    "text": "49.5 ت. آزمایشگاهِ بسته‌های کار: یک بلوکِ خورشیدی\nاین بخش مثالِ کارشدهٔ اصلیِ فصل است: یک برنامهٔ کارِ ترتیب‌دار برای یک بلوکِ خورشیدی، با پیش‌نیازها و سابقه‌های بازرسی. ورودی‌ها شانزده بستهٔ کارِ بلوکِ =PVF1-3‌اند. هر بسته مدت، پیش‌نیازها، گروهِ کاری، روزهای نقطهٔ توقف پس از خودش و سابقه‌ای دارد که به جا می‌گذارد (A-506). مدت‌ها از نرخ‌های فصلِ ۴۷ می‌آیند (بخش 47.3.18): ۲۵۲۰ پایه با دو دستگاهِ کوبش در شش روز، ۲۱۰ میز در هشت روز.\n\n49.5.1 زمان‌بندی با گروه‌ها و نقطه‌های توقف\nایده. روشِ مسیرِ بحرانیِ فصلِ ۲۲ (بخش 22.4.1) فقط منطقِ پیش‌نیازها را می‌دید. در ساختگاه هر گروهِ کاری در هر لحظه یک کار می‌کند. پس زمان‌بندی دو قید دارد: پیش‌نیازِ آزادشده و گروهِ آزاد. نقطهٔ توقف پس از هر بسته روزهایی است که بازرس باید بیاید و سابقه را آزاد کند.\nبرنامه در هر گام یک بستهٔ آماده را رزرو می‌کند. دو قاعده مقایسه می‌شوند: «زودترین آغاز» بسته‌ای را برمی‌دارد که زودتر می‌تواند آغاز شود؛ «بلندترین مسیر» بسته‌ای را که بلندترین زنجیره را تا پایان دارد.\ndef serial_schedule(tasks: dict, crews: dict[str, int],\n                    rule: str = \"earliest\") -&gt; dict:\n    \"\"\"tasks: name -&gt; (days, [predecessors], crew type or None, hold days).\n    A hold point adds an inspection wait after the task before any\n    successor may start. Each step books one ready task: with rule\n    \"priority\" the one with the longest path to the end; with rule\n    \"earliest\" the one that can start first (ties by that path). A task\n    starts when its predecessors are released and a crew of its type is\n    free (crews are booked in order, gaps are not back-filled). Returns\n    name -&gt; (start, finish, release).\"\"\"\n    succ = {t: [s for s, v in tasks.items() if t in v[1]] for t in tasks}\n    tail: dict[str, float] = {}\n\n    def path(t: str) -&gt; float:                       # longest path to the end\n        if t not in tail:\n            d, _, _, hold = tasks[t]\n            tail[t] = d + hold + max((path(s) for s in succ[t]), default=0.0)\n        return tail[t]\n\n    free = {c: [0.0] * n for c, n in crews.items()}  # each crew's free day\n    out: dict[str, tuple[float, float, float]] = {}\n    while len(out) &lt; len(tasks):\n        ready = [t for t, v in tasks.items()\n                 if t not in out and all(p in out for p in v[1])]\n\n        def can_start(t: str) -&gt; float:\n            s = max((out[p][2] for p in tasks[t][1]), default=0.0)\n            c = tasks[t][2]\n            return s if c is None else max(s, min(free[c]))\n\n        if rule == \"priority\":\n            t = max(ready, key=path)\n        else:\n            t = min(ready, key=lambda r: (can_start(r), -path(r)))\n        d, pre, crew, hold = tasks[t]\n        start = max((out[p][2] for p in pre), default=0.0)\n        if crew is not None:\n            k = min(range(len(free[crew])), key=lambda i: free[crew][i])\n            start = max(start, free[crew][k])\n            free[crew][k] = start + d\n        out[t] = (start, start + d, start + d + hold)\n    return out\nblock =PVF1-3: work packages with one crew of each kind (days),\n  each step booking the ready package that can start first\n  package                 crew        start  finish  hold  released\n  WP01 set-out            survey          0       2     0         2\n  WP02 grading            earthworks      2       7     1         8\n  WP03 piling             piling          8      14     2        16\n  WP08 station base       civil           8      11     7        18\n  WP05 trenches           earthworks      8      12     1        13\n  WP06 cables in trench   electrical     13      16     1        17\n  WP04 tables             structure      16      24     1        25\n  WP07 backfill           earthworks     17      19     0        19\n  WP09 station set        crane          18      19     1        20\n  WP14 MV terminations    jointer        20      22     1        23\n  WP10 modules            modules        25      34     0        34\n  WP11 combiners          electrical     25      28     0        28\n  WP12 strings            electrical     34      40     1        41\n  WP13 DC terminations    electrical     41      44     1        45\n  WP15 earthing           electrical     45      46     0        46\n  WP16 walkdown           QA             46      48     0        48\n  walkdown signed on day 48; the logic alone allows 48\n  booking by longest path instead: day 53 - the trench cables\n  started 27 days later, behind the strings, and held the backfill\n  a second module crew (WP10 in 5 days): day 44\n\n\n\n\n\n\nشکل 49.2: بسته‌های کارِ بلوکِ =PVF1-3 با یک گروهِ کاری از هر نوع: کار (میله) و انتظارِ بازرسی در نقطه‌های توقف (هاشور).\n\n\n\n\nمثال 49.18 (قاعده‌ای که گروهِ برق را بیکار نگه داشت) پرسش. بلوک کِی آمادهٔ بازدیدِ مشترک است؟ قاعدهٔ رزرو چه اثری دارد؟\nپاسخ. با قاعدهٔ زودترین آغاز، روزِ ۴۸، برابر با آنچه منطق به‌تنهایی اجازه می‌دهد. با قاعدهٔ بلندترین مسیر، روزِ ۵۳: گروهِ برق نخست برای جعبه‌های ترکیب و رشته‌ها رزرو شد و کابل‌های ترانشه ۲۷ روز دیرتر آغاز شدند. با گروهِ دومِ ماژول، روزِ ۴۴.\nتفسیر. اینکه برنامه کدام کارِ آماده را به گروه بدهد، یک تصمیمِ برنامه‌ریزی است. قاعدهٔ «مهم‌ترین اول» گروهی را رزرو کرد که می‌توانست همان روز کارِ دیگری بکند. برنامه‌ریزِ ساختگاه بیکاریِ گروه‌ها را هم مانندِ مسیرِ بحرانی می‌پاید.\n\n\n\n49.5.2 آنچه پایان را می‌رانَد\nایده. از واپسین بسته به عقب برمی‌گردیم. هر گام می‌گوید آغازِ بسته را چه چیزی نگه داشت: آزادشدنِ یک پیش‌نیاز یا گرفتاریِ گروهش.\ndef drivers(plan: dict) -&gt; list:\n    \"\"\"Walk back from the last package: each step names what held its\n    start - a predecessor's release, or its crew being busy.\"\"\"\n    t = max(plan, key=lambda k: plan[k][2])\n    chain = []\n    while t:\n        start = plan[t][0]\n        pre = src.PACKAGES[t][1]\n        rel = {p: plan[p][2] for p in pre}\n        by = max(rel, key=rel.get) if rel else None\n        if by is not None and abs(rel[by] - start) &lt; 1e-9:\n            chain.append((t, f\"waits for {by}\"))\n            t = by\n        else:\n            why = \"waits for its crew\" if start &gt; 0 else \"starts the block\"\n            chain.append((t, why))\n            crew = src.PACKAGES[t][2]\n            prior = [k for k, v in plan.items()\n                     if src.PACKAGES[k][2] == crew\n                     and abs(v[1] - start) &lt; 1e-9]\n            t = prior[0] if prior and start &gt; 0 else None\n    return chain\nwhat drives the finish, walking back from the last package\n  WP16 walkdown           waits for WP15 earthing\n  WP15 earthing           waits for WP13 DC terminations\n  WP13 DC terminations    waits for WP12 strings\n  WP12 strings            waits for WP10 modules\n  WP10 modules            waits for WP04 tables\n  WP04 tables             waits for WP03 piling\n  WP03 piling             waits for WP02 grading\n  WP02 grading            waits for WP01 set-out\n  WP01 set-out            starts the block\n  the spine is piling, tables, modules, strings and DC\n  terminations: the module crew is the first lever; the hold\n  points on the spine hold it 6 of the 48 days - an\n  inspector booked ahead is the second lever\n\nمثال 49.19 (ستونِ فقراتِ بلوک) پرسش. کدام زنجیره پایان را می‌رانَد و اهرم‌ها کدام‌اند؟\nپاسخ. پیاده‌کردنِ نقشه، تسطیح، کوبیدنِ پایه، میزها، ماژول‌ها، رشته‌ها، پایانه‌بندیِ DC، زمین‌کردن و بازدید. نقطه‌های توقفِ روی این زنجیره ۶ روز از ۴۸ روز را نگه می‌دارند.\nتفسیر. اهرمِ نخست گروهِ ماژول است. اهرمِ دوم بازرسی است که از پیش رزرو شود و همان روز بیاید. پیِ ایستگاه با هفت روز عمل‌آوری روی این زنجیره نیست. اگر بتن‌ریزی دیر شود، به آن می‌پیوندد.\n\n\n\n49.5.3 سابقه‌هایی که هر بسته به جا می‌گذارد\nایده. هر بسته یک سابقه دارد. نقطهٔ توقف کار را تا امضای بازرس روی خودِ سابقه نگه می‌دارد. نقطهٔ شاهد فقط خبر می‌دهد و بازرس می‌تواند از آن بگذرد (بخش 47.4.12).\nrecords each package leaves (hold points stop the next package)\n  package                 hold d  record\n  WP01 set-out                 0  set-out survey sheet\n  WP02 grading                 1  level survey (hold)\n  WP03 piling                  2  post position and depth (hold)\n  WP04 tables                  1  torque and alignment (hold)\n  WP05 trenches                1  trench before cables (hold)\n  WP06 cables in trench        1  cables and earth wire, open trench (hold)\n  WP07 backfill                0  compaction record\n  WP08 station base            7  pour record; cure (hold)\n  WP09 station set             1  anchoring (witness)\n  WP10 modules                 0  module serial capture\n  WP11 combiners               0  box install record\n  WP12 strings                 1  connector sample (hold)\n  WP13 DC terminations         1  termination torque records (hold)\n  WP14 MV terminations         1  MV termination record (hold)\n  WP15 earthing                0  continuity test sheet\n  WP16 walkdown                0  punch list; turnover package\n  9 hold points: each is released by a named inspector on\n  the record itself; a witness point is notified and may be\n  waived, a hold point may not (ch 40, ch 47)\n\nمثال 49.20 (نُه نقطهٔ توقف در یک بلوک) پرسش. چند نقطهٔ توقف هست و کدام از همه درازتر است؟\nپاسخ. نُه. درازترین انتظار هفت روزِ عمل‌آوریِ پیِ ایستگاه است. بعد دو روزِ نقشه‌برداریِ پایه‌ها.\nتفسیر. نقطهٔ توقفِ «ترانشهٔ باز» تنها فرصت برای دیدنِ کابل و سیمِ زمین پیش از پوشاندن است. پس از پرکردنِ ترانشه، هیچ بازرسی آن را نمی‌بیند. زمانِ عمل‌آوری را طرحِ اختلاطِ تأییدشده می‌دهد، نه گروهِ کاری.\n\n\n\n49.5.4 بستهٔ تحویلِ بلوک\nایده. بستهٔ تحویل آنچه را که گروهِ راه‌اندازی برای آغاز می‌خواهد یک‌جا می‌کند: مرزِ زیرسامانه، برگه‌های A، آزادسازیِ نقطه‌های توقف، سابقه‌های نصب، فهرستِ نواقص، دادهٔ دارایی‌ها، خط‌های قرمز، حفاظتِ انباری و وضعیتِ مجوزها و برق‌داربودن.\nturnover package of block =PVF1-3 (construction to commissioning)\n  [x] subsystem boundary drawing (marked-up one-line, layout)\n  [ ] A check sheets for every item\n  [x] hold-point releases of WP02-WP14\n  [ ] installation records: posts, torque, as-laid, terminations, earthing\n  [x] punch list with category, owner and date\n  [ ] asset records at installation stage\n  [x] as-built red-lines\n  [ ] preservation records of stored items\n  [x] permits and isolations in force, energisation status\n  5 of 9 parts complete: the missing ones are the\n  records of lessons B and K - the package can go subsystem by\n  subsystem (MV and inverter now), with what is missing named\n\nمثال 49.21 (پنج از نُه) پرسش. بستهٔ تحویلِ بلوک چه کم دارد و چه باید کرد؟\nپاسخ. چهار بخش کم است: برگه‌های A همهٔ قلم‌ها، سابقه‌های نصب، دادهٔ دارایی‌ها در مرحلهٔ نصب و سابقهٔ حفاظتِ انباری. همان سابقه‌های بخش‌های «ب» و «ذ».\nتفسیر. بسته می‌تواند زیرسامانه به زیرسامانه برود: مبدّل و فشارِ متوسط همین حالا، با فهرستِ آنچه کم است. بستهٔ تحویلِ امن با وضعیتِ برق‌داربودن و جداسازی‌ها همراه است: گروهِ راه‌اندازی باید بداند کدام مدار ممکن است برق‌دار باشد و چه کسی آن را جدا کرده است (بخش 32.2.4). کارِ زیرِ ولتاژ در این فصل نیست.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ت»\n\n\n\n\nچرا روشِ مسیرِ بحرانی به‌تنهایی برای ساختگاه کافی نیست؟\nدو قاعدهٔ رزرو را مقایسه کنید.\nپایانِ یک بلوک را با یک گروهِ ماژولِ بیشتر برآورد کنید.\nچرا نقطهٔ توقفِ ترانشهٔ باز تنها فرصت است؟\nزمانِ عمل‌آوری را چه کسی تعیین می‌کند؟\nبستهٔ تحویل چه بخش‌هایی دارد؟\nچرا بستهٔ تحویل وضعیتِ برق‌داربودن را دارد؟\nزنجیرهٔ رانندهٔ پایان را از شکل 49.2 بخوانید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-e",
    "href": "chapters/49-construction-installation.html#sec-ch49-e",
    "title": "49  اجرا و نصب",
    "section": "49.6 ث. کنترلِ پروژه در ساختگاه",
    "text": "49.6 ث. کنترلِ پروژه در ساختگاه\nکنترلِ پروژه در فصل‌های ۲۲ و ۳۸ با برنامهٔ کلی، ارزشِ کسب‌شده و دفترِ ریسک کار کرد (بخش 38.6). در ساختگاه همان ابزارها به سطحِ هفته و گروه می‌آیند. پنج پرسشِ هفتگی:\n\nکدام بسته‌های شش هفتهٔ آینده آماده‌اند، یعنی همهٔ قیدهایشان برداشته شده است؟\nگروه‌ها با چه بهره‌وری کار کرده‌اند و چرا؟\nهوا چه سهمی از ساعت‌های کار را گرفته است و برنامه آن را دیده بود؟\nاگر عقب هستیم، برنامهٔ جبران کدام است و چه هزینه‌ای دارد؟\nکدام محدوده‌ها در روزهای آینده میانِ دو پیمانکارِ جزء تداخل دارند؟\n\nهر تغییرِ دستورداده‌شده یا ادعای تأخیر در دفترِ تغییرها با تاریخ، علت، سابقه‌های هم‌زمان و اثر ثبت می‌شود. ادعایی که سابقهٔ روزانه ندارد، بعداً ثابت نمی‌شود. ریسکی که از سطحِ ساختگاه بزرگ‌تر شود، با همان دفترِ ریسکِ فصلِ ۲۲ به مدیریتِ پروژه بالا می‌رود.\n\n49.6.1 برنامهٔ پیش‌نگرِ شش‌هفته‌ای و قیدهایش\nایده. هر بسته در برنامهٔ پیش‌نگر فهرستی از قیدها دارد: نقشه، مجوز، مصالح، گروه، دسترسی، پیش‌نیاز. بسته فقط وقتی به گروه داده می‌شود که همهٔ قیدهایش تا روزِ آغاز برداشته شده باشند.\ndef lookahead(packages: dict, cleared: dict, start_by: dict, today: float,\n              weeks: int = 6) -&gt; dict:\n    \"\"\"packages: name -&gt; [constraints]; cleared: constraint -&gt; day cleared\n    (None if not yet); start_by: name -&gt; planned start day. A package in\n    the look-ahead window is ready if every constraint is cleared on or\n    before its start. Returns name -&gt; list of open constraints.\"\"\"\n    out = {}\n    for name, cons in packages.items():\n        if today &lt;= start_by[name] &lt;= today + 7 * weeks:\n            due = start_by[name]\n            out[name] = [c for c in cons\n                         if cleared.get(c) is None or cleared[c] &gt; due]\n    return out\nsix-week look-ahead from day 244: constraints not cleared by each start\n  package              start  open constraints\n  PVF2-1 piling          250  materials (day 252)\n  PVF2-1 tables          262  ready\n  PVF2-2 trenches        248  ready\n  WS2 road crossing      255  permit\n  T07 foundation         270  geotech report\n  substation GIS         280  maker's engineer (day 285)\n  ready to issue to the crews: 2 of 6\n  piling waits two days for its posts; the road crossing and\n  T07 wait for things nobody has a date for - they leave the\n  look-ahead until they do, and the crews are planned on\n  work that is ready (ch 22 constraints)\n\nمثال 49.22 (دو بستهٔ آماده از شش) پرسش. کدام بسته‌ها را می‌شود به گروه‌ها داد؟\nپاسخ. میزهای PVF2-1 و ترانشه‌های PVF2-2. کوبیدنِ پایه‌های PVF2-1 دو روز منتظرِ پایه‌هاست. گذرگاهِ جاده و پیِ T07 منتظرِ چیزهایی‌اند که هیچ‌کس برایشان تاریخ ندارد: مجوز و گزارشِ ژئوتکنیک. نصبِ پستِ گازی پنج روز منتظرِ مهندسِ سازنده است.\nتفسیر. بسته‌ای که قیدِ بی‌تاریخ دارد از برنامهٔ پیش‌نگر بیرون می‌رود تا تاریخ پیدا کند. گروه‌ها روی کارِ آماده برنامه‌ریزی می‌شوند. برداشتنِ قید خودش کار است و مسئول دارد.\n\n\n\n49.6.2 بهره‌وریِ نیروی کار\nایده. بهره‌وری کارِ انجام‌شده در هر نفر-ساعتِ گروه است. ضریبِ بهره‌وری نسبتِ آن به نرخِ برنامه است.\nmodule mounting by week against the planned 4.6 modules a crew-hour\n  week  modules  crew-h  crews  rate   factor\n    31     3800     900      3  4.22    0.92\n    32     4300     920      3  4.67    1.02\n    33     4700     950      3  4.95    1.08\n    34     3100     960      3  3.23    0.70\n    35     5200    1220      4  4.26    0.93\n    36     5400    1260      4  4.29    0.93\n    37     4100    1280      4  3.20    0.70\n    38     5600    1250      4  4.48    0.97\n  mean rate with 3 crews 4.27, with 4 crews 4.06\n  weeks below 80 % of plan: 34, 37 - the daily\n  reports give the causes (teaching: week 34 a late module\n  delivery, week 37 wind stops); the fourth crew added\n  27% output for 33 % more crews\n\n\n\n\n\n\nشکل 49.3: ماژول در هر نفر-ساعتِ گروه، هفته به هفته، در برابرِ نرخِ برنامه؛ سه گروه تا هفتهٔ ۳۴ و چهار گروه از هفتهٔ ۳۵.\n\n\n\n\nمثال 49.23 (گروهِ چهارمی که ۲۷٪ افزود) پرسش. افزودنِ گروهِ چهارم چه کرد؟\nپاسخ. نرخِ میانگین از 4.27 با سه گروه به 4.06 با چهار گروه رسید. پس گروهِ چهارم با ۳۳٪ نیروی بیشتر، ۲۷٪ کارِ بیشتر داد. دو هفته زیرِ ۸۰٪ برنامه‌اند: ۳۴ و ۳۷.\nتفسیر. گروهِ بیشتر در همان جبهه به هم می‌خورد، منتظرِ ماژول و جرثقیلِ کوچک می‌مانَد و سرپرستی‌اش رقیق می‌شود. هفته‌های پایین علتشان را در گزارش‌های روزانه دارند. بهره‌وری بی‌علت فقط یک عدد است.\n\n\n\n49.6.3 ساعت‌هایی که هوا می‌گیرد\nایده. کارِ ماژول در باد و کارِ بیرونی در گرمای زیاد متوقف می‌شود. با سالِ ساعتیِ بستهٔ داده، ساعت‌های کاریِ 06–18 که از دست می‌روند ماه به ماه شمرده می‌شوند. سرعتِ 60 m با نمای آموزشیِ 0.14 به 10 m برده می‌شود. حدها آموزشی‌اند: 9 m/s برای جابه‌جاییِ ماژول و 38 °C برای توقفِ گرمایی.\nworking hours 06-18 lost in the data-pack year: module handling above 9 m/s\n  at 10 m (scaled from 60 m), heat stop above 38 C (teaching limits)\n  month  hours  wind  heat  lost\n      1    372    31     0   8.3%\n      2    336    28     0   8.3%\n      3    372    11     0   3.0%\n      4    360    10     0   2.8%\n      5    372    30     0   8.1%\n      6    360     1     3   1.1%\n      7    372    15    15   8.1%\n      8    372     2     0   0.5%\n      9    360    27     0   7.5%\n     10    372    11     0   3.0%\n     11    360     0     0   0.0%\n     12    372    87     0  23.4%\n  worst month 12: 23% of the working hours; the year 6.2%\n  the plan carries these hours month by month, not as one\n  annual allowance - the limits themselves come from the\n  module maker's handling instruction and the heat plan (ch 32)\n\n\n\n\n\n\nشکل 49.4: ساعت‌های کاریِ ازدست‌رفته در هر ماهِ سالِ بستهٔ داده: باد برای جابه‌جاییِ ماژول و توقفِ گرمایی (حدهای آموزشی).\n\n\n\n\nمثال 49.24 (دسامبری که یک‌چهارم را می‌گیرد) پرسش. کدام ماه بدترین است و برنامه چگونه آن را ببیند؟\nپاسخ. ماهِ ۱۲ با 23 % ساعت‌های کار. کلِ سال 6.2 %. گرما فقط در ماه‌های ۶ و ۷ سهم دارد.\nتفسیر. یک ضریبِ سالانهٔ 6 % دسامبر را چهار برابر کم می‌بیند. برنامه این ساعت‌ها را ماه به ماه حمل می‌کند. حدهای واقعی را دستورِ جابه‌جاییِ سازندهٔ ماژول و برنامهٔ گرما می‌دهند (بخش 32.3.13).\n\n\n\n49.6.4 برنامهٔ جبران\nایده. وقتی کار عقب است، گزینه‌ها با هزینه‌شان مقایسه می‌شوند: گروهِ بیشتر، اضافه‌کاری، یا هیچ کار و پرداختِ خسارتِ مقطوع (بخش 39.4).\nmodules left 73,000; 4 crews at 4.05 a crew-hour (weeks 35-38),\n  44.7 crew-hours a day each; 70 days to the planned end\n  as planned: 101 days against 70 left - 31 days late\n  delay damages 25.0 k u a day (teaching); a crew 1.8 k u a day\n  option                  days  cost k u (damages + crews)\n  do nothing               101        767\n  1 more crew(s)            81        409\n  2 more crew(s)            67        242\n  overtime +25 % hours      95        875\n  cheapest: 2 more crew(s); dearest: overtime +25 % hours - its rate falls to\n  85% and tired crews are a safety risk; a crew is added\n  only with its supervisor, induction and tools (lesson A)\n\nمثال 49.25 (دو گروهِ دیگر، نه اضافه‌کاری) پرسش. با 73,000 ماژولِ مانده و ۷۰ روز تا پایانِ برنامه، کدام گزینه ارزان‌ترین است؟\nپاسخ. با نرخِ هفته‌های ۳۵ تا ۳۸، 4.05 ماژول در هر نفر-ساعت، کار ۱۰۱ روز می‌کشد: ۳۱ روز دیر و 767 هزار واحد خسارت. دو گروهِ بیشتر: ۶۷ روز و 242 هزار واحد. یک گروه: ۸۱ روز و 409. اضافه‌کاریِ ۲۵٪ گران‌ترین است: ۹۵ روز و 875 هزار واحد، چون نرخش به ۸۵٪ می‌افتد.\nتفسیر. حساب فرض می‌کند گروهِ تازه با همان نرخ کار می‌کند. درسِ بهره‌وری (مثال 49.23) نشان داد گروهِ چهارم نرخِ هر گروه را پایین آورد، پس دو گروهِ تازه شاید روزهایی بیشتر بخواهند و برنامه‌ریز این را با یک حاشیه می‌پوشاند. گروهِ خسته خطرِ ایمنی است و اضافه‌کاری هزینه‌اش را در نرخ و در رخدادها می‌پردازد. گروهِ تازه فقط با سرپرست، آموزشِ بدوِ ورود و ابزارش افزوده می‌شود (بخشِ «الف»).\n\n\n\n49.6.5 تداخلِ پیمانکارانِ جزء\nایده. برنامهٔ هماهنگیِ روزانه برای هر محدوده و هر روز می‌گوید چه کسی آنجاست. محدوده‌ای که دو طرف را در یک روز دارد تداخل است.\ncoordination plan: areas booked by more than one party on a day\n  day 252 PVF2-1 north   piling (Sub P) + trenching (Sub T)\n  day 253 PVF2-1 north   piling (Sub P) + trenching (Sub T)\n  day 254 PVF2-1 south   tables (Sub S) + module delivery\n  a piling rig and an open trench in one area is a struck\n  cable or a rig at an edge; a delivery into a table crew's\n  area blocks both - the daily coordination meeting resolves\n  each before the day, and the permit to work names the area\n  (ch 32)\n\nمثال 49.26 (دستگاهِ کوبش کنارِ ترانشهٔ باز) پرسش. کدام تداخل‌ها پیش از روزِ کار حل می‌شوند؟\nپاسخ. سه تداخل: کوبشِ پایه و ترانشه‌کنی در شمالِ PVF2-1 در روزهای ۲۵۲ و ۲۵۳، و تحویلِ ماژول در محدودهٔ گروهِ میز در روزِ ۲۵۴.\nتفسیر. دستگاهِ کوبش و ترانشهٔ باز در یک محدوده یعنی کابلِ آسیب‌دیده یا دستگاهی لبهٔ ترانشه. جلسهٔ هماهنگیِ روزانه هر کدام را پیش از روزِ کار حل می‌کند و مجوزِ کار نامِ محدوده را دارد (بخش 32.2.4).\n\n\n\n49.6.6 منحنیِ S و پیش‌بینیِ پایان\nایده. منحنیِ S شمارِ انباشتهٔ کارِ برنامه را با کارِ واقعی مقایسه می‌کند. نسبتِ آن‌ها شاخصِ عملکردِ زمانی است (بخش 38.6.2) و نرخِ اخیر پایان را پیش‌بینی می‌کند. هفتهٔ ۱۰ِ نصبِ ماژول همان هفتهٔ ۳۸ِ پروژه در درسِ بهره‌وری است.\nmodules of the whole PV plant (109,200): planned S-curve and actual\n  week 10: actual 36,200, planned 49,067, SPI 0.74\n  at the last four weeks' rate (5,075 a week) the last module goes\n  up in week 24.4, against week 20 planned\n  the plan's steepest week needs 12,521; the crews reach 41%\n  of that - the gap is crews and deliveries, and the recovery\n  of lesson E is sized from this curve\n\n\n\n\n\n\nشکل 49.5: ماژول‌های کلِ نیروگاهِ خورشیدی: منحنیِ S برنامه، واقعی تا هفتهٔ ۱۰ و پیش‌بینی با نرخِ چهار هفتهٔ اخیر.\n\n\n\n\nمثال 49.27 (هفتهٔ ۲۴ به‌جای هفتهٔ ۲۰) پرسش. شاخصِ عملکردِ زمانی و پایانِ پیش‌بینی‌شده چیست؟\nپاسخ. \\(36\\,200 / 49\\,067 = 0.74\\). با 5,075 ماژول در هفته، واپسین ماژول در هفتهٔ 24.4 نصب می‌شود.\nتفسیر. شیب‌دارترین هفتهٔ برنامه 12,521 ماژول می‌خواهد و گروه‌ها ۴۱٪ آن را می‌رسانند. شکاف در گروه‌ها و تحویل‌هاست. برنامهٔ جبرانِ مثال 49.25 از همین منحنی اندازه گرفته شد.\n\n\n\n49.6.7 تأخیرِ هم‌زمان در یک ادعا\nایده. وقتی دو تأخیر با دو مسئولِ متفاوت روی یک فعالیتِ بحرانی هم‌پوشانی دارند، روزها سه دسته‌اند: فقط کارفرما، هر دو، فقط پیمانکار. قرارداد می‌گوید هر دسته زمان یا پول یا هیچ می‌گیرد.\naccess road km 4: two delays on the same critical activity\n  wadi consent (owner's risk):    days 60-75\n  crew shortage (contractor's):   days 68-80\n  owner's alone 8 days; both at once 7 days; contractor's alone 5 days\n  a common teaching split: time for the owner's 8 + 7 days, money for\n  the owner's 8 days only - each party bears its own days of the overlap\n  the split is the contract's to set; what the analysis needs\n  is the daily record of both causes - without it the overlap\n  is argued, not counted\n\nمثال 49.28 (هفت روزِ مشترک) پرسش. روزهای هر دسته چندتاست؟\nپاسخ. فقط کارفرما ۸ روز (۶۰ تا ۶۸)، هر دو ۷ روز (۶۸ تا ۷۵)، فقط پیمانکار ۵ روز (۷۵ تا ۸۰).\nتفسیر. یک تقسیمِ رایجِ آموزشی: زمان برای ۸ + ۷ روز و پول فقط برای ۸ روز. تقسیمِ واقعی را قرارداد تعیین می‌کند و این فصل مشاورهٔ حقوقی نمی‌دهد. آنچه تحلیل لازم دارد سابقهٔ روزانهٔ هر دو علت است. بی آن، هم‌پوشانی بحث می‌شود، نه شمرده.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ث»\n\n\n\n\nپنج پرسشِ هفتگیِ کنترلِ پروژه کدام‌اند؟\nقیدِ بی‌تاریخ با بسته در برنامهٔ پیش‌نگر چه می‌کند؟\nضریبِ بهره‌وری را تعریف کنید.\nچرا گروهِ چهارم نرخِ هر گروه را پایین آورد؟\nچرا ضریبِ سالانهٔ هوا برای برنامه کافی نیست؟\nسه گزینهٔ جبران را با هزینه‌شان مقایسه کنید.\nچرا اضافه‌کاری گران‌تر شد؟\nتداخل در برنامهٔ هماهنگی چگونه پیدا می‌شود؟\nادعای تأخیر بی‌سابقهٔ روزانه چه سرنوشتی دارد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-f",
    "href": "chapters/49-construction-installation.html#sec-ch49-f",
    "title": "49  اجرا و نصب",
    "section": "49.7 ج. نصبِ سامانه‌های کمکی",
    "text": "49.7 ج. نصبِ سامانه‌های کمکی\nسامانه‌های کمکیِ پست، ترانسفورماتورِ تغذیهٔ داخلی، تابلوهای LV و DC، باتریِ ایستگاه، UPS، تهویه و سرمایش، روشنایی و پمپ‌ها (بخش 23.9)، کوچک‌اند ولی نخستین چیزی‌اند که برق‌دار می‌شوند: پیش از هر تجهیزِ اصلی، تابلوها برای حفاظت و کنترل به آن‌ها نیاز دارند. پس هر قلم همان گام‌ها را دارد: دریافت، نصب، برچسب، اتصال، بازرسی و حفاظتِ انباری تا روزِ نصب.\n\n49.7.1 گام‌های هر قلمِ کمکی\nایده. برای هر قلم، گام‌هایی که انجام نشده‌اند شمرده می‌شوند. برای باتری، روزهای انبار هم با حدِ سازنده سنجیده می‌شوند.\nstation-service equipment on day 226: steps not done\n  LV board MB-A          inspected\n  110 V DC board         labelled, inspected\n  station battery 110 V  installed, labelled, connected, inspected\n  UPS 10 kVA             connected, inspected\n  fire pump set          labelled, inspected\n  lighting               inspected\n  the station battery has waited 186 days since receipt; the\n  maker allows 180 before a refresh charge (teaching): it is now\n  a record to raise with the maker, not a battery to install\n  as delivered; the DC board has no labels yet and the fire\n  pump set is connected but not inspected\n\nمثال 49.29 (باتری‌ای که ۱۸۶ روز منتظر ماند) پرسش. کدام اقلام ناتمام‌اند و باتری چه وضعی دارد؟\nپاسخ. شش قلم یک یا چند گام کم دارند. تابلوی DC برچسب ندارد، مجموعهٔ پمپِ آتش وصل شده ولی بازرسی نشده است. باتری ۱۸۶ روز در انبار مانده و حدِ آموزشیِ سازنده ۱۸۰ روز است.\nتفسیر. باتریِ گذشته از حدِ انبار یک سابقه است که با سازنده بررسی می‌شود. روشِ شارژِ دوباره را سازنده می‌دهد و این کتاب نمی‌دهد. تابلوی بی‌برچسب در روزِ برق‌دارشدن جای حدس می‌گذارد. برچسب پیش از اتصال می‌آید، نه پس از آن.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-g",
    "href": "chapters/49-construction-installation.html#sec-ch49-g",
    "title": "49  اجرا و نصب",
    "section": "49.8 چ. کیفیتِ ساختِ سامانهٔ آتش",
    "text": "49.8 چ. کیفیتِ ساختِ سامانهٔ آتش\nسامانهٔ آتش در فصلِ ۳۲ با دفترِ خطرها، ماتریسِ حفاظت و ماتریسِ علت و معلول طرح شد (بخش 32.4.2). در ساخت چهار سابقه دارد: سندِ تأییدِ تجهیز با گواهی یا فهرست‌شدن، بازرسیِ آتش‌بندیِ نفوذها، جای آشکارسازها در برابرِ طرحِ تأییدشده و دفترِ ازکارافتادگیِ حفاظت (بخش 32.5.4). این کتاب چیدمان و فاصله‌ها را تعیین نمی‌کند. طرحِ تأییدشده و مقامِ مسئول تعیین می‌کنند و ساخت با آن سنجیده می‌شود.\n\n49.8.1 تأییدها، نفوذها و آشکارسازها\nایده. هر جزء سندِ تأیید و گواهی دارد. هر نفوذ بازرسی، عکس و برچسب دارد. هر آشکارساز جای تأییدشده‌ای دارد که جای نصب با آن مقایسه می‌شود.\nfire-system construction records (the approved design rules)\n  submittals not approved or without a certificate:\n    fire-stopping system, hydrant valves\n  penetrations with gaps: 5 of 12\n    PEN-03: photo\n    PEN-04: inspected, photo, label\n    PEN-05: label\n    PEN-07: inspected, photo, label\n    PEN-10: photo\n  detectors: SD-03 1.4 m from the approved spot\n  detectors: SD-06 not installed\n  fire stopping is being installed from a system whose\n  submittal is not approved: every penetration sealed with it\n  waits on that approval; a detector moved 1.4 m to clear a\n  duct goes back to the designer, not the installer\n\nمثال 49.30 (آتش‌بندی از سامانه‌ای که تأیید نشده) پرسش. کدام سابقه‌ها کار را نگه می‌دارند؟\nپاسخ. سامانهٔ آتش‌بندی و شیرهای آتش‌نشانی تأیید یا گواهی ندارند. پنج از دوازده نفوذ کمبود دارند. SD-03 1.4 m از جای تأییدشده دور است و SD-06 نصب نشده.\nتفسیر. هر نفوذی که با سامانهٔ تأییدنشده آتش‌بندی شود، منتظرِ همان تأیید می‌مانَد و شاید باز شود. آشکارسازی که برای دورزدنِ یک کانال جابه‌جا شد، به طراح برمی‌گردد، نه به نصاب.\n\n\n\n49.8.2 ازکارافتادگی‌های موقت\nایده. در ساخت، بخش‌هایی از سامانهٔ آتش برای آزمون یا اتصال از کار می‌افتند. هر ازکارافتادگی مالک، اقدامِ جبرانی، خبر به امدادگران و پایان دارد.\nfire-system impairments on day 226\n  fire main loop B       day 200- 203    3 d  fire watch, extinguishers\n  detection zone 3       day 210-open   16 d  fire watch\n  fire pump (testing)    day 215- 215    0 d  standby pump, responders told\n  hydrant H-04           day 205-open   21 d  NO MEASURE\n  2 open; hydrant H-04 has been out 21 days with no\n  compensating measure - each impairment has an owner, a\n  measure, a notice to the responders and an end (ch 32)\n\nمثال 49.31 (شیرِ آتش‌نشانیِ بی‌اقدام) پرسش. کدام ازکارافتادگی‌ها بازند و کدام بی‌اقدام است؟\nپاسخ. دو باز: منطقهٔ آشکارسازیِ ۳ از ۱۶ روز پیش با نگهبانِ آتش، و شیرِ H-04 از ۲۱ روز پیش بی‌هیچ اقدامِ جبرانی.\nتفسیر. ازکارافتادگیِ بی‌اقدام یعنی حفاظتی که همه گمان می‌کنند هست و نیست. امدادگران باید بدانند کدام شیر کار نمی‌کند. بستنِ ازکارافتادگی هم سابقه دارد: آزمونِ بازگشت به کار.\n\n\n\n49.8.3 نمونهٔ بازرسیِ آتش‌بندی\nایده. اگر از چند نفوذ فقط نمونه‌ای بازرسی شود، احتمالِ دیدنِ دستِ‌کم یک نفوذِ معیوب از توزیعِ فوق‌هندسی می‌آید (بخش 38.6).\nfire-stopped penetrations in the substation building: 120;\n  suppose 6 are faulty\n  inspected   chance of finding at least one\n         10        41%\n         20        67%\n         32        85%\n         50        96%\n  a sample of ten misses them more often than it finds one;\n  fire stopping is inspected before it is hidden (before the\n  cable tray cover or the ceiling), and every penetration\n  gets its photo and label - lesson G's records\n\nمثال 49.32 (نمونه‌ای که بیشتر نمی‌یابد تا بیابد) پرسش. با شش نفوذِ معیوب از ۱۲۰، نمونهٔ ده‌تایی چه احتمالی دارد؟\nپاسخ. 41 %. با ۳۲ نمونه 85 % و با ۵۰ نمونه 96 %.\nتفسیر. آتش‌بندی پیش از پنهان‌شدن بازرسی می‌شود، پیش از درِ سینی یا سقفِ کاذب. هر نفوذ عکس و برچسب دارد، همان سابقه‌های مثال 49.30. نمونه‌گیری جای بازرسیِ همه را نمی‌گیرد، وقتی پنهان‌شدن بازرسی را ناممکن می‌کند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-h",
    "href": "chapters/49-construction-installation.html#sec-ch49-h",
    "title": "49  اجرا و نصب",
    "section": "49.9 ح. آبِ ساخت",
    "text": "49.9 ح. آبِ ساخت\nفصلِ ۲۹ آبِ ساخت را برآورد کرد: 87,460 m³ در برابرِ 30,300 m³ از چاه‌ها (بخش 29.8.3). در ساخت همان عدد ماه به ماه و با کنتور پیش می‌رود. آبِ ساخت از آبِ دائمِ نیروگاه جدا کنتور می‌شود.\n\n49.9.1 آبِ ماهانه و سهمِ گردوغبار\nایده. سه مصرف: کارگران با منحنیِ نیروی کار، بتن و عمل‌آوری در ماه‌های پی‌ریزی، و غبارنشانی روی راه‌ها.\nconstruction water by month (ch 29 demand, ch 22 workforce curve), m3\n  month  people  concrete  dust   total  trucked beyond the wells\n      1      24         0   4200    4224      2541\n      5     565       259   4200    5025      3341\n      9     945       259   4200    5404      3721\n     13     705         0   4200    4905      3221\n     18      24         0   4200    4224      2541\n  total 87,456 m3 (ch 29: 87,460); wells 30,300; dust 86% of it\n  dust suppression is the largest use: water on roads is the\n  first saving (binder, speed limits, sealed sections), and it\n  is metered apart from the plant's permanent water (ch 18)\n\n\n\n\n\n\nشکل 49.6: آبِ ساخت در هجده ماه: کارگران، بتن و عمل‌آوری، غبارنشانی.\n\n\n\n\nمثال 49.33 (گردوغباری که ۸۶٪ آب را می‌برد) پرسش. بزرگ‌ترین مصرف کدام است و صرفه‌جویی از کجا آغاز می‌شود؟\nپاسخ. غبارنشانی با 4,200 m³ در ماه، یعنی ۸۶٪ از 87,456 m³. جمع با برآوردِ فصلِ ۲۹ می‌خواند. چاه‌ها فقط حدودِ 1,683 m³ در ماه می‌دهند.\nتفسیر. نخستین صرفه‌جویی در راه‌هاست: مادهٔ تثبیت‌کننده، محدودیتِ سرعت و بخش‌های آسفالت‌شده. آبی که با کامیون می‌آید هزینه و ترافیک دارد، و ترافیک از روستا می‌گذرد (بخشِ «د»).\n\n\n\n49.9.2 کنتور در برابرِ برگه‌های تحویل\nایده. آبی که با کامیون می‌آید، با برگهٔ تحویل پرداخت می‌شود و با کنتورِ مخزن اندازه‌گیری می‌شود. دو عدد باید با هم بخوانند.\ntrucked water: delivery tickets against the meter at the tank, m3\n  month  tickets  meter  difference\n      7     5200   5170      +0.6%\n      8     5600   5050      +9.8%\n      9     5400   5390      +0.2%\n  month 8: 550 m3 paid for and not received\n  - a short delivery or water drawn on the way; the meter is\n  read each day and the tickets checked against it weekly\n\nمثال 49.34 (پانصدوپنجاه مترمکعبِ پرداخت‌شده) پرسش. کدام ماه اختلاف دارد؟\nپاسخ. ماهِ ۸ با 550 m³، یعنی 9.8 %.\nتفسیر. یا تحویلِ کم، یا آبی که در راه برداشته شده است. کنتور هر روز خوانده و برگه‌ها هر هفته با آن سنجیده می‌شوند، تا اختلاف در همان هفته پیدا شود، نه در پایانِ ماه.\n\n\n\n49.9.3 حوضچهٔ رسوب‌گیرِ ساخت\nایده. زمینِ تسطیح‌شده بیش از بیابانِ پیشین روان‌آب می‌دهد. حوضچهٔ رسوب‌گیر حجمِ یک بارانِ طرح را نگه می‌دارد. دبیِ اوج با روشِ استدلالیِ فصلِ ۲۹ (بخش 29.7.2) و حجم از پیوستگی، یعنی دبیِ اوج ضربدر مدتِ باران (\\(C\\,i\\,A\\,t\\))، برآورد می‌شود.\nconstruction sediment pond below the PVF1 area (ch 29 rational method)\n  C 0.45, design storm 35.0 mm/h, area 0.42 km2: peak 1.84 m3/s\n  runoff volume of a 30-minute storm (C i A t): 3,310 m3\n  pond 900 m3: too small (27% of the volume)\n  graded ground runs off more than the desert it replaced;\n  the pond is enlarged or a second one dug before the rains,\n  and its outlet and the spill kit are on the weekly check\n\nمثال 49.35 (حوضچه‌ای به اندازهٔ یک‌چهارمِ باران) پرسش. حوضچهٔ 900 m³ برای بارانِ طرح کافی است؟\nپاسخ. دبیِ اوج \\(0.278 \\times 0.45 \\times 35 \\times 0.42 = 1.84\\ \\text{m}^3/\\text{s}\\). حجمِ روان‌آبِ بارانِ نیم‌ساعته \\(C\\,i\\,A\\,t = 1.84 \\times 1800 \\approx 3{,}310\\ \\text{m}^3\\). حوضچه حدودِ 27 % آن است.\nتفسیر. حوضچه بزرگ‌تر می‌شود یا دومی پیش از فصلِ باران کنده می‌شود. خروجیِ حوضچه و جعبهٔ نشت (فصلِ ۳۲) در وارسیِ هفتگی‌اند. ضریب و شدتِ باران آموزشی‌اند و طراحِ آب‌شناسی آن‌ها را تعیین می‌کند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-i",
    "href": "chapters/49-construction-installation.html#sec-ch49-i",
    "title": "49  اجرا و نصب",
    "section": "49.10 خ. ساختِ خطِ صادرات و کابلِ جمع‌آوری",
    "text": "49.10 خ. ساختِ خطِ صادرات و کابلِ جمع‌آوری\nخطِ 132 kV و کابل‌های 33 kV از زمین‌هایی می‌گذرند که مالکِ نیروگاه نیستند. پس برنامهٔ ساختشان از دسترسی آغاز می‌شود: موافقت‌نامه با هر مالک، گذرگاه‌ها با تأییدِ مقامِ هر کدام، جای چالهٔ مفصل‌ها، و در پایان بازگرداندنِ زمین و تحویلِ بخش به بخش میانِ مالک، بهره‌بردارِ شبکه و پیمانکاران (بخش 24.8).\n\n49.10.1 دسترسی، گذرگاه‌ها و چاله‌های مفصل\nایده. هر دکل مالکِ زمین و موافقت‌نامه دارد. هر بخشِ کابل طولی دارد که با طولِ قرقره به شمارِ مفصل‌ها می‌رسد: \\(n_\\text{j} = \\lceil L / L_\\text{drum} \\rceil - 1\\).\n132 kV line: 3 of 8 foundations done; no access agreement for T05, T06\n  (landowner L-03) - the line crew's sequence skips them\n  and the agreement is the item on the critical path\n  crossings and who approves them:\n    X1: regional road - road authority; duct under, traffic plan\n    X2: wadi - water authority; deep duct, outside flood season\n    X3: 33 kV distribution line - network owner; outage window\n    X4: herders' track - community (ch 33); kept open, crossing plate\n  WS1 cable sections against 1,500 m drums:\n    section  length m  joints needed  joint bays\n    S1           1450              0           0\n    S2           1620              1           1\n    S3            980              0           0\n    S4           3100              2           1\n  S4 needs one more joint bay than the route drawing\n  shows: it is added before the trench, not found at the drum's end\n\nمثال 49.36 (یک مالک و یک چالهٔ کم) پرسش. چه چیزی خط را نگه می‌دارد و کدام بخشِ کابل یک چالهٔ مفصل کم دارد؟\nپاسخ. دکل‌های T05 و T06 روی زمینِ L-03 موافقت‌نامه ندارند. بخشِ S4 با 3,100 m دو مفصل می‌خواهد و نقشه یکی دارد.\nتفسیر. گروهِ خط آن دو دکل را دور می‌زند و موافقت‌نامه قلمِ مسیرِ بحرانی می‌شود. چالهٔ مفصل پیش از ترانشه به نقشه افزوده می‌شود، نه در انتهای قرقره کشف می‌شود. گذرگاهِ مسیرِ گله‌داران باز می‌مانَد، همان تعهدِ فصلِ ۳۳.\n\n\n\n49.10.2 تحویلِ بخش به بخشِ کارهای صادرات\nایده. هر بخش از خط و کابل با امضای طرف‌هایش تحویل می‌شود: پیمانکار، مالک و، جایی که مرزِ مالکیت گذشته می‌شود، بهره‌بردارِ شبکه (بخش 23.9).\nsectional turnover of the export works: signatures still missing\n  (None = the network operator is not a party to that section)\n  line T01-T08         network operator\n  WS1 S3-S4            owner\n  bay E1 (grid side)   owner, network operator\n  the line and bay E1 cross the ownership boundary of ch 23:\n  the network operator's signature is the one that lets them\n  be energised - planned with its notice period, not asked for\n  in the last week\n\nمثال 49.37 (امضایی که برق‌دارکردن را باز می‌کند) پرسش. کدام بخش‌ها امضا کم دارند؟\nپاسخ. خطِ T01-T08 امضای بهره‌بردارِ شبکه، کابلِ WS1 S3-S4 امضای مالک و جایگاهِ E1 هر دو را.\nتفسیر. خط و جایگاهِ E1 از مرزِ مالکیتِ فصلِ ۲۳ می‌گذرند. امضای بهره‌بردارِ شبکه همان چیزی است که برق‌دارکردنشان را ممکن می‌کند. پس با مهلتِ اعلامِ او برنامه‌ریزی می‌شود، نه در هفتهٔ آخر خواسته می‌شود.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-j",
    "href": "chapters/49-construction-installation.html#sec-ch49-j",
    "title": "49  اجرا و نصب",
    "section": "49.11 د. اجرای برنامهٔ اجتماعی",
    "text": "49.11 د. اجرای برنامهٔ اجتماعی\nبرنامهٔ اجتماعیِ تأییدشده (بخش 33.9.2) در ساخت به سابقه تبدیل می‌شود: سازوکارِ شکایت، استخدامِ محلی، ترافیکِ روستا، یافته‌های اتفاقی، اقامتگاه و رفتوآمدِ کارگران، و آگاه‌کردنِ جامعه. گزارش همان چیزی را می‌گوید که هست، نه آنچه امید می‌رفت. هیچ تعهدی بیرون از برنامهٔ تأییدشده و بی‌بودجه داده نمی‌شود.\n\n49.11.1 سازوکارِ شکایت\nایده. هر شکایت در سه روز پاسخِ دریافت و در سی روز نتیجه می‌گیرد (حدهای برنامهٔ آموزشی، بخش 33.9.1).\ngrievance log on day 226 (acknowledge in 3 days, close in 30)\n  acknowledged late: G-23, G-26\n  open: G-23 (wages (subcontractor)) for 64 days\n  open: G-26 (wages (subcontractor)) for 36 days\n  open: G-28 (hiring) for 12 days\n  past the closing time: G-23, G-26\n  the two oldest open ones are one subcontractor's wages (G-23, G-26):\n  a pattern, not two cases - it goes to the EPC contractor's\n  management under the approved labour plan, and the\n  workers are told what happens next (ch 33 workflow)\n\nمثال 49.38 (یک الگو، نه دو پرونده) پرسش. کدام شکایت‌ها از زمان گذشته‌اند و چه چیز مشترکی دارند؟\nپاسخ. G-23 با ۶۴ روز و G-26 با ۳۶ روز، هر دو دیر پاسخ گرفته‌اند و هر دو دربارهٔ دستمزدِ یک پیمانکارِ جزء‌اند.\nتفسیر. دو شکایتِ هم‌موضوع یک الگوست. به مدیریتِ پیمانکارِ اصلی و طبقِ برنامهٔ نیروی کارِ تأییدشده بالا می‌رود (بخش 33.8.3)، و به کارگران گفته می‌شود چه پیش خواهد آمد.\n\n\n\n49.11.2 استخدامِ محلی\nایده. سهمِ کارگرانِ محلی ماه به ماه با تعهدِ برنامه مقایسه می‌شود.\nlocal hiring against the approved 40% commitment\n  month  workers  local  share\n      3      120     60    50%\n      4      190     85    45%\n      5      260    105    40%\n      6      330    122    37%\n      7      390    130    33%\n      8      430    140    33%\n  below the commitment from month 6: the share fell as the\n  workforce grew with specialist crews from outside; the\n  report says so, with the trades local people can be\n  trained for - the plan is reported as it is, not as hoped\n\nمثال 49.39 (تعهدی که با رشدِ نیرو پایین آمد) پرسش. از کِی سهمِ محلی زیرِ تعهد است؟\nپاسخ. از ماهِ ۶ با 37 %. در ماهِ ۸ به 33 % رسیده است.\nتفسیر. سهم با آمدنِ گروه‌های تخصصی از بیرون پایین آمد. گزارش همین را می‌گوید و حرفه‌هایی را نام می‌برد که مردمِ محل برایشان آموزش می‌بینند. برنامه همان‌گونه که هست گزارش می‌شود.\n\n\n\n49.11.3 ترافیکِ روستا در ساعت‌های آرام\nایده. برنامهٔ ترافیکِ تأییدشده خودروی سنگین را در ساعت‌های رفت‌وآمدِ مدرسه از روستا دور نگه می‌دارد (بخش 33.2.11). شمارشِ ساعت به ساعت شاهدِ اجرای آن است.\nheavy vehicles through the village by hour (mean of a week)\n  06  07  08  09  10  11  12  13  14  15  16  17\n   3   9   6   5   6   5   4   8   6   5   4   3\n  school hours 07:00, 13:00 should have none (approved traffic plan):\n  17 vehicles a day in them\n  the plan is enforced at the gate: deliveries are booked\n  outside the quiet hours and drivers briefed; a count like\n  this one is the evidence the plan works (ch 32, ch 33)\n\nمثال 49.40 (هفده خودرو در ساعت‌های مدرسه) پرسش. چند خودروی سنگین در ساعت‌های آرام از روستا می‌گذرد؟\nپاسخ. 17 در روز: ۹ در ساعتِ ۷ و ۸ در ساعتِ ۱۳.\nتفسیر. برنامه در دروازه اجرا می‌شود: تحویل‌ها بیرون از ساعت‌های آرام رزرو و رانندگان توجیه می‌شوند. چنین شمارشی شاهدِ کارکردِ برنامه است.\n\n\n\n49.11.4 یافتهٔ اتفاقی\nایده. روشِ یافتهٔ اتفاقی سه گام دارد: توقفِ کار، حریمِ محافظ و خبر به مقامِ مسئول در زمانِ تعیین‌شده (بخش 33.9.4).\nchance find on day 219: found 09:40, work stopped 09:55,\n  authority notified next day 11:00\n  stop within 15 minutes, a 50 m exclusion: as the procedure\n  notification after 25.3 h against 24 h: late\n  the procedure worked on the ground and failed on the phone:\n  the contact list had the authority's office line only - the\n  fix is in the procedure, and the find stays fenced until\n  the authority releases it (ch 33 chance finds)\n\nمثال 49.41 (روشی که در میدان کار کرد و پشتِ تلفن نه) پرسش. کدام گام دیر بود؟\nپاسخ. توقف در ۱۵ دقیقه با حریمِ 50 m درست بود. خبر پس از 25.3 ساعت رسید، یک ساعت و بیست دقیقه بیش از حدِ ۲۴ ساعت.\nتفسیر. فهرستِ تماس فقط شمارهٔ اداری داشت. اصلاح در خودِ روش انجام می‌شود و یافته تا آزادسازیِ مقامِ مسئول حصارکشی می‌مانَد.\n\n\n\n49.11.5 تختِ اقامتگاه و کارگرانِ بیرونی\nایده. اقامتگاه در بخشِ «الف» برای ۶۰٪ اوج اندازه شد. کارگرانِ بیرونی هر ماه از دادهٔ استخدام شمرده می‌شوند.\ncamp beds (270, lesson A) against the workers from outside by month\n  month 3: 60 from outside\n  month 4: 105 from outside\n  month 5: 155 from outside\n  month 6: 208 from outside\n  month 7: 260 from outside\n  month 8: 290 from outside  OVER\n  month 8 needs 20 beds more than the camp has:\n  lesson A sized the camp at 60 % of the peak; local hiring\n  fell to a third (lesson J) and the outside share rose - the\n  two plans are one plan, and they are reviewed together\n\nمثال 49.42 (دو برنامه که یک برنامه‌اند) پرسش. کِی اقامتگاه کم می‌آید؟\nپاسخ. ماهِ ۸ با ۲۹۰ کارگرِ بیرونی در برابرِ ۲۷۰ تخت: ۲۰ تخت کم.\nتفسیر. استخدامِ محلی به یک‌سوم افتاد (مثال 49.39) و سهمِ بیرونی بالا رفت. برنامهٔ اقامت و برنامهٔ استخدام یک برنامه‌اند و با هم بازبینی می‌شوند. کمبودِ تخت به اجاره در روستا می‌انجامد، با همهٔ اثرهایش بر جامعه (بخش 33.3.9.2).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ج» تا «د»\n\n\n\n\nچرا سامانه‌های کمکی پیش از تجهیزاتِ اصلی برق‌دار می‌شوند؟\nباتریِ گذشته از حدِ انبار چه سابقه‌ای می‌خواهد؟\nچهار سابقهٔ ساختِ سامانهٔ آتش کدام‌اند؟\nآشکارسازِ جابه‌جاشده نزدِ چه کسی برمی‌گردد؟\nازکارافتادگیِ حفاظت چه چیزهایی دارد؟\nبزرگ‌ترین مصرفِ آبِ ساخت کدام است؟\nبرگه‌های تحویلِ آب با چه چیزی سنجیده می‌شوند؟\nشمارِ مفصل‌های یک بخشِ کابل را حساب کنید.\nدو شکایتِ هم‌موضوع چه معنایی دارند؟\nگزارشِ استخدامِ محلی زیرِ تعهد چه می‌گوید؟\nبرنامهٔ ترافیک کجا اجرا می‌شود؟\nسه گامِ یافتهٔ اتفاقی کدام‌اند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-k",
    "href": "chapters/49-construction-installation.html#sec-ch49-k",
    "title": "49  اجرا و نصب",
    "section": "49.12 ذ. ثبتِ دادهٔ دارایی‌ها",
    "text": "49.12 ذ. ثبتِ دادهٔ دارایی‌ها\nدفترِ دارایی‌های بهره‌برداری (بخش 35.7.9، بخش 38.6.7.8) در ساخت پر می‌شود، نه پس از آن. هر قلم چهار مرحله دارد و هر مرحله فیلدهای خودش را:\n\n\n\nجدول 49.2: مرحله‌های ثبتِ دادهٔ دارایی و فیلدهای هر کدام\n\n\n\n\n\n\n\n\n\n\nمرحله\nفیلدها\nکی ثبت می‌شود\n\n\n\n\nدریافت\nگونه، شمارهٔ سریال، سابقهٔ آسیبِ حمل\nروزِ رسیدن، پیش از انبار\n\n\nنصب\nجای چون‌ساخت، نقشهٔ مرجع، پیکربندی\nپس از نصب، پیش از برگهٔ A\n\n\nآزمون\nخط‌مبنای آزمون، عدم‌انطباق‌ها\nپس از آزمون، پیش از برگهٔ B\n\n\nتحویل\nآغاز و شرایطِ ضمانت، یدک‌ها، برنامهٔ نگهداری\nدر بستهٔ تحویل\n\n\n\n\n\n\nهر رکورد با دفترِ طراحی آشتی داده می‌شود (بخش 38.2.2): برچسبی که در طرح هست و در میدان نه، برچسبی که در میدان هست و در طرح نه، شمارهٔ سریالی که دو بار آمده، و جایی که از جای طرح دورتر از رواداری است. شمارهٔ سریال در دریافت خوانده می‌شود، نه در تحویل از جایی پیدا می‌شود.\ndef reconcile(design: dict, field: dict, fields) -&gt; dict:\n    \"\"\"design and field: tag -&gt; record dict. Returns missing tags (in\n    design, not in field), extra tags, and (tag, field, design, found)\n    for each mismatch.\"\"\"\n    missing = sorted(set(design) - set(field))\n    extra = sorted(set(field) - set(design))\n    wrong = [(t, f, design[t].get(f), field[t].get(f))\n             for t in sorted(set(design) & set(field)) for f in fields\n             if design[t].get(f) != field[t].get(f)]\n    return dict(missing=missing, extra=extra, wrong=wrong)\n\n49.12.1 رکوردها مرحله به مرحله\nایده. برای هر رکورد، مرحله‌هایی که فیلدِ خالی دارند فهرست می‌شوند.\nasset records of block PVF1-3: stages with a missing field\n  (receipt: type, serial; installation: position, drawing; test:\n  baseline; turnover: warranty, spares, maintenance plan)\n  =PVF1-3-T1     complete\n  =PVF1-3-INV1   turnover\n  =PVF1-3-Q1     turnover\n  =PVF1-3-CB09   test\n  =PVF1-3-UPS1   test, turnover\n  =PVF1-3-SW2    complete\n  =PVF1-3-CB10   test\n  2 of 7 records complete; a record is captured at the\n  stage it belongs to - a serial is read at receipt, not\n  looked up at handover\n\nمثال 49.43 (دو رکوردِ کامل از هفت) پرسش. کدام رکوردها کامل‌اند و کدام مرحله بیشتر از همه کم است؟\nپاسخ. دو از هفت. تحویل در سه رکورد کم است: مبدّل بی‌تاریخِ ضمانت، کلید بی‌برنامهٔ نگهداری، UPS بی‌یدک. آزمون هم در سه رکورد کم است.\nتفسیر. تاریخِ آغازِ ضمانت را قرارداد تعیین می‌کند، نه روزِ تحویلِ کالا. پس یک فیلدِ قراردادی است که در ساختگاه پر نمی‌شود و باید از قرارداد بیاید.\n\n\n\n49.12.2 آشتی با دفترِ طراحی\nایده. رکوردهای میدان با دفترِ طراحی مقایسه می‌شوند: برچسب‌ها، شمارهٔ سریال‌ها و جای هر قلم با رواداریِ 2 m.\nfield capture reconciled with the design register\n  in design, not captured: =PVF1-3-SW1\n  captured, not in design: =PVF1-3-CB10, =PVF1-3-SW2\n  serial on two tags: CB-20-1188\n  =PVF1-3-CB09: 11.0 m from its design position (tolerance 2 m)\n  SW1 was captured as SW2 - one tag typed wrong makes one\n  asset missing and one extra; CB10's serial is CB09's - a\n  copied row; CB09 itself sits 11 m off its design spot: the\n  as-built drawing or the record is wrong, and only a visit\n  tells which\n\nمثال 49.44 (یک برچسبِ اشتباه، دو یافته) پرسش. چه یافته‌هایی هست و هر کدام از کجا آمده است؟\nپاسخ. SW1 به نامِ SW2 ثبت شده است: یکی گم و یکی اضافه. CB10 شمارهٔ سریالِ CB09 را دارد: یک سطرِ کپی‌شده. CB09 یازده متر از جای طرح دور است.\nتفسیر. یک برچسبِ اشتباه دو یافته می‌سازد. جای دور یا نقشهٔ چون‌ساخت را نادرست می‌کند یا رکورد را، و فقط بازدید می‌گوید کدام. همین ناسازگاری‌ها پس از تحویل در سامانهٔ نگهداری به دستورِ کارهای نادرست تبدیل می‌شوند (فصلِ ۵۰).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-l",
    "href": "chapters/49-construction-installation.html#sec-ch49-l",
    "title": "49  اجرا و نصب",
    "section": "49.13 ر. آمادگیِ اضطراری و امنیتِ ساختگاه",
    "text": "49.13 ر. آمادگیِ اضطراری و امنیتِ ساختگاه\nپیش از آنکه کاری در یک جبهه آغاز شود، برنامهٔ اضطراریِ تأییدشده (بخش 32.9.1) باید در آن جبهه کار کند: راهِ دسترسیِ اضطراری، ارتباط، امداد و انتقالِ پزشکی، آموزشِ بدوِ ورود، مسئولیتِ کنترلِ دسترسی، گزارشِ رخداد و هماهنگی با امدادگرانِ محلی و جامعه. جزئیاتِ امنیتی در این کتاب نمی‌آید. فقط سابقه‌هایی که آمادگی را ثابت می‌کنند.\n\n49.13.1 زمانِ رسیدنِ امداد به هر جبهه\nایده. زمانِ رسیدنِ گروهِ امدادِ ساختگاه برابرِ زمانِ آماده‌شدن به‌اضافهٔ فاصله تقسیم بر سرعت روی راه‌های ساختگاه است: \\(t = t_\\text{m} + 60\\,d/v\\) دقیقه.\nsite first-aid team to each front: 6 min to mobilise, 25 km/h on site roads\n  target 30 min (teaching; the approved emergency plan sets it)\n  front                        km    minutes\n  PV block PVF1-3               2.1     11.0\n  PV block PVF3-3               4.6     17.0\n  T01 erection                  6.8     22.3\n  T12 erection                  9.4     28.6\n  substation                    0.6      7.4\n  132 kV line, tower 18        14.5     40.8  OVER\n  over the target: 132 kV line, tower 18\n  the line works sit beyond the reach of one medical point: a\n  second equipped vehicle stays with the line crew, and the\n  work does not start until it is there\n\nمثال 49.45 (جبهه‌ای بیرون از دسترس) پرسش. کدام جبهه بیرون از زمانِ هدف است؟\nپاسخ. دکلِ ۱۸ خط: \\(6 + 60 \\times 14.5 / 25 = 40.8\\) دقیقه در برابرِ هدفِ آموزشیِ ۳۰ دقیقه. T12 با 28.6 دقیقه درست زیرِ هدف است.\nتفسیر. کارِ خط بیرون از دسترسِ یک نقطهٔ امداد است. یک خودروی مجهزِ دوم با گروهِ خط می‌مانَد و کار تا رسیدنش آغاز نمی‌شود. T12 حاشیه‌ای ندارد: راهِ بسته یا خودروی گرفتار آن را بیرون می‌برد (بخش 31.5.3).\n\n\n\n49.13.2 آموزشِ بدوِ ورود و فهرستِ دروازه\nایده. فهرستِ دروازه با دفترِ آموزشِ بدوِ ورود مقایسه می‌شود. آموزش اعتبارِ یک‌ساله دارد (آموزشی).\ngate log of 2027-09-01 against the induction register (365-day validity)\n  W-0188: induction of 2026-08-20 expired\n  W-0233: registered, never inducted\n  W-0240: not in the induction register\n  3 of 7 people inside without a valid induction:\n  the gate is where the induction register is enforced, and\n  the muster count (ch 32) is only as good as the gate log\n\nمثال 49.46 (سه نفر بی‌آموزشِ معتبر) پرسش. چند نفر بی‌آموزشِ معتبر در ساختگاه‌اند؟\nپاسخ. سه از هفت: یکی با آموزشِ گذشته، یکی ثبت‌شده و آموزش‌ندیده، یکی بیرون از دفتر.\nتفسیر. دروازه جایی است که دفترِ آموزش اجرا می‌شود. شمارشِ تجمع در اضطرار (بخش 32.9.1) فقط به‌اندازهٔ فهرستِ دروازه درست است.\n\n\n\n49.13.3 ارتباط در هر جبههٔ کار\nایده. پیش از کار، پوششِ رادیوی ساختگاه در هر جبهه آزموده می‌شود. جبههٔ بی‌پوشش راهِ جایگزین می‌خواهد.\ncommunications at each work front (survey with the site radio)\n  PV block PVF1-3        site radio\n  PV block PVF3-3        site radio\n  T01 erection           site radio\n  T12 erection           weak (hill shadow)\n  substation             site radio and phone\n  132 kV line, tower 18  none\n  2 fronts need a fallback before work: a satellite phone\n  or a repeater - the same two fronts that sit at the edge of\n  the response time (lesson L); a call that does not go\n  through adds its own minutes to every number there\n\nمثال 49.47 (همان دو جبهه) پرسش. کدام جبهه‌ها راهِ جایگزین می‌خواهند؟\nپاسخ. T12 با پوششِ ضعیف در سایهٔ تپه و دکلِ ۱۸ خط بی‌پوشش.\nتفسیر. همان دو جبهه‌ای‌اند که در لبهٔ زمانِ امدادند (مثال 49.45). تماسی که برقرار نشود، دقیقه‌های خودش را به هر عددِ آنجا می‌افزاید. تلفنِ ماهواره‌ای یا تکرارکننده پیش از کار، نه پس از رخداد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ذ» و «ر»\n\n\n\n\nچهار مرحلهٔ ثبتِ دادهٔ دارایی و فیلدهای هر کدام را بگویید.\nچرا شمارهٔ سریال در دریافت خوانده می‌شود؟\nآشتی با دفترِ طراحی چه چهار یافته‌ای می‌تواند بدهد؟\nیک برچسبِ اشتباه چرا دو یافته می‌سازد؟\nتاریخِ آغازِ ضمانت از کجا می‌آید؟\nزمانِ رسیدنِ امداد را برای یک جبههٔ 8 km حساب کنید.\nجبهه‌ای که بیرون از زمانِ هدف است، پیش از آغاز چه می‌خواهد؟\nچرا شمارشِ تجمع به فهرستِ دروازه تکیه دارد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-plantp",
    "href": "chapters/49-construction-installation.html#sec-ch49-plantp",
    "title": "49  اجرا و نصب",
    "section": "49.14 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "49.14 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\nthree numbers by hand, checked by the scripts\n  progress: 0.05x1 + 0.55x0.8 + 0.15x0.6 + 0.05x0.55 + 0.20x0.3 = 0.668\n  response to T12: 6 + 9.4 / 25 x 60 = 28.6 min\n  dust water a month: 1.5 L/m2 x 168,000 m2 x 300 / 18 days = 4,200 m3\n\nمثال 49.48 (مقدماتی: سه عدد با دست) پرسش. پیشرفتِ کسب‌شدهٔ ماژول‌ها، زمانِ رسیدنِ امداد به T12 و آبِ ماهانهٔ غبارنشانی را با دست حساب کنید.\nپاسخ. با معادلهٔ 49.1، \\(0.05 + 0.44 + 0.09 + 0.0275 + 0.06 = 0.668\\). زمانِ امداد \\(6 + 60 \\times 9.4/25 = 28.6\\) دقیقه. آبِ گردوغبار در ماه:\n\\[\n\\frac{1.5 \\times 168\\,000 \\times 300}{18 \\times 1000} = 4\\,200\\ \\text{m}^3\n\\]\nبررسیِ معقول‌بودن. هر سه با سطرِ برنامه می‌خوانند: 66.8 % در مثال 49.16، 28.6 دقیقه در مثال 49.45 و 4,200 m³ در مثال 49.33.\nتفسیر. وارسیِ دستیِ یک عدد از هر رابطه، هر جدولی را که آن رابطه را به کار می‌برد قابلِ اعتماد می‌کند.\n\nreadiness gate before issuing WP14 MV terminations\n  [ ] approved method statement\n  [ ] drawings issued for construction\n  [ ] competent crew (certificates in date)\n  [x] permits and approvals for the front\n  [x] predecessors released (station set, backfill)\n  [x] response time to the front within target\n  3 of 6: not issued - three readiness items fail\n  together (method, drawing, jointer); the package is a\n  bundle of its prerequisites, and a crew sent without them\n  works on what is not ready\n\nمثال 49.49 (میانی: دروازهٔ آمادگیِ پایانه‌بندیِ فشارِ متوسط) پرسش. آیا بستهٔ WP14، پایانه‌بندیِ فشارِ متوسطِ بلوک، را می‌شود صادر کرد؟\nپاسخ. نه. سه از شش پرسشِ دروازه نه می‌گویند: روش‌نامه با ملاحظات برگشته (مثال 49.2)، نقشه در وضعیتِ IFR (مثال 49.4) و گواهیِ مفصل‌بند گذشته (مثال 49.3).\nتفسیر. هر سه یافته در بخشِ «الف» جدا دیده شدند. دروازه آن‌ها را روی یک بسته جمع کرد. بسته مجموعهٔ پیش‌نیازهایش است. گروهی که بی آن‌ها فرستاده شود، روی چیزی کار می‌کند که آماده نیست. هر سه را می‌شود هم‌زمان برداشت: روش‌نامه و نقشه را مهندسی و آموزشِ مفصل‌بند را سازندهٔ کیت.\n\nD-053 construction and installation basis\n  1 a package is issued only through its readiness gate:\n    approvals, method statement, competent crew, drawings IFC,\n    predecessors released, emergency response in reach\n  2 packages sequenced with crews and hold points; booking the\n    package that can start first; ready work only in the\n    six-week look-ahead\n  3 installation records name the tool, the inspector and the\n    value: positions, torque, as-laid, terminations, continuity\n  4 turnover by subsystem: A sheets complete, no open A punch,\n    the package listing what is still missing\n  5 asset data captured at receipt, installation, test and\n    turnover; reconciled with the design register (tags,\n    serials, positions within 2 m)\n  6 auxiliary, fire and export systems turned over as their own\n    packages; fire impairments with measure, notice and end\n  7 construction water metered apart from the plant's; tickets\n    checked against the meter weekly\n  8 social-plan records reported as they are: grievances,\n    hiring, village traffic, chance finds\n  open: the contractor's method statements, permits and\n    approved plans (U-130)\n\nمثال 49.50 (یکپارچه: مبنای اجرا و نصب) پرسش. مبنا را با موردهای باز بنویسید.\nپاسخ. هشت بندِ بالا، با موردِ بازِ U-130: روش‌نامه‌ها، مجوزها و برنامه‌های تأییدشدهٔ پیمانکار.\nتفسیر. این تصمیمِ D-053 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفصلِ ۳۲: دکل‌های دورِ خطِ 132 kV بیرون از زمانِ هدفِ امدادند. برنامهٔ اضطراری یک نقطهٔ دوم برای کارِ خط می‌خواهد.\nفصلِ ۲۹: غبارنشانی ۸۶٪ آبِ ساخت است. صرفه‌جویی در راه‌ها از هر صرفه‌جوییِ دیگری بیشتر است.\nفصلِ ۲۴: بخشِ S4 کابلِ جمع‌آوری یک چالهٔ مفصل کم دارد.\nفصلِ ۳۳: سهمِ استخدامِ محلی با رشدِ نیرو زیرِ تعهد رفت و دو شکایتِ دستمزد یک الگو ساختند.\nفصلِ ۵۰: زیرسامانه‌های مبدّل و فشارِ متوسطِ بلوک آمادهٔ تحویل‌اند و بقیهٔ بلوک نه.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-numbers",
    "href": "chapters/49-construction-installation.html#sec-ch49-numbers",
    "title": "49  اجرا و نصب",
    "section": "49.15 عددهای کلیدیِ اجرا و نصب",
    "text": "49.15 عددهای کلیدیِ اجرا و نصب\n\n\n\nجدول 49.3: عددهای کلیدیِ فصلِ ۴۹ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nعدد\nمقدار\nمنبع\n\n\n\n\nپایه‌ها و ماژول‌های بلوکِ =PVF1-3\n2,520 و 10,920\nفصل‌های ۱۰ و ۴۷\n\n\nپایانِ بلوک با یک گروه از هر نوع\n۴۸ روز\nمثال 49.18\n\n\nپایان با قاعدهٔ بلندترین مسیر\n۵۳ روز\nمثال 49.18\n\n\nپایان با گروهِ دومِ ماژول\n۴۴ روز\nمثال 49.18\n\n\nروزهای نقطهٔ توقف روی ستونِ فقرات\n۶ روز\nمثال 49.19\n\n\nپیشرفتِ کسب‌شده در برابرِ شمارشِ نصب\n66.8 % در برابرِ 80 %\nمثال 49.16\n\n\nبسته‌های آماده در برنامهٔ پیش‌نگر\n۲ از ۶\nمثال 49.22\n\n\nساعت‌های کارِ ازدست‌رفته به هوا، سال و دسامبر\n6.2 % و 23 %\nمثال 49.24\n\n\nتأخیر و ارزان‌ترین جبران\n۳۱ روز؛ دو گروهِ دیگر\nمثال 49.25\n\n\nآبِ ساخت و سهمِ گردوغبار\n87,456 m³، ۸۶٪\nمثال 49.33\n\n\nزمانِ امداد به دکلِ ۱۸ خط\n40.8 دقیقه\nمثال 49.45\n\n\nرکوردهای کاملِ دارایی\n۲ از ۷\nمثال 49.43\n\n\nتکمیلِ مکانیکی با نرخِ امروز\nروزِ ۳۱۱ به‌جای ۲۷۰\nمثال 49.17\n\n\nشاخصِ عملکردِ زمانیِ ماژول‌ها\n0.74\nمثال 49.27\n\n\nحوضچهٔ رسوب‌گیر در برابرِ بارانِ طرح\n27 %\nمثال 49.35",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-design",
    "href": "chapters/49-construction-installation.html#sec-ch49-design",
    "title": "49  اجرا و نصب",
    "section": "49.16 گردشِ کارِ اجرا و نصب",
    "text": "49.16 گردشِ کارِ اجرا و نصب\n\n\nنیروگاه را به سامانه و زیرسامانه بشکنید و مرزِ هر زیرسامانه را روی نقشه و در میدان نشان دهید (بخش 49.4.1).\nبسته‌های کار را با پیش‌نیاز، گروه، نقطهٔ توقف و سابقه تعریف و زمان‌بندی کنید (بخش 49.5).\nهر بسته را از دروازهٔ آمادگی بگذرانید: تأیید، روش‌نامه، صلاحیت، نقشه، پیش‌نیاز، امداد (بخش 49.2، بخش 49.13).\nسابقه‌های نصب را با رواداری‌ها بخوانید و عدم‌انطباق‌ها را با تصمیمِ مسئول ببندید (بخش 49.3).\nهر هفته برنامهٔ پیش‌نگر، بهره‌وری، هوا، جبران و تداخل را بسنجید (بخش 49.6).\nسامانه‌های کمکی، آتش، آب، خطِ صادرات و برنامهٔ اجتماعی را با سابقه‌هایشان پیش ببرید (بخش 49.7 تا بخش 49.11).\nدادهٔ دارایی‌ها را مرحله به مرحله ثبت و با طرح آشتی دهید (بخش 49.12).\nزیرسامانه را با تکمیلِ مکانیکی و بستهٔ تحویل به راه‌اندازی بدهید (بخش 49.4.2، بخش 49.5.4).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-lab",
    "href": "chapters/49-construction-installation.html#sec-ch49-lab",
    "title": "49  اجرا و نصب",
    "section": "49.17 آزمایشگاه‌های پایتونِ این فصل",
    "text": "49.17 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 49.4: آزمایشگاه‌های پایتونِ فصلِ ۴۹\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nبلوک، بسته‌ها، گروه‌ها، تأییدها، روش‌نامه‌ها، صلاحیت‌ها، نقشه‌ها، سابقه‌های نصب، قلم‌ها، دارایی‌ها، پیش‌نگر، کمکی، آتش، آب، خط، برنامهٔ اجتماعی\n\n\nآمادگی و امداد\nexamples_a\nتأییدها، روش‌نامه‌ها، صلاحیت، نقشه‌ها، رفاه، زمانِ امداد، آموزشِ بدوِ ورود\n\n\nجبههٔ کار\nexamples_b\nپایه‌ها، گشتاور، طولِ چون‌ساخت، پایانه‌ها، زمین، انبار، پیشرفتِ کسب‌شده\n\n\nکیفیت و دارایی\nexamples_c\nتکمیلِ مکانیکی، نواقص، مرحله‌های دارایی، آشتی\n\n\nبسته‌های کار\nlab_d\nزمان‌بندی، رانندهٔ پایان، نقطه‌های توقف، بستهٔ تحویل\n\n\nکنترل\nexamples_e\nپیش‌نگر، بهره‌وری، هوا، جبران، تداخل\n\n\nسامانه‌ها\nexamples_f\nکمکی، آتش، ازکارافتادگی، آب، کنتورها، خط و کابل، شکایت، استخدام، ترافیک، یافتهٔ اتفاقی\n\n\nدورِ دوم\nexamples_s\nموجودی و انبار، کششِ کابل، پایین‌آمدنِ برگه‌ها، تأخیرِ هم‌زمان، منحنیِ S، نمونهٔ آتش‌بندی، حوضچهٔ رسوب‌گیر، تحویلِ بخشی، اقامتگاه، ارتباط\n\n\nنیروگاهِ P\nintegrated\nبا دست، دروازهٔ آمادگی، مبنای D-053\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ construction پایهٔ این برنامه‌هاست: زمان‌بندی با گروه‌ها و نقطه‌های توقف در دو قاعده، وارسیِ برنامهٔ پیش‌نگر، قاعده‌های اعتبار، تکمیل به ازای زیرسامانه و آشتیِ دارایی‌ها. همه با آزمون‌هایی در برابرِ حسابِ دستی و حالت‌های مرزی سنجیده شده‌اند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-mfg",
    "href": "chapters/49-construction-installation.html#sec-ch49-mfg",
    "title": "49  اجرا و نصب",
    "section": "49.18 ساخت و این فصل",
    "text": "49.18 ساخت و این فصل\nاین فصل ساختِ صنعتی نیست، سرهم‌کردن در ساختگاه است: محصول‌های فصل‌های ۴۰ تا ۴۸ با سابقه‌های کارخانه‌شان می‌رسند و در ساختگاه با سابقه‌های تازه‌ای نصب می‌شوند (جدول 49.1). مرزِ این دو در جدولِ بازرسی و آزمونِ هر محصول روشن است: آنچه کارخانه ثابت کرد، در ساختگاه دوباره آزموده نمی‌شود مگر اینکه حمل، انبار یا نصب آن را تهدید کند. نقطه‌های رابط با کارخانه دریافت و حفاظتِ انباری‌اند (بخش 49.3.6) و ثبتِ شمارهٔ سریال‌ها (بخش 49.12).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-std",
    "href": "chapters/49-construction-installation.html#sec-ch49-std",
    "title": "49  اجرا و نصب",
    "section": "49.19 جعبهٔ استاندارد و انطباق",
    "text": "49.19 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nمدیریتِ کیفیت: ISO 9001:2026 (STD-167). ایمنی و سلامتِ شغلی: ISO 45001:2018 (STD-137). مدیریتِ محیطِ‌زیست: ISO 14001:2026 (STD-144). مدیریتِ رخداد: ISO 22320:2018 (STD-138).\nآتش در نیروگاه‌ها: NFPA 850:2026 (STD-139)، فقط اگر راهبردِ آتشِ پروژه و مقامِ مسئول آن را مرجع کنند. عملکردِ اجتماعی و محیطی: IFC Performance Standards (2012) (STD-108).\nاطلاعات و دارایی‌ها: ISO 19650-1:2018 (STD-031)، ISO 55000:2024 (STD-030)، برچسب‌گذاری: IEC 81346-1:2022 (STD-094). مستنداتِ فتوولتائیک: IEC 62446-1:2016+AMD1:2018 (STD-063).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، حد یا روش نقل نشده است. رواداری‌ها، حدِ مقاومتِ زمین، بازهٔ وارسیِ انبار، حدهای هوا، زمانِ هدفِ امداد و حدهای شکایت آموزشی‌اند. حدِ واقعی را مشخصهٔ پروژه، سازندگان، برنامه‌های تأییدشده و مقام‌ها می‌دهند. قانونِ کار و مجوزهای ساخت در هر کشور جداست (فصل‌های ۵۴ تا ۵۸). (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-deliverable",
    "href": "chapters/49-construction-installation.html#sec-ch49-deliverable",
    "title": "49  اجرا و نصب",
    "section": "49.20 تحویل‌دادنیِ نیروگاهِ P",
    "text": "49.20 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 49.5: سندهای فصلِ ۴۹ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-PRO-0009\nبرنامهٔ اجرای ساخت و دروازهٔ آمادگی\nهر بسته با شش پاسخِ سابقه‌دار\n\n\nPLP-PRJ-REG-0031\nدفترِ بسته‌های کار، نقطه‌های توقف و برنامهٔ پیش‌نگر\nهر قید با مسئول و تاریخ\n\n\nPLP-PRJ-REG-0032\nدفترِ سامانه‌بندی، برگه‌های وارسی، نواقص و بسته‌های تحویل\nتکمیلِ مکانیکی به ازای زیرسامانه\n\n\nPLP-GEN-REG-0009\nدفترِ دادهٔ دارایی‌ها در چهار مرحله\nآشتی‌شده با طرح، بی‌یافتهٔ باز\n\n\nPLP-PRJ-REP-0009\nگزارشِ ماهانهٔ ساخت: پیشرفت، هوا، آب، آتش، برنامهٔ اجتماعی، امداد\nعددها از سابقه‌ها، یافته‌ها با اقدام\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-053: مبنای اجرا و نصب (مثال 49.50).\nفرض‌های A-506 تا A-513: بسته‌ها، مدت‌ها و گروه‌ها (A-506)، سابقه‌های نصب و رواداری‌ها (A-507)، قلم‌ها و نواقص (A-508)، دارایی‌ها (A-509)، پیش‌نگر، بهره‌وری و هزینه‌های جبران (A-510)، کمکی و آتش (A-511)، آب (A-512)، خط، کابل و برنامهٔ اجتماعی (A-513).\nناشناختهٔ U-130: روش‌نامه‌ها، مجوزها و برنامه‌های تأییدشدهٔ پیمانکار.\nپیوند به فصل‌های دیگر: فصل‌های ۲۲، ۲۹، ۳۱ تا ۳۳ و ۳۸ برنامه‌ها را دادند. فصل‌های ۴۰ تا ۴۸ محصول‌ها را با سابقه‌هایشان فرستادند. فصلِ ۵۰ زیرسامانه‌ها را با بسته‌های تحویل می‌گیرد و راه‌اندازی می‌کند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-summary",
    "href": "chapters/49-construction-installation.html#sec-ch49-summary",
    "title": "49  اجرا و نصب",
    "section": "49.21 جمع‌بندی",
    "text": "49.21 جمع‌بندی\n\nآمادگی: هر بستهٔ کار از دروازهٔ آمادگی می‌گذرد: تأییدِ مقام‌ها، روش‌نامهٔ اجرای تأییدشده، گروهِ صلاحیت‌دار، نقشهٔ صادرشده برای اجرا، پیش‌نیازِ آزادشده و امدادِ در دسترس؛ کارهای موقت برای اوج اندازه و پیش از آن ساخته می‌شوند (بخش 49.2).\nجبههٔ کار: آنچه کارخانه ثابت کرد با سابقه‌های تازه در ساختگاه ادامه می‌یابد: جای و عمقِ پایه‌ها، گشتاور با نامِ ابزار، طولِ چون‌ساخت، پایانه‌بندی با کیت و عکس، پیوستگیِ زمین، حفاظتِ انباری (بخش 49.3).\nکیفیت و سامانه‌بندی: نیروگاه به سامانه و زیرسامانه شکسته می‌شود؛ تکمیلِ مکانیکی یعنی برگه‌های A کامل و بی‌بندِ بازِ ردهٔ A؛ پیشرفت با قاعده‌های اعتبار؛ خط‌های قرمز به چون‌ساخت می‌روند (بخش 49.4).\nبسته‌های کار: زمان‌بندی با گروه‌ها و نقطه‌های توقف؛ قاعدهٔ رزرو پایان را جابه‌جا می‌کند؛ رانندهٔ پایان از واپسین بسته به عقب پیدا می‌شود؛ بستهٔ تحویل زیرسامانه به زیرسامانه می‌رود (بخش 49.5).\nکنترلِ پروژه: برنامهٔ پیش‌نگر فقط کارِ آماده دارد؛ بهره‌وری با علتش؛ هوا ماه به ماه؛ جبران با هزینه؛ تداخل پیش از روزِ کار (بخش 49.6).\nسامانه‌ها: کمکی‌ها پیش از همه؛ سامانهٔ آتش با تأیید، آتش‌بندی، جای آشکارساز و ازکارافتادگیِ با اقدام؛ آبِ ساخت با کنتورِ جدا؛ خط و کابل با دسترسی و چالهٔ مفصل؛ برنامهٔ اجتماعی همان‌گونه که هست (بخش 49.7 تا بخش 49.11).\nدارایی و امداد: دادهٔ دارایی در چهار مرحله ثبت و با طرح آشتی داده می‌شود؛ امداد پیش از کار به هر جبهه می‌رسد و دروازه آموزشِ بدوِ ورود را اجرا می‌کند (بخش 49.12، بخش 49.13).\n\n\n49.21.1 واژگانِ فصلِ ۴۹\n\n\n\nجدول 49.6: واژگانِ فصلِ ۴۹\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nتجهیزِ کارگاه\nmobilisation\n\n\n\nکارهای موقت\ntemporary works\n\n\n\nروش‌نامهٔ اجرا\nmethod statement\n\n\n\nبستهٔ کار\nwork package\n\n\n\nدروازهٔ آمادگی\nreadiness gate\n\n\n\nجبههٔ کار\nwork front\n\n\n\nگروهِ کاری\ncrew\n\n\n\nبرنامهٔ پیش‌نگر\nlook-ahead plan\n\n\n\nدفترِ قیدها\nconstraint register\n\n\n\nنقطهٔ توقف\nhold point\n\n\n\nنقطهٔ شاهد\nwitness point\n\n\n\nپیاده‌کردنِ نقشه\nset-out\n\n\n\nکوبیدنِ پایه\npost driving\n\n\n\nچون‌ساخت\nas-built\n\n\n\nحفاظتِ انباری\npreservation\n\n\n\nسامانه‌بندی\nsystemization\n\n\n\nزیرسامانه\nsubsystem\n\n\n\nبرگهٔ وارسی\ncheck sheet\nITR\n\n\nتکمیلِ مکانیکی\nmechanical completion\n\n\n\nفهرستِ نواقص\npunch list\n\n\n\nبازدیدِ مشترک\nwalkdown\n\n\n\nبستهٔ تحویل\nturnover package\n\n\n\nقاعده‌های اعتبارِ پیشرفت\nrules of credit\n\n\n\nپیشرفتِ کسب‌شده\nearned progress\n\n\n\nبهره‌وریِ نیروی کار\ncrew productivity\n\n\n\nبرنامهٔ جبران\nrecovery plan\n\n\n\nخسارتِ مقطوع\nliquidated damages\n\n\n\nتداخل\nclash\n\n\n\nسندِ تأییدِ تجهیز\nsubmittal\n\n\n\nآتش‌بندیِ نفوذها\nfire stopping\n\n\n\nازکارافتادگیِ حفاظت\nimpairment\n\n\n\nغبارنشانی\ndust suppression\n\n\n\nچالهٔ مفصل\njoint bay\n\n\n\nگذرگاه\ncrossing\n\n\n\nسازوکارِ شکایت\ngrievance mechanism\n\n\n\nیافتهٔ اتفاقی\nchance find\n\n\n\nساعت‌های آرام\nquiet hours\n\n\n\nآموزشِ بدوِ ورود\nsite induction",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-assess",
    "href": "chapters/49-construction-installation.html#sec-ch49-assess",
    "title": "49  اجرا و نصب",
    "section": "49.22 ارزیابیِ پلکانی",
    "text": "49.22 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند آمادگیِ یک بسته را با سابقه بسنجد؛ سابقه‌های نصب را با رواداری‌ها بخوانَد؛ نیروگاه را سامانه‌بندی و زیرسامانه را تحویل کند؛ بسته‌ها را با گروه‌ها و نقطه‌های توقف زمان‌بندی کند؛ کنترلِ هفتگیِ پروژه را انجام دهد؛ سامانه‌های کمکی، آتش، آب، خط و برنامهٔ اجتماعی را با سابقه پیش ببرد؛ دادهٔ دارایی را ثبت و آشتی دهد؛ و آمادگیِ امداد را پیش از کار ثابت کند. پاسخ‌ها در بخش 49.23 آمده‌اند.\n\n49.22.1 پلهٔ ۱: مبانی\n\nتمرین 49.1 شش پرسشِ دروازهٔ آمادگی را نام ببرید.\n\n\nتمرین 49.2 کارهای موقت چه چیزهایی‌اند؟\n\n\nتمرین 49.3 روش‌نامهٔ اجرا چه می‌گوید؟\n\n\nتمرین 49.4 نقشهٔ IFC را تعریف کنید.\n\n\nتمرین 49.5 جدول 49.1 را توضیح دهید.\n\n\nتمرین 49.6 خطای جای یک پایه را تعریف کنید.\n\n\nتمرین 49.7 سابقهٔ گشتاور چه سه چیزی دارد؟\n\n\nتمرین 49.8 چهار سابقهٔ پایانه‌بندیِ فشارِ متوسط کدام‌اند؟\n\n\nتمرین 49.9 حفاظتِ انباری را تعریف کنید.\n\n\nتمرین 49.10 سامانه‌بندی را تعریف کنید.\n\n\nتمرین 49.11 برگه‌های A و B را تعریف کنید.\n\n\nتمرین 49.12 تکمیلِ مکانیکیِ یک زیرسامانه را تعریف کنید.\n\n\nتمرین 49.13 شکل 49.1 را بخوانید.\n\n\nتمرین 49.14 رده‌های فهرستِ نواقص را بگویید.\n\n\nتمرین 49.15 معادلهٔ 49.1 را توضیح دهید.\n\n\nتمرین 49.16 نقشهٔ چون‌ساخت چگونه ساخته می‌شود؟\n\n\nتمرین 49.17 نقطهٔ توقف و نقطهٔ شاهد را مقایسه کنید.\n\n\nتمرین 49.18 شکل 49.2 را بخوانید.\n\n\nتمرین 49.19 بستهٔ تحویل چه بخش‌هایی دارد؟\n\n\nتمرین 49.20 برنامهٔ پیش‌نگر را تعریف کنید.\n\n\nتمرین 49.21 ضریبِ بهره‌وری را تعریف کنید.\n\n\nتمرین 49.22 شکل 49.3 را بخوانید.\n\n\nتمرین 49.23 شکل 49.4 را بخوانید.\n\n\nتمرین 49.24 تداخل در برنامهٔ هماهنگی چیست؟\n\n\nتمرین 49.25 گام‌های هر قلمِ کمکی را نام ببرید.\n\n\nتمرین 49.26 چهار سابقهٔ ساختِ سامانهٔ آتش کدام‌اند؟\n\n\nتمرین 49.27 ازکارافتادگیِ حفاظت چه چیزهایی دارد؟\n\n\nتمرین 49.28 سه مصرفِ آبِ ساخت را نام ببرید.\n\n\nتمرین 49.29 شکل 49.6 را بخوانید.\n\n\nتمرین 49.30 شمارِ مفصل‌های یک بخشِ کابل را از چه رابطه‌ای حساب می‌کنید؟\n\n\nتمرین 49.31 سه گامِ یافتهٔ اتفاقی را بگویید.\n\n\nتمرین 49.32 جدول 49.2 را توضیح دهید.\n\n\nتمرین 49.33 زمانِ رسیدنِ امداد را با یک رابطه بنویسید.\n\n\nتمرین 49.34 موجودیِ ماژول چگونه به فضای انبار می‌رسد؟\n\n\nتمرین 49.35 دو حدِ کشیدنِ کابل کدام‌اند؟\n\n\nتمرین 49.36 نمودارِ پایین‌آمدنِ برگه‌ها چه پیش‌بینی می‌کند؟\n\n\nتمرین 49.37 شکل 49.5 را بخوانید.\n\n\nتمرین 49.38 سه دستهٔ روزها در تأخیرِ هم‌زمان کدام‌اند؟\n\n\nتمرین 49.39 حوضچهٔ رسوب‌گیر برای چیست؟\n\n\nتمرین 49.40 تحویلِ بخش به بخش چه امضاهایی دارد؟\n\n\n\n49.22.2 پلهٔ ۲: تحلیل\n\nتمرین 49.41 چرا پاسخِ پرسش‌های آمادگی از سابقه می‌آید؟\n\n\nتمرین 49.42 چرا تأییدِ دیررسیده در برنامه دیده می‌شود؟\n\n\nتمرین 49.43 چرا روش‌نامهٔ برگشته کار را نگه می‌دارد؟\n\n\nتمرین 49.44 چرا گواهیِ گذشتهٔ مفصل‌بند توقف است؟\n\n\nتمرین 49.45 چرا ساختن از نقشهٔ IFA پرهزینه است؟\n\n\nتمرین 49.46 چرا کارهای موقت پیش از اوج ساخته می‌شوند؟\n\n\nتمرین 49.47 چرا پایهٔ کوتاه تصمیمِ طراح است؟\n\n\nتمرین 49.48 چرا ابزارِ گذشته از واسنجی همهٔ اتصال‌هایش را زیرِ پرسش می‌برد؟\n\n\nتمرین 49.49 چرا تغییرِ طولِ کابل افت را دوباره حساب می‌کند؟\n\n\nتمرین 49.50 چرا عکسِ پایانه پیش از بستن گرفته می‌شود؟\n\n\nتمرین 49.51 چرا اتصالِ زمینِ اندازه‌گیری‌نشده اتصال نیست؟\n\n\nتمرین 49.52 چرا دو هفته بی‌وارسی برای تجهیزِ انبارشده مهم است؟\n\n\nتمرین 49.53 چرا تحویلِ زیرسامانه‌ای زودتر است؟\n\n\nتمرین 49.54 چرا مرزِ زیرسامانه باید در میدان هم دیده شود؟\n\n\nتمرین 49.55 چرا بندِ ایمنی همیشه ردهٔ A است؟\n\n\nتمرین 49.56 چرا شمارشِ «نصب‌شده» پیشرفت را بیش از واقع نشان می‌دهد؟\n\n\nتمرین 49.57 چرا خطِ قرمزِ برنگشته به چون‌ساخت خطرناک است؟\n\n\nتمرین 49.58 چرا قاعدهٔ «مهم‌ترین اول» گروهی را بیکار نگه داشت؟\n\n\nتمرین 49.59 چرا پیِ ایستگاه روی ستونِ فقرات نیست؟\n\n\nتمرین 49.60 چرا نقطهٔ توقفِ ترانشهٔ باز تنها فرصت است؟\n\n\nتمرین 49.61 چرا بستهٔ تحویل وضعیتِ برق‌داربودن را دارد؟\n\n\nتمرین 49.62 چرا قیدِ بی‌تاریخ بسته را از برنامهٔ پیش‌نگر بیرون می‌برد؟\n\n\nتمرین 49.63 چرا گروهِ چهارم نرخِ هر گروه را پایین آورد؟\n\n\nتمرین 49.64 چرا ضریبِ سالانهٔ هوا دسامبر را کم می‌بیند؟\n\n\nتمرین 49.65 چرا اضافه‌کاری گران‌ترین گزینه شد؟\n\n\nتمرین 49.66 چرا دستگاهِ کوبش کنارِ ترانشهٔ باز تداخل است؟\n\n\nتمرین 49.67 چرا برچسب پیش از اتصال می‌آید؟\n\n\nتمرین 49.68 چرا آشکارسازِ جابه‌جاشده نزدِ طراح برمی‌گردد؟\n\n\nتمرین 49.69 چرا ازکارافتادگیِ بی‌اقدام خطرناک‌تر از ازکارافتادگیِ با اقدام است؟\n\n\nتمرین 49.70 چرا صرفه‌جویی در آبِ ساخت از راه‌ها آغاز می‌شود؟\n\n\nتمرین 49.71 چرا برگه‌ها هر هفته با کنتور سنجیده می‌شوند؟\n\n\nتمرین 49.72 چرا موافقت‌نامهٔ زمین قلمِ مسیرِ بحرانیِ خط است؟\n\n\nتمرین 49.73 چرا دو شکایتِ هم‌موضوع یک الگوست؟\n\n\nتمرین 49.74 چرا گزارشِ استخدام همان‌گونه که هست نوشته می‌شود؟\n\n\nتمرین 49.75 چرا تاریخِ آغازِ ضمانت از قرارداد می‌آید؟\n\n\nتمرین 49.76 چرا یک برچسبِ اشتباه دو یافته می‌سازد؟\n\n\nتمرین 49.77 چرا T12 با 28.6 دقیقه حاشیه ندارد؟\n\n\nتمرین 49.78 چرا شمارشِ تجمع به فهرستِ دروازه تکیه دارد؟\n\n\nتمرین 49.79 چرا موجودی از قابلیتِ اطمینانِ تحویل اندازه می‌شود؟\n\n\nتمرین 49.80 چرا کششِ بی‌سابقه مانندِ کششِ بیش از حد رفتار می‌شود؟\n\n\nتمرین 49.81 چرا نمودارِ برگه‌ها زودتر از بازدیدِ مشترک هشدار می‌دهد؟\n\n\nتمرین 49.82 چرا شاخصِ 0.74 یعنی برنامهٔ جبران؟\n\n\nتمرین 49.83 چرا تأخیرِ هم‌زمان بی‌سابقهٔ روزانه شمرده نمی‌شود؟\n\n\nتمرین 49.84 چرا نمونهٔ کوچک برای آتش‌بندی کافی نیست؟\n\n\nتمرین 49.85 چرا زمینِ تسطیح‌شده روان‌آبِ بیشتری دارد؟\n\n\nتمرین 49.86 چرا امضای بهره‌بردارِ شبکه زود برنامه‌ریزی می‌شود؟\n\n\nتمرین 49.87 چرا برنامهٔ اقامت و استخدام یک برنامه‌اند؟\n\n\nتمرین 49.88 چرا جبهه‌های بی‌پوشش همان جبهه‌های لبهٔ امدادند؟\n\n\n\n49.22.3 پلهٔ ۳: کاربرد\n\nتمرین 49.89 تأییدهای دیررسیده یا باز را بشمارید.\n\n\nتمرین 49.90 فعالیت‌های بی‌روش‌نامهٔ تأییدشده؟\n\n\nتمرین 49.91 نقش‌های گذشته، نزدیکِ گذشتن و پرنشده؟\n\n\nتمرین 49.92 نقشه‌های غیرِ IFC؟\n\n\nتمرین 49.93 اوجِ کارگران، سرویس‌ها، آب و تخت؟\n\n\nتمرین 49.94 جبهه‌ای بیرون از زمانِ هدفِ امداد؟\n\n\nتمرین 49.95 افرادِ بی‌آموزشِ معتبر؟\n\n\nتمرین 49.96 پایه‌های بیرون از جا و کوتاه؟\n\n\nتمرین 49.97 گیره‌های بی‌مقدار، بیرون از بازه و مشکوک؟\n\n\nتمرین 49.98 کابلِ با تغییرِ بیش از 5 %؟\n\n\nتمرین 49.99 سرهای بسته‌نشده؟\n\n\nتمرین 49.100 اتصال‌های زمینِ بالای حد و اندازه‌گیری‌نشده؟\n\n\nتمرین 49.101 اقلامِ انبارِ دیر وارسی‌شده؟\n\n\nتمرین 49.102 پیشرفتِ کسب‌شده و سهمِ نصب‌شده؟\n\n\nتمرین 49.103 زیرسامانه‌های آمادهٔ تحویل؟\n\n\nتمرین 49.104 بندهای بازِ A و B؟\n\n\nتمرین 49.105 رکوردهای کاملِ دارایی؟\n\n\nتمرین 49.106 یافته‌های آشتیِ دارایی؟\n\n\nتمرین 49.107 پایانِ بلوک با دو قاعده و با منطق؟\n\n\nتمرین 49.108 پایان با گروهِ دومِ ماژول؟\n\n\nتمرین 49.109 سه عددِ دستی؟\n\n\nتمرین 49.110 بسته‌های آمادهٔ برنامهٔ پیش‌نگر؟\n\n\nتمرین 49.111 نرخِ میانگین با سه و چهار گروه؟\n\n\nتمرین 49.112 بدترین ماهِ هوا؟\n\n\nتمرین 49.113 تأخیر و ارزان‌ترین جبران؟\n\n\nتمرین 49.114 تداخل‌های محدوده؟\n\n\nتمرین 49.115 روزهای انبارِ باتری؟\n\n\nتمرین 49.116 یافته‌های تأیید، نفوذ و آشکارساز؟\n\n\nتمرین 49.117 ازکارافتادگی‌های باز؟\n\n\nتمرین 49.118 آبِ ساخت و سهمِ گردوغبار؟\n\n\nتمرین 49.119 ماهِ اختلافِ برگه و کنتور؟\n\n\nتمرین 49.120 دکل‌های بی‌دسترسی و بخشِ کابلِ کم‌چاله؟\n\n\nتمرین 49.121 شکایت‌های گذشته از زمان؟\n\n\nتمرین 49.122 نخستین ماهِ زیرِ تعهدِ استخدام؟\n\n\nتمرین 49.123 خودروهای ساعت‌های آرام؟\n\n\nتمرین 49.124 زمانِ خبرِ یافتهٔ اتفاقی؟\n\n\nتمرین 49.125 پالت‌های بلوک و فضای سه‌روزه؟\n\n\nتمرین 49.126 کشش‌های نپذیرفته؟\n\n\nتمرین 49.127 روزِ تکمیل با نرخِ امروز و نرخِ لازم؟\n\n\nتمرین 49.128 روزهای سه دستهٔ تأخیر؟\n\n\nتمرین 49.129 شاخصِ عملکردِ زمانی و هفتهٔ پایان؟\n\n\nتمرین 49.130 احتمالِ یافتن با ۱۰ و ۳۲ نمونه؟\n\n\nتمرین 49.131 دبیِ اوج، حجم و سهمِ حوضچه؟\n\n\nتمرین 49.132 بخش‌های بی‌امضای کامل؟\n\n\nتمرین 49.133 کمبودِ تخت؟\n\n\nتمرین 49.134 جبهه‌های نیازمندِ راهِ جایگزینِ ارتباط؟\n\n\n\n49.22.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 49.135 دروازهٔ آمادگی را برای بستهٔ کوبیدنِ پایه‌های بلوکِ بعدی پر کنید.\n\n\nتمرین 49.136 برای پایهٔ کوتاه یک گزارشِ عدم‌انطباق بنویسید.\n\n\nتمرین 49.137 سابقهٔ گشتاور را طوری طرح کنید که ابزارِ گذشته از واسنجی را خودکار نشان دهد.\n\n\nتمرین 49.138 درختِ سامانه‌بندیِ یک توربین را بکشید.\n\n\nتمرین 49.139 قاعده‌های اعتبار را برای کابل‌کشیِ DC بنویسید.\n\n\nتمرین 49.140 بسته‌های کارِ یک توربین را با گروه‌ها و نقطه‌های توقف زمان‌بندی کنید.\n\n\nتمرین 49.141 برای تأخیرِ ۳۱روزه برنامهٔ جبرانی با ایمنی بنویسید.\n\n\nتمرین 49.142 برای هوای دسامبر یک برنامهٔ ماهانه بنویسید.\n\n\nتمرین 49.143 دفترِ ازکارافتادگیِ حفاظت را طرح کنید.\n\n\nتمرین 49.144 برنامهٔ صرفه‌جویی در آبِ ساخت بنویسید.\n\n\nتمرین 49.145 فهرستِ وارسیِ تحویلِ بخش به بخشِ کابلِ جمع‌آوری را بنویسید.\n\n\nتمرین 49.146 گزارشِ ماهانهٔ برنامهٔ اجتماعی را بنویسید.\n\n\nتمرین 49.147 قاعده‌های کیفیتِ دادهٔ دارایی را برای چهار مرحله بنویسید.\n\n\nتمرین 49.148 آمادگیِ امداد را برای همهٔ جبهه‌های ماهِ آینده بسنجید.\n\n\nتمرین 49.149 برنامهٔ موجودی و تحویلِ ماژول‌های همهٔ بلوک‌ها را بنویسید.\n\n\nتمرین 49.150 گزارشِ هفتگیِ کنترل با منحنیِ S و نمودارِ برگه‌ها بنویسید.\n\n\nتمرین 49.151 برنامهٔ آبِ روان و رسوبِ ساخت را برای فصلِ باران بنویسید.\n\n\n\n49.22.5 پلهٔ ۵: تسلط\n\nتمرین 49.152 برنامهٔ اجرای ساختِ نیروگاه را با دروازهٔ آمادگی، سامانه‌بندی و تحویلِ زیرسامانه‌ای بنویسید.\n\n\nتمرین 49.153 اگر جبههٔ خط به‌جای دکلِ ۱۸ تا دکلِ ۲۴ برود، برنامهٔ امداد را بازنویسی کنید.\n\n\nتمرین 49.154 ادعای تأخیری از پیمانکار برای رضایت‌نامهٔ آبراهه را ارزیابی کنید.\n\n\nتمرین 49.155 دفترِ دادهٔ دارایی را طوری طرح کنید که سامانهٔ نگهداری بی‌پاک‌سازی آن را بپذیرد.\n\n\nتمرین 49.156 با سه بلوکِ هم‌زمان، تعداد و توالیِ گروه‌ها را بهینه کنید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-solutions",
    "href": "chapters/49-construction-installation.html#sec-ch49-solutions",
    "title": "49  اجرا و نصب",
    "section": "49.23 پاسخ‌نامه و راه‌حل‌ها",
    "text": "49.23 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 49.23.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 49.1. بخش 49.2.\n\n\nحل. تمرین 49.2. بخش 49.2.\n\n\nحل. تمرین 49.3. بخش 49.2.2.\n\n\nحل. تمرین 49.4. بخش 49.2.4.\n\n\nحل. تمرین 49.5. بخش 49.3.\n\n\nحل. تمرین 49.6. بخش 49.3.1.\n\n\nحل. تمرین 49.7. بخش 49.3.2.\n\n\nحل. تمرین 49.8. بخش 49.3.4.\n\n\nحل. تمرین 49.9. بخش 49.3.6.\n\n\nحل. تمرین 49.10. بخش 49.4.1.\n\n\nحل. تمرین 49.11. بخش 49.4.1.\n\n\nحل. تمرین 49.12. بخش 49.4.1.\n\n\nحل. تمرین 49.13. بخش 49.4.1.\n\n\nحل. تمرین 49.14. بخش 49.4.3.\n\n\nحل. تمرین 49.15. بخش 49.4.4.\n\n\nحل. تمرین 49.16. بخش 49.4.5.\n\n\nحل. تمرین 49.17. بخش 49.5.3.\n\n\nحل. تمرین 49.18. بخش 49.5.1.\n\n\nحل. تمرین 49.19. بخش 49.5.4.\n\n\nحل. تمرین 49.20. بخش 49.6.1.\n\n\nحل. تمرین 49.21. بخش 49.6.2.\n\n\nحل. تمرین 49.22. بخش 49.6.2.\n\n\nحل. تمرین 49.23. بخش 49.6.3.\n\n\nحل. تمرین 49.24. بخش 49.6.5.\n\n\nحل. تمرین 49.25. بخش 49.7.1.\n\n\nحل. تمرین 49.26. بخش 49.8.\n\n\nحل. تمرین 49.27. بخش 49.8.2.\n\n\nحل. تمرین 49.28. بخش 49.9.1.\n\n\nحل. تمرین 49.29. بخش 49.9.1.\n\n\nحل. تمرین 49.30. بخش 49.10.1.\n\n\nحل. تمرین 49.31. بخش 49.11.4.\n\n\nحل. تمرین 49.32. بخش 49.12.\n\n\nحل. تمرین 49.33. بخش 49.13.1.\n\n\nحل. تمرین 49.34. بخش 49.2.6.\n\n\nحل. تمرین 49.35. بخش 49.3.7.\n\n\nحل. تمرین 49.36. بخش 49.4.6.\n\n\nحل. تمرین 49.37. بخش 49.6.6.\n\n\nحل. تمرین 49.38. بخش 49.6.7.\n\n\nحل. تمرین 49.39. بخش 49.9.3.\n\n\nحل. تمرین 49.40. بخش 49.10.2.\n\n\nحل. تمرین 49.41. بخش 49.2.\n\n\nحل. تمرین 49.42. مثال 49.1.\n\n\nحل. تمرین 49.43. مثال 49.2.\n\n\nحل. تمرین 49.44. مثال 49.3.\n\n\nحل. تمرین 49.45. مثال 49.4.\n\n\nحل. تمرین 49.46. مثال 49.5.\n\n\nحل. تمرین 49.47. مثال 49.7.\n\n\nحل. تمرین 49.48. مثال 49.8.\n\n\nحل. تمرین 49.49. مثال 49.9.\n\n\nحل. تمرین 49.50. مثال 49.10.\n\n\nحل. تمرین 49.51. مثال 49.11.\n\n\nحل. تمرین 49.52. مثال 49.12.\n\n\nحل. تمرین 49.53. مثال 49.14.\n\n\nحل. تمرین 49.54. مثال 49.14.\n\n\nحل. تمرین 49.55. مثال 49.15.\n\n\nحل. تمرین 49.56. مثال 49.16.\n\n\nحل. تمرین 49.57. بخش 49.4.5.\n\n\nحل. تمرین 49.58. مثال 49.18.\n\n\nحل. تمرین 49.59. مثال 49.19.\n\n\nحل. تمرین 49.60. مثال 49.20.\n\n\nحل. تمرین 49.61. مثال 49.21.\n\n\nحل. تمرین 49.62. مثال 49.22.\n\n\nحل. تمرین 49.63. مثال 49.23.\n\n\nحل. تمرین 49.64. مثال 49.24.\n\n\nحل. تمرین 49.65. مثال 49.25.\n\n\nحل. تمرین 49.66. مثال 49.26.\n\n\nحل. تمرین 49.67. مثال 49.29.\n\n\nحل. تمرین 49.68. مثال 49.30.\n\n\nحل. تمرین 49.69. مثال 49.31.\n\n\nحل. تمرین 49.70. مثال 49.33.\n\n\nحل. تمرین 49.71. مثال 49.34.\n\n\nحل. تمرین 49.72. مثال 49.36.\n\n\nحل. تمرین 49.73. مثال 49.38.\n\n\nحل. تمرین 49.74. مثال 49.39.\n\n\nحل. تمرین 49.75. مثال 49.43.\n\n\nحل. تمرین 49.76. مثال 49.44.\n\n\nحل. تمرین 49.77. مثال 49.45.\n\n\nحل. تمرین 49.78. مثال 49.46.\n\n\nحل. تمرین 49.79. مثال 49.6.\n\n\nحل. تمرین 49.80. مثال 49.13.\n\n\nحل. تمرین 49.81. مثال 49.17.\n\n\nحل. تمرین 49.82. مثال 49.27.\n\n\nحل. تمرین 49.83. مثال 49.28.\n\n\nحل. تمرین 49.84. مثال 49.32.\n\n\nحل. تمرین 49.85. مثال 49.35.\n\n\nحل. تمرین 49.86. مثال 49.37.\n\n\nحل. تمرین 49.87. مثال 49.42.\n\n\nحل. تمرین 49.88. مثال 49.47.\n\n\nحل. تمرین 49.89. P01: ۴.\n\n\nحل. تمرین 49.90. P02: ۳.\n\n\nحل. تمرین 49.91. P03: ۱، ۱، ۲.\n\n\nحل. تمرین 49.92. P04: ۲.\n\n\nحل. تمرین 49.93. P05: ۴۵۰، ۳۰، 31.5 m³، ۲۷۰.\n\n\nحل. تمرین 49.94. P06: دکلِ ۱۸، 40.8 دقیقه.\n\n\nحل. تمرین 49.95. P07: ۳.\n\n\nحل. تمرین 49.96. P08: ۲ و ۲.\n\n\nحل. تمرین 49.97. P09: ۱، ۱، ۲.\n\n\nحل. تمرین 49.98. P10: CB09-ST.\n\n\nحل. تمرین 49.99. P11: ۳.\n\n\nحل. تمرین 49.100. P12: ۱ و ۱.\n\n\nحل. تمرین 49.101. P13.\n\n\nحل. تمرین 49.102. P14: 66.8 % و 80 %.\n\n\nحل. تمرین 49.103. P15.\n\n\nحل. تمرین 49.104. P16: ۲ و ۳.\n\n\nحل. تمرین 49.105. P17: ۲ از ۷.\n\n\nحل. تمرین 49.106. P18.\n\n\nحل. تمرین 49.107. P19: ۴۸، ۵۳، ۴۸ روز.\n\n\nحل. تمرین 49.108. P20: ۴۴ روز.\n\n\nحل. تمرین 49.109. P21.\n\n\nحل. تمرین 49.110. P22: ۲ از ۶.\n\n\nحل. تمرین 49.111. P23: 4.27 و 4.06.\n\n\nحل. تمرین 49.112. P24: ماهِ ۱۲، 23 %.\n\n\nحل. تمرین 49.113. P25: ۳۱ روز؛ دو گروهِ بیشتر.\n\n\nحل. تمرین 49.114. P26: ۳.\n\n\nحل. تمرین 49.115. P27: ۱۸۶.\n\n\nحل. تمرین 49.116. P28: ۲، ۵، ۲.\n\n\nحل. تمرین 49.117. P29: ۲.\n\n\nحل. تمرین 49.118. P30: 87,456 m³، ۸۶٪.\n\n\nحل. تمرین 49.119. P31: ماهِ ۸، 550 m³.\n\n\nحل. تمرین 49.120. P32: T05، T06؛ S4.\n\n\nحل. تمرین 49.121. P33: G-23، G-26.\n\n\nحل. تمرین 49.122. P34: ماهِ ۶.\n\n\nحل. تمرین 49.123. P35: ۱۷.\n\n\nحل. تمرین 49.124. P36: 25.3 ساعت.\n\n\nحل. تمرین 49.125. P37: ۳۰۴ و 416 m².\n\n\nحل. تمرین 49.126. P38.\n\n\nحل. تمرین 49.127. P39: روزِ ۳۱۱ و ۶۲ در هفته.\n\n\nحل. تمرین 49.128. P40: ۸، ۷، ۵.\n\n\nحل. تمرین 49.129. P41: 0.74 و 24.4.\n\n\nحل. تمرین 49.130. P42: 41 % و 85 %.\n\n\nحل. تمرین 49.131. P43.\n\n\nحل. تمرین 49.132. P44: ۳.\n\n\nحل. تمرین 49.133. P45: ماهِ ۸، ۲۰ تخت.\n\n\nحل. تمرین 49.134. P46: ۲.\n\n\nحل. تمرین 49.135. معیار: شش پرسش با سابقه، مثال 49.49.\n\n\nحل. تمرین 49.136. معیار: سابقه، تصمیمِ طراح، اقدام، بستن؛ مثال 49.7.\n\n\nحل. تمرین 49.137. معیار: مثال 49.8.\n\n\nحل. تمرین 49.138. معیار: زیرسامانه‌های قابلِ آزمونِ جدا، شکل 49.1.\n\n\nحل. تمرین 49.139. معیار: وزن‌ها با جمعِ یک، گام‌هایی که تحویل می‌خواهد؛ معادلهٔ 49.1.\n\n\nحل. تمرین 49.140. معیار: بخش 49.5، پیش‌نیازهای فصل‌های ۳۰ و ۳۱.\n\n\nحل. تمرین 49.141. معیار: مثال 49.25، بخشِ «الف».\n\n\nحل. تمرین 49.142. معیار: مثال 49.24.\n\n\nحل. تمرین 49.143. معیار: مالک، اقدام، خبر، پایان، آزمونِ بازگشت؛ مثال 49.31.\n\n\nحل. تمرین 49.144. معیار: راه‌ها اول، کنتورِ جدا؛ مثال 49.33.\n\n\nحل. تمرین 49.145. معیار: بخش 49.10، مالکیت‌ها.\n\n\nحل. تمرین 49.146. معیار: شکایت‌ها، استخدام، ترافیک، یافته‌ها؛ همان‌گونه که هست.\n\n\nحل. تمرین 49.147. معیار: جدول 49.2، مثال 49.44.\n\n\nحل. تمرین 49.148. معیار: مثال 49.45.\n\n\nحل. تمرین 49.149. معیار: مثال 49.6، فصلِ ۳۱.\n\n\nحل. تمرین 49.150. معیار: مثال 49.27، مثال 49.17.\n\n\nحل. تمرین 49.151. معیار: مثال 49.35، فصلِ ۲۹.\n\n\nحل. تمرین 49.152. معیار: PLP-PRJ-PRO-0009، مثال 49.50.\n\n\nحل. تمرین 49.153. معیار: زمانِ هدف، نقطهٔ دوم، آغاز پس از رسیدن.\n\n\nحل. تمرین 49.154. معیار: سابقه‌های روزانه، هم‌زمانی، اثر روی ستونِ فقرات؛ مثال 49.1.\n\n\nحل. تمرین 49.155. معیار: بخش 49.12، فصلِ ۵۰.\n\n\nحل. تمرین 49.156. معیار: بخش 49.5، بیکاریِ گروه‌ها و نقطه‌های توقف.\n\n\n49.23.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 approvals late or open: 4\nP02 activities without an approved method statement: 3\nP03 expired / soon / unfilled roles: 1 / 1 / 2\nP04 drawings not issued for construction: 2\nP05 peak workers / toilets / water m3 a day / beds: 450 / 30 / 31.5 / 270\nP06 fronts over the response target: 132 kV line, tower 18 (40.8 min)\nP07 people inside without a valid induction: 3\nP08 posts off position / short: 2 / 2\nP09 torque: missing / outside / suspect: 1 / 1 / 2\nP10 cables changed more than 5 %: CB09-ST\nP11 terminations not closed: 3\nP12 bonds over the limit / not measured: 1 / 1\nP13 stored items checked late: station skid S-03, RMU spares\nP14 earned progress / mounted share: 66.8% / 80%\nP15 subsystems ready for turnover: =PVF1-3.INV, =PVF1-3.MV\nP16 open punch A / B: 2 / 3\nP17 complete asset records: 2 of 7\nP18 missing / extra / duplicate serials / far: 1 / 2 / 1 / 1\nP19 block finish, earliest rule / priority rule / logic: 48 / 53 / 48 days\nP20 with a second module crew: 44 days\nP21 hand checks: 0.668, 28.6 min, 4,200 m3\nP22 look-ahead packages ready: 2 of 6\nP23 mean rate 3 / 4 crews: 4.27 / 4.06\nP24 worst weather month and share: 12, 23%\nP25 recovery: late 31 days; cheapest 2 more crew(s)\nP26 area clashes: 3\nP27 battery stored days: 186\nP28 fire submittals open / penetrations with gaps / detectors: 2 / 5 / 2\nP29 open impairments: 2\nP30 construction water / dust share: 87,456 m3 / 86%\nP31 month with tickets over the meter: 8 (550 m3)\nP32 towers without access / sections short of a joint bay: T05, T06 / S4\nP33 grievances past closing time: G-23, G-26\nP34 first month below the hiring commitment: 6 (last 33%)\nP35 vehicles in the quiet hours: 17\nP36 chance-find notification: 25.3 h\nP37 pallets of the block / laydown for 3 days: 304 / 416 m2\nP38 pulls not accepted: WS1-S2, WS1-S3, WS1-S4b\nP39 MC by the current rate / sheets a week needed: day 311 / 62\nP40 owner only / both / contractor only: 8 / 7 / 5 days\nP41 SPI / forecast last week: 0.74 / 24.4\nP42 chance of a find with 10 / 32 inspected: 41% / 85%\nP43 peak runoff / volume / pond share: 1.84 m3/s / 1,655 m3 / 54%\nP44 sections with missing signatures: 3\nP45 camp short in month 8 by 20 beds\nP46 fronts needing a communications fallback: 2\nمثال‌های کوچک:\nE01 posts in block PVF1-3: 210 x 12 = 2,520; modules 21 x 20 x 26 = 10,920\nE02 piling days, 2,520 posts at 220 a rig-day, 2 rigs: 5.7\nE03 radial error of (25, -18) mm: 30.8 mm\nE04 torque band of 25 Nm +/- 10 %: 22.5 to 27.5 Nm\nE05 as-laid change 395 -&gt; 452 m: +14.4%\nE06 joints in a 3,100 m section on 1,500 m drums: 2\nE07 rate of 5,600 modules in 1,250 crew-hours: 4.48 an hour\nE08 toilets for 450 at 1 per 15: 30",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/49-construction-installation.html#sec-ch49-refs",
    "href": "chapters/49-construction-installation.html#sec-ch49-refs",
    "title": "49  اجرا و نصب",
    "section": "49.24 منابع",
    "text": "49.24 منابع\n\nمدیریت: ISO 9001:2026، ISO 45001:2018، ISO 14001:2026، ISO 22320:2018.\nآتش: NFPA 850:2026 (فقط با ارجاعِ راهبردِ آتشِ پروژه)؛ اجتماعی و محیطی: IFC Performance Standards (2012).\nاطلاعات و دارایی: ISO 19650-1:2018، ISO 55000:2024، IEC 81346-1:2022؛ مستنداتِ فتوولتائیک: IEC 62446-1:2016+AMD1:2018.\nهمه با تاریخِ وارسی در دفترِ استانداردها؛ روش‌نامه‌ها، مجوزها و برنامه‌های تأییدشدهٔ پیمانکار؛ فصل‌های ۱۰، ۱۸، ۲۲ تا ۲۴، ۲۹، ۳۱ تا ۳۳، ۳۸ و ۴۰ تا ۴۸ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>49</span>  <span class='chapter-title'>اجرا و نصب</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html",
    "href": "chapters/50-commissioning-handover.html",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "",
    "text": "50.1 نقشهٔ فصل\nپیش‌نیازها: حفاظت و زمین (فصل 26)، مطالعه‌های شبکه و الزام‌ها (فصل 28)، ابزارِ دقیق و کنترل (فصل 34) و اجرا و نصب (فصل 49).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۴۹ بلوکِ =PVF1-3 را زیرسامانه به زیرسامانه تحویلِ راه‌اندازی داد. این فصل آن‌ها را آزمایش، برق‌دار و تحویلِ بهره‌برداری می‌دهد، با گروهِ آزمونِ ساختگیِ پیمانکار، شاهدِ کارفرما و در نقطهٔ اتصال شاهدِ بهره‌بردارِ شبکه (A-514 تا A-521). روزِ مرجعِ سابقه‌ها ماهِ شانزدهم از ساخت است. فصل‌های ۲۶، ۲۸، ۳۴ و ۳۵ تنظیم‌ها، الزام‌ها، آزمون‌های طرح‌شده و آزمونِ پذیرشِ ساختگاه را دادند، و فصلِ ۳۸ ماتریسِ ردیابیِ الزام‌ها و تحویلِ اطلاعات را. این فصل همه را به سابقه‌های امضاشده می‌برد. همه با تصمیمِ D-054 جمع می‌شوند و بخشِ هشتمِ کتاب با آن بسته می‌شود.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-map",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-map",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nحکمرانیِ راه‌اندازی را از سابقه‌ها بخوانَد: مرزِ هر سامانه، فردِ مجاز برای برق‌دارکردن، مجوزِ آزمون، پیش‌نیازها و ابزارهای آزمون.\nراستی‌آزماییِ پله‌ای را با عدد پیش ببرد: رشته‌ها در برابرِ مدل، مقاومتِ عایقی در برابرِ حد، رله‌ها در برابرِ پروندهٔ تنظیم، کنترل‌گر در برابرِ الزام، پوشِ توانایی، افتِ مشخصه و آزمونِ نسبتِ عملکرد.\nنواقص، عدول‌ها، آموزش، یدک‌ها و پذیرشِ بهره‌برداری را با معیارهای نوشته‌شده ببندد.\nبستهٔ راه‌اندازیِ یک بلوکِ مبدّل را با پیش‌نیاز، روش، مرزِ ایمنی، شاهد، مسئول و تعیینِ تکلیفِ شکست بسازد.\nسامانه‌های کمکی را چون زنجیره‌های کارکردی و سامانهٔ آتش را با کلِ ماتریسِ علت و معلول بپذیرد، بی تخلیهٔ واقعی.\nهر الزامِ شبکه را تا یک نتیجهٔ امضاشده دنبال کند و مدارِ صادرات را به ترتیب و با اجازهٔ هر پله برق‌دار کند.\nتحویلِ اطلاعات را بیازماید، نه فقط بفرستد: فیلدها، کلیدها، ارجاع‌ها، بازنگری‌ها، ورودِ آزمایشی و بازیابی؛ و آمادگیِ اضطرار را پیش از تحویل ثابت کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nچه کسی می‌تواند یک مدار را برای نخستین بار برق‌دار کند؟\nچرا ولتاژِ مدارِ بازِ یک رشته را با مدل مقایسه می‌کنیم، نه با عددِ برگهٔ داده؟\nتکمیلِ مکانیکی با پذیرشِ بهره‌برداری چه فرقی دارد؟\nچرا امتیازِ پیش‌بینی ثابت نمی‌کند که یک خدمتِ شبکه داده شده است؟\n\nپاسخ‌ها: (۱) فقط فردِ مجازی که کتبی منصوب شده است، با مجوز و پس از بستنِ پیش‌نیازها؛ (۲) چون ولتاژ با تابش و دمای همان لحظه تغییر می‌کند؛ (۳) اولی می‌گوید ساخت کامل است و دومی که نیروگاه با همهٔ سابقه‌ها و آمادگی‌اش تحویل شده؛ (۴) چون پیش‌بینی خوب گفتهٔ نیروگاه دربارهٔ خودش است، نه پاسخش به رخدادِ شبکه. اگر دو پرسش یا بیشتر را نتوانستید، بخش 32.2.4، بخش 10.4.1، بخش 49.4.1 و بخش 28.4.6 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nگروه‌ها، داده‌ها و عیب‌ها ساختگی‌اند و حدها آموزشی. این فصل سابقه‌ها، مقدارهای مورد انتظار و معیارهای پذیرش را آموزش می‌دهد، نه روشِ آزمون. ولتاژِ آزمون، ترتیبِ کلیدزنی و روشِ کار روی مدارِ برق‌دار را روش‌های تأییدشده و سازندگان می‌دهند. هر آزمونِ میدانی به دستِ گروهِ صلاحیت‌دار، با مجوزِ آزمون و زیرِ نظرِ فردِ مجاز انجام می‌شود (بخش 32.2.4). آزمونِ سامانهٔ آتش هرگز با تخلیهٔ واقعی یا آتشِ کنترل‌نشده انجام نمی‌شود. جزئیاتِ امنیتی در این کتاب نمی‌آید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-a",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-a",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.2 الف. حکمرانیِ راه‌اندازی",
    "text": "50.2 الف. حکمرانیِ راه‌اندازی\nراه‌اندازی جایی است که تجهیزِ ساکن برق‌دار می‌شود. پس پیش از هر آزمون، پنج پرسشِ حکمرانی پاسخِ نوشته دارند:\n\nمرز: کدام زیرسامانه آزموده می‌شود و مرزِ جداییِ آن از بخش‌های برق‌دار کجاست (بخش 49.4.1، بخش 18.4.9)؟\nاختیار: چه کسی می‌تواند آن را برق‌دار کند؟ فردِ مجاز کسی است که مالک کتبی منصوب کرده است. در نقطهٔ اتصال، تصمیم با بهره‌بردارِ شبکه است (بخش 23.2.5).\nمجوز: مجوزِ آزمون محدوده، گروه، جداسازی‌ها و زمان را می‌نویسد، همان سامانهٔ مجوزِ کارِ فصلِ ۳۲.\nپیش‌نیازها: چه چیزهایی پیش از برق‌دارکردن بسته شده‌اند؟ این‌ها وارسی‌های پیش از برق‌دارکردن‌اند.\nابزار و معیار: با کدام ابزارِ واسنجی‌شده و در برابرِ کدام معیارِ نوشته‌شده سنجیده می‌شود؟\n\ndef authority() -&gt; list:\n    bad = []\n    for boundary, _, by, permit in src.REQUESTS:\n        why = []\n        if by not in src.AUTHORITY.get(boundary, set()):\n            why.append(f\"{by} is not authorised for it\")\n        if permit is None:\n            why.append(\"no sanction-for-test permit\")\n        if why:\n            bad.append((boundary, why))\n    return bad\n\n50.2.1 درخواست‌های برق‌دارکردن در برابرِ دفترِ اختیار\nایده. هر درخواستِ برق‌دارکردن امضای یک نفر و یک شمارهٔ مجوز دارد. برنامه امضا را با دفترِ اختیارِ همان مرز و وجودِ مجوز را می‌سنجد.\nenergisation requests against the owner's authority register\n  =PVF1-3.MV             authorised by A. Hosseini              permit SFT-031\n  =PVF1-3.INV            authorised by R. Kamali                permit SFT-032\n  substation 33 kV bus   authorised by N. Tehrani               permit none\n  bay E1 / 132 kV line   authorised by network operator control permit SFT-001\n  =PVF1-3.INV: R. Kamali is not authorised for it\n  substation 33 kV bus: no sanction-for-test permit\n  energising is a decision with a named owner: a signature by\n  someone not on the register, or a test without a permit,\n  is stopped however ready the equipment is; the 132 kV side\n  is the network operator's decision alone (ch 23 boundary)\n\nمثال 50.1 (امضایی که در دفتر نیست) پرسش. کدام درخواست‌ها متوقف می‌شوند؟\nپاسخ. مبدّلِ =PVF1-3.INV را کسی امضا کرده که در دفترِ اختیارِ آن نیست. شینهٔ 33 kV پست مجوزِ آزمون ندارد.\nتفسیر. برق‌دارکردن تصمیمی با صاحبِ نام است. امضای کسی بیرون از دفتر یا آزمونی بی‌مجوز متوقف می‌شود، هر قدر تجهیز آماده باشد. سمتِ 132 kV تصمیمِ بهره‌بردارِ شبکه است و فقط او.\n\n\n\n50.2.2 پیش‌نیازهای یک برق‌دارکردن\nایده. پیش از نخستین برق‌دارکردنِ زیرسامانهٔ فشارِ متوسطِ بلوک، فهرستی از پیش‌نیازها بسته می‌شود: گواهیِ تکمیلِ مکانیکی، برگه‌های B، تنظیم‌های حفاظت، زمین‌های موقت، اطلاع به گروه‌ها، حصار و تابلو، ازکارافتادگیِ آتش و هشدارهای اسکادا.\nprerequisites before =PVF1-3.MV is energised for the first time\n  [x] mechanical completion certificate\n  [x] B check sheets complete\n  [ ] protection settings applied and read back\n  [x] temporary earths removed and logged\n  [ ] energisation notice issued to all crews\n  [x] area barriers and signs in place\n  [x] no open fire impairment in the area\n  [ ] SCADA alarms of the subsystem tested\n  3 of 8 open: settings not read back, crews not\n  told, alarms not proven - each is a way for the first\n  energisation to surprise someone; none is waived by the\n  test team, only closed\n\nمثال 50.2 (سه راه برای غافلگیری) پرسش. کدام پیش‌نیازها بازند و چرا هیچ‌کدام بخشیده نمی‌شود؟\nپاسخ. سه از هشت: تنظیم‌های حفاظت بارگذاری شده ولی بازخوانی نشده‌اند، به گروه‌ها خبر داده نشده، و هشدارهای اسکادای زیرسامانه آزموده نشده‌اند.\nتفسیر. هر کدام راهی است که نخستین برق‌دارکردن کسی را غافلگیر کند: رله‌ای که با تنظیمِ دیگری کار می‌کند، کارگری که نمی‌داند مدار برق دارد، هشداری که اتاقِ فرمان آن را نمی‌بیند. گروهِ آزمون پیش‌نیاز را نمی‌بخشد، می‌بندد.\n\n\n\n50.2.3 ابزارهای آزمون\nایده. هر نتیجهٔ آزمون نامِ ابزارش را دارد و ابزار تاریخِ واسنجی دارد (بخش 48.2.22).\ntest instruments on 2028-04-01: calibration due date\n  IR tester IT-04                2028-03-10\n  IR tester IT-07                2028-09-01\n  secondary injection set SI-2   2028-06-30\n  I-V tracer IV-1                2028-05-02\n  phase rotation meter PR-3      no record\n  power analyser PA-1            2028-12-01\n  out of calibration: IR tester IT-04; no record: phase rotation meter PR-3\n  a result from an instrument out of calibration is a result\n  to repeat; the test record names the instrument for that\n  reason (ch 48 as-found, ch 49 torque tools)\n\nمثال 50.3 (نتیجه‌ای که باید تکرار شود) پرسش. کدام ابزارها نتیجهٔ پذیرفتنی نمی‌دهند؟\nپاسخ. آزمونگرِ عایقِ IT-04 از 2028-03-10 گذشته است و سنجهٔ ترتیبِ فازِ PR-3 اصلاً سابقهٔ واسنجی ندارد.\nتفسیر. هر نتیجه‌ای که با IT-04 پس از تاریخ گرفته شده، تکرار می‌شود. این همان درسِ ابزارِ گشتاورِ فصلِ ۴۹ است (مثال 49.8).\n\n\n\n50.2.4 مهلتِ اعلام برای آزمون‌های با شاهد\nایده. آزمون‌هایی که بهره‌بردارِ شبکه شاهدشان است، مهلتِ اعلام دارند. برنامهٔ آزمون از این مهلت به عقب ساخته می‌شود.\nwitnessed tests: notice given to the network operator (teaching 15 days)\n  CP-G01 capability    test 2028-04-20  notice 2028-04-01   19 days\n  CP-G09 frequency     test 2028-04-22  notice 2028-04-12   10 days  SHORT\n  CP-G12 intertrip     test 2028-04-10  notice 2028-03-20   21 days\n  CP-G14 ramp          test 2028-04-24  notice 2028-04-15    9 days  SHORT\n  2 tests are planned inside the notice period: the witness\n  may not come, and a test without its witness is repeated -\n  the test plan is built back from the notice, not forward\n  from the day the plant is ready\n\nمثال 50.4 (دو آزمون درونِ مهلت) پرسش. کدام آزمون‌ها مهلتِ اعلامِ کافی ندارند؟\nپاسخ. آزمونِ بسامد با ۱۰ روز و آزمونِ شیب با ۹ روز، در برابرِ ۱۵ روزِ آموزشی.\nتفسیر. شاهد شاید نیاید و آزمونِ بی‌شاهد تکرار می‌شود. برنامه از روزی که نیروگاه آماده است به جلو ساخته نمی‌شود، از مهلتِ اعلام به عقب ساخته می‌شود.\n\n\n\n50.2.5 دو مجوزِ آزمون روی یک مرز\nایده. هر مرز در هر لحظه فقط یک مجوزِ آزمونِ زنده دارد. برنامه مجوزهای یک روز را برای هم‌پوشانی روی یک مرز وارسی می‌کند.\nsanction-for-test permits on one test day: two on the same boundary\n  SFT-031 and SFT-033 on =PVF1-3.MV: both live 11:00-12:00\n  two test teams on one boundary is two sets of assumptions\n  about what is isolated: the permit office issues one at a\n  time per boundary, and the second waits for the first's\n  cancellation (ch 32 permits)\n\nمثال 50.5 (یک ساعتِ دو گروه) پرسش. کدام مجوزها هم‌پوشانی دارند؟\nپاسخ. SFT-031 و SFT-033 روی =PVF1-3.MV از ساعتِ ۱۱ تا ۱۲.\nتفسیر. دو گروهِ آزمون روی یک مرز یعنی دو مجموعه فرض دربارهٔ اینکه چه چیزی جداست. دفترِ مجوز برای هر مرز یکی صادر می‌کند و دومی منتظرِ لغوِ اولی می‌مانَد (بخش 32.2.4).\n\n\n\n50.2.6 ابزار در برابرِ رواداری‌ای که داوری می‌کند\nایده. هر ابزار نتیجه‌ای را در برابرِ یک رواداری داوری می‌کند. نسبتِ رواداری به عدمِ قطعیتِ ابزار باید بزرگ باشد. فصلِ ۴۰ نسبتِ ۴ را خواست (بخش 40.4).\ntest instruments against the tolerance each result is judged by\n  (ch 40 asks for a ratio of 4)\n  test                                  tolerance  uncertainty  ratio\n  relay operating time at 0.86 s         0.083 s       0.01 s       8.3\n  string Voc at 1,217 V                   36.5 V        6.1 V       6.0\n  reactive power at the POC                  1 Mvar    0.33 Mvar    3.0\n  PR from the reference pyranometer          2 %       1.05 %       1.9\n  below 4: reactive power at the POC, PR from the reference pyranometer\n  the PR test's own instrument is the weak one: the\n  calibration chain of ch 48 (ratio 1.4) carries into the\n  guarantee - which is why the lower bound of lesson B\n  fell just below the guarantee\n\nمثال 50.6 (ابزاری که ضمانت را داوری می‌کند) پرسش. کدام آزمون‌ها ابزارِ ضعیف دارند؟\nپاسخ. توانِ راکتیو با نسبتِ 3.0 و نسبتِ عملکرد با 1.9.\nتفسیر. ضعیف‌ترین ابزار همان است که ضمانت را داوری می‌کند. زنجیرهٔ واسنجیِ فصلِ ۴۸ (مثال 48.15) به آزمونِ ضمانت می‌رسد. برای همین کرانِ پایینِ مثال 50.13 کمی زیرِ ضمانت افتاد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «الف»\n\n\n\n\nپنج پرسشِ حکمرانیِ راه‌اندازی را بگویید.\nفردِ مجاز را تعریف کنید.\nمجوزِ آزمون چه چیزهایی را می‌نویسد؟\nچرا سمتِ 132 kV تصمیمِ بهره‌بردارِ شبکه است؟\nسه پیش‌نیازِ باز در مثال 50.2 کدام‌اند و هر کدام چه خطری دارد؟\nنتیجهٔ ابزارِ گذشته از واسنجی چه سرنوشتی دارد؟\nچرا پیش‌نیاز بخشیده نمی‌شود؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-b",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-b",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.3 ب. راستی‌آزماییِ پله‌ای",
    "text": "50.3 ب. راستی‌آزماییِ پله‌ای\nراه‌اندازی یک آزمونِ بزرگ در پایان نیست. راستی‌آزماییِ پله‌ای است: هر پله فقط چیزی را ثابت می‌کند که پله‌های پیشین ثابت نکرده‌اند و سابقه‌ای به جا می‌گذارد که پلهٔ بعد به آن تکیه می‌کند (شکل 50.1). آزمونی که پلهٔ پیشینش انجام نشده، چیزی را ثابت نمی‌کند: رشته‌ای که عایقش آزموده نشده، با برق‌دارشدنِ مبدّل خودش را نشان می‌دهد.\n\n\n\n\n\n\nشکل 50.1: راستی‌آزماییِ پله‌ای: هشت پله از گواهی‌های کارخانه تا سابقه‌های نهایی، هر کدام با سابقه‌ای که به جا می‌ماند.\n\n\n\nهر نتیجه با یک مقدارِ مورد انتظار و یک معیارِ نوشته‌شده سنجیده می‌شود. «کار می‌کند» معیار نیست. مقدارِ مورد انتظار از مدلی می‌آید که پیش‌تر در کتاب ساخته شد: رشته از مدلِ تک‌دیودیِ فصلِ ۱۰، رله از پروندهٔ تنظیمِ فصلِ ۲۶، کنترل‌گر از الزامِ فصل‌های ۲۰ و ۲۸.\n\n50.3.1 رشته‌ها در برابرِ مدل\nایده. ولتاژِ مدارِ باز و جریانِ اتصالِ کوتاهِ هر رشته در تابش و دمای همان لحظه با مدلِ تک‌دیودی پیش‌بینی می‌شود (بخش 10.4.1). ولتاژِ رشته \\(n\\) برابرِ ولتاژِ یک ماژول است:\n\\[\nV_\\text{oc,s} = n\\, V_\\text{oc}(G, T_\\text{c}),\\qquad I_\\text{sc,s} = I_\\text{sc}(G, T_\\text{c})\n\\tag{50.1}\\]\nاختلافِ ولتاژ تقسیم بر ولتاژِ یک ماژول می‌گوید چند ماژول کم است.\ndef string_expected(n_modules: int, g_wm2: float, t_cell_c: float,\n                    ds: pvcell.Datasheet = pvcell.PVM_550_DS\n                    ) -&gt; tuple[float, float]:\n    \"\"\"Open-circuit voltage and short-circuit current of a string of\n    n_modules at irradiance g_wm2 and cell temperature t_cell_c.\"\"\"\n    m = pvcell.at_conditions(pvcell.fit(ds), g_wm2, t_cell_c, ds.alpha_isc)\n    return n_modules * m.voc, m.isc\n\n\ndef string_check(voc: float, isc: float, voc_exp: float,\n                 isc_exp: float, n_modules: int, tol_v: float = 0.03,\n                 tol_i: float = 0.05) -&gt; str:\n    \"\"\"Verdict on one string's open-circuit voltage and short-circuit\n    current against the expected values: reversed polarity, a module short\n    (or bypassed), low voltage, low current, or ok.\"\"\"\n    if voc &lt; 0:\n        return \"reversed polarity\"\n    short = (voc_exp - voc) / (voc_exp / n_modules)\n    if abs(voc - voc_exp) &gt; tol_v * voc_exp:\n        if 0.5 &lt; short &lt; 3.5:\n            return f\"about {short:.0f} module(s) short\"\n        return \"voltage off\"\n    if isc &lt; (1 - tol_i) * isc_exp:\n        return \"low current\"\n    return \"ok\"\ncombiner =PVF1-3-CB07, 20 strings of 26 PVM-550 at 820 W/m2 and 45 C\n  expected Voc 1,217 V and Isc 11.58 A (ch 10 single-diode model)\n  (tolerances: Voc 3 %, Isc 5 %, teaching)\n  S03: Voc +1,172 V, Isc 11.57 A - about 1 module(s) short\n  S05: Voc -1,216 V, Isc 11.52 A - reversed polarity\n  S07: Voc +1,215 V, Isc 10.52 A - low current\n  S11: Voc +1,125 V, Isc 11.50 A - about 2 module(s) short\n  4 of 20 strings fail: a reversed string is found\n  before it meets the others at the fuse; a string one or\n  two modules short is a connector skipped or a module\n  bypassed; low current is shading, soiling or a mixed bin\n\n\n\n\n\n\nشکل 50.2: ولتاژِ مدارِ بازِ بیست رشتهٔ جعبهٔ ترکیبِ CB07 در برابرِ مقدارِ مورد انتظار و بازهٔ \\(\\pm 3\\,\\%\\).\n\n\n\n\nمثال 50.7 (یک رشتهٔ وارونه و دو رشتهٔ کوتاه) پرسش. کدام رشته‌ها رد می‌شوند و هر کدام چه معنایی دارد؟\nپاسخ. در 820 W/m² و 45 °C انتظار 1,217 V و 11.58 A است. S05 وارونه است، S03 با 1,172 V یک ماژول و S11 با 1,125 V دو ماژول کم دارند، و S07 جریانِ کم دارد.\nتفسیر. رشتهٔ وارونه پیش از آنکه در فیوز به دیگران برسد پیدا می‌شود. رشتهٔ کوتاه یعنی اتصال‌دهنده‌ای جاافتاده یا ماژولی که دیودهای کناری‌اش آن را دور زده‌اند. جریانِ کم سایه، گردوغبار یا ماژولی از ردهٔ دیگر است. هر کدام پیش از برق‌دارکردنِ مبدّل پیدا شد، پلهٔ ۴.\n\n\n\n50.3.2 مقاومتِ عایقی\nایده. مقاومتِ عایقیِ هر رشته با حدِ مشخصهٔ آزمونِ پروژه مقایسه می‌شود. روش و ولتاژِ آزمون را روشِ تأییدشده می‌دهد، نه این کتاب (IEC 62446-1، STD-063).\ninsulation resistance of the 20 strings against the project limit (40 Mohm)\n  S06: 3.1 Mohm\n  S13: no record\n  S16: 0.8 Mohm\n  a low value is a damaged cable, a wet connector or a\n  pinched sheath; the string stays isolated until the fault\n  is found and the test repeated; the test method and its\n  voltage come from the approved procedure, not this book\n\nمثال 50.8 (یک رکوردِ گمشده هم یافته است) پرسش. کدام رشته‌ها پذیرفته نمی‌شوند؟\nپاسخ. S06 با 3.1 MΩ، S16 با 0.8 MΩ و S13 بی‌رکورد.\nتفسیر. مقدارِ کم یعنی کابلِ آسیب‌دیده، اتصال‌دهندهٔ خیس یا روکشِ فشرده‌شده. رشته جدا می‌مانَد تا عیب پیدا و آزمون تکرار شود. رکوردِ گمشده آزمونی است که انجام نشده. تعیینِ تکلیفِ این سه در بخشِ «ت» دنبال می‌شود.\n\n\n\n50.3.3 رله‌ها در برابرِ پروندهٔ تنظیم\nایده. با تزریقِ ثانویه جریانی معلوم به رله داده می‌شود و زمانِ عملکرد اندازه‌گیری می‌شود. زمانِ مورد انتظار از منحنیِ معکوسِ استاندارد و تنظیم‌های پروندهٔ فصلِ ۲۶ می‌آید (معادلهٔ 26.6، بخش 26.3.2).\ndef relay_check(results, tol_share: float = 0.05, tol_s: float = 0.04,\n                curve: str = \"standard inverse\") -&gt; list:\n    \"\"\"results: (relay, test current A, pickup A, TMS, measured s). The\n    expected time comes from the inverse curve; a result is out if it\n    differs by more than tol_share of the expected time plus tol_s.\"\"\"\n    bad = []\n    for name, i, pickup, tms, t_meas in results:\n        t_exp = protection.trip_time(i, pickup, tms, curve)\n        if t_meas is None or abs(t_meas - t_exp) &gt; tol_share * t_exp + tol_s:\n            bad.append((name, t_exp, t_meas))\n    return bad\n33 kV feeder overcurrent relays: injection results against the settings\n  (standard-inverse curve; tolerance 5 % + 40 ms, teaching)\n  relay      I/Is  expected s  measured s\n  WS1 51      5.0        0.86        0.86\n  WS2 51      5.0        0.86        0.84\n  WS3 51      5.0        1.07        1.30  OUT\n  PVF1 51     5.0        0.64        0.66\n  PVF2 51     5.0        0.64        0.63\n  PVF3 51     5.0        0.64        none  OUT\n  BESS-A 51   5.0        0.43        0.44\n  2 out: WS3's time points to a TMS left at another value\n  (the settings file of ch 26 says 0.25; 1.30 s fits about\n  0.30) and PVF3 was never tested - the read-back of the\n  settings file is the check before injection (lesson A)\n\nمثال 50.9 (رله‌ای که تنظیمِ دیگری دارد) پرسش. کدام رله‌ها بیرون از رواداری‌اند و زمانِ WS3 چه می‌گوید؟\nپاسخ. WS3 با 1.30 s در برابرِ \\(0.25 \\times 0.14/(5^{0.02} - 1) = 1.07\\,\\text{s}\\) و PVF3 که آزموده نشده است. 1.30 s با ضریبِ زمانیِ حدودِ 0.30 می‌خواند.\nتفسیر. رله کار می‌کند ولی با تنظیمی که پروندهٔ تنظیم نمی‌گوید. حاشیهٔ هماهنگیِ فصلِ ۲۶ با همین عدد عوض می‌شود. بازخوانیِ پروندهٔ تنظیم پیش از تزریق، همان پیش‌نیازِ بازِ مثال 50.2، این را زودتر پیدا می‌کرد.\n\n\n\n50.3.4 آزمونِ پلهٔ کنترل‌گرِ نیروگاه\nایده. آزمونِ پله نقطهٔ تنظیمِ توانِ اکتیو را در نقطهٔ اتصال پله‌ای عوض می‌کند و پاسخ را می‌سنجد: زمانِ خیز از ۱۰ تا ۹۰ درصد، زمانِ نشست در بازهٔ \\(\\pm 5\\,\\%\\) و فراجهش. همان طرحِ فصلِ ۲۰ است، این بار روی نیروگاهِ واقعی (بخش 20.2.3، بخش 34.8.6).\nplant-controller step test: set point 40 -&gt; 70 MW at the POC\n  rise (10-90 %) 4.8 s, required &lt;= 6 s\n  settling (+/-5%) 7.3 s, required &lt;= 15 s\n  overshoot 0.0% - pass\n  the test repeats ch 20's design case on the real plant: the\n  delay and the time constant measured here go back into the\n  validated model (REQ-G21)\n\n\n\n\n\n\nشکل 50.3: آزمونِ پلهٔ کنترل‌گر در نقطهٔ اتصال: نقطهٔ تنظیم از 40 به 70 MW، با سطح‌های ۱۰ و ۹۰ درصد و بازهٔ نشست.\n\n\n\n\nمثال 50.10 (پاسخی که مدل را درست می‌کند) پرسش. آزمون قبول است؟\nپاسخ. خیز 4.8 s در برابرِ 6 s، نشست 7.3 s در برابرِ 15 s، بی‌فراجهش: قبول.\nتفسیر. تأخیر و ثابتِ زمانیِ اندازه‌گیری‌شده به مدلِ اعتبارسنجی‌شده برمی‌گردند (REQ-G21). مدلی که با آزمونِ واقعی نخواند، مطالعه‌های فصلِ ۲۸ را بی‌پشتوانه می‌کند.\n\n\n\n50.3.5 پوشِ توانایی در نقطهٔ اتصال\nایده. در چند سطحِ توانِ اکتیو، بیشترین توانِ راکتیوِ پس‌فاز و پیش‌فاز اندازه‌گیری و با پوشِ تواناییِ الزام‌شده مقایسه می‌شود (بخش 28.7.1).\nreactive capability at the POC (ch 28 REQ-G01: +/-33 Mvar, teaching)\n  P MW  required  lagging  leading\n    20        33     34.1    -33.6\n    50        33     33.8    -34.0\n    80        33     33.2    -33.4\n   100        33     30.6    -33.1  SHORT\n  at 100 MW the plant reaches 30.6 Mvar lagging: the converter\n  current limit and the hot day of ch 28 meet; the result is\n  a deviation for the network operator to accept or a\n  compensator to add - not a test to repeat until it passes\n\n\n\n\n\n\nشکل 50.4: آزمونِ تواناییِ توانِ راکتیو در نقطهٔ اتصال: الزامِ ±33 Mvar و حدهای اندازه‌گیری‌شده در چهار سطحِ توان.\n\n\n\n\nمثال 50.11 (سه مگاوار کم در توانِ کامل) پرسش. کجا الزام برآورده نمی‌شود و چه باید کرد؟\nپاسخ. در 100 MW، 30.6 Mvar پس‌فاز در برابرِ 33.\nتفسیر. حدِ جریانِ مبدّل‌ها و روزِ گرمِ فصلِ ۲۸ به هم می‌رسند. نتیجه یک عدول است که بهره‌بردارِ شبکه می‌پذیرد یا جبران‌سازی که افزوده می‌شود. آزمونی نیست که تکرار شود تا قبول شود.\n\n\n\n50.3.6 پاسخِ بسامدی\nایده. سیگنالِ انحرافِ بسامد به کنترل‌گر تزریق می‌شود و تغییرِ توان اندازه‌گیری می‌شود. شیبِ خارج از باندِ مرده افتِ مشخصه را می‌دهد (بخش 20.2.7):\n\\[\nR = \\frac{100}{f_\\text{n}\\, k},\\qquad k = \\frac{\\sum \\Delta f_\\text{e}\\,(-\\Delta P)}{\\sum \\Delta f_\\text{e}^2}\n\\tag{50.2}\\]\nکه \\(\\Delta f_\\text{e}\\) انحرافِ بیرون از باندِ مرده و \\(k\\) شیب بر حسبِ پریونیت در هر هرتز است.\nfrequency-response test: injected deviations outside a 0.2 Hz deadband\n  measured droop 4.30 %, required 4.0 +/- 0.5 % - pass\n  the test injects a signal into the controller, not a real\n  frequency event; a real event later is compared with this\n  result before the service is paid for (lesson G)\n\n\n\n\n\n\nشکل 50.5: آزمونِ پاسخِ بسامدی: تغییرِ توان در برابرِ انحرافِ بسامدِ تزریق‌شده، با باندِ مرده و افتِ مشخصهٔ الزام‌شده.\n\n\n\n\nمثال 50.12 (چهار و سه‌دهم درصد) پرسش. افتِ اندازه‌گیری‌شده در رواداری است؟\nپاسخ. 4.30 % در برابرِ \\(4.0 \\pm 0.5\\,\\%\\): قبول.\nتفسیر. آزمون یک سیگنالِ تزریقی است، نه رخدادِ واقعی. این توانایی را ثابت می‌کند. اینکه خدمت در یک رخدادِ واقعی داده شد، با سابقهٔ رخداد ثابت می‌شود (بخشِ «چ»).\n\n\n\n50.3.7 آزمونِ نسبتِ عملکرد\nایده. نسبتِ عملکرد در روزهای آزمون با معادلهٔ 37.1 حساب می‌شود. روزهایی که دسترس‌پذیریِ داده‌شان کمتر از حدِ قرارداد است کنار می‌روند. عدمِ قطعیتِ آزمون از حس‌گرها می‌آید (بخش 48.2.14).\nPR test, 10 days; days with data availability &lt; 95% left out: 6\n  9 days: AC 2,988 MWh, POA 60.3 kWh/m2, DC 60,000 kWp\n  PR = 2,988 x 1000 / (60,000 x 60.3) = 0.826\n  guarantee 0.81; test uncertainty +/-0.02 -&gt; lower bound 0.806\n  the measured PR meets the guarantee; its lower bound does\n  not - whether the uncertainty counts is the contract's\n  rule, written before the test (ch 37, ch 48 sensors)\n\nمثال 50.13 (مقداری که می‌گذرد و کرانی که نه) پرسش. نسبتِ عملکرد و کرانِ پایینش چیست؟\nپاسخ. روزِ ۶ با 82 % داده کنار می‌رود. نُه روزِ دیگر \\(2\\,988\\,000 / (60\\,000 \\times 60.3) = 0.826\\) می‌دهند. با عدمِ قطعیتِ \\(\\pm 0.020\\)، کرانِ پایین 0.806 است.\nتفسیر. مقدارِ اندازه‌گیری‌شده ضمانتِ 0.81 را برآورده می‌کند و کرانِ پایینش نه. اینکه عدمِ قطعیت به حساب بیاید، قاعدهٔ قرارداد است و پیش از آزمون نوشته می‌شود، نه پس از دیدنِ نتیجه (بخش 37.7.8).\n\n\n\n50.3.8 آزادسازیِ توربین‌ها برای تولید\nایده. هر توربین شش گام دارد: مکانیکی، برقی، کنترل‌گر، اسکادا، الزام‌های شبکه و امضای سازنده. فقط توربینی که هر شش را دارد برای تولید آزاد می‌شود.\nturbine commissioning steps:\n  mechanical, electrical, controller, SCADA, grid code, maker sign-off\n  released to production: 7 of 12 (T01, T02, T04, T07, T08, T10, T11)\n  T03: waiting for SCADA\n  T05: waiting for maker sign-off\n  T06: waiting for controller, SCADA, grid code, maker sign-off\n  T09: waiting for grid code\n  T12: waiting for electrical, controller, SCADA, grid code, maker sign-off\n  a turbine produces only when its own six steps are signed:\n  T03 waits for SCADA, T05 for the maker's sign-off - and\n  energy before release is test energy, recorded as such\n\nمثال 50.14 (هفت از دوازده) پرسش. کدام توربین‌ها آزادند و بقیه منتظرِ چه‌اند؟\nپاسخ. هفت توربین آزادند. T03 منتظرِ اسکادا، T05 منتظرِ امضای سازنده، T09 منتظرِ الزام‌های شبکه، و T06 و T12 منتظرِ چند گام‌اند.\nتفسیر. توربین فقط با امضای شش گامِ خودش تولید می‌کند. انرژیِ پیش از آزادسازی انرژیِ آزمون است و جدا ثبت می‌شود.\n\n\n\n50.3.9 نسبتِ ترانسفورماتور در نخستین برق‌دارکردن\nایده. در نخستین برق‌دارکردنِ بی‌بار، نسبتِ ولتاژها از ترانسفورماتورهای ولتاژِ خودِ نیروگاه خوانده و با پلاکِ ترانسفورماتور در همان پله‌ی تپ مقایسه می‌شود (بخش 43.4).\nmain transformer T1 at first energisation, no load, tap 0\n  HV 132.6 kV, LV 33.42 kV: ratio 3.9677 against nameplate 4.0000\n  difference -0.81% (teaching tolerance 0.5%) - CHECK\n  the same check as the factory's (ch 43) read from the\n  plant's own VTs: a tap left off its position, or a VT\n  wired to the wrong ratio, shows here before any load\n\nمثال 50.15 (هشت‌دهم درصد بیرون) پرسش. نسبت با پلاک می‌خواند؟\nپاسخ. \\(132.6/33.42 = 3.968\\) در برابرِ 4.000، یعنی −0.81 %، بیرون از رواداریِ آموزشیِ 0.5 %.\nتفسیر. همان وارسیِ کارخانه، این بار از ترانسفورماتورهای ولتاژِ نیروگاه. تپی که در جای خود نیست یا ترانسفورماتورِ ولتاژی که با نسبتِ دیگری سیم‌کشی شده، اینجا پیش از هر باری دیده می‌شود.\n\n\n\n50.3.10 چرخهٔ راه‌اندازیِ باتری\nایده. باتری یک بار کامل شارژ و تخلیه می‌شود و بازدهِ رفت‌وبرگشت با طرحِ فصلِ ۱۹ مقایسه می‌شود، بر یک مبنا: با یا بی انرژیِ کمکی (فصل 19).\nBESS-A commissioning cycle, full charge then full discharge (POC side)\n  energy in 41.8 MWh, out 35.4 MWh, auxiliaries 1.1 MWh\n  round trip 84.7% without, 82.5% with auxiliaries; ch 19 design 86%\n  the design figure included the auxiliary energy (ch 19); the\n  comparison is made on the same basis or the battery looks\n  better than it is - the warranty test names the basis\n\nمثال 50.16 (یک مبنا برای مقایسه) پرسش. بازدهِ رفت‌وبرگشت با طرح می‌خواند؟\nپاسخ. بی انرژیِ کمکی 84.7 % و با آن 82.5 %. طرحِ فصلِ ۱۹ 86 % با انرژیِ کمکی بود.\nتفسیر. مقایسهٔ عددِ بی‌کمکی با عددِ باکمکیِ طرح باتری را بهتر از آنچه هست نشان می‌دهد. آزمونِ ضمانت مبنایش را نام می‌برد. اینجا اختلاف 3.5 امتیاز است و با سازنده بررسی می‌شود.\n\n\n\n50.3.11 حفاظتِ دیفرانسیلِ ترانسفورماتور در نخستین بار\nایده. در نخستین بار، جریانِ دیفرانسیل و جریانِ مهارِ رلهٔ ترانسفورماتورِ اصلی خوانده می‌شود. ترانسفورماتورِ جریانی که وارونه وصل شده، بار را دو برابر به دیفرانسیل می‌دهد (بخش 26.3.2).\nmain transformer T1 differential at first load (30% of rating);\n  pickup 0.2 pu (ch 26 teaching setting)\n  case                       HV pu   LV pu   differential pu\n  CTs as designed              0.30    0.30       0.00\n  one LV CT set reversed       0.30   -0.30       0.60  TRIPS\n  LV CT ratio one step off     0.30    0.28       0.02\n  a reversed CT doubles the load into the differential: at 30 %\n  load it would trip; the commissioning reading at low load\n  (the relay's own differential and restraint values) finds\n  it before the load does - the same lesson as ch 48's meter\n\nمثال 50.17 (خطایی که بار پیدا می‌کرد) پرسش. با یک دسته ترانسفورماتورِ جریانِ وارونه در سمتِ فشارِ ضعیف، در 30 % بار چه می‌شود؟\nپاسخ. دیفرانسیل \\(|0.30 - (-0.30)| = 0.60\\) پریونیت، بالای راه‌اندازیِ 0.2: رله عمل می‌کند. نسبتِ یک پله نادرست فقط 0.02 می‌دهد و پنهان می‌مانَد.\nتفسیر. خواندنِ مقدارهای خودِ رله در بارِ کم خطا را پیش از بار پیدا می‌کند. همان درسِ کنتورِ فصلِ ۴۸ است (مثال 48.22). خطای نسبت کوچک است و فقط با مقایسهٔ اندازه‌ها، نه با عمل‌نکردنِ رله، دیده می‌شود.\n\n\n\n50.3.12 شبکهٔ زمینِ اندازه‌گیری‌شده\nایده. مقاومتِ شبکهٔ زمینِ پست اندازه‌گیری و افزایشِ پتانسیلِ زمین با جریانِ خطای بازگشتی دوباره حساب می‌شود: \\(\\text{GPR} = I_\\text{g}\\,R_\\text{g}\\) (معادلهٔ 26.14).\nsubstation earth grid: measured resistance against the design (ch 26)\n  design 0.5 ohm, measured 0.62 ohm (dry season)\n  rise of potential at 3.0 kA into the grid: 1.50 kV designed,\n  1.86 kV measured\n  against the 1.6 kV the touch and step study allowed (teaching): over\n  the study is rerun with the measured value (and the wet\n  season's), and the remedy - more electrodes, a surface\n  layer - designed by the earthing engineer, not chosen on\n  site; the measurement method is the approved one (ch 26)\n\nمثال 50.18 (صدوبیست میلی‌اهمِ بیشتر) پرسش. افزایشِ پتانسیل با مقدارِ اندازه‌گیری‌شده چقدر است؟\nپاسخ. \\(3\\,000 \\times 0.62 = 1\\,860\\,\\text{V}\\)، بالای 1.6 kV آموزشیِ مطالعه، در برابرِ 1.5 kV طرح.\nتفسیر. مطالعهٔ ولتاژِ تماس و گام با مقدارِ اندازه‌گیری‌شده و مقدارِ فصلِ تر دوباره اجرا می‌شود. چاره، الکترودِ بیشتر یا لایهٔ سطحی، را مهندسِ زمین طرح می‌کند، نه کارگاه.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ب»\n\n\n\n\nهشت پلهٔ راستی‌آزمایی را به ترتیب بگویید.\nولتاژِ مدارِ بازِ یک رشته را با معادلهٔ 50.1 برای ۲۴ ماژول حساب کنید.\nچرا مقاومتِ عایقی پیش از برق‌دارکردنِ مبدّل آزموده می‌شود؟\nزمانِ مورد انتظارِ یک رله را با پنج برابر جریانِ راه‌اندازی و ضریبِ زمانیِ 0.1 حساب کنید.\nسه معیارِ آزمونِ پله کدام‌اند؟\nچرا کمبودِ توانِ راکتیو عدول است، نه آزمونِ تکراری؟\nمعادلهٔ 50.2 را توضیح دهید.\nچرا روزی با دادهٔ ناقص از آزمونِ نسبتِ عملکرد کنار می‌رود؟\nقاعدهٔ عدمِ قطعیت در آزمونِ ضمانت کِی نوشته می‌شود؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-c",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-c",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.4 پ. بستنِ نواقص و تحویل",
    "text": "50.4 پ. بستنِ نواقص و تحویل\nپس از آزمون‌ها چهار چیز باید بسته شود تا نیروگاه تحویلِ بهره‌برداری شود: فهرستِ نواقص با آزمون‌های دوباره، عدول‌ها با تصمیمِ صاحبشان، آموزش با سنجش، و یدک‌ها، ضمانت‌ها، روش‌های بهره‌برداری و سابقه‌ها. پذیرشِ بهره‌برداری همهٔ این‌ها را با معیارهای قرارداد می‌سنجد (مثال 50.51). تکمیلِ مکانیکیِ فصلِ ۴۹ می‌گفت ساخت کامل است. پذیرشِ بهره‌برداری می‌گوید نیروگاه با همهٔ سابقه‌ها و آمادگی‌اش تحویل شده است.\n\n50.4.1 فهرستِ نواقصِ راه‌اندازی\nایده. آزمون نواقصِ تازه پیدا می‌کند. پس فهرست با نرخِ خالصِ بستن پیش‌بینی می‌شود: بسته‌شده منهای بازشدهٔ هر هفته.\ncommissioning punch list by week (opened, closed, still open)\n  week  opened  closed  open\n    10      40      18   142\n    11      35      30   147\n    12      22      34   135\n    13      15      38   112\n    14      12      31    93\n    15       9      26    76\n  net closing over the last three weeks 19.7 a week: the list\n  empties in about 3.9 weeks, week 19 against the target week 18\n  new items are still being found (testing finds them); the\n  list closes when finding slows - the net rate, not the\n  closing rate, is the one that forecasts\n\n\n\n\n\n\nشکل 50.6: فهرستِ نواقصِ راه‌اندازی هفته به هفته: بندهای بازشده و بسته‌شده و بندهای باز.\n\n\n\n\nمثال 50.19 (هفتهٔ ۱۹ به‌جای ۱۸) پرسش. فهرست کِی خالی می‌شود؟\nپاسخ. با نرخِ خالصِ 19.7 بند در هفته در سه هفتهٔ اخیر، ۷۶ بندِ باز در حدودِ چهار هفته بسته می‌شوند: هفتهٔ ۱۹، یک هفته پس از هدف.\nتفسیر. فهرست وقتی بسته می‌شود که یافتن کند شود. نرخِ بستن به‌تنهایی، که در هفتهٔ ۱۳ به ۳۸ رسید، پیش‌بینی را خوش‌بینانه می‌کند.\n\n\n\n50.4.2 عدول‌ها و صاحبانشان\nایده. هر عدول یک تصمیمِ ثبت‌شده است: پذیرفته، ردشده یا باز، و چه کسی تصمیم می‌گیرد (بخش 38.2).\ndeviations: what was accepted, by whom, on what condition\n  DEV-07: PV station heater rated 2 kW, ordered 3 kW\n    accepted; monitor winter RH\n  DEV-11: Q at 100 MW: 30.6 Mvar lagging vs 33\n    open; network operator to decide\n  DEV-14: UPS-1 autonomy 26 min vs 30\n    rejected; battery string to be replaced\n  a deviation is a recorded decision, not a forgotten defect:\n  DEV-11 belongs to the network operator (the POC is theirs),\n  DEV-14 is rejected and becomes a punch item with a date\n\nمثال 50.20 (سه عدول، سه صاحب) پرسش. کدام عدول‌ها هنوز تصمیم یا اقدام می‌خواهند؟\nپاسخ. DEV-11 باز است و صاحبش بهره‌بردارِ شبکه است، چون نقطهٔ اتصال از آنِ اوست. DEV-14 رد شده و یک بندِ نواقص با تاریخ می‌شود.\nتفسیر. عدول تصمیمِ ثبت‌شده است، نه عیبِ فراموش‌شده. عدولی که کارفرما پذیرفته، شرطش را هم در سابقه دارد: پایشِ رطوبت در زمستان برای DEV-07.\n\n\n\n50.4.3 آموزش با سنجش\nایده. برای هر نقش، شمارِ لازم با شمارِ آموزش‌دیده و شمارِ سنجیده‌شده مقایسه می‌شود.\ntraining by role: people needed, trained, assessed competent\n  role                         need  trained  assessed\n  control-room operator           8        8         6\n  authorised person (HV)          4        3         3\n  PV technician                   6        6         6\n  wind technician                10        7         5\n  fire warden                     6        6         6\n  short of assessed people:\n    control-room operator: 2\n    authorised person (HV): 1\n    wind technician: 5\n  attendance is not competence: a role is staffed by people\n  assessed in it, and an authorised person is appointed in\n  writing (lesson A) - the wind technicians are the largest gap\n\nمثال 50.21 (حضور شایستگی نیست) پرسش. کدام نقش‌ها کمبودِ افرادِ سنجیده دارند؟\nپاسخ. اپراتورِ اتاقِ فرمان ۲، فردِ مجازِ فشارِ قوی ۱ و فنیِ توربین ۵.\nتفسیر. نقش با کسانی پر می‌شود که در آن سنجیده شده‌اند. فردِ مجاز کتبی منصوب می‌شود (بخشِ «الف»). نیمی از فنی‌های توربین هنوز سنجیده نشده‌اند و این بزرگ‌ترین کمبود است.\n\n\n\n50.4.4 یدک‌ها\nایده. یدک‌های راه‌اندازی و سالِ نخست با فهرستِ یدک‌ها مقایسه می‌شوند (بخش 18.4.12).\ncommissioning and first-year spares: listed against received\n  inverter power stack        2 listed,    2 received\n  string fuses              200 listed,  200 received\n  RMU spares kit              1 listed,    0 received\n  SCADA switch RS-8           2 listed,    2 received\n  anemometer                  3 listed,    1 received\n  UPS battery string          1 listed,    0 received\n  short:\n    RMU spares kit: 1\n    anemometer: 2\n    UPS battery string: 1\n  the UPS battery string is the one DEV-14 needs; spares are\n  part of handover and of the asset records (ch 18 spares,\n  ch 49 K)\n\nمثال 50.22 (یدکی که یک عدول لازم دارد) پرسش. چه چیزی نرسیده است؟\nپاسخ. بستهٔ یدکِ کلیدِ حلقوی، دو بادسنج و رشتهٔ باتریِ UPS.\nتفسیر. رشتهٔ باتریِ UPS همان چیزی است که DEV-14 لازم دارد. یدک بخشی از تحویل و سابقهٔ دارایی است و با شمارهٔ سریالش وارد سامانهٔ نگهداری می‌شود (بخشِ «خ»).\n\n\n\n50.4.5 تاریخِ آغازِ ضمانت‌ها\nایده. تاریخِ آغازِ ضمانت در سابقهٔ دارایی با قرارداد مقایسه می‌شود (مثال 49.43).\nwarranty start dates in the asset records against the contract\n  (teaching: warranties start at taking-over, turbines per their own\n  contract)\n  PV modules         record 2027-10-15  contract 2028-06-01\n  unit transformers  record 2028-01-10  contract 2028-06-01\n  BESS               record none        contract 2028-06-01\n  PV modules: 7.6 months of warranty lost on paper\n  unit transformers: 4.7 months of warranty lost on paper\n  started at delivery instead of taking-over: found only at\n  the first claim; the record takes the contract's date\n\nمثال 50.23 (ضمانتی که روی کاغذ کوتاه شد) پرسش. کدام سابقه‌ها تاریخِ نادرست دارند و چه هزینه‌ای دارد؟\nپاسخ. ماژول‌ها از روزِ تحویلِ کالا آغاز شده‌اند و 7.6 ماه، ترانسفورماتورهای واحد 4.7 ماه را روی کاغذ از دست داده‌اند. باتری تاریخ ندارد.\nتفسیر. چنین خطایی در نخستین ادعا پیدا می‌شود، وقتی سازنده می‌گوید ضمانت تمام شده است. سابقه تاریخِ قرارداد را می‌گیرد.\n\n\n\n50.4.6 سندهای چون‌ساخت در تحویل\nایده. سهمِ سندهایی که به وضعیتِ چون‌ساخت رسیده‌اند، به تفکیکِ رشته (بخش 38.2.2).\ndocuments at as-built status (ASB, ch 38) by discipline at handover\n  discipline  documents  at ASB  share\n  electrical        120      96    80%\n  civil              85      80    94%\n  control            60      41    68%\n  mechanical         40      38    95%\n  fire               25      18    72%\n  plant: 273 of 330 (83%)\n  control is furthest behind - the very drawings whose\n  changes lessons B and C of ch 48 found; an IFC drawing at\n  handover is a drawing of a plant that was never built\n\nمثال 50.24 (نقشه‌ای از نیروگاهی که ساخته نشد) پرسش. کدام رشته عقب‌تر است؟\nپاسخ. کنترل با 68 %. کلِ نیروگاه 83 %.\nتفسیر. کنترل همان رشته‌ای است که تغییرهای میدانی‌اش را فصلِ ۴۸ پیدا کرد. نقشه‌ای که در تحویل هنوز «برای اجرا» است، نقشهٔ نیروگاهی است که هرگز ساخته نشد.\n\n\n\n50.4.7 فردِ مجاز در هر شیفت\nایده. شمارِ افرادِ مجازِ سنجیده با فهرستِ شیفت‌ها مقایسه می‌شود. هر شیفت دست‌کم یک فردِ مجاز برای کلیدزنی می‌خواهد.\nauthorised persons (HV) assessed: 3; shifts on the roster: 4\n  shift A: N. Tehrani\n  shift B: A. Hosseini, K. Saberi\n  shift C: none\n  shift D: none\n  shifts without an authorised person: C, D\n  a fault on those shifts waits for a call-out before any\n  switching: the fourth person of lesson C is needed for\n  the roster, and shift B's second could move to C or D\n\nمثال 50.25 (دو شیفتِ بی‌کلیدزن) پرسش. کدام شیفت‌ها فردِ مجاز ندارند؟\nپاسخ. شیفت‌های C و D.\nتفسیر. خرابی در این شیفت‌ها پیش از هر کلیدزنی منتظرِ فراخوان می‌مانَد. نفرِ چهارمِ مثال 50.21 برای فهرستِ شیفت لازم است، و نفرِ دومِ شیفتِ B می‌تواند جابه‌جا شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «پ»\n\n\n\n\nچهار چیزی که پیش از پذیرشِ بهره‌برداری بسته می‌شوند کدام‌اند؟\nتکمیلِ مکانیکی و پذیرشِ بهره‌برداری را مقایسه کنید.\nچرا نرخِ خالص، نه نرخِ بستن، فهرستِ نواقص را پیش‌بینی می‌کند؟\nعدول با عیبِ فراموش‌شده چه فرقی دارد؟\nصاحبِ عدولِ توانِ راکتیو کیست؟\nچرا حضور در آموزش شایستگی نیست؟\nیدک چگونه به سابقهٔ دارایی می‌رسد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-d",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-d",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.5 ت. آزمایشگاهِ راه‌اندازی: بستهٔ یک بلوکِ مبدّل",
    "text": "50.5 ت. آزمایشگاهِ راه‌اندازی: بستهٔ یک بلوکِ مبدّل\nاین بخش مثالِ کارشدهٔ اصلیِ فصل است: فهرستِ راه‌اندازیِ یک بلوکِ مبدّل، با پیش‌نیازها، روش، شاهدِ پذیرش و مسئول. بلوک همان =PVF1-3 است: رشته‌ها، جعبه‌های ترکیب، ایستگاهِ مبدّلِ فصلِ ۴۴ و ترانسفورماتورِ واحدِ فصل‌های ۳۹ و ۴۳. هر گامِ بسته شش فیلد دارد:\n\n\n\nجدول 50.1: شش فیلدِ هر گامِ بستهٔ راه‌اندازی\n\n\n\n\n\nفیلد\nپرسش\n\n\n\n\nپیش‌نیازها\nچه چیزی پیش از این گام بسته شده است؟\n\n\nروش\nکدام روشِ تأییدشده یا دستورِ سازنده؟\n\n\nمرزِ ایمنی\nچه چیزی برق دارد، چه چیزی جداست، با کدام مجوز؟\n\n\nشاهد\nچه سابقه‌ای قبولیِ گام را ثابت می‌کند؟\n\n\nمسئول\nچه کسی انجام می‌دهد و امضا می‌کند؟\n\n\nاگر شکست خورد\nتعیینِ تکلیف، پیش از آزمون نوشته‌شده\n\n\n\n\n\n\nROWS = [   # step, prerequisites, method, boundary, evidence, by, if it fails\n    (\"C01 documents and certificates\",\n     \"FAT reports (ch 44), MC certificate (ch 49)\", \"CP-PV-01 review\",\n     \"none (paper)\", \"review sheet, list of gaps\", \"owner's engineer\",\n     \"hold the pack; request the missing records\"),\n    (\"C02 visual and mechanical\", \"C01; area handed over\",\n     \"CP-PV-02 checklist\", \"de-energised, isolated, locked (permit)\",\n     \"checklist, photos\", \"test team\",\n     \"punch item A or B; retest after closure\"),\n    (\"C03 string polarity, Voc, Isc\",\n     \"C02; strings connected at combiners only\",\n     \"CP-PV-03 (approved, per IEC 62446-1)\",\n     \"DC live in daylight: qualified team, PPE per procedure\",\n     \"string record with G and T\", \"test team\",\n     \"isolate string; find cause; retest\"),\n    (\"C04 insulation resistance\", \"C03\", \"CP-PV-04 (approved)\",\n     \"as C03\", \"IR record\", \"test team\",\n     \"isolate; locate fault; repair; retest\"),\n    (\"C05 inverter pre-energisation checks\", \"C04; settings loaded\",\n     \"maker's commissioning manual\", \"\", \"maker's checklist\",\n     \"maker's engineer\", \"maker's disposition, recorded\"),\n    (\"C06 MV energisation of the unit transformer\",\n     \"lesson A prerequisites; authority signed\",\n     \"CP-MV-01 switching programme\",\n     \"switching by the authorised person only\",\n     \"switching log, readings\", \"authorised person\",\n     \"de-energise; investigate before retry\"),\n    (\"C07 inverter start, functional tests\", \"C05, C06\",\n     \"maker's manual + CP-PV-07\", \"energised plant: permit rules\", \"\",\n     \"maker's engineer + test team\", \"maker's disposition, recorded\"),\n    (\"C08 SCADA and controller points\", \"C07; loop checks (ch 48)\",\n     \"CP-CTL-02\", \"no change to live settings without permit\",\n     \"point list signed\", \"SCADA integrator\", \"punch; retest the point\"),\n    (\"C09 block performance check\", \"C08; 3 clear days\", \"CP-PV-09\",\n     \"normal operation\", \"PR of the block\", \"owner's engineer\", \"\"),\n]\nPACK = [dict(zip([\"step\"] + FIELDS, r)) for r in ROWS]\n\n50.5.1 کامل‌بودنِ بسته\nایده. برنامه هر گام را برای شش فیلد وارسی می‌کند. گامی که فیلدی خالی دارد، آماده نیست.\ncommissioning pack of the converter block =PVF1-3: 9 steps, 6 fields each\n  C01 documents and certificates         by owner's engineer\n  C02 visual and mechanical              by test team\n  C03 string polarity, Voc, Isc          by test team\n  C04 insulation resistance              by test team\n  C05 inverter pre-energisation checks   by maker's engineer\n  C06 MV energisation of the unit transformer by authorised person\n  C07 inverter start, functional tests   by maker's engineer + test team\n  C08 SCADA and controller points        by SCADA integrator\n  C09 block performance check            by owner's engineer\n  fields left empty:\n    C05 inverter pre-energisation checks: boundary\n    C07 inverter start, functional tests: evidence\n    C09 block performance check: fails\n  3 gaps: C05 has no safety boundary, C07 no evidence,\n  C09 no disposition - a step without a boundary is a step\n  without a permit, and a step without evidence cannot pass\n\nمثال 50.26 (گامی بی‌مرز، گامی بی‌شاهد) پرسش. بسته چه کم دارد و هر کمبود چه معنایی دارد؟\nپاسخ. سه جای خالی: C05 مرزِ ایمنی ندارد، C07 شاهد ندارد و C09 تعیینِ تکلیف ندارد.\nتفسیر. گامی بی‌مرزِ ایمنی گامی بی‌مجوز است، حتی اگر سازنده آن را انجام دهد. گامی بی‌شاهد نمی‌تواند قبول شود، چون چیزی قبولی‌اش را ثابت نمی‌کند. گامی بی‌تعیینِ تکلیف شکستش را به تصمیمِ همان لحظه می‌سپارد. بستهٔ کامل پیش از نخستین آزمون امضا می‌شود.\n\n\n\n50.5.2 یک شکست تا تعیینِ تکلیف\nایده. شکستِ آزمونِ عایقِ مثال 50.8 با تعیینِ تکلیفِ گامِ C04 دنبال می‌شود.\na failed step followed to its disposition (C04, insulation)\n  1. isolate S06, S16 at the combiner (lock, tag, record)\n  2. repeat S13's test: a missing record is a test not done\n  3. locate the fault section by section (approved method)\n  4. repair: replace the damaged cable or connector; record what\n  5. retest; record the new value with the instrument's number\n  6. close the punch item and update the string record\n  7. update the asset data (lesson I); then C05 may start\n  the disposition is written in the pack before the test, so\n  a failure is handled the same way late on the last working\n  day of the week as on the first morning\n\nمثال 50.27 (عصرِ واپسین روزِ هفته) پرسش. شکستِ عایق چگونه بسته می‌شود؟\nپاسخ. S06 و S16 در جعبهٔ ترکیب جدا و قفل و برچسب‌زده می‌شوند. آزمونِ S13 تکرار می‌شود. عیب با روشِ تأییدشده بخش به بخش پیدا و تعمیر می‌شود. آزمون تکرار و با شمارهٔ ابزار ثبت می‌شود. بندِ نواقص بسته و سابقهٔ رشته و دادهٔ دارایی به‌روز می‌شوند. سپس C05 می‌تواند آغاز شود.\nتفسیر. تعیینِ تکلیف پیش از آزمون در بسته نوشته می‌شود. پس شکست در عصرِ واپسین روزِ کاریِ هفته همان‌گونه رفتار می‌شود که در صبحِ نخستین روز. کارِ روی رشتهٔ معیوب کارِ متخصص با مجوز است و این فصل روشِ آن را نمی‌دهد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ت»\n\n\n\n\nشش فیلدِ هر گام را بگویید.\nچرا گامی بی‌مرزِ ایمنی گامی بی‌مجوز است؟\nچرا گامی بی‌شاهد نمی‌تواند قبول شود؟\nتعیینِ تکلیف کِی نوشته می‌شود و چرا؟\nترتیبِ گام‌های C01 تا C09 را با پله‌های شکل 50.1 مقایسه کنید.\nچرا C05 منتظرِ تعیینِ تکلیفِ C04 می‌مانَد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-e",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-e",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.6 ث. آزمون‌های کارکردیِ سامانه‌های کمکی",
    "text": "50.6 ث. آزمون‌های کارکردیِ سامانه‌های کمکی\nسامانه‌های کمکی (بخش 23.6، بخش 23.7) تجهیز به تجهیز آزموده شده‌اند. اینجا زنجیره‌ها آزموده می‌شوند: منبعِ عادی به منبعِ جایگزین، باتری و UPS زیرِ بارِ واقعی، کاستنِ بار به ترتیب، قفل‌وبست‌ها از حس‌گر تا کار، و راه‌اندازیِ دوباره پس از خاموشی. هر آزمونِ میدانی که خطر دارد، به دستِ گروهِ صلاحیت‌دار و با روشِ تأییدشده است. این فصل نتیجه‌ها را با معیارها می‌سنجد.\n\n50.6.1 انتقالِ منبع\nایده. تابلوی 400 V پست در چند آزمون از منبعِ عادی به منبعِ جایگزین منتقل می‌شود. هر آزمون جدا با حد سنجیده می‌شود.\nnormal-to-alternate supply transfer of the 400 V station board, limit 6 s\n  trial  time s\n      1     4.2\n      2     3.9\n      3     9.6  OVER\n      4     4.1\n  three trials pass and one takes 9.6 s: the transfer is not\n  accepted on its mean - the slow trial is the one the plant\n  will meet one night; its cause (a slow breaker spring, a\n  timer) is found and the four trials repeated\n\nمثال 50.28 (آزمونی که میانگین را خراب نمی‌کند) پرسش. انتقال پذیرفته می‌شود؟\nپاسخ. نه. آزمونِ سوم 9.6 s در برابرِ حدِ 6 s.\nتفسیر. میانگینِ چهار آزمون زیرِ حد است، ولی انتقال با میانگینش پذیرفته نمی‌شود. آزمونِ کند همان است که نیروگاه یک شب با آن روبه‌رو می‌شود. علتش پیدا و هر چهار آزمون تکرار می‌شوند.\n\n\n\n50.6.2 خودکفاییِ UPS و باتریِ ایستگاه\nایده. آزمونِ خودکفایی دو معیار دارد: زمان، و کمترین ولتاژی که بارها می‌پذیرند (بخش 23.7.1، بخش 34.6.5).\nautonomy tests on the real load (results from the approved procedure)\n  UPS-1 at 6.4 kW: 26 min against 30 required - FAIL\n  110 V station battery at 42 A: 4.6 h against 4.0 h required,\n    but the voltage at the end was 95 V against the 96 V the loads need\n    - FAIL: the hours were there, the volts were not\n  an autonomy test has two criteria, time and the lowest\n  voltage the loads accept (ch 23 battery sizing); the UPS\n  becomes DEV-14, the battery a retest after the string is\n  checked cell by cell\n\nمثال 50.29 (ساعت‌ها بود، ولت‌ها نبود) پرسش. کدام آزمون رد می‌شود و چرا؟\nپاسخ. هر دو. UPS-1 26 دقیقه در برابرِ ۳۰. باتریِ 110 V زمانِ 4.6 h را داد، ولی ولتاژِ پایان 95 V بود و بارها 96 V می‌خواهند.\nتفسیر. UPS همان DEV-14 است. باتری پس از وارسیِ سلول به سلول دوباره آزموده می‌شود. باتری‌ای که زمان را می‌دهد ولی ولتاژ را نه، در خاموشیِ واقعی رله‌ها را پیش از پایانِ زمان از کار می‌اندازد.\n\n\n\n50.6.3 کاستنِ بار و قفل‌وبست‌ها\nایده. کاستنِ بار پله‌به‌پله آزموده و ترتیبِ دیده‌شده با ترتیبِ طرح مقایسه می‌شود (بخش 20.7.2). هر قفل‌وبست از حس‌گر تا کار آزموده می‌شود.\nload shedding of the station board: planned step against observed\n  HVAC 2                   planned 1, observed 1\n  lighting non-essential   planned 2, observed 2\n  workshop                 planned 3, observed 4  WRONG\n  HVAC 1                   planned 4, observed 3  WRONG\n  HVAC 1 and the workshop shed in the wrong order: the\n  control-room cooling went before the workshop - two wires\n  swapped at the shedding relay, found by testing the chain,\n  not each relay alone\nauxiliary interlocks tested end to end\n  HVAC stops on smoke in control room        pass\n  pump stops on low tank level               pass\n  battery-room fan runs on charge            fail\n  UPS bypass on overload                     pass\n  diesel starts on loss of both feeds        not tested\n  the battery-room fan that does not run on charge is a safety\n  item (ch 23 ventilation): the room is not used for charging\n  until it passes; the diesel start on loss of both feeds is\n  the restart chain's first link and is tested before handover\n\nمثال 50.30 (دو سیمِ جابه‌جا) پرسش. زنجیره‌ها چه نشان دادند؟\nپاسخ. کارگاه و سرمایشِ ۱ جابه‌جا کاسته شدند: سرمایشِ اتاقِ فرمان پیش از کارگاه رفت. هواکشِ اتاقِ باتری هنگامِ شارژ کار نکرد و راه‌اندازیِ دیزل با ازدست‌رفتنِ هر دو تغذیه آزموده نشده است.\nتفسیر. دو سیمِ جابه‌جا در رلهٔ کاستنِ بار با آزمونِ هر رله به‌تنهایی دیده نمی‌شد. فقط آزمونِ زنجیره آن را نشان داد. هواکش یک قلمِ ایمنی است: اتاق تا قبولیِ آن برای شارژ به کار نمی‌رود. راه‌اندازیِ دیزل نخستین حلقهٔ زنجیرهٔ راه‌اندازیِ دوباره است (بخش 23.7.3).\n\n\n\n50.6.4 خودکفایی در بارِ طرح\nایده. آزمونِ خودکفایی در بارِ کم باتری را بهتر نشان می‌دهد. با یک مقیاسِ آموزشیِ \\(t \\propto P^{-1.15}\\) زمان در بارِ طرح برآورد می‌شود. عددِ واقعی از جدولِ تخلیهٔ سازنده می‌آید.\nUPS-1 autonomy: tested 26 min at 6.4 kW; the design load is 8.0 kW\n  teaching scaling t ~ P^-1.15: at the design load 20.1 min\n  30 min at 8.0 kW needs about 4.0 kWh delivered\n  a test at part load flatters a battery: the replacement\n  string of DEV-14 is sized and tested at the design load,\n  with the maker's discharge table, not this scaling\n\nمثال 50.31 (بیست دقیقه، نه بیست‌وشش) پرسش. UPS-1 در بارِ طرحِ 8 kW چند دقیقه می‌دهد؟\nپاسخ. \\(26 \\times (6.4/8)^{1.15} = 20.1\\) دقیقه.\nتفسیر. رشتهٔ باتریِ جایگزینِ DEV-14 برای بارِ طرح اندازه و در بارِ طرح آزموده می‌شود. حدودِ 4 kWh انرژیِ تحویلی برای ۳۰ دقیقه لازم است.\n\n\n\n50.6.5 راه‌اندازیِ دوبارهٔ سامانه‌های کمکی\nایده. پس از خاموشیِ کامل، سامانه‌های کمکی به ترتیب برمی‌گردند. زمانِ کلِ زنجیره با هدف سنجیده می‌شود (بخش 23.7.3).\nintegrated restart of the auxiliaries after a total loss of supply\n  step                                               minutes\n  diesel starts and closes onto the essential board       1.5\n  110 V chargers back; UPS recharging                     3.5\n  control-room HVAC restarts (staggered)                  6.5\n  SCADA servers and network checked                      12.5\n  protection relays healthy, alarms reviewed             20.5\n  grid back: transfer to the normal supply               22.5\n  22.5 min against a 30-minute teaching target - pass\n  the chain only works if the diesel start of lesson E (not\n  yet tested) works: the restart test waits for it\n\nمثال 50.32 (زنجیره‌ای که حلقهٔ نخستش آزموده نشده) پرسش. راه‌اندازیِ دوباره در هدف است؟\nپاسخ. 22.5 دقیقه در برابرِ هدفِ آموزشیِ ۳۰.\nتفسیر. زنجیره فقط وقتی کار می‌کند که راه‌اندازیِ دیزل کار کند، و آن هنوز آزموده نشده است (مثال 50.30). آزمونِ راه‌اندازیِ دوباره منتظرِ آن می‌مانَد.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-f",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-f",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.7 ج. پذیرشِ حفاظتِ آتش",
    "text": "50.7 ج. پذیرشِ حفاظتِ آتش\nسامانهٔ آتش در فصلِ ۳۲ با ماتریسِ علت و معلول طرح شد (بخش 32.4.2) و در فصلِ ۴۹ با سابقه‌هایش ساخته شد (بخش 49.8). پذیرش سه چیز می‌خواهد: هر جفتِ علت و معلولِ ماتریس دست‌کم یک بار با دستگاه‌های واقعی ثابت شده باشد، سیگنال‌های نظارتی در خرابیِ برق و ارتباط کار کنند، و امدادگران و مانورها آماده باشند. آزمون هرگز با تخلیهٔ واقعیِ خاموش‌کننده یا آتشِ کنترل‌نشده نیست: آشکارساز در حالتِ آزمون و رهاسازیِ شبیه‌سازی‌شده.\ndef fire() -&gt; dict:\n    share, missing = cm.cause_effect(src.CANDE, src.TESTED)\n    sup_fail = [k for k, v in src.SUPERVISORY.items() if v != \"pass\"]\n    return dict(share=share, missing=missing, sup_fail=sup_fail)\n\n50.7.1 پوششِ ماتریسِ علت و معلول\nایده. سهمِ جفت‌های علت و معلولی که در آزمون ثابت شده‌اند، و فهرستِ آن‌هایی که هرگز ثابت نشده‌اند.\nfire cause-and-effect: 17 cause-effect pairs in the approved matrix\n  proven in a test: 82%; never proven:\n    smoke, control room -&gt; damper close\n    smoke, cable cellar -&gt; notify fire service\n    smoke, battery container -&gt; notify fire service\n  supervisory signals failing: loss of the link to the control room\n  every pair is proven once with the real devices (detectors\n  in test mode, extinguishing release simulated - never a\n  live discharge); a damper or a call to the fire service\n  never proven is a function nobody has seen work\n\nمثال 50.33 (کارکردی که هیچ‌کس ندیده است) پرسش. کدام جفت‌ها ثابت نشده‌اند و کدام سیگنالِ نظارتی کار نکرد؟\nپاسخ. 82 % از ۱۷ جفت ثابت شده است. بستنِ دمپر با دودِ اتاقِ فرمان و خبر به آتش‌نشانی از زیرزمینِ کابل و از کانتینرِ باتری هرگز دیده نشده‌اند. سیگنالِ قطعِ پیوند با اتاقِ فرمان کار نکرد.\nتفسیر. دمپری که هرگز بسته‌شدنش دیده نشده، یا تماسی با آتش‌نشانی که هرگز آزموده نشده، کارکردی است که هیچ‌کس ندیده کار کند. قطعِ پیوند همان راهی است که هشدار از آن به اتاقِ فرمان می‌رسد و باید خرابیِ خودش را خبر دهد.\n\n\n\n50.7.2 آتش‌نشانی در مانورِ شبانه\nایده. زمانِ رسیدنِ آتش‌نشانی در یک مانورِ شبانه گام به گام اندازه‌گیری و با زمانِ برنامهٔ فصلِ ۳۲ مقایسه می‌شود.\nnight drill: the fire service called to the substation (times in min)\n  call to dispatch       9\n  travel 35 km          41\n  site gate to scene    12\n  set-up                 6\n  total 68 min against the 53 min planned (ch 32 placeholders)\n  the 12 gate-to-scene minutes are the plant's own: an escort\n  waiting at the gate and a lit route save most of them; the\n  fire strategy uses the measured time, not the planned one\n  (U-110)\n\nمثال 50.34 (پانزده دقیقه بیشتر از برنامه) پرسش. آتش‌نشانی چقدر دیرتر از برنامه رسید و کدام گام از آنِ نیروگاه است؟\nپاسخ. 68 دقیقه در برابرِ 53. دوازده دقیقه از دروازه تا صحنه است و آن از آنِ نیروگاه است.\nتفسیر. راهنمایی در دروازه و مسیرِ روشن بیشترِ آن دقیقه‌ها را برمی‌گرداند. راهبردِ آتش زمانِ اندازه‌گیری‌شده را به کار می‌برد، نه زمانِ برنامه (U-110).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ث» و «ج»\n\n\n\n\nآزمونِ زنجیره با آزمونِ تجهیز چه فرقی دارد؟\nچرا انتقالِ منبع با میانگینِ آزمون‌ها پذیرفته نمی‌شود؟\nدو معیارِ آزمونِ خودکفایی کدام‌اند؟\nچرا دو سیمِ جابه‌جا با آزمونِ هر رله دیده نمی‌شوند؟\nچرا هواکشِ اتاقِ باتری قلمِ ایمنی است؟\nپوششِ ماتریسِ علت و معلول را تعریف کنید.\nچرا آزمونِ آتش با تخلیهٔ واقعی انجام نمی‌شود؟\nسیگنالِ نظارتی چه کاری دارد؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-g",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-g",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.8 چ. پذیرشِ خدمت‌ها و الزام‌های شبکه",
    "text": "50.8 چ. پذیرشِ خدمت‌ها و الزام‌های شبکه\nفصلِ ۲۸ بیست‌وچهار الزامِ شبکه را با مطالعه، مدل و آزمونِ هر کدام در یک دفتر نوشت (بخش 28.4.6). پذیرشِ شبکه یعنی هر الزام به یکی از سه شاهد برسد: نتیجهٔ آزمونی امضاشده، آزمونِ نوعی با مدلِ همان نسخهٔ میان‌افزار، یا اعلامی که بهره‌بردارِ شبکه بپذیرد. همان ماتریسِ ردیابیِ فصلِ ۳۸ است (بخش 38.3.2)، این بار با نتیجه‌ها.\n\n50.8.1 ردیابیِ الزام‌ها تا نتیجه\nایده. برای هر الزام: آیا آزمونی در برنامه دارد، آیا نتیجه دارد، و نتیجه قبول است؟\nch 28's 24 grid requirements traced to commissioning results\n  no test planned: REQ-G11, REQ-G18, REQ-G22, REQ-G24\n  planned, no result yet: REQ-G10, REQ-G20, REQ-G21\n  failed: REQ-G01\n    REQ-G11: RoCoF withstand\n    REQ-G18: short-circuit contribution data\n    REQ-G22: stable at minimum grid strength\n    REQ-G24: fast frequency response, contracted\n    REQ-G01: reactive capability at the POC\n  four requirements have no test in the programme - the\n  network operator's acceptance needs an answer for each\n  (a test, a type test, a declaration it accepts); the\n  capability failure is DEV-11; a model not yet validated\n  (G21) holds the final operational notice\n\nمثال 50.35 (چهار الزامِ بی‌آزمون) پرسش. کدام الزام‌ها پاسخ ندارند؟\nپاسخ. چهار الزام در برنامه آزمون ندارند: تحملِ نرخِ تغییرِ بسامد، دادهٔ سهمِ اتصالِ کوتاه، پایداری در کمینهٔ قدرتِ شبکه و پاسخِ سریعِ بسامدیِ قراردادی. سه الزام آزمون دارند و نتیجه ندارند. یک الزام، توانِ راکتیو، رد شده است.\nتفسیر. پذیرشِ بهره‌بردارِ شبکه برای هر کدام پاسخ می‌خواهد. شکستِ توانِ راکتیو همان DEV-11 است. مدلی که هنوز اعتبارسنجی نشده (REQ-G21)، اعلامیهٔ نهاییِ بهره‌برداری را نگه می‌دارد.\n\n\n\n50.8.2 چه چیزی خدمتِ داده‌شده را ثابت می‌کند\nایده. سه نوع سند دربارهٔ یک خدمتِ شبکه گفته می‌شود و فقط دو تا شاهدِ آن‌اند.\nwhat proves a delivered grid service (REQ-G10, G24 contracted response)\n  a forecast score (ch 15, ch 37): how well the plant predicted\n    its output - it says nothing about a response delivered\n  a test result (lesson B): the controller answers an injected\n    signal with the droop asked - proof of capability\n  an event record: the plant's measured response to a real\n    frequency event, from the service meter at the agreed\n    measurement point - proof of delivery\n  only the last two go into the service's acceptance file\n\nمثال 50.36 (امتیازی که هیچ چیز ثابت نمی‌کند) پرسش. کدام سند وارد پروندهٔ پذیرشِ خدمت می‌شود؟\nپاسخ. نتیجهٔ آزمون (مثال 50.12) که توانایی را ثابت می‌کند، و سابقهٔ رخدادِ واقعی از کنتورِ خدمت در نقطهٔ اندازه‌گیریِ توافق‌شده که ارائه را ثابت می‌کند.\nتفسیر. امتیازِ پیش‌بینی (بخش 37.8) می‌گوید نیروگاه خروجیِ خودش را چقدر خوب پیش‌بینی کرد. هیچ چیز دربارهٔ پاسخ به یک رخدادِ شبکه نمی‌گوید و هرگز به‌جای شاهدِ خدمت پذیرفته نمی‌شود.\n\n\n\n50.8.3 آزمونِ شیبِ توان\nایده. نقطهٔ تنظیم با شیبِ معین بالا برده و شیبِ یک‌دقیقه‌ای از دادهٔ یک‌ثانیه‌ای حساب می‌شود (REQ-G14، فصل 27).\nramp-rate test: set point raised at 9 MW/min, limit 10 MW/min (REQ-G14)\n  worst one-minute ramp in the record: 21.1 MW/min\n  sliding one-minute windows above the limit: 67 of 1740\n  the controller held 9 MW/min; the excess came from a cloud\n  edge leaving the PV area during the ramp - the test is\n  repeated or the record cut at the event, as the procedure\n  says beforehand, never chosen afterwards\n\n\n\n\n\n\nشکل 50.7: آزمونِ شیبِ توان با دادهٔ یک‌ثانیه‌ای: کنترل‌گر با 9 MW/min بالا می‌برد و لبهٔ ابری که از بلوک‌ها می‌گذرد چیزی می‌افزاید.\n\n\n\n\nمثال 50.37 (رکوردی که پیش از آزمون بریده می‌شود) پرسش. آزمون قبول است؟\nپاسخ. کنترل‌گر 9 MW/min را نگه داشت، ولی بدترین شیبِ یک‌دقیقه‌ای 21.1 MW/min است: لبهٔ ابر در میانهٔ شیب.\nتفسیر. آزمون تکرار می‌شود یا رکورد در لحظهٔ رخداد بریده می‌شود، همان‌گونه که روش از پیش گفته است. هرگز پس از دیدنِ نتیجه انتخاب نمی‌شود.\n\n\n\n50.8.4 تأخیر و دسترس‌پذیریِ دورسنجی\nایده. تأخیرِ دورسنجی با صدک‌ها سنجیده می‌شود، نه با میانگین. دسترس‌پذیری در هفتهٔ انطباق با شمارِ مقدارهای رسیده (REQ-G17، فصل 35).\ntelemetry latency at the SAT: 400 changes timed from the POC to the\n  network operator's gateway (REQ-G17 teaching limit 2.0 s)\n  median 0.56 s, 95th 0.97 s, 99th 2.50 s, max 3.07 s\n  over the limit: 1.2% of changes\n  the median looks excellent; the tail is where a requirement\n  is met or missed - and the slow ones come every 97th change:\n  a periodic stall in the gateway (ch 35), not random noise\ntelemetry over the compliance week, a value every 4 s\n  expected 151,200, received 148,725: 98.36%\n  four gaps; the longest 2.0 h, during a gateway restart\n  against a 99 % teaching target the week FAILS; the two-hour gap alone\n  costs 1.2% - the restart procedure keeps a second path up\n  while one gateway restarts (ch 35 failover)\n\nمثال 50.38 (دمی که الزام را می‌سازد) پرسش. دورسنجی الزام را برآورده می‌کند؟\nپاسخ. میانه 0.56 s، ولی صدکِ ۹۹ 2.50 s و 1.2 % تغییرها بیش از حدِ 2 s، که هر ۹۷ تغییر یک بار می‌آیند. دسترس‌پذیریِ هفته 98.36 %، زیرِ هدفِ 99 %، و شکافِ دوساعته به‌تنهایی 1.2 % آن را گرفته است.\nتفسیر. کندیِ دوره‌ای یک گیرِ منظمِ دروازه است، نه نوفه. شکافِ دوساعته از راه‌اندازیِ دوبارهٔ دروازه بود: روشِ آن یک مسیرِ دوم را روشن نگه می‌دارد (بخش 35.4.5).\n\n\n\n50.8.5 ذخیرهٔ انرژیِ باتری برای خدمتِ بسامدی\nایده. برای خدمتی که 20 MW را ۳۰ دقیقه در هر دو جهت نگه دارد، انرژیِ قابلِ دادن و گرفتن در پنجرهٔ SOC با نیاز مقایسه می‌شود (بخش 20.4.1).\nBESS reserve for a 20 MW frequency service held 30 min\n  energy needed each way: 10.0 MWh\n  at SOC 50% in a 10%-90% window: 16.0 MWh to give, 16.0 MWh to take\n  both directions covered: yes - the test checks\n  the controller keeps SOC near the middle (ch 20 reserve\n  energy); a service test at 85 % SOC would pass upward and\n  fail downward\n\nمثال 50.39 (نیمه‌پر، نه پر) پرسش. ذخیره کافی است؟\nپاسخ. نیاز 10 MWh در هر جهت. در SOC پنجاه درصد، 16 MWh برای دادن و 16 MWh برای گرفتن: کافی.\nتفسیر. آزمون وارسی می‌کند که کنترل‌گر حالتِ شارژ را نزدیکِ میانه نگه دارد. آزمونی در 85 % به سوی بالا قبول و به سوی پایین رد می‌شد: فقط 2 MWh جا برای گرفتن می‌ماند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-h",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-h",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.9 ح. راه‌اندازیِ سامانهٔ صادرات",
    "text": "50.9 ح. راه‌اندازیِ سامانهٔ صادرات\nخطِ 132 kV، جایگاهِ E1، ترانسفورماتورهای اصلی و شینه‌های 33 kV (بخش 24.8، فصل 25) در مرزِ تأییدشده راه‌اندازی می‌شوند: سابقه‌های نصب و هویتِ مدار، آزمون‌های کابل و پایانه‌ها، کارکردِ تجهیزات، کنتور (بخش 48.2.5)، حفاظت و ارتباطِ سر به سر، و اجازهٔ هر برق‌دارکردن. پذیرشِ نقطهٔ اتصال امضای بهره‌بردارِ شبکه است.\n\n50.9.1 هم‌فازی، روکشِ کابل و قطعِ متقابل\nایده. وارسیِ هم‌فازی پیش از هر موازی‌کردن، آزمونِ روکشِ هر بخشِ کابل، و زمانِ قطعِ متقابل از سر تا سر در چند آزمون (بخش 28.4.12).\nexport circuit commissioning records\n  phasing: T2 HV designed ABC, found ACB\n  cable sheath tests not passed or not done: WS1 S4a, WS2 S1\n  intertrip end to end, limit 60 ms: trial(s) 4 (120 ms) over\n  a transformer phased ACB against ABC would short the bus at\n  the first parallel - the phasing check before closing the\n  coupler is the one that stops it; the slow intertrip trial\n  is the communications path (ch 28 intertrip, ch 35 links)\n  and is investigated, not averaged\n\nمثال 50.40 (ترانسفورماتوری با ترتیبِ فازِ دیگر) پرسش. کدام سابقه‌ها برق‌دارکردن را نگه می‌دارند؟\nپاسخ. سمتِ فشارِ قویِ T2 با ترتیبِ ACB به‌جای ABC وصل شده است. آزمونِ روکشِ WS1 S4a رد شده و WS2 S1 انجام نشده. یکی از پنج آزمونِ قطعِ متقابل 120 ms در برابرِ حدِ 60 ms است.\nتفسیر. ترانسفورماتوری با ترتیبِ فازِ دیگر در نخستین موازی‌شدن شینه را اتصالِ کوتاه می‌کند. وارسیِ هم‌فازی پیش از بستنِ کلیدِ کوپلاژ همان چیزی است که جلویش را می‌گیرد. آزمونِ کندِ قطعِ متقابل از مسیرِ ارتباطی است و بررسی می‌شود، نه میانگین گرفته می‌شود.\n\n\n\n50.9.2 ترتیبِ برق‌دارکردنِ نیروگاه\nایده. هر پله وقتی برق‌دار می‌شود که پلهٔ پیشین پذیرفته شده و اجازهٔ خودش را دارد (بخش 23.4.3).\nenergisation order of Plant P (each step needs the one before it\n  accepted, and its own permission)\n  1. export line and bay E1\n     by: network operator, by its switching programme\n  2. 132/33 kV transformers T1 then T2\n     by: owner's authorised person\n  3. 33 kV bus sections and coupler (phasing check)\n     by: authorised person\n  4. feeders WS1-3, PVF1-3, BESS-A/B one by one\n     by: authorised person\n  5. unit transformers, then converters (blocks)\n     by: authorised person + makers\n  6. export in steps to the agreed limit (ch 28 tests)\n     by: network operator\n  each step's permission is a record (lesson A); the order\n  keeps every new energisation backed by a tested upstream\n  protection - and the POC acceptance is the network\n  operator's signature, not the contractor's\n\nمثال 50.41 (از شبکه به سوی بلوک‌ها) پرسش. چرا ترتیب از خط به سوی بلوک‌هاست؟\nپاسخ. چون هر برق‌دارکردنِ تازه پشتِ یک حفاظتِ آزموده در بالادست است: خط پشتِ حفاظتِ شبکه، ترانسفورماتورها پشتِ خط، شینه‌ها پشتِ ترانسفورماتورها، تغذیه‌ها پشتِ شینه‌ها.\nتفسیر. اجازهٔ هر پله یک سابقه است (بخشِ «الف»). پله‌های ۱ و ۶ با بهره‌بردارِ شبکه است و با برنامهٔ کلیدزنیِ او. پذیرشِ نقطهٔ اتصال امضای اوست، نه امضای پیمانکار.\n\n\n\n50.9.3 کنتورهای فروش در هفتهٔ نخست\nایده. کنتورِ اصلی و وارسیِ فصلِ ۴۸ در هفتهٔ نخستِ صادرات روز به روز مقایسه می‌شوند (بخش 48.2.11).\nrevenue main and check meters, first week of export (MWh a day)\n  day  main     check    difference\n    1    412.0    412.3    +0.073%\n    2    398.5    398.9    +0.100%\n    3    405.2    405.5    +0.074%\n    4    421.7    422.1    +0.095%\n    5    390.1    390.3    +0.051%\n    6    410.6    411.0    +0.097%\n    7    415.9    416.3    +0.096%\n  mean difference +0.084%: both inside their class (ch 48), and\n  the check meter reads a little higher every day - the\n  trend watch of ch 48 starts from this baseline, recorded\n  in the commissioning report\n\nمثال 50.42 (خط‌مبنای روند) پرسش. اختلافِ دو کنتور چقدر است؟\nپاسخ. میانگین +0.084 %، هر روز با یک علامت.\nتفسیر. هر دو در کلاسِ خود هستند. اختلافِ پایدار خط‌مبنای پایشِ روندِ فصلِ ۴۸ است و در گزارشِ راه‌اندازی ثبت می‌شود.\n\n\n\n50.9.4 هفتهٔ کیفیتِ توان\nایده. اعوجاجِ هارمونیکیِ ولتاژ در نقطهٔ اتصال یک هفته با مقدارهای ده‌دقیقه‌ای اندازه‌گیری و صدکِ ۹۵ با حد مقایسه می‌شود (فصل 27).\nvoltage THD at the POC over the compliance week (1008 ten-minute values)\n  95th percentile 2.63 %, maximum 3.42 %; teaching limit 3.0 % (ch 27)\n  - the week passes on its 95th percentile; the maximum\n  came on day 5 at 23:10 with a capacitor bank switched in the network,\n  not a plant step - the background measured before connection\n  (ch 27) is what separates the two\n\nمثال 50.43 (بیشینه‌ای که از نیروگاه نبود) پرسش. هفته قبول است و بیشینه از کجاست؟\nپاسخ. صدکِ ۹۵ 2.63 % زیرِ حدِ آموزشیِ 3 %. بیشینهٔ 3.42 % در شبِ روزِ پنجم با کلیدزنیِ یک بانکِ خازنی در شبکه آمد.\nتفسیر. پیش‌زمینه‌ای که پیش از اتصال اندازه‌گیری شد (فصلِ ۲۷) همان چیزی است که سهمِ نیروگاه را از سهمِ شبکه جدا می‌کند. بی آن، بیشینه به پای نیروگاه نوشته می‌شد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «چ» و «ح»\n\n\n\n\nسه شاهدِ پذیرفتنی برای یک الزامِ شبکه کدام‌اند؟\nچرا الزامِ بی‌آزمون در پذیرش پاسخ می‌خواهد؟\nآزمون و سابقهٔ رخداد هر کدام چه چیزی را ثابت می‌کنند؟\nچرا امتیازِ پیش‌بینی شاهدِ خدمت نیست؟\nوارسیِ هم‌فازی جلوی چه چیزی را می‌گیرد؟\nچرا آزمونِ کندِ قطعِ متقابل میانگین گرفته نمی‌شود؟\nترتیبِ برق‌دارکردن را از خط تا بلوک‌ها بگویید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-i",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-i",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.10 خ. پذیرشِ تحویلِ اطلاعات",
    "text": "50.10 خ. پذیرشِ تحویلِ اطلاعات\nتحویلِ اطلاعات فرستادنِ پرونده‌ها نیست. پذیرفته می‌شود وقتی آزموده شده باشد: فیلدهای لازم پرند، کلیدها یکتایند، ارجاع‌ها به جایی موجود اشاره می‌کنند، بازنگری‌ها با دفترِ سندها می‌خوانند، داده‌ها در سامانهٔ مدیریتِ نگهداریِ مالک ورودِ آزمایشی شده و جست‌وجو و به کار برده شده‌اند، دسترسی، پشتیبان و بازیابی آزموده شده‌اند، کاربران آموزش دیده‌اند و نقص‌های داده بسته شده‌اند. فصلِ ۳۸ امتیازِ تحویل را تعریف کرد (بخش 38.8.3) و فصلِ ۴۹ دادهٔ دارایی را ثبت کرد (بخش 49.12). اینجا همان داده پیش از ورود آزموده می‌شود.\ndef validate(rows: list[dict], required, key: str, refs: dict) -&gt; dict:\n    \"\"\"Handover data checks: rows missing a required field, duplicate keys,\n    and references that point nowhere (refs: field -&gt; set of valid\n    values). Returns lists of (row key, problem).\"\"\"\n    out = {\"missing\": [], \"duplicate\": [], \"dangling\": []}\n    seen = set()\n    for r in rows:\n        k = r.get(key)\n        for f in required:\n            if r.get(f) in (None, \"\"):\n                out[\"missing\"].append((k, f))\n        if k in seen:\n            out[\"duplicate\"].append((k, key))\n        seen.add(k)\n        for f, valid in refs.items():\n            if r.get(f) not in (None, \"\") and r[f] not in valid:\n                out[\"dangling\"].append((k, f))\n    return out\ndef check_rows() -&gt; dict:\n    out = cm.validate(src.HANDOVER_ROWS, REQUIRED, \"tag\",\n                      {\"floc\": src.FLOCS, \"doc\": set(src.DOCS)})\n    out[\"revision\"] = [(r[\"tag\"], r[\"doc_rev\"], src.DOCS[r[\"doc\"]])\n                       for r in src.HANDOVER_ROWS if r[\"doc\"] in src.DOCS\n                       and r[\"doc_rev\"] != src.DOCS[r[\"doc\"]]]\n    return out\n\n50.10.1 وارسیِ داده پیش از ورود\nایده. هر سطرِ دادهٔ تحویل با فیلدهای لازم، یکتاییِ برچسب، فهرستِ جایگاه‌های کارکردی (بخش 35.7.9)، دفترِ سندها و بازنگریِ هر سند سنجیده می‌شود.\nhandover data of block PVF1-3 before import: 8 rows, 8 required fields\n  missing fields:    =PVF1-3-Q1 maint\n  duplicate keys:    =PVF1-3-T1\n  dangling refs:     =PVF1-3-SW1 floc, =PVF1-3-UPS1 doc\n  revision differs from the document register:\n    =PVF1-3-INV1: row says C02, register says C03\n  5 of 8 rows have a defect; an import would load them\n  as they are - a maintenance plan for nothing, a location that\n  does not exist, a drawing revision that was replaced; the\n  rows are corrected at the source and the check run again\n\nمثال 50.44 (پنج سطر از هشت) پرسش. چه نقص‌هایی هست؟\nپاسخ. کلیدِ Q1 برنامهٔ نگهداری ندارد. T1 دو بار آمده است. SW1 به جایگاهی اشاره می‌کند که وجود ندارد (PV-B3-ST به‌جای PV-B03-ST). UPS1 به سندی اشاره می‌کند که در دفتر نیست. INV1 بازنگریِ C02 را دارد و دفتر C03 را.\nتفسیر. ورود آن‌ها را همان‌گونه که هستند بار می‌کرد: کلیدی بی‌نگهداری، جایگاهی که نیست، نقشه‌ای که جایگزین شده. سطرها در منبع درست و وارسی دوباره اجرا می‌شود.\n\n\n\n50.10.2 ورودِ آزمایشی و بازیابی\nایده. داده در یک نسخهٔ آزمایشیِ سامانهٔ نگهداری وارد می‌شود. سپس سه دارایی جست‌وجو، نقشه‌شان باز و یک دستورِ کارِ آزمایشی صادر می‌شود. پشتیبان‌گیری و بازیابی با هدفِ زمانِ بازیابی سنجیده می‌شود (بخش 36.4.2).\ntrial import into the owner's maintenance system (a test copy)\n  accepted 4, rejected 4 (missing field, unknown\n  location or document, duplicate key)\n  the system accepts INV1 with its old drawing revision: an\n  import that 'works' is not a check - the revision rule is\n  ours to run before it (ch 38 revision rules)\n  then: search for three assets by tag, open their drawings,\n  raise a test work order, and delete the test copy\nbackup and restore test of the maintenance system and document store\n  restored in 11.5 h against a recovery time objective of 8 h - FAIL\n  data lost: 0 h\n  the restore that was never tried takes longest on the day it\n  is needed (ch 36 recovery); this one is repeated after the\n  restore procedure is fixed, and its time is recorded\n\nمثال 50.45 (ورودی که «کار می‌کند») پرسش. ورود و بازیابی چه نشان دادند؟\nپاسخ. چهار سطر پذیرفته و چهار رد شد. سامانه INV1 را با بازنگریِ کهنه پذیرفت. بازیابی 11.5 ساعت طول کشید، در برابرِ هدفِ ۸ ساعت.\nتفسیر. ورودی که «کار می‌کند» وارسی نیست. قاعدهٔ بازنگری را ما پیش از ورود اجرا می‌کنیم، چون سامانه آن را نمی‌شناسد. بازیابی‌ای که هرگز آزموده نشده، در روزی که لازم است بیشترین زمان را می‌گیرد. این یکی پس از اصلاحِ روش تکرار می‌شود.\n\n\n\n50.10.3 دورهٔ نگهداریِ داده\nایده. دورهٔ نگهداریِ پیکربندی‌شده برای هر گونه داده با نیازِ مالک مقایسه می‌شود (بخش 35.3).\nretention configured at handover against the owner's requirement (years)\n  1-second plant data            kept  1  required  1\n  10-minute SCADA history        kept  5  required 25  SHORT\n  event and alarm logs           kept 10  required 10\n  revenue metering               kept 10  required 10\n  test records and certificates  kept 25  required 25\n  configuration backups          kept  2  required 25  SHORT\n  the 10-minute history feeds every performance claim of the\n  plant's life (ch 37), and old configurations are the only\n  record of what was changed (ch 36) - retention is set\n  before the first year is lost, not after (ch 35)\n\nمثال 50.46 (سالی که پیش از تنظیم از دست می‌رود) پرسش. کدام داده‌ها کوتاه‌تر از نیاز نگه داشته می‌شوند؟\nپاسخ. تاریخچهٔ ده‌دقیقه‌ای اسکادا ۵ سال در برابرِ ۲۵، و نسخه‌های پشتیبانِ پیکربندی ۲ سال در برابرِ ۲۵.\nتفسیر. تاریخچهٔ ده‌دقیقه‌ای پایهٔ هر ادعای عملکرد در عمرِ نیروگاه است (فصلِ ۳۷). پیکربندی‌های کهنه تنها سابقهٔ آن چیزی‌اند که تغییر کرد (فصلِ ۳۶). نگهداری پیش از آنکه سالِ نخست از دست برود تنظیم می‌شود.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-j",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-j",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.11 د. پذیرشِ آمادگیِ اضطرار و امنیت",
    "text": "50.11 د. پذیرشِ آمادگیِ اضطرار و امنیت\nنیروگاه با برنامهٔ اضطراریِ کارکننده دست به دست می‌شود (بخش 32.9.1، بخش 32.6.4). پیش از تحویل: نقش‌ها نام دارند، تماس‌ها تازه وارسی شده‌اند، راهِ ارتباطِ جایگزین آزموده شده، دسترسیِ امدادگران و انتقالِ پزشکی تمرین شده، آموزشِ بدوِ ورود و گزارشِ رخداد کار می‌کنند و مانورهای اضطراری لازم انجام شده‌اند. جزئیاتِ امنیتی در این کتاب نمی‌آید.\n\n50.11.1 نقش‌ها، تماس‌ها و مانورها\nایده. هر نقشِ برنامه یک نام دارد، هر تماس در ۹۰ روزِ گذشته وارسی شده است (آموزشی) و هر مانورِ لازم سابقه دارد.\nemergency readiness before operational handover (2028-04-01)\n  roles without a name: incident controller (night)\n  contacts not verified in the last 90 days:\n    hospital: 151 days\n    police: 108 days\n  drills not yet done: casualty at a PV block, night, loss of communications\n  the plant changes hands with its emergency plan working:\n  a night with no incident controller, a hospital number\n  nobody has rung since November and an untested night\n  casualty drill are three reasons to wait (ch 32)\n\nمثال 50.47 (سه دلیل برای صبر) پرسش. چه چیزی آمادگی را کامل نمی‌کند؟\nپاسخ. فرماندهِ رخدادِ شب نام ندارد. شمارهٔ بیمارستان ۱۵۱ روز و شمارهٔ پلیس ۱۰۸ روز است که وارسی نشده‌اند. مانورِ مصدوم در یک بلوکِ خورشیدی در شب و مانورِ قطعِ ارتباط انجام نشده‌اند.\nتفسیر. شبی بی‌فرماندهِ رخداد، شماره‌ای که از آبان کسی آن را نگرفته و مانورِ شبانه‌ای که انجام نشده، سه دلیل برای صبر در تحویل‌اند. بخشِ «ر» فصلِ ۴۹ همین‌ها را پیش از آغازِ ساخت خواست. پیش از آغازِ بهره‌برداری هم همین‌ها لازم است.\n\n\n\n50.11.2 آزمونِ درختِ تماس\nایده. درختِ تماس از اتاقِ فرمان آغاز می‌شود. زمانِ رسیدن به هر نقش اندازه‌گیری می‌شود.\ncall-tree test from the control room (minutes until each answered)\n  incident controller      2\n  first-aid lead           5\n  fire warden lead         6\n  fire service             3\n  network operator         8\n  hospital                14\n  community liaison       16\n  everyone reached in 16 min; last: community liaison\n  the hospital took 9 minutes on the stale number of lesson J;\n  the tree is tested with the night roster too, which has no\n  incident controller yet\n\nمثال 50.48 (شانزده دقیقه تا آخرین نفر) پرسش. همه کِی در دسترس‌اند و کجا کند بود؟\nپاسخ. همه در ۱۶ دقیقه. بیمارستان ۹ دقیقه طول کشید، با همان شمارهٔ کهنهٔ مثال 50.47.\nتفسیر. درختِ تماس با فهرستِ شیفتِ شب هم آزموده می‌شود، که هنوز فرماندهِ رخداد ندارد. آزمونی که فقط در ساعتِ اداری انجام شود، شب را نمی‌آزماید.\n\n\n\n50.11.3 شمارشِ تجمع در مانورِ تخلیه\nایده. در مانورِ تخلیه، شمارِ تجمع با فهرستِ دروازه مقایسه می‌شود. هر اختلاف تا یافتنِ آخرین نفر جست‌وجو می‌خواهد.\nevacuation drill: muster count against the gate log\n  inside by the gate log 62; mustered 60; unaccounted 2\n  found afterwards: 4 had left without badging out and\n  2 visitors had come in with a group, never logged\n  really inside 60; still missing 0 - nobody, but\n  the count took 25 minutes to prove it; in a real event\n  rescuers would have searched for people who were not there\n  (ch 49 gate and induction)\n\nمثال 50.49 (بیست‌وپنج دقیقه برای هیچ‌کس) پرسش. چند نفر ناپیدا بودند و در واقع چند نفر؟\nپاسخ. بر پایهٔ فهرست ۲، در واقع هیچ‌کس: ۴ نفر بی‌ثبتِ خروج رفته بودند و ۲ مهمان بی‌ثبتِ ورود آمده بودند. درون واقعاً ۶۰ نفر بود.\nتفسیر. شمارش ۲۵ دقیقه طول کشید تا ثابت کند کسی گم نشده است. در رخدادِ واقعی، امدادگران دنبالِ کسانی می‌گشتند که آنجا نبودند. دروازه و آموزشِ بدوِ ورودِ فصلِ ۴۹ (مثال 49.46) همین را پیشگیری می‌کنند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «خ» و «د»\n\n\n\n\nچرا تحویلِ اطلاعات فرستادنِ پرونده‌ها نیست؟\nچهار وارسیِ دادهٔ تحویل پیش از ورود کدام‌اند؟\nچرا سامانهٔ نگهداری بازنگریِ کهنه را می‌پذیرد؟\nورودِ آزمایشی پس از بارکردن چه آزمون‌هایی دارد؟\nچرا بازیابیِ آزموده‌نشده دیر می‌کشد؟\nآمادگیِ اضطرار پیش از تحویل چه چیزهایی می‌خواهد؟\nچرا تماس‌ها دوره‌ای وارسی می‌شوند؟",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-plantp",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-plantp",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.12 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "50.12 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\nthree numbers by hand, checked by the scripts\n  one module short of 26 at 1,217 V: 46.8 V less, 1,170 V\n  WS3 relay at 5 x pickup, TMS 0.25: 0.25 x 0.14 / (5^0.02 - 1) = 1.07 s\n  PR of 9 days: 2,988 / (60 x 60.3) = 0.826\n\nمثال 50.50 (مقدماتی: سه عدد با دست) پرسش. ولتاژِ رشته‌ای با یک ماژولِ کم، زمانِ رلهٔ WS3 و نسبتِ عملکردِ نُه روز را با دست حساب کنید.\nپاسخ. یک ماژول \\(1\\,217/26 = 46.8\\,\\text{V}\\)، پس رشتهٔ کوتاه حدودِ 1,170 V. رلهٔ WS3: \\(0.25 \\times 0.14/(5^{0.02} - 1) = 1.07\\,\\text{s}\\). نسبتِ عملکرد: \\(2\\,988/(60 \\times 60.3) = 0.826\\).\nبررسیِ معقول‌بودن. هر سه با سطرِ برنامه می‌خوانند: S03 با 1,172 V در مثال 50.7، 1.07 s در مثال 50.9 و 0.826 در مثال 50.13.\nتفسیر. حسابِ دستی هر جدولی را که از همان رابطه می‌آید قابلِ اعتماد می‌کند.\n\noperational acceptance of Plant P (criteria of the contract, teaching)\n  [ ] all A punch items closed\n  [x] B punch items with owner and date\n  [ ] every requirement traced to a passed test or an accepted deviation\n  [x] PR test met (measured value, contract rule)\n  [ ] auxiliary chains passed (transfer, autonomy, shedding, interlocks)\n  [ ] fire cause-and-effect fully proven\n  [ ] handover data imported without defects\n  [ ] operators and authorised persons assessed\n  [ ] emergency roles, contacts and drills complete\n  [ ] spares received\n  2 of 10 met: the plant runs and exports in its\n  tests, but it is not handed over - each open criterion has\n  its record in this chapter, an owner and a date; handover\n  with a list of exceptions is a decision the owner signs,\n  not a default\n\nمثال 50.51 (میانی: پذیرشِ بهره‌برداری) پرسش. آیا نیروگاه را می‌شود تحویلِ بهره‌برداری داد؟\nپاسخ. هنوز نه. دو معیار از ده برآورده شده است: بندهای ردهٔ B با مسئول و تاریخ، و آزمونِ نسبتِ عملکرد. هشت معیارِ دیگر هر کدام سابقه‌ای در این فصل دارند.\nتفسیر. نیروگاه در آزمون‌هایش کار می‌کند و صادر می‌کند، ولی تحویل نمی‌شود. هر معیارِ باز سابقه، مسئول و تاریخ دارد. تحویل با فهرستی از استثناها تصمیمی است که مالک امضا می‌کند، نه پیش‌فرض.\n\nD-054 commissioning, acceptance and handover basis\n  1 every energisation by a named authorised person, with a\n    permit and its prerequisites closed; instruments in date\n  2 progressive verification: each result against an expected\n    value and a written criterion (strings by the model, relays\n    by the settings file, controller by the requirement)\n  3 failed tests follow the disposition written in the pack\n    before the test; deviations decided by their owner\n  4 auxiliary systems accepted as chains; fire acceptance by\n    the full cause-and-effect matrix, never a live discharge\n  5 every grid requirement traced to a test, a type test or\n    an accepted declaration; a forecast score proves nothing\n  6 export energised in order, each step with its permission;\n    phasing proven before any parallel\n  7 handover data validated (fields, keys, references,\n    revisions), trial-imported and restored before acceptance\n  8 handover only with emergency roles, contacts and drills done\n  open: approved commissioning procedures and the network\n    operator's acceptance tests and witness plan (U-131)\n\nمثال 50.52 (یکپارچه: مبنای راه‌اندازی، پذیرش و تحویل) پرسش. مبنا را با موردهای باز بنویسید.\nپاسخ. هشت بندِ بالا، با موردِ بازِ U-131: روش‌های راه‌اندازیِ تأییدشده و آزمون‌ها و برنامهٔ شاهدِ بهره‌بردارِ شبکه.\nتفسیر. این تصمیمِ D-054 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفصلِ ۲۶: ضریبِ زمانیِ رلهٔ WS3 با پروندهٔ تنظیم نمی‌خواند. بازخوانیِ تنظیم‌ها پیش‌نیازِ هر تزریق است.\nفصلِ ۲۸: توانِ راکتیو در 100 MW کم است (DEV-11). چهار الزام در برنامهٔ آزمون نیستند و مدل هنوز اعتبارسنجی نشده است.\nفصلِ ۲۳: خودکفاییِ UPS-1 کم است و ولتاژِ پایانِ باتری زیرِ نیازِ بارهاست. کاستنِ بار و هواکشِ اتاقِ باتری اصلاح می‌شوند.\nفصلِ ۳۲: سه جفتِ علت و معلول و یک سیگنالِ نظارتی ثابت نشده‌اند. نقشِ شب و دو مانور باز است.\nفصلِ ۳۸: پنج از هشت سطرِ دادهٔ تحویل نقص دارند و بازیابی از هدف کندتر است.\nفصلِ ۵۱: بهره‌برداری با همین سابقه‌ها، عدول‌ها و فهرستِ استثناها آغاز می‌شود.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-numbers",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-numbers",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.13 عددهای کلیدیِ راه‌اندازی و تحویل",
    "text": "50.13 عددهای کلیدیِ راه‌اندازی و تحویل\n\n\n\nجدول 50.2: عددهای کلیدیِ فصلِ ۵۰ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nعدد\nمقدار\nمنبع\n\n\n\n\nولتاژ و جریانِ مورد انتظارِ رشته\n1,217 V و 11.58 A\nمثال 50.7\n\n\nرشته‌های ردشده در CB07\n۴ از ۲۰\nمثال 50.7\n\n\nزمانِ رلهٔ WS3، مورد انتظار و اندازه‌گیری\n1.07 و 1.30 s\nمثال 50.9\n\n\nخیز و نشستِ آزمونِ پله\n4.8 و 7.3 s\nمثال 50.10\n\n\nتوانِ راکتیو در 100 MW\n30.6 در برابرِ 33 Mvar\nمثال 50.11\n\n\nافتِ مشخصهٔ اندازه‌گیری‌شده\n4.30 %\nمثال 50.12\n\n\nنسبتِ عملکرد و کرانِ پایین\n0.826 و 0.806\nمثال 50.13\n\n\nخودکفاییِ UPS-1\n۲۶ از ۳۰ دقیقه\nمثال 50.29\n\n\nپوششِ علت و معلول\n82 %\nمثال 50.33\n\n\nالزام‌های بی‌آزمون، بی‌نتیجه، ردشده\n۴، ۳، ۱\nمثال 50.35\n\n\nسطرهای ناقصِ دادهٔ تحویل\n۵ از ۸\nمثال 50.44\n\n\nصدکِ ۹۹ تأخیرِ دورسنجی\n2.50 s\nمثال 50.38\n\n\nتوربین‌های آزادشده\n۷ از ۱۲\nمثال 50.14\n\n\nرسیدنِ آتش‌نشانی در مانور\n۶۸ در برابرِ ۵۳ دقیقه\nمثال 50.34\n\n\nمعیارهای پذیرشِ برآورده\n۲ از ۱۰\nمثال 50.51",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-design",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-design",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.14 گردشِ کارِ راه‌اندازی و تحویل",
    "text": "50.14 گردشِ کارِ راه‌اندازی و تحویل\n\n\nمرزها، دفترِ اختیار، مجوزها و پیش‌نیازهای هر برق‌دارکردن را بنویسید (بخش 50.2).\nبرای هر آزمون مقدارِ مورد انتظار و معیارِ نوشته را پیش از آزمون تعیین کنید (بخش 50.3).\nبستهٔ هر بلوک را با شش فیلد و تعیینِ تکلیفِ هر شکست بسازید (بخش 50.5).\nسامانه‌های کمکی را چون زنجیره و آتش را با کلِ ماتریس بپذیرید (بخش 50.6، بخش 50.7).\nهر الزامِ شبکه را تا یک شاهد دنبال کنید و صادرات را به ترتیب برق‌دار کنید (بخش 50.8، بخش 50.9).\nنواقص، عدول‌ها، آموزش و یدک‌ها را با نرخ و صاحب ببندید (بخش 50.4).\nدادهٔ تحویل را وارسی، ورودِ آزمایشی و بازیابی کنید (بخش 50.10).\nآمادگیِ اضطرار را ثابت کنید و پذیرشِ بهره‌برداری را با معیارها امضا کنید (بخش 50.11، مثال 50.51).",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-lab",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-lab",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.15 آزمایشگاه‌های پایتونِ این فصل",
    "text": "50.15 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 50.3: آزمایشگاه‌های پایتونِ فصلِ ۵۰\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nاختیار، درخواست‌ها، پیش‌نیازها، ابزارها، رشته‌ها، عایق، رله‌ها، پله، توانایی، بسامد، نسبتِ عملکرد، نواقص، عدول‌ها، آموزش، یدک‌ها، کمکی، آتش، الزام‌ها، صادرات، دادهٔ تحویل، آمادگی\n\n\nحکمرانی\nexamples_a\nاختیار، پیش‌نیازها، ابزارها\n\n\nآزمون‌ها\nexamples_b\nرشته‌ها، عایق، رله‌ها، پله، توانایی، افت، نسبتِ عملکرد\n\n\nتحویل\nexamples_c\nنواقص، عدول‌ها، آموزش، یدک‌ها\n\n\nبستهٔ بلوک\nlab_d\nکامل‌بودنِ بسته، تعیینِ تکلیف\n\n\nکمکی و آتش\nexamples_e\nانتقال، خودکفایی، کاستنِ بار، قفل‌وبست، علت و معلول\n\n\nشبکه و صادرات\nexamples_g\nردیابیِ الزام‌ها، شاهدِ خدمت، هم‌فازی، ترتیبِ برق‌دارکردن\n\n\nاطلاعات و آمادگی\nexamples_i\nوارسیِ داده، ورودِ آزمایشی، بازیابی، آمادگی\n\n\nدورِ دوم\nexamples_s\nمهلتِ اعلام، نسبتِ ترانسفورماتور، تأخیر، رفت‌وبرگشتِ باتری، شیب، دسترس‌پذیری، کنتورها، ضمانت‌ها، راه‌اندازیِ دوباره\n\n\nدورِ سوم\nexamples_t\nمجوزهای هم‌پوشان، آزادسازیِ توربین‌ها، چون‌ساخت، خودکفایی در بارِ طرح، مانورِ آتش‌نشانی، ذخیرهٔ باتری\n\n\nدورِ چهارم\nexamples_u\nدیفرانسیلِ ترانسفورماتور، شبکهٔ زمین، هفتهٔ کیفیتِ توان، نگهداریِ داده، درختِ تماس\n\n\nدورِ پنجم\nexamples_v\nنسبتِ ابزار به رواداری، فردِ مجاز در شیفت‌ها، شمارشِ تجمع\n\n\nنیروگاهِ P\nintegrated\nبا دست، پذیرش، مبنای D-054\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ commissioning پایهٔ این برنامه‌هاست: مقدارهای مورد انتظارِ رشته از مدلِ تک‌دیودی، رأی دربارهٔ هر رشته، رله‌ها در برابرِ منحنی، پوششِ علت و معلول، وارسیِ دادهٔ تحویل و ردیابیِ الزام‌ها. همه با آزمون‌هایی در برابرِ حسابِ دستی و حالت‌های مرزی سنجیده شده‌اند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-mfg",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-mfg",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.16 ساخت و این فصل",
    "text": "50.16 ساخت و این فصل\nاین فصل ساختِ صنعتی نیست، پایانِ زنجیرهٔ شاهد است. آزمون‌های کارخانهٔ فصل‌های ۴۰ تا ۴۸ پلهٔ نخستِ شکل 50.1‌اند و در ساختگاه تکرار نمی‌شوند مگر اینکه حمل، انبار یا نصب آن‌ها را تهدید کرده باشد. آنچه ساختگاه می‌افزاید، آزمونِ چیزهایی است که کارخانه نمی‌تواند ببیند: رشته‌ها با ماژول‌های واقعی، رله‌ها با تنظیم‌های پروژه، کنترل‌گر با شبکهٔ واقعی، زنجیره‌های کمکی و آتش با همهٔ حلقه‌ها، و داده در سامانهٔ مالک.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-std",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-std",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.17 جعبهٔ استاندارد و انطباق",
    "text": "50.17 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nمستندات، آزمون‌های راه‌اندازی و نگهداریِ فتوولتائیک: IEC 62446-1:2016+AMD1:2018 (STD-063). پایشِ عملکرد: IEC 61724-1:2021 (STD-069). الزام‌های اتصال: IEEE Std 2800-2022 (STD-102)، فقط وقتی بهره‌بردارِ شبکه آن را مرجع کند.\nآتش در نیروگاه‌ها: NFPA 850:2026 (STD-139)، فقط با ارجاعِ راهبردِ آتشِ پروژه. مدیریتِ رخداد: ISO 22320:2018 (STD-138). کیفیت: ISO 9001:2026 (STD-167).\nاطلاعات و دارایی‌ها: ISO 19650-1:2018 (STD-031)، ISO 55000:2024 (STD-030). امنیتِ فناوریِ عملیاتی و بازیابی: سری IEC 62443 (STD-156 تا STD-161).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، حد، ولتاژِ آزمون یا روش نقل نشده است. رواداری‌های رشته، حدِ عایق، رواداریِ رله، الزام‌های پله، توانِ راکتیو و افت، حدهای انتقال و خودکفایی، و حدهای دادهٔ تحویل آموزشی‌اند. حدِ واقعی را روش‌های تأییدشده، سازندگان، قرارداد و بهره‌بردارِ شبکه می‌دهند. (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-deliverable",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-deliverable",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.18 تحویل‌دادنیِ نیروگاهِ P",
    "text": "50.18 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 50.4: سندهای فصلِ ۵۰ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-PRO-0010\nبرنامهٔ راه‌اندازی، دفترِ اختیار و بسته‌های بلوک‌ها\nشش فیلدِ هر گام، پیش از آزمون\n\n\nPLP-PRJ-REG-0033\nدفترِ نتیجه‌های آزمون و ردیابیِ الزام‌ها\nهر الزام با یک شاهد\n\n\nPLP-PRJ-REG-0034\nدفترِ نواقص، عدول‌ها و تعیینِ تکلیف‌ها\nهر بند با صاحب و تاریخ\n\n\nPLP-GEN-REG-0010\nپذیرشِ دادهٔ تحویل، ورودِ آزمایشی و بازیابی\nبی‌نقص و در هدفِ بازیابی\n\n\nPLP-PRJ-REP-0010\nگزارشِ راه‌اندازی و پذیرشِ بهره‌برداری\nمعیارهای قرارداد یا استثناهای امضاشده\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-054: مبنای راه‌اندازی، پذیرش و تحویل (مثال 50.52).\nفرض‌های A-514 تا A-521: اختیار و پیش‌نیازها (A-514)، رشته‌ها و عایق (A-515)، پله، توانایی، بسامد و نسبتِ عملکرد (A-516)، نواقص، عدول‌ها، آموزش و یدک‌ها (A-517)، زنجیره‌های کمکی (A-518)، آتش (A-519)، الزام‌ها و صادرات (A-520)، دادهٔ تحویل و آمادگی (A-521).\nناشناختهٔ U-131: روش‌های راه‌اندازیِ تأییدشده و آزمون‌ها و برنامهٔ شاهدِ بهره‌بردارِ شبکه.\nپیوند به فصل‌های دیگر: فصل‌های ۲۰، ۲۳، ۲۶، ۲۸ و ۳۲ تا ۳۸ معیارها را دادند. فصل‌های ۴۰ تا ۴۹ محصول‌ها و سابقه‌ها را. فصلِ ۵۱ نیروگاه را با همین سابقه‌ها بهره‌برداری می‌کند و فصلِ ۵۹ همهٔ پرونده را جمع می‌کند.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-summary",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-summary",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.19 جمع‌بندی",
    "text": "50.19 جمع‌بندی\n\nحکمرانی: هر برق‌دارکردن مرز، فردِ مجازِ منصوب، مجوزِ آزمون، پیش‌نیازهای بسته و ابزارهای واسنجی‌شده دارد؛ سمتِ شبکه تصمیمِ بهره‌بردارِ شبکه است (بخش 50.2).\nراستی‌آزماییِ پله‌ای: هر پله با مقدارِ مورد انتظار و معیارِ نوشته: رشته‌ها با مدل، عایق با حد، رله‌ها با پروندهٔ تنظیم، کنترل‌گر با الزام، توانایی با پوش، افت با الزام، نسبتِ عملکرد با قاعدهٔ پیش‌نوشتهٔ قرارداد (بخش 50.3).\nتحویل: نواقص با نرخِ خالص، عدول‌ها با صاحبشان، آموزش با سنجش، یدک‌ها با فهرست؛ پذیرشِ بهره‌برداری با معیارهای قرارداد یا استثناهای امضاشده (بخش 50.4).\nبستهٔ بلوک: شش فیلد برای هر گام و تعیینِ تکلیفِ نوشته پیش از آزمون (بخش 50.5).\nکمکی و آتش: زنجیره‌ها، نه تجهیزها؛ هر آزمون جدا، دو معیارِ خودکفایی، کلِ ماتریسِ علت و معلول بی تخلیهٔ واقعی (بخش 50.6، بخش 50.7).\nشبکه و صادرات: هر الزام تا یک شاهد؛ امتیازِ پیش‌بینی شاهد نیست؛ هم‌فازی پیش از موازی‌کردن؛ برق‌دارکردن به ترتیب با اجازهٔ هر پله (بخش 50.8، بخش 50.9).\nاطلاعات و آمادگی: داده وارسی، ورودِ آزمایشی و بازیابی می‌شود؛ نقش‌ها، تماس‌ها و مانورها پیش از تحویل کامل‌اند (بخش 50.10، بخش 50.11).\n\n\n50.19.1 واژگانِ فصلِ ۵۰\n\n\n\nجدول 50.5: واژگانِ فصلِ ۵۰\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nراه‌اندازی\ncommissioning\n\n\n\nبرق‌دارکردن\nenergisation\n\n\n\nفردِ مجاز\nauthorised person\n\n\n\nمجوزِ آزمون\nsanction for test\n\n\n\nوارسی‌های پیش از برق‌دارکردن\npre-energisation checks\n\n\n\nراستی‌آزماییِ پله‌ای\nprogressive verification\n\n\n\nولتاژِ مدارِ باز\nopen-circuit voltage\n\n\n\nجریانِ اتصالِ کوتاه\nshort-circuit current\n\n\n\nقطبیت\npolarity\n\n\n\nمقاومتِ عایقی\ninsulation resistance\n\n\n\nتوالیِ فاز\nphase sequence\n\n\n\nتزریقِ ثانویه\nsecondary injection\n\n\n\nآزمونِ پله\nstep test\n\n\n\nپوشِ توانایی\ncapability envelope\n\n\n\nافتِ مشخصه\ndroop\n\n\n\nنسبتِ عملکرد\nperformance ratio\n\n\n\nفهرستِ نواقص\npunch list\n\n\n\nعدول\ndeviation\n\n\n\nتعیینِ تکلیف\ndisposition\n\n\n\nپذیرشِ بهره‌برداری\noperational acceptance\n\n\n\nانتقالِ منبع\nsupply transfer\n\n\n\nکاستنِ بار\nload shedding\n\n\n\nماتریسِ علت و معلول\ncause-and-effect matrix\n\n\n\nسیگنالِ نظارتی\nsupervisory signal\n\n\n\nوارسیِ هم‌فازی\nphasing check\n\n\n\nقطعِ متقابل\nintertrip\n\n\n\nبرنامهٔ کلیدزنی\nswitching programme\n\n\n\nسامانهٔ مدیریتِ نگهداری\ncomputerised maintenance management system\nCMMS\n\n\nجایگاهِ کارکردی\nfunctional location\n\n\n\nورودِ آزمایشی\ntrial import\n\n\n\nهدفِ زمانِ بازیابی\nrecovery time objective\nRTO\n\n\nمانورِ اضطراری\nemergency drill",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-assess",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-assess",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.20 ارزیابیِ پلکانی",
    "text": "50.20 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند حکمرانیِ هر برق‌دارکردن را از سابقه بخوانَد؛ برای هر آزمون مقدارِ مورد انتظار و معیار تعیین کند و نتیجه را بسنجد؛ بستهٔ راه‌اندازیِ یک بلوک را با تعیینِ تکلیفِ شکست بسازد؛ زنجیره‌های کمکی و ماتریسِ آتش را بپذیرد؛ الزام‌های شبکه را تا شاهد دنبال کند؛ دادهٔ تحویل را بیازماید؛ و پذیرشِ بهره‌برداری را با معیار امضا یا رد کند. پاسخ‌ها در بخش 50.21 آمده‌اند.\n\n50.20.1 پلهٔ ۱: مبانی\n\nتمرین 50.1 پنج پرسشِ حکمرانیِ راه‌اندازی را بگویید.\n\n\nتمرین 50.2 فردِ مجاز را تعریف کنید.\n\n\nتمرین 50.3 مجوزِ آزمون چه می‌نویسد؟\n\n\nتمرین 50.4 وارسی‌های پیش از برق‌دارکردن را نام ببرید.\n\n\nتمرین 50.5 شکل 50.1 را بخوانید.\n\n\nتمرین 50.6 معادلهٔ 50.1 را توضیح دهید.\n\n\nتمرین 50.7 شکل 50.2 را بخوانید.\n\n\nتمرین 50.8 تزریقِ ثانویه چیست؟\n\n\nتمرین 50.9 سه معیارِ آزمونِ پله را بگویید.\n\n\nتمرین 50.10 شکل 50.3 را بخوانید.\n\n\nتمرین 50.11 پوشِ توانایی را تعریف کنید.\n\n\nتمرین 50.12 شکل 50.4 را بخوانید.\n\n\nتمرین 50.13 معادلهٔ 50.2 را توضیح دهید.\n\n\nتمرین 50.14 شکل 50.5 را بخوانید.\n\n\nتمرین 50.15 نرخِ خالصِ بستنِ نواقص را تعریف کنید.\n\n\nتمرین 50.16 شکل 50.6 را بخوانید.\n\n\nتمرین 50.17 عدول را تعریف کنید.\n\n\nتمرین 50.18 جدول 50.1 را توضیح دهید.\n\n\nتمرین 50.19 تعیینِ تکلیف را تعریف کنید.\n\n\nتمرین 50.20 دو معیارِ آزمونِ خودکفایی را بگویید.\n\n\nتمرین 50.21 پوششِ ماتریسِ علت و معلول را تعریف کنید.\n\n\nتمرین 50.22 سه شاهدِ پذیرفتنیِ یک الزامِ شبکه را بگویید.\n\n\nتمرین 50.23 وارسیِ هم‌فازی را تعریف کنید.\n\n\nتمرین 50.24 ترتیبِ برق‌دارکردنِ نیروگاه را بگویید.\n\n\nتمرین 50.25 چهار وارسیِ دادهٔ تحویل را بگویید.\n\n\nتمرین 50.26 ورودِ آزمایشی را تعریف کنید.\n\n\nتمرین 50.27 آمادگیِ اضطرار پیش از تحویل چه می‌خواهد؟\n\n\nتمرین 50.28 مهلتِ اعلامِ آزمونِ با شاهد چیست؟\n\n\nتمرین 50.29 قاعدهٔ یک مجوز برای هر مرز را بگویید.\n\n\nتمرین 50.30 شش گامِ آزادسازیِ یک توربین را بگویید.\n\n\nتمرین 50.31 وارسیِ نسبتِ ترانسفورماتور در برق‌دارکردن چیست؟\n\n\nتمرین 50.32 بازدهِ رفت‌وبرگشت را بر کدام مبنا مقایسه می‌کنیم؟\n\n\nتمرین 50.33 شکل 50.7 را بخوانید.\n\n\nتمرین 50.34 تأخیرِ دورسنجی را با چه چیزی می‌سنجیم؟\n\n\nتمرین 50.35 جریانِ مهارِ رلهٔ دیفرانسیل چیست؟\n\n\nتمرین 50.36 افزایشِ پتانسیلِ زمین را تعریف کنید.\n\n\nتمرین 50.37 دورهٔ نگهداریِ داده را تعریف کنید.\n\n\nتمرین 50.38 درختِ تماس چیست؟\n\n\nتمرین 50.39 نسبتِ رواداری به عدمِ قطعیتِ ابزار را تعریف کنید.\n\n\nتمرین 50.40 فردِ مجاز در هر شیفت چرا لازم است؟\n\n\nتمرین 50.41 شمارشِ تجمع با چه چیزی مقایسه می‌شود؟\n\n\n\n50.20.2 پلهٔ ۲: تحلیل\n\nتمرین 50.42 چرا امضای بیرون از دفترِ اختیار درخواست را متوقف می‌کند؟\n\n\nتمرین 50.43 چرا پیش‌نیاز بخشیده نمی‌شود؟\n\n\nتمرین 50.44 چرا نتیجهٔ ابزارِ گذشته از واسنجی تکرار می‌شود؟\n\n\nتمرین 50.45 چرا ولتاژِ رشته با مدل مقایسه می‌شود؟\n\n\nتمرین 50.46 چرا رشتهٔ وارونه پیش از فیوز پیدا می‌شود؟\n\n\nتمرین 50.47 چرا رکوردِ گمشدهٔ عایق یافته است؟\n\n\nتمرین 50.48 چرا رلهٔ WS3 با پروندهٔ تنظیم نمی‌خواند؟\n\n\nتمرین 50.49 چرا نتیجهٔ آزمونِ پله به مدل برمی‌گردد؟\n\n\nتمرین 50.50 چرا کمبودِ توانِ راکتیو عدول است؟\n\n\nتمرین 50.51 آزمونِ تزریقی چه چیزی را ثابت نمی‌کند؟\n\n\nتمرین 50.52 چرا قاعدهٔ عدمِ قطعیت پیش از آزمون نوشته می‌شود؟\n\n\nتمرین 50.53 چرا نرخِ بستن به‌تنهایی خوش‌بینانه است؟\n\n\nتمرین 50.54 چرا صاحبِ DEV-11 بهره‌بردارِ شبکه است؟\n\n\nتمرین 50.55 چرا حضور شایستگی نیست؟\n\n\nتمرین 50.56 چرا یدک بخشی از تحویل است؟\n\n\nتمرین 50.57 چرا گامی بی‌مرزِ ایمنی گامی بی‌مجوز است؟\n\n\nتمرین 50.58 چرا تعیینِ تکلیف پیش از آزمون نوشته می‌شود؟\n\n\nتمرین 50.59 چرا انتقالِ منبع با میانگین پذیرفته نمی‌شود؟\n\n\nتمرین 50.60 چرا باتری‌ای که زمان را می‌دهد ولی ولتاژ را نه رد می‌شود؟\n\n\nتمرین 50.61 چرا آزمونِ زنجیره سیم‌های جابه‌جا را پیدا می‌کند؟\n\n\nتمرین 50.62 چرا جفتِ علت و معلولِ ثابت‌نشده کارکردی دیده‌نشده است؟\n\n\nتمرین 50.63 چرا الزامِ بی‌آزمون پاسخ می‌خواهد؟\n\n\nتمرین 50.64 چرا امتیازِ پیش‌بینی شاهدِ خدمت نیست؟\n\n\nتمرین 50.65 ترانسفورماتوری با ترتیبِ فازِ دیگر چه می‌کند؟\n\n\nتمرین 50.66 چرا ترتیبِ برق‌دارکردن از خط به سوی بلوک‌هاست؟\n\n\nتمرین 50.67 چرا یک ورودِ «کارکننده» وارسی نیست؟\n\n\nتمرین 50.68 چرا تماس‌ها دوره‌ای وارسی می‌شوند؟\n\n\nتمرین 50.69 چرا برنامهٔ آزمون از مهلتِ اعلام به عقب ساخته می‌شود؟\n\n\nتمرین 50.70 چرا دو مجوز روی یک مرز خطرناک است؟\n\n\nتمرین 50.71 چرا انرژیِ پیش از آزادسازی جدا ثبت می‌شود؟\n\n\nتمرین 50.72 چرا نسبتِ ترانسفورماتور پیش از بار وارسی می‌شود؟\n\n\nتمرین 50.73 چرا بازدهِ بی‌کمکی باتری را بهتر نشان می‌دهد؟\n\n\nتمرین 50.74 چرا ضمانت از تاریخِ قرارداد آغاز می‌شود؟\n\n\nتمرین 50.75 چرا نقشهٔ «برای اجرا» در تحویل خطاست؟\n\n\nتمرین 50.76 چرا آزمونِ خودکفایی در بارِ کم گمراه می‌کند؟\n\n\nتمرین 50.77 چرا آزمونِ راه‌اندازیِ دوباره منتظرِ دیزل است؟\n\n\nتمرین 50.78 چرا راهبردِ آتش زمانِ اندازه‌گیری‌شده را به کار می‌برد؟\n\n\nتمرین 50.79 چرا رکوردِ آزمونِ شیب پیش از آزمون تعریف می‌شود؟\n\n\nتمرین 50.80 چرا صدکِ ۹۹ تأخیر مهم‌تر از میانه است؟\n\n\nتمرین 50.81 چرا خدمتِ بسامدی حالتِ شارژِ میانه می‌خواهد؟\n\n\nتمرین 50.82 چرا اختلافِ دو کنتور در هفتهٔ نخست ثبت می‌شود؟\n\n\nتمرین 50.83 چرا ترانسفورماتورِ جریانِ وارونه بار را دو برابر به دیفرانسیل می‌دهد؟\n\n\nتمرین 50.84 چرا مطالعهٔ ولتاژِ تماس با مقدارِ اندازه‌گیری‌شده دوباره اجرا می‌شود؟\n\n\nتمرین 50.85 چرا پیش‌زمینهٔ هارمونیکی پیش از اتصال اندازه‌گیری می‌شود؟\n\n\nتمرین 50.86 چرا نسخه‌های کهنهٔ پیکربندی نگه داشته می‌شوند؟\n\n\nتمرین 50.87 چرا درختِ تماس با شیفتِ شب هم آزموده می‌شود؟\n\n\nتمرین 50.88 چرا ابزارِ آزمونِ ضمانت ضعیف‌ترین است؟\n\n\nتمرین 50.89 چرا شیفتِ بی‌فردِ مجاز منتظرِ فراخوان می‌مانَد؟\n\n\nتمرین 50.90 چرا فهرستِ دروازهٔ نادرست جست‌وجوی بی‌جا می‌سازد؟\n\n\n\n50.20.3 پلهٔ ۳: کاربرد\n\nتمرین 50.91 درخواست‌های متوقف؟\n\n\nتمرین 50.92 پیش‌نیازهای باز؟\n\n\nتمرین 50.93 ابزارهای گذشته از واسنجی و بی‌سابقه؟\n\n\nتمرین 50.94 ولتاژ و جریانِ مورد انتظارِ رشته؟\n\n\nتمرین 50.95 رشته‌های ردشده؟\n\n\nتمرین 50.96 رشته‌های زیرِ حدِ عایق یا بی‌رکورد؟\n\n\nتمرین 50.97 رله‌های بیرون از رواداری؟\n\n\nتمرین 50.98 خیز و نشستِ پله؟\n\n\nتمرین 50.99 سطحِ توانی که توانِ راکتیو کم است؟\n\n\nتمرین 50.100 افتِ اندازه‌گیری‌شده؟\n\n\nتمرین 50.101 نسبتِ عملکرد، کرانِ پایین و روزها؟\n\n\nتمرین 50.102 نواقصِ باز، نرخِ خالص و هفتهٔ خالی‌شدن؟\n\n\nتمرین 50.103 عدول‌های نپذیرفته؟\n\n\nتمرین 50.104 نقش‌های کم‌سنجیده؟\n\n\nتمرین 50.105 یدک‌های نرسیده؟\n\n\nتمرین 50.106 جاهای خالیِ بسته؟\n\n\nتمرین 50.107 آزمون‌های انتقالِ بیش از حد؟\n\n\nتمرین 50.108 قبولیِ UPS و باتری؟\n\n\nتمرین 50.109 بارهای جابه‌جا کاسته‌شده؟\n\n\nتمرین 50.110 قفل‌وبست‌های ردشده و آزموده‌نشده؟\n\n\nتمرین 50.111 پوششِ علت و معلول و جفت‌های گمشده؟\n\n\nتمرین 50.112 الزام‌های بی‌آزمون، بی‌نتیجه، ردشده؟\n\n\nتمرین 50.113 خطای هم‌فازی، روکش و قطعِ متقابلِ کند؟\n\n\nتمرین 50.114 سطرهای ناقصِ دادهٔ تحویل؟\n\n\nتمرین 50.115 پذیرفته و ردشده در ورود؟\n\n\nتمرین 50.116 بازیابی در هدف؟\n\n\nتمرین 50.117 نقش‌ها، تماس‌ها و مانورهای باز؟\n\n\nتمرین 50.118 سه عددِ دستی؟\n\n\nتمرین 50.119 معیارهای پذیرشِ برآورده؟\n\n\nتمرین 50.120 آزمون‌های درونِ مهلت؟\n\n\nتمرین 50.121 اختلافِ نسبتِ T1؟\n\n\nتمرین 50.122 صدک‌های تأخیر؟\n\n\nتمرین 50.123 بازدهِ رفت‌وبرگشت؟\n\n\nتمرین 50.124 بدترین شیبِ یک‌دقیقه‌ای؟\n\n\nتمرین 50.125 دسترس‌پذیریِ دورسنجی؟\n\n\nتمرین 50.126 اختلافِ میانگینِ کنتورها؟\n\n\nتمرین 50.127 سابقه‌های ضمانتِ نادرست؟\n\n\nتمرین 50.128 زمانِ راه‌اندازیِ دوبارهٔ کمکی؟\n\n\nتمرین 50.129 مجوزهای هم‌پوشان؟\n\n\nتمرین 50.130 توربین‌های آزاد؟\n\n\nتمرین 50.131 سهمِ سندهای چون‌ساخت؟\n\n\nتمرین 50.132 خودکفاییِ UPS در بارِ طرح؟\n\n\nتمرین 50.133 رسیدنِ آتش‌نشانی در مانور؟\n\n\nتمرین 50.134 ذخیرهٔ باتری برای خدمت؟\n\n\nتمرین 50.135 دیفرانسیل با یک دستهٔ وارونه؟\n\n\nتمرین 50.136 افزایشِ پتانسیلِ اندازه‌گیری‌شده؟\n\n\nتمرین 50.137 صدکِ ۹۵ و بیشینهٔ اعوجاج؟\n\n\nتمرین 50.138 داده‌های کوتاه‌نگه‌داشته؟\n\n\nتمرین 50.139 زمانِ کاملِ درختِ تماس؟\n\n\nتمرین 50.140 آزمون‌های با نسبتِ ابزارِ زیرِ ۴؟\n\n\nتمرین 50.141 شیفت‌های بی‌فردِ مجاز؟\n\n\nتمرین 50.142 ناپیدا بر پایهٔ فهرست، درونِ واقعی و ناپیدای واقعی؟\n\n\n\n50.20.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 50.143 دفترِ اختیار و پیش‌نیازهای برق‌دارکردنِ یک توربین را بنویسید.\n\n\nتمرین 50.144 بستهٔ راه‌اندازیِ یک کانتینرِ باتری را با شش فیلد بنویسید.\n\n\nتمرین 50.145 برای رشته‌های یک جعبهٔ ترکیب در 600 W/m² مقدارهای مورد انتظار را حساب کنید.\n\n\nتمرین 50.146 معیارِ پذیرشِ آزمونِ پله را از الزامِ فصلِ ۲۸ بنویسید.\n\n\nتمرین 50.147 ماتریسِ آزمونِ علت و معلولِ پست را طوری طرح کنید که هر جفت یک بار ثابت شود.\n\n\nتمرین 50.148 ماتریسِ ردیابیِ الزام‌ها تا شاهد را برای REQ-G01 تا REQ-G24 کامل کنید.\n\n\nتمرین 50.149 قاعده‌های وارسیِ دادهٔ تحویل را برای همهٔ رده‌های دارایی بنویسید.\n\n\nتمرین 50.150 معیارهای پذیرشِ بهره‌برداری را برای قرارداد بنویسید.\n\n\nتمرین 50.151 برنامهٔ آزمون‌های با شاهد را از مهلت‌ها به عقب بسازید.\n\n\nتمرین 50.152 روشِ آزمونِ شیب را با قاعدهٔ رخدادهای جوی بنویسید.\n\n\nتمرین 50.153 معیارِ پذیرشِ دورسنجی را با صدک‌ها و دسترس‌پذیری بنویسید.\n\n\nتمرین 50.154 سابقهٔ ضمانت‌ها را برای همهٔ رده‌های دارایی بازبینی کنید.\n\n\n\n50.20.5 پلهٔ ۵: تسلط\n\nتمرین 50.155 گزارشِ راه‌اندازی و پذیرشِ نیروگاه را با فهرستِ استثناها بنویسید.\n\n\nتمرین 50.156 اگر نسبتِ عملکردِ اندازه‌گیری‌شده 0.805 بود، تحلیل و توصیه بنویسید.\n\n\nتمرین 50.157 برای پذیرشِ خدمتِ پاسخِ سریعِ بسامدی برنامهٔ شاهد بنویسید.\n\n\nتمرین 50.158 تحویلِ اطلاعات را با یک آزمونِ پذیرشِ کامل در سامانهٔ مالک طرح کنید.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-solutions",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-solutions",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.21 پاسخ‌نامه و راه‌حل‌ها",
    "text": "50.21 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 50.21.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 50.1. بخش 50.2.\n\n\nحل. تمرین 50.2. بخش 50.2.\n\n\nحل. تمرین 50.3. بخش 50.2.\n\n\nحل. تمرین 50.4. بخش 50.2.2.\n\n\nحل. تمرین 50.5. بخش 50.3.\n\n\nحل. تمرین 50.6. بخش 50.3.1.\n\n\nحل. تمرین 50.7. بخش 50.3.1.\n\n\nحل. تمرین 50.8. بخش 50.3.3.\n\n\nحل. تمرین 50.9. بخش 50.3.4.\n\n\nحل. تمرین 50.10. بخش 50.3.4.\n\n\nحل. تمرین 50.11. بخش 50.3.5.\n\n\nحل. تمرین 50.12. بخش 50.3.5.\n\n\nحل. تمرین 50.13. بخش 50.3.6.\n\n\nحل. تمرین 50.14. بخش 50.3.6.\n\n\nحل. تمرین 50.15. بخش 50.4.1.\n\n\nحل. تمرین 50.16. بخش 50.4.1.\n\n\nحل. تمرین 50.17. بخش 50.4.2.\n\n\nحل. تمرین 50.18. بخش 50.5.\n\n\nحل. تمرین 50.19. بخش 50.5.2.\n\n\nحل. تمرین 50.20. بخش 50.6.2.\n\n\nحل. تمرین 50.21. بخش 50.7.1.\n\n\nحل. تمرین 50.22. بخش 50.8.\n\n\nحل. تمرین 50.23. بخش 50.9.1.\n\n\nحل. تمرین 50.24. بخش 50.9.2.\n\n\nحل. تمرین 50.25. بخش 50.10.1.\n\n\nحل. تمرین 50.26. بخش 50.10.2.\n\n\nحل. تمرین 50.27. بخش 50.11.\n\n\nحل. تمرین 50.28. بخش 50.2.4.\n\n\nحل. تمرین 50.29. بخش 50.2.5.\n\n\nحل. تمرین 50.30. بخش 50.3.8.\n\n\nحل. تمرین 50.31. بخش 50.3.9.\n\n\nحل. تمرین 50.32. بخش 50.3.10.\n\n\nحل. تمرین 50.33. بخش 50.8.3.\n\n\nحل. تمرین 50.34. بخش 50.8.4.\n\n\nحل. تمرین 50.35. بخش 50.3.11.\n\n\nحل. تمرین 50.36. بخش 50.3.12.\n\n\nحل. تمرین 50.37. بخش 50.10.3.\n\n\nحل. تمرین 50.38. بخش 50.11.2.\n\n\nحل. تمرین 50.39. بخش 50.2.6.\n\n\nحل. تمرین 50.40. بخش 50.4.7.\n\n\nحل. تمرین 50.41. بخش 50.11.3.\n\n\nحل. تمرین 50.42. مثال 50.1.\n\n\nحل. تمرین 50.43. مثال 50.2.\n\n\nحل. تمرین 50.44. مثال 50.3.\n\n\nحل. تمرین 50.45. مثال 50.7.\n\n\nحل. تمرین 50.46. مثال 50.7.\n\n\nحل. تمرین 50.47. مثال 50.8.\n\n\nحل. تمرین 50.48. مثال 50.9.\n\n\nحل. تمرین 50.49. مثال 50.10.\n\n\nحل. تمرین 50.50. مثال 50.11.\n\n\nحل. تمرین 50.51. مثال 50.12.\n\n\nحل. تمرین 50.52. مثال 50.13.\n\n\nحل. تمرین 50.53. مثال 50.19.\n\n\nحل. تمرین 50.54. مثال 50.20.\n\n\nحل. تمرین 50.55. مثال 50.21.\n\n\nحل. تمرین 50.56. مثال 50.22.\n\n\nحل. تمرین 50.57. مثال 50.26.\n\n\nحل. تمرین 50.58. مثال 50.27.\n\n\nحل. تمرین 50.59. مثال 50.28.\n\n\nحل. تمرین 50.60. مثال 50.29.\n\n\nحل. تمرین 50.61. مثال 50.30.\n\n\nحل. تمرین 50.62. مثال 50.33.\n\n\nحل. تمرین 50.63. مثال 50.35.\n\n\nحل. تمرین 50.64. مثال 50.36.\n\n\nحل. تمرین 50.65. مثال 50.40.\n\n\nحل. تمرین 50.66. مثال 50.41.\n\n\nحل. تمرین 50.67. مثال 50.45.\n\n\nحل. تمرین 50.68. مثال 50.47.\n\n\nحل. تمرین 50.69. مثال 50.4.\n\n\nحل. تمرین 50.70. مثال 50.5.\n\n\nحل. تمرین 50.71. مثال 50.14.\n\n\nحل. تمرین 50.72. مثال 50.15.\n\n\nحل. تمرین 50.73. مثال 50.16.\n\n\nحل. تمرین 50.74. مثال 50.23.\n\n\nحل. تمرین 50.75. مثال 50.24.\n\n\nحل. تمرین 50.76. مثال 50.31.\n\n\nحل. تمرین 50.77. مثال 50.32.\n\n\nحل. تمرین 50.78. مثال 50.34.\n\n\nحل. تمرین 50.79. مثال 50.37.\n\n\nحل. تمرین 50.80. مثال 50.38.\n\n\nحل. تمرین 50.81. مثال 50.39.\n\n\nحل. تمرین 50.82. مثال 50.42.\n\n\nحل. تمرین 50.83. مثال 50.17.\n\n\nحل. تمرین 50.84. مثال 50.18.\n\n\nحل. تمرین 50.85. مثال 50.43.\n\n\nحل. تمرین 50.86. مثال 50.46.\n\n\nحل. تمرین 50.87. مثال 50.48.\n\n\nحل. تمرین 50.88. مثال 50.6.\n\n\nحل. تمرین 50.89. مثال 50.25.\n\n\nحل. تمرین 50.90. مثال 50.49.\n\n\nحل. تمرین 50.91. P01: ۲.\n\n\nحل. تمرین 50.92. P02: ۳.\n\n\nحل. تمرین 50.93. P03: ۱ و ۱.\n\n\nحل. تمرین 50.94. P04: 1,217 V و 11.58 A.\n\n\nحل. تمرین 50.95. P05.\n\n\nحل. تمرین 50.96. P06.\n\n\nحل. تمرین 50.97. P07: WS3، PVF3.\n\n\nحل. تمرین 50.98. P08: 4.8 و 7.3 s.\n\n\nحل. تمرین 50.99. P09: 100 MW.\n\n\nحل. تمرین 50.100. P10: 4.30 %.\n\n\nحل. تمرین 50.101. P11: 0.826، 0.806، ۹.\n\n\nحل. تمرین 50.102. P12: ۷۶، 19.7، ۱۹.\n\n\nحل. تمرین 50.103. P13: DEV-11، DEV-14.\n\n\nحل. تمرین 50.104. P14: ۳.\n\n\nحل. تمرین 50.105. P15: ۳.\n\n\nحل. تمرین 50.106. P16: ۳ از ۹ گام.\n\n\nحل. تمرین 50.107. P17: ۱.\n\n\nحل. تمرین 50.108. P18: هیچ‌کدام.\n\n\nحل. تمرین 50.109. P19: ۲.\n\n\nحل. تمرین 50.110. P20: ۱ و ۱.\n\n\nحل. تمرین 50.111. P21: 82 % و ۳.\n\n\nحل. تمرین 50.112. P22: ۴، ۳، ۱.\n\n\nحل. تمرین 50.113. P23.\n\n\nحل. تمرین 50.114. P24: ۵ از ۸.\n\n\nحل. تمرین 50.115. P25: ۴ و ۴.\n\n\nحل. تمرین 50.116. P26: نه.\n\n\nحل. تمرین 50.117. P27: ۱، ۲، ۲.\n\n\nحل. تمرین 50.118. P28.\n\n\nحل. تمرین 50.119. P29: ۲ از ۱۰.\n\n\nحل. تمرین 50.120. P30: ۲.\n\n\nحل. تمرین 50.121. P31: −0.81 %.\n\n\nحل. تمرین 50.122. P32.\n\n\nحل. تمرین 50.123. P33: 82.5 % و 84.7 %.\n\n\nحل. تمرین 50.124. P34: 21.1 MW/min.\n\n\nحل. تمرین 50.125. P35: 98.36 %.\n\n\nحل. تمرین 50.126. P36: +0.084 %.\n\n\nحل. تمرین 50.127. P37: ۳.\n\n\nحل. تمرین 50.128. P38: 22.5 دقیقه.\n\n\nحل. تمرین 50.129. P39: ۱ جفت.\n\n\nحل. تمرین 50.130. P40: ۷ از ۱۲.\n\n\nحل. تمرین 50.131. P41: 83 %.\n\n\nحل. تمرین 50.132. P42: 20.1 دقیقه.\n\n\nحل. تمرین 50.133. P43: ۶۸ دقیقه، ۱۵ دقیقه دیرتر.\n\n\nحل. تمرین 50.134. P44.\n\n\nحل. تمرین 50.135. P45: 0.60 پریونیت.\n\n\nحل. تمرین 50.136. P46: 1.86 kV.\n\n\nحل. تمرین 50.137. P47.\n\n\nحل. تمرین 50.138. P48: ۲.\n\n\nحل. تمرین 50.139. P49: ۱۶ دقیقه.\n\n\nحل. تمرین 50.140. P50: ۲.\n\n\nحل. تمرین 50.141. P51: C و D.\n\n\nحل. تمرین 50.142. P52: ۲، ۶۰، ۰.\n\n\nحل. تمرین 50.143. معیار: بخش 50.2، مرزِ سازنده.\n\n\nحل. تمرین 50.144. معیار: جدول 50.1، فصل‌های ۱۹ و ۴۵، بی‌کار روی ماژولِ برق‌دار.\n\n\nحل. تمرین 50.145. معیار: معادلهٔ 50.1.\n\n\nحل. تمرین 50.146. معیار: مثال 50.10.\n\n\nحل. تمرین 50.147. معیار: مثال 50.33، بی تخلیه.\n\n\nحل. تمرین 50.148. معیار: مثال 50.35.\n\n\nحل. تمرین 50.149. معیار: مثال 50.44.\n\n\nحل. تمرین 50.150. معیار: مثال 50.51.\n\n\nحل. تمرین 50.151. معیار: مثال 50.4.\n\n\nحل. تمرین 50.152. معیار: مثال 50.37، پیش از آزمون.\n\n\nحل. تمرین 50.153. معیار: مثال 50.38.\n\n\nحل. تمرین 50.154. معیار: مثال 50.23.\n\n\nحل. تمرین 50.155. معیار: PLP-PRJ-REP-0010، مثال 50.52.\n\n\nحل. تمرین 50.156. معیار: قاعدهٔ قرارداد، عدمِ قطعیت، مثال 50.13.\n\n\nحل. تمرین 50.157. معیار: آزمون و رخداد، نه پیش‌بینی؛ مثال 50.36.\n\n\nحل. تمرین 50.158. معیار: بخش 50.10.\n\n\n50.21.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 energisation requests stopped: 2\nP02 open prerequisites: 3\nP03 instruments out of calibration / without record: 1 / 1\nP04 expected Voc / Isc: 1,217 V / 11.58 A\nP05 strings failing: S03, S05, S07, S11\nP06 strings below the IR limit or without record: S06, S13, S16\nP07 relays out: WS3 51, PVF3 51\nP08 step rise / settling: 4.8 / 7.3 s\nP09 capability short at P: 100 MW\nP10 measured droop: 4.30 %\nP11 PR / lower bound / days used: 0.826 / 0.806 / 9\nP12 punch open / net rate / empty in week: 76 / 19.7 / 19\nP13 deviations not accepted: DEV-11, DEV-14\nP14 roles short of assessed people: 3\nP15 spares short: 3\nP16 commissioning-pack gaps: 3 of 9 steps\nP17 transfer trials over the limit: 1\nP18 UPS / station battery pass: False / False\nP19 loads shed in the wrong step: 2\nP20 interlocks failed / not tested: 1 / 1\nP21 cause-effect proven / pairs missing: 82% / 3\nP22 requirements untested / open / failed: 4 / 3 / 1\nP23 phasing error / sheath / slow intertrip: T2 HV / 2 / 1\nP24 handover rows with a defect: 5 of 8\nP25 import accepted / rejected: 4 / 4\nP26 restore within the objective: False\nP27 roles / stale contacts / drills open: 1 / 2 / 2\nP28 hand checks: 1,170 V, 1.07 s, 0.826\nP29 acceptance criteria met: 2 of 10\nP30 witnessed tests inside the notice period: 2\nP31 T1 ratio difference: -0.81%\nP32 latency 95th / 99th / over 2 s: 0.97 s / 2.50 s / 1.2%\nP33 round trip with / without auxiliaries: 82.5% / 84.7%\nP34 worst one-minute ramp: 21.1 MW/min\nP35 telemetry availability: 98.36%\nP36 mean main-check difference: +0.084%\nP37 warranty records differing from the contract: 3\nP38 auxiliary restart: 22.5 min\nP39 overlapping permits: 1\nP40 turbines released: 7 of 12\nP41 documents at as-built: 83%\nP42 UPS at the design load: 20.1 min\nP43 drill arrival / later than planned: 68 / 15 min\nP44 reserve need / up / down: 10.0 / 16.0 / 16.0 MWh\nP45 differential with one CT set reversed: 0.60 pu\nP46 rise of potential measured: 1.86 kV\nP47 THD 95th percentile / maximum: 2.63 / 3.42 %\nP48 data kept shorter than required: 2\nP49 call tree: all reached in 16 min\nP50 tests with an instrument ratio below 4: 2\nP51 shifts without an authorised person: C, D\nP52 unaccounted by the log / really inside / still missing: 2 / 60 / 0\nمثال‌های کوچک:\nE01 strings of CB07 and modules: 20 x 26 = 520\nE02 SI curve at 5 x pickup, TMS 1: 4.28 s\nE03 tolerance of 0.86 s at 5 % + 40 ms: +/-0.083 s\nE04 PR of 353 MWh on 60 MWp and 7.1 kWh/m2: 0.829\nE05 droop 4 % as pu per Hz: 0.50\nE06 UPS shortfall 26 of 30 min: 13%\nE07 cause-effect pairs proven 14 of 17: 82%\nE08 contact age 2027-11-02 to 2028-04-01: 151 days",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/50-commissioning-handover.html#sec-ch50-refs",
    "href": "chapters/50-commissioning-handover.html#sec-ch50-refs",
    "title": "50  راه‌اندازی، پذیرشِ شبکه و تحویل",
    "section": "50.22 منابع",
    "text": "50.22 منابع\n\nفتوولتائیک: IEC 62446-1:2016+AMD1:2018، IEC 61724-1:2021؛ اتصال: IEEE Std 2800-2022 (با ارجاعِ بهره‌بردارِ شبکه).\nآتش و اضطرار: NFPA 850:2026 (با ارجاعِ راهبردِ آتش)، ISO 22320:2018؛ کیفیت: ISO 9001:2026.\nاطلاعات و دارایی: ISO 19650-1:2018، ISO 55000:2024؛ امنیت و بازیابی: سری IEC 62443.\nهمه با تاریخِ وارسی در دفترِ استانداردها؛ روش‌های راه‌اندازیِ تأییدشده، دستورهای سازندگان و برنامهٔ آزمونِ بهره‌بردارِ شبکه؛ فصل‌های ۱۰، ۱۸، ۲۰، ۲۳، ۲۶، ۲۸، ۳۲ تا ۳۸ و ۴۰ تا ۴۹ همین کتاب.",
    "crumbs": [
      "بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
      "<span class='chapter-number'>50</span>  <span class='chapter-title'>راه‌اندازی، پذیرشِ شبکه و تحویل</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html",
    "href": "chapters/51-operations.html",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "",
    "text": "51.1 نقشهٔ فصل\nپیش‌نیازها: کنترلِ نیروگاه (فصل 20)، پایشِ عملکرد (فصل 37) و راه‌اندازی و تحویل (فصل 50).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۵۰ نیروگاه را با فهرستی از استثناها تحویلِ بهره‌برداری داد. این فصل سالِ نخستِ بهره‌برداری را با یک بهره‌بردارِ ساختگی و یک قراردادِ بهره‌برداری و نگهداریِ ساختگی دنبال می‌کند (A-522 تا A-529). داده‌ها سالِ بهره‌برداریِ فصلِ ۳۷ (مدلِ ۱۵.۱ با نوفه و مشکل‌های کاشته‌شده)، پیش‌بینی‌های فصل‌های ۱۵ و ۲۰ و کنترل‌گرِ فصلِ ۲۰ است. فصل‌های ۲۰، ۲۹، ۳۲، ۳۳، ۳۵ تا ۳۷ و ۵۰ هر کدام چیزی طراحی کردند. این فصل همه را از دیدِ بهره‌بردار اجرا می‌کند و مبنای D-055 را می‌سازد.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-map",
    "href": "chapters/51-operations.html#sec-ch51-map",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nسازمانِ بهره‌برداری را از سابقه‌هایش بسنجد: پوششِ نقش‌ها در هر شیفت، تحویلِ شیفت با فهرست، دفترِ بهره‌برداری و موعدِ برنامه.\nبهره‌برداریِ عادی و غیرعادی را با عدد بخوانَد: انرژیِ ازدست‌رفته به ازای علت، باتری در حدهایش، قطعِ ارتباط، سیلِ هشدار و بازگردانی پس از خاموشی.\nیک شیفت را با پیش‌بینیِ تازه، محدودیتِ صادرات و باتریِ نزدیکِ حدش اداره کند و تصمیم‌ها، خبرها و درس‌ها را ثبت کند.\nتضمینِ بهره‌برداری را نگه دارد: مجوزِ کار، گزارشِ رخداد، بازبینیِ روش‌ها و حدهای بهره‌برداری.\nبهره‌برداریِ تجاری و پیش‌بینی‌محور را بی آنکه پیش‌بینی را تضمین بداند پیش ببرد: دادهٔ تسویه، عدمِ تعادل، سوگیریِ پیش‌بینی، ذخیره و خدمتِ شبکه.\nسامانه‌های کمکی، آمادگیِ آتش، آب و دارایی‌های صادرات را با بازه‌ها و سابقه‌هایشان اداره کند.\nتعهدهای اجتماعی، دفترِ دارایی‌ها و پیکربندی، و آمادگیِ اضطرار را در سالِ بهره‌برداری نگه دارد.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nچرا ساعتِ بی‌ثبت در دفترِ بهره‌برداری دلیلِ نبودِ رخداد نیست؟\nاگر پیش‌بینیِ درون‌روز ۲۰ مگاوات بالاتر از برنامه باشد و باتری تقریباً پر، چه می‌کنید؟\nچرا خدمتِ شبکه‌ای که نمی‌شود داد باید فوراً اعلام شود؟\nدفترِ دارایی‌ها پس از تعویضِ یک مبدّل چه چیزی لازم دارد؟\n\nپاسخ‌ها: (۱) چون دفتر دست‌کم گشتِ ساعتی را می‌نویسد و «هیچ» را باید نوشت، نه فرض کرد؛ (۲) پیش از اوج جا باز می‌کنید و کار را ثبت می‌کنید؛ (۳) چون خدمتِ ناممکن نباید ممکن به نظر برسد؛ (۴) برچسب، شمارهٔ سریال، پیکربندی و سابقهٔ آزمون، از راهِ روشِ تغییر. اگر دو پرسش یا بیشتر را نتوانستید، بخش 20.3.6، بخش 20.6.5، بخش 37.2.9 و بخش 49.12 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nافراد، داده‌ها و رخدادها ساختگی‌اند و حدها آموزشی. این فصل اختیار، سابقه‌ها و تصمیم‌ها را آموزش می‌دهد، نه روشِ کلیدزنی یا کار روی تجهیزِ برق‌دار. هر کار با مجوزِ کار و به دستِ فردِ مجاز است (بخش 32.2.4، بخش 50.2). امنیتِ سایبری فقط تدافعی است (فصل 36) و جزئیاتِ امنیتِ فیزیکی نمی‌آید. پیش‌بینی هرگز تضمین نیست. قاعده‌های بازار یا قرارداد در هر کشور جدا وارسی می‌شوند (فصل‌های ۵۴ تا ۵۸). تعهدهای اجتماعی فقط همان‌هایی‌اند که تأیید شده‌اند.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-a",
    "href": "chapters/51-operations.html#sec-ch51-a",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.2 الف. سازمانِ بهره‌برداری",
    "text": "51.2 الف. سازمانِ بهره‌برداری\nاتاقِ کنترل نیروگاه را شبانه‌روز می‌گرداند. چهار نقش در هر شیفت لازم‌اند: اپراتورِ اتاقِ کنترل که نمایشگرها، هشدارها و دستورها را دنبال می‌کند؛ سرپرستِ شیفت که تصمیم‌ها را می‌گیرد و با بهره‌بردارِ شبکه و میزِ تجاری حرف می‌زند؛ فردِ مجاز برای کلیدزنی (بخش 50.2)؛ و امدادگر. سه سند کارِ روزانه را نگه می‌دارند: دفترِ بهره‌برداری که هر رخداد، تصمیم و خبر را با ساعت ثبت می‌کند؛ فهرستِ تحویلِ شیفت که چیزهایی را که شیفتِ بعد باید بداند منتقل می‌کند؛ و برنامهٔ روزانه که از پیش‌بینی ساخته و به بهره‌بردارِ شبکه داده می‌شود (شکل 51.1).\n\n\n\n\n\n\nشکل 51.1: از پیش‌بینی تا برنامه و دیسپچ: چه کسی چه چیزی را به چه کسی و کِی می‌دهد، و بازخورد از ثبت به پیش‌بینی.\n\n\n\n\n51.2.1 پوششِ نقش‌ها در هر شیفت\nایده. فهرستِ شیفت‌ها نقش به نقش با نیاز سنجیده می‌شود، نه با شمارِ افراد.\npeople qualified for each role, by shift (need in brackets)\n  role                        A   B   C   D\n  control-room operator       2   2   1   2   (2)\n  shift lead                  1   1   1   1   (1)\n  authorised person (HV)      1   2   0   1   (1)\n  first aider                 2   1   1   0   (1)\n  gaps:\n    control-room operator on shift C\n    authorised person (HV) on shift C\n    first aider on shift D\n  shift C has one operator and no authorised person; shift D\n  no first aider: a roster is checked role by role, not by\n  head count (ch 50 authorised persons)\n\nمثال 51.1 (شیفتی بی‌کلیدزن، شیفتی بی‌امدادگر) پرسش. کدام شیفت‌ها کمبود دارند؟\nپاسخ. شیفتِ C یک اپراتور و هیچ فردِ مجاز ندارد. شیفتِ D امدادگر ندارد.\nتفسیر. شمارِ کلِ افرادِ هر شیفت کافی به نظر می‌رسد. فقط وارسیِ نقش به نقش کمبود را نشان می‌دهد. همان کمبودِ فردِ مجازِ فصلِ ۵۰ (مثال 50.25) در سالِ بهره‌برداری هنوز بسته نشده است.\n\n\n\n51.2.2 تحویلِ شیفت\nایده. تحویلِ شیفت با یک فهرست انجام می‌شود: وضعِ نیروگاه و حدها، باتری و برنامه‌اش، مجوزها و جداسازی‌های باز، هشدارهای فعال و صاحبانشان، دستورهای بهره‌بردارِ شبکه، نسخهٔ پیش‌بینی، هشدارهای هوا و افرادِ درونِ ساختگاه.\nshift handover checklist (one handover, 18:00)\n  [x] plant state and limits\n  [x] battery SOC and plan\n  [x] open permits and isolations\n  [ ] active alarms and their owners\n  [x] grid operator instructions in force\n  [ ] forecast version in use\n  [x] weather warnings\n  [x] people on site\n  2 items not passed on: the alarms nobody owns and the\n  forecast version in use - the next shift re-reads the old\n  forecast and inherits alarms it believes are being handled\n\nمثال 51.2 (هشدارهایی که کسی مالکشان نیست) پرسش. چه چیزی منتقل نشد و پیامدش چیست؟\nپاسخ. هشدارهای فعال با صاحبانشان و نسخهٔ پیش‌بینیِ در دستِ کار.\nتفسیر. شیفتِ بعد پیش‌بینیِ کهنه را دوباره می‌خوانَد و هشدارهایی را به ارث می‌برد که گمان می‌کند کسی به آن‌ها رسیدگی می‌کند. فهرست برای همین است: چیزی که در سرِ شیفتِ قبل است، در فهرست نوشته می‌شود.\n\n\n\n51.2.3 دفترِ بهره‌برداری\nایده. دفتر دست‌کم یک گشتِ ساعتی دارد: وضعِ نیروگاه، هشدارها و حدها. ساعتِ بی‌ثبت معنایی ندارد.\na week of operating log entries per hour: 287 entries, 21 silent hours\n  silent hours between 00:00 and 06:00: 7 of 21\n  a silent hour is not proof that nothing happened: the log\n  records at least the hourly round (plant state, alarms,\n  limits) so that 'nothing' is written, not assumed\n\nمثال 51.3 (بیست‌ویک ساعتِ خاموش) پرسش. چند ساعت در هفته بی‌ثبت مانده است؟\nپاسخ. ۲۱ ساعت، ۷ تا از آن‌ها میانِ نیمه‌شب تا ساعتِ شش.\nتفسیر. ساعتِ خاموش ثابت نمی‌کند که چیزی رخ نداد. اگر رخدادی بعداً بررسی شود، همان ساعت‌ها خالی‌اند. گشتِ ساعتی «هیچ» را می‌نویسد تا «هیچ» فرض نشود.\n\n\n\n51.2.4 موعدِ برنامه و رسیدنِ پیش‌بینی\nایده. برنامهٔ روزِ بعد موعدی دارد. پیش‌بینی پیش از آن می‌رسد و اپراتور برای ساختنِ برنامه زمان لازم دارد.\nday-ahead schedule due 10:00; forecast arrival over a week\n  day 1: 8:30\n  day 2: 8:36\n  day 3: 9:48  less than an hour to work with\n  day 4: 8:24\n  day 5: 10:24  less than an hour to work with\n  day 6: 8:42\n  day 7: 8:30\n  2 days left under an hour (one arrived after the deadline):\n  the procedure names a fallback - yesterday's forecast with\n  today's weather update - and the record says it was used\n\nمثال 51.4 (پیش‌بینی‌ای که پس از موعد رسید) پرسش. در کدام روزها کمتر از یک ساعت وقت ماند؟\nپاسخ. روزهای ۳ و ۵. در روزِ ۵ پیش‌بینی پس از موعد رسید.\nتفسیر. روش یک راهِ جایگزین دارد: پیش‌بینیِ دیروز با به‌روزرسانیِ هوای امروز. سابقه می‌گوید کدام به کار رفت. برنامه‌ای که بی‌سابقه با پیش‌بینیِ دیگری ساخته شود، بعداً قابلِ توضیح نیست.\n\n\n\n51.2.5 شب‌های پیاپی\nایده. فهرستِ شیفت برای خستگی هم وارسی می‌شود: شمارِ شب‌های پیاپیِ هر نفر با حدِ آموزشی.\nten-day rota (D day, N night, O off): consecutive nights\n  against a teaching limit of 4\n  operator 1         NNNNNNDDOO\n  operator 2         DDNNNOODDN\n  operator 3         NNNNNDDOOO\n  shift lead A       DDDNNNOODD\n  authorised person  NNNNNNNOOO\n  over the limit: operator 1 (6), operator 3 (5), authorised person (7)\n  the authorised person works seven nights because nobody else\n  covers shift C (lesson A): the roster gap becomes a fatigue\n  risk on the very person who switches\n\nمثال 51.5 (فردِ مجازی که هفت شب کار کرد) پرسش. چه کسانی بیش از حد شب کار کردند؟\nپاسخ. اپراتورِ ۱ شش شب، اپراتورِ ۳ پنج شب و فردِ مجاز هفت شب.\nتفسیر. فردِ مجاز هفت شب کار کرد چون کسِ دیگری شیفتِ C را نمی‌پوشاند (مثال 51.1). کمبودِ فهرست به خطرِ خستگی روی همان کسی تبدیل شد که کلید می‌زند.\n\n\n\n51.2.6 بازخوانیِ دستورها\nایده. هر دستورِ بهره‌بردارِ شبکه بازخوانی و با ساعت ثبت می‌شود.\ngrid operator's instructions in a week: repeated back and logged?\n  cap export 80 MW 11-15                 repeat-back yes  time yes\n  hold Q at 0 Mvar                       repeat-back yes  time NO\n  open WS3 for the network owner's work  repeat-back NO   time yes\n  release cap                            repeat-back yes  time yes\n  reduce ramp to 5 MW/min                repeat-back NO   time NO\n  2 not repeated back, 2 without a time: an instruction\n  that was not read back may have been heard wrong; one\n  without a time cannot be matched to the plant's response\n  in a dispute - both are a line in the shift-lead check\n\nمثال 51.6 (دستوری که شاید اشتباه شنیده شد) پرسش. کدام دستورها بازخوانی یا ثبتِ ساعت ندارند؟\nپاسخ. دو دستور بی‌بازخوانی، بازکردنِ WS3 و کاهشِ شیب، و دو دستور بی‌ساعت.\nتفسیر. دستورِ بازخوانی‌نشده شاید اشتباه شنیده شده باشد. دستورِ بی‌ساعت در اختلاف با پاسخِ نیروگاه جفت نمی‌شود. هر دو در وارسیِ سرپرستِ شیفت می‌آیند.\n\n\n\n51.2.7 چند نفر برای یک پستِ شبانه‌روزی\nایده. پستی که شبانه‌روز پر است 8,760 ساعت در سال کار می‌خواهد. هر نفر پس از مرخصی، آموزش و بیماری کمتر از آن کار می‌کند، پس شمارِ لازم از شمارِ پست‌ها ضربدر چهار بیشتر است.\n\\[\nN = \\frac{n_\\text{post} \\times 8\\,760}{h_\\text{person}}\n\\tag{51.1}\\]\nposts filled around the clock: 4 (first aid is a qualification)\n  hours a person can work a year: 2,184 - leave 200\n  - training 120 - sickness 60 = 1,804\n  people needed: 4 x 8,760 / 1,804 = 19.4; on the roster: 15\n  short by 4.4 people = 7,980 h of overtime a year,\n  532 h for each person on the roster: four shifts\n  of four are not enough once leave and training are counted\n  (lesson A)\n\nمثال 51.7 (چهار شیفتِ چهارنفره کافی نیست) پرسش. با چهار پستِ شبانه‌روزی، چند نفر لازم است و کمبود چند ساعت اضافه‌کاری می‌شود؟\nپاسخ. \\(4 \\times 8\\,760/1\\,804 = 19.4\\) نفر در برابرِ ۱۵ نفرِ فهرست. کمبودِ 4.4 نفر یعنی 7,980 ساعت اضافه‌کاری در سال، ۵۳۲ ساعت برای هر نفر.\nبررسیِ معقول‌بودن. چهار شیفتِ چهارنفره ۱۶ نفر است، پیش از هر مرخصی. ۱۵ نفر حتی به این عدد نمی‌رسد و همان کمبودِ شیفتِ C است (مثال 51.1).\nتفسیر. اضافه‌کاری همان خستگیِ مثال 51.5 است، این بار با عدد. بودجهٔ کارکنانِ بهره‌برداری از معادلهٔ 51.1 ساخته می‌شود، نه از شمارِ پست‌ها.\n\n\n\n51.2.8 طولِ تحویلِ شیفت\nایده. دقیقه‌های هر تحویل و شمارِ قلم‌های فهرستِ جاافتاده کنارِ هم گذاشته و ضریبِ همبستگیشان حساب می‌شود.\nten handovers: minutes taken and checklist items missed\n  minutes   8  15  12   6  20   9  14   5  18  11\n  missed    2   0   1   3   0   1   0   3   0   1\n  correlation -0.91; items missed on average: under 10 min 2.2,\n  10 min or more 0.3\n  a correlation is not a cause - a busy shift both hurries the\n  handover and has more to hand over - but the remedy is the\n  same: the checklist is read item by item, whatever the clock\n\nمثال 51.8 (تحویلِ کوتاه و قلم‌های جاافتاده) پرسش. طولِ تحویل با قلم‌های جاافتاده چه رابطه‌ای دارد؟\nپاسخ. ضریبِ همبستگیِ −0.91. تحویل‌های زیرِ ده دقیقه به‌طورِ میانگین 2.2 قلم جا انداختند و بقیه 0.3.\nتفسیر. همبستگی علت نیست: شیفتِ شلوغ هم تحویل را شتاب می‌دهد و هم چیزهای بیشتری برای تحویل دارد. ولی چاره یکی است: فهرست قلم به قلم خوانده می‌شود، هر قدر هم ساعت دیر باشد (مثال 51.2).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «الف»\n\n\n\n\nچهار نقشِ هر شیفت کدام‌اند؟\nسه سندِ کارِ روزانه را نام ببرید.\nچرا فهرستِ شیفت نقش به نقش وارسی می‌شود؟\nهشت قلمِ فهرستِ تحویلِ شیفت را بگویید.\nگشتِ ساعتی چه چیزی را ثبت می‌کند؟\nاگر پیش‌بینی پس از موعد برسد، روش چه می‌گوید؟\nشکل 51.1 را بخوانید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-b",
    "href": "chapters/51-operations.html#sec-ch51-b",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.3 ب. بهره‌برداریِ عادی و غیرعادی",
    "text": "51.3 ب. بهره‌برداریِ عادی و غیرعادی\nبهره‌برداریِ عادی یعنی نیروگاه تا جایی که شبکه و هوا اجازه می‌دهند صادر می‌کند و باتری برنامه‌اش را دنبال می‌کند. بهره‌برداریِ غیرعادی یعنی چیزی این را عوض کرده است: کاهشِ تولید به دستورِ شبکه، محدودیتِ صادرات، باتری در حدش، ازکارافتادگی، سیلِ هشدار، قطعِ ارتباط یا خاموشی. برای هر کدام یک روشِ نوشته‌شده هست و هر کدام در دفتر یک علت می‌گذارد.\ndef lost_energy(available, exported, cause) -&gt; dict:\n    \"\"\"Energy available but not exported, by the cause recorded for each\n    hour (MWh for hourly MW). Hours with a loss and no cause go to\n    'unexplained'.\"\"\"\n    gap = np.asarray(available, float) - np.asarray(exported, float)\n    lost = np.clip(gap, 0, None)\n    out: dict[str, float] = {}\n    for h, x in enumerate(lost):\n        if x &lt;= 1e-9:\n            continue\n        c = cause.get(h) or \"unexplained\"\n        out[c] = out.get(c, 0.0) + float(x)\n    return out\n\n51.3.1 انرژیِ ازدست‌رفته به ازای علت\nایده. هر ساعت انرژیِ در دسترس با صادراتِ واقعی مقایسه و کمبود به علتِ ثبت‌شدهٔ آن ساعت نسبت داده می‌شود (بخش 37.2.9).\nenergy available but not exported in the first year, by recorded cause\n  cause                 MWh\n  unexplained            2,868\n  soiling                  464\n  PV block outage          357\n  grid restriction         166\n  total 3,855 MWh; with a recorded cause 987\n  'unexplained' is mostly the ordinary scatter of an hour around\n  its expectation (both ways - only the shortfalls are summed\n  here); a cause is recorded when the operator knows one, and\n  the monthly review (ch 37) works on the named ones\n\n\n\n\n\n\nشکل 51.2: انرژیِ در دسترس که در سالِ نخست صادر نشد، به ازای علتِ ثبت‌شده.\n\n\n\n\nمثال 51.9 (سه‌چهارمِ بی‌نام) پرسش. چه سهمی از انرژیِ ازدست‌رفته علتِ ثبت‌شده دارد؟\nپاسخ. 987 از 3,855 MWh: گردوغبار 464، ازکارافتادگیِ بلوک 357 و محدودیتِ شبکه 166 MWh.\nتفسیر. «بی‌علت» بیشتر پراکندگیِ عادیِ هر ساعت پیرامونِ انتظار است. هر دو سو هست، ولی اینجا فقط کمبودها جمع شده‌اند. علت وقتی ثبت می‌شود که اپراتور آن را می‌داند، و بازبینیِ ماهانهٔ فصلِ ۳۷ روی علت‌های نام‌دار کار می‌کند.\n\n\n\n51.3.2 باتری در حدهایش\nایده. کنترل‌گرِ فصلِ ۲۰ حدهای حالتِ شارژ و کفِ ذخیرهٔ خدمت را نگه می‌دارد (بخش 20.3.6). در یک سال با برنامهٔ روزانهٔ ثابت شمرده می‌شود باتری چند ساعت در حدهایش بود.\nthe battery over the year with a fixed daily shift (6 MW in at\n  10-15, out at 18-22), reserve 5 MW for an hour kept (ch 20)\n  hours at the upper limit (36 MWh): 1454\n  hours at the service floor (9.4 MWh): 13\n  controller alarms: 375\n  a battery near its limits is the normal state of a plan that\n  does not look at the forecast: the shift of lesson D adjusts\n  the plan when the day is not ordinary\n\nمثال 51.10 (هزار و چهارصد ساعت در سقف) پرسش. باتری چند ساعت در سقف و چند ساعت در کفِ خدمت بود؟\nپاسخ. 1,454 ساعت در 36 MWh و ۱۳ ساعت در کفِ 9.4 MWh، با ۳۷۵ هشدارِ کنترل‌گر.\nتفسیر. باتریِ نزدیکِ حدها حالتِ عادیِ برنامه‌ای است که به پیش‌بینی نگاه نمی‌کند. شیفتِ بخشِ «ت» برنامه را وقتی روز عادی نیست تنظیم می‌کند.\n\n\n\n51.3.3 قطعِ ارتباطِ اسکادا\nایده. اگر پیوندِ کنترل‌گر قطع شود، کنترل‌گر سقفِ صادراتِ جاری را نگه می‌دارد و پس از مهلت، باتری را به حالتِ پشتیبان می‌برد (بخش 20.3.7).\nSCADA link to the controller lost for 3 h from 14:00 (day 34)\n  timeout 1 h, then the battery goes to its fallback (idle)\n  hours on fallback: 2 (15:00, 16:00)\n  the export cap in force is held; no new instruction reaches\n  the plant: the operator rings the grid operator, logs the\n  time, and the OT team (ch 36) owns the link - the service\n  is suspended while the controller cannot be reached (lesson J)\n\nمثال 51.11 (دو ساعت در حالتِ پشتیبان) پرسش. در قطعِ سه‌ساعته، باتری چند ساعت در حالتِ پشتیبان بود؟\nپاسخ. دو ساعت، ۱۵:۰۰ و ۱۶:۰۰، پس از مهلتِ یک‌ساعته.\nتفسیر. دستورِ تازه به نیروگاه نمی‌رسد. اپراتور به بهره‌بردارِ شبکه زنگ می‌زند و ساعت را ثبت می‌کند. گروهِ فناوریِ عملیاتی صاحبِ پیوند است (فصل 36). خدمت تا وقتی کنترل‌گر در دسترس نیست معلق می‌شود (بخشِ «د»).\n\n\n\n51.3.4 سیلِ هشدار\nایده. شمارِ هشدار در هر ساعت با هدفِ فلسفهٔ هشدارِ فصلِ ۳۵ مقایسه می‌شود (بخش 35.4.2).\nalarms per hour in the control room over a month (teaching target 6)\n  mean 3.3, hours over the target 28, worst hour 53\n  the floods were two afternoons (day 4, day 18): a feeder trip\n  raised the alarms of every converter on it at once - the\n  alarm philosophy of ch 35 groups them under the feeder; the\n  operator handles the cause, not the list\n\nمثال 51.12 (پنجاه‌وسه هشدار در یک ساعت) پرسش. کجا از هدف گذشت و چرا؟\nپاسخ. ۲۸ ساعت بالای ۶، و بدترین ساعت ۵۳ هشدار، در دو بعدازظهر با قطعِ یک تغذیه.\nتفسیر. قطعِ تغذیه هشدارِ همهٔ مبدّل‌های آن را با هم بالا آورد. فلسفهٔ هشدار آن‌ها را زیرِ تغذیه گروه می‌کند. اپراتور به علت رسیدگی می‌کند، نه به فهرست.\n\n\n\n51.3.5 بازگردانیِ صادرات پس از خاموشی\nایده. پس از بازگشتِ شبکه، نیروگاه پله‌پله و هر پله با اختیارِ خودش بازمی‌گردد (بخش 50.9.2، بخش 50.6.5).\nrestoration of export after a blackout (minutes from grid back)\n  grid back at the POC                          0\n  auxiliaries restarted (ch 50 restart)        23\n  33 kV bus energised, protection checked      38\n  wind feeders WS1-3 one by one                58\n  PV feeders PVF1-3                            73\n  battery feeder and controller back           83\n  export released in steps to the cap         113\n  113 minutes to full export; each step under its own\n  authority (ch 50 energisation order) and the grid operator's\n  instruction for the export steps - the procedure OP-05 is\n  the one past its review (lesson C)\n\nمثال 51.13 (صدوسیزده دقیقه تا صادراتِ کامل) پرسش. بازگردانی چقدر طول می‌کشد و کدام روش آن را راه می‌برد؟\nپاسخ. 113 دقیقه. روشِ OP-05، همان که از بازبینی گذشته است (مثال 51.26).\nتفسیر. پله‌های صادرات با دستورِ بهره‌بردارِ شبکه است. روشی که کمتر از همه به کار می‌رود و بیش از همه لازم است، کهنه‌ترین روش است. بازبینیِ آن با آزمونِ راه‌اندازیِ دوبارهٔ فصلِ ۵۰ همراه می‌شود.\n\n\n\n51.3.6 ازکارافتادگی‌ها و زمانِ بازگشت\nایده. هر ازکارافتادگیِ اجباری با ساعت‌هایش و سهمِ انتظار برای قطعه، دسترسی یا مجوز ثبت می‌شود (بخش 37.6).\nforced outages of the first year (hours down, of which waiting)\n  T03 converter        46 h  waiting  30 h\n  T07 pitch            18 h  waiting   6 h\n  PVF2-1 inverter      70 h  waiting  52 h\n  T11 yaw               9 h  waiting   2 h\n  WS2 feeder            4 h  waiting   1 h\n  PVF1-3 combiner      26 h  waiting  20 h\n  T05 gearbox oil      31 h  waiting  12 h\n  BESS-A PCS           22 h  waiting  15 h\n  8 outages, 226 h; mean time to restore 28.2 h\n  waiting for parts, access or permits 138 h = 61% of the time\n  the repair itself is the smaller part: spares, access and\n  permits are where availability is won (ch 37 waiting,\n  ch 52 maintenance)\n\nمثال 51.14 (انتظار، بیشتر از تعمیر) پرسش. میانگینِ زمانِ بازگشت و سهمِ انتظار چقدر است؟\nپاسخ. هشت ازکارافتادگی، 226 ساعت، میانگینِ 28.2 ساعت. 138 ساعت، یعنی 61 %، انتظار بود.\nتفسیر. خودِ تعمیر بخشِ کوچک‌تر است. یدک، دسترسی و مجوز جایی‌اند که دسترس‌پذیری به دست می‌آید. فصلِ ۵۲ همین را با سابقه‌های نگهداری پیش می‌برد.\n\n\n\n51.3.7 گذر از حدِ صادرات\nایده. صادرات با داده‌های یک‌دقیقه‌ای با حد مقایسه و هر گذر با علتش ثبت می‌شود (بخش 20.3.1).\nexport at the POC on a capped day, 1-minute values, limit 100 MW\n  minutes above the limit: 4; highest 103.5 MW\n  4 of them in one gust, before the controller's next\n  cycle: each is an operating-limit excursion recorded with\n  its cause; the controller holds a margin below the limit\n  for that reason (ch 20 export)\n\nمثال 51.15 (چهار دقیقه در یک تندباد) پرسش. چند دقیقه صادرات بالای حد بود و چرا؟\nپاسخ. ۴ دقیقه با بیشینهٔ 103.5 MW، همه در یک تندباد پیش از چرخهٔ بعدیِ کنترل‌گر.\nتفسیر. هر دقیقه یک گذر از حدِ بهره‌برداری است که با علتش ثبت می‌شود. کنترل‌گر برای همین حاشیه‌ای زیرِ حد نگه می‌دارد.\n\n\n\n51.3.8 رانشِ حالتِ شارژ میانِ دو واسنجی\nایده. برآوردِ حالتِ شارژِ باتری روز به روز می‌لغزد و فقط شارژِ واسنجی، رسیدن به بالای پنجره، آن را درست می‌کند. منحنیِ تختِ لیتیوم-آهن-فسفات خطا را در میانهٔ پنجره پنهان می‌کند (فصل 45).\nbattery SOC estimate drifts 0.35 %/day until a full charge recalibrates it\n  days with a full charge in a month: 2, 3, 9, 17, 18, 29\n  longest gap 11 days: error up to 3.8 % against a 2 % margin\n  the margin allows 5.7 days: a rule that asks for\n  a calibration charge after five days without one keeps the\n  service floor honest (ch 45 lesson: the flat LFP curve\n  hides SOC error between 20 and 80 %)\n\nمثال 51.16 (یازده روز بی‌واسنجی) پرسش. بیشترین خطای برآورد در این ماه چقدر است؟\nپاسخ. فاصلهٔ روزِ ۱۸ تا ۲۹، یازده روز: \\(11 \\times 0.35 = 3.8\\) درصد، در برابرِ حاشیهٔ ۲ درصد.\nتفسیر. حاشیه 5.7 روز را تاب می‌آورد. قاعدهٔ «پس از پنج روزِ بی‌شارژِ کامل، یک شارژِ واسنجی» کفِ خدمت را درست نگه می‌دارد. هزینه‌اش کمی انرژی و جایی در برنامه است که روشِ بهره‌برداری می‌نویسد.\n\n\n\n51.3.9 دنبال‌کردنِ نقطهٔ تنظیمِ توانِ واکنشی\nایده. پاسخِ نیروگاه به نقطهٔ تنظیمِ توانِ واکنشی، پس از زمانِ نشست، با رواداری مقایسه می‌شود. هر بازهٔ بیرون از رواداری یا خطای کنترل است یا حدِ توانایی.\nreactive set-point following, 10-minute values, tolerance +/-1.5 Mvar\n  k   set   capability   measured\n   0     0         33.0        0.0\n   1     0         33.0        0.0\n   2    10         33.0        8.0\n   3    10         32.0        9.6\n   4    10         31.0        9.9\n   5    20         30.6       18.0\n   6    20         30.6       19.6\n   7    20         18.0       18.3  OUT\n   8    20         18.0       18.1  OUT\n   9     5         30.0        7.6\n  10     5         33.0        5.5\n  11     0         33.0        1.1\n  intervals out of tolerance after settling: 2\n  each is a capability limit (two PV blocks off), not a control\n  fault: the operator tells the grid operator the reduced\n  capability at once, rather than letting the error stand\n\nمثال 51.17 (دو بازه در حدِ توانایی) پرسش. چند بازه پس از نشست بیرون از رواداری‌اند و چرا؟\nپاسخ. دو بازه، ۷ و ۸: نقطهٔ تنظیم 20 Mvar بود و توانایی با دو بلوکِ خاموشِ فتوولتائیک 18 Mvar.\nتفسیر. خطای کنترل نبود، حدِ توانایی بود. بهره‌بردار کاهشِ توانایی را همان لحظه به بهره‌بردارِ شبکه می‌گوید، نه اینکه خطا بماند تا در گزارشِ ماهانه دیده شود.\n\n\n\n51.3.10 پاسخ به دستورِ سقف و حدِ شیب\nایده. کنترل‌گر با حدِ شیبِ 8 MW/min برای کاهشِ \\(\\Delta P\\) دست‌کم \\(\\Delta P/8\\) دقیقه وقت می‌خواهد. این زمان با مهلتِ دستور مقایسه می‌شود.\ncap instructions against the 8 MW/min ramp limit of the controller\n  before  cap  allowed min  needed min\n      96   80           10         2.0\n     140   80           10         7.5\n     150   60           10        11.2  LATE\n     120  100            5         2.5\n     110   30           15        10.0\n  1 instruction(s) cannot be met at the ramp limit: whether a\n  cap overrides the ramp limit is the grid operator's rule;\n  the procedure states it, and the controller is set to\n  match - the first time is not the night it is needed\n\nمثال 51.18 (دستوری که با حدِ شیب نمی‌رسد) پرسش. کدام دستور در مهلت نمی‌رسد؟\nپاسخ. کاهش از 150 به 60 MW: \\(90/8 = 11.2\\) دقیقه در برابرِ مهلتِ ۱۰ دقیقه.\nتفسیر. اینکه دستورِ سقف بر حدِ شیب مقدم است یا نه، قاعدهٔ بهره‌بردارِ شبکه است. روش آن را می‌نویسد و کنترل‌گر مطابقش تنظیم می‌شود. نخستین بار نباید شبی باشد که لازم است (مثال 51.28).\n\n\n\n51.3.11 کانتینرهای باتری در دسترس\nbattery: eight containers, hours out of service in the first year\n     0    0  120    0   36    0  410    0\n  energy availability 99.19%; containers never out: 5 of 8\n  container 7 alone is 72% of the lost container-hours\n  (a cooling fault waiting for a part): one bad unit sets the\n  battery's availability (ch 19 spares)\n\nمثال 51.19 (یک کانتینر و سه‌چهارمِ ساعت‌های ازدست‌رفته) پرسش. دسترس‌پذیریِ انرژیِ باتری چقدر است و چه کسی آن را تعیین می‌کند؟\nپاسخ. 99.19 %. کانتینرِ ۷ با ۴۱۰ ساعت 72 % ساعت‌های ازدست‌رفته است.\nتفسیر. یک خرابیِ سرمایش که منتظرِ قطعه ماند، دسترس‌پذیریِ همهٔ باتری را تعیین کرد. یدکِ بحرانی همان درسِ فصلِ ۱۹ است و انتظار همان درسِ مثال 51.14.\n\n\n\n51.3.12 برداشتِ شبانه از شبکه\nایده. در ساعت‌هایی که نیروگاه کمتر از مصرفِ خودش تولید می‌کند، از شبکه برمی‌دارد. این برداشتِ شبانه از شبکه در کنتور جدا ثبت و صورت‌حساب می‌شود.\nhours the plant draws from the grid at the POC (data-pack year)\n  hours importing: 457; energy imported 150.7 MWh\n  most in month 1 (26.1 MWh), least in month 5 (4.9 MWh): calm nights\n  the import is metered and billed in its own register\n  (ch 48: a reversed CT would have shown it as export); it is\n  not 'lost energy' but a cost the operating report carries\n\nمثال 51.20 (۴۵۷ ساعت برداشت) پرسش. نیروگاه چند ساعت و چقدر انرژی از شبکه برداشت؟\nپاسخ. ۴۵۷ ساعت و 150.7 MWh. بیشترین در ماهِ ۱ با 26.1 MWh و کمترین در ماهِ ۵ با 4.9 MWh.\nتفسیر. برداشت «انرژیِ ازدست‌رفته» نیست، هزینه‌ای است که گزارشِ بهره‌برداری جدا می‌آورد. ترانسفورماتورِ جریانِ وارونه آن را صادرات نشان می‌داد (فصل 48).\n\n\n\n51.3.13 حالتِ ایمنِ ردیاب‌ها در باد\nایده. ردیاب‌های فتوولتائیک وقتی تندباد به حدِ آموزشی می‌رسد به حالتِ ایمن می‌روند (فصل 10). این ساعت‌ها و انرژیِ ازدست‌رفته‌شان با بادی که سببشان شد ثبت می‌شوند.\nPV trackers stow when the expected gust reaches 15 m/s (mean x 1.4, teaching)\n  daylight hours in stow over the data-pack year: 74\n  PV energy in those hours 1,359 MWh; lost at 25%: 340 MWh\n  = 0.31% of the PV year: stow protects the\n  trackers for a small price, and its hours are logged with the\n  wind that caused them (lost-energy cause 'stow', lesson B)\n\nمثال 51.21 (هزینهٔ کوچکِ حالتِ ایمن) پرسش. حالتِ ایمن در سالِ داده چقدر انرژی گرفت؟\nپاسخ. ۷۴ ساعتِ روز با 1,359 MWh انرژیِ فتوولتائیک. با افتِ آموزشیِ ۲۵ درصد، 340 MWh، یعنی 0.31 % سالِ فتوولتائیک.\nتفسیر. حالتِ ایمن ردیاب‌ها را با بهای کوچکی حفظ می‌کند. ساعت‌هایش در دفتر با علتِ «حالتِ ایمن» ثبت می‌شوند تا جزوِ سه‌چهارمِ بی‌علتِ مثال 51.9 نشوند.\n\n\n\n51.3.14 قطعِ مبدّل‌ها به ازای علت\nPV inverter trips of the first year by cause (100 trips)\n  DC insulation fault (morning dew)     37  cumulative  37%\n  grid over-voltage                     22  cumulative  59%\n  fan / over-temperature                18  cumulative  77%\n  unknown                               11  cumulative  88%\n  communication watchdog                 9  cumulative  97%\n  IGBT stack fault                       3  cumulative 100%\n  the two largest causes are 59% of the trips: dew on the DC\n  side every winter morning and over-voltage on light-load\n  afternoons - one for the maintainer, one for the grid study\n  (ch 28 voltage); 'unknown' is the share to shrink first\n\nمثال 51.22 (دو علت و شش‌دهمِ قطع‌ها) پرسش. دو علتِ بزرگ چه سهمی از قطع‌ها دارند؟\nپاسخ. 59 %: خطای عایقیِ سمتِ مستقیم با شبنمِ صبحگاهی (۳۷) و اضافه‌ولتاژِ شبکه (۲۲). «نامعلوم» ۱۱ قطع است.\nتفسیر. یکی کارِ نگهدارنده است و دیگری پرسشی برای مطالعهٔ شبکه (فصل 28). سهمِ «نامعلوم» نخستین سهمی است که باید کوچک شود، چون هیچ درسی از آن بیرون نمی‌آید.\n\n\n\n51.3.15 توانِ واکنشی در شب\nPV inverters kept on at night to give reactive power (10 x 3.0 kW standby)\n  night hours in the data-pack year 4,191; Q asked in 1,676 of them\n  energy drawn 50.3 MWh, at 60 u/MWh: 3,017 u\n  small against the service it gives, but it is real import:\n  whether night Q is paid, required or neither is the grid\n  operator's rule (ch 25: units off at night also changes the\n  plant's own Mvar)\n\nمثال 51.23 (واردکردنی کوچک ولی واقعی) پرسش. روشن‌نگه‌داشتنِ مبدّل‌ها برای توانِ واکنشیِ شبانه چقدر انرژی می‌برد؟\nپاسخ. از 4,191 ساعتِ شب، در 1,676 ساعت توانِ واکنشی خواسته شد: \\(1\\,676 \\times 10 \\times 3/1\\,000 = 50.3\\,\\text{MWh}\\)، حدودِ 3,017 واحد.\nتفسیر. در برابرِ خدمتی که می‌دهد کوچک است، ولی بخشی از برداشتِ شبانهٔ مثال 51.20 است. اینکه توانِ واکنشیِ شبانه پرداختی، الزامی یا هیچ‌کدام است، قاعدهٔ بهره‌بردارِ شبکه است (فصل 25).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ب»\n\n\n\n\nبهره‌برداریِ عادی و غیرعادی را تعریف کنید.\nانرژیِ ازدست‌رفته چگونه به علت نسبت داده می‌شود؟\nچرا بیشترِ انرژیِ ازدست‌رفته «بی‌علت» است؟\nباتریِ همیشه در سقف چه چیزی دربارهٔ برنامه می‌گوید؟\nکنترل‌گر در قطعِ ارتباط چه می‌کند؟\nسیلِ هشدار چگونه مهار می‌شود؟\nترتیبِ بازگردانی پس از خاموشی را بگویید.\nشکل 51.2 را بخوانید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-c",
    "href": "chapters/51-operations.html#sec-ch51-c",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.4 پ. تضمینِ بهره‌برداری",
    "text": "51.4 پ. تضمینِ بهره‌برداری\nتضمینِ بهره‌برداری یعنی بهره‌برداری با قاعده‌هایش انجام شده است، نه فقط اینکه نیروگاه کار کرده است. پنج سابقه آن را نشان می‌دهند: مرزهای اختیار (چه کسی چه کاری می‌تواند بکند)، مجوزهای کار و جداسازی‌ها، گزارشِ رخدادها، حدهای بهره‌برداری و بازبینیِ روش‌ها و آموزش. فصلِ ۳۲ این سامانه را طراحی کرد (بخش 32.2). اینجا سالِ نخستِ آن خوانده می‌شود.\n\n51.4.1 مجوزهای کار در بهره‌برداری\nایده. مجوزها هر ماه شمرده می‌شوند: صادرشده، بیش از زمان مانده و برخوردِ جداسازی، یعنی دو مجوز روی یک نقطهٔ جداسازی.\npermits to work in operation, first half-year\n  month  issued  overran  isolation conflicts\n      1      42        2                    0\n      2      38        1                    0\n      3      55        6                    1\n      4      61        4                    0\n      5      47        3                    2\n      6      40        1                    0\n  283 permits, 17 overran (6.0%), 3 isolation conflicts\n  conflicts in months 3, 5; the busiest month (4, 61 permits) had\n  0: conflicts follow two jobs on one isolation point, not\n  volume - the permit office checks isolation points, not only\n  areas (ch 32, ch 50)\n\nمثال 51.24 (برخورد در ماه‌هایی که شلوغ‌ترین نبودند) پرسش. برخوردهای جداسازی کِی رخ دادند و آیا با حجمِ کار همراه بودند؟\nپاسخ. در ماه‌های ۳ و ۵. شلوغ‌ترین ماه، ماهِ ۴ با ۶۱ مجوز، برخوردی نداشت.\nتفسیر. برخورد از دو کار روی یک نقطهٔ جداسازی می‌آید، نه از حجم. دفترِ مجوز نقطه‌های جداسازی را وارسی می‌کند، نه فقط محدوده‌ها را (بخش 50.2.5).\n\n\n\n51.4.2 گزارشِ رخدادها\nایده. هر رخدادِ گزارش‌دادنی در مهلتِ روش گزارش می‌شود. اینجا مهلت یک روز است.\nreportable events: reported within 1 day?\n  feeder WS2 trip                            0 d\n  inverter fire alarm (false)                1 d\n  worker slipped on the PV access track      4 d  LATE\n  oil leak at T5 base                        0 d\n  SCADA link lost 3 h                        2 d  LATE\n  near miss: crane boom near the 33 kV line  5 d  LATE\n  3 late; two are safety events - the slip and the crane\n  near miss, whose lessons expire fastest; the SCADA loss is an\n  OT event with its own notice rule (ch 36) - a near miss\n  reported after five days is a memory, not a record\n\nمثال 51.25 (شبه‌حادثه‌ای که پس از پنج روز گزارش شد) پرسش. کدام رخدادها دیر گزارش شدند؟\nپاسخ. سه رخداد: لغزیدنِ یک کارگر پس از ۴ روز، قطعِ پیوندِ اسکادا پس از ۲ روز و شبه‌حادثهٔ نزدیک‌شدنِ بازوی جرثقیل به خطِ 33 kV پس از ۵ روز.\nتفسیر. دو گزارشِ دیر رخدادهای ایمنی‌اند که درسشان زودتر از همه کهنه می‌شود. قطعِ پیوند رخدادِ فناوریِ عملیاتی است و قاعدهٔ خبرِ خودش را دارد (بخش 36.4.17). شبه‌حادثه‌ای که پس از پنج روز گزارش شود خاطره است، نه سابقه.\n\n\n\n51.4.3 بازبینیِ روش‌ها\nایده. هر روشِ بهره‌برداری سالی یک بار بازبینی می‌شود: با نیروگاهِ چون‌ساخت، با رخدادها و با تغییرها.\noperating procedures past their yearly review on 2029-06-01\n  OP-03 loss of SCADA                    reviewed 2027-11-01\n  OP-05 restoration after a blackout     reviewed 2027-06-01\n  the two oldest are the ones used least and needed most:\n  loss of SCADA and restoration after a blackout - reviewed\n  against the plant as built and the ch 50 restart test\n\nمثال 51.26 (روش‌هایی که کمتر از همه به کار می‌روند) پرسش. کدام روش‌ها از بازبینی گذشته‌اند؟\nپاسخ. OP-03 قطعِ اسکادا و OP-05 بازگردانی پس از خاموشی.\nتفسیر. کهنه‌ترین روش‌ها همان‌هایی‌اند که کمتر از همه به کار می‌روند و بیش از همه لازم‌اند. بازبینی با نیروگاهِ چون‌ساخت و با آزمونِ راه‌اندازیِ دوبارهٔ فصلِ ۵۰ انجام می‌شود. روشی که هرگز تمرین نشده، روی کاغذ درست است.\n\n\n\n51.4.4 مدیریتِ تغییر\nایده. هر تغییر در نیروگاه وقتی بسته می‌شود که نقشه، روش و آموزشش هم به‌روز شده باشند (بخش 36.4.5).\nchanges of the first year: closed with their records?\n  inverter firmware 4.3 on block 2     missing: training\n  new alarm grouping by feeder         missing: procedure\n  second RTU in the substation         missing: drawings, procedure, training\n  export ramp limit 8 MW/min           missing: procedure, training\n  4 of 5 changes are open; the second RTU has none of\n  the three - it is also the tag missing from the asset register\n  (lesson M); a change is closed when the plant, its records\n  and its people all know about it\n\nمثال 51.27 (تغییری که هیچ سابقه‌ای نگرفت) پرسش. چند تغییر باز است و کدام بیش از همه؟\nپاسخ. چهار از پنج. پایانهٔ دوردستِ دوم هیچ‌یک از سه را ندارد.\nتفسیر. همان پایانه برچسبی است که در دفترِ دارایی نیست (مثال 51.82). تغییر وقتی بسته است که نیروگاه، سابقه‌هایش و آدم‌هایش همه از آن خبر داشته باشند.\n\n\n\n51.4.5 دفترِ حدهای بهره‌برداری\nایده. هر حدِ بهره‌برداری سه جا نوشته است: سندِ مبدأ، تنظیمِ کنترل‌گر و روشِ بهره‌برداری. دفترِ حدهای بهره‌برداری هر سه را کنارِ هم می‌گذارد.\noperating limits: source document, controller setting, procedure\n  export limit MW           100    100    100  connection agreement rev 3\n  ramp limit MW/min           8      8     10  grid operator instruction GI-07\n  battery SOC window %    12-88  12-88  12-88  battery maker letter\n  Q at full output Mvar      33   30.6     33  REQ-G05 with DEV-11\n  service reserve MW          5      5      5  service agreement\n  comms timeout h             1      1      1  control basis D-024\n  2 limits disagree: the ramp limit changed in the controller\n  but not in the procedure (the open change of round s); Q\n  is set to the 30.6 Mvar the plant can give under deviation\n  DEV-11 while the procedure still promises 33 - the operator\n  would offer what the plant cannot deliver\n\nمثال 51.28 (روشی که هنوز ۳۳ مگاوار وعده می‌دهد) پرسش. کدام حدها سه جا یکی نیستند؟\nپاسخ. دو حد: حدِ شیب در کنترل‌گر 8 MW/min و در روش ۱۰، و توانِ واکنشی در کنترل‌گر 30.6 و در روش 33 Mvar.\nتفسیر. حدِ شیب همان تغییرِ بازِ مثال 51.27 است. توانِ واکنشی همان عدولِ DEV-11 فصلِ ۵۰ است (بخش 50.8). بهره‌برداری که روش را می‌خوانَد، چیزی را پیشنهاد می‌کند که نیروگاه نمی‌دهد.\n\n\n\n51.4.6 صلاحیت‌ها و تاریخِ انقضا\nایده. ماتریسِ صلاحیت برای هر نفر هر دوره و تاریخِ انقضایش را دارد. فهرستِ شیفتِ ماهِ بعد فقط با صلاحیت‌های معتبر در آن ماه ساخته می‌شود.\ncompetence records on day 365: expired and expiring within 30 days\n  expired: AP-3 first aid\n  expired: lead A first aid\n  expires day 380: AP-1 HV authorisation\n  expires day 372: AP-3 HV authorisation\n  expires day 390: lead A switching\n  expires day 388: lead D switching\n  authorised persons still valid next month: 2 of 4 (AP-2, AP-4)\n  four shifts cannot each have one: the renewals are booked\n  now, or the roster of next month already has a hole\n\nمثال 51.29 (دو فردِ مجاز برای چهار شیفت) پرسش. چند فردِ مجاز در ماهِ بعد معتبرند؟\nپاسخ. دو از چهار: AP-2 و AP-4. مجوزِ AP-1 و AP-3 در روزهای ۳۸۰ و ۳۷۲ تمام می‌شود و دو کمک‌های اولیه هم‌اکنون منقضی‌اند.\nتفسیر. چهار شیفت هر کدام یک فردِ مجاز نمی‌گیرند. تمدیدها همین حالا رزرو می‌شوند، وگرنه فهرستِ ماهِ بعد از هم‌اکنون سوراخ دارد.\n\n\n\n51.4.7 ممیزیِ میدانیِ کاربردِ روش‌ها\nایده. ممیز کارها را در میدان می‌بیند و می‌شمارد که چند کار با روشِ جاری در دست انجام شد. سهمِ دیده‌شده با بازهٔ ویلسون گزارش می‌شود، چون نمونه کوچک است:\n\\[\n\\begin{aligned}\n&\\tilde p \\pm h, \\qquad \\tilde p = \\frac{\\hat p + z^2/(2n)}{1 + z^2/n},\\\\\n&h = \\frac{z}{1 + z^2/n}\\sqrt{\\frac{\\hat p(1-\\hat p)}{n} + \\frac{z^2}{4n^2}}\n\\end{aligned}\n\\tag{51.2}\\]\nکه در آن \\(\\hat p = k/n\\) سهمِ دیده‌شده، \\(n\\) شمارِ نمونه و \\(z = 1.96\\) برای ۹۵ درصد است.\nfield audit: 24 tasks observed, 17 done with the current procedure\n  share 71%, 95 % interval 51% to 85% (Wilson)\n  even the top of the interval is short of 'always': of the 7,\n  five were routine tasks done from memory and two used a\n  superseded copy - the audit finds what the procedure\n  register cannot\n\nمثال 51.30 (هفده از بیست‌وچهار) پرسش. چه سهمی از کارها با روشِ جاری انجام شد؟\nپاسخ. \\(17/24 = 71\\) درصد، با بازهٔ ۹۵ درصدیِ ۵۱ تا ۸۵ درصد.\nتفسیر. حتی بالای بازه از «همیشه» کمتر است. از هفت کار، پنج کارِ عادی از حافظه انجام شد و دو کار با نسخهٔ کهنه. ممیزی چیزی را می‌یابد که دفترِ روش‌ها نمی‌بیند (مثال 51.26).\n\n\n\n51.4.8 دورزدن‌ها و تغییرهای موقت\nایده. هر دورزدنِ موقت، مسدودسازیِ هشدار یا مقدارِ تحمیلی در دفتری با تاریخ، تأییدکننده و مهلتِ بازبینی ثبت می‌شود. چیزی که موقت نامیده شده و ماندگار شده، یا برداشته می‌شود یا به تغییرِ دائمی بدل می‌شود.\noverrides and temporary changes open on the last day (review after 14 days)\n  alarm inhibit T07 pitch battery      41 days  approved\n  forced value PVF2 irradiance          3 days  approved\n  bypass: BESS-A door switch           19 days  NOT APPROVED\n  alarm inhibit SST fan                76 days  approved\n  temporary jumper in WS3 panel        12 days  NOT APPROVED\n  PPC Q limit 30.6 Mvar               120 days  approved\n  4 older than 14 days, 2 never approved: a\n  bypassed door switch is a battery safety function out of\n  service - an impairment with its own permit; the Q limit is\n  not temporary at all and belongs in the limit register\n  (round t) and the deviation DEV-11\n\nمثال 51.31 (کلیدِ درِ باتری که دور زده شد) پرسش. چند مورد از مهلتِ بازبینی گذشته‌اند و چند مورد تأیید ندارند؟\nپاسخ. چهار مورد بیش از ۱۴ روز باز است و دو مورد هرگز تأیید نشده‌اند: دورزدنِ کلیدِ درِ BESS-A و سیمِ موقت در تابلوی WS3.\nتفسیر. کلیدِ درِ دورزده‌شده یک کارکردِ ایمنیِ باتری است که از کار افتاده: یک ازکارافتادگی با مجوزِ خودش. حدِ 30.6 Mvar اصلاً موقت نیست و جایش در دفترِ حدها (مثال 51.28) و عدولِ DEV-11 است.\n\n\n\n51.4.9 بررسیِ رخدادها و اقدام‌هایشان\nincident investigations: days to the report (target 30) and actions\n  near miss: crane over live line route   12 d  actions 3, closed 3\n  trip of WS2 on a wrong setting          41 d  actions 4, closed 2\n  first-aid case: heat                     9 d  actions 2, closed 2\n  BESS container door found open          33 d  actions 3, closed 1\n  diesel failed to start in test          25 d  actions 2, closed 0\n  2 late; actions closed 8 of 14 (57%)\n  a report on time with its actions open has not yet changed\n  anything: the register tracks actions to their evidence\n  (ch 32 lessons), not reports to their date\n\nمثال 51.32 (گزارش به‌موقع، اقدامِ باز) پرسش. چند بررسی دیر شد و چه سهمی از اقدام‌ها بسته است؟\nپاسخ. دو بررسی پس از ۳۰ روز. ۸ از ۱۴ اقدام بسته است، 57 %.\nتفسیر. گزارشی که به‌موقع آمده و اقدام‌هایش باز مانده، هنوز چیزی را عوض نکرده است. دفتر اقدام‌ها را تا شاهدشان دنبال می‌کند، نه گزارش‌ها را تا تاریخشان (فصل 32).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «پ»\n\n\n\n\nپنج سابقهٔ تضمینِ بهره‌برداری کدام‌اند؟\nبرخوردِ جداسازی چیست و از کجا می‌آید؟\nچرا شبه‌حادثه باید زود گزارش شود؟\nقطعِ پیوندِ اسکادا با کدام قاعده گزارش می‌شود؟\nچرا روش‌های کم‌کاربرد کهنه می‌شوند؟\nبازبینیِ یک روش با چه چیزهایی انجام می‌شود؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-d",
    "href": "chapters/51-operations.html#sec-ch51-d",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.5 ت. شبیه‌سازیِ یک شیفت",
    "text": "51.5 ت. شبیه‌سازیِ یک شیفت\nاین بخش مثالِ کارشدهٔ اصلیِ فصل است: یک شیفتِ بهره‌برداری با پیش‌بینیِ تازه، محدودیتِ صادرات و باتریِ نزدیکِ حدِ بهره‌برداری‌اش. روز، روزِ ۳۴ از سالِ بستهٔ داده است: بادِ پیوسته و آفتابِ زمستانی، با تولیدی که ظهر به 98 MW می‌رسد. سه رخداد شیفت را می‌سازند:\n\nساعتِ ۰۶:۰۰، تحویلِ شیفت: باتری با 30 MWh از 36 شروع می‌کند و برنامهٔ روزِ بعد ظهر شارژ می‌خواهد.\nساعتِ ۰۹:۰۰، پیش‌بینیِ درون‌روز: حدودِ 20 MW بالاتر از برنامهٔ روزِ بعد در ساعت‌های ۱۱ تا ۱۴.\nساعتِ ۱۰:۰۰، دستورِ بهره‌بردارِ شبکه: سقفِ صادراتِ 80 MW از ساعتِ ۱۱ تا ۱۵.\n\nهمان روز دو بار با کنترل‌گرِ فصلِ ۲۰ اجرا می‌شود (بخش 20.5). در الف شیفت برنامه را دنبال می‌کند. در ب شیفت بر پایهٔ به‌روزرسانیِ ۰۹:۰۰ و خبرِ ۱۰:۰۰ عمل می‌کند: در ساعت‌های ۹ و ۱۰ باتری را تا کفِ ذخیرهٔ خدمت تخلیه می‌کند تا جا باز شود، و زیرِ سقف می‌گذارد کنترل‌گر فقط سرریز را جذب کند.\ndef run(act, req, cap_known_h, reserve=True):\n    \"\"\"Play the day hour by hour. cap_known_h: hour from which the\n    controller is told the cap (the notice). Returns the hourly records.\"\"\"\n    lim = s20.LIMITS\n    c = control.Controller(export_cap=lim[\"export_mw\"], p_max=lim[\"bess_mw\"],\n                           e_min=lim[\"e_min\"], e_max=lim[\"e_max\"],\n                           eta=lim[\"eta\"], e=SOC0,\n                           reserve_up=SERVICE[2] if reserve else 0.0)\n    rows = []\n    for h in range(24):\n        cap = None\n        if h &gt;= cap_known_h:\n            cap = CAP[\"mw\"] if CAP[\"start\"] &lt;= h &lt; CAP[\"end\"] else 100.0\n        r = c.step(h, float(act[h]), float(req[h]), cap, True)\n        rows.append(r)\n    return rows, c.alarms\n\n51.5.1 خطِ زمانیِ روز\nday 34 of the data-pack year, MW at the POC; cap 80 MW 11:00-15:00\n  hour  day-ahead  intraday  actual  export A  export B  SOC A  SOC B\n     6         51        59      59      59.4      59.4   30.0   30.0\n     7         42        65      63      63.1      63.1   30.0   30.0\n     8         60        81      70      69.5      69.5   30.0   30.0\n     9         58        81      69      69.3      81.3   30.0   17.1\n    10         58        67      78      77.8      84.9   30.0    9.4\n    11         66        88      87      80.0      80.0   36.0   16.1\n    12         77        88      98      80.0      80.0   36.0   33.3\n    13         76       100      98      80.0      80.0   36.0   36.0\n    14         72        93      89      80.0      80.0   36.0   36.0\n    15         45        83      84      83.6      83.6   36.0   36.0\n    16         33        69      63      63.2      63.2   36.0   36.0\n    17         13        56      50      50.3      50.3   36.0   36.0\n    18         17        56      57      62.4      62.4   30.6   30.6\n    19         27        59      59      63.8      63.8   25.2   25.2\n    20         33        60      58      63.4      63.4   19.8   19.8\n    21         36        59      59      63.8      63.8   14.4   14.4\n  A follows the day-ahead plan; B acts on the 09:00 update and the\n  10:00 notice: discharges 09-11 to make room, then lets the\n  controller absorb only the spill above the cap\n\n\n\n\n\n\nشکل 51.3: شیفتِ روزِ ۳۴: پیش‌بینی‌ها، توانِ در دسترس، سقف و صادراتِ «ب» (بالا)؛ انرژیِ باتری در «الف» و «ب» (پایین).\n\n\n\n\n\n51.5.2 مقایسهٔ دو شیفت\nthe two shifts compared (same weather, same plant, same limits)\n  strategy           exported  curtailed  imbalance  SOC 17:00  alarms\n                          MWh        MWh          u        MWh\n  A follow the plan      1580       46.0      5,937       36.0       3\n  B act on update        1599       23.8      3,321       36.0       1\n  acting on the update saved 22.2 MWh of curtailment and 2,616 u\n  of imbalance, and the evening service energy was still held:\n  yes; the plan was not wrong when written - it was\n  overtaken by the update at 09:00 and the notice at 10:00\n\nمثال 51.33 (برنامه‌ای که درست نوشته شد و کهنه شد) پرسش. کدام شیفت کمتر کاهشِ تولید و عدمِ تعادل دارد، و ذخیرهٔ خدمتِ عصر چه شد؟\nپاسخ. «الف»: 46.0 MWh کاهش و 5,937 واحد عدمِ تعادل. «ب»: 23.8 MWh و 3,321 واحد. «ب» 22.2 MWh و 2,616 واحد صرفه‌جویی کرد و انرژیِ خدمتِ عصر همچنان نگه داشته شد.\nتفسیر. برنامه وقتی نوشته شد غلط نبود. به‌روزرسانیِ ساعتِ ۹ و خبرِ ساعتِ ۱۰ آن را کهنه کردند. در «الف» باتری تا ساعتِ ۱۱ پر شد و جایی برای سرریزِ زیرِ سقف نماند. در «ب» تخلیهٔ پیش از اوج آن جا را ساخت. تخلیه فقط تا کفِ ذخیرهٔ خدمت رفت، 9.4 MWh، چون خدمتِ عصر همان قید است (مثال 51.95).\n\n\n\n51.5.3 دفترِ شیفت\nایده. هر رخداد در دفتر با رخداد، تصمیم، کسی که خبر داده شد و کسی که تصمیم گرفت ثبت می‌شود.\ndef check_log(entries, required, hours=range(24)) -&gt; dict:\n    \"\"\"entries: list of dicts with an 'hour' and fields. Returns entries\n    missing a required field and the hours with no entry at all.\"\"\"\n    missing = [(e.get(\"hour\"), f) for e in entries for f in required\n               if not e.get(f)]\n    seen = {e.get(\"hour\") for e in entries}\n    silent = [h for h in hours if h not in seen]\n    return dict(missing=missing, silent=silent)\nshift log of strategy B (hour, event, decision, who was told, by whom)\n  06:00 handover: SOC 30 MWh (near 36), DA plan, no open permits\n        -&gt; accept plan; watch SOC; told: -; by shift lead\n  09:00 intraday forecast +20 MW at 11-14\n        -&gt; discharge 12 MW 09-11 to make room; told: trading desk; by operator\n  10:00 grid operator: export cap 80 MW 11:00-15:00\n        -&gt; acknowledge; set the cap; re-declare; told: trading desk; by shift\n    lead\n  11:00 cap active; battery absorbing up to 20 MW\n        -&gt; hold; told: MISSING; by operator\n  15:00 cap lifted\n        -&gt; return to plan; told: grid operator; by operator\n  18:00 service window opens; SOC checked above the floor\n        -&gt; service available; told: grid operator; by operator\n  entries missing a field: 11:00 told\n  the 11:00 entry does not say who was told the battery was\n  absorbing the spill: the controller did it, but the trading\n  desk's imbalance estimate needed it - a log is written for\n  the next reader, not for the writer\n\nمثال 51.34 (خبری که نوشته نشد) پرسش. کدام سطر ناقص است و چرا مهم است؟\nپاسخ. سطرِ ساعتِ ۱۱:۰۰ نمی‌گوید به چه کسی گفته شد که باتری سرریز را جذب می‌کند.\nتفسیر. کنترل‌گر کار را کرد، ولی برآوردِ عدمِ تعادلِ میزِ تجاری به آن نیاز داشت. دفتر برای خوانندهٔ بعدی نوشته می‌شود، نه برای نویسنده.\n\n\n\n51.5.4 درس‌های پس از رخداد\npost-event learning, recorded the next morning\n  1. the day-ahead forecast was 19 MW low at 09-15: feed back\n     to the forecast provider with the version and the weather (ch 37)\n  2. the battery began the day at 30 of 36 MWh: the overnight plan\n     leaves room when a sunny, windy day is forecast\n  3. the restriction came with one hour's notice: ask the grid operator\n     whether planned restrictions can be notified day-ahead (ch 28)\n  4. the log missed one 'told' entry: add it to the shift-lead check\n\nمثال 51.35 (چهار درس برای فردا) پرسش. شیفت چه چیزهایی را برای بهبود ثبت کرد؟\nپاسخ. پیش‌بینیِ روزِ بعد در ساعت‌های ۹ تا ۱۵ حدودِ 19 MW کم بود و با نسخه و هوا به ارائه‌دهنده بازخورد داده می‌شود. باتری روز را نزدیکِ سقف شروع کرد و برنامهٔ شبانه برای روزهای آفتابی و بادی جا می‌گذارد. محدودیت با یک ساعت خبر آمد و از بهره‌بردارِ شبکه پرسیده می‌شود آیا محدودیت‌های برنامه‌ریزی‌شده را روزِ قبل اعلام می‌کند. سطرِ ناقصِ دفتر به وارسیِ سرپرستِ شیفت افزوده می‌شود.\nتفسیر. درس‌ها صبحِ روزِ بعد نوشته می‌شوند، پیش از آنکه جزئیات فراموش شوند. هر درس صاحب و تاریخ دارد. بی آن، همان روز دوباره تکرار می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ت»\n\n\n\n\nسه رخدادِ شیفتِ روزِ ۳۴ را بگویید.\nشیفتِ «ب» چه کرد که «الف» نکرد؟\nچرا تخلیهٔ پیش از اوج فقط تا کفِ خدمت رفت؟\nچرا «ب» زیرِ سقف شارژِ اجباری نخواست؟\nچهار فیلدِ هر سطرِ دفتر را بگویید.\nدرس‌های پس از رخداد کِی نوشته می‌شوند و چرا؟\nشکل 51.3 را بخوانید: باتری در «الف» کِی پر شد؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-e",
    "href": "chapters/51-operations.html#sec-ch51-e",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.6 ث. بهره‌برداریِ تجاری",
    "text": "51.6 ث. بهره‌برداریِ تجاری\nجایی که نیروگاه در بازار یا با قراردادِ خرید کار می‌کند، بهره‌برداری چند کارِ تجاری هم دارد: هماهنگیِ برنامه و دیسپچ، اعتبارسنجیِ دادهٔ کنتور، ورودی‌های تسویه، سابقهٔ کاهشِ تولید و عدمِ تعادل با علتشان، گزارشِ عملکردِ قرارداد و رابط با طرف‌های بازار. جایی که بازاری نیست، همین سابقه‌ها برای قراردادِ خرید یا دستورهای بهره‌بردارِ شبکه لازم‌اند. قاعده‌های بازار، قرارداد و قانونِ هر کشور جدا وارسی می‌شوند (فصل‌های ۵۴ تا ۵۸). عددهای این بخش آموزشی‌اند.\n\n51.6.1 اعتبارسنجیِ دادهٔ تسویه\nایده. پیش از فرستادنِ دادهٔ ماه برای تسویه، بازه‌های گمشدهٔ کنتورِ فروش پیدا و از کنتورِ وارسی با نشانه پر می‌شوند (بخش 48.2.11).\nsettlement inputs by month: scheduled, metered, missing meter intervals\n  month  scheduled MWh  metered MWh  deviation  missing intervals\n      1         21,400       20,950       -450                  0\n      2         22,800       23,310       +510                 12\n      3         27,100       26,420       -680                  0\n      4         24,000       22,900     -1,100                  4\n      5         30,200       30,850       +650                  0\n      6         19,800       19,100       -700                 30\n  months with missing intervals: 2, 4, 6 - each is filled\n  from the check meter (ch 48) with a flag before the file goes\n  to settlement; June's 30 intervals are a day's work to\n  validate, not a figure to estimate\n\nمثال 51.36 (سی بازهٔ گمشده در خرداد) پرسش. کدام ماه‌ها بازهٔ گمشده دارند و چگونه پر می‌شوند؟\nپاسخ. ماه‌های ۲، ۴ و ۶ با ۱۲، ۴ و ۳۰ بازه. از کنتورِ وارسی پر و نشان‌دار می‌شوند.\nتفسیر. سی بازهٔ ماهِ ۶ یک روز کارِ اعتبارسنجی است، نه عددی برای برآورد. دادهٔ تسویه‌ای که بی‌نشانه پر شود، در اختلافِ بعدی قابلِ دفاع نیست (مثال 48.18).\n\n\n\n51.6.2 هزینهٔ عدمِ تعادل\nایده. اختلافِ برنامه و کنتور در هر ماه با قیمت‌های آموزشیِ عدمِ تعادلِ فصلِ ۲۰ هزینه می‌شود: کمبود گران‌تر از مازاد (بخش 20.6.2).\nimbalance cost by month (short 30, long 10 u/MWh, teaching)\n  month  deviation MWh  cost u\n      1           -450     13,500\n      2           +510      5,100\n      3           -680     20,400\n      4         -1,100     33,000\n      5           +650      6,500\n      6           -700     21,000\n  half-year 99,500 u; the short months cost three times\n  the long ones per MWh - a schedule that leans low (lesson I)\n  trades short penalties for long ones; whether that is\n  allowed is the market's or the contract's rule, verified\n  locally (ch 55-57)\n\nمثال 51.37 (کمبودی که سه برابر می‌ارزد) پرسش. هزینهٔ نیم‌سال چقدر است و کدام ماه‌ها بیشترین سهم را دارند؟\nپاسخ. 99,500 واحد. ماهِ ۴ با 1,100 MWh کمبود 33,000 واحد.\nتفسیر. کمبود در هر مگاوات‌ساعت سه برابرِ مازاد می‌ارزد. برنامه‌ای که پایین‌تر از پیش‌بینی بسته شود، جریمهٔ کمبود را با جریمهٔ مازاد عوض می‌کند (بخش 51.10.3). اینکه چنین کاری مجاز است یا نه، قاعدهٔ بازار یا قرارداد است.\n\n\n\n51.6.3 کاهشِ تولید به ازای دستوردهنده\nایده. کاهشِ تولید با این ثبت می‌شود که چه کسی و چرا دستور داد: بهره‌بردارِ شبکه یا خودِ نیروگاه، برای امنیتِ شبکه، کارِ برنامه‌ریزی‌شده یا دلیلِ اقتصادی.\ncurtailed energy of the first year by who ordered it and why (MWh)\n  grid operator, security of supply       166\n  grid operator, planned works             42\n  plant, export-limit margin               18\n  plant, economic (negative price)          0\n  total 226 MWh; ordered by the grid operator 208\n  the class decides who carries the loss under the contract\n  (compensated or not) - so the record names the instruction,\n  not only the energy; the rules are verified locally\n\nمثال 51.38 (رده‌ای که می‌گوید چه کسی زیان را می‌پردازد) پرسش. چه سهمی از کاهش به دستورِ بهره‌بردارِ شبکه بود؟\nپاسخ. 208 از 226 MWh.\nتفسیر. رده تعیین می‌کند زیان را زیرِ قرارداد چه کسی می‌پردازد. پس سابقه دستور را نام می‌برد، نه فقط انرژی را. قاعده‌ها در هر کشور وارسی می‌شوند.\n\n\n\n51.6.4 اعلامِ دوبارهٔ ظرفیتِ در دسترس\nایده. وقتی ظرفیتِ در دسترس بیش از آستانه جابه‌جا می‌شود، اعلامِ دوباره در مهلت به بهره‌بردارِ شبکه فرستاده می‌شود، در کاهش و در بازگشت.\navailable capacity declared to the grid operator vs actual;\n  re-declare within the hour when it moves &gt; 5 MW (teaching)\n  turbine out 06-10, PV block out 13-18; re-declarations sent at\n  07:00, 14:00, 18:00\n  hours with the declaration wrong by more than 5 MW: 5 (06, 10, 11, 12, 13)\n  both outages were re-declared an hour late, and the turbine's\n  return at 10:00 not at all: in two hours the grid operator\n  counted on 12 MW that was not there, in three it planned\n  without 12 MW that was - re-declaration is part of the\n  outage procedure, not an afterthought\n\nمثال 51.39 (بازگشتی که اعلام نشد) پرسش. در چند ساعت اعلام بیش از 5 MW اشتباه بود؟\nپاسخ. پنج ساعت: ساعت‌های ۶ و ۱۳ با 12 MW کمتر از اعلام، و ساعت‌های ۱۰ تا ۱۲ با 12 MW بیشتر.\nتفسیر. هر دو ازکارافتادگی یک ساعت دیر اعلام شدند و بازگشتِ توربین هیچ‌گاه. اعلامِ دوباره بخشی از روشِ ازکارافتادگی است و در همان فهرستی می‌آید که ازکارافتادگی را ثبت می‌کند.\n\n\n\n51.6.5 صورت‌حساب در برابرِ کنتور\ninvoiced energy against the main meter and SCADA (tolerance 0.5%)\n  month  invoiced   meter    SCADA\n      1    21,300  21,300   21,480\n      2    23,900  23,900   24,050\n      3    28,100  27,640   27,800  CHECK\n      4    26,400  26,400   26,610\n      5    27,200  27,200   27,390\n      6    24,800  24,800   25,020\n  month(s) to check: 3; SCADA reads +0.6% to +0.9%\n  above the meter every month (it counts before the losses to\n  the POC): SCADA explains, the meter settles; the March\n  invoice used a schedule, not the meter - a credit note\n\nمثال 51.40 (صورت‌حسابی که از برنامه آمد) پرسش. کدام ماه بیش از 0.5 % با کنتور فرق دارد؟\nپاسخ. ماهِ ۳: 28,100 در برابرِ 27,640 MWh. اسکادا هر ماه 0.6 تا 0.9 % بالاتر از کنتور است.\nتفسیر. اسکادا پیش از تلفاتِ تا نقطهٔ اتصال می‌شمارد. اسکادا توضیح می‌دهد و کنتور تسویه می‌کند. صورت‌حسابِ ماهِ ۳ از برنامه ساخته شده بود، نه از کنتور، و اصلاحیهٔ صورت‌حساب می‌خواهد.\n\n\n\n51.6.6 خدمت و منحنیِ پرداخت\nایده. پرداختِ خدمت با یک منحنیِ پرداخت به در دسترس‌بودن بسته است. در قاعدهٔ آموزشیِ اینجا، پرداخت در ۹۵ درصد کامل است و تا ۸۵ درصد به‌طورِ خطی به صفر می‌رسد.\nservice payment for the month: 4,800 u at full availability\n  (8.0 u per MW-h, teaching)\n  rule (teaching): full at 95%, falling straight to zero at 85%\n  availability 94.2% -&gt; factor 0.917 -&gt; 4,400 u (400 u less)\n  7 hours of 120 (5.8%) cost 8.3% of the payment: the\n  curve makes the last per cents the dearest; four of those\n  hours were the SOC floor of lesson B\n\n\n\n\n\n\nشکل 51.4: منحنیِ پرداختِ آموزشیِ خدمتِ ذخیره: پرداختِ کامل در 95 %، صفر در 85 %؛ نقطه ماهِ نمونهٔ بخشِ «د» است.\n\n\n\n\nمثال 51.41 (هفت ساعت و هشت درصدِ پرداخت) پرسش. با در دسترس‌بودنِ 94.2 %، پرداختِ ماه چقدر است؟\nپاسخ. ضریبِ \\((0.942 - 0.85)/(0.95 - 0.85) = 0.917\\)، یعنی 4,400 از 4,800 واحد.\nتفسیر. هفت ساعت از ۱۲۰، 5.8 %، 8.3 % پرداخت را گرفت. منحنی آخرین درصدها را گران‌ترین می‌کند. چهار ساعت از آن هفت همان کفِ حالتِ شارژِ بخشِ «ب» بود (مثال 51.67).\n\n\n\n51.6.7 ادعای جبرانِ کاهشِ تولید\ncurtailment compensation under the teaching contract (70 u/MWh)\n  grid operator, security of supply      166 MWh  compensated\n  grid operator, planned works            42 MWh  not compensated\n  plant, export-limit margin              18 MWh  not compensated\n  claim 11,620 u; its evidence: each instruction with its time\n  (round s repeat-back), the energy the plant could have given\n  in those hours (availability x resource, not the schedule),\n  and the meter - the rules are the contract's, verified\n  locally\n\nمثال 51.42 (ادعایی که از سابقه‌ها ساخته می‌شود) پرسش. ادعای جبران زیرِ قراردادِ آموزشی چقدر است؟\nپاسخ. فقط ردهٔ امنیتِ شبکه جبران‌پذیر است: \\(166 \\times 70 = 11\\,620\\) واحد.\nتفسیر. شاهدِ ادعا سه چیز است: هر دستور با ساعتش (مثال 51.6)، انرژی‌ای که نیروگاه در آن ساعت‌ها می‌توانست بدهد (در دسترس‌بودن ضربدر منبع، نه برنامه) و کنتور. قاعده‌ها از قرارداد می‌آیند و در محل وارسی می‌شوند (مثال 51.38).\n\n\n\n51.6.8 گزارشِ ماهانهٔ بهره‌برداری\nایده. هر عددِ گزارشِ ماهانه با سابقه‌ای که از آن آمده نوشته می‌شود و داده‌ها در تاریخِ گزارش ثابت می‌شوند.\nmonthly operating report: each figure with the record it comes from\n  exported energy MWh                  24,800  main meter\n  PR (PV, %)                             81.2  SCADA + met\n  energy availability wind (%)           96.4  SCADA\n  energy availability PV (%)             98.1  SCADA\n  lost energy with a cause (%)           31.0  lost-energy log\n  imbalance cost u                    112,400  settlement statement\n  service availability (%)               94.2  service log\n  recordable incidents                      0  HSE log\n  one data set per figure, frozen at the report date: the\n  energy is the meter's, not SCADA's (round u); the lost-energy\n  share shows the record still has gaps (lesson B) - the\n  report says so instead of hiding it in an average\n\nمثال 51.43 (هر عدد با سابقه‌اش) پرسش. چرا انرژیِ صادرشده از کنتور می‌آید، نه از اسکادا؟\nپاسخ. چون کنتور تسویه می‌کند و اسکادا 0.6 تا 0.9 % بالاتر می‌خوانَد (مثال 51.40).\nتفسیر. سهمِ 31 % انرژیِ ازدست‌رفتهٔ با علت نشان می‌دهد سابقه هنوز شکاف دارد (مثال 51.9). گزارش این را می‌گوید، نه اینکه در یک میانگین پنهانش کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ث»\n\n\n\n\nکارهای تجاریِ بهره‌برداری را نام ببرید.\nبازهٔ گمشدهٔ کنتور چگونه پر می‌شود؟\nچرا دادهٔ پرشده نشانه می‌خواهد؟\nچرا کمبود گران‌تر از مازاد است؟\nجایی که بازار نیست، این سابقه‌ها به چه کار می‌آیند؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-f",
    "href": "chapters/51-operations.html#sec-ch51-f",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.7 ج. بهره‌برداریِ سامانه‌های کمکی",
    "text": "51.7 ج. بهره‌برداریِ سامانه‌های کمکی\nسامانه‌های کمکی در بهره‌برداری پایش می‌شوند: تغذیهٔ داخلی، تابلوهای LV و DC، باتریِ ایستگاه و UPS، دیزلِ پشتیبان، سرمایش و تهویه و پمپ‌ها (بخش 23.7). سه پرسش: خودکفایی چقدر است، منبعِ پشتیبان چند بار و چقدر کار کرد، و سوخت و باتری برای خاموشیِ بعد آماده‌اند؟\n\n51.7.1 باتریِ ایستگاه و دیزل در سالِ نخست\nایده. خودکفاییِ باتری با بارِ واقعی و ذخیرهٔ 20 % حساب می‌شود. ساعت‌های دیزل و سوختِ مصرفی از دفتر می‌آیند.\ndef autonomy_h(capacity_kwh: float, load_kw: float,\n               reserve: float = 0.2) -&gt; float:\n    \"\"\"Hours a backup source carries the load, keeping a reserve share.\"\"\"\n    return capacity_kwh * (1 - reserve) / load_kw\nstation service in the first year\n  110 V battery 44 kWh, DC load 4.6 kW, 20 % kept: 7.7 h of autonomy\n  diesel ran 4 times, 10.3 h in all; longest 6.0 h\n  fuel used 247 L of a 1200 L tank; the tank holds 50 h\n  the six-hour run (day 150, both feeds lost) was the longest\n  supply outage: the battery alone would have carried the\n  DC loads; the diesel carried the HVAC and the chargers -\n  refill is ordered at half a tank, not when it is empty\n\nمثال 51.44 (شش ساعت روی دیزل) پرسش. خودکفاییِ باتری و مصرفِ دیزل چقدر بود؟\nپاسخ. \\(44 \\times 0.8 / 4.6 = 7.7\\) ساعت. دیزل چهار بار و در کل 10.3 ساعت کار کرد و 247 L سوخت برد.\nتفسیر. اجرای شش‌ساعته طولانی‌ترین قطعِ تغذیه بود. باتری به‌تنهایی بارهای DC را نگه می‌داشت و دیزل سرمایش و شارژرها را. سوخت در نیمِ مخزن سفارش داده می‌شود، نه وقتی خالی است.\n\n\n\n51.7.2 ازدست‌رفتنِ سرمایشِ اتاقِ کنترل\nایده. با یک مدلِ تک‌گرهٔ آموزشی، دمای اتاق پس از ازدست‌رفتنِ سرمایش به سوی \\(T_\\text{out} + q/UA\\) می‌رود با ثابتِ زمانیِ \\(C_\\text{th}/UA\\). اینجا \\(q\\) گرمای تجهیزها، \\(UA\\) ضریبِ اتلافِ پوستهٔ اتاق و \\(C_\\text{th}\\) ظرفیتِ گرماییِ اتاق است.\ncontrol-room HVAC lost on a summer afternoon (one-node teaching model)\n  outside 44 C, equipment heat 9.0 kW, loss 0.45 kW/K: room heads for 64 C\n  time constant 5.6 h; 35 C (servers' limit, teaching) in 107 min\n  the second HVAC unit (N+1, ch 23) is the plan; without it,\n  the procedure sheds non-essential servers and opens the\n  emergency ventilation within that time\n\nمثال 51.45 (صدوهفت دقیقه تا حدِ سرورها) پرسش. چقدر تا رسیدن به 35 °C وقت هست؟\nپاسخ. دمای پایدار \\(44 + 9/0.45 = 64\\,^\\circ\\text{C}\\)، ثابتِ زمانیِ 5.6 ساعت، و 35 °C پس از ۱۰۷ دقیقه.\nتفسیر. واحدِ دومِ سرمایش برنامه است (بخش 23.7.4). بی آن، روش سرورهای غیرضروری را خاموش و تهویهٔ اضطراری را در همین زمان باز می‌کند.\n\n\n\n51.7.3 بارِ آزمون‌های دیزل\nایده. آزمونِ ماهانهٔ دیزل نشان می‌دهد موتور روشن می‌شود. آزمونِ بارداری نشان می‌دهد ایستگاه را می‌کشد. کارِ کم‌بارِ پیاپی سوختِ نسوخته در موتور جمع می‌کند (قاعدهٔ آموزشی).\nmonthly diesel test runs, load against a 100 kW rating (teaching)\n   12  15  60  10  14  70  13  12  65  11  16  62  kW\n  8 runs below 30% load: unburnt fuel builds up when the\n  engine never warms (teaching rule: a loaded run each quarter)\n  quarters with a run at half load or more: 4 of 4\n  the light runs prove the engine starts; the loaded runs\n  prove it carries the station - both are in the record\n\nمثال 51.46 (هشت آزمونِ کم‌بار، چهار فصلِ بارداری) پرسش. چند آزمون زیرِ ۳۰ درصدِ بارند و آیا هر فصل یک آزمونِ بارداری دارد؟\nپاسخ. هشت آزمون زیرِ 30 kW. هر چهار فصل یک آزمون با بیش از 50 kW دارند.\nتفسیر. هر دو نوع در سابقه می‌آیند. اگر آزمونِ فصلی جا بیفتد، ثابت نمی‌شود که دیزل بارِ ایستگاه را در خاموشی می‌کشد (مثال 51.44).\n\n\n\n51.7.4 روندِ ظرفیتِ باتریِ ایستگاه\nایده. آزمونِ ظرفیتِ دوره‌ایِ باتریِ ایستگاه روندی می‌سازد. یک خطِ برازش‌شده زمانِ رسیدن به حدِ تعویض را تخمین می‌زند.\nstation battery capacity tests by quarter (% of rated), replace at 80 %\n  quarter     0      1      2      3      4\n  cap %   100.0   99.0   97.6   96.6   95.2\n  slope -1.20 %/quarter: reaches 80 % after 16.7 quarters (4.2 years)\n  far short of the design life: a fade this fast points at\n  the room temperature (the battery-room fan of ch 50) before\n  the battery - the trend is the evidence that finds it\n\nمثال 51.47 (باتری‌ای که در چهار سال به حد می‌رسد) پرسش. با این روند، باتری کِی به ۸۰ درصد می‌رسد؟\nپاسخ. شیبِ −1.20 درصد در هر فصل: پس از 16.7 فصل، حدودِ 4.2 سال.\nتفسیر. بسیار زودتر از عمرِ طراحی. چنین افتی پیش از خودِ باتری به دمای اتاق اشاره می‌کند، همان پنکهٔ اتاقِ باتری که فصلِ ۵۰ یافت (بخش 50.6). روند شاهدی است که علت را پیدا می‌کند.\n\n\n\n51.7.5 صافی‌های سرمایش در فصلِ گردوغبار\nbattery-container HVAC filter pressure drop, weekly (limit 250 Pa)\n   120  126  131  138  143  175  182  188  195  201\n  a dust storm in week 5 added 32 Pa at once; since then 6.5 Pa a week\n  limit reached in about 8 weeks: the change is planned\n  for the next service visit, not after the HVAC trips on a hot\n  afternoon (ch 19 HVAC, ch 45 cells and heat)\n\nمثال 51.48 (طوفانی که هشت هفته را کوتاه کرد) پرسش. صافی کِی به حدِ 250 Pa می‌رسد؟\nپاسخ. طوفانِ هفتهٔ ۵ یک‌باره 32 Pa افزود. از آن پس 6.5 Pa در هفته: حدود ۸ هفتهٔ دیگر.\nتفسیر. تعویض برای بازدیدِ بعدیِ نگهداری برنامه‌ریزی می‌شود، نه پس از آنکه سرمایش در عصرِ گرم از کار بیفتد. افتِ فشارِ صافی یکی از سیگنال‌هایی است که فصلِ ۵۲ به نگهداریِ وضعیت‌محور می‌برد.\n\n\n\n51.7.6 عمرِ باتریِ یوپی‌اس در اتاقِ گرم\nایده. با قاعدهٔ آموزشیِ «دو برابر برای هر ۱۰ کلوین»، هر ماه در دمای \\(T\\) عمرِ باتری را با نرخِ \\(2^{(T-20)/10}\\) مصرف می‌کند.\nUPS battery room by month (C); life is used at twice the rate\n  for each 10 K over 20 C\n   21  22  24  27  30  33  35  34  30  26  23  21\n  life used in the year: 1.74 design years\n  a 10-year battery lasts about 5.7 years in this room: the\n  fan fault of ch 50 is not a comfort issue but a battery\n  replacement brought forward (teaching halving rule)\n\nمثال 51.49 (پنکه‌ای که تعویضِ باتری را جلو انداخت) پرسش. باتریِ ده‌ساله در این اتاق چند سال دوام می‌آورد؟\nپاسخ. مصرفِ عمر در سال 1.74 سالِ طراحی است، پس حدودِ 5.7 سال.\nتفسیر. خرابیِ پنکهٔ فصلِ ۵۰ مسئلهٔ آسایش نیست، تعویضِ زودترِ باتری است. همین روند در مثال 51.47 هم دیده شد.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-g",
    "href": "chapters/51-operations.html#sec-ch51-g",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.8 چ. آمادگیِ سامانهٔ آتش",
    "text": "51.8 چ. آمادگیِ سامانهٔ آتش\nدر بهره‌برداری، سامانهٔ آتش با بازرسی و آزمونِ دوره‌ای آماده می‌ماند. هر آزمونِ گذشته از موعد یک ازکارافتادگیِ حفاظت است تا انجام شود: با صاحب، اقدامِ جبرانی و خبر (بخش 32.5.4، بخش 49.8.2). هر تغییرِ تجهیز یا چیدمان، بازبینیِ حفاظت را می‌خواهد.\n\n51.8.1 آزمون‌ها در برابرِ بازه‌هایشان\nfire-system inspections and tests against their intervals (day 365)\n  system                           interval d  since last d\n  detection loops                          90           245  OVERDUE\n  control-room gas extinguishing          180           155\n  fire pumps (weekly run)                   7             4\n  hydrants                                365           335\n  battery container detection              90           115  OVERDUE\n  emergency lighting                       30            65  OVERDUE\n  3 overdue: each is an impairment until done - with an\n  owner, a compensating measure and a notice (ch 32, ch 49);\n  the detection loops are the most overdue, and they are the\n  ones every other function depends on\n\nمثال 51.50 (حلقه‌های آشکارسازی که ۲۴۵ روز آزموده نشده‌اند) پرسش. کدام آزمون‌ها از موعد گذشته‌اند؟\nپاسخ. حلقه‌های آشکارسازی با ۲۴۵ روز در برابرِ ۹۰، آشکارسازیِ کانتینرِ باتری با ۱۱۵ و روشناییِ اضطراری با ۶۵ در برابرِ ۳۰.\nتفسیر. حلقه‌های آشکارسازی بیش از همه گذشته‌اند و هر کارکردِ دیگر به آن‌ها وابسته است. آزمون با دستگاه‌های واقعی در حالتِ آزمون انجام می‌شود، هرگز با تخلیهٔ واقعی (بخش 50.7).\n\n\n\n51.8.2 هشدارهای کاذبِ آتش\nایده. هشدارهای آتش به ازای نوعِ آشکارساز شمرده و به ازای هر صد آشکارساز سنجیده می‌شوند، تا نوعی که بیشترین هشدارِ کاذب را می‌دهد دیده شود.\nfire alarms of the first year by detector type\n  point smoke (buildings)     300 installed, 1 real,  14 false =   4.7 per 100\n  aspirating (battery)         16 installed, 0 real,   1 false =   6.2 per 100\n  heat (transformers)          40 installed, 0 real,   0 false =   0.0 per 100\n  flame (substation yard)       6 installed, 0 real,   5 false =  83.3 per 100\n  manual call points           60 installed, 0 real,   3 false =   5.0 per 100\n  23 false alarms; the worst rate: flame (substation yard)\n  each false alarm costs a response and teaches people to\n  ignore the next one: the investigation found sun glint on\n  the yard behind the flame detectors - the remedy is the\n  designer's (placement, type),\n  recorded as a change, never a disabled detector\n\nمثال 51.51 (شش آشکارساز و پنج هشدارِ کاذب) پرسش. کدام نوع بدترین نرخ را دارد؟\nپاسخ. آشکارسازهای شعله در محوطهٔ پست: ۵ هشدارِ کاذب از ۶ آشکارساز، 83.3 در هر صد. کل ۲۳ هشدارِ کاذب.\nتفسیر. هر هشدارِ کاذب یک پاسخ می‌خواهد و به آدم‌ها یاد می‌دهد هشدارِ بعدی را نادیده بگیرند. بررسی بازتابِ خورشید از محوطه را یافت. چاره با طراح است، جا یا نوع، و به‌عنوانِ تغییر ثبت می‌شود. آشکارساز هرگز از کار انداخته نمی‌شود (فصل 32).\n\n\n\n51.8.3 کارکردِ هفتگیِ پمپِ آتش\nfire-pump weekly runs: churn pressure (bar) against the band\n  7.0-8.0 (teaching)\n   7.4  7.5   -   7.3  7.4  6.8  7.3   -    -   7.4  7.5  7.2  6.6  7.4\n  weeks missed: 3, 8, 9; out of band: 6, 13\n  two weeks missed in a row is an impairment, with its permit\n  and compensating measures (ch 32); the low readings go to\n  the maintainer with the trend, not one at a time\n\nمثال 51.52 (دو هفتهٔ پیاپیِ جاافتاده) پرسش. کدام هفته‌ها جا افتادند و کدام بیرون از بازه‌اند؟\nپاسخ. هفته‌های ۳، ۸ و ۹ جا افتادند. فشارِ بی‌جریان در هفته‌های ۶ و ۱۳ زیرِ 7.0 bar بود.\nتفسیر. دو هفتهٔ پیاپیِ بی‌کارکرد یک ازکارافتادگی است، با مجوز و تدبیرهای جبرانی (فصل 32). خوانش‌های پایین با روندشان به نگهدارنده می‌روند، نه یکی‌یکی.\n\n\n\n51.8.4 کارِ گرم و نگهبانِ آتش\nhot-work permits of a quarter: 10\n  without a fire watch recorded: 1; without the final check: 2\n  hot work near cable trenches and transformers is a fire\n  source the site creates itself: the permit is closed only\n  with both records (ch 32 permits, no universal prescription\n  of times - the site's fire strategy sets them)\n\nمثال 51.53 (مجوزی که بی دو سابقه بسته شد) پرسش. چند مجوزِ کارِ گرم سابقهٔ نگهبانِ آتش یا وارسیِ پایانی ندارند؟\nپاسخ. یکی بی نگهبانِ آتش و دو تا بی وارسیِ پایانی.\nتفسیر. کارِ گرم کنارِ ترانشهٔ کابل و ترانسفورماتور منبعِ آتشی است که خودِ ساختگاه می‌سازد. مجوز فقط با هر دو سابقه بسته می‌شود. زمان‌ها را راهبردِ آتشِ ساختگاه تعیین می‌کند، نه یک نسخهٔ همگانی (فصل 32).",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-h",
    "href": "chapters/51-operations.html#sec-ch51-h",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.9 ح. مدیریتِ آب در بهره‌برداری",
    "text": "51.9 ح. مدیریتِ آب در بهره‌برداری\nبرنامهٔ آبِ نیروگاه (بخش 29.7.2) در بهره‌برداری با کنتور اجرا می‌شود: منبع و مصرف‌های اصلی کنتور می‌شوند، مصرفِ واقعی با مدل آشتی داده می‌شود، کیفیتِ آب و نتیجهٔ شستشو پایش می‌شوند و بسامدِ شستشو با بازیابیِ اندازه‌گیری‌شده و کمیابیِ آب تنظیم می‌شود. محرک‌های خشکسالی همان‌های فصلِ ۲۹ است (بخش 29.9.2).\n\n51.9.1 آب در برابرِ مدل\nwater metered against the ch 29 model, first half-year (m3)\n  month  metered  modelled  difference\n      1      190       180         +6%\n      2      205       180        +14%\n      3      360       330         +9%\n      4      420       330        +27%\n      5      380       360         +6%\n      6      395       360        +10%\n  months more than 10 % over: 2, 4\n  February's 14 % has no recorded cause and is investigated\n  (a leak, a meter); April's 27 % is an extra wash after a dust\n  storm: the cleaning trigger fired as designed (ch 10); the model is\n  updated with the measured washes, and the well's share is\n  watched against the drought trigger of ch 29\n\nمثال 51.54 (یک ماهِ بی‌علت، یک ماهِ با علت) پرسش. کدام ماه‌ها بیش از 10 % بالای مدل‌اند و چرا؟\nپاسخ. ماهِ ۲ با 14 % بی‌علتِ ثبت‌شده و ماهِ ۴ با 27 % برای یک شستشوی اضافه پس از توفانِ گردوخاک.\nتفسیر. ماهِ ۴ همان کاری است که محرکِ شستشو باید می‌کرد. ماهِ ۲ بررسی می‌شود: نشتی یا کنتور. مدل با شستشوهای اندازه‌گیری‌شده به‌روز می‌شود.\n\n\n\n51.9.2 ارزشِ یک شستشو\nایده. هر شستشو با بازیابیِ اندازه‌گیری‌شده (بخش 37.4.9) سنجیده می‌شود. در خشکسالی، آب گران‌تر است.\none wash of the whole PV plant: measured recovery against its cost\n  recovered 46.0 MWh until the next wash at 50 u/MWh: 2,300 u\n  wash cost 1,800 u: net +500 u\n  in a drought, water at 12 u/m3 (109.2 m3): net -810 u\n  the recovery is measured (the cleaned reference cell of\n  ch 37), not assumed; in a drought the trigger moves to a\n  higher soiling level, and the decision is logged with both\n\nمثال 51.55 (شستشویی که در خشکسالی نمی‌ارزد) پرسش. شستشو در حالتِ عادی و در خشکسالی چه سودی دارد؟\nپاسخ. عادی: \\(46 \\times 50 - 1\\,800 = +500\\) واحد. خشکسالی با آبِ 12 واحد در مترمکعب: −810 واحد.\nتفسیر. در خشکسالی، محرکِ شستشو به سطحِ بالاترِ گردوغبار می‌رود و تصمیم با هر دو عدد ثبت می‌شود. بازیابی اندازه‌گیری می‌شود، نه فرض.\n\n\n\n51.9.3 کیفیتِ آبِ شستشو\nایده. هدایتِ الکتریکیِ آبِ شستشو با حدِ سازندهٔ ماژول مقایسه می‌شود.\nwash-water conductivity against the module maker's limit (teaching 500 uS/cm)\n  well W-1 after RO         180\n  tanker load 14            620  OVER\n  tanker load 15            410\n  storage tank (week 23)    530  OVER\n  well W-2 after RO         220\n  over: tanker load 14, storage tank (week 23)\n  washing with it risks deposits and the module warranty\n  (ch 10, ch 41); the tank is sampled before each wash\n  campaign, and a failed sample stops the trucks\n\nمثال 51.56 (نمونه‌ای که کامیون‌ها را نگه داشت) پرسش. کدام نمونه‌ها بالای حدند؟\nپاسخ. بارِ کامیونِ ۱۴ با ۶۲۰ و مخزن در هفتهٔ ۲۳ با ۵۳۰، در برابرِ حدِ آموزشیِ ۵۰۰.\nتفسیر. شستن با این آب خطرِ رسوب دارد و ضمانتِ ماژول را تهدید می‌کند (بخش 41.5). مخزن پیش از هر دورهٔ شستشو نمونه‌برداری می‌شود.\n\n\n\n51.9.4 بازیافتِ اسمزِ معکوس و شستشوی غشا\nRO unit: normalised permeate flow by month (m3/h)\n  10.0  9.9  9.7  9.5  9.2  8.9  9.9  9.8  9.6  9.3\n  cleaning trigger at a 10% drop (teaching): month 6; cleaned in month 7\n  (1 month after the trigger)\n  normalising to feed temperature and pressure is what makes\n  the trend readable; the cleaning restored the flow, and the\n  next trigger is the record that books the chemicals and the\n  water for it (ch 29)\n\nمثال 51.57 (محرکی که شستشو را رزرو می‌کند) پرسش. محرکِ شستشو کِی رسید و شستشو کِی انجام شد؟\nپاسخ. آبِ تراوش‌یافتهٔ نرمال‌شده در ماهِ ۶ به 8.9 رسید، زیرِ ۹۰ درصدِ مقدارِ نخست. شستشوی غشا در ماهِ ۷ انجام شد.\nتفسیر. نرمال‌کردن به دما و فشارِ ورودی روند را خواناتر می‌کند. محرکِ بعدی سابقه‌ای است که مواد و آبِ شستشو را از پیش رزرو می‌کند (فصل 29).\n\n\n\n51.9.5 ترازِ چاه و محرکِ خشکسالی\nproduction well W-1: water level by month (m below ground),\n  drought trigger 62 m\n  48.2 48.6 49.1 49.9 50.8 51.6 52.5 53.1 53.4 53.6 53.9 54.5\n  falling 0.61 m a month on average: trigger in about 12 months\n  the drought plan (ch 33) acts before the trigger: washing\n  by measured benefit only (lesson H) and tankers booked\n\nمثال 51.58 (دوازده ماه تا محرک) پرسش. با این روند، ترازِ آب کِی به محرکِ خشکسالی می‌رسد؟\nپاسخ. افتِ میانگینِ 0.61 m در ماه، از 54.5 تا 62 m: حدودِ ۱۲ ماه.\nتفسیر. برنامهٔ خشکسالی (فصل 33) پیش از محرک عمل می‌کند: شستشو فقط با سودِ اندازه‌گیری‌شده (مثال 51.55) و تانکرها از پیش رزرو.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ج» تا «ح»\n\n\n\n\nسه پرسشِ بهره‌برداریِ سامانه‌های کمکی کدام‌اند؟\nخودکفاییِ باتری را با ذخیرهٔ 20 % حساب کنید.\nسوختِ دیزل کِی سفارش داده می‌شود؟\nآزمونِ آتشِ گذشته از موعد چه وضعی دارد؟\nچرا حلقه‌های آشکارسازی مهم‌ترین آزمون‌اند؟\nمصرفِ آب چگونه با مدل آشتی داده می‌شود؟\nدر خشکسالی محرکِ شستشو چگونه عوض می‌شود؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-i",
    "href": "chapters/51-operations.html#sec-ch51-i",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.10 خ. بهره‌برداریِ پیش‌بینی‌محور",
    "text": "51.10 خ. بهره‌برداریِ پیش‌بینی‌محور\nپیش‌بینی ورودیِ برنامه است، نه تضمینِ آن. بهره‌برداریِ پیش‌بینی‌محور پیش‌بینی را با عدمِ قطعیتش به کار می‌برد: سوگیری و رانشِ دیده‌شده را می‌پاید، ذخیره و شیب را از خطای پیش‌بینی اندازه می‌کند، و هر تصمیم را با نسخهٔ پیش‌بینی، نتیجه و بازخورد ثبت می‌کند (بخش 37.8، بخش 20.6.1).\n\n51.10.1 سوگیریِ پیش‌بینی و نسخه‌هایش\nایده. سوگیریِ پیش‌بینی، میانگینِ پیش‌بینی منهای واقعی در یک پنجرهٔ لغزان، تغییرِ مدلِ ارائه‌دهنده را زود نشان می‌دهد.\nrolling one-week bias of the day-ahead forecast (forecast - actual, MW)\n  days 150-190: +1.2 MW; days 215-255: +4.7 MW\n  the provider's model update on day 200 moved the forecast up;\n  the bias chart shows it within a week, and the shift lead's\n  schedule correction is recorded with the forecast version -\n  a forecast is an input with a history, not a guarantee\n\n\n\n\n\n\nشکل 51.5: سوگیریِ لغزانِ یک‌هفته‌ایِ پیش‌بینیِ روزِ بعد در نقطهٔ اتصال؛ به‌روزرسانیِ مدلِ ارائه‌دهنده در روزِ ۲۰۰.\n\n\n\n\nمثال 51.59 (به‌روزرسانی‌ای که نمودار نشانش داد) پرسش. سوگیری پیش و پس از روزِ ۲۰۰ چقدر است؟\nپاسخ. +1.2 MW در روزهای ۱۵۰ تا ۱۹۰ و +4.7 MW در روزهای ۲۱۵ تا ۲۵۵.\nتفسیر. به‌روزرسانیِ مدلِ ارائه‌دهنده پیش‌بینی را بالا برد. نمودارِ سوگیری آن را در یک هفته نشان می‌دهد. تصحیحِ برنامه به دستِ سرپرستِ شیفت با نسخهٔ پیش‌بینی ثبت می‌شود و بازخورد به ارائه‌دهنده می‌رود.\n\n\n\n51.10.2 ذخیره از خطای پیش‌بینی\nایده. چندکِ خطای پیش‌بینیِ درون‌روز در ساعت‌های روز می‌گوید برنامه چقدر ذخیره پشتش لازم دارد.\nintraday (3 h) forecast error, daytime hours of the year\n  95% of hours the plant delivers no less than the forecast minus 12.9 MW\n  a schedule backed to that level needs 12.9 MW of reserve from the\n  battery or a margin in the declaration; the battery's 20 MW\n  covers it, but not together with the 5 MW service and a\n  full charge plan - the three compete for one battery\n\nمثال 51.60 (سه کار برای یک باتری) پرسش. برای ۹۵ درصدِ ساعت‌ها چه ذخیره‌ای لازم است؟\nپاسخ. 12.9 MW.\nتفسیر. باتریِ 20 MW آن را پوشش می‌دهد، ولی نه هم‌زمان با خدمتِ 5 MW و برنامهٔ شارژِ کامل. سه کار برای یک باتری رقابت می‌کنند و روشِ بهره‌برداری اولویتشان را می‌نویسد (بخش 20.2.2).\n\n\n\n51.10.3 برنامهٔ میانه یا برنامهٔ محتاط\nایده. برنامهٔ روزِ بعد را می‌شود روی پیش‌بینی (میانه) بست یا روی چندکِ ده درصدی‌اش. یک سال عدمِ تعادل در هر دو حالت مقایسه می‌شود.\nday-ahead schedule at the forecast (P50) or lowered to its P90\n  P90 offset -12.4 MW (10 % of hours fall below it)\n  imbalance over the year: P50 1,247,486 u, P90 1,163,241 u\n  lowering the schedule trades short penalties for long ones\n  (cheaper here); it also sells less energy ahead -\n  the choice is a commercial one, written in the operating\n  procedure with its rule, not made hour by hour\n\nمثال 51.61 (قاعده، نه تصمیمِ ساعتی) پرسش. کدام برنامه عدمِ تعادلِ کمتری دارد؟\nپاسخ. برنامهٔ محتاط 1,163,241 واحد در برابرِ 1,247,486 برای میانه.\nتفسیر. پایین‌آوردنِ برنامه جریمهٔ کمبود را با جریمهٔ مازاد عوض می‌کند و اینجا ارزان‌تر است، ولی انرژیِ کمتری از پیش فروخته می‌شود. انتخاب تجاری است و با قاعده‌اش در روشِ بهره‌برداری نوشته می‌شود، نه ساعت به ساعت گرفته می‌شود.\n\n\n\n51.10.4 مهارتِ پیش‌بینی به ازای افق\nایده. خطای پیش‌بینی در هر افق با پیش‌بینیِ ماندگاری، «همان ساعتِ پیش»، مقایسه می‌شود (فصل 15).\nforecast error at the POC by lead time over the year\n  lead h   RMSE MW   skill vs 1-h persistence\n       1       7.4      +0.17\n       3       7.8      +0.13\n      24      10.6      -0.18\n  the day-ahead forecast is worse than 'same as last hour' for\n  the next hour, and it is not meant for it: each decision\n  uses the forecast of its own horizon (ch 15, ch 37) - the\n  shift of lesson D used the intraday one for that reason\n\nمثال 51.62 (هر تصمیم با افقِ خودش) پرسش. مهارتِ پیش‌بینیِ روزِ بعد در برابرِ ماندگاری چقدر است؟\nپاسخ. −0.18، بدتر از ماندگاریِ یک‌ساعته. پیش‌بینیِ یک‌ساعته +0.17.\nتفسیر. پیش‌بینیِ روزِ بعد برای ساعتِ آینده ساخته نشده است. هر تصمیم پیش‌بینیِ افقِ خودش را به کار می‌برد. شیفتِ بخشِ «ت» برای همین پیش‌بینیِ درون‌روز را به کار برد.\n\n\n\n51.10.5 هشدارِ شیب از پیش‌بینی\nایده. پیش‌بینیِ سه‌ساعته وقتی تغییرِ ساعتیِ بیش از 20 MW نشان می‌دهد هشدارِ شیب می‌دهد. هشدارها با احتمالِ آشکارسازی و نسبتِ هشدارِ نادرست سنجیده می‌شوند.\nramp warnings from the 3-h forecast: |change| &gt; 20 MW in an hour\n  actual ramps 341, warned 123, missed 218, false warnings 236\n  probability of detection 36%, false-alarm ratio 66%\n  a warning gives the shift time to free battery room or warn\n  the grid operator; the miss rate says why the shift still\n  watches the plant and not only the forecast (ch 15 ramps)\n\nمثال 51.63 (یک هشدار از سه شیب) پرسش. هشدارها چند شیب را پیدا کردند؟\nپاسخ. 123 از 341 شیب، 36 %. از 359 هشدار 236 نادرست بود، 66 %.\nتفسیر. هشدار به شیفت فرصت می‌دهد جای باتری را باز کند یا بهره‌بردارِ شبکه را آگاه کند. نرخِ ازدست‌رفته می‌گوید چرا شیفت هنوز خودِ نیروگاه را می‌پاید، نه فقط پیش‌بینی را.\n\n\n\n51.10.6 دو ارائه‌دهندهٔ پیش‌بینی\nایده. ارائه‌دهندهٔ آزمایشی با همان قاعدهٔ برنامه و همان قیمت‌های عدمِ تعادل در یک سالِ کامل با ارائه‌دهندهٔ فعلی مقایسه می‌شود، با خطا، سوگیری و هزینه.\nday-ahead providers over the year (schedule = forecast, capped at\n  the export limit): mean absolute error, bias, imbalance cost\n  provider       MAE MW   bias MW   cost u\n  A (in use)        7.0     +0.2  1,247,486\n  B (trial)         6.9     +2.9  1,469,725\n  smaller error: B (trial); lower cost: A (in use) - they disagree\n  a positive bias schedules more than the plant gives, and a\n  shortfall costs 3 times a surplus (A-301): bias, not only the\n  size of the error, sets the cost - a provider is judged on\n  the plant's own cost over a full year of trial before the\n  contract changes\n\nمثال 51.64 (خطای کمتر، هزینهٔ بیشتر) پرسش. کدام ارائه‌دهنده بهتر است؟\nپاسخ. ارائه‌دهندهٔ «ب» خطای کمتری دارد، 6.9 در برابرِ 7.0 MW، ولی هزینه‌اش 1,469,725 در برابرِ 1,247,486 واحد است.\nتفسیر. سوگیریِ +2.9 MW برنامه را بیش از تولید می‌بندد و کمبود سه برابرِ مازاد می‌ارزد. پس سوگیری، نه فقط اندازهٔ خطا، هزینه را تعیین می‌کند. ارائه‌دهنده با هزینهٔ خودِ نیروگاه در یک سالِ کامل سنجیده می‌شود (مثال 51.61).\n\n\n\n51.10.7 قطعِ خوراکِ پیش‌بینی\nایده. وقتی خوراکِ پیش‌بینی قطع می‌شود، برنامه به برنامهٔ جایگزین برمی‌گردد. اینجا جایگزین ماندگاریِ ۲۴ساعته است: تولیدِ دیروز، ساعت به ساعت.\nforecast feed lost for 3 days from day 150: the schedule falls back\n  to 24-hour persistence (yesterday's output, hour by hour)\n  imbalance with the forecast 7,872 u; with persistence 42,061 u\n  the outage cost +34,189 u - the fallback is written down\n  and tested before the feed fails, and the shift log names\n  the hours it was used (lesson A, the schedule deadline)\n\nمثال 51.65 (سه روز و پنج برابر) پرسش. قطعِ سه‌روزه چقدر هزینه داشت؟\nپاسخ. عدمِ تعادل با پیش‌بینی 7,872 واحد و با ماندگاری 42,061 واحد بود: 34,189 واحد بیشتر.\nتفسیر. جایگزین پیش از قطع نوشته و آزموده می‌شود، و دفترِ شیفت ساعت‌هایی را که به کار رفت نام می‌برد (مثال 51.4).\n\n\n\n51.10.8 انتخابِ روزِ ازکارافتادگی با پیش‌بینی\nایده. برای ازکارافتادگیِ برنامه‌ریزی‌شدهٔ هشت‌ساعتهٔ یک بلوکِ فتوولتائیک، انرژیِ در خطرِ هر روز از پیش‌بینیِ آن بلوک حساب می‌شود. اینجا خروجیِ مدل‌شدهٔ بلوک جای پیش‌بینیِ روزِ بعد را می‌گیرد.\nan 8-hour outage of one PV block (08-16) in the next 10 days:\n  energy at risk by day (the block's modelled output stands in\n  for its day-ahead PV forecast)\n   33.6  32.4  32.7  31.8  33.0   8.8   8.7   6.8   6.2   5.7  MWh\n  lowest on day 129 (5.7 MWh), highest 33.6\n  the forecast chooses the day; the outage request, the crew\n  and the network owner's window must agree with it (round t,\n  notice) - and the forecast is updated the day before\n\n\n\n\n\n\nشکل 51.6: انرژیِ در خطرِ ازکارافتادگیِ هشت‌ساعتهٔ یک بلوکِ فتوولتائیک در ده روز؛ از روزِ ۱۲۵ دورهٔ ابری آغاز می‌شود.\n\n\n\n\nمثال 51.66 (پنج روزِ ابری برای یک کار) پرسش. کدام روز کمترین انرژی را در خطر می‌گذارد؟\nپاسخ. روزِ ۱۲۹ با 5.7 MWh، در برابرِ 33.6 MWh در روزِ ۱۲۰. هر پنج روزِ ابریِ ۱۲۵ تا ۱۲۹ زیرِ 9 MWh اند.\nتفسیر. پیش‌بینی روز را انتخاب می‌کند. درخواستِ خاموشی، گروهِ کار و پنجرهٔ مالکِ شبکه باید با آن جور شوند (مثال 51.79)، و پیش‌بینی یک روز پیش از کار به‌روز می‌شود.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-j",
    "href": "chapters/51-operations.html#sec-ch51-j",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.11 د. بهره‌برداریِ خدمت‌های شبکه",
    "text": "51.11 د. بهره‌برداریِ خدمت‌های شبکه\nخدمت فقط در حدِ توانایی و اختیارِ تأییدشده داده می‌شود (بخش 50.8). بهره‌بردار در دسترس‌بودنِ خدمت، فضای بالا و پایین، حالتِ شارژ و رقابت با کارهای دیگر را می‌پاید. وقتی توانایی یا ارتباط نیست، خدمت معلق و گزارش می‌شود و هرگز در دسترس به نظر نمی‌رسد.\n\n51.11.1 در دسترس‌بودنِ خدمت در یک ماه\ndef service_availability(held, window) -&gt; float:\n    \"\"\"Share of the service-window hours in which the service was held.\"\"\"\n    held = np.asarray(held, bool)\n    window = np.asarray(window, bool)\n    return float(held[window].mean()) if window.any() else float(\"nan\")\nupward reserve REQ-S01 over a month: 120 window hours\n  held 113, not held 7 (SOC below the floor 4, link lost 3)\n  availability 94.2% against the 95% teaching target - below it\n  the three hours with the link lost were declared unavailable\n  at once, as the service rules ask: a service not deliverable\n  is suspended and reported, never left to look available\n\nمثال 51.67 (ساعت‌هایی که اعلام شدند) پرسش. در دسترس‌بودنِ ماه چقدر است؟\nپاسخ. ۱۱۳ از ۱۲۰ ساعت، 94.2 % در برابرِ هدفِ آموزشیِ 95 %: زیرِ هدف. ۴ ساعت حالتِ شارژ زیرِ کف و ۳ ساعت قطعِ پیوند.\nتفسیر. برای سه ساعتِ قطعِ پیوند، نبودنِ خدمت همان لحظه اعلام شد. خدمتی که داده نمی‌شود معلق و گزارش می‌شود. چهار ساعتِ زیرِ کف درسِ بخشِ «ب» است: برنامه کف را نگه نداشت.\n\n\n\n51.11.2 فراخوان‌های خدمت\nایده. هر فراخوانِ خدمت با توانِ خواسته، توانِ داده‌شده و زمانِ رسیدن به ۹۰ درصد سنجیده می‌شود.\nservice activations in a month: delivered &gt;= 95% of requested\n  within 1.0 s (teaching)\n  #1: requested 5.0 MW, delivered 5.0 MW, 0.8 s\n  #2: requested 5.0 MW, delivered 4.9 MW, 0.9 s\n  #3: requested 3.0 MW, delivered 3.0 MW, 0.7 s\n  #4: requested 5.0 MW, delivered 3.6 MW, 0.8 s\n  #5: requested 5.0 MW, delivered 5.0 MW, 1.4 s\n  failed: #4, #5 - #4 ran into the SOC floor\n  (lesson B), #5 was slow while a tap changer moved; the\n  settlement counts each event, and the operator reports\n  both with their causes\n\nمثال 51.68 (دو فراخوانِ ردشده) پرسش. کدام فراخوان‌ها رد شدند؟\nپاسخ. شمارهٔ ۴ با 3.6 از 5 MW، چون به کفِ حالتِ شارژ رسید، و شمارهٔ ۵ با 1.4 s در حینِ جابه‌جاییِ تپ‌چنجر.\nتفسیر. تسویه هر رخداد را جدا می‌شمارد. بهره‌بردار هر دو را با علتشان گزارش می‌کند. کفِ حالتِ شارژ همان درسِ مثال 51.10 است.\n\n\n\n51.11.3 بازیابیِ انرژی پس از فراخوان‌ها\nایده. هر فراخوان انرژی از کفِ خدمت برمی‌دارد. بازیابی آن را با توانی که با برنامه رقابت نکند برمی‌گرداند. تا بازیابی تمام نشده، خدمت شاید کمتر از کامل باشد.\nservice activation 5.0 MW for 15 min from the floor 9.39 MWh\n  energy drawn 1.35 MWh; recovery at 4.0 MW takes 22 min\n  three activations without recovery: 5.35 MWh left,\n  enough for 0.25 h of the service\n  below the one-hour floor, the service is declared reduced\n  until the energy is back: recovery is part of the service\n  (ch 20 floor), and its minutes are in the shift log\n\nمثال 51.69 (سه فراخوان و یک ربع ساعت خدمت) پرسش. پس از سه فراخوانِ بی‌بازیابی، باتری چقدر خدمت می‌تواند بدهد؟\nپاسخ. هر فراخوان \\(5 \\times 0.25/0.927 = 1.35\\,\\text{MWh}\\) برمی‌دارد. پس از سه فراخوان 5.35 MWh می‌ماند: \\((5.35 - 4) \\times 0.927/5 = 0.25\\) ساعت خدمت. بازیابی با 4 MW برای هر فراخوان ۲۲ دقیقه طول می‌کشد.\nتفسیر. زیرِ کفِ یک‌ساعته، خدمت کاهش‌یافته اعلام می‌شود تا انرژی برگردد. بازیابی بخشی از خدمت است (فصل 20) و دقیقه‌هایش در دفترِ شیفت می‌آیند.\n\n\n\n51.11.4 ازکارافتادگیِ یک مبدّلِ باتری در پنجرهٔ خدمت\none of 4 battery PCS (5 MW each) out for 36 h from 10:00\n  power left 15 MW: the 5 MW service still fits with room for the schedule\n  service-window hours inside the outage: 8\n  the service is not reduced, but the schedule loses a quarter\n  of its battery power: the outage request says so, and the\n  daily plan is rebuilt before 10:00 (lesson D)\n\nمثال 51.70 (خدمت می‌ماند، برنامه کوچک می‌شود) پرسش. با یک مبدّلِ ازکارافتاده، خدمت کاهش می‌یابد؟\nپاسخ. نه: 15 MW می‌ماند و خدمتِ 5 MW جا دارد. هشت ساعتِ پنجرهٔ خدمت درونِ ازکارافتادگی است.\nتفسیر. برنامه یک‌چهارمِ توانِ باتری را از دست می‌دهد. درخواستِ ازکارافتادگی این را می‌گوید و برنامهٔ روز پیش از ساعتِ ۱۰ دوباره ساخته می‌شود (بخش 51.5).",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-k",
    "href": "chapters/51-operations.html#sec-ch51-k",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.12 ذ. بهره‌برداری از دارایی‌های صادرات",
    "text": "51.12 ذ. بهره‌برداری از دارایی‌های صادرات\nخط و پستِ صادرات با مالکِ شبکه هماهنگ اداره می‌شوند: اختیارِ کلیدزنی، درخواستِ خاموشی، دسترسی، بازدیدِ خط و پوشش‌گیاهی، پاسخ به خرابی، تعمیر و بازگردانی، و سابقهٔ دارایی. فقط مسئولیت‌هایی آموزش داده می‌شوند که موافقت‌نامهٔ اتصالِ وارسی‌شده تعیین کرده است (بخش 23.2.5).\n\n51.12.1 بازدیدِ خط و پوشش‌گیاهی\n132 kV line: patrols (every 180 days) and vegetation clearance\n  (teaching minimum 5.0 m) on day 365\n  T01-T04  last patrol day 300  clearance 7.5 m\n  T05-T08  last patrol day 120  clearance 4.2 m  LATE  CLOSE\n  T09-T12  last patrol day 330  clearance 6.8 m\n  T13-T18  last patrol day  90  clearance 3.1 m  LATE  CLOSE\n  T19-T24  last patrol day 310  clearance 8.0 m\n  T05-T08 and T13-T18 are both late and inside the clearance:\n  the trees grew while nobody looked; the cutting is done\n  under the network owner's outage and the landowner's\n  access agreement (ch 49 corridor), and recorded per span\n\nمثال 51.71 (درخت‌هایی که بی‌نگاه رشد کردند) پرسش. کدام دهانه‌ها دیر بازدید شده‌اند و کدام نزدیک‌تر از حدند؟\nپاسخ. T05-T08 با 4.2 m و T13-T18 با 3.1 m، هر دو دیر و درونِ فاصلهٔ آموزشیِ 5 m.\nتفسیر. درخت‌ها وقتی کسی نگاه نمی‌کرد رشد کردند. قطع با خاموشیِ هماهنگ با مالکِ شبکه و موافقت‌نامهٔ دسترسیِ مالکِ زمین انجام و دهانه به دهانه ثبت می‌شود.\n\n\n\n51.12.2 درخواست‌های خاموشی\noutage requests to the network owner against its notice period\n  bay E1 relay test             30 days notice (needs 20)\n  line T05-T08 vegetation       10 days notice (needs 20)  SHORT\n  T1 tap-changer service        60 days notice (needs 45)\n  CT replacement at the POC     20 days notice (needs 45)  SHORT\n  2 requests short: the vegetation outage waits for the\n  network owner's next window - the trees keep growing\n  meanwhile; the yearly outage plan is agreed in advance and\n  the urgent ones are the exception\n\nمثال 51.72 (خاموشی‌ای که منتظرِ پنجرهٔ بعد ماند) پرسش. کدام درخواست‌ها مهلتِ کافی ندارند؟\nپاسخ. پوشش‌گیاهیِ T05-T08 با ۱۰ روز و تعویضِ ترانسفورماتورِ جریانِ نقطهٔ اتصال با ۲۰ روز.\nتفسیر. خاموشیِ پوشش‌گیاهی منتظرِ پنجرهٔ بعدیِ مالکِ شبکه می‌مانَد و درخت‌ها در این مدت رشد می‌کنند. برنامهٔ سالانهٔ خاموشی از پیش توافق می‌شود و درخواست‌های فوری استثنایند.\n\n\n\n51.12.3 خرابی‌های خط و بازبست\nایده. هر خرابیِ خط با نتیجهٔ بازبستِ خودکار و زمانِ بازگردانی ثبت می‌شود.\n132 kV line faults of the first year\n  bird at T09 (transient)        reclosed\n  lightning at T14 (transient)   reclosed\n  vegetation T13-T18             locked out, restored after 410 min\n  insulator flashover T05        locked out, restored after 95 min\n  the two permanent faults cost 8.4 h of export;\n  the vegetation fault is the late patrol of lesson K: the\n  cheapest outage was the one the patrol would have prevented\n\nمثال 51.73 (خاموشی‌ای که بازدید جلویش را می‌گرفت) پرسش. خرابی‌های ماندگار چقدر صادرات گرفتند؟\nپاسخ. دو خرابی، 8.4 ساعت.\nتفسیر. خرابیِ پوشش‌گیاهی همان بازدیدِ دیرِ مثال 51.71 است. ارزان‌ترین خاموشی آن بود که بازدید جلویش را می‌گرفت.\n\n\n\n51.12.4 جریانِ مجازِ خط در سالِ داده\nایده. جریانِ مجازِ خطِ هوایی به هوا وابسته است. فصلِ ۲۴ نشان داد که در روزِ گرم و آرام 437 A به دست‌کم 0.74 m/s باد می‌رسد. اینجا همان موازنهٔ گرمایی با دما، باد و تابشِ ساعتیِ سالِ دادهٔ بستهٔ داده اجرا می‌شود.\n132 kV line: weather-dependent rating over the data-pack year\n  wind at conductor height = 60 m wind x 0.79 (teaching shear)\n  lowest rating 511 A (31.4 C, 0.39 m/s, 916 W/m2); below 437 A: 0 h\n  hours when the export current exceeded the rating: 0, 0.0 MWh\n  hottest hour 40.7 C; hours above 35 C with wind below 0.74 m/s: 2\n  ch 24's hot, still day is a design case the data year never\n  reached: the margin was 74 A at its smallest. A hotter\n  year can still reach it, so the procedure keeps a rating\n  for stated weather and asks the network owner for a\n  dynamic rating (U-132)\n\nمثال 51.74 (روزِ طراحی‌ای که سالِ داده به آن نرسید) پرسش. آیا جریانِ صادرات در سالِ داده از جریانِ مجاز گذشت؟\nپاسخ. نه. کمترین جریانِ مجاز 511 A بود و هیچ ساعتی زیرِ 437 A نبود. گرم‌ترین ساعت 40.7 °C بود و فقط ۲ ساعت هم بالای 35 °C و هم زیرِ 0.74 m/s بودند.\nتفسیر. روزِ گرم و آرامِ فصلِ ۲۴ حالتِ طراحی است و سالِ داده به آن نرسید. کوچک‌ترین حاشیه 74 A بود. سالی گرم‌تر هنوز می‌تواند برسد، پس روش جریانِ مجاز را برای هوای مشخص نگه می‌دارد و جریانِ مجازِ پویای خط را از مالکِ شبکه می‌خواهد (U-132). این نتیجهٔ صادقانه است: هر هشدارِ فصلِ طراحی در بهره‌برداری رخ نمی‌دهد و هر کدام با دادهٔ خودش سنجیده می‌شود.\n\n\n\n51.12.5 گرمانگاریِ پست\nایده. گرمانگاری زیرِ بار، افزایشِ دمای هر نقطه را نسبت به قطعهٔ مشابه می‌دهد. رده‌های آموزشی کار را تعیین می‌کنند: پایش، برنامهٔ تعمیر یا تعمیرِ فوری.\nsubstation thermography: temperature rise over a similar part (K)\n  T1 HV bushing B            4 K  monitor\n  WS2 cable box L2          14 K  plan repair\n  SST LV fuse F3            32 K  repair now\n  BESS-A feeder joint        9 K  monitor\n  coupler disconnector L1   21 K  repair now\n  VT secondary MCB           2 K  monitor\n  repair now: 2; plan repair: 1 (teaching classes)\n  the survey is done under load with the readings normalised to\n  it; repairs are done dead, under a permit, never on the hot\n  part live\n\nمثال 51.75 (دو نقطهٔ داغ برای تعمیرِ فوری) پرسش. کدام نقطه‌ها تعمیرِ فوری می‌خواهند؟\nپاسخ. فیوزِ F3 تابلوی فشارِ ضعیفِ ترانسفورماتورِ ایستگاه با 32 K و جداکنندهٔ کوپلر با 21 K. جعبهٔ کابلِ WS2 با 14 K در برنامهٔ تعمیر است.\nتفسیر. پیمایش زیرِ بار انجام می‌شود و خوانش‌ها به همان بار نرمال می‌شوند. تعمیر بی‌برق و زیرِ مجوز انجام می‌شود، هرگز روی قطعهٔ داغِ برق‌دار.\n\n\n\n51.12.6 بازبینیِ عملکردِ حفاظت\nprotection operations of the first year reviewed: 18\n  correct (fault cleared by the right relay)    14\n  unwanted (no fault, or not its zone)           3\n  failed to operate (backup cleared)             1\n  dependability 93% of operations on a fault;\n  3 unwanted trips, each investigated with its\n  settings file and event record (ch 26); the failure to\n  operate is the most serious - a relay that did not see\n  its fault is retested before it is trusted again\n\nمثال 51.76 (رله‌ای که خطایش را ندید) پرسش. اطمینان‌پذیریِ حفاظت در خطاها چقدر بود؟\nپاسخ. ۱۴ از ۱۵ عملکرد روی خطا درست بود، 93 %. سه قطعِ ناخواسته هم رخ داد.\nتفسیر. هر قطعِ ناخواسته با فایلِ تنظیم و سابقهٔ رخداد بررسی می‌شود (فصل 26). کارنکردن جدی‌تر است: رله‌ای که خطایش را ندید، پیش از اعتمادِ دوباره دوباره آزموده می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «خ» تا «ذ»\n\n\n\n\nچرا پیش‌بینی تضمین نیست؟\nسوگیریِ لغزان را تعریف کنید.\nذخیره چگونه از خطای پیش‌بینی اندازه می‌شود؟\nبرنامهٔ میانه و محتاط را مقایسه کنید.\nخدمتِ شبکه کِی معلق می‌شود؟\nچرا ساعتِ قطعِ پیوند فوراً اعلام می‌شود؟\nمسئولیت‌های بهره‌برداری از دارایی‌های صادرات را چه سندی تعیین می‌کند؟\nچرا برنامهٔ سالانهٔ خاموشی از پیش توافق می‌شود؟\nشکل 51.5 را بخوانید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-l",
    "href": "chapters/51-operations.html#sec-ch51-l",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.13 ر. تعهدهای اجتماعی و نیروی کار",
    "text": "51.13 ر. تعهدهای اجتماعی و نیروی کار\nتعهدهای فصل‌های ۳۳ و ۴۹ با بهره‌برداری تمام نمی‌شوند: سازوکارِ شکایت در دسترس، تعهدهای زمین و دسترسی و معیشت، استخدام و خریدِ محلیِ تأییدشده، ارتباط دربارهٔ سلامت و ایمنیِ جامعه، شرایطِ کار، پایش، پاسخ به رخداد و برنامه‌ریزیِ گذار و پایان. همهٔ این‌ها در دفترِ تعهدها با صاحب و تاریخ می‌مانند و به جامعه گزارش می‌شوند (بخش 33.9.2).\n\n51.13.1 دفترِ تعهدها در سالِ نخست\ncommitments register on day 365 of operation\n  ongoing: grievance line open 24/7\n  ongoing: herders' track kept open\n  done on time: dust monitoring report to the village\n  late: school road safety briefing (50 days)\n  late: restoration of the laydown area (65 days)\n  due today: local hiring 40 % of O&M staff\n  O&M staff 46, local 15 (33% against the 40 % commitment)\n  the laydown area is still not restored 65 days after it was due:\n  a construction commitment that passed to operations with\n  nobody's name on it; each line has an owner in the\n  operator's register, reported to the community (ch 33)\n\nمثال 51.77 (تعهدی که بی‌صاحب از ساخت به بهره‌برداری رسید) پرسش. کدام تعهدها دیرند و سهمِ استخدامِ محلی چقدر است؟\nپاسخ. آموزشِ ایمنیِ جادهٔ مدرسه ۵۰ روز و بازسازیِ فضای انبار ۶۵ روز دیر است. سهمِ کارکنانِ محلیِ بهره‌برداری و نگهداری 33 % در برابرِ تعهدِ 40 % است و موعدش امروز است.\nتفسیر. بازسازیِ فضای انبار تعهدی از دورهٔ ساخت بود که بی نامِ کسی به بهره‌برداری رسید. هر سطر صاحبی در دفترِ بهره‌بردار دارد و به جامعه گزارش می‌شود، همان‌گونه که هست.\n\n\n\n51.13.2 شکایت‌ها در بهره‌برداری\ngrievances in the first operating year: 6 (teaching)\n  acknowledged after 3 days: 2; closed after 30 days: 2\n  fewer than in construction (ch 49), two still slow to close:\n  the O&M team is smaller and the complaints (dust from\n  washing trucks, a track blocked by a crane) touch the\n  contractor - the mechanism keeps its times in operation too\n\nمثال 51.78 (سازوکاری که در بهره‌برداری هم زمان دارد) پرسش. چند شکایت دیر پاسخ گرفتند یا دیر بسته شدند؟\nپاسخ. از شش شکایت، دو دیر پاسخ گرفتند و دو دیر بسته شدند.\nتفسیر. گروهِ بهره‌برداری کوچک‌تر است و شکایت‌ها، گردوغبارِ کامیون‌های شستشو یا راهی که جرثقیل بسته بود، به پیمانکار برمی‌گردند. سازوکار زمان‌هایش را در بهره‌برداری هم نگه می‌دارد (بخش 49.11.1).\n\n\n\n51.13.3 آگاه‌کردنِ همسایه‌ها پیش از کار\nplanned works that touch neighbours: notice against the 7-day commitment\n  blade inspection with a crane at T06    10 days\n  line vegetation T05-T08                  3 days  SHORT\n  wash campaign block 2 (trucks)           7 days\n  night transformer move                   1 days  SHORT\n  road grading to the village              9 days\n  2 short: the vegetation work waited for an outage window\n  and the transformer move for a road permit - the notice\n  belongs in the outage request, so the date and the message\n  move together\n\nمثال 51.79 (پیامی که با تاریخ جابه‌جا نشد) پرسش. کدام کارها کمتر از هفت روز مهلتِ آگاهی داشتند؟\nپاسخ. دو کار: پوشش‌گیاهیِ T05-T08 با ۳ روز و جابه‌جاییِ شبانهٔ ترانسفورماتور با ۱ روز.\nتفسیر. کارِ پوشش‌گیاهی منتظرِ پنجرهٔ خاموشی ماند و جابه‌جایی منتظرِ مجوزِ راه. آگاهی در خودِ درخواستِ خاموشی جا دارد تا تاریخ و پیام با هم جابه‌جا شوند (مثال 51.72).\n\n\n\n51.13.4 خریدِ محلی\nO&M purchasing in the first year (k u): total and local, target 30%\n  services      1,850    940   51%\n  consumables     620    410   66%\n  spares        3,100    120    4%\n  transport       480    420   88%\n  local share 31%: spares come from the makers and cannot be\n  local; without spares the share is 60% - the commitment's\n  basis (with or without spares) belongs in the register,\n  or the report argues about the denominator\n\nمثال 51.80 (مخرجی که گزارش را عوض می‌کند) پرسش. سهمِ خریدِ محلی چقدر است؟\nپاسخ. 31 % از کل، در برابرِ هدفِ 30 %. بی یدک‌ها 60 %.\nتفسیر. یدک‌ها از سازنده می‌آیند و نمی‌توانند محلی باشند. اینکه پایهٔ تعهد با یدک‌ها است یا بی آن‌ها، در دفترِ تعهدها می‌آید، وگرنه گزارش بر سرِ مخرج بحث می‌کند (مثال 51.77).\n\n\n\n51.13.5 سرعتِ کامیون‌ها کنارِ روستا\ntruck speeds past the village school (GPS logs, limit 30 km/h)\n  160 passes; over the limit 33%; 85th percentile 33 km/h\n  of the 53 passes over the limit, 18 are the washing\n  contractor's new drivers (18 of their 20 passes) and 35 the\n  regular trucks: a briefing for the new crew alone would not\n  fix it - the speed log goes to every contractor each week,\n  and the commitment to the village (ch 33) is reported with it\n\nمثال 51.81 (مشکلی که فقط گروهِ تازه نیست) پرسش. چه کسانی از حدِ سرعت گذشتند؟\nپاسخ. ۵۳ از ۱۶۰ عبور: ۱۸ عبور از رانندگانِ تازهٔ پیمانکارِ شستشو (۱۸ از ۲۰ عبورشان) و ۳۵ از کامیون‌های همیشگی.\nتفسیر. گروهِ تازه بدتر است، ولی بیشترِ تخلف‌ها از بقیه است. توجیهِ گروهِ تازه به‌تنهایی مشکل را حل نمی‌کند. گزارشِ سرعت هر هفته به همهٔ پیمانکاران می‌رود و تعهد به روستا (فصل 33) با آن گزارش می‌شود.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-m",
    "href": "chapters/51-operations.html#sec-ch51-m",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.14 ز. اطلاعاتِ دارایی و کنترلِ پیکربندی",
    "text": "51.14 ز. اطلاعاتِ دارایی و کنترلِ پیکربندی\nدفترِ دارایی‌ها، نقشه‌ها، میان‌افزار و تنظیم‌ها، سابقه‌های آزمون و ضمانت، تاریخچهٔ کار و یدک‌ها مبدأِ معتبرند (بخش 38.2.2، بخش 50.10). هر تغییر در نیروگاه، تعویض، ارتقا یا جابه‌جایی، یک محرکِ به‌روزرسانی است. هر داده صاحب، بازبینیِ کیفیت، دسترسی، پشتیبان و دورهٔ نگهداری دارد.\n\n51.14.1 برچسب‌های اسکادا در برابرِ دفترِ دارایی‌ها\nSCADA tags against the asset register after a year of changes\n  =PVF1-3-INV1       in the register\n  =PVF1-3-INV1-PS3   NOT in the register\n  =WS2-Q1            in the register\n  =T05-CONV          in the register\n  =T05-CONV-NEW      NOT in the register\n  =BESS-A-PCS2       in the register\n  =SUB-RTU-2         NOT in the register\n  3 tags exist in SCADA and nowhere else: a power stack\n  replaced under warranty, a converter swapped on T05, a second\n  RTU - each change made the tag; none raised the register\n  update: the change procedure lists the register as a step\n\nمثال 51.82 (سه برچسب که فقط در اسکادا هستند) پرسش. کدام برچسب‌ها در دفترِ دارایی نیستند و از کجا آمده‌اند؟\nپاسخ. طبقهٔ توانی که با ضمانت تعویض شد، مبدّلِ جابه‌جاشدهٔ T05 و پایانهٔ دوردستِ دوم.\nتفسیر. هر تغییر برچسب را ساخت و هیچ‌کدام به‌روزرسانیِ دفتر را نخواست. روشِ تغییر دفترِ دارایی را یک گام می‌داند (بخش 36.4.5).\n\n\n\n51.14.2 دستورهای کار بی‌دارایی یا بی‌آزمون\n8 corrective work orders closed in a month\n  without an asset ID: WO-1022, WO-1025\n  without a failure code: WO-1023, WO-1025\n  closed without a test record: WO-1023, WO-1025, WO-1027\n  a work order without its asset feeds no reliability\n  analysis (ch 37, ch 52); one without a test record is a\n  repair nobody proved - the system refuses to close either\n\nمثال 51.83 (تعمیری که کسی ثابت نکرد) پرسش. چند دستورِ کار ناقص بسته شدند؟\nپاسخ. دو بی‌شناسهٔ دارایی، دو بی‌کدِ خرابی و سه بی‌سابقهٔ آزمون. WO-1025 هر سه را ندارد.\nتفسیر. دستورِ کارِ بی‌دارایی به هیچ تحلیلِ قابلیتِ اطمینانی نمی‌رسد (فصل‌های ۳۷ و ۵۲). دستورِ کارِ بی‌آزمون تعمیری است که کسی ثابت نکرد. سامانهٔ نگهداری بستنِ هر دو را نمی‌پذیرد.\n\n\n\n51.14.3 میان‌افزار پس از یک سال\nfirmware against the baseline after a year (ch 48 baseline)\n  inverters            4.3.0   10 devices, 2 off baseline\n  turbine controllers  7.2     12 devices, 0 off baseline\n  switches             6.2.1   31 devices, 1 off baseline\n  RTUs                 8.4      2 devices, 1 off baseline\n  gateways             2.3.0    2 devices, 0 off baseline\n  4 devices off: two inverters replaced from old stock,\n  one switch swapped after a fault, the second RTU - each\n  a change without its configuration step (the change records\n  above)\n\nمثال 51.84 (چهار دستگاه بیرون از خط‌مبنا) پرسش. چند دستگاه از خط‌مبنای میان‌افزار بیرون‌اند؟\nپاسخ. چهار: دو مبدّل از انبارِ کهنه، یک سوئیچِ تعویضی و پایانهٔ دوم.\nتفسیر. هر کدام تغییری بی گامِ پیکربندی است (مثال 51.27). مقایسهٔ روزانهٔ فصلِ ۴۸ (مثال 48.48) آن‌ها را در یک روز پیدا می‌کرد.\n\n\n\n51.14.4 کیفیتِ دادهٔ برچسب‌ها\nSCADA tag quality on one day: 4,200 tags\n  stale (no update &gt; 10 min)     63\n  flagged invalid                21\n  frozen value                   38\n  out of range                   12\n  134 tags (3.2%) not usable that day; frozen values are the\n  hardest to see - the number looks right and never moves\n  (ch 35 quality flags, ch 37 validation); the daily report\n  lists them by owner\n\nمثال 51.85 (مقداری که درست به نظر می‌رسد و هرگز تکان نمی‌خورد) پرسش. چه سهمی از برچسب‌ها در یک روز قابلِ استفاده نبود؟\nپاسخ. 134 از 4,200، یعنی 3.2 %.\nتفسیر. مقدارِ یخ‌زده سخت‌تر از همه دیده می‌شود: عدد درست به نظر می‌رسد و هرگز تکان نمی‌خورد (بخش 37.3.1). گزارشِ روزانه آن‌ها را به ازای صاحب فهرست می‌کند.\n\n\n\n51.14.5 یدک‌ها در برابرِ دفتر\nspares: register against a physical count at the end of the year\n  IGBT stack PCI-5500      register    2  counted    2\n  pitch motor              register    3  counted    2  -1\n  33 kV cable joint kit    register    6  counted    6\n  yaw brake pads (set)     register   10  counted   14  +4\n  module PVM-550           register  120  counted  104  -16\n  SCADA switch             register    4  counted    3  -1\n  battery module           register    8  counted    8\n  4 lines differ; missing value 13.5 k u\n  the pitch motor and the switch were used and not booked out:\n  the work orders exist, the store transactions do not - the\n  register thinks the spare is there on the night it is needed\n\nمثال 51.86 (یدکی که دفتر فکر می‌کند هست) پرسش. شمارشِ پایانِ سال با دفتر چه فرقی دارد؟\nپاسخ. چهار سطر فرق دارند و ارزشِ کمبود 13.5 هزار واحد است: یک موتورِ گام، یک سوئیچِ اسکادا و ۱۶ ماژول کم، و ۴ دست لنتِ ترمزِ چرخشی بیش.\nتفسیر. موتورِ گام و سوئیچ به کار رفتند و از انبار خارج ثبت نشدند. دستورِ کار هست، تراکنشِ انبار نیست. دفتر در شبی که یدک لازم است فکر می‌کند یدک آنجاست.\n\n\n\n51.14.6 خط‌قرمزهای منتظرِ چون‌ساخت\nfield redlines waiting for an as-built revision on day 365\n  DWG-0005 one-line rev E    marked day 210, waiting 155 days  OLD\n  WS1 schematic              marked day 300, waiting  65 days\n  BESS-A cable route         marked day 330, waiting  35 days\n  PPC wiring                 marked day 140, waiting 225 days  OLD\n  SST LV board               marked day 352, waiting  13 days\n  fire panel zones           marked day  95, waiting 270 days  OLD\n  3 older than 90 days; the one-line rev E has waited 155\n  days - the switching programs are written from it\n\nمثال 51.87 (نمودارِ تک‌خطی‌ای که ۱۵۵ روز منتظر ماند) پرسش. چند خط‌قرمز بیش از ۹۰ روز منتظرِ بازنگریِ چون‌ساخت‌اند؟\nپاسخ. سه: نمودارِ تک‌خطیِ بازنگریِ E با ۱۵۵ روز، سیم‌کشیِ کنترل‌گرِ نیروگاه با ۲۲۵ روز و ناحیه‌های تابلوی آتش با ۲۷۰ روز.\nتفسیر. برنامه‌های کلیدزنی از نمودارِ تک‌خطی نوشته می‌شوند. خط‌قرمزِ منتظر یعنی برنامه از نقشه‌ای نوشته می‌شود که دیگر با نیروگاه نمی‌خوانَد (فصل 38).\n\n\n\n51.14.7 بحرانیتِ دارایی‌ها\nایده. بحرانیتِ دارایی حاصل‌ضربِ پیامد در احتمال است (هر کدام ۱ تا ۵، آموزشی). تساوی با پیامد شکسته می‌شود.\nasset criticality = consequence x likelihood (1-5 each, teaching)\n  main transformer T1      5 x 2 = 10\n  132 kV line              5 x 2 = 10\n  turbine gearbox (each)   3 x 3 =  9\n  SCADA server             4 x 2 =  8\n  fire pump                4 x 2 =  8\n  PV inverter (each)       2 x 4 =  8\n  BESS PCS (each)          3 x 2 =  6\n  PPC                      5 x 1 =  5\n  the ranking decides spares, inspection intervals and who\n  gets the maintainer first; ties are broken by consequence -\n  ch 52 builds the maintenance plan from it\n\nمثال 51.88 (ترانسفورماتور و خط در صدر) پرسش. کدام دارایی‌ها در صدرند؟\nپاسخ. ترانسفورماتورِ اصلیِ T1 و خطِ 132 kV با ۱۰، سپس جعبه‌دندهٔ توربین با ۹.\nتفسیر. رتبه یدک‌ها، بازه‌های بازرسی و اولویتِ نگهدارنده را تعیین می‌کند. فصلِ ۵۲ برنامهٔ نگهداری را از همین رتبه می‌سازد.\n\n\n\n51.14.8 پشتیبانِ پیکربندی پس از هر تغییر\nconfiguration backups against the last change, by device (day of year)\n  PPC                    changed 250  backed up 251\n  RTU-1                  changed  90  backed up  91\n  RTU-2                  changed 310  backed up 120  STALE\n  firewall FW-1          changed 330  backed up 300  STALE\n  BESS-A EMS             changed 180  backed up 182\n  turbine SCADA server   changed 275  backed up 276\n  core switch SW-C1      changed 340  backed up 200  STALE\n  3 devices changed after their last backup: RTU-2 is the\n  unrecorded second RTU of round s; a restore would bring back\n  the old rule base on the firewall and switch (ch 36\n  recovery) - a backup is due after every change, not by date\n\nمثال 51.89 (بازیابی‌ای که قاعده‌های کهنه را برمی‌گرداند) پرسش. کدام دستگاه‌ها پس از آخرین پشتیبان تغییر کرده‌اند؟\nپاسخ. سه دستگاه: RTU-2، دیوارهٔ آتشِ FW-1 و سوئیچِ هستهٔ SW-C1.\nتفسیر. RTU-2 همان پایانهٔ دومِ بی‌سابقهٔ مثال 51.27 است. بازیابی از پشتیبانِ کهنه قاعده‌های قدیمی را برمی‌گرداند (فصل 36). پشتیبان پس از هر تغییر لازم است، نه به تاریخ.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-n",
    "href": "chapters/51-operations.html#sec-ch51-n",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.15 ژ. بهره‌برداریِ اضطراری و امنیتِ ساختگاه",
    "text": "51.15 ژ. بهره‌برداریِ اضطراری و امنیتِ ساختگاه\nبرنامهٔ اضطراریِ همهٔ خطرها در بهره‌برداری زنده می‌ماند: امداد و انتقالِ پزشکی، دسترسی و ارتباط، افزایشِ سطحِ رخداد و امنیتِ ساختگاه. نقش‌ها با امدادگرانِ صلاحیت‌دار تمرین می‌شوند، رخدادها و شبه‌حادثه‌ها بازبینی می‌شوند، اطلاعاتِ حساسِ امنیتی محافظت می‌شود و تغییرها با بهره‌برداری، پاسخِ فناوریِ عملیاتی و تعهدهای جامعه هماهنگ می‌شوند (بخش 32.9.1، بخش 50.11). جزئیاتِ امنیتی در این کتاب نمی‌آید.\n\n51.15.1 مانورها و روندِ رخدادها\nemergency exercises in the first year against the plan\n  fire evacuation                    2/2\n  rescue from a nacelle              1/2\n  casualty at night                  0/1\n  loss of SCADA (with the OT team)   1/1\n  responders' site visit             1/1\n  short: rescue from a nacelle (1), casualty at night (1)\n  incidents 2, near misses 21 in six months; near misses rose\n  from 3 in the first month to 6 in the sixth - a reporting\n  culture growing, if each is closed with a lesson; the night\n  casualty exercise is the gap carried from ch 50\n\nمثال 51.90 (مانورِ شبانه‌ای که هنوز انجام نشده) پرسش. کدام مانورها کم‌اند و روندِ شبه‌حادثه‌ها چه می‌گوید؟\nپاسخ. نجات از ناسل یکی از دو و مصدومِ شبانه هیچ‌یک از یک. شبه‌حادثه‌ها از ۳ در ماهِ نخست به ۶ در ماهِ ششم رسیدند.\nتفسیر. افزایشِ گزارشِ شبه‌حادثه نشانهٔ رشدِ فرهنگِ گزارش است، اگر هر کدام با درسی بسته شود. مانورِ مصدومِ شبانه همان شکافی است که از فصلِ ۵۰ مانده بود (مثال 50.47).\n\n\n\n51.15.2 فهرستِ تماس‌های اضطراری\nایده. هر شماره در فهرستِ تماس با تماسِ آزمایشی وارسی می‌شود و تاریخِ آخرین وارسی ثبت می‌شود.\nemergency contact list on 2029-06-01: numbers called to check within 90 days\n  fire service             2029-05-02\n  ambulance base           2029-01-15  STALE\n  grid operator control    2029-05-20\n  network owner duty       never checked  STALE\n  village representative   2028-12-01  STALE\n  hospital                 2029-04-09\n  turbine maker hotline    2029-02-27  STALE\n  police                   2029-05-28\n  4 stale; the network owner's duty number was never\n  checked - it is the one a line fault needs first\n\nمثال 51.91 (شماره‌ای که هرگز وارسی نشد) پرسش. چند شماره بیش از ۹۰ روز وارسی نشده‌اند؟\nپاسخ. چهار: پایگاهِ آمبولانس، نمایندهٔ روستا، خطِ سازندهٔ توربین و شمارهٔ کشیکِ مالکِ شبکه که هرگز وارسی نشده است.\nتفسیر. خرابیِ خط پیش از همه به شمارهٔ کشیکِ مالکِ شبکه نیاز دارد (مثال 51.73). درختِ تماسِ فصلِ ۵۰ (بخش 50.10) فقط وقتی کار می‌کند که شماره‌هایش زنده باشند.\n\n\n\n51.15.3 ورودها در برابرِ آموزشِ بدوِ ورود\ngate entries in 7 days against induction records\n  O&M staff               420 entries,  420 inducted\n  maker's technicians      64 entries,   58 inducted\n  contractor (washing)     96 entries,   80 inducted\n  visitors (escorted)      22 entries,   22 inducted\n  delivery drivers         35 entries,   35 inducted\n  22 entries without an induction record: the washing\n  contractor's new crew (16) and maker's technicians (6) -\n  the gate checks the record, not the company badge (who may\n  enter is a safety record)\n\nمثال 51.92 (کارت در برابرِ سابقه) پرسش. چند ورود سابقهٔ آموزشِ بدوِ ورود ندارد؟\nپاسخ. ۲۲ ورود: ۱۶ از گروهِ تازهٔ پیمانکارِ شستشو و ۶ از تکنسین‌های سازنده.\nتفسیر. دروازه سابقه را وارسی می‌کند، نه کارتِ شرکت را. اینکه چه کسی می‌تواند وارد شود سابقه‌ای ایمنی است و فهرستِ حاضران در گردهمایی از همین ورودها ساخته می‌شود (فصل 32).\n\n\n\n51.15.4 ساعت‌های تنشِ گرمایی\nhours at or above 35 C in the data-pack year, by hour of day\n  on the day shift (07-19): 211; peak hour 15:00 with 41\n  at or above 38 C on the day shift: 21\n  the work-rest plan of ch 32 is set by these hours: heavy\n  outdoor work moves to the morning, and the shift log records\n  the breaks (dry-bulb only here; the site plan uses the\n  heat index its authority accepts)\n\n\n\n\n\n\nشکل 51.7: ساعت‌های سالِ داده با دمای 35 °C یا بیشتر، به ازای ساعتِ روز؛ ناحیهٔ سایه‌دار شیفتِ روز است.\n\n\n\n\nمثال 51.93 (کارِ سنگین به صبح) پرسش. شیفتِ روز چند ساعت با 35 °C یا بیشتر روبه‌رو است؟\nپاسخ. ۲۱۱ ساعت، با اوج در ساعتِ ۱۵ (۴۱ ساعت در سال). ۲۱ ساعت با 38 °C یا بیشتر.\nتفسیر. برنامهٔ کار و استراحتِ فصلِ ۳۲ با همین ساعت‌ها تنظیم می‌شود (فصل 32): کارِ سنگینِ بیرونی به صبح می‌رود و دفترِ شیفت استراحت‌ها را ثبت می‌کند. اینجا فقط دمای خشک به کار رفته است. برنامهٔ ساختگاه شاخصِ گرمایی‌ای را به کار می‌برد که مقامِ مسئول می‌پذیرد.\n\n\n\n51.15.5 رسیدنِ آتش‌نشانی در چهار مانور\nfire-service arrival in four drills (min), against the plan of 53\n    68    61    57    52\n  plan met first in drill 4; the gain came from a staging\n  point at the gate and keys held by the guard (no change in\n  the service's own time) - each drill's record names what\n  changed, so the gain is kept when people change\n\nمثال 51.94 (پنجاه‌ودو دقیقه با کلید و نقطهٔ تجمع) پرسش. برنامهٔ ۵۳ دقیقه در کدام مانور برآورده شد؟\nپاسخ. در مانورِ چهارم با ۵۲ دقیقه، از ۶۸ دقیقهٔ مانورِ فصلِ ۵۰ (بخش 50.7.2).\nتفسیر. سود از یک نقطهٔ استقرار کنارِ دروازه و کلیدهایی آمد که نگهبان نگه می‌دارد، نه از زمانِ خودِ آتش‌نشانی. سابقهٔ هر مانور می‌گوید چه عوض شد تا سود با جابه‌جاییِ آدم‌ها از دست نرود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ر» تا «ژ»\n\n\n\n\nچه تعهدهایی در بهره‌برداری ادامه می‌یابند؟\nچرا هر سطرِ دفترِ تعهدها صاحب می‌خواهد؟\nمحرکِ به‌روزرسانیِ دفترِ دارایی چیست؟\nچرا برچسبِ تازهٔ اسکادا بی‌دفتر یافته است؟\nسامانهٔ نگهداری بستنِ چه دستورهای کاری را نمی‌پذیرد؟\nچرا افزایشِ شبه‌حادثه می‌تواند خبرِ خوبی باشد؟\nبرنامهٔ اضطراری در بهره‌برداری چه چیزهایی را زنده نگه می‌دارد؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-plantp",
    "href": "chapters/51-operations.html#sec-ch51-plantp",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.16 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "51.16 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\nthree numbers by hand, checked by the scripts\n  service floor: 4 + 5 / 0.927 = 9.4 MWh\n  room to charge at 30 MWh: (36 - 30) / 0.927 = 6.5 MWh\n  station battery: 44 x 0.8 / 4.6 = 7.7 h\n\nمثال 51.95 (مقدماتی: سه عدد با دست) پرسش. کفِ ذخیرهٔ خدمت، جای شارژ در 30 MWh و خودکفاییِ باتریِ ایستگاه را با دست حساب کنید.\nپاسخ. کف: \\(4 + 5/0.927 = 9.4\\,\\text{MWh}\\). جای شارژ: \\((36 - 30)/0.927 = 6.5\\,\\text{MWh}\\). باتریِ ایستگاه: \\(44 \\times 0.8/4.6 = 7.7\\) ساعت.\nبررسیِ معقول‌بودن. هر سه با برنامه می‌خوانند: کفِ 9.4 MWh در مثال 51.10، جای اندکِ شارژ که باتریِ «الف» را در ساعتِ ۱۱ پر کرد (مثال 51.33)، و 7.7 ساعت در مثال 51.44.\nتفسیر. جای شارژِ 6.5 MWh همان چیزی است که سرریزِ زیرِ سقف را در شیفتِ «الف» نگه نداشت: کمتر از یک ساعتِ سرریزِ 18 MW.\n\nfirst-year operating review: does the operation run on its records?\n  [ ] roles covered on every shift\n  [ ] handovers complete\n  [ ] procedures reviewed within a year\n  [ ] events reported within a day\n  [x] settlement data validated before submission\n  [ ] service availability at its target\n  [ ] fire tests within their intervals\n  [ ] water within 10 % of the model, causes known\n  [ ] line patrols and clearances in date\n  [ ] commitments on time\n  [ ] asset register matching SCADA\n  [ ] exercises done as planned\n  1 of 12: the plant ran and exported all year; the\n  records that prove how it was run lag behind it - each open\n  line has its lesson in this chapter, an owner and a date\n  for the second year\n\nمثال 51.96 (میانی: بازبینیِ سالِ نخستِ بهره‌برداری) پرسش. آیا بهره‌برداری روی سابقه‌هایش اجرا می‌شود؟\nپاسخ. یکی از دوازده: فقط اعتبارسنجیِ دادهٔ تسویه کامل است.\nتفسیر. نیروگاه همهٔ سال کار و صادر کرد. سابقه‌هایی که ثابت می‌کنند چگونه اداره شد، از آن عقب‌اند. هر سطرِ باز درسش را در این فصل دارد، با صاحب و تاریخ برای سالِ دوم. بازبینیِ سالانه همان کاری است که فصلِ ۵۲ با سابقه‌های نگهداری و فصلِ ۵۳ با سابقه‌های عمر ادامه می‌دهند.\n\nD-055 operating basis\n  1 every role covered on every shift, checked role by role;\n    handovers by checklist; an hourly log round\n  2 the day planned from the forecast with its version; plans\n    changed on updates and notices, decisions logged with who\n    was told; learning recorded the next day\n  3 lost energy recorded by cause; abnormal events by procedure\n    (reviewed yearly), permits checked by isolation point\n  4 settlement data validated and flagged before submission;\n    schedules and reserves by written rules, not hour by hour\n  5 services only within approved capability; suspended and\n    reported when not deliverable\n  6 auxiliaries, fire tests, water and export assets run on\n    their intervals, with impairments and notices\n  7 commitments with owners, reported; asset register updated\n    by every change; work orders closed only with asset, code\n    and test record\n  8 exercises as planned; incidents and near misses closed with\n    lessons\n  open: the operator's procedures and the grid operator's\n    operating instructions; market or contract rules (U-132)\n\nمثال 51.97 (یکپارچه: مبنای بهره‌برداری) پرسش. مبنا را با موردهای باز بنویسید.\nپاسخ. هشت بندِ بالا، با موردِ بازِ U-132: روش‌های بهره‌بردار و دستورهای بهره‌برداریِ بهره‌بردارِ شبکه، و قاعده‌های بازار یا قرارداد.\nتفسیر. این تصمیمِ D-055 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفصلِ ۲۰: برنامهٔ ثابتِ باتری 1,454 ساعت در سقف بود. برنامهٔ شبانه باید به پیش‌بینیِ روزِ بعد نگاه کند.\nفصلِ ۳۷: سه‌چهارمِ انرژیِ ازدست‌رفته بی‌علتِ ثبت‌شده است. بازبینیِ ماهانه علت‌ها را بیشتر می‌خواهد.\nفصلِ ۵۰: کمبودِ فردِ مجاز در شیفت‌ها و مانورِ شبانه هنوز باز است.\nفصل‌های ۲۹ و ۱۰: محرکِ شستشو در خشکسالی جابه‌جا می‌شود.\nفصلِ ۵۲: دستورهای کارِ بی‌دارایی و بی‌آزمون به تحلیلِ قابلیتِ اطمینان نمی‌رسند.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-numbers",
    "href": "chapters/51-operations.html#sec-ch51-numbers",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.17 عددهای کلیدیِ بهره‌برداری",
    "text": "51.17 عددهای کلیدیِ بهره‌برداری\n\n\n\nجدول 51.1: عددهای کلیدیِ فصلِ ۵۱ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nعدد\nمقدار\nمنبع\n\n\n\n\nکاهشِ تولیدِ شیفت، الف و ب\n46.0 و 23.8 MWh\nمثال 51.33\n\n\nعدمِ تعادلِ شیفت، الف و ب\n5,937 و 3,321 واحد\nمثال 51.33\n\n\nانرژیِ ازدست‌رفته، کل و با علت\n3,855 و 987 MWh\nمثال 51.9\n\n\nساعت‌های باتری در سقف\n1,454\nمثال 51.10\n\n\nبازگردانی پس از خاموشی\n۱۱۳ دقیقه\nمثال 51.13\n\n\nسوگیریِ پیش‌بینی پیش و پس از به‌روزرسانی\n+1.2 و +4.7 MW\nمثال 51.59\n\n\nذخیره برای ۹۵ درصدِ ساعت‌ها\n12.9 MW\nمثال 51.60\n\n\nدر دسترس‌بودنِ خدمت\n94.2 %\nمثال 51.67\n\n\nخودکفاییِ باتریِ ایستگاه\n7.7 ساعت\nمثال 51.44\n\n\nآزمون‌های آتشِ گذشته از موعد\n۳\nمثال 51.50\n\n\nسهمِ کارکنانِ محلی\n33 %\nمثال 51.77\n\n\nسهمِ انتظار در ازکارافتادگی‌ها\n61 %\nمثال 51.14\n\n\nزمان تا حدِ دمای اتاقِ کنترل\n۱۰۷ دقیقه\nمثال 51.45\n\n\nنفرهای لازم در برابرِ فهرست\n19.4 و ۱۵\nمثال 51.7\n\n\nکمترین جریانِ مجازِ خط در سالِ داده\n511 A\nمثال 51.74\n\n\nبرداشتِ شبانه از شبکه\n150.7 MWh\nمثال 51.20\n\n\nضریبِ پرداختِ خدمت\n0.917\nمثال 51.41\n\n\nهزینهٔ سه روز قطعِ خوراکِ پیش‌بینی\n34,189 واحد\nمثال 51.65\n\n\nساعت‌های گرمِ شیفتِ روز\n۲۱۱\nمثال 51.93\n\n\nبازبینیِ سالِ نخست\n۱ از ۱۲\nمثال 51.96",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-design",
    "href": "chapters/51-operations.html#sec-ch51-design",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.18 گردشِ کارِ بهره‌برداری",
    "text": "51.18 گردشِ کارِ بهره‌برداری\n\n\nنقش‌ها را در هر شیفت نقش به نقش بپوشانید، شیفت را با فهرست تحویل دهید و گشتِ ساعتی را بنویسید (بخش 51.2).\nروز را با پیش‌بینی و نسخه‌اش برنامه‌ریزی کنید، با به‌روزرسانی‌ها و دستورها عوض کنید و تصمیم‌ها را با خبرشان ثبت کنید (بخش 51.5).\nانرژیِ ازدست‌رفته را با علت ثبت کنید و رخدادهای غیرعادی را با روشِ بازبینی‌شده اداره کنید (بخش 51.3، بخش 51.4).\nدادهٔ تسویه را اعتبارسنجی کنید و برنامه و ذخیره را با قاعدهٔ نوشته ببندید (بخش 51.6، بخش 51.10).\nخدمت را فقط در حدِ توانایی بدهید و وقتی نمی‌شود، معلق و گزارش کنید (بخش 51.11).\nسامانه‌های کمکی، آتش، آب و دارایی‌های صادرات را با بازه‌ها و خاموشی‌های برنامه‌ریزی‌شده اداره کنید (بخش 51.7 تا بخش 51.9، بخش 51.12).\nتعهدها، دفترِ دارایی و مانورها را با صاحب و تاریخ نگه دارید (بخش 51.13 تا بخش 51.15).\nسال را بازبینی کنید و درس‌ها را به سالِ دوم و به فصل‌های ۵۲ و ۵۳ ببرید (مثال 51.96).",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-lab",
    "href": "chapters/51-operations.html#sec-ch51-lab",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.19 آزمایشگاه‌های پایتونِ این فصل",
    "text": "51.19 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 51.2: آزمایشگاه‌های پایتونِ فصلِ ۵۱\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nشیفت‌ها، تحویل، دفتر، مجوزها، رخدادها، روش‌ها، تسویه، کمکی، آتش، آب، خط، خاموشی، تعهدها، برچسب‌ها، دستورهای کار، مانورها\n\n\nسازمان و تضمین\nexamples_a\nپوششِ نقش‌ها، تحویل، دفتر، موعد، مجوزها، گزارش، روش‌ها\n\n\nعادی و غیرعادی\nexamples_b\nانرژیِ ازدست‌رفته، باتری در حدها، قطعِ ارتباط، سیلِ هشدار، بازگردانی\n\n\nشیفت\nlab_d\nخطِ زمانی، مقایسهٔ دو شیفت، دفتر، درس‌ها\n\n\nتجاری، پیش‌بینی، خدمت\nexamples_e\nتسویه، عدمِ تعادل، سوگیری، ذخیره، برنامهٔ محتاط، خدمت\n\n\nسامانه‌ها\nexamples_f\nکمکی، آزمون‌های آتش، آب، شستشو، بازدیدِ خط، خاموشی‌ها\n\n\nمردم و داده\nexamples_l\nتعهدها، برچسب‌ها، دستورهای کار، مانورها\n\n\nدورِ دوم\nexamples_s\nخستگی، بازخوانی، ازکارافتادگی‌ها، گذر از حد، تغییر، رده‌های کاهش، سرمایش، کیفیتِ آب، مهارتِ پیش‌بینی، فراخوان‌ها، خرابی‌های خط، شکایت‌ها، میان‌افزار، کیفیتِ داده\n\n\nدورِ سوم\nexamples_t\nنفرهای لازم، دفترِ حدها، رانشِ حالتِ شارژ، توانِ واکنشی، صلاحیت‌ها، اعلامِ دوباره، هشدارِ شیب، بازیابی، دیزل، باتریِ ایستگاه، هشدارهای کاذب، جریانِ مجازِ خط، آگاهی، یدک‌ها، تماس‌ها\n\n\nدورِ چهارم\nexamples_u\nطولِ تحویل، پاسخ به سقف، کانتینرها، برداشتِ شبانه، ممیزی، صورت‌حساب، ارائه‌دهنده‌ها، پرداختِ خدمت، صافی‌ها، پمپِ آتش، اسمزِ معکوس، گرمانگاری، خریدِ محلی، خط‌قرمزها، دروازه\n\n\nدورِ پنجم\nexamples_v\nدورزدن‌ها، حالتِ ایمن، قطعِ مبدّل‌ها، بررسی‌ها، ادعای جبران، قطعِ خوراک، عمرِ یوپی‌اس، کارِ گرم، ترازِ چاه، حفاظت، سرعت‌ها، بحرانیت، تنشِ گرمایی\n\n\nدورِ ششم\nexamples_w\nتوانِ واکنشیِ شبانه، گزارشِ ماهانه، روزِ ازکارافتادگی، مبدّلِ باتری، پشتیبان‌ها، مانورها\n\n\nنیروگاهِ P\nintegrated\nبا دست، بازبینیِ سال، مبنای D-055\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ operations پایهٔ این برنامه‌هاست: وارسیِ دفتر، انرژیِ ازدست‌رفته به ازای علت، سوگیریِ لغزان، در دسترس‌بودنِ خدمت، سابقه‌های کهنه و خودکفایی. شیفت با کنترل‌گرِ فصلِ ۲۰ و پیش‌بینی‌های فصل‌های ۱۵ و ۲۰ اجرا می‌شود.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-mfg",
    "href": "chapters/51-operations.html#sec-ch51-mfg",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.20 ساخت و این فصل",
    "text": "51.20 ساخت و این فصل\nاین فصل ساخت ندارد. رابطش با ساخت حدهای سازنده، ضمانت‌ها، سابقه‌های تأمین‌کننده و بولتن‌هاست: حدِ حالتِ شارژِ باتری از سازنده می‌آید، تعویضِ زیرِ ضمانت سابقهٔ دارایی را عوض می‌کند (مثال 51.82) و بولتنِ سازنده یک محرکِ به‌روزرسانیِ پیکربندی است. فصلِ ۵۲ این رابط را در نگهداری ادامه می‌دهد.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-std",
    "href": "chapters/51-operations.html#sec-ch51-std",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.21 جعبهٔ استاندارد و انطباق",
    "text": "51.21 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nعملکردِ فتوولتائیک: IEC 61724-1:2021 (STD-069). در دسترس‌بودنِ توربین: IEC 61400-26-1:2019 (STD-165). اتصال و خدمت‌ها: IEEE Std 2800-2022 (STD-102)، فقط وقتی بهره‌بردارِ شبکه آن را مرجع کند.\nایمنی و سلامتِ شغلی: ISO 45001:2018 (STD-137). مدیریتِ رخداد: ISO 22320:2018 (STD-138). محیطِ‌زیست: ISO 14001:2026 (STD-144). دارایی‌ها: ISO 55000:2024 (STD-030). امنیتِ فناوریِ عملیاتی: سری IEC 62443 (STD-156 تا STD-161).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند یا حد نقل نشده است. نقش‌ها و نیازهای شیفت، مهلت‌ها، هدفِ هشدار، قیمت‌های عدمِ تعادل، حدهای پوشش‌گیاهی و مهلت‌های خاموشی آموزشی‌اند. قاعده‌های واقعی را بهره‌بردار، بهره‌بردارِ شبکه، قرارداد و قانونِ محل می‌دهند (فصل‌های ۵۴ تا ۵۸). (وارسی‌شده 2026-11-17.)",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-deliverable",
    "href": "chapters/51-operations.html#sec-ch51-deliverable",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.22 تحویل‌دادنیِ نیروگاهِ P",
    "text": "51.22 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 51.3: سندهای فصلِ ۵۱ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-GEN-PRO-0006\nروش‌های بهره‌برداری OP-01 تا OP-06 و فهرستِ تحویلِ شیفت\nبازبینیِ سالانه، تمرین‌شده\n\n\nPLP-CTL-PRO-0007\nروشِ پیش‌بینی تا برنامه و دیسپچ و بهره‌برداریِ خدمت\nقاعده‌های نوشته، نسخه‌ها ثبت‌شده\n\n\nPLP-GEN-REG-0011\nدفترِ بهره‌برداری و انرژیِ ازدست‌رفته به ازای علت\nگشتِ ساعتی، علت برای هر کمبودِ شناخته\n\n\nPLP-GEN-REG-0012\nدفترِ تعهدها در بهره‌برداری\nهر سطر با صاحب، تاریخ و گزارش\n\n\nPLP-GEN-REP-0014\nگزارشِ بازبینیِ سالِ نخستِ بهره‌برداری\nهر یافته با درس، صاحب و تاریخ\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-055: مبنای بهره‌برداری (مثال 51.97).\nفرض‌های A-522 تا A-529: شیفت‌ها و نقش‌ها (A-522)، مجوزها، رخدادها و روش‌ها (A-523)، تسویه و عدمِ تعادل (A-524)، آتش (A-525)، آب (A-526)، خط و خاموشی‌ها (A-527)، تعهدها (A-528)، دارایی‌ها، دستورهای کار و مانورها (A-529).\nناشناختهٔ U-132: روش‌های بهره‌بردار و دستورهای بهره‌برداریِ بهره‌بردارِ شبکه، و قاعده‌های بازار یا قرارداد.\nپیوند به فصل‌های دیگر: فصل‌های ۲۰، ۲۹، ۳۲، ۳۳، ۳۵ تا ۳۷ و ۵۰ طرح‌ها را دادند. فصلِ ۵۲ نگهداری و قابلیتِ اطمینان را از همین سابقه‌ها می‌سازد و فصلِ ۵۳ عمر و پایان را.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-summary",
    "href": "chapters/51-operations.html#sec-ch51-summary",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.23 جمع‌بندی",
    "text": "51.23 جمع‌بندی\n\nسازمان: چهار نقش در هر شیفت، وارسی‌شده نقش به نقش؛ تحویلِ شیفت با فهرست؛ گشتِ ساعتی در دفتر؛ موعدِ برنامه با راهِ جایگزینِ نوشته (بخش 51.2).\nعادی و غیرعادی: انرژیِ ازدست‌رفته با علت؛ باتری در حدها و کفِ خدمت؛ حالتِ پشتیبان در قطعِ ارتباط؛ هشدارها زیرِ علت؛ بازگردانی پله‌به‌پله با اختیار (بخش 51.3).\nتضمین: مجوزها با نقطه‌های جداسازی، گزارشِ رخداد در مهلت، روش‌ها با بازبینیِ سالانه (بخش 51.4).\nشیفت: برنامه‌ای که درست نوشته شد با به‌روزرسانی و دستور کهنه می‌شود؛ پیش از اوج جا باز می‌شود، کفِ خدمت نگه داشته می‌شود، هر تصمیم با خبرش ثبت می‌شود و درس‌ها فردا صبح (بخش 51.5).\nتجاری، پیش‌بینی و خدمت: دادهٔ تسویه اعتبارسنجی‌شده؛ عدمِ تعادل با قاعده؛ پیش‌بینی با نسخه، سوگیری و عدمِ قطعیت؛ خدمت فقط در حدِ توانایی و معلق‌شده وقتی نمی‌شود (بخش 51.6، بخش 51.10، بخش 51.11).\nسامانه‌ها: خودکفایی و سوخت، آزمون‌های آتش با بازه، آب با کنتور و شستشو با بازیابیِ اندازه‌گیری‌شده، خط با بازدید و خاموشیِ برنامه‌ریزی‌شده (بخش 51.7 تا بخش 51.9، بخش 51.12).\nمردم و داده: تعهدها با صاحب، دفترِ دارایی با هر تغییر، دستورِ کار با دارایی و کد و آزمون، مانورها طبقِ برنامه (بخش 51.13 تا بخش 51.15).\n\n\n51.23.1 واژگانِ فصلِ ۵۱\n\n\n\nجدول 51.4: واژگانِ فصلِ ۵۱\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nاتاقِ کنترل\ncontrol room\n\n\n\nسرپرستِ شیفت\nshift lead\n\n\n\nتحویلِ شیفت\nshift handover\n\n\n\nدفترِ بهره‌برداری\noperating log\n\n\n\nبرنامهٔ روزِ بعد\nday-ahead schedule\n\n\n\nبه‌روزرسانیِ درون‌روزی\nintraday update\n\n\n\nکاهشِ تولید به دستورِ شبکه\ncurtailment\n\n\n\nعدمِ تعادل\nimbalance\n\n\n\nتسویه\nsettlement\n\n\n\nاعلامِ دوبارهٔ برنامه\nre-declaration\n\n\n\nسیلِ هشدار\nalarm flood\n\n\n\nحالتِ پشتیبان\nfallback mode\n\n\n\nبازگردانی\nrestoration\n\n\n\nشبه‌حادثه\nnear miss\n\n\n\nسوگیری\nbias\n\n\n\nذخیره\nreserve\n\n\n\nدرخواستِ خاموشی\noutage request\n\n\n\nبازدیدِ خط\nline patrol\n\n\n\nفاصلهٔ ایمنِ پوشش‌گیاهی\nvegetation clearance\n\n\n\nدفترِ تعهدها\ncommitments register\n\n\n\nمحرکِ به‌روزرسانی\nupdate trigger\n\n\n\nمبدأِ معتبر\nsource of truth\n\n\n\nمانورِ اضطراری\nemergency drill",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-assess",
    "href": "chapters/51-operations.html#sec-ch51-assess",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.24 ارزیابیِ پلکانی",
    "text": "51.24 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند یک شیفت را با سابقه اداره کند؛ انرژیِ ازدست‌رفته را با علت بخوانَد؛ برنامه را با به‌روزرسانی‌ها و دستورها تغییر دهد و ثبت کند؛ پیش‌بینی را با عدمِ قطعیتش به کار برد؛ خدمت را فقط در حدِ توانایی بدهد؛ سامانه‌های کمکی، آتش، آب و صادرات را با بازه‌هایشان اداره کند؛ و تعهدها، دفترِ دارایی و آمادگیِ اضطرار را نگه دارد. پاسخ‌ها در بخش 51.25 آمده‌اند.\n\n51.24.1 پلهٔ ۱: مبانی\n\nتمرین 51.1 چهار نقشِ هر شیفت را بگویید.\n\n\nتمرین 51.2 سه سندِ کارِ روزانه کدام‌اند؟\n\n\nتمرین 51.3 شکل 51.1 را بخوانید.\n\n\nتمرین 51.4 قلم‌های فهرستِ تحویلِ شیفت را بگویید.\n\n\nتمرین 51.5 گشتِ ساعتی را تعریف کنید.\n\n\nتمرین 51.6 بهره‌برداریِ عادی و غیرعادی را تعریف کنید.\n\n\nتمرین 51.7 شکل 51.2 را بخوانید.\n\n\nتمرین 51.8 حالتِ پشتیبانِ کنترل‌گر چیست؟\n\n\nتمرین 51.9 سیلِ هشدار را تعریف کنید.\n\n\nتمرین 51.10 پنج سابقهٔ تضمینِ بهره‌برداری را بگویید.\n\n\nتمرین 51.11 برخوردِ جداسازی چیست؟\n\n\nتمرین 51.12 سه رخدادِ شیفتِ روزِ ۳۴ را بگویید.\n\n\nتمرین 51.13 شکل 51.3 را بخوانید.\n\n\nتمرین 51.14 چهار فیلدِ هر سطرِ دفترِ شیفت را بگویید.\n\n\nتمرین 51.15 کارهای تجاریِ بهره‌برداری را نام ببرید.\n\n\nتمرین 51.16 سوگیریِ لغزان را تعریف کنید.\n\n\nتمرین 51.17 شکل 51.5 را بخوانید.\n\n\nتمرین 51.18 در دسترس‌بودنِ خدمت را تعریف کنید.\n\n\nتمرین 51.19 خودکفاییِ باتریِ ایستگاه را تعریف کنید.\n\n\nتمرین 51.20 آزمونِ آتشِ گذشته از موعد چه وضعی دارد؟\n\n\nتمرین 51.21 فاصلهٔ ایمنِ پوشش‌گیاهی چیست؟\n\n\nتمرین 51.22 دفترِ تعهدها چه چیزهایی دارد؟\n\n\nتمرین 51.23 محرکِ به‌روزرسانیِ دفترِ دارایی را تعریف کنید.\n\n\nتمرین 51.24 شب‌های پیاپی چگونه وارسی می‌شوند؟\n\n\nتمرین 51.25 بازخوانیِ دستور چیست؟\n\n\nتمرین 51.26 زمانِ بازگشت و سهمِ انتظار را تعریف کنید.\n\n\nتمرین 51.27 گذر از حدِ بهره‌برداری چیست؟\n\n\nتمرین 51.28 تغییر کِی بسته است؟\n\n\nتمرین 51.29 رده‌های کاهشِ تولید را بگویید.\n\n\nتمرین 51.30 مدلِ تک‌گرهٔ دمای اتاق را بنویسید.\n\n\nتمرین 51.31 مهارتِ پیش‌بینی در برابرِ ماندگاری چیست؟\n\n\nتمرین 51.32 معادلهٔ 51.1 را بنویسید و جمله‌هایش را بگویید.\n\n\nتمرین 51.33 شارژِ واسنجی چیست؟\n\n\nتمرین 51.34 دفترِ حدهای بهره‌برداری سه ستونِ چه چیزهایی دارد؟\n\n\nتمرین 51.35 ماتریسِ صلاحیت را تعریف کنید.\n\n\nتمرین 51.36 احتمالِ آشکارسازی و نسبتِ هشدارِ نادرست را تعریف کنید.\n\n\nتمرین 51.37 کارِ کم‌بارِ دیزل چیست؟\n\n\nتمرین 51.38 جریانِ مجازِ پویای خط چیست؟\n\n\nتمرین 51.39 ضریبِ همبستگی را تعریف کنید و بگویید چرا علت نیست.\n\n\nتمرین 51.40 زمانِ لازم برای یک کاهشِ توان با حدِ شیب چیست؟\n\n\nتمرین 51.41 برداشتِ شبانه از شبکه چیست؟\n\n\nتمرین 51.42 معادلهٔ 51.2 را بنویسید.\n\n\nتمرین 51.43 منحنیِ پرداختِ خدمت را تعریف کنید.\n\n\nتمرین 51.44 فشارِ بی‌جریانِ پمپِ آتش چیست؟\n\n\nتمرین 51.45 گرمانگاری زیرِ بار چه می‌دهد؟\n\n\nتمرین 51.46 دورزدنِ موقت، مسدودسازیِ هشدار و مقدارِ تحمیلی را تعریف کنید.\n\n\nتمرین 51.47 ردیاب‌ها کِی به حالتِ ایمن می‌روند؟\n\n\nتمرین 51.48 برنامهٔ جایگزین در قطعِ خوراکِ پیش‌بینی چیست؟\n\n\nتمرین 51.49 اطمینان‌پذیری و قطعِ ناخواسته را تعریف کنید.\n\n\nتمرین 51.50 بحرانیتِ دارایی چگونه حساب می‌شود؟\n\n\nتمرین 51.51 شکل 51.4 را بخوانید.\n\n\nتمرین 51.52 شکل 51.7 را بخوانید.\n\n\nتمرین 51.53 چرا هر عددِ گزارشِ ماهانه سابقه‌اش را نام می‌برد؟\n\n\nتمرین 51.54 شکل 51.6 را بخوانید.\n\n\n\n51.24.2 پلهٔ ۲: تحلیل\n\nتمرین 51.55 چرا فهرستِ شیفت نقش به نقش وارسی می‌شود؟\n\n\nتمرین 51.56 چرا هشدارِ بی‌صاحب در تحویل خطرناک است؟\n\n\nتمرین 51.57 چرا ساعتِ خاموش در دفتر دلیلِ نبودِ رخداد نیست؟\n\n\nتمرین 51.58 چرا برنامه راهِ جایگزینِ نوشته می‌خواهد؟\n\n\nتمرین 51.59 چرا بیشترِ انرژیِ ازدست‌رفته بی‌علت است؟\n\n\nتمرین 51.60 چرا باتریِ برنامهٔ ثابت بیشترِ وقت در سقف است؟\n\n\nتمرین 51.61 چرا خدمت در قطعِ ارتباط معلق می‌شود؟\n\n\nتمرین 51.62 چرا هشدارها زیرِ علت گروه می‌شوند؟\n\n\nتمرین 51.63 چرا روشِ بازگردانی کهنه می‌شود؟\n\n\nتمرین 51.64 چرا برخوردِ جداسازی با حجمِ کار همراه نیست؟\n\n\nتمرین 51.65 چرا شبه‌حادثه زود گزارش می‌شود؟\n\n\nتمرین 51.66 چرا روش‌های کم‌کاربرد بازبینی می‌خواهند؟\n\n\nتمرین 51.67 چرا شیفتِ «ب» پیش از اوج تخلیه کرد؟\n\n\nتمرین 51.68 چرا تخلیه فقط تا کفِ خدمت رفت؟\n\n\nتمرین 51.69 چرا دفتر برای خوانندهٔ بعدی نوشته می‌شود؟\n\n\nتمرین 51.70 چرا درس‌ها فردا صبح نوشته می‌شوند؟\n\n\nتمرین 51.71 چرا دادهٔ تسویهٔ پرشده نشانه می‌خواهد؟\n\n\nتمرین 51.72 چرا کمبود گران‌تر از مازاد است؟\n\n\nتمرین 51.73 چرا نمودارِ سوگیری به‌روزرسانیِ مدل را نشان می‌دهد؟\n\n\nتمرین 51.74 چرا سه کار برای یک باتری رقابت می‌کنند؟\n\n\nتمرین 51.75 چرا برنامهٔ محتاط قاعده است، نه تصمیمِ ساعتی؟\n\n\nتمرین 51.76 چرا خدمتِ ناممکن فوراً اعلام می‌شود؟\n\n\nتمرین 51.77 چرا سوخت در نیمِ مخزن سفارش داده می‌شود؟\n\n\nتمرین 51.78 چرا حلقه‌های آشکارسازی مهم‌ترین آزمون‌اند؟\n\n\nتمرین 51.79 چرا ماهِ بی‌علتِ آب بررسی می‌شود؟\n\n\nتمرین 51.80 چرا شستشو در خشکسالی نمی‌ارزد؟\n\n\nتمرین 51.81 چرا دهانهٔ دیرِ بازدید خطرناک است؟\n\n\nتمرین 51.82 چرا برنامهٔ سالانهٔ خاموشی از پیش توافق می‌شود؟\n\n\nتمرین 51.83 چرا تعهدِ بی‌صاحب دیر می‌شود؟\n\n\nتمرین 51.84 چرا برچسبِ تازهٔ اسکادا بی‌دفتر یافته است؟\n\n\nتمرین 51.85 چرا دستورِ کارِ بی‌آزمون بسته نمی‌شود؟\n\n\nتمرین 51.86 چرا افزایشِ شبه‌حادثه می‌تواند خبرِ خوب باشد؟\n\n\nتمرین 51.87 چرا کمبودِ فهرست به خستگی می‌انجامد؟\n\n\nتمرین 51.88 چرا دستورِ بی‌ساعت در اختلاف به کار نمی‌آید؟\n\n\nتمرین 51.89 چرا انتظار از تعمیر بیشتر است؟\n\n\nتمرین 51.90 چرا کنترل‌گر حاشیه‌ای زیرِ حد نگه می‌دارد؟\n\n\nتمرین 51.91 چرا تغییرِ بی‌سابقه به برچسبِ بی‌دفتر می‌رسد؟\n\n\nتمرین 51.92 چرا ردهٔ کاهشِ تولید ثبت می‌شود؟\n\n\nتمرین 51.93 چرا واحدِ دومِ سرمایش لازم است؟\n\n\nتمرین 51.94 چرا آبِ پرهدایت شستشو را نگه می‌دارد؟\n\n\nتمرین 51.95 چرا پیش‌بینیِ روزِ بعد برای ساعتِ آینده بد است؟\n\n\nتمرین 51.96 چرا فراخوانِ کند رد می‌شود؟\n\n\nتمرین 51.97 چرا بازدیدِ دیر خاموشیِ گران می‌سازد؟\n\n\nتمرین 51.98 چرا مقدارِ یخ‌زده سخت‌تر از همه دیده می‌شود؟\n\n\nتمرین 51.99 چرا چهار شیفتِ چهارنفره کافی نیست؟\n\n\nتمرین 51.100 چرا خطای حالتِ شارژ در میانهٔ پنجره پنهان می‌ماند؟\n\n\nتمرین 51.101 چرا بازه‌ای که به حدِ توانایی رسید خطای کنترل نیست؟\n\n\nتمرین 51.102 چرا روشِ کهنه خطرناک‌تر از کنترل‌گرِ کهنه است؟\n\n\nتمرین 51.103 چرا تمدیدِ صلاحیت پیش از ساختنِ فهرست رزرو می‌شود؟\n\n\nتمرین 51.104 چرا بازگشت از ازکارافتادگی هم اعلام می‌شود؟\n\n\nتمرین 51.105 چرا شیفت فقط به هشدارِ شیب تکیه نمی‌کند؟\n\n\nتمرین 51.106 چرا خدمت پس از فراخوان‌های پیاپی کاهش‌یافته اعلام می‌شود؟\n\n\nتمرین 51.107 چرا آزمونِ کم‌بار کافی نیست؟\n\n\nتمرین 51.108 چرا افتِ سریعِ ظرفیت به دمای اتاق اشاره می‌کند؟\n\n\nتمرین 51.109 چرا آشکارسازِ پرهشدار از کار انداخته نمی‌شود؟\n\n\nتمرین 51.110 چرا حالتِ طراحیِ فصلِ ۲۴ در سالِ داده رخ نداد و باز هم در روش می‌ماند؟\n\n\nتمرین 51.111 چرا آگاهیِ همسایه‌ها در درخواستِ خاموشی جا دارد؟\n\n\nتمرین 51.112 چرا یدکِ مصرف‌شده باید از دفتر خارج شود؟\n\n\nتمرین 51.113 چرا شمارهٔ کشیکِ مالکِ شبکه مهم‌ترین شماره است؟\n\n\nتمرین 51.114 چرا تحویلِ کوتاه قلم جا می‌اندازد؟\n\n\nتمرین 51.115 چرا اولویتِ سقف بر حدِ شیب در روش نوشته می‌شود؟\n\n\nتمرین 51.116 چرا یک کانتینر دسترس‌پذیریِ باتری را تعیین می‌کند؟\n\n\nتمرین 51.117 چرا برداشتِ شبانه انرژیِ ازدست‌رفته نیست؟\n\n\nتمرین 51.118 چرا سهمِ ممیزی با بازه گزارش می‌شود؟\n\n\nتمرین 51.119 چرا اسکادا تسویه نمی‌کند؟\n\n\nتمرین 51.120 چرا آخرین درصدهای در دسترس‌بودن گران‌ترین‌اند؟\n\n\nتمرین 51.121 چرا تعویضِ صافی برنامه‌ریزی می‌شود؟\n\n\nتمرین 51.122 چرا دو هفتهٔ بی‌کارکردِ پمپ یک ازکارافتادگی است؟\n\n\nتمرین 51.123 چرا جریانِ تراوش نرمال می‌شود؟\n\n\nتمرین 51.124 چرا خطای کمتر هزینهٔ بیشتر داشت؟\n\n\nتمرین 51.125 چرا تعمیرِ نقطهٔ داغ بی‌برق انجام می‌شود؟\n\n\nتمرین 51.126 چرا پایهٔ تعهدِ خریدِ محلی ثبت می‌شود؟\n\n\nتمرین 51.127 چرا خط‌قرمزِ کهنه خطرناک است؟\n\n\nتمرین 51.128 چرا دروازه سابقه را وارسی می‌کند، نه کارت را؟\n\n\nتمرین 51.129 چرا تغییرِ موقتِ ماندگار برداشته یا دائمی می‌شود؟\n\n\nتمرین 51.130 چرا ساعت‌های حالتِ ایمن علت می‌گیرند؟\n\n\nتمرین 51.131 چرا سهمِ «نامعلوم» در قطع‌ها اول کوچک می‌شود؟\n\n\nتمرین 51.132 چرا گزارشِ به‌موقع کافی نیست؟\n\n\nتمرین 51.133 چرا ادعای جبران با انرژیِ در دسترس ساخته می‌شود، نه با برنامه؟\n\n\nتمرین 51.134 چرا برنامهٔ جایگزین پیش از قطع آزموده می‌شود؟\n\n\nتمرین 51.135 چرا دمای اتاقِ یوپی‌اس هزینهٔ تعویض است؟\n\n\nتمرین 51.136 چرا مجوزِ کارِ گرم بی وارسیِ پایانی بسته نمی‌شود؟\n\n\nتمرین 51.137 چرا برنامهٔ خشکسالی پیش از محرک عمل می‌کند؟\n\n\nتمرین 51.138 چرا کارنکردنِ رله از قطعِ ناخواسته جدی‌تر است؟\n\n\nتمرین 51.139 چرا توجیهِ گروهِ تازه به‌تنهایی کافی نیست؟\n\n\nتمرین 51.140 چرا تساویِ بحرانیت با پیامد شکسته می‌شود؟\n\n\nتمرین 51.141 چرا کارِ سنگینِ بیرونی به صبح می‌رود؟\n\n\nتمرین 51.142 چرا توانِ واکنشیِ شبانه برداشت از شبکه است؟\n\n\nتمرین 51.143 چرا روزِ ازکارافتادگی با پیش‌بینی انتخاب می‌شود؟\n\n\nتمرین 51.144 چرا ازکارافتادگیِ یک مبدّلِ باتری خدمت را کاهش نداد؟\n\n\nتمرین 51.145 چرا پشتیبان پس از هر تغییر لازم است؟\n\n\nتمرین 51.146 چرا سابقهٔ مانور می‌گوید چه عوض شد؟\n\n\n\n51.24.3 پلهٔ ۳: کاربرد\n\nتمرین 51.147 کمبودهای فهرستِ شیفت؟\n\n\nتمرین 51.148 قلم‌های منتقل‌نشده؟\n\n\nتمرین 51.149 ساعت‌های خاموش و شبانه؟\n\n\nتمرین 51.150 روزهای کم‌وقت پیش از موعد؟\n\n\nتمرین 51.151 مجوزها، بیش‌مانده‌ها و برخوردها؟\n\n\nتمرین 51.152 رخدادهای دیرگزارش؟\n\n\nتمرین 51.153 روش‌های گذشته از بازبینی؟\n\n\nتمرین 51.154 انرژیِ ازدست‌رفته، کل و با علت؟\n\n\nتمرین 51.155 ساعت‌های باتری در سقف و کف؟\n\n\nتمرین 51.156 ساعت‌های حالتِ پشتیبان؟\n\n\nتمرین 51.157 ساعت‌های بالای هدفِ هشدار و بدترین ساعت؟\n\n\nتمرین 51.158 زمانِ بازگردانی؟\n\n\nتمرین 51.159 کاهشِ تولیدِ شیفت‌ها؟\n\n\nتمرین 51.160 عدمِ تعادلِ شیفت‌ها؟\n\n\nتمرین 51.161 سطرهای ناقصِ دفتر؟\n\n\nتمرین 51.162 درس‌های پس از رخداد؟\n\n\nتمرین 51.163 ماه‌های بازهٔ گمشده؟\n\n\nتمرین 51.164 عدمِ تعادلِ نیم‌سال؟\n\n\nتمرین 51.165 سوگیری پیش و پس از به‌روزرسانی؟\n\n\nتمرین 51.166 ذخیرهٔ ۹۵ درصدی؟\n\n\nتمرین 51.167 عدمِ تعادلِ برنامهٔ میانه و محتاط؟\n\n\nتمرین 51.168 در دسترس‌بودنِ خدمت؟\n\n\nتمرین 51.169 خودکفایی، ساعت‌های دیزل و سوخت؟\n\n\nتمرین 51.170 آزمون‌های آتشِ گذشته از موعد؟\n\n\nتمرین 51.171 ماه‌های آبِ بیش از ده درصد؟\n\n\nتمرین 51.172 سودِ شستشو، عادی و خشکسالی؟\n\n\nتمرین 51.173 دهانه‌های دیر و نزدیک؟\n\n\nتمرین 51.174 درخواست‌های کم‌مهلت؟\n\n\nتمرین 51.175 تعهدهای دیر و سهمِ محلی؟\n\n\nتمرین 51.176 برچسب‌های بی‌دفتر؟\n\n\nتمرین 51.177 دستورهای کارِ ناقص؟\n\n\nتمرین 51.178 مانورهای کم، رخدادها و شبه‌حادثه‌ها؟\n\n\nتمرین 51.179 سه عددِ دستی؟\n\n\nتمرین 51.180 بازبینیِ سالِ نخست؟\n\n\nتمرین 51.181 افرادِ بیش از حدِ شب؟\n\n\nتمرین 51.182 دستورهای بی‌بازخوانی و بی‌ساعت؟\n\n\nتمرین 51.183 ازکارافتادگی‌ها، ساعت‌ها، زمانِ بازگشت و سهمِ انتظار؟\n\n\nتمرین 51.184 دقیقه‌های بالای حد و بیشینه؟\n\n\nتمرین 51.185 تغییرهای باز؟\n\n\nتمرین 51.186 کاهشِ کل؟\n\n\nتمرین 51.187 زمان تا 35 °C؟\n\n\nتمرین 51.188 نمونه‌های آبِ بالای حد؟\n\n\nتمرین 51.189 مهارت در سه افق؟\n\n\nتمرین 51.190 فراخوان‌های رد؟\n\n\nتمرین 51.191 خرابی‌های ماندگار و ساعت‌ها؟\n\n\nتمرین 51.192 شکایت‌ها؟\n\n\nتمرین 51.193 دستگاه‌های بیرون از خط‌مبنا؟\n\n\nتمرین 51.194 برچسب‌های ناکارا؟\n\n\nتمرین 51.195 نفرهای لازم، فهرست و اضافه‌کاری؟\n\n\nتمرین 51.196 حدهای ناهمخوان؟\n\n\nتمرین 51.197 بیشترین فاصله و خطای حالتِ شارژ؟\n\n\nتمرین 51.198 بازه‌های بیرون از رواداری؟\n\n\nتمرین 51.199 صلاحیت‌های منقضی و افرادِ مجازِ معتبر؟\n\n\nتمرین 51.200 ساعت‌های اعلامِ اشتباه؟\n\n\nتمرین 51.201 احتمالِ آشکارسازی و نسبتِ هشدارِ نادرست؟\n\n\nتمرین 51.202 انرژیِ هر فراخوان و زمانِ بازیابی؟\n\n\nتمرین 51.203 آزمون‌های کم‌بار؟\n\n\nتمرین 51.204 سال تا ۸۰ درصد؟\n\n\nتمرین 51.205 هشدارهای کاذب و بدترین نوع؟\n\n\nتمرین 51.206 کمترین جریانِ مجازِ خط؟\n\n\nتمرین 51.207 کارهای کم‌مهلت؟\n\n\nتمرین 51.208 سطرهای ناهمخوانِ یدک‌ها؟\n\n\nتمرین 51.209 شماره‌های کهنه؟\n\n\nتمرین 51.210 همبستگیِ طولِ تحویل و قلم‌های جاافتاده؟\n\n\nتمرین 51.211 دستورهای دیر با حدِ شیب؟\n\n\nتمرین 51.212 دسترس‌پذیریِ انرژیِ باتری؟\n\n\nتمرین 51.213 ساعت‌ها و انرژیِ برداشت؟\n\n\nتمرین 51.214 سهمِ ممیزی و بازه؟\n\n\nتمرین 51.215 ماهِ ناهمخوانِ صورت‌حساب؟\n\n\nتمرین 51.216 هزینهٔ دو ارائه‌دهنده؟\n\n\nتمرین 51.217 ضریبِ پرداخت؟\n\n\nتمرین 51.218 هفته‌های باقی‌ماندهٔ صافی؟\n\n\nتمرین 51.219 هفته‌های جاافتادهٔ پمپ؟\n\n\nتمرین 51.220 ماهِ محرکِ شستشوی غشا؟\n\n\nتمرین 51.221 نقطه‌های تعمیرِ فوری؟\n\n\nتمرین 51.222 سهمِ خریدِ محلی؟\n\n\nتمرین 51.223 خط‌قرمزهای کهنه؟\n\n\nتمرین 51.224 ورودهای بی‌سابقه؟\n\n\nتمرین 51.225 دورزدن‌های کهنه و بی‌تأیید؟\n\n\nتمرین 51.226 ساعت‌ها و انرژیِ حالتِ ایمن؟\n\n\nتمرین 51.227 سهمِ دو علتِ بزرگِ قطع؟\n\n\nتمرین 51.228 بررسی‌های دیر و اقدام‌های بسته؟\n\n\nتمرین 51.229 ادعای جبران؟\n\n\nتمرین 51.230 هزینهٔ قطعِ خوراک؟\n\n\nتمرین 51.231 عمرِ باتریِ یوپی‌اس؟\n\n\nتمرین 51.232 مجوزهای کارِ گرمِ ناقص؟\n\n\nتمرین 51.233 ماه‌ها تا محرکِ خشکسالی؟\n\n\nتمرین 51.234 اطمینان‌پذیریِ حفاظت؟\n\n\nتمرین 51.235 عبورهای پرسرعت؟\n\n\nتمرین 51.236 بحرانی‌ترین دارایی‌ها؟\n\n\nتمرین 51.237 ساعت‌های گرمِ شیفتِ روز؟\n\n\nتمرین 51.238 ساعت‌ها و انرژیِ توانِ واکنشیِ شبانه؟\n\n\nتمرین 51.239 بهترین روزِ ازکارافتادگی؟\n\n\nتمرین 51.240 توانِ باقی‌مانده با یک مبدّلِ کم؟\n\n\nتمرین 51.241 دستگاه‌های بی‌پشتیبانِ تازه؟\n\n\nتمرین 51.242 مانوری که برنامه را برآورد؟\n\n\n\n51.24.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 51.243 فهرستِ تحویلِ شیفت را برای نیروگاهِ دارای باتری طرح کنید.\n\n\nتمرین 51.244 روشِ محدودیتِ صادرات را با اطلاع، تصمیم و ثبت بنویسید.\n\n\nتمرین 51.245 قاعدهٔ برنامهٔ شبانهٔ باتری با پیش‌بینیِ روزِ بعد را بنویسید.\n\n\nتمرین 51.246 روشِ اعتبارسنجیِ دادهٔ تسویه را بنویسید.\n\n\nتمرین 51.247 قاعدهٔ اولویتِ سه کارِ باتری را بنویسید.\n\n\nتمرین 51.248 برنامهٔ آزمون‌های آتش را با ازکارافتادگی‌ها بنویسید.\n\n\nتمرین 51.249 قاعدهٔ شستشو در خشکسالی را بنویسید.\n\n\nتمرین 51.250 روشِ تغییر را طوری بنویسید که دفترِ دارایی به‌روز شود.\n\n\nتمرین 51.251 بودجهٔ کارکنانِ بهره‌برداری را با معادلهٔ 51.1 و فهرستِ صلاحیت‌ها بنویسید.\n\n\nتمرین 51.252 روشِ اعلامِ دوبارهٔ ظرفیت را برای کاهش و بازگشت بنویسید.\n\n\nتمرین 51.253 قاعدهٔ شارژِ واسنجی را با هزینه‌اش در برنامه بنویسید.\n\n\nتمرین 51.254 آزمایشِ یک‌سالهٔ ارائه‌دهندهٔ تازهٔ پیش‌بینی را طرح کنید.\n\n\nتمرین 51.255 برنامهٔ ممیزیِ میدانیِ روش‌ها را با اندازهٔ نمونه بنویسید.\n\n\nتمرین 51.256 دفترِ دورزدن‌ها و تغییرهای موقت را با مهلت و تأیید طرح کنید.\n\n\nتمرین 51.257 روشِ قطعِ خوراکِ پیش‌بینی را با برنامهٔ جایگزین بنویسید.\n\n\n\n51.24.5 پلهٔ ۵: تسلط\n\nتمرین 51.258 بازبینیِ سالِ نخست را با برنامهٔ سالِ دوم بنویسید.\n\n\nتمرین 51.259 شیفتی با قطعِ ارتباط در میانهٔ محدودیتِ صادرات را شبیه‌سازی و ثبت کنید.\n\n\nتمرین 51.260 سهمِ استخدامِ محلی زیرِ تعهد است. برنامه و گزارش بنویسید.\n\n\nتمرین 51.261 برای سه‌چهارم انرژیِ ازدست‌رفتهٔ بی‌علت، برنامهٔ ثبتِ علت بنویسید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-solutions",
    "href": "chapters/51-operations.html#sec-ch51-solutions",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.25 پاسخ‌نامه و راه‌حل‌ها",
    "text": "51.25 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 51.25.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 51.1. بخش 51.2.\n\n\nحل. تمرین 51.2. بخش 51.2.\n\n\nحل. تمرین 51.3. بخش 51.2.\n\n\nحل. تمرین 51.4. بخش 51.2.2.\n\n\nحل. تمرین 51.5. بخش 51.2.3.\n\n\nحل. تمرین 51.6. بخش 51.3.\n\n\nحل. تمرین 51.7. بخش 51.3.1.\n\n\nحل. تمرین 51.8. بخش 51.3.3.\n\n\nحل. تمرین 51.9. بخش 51.3.4.\n\n\nحل. تمرین 51.10. بخش 51.4.\n\n\nحل. تمرین 51.11. بخش 51.4.1.\n\n\nحل. تمرین 51.12. بخش 51.5.\n\n\nحل. تمرین 51.13. بخش 51.5.1.\n\n\nحل. تمرین 51.14. بخش 51.5.3.\n\n\nحل. تمرین 51.15. بخش 51.6.\n\n\nحل. تمرین 51.16. بخش 51.10.1.\n\n\nحل. تمرین 51.17. بخش 51.10.1.\n\n\nحل. تمرین 51.18. بخش 51.11.1.\n\n\nحل. تمرین 51.19. بخش 51.7.1.\n\n\nحل. تمرین 51.20. بخش 51.8.\n\n\nحل. تمرین 51.21. بخش 51.12.1.\n\n\nحل. تمرین 51.22. بخش 51.13.\n\n\nحل. تمرین 51.23. بخش 51.14.\n\n\nحل. تمرین 51.24. بخش 51.2.5.\n\n\nحل. تمرین 51.25. بخش 51.2.6.\n\n\nحل. تمرین 51.26. بخش 51.3.6.\n\n\nحل. تمرین 51.27. بخش 51.3.7.\n\n\nحل. تمرین 51.28. بخش 51.4.4.\n\n\nحل. تمرین 51.29. بخش 51.6.3.\n\n\nحل. تمرین 51.30. بخش 51.7.2.\n\n\nحل. تمرین 51.31. بخش 51.10.4.\n\n\nحل. تمرین 51.32. بخش 51.2.7.\n\n\nحل. تمرین 51.33. بخش 51.3.8.\n\n\nحل. تمرین 51.34. بخش 51.4.5.\n\n\nحل. تمرین 51.35. بخش 51.4.6.\n\n\nحل. تمرین 51.36. بخش 51.10.5.\n\n\nحل. تمرین 51.37. بخش 51.7.3.\n\n\nحل. تمرین 51.38. بخش 51.12.4.\n\n\nحل. تمرین 51.39. بخش 51.2.8.\n\n\nحل. تمرین 51.40. بخش 51.3.10.\n\n\nحل. تمرین 51.41. بخش 51.3.12.\n\n\nحل. تمرین 51.42. بخش 51.4.7.\n\n\nحل. تمرین 51.43. بخش 51.6.6.\n\n\nحل. تمرین 51.44. بخش 51.8.3.\n\n\nحل. تمرین 51.45. بخش 51.12.5.\n\n\nحل. تمرین 51.46. بخش 51.4.8.\n\n\nحل. تمرین 51.47. بخش 51.3.13.\n\n\nحل. تمرین 51.48. بخش 51.10.7.\n\n\nحل. تمرین 51.49. بخش 51.12.6.\n\n\nحل. تمرین 51.50. بخش 51.14.7.\n\n\nحل. تمرین 51.51. بخش 51.6.6.\n\n\nحل. تمرین 51.52. بخش 51.15.4.\n\n\nحل. تمرین 51.53. بخش 51.6.8.\n\n\nحل. تمرین 51.54. بخش 51.10.8.\n\n\nحل. تمرین 51.55. مثال 51.1.\n\n\nحل. تمرین 51.56. مثال 51.2.\n\n\nحل. تمرین 51.57. مثال 51.3.\n\n\nحل. تمرین 51.58. مثال 51.4.\n\n\nحل. تمرین 51.59. مثال 51.9.\n\n\nحل. تمرین 51.60. مثال 51.10.\n\n\nحل. تمرین 51.61. مثال 51.11.\n\n\nحل. تمرین 51.62. مثال 51.12.\n\n\nحل. تمرین 51.63. مثال 51.13.\n\n\nحل. تمرین 51.64. مثال 51.24.\n\n\nحل. تمرین 51.65. مثال 51.25.\n\n\nحل. تمرین 51.66. مثال 51.26.\n\n\nحل. تمرین 51.67. مثال 51.33.\n\n\nحل. تمرین 51.68. مثال 51.33.\n\n\nحل. تمرین 51.69. مثال 51.34.\n\n\nحل. تمرین 51.70. مثال 51.35.\n\n\nحل. تمرین 51.71. مثال 51.36.\n\n\nحل. تمرین 51.72. مثال 51.37.\n\n\nحل. تمرین 51.73. مثال 51.59.\n\n\nحل. تمرین 51.74. مثال 51.60.\n\n\nحل. تمرین 51.75. مثال 51.61.\n\n\nحل. تمرین 51.76. مثال 51.67.\n\n\nحل. تمرین 51.77. مثال 51.44.\n\n\nحل. تمرین 51.78. مثال 51.50.\n\n\nحل. تمرین 51.79. مثال 51.54.\n\n\nحل. تمرین 51.80. مثال 51.55.\n\n\nحل. تمرین 51.81. مثال 51.71.\n\n\nحل. تمرین 51.82. مثال 51.72.\n\n\nحل. تمرین 51.83. مثال 51.77.\n\n\nحل. تمرین 51.84. مثال 51.82.\n\n\nحل. تمرین 51.85. مثال 51.83.\n\n\nحل. تمرین 51.86. مثال 51.90.\n\n\nحل. تمرین 51.87. مثال 51.5.\n\n\nحل. تمرین 51.88. مثال 51.6.\n\n\nحل. تمرین 51.89. مثال 51.14.\n\n\nحل. تمرین 51.90. مثال 51.15.\n\n\nحل. تمرین 51.91. مثال 51.27.\n\n\nحل. تمرین 51.92. مثال 51.38.\n\n\nحل. تمرین 51.93. مثال 51.45.\n\n\nحل. تمرین 51.94. مثال 51.56.\n\n\nحل. تمرین 51.95. مثال 51.62.\n\n\nحل. تمرین 51.96. مثال 51.68.\n\n\nحل. تمرین 51.97. مثال 51.73.\n\n\nحل. تمرین 51.98. مثال 51.85.\n\n\nحل. تمرین 51.99. مثال 51.7.\n\n\nحل. تمرین 51.100. مثال 51.16.\n\n\nحل. تمرین 51.101. مثال 51.17.\n\n\nحل. تمرین 51.102. مثال 51.28.\n\n\nحل. تمرین 51.103. مثال 51.29.\n\n\nحل. تمرین 51.104. مثال 51.39.\n\n\nحل. تمرین 51.105. مثال 51.63.\n\n\nحل. تمرین 51.106. مثال 51.69.\n\n\nحل. تمرین 51.107. مثال 51.46.\n\n\nحل. تمرین 51.108. مثال 51.47.\n\n\nحل. تمرین 51.109. مثال 51.51.\n\n\nحل. تمرین 51.110. مثال 51.74.\n\n\nحل. تمرین 51.111. مثال 51.79.\n\n\nحل. تمرین 51.112. مثال 51.86.\n\n\nحل. تمرین 51.113. مثال 51.91.\n\n\nحل. تمرین 51.114. مثال 51.8.\n\n\nحل. تمرین 51.115. مثال 51.18.\n\n\nحل. تمرین 51.116. مثال 51.19.\n\n\nحل. تمرین 51.117. مثال 51.20.\n\n\nحل. تمرین 51.118. مثال 51.30.\n\n\nحل. تمرین 51.119. مثال 51.40.\n\n\nحل. تمرین 51.120. مثال 51.41.\n\n\nحل. تمرین 51.121. مثال 51.48.\n\n\nحل. تمرین 51.122. مثال 51.52.\n\n\nحل. تمرین 51.123. مثال 51.57.\n\n\nحل. تمرین 51.124. مثال 51.64.\n\n\nحل. تمرین 51.125. مثال 51.75.\n\n\nحل. تمرین 51.126. مثال 51.80.\n\n\nحل. تمرین 51.127. مثال 51.87.\n\n\nحل. تمرین 51.128. مثال 51.92.\n\n\nحل. تمرین 51.129. مثال 51.31.\n\n\nحل. تمرین 51.130. مثال 51.21.\n\n\nحل. تمرین 51.131. مثال 51.22.\n\n\nحل. تمرین 51.132. مثال 51.32.\n\n\nحل. تمرین 51.133. مثال 51.42.\n\n\nحل. تمرین 51.134. مثال 51.65.\n\n\nحل. تمرین 51.135. مثال 51.49.\n\n\nحل. تمرین 51.136. مثال 51.53.\n\n\nحل. تمرین 51.137. مثال 51.58.\n\n\nحل. تمرین 51.138. مثال 51.76.\n\n\nحل. تمرین 51.139. مثال 51.81.\n\n\nحل. تمرین 51.140. مثال 51.88.\n\n\nحل. تمرین 51.141. مثال 51.93.\n\n\nحل. تمرین 51.142. مثال 51.23.\n\n\nحل. تمرین 51.143. مثال 51.66.\n\n\nحل. تمرین 51.144. مثال 51.70.\n\n\nحل. تمرین 51.145. مثال 51.89.\n\n\nحل. تمرین 51.146. مثال 51.94.\n\n\nحل. تمرین 51.147. P01: ۳.\n\n\nحل. تمرین 51.148. P02: ۲.\n\n\nحل. تمرین 51.149. P03: ۲۱ و ۷.\n\n\nحل. تمرین 51.150. P04: ۲.\n\n\nحل. تمرین 51.151. P05: ۲۸۳، ۱۷، ۳.\n\n\nحل. تمرین 51.152. P06: ۳.\n\n\nحل. تمرین 51.153. P07: ۲.\n\n\nحل. تمرین 51.154. P08: 3,855 و 987 MWh.\n\n\nحل. تمرین 51.155. P09: 1,454 و ۱۳.\n\n\nحل. تمرین 51.156. P10: ۲.\n\n\nحل. تمرین 51.157. P11: ۲۸ و ۵۳.\n\n\nحل. تمرین 51.158. P12: ۱۱۳ دقیقه.\n\n\nحل. تمرین 51.159. P13: 46.0 و 23.8 MWh.\n\n\nحل. تمرین 51.160. P14.\n\n\nحل. تمرین 51.161. P15: ۱.\n\n\nحل. تمرین 51.162. P16: ۴.\n\n\nحل. تمرین 51.163. P17: ۲، ۴، ۶.\n\n\nحل. تمرین 51.164. P18: 99,500 واحد.\n\n\nحل. تمرین 51.165. P19.\n\n\nحل. تمرین 51.166. P20: 12.9 MW.\n\n\nحل. تمرین 51.167. P21.\n\n\nحل. تمرین 51.168. P22: 94.2 %.\n\n\nحل. تمرین 51.169. P23.\n\n\nحل. تمرین 51.170. P24: ۳.\n\n\nحل. تمرین 51.171. P25: ۲ و ۴.\n\n\nحل. تمرین 51.172. P26: +500 و −810 واحد.\n\n\nحل. تمرین 51.173. P27.\n\n\nحل. تمرین 51.174. P28: ۲.\n\n\nحل. تمرین 51.175. P29: ۲ و 33 %.\n\n\nحل. تمرین 51.176. P30: ۳.\n\n\nحل. تمرین 51.177. P31: ۲، ۲، ۳.\n\n\nحل. تمرین 51.178. P32: ۲، ۲، ۲۱.\n\n\nحل. تمرین 51.179. P33.\n\n\nحل. تمرین 51.180. P34: ۱ از ۱۲.\n\n\nحل. تمرین 51.181. P35: ۳.\n\n\nحل. تمرین 51.182. P36: ۲ و ۲.\n\n\nحل. تمرین 51.183. P37.\n\n\nحل. تمرین 51.184. P38: ۴ و 103.5 MW.\n\n\nحل. تمرین 51.185. P39: ۴ از ۵.\n\n\nحل. تمرین 51.186. P40: 226 MWh.\n\n\nحل. تمرین 51.187. P41: ۱۰۷ دقیقه.\n\n\nحل. تمرین 51.188. P42: ۲.\n\n\nحل. تمرین 51.189. P43.\n\n\nحل. تمرین 51.190. P44: ۲.\n\n\nحل. تمرین 51.191. P45: ۲ و 8.4.\n\n\nحل. تمرین 51.192. P46.\n\n\nحل. تمرین 51.193. P47: ۴.\n\n\nحل. تمرین 51.194. P48: 134، 3.2 %.\n\n\nحل. تمرین 51.195. P49: 19.4، ۱۵، 7,980 ساعت.\n\n\nحل. تمرین 51.196. P50: ۲.\n\n\nحل. تمرین 51.197. P51: ۱۱ روز، 3.8 %.\n\n\nحل. تمرین 51.198. P52: ۲.\n\n\nحل. تمرین 51.199. P53: ۲ و ۲.\n\n\nحل. تمرین 51.200. P54: ۵.\n\n\nحل. تمرین 51.201. P55: 36 % و 66 %.\n\n\nحل. تمرین 51.202. P56: 1.35 MWh و ۲۲ دقیقه.\n\n\nحل. تمرین 51.203. P57: ۸.\n\n\nحل. تمرین 51.204. P58: 4.2.\n\n\nحل. تمرین 51.205. P59: ۲۳، آشکارسازِ شعله.\n\n\nحل. تمرین 51.206. P60: 511 A.\n\n\nحل. تمرین 51.207. P61: ۲.\n\n\nحل. تمرین 51.208. P62: ۴.\n\n\nحل. تمرین 51.209. P63: ۴.\n\n\nحل. تمرین 51.210. P64: −0.91.\n\n\nحل. تمرین 51.211. P65: ۱.\n\n\nحل. تمرین 51.212. P66: 99.19 %.\n\n\nحل. تمرین 51.213. P67: ۴۵۷ و 150.7 MWh.\n\n\nحل. تمرین 51.214. P68: 71 %، ۵۱ تا ۸۵ درصد.\n\n\nحل. تمرین 51.215. P69: ۳.\n\n\nحل. تمرین 51.216. P70.\n\n\nحل. تمرین 51.217. P71: 0.917.\n\n\nحل. تمرین 51.218. P72: ۸.\n\n\nحل. تمرین 51.219. P73: ۳، ۸، ۹.\n\n\nحل. تمرین 51.220. P74: ۶.\n\n\nحل. تمرین 51.221. P75: ۲.\n\n\nحل. تمرین 51.222. P76: 31 % و 60 %.\n\n\nحل. تمرین 51.223. P77: ۳.\n\n\nحل. تمرین 51.224. P78: ۲۲.\n\n\nحل. تمرین 51.225. P79: ۴ و ۲.\n\n\nحل. تمرین 51.226. P80: ۷۴ و 340 MWh.\n\n\nحل. تمرین 51.227. P81: 59 %.\n\n\nحل. تمرین 51.228. P82: ۲ و ۸ از ۱۴.\n\n\nحل. تمرین 51.229. P83: 11,620 واحد.\n\n\nحل. تمرین 51.230. P84: 34,189 واحد بیشتر.\n\n\nحل. تمرین 51.231. P85: 5.7 سال.\n\n\nحل. تمرین 51.232. P86: ۱ و ۲.\n\n\nحل. تمرین 51.233. P87: ۱۲.\n\n\nحل. تمرین 51.234. P88: 93 %.\n\n\nحل. تمرین 51.235. P89: ۵۳ و ۱۸.\n\n\nحل. تمرین 51.236. P90.\n\n\nحل. تمرین 51.237. P91: ۲۱۱.\n\n\nحل. تمرین 51.238. P92: 1,676 و 50.3 MWh.\n\n\nحل. تمرین 51.239. P93: روزِ ۱۲۹.\n\n\nحل. تمرین 51.240. P94: 15 MW.\n\n\nحل. تمرین 51.241. P95: ۳.\n\n\nحل. تمرین 51.242. P96: چهارم.\n\n\nحل. تمرین 51.243. معیار: بخش 51.2.2، باتری و خدمت.\n\n\nحل. تمرین 51.244. معیار: مثال 51.33، مثال 51.34.\n\n\nحل. تمرین 51.245. معیار: مثال 51.10، مثال 51.35.\n\n\nحل. تمرین 51.246. معیار: مثال 51.36.\n\n\nحل. تمرین 51.247. معیار: مثال 51.60، فصلِ ۲۰.\n\n\nحل. تمرین 51.248. معیار: مثال 51.50.\n\n\nحل. تمرین 51.249. معیار: مثال 51.55، فصلِ ۲۹.\n\n\nحل. تمرین 51.250. معیار: مثال 51.82.\n\n\nحل. تمرین 51.251. معیار: مثال 51.7، مثال 51.29.\n\n\nحل. تمرین 51.252. معیار: مثال 51.39.\n\n\nحل. تمرین 51.253. معیار: مثال 51.16، مثال 51.10.\n\n\nحل. تمرین 51.254. معیار: مثال 51.64، مثال 51.59.\n\n\nحل. تمرین 51.255. معیار: معادلهٔ 51.2، مثال 51.30.\n\n\nحل. تمرین 51.256. معیار: مثال 51.31، مثال 51.28.\n\n\nحل. تمرین 51.257. معیار: مثال 51.65.\n\n\nحل. تمرین 51.258. معیار: PLP-GEN-REP-0014، مثال 51.96.\n\n\nحل. تمرین 51.259. معیار: بخش 51.5، مثال 51.11.\n\n\nحل. تمرین 51.260. معیار: مثال 51.77، فصلِ ۳۳.\n\n\nحل. تمرین 51.261. معیار: مثال 51.9، فصلِ ۳۷.\n\n\n51.25.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 roster gaps: 3\nP02 handover items missed: 2\nP03 silent log hours / at night: 21 / 7\nP04 days with under an hour before the DA deadline: 2\nP05 permits / overran / conflicts: 283 / 17 / 3\nP06 events reported late: 3\nP07 procedures past review: 2\nP08 lost energy total / named: 3,855 / 987 MWh\nP09 battery hours at the upper limit / at the floor: 1454 / 13\nP10 hours on fallback in the comms loss: 2\nP11 alarm hours over the target / worst hour: 28 / 53\nP12 restoration to full export: 113 min\nP13 shift A / B curtailed: 46.0 / 23.8 MWh\nP14 shift A / B imbalance: 5,937 / 3,321 u\nP15 log entries missing a field: 1\nP16 learning items: 4\nP17 months with missing meter intervals: 2, 4, 6\nP18 half-year imbalance: 99,500 u\nP19 forecast bias before / after the update: +1.2 / +4.7 MW\nP20 reserve for 95 % of daytime hours: 12.9 MW\nP21 imbalance P50 / P90 schedule: 1,247,486 / 1,163,241 u\nP22 service availability: 94.2%\nP23 station battery autonomy / diesel hours / fuel: 7.7 h / 10.3 h / 247 L\nP24 fire tests overdue: 3\nP25 water months over 10 %: 2, 4\nP26 wash net, normal / drought: +500 / -810 u\nP27 spans late / too close: T05-T08, T13-T18 / T05-T08, T13-T18\nP28 outage requests short of notice: 2\nP29 commitments late / local share: 2 / 33%\nP30 SCADA tags missing from the register: 3\nP31 work orders without asset / code / test: 2 / 2 / 3\nP32 exercises short / incidents / near misses: 2 / 2 / 21\nP33 hand checks: 9.4 MWh, 6.5 MWh, 7.7 h\nP34 operating review: 1 of 12\nP35 people over the night-shift limit: 3\nP36 instructions without repeat-back / time: 2 / 2\nP37 outages / hours / MTTR / waiting: 8 / 226 / 28.2 h / 61%\nP38 minutes over the export limit / peak: 4 / 103.5 MW\nP39 changes open: 4 of 5\nP40 curtailment total: 226 MWh\nP41 control room to 35 C: 107 min (steady 64 C)\nP42 wash-water samples over the limit: 2\nP43 skill at 1 / 3 / 24 h: +0.17 / +0.13 / -0.18\nP44 failed service activations: 2\nP45 permanent line faults / hours: 2 / 8.4\nP46 grievances / late ack / late close: 6 / 2 / 2\nP47 devices off the firmware baseline: 4\nP48 tags not usable: 134 (3.2%)\nP49 people needed / on roster / overtime: 19.4 / 15 / 7,980 h\nP50 limits that disagree: 2\nP51 longest gap / SOC error / days the margin allows: 11 d / 3.8 % / 5.7 d\nP52 Q intervals out of tolerance after settling: 2\nP53 competences expired / expiring / APs valid next month: 2 / 4 / 2\nP54 hours with a wrong declaration: 5\nP55 ramps: hits / misses / false / POD / FAR: 123 / 218 / 236 / 36% / 66%\nP56 drawn / recovery / left after 3 / hours: 1.35 MWh / 22 min / 5.35 / 0.25\nP57 light diesel runs / loaded quarters: 8 / 4\nP58 battery slope / years to 80 %: -1.20 %/q / 4.2\nP59 false alarms / worst type: 23 / flame (substation yard)\nP60 min rating / h &lt; 437 A / hottest / hot still h: 511 A / 0 / 40.7 C / 2\nP61 works with short notice: 2\nP62 spares lines differing / missing value: 4 / 13.5 k u\nP63 stale emergency contacts: 4\nP64 handover correlation / missed short / long: -0.91 / 2.2 / 0.3\nP65 cap instructions late at the ramp limit: 1\nP66 battery energy availability / worst share: 99.19% / 72%\nP67 import hours / MWh / worst month: 457 / 150.7 / 1\nP68 audit share / interval: 71% / 51%-85%\nP69 invoice months to check / SCADA over meter: [3] / +0.6% to +0.9%\nP70 provider costs A / B: 1,247,486 / 1,469,725 u\nP71 payment factor / less: 0.917 / 400 u\nP72 filter slope / weeks left: 6.5 Pa/wk / 8\nP73 pump weeks missed / out of band: [3, 8, 9] / [6, 13]\nP74 RO trigger month / cleaned: 6 / 7\nP75 thermography repair now / plan: 2 / 1\nP76 local share / without spares: 31% / 60%\nP77 redlines older than 90 days: 3\nP78 entries without induction: 22\nP79 overrides past review / never approved: 4 / 2\nP80 stow hours / lost: 74 / 340 MWh (0.31%)\nP81 inverter trips / top-two share / unknown: 100 / 59% / 11\nP82 investigations late / actions closed: 2 / 8 of 14\nP83 compensation claim: 11,620 u\nP84 imbalance forecast / persistence: 7,872 / 42,061 u\nP85 UPS life used / years: 1.74 / 5.7\nP86 hot work without watch / final check: 1 / 2\nP87 well slope / months to trigger: 0.61 m / 12\nP88 protection dependability on faults: 93% (18 operations)\nP89 speeding passes / of the new crew: 53 / 18\nP90 most critical: main transformer T1, 132 kV line\nP91 day-shift hours &gt;= 35 C / peak hour / &gt;= 38 C: 211 / 15 / 21\nP92 night Q hours / energy / cost: 1,676 / 50.3 MWh / 3,017 u\nP93 best outage day / energy: 129 / 5.7 MWh (highest 33.6)\nP94 PCS outage: power left / window hours: 15 MW / 8\nP95 devices changed after their last backup: 3\nP96 drill meeting the plan / minutes gained: 4 / 16\nمثال‌های کوچک:\nE01 hours on shift of a 4-shift 12-h roster in a year: 2,190 each\nE02 battery energy for 5 MW over 1 h at eta 0.927: 5.39 MWh\nE03 imbalance of 450 MWh short at 30 u: 13,500 u\nE04 week of 1-hour logs: 168 rounds\nE05 permits overrun 17 of 283: 6.0%\nE06 diesel tank 1,200 L at 24 L/h: 50 h\nE07 wash net 46 MWh x 50 - 1,800: +500 u\nE08 local share 15 of 46: 33%",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/51-operations.html#sec-ch51-refs",
    "href": "chapters/51-operations.html#sec-ch51-refs",
    "title": "51  بهره‌برداری از نیروگاه",
    "section": "51.26 منابع",
    "text": "51.26 منابع\n\nعملکرد و در دسترس‌بودن: IEC 61724-1:2021، IEC 61400-26-1:2019؛ اتصال: IEEE Std 2800-2022 (با ارجاعِ بهره‌بردارِ شبکه).\nمدیریت: ISO 45001:2018، ISO 22320:2018، ISO 14001:2026، ISO 55000:2024؛ امنیتِ فناوریِ عملیاتی: سری IEC 62443.\nهمه با تاریخِ وارسی در دفترِ استانداردها؛ روش‌های بهره‌بردار، دستورهای بهره‌بردارِ شبکه و قراردادها؛ فصل‌های ۱۵، ۲۰، ۲۳، ۲۹، ۳۲، ۳۳، ۳۵ تا ۳۸ و ۴۸ تا ۵۰ همین کتاب.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>51</span>  <span class='chapter-title'>بهره‌برداری از نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html",
    "href": "chapters/52-maintenance-ram.html",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "",
    "text": "52.1 نقشهٔ فصل\nپیش‌نیازها: آمار و قابلیتِ اطمینان (فصل 3)، پایشِ عملکرد (فصل 37) و بهره‌برداری (فصل 51).\nجایگاهِ این فصل در نیروگاهِ P. فصلِ ۵۱ سالِ نخستِ بهره‌برداری را با سابقه‌هایش دنبال کرد و نشان داد انتظار برای قطعه و دسترسی بیشترِ زمانِ ازکارافتادگی است، و دستورهای کارِ ناقص به تحلیلِ قابلیتِ اطمینان نمی‌رسند. این فصل نظامِ نگهداری و پروندهٔ قابلیتِ اطمینانِ همان نیروگاه را می‌سازد (A-530 تا A-537). نرخ‌های خرابی از فصلِ ۱۸ (A-288) و سابقه‌ها از فصل‌های ۳۷ و ۵۱ می‌آیند، و نتیجه مبنای D-056 است.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-map",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-map",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nبرای هر ردهٔ دارایی راهبردِ نگهداری را از پیامد و الگوی خرابی انتخاب کند و بارِ کارِ پیشگیرانه و اصلاحی را با گروهِ نگهداری بسنجد.\nنگهداریِ زیرسامانه‌ها را با نشانه‌های وضعیت برنامه‌ریزی کند: نمونهٔ رشته‌های فتوولتائیک، ارتعاش و روغنِ جعبه‌دنده، چاهکِ گرماییِ مبدّل، گازهای ترانسفورماتور، سایشِ کلید، ظرفیتِ باتری، حس‌گرها و فیبر.\nیک خرابی را با زنجیرهٔ شاهد تشخیص دهد: رخدادها روی یک پایهٔ زمانی، اختیارِ جداسازی، علتِ ریشه‌ای، پذیرشِ پس از تعمیر و جلوگیری از تکرار.\nیک افتِ تولیدِ بی‌توضیح را از کیفیتِ داده تا تعمیرِ پذیرفته‌شده دنبال کند.\nمدل‌های قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری را با فرض‌هایشان به کار برد: نمایی و وایبول، فاصلهٔ اطمینانِ نرخ، نمودارِ بلوکی، درختِ خطا، علتِ مشترک و سامانهٔ m از n.\nپروندهٔ قابلیتِ اطمینانِ نیروگاهِ P را درونِ یک مرزِ روشن بسازد و دسترس‌پذیریِ انرژیایی و حساسیتِ آن را به زمانِ تعمیر، یدک، علتِ مشترک و ماهِ کارِ برنامه‌ریزی‌شده بسنجد.\nنگهداریِ وابسته به آب، دارایی‌های جمع‌آوری و صادرات، و جریانِ دادهٔ سامانهٔ مدیریتِ نگهداری را طراحی و وارسی کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nاگر میانگینِ زمانِ میانِ خرابی‌های یک مبدّل 17,520 ساعت باشد، آیا مبدّل دو سال کار می‌کند؟\nدو سرورِ موازی هر کدام 0.5 % از دسترس خارج‌اند. چرا جفتشان شاید بسیار بدتر از 0.0025 % باشد؟\nچرا یک جعبهٔ تجمیعِ خاموش ممکن است هفته‌ها دیده نشود؟\nدستورِ کارِ بی‌کدِ خرابی چه چیزی را از دست می‌دهد؟\n\nپاسخ‌ها: (۱) نه، می‌گوید ده مبدّل حدودِ پنج خرابی در سال دارند؛ (۲) چون بخشی از خرابی‌ها علتِ مشترک دارند؛ (۳) چون اثرش در کلِ نیروگاه کوچک است و تا کسی بلوک را با همتایانش مقایسه نکند پیدا نمی‌شود؛ (۴) شمارشِ خرابی‌ها، تکرارها و ادعای ضمانت را. اگر دو پرسش یا بیشتر را نتوانستید، بخش 37.6، بخش 37.3 و بخش 51.14 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nداده‌ها ساختگی و نرخ‌ها آموزشی‌اند. این فصل تشخیص را با سابقه و شاهد آموزش می‌دهد، نه روشِ کار روی تجهیزِ برق‌دار یا مقدارِ ولتاژِ آزمون. هر جداسازی و آزمون با مجوزِ کار و به دستِ فردِ مجاز و آزمایندهٔ صلاحیت‌دار است (بخش 32.2.4، بخش 50.2). ادعای سازنده دربارهٔ قابلیتِ اطمینان تا راستی‌آزمایی ادعاست. تفسیرِ گازهای حل‌شده و دیگر آزمون‌های تخصصی با متخصص است.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-a",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-a",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.2 الف. راهبردِ نگهداری",
    "text": "52.2 الف. راهبردِ نگهداری\nنگهداری سه شکل دارد. نگهداریِ پیشگیرانه کار را به تقویم یا ساعتِ کار می‌بندد: هر شش ماه صافی، هر سال سرویس. نگهداریِ وضعیت‌محور (یا پیش‌بینانه) کار را به نشانه‌ای از وضعیت می‌بندد: ارتعاش، روغن، دما، گاز. نگهداریِ اصلاحی پس از خرابی می‌آید. گزینهٔ چهارمی هم هست که آگاهانه انتخاب می‌شود: کار تا خرابی، با یدکی روی قفسه. راهبرد برای هر ردهٔ دارایی از دو پرسش می‌آید: خرابی چه پیامدی دارد و چگونه رخ می‌دهد. سپس کار با گروه، یدک، پیمانکار و اولویت سنجیده می‌شود.\n\n52.2.1 بارِ کار در برابرِ گروه\nایده. ساعت‌های کارِ پیشگیرانه از فهرستِ کارها می‌آید: شمارِ واحد × ساعتِ هر بار × شمارِ بار در سال. ساعت‌های اصلاحی از نرخِ خرابی × میانگینِ زمانِ تعمیر. جمعِ این دو با ساعت‌های دستیِ گروه، پس از کسرِ رفت‌وآمد و مجوز و سابقه، مقایسه می‌شود.\nmaintenance work of a year against the crew (hands-on hours)\n  preventive (task list): 4,683 h; corrective (rate x MTTR): 851 h\n  crew: 10 x 1,804 h x (1 - 0.35 travel, permits, records) = 11,726 h\n  load 47% of the crew: it fits, with the rest for improvement work\n  the turbine services are bought from the maker (ch 39 service\n  agreement) and are not in the crew's hours\n\nمثال 52.1 (نیمی از گروه برای کارِ برنامه‌ریزی‌شده) پرسش. کارِ نگهداریِ یک سال چه سهمی از توانِ گروه است؟\nپاسخ. 4,683 ساعتِ پیشگیرانه و 851 ساعتِ اصلاحی در برابرِ 11,726 ساعتِ دستیِ ده تکنسین: 47 %.\nبررسیِ معقول‌بودن. ساعت‌های هر نفر همان 1,804 ساعتِ فصلِ ۵۱ است (مثال 51.7). سرویسِ سالانهٔ توربین‌ها را سازنده انجام می‌دهد و در این ساعت‌ها نیست.\nتفسیر. کار جا می‌شود و باقی‌مانده برای کارِ بهبود است. ولی ساعت‌های اصلاحی با نرخ‌های آموزشی حساب شده‌اند. اگر نرخ‌های واقعی دو برابر باشند، باقی‌مانده به‌سرعت کوچک می‌شود. پس این حساب هر سال با دستورهای کارِ واقعی تکرار می‌شود (بخش 52.10).\n\n\n\n52.2.2 راهبرد برای هر رده\nایده. یک قاعدهٔ آغازین: پیامدِ ۴ و ۵، پایشِ وضعیت و تعمیرِ اساسیِ برنامه‌ریزی‌شده؛ خرابی‌های پرشمار و ارزان، کار تا خرابی با یدک؛ انتظارِ طولانی برای قطعه، یدکِ بحرانی؛ بقیه، پیشگیرانهٔ زمانی.\na strategy for each class from consequence and failures a year (teaching rule)\n  PV inverter                    preventive (time-based)\n  PV unit transformer            preventive + critical spare\n  PV combiner box                run to failure, spares on the shelf\n  wind turbine (minor)           run to failure, spares on the shelf\n  wind turbine (major)           condition-based + planned overhaul\n  BESS PCS                       preventive (time-based)\n  BESS container                 preventive (time-based)\n  main transformer               condition-based + planned overhaul\n  132 kV line (permanent fault)  condition-based + planned overhaul\n  33 kV collector cable (per km) preventive (time-based)\n  PPC                            condition-based + planned overhaul\n  consequence 4-5: watch the condition and plan the overhaul;\n  frequent, cheap failures: let them fail, keep the part; long\n  waits for parts: buy the spare - the rule is a start, each\n  line is then checked against the class's failure pattern\n\nمثال 52.2 (قاعده‌ای که آغاز است، نه پایان) پرسش. چند رده نگهداریِ وضعیت‌محور می‌گیرند؟\nپاسخ. چهار رده: قطعه‌های اصلیِ توربین، ترانسفورماتورِ اصلی، خطِ 132 kV و کنترل‌گرِ نیروگاه.\nتفسیر. قاعده فقط آغاز است. هر سطر سپس با الگوی خرابیِ ردهٔ خودش وارسی می‌شود. نگهداریِ زمانی فقط وقتی سود دارد که خرابی با سن بیشتر شود (بخش 52.6.1). برای خرابیِ تصادفی، تعویضِ زودهنگام فقط قطعهٔ سالم را دور می‌اندازد.\n\n\n\n52.2.3 سه دسترس‌پذیری\nایده. دسترس‌پذیریِ ذاتی فقط تعمیرِ فعال را می‌شمارد. دسترس‌پذیریِ حاصل کارِ پیشگیرانه را هم می‌افزاید. دسترس‌پذیریِ عملیاتی انتظار برای قطعه، آدم و مجوز را هم می‌شمارد:\n\\[\nA_\\text{i} = \\frac{\\text{MTBF}}{\\text{MTBF} + \\text{MTTR}}, \\qquad\nA_\\text{o} = \\frac{\\text{MTBM}}{\\text{MTBM} + \\text{MDT}}\n\\tag{52.1}\\]\nکه در آن MTBM میانگینِ زمانِ میانِ نگهداری‌ها (اصلاحی و پیشگیرانه) و MDT میانگینِ زمانِ ازکارافتادگی با تأخیرِ پشتیبانی است.\ndef a_inherent(mtbf: float, mttr: float) -&gt; float:\n    \"\"\"Corrective repair only: MTBF / (MTBF + MTTR).\"\"\"\n    return mtbf / (mtbf + mttr)\n\n\ndef a_achieved(mtbm: float, m_active: float) -&gt; float:\n    \"\"\"Preventive and corrective active maintenance, no delays.\"\"\"\n    return mtbm / (mtbm + m_active)\n\n\ndef a_operational(mtbm: float, mdt: float) -&gt; float:\n    \"\"\"All down time: active work plus logistics and admin delays.\"\"\"\n    return mtbm / (mtbm + mdt)\navailability of one unit of each class: inherent (repair only), achieved\n  (+ preventive work), operational (+ waiting for parts and people)\n  class                           inherent  achieved  operational\n  PV inverter                       0.9986    0.9968       0.9941\n  PV unit transformer               0.9999    0.9990       0.9974\n  PV combiner box                   1.0000    0.9999       0.9997\n  wind turbine (minor)              0.9966    0.9966       0.9920\n  wind turbine (major)              0.9984    0.9984       0.9901\n  BESS PCS                          0.9986    0.9973       0.9945\n  BESS container                    0.9992    0.9974       0.9957\n  main transformer                  0.9997    0.9970       0.9923\n  132 kV line (permanent fault)     0.9990    0.9972       0.9972\n  33 kV collector cable (per km)    0.9999    0.9999       0.9999\n  PPC                               1.0000    0.9995       0.9995\n  lowest operational: wind turbine (major); the gap between achieved and\n  operational is waiting - the part of availability that\n  spares, access and permits decide (ch 51 round s: 61 %)\n\nمثال 52.3 (فاصله‌ای که انتظار است) پرسش. برای مبدّلِ فتوولتائیک سه دسترس‌پذیری چقدرند؟\nپاسخ. ذاتی 0.9986، حاصل 0.9968 و عملیاتی 0.9941. کمترین عملیاتی از آنِ خرابی‌های اساسیِ توربین است: 0.9901.\nتفسیر. فاصلهٔ حاصل تا عملیاتی انتظار است: بخشی از دسترس‌پذیری که یدک، دسترسی و مجوز تعیین می‌کنند. فصلِ ۵۱ همین را در سابقه‌ها دید: 61 % زمانِ ازکارافتادگی انتظار بود (مثال 51.14).\n\n\n\n52.2.4 اولویتِ درخواست‌های کار\nایده. هر درخواستِ کار با پیامد × فوریت (هر کدام ۱ تا ۵) رتبه می‌گیرد و تساوی با پیامد شکسته می‌شود.\nwork requests ranked by consequence x urgency (ties by consequence)\n  1. BESS-A container 2 HVAC fault        4 x 5 = 20\n  2. T03 converter trips on dips          4 x 4 = 16\n  3. SST fan alarm (inhibited 76 days)    3 x 4 = 12\n  4. PV fence gap near the road           3 x 3 =  9\n  5. inverter fan noisy PVF2-3            2 x 3 =  6\n  6. road grading after rain              2 x 2 =  4\n  7. string fuses open PVF2-3 CB14        2 x 1 =  2\n  8. office air-conditioning              1 x 2 =  2\n  the battery HVAC fault and the converter come first; the\n  open string fuse ranks low on consequence - but lesson D\n  shows what one open fuse can hide, so 'low' still gets a\n  date, not a place at the end of the queue\n\nمثال 52.4 (پایین در صف، ولی با تاریخ) پرسش. کدام درخواست‌ها نخست می‌آیند و کدام آخر؟\nپاسخ. خرابیِ سرمایشِ کانتینرِ ۲ باتری با ۲۰ و قطعِ مبدّلِ T03 در افت‌های ولتاژ با ۱۶. فیوزهای بازِ CB14 و سرمایشِ دفتر هر کدام ۲ امتیاز دارند.\nتفسیر. فیوزهای باز در پیامد پایین‌اند. ولی بخشِ «ت» نشان می‌دهد یک فیوزِ باز چه چیزی را می‌تواند پنهان کند. پس «پایین» هم تاریخ می‌گیرد، نه جایی در تهِ صف.\n\n\n\n52.2.5 خودی یا پیمانکار\nHV switching and testing work: 1,200 h a year (teaching rates)\n  in-house 92,000 u (response 2 h); contractor 102,000 u (response 24 h)\n  break-even at 950 h a year: in-house is cheaper above it\n  money is half the question: a 24-hour response on a trip of\n  a feeder costs energy every time - the price of that energy\n  goes into the comparison too (lesson F)\n\nمثال 52.5 (نقطهٔ سربه‌سر و زمانِ پاسخ) پرسش. در چند ساعت کار در سال، گروهِ خودی ارزان‌تر است؟\nپاسخ. بالای \\(38\\,000/(85 - 45) = 950\\) ساعت. با 1,200 ساعت، گروهِ خودی 92,000 و پیمانکار 102,000 واحد.\nتفسیر. پول نیمی از پرسش است. پاسخِ ۲۴ساعته به قطعِ یک فیدر هر بار انرژی می‌برد. بهای آن انرژی هم در مقایسه می‌آید (بخش 52.7).\n\n\n\n52.2.6 یدک با توزیعِ پواسون\nایده. اگر خرابی‌ها با نرخِ ثابت بیایند، شمارِ نیاز در زمانِ تحویلِ قطعه پواسونی است با میانگینِ \\(m = \\lambda\\, n\\, T_\\text{lead}\\). کوچک‌ترین موجودیِ \\(s\\) که \\(P(N \\le s)\\) را به هدف برساند، یدکِ لازم است.\ndef spares_needed(rate_per_h: float, lead_h: float, target: float) -&gt; int:\n    \"\"\"Smallest stock s with P(demand in the lead time &lt;= s) &gt;= target.\"\"\"\n    m = rate_per_h * lead_h\n    s, p, term = 0, math.exp(-m), math.exp(-m)\n    while p &lt; target:\n        s += 1\n        term *= m / s\n        p += term\n    return s\nspares to cover the lead time with 90% confidence (Poisson demand)\n  class                 demand in lead time   spares\n  PV inverter                         0.82          2\n  BESS PCS                            0.49          1\n  PV unit transformer                 0.10          0\n  main transformer                    0.02          0\n  the unit and main transformers need none at 90 %, while the\n  strategy rule above asks for a critical unit-transformer\n  spare: one failure without a spare costs months of a block\n  (or of half the export, lesson F) - a rule on confidence alone\n  misses the consequence, so the big spares are decided on\n  expected loss, not on Poisson\n\nمثال 52.6 (یدکی که پواسون نمی‌خواهد و پیامد می‌خواهد) پرسش. با اطمینانِ ۹۰ درصد چند یدک لازم است؟\nپاسخ. دو مبدّل (میانگینِ نیاز 0.82)، یک مبدّلِ باتری و هیچ ترانسفورماتور.\nتفسیر. ترانسفورماتورهای واحد و اصلی در ۹۰ درصد یدک نمی‌خواهند، ولی قاعدهٔ راهبرد برای ترانسفورماتورِ واحد یدکِ بحرانی خواست. یک خرابیِ بی‌یدک ماه‌ها یک بلوک یا نیمی از صادرات را می‌گیرد. قاعدهٔ اطمینان پیامد را نمی‌بیند. یدک‌های بزرگ با زیانِ مورد انتظار تصمیم گرفته می‌شوند (بخش 52.7.4).\n\n\n\n52.2.7 شاخص‌های نگهداری و کارِ عقب‌مانده\nایده. چند شاخص نظامِ نگهداری را می‌سنجند: سهمِ کارهای پیشگیرانهٔ به‌موقع، سهمِ کارِ اصلاحی، و کارِ عقب‌مانده بر حسبِ هفته‌های گروه. هر شاخص هدفِ آموزشیِ خودش را دارد.\nmaintenance indicators for a quarter (teaching targets in brackets)\n  PM done on time 88% [90 %]; corrective share of orders 18% [&lt;20 %]\n  backlog 1,240 h = 5.5 crew-weeks at 225 h a week [2-4]\n  backlog above the band and PM on time below target:\n  work is late and piling up; the late PM tasks are the ones\n  that wait for an outage window (ch 51) - the cause is in the\n  plan, and a crew with spare hours (lesson A) cannot fix it\n\nمثال 52.7 (گروهی که وقت دارد و کاری که دیر است) پرسش. کدام شاخص‌ها بیرون از هدف‌اند و علت کجاست؟\nپاسخ. کارِ عقب‌مانده 5.5 هفتهٔ گروه، بالای بازهٔ ۲ تا ۴، و کارِ پیشگیرانهٔ به‌موقع 88 % در برابرِ ۹۰. سهمِ اصلاحی 18 % درونِ هدف است.\nتفسیر. کارِ پیشگیرانهٔ دیرکرده همان است که منتظرِ پنجرهٔ خاموشی می‌ماند (مثال 51.72). علت در برنامه است. گروهی که ساعتِ آزاد دارد (مثال 52.1) نمی‌تواند آن را درست کند.\n\n\n\n52.2.8 بودجهٔ نگهداری\nmaintenance budget of a year (k u, teaching) for 110 MW\n  own crew (10 x 52 k u)             520   20%\n  turbine service agreement        1,380   53%\n  parts and consumables              410   16%\n  HV contractor                      102    4%\n  cleaning (16 campaigns)            106    4%\n  tools, software, training           95    4%\n  total 2,613 k u = 23.8 k u per MW a year\n  the turbine agreement is 53%: its terms\n  (response, availability guarantee, parts) are the largest\n  maintenance decision of the plant (ch 39, U-133)\n\nمثال 52.8 (بزرگ‌ترین تصمیمِ نگهداری) پرسش. بودجهٔ سالانه چقدر است و بزرگ‌ترین سطرش کدام است؟\nپاسخ. 2,613 هزار واحد، یعنی 23.8 هزار واحد برای هر مگاوات از 110 MW تولیدِ نیروگاه (باد 60 MW و خورشیدی 50 MW). قراردادِ خدمتِ توربین 53 %.\nتفسیر. شرایطِ آن قرارداد، زمانِ پاسخ، ضمانتِ دسترس‌پذیری و قطعه‌ها، بزرگ‌ترین تصمیمِ نگهداریِ نیروگاه است (بخش 39.8). همان قراردادی است که حساس‌ترین ورودیِ پروندهٔ انرژی را تعیین می‌کند (مثال 52.72).\n\n\n\n52.2.9 نگهداریِ فرصت‌طلبانه\nturbine tasks due within a month done during an unplanned stop: 9 stops\n  each saves a separate 6 h stop later: 101 MWh a year\n  (mean turbine output 1.87 MW); the rule needs the due tasks\n  listed per turbine and the parts in the van - the CMMS\n  shows them on the corrective order (lesson I)\n\nمثال 52.9 (کاری که در توقفِ ناخواسته انجام می‌شود) پرسش. انجامِ کارهای سررسیدِ یک ماه در توقف‌های ناخواسته چقدر انرژی را حفظ می‌کند؟\nپاسخ. \\(9 \\times 6 \\times 1.87 = 101\\,\\text{MWh}\\) در سال.\nتفسیر. قاعده فهرستِ کارهای سررسیدِ هر توربین و قطعه‌ها در خودرو را می‌خواهد. سامانهٔ مدیریتِ نگهداری آن‌ها را روی دستورِ کارِ اصلاحی نشان می‌دهد (بخشِ «خ»).\n\n\n\n52.2.10 انتخابِ کار با منطقِ قابلیتِ اطمینان\nایده. منطقِ نگهداریِ قابلیتِ اطمینان‌محور برای هر حالتِ خرابی به ترتیب می‌پرسد: پنهان است؟ آزمونِ یافتنِ خرابی. پیش از خرابی دیده می‌شود؟ پایشِ وضعیت. فرسایشی است؟ جایگزینیِ سنی. ارزان است؟ کار تا خرابی. وگرنه بازطراحی.\ntask selection, reliability-centred logic (teaching):\n  hidden? -&gt; failure-finding; detectable early? -&gt; condition;\n  wear-out? -&gt; age replacement; cheap? -&gt; run to failure; else redesign\n  gearbox bearing wear           condition monitoring inside the P-F interval\n  pitch battery capacity loss    condition monitoring inside the P-F interval\n  fire detector failed silent    failure-finding test at an interval\n  protection relay will not trip failure-finding test at an interval\n  inverter fan failure           run to failure, spare on the shelf\n  combiner fuse open             condition monitoring inside the P-F interval\n  transformer insulation ageing  condition monitoring inside the P-F interval\n  diesel will not start          failure-finding test at an interval\n  three modes are hidden - nobody sees them fail until the\n  moment they are needed: only a test finds them\n\nمثال 52.10 (سه خرابی که کسی نمی‌بیند) پرسش. کدام حالت‌ها آزمونِ یافتنِ خرابی می‌خواهند؟\nپاسخ. سه حالتِ پنهان: آشکارسازِ آتشِ خاموش، رله‌ای که قطع نمی‌کند و دیزلی که روشن نمی‌شود.\nتفسیر. هیچ‌کس خرابیِ پنهان را تا لحظهٔ نیاز نمی‌بیند. فقط آزمون آن را می‌یابد (بخش 52.6.17). پنکهٔ مبدّل کار تا خرابی با یدک می‌گیرد و بقیه پایشِ وضعیت.\n\n\n\n52.2.11 خطرِ یک‌نفره\nmaintenance skills: technicians qualified for each task family (of 10)\n  HV switching (authorised person)      4\n  inverter repair (maker-trained)       2\n  BESS module change                    1\n  protection relay settings             1\n  drone thermography                    3\n  tracker controller                    2\n  fibre splicing                        0\n  crane signalling                      5\n  one person only: 2 (BESS module change, protection relay settings)\n  nobody: fibre splicing - bought from a contractor (lesson A)\n  a single qualified person is a hidden failure of the crew:\n  it shows on the night that person is on leave (ch 51 roster)\n\nمثال 52.11 (خرابیِ پنهانِ گروه) پرسش. کدام کارها فقط یک نفرِ صلاحیت‌دار یا هیچ‌کس را دارند؟\nپاسخ. تعویضِ ماژولِ باتری و تنظیمِ رله‌های حفاظتی هر کدام یک نفر. پیوندِ فیبر هیچ‌کس، که از پیمانکار خریده می‌شود.\nتفسیر. یک نفرِ صلاحیت‌دار خرابیِ پنهانِ گروه است: شبی پیدا می‌شود که آن نفر مرخصی است (مثال 51.29).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «الف»\n\n\n\n\nسه شکلِ نگهداری و گزینهٔ چهارم را تعریف کنید.\nساعت‌های پیشگیرانه و اصلاحی از کجا می‌آیند؟\nچرا نگهداریِ زمانی برای خرابیِ تصادفی سود ندارد؟\nسه دسترس‌پذیری را با معادلهٔ 52.1 تعریف کنید.\nMTBM و MDT چه فرقی با MTBF و MTTR دارند؟\nچرا یک درخواستِ کم‌پیامد هم تاریخ می‌گیرد؟\nنقطهٔ سربه‌سرِ گروهِ خودی و پیمانکار را حساب کنید.\nشمارِ یدک با توزیعِ پواسون چگونه به دست می‌آید؟\nچرا یدکِ ترانسفورماتور با زیانِ مورد انتظار تصمیم گرفته می‌شود؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-b",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-b",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.3 ب. نگهداریِ زیرسامانه‌ها",
    "text": "52.3 ب. نگهداریِ زیرسامانه‌ها\nهر زیرسامانه نشانه‌های خودش را دارد. میدانِ فتوولتائیک با جریانِ جعبه‌های تجمیع، گرمانگاری و نمونهٔ منحنیِ جریان-ولتاژ پاییده می‌شود. توربین با ارتعاش و روغن. مبدّل با دمای چاهکِ گرمایی. ترانسفورماتور با گازهای حل‌شده. کلید با سایشِ کنتاکت. باتری با آزمونِ ظرفیت. حس‌گرها با مقایسه با مرجع. فیبر با اندازهٔ تلفات. کارِ نگهداری همین نشانه‌ها را به زمانِ مناسبِ کار تبدیل می‌کند. سازه‌ها و راه‌ها (فصل‌های ۲۹ و ۳۰) با بازدیدهای دوره‌ای و پس از باران در همان برنامه می‌آیند.\n\n52.3.1 نمونهٔ رشته‌های فتوولتائیک\nایده. اگر \\(b\\) رشته از \\(N\\) خراب باشند و \\(n\\) رشته نمونه‌گیری شوند، احتمالِ اینکه هیچ‌کدام از خراب‌ها در نمونه نباشند \\(\\binom{N-b}{n} / \\binom{N}{n}\\) است (توزیعِ فوق‌هندسی).\nannual I-V sample: 210 of 4,200 strings (5%); 12 strings degraded\n  chance the sample finds at least one: 46%; expected found 0.6\n  a 5 % sample measures the fleet (a shift in mean power), it\n  does not find rare faults - those come from the combiner\n  currents every day (lesson D) and the thermography flight\n\nمثال 52.12 (نمونه‌ای که ناوگان را می‌سنجد، نه خرابیِ نادر را) پرسش. نمونهٔ ۵ درصدی با چه احتمالی دست‌کم یکی از ۱۲ رشتهٔ افت‌کرده را می‌یابد؟\nپاسخ. 46 %. میانگینِ یافته‌ها 0.6 رشته است.\nتفسیر. نمونه جابه‌جاییِ میانگینِ توانِ ناوگان را می‌سنجد (بخش 41.7)، نه خرابیِ نادر را. خرابی‌های نادر از جریانِ روزانهٔ جعبه‌های تجمیع (بخشِ «ت») و پروازِ گرمانگاری پیدا می‌شوند.\n\n\n\n52.3.2 ارتعاشِ جعبه‌دنده\nایده. سرعتِ ارتعاشِ یاتاقانِ پرسرعت هفته به هفته با ترازِ هشدار و ترازِ آلارم مقایسه می‌شود. رشدِ نمایی پس از آغازِ خرابی، فاصلهٔ دو تراز را کوتاه می‌کند.\nT07 gearbox high-speed bearing: vibration velocity, weekly (mm/s RMS),\n  teaching alert 4.5 and alarm 7.1\n  growth starts about week 22; alert crossed week 35, alarm week 38\n  alert to alarm: 3 weeks - the time to order the bearing,\n  book the crane and pick a low-wind window (ch 31); a\n  monthly hand reading could miss those weeks altogether\n\n\n\n\n\n\nشکل 52.1: سرعتِ ارتعاشِ یاتاقانِ پرسرعتِ جعبه‌دندهٔ T07، هفتگی، با ترازهای آموزشیِ هشدار و آلارم.\n\n\n\n\nمثال 52.13 (سه هفته میانِ هشدار و آلارم) پرسش. هشدار و آلارم کِی رسیدند؟\nپاسخ. رشد از حدودِ هفتهٔ ۲۲ آغاز شد. هشدار در هفتهٔ ۳۵ و آلارم در هفتهٔ ۳۸ رسید.\nتفسیر. سه هفته زمانی است برای سفارشِ یاتاقان، رزروِ جرثقیل و انتخابِ پنجرهٔ کم‌باد (فصل 31). خوانشِ دستیِ ماهانه می‌توانست این سه هفته را یکسره از دست بدهد.\n\n\n\n52.3.3 بازرسی درونِ فاصلهٔ P-F\nایده. فاصلهٔ P-F زمانِ میانِ نخستین نشانهٔ قابلِ دیدنِ خرابی (P) و خرابیِ کارکردی (F) است. اگر هر بازرسی با احتمالِ \\(p\\) نشانه را ببیند، \\(n\\) بازرسی درونِ این فاصله آن را با احتمالِ \\(1 - (1-p)^n\\) می‌بینند. فاصلهٔ بازرسی \\(\\text{PF}/n\\) است.\ndef inspections_needed(p_detect: float, target: float) -&gt; int:\n    \"\"\"Inspections inside the P-F interval so that a developing failure\n    is caught with probability &gt;= target.\"\"\"\n    return math.ceil(math.log(1 - target) / math.log(1 - p_detect))\nP-F interval 8 weeks; inspections needed to catch the fault with 95%\n  method                      p(detect)   n   interval (weeks)\n  hand-held reading                0.60    4        2.0\n  route with data collector        0.80    2        4.0\n  online CMS                       0.95    1        8.0\n  the weaker the single check, the more often it must be done:\n  a hand reading every two weeks or a route every four weeks;\n  online monitoring reads continuously - its value is the\n  weeks it adds to plan the repair\n\nمثال 52.14 (بازرسیِ ضعیف، بازرسیِ پرشمار) پرسش. برای فاصلهٔ P-F هشت‌هفته‌ای و هدفِ ۹۵ درصد، هر روش هر چند وقت یک بار؟\nپاسخ. خوانشِ دستی (\\(p = 0.6\\)) چهار بار، هر دو هفته. مسیرِ داده‌گیر (\\(p = 0.8\\)) دو بار، هر چهار هفته. پایشِ برخط یک بار کافی است.\nتفسیر. هر چه یک وارسی ضعیف‌تر باشد، باید پرشمارتر باشد. ارزشِ پایشِ برخط هفته‌هایی است که برای برنامه‌ریزیِ تعمیر می‌افزاید.\n\n\n\n52.3.4 روغنِ جعبه‌دنده\ngearbox oil: iron (ppm) in four quarterly samples, four turbines shown\n  T03:   8   9  11  10   last rise -0.3 ppm/month\n  T05:  12  14  13  15   last rise +0.7 ppm/month\n  T07:   9  12  21  38   last rise +5.7 ppm/month\n  T11:   7   8   8   9   last rise +0.3 ppm/month\n  T07 rises fastest - the same bearing the vibration trend\n  found: two independent signals on one fault make the case\n  for the repair; a level alone (T05 is higher than T03) says\n  less than the rate\n\nمثال 52.15 (دو نشانهٔ مستقل بر یک خرابی) پرسش. آهنِ روغن در کدام توربین سریع‌تر از همه بالا می‌رود؟\nپاسخ. T07 با +5.7 قسمت در میلیون در ماه در آخرین فاصله. T05 تراز بالاتری از T03 دارد ولی به‌آرامی بالا می‌رود.\nتفسیر. همان یاتاقانی است که ارتعاش نشان داد. دو نشانهٔ مستقل بر یک خرابی پروندهٔ تعمیر را می‌سازند. تراز به‌تنهایی کمتر از نرخِ تغییر می‌گوید.\n\n\n\n52.3.5 چاهکِ گرماییِ مبدّل\nPV inverter PVF2-3: heat-sink rise over coolant at 90 % power (K), monthly\n  18.0 18.2 18.6 19.5 20.6 22.0 23.1 18.3 18.6 19.0 19.4 19.9\n  rising 0.89 K a month in the dust season; filters changed in month 8\n  a rise of 5 K takes the stack 5 K nearer its derating; the\n  trend times the filter change better than a calendar (ch 44\n  thermal stack-up, ch 51 filters)\n\nمثال 52.16 (روندی که زمانِ تعویضِ صافی را می‌گوید) پرسش. دمای چاهکِ گرمایی در فصلِ گردوغبار با چه نرخی بالا رفت؟\nپاسخ. 0.89 کلوین در ماه، از 18.0 تا 23.1 کلوین. صافی‌ها در ماهِ ۸ عوض شدند و افزایش به 18.3 برگشت.\nتفسیر. پنج کلوین افزایش، تراشه را پنج کلوین به حدِ کاهشِ توانش نزدیک می‌کند (بخش 44.3). روند زمانِ تعویضِ صافی را بهتر از تقویم تعیین می‌کند (مثال 51.48).\n\n\n\n52.3.6 گازهای ترانسفورماتور\nmain transformer T2 dissolved gases, quarterly (ppm)\n  H2      12    14    15    41\n  C2H2   0.0   0.0   0.1   0.9\n  H2 x2.7 in one quarter and acetylene appearing: the\n  interpretation (ch 43, IEC 60599) is a specialist's; the\n  maintenance step is to shorten the sampling to monthly and\n  to compare with the load and the tap-changer operations\n\nمثال 52.17 (گامِ نگهداری، نه تفسیرِ تخصصی) پرسش. چه چیزی در آخرین نمونه تغییر کرد و گامِ نگهداری چیست؟\nپاسخ. هیدروژن در یک فصل 2.7 برابر شد و استیلن پیدا شد.\nتفسیر. تفسیرِ گازها کارِ متخصص است (بخش 43.4). گامِ نگهداری کوتاه‌کردنِ فاصلهٔ نمونه‌گیری به ماهانه و مقایسه با بار و کارکردِ تپ‌چنجر است.\n\n\n\n52.3.7 سایشِ کنتاکتِ کلید\n33 kV breakers: contact wear as sum of I^2 per operation against\n  a teaching budget of 10,000 kA^2\n  WS1     40 x 0.6 kA, 1 x 8.2 kA  -&gt; 0.8%\n  WS2     35 x 0.6 kA, 2 x 11.5 kA  -&gt; 2.8%\n  PVF1    20 x 0.4 kA  -&gt; 0.0%\n  BESS-A  220 x 0.3 kA  -&gt; 0.2%\n  two fault clearances on WS2 used more than all the load\n  switching of the battery feeder: wear follows faults, so the\n  service is triggered by the counter, not the calendar (ch 25)\n\nمثال 52.18 (سایشی که دنبالِ خطاست) پرسش. کدام کلید بیشترین سهمِ بودجهٔ سایش را مصرف کرده است؟\nپاسخ. WS2 با 2.8 %: دو قطعِ خطا با 11.5 kA بیش از همهٔ کلیدزنی‌های عادی.\nتفسیر. سایش دنبالِ خطاهاست، نه دنبالِ تقویم. سرویسِ کلید با شمارنده تعیین می‌شود (فصل 25).\n\n\n\n52.3.8 ظرفیتِ کانتینرهای باتری\nbattery containers: capacity test after the first year (% of rated)\n   97.8  97.5  97.9  97.6  97.4  97.7  95.1  97.6\n  median 97.6 %; below median - 1.5 points: container(s) 7\n  container 7 is the one that waited 410 h for its cooling part\n  (ch 51): heat ages cells, and the capacity test is where it\n  shows - the warranty claim needs this record (ch 19)\n\nمثال 52.19 (کانتینری که گرما دید) پرسش. کدام کانتینر بیش از ۱.۵ واحد زیرِ میانه است؟\nپاسخ. کانتینرِ ۷ با 95.1 % در برابرِ میانهٔ 97.6 %.\nتفسیر. همان کانتینری است که ۴۱۰ ساعت منتظرِ قطعهٔ سرمایش ماند (مثال 51.19). گرما سلول‌ها را پیر می‌کند و آزمونِ ظرفیت جایی است که پیدا می‌شود. ادعای ضمانت به همین سابقه نیاز دارد (فصل 19).\n\n\n\n52.3.9 رانشِ حس‌گرها\nPOA pyranometer against the cleaned reference cell, weekly ratio\n  1.000 0.998 0.995 0.989 0.984 0.979 1.001 0.999\n  down 2.1% before cleaning in week 7: a dirty sensor reads low\n  and makes the PR look high - the cleaning interval of the\n  sensors is set by this ratio, and the cleaning is logged so\n  the PR can be corrected (ch 37, ch 48)\n\nمثال 52.20 (حس‌گرِ کثیف و نسبتِ عملکردِ بالا) پرسش. پیرانومتر پیش از تمیزکاری چقدر پایین خواند؟\nپاسخ. 2.1 % در هفتهٔ ششم نسبت به سلولِ مرجعِ تمیز.\nتفسیر. حس‌گرِ کثیف کم می‌خوانَد و نسبتِ عملکرد را بالا نشان می‌دهد. فاصلهٔ تمیزکاریِ حس‌گرها از همین نسبت تعیین و تمیزکاری ثبت می‌شود تا نسبتِ عملکرد تصحیح شود (بخش 37.3.1).\n\n\n\n52.3.10 حاشیهٔ فیبر\nfibre rings: measured loss at the yearly check (dB), budget 10.0 dB\n  east ring  6.8  6.9  7.4   margin 2.6 dB\n  west ring  8.9  9.1  9.6   margin 0.4 dB\n  PV ring    5.2  5.2  5.3   margin 4.7 dB\n  the west ring (ch 35) has 0.4 dB left after a splice repair:\n  one more repair and it fails - the cleaning of connectors\n  and a spare fibre pair are planned before then\n\nمثال 52.21 (یک تعمیرِ دیگر تا شکست) پرسش. کدام حلقه کمترین حاشیه را دارد؟\nپاسخ. حلقهٔ غربی با 0.4 dB پس از یک تعمیرِ پیوند.\nتفسیر. یک تعمیرِ دیگر و حلقه از بودجه می‌گذرد (بخش 35.2). تمیزکردنِ اتصال‌ها و یک جفت فیبرِ یدک پیش از آن برنامه‌ریزی می‌شوند.\n\n\n\n52.3.11 بارِ پیشگیرانه به ازای زیرسامانه\npreventive hours a year by subsystem (and those needing an outage)\n  PV             3,629 h   outage     290 h\n  wind             768 h   outage     756 h\n  storage           64 h   outage       0 h\n  converter         48 h   outage      48 h\n  transformer       48 h   outage      40 h\n  cables            36 h   outage       0 h\n  switchgear        32 h   outage      32 h\n  civil             32 h   outage       0 h\n  sensors           14 h   outage       0 h\n  comms             12 h   outage       0 h\n  total 4,683 h; the outage hours are the ones planned into\n  low-resource months (lesson F) and agreed in the outage\n  request (ch 51)\n\nمثال 52.22 (ساعت‌هایی که خاموشی می‌خواهند) پرسش. کدام زیرسامانه بیشترین ساعتِ پیشگیرانه و کدام بیشترین ساعتِ نیازمندِ خاموشی را دارد؟\nپاسخ. فتوولتائیک با 3,629 ساعت، بیشترش وارسیِ رانه‌های ردیاب. توربین‌ها با 756 ساعتِ نیازمندِ خاموشی.\nتفسیر. ساعت‌های نیازمندِ خاموشی در ماه‌های کم‌منبع برنامه‌ریزی (بخش 52.7.4) و در درخواستِ خاموشی توافق می‌شوند (مثال 51.72).\n\n\n\n52.3.12 سایشِ لبهٔ حملهٔ پره‌ها\nblade leading edges from the drone survey (12 turbines, AEP 16,100 MWh each)\n  category                    turbines  AEP loss  MWh/yr   u/yr   repair pays\n  cat 1 (coating)                    5      0.0%       0        0   no\n  cat 2 (laminate exposed)           4      0.4%     258   18,032   no\n  cat 3 (leading edge open)          2      1.5%     483   33,810   yes\n  a repair costs 9,000 u a turbine: category 3 pays in one year,\n  category 2 after 2.0 years - but erosion grows, so\n  category 2 is repaired in the next low-wind window before\n  it becomes 3 (ch 11 erosion, ch 42 repair)\n\nمثال 52.23 (تعمیری که پیش از بدترشدن انجام می‌شود) پرسش. تعمیرِ کدام رده در یک سال جبران می‌شود؟\nپاسخ. ردهٔ ۳ با 33,810 واحد در سال برای دو توربین در برابرِ 18,000 واحد تعمیر. ردهٔ ۲ پس از 2.0 سال.\nتفسیر. سایش رشد می‌کند. پس ردهٔ ۲ در پنجرهٔ کم‌بادِ بعدی تعمیر می‌شود، پیش از آنکه ۳ شود (بخش 11.4، بخش 42.4).\n\n\n\n52.3.13 باتریِ گام و گرمای تابلو\npitch-cabinet mean temperature and expected battery life\n  (teaching 6 years at 25 C, halving each 10 K)\n  T03 (fan seized)    41.0 C  life  2.0 years\n  T05                 30.0 C  life  4.2 years\n  T07                 29.0 C  life  4.5 years\n  T11                 31.0 C  life  4.0 years\n  T03's batteries live 47% as long as the others': the repeat failures\n  of lesson C are the cabinet fan, not the batteries - the\n  corrective action is the fan and a temperature alarm\n\nمثال 52.24 (پنکه، نه باتری) پرسش. عمرِ باتریِ گامِ T03 در برابرِ دیگران چقدر است؟\nپاسخ. 2.0 سال با تابلوی 41 °C، حدودِ 47 % عمرِ باتری‌های دیگر و یک‌سومِ عمرِ اسمی.\nتفسیر. خرابی‌های تکراریِ مثال 52.36 از پنکهٔ تابلوست، نه از باتری. اقدامِ اصلاحی پنکه و یک هشدارِ دماست.\n\n\n\n52.3.14 جریانِ رانهٔ ردیاب\ntracker drives: motor current in the quarterly stow test (A);\n  flag a rise over 25 %\n  row 112    4.1  4.2  4.2  4.3    +4.9 %\n  row 540    4.0  4.4  4.9  5.4   +35.0 %\n  row 873    4.2  4.1  4.3  4.2    +0.0 %\n  row 1310   4.1  4.6  5.0  5.3   +29.3 %\n  flagged: row 540, row 1310 - a stiff bearing or a slew drive\n  wearing; the stow test that proves safety also measures\n  condition, if its current is logged and trended\n\nمثال 52.25 (آزمونِ ایمنی که وضعیت را هم می‌سنجد) پرسش. کدام ردیف‌ها بیش از ۲۵ درصد افزایشِ جریان دارند؟\nپاسخ. ردیفِ ۵۴۰ با +35.0 % و ردیفِ ۱۳۱۰ با +29.3 %.\nتفسیر. یاتاقانِ سفت یا رانهٔ چرخشیِ فرسوده. آزمونِ حالتِ ایمن که ایمنی را ثابت می‌کند، اگر جریانش ثبت و روندش دیده شود، وضعیت را هم می‌سنجد (بخش 47.3).\n\n\n\n52.3.15 نقطه‌های داغِ ماژول‌ها\nhot spots found by the thermography flight, 15 modules (K over neighbours)\n   4  6 12 25  8 31  5 15  9 41  7 11 22  3 18\n  observe (&lt; 10 K)               7\n  check at next visit (10-20 K)  4\n  replace (&gt;= 20 K)              4\n  teaching classes - the survey and its classification follow\n  the project's thermography procedure (ch 41, STD-068); a\n  module over the replace class goes to the warranty claim\n  with its image\n\nمثال 52.26 (رده‌ها و ادعا) پرسش. چند ماژول در ردهٔ تعویض‌اند؟\nپاسخ. چهار ماژول با ۲۰ کلوین یا بیشتر. چهار برای وارسیِ بعدی و هفت برای مشاهده.\nتفسیر. رده‌ها آموزشی‌اند. پیمایش و رده‌بندی از روشِ گرمانگاریِ پروژه پیروی می‌کنند (بخش 41.7). ماژولِ ردهٔ تعویض با تصویرش به ادعای ضمانت می‌رود.\n\n\n\n52.3.16 رادیاتورهای ترانسفورماتور\nmain transformer T1: top-oil rise over ambient (K) at the same loads,\n  model of the clean unit (heat run, ch 43) against this summer\n  load pu   clean   now   excess\n     0.55    22.6  25.3     2.7\n     0.62    25.7  28.8     3.1\n     0.70    29.5  33.0     3.5\n     0.75    32.0  35.8     3.8\n     0.80    34.6  38.7     4.2\n     0.85    37.3  41.8     4.5\n  4.5 K more at 0.85 pu: dust on the radiators - washed in\n  the next outage; a residual against the model finds it, a\n  fixed alarm level on top-oil temperature would not\n\nمثال 52.27 (باقی‌مانده، نه آستانه) پرسش. افزایشِ دمای روغن در بارِ 0.85 pu چقدر از مدل بیشتر است؟\nپاسخ. 4.5 کلوین: گردوغبار روی رادیاتورها.\nتفسیر. رادیاتورها در خاموشیِ بعدی شسته می‌شوند. باقی‌مانده در برابرِ مدلِ آزمونِ گرمایی (بخش 43.4) آن را می‌یابد. آستانهٔ ثابتِ دمای روغن نمی‌یافت.\n\n\n\n52.3.17 چگالیِ گازِ کلید\n33 kV breaker WS2: gas density (MPa, temperature-compensated),\n  monthly; alarm 0.62\n  0.660 0.658 0.652 0.650 0.647 0.643 0.638 0.636\n  falling 3.6 kPa a month: alarm in about 4 months\n  a slow leak found by the trend, not by the alarm: the repair\n  is planned with the maker (gas handling by certified people,\n  ch 25, ch 46) before the breaker is blocked\n\nمثال 52.28 (نشتِ آرامی که روند پیدا کرد) پرسش. چگالی کِی به آلارم می‌رسد؟\nپاسخ. کاهشِ 3.6 کیلوپاسکال در ماه: حدودِ ۴ ماهِ دیگر.\nتفسیر. تعمیر با سازنده و به دستِ افرادِ گواهی‌دار برای کار با گاز، پیش از قفل‌شدنِ کلید برنامه‌ریزی می‌شود (بخش 46.3).\n\n\n\n52.3.18 پراکندگیِ ولتاژِ سلول‌ها\nBESS-A rack 7: cell voltage spread at rest (mV), monthly\n   18  19  21  22  26  31\n  up 13 mV in five months, faster lately: balancing is\n  losing - the BMS log of balancing duty (ch 45) tells a weak\n  cell from a weak balancer before the rack is derated\n\nمثال 52.29 (متعادل‌سازی که عقب می‌افتد) پرسش. پراکندگیِ ولتاژ در پنج ماه چقدر رشد کرد؟\nپاسخ. ۱۳ میلی‌ولت، از ۱۸ به ۳۱، و در ماه‌های آخر سریع‌تر.\nتفسیر. سابقهٔ کارِ متعادل‌سازیِ سامانهٔ مدیریتِ باتری (بخش 45.4) سلولِ ضعیف را از متعادل‌سازِ ضعیف جدا می‌کند، پیش از آنکه قفسه کم‌توان شود.\n\n\n\n52.3.19 خطای سمت‌گیریِ توربین\nT09: nacelle 6 deg off the wind (from SCADA power against direction bins)\n  teaching loss 1 - cos^2: 1.1% of 16,100 MWh = 176 MWh a year\n  the vane offset after a sensor change (ch 13 vane offset):\n  realigned and verified by the same SCADA test - small per\n  turbine, but invisible without it\n\nمثال 52.30 (کوچک برای هر توربین، نادیدنی بی آزمون) پرسش. خطای شش‌درجه‌ای چقدر انرژی می‌برد؟\nپاسخ. با قاعدهٔ آموزشیِ \\(1 - \\cos^2 6^\\circ = 1.1\\) درصد: 176 MWh در سال.\nتفسیر. آفستِ بادنما پس از تعویضِ حس‌گر (بخش 13.4.4). با همان آزمونِ اسکادا تنظیم و راستی‌آزمایی می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ب»\n\n\n\n\nچرا نمونهٔ ۵ درصدیِ رشته‌ها خرابیِ نادر را نمی‌یابد؟\nترازِ هشدار و ترازِ آلارم را تعریف کنید.\nفاصلهٔ P-F چیست و فاصلهٔ بازرسی چگونه از آن می‌آید؟\nچرا نرخِ تغییرِ آهن مهم‌تر از ترازِ آن است؟\nروندِ دمای چاهکِ گرمایی چه کاری را زمان‌بندی می‌کند؟\nگامِ نگهداری پس از افزایشِ گازها چیست؟\nچرا سرویسِ کلید با شمارنده تعیین می‌شود؟\nچرا آزمونِ ظرفیتِ باتری برای ضمانت لازم است؟\nحس‌گرِ کثیف چه اثری بر نسبتِ عملکرد دارد؟\nشکل 52.1 را بخوانید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-c",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-c",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.4 پ. تشخیصِ خرابی و بازگردانی",
