    "text": "52.4 پ. تشخیصِ خرابی و بازگردانی\nتشخیص با شاهد پیش می‌رود، نه با حدس. ترتیبش ثابت است: رخدادها روی یک پایهٔ زمانی، اختیارِ جداسازی پیش از هر کار، علتِ ریشه‌ای با شاهد برای هر حلقه، تعمیر، پذیرش با معیارِ اندازه‌پذیر، و جلوگیری از تکرار. زمانِ ازکارافتادگی هم مرحله به مرحله شمرده می‌شود تا روشن شود ساعت‌ها کجا می‌روند (بخش 37.3.5).\n\n52.4.1 گاه‌شماریِ رخدادها\nایده. رخدادها از چند منبع، رلهٔ فیدر، کنترل‌گرِ توربین، مبدّل و اسکادا، روی یک پایهٔ زمانیِ همگام کنار هم چیده می‌شوند. مهرِ زمانیِ اسکادا زمانِ پرسش است، نه زمانِ رخداد (بخش 35.3).\nT03 trip: events from four sources on one time base (s from 14:02:00)\n   -0.120  WS1 relay        voltage dip 0.78 pu\n   -0.118  T04 controller   FRT active\n   +0.000  PCS-T03          DC-link overvoltage\n   +0.004  PCS-T03          converter trip\n   +0.020  T03 controller   emergency pitch\n   +0.150  SCADA            T03 grid loss alarm\n   +0.900  T04 controller   FRT ended\n   +2.300  SCADA            T03 stopped\n  first event: voltage dip 0.78 pu at WS1 relay (-0.120 s) - the cause\n  came from the grid; T04 rode through it and T03 did not:\n  the question is T03's own ride-through (DC-link chopper,\n  setting or firmware), not the dip - SCADA alone shows a\n  'grid loss' alarm at a polling time and would have blamed\n  the grid\n\nمثال 52.31 (افتی که یکی از آن گذشت و دیگری نه) پرسش. نخستین رخداد چه بود و پرسشِ تشخیص چیست؟\nپاسخ. افتِ ولتاژ تا 0.78 pu در رلهٔ WS1 در −0.120 ثانیه. T04 از آن گذشت و T03 با اضافه‌ولتاژِ پیوندِ مستقیم قطع شد.\nتفسیر. علت از شبکه آمد، ولی پرسش عبورِ T03 از خطاست: چاپر، تنظیم یا میان‌افزار. اسکادا به‌تنهایی آلارمِ «قطعِ شبکه» را نشان می‌داد و شبکه را مقصر می‌دانست.\n\n\n\n52.4.2 اختیارِ جداسازی\nایده. هر کارِ خرابی اختیارِ خودش را می‌خواهد: فردِ مجاز، مجوزِ کار، برنامهٔ کلیدزنی و توافقِ بهره‌بردارِ شبکه. این‌ها سابقه‌اند، نه روش (بخش 32.2.4).\nfault work: the authority each task needs (records, not a procedure)\n  task                                        AP  permit  program  grid op\n  inspect inverter cabinet (AC breaker open)  yes yes     -        -\n  replace string fuse in a combiner           yes yes     -        -\n  open WS1 breaker and earth the feeder       yes yes    yes       -\n  work on the plant HV bay E1                 yes yes    yes      yes\n  reset a turbine fault from SCADA             -   -      -        -\n  change a protection setting                 yes yes     -       yes\n  2 tasks need the grid operator's agreement: those at the\n  boundary (ch 23) and a setting it approved (ch 26); the remote\n  reset needs none, which is why its use is logged (lesson I)\n\nمثال 52.32 (بازنشانیِ از راهِ دور که اختیار نمی‌خواهد) پرسش. کدام کارها توافقِ بهره‌بردارِ شبکه را می‌خواهند؟\nپاسخ. دو کار: کار روی بی‌خطِ E1 در مرز (بخش 23.2) و تغییرِ تنظیمی که بهره‌بردارِ شبکه تأیید کرده است (بخش 26.2).\nتفسیر. بازنشانیِ خرابی از اسکادا اختیاری نمی‌خواهد. برای همین هر بازنشانی ثبت می‌شود: بازنشانیِ پیاپی نشانهٔ خرابی‌ای است که کسی نمی‌بیند (بخش 52.10).\n\n\n\n52.4.3 زنجیرهٔ علتِ ریشه‌ای\nایده. هر «چرا» پاسخی دارد و هر پاسخ شاهدی. حلقه‌ای که شاهد ندارد، ادعاست.\nT03: the root-cause chain, each answer with its evidence\n  why did T03 stop?\n     -&gt; converter tripped on DC-link overvoltage [event log]\n  why the overvoltage?\n     -&gt; chopper did not fire during the dip [converter fault record]\n  why did the chopper not fire?\n     -&gt; chopper enable set off after a service [settings file diff]\n  why was it off?\n     -&gt; service laptop loaded a test profile [service report WO-0412]\n  why was that not caught?\n     -&gt; no settings check at hand-back [NO EVIDENCE]\n  1 link(s) without evidence: the last answer is a claim until\n  the hand-back records are checked - and it is the link the\n  corrective action rests on (settings check at every\n  hand-back, ch 48 fingerprints)\n\nمثال 52.33 (حلقهٔ آخر، بی‌شاهد) پرسش. کدام حلقه شاهد ندارد و چرا مهم است؟\nپاسخ. حلقهٔ پنجم: «در تحویلِ پس از کار وارسیِ تنظیم‌ها نبود».\nتفسیر. اقدامِ اصلاحی، وارسیِ تنظیم‌ها در هر تحویلِ پس از کار با اثرانگشتِ تنظیم‌ها (فصل 48)، بر همین حلقه استوار است. پس پیش از اقدام، سابقه‌های تحویلِ پس از کار وارسی می‌شوند.\n\n\n\n52.4.4 زمانِ ازکارافتادگی به ازای مرحله\ncorrective jobs: minutes in each stage of the down time\n  T03 converter         5     90    180   2880    240     60     30\n  PVF2-3 fan           60    240     30      0     45     15     10\n  BESS-A C2 HVAC       10    120     90  24600    300     60     30\n  WS2 trip              1     45     60      0      0     30     20\n  PVF2-3 CB14 fuses  62000    480    120      0     60     20     10\n  stages: detect, respond, diagnose, wait parts, repair, test, return\n  share of all down time: detect 68%, respond 1%, wait parts 30%\n  the repair itself is a sliver: the combiner fault sat\n  undetected for 43 days (lesson D) and the HVAC part took 17\n  days to come - detection and parts are where hours are won\n\nمثال 52.34 (تعمیر، باریکه‌ای از زمان) پرسش. کدام مرحله‌ها بیشترِ زمانِ ازکارافتادگی‌اند؟\nپاسخ. آشکارسازی 68 % و انتظار برای قطعه 30 %. خودِ تعمیر کمتر از یک درصد است.\nتفسیر. خرابیِ جعبهٔ تجمیع ۴۳ روز دیده نشد (بخشِ «ت») و قطعهٔ سرمایش ۱۷ روز در راه بود. ساعت‌ها در آشکارسازی و قطعه به دست می‌آیند، نه در سرعتِ تعمیرکار.\n\n\n\n52.4.5 پذیرش پس از تعمیر\nایده. تعمیر با معیارِ اندازه‌پذیر پذیرفته می‌شود: اینجا توانِ توربین در هر بازهٔ سرعتِ باد در برابرِ خط‌مبنای راه‌اندازی، با شمارِ کمینهٔ داده در هر بازه (بخش 11.2.14).\nT03 after the repair: power by wind bin against its commissioning baseline\n  (pass: within 3% in every bin with at least 30 ten-minute points)\n  bin m/s  baseline MW  after MW   dev    points\n        4        0.24      0.24  +0.5%      23\n        5        0.47      0.47  -0.1%     100\n        6        0.82      0.76  -7.6%      40\n        7        1.30      1.32  +1.2%      91\n        8        1.94      1.91  -1.7%      91\n        9        2.70      2.72  +0.9%      49\n       10        3.50      3.52  +0.5%     100\n       11        4.25      4.28  +0.7%      65\n       12        4.75      4.78  +0.5%      99\n  failing bins: [6]; bins with too few points: [4]\n  the repair is not accepted yet: the 6 m/s bin is low with\n  enough data, and the 4 m/s bin waits for more wind - the\n  work order stays open until the test record closes it\n\nمثال 52.35 (دستورِ کاری که هنوز باز است) پرسش. تعمیر پذیرفته می‌شود؟\nپاسخ. هنوز نه. بازهٔ 6 m/s با −7.6 % و ۴۰ داده از رواداری بیرون است. بازهٔ 4 m/s با ۲۳ داده هنوز کم‌داده است.\nتفسیر. دستورِ کار باز می‌ماند تا سابقهٔ آزمون آن را ببندد. پذیرش با عدد است، نه با «توربین دوباره کار می‌کند».\n\n\n\n52.4.6 خرابی‌های تکراری\nrepeat failures: the same asset failing again within 90 days\n  =WT03-PIT      days 31, 74, 160\n  =WT03-CNV      days 120\n  =PVF2-3-CB01   days 140, 215\n  =PVF2-3-INV    days 180\n  =WT07-GBX      days 201\n  repeats: =WT03-PIT, =PVF2-3-CB01\n  the pitch battery failed three times - replacing it each time\n  treats the symptom; the charger or the cabinet heat is the\n  next question (RCA); the combiner failed again after 75 days\n\nمثال 52.36 (باتریِ گامی که سه بار عوض شد) پرسش. کدام دارایی‌ها در ۹۰ روز دوباره خراب شدند؟\nپاسخ. باتریِ گامِ T03 در روزهای ۳۱، ۷۴ و ۱۶۰، و جعبهٔ تجمیعِ CB01 بلوکِ PVF2-3 پس از ۷۵ روز.\nتفسیر. تعویضِ هر بارهٔ باتری نشانه را درمان می‌کند. پرسشِ بعدیِ علتِ ریشه‌ای شارژر یا گرمای تابلوست.\n\n\n\n52.4.7 سابقه‌های مجوز در کارِ خرابی\nfault jobs of a month: 8; missing records by kind\n  permit               1\n  isolation verified   2\n  hand-back signed     2\n  one job has none at all: a reset in the field that became\n  a repair - the moment it did, it needed a permit; the\n  hand-back is the record lesson C's root cause rests on\n\nمثال 52.37 (بازنشانی‌ای که تعمیر شد) پرسش. چند کار سابقهٔ مجوز، جداسازی یا تحویلِ پس از کار ندارند؟\nپاسخ. یک کار بی‌مجوز، دو کار بی وارسیِ جداسازی و دو کار بی تحویلِ پس از کار.\nتفسیر. کارِ بی‌هیچ سابقه بازنشانی‌ای در میدان بود که تعمیر شد. همان لحظه که تعمیر شد مجوز می‌خواست. تحویلِ پس از کار همان سابقه‌ای است که علتِ ریشه‌ایِ مثال 52.33 بر آن استوار است.\n\n\n\n52.4.8 پاسخِ پیمانکار در برابرِ قرارداد\nHV contractor: hours from call to arrival, twelve call-outs (agreed 4 h)\n   1.5  2.0  3.5  6.0  2.5  9.0  3.0  2.2  4.5  1.8 12.0  3.2\n  late 4 of 12; median 3.1 h, worst 12 h\n  the median meets the agreement and the tail does not: the\n  agreement states a percentile (e.g. 90 % within 4 h) and a\n  maximum, or the worst nights are not covered at all\n\nمثال 52.38 (میانه درست، دنباله نه) پرسش. پیمانکار چند بار دیر رسید؟\nپاسخ. چهار بار از دوازده. میانه 3.1 ساعت و بدترین ۱۲ ساعت.\nتفسیر. میانه با قرارداد می‌خوانَد و دنباله نه. قرارداد یک صدک و یک بیشینه را می‌نویسد، مثلاً ۹۰ درصد درونِ ۴ ساعت، وگرنه بدترین شب‌ها اصلاً پوشش ندارند.\n\n\n\n52.4.9 آیا اقدامِ اصلاحی کار کرد؟\nایده. اگر پیش و پس از اقدام نرخ یکی بود، شمارِ خرابی‌های «پس» از کلِ خرابی‌ها توزیعِ دوجمله‌ای با سهمِ زمانِ «پس» دارد. احتمالِ دیدنِ این‌قدر کم، تصادفی‌بودنِ کاهش را می‌سنجد.\nconverter trips on voltage dips, fleet of 12, before and after the\n  settings check at hand-back (turbine-months)\n  before 9 in 72 turbine-months; after 2 in 72\n  rate ratio 0.22; chance of so few by luck if nothing changed: 0.033\n  the drop is unlikely to be chance, but two failures are few:\n  the record is kept another six months before the action is\n  closed as effective (ch 37, ch 40 8D)\n\nمثال 52.39 (کاهشی که شانسی نیست، ولی هنوز کم‌داده است) پرسش. کاهش از ۹ به ۲ قطع در ۷۲ توربین-ماه شانسی است؟\nپاسخ. نسبتِ نرخ 0.22. احتمالِ این‌قدر کم بی‌تغییر 0.033 است.\nتفسیر. کاهش بعید است شانسی باشد، ولی دو خرابی کم است. سابقه شش ماهِ دیگر نگه داشته می‌شود، سپس اقدام کارآمد بسته می‌شود (بخش 40.5).\n\n\n\n52.4.10 علت‌ها از سابقهٔ یک آلارم\ninverter alarm 'over-temperature': causes found in 25 past orders\n  fan failed        11  P = 0.44\n  filter blocked     7  P = 0.28\n  sensor fault       4  P = 0.16\n  coolant pump       2  P = 0.08\n  IGBT stack         1  P = 0.04\n  the technician checks the fan and the filter first (72 % of\n  past cases) and takes those parts; the history exists only\n  if each order records the cause found (lesson I)\n\nمثال 52.40 (پنکه و صافی، نخست) پرسش. پس از آلارمِ «دمای زیاد» کدام علت‌ها محتمل‌ترند؟\nپاسخ. پنکه با 0.44 و صافی با 0.28: 72 % موردهای گذشته.\nتفسیر. تکنسین نخست پنکه و صافی را می‌بیند و همان قطعه‌ها را می‌برد. این سابقه فقط وقتی هست که هر دستورِ کار علتِ یافته‌شده را ثبت کند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «پ»\n\n\n\n\nچرا مهرِ زمانیِ اسکادا برای گاه‌شماری کافی نیست؟\nچهار سابقهٔ اختیار در کارِ خرابی را بگویید.\nحلقهٔ بی‌شاهد در زنجیرهٔ علت چه حکمی دارد؟\nزمانِ ازکارافتادگی به چه مرحله‌هایی تقسیم می‌شود؟\nمعیارِ پذیرشِ پس از تعمیرِ توربین را بنویسید.\nچرا بازهٔ کم‌داده نه پذیرفته می‌شود نه رد؟\nخرابیِ تکراری چه پرسشی را پیش می‌کشد؟\nچرا بازنشانیِ پیاپی ثبت می‌شود؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-d",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-d",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.5 ت. پروندهٔ عیب‌یابی: افتِ تولیدی که کسی توضیح نداد",
    "text": "52.5 ت. پروندهٔ عیب‌یابی: افتِ تولیدی که کسی توضیح نداد\nاین بخش مثالِ کارشدهٔ فصل است. ده بلوکِ فتوولتائیک در ۱۲۰ روز از سالِ دادهٔ بستهٔ داده (روزهای ۱۰۰ تا ۲۱۹). در بلوکِ PVF2-3 در روزِ ۵۲ پرونده یک جعبهٔ تجمیع، CB14 با ۲۰ رشته، خاموش می‌شود و در روزِ ۷۵ دو رشتهٔ دیگر از CB07. پیرانومترِ همان بلوک در روزهای ۴۰ تا ۴۶ شش درصد کم می‌خوانَد و برچسبِ انرژیِ آن در روزهای ۸۸ و ۸۹ یخ می‌زند. خرابی در روزِ ۹۵ با پروازِ گرمانگاری پیدا و در روزِ ۹۶ تعمیر شد. پرونده شاهد را به ترتیب دنبال می‌کند: کیفیتِ داده، آشکارسازی، جای‌یابی، تشخیصِ ایمن، علتِ ریشه‌ای، پذیرش و هزینه.\nپرونده: companion/ch52/lab_d.py\n\n52.5.1 گام ۱: کیفیتِ داده\nstep 1 - data quality for block PVF2-3 before any diagnosis\n  energy tag frozen on case days 88, 89: those days are excluded\n  own pyranometer reads 6% low on days 40-46: the block's PR\n  rises to 1.078 there (a 'better' block that is not) -\n  so the comparison uses the other blocks (peer ratio), which\n  share the sun and need no sensor\n\nمثال 52.41 (بلوکی که بهتر به نظر می‌رسید) پرسش. کیفیتِ دادهٔ این بلوک پیش از هر تشخیص چه می‌گوید؟\nپاسخ. روزهای ۸۸ و ۸۹ یخ‌زده‌اند و کنار می‌روند. با پیرانومترِ خودِ بلوک، نسبتِ عملکرد در روزهای ۴۰ تا ۴۶ به 1.078 برابرِ میانگین می‌رسد.\nتفسیر. بلوکی «بهتر» که بهتر نیست. پس مقایسه با بلوک‌های دیگر انجام می‌شود، نسبت به همتایان، که همان خورشید را دارند و به حس‌گر نیاز ندارند (بخش 37.4.1).\n\n\n\n52.5.2 گام ۲: آشکارسازی\nایده. نسبتِ انرژیِ روزانهٔ بلوک به میانهٔ نُه بلوکِ دیگر، به ۳۰ روزِ نخست نرمال می‌شود. مجموعِ تجمعیِ پایینی با حاشیهٔ \\(\\kappa = 0.01\\) و آستانهٔ \\(h = 0.05\\) جابه‌جاییِ ماندگار را می‌یابد (بخش 37.3.2).\nstep 2 - detection: daily energy of PVF2-3 over the median of the other nine\n  ratio normalised to its first 30 days; lower CUSUM k 0.01, h 0.05\n  ratio after day 52: 0.952; after day 75: 0.945\n  CUSUM signal on case day 53: 1 day(s) after the fault\n  the fault was found on day 95 by the thermography flight -\n  43 days late; the ratio was in SCADA all the time,\n  nobody watched it (ch 37 CUSUM)\n\n\n\n\n\n\nشکل 52.2: نسبتِ انرژیِ روزانهٔ PVF2-3 به میانهٔ نُه بلوکِ دیگر؛ خرابی در روزِ ۵۲، تعمیر در روزِ ۹۶.\n\n\n\n\nمثال 52.42 (یک روز در برابرِ چهل‌وسه روز) پرسش. مجموعِ تجمعی خرابی را کِی نشان می‌داد و کِی پیدا شد؟\nپاسخ. نسبت پس از روزِ ۵۲ به 0.952 و پس از روزِ ۷۵ به 0.945 افتاد. مجموعِ تجمعی در روزِ ۵۳ نشانه می‌داد. خرابی در روزِ ۹۵ پیدا شد: ۴۳ روز دیر.\nبررسیِ معقول‌بودن. یک جعبهٔ تجمیع از ۲۱ جعبه \\(1/21 = 4.8\\) درصد است و افتِ نسبت همین را نشان می‌دهد.\nتفسیر. نسبت در تمامِ این مدت در اسکادا بود. کسی آن را نمی‌پایید.\n\n\n\n52.5.3 گام ۳: جای‌یابی\nstep 3 - localisation: the 21 combiner currents of PVF2-3 at noon on a clear\n  day (A); median 193 A\n   199  193  198  195  195  193  174  190  194  196  195\n   192  193    0  192  192  191  192  195  190  192\n  below 95 % of the median: CB07 174 A, CB14 0 A\n  CB14 is dead (all 20 strings) and CB07 two strings short:\n  one combiner explains 4.8 % of the block, two strings 0.5 %\n  - together the drop the ratio showed\n\n\n\n\n\n\nشکل 52.3: جریانِ ۲۱ جعبهٔ تجمیعِ PVF2-3 در ظهرِ یک روزِ صاف؛ خطِ‌چین ۹۵ درصدِ میانه است.\n\n\n\n\nمثال 52.43 (یک جعبهٔ خاموش و دو رشتهٔ کم) پرسش. کدام جعبه‌ها زیرِ ۹۵ درصدِ میانه‌اند؟\nپاسخ. CB14 با صفر و CB07 با 174 A در برابرِ میانهٔ 193 A.\nتفسیر. یک جعبه 4.8 % و دو رشته 0.5 % از بلوک را توضیح می‌دهند: همان افتی که نسبت نشان داد. جای‌یابی از داده‌های موجود انجام شد، پیش از آنکه کسی به میدان برود.\n\n\n\n52.5.4 گام ۴: تشخیصِ ایمن، به‌صورتِ سابقه\nایده. تشخیص در میدان گام به گام ثبت می‌شود: چه کاری، به دستِ چه کسی، با کدام سابقه. این فصل روش و مقدارِ آزمون را نمی‌آورد. آزمونِ مقاومتِ عایقی را آزمایندهٔ صلاحیت‌دار زیرِ مجوز انجام می‌دهد (بخش 50.3).\nstep 4 - the safe diagnosis as a record (no procedure or test values here)\n  1. permit issued, CB14 isolated and proven dead\n     by authorised person; record PTW-0761\n  2. fuses checked: 3 open (+ and - of string 7, - of string 12)\n     by technician; record WO-0533 sheet 1\n  3. insulation test of strings 7 and 12 (qualified tester)\n     by test engineer; record IR sheet: string 7 fails, 12 passes\n  4. string 7 traced: connector at module 18 half-mated, water inside\n     by technician; record photos P-1..P-4\n  5. CB07: two strings with a blown fuse each, no insulation fault\n     by technician; record WO-0534\n  every step names who did it and where the evidence is: the\n  test was done by a qualified person under the permit, and\n  the CB14 fuses were not replaced before the fault was found\n  - a fuse put back on an insulation fault opens again\n\nمثال 52.44 (فیوزی که دوباره باز می‌شد) پرسش. چرا فیوزهای CB14 پیش از یافتنِ خرابی عوض نشدند؟\nپاسخ. چون فیوزی که روی یک خرابیِ عایقی گذاشته شود دوباره باز می‌شود. نخست رشتهٔ ۷ با مقاومتِ عایقیِ پایین پیدا شد و در اتصالِ نیمه‌جاافتادهٔ ماژولِ ۱۸ آب یافت شد.\nتفسیر. هر گام نام می‌برد چه کسی آن را انجام داد و شاهد کجاست. CB07 خرابیِ عایقی نداشت. دو فیوزِ سوخته‌اش جداگانه ثبت شدند.\n\n\n\n52.5.5 گام ۵: علتِ ریشه‌ای و اقدام\nstep 5 - root cause, each link with its evidence\n  why was CB14 dead?\n     -&gt; fuses of strings 7 and 12 open [WO-0533]\n  why did they open?\n     -&gt; fault current from string 7 to earth [IR sheet]\n  why the earth fault?\n     -&gt; water in a half-mated connector [photos P-1..P-4]\n  why half-mated?\n     -&gt; connector not pushed home at installation [installation QC sheet]\n  why not caught then?\n     -&gt; the pull check was sampled, row 31 not sampled [ch 49 ITP sample]\n  links without evidence: 0\n  corrective action: check every connector in the 64 rows the same\n  crew built (the cause is a practice, not one connector);\n  preventive: a pull check on every connector in future work\n  (ch 49 ITP), not a sample\n\nمثال 52.45 (علتی که یک روش است، نه یک اتصال) پرسش. علتِ ریشه‌ای چیست و اقدام کجا را می‌گیرد؟\nپاسخ. اتصالی که در نصب کامل جا نیفتاده بود و وارسیِ کشش که فقط نمونه‌ای بود و ردیفِ ۳۱ را نگرفت (بخش 49.4). اقدام: وارسیِ همهٔ اتصال‌های ۶۴ ردیفی که همان گروه ساخت.\nتفسیر. علت یک روش است، نه یک اتصال، پس اقدام همهٔ کارِ آن گروه را می‌گیرد. اقدامِ پیشگیرانه وارسیِ کششِ همهٔ اتصال‌ها در کارهای آینده است، نه نمونه.\n\n\n\n52.5.6 گام ۶: پذیرش و هزینه\nایده. پذیرش با همان نسبتی است که خرابی را نشان داد: میانگینِ ۱۴ روز پس از تعمیر با فاصلهٔ اطمینانِ ۹۵ درصد باید درونِ \\(1 \\pm 0.01\\) باشد:\n\\[\n|\\bar r - 1| + t_{0.975,\\,13}\\,\\frac{s_r}{\\sqrt{14}} \\le 0.01\n\\tag{52.2}\\]\nstep 6 - acceptance: block ratio over 14 days after the repair\n  mean 0.9964, 95 % interval +/-0.0056; criterion: within 1 +/- 0.01\n  -&gt; ACCEPTED; the work order closes on this record\n  energy lost to the fault: 81.7 MWh = 5,716 u\n  had the CUSUM been watched (signal day 53, repair 2 days later):\n  5.4 MWh lost instead - 76.3 MWh (93%) was the price of not looking\n\nمثال 52.46 (بهای نپاییدن) پرسش. تعمیر پذیرفته می‌شود و خرابی چقدر هزینه داشت؟\nپاسخ. میانگینِ 0.9964 با فاصلهٔ ±0.0056: \\(0.0036 + 0.0056 = 0.0092 \\le 0.01\\)، پذیرفته. انرژیِ ازدست‌رفته 81.7 MWh، یعنی 5,716 واحد.\nتفسیر. اگر مجموعِ تجمعی پاییده می‌شد و تعمیر دو روز پس از نشانه انجام می‌شد، فقط 5.4 MWh از دست می‌رفت. 76.3 MWh، یعنی 93 %، بهای نپاییدن بود. ارزشِ این پرونده در یک بلوک کوچک است، ولی همین الگو در هر بلوک و هر توربین تکرار می‌شود (بخش 52.7).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ت»\n\n\n\n\nچرا کیفیتِ داده پیش از تشخیص می‌آید؟\nچرا نسبت به همتایان به حس‌گرِ تابش نیاز ندارد؟\nمجموعِ تجمعیِ پایینی را با \\(\\kappa\\) و \\(h\\) تعریف کنید.\nیک جعبهٔ تجمیع از ۲۱ جعبه چه افتی می‌سازد؟\nچرا فیوز پیش از یافتنِ خرابیِ عایقی عوض نمی‌شود؟\nچرا اقدامِ اصلاحی همهٔ ردیف‌های یک گروه را می‌گیرد؟\nمعیارِ پذیرشِ معادلهٔ 52.2 را توضیح دهید.\nشکل 52.2 و شکل 52.3 را بخوانید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-e",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-e",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.6 ث. مدل‌های قابلیتِ اطمینان و فرض‌هایشان",
    "text": "52.6 ث. مدل‌های قابلیتِ اطمینان و فرض‌هایشان\nمدل‌های قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری ابزارِ پرسیدن‌اند، نه پیشگو. هر کدام فرضی دارد: نرخِ ثابت یا فرسایش، جمعیتِ تعمیرپذیر یا تعمیرناپذیر، استقلال یا علتِ مشترک، دادهٔ کافی یا کم. این بخش هر مدل را با جایی که گمراه می‌کند کنارِ هم می‌گذارد (فصل 3، بخش 37.6).\n\n52.6.1 نمایی در برابرِ وایبول\nایده. با توزیعِ وایبول، قابلیتِ اطمینان و نرخِ خرابی\n\\[\nR(t) = e^{-(t/c)^k}, \\qquad h(t) = \\frac{k}{c}\\left(\\frac{t}{c}\\right)^{k-1}\n\\tag{52.3}\\]\nاست و میانگینِ عمر \\(c\\,\\Gamma(1 + 1/k)\\). با \\(k = 1\\) نمایی است و نرخ ثابت. با \\(k &gt; 1\\) نرخ با سن بالا می‌رود: فرسایش.\ndef w_reliability(t, beta: float, eta: float):\n    return np.exp(-(np.asarray(t, float) / eta) ** beta)\n\n\ndef w_hazard(t, beta: float, eta: float):\n    t = np.asarray(t, float)\n    return beta / eta * (t / eta) ** (beta - 1)\n\n\ndef w_mean(beta: float, eta: float) -&gt; float:\n    return eta * math.gamma(1 + 1 / beta)\nmain bearings: Weibull beta 2.5, eta 60,000 h (ch 37) against an\n  exponential with the same mean life 53,236 h\n  hours     R Weibull   R exponential\n   10,000       0.989           0.829\n   30,000       0.838           0.569\n   50,000       0.530           0.391\n   80,000       0.128           0.223\n  at 10,000 h the constant rate predicts 17% failed, the wear-out\n  model 1.1%; at 80,000 h 78% against 87%:\n  the exponential buys spares too early and too few late -\n  same MTBF, different plant\n\n\n\n\n\n\nشکل 52.4: قابلیتِ اطمینانِ یاتاقان‌های اصلی: وایبول با \\(k = 2.5\\) و \\(c = 60\\,000\\) ساعت در برابرِ نمایی با همان میانگینِ عمر.\n\n\n\n\nمثال 52.47 (همان میانگین، نیروگاهِ دیگر) پرسش. در 10,000 و 80,000 ساعت دو مدل چه سهمی را خراب پیش‌بینی می‌کنند؟\nپاسخ. در 10,000 ساعت نمایی 17 % و وایبول 1.1 %. در 80,000 ساعت نمایی 78 % و وایبول 87 %.\nتفسیر. مدلِ نرخِ ثابت یدک‌ها را زود و در پایان کم می‌خرد. پارامترهای وایبول همان مقدارهای «واقعیِ» دادهٔ ساختگیِ یاتاقان‌های فصلِ ۳۷‌اند؛ برازشِ آنجا از چهل یاتاقان \\(k = 2.89\\) و \\(c = 56\\,180\\) ساعت داد (بخش 37.6.8).\n\n\n\n52.6.2 معنای میانگینِ زمانِ میانِ خرابی‌ها\nPV inverters: 0.5 failures a unit-year -&gt; MTBF 17,520 h\n  this does NOT mean an inverter lasts 2 years: it means\n  10 inverters give about 5 failures a year; one inverter\n  runs a whole year without one with\n  probability 61% (constant rate); the MTBF of a repairable unit\n  says how often, not how long - the life of a part is a\n  different question with a different model (Weibull)\n\nمثال 52.48 (چند وقت یک بار، نه چه مدت) پرسش. میانگینِ 17,520 ساعت دربارهٔ یک مبدّل چه می‌گوید؟\nپاسخ. ده مبدّل حدودِ پنج خرابی در سال دارند و یک مبدّل با احتمالِ \\(e^{-0.5} = 61\\) درصد یک سالِ کامل بی‌خرابی کار می‌کند.\nتفسیر. میانگینِ زمانِ میانِ خرابی‌های یک واحدِ تعمیرپذیر می‌گوید چند وقت یک بار، نه چه مدت. عمرِ یک قطعه پرسشِ دیگری است با مدلِ دیگر.\n\n\n\n52.6.3 فاصلهٔ اطمینانِ نرخ و کفایتِ داده\nایده. پس از \\(r\\) خرابی در زمانِ در معرضِ \\(T\\)، فاصلهٔ دوطرفهٔ نرخ از توزیعِ خی‌دو می‌آید:\n\\[\n\\frac{\\chi^2_{\\alpha/2,\\,2r}}{2T} \\le \\lambda \\le \\frac{\\chi^2_{1-\\alpha/2,\\,2r+2}}{2T}\n\\tag{52.4}\\]\n90 % interval of a failure rate after ten unit-years, by failures seen\n  failures   low /yr   high /yr   high/low\n         0     0.000      0.300        inf\n         1     0.005      0.474       92.5\n         2     0.036      0.630       17.7\n         5     0.197      1.051        5.3\n        10     0.543      1.696        3.1\n        20     1.325      2.906        2.2\n  the interval narrows to a factor 2 only after 26 failures:\n  a fleet of ten with two failures knows its rate within a\n  factor of about 18 - a supplier's 'MTBF' from a few units\n  is a claim, not a measurement (ch 39)\n\nمثال 52.49 (نرخی که فقط بیست‌وشش خرابی می‌سازد) پرسش. پس از ده واحد-سال، چند خرابی فاصله را به ضریبِ ۲ می‌رسانَد؟\nپاسخ. ۲۶ خرابی. با دو خرابی، بالا به پایین 17.7 برابر است.\nتفسیر. کفایتِ داده همین است. «میانگینِ زمانِ میانِ خرابی‌ها»ی سازنده از چند واحد یک ادعاست، نه اندازه‌گیری (بخش 39.6).\n\n\n\n52.6.4 ناوگانِ تعمیرپذیر و رشد\nایده. در یک سامانهٔ تعمیرپذیر پرسش شدتِ خرابی در زمان است، نه عمر. شیبِ مدلِ کرو-امسا زیرِ یک یعنی خرابی‌ها کم‌پشت‌تر می‌شوند (بخش 37.6.9).\nPV inverter fleet: failure times in the first year (hours of operation)\n  150, 420, 700, 1,100, 1,900, 2,600, 3,900, 5,600, 7,900\n  Crow-AMSAA slope 0.57 (below 1: failures thinning out);\n  first half-year 7, second 2\n  a repairable fleet has a failure intensity in time, not a\n  life: early failures (ch 40 infant mortality) dominate the\n  first year, so the year-one rate overstates year five\n\nمثال 52.50 (سالِ نخست، سالِ پنجم نیست) پرسش. شیبِ رشد چقدر است و خرابی‌ها چگونه در سال پخش شده‌اند؟\nپاسخ. شیب 0.57. هفت خرابی در نیمِ نخستِ سال و دو در نیمِ دوم.\nتفسیر. خرابی‌های زودرس سالِ نخست را پر می‌کنند (بخش 40.7). نرخِ سالِ نخست، سالِ پنجم را بیش از واقع نشان می‌دهد.\n\n\n\n52.6.5 مسیرِ صادرات به‌صورتِ نمودارِ بلوکی\nایده. در نمودارِ بلوکیِ قابلیتِ اطمینان، بلوک‌های سری در هم ضرب می‌شوند و موازی‌ها با \\(1 - \\prod(1 - A_i)\\). سامانهٔ m از n وقتی کار می‌کند که دست‌کم m واحد سالم باشند.\ndef rbd(node, value: dict) -&gt; float:\n    \"\"\"node: a leaf name, (\"s\", [..]), (\"p\", [..]) or (\"k\", k, [..]);\n    value: leaf name -&gt; availability (or reliability). Independence is\n    assumed between leaves; a shared cause must be its own leaf.\"\"\"\n    if isinstance(node, str):\n        return value[node]\n    kind = node[0]\n    if kind == \"s\":\n        return series(rbd(c, value) for c in node[1])\n    if kind == \"p\":\n        return parallel(rbd(c, value) for c in node[1])\n    if kind == \"k\":\n        k, kids = node[1], node[2]\n        vals = [rbd(c, value) for c in kids]\n        n = len(vals)\n        tot = 0.0\n        for up in itertools.product((0, 1), repeat=n):\n            if sum(up) &gt;= k:\n                p = [v if u else 1 - v for u, v in zip(up, vals)]\n                tot += float(np.prod(p))\n        return tot\n    raise ValueError(f\"unknown node {kind!r}\")\n\n\n\n\n\n\nشکل 52.5: نمودارِ بلوکیِ مسیرِ صادرات، از راست به چپ: کنترل‌گر و حالتِ پشتیبان موازی، دو ترانسفورماتورِ اصلیِ موازی، شینه و خطِ سری.\n\n\n\nexport path: line, 132 kV bus, two transformers, plant controller with\n  a fallback mode (ch 20)\n  some export possible:   0.99893  (9.4 h a year without)\n  full export possible:   0.98366  (143.1 h a year limited)\n  the two transformers in parallel almost remove the 'none'\n  case, but each still limits export when out: one diagram is\n  not enough - the question asked decides the diagram\n\nمثال 52.51 (پرسشی که نمودار را تعیین می‌کند) پرسش. چند ساعت در سال هیچ صادراتی ممکن نیست و چند ساعت صادرات محدود است؟\nپاسخ. 9.4 ساعت بی‌صادرات و 143.1 ساعت محدود.\nتفسیر. دو ترانسفورماتورِ موازی حالتِ «هیچ» را تقریباً حذف می‌کنند، ولی هر کدام وقتی بیرون است صادرات را محدود می‌کند. یک نمودار بس نیست: پرسش نمودار را تعیین می‌کند.\n\n\n\n52.6.6 درختِ خطا\nایده. درختِ خطا از رخدادِ بالایی به پایین می‌رود. دریچهٔ «یا» هر یک از فرزندان را کافی می‌داند و دریچهٔ «و» همه را لازم. مجموعهٔ برشِ کمینه کوچک‌ترین ترکیبِ رخدادهای پایه است که رخدادِ بالایی را می‌سازد. تقریبِ رخدادِ نادر جمعِ حاصل‌ضربِ احتمال‌های هر مجموعه است.\ndef cut_sets(gate) -&gt; list:\n    \"\"\"Minimal cut sets of a fault tree. gate: an event name,\n    (\"or\", [..]) or (\"and\", [..]).\"\"\"\n    if isinstance(gate, str):\n        return [frozenset([gate])]\n    kind, kids = gate\n    sets = [cut_sets(k) for k in kids]\n    if kind == \"or\":\n        out = [c for s in sets for c in s]\n    elif kind == \"and\":\n        out = [frozenset().union(*combo) for combo in itertools.product(*sets)]\n    else:\n        raise ValueError(kind)\n    out = set(out)\n    return sorted((c for c in out if not any(o &lt; c for o in out)),\n                  key=lambda c: (len(c), sorted(c)))\n\n\n\n\n\n\nشکل 52.6: درختِ خطای «هیچ صادراتی نیست»: دریچهٔ «یا» روی خط، شینه و چهار دریچهٔ «و»؛ \\(T_1\\) و \\(T_2\\) دو ترانسفورماتورِ اصلی‌اند و «علتِ مشترک» خرابیِ کلیدِ مشترکِ \\(132\\,\\text{kV}\\).\n\n\n\nfault tree 'no export at all': minimal cut sets\n  {bus132}   q = 5.00e-05\n  {line}   q = 9.59e-04\n  {PPC, fallback}   q = 5.00e-06\n  {T1, T2}   q = 5.93e-05\n  {T1, T2common}   q = 3.85e-06\n  {T2, T2common}   q = 3.85e-06\n  top: rare-event sum 1.08e-03, exact 1.08e-03\n  the line alone is 89% of it; both transformers together 5.5%,\n  the bus 4.6%, the common-cause pairs 0.7% - small here\n  only because the shared breaker ('T2common') was given a\n  small q: a tree lists the combinations a block diagram\n  hides, and each q is then a question for the data\n\nمثال 52.52 (خط، نُه‌دهمِ ماجرا) پرسش. کدام مجموعه‌های برش بیشترین سهم را دارند؟\nپاسخ. خط به‌تنهایی 89 %، دو ترانسفورماتور با هم 5.5 % و شینه 4.6 %. جفت‌های علتِ مشترک 0.7 %. تقریبِ رخدادِ نادر و مقدارِ دقیق هر دو \\(1.08 \\times 10^{-3}\\) هستند.\nتفسیر. سهمِ علتِ مشترک فقط به این دلیل کوچک است که احتمالِ کمی به آن داده شد. درخت ترکیب‌هایی را فهرست می‌کند که نمودارِ بلوکی پنهان می‌کند. هر احتمال سپس پرسشی برای داده است.\n\n\n\n52.6.7 علتِ مشترک میانِ سرورهای افزونه\nایده. در مدلِ ضریبِ بتا، سهمِ \\(\\beta_\\text{c}\\) از ازدسترس‌خارج‌بودنِ هر واحد مشترک است:\n\\[\nQ_\\text{pair} = \\bigl((1 - \\beta_\\text{c})\\,q\\bigr)^2 + \\beta_\\text{c}\\,q\n\\tag{52.5}\\]\ntwo SCADA servers, each unavailable 0.5%; share beta of that is common\n  (same firmware, same room cooling, same power)\n  beta    pair unavailable   hours a year\n  0.00           0.000025         0.22\n  0.05           0.000273         2.39\n  0.10           0.000520         4.56\n  a beta of 0.10 makes the pair 21 times worse than the\n  independent model: redundancy is only as good as what the\n  two do not share (ch 35 rings, ch 36 recovery)\n\nمثال 52.53 (افزونگی به اندازهٔ چیزهای مشترک) پرسش. با \\(\\beta_\\text{c} = 0.10\\) جفتِ سرورها چند برابر بدتر از مدلِ مستقل است؟\nپاسخ. \\(0.81 \\times 0.000025 + 0.0005 = 0.00052\\) در برابرِ 0.000025: ۲۱ برابر.\nتفسیر. افزونگی فقط به اندازهٔ چیزهایی کار می‌کند که دو واحد در آن شریک نیستند: میان‌افزار، سرمایشِ اتاق، تغذیه (بخش 35.2، بخش 36.4).\n\n\n\n52.6.8 توربین‌ها، m از n\n12 turbines, each available 98% (independent)\n  at least 12 available: 0.785\n  at least 11 available: 0.977\n  at least 10 available: 0.998\n  all twelve run only 78% of the time: the plant\n  almost never has its full wind capacity - which is why\n  energy availability, not 'all units up', is the measure\n\nمثال 52.54 (دوازده توربین با هم، کمتر از چهار‌پنجمِ زمان) پرسش. هر دوازده توربین چه سهمی از زمان با هم در دسترس‌اند؟\nپاسخ. \\(0.98^{12} = 0.785\\). دست‌کم یازده توربین 0.977.\nتفسیر. نیروگاه تقریباً هیچ‌گاه همهٔ ظرفیتِ بادی‌اش را ندارد. برای همین دسترس‌پذیریِ انرژیایی، نه «همهٔ واحدها سالم»، سنجه است.\n\n\n\n52.6.9 کابلِ مشترک و فرضِ استقلال\nfeeder PVF1 carries four PV blocks (PVF1-1..PVF1-4) on one 4.5 km cable\n  'all four out' if the blocks were independent: 1.3e-09\n  with the shared cable (fail 0.01/km-yr, 168 h down): 8.6e-04\n  665,907 times more likely: the dependence, not the\n  blocks, sets the risk - a model that multiplies unit\n  availabilities misses every shared cause\n\nمثال 52.55 (وابستگی، نه بلوک‌ها) پرسش. «هر چهار بلوک بیرون» با فرضِ استقلال و با کابلِ مشترک چقدر است؟\nپاسخ. \\(0.006^4 = 1.3 \\times 10^{-9}\\) در برابرِ \\(8.6 \\times 10^{-4}\\) با کابلِ مشترک.\nتفسیر. وابستگی خطر را تعیین می‌کند، نه بلوک‌ها. مدلی که دسترس‌پذیری‌ها را در هم ضرب می‌کند، هر علتِ مشترک را از دست می‌دهد. علتِ مشترک باید بلوکِ خودش را در نمودار داشته باشد.\n\n\n\n52.6.10 تخصیصِ هدفِ نیروگاه\nایده. تخصیصِ قابلیتِ اطمینان هدفِ نیروگاه را میانِ زیرسامانه‌ها پخش می‌کند. ساده‌ترین قاعده بودجهٔ یکسانِ ازدسترس‌خارج‌بودن برای هر منبع است، که با سهمِ انرژی وزن می‌گیرد.\nplant energy-availability target 97% (teaching): the same\n  unavailability budget for each source, weighted by energy\n  source   energy share   allocated   first year\n  wind            64%       97.0%        95.8%\n  PV              36%       97.0%        97.8%\n  first-year plant (energy-weighted): 96.5%; wind is short of its\n  share - the gap goes to the turbine service agreement and\n  its waiting times (lesson A), not spread over everything\n\nمثال 52.56 (شکافی که جای مشخص دارد) پرسش. کدام منبع از سهمش کم است؟\nپاسخ. باد با 95.8 % در برابرِ 97.0 %. فتوولتائیک با 97.8 % بالای سهمش است. نیروگاه با وزنِ انرژی 96.5 %.\nتفسیر. شکاف به قراردادِ سرویسِ توربین و زمان‌های انتظارش می‌رود (بخش 52.2.3)، نه اینکه روی همه پخش شود.\n\n\n\n52.6.11 جایگزینیِ سنیِ باتری‌های گام\nایده. در جایگزینیِ سنی، قطعه در سنِ \\(T\\) یا با خرابی، هر کدام زودتر، عوض می‌شود. هزینهٔ درازمدت در واحدِ زمان:\n\\[\ng(T) = \\frac{c_\\text{p}\\,R(T) + c_\\text{f}\\,\\bigl(1 - R(T)\\bigr)}{\\int_0^T R(t)\\,dt}\n\\tag{52.6}\\]\ndef age_replacement_rate(t_pm: float, beta: float, eta: float,\n                         c_pm: float, c_fail: float, n: int = 2000) -&gt; float:\n    \"\"\"Long-run cost per hour of replacing at age t_pm or at failure,\n    whichever is first (renewal-reward).\"\"\"\n    t = np.linspace(0, t_pm, n)\n    r = w_reliability(t, beta, eta)\n    dt = t[1] - t[0]\n    cycle = float(dt * (r.sum() - 0.5 * (r[0] + r[-1])))\n    rt = float(w_reliability(t_pm, beta, eta))\n    return (c_pm * rt + c_fail * (1 - rt)) / cycle\n\n\ndef best_age(beta: float, eta: float, c_pm: float, c_fail: float,\n             grid) -&gt; tuple:\n    rates = [(age_replacement_rate(t, beta, eta, c_pm, c_fail), t)\n             for t in grid]\n    return min(rates)\npitch batteries: Weibull shape 3.0, scale 6.0 years; a planned change\n  costs 1, a failure in service 4 (turbine stop, call-out)\n  best replacement age 3.25 years: 0.461 cost units a year\n  run to failure: 0.747 a year (62% more)\n  wear-out (shape &gt; 1) and a dear failure make planned\n  replacement pay; with a constant rate it never would\n\nمثال 52.57 (سه‌سال‌وربع و شصت‌ودو درصد) پرسش. بهترین سنِ تعویض و صرفه‌اش در برابرِ کار تا خرابی؟\nپاسخ. 3.25 سال با 0.461 واحدِ هزینه در سال. کار تا خرابی 0.747، 62 % بیشتر.\nتفسیر. فرسایش (\\(k &gt; 1\\)) و خرابیِ گران تعویضِ برنامه‌ریزی‌شده را می‌ارزانند. با نرخِ ثابت هرگز نمی‌ارزید (مثال 52.2).\n\n\n\n52.6.12 جفتِ تعمیرپذیر، یک یا دو گروهِ تعمیر\nایده. با نرخِ خرابیِ \\(\\lambda\\) و نرخِ تعمیرِ \\(\\mu\\) برای هر ترانسفورماتور، یک مدلِ مارکوفِ سه‌حالته (صفر، یک یا دو خراب) احتمالِ دو خرابیِ هم‌زمان را می‌دهد. اگر فقط یکی در هر زمان تعمیر شود، دومی در صف می‌مانَد.\ntwo main transformers, each 0.01 failures a year, 4,380 h to replace\n  both out, two repair crews (independent): 2.48e-05\n  both out, one repair at a time:           4.95e-05\n  2.0 times worse with one at a time - for a\n  six-month replacement the 'crew' is the factory slot and\n  the crane; two failures in one window queue for them\n\nمثال 52.58 (صفِ کارخانه و جرثقیل) پرسش. با یک تعمیر در هر زمان، احتمالِ هر دو خراب چند برابر می‌شود؟\nپاسخ. \\(4.95 \\times 10^{-5}\\) در برابرِ \\(2.48 \\times 10^{-5}\\): دو برابر.\nتفسیر. برای تعویضِ شش‌ماهه، «گروهِ تعمیر» جای خالی در کارخانه و جرثقیل است. دو خرابی در یک پنجره برای آن‌ها صف می‌کشند (فصل 43).\n\n\n\n52.6.13 اهمیتِ بلوک‌ها\nایده. اهمیتِ بیرن‌باوم یک بلوک، دسترس‌پذیریِ سامانه با بلوکِ سالم منهای آن با بلوکِ خراب است: اگر این بلوک بهتر شود، سامانه چقدر بهتر می‌شود.\nBirnbaum importance in 'some export possible': A(block up) - A(block down)\n  line      0.99989\n  bus132    0.99898\n  PPC       0.00999\n  T1        0.00769\n  T2        0.00769\n  fallback  0.00050\n  the line and the bus carry everything; each transformer and\n  the controller matter only while their partner is down -\n  improve where the importance is, not where failures are\n  most frequent\n\nمثال 52.59 (بهبود جایی که اهمیت است) پرسش. کدام بلوک‌ها در «صادراتِ ممکن» بیشترین اهمیت را دارند؟\nپاسخ. خط 0.99989 و شینه 0.99898. کنترل‌گر 0.00999 و هر ترانسفورماتور 0.00769.\nتفسیر. خط و شینه همه چیز را می‌برند. ترانسفورماتور و کنترل‌گر فقط وقتی مهم‌اند که جفتشان خراب است. بهبود جایی است که اهمیت هست، نه جایی که خرابی پرشمارتر است.\n\n\n\n52.6.14 آماده‌به‌کارِ سرد در برابرِ موازیِ فعال\nایده. واحدِ آماده‌به‌کارِ سرد تا لحظهٔ نیاز کار نمی‌کند. با نرخِ ثابت و کلیدِ بی‌خطا، \\(R = e^{-\\lambda t}(1 + \\lambda t)\\)، در برابرِ \\(1 - (1 - e^{-\\lambda t})^2\\) برای دو واحدِ موازیِ فعال.\ntwo auxiliary units for a month (each 0.5 failures a year when running)\n  one unit 0.95974; two running in parallel 0.998379;\n  one running, one cold standby (perfect switch) 0.999178\n  the standby wins on paper because it does not age while it\n  waits - and loses in practice if its start is never tested:\n  the diesel test of ch 51 is the switch in this formula\n\nمثال 52.60 (کلیدی که آزمونِ دیزل است) پرسش. کدام آرایش در یک ماه قابلِ اطمینان‌تر است؟\nپاسخ. آماده‌به‌کارِ سرد 0.999178 در برابرِ موازیِ فعال 0.998379.\nتفسیر. آماده‌به‌کار روی کاغذ می‌برد چون در انتظار پیر نمی‌شود، و در عمل می‌بازد اگر روشن‌شدنش هرگز آزموده نشود. آزمونِ دیزلِ فصلِ ۵۱ (مثال 51.46) همان کلیدِ این فرمول است.\n\n\n\n52.6.15 فاصلهٔ دسترس‌پذیری از سابقهٔ کوتاه\nfleet availability from 8 outages in a year: 0.9979\n  bootstrap 90 % interval 0.9969 to 0.9987\n  the interval is wider than the gap between many targets and\n  results: one year of eight outages cannot show a 0.1 point\n  difference - the contract test needs years, or a margin\n\nمثال 52.61 (یک سال، هشت ازکارافتادگی) پرسش. فاصلهٔ ۹۰ درصدیِ دسترس‌پذیریِ ناوگان چقدر است؟\nپاسخ. 0.9969 تا 0.9987 با بازنمونه‌گیری، در برابرِ برآوردِ 0.9979.\nتفسیر. یک سال با هشت ازکارافتادگی تفاوتِ ۰.۱ واحدی را نشان نمی‌دهد. آزمونِ قراردادی چند سال یا یک حاشیه می‌خواهد (بخش 37.7.8).\n\n\n\n52.6.16 هوا به‌عنوانِ علتِ مشترک\na hail storm (teaching 2% a year) damages 4 PV blocks at once,\n  20 days to re-module: expected 48 MWh a year\n  but 2,400 MWh in the year it happens\n  - no beta factor between blocks describes it: weather is its\n  own event in the tree, with insurance and module stock as\n  its remedies (ch 53 resilience)\n\nمثال 52.62 (رخدادی که ضریبِ بتا توصیفش نمی‌کند) پرسش. تگرگ چقدر انرژی می‌برد؟\nپاسخ. میانگینِ 48 MWh در سال، ولی 2,400 MWh در سالی که رخ دهد.\nتفسیر. هیچ ضریبِ بتایی میانِ بلوک‌ها آن را توصیف نمی‌کند. هوا رخدادِ خودش را در درخت دارد و چاره‌هایش بیمه و موجودیِ ماژول است (فصل 53).\n\n\n\n52.6.17 خرابی‌های پنهان و فاصلهٔ آزمون\nایده. خرابیِ پنهان با نرخِ \\(\\lambda\\) تا آزمونِ بعدی دیده نمی‌شود. با فاصلهٔ آزمونِ \\(T\\)، ازدسترس‌خارج‌بودنِ میانگین تقریباً \\(\\lambda T/2\\) است، پس برای هدفِ \\(U\\):\n\\[\nT \\approx \\frac{2U}{\\lambda}\n\\tag{52.7}\\]\nhidden failures: mean unavailability ~ lambda T / 2;\n  test interval for 1%\n  device                       failures/yr   interval (months)\n  fire detector loop               0.05            4.8\n  protection relay trip path       0.02           12.0\n  diesel start                     0.50            0.5\n  the diesel needs a start test every 2.1 weeks for a 1 %\n  target - the monthly test of ch 51 gives 2.1%; the\n  relay can wait a year; tests themselves are by qualified\n  people and are recorded (the record is the evidence)\n\n\n\n\n\n\nشکل 52.7: ازدسترس‌خارج‌بودنِ میانگینِ سه خرابیِ پنهان در برابرِ فاصلهٔ آزمون؛ خطِ‌چین هدفِ آموزشیِ یک درصد است.\n\n\n\n\nمثال 52.63 (دیزلی که هر دو هفته آزموده می‌شود) پرسش. برای هدفِ یک درصد، هر وسیله هر چند وقت آزموده شود؟\nپاسخ. حلقهٔ آشکارساز هر 4.8 ماه، مسیرِ قطعِ رله هر ۱۲ ماه و روشن‌شدنِ دیزل هر 2.1 هفته. آزمونِ ماهانهٔ دیزل 2.1 % می‌دهد.\nتفسیر. آزمون‌ها به دستِ افرادِ صلاحیت‌دار انجام و ثبت می‌شوند. سابقه شاهد است. زمانِ آزمونِ رله را بهره‌بردارِ شبکه و طراحِ حفاظت هم تعیین می‌کنند (بخش 26.2).\n\n\n\n52.6.18 ذخیرهٔ مشترکِ یدک\ninverter spares for 95%: one plant alone needs 3, two plants\n  sharing one pool need 4 (not 6)\n  the pool saves 2 unit(s) - if the plants are close enough\n  that the part arrives in hours, and the pool's owner, stock\n  record and priority rule are written (ch 25 spare pool)\n\nمثال 52.64 (چهار به جای شش) پرسش. دو نیروگاه با یک ذخیرهٔ مشترک چند مبدّلِ یدک می‌خواهند؟\nپاسخ. چهار، به جای سه برای هر کدام: دو واحد صرفه.\nتفسیر. ذخیرهٔ مشترکِ یدک فقط وقتی کار می‌کند که نیروگاه‌ها آن‌قدر نزدیک باشند که قطعه در چند ساعت برسد، و مالک، سابقهٔ موجودی و قاعدهٔ اولویت نوشته شده باشند (بخش 25.6).\n\n\n\n52.6.19 حالتِ پشتیبان به‌عنوانِ خرابیِ پنهان\nplant controller and its fallback mode (ch 20): the fallback is\n  only used when the controller fails (0.1 a year)\n  fallback dead and unseen, tested every 12 months: q = 0.025\n  controller failures meeting a dead fallback: 0.0025 a year\n  tested every 6 months: q = 0.013, 0.0013 a year\n  the fault tree of lesson E used a fixed q for the fallback;\n  its real value is set by how often the switch-over is tested\n\nمثال 52.65 (احتمالی که با آزمون تعیین می‌شود) پرسش. با آزمونِ سالانه و شش‌ماهه، حالتِ پشتیبان چقدر مرده و نادیده است؟\nپاسخ. 0.025 با آزمونِ سالانه و 0.013 با آزمونِ شش‌ماهه. خرابی‌های کنترل‌گر که به پشتیبانِ مرده برمی‌خورند 0.0025 و 0.0013 در سال.\nتفسیر. درختِ خطای مثال 52.52 برای حالتِ پشتیبان یک احتمالِ ثابت گذاشت. مقدارِ واقعی را تعداد دفعاتِ آزمونِ جابه‌جایی تعیین می‌کند (بخش 20.4).\n\n\n\n52.6.20 زمانِ تعمیر: میانه، میانگین و دنباله\nthe eight forced outages of ch 51: hours down\n    4   9  18  22  26  31  46  70\n  median 24 h, mean 28.2 h, 90th percentile 53 h\n  the mean is pulled up by the long waits; an MTTR quoted as a\n  mean hides the outages that set the spares and the contract\n  - report the median and a percentile with it (lesson E)\n\nمثال 52.66 (میانگینی که انتظارِ طولانی را پنهان می‌کند) پرسش. میانه، میانگین و صدک ۹۰ هشت ازکارافتادگیِ فصلِ ۵۱ چقدرند؟\nپاسخ. میانهٔ ۲۴، میانگینِ 28.2 و صدک ۹۰ حدودِ ۵۳ ساعت.\nتفسیر. میانگین را انتظارهای طولانی بالا می‌کشند. میانگینِ زمانِ تعمیری که تنها گزارش شود، ازکارافتادگی‌هایی را پنهان می‌کند که یدک و قرارداد را تعیین می‌کنند. میانه و یک صدک کنارِ آن گزارش می‌شوند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ث»\n\n\n\n\nمعادلهٔ 52.3 را بنویسید و نقشِ \\(k\\) را بگویید.\nچرا میانگینِ زمانِ میانِ خرابی‌ها عمر نیست؟\nپس از چند خرابی نرخ را با اطمینان می‌شناسیم؟\nشدتِ خرابیِ ناوگانِ تعمیرپذیر چه فرقی با عمرِ قطعه دارد؟\nبلوک‌های سری و موازی چگونه ترکیب می‌شوند؟\nمجموعهٔ برشِ کمینه و تقریبِ رخدادِ نادر را تعریف کنید.\nمعادلهٔ 52.5 را توضیح دهید.\nچرا کابلِ مشترک فرضِ استقلال را می‌شکند؟\nشکل 52.5 و شکل 52.6 را بخوانید.\nشکل 52.4 را بخوانید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-f",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-f",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.7 ج. تمرینِ کمّیِ نیروگاهِ P",
    "text": "52.7 ج. تمرینِ کمّیِ نیروگاهِ P\nاین بخش تمرینِ تسلطِ فصل است: پروندهٔ قابلیتِ اطمینانِ نیروگاهِ P درونِ یک مرزِ روشن. مرز: از واحدهای تولید تا کنتورِ نقطهٔ اتصال. شبکهٔ پس از نقطهٔ اتصال سناریویی جداست. ازکارافتادگیِ باتری انرژی را جابه‌جا می‌کند، از دست نمی‌دهد، پس باتری فقط در زمان شمرده می‌شود. گام‌ها: دفترِ حالت‌های خرابی، انرژیِ مورد انتظارِ ازدست‌رفته به ازای رده، دسترس‌پذیریِ انرژیایی در برابرِ فرضِ مدلِ ۱۵.۱، شبیه‌سازیِ مونت‌کارلوی یک سال، و سناریوها.\nپرونده: companion/ch52/lab_f.py\n\n52.7.1 دفترِ حالت‌های خرابی\nایده. هر حالتِ خرابی با بلوکِ نمودار، اثر، شدت، رخداد و آشکارپذیری ثبت می‌شود و عددِ اولویتِ خطر حاصل‌ضربِ این سه است (بخش 40.4).\nfailure-mode register (teaching scores 1-5; RPN = S x O x D)\n  mode                               S  O  D  RPN  effect\n  combiner fuses open (earth fault)  2  3  4   24  20 strings lost\n  inverter IGBT stack failure        3  3  2   18  block lost\n  gearbox bearing wear-out           4  2  2   16  turbine out weeks\n  turbine converter trip on dips     2  4  2   16  turbine stops\n  main transformer internal fault    5  1  3   15  export halved months\n  unit transformer winding fault     4  1  3   12  block lost months\n  collector cable joint failure      3  2  2   12  feeder lost days\n  line permanent fault               5  2  1   10  no export hours\n  BESS PCS fault                     2  3  1    6  storage reduced\n  PPC failure                        3  1  1    3  fallback mode\n  the combiner earth fault ranks high on detection (lesson D:\n  43 days unseen) though its effect is small; the main\n  transformer ranks by severity - the RPN mixes the two, so\n  the register keeps S visible beside it (ch 40)\n\nمثال 52.67 (عددی که شدت را پنهان می‌کند) پرسش. کدام حالت بالاترین عددِ اولویت را دارد و آیا مهم‌ترین است؟\nپاسخ. بازشدنِ فیوزهای جعبهٔ تجمیع با ۲۴، چون آشکارپذیری‌اش ۴ است. خرابیِ داخلیِ ترانسفورماتورِ اصلی با شدتِ ۵ فقط ۱۵ می‌گیرد.\nتفسیر. عدد آشکارپذیری و شدت را در هم می‌آمیزد. دفتر شدت را کنارِ عدد نشان می‌دهد تا خرابیِ کم‌شمار ولی سنگین گم نشود (مثال 52.42).\n\n\n\n52.7.2 انرژیِ مورد انتظارِ ازدست‌رفته\nایده. برای هر رده: واحد-ساعتِ ازکارافتادگی در سال \\(n\\,\\lambda\\,(\\text{MTTR} + \\text{تأخیر})\\) ضربدر میانگینِ توانِ یک واحد. برای ترانسفورماتورِ اصلی، از دست‌رفته فقط توانِ بالای 63 MW در ساعت‌های ازکارافتادگی است. سرویس‌های توربین با میانگینِ باد پخش شده‌اند.\nexpected energy lost a year by class (MWh), units to POC (teaching data)\n  wind turbine (major)                 1942\n  wind turbine (minor)                 1573\n  turbine services (planned)           1348\n  PV inverter                           450\n  132 kV line (permanent fault)         284\n  33 kV collector cable (per km)        257\n  PV unit transformer                   180\n  main transformer                      152\n  PV combiner box                        17\n  PPC                                     5\n  total 6,209 MWh of 306.3 GWh: energy availability 97.97%\n  model 15.1 assumed 98.42% (its availability step): the RAM case\n  is below it by 0.45 points (1.4 GWh a year) - the finding\n  goes back to the energy model (ch 15) with this register as\n  its basis; PV preventive work is done at night and costs\n  no energy, so it is not in the list\n\nمثال 52.68 (فرضی که خوش‌بین بود) پرسش. دسترس‌پذیریِ انرژیاییِ نیروگاه چقدر است و با مدلِ ۱۵.۱ چه فرقی دارد؟\nپاسخ. 6,209 MWh از 306.3 GWh: 97.97 % در برابرِ 98.42 % مدل، 0.45 واحد کمتر، یعنی 1.4 GWh در سال.\nبررسیِ معقول‌بودن. خرابی‌های اساسیِ توربین با 1,942 MWh بزرگ‌ترین سطرند: \\(12 \\times 0.06 \\times 1\\,440 = 1\\,037\\) واحد-ساعت ضربدر میانگینِ 1.87 MW هر توربین.\nتفسیر. یافته به مدلِ انرژی برمی‌گردد (فصل 15) با این دفتر به‌عنوانِ مبنایش. کارِ پیشگیرانهٔ فتوولتائیک شب انجام می‌شود و انرژی نمی‌برد، پس در فهرست نیست.\n\n\n\n52.7.3 شبیه‌سازیِ مونت‌کارلوی یک سال\nایده. میانگین دنباله را پنهان می‌کند. ۴۰۰ سال با خرابی‌های نمایی، تعمیرهای لوگ‌نرمال و انتظار برای قطعه شبیه‌سازی می‌شوند. سپس همان با یک مبدّلِ یدک و یک کیتِ اساسیِ توربین روی قفسه.\ndef simulate(blocks: dict, hours: float, seed: int = 1) -&gt; dict:\n    \"\"\"Monte Carlo of independent repairable units.\n\n    blocks: name -&gt; dict(n units, mtbf h, repair_h median (lognormal,\n    sigma 0.5), stock spares, lead_h restock or None when no part is\n    needed). Each failure takes the first spare available and reorders\n    one at once (one-for-one stock); with the shelf empty it waits for\n    the next arrival. The failure clock does not stop while a unit is\n    down (a small error while down time &lt;&lt; MTBF). Returns per block the\n    failures, the down unit-hours and the mean units down.\"\"\"\n    rng = np.random.default_rng(seed)\n    out = {}\n    for name, b in blocks.items():\n        fails = []\n        for _ in range(b[\"n\"]):\n            t = rng.exponential(b[\"mtbf\"])\n            while t &lt; hours:\n                fails.append(t)\n                t += rng.exponential(b[\"mtbf\"])\n        shelf = [0.0] * b.get(\"stock\", 0)          # times each spare is ready\n        heapq.heapify(shelf)\n        down_h = wait_h = 0.0\n        for t in sorted(fails):\n            wait = 0.0\n            if b.get(\"lead_h\") is not None:\n                heapq.heappush(shelf, t + b[\"lead_h\"])   # reorder now\n                wait = max(0.0, heapq.heappop(shelf) - t)\n            repair = float(rng.lognormal(math.log(b[\"repair_h\"]), 0.5))\n            down_h += min(wait + repair, hours - t)\n            wait_h += min(wait, hours - t)\n        out[name] = dict(failures=len(fails), down_h=down_h, wait_h=wait_h,\n                         mean_down=down_h / hours)\n    return out\nMonte Carlo of six repairable classes over 400 simulated years\n  (exponential failures, lognormal repairs, every part waits its lead time)\n  mean loss 4,267 MWh a year (expected-value sum 4,446; lower\n  because an outage running past the year's end is cut there);\n  single years: P50 3,407, P90 7,739, max 13,198\n  with one spare inverter and one major turbine kit on the shelf:\n  mean 2,572, P90 3,535 MWh\n  the mean hides the tail: one year in ten loses more than\n  2.3 times the median - a major turbine repair or a long\n  line fault in the wrong month; the budget and the debt\n  case use the tail (ch 16, ch 21)\n\nمثال 52.69 (سالی از ده سال) پرسش. میانه و صدک ۹۰ زیانِ سالانه چقدر است و دو یدک چه می‌کنند؟\nپاسخ. میانه 3,407 و صدک ۹۰ 7,739 MWh. با دو یدک میانگین از 4,267 به 2,572 و صدک ۹۰ به 3,535 MWh می‌رسد.\nبررسیِ معقول‌بودن. میانگینِ شبیه‌سازی 4,267 کمی زیرِ جمعِ مورد انتظار 4,446 MWh است، چون ازکارافتادگی‌ای که از پایانِ سال می‌گذرد همان‌جا بریده می‌شود.\nتفسیر. یک سال از ده سال بیش از 2.3 برابرِ میانه از دست می‌دهد. بودجه و پروندهٔ وام با دنباله کار می‌کنند (فصل 16، فصل 21). دو یدک بیش از میانگین، دنباله را کوتاه می‌کنند.\n\n\n\n52.7.4 سناریوها\nscenarios: expected energy lost a year (MWh) and the change from the base\n  base                                           6,209       +0\n  repair time +50 %                              7,014     +806\n  main transformer spare held                    6,073     -136\n  turbine crane contract (wait /2)               5,400     -809\n  common cause on both transformers              6,357     +148\n  turbine services all in June                   5,553     -656\n  turbine services all in December               6,922     +713\n  grid outages 3 x 2 h (outside the boundary)    6,411     +203\n  the services moved from December to June save 1,369 MWh (95,839 u) a year\n  for no cost; a transformer spare saves 136 MWh a year - its\n  price is weighed against that (ch 18 shared spare);\n  the largest single change: turbine crane contract (wait /2)\n\n\n\n\n\n\nشکل 52.8: انرژیِ مورد انتظارِ ازدست‌رفته در سال در هر سناریو؛ خطِ‌چین سناریوی پایه است.\n\n\n\n\nمثال 52.70 (سرویس‌ها در خرداد) پرسش. کدام تغییر بیشترین اثر را دارد و کدام رایگان است؟\nپاسخ. قراردادِ جرثقیل که انتظار را نصف می‌کند −809 MWh و افزایشِ ۵۰ درصدیِ زمانِ تعمیر +806 MWh. جابه‌جاییِ سرویس‌ها از آذر به خرداد 1,369 MWh یا 95,839 واحد در سال صرفه دارد و هزینه‌ای ندارد.\nتفسیر. یدکِ ترانسفورماتورِ اصلی 136 MWh در سال صرفه دارد و بهایش با همین سنجیده می‌شود (یدکِ مشترکِ فصلِ ۱۸، بخش 18.4). زمانِ تعمیر و انتظار بزرگ‌ترین اهرم‌اند. خاموشی‌های شبکه بیرون از مرزند و جدا گزارش می‌شوند.\n\n\n\n52.7.5 زمان در برابرِ انرژی\nequipment availability (time, one unit) against plant energy availability\n  PV inverter              99.41%\n  wind turbine (minor)     99.20%\n  wind turbine (major)     99.01%\n  BESS PCS                 99.45%\n  plant energy availability (lesson F): 97.97%\n  three different numbers: the unit's time up, the plant's\n  energy delivered, and the contract's definition (ch 37) -\n  every report states which one it means\n\nمثال 52.71 (سه عدد، سه معنا) پرسش. چرا دسترس‌پذیریِ یک مبدّل 99.41 % است و نیروگاه 97.97 %؟\nپاسخ. اولی زمانِ آماده‌بودنِ یک واحد است و دومی انرژیِ تحویل‌شدهٔ کلِ نیروگاه، با همهٔ رده‌ها و سرویس‌های برنامه‌ریزی‌شده.\nتفسیر. سه عدد سه معنا دارند: زمانِ آماده‌بودنِ واحد، انرژیِ نیروگاه و تعریفِ قرارداد (بخش 37.7.3). هر گزارش می‌گوید کدام را می‌گوید.\n\n\n\n52.7.6 حساسیتِ پروندهٔ انرژی\nenergy lost a year: change when one input of one class rises 50 % (MWh)\n  wind turbine (major)           rate      +971\n  wind turbine (major)           delay     +809\n  wind turbine (minor)           rate      +787\n  wind turbine (minor)           delay     +449\n  wind turbine (minor)           MTTR      +337\n  PV inverter                    rate      +225\n  wind turbine (major)           MTTR      +162\n  PV inverter                    delay     +150\n  132 kV line (permanent fault)  rate      +142\n  132 kV line (permanent fault)  MTTR      +142\n  PV inverter                    MTTR       +75\n  the largest: wind turbine (major) rate; the data effort\n  goes where the result is most sensitive, not evenly\n\nمثال 52.72 (داده جایی که نتیجه حساس است) پرسش. افزایشِ ۵۰ درصدیِ کدام ورودی بیشترین اثر را دارد؟\nپاسخ. نرخِ خرابی‌های اساسیِ توربین با +971 MWh و سپس تأخیرِ همان رده با +809.\nتفسیر. تلاشِ داده جایی می‌رود که نتیجه حساس است: نرخ و زمانِ انتظارِ خرابی‌های اساسیِ توربین از قراردادِ خدمت و دادهٔ سازنده (U-133)، نه یکسان روی همه.\n\n\n\n52.7.7 روزِ خاموشیِ ترانسفورماتور\none main transformer out for 24 h: energy lost = output above 63 MW\n  days of the data year with nothing above 63 MW: 217\n  by quarter: 49, 58, 53, 57\n  worst day 120: 330 MWh; mean day 42 MWh\n  every quarter has days with no loss: the outage is\n  planned on the forecast (ch 51 window), not on the calendar\n\nمثال 52.73 (روزی بی‌زیان در هر فصل) پرسش. خاموشیِ یک‌روزهٔ یک ترانسفورماتور چه روزهایی بی‌زیان است؟\nپاسخ. ۲۱۷ روزِ سالِ داده هیچ توانی بالای 63 MW ندارند، در هر فصل بین ۴۹ تا ۵۸ روز. بدترین روز 330 MWh.\nتفسیر. کارِ ۲۴ساعتهٔ پیشگیرانهٔ ترانسفورماتور (مثال 52.3) با پیش‌بینی برنامه‌ریزی می‌شود (مثال 51.66)، نه با تقویم.\n\n\n\n52.7.8 محدودیت‌های داده و راستی‌آزمایی\nپروندهٔ قابلیتِ اطمینان بی بیانِ محدودیت‌هایش کامل نیست:\n\nنرخ‌ها آموزشی‌اند و برای بیشترِ رده‌ها کمتر از ده خرابی پشتِ سر دارند. فاصلهٔ اطمینانشان پهن است (مثال 52.49).\nنرخِ ثابت برای قطعه‌های فرسایشی، یاتاقان‌ها، باتری‌ها و پره‌ها، پس از چند سال کم‌برآورد می‌کند (مثال 52.47).\nاستقلال فرض شده، جز در سناریوی علتِ مشترک. کابل‌های مشترک و اتاق‌های مشترک بلوکِ خودشان را می‌خواهند (مثال 52.55).\nمیانگینِ توان برای هر رده به کار رفته است. خرابی در ماهِ پرباد بیشتر می‌برد.\n\nراستی‌آزمایی: آشتیِ ماهانهٔ دستورهای کار با رخدادهای اسکادا (بخش 52.10)، برازشِ دوبارهٔ نرخ‌ها پس از هر سال، و مقایسهٔ زیانِ پیش‌بینی‌شده با زیانِ ثبت‌شده به ازای علت (مثال 51.9).\n\n\n\n\n\n\nراهنماییخودآزمایی «ج»\n\n\n\n\nمرزِ پروندهٔ قابلیتِ اطمینان را بگویید و چرا باتری فقط در زمان شمرده می‌شود.\nعددِ اولویتِ خطر چه چیزی را پنهان می‌کند؟\nزیانِ ترانسفورماتورِ اصلی چگونه از سریِ زمانیِ توان حساب می‌شود؟\nچرا میانگینِ مونت‌کارلو کمی زیرِ جمعِ مورد انتظار است؟\nچرا دنباله برای بودجه و وام مهم است؟\nکدام سناریو رایگان است؟\nچهار محدودیتِ دادهٔ این پرونده را بگویید.\nشکل 52.8 را بخوانید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-g",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-g",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.8 چ. نگهداریِ وابسته به آب",
    "text": "52.8 چ. نگهداریِ وابسته به آب\nشستشوی ماژول‌ها کاری است با شش پیامد: آب، انرژیِ بازیافته، شکستگی و ضمانت، ایمنیِ کارگر، روان‌آب و بارِ نگهداریِ خودِ سامانهٔ شستشو. فصل‌های ۱۰ و ۲۹ محرکِ شستشو و ترازِ آب را طراحی کردند و فصلِ ۵۱ آن را در بهره‌برداری دید. این بخش روش و فاصلهٔ شستشو را با هر شش پیامد می‌سنجد (بخش 10.5، بخش 29.8).\n\n52.8.1 چهار روشِ شستشو\none cleaning campaign of the whole PV field by method (teaching data)\n  method              water m3  recov %  broken  crew h  runoff m3   cost u\n  truck + brush, RO        109      3.4     2.2     132         38    6,608\n  truck, HP lance          164      3.6     9.8     108         87    5,811\n  dry robot                  0      2.6     0.5      18          0    2,120\n  manual, low P, RO         87      3.5     1.1     540         27   21,862\n  the lance recovers most and breaks most (pressure above the\n  module maker's limit risks the warranty); the dry robot\n  uses no water and recovers least; manual work is gentle\n  and slow - the choice weighs all six columns, not one\n\nمثال 52.74 (شش ستون، نه یکی) پرسش. هر روش در یک دورهٔ شستشوی کلِ میدان چه می‌دهد و چه می‌گیرد؟\nپاسخ. نیزهٔ پرفشار بیشترین بازیافت (3.6 %) و بیشترین شکستگی (9.8 ماژول) را دارد. ربات خشک آب نمی‌خواهد و کمترین بازیافت (2.6 %) را دارد. شستشوی دستی ملایم و کند است: 540 ساعتِ گروه.\nتفسیر. فشارِ بالاتر از حدِ سازندهٔ ماژول ضمانت را به خطر می‌اندازد (بخش 41.5). انتخاب هر شش ستون را وزن می‌کند، نه یکی را.\n\n\n\n52.8.2 بهترین فاصلهٔ شستشو\nایده. اگر گردوغبار با نرخِ ثابتِ \\(r\\) در روز انرژیِ روزانهٔ \\(E\\) را با بهای \\(p\\) کم کند، زیانِ میانگین در فاصلهٔ \\(T\\) برابرِ \\(r E p T / 2\\) در روز است. با هزینهٔ هر دورهٔ \\(C\\)، هزینه در روز \\(c_\\text{d}\\) و بهترین فاصله \\(T^{*}\\) چنین‌اند:\n\\[\nc_\\text{d}(T) = \\frac{C}{T} + \\frac{r E p\\, T}{2}, \\qquad\nT^{*} = \\sqrt{\\frac{2C}{r E p}}\n\\tag{52.8}\\]\ncleaning interval: soiling 0.12 %/day of 300 MWh/day at 70 u/MWh\n  cost per day = C/T + r E p T / 2 ; best T = sqrt(2 C / (r E p))\n  method                C u    best T days   u per day\n  truck + brush, RO    6,608          23         577\n  truck, HP lance      5,811          21         541\n  dry robot            2,120          13         327\n  manual, low P, RO   21,862          42       1,050\n  a cheap campaign is worth doing often; the formula assumes a\n  steady soiling rate and full recovery (the robot recovers\n  less, breakage is not priced) - a dust storm resets it, so\n  the trigger of ch 10 (measured soiling ratio) overrides the\n  calendar\n\n\n\n\n\n\nشکل 52.9: هزینه در روزِ شستشو و گردوغبار با کامیون، برس و آبِ اسمزِ معکوس؛ کمینهٔ جمع نزدیکِ ۲۳ روز است.\n\n\n\n\nمثال 52.75 (بیست‌وسه روز با فرض‌هایش) پرسش. بهترین فاصله برای کامیون و برس چقدر است؟\nپاسخ. \\(r E p = 0.0012 \\times 300 \\times 70 = 25.2\\) واحد در روز به توانِ دو. \\(T^{*} = \\sqrt{2 \\times 6\\,608/25.2} = 23\\) روز، با هزینهٔ 577 واحد در روز.\nتفسیر. دورهٔ ارزان می‌ارزد که بیشتر تکرار شود. فرمول نرخِ ثابت و بازیافتِ کامل را فرض می‌کند. ربات کمتر بازمی‌یابد و شکستگی بها ندارد. طوفانِ گردوغبار نرخ را به هم می‌زند، پس محرکِ فصلِ ۱۰، نسبتِ آلودگیِ اندازه‌گیری‌شده، بر تقویم مقدم است.\n\n\n\n52.8.3 پسماندِ آبِ شستشو\nwhat the wash leaves behind: dissolved solids x water left to dry / area\n  RO permeate           2 mg/m2\n  raw well water       69 mg/m2  over the teaching limit\n  raw well water leaves a film of salts that soils faster than\n  the dust it removed - RO treatment (ch 29) is part of the\n  cleaning system, and its failure stops the campaign (ch 51)\n\nمثال 52.76 (آبی که آلوده‌تر از گردوغبار است) پرسش. پسماندِ شستشو با آبِ اسمزِ معکوس و آبِ خامِ چاه چقدر است؟\nپاسخ. 2 در برابرِ 69 mg/m²، دومی بالای حدِ آموزشیِ ۵۰.\nتفسیر. آبِ خامِ چاه لایه‌ای از نمک می‌گذارد که سریع‌تر از گردوغبارِ شسته‌شده کثیف می‌کند. تصفیهٔ اسمزِ معکوس بخشی از سامانهٔ شستشوست و خرابی‌اش دوره را متوقف می‌کند (مثال 51.56، مثال 51.57).\n\n\n\n52.8.4 شکستگی و ضمانت\nmodules broken or cracked a year at 8 campaigns (teaching rates)\n  truck + brush, RO    17.5\n  truck, HP lance      78.6\n  dry robot             4.4\n  manual, low P, RO     8.7\n  the lance's count is the visible part: micro-cracks show\n  later in EL images (ch 41) and the maker may refuse the claim\n  if the wash broke its limits - the method is written into\n  the O&M contract with the maker's cleaning instructions\n\nمثال 52.77 (ترک‌هایی که بعداً پیدا می‌شوند) پرسش. با هشت دوره در سال، هر روش چند ماژول می‌شکند؟\nپاسخ. نیزهٔ پرفشار 78.6، کامیون و برس 17.5، دستی 8.7 و ربات 4.4.\nتفسیر. عددِ نیزه بخشِ دیدنی است. ریزترک‌ها بعداً در تصویرهای الکترولومینسانس پیدا می‌شوند (بخش 41.6) و سازنده اگر شستشو حدهایش را شکسته باشد ادعا را رد می‌کند. روش با دستورِ شستشوی سازنده در قراردادِ بهره‌برداری و نگهداری نوشته می‌شود.\n\n\n\n52.8.5 شستشو در گرما\nwashing crews and heat: day hours (08-18) at or above 35 C: 202\n  night hours (20-06) in the year: 3,650, of them at or above 35 C: 1\n  washing at night keeps the crew out of the heat (ch 32), the\n  glass away from a cold-water shock on a hot module, and the\n  energy lost while washing near zero - it needs lighting,\n  a night permit and a fatigue-aware roster (ch 51)\n\nمثال 52.78 (شب برای گروه و برای شیشه) پرسش. چند ساعتِ روز و چند ساعتِ شب در سال گرمای 35 °C یا بیشتر دارند؟\nپاسخ. 202 ساعتِ روز (۸ تا ۱۸) و فقط ۱ ساعت از 3,650 ساعتِ شب (۲۰ تا ۶).\nتفسیر. شستشوی شبانه گروه را از گرما دور نگه می‌دارد (فصل 32)، شیشهٔ داغ را از شوکِ آبِ سرد و انرژیِ ازدست‌رفته را نزدیکِ صفر. نور، مجوزِ شبانه و فهرستِ شیفتِ آگاه از خستگی لازم دارد (مثال 51.5).\n\n\n\n52.8.6 روان‌آب\nrunoff from the arrays a year at 8 campaigns (m3)\n  truck + brush, RO      306\n  truck, HP lance        699\n  dry robot                0\n  manual, low P, RO      218\n  under the drip line the water cuts channels (ch 33 drip-line\n  erosion); the lance's runoff is the largest - the drainage\n  inspection after a campaign is a task in the plan (lesson B)\n\nمثال 52.79 (آبی که زیرِ لبهٔ ردیف کانال می‌کند) پرسش. کدام روش بیشترین روان‌آب را در سال دارد؟\nپاسخ. نیزهٔ پرفشار با 699 مترمکعب، در برابرِ 306 برای کامیون و برس.\nتفسیر. آب زیرِ لبهٔ ردیف کانال می‌کند (فصل 33). بازدیدِ زهکشی پس از هر دوره کاری در برنامهٔ پیشگیرانه است (بخش 52.3.11).\n\n\n\n52.8.7 نگهداریِ خودِ ربات‌ها\n2,100 cleaning robots (one a row), 0.4 failures a robot-year, 6 days to repair\n  robots down on an average day 13.8; rows cleaned on schedule 99.3%\n  a robot down in the dust season leaves its row soiling\n  while the others are clean: the row shows in the string\n  currents (lesson D) - robot spares are a cleaning-system\n  task in the CMMS like any other asset (lesson I)\n\nمثال 52.80 (ردیفی که تمیز نمی‌شود) پرسش. در یک روزِ میانگین چند ربات خرابند؟\nپاسخ. \\(2\\,100 \\times 0.4 \\times 6/365 = 13.8\\) ربات. 99.3 % ردیف‌ها طبقِ برنامه تمیز می‌شوند.\nتفسیر. رباتِ خراب در فصلِ گردوغبار ردیفش را کثیف می‌گذارد و ردیف در جریانِ رشته‌ها دیده می‌شود (بخشِ «ت»). یدکِ ربات کارِ سامانهٔ شستشوست، مثلِ هر دارایی دیگر در سامانهٔ مدیریتِ نگهداری (بخشِ «خ»).\n\n\n\n52.8.8 ربات در برابرِ کامیون در ده سال\ncleaning over 10 years at 6% (teaching costs)\n  truck + brush: 16 campaigns a year 105,722 u/yr -&gt; NPV 778,120 u\n  dry robots: capital 3,150,000 u, weekly runs and upkeep 236,240 u/yr,\n  plus energy not recovered 15,330 u/yr -&gt; NPV 5,001,577 u\n  the truck is cheaper here; the robot uses no\n  water - in a drought year (ch 51) water may decide what money\n  does not, so both are kept in the comparison\n\nمثال 52.81 (پول یک چیز می‌گوید، آب چیزِ دیگر) پرسش. در ده سال با نرخِ ۶ درصد، کدام ارزان‌تر است؟\nپاسخ. کامیون و برس با ارزشِ فعلیِ 778,120 واحد در برابرِ 5,001,577 برای ربات‌ها، با سرمایهٔ 3,150,000 و انرژیِ کمترِ بازیافته.\nتفسیر. ربات آب نمی‌خواهد. در سالِ خشکسالی (مثال 51.55) آب شاید چیزی را تعیین کند که پول نمی‌کند. پس هر دو در مقایسه می‌مانند.\n\n\n\n52.8.9 محرکِ ایستگاهِ آلودگی\nsoiling station: ratio over the year, wash when it falls below 0.97\n  washes triggered: 13; mean ratio 0.987\n  shortest gap 1 day(s), longest 104 days\n  storms bring the trigger early, rain postpones it: the\n  measured trigger (ch 10) spaces washes as the weather does,\n  where a fixed 23-day calendar would not; a one-day gap (a\n  storm right after a wash) shows the rule also needs a\n  minimum interval or a look at the dust forecast\n\nمثال 52.82 (شستشو به آهنگِ هوا) پرسش. محرکِ نسبتِ آلودگی چند شستشو در سال می‌خواهد؟\nپاسخ. ۱۳ شستشو با میانگینِ نسبتِ 0.987. کوتاه‌ترین فاصله یک روز و بلندترین ۱۰۴ روز.\nتفسیر. طوفان محرک را جلو می‌آورد و باران عقب می‌برد (بخش 10.5). فاصلهٔ یک‌روزه، طوفانی درست پس از شستشو، نشان می‌دهد قاعده یک فاصلهٔ کمینه یا نگاهی به پیش‌بینیِ گردوغبار هم می‌خواهد.\n\n\n\n52.8.10 آبِ شستشو در برابرِ چاه\nwater a year: 13 washes x 109.2 m3 = 1,420 m3 + other uses 8,030 m3\n  well at 40 m3/day: 14,600 m3; in a drought year at 50%: 7,300 m3\n  normal year covers (+5,150 m3); drought year does not cover (-2,150 m3)\n  in a drought, washes go by measured benefit only (ch 51) or\n  to the dry robot - the method choice of lesson G is also a\n  water decision\n\nمثال 52.83 (سالِ خشکسالی) پرسش. چاه در سالِ عادی و خشکسالی نیازِ آب را تأمین می‌کند؟\nپاسخ. سالِ عادی با +5,150 مترمکعب مازاد. سالِ خشکسالی با چاهِ نیمه −2,150 مترمکعب کم.\nتفسیر. در خشکسالی، شستشو فقط با سودِ اندازه‌گیری‌شده (مثال 51.55) یا با رباتِ خشک. انتخابِ روشِ بخشِ «چ» یک تصمیمِ آبی هم هست (مثال 51.58).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «چ»\n\n\n\n\nشش پیامدِ شستشو را بگویید.\nمعادلهٔ 52.8 را از زیانِ میانگین بسازید.\nفرض‌های بهترین فاصلهٔ شستشو کدام‌اند؟\nچرا آبِ خامِ چاه مناسبِ شستشو نیست؟\nچرا روشِ شستشو در قرارداد نوشته می‌شود؟\nشستشوی شبانه چه سودها و چه نیازهایی دارد؟\nروان‌آب چه کاری را به برنامهٔ نگهداری می‌افزاید؟\nشکل 52.9 را بخوانید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-h",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-h",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.9 ح. نگهداریِ دارایی‌های جمع‌آوری و صادرات",
    "text": "52.9 ح. نگهداریِ دارایی‌های جمع‌آوری و صادرات\nپست، خط یا کابلِ صادرات، سازه‌ها، اتصال‌ها و سرکابل‌ها، حفاظت و مخابرات، و راه‌های دسترسی میانِ نیروگاه و مالکِ شبکه تقسیم شده‌اند. نگهداریِ آن‌ها با مرزِ مالکیت آغاز می‌شود: چه کسی بازرسی می‌کند، چه کسی تعمیر، با کدام پنجرهٔ خاموشی، کدام یدک و کدام زمانِ پاسخ. فقط مسئولیت‌هایی آموزش داده می‌شوند که موافقت‌نامهٔ اتصالِ وارسی‌شده تعیین کرده است (بخش 23.2، بخش 51.12).\n\n52.9.1 بازرسی‌ها به ازای مالک\nexport-path inspections on day 365: interval and last done\n  132 kV line towers T01-T38        network owner 12 mo  day 160\n  line insulators and fittings      network owner 12 mo  day   0  OVERDUE\n  line corridor vegetation          plant          6 mo  day 200\n  plant HV bay (E1)                 plant         12 mo  day 300\n  grid HV bay                       network owner 12 mo  day 120\n  33 kV cable terminations          plant         12 mo  day 330\n  protection relays (plant end)     plant         48 mo  day   0\n  line differential teleprotection  shared        12 mo  day 250\n  access road to line towers        plant          6 mo  day 120  OVERDUE\n  overdue: 2, of which the plant's own: 1\n  the plant chases the network owner's overdue insulator\n  inspection through the interface agreement (ch 23) and fixes\n  its own road; the relays at the plant end were last tested\n  at commissioning (day 0) - due in the fourth year, not late\n\nمثال 52.84 (یکی از ما، یکی از مالکِ شبکه) پرسش. کدام بازرسی‌ها در روزِ ۳۶۵ از موعد گذشته‌اند؟\nپاسخ. دو: مقره‌ها و یراق‌آلاتِ خط، از مالکِ شبکه، که از راه‌اندازی بازرسی نشده‌اند، و راهِ دسترسی به دکل‌ها، از خودِ نیروگاه.\nتفسیر. نیروگاه بازرسیِ عقب‌افتادهٔ مالکِ شبکه را از راهِ موافقت‌نامهٔ واسط پیگیری و راهِ خودش را درست می‌کند. رله‌های سمتِ نیروگاه آخرین بار در راه‌اندازی آزموده شدند و موعدشان سالِ چهارم است، نه حالا.\n\n\n\n52.9.2 یدک‌های مسیرِ صادرات\nspares for the export path: needed by the repair plan and held\n  132 kV insulator string    needed   6  held   2  short 4\n  33 kV termination kit      needed  12  held   8  short 4\n  CT 600/1 A                 needed   2  held   0  short 2\n  surge arrester 132 kV      needed   3  held   1  short 2\n  4 lines short; the CT has none - a failed CT holds the\n  bay out for its lead time (ch 39: months), with the line\n  differential (ch 28) needing a matched replacement\n\nمثال 52.85 (ترانسفورماتورِ جریانی که یدک ندارد) پرسش. کدام یدک‌ها کم‌اند؟\nپاسخ. هر چهار سطر: چهار رشته مقره، چهار کیتِ سرکابل، دو ترانسفورماتورِ جریان که هیچ‌کدام موجود نیست، و دو برق‌گیر.\nتفسیر. ترانسفورماتورِ جریانِ خراب بی را به اندازهٔ زمانِ تحویلش، ماه‌ها، بیرون نگه می‌دارد (بخش 39.6). حفاظتِ دیفرانسیلِ خط (فصل 28) جایگزینِ هماهنگ می‌خواهد.\n\n\n\n52.9.3 خاموشیِ بازرسی در شب یا روز\nan 8-hour line outage for insulator inspection: energy not exported\n  08-16 on an average day: 410 MWh; 22-06: 201 MWh\n  the night saves 209 MWh an outage, but the network\n  owner's crews work days and a night outage needs lighting,\n  a night permit and access (ch 32): the window is agreed,\n  not chosen by the plant alone\n\nمثال 52.86 (پنجره‌ای که توافق می‌شود) پرسش. خاموشیِ هشت‌ساعتهٔ خط در روز و شب چقدر انرژی می‌برد؟\nپاسخ. 410 MWh از ۸ تا ۱۶ و 201 MWh از ۲۲ تا ۶ در یک روزِ میانگین.\nتفسیر. شب 209 MWh در هر خاموشی صرفه دارد، ولی گروه‌های مالکِ شبکه روز کار می‌کنند و خاموشیِ شبانه نور، مجوزِ شبانه و دسترسی می‌خواهد (فصل 32). پنجره توافق می‌شود، نه اینکه نیروگاه به‌تنهایی انتخاب کند (مثال 51.66).\n\n\n\n52.9.4 تدارکاتِ تعمیرِ خط\nایده. زمانِ بازگردانیِ خرابیِ ماندگارِ خط از چند مرحله ساخته می‌شود: گسیلِ گروه، گشت برای یافتنِ خرابی، تعمیر، و در بخشی از خرابی‌ها انتظار برای قطعه. هر مرحله یک توزیع است.\npermanent line fault: time to restore (Monte Carlo of the stages, h)\n  mobilise 2.0, find 1.5, repair 3.2 (medians); 30 % of faults need a part\n  restore: median 8.4 h, P90 66.4 h, mean 23.1 h\n  with the part always on site: mean 7.5 h, P90 10.6 h\n  the part, not the crew, makes the tail: insulators held on\n  site (lesson H spares) cut the worst outages\n\nمثال 52.87 (قطعه، نه گروه) پرسش. میانگین و صدک ۹۰ زمانِ بازگردانی با و بی قطعهٔ همیشه در محل؟\nپاسخ. میانگینِ 23.1 و صدک ۹۰ 66.4 ساعت. با قطعه در محل 7.5 و 10.6 ساعت.\nتفسیر. قطعه، نه گروه، دنباله را می‌سازد. مقره‌های نگه‌داشته در محل (مثال 52.85) بدترین ازکارافتادگی‌ها را کوتاه می‌کنند. خرابی‌های خطِ فصلِ ۵۱ میانگینِ 4.2 ساعت داشتند چون قطعه نخواستند (مثال 51.73).\n\n\n\n52.9.5 چه کسی چه چیزی را نگه می‌دارد\nthe export-path boundary: who maintains what\n  network owner (3):\n    - 132 kV line towers T01-T38\n    - line insulators and fittings\n    - grid HV bay\n  plant (5):\n    - line corridor vegetation\n    - plant HV bay (E1)\n    - 33 kV cable terminations\n    - protection relays (plant end)\n    - access road to line towers\n  shared (1):\n    - line differential teleprotection\n  'shared' needs both: the teleprotection has an end in each\n  substation and one test plan; the boundary drawing (ch 23)\n  and the service agreement name the response time for each\n\nمثال 52.88 (مشترک یعنی هر دو) پرسش. کدام دارایی مشترک است و چه چیزی لازم دارد؟\nپاسخ. حفاظتِ دیفرانسیلِ مخابراتیِ خط: یک سر در هر پست و یک برنامهٔ آزمون.\nتفسیر. نقشهٔ مرز (بخش 23.2) و قراردادِ خدمت زمانِ پاسخ را برای هر سطر نام می‌برند. سه سطر از مالکِ شبکه، پنج از نیروگاه و یک مشترک.\n\n\n\n52.9.6 یافته‌های سرکابل‌ها\n33 kV terminations: thermography findings by year (120 inspected)\n  year   found   re-made\n     1       7         1\n     2       3         0\n     3       2         1\n  findings fall after the first year (loose bolts from\n  installation, ch 49 torque) - a falling count is the sign\n  the inspection interval can be stretched, with the record\n  as its justification (lesson A)\n\nمثال 52.89 (شمارِ رو به کاهش و فاصلهٔ کشیده‌تر) پرسش. یافته‌های گرمانگاریِ سرکابل‌ها چه روندی دارند؟\nپاسخ. ۷، ۳ و ۲ یافته در سه سال از ۱۲۰ سرکابل.\nتفسیر. یافته‌ها پس از سالِ نخست کم شدند: پیچ‌های شلِ نصب (بخش 49.4). شمارِ رو به کاهش نشانهٔ آن است که فاصلهٔ بازرسی را می‌توان کشید، با همین سابقه به‌عنوانِ توجیه.\n\n\n\n52.9.7 گشتِ خط با پهپاد\n132 kV line patrol, 14.5 km (teaching rates)\n  method   hours   cost u   share of defects found\n  foot      23.2    1,044          70%\n  drone      5.1      812          85%\n  the drone is cheaper and finds more from above (insulators,\n  fittings); the foot patrol still sees the corridor and the\n  tower bases - the network owner's plan uses both (ch 51 K)\n\nمثال 52.90 (از بالا و از زمین) پرسش. پهپاد و پیاده چه می‌دهند؟\nپاسخ. پهپاد 5.1 ساعت و 812 واحد با یافتنِ 85 % عیب‌ها. پیاده 23.2 ساعت و 1,044 واحد با 70 %.\nتفسیر. پهپاد از بالا، مقره و یراق، را بهتر می‌بیند. گشتِ پیاده هنوز حریم و پای دکل‌ها را می‌بیند. برنامهٔ مالکِ شبکه هر دو را به کار می‌برد (بخش 51.12.1).\n\n\n\n52.9.8 یافتنِ جای خرابیِ کابل\n33 kV collector fault on a 4.5 km feeder: hours to locate (teaching)\n  sectionalise at joints and re-test     26 h\n  TDR from the end, then walk             9 h\n  TDR plus acoustic pinpointing           5 h\n  the location equipment and a trained contractor are part of\n  the spares plan; locating, not repairing, decided the 120 h\n  of ch 18 - measurements by qualified people under a permit\n\nمثال 52.91 (یافتن، نه تعمیر) پرسش. کدام روش زودتر جای خرابی را می‌یابد؟\nپاسخ. بازتاب‌سنجیِ زمانی همراه با تعیینِ دقیقِ صوتی در ۵ ساعت، در برابرِ ۲۶ ساعت با تقسیم در مفصل‌ها.\nتفسیر. تجهیزِ مکان‌یابی و پیمانکارِ آموزش‌دیده بخشی از برنامهٔ یدک‌اند. یافتن، نه تعمیر، ۱۲۰ ساعتِ فصلِ ۱۸ را تعیین کرد. اندازه‌گیری‌ها به دستِ افرادِ صلاحیت‌دار زیرِ مجوز انجام می‌شوند.\n\n\n\n52.9.9 ارزشِ یک ساعت پاسخِ مالکِ شبکه\nline faults 2 a year; each hour of response costs the mean\n  export of 33.8 MW\n  response h   MWh a year   u a year\n           4          270     18,913\n           8          540     37,827\n          24         1621    113,480\n  the service agreement with the network owner is negotiated\n  with this number: a 24-hour response costs 6 times a\n  4-hour one - the boundary of lesson H in money\n\nمثال 52.92 (مرزی که به پول درمی‌آید) پرسش. پاسخِ ۴، ۸ و ۲۴ ساعته به خرابیِ خط در سال چقدر می‌ارزد؟\nپاسخ. 18,913، 37,827 و 113,480 واحد برای دو خرابی در سال.\nتفسیر. پاسخِ ۲۴ساعته شش برابرِ پاسخِ ۴ساعته هزینه دارد. قراردادِ خدمت با مالکِ شبکه با همین عدد مذاکره می‌شود: مرزِ بخشِ «ح» به زبانِ پول.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ح»\n\n\n\n\nنگهداریِ دارایی‌های صادرات با چه سندی آغاز می‌شود؟\nچرا ترانسفورماتورِ جریانِ یدک برای بیِ خط مهم است؟\nخاموشیِ شبانه چه سود و چه نیازهایی دارد؟\nزمانِ بازگردانیِ خط از چه مرحله‌هایی ساخته می‌شود؟\nچرا قطعه دنبالهٔ زمانِ بازگردانی را می‌سازد؟\nداراییِ مشترک چه چیزی لازم دارد؟\nکاهشِ یافته‌ها چه چیزی را توجیه می‌کند؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-i",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-i",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.10 خ. سامانهٔ مدیریتِ نگهداری و جریانِ داده",
    "text": "52.10 خ. سامانهٔ مدیریتِ نگهداری و جریانِ داده\nسامانهٔ مدیریتِ نگهداری و مدیریتِ دارایی‌های سازمان حافظهٔ نگهداری‌اند: سلسله‌مراتبِ تجهیزات، برنامهٔ کارها، دستورهای کار با کار و قطعه، بازرسی‌ها، کدِ خرابی، شاهدِ تعمیر و آزمون، ضمانت، یدک و منسوخ‌شدن، و بازخورد به تحلیلِ قابلیتِ اطمینان و عملکرد. هر تحلیلِ این فصل به همین داده‌ها تکیه دارد. اگر داده ناقص باشد، تحلیل هم ناقص است (بخش 37.6.5، بخش 51.14).\n\n52.10.1 وارسی‌های کیفیتِ داده\nایده. هر دستورِ کار با چند قاعده وارسی می‌شود: داراییِ شناخته‌شده در سلسله‌مراتب، کدِ خرابی بر هر کارِ اصلاحی، کد از فهرستِ بسته، سابقهٔ آزمون پیش از بستن.\nwork orders checked: 10\n  no or unknown asset                2  WO-0431, WO-0490\n  corrective without a failure code  1  WO-0418\n  code not in the list               0\n  closed without a test record       1  WO-0418\n  open (not closed)                  2  WO-0460, WO-0502\n  3 of 10 orders fail a check: WT07's gearbox is\n  not in the hierarchy (the asset was never loaded), WO-0431\n  has no asset at all - neither reaches the reliability data\n\nمثال 52.93 (دارایی‌ای که هرگز بارگذاری نشد) پرسش. چند دستورِ کار دست‌کم یک وارسی را رد می‌کنند؟\nپاسخ. سه از ده: WO-0431 بی‌دارایی، WO-0490 با داراییِ بیرون از سلسله‌مراتب، و WO-0418 بی‌کد و بی‌سابقهٔ آزمون.\nتفسیر. جعبه‌دندهٔ WT07 در سلسله‌مراتب نیست، چون دارایی هرگز بارگذاری نشد. هیچ‌کدام از این سه به دادهٔ قابلیتِ اطمینان نمی‌رسند (مثال 51.83).\n\n\n\n52.10.2 تکرار از خودِ دستورها\nrepeat failures found by asset and failure code\n  =WT03-PIT PIT-BAT: WO-0460, WO-0461\n  the query works only on orders with an asset and a code:\n  WO-0418 (no code) may be a third pitch-battery failure on\n  WT03 - it cannot be counted, and lesson C's RCA misses it\n\nمثال 52.94 (تکراری که نمی‌شود شمرد) پرسش. پرسشِ تکرار از دستورهای کار چه می‌یابد و چه چیزی را از دست می‌دهد؟\nپاسخ. باتریِ گامِ T03 در WO-0460 و WO-0461. WO-0418 روی همان توربین کد ندارد و شاید سومین خرابیِ باتری باشد.\nتفسیر. پرسش فقط روی دستورهای دارای دارایی و کد کار می‌کند. علتِ ریشه‌ایِ بخشِ «پ» (مثال 52.36) سومین بار را از سابقه‌های دیگر یافت.\n\n\n\n52.10.3 ادعای ضمانت در مهلت\nwarranty: corrective orders with parts inside 24 months of COD\n  WO-0412 =WT03-CNV CNV-IGBT\n  WO-0430 =PVF2-3-CB01 FUSE-OPEN\n  WO-0431 (no asset) FUSE-OPEN\n  WO-0461 =WT03-PIT PIT-BAT\n  WO-0477 =PVF2-3-INV FAN\n  WO-0490 =WT07-GBX GBX-BRG\n  6 candidate claims; 5 have the asset, code and\n  test record a maker asks for - the rest are lost money unless\n  the records are completed before the warranty ends\n\nمثال 52.95 (پولی که با سابقه برمی‌گردد) پرسش. چند دستورِ کار نامزدِ ادعای ضمانت هستند و چند تا آماده‌اند؟\nپاسخ. شش نامزد و پنج آماده. WO-0431 دارایی ندارد.\nتفسیر. سازنده دارایی، کد و سابقهٔ آزمون می‌خواهد (بخش 39.6). بقیه پولِ ازدست‌رفته است، مگر آنکه سابقه پیش از پایانِ ضمانت کامل شود.\n\n\n\n52.10.4 میانگینِ زمانِ میانِ خرابی‌ها از دو منبع\nturbine converter failures in the first year, by source\n  SCADA events needing a visit: 14; work orders coded CNV: 9\n  MTBF from the orders 11,680 h, from SCADA 7,509 h\n  the orders undercount by 36%: uncoded or merged\n  visits - a reliability figure is only as good as the\n  orders behind it; the two sources are reconciled monthly\n\nمثال 52.96 (دستورهایی که کم می‌شمارند) پرسش. میانگین از دستورهای کار و از رخدادهای اسکادا چقدر است؟\nپاسخ. 11,680 ساعت از ۹ دستورِ کد‌دار و 7,509 ساعت از ۱۴ رخدادِ نیازمندِ بازدید. دستورها 36 % کم می‌شمارند.\nتفسیر. عددِ قابلیتِ اطمینان به اندازهٔ دستورهای پشتش خوب است. دو منبع هر ماه آشتی داده می‌شوند.\n\n\n\n52.10.5 از آلارم تا دستورِ کار\nSCADA alarm to work order: hours, ten corrective jobs\n    0.2   0.5   1.0   0.3  26.0   2.0   0.4  70.0   0.8   1.5\n  median 0.9 h; over a day: 2\n  the two late ones came in over a weekend with nobody\n  creating orders from alarms - an automatic order for set\n  alarm classes (with a person approving it) closes the gap\n\nمثال 52.97 (آخرِ هفته‌ای که کسی دستور نساخت) پرسش. میانهٔ زمان از آلارم تا دستورِ کار چقدر است و چند تا بیش از یک روز طول کشید؟\nپاسخ. میانهٔ 0.9 ساعت. دو مورد، ۲۶ و ۷۰ ساعت.\nتفسیر. آن دو در آخرِ هفته آمدند، وقتی کسی از آلارم‌ها دستور نمی‌ساخت. دستورِ خودکار برای رده‌های مشخصی از آلارم، با تأییدِ یک نفر، این شکاف را می‌بندد. این همان جابه‌جاییِ داده میانِ اسکادا و سامانهٔ نگهداری است که فصلِ ۳۵ طراحی کرد (بخش 35.7).\n\n\n\n52.10.6 منسوخ‌شدن\nobsolescence notices against stock and the need to end of life\n  IGBT stack PCI-5500    last-time buy 2031       held  2  need  4\n  pitch battery pack     end of production 2030   held  6  need 12\n  RTU CPU card           discontinued             held  1  need  3\n  SCADA server OS        support ends 2032        held  0  need  0\n  for parts: buy to the remaining need or plan a successor\n  (ch 53); for software: a migration plan, not a stock of\n  disks - an unsupported OS is a security finding (ch 36)\n\nمثال 52.98 (خرید تا پایان یا جانشین) پرسش. کدام قطعه‌ها کمتر از نیاز تا پایانِ عمر موجودی دارند؟\nپاسخ. تراشهٔ IGBT با ۲ در برابرِ ۴، بستهٔ باتریِ گام با ۶ در برابرِ ۱۲، و کارتِ پردازندهٔ پایانهٔ دوردست با ۱ در برابرِ ۳.\nتفسیر. برای قطعه‌ها، خریدِ پایانِ تولید تا نیازِ باقی‌مانده یا برنامهٔ جانشین (فصل 53). برای نرم‌افزار، برنامهٔ مهاجرت، نه انبارِ دیسک. سیستم‌عاملِ بی‌پشتیبانی یک یافتهٔ امنیتی است (بخش 36.4).\n\n\n\n52.10.7 کدِ «دیگر»\ncorrective orders of the year by failure code\n  OTHER       19\n  FUSE-OPEN   14\n  FAN         11\n  CNV-IGBT     9\n  PIT-BAT      7\n  HVAC-FLT     5\n  GBX-BRG      2\n  'OTHER' is 28% - the largest code: the list lacks the codes\n  people need; a monthly read of the 'OTHER' texts adds codes\n  (teaching rule: revise above 10 %)\n\nمثال 52.99 (فهرستی که کدهای لازم را ندارد) پرسش. کدِ «دیگر» چه سهمی دارد؟\nپاسخ. 28 %، بزرگ‌ترین کد.\nتفسیر. فهرست کدهایی را که آدم‌ها لازم دارند ندارد. خواندنِ ماهانهٔ متن‌های «دیگر» کد می‌افزاید (قاعدهٔ آموزشی: بازنگری بالای ۱۰ درصد).\n\n\n\n52.10.8 تأخیرِ بستنِ دستورها\ndays from work done to work order closed, sixteen orders\n   0  1  1  2  0 14  3  1 30  2  5  1 45  2  0  3\n  median 2.0 days; over a week: 3\n  an order closed a month late misses the monthly reliability\n  report and the warranty clock (lesson I): closing is part\n  of the job, done with the test record on site\n\nمثال 52.100 (بستن، بخشی از کار) پرسش. میانهٔ تأخیرِ بستن و دستورهای بیش از یک هفته؟\nپاسخ. میانهٔ ۲ روز و سه دستورِ بیش از یک هفته: ۱۴، ۳۰ و ۴۵ روز.\nتفسیر. دستوری که یک ماه دیر بسته شود گزارشِ ماهانهٔ قابلیتِ اطمینان و ساعتِ ضمانت را از دست می‌دهد (مثال 52.95). بستن بخشی از کار است و با سابقهٔ آزمون در محل انجام می‌شود.\n\n\n\n52.10.9 ممیزیِ میدانیِ دفترِ دارایی\nasset register checked in the field: 50 assets, nameplate against register\n  7 differ (14%); 95 % interval 7% to 26% (Wilson, ch 51)\n  serial numbers changed by repairs that never reached the\n  register: each one breaks a warranty claim and a failure\n  history - the fix is the change step in every work order\n\nمثال 52.101 (شماره‌سریالی که به دفتر نرسید) پرسش. چه سهمی از دارایی‌ها با دفتر نمی‌خوانند؟\nپاسخ. ۷ از ۵۰، 14 %، با فاصلهٔ ۹۵ درصدیِ ۷ تا ۲۶ درصد (معادلهٔ 51.2).\nتفسیر. شماره‌سریال‌هایی که با تعمیر عوض شدند و به دفتر نرسیدند. هر کدام یک ادعای ضمانت و یک سابقهٔ خرابی را می‌شکند. چاره گامِ تغییر در هر دستورِ کار است (مثال 51.82).\n\n\n\n52.10.10 قاعدهٔ نام‌گذاریِ دارایی‌ها\nasset IDs against the naming rule (ch 23 reference designations)\n  =PVF2-3-INV     ok\n  =PVF2-3-CB01    ok\n  =WT03-GBX       ok\n  WT07_GBX        BREAKS THE RULE\n  =BESS-A-PCS1    ok\n  =PVF2-3-cb02    BREAKS THE RULE\n  =WT11-YAW       ok\n  =SUB-T1         ok\n  =PVF1-1-INV-    BREAKS THE RULE\n  =BESS-A-C2      ok\n  3 of 10 break it: a lower-case letter, an underscore,\n  a trailing dash - each makes a second asset that the\n  history of the first never reaches\n\nمثال 52.102 (داراییِ دومی که سابقهٔ اولی به آن نمی‌رسد) پرسش. چند شناسه قاعده را می‌شکنند؟\nپاسخ. سه از ده: یک حرفِ کوچک، یک زیرخط و یک خطِ تیرهٔ پایانی.\nتفسیر. هر کدام دارایی دومی می‌سازد که سابقهٔ اولی هرگز به آن نمی‌رسد (بخش 23.4).\n\n\n\n52.10.11 خرابی‌ها به ازای هزینه در برابرِ شمار\ncorrective failures of the year: count and cost (k u, labour + parts)\n  code        count   each   total\n  FUSE-OPEN      14    0.3     4.2\n  FAN            11    0.6     6.6\n  CNV-IGBT        9   14.0   126.0\n  PIT-BAT         7    2.2    15.4\n  HVAC-FLT        5    6.5    32.5\n  GBX-BRG         2   85.0   170.0\n  first by count: FUSE-OPEN; first by cost: GBX-BRG (48% of 355 k u)\n  the two Pareto charts point at different work: count tells\n  the crew's load, cost (and energy, lesson F) tells where\n  improvement pays - both need labour and parts on each order\n\nمثال 52.103 (دو نمودارِ پارتو، دو کار) پرسش. کدام کد در شمار و کدام در هزینه اول است؟\nپاسخ. در شمار، فیوزِ باز با ۱۴. در هزینه، یاتاقانِ جعبه‌دنده با 170 هزار واحد، 48 % کلِ 355 هزار واحد.\nتفسیر. شمار بارِ گروه را می‌گوید. هزینه، و انرژی (بخشِ «ج»)، می‌گوید بهبود کجا می‌ارزد. هر دو به کار و قطعهٔ ثبت‌شده در هر دستور نیاز دارند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «خ»\n\n\n\n\nسامانهٔ مدیریتِ نگهداری چه چیزهایی را نگه می‌دارد؟\nچهار وارسیِ کیفیتِ دادهٔ دستورِ کار را بگویید.\nچرا دستورِ بی‌کد در پرسشِ تکرار دیده نمی‌شود؟\nسازنده برای ادعای ضمانت چه می‌خواهد؟\nچرا دستورهای کار خرابی‌ها را کم می‌شمارند؟\nدستورِ خودکار از آلارم چه شرطی دارد؟\nمنسوخ‌شدنِ قطعه و نرم‌افزار چه پاسخ‌هایی دارند؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-plantp",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-plantp",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.11 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "52.11 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\nthree numbers by hand\n  PV inverter: MTBF 8,760/0.5 = 17,520 h; A_i = 17,520/(17,520 + 24) = 0.99863\n  one main transformer unavailable 0.01 x 4,380/8,760 = 0.0050;\n  both out (independent) 2.5e-05: some export 0.999975\n  inverter spares: demand in 1,440 h = 10 x 0.5 x 1,440/8,760 = 0.82;\n  P(&lt;=0) 0.44, P(&lt;=1) 0.80, P(&lt;=2) 0.95 -&gt; 2 spares for 90 %\n\nمثال 52.104 (مقدماتی: سه عدد با دست) پرسش. دسترس‌پذیریِ ذاتیِ مبدّل، صادراتِ ممکن با دو ترانسفورماتور و یدکِ مبدّل‌ها را با دست حساب کنید.\nپاسخ. \\(A_\\text{i} = 17\\,520/(17\\,520 + 24) = 0.99863\\). یک ترانسفورماتور \\(0.01 \\times 4\\,380/8\\,760 = 0.0050\\) از دسترس خارج است و هر دو با هم \\(2.5 \\times 10^{-5}\\). میانگینِ نیاز به مبدّل در زمانِ تحویل 0.82: \\(P(N \\le 1) = 0.80\\) و \\(P(N \\le 2) = 0.95\\)، پس دو یدک برای ۹۰ درصد.\nبررسیِ معقول‌بودن. هر سه با برنامه می‌خوانند: مثال 52.3، مثال 52.51 و مثال 52.6.\nتفسیر. دو ترانسفورماتور «هیچ صادرات» را تقریباً حذف می‌کنند. ولی همان عددِ 0.0050 برای هر کدام، ساعت‌های صادراتِ محدود را می‌سازد (مثال 52.68).\n\nthe maintenance system after year one: what is in place\n  [x] a strategy for each asset class\n  [x] preventive plan with outage hours\n  [ ] hierarchy complete in the CMMS\n  [ ] a failure code on every corrective order\n  [ ] test record before an order closes\n  [x] RAM model inside a stated boundary\n  [ ] spares by Poisson and by consequence\n  [x] export boundary and response times agreed\n  [x] cleaning method chosen on six criteria\n  [ ] peer-ratio CUSUM watched every day\n  [ ] repeat-failure query run monthly\n  [ ] warranty records complete for claims\n  5 of 12 in place: the plans exist, the records that\n  prove and improve them do not yet - the open items are\n  data work (lesson I) and one daily habit (lesson D)\n\nمثال 52.105 (میانی: نظامِ نگهداری پس از سالِ نخست) پرسش. چه چیزی از نظامِ نگهداری سر جایش است؟\nپاسخ. پنج از دوازده: راهبرد، برنامهٔ پیشگیرانه، مدلِ قابلیتِ اطمینان، مرزِ صادرات و روشِ شستشو.\nتفسیر. برنامه‌ها هستند. سابقه‌هایی که آن‌ها را ثابت و بهتر می‌کنند هنوز نیستند. بیشترِ موردهای باز کارِ داده‌اند (بخشِ «خ») و یکی عادتی روزانه: پاییدنِ نسبت به همتایان (بخشِ «ت»).\n\nD-055 -&gt; D-056 maintenance and RAM basis (teaching, Plant P)\n  1. strategy by class from consequence and failure pattern;\n     condition-based for turbines' major parts, transformers, line\n  2. preventive plan: 4,683 h a year; outage work in low-resource\n     months (turbine services in June, not December)\n  3. RAM case inside the boundary units -&gt; POC meter: energy\n     availability 97.97 %; model 15.1's 98.42 % is optimistic\n  4. spares by Poisson and expected loss: two inverters, one\n     major turbine kit; transformer spare by loss (shared, ch 18)\n  5. daily peer-ratio CUSUM per PV block and per turbine\n  6. cleaning: truck + brush with RO water at night, trigger by\n     measured soiling (ch 10); no high-pressure lance\n  7. export assets: boundary, inspection plan and spares agreed\n     with the network owner; insulators held on site\n  8. CMMS: hierarchy complete, codes and test records required to\n     close, warranty claims from complete orders; monthly\n     reconciliation with SCADA events\n  open: U-133 (makers' maintenance manuals, failure data and\n  service-agreement terms; network owner's boundaries)\n\nمثال 52.106 (یکپارچه: مبنای نگهداری و قابلیتِ اطمینان) پرسش. مبنا را با موردهای باز بنویسید.\nپاسخ. هشت بندِ بالا، با موردِ بازِ U-133: دستورنامه‌های نگهداریِ سازندگان، دادهٔ خرابی و شرایطِ قراردادهای خدمت، و مرزهای نگهداریِ مالکِ شبکه.\nتفسیر. این تصمیمِ D-056 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفصلِ ۱۵: دسترس‌پذیریِ مدلِ ۱۵.۱ با 98.42 % حدودِ 0.45 واحد خوش‌بین است.\nفصلِ ۴۹: وارسیِ کششِ اتصال‌های فتوولتائیک باید کامل باشد، نه نمونه‌ای.\nفصلِ ۱۸: یدکِ مشترکِ ترانسفورماتور با زیانِ 136 MWh در سال سنجیده می‌شود.\nفصلِ ۳۷: پاییدنِ روزانهٔ مجموعِ تجمعی برای هر بلوک و هر توربین، و آشتیِ ماهانهٔ دستورهای کار با اسکادا.\nفصلِ ۵۳: منسوخ‌شدنِ تراشه‌های مبدّل و باتری‌های گام، برنامهٔ جانشین می‌خواهد.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-numbers",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-numbers",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.12 عددهای کلیدیِ نگهداری",
    "text": "52.12 عددهای کلیدیِ نگهداری\n\n\n\nجدول 52.1: عددهای کلیدیِ فصلِ ۵۲ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nعدد\nمقدار\nمنبع\n\n\n\n\nبارِ کارِ پیشگیرانه و اصلاحی\n4,683 و 851 ساعت\nمثال 52.1\n\n\nدسترس‌پذیریِ عملیاتیِ مبدّل\n0.9941\nمثال 52.3\n\n\nهشدار تا آلارمِ ارتعاش\n۳ هفته\nمثال 52.13\n\n\nآشکارسازی و انتظارِ قطعه در زمانِ ازکارافتادگی\n68 % و 30 %\nمثال 52.34\n\n\nنشانهٔ مجموعِ تجمعی در برابرِ یافتن\n۱ و ۴۳ روز\nمثال 52.42\n\n\nانرژیِ ازدست‌رفتهٔ پرونده و بخشِ پرهیزپذیر\n81.7 و 76.3 MWh\nمثال 52.46\n\n\nخرابی‌ها برای فاصلهٔ ضریبِ ۲\n۲۶\nمثال 52.49\n\n\nسهمِ خط در «هیچ صادرات»\n89 %\nمثال 52.52\n\n\nدسترس‌پذیریِ انرژیایی، پرونده و مدل\n97.97 % و 98.42 %\nمثال 52.68\n\n\nصدک ۹۰ زیانِ سالانه، بی و با یدک\n7,739 و 3,535 MWh\nمثال 52.69\n\n\nسرویس‌ها در خرداد به جای آذر\n1,369 MWh در سال\nمثال 52.70\n\n\nبهترین فاصلهٔ شستشو\n۲۳ روز\nمثال 52.75\n\n\nزمانِ بازگردانیِ خط، میانگین و صدک ۹۰\n23.1 و 66.4 ساعت\nمثال 52.87\n\n\nکم‌شماریِ دستورهای کار\n36 %\nمثال 52.96\n\n\nبهترین سنِ تعویضِ باتریِ گام\n3.25 سال\nمثال 52.57\n\n\nسهمِ کدِ «دیگر»\n28 %\nمثال 52.99\n\n\nبودجهٔ نگهداری برای هر مگاوات\n23.8 هزار واحد\nمثال 52.8\n\n\nفاصلهٔ آزمونِ روشن‌شدنِ دیزل برای یک درصد\n2.1 هفته\nمثال 52.63\n\n\nنظامِ نگهداری پس از سالِ نخست\n۵ از ۱۲\nمثال 52.105",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-design",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-design",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.13 گردشِ کارِ نگهداری و قابلیتِ اطمینان",
    "text": "52.13 گردشِ کارِ نگهداری و قابلیتِ اطمینان\n\n\nدارایی‌ها را در سلسله‌مراتبِ تجهیزات بارگذاری و برای هر رده پیامد و الگوی خرابی را تعیین کنید (بخش 52.2، بخش 52.10).\nراهبرد را انتخاب و برنامهٔ پیشگیرانه را با ساعت‌های گروه و ساعت‌های نیازمندِ خاموشی بسازید (بخش 52.2.1، بخش 52.3.11).\nنشانه‌های وضعیت را با ترازها و فاصلهٔ بازرسیِ برآمده از فاصلهٔ P-F بپایید (بخش 52.3).\nهر خرابی را با گاه‌شماری، اختیار، زنجیرهٔ علت با شاهد و پذیرشِ اندازه‌پذیر ببندید (بخش 52.4، بخش 52.5).\nپروندهٔ قابلیتِ اطمینان را درونِ مرزی روشن بسازید و فرض‌هایش را بنویسید (بخش 52.6، بخش 52.7).\nیدک‌ها را با پواسون و زیانِ مورد انتظار، و کارِ برنامه‌ریزی‌شده را با ماهِ کم‌منبع تصمیم بگیرید (بخش 52.7.4).\nشستشو و دارایی‌های صادرات را با مرز، روش و پنجره برنامه‌ریزی کنید (بخش 52.8، بخش 52.9).\nدستورهای کار را وارسی، با اسکادا آشتی و نرخ‌ها را هر سال دوباره برازش کنید (بخش 52.10).",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-lab",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-lab",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.14 آزمایشگاه‌های پایتونِ این فصل",
    "text": "52.14 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 52.2: آزمایشگاه‌های پایتونِ فصلِ ۵۲\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nرده‌های دارایی، کارهای پیشگیرانه، رخدادها، پرونده، شستشو، دارایی‌های صادرات، سلسله‌مراتب و دستورهای کار\n\n\nراهبرد\nexamples_a\nبارِ کار، راهبرد، سه دسترس‌پذیری، اولویت، خودی یا پیمانکار، یدک\n\n\nزیرسامانه‌ها\nexamples_b\nنمونهٔ رشته‌ها، ارتعاش، فاصلهٔ P-F، روغن، چاهکِ گرمایی، گازها، سایش، باتری، حس‌گر، فیبر\n\n\nتشخیص\nexamples_c\nگاه‌شماری، اختیار، علت، مرحله‌ها، پذیرش، تکرار، مجوزها\n\n\nپرونده\nlab_d\nکیفیتِ داده تا پذیرش و هزینه\n\n\nمدل‌ها\nexamples_e\nوایبول، فاصلهٔ اطمینان، رشد، نمودارِ بلوکی، درختِ خطا، علتِ مشترک، m از n، تخصیص\n\n\nتمرینِ نیروگاه\nlab_f\nدفترِ خرابی، انرژیِ ازدست‌رفته، مونت‌کارلو، سناریوها\n\n\nآب\nexamples_g\nروش‌ها، فاصله، پسماند، شکستگی، ساعت‌ها، روان‌آب، ربات‌ها\n\n\nصادرات\nexamples_h\nبازرسی‌ها، یدک، پنجره، تعمیرِ خط، مرز، سرکابل‌ها\n\n\nداده‌های نگهداری\nexamples_i\nوارسی‌ها، تکرار، ضمانت، دو منبع، از آلارم تا دستور، منسوخ‌شدن\n\n\nدورِ دوم\nexamples_s\nشاخص‌ها، سایشِ پره، باتریِ گام، رانهٔ ردیاب، پاسخِ پیمانکار، نسبتِ نرخ، جایگزینیِ سنی، جفتِ تعمیرپذیر، اهمیت، حساسیت، ربات و کامیون، گشتِ پهپاد، کدِ «دیگر»، تأخیرِ بستن\n\n\nدورِ سوم\nexamples_t\nبودجه، فرصت‌طلبانه، نقطهٔ داغ، رادیاتور، گازِ کلید، سلول‌ها، سمت‌گیری، علت‌ها، آماده‌به‌کار، بازنمونه‌گیری، تگرگ، روزِ خاموشی، ایستگاهِ آلودگی، خرابیِ کابل، دفترِ دارایی، نام‌گذاری\n\n\nدورِ چهارم\nexamples_u\nمنطقِ قابلیتِ اطمینان‌محور، خرابی‌های پنهان، ذخیرهٔ مشترک، حالتِ پشتیبان، آب در خشکسالی، پارتوی هزینه، ارزشِ پاسخ، مهارت‌ها، پراکندگیِ زمانِ تعمیر\n\n\nنیروگاهِ P\nintegrated\nبا دست، بازبینیِ سال، مبنای D-056\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ ram پایهٔ این برنامه‌هاست: سه دسترس‌پذیری، بلوک‌های سری و موازی و m از n، نمودارِ بلوکی، درختِ خطا با مجموعه‌های برشِ کمینه، ضریبِ بتا، وایبول، جایگزینیِ سنی، بازرسی‌ها درونِ فاصلهٔ P-F، یدکِ پواسونی و شبیه‌سازیِ واحدهای تعمیرپذیر با یدک. فاصلهٔ اطمینانِ نرخ، وایبول و رشد از ماژولِ performance فصلِ ۳۷ می‌آیند.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-mfg",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-mfg",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.15 ساخت و این فصل",
    "text": "52.15 ساخت و این فصل\nرابطِ این فصل با ساخت طراحی برای تعمیر، قطعه‌های سازنده، منسوخ‌شدن و سابقه‌های تعمیر و آزمون است. دسترسی به قطعه‌ها و تشخیص‌پذیری در طراحی ساخته می‌شوند (بخش 44.2، بخش 42.5): مبدّلی که تراشه‌اش بی پیاده‌کردنِ کلِ کابینت عوض شود، میانگینِ زمانِ تعمیرِ کوچک‌تری دارد. فهرستِ قطعه‌های سازنده، خریدِ پایانِ تولید و اطلاعیه‌های منسوخ‌شدن یدک‌ها را تعیین می‌کنند (مثال 52.98). سابقه‌های تعمیر و آزمون همان‌هایی‌اند که ادعای ضمانت (مثال 52.95) و خط‌مبنای کارخانه (بخش 40.5) به آن‌ها تکیه دارند. فصلِ ۵۳ همین سابقه‌ها را در تصمیمِ تعمیر، جایگزینی یا بازتوانی به کار می‌برد.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-std",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-std",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.16 جعبهٔ استاندارد و انطباق",
    "text": "52.16 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nقابلیتِ اطمینان: IEC 61078:2016 (STD-185، نمودارِ بلوکی)، IEC 61025:2006 (STD-184، درختِ خطا)، IEC 60812:2018 (STD-168، تحلیلِ حالت‌ها و اثرهای خرابی)، IEC 61649:2008 (STD-166، وایبول)، IEC 62740:2015 (STD-186، علتِ ریشه‌ای)، IEC 60300-3-3:2017 (STD-106، هزینهٔ چرخهٔ عمر).\nپایش و آزمون: ISO 20816-1:2026 (STD-043) و ISO 20816-21:2025 (STD-088، ارتعاشِ توربینِ بادی)، IEC 60599:2022 (STD-179، تفسیرِ گازها)، IEC 62446-1 و IEC TS 62446-3 (STD-063، STD-068، آزمون و گرمانگاریِ فتوولتائیک). در دسترس‌بودنِ توربین: IEC 61400-26-1:2019 (STD-165). دارایی‌ها: ISO 55000:2024 (STD-030).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند (STD-184 تا STD-186 در 2026-11-17). از هیچ‌کدام بند یا حد نقل نشده است. ترازهای ارتعاش، حدِ گازها، رده‌های گرمانگاری، نرخ‌های خرابی و هزینه‌ها آموزشی‌اند. حدهای واقعی را سازنده، متخصص، قرارداد و مالکِ شبکه می‌دهند (فصل‌های ۵۴ تا ۵۸).",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-deliverable",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-deliverable",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.17 تحویل‌دادنیِ نیروگاهِ P",
    "text": "52.17 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 52.3: سندهای فصلِ ۵۲ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-GEN-PRO-0007\nراهبرد و برنامهٔ نگهداری به ازای رده، با ساعت‌ها و خاموشی‌ها\nهر رده با پیامد، الگو و دلیل\n\n\nPLP-GEN-REG-0013\nدفترِ حالت‌های خرابی و بحرانیت\nشدت کنارِ عددِ اولویت، پیوند به بلوک\n\n\nPLP-GEN-CAL-0009\nپروندهٔ قابلیتِ اطمینان و دسترس‌پذیریِ انرژیایی با سناریوها\nمرز، فرض‌ها و محدودیت‌های داده نوشته\n\n\nPLP-GEN-PRO-0008\nجریانِ دادهٔ دستورِ کار: سلسله‌مراتب، کد، شاهد، ضمانت، آشتی با اسکادا\nوارسی‌ها پیش از بستن، آشتیِ ماهانه\n\n\nPLP-ELE-REG-0007\nمرز، برنامهٔ بازرسی و یدک‌های دارایی‌های صادرات\nتوافق‌شده با مالکِ شبکه\n\n\nPLP-GEN-REP-0015\nگزارشِ پروندهٔ عیب‌یابیِ PVF2-3 و اقدام‌ها\nزنجیرهٔ علت با شاهد، پذیرشِ اندازه‌پذیر\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-056: مبنای نگهداری و قابلیتِ اطمینان (مثال 52.106).\nفرض‌های A-530 تا A-537: رده‌ها و نرخ‌ها (A-530)، کارهای پیشگیرانه (A-531)، رخدادها و تشخیص (A-532)، پروندهٔ عیب‌یابی (A-533)، مدل‌ها و تمرینِ نیروگاه (A-534)، شستشو (A-535)، دارایی‌های صادرات (A-536)، دستورهای کار و سلسله‌مراتب (A-537).\nناشناختهٔ U-133: دستورنامه‌های نگهداریِ سازندگان، دادهٔ خرابی و شرایطِ قراردادهای خدمت، و مرزهای نگهداریِ مالکِ شبکه.\nپیوند به فصل‌های دیگر: فصل‌های ۳، ۱۸، ۳۷ و ۵۱ داده و روش را دادند. فصلِ ۵۳ تصمیم‌های چرخهٔ عمر را بر همین پرونده می‌سازد و فصلِ ۵۹ پروندهٔ شاهدِ یکپارچه را.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-summary",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-summary",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.18 جمع‌بندی",
    "text": "52.18 جمع‌بندی\n\nراهبرد: برای هر رده از پیامد و الگوی خرابی؛ بارِ کار در برابرِ گروه؛ سه دسترس‌پذیری که فاصلهٔ آخرشان انتظار است؛ یدک با پواسون و با پیامد (بخش 52.2).\nزیرسامانه‌ها: هر کدام نشانهٔ خودش را دارد؛ فاصلهٔ بازرسی از فاصلهٔ P-F و توانِ آشکارسازیِ هر بازرسی می‌آید؛ نرخِ تغییر بیش از تراز می‌گوید (بخش 52.3).\nتشخیص: رخدادها روی یک پایهٔ زمانی، اختیار پیش از کار، هر حلقهٔ علت با شاهد، پذیرش با عدد، و پرسشِ تکرار (بخش 52.4).\nپرونده: کیفیتِ داده نخست؛ نسبت به همتایان با مجموعِ تجمعی خرابی را در یک روز می‌یافت، نه در ۴۳ روز؛ پذیرش با همان نسبت (بخش 52.5).\nمدل‌ها: نرخِ ثابت در برابرِ فرسایش؛ میانگینِ زمانِ میانِ خرابی‌ها عمر نیست؛ نرخ با چند خرابی شناخته نمی‌شود؛ پرسش نمودار را تعیین می‌کند؛ علتِ مشترک و کابلِ مشترک فرضِ استقلال را می‌شکنند (بخش 52.6).\nنیروگاهِ P: مرزِ روشن؛ دسترس‌پذیریِ انرژیاییِ 97.97 % در برابرِ فرضِ 98.42 %؛ دنباله برای بودجه؛ زمانِ تعمیر، انتظار و ماهِ کارِ برنامه‌ریزی‌شده بزرگ‌ترین اهرم‌ها (بخش 52.7).\nآب، صادرات و داده: روشِ شستشو با شش پیامد و فاصلهٔ بهینه؛ مرز و یدکِ مسیرِ صادرات؛ دستورهای کار با دارایی، کد و شاهد، آشتی‌شده با اسکادا (بخش 52.8 تا بخش 52.10).\n\n\n52.18.1 واژگانِ فصلِ ۵۲\n\n\n\nجدول 52.4: واژگانِ فصلِ ۵۲\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nنگهداریِ پیشگیرانه\npreventive maintenance\n\n\n\nنگهداریِ وضعیت‌محور\ncondition-based maintenance\n\n\n\nنگهداریِ اصلاحی\ncorrective maintenance\n\n\n\nکار تا خرابی\nrun to failure\n\n\n\nدسترس‌پذیریِ ذاتی\ninherent availability\n\n\n\nدسترس‌پذیریِ حاصل\nachieved availability\n\n\n\nدسترس‌پذیریِ عملیاتی\noperational availability\n\n\n\nتأخیرِ پشتیبانی\nlogistics delay\n\n\n\nفاصلهٔ P-F\nP-F interval\n\n\n\nسرعتِ ارتعاش\nvibration velocity\n\n\n\nعلتِ ریشه‌ای\nroot cause\n\n\n\nتحویلِ پس از کار\nhand-back\n\n\n\nنسبت به همتایان\npeer ratio\n\n\n\nمجموعِ تجمعی\nCUSUM\n\n\n\nسامانهٔ تعمیرپذیر\nrepairable system\n\n\n\nشدتِ خرابی\nfailure intensity\n\n\n\nنمودارِ بلوکیِ قابلیتِ اطمینان\nreliability block diagram\n\n\n\nدرختِ خطا\nfault tree\n\n\n\nمجموعهٔ برشِ کمینه\nminimal cut set\n\n\n\nضریبِ بتا\nbeta factor\n\n\n\nکفایتِ داده\ndata sufficiency\n\n\n\nتخصیصِ قابلیتِ اطمینان\nreliability allocation\n\n\n\nپسماندِ شستشو\nwash residue\n\n\n\nادعای ضمانت\nwarranty claim\n\n\n\nسلسله‌مراتبِ تجهیزات\nequipment hierarchy\n\n\n\nخریدِ پایانِ تولید\nlast-time buy",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-assess",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-assess",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.19 ارزیابیِ پلکانی",
    "text": "52.19 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند برای هر رده راهبردِ نگهداری را با پیامد و الگوی خرابی انتخاب کند؛ نشانه‌های وضعیت را با فاصلهٔ بازرسیِ درست بپاید؛ خرابی را با شاهد تشخیص دهد و تعمیر را با عدد بپذیرد؛ مدل‌های قابلیتِ اطمینان را با فرض‌هایشان به کار برد؛ پروندهٔ قابلیتِ اطمینانِ نیروگاه را درونِ مرزی روشن با سناریوها و محدودیت‌های داده بسازد؛ و شستشو، دارایی‌های صادرات و دادهٔ نگهداری را اداره کند. پاسخ‌ها در بخش 52.20 آمده‌اند.\n\n52.19.1 پلهٔ ۱: مبانی\n\nتمرین 52.1 سه شکلِ نگهداری و کار تا خرابی را تعریف کنید.\n\n\nتمرین 52.2 معادلهٔ 52.1 را بنویسید.\n\n\nتمرین 52.3 تأخیرِ پشتیبانی چیست؟\n\n\nتمرین 52.4 قاعدهٔ اولویتِ درخواست‌های کار را بنویسید.\n\n\nتمرین 52.5 یدکِ پواسونی را تعریف کنید.\n\n\nتمرین 52.6 فاصلهٔ P-F را تعریف کنید.\n\n\nتمرین 52.7 ترازِ هشدار و آلارم را تعریف کنید.\n\n\nتمرین 52.8 شکل 52.1 را بخوانید.\n\n\nتمرین 52.9 نشانه‌های وضعیتِ هر زیرسامانه را بگویید.\n\n\nتمرین 52.10 ترتیبِ تشخیص را بگویید.\n\n\nتمرین 52.11 تحویلِ پس از کار چیست؟\n\n\nتمرین 52.12 مرحله‌های زمانِ ازکارافتادگی را بگویید.\n\n\nتمرین 52.13 گام‌های پروندهٔ عیب‌یابی را بگویید.\n\n\nتمرین 52.14 نسبت به همتایان چیست؟\n\n\nتمرین 52.15 شکل 52.2 را بخوانید.\n\n\nتمرین 52.16 شکل 52.3 را بخوانید.\n\n\nتمرین 52.17 معادلهٔ 52.2 را بنویسید.\n\n\nتمرین 52.18 معادلهٔ 52.3 را بنویسید.\n\n\nتمرین 52.19 شکل 52.4 را بخوانید.\n\n\nتمرین 52.20 معادلهٔ 52.4 را بنویسید.\n\n\nتمرین 52.21 سامانهٔ تعمیرپذیر و شدتِ خرابی را تعریف کنید.\n\n\nتمرین 52.22 شکل 52.5 را بخوانید.\n\n\nتمرین 52.23 شکل 52.6 را بخوانید.\n\n\nتمرین 52.24 مجموعهٔ برشِ کمینه را تعریف کنید.\n\n\nتمرین 52.25 معادلهٔ 52.5 را بنویسید.\n\n\nتمرین 52.26 مرزِ پروندهٔ قابلیتِ اطمینانِ نیروگاهِ P را بگویید.\n\n\nتمرین 52.27 شکل 52.8 را بخوانید.\n\n\nتمرین 52.28 شش پیامدِ شستشو را بگویید.\n\n\nتمرین 52.29 معادلهٔ 52.8 را بنویسید.\n\n\nتمرین 52.30 شکل 52.9 را بخوانید.\n\n\nتمرین 52.31 مرزِ نگهداریِ دارایی‌های صادرات را تعریف کنید.\n\n\nتمرین 52.32 سامانهٔ مدیریتِ نگهداری چه چیزهایی دارد؟\n\n\nتمرین 52.33 سه شاخصِ نگهداری را تعریف کنید.\n\n\nتمرین 52.34 کارِ عقب‌مانده چگونه به هفته‌های گروه تبدیل می‌شود؟\n\n\nتمرین 52.35 معادلهٔ 52.6 را بنویسید.\n\n\nتمرین 52.36 اهمیتِ بیرن‌باوم را تعریف کنید.\n\n\nتمرین 52.37 نسبتِ نرخ پیش و پس از اقدام چگونه آزموده می‌شود؟\n\n\nتمرین 52.38 نگهداریِ فرصت‌طلبانه چیست؟\n\n\nتمرین 52.39 آماده‌به‌کارِ سرد را با فرمول تعریف کنید.\n\n\nتمرین 52.40 بازنمونه‌گیری برای فاصلهٔ دسترس‌پذیری چگونه کار می‌کند؟\n\n\nتمرین 52.41 پنج پرسشِ منطقِ قابلیتِ اطمینان‌محور را به ترتیب بگویید.\n\n\nتمرین 52.42 معادلهٔ 52.7 را بنویسید.\n\n\nتمرین 52.43 شکل 52.7 را بخوانید.\n\n\nتمرین 52.44 ذخیرهٔ مشترکِ یدک چه شرط‌هایی دارد؟\n\n\n\n52.19.2 پلهٔ ۲: تحلیل\n\nتمرین 52.45 چرا ساعت‌های اصلاحی هر سال با دستورهای واقعی دوباره حساب می‌شوند؟\n\n\nتمرین 52.46 چرا نگهداریِ زمانی برای خرابیِ تصادفی سود ندارد؟\n\n\nتمرین 52.47 چرا فاصلهٔ دسترس‌پذیریِ حاصل و عملیاتی انتظار است؟\n\n\nتمرین 52.48 چرا درخواستِ کم‌پیامد هم تاریخ می‌گیرد؟\n\n\nتمرین 52.49 چرا زمانِ پاسخ در مقایسهٔ خودی و پیمانکار می‌آید؟\n\n\nتمرین 52.50 چرا یدکِ ترانسفورماتور با پیامد تصمیم گرفته می‌شود؟\n\n\nتمرین 52.51 چرا نمونهٔ ۵ درصدی خرابیِ نادر را نمی‌یابد؟\n\n\nتمرین 52.52 چرا خوانشِ ماهانه سه هفتهٔ هشدار تا آلارم را از دست می‌دهد؟\n\n\nتمرین 52.53 چرا بازرسیِ ضعیف باید پرشمار باشد؟\n\n\nتمرین 52.54 چرا دو نشانهٔ مستقل پروندهٔ تعمیر را می‌سازند؟\n\n\nتمرین 52.55 چرا روند بهتر از تقویم زمانِ تعویضِ صافی را می‌گوید؟\n\n\nتمرین 52.56 چرا گامِ نگهداری پس از افزایشِ گازها تفسیرِ تخصصی نیست؟\n\n\nتمرین 52.57 چرا سایشِ کلید دنبالِ خطاهاست؟\n\n\nتمرین 52.58 چرا کانتینرِ ۷ کمترین ظرفیت را دارد؟\n\n\nتمرین 52.59 چرا حس‌گرِ کثیف نسبتِ عملکرد را بالا نشان می‌دهد؟\n\n\nتمرین 52.60 چرا اسکادا به‌تنهایی شبکه را مقصر می‌دانست؟\n\n\nتمرین 52.61 چرا بازنشانیِ از راهِ دور ثبت می‌شود؟\n\n\nتمرین 52.62 چرا حلقهٔ بی‌شاهد پیش از اقدام وارسی می‌شود؟\n\n\nتمرین 52.63 چرا تعمیر باریکه‌ای از زمانِ ازکارافتادگی است؟\n\n\nتمرین 52.64 چرا دستورِ کارِ توربین هنوز باز است؟\n\n\nتمرین 52.65 چرا تعویضِ هر بارهٔ باتریِ گام کافی نیست؟\n\n\nتمرین 52.66 چرا بازنشانیِ میدانی که تعمیر شد مجوز می‌خواست؟\n\n\nتمرین 52.67 چرا بلوکِ «بهتر» بهتر نبود؟\n\n\nتمرین 52.68 چرا خرابی ۴۳ روز دیده نشد؟\n\n\nتمرین 52.69 چرا جای‌یابی پیش از رفتن به میدان انجام شد؟\n\n\nتمرین 52.70 چرا فیوزهای جعبهٔ خاموش زود عوض نشدند؟\n\n\nتمرین 52.71 چرا اقدامِ اصلاحی همهٔ کارِ یک گروه را می‌گیرد؟\n\n\nتمرین 52.72 چرا پذیرش با فاصلهٔ اطمینان است، نه با میانگین؟\n\n\nتمرین 52.73 چرا مدلِ نرخِ ثابت یدک‌ها را زود و کم می‌خرد؟\n\n\nتمرین 52.74 چرا میانگینِ زمانِ میانِ خرابی‌ها عمر نیست؟\n\n\nتمرین 52.75 چرا ادعای قابلیتِ اطمینانِ سازنده ادعاست؟\n\n\nتمرین 52.76 چرا نرخِ سالِ نخست سالِ پنجم را بیش از واقع نشان می‌دهد؟\n\n\nتمرین 52.77 چرا یک نمودارِ بلوکی بس نیست؟\n\n\nتمرین 52.78 چرا سهمِ علتِ مشترک در درخت کوچک بود؟\n\n\nتمرین 52.79 چرا افزونگی به اندازهٔ چیزهای مشترک است؟\n\n\nتمرین 52.80 چرا دسترس‌پذیریِ انرژیایی سنجه است؟\n\n\nتمرین 52.81 چرا علتِ مشترک بلوکِ خودش را می‌خواهد؟\n\n\nتمرین 52.82 چرا شکافِ باد به قراردادِ سرویس می‌رود؟\n\n\nتمرین 52.83 چرا عددِ اولویتِ خطر شدت را پنهان می‌کند؟\n\n\nتمرین 52.84 چرا فرضِ دسترس‌پذیریِ مدلِ ۱۵.۱ خوش‌بین بود؟\n\n\nتمرین 52.85 چرا بودجه و وام با دنباله کار می‌کنند؟\n\n\nتمرین 52.86 چرا جابه‌جاییِ سرویس‌ها رایگان است؟\n\n\nتمرین 52.87 چرا سه دسترس‌پذیری سه معنا دارند؟\n\n\nتمرین 52.88 چرا فشارِ بالا ضمانت را تهدید می‌کند؟\n\n\nتمرین 52.89 چرا محرکِ اندازه‌گیری‌شده بر تقویمِ شستشو مقدم است؟\n\n\nتمرین 52.90 چرا آبِ خامِ چاه آلوده‌تر از گردوغبار است؟\n\n\nتمرین 52.91 چرا شستشوی شبانه بهتر است؟\n\n\nتمرین 52.92 چرا پنجرهٔ خاموشیِ خط توافق می‌شود؟\n\n\nتمرین 52.93 چرا قطعه دنبالهٔ زمانِ بازگردانیِ خط را می‌سازد؟\n\n\nتمرین 52.94 چرا دستورهای کار خرابی‌ها را کم می‌شمارند؟\n\n\nتمرین 52.95 چرا دستورِ خودکار از آلارم تأییدِ یک نفر می‌خواهد؟\n\n\nتمرین 52.96 چرا سیستم‌عاملِ بی‌پشتیبانی یافتهٔ امنیتی است؟\n\n\nتمرین 52.97 چرا گروهِ دارای ساعتِ آزاد کارِ دیرکرده را درست نمی‌کند؟\n\n\nتمرین 52.98 چرا ردهٔ ۲ سایش زود تعمیر می‌شود؟\n\n\nتمرین 52.99 چرا تکرارِ خرابیِ باتریِ گام از پنکه بود؟\n\n\nتمرین 52.100 چرا آزمونِ حالتِ ایمن وضعیت را هم می‌سنجد؟\n\n\nتمرین 52.101 چرا قرارداد صدک و بیشینه می‌نویسد؟\n\n\nتمرین 52.102 چرا اقدام هنوز کارآمد بسته نمی‌شود؟\n\n\nتمرین 52.103 چرا جایگزینیِ سنی با نرخِ ثابت نمی‌ارزد؟\n\n\nتمرین 52.104 چرا یک گروهِ تعمیر احتمالِ هر دو خراب را دو برابر می‌کند؟\n\n\nتمرین 52.105 چرا بهبود جایی است که اهمیت هست؟\n\n\nتمرین 52.106 چرا تلاشِ داده یکسان پخش نمی‌شود؟\n\n\nتمرین 52.107 چرا ربات با هزینهٔ بیشتر هنوز در مقایسه است؟\n\n\nتمرین 52.108 چرا گشتِ پیاده هنوز لازم است؟\n\n\nتمرین 52.109 چرا کدِ «دیگر»ِ بزرگ فهرست را بازنگری می‌کند؟\n\n\nتمرین 52.110 چرا بستنِ دیرِ دستور هزینه دارد؟\n\n\nتمرین 52.111 چرا قراردادِ خدمتِ توربین بزرگ‌ترین تصمیمِ نگهداری است؟\n\n\nتمرین 52.112 چرا کارهای سررسید روی دستورِ اصلاحی نشان داده می‌شوند؟\n\n\nتمرین 52.113 چرا ماژولِ ردهٔ تعویض با تصویرش به ادعا می‌رود؟\n\n\nتمرین 52.114 چرا باقی‌مانده در برابرِ مدل بهتر از آستانه است؟\n\n\nتمرین 52.115 چرا نشتِ آرام با روند پیدا می‌شود؟\n\n\nتمرین 52.116 چرا سابقهٔ متعادل‌سازی سلولِ ضعیف را جدا می‌کند؟\n\n\nتمرین 52.117 چرا خطای سمت‌گیری بی آزمونِ اسکادا نادیدنی است؟\n\n\nتمرین 52.118 چرا تکنسین نخست پنکه و صافی را می‌بیند؟\n\n\nتمرین 52.119 چرا آماده‌به‌کارِ آزموده‌نشده می‌بازد؟\n\n\nتمرین 52.120 چرا یک سال تفاوتِ کوچکِ دسترس‌پذیری را نشان نمی‌دهد؟\n\n\nتمرین 52.121 چرا تگرگ رخدادِ خودش را در درخت دارد؟\n\n\nتمرین 52.122 چرا خاموشیِ ترانسفورماتور با پیش‌بینی برنامه‌ریزی می‌شود؟\n\n\nتمرین 52.123 چرا محرکِ شستشو فاصلهٔ کمینه هم می‌خواهد؟\n\n\nتمرین 52.124 چرا یافتنِ خرابیِ کابل زمان را تعیین می‌کند؟\n\n\nتمرین 52.125 چرا شماره‌سریالِ عوض‌شده ضمانت را می‌شکند؟\n\n\nتمرین 52.126 چرا شناسهٔ ناهمسان دارایی دوم می‌سازد؟\n\n\nتمرین 52.127 چرا خرابیِ پنهان فقط با آزمون پیدا می‌شود؟\n\n\nتمرین 52.128 چرا یک نفرِ صلاحیت‌دار خرابیِ پنهانِ گروه است؟\n\n\nتمرین 52.129 چرا دیزل از رله بیشتر آزمون می‌خواهد؟\n\n\nتمرین 52.130 چرا ذخیرهٔ مشترک کمتر از دو برابر می‌خواهد؟\n\n\nتمرین 52.131 چرا احتمالِ خرابیِ پشتیبان ثابت نیست؟\n\n\nتمرین 52.132 چرا میانگینِ زمانِ تعمیر به‌تنهایی گزارش نمی‌شود؟\n\n\nتمرین 52.133 چرا روشِ شستشو تصمیمِ آبی است؟\n\n\nتمرین 52.134 چرا زمانِ پاسخِ مالکِ شبکه پول است؟\n\n\nتمرین 52.135 چرا پارتوی شمار و هزینه فرق دارند؟\n\n\n\n52.19.3 پلهٔ ۳: کاربرد\n\nتمرین 52.136 ساعت‌های پیشگیرانه و اصلاحی و بارِ گروه؟\n\n\nتمرین 52.137 رده‌های وضعیت‌محور؟\n\n\nتمرین 52.138 دسترس‌پذیریِ عملیاتیِ مبدّل؟\n\n\nتمرین 52.139 نخستین درخواست؟\n\n\nتمرین 52.140 هزینهٔ خودی و پیمانکار و نقطهٔ سربه‌سر؟\n\n\nتمرین 52.141 یدکِ مبدّل و مبدّلِ باتری؟\n\n\nتمرین 52.142 احتمالِ یافتنِ رشتهٔ افت‌کرده؟\n\n\nتمرین 52.143 هفته‌های هشدار و آلارم؟\n\n\nتمرین 52.144 خوانش‌های دستیِ لازم؟\n\n\nتمرین 52.145 سریع‌ترین افزایشِ آهن؟\n\n\nتمرین 52.146 شیبِ دمای چاهکِ گرمایی؟\n\n\nتمرین 52.147 افزایشِ هیدروژن؟\n\n\nتمرین 52.148 سایشِ WS2؟\n\n\nتمرین 52.149 کانتینرِ کم‌ظرفیت؟\n\n\nتمرین 52.150 افتِ پیرانومتر؟\n\n\nتمرین 52.151 حاشیهٔ حلقهٔ غربی؟\n\n\nتمرین 52.152 ساعت‌های پیشگیرانهٔ فتوولتائیک؟\n\n\nتمرین 52.153 نخستین رخداد؟\n\n\nتمرین 52.154 کارهای نیازمندِ بهره‌بردارِ شبکه؟\n\n\nتمرین 52.155 حلقه‌های بی‌شاهد؟\n\n\nتمرین 52.156 سهمِ آشکارسازی و انتظار؟\n\n\nتمرین 52.157 بازه‌های ردشده و کم‌داده؟\n\n\nتمرین 52.158 دارایی‌های با تکرار؟\n\n\nتمرین 52.159 سابقه‌های گم‌شدهٔ مجوز؟\n\n\nتمرین 52.160 روزهای یخ‌زده و نسبتِ عملکردِ رانش؟\n\n\nتمرین 52.161 روزِ نشانه و تأخیر؟\n\n\nتمرین 52.162 جعبه‌های کم‌جریان؟\n\n\nتمرین 52.163 گام‌های ثبت‌شدهٔ تشخیص؟\n\n\nتمرین 52.164 ردیف‌های وارسی؟\n\n\nتمرین 52.165 پذیرش و انرژیِ ازدست‌رفته؟\n\n\nتمرین 52.166 میانگینِ عمرِ وایبول؟\n\n\nتمرین 52.167 میانگینِ زمانِ میانِ خرابی‌ها و بقای یک‌ساله؟\n\n\nتمرین 52.168 خرابی‌ها برای ضریبِ ۲؟\n\n\nتمرین 52.169 شیبِ رشد؟\n\n\nتمرین 52.170 صادراتِ ممکن و کامل؟\n\n\nتمرین 52.171 مجموعه‌های برش و سهمِ خط؟\n\n\nتمرین 52.172 جفتِ سرورها با ضریبِ بتای 0.10؟\n\n\nتمرین 52.173 همهٔ دوازده توربین؟\n\n\nتمرین 52.174 چهار بلوک، مستقل و با کابلِ مشترک؟\n\n\nتمرین 52.175 دسترس‌پذیریِ انرژیاییِ سالِ نخست؟\n\n\nتمرین 52.176 بالاترین عددِ اولویت؟\n\n\nتمرین 52.177 انرژیِ ازدست‌رفته و دسترس‌پذیری؟\n\n\nتمرین 52.178 مونت‌کارلو؟\n\n\nتمرین 52.179 صرفهٔ سرویس‌ها در خرداد؟\n\n\nتمرین 52.180 آبِ هر دوره با کامیون؟\n\n\nتمرین 52.181 بهترین فاصلهٔ شستشو؟\n\n\nتمرین 52.182 پسماندِ آبِ خام؟\n\n\nتمرین 52.183 شکستگیِ نیزه؟\n\n\nتمرین 52.184 ساعت‌های گرمِ روز؟\n\n\nتمرین 52.185 روان‌آبِ نیزه؟\n\n\nتمرین 52.186 ربات‌های خراب؟\n\n\nتمرین 52.187 بازرسی‌های عقب‌افتاده؟\n\n\nتمرین 52.188 سطرهای کمِ یدک؟\n\n\nتمرین 52.189 انرژیِ خاموشیِ روز و شب؟\n\n\nتمرین 52.190 زمانِ بازگردانیِ خط؟\n\n\nتمرین 52.191 دارایی‌ها به ازای مالک؟\n\n\nتمرین 52.192 دستورهای ردشده؟\n\n\nتمرین 52.193 جفت‌های تکرار؟\n\n\nتمرین 52.194 نامزدهای ضمانت؟\n\n\nتمرین 52.195 دو میانگین؟\n\n\nتمرین 52.196 انتقال‌های دیر؟\n\n\nتمرین 52.197 سه عددِ دستی؟\n\n\nتمرین 52.198 بازبینیِ نظامِ نگهداری؟\n\n\nتمرین 52.199 شاخص‌های سه‌ماهه؟\n\n\nتمرین 52.200 انرژیِ ازدست‌رفتهٔ ردهٔ ۳؟\n\n\nتمرین 52.201 عمرِ باتریِ گامِ T03؟\n\n\nتمرین 52.202 ردیف‌های پرچم‌خورده؟\n\n\nتمرین 52.203 رسیدن‌های دیر؟\n\n\nتمرین 52.204 نسبتِ نرخ؟\n\n\nتمرین 52.205 بهترین سنِ تعویض؟\n\n\nتمرین 52.206 هر دو ترانسفورماتور خراب؟\n\n\nتمرین 52.207 اهمیتِ خط؟\n\n\nتمرین 52.208 حساس‌ترین ورودی؟\n\n\nتمرین 52.209 ارزشِ فعلیِ کامیون و ربات؟\n\n\nتمرین 52.210 هزینهٔ گشت؟\n\n\nتمرین 52.211 سهمِ کدِ «دیگر»؟\n\n\nتمرین 52.212 تأخیرِ بستن؟\n\n\nتمرین 52.213 بودجه برای هر مگاوات؟\n\n\nتمرین 52.214 انرژیِ حفظ‌شدهٔ فرصت‌طلبانه؟\n\n\nتمرین 52.215 ماژول‌های ردهٔ تعویض؟\n\n\nتمرین 52.216 دمای اضافهٔ رادیاتورها؟\n\n\nتمرین 52.217 ماه‌ها تا آلارمِ گاز؟\n\n\nتمرین 52.218 رشدِ پراکندگیِ سلول‌ها؟\n\n\nتمرین 52.219 زیانِ سمت‌گیری؟\n\n\nتمرین 52.220 سهمِ دو علتِ محتمل؟\n\n\nتمرین 52.221 آماده‌به‌کار و موازی؟\n\n\nتمرین 52.222 فاصلهٔ دسترس‌پذیری؟\n\n\nتمرین 52.223 زیانِ تگرگ؟\n\n\nتمرین 52.224 روزهای بی‌زیان؟\n\n\nتمرین 52.225 شستشوهای محرک‌شده؟\n\n\nتمرین 52.226 سریع‌ترین مکان‌یابی؟\n\n\nتمرین 52.227 ناهمخوانیِ دفترِ دارایی؟\n\n\nتمرین 52.228 شناسه‌های ناهمسان؟\n\n\nتمرین 52.229 حالت‌های با آزمونِ یافتنِ خرابی؟\n\n\nتمرین 52.230 فاصله‌های آزمون؟\n\n\nتمرین 52.231 یدکِ یک نیروگاه و ذخیرهٔ مشترک؟\n\n\nتمرین 52.232 پشتیبانِ مرده با آزمونِ سالانه؟\n\n\nتمرین 52.233 حاشیهٔ آب در خشکسالی؟\n\n\nتمرین 52.234 نخستین در شمار و هزینه؟\n\n\nتمرین 52.235 ارزشِ پاسخ؟\n\n\nتمرین 52.236 مهارت‌های یک‌نفره؟\n\n\nتمرین 52.237 میانه، میانگین و صدک ۹۰؟\n\n\n\n52.19.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 52.238 راهبردِ نگهداریِ یک ردهٔ تازه، مثلاً ردیاب‌ها، را با پیامد و الگوی خرابی بنویسید.\n\n\nتمرین 52.239 فاصلهٔ بازرسیِ ارتعاش را برای فاصلهٔ P-F شش‌هفته‌ای طراحی کنید.\n\n\nتمرین 52.240 معیارِ پذیرشِ پس از تعمیرِ یک مبدّل را بنویسید.\n\n\nتمرین 52.241 پاییدنِ روزانهٔ نسبت به همتایان را برای توربین‌ها طراحی کنید.\n\n\nتمرین 52.242 نمودارِ بلوکیِ بلوکِ PVF2-3 از رشته تا شینهٔ 33 kV را بسازید.\n\n\nتمرین 52.243 درختِ خطای «باتری خدمت را نمی‌دهد» را بسازید.\n\n\nتمرین 52.244 سیاستِ یدکِ ترانسفورماتورِ اصلی را با زیانِ مورد انتظار بنویسید.\n\n\nتمرین 52.245 روشِ شستشو را با شش پیامد و قاعدهٔ خشکسالی انتخاب کنید.\n\n\nتمرین 52.246 قاعده‌های بستنِ دستورِ کار را بنویسید.\n\n\nتمرین 52.247 برنامهٔ آزمون‌های یافتنِ خرابی را برای همهٔ کارکردهای پنهانِ نیروگاه بنویسید.\n\n\n\n52.19.5 پلهٔ ۵: تسلط\n\nتمرین 52.248 تمرینِ تسلط: نمودارِ بلوکیِ محدود و دفترِ حالت‌های خرابیِ نیروگاهِ P را بسازید؛ دسترس‌پذیری و زیان را حساب کنید؛ زمانِ تعمیر، یدک، علتِ مشترک و کارِ برنامه‌ریزی‌شده را بیازمایید؛ محدودیت‌های داده و راستی‌آزمایی را بنویسید.\n\n\nتمرین 52.249 پروندهٔ عیب‌یابیِ یک توربین با افتِ تولیدِ بی‌توضیح را از کیفیتِ داده تا پذیرش بنویسید.\n\n\nتمرین 52.250 برنامهٔ دادهٔ نگهداری برای سالِ دوم بنویسید تا هفت موردِ بازِ بازبینی بسته شوند.\n\n\nتمرین 52.251 مرز و برنامهٔ نگهداریِ مسیرِ صادرات را با مالکِ شبکه بنویسید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-solutions",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-solutions",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.20 پاسخ‌نامه و راه‌حل‌ها",
    "text": "52.20 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 52.20.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 52.1. بخش 52.2.\n\n\nحل. تمرین 52.2. بخش 52.2.3.\n\n\nحل. تمرین 52.3. بخش 52.2.3.\n\n\nحل. تمرین 52.4. بخش 52.2.4.\n\n\nحل. تمرین 52.5. بخش 52.2.6.\n\n\nحل. تمرین 52.6. بخش 52.3.3.\n\n\nحل. تمرین 52.7. بخش 52.3.2.\n\n\nحل. تمرین 52.8. بخش 52.3.2.\n\n\nحل. تمرین 52.9. بخش 52.3.\n\n\nحل. تمرین 52.10. بخش 52.4.\n\n\nحل. تمرین 52.11. بخش 52.4.3.\n\n\nحل. تمرین 52.12. بخش 52.4.4.\n\n\nحل. تمرین 52.13. بخش 52.5.\n\n\nحل. تمرین 52.14. بخش 52.5.1.\n\n\nحل. تمرین 52.15. بخش 52.5.2.\n\n\nحل. تمرین 52.16. بخش 52.5.3.\n\n\nحل. تمرین 52.17. بخش 52.5.6.\n\n\nحل. تمرین 52.18. بخش 52.6.1.\n\n\nحل. تمرین 52.19. بخش 52.6.1.\n\n\nحل. تمرین 52.20. بخش 52.6.3.\n\n\nحل. تمرین 52.21. بخش 52.6.4.\n\n\nحل. تمرین 52.22. بخش 52.6.5.\n\n\nحل. تمرین 52.23. بخش 52.6.6.\n\n\nحل. تمرین 52.24. بخش 52.6.6.\n\n\nحل. تمرین 52.25. بخش 52.6.7.\n\n\nحل. تمرین 52.26. بخش 52.7.\n\n\nحل. تمرین 52.27. بخش 52.7.4.\n\n\nحل. تمرین 52.28. بخش 52.8.\n\n\nحل. تمرین 52.29. بخش 52.8.2.\n\n\nحل. تمرین 52.30. بخش 52.8.2.\n\n\nحل. تمرین 52.31. بخش 52.9.5.\n\n\nحل. تمرین 52.32. بخش 52.10.\n\n\nحل. تمرین 52.33. بخش 52.2.7.\n\n\nحل. تمرین 52.34. بخش 52.2.7.\n\n\nحل. تمرین 52.35. بخش 52.6.11.\n\n\nحل. تمرین 52.36. بخش 52.6.13.\n\n\nحل. تمرین 52.37. بخش 52.4.9.\n\n\nحل. تمرین 52.38. بخش 52.2.9.\n\n\nحل. تمرین 52.39. بخش 52.6.14.\n\n\nحل. تمرین 52.40. بخش 52.6.15.\n\n\nحل. تمرین 52.41. بخش 52.2.10.\n\n\nحل. تمرین 52.42. بخش 52.6.17.\n\n\nحل. تمرین 52.43. بخش 52.6.17.\n\n\nحل. تمرین 52.44. بخش 52.6.18.\n\n\nحل. تمرین 52.45. مثال 52.1.\n\n\nحل. تمرین 52.46. مثال 52.2.\n\n\nحل. تمرین 52.47. مثال 52.3.\n\n\nحل. تمرین 52.48. مثال 52.4.\n\n\nحل. تمرین 52.49. مثال 52.5.\n\n\nحل. تمرین 52.50. مثال 52.6.\n\n\nحل. تمرین 52.51. مثال 52.12.\n\n\nحل. تمرین 52.52. مثال 52.13.\n\n\nحل. تمرین 52.53. مثال 52.14.\n\n\nحل. تمرین 52.54. مثال 52.15.\n\n\nحل. تمرین 52.55. مثال 52.16.\n\n\nحل. تمرین 52.56. مثال 52.17.\n\n\nحل. تمرین 52.57. مثال 52.18.\n\n\nحل. تمرین 52.58. مثال 52.19.\n\n\nحل. تمرین 52.59. مثال 52.20.\n\n\nحل. تمرین 52.60. مثال 52.31.\n\n\nحل. تمرین 52.61. مثال 52.32.\n\n\nحل. تمرین 52.62. مثال 52.33.\n\n\nحل. تمرین 52.63. مثال 52.34.\n\n\nحل. تمرین 52.64. مثال 52.35.\n\n\nحل. تمرین 52.65. مثال 52.36.\n\n\nحل. تمرین 52.66. مثال 52.37.\n\n\nحل. تمرین 52.67. مثال 52.41.\n\n\nحل. تمرین 52.68. مثال 52.42.\n\n\nحل. تمرین 52.69. مثال 52.43.\n\n\nحل. تمرین 52.70. مثال 52.44.\n\n\nحل. تمرین 52.71. مثال 52.45.\n\n\nحل. تمرین 52.72. مثال 52.46.\n\n\nحل. تمرین 52.73. مثال 52.47.\n\n\nحل. تمرین 52.74. مثال 52.48.\n\n\nحل. تمرین 52.75. مثال 52.49.\n\n\nحل. تمرین 52.76. مثال 52.50.\n\n\nحل. تمرین 52.77. مثال 52.51.\n\n\nحل. تمرین 52.78. مثال 52.52.\n\n\nحل. تمرین 52.79. مثال 52.53.\n\n\nحل. تمرین 52.80. مثال 52.54.\n\n\nحل. تمرین 52.81. مثال 52.55.\n\n\nحل. تمرین 52.82. مثال 52.56.\n\n\nحل. تمرین 52.83. مثال 52.67.\n\n\nحل. تمرین 52.84. مثال 52.68.\n\n\nحل. تمرین 52.85. مثال 52.69.\n\n\nحل. تمرین 52.86. مثال 52.70.\n\n\nحل. تمرین 52.87. مثال 52.71.\n\n\nحل. تمرین 52.88. مثال 52.74.\n\n\nحل. تمرین 52.89. مثال 52.75.\n\n\nحل. تمرین 52.90. مثال 52.76.\n\n\nحل. تمرین 52.91. مثال 52.78.\n\n\nحل. تمرین 52.92. مثال 52.86.\n\n\nحل. تمرین 52.93. مثال 52.87.\n\n\nحل. تمرین 52.94. مثال 52.96.\n\n\nحل. تمرین 52.95. مثال 52.97.\n\n\nحل. تمرین 52.96. مثال 52.98.\n\n\nحل. تمرین 52.97. مثال 52.7.\n\n\nحل. تمرین 52.98. مثال 52.23.\n\n\nحل. تمرین 52.99. مثال 52.24.\n\n\nحل. تمرین 52.100. مثال 52.25.\n\n\nحل. تمرین 52.101. مثال 52.38.\n\n\nحل. تمرین 52.102. مثال 52.39.\n\n\nحل. تمرین 52.103. مثال 52.57.\n\n\nحل. تمرین 52.104. مثال 52.58.\n\n\nحل. تمرین 52.105. مثال 52.59.\n\n\nحل. تمرین 52.106. مثال 52.72.\n\n\nحل. تمرین 52.107. مثال 52.81.\n\n\nحل. تمرین 52.108. مثال 52.90.\n\n\nحل. تمرین 52.109. مثال 52.99.\n\n\nحل. تمرین 52.110. مثال 52.100.\n\n\nحل. تمرین 52.111. مثال 52.8.\n\n\nحل. تمرین 52.112. مثال 52.9.\n\n\nحل. تمرین 52.113. مثال 52.26.\n\n\nحل. تمرین 52.114. مثال 52.27.\n\n\nحل. تمرین 52.115. مثال 52.28.\n\n\nحل. تمرین 52.116. مثال 52.29.\n\n\nحل. تمرین 52.117. مثال 52.30.\n\n\nحل. تمرین 52.118. مثال 52.40.\n\n\nحل. تمرین 52.119. مثال 52.60.\n\n\nحل. تمرین 52.120. مثال 52.61.\n\n\nحل. تمرین 52.121. مثال 52.62.\n\n\nحل. تمرین 52.122. مثال 52.73.\n\n\nحل. تمرین 52.123. مثال 52.82.\n\n\nحل. تمرین 52.124. مثال 52.91.\n\n\nحل. تمرین 52.125. مثال 52.101.\n\n\nحل. تمرین 52.126. مثال 52.102.\n\n\nحل. تمرین 52.127. مثال 52.10.\n\n\nحل. تمرین 52.128. مثال 52.11.\n\n\nحل. تمرین 52.129. مثال 52.63.\n\n\nحل. تمرین 52.130. مثال 52.64.\n\n\nحل. تمرین 52.131. مثال 52.65.\n\n\nحل. تمرین 52.132. مثال 52.66.\n\n\nحل. تمرین 52.133. مثال 52.83.\n\n\nحل. تمرین 52.134. مثال 52.92.\n\n\nحل. تمرین 52.135. مثال 52.103.\n\n\nحل. تمرین 52.136. P01: 4,683، 851، 47 %.\n\n\nحل. تمرین 52.137. P02: ۴.\n\n\nحل. تمرین 52.138. P03: 0.9941.\n\n\nحل. تمرین 52.139. P04.\n\n\nحل. تمرین 52.140. P05: ۹۵۰ ساعت.\n\n\nحل. تمرین 52.141. P06: ۲ و ۱.\n\n\nحل. تمرین 52.142. P07: 46 %.\n\n\nحل. تمرین 52.143. P08: ۳۵ و ۳۸.\n\n\nحل. تمرین 52.144. P09: ۴، هر دو هفته.\n\n\nحل. تمرین 52.145. P10: T07.\n\n\nحل. تمرین 52.146. P11: 0.89 کلوین در ماه.\n\n\nحل. تمرین 52.147. P12: 2.7 برابر.\n\n\nحل. تمرین 52.148. P13: 2.8 %.\n\n\nحل. تمرین 52.149. P14: ۷.\n\n\nحل. تمرین 52.150. P15: 2.1 %.\n\n\nحل. تمرین 52.151. P16: 0.4 dB.\n\n\nحل. تمرین 52.152. P17: 3,629.\n\n\nحل. تمرین 52.153. P18.\n\n\nحل. تمرین 52.154. P19: ۲.\n\n\nحل. تمرین 52.155. P20: ۱.\n\n\nحل. تمرین 52.156. P21: 68 % و 30 %.\n\n\nحل. تمرین 52.157. P22.\n\n\nحل. تمرین 52.158. P23.\n\n\nحل. تمرین 52.159. P24.\n\n\nحل. تمرین 52.160. P25.\n\n\nحل. تمرین 52.161. P26: ۵۳ و ۴۳.\n\n\nحل. تمرین 52.162. P27: CB07 و CB14.\n\n\nحل. تمرین 52.163. P28: ۵.\n\n\nحل. تمرین 52.164. P29: ۶۴.\n\n\nحل. تمرین 52.165. P30: 81.7 MWh.\n\n\nحل. تمرین 52.166. P31: 53,236 ساعت.\n\n\nحل. تمرین 52.167. P32: 61 %.\n\n\nحل. تمرین 52.168. P33: ۲۶.\n\n\nحل. تمرین 52.169. P34: 0.57.\n\n\nحل. تمرین 52.170. P35.\n\n\nحل. تمرین 52.171. P36: ۶ و 89 %.\n\n\nحل. تمرین 52.172. P37.\n\n\nحل. تمرین 52.173. P38: 0.785.\n\n\nحل. تمرین 52.174. P39.\n\n\nحل. تمرین 52.175. P40: 96.5 %.\n\n\nحل. تمرین 52.176. P41.\n\n\nحل. تمرین 52.177. P42: 97.97 %.\n\n\nحل. تمرین 52.178. P43.\n\n\nحل. تمرین 52.179. P44: 1,369 MWh.\n\n\nحل. تمرین 52.180. P45: ۱۰۹ مترمکعب.\n\n\nحل. تمرین 52.181. P46: ۲۳ روز.\n\n\nحل. تمرین 52.182. P47: 69 mg/m².\n\n\nحل. تمرین 52.183. P48.\n\n\nحل. تمرین 52.184. P49: ۲۰۲.\n\n\nحل. تمرین 52.185. P50.\n\n\nحل. تمرین 52.186. P51: 13.8.\n\n\nحل. تمرین 52.187. P52: ۲.\n\n\nحل. تمرین 52.188. P53: ۴.\n\n\nحل. تمرین 52.189. P54.\n\n\nحل. تمرین 52.190. P55.\n\n\nحل. تمرین 52.191. P56.\n\n\nحل. تمرین 52.192. P57: ۳.\n\n\nحل. تمرین 52.193. P58: ۱.\n\n\nحل. تمرین 52.194. P59: ۶ و ۵.\n\n\nحل. تمرین 52.195. P60.\n\n\nحل. تمرین 52.196. P61: ۲.\n\n\nحل. تمرین 52.197. P62.\n\n\nحل. تمرین 52.198. P63: ۵ از ۱۲.\n\n\nحل. تمرین 52.199. P64: 88 % و 5.5 هفته.\n\n\nحل. تمرین 52.200. P65: ۴۸۳ مگاوات‌ساعت.\n\n\nحل. تمرین 52.201. P66: 2.0 سال.\n\n\nحل. تمرین 52.202. P67.\n\n\nحل. تمرین 52.203. P68: ۴.\n\n\nحل. تمرین 52.204. P69: 0.22.\n\n\nحل. تمرین 52.205. P70: 3.25 سال.\n\n\nحل. تمرین 52.206. P71.\n\n\nحل. تمرین 52.207. P72.\n\n\nحل. تمرین 52.208. P73.\n\n\nحل. تمرین 52.209. P74.\n\n\nحل. تمرین 52.210. P75.\n\n\nحل. تمرین 52.211. P76: 28 %.\n\n\nحل. تمرین 52.212. P77.\n\n\nحل. تمرین 52.213. P78: 23.8 هزار واحد.\n\n\nحل. تمرین 52.214. P79: ۱۰۱ مگاوات‌ساعت.\n\n\nحل. تمرین 52.215. P80: ۴.\n\n\nحل. تمرین 52.216. P81: 4.5 کلوین.\n\n\nحل. تمرین 52.217. P82: ۴.\n\n\nحل. تمرین 52.218. P83: ۱۳ میلی‌ولت.\n\n\nحل. تمرین 52.219. P84: 176 MWh.\n\n\nحل. تمرین 52.220. P85: 72 %.\n\n\nحل. تمرین 52.221. P86.\n\n\nحل. تمرین 52.222. P87.\n\n\nحل. تمرین 52.223. P88.\n\n\nحل. تمرین 52.224. P89: ۲۱۷.\n\n\nحل. تمرین 52.225. P90: ۱۳.\n\n\nحل. تمرین 52.226. P91: ۵ ساعت.\n\n\nحل. تمرین 52.227. P92: 14 %.\n\n\nحل. تمرین 52.228. P93: ۳.\n\n\nحل. تمرین 52.229. P94: ۳.\n\n\nحل. تمرین 52.230. P95.\n\n\nحل. تمرین 52.231. P96: ۳ و ۴.\n\n\nحل. تمرین 52.232. P97: 0.025.\n\n\nحل. تمرین 52.233. P98.\n\n\nحل. تمرین 52.234. P99.\n\n\nحل. تمرین 52.235. P100.\n\n\nحل. تمرین 52.236. P101: ۲.\n\n\nحل. تمرین 52.237. P102.\n\n\nحل. تمرین 52.238. معیار: بخش 52.2.2.\n\n\nحل. تمرین 52.239. معیار: مثال 52.14.\n\n\nحل. تمرین 52.240. معیار: مثال 52.35، معادلهٔ 52.2.\n\n\nحل. تمرین 52.241. معیار: بخش 52.5.2.\n\n\nحل. تمرین 52.242. معیار: بخش 52.6.5.\n\n\nحل. تمرین 52.243. معیار: بخش 52.6.6، مثال 51.67.\n\n\nحل. تمرین 52.244. معیار: مثال 52.70.\n\n\nحل. تمرین 52.245. معیار: بخش 52.8، مثال 51.55.\n\n\nحل. تمرین 52.246. معیار: بخش 52.10.1.\n\n\nحل. تمرین 52.247. معیار: معادلهٔ 52.7، مثال 52.10.\n\n\nحل. تمرین 52.248. معیار: بخش 52.7، PLP-GEN-CAL-0009.\n\n\nحل. تمرین 52.249. معیار: بخش 52.5، بخش 52.4.\n\n\nحل. تمرین 52.250. معیار: مثال 52.105، بخش 52.10.\n\n\nحل. تمرین 52.251. معیار: بخش 52.9، PLP-ELE-REG-0007.\n\n\n52.20.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 PM / CM hours / crew load: 4,683 / 851 / 47%\nP02 classes given 'condition-based': 4\nP03 operational availability, PV inverter: 0.9941\nP04 first request: BESS-A container 2 HVAC fault\nP05 in-house / contractor / break-even: 92,000 / 102,000 u / 950 h\nP06 spares inverter / PCS: 2 / 1\nP07 sample size / chance to find one bad string: 210 / 46%\nP08 vibration alert / alarm week: 35 / 38\nP09 hand readings needed / interval: 4 / 2.0 weeks\nP10 fastest oil iron rise: T07 +5.7 ppm/month\nP11 heat-sink slope / filters changed: 0.89 K/month / month 8\nP12 H2 rise in a quarter: x2.7\nP13 WS2 wear used: 2.8%\nP14 container below median - 1.5: [7]\nP15 pyranometer drop before cleaning: 2.1%\nP16 west ring margin: 0.4 dB\nP17 PV preventive hours: 3,629\nP18 first event / unit that rode through: WS1 relay / T04\nP19 tasks needing the grid operator: 2\nP20 RCA links without evidence: 1\nP21 detect / wait-parts share of down time: 68% / 30%\nP22 failing bins / thin bins: [6] / [4]\nP23 assets with repeats: =WT03-PIT, =PVF2-3-CB01\nP24 missing permit / isolation / hand-back: [1, 2, 2]\nP25 frozen days / PR in the drift: [88, 89] / 1.078\nP26 CUSUM day / delay / found: 53 / 1 / 95\nP27 low combiners: CB07, CB14\nP28 diagnosis steps recorded: 5\nP29 root-cause links without evidence / rows to check: 0 / 64\nP30 accept mean / +/- / lost / avoidable: 0.9964 / 0.0056 / 81.7 / 76.3 MWh\nP31 Weibull mean life: 53,236 h\nP32 inverter MTBF / one-year survival: 17,520 h / 61%\nP33 failures for a factor-2 interval: 26\nP34 Crow-AMSAA slope: 0.57\nP35 some / full export availability: 0.99893 / 0.98366\nP36 cut sets / top / line share: 6 / 1.08e-03 / 89%\nP37 server pair at beta 0.10: 0.000520\nP38 all 12 turbines up: 0.785\nP39 all four blocks out, independent / shared: 1.3e-09 / 8.6e-04\nP40 plant energy availability (first year): 96.5%\nP41 highest RPN: combiner fuses open (earth fault)\nP42 energy lost / availability / gap to model: 6,209 MWh / 97.97% / 1.4 GWh\nP43 MC mean / P90 / with spares: 4,267 / 7,739 / 2,572 MWh\nP44 services June vs December: 1,369 MWh\nP45 water a campaign, truck + brush: 109 m3\nP46 best interval, truck + brush: 23 days\nP47 residue, raw well water: 69 mg/m2\nP48 modules broken a year by the lance: 78.6\nP49 hot day hours / night hours: 202 / 3,650\nP50 runoff a year, lance: 699 m3\nP51 robots down on an average day: 13.8\nP52 export inspections overdue / plant's: 2 / 1\nP53 export spare lines short: 4\nP54 outage energy day / night: 410 / 201 MWh\nP55 line restore mean / P90 / mean with part: 23.1 / 66.4 / 7.5 h\nP56 assets by owner: {'network owner': 3, 'plant': 5, 'shared': 1}\nP57 orders failing a check: 3\nP58 repeat pairs from orders: 1\nP59 warranty candidates / ready: 6 / 5\nP60 MTBF orders / SCADA: 11,680 / 7,509 h\nP61 handoffs over a day: 2\nP62 hand checks: A_i 0.99863, q_T 0.0050, m 0.82\nP63 maintenance review: 5 of 12\nP64 PM on time / backlog weeks: 88% / 5.5\nP65 category 3 lost energy: 483 MWh/yr\nP66 T03 pitch battery life: 2.0 years\nP67 tracker rows flagged: row 540, row 1310\nP68 contractor late / median: 4 / 3.1 h\nP69 rate ratio / p: 0.22 / 0.033\nP70 best age / cost rate / run to failure: 3.25 yr / 0.461 / 0.747\nP71 both transformers out, two crews / one: 2.48e-05 / 4.95e-05\nP72 importance of the line / of T1: 0.99989 / 0.00769\nP73 most sensitive input: wind turbine (major) rate +971 MWh\nP74 NPV truck / robots: 778,120 / 5,001,577 u\nP75 patrol cost foot / drone: 1,044 / 812 u\nP76 share of 'OTHER' codes: 28%\nP77 closing median / over a week: 2.0 d / 3\nP78 budget / per MW: 2,613 / 23.8 k u\nP79 opportunistic energy kept: 101 MWh\nP80 hot spots to replace: 4\nP81 radiator excess at 0.85 pu: 4.5 K\nP82 SF6 months to alarm: 4\nP83 cell spread rise: 13 mV\nP84 yaw loss: 1.1% = 176 MWh\nP85 two likeliest causes: 72%\nP86 active pair / cold standby: 0.998379 / 0.999178\nP87 availability / 90 % interval: 0.9979 / 0.9969-0.9987\nP88 hail expected / in the event: 48 / 2,400 MWh\nP89 days without loss / by quarter: 217 / [49, 58, 53, 57]\nP90 washes / mean ratio: 13 / 0.987\nP91 fastest location: 5 h\nP92 register mismatch / interval: 14% / 7%-26%\nP93 IDs breaking the rule: 3\nP94 modes given a failure-finding test: 3\nP95 test interval detector / relay / diesel: 4.8 / 12.0 / 0.5 months\nP96 inverter spares one plant / pooled two: 3 / 4\nP97 fallback dead, yearly / half-yearly test: 0.025 / 0.0125\nP98 water margin normal / drought: +5,150 / -2,150 m3\nP99 first by count / by cost: FUSE-OPEN / GBX-BRG\nP100 4 h / 24 h response a year: 18,913 / 113,480 u\nP101 single-person / no-person skills: 2 / 1\nP102 outage median / mean / P90: 24 / 28.2 / 53 h\nمثال‌های کوچک:\nE01 MTBF from 5 failures in 10 unit-years: 17,520 h\nE02 A_i for MTBF 17,520 h, MTTR 24 h: 0.99863\nE03 series 0.99 and 0.98: 0.9702\nE04 two in parallel at 0.9: 0.9900\nE05 2 of 3 at 0.95: 0.99275\nE06 Weibull R(30,000 h; 2.5, 60,000 h): 0.838\nE07 Poisson P(no demand) for a mean of 0.5: 0.607\nE08 best cleaning interval for C 6,608 u, r E p 25.2 u/day2: 23 days",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/52-maintenance-ram.html#sec-ch52-refs",
    "href": "chapters/52-maintenance-ram.html#sec-ch52-refs",
    "title": "52  نگهداری و عیب‌یابی",
    "section": "52.21 منابع",
    "text": "52.21 منابع\n\nقابلیتِ اطمینان: IEC 61078:2016، IEC 61025:2006، IEC 60812:2018، IEC 61649:2008، IEC 62740:2015، IEC 60300-3-3:2017.\nپایش: ISO 20816-1:2026، ISO 20816-21:2025، IEC 60599:2022، IEC 62446-1، IEC TS 62446-3؛ در دسترس‌بودن: IEC 61400-26-1:2019؛ دارایی‌ها: ISO 55000:2024.\nهمه با تاریخِ وارسی در دفترِ استانداردها؛ دستورنامه‌های نگهداریِ سازندگان و قراردادهای خدمت؛ فصل‌های ۳، ۱۰، ۱۸، ۱۹، ۲۳، ۲۹، ۳۵ تا ۴۱، ۴۴، ۴۹ تا ۵۱ همین کتاب.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>52</span>  <span class='chapter-title'>نگهداری و عیب‌یابی</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html",
    "href": "chapters/53-repowering-retirement.html",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "",
    "text": "53.1 نقشهٔ فصل\nپیش‌نیازها: مالیِ پروژه (فصل 21)، محیطِ زیست و اجتماع (فصل 33) و نگهداری و قابلیتِ اطمینان (فصل 52).\nجایگاهِ این فصل در نیروگاهِ P. نیروگاه اکنون در سالِ بهره‌برداریِ ۱۸ است (آموزشی). قراردادِ خرید تا سالِ ۲۰ است و عمرِ طراحی ۲۵ سال. سابقه‌های فصل‌های ۳۷، ۵۱ و ۵۲ و مبناهای D-012 تا D-056 پیشِ روست (A-538 تا A-545). پرسش‌ها: با مبدّل‌ها، جعبه‌دنده‌ها و باتری چه کنیم، مزرعهٔ بادی را بازتوانی کنیم یا پس از سالِ ۲۵ برچینیم، و برچیدن را چگونه آماده کنیم. نتیجه مبنای D-057 است.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-map",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-map",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nعملکردِ بلندمدت را با روند و فاصلهٔ اطمینان بخوانَد: افتِ فتوولتائیک، دسترس‌پذیریِ باد، انرژیِ ازدست‌رفته به ازای علت و مقایسه با همتایان.\nتعمیر، ارتقا، جایگزینی و بازتوانی را با عمرِ باقی‌مانده، منسوخ‌شدن، الزام‌های تازهٔ شبکه، مجوز و زمانِ ازکارافتادگی بسنجد.\nبرچیدن را با تراز و مسیرِ مواد، ذخیرهٔ مالی، زنجیرهٔ تحویلِ پسماند و بازگرداندنِ ساختگاه برنامه‌ریزی کند.\nمیانِ تعمیر و جایگزینی با هزینهٔ چرخهٔ عمر، ازکارافتادگی، عمرِ باقی‌مانده و پسماند تصمیم بگیرد و فرض‌ها را بیازماید.\nمدیریتِ دارایی و تاب‌آوری را برای قلم‌های دیرتحویل، منسوخ‌شدن، اقلیم، پیوستگیِ کار و بیمه به کار برد.\nتصمیم‌های چرخهٔ عمر را با منطقِ قابلیتِ اطمینان‌محور و ارزشِ بازرسی بگیرد.\nبرچیدن یا بازتوانی را با تعهدهای اجتماعی، گذارِ نیروی کار، پیوستگیِ سابقه‌ها و ردپای چرخهٔ عمر روی یک مرزِ یکسان اداره کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nاگر جعبه‌دنده‌ای ۱۸ سال کار کرده باشد، عمرِ باقی‌مانده‌اش همان عمرِ میانگینِ یک جعبه‌دندهٔ نو منهای ۱۸ سال است؟\nچرا جایگزینیِ زودهنگامِ یک قطعه در سالِ ۱۸ نیروگاهی ۲۵ساله شاید نیرزد؟\nذخیرهٔ مالیِ برچیدن اگر دیر آغاز شود چه می‌شود؟\nچرا «انتشارِ پرهیزشده» به ردپای نیروگاه افزوده نمی‌شود؟\n\nپاسخ‌ها: (۱) نه، عمرِ باقی‌مانده پرسشی شرطی است و برای قطعهٔ فرسایشی کمتر است؛ (۲) چون عمرِ قطعهٔ نو پس از پایانِ نیروگاه به کار نمی‌آید؛ (۳) پرداختِ سالانه چند برابر می‌شود؛ (۴) چون دو پرسشِ جدا با روش‌ها و عدمِ قطعیت‌های جداست. اگر دو پرسش یا بیشتر را نتوانستید، بخش 52.6، فصل 21 و فصل 33 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nداده‌ها ساختگی و قیمت‌ها و هزینه‌ها آموزشی‌اند. این فصل دربارهٔ مجوز، بازگرداندنِ زمین، جبران یا نگهداریِ سابقه‌ها نتیجهٔ حقوقی نمی‌گیرد. این‌ها در محل وارسی می‌شوند (فصل‌های ۵۴ تا ۵۸). کار با موادِ خطرناک به دستِ پیمانکارِ دارای مجوز و بی روشِ اجرایی در این کتاب است. انتشارِ پرهیزشده هرگز تضمین یا به ردپا افزوده نمی‌شود.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-a",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-a",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.2 الف. عملکردِ چرخهٔ عمر",
    "text": "53.2 الف. عملکردِ چرخهٔ عمر\nپس از ۱۸ سال، نیروگاه سابقه‌ای دارد که در طراحی نداشت: روندِ هر سال، خرابی‌ها و انرژیِ ازدست‌رفته به ازای علت. این بخش این سابقه را با روند و فاصلهٔ اطمینان می‌خوانَد، با همتایان مقایسه می‌کند و فرصت‌های بهبود را غربال می‌کند (فصل 37).\n\n53.2.1 افتِ فتوولتائیک\nایده. شیبِ خطِ کمترین مربعاتِ نسبتِ عملکردِ سالانه، با خطای معیارش، نرخِ افت را با فاصلهٔ اطمینان می‌دهد.\ndef trend(years, values, conf_z: float = 1.96) -&gt; tuple:\n    \"\"\"Least-squares slope per year and its half-width (normal approx).\"\"\"\n    x = np.asarray(years, float)\n    y = np.asarray(values, float)\n    b, a = np.polyfit(x, y, 1)\n    res = y - (a + b * x)\n    s = math.sqrt(float(np.sum(res ** 2)) / (x.size - 2))\n    se = s / math.sqrt(float(np.sum((x - x.mean()) ** 2)))\n    return float(b), float(conf_z * se)\nPV performance ratio by year (temperature-corrected, %), years 1-18\n  81.6 81.4 81.0 80.9 80.4 80.3 79.8 79.9 79.2\n  79.0 78.9 78.3 78.1 77.9 77.4 77.2 76.8 76.6\n  slope -0.300 points a year +/- 0.011 (95 %) = 0.37 % a year relative\n  slower than the 0.5 %/yr of the finance model (ch 21): the interval\n  (+/- 0.01 %/yr) excludes it - the modules age better than\n  planned, a finding for the energy model; the first five years\n  alone gave 0.36 +/- 0.08 %/yr - enough to correct the\n  model in year 6, had anyone looked (ch 37)\n\n\n\n\n\n\nشکل 53.1: چپ: نسبتِ عملکردِ فتوولتائیک در هر سال با خطِ برازش‌شده؛ راست: دسترس‌پذیریِ انرژیاییِ باد، با افتِ تندتر پس از سالِ ۹.\n\n\n\n\nمثال 53.1 (ماژول‌هایی که بهتر از برنامه پیر شدند) پرسش. نرخِ افت چقدر است و با فرضِ مدلِ مالی چه فرقی دارد؟\nپاسخ. شیبِ −0.300 واحد در سال با ±0.011، یعنی 0.37 % در سال نسبت به سالِ نخست، در برابرِ 0.5 % مدلِ مالی (فصل 21).\nتفسیر. فاصله فرضِ مدل را کنار می‌گذارد: ماژول‌ها بهتر از برنامه پیر شده‌اند و این یافته‌ای برای مدلِ انرژی است. پنج سالِ نخست به‌تنهایی 0.36 ± 0.08 درصد می‌داد: کافی برای اصلاحِ مدل در سالِ ششم، اگر کسی نگاه می‌کرد.\n\n\n\n53.2.2 روندِ دسترس‌پذیریِ باد\nwind energy availability by year (%)\n  96.4 97.2 97.5 97.6 97.3 97.4 97.0 96.8 96.9\n  96.3 96.1 95.8 95.9 95.2 95.0 94.6 94.4 93.9\n  years 4-9: -0.15 points a year; years 10-18: -0.30 +/- 0.04\n  the fall steepens after year 9: the major components enter\n  wear-out (ch 52 Weibull) - one straight line through all\n  18 years would hide the break and the cause\n\nمثال 53.2 (شکستی که یک خط پنهان می‌کند) پرسش. شیبِ دسترس‌پذیری پیش و پس از سالِ ۹ چقدر است؟\nپاسخ. −0.15 واحد در سال در سال‌های ۴ تا ۹ و −0.30 ± 0.04 در سال‌های ۱۰ تا ۱۸.\nتفسیر. افت پس از سالِ ۹ تند می‌شود: قطعه‌های اصلی وارد دورهٔ فرسایش شده‌اند (بخش 52.6.1). یک خطِ راست از هر ۱۸ سال، شکست و علتش را پنهان می‌کرد.\n\n\n\n53.2.3 انرژیِ ازدست‌رفته در سالِ ۱۸\nenergy lost in year 18 by cause (9,310 MWh)\n  turbine major components       2,950   32%     206 k u\n  grid curtailment               2,200   24%     154 k u\n  turbine minor                  1,610   17%     113 k u\n  soiling                        1,150   12%      80 k u\n  inverters                        980   11%      69 k u\n  transformers and line            420    5%      29 k u\n  the largest: turbine major components - the one cause an intervention\n  can remove; curtailment is the grid's (ch 51) and soiling\n  the cleaning plan's (ch 52) - each goes to its owner\n\n\n\n\n\n\nشکل 53.2: انرژیِ ازدست‌رفته در سالِ ۱۸ به ازای علت؛ قطعه‌های اصلیِ توربین بزرگ‌ترین سهم‌اند.\n\n\n\n\nمثال 53.3 (هر علت با صاحبش) پرسش. بزرگ‌ترین علتِ انرژیِ ازدست‌رفته چیست؟\nپاسخ. قطعه‌های اصلیِ توربین با 2,950 از 9,310 MWh، 32 %. کاهشِ تولید به دستورِ شبکه 24 %.\nتفسیر. قطعه‌های اصلی علتی است که یک مداخله می‌تواند بردارد. کاهشِ تولید از آنِ شبکه است (بخش 51.6) و گردوغبار از آنِ برنامهٔ شستشو (بخش 52.8). هر علت به صاحبش می‌رود.\n\n\n\n53.2.4 مقایسه با همتایان\nyear 18 against three peers of similar age (teaching data)\n  plant     wind availability %   PV PR %\n  Plant P          93.9             76.6\n  peer A           96.2             79.5\n  peer B           95.1             78.0\n  peer C           97.0             80.1\n  Plant P is 2.3 points below the peers' median in wind\n  availability and 2.9 in PR: the gap is larger in wind -\n  peers differ in climate and contract, so a benchmark asks\n  the question; the plant's own records answer it\n\nمثال 53.4 (پرسشی که پاسخ نیست) پرسش. نیروگاهِ P چقدر از میانهٔ همتایان عقب است؟\nپاسخ. 2.3 واحد در دسترس‌پذیریِ باد و 2.9 در نسبتِ عملکرد.\nتفسیر. مقایسهٔ عملکرد با همتایان پرسش را طرح می‌کند. همتایان در اقلیم و قرارداد فرق دارند، پس پاسخ از سابقه‌های خودِ نیروگاه می‌آید (مثال 53.3).\n\n\n\n53.2.5 غربالِ فرصت‌های بهبود\nimprovement opportunities at 70 u/MWh over the years left (teaching)\n  opportunity                          cost k u   MWh/yr   NPV k u  payback yr\n  yaw recalibration fleet-wide               45      600       177       1.1\n  cleaning trigger by soiling station        60      520       133       1.6\n  blade leading-edge repair                 110      480        26       3.3\n  inverter replacement (10 units)         4,200    1,350    -3,699      44.4\n  gearbox replacement programme           7,440    2,400    -6,550      44.3\n  PV module repowering (bifacial)        21,000    9,500   -17,478      31.6\n  the cheap operating fixes pay at once; the replacement\n  programmes do not pay on energy alone - their case rests on\n  avoided repairs and downtime and on the years after the PPA,\n  which lesson B and the decision lab weigh\n\nمثال 53.5 (اصلاح‌های ارزان و برنامه‌های گران) پرسش. کدام فرصت‌ها با انرژی به‌تنهایی می‌ارزند؟\nپاسخ. تنظیمِ دوبارهٔ سمت‌گیری با 177، محرکِ شستشو با 133 و تعمیرِ لبهٔ پره‌ها با 26 هزار واحد ارزشِ فعلیِ مثبت. جایگزینیِ مبدّل‌ها، جعبه‌دنده‌ها و ماژول‌ها با انرژی به‌تنهایی منفی‌اند.\nتفسیر. پروندهٔ برنامه‌های جایگزینی بر تعمیرهای پرهیزشده، ازکارافتادگی و سال‌های پس از قراردادِ خرید استوار است. بخشِ «ب» و آزمایشگاهِ تصمیم آن‌ها را می‌سنجند.\n\n\n\n53.2.6 کاهشِ تولیدی که سال به سال بیشتر شد\ngrid curtailment by year (MWh): the region adds wind and solar\n   230  260  300  380  450  560  640  790  900\n  1050 1210 1380 1500 1680 1820 1950 2080 2200\n  last eight years: +142 +/- 6 MWh a year; year 25 by the line: 3,193 MWh\n  curtailment grows as the grid fills: a repowering adds most\n  energy in windy hours, when curtailment is also most likely -\n  its gain must be valued after curtailment, not before\n\nمثال 53.6 (سودی که پس از کاهشِ تولید سنجیده می‌شود) پرسش. کاهشِ تولید به دستورِ شبکه با چه شیبی رشد می‌کند و تا سالِ ۲۵ به کجا می‌رسد؟\nپاسخ. در هشت سالِ آخر +142 ± 6 مگاوات‌ساعت در سال. با همان خط، 3,193 MWh در سالِ ۲۵.\nتفسیر. با پرشدنِ شبکه کاهشِ تولید زیاد می‌شود. بازتوانی بیشترِ انرژیِ تازه را در ساعت‌های پرباد می‌افزاید، همان ساعت‌هایی که کاهش محتمل‌تر است. سودش پس از کاهشِ تولید سنجیده می‌شود (مثال 53.11).\n\n\n\n53.2.7 گردوغبار و پیری را جدا کردن\nPR just before and just after the four washes of year 18 (%)\n  before 76.1 75.4 75.0 74.6\n  after  76.8 76.7 76.6 76.7\n  soiling costs 1.4 points on average before a wash; the after-wash\n  level 76.7 % is the aged plant - the 76.6 % of lesson A\n  is an after-wash series, so the 0.37 %/yr is ageing, not dirt\n\nمثال 53.7 (پیری، نه کثیفی) پرسش. گردوغبار پیش از شستشو چقدر نسبتِ عملکرد را پایین می‌آورد؟\nپاسخ. به‌طورِ میانگین 1.4 واحد. ترازِ پس از شستشو 76.7 % است.\nتفسیر. سریِ بخشِ «الف» پس از شستشو اندازه گرفته شده است، پس 0.37 % در سال پیری است، نه کثیفی. بی این جداسازی، نرخِ افت با گردوغبار آمیخته می‌شد (بخش 37.4).\n\n\n\n53.2.8 توربین‌های بدکار\nenergy lost by turbine in year 18 (MWh, all causes)\n  T01:310 T02:180 T03:640 T04:150 T05:520 T06:170\n  T07:590 T08:160 T09:200 T10:140 T11:190 T12:160\n  the three worst (T03, T07, T05) are 51% of the loss\n  a fleet decision is usually a few-turbine decision: the bad\n  actors get the intervention first - T03 (converter trips and\n  its pitch cabinet) and T07 (gearbox bearing) are stories of\n  ch 52, T05 the gearbox of the insurance lesson (E)\n\nمثال 53.8 (تصمیمِ ناوگان، تصمیمِ چند توربین) پرسش. سه توربینِ بدتر چه سهمی از انرژیِ ازدست‌رفته دارند؟\nپاسخ. T03، T07 و T05 با هم 51 %.\nتفسیر. تصمیمِ ناوگان معمولاً تصمیمِ چند توربین است و مداخله نخست به بدکارها می‌رسد. T03 با قطع‌های مبدّل و تابلوی گامش و T07 با یاتاقانِ جعبه‌دنده داستان‌های فصلِ ۵۲ بودند (مثال 52.31، مثال 52.13).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «الف»\n\n\n\n\nنرخِ افت با فاصلهٔ اطمینان چگونه از نسبتِ عملکردِ سالانه می‌آید؟\nچرا ۱۸ سال فاصله را باریک‌تر از ۵ سال می‌کند؟\nچرا یک خطِ راست شکستِ روندِ دسترس‌پذیری را پنهان می‌کند؟\nچرا کاهشِ تولید به دستورِ شبکه به مداخلهٔ نیروگاه نمی‌رود؟\nمقایسه با همتایان چه چیزی را نمی‌تواند پاسخ دهد؟\nچرا اصلاح‌های ارزان زود می‌ارزند؟\nشکل 53.1 را بخوانید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-b",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-b",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.3 ب. تعمیر، ارتقا یا بازتوانی",
    "text": "53.3 ب. تعمیر، ارتقا یا بازتوانی\nهر تصمیمِ چرخهٔ عمر چند پرسش دارد: قطعه چقدر عمر دارد، پشتیبانیِ سازنده تا کِی است، الزام‌های شبکه چه تغییری کرده‌اند، ازکارافتادگی چقدر است، و مجوز چه می‌خواهد. بازتوانی یعنی جایگزینیِ تجهیزِ اصلی با تجهیزِ تازه‌تر و معمولاً بزرگ‌تر در همان ساختگاه (فصل 1).\n\n53.3.1 ناوگانِ مبدّل‌ها: روند و پشتیبانی\nPV inverter fleet (10 units): failures a unit-year, years 13-18\n  0.5 0.6 0.7 0.9 1.2 1.6\n  growth slope over years 13-18: 1.45 (above 1: failures thickening)\n  maker's support ends after year 21: spares and firmware\n  stop while the plant has 7 years to run (ch 52 obsolescence)\n  - a fleet that is wearing out AND losing support is a\n  replacement candidate, whatever its repair cost today\n\nمثال 53.9 (فرسایش و پایانِ پشتیبانی) پرسش. شیبِ رشدِ خرابی‌های مبدّل‌ها در سال‌های ۱۳ تا ۱۸ چیست؟\nپاسخ. 1.45، بالای یک: خرابی‌ها پرپشت‌تر می‌شوند. پشتیبانیِ سازنده پس از سالِ ۲۱ تمام می‌شود.\nتفسیر. ناوگانی که هم فرسوده می‌شود و هم پشتیبانی‌اش را از دست می‌دهد، نامزدِ جایگزینی است، هر قدر هم تعمیرِ امروزش ارزان باشد (بخش 52.10.6).\n\n\n\n53.3.2 عمرِ باقی‌ماندهٔ یک جعبه‌دنده\nایده. عمرِ باقی‌ماندهٔ واحدی که تا \\(t_0\\) سالم مانده، از قابلیتِ اطمینانِ شرطی می‌آید:\n\\[\nR(\\Delta t \\mid t_0) = \\exp\\!\\left[-\\left(\\frac{t_0 + \\Delta t}{c}\\right)^{k} + \\left(\\frac{t_0}{c}\\right)^{k}\\right]\n\\tag{53.1}\\]\nو میانهٔ آن \\(c\\bigl((t_0/c)^k + \\ln 2\\bigr)^{1/k} - t_0\\) است.\ndef conditional_reliability(t_now: float, dt, k: float, c: float):\n    \"\"\"P(survive dt more | survived t_now), Weibull shape k, scale c.\"\"\"\n    dt = np.asarray(dt, float)\n    return np.exp(-(((t_now + dt) / c) ** k - (t_now / c) ** k))\n\n\ndef median_remaining(t_now: float, k: float, c: float) -&gt; float:\n    \"\"\"Median remaining life of a unit that has survived t_now.\"\"\"\n    return c * ((t_now / c) ** k + math.log(2)) ** (1 / k) - t_now\nmain gearboxes: Weibull k 2.5, c 150,000 h; each has run 146,642 h\n  median remaining life 36,096 h (4.4 years of running)\n  chance one survives the 7 years to year 25: 30%\n  expected failures in the fleet of 12 by year 25: 8.4\n  remaining life is a conditional question: an 18-year-old\n  gearbox has less left than a new one's mean life suggests\n\nمثال 53.10 (هجده‌ساله، نه نو) پرسش. میانهٔ عمرِ باقی‌مانده و احتمالِ ماندن تا سالِ ۲۵ چقدر است؟\nپاسخ. 36,096 ساعت، حدودِ 4.4 سالِ کار. احتمالِ ماندن تا سالِ ۲۵ 30 %، یعنی حدودِ 8.4 خرابی در ناوگانِ ۱۲تایی.\nتفسیر. عمرِ باقی‌مانده پرسشی شرطی است. جعبه‌دندهٔ ۱۸ساله کمتر از آن دارد که میانگینِ عمرِ یک واحدِ نو نشان می‌دهد (مثال 52.47).\n\n\n\n53.3.3 بازتوانی درونِ حدِ صادرات\nrepowering the 12 turbines: 5.0 -&gt; 6.2 MW, rotor 150 -&gt; 170 m\n  wind energy up by (170/150)^2 x 1.04 = 1.34 (capped at the new rating)\n  plant energy below the 100 MW export limit: +55.0 GWh a year;\n  extra energy spilled at the limit: 3.6 GWh a year\n  the limit takes 6% of the extra wind energy - small\n  now, larger if the PV is repowered too; and a repowering is\n  a new grid application (the next lesson, ch 17, ch 28)\n\nمثال 53.11 (پنجاه‌وپنج گیگاوات‌ساعت و حدِ صادرات) پرسش. بازتوانی با توربین‌های 6.2 MW و روتورِ ۱۷۰ متری چقدر انرژی می‌افزاید؟\nپاسخ. انرژیِ باد \\((170/150)^2 \\times 1.04 = 1.34\\) برابر، با سقفِ ظرفیتِ تازه. انرژیِ نیروگاه زیرِ حدِ 100 MW: +55.0 GWh در سال. 3.6 GWh اضافه پشتِ حد ریخته می‌شود.\nتفسیر. حد 6 % انرژیِ اضافه را می‌گیرد: اکنون کم، اگر فتوولتائیک هم بازتوانی شود بیشتر. بازتوانی درخواستِ تازهٔ اتصال است (بخش 53.3.4، فصل 17).\n\n\n\n53.3.4 الزام‌های شبکه که عوض شدند\ngrid requirements: at COD and now (teaching; real ones from the operator)\n  reactive power at full output    meets\n     0.95 pf -&gt; 0.95 pf plus voltage control\n  fault ride-through depth         GAP\n     0.15 pu, 150 ms -&gt; 0 pu, 150 ms\n  frequency response               GAP\n     none required -&gt; droop 4 %, 10 % headroom\n  telemetry latency                meets\n     4 s -&gt; 1 s\n  cyber requirements               GAP\n     none stated -&gt; IEC 62443 based, audited\n  3 gaps: an existing plant usually keeps its connection\n  terms, but a repowering is a new application and must meet\n  the requirements of its date - the gaps become part of the\n  repowering's cost (converters, controls, OT security)\n\nمثال 53.12 (سه شکاف که هزینهٔ بازتوانی می‌شوند) پرسش. نیروگاه کدام الزام‌های امروز را برآورده نمی‌کند؟\nپاسخ. سه: عمقِ عبور از خطا، پاسخِ فرکانسی و الزام‌های سایبری.\nتفسیر. نیروگاهِ موجود معمولاً شرایطِ اتصالش را نگه می‌دارد، ولی بازتوانی درخواستِ تازه است و باید الزام‌های تاریخِ خودش را برآورده کند (فصل 28). شکاف‌ها بخشی از هزینهٔ بازتوانی می‌شوند: مبدّل، کنترل و امنیتِ فناوریِ عملیاتی (فصل 36). الزام‌های واقعی را بهره‌بردارِ شبکه می‌دهد.\n\n\n\n53.3.5 زمان‌بندیِ بازتوانی\nrepowering timeline (months, teaching; steps partly overlap in practice)\n  permit amendment (teaching)         14.0\n  grid study and agreement            10.0\n  procurement of turbines             12.0\n  dismantling, 2 turbines a week       1.5  wind farm down\n  foundation adaptation                2.0  wind farm down\n  erection and commissioning           3.0  wind farm down\n  36 months before any turbine stops; 6.5 months with the farm\n  down in sequence - about 105 GWh of wind energy lost if\n  all stopped together; turbine by turbine it is a fraction,\n  and the PV keeps exporting (lesson F)\n\nمثال 53.13 (سه سال پیش از نخستین توقف) پرسش. چند ماه پیش از توقفِ نخستین توربین کار لازم است و مزرعه چند ماه خاموش است؟\nپاسخ. ۳۶ ماه برای مجوز، مطالعهٔ شبکه و خرید، سپس 6.5 ماه کارِ میدانی. اگر همهٔ توربین‌ها با هم بایستند، حدودِ 105 GWh انرژیِ باد از دست می‌رود.\nتفسیر. توربین به توربین فقط کسری از آن است و فتوولتائیک صادر می‌کند. تصمیمِ بازتوانی برای پایانِ سالِ ۲۵ باید تا سالِ ۲۲ گرفته شود.\n\n\n\n53.3.6 ارتقای مبدّل‌ها\nreplacing the 10 inverters: efficiency 0.978 -&gt; 0.986\n  energy gained 818 MWh a year; repairs avoided 720 k u a year;\n  downtime avoided 1,920 MWh a year\n  value about 912 k u a year against 4,200 k u: payback 4.6 years\n  over the 7 years left at 7.5%: NPV +629 k u - it pays inside the\n  plant's life once the avoided repairs and downtime are counted;\n  lesson A's screen counted energy only and called it negative\n  - and support ends at year 21 whatever is decided (lesson B)\n\nمثال 53.14 (تعمیرهای پرهیزشده، نه فقط انرژی) پرسش. جایگزینیِ ده مبدّل در هفت سالِ باقی‌مانده می‌ارزد؟\nپاسخ. ارزشِ سالانه حدودِ 912 هزار واحد: انرژیِ کارایی 818 MWh، تعمیرهای پرهیزشده 720 و ازکارافتادگیِ پرهیزشده 1,920 MWh. ارزشِ فعلیِ خالصِ هفت‌ساله +629 هزار واحد.\nتفسیر. با شمردنِ تعمیرها و ازکارافتادگیِ پرهیزشده، جایگزینی درونِ عمرِ نیروگاه می‌ارزد. غربالِ بخشِ «الف» فقط انرژی را شمرد و آن را منفی خواند (مثال 53.5). پاسخِ مبدّل‌ها با پاسخِ جعبه‌دنده‌ها فرق دارد: نرخِ خرابیِ بالا و پایانِ پشتیبانی تفاوت را می‌سازند.\n\n\n\n53.3.7 باتری: افزایشِ ظرفیت یا کنارگذاشتن\nbattery at year 18: state of health 71% of 40 MWh; the service needs 80%\n  augmentation 3.6 MWh at 160 k u/MWh = 576 k u\n  value of keeping the battery in service: about 864 k u a year\n  (teaching spread and cycles)\n  augmentation pays back in 0.7 years - inside the 7 left; but\n  new cells beside 18-year-old ones age differently (ch 19, ch 45):\n  the augmentation is a separate string with its own BMS limits\n\nمثال 53.15 (رشته‌ای جدا برای سلول‌های نو) پرسش. افزایشِ ظرفیتِ باتری برای رسیدن به ۸۰ درصد چقدر هزینه دارد و چقدر می‌ارزد؟\nپاسخ. 3.6 MWh با 576 هزار واحد، در برابرِ ارزشِ حدودِ 864 هزار واحد در سال: بازگشت در کمتر از یک سال.\nتفسیر. سلول‌های نو کنارِ سلول‌های ۱۸ساله متفاوت پیر می‌شوند (فصل 19، فصل 45). افزایشِ ظرفیت رشته‌ای جدا با حدهای خودِ سامانهٔ مدیریتِ باتری است.\n\n\n\n53.3.8 مجوزهای بازتوانی\nrepowering approvals (teaching; real ones from local verification, ch 54-58)\n  approval                          subject                       months\n  environmental permit amendment   new turbine height and noise    14\n  aviation clearance               tip height 205 m                 6\n  grid connection amendment        new capability and studies      10\n  land lease extension             beyond year 25                   8\n  construction permit              foundations adapted              5\n  bird and bat survey update       two seasons                     18\n  the longest: bird and bat survey update (18 months) - two seasons\n  of birds cannot be hurried, so the repowering clock starts\n  with the survey (ch 33)\n\nمثال 53.16 (دو فصلِ پرنده) پرسش. کدام مجوز طولانی‌ترین زمان را دارد؟\nپاسخ. به‌روزکردنِ پیمایشِ پرنده و خفاش با ۱۸ ماه، دو فصل.\nتفسیر. دو فصلِ پرنده را نمی‌شود شتاب داد. ساعتِ بازتوانی با پیمایش آغاز می‌شود (فصل 33). مجوزهای واقعی و زمان‌هایشان از وارسیِ محلی می‌آیند.\n\n\n\n53.3.9 هزینهٔ سالانهٔ هم‌ارز\nایده. هزینهٔ سالانهٔ هم‌ارز هزینهٔ فعلیِ یک گزینه را به پرداختِ سالانهٔ ثابت در عمرِ خودش تبدیل می‌کند تا گزینه‌های با عمرهای متفاوت مقایسه شوند:\n\\[\n\\text{EAC} = \\text{PV}\\,\\frac{i}{1 - (1+i)^{-n}}\n\\tag{53.2}\\]\ninverters: keep repairing (7 years left) or new units (15-year life)\n  keep: 720 k u repairs and 2,738 MWh lost a year -&gt; EAC 912 k u\n  new: 4,200 k u, then 40 k u and 30 MWh a year over 15 years -&gt; EAC 518 k u\n  equivalent annual cost compares options of different lives on\n  one footing: new units cost 394 k u a year less; the 15 years\n  count fully only if the plant (or a buyer) uses them - here the\n  7-year NPV of the previous lesson agrees, so both views point\n  the same way\n\nمثال 53.17 (دو دیدگاه، یک جهت) پرسش. ادامهٔ تعمیر و مبدّل‌های نو با هزینهٔ سالانهٔ هم‌ارز چگونه مقایسه می‌شوند؟\nپاسخ. ادامه 912 و مبدّلِ نو 518 هزار واحد در سال: 394 کمتر.\nتفسیر. پانزده سالِ مبدّلِ نو فقط وقتی کامل حساب می‌شود که نیروگاه یا خریدار آن‌ها را به کار برد. اینجا ارزشِ فعلیِ هفت‌ساله هم همین را می‌گوید. برای جعبه‌دنده‌ها دو دیدگاه هم‌جهت نبودند (بخش 53.5).\n\n\n\n53.3.10 خستگیِ برج و تمدیدِ عمر\ntower fatigue: the site loads are 82% of the design loads (ch 30,\n  teaching ratio from measured loads)\n  damage used by year 18: 0.59; at the same rate the towers last\n  12.5 more years (to year 30)\n  a life extension to 30 fits the towers on this record - the\n  extension case also needs the foundations, bolts and the\n  maker's and certifier's assessment (ch 30, ch 54-58)\n\nمثال 53.18 (برجی که تا سالِ ۳۰ دوام می‌آورد) پرسش. با بارِ ساختگاه 82 % بارِ طراحی، برج‌ها چقدر عمرِ خستگی دارند؟\nپاسخ. آسیبِ مصرف‌شده تا سالِ ۱۸: \\(18/25 \\times 0.82 = 0.59\\). با همان نرخ 12.5 سالِ دیگر، تا سالِ ۳۰.\nتفسیر. تمدیدِ عمر تا ۳۰ با این سابقه به برج‌ها می‌خورد. پروندهٔ تمدید پی، پیچ‌ها و ارزیابیِ سازنده و گواهی‌دهنده را هم می‌خواهد (فصل 30).\n\n\n\n53.3.11 توربینِ نو روی پیِ کهنه\noverturning moment at the foundation (MN m, teaching): old turbine 96,\n  a 170 m rotor about 1.30 times as much: 125 against a capacity of 118\n  utilisation 106%: the old foundations do not carry the new rotor\n  without adaptation (ch 30) - the 'foundation adaptation' line\n  of the repowering plan is a design, a permit and a cost\n\nمثال 53.19 (پیی که روتورِ نو را نمی‌کشد) پرسش. پیِ کهنه گشتاورِ واژگونیِ توربینِ نو را تحمل می‌کند؟\nپاسخ. نه: 125 در برابرِ ظرفیتِ 118 مگانیوتن‌متر، بهره‌وری 106 %.\nتفسیر. سطرِ «تطبیقِ پی» در برنامهٔ بازتوانی یک طراحی، یک مجوز و یک هزینه است (فصل 30، مثال 53.13).\n\n\n\n53.3.12 بازتوانیِ جزئی\nrepower all 12 turbines or the worst 6 (teaching gains after the export limit)\n  all 12: +55 GWh a year for 85,560 k u = 1,556 k u per GWh a year\n  worst 6: +30 GWh a year for 42,780 k u = 1,426 k u per GWh a year\n  the worst six give more per unit spent (their old output is\n  lowest) - but two turbine types on one site double the\n  spares and the training (ch 52)\n\nمثال 53.20 (شش توربینِ بدتر نخست) پرسش. بازتوانیِ همهٔ ۱۲ توربین و شش توربینِ بدتر در هر گیگاوات‌ساعت چقدر هزینه دارند؟\nپاسخ. 1,556 و 1,426 هزار واحد برای هر گیگاوات‌ساعت در سال.\nتفسیر. شش توربینِ بدتر برای هر واحدِ هزینه بیشتر می‌دهند، چون تولیدِ کهنه‌شان کمتر است. ولی دو نوع توربین در یک ساختگاه یدک‌ها و آموزش را دو برابر می‌کند (بخش 52.2.11).\n\n\n\n53.3.13 تمدید تا سالِ ۳۰ یا پایان در ۲۵\nextend to year 30 or retire at 25 (seen from year 18, teaching)\n  extension capex 9,000 k u; years 26-30: energy value 10,786 k u\n  a year at 45 u/MWh, opex 4,400 k u a year\n  NPV of the extension today: +10,150 k u\n  the decommissioning cost is the same, only later (a deferral\n  worth something at 7.5 %) - the extension is decided with the\n  tower fatigue, the permits and the price after the PPA\n\nمثال 53.21 (تمدیدی که با قیمتِ پس از قرارداد تصمیم گرفته می‌شود) پرسش. تمدیدِ پنج‌ساله با سرمایهٔ 9,000 هزار واحد امروز چقدر می‌ارزد؟\nپاسخ. ارزشِ انرژی 10,786 و هزینهٔ بهره‌برداری 4,400 هزار واحد در سال در سال‌های ۲۶ تا ۳۰. ارزشِ فعلیِ خالص امروز +10,150 هزار واحد.\nتفسیر. هزینهٔ برچیدن همان است، فقط دیرتر. تمدید با خستگیِ برج (مثال 53.18)، مجوزها و قیمتِ پس از قرارداد تصمیم گرفته می‌شود. اگر تمدید پذیرفته شود، پاسخِ آزمایشگاهِ تصمیم برای جعبه‌دنده‌ها با افقِ دوازده‌ساله وارسی می‌شود (مثال 53.36).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ب»\n\n\n\n\nبازتوانی را تعریف کنید.\nچرا پایانِ پشتیبانیِ سازنده تصمیم را جلو می‌آورد؟\nمعادلهٔ 53.1 را بنویسید و میانهٔ عمرِ باقی‌مانده را بدهید.\nچرا افزایشِ قطرِ روتور انرژی را با مربعِ نسبت زیاد می‌کند؟\nچرا بازتوانی درخواستِ تازهٔ اتصال است؟\nشکاف‌های الزام‌های شبکه چه هزینه‌ای می‌سازند؟\nتصمیمِ بازتوانی چند سال پیش از پایانِ عمر گرفته می‌شود؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-c",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-c",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.4 پ. برچیدن و چرخش‌پذیری",
    "text": "53.4 پ. برچیدن و چرخش‌پذیری\nبرچیدن یعنی جمع‌کردنِ تجهیز، بردنِ مواد به مسیرهای درست و بازگرداندنِ ساختگاه. سه پرسش دارد: چه موادی و از کدام مسیر (بازیافت، استفادهٔ دوباره، دفن)، چه کسی پولش را می‌دهد و چه شاهدی نشان می‌دهد کار تمام شده است. فصلِ ۳۰ برچیدنِ پی‌ها و فصلِ ۳۳ برنامهٔ پایان را دید. این بخش عدد می‌گذارد.\n\n53.4.1 تراز و مسیرِ مواد\ndef waste_balance(materials: dict) -&gt; dict:\n    \"\"\"materials: name -&gt; (tonnes, share recycled, share reused, hazardous?).\n    Returns tonnes recycled, reused, landfilled and hazardous.\"\"\"\n    rec = sum(t * r for t, r, _, _ in materials.values())\n    reu = sum(t * u for t, _, u, _ in materials.values())\n    tot = sum(t for t, *_ in materials.values())\n    haz = sum(t for t, _, _, h in materials.values() if h)\n    return dict(total=tot, recycled=rec, reused=reu, landfill=tot - rec - reu,\n                hazardous=haz)\nmaterials at closure (t, teaching shares)\n  material                          tonnes  recycled  reused  landfill\n  tower steel (weighed, ch 47)       4,932     4,685       0       247\n  nacelles and drivetrains           1,980     1,683      99       198\n  blades (composite)                   756       227      76       454\n  foundation concrete (top 1 m)      5,184     4,147       0     1,037\n  PV modules                         3,069     2,608     153       307\n  PV structures, steel               2,900     2,755       0       145\n  cables (Al, Cu)                      510       459       0        51\n  transformer oil                       85        51       0        34  HAZ\n  battery modules                      240       156      24        60  HAZ\n  gearbox and hydraulic oil             14         9       0         6  HAZ\n  total 19,670 t: recycled 85%, reused 2%, landfill 13%\n  hazardous 339 t - small by mass, large by obligation:\n  each load goes to a licensed receiver with its transfer note\n\n\n\n\n\n\nشکل 53.3: مواد در پایانِ عمر به ازای مسیر (تن): بازیافت، استفادهٔ دوباره و دفن، برای هر ماده.\n\n\n\n\nمثال 53.22 (کم در جرم، زیاد در تکلیف) پرسش. چه سهمی از 19,670 تن بازیافت می‌شود و چقدر خطرناک است؟\nپاسخ. 85 % بازیافت، 2 % استفادهٔ دوباره و 13 % دفن. 339 تن خطرناک: روغن‌ها و ماژول‌های باتری.\nتفسیر. بخشِ خطرناک در جرم کوچک و در تکلیف بزرگ است. هر بار با برگهٔ انتقالِ پسماند به گیرندهٔ دارای مجوز می‌رود (بخش 53.4.4). جرمِ برج‌ها همان جرمِ وزن‌شدهٔ فصلِ ۴۷ است، نه جرمِ پوسته (بخش 47.4).\n\n\n\n53.4.2 پره‌ها\n36 blades, 756 t of composite: routes (teaching shares)\n  cement co-processing            55%    416 t\n  mechanical grinding (filler)    15%    113 t\n  reuse (structures)              10%     76 t\n  landfill (where allowed)        20%    151 t\n  most blade 'recycling' is energy and mineral recovery in a\n  kiln, not new blades; whether landfill is allowed at all is a\n  local rule (ch 54-58) - the closure plan names the route and\n  its receiver before the cranes come\n\nمثال 53.23 (بازیافتی که پرهٔ تازه نمی‌سازد) پرسش. ۷۵۶ تن کامپوزیتِ پره از کدام مسیرها می‌روند؟\nپاسخ. بیشترین سهم، 55 %، هم‌پردازش در کورهٔ سیمان. سپس آسیاب‌کردن 15 %، استفادهٔ دوباره 10 % و دفن، جایی که مجاز است، 20 %.\nتفسیر. بیشترِ «بازیافتِ» پره بازیابیِ انرژی و ماده در کوره است، نه پرهٔ تازه. اینکه دفن اصلاً مجاز است یا نه، قاعدهٔ محلی است (فصل‌های ۵۴ تا ۵۸). برنامهٔ پایان مسیر و گیرنده را پیش از آمدنِ جرثقیل‌ها نام می‌برد.\n\n\n\n53.4.3 ذخیرهٔ مالیِ برچیدن\nایده. پرداختِ سالانهٔ صندوقِ ذخیره که پس از \\(n\\) سال با نرخِ \\(i\\) به هدفِ \\(F\\) می‌رسد:\n\\[\np = F\\,\\frac{i}{(1+i)^n - 1}\n\\tag{53.3}\\]\ndecommissioning cost 4,000 k u less salvage 1,500 (year-1 money, ch 21)\n  at year 25 with 2.5% inflation: 4,635 k u\n  sinking fund at 4 %: 111 k u a year from year 1, or 587 from year 18\n  starting late costs 5.3 times a year - the provision\n  is a bond or a fund held for the landholder and authority\n  (ch 33 closure), its size reviewed as salvage prices move\n\nمثال 53.24 (پنج برابر برای دیر آغازکردن) پرسش. ذخیرهٔ مالیِ برچیدن اگر از سالِ ۱ آغاز شود و اگر از سالِ ۱۸، سالانه چقدر است؟\nپاسخ. هزینهٔ خالصِ سالِ ۲۵ با تورمِ 2.5 %: 4,635 هزار واحد. از سالِ ۱: 111 و پس از سالِ ۱۸ (هفت پرداخت در سال‌های ۱۹ تا ۲۵): 587 هزار واحد در سال، 5.3 برابر.\nتفسیر. ذخیره ضمانت‌نامه یا صندوقی است که برای مالکِ زمین و مقامِ مسئول نگه داشته می‌شود (بخش 33.4) و اندازه‌اش با قیمتِ اسقاط بازبینی می‌شود (فصل 21).\n\n\n\n53.4.4 زنجیرهٔ تحویلِ پسماندِ خطرناک\nhazardous loads: shipped against received (t), tolerance 2 %\n  transformer oil T1         18.0   17.9\n  transformer oil T2         18.0   18.0\n  unit transformer oil       25.0   24.8\n  gearbox oil                14.4   11.2  CHECK\n  battery modules lot 1     120.0  120.0\n  battery modules lot 2     120.0  119.6\n  1 load(s) to check: gearbox oil - 3.2 t missing\n  between the site and the receiver; until the transfer notes\n  reconcile, the closure evidence is not complete\n\nمثال 53.25 (سه تنِ گم‌شده میانِ ساختگاه و گیرنده) پرسش. کدام بار با گیرنده نمی‌خوانَد؟\nپاسخ. روغنِ جعبه‌دنده: 14.4 تن فرستاده و 11.2 تن دریافت، 3.2 تن کم.\nتفسیر. تا برگه‌های انتقال آشتی نکنند، شاهدِ برچیدن کامل نیست. زنجیرهٔ تحویل همان منطقِ فصلِ ۳۱ است، این بار برای پسماند.\n\n\n\n53.4.5 ژرفای برداشتنِ پی‌ها\n12 turbine foundations: concrete removed (t), cost (k u) and truck loads\n  top 1 m (teaching permit case)      5,184      62     207\n  full removal                       25,718     309   1,029\n  full removal is 5.0 times the trucks past the village\n  for land that the top-1-m case also returns to grazing; the\n  depth is the permit's and the landholder's agreement (ch 30,\n  ch 54-58), and the choice has a traffic and footprint cost\n\nمثال 53.26 (پنج برابر کامیون کنارِ روستا) پرسش. برداشتنِ یک متر بالا و برداشتنِ کامل چقدر بتن و کامیون دارند؟\nپاسخ. 5,184 در برابرِ 25,718 تن، 207 در برابرِ 1,029 بارِ کامیون.\nتفسیر. برداشتنِ کامل پنج برابر کامیون از کنارِ روستا عبور می‌دهد، برای زمینی که در حالتِ یک‌متری هم به چرا برمی‌گردد. ژرفا را مجوز و توافق با مالکِ زمین تعیین می‌کنند (فصل 30). انتخاب هزینهٔ ترافیک و ردپا دارد.\n\n\n\n53.4.6 پایشِ بازگرداندنِ ساختگاه\nvegetation cover after restoration, years 1-3 (%),\n  target 40 % (teaching, from the baseline of ch 33)\n  PV area plot 1    12  28  41\n  PV area plot 2     9  18  22\n  road verges       20  35  48\n  laydown            5  14  30\n  target met in year 3: PV area plot 1, road verges\n  the laydown is on its way (+16 points in year 3); plot 2 has\n  stalled (+4) - reseeding and a grazing pause, agreed\n  with the herders (ch 33); the bond is released only on the\n  monitoring record\n\nمثال 53.27 (ضمانتی که با سابقهٔ پایش آزاد می‌شود) پرسش. کدام قطعه‌ها در سالِ سوم به هدفِ پوششِ گیاهی رسیدند؟\nپاسخ. قطعهٔ ۱ فتوولتائیک با ۴۱ درصد و حاشیهٔ راه‌ها با ۴۸ درصد. انبار با ۳۰ درصد در راه است و قطعهٔ ۲ با ۲۲ درصد متوقف مانده است.\nتفسیر. بذرپاشیِ دوباره و توقفِ چرا با توافقِ دامداران (فصل 33). ضمانت فقط با سابقهٔ پایش آزاد می‌شود.\n\n\n\n53.4.7 کاربردِ دومِ ماژول‌ها\nmodules at year 25: power as a share of nameplate (lesson A's rate\n  carried to year 25, spread teaching)\n  mean 0.908; below 85 % 2.6%; cracked (EL) 4%\n  fit for a second life after testing: 93% (102,073 modules)\n  a second life needs a test record per module (ch 41 flash\n  and EL) and a buyer; without both they are waste with a\n  recycling cost\n\nمثال 53.28 (آزمون و خریدار) پرسش. با نرخِ افتِ بخشِ «الف»، چه سهمی از ماژول‌ها برای کاربردِ دوم مناسب‌اند؟\nپاسخ. میانگینِ 0.908 توانِ اسمی در سالِ ۲۵. پس از آزمون 93 %، حدودِ 102,000 ماژول.\nتفسیر. کاربردِ دوم سابقهٔ آزمون برای هر ماژول (بخش 41.6) و خریدار می‌خواهد. بی هر دو، ماژول پسماندی با هزینهٔ بازیافت است.\n\n\n\n53.4.8 موجودیِ موادِ خطرناک\nhazardous inventory at closure (from the asset register)\n  SF6 in 33 kV switchgear (kg)              66.0\n  SF6 in 132 kV breakers (kg)               27.0\n  transformer oil (t)                       85.0\n  battery modules (t)                      240.0\n  lead-acid UPS and DC batteries (t)         4.2\n  refrigerants in HVAC (kg)                 96.0\n  SF6 93 kg: about 2,232 t CO2e if released (GWP ~24,000,\n  approximate, ch 24) - recovered by certified handlers, with\n  the recovery record as closure evidence; the inventory comes\n  from the register, so its completeness is lesson H's question\n\nمثال 53.29 (گازی با اثرِ گرمایشیِ بزرگ) پرسش. موجودیِ گازِ کلیدها چقدر است و اگر رها شود چه اثری دارد؟\nپاسخ. 93 kg، حدودِ 2,232 تن معادلِ دی‌اکسیدکربن با پتانسیلِ گرمایشیِ تقریبیِ ۲۴٬۰۰۰ (فصل 24).\nتفسیر. گاز به دستِ کارکنانِ گواهی‌دار بازیافت می‌شود و سابقهٔ بازیافت شاهدِ پایان است. موجودی از دفترِ دارایی می‌آید، پس کامل‌بودنش پرسشِ بخشِ «ح» است.\n\n\n\n53.4.9 قیمتِ اسقاط و ذخیرهٔ مالی\nsalvage value of steel and cable metal at closure (k u, teaching prices)\n  low        1,059\n  central    1,640\n  high       2,221\n  the salvage swings by 1,161 k u between the cases -\n  46% of the net decommissioning cost of 2,500 (ch 21): the\n  provision is sized on the low case and reviewed, never on\n  the high one\n\nمثال 53.30 (ذخیره روی حالتِ پایین) پرسش. ارزشِ اسقاط در سه حالتِ قیمت چقدر جابه‌جا می‌شود؟\nپاسخ. از 1,059 تا 2,221 هزار واحد، 1,161 جابه‌جایی: 46 % هزینهٔ خالصِ برچیدن.\nتفسیر. ذخیره روی حالتِ پایین اندازه‌گیری و بازبینی می‌شود، هرگز روی حالتِ بالا (مثال 53.24).\n\n\n\n53.4.10 کارزارِ برچیدن و باد\n12 turbines down, 3 crane days each, lifts below 10 m/s (ch 31 teaching limit)\n  share of working hours below the limit in the data year: 83%\n  about 44 calendar working days for the crane - the season is\n  chosen with the wind (ch 31), and the PV keeps exporting\n\nمثال 53.31 (فصلِ برچیدن با باد) پرسش. جرثقیل چند روزِ کاری برای پیاده‌کردنِ ۱۲ توربین لازم دارد؟\nپاسخ. 83 % ساعت‌های کاری زیرِ 10 m/s. \\(12 \\times 3/0.83 = 44\\) روزِ کاری.\nتفسیر. فصلِ برچیدن مثلِ فصلِ نصب با باد انتخاب می‌شود (فصل 31). فتوولتائیک در این مدت صادر می‌کند.\n\n\n\n53.4.11 بازیافتِ باتری\n240 t of battery modules at closure (teaching routes and prices)\n  second life (lesson F)          25%     60 t      -72 k u\n  recycling (hydrometallurgy)     65%    156 t     +234 k u\n  residue to licensed disposal    10%     24 t      +48 k u\n  net +210 k u; transport as dangerous goods under the\n  applicable rules (ch 19, UN Manual of Tests) by licensed\n  carriers - the receiver's certificate closes each lot\n\nمثال 53.32 (گواهیِ گیرنده برای هر محموله) پرسش. ۲۴۰ تن ماژولِ باتری از کدام مسیرها می‌روند و هزینهٔ خالص چیست؟\nپاسخ. 25 % کاربردِ دوم، 65 % بازیافت و 10 % پسماند به دفعِ دارای مجوز. هزینهٔ خالص +210 هزار واحد.\nتفسیر. حمل به‌عنوانِ کالای خطرناک زیرِ قاعده‌های کاربردی (فصل 19) و با حمل‌کنندهٔ دارای مجوز است. گواهیِ گیرنده هر محموله را می‌بندد.\n\n\n\n53.4.12 ترتیبِ کارهای برچیدن\ndecommissioning works in order (records, not a method statement)\n  1. isolate and earth all circuits under permits (ch 32, ch 50 in reverse)\n  2. drain and recover oils and gas (licensed contractors)\n  3. remove batteries (dangerous goods)\n  4. dismantle turbines (crane campaign) and PV fields\n  5. remove cables, substation and foundations to the agreed depth\n  6. restore the ground and start the monitoring\n  7. hand the land back on the monitoring record\n  each step ends with its record - an isolation certificate, a\n  transfer note, a receiver's certificate, a survey - and the\n  next step starts on that record (ch 49 hold points)\n\nمثال 53.33 (هر گام روی سابقهٔ گامِ پیش) پرسش. کارهای برچیدن به چه ترتیبی و با چه سابقه‌ای پیش می‌روند؟\nپاسخ. هفت گام، از جداسازی و زمین‌کردنِ همهٔ مدارها زیرِ مجوز تا تحویلِ زمین روی سابقهٔ پایش.\nتفسیر. هر گام با سابقه‌اش پایان می‌یابد: گواهیِ جداسازی، برگهٔ انتقال، گواهیِ گیرنده، نقشه‌برداری. گامِ بعد روی همان سابقه آغاز می‌شود، مثلِ نقطه‌های توقفِ ساخت (بخش 49.4). این سابقه‌ها روشِ اجرا نیستند. روش را پیمانکارِ دارای مجوز می‌نویسد.\n\n\n\n53.4.13 خدمتِ باقی‌ماندهٔ قطعهٔ جایگزین\na gearbox replaced now: mean life 132,900 h, used to year 25 57,028 h\n  share of its life the plant uses: 43%; 57% is residual\n  service - worth something only if sold, reused at another\n  plant or carried into an extension; a footprint or cost that\n  charges the whole unit to 7 years overstates the option\n\nمثال 53.34 (پنجاه‌وهفت درصدی که نیروگاه به کار نمی‌برد) پرسش. جعبه‌دنده‌ای که امروز عوض شود چه سهمی از عمرش را تا سالِ ۲۵ به کار می‌برد؟\nپاسخ. 43 %. 57 % خدمتِ باقی‌مانده است.\nتفسیر. خدمتِ باقی‌مانده فقط با فروش، استفاده در نیروگاهی دیگر یا تمدید ارزش دارد. هزینه یا ردپایی که همهٔ واحد را به هفت سال نسبت دهد، گزینه را بدتر از واقع نشان می‌دهد (مثال 53.35).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «پ»\n\n\n\n\nسه مسیرِ مواد در برچیدن را بگویید.\nچرا پسماندِ خطرناک در تکلیف بزرگ است؟\nچرا بیشترِ بازیافتِ پره بازیابیِ انرژی است؟\nمعادلهٔ 53.3 را بنویسید و اثرِ دیر آغازکردن را توضیح دهید.\nزنجیرهٔ تحویلِ پسماند چه چیزی را آشتی می‌دهد؟\nژرفای برداشتنِ پی‌ها چه هزینه‌هایی دارد؟\nضمانتِ بازگرداندنِ ساختگاه کِی آزاد می‌شود؟\nشکل 53.3 را بخوانید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-d",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-d",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.5 ت. آزمایشگاهِ تصمیم: تعمیر یا جایگزینی",
    "text": "53.5 ت. آزمایشگاهِ تصمیم: تعمیر یا جایگزینی\nاین بخش مثالِ کارشدهٔ فصل است: دوازده جعبه‌دندهٔ اصلی در سالِ ۱۸. سه گزینه برای هر جعبه‌دنده:\n\nالف. کار تا خرابی و تعمیر پس از خرابی: 380 هزار واحد، ۹۰۰ ساعت ازکارافتادگی. تعمیر سنِ مجازیِ واحد را ۶۰ درصد پایین می‌آورد (ضریبِ بازیابیِ تعمیر، آموزشی).\nب. کار تا خرابی و تعویض پس از خرابی: 620 هزار واحد، ۹۰۰ ساعت، واحدِ نو.\nپ. تعویضِ برنامه‌ریزی‌شدهٔ اکنون در ماه‌های کم‌باد: 620 هزار واحد، ۷۰۰ ساعت با بادِ خرداد، واحدِ نو.\n\nخرابی‌ها از وایبولِ شرطیِ سنِ مجازیِ هر واحد می‌آیند (معادلهٔ 53.1). انرژی تا سالِ ۲۰ با 70 و پس از آن با 45 واحد در مگاوات‌ساعت ارزش‌گذاری و با 7.5 % تنزیل می‌شود (فصل 21). اسقاطِ هر جعبه‌دندهٔ کهنه، اعتبارِ فولاد منهای هزینهٔ روغن، به حساب می‌آید.\nپرونده: companion/ch53/lab_d.py\n\n53.5.1 گزینه‌ها و ورودی‌ها\ndecision: the twelve main gearboxes at year 18 (each run 146,642 h)\n  Weibull k 2.5, c 150,000 h (fitted fleet data, ch 37/52)\n  A repair on failure   380 k u, 900 h down, restores 60% of life\n  B replace on failure  620 k u, 900 h down\n  C replace now         620 k u, 700 h down in June\n  energy lost per down hour: mean 1.84 MW, June 0.94 MW;\n  70 u/MWh to year 20, 45 after; discount 7.5%\n  disposal of each old gearbox: steel credit and oil -6 k u\n\n\n53.5.2 نتیجه تا سالِ ۲۵\ndef option_pv(capex: float, opex: float, lost_mwh: float, price: float,\n              years: int, rate: float, salvage: float = 0.0) -&gt; float:\n    \"\"\"Present cost of an option: capital now, a yearly cost and the\n    energy it loses each year (valued at price), less salvage at the end.\"\"\"\n    af = (1 - (1 + rate) ** -years) / rate\n    end = salvage / (1 + rate) ** years\n    return capex + (opex + lost_mwh * price) * af - end\n\n\ndef eac(pv_cost: float, years: int, rate: float) -&gt; float:\n    \"\"\"Equivalent annual cost of a present cost over a life.\"\"\"\n    return pv_cost * rate / (1 - (1 + rate) ** -years)\npresent cost of the fleet over 7 years (k u), 2,000 simulated fleets\n  option   mean cost   P90 cost   failures   down h\n  A           3,748      4,826       10.1     9,088\n  B           4,883      6,137        8.6     7,759\n  C           8,403      8,962        1.0     9,287\n  lowest mean cost: A; difference to the next 1,135 k u\n  spread P90 - mean: A 1,078, B 1,254, C 559\n\nمثال 53.35 (عمرِ نویی که پس از پایان به کار نمی‌آید) پرسش. کدام گزینه کمترین هزینهٔ فعلی را تا سالِ ۲۵ دارد؟\nپاسخ. گزینهٔ الف با 3,748 هزار واحد، 1,135 کمتر از ب (4,883). تعویضِ اکنون 8,403.\nبررسیِ معقول‌بودن. گزینهٔ پ دوازده جعبه‌دندهٔ نو می‌خرد (\\(12 \\times 620 = 7\\,440\\)) و فقط حدودِ یک خرابی در هفت سال دارد. همان هزینهٔ خریدِ اکنون بیشترِ تفاوت است.\nتفسیر. عمرِ جعبه‌دندهٔ نو پس از سالِ ۲۵ به کار نمی‌آید، مگر نیروگاه بماند یا جعبه‌دنده فروخته شود. گزینهٔ الف بیشترین خرابی (10.1) و پهن‌ترین دنبالهٔ بالایی را دارد: صدک ۹۰ 1,078 بالای میانگین. ریسک را قراردادِ جرثقیل و یدک‌ها (بخش 52.7.4) کم می‌کنند.\n\n\n\n53.5.3 تمدیدِ عمر تا سالِ ۳۰\npresent cost of the fleet over 12 years (k u), 2,000 simulated fleets\n  option   mean cost   P90 cost   failures   down h\n  A           5,186      6,272       16.4    14,722\n  B           6,189      7,268       12.3    11,103\n  C           9,293     10,153        3.6    11,621\n  lowest mean cost: A; difference to the next 1,003 k u\n  spread P90 - mean: A 1,086, B 1,079, C 860\n\nمثال 53.36 (افقِ بلندتر، همان پاسخ) پرسش. با تمدیدِ عمر تا سالِ ۳۰، پاسخ عوض می‌شود؟\nپاسخ. نه. الف 5,186، ب 6,189 و پ 9,293 هزار واحد. تفاوتِ الف و ب 1,003.\nتفسیر. حتی با دوازده سال، تعمیر ارزان‌تر است، چون قیمتِ پس از قرارداد پایین است و تنزیل سال‌های دور را کوچک می‌کند. جایگزینی فقط با عمرِ بسیار بلندتر یا ارزشِ فروش می‌ارزد.\n\n\n\n53.5.4 حساسیت\nsensitivity over 7 years: mean present cost (k u) and the cheapest option\n  case                      A        B        C    cheapest\n  base                      3,758    4,886    8,401    A\n  shape k 2.0               3,166    4,147    8,731    A\n  shape k 3.0               4,243    5,482    8,222    A\n  repair restores 30 %      4,274    4,886    8,401    A\n  price after PPA 60        3,885    4,990    8,417    A\n  cheapest across the cases: A\n\n\n\n\n\n\nشکل 53.4: هزینهٔ فعلیِ هفت‌سالهٔ سه گزینه در پنج حالتِ حساسیت.\n\n\n\n\nمثال 53.37 (پاسخی که در همهٔ حالت‌ها می‌ماند) پرسش. آیا تغییرِ شکلِ وایبول، تعمیرِ ضعیف‌تر یا قیمتِ بالاتر پس از قرارداد پاسخ را عوض می‌کند؟\nپاسخ. نه. در هر پنج حالت الف ارزان‌ترین است. نزدیک‌ترین حالت «تعمیرِ ضعیف» است: الف 4,274 در برابرِ ب 4,886.\nتفسیر. تصمیم در برابرِ فرض‌های آزموده پایدار است. اگر تعمیرگاه فقط ۳۰ درصد عمر را بازگرداند، فاصله کم می‌شود. پس سابقهٔ بازیابیِ تعمیرگاه یکی از شاهدهای تصمیم است.\n\n\n\n53.5.5 شاهدهای تصمیم\nevidence the decision rests on, and where it comes from\n  1. Weibull fit with its censored records and interval [ch 37/52 CMMS]\n  2. oil and vibration trends of each gearbox [lesson B of ch 52]\n  3. repair quotes and the repair shop's restoration record [supplier]\n  4. crane and low-wind window availability [ch 31, ch 51]\n  5. price after the PPA, or a new contract [owner, ch 21]\n  6. permit and grid position if repowered instead [lesson B, ch 54-58]\n  7. waste route for 12 old gearboxes and 14 t of oil [lesson C]\n  8. decision record with the options, numbers and assumptions [this lab]\n  the decision is re-taken when any of them changes - a\n  decision record without its assumptions cannot be re-taken\n\nمثال 53.38 (سابقه‌ای که بشود دوباره تصمیم گرفت) پرسش. تصمیم بر کدام شاهدها استوار است؟\nپاسخ. هشت شاهد، از برازشِ وایبول با سابقه‌های سانسورشده (بخش 52.6) تا مسیرِ پسماندِ ۱۲ جعبه‌دنده و ۱۴ تن روغن (بخش 53.4).\nتفسیر. وقتی یکی از این‌ها عوض شود، تصمیم دوباره گرفته می‌شود. سابقهٔ تصمیمی که فرض‌هایش را ندارد نمی‌تواند دوباره گرفته شود (فصل 38). این همان برنامهٔ شاهدِ بازتوانی یا برچیدن است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ت»\n\n\n\n\nسه گزینهٔ آزمایشگاه را با هزینه و ازکارافتادگی بگویید.\nسنِ مجازی و ضریبِ بازیابیِ تعمیر را تعریف کنید.\nچرا تعویضِ اکنون گران‌ترین است؟\nچرا گزینهٔ الف پهن‌ترین دنباله را دارد؟\nچرا افقِ ۱۲ساله پاسخ را عوض نمی‌کند؟\nکدام حالتِ حساسیت فاصله را کمتر می‌کند؟\nشکل 53.4 را بخوانید.\nچرا سابقهٔ تصمیم فرض‌هایش را نگه می‌دارد؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-e",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-e",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.6 ث. مدیریتِ دارایی و تاب‌آوری",
    "text": "53.6 ث. مدیریتِ دارایی و تاب‌آوری\nمدیریتِ دارایی در پایانِ عمر یعنی دیدنِ چیزهایی که یک‌شبه نمی‌آیند: قلم‌های دیرتحویل، پایانِ پشتیبانی، تغییرِ اقلیم، از دست رفتنِ اتاقِ کنترل یا آدم‌ها، و شاهدی که بیمه می‌خواهد. هر درس سرانجام به مشخصاتِ پروژهٔ بعدی برمی‌گردد (فصل 52، ISO 55000:2024).\n\n53.6.1 قلم‌های دیرتحویل\nlong-lead items: months to deliver and the chance a failure arrives\n  while one is on order (fleet rate x lead time)\n  item                    lead mo   failures/yr   P(another in lead)\n  main transformer            12         0.02             2%\n  132 kV breaker               9         0.02             1%\n  turbine main bearing         6         0.60            26%\n  BESS PCS                     5         2.00            57%\n  PV unit transformer          8         0.20            12%\n  the PCS reorders often (a fleet of 4 at 0.5 a year), the\n  transformer rarely - but each transformer month is half the\n  export (ch 52 lesson F): stock follows consequence, not count\n\nمثال 53.39 (موجودی به دنبالِ پیامد) پرسش. احتمالِ خرابیِ دیگری در زمانِ تحویلِ هر قلم چقدر است؟\nپاسخ. مبدّلِ باتری 57 %، یاتاقانِ اصلیِ توربین 26 % و ترانسفورماتورِ اصلی 2 %.\nتفسیر. مبدّلِ باتری بارها سفارش داده می‌شود و ترانسفورماتور به‌ندرت. ولی هر ماهِ نبودِ ترانسفورماتور نیمی از صادرات است (بخش 52.7). موجودی دنبالِ پیامد است، نه دنبالِ شمار.\n\n\n\n53.6.2 قرارگرفتن در معرضِ اقلیم\nhours at or above 40 C (inverter derating, teaching) in the data year,\n  and with the whole year 1.5 K warmer (a teaching stress, not a forecast)\n  &gt;= 40 C: 5 h now, 14 h warmer; &gt;= 35 C: 213 h now, 423 h warmer\n  the derating hours multiply while the mean barely moves:\n  climate exposure is read in the tail - cooling margins and\n  heat-work rules (ch 51) are reviewed against it\n\nمثال 53.40 (دنباله، نه میانگین) پرسش. با یک سالِ 1.5 کلوین گرم‌تر، ساعت‌های 40 °C و 35 °C چه می‌شوند؟\nپاسخ. 40 °C از ۵ به ۱۴ ساعت و 35 °C از ۲۱۳ به ۴۲۳ ساعت.\nتفسیر. این آزمونِ تنشِ آموزشی است، نه پیش‌بینی. ساعت‌های کاهشِ توان چند برابر می‌شوند در حالی که میانگین کم جابه‌جا می‌شود. حاشیه‌های سرمایش و قاعده‌های کار در گرما (مثال 51.93) با همین دنباله بازبینی می‌شوند.\n\n\n\n53.6.3 پیوستگیِ کار\nbusiness continuity: loss, the fallback, and hours to restore operation\n  control room unusable (fire, access)    2.0 h\n     -&gt; operate from the substation panel\n  SCADA servers lost                      0.5 h\n     -&gt; PPC fallback + local HMI\n  WAN to grid operator lost               0.1 h\n     -&gt; phone instructions, logged\n  key staff unavailable                   8.0 h\n     -&gt; contractor on call (ch 52 skills)\n  each fallback is exercised once a year (ch 51 drills) - an\n  untested fallback is a hidden failure (ch 52)\n\nمثال 53.41 (جایگزینِ آزموده‌نشده) پرسش. هر از دست‌رفتن چه جایگزینی دارد و چقدر طول می‌کشد؟\nپاسخ. اتاقِ کنترل ۲ ساعت با تابلوی پست، سرورها نیم ساعت با حالتِ پشتیبان، پیوندِ بهره‌بردارِ شبکه ۰.۱ ساعت با تلفن و افرادِ کلیدی ۸ ساعت با پیمانکار.\nتفسیر. پیوستگیِ کار هر جایگزین را سالی یک بار تمرین می‌کند (مثال 51.94). جایگزینِ آزموده‌نشده یک خرابیِ پنهان است (بخش 52.6.17).\n\n\n\n53.6.4 شاهدِ بیمه\ninsurance claims and the evidence an insurer asks for\n  gearbox failure T05      complete\n  hail on 4 PV blocks      missing: condition before loss\n  lightning on T09 blade   missing: maintenance record\n  theft of cable           missing: loss quantified\n  the evidence is the same as the warranty's (ch 52 I): a\n  plant that keeps its records can claim; one that does not\n  pays its own losses\n\nمثال 53.42 (نیروگاهی که سابقه دارد) پرسش. کدام ادعاهای بیمه شاهدِ کامل دارند؟\nپاسخ. فقط خرابیِ جعبه‌دندهٔ T05. تگرگ وضعیتِ پیش از زیان را ندارد، صاعقه سابقهٔ نگهداری را و دزدیِ کابل زیانِ اندازه‌گیری‌شده را.\nتفسیر. شاهدِ بیمه همان شاهدِ ضمانت است (بخش 52.10). نیروگاهی که سابقه‌هایش را نگه می‌دارد ادعا می‌کند و نیروگاهی که نه، زیانش را خودش می‌پردازد.\n\n\n\n53.6.5 بازخورد به مشخصات\nlessons fed into the specification of the next project (and of a\n  repowering)\n  inverters      derating at 40 C ambient with 1.5 K margin     [lesson E]\n  PV connectors  100 % pull check at installation               [ch 52 D]\n  gearboxes      online CMS with oil sensor, 8-week P-F         [ch 52 B]\n  work orders    asset, code and test record required to close  [ch 52 I]\n  pitch cabinets temperature alarm and fan redundancy           [ch 52 s]\n  spares         strategic spares by consequence, not Poisson alone [ch 52 A]\n  a lesson is closed when the next specification carries it -\n  not when it is written in a report (ch 38 requirements)\n\nمثال 53.43 (درسی که در مشخصاتِ بعدی بسته می‌شود) پرسش. کدام درس‌ها به مشخصاتِ پروژهٔ بعدی می‌روند؟\nپاسخ. شش درس: کاهشِ توانِ مبدّل در 40 °C با حاشیه، وارسیِ کششِ همهٔ اتصال‌ها، پایشِ برخطِ جعبه‌دنده، قاعدهٔ بستنِ دستورِ کار، هشدارِ دمای تابلوی گام، و یدکِ راهبردی به پیامد.\nتفسیر. درس وقتی بسته است که مشخصاتِ بعدی آن را داشته باشد، نه وقتی در گزارشی نوشته شده است (فصل 38).\n\n\n\n53.6.6 کم‌کردنِ یدک پیش از بازتوانی\nturbine spares if the farm is repowered in 4 years: held minus expected use\n  pitch motors       held 6  use/yr 1.2  left +1.2\n  converter stacks   held 3  use/yr 0.8  left -0.2\n  yaw drives         held 4  use/yr 0.6  left +1.6\n  gearbox kits       held 1  use/yr 1.4  left -4.6\n  left over: pitch motors, yaw drives - stop buying them now;\n  short: gearbox kits - buy for the four years only;\n  about even: converter stacks; left-over spares are sold with\n  the old turbines\n\nمثال 53.44 (موجودی‌ای که به پایان فکر می‌کند) پرسش. اگر مزرعه چهار سال دیگر بازتوانی شود، با یدک‌ها چه می‌کنیم؟\nپاسخ. موتورهای گام و رانه‌های چرخش اضافه می‌مانند: خرید متوقف. کیت‌های جعبه‌دنده کم می‌آیند: فقط برای چهار سال خرید. پشته‌های مبدّل تقریباً سربه‌سر.\nتفسیر. موجودیِ یدک با تصمیمِ پایان تغییر می‌کند. یدک‌های اضافه با توربین‌های کهنه فروخته می‌شوند (بخش 52.2.6).\n\n\n\n53.6.7 بیمه نزدیکِ پایان\nproperty insurance at year 18: premium 420 k u, deductible 250 k u\n  expected recovery 15% x (1,800 - 250) = 232 k u a year\n  premium minus expected recovery: 188 k u a year - the price of\n  not carrying the tail; near the end the insurer asks for\n  condition evidence (lesson E) and the premium follows it\n\nمثال 53.45 (بهای نگه‌نداشتنِ دنباله) پرسش. حق‌بیمه منهای بازیافتِ مورد انتظار چقدر است؟\nپاسخ. \\(420 - 0.15 \\times (1\\,800 - 250) = 188\\) هزار واحد در سال.\nتفسیر. این بهای نگه‌نداشتنِ دنبالهٔ زیان است. نزدیکِ پایان بیمه‌گر شاهدِ وضعیت می‌خواهد (مثال 53.42) و حق‌بیمه دنبالِ آن می‌رود.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-f",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-f",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.7 ج. تصمیم‌های چرخهٔ عمر با منطقِ قابلیتِ اطمینان",
    "text": "53.7 ج. تصمیم‌های چرخهٔ عمر با منطقِ قابلیتِ اطمینان\nهر دارایی یکی از پنج راه را می‌گیرد: ادامه، نگهداری، ارتقا، جایگزینی یا کنارگذاشتن. تصمیم از وضعیت، پیامد، منسوخ‌شدن و هزینه می‌آید، و از عدمِ قطعیت: اگر شاهدِ بیشتر تصمیم را عوض کند، گرفتنش می‌ارزد.\n\n53.7.1 ماتریسِ تصمیمِ چرخهٔ عمر\ncontinue / maintain / upgrade / replace / retire (teaching rule)\n  asset              cond cons obsol  decision\n  PV modules            4    3     1  continue\n  PV inverters          2    3     5  replace / upgrade\n  turbine gearboxes     2    4     2  monitor, repair at failure (D)\n  turbine blades        3    4     1  continue\n  main transformers     4    5     1  continue\n  BESS containers       3    2     3  continue\n  SCADA and PPC         3    5     5  replace / upgrade\n  33 kV switchgear      4    4     2  continue\n  SCADA and PPC: good enough today, but unsupported software in\n  a safety-relevant controller is a decision now (ch 36, ch 52\n  obsolescence); 'retire' is a plant decision, not an asset's\n\nمثال 53.46 (نرم‌افزارِ بی‌پشتیبانی در کنترل‌گرِ حساس) پرسش. کدام دارایی‌ها جایگزینی یا ارتقا می‌گیرند؟\nپاسخ. مبدّل‌های فتوولتائیک و اسکادا و کنترل‌گرِ نیروگاه. جعبه‌دنده‌ها پایش و تعمیر پس از خرابی (بخش 53.5).\nتفسیر. اسکادا و کنترل‌گر امروز کار می‌کنند، ولی نرم‌افزارِ بی‌پشتیبانی در کنترل‌گری که ایمنی و شبکه به آن وابسته‌اند، تصمیمی برای امروز است (فصل 36). «کنارگذاشتن» تصمیمِ نیروگاه است، نه یک دارایی.\n\n\n\n53.7.2 ارزشِ بازرسی پیش از تصمیم\none turbine's blades: bad with probability 40% (from erosion data, ch 52)\n  replace blind 300 k u; leave blind 360 k u expected;\n  inspect first (25 k u) and replace only if bad: 145 k u\n  value of the inspection: 180 k u against its cost 25\n  remaining-life evidence pays when the decision would change\n  with it; if every outcome leads to the same choice, the\n  inspection is worth nothing (ch 22 value of information)\n\nمثال 53.47 (شاهدی که تصمیم را عوض می‌کند) پرسش. بازرسیِ پره‌ها پیش از تصمیم چقدر می‌ارزد؟\nپاسخ. بی بازرسی بهترین انتخاب تعویض با 300 هزار واحد است. با بازرسی، \\(25 + 0.4 \\times 300 = 145\\). ارزشِ بازرسی 180 در برابرِ هزینهٔ ۲۵.\nتفسیر. شاهدِ عمرِ باقی‌مانده وقتی می‌ارزد که تصمیم با آن عوض شود (فصل 22). اگر هر نتیجه به همان انتخاب برسد، بازرسی چیزی نمی‌ارزد.\n\n\n\n53.7.3 بازرسیِ جعبه‌دنده‌ها پیش از انتخاب\neach gearbox: 30% chance of failing within a year (lesson D's model)\n  failure in service costs 496 k u (repair + downtime);\n  a planned repair in June 426 k u\n  wait blind: 149 k u expected; borescope (15 k u) and plan\n  the bad ones: 143 k u\n  the inspection saves 6 k u a gearbox a year - it turns\n  lesson D's 'repair at failure' into 'repair before failure'\n  where the evidence says so (ch 52 P-F)\n\nمثال 53.48 (تعمیر پیش از خرابی، جایی که شاهد می‌گوید) پرسش. بازرسیِ دوربینی و تعمیرِ برنامه‌ریزی‌شدهٔ جعبه‌دنده‌های بد چقدر صرفه دارد؟\nپاسخ. انتظارِ کور 149 و با بازرسی 143 هزار واحد برای هر جعبه‌دنده در سال: ۶ هزار واحد صرفه.\nتفسیر. صرفه کوچک ولی مثبت است. بازرسی «تعمیر پس از خرابیِ» بخشِ «ت» را به «تعمیر پیش از خرابی» تبدیل می‌کند، جایی که شاهد می‌گوید (بخش 52.3.3).\n\n\n\n53.7.4 سابقهٔ تصمیم‌ها به‌صورتِ دفتر\nlifecycle decisions as a register: what, evidence, what would change it\n  D-057-1  gearboxes: repair at failure to year 25\n     evidence: lesson D; re-open if these change: price, k, restore\n  D-057-2  inverters: replace before year 21\n     evidence: the upgrade lesson; re-open if these change: repairs, support\n  D-057-3  repowering studied as a new application\n     evidence: lesson B; re-open if these change: grid gaps, permits\n  D-057-4  decommissioning fund from now\n     evidence: lesson C; re-open if these change: scrap prices\n  D-057-5  records migrated, access removed\n     evidence: lesson H; re-open if these change: obligations\n  a decision that names what would re-open it can be re-taken\n  (ch 38 change control, ch 59 evidence case)\n\nمثال 53.49 (تصمیمی که می‌گوید چه چیزی آن را باز می‌کند) پرسش. دفترِ تصمیم‌های چرخهٔ عمر برای هر تصمیم چه دارد؟\nپاسخ. پنج تصمیم، هر کدام با شاهدش و آنچه آن را دوباره باز می‌کند: برای جعبه‌دنده‌ها قیمت، شکلِ وایبول و بازیابیِ تعمیر.\nتفسیر. تصمیمی که نام می‌برد چه چیزی بازش می‌کند، می‌تواند دوباره گرفته شود (فصل 38). همین دفتر به پروندهٔ شاهدِ فصلِ ۵۹ می‌رود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ث» و «ج»\n\n\n\n\nچرا موجودیِ قلم‌های دیرتحویل دنبالِ پیامد است؟\nچرا قرارگرفتن در معرضِ اقلیم در دنباله خوانده می‌شود؟\nجایگزینِ آزموده‌نشده چه حکمی دارد؟\nبیمه چه شاهدی می‌خواهد؟\nدرس کِی بسته است؟\nپنج راهِ تصمیمِ چرخهٔ عمر را بگویید.\nارزشِ بازرسی پیش از تصمیم چگونه حساب می‌شود؟",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-g",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-g",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.8 چ. پایان یا بازتوانیِ مسئولانه",
    "text": "53.8 چ. پایان یا بازتوانیِ مسئولانه\nپایانِ نیروگاه برای روستا، دامداران و کارکنان رخدادی به اندازهٔ ساختش است. تعهدهای فصل‌های ۳۳ و ۵۱ تا روزِ تحویلِ زمین به مالک ادامه دارند: افشا، دسترسی، معیشت، گذارِ نیروی کار، بازگرداندن و جبران، ترافیک و موادِ خطرناک، و سازوکارِ شکایت. هر کدام سابقه‌ای دارد که شاهدِ پایان است. شرایطِ واقعی را مجوزها و توافق‌های وارسی‌شده تعیین می‌کنند (فصل‌های ۵۴ تا ۵۸).\n\n53.8.1 تعهدهای پایان\nclosure commitments at year 18: status and evidence on file\n  land return to grazing (PV area)     planned        NO EVIDENCE\n  road left to the village             agreed         evidence\n  local hiring in decommissioning      not started    NO EVIDENCE\n  grievance mechanism to the end       running        evidence\n  restoration fund (bond)              partly funded  evidence\n  heritage buffer kept during works    planned        NO EVIDENCE\n  3 of 6 without evidence seven years before closure;\n  each gets an owner and a date now (ch 33, ch 51 register) -\n  land return and local hiring are the two the village will\n  measure the closure by\n\nمثال 53.50 (هفت سال پیش از پایان، بی‌شاهد) پرسش. چند تعهدِ پایان شاهد ندارند؟\nپاسخ. سه از شش: بازگرداندنِ زمینِ فتوولتائیک به چرا، استخدامِ محلی در برچیدن و نگه‌داشتنِ حریمِ میراث در کار.\nتفسیر. هر کدام همین حالا صاحب و تاریخ می‌گیرد (بخش 51.13). روستا پایان را با دو تعهد می‌سنجد: بازگرداندنِ زمین و استخدامِ محلی.\n\n\n\n53.8.2 گذارِ نیروی کار\nO&M staff 46, of whom local 15; closure in 7 years\n  decommissioning peak 70 jobs for 10 months; a repowered plant keeps\n  about 46 O&M jobs, a retired one none\n  transition plan: 20 places in a retraining programme (teaching), local\n  hiring in decommissioning at the construction share (ch 49)\n  and notice to staff at least two years ahead - the plan is\n  written with the workforce and their representatives\n\nمثال 53.51 (۴۶ شغل و ۷۰ شغلِ ده‌ماهه) پرسش. پایان و بازتوانی برای کارکنان چه فرقی دارند؟\nپاسخ. بازتوانی حدودِ ۴۶ شغلِ بهره‌برداری را نگه می‌دارد و پایان هیچ. برچیدن ۷۰ شغل برای ۱۰ ماه می‌سازد.\nتفسیر. برنامهٔ گذار با کارکنان و نمایندگانشان نوشته می‌شود: ۲۰ جای آموزشِ دوباره، استخدامِ محلی در برچیدن به سهمِ ساخت (بخش 49.11) و آگاهیِ دست‌کم دو سال پیش.\n\n\n\n53.8.3 ترافیکِ کنارِ روستا\ndecommissioning traffic: 19,670 t at 25 t a load = 787 loads\n  over 10 months of 22 working days: 3.6 loads a day, two\n  passes each past the school (ch 33 traffic noise, ch 51\n  speed logs) - hours, routes and the school calendar go into\n  the traffic plan disclosed to the village\n\nمثال 53.52 (چهار بار در روز، دو عبور هر بار) پرسش. برچیدن چند بارِ کامیون در روز کنارِ مدرسه دارد؟\nپاسخ. 19,670 تن در ۲۵ تن هر بار، 787 بار در ده ماه: 3.6 بار در روز، هر بار دو عبور.\nتفسیر. ساعت‌ها، مسیرها و تقویمِ مدرسه در برنامهٔ ترافیکِ افشاشده برای روستا می‌آیند (مثال 51.81). برداشتنِ کاملِ پی‌ها این عدد را بالا می‌برد (مثال 53.26).\n\n\n\n53.8.4 زمان‌بندیِ افشا\ndisclosure timeline, months before the end of operation (teaching)\n   36  decision to repower or retire disclosed to landholders and village\n   30  consultation on access, schedule and land return\n   24  workforce notice and transition plan\n   12  traffic and works plan; grievance contacts refreshed\n    3  start notice; hazardous-material routes published\n  -12  land return inspected with the landholder; bond release\n  the dates follow the permit and land agreements verified\n  locally (ch 54-58); the record of each step is closure\n  evidence (ch 33 commitments)\n\n\n\n\n\n\nشکل 53.5: زمان‌بندیِ پایان بر حسبِ ماه نسبت به پایانِ بهره‌برداری، از راست به چپ: افشا، رایزنی، آگاهیِ کارکنان، برنامهٔ ترافیک، آگاهیِ آغاز، کارها و تحویلِ زمین.\n\n\n\n\nمثال 53.53 (سی‌وشش ماه پیش از پایان) پرسش. تصمیمِ بازتوانی یا پایان کِی افشا می‌شود؟\nپاسخ. ۳۶ ماه پیش از پایانِ بهره‌برداری، برای مالکانِ زمین و روستا. بازرسیِ تحویلِ زمین و آزادیِ ضمانت ۱۲ ماه پس از پایان.\nتفسیر. تاریخ‌ها از مجوز و توافق‌های زمینِ وارسی‌شده می‌آیند. سابقهٔ هر گام شاهدِ پایان است (فصل 33).\n\n\n\n53.8.5 شکایت‌های ترافیکِ برچیدن\nconstruction had 6 traffic grievances per 1,000 loads past the village\n  (ch 49, teaching); 787 loads x 2 passes: about 9 grievances expected\n  the mechanism runs to the end (lesson G) with its times;\n  the expected number staffs it, and a falling rate per load\n  shows the traffic plan works\n\nمثال 53.54 (عددی که سازوکار را آماده می‌کند) پرسش. چند شکایتِ ترافیک در برچیدن انتظار می‌رود؟\nپاسخ. حدودِ ۹، با نرخِ ساخت (بخش 49.11).\nتفسیر. سازوکارِ شکایت تا پایان با زمان‌هایش کار می‌کند. عددِ مورد انتظار آن را نیرو می‌دهد و نرخِ رو به کاهش در هر بار نشان می‌دهد برنامهٔ ترافیک کار می‌کند.\n\n\n\n53.8.6 زمینِ برگشته به چرا\nland returned to grazing: 138 ha (PV block and roads, ch 33)\n  about 18% of the herders' 780 ha - worth about 12.7 k u a year\n  to them once the cover is back (lesson C: plot 2 is not)\n  the return is accepted by the landholder and the herders\n  on the monitoring record, not on a date\n\nمثال 53.55 (زمین با سابقهٔ پایش) پرسش. چند هکتار به چرا برمی‌گردد و برای دامداران چقدر می‌ارزد؟\nپاسخ. 138 هکتار، حدودِ ۱۸ درصدِ ۷۸۰ هکتارِ دامداران، با ارزشِ حدودِ 12.7 هزار واحد در سال.\nتفسیر. بازگشت با پذیرشِ مالکِ زمین و دامداران روی سابقهٔ پایش انجام می‌شود، نه روی یک تاریخ (مثال 53.27، فصل 33).\n\n\n\n53.8.7 پرداخت‌ها تا پایان\npayments to the end: land lease 180 k u a year for 7 years = 1,260 k u\n  restoration fund to reach 4,635 k u by year 25 (lesson C)\n  the lease runs until the land is returned and accepted, not\n  until the power stops - a closure that drags on keeps\n  paying (ch 33 land register)\n\nمثال 53.56 (اجاره تا پذیرشِ زمین) پرسش. اجارهٔ زمین تا پایان چقدر است و تا کِی ادامه دارد؟\nپاسخ. 180 هزار واحد در سال برای هفت سال، 1,260 هزار واحد.\nتفسیر. اجاره تا تحویل و پذیرشِ زمین ادامه دارد، نه تا توقفِ تولید. پایانی که طول بکشد پرداخت را ادامه می‌دهد (فصل 33).\n\n\n\n53.8.8 دسترسیِ دامداران در کار\nherders' track closed 30% of the 10-month works: about 90 days\n  detour cost (teaching) about 22 k u - compensated under the\n  livelihood commitment (ch 33), with a second crossing kept\n  open on crane days\n\nمثال 53.57 (گذرگاهِ دوم در روزهای جرثقیل) پرسش. راهِ دامداران چند روز بسته است و هزینهٔ دورزدن چقدر است؟\nپاسخ. حدودِ ۹۰ روز و حدودِ ۲۲ هزار واحد.\nتفسیر. هزینه زیرِ تعهدِ معیشت جبران می‌شود و در روزهای جرثقیل گذرگاهِ دومی باز می‌ماند (فصل 33).",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-h",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-h",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.9 ح. پیوستگیِ اطلاعاتِ دارایی",
    "text": "53.9 ح. پیوستگیِ اطلاعاتِ دارایی\nسابقه‌های نیروگاه از آن بیشتر عمر می‌کنند: نقشه‌های چون‌ساخت، تنظیم‌های حفاظت، تاریخچهٔ نگهداری، پایشِ محیطی و تعهدها. پایان یعنی جدولِ نگهداریِ سابقه‌ها، انتقالِ سابقه‌های مفید به سامانهٔ جانشین، و برداشتنِ دسترسی‌هایی که دیگر لازم نیستند (فصل 38، فصل 36).\n\n53.9.1 جدولِ نگهداری و انتقال\nrecords at closure: years to keep, migrated to the successor system?, size\n  as-built drawings             10 yr  yes      42.0 GB\n  protection settings            5 yr  yes       0.4 GB\n  maintenance history (CMMS)    10 yr  NO       18.0 GB\n  SCADA history                  3 yr  NO    2,400.0 GB\n  environmental monitoring      15 yr  yes       6.0 GB\n  land and commitments          25 yr  yes       1.2 GB\n  OT accounts and keys           0 yr  NO        0.0 GB\n  2 record sets to keep are not yet migrated:\n  maintenance history (CMMS), SCADA history\n  (2,468 GB in all); the periods are teaching values - the\n  real ones come from verified obligations (ch 54-58)\n\nمثال 53.58 (تاریخچه‌ای که منتقل نشده است) پرسش. کدام مجموعه‌های سابقهٔ نگه‌داشتنی هنوز منتقل نشده‌اند؟\nپاسخ. تاریخچهٔ نگهداری و تاریخچهٔ اسکادا، از حدودِ 2,468 گیگابایت.\nتفسیر. دوره‌ها آموزشی‌اند. دوره‌های واقعی از تکلیف‌های وارسی‌شده می‌آیند. تاریخچهٔ نگهداری همان است که برازشِ وایبول و ادعاهای ضمانت به آن تکیه دارند (بخش 52.10).\n\n\n\n53.9.2 برداشتنِ دسترسی\nat retirement: access to remove, with a record of each removal\n  SCADA operator accounts             22\n  vendor remote access                 5\n  PPC engineering keys                 3\n  cloud data link of the inverters     1\n  VPN certificates                     9\n  40 credentials and links; the inverters' cloud link (ch 36)\n  outlives the plant if nobody closes it - removal is\n  verified by a scan of what still answers, not by a list\n\nمثال 53.59 (پیوندی که از نیروگاه بیشتر عمر می‌کند) پرسش. چند حساب و پیوند باید برداشته شوند؟\nپاسخ. ۴۰: حساب‌های اپراتور، دسترسیِ دوردستِ سازندگان، کلیدهای مهندسی، گواهی‌های شبکهٔ خصوصیِ مجازی و پیوندِ ابریِ مبدّل‌ها.\nتفسیر. پیوندِ ابریِ مبدّل‌ها (فصل 36) اگر کسی آن را نبندد از نیروگاه بیشتر عمر می‌کند. برداشتن با پویشِ آنچه هنوز پاسخ می‌دهد راستی‌آزمایی می‌شود، نه با یک فهرست.\n\n\n\n53.9.3 ضمانت‌ها در تغییرِ مالکیت\nwarranties alive at a sale of the plant in year 18 (end year)\n  new gearbox T05 (repaired year 16)      ends 20\n  inverter IGBT stacks                          -\n  BESS augmentation string                      -\n  repowered blades (if done)                    -\n  PV modules (power warranty 25 yr)       ends 25\n  transformer T1 rewind (year 15)         ends 20\n  3 pass to the buyer only if transferable and with their\n  records (lesson H); the module power warranty is the largest\n  and needs the flash and PR history to be claimed\n\nمثال 53.60 (ضمانتی که سابقه‌اش با آن می‌رود) پرسش. در فروشِ نیروگاه در سالِ ۱۸ چند ضمانت زنده‌اند؟\nپاسخ. سه: جعبه‌دندهٔ T05 تا سالِ ۲۰، بازپیچیِ T1 تا سالِ ۲۰ و ضمانتِ توانِ ماژول‌ها تا سالِ ۲۵.\nتفسیر. ضمانت‌ها فقط وقتی به خریدار می‌روند که انتقال‌پذیر باشند و سابقه‌هایشان همراه باشد. ضمانتِ توانِ ماژول بزرگ‌ترین است و تاریخچهٔ آزمونِ فلش و نسبتِ عملکرد را برای ادعا می‌خواهد (بخش 41.6).\n\n\n\n53.9.4 سابقه‌های پس از دورهٔ نگهداری\nrecords past their (teaching) retention period at year 18\n  SCADA raw data, years 1-15   keep    3 yr, oldest 15 yr\n  shift logs, years 1-12       keep    7 yr, oldest 12 yr\n  visitor and gate logs        keep    2 yr, oldest 18 yr\n  CCTV                         keep  0.1 yr, oldest 18 yr\n  4 sets due for disposal; personal data (gate logs, CCTV)\n  must not be kept longer than the obligation allows - disposal\n  is a recorded act with a certificate, not a deletion\n\nمثال 53.61 (از بین بردن، با گواهی) پرسش. کدام مجموعه‌ها از دورهٔ نگهداری‌شان گذشته‌اند؟\nپاسخ. هر چهار: دادهٔ خامِ اسکادا، دفترهای شیفت، ورودهای دروازه و تصویرهای دوربین.\nتفسیر. دادهٔ شخصی، ورودها و تصویرها، نباید بیش از تکلیف نگه داشته شود. از بین بردن کاری ثبت‌شده با گواهی است، نه یک پاک‌کردن.\n\n\n\n53.9.5 انتقالِ سابقه با نمونه‌گیری\nCMMS history migrated: 80 records sampled against the source, 6 differ\n  error share 7.5%, 95 % interval 3.5% to 15.4% (Wilson, ch 51)\n  dates shifted by a time-zone setting and two failure codes\n  mapped to 'OTHER' (ch 52) - fixed and re-sampled before the\n  old system is switched off\n\nمثال 53.62 (خطاها پیش از خاموش‌کردنِ سامانهٔ کهنه) پرسش. نمونه‌گیری از سابقه‌های منتقل‌شده چه سهمی خطا نشان می‌دهد؟\nپاسخ. ۶ از ۸۰، 7.5 %، با فاصلهٔ ۳.۵ تا ۱۵.۴ درصد.\nتفسیر. تاریخ‌هایی که با تنظیمِ منطقهٔ زمانی جابه‌جا شدند و دو کدِ خرابی که به «دیگر» رفتند (مثال 52.99). درست و دوباره نمونه‌گیری می‌شوند، پیش از خاموش‌کردنِ سامانهٔ کهنه.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-i",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-i",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.10 خ. ردپای چرخهٔ عمر و ادعاهای کربن",
    "text": "53.10 خ. ردپای چرخهٔ عمر و ادعاهای کربن\nبرای مقایسهٔ تعمیر، جایگزینی، بازتوانی و پایان، همهٔ گزینه‌ها روی یک واحدِ کارکردی و یک مرز سنجیده می‌شوند: از لحظهٔ تصمیم به بعد، تجهیزِ تازه، حمل، بهره‌برداری و پسماند، به ازای هر کیلووات‌ساعتِ تحویلی. عدمِ قطعیت با توزیعِ لوگ‌نرمالِ هر سهم وارد می‌شود (فصل 33).\n\n53.10.1 ردپا روی یک واحدِ کارکردی\ndef footprint_mc(parts: dict, energy_mwh: float, n: int = 20_000,\n                 seed: int = 53) -&gt; np.ndarray:\n    \"\"\"parts: name -&gt; (t CO2e median, coefficient of variation); lognormal\n    draws summed, per kWh delivered (g CO2e/kWh).\"\"\"\n    rng = np.random.default_rng(seed)\n    tot = np.zeros(n)\n    for med, cov in parts.values():\n        sigma = math.sqrt(math.log(1 + cov ** 2))\n        tot += rng.lognormal(math.log(med), sigma, n)\n    return tot * 1e6 / (energy_mwh * 1e3)\nfootprint per kWh delivered, each option on the same boundary (from the\n  decision onwards: new equipment, transport, operation; g CO2e/kWh)\n  option                            median    5 %    95 %\n  A repair gearboxes, run to 25       0.89   0.60    1.32\n  C replace gearboxes, run to 25      1.43   0.98    2.10\n  repower wind, run to 35             4.89   3.28    7.44\n  all are a few grams a kWh - far below what they replace;\n  repair and replacement overlap (0.60-1.32 and 0.98-2.10), so\n  footprint does not pick between them (ch 33 lesson); the\n  repowering is about 5 times higher per kWh - a real but\n  small cost to weigh with the energy it adds\n\n\n\n\n\n\nشکل 53.6: ردپای هر کیلووات‌ساعت سه گزینه روی یک مرز: میانه و بازهٔ ۵ تا ۹۵ درصد.\n\n\n\n\nمثال 53.63 (چند گرم، با بازه‌هایی که هم‌پوشانی دارند) پرسش. ردپای سه گزینه چقدر است؟\nپاسخ. میانهٔ 0.89 برای تعمیر، 1.43 برای تعویض و 4.89 گرم در کیلووات‌ساعت برای بازتوانی.\nتفسیر. همه چند گرم‌اند، بسیار کمتر از آنچه جایگزین می‌کنند. بازه‌های تعمیر و تعویض (0.60–1.32 و 0.98–2.10) هم‌پوشانی دارند، پس ردپا میانِ آن دو داوری نمی‌کند. بازتوانی حدودِ پنج برابر بیشتر در هر کیلووات‌ساعت است: هزینه‌ای واقعی ولی کوچک در کنارِ انرژی‌ای که می‌افزاید.\n\n\n\n53.10.2 ادعای انتشارِ پرهیزشده\n'avoided emissions' of 255,000 MWh a year depend on what is displaced\n  low (gas margin)         0.40 t/MWh -&gt;   102,000 t a year\n  central (grid average)   0.55 t/MWh -&gt;   140,250 t a year\n  high (oil margin)        0.75 t/MWh -&gt;   191,250 t a year\n  a factor of 1.9 between the cases: a claim\n  states its displaced source, its method and its uncertainty,\n  is kept apart from the plant's own footprint, and is never\n  added to it (ch 33 safeguard)\n\nمثال 53.64 (ضریبی که دو برابر جابه‌جا می‌شود) پرسش. انتشارِ پرهیزشده با سه فرض برای منبعِ جایگزین‌شده چقدر است؟\nپاسخ. از 102,000 تا 191,250 تن در سال، ضریبِ 1.9 میانِ کم و زیاد.\nتفسیر. ادعا منبعِ جایگزین‌شده، روش و عدمِ قطعیتش را می‌گوید، جدا از ردپای خودِ نیروگاه نگه داشته می‌شود و هرگز به آن افزوده نمی‌شود (فصل 33).\n\n\n\n53.10.3 مرزِ تصمیم در برابرِ مرزِ نسبت‌دادن\nconstruction footprint about 260,000 t CO2e (teaching, ch 33 order)\n  attributed over 25 years: 35.9 g/kWh; over 30 years: 30.4 g/kWh\n  that is the attribution view (the plant's whole life); the\n  decision view of lesson I counts only what the decision adds\n  - the past is sunk and the same for every option, so mixing\n  the two makes a life extension look cleaner than it is\n\nمثال 53.65 (گذشته‌ای که برای همهٔ گزینه‌ها یکسان است) پرسش. ردپای ساخت با عمرِ ۲۵ و ۳۰ سال به هر کیلووات‌ساعت چقدر می‌رسد؟\nپاسخ. 35.9 و 30.4 گرم در کیلووات‌ساعت.\nتفسیر. این دیدگاهِ نسبت‌دادن است. دیدگاهِ تصمیمِ بخشِ «خ» فقط آنچه تصمیم می‌افزاید را می‌شمارد. گذشته برای همهٔ گزینه‌ها یکسان است. آمیختنِ دو دیدگاه تمدیدِ عمر را پاک‌تر از آنچه هست نشان می‌دهد.\n\n\n\n53.10.4 اعتبارِ بازیافت\nrecycling 9,416 t of steel at closure, two accounting rules\n  cut-off: the credit goes to the next product: 0 t CO2e here\n  avoided burden: credit -14,124 t CO2e to this plant\n  the same steel, two numbers: the rule is stated, kept the same\n  for every option, and the credit is shown apart - never\n  netted silently (ch 33, ISO 14044 allocation)\n\nمثال 53.66 (یک فولاد، دو عدد) پرسش. بازیافتِ 9,416 تن فولاد با دو قاعده چه اعتباری می‌دهد؟\nپاسخ. با قاعدهٔ قطع صفر و با قاعدهٔ بارِ پرهیزشده −14,124 تن.\nتفسیر. قاعده گفته می‌شود، برای همهٔ گزینه‌ها یکسان می‌ماند و اعتبار جدا نشان داده می‌شود، هرگز بی‌صدا کم نمی‌شود (فصل 33، ISO 14044:2006).\n\n\n\n53.10.5 حمل در ردپای برچیدن\ndecommissioning transport: 19,670 t x 180 km to receivers = 3.5 million t km\n  at 0.09 kg CO2e per t km (teaching): 319 t CO2e\n  small against the materials themselves, but inside the\n  boundary of every option that removes equipment (lesson I)\n\nمثال 53.67 (کوچک، ولی درونِ مرز) پرسش. حملِ مواد تا گیرنده‌ها چقدر ردپا دارد؟\nپاسخ. 3.5 میلیون تن‌کیلومتر و حدودِ 319 تن معادلِ دی‌اکسیدکربن.\nتفسیر. در برابرِ خودِ مواد کوچک است، ولی درونِ مرزِ هر گزینه‌ای که تجهیز را برمی‌دارد.\n\n\n\n53.10.6 رتبه اگر بازتوانی کمتر بدهد\nrepowering footprint per kWh if it yields 80% of the expected energy\n  4.89 -&gt; 6.11 g CO2e/kWh; repair 0.89, replacement 1.43\n  the ranking does not move; per-kWh footprints rise as energy\n  falls, which is why the energy assumption is stated beside\n  every footprint number\n\nمثال 53.68 (فرضِ انرژی کنارِ هر عدد) پرسش. اگر بازتوانی ۸۰ درصدِ انرژیِ مورد انتظار را بدهد، ردپایش چه می‌شود؟\nپاسخ. از 4.89 به 6.11 گرم در کیلووات‌ساعت. رتبه عوض نمی‌شود.\nتفسیر. ردپای هر کیلووات‌ساعت با کمترشدنِ انرژی بالا می‌رود. برای همین فرضِ انرژی کنارِ هر عددِ ردپا گفته می‌شود.\n\n\n\n53.10.7 فهرستِ شاهدِ پایان\nretirement evidence: what closes the plant (at the start of the works)\n  [x] isolation certificates for every circuit\n  [ ] transfer notes reconciled for every hazardous load\n  [ ] receivers' certificates\n  [ ] SF6 recovery records\n  [ ] foundation removal survey to the agreed depth\n  [ ] restoration monitoring record\n  [ ] land acceptance by the landholder\n  [ ] records migrated and access removed (scan)\n  [ ] commitments closed with evidence\n  [ ] fund released\n  1 of 10 at the start - the list is the plan of the\n  closure: each item has an owner and a date, and the plant is\n  closed when the last one is evidenced, not when the last\n  turbine leaves\n\nمثال 53.69 (پایان وقتی آخرین شاهد آمد) پرسش. در آغازِ کارها چند قلم از شاهدِ پایان آماده است؟\nپاسخ. یک از ده: گواهی‌های جداسازی.\nتفسیر. فهرست برنامهٔ پایان است. هر قلم صاحب و تاریخ دارد و نیروگاه وقتی بسته است که آخرین قلم شاهد داشته باشد، نه وقتی آخرین توربین می‌رود.\n\n\n\n53.10.8 انتخابِ واحدِ کارکردی\nthe same three options per year of service and per kWh delivered\n  repair (to 25)       221 t CO2e a year    0.87 g/kWh\n  replace (to 25)      357 t CO2e a year    1.39 g/kWh\n  repower (to 35)    1,500 t CO2e a year    4.84 g/kWh\n  ranking per year: repair (to 25) &lt; replace (to 25) &lt; repower (to 35)\n  ranking per kWh:  repair (to 25) &lt; replace (to 25) &lt; repower (to 35)\n  the rankings agree here, but per year hides that the options\n  deliver different energy over different lives: the\n  functional unit follows the service - energy delivered\n\nمثال 53.70 (واحدی که دنبالِ خدمت است) پرسش. سه گزینه به ازای سالِ خدمت و به ازای کیلووات‌ساعت چه رتبه‌ای دارند؟\nپاسخ. در هر دو یکسان: تعمیر، سپس تعویض، سپس بازتوانی. به ازای سال 221، 357 و 1,500 تن و به ازای کیلووات‌ساعت 0.87، 1.39 و 4.84 گرم.\nتفسیر. رتبه‌ها اینجا یکی‌اند، ولی «به ازای سال» پنهان می‌کند که گزینه‌ها در عمرهای متفاوت انرژیِ متفاوت می‌دهند. واحدِ کارکردی دنبالِ خدمت است: انرژیِ تحویلی (فصل 33). عددها اینجا جمعِ میانه‌های سهم‌هاست و کمی با میانهٔ شبیه‌سازیِ مثال 53.63 فرق دارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «چ» تا «خ»\n\n\n\n\nتعهدهای پایان چه شاهدی می‌خواهند؟\nبرنامهٔ گذارِ نیروی کار چه چیزهایی دارد؟\nترافیکِ برچیدن چگونه از تراز مواد حساب می‌شود؟\nافشا چند ماه پیش از پایان آغاز می‌شود؟\nجدولِ نگهداریِ سابقه‌ها چه ستون‌هایی دارد؟\nچرا برداشتنِ دسترسی با پویش راستی‌آزمایی می‌شود؟\nواحدِ کارکردی و مرزِ یکسان را تعریف کنید.\nچرا انتشارِ پرهیزشده به ردپا افزوده نمی‌شود؟\nشکل 53.6 را بخوانید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-plantp",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-plantp",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.11 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "53.11 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\nthree numbers by hand\n  gearbox median remaining life: c((t/c)^k + ln 2)^(1/k) - t\n    = 150,000 x ((146,642/150,000)^2.5 + 0.693)^(1/2.5) - 146,642 = 36,096 h\n  100 k u a year for 7 years at 7.5%: present value 530 k u\n  sinking fund for 4,635 k u in 7 years at 4 %: 587 k u a year\n\nمثال 53.71 (مقدماتی: سه عدد با دست) پرسش. میانهٔ عمرِ باقی‌ماندهٔ جعبه‌دنده، ارزشِ فعلیِ صد هزار واحد در سال برای هفت سال و پرداختِ صندوقِ برچیدن را با دست حساب کنید.\nپاسخ. \\(150\\,000 \\times \\bigl((146\\,642/150\\,000)^{2.5} + 0.693\\bigr)^{1/2.5} - 146\\,642 = 36\\,096\\) ساعت. ارزشِ فعلی 530 هزار واحد با 7.5 %. پرداختِ صندوق 587 هزار واحد در سال با معادلهٔ 53.3.\nبررسیِ معقول‌بودن. هر سه با برنامه می‌خوانند: مثال 53.10، مثال 53.35 و مثال 53.24.\nتفسیر. صندوقی که از سالِ ۱۸ آغاز شود پنج برابرِ صندوقِ سالِ ۱ می‌خواهد. همین عدد استدلالِ آغازِ زودِ ذخیره در هر پروژهٔ تازه است.\n\nlifecycle review at year 18: what is in place\n  [x] degradation and availability trends with intervals\n  [x] lost energy by cause with an owner for each\n  [x] remaining-life estimates for the major components\n  [x] repair / replace decision record with assumptions\n  [ ] grid-requirement gap list for a repowering\n  [ ] decommissioning provision funded to the current estimate\n  [ ] waste routes and receivers named\n  [ ] closure commitments with evidence\n  [ ] workforce transition plan\n  [ ] records retention schedule and migration plan\n  [x] footprint comparison on one boundary\n  [x] lessons carried into the next specification\n  6 of 12 in place: the analysis is done, the closure\n  preparation is not - seven years is short for permits,\n  funds, routes and people\n\nمثال 53.72 (میانی: بازبینیِ چرخهٔ عمر در سالِ ۱۸) پرسش. چه چیزی از آمادگیِ چرخهٔ عمر سر جایش است؟\nپاسخ. شش از دوازده: روندها، علت‌ها، عمرِ باقی‌مانده، سابقهٔ تصمیم، ردپا و درس‌ها.\nتفسیر. تحلیل انجام شده است. آمادگیِ پایان نه: شکاف‌های شبکه، ذخیرهٔ مالی، مسیرهای پسماند، تعهدها، گذارِ نیروی کار و انتقالِ سابقه‌ها. هفت سال برای مجوز، صندوق، مسیر و آدم‌ها کوتاه است.\n\nD-056 -&gt; D-057 lifecycle basis (teaching, Plant P at year 18)\n  1. performance: PV degrades 0.37 %/yr (model 0.5 %); wind\n     availability falls 0.30 points/yr since year 10 (wear-out)\n  2. gearboxes: monitor and repair at failure to year 25 (lesson D);\n     replacement only with a longer life or a resale value\n  3. inverters and SCADA/PPC: replace or upgrade before support\n     ends (year 21) - obsolescence, not condition, decides\n  4. repowering of the wind farm studied as a new grid application\n     (+55 GWh/yr inside the export limit; three requirement gaps)\n  5. decommissioning provision funded now (587 k u a year to\n     year 25); waste routes and receivers named; custody checked\n  6. closure commitments with owners and dates; workforce\n     transition plan; disclosure from 36 months before the end\n  7. records: retention schedule, migration of the CMMS and SCADA\n     history, access removal verified by scan\n  8. footprint compared on one boundary; avoided emissions\n     reported apart, with the displaced source stated\n  open: U-134 (permit and land-return conditions for repowering\n  and closure, local recycling routes, retention obligations)\n\nمثال 53.73 (یکپارچه: مبنای چرخهٔ عمر) پرسش. مبنا را با موردهای باز بنویسید.\nپاسخ. هشت بندِ بالا، با موردِ بازِ U-134: شرایطِ مجوز و تحویلِ زمین برای بازتوانی و پایان، مسیرهای بازیافتِ محلی و تکلیف‌های نگهداریِ سابقه‌ها.\nتفسیر. این تصمیمِ D-057 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفصل‌های ۱۵ و ۲۱: افتِ فتوولتائیک 0.37 % در سال است، نه 0.5 %.\nفصل‌های ۲۱ و ۳۳: ذخیرهٔ برچیدن از سالِ ۱ آغاز شود، نه پس از تصمیمِ پایان.\nفصل‌های ۳۹ و ۴۴: پایانِ پشتیبانیِ مبدّل‌ها و نرم‌افزارِ کنترل‌گر در قرارداد تا پایانِ عمرِ نیروگاه بسته شود.\nفصل‌های ۱۷ و ۲۸: بازتوانی درخواستِ تازهٔ اتصال است و شکاف‌های الزام‌ها هزینه‌اش را می‌سازند.\nفصلِ ۵۹: پروندهٔ شاهدِ یکپارچه این تصمیم‌ها را با فرض‌هایشان نگه می‌دارد.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-numbers",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-numbers",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.12 عددهای کلیدیِ چرخهٔ عمر",
    "text": "53.12 عددهای کلیدیِ چرخهٔ عمر\n\n\n\nجدول 53.1: عددهای کلیدیِ فصلِ ۵۳ (ساختگی و آموزشی)\n\n\n\n\n\n\n\n\n\n\nعدد\nمقدار\nمنبع\n\n\n\n\nافتِ فتوولتائیک\n0.37 % در سال\nمثال 53.1\n\n\nشیبِ دسترس‌پذیریِ باد پس از سالِ ۹\n−0.30 واحد در سال\nمثال 53.2\n\n\nانرژیِ ازدست‌رفتهٔ سالِ ۱۸\n9,310 MWh\nمثال 53.3\n\n\nمیانهٔ عمرِ باقی‌ماندهٔ جعبه‌دنده\n36,096 ساعت\nمثال 53.10\n\n\nافزایشِ انرژیِ بازتوانی\n+55.0 GWh در سال\nمثال 53.11\n\n\nمواد در پایان، بازیافت\n19,670 تن، 85 %\nمثال 53.22\n\n\nصندوقِ برچیدن از سالِ ۱ و ۱۸\n111 و 587 هزار واحد\nمثال 53.24\n\n\nهزینهٔ فعلیِ هفت‌ساله، الف، ب، پ\n3,748، 4,883، 8,403\nمثال 53.35\n\n\nردپا، تعمیر، تعویض، بازتوانی\n0.89، 1.43، 4.89 g/kWh\nمثال 53.63\n\n\nارزشِ فعلیِ ارتقای مبدّل‌ها در هفت سال\n+629 هزار واحد\nمثال 53.14\n\n\nارزشِ فعلیِ تمدید تا سالِ ۳۰\n+10,150 هزار واحد\nمثال 53.21\n\n\nبازبینیِ سالِ ۱۸\n۶ از ۱۲\nمثال 53.72",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-design",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-design",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.13 گردشِ کارِ تصمیمِ چرخهٔ عمر",
    "text": "53.13 گردشِ کارِ تصمیمِ چرخهٔ عمر\n\n\nروندها را با فاصلهٔ اطمینان بخوانید و انرژیِ ازدست‌رفته را به صاحبِ هر علت بدهید (بخش 53.2).\nبرای هر داراییِ اصلی عمرِ باقی‌مانده، پایانِ پشتیبانی و الزام‌های تازه را بسنجید (بخش 53.3).\nگزینه‌ها را با هزینهٔ چرخهٔ عمر، ازکارافتادگی و پسماند روی یک افق مقایسه و حساسیت را بیازمایید (بخش 53.5).\nبرای هر دارایی یکی از پنج راه را با ماتریس و ارزشِ بازرسی انتخاب کنید (بخش 53.7).\nبرچیدن را با تراز مواد، مسیرها، صندوق و زنجیرهٔ تحویل آماده کنید (بخش 53.4).\nتعهدها، گذارِ نیروی کار، ترافیک و افشا را از ۳۶ ماه پیش برنامه‌ریزی کنید (بخش 53.8).\nسابقه‌ها را منتقل و دسترسی‌ها را بردارید (بخش 53.9).\nردپا را روی یک مرز مقایسه و ادعای پرهیزشده را جدا گزارش کنید (بخش 53.10).",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-lab",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-lab",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.14 آزمایشگاه‌های پایتونِ این فصل",
    "text": "53.14 آزمایشگاه‌های پایتونِ این فصل\n\n\n\nجدول 53.2: آزمایشگاه‌های پایتونِ فصلِ ۵۳\n\n\n\n\n\n\n\n\n\n\nآزمایشگاه\nبرنامه\nآنچه می‌سازد\n\n\n\n\nداده\nsources\nنیروگاه در سالِ ۱۸: روندها، علت‌ها، مبدّل‌ها، جعبه‌دنده، بازتوانی، مواد، تعهدها، سابقه‌ها\n\n\nعملکرد\nexamples_a\nافت، دسترس‌پذیری، انرژیِ ازدست‌رفته، همتایان، فرصت‌ها\n\n\nتصمیم‌ها\nexamples_b\nمبدّل‌ها، عمرِ باقی‌مانده، بازتوانی، الزام‌های شبکه، زمان‌بندی\n\n\nبرچیدن\nexamples_c\nمواد، پره‌ها، صندوق، زنجیرهٔ تحویل، پی‌ها، بازگرداندن، کاربردِ دوم\n\n\nآزمایشگاهِ تصمیم\nlab_d\nسه گزینهٔ جعبه‌دنده، تمدید، حساسیت، شاهدها\n\n\nدارایی‌ها\nexamples_e\nدیرتحویل‌ها، اقلیم، پیوستگی، بیمه، بازخورد، ماتریس، ارزشِ بازرسی\n\n\nاجتماع، سابقه، ردپا\nexamples_g\nتعهدها، نیروی کار، ترافیک، افشا، نگهداری، دسترسی، ردپا، پرهیزشده\n\n\nدورِ دوم\nexamples_s\nکاهشِ تولید، گردوغبار و پیری، ارتقای مبدّل، باتری، مجوزها، موادِ خطرناک، اسقاط، هزینهٔ سالانهٔ هم‌ارز، بازرسیِ دوربینی، شکایت‌ها، چرا، ضمانت‌ها، از بین بردنِ سابقه، دو مرز، اعتبارِ بازیافت\n\n\nدورِ سوم\nexamples_t\nتوربین‌های بدکار، خستگیِ برج، پیِ کهنه، بازتوانیِ جزئی، کارزارِ برچیدن، بازیافتِ باتری، یدک‌ها، پرداخت‌ها، راهِ دامداران، انتقالِ سابقه، حمل، رتبهٔ ردپا\n\n\nدورِ چهارم\nexamples_u\nتمدید یا پایان، ترتیبِ کارها، خدمتِ باقی‌مانده، بیمه، دفترِ تصمیم‌ها، فهرستِ شاهدِ پایان\n\n\nنیروگاهِ P\nintegrated\nبا دست، بازبینیِ سال ۱۸، مبنای D-057\n\n\nمثال‌ها و پاسخ‌ها\nworked\nسطرهای E01 و P01 به بعد\n\n\n\n\n\n\nماژولِ تازهٔ lifecycle پایهٔ این برنامه‌هاست: ارزشِ فعلی و هزینهٔ سالانهٔ هم‌ارزِ گزینه‌ها با ازکارافتادگی، قابلیتِ اطمینانِ شرطی و میانهٔ عمرِ باقی‌مانده، روند با فاصله، صندوقِ ذخیره، تراز پسماند و ردپای هر کیلووات‌ساعت با عدمِ قطعیت.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-mfg",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-mfg",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.15 ساخت و این فصل",
    "text": "53.15 ساخت و این فصل\nرابطِ این فصل با ساخت بازسازی، نیروی کار و زنجیرهٔ تأمینِ جایگزینی، دادهٔ محیطی، بازیافت و انتقالِ اطلاعات است. تعمیرگاهِ جعبه‌دنده با سابقهٔ بازیابی‌اش سنجیده می‌شود (مثال 53.37). قطعهٔ جایگزین از همان زنجیرهٔ تأمین و ممیزیِ فصل‌های ۳۹ و ۴۰ می‌آید. دادهٔ محیطیِ قطعهٔ تازه همان دادهٔ فصلِ ۳۹ است. مسیرِ بازیافت‌ها، به‌ویژه پره و باتری، به ظرفیتِ صنعتیِ محلی وابسته است (U-134). شناسه‌ها و سابقه‌های کارخانه (فصل‌های ۴۱ تا ۴۸) به سامانهٔ جانشین منتقل می‌شوند (بخش 53.9).",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-std",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-std",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.16 جعبهٔ استاندارد و انطباق",
    "text": "53.16 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nهزینهٔ چرخهٔ عمر: IEC 60300-3-3:2017 (STD-106). دارایی‌ها: ISO 55000:2024 (STD-030). وایبول: IEC 61649:2008 (STD-166). علتِ ریشه‌ای: IEC 62740:2015 (STD-186).\nارزیابیِ چرخهٔ عمر و ردپا: ISO 14040:2006، ISO 14044:2006 و ISO 14067:2018 (STD-141 تا STD-143). مدیریتِ محیطی: ISO 14001:2026 (STD-144). چارچوبِ اجتماعی: استانداردهای عملکردِ IFC (STD-108).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند یا حد نقل نشده است. ژرفای برداشتنِ پی، مسیرهای پسماند، دوره‌های نگهداریِ سابقه، صندوقِ برچیدن و الزام‌های تازهٔ شبکه آموزشی‌اند. شرایطِ واقعی را مجوزها، توافق‌های زمین، قانونِ محل و بهره‌بردارِ شبکه تعیین می‌کنند (فصل‌های ۵۴ تا ۵۸).",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-deliverable",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-deliverable",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.17 تحویل‌دادنیِ نیروگاهِ P",
    "text": "53.17 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 53.3: سندهای فصلِ ۵۳ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-GEN-REP-0016\nبازبینیِ چرخهٔ عمر در سالِ ۱۸ با روندها و عمرِ باقی‌مانده\nروند با فاصله، علت با صاحب\n\n\nPLP-GEN-CAL-0010\nسابقهٔ تصمیمِ تعمیر یا جایگزینی با حساسیت و شاهدها\nگزینه‌ها، فرض‌ها و شاهدها نوشته\n\n\nPLP-GEN-PRO-0009\nبرنامهٔ برچیدن و بازگرداندن: مواد، مسیرها، صندوق، زنجیرهٔ تحویل\nگیرنده‌های دارای مجوز نام‌برده\n\n\nPLP-GEN-REG-0014\nدفترِ تعهدهای پایان و گذارِ نیروی کار\nهر تعهد با صاحب، تاریخ و شاهد\n\n\nPLP-GEN-REG-0015\nجدولِ نگهداری و انتقالِ سابقه‌ها و برداشتنِ دسترسی\nتکلیف‌های وارسی‌شده، پویشِ پایانی\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-057: مبنای چرخهٔ عمر (مثال 53.73).\nفرض‌های A-538 تا A-545: روندها و همتایان (A-538)، مبدّل‌ها، جعبه‌دنده و بازتوانی (A-539)، مواد و برچیدن (A-540)، آزمایشگاهِ تصمیم (A-541)، دارایی‌ها و تاب‌آوری (A-542)، ماتریسِ تصمیم (A-543)، تعهدهای پایان و نیروی کار (A-544)، سابقه‌ها و ردپا (A-545).\nناشناختهٔ U-134: شرایطِ مجوز و تحویلِ زمین برای بازتوانی و پایان، مسیرهای بازیافتِ محلی و تکلیف‌های نگهداریِ سابقه‌ها.\nپیوند به فصل‌های دیگر: فصل‌های ۲۱، ۳۳، ۳۷، ۵۱ و ۵۲ داده و روش را دادند. فصل‌های ۵۴ تا ۵۸ شرایطِ واقعی را وارسی می‌کنند و فصلِ ۵۹ همهٔ این تصمیم‌ها را در پروندهٔ شاهدِ یکپارچه گرد می‌آورد.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-summary",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-summary",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.18 جمع‌بندی",
    "text": "53.18 جمع‌بندی\n\nعملکرد: روند با فاصلهٔ اطمینان، شکستِ روند با علتش، انرژیِ ازدست‌رفته به صاحبِ هر علت؛ همتایان پرسش می‌دهند و سابقه‌ها پاسخ (بخش 53.2).\nتصمیم‌ها: عمرِ باقی‌مانده شرطی است؛ پایانِ پشتیبانی تصمیم را جلو می‌آورد؛ بازتوانی درخواستِ تازهٔ اتصال است و سه سال پیش از نخستین توقف آغاز می‌شود (بخش 53.3).\nبرچیدن: تراز مواد و مسیرها، پره‌ها، صندوقی که از سالِ ۱ آغاز می‌شود، زنجیرهٔ تحویلِ پسماند، ژرفای پی، پایشِ بازگرداندن و کاربردِ دوم (بخش 53.4).\nآزمایشگاهِ تصمیم: برای جعبه‌دنده‌های سالِ ۱۸، تعمیر پس از خرابی در هر حالتِ آزموده ارزان‌تر است، چون عمرِ نو پس از پایان به کار نمی‌آید (بخش 53.5).\nدارایی و تاب‌آوری: موجودی دنبالِ پیامد، اقلیم در دنباله، جایگزینِ آزموده، شاهدِ بیمه، درس در مشخصاتِ بعدی؛ پنج راهِ تصمیم و ارزشِ بازرسی (بخش 53.6، بخش 53.7).\nاجتماع، سابقه و ردپا: تعهدها با شاهد، گذارِ نیروی کار، ترافیک و افشا از ۳۶ ماه پیش؛ انتقالِ سابقه‌ها و برداشتنِ دسترسی؛ ردپا روی یک مرز و ادعای پرهیزشده جدا (بخش 53.8 تا بخش 53.10).\n\n\n53.18.1 واژگانِ فصلِ ۵۳\n\n\n\nجدول 53.4: واژگانِ فصلِ ۵۳\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nبازتوانی\nrepowering\n\n\n\nبرچیدن\ndecommissioning\n\n\n\nعمرِ باقی‌مانده\nremaining life\n\n\n\nتمدیدِ عمر\nlife extension\n\n\n\nهزینهٔ چرخهٔ عمر\nlife-cycle cost\n\n\n\nهزینهٔ سالانهٔ هم‌ارز\nequivalent annual cost\n\n\n\nسنِ مجازی\nvirtual age\n\n\n\nضریبِ بازیابیِ تعمیر\nrestoration factor\n\n\n\nذخیرهٔ مالیِ برچیدن\ndecommissioning provision\n\n\n\nصندوقِ ذخیره\nsinking fund\n\n\n\nزنجیرهٔ تحویل\nchain of custody\n\n\n\nبرگهٔ انتقالِ پسماند\nwaste transfer note\n\n\n\nهم‌پردازش در کورهٔ سیمان\ncement-kiln co-processing\n\n\n\nکاربردِ دوم\nsecond life\n\n\n\nبازگرداندنِ ساختگاه\nsite restoration\n\n\n\nتحویلِ زمین به مالک\nland return\n\n\n\nقلمِ دیرتحویل\nlong-lead item\n\n\n\nپیوستگیِ کار\nbusiness continuity\n\n\n\nگذارِ نیروی کار\nworkforce transition\n\n\n\nجدولِ نگهداریِ سابقه‌ها\nrecords retention schedule\n\n\n\nبرداشتنِ دسترسی\naccess removal\n\n\n\nواحدِ کارکردی\nfunctional unit\n\n\n\nانتشارِ پرهیزشده\navoided emissions\n\n\n\nمقایسهٔ عملکرد با همتایان\nperformance benchmarking",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-assess",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-assess",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.19 ارزیابیِ پلکانی",
    "text": "53.19 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند عملکردِ بلندمدت را با روند و فاصله بخوانَد؛ عمرِ باقی‌مانده، منسوخ‌شدن و الزام‌های تازه را در تصمیمِ تعمیر، ارتقا، جایگزینی یا بازتوانی بسنجد؛ گزینه‌ها را با هزینهٔ چرخهٔ عمر و حساسیت مقایسه کند؛ برچیدن را با مواد، صندوق و زنجیرهٔ تحویل آماده کند؛ و پایان را با تعهدها، نیروی کار، سابقه‌ها و ردپای روی یک مرز اداره کند. پاسخ‌ها در بخش 53.20 آمده‌اند.\n\n53.19.1 پلهٔ ۱: مبانی\n\nتمرین 53.1 بازتوانی و برچیدن را تعریف کنید.\n\n\nتمرین 53.2 شکل 53.1 را بخوانید.\n\n\nتمرین 53.3 روند با فاصلهٔ اطمینان چگونه حساب می‌شود؟\n\n\nتمرین 53.4 مقایسه با همتایان چه چیزی می‌دهد؟\n\n\nتمرین 53.5 معادلهٔ 53.1 را بنویسید.\n\n\nتمرین 53.6 الزام‌های تازهٔ شبکه چه نقشی در بازتوانی دارند؟\n\n\nتمرین 53.7 سه مسیرِ مواد در برچیدن را بگویید.\n\n\nتمرین 53.8 شکل 53.3 را بخوانید.\n\n\nتمرین 53.9 معادلهٔ 53.3 را بنویسید.\n\n\nتمرین 53.10 زنجیرهٔ تحویلِ پسماند چیست؟\n\n\nتمرین 53.11 سه گزینهٔ آزمایشگاهِ تصمیم را بگویید.\n\n\nتمرین 53.12 سنِ مجازی و ضریبِ بازیابیِ تعمیر را تعریف کنید.\n\n\nتمرین 53.13 شکل 53.4 را بخوانید.\n\n\nتمرین 53.14 قلمِ دیرتحویل چیست؟\n\n\nتمرین 53.15 پیوستگیِ کار را تعریف کنید.\n\n\nتمرین 53.16 پنج راهِ تصمیمِ چرخهٔ عمر را بگویید.\n\n\nتمرین 53.17 ارزشِ بازرسی پیش از تصمیم چیست؟\n\n\nتمرین 53.18 گذارِ نیروی کار چه چیزهایی دارد؟\n\n\nتمرین 53.19 جدولِ نگهداریِ سابقه‌ها را تعریف کنید.\n\n\nتمرین 53.20 واحدِ کارکردی را تعریف کنید.\n\n\nتمرین 53.21 شکل 53.6 را بخوانید.\n\n\nتمرین 53.22 معادلهٔ 53.2 را بنویسید.\n\n\nتمرین 53.23 گردوغبار و پیری چگونه از هم جدا می‌شوند؟\n\n\nتمرین 53.24 موجودیِ موادِ خطرناک از کجا می‌آید؟\n\n\nتمرین 53.25 مرزِ تصمیم و مرزِ نسبت‌دادن را تعریف کنید.\n\n\nتمرین 53.26 قاعدهٔ قطع و قاعدهٔ بارِ پرهیزشده را تعریف کنید.\n\n\nتمرین 53.27 آسیبِ خستگیِ مصرف‌شده چگونه از نسبتِ بار حساب می‌شود؟\n\n\nتمرین 53.28 بازتوانیِ جزئی چیست؟\n\n\nتمرین 53.29 شکل 53.5 را بخوانید.\n\n\nتمرین 53.30 خدمتِ باقی‌مانده را تعریف کنید.\n\n\nتمرین 53.31 شکل 53.2 را بخوانید.\n\n\n\n53.19.2 پلهٔ ۲: تحلیل\n\nتمرین 53.32 چرا ماژول‌ها بهتر از برنامه پیر شدند و چه کسی باید بداند؟\n\n\nتمرین 53.33 چرا یک خطِ راست شکستِ روند را پنهان می‌کند؟\n\n\nتمرین 53.34 چرا هر علتِ انرژیِ ازدست‌رفته صاحبی دارد؟\n\n\nتمرین 53.35 چرا همتایان پاسخ نمی‌دهند؟\n\n\nتمرین 53.36 چرا برنامه‌های جایگزینی با انرژی به‌تنهایی نمی‌ارزند؟\n\n\nتمرین 53.37 چرا پایانِ پشتیبانی مبدّل‌ها را نامزدِ جایگزینی می‌کند؟\n\n\nتمرین 53.38 چرا جعبه‌دندهٔ ۱۸ساله نو نیست؟\n\n\nتمرین 53.39 چرا حدِ صادرات بخشی از بازتوانی را می‌گیرد؟\n\n\nتمرین 53.40 چرا شکاف‌های الزام‌ها هزینهٔ بازتوانی‌اند؟\n\n\nتمرین 53.41 چرا تصمیمِ بازتوانی سه سال زودتر گرفته می‌شود؟\n\n\nتمرین 53.42 چرا پسماندِ خطرناک در تکلیف بزرگ است؟\n\n\nتمرین 53.43 چرا بازیافتِ پره پرهٔ تازه نمی‌سازد؟\n\n\nتمرین 53.44 چرا دیر آغازکردنِ صندوق گران است؟\n\n\nتمرین 53.45 چرا برگه‌های انتقال باید آشتی کنند؟\n\n\nتمرین 53.46 چرا ژرفای پی هزینهٔ ترافیک دارد؟\n\n\nتمرین 53.47 چرا ضمانتِ بازگرداندن با سابقهٔ پایش آزاد می‌شود؟\n\n\nتمرین 53.48 چرا کاربردِ دوم آزمون و خریدار می‌خواهد؟\n\n\nتمرین 53.49 چرا تعویضِ اکنون گران‌ترین گزینه است؟\n\n\nتمرین 53.50 چرا تمدیدِ عمر پاسخ را عوض نکرد؟\n\n\nتمرین 53.51 چرا سابقهٔ بازیابیِ تعمیرگاه شاهدِ تصمیم است؟\n\n\nتمرین 53.52 چرا تصمیمِ بی‌فرض نمی‌تواند دوباره گرفته شود؟\n\n\nتمرین 53.53 چرا موجودی دنبالِ پیامد است؟\n\n\nتمرین 53.54 چرا اقلیم در دنباله خوانده می‌شود؟\n\n\nتمرین 53.55 چرا جایگزینِ آزموده‌نشده خرابیِ پنهان است؟\n\n\nتمرین 53.56 چرا شاهدِ بیمه همان شاهدِ ضمانت است؟\n\n\nتمرین 53.57 چرا درس در مشخصاتِ بعدی بسته می‌شود؟\n\n\nتمرین 53.58 چرا نرم‌افزارِ بی‌پشتیبانی تصمیمِ امروز است؟\n\n\nتمرین 53.59 چرا بازرسیِ بی‌اثر بر تصمیم چیزی نمی‌ارزد؟\n\n\nتمرین 53.60 چرا روستا پایان را با دو تعهد می‌سنجد؟\n\n\nتمرین 53.61 چرا برنامهٔ گذار با کارکنان نوشته می‌شود؟\n\n\nتمرین 53.62 چرا ترافیکِ برچیدن افشا می‌شود؟\n\n\nتمرین 53.63 چرا افشا ۳۶ ماه پیش آغاز می‌شود؟\n\n\nتمرین 53.64 چرا تاریخچهٔ نگهداری باید منتقل شود؟\n\n\nتمرین 53.65 چرا پیوندِ ابری از نیروگاه بیشتر عمر می‌کند؟\n\n\nتمرین 53.66 چرا ردپا میانِ تعمیر و تعویض داوری نمی‌کند؟\n\n\nتمرین 53.67 چرا انتشارِ پرهیزشده جدا گزارش می‌شود؟\n\n\nتمرین 53.68 چرا سودِ بازتوانی پس از کاهشِ تولید سنجیده می‌شود؟\n\n\nتمرین 53.69 چرا نرخِ افت پیری است، نه کثیفی؟\n\n\nتمرین 53.70 چرا پاسخِ مبدّل‌ها با جعبه‌دنده‌ها فرق دارد؟\n\n\nتمرین 53.71 چرا افزایشِ ظرفیتِ باتری رشته‌ای جداست؟\n\n\nتمرین 53.72 چرا ساعتِ بازتوانی با پیمایشِ پرنده آغاز می‌شود؟\n\n\nتمرین 53.73 چرا دو دیدگاهِ هزینه برای مبدّل‌ها هم‌جهت‌اند؟\n\n\nتمرین 53.74 چرا موجودیِ خطرناک به کامل‌بودنِ دفتر وابسته است؟\n\n\nتمرین 53.75 چرا ذخیره روی حالتِ پایینِ اسقاط اندازه می‌شود؟\n\n\nتمرین 53.76 چرا بازرسیِ دوربینی تصمیمِ بخشِ «ت» را عوض می‌کند؟\n\n\nتمرین 53.77 چرا شکایت‌های مورد انتظار شمرده می‌شوند؟\n\n\nتمرین 53.78 چرا زمین روی سابقهٔ پایش برمی‌گردد؟\n\n\nتمرین 53.79 چرا ضمانت بی سابقه منتقل نمی‌شود؟\n\n\nتمرین 53.80 چرا دادهٔ شخصی بیش از تکلیف نگه داشته نمی‌شود؟\n\n\nتمرین 53.81 چرا آمیختنِ دو مرز تمدید را پاک‌تر نشان می‌دهد؟\n\n\nتمرین 53.82 چرا اعتبارِ بازیافت جدا نشان داده می‌شود؟\n\n\nتمرین 53.83 چرا تصمیمِ ناوگان تصمیمِ چند توربین است؟\n\n\nتمرین 53.84 چرا تمدیدِ عمر بیش از برج را می‌خواهد؟\n\n\nتمرین 53.85 چرا پیِ کهنه روتورِ نو را نمی‌کشد؟\n\n\nتمرین 53.86 چرا شش توربینِ بدتر برای هر واحدِ هزینه بیشتر می‌دهند؟\n\n\nتمرین 53.87 چرا فصلِ برچیدن با باد انتخاب می‌شود؟\n\n\nتمرین 53.88 چرا گواهیِ گیرنده هر محمولهٔ باتری را می‌بندد؟\n\n\nتمرین 53.89 چرا یدک‌ها با تصمیمِ پایان تغییر می‌کنند؟\n\n\nتمرین 53.90 چرا اجاره تا پذیرشِ زمین ادامه دارد؟\n\n\nتمرین 53.91 چرا گذرگاهِ دوم در روزهای جرثقیل باز می‌ماند؟\n\n\nتمرین 53.92 چرا سابقهٔ منتقل‌شده نمونه‌گیری می‌شود؟\n\n\nتمرین 53.93 چرا حمل درونِ مرزِ ردپاست؟\n\n\nتمرین 53.94 چرا فرضِ انرژی کنارِ ردپا گفته می‌شود؟\n\n\nتمرین 53.95 چرا تمدید با قیمتِ پس از قرارداد تصمیم گرفته می‌شود؟\n\n\nتمرین 53.96 چرا هر گامِ برچیدن روی سابقهٔ گامِ پیش آغاز می‌شود؟\n\n\nتمرین 53.97 چرا نسبت‌دادنِ همهٔ واحد به هفت سال گمراه می‌کند؟\n\n\nتمرین 53.98 چرا حق‌بیمه نزدیکِ پایان دنبالِ شاهد است؟\n\n\nتمرین 53.99 چرا تصمیم می‌گوید چه چیزی بازش می‌کند؟\n\n\nتمرین 53.100 نیروگاه کِی بسته است؟\n\n\nتمرین 53.101 چرا واحدِ کارکردی دنبالِ خدمت است؟\n\n\n\n53.19.3 پلهٔ ۳: کاربرد\n\nتمرین 53.102 نرخِ افتِ فتوولتائیک؟\n\n\nتمرین 53.103 شیبِ دسترس‌پذیری پیش و پس از سالِ ۹؟\n\n\nتمرین 53.104 انرژیِ ازدست‌رفتهٔ سالِ ۱۸؟\n\n\nتمرین 53.105 فاصله با همتایان؟\n\n\nتمرین 53.106 بهترین فرصت؟\n\n\nتمرین 53.107 شیبِ رشدِ مبدّل‌ها؟\n\n\nتمرین 53.108 عمرِ باقی‌ماندهٔ جعبه‌دنده؟\n\n\nتمرین 53.109 افزایشِ انرژیِ بازتوانی؟\n\n\nتمرین 53.110 شکاف‌های الزام‌ها؟\n\n\nتمرین 53.111 ماه‌های پیش از توقف؟\n\n\nتمرین 53.112 مواد و بازیافت؟\n\n\nتمرین 53.113 کامپوزیتِ پره؟\n\n\nتمرین 53.114 صندوقِ برچیدن؟\n\n\nتمرین 53.115 بارهای ناهمخوان؟\n\n\nتمرین 53.116 بتنِ پی؟\n\n\nتمرین 53.117 قطعه‌های رسیده به هدف؟\n\n\nتمرین 53.118 ماژول‌های کاربردِ دوم؟\n\n\nتمرین 53.119 هزینهٔ هفت‌ساله؟\n\n\nتمرین 53.120 هزینهٔ دوازده‌ساله؟\n\n\nتمرین 53.121 ارزان‌ترین در حساسیت‌ها؟\n\n\nتمرین 53.122 خرابیِ مبدّلِ باتری در زمانِ تحویل؟\n\n\nتمرین 53.123 ساعت‌های 40 °C؟\n\n\nتمرین 53.124 ادعاهای ناقص؟\n\n\nتمرین 53.125 تصمیمِ اسکادا و کنترل‌گر؟\n\n\nتمرین 53.126 هزینهٔ کور و با بازرسی؟\n\n\nتمرین 53.127 تعهدهای بی‌شاهد؟\n\n\nتمرین 53.128 شغل‌های اوجِ برچیدن؟\n\n\nتمرین 53.129 بارهای کامیون؟\n\n\nتمرین 53.130 مجموعه‌های منتقل‌نشده؟\n\n\nتمرین 53.131 دسترسی‌های برداشتنی؟\n\n\nتمرین 53.132 ردپای سه گزینه؟\n\n\nتمرین 53.133 انتشارِ پرهیزشده؟\n\n\nتمرین 53.134 سه عددِ دستی؟\n\n\nتمرین 53.135 بازبینیِ سالِ ۱۸؟\n\n\nتمرین 53.136 شیبِ کاهشِ تولید؟\n\n\nتمرین 53.137 اثرِ گردوغبار پیش از شستشو؟\n\n\nتمرین 53.138 ارزشِ ارتقای مبدّل‌ها؟\n\n\nتمرین 53.139 افزایشِ ظرفیتِ باتری؟\n\n\nتمرین 53.140 طولانی‌ترین مجوز؟\n\n\nتمرین 53.141 گازِ کلیدها؟\n\n\nتمرین 53.142 دامنهٔ اسقاط؟\n\n\nتمرین 53.143 هزینهٔ سالانهٔ هم‌ارز؟\n\n\nتمرین 53.144 بازرسیِ دوربینی؟\n\n\nتمرین 53.145 شکایت‌های مورد انتظار؟\n\n\nتمرین 53.146 زمینِ چرا؟\n\n\nتمرین 53.147 ضمانت‌های زنده؟\n\n\nتمرین 53.148 مجموعه‌های از بین بردنی؟\n\n\nتمرین 53.149 ردپای ساخت به هر کیلووات‌ساعت؟\n\n\nتمرین 53.150 اعتبارِ بارِ پرهیزشده؟\n\n\nتمرین 53.151 سهمِ سه توربینِ بدتر؟\n\n\nتمرین 53.152 عمرِ خستگیِ باقی‌ماندهٔ برج؟\n\n\nتمرین 53.153 بهره‌وریِ پی با روتورِ نو؟\n\n\nتمرین 53.154 هزینهٔ بازتوانیِ کامل و جزئی؟\n\n\nتمرین 53.155 روزهای جرثقیل؟\n\n\nتمرین 53.156 هزینهٔ خالصِ باتری؟\n\n\nتمرین 53.157 کمبودِ کیتِ جعبه‌دنده؟\n\n\nتمرین 53.158 اجاره تا پایان؟\n\n\nتمرین 53.159 روزهای بسته‌بودنِ راه؟\n\n\nتمرین 53.160 خطای انتقال؟\n\n\nتمرین 53.161 ردپای حمل؟\n\n\nتمرین 53.162 ردپای بازتوانی با ۸۰ درصدِ انرژی؟\n\n\nتمرین 53.163 ارزشِ تمدید؟\n\n\nتمرین 53.164 سهمِ عمرِ به‌کاررفته؟\n\n\nتمرین 53.165 حق‌بیمهٔ خالص؟\n\n\nتمرین 53.166 تصمیم‌های دفتر؟\n\n\nتمرین 53.167 شاهدهای آغاز؟\n\n\nتمرین 53.168 رتبه به ازای سال و کیلووات‌ساعت؟\n\n\n\n53.19.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 53.169 برنامهٔ پایشِ روندِ افت را با هشدارِ زودهنگام برای مدلِ انرژی طرح کنید.\n\n\nتمرین 53.170 پروندهٔ جایگزینیِ مبدّل‌ها را با پایانِ پشتیبانی و هزینهٔ چرخهٔ عمر بنویسید.\n\n\nتمرین 53.171 درخواستِ بازتوانی را با شکاف‌های الزام‌ها و زمان‌بندی بنویسید.\n\n\nتمرین 53.172 برنامهٔ برچیدن را با تراز مواد، گیرنده‌ها و زنجیرهٔ تحویل بنویسید.\n\n\nتمرین 53.173 صندوقِ برچیدن را برای پروژه‌ای تازه از سالِ ۱ طرح کنید.\n\n\nتمرین 53.174 ماتریسِ تصمیمِ چرخهٔ عمر را برای دارایی‌های باتری بسازید.\n\n\nتمرین 53.175 پروندهٔ تمدیدِ عمر تا سالِ ۳۰ را با خستگی، مجوز، قیمت و آزمایشگاهِ تصمیم بنویسید.\n\n\n\n53.19.5 پلهٔ ۵: تسلط\n\nتمرین 53.176 آزمایشگاهِ تصمیم را برای ناوگانِ مبدّل‌ها تکرار کنید: سه گزینه، افق، حساسیت و شاهدها.\n\n\nتمرین 53.177 برنامهٔ پایانِ مسئولانه را با تعهدها، گذارِ نیروی کار، ترافیک و افشا بنویسید.\n\n\nتمرین 53.178 مقایسهٔ ردپای تعمیر، جایگزینی، بازتوانی و پایان را روی یک مرز با عدمِ قطعیت بنویسید.\n\n\nتمرین 53.179 برنامهٔ انتقالِ سابقه‌ها و برداشتنِ دسترسی را برای پایان بنویسید.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-solutions",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-solutions",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.20 پاسخ‌نامه و راه‌حل‌ها",
    "text": "53.20 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 53.20.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 53.1. بخش 53.3، بخش 53.4.\n\n\nحل. تمرین 53.2. بخش 53.2.1.\n\n\nحل. تمرین 53.3. بخش 53.2.1.\n\n\nحل. تمرین 53.4. بخش 53.2.4.\n\n\nحل. تمرین 53.5. بخش 53.3.2.\n\n\nحل. تمرین 53.6. بخش 53.3.4.\n\n\nحل. تمرین 53.7. بخش 53.4.1.\n\n\nحل. تمرین 53.8. بخش 53.4.1.\n\n\nحل. تمرین 53.9. بخش 53.4.3.\n\n\nحل. تمرین 53.10. بخش 53.4.4.\n\n\nحل. تمرین 53.11. بخش 53.5.\n\n\nحل. تمرین 53.12. بخش 53.5.\n\n\nحل. تمرین 53.13. بخش 53.5.4.\n\n\nحل. تمرین 53.14. بخش 53.6.1.\n\n\nحل. تمرین 53.15. بخش 53.6.3.\n\n\nحل. تمرین 53.16. بخش 53.7.\n\n\nحل. تمرین 53.17. بخش 53.7.2.\n\n\nحل. تمرین 53.18. بخش 53.8.2.\n\n\nحل. تمرین 53.19. بخش 53.9.1.\n\n\nحل. تمرین 53.20. بخش 53.10.\n\n\nحل. تمرین 53.21. بخش 53.10.1.\n\n\nحل. تمرین 53.22. بخش 53.3.9.\n\n\nحل. تمرین 53.23. بخش 53.2.7.\n\n\nحل. تمرین 53.24. بخش 53.4.8.\n\n\nحل. تمرین 53.25. بخش 53.10.3.\n\n\nحل. تمرین 53.26. بخش 53.10.4.\n\n\nحل. تمرین 53.27. بخش 53.3.10.\n\n\nحل. تمرین 53.28. بخش 53.3.12.\n\n\nحل. تمرین 53.29. بخش 53.8.4.\n\n\nحل. تمرین 53.30. بخش 53.4.13.\n\n\nحل. تمرین 53.31. بخش 53.2.3.\n\n\nحل. تمرین 53.32. مثال 53.1.\n\n\nحل. تمرین 53.33. مثال 53.2.\n\n\nحل. تمرین 53.34. مثال 53.3.\n\n\nحل. تمرین 53.35. مثال 53.4.\n\n\nحل. تمرین 53.36. مثال 53.5.\n\n\nحل. تمرین 53.37. مثال 53.9.\n\n\nحل. تمرین 53.38. مثال 53.10.\n\n\nحل. تمرین 53.39. مثال 53.11.\n\n\nحل. تمرین 53.40. مثال 53.12.\n\n\nحل. تمرین 53.41. مثال 53.13.\n\n\nحل. تمرین 53.42. مثال 53.22.\n\n\nحل. تمرین 53.43. مثال 53.23.\n\n\nحل. تمرین 53.44. مثال 53.24.\n\n\nحل. تمرین 53.45. مثال 53.25.\n\n\nحل. تمرین 53.46. مثال 53.26.\n\n\nحل. تمرین 53.47. مثال 53.27.\n\n\nحل. تمرین 53.48. مثال 53.28.\n\n\nحل. تمرین 53.49. مثال 53.35.\n\n\nحل. تمرین 53.50. مثال 53.36.\n\n\nحل. تمرین 53.51. مثال 53.37.\n\n\nحل. تمرین 53.52. مثال 53.38.\n\n\nحل. تمرین 53.53. مثال 53.39.\n\n\nحل. تمرین 53.54. مثال 53.40.\n\n\nحل. تمرین 53.55. مثال 53.41.\n\n\nحل. تمرین 53.56. مثال 53.42.\n\n\nحل. تمرین 53.57. مثال 53.43.\n\n\nحل. تمرین 53.58. مثال 53.46.\n\n\nحل. تمرین 53.59. مثال 53.47.\n\n\nحل. تمرین 53.60. مثال 53.50.\n\n\nحل. تمرین 53.61. مثال 53.51.\n\n\nحل. تمرین 53.62. مثال 53.52.\n\n\nحل. تمرین 53.63. مثال 53.53.\n\n\nحل. تمرین 53.64. مثال 53.58.\n\n\nحل. تمرین 53.65. مثال 53.59.\n\n\nحل. تمرین 53.66. مثال 53.63.\n\n\nحل. تمرین 53.67. مثال 53.64.\n\n\nحل. تمرین 53.68. مثال 53.6.\n\n\nحل. تمرین 53.69. مثال 53.7.\n\n\nحل. تمرین 53.70. مثال 53.14.\n\n\nحل. تمرین 53.71. مثال 53.15.\n\n\nحل. تمرین 53.72. مثال 53.16.\n\n\nحل. تمرین 53.73. مثال 53.17.\n\n\nحل. تمرین 53.74. مثال 53.29.\n\n\nحل. تمرین 53.75. مثال 53.30.\n\n\nحل. تمرین 53.76. مثال 53.48.\n\n\nحل. تمرین 53.77. مثال 53.54.\n\n\nحل. تمرین 53.78. مثال 53.55.\n\n\nحل. تمرین 53.79. مثال 53.60.\n\n\nحل. تمرین 53.80. مثال 53.61.\n\n\nحل. تمرین 53.81. مثال 53.65.\n\n\nحل. تمرین 53.82. مثال 53.66.\n\n\nحل. تمرین 53.83. مثال 53.8.\n\n\nحل. تمرین 53.84. مثال 53.18.\n\n\nحل. تمرین 53.85. مثال 53.19.\n\n\nحل. تمرین 53.86. مثال 53.20.\n\n\nحل. تمرین 53.87. مثال 53.31.\n\n\nحل. تمرین 53.88. مثال 53.32.\n\n\nحل. تمرین 53.89. مثال 53.44.\n\n\nحل. تمرین 53.90. مثال 53.56.\n\n\nحل. تمرین 53.91. مثال 53.57.\n\n\nحل. تمرین 53.92. مثال 53.62.\n\n\nحل. تمرین 53.93. مثال 53.67.\n\n\nحل. تمرین 53.94. مثال 53.68.\n\n\nحل. تمرین 53.95. مثال 53.21.\n\n\nحل. تمرین 53.96. مثال 53.33.\n\n\nحل. تمرین 53.97. مثال 53.34.\n\n\nحل. تمرین 53.98. مثال 53.45.\n\n\nحل. تمرین 53.99. مثال 53.49.\n\n\nحل. تمرین 53.100. مثال 53.69.\n\n\nحل. تمرین 53.101. مثال 53.70.\n\n\nحل. تمرین 53.102. P01: 0.37 % در سال.\n\n\nحل. تمرین 53.103. P02.\n\n\nحل. تمرین 53.104. P03: 9,310 MWh.\n\n\nحل. تمرین 53.105. P04.\n\n\nحل. تمرین 53.106. P05: 177 هزار واحد.\n\n\nحل. تمرین 53.107. P06: 1.45.\n\n\nحل. تمرین 53.108. P07.\n\n\nحل. تمرین 53.109. P08: 55.0 GWh.\n\n\nحل. تمرین 53.110. P09: ۳.\n\n\nحل. تمرین 53.111. P10: ۳۶.\n\n\nحل. تمرین 53.112. P11: 19,670 تن، 85 %.\n\n\nحل. تمرین 53.113. P12: ۷۵۶ تن.\n\n\nحل. تمرین 53.114. P13.\n\n\nحل. تمرین 53.115. P14: ۱.\n\n\nحل. تمرین 53.116. P15.\n\n\nحل. تمرین 53.117. P16: ۲.\n\n\nحل. تمرین 53.118. P17: 93 %.\n\n\nحل. تمرین 53.119. P18.\n\n\nحل. تمرین 53.120. P19.\n\n\nحل. تمرین 53.121. P20: الف.\n\n\nحل. تمرین 53.122. P21: 57 %.\n\n\nحل. تمرین 53.123. P22: ۵ و ۱۴.\n\n\nحل. تمرین 53.124. P23: ۳.\n\n\nحل. تمرین 53.125. P24.\n\n\nحل. تمرین 53.126. P25: ۳۰۰ و ۱۴۵.\n\n\nحل. تمرین 53.127. P26: ۳.\n\n\nحل. تمرین 53.128. P27: ۷۰.\n\n\nحل. تمرین 53.129. P28: 787.\n\n\nحل. تمرین 53.130. P29: ۲.\n\n\nحل. تمرین 53.131. P30: ۴۰.\n\n\nحل. تمرین 53.132. P31.\n\n\nحل. تمرین 53.133. P32.\n\n\nحل. تمرین 53.134. P33.\n\n\nحل. تمرین 53.135. P34: ۶ از ۱۲.\n\n\nحل. تمرین 53.136. P35: +142 مگاوات‌ساعت در سال.\n\n\nحل. تمرین 53.137. P36: 1.4 واحد.\n\n\nحل. تمرین 53.138. P37: +629 هزار واحد.\n\n\nحل. تمرین 53.139. P38.\n\n\nحل. تمرین 53.140. P39: ۱۸ ماه.\n\n\nحل. تمرین 53.141. P40: 93 kg.\n\n\nحل. تمرین 53.142. P41.\n\n\nحل. تمرین 53.143. P42: 912 و 518.\n\n\nحل. تمرین 53.144. P43.\n\n\nحل. تمرین 53.145. P44: ۹.\n\n\nحل. تمرین 53.146. P45: ۱۳۸ هکتار.\n\n\nحل. تمرین 53.147. P46: ۳.\n\n\nحل. تمرین 53.148. P47: ۴.\n\n\nحل. تمرین 53.149. P48.\n\n\nحل. تمرین 53.150. P49.\n\n\nحل. تمرین 53.151. P50: 51 %.\n\n\nحل. تمرین 53.152. P51: 12.5 سال.\n\n\nحل. تمرین 53.153. P52: 106 %.\n\n\nحل. تمرین 53.154. P53.\n\n\nحل. تمرین 53.155. P54: ۴۴.\n\n\nحل. تمرین 53.156. P55: +210 هزار واحد.\n\n\nحل. تمرین 53.157. P56: 4.6.\n\n\nحل. تمرین 53.158. P57: 1,260 هزار واحد.\n\n\nحل. تمرین 53.159. P58: ۹۰.\n\n\nحل. تمرین 53.160. P59: 7.5 %.\n\n\nحل. تمرین 53.161. P60: ۳۱۹ تن.\n\n\nحل. تمرین 53.162. P61: 6.11 گرم.\n\n\nحل. تمرین 53.163. P62: +10,150 هزار واحد.\n\n\nحل. تمرین 53.164. P63: 43 %.\n\n\nحل. تمرین 53.165. P64: ۱۸۸ هزار واحد.\n\n\nحل. تمرین 53.166. P65: ۵.\n\n\nحل. تمرین 53.167. P66: ۱ از ۱۰.\n\n\nحل. تمرین 53.168. P67: یکسان.\n\n\nحل. تمرین 53.169. معیار: مثال 53.1.\n\n\nحل. تمرین 53.170. معیار: بخش 53.3.1، بخش 53.5.\n\n\nحل. تمرین 53.171. معیار: بخش 53.3.4، بخش 53.3.5.\n\n\nحل. تمرین 53.172. معیار: بخش 53.4، PLP-GEN-PRO-0009.\n\n\nحل. تمرین 53.173. معیار: معادلهٔ 53.3.\n\n\nحل. تمرین 53.174. معیار: بخش 53.7.1.\n\n\nحل. تمرین 53.175. معیار: مثال 53.21، مثال 53.18.\n\n\nحل. تمرین 53.176. معیار: بخش 53.5.\n\n\nحل. تمرین 53.177. معیار: بخش 53.8، PLP-GEN-REG-0014.\n\n\nحل. تمرین 53.178. معیار: بخش 53.10.\n\n\nحل. تمرین 53.179. معیار: بخش 53.9، PLP-GEN-REG-0015.\n\n\n53.20.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 PV degradation: 0.37 %/yr (slope -0.300 +/- 0.011 points)\nP02 wind availability trend years 4-9 / 10-18: -0.15 / -0.30\nP03 lost energy year 18 / largest cause: 9,310 MWh / turbine major components\nP04 gap to peers wind / PV: 2.3 / 2.9 points\nP05 best opportunity NPV: 177 k u\nP06 inverter growth slope: 1.45\nP07 gearbox median left / survive to 25 / failures: 36,096 h / 30% / 8.4\nP08 repowering gain / spilled: 55.0 / 3.6 GWh\nP09 grid requirement gaps: 3\nP10 repowering months before stop / down: 36 / 6.5\nP11 materials total / recycled: 19,670 t / 85%\nP12 blade composite: 756 t\nP13 provision at year 25 / fund from 1 / from 18: 4,635 / 111 / 587 k u\nP14 custody loads to check: 1\nP15 concrete top 1 m / full: 5,184 / 25,718 t\nP16 plots meeting the cover target: 2\nP17 modules fit for second life: 93%\nP18 decision 7 yr mean A / B / C: 3,748 / 4,883 / 8,403 k u\nP19 decision 12 yr mean A / B / C: 5,186 / 6,189 / 9,293 k u\nP20 cheapest across sensitivities: A\nP21 PCS failure during its lead time: 57%\nP22 hours &gt;= 40 C now / warmer: 5 / 14\nP23 insurance claims incomplete: 3\nP24 decision for SCADA and PPC: replace / upgrade\nP25 blind / inspect-first cost: 300 / 145 k u\nP26 closure commitments without evidence: 3\nP27 decommissioning peak jobs: 70\nP28 loads / a day: 787 / 3.6\nP29 record sets not migrated: 2\nP30 credentials to remove: 40\nP31 footprint medians: 0.89, 1.43, 4.89 g/kWh\nP32 avoided emissions low / high: 102,000 / 191,250 t\nP33 hand checks: 36,096 h, 530 k u, 587 k u\nP34 lifecycle review: 6 of 12\nP35 curtailment slope / year 25: +142 MWh/yr / 3,193 MWh\nP36 soiling before a wash / after-wash PR: 1.4 / 76.7 %\nP37 inverter upgrade value / payback / NPV7: 912 k u / 4.6 yr / +629 k u\nP38 battery augmentation / cost / value: 3.6 MWh / 576 / 864 k u\nP39 longest approval: bird and bat survey update (18 months)\nP40 SF6 inventory: 93 kg\nP41 salvage low / high: 1,059 / 2,221 k u\nP42 EAC keep / new: 912 / 518 k u\nP43 gearbox blind / with borescope: 149 / 143 k u\nP44 expected decommissioning grievances: 9\nP45 grazing land / value: 138 ha / 12.7 k u\nP46 warranties alive at a sale: 3\nP47 record sets due for disposal: 4\nP48 construction footprint over 25 / 30 yr: 35.9 / 30.4 g/kWh\nP49 avoided-burden credit: -14,124 t CO2e\nP50 share of the three worst turbines: 51%\nP51 tower damage used / years left: 0.59 / 12.5\nP52 foundation utilisation with the new rotor: 106%\nP53 k u per GWh/yr, all 12 / worst 6: 1,556 / 1,426\nP54 crane days for the campaign: 44\nP55 battery end-of-life net cost: +210 k u\nP56 gearbox kits short by: 4.6\nP57 lease to the end: 1,260 k u\nP58 herders' track closed: 90 days\nP59 migration error share / interval: 7.5% / 3.5%-15.4%\nP60 transport footprint: 319 t CO2e\nP61 repowering footprint at 80 % energy: 6.11 g/kWh\nP67 rankings per year and per kWh agree: True\nP62 extension NPV today: +10,150 k u\nP63 share of a new gearbox's life used to year 25: 43%\nP64 premium less expected recovery: 188 k u\nP65 decisions in the register: 5\nP66 retirement evidence at the start: 1 of 10\nمثال‌های کوچک:\nE01 PV of 50 k u a year for 5 years at 7.5 %: 202.3 k u\nE02 EAC of 1,000 k u over 10 years at 7.5 %: 145.7 k u\nE03 memoryless: P(1,000 h more) at MTBF 10,000 h = 0.905\nE04 sinking fund for 1,000 k u in 10 years at 4 %: 83.3 k u\nE05 0.4 %/yr degradation over 25 years: 90% of nameplate\nE06 19,670 t at 25 t a load: 787 loads\nE07 1,000 t CO2e over 2,000,000 MWh: 0.50 g/kWh\nE08 avoided emissions 255,000 MWh x 0.55 t/MWh: 140,250 t",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/53-repowering-retirement.html#sec-ch53-refs",
    "href": "chapters/53-repowering-retirement.html#sec-ch53-refs",
    "title": "53  بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه",
    "section": "53.21 منابع",
    "text": "53.21 منابع\n\nچرخهٔ عمر و دارایی: IEC 60300-3-3:2017، ISO 55000:2024، IEC 61649:2008، IEC 62740:2015.\nردپا و محیط: ISO 14040:2006، ISO 14044:2006، ISO 14067:2018، ISO 14001:2026؛ چارچوبِ اجتماعی: استانداردهای عملکردِ IFC (۲۰۱۲).\nهمه با تاریخِ وارسی در دفترِ استانداردها؛ مجوزها، توافق‌های زمین و قانونِ محل؛ فصل‌های ۱، ۱۷، ۲۱، ۲۲، ۲۸، ۳۰، ۳۱، ۳۳، ۳۶ تا ۴۱، ۴۷ و ۴۹ تا ۵۲ همین کتاب.",
    "crumbs": [
      "بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر",
      "<span class='chapter-number'>53</span>  <span class='chapter-title'>بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html",
    "href": "chapters/54-applicable-requirements.html",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "",
    "text": "54.1 نقشهٔ فصل\nپیش‌نیازها: ارزیابیِ پروژه و دروازه‌های تصمیم (فصل 22) و مهندسیِ تفصیلی و کنترلِ مدارک (فصل 38). دفترِ الزاماتِ فصلِ ۱۷ (بخش 17.4) و مدلِ مالیِ فصلِ ۲۱ (فصل 21) هم به کار می‌آیند.\nجایگاهِ این فصل در نیروگاهِ P. نیروگاه در مرحلهٔ طراحی است و تاریخِ فصل 2027-03-01 است (آموزشی). این فصل روش را روی یک کشورِ ساختگی با نامِ «کشورِ Z» یاد می‌دهد: مرجع‌ها، سندها، ویرایش‌ها و عددهای آن همه ساختگی‌اند (A-546 تا A-551). این انتخاب عمدی است: روش بی آنکه الزامِ کشوری واقعی را از حافظه بیان کند آموخته می‌شود. فصل‌های ۵۵ تا ۵۷ همین روش را با پژوهشِ زنده روی منابعِ رسمیِ ایران، افغانستان و تاجیکستان به کار می‌برند و فصلِ ۵۸ استانداردهای بین‌المللی را. نتیجهٔ این فصل مبنای D-058 است.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-map",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-map",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "",
    "text": "نکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nقانون، آیین‌نامه، مجوز، کدِ شبکه، قاعدهٔ شرکتِ برق، استانداردِ ملی، قرارداد و مشخصاتِ مالک را از هم جدا کند و بگوید هر کدام از چه راهی پروژه را مقید می‌کند.\nبرای ولتاژ، مالکیت و محلِ واقعیِ پروژه، مرجع‌ها و الزام‌هایی را که به‌راستی حاکم‌اند بیابد و کاربردپذیریِ هر کدام را ثبت کند.\nمنبعِ رسمی، ویرایش، اصلاحیه‌ها، زبانِ رسمی و وضعیتِ حقوقیِ هر الزام را وارسی کند و تاریخِ وارسی را نگه دارد.\nناسازگاری‌ها، تفسیرها، شاهدِ لازم، مسئولِ تأیید و تاریخچهٔ بازنگری را در یک دفترِ انطباقِ زنده ثبت کند و ابهام را با استعلامِ کتبی ببندد.\nیک الزامِ فرضیِ اتصال به شبکه را از منبع تا طراحی، تدارکات، آزمون، بازبین و بستن ردیابی کند.\nمنابعِ مالی و مالیاتی (مالیات، مشوق، ارز، انتقالِ وجوه، مالکیت، وثیقه، وام و بیمه) را با منبعِ رسمی و بازبینِ صلاحیت‌دارِ محلی وارسی کند و موردِ وارسی‌نشده را وارد حالتِ مبنا نکند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nاگر قراردادِ خرید حدِ نوفهٔ شبانه را 48 dB(A) و مجوزِ محیطی 40 dB(A) بگذارد، طراحی به کدام عدد کار می‌کند؟\nچرا خواندنِ متنِ پایهٔ یک کدِ شبکه بی اصلاحیه‌هایش کافی نیست؟\nترجمهٔ یک قاعده «باید» را «بهتر است» نوشته است. کدام متن تصمیم می‌گیرد؟\nچرا مشوقی که هنوز آیین‌نامه‌اش تصویب نشده نباید در حالتِ مبنای مدلِ مالی باشد؟\n\nپاسخ‌ها: (۱) 40، چون همهٔ منابع با هم اعمال می‌شوند و سخت‌گیرترین حاکم است؛ (۲) چون متنِ حاکم متنِ تلفیقیِ پایه و اصلاحیه‌هاست؛ (۳) متنِ رسمی؛ (۴) چون اگر نیاید، بدهیِ اندازه‌شده بر پایهٔ آن بی‌پشتوانه می‌ماند. اگر دو پرسش یا بیشتر را نتوانستید، بخش 17.4، بخش 38.3 و بخش 21.7.4 را مرور کنید.\n\n\n\n\n\n\n\n\n\nهشدارمرزِ این فصل\n\n\n\nهمهٔ الزام‌ها، مرجع‌ها و عددهای کشورِ Z ساختگی‌اند و هیچ‌کدام بیانِ قاعدهٔ کشوری واقعی نیست. این فصل مشاورهٔ حقوقی، مالیاتی یا مالی نمی‌دهد: ترتیبِ منابع یک ترتیبِ آموزشی است و ترتیبِ واقعی و استثناهایش پرسشی حقوقی برای هر کشور است. هر نتیجهٔ حقوقی، مالیاتی یا مالی را بازبینِ صلاحیت‌دارِ محلی با نظرِ کتبیِ تاریخ‌دار می‌دهد.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-a",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-a",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.2 الف. سلسله‌مراتبِ الزام‌ها",
    "text": "54.2 الف. سلسله‌مراتبِ الزام‌ها\nهر عددی که طراحِ نیروگاه به کار می‌برد از جایی آمده است: قانونی که پروانهٔ تولید را لازم می‌کند، آیین‌نامه‌ای که آستانه‌اش را می‌گذارد، مجوزِ محیطی‌ای که حدِ نوفه را شرط کرده، کدِ شبکه‌ای که ضریبِ توان را می‌خواهد، قراردادی که چیزی بیش از آن را خواسته و مشخصاتِ مالکی که حاشیه‌ای افزوده است. الزام (به انگلیسی requirement) جمله‌ای است که پروژه باید برآوردش کند. این بخش نشان می‌دهد این منابع چگونه کنار هم می‌نشینند، کجا با هم ناسازگارند و هر متن چه نوع جمله‌ای است (بخش 17.4.9).\n\n54.2.1 گونه‌های منبع و راهِ مقیدکردن\nایده. همهٔ منابع به یک شکل پروژه را مقید نمی‌کنند. قانون (به انگلیسی law)، آیین‌نامه (regulation) و شرطِ مجوز (permit condition) به حکمِ قانون لازم‌اند. کدِ شبکه (grid code) و قاعدهٔ شرکتِ برق (utility rule) معمولاً از راهِ پروانه و قراردادِ اتصال به پروژه می‌رسند. استانداردِ ملی وقتی لازم است که قانون، مجوز یا قرارداد به آن ارجاع دهد. قرارداد با توافقِ طرف‌ها و مشخصاتِ مالک (owner’s specification) و روشِ اجراییِ پروژه فقط درونِ پروژه. شکل 54.1 این ترتیبِ آموزشی را نشان می‌دهد.\n\n\n\n\n\n\nشکل 54.1: گونه‌های منبعِ الزام در ترتیبِ آموزشیِ این فصل و راهی که هر کدام پروژه را مقید می‌کند. ترتیبِ واقعی و استثناهایش پرسشی حقوقی برای هر کشور است.\n\n\n\nRANK = {\"law\": 1, \"regulation\": 2, \"permit condition\": 3, \"grid code\": 4,\n        \"utility rule\": 5, \"national standard\": 6, \"contract\": 7,\n        \"owner specification\": 8, \"project procedure\": 9}\nSTATUSES = (\"verified\", \"project-dependent\", \"to-confirm\")\n\n\ndef rank(source_type: str) -&gt; int:\n    \"\"\"Lower is higher in the hierarchy (teaching order; the real order\n    and any exceptions are a legal question for the jurisdiction).\"\"\"\n    return RANK[source_type]\nthe project's register by source type, highest first (fictional Country Z)\n  1. law                  Z-013\n  2. regulation           Z-007, Z-011, Z-014\n  3. permit condition     Z-006\n  4. grid code            Z-001, Z-004, Z-009\n  5. utility rule         Z-005, Z-010\n  6. national standard    Z-012\n  7. contract             Z-002, Z-008\n  8. owner specification  Z-003\n  law, regulations and permits bind by law; grid code and\n  utility rules by the licence and the connection; contracts by\n  agreement; the owner's specification only the project - the\n  order is a teaching order, the real one a legal question\n\nمثال 54.1 (چهارده سطرِ دفتر در هشت گونه) پرسش. دفترِ نیروگاهِ P در کشورِ Z چند گونه منبع دارد و هر سطر از کدام است؟\nپاسخ. هشت گونه: یک قانون (Z-013)، سه آیین‌نامه، یک شرطِ مجوز، سه سطر از کدِ شبکه، دو قاعدهٔ شرکتِ برق، یک استانداردِ ملی، دو قرارداد و یک سطر از مشخصاتِ مالک.\nبررسیِ معقول‌بودن. جمعِ سطرها 1 + 3 + 1 + 3 + 2 + 1 + 2 + 1 = 14 است، برابر با شمارِ سطرهای دفتر.\nتفسیر. گونهٔ منبع ستونی از دفتر است، نه یادداشتی در حاشیه: از آن پیداست چه کسی می‌تواند الزام را تغییر دهد، چه کسی از آن معافیت می‌دهد و اگر رعایت نشود پیامدش چیست. ترتیبِ عددیِ تابعِ rank آموزشی است. در کشورِ واقعی، رابطهٔ قانون و آیین‌نامه و قرارداد را حقوق‌دانِ محلی تعیین می‌کند.\n\n\n\n54.2.2 ناسازگاری روی یک پارامتر\nایده. چند منبع اغلب دربارهٔ یک پارامتر حرف می‌زنند. اگر یکی کمینه و دیگری بیشینه بگذارد، گسترهٔ مجاز اشتراکِ آن‌هاست: بزرگ‌ترینِ کمینه‌ها تا کوچک‌ترینِ بیشینه‌ها. اگر این گستره تهی باشد، هیچ طراحی‌ای هر دو را برآورده نمی‌کند و ناسازگاری پیش آمده است.\ndef conflicts(reqs: list[dict], parameter: str) -&gt; dict:\n    \"\"\"reqs: dicts with id, source_type, parameter, kind ('min'/'max'/\n    'equal'), value. Returns the governing value for each kind - the\n    strictest that every source allows - and the pairs that disagree.\"\"\"\n    rows = [r for r in reqs if r[\"parameter\"] == parameter]\n    mins = [r[\"value\"] for r in rows if r[\"kind\"] == \"min\"]\n    maxs = [r[\"value\"] for r in rows if r[\"kind\"] == \"max\"]\n    eqs = {r[\"value\"] for r in rows if r[\"kind\"] == \"equal\"}\n    lo = max(mins) if mins else None\n    hi = min(maxs) if maxs else None\n    feasible = lo is None or hi is None or lo &lt;= hi\n    if eqs:\n        feasible = feasible and len(eqs) == 1 and all(\n            (lo is None or v &gt;= lo) and (hi is None or v &lt;= hi) for v in eqs)\n    return dict(lo=lo, hi=hi, equal=sorted(eqs), feasible=feasible,\n                sources=[r[\"id\"] for r in rows])\none parameter, several sources: the range every source allows\n  parameter                  min   max result   sources\n  power factor at POC       0.95     - ok       Z-001,Z-002,Z-003\n  ramp rate                    -     8 ok       Z-004,Z-005\n  night noise at dwellings     -    40 ok       Z-006,Z-007,Z-008\n  ride-through at 0 pu       150   100 CONFLICT Z-009,Z-010\n  conflicts: ride-through at 0 pu - no design satisfies both; the\n  answer is a written clarification (CQ-01), not an engineer's\n  choice of the convenient source\n\n\n\n\n\n\nشکل 54.2: ناسازگاریِ گذر از خطا در کشورِ ساختگیِ Z: کدِ شبکه ماندن تا 150 ms را می‌خواهد و قاعدهٔ شرکتِ برق قطع پس از 100 ms را. میانِ این دو هیچ طراحی‌ای هر دو را برآورده نمی‌کند.\n\n\n\n\nمثال 54.2 (گسترهٔ تهی) پرسش. کدام پارامتر گسترهٔ مجازِ تهی دارد و پاسخِ درست به آن چیست؟\nپاسخ. گذر از خطا در ولتاژِ صفر: کمینهٔ 150 ms از کدِ شبکه و بیشینهٔ 100 ms از قاعدهٔ شرکتِ برق (شکل 54.2). سه پارامترِ دیگر گسترهٔ ناتهی دارند: ضریبِ توان دست‌کم 0.95، شیبِ تغییرِ توان حداکثر 8 %/min و نوفهٔ شبانه حداکثر 40 dB(A).\nتفسیر. مهندس منبعِ «راحت‌تر» را برنمی‌گزیند. پاسخ استعلامِ کتبی به همان مرجعی است که هر دو سند را صادر کرده (CQ-01). تا پاسخ برسد، الزام «نیازمندِ تأیید» می‌ماند و تنظیم‌های حفاظتی که به آن وابسته‌اند صادر نمی‌شوند (بخش 54.5.2).\n\n\n\n54.2.3 سخت‌گیرترین منبع حاکم است\nnight noise at dwellings in three sources (dB(A))\n  Z-006 permit condition   40\n  Z-007 regulation         45\n  Z-008 contract           48\n  governing: 40 dB(A), the permit's - all three apply at once,\n  so the design meets the strictest; the PPA's 48 does not loosen\n  the permit, and meeting 40 also meets the regulation's 45.\n  Rank decides only when sources cannot all be met together\n  (ch 33 noise model works to 40)\n\nمثال 54.3 (قرارداد مجوز را سست نمی‌کند) پرسش. حدِ نوفهٔ شبانه در سه منبع 40، 45 و 48 dB(A) است. طراحی به کدام کار می‌کند و رتبهٔ منبع کجا به کار می‌آید؟\nپاسخ. 40 dB(A)، عددِ مجوز. هر سه با هم اعمال می‌شوند و برآوردنِ 40 هر سه را برمی‌آورد.\nتفسیر. رتبه فقط وقتی به کار می‌آید که برآوردنِ همه با هم ممکن نباشد (مثال 54.2). قراردادِ خرید با 48 مجوز را سست نمی‌کند و آیین‌نامه با 45 با برآوردنِ مجوز برآورده می‌شود. عکسِ آن هم درست است: اگر قراردادی سخت‌تر از قانون باشد، طرفی که آن را پذیرفته به آن مقید است. مدلِ نوفهٔ فصلِ ۳۳ به همین دلیل با 40 کار می‌کرد (فصل 33).\n\n\n\n54.2.4 متن چه نوع جمله‌ای است\nایده. در یک سند همهٔ جمله‌ها الزام نیستند. متنِ الزامی (normative) با «باید» الزام می‌گذارد. «بهتر است» توصیه است، «می‌تواند» اجازه، «خواهد» بیانِ واقعیت. یادداشت، مثال و پیوستِ آگاهی‌بخش (informative) کمک به فهم‌اند و الزام نمی‌گذارند. پیوستی که خودش را الزامی می‌خوانَد الزام می‌گذارد. شیوهٔ نوشتنِ الزامِ خوب در بخش 38.3.5 آمده است. اینجا متنِ دیگران خوانده می‌شود.\n12 pieces of one grid-code extract, by kind\n  normative          5\n  note               1\n  recommendation     1\n  permission         1\n  example            1\n  informative annex  1\n  normative annex    1\n  statement          1\n  binding (normative text and normative annex): 6 of 12\n  normative but vague: 7.2, 9.1 ('as appropriate',\n  'adequate') - binding words with no number: each needs a\n  written interpretation before design can verify it\n\nمثال 54.4 (نیمی الزام، نیمی کمک) پرسش. از دوازده تکهٔ این برگزیده چند تا الزام می‌گذارند و کدام الزام‌ها عدد ندارند؟\nپاسخ. شش: پنج بندِ الزامی و یک پیوستِ الزامی. دو بندِ الزامی واژهٔ مبهم دارند: بندِ 7.2 با «در حدِ مناسب» و 9.1 با «دقتِ کافی».\nتفسیر. الزامِ بی‌عدد را طراحی نمی‌تواند راستی‌آزمایی کند (بخش 17.4.2). برای هر کدام تفسیری کتبی لازم است: «دقتِ کافی» یعنی چه کلاسِ دقتی، «در حدِ مناسب» یعنی چه شیبی در طوفان. یادداشتِ ۱ بندِ 6.2 الزام نیست، ولی نشان می‌دهد نقطهٔ اندازه‌گیری را می‌توان با بهره‌بردار توافق کرد. همین یادداشت در تفسیرِ INT-01 به کار رفته است (بخش 54.4.4).\n\n\n\n54.2.5 یک ایده، سه شکل\nایده. یک الزامِ توانِ راکتیو را می‌توان چند جور نوشت. ضریبِ توانِ ثابت توانِ راکتیوی می‌خواهد که با توانِ اکتیو بالا می‌رود:\n\\[\nQ_\\text{req} = P \\tan\\varphi, \\qquad \\tan\\varphi = \\frac{\\sqrt{1-\\cos^2\\varphi}}{\\cos\\varphi}.\n\\tag{54.1}\\]\nنسبتِ ثابتِ توانِ راکتیو به توانِ نامی در هر توانِ اکتیو یک عددِ ثابت می‌خواهد. عددِ سرِ تیتر یکی است. شکلِ الزام نیست.\nthe same 'reactive requirement' written three ways\n  pf 0.95 at the POC        -&gt; Q = P x 0.329 (follows P)\n  tan phi 0.33              -&gt; Q = P x 0.33 (the same, rounded)\n  Q/Pmax 0.33               -&gt; Q = 33 Mvar at every P\n  P (MW)   pf 0.95   Q/Pmax 0.33\n      10       3.3        33.0\n      20       6.6        33.0\n      50      16.4        33.0\n      80      26.3        33.0\n     100      32.9        33.0\n  at 20 MW the two readings differ 5.0 times: the form\n  of the requirement, not its headline number, sets the\n  design case (ch 28 used the Q/Pmax form as a placeholder)\n\n\n\n\n\n\nشکل 54.3: توانِ راکتیوِ لازم در نقطهٔ اتصال برای ضریبِ توانِ 0.95 (همراهِ توانِ اکتیو) و برای نسبتِ ثابتِ 0.33 به توانِ نامی (33 Mvar در هر توان).\n\n\n\n\nمثال 54.5 (عددِ یکسان، طراحیِ متفاوت) پرسش. در 20 MW دو خوانش چقدر فرق دارند؟\nپاسخ. ضریبِ توانِ 0.95 با معادلهٔ 54.1 فقط \\(20 \\times 0.329 = 6.6\\,\\text{Mvar}\\) می‌خواهد و نسبتِ ثابتِ 0.33 همان 33 Mvar، یعنی پنج برابر.\nتفسیر. فصلِ ۲۸ برای الزامِ REQ-G01 یک جای‌نگهدارِ ثابت گذاشته بود (±33 Mvar در هر توان؛ بخش 28.3.3). متنِ کشورِ Z ضریبِ توان است. پس حالتِ طراحی در توانِ کم سبک‌تر و در توانِ کامل همان است. شکلِ الزام را باید از متنِ رسمی خواند، نه از عددِ سرِ تیتر.\n\n\n\n54.2.6 کدام ویرایش حاکم است\nایده. کدِ شبکه ویرایش‌های پیاپی و اصلاحیه (amendment) دارد. متنِ حاکم در یک تاریخ متنِ تلفیقی (consolidated text) است: پایه به‌علاوهٔ هر اصلاحیه‌ای که تا آن تاریخ لازم‌الاجرا شده است. حکمِ انتقالی (transitional provision) می‌گوید کدام تاریخ متن را برای یک پروژه ثابت می‌کند: تاریخِ درخواست، تاریخِ قرارداد یا تاریخِ برق‌دارکردن.\ndef consolidated(clauses: dict, on: date) -&gt; dict:\n    \"\"\"clauses: clause -&gt; list of (in force from, issue, text), any order.\n    Returns clause -&gt; (issue, text) in force on the date: the base text\n    with every amendment in force by then - never the base alone.\"\"\"\n    out = {}\n    for cl, versions in clauses.items():\n        live = [v for v in versions if v[0] &lt;= on]\n        if live:\n            d, issue, text = max(live, key=lambda v: v[0])\n            out[cl] = (issue, text)\n    return out\nGCZ text in force on the filing date 2026-05-10 and on first\nenergisation 2028-03-01 (base 2024 + amendments)\n  6.2: filing   A1   pf 0.95 at the POC from 10 to 100 % of rated P\n       energise A1   pf 0.95 at the POC from 10 to 100 % of rated P\n  7.1: filing   2024 ramp at most 10 %/min of rated P\n       energise A2   ramp at most 8 %/min above 50 MW\n  8.4: filing   2024 stay connected 150 ms at 0 pu retained voltage\n       energise 2024 stay connected 150 ms at 0 pu retained voltage\n  9.3: filing   -    not yet in force\n       energise A2   4-second telemetry of P, Q, U at the POC\n  clauses that differ between the two readings: 7.1, 9.3\n  the transitional clause does not say which date fixes the\n  text - CQ-04 asks it; meanwhile the design takes the\n  stricter text where it is cheap (8 %/min is a setting) and\n  records where it is not (4-second telemetry is a contract)\n\nمثال 54.6 (دو تاریخ، دو متن) پرسش. متنِ تلفیقیِ کدِ شبکه در تاریخِ درخواستِ اتصال (2026-05-10) و در تاریخِ برق‌دارکردن (2028-03-01) در کدام بندها فرق دارد؟\nپاسخ. در دو بند. بندِ 7.1 در تاریخِ درخواست 10 %/min است و پس از اصلاحیهٔ A2 8 %/min. بندِ 9.3 (دورسنجیِ چهارثانیه‌ای) در تاریخِ درخواست هنوز وجود ندارد. بندِ 6.2 در هر دو تاریخ متنِ اصلاحیهٔ A1 است، که گسترهٔ ضریبِ توان را تا ۱۰ درصدِ توانِ نامی پایین آورده است.\nتفسیر. حکمِ انتقالی نمی‌گوید کدام تاریخ متن را ثابت می‌کند و همین پرسشِ CQ-04 است. تا پاسخ برسد، طراحی هر جا که ارزان است متنِ سخت‌تر را می‌گیرد (شیبِ 8 %/min یک تنظیم است). هر جا که گران است، تصمیم را ثبت می‌کند (دورسنجیِ چهارثانیه‌ای قرارداد و سخت‌افزار است).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «الف»\n\n\n\n\nکدام گونه‌های منبع به حکمِ قانون لازم‌اند و کدام از راهِ پروانه و قرارداد؟\nاستانداردِ ملی کِی برای پروژه لازم می‌شود؟\nگسترهٔ مجازِ یک پارامتر از چند منبع چگونه به دست می‌آید؟\nچرا رتبهٔ منبع فقط در ناسازگاری به کار می‌آید؟\nقراردادی که حدِ نوفه را سست‌تر از مجوز بنویسد چه اثری دارد؟\n«باید»، «بهتر است» و «می‌تواند» را از هم جدا کنید.\nچرا الزامِ الزامیِ بی‌عدد تفسیرِ کتبی لازم دارد؟\nضریبِ توانِ 0.95 و نسبتِ ثابتِ 0.33 در 50 MW چه توانِ راکتیوی می‌خواهند؟\nمتنِ تلفیقی چیست و چرا متنِ پایه کافی نیست؟\nشکل 54.2 و شکل 54.3 را بخوانید.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-b",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-b",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.3 ب. روشِ جست‌وجو و کاربردپذیری",
    "text": "54.3 ب. روشِ جست‌وجو و کاربردپذیری\nپیش از آنکه الزامی در دفتر بنشیند باید سه چیز روشن باشد: چه کسی دربارهٔ آن موضوع تصمیم می‌گیرد، آیا الزام به این پروژه با این ولتاژ و این مالکیت و این محل می‌خورد، و متنی که خوانده شده متنِ رسمی و جاریِ همان مرجع است یا نه. این بخش این سه وارسی را با سابقهٔ جست‌وجو و پایشِ مقررات کامل می‌کند.\n\n54.3.1 نقشهٔ مرجع‌ها\nایده. برای هر موضوعِ پروژه (پروانهٔ تولید، اتصال، محیط‌زیست، ساخت، زمین، آب، هوانوردی، میراث، کار و ایمنی، آتش‌نشانی، حملِ بارِ ترافیکی، رادیو، مالیات و ارز) یک مرجع نام برده می‌شود، با سطحِ آن (ملی، استانی، محلی) و وضعیتِ شناسایی. مرجعِ مسئول (authority having jurisdiction) همان است که فصلِ ۳۲ برای آتش به کار برد (فصل 32).\nwho decides what for Plant P (14 topics, fictional)\n  generation licence                 national   verified\n      ERZ\n  grid connection and studies        national   verified\n      TSOZ\n  environmental permit               national   verified\n      Environment Agency of Z\n  construction permit                provincial verified\n      Province Q building office\n  land lease and access              provincial verified\n      Province Q land office\n  water abstraction                  regional   to-confirm\n      basin authority (which one?)\n  aviation obstacle                  national   verified\n      Civil Aviation Authority of Z\n  cultural heritage                  national   project-dependent\n      Heritage Office of Z\n  labour and safety                  national   verified\n      Labour Inspectorate\n  fire and emergency                 provincial to-confirm\n      Province Q fire service (or national?)\n  transport of abnormal loads        national   verified\n      Roads Agency\n  telecommunications (radio links)   national   to-confirm\n      (not identified)\n  tax registration and incentives    national   project-dependent\n      Revenue Office of Z\n  foreign exchange and repatriation  national   to-confirm\n      Central Bank of Z\n  verified 8, project-dependent 2, to-confirm 4\n  open: 6 topics - an unidentified authority is an\n  approval nobody has asked for yet\n\nمثال 54.7 (موضوعی که کسی هنوز برایش درخواست نداده) پرسش. از چهارده موضوع، مرجعِ چند تا تأییدشده است و کدام‌ها باز مانده‌اند؟\nپاسخ. هشت تأییدشده، دو وابسته به پروژه (میراث و مالیات) و چهار نیازمندِ تأیید: آب، آتش‌نشانی، رادیو و ارز. مرجعِ رادیو هنوز نام هم ندارد.\nتفسیر. مرجعی که شناخته نشده یعنی تأییدی که هنوز کسی برایش درخواست نداده است. در کشورِ Z معلوم نیست برداشتِ آب با کدام نهادِ حوضه است و آتش‌نشانی استانی است یا ملی. این دو پرسش پیش از برنامهٔ ساخت پاسخ می‌خواهند (فصل 29، فصل 32). سطحِ «وابسته به پروژه» یعنی مرجع معلوم است ولی اینکه کارش به این پروژه می‌کشد یا نه به یافته‌ها بستگی دارد، مثلاً یافتهٔ اتفاقیِ باستانی.\n\n\n\n54.3.2 کاربردپذیری با ولتاژ، مالکیت و محل\nایده. هر الزام گسترهٔ کاربرد دارد: از چه ولتاژی، برای چه مالکی، در کجا و برای چه فناوری‌ای. کاربردپذیری (applicability) برای هر سطر وارسی و دلیلش ثبت می‌شود، چه الزام بخورد و چه نخورد.\ndef applies(req: dict, project: dict) -&gt; bool:\n    \"\"\"A requirement applies when the project's voltage, ownership,\n    location and technology fall inside its stated scope (None = any).\"\"\"\n    s = req.get(\"scope\", {})\n    v = project[\"voltage_kv\"]\n    if s.get(\"v_min\") is not None and v &lt; s[\"v_min\"]:\n        return False\n    if s.get(\"v_max\") is not None and v &gt; s[\"v_max\"]:\n        return False\n    for key in (\"ownership\", \"location\", \"technology\"):\n        allowed = s.get(key)\n        if allowed and project[key] not in allowed:\n            return False\n    return True\nPlant P: 132 kV, private, Province Q, hybrid\n  requirements that apply: 13; outside the scope: Z-011\n  Z-011 is a distribution rule for 33 kV and below: it would\n  apply to a collector connected to the distribution network,\n  not to a 132 kV transmission connection - applicability is\n  decided by voltage, ownership and location, and recorded\n\nمثال 54.8 (قاعده‌ای که به این پروژه نمی‌خورد) پرسش. کدام الزام به نیروگاهِ P با اتصالِ 132 kV نمی‌خورد و چرا؟\nپاسخ. فقط Z-011، قاعدهٔ سوسوی شبکهٔ توزیع برای 33 kV و پایین‌تر. سیزده الزامِ دیگر می‌خورند.\nتفسیر. «نمی‌خورد» هم یک یافته است و با دلیلش ثبت می‌شود. اگر بعدها بخشی از نیروگاه، مثلاً یک فیدرِ کمکی، به شبکهٔ توزیع وصل شود، همین سطر دوباره باز می‌شود. سطری که بی‌دلیل پاک شود در پذیرش دوباره سر برمی‌آورد.\n\n\n\n54.3.3 مالکیتِ خط آنچه را حاکم است تغییر می‌دهد\nایده. مسیرِ صادرات و خطِ 132 kV را ممکن است شرکتِ برق بسازد و نگه دارد، نیروگاه بسازد و به شرکتِ برق واگذار کند، یا نیروگاه بسازد و تا پایان نگه دارد (بخش 18.7.4). هر سناریو الزام‌های تازه‌ای به دفتر می‌افزاید.\nrequirements added by who builds and owns the 132 kV line\n  O1 utility builds and owns the line    +0\n  O2 plant builds, transfers at COD      +4\n  O3 plant builds and owns for life      +7\n  under O3 the plant takes on:\n    - line design to TSOZ standard\n    - TSOZ witness of line tests\n    - right-of-way under the transmission law\n    - transmission licence or exemption\n    - line maintenance and patrol obligations\n    - third-party connection to the line\n    - line decommissioning at the end\n  the ownership scenario is an input to the register, decided\n  before the search, not found out at the line's handover\n\nمثال 54.9 (سناریو پیش از جست‌وجو) پرسش. اگر نیروگاه خط را بسازد و تا پایان نگه دارد، چند الزام افزوده می‌شود؟\nپاسخ. هفت: طراحی به استانداردِ بهره‌بردارِ شبکه، آزمونِ خط با حضورِ بهره‌بردار، حقِ عبور طبقِ قانونِ انتقال، پروانهٔ انتقال یا معافیت از آن، تکلیف‌های نگهداری و گشت‌زنی، اتصالِ اشخاصِ ثالث به خط و برچیدنِ خط در پایان. در واگذاری پس از بهره‌برداری چهار الزام افزوده می‌شود.\nتفسیر. سناریوی مالکیت ورودیِ دفتر است و پیش از جست‌وجو تصمیم گرفته می‌شود. در حالتِ مبنا نیروگاهِ P سناریوی O1 است (A-547). اگر سناریو بعداً عوض شود، دفتر هفت سطر می‌گیرد که هر کدام مرجع، شاهد و هزینه دارد. این کشف نباید در روزِ تحویلِ خط رخ دهد (فصل 59).\n\n\n\n54.3.4 تازگیِ منبع\nایده. هر الزام سه وارسیِ منبع دارد. آخرین بار کِی خوانده شده؟ ویرایشی که خوانده شده همان ویرایشِ جاری است؟ منبعِ رسمی‌اش معلوم است؟ این فصل یک سال را حدِ تازگی می‌گیرد (آموزشی).\ndef freshness(req: dict, today: date, max_days: int,\n              current_edition: dict) -&gt; list:\n    \"\"\"Problems with a requirement's source: verified too long ago, an\n    edition other than the current one, or no official source.\"\"\"\n    out = []\n    last = req.get(\"verified\")\n    if last is None or (today - last).days &gt; max_days:\n        out.append(\"verification stale\")\n    cur = current_edition.get(req[\"document\"])\n    if cur is not None and req.get(\"edition\") != cur:\n        out.append(f\"edition {req.get('edition')} superseded by {cur}\")\n    if not req.get(\"official_source\"):\n        out.append(\"no official source\")\n    return out\nsource checks on 2027-03-01: checked within 365 days, current edition,\n  official source\n  Z-004: verification stale; edition 2019 superseded by 2024\n  Z-011: verification stale; no official source\n  Z-012: verification stale; edition 2016 superseded by 2020\n  3 of 14 requirements need work: the ramp rate was\n  copied from the 2019 grid code (a later edition exists), the\n  transformer standard is an older edition, and one rule has\n  no official source - a requirement is only as current as\n  its last check\n\nمثال 54.10 (الزامی که از ویرایشِ کهنه رونویسی شد) پرسش. چند الزام کار لازم دارند و ایرادِ هر کدام چیست؟\nپاسخ. سه از چهارده. شیبِ تغییرِ توان (Z-004) از کدِ شبکهٔ ۲۰۱۹ رونویسی شده، در حالی که ویرایشِ ۲۰۲۴ جاری است. استانداردِ ترانسفورماتور (Z-012) ویرایشِ ۲۰۱۶ است و ۲۰۲۰ جاری است. Z-011 منبعِ رسمی ندارد. هر سه بیش از یک سال است که خوانده نشده‌اند.\nتفسیر. وضعیتِ Z-004 و Z-012 در دفتر «تأییدشده» است ولی منبعشان کهنه است. «تأییدشده» یعنی در تاریخِ وارسی تأیید شده است، نه برای همیشه. هر الزام همان‌قدر تازه است که آخرین وارسی‌اش.\n\n\n\n54.3.5 زبانِ رسمیِ متن\nایده. متنِ رسمی به زبانِ رسمی کشور منتشر می‌شود. ترجمه کمکِ خواندن است و تصمیم نمی‌گیرد. هر جا طراحی به یک بند وابسته است، خواننده‌ای صلاحیت‌دار متنِ رسمی را می‌خوانَد.\ndocuments read in their official language, or only in translation\n  GCZ     official yes  translation yes\n  TCR     official NO   translation yes\n          translation 'should' where the official text says 'shall'\n  EP-117  official yes  translation no\n  GLR     official NO   translation yes\n          translation omits a footnote on hybrid plants\n  CA-P    official yes  translation no\n  read only in translation: TCR, GLR - a translation is a\n  reading aid; the official text decides, and a qualified\n  reader confirms the clauses the design depends on\n\nمثال 54.11 («بهتر است» به جای «باید») پرسش. کدام سندها فقط در ترجمه خوانده شده‌اند و ترجمه چه چیزی را عوض کرده است؟\nپاسخ. دو سند: قاعدهٔ شرکتِ برق، که ترجمه‌اش «بهتر است» نوشته در حالی که متنِ رسمی «باید» است، و آیین‌نامه، که ترجمه‌اش پانوشتی دربارهٔ نیروگاه‌های هیبریدی را جا انداخته است.\nتفسیر. یک واژه توصیه را الزام می‌کند (بخش 54.2.4) و یک پانوشت می‌تواند همهٔ نیروگاه‌های هیبریدی را از یا به گسترهٔ یک بند ببرد. این دو سند پیش از هر تصمیمِ طراحی به زبانِ رسمی خوانده می‌شوند و نامِ خواننده و تاریخ در سابقهٔ جست‌وجو می‌نشیند.\n\n\n\n54.3.6 سابقهٔ جست‌وجو\nایده. برای هر الزام یک سابقهٔ جست‌وجو (research record) نگه داشته می‌شود: مرجعِ رسمی (مثلاً شمارهٔ روزنامهٔ رسمی یا نشانیِ وبگاهِ مرجع)، تاریخِ دسترسی، کسی که خوانده و کسی که دوباره وارسی کرده است.\nresearch record of each requirement: official reference, date\naccessed, who read it, who checked it\n  official_ref   88% filled\n  accessed       88% filled\n  verifier       100% filled\n  second_check   50% filled\n  cells filled 81%; records with all four: 4 of 8\n  weak records: Z-004, Z-010, Z-011, Z-014\n  Z-011 rests on a consultant's slide - not a source; Z-004\n  was read once, from an edition since replaced\n\nمثال 54.12 (اسلایدِ مشاور منبع نیست) پرسش. چند سابقه هر چهار ستون را دارند و کدام‌ها ضعیف‌اند؟\nپاسخ. چهار از هشت. خانه‌های پرشده 81 % است. ضعیف‌ها Z-004، Z-010، Z-011 و Z-014 هستند: سه تا وارسیِ دوم ندارند و Z-011 بر اسلایدِ یک مشاور تکیه دارد.\nتفسیر. نشانیِ رسمی و تاریخ نشان می‌دهند متن از کجا آمده. وارسیِ دوم جلوی خطای یک نفره را می‌گیرد، مانندِ ویرایشِ کهنهٔ Z-004. اسلاید، ایمیل یا گفت‌وگو می‌تواند نقطهٔ آغازِ جست‌وجو باشد، ولی جای منبعِ رسمی را نمی‌گیرد.\n\n\n\n54.3.7 پایشِ مقررات\nایده. قاعده‌ها در طولِ پروژه عوض می‌شوند. اگر تغییرها با نرخِ \\(\\lambda_\\text{r}\\) در سال رخ دهند (فرضِ پواسون)، احتمالِ دست‌کم یک تغییر در \\(t\\) سال این است:\n\\[\n\\Pr(N \\ge 1) = 1 - e^{-\\lambda_\\text{r} t}.\n\\tag{54.2}\\]\ngrid documents changed 4 times in 8.0 years: 0.50 a year\n  chance of at least one change before first energisation (1.0 yr): 39%\n  before commercial operation (1.5 yr): 53%\n  expected changes over a 25-year life: 12\n  a Poisson rate from four events is rough; the point stands:\n  someone checks the official sources on a fixed day each\n  month and records 'no change' too\n\nمثال 54.13 (نیمی از پروژه‌ها پیش از بهره‌برداری تغییری می‌بینند) پرسش. با چهار تغییر در هشت سال، احتمالِ دست‌کم یک تغییر پیش از برق‌دارکردن و پیش از بهره‌برداریِ تجاری چیست؟\nپاسخ. نرخ 0.50 در سال است. با معادلهٔ 54.2، احتمالِ تغییر در یک سالِ مانده تا برق‌دارکردن \\(1 - e^{-0.5} = 39\\,\\%\\) و در یک‌ونیم سالِ مانده تا بهره‌برداری 53 % است. در عمرِ ۲۵ساله حدودِ ۱۲ تغییر انتظار می‌رود.\nتفسیر. نرخی که از چهار رویداد برآورد شود ناهموار است، ولی نتیجه سر جایش می‌ماند. پایشِ مقررات (regulatory watch) کارِ یک نفرِ نام‌برده در روزی ثابت از هر ماه است و نتیجهٔ «تغییری نبود» هم ثبت می‌شود. هر تغییر به ارزیابیِ اثرِ ویرایش می‌رود (بخش 54.4.7).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ب»\n\n\n\n\nنقشهٔ مرجع‌ها برای هر موضوع چه ستون‌هایی دارد؟\nچرا مرجعِ شناخته‌نشده خطرِ برنامهٔ زمانی است؟\nکاربردپذیری با کدام ویژگی‌های پروژه سنجیده می‌شود؟\nچرا «نمی‌خورد» هم با دلیل ثبت می‌شود؟\nاگر نیروگاه خطِ صادرات را تا پایان نگه دارد، چه الزام‌هایی افزوده می‌شود؟\nسه وارسیِ تازگیِ منبع را نام ببرید.\nچرا وضعیتِ «تأییدشده» تاریخ دارد؟\nترجمه کجا کمک است و کجا خطر؟\nسابقهٔ جست‌وجو چه ستون‌هایی دارد و چرا وارسیِ دوم؟\nبا نرخِ 0.5 تغییر در سال، احتمالِ دست‌کم یک تغییر در دو سال چیست؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-c",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-c",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.4 پ. مدیریتِ شاهدِ انطباق",
    "text": "54.4 پ. مدیریتِ شاهدِ انطباق\nالزامی که یافته و وارسی شد هنوز «برآورده» نیست. باید روشن باشد در طراحی چه پیامدی دارد، چه شاهدی برآوردنش را نشان می‌دهد، چه کسی آن شاهد را آماده می‌کند، چه کسی بازبینی می‌کند و چه کسی تأیید. ابهام‌ها با استعلامِ کتبی و تفسیرهای ثبت‌شده بسته می‌شوند و هر بازنگری ردِ خود را می‌گذارد. ابزارِ این کار دفترِ انطباق (compliance register) است: ادامهٔ دفترِ الزاماتِ فصلِ ۱۷ و ماتریسِ الزام تا راستی‌آزماییِ فصلِ ۳۸ (بخش 17.4.6، بخش 38.3.2).\n\n54.4.1 ستون‌های دفتر\nایده. هر سطر یک الزام است با این ستون‌ها: بند، ویرایش، وضعیت، کاربردپذیری، پیامدِ طراحی، شاهد، صاحب، تأییدکننده، تاریخِ وارسی و شمارهٔ بازنگری.\nthe register's columns, filled share over six requirements\n  clause          83%\n  edition        100%\n  status         100%\n  applicability   83%\n  consequence     83%\n  evidence        67%\n  owner           83%\n  approver        67%\n  verified        83%\n  revision       100%\n  cells filled 85%; complete rows: 3 of 6 (Z-001, Z-006, Z-013)\n  emptiest column: evidence - a requirement without\n  evidence or approver is a claim, not compliance\n\nمثال 54.14 (الزامِ بی‌شاهد ادعاست) پرسش. چند سطر کامل‌اند و کدام ستون خالی‌تر از همه است؟\nپاسخ. سه از شش سطر (Z-001، Z-006 و Z-013). 85 % خانه‌ها پر است. خالی‌ترین ستون شاهد است با 67 %. ستونِ تأییدکننده هم 67 % است.\nتفسیر. الزامی که شاهد یا تأییدکننده ندارد ادعاست، نه انطباق. Z-011 تقریباً خالی است و همین با یافتهٔ «نمی‌خورد» (مثال 54.8) سازگار است: این سطر باید با دلیلش بسته شود، نه نیمه‌پر بماند.\n\n\n\n54.4.2 سه وضعیت\nregister status (verified / project-dependent / to-confirm)\n  verified            10\n  project-dependent    2\n  to-confirm           2\n  verified: the official text was read and its applicability\n  recorded; project-dependent: the value comes from a document\n  still being negotiated (CA-P draft 3); to-confirm: an open\n  question with a request behind it - never silently assumed\n\nمثال 54.15 («تأییدشده»، «وابسته به پروژه»، «نیازمندِ تأیید») پرسش. دفتر در تاریخِ فصل چه وضعیتی دارد؟\nپاسخ. ده تأییدشده، دو وابسته به پروژه (Z-002 از پیش‌نویسِ ۳ قراردادِ اتصال و Z-014) و دو نیازمندِ تأیید (Z-010 و Z-011).\nتفسیر. این سه برچسب در فصل‌های ۵۵ تا ۵۷ برای هر جملهٔ کشوری به کار می‌روند. تأییدشده یعنی متنِ رسمی خوانده و کاربردپذیری‌اش ثبت شده است. وابسته به پروژه یعنی عدد از سندی می‌آید که هنوز در مذاکره است یا به یافته‌های پروژه بستگی دارد. نیازمندِ تأیید یعنی پرسشی باز با یک استعلام پشتش. هیچ‌کدام بی‌صدا فرض نمی‌شود.\n\n\n\n54.4.3 چه کسی آماده می‌کند، بازبینی می‌کند، تأیید می‌کند\nایده. شاهدِ هر الزام را کسی آماده می‌کند، دیگری بازبینی می‌کند و مرجعِ نام‌برده تأیید می‌کند. بازبینی‌ای که آماده‌کننده انجام دهد چشمِ مستقل ندارد و الزامِ بی‌تأییدکننده هیچ‌وقت بسته نمی‌شود (مرجعیتِ تأیید، فصل 1).\npreparer, reviewer and approver of six requirements\n  Z-001: EPC grid engineer / owner's engineer / TSOZ\n  Z-004: EPC controls engineer / EPC controls engineer / TSOZ\n  Z-006: env. consultant / owner's env. lead / Environment Agency\n  Z-009: converter maker / owner's engineer / -\n  Z-012: transformer maker / owner's engineer / owner's engineer\n  Z-013: permitting lead / local counsel / ERZ\n  problems:\n    Z-004: reviewer is the preparer\n    Z-009: no approver named\n    Z-012: owner's engineer approves a requirement it reviews\n  Z-012 may be fine if the owner is the approver by contract;\n  Z-004 and Z-009 are not: no independent eye, no named approver\n\nمثال 54.16 (چشمِ مستقل و نامِ تأییدکننده) پرسش. کدام سطرها ایراد دارند؟\nپاسخ. سه سطر. در Z-004 بازبین همان آماده‌کننده است. Z-009 تأییدکنندهٔ نام‌برده ندارد. در Z-012 مهندسِ مالک هم بازبین است و هم تأییدکننده.\nتفسیر. Z-012 اگر قرارداد مالک را تأییدکننده بداند پذیرفتنی است، به شرطِ آنکه این در دفتر نوشته شود. Z-004 و Z-009 پذیرفتنی نیستند: برای شیبِ تغییرِ توان چشمِ دومی نیست و برای گذر از خطا کسی نیست که بگوید «بسته شد». در کشورِ Z، تأییدکنندهٔ Z-009 بهره‌بردارِ شبکه است.\n\n\n\n54.4.4 تفسیرهای کتبی\nایده. هر جا متن ابهام دارد و طراحی به یک خوانش تکیه می‌کند، تفسیرِ الزام ثبت می‌شود: خوانش، پایه‌اش در متن، کسی که پذیرفته و اینکه پذیرش کتبی است یا نه.\ninterpretations the design depends on\n  INT-01 Z-001 written  agreed: TSOZ\n      pf 0.95 at the POC = Q of 32.9 Mvar at 100 MW, both signs\n  INT-02 Z-006 NOT WRITTEN  agreed: phone call with the agency\n      40 dB(A) at the facade, 22:00-06:00\n  INT-03 Z-014 written  agreed: ERZ letter\n      50 MW threshold = export capacity 100 MW, so licence applies\n  INT-04 Z-004 NOT WRITTEN  agreed: meeting minutes, unsigned\n      ramp limit applies to the plant, not to each unit\n  INT-05 Z-009 NOT WRITTEN  agreed: -\n      150 ms counted from fault start to clearing\n  3 of 5 rest on a call, unsigned minutes or nobody:\n  INT-02, INT-04, INT-05 - each goes out as a written request\n  (INT-05 decides the ride-through conflict of CQ-01)\n\nمثال 54.17 (تماسِ تلفنی شاهد نیست) پرسش. چند تفسیر کتبی نیستند و کدام از همه مهم‌تر است؟\nپاسخ. سه از پنج: INT-02 (تماسِ تلفنی دربارهٔ نوفه در نمای ساختمان)، INT-04 (صورت‌جلسهٔ امضانشده دربارهٔ شیب) و INT-05 (بی‌پذیرنده). INT-05 مهم‌تر است، چون شمارشِ 150 ms از آغازِ خطا تا رفعِ آن، ناسازگاریِ CQ-01 را شکل می‌دهد.\nتفسیر. هر سه به صورتِ استعلامِ کتبی فرستاده می‌شوند. پاسخِ کتبی، مانندِ INT-01 و INT-03، در پروندهٔ شاهدِ الزام می‌نشیند و تا پایانِ عمر نگه داشته می‌شود (بخش 53.9).\n\n\n\n54.4.5 استعلام‌های کتبی و سنِ آن‌ها\nایده. استعلامِ کتبی (written clarification request) پرسشِ شماره‌دار به یک مرجع است، با تاریخِ ارسال، تاریخِ پاسخ و الزام‌هایی که منتظرش هستند. اگر پاسخ پس از مدتی معین (اینجا ۳۰ روز، آموزشی) نرسد، پیگیری بالاتر می‌رود.\nwritten clarification requests on 2027-03-01 (escalate after 30 days)\n  CQ-01 to TSOZ               sent 2027-01-10  OPEN\n        ride-through: GCZ 150 ms at 0 pu vs TCR trip after 100 ms\n  CQ-02 to ERZ                sent 2026-12-01  answered 2027-02-10\n        does the 50 MW licence threshold count export or installed MW?\n  CQ-03 to Environment Agency sent 2027-02-20  OPEN\n        noise limit: free field or at the facade?\n  CQ-04 to TSOZ               sent 2026-11-15  OPEN\n        which edition of GCZ applies to an application filed in 2026?\n  open past 30 days: CQ-01 (50 days), CQ-04 (106 days)\n  CQ-04 (which grid-code edition applies) has waited longest -\n  and 3 requirements depend on its answer (Z-001, Z-004, Z-009)\n\nمثال 54.18 (پرسشی که سه الزام منتظرش هستند) پرسش. کدام استعلام‌ها بیش از ۳۰ روز باز مانده‌اند و کدام از همه کهنه‌تر است؟\nپاسخ. CQ-01 با ۵۰ روز و CQ-04 با ۱۰۶ روز. CQ-04 کهنه‌تر است و سه الزامِ کدِ شبکه (Z-001، Z-004 و Z-009) به پاسخش وابسته‌اند.\nتفسیر. سنِ استعلام شاخصِ برنامهٔ زمانی است، مانندِ سنِ پرسش‌های فنی در بخش 38.6.3. CQ-04 باید در جلسهٔ ماهانه با بهره‌بردارِ شبکه مطرح شود و تصمیمِ موقتِ طراحی (مثال 54.6) تا پاسخ در دفتر بماند.\n\n\n\n54.4.6 بازنگری‌های دفتر\nایده. دفتر سندی زنده است و هر بازنگری با بازنگریِ پیشین مقایسه می‌شود: چه افزوده شد، چه برداشته شد و چه عوض شد. هر تغییر به یک منبع برمی‌گردد و هر برداشتن دلیلش را نگه می‌دارد.\ndef register_diff(old: dict, new: dict) -&gt; dict:\n    \"\"\"old, new: requirement id -&gt; dict of fields. Added, removed, and\n    changed (id, field, old value, new value) between two revisions.\"\"\"\n    added = sorted(set(new) - set(old))\n    removed = sorted(set(old) - set(new))\n    changed = []\n    for rid in sorted(set(old) & set(new)):\n        for f in sorted(set(old[rid]) | set(new[rid])):\n            a, b = old[rid].get(f), new[rid].get(f)\n            if a != b:\n                changed.append((rid, f, a, b))\n    return dict(added=added, removed=removed, changed=changed)\nregister R2 (2026-09) against R3 (2027-02)\n  added:   Z-009, Z-010\n  removed: Z-015\n    Z-015: withdrawn: a bird-radar condition dropped from the final permit\n  changed:\n    Z-002 edition: draft 2 -&gt; draft 3\n    Z-002 value: 0.9 -&gt; 0.93\n    Z-006 edition: draft -&gt; 2026\n    Z-006 status: project-dependent -&gt; verified\n    Z-006 value: 42.0 -&gt; 40.0\n  5 changes, each to be traced to a source\n  (contract draft 3, permit issued); a removal keeps its\n  reason - a requirement that disappears silently is the\n  one that returns at acceptance\n\nمثال 54.19 (سطری که بی‌صدا رفت) پرسش. از بازنگریِ R2 تا R3 چه عوض شده است؟\nپاسخ. دو سطر افزوده شده (Z-009 و Z-010، گذر از خطا)، یک سطر برداشته شده (Z-015، شرطِ رادارِ پرندگان که از مجوزِ نهایی حذف شد) و پنج تغییر رخ داده: ضریبِ توانِ قرارداد از 0.90 به 0.93 با پیش‌نویسِ ۳، و حدِ نوفه از 42 به 40 dB(A) و تأییدشده با صدورِ مجوز.\nتفسیر. هر تغییر منبعی دارد: پیش‌نویسِ تازهٔ قرارداد یا مجوزِ صادرشده. برداشتنِ Z-015 دلیلِ نوشته دارد. سطری که بی‌دلیل برداشته شود همان است که در پذیرش برمی‌گردد. بازنگری‌های دفتر همان قاعده‌های بازنگریِ مدارکِ فصلِ ۳۸ را دارند (بخش 38.2.3).\n\n\n\n54.4.7 اثرِ ویرایشِ تازه\nthe grid code is re-issued: records to re-check (from the trace links)\n  Z-001: ch 28 load-flow PLP-ELE-CAL-0014\n  Z-001: ch 27 Q budget\n  Z-001: ch 50 Q test\n  Z-004: ch 20 PPC ramp setting\n  Z-004: ch 50 ramp test\n  Z-009: ch 28 FRT study\n  Z-009: ch 44 converter type test\n  Z-009: ch 50 FRT record\n  8 records across chapters 20, 27, 28, 44, 50: an edition\n  change is a design change (ch 38 change impact), reviewed\n  record by record, not by re-reading the new code alone\n\nمثال 54.20 (ویرایشِ تازه، تغییرِ طراحی) پرسش. اگر کدِ شبکه ویرایشِ تازه بگیرد، چه سابقه‌هایی باید دوباره دیده شوند؟\nپاسخ. هشت سابقه در فصل‌های ۲۰، ۲۷، ۲۸، ۴۴ و ۵۰: سه سابقه برای ضریبِ توان، دو برای شیب و سه برای گذر از خطا.\nتفسیر. ویرایشِ تازه یک تغییرِ طراحی است و از همان مسیرِ تغییرِ فصلِ ۳۸ می‌گذرد (بخش 38.5.4). بازبینی سابقه به سابقه انجام می‌شود، با پیوندهای ردیابی. خواندنِ دوبارهٔ کدِ تازه به‌تنهایی نشان نمی‌دهد کدام محاسبه، کدام سفارش و کدام آزمون عوض شده‌اند.\n\n\n\n54.4.8 دروازه‌ها و دفتر\nایده. هر الزام باید تا دروازهٔ تصمیمی معین تأییدشده باشد: پروانه و آستانه‌ها تا بستنِ مالی، الزام‌های طراحی تا دستورِ آغازِ کار (notice to proceed)، تنظیم‌ها تا برق‌دارکردن و آزمون‌ها تا بهره‌برداریِ تجاری (فصل 22).\napplicable requirements whose source must be verified by each gate\n  financial close        due  3, not verified 1: Z-014\n  notice to proceed      due 11, not verified 3: Z-002, Z-010, Z-014\n  first energisation     due 13, not verified 3: Z-002, Z-010, Z-014\n  commercial operation   due 13, not verified 3: Z-002, Z-010, Z-014\n  financial close already waits on Z-014 (licence threshold,\n  answered by CQ-02 but not yet re-filed as verified); notice\n  to proceed waits on the contract draft and the ride-through\n  conflict - gates tie the register to the schedule\n\nمثال 54.21 (بستنِ مالی منتظرِ یک سطر) پرسش. کدام سطرها تا هر دروازه هنوز تأییدشده نیستند؟\nپاسخ. تا بستنِ مالی، Z-014 (آستانهٔ پروانه). تا دستورِ آغازِ کار، Z-002، Z-010 و Z-014. همین سه تا پایان باز می‌مانند.\nتفسیر. پاسخِ CQ-02 رسیده است (INT-03)، ولی سطرِ Z-014 هنوز با آن به‌روز نشده است. این کارِ یک روز است که اگر انجام نشود بستنِ مالی را نگه می‌دارد. دروازه‌ها دفتر را به برنامهٔ زمانی گره می‌زنند و فهرستِ پیش‌شرط‌های وام (بخش 21.8.3) از همین سطرها ساخته می‌شود.\n\n\n\n54.4.9 دفتر به تفکیکِ رشته\nthe register by discipline (verified / project-dependent / to-confirm)\n  controls         2   0   0\n  electrical       1   0   0\n  environment      3   0   0\n  grid             3   1   0\n  permits          1   1   0\n  protection       0   0   1\n  disciplines with a to-confirm item: protection\n  (Z-011 left out: not applicable at 132 kV, reason recorded)\n  each discipline lead owns its rows; the compliance manager\n  owns the register, not the answers\n\nمثال 54.22 (صاحبِ سطر، صاحبِ دفتر) پرسش. کدام رشته سطرِ «نیازمندِ تأیید» دارد؟\nپاسخ. فقط حفاظت (Z-010، طرفِ قاعدهٔ شرکتِ برق در ناسازگاریِ گذر از خطا). Z-011 کنار گذاشته شده، چون به این پروژه نمی‌خورد و دلیلش ثبت است.\nتفسیر. سرپرستِ هر رشته صاحبِ سطرهای خودش است و مدیرِ انطباق صاحبِ دفتر، نه صاحبِ پاسخ‌ها. پاسخِ فنی را رشته می‌دهد. نظم، تاریخ و ردیابی با مدیرِ انطباق است.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «پ»\n\n\n\n\nده ستونِ دفترِ انطباق را نام ببرید.\nچرا الزامِ بی‌شاهد «ادعا» است؟\nسه وضعیت را تعریف کنید و برای هر کدام نمونه‌ای بیاورید.\nچرا بازبین نباید آماده‌کننده باشد؟\nتفسیرِ شفاهی چه خطری دارد؟\nسنِ استعلام چگونه به برنامهٔ زمانی ربط دارد؟\nمقایسهٔ دو بازنگریِ دفتر چه چیزهایی را نشان می‌دهد؟\nچرا برداشتنِ یک سطر دلیل لازم دارد؟\nویرایشِ تازهٔ کدِ شبکه چگونه به سابقه‌های طراحی و آزمون می‌رسد؟\nدروازه‌های تصمیم چه ربطی به دفتر دارند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-d",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-d",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.5 ت. تمرینِ ردیابی: یک الزامِ اتصال از منبع تا بستن",
    "text": "54.5 ت. تمرینِ ردیابی: یک الزامِ اتصال از منبع تا بستن\nمثالِ کارشدهٔ فصل. یک الزامِ فرضیِ اتصال به شبکه را دنبال می‌کنیم: ضریبِ توانِ 0.95 در نقطهٔ اتصال، از بندِ 6.2 کدِ شبکهٔ ساختگیِ کشورِ Z با اصلاحیهٔ A1 (Z-001). مسیر از منبع و تفسیر به طراحی، تدارکات، تنظیم‌ها، آزمون، بازبین و بستن می‌رسد. آزمونِ فصلِ ۵۰ در توانِ کامل 30.6 Mvar داد (مثال 50.11) و همین عدول (DEV-11) با عدد تعیینِ تکلیف می‌شود. یک ردیابیِ دوم (Z-009، گذر از خطا) نشان می‌دهد ردیابی‌ای که ناسازگاریِ منبع دارد از مرحلهٔ تفسیر جلوتر نمی‌رود.\nبرنامه:\ncompanion/ch54/lab_d.py\n\n54.5.1 منبع و خوانش\nZ-001 source: GCZ clause 6.2 as amended (A1):\n  pf 0.95 at the POC from 10 to 100 % of rated P\nreading INT-01 (written, TSOZ): Q = P tan(acos 0.95), both signs\n  P (MW)   Q needed (Mvar)\n      10       3.29\n      20       6.57\n      40      13.15\n      60      19.72\n      80      26.29\n     100      32.87\n  the amendment A1 extends the band down to 10 % of rated P:\n  a design checked only from 20 % (the 2024 base) misses it;\n  and ch 28's placeholder of +/-33 Mvar at every P is not\n  this text: at 50 MW Z-001 asks 16.4 Mvar\n\nمثال 54.23 (از متن تا عدد) پرسش. متنِ تلفیقیِ بندِ 6.2 در تاریخِ درخواست چه می‌خواهد و در هر توان چند مگاوار؟\nپاسخ. ضریبِ توانِ 0.95 در نقطهٔ اتصال از ۱۰ تا ۱۰۰ درصدِ توانِ نامی. با تفسیرِ کتبیِ INT-01 و معادلهٔ 54.1 این در 10 MW برابرِ 3.29 Mvar و در 100 MW برابرِ 32.87 Mvar است، در هر دو جهت.\nبررسیِ معقول‌بودن. \\(\\tan(\\arccos 0.95) = 0.3287\\). پس در 100 MW حدودِ یک‌سومِ توانِ اکتیو.\nتفسیر. اصلاحیهٔ A1 پایینِ گستره را از ۲۰ به ۱۰ درصد آورده است. طراحی‌ای که فقط از ۲۰ درصد وارسی شده باشد این بخش را از دست می‌دهد. جای‌نگهدارِ فصلِ ۲۸ (±33 Mvar در هر توان) هم این متن نیست: در 50 MW متنِ کشورِ Z فقط 16.4 Mvar می‌خواهد.\n\n\n\n54.5.2 ردیابی، مرحله به مرحله\nSTAGES = (\"source\", \"design\", \"procurement\", \"construction\", \"test\",\n          \"approval\", \"retained\")\n\n\ndef trace_gaps(trace: dict) -&gt; list:\n    \"\"\"trace: stage -&gt; evidence reference (or None). Returns the missing\n    stages in order; a trace is closed when none is missing.\"\"\"\n    return [s for s in STAGES if not trace.get(s)]\ntrace of Z-001, stage by stage\n  source       GCZ 2024 cl 6.2 + A1 (consolidated on the filing date)\n  design       ch 28 PLP-ELE-CAL-0014: +46 Mvar at 25 C, +29 at 45 C\n  procurement  ch 44 PLP-ELE-SPC-0011: unit P-Q curve, clause 4.3\n  construction ch 48/50 as-left PPC settings, Q mode and limits\n  test         ch 50 Q test: 30.6 Mvar at 100 MW against 32.9 (DEV-11)\n  approval     OPEN\n  retained     OPEN\n  open stages: approval, retained - the test failed, so no\n  approval and nothing to retain as closure yet; the design\n  record had already shown the hot-day shortfall (29 Mvar)\n  and left it as 'an operator decision' nobody took\n\ntrace of Z-009 (ride-through)\n  source       GCZ 2024 cl 8.4 (150 ms) - and TCR 2022 sec 5 (trip at 100 ms)\n  design       OPEN\n  procurement  ch 44 converter type test covers 150 ms\n  construction OPEN\n  test         OPEN\n  approval     OPEN\n  retained     OPEN\n  open stages: 5 of 7 - two sources disagree\n  (CQ-01), so design cannot start where the conflict bites:\n  the protection settings wait; the converter's 150 ms type\n  test is evidence for one reading only\n\n\n\n\n\n\nشکل 54.4: ردیابیِ Z-001 از راست به چپ: پنج مرحله با سابقه، آزمونِ ناموفق (DEV-11)، تأیید و نگهداریِ شاهد باز، و سه راهِ تعیینِ تکلیفِ عدول.\n\n\n\n\nمثال 54.24 (سابقه‌ای که هشدار داده بود) پرسش. کدام مرحله‌های ردیابیِ Z-001 و Z-009 باز مانده‌اند؟\nپاسخ. برای Z-001، تأیید و نگهداریِ شاهد (شکل 54.4). برای Z-009، پنج از هفت مرحله. فقط منبع (که خودش دوگانه است) و آزمونِ نوعیِ مبدّل در 150 ms سابقه دارند.\nتفسیر. محاسبهٔ توانایی در فصلِ ۲۸ (PLP-ELE-CAL-0014) از پیش نشان داده بود که در روزِ 45 درجه فقط +29 Mvar در دسترس است. آن یافته «تصمیمِ بهره‌بردار» نام گرفت و کسی تصمیمش را نگرفت تا آزمون آن را دوباره نشان داد. ردیابی همین را آشکار می‌کند: هر مرحله باید سابقهٔ خودش را داشته باشد، و هر یافتهٔ مرحله‌ای صاحبی که آن را ببندد. برای Z-009، آزمونِ نوعیِ 150 ms شاهدِ یکی از دو خوانش است و تنظیم‌های حفاظت تا پاسخِ CQ-01 صادر نمی‌شوند.\n\n\n\n54.5.3 تعیینِ تکلیفِ عدول با عدد\nایده. اگر بیشینهٔ توانِ راکتیوِ آزموده \\(Q_\\text{max}\\) باشد، سقفِ صادراتی که در آن ضریبِ توان هنوز برآورده می‌شود این است:\n\\[\nP_\\text{cap} = \\frac{Q_\\text{max}}{\\tan\\varphi}.\n\\tag{54.3}\\]\nانرژیِ بالای این سقف از سالِ مدلِ ۱۵٫۱ خوانده و با قیمتِ قرارداد ارزش‌گذاری می‌شود. این ارزش با هزینهٔ جبران‌سازِ خازنی مقایسه می‌شود (A-549).\nDEV-11: Q at 100 MW 30.6 Mvar against 32.9 needed (short 2.3 Mvar)\n  (a) cap export at 93.1 MW, where 30.6 Mvar meets pf 0.95:\n      model 15.1 year: 188 hours above, 930 MWh lost,\n      65 k u a year, 664 k u over 20 years at 7.5%\n  (b) add a 5 Mvar switched capacitor bay: 360 k u (teaching),\n      margin 2.7 Mvar for a hot day\n  (c) ask TSOZ for a derogation: no cost if granted, but the\n      register shows 'to-confirm' until it is written\n  cheapest certain option: (b); the cap stays the\n  fallback while (b) is bought - and the decision is TSOZ's\n\n\n\n\n\n\nشکل 54.5: ۶۰۰ ساعتِ پُرتوانِ سال در نقطهٔ اتصال (مدلِ ۱۵٫۱، حدِ صادرات 100 MW) با سقفِ 93.1 MW: ۱۸۸ ساعت و 930 MWh بالای آن.\n\n\n\n\nمثال 54.25 (سقف، خازن یا معافیت) پرسش. سه راهِ تعیینِ تکلیفِ DEV-11 را با عدد مقایسه کنید.\nپاسخ. (الف) سقفِ صادرات با معادلهٔ 54.3: \\(30.6 / 0.3287 = 93.1\\,\\text{MW}\\). در سالِ مدل ۱۸۸ ساعت و 930 MWh بالای آن است، یعنی 65 هزار واحد در سال و 664 هزار واحد در ۲۰ سال با 7.5 % (شکل 54.5). (ب) بانکِ خازنیِ کلیدزنی‌شدهٔ 5 Mvar با 360 هزار واحد (آموزشی)، که 2.7 Mvar حاشیه برای روزِ گرم می‌گذارد. (پ) معافیت از بهره‌بردارِ شبکه: بی‌هزینه اگر داده شود، ولی تا کتبی نشده «نیازمندِ تأیید» است.\nبررسیِ معقول‌بودن. ارزشِ فعلیِ 65 در سال برای ۲۰ سال با 7.5 % حدودِ ده‌ونیم برابرِ یک سال است: \\(65 \\times 10.19 \\approx 663\\). عددِ برنامه 664 است، چون زیانِ سالانهٔ دقیق 65.1 است.\nتفسیر. ارزان‌ترین راهِ قطعی خازن است. سقف تا خرید و نصبِ خازن راهِ پشتیبان می‌ماند. ولی تصمیم با بهره‌بردارِ شبکه است، چون نقطهٔ اتصال از آنِ اوست (فصل 50). قیمتِ قرارداد اینجا ثابت فرض شده و شاخص‌گذاریِ ۲ درصدیِ فصلِ ۲۱ کنار گذاشته شده است. با شاخص‌گذاری سقف گران‌تر می‌شود و نتیجه عوض نمی‌شود.\n\n\n\n54.5.4 پروندهٔ شاهدی که می‌بندد\nevidence file that closes Z-001\n  [x] source       consolidated GCZ text with A1, gazette reference, date read\n  [x] reading      INT-01 letter from TSOZ\n  [x] design       capability calculation incl. hot day and 10 % band\n  [x] procurement  unit P-Q curve in the converter order\n  [x] settings     as-left PPC file with checksum\n  [ ] disposition  DEV-11 decision by TSOZ (derogation or remedy)\n  [ ] retest       Q test at 100 MW after the remedy, witnessed\n  [ ] approval     TSOZ acceptance of REQ-G01 / Z-001\n  [ ] register     R4 of the register with Z-001 closed\n  5 of 9 in hand: everything before the test is\n  done; closure waits on the network operator's decision\n\nمثال 54.26 (پنج از نه) پرسش. کدام شاهدها در دست‌اند و بستن منتظرِ چیست؟\nپاسخ. پنج از نه در دست است: متنِ تلفیقی با شمارهٔ روزنامهٔ رسمی، نامهٔ تفسیر، محاسبهٔ توانایی با روزِ گرم و گسترهٔ ۱۰ درصد، منحنیِ P-Q در سفارش و پروندهٔ تنظیمِ کنترل‌گر با چکیده. چهار شاهد مانده است: تصمیمِ بهره‌بردار دربارهٔ DEV-11، آزمونِ دوباره با حضورِ او پس از رفعِ عدول، پذیرشِ او، و بازنگریِ R4 دفتر.\nتفسیر. همهٔ کارهای پیش از آزمون انجام شده است. بستن با تصمیمِ مرجع رخ می‌دهد، نه با کامل‌شدنِ کارِ مهندس. پروندهٔ شاهد تا پایانِ عمر نگه داشته می‌شود (بخش 53.9) و پروندهٔ یکپارچهٔ فصلِ ۵۹ را می‌سازد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ت»\n\n\n\n\nهفت مرحلهٔ ردیابی را به ترتیب نام ببرید.\nچرا تفسیرِ کتبی پیش از طراحی می‌آید؟\nتوانِ راکتیوِ لازم در 40 MW برای ضریبِ توانِ 0.95 چیست؟\nسقفِ صادرات برای 28 Mvar چند مگاوات است؟\nچرا یافتهٔ روزِ گرمِ فصلِ ۲۸ تا آزمون بسته نشد؟\nردیابیِ گذر از خطا چرا از تفسیر جلوتر نمی‌رود؟\nسه راهِ تعیینِ تکلیفِ عدول و صاحبِ تصمیم را بگویید.\nپروندهٔ شاهدِ بستن چه چیزهایی دارد؟\nشکل 54.4 و شکل 54.5 را بخوانید.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-e",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-e",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.6 ث. وارسیِ منابعِ مالی و مالیاتی",
    "text": "54.6 ث. وارسیِ منابعِ مالی و مالیاتی\nوقتی تأمینِ مالی در گسترهٔ کار است، الزام‌های مالی و مالیاتی هم همان روش را می‌خواهند: منبعِ رسمی، وضعیت، کاربردپذیری و بازبینِ صلاحیت‌دار. نرخِ مالیات، قاعدهٔ استهلاک، عوارضِ واردات، مشوق (incentive)، ارزِ پرداخت و تبدیل‌پذیریِ ارز (currency convertibility)، انتقالِ وجوه به خارج (repatriation)، سقفِ مالکیتِ خارجی، بستهٔ وثایق (security package)، بیمه‌های اجباری و قاعده‌های تسویه همه منبع دارند. هیچ‌کدام از حافظه یا از کشوری دیگر فرض نمی‌شوند. این بخش مدلِ مالیِ فصلِ ۲۱ را (بخش 21.5.1) با قلم‌هایی اجرا می‌کند که هنوز تأیید نشده‌اند تا نشان دهد چرا جایشان در حساسیت است، نه در حالتِ مبنا. هیچ عددی در این بخش مشاورهٔ مالیاتی یا مالی نیست.\n\n54.6.1 دفترِ منابعِ مالی\nfinance and fiscal sources of the project (12 items, fictional)\n  corporate income tax rate                verified\n      source: law; review: local tax advisor\n  tax depreciation of plant                to-confirm\n      source: regulation; review: local tax advisor\n  import duty on modules and turbines      project-dependent\n      source: regulation; review: customs broker + local tax advisor\n  production premium 5 u/MWh               to-confirm\n      source: draft regulation; review: local counsel\n  PPA tariff and indexation                verified\n      source: contract; review: commercial lead + local counsel\n  currency of payment and convertibility   to-confirm\n      source: central-bank rule; review: local bank + local counsel\n  repatriation of dividends                to-confirm\n      source: law + central-bank rule; review: local counsel\n  foreign ownership limit                  verified\n      source: law; review: local counsel\n  security over land lease                 project-dependent\n      source: law; review: lenders' counsel\n  compulsory insurances                    verified\n      source: regulation; review: insurance broker\n  settlement of imbalance                  verified\n      source: grid code; review: commercial lead\n  withholding tax on interest              to-confirm\n      source: law; review: local tax advisor\n  rule for the model:\n    verified           -&gt; base case (5 items)\n    project-dependent  -&gt; base case, flagged (2 items)\n    to-confirm         -&gt; sensitivity only (5 items)\n\nمثال 54.27 (دوازده قلم، سه وضعیت، یک قاعده) پرسش. وضعیتِ قلم‌ها چیست و کدام‌ها در حالتِ مبنا می‌نشینند؟\nپاسخ. پنج تأییدشده، دو وابسته به پروژه و پنج نیازمندِ تأیید. قاعدهٔ مدل این است: تأییدشده در حالتِ مبنا، وابسته به پروژه در حالتِ مبنا با پرچم، و نیازمندِ تأیید فقط در حساسیت.\nتفسیر. قاعده ساده است و نقضش رایج: پاداشِ تولیدی که آیین‌نامه‌اش پیش‌نویس است، قاعدهٔ استهلاکی که کسی نخوانده و ارزی که تبدیل‌پذیری‌اش معلوم نیست. منبعِ هر قلم هم گونه دارد: قانون، آیین‌نامه، قاعدهٔ بانکِ مرکزی، قرارداد یا کدِ شبکه. همان ترتیبِ بخش 54.2.1 اینجا هم به کار می‌آید.\n\n\n\n54.6.2 پاداشی که آیین‌نامه‌اش پیش‌نویس است\nproduction premium of 5 u/MWh from a draft regulation\n  case                                       debt  min DSCR  equity IRR\n  base (no premium)                       121,025      1.20       10.2%\n  premium in the base, debt sized on it   124,378      1.26       12.4%\n  same debt, premium never paid           124,378      1.17       10.4%\n  sizing binds on: base DSCR 1.20 on P90 1-yr; with premium gearing\n  an unverified premium buys 3,353 k u more debt; if it never\n  comes the minimum DSCR is 1.17: below the 1.20 sizing target,\n  above the 1.10 lock-up. The equity IRR still rises (more\n  leverage): the risk has moved to the lenders, who will not\n  take it - an unverified premium belongs in a sensitivity\n\nمثال 54.28 (بدهی‌ای که بر یک پیش‌نویس اندازه شد) پرسش. اگر پاداشِ تولیدِ 5 u/MWh در حالتِ مبنا بنشیند و بدهی بر پایهٔ آن اندازه شود، و بعد پاداش هرگز پرداخت نشود، چه می‌شود؟\nپاسخ. بدهی 3,353 هزار واحد بیشتر می‌شود و قیدِ اندازه‌گیری از نسبتِ پوشش به اهرم می‌رود. اگر پاداش نیاید، کمینهٔ نسبتِ پوششِ خدمتِ بدهی 1.17 می‌شود: زیرِ هدفِ اندازه‌گیریِ 1.20 و بالای قفلِ توزیعِ 1.10.\nتفسیر. بازدهِ سهام حتی بی‌پاداش 10.4 % می‌شود، بالاتر از 10.2 % مبنا، چون اهرم بیشتر است. خطر به وام‌دهنده منتقل شده و وام‌دهنده آن را نمی‌پذیرد (بخش 21.7.4). پاداشِ تأییدنشده در حساسیت می‌نشیند و پیش از بستنِ مالی با نظرِ کتبیِ مشاورِ حقوقیِ محلی یا تأیید می‌شود یا بیرون می‌رود.\n\n\n\n54.6.3 قاعدهٔ استهلاکِ مالیاتی\ntax depreciation rule 'to-confirm': straight line 20 years (base)\nagainst five years (a rule some places allow - not known for Z)\n  straight line 20 yr: equity IRR 10.22%, min DSCR 1.20\n  accelerated 5 yr:    equity IRR 10.84%, min DSCR 1.08\n  the rule moves the equity IRR by +0.62 points, and the\n  minimum DSCR to 1.08: tax deferred is tax paid later, inside\n  the debt's life - worth a tax advisor's written opinion\n  before the model is shown\n\nمثال 54.29 (مالیاتِ عقب‌افتاده، مالیاتِ پرداختنی) پرسش. اگر استهلاکِ مالیاتی پنج‌ساله باشد نه بیست‌ساله، بازدهِ سهام و کمینهٔ نسبتِ پوشش چه می‌شوند؟\nپاسخ. بازدهِ سهام 0.62 واحدِ درصد بالا می‌رود (10.84 %). کمینهٔ نسبتِ پوشش به 1.08 پایین می‌آید، زیرِ قفلِ توزیع.\nتفسیر. استهلاکِ تند مالیات را عقب می‌اندازد، نه کم. مالیاتِ عقب‌افتاده درونِ عمرِ بدهی پرداخت می‌شود و سال‌هایی را که خدمتِ بدهی سنگین است تنگ می‌کند. قاعدهٔ واقعیِ کشور را مشاورِ مالیاتیِ محلی با نظرِ کتبی تعیین می‌کند. این فصل نمی‌گوید کدام قاعده در کدام کشور هست.\n\n\n\n54.6.4 ارزِ پرداخت در برابرِ ارزِ بدهی\ntariff paid in local currency, debt in another; the local currency\nweakens each year and the tariff is not indexed to it (revenue\nconverted at the year's rate, debt service as fixed at close,\nlost revenue after 25 % tax; costs left alone - teaching case)\n  case            min DSCR  years &lt; 1.10  first  equity IRR\n  base                1.20             0      -       10.2%\n  weakens 2%          0.86             7      9        5.5%\n  weakens 4%          0.56            10      6        none\n  even 2 % a year leaves cash short of debt service from year 12:\n  a currency clause is a debt question, not a footnote\n  what to verify: the PPA's currency and indexation clause, the\n  convertibility rule and who carries the risk - sources, not\n  a forecast of the rate\n\n\n\n\n\n\nشکل 54.6: نسبتِ پوششِ خدمتِ بدهی در هر سال برای حالتِ مبنای فصلِ ۲۱ و با ارزِ محلی‌ای که در برابرِ ارزِ بدهی سالی ۲ و ۴ درصد ضعیف می‌شود (تعرفه بی شاخصِ ارز، خدمتِ بدهی ثابت از بستنِ مالی)، با خطِ قفلِ توزیعِ 1.10 و 1.00.\n\n\n\n\nمثال 54.30 (بندِ ارز پرسشِ بدهی است) پرسش. اگر تعرفه به ارزِ محلی و بی شاخصِ ارز باشد و ارزِ محلی سالی ۲ درصد ضعیف شود، نسبتِ پوشش کِی از قفلِ توزیع و کِی از ۱ پایین‌تر می‌رود؟\nپاسخ. از سالِ ۹ زیرِ 1.10 و از سالِ ۱۲ زیرِ 1.00: نقدینگی کمتر از خدمتِ بدهی. کمینه 0.86 است. با ۴ درصد در سال، کمینه 0.56 است و سهام برنمی‌گردد (شکل 54.6).\nتفسیر. این مدل ساده است: درآمد به نرخِ هر سال تبدیل می‌شود، زیانِ درآمد پس از مالیاتِ ۲۵ درصد حساب می‌شود و هزینه‌ها دست نمی‌خورند. نتیجه پیش‌بینیِ نرخِ ارز نیست. نتیجه این است که چه چیزی باید وارسی شود: بندِ ارز و شاخص‌گذاریِ قراردادِ خرید، قاعدهٔ تبدیل‌پذیری و اینکه چه کسی خطر را می‌برد (بخش 21.7.9، بخش 39.2.4.3).\n\n\n\n54.6.5 سودِ نگه‌داشته در کشور\ndividends of operating years 1-3 held 2 years by a transfer rule\n  equity IRR 10.22% -&gt; 9.90% (-0.32 points), no money lost\n  only time - the rule, its exceptions and any fee are a\n  question for local counsel and the central bank's text\n\nمثال 54.31 (پولی که دیر می‌رسد) پرسش. اگر قاعده‌ای سودِ سه سالِ نخست را دو سال در کشور نگه دارد، بازدهِ سهام چه می‌شود؟\nپاسخ. از 10.22 % به 9.90 %، یعنی 0.32 واحدِ درصد کمتر، بی آنکه پولی گم شود.\nتفسیر. این فقط اثرِ زمان است. قاعده، استثناهایش و هر هزینهٔ انتقال را متنِ بانکِ مرکزی و مشاورِ حقوقیِ محلی تعیین می‌کنند، نه این مدل.\n\n\n\n54.6.6 مالیاتِ تکلیفی بر بهره\nایده. اگر بر بهرهٔ پرداختی به وام‌دهندهٔ خارجی مالیاتِ تکلیفی (withholding tax) با نرخِ \\(w\\) کسر شود و قرارداد افزایش برای جبرانِ آن را بخواهد، نرخِ مؤثرِ بهره \\(r_\\text{g}\\) از نرخِ قراردادیِ \\(r\\) بالاتر می‌رود:\n\\[\nr_\\text{g} = \\frac{r}{1 - w}.\n\\tag{54.4}\\]\nwithholding tax of 10% on interest, grossed up for a foreign lender:\n  interest 6.00% -&gt; 6.67% for the same net return to the lender\n  min DSCR 1.20 -&gt; 1.14; equity IRR 10.2% -&gt; 9.5%\n  whether the tax applies, at what rate and whether a treaty\n  reduces it are 'to-confirm' items for the tax advisor\n\nمثال 54.32 (ده درصد بر بهره) پرسش. با \\(r = 6\\,\\%\\) و \\(w = 10\\,\\%\\)، نرخِ مؤثر و کمینهٔ نسبتِ پوشش چه می‌شوند؟\nپاسخ. با معادلهٔ 54.4، \\(r_\\text{g} = 0.06/0.9 = 6.67\\,\\%\\). کمینهٔ نسبتِ پوشش از 1.20 به 1.14 و بازدهِ سهام از 10.2 % به 9.5 % می‌رسد.\nتفسیر. اینکه این مالیات هست یا نه، با چه نرخی، و اینکه پیمانِ مالیاتیِ دوجانبه آن را کم می‌کند یا نه، قلم‌های «نیازمندِ تأیید» برای مشاورِ مالیاتی‌اند.\n\n\n\n54.6.7 بازبین‌های صلاحیت‌دار\nopen items by the qualified reviewer who must close them\n  local tax advisor      3\n      tax depreciation of plant\n      import duty on modules and turbines\n      withholding tax on interest\n  local counsel          3\n      production premium 5 u/MWh\n      currency of payment and convertibility\n      repatriation of dividends\n  customs broker         1\n      import duty on modules and turbines\n  local bank             1\n      currency of payment and convertibility\n  lenders' counsel       1\n      security over land lease\n  the model owner does not close these items; each closes with\n  a dated written opinion filed against its register line\n\nمثال 54.33 (صاحبِ مدل قلم را نمی‌بندد) پرسش. قلم‌های باز با کدام بازبین‌ها هستند؟\nپاسخ. سه با مشاورِ مالیاتیِ محلی، سه با مشاورِ حقوقیِ محلی، و یکی با هر کدام از کارگزارِ گمرکی، بانکِ محلی و مشاورِ حقوقیِ وام‌دهندگان. هر قلم ممکن است بیش از یک بازبین داشته باشد.\nتفسیر. صاحبِ مدلِ مالی این قلم‌ها را نمی‌بندد. هر قلم با نظرِ کتبیِ تاریخ‌دارِ یک بازبینِ صلاحیت‌دارِ محلی بسته می‌شود و آن نظر کنارِ سطرِ دفتر بایگانی می‌شود. پیش‌شرط‌های وام همین فهرست را می‌خوانند (بخش 21.8.3).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ث»\n\n\n\n\nدوازده قلمِ دفترِ منابعِ مالی را در سه وضعیت دسته کنید.\nچرا پاداشِ تأییدنشده در حساسیت می‌نشیند؟\nچرا بازدهِ سهام با بدهیِ بیشتر و بی‌پاداش بالا رفت، و این چرا خبرِ خوبی نیست؟\nاستهلاکِ تند چرا نسبتِ پوشش را در سال‌های بعد پایین می‌آورد؟\nسه چیزی که دربارهٔ ارز باید وارسی شود را نام ببرید.\nاثرِ نگه‌داشتنِ سود در کشور از چه جنسی است؟\nبا \\(w = 15\\,\\%\\) و \\(r = 6\\,\\%\\)، \\(r_\\text{g}\\) چیست؟\nچه کسی قلمِ «نیازمندِ تأیید» را می‌بندد و با چه شاهدی؟\nشکل 54.6 را بخوانید.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-mfg",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-mfg",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.7 ساخت و زنجیرهٔ تأمین",
    "text": "54.7 ساخت و زنجیرهٔ تأمین\nاین فصل موضوعِ ساختِ مستقیم ندارد. رابطش با ساخت شاهدِ انطباقِ محصول است. گواهیِ نوعی، گزارشِ آزمونِ نوعی، آزمونِ روزمرهٔ کارخانه و سابقه‌های زنجیرهٔ تأمین (فصل‌های ۴۰ تا ۴۸) در دفترِ انطباق ستونِ «شاهد» را پر می‌کنند. هر کدام هم حدی دارد: آزمونِ نوعیِ مبدّل در 150 ms شاهدِ واحد است، نه نیروگاه در نقطهٔ اتصال (مثال 54.24). گواهی‌ای که ویرایشِ استانداردش با ویرایشِ حاکم فرق دارد همان مسئلهٔ تازگیِ منبع را دارد (بخش 54.3.4). استانداردِ ملی‌ای که یک استانداردِ بین‌المللی را با تفاوت پذیرفته، شاهدِ کارخانه را برای آن تفاوت بی‌اعتبار می‌کند. حدِ هر گواهی و ارزیابیِ انطباق در فصلِ ۵۸ می‌آید. قلم‌هایی مانندِ عوارضِ واردات، سهمِ ساخت در داخل و سابقهٔ مبدأ کالا هم از همین دفتر با منبعِ رسمی وارسی می‌شوند و از حافظه فرض نمی‌شوند.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-std",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-std",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.8 جعبهٔ استاندارد و انطباق",
    "text": "54.8 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nمهندسیِ الزام‌ها: ISO/IEC/IEEE 29148:2018 (STD-091). مدیریتِ ریسک: ISO 31000:2018 (STD-107). سامانهٔ مدیریتِ کیفیت و کنترلِ مدارک: ISO 9001:2026 (STD-167). نمونهٔ یک استانداردِ فنیِ اتصال: IEEE Std 2800-2022 (STD-102). اینکه چنین استانداردی در کشوری نیروی حقوقی دارد یا نه، به پذیرشِ آن در آن کشور بستگی دارد (فصلِ ۵۸).\nهمه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند یا حد نقل نشده است. همهٔ سندها، بندها و عددهای کشورِ Z ساختگی‌اند. قانون، مقررات، کدِ شبکه، قاعده‌های مالیاتی و ارزیِ کشورِ واقعی را مرجع‌های رسمیِ همان کشور تعیین می‌کنند و بازبینانِ صلاحیت‌دارِ محلی تفسیر می‌کنند (فصل‌های ۵۵ تا ۵۷).",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-plantp",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-plantp",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.9 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "54.9 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\ncompanion/ch54/integrated.py\nthree numbers by hand\n  Q needed at 100 MW, pf 0.95: 100 x tan(acos 0.95) = 32.87 Mvar\n  P where 30.6 Mvar meets pf 0.95: 30.6 / 0.3287 = 93.1 MW\n  chance of a rule change within a year at 0.5 a year: 1 - e^-0.5 = 39%\n  (programs: 32.87, 93.1, 39%)\n\nمثال 54.34 (مقدماتی: سه عدد با دست) پرسش. توانِ راکتیوِ لازم در 100 MW، سقفِ صادرات برای 30.6 Mvar و احتمالِ دست‌کم یک تغییرِ قاعده در یک سال را با دست حساب کنید.\nپاسخ. \\(100 \\tan(\\arccos 0.95) = 32.87\\,\\text{Mvar}\\). \\(30.6/0.3287 = 93.1\\,\\text{MW}\\). \\(1 - e^{-0.5} = 39\\,\\%\\).\nبررسیِ معقول‌بودن. هر سه با برنامه می‌خوانند: مثال 54.23، مثال 54.25 و مثال 54.13.\nتفسیر. سه عدد سه پرسشِ فصل‌اند: متن چه می‌خواهد، اگر برآورده نشود چه می‌شود، و متن چقدر پایدار است.\n\ncompliance-readiness review at the design stage (2027-03-01)\n  [ ] every topic has a named authority\n  [ ] every requirement has an official source\n  [ ] every source read in the current edition\n  [ ] research records second-checked\n  [ ] register rows complete\n  [ ] each requirement has an independent approver\n  [x] no conflict without a written request\n  [ ] interpretations in writing\n  [ ] clarifications answered within 30 days\n  [ ] financial-close requirements verified\n  [x] ownership scenario decided before the search\n  [ ] a trace closed end to end\n  2 of 12 in place: the method exists (register, requests,\n  ownership); the evidence behind it is thin - sources,\n  approvals and written interpretations\n\nمثال 54.35 (میانی: بازبینیِ آمادگیِ انطباق در مرحلهٔ طراحی) پرسش. از دوازده وارسیِ آمادگی، چند تا برقرارند؟\nپاسخ. دو: هر ناسازگاری استعلامِ کتبی دارد و سناریوی مالکیتِ خط پیش از جست‌وجو تصمیم گرفته شده است.\nتفسیر. روش وجود دارد: دفتر، استعلام‌ها و سناریو. شاهدِ پشتِ آن نازک است: منبع‌های کهنه یا نامعلوم، وارسیِ دومِ غایب، تأییدکنندهٔ بی‌نام، تفسیرهای شفاهی، استعلام‌های کهنه، یک سطرِ بستنِ مالی و ردیابی‌ای که هنوز بسته نشده. این نتیجه عجیب نیست. نیروگاهِ P در طولِ کتاب با جای‌نگهدار طراحی شد و اکنون هر جای‌نگهدار باید با منبعِ رسمی جایگزین شود.\n\ncompliance-method basis of Plant P (D-058):\n  1 one register, one row per requirement: source type, issuer,\n    clause, edition, status (verified / project-dependent /\n    to-confirm), applicability, consequence, evidence, owner,\n    approver, date verified, revision\n  2 the strictest applicable source governs; rank decides only\n    a true conflict, and a conflict goes out as a written request\n  3 sources read in the official language and current\n    consolidated text; checked again before each gate and\n    monthly by a named person\n  4 every interpretation the design depends on is in writing\n  5 a requirement closes only with accepted evidence and the\n    named approver's decision; Z-001 waits on DEV-11 (TSOZ)\n  6 the ownership scenario of the line is an input, decided\n    before the search (O1 in the base)\n  7 finance and fiscal items: verified in the base case,\n    to-confirm only as sensitivities, each closed by a dated\n    opinion of a qualified local reviewer\n  8 the method, not Country Z's values, carries to ch 55-58\n\nمثال 54.36 (یکپارچه: مبنای روشِ انطباق) پرسش. مبنا را با موردهای باز بنویسید.\nپاسخ. هشت بندِ بالا، با موردِ بازِ U-135: الزام‌های واقعیِ کشوری که پروژه در آن ساخته می‌شود. این مورد در فصل‌های ۵۵ تا ۵۷ برای هر کشور با پژوهش بر منابعِ رسمی پیگیری می‌شود.\nتفسیر. این تصمیمِ D-058 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفصل‌های ۱۷ و ۲۸: شکلِ الزامِ توانِ راکتیو از متنِ رسمی خوانده شود. جای‌نگهدارِ ±33 Mvar در هر توان با متنِ ضریبِ توان فرق دارد.\nفصل‌های ۲۸ و ۵۰: یافتهٔ روزِ گرم (+29 Mvar) صاحب و تاریخ می‌خواست. DEV-11 با خازنِ 5 Mvar یا معافیتِ کتبی، به تصمیمِ بهره‌بردارِ شبکه.\nفصل‌های ۲۰ و ۳۴: شیبِ 8 %/min از اصلاحیهٔ A2 تا پاسخِ CQ-04 در تنظیم‌ها بنشیند. تنظیم‌های گذر از خطا تا پاسخِ CQ-01 صادر نشوند.\nفصلِ ۲۱: پاداش، قاعدهٔ استهلاک، ارز، انتقالِ سود و مالیاتِ تکلیفی تا تأیید فقط در حساسیت بمانند.\nفصل‌های ۵۵ تا ۵۹: روش، نه عددهای کشورِ Z، به پرونده‌های کشوری و پروندهٔ یکپارچه می‌رود.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-numbers",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-numbers",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.10 عددهای کلیدیِ انطباق",
    "text": "54.10 عددهای کلیدیِ انطباق\n\n\n\nجدول 54.1: عددهای کلیدیِ فصلِ ۵۴ (همه برای کشورِ ساختگیِ Z)\n\n\n\n\n\n\n\n\n\n\nعدد\nمقدار\nمنبع\n\n\n\n\nتکه‌های الزامیِ برگزیدهٔ کدِ شبکه\n۶ از ۱۲\nمثال 54.4\n\n\nحدِ حاکمِ نوفهٔ شبانه\n40 dB(A)\nمثال 54.3\n\n\nناسازگاری\nگذر از خطا: 150 در برابرِ 100 ms\nمثال 54.2\n\n\nمرجع‌های تأییدنشده\n۶ از ۱۴ موضوع\nمثال 54.7\n\n\nمنبع‌های کهنه یا نامعلوم\n۳ از ۱۴ الزام\nمثال 54.10\n\n\nردیف‌های کاملِ دفتر\n۳ از ۶\nمثال 54.14\n\n\nتفسیرهای شفاهی\n۳ از ۵\nمثال 54.17\n\n\nکهنه‌ترین استعلام\nCQ-04، ۱۰۶ روز\nمثال 54.18\n\n\nتوانِ راکتیوِ لازم در 100 MW\n32.87 Mvar\nمثال 54.23\n\n\nسقفِ صادرات برای 30.6 Mvar\n93.1 MW، 930 MWh در سال\nمثال 54.25\n\n\nارزشِ فعلیِ سقف در برابرِ خازن\n664 در برابرِ 360 هزار واحد\nمثال 54.25\n\n\nاحتمالِ تغییرِ قاعده پیش از برق‌دارکردن\n39 %\nمثال 54.13\n\n\nکمینهٔ پوشش اگر پاداش نیاید\n1.17\nمثال 54.28\n\n\nکمینهٔ پوشش با افتِ ارزِ ۲ درصد در سال\n0.86\nمثال 54.30",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-deliverable",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-deliverable",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.11 تحویل‌دادنیِ نیروگاهِ P",
    "text": "54.11 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 54.2: سندهای فصلِ ۵۴ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-REG-0035\nدفترِ انطباق: یک سطر برای هر الزام با ده ستون\nمنبعِ رسمی، وضعیت، شاهد و تأییدکننده در هر سطر\n\n\nPLP-PRJ-REG-0036\nنقشهٔ مرجع‌ها و تأییدها با دروازه‌ها\nهر موضوع با مرجعِ نام‌برده و وضعیت\n\n\nPLP-PRJ-PRO-0011\nروشِ مدیریتِ انطباق: جست‌وجو، کاربردپذیری، تازگی، پایشِ ماهانه، بازنگری\nسابقهٔ جست‌وجو با وارسیِ دوم\n\n\nPLP-PRJ-REG-0037\nدفترِ استعلام‌ها و تفسیرها\nهر تفسیر کتبی، هر استعلام با سن و پیگیری\n\n\nPLP-PRJ-REG-0038\nدفترِ منابعِ مالی و مالیاتی با بازبین‌ها\nهر قلم با منبع، وضعیت و نظرِ کتبیِ بازبین\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-058: مبنای روشِ انطباق (مثال 54.36).\nفرض‌های A-546 تا A-551: سندها و دفترِ ساختگیِ کشورِ Z (A-546)، مرجع‌ها، کاربردپذیری، مالکیتِ خط و سابقه‌های جست‌وجو (A-547)، داده‌های مدیریتِ شاهد (A-548)، داده‌های تمرینِ ردیابی و هزینهٔ خازن (A-549)، قلم‌ها و عددهای مالی (A-550)، دروازه‌ها، نرخِ تغییرِ قاعده و رشته‌ها (A-551).\nناشناختهٔ U-135: الزام‌های واقعیِ کشورِ پروژه، که در فصل‌های ۵۵ تا ۵۷ برای هر کشور پیگیری می‌شود.\nپیوند به فصل‌های دیگر: فصل‌های ۱۷، ۲۱، ۲۸، ۳۸ و ۵۰ داده و روش را دادند. فصل‌های ۵۵ تا ۵۸ روش را بر منابعِ رسمی به کار می‌برند و فصلِ ۵۹ دفترها را در پروندهٔ شاهدِ یکپارچه گرد می‌آورد.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-summary",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-summary",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.12 جمع‌بندی",
    "text": "54.12 جمع‌بندی\n\nسلسله‌مراتب: قانون، آیین‌نامه و مجوز به حکمِ قانون؛ کدِ شبکه و قاعدهٔ شرکتِ برق از راهِ پروانه و اتصال؛ استانداردِ ملی با ارجاع؛ قرارداد با توافق؛ مشخصاتِ مالک درونِ پروژه. همه با هم اعمال می‌شوند و سخت‌گیرترین حاکم است. رتبه فقط ناسازگاریِ واقعی را حل می‌کند و ناسازگاری با استعلامِ کتبی بسته می‌شود (بخش 54.2).\nجست‌وجو: مرجعِ هر موضوع، کاربردپذیری با ولتاژ و مالکیت و محل، سناریوی مالکیتِ خط پیش از جست‌وجو، منبعِ رسمی با ویرایشِ جاری و متنِ تلفیقی، زبانِ رسمی، سابقهٔ جست‌وجو با وارسیِ دوم، و پایشِ ماهانهٔ مقررات (بخش 54.3).\nشاهد: دفترِ انطباق با ده ستون، سه وضعیت، آماده‌کننده و بازبین و تأییدکنندهٔ جدا، تفسیرهای کتبی، سنِ استعلام‌ها، مقایسهٔ بازنگری‌ها، اثرِ ویرایشِ تازه و دروازه‌های تصمیم (بخش 54.4).\nردیابی: ضریبِ توانِ 0.95 از بندِ 6.2 تا آزمون. عدولِ DEV-11 با سقفِ 93.1 MW (664 هزار واحد) یا خازنِ 5 Mvar (360) یا معافیتِ کتبی، به تصمیمِ بهره‌بردار؛ بستن با پنج از نه شاهد در دست (بخش 54.5).\nمنابعِ مالی: تأییدشده در مبنا، نیازمندِ تأیید فقط در حساسیت. پاداش، استهلاک، ارز، انتقالِ سود و مالیاتِ تکلیفی هر کدام نسبتِ پوشش را جابه‌جا می‌کنند. هر قلم با نظرِ کتبیِ بازبینِ صلاحیت‌دارِ محلی بسته می‌شود (بخش 54.6).\n\n\n54.12.1 واژگانِ فصلِ ۵۴\n\n\n\nجدول 54.3: واژگانِ فصلِ ۵۴\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nالزام\nrequirement\n\n\n\nسلسله‌مراتبِ الزام‌ها\nrequirement hierarchy\n\n\n\nقانون\nlaw\n\n\n\nآیین‌نامه\nregulation\n\n\n\nشرطِ مجوز\npermit condition\n\n\n\nپروانهٔ تولید\ngeneration licence\n\n\n\nکدِ شبکه\ngrid code\n\n\n\nقاعدهٔ شرکتِ برق\nutility rule\n\n\n\nمشخصاتِ مالک\nowner’s specification\n\n\n\nکاربردپذیری\napplicability\n\n\n\nدفترِ انطباق\ncompliance register\n\n\n\nاستعلامِ کتبی\nwritten clarification request\n\n\n\nتفسیرِ الزام\ninterpretation\n\n\n\nمعافیت از الزام\nderogation\n\n\n\nاصلاحیه\namendment\n\n\n\nمتنِ تلفیقی\nconsolidated text\n\n\n\nروزنامهٔ رسمی\nofficial gazette\n\n\n\nحکمِ انتقالی\ntransitional provision\n\n\n\nالزامی / آگاهی‌بخش\nnormative / informative\n\n\n\nزبانِ رسمی\nofficial language\n\n\n\nسابقهٔ جست‌وجو\nresearch record\n\n\n\nپایشِ مقررات\nregulatory watch\n\n\n\nتأییدشده\nverified\n\n\n\nوابسته به پروژه\nproject-dependent\n\n\n\nنیازمندِ تأیید\nto confirm\n\n\n\nدروازهٔ تصمیم\ndecision gate\n\n\n\nدستورِ آغازِ کار\nnotice to proceed\n\n\n\nمشوق\nincentive\n\n\n\nپاداشِ تولید\nproduction premium\n\n\n\nتبدیل‌پذیریِ ارز\ncurrency convertibility\n\n\n\nانتقالِ وجوه به خارج\nrepatriation\n\n\n\nمالیاتِ تکلیفی\nwithholding tax\n\n\n\nاستهلاکِ مالیاتی\ntax depreciation\n\n\n\nبستهٔ وثایق\nsecurity package\n\n\n\nبازبینِ صلاحیت‌دارِ محلی\nqualified local reviewer",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-assess",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-assess",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.13 ارزیابیِ پلکانی",
    "text": "54.13 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند منابعِ الزام را از هم جدا کند و بگوید هر کدام چگونه مقید می‌کند؛ مرجع‌ها و کاربردپذیری را برای پروژهٔ واقعی بیابد؛ منبعِ رسمی، ویرایش، اصلاحیه و زبان را وارسی کند؛ دفترِ انطباق را با شاهد، تأییدکننده، تفسیرهای کتبی و بازنگری نگه دارد؛ یک الزام را از منبع تا بستن ردیابی کند؛ و قلم‌های مالی و مالیاتی را فقط با منبع و بازبینِ صلاحیت‌دار وارد مدل کند. پاسخ‌ها در بخش 54.14 آمده‌اند.\n\n54.13.1 پلهٔ ۱: مبانی\n\nتمرین 54.1 قانون، آیین‌نامه و شرطِ مجوز چه وجهِ مشترکی دارند؟\n\n\nتمرین 54.2 کدِ شبکه معمولاً از چه راهی پروژه را مقید می‌کند؟\n\n\nتمرین 54.3 استانداردِ ملی کِی برای پروژه لازم می‌شود؟\n\n\nتمرین 54.4 مشخصاتِ مالک چه کسی را مقید می‌کند؟\n\n\nتمرین 54.5 الزام چیست؟\n\n\nتمرین 54.6 گسترهٔ مجازِ یک پارامتر از چند منبع چگونه به دست می‌آید؟\n\n\nتمرین 54.7 ناسازگاری یعنی چه؟\n\n\nتمرین 54.8 پاسخِ درست به ناسازگاری چیست؟\n\n\nتمرین 54.9 رتبهٔ منبع کِی به کار می‌آید؟\n\n\nتمرین 54.10 «باید»، «بهتر است» و «می‌تواند» هر کدام چه‌اند؟\n\n\nتمرین 54.11 یادداشت و مثال در یک استاندارد الزام می‌گذارند؟\n\n\nتمرین 54.12 پیوستِ آگاهی‌بخش با پیوستِ الزامی چه فرقی دارد؟\n\n\nتمرین 54.13 متنِ تلفیقی چیست؟\n\n\nتمرین 54.14 حکمِ انتقالی چه می‌گوید؟\n\n\nتمرین 54.15 رابطهٔ ضریبِ توان و توانِ راکتیوِ لازم را بنویسید.\n\n\nتمرین 54.16 نقشهٔ مرجع‌ها برای هر موضوع چه ستون‌هایی دارد؟\n\n\nتمرین 54.17 کاربردپذیری با کدام ویژگی‌ها سنجیده می‌شود؟\n\n\nتمرین 54.18 سه وارسیِ تازگیِ منبع کدام‌اند؟\n\n\nتمرین 54.19 متنِ رسمی یا ترجمه: کدام تصمیم می‌گیرد؟\n\n\nتمرین 54.20 سابقهٔ جست‌وجو چه ستون‌هایی دارد؟\n\n\nتمرین 54.21 پایشِ مقررات یعنی چه؟\n\n\nتمرین 54.22 ده ستونِ دفترِ انطباق را نام ببرید.\n\n\nتمرین 54.23 سه وضعیتِ الزام را تعریف کنید.\n\n\nتمرین 54.24 آماده‌کننده، بازبین و تأییدکننده چرا جدا هستند؟\n\n\nتمرین 54.25 تفسیرِ الزام چه ستون‌هایی دارد؟\n\n\nتمرین 54.26 استعلامِ کتبی چه سابقه‌ای دارد؟\n\n\nتمرین 54.27 مقایسهٔ دو بازنگریِ دفتر چه نشان می‌دهد؟\n\n\nتمرین 54.28 ویرایشِ تازهٔ یک سند از چه مسیری می‌گذرد؟\n\n\nتمرین 54.29 دروازه‌های تصمیمِ این فصل کدام‌اند؟\n\n\nتمرین 54.30 هفت مرحلهٔ ردیابی کدام‌اند؟\n\n\nتمرین 54.31 سقفِ صادراتی که ضریبِ توان را برآورده می‌کند چگونه حساب می‌شود؟\n\n\nتمرین 54.32 قاعدهٔ قلم‌های مالی در مدل چیست؟\n\n\nتمرین 54.33 مالیاتِ تکلیفی بر بهره چیست؟\n\n\nتمرین 54.34 انتقالِ وجوه به خارج چه پرسشی است؟\n\n\nتمرین 54.35 چه کسی قلمِ مالیِ «نیازمندِ تأیید» را می‌بندد؟\n\n\n\n54.13.2 پلهٔ ۲: تحلیل\n\nتمرین 54.36 چرا ترتیبِ منابعِ این فصل «آموزشی» نامیده می‌شود؟\n\n\nتمرین 54.37 قراردادی که حدِ نوفه را سخت‌تر از قانون بگذارد چه اثری دارد؟\n\n\nتمرین 54.38 چرا الزامِ الزامیِ بی‌عدد تفسیرِ کتبی لازم دارد؟\n\n\nتمرین 54.39 دو خوانشِ «ضریبِ توان» و «نسبتِ ثابت به توانِ نامی» کجا بیشترین فرق را دارند؟\n\n\nتمرین 54.40 چرا اصلاحیهٔ A1 طراحی را تغییر می‌دهد؟\n\n\nتمرین 54.41 اگر حکمِ انتقالی روشن نباشد، طراحی تا پاسخ چه می‌کند؟\n\n\nتمرین 54.42 چرا مرجعِ شناخته‌نشده خطرِ برنامهٔ زمانی است؟\n\n\nتمرین 54.43 «نمی‌خورد» چرا با دلیل ثبت می‌شود؟\n\n\nتمرین 54.44 چرا سناریوی مالکیتِ خط ورودیِ جست‌وجوست؟\n\n\nتمرین 54.45 چرا «تأییدشده» تاریخ دارد؟\n\n\nتمرین 54.46 ترجمه کجا کمک است و کجا خطر؟\n\n\nتمرین 54.47 چرا اسلایدِ مشاور منبع نیست؟\n\n\nتمرین 54.48 نرخِ تغییرِ قاعده از چهار رویداد چقدر قابلِ اتکاست؟\n\n\nتمرین 54.49 چرا الزامِ بی‌شاهد ادعاست؟\n\n\nتمرین 54.50 چرا Z-012 شاید پذیرفتنی باشد ولی Z-004 نه؟\n\n\nتمرین 54.51 تفسیرِ شفاهی چه خطری دارد؟\n\n\nتمرین 54.52 سنِ استعلام چگونه به برنامهٔ زمانی ربط دارد؟\n\n\nتمرین 54.53 چرا برداشتنِ یک سطر دلیل لازم دارد؟\n\n\nتمرین 54.54 چرا خواندنِ دوبارهٔ کدِ تازه به‌تنهایی کافی نیست؟\n\n\nتمرین 54.55 چرا بستنِ مالی منتظرِ Z-014 است با آنکه پاسخِ استعلامش رسیده؟\n\n\nتمرین 54.56 مدیرِ انطباق صاحبِ چیست و سرپرستِ رشته صاحبِ چه؟\n\n\nتمرین 54.57 چرا ردیابیِ Z-001 پیش از آزمون هم هشدار داشت؟\n\n\nتمرین 54.58 آزمونِ نوعیِ مبدّل شاهدِ چیست و چه نیست؟\n\n\nتمرین 54.59 چرا تصمیمِ DEV-11 با بهره‌بردارِ شبکه است؟\n\n\nتمرین 54.60 با شاخص‌گذاریِ قیمت، مقایسهٔ سقف و خازن چه می‌شود؟\n\n\nتمرین 54.61 چرا بازدهِ سهام با بدهیِ بیشتر و بی‌پاداش بالا رفت؟\n\n\nتمرین 54.62 چرا استهلاکِ تند نسبتِ پوشش را پایین آورد؟\n\n\nتمرین 54.63 مدلِ ارزِ این فصل چه چیزی را پیش‌بینی نمی‌کند؟\n\n\nتمرین 54.64 اثرِ نگه‌داشتنِ سود در کشور از چه جنسی است؟\n\n\nتمرین 54.65 چرا یک قلم ممکن است دو بازبین داشته باشد؟\n\n\nتمرین 54.66 رابطِ این فصل با ساخت چیست؟\n\n\nتمرین 54.67 چرا گواهی با ویرایشِ دیگرِ استاندارد مسئله است؟\n\n\nتمرین 54.68 بازبینیِ آمادگی چرا فقط دو از دوازده شد؟\n\n\n\n54.13.3 پلهٔ ۳: کاربرد\n\nتمرین 54.69 از برگزیدهٔ کدِ شبکه چند تکه الزام می‌گذارند؟\n\n\nتمرین 54.70 کدام بندهای الزامی مبهم‌اند؟\n\n\nتمرین 54.71 حدِ حاکمِ نوفهٔ شبانه چیست؟\n\n\nتمرین 54.72 ضریبِ توانی که همهٔ منابع می‌پذیرند چیست؟\n\n\nتمرین 54.73 شیبی که همهٔ منابع می‌پذیرند چیست؟\n\n\nتمرین 54.74 کدام پارامتر ناسازگار است؟\n\n\nتمرین 54.75 کدام بندها میانِ تاریخِ درخواست و برق‌دارکردن فرق دارند؟\n\n\nتمرین 54.76 مرجعِ چند موضوع تأیید نشده است؟\n\n\nتمرین 54.77 چند الزام به پروژه می‌خورند؟\n\n\nتمرین 54.78 چند الزام مشکلِ منبع دارند؟\n\n\nتمرین 54.79 کدام سندها فقط در ترجمه خوانده شده‌اند؟\n\n\nتمرین 54.80 چند سابقهٔ جست‌وجو کامل‌اند؟\n\n\nتمرین 54.81 سناریوهای O2 و O3 چند الزام می‌افزایند؟\n\n\nتمرین 54.82 وضعیتِ دفتر چیست؟\n\n\nتمرین 54.83 کدام استعلام‌ها بیش از ۳۰ روز باز مانده‌اند؟\n\n\nتمرین 54.84 ویرایشِ تازهٔ کدِ شبکه چند سابقه را درگیر می‌کند؟\n\n\nتمرین 54.85 چند درصد خانه‌های دفتر پر است؟\n\n\nتمرین 54.86 چند سطر ایرادِ آماده‌کننده/بازبین/تأییدکننده دارند؟\n\n\nتمرین 54.87 از R2 تا R3 چه عوض شد؟\n\n\nتمرین 54.88 چند تفسیر کتبی نیستند؟\n\n\nتمرین 54.89 توانِ راکتیوِ لازم در 100 MW چیست؟\n\n\nتمرین 54.90 توانِ راکتیوِ لازم در 10 MW چیست؟\n\n\nتمرین 54.91 کدام مرحله‌های ردیابیِ Z-001 بازند؟\n\n\nتمرین 54.92 ردیابیِ Z-009 چند مرحلهٔ باز دارد؟\n\n\nتمرین 54.93 سقفِ صادرات برای 30.6 Mvar چیست؟\n\n\nتمرین 54.94 چند ساعت و چه انرژی‌ای بالای سقف است؟\n\n\nتمرین 54.95 ارزشِ زیانِ سقف چیست؟\n\n\nتمرین 54.96 سقف یا خازن؟\n\n\nتمرین 54.97 چند شاهدِ بستن در دست است؟\n\n\nتمرین 54.98 وضعیتِ قلم‌های مالی چیست؟\n\n\nتمرین 54.99 پاداشِ تأییدنشده چه بدهی‌ای می‌افزاید و اگر نیاید پوشش چه می‌شود؟\n\n\nتمرین 54.100 استهلاکِ پنج‌ساله چه اثری دارد؟\n\n\nتمرین 54.101 افتِ ارزِ ۲ درصد در سال چه اثری دارد؟\n\n\nتمرین 54.102 افتِ ارزِ ۴ درصد در سال چه اثری دارد؟\n\n\nتمرین 54.103 نگه‌داشتنِ سود دو سال چه اثری دارد؟\n\n\nتمرین 54.104 مالیاتِ تکلیفیِ ۱۰ درصد چه اثری دارد؟\n\n\nتمرین 54.105 کدام بازبین‌ها بیشترین قلمِ باز را دارند؟\n\n\nتمرین 54.106 دو خوانش در 20 MW چند برابر فرق دارند؟\n\n\nتمرین 54.107 چه چیزی تا بستنِ مالی تأییدنشده است؟\n\n\nتمرین 54.108 نرخ و احتمالِ تغییرِ قاعده چیست؟\n\n\nتمرین 54.109 کدام رشته سطرِ نیازمندِ تأیید دارد؟\n\n\nتمرین 54.110 بازبینیِ آمادگی چند از دوازده است؟\n\n\nتمرین 54.111 سه عدد را با دست بازسازی کنید.\n\n\nتمرین 54.112 توانِ راکتیوِ لازم در 60 MW چیست؟\n\n\nتمرین 54.113 \\(\\tan\\varphi\\) برای ضریبِ توانِ 0.90 چیست؟\n\n\nتمرین 54.114 احتمالِ دست‌کم یک تغییر در دو سال با نرخِ 0.5 چیست؟\n\n\nتمرین 54.115 نرخِ مؤثرِ بهره با مالیاتِ تکلیفیِ ۱۰ درصد بر ۶ درصد چیست؟\n\n\n\n54.13.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 54.116 دفترِ انطباقِ یک نیروگاهِ هیبریدی را با ده ستون و سه وضعیت طرح کنید.\n\n\nتمرین 54.117 نقشهٔ مرجع‌ها و تأییدها را با دروازه‌ها برای یک پروژهٔ فرضی بنویسید.\n\n\nتمرین 54.118 روشِ مدیریتِ انطباق را با سابقهٔ جست‌وجو، وارسیِ دوم و پایشِ ماهانه بنویسید.\n\n\nتمرین 54.119 قالبِ استعلامِ کتبی و دفترِ تفسیرها را طرح کنید.\n\n\nتمرین 54.120 ردیابیِ یک الزامِ اتصالِ دیگر (مثلاً شیب) را از منبع تا بستن بنویسید.\n\n\nتمرین 54.121 تعیینِ تکلیفِ یک عدولِ آزمون را با عدد و صاحبِ تصمیم بنویسید.\n\n\nتمرین 54.122 دفترِ منابعِ مالی را با قاعدهٔ مبنا/حساسیت و بازبین‌ها بسازید.\n\n\nتمرین 54.123 روشِ ارزیابیِ اثرِ ویرایشِ تازه را با پیوندهای ردیابی طرح کنید.\n\n\n\n54.13.5 پلهٔ ۵: تسلط\n\nتمرین 54.124 برای یک کشورِ ساختگیِ دیگر، دفترِ کامل با ناسازگاری، استعلام، تفسیر و ردیابی بسازید و هر جمله را برچسب بزنید.\n\n\nتمرین 54.125 مدلِ مالیِ فصلِ ۲۱ را با همهٔ قلم‌های نیازمندِ تأیید به صورتِ حساسیت اجرا و نتیجه را برای وام‌دهنده بنویسید.\n\n\nتمرین 54.126 بازبینیِ آمادگیِ انطباق را برای بستنِ مالی طرح و اجرا کنید.\n\n\nتمرین 54.127 مبنای روشِ انطباق را برای پرونده‌های کشوریِ فصل‌های ۵۵ تا ۵۷ بنویسید.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-solutions",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-solutions",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.14 پاسخ‌نامه و راه‌حل‌ها",
    "text": "54.14 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ worked می‌سازد (سطرهای E01 و P01 به بعد در بخش 54.14.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 54.1. هر سه به حکمِ قانون لازم‌اند (بخش 54.2.1).\n\n\nحل. تمرین 54.2. از راهِ پروانه و قراردادِ اتصال.\n\n\nحل. تمرین 54.3. وقتی قانون، مجوز یا قرارداد به آن ارجاع دهد.\n\n\nحل. تمرین 54.4. فقط پروژه را؛ مرجع را نه.\n\n\nحل. تمرین 54.5. جمله‌ای که پروژه باید برآوردش کند، با منبع و شاهد.\n\n\nحل. تمرین 54.6. بزرگ‌ترینِ کمینه‌ها تا کوچک‌ترینِ بیشینه‌ها (بخش 54.2.2).\n\n\nحل. تمرین 54.7. گسترهٔ مجازِ تهی: هیچ طراحی‌ای همه را برآورده نمی‌کند.\n\n\nحل. تمرین 54.8. استعلامِ کتبی از مرجعِ صادرکننده؛ نه انتخابِ منبعِ راحت‌تر.\n\n\nحل. تمرین 54.9. فقط وقتی برآوردنِ همه با هم ممکن نیست (بخش 54.2.3).\n\n\nحل. تمرین 54.10. الزام، توصیه، اجازه (بخش 54.2.4).\n\n\nحل. تمرین 54.11. نه؛ کمکِ فهم‌اند.\n\n\nحل. تمرین 54.12. اولی الزام نمی‌گذارد، دومی می‌گذارد.\n\n\nحل. تمرین 54.13. پایه به‌علاوهٔ هر اصلاحیهٔ لازم‌الاجرا تا یک تاریخ (بخش 54.2.6).\n\n\nحل. تمرین 54.14. کدام تاریخ متنِ حاکم بر یک پروژه را ثابت می‌کند.\n\n\nحل. تمرین 54.15. معادلهٔ 54.1.\n\n\nحل. تمرین 54.16. مرجع، سطح، وضعیتِ شناسایی (بخش 54.3.1).\n\n\nحل. تمرین 54.17. ولتاژ، مالکیت، محل، فناوری (بخش 54.3.2).\n\n\nحل. تمرین 54.18. تاریخِ آخرین وارسی، ویرایشِ جاری، منبعِ رسمی (بخش 54.3.4).\n\n\nحل. تمرین 54.19. متنِ رسمی (بخش 54.3.5).\n\n\nحل. تمرین 54.20. مرجعِ رسمی، تاریخِ دسترسی، خواننده، وارسی‌کنندهٔ دوم (بخش 54.3.6).\n\n\nحل. تمرین 54.21. وارسیِ ماهانهٔ منابعِ رسمی به دستِ یک نفرِ نام‌برده، با ثبتِ «تغییری نبود» (بخش 54.3.7).\n\n\nحل. تمرین 54.22. بخش 54.4.1.\n\n\nحل. تمرین 54.23. مثال 54.15.\n\n\nحل. تمرین 54.24. برای چشمِ مستقل و بستنِ نام‌دار (بخش 54.4.3).\n\n\nحل. تمرین 54.25. خوانش، پایه در متن، پذیرنده، کتبی‌بودن (بخش 54.4.4).\n\n\nحل. تمرین 54.26. شماره، مرجع، موضوع، تاریخِ ارسال و پاسخ، الزام‌های منتظر (بخش 54.4.5).\n\n\nحل. تمرین 54.27. افزوده، برداشته، تغییر (بخش 54.4.6).\n\n\nحل. تمرین 54.28. مسیرِ تغییرِ طراحی با پیوندهای ردیابی (بخش 54.4.7).\n\n\nحل. تمرین 54.29. بستنِ مالی، دستورِ آغازِ کار، برق‌دارکردن، بهره‌برداریِ تجاری (بخش 54.4.8).\n\n\nحل. تمرین 54.30. منبع، طراحی، تدارکات، ساخت و تنظیم، آزمون، تأیید، نگهداریِ شاهد (بخش 54.5.2).\n\n\nحل. تمرین 54.31. معادلهٔ 54.3.\n\n\nحل. تمرین 54.32. تأییدشده در مبنا، وابسته به پروژه با پرچم، نیازمندِ تأیید فقط در حساسیت (بخش 54.6.1).\n\n\nحل. تمرین 54.33. مالیاتی که از بهرهٔ پرداختی کسر می‌شود؛ معادلهٔ 54.4.\n\n\nحل. تمرین 54.34. اینکه سود و سرمایه کِی و با چه قاعده‌ای از کشور بیرون می‌روند.\n\n\nحل. تمرین 54.35. بازبینِ صلاحیت‌دارِ محلی با نظرِ کتبیِ تاریخ‌دار (بخش 54.6.7).\n\n\nحل. تمرین 54.36. ترتیبِ واقعی و استثناهایش پرسشی حقوقی برای هر کشور است.\n\n\nحل. تمرین 54.37. طرفی که پذیرفته به آن مقید است.\n\n\nحل. تمرین 54.38. بی‌عدد راستی‌آزمایی‌پذیر نیست (بخش 17.4.2).\n\n\nحل. تمرین 54.39. در توانِ کم؛ شکل 54.3.\n\n\nحل. تمرین 54.40. گسترهٔ ضریبِ توان را تا ۱۰ درصد پایین می‌آورد.\n\n\nحل. تمرین 54.41. متنِ سخت‌تر جایی که ارزان است؛ ثبتِ تصمیم جایی که گران است (مثال 54.6).\n\n\nحل. تمرین 54.42. تأییدی است که هنوز کسی برایش درخواست نداده.\n\n\nحل. تمرین 54.43. اگر پروژه عوض شود سطر دوباره باز می‌شود؛ سطرِ بی‌دلیل در پذیرش برمی‌گردد.\n\n\nحل. تمرین 54.44. الزام‌های تازه با مرجع، شاهد و هزینه می‌آورد (مثال 54.9).\n\n\nحل. تمرین 54.45. تأیید در تاریخِ وارسی است؛ منبع ممکن است کهنه شود (مثال 54.10).\n\n\nحل. تمرین 54.46. کمکِ خواندن؛ خطر وقتی «باید» را «بهتر است» یا پانوشتی را جا بیندازد.\n\n\nحل. تمرین 54.47. نقطهٔ آغازِ جست‌وجوست، نه متنِ رسمی.\n\n\nحل. تمرین 54.48. ناهموار است؛ ولی نتیجهٔ پایشِ ماهانه سر جایش می‌ماند.\n\n\nحل. تمرین 54.49. انطباق را چیزی جز شاهدِ پذیرفته‌شده نشان نمی‌دهد (مثال 54.14).\n\n\nحل. تمرین 54.50. اگر قرارداد مالک را تأییدکننده بداند؛ در Z-004 چشمِ مستقلی نیست.\n\n\nحل. تمرین 54.51. در پذیرش و اختلاف شاهد نیست (مثال 54.17).\n\n\nحل. تمرین 54.52. الزام‌های منتظر و دروازه‌ها را نگه می‌دارد (مثال 54.18).\n\n\nحل. تمرین 54.53. سطرِ بی‌صدا رفته در پذیرش برمی‌گردد (مثال 54.19).\n\n\nحل. تمرین 54.54. نشان نمی‌دهد کدام محاسبه، سفارش و آزمون عوض شده‌اند (مثال 54.20).\n\n\nحل. تمرین 54.55. سطر هنوز با پاسخ به‌روز نشده است.\n\n\nحل. تمرین 54.56. دفتر و نظمش؛ سطرها و پاسخ‌های فنی.\n\n\nحل. تمرین 54.57. محاسبهٔ فصلِ ۲۸ در روزِ گرم فقط +29 Mvar داد (مثال 54.24).\n\n\nحل. تمرین 54.58. شاهدِ واحد؛ نه نیروگاه در نقطهٔ اتصال، و نه یکی از دو خوانشِ ناسازگار.\n\n\nحل. تمرین 54.59. نقطهٔ اتصال و الزام از آنِ اوست.\n\n\nحل. تمرین 54.60. سقف گران‌تر می‌شود؛ نتیجه عوض نمی‌شود.\n\n\nحل. تمرین 54.61. اهرمِ بیشتر؛ خطر به وام‌دهنده منتقل شد (مثال 54.28).\n\n\nحل. تمرین 54.62. مالیات را عقب انداخت، درونِ عمرِ بدهی (مثال 54.29).\n\n\nحل. تمرین 54.63. نرخِ ارز را؛ فقط نشان می‌دهد چه چیزی باید وارسی شود (مثال 54.30).\n\n\nحل. تمرین 54.64. زمان، نه زیانِ پول (مثال 54.31).\n\n\nحل. تمرین 54.65. جنبه‌های حقوقی و مالیاتی یا بانکی و حقوقی جدا هستند.\n\n\nحل. تمرین 54.66. شاهدِ انطباقِ محصول و حدِ هر گواهی (بخش 54.7).\n\n\nحل. تمرین 54.67. همان مسئلهٔ تازگیِ منبع (بخش 54.3.4).\n\n\nحل. تمرین 54.68. نیروگاه با جای‌نگهدار طراحی شد؛ شاهدِ رسمی هنوز جایش را نگرفته (مثال 54.35).\n\n\nحل. تمرین 54.69. P01: ۶ از ۱۲.\n\n\nحل. تمرین 54.70. P02: 7.2 و 9.1.\n\n\nحل. تمرین 54.71. P03: 40 dB(A).\n\n\nحل. تمرین 54.72. P04: دست‌کم 0.95.\n\n\nحل. تمرین 54.73. P05: حداکثر 8 %/min.\n\n\nحل. تمرین 54.74. P06: گذر از خطا در ولتاژِ صفر.\n\n\nحل. تمرین 54.75. P07: 7.1 و 9.3.\n\n\nحل. تمرین 54.76. P08: ۶ از ۱۴.\n\n\nحل. تمرین 54.77. P09: ۱۳؛ Z-011 نمی‌خورد.\n\n\nحل. تمرین 54.78. P10: ۳ از ۱۴.\n\n\nحل. تمرین 54.79. P11: TCR و GLR.\n\n\nحل. تمرین 54.80. P12: ۴ از ۸.\n\n\nحل. تمرین 54.81. P13: ۴ و ۷.\n\n\nحل. تمرین 54.82. P14: ۱۰ / ۲ / ۲.\n\n\nحل. تمرین 54.83. P15: CQ-01 ۵۰ روز، CQ-04 ۱۰۶ روز.\n\n\nحل. تمرین 54.84. P16: ۸.\n\n\nحل. تمرین 54.85. P17: 85 %، ۳ از ۶ ردیفِ کامل.\n\n\nحل. تمرین 54.86. P18: ۳.\n\n\nحل. تمرین 54.87. P19: ۵ تغییر، دو افزوده، یک برداشته.\n\n\nحل. تمرین 54.88. P20: ۳ از ۵.\n\n\nحل. تمرین 54.89. P21: 32.87 Mvar.\n\n\nحل. تمرین 54.90. P22: 3.29 Mvar.\n\n\nحل. تمرین 54.91. P23: تأیید و نگهداریِ شاهد.\n\n\nحل. تمرین 54.92. P24: ۵ از ۷.\n\n\nحل. تمرین 54.93. P25: 93.1 MW.\n\n\nحل. تمرین 54.94. P26: ۱۸۸ ساعت، 930 MWh.\n\n\nحل. تمرین 54.95. P27: 65 هزار واحد در سال، 664 در ۲۰ سال.\n\n\nحل. تمرین 54.96. P28: خازن.\n\n\nحل. تمرین 54.97. P29: ۵ از ۹.\n\n\nحل. تمرین 54.98. P30: ۵ / ۲ / ۵.\n\n\nحل. تمرین 54.99. P31: 3,353 هزار واحد؛ 1.17.\n\n\nحل. تمرین 54.100. P32: +0.62 واحد در بازدهِ سهام؛ کمینهٔ پوشش 1.08.\n\n\nحل. تمرین 54.101. P33: کمینه 0.86، زیرِ 1.10 از سالِ ۹، کمبودِ نقد از سالِ ۱۲.\n\n\nحل. تمرین 54.102. P34: کمینه 0.56.\n\n\nحل. تمرین 54.103. P35: 10.22 % به 9.90 %.\n\n\nحل. تمرین 54.104. P36: نرخ 6.67 %؛ کمینهٔ پوشش 1.14.\n\n\nحل. تمرین 54.105. P37: مشاورِ مالیاتیِ محلی ۳، مشاورِ حقوقیِ محلی ۳.\n\n\nحل. تمرین 54.106. P38: ۵٫۰.\n\n\nحل. تمرین 54.107. P39: Z-014.\n\n\nحل. تمرین 54.108. P40: 0.50 در سال؛ 39 % پیش از برق‌دارکردن؛ ۱۲ در عمر.\n\n\nحل. تمرین 54.109. P41: حفاظت.\n\n\nحل. تمرین 54.110. P42: ۲.\n\n\nحل. تمرین 54.111. P43 و مثال 54.34.\n\n\nحل. تمرین 54.112. E01: 19.72 Mvar.\n\n\nحل. تمرین 54.113. E02: 0.484.\n\n\nحل. تمرین 54.114. E04: 63 %.\n\n\nحل. تمرین 54.115. E07: 6.67 %.\n\n\nحل. تمرین 54.116. معیار: بخش 54.4.1، PLP-PRJ-REG-0035.\n\n\nحل. تمرین 54.117. معیار: بخش 54.3.1، بخش 54.4.8.\n\n\nحل. تمرین 54.118. معیار: بخش 54.3.6، بخش 54.3.7، PLP-PRJ-PRO-0011.\n\n\nحل. تمرین 54.119. معیار: بخش 54.4.4، بخش 54.4.5.\n\n\nحل. تمرین 54.120. معیار: بخش 54.5.\n\n\nحل. تمرین 54.121. معیار: مثال 54.25.\n\n\nحل. تمرین 54.122. معیار: بخش 54.6، PLP-PRJ-REG-0038.\n\n\nحل. تمرین 54.123. معیار: بخش 54.4.7.\n\n\nحل. تمرین 54.124. معیار: بخش 54.2 تا بخش 54.5.\n\n\nحل. تمرین 54.125. معیار: بخش 54.6.\n\n\nحل. تمرین 54.126. معیار: مثال 54.35.\n\n\nحل. تمرین 54.127. معیار: مثال 54.36.\n\n\n54.14.1 خروجیِ برنامه‌ها\nپاسخ‌های عددی:\nP01 binding pieces of the extract: 6 of 12\nP02 normative but vague: 7.2, 9.1\nP03 governing night noise: 40 dB(A)\nP04 power factor every source allows: at least 0.95\nP05 ramp every source allows: at most 8 %/min\nP06 conflict: ride-through at 0 pu\nP07 clauses that differ, filing vs energisation: 7.1, 9.3\nP08 authority topics not verified: 6 of 14\nP09 requirements that apply: 13; outside: Z-011\nP10 requirements with source problems: 3 of 14\nP11 read only in translation: TCR, GLR\nP12 research records with all four fields: 4 of 8\nP13 requirements added under O2 / O3: 4 / 7\nP14 status: verified 10, project-dependent 2, to-confirm 2\nP15 open past 30 days: CQ-01 50 d, CQ-04 106 d\nP16 records to re-check after a grid-code edition: 8\nP17 register cells filled 85%, complete rows 3 of 6\nP18 preparer/reviewer/approver problems: 3\nP19 R2 to R3: 5 changes, added Z-009, Z-010, removed Z-015\nP20 interpretations not in writing: 3 of 5\nP21 Q needed at 100 MW: 32.87 Mvar\nP22 Q needed at 10 MW: 3.29 Mvar\nP23 Z-001 open stages: approval, retained\nP24 Z-009 open stages: 5 of 7\nP25 export cap where 30.6 Mvar meets pf 0.95: 93.1 MW\nP26 hours above the cap: 188, energy 930 MWh\nP27 lost revenue 65 k u a year, 664 k u over 20 years\nP28 compensator 360 k u against the cap's 664 k u: compensator\nP29 closing evidence in hand: 5 of 9\nP30 finance items: verified 5, project-dependent 2, to-confirm 5\nP31 premium: extra debt 3,353 k u; min DSCR if never paid 1.17\nP32 five-year depreciation: equity IRR +0.62 points, min DSCR 1.08\nP33 currency 2 %/yr: min DSCR 0.86, below 1.10 from year 9, short from 12\nP34 currency 4 %/yr: min DSCR 0.56\nP35 dividends held 2 years: equity IRR 10.22% -&gt; 9.90%\nP36 withholding gross-up: rate 6.67%, min DSCR 1.14\nP37 open items by reviewer: local tax advisor 3, local counsel 3\nP38 pf vs Q/Pmax at 20 MW: 5.0 times\nP39 not verified at financial close: Z-014\nP40 change rate 0.50 a year; before energisation 39%; over 25 years 12\nP41 disciplines with a to-confirm item: protection\nP42 readiness review: 2 of 12\nP43 by hand: Q 32.87 Mvar, cap 93.1 MW\nمثال‌های کوچک:\nE01 Q at 60 MW for pf 0.95: 19.72 Mvar\nE02 tan phi for pf 0.90: 0.484\nE03 days CQ-04 has waited on 2027-03-01: 106\nE04 chance of a change within 2 years at 0.5 a year: 63%\nE05 PV of 65 k u a year for 20 years at 7.5 %: 663 k u\nE06 clause 7.1 in force on 2027-01-01: A2\nE07 interest grossed up for 10 % withholding: 6.67%\nE08 strictest of noise limits 40, 45, 48 dB(A): 40 dB(A)",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/54-applicable-requirements.html#sec-ch54-refs",
    "href": "chapters/54-applicable-requirements.html#sec-ch54-refs",
    "title": "54  شناساییِ الزاماتِ حاکم بر پروژه",
    "section": "54.15 منابع",
    "text": "54.15 منابع\n\nمهندسیِ الزام‌ها و کیفیت: ISO/IEC/IEEE 29148:2018، ISO 9001:2026؛ ریسک: ISO 31000:2018؛ نمونهٔ استانداردِ اتصال: IEEE Std 2800-2022.\nهمه با تاریخِ وارسی در دفترِ استانداردها. سندهای کشورِ Z ساختگی‌اند. منابعِ واقعی: روزنامهٔ رسمی، وبگاه‌های مرجع‌ها، کدِ شبکهٔ بهره‌بردار و نظرهای کتبیِ بازبینانِ صلاحیت‌دارِ محلی (فصل‌های ۵۵ تا ۵۸). فصل‌های ۱۷، ۱۸، ۲۱، ۲۲، ۲۸، ۳۳، ۳۸، ۳۹، ۴۴ و ۵۰ همین کتاب.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>54</span>  <span class='chapter-title'>شناساییِ الزاماتِ حاکم بر پروژه</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html",
    "href": "chapters/55-iran-dossier.html",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "",
    "text": "55.1 نقشهٔ فصل\nپیش‌نیاز: روشِ شناساییِ الزام‌ها (فصل 54). این فصل همان روش را روی منابعِ واقعی به کار می‌برد: سه برچسب، سابقهٔ جست‌وجو، دفترِ انطباق، استعلامِ کتبی و ردیابی.\nجایگاهِ این فصل در نیروگاهِ P. فرض این است که نیروگاهِ P در ایران ساخته شود (P–ایران). داده‌های فنیِ نیروگاه همان داده‌های کتاب‌اند. نهادها، قانون‌ها و آیین‌نامه‌ها از پژوهشِ 2026-11-17 می‌آیند و یادداشتِ کاملِ پژوهش با نشانیِ منبع‌ها در پوشهٔ پژوهشِ پروژه ثبت است. مدت‌های تأیید، گواهیِ نمونه و داده‌های P آموزشی‌اند (A-552 تا A-556). نتیجهٔ فصل مبنای D-059 است.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-map",
    "href": "chapters/55-iran-dossier.html#sec-ch55-map",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "",
    "text": "مهمپیش از هر استفاده\n\n\n\nاین فصل حاصلِ پژوهش بر منابعِ رسمی و ثانوی در تاریخِ 2026-11-17 است. مقررات تغییر می‌کنند و چند وبگاهِ رسمی در روزِ پژوهش در دسترس نبودند. هیچ گزاره‌ای از این فصل بی بازبینیِ مهندسان و کارشناسانِ حقوقی و مقرراتیِ آشنا با رویهٔ جاریِ ایران و بی وارسیِ دوباره در منبعِ رسمی برای پروژه به کار نمی‌رود. این فصل مشاورهٔ حقوقی، مالیاتی یا مالی نیست.\n\n\n\n\n\n\n\n\nنکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nنهادها، شرکت‌ها و مرجع‌های مرتبط با یک نیروگاهِ بادی–خورشیدیِ بزرگ در ایران را از منبعِ رسمی نام ببرد و نقشِ هر کدام را با وضعیتش بگوید.\nمسیرِ تأییدها (صلاحیت، زمین، استعلامِ محیط‌زیستی، پروانهٔ احداث، اتصال، آب، فروش) را با منبع، صاحب و وضعیت بسازد و مسیرِ بحرانی‌اش را بیابد.\nشکاف‌های داده برای مطالعه‌های شبکه را فهرست کند و درخواستِ کتبی را به مرجعِ درست بفرستد.\nاستانداردهای اجباری و آنچه یک گواهیِ تجهیز نشان نمی‌دهد را بازبینی کند.\nخدماتِ شبکه، منابعِ مالی و مالیاتی و الزام‌های زمین و جامعه را فقط با شاهدِ معتبر وارد پرونده کند و هر نامعلوم را برچسب بزند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nاگر خبرگزاری‌ای بنویسد «مرحله‌های مجوز به استان‌ها واگذار شد»، این گزاره در دفترِ انطباق چه برچسبی می‌گیرد؟\nآیین‌نامه‌ای که «دو سال از تاریخِ لازم‌الاجراشدن» اعتبار دارد، در پروژه‌ای که سه سال بعد برق‌دار می‌شود چه پرسشی می‌سازد؟\nفهرستِ استانداردهای اجباریِ واردات اینورترهای تا 5 kW را نام می‌برد. برای اینورترِ 5.5 MVA چه می‌توان گفت؟\n\nپاسخ‌ها: (۱) نیازمندِ تأیید، با برچسبِ «منبعِ ثانوی»؛ (۲) آیا تمدید شده است؟ پرسشی برای استعلامِ کتبی؛ (۳) هیچ‌چیز به‌جز اینکه در این فهرست نیست. اینکه قاعدهٔ دیگری هست یا نه، نیازمندِ تأیید است. اگر دو پرسش یا بیشتر را نتوانستید، بخش 54.4.2 و بخش 54.3.4 را مرور کنید.\n\n\n\n\n55.1.1 سه برچسب و چگونگیِ خواندنِ جدول‌ها\n\n\n\nجدول 55.1: برچسب‌های وضعیت در پرونده‌های کشوری\n\n\n\n\n\n\n\n\n\nبرچسب\nمعنا در این فصل\n\n\n\n\nتأییدشده\nمتنِ رسمی خوانده شد: متنِ فارسیِ مصوبه یا قانون (نسخهٔ چاپیِ مرکزِ پژوهش‌های مجلس، از راهِ FAOLEX) یا وبگاهِ خودِ مرجع؛ با شماره و تاریخ\n\n\nوابسته به پروژه\nقاعده هست، ولی کاربردش به محل، ولتاژ، مالکیت یا قرارداد بستگی دارد\n\n\nنیازمندِ تأیید\nمنبعِ رسمی پیدا نشد یا فقط منبعِ ثانوی (خبر، خلاصهٔ بین‌المللی، ترجمهٔ غیررسمی) هست؛ پیش از استفاده استعلامِ کتبی لازم است\n\n\n\n\n\n\nشناسه‌ها. هر گزاره شناسه‌ای دارد (IR-01 تا IR-49) که در دفترِ برنامه همان است. هر جدول ستونِ منبع دارد. تاریخِ دسترسیِ همه 2026-11-17 است. وبگاه‌های ساتبا، وزارتِ نیرو، توانیر، شرکتِ مدیریتِ شبکه، سازمانِ حفاظتِ محیط‌زیست، بورسِ انرژی، سازمانِ هواپیمایی و وزارتِ میراثِ فرهنگی در روزِ پژوهش پاسخ ندادند. متنِ مصوبه‌ها از نسخهٔ چاپیِ پایگاهِ مرکزِ پژوهش‌های مجلس خوانده شد. خلاصهٔ انگلیسیِ یکی از این مصوبه‌ها در یک پایگاهِ بین‌المللی قاعدهٔ ارزیابیِ محیط‌زیستی را وارونه نوشته است (بخش 55.8.1). این خود درسی است: خلاصه منبع نیست.\n\n\n55.1.2 سابقهٔ جست‌وجوی این پرونده\nresearch log: official sites tried on 2026-11-17\n  satba.gov.ir     no answer\n  moe.gov.ir       no answer\n  tavanir.org.ir   no answer\n  igmc.ir          no answer\n  doe.ir           no answer\n  irenex.ir        no answer\n  mcls.gov.ir      no answer\n  mcth.ir          no answer\n  qavanin.ir       blocked (script check)\n  cao.ir           blocked (HTTP 403)\n  inso.gov.ir      read\n  wrm.ir           read\n  frw.ir           read\n  read 3, no answer 8, blocked 2 of 13\n  the laws and bylaws came from the Majlis Research Center prints;\n  an unreachable site is a finding with a date and a retry, not\n  a reason to use a summary instead\n\nمثال 55.1 (سه وبگاه از سیزده) پرسش. از سیزده وبگاهِ رسمی که در روزِ پژوهش آزموده شد، چند تا خوانده شد و متنِ مصوبه‌ها از کجا آمد؟\nپاسخ. سه وبگاه خوانده شد (سازمانِ ملیِ استاندارد، شرکتِ مدیریتِ منابعِ آب، سازمانِ منابعِ طبیعی). هشت وبگاه پاسخ ندادند و دو وبگاه دسترسی را بستند. متنِ قانون‌ها و آیین‌نامه‌ها از نسخهٔ چاپیِ پایگاهِ مرکزِ پژوهش‌های مجلس آمد.\nتفسیر. وبگاهِ بی‌پاسخ خودش یک یافته است: تاریخ دارد و دوباره آزموده می‌شود. پاسخ‌ندادنِ وبگاه دلیلِ استفاده از خلاصه یا خبر نیست. در پروژهٔ واقعی، تیمِ محلی همین سندها را از راهِ رسمیِ دیگری (روزنامهٔ رسمی، نامهٔ اداری) می‌گیرد و راهِ دسترسی را در ستونِ منبع ثبت می‌کند (بخش 54.3.6).\n\nبرنامه:\ncompanion/ch55/run.py\nIran: 49 facts by topic and status (sources read 2026-11-17)\n  topic                         verified  proj-dep  to-confirm\n  A authorities and approvals          7         0           8\n  B grid, export, water, land          2         2           7\n  C standards and evidence             5         0           2\n  E grid services                      1         0           1\n  F finance and fiscal                 4         0           4\n  G social and land                    0         0           6\n  all                                 19         2          28\n  of the to-confirm items, 6 rest only on secondary sources\n  (news, lenders' or law firms' summaries): a lead, not a source\n\n\n\n\n\n\nشکل 55.1: گزاره‌های پروندهٔ ایران به تفکیکِ موضوع و وضعیت (پژوهشِ 2026-11-17).\n\n\n\n\nمثال 55.2 (کمتر از نیمی تأییدشده، و نه آنجا که طراحی می‌خواهد) پرسش. از ۴۹ گزاره چند تا تأییدشده‌اند و نامعلوم‌ها بیشتر در کدام موضوع‌اند؟\nپاسخ. ۱۹ تأییدشده، ۲ وابسته به پروژه و ۲۸ نیازمندِ تأیید. ۶ نیازمندِ تأیید فقط منبعِ ثانوی دارند. بیشترین نامعلوم‌ها در «مرجع‌ها و مجوزها» (۸ از ۱۵)، «شبکه، آب و زمین» (۷ از ۱۱) و «جامعه و زمین» (۶ از ۶) است (شکل 55.1).\nتفسیر. چارچوبِ خرید، زمین، استعلامِ محیط‌زیستی و منابعِ مالی متنِ رسمیِ خواندنی داشتند، ولی آیین‌نامهٔ ۱۴۰۲ و اصلاحیهٔ ۱۴۰۳، که بیشترِ این قاعده‌ها از آن‌هاست، بنا بر خبرها در ۱۴۰۵ با آیین‌نامهٔ تازه‌ای جایگزین شده‌اند (IR-10)؛ تا متنِ تازه خوانده نشود، نُه گزارهٔ متکی بر آن‌ها نیازمندِ تأییدند. سندهای فنیِ اتصال، که طراحی بیش از همه به آن‌ها تکیه دارد، پیدا نشدند. این عدد خلاصهٔ کارِ پیشِ رو را می‌دهد، نه کیفیتِ مقرراتِ ایران را: آنچه پیدا نشد ممکن است وجود داشته باشد ولی در دسترسِ عمومی نباشد.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-a",
    "href": "chapters/55-iran-dossier.html#sec-ch55-a",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.2 الف. مرجع‌ها و مسیرِ تأییدها",
    "text": "55.2 الف. مرجع‌ها و مسیرِ تأییدها\nنخستین پرسشِ هر پرونده این است که چه کسی دربارهٔ چه چیزی تصمیم می‌گیرد (بخش 54.3.1). این بخش نهادهای مرتبط با یک نیروگاهِ بادی–خورشیدیِ خصوصی در ایران را با منبع و وضعیتِ هر گزاره می‌آورد و سپس چارچوبِ حقوقیِ ساخت و فروش را.\n\n55.2.1 نهادها\n\n\n\nجدول 55.2: نهادهای پروندهٔ ایران\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nIR-01\nوزارتِ نیرو، از راهِ «سازمانِ ذی‌ربط»، برقِ تجدیدپذیر را با قراردادِ بلندمدتِ خریدِ تضمینی می‌خرد\nتأییدشده\nقانونِ اصلاحِ الگوی مصرفِ انرژی، مادهٔ ۶۱ (۱۳۸۹)\n\n\nIR-02\nسازمانِ انرژی‌های تجدیدپذیر و بهره‌وریِ انرژیِ برق (ساتبا) طرفِ قراردادهای مادهٔ ۶۱ است\nتأییدشده\nآیین‌نامهٔ اجراییِ مادهٔ ۱۴ قانونِ رفعِ موانعِ توسعهٔ صنعتِ برق، ۱۴۰۲/۸/۱۰، مادهٔ ۱\n\n\nIR-03\nنامِ رسمیِ کنونیِ ساتبا (اصلاحیهٔ ۱۴۰۳ «سازمانِ انرژی‌های تجدیدپذیر و بهره‌وریِ ایران» نوشته است)\nنیازمندِ تأیید\nاصلاحیهٔ ۱۴۰۳/۹/۴\n\n\nIR-04\nشرکتِ مادرتخصصیِ توانیر تعرفهٔ انتقالِ برقِ صادراتی را اعلام می‌کند و توسعهٔ شبکهٔ بالادست بر عهدهٔ اوست\nتأییدشده\nقانونِ ۱۴۰۱، تبصرهٔ مادهٔ ۱۷؛ آیین‌نامهٔ مادهٔ ۴، بندِ ۳ (د)\n\n\nIR-05\nشرکتِ مدیریتِ شبکهٔ برقِ ایران ضابطه‌های پایداریِ شبکه را صادر می‌کند و همهٔ نیروگاه‌های متصل باید آن‌ها را رعایت کنند\nتأییدشده\nآیین‌نامهٔ مادهٔ ۴، ۱۴۰۲/۸/۱۶، مادهٔ ۶\n\n\nIR-06\nشرکت‌های برقِ منطقه‌ای و توزیع موظف به تحویل‌گرفتنِ برقِ تجدیدپذیرند\nتأییدشده\nمادهٔ ۶۱، تبصرهٔ ۲\n\n\nIR-07\nمدیرانِ عاملِ برقِ منطقه‌ای با استانداری‌ها مجوز و قرارداد صادر می‌کنند\nنیازمندِ تأیید (ثانوی)\nخبرگزاریِ مهر، 2026-04-05\n\n\nIR-08\nوظایفِ هیئتِ تنظیمِ بازارِ برق: متنِ رسمی پیدا نشد\nنیازمندِ تأیید\n–\n\n\nIR-14\nقاعدهٔ مانعِ هوانوردی برای توربینِ بادی پیدا نشد\nنیازمندِ تأیید\nوبگاهِ سازمانِ هواپیمایی پاسخ نداد\n\n\nIR-15\nسرمایه‌گذاریِ خارجی از راهِ سازمانِ سرمایه‌گذاری و کمک‌های اقتصادی و فنی\nنیازمندِ تأیید (ثانوی)\nترجمهٔ غیررسمیِ قانونِ تشویق و حمایتِ سرمایه‌گذاریِ خارجی، مادهٔ ۵\n\n\n\n\n\n\nنهادهای دیگرِ پرونده در بخش‌های خودشان آمده‌اند: بورسِ انرژی (بخش 55.6)، سازمانِ حفاظتِ محیط‌زیست (بخش 55.8)، سازمانِ ملیِ استاندارد (بخش 55.4)، شرکتِ مدیریتِ منابعِ آب و سازمانِ منابعِ طبیعی و آبخیزداری (بخش 55.3).\n\nمثال 55.3 (نامی که در دو متن دو جور است) پرسش. چرا IR-03 با آنکه نقشِ ساتبا تأییدشده است، نیازمندِ تأیید است؟\nپاسخ. چون اصلاحیهٔ ۱۴۰۳ نامِ دیگری نوشته است و وبگاهِ سازمان در روزِ پژوهش در دسترس نبود.\nتفسیر. نامِ طرفِ قرارداد در قرارداد، ضمانت‌نامه و نامه‌ها باید دقیق باشد. نامِ نادرست در سندِ حقوقی گرفتاری می‌سازد. این یک استعلامِ کوتاه است و تا پاسخ برسد، در پرونده هر دو صورت با منبعشان نوشته می‌شوند.\n\n\n\n55.2.2 چارچوبِ ساخت و فروش\n\n\n\nجدول 55.3: چارچوبِ حقوقیِ ساخت در پروندهٔ ایران\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nIR-09\n«آیین‌نامهٔ رفعِ موانعِ احداثِ نیروگاه‌های تجدیدپذیر»: زمین، استعلامِ محیط‌زیستی و مجوزهای دیگر\nتأییدشده\nمصوبهٔ هیئتِ وزیران ۲۳۸۷۰۰/ت۶۲۰۵۴هـ، ۱۴۰۲/۱۲/۲۳ (2024-03-13)\n\n\nIR-10\nآن آیین‌نامه دو سال اعتبار داشت (تا حدودِ اسفندِ ۱۴۰۴)؛ بنا بر خبرها آیین‌نامهٔ تازه‌ای با همان عنوان (۲۶۰۷۳/ت۶۵۶۵۵هـ، مصوبِ ۱۴۰۵/۲/۳۰) جایگزینِ آن و اصلاحیه‌هایش شده است؛ متنِ رسمی خوانده نشد\nنیازمندِ تأیید\nهمان، مادهٔ ۶\n\n\nIR-11\nاصلاحِ آیین‌نامه بر پایهٔ مادهٔ ۴۶ (الف) قانونِ برنامهٔ هفتم، با هدفِ ۳۰٬۰۰۰ مگاوات\nتأییدشده\n۱۳۴۱۳۷/ت۶۳۳۶۵هـ، ۱۴۰۳/۹/۴؛ روزنامهٔ رسمیِ ۲۳۲۳۷\n\n\nIR-12\n«چارچوبِ تنظیم‌گریِ تولیدِ تجدیدپذیر» که مادهٔ ۱۲ اصلاحیه خواسته بود: تصویب شد؟\nنیازمندِ تأیید\nهمان، مادهٔ ۱۲\n\n\nIR-13\nپروانهٔ احداث از ساتبا؛ واگذاریِ مرحله‌ها به استان‌ها از نیمهٔ دومِ ۱۴۰۴\nنیازمندِ تأیید (ثانوی)\nروزنامهٔ تعادل، 2025-12-07؛ مهر، 2026-07-20\n\n\n\n\n\n\n\nمثال 55.4 (آیین‌نامه‌ای با تاریخِ انقضا) پرسش. مادهٔ ۶ آیین‌نامهٔ رفعِ موانع چه پرسشی برای نیروگاهِ P–ایران می‌سازد؟\nپاسخ. آیین‌نامه از ۱۴۰۲/۱۲/۲۳ مصوب شده و دو سال اعتبار دارد. اعتبارش حدودِ اسفندِ ۱۴۰۴ به پایان رسید و بنا بر خبرها آیین‌نامهٔ تازهٔ ۱۴۰۵/۲/۳۰ (۲۶۰۷۳/ت۶۵۶۵۵هـ) جایگزینِ آن شده است (IR-10، ثانوی). پس قاعده‌های زمین و استعلامِ محیط‌زیستیِ متنِ ۱۴۰۲ (بخش 55.3.4، بخش 55.8.1) تا خواندنِ متنِ رسمیِ تازه حاکم فرض نمی‌شوند.\nتفسیر. این همان مسئلهٔ «کدام ویرایش» در فصلِ ۵۴ است (بخش 54.2.6)، این بار با یک تاریخِ انقضا. پرسش به صورتِ استعلامِ کتبی می‌رود و پاسخش چند سطرِ دیگرِ دفتر را جابه‌جا می‌کند. تا آن زمان این سطرها «تأییدشده در تاریخِ متن» هستند، نه «حاکم در تاریخِ پروژه».\n\n\n\n55.2.3 خطِ زمانِ سندها و خواندنِ متنِ رسمی\nسندهایی که در این پرونده خوانده شدند چند گونه‌اند: قانون مصوبِ مجلس (مانندِ قانونِ اصلاحِ الگوی مصرف و قانونِ رفعِ موانعِ توسعهٔ صنعتِ برق)، آیین‌نامه یا مصوبهٔ هیئتِ وزیران با شماره و تاریخ، اصلاحیهٔ همان آیین‌نامه، و دستورالعملِ یک وزارتخانه. هر کدام شماره، تاریخِ شمسی و جای انتشارِ خود را دارد و در ستونِ منبع با همین سه نشانی ثبت می‌شود. شکل 55.2 این سندها را روی خطِ زمان نشان می‌دهد.\n\n\n\n\n\n\nشکل 55.2: سندهای پروندهٔ ایران روی خطِ زمان (از راست به چپ). دایرهٔ توخالی و خط‌چین: پایانِ دو سالِ اعتبارِ آیین‌نامهٔ ۱۴۰۲ و آیین‌نامهٔ ارزیابیِ ۱۴۰۵، هر دو نیازمندِ تأیید.\n\n\n\n\nمثال 55.5 (سندهایی که پشتِ هم آمده‌اند) پرسش. از شکل 55.2 چه چیزی دربارهٔ پایداریِ قاعده‌های پرونده برمی‌آید؟\nپاسخ. پایهٔ خریدِ تضمینی (مادهٔ ۶۱) از ۱۳۸۹ پابرجاست. ولی همهٔ قاعده‌های زمین، استعلامِ محیط‌زیستی، فروشِ آزاد و انتقالِ بی‌هزینه از سندهای سه سالِ اخیرند و یکی از آن‌ها خودش تاریخِ انقضا دارد.\nتفسیر. قاعده‌هایی که پیاپی آمده‌اند ممکن است باز هم عوض شوند. پایشِ ماهانه (بخش 54.3.7) برای این پرونده سخت‌گیرانه‌تر از کشوری است که قاعده‌هایش ده سال ثابت مانده‌اند. تاریخِ هر وارسی در دفتر می‌نشیند و هر سطر پیش از هر دروازهٔ پروژه دوباره دیده می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «الف»\n\n\n\n\nنهادی که برقِ تجدیدپذیر را از راهِ قراردادِ تضمینی می‌خرد کدام است و بر پایهٔ کدام ماده؟\nنقشِ شرکتِ مدیریتِ شبکه در اتصال چیست و کدام گزارهٔ آن نامعلوم مانده است؟\nچرا نامِ رسمیِ طرفِ قرارداد ارزشِ استعلام دارد؟\nآیین‌نامهٔ ۱۴۰۲/۱۲/۲۳ چه موضوع‌هایی را پوشش می‌دهد و تا کِی معتبر است؟\nگزاره‌ای که فقط خبرگزاری گفته در دفتر چگونه ثبت می‌شود؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-b",
    "href": "chapters/55-iran-dossier.html#sec-ch55-b",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.3 ب. شبکه، خروجی، آب و زمین",
    "text": "55.3 ب. شبکه، خروجی، آب و زمین\nاین بخش آنچه را منبع‌ها دربارهٔ اتصال، تأسیساتِ خروجی، آب و زمین می‌گویند جدا می‌کند از آنچه پیدا نشد. مهندسِ اتصال به داده‌های مشخصی نیاز دارد (بخش 28.2.3) و بیشترِ آن‌ها فقط با درخواستِ کتبی از بهره‌بردار به دست می‌آیند.\n\n55.3.1 اتصال و تأسیساتِ خروجی\n\n\n\nجدول 55.4: اتصال و تأسیساتِ خروجی در پروندهٔ ایران\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nIR-16\nبرای نیروگاهِ صنایعِ انرژی‌بر، پستِ مجاور و خطِ بلافصل با سرمایه‌گذار است و شبکهٔ بالادست با وزارتِ نیرو\nوابسته به پروژه\nآیین‌نامهٔ مادهٔ ۴، بندِ ۳ (د)\n\n\nIR-17\nولتاژهای ۶۳، ۲۳۰ و ۴۰۰ کیلوولت در طرحِ صندوقِ توسعهٔ ملی نام برده شده‌اند؛ ۱۳۲ کیلوولت در هیچ منبعی\nنیازمندِ تأیید (ثانوی)\nمهر، 2025-09-21\n\n\nIR-18\nخطوطِ انتقال برای فروش یا صادرات تا ظرفیتِ شبکه در دسترس‌اند و هزینهٔ انتقال یا تعادل گرفته نمی‌شود\nنیازمندِ تأیید\nاصلاحیهٔ ۱۴۰۳، مادهٔ ۱۰ (الف) و (ج)؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد\n\n\nIR-19\nضوابطِ فنیِ اتصالِ بادی و خورشیدی (توانِ راکتیو، گذر از خطا، بسامد) به صورتِ سندِ منتشرشده پیدا نشد\nنیازمندِ تأیید\nجست‌وجو؛ وبگاه‌ها در دسترس نبودند\n\n\nIR-20\nمشخصاتِ کنتور، اسکادا و «رؤیت‌پذیری» برای مرکزِ کنترل پیدا نشد\nنیازمندِ تأیید (ثانوی)\nایسنا، 2026-05-12\n\n\n\n\n\n\n\nمثال 55.6 (۱۳۲ کیلوولتِ نیروگاهِ P) پرسش. نیروگاهِ P برای اتصالِ 132 kV طراحی شده است. پروندهٔ ایران دربارهٔ این ولتاژ چه می‌گوید؟\nپاسخ. هیچ منبعی ۱۳۲ کیلوولت را برای اتصالِ نیروگاه نام نمی‌برد. منبعِ ثانوی ۶۳، ۲۳۰ و ۴۰۰ کیلوولت را نام برده است (IR-17).\nتفسیر. ولتاژِ اتصال ورودیِ طراحی است، نه خروجیِ آن. اگر نزدیک‌ترین پستِ مناسب ۶۳ یا ۲۳۰ کیلوولت باشد، ترانسفورماتورهای اصلی، کلیدخانه، کابل و حفاظت عوض می‌شوند (فصل‌های ۲۳ تا ۲۶). این نخستین پرسشِ نامهٔ درخواست به شرکتِ برقِ منطقه‌ای است و تا پاسخ، 132 kV فقط یک فرضِ آموزشی است (U-136).\n\n\nمثال 55.7 (انتقالِ بی‌هزینه، تا ظرفیت) پرسش. IR-18 برای مدلِ مالی و برای طراحیِ اتصال چه معنایی دارد؟\nپاسخ. برای نیروگاه‌های مشمولِ آیین‌نامه، هزینهٔ انتقال یا تعادل گرفته نمی‌شود و فروش یا صادرات «تا ظرفیتِ شبکه» مجاز است.\nتفسیر. دو قید در خودِ گزاره است. «تا ظرفیتِ شبکه» یعنی کاهشِ تولید به دستورِ شبکه ممکن است و جبرانش از این متن معلوم نیست (IR-38). «مشمولِ آیین‌نامه» هم به اعتبارِ همان آیین‌نامه برمی‌گردد (IR-10). پس در مدلِ مالی هزینهٔ انتقال صفر است، ولی سطرِ کاهشِ تولید حساسیت می‌خواهد (بخش 54.6).\n\n\n\n55.3.2 ولتاژِ اتصال به صورتِ سناریو\nبرنامه:\ncompanion/ch55/more.py\nthe connection voltage as scenarios (100 MW at pf 0.95; the ch 18\nline conductor kept for a like-for-like loss comparison)\n  kV    current A   line loss MWh/yr   status of the voltage\n   63         965               3310   named (secondary, IR-17)\n  132         460                754   not in any source (A-556)\n  230         264                248   named (secondary, IR-17)\n  400         152                 82   named (secondary, IR-17)\n  the current, and with it the line loss and the switchgear,\n  follows the voltage the regional company names: at 63 kV the\n  same line loses 4.4 times the 132 kV loss -\n  a different conductor, transformer and bay, not a footnote\n\n\n\n\n\n\nشکل 55.3: جریانِ صادرات و تلفِ سالانهٔ خط برای ولتاژهای اتصالِ ۶۳ تا ۴۰۰ کیلوولت (100 MW، ضریبِ توانِ 0.95، رسانای خطِ فصلِ ۱۸ برای مقایسه).\n\n\n\n\nمثال 55.8 (جریان، تلف و کلید با ولتاژ عوض می‌شوند) پرسش. اگر شرکتِ برقِ منطقه‌ای به جای ۱۳۲، ولتاژِ ۶۳ یا ۲۳۰ کیلوولت را برای اتصال تعیین کند، جریان و تلفِ خط چه می‌شوند؟\nپاسخ. برای 100 MW با ضریبِ توانِ 0.95، جریان در ۶۳ کیلوولت 965 A، در ۱۳۲ کیلوولت 460 A و در ۲۳۰ کیلوولت 264 A است. با همان رسانای خطِ فصلِ ۱۸، تلفِ سالانه در ۶۳ کیلوولت 3,310 MWh می‌شود، یعنی ۴٫۴ برابرِ 754 MWh در ۱۳۲ کیلوولت (شکل 55.3).\nتفسیر. ولتاژِ اتصال ورودیِ طراحی است. در ۶۳ کیلوولت همان رسانا درست نیست، ترانسفورماتورِ اصلی نسبتِ دیگری دارد و کلیدخانه جریانِ نامیِ دیگری می‌خواهد (فصل‌های ۲۴ تا ۲۶). مقایسه با ثابت نگه‌داشتنِ رسانا انجام شده تا اثرِ ولتاژ دیده شود. طراحیِ هر گزینه رسانای خودش را دارد. ولتاژهای ۶۳ و ۲۳۰ از منبعِ ثانوی‌اند (IR-17) و ۱۳۲ فرضِ آموزشی است (A-556).\n\n\n\n55.3.3 آب\n\n\n\nجدول 55.5: آب در پروندهٔ ایران\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nIR-21\nپروانهٔ حفر و بهره‌برداری از آبِ زیرزمینی و پروانهٔ بهره‌برداری از آبِ سطحی از خدماتِ رسمیِ شرکتِ مدیریتِ منابعِ آبِ ایران است\nتأییدشده\nفهرستِ خدمات، wrm.ir\n\n\nIR-22\nکدام شرکتِ آبِ منطقه‌ای، و آیا آبِ ساخت و شستشو همین پروانه را می‌خواهد\nوابسته به پروژه\nهمان\n\n\n\n\n\n\nبه گفتهٔ یک خلاصهٔ بین‌المللی، قانونِ توزیعِ عادلانهٔ آب (۱۳۶۱) همهٔ آب‌ها را عمومی و از آنِ دولت می‌داند. این گزاره منبعِ ثانوی دارد و برای پروژه از متنِ رسمی خوانده می‌شود. ترازِ آبِ نیروگاه (پیوست H) تقاضا را می‌دهد و پروانه سقف را. در منطقه‌های کم‌آب، سقفِ پروانه ممکن است راهبردِ شستشو را تعیین کند (بخش 52.8.10).\n\n\n55.3.4 زمین\n\n\n\nجدول 55.6: زمین در پروندهٔ ایران\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nIR-23\nزمین‌های ملی و دولتی برای نیروگاهِ بادی و خورشیدی واگذار می‌شود؛ ساتبا صلاحیت را تأیید می‌کند و متقاضیِ تأییدشده مستقیم به وزارتِ جهادِ کشاورزی مراجعه می‌کند\nنیازمندِ تأیید\nآیین‌نامهٔ رفعِ موانع، مواد ۱ تا ۴؛ اصلاحیه، مادهٔ ۲؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد\n\n\nIR-24\nاجارهٔ سالانه حداکثر ۲۰ درصدِ ارزشِ منطقه‌ای؛ اگر یک سال کاری نشود، زمین بازپس گرفته می‌شود\nنیازمندِ تأیید\nآیین‌نامهٔ رفعِ موانع، مواد ۱ و ۴؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد\n\n\nIR-25\nدستورالعملِ واگذاریِ اراضیِ ملی و دولتی، وزارتِ جهادِ کشاورزی، ۰۲۰/۱۸۴۶۵۹، ۱۴۰۳/۷/۲۹ (فقط سرصفحه خوانده شد)\nتأییدشده\nاز راهِ FAOLEX\n\n\nIR-26\nمتن «اشخاصِ ایرانی» می‌گوید: آیا شرکتِ با سهامِ خارجی واجدِ شرایط است؟\nنیازمندِ تأیید\nهمان\n\n\n\n\n\n\n\nمثال 55.9 (یک سال برای آغاز) پرسش. شرطِ بازپس‌گیریِ زمین (IR-24) با برنامهٔ نیروگاهِ P چه می‌کند؟\nپاسخ. اگر ظرفِ یک سال پس از واگذاری کاری انجام نشود، زمین برمی‌گردد. در برنامهٔ آموزشی (بخش 55.5.1) پروانهٔ احداث و قراردادِ اتصال پس از واگذاری می‌آیند و اتصال تنها ۱٫۵ ماه شناوری دارد.\nتفسیر. پس واگذاریِ زمین نباید زودتر از آمادگیِ مسیرِ اتصال و تأمینِ مالی درخواست شود، وگرنه ساعتِ یک‌ساله پیش از بستنِ مالی تمام می‌شود. «انجامِ کار» به چه معناست (پی‌سازی؟ قرارداد؟) خودش پرسشی برای متنِ کاملِ دستورالعمل است (IR-25).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ب»\n\n\n\n\nکدام گزاره‌های اتصال تأییدشده‌اند و کدام نه؟\nچرا ولتاژِ اتصال نخستین پرسشِ نامهٔ درخواست است؟\n«تا ظرفیتِ شبکه» در IR-18 چه پیامدی برای مدلِ مالی دارد؟\nکدام نهاد پروانهٔ برداشتِ آب را می‌دهد و چه چیزی وابسته به پروژه است؟\nشرط‌های واگذاریِ زمین را بنویسید.\nچرا «اشخاصِ ایرانی» برای یک سرمایه‌گذارِ خارجی پرسش است؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-c",
    "href": "chapters/55-iran-dossier.html#sec-ch55-c",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.4 پ. استانداردها و دفترِ شاهد",
    "text": "55.4 پ. استانداردها و دفترِ شاهد\nاستانداردِ بین‌المللی در هر کشوری به‌خودیِ‌خود نیروی حقوقی ندارد (فصل 58). این بخش می‌پرسد کدام استانداردها در ایران اجباری‌اند، کدام استانداردهای بین‌المللی به صورتِ ملی پذیرفته شده‌اند و دفترِ شاهدِ پروژه چگونه ثبت می‌شود.\n\n55.4.1 استانداردهای اجباری\n\n\n\nجدول 55.7: استانداردهای پروندهٔ ایران\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nIR-27\nسازمانِ ملیِ استانداردِ ایران مرجعِ ملیِ استاندارد است\nتأییدشده\ninso.gov.ir\n\n\nIR-28\nفهرستِ کالاهای وارداتیِ مشمولِ استانداردِ اجباری «اینورترهای خورشیدی تا ۵ کیلووات» را دارد\nتأییدشده\nفهرستِ وارداتِ آبانِ ۱۴۰۵\n\n\nIR-29\nدر فهرست‌های اجباری، ماژولِ فتوولتائیک و توربینِ بادی نیامده است\nتأییدشده\nفهرستِ استانداردهای اجباری (2026-06-30)\n\n\nIR-30\nترانسفورماتورِ قدرت (استانداردِ ملیِ ۲۶۲۰-۱) و کابلِ فشارِ متوسط (۳۵۶۹) اجباری‌اند\nتأییدشده\nهمان\n\n\nIR-31\nاستانداردهای ملی‌ای که IEC 61215، IEC 61730، IEC 62109 یا IEC 61400 را پذیرفته باشند پیدا نشد\nنیازمندِ تأیید\nفهرستِ استانداردهای ملی بارگذاری نشد\n\n\nIR-32\nوزارتِ نیرو معیار و استانداردِ تجهیزاتِ تجدیدپذیر را با اولویتِ ساختِ داخل تعیین می‌کند\nنیازمندِ تأیید\nاصلاحیهٔ ۱۴۰۳، مادهٔ ۷ (الف)؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد\n\n\nIR-49\nباتریِ سربی–اسیدیِ ایستگاهی (۴۸۶۸-۲۲) و سلولِ لیتیومیِ ثانویه (۶۶۱۸-۳) در فهرستِ استانداردهای اجباری‌اند\nتأییدشده\nفهرستِ استانداردهای اجباری (2026-06-30)\n\n\n\n\n\n\n\nمثال 55.10 (آنچه فهرست می‌گوید و آنچه نمی‌گوید) پرسش. از فهرست‌های اجباری برای تجهیزاتِ نیروگاهِ P چه می‌توان نتیجه گرفت؟\nپاسخ. ترانسفورماتورهای قدرت و کابل‌های فشارِ متوسطِ نیروگاه زیرِ استانداردهای اجباریِ ملی‌اند و گواهیِ انطباقِ ملی می‌خواهند (IR-30). همان فهرست استانداردِ ملیِ ۱۳۳۶۸ (معیارِ تلفاتِ ترانسفورماتورهای روغنیِ توزیعِ 25 kVA تا 25,000 kVA با ولتاژِ تجهیزِ تا 36 kV) را هم اجباری کرده است؛ اینکه قسمتِ مربوط به ترانسفورماتورهای ۳۳ کیلوولتیِ واحدها و ترانسفورماتورِ مصرفِ داخلی را بگیرد، از سازمانِ ملیِ استاندارد پرسیده می‌شود. اینورترِ 5.5 MVA، ماژول و توربین در این فهرست‌ها نیستند (IR-28، IR-29).\nتفسیر. «در فهرست نیست» یعنی «اجباری بودنش از این فهرست برنمی‌آید»، نه «هیچ الزامی ندارد». وزارتِ نیرو می‌تواند معیار تعیین کند (IR-32) و ضابطه‌های شرکتِ مدیریتِ شبکه هم ممکن است گواهی بخواهند (IR-05). برای هر تجهیز، پرسشِ «کدام گواهی برای ترخیص و اتصال لازم است» استعلام می‌شود. سفارش‌گذاری پیش از پاسخ، خطرِ ماندنِ کالا در گمرک را دارد.\n\n\n\n55.4.2 ردهٔ تجهیزات در برابرِ فهرست‌ها\nequipment classes of Plant P against the INSO mandatory lists\n  main and unit power transformers   IR-30\n      mandatory national standard\n  33 kV cables                       IR-30\n      mandatory national standard\n  battery cells (lithium)            IR-49\n      listed; scope for large ESS to confirm\n  UPS and station batteries (VRLA)   IR-49\n      mandatory national standard\n  PV inverters 5.5 MVA               IR-28\n      not on the list (list stops at 5 kW)\n  PV modules                         IR-29\n      not on the lists\n  wind turbines                      IR-29\n      not on the lists\n  3 classes need a national conformity certificate on the\n  evidence found; for the others 'not listed' is not 'no rule':\n  each goes into the questions to INSO (IR-31) before ordering\n\nمثال 55.11 (سه رده با گواهیِ ملی، چهار پرسش) پرسش. کدام رده‌های تجهیزِ نیروگاهِ P بنا بر شواهدِ یافته گواهیِ انطباقِ ملی می‌خواهند؟\nپاسخ. سه رده: ترانسفورماتورهای قدرت، کابل‌های ۳۳ کیلوولت و باتری‌های سربی–اسیدیِ ایستگاه و منبعِ بی‌وقفه. سلولِ لیتیومی در فهرست هست ولی اینکه دامنه‌اش سامانهٔ ذخیره‌سازِ بزرگ را می‌گیرد یا نه نیازمندِ تأیید است. اینورترِ بزرگ، ماژول و توربین در فهرست‌ها نیستند.\nتفسیر. برای سه ردهٔ اول، گواهیِ ملی در سفارشِ خرید شرط می‌شود و برنامهٔ زمانی‌اش در برنامهٔ تدارکات می‌آید (فصلِ ۳۹). برای چهار ردهٔ دیگر یک نامه به سازمانِ ملیِ استاندارد می‌رود، پیش از سفارش‌گذاری.\n\n\n\n55.4.3 کهنگیِ منبع‌ها\nsources of Iran older than 3 years or undated, on 2026-11-17\n  undated: 12 facts; older: 9 facts\n    IR-15: 24.5 years\n    IR-01: 15.7 years\n    IR-06: 15.7 years\n    IR-04: 4.0 years\n    IR-37: 4.0 years\n    IR-02: 3.0 years\n    IR-05: 3.0 years\n    IR-16: 3.0 years\n  an old text may still be in force, and a new one may exist\n  that the search did not reach: each gets a dated check\n\nمثال 55.12 (قانونِ پانزده‌ساله، اصلاحیهٔ دوساله) پرسش. چند گزاره منبعِ بی‌تاریخ یا قدیمی‌تر از سه سال دارند و این یعنی چه؟\nپاسخ. ۱۲ گزاره بی‌تاریخ‌اند (بیشترشان «پیدا نشد» هستند) و ۹ گزاره منبعِ قدیمی‌تر از سه سال دارند. قدیمی‌ترین ترجمهٔ غیررسمیِ قانونِ سرمایه‌گذاریِ خارجی است و پس از آن مادهٔ ۶۱ از ۱۳۸۹.\nتفسیر. قانونِ قدیمی ممکن است هنوز حاکم باشد. مادهٔ ۶۱ پایهٔ قانونیِ خریدِ تضمینی است و اصلاحیه‌های بعدی آن را برنداشته‌اند. ولی هر متنِ قدیمی یک وارسیِ تاریخ‌دار می‌خواهد که اصلاحیه یا جایگزینِ تازه‌ای ندارد. برای ایران، وارسیِ متنِ تلفیقی در سامانهٔ رسمیِ قوانین بخشی از سابقهٔ جست‌وجوست (بخش 54.3.6).\n\n\n\n55.4.4 دفترِ شاهدِ پروژه\nدفترِ انطباقِ P–ایران همان ده ستونِ فصلِ ۵۴ را دارد (بخش 54.4.1). برای هر گزارهٔ این فصل یک سطر باز می‌شود و ستونِ «منبع» شمارهٔ مصوبه، تاریخِ شمسی و میلادی، نشانیِ نسخه‌ای که خوانده شده و تاریخِ دسترسی را نگه می‌دارد. برای ایران دو ستونِ دیگر هم کمک می‌کند: زبانِ متنِ خوانده‌شده (همهٔ مصوبه‌ها فارسی‌اند و خلاصه‌های انگلیسی منبع نیستند) و راهِ دسترسی (وبگاهِ مرجع، پایگاهِ مرکزِ پژوهش‌های مجلس، روزنامهٔ رسمی).\n\n\n\n\n\n\nراهنماییخودآزمایی «پ»\n\n\n\n\nکدام تجهیزاتِ نیروگاه زیرِ استانداردِ اجباریِ ملی‌اند؟\n«در فهرست نیست» چه نتیجه‌ای را اجازه می‌دهد و چه نتیجه‌ای را نه؟\nچرا خلاصهٔ انگلیسیِ یک مصوبه منبع نیست؟\nدو ستونی که دفترِ ایران به ده ستونِ فصلِ ۵۴ می‌افزاید کدام‌اند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-d",
    "href": "chapters/55-iran-dossier.html#sec-ch55-d",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.5 ت. تمرینِ پرونده",
    "text": "55.5 ت. تمرینِ پرونده\nمثال‌های کارشدهٔ فصل. چهار تمرین روی نیروگاهِ P–ایران: نقشهٔ تأییدها با برچسب و مسیرِ بحرانی، ردیابیِ سه الزامِ منبع‌دار (یکی از منبع تا محاسبه، نقشه، بندِ سفارش، آزمون و تأیید)، بازبینیِ آنچه یک گواهیِ تجهیز نشان نمی‌دهد، و فهرستِ داده‌هایی که مطالعه‌های شبکه می‌خواهند. هر چهار با دفترِ گزاره‌های بخش‌های پیشین کار می‌کنند و مدت‌ها آموزشی‌اند (A-552).\n\n55.5.1 نقشهٔ تأییدها و دروازه‌ها\napproval map of Plant P - Iran (durations are TEACHING values)\n  step  status             months  slack  authority\n  S1    verified              2.0    0.0  SATBA\n        eligibility and technical competence (SATBA)\n  S2    to-confirm            4.0    0.0  SATBA, Agri. Jihad\n        national land allocation and land-use change\n  S3    to-confirm            0.5    0.0  Department of Environment\n        DOE inquiry after allocation (one week)\n  S4    to-confirm            2.0    0.0  SATBA / province\n        construction permit\n  S5    to-confirm            6.0    1.5  regional company / IGMC\n        connection application and studies\n  S6    to-confirm            2.0    1.5  Tavanir / regional\n        connection agreement or commitment letter\n  S7    project-dependent     3.0    2.5  regional water co.\n        water-use permit for construction and cleaning\n  S8    to-confirm            3.0    0.0  SATBA / Energy Exchange\n        sale route: Art 61 contract, green board or bilateral\n  S9    to-confirm            2.0    1.0  MIMT / Central Bank\n        import-order registration and FX allocation\n  time to the last approval: 11.5 months; critical path:\n    S1 &gt; S2 &gt; S3 &gt; S4 &gt; S8\n  steps not verified: 8 of 9; on the critical path: S2, S3, S4, S8\n  a step that is not verified on the critical path is the first\n  written clarification to send\n\n\n\n\n\n\nشکل 55.4: نقشهٔ تأییدهای نیروگاهِ P–ایران از راست به چپ. سبز: منبعِ تأییدشده؛ قرمزِ خط‌چین: نیازمندِ تأیید؛ بنفش: وابسته به پروژه. پیکانِ پررنگ مسیرِ بحرانی است. مدت‌ها آموزشی‌اند.\n\n\n\n\nمثال 55.13 (مسیرِ بحرانی از زمین می‌گذرد) پرسش. با مدت‌های آموزشی، آخرین تأیید کِی به دست می‌آید، مسیرِ بحرانی کدام است و کدام گامِ تأییدنشده روی آن است؟\nپاسخ. پس از ۱۱٫۵ ماه. مسیرِ بحرانی صلاحیت، واگذاریِ زمین، استعلامِ محیط‌زیستی، پروانهٔ احداث و راهِ فروش است (S1، S2، S3، S4، S8). از نُه گام هشت تأییدنشده‌اند و چهار گامِ S2، S3، S4 و S8 روی مسیرِ بحرانی‌اند؛ تنها گامِ تأییدشده صلاحیت (S1) است (شکل 55.4).\nتفسیر. نخستین کار خواندنِ متنِ رسمیِ آیین‌نامهٔ ۱۴۰۵ است، چون زمین، استعلامِ محیط‌زیستی و راهِ فروش (S2، S3، S8) بر متنِ جایگزین‌شده تکیه داشتند. سپس استعلامِ کتبی دربارهٔ پروانهٔ احداث: کدام مرجع، کدام مدارک، چه مدت، و آیا واقعاً به استان‌ها واگذار شده (IR-13). مسیرِ اتصال (S5 و S6) ۱٫۵ ماه شناوری دارد، ولی هر دو گامش نیازمندِ تأیید است. اگر مطالعه‌ها بیش از ۷٫۵ ماه طول بکشند، اتصال بحرانی می‌شود. مدت‌ها آموزشی‌اند. ساختار و برچسب‌ها از منبع‌ها می‌آیند.\n\n\n\n55.5.2 برنامهٔ ماه‌به‌ماه\nmonth-by-month plan from the approval map (teaching durations)\n  step  start  finish  what\n  S1      0.0     2.0  eligibility and technical competence (SATBA)\n  S2      2.0     6.0  national land allocation and land-use change\n  S5      2.0     8.0  connection application and studies\n  S3      6.0     6.5  DOE inquiry after allocation (one week)\n  S7      6.0     9.0  water-use permit for construction and cleaning\n  S4      6.5     8.5  construction permit\n  S6      8.0    10.0  connection agreement or commitment letter\n  S8      8.5    11.5  sale route: Art 61 contract, green board or bilateral\n  S9      8.5    10.5  import-order registration and FX allocation\n  month 0: S1 and every letter of section D;\n  the written answers decide whether these months hold\n\nمثال 55.14 (ماهِ صفر: یک درخواست و پانزده نامه) پرسش. با مدت‌های آموزشی، هر گام کِی آغاز و کِی تمام می‌شود و در ماهِ صفر چه کاری آغاز می‌شود؟\nپاسخ. در ماهِ صفر فقط S1 (صلاحیت نزدِ ساتبا) آغاز می‌شود و همراهِ آن همهٔ نامه‌های بخشِ ت. واگذاریِ زمین و مطالعهٔ اتصال در ماهِ ۲ آغاز می‌شوند. استعلامِ محیط‌زیستی و پروانهٔ آب در ماهِ ۶، پروانهٔ احداث در ماهِ ۶٫۵، و راهِ فروش و ثبتِ سفارش در ماهِ ۸٫۵. آخرین گام در ماهِ ۱۱٫۵ تمام می‌شود.\nتفسیر. این جدول از همان شبکهٔ مسیرِ بحرانی می‌آید (بخش 55.5.1). ماه‌ها آموزشی‌اند، ترتیب نه. پاسخِ هر نامه ممکن است یک گام را جابه‌جا کند یا گامِ تازه‌ای بیفزاید، و جدول با هر پاسخ دوباره ساخته می‌شود.\n\n\n\n55.5.3 ردیابیِ سه الزام\ntraces of sourced requirements - Iran\n  IR-30: power transformers to the mandatory national standard\n    source       INSO mandatory list: power transformers, INSO 2620-1\n    design       ch 25/43 rating and losses calc; one-line PLP-ELE-DWG-0005\n    procurement  order clause: INSO conformity certificate before shipping\n    construction certificate checked at receipt, before the transformer is set\n    test         factory tests (ch 43) plus any national test INSO requires\n    approval     INSO certificate; customs clearance; owner's acceptance\n    retained     certificate, test reports, receipt record (ch 50 handover)\n    open stages: 0 of 7\n  IR-43: DOE inquiry instead of an EIA study (wind/solar &gt; 100 MW)\n    source       renewables bylaw Art 5, 1402/12/23 (text read 2026-11-17)\n    design       layout outside the setbacks (IR-45); habitat screen (ch 33)\n    procurement  E&S consultant scope: inquiry file, not a full EIA\n    construction works start only after the inquiry answer or silence\n    test         not applicable: a permit, not a technical test\n    approval     DOE answer, or a week of silence (amendment)\n    retained     inquiry letter, delivery proof, answer or silence date\n    open stages: 0 of 7\n  IR-05: comply with IGMC grid-stability standards\n    source       Art 4 bylaw Art 6 - but WHICH standards? (IR-19 to-confirm)\n    design       OPEN\n    procurement  OPEN\n    construction OPEN\n    test         OPEN\n    approval     OPEN\n    retained     OPEN\n    open stages: 6 of 7\n\nمثال 55.15 (ترانسفورماتور، از فهرستِ اجباری تا پروندهٔ تحویل) پرسش. الزامِ استانداردِ اجباریِ ملی برای ترانسفورماتورِ قدرت (IR-30) را از منبع تا محاسبه، نقشه، بندِ سفارش، آزمون، تأیید و نگهداریِ شاهد دنبال کنید.\nپاسخ. هر هفت مرحله یک سابقهٔ نام‌برده دارند:\n\nمنبع: فهرستِ استانداردهای اجباریِ سازمانِ ملیِ استاندارد، ردیفِ ترانسفورماتورِ قدرت (استانداردِ ملیِ ۲۶۲۰-۱).\nطراحی: محاسبهٔ نامی و تلفاتِ ترانسفورماتورِ اصلی (فصل‌های ۲۵ و ۴۳) و نمودارِ تک‌خطیِ پست (PLP-ELE-DWG-0005، فصلِ ۲۳).\nتدارکات: بندی در سفارش که گواهیِ انطباقِ ملی را پیش از حمل شرط می‌کند.\nساخت: وارسیِ گواهی هنگامِ رسیدن، پیش از نصبِ ترانسفورماتور روی فونداسیون.\nآزمون: آزمون‌های کارخانه (فصلِ ۴۳) و هر آزمونِ ملی که سازمانِ استاندارد بخواهد.\nتأیید: گواهیِ سازمانِ استاندارد، ترخیصِ گمرکی و پذیرشِ مالک.\nنگهداری: گواهی، گزارش‌های آزمون و سابقهٔ رسیدن در بستهٔ تحویل (فصلِ ۵۰).\n\nتفسیر. این ردیابی در مرحلهٔ طراحی یک برنامه است: هر مرحله سابقهٔ نام‌برده‌ای دارد که هنوز ساخته نشده، و بستن با تولیدِ آن سابقه‌ها رخ می‌دهد. دو پرسش در آن باز است: آیا سازمانِ استاندارد آزمونی جز آزمون‌های کارخانه می‌خواهد (IR-31)، و آیا گواهی باید پیش از حمل صادر شود یا در گمرک. هر دو در نامهٔ سازمانِ استاندارد هستند (بخش 55.5.12). این همان مثالِ کارشدهٔ فصلِ ۵۴ است (بخش 54.5)، این بار روی یک منبعِ واقعی.\n\n\nمثال 55.16 (یکی بسته‌شدنی، یکی در منبع گیر کرده) پرسش. ردیابیِ IR-43 (استعلامِ محیط‌زیستی به جای مطالعهٔ ارزیابی) و IR-05 (رعایتِ ضابطه‌های پایداریِ شبکه) چقدر جلو می‌روند؟\nپاسخ. IR-43 از هفت مرحله فقط مرحلهٔ «آزمون» را ندارد، که برای یک مجوز کاربرد ندارد و دلیلش نوشته شده است. پس ردیابی بسته‌شدنی است: نامهٔ استعلام، رسیدِ تحویل، و پاسخ یا تاریخِ پایانِ یک هفته سکوت. IR-05 در همان مرحلهٔ منبع گیر کرده است: قانون رعایتِ ضابطه‌ها را می‌خواهد، ولی کدام ضابطه‌ها پیدا نشد (IR-19). شش مرحله باز می‌مانند.\nتفسیر. الزامی که متنش «رعایتِ ضابطه‌های …» می‌گوید و ضابطه‌ها را نمی‌آورد، الزامِ کامل نیست، بلکه ارجاعی است که باید دنبال شود. تا ضابطه‌ها نرسند، طراحیِ اتصال روی الزام‌های آموزشیِ فصلِ ۲۸ می‌ماند و این در دفتر صریح نوشته می‌شود. طراحی به این دلیل متوقف نمی‌شود، ولی هر فرضِ آن صاحب و تاریخ دارد.\n\n\n\n55.5.4 آنچه یک گواهی نشان نمی‌دهد\nwhat an equipment certificate shows for Plant P - Iran\n  certificate: maker's type certificate of the 5.5 MVA PV inverter (ch 44)\n  shown      model\n             certificate PCI-5500, project PCI-5500\n  shown      standard and edition\n             certificate IEC 62109-1:2010, project IEC 62109-1:2010\n  shown      test: safety\n  shown      test: EMC\n  shown      test: unit fault ride-through\n  NOT SHOWN  test: national requirement (if any)\n  NOT SHOWN  site ambient\n             tested to 45 C, site 50 C\n  NOT SHOWN  site altitude\n             tested to 1000 m, site 1500 m\n  shown      valid on delivery\n             valid to 2029-06-30, delivery 2028-01-15\n  shown      issuer accredited for the scope\n             test lab accredited (scope listed)\n  NOT SHOWN  reactive power at the POC\n             plant level: a product certificate cannot show it\n  NOT SHOWN  plant ride-through\n             plant level: a product certificate cannot show it\n  not shown: 5 of 12 items\n  national rule: INSO's mandatory import list names solar inverters up to 5 kW\n    (IR-28); a 5.5 MVA unit is not on it - whether another national rule\n    applies is to-confirm (IR-31)\n\nمثال 55.17 (گواهیِ معتبر، پرسشِ باز) پرسش. گواهیِ نوعیِ اینورترِ 5.5 MVA برای P–ایران چه چیزهایی را نشان نمی‌دهد؟\nپاسخ. پنج از دوازده بند: الزامِ ملی (اگر باشد)، دمای محیطِ 50 درجه (آزمون تا 45)، ارتفاعِ 1500 m (آزمون تا 1000 m)، و دو بندِ سطحِ نیروگاه: توانِ راکتیو در نقطهٔ اتصال و گذرِ نیروگاه از خطا.\nتفسیر. گواهیِ محصول هرگز رفتارِ نیروگاه در نقطهٔ اتصال را نشان نمی‌دهد. آن با مطالعه و آزمونِ نیروگاه نشان داده می‌شود (فصل 50). دما و ارتفاع با کاهشِ توانِ سازنده یا آزمونِ تکمیلی بسته می‌شوند (فصل 44). بندِ ملی به IR-28 و IR-31 برمی‌گردد: فهرستِ اجباری تا 5 kW است و قاعدهٔ دیگری پیدا نشد.\n\n\n\n55.5.5 داده‌هایی که مطالعه‌های شبکه می‌خواهند\ngrid-study inputs for Plant P - Iran: what the public\nsources give against what the studies need (ch 28 register)\n  needed 12; complete 17%; missing 10; too weak 0\n    missing: fault levels max and min at the POC\n    missing: network equivalent for dynamic studies\n    missing: substation and line capacity available\n    missing: remote-end protection and reclosing\n    missing: background harmonics and allocation\n    missing: reactive power requirement\n    missing: fault ride-through requirement\n    missing: frequency response requirement\n    missing: telemetry list and protocol\n    missing: revenue metering specification\n  the request goes to: IGMC and the regional company, in writing\n\nمثال 55.18 (نامه‌ای با ده پرسش) پرسش. منبع‌های عمومی چه سهمی از ورودی‌های مطالعهٔ شبکه را می‌دهند؟\nپاسخ. دو از دوازده (17 %): ولتاژِ اتصال (در حدِ نام‌بردن، از منبعِ ثانوی) و قاعدهٔ کلیِ کاهشِ تولید. ده ورودی هیچ منبعِ عمومی ندارند: سطحِ اتصالِ کوتاه، مدلِ معادلِ شبکه، ظرفیتِ پست و خط، حفاظتِ سرِ دیگر، هارمونیکِ زمینه، الزام‌های توانِ راکتیو و گذر از خطا و بسامد، فهرستِ دورسنجی و مشخصاتِ کنتور.\nتفسیر. این ده پرسش نامهٔ درخواستِ داده به شرکتِ مدیریتِ شبکه و شرکتِ برقِ منطقه‌ای را می‌سازد، با تاریخِ ارسال و سنی که در دفترِ استعلام‌ها شمرده می‌شود (بخش 54.4.5). همان ثبتِ سی‌قلمیِ فصلِ ۲۸ (بخش 28.2.3) قالبِ آن است. مطالعه‌ای که پیش از پاسخ آغاز شود روی فرض اجرا می‌شود و هر فرض با نتیجه‌ای که ممکن است عوض کند ثبت می‌شود.\n\n\n\n55.5.6 تفسیرهایی که کتبی می‌خواهند\ninterpretations the Iran dossier needs in writing\n  IN-01 (IR-43) is a hybrid of 60 MW wind + 50 MW PV one plant or two?\n      decides: 100 MW threshold for the environmental route\n  IN-02 (IR-26) may a company with foreign shareholders take national land?\n      decides: who can hold the land lease\n  IN-03 (IR-18) what is 'network capacity' and who declares it?\n      decides: curtailment without compensation\n  IN-04 (IR-24) what counts as works started within a year?\n      decides: loss of the land before financial close\n  IN-05 (IR-43) does silence after a week cover every inquiry?\n      decides: start of works without a written answer\n  IN-06 (IR-18) how does the financing law limit the no-fee rule?\n      decides: transmission charges in the model\n  6 readings; none may be settled by the design team -\n  each is a written question to the authority or counsel (ch 54 C)\n\nمثال 55.19 (شش خوانش، هیچ‌کدام با تیمِ طراحی) پرسش. کدام خوانش‌ها در پروندهٔ ایران پیش از تصمیم پاسخِ کتبی می‌خواهند؟\nپاسخ. شش خوانش: یک یا دو نیروگاه بودنِ ترکیبِ بادی و خورشیدی، صلاحیتِ شرکتِ با سهامِ خارجی برای زمینِ ملی، معنای «ظرفیتِ شبکه»، معنای «آغازِ کار در یک سال»، دامنهٔ «سکوت به معنای موافقت»، و قیدِ قانونِ تأمینِ مالی بر انتقالِ بی‌هزینه.\nتفسیر. هر خوانش تصمیمی را جابه‌جا می‌کند: مسیرِ محیط‌زیستی، دارندهٔ اجارهٔ زمین، کاهشِ تولیدِ بی‌جبران، از دست رفتنِ زمین پیش از بستنِ مالی، آغازِ کار بی پاسخِ کتبی، و هزینهٔ انتقال در مدل. تیمِ طراحی هیچ‌کدام را خودش نمی‌بندد. هر کدام پرسشِ کتبی به مرجع یا مشاور می‌شود و پاسخ در دفترِ تفسیرها می‌نشیند (بخش 54.4.4).\n\n\n\n55.5.7 دفترِ موردهای حل‌نشده\nunresolved-issue log - Iran: 30 items, by whom to ask\n  SATBA                                         12\n  IGMC                                           3\n  Ministry of Energy                             2\n  regional electricity company                   2\n  Cabinet secretariat / SATBA                    1\n  Civil Aviation Organization                    1\n  Organization for Investment (OIETAI)           1\n  regional water company                         1\n  local counsel                                  1\n  INSO                                           1\n  SATBA / local counsel                          1\n  local tax advisor                              1\n  Department of Environment                      1\n  Department of Environment / counsel            1\n  Ministry of Cultural Heritage                  1\n  each item: a written request, a date sent, an owner, and the\n  decision it holds up (ch 54 C)\n\nمثال 55.20 (۳۰ پرسش، پانزده نشانی) پرسش. موردهای حل‌نشده به کدام نشانی‌ها می‌روند؟\nپاسخ. ۳۰ مورد (۲۸ نیازمندِ تأیید و ۲ وابسته به پروژه) به پانزده نشانی. بیشترینِ آن‌ها با ساتبا است (۱۲، از جمله نُه گزاره‌ای که باید در آیین‌نامهٔ تازه دوباره خوانده شوند)، سپس شرکتِ مدیریتِ شبکه (۳) و وزارتِ نیرو و شرکتِ برقِ منطقه‌ای (هر کدام ۲).\nتفسیر. پرسش‌هایی که به یک نشانی می‌روند در یک نامه جمع می‌شوند و نامه شماره، تاریخ و صاحب دارد. پرسش‌های حقوقی و مالیاتی به مشاورِ صلاحیت‌دارِ محلی می‌روند، نه به مرجعِ اجرایی. برای پرسش‌هایی که منبعِ ثانوی دارند، نخست باید متنِ رسمی پیدا شود. گاهی پاسخ همان متن است.\n\n\n\n55.5.8 اگر آیین‌نامه منقضی شده باشد\nif the 1402 bylaw lapsed (IR-10) - and with it its amendment\n  records resting on the bylaw: 9\n    IR-23: ch 14 land register\n    IR-23: ch 22 land parcels\n    IR-24: ch 21 land lease in opex\n    IR-24: ch 49 start of works\n    IR-43: ch 33 E&S plan\n    IR-43: approval map S3\n    IR-45: ch 14 setback layers\n    IR-45: ch 30 layout\n    IR-46: ch 33 land and livelihood plan\n  records resting on the 1403 amendment: 3\n    IR-18: ch 21 transmission charges = 0\n    IR-36: ch 21 sale-route scenarios\n    IR-39: ch 39 import and FX plan\n  one written answer (in force? extended? replaced?) decides\n  12 records across six chapters: the first letter\n  to the Cabinet secretariat and SATBA\n\nمثال 55.21 (یک پاسخ، دوازده سابقه) پرسش. آیین‌نامهٔ ۱۴۰۲ پس از دو سال منقضی شد و بنا بر خبرها آیین‌نامهٔ ۱۴۰۵ جایگزینش شده است. کدام سابقه‌های نیروگاهِ P–ایران دوباره باز می‌شوند؟\nپاسخ. نُه سابقه که بر خودِ آیین‌نامه تکیه دارند (دفترِ زمین، اجاره در هزینهٔ بهره‌برداری، برنامهٔ محیط‌زیستی و اجتماعی، لایه‌های حریم، جبران) و سه سابقه که بر اصلاحیهٔ آن تکیه دارند (هزینهٔ انتقال، راه‌های فروش، برنامهٔ واردات و ارز). روی هم ۱۲ سابقه در شش فصل.\nتفسیر. این همان ارزیابیِ اثرِ ویرایشِ فصلِ ۵۴ است (بخش 54.4.7)، این بار برای انقضای یک سند. یک نامهٔ کوتاه («آیا آیین‌نامه حاکم است، تمدید شده یا جایگزین دارد؟») ارزشمندترین نامهٔ پرونده است، چون پاسخش دوازده سابقه را یک‌جا تأیید یا باز می‌کند.\n\n\n\n55.5.9 نامه‌های پرسش\nwritten questions, one letter per addressee\n  to SATBA (12):\n    IR-03: SATBA's current official name (two forms in texts)\n    IR-07: regional company CEOs issue permits with governorates\n    IR-13: SATBA construction permit; steps devolved to provinces\n    IR-18: transmission open for sale/export; no transmission fees\n    IR-23: national land allocated for wind/solar via SATBA and Agri. Jihad\n    IR-24: lease capped at 20 % of land value; land back if idle 1 year\n    IR-32: MoE sets criteria for renewable equipment, domestic priority\n    IR-36: output belongs to the investor; no mandated prices\n    IR-39: FX and rial financing package; import orders to 30,000 MW\n    IR-43: wind/solar above 100 MW: no EIA study, DOE inquiry instead\n    IR-45: setbacks: gas, power, roads, heritage, passive defence\n    IR-46: land applicant pays compensation and improvements\n  to IGMC (3):\n    IR-19: no published grid code or wind/PV connection document found\n    IR-20: metering, SCADA and 'visibility' rules: specification not found\n    IR-33: no ancillary-service product for wind/PV published\n  to Ministry of Energy (2):\n    IR-08: electricity market regulatory board: mandate not found\n    IR-12: regulatory framework of amendment Art 12: adopted?\n  to regional electricity company (2):\n    IR-16: industry plants: adjacent substation and line by developer\n    IR-17: connection voltages 63/230/400 kV named; 132 kV not found\n  to Cabinet secretariat / SATBA (1):\n    IR-10: that bylaw lapsed ~Mar 2026; replaced 1405/2/30 (news)\n  to Civil Aviation Organization (1):\n    IR-14: aviation obstacle rule for wind turbines not found\n  to Organization for Investment (OIETAI) (1):\n    IR-15: foreign investment through the investment organisation\n  to regional water company (1):\n    IR-22: which regional water company; water for cleaning\n  to local counsel (1):\n    IR-26: foreign persons eligible for land allocation?\n  to INSO (1):\n    IR-31: national adoptions of IEC 61215/61730/62109/61400 not found\n  to SATBA / local counsel (1):\n    IR-38: utility-scale PPA term, currency, indexation, security\n  to local tax advisor (1):\n    IR-42: renewable tax and customs exemptions\n  to Department of Environment (1):\n    IR-44: new EIA bylaw 1405 lists wind/solar of 300 MW and above\n  to Department of Environment / counsel (1):\n    IR-47: consultation or resettlement rule below 300 MW not found\n  to Ministry of Cultural Heritage (1):\n    IR-48: cultural-heritage clearance procedure\n\nمثال 55.22 (پانزده نامه، نه پانزده تماس) پرسش. پرسش‌های بازِ پرونده چگونه به نامه تبدیل می‌شوند؟\nپاسخ. هر نشانی یک نامه می‌گیرد با شناسهٔ همهٔ گزاره‌هایی که به آن مربوط است: ساتبا سه پرسش، شرکتِ مدیریتِ شبکه سه پرسش، وزارتِ نیرو و شرکتِ برقِ منطقه‌ای هر کدام دو پرسش، و یازده نشانیِ دیگر هر کدام یک پرسش.\nتفسیر. نامه شمارهٔ ارسال و تاریخ دارد و در دفترِ استعلام‌ها سنش شمرده می‌شود (بخش 54.4.5). تماسِ تلفنی جای آن را نمی‌گیرد، چون پاسخِ شفاهی شاهد نیست (بخش 54.4.4). پرسش‌هایی که به مشاورِ حقوقی یا مالیاتی می‌روند نامه نیستند، بلکه درخواستِ نظرِ کتبیِ تاریخ‌دارند.\n\n\n\n55.5.10 دفترِ ریسکِ کشوری\ncountry risk register of Plant P - Iran (TEACHING scores 1-5)\n  id   L  I  score  owner             fact\n  R06  4  5     20  counsel           IR-40\n       sanctions block equipment, payment or lenders\n  R08  4  5     20  commercial lead   IR-38\n       PPA terms unknown, revenue a range\n  R02  4  4     16  grid engineer     IR-17\n       connection voltage other than 132 kV\n  R01  3  4     12  permitting lead   IR-10\n       the 1402 bylaw lapsed, routes reopen\n  R03  4  3     12  grid engineer     IR-19\n       no published connection requirements\n  R07  3  4     12  finance lead      IR-39\n       FX allocation for imports delayed\n  R04  2  5     10  permitting lead   IR-24\n       land returned if works do not start in a year\n  R05  3  3      9  commercial lead   IR-18\n       curtailment 'within capacity' without pay\n  R09  3  3      9  procurement       IR-31\n       national certificate needed after ordering\n  R10  2  3      6  E&S manager       IR-48\n       heritage find during works, no procedure\n  score 16 and above: R06, R08, R02 - each carries an action\n  (a letter, a design option, counsel) and a date; the scores\n  are teaching values, the facts behind them are sourced\n\n\n\n\n\n\nشکل 55.5: دفترِ ریسکِ کشوریِ P–ایران روی شبکهٔ احتمال و اثر (امتیازهای آموزشی). خانه‌های قرمز امتیازِ ۱۶ و بیشتر دارند.\n\n\n\n\nمثال 55.23 (سه ریسکِ بزرگ، سه اقدامِ متفاوت) پرسش. کدام ریسک‌های پروندهٔ ایران بالاترین امتیاز را دارند و اقدامِ هر کدام چیست؟\nپاسخ. با امتیازهای آموزشی: تحریم‌ها (R06) و نامعلوم بودنِ شرط‌های قرارداد (R08) هر کدام ۲۰، و ولتاژِ اتصال (R02) ۱۶ (شکل 55.5). اقدامِ اولی نظرِ مشاورِ صلاحیت‌دار در تحریم است، دومی نامه به ساتبا و مشاورِ حقوقی و سناریوهای درآمد، و سومی نامه به شرکتِ برقِ منطقه‌ای همراه با نگه‌داشتنِ دو گزینهٔ طراحی.\nتفسیر. امتیازها آموزشی‌اند و پشتِ هر ریسک یک گزارهٔ منبع‌دار است. دفترِ ریسکِ کشوری همان دفترِ ریسکِ فصلِ ۲۲ است (فصل 22)، با این تفاوت که هر سطر شناسهٔ گزاره‌اش را دارد و با پاسخِ هر نامه به‌روز می‌شود.\n\n\n\n55.5.11 پاسخ‌ها و پیامدهایشان\nهر نامه پاسخی می‌گیرد و هر پاسخ چیزی را در طراحی، برنامه یا مدل جابه‌جا می‌کند. جدولِ زیر پیامدِ هر پاسخِ ممکن را از پیش می‌نویسد تا وقتی پاسخ رسید، کار فقط اجرای یک شاخه باشد.\n\n\n\nجدول 55.8: پیامدِ پاسخ‌های ممکن به پرسش‌های اصلیِ پرونده\n\n\n\n\n\n\n\n\n\n\nپرسش\nاگر پاسخ این باشد\nپیامد برای P–ایران\n\n\n\n\nولتاژِ اتصال (IR-17)\n۲۳۰ کیلوولت\nترانسفورماتورِ اصلیِ ۲۳۰ به ۳۳، کلیدخانهٔ ۲۳۰، جریانِ کمتر (بخش 55.3.2)\n\n\n\n۶۳ کیلوولت\nجریانِ دو برابر، رسانا و کلیدِ بزرگ‌تر، شاید دو مدار\n\n\nاعتبارِ آیین‌نامهٔ ۱۴۰۲ (IR-10)\nتمدید شده\nدوازده سابقه تأیید می‌شوند (بخش 55.5.8)\n\n\n\nمنقضی و جایگزین شده\nزمین، محیط‌زیست، حریم و انتقال با سندِ تازه دوباره وارسی می‌شوند\n\n\nیک یا دو نیروگاه (IN-01)\nیک نیروگاهِ ۱۱۰ مگاواتی\nمسیرِ استعلامِ محیط‌زیستی\n\n\n\nدو نیروگاه\nمسیرِ هر کدام جدا وارسی می‌شود\n\n\nضابطه‌های اتصال (IR-19)\nسندِ منتشرشده با عدد\nردیابی مانندِ فصلِ ۵۴ (بخش 54.5)\n\n\n\n«طبقِ مطالعه»\nالزام‌ها از مطالعهٔ بهره‌بردار می‌آیند و در قراردادِ اتصال نوشته می‌شوند\n\n\nشرط‌های قرارداد (IR-38)\nقراردادِ مادهٔ ۶۱ با قیمتِ معین\nیک حالتِ مبنا در مدل\n\n\n\nفقط تابلوی سبز یا دوجانبه\nبازهٔ قیمت و ریسکِ بازار در مدل\n\n\n\n\n\n\n\nمثال 55.24 (پاسخ می‌رسد، شاخه از پیش نوشته شده است) پرسش. اگر شرکتِ برقِ منطقه‌ای ولتاژِ ۲۳۰ کیلوولت را تعیین کند، چه چیزهایی در پروندهٔ P عوض می‌شوند؟\nپاسخ. نسبتِ ترانسفورماتورهای اصلی، ردهٔ کلیدخانه و حفاظتِ سمتِ فشارِ قوی، رسانای خط و مطالعه‌های اتصالِ کوتاه. جریانِ صادرات 264 A می‌شود، در برابرِ 460 A در ۱۳۲ کیلوولت.\nتفسیر. پرونده‌ای که پیامدِ هر پاسخ را از پیش نوشته باشد، با رسیدنِ پاسخ یک تصمیمِ آماده دارد، نه یک پرسشِ تازه. این همان «طراحی که با تغییرِ فرض چگونه عوض می‌شود» است که فصلِ ۵۹ در دفاعِ پایانی می‌خواهد.\n\n\n\n55.5.12 متنِ چهار نامه\nنامه‌ها کوتاه، شماره‌دار و با ارجاع به سند نوشته می‌شوند. چهار نمونه:\nبه شرکتِ مدیریتِ شبکهٔ برقِ ایران. «موضوع: درخواستِ ضابطه‌ها و داده‌های اتصالِ نیروگاهِ ترکیبیِ بادی–خورشیدیِ حدودِ ۱۰۰ مگاوات. با استناد به مادهٔ ۶ آیین‌نامهٔ اجراییِ مادهٔ ۴ قانونِ رفعِ موانعِ توسعهٔ صنعتِ برق، خواهشمند است: (۱) فهرست و ویرایشِ ضابطه‌های پایداریِ شبکه که برای اتصالِ نیروگاهِ بادی و خورشیدی لازم‌الرعایه است؛ (۲) الزام‌های توانِ راکتیو، گذر از خطا و پاسخِ بسامدی؛ (۳) فهرستِ دورسنجی و پروتکلِ مرکزِ کنترل؛ (۴) مشخصاتِ کنتور و شرطِ رؤیت‌پذیری؛ (۵) قاعده‌های کاهشِ تولید؛ را اعلام فرمایید.»\nبه شرکتِ برقِ منطقه‌ای. «موضوع: ولتاژ و پستِ اتصال. خواهشمند است: (۱) ولتاژ و پستِ پیشنهادیِ اتصال؛ (۲) ظرفیتِ در دسترسِ پست و خط؛ (۳) سطحِ اتصالِ کوتاهِ بیشینه و کمینه و مدلِ معادلِ شبکه؛ (۴) طرحِ حفاظت و وصلِ دوبارهٔ سرِ دیگر؛ (۵) هارمونیکِ زمینه و سهمِ مجاز؛ (۶) تقسیمِ دامنه و هزینهٔ تأسیساتِ اتصال؛ را اعلام فرمایید.»\nبه ساتبا. «موضوع: پروانهٔ احداث و قراردادِ خرید. خواهشمند است: (۱) نامِ رسمیِ کنونیِ سازمان؛ (۲) مرجع، مدارک و مدتِ صدورِ پروانهٔ احداث و وضعیتِ واگذاری به استان‌ها؛ (۳) شرط‌های قراردادِ خریدِ نیروگاهِ بزرگ (مدت، ارز، شاخص‌گذاری، ضمانتِ پرداخت، جبرانِ کاهشِ تولید)؛ (۴) اعتبارِ کنونیِ آیین‌نامهٔ رفعِ موانعِ احداثِ نیروگاه‌های تجدیدپذیر؛ را اعلام فرمایید.»\nبه سازمانِ ملیِ استاندارد. «موضوع: گواهیِ انطباقِ تجهیزاتِ نیروگاه. خواهشمند است برای این رده‌ها اعلام فرمایید که آیا استانداردِ اجباری یا شرطِ ترخیص دارند و کدام استانداردِ ملی: اینورترِ فتوولتائیکِ بالای ۵ کیلووات، ماژولِ فتوولتائیک، توربینِ بادی، سامانهٔ ذخیره‌سازِ لیتیومی.»\n\nمثال 55.25 (نامه‌ای که به سند ارجاع می‌دهد) پرسش. چرا نامه به شرکتِ مدیریتِ شبکه با ارجاع به مادهٔ ۶ آیین‌نامه آغاز می‌شود؟\nپاسخ. چون آن ماده رعایتِ ضابطه‌های این شرکت را لازم می‌کند (IR-05) و درخواست را از یک پرسشِ کلی به اجرای یک تکلیفِ قانونی تبدیل می‌کند.\nتفسیر. نامه‌ای که به سند ارجاع دهد، پاسخِ مشخص‌تری می‌گیرد و پاسخش در دفترِ انطباق به همان سطر وصل می‌شود. متن‌های بالا نمونهٔ آموزشی‌اند. نامهٔ واقعی را تیمِ محلی با قالب و نشانیِ اداریِ درست می‌نویسد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ت»\n\n\n\n\nبا مدت‌های آموزشی، آخرین تأیید کِی است و کدام گامِ تأییدنشده روی مسیرِ بحرانی است؟\nچرا مرحلهٔ «آزمون» در ردیابیِ یک مجوز «کاربرد ندارد» است و نه «باز»؟\nالزامی که فقط به «ضابطه‌های مرجعِ دیگر» ارجاع می‌دهد چگونه ثبت می‌شود؟\nپنج بندی که گواهیِ اینورتر نشان نمی‌دهد را نام ببرید.\nنامهٔ درخواستِ داده به چه کسی و با چه پرسش‌هایی می‌رود؟\nچرا پرسش‌های حقوقی به مرجعِ اجرایی فرستاده نمی‌شوند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-e",
    "href": "chapters/55-iran-dossier.html#sec-ch55-e",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.6 ث. وارسیِ خدماتِ شبکه",
    "text": "55.6 ث. وارسیِ خدماتِ شبکه\nخدمتِ شبکه فقط وقتی در پرونده می‌نشیند که منبعِ معتبری آن را بخواهد یا اجازه دهد (بخش 20.8، پیوست J). این بخش برای P–ایران می‌پرسد چه خدمتی منبع دارد و چه خدمتی پیدا نشد.\n\n\n\nجدول 55.9: خدمات و بازارها در پروندهٔ ایران\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nIR-33\nمحصولِ خدماتِ جانبی (ذخیره، پاسخِ بسامدی) برای بادی و خورشیدی به صورتِ منتشرشده پیدا نشد\nنیازمندِ تأیید\nجست‌وجو\n\n\nIR-34\n«تابلوی برقِ سبز» در بورسِ انرژی جای فروشِ برقِ تجدیدپذیر است\nتأییدشده\nآیین‌نامهٔ مادهٔ ۱۴، تبصرهٔ مادهٔ ۶؛ اصلاحیهٔ ۱۴۰۳، مادهٔ ۱۰ (ب)\n\n\n\n\n\n\ngrid services for Plant P - Iran: what a source requires or allows\n  export within network capacity     verified\n      IR-18: transmission open, no fees\n  green-board sales                  verified\n      IR-34: Energy Exchange board\n  reactive power / voltage control   to-confirm\n      IR-19: no document found\n  frequency response and reserve     to-confirm\n      IR-33: no product found\n  ride-through                       to-confirm\n      IR-19: no published value\n  curtailment compensation           to-confirm\n      IR-38: contract terms not found\n  verified 2, project-dependent 0, to-confirm 4\n  a service not found is not offered in the base: no capability,\n  test or revenue is assumed for it (ch 20, 54)\n\nمثال 55.26 (فروش آری، خدمت نامعلوم) پرسش. کدام کاربردهای شبکه برای P–ایران منبعِ تأییدشده دارند؟\nپاسخ. دو از شش: صادرات تا ظرفیتِ شبکه (IR-18) و فروش در تابلوی برقِ سبز (IR-34). کنترلِ ولتاژ و توانِ راکتیو، پاسخِ بسامدی و ذخیره، گذر از خطا و جبرانِ کاهشِ تولید نیازمندِ تأییدند.\nتفسیر. در حالتِ مبنا هیچ درآمدی از خدمات نیست و هیچ توانِ اضافی برای خدمت خریده نمی‌شود. توانِ فنیِ نیروگاه (فصل‌های ۲۰ و ۲۷) هست، ولی صلاحیتِ قراردادی و تسویه از منبع نیامده است. اگر شرکتِ مدیریتِ شبکه در پاسخ ضابطه‌ای برای توانِ راکتیو یا گذر از خطا بفرستد، آن ضابطه همان مسیرِ ردیابیِ فصلِ ۵۴ را طی می‌کند (بخش 54.5).\n\n\n55.6.1 آنچه نیروگاه می‌تواند عرضه کند\nwhat Plant P can offer if the grid operator asks (teaching values)\n  reactive power at 100 MW, 25 C     ch 28\n      +46 / -63 Mvar (study model)\n  reactive power at 100 MW, test     ch 50\n      30.6 Mvar lagging (DEV-11)\n  unit ride-through                  ch 44\n      as the maker's type-test report states\n  frequency droop (battery S1)       ch 20\n      4 % on 110 MW, 20 MW cap\n  ramp limiting                      ch 20\n      PPC setting, any value asked\n  telemetry                          ch 35\n      IEC 60870-5-104 or IEC 61850 at the PPC\n  capability is ready; requirement, qualification and payment are\n  not sourced (IR-19, IR-33): nothing is offered in the base\n\nمثال 55.27 (توانایی آماده، الزام نامعلوم) پرسش. اگر شرکتِ مدیریتِ شبکه فردا ضابطه‌ای برای توانِ راکتیو یا پاسخِ بسامدی بفرستد، پرونده برای مقایسه چه دارد؟\nپاسخ. شش سطرِ توانایی با فصلِ منبعش: پوشِ توانِ راکتیو از مطالعه (فصلِ ۲۸) و آزمون (فصلِ ۵۰)، گذرِ واحد از خطا بنا بر گزارشِ آزمونِ نوعی (فصلِ ۴۴)، شیبِ افتِ بسامد با باتری (فصلِ ۲۰)، محدودکردنِ نرخِ تغییرِ توان و دورسنجی.\nتفسیر. مقایسهٔ ضابطهٔ تازه با این جدول کارِ یک روز است، چون عددها با منبعشان آماده‌اند. ولی آماده بودنِ توانایی، الزام یا پرداخت نمی‌سازد. عرضهٔ خدمت در حالتِ مبنا صفر می‌ماند تا منبع برسد (بخش 54.2.5).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ث»\n\n\n\n\nکدام دو کاربرد منبعِ تأییدشده دارند؟\nچرا توانِ فنیِ نیروگاه برای حسابِ درآمدِ خدمت کافی نیست؟\nپاسخِ شرکتِ مدیریتِ شبکه دربارهٔ گذر از خطا در دفتر چه مسیری را طی می‌کند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-f",
    "href": "chapters/55-iran-dossier.html#sec-ch55-f",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.7 ج. وارسیِ منابعِ مالی",
