    "text": "55.7 ج. وارسیِ منابعِ مالی\nاگر تأمینِ مالی در گسترهٔ کار باشد، هر قلمِ درآمد، ارز، مالیات و وثیقه با منبع و بازبینِ صلاحیت‌دارِ محلی وارسی می‌شود و قلمِ تأییدنشده فقط در حساسیت می‌نشیند (بخش 54.6). این بخش منبع‌های ایران را برای P–ایران جمع می‌کند. هیچ گزاره‌ای در اینجا توصیهٔ مالی یا مالیاتی نیست.\n\n\n\nجدول 55.10: منابعِ مالی در پروندهٔ ایران\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nIR-35\nدولت ارزشِ سوختِ صرفه‌جویی‌شده را به صورتِ «حوالهٔ سبدِ سوخت» معادلِ نفتِ خام می‌پردازد، قابلِ فروش در بورسِ انرژی و با تبدیلِ ارزی به نرخِ میانگینِ سامانهٔ معاملاتِ ارزی\nتأییدشده\nقانونِ رفعِ موانعِ توسعهٔ صنعتِ برق، ۱۴۰۱/۸/۱۵، مادهٔ ۱۴، و آیین‌نامهٔ آن\n\n\nIR-36\nبرقِ نیروگاه‌های مشمول در طولِ عمر از آنِ سرمایه‌گذار است و تعیینِ قیمتِ اجباری ممنوع است؛ صادرات (جز در اوج)، تابلوی سبز یا قراردادِ دوجانبه با صنایع\nنیازمندِ تأیید\nاصلاحیهٔ ۱۴۰۳، مواد ۹ و ۱۰؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد\n\n\nIR-37\nوزارتِ نیرو پس از تأمینِ نیازِ داخل مجوزِ صادراتِ برق به بخشِ خصوصی، به‌ویژه تجدیدپذیر، می‌دهد\nتأییدشده\nقانونِ ۱۴۰۱، مواد ۴ و ۱۷\n\n\nIR-38\nمدت، ارز، شاخص‌گذاری و ضمانتِ پرداختِ قراردادِ خریدِ نیروگاهِ بزرگ\nنیازمندِ تأیید\nپیدا نشد\n\n\nIR-39\nبستهٔ تأمینِ ارزی و ریالیِ بانکِ مرکزی؛ ثبتِ سفارشِ واردات تا ۳۰٬۰۰۰ مگاوات\nنیازمندِ تأیید\nاصلاحیهٔ ۱۴۰۳، مواد ۷ و ۸؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد\n\n\nIR-40\nمقرراتِ تحریمِ ایالاتِ متحده (31 CFR Part 560)، با اقدام‌هایی تا آبانِ ۱۴۰۵\nتأییدشده\nصفحهٔ تحریم‌های ایرانِ دفترِ کنترلِ دارایی‌های خارجیِ آمریکا\n\n\nIR-41\nآیین‌نامهٔ اتحادیهٔ اروپا 2025/1975 در اصلاحِ 267/2012\nتأییدشده\nEUR-Lex\n\n\nIR-42\nمعافیتِ مالیاتی یا گمرکیِ ویژهٔ تجدیدپذیرها\nنیازمندِ تأیید\nپیدا نشد\n\n\n\n\n\n\nfinance and fiscal sources - Iran\n  Art 61 guaranteed purchase (contract form)   verified\n      source: law + bylaw; review: SATBA, counsel\n  fuel-saving energy drafts                    verified\n      source: law 1401 Art 14 + bylaw; review: counsel\n  sale by green board or bilateral contract    verified\n      source: amended bylaw; review: counsel\n  PPA term, currency, indexation, security     to-confirm\n      source: not found; review: counsel\n  FX package and import orders                 verified\n      source: amended bylaw; review: bank, counsel\n  repatriation of profit (FIPPA)               to-confirm\n      source: unofficial translation; review: counsel\n  tax and customs exemptions                   to-confirm\n      source: not found; review: tax advisor\n  US and EU sanctions                          verified\n      source: OFAC, EUR-Lex; review: sanctions counsel\n  land lease and compensation cost             verified\n      source: renewables bylaw; review: counsel\n  verified 6, project-dependent 0, to-confirm 3\n  only verified items enter the base case (ch 54 E); every item\n  closes with a dated opinion of a qualified local reviewer\n\nمثال 55.28 (راه‌های فروش روشن، شرط‌های قرارداد نه) پرسش. کدام قلم‌های مالی برای مدلِ P–ایران تأییدشده‌اند و کدام فقط حساسیت‌اند؟\nپاسخ. شش از نُه تأییدشده‌اند: خریدِ تضمینیِ مادهٔ ۶۱ به صورتِ چارچوب، حواله‌های سوخت، فروش در تابلوی سبز یا قراردادِ دوجانبه، بستهٔ ارزی، تحریم‌ها و هزینهٔ زمین. سه قلم نیازمندِ تأییدند: شرط‌های قراردادِ خرید (مدت، ارز، شاخص‌گذاری، ضمانت)، انتقالِ سود به خارج و معافیت‌های مالیاتی.\nتفسیر. راه‌های فروش منبع دارند، ولی عددِ درآمد هنوز نه. مدلِ فصلِ ۲۱ با قیمت و مدتِ مشخص کار می‌کند و آن دو از قرارداد می‌آیند (IR-38). پس مدلِ P–ایران سناریوهایی برای هر راهِ فروش می‌سازد، نه یک حالتِ مبنا، تا شرط‌ها روشن شوند. تحریم‌ها روی خریدِ تجهیز، پرداخت و تأمینِ مالی اثر می‌گذارند و اثرشان را فقط مشاورِ حقوقیِ صلاحیت‌دار در تحریم برای هر قرارداد و هر طرف تعیین می‌کند. این کتاب در این باره نتیجه‌ای نمی‌گیرد.\n\n\n55.7.1 چرا شرط‌های قرارداد لازم‌اند\nwhy the sale terms matter: the chapter 21 model at three prices\n(teaching; the real price comes from the contract or the market)\n  price vs base   debt k u  min DSCR  equity IRR\n             80%    88,894      1.22        4.8%\n            100%   121,025      1.20       10.2%\n            120%   124,378      1.40       15.9%\n  a 20 % lower price takes 32,131 k u of debt away and moves\n  the equity IRR by -5.4 points: without IR-38 (term, currency,\n  indexation, security) there is no base case, only a range\n\nمثال 55.29 (بی قیمت، فقط یک بازه) پرسش. مدلِ فصلِ ۲۱ با قیمتِ ۲۰ درصد کمتر و ۲۰ درصد بیشتر از مبنا چه می‌دهد؟\nپاسخ. با ۸۰ درصدِ قیمت، بدهی 32,131 هزار واحد کمتر و بازدهِ سهام 4.8 % است. با ۱۲۰ درصد، بازده 15.9 % است و بدهی را اهرم محدود می‌کند.\nتفسیر. بازهٔ بازده از 4.8 % تا 15.9 % یعنی بدونِ شرط‌های قرارداد (IR-38) حالتِ مبنایی وجود ندارد. قیمت‌ها آموزشی‌اند و هیچ قیمتی برای ایران فرض نشده است. این تمرین فقط نشان می‌دهد پیش از هر تصمیمِ مالی، مدت، ارز، شاخص‌گذاری و ضمانتِ پرداخت باید از منبع بیاید.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ج»\n\n\n\n\n«حوالهٔ سبدِ سوخت» چیست و منبعش کدام است؟\nچرا شرط‌های قراردادِ خرید پیش از حالتِ مبنا لازم‌اند؟\nچرا اثرِ تحریم بر یک قرارداد را مهندس تعیین نمی‌کند؟\nکدام سه قلمِ مالی نیازمندِ تأییدند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-g",
    "href": "chapters/55-iran-dossier.html#sec-ch55-g",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.8 چ. وارسیِ زمین و جامعه",
    "text": "55.8 چ. وارسیِ زمین و جامعه\nاین بخش الزام‌های ارزیابیِ محیط‌زیستی و اجتماعی، حریم‌ها، جبران، رایزنی و میراث را برای P–ایران از منبع جدا می‌کند. هر جا قانون چیزی نگفته، آنچه پروژه انجام می‌دهد از چارچوبِ وام‌دهنده یا تعهدِ خودِ پروژه می‌آید و همین برچسب را می‌گیرد (فصل 33).\n\n55.8.1 ارزیابیِ محیط‌زیستی\n\n\n\nجدول 55.11: ارزیابیِ محیط‌زیستی در پروندهٔ ایران\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nIR-43\nنیروگاه‌های بادی و خورشیدیِ بیش از ۱۰۰ مگاوات از فهرستِ گروهِ صنعتیِ مربوط خارج‌اند و مشمولِ مطالعاتِ ارزیابیِ اثراتِ زیست‌محیطی نیستند؛ پس از واگذاریِ زمین فقط استعلام از سازمانِ حفاظتِ محیط‌زیست، با پاسخ در یک هفته، و طبقِ اصلاحیه سکوت به معنای موافقت\nنیازمندِ تأیید\nآیین‌نامهٔ رفعِ موانع، مواد ۳ و ۵ (متن خوانده شد)؛ اصلاحیه، بندِ ۲؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد\n\n\nIR-44\nآیین‌نامهٔ تازهٔ ارزیابیِ اثرات (۱۴۰۵) نیروگاهِ بادی و خورشیدیِ ۳۰۰ مگاوات و بیشتر را مشمول می‌داند\nنیازمندِ تأیید\nمتنِ اسکن‌شده، دوباره خوانده نشد\n\n\n\n\n\n\n\nمثال 55.30 (خلاصه‌ای که قاعده را وارونه نوشت) پرسش. نیروگاهِ P حدودِ 110 MW ظرفیتِ نصب‌شده دارد. منبع‌ها دربارهٔ ارزیابیِ اثراتِ آن چه می‌گویند؟\nپاسخ. طبقِ آیین‌نامهٔ ۱۴۰۲/۱۲/۲۳ (که بنا بر خبرها در ۱۴۰۵ با آیین‌نامهٔ تازه‌ای جایگزین شد)، نیروگاهِ بیش از ۱۰۰ مگاوات مطالعهٔ ارزیابی نمی‌خواهد و فقط استعلام می‌خواهد (IR-43). متنِ فارسی خوانده شد. خلاصهٔ انگلیسیِ همین مصوبه در یک پایگاهِ بین‌المللی قاعده را وارونه نوشته است. آیین‌نامهٔ تازهٔ ۱۴۰۵ آستانهٔ ۳۰۰ مگاوات را گزارش می‌کند (IR-44)، ولی متنش اسکن است و دوباره خوانده نشد.\nتفسیر. چهار نکته. یک: P یک نیروگاهِ ترکیبیِ ۱۱۰ مگاواتی است، یا یک نیروگاهِ بادیِ ۶۰ و یک خورشیدیِ ۵۰ مگاواتی که هر دو زیرِ آستانه‌اند؟ متن نمی‌گوید و پاسخ تفسیرِ کتبی می‌خواهد (بخش 54.4.4). دو: خلاصه منبع نیست، حتی در پایگاهی معتبر. سه: آیین‌نامهٔ ۱۴۰۲ تاریخِ انقضا دارد (IR-10) و آیین‌نامهٔ ۱۴۰۵ شاید جایگزینِ قاعده باشد. پس پاسخِ قطعی برای P–ایران یک استعلامِ کتبی از سازمانِ حفاظتِ محیط‌زیست است. چهار: «مشمولِ ارزیابی نیست» یعنی الزامِ قانونی نیست. اگر وام‌دهنده چارچوبی مانندِ استانداردهای عملکردِ IFC (STD-108) را بخواهد، ارزیابیِ اثرات و رایزنی از آن چارچوب می‌آید (فصل 33).\n\n\n\n55.8.2 حریم‌ها، جبران و رایزنی\n\n\n\nجدول 55.12: حریم‌ها، جبران و رایزنی در پروندهٔ ایران\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nIR-45\nرعایتِ حریم‌های قانونیِ گاز، برق، راه، میراثِ فرهنگی و پدافندِ غیرعامل\nنیازمندِ تأیید\nآیین‌نامهٔ رفعِ موانع، مادهٔ ۳؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد\n\n\nIR-46\nمتقاضیِ زمین جبران و ارزشِ اعیانی را می‌پردازد\nنیازمندِ تأیید\nهمان، مادهٔ ۱، بندِ ۳؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد\n\n\nIR-47\nقاعدهٔ رایزنی یا جابه‌جایی برای طرح‌های کمتر از ۳۰۰ مگاوات پیدا نشد\nنیازمندِ تأیید\n–\n\n\nIR-48\nروشِ مجوزِ میراثِ فرهنگی\nنیازمندِ تأیید\nوبگاهِ وزارتِ میراث پاسخ نداد\n\n\n\n\n\n\n\nمثال 55.31 (قانون ساکت است، پروژه نه) پرسش. برای P–ایران، رایزنی با جامعه و سازوکارِ شکایت از کجا می‌آید؟\nپاسخ. از منبع‌های پیدا‌شده، قاعده‌ای برای رایزنی یا جابه‌جایی در طرح‌های زیرِ ۳۰۰ مگاوات به دست نیامد (IR-47). جبران و ارزشِ اعیانی تأییدشده است (IR-46). کاربریِ عرفی، معیشت، رایزنی و شکایت در دفترِ پروژه تعهدهای پروژه یا الزام‌های وام‌دهنده‌اند و همین برچسب را می‌گیرند (پیوست L).\nتفسیر. نبودنِ قاعدهٔ قانونی، نبودنِ ریسکِ اجتماعی نیست. چوپانانی که مسیرِ چشمه‌شان بسته شود، شکایتشان را به هر حال می‌آورند (بخش 33.3.4). پروژه این‌ها را با بودجه و صاحب در دفترِ تعهدها می‌گذارد. آنچه قانونی است با منبع و آنچه تعهد است با تصمیمِ پروژه ثبت می‌شود و این دو با هم یکی نمی‌شوند. بازبینیِ کارشناسانِ حقوقی و اجتماعیِ صلاحیت‌دارِ محلی لازم است.\n\n\n\n55.8.3 وقتی وام‌دهنده چارچوب می‌آورد\nIFC Performance Standards (STD-108) against the Iran sources\n  (they apply only if the lenders require them)\n  PS1 E&S assessment and management\n      Iran sources: law asks an inquiry only (IR-43)\n  PS2 labour and working conditions\n      Iran sources: Labour Code (secondary, IR not listed)\n  PS3 resource efficiency, pollution\n      Iran sources: water permit (IR-21), waste\n  PS4 community health, safety, security\n      Iran sources: no rule found below 300 MW\n  PS5 land acquisition, resettlement\n      Iran sources: compensation sourced (IR-46)\n  PS6 biodiversity\n      Iran sources: setbacks sourced (IR-45); habitats to screen\n  PS7 indigenous peoples\n      Iran sources: applicability by qualified review only\n  PS8 cultural heritage\n      Iran sources: heritage setback (IR-45); procedure tbc\n  where the law is silent and the lenders are not, the project's\n  own commitments carry the item - recorded as commitments\n\nمثال 55.32 (هشت استاندارد، منبع‌های ایران کنارشان) پرسش. اگر وام‌دهندگان استانداردهای عملکردِ IFC را بخواهند، منبع‌های ایران برای کدام‌ها چیزی دارند؟\nپاسخ. برای ارزیابی (استعلام به جای مطالعه)، منابع و آلودگی (پروانهٔ آب)، زمین (جبران)، تنوعِ زیستی و میراث (حریم‌ها) منبعِ تأییدشده هست. برای کار، سلامت و ایمنیِ جامعه و رایزنی منبعی پیدا نشد. کاربردِ استانداردِ مردمانِ بومی فقط با بررسیِ کارشناسِ صلاحیت‌دار تعیین می‌شود.\nتفسیر. چارچوبِ وام‌دهنده بر قانون افزوده می‌شود و جایش را نمی‌گیرد. هر جا قانون ساکت است و وام‌دهنده نه، الزام از چارچوب می‌آید و در دفتر با منبعِ خودش ثبت می‌شود. هر جا هر دو ساکت‌اند، تعهدِ پروژه است (پیوست L).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «چ»\n\n\n\n\nنیروگاهِ بیش از ۱۰۰ مگاوات طبقِ آیین‌نامهٔ ۱۴۰۲ چه کاری برای محیط‌زیست انجام می‌دهد؟\nچرا خلاصهٔ انگلیسیِ آن مصوبه نباید منبع باشد؟\n«مشمولِ ارزیابیِ قانونی نیست» دربارهٔ الزام‌های وام‌دهنده چه می‌گوید؟\nحریم‌های قانونی را نام ببرید.\nتعهدِ پروژه و الزامِ قانونی در دفتر چگونه از هم جدا می‌شوند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-plantp",
    "href": "chapters/55-iran-dossier.html#sec-ch55-plantp",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.9 نیروگاهِ P–ایران: سه مثالِ یکپارچه",
    "text": "55.9 نیروگاهِ P–ایران: سه مثالِ یکپارچه\nبرنامه:\ncompanion/ch55/integrated.py\nthree numbers by hand\n  verified share: 19 / 49 = 39%\n  longest approval path: S1 2 + S2 4 + S3 0.5 + S4 2 + S8 3 = 11.5 months\n  connection path S1 + S5 + S6 = 2 + 6 + 2 = 10.0 months: slack 1.5 months\n  grid inputs given: 2 / 12 = 17%\n\nمثال 55.33 (مقدماتی: سه عدد با دست) پرسش. سهمِ گزاره‌های تأییدشده، طولِ مسیرِ بحرانیِ تأییدها و سهمِ ورودی‌های شبکه که منبعِ عمومی دارند را با دست حساب کنید.\nپاسخ. \\(19/49 = 39\\,\\%\\). مسیرِ بحرانی \\(2 + 4 + 0.5 + 2 + 3 = 11.5\\) ماه و مسیرِ اتصال \\(2 + 6 + 2 = 10\\) ماه با ۱٫۵ ماه شناوری. ورودی‌های شبکه \\(2/12 = 17\\,\\%\\).\nبررسیِ معقول‌بودن. هر سه با برنامه می‌خوانند: مثال 55.2، مثال 55.13 و مثال 55.18.\nتفسیر. پرونده بیش از نیمه منبع دارد، ولی منبع‌ها آنجا که مهندسِ اتصال می‌خواهد کم‌اند. این شکافِ پرونده است.\n\nPlant P - Iran: dossier readiness on 2026-11-17\n  [ ] every institution named with a source\n  [ ] the framework bylaw in force on the project date\n  [ ] connection voltage confirmed\n  [ ] grid-code documents identified\n  [x] written grid-data request prepared\n  [x] land route and lease conditions sourced\n  [ ] environmental route sourced and current\n  [ ] mandatory standards identified for each item\n  [x] sale route and its legal basis sourced\n  [ ] PPA terms known\n  [ ] sanctions reviewed by qualified counsel\n  [ ] community and heritage obligations sourced\n  3 of 12: the framework, land and sale routes have\n  sources; the technical connection rules, the current form of\n  the bylaw and the contract terms do not - those are the\n  written questions of section D\n\nمثال 55.34 (میانی: آمادگیِ پرونده در روزِ پژوهش) پرسش. از دوازده وارسیِ آمادگی چند تا برقرارند؟\nپاسخ. سه: درخواستِ کتبیِ داده آماده است، راهِ زمین و شرط‌های اجاره منبع دارند، و راهِ فروش با پایهٔ قانونی‌اش منبع دارد.\nتفسیر. آنچه نیست، فهرستِ کارِ ماه‌های آینده است: آیین‌نامه در تاریخِ پروژه، ولتاژ و ضابطه‌های اتصال، مسیرِ محیط‌زیستیِ جاری، استانداردهای هر تجهیز، شرط‌های قرارداد، بازبینیِ تحریم‌ها و تکلیف‌های جامعه و میراث.\n\nIran dossier basis of Plant P (D-059):\n  1 49 statements, each with status and source (IR-01..49);\n    19 verified, 2 project-dependent, 28 to-confirm\n  2 counterparty SATBA under Art 61; IGMC stability standards to\n    be obtained; regional company and Tavanir for connection\n  3 land through SATBA and Agriculture Jihad; lease cap 20 %;\n    one year to start works; foreign eligibility to confirm\n  4 environment: DOE inquiry under the 1402 bylaw while it is in\n    force; hybrid-vs-two-plants reading and the 1405 bylaw to confirm\n  5 132 kV is a teaching assumption until the regional company\n    names the connection voltage\n  6 base case: no service revenue; sale route as scenarios until\n    PPA terms are known; sanctions by qualified counsel\n  7 21 written questions to 15 addressees (section D)\n  8 review by engineers and regulatory specialists familiar with\n    current practice in Iran before any use or publication\n\nمثال 55.35 (یکپارچه: مبنای پروندهٔ ایران) پرسش. مبنا را با موردهای باز بنویسید.\nپاسخ. هشت بندِ بالا، با موردِ بازِ U-136: ۲۸ گزارهٔ نیازمندِ تأیید و ۲ گزارهٔ وابسته به پروژه، با ۳۰ پرسشِ کتبی به ۱۵ نشانی.\nتفسیر. این تصمیمِ D-059 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفصل‌های ۲۳ تا ۲۸: ولتاژِ اتصالِ 132 kV در ایران منبع ندارد. طراحیِ P–ایران پیش از پاسخِ شرکتِ برقِ منطقه‌ای دو گزینهٔ ۶۳ و ۲۳۰ کیلوولت را هم نگه می‌دارد.\nفصلِ ۳۳: برای یک نیروگاهِ بیش از ۱۰۰ مگاوات، ارزیابیِ اثرات و رایزنی الزامِ قانونی نیست (تا وقتی آیین‌نامهٔ ۱۴۰۲ حاکم است). اگر لازم باشد، از چارچوبِ وام‌دهنده یا تعهدِ پروژه می‌آید.\nفصل‌های ۴۴ و ۴۶: فهرستِ اجباری ترانسفورماتور و کابل را دارد. گواهیِ ملیِ آن‌ها در سفارش‌گذاری شرط می‌شود.\nفصلِ ۲۱: راه‌های فروش منبع دارند و شرط‌های قرارداد نه. مدل با سناریو کار می‌کند.\nفصلِ ۵۹: پروندهٔ ایران پیوستِ جداگانهٔ پروندهٔ یکپارچه است.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-decisions",
    "href": "chapters/55-iran-dossier.html#sec-ch55-decisions",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.10 پرونده و تصمیم‌های پیشین",
    "text": "55.10 پرونده و تصمیم‌های پیشین\nearlier Plant P decisions that the Iran dossier touches\n  D-025 finance                IR-18, IR-38, IR-40\n  D-032 grid study             IR-17, IR-19\n  D-043 procurement            IR-30, IR-40\n  D-022 architecture           IR-17\n  D-024 control                IR-19\n  D-026 site and schedule      IR-24\n  D-029 transformers           IR-17\n  D-031 power quality          IR-19\n  D-033 civil and water        IR-21\n  D-037 E&S basis              IR-43\n  D-050 cable and switchgear   IR-30\n  D-053 construction start     IR-24\n  12 decisions, one from each of 12 chapters; D-025 finance carries 3 facts,\n  D-032 grid study and D-043 procurement 2 each - each decision is revised\n  when its answers arrive, with a change record (ch 38)\n\nمثال 55.36 (دوازده تصمیم، یک پرونده) پرسش. پروندهٔ ایران به کدام تصمیم‌های پیشینِ نیروگاهِ P دست می‌زند؟\nپاسخ. به دوازده تصمیم از دوازده فصل. مبنای مالی (D-025) سه گزارهٔ باز دارد: انتقال، شرط‌های قرارداد و تحریم. مبنای مطالعهٔ شبکه (D-032) و مبنای تدارکات (D-043) هر کدام دو گزاره دارند.\nتفسیر. پرونده جدا از طراحی نیست. هر پاسخ یک تصمیمِ پیشین را تأیید یا بازبینی می‌کند، و بازبینی از مسیرِ تغییرِ فصلِ ۳۸ با سابقهٔ تغییر می‌گذرد (بخش 38.5.4). این فهرست به صاحبِ هر تصمیم می‌گوید منتظرِ کدام پاسخ باشد.\n\n\n55.10.1 پایشِ منبع‌ها\nsource watch: 44 distinct sources behind 49 facts\n  checked monthly (a to-confirm fact rests on them): 24\n  checked before each gate (all verified): 20\n  each check is dated in the register, and 'no change' is\n  recorded too (ch 54 B)\n\nمثال 55.37 (۴۴ منبع، دو آهنگِ وارسی) پرسش. پشتِ ۴۹ گزاره چند منبعِ جدا هست و کدام‌ها ماهانه وارسی می‌شوند؟\nپاسخ. ۴۴ منبع. ۲۴ منبع پشتِ دست‌کم یک گزارهٔ نیازمندِ تأییدند و ماهانه وارسی می‌شوند. ۲۰ منبعِ دیگر فقط گزارهٔ تأییدشده دارند و پیش از هر دروازهٔ پروژه دوباره دیده می‌شوند.\nتفسیر. پایشِ ماهانه برای همهٔ منبع‌ها هزینه دارد و فایده‌اش یکسان نیست. آهنگِ وارسی از وضعیتِ گزاره‌ها می‌آید. اگر قاعده‌ای پیاپی عوض شود (مثال 55.5)، منبعش به گروهِ ماهانه می‌رود (بخش 54.3.7).\n\n\n\n55.10.2 پرونده در یک صفحه\n\n\n\nجدول 55.13: پروندهٔ ایران در یک صفحه\n\n\n\n\n\n\n\n\n\n\n\nموضوع\nآنچه منبع دارد\nآنچه باز است\nنخستین اقدام\n\n\n\n\nمرجع‌ها\nخریدِ تضمینی از راهِ ساتبا؛ ضابطه‌های شبکه لازم\nنامِ ساتبا؛ هیئتِ تنظیمِ بازار\nنامه به ساتبا\n\n\nچارچوب\nآیین‌نامهٔ ۱۴۰۲ و اصلاحیهٔ ۱۴۰۳\nاعتبارِ آیین‌نامه پس از دو سال\nنامه به دبیرخانه و ساتبا\n\n\nاتصال\nانتقالِ بی‌هزینه تا ظرفیت\nولتاژ، ضابطه‌ها، داده‌های شبکه\nنامه به دو شرکت\n\n\nآب و زمین\nپروانهٔ آب؛ واگذاری، سقفِ اجاره، شرطِ یک‌ساله\nشرکتِ آبِ منطقه؛ صلاحیتِ سهام‌دارِ خارجی\nنامه و نظرِ مشاور\n\n\nاستاندارد\nترانسفورماتور، کابل و باتریِ سربی اجباری\nاینورتر، ماژول، توربین، سلولِ لیتیومی\nنامه به استاندارد\n\n\nخدمات\nفروش، صادرات، تابلوی سبز\nهمهٔ خدماتِ فنی\nضابطه از شرکتِ مدیریتِ شبکه\n\n\nمالی\nراه‌های درآمد، بستهٔ ارزی، تحریم‌ها\nشرط‌های قرارداد، انتقالِ سود، مالیات\nنظرِ مشاورانِ حقوقی و مالیاتی\n\n\nجامعه\nاستعلام برای بیش از ۱۰۰ مگاوات؛ حریم؛ جبران\nرایزنی، میراث، آیین‌نامهٔ ۱۴۰۵\nنامه به محیط‌زیست؛ چارچوبِ وام‌دهنده",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-mfg",
    "href": "chapters/55-iran-dossier.html#sec-ch55-mfg",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.11 ساخت و زنجیرهٔ تأمین",
    "text": "55.11 ساخت و زنجیرهٔ تأمین\nاولویتِ ساختِ داخل (IR-32)، استانداردهای اجباریِ ترانسفورماتور و کابل (IR-30) و ثبتِ سفارش و تأمینِ ارز (IR-39) سه رابطِ این پرونده با زنجیرهٔ تأمین‌اند. پروندهٔ کارخانه (فصل‌های ۴۰ تا ۴۸) برای هر تجهیز گواهیِ ملیِ لازم را هم در بر می‌گیرد. تأخیرِ حمل و تحریم بر برنامهٔ تدارکات اثر دارند (فصلِ ۳۹). سنجشِ این اثر برای هر قرارداد با مشاورِ صلاحیت‌دار است.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-review",
    "href": "chapters/55-iran-dossier.html#sec-ch55-review",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.12 دستورِ کارِ بازبینیِ محلی",
    "text": "55.12 دستورِ کارِ بازبینیِ محلی\nاین فصل پیش از انتشار و پیش از هر استفاده در پروژه به بازبینیِ کارشناسانِ آشنا با رویهٔ جاریِ ایران می‌رسد. دستورِ کارِ هر بازبین معلوم است تا بازبینی به یک «خواندمش» کلی ختم نشود:\n\n\n\nجدول 55.14: دستورِ کارِ بازبینیِ محلیِ پروندهٔ ایران\n\n\n\n\n\n\n\n\n\n\nبازبین\nگزاره‌ها\nپرسشِ اصلی\n\n\n\n\nکارشناسِ مقرراتِ برق\nIR-01 تا IR-13، IR-33، IR-34\nآیا نهادها، نام‌ها و سندها جاری‌اند و سندِ تازه‌تری هست؟\n\n\nمهندسِ اتصالِ شبکه\nIR-16 تا IR-20\nضابطه‌ها و ولتاژهای اتصال در رویهٔ جاری چیست؟\n\n\nحقوق‌دانِ انرژی و زمین\nIR-23 تا IR-26، IR-36، IR-38\nخوانشِ قراردادها، زمین و شش تفسیرِ بخشِ ت\n\n\nمشاورِ تحریم\nIR-40، IR-41\nاثر بر خرید، پرداخت و وام برای هر قرارداد\n\n\nمشاورِ مالیاتی و ارزی\nIR-35، IR-39، IR-42\nمالیات، معافیت‌ها و انتقالِ ارز\n\n\nکارشناسِ استاندارد و گمرک\nIR-27 تا IR-32، IR-49\nگواهی‌های لازم برای هر ردهٔ تجهیز\n\n\nکارشناسِ محیط‌زیست و اجتماعی\nIR-43 تا IR-48\nمسیرِ محیط‌زیستیِ جاری، رایزنی و میراث\n\n\n\n\n\n\nهر بازبین برای هر گزاره یکی از سه پاسخ را می‌نویسد: «درست و جاری»، «تغییر کرده؛ منبعِ تازه این است»، یا «نمی‌دانم؛ از این مرجع بپرسید». پاسخ با نام و تاریخ در ستونِ «وارسیِ دوم» دفتر می‌نشیند (بخش 54.3.6). بازبینی‌ای که فقط امضا شود، شاهد نیست.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-std",
    "href": "chapters/55-iran-dossier.html#sec-ch55-std",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.13 جعبهٔ استاندارد و انطباق",
    "text": "55.13 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nهمهٔ گزاره‌های کشوری این فصل از منبع‌هایی‌اند که شماره، تاریخ و نشانی‌شان در یادداشتِ پژوهش و ستونِ منبع آمده است. تاریخِ دسترسیِ همه 2026-11-17 است.\nاستانداردهای بین‌المللیِ نام‌برده (مانندِ IEC 62109-1:2010، STD-044) در دفترِ استانداردها ثبت‌اند. پذیرشِ ملیِ آن‌ها در ایران پیدا نشد (IR-31).\nچارچوبِ وام‌دهنده، اگر به کار رود: استانداردهای عملکردِ IFC (STD-108) و اصولِ اکواتور (STD-109).\nاین فصل باید پیش از انتشار و پیش از هر استفاده در پروژه به بازبینیِ مهندسان و کارشناسانِ مقرراتیِ آشنا با رویهٔ جاریِ ایران برسد.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-deliverable",
    "href": "chapters/55-iran-dossier.html#sec-ch55-deliverable",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.14 تحویل‌دادنیِ نیروگاهِ P",
    "text": "55.14 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 55.15: سندهای فصلِ ۵۵ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-REG-0039\nماتریسِ انطباقِ ایران: ۴۹ گزاره با وضعیت و منبع\nهر گزاره با منبع، تاریخ و برچسب\n\n\nPLP-PRJ-REP-0011\nنقشهٔ تأییدها و برنامهٔ دروازه‌ها\nگام‌ها با صاحب و وضعیت؛ مدت‌ها برچسبِ «آموزشی» یا «از مرجع»\n\n\nPLP-PRJ-REG-0040\nدفترِ موردهای حل‌نشده و استعلام‌ها\nهر مورد با نشانی، تاریخِ ارسال و تصمیمی که منتظرش است\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-059: مبنای پروندهٔ ایران (مثال 55.35).\nفرض‌های A-552 تا A-556: مدت‌های تأیید (A-552)، داده‌های ساختگاهِ P–ایران برای گواهی (دمای 50 درجه و ارتفاعِ 1500 m؛ A-553)، گواهیِ نمونه (A-554)، فهرستِ ورودی‌های شبکه (A-555)، ولتاژِ 132 kV به عنوانِ فرض (A-556).\nناشناختهٔ U-136: گزاره‌های نیازمندِ تأییدِ ایران.\nپیوند: فصلِ ۵۴ روش را داد. فصلِ ۵۸ پذیرشِ استانداردها را و فصلِ ۵۹ پیوستِ ایرانِ پروندهٔ یکپارچه را کامل می‌کنند.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-summary",
    "href": "chapters/55-iran-dossier.html#sec-ch55-summary",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.15 جمع‌بندی",
    "text": "55.15 جمع‌بندی\n\nروش: هر گزاره شناسه، منبع، تاریخ و یکی از سه برچسب را دارد. منبعِ ثانوی سرنخ است، نه منبع. خلاصهٔ انگلیسی جای متنِ فارسیِ مصوبه را نمی‌گیرد (بخش 55.1).\nمرجع‌ها و چارچوب: خریدِ تضمینی از راهِ ساتبا بر پایهٔ مادهٔ ۶۱. ضابطه‌های پایداریِ شرکتِ مدیریتِ شبکه لازم‌اند ولی پیدا نشدند. آیین‌نامهٔ رفعِ موانع (۱۴۰۲/۱۲/۲۳) دو سال اعتبار داشت و بنا بر خبرها آیین‌نامهٔ ۱۴۰۵/۲/۳۰ جایگزینش شده است؛ متنِ تازه نیازمندِ تأیید است (بخش 55.2).\nشبکه، آب، زمین: انتقالِ بی‌هزینه تا ظرفیتِ شبکه؛ ۱۳۲ کیلوولت بی‌منبع؛ پروانهٔ آب از شرکتِ آبِ منطقه‌ای؛ زمینِ ملی با سقفِ اجاره و شرطِ یک‌ساله (بخش 55.3).\nاستانداردها: ترانسفورماتور و کابل اجباری‌اند. اینورترِ بزرگ، ماژول و توربین در فهرست‌های اجباری نیستند و پذیرشِ ملیِ استانداردهای بین‌المللی‌شان پیدا نشد (بخش 55.4).\nتمرین: مسیرِ بحرانیِ آموزشیِ ۱۱٫۵ ماهه از زمین و پروانهٔ احداث می‌گذرد. ردیابیِ استعلامِ محیط‌زیستی بسته‌شدنی است و ردیابیِ ضابطه‌های شبکه در منبع گیر کرده. گواهیِ تجهیز پنج بند را نشان نمی‌دهد. ده ورودیِ شبکه درخواستِ کتبی می‌خواهند (بخش 55.5).\nخدمات، مالی، جامعه: فروش و صادرات منبع دارند و خدمات نه. راه‌های درآمد منبع دارند و شرط‌های قرارداد نه. تحریم‌ها با مشاورِ صلاحیت‌دار بررسی می‌شوند. ارزیابیِ قانونی برای بیش از ۱۰۰ مگاوات استعلام است و تعهدهای اجتماعی از چارچوبِ وام‌دهنده یا خودِ پروژه می‌آیند (بخش 55.6 تا بخش 55.8).\n\n\n55.15.1 واژگانِ فصلِ ۵۵\n\n\n\nجدول 55.16: واژگانِ فصلِ ۵۵\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nخریدِ تضمینی\nguaranteed purchase\n\n\n\nپروانهٔ احداث\nconstruction permit\n\n\n\nاستعلامِ محیط‌زیستی\nenvironmental inquiry\n\n\n\nارزیابیِ اثراتِ زیست‌محیطی\nenvironmental impact assessment\n\n\n\nتابلوی برقِ سبز\ngreen electricity board\n\n\n\nحوالهٔ سبدِ سوخت\nfuel-basket draft\n\n\n\nحریم\nsetback\n\n\n\nپدافندِ غیرعامل\npassive defence\n\n\n\nاستانداردِ اجباری\nmandatory standard\n\n\n\nمنبعِ ثانوی\nsecondary source\n\n\n\nپرونده\ndossier\n\n\n\nرؤیت‌پذیری\nvisibility (to the control centre)\n\n\n\nواگذاریِ زمین\nland allocation\n\n\n\nارزشِ اعیانی\nvalue of improvements\n\n\n\nثبتِ سفارش\nimport-order registration\n\n\n\nمسیرِ بحرانی\ncritical path",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-assess",
    "href": "chapters/55-iran-dossier.html#sec-ch55-assess",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.16 ارزیابیِ پلکانی",
    "text": "55.16 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند برای هر گزارهٔ کشوری منبع، تاریخ و برچسب بیاورد؛ مسیرِ تأییدها را با صاحب و وضعیت بسازد؛ نامهٔ درخواستِ داده و استعلام‌ها را به نشانیِ درست بفرستد؛ و آنچه را منبع ندارد در طراحی و مدلِ مالی به صورتِ فرض یا سناریو نگه دارد. پاسخ‌ها در بخش 55.17 آمده‌اند.\n\n55.16.1 پلهٔ ۱: مبانی\n\nتمرین 55.1 سه برچسبِ وضعیت را در پروندهٔ ایران تعریف کنید.\n\n\nتمرین 55.2 منبعِ ثانوی چیست و چه برچسبی می‌گیرد؟\n\n\nتمرین 55.3 طرفِ قراردادهای خریدِ تضمینی کیست و بر پایهٔ کدام ماده؟\n\n\nتمرین 55.4 نقشِ شرکتِ مدیریتِ شبکه چیست؟\n\n\nتمرین 55.5 نقشِ توانیر چیست؟\n\n\nتمرین 55.6 آیین‌نامهٔ رفعِ موانع چه تاریخی دارد و چه مدت معتبر است؟\n\n\nتمرین 55.7 هدفِ ظرفیتِ اصلاحیهٔ ۱۴۰۳ چیست؟\n\n\nتمرین 55.8 هزینهٔ انتقال برای نیروگاه‌های مشمول چیست؟\n\n\nتمرین 55.9 کدام ولتاژها در منبع‌ها نام برده شده‌اند؟\n\n\nتمرین 55.10 پروانهٔ برداشتِ آب از کدام نهاد است؟\n\n\nتمرین 55.11 سقفِ اجارهٔ زمین چیست؟\n\n\nتمرین 55.12 اگر ظرفِ یک سال کاری نشود چه می‌شود؟\n\n\nتمرین 55.13 کدام تجهیزات زیرِ استانداردِ اجباری‌اند؟\n\n\nتمرین 55.14 فهرستِ وارداتِ اجباری کدام اینورترها را دارد؟\n\n\nتمرین 55.15 «تابلوی برقِ سبز» کجاست؟\n\n\nتمرین 55.16 حوالهٔ سبدِ سوخت چیست؟\n\n\nتمرین 55.17 نیروگاهِ بیش از ۱۰۰ مگاوات طبقِ آیین‌نامهٔ ۱۴۰۲ چه کاری برای محیط‌زیست می‌کند؟\n\n\nتمرین 55.18 پاسخِ استعلام چه مدت است؟\n\n\nتمرین 55.19 حریم‌های قانونی کدام‌اند؟\n\n\nتمرین 55.20 چه کسی جبران و ارزشِ اعیانی را می‌پردازد؟\n\n\nتمرین 55.21 گونه‌های سندی که در پرونده خوانده شد را نام ببرید.\n\n\nتمرین 55.22 کدام رده‌های تجهیز گواهیِ انطباقِ ملی می‌خواهند؟\n\n\nتمرین 55.23 جریانِ صادراتِ ۱۰۰ مگاوات در ۱۳۲ کیلوولت با ضریبِ توانِ ۰٫۹۵ چیست؟\n\n\nتمرین 55.24 از سیزده وبگاهِ رسمی چند تا خوانده شد؟\n\n\nتمرین 55.25 شش تفسیرِ کتبیِ پرونده کدام‌اند؟\n\n\nتمرین 55.26 کدام استانداردهای عملکردِ وام‌دهنده منبعِ ایرانی دارند؟\n\n\nتمرین 55.27 کدام شرکت‌ها موظف به تحویل‌گرفتنِ برقِ تجدیدپذیرند؟\n\n\nتمرین 55.28 پایهٔ قانونیِ اصلاحیهٔ ۱۴۰۳ کدام ماده از کدام قانون است؟\n\n\nتمرین 55.29 دستورالعملِ واگذاریِ اراضیِ ۱۴۰۳/۷/۲۹ از کدام وزارتخانه است؟\n\n\nتمرین 55.30 کدام نهاد معیار و استانداردِ تجهیزاتِ تجدیدپذیر را تعیین می‌کند؟\n\n\nتمرین 55.31 صادراتِ برق در چه زمانی از روز مجاز نیست؟\n\n\nتمرین 55.32 تبدیلِ ارزیِ حواله‌های سوخت با کدام نرخ است؟\n\n\nتمرین 55.33 کدام دو مقررهٔ تحریم تأییدشده‌اند؟\n\n\nتمرین 55.34 هدفِ ظرفیتِ اصلاحیه و ثبتِ سفارش چند مگاوات است؟\n\n\nتمرین 55.35 پشتِ ۴۹ گزاره چند منبعِ جدا هست؟\n\n\nتمرین 55.36 پرونده به چند تصمیمِ پیشین دست می‌زند؟\n\n\nتمرین 55.37 هفت مرحلهٔ ردیابیِ استانداردِ اجباریِ ترانسفورماتور را نام ببرید.\n\n\nتمرین 55.38 بندِ سفارشِ ترانسفورماتور دربارهٔ گواهیِ ملی چه می‌گوید؟\n\n\nتمرین 55.39 در شکل 55.5 کدام خانه‌ها قرمزند؟\n\n\nتمرین 55.40 شکل 55.3 را بخوانید: تلفِ خط در ۲۳۰ کیلوولت چند است؟\n\n\n\n55.16.2 پلهٔ ۲: تحلیل\n\nتمرین 55.41 چرا گزارهٔ IR-03 با آنکه نقشِ ساتبا تأییدشده است نیازمندِ تأیید است؟\n\n\nتمرین 55.42 مادهٔ ۶ آیین‌نامهٔ رفعِ موانع چه پرسشی برای پروژه می‌سازد؟\n\n\nتمرین 55.43 چرا ۱۳۲ کیلوولت نخستین پرسشِ نامهٔ درخواست است؟\n\n\nتمرین 55.44 «تا ظرفیتِ شبکه» چه پیامدی برای مدلِ مالی دارد؟\n\n\nتمرین 55.45 شرطِ یک‌ساله با برنامهٔ تأییدها چه می‌کند؟\n\n\nتمرین 55.46 «در فهرستِ اجباری نیست» چه نتیجه‌ای را اجازه می‌دهد؟\n\n\nتمرین 55.47 قانونِ قدیمی چه وارسی‌ای می‌خواهد؟\n\n\nتمرین 55.48 چرا اتصال، با آنکه بحرانی نیست، خطر دارد؟\n\n\nتمرین 55.49 الزامی که فقط به ضابطه‌های مرجعِ دیگر ارجاع می‌دهد چگونه ثبت می‌شود؟\n\n\nتمرین 55.50 گواهیِ محصول چه چیزی را هرگز نشان نمی‌دهد؟\n\n\nتمرین 55.51 چرا مطالعه‌ای که پیش از پاسخ آغاز شود فرض‌هایش را ثبت می‌کند؟\n\n\nتمرین 55.52 چرا پرسش‌های هم‌نشانی در یک نامه جمع می‌شوند؟\n\n\nتمرین 55.53 چرا توانِ فنی برای درآمدِ خدمت کافی نیست؟\n\n\nتمرین 55.54 چرا مدلِ مالیِ ایران با سناریو کار می‌کند؟\n\n\nتمرین 55.55 چرا اثرِ تحریم را مهندس تعیین نمی‌کند؟\n\n\nتمرین 55.56 چرا خلاصهٔ انگلیسیِ یک مصوبه منبع نیست؟\n\n\nتمرین 55.57 آیا نیروگاهِ ترکیبی یک نیروگاه است یا دو؟ چرا مهم است؟\n\n\nتمرین 55.58 نبودِ قاعدهٔ قانونیِ رایزنی چه معنایی ندارد؟\n\n\nتمرین 55.59 چرا قاعده‌های پیاپی پایشِ ماهانهٔ سخت‌گیرانه‌تر می‌خواهند؟\n\n\nتمرین 55.60 چرا تلفِ خط در ۶۳ کیلوولت ۴٫۴ برابر است؟\n\n\nتمرین 55.61 «در فهرست نیست» برای سلولِ لیتیومی چه پرسشی می‌سازد؟\n\n\nتمرین 55.62 چرا نامهٔ انقضای آیین‌نامه ارزشمندترین نامه است؟\n\n\nتمرین 55.63 چرا تماسِ تلفنی جای نامه را نمی‌گیرد؟\n\n\nتمرین 55.64 بازهٔ بازدهِ سهام با ۲۰ درصد تغییرِ قیمت چه می‌گوید؟\n\n\nتمرین 55.65 وبگاهِ بی‌پاسخ در سابقهٔ جست‌وجو چگونه ثبت می‌شود؟\n\n\nتمرین 55.66 چرا تیمِ طراحی تفسیرِ «ظرفیتِ شبکه» را خودش نمی‌بندد؟\n\n\nتمرین 55.67 چرا آماده بودنِ توانایی، درآمد نمی‌سازد؟\n\n\nتمرین 55.68 چارچوبِ وام‌دهنده بر قانون چه می‌کند؟\n\n\nتمرین 55.69 چرا آهنگِ وارسیِ منبع از وضعیتِ گزاره‌ها می‌آید؟\n\n\nتمرین 55.70 چرا مبنای مالی بیشترین گزارهٔ باز را دارد؟\n\n\nتمرین 55.71 چرا پیامدِ هر پاسخ از پیش نوشته می‌شود؟\n\n\nتمرین 55.72 سه ریسکِ بالای دفتر و اقدامشان را بنویسید.\n\n\nتمرین 55.73 چرا نامه به شرکتِ مدیریتِ شبکه به مادهٔ ۶ ارجاع می‌دهد؟\n\n\nتمرین 55.74 چرا ردیابیِ ترانسفورماتور در مرحلهٔ طراحی «برنامه» است؟\n\n\nتمرین 55.75 دو پرسشِ بازِ ردیابیِ ترانسفورماتور کدام‌اند؟\n\n\nتمرین 55.76 چرا گواهیِ ملیِ ترانسفورماتور در برنامهٔ تدارکات می‌آید؟\n\n\nتمرین 55.77 چرا امتیازِ ریسک آموزشی است ولی گزارهٔ پشتش نه؟\n\n\n\n55.16.3 پلهٔ ۳: کاربرد\n\nتمرین 55.78 شمارِ گزاره‌ها و وضعیتشان چیست؟\n\n\nتمرین 55.79 چند نیازمندِ تأیید فقط منبعِ ثانوی دارند؟\n\n\nتمرین 55.80 کدام موضوع بیشترین نیازمندِ تأیید را دارد؟\n\n\nتمرین 55.81 چند منبع بی‌تاریخ و چند قدیمی‌تر از سه سال‌اند؟\n\n\nتمرین 55.82 طولِ مسیرِ تأییدها با مدت‌های آموزشی چیست؟\n\n\nتمرین 55.83 مسیرِ بحرانی کدام است؟\n\n\nتمرین 55.84 چند گام تأییدنشده‌اند و کدام روی مسیرِ بحرانی است؟\n\n\nتمرین 55.85 شناوریِ مطالعه‌های اتصال چیست؟\n\n\nتمرین 55.86 سهمِ ورودی‌های کاملِ شبکه چیست؟\n\n\nتمرین 55.87 گواهی چند بند را نشان نمی‌دهد؟\n\n\nتمرین 55.88 مرحله‌های بازِ دو ردیابی چندتاست؟\n\n\nتمرین 55.89 چند کاربردِ شبکه منبعِ تأییدشده دارند؟\n\n\nتمرین 55.90 چند قلمِ مالی تأییدشده‌اند؟\n\n\nتمرین 55.91 موردهای حل‌نشده چندتا و به چند نشانی‌اند؟\n\n\nتمرین 55.92 اگر مطالعه‌های اتصال ۸ ماه طول بکشند مسیرِ بحرانی چه می‌شود؟\n\n\nتمرین 55.93 اگر آیین‌نامه منقضی شده باشد کدام گزاره‌ها منبعِ تازه می‌خواهند؟\n\n\nتمرین 55.94 سهمِ تأییدشده را با دست حساب کنید.\n\n\nتمرین 55.95 آمادگیِ پرونده چند از دوازده است؟\n\n\nتمرین 55.96 جریانِ صادرات را در ۶۳، ۲۳۰ و ۴۰۰ کیلوولت حساب کنید.\n\n\nتمرین 55.97 اگر آیین‌نامه منقضی شده باشد چند سابقه باز می‌شوند؟\n\n\nتمرین 55.98 با ۸۰ درصدِ قیمت، بدهی و بازده چه می‌شوند؟\n\n\nتمرین 55.99 نامه‌ها به چند نشانی می‌روند و بیشترین پرسش‌ها با کیست؟\n\n\nتمرین 55.100 در ماهِ صفر کدام گام و چه کارهایی آغاز می‌شوند؟\n\n\nتمرین 55.101 پروانهٔ احداث با مدت‌های آموزشی کِی آغاز می‌شود؟\n\n\nتمرین 55.102 امتیازِ ریسکِ تحریم و ریسکِ شرط‌های قرارداد چند است؟\n\n\nتمرین 55.103 اگر ولتاژِ ۲۳۰ کیلوولت تعیین شود، جریانِ صادرات چند است؟\n\n\nتمرین 55.104 چند منبع ماهانه و چند پیش از هر دروازه وارسی می‌شوند؟\n\n\nتمرین 55.105 ردیابیِ استانداردِ اجباری را برای کابلِ ۳۳ کیلوولت بنویسید.\n\n\nتمرین 55.106 نامه به سازمانِ ملیِ استاندارد را برای کابل و باتری کامل کنید.\n\n\nتمرین 55.107 شبکهٔ ریسکِ پرونده را با امتیازهای تیم دوباره بکشید.\n\n\n\n55.16.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 55.108 نامهٔ درخواستِ داده به شرکتِ مدیریتِ شبکه را با ده پرسش و تاریخ بنویسید.\n\n\nتمرین 55.109 ماتریسِ انطباقِ ایران را با ده ستونِ فصلِ ۵۴ و دو ستونِ زبان و راهِ دسترسی بسازید.\n\n\nتمرین 55.110 برنامهٔ تأییدها را با مدت‌هایی که از مرجع می‌گیرید دوباره حساب کنید.\n\n\nتمرین 55.111 فهرستِ گواهی‌های لازم برای ترخیص و اتصالِ هر تجهیز را طرح کنید.\n\n\nتمرین 55.112 سناریوهای درآمدِ P–ایران را برای سه راهِ فروش طرح کنید.\n\n\nتمرین 55.113 دفترِ تعهدهای اجتماعیِ P–ایران را با جدا کردنِ الزامِ قانونی از تعهدِ پروژه بسازید.\n\n\nتمرین 55.114 نامه به دبیرخانهٔ هیئتِ وزیران و ساتبا دربارهٔ اعتبارِ آیین‌نامه را بنویسید.\n\n\nتمرین 55.115 برنامهٔ گواهی‌های ملیِ سه ردهٔ اجباری را در برنامهٔ تدارکات بگذارید.\n\n\nتمرین 55.116 دفترِ تفسیرهای پروندهٔ ایران را با شش خوانش و نشانیِ هر کدام بسازید.\n\n\nتمرین 55.117 جدولِ توانایی‌های P را با هر ضابطه‌ای که شرکتِ مدیریتِ شبکه بفرستد مقایسه کنید.\n\n\nتمرین 55.118 دفترِ ریسکِ کشوری را با امتیازهای خودِ تیمِ پروژه و اقدام و تاریخ بازنویسی کنید.\n\n\nتمرین 55.119 جدولِ پیامدِ پاسخ‌ها را برای دو پرسشِ دیگرِ پرونده گسترش دهید.\n\n\nتمرین 55.120 پرونده در یک صفحه را پس از رسیدنِ نخستین پاسخ‌ها به‌روز کنید.\n\n\n\n55.16.5 پلهٔ ۵: تسلط\n\nتمرین 55.121 پروندهٔ ایران را در تاریخِ امروز دوباره بسازید: هر گزاره را در منبعِ رسمی وارسی و برچسبش را به‌روز کنید.\n\n\nتمرین 55.122 طراحیِ اتصالِ P–ایران را برای ۶۳ و ۲۳۰ کیلوولت با هم مقایسه کنید.\n\n\nتمرین 55.123 پیوستِ ایرانِ پروندهٔ یکپارچهٔ فصلِ ۵۹ را بنویسید.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-solutions",
    "href": "chapters/55-iran-dossier.html#sec-ch55-solutions",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.17 پاسخ‌نامه و راه‌حل‌ها",
    "text": "55.17 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ integrated می‌سازد (سطرهای P01 به بعد در بخش 55.17.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 55.1. جدول 55.1.\n\n\nحل. تمرین 55.2. خبر، خلاصهٔ بین‌المللی یا ترجمهٔ غیررسمی؛ نیازمندِ تأیید.\n\n\nحل. تمرین 55.3. ساتبا؛ مادهٔ ۶۱ قانونِ اصلاحِ الگوی مصرفِ انرژی (IR-01، IR-02).\n\n\nحل. تمرین 55.4. ضابطه‌های پایداریِ شبکه؛ رعایتشان برای همهٔ نیروگاه‌ها لازم (IR-05).\n\n\nحل. تمرین 55.5. تعرفهٔ انتقال و توسعهٔ شبکهٔ بالادست (IR-04).\n\n\nحل. تمرین 55.6. ۱۴۰۲/۱۲/۲۳؛ دو سال (IR-09، IR-10).\n\n\nحل. تمرین 55.7. ۳۰٬۰۰۰ مگاوات (IR-11).\n\n\nحل. تمرین 55.8. گرفته نمی‌شود، تا ظرفیتِ شبکه (IR-18).\n\n\nحل. تمرین 55.9. ۶۳، ۲۳۰ و ۴۰۰ کیلوولت، از منبعِ ثانوی (IR-17).\n\n\nحل. تمرین 55.10. شرکتِ مدیریتِ منابعِ آب و شرکت‌های آبِ منطقه‌ای (IR-21).\n\n\nحل. تمرین 55.11. ۲۰ درصدِ ارزشِ منطقه‌ای در سال (IR-24).\n\n\nحل. تمرین 55.12. زمین بازپس گرفته می‌شود (IR-24).\n\n\nحل. تمرین 55.13. ترانسفورماتورِ قدرت و کابلِ فشارِ متوسط (IR-30).\n\n\nحل. تمرین 55.14. تا ۵ کیلووات (IR-28).\n\n\nحل. تمرین 55.15. بورسِ انرژی (IR-34).\n\n\nحل. تمرین 55.16. ارزشِ سوختِ صرفه‌جویی‌شده به صورتِ حواله، قابلِ فروش در بورس (IR-35).\n\n\nحل. تمرین 55.17. استعلام از سازمانِ حفاظتِ محیط‌زیست، نه مطالعهٔ ارزیابی (IR-43).\n\n\nحل. تمرین 55.18. یک هفته؛ سکوت به معنای موافقت (IR-43).\n\n\nحل. تمرین 55.19. گاز، برق، راه، میراثِ فرهنگی، پدافندِ غیرعامل (IR-45).\n\n\nحل. تمرین 55.20. متقاضیِ زمین (IR-46).\n\n\nحل. تمرین 55.21. قانون، آیین‌نامه، اصلاحیه، دستورالعمل (بخش 55.2.3).\n\n\nحل. تمرین 55.22. ترانسفورماتور، کابل، باتریِ سربی–اسیدی (مثال 55.11).\n\n\nحل. تمرین 55.23. 460 A (مثال 55.8).\n\n\nحل. تمرین 55.24. سه (مثال 55.1).\n\n\nحل. تمرین 55.25. مثال 55.19.\n\n\nحل. تمرین 55.26. مثال 55.32.\n\n\nحل. تمرین 55.27. شرکت‌های برقِ منطقه‌ای و توزیع (IR-06).\n\n\nحل. تمرین 55.28. مادهٔ ۴۶ (الف) قانونِ برنامهٔ هفتم (IR-11).\n\n\nحل. تمرین 55.29. وزارتِ جهادِ کشاورزی (IR-25).\n\n\nحل. تمرین 55.30. وزارتِ نیرو، با اولویتِ ساختِ داخل (IR-32).\n\n\nحل. تمرین 55.31. در اوجِ بار (IR-36).\n\n\nحل. تمرین 55.32. میانگینِ نرخِ سامانهٔ معاملاتِ ارزی (IR-35).\n\n\nحل. تمرین 55.33. مقرراتِ آمریکا و آیین‌نامهٔ اتحادیهٔ اروپا (IR-40، IR-41).\n\n\nحل. تمرین 55.34. ۳۰٬۰۰۰ مگاوات (IR-11، IR-39).\n\n\nحل. تمرین 55.35. ۴۴ (مثال 55.37).\n\n\nحل. تمرین 55.36. ۱۲ (مثال 55.36).\n\n\nحل. تمرین 55.37. مثال 55.15.\n\n\nحل. تمرین 55.38. گواهیِ انطباقِ ملی پیش از حمل (مثال 55.15).\n\n\nحل. تمرین 55.39. امتیازِ ۱۶ و بیشتر: R06، R08، R02.\n\n\nحل. تمرین 55.40. 248 MWh در سال.\n\n\nحل. تمرین 55.41. مثال 55.3.\n\n\nحل. تمرین 55.42. مثال 55.4.\n\n\nحل. تمرین 55.43. مثال 55.6.\n\n\nحل. تمرین 55.44. مثال 55.7.\n\n\nحل. تمرین 55.45. مثال 55.9.\n\n\nحل. تمرین 55.46. مثال 55.10.\n\n\nحل. تمرین 55.47. مثال 55.12.\n\n\nحل. تمرین 55.48. هر دو گامش نیازمندِ تأیید و شناوری ۱٫۵ ماه (مثال 55.13).\n\n\nحل. تمرین 55.49. مثال 55.16.\n\n\nحل. تمرین 55.50. رفتارِ نیروگاه در نقطهٔ اتصال (مثال 55.17).\n\n\nحل. تمرین 55.51. مثال 55.18.\n\n\nحل. تمرین 55.52. مثال 55.20.\n\n\nحل. تمرین 55.53. مثال 55.26.\n\n\nحل. تمرین 55.54. مثال 55.28.\n\n\nحل. تمرین 55.55. با مشاورِ صلاحیت‌دار در تحریم، برای هر قرارداد (مثال 55.28).\n\n\nحل. تمرین 55.56. مثال 55.30.\n\n\nحل. تمرین 55.57. آستانهٔ ۱۰۰ مگاوات؛ تفسیرِ کتبی (مثال 55.30).\n\n\nحل. تمرین 55.58. نبودِ ریسکِ اجتماعی (مثال 55.31).\n\n\nحل. تمرین 55.59. مثال 55.5.\n\n\nحل. تمرین 55.60. جریان ۱۳۲/۶۳ برابر و تلف با مجذورِ آن (مثال 55.8).\n\n\nحل. تمرین 55.61. دامنهٔ استاندارد برای سامانهٔ بزرگ (مثال 55.11).\n\n\nحل. تمرین 55.62. مثال 55.21.\n\n\nحل. تمرین 55.63. مثال 55.22.\n\n\nحل. تمرین 55.64. مثال 55.29.\n\n\nحل. تمرین 55.65. یافته با تاریخ و آزمونِ دوباره (مثال 55.1).\n\n\nحل. تمرین 55.66. مثال 55.19.\n\n\nحل. تمرین 55.67. مثال 55.27.\n\n\nحل. تمرین 55.68. افزوده می‌شود، جای آن را نمی‌گیرد (مثال 55.32).\n\n\nحل. تمرین 55.69. مثال 55.37.\n\n\nحل. تمرین 55.70. انتقال، قرارداد و تحریم (مثال 55.36).\n\n\nحل. تمرین 55.71. مثال 55.24.\n\n\nحل. تمرین 55.72. مثال 55.23.\n\n\nحل. تمرین 55.73. مثال 55.25.\n\n\nحل. تمرین 55.74. سابقه‌ها هنوز ساخته نشده‌اند (مثال 55.15).\n\n\nحل. تمرین 55.75. آزمونِ ملیِ افزوده و زمانِ صدورِ گواهی (مثال 55.15).\n\n\nحل. تمرین 55.76. زمانِ صدور و شرطِ حمل (مثال 55.11).\n\n\nحل. تمرین 55.77. مثال 55.23.\n\n\nحل. تمرین 55.78. P01: ۴۹؛ ۱۹ / ۲ / ۲۸.\n\n\nحل. تمرین 55.79. P02: ۶.\n\n\nحل. تمرین 55.80. P03: الف، ۸ از ۱۵.\n\n\nحل. تمرین 55.81. P04: ۱۲ و ۹.\n\n\nحل. تمرین 55.82. P05: ۱۱٫۵ ماه.\n\n\nحل. تمرین 55.83. P06.\n\n\nحل. تمرین 55.84. P07: ۸؛ S2، S3، S4 و S8.\n\n\nحل. تمرین 55.85. P08: ۱٫۵ ماه.\n\n\nحل. تمرین 55.86. P09: 17 %، ده گم‌شده.\n\n\nحل. تمرین 55.87. P10: ۵ از ۱۲.\n\n\nحل. تمرین 55.88. P11: ۰ و ۶.\n\n\nحل. تمرین 55.89. P12: ۲ از ۶.\n\n\nحل. تمرین 55.90. P13: ۶ از ۹.\n\n\nحل. تمرین 55.91. P14: ۳۰ به ۱۵.\n\n\nحل. تمرین 55.92. P21: ۱۲ ماه، اتصال بحرانی.\n\n\nحل. تمرین 55.93. P23.\n\n\nحل. تمرین 55.94. \\(19/49 = 39\\,\\%\\) (مثال 55.33).\n\n\nحل. تمرین 55.95. ۳ (مثال 55.34).\n\n\nحل. تمرین 55.96. 965، 264، 152 A (بخش 55.3.2).\n\n\nحل. تمرین 55.97. ۱۲ در شش فصل (مثال 55.21).\n\n\nحل. تمرین 55.98. 88,894 هزار واحد و 4.8 % (مثال 55.29).\n\n\nحل. تمرین 55.99. ۱۵؛ ساتبا و شرکتِ مدیریتِ شبکه (مثال 55.22).\n\n\nحل. تمرین 55.100. S1 و همهٔ نامه‌ها (مثال 55.14).\n\n\nحل. تمرین 55.101. ماهِ ۶٫۵ (بخش 55.5.2).\n\n\nحل. تمرین 55.102. هر کدام ۲۰ (آموزشی، بخش 55.5.10).\n\n\nحل. تمرین 55.103. 264 A (مثال 55.24).\n\n\nحل. تمرین 55.104. ۲۴ و ۲۰ (مثال 55.37).\n\n\nحل. تمرین 55.105. معیار: مثال 55.15، IR-30.\n\n\nحل. تمرین 55.106. معیار: بخش 55.5.12.\n\n\nحل. تمرین 55.107. معیار: شکل 55.5.\n\n\nحل. تمرین 55.108. معیار: بخش 55.5.5.\n\n\nحل. تمرین 55.109. معیار: بخش 55.4.4، PLP-PRJ-REG-0039.\n\n\nحل. تمرین 55.110. معیار: بخش 55.5.1.\n\n\nحل. تمرین 55.111. معیار: بخش 55.4.1، مثال 55.17.\n\n\nحل. تمرین 55.112. معیار: بخش 55.7.\n\n\nحل. تمرین 55.113. معیار: بخش 55.8، پیوست L.\n\n\nحل. تمرین 55.114. معیار: بخش 55.5.8.\n\n\nحل. تمرین 55.115. معیار: بخش 55.4.2، فصلِ ۳۹.\n\n\nحل. تمرین 55.116. معیار: بخش 55.5.6.\n\n\nحل. تمرین 55.117. معیار: بخش 55.6.1.\n\n\nحل. تمرین 55.118. معیار: بخش 55.5.10.\n\n\nحل. تمرین 55.119. معیار: جدول 55.8.\n\n\nحل. تمرین 55.120. معیار: جدول 55.13.\n\n\nحل. تمرین 55.121. معیار: بخش 55.1، بخش 54.3.\n\n\nحل. تمرین 55.122. معیار: مثال 55.6، فصل‌های ۲۳ تا ۲۸.\n\n\nحل. تمرین 55.123. معیار: مثال 55.35.\n\n\n55.17.1 خروجیِ برنامه‌ها\nP01 facts: 49; verified 19, project-dependent 2, to-confirm 28\nP02 to-confirm resting on secondary sources only: 6\nP03 topic with most to-confirm: A (8 of 15)\nP04 undated sources: 12; older than 3 years: 9\nP05 approval path (teaching): 11.5 months\nP06 critical path: S1 &gt; S2 &gt; S3 &gt; S4 &gt; S8\nP07 steps not verified: 8; on the critical path: S2, S3, S4, S8\nP08 slack of the connection studies: 1.5 months\nP09 grid inputs complete: 17%; missing 10\nP10 certificate items not shown: 5 of 12\nP11 open stages: IR-43 0, IR-05 6\nP12 services verified: 2 of 6\nP13 finance items verified: 6 of 9\nP14 open issues: 30 to 15 addressees\nP15 lease cap: 20 % of the regional land value a year (IR-24)\nP16 EIA rule of the 1402 bylaw: none above 100 MW, DOE inquiry (IR-43)\nP17 DOE answer period: one week; silence = consent (amendment)\nP18 bylaw validity: two years from entry into force (IR-10)\nP19 renewables target of the amendment: 30,000 MW (IR-11)\nP20 mandatory import list for inverters: up to 5 kW (IR-28)\nP21 if S5 takes 8 months: path 2 + 8 + 2 = 12.0 &gt; 11.5 months\nP22 hybrid as two plants: 60 and 50 MW, each below 100 MW\nP23 if the bylaw lapsed: IR-23, 24, 43, 45, 46 need a new source\nP24 readiness review: see int_review",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/55-iran-dossier.html#sec-ch55-refs",
    "href": "chapters/55-iran-dossier.html#sec-ch55-refs",
    "title": "55  پروندهٔ مقررات و استانداردهای ایران",
    "section": "55.18 منابع",
    "text": "55.18 منابع\n\nمتن‌های فارسیِ مصوبه‌ها و قانون‌ها: نسخهٔ چاپیِ پایگاهِ مرکزِ پژوهش‌های مجلس (از راهِ FAOLEX)، با شماره و تاریخ در جدول‌ها؛ وبگاه‌های سازمانِ ملیِ استاندارد، شرکتِ مدیریتِ منابعِ آب و سازمانِ منابعِ طبیعی؛ صفحهٔ تحریم‌های ایرانِ دفترِ کنترلِ دارایی‌های خارجیِ آمریکا؛ EUR-Lex. منبع‌های ثانوی با برچسب. همه با دسترسیِ 2026-11-17.\nیادداشتِ کاملِ پژوهش با نشانی‌ها در پوشهٔ پژوهشِ پروژه؛ فصل‌های ۲۰، ۲۱، ۲۳ تا ۲۸، ۳۳، ۴۴ و ۵۴ همین کتاب.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>55</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای ایران</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html",
    "href": "chapters/56-afghanistan-dossier.html",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "",
    "text": "56.1 نقشهٔ فصل\nپیش‌نیاز: روشِ شناساییِ الزام‌ها (فصل 54) و پروندهٔ ایران (فصل 55)، که موتورِ برنامه و قالبِ این فصل را ساخت.\nجایگاهِ این فصل در نیروگاهِ P. فرض این است که نیروگاهِ P در افغانستان ساخته شود (P–افغانستان). داده‌های فنی همان داده‌های کتاب‌اند. مرجع‌ها، سندها و قراردادهای منتشرشده از پژوهشِ 2026-11-17 می‌آیند و یادداشتِ کاملِ پژوهش در پوشهٔ پژوهشِ پروژه ثبت است. مدت‌ها، گواهیِ نمونه، گزینه‌های تجهیز و امتیازهای ریسک آموزشی‌اند (A-557 تا A-561). نتیجه مبنای D-060 است.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-map",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-map",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "",
    "text": "مهمپیش از هر استفاده\n\n\n\nاین فصل حاصلِ پژوهش بر منابعِ رسمی و ثانوی در تاریخِ 2026-11-17 است. در افغانستان قانون‌های پیش از اوتِ ۲۰۲۱ از سوی مقام‌های بالفعلِ کنونی در دستِ بازبینی‌اند و نتیجهٔ آن بازبینی، اینکه کدام قانون جاری است، منتشر نشده است. پس متنِ بسیاری از سندها خواندنی است، ولی اجرای کنونی‌شان نامعلوم است. هیچ گزاره‌ای از این فصل بی بازبینیِ مهندسان و کارشناسانِ حقوقی و مقرراتیِ آشنا با رویهٔ جاریِ افغانستان و بی وارسیِ دوباره در منبع برای پروژه به کار نمی‌رود. این فصل مشاورهٔ حقوقی، مالیاتی، مالی یا تحریمی نیست.\n\n\n\n\n\n\n\n\nنکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nمرجع‌ها، شرکتِ برق و راهِ تأییدِ یک طرحِ تولیدِ خصوصی را در افغانستان از منبع نام ببرد و نقشِ هر کدام را با وضعیتش بگوید.\nمیانِ «متنِ خوانده‌شده» و «اجرای تأییدشده» فرق بگذارد و هر سندِ پیش از ۲۰۲۱ را با همین دو برچسب ثبت کند.\nداده‌هایی را که مطالعه‌های شبکه می‌خواهند فهرست کند، به‌ویژه اینکه نیروگاه به کدام جزیرهٔ شبکه وصل می‌شود.\nگزینه‌های تجهیز را در برابرِ توانِ خدماتِ محلی بسنجد، بی آنکه نامعلوم را قبول‌شده بشمارد.\nمنابعِ مالی، تحریم، زمین و جامعه را فقط با شاهدِ معتبر وارد پرونده کند و هر نامعلوم را برچسب بزند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nاگر متنِ قانونِ ۲۰۱۶ را خوانده باشید ولی ندانید امروز اجرا می‌شود یا نه، گزاره چه برچسبی می‌گیرد؟\nچرا پرسشِ «نیروگاه به کدام بخشِ شبکه وصل می‌شود» پیش از هر مطالعه می‌آید؟\nاگر نمی‌دانید تکنسینِ توربین در کشور هست یا نه، آیا این قیدِ تعمیرپذیری برآورده شده است؟\n\nپاسخ‌ها: (۱) نیازمندِ تأیید، با یادداشتِ «متن خوانده شد، اجرا نامعلوم»؛ (۲) چون شبکهٔ کشور یکپارچه نیست و اندازه و رفتارِ هر بخش فرق دارد؛ (۳) نه، نامعلوم هرگز قبول‌شده نیست. اگر دو پرسش یا بیشتر را نتوانستید، بخش 54.4.2 و بخش 55.1.1 را مرور کنید.\n\n\n\n\n56.1.1 برچسب‌ها در این پرونده\nهمان سه برچسبِ جدول 55.1 به کار می‌رود، با یک قاعدهٔ افزوده: سندِ پیش از ۲۰۲۱ که متنش خوانده شد، تا وقتی اجرای کنونی‌اش از منبعِ معتبر تأیید نشده، نیازمندِ تأیید است. صفحه‌های رسمیِ مقام‌های کنونی (وزارتِ آب و انرژی، دفترِ معاونِ اقتصادیِ رئیس‌الوزرا، ادارهٔ ملیِ حفاظتِ محیطِ زیست، مرجعِ ملیِ استاندارد) وقتی خوانده شده‌اند، تأییدشده‌اند. شناسه‌ها AF-01 تا AF-44 است.\nبرنامه:\ncompanion/ch56/run.py و companion/ch56/more.py\nAfghanistan: 44 facts by topic and status (sources read 2026-11-17)\n  topic                         verified  proj-dep  to-confirm\n  A authorities and approvals          5         0           4\n  B grid, export, water, land          2         1          12\n  C standards and evidence             0         0           3\n  E grid services                      0         0           1\n  F finance and fiscal                 3         0           6\n  G social and land                    2         0           5\n  all                                 12         1          31\n  of the to-confirm items, 16 rest only on secondary sources\n  (news, lenders' or law firms' summaries): a lead, not a source\n\n\n\n\n\n\nشکل 56.1: گزاره‌های پروندهٔ افغانستان به تفکیکِ موضوع و وضعیت (پژوهشِ 2026-11-17).\n\n\n\n\nمثال 56.1 (پرونده‌ای با بیشترِ گزاره‌ها نیازمندِ تأیید) پرسش. از ۴۴ گزاره چند تا تأییدشده‌اند و چرا نسبت از پروندهٔ ایران کمتر است؟\nپاسخ. ۱۲ تأییدشده، ۱ وابسته به پروژه و ۳۱ نیازمندِ تأیید. ۱۶ گزارهٔ نیازمندِ تأیید فقط منبعِ ثانوی دارند. «شبکه، آب و زمین» ۱۲ گزارهٔ نیازمندِ تأیید دارد (شکل 56.1).\nتفسیر. دو دلیل. یک: بیشترِ چارچوبِ حقوقیِ مکتوب پیش از ۲۰۲۱ است و اجرایش نامعلوم. دو: بسیاری از داده‌های شبکه و توانِ محلی فقط در گزارش‌های بین‌المللی و خبرها آمده‌اند. آنچه تأییدشده است بیشتر از صفحه‌های رسمیِ کنونی می‌آید: قراردادهای منتشرشده، راهِ تأییدِ طرح، رهنمودِ جوازِ آب و صفحه‌های مجوزِ محیط‌زیستی. این پرونده بیش از پروندهٔ ایران به نامه و بازبینِ محلی تکیه دارد.\n\n\n\n56.1.2 سابقهٔ جست‌وجو\nresearch log: official and de facto authority sites, 2026-11-17\n  mew.gov.af     read (posts to 17 Nov 2026)\n  dpmea.gov.af   read\n  nepa.gov.af    read (document links script-only)\n  asqa.gov.af    read\n  main.dabs.af   script-only, not read\n  mudh.gov.af    read (last item 2025)\n  ansa.gov.af    does not resolve\n  mudl.gov.af    does not resolve\n  nwara.gov.af   does not resolve\n  aop.gov.af     certificate error\n  read 5, not read 5 of 10\n  pre-2021 laws were read as gazette PDFs or the ministry's\n  English translation; whether each is applied is a separate\n  question (the review of earlier laws has no published result)\n\nمثال 56.2 (نیمی از وبگاه‌ها خوانده شد) پرسش. از ده وبگاهِ آزموده چند تا خوانده شد؟\nپاسخ. پنج: وزارتِ آب و انرژی، دفترِ معاونِ اقتصادی، ادارهٔ ملیِ حفاظتِ محیطِ زیست، مرجعِ استاندارد و وزارتِ شهرسازی. وبگاهِ شرکتِ برشنا فقط با اسکریپت باز شد و محتوایش خوانده نشد. سه نشانیِ قدیمی دیگر باز نمی‌شوند و یکی خطای گواهی داد.\nتفسیر. نشانیِ قدیمی‌ای که باز نمی‌شود خودش نشانهٔ تغییرِ نهادهاست: مرجعِ استاندارد نام عوض کرده و نهادِ آب در وزارتخانه ادغام شده است. در پرونده، هر نهاد با نام و نشانیِ کنونی‌اش ثبت می‌شود و نامِ قدیمی در یادداشت می‌ماند تا سندهای قدیمی‌تر قابلِ پیگیری باشند.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-a",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-a",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.2 الف. مرجع‌ها و راهِ تأیید",
    "text": "56.2 الف. مرجع‌ها و راهِ تأیید\nاین بخش نهادهای مرتبط با یک نیروگاهِ بادی–خورشیدیِ خصوصی را با منبع و وضعیت می‌آورد و راهِ تأییدی را که صفحه‌های رسمیِ کنونی نشان می‌دهند. از قانونِ برقِ ۲۰۱۶ هم یاد می‌شود، با برچسبی که اجرای نامعلومش را نشان دهد.\n\n56.2.1 نهادها\n\n\n\nجدول 56.1: نهادهای پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nAF-01\nوبگاهِ وزارتخانه فعال است و خود را «وزارتِ آب و انرژی» می‌نامد (صفحه‌های قدیمی‌تر «انرژی و آب»)\nتأییدشده\nmew.gov.af، مطلب‌ها تا 2026-11-17\n\n\nAF-02\n«د افغانستان برشنا شرکت» شرکتِ برق است و قراردادهای تولیدِ خصوصی را امضا می‌کند\nتأییدشده\nصفحه‌های دفترِ معاونِ اقتصادیِ رئیس‌الوزرا (2025، 2026)\n\n\nAF-07\nادارهٔ ملیِ حفاظتِ محیطِ زیست فعال است و مجوزِ محیط‌زیستی صادر می‌کند\nتأییدشده\nnepa.gov.af\n\n\nAF-08\nمرجعِ ملیِ استاندارد در نوامبرِ ۲۰۲۵ به ASQA تغییرِ نام داد؛ وبگاه asqa.gov.af\nتأییدشده\nوبگاهِ مرجع؛ تغییرِ نام از صفحهٔ عضویت در ISO\n\n\nAF-09\nکدام نهاد زمینِ دولتی را برای طرحِ انرژی اجاره می‌دهد\nنیازمندِ تأیید (ثانوی)\nوزارتِ شهرسازی؛ نشانی‌های قدیمی باز نمی‌شوند\n\n\n\n\n\n\n\n\n56.2.2 راهِ تأییدِ طرحِ خصوصی\n\n\n\nجدول 56.2: راهِ تأیید در پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nAF-03\nکمیتهٔ بین‌وزارتیِ سرمایه‌گذاری پیشنهاد را بررسی و برای تأییدِ نهایی به کمیسیونِ اقتصادی می‌فرستد؛ سپس شرکتِ برشنا قرارداد می‌بندد\nتأییدشده\nصفحه‌های دفترِ معاونِ اقتصادی (2023-12-05، 2026-03-03)\n\n\nAF-04\nروش، معیار و زمانِ مکتوبی برای این راه منتشر نشده است\nنیازمندِ تأیید\nهمان صفحه‌ها\n\n\nAF-05\nقانونِ ۲۰۱۶ تنظیم‌گر را ادارهٔ درونِ وزارتخانه قرار می‌دهد؛ تنظیم‌گرِ فعالی پیدا نشد\nنیازمندِ تأیید\n«قانونِ تنظیمِ خدماتِ انرژیِ برق»، جریدهٔ رسمیِ ۱۲۳۱ (۲۰۱۶)، مواد ۵ و ۷؛ متن خوانده شد، اجرا نامعلوم\n\n\nAF-06\nهمان قانون: جواز و قرارداد با وزارتخانه برای تولید؛ جوازِ تولید حداکثر ۲۵ سال\nنیازمندِ تأیید\nهمان، مواد ۸ تا ۱۱؛ متن خوانده شد، اجرا نامعلوم\n\n\n\n\n\n\n\nمثال 56.3 (راهی که در عمل دیده می‌شود، قانونی که شاید اجرا شود) پرسش. طرحِ نیروگاهِ P–افغانستان امروز از چه راهی تأیید می‌گیرد؟\nپاسخ. صفحه‌های رسمیِ کنونی این راه را نشان می‌دهند: پیشنهاد به کمیتهٔ بین‌وزارتیِ سرمایه‌گذاری، تأییدِ کمیسیونِ اقتصادی و قرارداد با شرکتِ برشنا (AF-03). قانونِ ۲۰۱۶ راهِ دیگری می‌نویسد: جواز و قرارداد با وزارتخانه، با ضمانتِ مالی (AF-06). اینکه آن قانون امروز اجرا می‌شود یا نه نامعلوم است.\nتفسیر. پرونده هر دو را نگه می‌دارد: راهِ دیده‌شده به عنوانِ تأییدشده، و الزام‌های قانونِ ۲۰۱۶ به عنوانِ نیازمندِ تأیید، با پرسشی کتبی به وزارتخانه (IN-01 در بخش 56.5.11). طراحی چنان پیش می‌رود که اگر جواز و ضمانت لازم شد، فقط یک گام به برنامه افزوده شود. هیچ‌کدام از راه‌ها نوشتهٔ روش و زمان ندارد (AF-04). پس مدت‌های برنامه آموزشی‌اند.\n\n\n\n56.2.3 قراردادهای منتشرشده\n\n\n\nجدول 56.3: قراردادهای منتشرشده در پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nAF-32\n۲۷ مارسِ ۲۰۲۵: قراردادهای برشنا با بخشِ خصوصی برای ۷ طرحِ تولید، روی هم ۲۲۸٫۴۵ مگاوات (خورشیدیِ بلخ ۴۰، هرات ۵، لغمان ۱۰، لوگر ۴۰، ننگرهار ۴۰٫۲۵؛ بادیِ هرات ۴۳٫۲، فازِ نخستِ ۲۰۰؛ گازیِ جوزجان ۵۰) و ۳ طرحِ انتقال؛ ۲۰٫۷ میلیارد افغانی\nتأییدشده\nصفحهٔ دفترِ معاونِ اقتصادی (بازخوانی‌شده)\n\n\nAF-33\n۱۱ فوریهٔ ۲۰۲۶: قراردادهای ۸۴۵ مگاوات، خورشیدی و زغال‌سنگی\nتأییدشده\nهمان، صفحهٔ دیگر\n\n\n\n\n\n\n\nمثال 56.4 (مگاوات منتشر شده، قیمت نه) پرسش. قراردادهای منتشرشده برای P–افغانستان چه چیزی را ثابت می‌کنند و چه چیزی را نه؟\nپاسخ. ثابت می‌کنند که شرکتِ برشنا با طرف‌های خصوصی قراردادِ خرید می‌بندد، از جمله برای یک طرحِ بادی در هرات. قیمت، مدت، ارز، شاخص‌گذاری و ضمانتِ پرداخت در هیچ‌کدام منتشر نشده است (AF-29).\nتفسیر. وجودِ طرف‌حساب تأییدشده است و شرط‌های قرارداد نه. این همان جدایی‌ای است که فصلِ ۵۴ میانِ «راهِ درآمد» و «عددِ درآمد» گذاشت (بخش 54.6). مدلِ مالیِ P–افغانستان بی آن شرط‌ها حالتِ مبنا ندارد.\n\n\n\n56.2.4 خطِ زمانِ سندها\n\n\n\n\n\n\nشکل 56.2: سندهای پروندهٔ افغانستان روی خطِ زمان (از راست به چپ). دایرهٔ توخالی: متن خوانده شد، اجرای کنونی نامعلوم؛ دایرهٔ پر: منبعِ رسمیِ کنونی. خط‌چینِ قرمز: اوتِ ۲۰۲۱ و بازبینیِ قانون‌های پیشین.\n\n\n\n\nمثال 56.5 (دو دسته سند در دو سوی یک خط) پرسش. از شکل 56.2 دربارهٔ سندهای پرونده چه برمی‌آید؟\nپاسخ. همهٔ قانون‌ها و آیین‌نامه‌های مکتوبِ این پرونده (سرمایه‌گذاری، محیطِ زیست، برق، ارزیابی، تملکِ زمین، آب) پیش از اوتِ ۲۰۲۱‌اند و اجرای کنونی‌شان نامعلوم است. منبع‌های تأییدشدهٔ پس از آن صفحه‌های رسمی‌اند: قراردادهای منتشرشده، رهنمودِ جوازِ آب و صفحه‌های مجوزِ محیط‌زیستی. مجوزِ عمومیِ ۲۰ آمریکا هم پس از آن است.\nتفسیر. قاعده‌های تازه در قالبِ «قانون» منتشر نشده‌اند، بلکه در قالبِ رهنمود، صفحهٔ مجوز و خبرِ رسمی از تصمیم‌ها. پایشِ منبع‌ها (بخش 56.10.1) همین صفحه‌ها را ماهانه دنبال می‌کند، به‌ویژه برای نتیجهٔ بازبینیِ قانون‌های پیشین.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «الف»\n\n\n\n\nنامِ کنونیِ وزارتخانه در وبگاهش چیست؟\nراهِ تأییدِ طرحِ خصوصی را که صفحه‌های رسمی نشان می‌دهند بنویسید.\nچرا الزام‌های قانونِ ۲۰۱۶ نیازمندِ تأییدند با آنکه متنشان خوانده شده است؟\nقراردادهای ۲۷ مارسِ ۲۰۲۵ چند مگاوات و چه طرح‌هایی بودند؟\nکدام شرط‌های قرارداد منتشر نشده‌اند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-b",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-b",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.3 ب. شبکه، خروجی، آب، زمین و توانِ محلی",
    "text": "56.3 ب. شبکه، خروجی، آب، زمین و توانِ محلی\nاین بخش دربارهٔ شبکه، تأسیساتِ خروجی، آب، زمین و توانِ خدماتِ محلی آنچه را منبع دارد از آنچه ندارد جدا می‌کند. در افغانستان یک پرسش پیش از همه می‌آید: نیروگاه به کدام بخشِ شبکه وصل می‌شود.\n\n56.3.1 ساختارِ شبکه و اتصال\n\n\n\nجدول 56.4: شبکه و اتصال در پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nAF-10\nشبکهٔ سراسریِ یکپارچه نیست؛ بخش‌های جدا با برقِ وارداتی تغذیه می‌شوند\nنیازمندِ تأیید (ثانوی)\nگزارشِ OSCE، ۲۰۲۴\n\n\nAF-11\n۲۲۰ و ۱۱۰ کیلوولت در کارند (مناقصهٔ خطِ ۲۲۰ کیلوولتِ تالقان–کشم؛ خطِ ۱۱۰ کیلوولتِ میمنه–اندخوی)\nتأییدشده\nصفحهٔ مناقصهٔ وزارتخانه؛ دفترِ معاونِ اقتصادی، 2026-11-14\n\n\nAF-12\nهیچ منبعی ۱۳۲ کیلوولت را نام نمی‌برد\nنیازمندِ تأیید\nجست‌وجو\n\n\nAF-13\nقانونِ ۲۰۱۶: پاسخ به درخواستِ اتصال در ۴۰ روزِ کاری\nنیازمندِ تأیید\nهمان قانون، مواد ۳۲ تا ۳۴؛ اجرا نامعلوم\n\n\nAF-14\nضوابطِ شبکه، اتصالِ تولیدِ متغیر، کنتور و دورسنجی پیدا نشد\nنیازمندِ تأیید\nجست‌وجوی وبگاه‌های وزارتخانه، برشنا و دفترِ معاونِ اقتصادی\n\n\nAF-15\nتولیدِ داخلی حدودِ ۲۵۰ و واردات حدودِ ۸۰۰ مگاوات (اوتِ ۲۰۲۵)\nنیازمندِ تأیید (ثانوی)\nخبر به نقل از برشنا\n\n\nAF-16\nبیشترِ منبعِ باد در هرات، فراه و نیمروز؛ فراه بی اتصال به شبکه\nنیازمندِ تأیید (ثانوی)\nبانکِ جهانی، ۲۰۱۸\n\n\n\n\n\n\nwhich grid island would Plant P join? (AF-10, secondary)\n  north-east system (NEPS)\n      fed by: imports from Uzbekistan and Tajikistan\n      question: frequency set by the exporting system or by the island itself?\n  Herat zone\n      fed by: imports from Iran and Turkmenistan\n      question: the wind resource is here (AF-16); isolated from NEPS\n  south (Kandahar)\n      fed by: described as unconnected to the central grid\n      question: small system: a 100 MW plant could be most of its load\n  the island decides the fault level, the frequency behaviour\n  and how much variable output it can absorb - it is the first\n  question of the grid-data request, before any study\n\nمثال 56.6 (جزیره‌ای که نیروگاه به آن می‌پیوندد) پرسش. چرا «کدام بخشِ شبکه» نخستین پرسشِ اتصالِ P–افغانستان است؟\nپاسخ. چون منبع‌ها، هرچند ثانوی، از چند بخشِ جدا خبر می‌دهند: شمال–شرق با برقِ وارداتی از ازبکستان و تاجیکستان، منطقهٔ هرات با واردات از ایران و ترکمنستان، و جنوب که به شبکهٔ مرکزی وصل نیست (AF-10). منبعِ باد در هرات است (AF-16).\nتفسیر. سطحِ اتصالِ کوتاه، رفتارِ بسامد و اینکه چه مقدار تولیدِ متغیر پذیرفتنی است، همه از بخشی می‌آیند که نیروگاه به آن وصل می‌شود. در بخشی کوچک، نیروگاهِ ۱۰۰ مگاواتی ممکن است بخشِ بزرگی از بار باشد و پرسش‌هایی بسازد که در شبکهٔ بزرگ پیش نمی‌آیند: پایداریِ بسامد، ذخیره و حتی شکل‌دهی به شبکه (بخش 56.6). این نخستین پرسشِ نامهٔ درخواستِ داده به شرکتِ برشناست.\n\nthe two voltages in use against the book's 132 kV (100 MW, pf 0.95;\nthe ch 18 conductor kept for a like-for-like loss comparison)\n  kV    current A   line loss MWh/yr   status\n  110         552               1086   in use (AF-11)\n  132         460                754   no source (AF-12)\n  220         276                271   in use (AF-11)\n  a 100 MW plant at 110 kV carries 1.2 times the 132 kV current;\n  at 220 kV 0.6 times - the design follows the level DABS names\n  for the substation the plant joins\n\nمثال 56.7 (دو ولتاژِ در کار، ۱۳۲ بی‌منبع) پرسش. جریانِ صادراتِ 100 MW در ۱۱۰ و ۲۲۰ کیلوولت چیست؟\nپاسخ. 552 A در ۱۱۰ و 276 A در ۲۲۰ کیلوولت، یعنی ۱٫۲ و ۰٫۶ برابرِ جریان در ۱۳۲ کیلوولت (شکل 56.3). با رسانای فصلِ ۱۸، تلفِ سالانهٔ خط در ۱۱۰ کیلوولت 1,086 MWh است.\nتفسیر. برخلافِ ایران، هر دو ولتاژِ در کار از صفحه‌های رسمی تأییدشده‌اند (AF-11). ولتاژِ P–افغانستان یکی از این دوست، بسته به پستی که شرکتِ برشنا نام می‌برد، و ۱۳۲ کیلوولت فقط فرضِ آموزشیِ کتاب است (A-561). قانونِ ۲۰۱۶ «توزیع» را تا ۱۱۰ کیلوولت تعریف می‌کند. اگر آن قانون اجرا شود، اتصال در ۱۱۰ کیلوولت ممکن است زیرِ قاعده‌های توزیع برود.\n\n\n\n\n\n\n\nشکل 56.3: جریانِ صادرات و تلفِ سالانهٔ خط در ۱۱۰، ۱۳۲ و ۲۲۰ کیلوولت (100 MW، ضریبِ توانِ 0.95، رسانای خطِ فصلِ ۱۸ برای مقایسه).\n\n\n\nconnection line for 100 MW: voltage change and loss by length\n  (teaching conductor 0.10 + j0.40 ohm/km for both levels)\n    kV    km  dV % pf 1  dV % pf 0.95  loss %\n   110    20        1.7           3.8     1.8\n   110    50        4.1           9.6     4.6\n   110   100        8.3          19.1     9.2\n   110   150       12.4          28.7    13.7\n   220    20        0.4           1.0     0.5\n   220    50        1.0           2.4     1.1\n   220   100        2.1           4.8     2.3\n   220   150        3.1           7.2     3.4\n  5 % change at pf 0.95 is reached at 26 km (110 kV) and 105 km (220 kV)\n  a site far from the grid (AF-16: Farah has none) brings the\n  line, its owner and its losses into the connection agreement\n\nمثال 56.8 (ساختگاهِ دور از شبکه) پرسش. اگر ساختگاه ۵۰ کیلومتر از پستِ شبکه فاصله داشته باشد، خطِ اتصالِ ۱۱۰ و ۲۲۰ کیلوولتی برای 100 MW چه تغییرِ ولتاژ و تلفی دارد؟ (رسانای آموزشیِ فصلِ ۲۴ برای هر دو.)\nپاسخ. در ۱۱۰ کیلوولت، تغییرِ ولتاژ با ضریبِ توانِ ۱ برابرِ 4.1 % است و با ضریبِ توانِ 0.95 برابرِ 9.6 %. تلفِ خط 4.6 % است. در ۲۲۰ کیلوولت همین سه عدد 1.0، 2.4 و 1.1 % است. تغییرِ ۵ درصدی با ضریبِ توانِ 0.95 در ۲۶ کیلومتر (۱۱۰ کیلوولت) و ۱۰۵ کیلومتر (۲۲۰ کیلوولت) می‌رسد.\nتفسیر. با تقریبِ\n\\[\n\\Delta U\\% \\approx \\frac{R\\,P + X\\,Q}{U^2} \\times 100\n\\]\nدوبرابرشدنِ ولتاژ تغییرِ ولتاژ و تلف را چهار بار کوچک می‌کند. منبع می‌گوید فراه، یکی از ولایت‌های پرباد، به شبکه وصل نیست (AF-16، ثانوی). برای چنین ساختگاهی، خطِ اتصال، مالکش، هزینه‌اش و تلفش بخشی از قراردادِ اتصال‌اند (بخش 18.7). خطِ ۲۲۰ کیلوولتِ واقعی رسانای بزرگ‌تری دارد. این جدول فقط برای مقایسه است.\n\n\n\n56.3.2 آب\n\n\n\nجدول 56.5: آب در پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nAF-17\nجوازِ استفاده از آب طبقِ رهنمودِ وزارتخانه (منتشر در مارسِ ۲۰۲۶): درخواست به ادارهٔ حوزهٔ فرعیِ آبریز، بررسیِ کمیته، موافقتِ وزارتخانه؛ کنتور روی چاه؛ بی‌هزینه\nتأییدشده\nرهنمودِ جوازِ استفاده از آب\n\n\nAF-18\nردهٔ جواز برای نیروگاه یا آبِ شستشو\nوابسته به پروژه\nهمان رهنمود (ردهٔ خاصی ندارد)\n\n\nAF-19\n«قانونِ تنظیمِ امورِ آب»، جریدهٔ رسمیِ ۱۳۶۷ (۲۰۲۰)\nنیازمندِ تأیید\nمتن خوانده شد، اجرا نامعلوم\n\n\n\n\n\n\nرهنمودِ آب از شرط‌های جواز سه چیز را نام می‌برد: آبِ سطحیِ کافی، ترازِ مثبتِ آبِ زیرزمینی و زیان‌نرساندن به ساکنان. ترازِ آبِ نیروگاه (پیوست H) همین شرط‌ها را با عدد نشان می‌دهد و در پروندهٔ درخواست می‌نشیند. در منطقه‌های کم‌آب، شستشوی خشک ممکن است تنها راهِ پذیرفتنی باشد (بخش 52.8.1).\nwater-use permit request: raw water a year (teaching, A-352)\n  one wash: 109.2 m3 treated = 182.0 m3 raw (RO 60%)\n  staff: 438 m3 a year\n  policy                          raw m3/yr  peak month m3\n  ch 10 trigger (14 washes)           2,986            400\n  dusty year (24 washes)              4,806            583\n  drought: robots + 4 washes          1,166            218\n  the request states a range (1,166-4,806 m3 a year) and the\n  drought policy; the rule's conditions (aquifer balance, no harm\n  to residents) need a hydrogeological study (ch 29, AF-17, AF-18)\n\nمثال 56.9 (عددی که در درخواستِ جوازِ آب می‌نشیند) پرسش. با تقاضای آبِ فصلِ ۲۹ (A-352)، درخواستِ جوازِ آب چه مقدار سالانه‌ای بنویسد؟\nپاسخ. یک شستشوی کامل 109.2 مترمکعب آبِ تصفیه‌شده می‌خواهد. با بازیابیِ ۶۰ درصدیِ دستگاهِ اسمزِ معکوس، این 182 مترمکعب آبِ خام است. کارکنان هم سالی 438 مترمکعب مصرف می‌کنند. با ۱۴ شستشو در سال جمعِ آبِ خام 2,986 مترمکعب است، در سالِ پرگرد با ۲۴ شستشو 4,806، و در خشک‌سالی با ربات و ۴ شستشو 1,166. ماهِ اوج به ترتیب 400، 583 و 218 مترمکعب است.\nتفسیر. درخواست یک بازه و یک سیاستِ خشک‌سالی را می‌نویسد، نه یک عدد. کنتور روی چاه (AF-17) همین عددها را در بهره‌برداری می‌سنجد (فصل 51). شرط‌های رهنمود (ترازِ مثبتِ آبِ زیرزمینی و زیان‌نرساندن به ساکنان) با مطالعهٔ آب‌شناسی سنجیده می‌شوند، نه با این جدول (فصل 29). ردهٔ جواز برای این کاربرد وابسته به پروژه است (AF-18).\n\n\n\n56.3.3 زمین\n\n\n\nجدول 56.6: زمین در پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nAF-20\nقانونِ ۲۰۱۶: زمینِ دولتی را وزارتخانه اجاره می‌دهد و زمینِ خصوصی با توافق یا تملک\nنیازمندِ تأیید\nهمان قانون، مواد ۱۹ و ۲۱؛ اجرا نامعلوم\n\n\n\n\n\n\nخطرِ مالکیتِ زمین در این پرونده با گزارش‌های ۲۰۲۶ از اعلامِ گستردهٔ «زمینِ دولتی» بالا رفته است (AF-39، بخش 56.8). برای وام‌دهنده، وثیقه‌شدنِ حقِ اجاره پرسشی جدا و حقوقی است.\n\n\n56.3.4 توانِ محلی، راهِ واردات و اقلیم\n\n\n\nجدول 56.7: توانِ محلی و راهِ واردات در پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nAF-41\nگذرگاه‌های پاکستان از اکتبرِ ۲۰۲۵ بسته‌اند؛ مسیرهای ایران و ازبکستان در کارند\nنیازمندِ تأیید (ثانوی)\nگزارش‌های خبری، ۲۰۲۶\n\n\nAF-42\nبازارِ خرده‌فروشیِ خورشیدی فعال است و کالا بیشتر از چین؛ شاهدی از توانِ ساخت یا بهره‌برداریِ نیروگاهِ بزرگ پیدا نشد\nنیازمندِ تأیید (ثانوی)\nگزارشِ خبری، ۲۰۲۶\n\n\nAF-43\nفازِ نخستِ طرحِ بادیِ هرات نخستین توربین‌های بادیِ کشور توصیف شده است\nنیازمندِ تأیید (ثانوی)\nگزارشِ خبری، ۲۰۲۵\n\n\nAF-44\nتابشِ افقی حدودِ ۶٫۵ کیلووات‌ساعت بر مترمربع در روز، بیشتر در جنوب و غرب\nنیازمندِ تأیید (ثانوی)\nبانکِ جهانی، ۲۰۱۸\n\n\n\n\n\n\n\nمثال 56.10 (راهِ واردات بخشی از طراحی است) پرسش. چرا بسته‌بودنِ گذرگاه‌های پاکستان (AF-41) در پروندهٔ فنی می‌آید؟\nپاسخ. چون اندازه و وزنِ بزرگ‌ترین قطعه‌ها (پره، ناسل، ترانسفورماتورِ اصلی) باید از مسیری بگذرند که باز است. مسیرهای ایران و ازبکستان طولانی‌ترند و محدودیتِ پل و جاده‌شان را باید بررسی کرد (فصل 31).\nتفسیر. گزینهٔ تجهیز با توانِ محلی و راهِ واردات سنجیده می‌شود (بخش 56.5.8). منبع‌ها ثانوی‌اند. برای پروژه، بررسیِ مسیر و حمل‌کنندهٔ محلی شاهد را می‌سازد و داده‌های تابش با ایستگاهِ اندازه‌گیریِ ساختگاه جایگزین می‌شوند (فصل 12).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ب»\n\n\n\n\nمنبع‌ها دربارهٔ ساختارِ شبکه چه می‌گویند و برچسبِ آن چیست؟\nکدام ولتاژها تأییدشده‌اند؟\nجوازِ آب طبقِ رهنمود چه مراحلی دارد؟\nچرا مالکیتِ زمین پرسشی برای وام‌دهنده است؟\nراهِ واردات چگونه به انتخابِ تجهیز ربط دارد؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-c",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-c",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.4 پ. استانداردها و دفترِ شاهد",
    "text": "56.4 پ. استانداردها و دفترِ شاهد\nاین بخش می‌پرسد کدام استانداردها در افغانستان پذیرفته یا اجباری‌اند و تجهیزِ وارداتی چگونه بازرسی می‌شود.\n\n\n\nجدول 56.8: استانداردها در پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nAF-21\nدر ۲۰۱۷ حدودِ ۲۰۰ استانداردِ IEC پذیرفته شده بود، ۴۳ تا برای انرژی‌های تجدیدپذیر (از جمله سری‌های IEC 61400 و IEC 62446)؛ IEC 61215 و IEC 61730 در فهرست نبودند\nنیازمندِ تأیید (ثانوی)\nگزارشِ «توانمندسازیِ فتوولتائیک در افغانستان»، ۲۰۱۷\n\n\nAF-22\nمرجعِ استاندارد واردات را بازرسی می‌کند و پس از آزمایش محموله‌ای از پنل خورشیدی را برگرداند\nنیازمندِ تأیید (ثانوی)\nخبر، 2026-07-22؛ مطلبِ وبگاهِ مرجع دربارهٔ باتری\n\n\nAF-23\nگواهیِ اجباری برای ماژول، اینورتر و توربین\nنیازمندِ تأیید\nپیدا نشد\n\n\n\n\n\n\nsources of Afghanistan older than 3 years or undated, on 2026-11-17\n  undated: 9 facts; older: 13 facts\n    AF-40: 22.9 years\n    AF-31: 20.9 years\n    AF-05: 10.1 years\n    AF-06: 10.1 years\n    AF-13: 10.1 years\n    AF-20: 10.1 years\n    AF-37: 10.1 years\n    AF-38: 9.7 years\n  an old text may still be in force, and a new one may exist\n  that the search did not reach: each gets a dated check\n\nمثال 56.11 (بازرسی هست، معیارش معلوم نیست) پرسش. برای تجهیزاتِ P–افغانستان دربارهٔ استاندارد چه می‌دانیم؟\nپاسخ. مرجعِ استاندارد واردات را بازرسی می‌کند و دست‌کم یک محمولهٔ پنل را پس از آزمایش برگردانده است (AF-22). اینکه کدام استاندارد را به کار می‌برد پیدا نشد (AF-23). فهرستِ ۲۰۱۷ استانداردهای پذیرفته‌شده کهنه است (AF-21). ۱۳ گزارهٔ پرونده منبعِ قدیمی‌تر از سه سال دارند و ۹ گزاره بی‌تاریخ‌اند.\nتفسیر. برگشتنِ یک محموله پس از آزمایش نشان می‌دهد معیاری اعمال می‌شود. ندانستنِ آن معیار ریسکِ تدارکات است: محموله‌ای که در مرز برگردد، برنامهٔ ساخت را ماه‌ها عقب می‌اندازد. پیش از سفارش، نامه به مرجعِ استاندارد می‌رود و پاسخش در سفارش شرط می‌شود (بخش 56.5.12).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «پ»\n\n\n\n\nفهرستِ ۲۰۱۷ کدام استانداردهای ماژول را نداشت؟\nچرا برگشتنِ یک محموله پس از آزمایش ریسکِ تدارکات است؟\nپرسشِ اصلی از مرجعِ استاندارد پیش از سفارش چیست؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-d",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-d",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.5 ت. تمرینِ پرونده",
    "text": "56.5 ت. تمرینِ پرونده\nمثال‌های کارشدهٔ فصل. سه تمرینی که برنامهٔ کتاب برای این فصل می‌خواهد، روی P–افغانستان: نقشهٔ تأییدها با برچسب‌های «تأییدشده، وابسته به پروژه، نیازمندِ تأیید»، فهرستِ داده‌هایی که برای مطالعهٔ شبکه کم است، و مقایسهٔ گزینه‌های تجهیز با توانِ خدماتِ محلی. در کنارِ این سه، ردیابی، بازبینیِ گواهی، تفسیرها، نامه‌ها و دفترِ ریسک می‌آیند. مدت‌ها، گزینه‌ها و امتیازها آموزشی‌اند (A-557 تا A-561).\n\n56.5.1 نقشهٔ تأییدها\napproval map of Plant P - Afghanistan (durations are TEACHING values)\n  step  status             months  slack  authority\n  S1    verified              2.0    0.0  investment committee\n        proposal to the inter-ministerial investment committee\n  S2    verified              2.0    0.0  Economic Commission\n        Economic Commission approval\n  S3    verified              3.0    0.0  DABS\n        contract with DABS\n  S4    to-confirm            2.0    4.0  ministry\n        licence and contract under the 2016 law\n  S5    verified              4.0    4.0  NEPA\n        ESIA screening and environmental permit\n  S6    to-confirm            4.0    0.0  land authority (which?)\n        state-land lease\n  S7    verified              2.0    0.0  water affairs regulation\n        water-use permit\n  S8    to-confirm            3.0    0.0  DABS\n        connection request and agreement\n  S9    project-dependent     2.0    1.0  ASQA\n        import inspection of equipment\n  time to the last approval: 10.0 months; critical path:\n    S1 &gt; S2 &gt; S3 &gt; S6 &gt; S7 &gt; S8\n  steps not verified: 4 of 9; on the critical path: S6, S8\n  a step that is not verified on the critical path is the first\n  written clarification to send\n\n\n\n\n\n\nشکل 56.4: نقشهٔ تأییدهای نیروگاهِ P–افغانستان از راست به چپ. سبز: منبعِ تأییدشده؛ قرمزِ خط‌چین: نیازمندِ تأیید؛ بنفش: وابسته به پروژه؛ پیکانِ پررنگ: مسیرِ بحرانی. مدت‌ها آموزشی‌اند.\n\n\n\n\nمثال 56.12 (دو شاخهٔ بحرانی، دو گامِ نامعلوم) پرسش. با مدت‌های آموزشی، آخرین تأیید کِی است و کدام گام‌های تأییدنشده روی مسیرِ بحرانی‌اند؟\nپاسخ. پس از ۱۰ ماه. مسیرِ بحرانی دو شاخه دارد که هم‌زمان تمام می‌شوند: قرارداد با شرکتِ برشنا و سپس اتصال، و اجارهٔ زمینِ دولتی و سپس جوازِ آب. اجارهٔ زمین (S6) و اتصال (S8) هر دو نیازمندِ تأییدند (شکل 56.4).\nتفسیر. دو شاخهٔ بحرانی یعنی کوتاه‌کردنِ یکی برنامه را کوتاه نمی‌کند. نخستین نامه‌ها به نهادی می‌روند که زمینِ دولتی را اجاره می‌دهد (AF-09) و به شرکتِ برشنا دربارهٔ روشِ اتصال. جوازِ قانونِ ۲۰۱۶ (S4) چهار ماه شناوری دارد. اگر لازم شود، برنامه را عقب نمی‌اندازد.\n\n\n\n56.5.2 برنامهٔ ماه‌به‌ماه\nmonth-by-month plan from the approval map (teaching durations)\n  step  start  finish  what\n  S1      0.0     2.0  proposal to the inter-ministerial investment committee\n  S2      2.0     4.0  Economic Commission approval\n  S5      2.0     6.0  ESIA screening and environmental permit\n  S3      4.0     7.0  contract with DABS\n  S4      4.0     6.0  licence and contract under the 2016 law\n  S6      4.0     8.0  state-land lease\n  S8      7.0    10.0  connection request and agreement\n  S9      7.0     9.0  import inspection of equipment\n  S7      8.0    10.0  water-use permit\n\n\n56.5.3 اگر مدت‌ها عوض شوند\napproval plan under changed durations (teaching, months)\n  case                                total  critical path\n  base (teaching)                      10.0  S1 &gt; S2 &gt; S3 &gt; S6 &gt; S7 &gt; S8\n  land lease 8 months                  14.0  S1 &gt; S2 &gt; S6 &gt; S7\n  land lease 12 months                 18.0  S1 &gt; S2 &gt; S6 &gt; S7\n  full ESIA 10 months                  12.0  S1 &gt; S5\n  contract with DABS 6 months          13.0  S1 &gt; S2 &gt; S3 &gt; S8\n  2016 licence before the contract     12.0  S1 &gt; S2 &gt; S4 &gt; S3 &gt; S8\n  a month added to a step on the critical path is a month added\n  to the plan (land lease, contract); the ESIA has 4 months of\n  float, so 6 more months add 2; a licence before the\n  contract adds 2 by putting S4 on the path\n\nمثال 56.13 (یک ماه روی مسیر، یک ماه در برنامه) پرسش. اگر اجارهٔ زمین ۸ ماه طول بکشد، یا ارزیابیِ اثرات کامل شود، یا جوازِ قانونِ ۲۰۱۶ پیش از قرارداد لازم باشد، برنامهٔ تأییدها چه می‌شود؟\nپاسخ. اجارهٔ ۸ماهه برنامه را از ۱۰ به ۱۴ ماه می‌رساند و ۱۲ماهه به ۱۸ ماه. ارزیابیِ کاملِ ۱۰ماهه آن را به ۱۲ ماه می‌رساند، چون ارزیابی ۴ ماه شناوری دارد و از ۶ ماهِ افزوده فقط ۲ ماه به برنامه می‌رسد. جوازِ پیش از قرارداد هم ۲ ماه می‌افزاید، چون S4 را روی مسیر می‌برد.\nتفسیر. همهٔ این حالت‌ها با همان مدت‌های آموزشی‌اند (A-557). درسشان روش است، نه عدد: پیش از آنکه برای یک گام زمان بخرید، ببینید شناوری دارد یا نه (بخش 22.4). در این پرونده، اجارهٔ زمین هم روی مسیرِ بحرانی است و هم نهادِ مسئولش نامعلوم است (AF-09). پس نخستین نامه همان است.\n\n\n\n56.5.4 ردیابیِ دو الزام\ntraces of sourced requirements - Afghanistan\n  AF-17: water-use permit for construction and cleaning\n    source       MEW guideline for water usage permit (posted Mar 2026)\n    design       monthly water balance and cleaning plan (appendix H)\n    procurement  well drilling and meter in the civil works scope\n    construction meter installed on the well before use\n    test         not applicable: a permit (meter reading checked)\n    approval     committee survey, ministry agreement, permit issued\n    retained     permit, survey report, monthly meter records\n    open stages: 0 of 7\n  AF-14: connection technical requirements\n    source       none published (AF-14) - a request to DABS\n    design       OPEN\n    procurement  OPEN\n    construction OPEN\n    test         OPEN\n    approval     OPEN\n    retained     OPEN\n    open stages: 6 of 7\n\nمثال 56.14 (جوازِ آب بسته‌شدنی، الزامِ اتصال بی‌منبع) پرسش. ردیابیِ جوازِ آب (AF-17) و الزام‌های فنیِ اتصال (AF-14) چقدر جلو می‌روند؟\nپاسخ. جوازِ آب هر هفت مرحله را با سابقهٔ نام‌برده دارد: رهنمودِ وزارتخانه، ترازِ آب و برنامهٔ شستشو، حفرِ چاه و کنتور در دامنهٔ کارهای عمرانی، نصبِ کنتور پیش از برداشت، تأییدِ کمیته و وزارتخانه، و نگهداریِ جواز و سابقهٔ کنتور. الزام‌های اتصال در همان مرحلهٔ منبع گیر کرده‌اند، چون سندی منتشر نشده است.\nتفسیر. در پرونده‌ای که سندِ فنیِ منتشرشده ندارد، الزام‌های اتصال از مطالعهٔ شرکتِ برشنا و قراردادِ اتصال می‌آیند، نه از یک کدِ شبکه. پس قراردادِ اتصال باید الزام‌ها را با عدد بنویسد، تا ردیابی منبعی برای آغاز داشته باشد (بخش 54.5).\n\n\n\n56.5.5 آنچه گواهی نشان نمی‌دهد\nwhat an equipment certificate shows for Plant P - Afghanistan\n  certificate: maker's type certificate of the 5.5 MVA PV inverter (ch 44)\n  shown      model\n             certificate PCI-5500, project PCI-5500\n  shown      standard and edition\n             certificate IEC 62109-1:2010, project IEC 62109-1:2010\n  shown      test: safety\n  shown      test: EMC\n  shown      test: unit fault ride-through\n  NOT SHOWN  test: import inspection (ASQA)\n  NOT SHOWN  site ambient\n             tested to 45 C, site 48 C\n  NOT SHOWN  site altitude\n             tested to 1000 m, site 1800 m\n  shown      valid on delivery\n             valid to 2029-06-30, delivery 2028-01-15\n  shown      issuer accredited for the scope\n             test lab accredited (scope listed)\n  NOT SHOWN  reactive power at the POC\n             plant level: a product certificate cannot show it\n  NOT SHOWN  plant ride-through\n             plant level: a product certificate cannot show it\n  not shown: 5 of 12 items\n  national rule: ASQA inspects imports (AF-22); which standards it applies to\n    large inverters, modules and turbines is to-confirm (AF-23)\n\nمثال 56.15 (ارتفاع و گرما، و بازرسیِ مرز) پرسش. گواهیِ نوعیِ اینورتر برای P–افغانستان چه چیزهایی را نشان نمی‌دهد؟\nپاسخ. پنج از دوازده بند: بازرسیِ واردات، دمای محیطِ 48 درجه، ارتفاعِ 1800 m (آزمون تا 1000 m) و دو بندِ سطحِ نیروگاه. دما و ارتفاع ارزش‌های آموزشیِ ساختگاه‌اند (A-558).\nتفسیر. ساختگاه‌های بلندِ کشور، کاهشِ توانِ مبدّل و ترانسفورماتور با ارتفاع را به پرسشِ نخستِ سفارش تبدیل می‌کنند (فصل 25، فصل 44). بازرسیِ واردات معیارِ نامعلومی دارد (AF-23).\n\n\n\n56.5.6 کاهشِ توان با گرما و ارتفاع\nPV inverter output (per unit) by ambient and altitude (teaching curve)\n   C / m       0    1000    1800    2500\n      35   1.000   1.000   0.920   0.850\n      40   1.000   1.000   0.920   0.850\n      45   0.900   0.900   0.828   0.765\n      48   0.840   0.840   0.773   0.714\n      50   0.800   0.800   0.736   0.680\n  at 48 C and 1,800 m (A-558): 0.773 - ten 5.5 MVA units give 42.5 MVA\n  for 50 MW AC at that corner: 12 units, or accept a lower\n  output on the hottest hours and record it in the capability\n  statement given to DABS (ch 9, 28)\n\nمثال 56.16 (گوشهٔ داغ و بلند) پرسش. با منحنیِ آموزشیِ کاهشِ توانِ فصلِ ۹ (زانوی ۴۰ درجه با ۲ درصد بر کلوین، و ۱ درصد بر ۱۰۰ متر بالای ۱۰۰۰ متر)، ده اینورترِ 5.5 MVA در 48 درجه و 1800 m چه می‌دهند؟\nپاسخ.\n\\[\nk = \\bigl(1 - 0.02 \\times 8\\bigr)\\bigl(1 - 0.01 \\times 8\\bigr) = 0.84 \\times 0.92 = 0.773\n\\]\nده واحد \\(10 \\times 5.5 \\times 0.773 = 42.5\\,\\text{MVA}\\) می‌دهند. برای 50 MW در همان گوشه ۱۲ واحد لازم است.\nتفسیر. این عدد پرسشِ اندازه‌گذاری است، نه پرسشِ انرژی: ساعت‌هایی که هم داغ‌اند و هم پرتابش، در سال کم‌اند. پس دو راه هست: اینورترِ بیشتر، یا پذیرفتنِ توانِ کمتر در داغ‌ترین ساعت‌ها و نوشتنش در بیانیهٔ توانایی‌ای که به شرکتِ برشنا داده می‌شود (بخش 28.4). منحنیِ واقعی را سازنده می‌دهد. دما و ارتفاعِ واقعیِ ساختگاه را هم ایستگاهِ اندازه‌گیری (فصل 12). ترانسفورماتور و تابلو هم با ارتفاع کاهشِ توان دارند (فصل 25).\n\n\n\n56.5.7 داده‌هایی که مطالعه‌های شبکه می‌خواهند\ngrid-study inputs for Plant P - Afghanistan: what the public\nsources give against what the studies need (ch 28 register)\n  needed 13; complete 8%; missing 12; too weak 0\n    missing: fault levels max and min at the POC\n    missing: network equivalent for dynamic studies\n    missing: substation and line capacity available\n    missing: remote-end protection and reclosing\n    missing: background harmonics and allocation\n    missing: reactive power requirement\n    missing: fault ride-through requirement\n    missing: frequency response requirement\n    missing: telemetry list and protocol\n    missing: revenue metering specification\n    missing: curtailment and dispatch rules\n    missing: island or import system the POC belongs to\n  the request goes to: DABS (dispatch and transmission), in writing\n\nمثال 56.17 (یک ورودی از سیزده) پرسش. منبع‌های عمومی چه سهمی از ورودی‌های مطالعهٔ شبکه را می‌دهند؟\nپاسخ. یک از سیزده (8 %): ولتاژِ اتصال. دوازده ورودی هیچ منبعی ندارند، از جمله اینکه نیروگاه به کدام بخشِ شبکه وصل می‌شود.\nتفسیر. ورودیِ سیزدهم (کدام بخشِ شبکه) در پروندهٔ ایران لازم نبود. در اینجا نخستین پرسش است، چون همهٔ ورودی‌های دیگر به آن بستگی دارند. نامه به شرکتِ برشنا می‌رود. مطالعه‌ای که پیش از پاسخ آغاز شود، برای هر سه بخشِ ممکن حالت می‌سازد.\n\n\n\n56.5.8 گزینه‌های تجهیز در برابرِ توانِ محلی\nequipment options against local service constraints (teaching\nconstraints; an unknown is never a pass)\n  option                        ok  fails  unknown\n  central inverters 5.5 MVA      2      1        1\n      unknown  service techs in country\n      fails    spare lead time weeks\n  string inverters 0.3 MVA       4      0        0\n  wind 5 MW, 150 m rotor         0      3        1\n      unknown  service techs in country\n      fails    spare lead time weeks\n      fails    ambient rating C\n      fails    max part mass t\n  wind 3 MW, 120 m rotor         1      2        1\n      unknown  service techs in country\n      fails    spare lead time weeks\n      fails    ambient rating C\n  options with every constraint met and known: string inverters 0.3 MVA\n  the string inverters pass on the evidence; the turbines cannot\n  be judged until service capability is evidenced\n\nمثال 56.18 (نامعلوم قبول نیست) پرسش. کدام گزینهٔ تجهیز همهٔ قیدهای آموزشیِ خدماتِ محلی را با شاهد برآورده می‌کند؟\nپاسخ. فقط اینورترهای رشته‌ایِ 0.3 MVA: تکنسین در کشور (فرضِ آموزشی)، زمانِ تحویلِ یدک ۲ هفته، ردهٔ دمایی ۵۰ درجه و قطعهٔ سبک. اینورترِ مرکزی در زمانِ تحویلِ یدک رد می‌شود و تکنسینش نامعلوم است. هر دو توربین در زمانِ تحویلِ یدک و ردهٔ دمایی رد می‌شوند و توربینِ بزرگ در وزنِ قطعه هم.\nتفسیر. تابعِ مقایسه نامعلوم را هرگز «قبول» نمی‌شمارد (فصل 55). قیدها آموزشی‌اند و برای پروژه از بررسیِ بازار و حمل می‌آیند (AF-41، AF-42). برای توربین، پرسش «کدام» نیست، بلکه «با کدام برنامهٔ خدمات» است: انبارِ یدک در کشور، آموزشِ تکنسین و قراردادِ خدماتِ بلندمدت (فصل 52). این‌ها هزینه دارند و باید در مدلِ مالی بیایند.\n\n\n\n56.5.9 یدک و زمانِ تحویل\nspares held in the country at 90 % confidence (ch 52 failure rates)\n  class                  units  rate/yr   lead 8 wk  16 wk  26 wk\n  PV inverter               10     0.50           2      3      5\n  wind turbine (major)      12     0.06           1      1      1\n  BESS PCS                   4     0.50           1      2      2\n  PV inverters: 2 spares at 8 weeks, 5 at 26 - a closed import\n  route that stretches the lead time raises the stock; a major\n  turbine part stays at one, but waiting 26 weeks for it IS the\n  outage: spares are a priced service decision (ch 52, AF-41)\n\nمثال 56.19 (مسیرِ بسته، انبارِ بزرگ‌تر) پرسش. اگر زمانِ تحویلِ یدک از ۸ به ۲۶ هفته برسد، با نرخ‌های خرابیِ فصلِ ۵۲ چند یدک برای اطمینانِ ۹۰ درصد لازم است؟\nپاسخ. برای ده اینورترِ فتوولتائیک از ۲ به ۵، برای چهار مبدّلِ باتری از ۱ به ۲، و برای قطعهٔ اصلیِ دوازده توربین ۱ در هر سه حالت.\nتفسیر. با تقاضای پواسون، یدکِ لازم با زمانِ تحویل بالا می‌رود (بخش 52.2.6). برای قطعهٔ اصلیِ توربین عدد ثابت می‌ماند، ولی ۲۶ هفته انتظار برای همان یک قطعه خودش ازکارافتادگیِ طولانی است. پس تصمیمِ یدکِ بزرگ با زیانِ مورد انتظار گرفته می‌شود، نه با اطمینانِ پواسون تنها. مسیرِ وارداتِ بسته (AF-41) این تصمیم را به پرسشِ اصلیِ تعمیرپذیری تبدیل می‌کند.\n\n\n\n56.5.10 سابقه‌هایی که بر سندهای پیش از ۲۰۲۱ تکیه دارند\nrecords that would rest on pre-2021 instruments (text read,\napplication unknown - the review of earlier laws has no result)\n  AF-05: approval map S4\n  AF-05: regulator in the PPA dispute clause\n  AF-06: licence term 25 years in ch 21 model\n  AF-06: financial guarantee\n  AF-13: connection schedule S8 (40 business days)\n  AF-19: water permit basis (with AF-17)\n  AF-20: land lease route S6\n  AF-20: lenders' security over land\n  AF-37: resettlement plan (ch 33, appendix L)\n  AF-38: land acquisition route\n  10 records on 7 facts: each is designed as if the\n  instrument applied AND carries a question to the ministry or\n  counsel - the design does not wait, the label does not change\n\nمثال 56.20 (طراحی پیش می‌رود، برچسب عوض نمی‌شود) پرسش. چند سابقهٔ P–افغانستان بر سندهایی تکیه دارند که متنشان خوانده شده ولی اجرایشان نامعلوم است؟\nپاسخ. ده سابقه بر هفت گزاره: گامِ جواز در نقشهٔ تأییدها، مرجعِ حلِ اختلاف در قرارداد، مدتِ ۲۵سالهٔ جواز در مدلِ مالی، ضمانتِ مالی، برنامهٔ اتصال، پایهٔ جوازِ آب، راهِ اجارهٔ زمین و وثیقهٔ آن، برنامهٔ جابه‌جایی و راهِ تملکِ زمین.\nتفسیر. طراحی چنان پیش می‌رود که گویی آن سندها اجرا می‌شوند، چون محافظه‌کارانه‌ترین فرض است. هر سابقه پرسشی به وزارتخانه یا مشاور دارد و برچسبِ «نیازمندِ تأیید» تا پاسخِ کتبی عوض نمی‌شود. اگر پاسخ بگوید سندی اجرا نمی‌شود، سابقه‌اش با قاعدهٔ جایگزین بازبینی می‌شود.\n\n\n\n56.5.11 تفسیرها و نامه‌ها\ninterpretations the Afghanistan dossier needs in writing\n  IN-01 (AF-06) is the 2016 licence regime applied to a new IPP today?\n      decides: licence, guarantee and term of the plant\n  IN-02 (AF-03) what does the Economic Commission's approval contain?\n      decides: what the contract with DABS may rely on\n  IN-03 (AF-09) which body leases state land, on which terms?\n      decides: the land route and its security for lenders\n  IN-04 (AF-18) which water-permit category fits a power plant?\n      decides: water for construction and cleaning\n  IN-05 (AF-34) which ESIA category does a 100 MW hybrid fall in?\n      decides: preliminary or full ESIA, and its time\n  IN-06 (AF-28) may the PPA be priced or indexed in a foreign currency?\n      decides: currency risk of the whole revenue\n  6 readings, each a written question with a dated answer\n\n\n56.5.12 نامه‌های پرسش\nwritten questions, one letter per addressee\n  to DABS (8):\n    AF-10: no unified national grid; regional systems fed by imports\n    AF-12: no source names 132 kV\n    AF-13: 2016 law: connection request answered in 40 business days\n    AF-14: no grid code, VRE connection, metering or telemetry rules found\n    AF-15: domestic generation ~250 MW, imports ~800 MW (Aug 2025)\n    AF-16: wind resource mostly in Herat, Farah, Nimroz; Farah unconnected\n    AF-24: no published grid-service product or requirement\n    AF-29: purchase tariffs of 2022-2026 contracts not published\n  to counsel (5):\n    AF-20: 2016 law: state land leased by ministry, private by agreement\n    AF-31: private investment law (OG 869, 2005): status\n    AF-37: 2016 law: resettlement plan with affected people\n    AF-38: land acquisition law (OG 1258, 2017): status\n    AF-40: heritage law (2004) and clearance procedure\n  to Ministry of Water and Energy (3):\n    AF-05: 2016 law: regulator is a ministry department; none found working\n    AF-06: 2016 law: licence + ministry contract; generation licence &lt;= 25 yr\n    AF-19: Water Affairs Management Law, OG 1367 (2020): text read\n  to ASQA (3):\n    AF-21: 2017: ~200 IEC standards adopted, IEC 61215/61730 not listed\n    AF-22: ASQA inspects imports; returned solar panels after lab tests\n    AF-23: mandatory certification for PV, inverters, turbines\n  to local bank / counsel (2):\n    AF-27: no access to international banking; fragile banks\n    AF-28: contracts in afghani urged; foreign-currency use banned 2021\n  to Economic Commission secretariat (1):\n    AF-04: no written procedure, criteria or timelines published\n  to land ministry / counsel (1):\n    AF-09: which body leases state land for energy projects\n  to water affairs directorate (1):\n    AF-18: permit category for a power plant or cleaning water\n  to sanctions counsel (1):\n    AF-26: UN, EU and UK sanctions regimes\n  to local tax advisor (1):\n    AF-30: renewable tax or customs incentive not found\n  to NEPA (1):\n    AF-36: public participation detail of the ESIA regulation\n  to counsel / social specialist (1):\n    AF-39: state-land declarations in 2026: title risk high\n  to logistics forwarder (1):\n    AF-41: Pakistan crossings closed since Oct 2025; Iran, Uzbek routes used\n  to market survey (1):\n    AF-42: retail solar market, products mainly from China; no utility O&M\n  to DABS / developer (1):\n    AF-43: Herat wind phase 1 described as the first wind turbines\n  to site measurement (ch 12) (1):\n    AF-44: GHI about 6.5 kWh/m2/day, higher in the south and west\n\nمثال 56.21 (بیشترِ پرسش‌ها به یک نشانی) پرسش. موردهای حل‌نشده به کدام نشانی‌ها می‌روند؟\nپاسخ. ۳۲ مورد به ۱۶ نشانی. شرکتِ برشنا هشت پرسش می‌گیرد (شبکه، اتصال، خدمات، تعرفه)، مشاورِ حقوقی پنج و وزارتخانه و مرجعِ استاندارد هر کدام سه.\nتفسیر. وقتی یک نشانی این‌همه پرسش دارد، یک جلسهٔ رسمی با صورت‌جلسهٔ امضاشده کارآمدتر از هشت نامه است، به شرطِ آنکه صورت‌جلسه کتبی و امضاشده باشد (بخش 54.4.4). سه پرسش (مسیرِ حمل، بازارِ خدمات و تابش) به هیچ مرجعی نمی‌روند و با بررسیِ میدانی و اندازه‌گیری پاسخ می‌گیرند. پرسشِ طرحِ بادیِ هرات به شرکتِ برشنا و توسعه‌دهندهٔ آن می‌رود.\n\nunresolved-issue log - Afghanistan: 32 items, by whom to ask\n  DABS                                           8\n  counsel                                        5\n  Ministry of Water and Energy                   3\n  ASQA                                           3\n  local bank / counsel                           2\n  Economic Commission secretariat                1\n  land ministry / counsel                        1\n  water affairs directorate                      1\n  sanctions counsel                              1\n  local tax advisor                              1\n  NEPA                                           1\n  counsel / social specialist                    1\n  logistics forwarder                            1\n  market survey                                  1\n  DABS / developer                               1\n  site measurement (ch 12)                       1\n  each item: a written request, a date sent, an owner, and the\n  decision it holds up (ch 54 C)\n\n\n56.5.13 دفترِ ریسکِ کشوری\ncountry risk register of Plant P - Afghanistan (TEACHING scores 1-5)\n  id   L  I  score  owner             fact\n  R01  4  5     20  finance lead      AF-27\n       payments delayed or blocked (banking, currency)\n  R02  4  5     20  commercial lead   AF-29\n       tariff and contract terms unpublished\n  R03  4  4     16  grid engineer     AF-10\n       island system too small or weak for 100 MW\n  R06  4  4     16  logistics lead    AF-41\n       import route closed, equipment delayed\n  R07  4  4     16  O&M lead          AF-42\n       no local service for turbines or inverters\n  R05  3  5     15  counsel           AF-39\n       land title contested (state-land declarations)\n  R04  4  3     12  grid engineer     AF-14\n       no connection rules, studies on assumptions\n  R08  3  4     12  counsel           AF-26\n       sanctions regimes other than US not reviewed\n  R09  3  3      9  counsel           AF-06\n       pre-2021 law not applied as written\n  R10  3  3      9  procurement       AF-22\n       imported equipment rejected at inspection\n  score 16 and above: R01, R02, R03, R06, R07\n  the scores are teaching values; the facts behind them carry\n  their own labels, most of them secondary\n\n\n\n\n\n\nشکل 56.5: دفترِ ریسکِ کشوریِ P–افغانستان روی شبکهٔ احتمال و اثر (امتیازهای آموزشی).\n\n\n\n\nمثال 56.22 (پنج ریسکِ بزرگ) پرسش. کدام ریسک‌ها امتیازِ ۱۶ و بیشتر دارند؟\nپاسخ. پنج ریسک: پرداختِ دیرهنگام یا مسدود (R01)، شرط‌های قراردادِ منتشرنشده (R02)، کوچکی یا ضعفِ بخشِ شبکه (R03)، بسته‌شدنِ مسیرِ واردات (R06) و نبودِ خدماتِ محلی (R07) (شکل 56.5).\nتفسیر. دو تا از این پنج مالی‌اند و سه تا فنی و لجستیکی. هیچ‌کدام با طراحیِ بهتر حذف نمی‌شود. همه با شاهد (قرارداد، مطالعه، بررسیِ مسیر، برنامهٔ خدمات) و با ابزارِ ریسک (ضمانتِ پرداخت، ذخیره، انبارِ یدک) مدیریت می‌شوند. امتیازها آموزشی‌اند.\n\n\n\n56.5.14 پاسخ‌ها و پیامدهایشان\n\n\n\nجدول 56.9: پیامدِ پاسخ‌های ممکن به پرسش‌های اصلیِ پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\nپرسش\nاگر پاسخ این باشد\nپیامد برای P–افغانستان\n\n\n\n\nبخشِ شبکه (AF-10)\nشمال–شرق با واردات\nمطالعهٔ بسامد با سامانهٔ صادرکننده؛ قراردادِ اتصال با شرط‌های واردات\n\n\n\nمنطقهٔ هرات\nنزدیک به منبعِ باد؛ بخشِ کوچک‌تر؛ پرسشِ ذخیره و پایداری\n\n\n\nجنوب، جدا\nبخشِ کوچک؛ شاید شکل‌دهی به شبکه و باتریِ بزرگ‌تر\n\n\nولتاژ (AF-11)\n۲۲۰ کیلوولت\nجریانِ 276 A؛ ترانسفورماتورِ ۲۲۰ به ۳۳\n\n\n\n۱۱۰ کیلوولت\nجریانِ 552 A؛ شاید قاعده‌های توزیعِ قانونِ ۲۰۱۶\n\n\nقانونِ ۲۰۱۶ (IN-01)\nاجرا می‌شود\nجواز، ضمانتِ مالی و مدتِ ۲۵ساله در برنامه و مدل\n\n\n\nاجرا نمی‌شود\nراهِ کمیسیونِ اقتصادی تنها راه؛ پرسشِ مرجعِ حلِ اختلاف\n\n\nشرط‌های پرداخت (AF-29)\nقیمت و ارزِ معین با ضمانت\nحالتِ مبنا در مدل\n\n\n\nمنتشرنشده یا به افغانی بی شاخص\nفقط بازه؛ ضمانتِ پرداخت شرطِ هر وام\n\n\n\n\n\n\n\nمثال 56.23 (سه بخشِ شبکه، سه طراحی) پرسش. اگر شرکتِ برشنا بگوید نیروگاه به بخشِ جدای جنوب وصل می‌شود، چه چیزهایی در پروندهٔ P عوض می‌شوند؟\nپاسخ. مطالعه‌های بسامد و پایداری در بخشی کوچک، شاید نیاز به شکل‌دهی به شبکه و باتریِ بزرگ‌تر، و پرسشِ درآمدِ خدمت.\nتفسیر. در این پرونده بخشِ شبکه از ولتاژ هم مهم‌تر است، چون همهٔ تصمیم‌های کنترل، ذخیره‌سازی و مدلِ مالی به آن بستگی دارند (بخش 56.6). جدول پیامد را پیش از پاسخ می‌نویسد تا پاسخ یک تصمیمِ آماده باشد.\n\n\n\n56.5.15 متنِ سه نامه\nبه شرکتِ برشنا. «موضوع: اتصالِ نیروگاهِ ترکیبیِ بادی–خورشیدیِ حدودِ ۱۰۰ مگاوات. خواهشمند است: (۱) بخشِ شبکه و پستی که نیروگاه به آن وصل می‌شود و ولتاژش؛ (۲) ظرفیتِ در دسترس و سطحِ اتصالِ کوتاهِ بیشینه و کمینه؛ (۳) الزام‌های توانِ راکتیو، گذر از خطا، بسامد و ذخیره؛ (۴) دورسنجی و کنتور؛ (۵) قاعدهٔ کاهشِ تولید؛ (۶) شرط‌های قراردادِ خرید (قیمت، ارز، شاخص‌گذاری، ضمانتِ پرداخت)؛ را اعلام فرمایید.»\nبه وزارتِ آب و انرژی. «موضوع: جواز و آب. خواهشمند است: (۱) آیا جوازِ تولیدِ قانونِ تنظیمِ خدماتِ انرژیِ برق برای طرحِ تازه لازم است و با چه ضمانت و مدتی؛ (۲) ردهٔ جوازِ آب برای نیروگاه و آبِ شستشو؛ (۳) نهادِ اجاره‌دهندهٔ زمینِ دولتی برای طرحِ انرژی؛ را اعلام فرمایید.»\nبه مرجعِ استاندارد. «موضوع: بازرسیِ وارداتِ تجهیزاتِ نیروگاه. خواهشمند است برای ماژول، اینورتر، ترانسفورماتور، توربینِ بادی و باتری اعلام فرمایید که کدام استاندارد و کدام گواهی در بازرسیِ واردات خواسته می‌شود.»\n\nمثال 56.24 (یک نامه، شش پرسش، یک صاحب) پرسش. چرا نامه به شرکتِ برشنا شش پرسش را در خود دارد؟\nپاسخ. چون شرکتِ برشنا هم بهره‌بردارِ شبکه است، هم خریدارِ برق و هم طرفِ قراردادِ اتصال (AF-02). پرسش‌های شبکه و قرارداد به یک نشانی می‌روند.\nتفسیر. پاسخ به هر پرسش در دفترِ انطباق به سطرِ همان گزاره وصل می‌شود. متن‌ها نمونهٔ آموزشی‌اند. نامهٔ واقعی را تیمِ محلی با قالبِ اداریِ درست می‌نویسد، به دری یا پشتو، همراهِ ترجمه‌ای برای پرونده.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ت»\n\n\n\n\nدو شاخهٔ بحرانیِ نقشهٔ تأییدها کدام‌اند؟\nچرا کوتاه‌کردنِ یک شاخه برنامه را کوتاه نمی‌کند؟\nورودیِ سیزدهمِ مطالعهٔ شبکه در این پرونده چیست؟\nچرا اینورترِ رشته‌ای تنها گزینهٔ پذیرفته است؟\nسابقه‌ای که بر سندِ پیش از ۲۰۲۱ تکیه دارد چگونه ثبت می‌شود؟\nکدام پرسش‌ها به هیچ مرجعی نمی‌روند و چگونه پاسخ می‌گیرند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-e",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-e",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.6 ث. وارسیِ خدماتِ شبکه",
    "text": "56.6 ث. وارسیِ خدماتِ شبکه\nهر الزامِ عملکردِ شبکه یا هر خدمت فقط با شاهدِ معتبر از شرکتِ برق یا بهره‌بردار در پرونده می‌نشیند. هر جا شاهدی نیست، صریح ثبت می‌شود «نامعلوم» یا «برقرار نشده».\n\n\n\nجدول 56.10: خدماتِ شبکه در پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nAF-24\nمحصول یا الزامِ منتشرشده‌ای برای خدماتِ شبکه پیدا نشد\nنیازمندِ تأیید\nجست‌وجو\n\n\n\n\n\n\ngrid services for Plant P - Afghanistan: what a source requires or allows\n  energy sale to DABS                verified\n      AF-02, AF-32: contracts with DABS\n  reactive power / voltage control   to-confirm\n      AF-14: no rule found\n  frequency response and reserve     to-confirm\n      AF-24: no product found\n  ride-through                       to-confirm\n      AF-14: no rule found\n  operation within an island system  to-confirm\n      AF-10: grid structure\n  curtailment compensation           to-confirm\n      AF-29: contract terms unpublished\n  verified 1, project-dependent 0, to-confirm 5\n  a service not found is not offered in the base: no capability,\n  test or revenue is assumed for it (ch 20, 54)\n\nمثال 56.25 (فروش آری، بقیه نامعلوم) پرسش. کدام کاربردهای شبکه برای P–افغانستان شاهدِ معتبر دارند؟\nپاسخ. یک از شش: فروشِ انرژی به شرکتِ برشنا (AF-02، AF-32). کنترلِ ولتاژ و توانِ راکتیو، پاسخِ بسامدی و ذخیره، گذر از خطا، کار در یک بخشِ جدای شبکه و جبرانِ کاهشِ تولید نیازمندِ تأییدند.\nتفسیر. در بخشی کوچک از شبکه، این پرسش‌ها جدی‌ترند تا در یک شبکهٔ بزرگ: نیروگاه شاید ناچار باشد بسامد را نگه دارد یا ذخیره بدهد. ولی هیچ‌کدام بی شاهد در حالتِ مبنا نمی‌آید.\n\nwhat Plant P can offer an island system (teaching values)\n  reactive power at 100 MW, 25 C     ch 28\n      +46 / -63 Mvar (study model)\n  frequency droop (battery S1)       ch 20\n      4 % on 110 MW, 20 MW cap\n  island support (grid-forming)      ch 20\n      not offered in the base (D-024)\n  ramp limiting                      ch 20\n      PPC setting, any value asked\n  telemetry                          ch 35\n      IEC 60870-5-104 or IEC 61850 at the PPC\n  in a small island a 100 MW plant may be asked for what the\n  base does not offer (grid-forming, reserve): the request\n  would reopen D-024 and the battery case of ch 19-21\n\nمثال 56.26 (آنچه مبنا عرضه نمی‌کند) پرسش. اگر شرکتِ برشنا برای بخشی کوچک از شبکه شکل‌دهی به شبکه یا ذخیره بخواهد، مبنای نیروگاهِ P چه پاسخی دارد؟\nپاسخ. مبنا شکل‌دهی به شبکه و راه‌اندازی از خاموشیِ کامل را عرضه نمی‌کند (D-024). باتری با شیبِ افتِ بسامدِ ۴ درصد و سقفِ 20 MW پاسخِ بسامدی می‌دهد (فصلِ ۲۰).\nتفسیر. چنین درخواستی مبنای کنترل (D-024) و پروندهٔ باتری (فصل‌های ۱۹ تا ۲۱) را دوباره باز می‌کند: مبدّلِ شکل‌دهنده، اندازهٔ باتری و درآمدِ خدمت. پرونده این درخواستِ ممکن را از پیش در نامه به شرکتِ برشنا می‌پرسد، تا اگر لازم است پیش از سفارش بداند.\n\n\n56.6.1 بسامد در بخشی کوچک از شبکه\nPlant P trips in an island (teaching sizes, no load shedding)\n  island MW  loss MW  nadir Hz  RoCoF Hz/s\n        300      100     43.63       -2.71\n        300       50     46.81       -1.35\n        600      100     46.81       -1.35\n        600       50     48.41       -0.68\n       1200      100     48.41       -0.68\n       1200       50     49.20       -0.34\n  largest single loss with the nadir at or above 49.0 Hz (teaching):\n    island   300 MW:  15.7 MW\n    island   600 MW:  31.4 MW\n    island  1200 MW:  62.8 MW\n  if one fault can trip the whole plant, the loss is 100 MW; a\n  design in which no single fault trips more than half halves it -\n  a question for DABS with its shedding settings (AF-10, AF-14)\n\n\n\n\n\n\nشکل 56.6: بسامد پس از قطعِ کاملِ نیروگاهِ P (100 MW) در سه بخشِ شبکه با اندازه‌های آموزشی (مدلِ تجمیعیِ فصلِ ۲۸، ثابتِ لختیِ 3 s، بی کاستنِ بار).\n\n\n\n\nمثال 56.27 (نیروگاهی بزرگ در بخشی کوچک) پرسش. اگر کلِ نیروگاه در بخشی با بارِ 300 MW ناگهان قطع شود، بسامد تا کجا پایین می‌رود؟ و در هر بخش، بزرگ‌ترین ازدست‌رفتنِ تکی که بسامد را بالای ۴۹ هرتز نگه دارد چقدر است؟\nپاسخ. در بخشِ 300 MW بسامد بی کاستنِ بار تا 43.6 Hz می‌افتد، با آهنگِ تغییرِ آغازینِ 2.7 Hz/s. بزرگ‌ترین ازدست‌رفتنِ پذیرفتنی 15.7، 31.4 و 62.8 MW است، برای بخش‌های ۳۰۰، ۶۰۰ و ۱۲۰۰ مگاواتی (شکل 56.6).\nتفسیر. اندازهٔ بخش‌ها، لختی، تنظیمِ گاورنرها و حدِ ۴۹ هرتز همه آموزشی‌اند (A-561). در شبکهٔ واقعی، کاستنِ بار با بسامدِ کم پیش از آن عمل می‌کند و تنظیم‌هایش داده‌های شرکتِ برشناست. درس این است که در بخشی کوچک، اندازهٔ نیروگاه خودش پرسشِ شبکه است، فقط پرسشِ اتصال نیست. طرحی که هیچ خطای تکی بیش از نیمی از نیروگاه را قطع نکند، ازدست‌رفتنِ بزرگ را نصف می‌کند (بخش 18.3). باتری با پاسخِ بسامدی هم می‌تواند بخشی از کمبود را بپوشاند (فصل 20). هر دو پیش از سفارش از شرکتِ برشنا پرسیده می‌شوند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ث»\n\n\n\n\nکدام کاربردِ شبکه شاهد دارد؟\nچرا در بخشی کوچک از شبکه پرسشِ خدمات جدی‌تر است؟\nدرخواستِ شکل‌دهی به شبکه کدام تصمیم‌های پیشین را باز می‌کند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-f",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-f",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.7 ج. وارسیِ منابعِ مالی",
    "text": "56.7 ج. وارسیِ منابعِ مالی\nاگر تأمینِ مالی در گسترهٔ کار باشد، پرونده درآمد و خریدار، مالیات و مشوق، ارز و پرداخت، مالکیت و وثیقه، بیمه و وام را جدا می‌کند: واقعیتِ حقوقی، شرطِ قرارداد، فرضِ تجاری و قلمی که باید تأیید شود. هیچ گزاره‌ای در اینجا توصیهٔ مالی، مالیاتی یا تحریمی نیست.\n\n\n\nجدول 56.11: منابعِ مالی در پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nAF-25\nمجوزِ عمومیِ شمارهٔ ۲۰ آمریکا (۲۵ فوریهٔ ۲۰۲۲) تراکنش‌های مربوط به افغانستان و نهادهای حاکمِ آن، از جمله در انرژی و زیرساختِ برق، را اجازه می‌دهد؛ انتقالِ وجه به اشخاصِ مسدودشدهٔ نام‌برده در آن (جز مالیات، عوارض و خریدِ خدمات از نهادهای حاکم) بیرون است\nتأییدشده\nصفحهٔ تحریم‌های مرتبط با افغانستانِ دفترِ کنترلِ دارایی‌های خارجیِ آمریکا\n\n\nAF-26\nرژیم‌های تحریمِ سازمانِ ملل، اتحادیهٔ اروپا و بریتانیا\nنیازمندِ تأیید\nخوانده نشد\n\n\nAF-27\nدسترسی به نظامِ بانکیِ بین‌المللی نیست و بانک‌ها شکننده‌اند\nنیازمندِ تأیید (ثانوی)\nبانکِ جهانی، ۲۰۲۶\n\n\nAF-28\nقرارداد به افغانی توصیه می‌شود؛ استفاده از ارزِ خارجی از ۲۰۲۱ ممنوع اعلام شد\nنیازمندِ تأیید (ثانوی)\nخبر\n\n\nAF-29\nتعرفهٔ قراردادهای ۲۰۲۲ تا ۲۰۲۶ منتشر نشده است\nنیازمندِ تأیید\nصفحه‌های رسمی مگاوات دارند، قیمت نه\n\n\nAF-30\nمشوقِ مالیاتی یا گمرکیِ ویژهٔ تجدیدپذیرها\nنیازمندِ تأیید\nپیدا نشد\n\n\nAF-31\nقانونِ سرمایه‌گذاریِ خصوصی (جریدهٔ رسمیِ ۸۶۹، ۲۰۰۵)\nنیازمندِ تأیید (ثانوی)\nفهرستِ UNCTAD\n\n\n\n\n\n\nfinance and fiscal sources - Afghanistan\n  offtaker and contract form (DABS)            verified\n      source: official pages; review: counsel\n  tariff, term, indexation, security           to-confirm\n      source: not published; review: counsel\n  currency of payment and convertibility       to-confirm\n      source: news; review: bank, counsel\n  banking channel for payments                 to-confirm\n      source: World Bank (secondary); review: bank\n  US General License 20                        verified\n      source: OFAC page; review: sanctions counsel\n  UN, EU, UK regimes                           to-confirm\n      source: not read; review: sanctions counsel\n  tax and customs incentives                   to-confirm\n      source: not found; review: tax advisor\n  investment law and protections               to-confirm\n      source: secondary; review: counsel\n  land lease cost and security                 to-confirm\n      source: 2016 law text; review: counsel\n  verified 2, project-dependent 0, to-confirm 7\n  only verified items enter the base case (ch 54 E); every item\n  closes with a dated opinion of a qualified local reviewer\n\n56.7.1 پرداختِ دیرهنگام\nthe buyer pays part of year 3 late (chapter 21 model, teaching)\n  months late   min DSCR  equity IRR\n             0      1.20       10.2%\n             3      0.92       10.2%\n             6      0.47       10.1%\n             9      0.03       10.0%\n  nine months late in one year: minimum DSCR 0.03 - the six-\n  month reserve and a payment-security instrument are what a\n  lender asks for when payment terms are unpublished (AF-29)\n\nمثال 56.28 (نُه ماه دیرکرد، یک سالِ بحرانی) پرسش. اگر خریدار بخشی از درآمدِ سالِ ۳ را دیر بپردازد، کمینهٔ نسبتِ پوششِ خدمتِ بدهی در مدلِ فصلِ ۲۱ چه می‌شود؟\nپاسخ. با سه ماه دیرکرد 0.92، با شش ماه 0.47 و با نُه ماه 0.03. بازدهِ سهام تقریباً ثابت می‌ماند، چون پول یک سال بعد می‌رسد.\nتفسیر. در آن سال نقدینگیِ خدمتِ بدهی نیست. حسابِ ذخیرهٔ شش‌ماهه بخشی را می‌پوشاند و ابزارِ ضمانتِ پرداخت بقیه را. وقتی شرط‌های پرداخت منتشر نشده‌اند (AF-29) و نظامِ بانکی شکننده است (AF-27)، وام‌دهنده همین‌ها را می‌خواهد (بخش 21.7.5). عددها آموزشی‌اند. ریسکِ ارز همان است که فصلِ ۵۴ نشان داد (بخش 54.6.4).\n\n\n\n56.7.2 اندازهٔ ذخیره در برابرِ پرداختِ دیرهنگام\nreserve needed against late payment in year 3 (ch 21 model, teaching)\n  debt service in year 3: 11,891 k u\n  months late   CFADS k u  shortfall k u  reserve months\n             3     10,936            954             1.0\n             6      5,635          6,255             6.3\n             9        334         11,556            11.7\n            12     -4,967         16,857            17.0\n  a six-month reserve covers up to 3 months late in one year;\n  longer delays need a payment guarantee or a liquidity facility\n  (ch 21 F; teaching values, not advice)\n\nمثال 56.29 (شش ماه ذخیره، سه ماه دیرکرد) پرسش. حسابِ ذخیرهٔ خدمتِ بدهی چند ماه باید باشد تا اگر خریدار در سالِ ۳ پرداخت را دیر کند، خدمتِ بدهی پرداخت‌نشده نماند؟\nپاسخ. خدمتِ بدهیِ سالِ ۳ در مدلِ فصلِ ۲۱ برابرِ 11,891 هزار واحد است. با سه ماه دیرکرد کمبود یک ماه خدمتِ بدهی است، با شش ماه 6.3 ماه، با نُه ماه 11.7 ماه و با دوازده ماه 17.0 ماه. ذخیرهٔ شش‌ماهه فقط تا سه ماه دیرکرد بس است.\nتفسیر. کمبود با دیرکرد خطی بالا نمی‌رود. هزینه‌های بهره‌برداری ثابت‌اند و درآمدِ ازدست‌رفته را تنها جریانِ نقدِ آزاد می‌پردازد. برای دیرکردهای بلندتر ابزارِ دیگری لازم است، مانندِ ضمانتِ پرداخت یا تسهیلاتِ نقدینگی (بخش 21.7.5). عددها آموزشی‌اند و هیچ‌کدام توصیهٔ مالی نیست.\n\n\n\n56.7.3 قرارداد به افغانی، وام به ارزِ دیگر\ntariff in afghani, debt in another currency (teaching):\n  share of the tariff indexed to the rate for min DSCR &gt;= 1.05\n  weakens a year   min DSCR, none  share needed\n               2%            0.86           53%\n               5%            0.43           81%\n               8%            0.15           88%\n  in each case the unindexed part may weaken by about 0.94% a year\n  at most; the rate itself is not forecast here; what is verified is the\n  contract's currency and indexation clause and who carries the\n  risk (AF-28, AF-29; ch 54 E; not financial advice)\n\nمثال 56.30 (چه سهمی از تعرفه باید شاخص‌دار باشد) پرسش. اگر قرارداد به افغانی باشد (AF-28) و وام به ارزِ دیگر، و افغانی سالانه ۲، ۵ یا ۸ درصد ضعیف شود، چه سهمی از تعرفه باید به نرخِ ارز شاخص‌دار باشد تا کمینهٔ نسبتِ پوشش زیرِ 1.05 نرود؟\nپاسخ. بی شاخص، کمینهٔ نسبتِ پوشش 0.86، 0.43 و 0.15 می‌شود. سهمِ شاخص‌دارِ لازم ۵۳، ۸۱ و ۸۸ درصد است. در هر سه حالت، بخشِ بی‌شاخص می‌تواند حداکثر حدودِ 0.94 % در سال ضعیف شود.\nتفسیر. روش همان روشِ فصلِ ۵۴ است (بخش 54.6.4). خدمتِ بدهی همان است که در بستنِ مالی ثابت شد، و درآمدِ ازدست‌رفته پس از مالیاتِ ۲۵ درصد کم می‌شود. این درس نرخِ ارز را پیش‌بینی نمی‌کند. آنچه وارسی می‌شود بندِ ارز و شاخص‌گذاریِ قرارداد است و اینکه ریسک با کیست (AF-29). هیچ‌کدام توصیهٔ مالی نیست.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ج»\n\n\n\n\nکدام دو قلمِ مالی تأییدشده‌اند؟\nچرا رژیم‌های تحریمِ دیگر جدا بررسی می‌شوند؟\nپرداختِ دیرهنگام بر نسبتِ پوشش و بازدهِ سهام چه اثری دارد؟\nوام‌دهنده در برابرِ ریسکِ پرداخت چه می‌خواهد؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-g",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-g",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.8 چ. وارسیِ زمین و جامعه",
    "text": "56.8 چ. وارسیِ زمین و جامعه\nاین بخش الزام‌های ارزیابیِ محیط‌زیستی و اجتماعی، زمین، رایزنی، جابه‌جایی و میراث را برای P–افغانستان از منبع جدا می‌کند. هر جا شرط‌ها روشن نیست، صریح ثبت می‌شود و از کشورِ دیگری قاعده وام گرفته نمی‌شود.\n\n\n\nجدول 56.12: زمین و جامعه در پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nAF-34\nآیین‌نامهٔ ارزیابیِ اثراتِ محیط‌زیستی و اجتماعی جاری اعلام شده؛ طرح‌های ردهٔ ۱ و ۲ ارزیابیِ مقدماتی یا کامل می‌خواهند\nتأییدشده\nصفحه‌های مجوزِ ادارهٔ ملیِ حفاظتِ محیطِ زیست\n\n\nAF-35\nهزینه‌های بررسی و اعتبارِ سه‌سالهٔ مجوز\nتأییدشده\nهمان صفحه‌ها\n\n\nAF-36\nجزئیاتِ مشارکتِ عمومی در آن آیین‌نامه\nنیازمندِ تأیید\nفقط خلاصه\n\n\nAF-37\nقانونِ ۲۰۱۶: دارندهٔ جواز برنامهٔ جابه‌جایی را با رایزنیِ مردمِ اثرپذیر تهیه می‌کند\nنیازمندِ تأیید\nهمان قانون، مادهٔ ۲۳؛ اجرا نامعلوم\n\n\nAF-38\nقانونِ تملکِ زمین (جریدهٔ رسمیِ ۱۲۵۸، ۲۰۱۷)\nنیازمندِ تأیید (ثانوی)\nفهرستِ یک دفترِ حقوقی\n\n\nAF-39\nاعلامِ گستردهٔ «زمینِ دولتی» در ۲۰۲۶؛ ریسکِ مالکیتِ زمین بالا\nنیازمندِ تأیید (ثانوی)\nخبر، اوتِ ۲۰۲۶\n\n\nAF-40\nقانونِ حفاظت از آثارِ تاریخی و فرهنگی (۲۰۰۴) و روشِ مجوز\nنیازمندِ تأیید (ثانوی)\nWIPO Lex\n\n\n\n\n\n\n\nمثال 56.31 (ارزیابی هست، رده و رایزنی نامعلوم) پرسش. برای P–افغانستان دربارهٔ ارزیابیِ اثرات چه می‌دانیم؟\nپاسخ. ادارهٔ ملیِ حفاظتِ محیطِ زیست آیین‌نامهٔ ارزیابی را جاری اعلام می‌کند: رده‌بندیِ طرح، ارزیابیِ مقدماتی یا کامل، هزینه‌ها و مجوزِ سه‌ساله (AF-34، AF-35). ردهٔ یک نیروگاهِ ۱۰۰ مگاواتی (IN-05) و جزئیاتِ مشارکتِ عمومی (AF-36) نامعلوم‌اند.\nتفسیر. برخلافِ ایران، اینجا ارزیابی الزامِ قانونیِ اعلام‌شده است. پرسش این است که کدام ارزیابی. برنامهٔ زمانی هر دو حالت را نگه می‌دارد: ارزیابیِ مقدماتیِ کوتاه یا ارزیابیِ کاملِ طولانی‌تر. اعتبارِ سه‌سالهٔ مجوز هم یعنی اگر ساخت دیر شود، مجوز باید تمدید شود (فصل 33).\n\n\n56.8.1 مجوزِ سه‌ساله و برنامهٔ ساخت\ndoes the 3-year environmental permit outlast the works? (teaching)\n  permit issued, month P50/P90: 7.5 / 9.3\n  construction start P50/P90: 24.1 / 28.3\n  end of construction P50/P90: 42.1 / 46.3\n  chance the start falls after the permit's 3 years: 0.0%\n  chance the end of construction falls after it:    33%\n  what the validity covers (start, works or operation) is a\n  written question to NEPA (AF-35); the plan carries a renewal\n  step if it covers the works\n\nمثال 56.32 (آغاز در مهلت، پایان شاید نه) پرسش. اگر مدتِ هر گامِ تأیید میانِ ۰٫۸ و ۲ برابرِ مدتِ آموزشی‌اش باشد (توزیعِ مثلثی)، بستنِ مالی ۶ تا ۱۸ ماه و ساخت ۱۸ ماه طول بکشد، آغاز و پایانِ ساخت در سه سالِ اعتبارِ مجوزِ محیط‌زیستی می‌گنجند؟\nپاسخ. در ۲۰۰۰۰ اجرا، میانهٔ زمانِ صدورِ مجوز ماهِ 7.5 و میانهٔ آغازِ ساخت ماهِ 24.1 است. آغاز تقریباً هرگز پس از سه سال نمی‌افتد. ولی پایانِ ساخت در ۳۳ درصدِ اجراها پس از سه سالِ اعتبار است.\nتفسیر. جواب به این بستگی دارد که اعتبار چه چیزی را می‌پوشاند: آغازِ کار، دورهٔ ساخت یا بهره‌برداری. منبع این را نمی‌گوید (AF-35). پس این پرسشی کتبی به ادارهٔ ملیِ حفاظتِ محیطِ زیست است. اگر اعتبار دورهٔ ساخت را بپوشاند، برنامه یک گامِ تمدید با زمان و هزینه‌اش می‌گیرد. همهٔ مدت‌ها آموزشی‌اند (A-557). روشِ نمونه‌گیری همان روشِ فصلِ ۲۲ است (بخش 22.4.4).\n\n\nمثال 56.33 (زمین: سه گزاره، هیچ‌کدام قطعی) پرسش. راهِ گرفتنِ زمین برای P–افغانستان چیست؟\nپاسخ. قانونِ ۲۰۱۶ اجارهٔ زمینِ دولتی از وزارتخانه را می‌نویسد (AF-20)، ولی اجرایش نامعلوم است. نهادِ کنونیِ اجاره‌دهنده پیدا نشد (AF-09). گزارش‌های ۲۰۲۶ از اعلامِ گستردهٔ زمینِ دولتی خبر می‌دهند (AF-39).\nتفسیر. این ترکیب، ریسکِ زمین را بزرگ‌ترین ریسکِ اجتماعیِ پرونده می‌کند: زمینی که «دولتی» اعلام شود ممکن است کاربرانِ عرفی، کشاورزان یا مالکانِ پیشین داشته باشد (بخش 33.3.3). پیش از هر قرارداد، بررسیِ میدانیِ کاربری و مالکیت با کارشناسِ اجتماعی و حقوق‌دانِ محلیِ صلاحیت‌دار لازم است. برنامهٔ جابه‌جایی فقط اگر جابه‌جایی واقعاً رخ دهد تهیه می‌شود، با چارچوبی که بازبینِ صلاحیت‌دار تعیین می‌کند.\n\nIFC Performance Standards (STD-108) against the Afghanistan sources\n  (they apply only if the lenders require them)\n  PS1 E&S assessment and management\n      Afghanistan sources: ESIA regulation listed (AF-34)\n  PS2 labour and working conditions\n      Afghanistan sources: no source read\n  PS3 resource efficiency, pollution\n      Afghanistan sources: water guideline (AF-17)\n  PS4 community health, safety, security\n      Afghanistan sources: no source read\n  PS5 land acquisition, resettlement\n      Afghanistan sources: 2016 law Art 23 (AF-37), status tbc\n  PS6 biodiversity\n      Afghanistan sources: ESIA screening (AF-34)\n  PS7 indigenous peoples\n      Afghanistan sources: applicability by qualified review only\n  PS8 cultural heritage\n      Afghanistan sources: 2004 law (AF-40), procedure tbc\n  lenders that can lend at all (AF-25, AF-27) bring their own\n  frameworks; the dossier records which one, with its source\n\nمثال 56.34 (چارچوبِ وام‌دهنده، اگر وامی باشد) پرسش. استانداردهای عملکردِ IFC چه جایی در این پرونده دارند؟\nپاسخ. فقط اگر وام‌دهنده‌ای آن‌ها را بخواهد. منبع‌های افغانستان برای ارزیابی، آب، زمین و میراث گزاره دارند، بیشترشان نیازمندِ تأیید. برای کار و سلامتِ جامعه گزاره‌ای خوانده نشد.\nتفسیر. دسترسیِ وام‌دهندگانِ بین‌المللی خودش نامعلوم است (AF-25، AF-27). اگر وام‌دهنده‌ای بیاید، چارچوبش را با خود می‌آورد و پرونده آن را با منبعش ثبت می‌کند. اگر نیاید، تعهدهای اجتماعیِ پروژه در دفترِ تعهدها با بودجه و صاحب ثبت می‌شوند (پیوست L).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «چ»\n\n\n\n\nکدام گزاره‌های ارزیابیِ اثرات تأییدشده‌اند؟\nاعتبارِ سه‌سالهٔ مجوز برای برنامهٔ ساخت چه معنایی دارد؟\nچرا ریسکِ زمین بزرگ‌ترین ریسکِ اجتماعیِ این پرونده است؟\nبرنامهٔ جابه‌جایی کِی تهیه می‌شود؟\nاستانداردهای وام‌دهنده کِی به کار می‌روند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-plantp",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-plantp",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.9 نیروگاهِ P–افغانستان: سه مثالِ یکپارچه",
    "text": "56.9 نیروگاهِ P–افغانستان: سه مثالِ یکپارچه\nبرنامه:\ncompanion/ch56/integrated.py\nthree numbers by hand\n  verified share: 12 / 44 = 27%\n  branch 1: S1 2 + S2 2 + S3 3 + S8 3 = 10.0 months\n  branch 2: S1 2 + S2 2 + S6 4 + S7 2 = 10.0 months (program: 10.0)\n  grid inputs given: 1 / 13 = 8%\n\nمثال 56.35 (مقدماتی: سه عدد با دست) پرسش. سهمِ گزاره‌های تأییدشده، طولِ دو شاخهٔ بحرانی و سهمِ ورودی‌های شبکه را با دست حساب کنید.\nپاسخ. \\(12/44 = 27\\,\\%\\). شاخهٔ قرارداد و اتصال \\(2 + 2 + 3 + 3 = 10\\) ماه و شاخهٔ زمین و آب \\(2 + 2 + 4 + 2 = 10\\) ماه. ورودی‌های شبکه \\(1/13 = 8\\,\\%\\).\nبررسیِ معقول‌بودن. هر سه با برنامه می‌خوانند: مثال 56.1، مثال 56.12 و مثال 56.17.\nتفسیر. سهمِ تأییدشده نصفِ پروندهٔ ایران است. این بیشتر از وضعیتِ سندهای پیش از ۲۰۲۱ می‌آید تا از نبودِ سند.\n\nPlant P - Afghanistan: dossier readiness on 2026-11-17\n  [x] approval route sourced from current official pages\n  [ ] application of the 2016 law confirmed\n  [ ] grid island and connection voltage named by DABS\n  [ ] connection requirements in writing\n  [x] written grid-data request prepared\n  [x] water route sourced (guideline)\n  [ ] land body and title confirmed\n  [ ] import inspection standards known\n  [ ] tariff, currency and payment terms known\n  [ ] all sanctions regimes reviewed by counsel\n  [ ] ESIA category confirmed\n  [ ] local service plan for turbines and inverters\n  3 of 12: the route, the water permit and the data request\n  stand on sources; the law in force, the grid, land, payment and\n  service capability do not\n\nمثال 56.36 (میانی: آمادگیِ پرونده) پرسش. از دوازده وارسیِ آمادگی چند تا برقرارند؟\nپاسخ. سه: راهِ تأییدِ طرح، راهِ جوازِ آب و درخواستِ کتبیِ داده.\nتفسیر. قانونِ جاری، بخشِ شبکه، زمین، شرط‌های پرداخت و توانِ خدماتِ محلی پاسخ می‌خواهند. هیچ‌کدام با کارِ دفتری بسته نمی‌شود. نامه، بررسیِ میدانی و نظرِ کارشناسِ محلی لازم است.\n\nAfghanistan dossier basis of Plant P (D-060):\n  1 44 statements AF-01..AF-44: 12 verified,\n    1 project-dependent, 31 to-confirm\n  2 route: investment committee, Economic Commission, contract\n    with DABS; the 2016 licence regime kept as to-confirm\n  3 a pre-2021 text is designed to AND labelled to-confirm until\n    its application is confirmed in writing\n  4 first grid question: which island; 110 or 220 kV as DABS names\n  5 equipment chosen with local service capability and import\n    route; unknowns never count as a pass\n  6 base case: no service revenue; no base case without tariff,\n    currency and payment terms; payment security sought\n  7 land and title reviewed in the field before any contract\n  8 review by engineers and regulatory specialists familiar with\n    current practice in Afghanistan before any use or publication\n\nمثال 56.37 (یکپارچه: مبنای پروندهٔ افغانستان) پرسش. مبنا را با موردهای باز بنویسید.\nپاسخ. هشت بندِ بالا، با موردِ بازِ U-137: ۳۱ گزارهٔ نیازمندِ تأیید و ۱ گزارهٔ وابسته به پروژه، با ۳۲ پرسش به ۱۶ نشانی.\nتفسیر. این تصمیمِ D-060 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفصل‌های ۱۷ و ۲۸: نخستین ورودیِ مطالعه بخشِ شبکه است، نه سطحِ اتصالِ کوتاه. ولتاژ ۱۱۰ یا ۲۲۰ کیلوولت است و ۱۳۲ منبع ندارد.\nفصل‌های ۱۹ و ۲۰: در بخشی کوچک از شبکه، درخواستِ شکل‌دهی یا ذخیره ممکن است و مبنای کنترل را دوباره باز می‌کند.\nفصل‌های ۳۱ و ۳۹: مسیرِ واردات بخشی از انتخابِ تجهیز است و بسته‌شدنِ یک مسیر ریسکِ برنامه است.\nفصلِ ۵۲: توانِ خدماتِ محلی شاهد می‌خواهد. توربین با برنامهٔ خدمات، انبارِ یدک و آموزش انتخاب می‌شود.\nفصلِ ۲۱: بی شرط‌های پرداخت حالتِ مبنا نیست و ضمانتِ پرداخت شرطِ وام‌دهنده است.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-decisions",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-decisions",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.10 پرونده و تصمیم‌های پیشین",
    "text": "56.10 پرونده و تصمیم‌های پیشین\nearlier Plant P decisions that the Afghanistan dossier touches\n  D-025 finance            AF-29, AF-27\n  D-032 grid study         AF-10, AF-14\n  D-037 E&S basis          AF-34, AF-39\n  D-043 procurement        AF-41, AF-42\n  D-022 architecture       AF-11\n  D-024 control            AF-10\n  D-026 site               AF-39\n  D-029 transformers       AF-11\n  D-031 power quality      AF-14\n  D-033 civil and water    AF-17\n  D-035 logistics          AF-41\n  D-056 maintenance        AF-42\n  12 decisions; four carry two open facts each:\n  D-025 finance, D-032 grid study,\n  D-037 E&S basis, D-043 procurement - revised with a change record (ch 38)\n\nمثال 56.38 (دوازده تصمیم، چهار با دو گزارهٔ باز) پرسش. پروندهٔ افغانستان به کدام تصمیم‌های پیشین دست می‌زند؟\nپاسخ. به دوازده تصمیم. مبنای مالی، مبنای مطالعهٔ شبکه، مبنای محیط‌زیستی و اجتماعی، و مبنای تدارکات هر کدام دو گزارهٔ باز دارند. مبنای حمل (D-035) و مبنای نگهداری (D-056) از مسیرِ واردات و خدماتِ محلی اثر می‌گیرند.\nتفسیر. برخلافِ ایران، اینجا حمل و نگهداری هم در فهرست‌اند: پرونده‌ای که مسیرِ واردات و خدماتِ محلی‌اش نامعلوم است، تصمیم‌های عملیاتی را هم باز می‌کند. هر بازبینی از مسیرِ تغییرِ فصلِ ۳۸ می‌گذرد.\n\n\n56.10.1 پایشِ منبع‌ها\nsource watch: 37 distinct sources behind 44 facts\n  checked monthly (a to-confirm fact rests on them): 24\n  checked before each gate (all verified): 13\n  the official pages of the current authorities are watched\n  for the outcome of the review of earlier laws\n\n\n56.10.2 پرونده در یک صفحه\n\n\n\nجدول 56.13: پروندهٔ افغانستان در یک صفحه\n\n\n\n\n\n\n\n\n\n\n\nموضوع\nآنچه منبع دارد\nآنچه باز است\nنخستین اقدام\n\n\n\n\nمرجع‌ها\nوزارتخانه، برشنا، محیط‌زیست، استاندارد\nتنظیم‌گرِ فعال؛ نهادِ زمین\nنامه به وزارتخانه\n\n\nراهِ تأیید\nکمیته، کمیسیون، قرارداد با برشنا\nروش و زمان؛ اجرای قانونِ ۲۰۱۶\nنامه و جلسه\n\n\nشبکه\n۱۱۰ و ۲۲۰ کیلوولت\nبخشِ شبکه، الزام‌ها، داده‌ها\nنامه به برشنا\n\n\nآب و زمین\nرهنمودِ جوازِ آب\nردهٔ جواز؛ مالکیتِ زمین\nبررسیِ میدانی و مشاور\n\n\nاستاندارد\nبازرسیِ واردات هست\nمعیارِ بازرسی\nنامه به مرجعِ استاندارد\n\n\nخدمات\nفروش به برشنا\nهمهٔ خدماتِ فنی\nپرسش در نامهٔ برشنا\n\n\nمالی\nمجوزِ عمومیِ ۲۰؛ خریدار\nقیمت، ارز، پرداخت، تحریم‌های دیگر\nنظرِ مشاوران\n\n\nجامعه\nآیین‌نامهٔ ارزیابی، مجوزِ سه‌ساله\nرده، رایزنی، زمین، میراث\nپرسش از محیط‌زیست؛ بررسیِ میدانی\n\n\nتوانِ محلی\n–\nمسیرِ واردات، خدمات، یدک\nبررسیِ بازار و حمل",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-two",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-two",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.11 دو پرونده با یک روش",
    "text": "56.11 دو پرونده با یک روش\ntwo dossiers by the same engine (ch 55 and ch 56)\n  measure                                    Iran    Afgh.\n  facts                                        49       44\n  verified share                              39%      27%\n  to-confirm on secondary sources only          6       16\n  approval plan, months (teaching)           11.5     10.0\n  unverified steps on the critical path         4        2\n  grid-study inputs given                     17%       8%\n  certificate items not shown                5/12     5/12\n  open items / addressees                   30/15    32/16\n  the same method gives different gaps: in Iran mostly project\n  values under rules in force; in Afghanistan also whether the\n  written rules apply at all (pre-2021 texts)\n\nمثال 56.39 (یک موتور، دو گونه شکاف) پرسش. موتورِ برنامهٔ فصلِ ۵۵ روی دو پرونده چه تفاوتی نشان می‌دهد؟\nپاسخ. پروندهٔ ایران ۳۹ درصد گزارهٔ تأییدشده دارد و پروندهٔ افغانستان ۲۷ درصد. گزاره‌های تکیه‌کرده بر منبعِ ثانوی ۶ در برابرِ ۱۶ است، ورودی‌های شبکه 17 % در برابرِ 8 %، و موردهای باز ۳۰ در برابرِ ۳۲. در گواهیِ اینورتر هر دو پنج از دوازده بند را نشان نمی‌دهند.\nتفسیر. یکسان‌بودنِ شکافِ گواهی معنا دارد: آن شکاف از خودِ گواهی می‌آید، نه از کشور (فصل 55). شکاف‌های دیگر از کشور می‌آیند. در ایران بیشتر ارزش‌های پروژه زیرِ قاعده‌های جاری‌اند و در افغانستان این هم که قاعده‌های مکتوب اجرا می‌شوند یا نه. همین موتور فصلِ ۵۷ را هم می‌سازد.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-mfg",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-mfg",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.12 ساخت و زنجیرهٔ تأمین",
    "text": "56.12 ساخت و زنجیرهٔ تأمین\nبازرسیِ واردات با معیارِ نامعلوم (AF-22، AF-23)، مسیرِ وارداتِ بسته (AF-41) و بازارِ محلیِ خرده‌فروشی (AF-42) سه رابطِ این پرونده با زنجیرهٔ تأمین‌اند. پروندهٔ کارخانهٔ هر تجهیز (فصل‌های ۴۰ تا ۴۸) پیش از حمل با معیارِ بازرسیِ مرز سنجیده می‌شود. انبارِ یدک و آموزشِ تکنسینِ محلی بخشی از قراردادِ خرید است (فصلِ ۳۹).",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-review",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-review",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.13 دستورِ کارِ بازبینیِ محلی",
    "text": "56.13 دستورِ کارِ بازبینیِ محلی\n\n\n\nجدول 56.14: دستورِ کارِ بازبینیِ محلیِ پروندهٔ افغانستان\n\n\n\n\n\n\n\n\n\n\nبازبین\nگزاره‌ها\nپرسشِ اصلی\n\n\n\n\nکارشناسِ مقرراتِ برق\nAF-01 تا AF-09، AF-32، AF-33\nراهِ تأیید و اجرای قانونِ ۲۰۱۶ در رویهٔ کنونی\n\n\nمهندسِ شبکه\nAF-10 تا AF-16، AF-24\nبخش‌های شبکه، ولتاژ، الزام‌های اتصال\n\n\nحقوق‌دانِ زمین و انرژی\nAF-20، AF-37 تا AF-39\nزمین، مالکیت، جابه‌جایی\n\n\nمشاورِ تحریم و بانک\nAF-25 تا AF-28\nپرداخت، ارز، تحریم‌ها\n\n\nکارشناسِ استاندارد و حمل\nAF-21 تا AF-23، AF-41، AF-42\nبازرسیِ مرز، مسیر، خدماتِ محلی\n\n\nکارشناسِ محیط‌زیست و اجتماعی\nAF-34 تا AF-36، AF-40\nردهٔ ارزیابی، رایزنی، میراث",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-std",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-std",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.14 جعبهٔ استاندارد و انطباق",
    "text": "56.14 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nهمهٔ گزاره‌های کشوری با منبع و تاریخِ دسترسیِ 2026-11-17 ثبت‌اند. گزارهٔ ثانوی برچسبِ خود را دارد.\nاستانداردهای بین‌المللیِ نام‌برده در دفترِ استانداردها ثبت‌اند. پذیرشِ کنونیِ آن‌ها در افغانستان نیازمندِ تأیید است (AF-21).\nچارچوبِ وام‌دهنده، اگر به کار رود: استانداردهای عملکردِ IFC (STD-108) و اصولِ اکواتور (STD-109).\nاین فصل باید پیش از انتشار و پیش از هر استفاده در پروژه به بازبینیِ مهندسان و کارشناسانِ مقرراتیِ آشنا با رویهٔ جاریِ افغانستان برسد.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-deliverable",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-deliverable",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.15 تحویل‌دادنیِ نیروگاهِ P",
    "text": "56.15 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 56.15: سندهای فصلِ ۵۶ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-REG-0041\nنقشهٔ تأییدها با برچسب و دفترِ گزاره‌های افغانستان\nهر گزاره با منبع، تاریخ و برچسب؛ سندِ پیش از ۲۰۲۱ با یادداشتِ اجرا\n\n\nPLP-PRJ-REG-0042\nفهرستِ داده‌های شبکه و نامه‌های پرسش\nهر ورودی با نشانی و تاریخِ ارسال\n\n\nPLP-PRJ-REP-0012\nمقایسهٔ گزینه‌های تجهیز با توانِ خدماتِ محلی\nهر قید با شاهد؛ نامعلوم هرگز قبول نیست\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-060: مبنای پروندهٔ افغانستان (مثال 56.37).\nفرض‌های A-557 تا A-561: مدت‌های تأیید (A-557)، داده‌های ساختگاه برای گواهی (دمای 48 درجه، ارتفاعِ 1800 m؛ A-558)، گزینه‌ها و قیدهای خدماتِ محلی (A-559)، امتیازهای ریسک (A-560)، ولتاژِ 132 kV به عنوانِ فرض، اندازه‌های آموزشیِ بخش‌های شبکه و حدِ ۴۹ هرتز (A-561).\nناشناختهٔ U-137: گزاره‌های نیازمندِ تأییدِ افغانستان.\nپیوند: فصل‌های ۵۴ و ۵۵ روش و موتورِ برنامه را دادند. فصلِ ۵۹ پیوستِ افغانستانِ پروندهٔ یکپارچه را کامل می‌کند.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-summary",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-summary",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.16 جمع‌بندی",
    "text": "56.16 جمع‌بندی\n\nروش: همان سه برچسب، با یک قاعدهٔ افزوده: سندِ پیش از ۲۰۲۱ که متنش خوانده شده تا تأییدِ اجرا نیازمندِ تأیید است (بخش 56.1).\nمرجع‌ها: وزارتِ آب و انرژی، شرکتِ برشنا، ادارهٔ ملیِ حفاظتِ محیطِ زیست و مرجعِ استاندارد با صفحه‌های کنونی. راهِ تأیید از کمیتهٔ سرمایه‌گذاری و کمیسیونِ اقتصادی تا قرارداد با برشنا. قراردادهای منتشرشده مگاوات دارند و قیمت نه (بخش 56.2).\nشبکه و محل: بخش‌های جدای شبکه، ۱۱۰ و ۲۲۰ کیلوولت، رهنمودِ جوازِ آب، زمینِ نامعلوم، مسیرِ وارداتِ بسته و بازارِ محلیِ خرده‌فروشی (بخش 56.3).\nتمرین: دو شاخهٔ بحرانیِ ۱۰ماهه، یک ورودی از سیزده برای مطالعهٔ شبکه، و تنها گزینهٔ تجهیزِ پذیرفته در برابرِ توانِ محلی اینورترِ رشته‌ای (بخش 56.5).\nخدمات، مالی، جامعه: فقط فروش شاهد دارد. پرداخت، ارز و تحریم‌ها نامعلوم‌اند. ارزیابیِ اثرات الزامِ اعلام‌شده است ولی رده‌اش نه. زمین بزرگ‌ترین ریسکِ اجتماعی است (بخش 56.6 تا بخش 56.8).\n\n\n56.16.1 واژگانِ فصلِ ۵۶\n\n\n\nجدول 56.16: واژگانِ فصلِ ۵۶\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nمقام‌های بالفعل\nde facto authorities\n\n\n\nجریدهٔ رسمی\nofficial gazette\nDari usage\n\n\nکمیسیونِ اقتصادی\nEconomic Commission\n\n\n\nکمیتهٔ بین‌وزارتیِ سرمایه‌گذاری\ninter-ministerial investment committee\n\n\n\nبخشِ جدای شبکه\ngrid island (isolated system)\n\n\n\nرهنمودِ جوازِ آب\nwater usage permit guideline\n\n\n\nبازرسیِ واردات\nimport inspection\n\n\n\nمجوزِ عمومی\ngeneral licence (sanctions)\n\n\n\nضمانتِ پرداخت\npayment security\n\n\n\nتوانِ خدماتِ محلی\nlocal service capability",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-assess",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-assess",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.17 ارزیابیِ پلکانی",
    "text": "56.17 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند برای هر گزاره منبع، تاریخ و برچسب بیاورد؛ متنِ خوانده‌شده را از اجرای تأییدشده جدا کند؛ نخستین پرسش‌های اتصال و تعمیرپذیری را درست بپرسد؛ و آنچه را منبع ندارد به صورتِ فرض، سناریو یا پرسشِ کتبی نگه دارد. پاسخ‌ها در بخش 56.18 آمده‌اند.\n\n56.17.1 پلهٔ ۱: مبانی\n\nتمرین 56.1 قاعدهٔ افزودهٔ برچسب‌ها در این پرونده چیست؟\n\n\nتمرین 56.2 نامِ کنونیِ وزارتخانه در وبگاهش چیست؟\n\n\nتمرین 56.3 شرکتِ برق کدام است و چه می‌کند؟\n\n\nتمرین 56.4 راهِ تأییدِ طرحِ خصوصی چیست؟\n\n\nتمرین 56.5 قانونِ برقِ ۲۰۱۶ در کدام جریده منتشر شد؟\n\n\nتمرین 56.6 مدتِ جوازِ تولید در قانونِ ۲۰۱۶ چیست؟\n\n\nتمرین 56.7 مرجعِ استاندارد چه نامی گرفت؟\n\n\nتمرین 56.8 قراردادهای ۲۷ مارسِ ۲۰۲۵ چند مگاوات بودند؟\n\n\nتمرین 56.9 قراردادهای ۱۱ فوریهٔ ۲۰۲۶ چند مگاوات بودند؟\n\n\nتمرین 56.10 کدام ولتاژها در کارند؟\n\n\nتمرین 56.11 پاسخ به درخواستِ اتصال در قانونِ ۲۰۱۶ چند روز است؟\n\n\nتمرین 56.12 جوازِ آب طبقِ رهنمود از کجا درخواست می‌شود؟\n\n\nتمرین 56.13 مجوزِ محیط‌زیستی چند سال اعتبار دارد؟\n\n\nتمرین 56.14 کدام مجوزِ تحریمیِ آمریکا تأییدشده است؟\n\n\nتمرین 56.15 کدام گذرگاه‌ها بسته‌اند؟\n\n\nتمرین 56.16 کدام قانون‌های مکتوبِ پرونده پیش از اوتِ ۲۰۲۱‌اند؟\n\n\nتمرین 56.17 منبع‌های تأییدشدهٔ پس از ۲۰۲۱ چه گونه‌اند؟\n\n\nتمرین 56.18 هرات در شبکه چه وضعی دارد؟\n\n\nتمرین 56.19 منبعِ باد بیشتر در کدام ولایت‌هاست؟\n\n\nتمرین 56.20 رهنمودِ آب کدام سه شرط را نام می‌برد؟\n\n\nتمرین 56.21 تابشِ افقیِ میانگین طبقِ منبعِ ثانوی چند است؟\n\n\nتمرین 56.22 مجوزِ عمومیِ ۲۰ چه کسانی را بیرون می‌گذارد؟\n\n\nتمرین 56.23 ردهٔ ۱ و ۲ ارزیابی چه می‌خواهند؟\n\n\nتمرین 56.24 پشتِ ۴۴ گزاره چند منبعِ جدا هست؟\n\n\nتمرین 56.25 پرونده به چند تصمیمِ پیشین دست می‌زند؟\n\n\nتمرین 56.26 شاخه‌های بحرانیِ برنامه با اجارهٔ زمینِ ۸ماهه کدام‌اند؟\n\n\nتمرین 56.27 ارزیابیِ اثرات چند ماه شناوری دارد؟\n\n\nتمرین 56.28 منحنیِ آموزشیِ کاهشِ توان در ۳۵ درجه و ۱۸۰۰ متر چه می‌دهد؟\n\n\n\n56.17.2 پلهٔ ۲: تحلیل\n\nتمرین 56.29 چرا سهمِ تأییدشده از پروندهٔ ایران کمتر است؟\n\n\nتمرین 56.30 وبگاهِ قدیمیِ ازکارافتاده چه نشانه‌ای است؟\n\n\nتمرین 56.31 چرا پرونده هم راهِ دیده‌شده و هم قانونِ ۲۰۱۶ را نگه می‌دارد؟\n\n\nتمرین 56.32 قراردادهای منتشرشده چه چیزی را ثابت نمی‌کنند؟\n\n\nتمرین 56.33 چرا بخشِ شبکه نخستین پرسشِ اتصال است؟\n\n\nتمرین 56.34 اتصال در ۱۱۰ کیلوولت با قانونِ ۲۰۱۶ چه پرسشی می‌سازد؟\n\n\nتمرین 56.35 چرا راهِ واردات در پروندهٔ فنی می‌آید؟\n\n\nتمرین 56.36 چرا برگشتنِ محموله ریسکِ تدارکات است؟\n\n\nتمرین 56.37 چرا کوتاه‌کردنِ یک شاخهٔ بحرانی کافی نیست؟\n\n\nتمرین 56.38 الزام‌های اتصال در نبودِ سند از کجا می‌آیند؟\n\n\nتمرین 56.39 چرا اینورترِ مرکزی رد می‌شود؟\n\n\nتمرین 56.40 سابقه‌ای که بر سندِ پیش از ۲۰۲۱ تکیه دارد چگونه طراحی و ثبت می‌شود؟\n\n\nتمرین 56.41 چرا جلسهٔ رسمی گاهی به جای هشت نامه می‌نشیند؟\n\n\nتمرین 56.42 کدام پنج ریسک امتیازِ ۱۶ و بیشتر دارند؟\n\n\nتمرین 56.43 درخواستِ شکل‌دهی به شبکه چه تصمیم‌هایی را باز می‌کند؟\n\n\nتمرین 56.44 پرداختِ دیرهنگام بر نسبتِ پوشش چه اثری دارد؟\n\n\nتمرین 56.45 چرا ردهٔ ارزیابیِ اثرات برنامهٔ زمانی را دوشاخه می‌کند؟\n\n\nتمرین 56.46 چرا زمین بزرگ‌ترین ریسکِ اجتماعی است؟\n\n\nتمرین 56.47 چرا قاعده‌های تازه در قالبِ «قانون» دیده نمی‌شوند؟\n\n\nتمرین 56.48 چرا یدکِ اینورتر با زمانِ تحویل بالا می‌رود؟\n\n\nتمرین 56.49 چرا یدکِ قطعهٔ اصلیِ توربین ثابت می‌ماند ولی مسئله است؟\n\n\nتمرین 56.50 چرا بخشِ شبکه از ولتاژ مهم‌تر است؟\n\n\nتمرین 56.51 چرا نامه به برشنا شش پرسش دارد؟\n\n\nتمرین 56.52 چرا حمل و نگهداری در فهرستِ تصمیم‌های اثرپذیرند؟\n\n\nتمرین 56.53 چرا ارزیابیِ کاملِ ۱۰ماهه فقط ۲ ماه به برنامه می‌افزاید؟\n\n\nتمرین 56.54 چرا کاهشِ توان در گوشهٔ داغ و بلند پرسشِ اندازه‌گذاری است نه انرژی؟\n\n\nتمرین 56.55 چرا اندازهٔ نیروگاه در بخشی کوچک خودش پرسشِ شبکه است؟\n\n\nتمرین 56.56 چرا شکافِ گواهی در دو پرونده یکسان است؟\n\n\nتمرین 56.57 چرا کمبودِ نقدینگی با دیرکرد خطی بالا نمی‌رود؟\n\n\nتمرین 56.58 چرا درخواستِ جوازِ آب یک بازه می‌نویسد نه یک عدد؟\n\n\nتمرین 56.59 شرط‌های رهنمودِ آب با چه چیزی سنجیده می‌شوند؟\n\n\nتمرین 56.60 چرا آغازِ ساخت در مهلتِ مجوز می‌گنجد ولی پایانش شاید نه؟\n\n\nتمرین 56.61 چرا دوبرابرشدنِ ولتاژ تلفِ خط را چهار بار کوچک می‌کند؟\n\n\nتمرین 56.62 خطِ اتصالِ ساختگاهِ دور در کدام سند می‌آید؟\n\n\nتمرین 56.63 چرا سهمِ شاخص‌دارِ لازم با ضعفِ سریع‌ترِ ارز بالا می‌رود؟\n\n\n\n56.17.3 پلهٔ ۳: کاربرد\n\nتمرین 56.64 شمارِ گزاره‌ها و وضعیتشان چیست؟\n\n\nتمرین 56.65 چند نیازمندِ تأیید فقط منبعِ ثانوی دارند؟\n\n\nتمرین 56.66 طولِ مسیرِ تأییدها با مدت‌های آموزشی چیست؟\n\n\nتمرین 56.67 کدام گام‌های تأییدنشده روی مسیرِ بحرانی‌اند؟\n\n\nتمرین 56.68 سهمِ ورودی‌های کاملِ شبکه چیست؟\n\n\nتمرین 56.69 گواهی چند بند را نشان نمی‌دهد؟\n\n\nتمرین 56.70 کدام گزینهٔ تجهیز همهٔ قیدها را با شاهد برآورده می‌کند؟\n\n\nتمرین 56.71 جریان در ۱۱۰ و ۲۲۰ کیلوولت چیست؟\n\n\nتمرین 56.72 کمینهٔ نسبتِ پوشش با نُه ماه دیرکرد چیست؟\n\n\nتمرین 56.73 موردهای حل‌نشده چندتا و به چند نشانی‌اند؟\n\n\nتمرین 56.74 سهمِ تأییدشده را با دست حساب کنید.\n\n\nتمرین 56.75 آمادگیِ پرونده چند از دوازده است؟\n\n\nتمرین 56.76 چند سابقه بر سندهای پیش از ۲۰۲۱ تکیه دارند؟\n\n\nتمرین 56.77 از ده وبگاه چند تا خوانده شد؟\n\n\nتمرین 56.78 یدکِ اینورتر در ۸، ۱۶ و ۲۶ هفته چند است؟\n\n\nتمرین 56.79 یدکِ مبدّلِ باتری در ۲۶ هفته چند است؟\n\n\nتمرین 56.80 جریان در ۱۱۰ کیلوولت چند برابرِ ۱۳۲ است؟\n\n\nتمرین 56.81 تلفِ خط در ۲۲۰ کیلوولت چند است؟\n\n\nتمرین 56.82 چند منبع ماهانه وارسی می‌شوند؟\n\n\nتمرین 56.83 ضریبِ کاهشِ توان را در ۴۸ درجه و ۱۸۰۰ متر با دست حساب کنید.\n\n\nتمرین 56.84 برای 50 MW در آن گوشه چند اینورترِ 5.5 MVA لازم است؟\n\n\nتمرین 56.85 بسامدِ کمینه پس از قطعِ 100 MW در بخشِ 600 MW چند است؟\n\n\nتمرین 56.86 بزرگ‌ترین ازدست‌رفتنِ تکی در بخشِ 1200 MW با حدِ ۴۹ هرتز چند است؟\n\n\nتمرین 56.87 چرا قطعِ 50 MW در بخشِ 300 MW همان کفِ بسامدِ قطعِ 100 MW در بخشِ 600 MW را می‌دهد؟\n\n\nتمرین 56.88 ذخیرهٔ لازم برای شش ماه دیرکرد چند ماه خدمتِ بدهی است؟\n\n\nتمرین 56.89 سهمِ ورودی‌های شبکه در دو پرونده چیست؟\n\n\nتمرین 56.90 برنامه با جوازِ پیش از قرارداد چند ماه است؟\n\n\nتمرین 56.91 آبِ خامِ یک شستشوی کامل با بازیابیِ ۶۰ درصد چند مترمکعب است؟\n\n\nتمرین 56.92 آبِ خامِ سالانه با ۱۴ شستشو چند است؟\n\n\nتمرین 56.93 احتمالِ پایانِ ساخت پس از سه سالِ اعتبار چند است؟\n\n\nتمرین 56.94 تغییرِ ولتاژ در خطِ ۵۰ کیلومتریِ ۱۱۰ کیلوولت با ضریبِ توانِ 0.95 چند است؟\n\n\nتمرین 56.95 در چه طولی تغییرِ ولتاژ در ۲۲۰ کیلوولت به ۵ درصد می‌رسد؟\n\n\nتمرین 56.96 سهمِ شاخص‌دارِ لازم با ضعفِ سالانهٔ ۵ درصد چند است؟\n\n\nتمرین 56.97 کمینهٔ نسبتِ پوشش بی شاخص با ضعفِ ۸ درصد چند است؟\n\n\n\n56.17.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 56.98 نامهٔ درخواستِ داده به شرکتِ برشنا را با سیزده پرسش بنویسید و بخشِ شبکه را نخست بپرسید.\n\n\nتمرین 56.99 مقایسهٔ گزینه‌های تجهیز را با قیدهایی که از بررسیِ بازار می‌گیرید دوباره انجام دهید.\n\n\nتمرین 56.100 برنامهٔ خدماتِ محلی (یدک، تکنسین، قرارداد) را برای توربین طرح و هزینه‌اش را در مدل بگذارید.\n\n\nتمرین 56.101 برنامهٔ زمانی را برای دو حالتِ ارزیابیِ مقدماتی و کامل بسازید.\n\n\nتمرین 56.102 فهرستِ بررسیِ میدانیِ زمین و کاربری را برای ساختگاه بنویسید.\n\n\nتمرین 56.103 تصمیمِ یدکِ قطعهٔ اصلیِ توربین را با زیانِ مورد انتظار و زمانِ تحویلِ ۲۶ هفته بگیرید.\n\n\nتمرین 56.104 جدولِ پیامدِ پاسخ‌ها را برای پرسشِ ردهٔ ارزیابی گسترش دهید.\n\n\nتمرین 56.105 نامه به وزارتخانه را با شمارهٔ ماده‌های قانونِ ۲۰۱۶ کامل کنید.\n\n\nتمرین 56.106 بسامدِ پس از قطع را با پاسخِ باتریِ 20 MW با شیبِ ۴ درصد برای بخشِ 600 MW دوباره حساب کنید.\n\n\nتمرین 56.107 طرحی برای اتصال بنویسید که هیچ خطای تکی بیش از نیمی از نیروگاه را قطع نکند و هزینه‌اش را بسنجید.\n\n\nتمرین 56.108 ذخیره، ضمانتِ پرداخت و تسهیلاتِ نقدینگی را برای دیرکردِ نُه‌ماهه در مدلِ فصلِ ۲۱ مقایسه کنید.\n\n\nتمرین 56.109 برنامهٔ زمانی را با گامِ تمدیدِ مجوز دوباره بسازید و احتمالِ نیاز به تمدید را گزارش کنید.\n\n\nتمرین 56.110 خطِ اتصالِ ۱۰۰ کیلومتری را با رسانای واقعیِ ۲۲۰ کیلوولت و هزینه‌اش با گزینهٔ ۱۱۰ کیلوولت مقایسه کنید.\n\n\n\n56.17.5 پلهٔ ۵: تسلط\n\nتمرین 56.111 پروندهٔ افغانستان را در تاریخِ امروز دوباره بسازید و اجرای هر سندِ پیش از ۲۰۲۱ را با منبع وارسی کنید.\n\n\nتمرین 56.112 طراحیِ P–افغانستان را برای اتصال به بخشی کوچک از شبکه بازبینی کنید.\n\n\nتمرین 56.113 پیوستِ افغانستانِ پروندهٔ یکپارچهٔ فصلِ ۵۹ را بنویسید.\n\n\nتمرین 56.114 مقایسهٔ دو پرونده را با پروندهٔ تاجیکستانِ فصلِ ۵۷ سه‌ستونه کنید.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-solutions",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-solutions",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.18 پاسخ‌نامه و راه‌حل‌ها",
    "text": "56.18 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ more می‌سازد (سطرهای P01 به بعد در بخش 56.18.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 56.1. بخش 56.1.1.\n\n\nحل. تمرین 56.2. وزارتِ آب و انرژی (AF-01).\n\n\nحل. تمرین 56.3. برشنا؛ قراردادهای تولیدِ خصوصی را امضا می‌کند (AF-02).\n\n\nحل. تمرین 56.4. کمیتهٔ سرمایه‌گذاری، کمیسیونِ اقتصادی، قرارداد با برشنا (AF-03).\n\n\nحل. تمرین 56.5. جریدهٔ رسمیِ ۱۲۳۱ (AF-05).\n\n\nحل. تمرین 56.6. حداکثر ۲۵ سال، اجرا نامعلوم (AF-06).\n\n\nحل. تمرین 56.7. ASQA (AF-08).\n\n\nحل. تمرین 56.8. ۲۲۸٫۴۵ (AF-32).\n\n\nحل. تمرین 56.9. ۸۴۵ (AF-33).\n\n\nحل. تمرین 56.10. ۲۲۰ و ۱۱۰ کیلوولت (AF-11).\n\n\nحل. تمرین 56.11. ۴۰ روزِ کاری (AF-13).\n\n\nحل. تمرین 56.12. ادارهٔ حوزهٔ فرعیِ آبریز (AF-17).\n\n\nحل. تمرین 56.13. سه سال (AF-35).\n\n\nحل. تمرین 56.14. مجوزِ عمومیِ ۲۰ (AF-25).\n\n\nحل. تمرین 56.15. گذرگاه‌های پاکستان از اکتبرِ ۲۰۲۵ (AF-41).\n\n\nحل. تمرین 56.16. سرمایه‌گذاری، محیطِ زیست، برق، ارزیابی، تملکِ زمین، آب (شکل 56.2).\n\n\nحل. تمرین 56.17. صفحه‌های رسمی، رهنمود، قراردادهای منتشرشده (مثال 56.5).\n\n\nحل. تمرین 56.18. منطقهٔ جدا با واردات از ایران و ترکمنستان (AF-10، ثانوی).\n\n\nحل. تمرین 56.19. هرات، فراه، نیمروز (AF-16، ثانوی).\n\n\nحل. تمرین 56.20. آبِ سطحیِ کافی، ترازِ مثبتِ آبِ زیرزمینی، زیان‌نرساندن به ساکنان (بخش 56.3.2).\n\n\nحل. تمرین 56.21. حدودِ ۶٫۵ کیلووات‌ساعت بر مترمربع در روز (AF-44).\n\n\nحل. تمرین 56.22. اشخاصِ تحریمی (AF-25).\n\n\nحل. تمرین 56.23. ارزیابیِ مقدماتی یا کامل (AF-34).\n\n\nحل. تمرین 56.24. ۳۷ (بخش 56.10.1).\n\n\nحل. تمرین 56.25. ۱۲ (مثال 56.38).\n\n\nحل. تمرین 56.26. فقط شاخهٔ زمین و آب: S1، S2، S6، S7 (بخش 56.5.3).\n\n\nحل. تمرین 56.27. ۴ ماه (بخش 56.5.3).\n\n\nحل. تمرین 56.28. 0.920 (بخش 56.5.6).\n\n\nحل. تمرین 56.29. مثال 56.1.\n\n\nحل. تمرین 56.30. مثال 56.2.\n\n\nحل. تمرین 56.31. مثال 56.3.\n\n\nحل. تمرین 56.32. مثال 56.4.\n\n\nحل. تمرین 56.33. مثال 56.6.\n\n\nحل. تمرین 56.34. قاعده‌های توزیع (مثال 56.7).\n\n\nحل. تمرین 56.35. مثال 56.10.\n\n\nحل. تمرین 56.36. مثال 56.11.\n\n\nحل. تمرین 56.37. مثال 56.12.\n\n\nحل. تمرین 56.38. مطالعه و قراردادِ اتصال (مثال 56.14).\n\n\nحل. تمرین 56.39. زمانِ تحویلِ یدک و تکنسینِ نامعلوم (مثال 56.18).\n\n\nحل. تمرین 56.40. مثال 56.20.\n\n\nحل. تمرین 56.41. مثال 56.21.\n\n\nحل. تمرین 56.42. مثال 56.22.\n\n\nحل. تمرین 56.43. مثال 56.26.\n\n\nحل. تمرین 56.44. مثال 56.28.\n\n\nحل. تمرین 56.45. مثال 56.31.\n\n\nحل. تمرین 56.46. مثال 56.33.\n\n\nحل. تمرین 56.47. مثال 56.5.\n\n\nحل. تمرین 56.48. تقاضای پواسون در زمانِ تحویل (مثال 56.19).\n\n\nحل. تمرین 56.49. مثال 56.19.\n\n\nحل. تمرین 56.50. مثال 56.23.\n\n\nحل. تمرین 56.51. مثال 56.24.\n\n\nحل. تمرین 56.52. مثال 56.38.\n\n\nحل. تمرین 56.53. شناوریِ ۴ماهه (مثال 56.13).\n\n\nحل. تمرین 56.54. مثال 56.16.\n\n\nحل. تمرین 56.55. مثال 56.27.\n\n\nحل. تمرین 56.56. از خودِ گواهی می‌آید (مثال 56.39).\n\n\nحل. تمرین 56.57. هزینه‌های ثابت (مثال 56.29).\n\n\nحل. تمرین 56.58. مثال 56.9.\n\n\nحل. تمرین 56.59. مطالعهٔ آب‌شناسی (مثال 56.9).\n\n\nحل. تمرین 56.60. مثال 56.32.\n\n\nحل. تمرین 56.61. جریان نصف و تلف با مجذورِ جریان (مثال 56.8).\n\n\nحل. تمرین 56.62. قراردادِ اتصال (مثال 56.8).\n\n\nحل. تمرین 56.63. بخشِ بی‌شاخص فقط حدودِ 0.94 % در سال جا دارد (مثال 56.30).\n\n\nحل. تمرین 56.64. P01: ۴۴؛ ۱۲ / ۱ / ۳۱.\n\n\nحل. تمرین 56.65. P02: ۱۶.\n\n\nحل. تمرین 56.66. P03: ۱۰ ماه.\n\n\nحل. تمرین 56.67. P05: S6 و S8.\n\n\nحل. تمرین 56.68. P06: 8 %.\n\n\nحل. تمرین 56.69. P07: ۵ از ۱۲.\n\n\nحل. تمرین 56.70. P12: اینورترِ رشته‌ای.\n\n\nحل. تمرین 56.71. P13: 552 و 276 A.\n\n\nحل. تمرین 56.72. P14: 0.03.\n\n\nحل. تمرین 56.73. P11: ۳۲ به ۱۶.\n\n\nحل. تمرین 56.74. \\(12/44 = 27\\,\\%\\) (مثال 56.35).\n\n\nحل. تمرین 56.75. ۳ (مثال 56.36).\n\n\nحل. تمرین 56.76. ۱۰ بر ۷ گزاره (مثال 56.20).\n\n\nحل. تمرین 56.77. ۵ (مثال 56.2).\n\n\nحل. تمرین 56.78. ۲، ۳ و ۵ (بخش 56.5.9).\n\n\nحل. تمرین 56.79. ۲ (بخش 56.5.9).\n\n\nحل. تمرین 56.80. ۱٫۲ (شکل 56.3).\n\n\nحل. تمرین 56.81. 271 MWh (شکل 56.3).\n\n\nحل. تمرین 56.82. ۲۴ (بخش 56.10.1).\n\n\nحل. تمرین 56.83. \\(0.84 \\times 0.92 = 0.773\\) (مثال 56.16).\n\n\nحل. تمرین 56.84. ۱۲ (مثال 56.16).\n\n\nحل. تمرین 56.85. 46.81 Hz (بخش 56.6.1).\n\n\nحل. تمرین 56.86. 62.8 MW (بخش 56.6.1).\n\n\nحل. تمرین 56.87. مدل خطی است و فقط نسبتِ ازدست‌رفتن به اندازه مهم است (بخش 56.6.1).\n\n\nحل. تمرین 56.88. 6.3 (بخش 56.7.2).\n\n\nحل. تمرین 56.89. 17 % و 8 % (بخش 56.11).\n\n\nحل. تمرین 56.90. ۱۲ (بخش 56.5.3).\n\n\nحل. تمرین 56.91. \\(109.2 / 0.6 = 182\\,\\text{m}^3\\) (مثال 56.9).\n\n\nحل. تمرین 56.92. 2,986 مترمکعب (بخش 56.3.2).\n\n\nحل. تمرین 56.93. ۳۳ درصد (بخش 56.8.1).\n\n\nحل. تمرین 56.94. 9.6 % (بخش 56.3.1).\n\n\nحل. تمرین 56.95. ۱۰۵ کیلومتر (مثال 56.8).\n\n\nحل. تمرین 56.96. ۸۱ درصد (بخش 56.7.3).\n\n\nحل. تمرین 56.97. 0.15 (بخش 56.7.3).\n\n\nحل. تمرین 56.98. معیار: بخش 56.5.7.\n\n\nحل. تمرین 56.99. معیار: بخش 56.5.8.\n\n\nحل. تمرین 56.100. معیار: مثال 56.18، فصلِ ۵۲.\n\n\nحل. تمرین 56.101. معیار: مثال 56.31.\n\n\nحل. تمرین 56.102. معیار: مثال 56.33، پیوست L.\n\n\nحل. تمرین 56.103. معیار: مثال 56.19، فصلِ ۵۲.\n\n\nحل. تمرین 56.104. معیار: جدول 56.9.\n\n\nحل. تمرین 56.105. معیار: بخش 56.5.15.\n\n\nحل. تمرین 56.106. معیار: مثال 56.27، فصلِ ۲۰، فصلِ ۲۸.\n\n\nحل. تمرین 56.107. معیار: مثال 56.27، بخش 18.3.\n\n\nحل. تمرین 56.108. معیار: مثال 56.29.\n\n\nحل. تمرین 56.109. معیار: مثال 56.32.\n\n\nحل. تمرین 56.110. معیار: مثال 56.8، فصلِ ۲۴.\n\n\nحل. تمرین 56.111. معیار: بخش 56.1.1، بخش 54.3.\n\n\nحل. تمرین 56.112. معیار: مثال 56.6، مثال 56.26.\n\n\nحل. تمرین 56.113. معیار: مثال 56.37.\n\n\nحل. تمرین 56.114. معیار: مثال 56.39، فصلِ ۵۷.\n\n\n56.18.1 خروجیِ برنامه‌ها\nP01 facts: 44; verified 12, project-dependent 1, to-confirm 31\nP02 to-confirm on secondary sources only: 16\nP03 approval path (teaching): 10.0 months\nP04 critical path: S1 &gt; S2 &gt; S3 &gt; S6 &gt; S7 &gt; S8\nP05 not verified on the critical path: S6, S8\nP06 grid inputs complete: 8%; missing 12 of 13\nP07 certificate items not shown: 5 of 12\nP08 open stages: AF-17 0, AF-14 6\nP09 services verified: 1 of 6\nP10 finance items verified: 2 of 9\nP11 open issues: 32 to 16 addressees\nP12 options with every constraint met and known: string inverters 0.3 MVA\nP13 current at 110 / 220 kV: 552 / 276 A\nP14 min DSCR with 9 months late: 0.03\nP15 generated domestically vs imported (Aug 2025, secondary): 250 vs 800 MW\nP16 contracts of 27 Mar 2025: 228.45 MW, AFN 20.7 bn (AF-32)\nP17 contracts of 11 Feb 2026: 845 MW (AF-33)\nP18 ESIA authorisation validity: 3 years (AF-35)\nP19 generation licence term in the 2016 law: up to 25 years (AF-06)\nP20 connection answer in the 2016 law: 40 business days (AF-13)",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/56-afghanistan-dossier.html#sec-ch56-refs",
    "href": "chapters/56-afghanistan-dossier.html#sec-ch56-refs",
    "title": "56  پروندهٔ مقررات و استانداردهای افغانستان",
    "section": "56.19 منابع",
    "text": "56.19 منابع\n\nصفحه‌های رسمیِ وزارتِ آب و انرژی، دفترِ معاونِ اقتصادیِ رئیس‌الوزرا، ادارهٔ ملیِ حفاظتِ محیطِ زیست و مرجعِ استاندارد؛ جریده‌های رسمی و ترجمهٔ انگلیسیِ وزارتخانه از قانونِ ۲۰۱۶؛ صفحهٔ تحریم‌های مرتبط با افغانستانِ دفترِ کنترلِ دارایی‌های خارجیِ آمریکا. منبع‌های ثانوی (بانکِ جهانی، OSCE، گزارش‌های بین‌المللی و خبرها) با برچسب. همه با دسترسیِ 2026-11-17.\nیادداشتِ کاملِ پژوهش در پوشهٔ پژوهشِ پروژه؛ فصل‌های ۱۲، ۱۹ تا ۲۱، ۲۵، ۲۸، ۳۱، ۳۳، ۳۹، ۴۴، ۵۲، ۵۴ و ۵۵ همین کتاب.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>56</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای افغانستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html",
    "href": "chapters/57-tajikistan-dossier.html",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "",
    "text": "57.1 نقشهٔ فصل\nپیش‌نیاز: روشِ شناساییِ الزام‌ها (فصل 54)، پروندهٔ ایران (فصل 55) که موتورِ برنامه را ساخت، و پروندهٔ افغانستان (فصل 56).\nجایگاهِ این فصل در نیروگاهِ P. فرض این است که نیروگاهِ P در تاجیکستان ساخته شود (P–تاجیکستان)، در ساختگاهی آموزشی در استانِ سغد. داده‌های فنی همان داده‌های کتاب‌اند. مرجع‌ها، قاعده‌ها و سندهای مناقصه از پژوهشِ 2026-11-17 می‌آیند و یادداشتِ کاملِ پژوهش در پوشهٔ پژوهشِ پروژه ثبت است. مدت‌ها، ارزش‌های ساختگاه، گزینه‌های تجهیز، فصلِ پرآب، قیمتِ خرید و امتیازهای ریسک آموزشی‌اند (A-562 تا A-566). نیروگاهِ P هیچ‌کدام از طرح‌های واقعیِ نام‌برده در این فصل نیست. نتیجه مبنای D-061 است.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-map",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-map",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "",
    "text": "مهمپیش از هر استفاده\n\n\n\nاین فصل حاصلِ پژوهش بر منابعِ رسمی و ثانوی در تاریخِ 2026-11-17 است. در آن روز دو درگاهِ ملیِ متنِ قانون‌ها در دسترس نبودند. پس متنِ قانون‌ها از مخزن‌های بین‌المللیِ متنِ رسمی خوانده شد و اینکه آخرین متنِ تلفیقی‌اند یا نه، وارسیِ تاریخ‌دار می‌خواهد. هیچ گزاره‌ای از این فصل بی بازبینیِ مهندسان و کارشناسانِ حقوقی و مقرراتیِ آشنا با رویهٔ جاریِ تاجیکستان و بی وارسیِ دوباره در منبع برای پروژه به کار نمی‌رود. این فصل مشاورهٔ حقوقی، مالیاتی یا مالی نیست.\n\n\n\n\n\n\n\n\nنکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nمرجع‌ها، شرکت‌های برق و راهِ تأییدِ یک نیروگاهِ تجدیدپذیرِ بزرگ را در تاجیکستان از منبع نام ببرد و نقشِ هر کدام را با وضعیتش بگوید.\nالزام‌های اتصال، کنتور و اسکادای قاعده‌های ۲۰۲۶ را به طراحیِ نیروگاه ردیابی کند و آنچه را عدد ندارد جدا کند.\nداده‌هایی را که مطالعه‌های شبکه می‌خواهند فهرست کند، از جمله الگوی فصلیِ شبکه‌ای که بیشترش برقِ آبی است.\nدو خوانشِ ناسازگار از یک منبع (قاعده‌ها و نمونه‌قرارداد) را پیدا کند، اثرِ هر کدام را حساب کند و پرسشِ کتبی‌اش را بنویسد.\nمنابعِ مالی، زمین و جامعه را فقط با شاهدِ معتبر وارد پرونده کند و هر نامعلوم را برچسب بزند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nاگر قاعده‌ای می‌گوید کاهشِ تولید نقضِ قرارداد نیست، ولی نمونه‌قراردادِ پیوستِ همان قاعده سودِ ازدست‌رفته را می‌پردازد، گزاره چه برچسبی می‌گیرد و چه می‌خواهد؟\nچرا در شبکه‌ای که بیشترِ برقش آبی است، تابستان و زمستان برای نیروگاهِ بادی–خورشیدی فرق دارند؟\nاگر متنِ قانونی را از مخزنِ بین‌المللی خوانده باشید و درگاهِ ملی در دسترس نباشد، چه چیزی هنوز وارسی می‌خواهد؟\n\nپاسخ‌ها: (۱) متن تأییدشده است، ولی کدام حاکم است یک تفسیر است که پرسشِ کتبی می‌خواهد؛ (۲) در تابستان آب فراوان است و ممکن است تولید کاهش یابد، و در زمستان کمبود هست؛ (۳) اینکه آخرین متنِ تلفیقی است. اگر دو پرسش یا بیشتر را نتوانستید، بخش 54.4.4 و بخش 55.1.1 را مرور کنید.\n\n\n\n\n57.1.1 برچسب‌ها در این پرونده\nهمان سه برچسبِ جدول 55.1 به کار می‌رود. قانونی که متنش از مخزن‌های بین‌المللیِ متنِ رسمی خوانده شد، تأییدشده است، با یادداشتِ «متنِ تلفیقیِ آخر وارسی شود». گزاره‌ای که فقط از خبر، گزارشِ وام‌دهنده یا ترجمهٔ غیررسمی می‌آید، نیازمندِ تأیید است. قاعده‌های دولت دربارهٔ ورودِ برقِ تجدیدپذیر به شبکه (مصوبهٔ ۴۴۹، 2026-07-01) و سندِ مناقصهٔ خورشیدیِ سغد (2024-08-21) را نویسنده جداگانه خوانده و بندهای به‌کاررفته را وارسی کرده است. شناسه‌ها TJ-01 تا TJ-61 است.\nبرنامه:\ncompanion/ch57/run.py و companion/ch57/more.py\nTajikistan: 61 facts by topic and status (sources read 2026-11-17)\n  topic                         verified  proj-dep  to-confirm\n  A authorities and approvals         11         1           7\n  B grid, export, water, land          9         0          11\n  C standards and evidence             2         0           5\n  E grid services                      0         0           1\n  F finance and fiscal                 5         0           3\n  G social and land                    1         0           5\n  all                                 28         1          32\n  of the to-confirm items, 21 rest only on secondary sources\n  (news, lenders' or law firms' summaries): a lead, not a source\n\n\n\n\n\n\nشکل 57.1: گزاره‌های پروندهٔ تاجیکستان به تفکیکِ موضوع و وضعیت (پژوهشِ 2026-11-17).\n\n\n\n\nمثال 57.1 (قاعده‌های تازه، پیرامونِ نامعلوم) پرسش. از ۶۱ گزاره چند تا تأییدشده‌اند و نامعلوم‌ها بیشتر کجایند؟\nپاسخ. ۲۸ تأییدشده، ۱ وابسته به پروژه و ۳۲ نیازمندِ تأیید. ۲۱ گزارهٔ نیازمندِ تأیید فقط منبعِ ثانوی دارند. «شبکه، آب و زمین» ۱۱ گزارهٔ نیازمندِ تأیید دارد و «اجتماعی و زمین» ۵ از ۶ (شکل 57.1).\nتفسیر. سهمِ تأییدشده (۴۶ درصد) میانِ ایران و افغانستان است. هستهٔ پرونده تازه و رسمی است: قاعده‌های ۲۰۲۶ برای اتصال، کنتور و فروش، و سندِ مناقصه‌ای که راهِ نیروگاه‌های بزرگ را نشان می‌دهد. پیرامونش نامعلوم است: چه کسی خریدارِ واحد و بهره‌بردارِ سامانه است، کدام قاعدهٔ ارزیابیِ اثرات پس از قانونِ تازهٔ محیطِ زیست جاری است، و کدام کدِ شبکه، که هنوز تصویب نشده، الزام‌های فنی را عددی می‌کند.\n\n\n\n57.1.2 سابقهٔ جست‌وجو\nresearch log: official sites, 2026-11-17\n  mewr.tj                  read (RFQ pdf, Resolution 449 docx)\n  barqitojik.tj            read (structure, tariffs)\n  shib.tj                  read\n  standard.tj              read\n  investcom.tj             read\n  khf.tj                   read (warnings)\n  adlia.tj (legal portal)  unreachable\n  mmk.tj (legal portal)    unreachable\n  egov.tj                  listing only\n  environment committee    no own site found\n  read 6, not read 4 of 10\n  with both legal portals down, laws were read in the FAOLEX and\n  UN-ESCAP repositories: the text is official, but whether it is\n  the latest consolidated version needs a dated check\n\nمثال 57.2 (درگاه‌ها بسته، متن‌ها در مخزن) پرسش. از ده نشانیِ آزموده چند تا خوانده شد و قانون‌ها از کجا خوانده شدند؟\nپاسخ. شش نشانی خوانده شد: وزارتِ انرژی و منابعِ آب، شرکتِ برقِ تاجیک، شرکتِ شبکه‌های انتقال، تاجیک‌استاندارد، کمیتهٔ سرمایه‌گذاری و کمیتهٔ وضعیت‌های اضطراری. دو درگاهِ ملیِ قانون در دسترس نبودند. قانون‌ها از مخزن‌های بین‌المللیِ متنِ رسمی خوانده شدند.\nتفسیر. متنی که از مخزنِ بین‌المللی می‌آید رسمی است، ولی شاید آخرین نسخه نباشد. پس هر قانون یک وارسیِ تاریخ‌دار می‌گیرد: آیا پس از تاریخِ متن اصلاح شده است؟ پایشِ منبع‌ها (بخش 57.10.1) درگاه‌های ملی را هر ماه دوباره می‌آزماید.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-a",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-a",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.2 الف. مرجع‌ها و راهِ تأیید",
    "text": "57.2 الف. مرجع‌ها و راهِ تأیید\nاین بخش نهادهای مرتبط با یک نیروگاهِ بادی–خورشیدیِ بزرگ را با منبع و وضعیت می‌آورد، و راهِ تأییدی را که قاعده‌های ۲۰۲۶ و سندِ مناقصهٔ سغد نشان می‌دهند.\n\n57.2.1 نهادها\n\n\n\nجدول 57.1: نهادهای پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-01\nوزارتِ انرژی و منابعِ آب مناقصه‌های نیروگاه‌های خورشیدیِ خصوصی را برگزار می‌کند\nتأییدشده\nmewr.tj؛ سندِ مناقصهٔ سغد\n\n\nTJ-02\nشرکتِ «برقِ تاجیک»: تولید، مدیریتِ بازار؛ خریدارِ قراردادِ مناقصهٔ سغد\nتأییدشده\nbarqitojik.tj؛ سندِ مناقصه\n\n\nTJ-03\nشرکتِ «شبکه‌های انتقالِ برق» (مصوبهٔ ۳۳۰، ۲۰۱۹)؛ در سندِ مناقصه بهره‌بردارِ شبکهٔ انتقال\nتأییدشده\nshib.tj؛ سندِ مناقصه\n\n\nTJ-04\nشرکتِ «شبکه‌های توزیعِ برق»: تعرفه و صورت‌حساب\nتأییدشده\nوبگاهِ شرکت\n\n\nTJ-05\nبهره‌بردارِ مستقلِ سامانه نیست؛ برنامهٔ ۲۰۲۶ تا ۲۰۳۰ آن را همراهِ خریدارِ واحد تا ۲۰۲۷ پیش‌بینی می‌کند\nنیازمندِ تأیید (ثانوی)\nخبر، دسامبرِ ۲۰۲۵\n\n\nTJ-06\nتعرفه‌ها را دولت به پیشنهادِ نهادِ ضدانحصار تصویب می‌کند؛ تنظیم‌گرِ مستقلی پیدا نشد\nتأییدشده\nقانونِ انرژی شمارهٔ ۳۳، مادهٔ ۱۵ (متن از مخزنِ FAOLEX)؛ اصلاحیهٔ ۲۰۲۲\n\n\nTJ-07\nادارهٔ نظارتِ دولتی بر انرژی طرحِ تأمینِ برقِ نیروگاه‌های تجدیدپذیرِ بالای 15 kW را تأیید می‌کند\nتأییدشده\nمصوبهٔ ۴۴۹، بندهای ۱۶، ۲۵ و ۴۵\n\n\nTJ-08\nتاجیک‌استاندارد: استاندارد، اندازه‌شناسی، گواهی‌دهی\nتأییدشده\nstandard.tj\n\n\nTJ-09\nکمیتهٔ حفاظتِ محیطِ زیست: وبگاه و حدودِ اختیار\nنیازمندِ تأیید (ثانوی)\nفهرستِ درگاهِ دولت؛ وبگاهِ جداگانه پیدا نشد\n\n\nTJ-10\nکمیتهٔ دولتیِ سرمایه‌گذاری موافقت‌نامهٔ سرمایه‌گذاری را امضا می‌کند\nتأییدشده\ninvestcom.tj؛ سندِ مناقصه\n\n\n\n\n\n\n\nمثال 57.3 (شرکت‌های جدا، نقش‌های هنوز ناتمام) پرسش. قراردادِ خرید، اتصال و اعزامِ تولیدِ P–تاجیکستان با کدام نهادهاست؟\nپاسخ. در سندِ مناقصهٔ سغد، خریدار شرکتِ «برقِ تاجیک» است و قراردادِ اتصال با شرکتِ «شبکه‌های انتقال» بسته می‌شود (TJ-02، TJ-03). قاعده‌های ۲۰۲۶ خریدِ برقِ نیروگاه‌های بزرگ را به «خریدارِ واحد» می‌سپارند (TJ-12)، ولی خریدارِ واحد هنوز تعیین نشده است (TJ-13). اینکه امروز چه کسی اعزامِ تولید را انجام می‌دهد هم معلوم نیست (TJ-05).\nتفسیر. صنعتِ برق در حالِ تفکیک است: تولید، انتقال و توزیع شرکت‌های جدا دارند و نقشِ بهره‌بردارِ سامانه و خریدارِ واحد برای ۲۰۲۷ برنامه‌ریزی شده است. پرونده طرفِ قرارداد را برای هر سند جدا ثبت می‌کند و پرسشِ «چه کسی تا ۲۰۲۷؟» را کتبی می‌پرسد (IN-06 در بخش 57.5.9). نقطهٔ پایانیِ اسکادا هم به همین پاسخ بستگی دارد (بخش 57.5.5).\n\n\n\n57.2.2 راهِ تأییدِ نیروگاهِ بزرگ\n\n\n\nجدول 57.2: راهِ تأیید در پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-11\nآیا تولیدِ برق زیرِ قانونِ نظامِ مجوزها (شمارهٔ ۱۹۶۸، ۲۰۲۳) مجوز می‌خواهد و از چه نهادی\nنیازمندِ تأیید\nهمان قانون (متن از مخزن)؛ فهرستِ مجوزها خوانده نشد\n\n\nTJ-12\nبالای 1 MW: قیمت با فرایندِ رقابتی؛ قراردادِ خرید دست‌کم ۱۵ سال با خریدارِ واحد؛ شرکت‌های شبکه موظف به اتصال‌اند\nتأییدشده\nمصوبهٔ ۴۴۹، بندهای ۷ و ۳۴\n\n\nTJ-13\nخریدارِ واحد هنوز تعیین نشده است\nوابسته به پروژه\nمصوبهٔ ۴۴۹ (نقش را تعریف می‌کند)\n\n\nTJ-17\nپیش از تأییدِ طرح، نظرِ مثبتِ کارشناسیِ دولتیِ انرژی لازم است، از جمله برای منبع‌های برق\nتأییدشده\nاصلاحیهٔ قانونِ صرفه‌جویی در انرژی، شمارهٔ ۱۹۱۱ (۲۰۲۲)\n\n\nTJ-18\nکدام نهاد آن نظرِ کارشناسی را صادر می‌کند\nنیازمندِ تأیید\nاصلاحیه آن را نمی‌گوید\n\n\nTJ-19\nقانونِ تازهٔ انرژی در ۲۰۲۵ سفارش داده شد؛ قانونِ تصویب‌شده‌ای پیدا نشد\nنیازمندِ تأیید (ثانوی)\nخبر، ژانویهٔ ۲۰۲۵\n\n\n\n\n\n\n\nمثال 57.4 (رقابت، دو موافقت‌نامه، دو کارشناسی) پرسش. طرحِ P–تاجیکستان از چه راهی تأیید می‌گیرد؟\nپاسخ. چون بالای 1 MW است، قیمتش از فرایندِ رقابتی می‌آید و قراردادِ خریدش دست‌کم ۱۵ سال با خریدارِ واحد است (TJ-12). سندِ مناقصهٔ سغد کنارِ آن موافقت‌نامهٔ سرمایه‌گذاری با دولت را می‌گذارد (TJ-10، TJ-14). پیش از تأییدِ طرح، دو کارشناسی لازم است: کارشناسیِ زیست‌محیطی و کارشناسیِ دولتیِ انرژی (TJ-17، TJ-57). تأییدِ طرحِ تأمینِ برق با ادارهٔ نظارتِ دولتی بر انرژی است (TJ-07).\nتفسیر. راه روشن‌تر از افغانستان است و منبعِ تازه دارد. دو گره دارد: صادرکنندهٔ نظرِ کارشناسیِ انرژی نامعلوم است (TJ-18)، و نامعلوم است که قانونِ نظامِ مجوزها برای تولید مجوز می‌خواهد یا نه (TJ-11). نقشهٔ تأییدها (بخش 57.5.1) هر دو را با برچسب نگه می‌دارد.\n\n\n\n57.2.3 مناقصه‌ها و طرح‌های اعلام‌شده\n\n\n\nجدول 57.3: مناقصه‌ها و طرح‌ها در پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-14\nمناقصهٔ خورشیدیِ ۲۰۰ مگاواتیِ سغد: قراردادِ ۲۵ساله با «برقِ تاجیک»، تعرفهٔ ثابت به دلار و پرداخت به سامانی، موافقت‌نامهٔ سرمایه‌گذاری با دولت، ساخت–مالکیت–بهره‌برداری (و انتقال)، واگذاریِ تأسیساتِ تخلیهٔ توان به شرکتِ انتقال در آغازِ بهره‌برداری، اجارهٔ زمین از «برقِ تاجیک»\nتأییدشده\nسندِ مناقصه، بخشِ ۲٫۴ (بازخوانی‌شده)\n\n\nTJ-15\nبرندهٔ مناقصهٔ سغد\nنیازمندِ تأیید (ثانوی)\nفهرستِ کوتاه در خبرها\n\n\nTJ-16\nموافقت‌نامهٔ سرمایه‌گذاریِ ژانویهٔ ۲۰۲۶ برای دو نیروگاهِ خورشیدیِ ۲۵۰ مگاواتی\nنیازمندِ تأیید (ثانوی)\nخبرگزاری، ۱۳ ژانویهٔ ۲۰۲۶\n\n\n\n\n\n\n\nمثال 57.5 (سندِ یک مناقصه، الگوی یک بازار) پرسش. سندِ مناقصهٔ سغد برای P–تاجیکستان چه چیزی را ثابت می‌کند و چه چیزی را نه؟\nپاسخ. ثابت می‌کند که دولت برای یک نیروگاهِ بزرگ این ساختار را به کار برده است: قراردادِ ۲۵ساله، تعرفهٔ ثابت به دلار که به سامانی پرداخت می‌شود، موافقت‌نامهٔ سرمایه‌گذاری، و واگذاریِ تأسیساتِ تخلیهٔ توان به شرکتِ انتقال (TJ-14). ثابت نمی‌کند که همین شرط‌ها به هر نیروگاهِ دیگری داده می‌شود. برنده و شرط‌های نهاییِ همان مناقصه هم منتشر نشده است (TJ-15).\nتفسیر. برای P، این ساختار وابسته به پروژه است (بخش 57.7). مدلِ مالی آن را حالتی می‌گیرد که باید با پیشنهادِ واقعی جایگزین شود. واگذاریِ تأسیساتِ تخلیهٔ توان یعنی خطِ اتصال پس از ساخت مالِ شرکتِ انتقال می‌شود. پس مرزِ مالکیت و نقطهٔ کنتور جابه‌جا می‌شوند و فهرستِ دارایی‌ها و قراردادِ نگهداری باید آن را نشان دهند (فصل 23، بخش 52.9).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «الف»\n\n\n\n\nسه شرکتِ جدای صنعتِ برق کدام‌اند و هر کدام چه می‌کند؟\nقاعده‌های ۲۰۲۶ برای نیروگاهِ بالای 1 MW چه می‌گویند؟\nچرا خریدارِ واحد «وابسته به پروژه» است؟\nپیش از تأییدِ طرح کدام دو کارشناسی لازم است؟\nسندِ مناقصهٔ سغد چه چیزی را ثابت نمی‌کند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-b",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-b",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.3 ب. شبکه، خروجی، آب، ساختگاه و توانِ محلی",
    "text": "57.3 ب. شبکه، خروجی، آب، ساختگاه و توانِ محلی\nاین بخش دربارهٔ شبکه، الزام‌های اتصال، آب، خطرهای ساختگاه و توانِ محلی آنچه را منبع دارد از آنچه ندارد جدا می‌کند. قاعده‌های ۲۰۲۶ بخشِ بزرگی از الزام‌های اتصال را می‌نویسند، ولی بیشترشان بی عدد.\n\n57.3.1 ساختارِ شبکه\n\n\n\nجدول 57.4: ساختارِ شبکه در پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-20\nدو خطِ ۲۲۰ کیلوولت از محدودهٔ ساختگاهِ مناقصهٔ سغد می‌گذرند؛ پستِ خجند حدودِ ۱۸ کیلومتر دورتر است\nتأییدشده\nسندِ مناقصه (بازخوانی‌شده)\n\n\nTJ-21\nانتقال در ۵۰۰، ۲۲۰ و ۱۱۰ کیلوولت؛ توزیع در ۳۵ کیلوولت و پایین‌تر\nنیازمندِ تأیید (ثانوی)\nگزارشِ کمکِ فنیِ بانکِ توسعهٔ آسیایی با پیش‌نویسِ کدِ شبکهٔ ۲۰۱۸\n\n\nTJ-22\nکدِ شبکهٔ تصویب‌شده‌ای پیدا نشد؛ کدِ ۲۰۱۸ پیش‌نویسِ مشاور است\nنیازمندِ تأیید\nهمان گزارش (پیش‌نویس)\n\n\nTJ-27\nحدودِ ۹۸ درصدِ انرژی آبی است؛ تولید در پاییز و زمستان کم می‌شود\nنیازمندِ تأیید (ثانوی)\nخبر و گزارش‌های وام‌دهندگان\n\n\nTJ-28\nظرفیتِ نصب‌شده بیش از 6,700 MW؛ تولیدِ ۲۰۲۵ حدودِ 24 TWh\nنیازمندِ تأیید (ثانوی)\nخبرگزاری، 2026-11-12\n\n\nTJ-29\nجنوب–غرب از ژوئنِ ۲۰۲۴ دوباره به سامانهٔ برقِ آسیای مرکزی پیوست؛ شمال برای ۲۰۲۶ پیش‌بینی شد\nنیازمندِ تأیید (ثانوی)\nخبر\n\n\nTJ-30\nطرحِ انتقالِ CASA-1000: صادراتِ تابستانیِ 1,300 MW؛ بخشِ افغانستان تا ۲۰۲۷\nنیازمندِ تأیید (ثانوی)\nخبر\n\n\n\n\n\n\nconnection voltage for 100 MW (pf 0.95; the ch 18 conductor kept\nfor a like-for-like loss comparison)\n  kV    current A   line loss MWh/yr   source\n  110         552               1086   secondary (TJ-21)\n  132         460                754   no source\n  220         276                271   Sughd site (TJ-20)\n  500         122                 53   secondary (TJ-21)\n  220 kV is the level named next to a real tender site; 500 kV\n  is a backbone level, not a connection level for 100 MW; the\n  level comes in the technical conditions (TJ-23)\n\n\n\n\n\n\nشکل 57.2: جریانِ صادرات و تلفِ سالانهٔ خط در ۱۱۰، ۱۳۲، ۲۲۰ و ۵۰۰ کیلوولت (100 MW، ضریبِ توانِ 0.95، رسانای خطِ فصلِ ۱۸ برای مقایسه).\n\n\n\n\nمثال 57.6 (۲۲۰ کیلوولت، از کنارِ یک ساختگاهِ واقعی) پرسش. کدام ولتاژِ اتصال برای P–تاجیکستان منبع دارد؟\nپاسخ. سندِ مناقصهٔ سغد دو خطِ ۲۲۰ کیلوولت را در محدودهٔ ساختگاه نام می‌برد (TJ-20). سطح‌های ۵۰۰ و ۱۱۰ کیلوولت فقط در منبعِ ثانوی آمده‌اند (TJ-21) و ۱۳۲ کیلوولت هیچ منبعی ندارد. جریانِ 100 MW در ۲۲۰ کیلوولت 276 A است و در ۱۱۰ کیلوولت 552 A (شکل 57.2).\nتفسیر. ۵۰۰ کیلوولت ستونِ اصلیِ شبکه است، نه سطحِ اتصالِ یک نیروگاهِ ۱۰۰ مگاواتی. سطحِ اتصال را شرایطِ فنیِ اتصال می‌دهد (TJ-23) و ۱۳۲ کیلوولتِ کتاب فقط فرض است (A-563). اگر ۲۲۰ کیلوولت باشد، ترانسفورماتورِ اصلی، تابلوی فشارِ قوی و خط عوض می‌شوند (فصل 25، فصل 24).\n\n\n\n57.3.2 آب و فصل‌ها در یک شبکهٔ آبی\nPlant P's monthly energy (model 15.1, data-pack site) against a\nhydro system that is long in summer and short in winter\n  net 295.2 GWh; May-Sep 124.7 (42%); Oct-Mar 146.0 (49%)\n  share in May-Sep: wind 39%, PV 48%\n  the energy the system needs most (winter) and the energy it\n  may curtail (summer, high water) - the PPA decides who bears\n  the summer risk (TJ-26, TJ-27; profile from the data-pack site)\n\n\n\n\n\n\nشکل 57.3: انرژیِ ماهانهٔ نیروگاهِ P (مدلِ ۱۵٫۱، ساختگاهِ بستهٔ داده) با ماه‌های پرآبِ آموزشی (مه تا سپتامبر) سایه‌دار.\n\n\n\n\nمثال 57.7 (زمستان کم، تابستان زیاد) پرسش. اگر الگوی ماهانهٔ ساختگاهِ بستهٔ داده در تاجیکستان هم برقرار باشد، چه سهمی از انرژیِ P در ماه‌های پرآب تولید می‌شود؟\nپاسخ. از 295.2 GWh، حدودِ ۴۲ درصد در مه تا سپتامبر است و ۴۹ درصد در اکتبر تا مارس. در ماه‌های پرآب، ۳۹ درصدِ انرژیِ بادی و ۴۸ درصدِ انرژیِ خورشیدی تولید می‌شود (شکل 57.3).\nتفسیر. در شبکه‌ای که بیشترش آبی است (TJ-27، ثانوی)، زمستان کمبود دارد و تابستان مازاد. پس انرژیِ زمستانیِ P برای سامانه ارزشمندتر است و انرژیِ تابستانی در خطرِ کاهشِ تولید. باد در زمستانِ این ساختگاه سهمِ بزرگ‌تری دارد. اینکه چه کسی ریسکِ کاهشِ تابستانی را می‌برد، پرسشِ قرارداد است (بخش 57.7.1). الگو از ساختگاهِ بستهٔ داده است. برای پروژه، الگوی واقعی از اندازه‌گیریِ ساختگاه می‌آید (فصل 12، فصل 13).\n\n\n\n\nجدول 57.5: آب در پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-31\nقانونِ آب (شمارهٔ ۱۶۸۸، ۲۰۲۰): بهره‌برداریِ ویژه از آب مجوز می‌خواهد؛ آبِ آشامیدنی اولویت دارد\nنیازمندِ تأیید (ثانوی)\nترجمهٔ غیررسمی\n\n\nTJ-32\nنمونه‌قرارداد کم‌آبی و کمبودِ ملیِ آب را نیروی قاهره می‌شمارد\nتأییدشده\nمصوبهٔ ۴۴۹، نمونه‌قرارداد\n\n\n\n\n\n\nنهادی که مجوزِ آبِ ساخت و شستشو را می‌دهد نامعلوم است. پس درخواستِ آب در این پرونده همان مقدارهای فصلِ ۵۶ را دارد (بخش 56.3.2)، با نشانیِ «نهادِ مدیریتِ آب» که باید تأیید شود. اینکه کم‌آبی نیروی قاهره است برای نیروگاهِ بادی–خورشیدی معنای دیگری دارد: اگر سامانه در کم‌آبی بیشتر به P تکیه کند، این بند به خریدار مربوط است، نه به تولیدِ P. خوانشش پرسشِ مشاورِ حقوقی است.\n\n\n57.3.3 ساختگاه: زمین‌لرزه، سیل و سیلابِ گِلی\n\n\n\nجدول 57.6: ساختگاه در پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-33\nساختگاهِ مناقصهٔ سغد: خاکریزهای سیل‌بند؛ یک خطِ ۵۰۰ کیلوولتِ ازکاررفته از آن می‌گذرد\nتأییدشده\nسندِ مناقصه\n\n\nTJ-34\nآیین‌نامهٔ ساخت‌وسازِ مقاوم در برابرِ زلزله (SNiP RT 22-07-2018): پهنه‌های ۷، ۸، ۹ و بالاتر در مقیاسِ MSK-64؛ خجند ۸، دوشنبه ۹\nتأییدشده\nهمان آیین‌نامه، پیوستِ ۲ (نسخه در وبگاهِ یک مؤسسهٔ پژوهشیِ همسایه)\n\n\nTJ-35\nهشدارهای سیلابِ گِلی برای کوهپایه‌های سغد، اکتبر و نوامبرِ ۲۰۲۶\nتأییدشده\nkhf.tj\n\n\n\n\n\n\nseismic zones of SNiP RT 22-07-2018 (TJ-34) with TEACHING ground\naccelerations (ch 30 spectrum; ch 30 basis ag = 0.25 g)\n  zone  ag g  transformer kN  vs ch 30  turbine MN m\n     7  0.10             233      0.40            11\n     8  0.20             466      0.80            22\n     9  0.40             932      1.60            45\n  turbine: wind (185 MN m) still governs in zone 9;\n  transformer: zone 9 is 1.6 times the ch 30 basis - anchors,\n  plinth and bushings are re-checked; the code's own coefficients\n  (not read here) replace the teaching ag (TJ-34; Khujand 8, Dushanbe 9)\n\nمثال 57.8 (پهنهٔ ۹، یک‌ونیم برابرِ مبنای فصلِ ۳۰) پرسش. با شتاب‌های آموزشیِ ۰٫۱، ۰٫۲ و ۰٫۴ برابرِ \\(g\\) برای پهنه‌های ۷، ۸ و ۹ و طیفِ آموزشیِ فصلِ ۳۰، برشِ پایهٔ ترانسفورماتورِ اصلی و لنگرِ پایهٔ توربین چقدر است؟\nپاسخ. برشِ پایهٔ ترانسفورماتورِ ۹۵ تنی 233، 466 و 932 kN است، یعنی 0.40، 0.80 و 1.60 برابرِ مبنای فصلِ ۳۰ با \\(a_g = 0.25\\,g\\). لنگرِ پایهٔ توربین 11 تا 45 MN m است، در برابرِ 185 MN m از باد.\nتفسیر. در پهنهٔ ۹، باد هنوز بر برجِ بلند و نرم حاکم است، ولی ترانسفورماتور، لنگرها، سکو و بوشینگ‌ها باید دوباره وارسی شوند (بخش 30.2، فصل 25). شتاب‌ها آموزشی‌اند (A-566). ضریب‌های خودِ آیین‌نامه در این کتاب خوانده نشده‌اند و برای پروژه جای این عددها را می‌گیرند. پهنهٔ ساختگاه از پیوستِ ۲ همان آیین‌نامه خوانده می‌شود (TJ-34). اینکه نسخهٔ تازه‌تری هست یا نه، وارسیِ تاریخ‌دار می‌خواهد.\n\nسیل و سیلابِ گِلی دو خطرِ دیگرِ ساختگاه‌اند. خاکریزهای سیل‌بندِ ساختگاهِ سغد (TJ-33) و هشدارهای سیلابِ گِلی (TJ-35) نشان می‌دهند که مطالعهٔ سیل و آب‌راهه‌ها (فصل 29) پیش از جانمایی لازم است.\n\n\n57.3.4 زمین و توانِ محلی\n\n\n\nجدول 57.7: زمین و توانِ محلی در پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-36\nزمین فقط مالِ دولت است؛ اشخاصِ خارجی فقط حقِ استفادهٔ غیرقابلِ‌انتقال می‌گیرند\nنیازمندِ تأیید (ثانوی)\nقانونِ زمین، ترجمهٔ غیررسمیِ ۲۰۱۲\n\n\nTJ-37\nمسیرهای حملِ بارِ سنگین برای پره و ترانسفورماتور\nنیازمندِ تأیید\nپیدا نشد\n\n\nTJ-38\nتوانِ بهره‌برداری و نگهداریِ توربینِ بادی در کشور\nنیازمندِ تأیید\nپیدا نشد\n\n\nTJ-39\nیک پیمانکارِ ملیِ طراحی، تأمین و ساخت نیروگاه‌های خورشیدیِ تازه و کارهای سدِ راغون را می‌سازد\nنیازمندِ تأیید (ثانوی)\nخبرگزاری\n\n\n\n\n\n\n\nمثال 57.9 (خورشیدی آشنا، بادی نه) پرسش. از منبع‌ها دربارهٔ توانِ محلی چه برمی‌آید؟\nپاسخ. یک پیمانکارِ ملی نیروگاه‌های خورشیدیِ بزرگ را می‌سازد (TJ-39، ثانوی). شاهدی از توانِ نگهداریِ توربینِ بادی پیدا نشد (TJ-38). مسیرهای حملِ بارِ سنگین هم پیدا نشد (TJ-37).\nتفسیر. مقایسهٔ گزینه‌های تجهیز (بخش 57.5.8) همین را نشان می‌دهد: توربین‌ها تا شاهدِ خدماتِ محلی داوری‌شدنی نیستند. برای کشوری کوهستانی، حملِ پره و ترانسفورماتور از گردنه‌ها و تونل‌ها بررسیِ مسیرِ جداگانه می‌خواهد (فصل 31). سهمِ باد در P–تاجیکستان پرسشی است که پرونده باز می‌گذارد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ب»\n\n\n\n\nکدام ولتاژِ اتصال منبعِ تأییدشده دارد؟\nچرا ۵۰۰ کیلوولت سطحِ اتصالِ یک نیروگاهِ ۱۰۰ مگاواتی نیست؟\nچه سهمی از انرژیِ P در ماه‌های پرآب است و چرا مهم است؟\nپهنهٔ لرزه‌ایِ خجند و دوشنبه چیست؟\nدر پهنهٔ ۹ کدام تجهیز باید دوباره وارسی شود؟\nدربارهٔ توانِ نگهداریِ توربین در کشور چه می‌دانیم؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-c",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-c",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.4 پ. استانداردها، شاهد و الزام‌های اتصال",
    "text": "57.4 پ. استانداردها، شاهد و الزام‌های اتصال\nاین بخش استانداردها، قاعده‌های فنیِ اتصال و گواهی‌ها را از منبع جدا می‌کند. دو چیز این پرونده را از دو پروندهٔ پیشین جدا می‌کند: قاعده‌های اتصالِ تازه، و استانداردهای میان‌دولتی (GOST) که کشورهای همسایه هم به کار می‌برند.\n\n57.4.1 الزام‌های اتصال در قاعده‌های ۲۰۲۶\n\n\n\nجدول 57.8: الزام‌های اتصال در پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-23\nشرایطِ فنیِ اتصال رایگان و در ۳۰ روزِ کاری؛ کارِ هم‌گام در 50 Hz، حفاظتِ ضدجزیره و قطع با بسامد و ولتاژ؛ کنترلِ ضریبِ توان و محدودکردنِ صادرات «توصیه» شده؛ عددی برای گذر از خطا یا توانِ راکتیو نیست\nتأییدشده\nمصوبهٔ ۴۴۹، بندهای ۱۴ تا ۱۹\n\n\nTJ-24\nبالای 1 MW: اسکادا، دادهٔ بی‌درنگ برای بهره‌بردارِ سامانه، کاهشِ تولید از راهِ دور، پیش‌بینیِ ساعتی، ارتباطِ شبانه‌روزی\nتأییدشده\nمصوبهٔ ۴۴۹، بندهای ۲۰، ۲۱ و ۳۹ تا ۴۱\n\n\nTJ-25\nکنتور بالای 15 kW: کلاسِ 1.0 یا 0.5S در مرزِ مالکیت، سامانهٔ خودکارِ حسابداریِ انرژی، ثبت در فهرستِ دولتیِ وسایلِ اندازه‌گیری\nتأییدشده\nمصوبهٔ ۴۴۹\n\n\nTJ-26\nکاهشِ تولید برای پایداری، مازاد و اضطرار مجاز است؛ قاعده‌ها می‌گویند نقضِ تعهدِ خریدار نیست، ولی نمونه‌قرارداد سودِ ازدست‌رفته را بیش از مقدارِ مجاز جبران می‌کند\nتأییدشده (ناسازگار)\nمصوبهٔ ۴۴۹ و نمونه‌قرارداد\n\n\n\n\n\n\n\nمثال 57.10 (تکلیف‌ها با منبع، عددها بی منبع) پرسش. قاعده‌های ۲۰۲۶ کدام الزام‌های اتصالِ P–تاجیکستان را می‌دهند؟\nپاسخ. تکلیف‌ها را می‌دهند: اسکادا، دادهٔ بی‌درنگ، کاهشِ تولید از راهِ دور، پیش‌بینیِ ساعتی (TJ-24)، کنتور با کلاسِ معین (TJ-25)، کارِ هم‌گام و حفاظتِ ضدجزیره (TJ-23). عددِ گذر از خطا، توانِ راکتیو، پاسخِ بسامدی و قالبِ پیش‌بینی را نمی‌دهند.\nتفسیر. این عددها در شرایطِ فنیِ اتصال می‌آیند، یا در کدِ شبکه وقتی تصویب شود (TJ-22). تا آن وقت، طراحی با مبناهای فصل‌های ۲۰ و ۲۸ پیش می‌رود و هر عدد برچسبِ «فرضِ طراحی تا شرایطِ فنی» می‌گیرد (بخش 54.4). «توصیه» هم الزام نیست. ولی نیروگاهی که کنترلِ ضریبِ توان دارد (فصل 28) آن را بی هزینهٔ اضافی عرضه می‌کند.\n\n\n\n57.4.2 آستانه‌های قاعده‌های ۲۰۲۶\nقاعده‌های ۲۰۲۶ الزام‌ها را با اندازهٔ نیروگاه پله‌پله می‌کنند. جدولِ زیر فقط بندهایی را می‌آورد که نویسنده در متنِ قاعده‌ها وارسی کرده است.\n\n\n\nجدول 57.9: آستانه‌های قاعده‌های ورودِ برقِ تجدیدپذیر به شبکه\n\n\n\n\n\n\n\n\n\n\n\nآستانه\nآنچه لازم می‌شود\nوضعیت\nمنبع\n\n\n\n\nبالای 15 kW\nکنتور با کلاسِ معین در مرز، ثبت در فهرستِ دولتی؛ تأییدِ طرحِ تأمینِ برق\nتأییدشده\nمصوبهٔ ۴۴۹ (TJ-07، TJ-25)\n\n\nبالای 100 kW\nارسالِ وضعیتِ حفاظت و قطع از راهِ دور؛ صورت‌حسابِ خالص\nتأییدشده\nمصوبهٔ ۴۴۹، بندهای ۲۰ و ۲۱\n\n\n100 kW تا 1 MW\nاتصال در ۶ تا ۳۵ کیلوولت یا توزیعِ تا ۱۱۰ کیلوولت\nتأییدشده\nمصوبهٔ ۴۴۹ (بازخوانی‌شده)\n\n\nبالای 1 MW\nفرایندِ رقابتی و قراردادِ دست‌کم ۱۵ساله با خریدارِ واحد؛ اسکادا، دادهٔ بی‌درنگ، کاهشِ تولید از راهِ دور، پیش‌بینیِ ساعتی\nتأییدشده\nمصوبهٔ ۴۴۹ (TJ-12، TJ-24)\n\n\n\n\n\n\n\nمثال 57.11 (یک نیروگاه، همهٔ پله‌ها) پرسش. نیروگاهِ P از کدام آستانه‌ها می‌گذرد؟ و یک سامانهٔ خورشیدیِ آموزشیِ 50 kW روی بامِ ساختمانِ بهره‌برداری چه؟\nپاسخ. نیروگاهِ P با 110 MW ظرفیتِ نصب‌شده از همهٔ آستانه‌ها می‌گذرد و همهٔ ردیف‌ها بر آن اعمال می‌شوند. سامانهٔ 50 kW فقط از آستانهٔ 15 kW می‌گذرد: کنتور و تأییدِ طرح، بی اسکادا و بی فرایندِ رقابتی.\nتفسیر. اگر سامانهٔ بام پشتِ کنتورِ نیروگاه باشد، بخشی از مصرفِ داخلی است و جدا ثبت نمی‌شود. اگر جدا به شبکهٔ توزیع وصل شود، پروندهٔ خودش را می‌خواهد. پله‌پله‌بودنِ قاعده‌ها به یک پرسشِ طراحی می‌رسد: مرزِ مالکیت و نقطهٔ کنتورِ هر منبع کجاست (فصل 23).\n\n\n\n57.4.3 استانداردها و گواهی\n\n\n\nجدول 57.10: استانداردها و گواهی در پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-40\nقاعده‌ها به GOST 32144-2013 و قواعدِ تأسیساتِ برقیِ جاری ارجاع می‌دهند؛ نمونه‌قرارداد به GOST 13109-97 که جایگزین شده است\nتأییدشده (ناسازگار)\nمصوبهٔ ۴۴۹ و نمونه‌قرارداد\n\n\nTJ-41\nکدام ویرایشِ قواعدِ تأسیساتِ برقی جاری است\nنیازمندِ تأیید\nبی ویرایش ارجاع شده\n\n\nTJ-42\nتاجیکستان در نظامِ استانداردهای میان‌دولتی عضو است\nنیازمندِ تأیید (ثانوی)\nوبگاهِ شورای میان‌دولتیِ استاندارد\n\n\nTJ-43\nواردات را تاجیک‌استاندارد یا نهادهای تأییدشده گواهی می‌کنند؛ مقرراتِ فنی بیشتر منتشر نشده‌اند\nنیازمندِ تأیید (ثانوی)\nراهنمای تجاریِ دولتِ آمریکا، ژانویهٔ ۲۰۲۶\n\n\nTJ-44\nپذیرشِ استانداردهای IEC فتوولتائیک و بادی به صورتِ GOST IEC\nنیازمندِ تأیید\nپیدا نشد\n\n\nTJ-45\nقانونِ تجدیدپذیرها: گواهیِ انطباق برای برقِ فروخته‌شده و فراورده‌ها\nنیازمندِ تأیید\nقانونِ ۵۸۷، مواد ۱۷ و ۱۸ (متنِ ۲۰۱۰)؛ اثرِ اصلاحیهٔ ۲۰۲۲ خوانده نشد\n\n\nTJ-46\nتجهیزاتِ فتوولتائیک باید در فهرستِ ردهٔ یک باشند\nتأییدشده\nمصوبهٔ ۴۴۹، بندِ ۱۹\n\n\n\n\n\n\nsources of Tajikistan older than 3 years or undated, on 2026-11-17\n  undated: 10 facts; older: 11 facts\n    TJ-45: 16.8 years\n    TJ-36: 14.9 years\n    TJ-59: 9.5 years\n    TJ-34: 8.4 years\n    TJ-57: 8.0 years\n    TJ-21: 7.5 years\n    TJ-22: 7.5 years\n    TJ-31: 6.6 years\n  an old text may still be in force, and a new one may exist\n  that the search did not reach: each gets a dated check\n\nمثال 57.12 (دو استانداردِ کیفیتِ برق در یک بسته) پرسش. کیفیتِ برقِ P–تاجیکستان با کدام استاندارد سنجیده می‌شود؟\nپاسخ. قاعده‌ها GOST 32144-2013 را نام می‌برند و نمونه‌قراردادِ پیوستِ همان قاعده‌ها GOST 13109-97 را، با 50 Hz ± 0.4 Hz و ولتاژِ ± 5 % (TJ-40). دومی را اولی جایگزین کرده است.\nتفسیر. این ناسازگاری در خودِ منبع است، نه در خوانشِ ما. پرسشِ کتبی (IN-04) می‌پرسد کدام حاکم است. تا پاسخ، آزمون‌ها و گزارشِ کیفیتِ برق هر دو را می‌سنجند (فصل 27). هزینه‌اش کم است: همان اندازه‌گیری‌ها با دو جدولِ حد مقایسه می‌شوند.\n\n\nمثال 57.13 (یازده منبعِ کهنه، ده منبعِ بی‌تاریخ) پرسش. چند منبع بیش از سه سال سن دارند یا بی‌تاریخ‌اند؟\nپاسخ. یازده منبع کهنه‌اند و ده بی‌تاریخ. کهنه‌ترین‌ها متنِ ۲۰۱۰ قانونِ تجدیدپذیرها (TJ-45) و ترجمهٔ ۲۰۱۲ قانونِ زمین (TJ-36) است.\nتفسیر. متنِ کهنه ممکن است هنوز جاری باشد، ولی در این پرونده دو دلیلِ ویژه برای وارسی هست: اصلاحیه‌های ۲۰۲۲ قانون‌های انرژی و تجدیدپذیرها، و قانونِ تازهٔ محیطِ زیست در ۲۰۲۶. هر منبعِ کهنه یک وارسیِ تاریخ‌دار می‌گیرد (بخش 54.3).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «پ»\n\n\n\n\nقاعده‌های ۲۰۲۶ کدام تکلیف‌های اتصال را می‌دهند و کدام عددها را نمی‌دهند؟\n«توصیه» در قاعده‌ها چه جایگاهی در طراحی دارد؟\nدو استانداردِ کیفیتِ برقِ نام‌برده کدام‌اند و چرا مسئله‌اند؟\nچرا گواهیِ انطباقِ قانونِ تجدیدپذیرها نیازمندِ تأیید است؟\nکدام منبع‌ها کهنه‌ترین‌اند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-d",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-d",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.5 ت. تمرینِ پرونده",
    "text": "57.5 ت. تمرینِ پرونده\nمثال‌های کارشدهٔ فصل. سه تمرینی که برنامهٔ کتاب برای این فصل می‌خواهد، روی P–تاجیکستان: نقشهٔ تأییدها با برچسب‌های «تأییدشده، وابسته به پروژه، نیازمندِ تأیید»، فهرستِ داده‌هایی که برای مطالعهٔ شبکه کم است، و مقایسهٔ گزینه‌های تجهیز با قیدهای محلی. در کنارِ این سه، ردیابی، بازبینیِ گواهی، تفسیرها، نامه‌ها و دفترِ ریسک می‌آیند. مدت‌ها، گزینه‌ها و امتیازها آموزشی‌اند (A-562 تا A-566).\n\n57.5.1 نقشهٔ تأییدها\napproval map of Plant P - Tajikistan (durations are TEACHING values)\n  step  status             months  slack  authority\n  S1    verified              6.0    0.0  MEWR\n        competitive procedure (qualification, bid, award)\n  S2    verified              3.0    1.0  State Committee on Investments\n        investment agreement with the Government\n  S3    verified              3.0    7.0  single buyer\n        PPA with the single buyer (&gt;= 15 years)\n  S4    verified              1.5    1.5  network company\n        technical conditions for connection\n  S5    verified              3.0    1.5  SIB\n        grid connection agreement\n  S6    to-confirm            6.0    0.0  environment committee\n        ecological expertise / EIA conclusion\n  S7    project-dependent     4.0    1.0  land authority / Barqi Tojik\n        land use right and lease\n  S8    to-confirm            2.0    0.0  (issuer to confirm)\n        state energy-expertise conclusion\n  S9    verified              2.0    0.0  supervision agency\n        design approval, state energy supervision\n  S10   to-confirm            2.0    5.0  (to confirm)\n        permit under Law 1968, if any\n  S11   to-confirm            2.0    1.0  water-management body\n        special water-use permit\n  time to the last approval: 16.0 months; critical path:\n    S1 &gt; S6 &gt; S8 &gt; S9\n  steps not verified: 5 of 11; on the critical path: S6, S8\n  a step that is not verified on the critical path is the first\n  written clarification to send\n\n\n\n\n\n\nشکل 57.4: نقشهٔ تأییدهای نیروگاهِ P–تاجیکستان از راست به چپ. سبز: تأییدشده؛ قرمزِ خط‌چین: نیازمندِ تأیید؛ بنفش: وابسته به پروژه؛ پیکانِ پررنگ: مسیرِ بحرانی. مدت‌ها آموزشی‌اند.\n\n\n\n\nمثال 57.14 (مسیرِ بحرانی از دو کارشناسی می‌گذرد) پرسش. با مدت‌های آموزشی، آخرین تأیید کِی است و کدام گام‌های تأییدنشده روی مسیرِ بحرانی‌اند؟\nپاسخ. پس از ۱۶ ماه. مسیرِ بحرانی S1، S6، S8، S9 است: فرایندِ رقابتی، کارشناسیِ زیست‌محیطی، کارشناسیِ دولتیِ انرژی و تأییدِ طرح. کارشناسیِ زیست‌محیطی (S6) و کارشناسیِ انرژی (S8) هر دو نیازمندِ تأییدند (شکل 57.4).\nتفسیر. پنج گام از یازده تأییدنشده‌اند و دو تا روی مسیر. نخستین نامه‌ها به کمیتهٔ حفاظتِ محیطِ زیست می‌روند، دربارهٔ اینکه کدام قاعدهٔ ارزیابی پس از قانونِ تازه جاری است (IN-05)، و به وزارتخانه دربارهٔ صادرکنندهٔ نظرِ کارشناسیِ انرژی (TJ-18). قراردادِ خرید (S3) ۷ ماه شناوری دارد.\n\n\n\n57.5.2 برنامهٔ ماه‌به‌ماه\nmonth-by-month plan from the approval map (teaching durations)\n  step  start  finish  what\n  S1      0.0     6.0  competitive procedure (qualification, bid, award)\n  S2      6.0     9.0  investment agreement with the Government\n  S3      6.0     9.0  PPA with the single buyer (&gt;= 15 years)\n  S4      6.0     7.5  technical conditions for connection\n  S6      6.0    12.0  ecological expertise / EIA conclusion\n  S5      7.5    10.5  grid connection agreement\n  S7      9.0    13.0  land use right and lease\n  S10     9.0    11.0  permit under Law 1968, if any\n  S8     12.0    14.0  state energy-expertise conclusion\n  S11    13.0    15.0  special water-use permit\n  S9     14.0    16.0  design approval, state energy supervision\n\n\n57.5.3 اگر مدت‌ها عوض شوند\napproval plan under changed durations (teaching, months)\n  case                                    total  critical path\n  base (teaching)                          16.0  S1 &gt; S6 &gt; S8 &gt; S9\n  competitive procedure 9 months           19.0  S1 &gt; S6 &gt; S8 &gt; S9\n  EIA under the new Code 10 months         20.0  S1 &gt; S6 &gt; S8 &gt; S9\n  energy-expertise issuer found late +3    19.0  S1 &gt; S6 &gt; S8 &gt; S9\n  Law 1968 permit before the PPA           16.0  S1 &gt; S6 &gt; S8 &gt; S9\n  every case on the S1 &gt; S6 &gt; S8 &gt; S9 chain adds its full change;\n  the permit before the PPA adds 0 (S3 has 7 months of float)\n\nمثال 57.15 (زنجیرهٔ بحرانی هر تأخیر را کامل می‌گیرد) پرسش. اگر فرایندِ رقابتی ۹ ماه شود، یا ارزیابیِ اثرات زیرِ قانونِ تازه ۱۰ ماه، یا صادرکنندهٔ نظرِ کارشناسیِ انرژی دیر پیدا شود، یا مجوزِ قانونِ ۱۹۶۸ پیش از قراردادِ خرید لازم باشد، برنامه چه می‌شود؟\nپاسخ. سه حالتِ نخست روی زنجیرهٔ بحرانی‌اند و هر کدام تمامِ تغییرش را به برنامه می‌افزاید: ۱۹، ۲۰ و ۱۹ ماه. مجوز پیش از قراردادِ خرید چیزی نمی‌افزاید، چون قراردادِ خرید ۷ ماه شناوری دارد.\nتفسیر. مسیرِ بحرانیِ این پرونده از دو کارشناسی می‌گذرد، نه از قرارداد. پس کارِ آماده‌سازیِ پروندهٔ ارزیابیِ اثرات و پروندهٔ کارشناسیِ انرژی پیش از پایانِ فرایندِ رقابتی آغاز می‌شود، تا S6 زودتر شروع شود (بخش 22.4).\n\n\n\n57.5.4 برنامه با مدت‌های نامطمئن\napproval plan with uncertain durations (triangular 0.8 d - d - 2 d,\nteaching; 20,000 runs)\n  deterministic 16.0 months; P50 20.6, P80 22.6, P90 23.6\n  step  on the critical path in\n  S1     100%   competitive procedure (qualification, bid, award)\n  S8      73%   state energy-expertise conclusion\n  S9      73%   design approval, state energy supervision\n  S6      64%   ecological expertise / EIA conclusion\n  S2      27%   investment agreement with the Government\n  S7      27%   land use right and lease\n  S11     27%   special water-use permit\n  S4       8%   technical conditions for connection\n  S5       8%   grid connection agreement\n  the expertise chain (S8, S9) is critical in 73% of runs, S6 in 64%;\n  the land and water branch (S2, S7, S11) in 27%, the connection branch\n  (S4, S5 into S8) in 8%: the plan is longer than its deterministic\n  16 months in 100% of runs\n\nمثال 57.16 (۱۶ ماه تقریباً هرگز) پرسش. اگر مدتِ هر گام میانِ ۰٫۸ و ۲ برابرِ مدتِ آموزشی‌اش باشد (توزیعِ مثلثی)، برنامهٔ تأییدها چقدر می‌شود و هر گام چند بار روی مسیرِ بحرانی است؟\nپاسخ. در ۲۰۰۰۰ اجرا، میانه 20.6 ماه، صدکِ ۸۰ 22.6 و صدکِ ۹۰ 23.6 ماه است. برنامه تقریباً در همهٔ اجراها از ۱۶ ماه بلندتر است. زنجیرهٔ کارشناسیِ انرژی و تأییدِ طرح (S8، S9) در ۷۳ درصدِ اجراها بحرانی است و کارشناسیِ زیست‌محیطی (S6) در ۶۴ درصد. شاخهٔ زمین و آب در ۲۷ درصد و شاخهٔ اتصال در ۸ درصد.\nتفسیر. با مدت‌هایی که بیشتر دیر می‌شوند تا زود، برنامهٔ تک‌عددی خوش‌بینانه است. شاخهٔ زمین و آب، که در برنامهٔ قطعی ۱ ماه شناوری دارد، در یک‌چهارمِ اجراها بحرانی می‌شود. پس نامه دربارهٔ حقِ استفاده از زمین هم زود فرستاده می‌شود. روش همان روشِ فصلِ ۲۲ است (بخش 22.4.4).\n\n\n\n57.5.5 ردیابیِ سه الزام\ntraces of sourced requirements - Tajikistan\n  TJ-25: revenue metering at the ownership boundary\n    source       Resolution 449: class 1.0 or 0.5S, ASKUE, State Register\n    design       metering one-line with class 0.5S cores (ch 48)\n    procurement  meter type checked on the State Register\n    construction meters installed and sealed at the boundary\n    test         accuracy certificates and ASKUE link test\n    approval     acceptance by the network company\n    retained     register entry, seal records, certificates\n    open stages: 0 of 7\n  TJ-24: SCADA and real-time data above 1 MW\n    source       Resolution 449 items 20-21, 39-41\n    design       PPC and SCADA gateway (ch 34, 35)\n    procurement  gateway and protocol in the SCADA order\n    construction links to the dispatch centre\n    test         OPEN\n    approval     OPEN\n    retained     OPEN\n    open stages: 3 of 7\n  TJ-22: fault ride-through and reactive requirements\n    source       none adopted (TJ-22) - a request to SIB\n    design       OPEN\n    procurement  OPEN\n    construction OPEN\n    test         OPEN\n    approval     OPEN\n    retained     OPEN\n    open stages: 6 of 7\n\nمثال 57.17 (کنتور بسته، اسکادا نیمه‌باز، گذر از خطا بی‌منبع) پرسش. ردیابیِ کنتور (TJ-25)، اسکادا (TJ-24) و گذر از خطا (TJ-22) چقدر جلو می‌روند؟\nپاسخ. کنتور هر هفت مرحله را با سابقهٔ نام‌برده دارد: قاعده، نمودارِ کنتور با هسته‌های کلاسِ 0.5S، وارسیِ نوعِ کنتور در فهرستِ دولتی، نصب و پلمب، گواهیِ دقت و آزمونِ پیوند، پذیرش و نگهداریِ سابقه‌ها. اسکادا تا ساخت جلو می‌رود و در آزمون، پذیرش و نگهداری باز می‌ماند، چون بهره‌بردارِ سامانه‌ای که داده را می‌گیرد هنوز نامعلوم است (TJ-05). گذر از خطا در مرحلهٔ منبع گیر کرده است.\nتفسیر. ردیابیِ اسکادا نشان می‌دهد که گاهی الزام منبع دارد ولی طرفِ آن نه. آزمونِ پایان‌به‌پایان با مرکزِ اعزام (فصل 50) تا معلوم‌شدنِ آن مرکز برنامه‌ریزی‌شدنی نیست.\n\nmeter class and the money it can move (teaching price, ch 21)\n  energy at the POC 295.14 GWh a year (model 15.1)\n  class   +/- GWh  +/- k u a year  over 15 yr\n  0.5S       1.48             103        1549\n  1.0        2.95             207        3099\n  the class is the meter's limit, not its error; with CT and VT\n  errors added (ch 48) the chain is wider: choose 0.5S at the\n  boundary even where 1.0 is allowed (TJ-25)\n\nمثال 57.18 (کلاسِ کنتور و پول) پرسش. با 295.14 GWh در سال و قیمتِ آموزشیِ فصلِ ۲۱، حدِ کلاسِ 0.5S و 1.0 چه مقدار انرژی و پول را می‌پوشاند؟\nپاسخ. کلاسِ 0.5S: \\(\\pm 1.48\\,\\text{GWh}\\)، یعنی حدودِ 103 هزار واحد در سال و 1,549 هزار واحد در ۱۵ سال. کلاسِ 1.0 دو برابرِ آن است.\nتفسیر. کلاس حدِ خطای کنتور است، نه خطای واقعی‌اش. با خطای ترانسفورماتورهای جریان و ولتاژ، زنجیره پهن‌تر می‌شود (فصل 48). قاعده هر دو کلاس را می‌پذیرد. پرونده کلاسِ 0.5S را در مرز انتخاب می‌کند، چون تفاوتِ هزینه در برابرِ این عددها کوچک است.\n\nmetering chain: class limits combined (ch 48 helper, teaching)\n  chain                           RSS %  worst %  RSS k u/yr\n  CT 0.2S, VT 0.2, meter 0.5S      0.57     0.90         119\n  CT 0.5, VT 0.5, meter 1.0        1.22     2.00         253\n  CT 0.2S, VT 0.2, meter 0.2S      0.35     0.60          72\n  the class-1.0 chain allowed by the rule spans 2.1 times the\n  0.5S chain: Resolution 449 names the meter class only; the\n  CT and VT classes come from the network company's conditions\n\nمثال 57.19 (کلاسِ کنتور بس نیست) پرسش. حدِ خطای ترکیبیِ سه زنجیرهٔ کنتور (ترانسفورماتورِ جریان، ترانسفورماتورِ ولتاژ، کنتور) چقدر است؟\nپاسخ. با جمعِ مجذوری، زنجیرهٔ 0.2S، 0.2، 0.5S حدِ 0.57 % دارد، یعنی حدودِ 119 هزار واحد در سال. زنجیرهٔ 0.5، 0.5، 1.0 حدِ 1.22 % دارد، یعنی ۲٫۱ برابر. زنجیرهٔ تمام 0.2 حدِ 0.35 % دارد.\nتفسیر. قاعده فقط کلاسِ کنتور را نام می‌برد (TJ-25). کلاسِ ترانسفورماتورهای اندازه‌گیری از شرایطِ فنیِ شرکتِ شبکه می‌آید. پرونده هر سه کلاس را در درخواست می‌پرسد و هسته‌های اندازه‌گیریِ 0.2S را در مشخصاتِ خرید می‌گذارد (فصل 48، فصل 34).\n\n\n\n57.5.6 آنچه گواهی نشان نمی‌دهد\nwhat an equipment certificate shows for Plant P - Tajikistan\n  certificate: maker's type certificate of the 5.5 MVA PV inverter (ch 44)\n  shown      model\n             certificate PCI-5500, project PCI-5500\n  shown      standard and edition\n             certificate IEC 62109-1:2010, project IEC 62109-1:2010\n  shown      test: safety\n  shown      test: EMC\n  shown      test: unit fault ride-through\n  NOT SHOWN  test: conformity certificate (Tajikstandart)\n  NOT SHOWN  test: seismic qualification, zone 8 MSK-64\n  shown      site ambient\n             tested to 45 C, site 44 C\n  shown      site altitude\n             tested to 1000 m, site 600 m\n  shown      valid on delivery\n             valid to 2029-06-30, delivery 2028-01-15\n  shown      issuer accredited for the scope\n             test lab accredited (scope listed)\n  NOT SHOWN  reactive power at the POC\n             plant level: a product certificate cannot show it\n  NOT SHOWN  plant ride-through\n             plant level: a product certificate cannot show it\n  not shown: 4 of 13 items\n  national rule: imports are certified by Tajikstandart or approved bodies\n    (TJ-43); which standards apply to inverters is to-confirm (TJ-44)\n\nمثال 57.20 (گواهیِ انطباق و پهنهٔ لرزه‌ای) پرسش. گواهیِ نوعیِ اینورتر برای P–تاجیکستان چه چیزهایی را نشان نمی‌دهد؟\nپاسخ. چهار از سیزده بند: گواهیِ انطباقِ تاجیک‌استاندارد، آزمونِ لرزه‌ای برای پهنهٔ ۸، و دو بندِ سطحِ نیروگاه. دما (44 درجه) و ارتفاع (600 m) با گواهی می‌خوانند. هر دو ارزشِ آموزشیِ ساختگاه‌اند (A-563).\nتفسیر. برخلافِ افغانستان، اینجا دما و ارتفاع مسئله نیستند و زمین‌لرزه هست. آزمونِ لرزه‌ایِ تجهیزات (به‌ویژه ترانسفورماتور، تابلو و قفسهٔ باتری) بندی از سفارش است، با پهنه‌ای که آیین‌نامه برای ساختگاه می‌دهد (TJ-34). گواهیِ انطباقِ واردات هم به پرسشِ TJ-44 بستگی دارد: کدام استاندارد.\n\n\n\n57.5.7 داده‌هایی که مطالعه‌های شبکه می‌خواهند\ngrid-study inputs for Plant P - Tajikistan: what the public\nsources give against what the studies need (ch 28 register)\n  needed 13; complete 15%; missing 11; too weak 0\n    missing: fault levels max and min at the POC\n    missing: network equivalent for dynamic studies\n    missing: connection voltage and substation bay\n    missing: substation and line capacity available\n    missing: remote-end protection and reclosing\n    missing: background harmonics and allocation\n    missing: reactive power requirement\n    missing: fault ride-through requirement\n    missing: frequency response requirement\n    missing: telemetry list and protocol\n    missing: seasonal hydro and export pattern\n  the request goes to: SIB (transmission) and the single buyer, in writing\n\nمثال 57.21 (دو ورودی از سیزده) پرسش. منبع‌های عمومی چه سهمی از ورودی‌های مطالعهٔ شبکه را می‌دهند؟\nپاسخ. دو از سیزده (15 %): مشخصاتِ کنتور و قاعده‌های کاهشِ تولید، هر دو از قاعده‌های ۲۰۲۶. یازده ورودی منبعی ندارند، از جمله الگوی فصلیِ برقِ آبی و صادرات.\nتفسیر. ورودیِ سیزدهم ویژهٔ این پرونده است: در شبکه‌ای که بیشترش آبی است، ساعت‌های کاهشِ تولید و رفتارِ بسامد با فصل عوض می‌شوند. نامه به شرکتِ شبکه‌های انتقال و خریدارِ واحد می‌رود. شرایطِ فنیِ اتصال در ۳۰ روزِ کاری بخشی از پاسخ را می‌دهد (TJ-23).\n\n\n\n57.5.8 گزینه‌های تجهیز در برابرِ قیدهای محلی\nequipment options against local constraints (teaching\nconstraints; an unknown is never a pass)\n  option                        ok  fails  unknown\n  central inverters 5.5 MVA      2      0        2\n      unknown  seismic zone qualified\n      unknown  service techs in country\n  string inverters 0.3 MVA       4      0        0\n  wind 5 MW, 150 m rotor         1      2        1\n      fails    min ambient rating C\n      fails    max part mass t\n      unknown  service techs in country\n  wind 3 MW, 120 m rotor         3      0        1\n      unknown  service techs in country\n  options with every constraint met and known: string inverters 0.3 MVA\n\nمثال 57.22 (لرزه، سرما، وزن، خدمات) پرسش. کدام گزینهٔ تجهیز همهٔ قیدهای آموزشی را با شاهد برآورده می‌کند؟\nپاسخ. فقط اینورترهای رشته‌ایِ 0.3 MVA. اینورترِ مرکزی در ردهٔ لرزه‌ای و تکنسینِ محلی نامعلوم است. توربینِ 5 MW در ردهٔ دمای کمینه و وزنِ قطعه رد می‌شود. توربینِ 3 MW فقط در تکنسینِ محلی نامعلوم است.\nتفسیر. قیدهای این پرونده با افغانستان فرق دارند: پهنهٔ لرزه‌ای و سرمای زمستان جای گرمای تابستان را گرفته‌اند. همهٔ قیدها آموزشی‌اند (A-563). توربینِ کوچک‌تر اینجا نزدیک به پذیرش است و با برنامهٔ خدماتِ مستند پذیرفتنی می‌شود (فصل 52).\n\n\n\n57.5.9 تفسیرها و نامه‌ها\ninterpretations the Tajikistan dossier needs in writing\n  IN-01 (TJ-11) does a 100 MW plant need a permit under Law 1968?\n      decides: an approval step and its time (S10)\n  IN-02 (TJ-26) curtailment: rules say no breach, the model PPA pays\n      decides: lost profit - which governs, and what is 'permitted'?\n  IN-03 (TJ-50) what are the 'state guarantees' for late payment?\n      decides: the payment security lenders will ask for\n  IN-04 (TJ-40) GOST 32144-2013 or GOST 13109-97 for power quality?\n      decides: the limits the plant is tested against\n  IN-05 (TJ-56) which EIA rules apply while the new Code enters force?\n      decides: the content and time of S6\n  IN-06 (TJ-13) who is the single buyer and dispatcher before 2027?\n      decides: the PPA counterparty and the SCADA end point\n  IN-07 (TJ-45) is the RES conformity certificate still required?\n      decides: a test and a certificate before first sale\n  7 readings, each a written question with a dated answer\n\n\n57.5.10 نامه‌های پرسش\nwritten questions, one letter per addressee\n  to MEWR (6):\n    TJ-05: no separate system operator; one planned with single buyer 2027\n    TJ-13: the single buyer is not yet designated\n    TJ-15: award of the Sughd tender\n    TJ-18: which body issues the energy-expertise conclusion\n    TJ-19: a new Energy Law was ordered in 2025; none adopted found\n    TJ-55: power-sector programme 2026-2030: 1,500 MW solar\n  to SIB (5):\n    TJ-21: transmission 500/220/110 kV; distribution 35 kV and below\n    TJ-22: no adopted grid code; the 2018 code is a consultant draft\n    TJ-29: south-west back in CAPS June 2024; north expected 2026\n    TJ-30: CASA-1000: 1,300 MW summer export; Afghan section by 2027\n    TJ-47: no reserve, ancillary or grid-forming product published\n  to environment committee (4):\n    TJ-09: environmental protection committee: site and remit\n    TJ-56: Environmental Code No. 2299 (2026) adopted; in force when?\n    TJ-57: ecological expertise and EIA rules (Law 818, Res. 532, 697)\n    TJ-58: the new Code has EIA chapters with public participation\n  to Tajikstandart (4):\n    TJ-42: Tajikistan takes part in the interstate (EASC) standards system\n    TJ-43: imports certified by Tajikstandart; regulations mostly unpublished\n    TJ-44: GOST IEC adoption of PV and wind standards\n    TJ-45: RES law: conformity certificate for RES energy and products\n  to Barqi Tojik (2):\n    TJ-27: hydro is ~98 % of energy; output falls in autumn and winter\n    TJ-28: installed &gt; 6,700 MW; 2025 generation 24 TWh\n  to counsel (2):\n    TJ-36: land is state property; foreign persons get use rights only\n    TJ-59: heritage law, last revised 2017\n  to market survey (2):\n    TJ-38: wind O&M capability in the country\n    TJ-39: a national EPC (TGEM) builds the Ayon plants and Rogun works\n  to MEWR / counsel (1):\n    TJ-11: does generation need a permit under Law 1968 (2023), from whom\n  to State Committee on Investments (1):\n    TJ-16: investment agreement Jan 2026 for two 250 MW solar plants\n  to water-management body (1):\n    TJ-31: Water Code 1688 (2020): special water use needs a permit\n  to logistics forwarder (1):\n    TJ-37: heavy-load routes and logistics for blades and transformers\n  to state energy supervision (1):\n    TJ-41: which edition of the PUE is in force\n  to counsel / bank (1):\n    TJ-51: convertibility: IMF Article VIII (2004); repatriation guarantees\n  to tax advisor (1):\n    TJ-52: VAT exemption for renewable equipment to 2031 (Dec 2025)\n  to counsel / social specialist (1):\n    TJ-60: compensation and resettlement rules\n\nمثال 57.23 (وزارتخانه و شرکتِ انتقال، بیشترِ پرسش‌ها) پرسش. موردهای حل‌نشده به کدام نشانی‌ها می‌روند؟\nپاسخ. ۳۳ مورد به ۱۵ نشانی. وزارتِ انرژی و منابعِ آب شش پرسش می‌گیرد و شرکتِ شبکه‌های انتقال پنج. کمیتهٔ حفاظتِ محیطِ زیست و تاجیک‌استاندارد هر کدام چهار می‌گیرند.\nتفسیر. پرسش‌های وزارتخانه بیشتر دربارهٔ نقش‌های آینده است: خریدارِ واحد، بهره‌بردارِ سامانه و قانونِ تازهٔ انرژی. پاسخِ آن‌ها چند سند را با هم عوض می‌کند. پس پیش از نامه‌های جزئی می‌آیند. دو پرسش به بررسیِ بازار می‌روند (توانِ نگهداریِ بادی و پیمانکارِ ملی) و یکی به شرکتِ حمل.\n\nunresolved-issue log - Tajikistan: 33 items, by whom to ask\n  MEWR                                           6\n  SIB                                            5\n  environment committee                          4\n  Tajikstandart                                  4\n  Barqi Tojik                                    2\n  counsel                                        2\n  market survey                                  2\n  MEWR / counsel                                 1\n  State Committee on Investments                 1\n  water-management body                          1\n  logistics forwarder                            1\n  state energy supervision                       1\n  counsel / bank                                 1\n  tax advisor                                    1\n  counsel / social specialist                    1\n  each item: a written request, a date sent, an owner, and the\n  decision it holds up (ch 54 C)\n\n\n57.5.11 دفترِ ریسکِ کشوری\ncountry risk register of Plant P - Tajikistan (TEACHING scores 1-5)\n  id   L  I  score  owner             fact\n  R01  4  4     16  commercial lead   TJ-26\n       summer curtailment, compensation unclear\n  R02  4  4     16  commercial lead   TJ-13\n       single buyer and dispatcher not designated\n  R03  3  5     15  finance lead      TJ-50\n       late-payment remedy undefined\n  R04  3  5     15  finance lead      TJ-51\n       convertibility and repatriation\n  R05  4  3     12  grid engineer     TJ-22\n       no adopted grid code, studies on assumptions\n  R06  3  4     12  electrical lead   TJ-34\n       seismic qualification of substation equipment\n  R07  4  3     12  E&S lead          TJ-56\n       EIA rules in transition\n  R08  3  4     12  logistics lead    TJ-37\n       heavy loads on mountain routes\n  R10  3  4     12  counsel           TJ-36\n       land use rights for a foreign-owned company\n  R09  3  2      6  grid engineer     TJ-40\n       two power-quality standards cited\n  score 16 and above: R01, R02\n  the scores are teaching values; the facts behind them carry\n  their own labels\n\n\n\n\n\n\nشکل 57.5: دفترِ ریسکِ کشوریِ P–تاجیکستان روی شبکهٔ احتمال و اثر (امتیازهای آموزشی).\n\n\n\n\nمثال 57.24 (دو ریسکِ بزرگ، هر دو قراردادی) پرسش. کدام ریسک‌ها امتیازِ ۱۶ و بیشتر دارند؟\nپاسخ. دو ریسک: کاهشِ تولیدِ تابستانی با جبرانِ نامعلوم (R01) و تعیین‌نشدنِ خریدارِ واحد و بهره‌بردارِ سامانه (R02). دو ریسکِ مالیِ دیگر ۱۵ امتیاز دارند: راهِ جبرانِ پرداختِ دیرهنگام و تبدیل‌پذیریِ ارز (شکل 57.5).\nتفسیر. بزرگ‌ترین ریسک‌های این پرونده فنی نیستند. هر دو با یک پاسخِ کتبی یا یک بندِ قرارداد کوچک می‌شوند (IN-02، IN-06). ریسک‌های فنی (کدِ شبکه، لرزه، حمل) امتیازِ ۱۲ دارند و با طراحی و بررسی مدیریت می‌شوند. امتیازها آموزشی‌اند.\n\n\n\n57.5.12 پاسخ‌ها و پیامدهایشان\n\n\n\nجدول 57.11: پیامدِ پاسخ‌های ممکن به پرسش‌های اصلیِ پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\nپرسش\nاگر پاسخ این باشد\nپیامد برای P–تاجیکستان\n\n\n\n\nبندِ کاهشِ تولید (IN-02)\nنمونه‌قرارداد حاکم است، مقدارِ مجاز معین\nحالتِ مبنا با سقفِ زیان؛ کمینهٔ نسبتِ پوشش نزدیکِ 1.18\n\n\n\nقاعده‌ها حاکم‌اند، جبرانی نیست\nکاهشِ تابستانی تماماً با نیروگاه؛ قیمتِ پیشنهادی بالاتر یا ذخیره‌سازی\n\n\nخریدار و بهره‌بردار (IN-06)\n«برقِ تاجیک» تا ۲۰۲۷، سپس خریدارِ واحد\nبندِ انتقالِ قرارداد؛ دو نقطهٔ پایانیِ اسکادا در برنامه\n\n\n\nخریدارِ واحد پیش از امضای قرارداد\nیک طرف و یک نقطهٔ پایانی\n\n\nقاعدهٔ ارزیابی (IN-05)\nقاعده‌های پیشین تا اجرای قانونِ تازه\nS6 با مدتِ کنونی\n\n\n\nقانونِ تازه برای پرونده‌های تازه\nارزیابی با فصل‌های تازه و مشارکتِ عمومی؛ S6 بلندتر\n\n\nمجوزِ قانونِ ۱۹۶۸ (IN-01)\nلازم نیست\nS10 حذف می‌شود\n\n\n\nلازم است، پیش از قرارداد\nبی اثر بر برنامه تا ۷ ماه\n\n\nاستانداردِ کیفیتِ برق (IN-04)\nGOST 32144-2013\nیک جدولِ حد در آزمون‌ها\n\n\n\n\n\n\n\nمثال 57.25 (پاسخی که مدلِ مالی را دوشاخه می‌کند) پرسش. از پرسش‌های جدول، کدام بیشترین اثر را بر تصمیمِ سرمایه‌گذاری دارد؟\nپاسخ. بندِ کاهشِ تولید (IN-02). دو پاسخِ ممکنش با کاهشِ ۲۰ درصدیِ تابستانی، کمینهٔ نسبتِ پوشش را 1.09 یا 1.18 می‌کنند (بخش 57.7.1). پرسش‌های دیگر بیشتر برنامه یا آزمون را عوض می‌کنند.\nتفسیر. جدول پیامد را پیش از پاسخ می‌نویسد تا پاسخ یک تصمیمِ آماده باشد (بخش 56.5.14). اگر پاسخِ IN-02 پیش از مهلتِ پیشنهادِ قیمت نرسد، پیشنهاد با خوانشِ محافظه‌کارانه («الف») قیمت می‌گذارد و آن را صریح در پیشنهاد می‌نویسد.\n\n\n\n57.5.13 متنِ سه نامه\nبه شرکتِ شبکه‌های انتقال. «موضوع: شرایطِ فنیِ اتصالِ نیروگاهِ ترکیبیِ بادی–خورشیدیِ حدودِ ۱۰۰ مگاوات. خواهشمند است در شرایطِ فنی این موارد را اعلام فرمایید: (۱) پست، ولتاژ و ظرفیتِ در دسترس؛ (۲) سطحِ اتصالِ کوتاهِ بیشینه و کمینه و معادلِ شبکه برای مطالعه؛ (۳) الزام‌های توانِ راکتیو، گذر از خطا و پاسخِ بسامدی با عدد؛ (۴) فهرستِ نقطه‌ها، پروتکلِ اسکادا و مرکزِ دریافت‌کنندهٔ داده؛ (۵) قالب، افق و دقتِ پیش‌بینیِ ساعتی؛ (۶) کلاسِ ترانسفورماتورهای اندازه‌گیری؛ (۷) الگوی فصلیِ کاهشِ تولید در سال‌های اخیر.»\nبه وزارتِ انرژی و منابعِ آب. «موضوع: نقش‌ها و مجوزها. خواهشمند است اعلام فرمایید: (۱) خریدارِ واحد و بهره‌بردارِ سامانه تا ۲۰۲۷ کدام نهادند؛ (۲) آیا تولیدِ برق زیرِ قانونِ نظامِ مجوزها مجوز می‌خواهد و از کدام نهاد؛ (۳) نظرِ کارشناسیِ دولتیِ انرژی را کدام نهاد صادر می‌کند؛ (۴) در بندِ کاهشِ تولید، قاعده‌ها حاکم‌اند یا نمونه‌قرارداد، و «مقدارِ مجاز» چیست.»\nبه کمیتهٔ حفاظتِ محیطِ زیست. «موضوع: کارشناسیِ زیست‌محیطی. خواهشمند است اعلام فرمایید که پرونده‌ای که در ۲۰۲۷ آغاز شود، زیرِ کدام قاعدهٔ ارزیابی و کارشناسی بررسی می‌شود، با چه محتوا، چه مشارکتِ عمومی و چه مهلتی.»\n\nمثال 57.26 (پرسشِ قرارداد در نامهٔ وزارتخانه) پرسش. چرا پرسشِ بندِ کاهشِ تولید در نامهٔ وزارتخانه است، نه در نامهٔ خریدار؟\nپاسخ. چون ناسازگاری در خودِ مصوبهٔ دولت و نمونه‌قراردادِ پیوستِ آن است (TJ-26) و وزارتخانه نهادِ مسئولِ آن قاعده‌هاست. خریدارِ واحد هم هنوز تعیین نشده است (TJ-13).\nتفسیر. پاسخ به هر پرسش در دفترِ انطباق به سطرِ همان گزاره وصل می‌شود. متن‌ها نمونهٔ آموزشی‌اند. نامهٔ واقعی را تیمِ محلی با قالبِ اداریِ درست می‌نویسد، به تاجیکی یا روسی، همراهِ ترجمه‌ای برای پرونده.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ت»\n\n\n\n\nمسیرِ بحرانیِ نقشهٔ تأییدها کدام است؟\nچرا مجوزِ قانونِ ۱۹۶۸ پیش از قرارداد برنامه را دیر نمی‌کند؟\nچرا ردیابیِ اسکادا در آزمون باز می‌ماند؟\nورودیِ سیزدهمِ مطالعهٔ شبکه در این پرونده چیست؟\nچرا توربینِ 5 MW رد می‌شود؟\nدو ریسکِ بزرگِ پرونده کدام‌اند و چگونه کوچک می‌شوند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-e",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-e",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.6 ث. وارسیِ خدماتِ شبکه",
    "text": "57.6 ث. وارسیِ خدماتِ شبکه\nهر الزامِ عملکردِ شبکه یا هر خدمت فقط با شاهدِ معتبر از شرکتِ برق یا بهره‌بردار در پرونده می‌نشیند. در این پرونده، قاعده‌های ۲۰۲۶ چند تکلیف را می‌نویسند که خدمت نیستند، ولی رفتارِ نیروگاه را در شبکه معین می‌کنند.\n\n\n\nجدول 57.12: خدماتِ شبکه در پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-47\nمحصولِ ذخیره، خدماتِ جانبی یا شبکه‌سازی منتشر نشده؛ رفتارِ ذخیره‌ساز در افتِ بسامد فقط «توصیه» شده\nنیازمندِ تأیید\nجست‌وجو؛ مصوبهٔ ۴۴۹\n\n\n\n\n\n\ngrid services for Plant P - Tajikistan: what a source requires or allows\n  energy sale to the single buyer    verified\n      TJ-12: PPA &gt;= 15 years\n  remote curtailment and hourly forecasts verified\n      TJ-24: obligation &gt; 1 MW\n  reactive power / power-factor control project-dependent\n      TJ-23: 'recommended'; value in the technical conditions\n  frequency response and reserve     to-confirm\n      TJ-47: no product found\n  ride-through                       to-confirm\n      TJ-22: no adopted code\n  curtailment compensation           to-confirm\n      TJ-26: rules and model PPA differ\n  verified 2, project-dependent 1, to-confirm 3\n  a service not found is not offered in the base: no capability,\n  test or revenue is assumed for it (ch 20, 54)\n\nمثال 57.27 (دو تکلیف، یک توصیه، سه نامعلوم) پرسش. کدام کاربردهای شبکه برای P–تاجیکستان شاهدِ معتبر دارند؟\nپاسخ. دو از شش: فروشِ انرژی به خریدارِ واحد (TJ-12)، و کاهشِ تولید از راهِ دور همراهِ پیش‌بینیِ ساعتی (TJ-24). کنترلِ ضریبِ توان «توصیه» شده و عددش در شرایطِ فنی می‌آید. پس وابسته به پروژه است. پاسخِ بسامدی، گذر از خطا و جبرانِ کاهشِ تولید نیازمندِ تأییدند.\nتفسیر. کاهشِ تولید از راهِ دور خدمت نیست، تکلیف است و درآمدی ندارد. ولی اثرش بر درآمد بزرگ است و به جبران بستگی دارد (بخش 57.7.1). در شبکه‌ای که بیشترش آبی است، نیروگاه‌های آبی بسامد را تنظیم می‌کنند و ذخیره می‌دهند. پس نبودِ محصولِ ذخیره تعجبی ندارد. حالتِ مبنا درآمدِ خدمتی فرض نمی‌کند (بخش 54.6).\n\nwhat Plant P offers against the obligations of Resolution 449\n  real-time data to the dispatcher (TJ-24)   ch 35\n      SCADA gateway, IEC 60870-5-104\n  remote curtailment (TJ-24)                 ch 20\n      PPC set point, any value asked\n  hourly forecasts (TJ-24)                   ch 15\n      day-ahead and intraday forecasts\n  power-factor control (TJ-23)               ch 28\n      +46 / -63 Mvar at 100 MW (study model)\n  anti-islanding and f/V tripping (TJ-23)    ch 26\n      protection settings file\n  metering class 0.5S (TJ-25)                ch 48\n      revenue metering chain\n  each obligation has a design answer in earlier chapters; what\n  is missing are the values (protocol, forecast format, tripping\n  settings) that the technical conditions will give\n\nمثال 57.28 (هر تکلیف یک پاسخِ طراحی دارد) پرسش. نیروگاهِ P در برابرِ تکلیف‌های قاعده‌های ۲۰۲۶ چه دارد؟\nپاسخ. برای هر شش تکلیف، پاسخِ طراحی در فصل‌های پیشین هست: دروازهٔ ارتباطیِ اسکادا (فصلِ ۳۵)، نقطهٔ تنظیمِ کنترل‌گرِ نیروگاه برای کاهشِ تولید (فصلِ ۲۰)، پیش‌بینیِ روزِ بعد و درون‌روزی (فصلِ ۱۵)، پوشِ توانِ راکتیو (فصلِ ۲۸)، حفاظتِ ضدجزیره (فصلِ ۲۶) و زنجیرهٔ کنتور (فصلِ ۴۸).\nتفسیر. آنچه کم است عددها و قالب‌هاست: پروتکل و فهرستِ نقطه‌ها، قالب و افقِ پیش‌بینی، و تنظیم‌های قطع. این‌ها در شرایطِ فنی می‌آیند. پیش‌بینیِ ساعتی هم پرسشِ جریمه را دارد: قاعده خطای مجاز یا جریمه‌ای نمی‌نویسد. هر دو در نامه به شرکتِ انتقال پرسیده می‌شوند.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ث»\n\n\n\n\nکدام کاربردهای شبکه شاهد دارند؟\nفرقِ تکلیف و خدمت در این پرونده چیست؟\nچرا نبودِ محصولِ ذخیره در این شبکه تعجبی ندارد؟\nبرای پیش‌بینیِ ساعتی چه چیزی هنوز پرسیده می‌شود؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-f",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-f",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.7 ج. وارسیِ منابعِ مالی",
    "text": "57.7 ج. وارسیِ منابعِ مالی\nاگر تأمینِ مالی در گسترهٔ کار باشد، پرونده درآمد و خریدار، مالیات و مشوق، ارز و پرداخت، مالکیت و وثیقه، بیمه و وام را جدا می‌کند: واقعیتِ حقوقی، شرطِ قرارداد، فرضِ تجاری و قلمی که باید تأیید شود. هیچ گزاره‌ای در اینجا توصیهٔ مالی، مالیاتی یا حقوقی نیست.\n\n\n\nجدول 57.13: منابعِ مالی در پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-48\nتعرفه‌های خرده‌فروشی با مالیات بر ارزشِ افزوده: خانگی 0.4137، صنعتی 0.9465، آب‌رسانی 0.1967 سامانی بر کیلووات‌ساعت\nتأییدشده\nbarqitojik.tj (تصمیمِ ۲۹ دسامبرِ ۲۰۲۵؛ تاریخِ اجرا روشن نیست)\n\n\nTJ-49\nپرداخت به سامانی در ۱۰ روزِ کاریِ بانکی؛ قاعده سقفِ ۳۰ روز پس از پایانِ ماه می‌گذارد؛ واگذاری به وام‌دهنده بی رضایت؛ دادگاه‌های تاجیکستان\nتأییدشده\nمصوبهٔ ۴۴۹ و نمونه‌قرارداد\n\n\nTJ-50\nدر دیرکردِ خریدارِ واحد، مؤسس ممکن است نقش‌ها را پس بگیرد یا «تضمین‌های دولتی» را به کار گیرد (سازوکار تعریف نشده)\nتأییدشده\nمصوبهٔ ۴۴۹\n\n\nTJ-51\nتبدیل‌پذیری: پذیرشِ مادهٔ ۸ صندوقِ بین‌المللیِ پول (۲۰۰۴)؛ تضمین‌های انتقالِ وجوه در قانونِ سرمایه‌گذاری\nنیازمندِ تأیید (ثانوی)\nسندهای صندوق؛ قانونِ ۱۲۹۹ خوانده نشد\n\n\nTJ-52\nمعافیتِ تجهیزاتِ تجدیدپذیر از مالیات بر ارزشِ افزوده تا ۲۰۳۱ (دسامبرِ ۲۰۲۵)\nنیازمندِ تأیید (ثانوی)\nخبر\n\n\nTJ-53\nسندِ مناقصه قانون‌های سرمایه‌گذاری، مشارکتِ عمومی–خصوصی، داوری، مالیات و زمین را فهرست می‌کند\nتأییدشده\nسندِ مناقصه (فهرست؛ متن‌ها خوانده نشد)\n\n\nTJ-54\nگروهِ بانکِ جهانی از مناقصهٔ سغد پشتیبانی می‌کند\nتأییدشده\nسندِ مناقصه\n\n\nTJ-55\nبرنامهٔ بخشِ برق ۲۰۲۶ تا ۲۰۳۰: 1,500 MW خورشیدی\nنیازمندِ تأیید (ثانوی)\nخبر (شمارهٔ مصوبه نامعلوم)\n\n\n\n\n\n\nfinance and fiscal sources - Tajikistan\n  offtaker and PPA form (model PPA)            verified\n      source: Resolution 449; review: counsel\n  price by competitive procedure               project-dependent\n      source: Resolution 449; review: bid team\n  currency: USD-fixed, paid in somoni          project-dependent\n      source: Sughd RFQ (one tender); review: counsel, bank\n  payment within 10 banking days               verified\n      source: Resolution 449; review: counsel\n  assignment to lenders                        verified\n      source: model PPA; review: lenders' counsel\n  late-payment remedy ('state guarantees')     to-confirm\n      source: Resolution 449, undefined; review: counsel\n  convertibility and repatriation              to-confirm\n      source: IMF (secondary); Law 1299 unread; review: counsel, bank\n  VAT exemption for equipment                  to-confirm\n      source: press; review: tax advisor\n  investment agreement and arbitration law     to-confirm\n      source: listed in the RFQ, not read; review: counsel\n  verified 3, project-dependent 2, to-confirm 4\n  only verified items enter the base case (ch 54 E); every item\n  closes with a dated opinion of a qualified local reviewer\n\n57.7.1 کاهشِ تولید در ماه‌های پرآب، با دو خوانش\ncurtailment in the high-water months under two readings (ch 21\nmodel, debt as sized; permitted = 2% of the year, teaching)\n  summer cut  year cut   A: min DSCR    IRR   B: min DSCR    IRR\n          0%      0.0%          1.20  10.2%          1.20  10.2%\n         10%      4.2%          1.15   9.1%          1.18   9.7%\n         20%      8.5%          1.09   7.9%          1.18   9.7%\n         40%     16.9%          0.95   5.5%          1.18   9.7%\n  at 20 % of summer energy (8.5% of the year) the readings give\n  a minimum DSCR of 1.09 against 1.18; equity IRR 7.9% against\n  9.7%: the reading (IN-02) is settled in writing before the bid\n\nمثال 57.29 (یک بند، دو مدلِ مالی) پرسش. اگر در ماه‌های پرآب بخشی از انرژیِ P کاهش یابد، کمینهٔ نسبتِ پوششِ خدمتِ بدهی با دو خوانشِ TJ-26 چه می‌شود؟ خوانشِ «الف» (قاعده‌ها): کاهش هرگز جبران نمی‌شود. خوانشِ «ب» (نمونه‌قرارداد): بیش از مقدارِ مجاز جبران می‌شود، و مقدارِ مجاز به طورِ آموزشی ۲ درصدِ انرژیِ سال است.\nپاسخ. با کاهشِ ۲۰ درصدیِ انرژیِ ماه‌های پرآب (8.5 % از سال)، خوانشِ «الف» کمینهٔ نسبتِ پوشش را 1.09 و بازدهِ سهام را 7.9 % می‌دهد. خوانشِ «ب» 1.18 و 9.7 % می‌دهد. با کاهشِ ۴۰ درصدی، خوانشِ «الف» به 0.95 می‌رسد.\nتفسیر. در خوانشِ «ب» زیان در ۲ درصد متوقف می‌شود و بقیه را خریدار می‌پردازد. در خوانشِ «الف» همه را نیروگاه می‌برد. این تفاوت از یک بندِ قرارداد می‌آید، نه از طراحی. پس پرسشِ کتبیِ IN-02 پیش از پیشنهادِ قیمت پاسخ می‌گیرد، و «مقدارِ مجاز» هم با عدد. فصلِ پرآب و مقدارِ مجاز آموزشی‌اند (A-564). مدلِ فصلِ ۲۱ بدهی را با اندازهٔ بستنِ مالی ثابت نگه می‌دارد (بخش 21.8).\n\n\n\n57.7.2 قیمتِ دلاری از نگاهِ خریدار\na USD-fixed price paid in somoni, seen from the buyer (teaching\nprice 40 USD/MWh; rate 9.2027 TJS/USD; retail tariffs held flat)\n  household tariff 0.4137 TJS/kWh, industry 0.9465 (incl. VAT, TJ-48)\n  somoni weakens   yr 0   yr 5  yr 10  yr 15  above the household tariff from\n              0%  0.368  0.368  0.368  0.368  never\n              3%  0.368  0.429  0.499  0.581  year 4\n              6%  0.368  0.502  0.683  0.931  year 2\n  the purchase price alone starts at 89% of the household tariff,\n  before network costs and losses: a USD-fixed price moves the\n  currency risk to the buyer, and the buyer's margin is where\n  payment risk (R03) begins - figures teaching, not a forecast\n\n\n\n\n\n\nشکل 57.6: هزینهٔ خریدِ برق به سامانی برای قیمتِ ثابتِ دلاری (آموزشی) با سامانیِ ثابت یا ضعیف‌شونده، در برابرِ تعرفهٔ خانگی (تعرفه‌ها ثابت فرض شده‌اند).\n\n\n\n\nمثال 57.30 (ریسکِ ارز به خریدار می‌رود، ریسکِ پرداخت برمی‌گردد) پرسش. با قیمتِ آموزشیِ ۴۰ دلار بر مگاوات‌ساعت، ثابت به دلار و پرداخت‌شده به سامانی، هزینهٔ خریدار به سامانی کِی از تعرفهٔ خانگی بیشتر می‌شود؟\nپاسخ. در نرخِ 9.2027 سامانی بر دلار، هزینهٔ خرید 0.368 سامانی بر کیلووات‌ساعت است، یعنی ۸۹ درصدِ تعرفهٔ خانگیِ 0.4137. اگر سامانی سالانه ۳ درصد ضعیف شود، از سالِ ۴ بیشتر می‌شود. با ۶ درصد از سالِ ۲ (شکل 57.6).\nتفسیر. تعرفهٔ ثابت به دلار (TJ-14) ریسکِ ارز را از نیروگاه به خریدار می‌برد. ولی اگر حاشیهٔ خریدار در فروشِ خانگی از میان برود، ریسکِ پرداخت (R03) به نیروگاه برمی‌گردد. هزینهٔ شبکه و تلف هم هنوز حساب نشده است. قیمت، ثابت‌ماندنِ تعرفه‌ها و نرخ‌های ضعف آموزشی‌اند (A-565). نرخِ ارز از منبعِ ثانوی است و پیش‌بینی نمی‌شود. وام‌دهنده دقیقاً همین زنجیره را می‌پرسد: تبدیل‌پذیری (TJ-51)، راهِ جبرانِ دیرکرد (TJ-50) و تضمین (بخش 54.6.4).\n\n\n\n57.7.3 مدتِ قرارداد و روزهای پرداخت\nPPA term and payment days in the ch 21 model (teaching)\n  case                                min DSCR  equity IRR   debt k u\n  PPA 15 years (minimum, TJ-12)           1.20        9.2%    121,025\n  PPA 20 years (ch 21 base)               1.20       10.2%    121,025\n  PPA 25 years (Sughd tender, TJ-14)      1.20       10.8%    121,025\n  paid in 10 banking days (TJ-49)         1.23       10.5%    121,025\n  paid at the 30-day cap (TJ-49)          1.23       10.4%    121,025\n  15 against 20 years: equity IRR -1.0%; 25 years: +0.6%\n  the debt (15 years) sits inside even the shortest PPA; the\n  years after the PPA are merchant at the teaching 45 u/MWh\n\nمثال 57.31 (۱۵ سال کمینه، ۲۵ سال در مناقصه) پرسش. با مدلِ فصلِ ۲۱، قراردادِ ۱۵ساله (کمینهٔ قاعده)، ۲۰ساله (مبنای کتاب) و ۲۵ساله (مناقصهٔ سغد) و پرداخت در ۱۰ روز یا ۳۰ روز چه اثری دارند؟\nپاسخ. کمینهٔ نسبتِ پوشش در هر سه مدت 1.20 می‌ماند. بازدهِ سهام با ۱۵ سال 9.2 %، با ۲۰ سال 10.2 % و با ۲۵ سال 10.8 % است. پرداخت در ۱۰ روزِ کاری (حدودِ ۱۴ روزِ تقویمی) به جای ۴۵ روزِ مبنا، کمینهٔ نسبتِ پوشش را به 1.23 و بازدهِ سهام را به 10.5 % می‌رساند.\nتفسیر. وامِ ۱۵ساله درونِ کوتاه‌ترین قرارداد جا می‌شود. پس مدتِ قرارداد اینجا سهام را جابه‌جا می‌کند، نه وام را. سال‌های پس از قرارداد با قیمتِ آموزشیِ ۴۵ واحد فروخته می‌شوند. پرداختِ سریع سرمایهٔ در گردش را کم می‌کند. ولی پرداختِ سریعِ نوشته در قرارداد وقتی ارزش دارد که خریدار بتواند آن را بپردازد (بخش 57.7.2). عددها آموزشی‌اند و توصیهٔ مالی نیستند.\n\n\n\n57.7.4 معافیتِ مالیاتی، اگر تأیید شود\nequipment VAT as a cost: a sensitivity (ch 21 model, teaching)\n  equipment share of the capex items: 95%\n  case                                  capex x  min DSCR  equity IRR\n  exempt (TJ-52, if confirmed)            1.000      1.20       10.2%\n  14 % VAT on equipment, a cost           1.133      1.22        7.5%\n  half of it recovered                    1.067      1.21        8.7%\n  the exemption is worth 2.7% of equity IRR with the debt held:\n  the extra capex is paid by equity (the minimum DSCR rises a\n  little: more depreciation, less tax); a tax advisor confirms\n  the rule and its procedure before the bid (not tax advice)\n\nمثال 57.32 (یک خبر، دو و هفت‌دهم درصد) پرسش. اگر معافیتِ تجهیزاتِ تجدیدپذیر از مالیات بر ارزشِ افزوده (TJ-52، ثانوی) تأیید نشود و مالیاتِ ۱۴ درصد بر تجهیزات هزینه شود، بازدهِ سهام در مدلِ فصلِ ۲۱ چه می‌شود؟\nپاسخ. تجهیزات ۹۵ درصدِ قلم‌های هزینهٔ سرمایه‌ای‌اند. پس هزینهٔ سرمایه‌ای 1.133 برابر می‌شود و بازدهِ سهام از 10.2 % به 7.5 % می‌رسد. اگر نیمی از مالیات بازگردد، 8.7 %. کمینهٔ نسبتِ پوشش کمی بالا می‌رود، چون استهلاکِ بیشتر مالیات را کم می‌کند.\nتفسیر. گزاره‌ای که فقط از خبر می‌آید، ۲٫۷ واحدِ درصد از بازدهِ سهام را جابه‌جا می‌کند. پس پیش از پیشنهادِ قیمت، مشاورِ مالیاتی هم قاعده و هم روشِ اجرایش را تأیید می‌کند: کدام تجهیز، با کدام سند، در گمرک یا پس از آن. نرخِ ۱۴ درصد هم از منبعِ ثانوی است. عددها آموزشی‌اند و این توصیهٔ مالیاتی نیست.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ج»\n\n\n\n\nکدام سه قلمِ مالی تأییدشده‌اند؟\nدو خوانشِ بندِ کاهشِ تولید کدام‌اند و اثرشان بر نسبتِ پوشش چیست؟\nچرا قیمتِ ثابتِ دلاری ریسکِ پرداخت را برمی‌گرداند؟\nچرا مدتِ قرارداد اینجا بر وام اثری ندارد؟\n«تضمین‌های دولتی» در دیرکرد چه پرسشی می‌سازد؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-g",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-g",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.8 چ. وارسیِ زمین و جامعه",
    "text": "57.8 چ. وارسیِ زمین و جامعه\nاین بخش الزام‌های ارزیابیِ اثرات، زمین، رایزنی، جابه‌جایی، میراث و تنوعِ زیستی را برای P–تاجیکستان از منبع جدا می‌کند. قاعده‌های ارزیابی در این پرونده در حالِ گذارند: قانونِ تازهٔ محیطِ زیست در اکتبرِ ۲۰۲۶ تصویب شده است.\n\n\n\nجدول 57.14: زمین و جامعه در پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nگزاره\nوضعیت\nمنبع\n\n\n\n\nTJ-56\nقانونِ محیطِ زیستِ شمارهٔ ۲۲۹۹ (۲۰۲۶) تصویب شده و قانونِ ۲۰۱۱ را لغو می‌کند؛ تاریخِ اجرا نامعلوم\nنیازمندِ تأیید (ثانوی)\nفهرستِ یک پایگاهِ حقوقی\n\n\nTJ-57\nقاعده‌های کارشناسیِ زیست‌محیطی و ارزیابیِ اثرات (قانونِ ۸۱۸، مصوبه‌های ۵۳۲ و ۶۹۷)\nنیازمندِ تأیید\nسندِ مناقصه فهرستشان می‌کند؛ وضعیت پس از قانونِ تازه نامعلوم\n\n\nTJ-58\nقانونِ تازه فصل‌هایی برای کارشناسیِ زیست‌محیطی و ارزیابیِ اثرات با مشارکتِ عمومی دارد\nنیازمندِ تأیید (ثانوی)\nفقط فهرستِ مطالب\n\n\nTJ-59\nقانونِ میراث، آخرین بازنگری ۲۰۱۷\nنیازمندِ تأیید (ثانوی)\nفهرست\n\n\nTJ-60\nقاعده‌های جبرانِ خسارت و جابه‌جایی\nنیازمندِ تأیید\nپیدا نشد\n\n\nTJ-61\nساختگاهِ مناقصهٔ سغد: یک منطقهٔ کلیدیِ تنوعِ زیستی میانِ ساختگاه و پست\nتأییدشده\nسندِ مناقصه\n\n\n\n\n\n\n\nمثال 57.33 (قانونِ تازه، قاعده‌های کهنه، یک برنامه) پرسش. برای P–تاجیکستان کدام قاعدهٔ ارزیابیِ اثرات به کار می‌رود؟\nپاسخ. نامعلوم. سندِ مناقصهٔ ۲۰۲۴ قانونِ کارشناسیِ زیست‌محیطیِ ۲۰۱۲ و دو مصوبهٔ ارزیابی را فهرست می‌کند (TJ-57). قانونِ محیطِ زیستِ اکتبرِ ۲۰۲۶ فصل‌هایی برای همین کار دارد (TJ-58). تاریخِ اجرای آن قانون و سرنوشتِ مصوبه‌های پیشین روشن نیست (TJ-56).\nتفسیر. در دورهٔ گذار، پرونده هر دو را نگه می‌دارد: محتوای ارزیابی با سخت‌گیرانه‌ترِ دو چارچوب نوشته می‌شود، و زمان با بلندترِ دو. نامه به کمیتهٔ حفاظتِ محیطِ زیست (IN-05) می‌پرسد پرونده‌ای که پیش از اجرای قانونِ تازه آغاز شود زیرِ کدام قاعده می‌ماند. پاسخ بلندیِ گامِ S6 را روی مسیرِ بحرانی معین می‌کند (بخش 57.5.3).\n\n\nمثال 57.34 (منطقهٔ کلیدیِ تنوعِ زیستی میانِ ساختگاه و پست) پرسش. اگر ساختگاهِ P وضعیتی مانندِ ساختگاهِ مناقصهٔ سغد داشته باشد، منطقهٔ کلیدیِ تنوعِ زیستی (TJ-61) چه چیزی را عوض می‌کند؟\nپاسخ. مسیرِ خطِ اتصال را. خطی که از چنین منطقه‌ای بگذرد، ارزیابیِ تنوعِ زیستیِ ویژه و شاید جبران می‌خواهد. پس مسیرِ کم‌هزینهٔ مستقیم شاید پذیرفتنی نباشد.\nتفسیر. این همان درسِ مسیرِ کم‌هزینه با لایهٔ محدودیت در فصلِ ۱۴ است (بخش 14.12). با لایهٔ تنوعِ زیستی، مسیر بلندتر می‌شود و تلفِ خط و هزینه‌اش بالا می‌روند (بخش 57.3.1). اگر وام‌دهنده‌ای مانندِ گروهِ بانکِ جهانی در کار باشد (TJ-54)، استانداردِ تنوعِ زیستیِ آن هم کنارِ قاعدهٔ ملی می‌نشیند (فصل 33).\n\n\nمثال 57.35 (زمینِ دولتی، حقِ استفاده) پرسش. شرکتِ پروژهٔ P–تاجیکستان چه حقی بر زمین می‌گیرد؟\nپاسخ. طبقِ ترجمهٔ غیررسمیِ قانونِ زمین، زمین فقط مالِ دولت است و اشخاصِ خارجی حقِ استفادهٔ غیرقابلِ‌انتقال می‌گیرند (TJ-36). در مناقصهٔ سغد، حقِ استفاده به «برقِ تاجیک» یا نهادِ دیگری از دولت داده می‌شود و سپس به شرکتِ پروژه اجاره می‌رود (TJ-14).\nتفسیر. برای وام‌دهنده، پرسش این است که آیا اجاره وثیقه‌شدنی است و اگر قرارداد پایان یابد چه می‌شود. قاعده‌های جبران و جابه‌جایی پیدا نشد (TJ-60). پس پیش از هر قرارداد، بررسیِ میدانیِ کاربری با کارشناسِ اجتماعی و حقوق‌دانِ محلیِ صلاحیت‌دار لازم است (بخش 33.3.3). چرای فصلی و آب‌راهه‌های کوهپایه کاربری‌هایی‌اند که در نقشهٔ رسمی دیده نمی‌شوند.\n\nIFC Performance Standards (STD-108) against the Tajikistan sources\n  (the World Bank Group backs the Sughd tender, TJ-54)\n  PS1 E&S assessment and management\n      Tajikistan sources: EIA rules in transition (TJ-56, TJ-57)\n  PS2 labour and working conditions\n      Tajikistan sources: no source read\n  PS3 resource efficiency, pollution\n      Tajikistan sources: Water Code permit (TJ-31)\n  PS4 community health, safety, security\n      Tajikistan sources: mudflow warnings (TJ-35)\n  PS5 land acquisition, resettlement\n      Tajikistan sources: state land, use rights (TJ-36, TJ-60)\n  PS6 biodiversity\n      Tajikistan sources: KBA near the Sughd site (TJ-61)\n  PS7 indigenous peoples\n      Tajikistan sources: applicability by qualified review only\n  PS8 cultural heritage\n      Tajikistan sources: heritage law (TJ-59)\n  where a lender applies its standards, they sit beside the\n  national rules; the stricter requirement governs (ch 54 A)\n\n\n\n\n\n\nراهنماییخودآزمایی «چ»\n\n\n\n\nچرا قاعدهٔ ارزیابیِ اثرات در این پرونده نامعلوم است؟\nدر دورهٔ گذار، محتوا و زمانِ ارزیابی با کدام چارچوب نوشته می‌شوند؟\nمنطقهٔ کلیدیِ تنوعِ زیستی چه چیزی را در طراحی عوض می‌کند؟\nشرکتِ پروژه چه حقی بر زمین می‌گیرد؟\nاستانداردهای وام‌دهنده کِی کنارِ قاعدهٔ ملی می‌نشینند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-plantp",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-plantp",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.9 نیروگاهِ P–تاجیکستان: سه مثالِ یکپارچه",
    "text": "57.9 نیروگاهِ P–تاجیکستان: سه مثالِ یکپارچه\nبرنامه:\ncompanion/ch57/integrated.py\nthree numbers by hand\n  verified share: 28 / 61 = 46%\n  critical path: S1 6 + S6 6 + S8 2 + S9 2 = 16.0 months (program: 16.0)\n  grid inputs given: 2 / 13 = 15%\n\nمثال 57.36 (مقدماتی: سه عدد با دست) پرسش. سهمِ گزاره‌های تأییدشده، طولِ مسیرِ بحرانی و سهمِ ورودی‌های شبکه را با دست حساب کنید.\nپاسخ. \\(28/61 = 46\\,\\%\\). مسیرِ بحرانی \\(6 + 6 + 2 + 2 = 16\\) ماه است. ورودی‌های شبکه \\(2/13 = 15\\,\\%\\).\nبررسیِ معقول‌بودن. هر سه با برنامه می‌خوانند: مثال 57.1، مثال 57.14 و مثال 57.21.\nتفسیر. سهمِ تأییدشده از ایران (۳۹ درصد) و افغانستان (۲۷ درصد) بیشتر است. برنامه از هر دو بلندتر است، چون فرایندِ رقابتی و دو کارشناسی روی مسیرند.\n\nPlant P - Tajikistan: dossier readiness on 2026-11-17\n  [x] connection, metering and SCADA rules sourced (Resolution 449)\n  [x] route for large plants sourced (competitive procedure, PPA)\n  [ ] single buyer and dispatcher named\n  [ ] connection voltage and bay in technical conditions\n  [ ] ride-through and reactive values in writing\n  [x] written grid-data request prepared\n  [ ] curtailment reading (rules vs model PPA) in writing\n  [ ] EIA rules under the new Environmental Code confirmed\n  [ ] energy-expertise issuer confirmed\n  [ ] seismic code values for equipment read\n  [ ] convertibility and repatriation reviewed by counsel\n  [ ] land use right route for the project company confirmed\n  3 of 12: the connection rules, the route and the\n  data request stand on sources; the counterparties, the values\n  of the grid requirements and the curtailment reading do not\n\nمثال 57.37 (میانی: آمادگیِ پرونده) پرسش. از دوازده وارسیِ آمادگی چند تا برقرارند؟\nپاسخ. سه: قاعده‌های اتصال، کنتور و اسکادا؛ راهِ نیروگاه‌های بزرگ؛ و درخواستِ کتبیِ داده.\nتفسیر. طرف‌های قرارداد (خریدارِ واحد، بهره‌بردارِ سامانه)، عددهای الزام‌های شبکه و خوانشِ بندِ کاهشِ تولید پاسخ می‌خواهند. کارشناسی‌ها، آیین‌نامهٔ لرزه‌ای، ارز و زمین هم. بیشترشان با نامه و نظرِ کارشناسِ محلی بسته می‌شوند. ضریب‌های آیین‌نامهٔ لرزه‌ای با خواندنِ خودِ متن بسته می‌شوند.\n\nTajikistan dossier basis of Plant P (D-061):\n  1 61 statements TJ-01..TJ-61: 28 verified,\n    1 project-dependent, 32 to-confirm\n  2 route: competitive procedure, investment agreement, PPA with\n    the single buyer (&gt;= 15 years), technical conditions, SIB\n  3 connection rules of Resolution 449 designed in: SCADA, remote\n    curtailment, hourly forecasts, class 0.5S metering\n  4 connection level 220 kV as named in the technical conditions\n  5 equipment qualified to the site's seismic zone; transformer\n    anchors re-checked above the ch 30 basis\n  6 base case: summer curtailment uncompensated beyond the\n    permitted value until IN-02 is answered; no service revenue\n  7 two expertises (ecological, energy) on the critical path\n  8 review by engineers and regulatory specialists familiar with\n    current practice in Tajikistan before any use or publication\n\nمثال 57.38 (یکپارچه: مبنای پروندهٔ تاجیکستان) پرسش. مبنا را با موردهای باز بنویسید.\nپاسخ. هشت بندِ بالا، با موردِ بازِ U-138: ۳۲ گزارهٔ نیازمندِ تأیید و ۱ گزارهٔ وابسته به پروژه، با ۳۳ پرسش به ۱۵ نشانی.\nتفسیر. این تصمیمِ D-061 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفصل‌های ۲۳ تا ۲۸: سطحِ اتصال ۲۲۰ کیلوولت است، نه ۱۳۲. کیفیتِ برق با دو استاندارد سنجیده می‌شود تا پاسخِ IN-04.\nفصل‌های ۲۵ و ۳۰: در پهنهٔ ۹، برشِ پایهٔ ترانسفورماتور ۱٫۶ برابرِ مبنای فصلِ ۳۰ است. آزمونِ لرزه‌ای بندِ سفارشِ تجهیزات است.\nفصل‌های ۱۵، ۲۰ و ۳۵: کاهشِ تولید از راهِ دور، پیش‌بینیِ ساعتی و دادهٔ بی‌درنگ تکلیف‌اند. نقطهٔ پایانیِ اسکادا با پاسخِ IN-06 معلوم می‌شود.\nفصلِ ۲۱: بندِ کاهشِ تولید و قیمتِ دلاری دو پرسشِ اصلیِ مدل‌اند. کلاسِ کنتور 0.5S در مرز است.\nفصل‌های ۱۴ و ۳۳: مسیرِ خطِ اتصال با لایهٔ تنوعِ زیستی دوباره جست‌وجو می‌شود.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-decisions",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-decisions",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.10 پرونده و تصمیم‌های پیشین",
    "text": "57.10 پرونده و تصمیم‌های پیشین\nearlier Plant P decisions that the Tajikistan dossier touches\n  D-024 control            TJ-24, TJ-26\n  D-025 finance            TJ-26, TJ-14\n  D-026 site               TJ-36\n  D-029 transformers       TJ-34\n  D-030 protection         TJ-22\n  D-031 power quality      TJ-40\n  D-032 grid study         TJ-22\n  D-034 structures         TJ-34\n  D-035 logistics          TJ-37\n  D-037 E&S basis          TJ-56\n  D-039 SCADA              TJ-24\n  D-052 metering hardware  TJ-25\n  12 decisions; 2 carry two open facts each:\n  D-024 control, D-025 finance - revised with a change record (ch 38)\n\nمثال 57.39 (دوازده تصمیم، دو با دو گزارهٔ باز) پرسش. پروندهٔ تاجیکستان به کدام تصمیم‌های پیشین دست می‌زند؟\nپاسخ. به دوازده تصمیم. مبنای کنترل (D-024) و مبنای مالی (D-025) هر کدام دو گزارهٔ باز دارند: اسکادا و کاهشِ تولید، و کاهشِ تولید و قیمتِ دلاری.\nتفسیر. برخلافِ افغانستان، اینجا مبناهای سازه‌ها (D-034)، ترانسفورماتورها (D-029) و سخت‌افزارِ کنتور (D-052) هم در فهرست‌اند. پروندهٔ کشوری به طراحیِ تفصیلی هم دست می‌زند، نه فقط به قرارداد. هر بازبینی از مسیرِ تغییرِ فصلِ ۳۸ می‌گذرد.\n\n\n57.10.1 پایشِ منبع‌ها\nsource watch: 38 distinct sources behind 61 facts\n  checked monthly (a to-confirm fact rests on them): 26\n  checked before each gate (all verified): 12\n  the legal portals are re-tried each month for consolidated\n  texts; the new Environmental Code is watched for its start",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-three",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-three",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.11 سه پرونده با یک روش",
    "text": "57.11 سه پرونده با یک روش\nthree dossiers by one engine (ch 55, 56, 57)\n  measure                               Iran   Afgh.  Tajik.\n  facts                                   49      44      61\n  verified share                         39%     27%     46%\n  to-confirm on secondary only             6      16      21\n  approval plan, months (teaching)      11.5    10.0    16.0\n  unverified on the critical path          4       2       2\n  grid-study inputs given                17%      8%     15%\n  certificate items not shown           5/12    5/12    4/13\n  open items / addressees              30/15   32/16   33/15\n  Tajikistan has the newest connection rules of the three\n  (Resolution 449, 2026) and the longest teaching plan: its\n  route runs through a competitive procedure and two expertises\n\nمثال 57.40 (یک موتور، سه کشور) پرسش. موتورِ برنامهٔ فصلِ ۵۵ روی سه پرونده چه نشان می‌دهد؟\nپاسخ. تاجیکستان بیشترین گزاره (۶۱) و بلندترین برنامهٔ آموزشی (۱۶ ماه) را دارد. سهمِ تأییدشده‌اش ۴۶ درصد است، بیش از ایران (۳۹) و افغانستان (۲۷). ورودی‌های شبکه 15 % است و گواهیِ اینورتر ۴ از ۱۳ بند را نشان نمی‌دهد.\nتفسیر. گونهٔ شکاف‌ها در سه کشور فرق دارد. در ایران بیشتر ارزش‌های پروژه زیرِ قاعده‌های جاری نامعلوم‌اند. در افغانستان این هم که قاعده‌های مکتوب اجرا می‌شوند یا نه. در تاجیکستان نقش‌ها و قاعده‌ها در حالِ گذارند: خریدارِ واحد، بهره‌بردارِ سامانه، قانونِ محیطِ زیست و قانونِ انرژی. روش در هر سه یکی است: گزاره با منبع، تاریخ و برچسب، و هر نامعلوم با یک پرسشِ کتبی. فصلِ ۵۸ استانداردهای بین‌المللی‌ای را می‌آورد که هر سه پرونده به آن‌ها تکیه دارند.\n\n\n57.11.1 پرونده در یک صفحه\n\n\n\nجدول 57.15: پروندهٔ تاجیکستان در یک صفحه\n\n\n\n\n\n\n\n\n\n\n\nموضوع\nآنچه منبع دارد\nآنچه باز است\nنخستین اقدام\n\n\n\n\nمرجع‌ها\nوزارتخانه، سه شرکتِ برق، نظارتِ انرژی، استاندارد، سرمایه‌گذاری\nخریدارِ واحد، بهره‌بردارِ سامانه\nنامه به وزارتخانه\n\n\nراهِ تأیید\nرقابت، قرارداد ≥ ۱۵ سال، دو کارشناسی\nصادرکنندهٔ کارشناسیِ انرژی؛ مجوزِ قانونِ ۱۹۶۸\nنامه به وزارتخانه\n\n\nشبکه\nقاعده‌های ۲۰۲۶؛ ۲۲۰ کیلوولت در سغد\nکدِ شبکه، عددهای فنی، الگوی فصلی\nدرخواستِ شرایطِ فنی\n\n\nآب و ساختگاه\nآیین‌نامهٔ لرزه‌ای؛ هشدارِ سیلاب\nمجوزِ آب؛ ضریب‌های آیین‌نامه\nخواندنِ آیین‌نامه؛ مطالعهٔ سیل\n\n\nاستاندارد\nارجاعِ قاعده‌ها؛ فهرستِ ردهٔ یک\nدو استانداردِ کیفیتِ برق؛ GOST IEC\nنامه به تاجیک‌استاندارد\n\n\nخدمات\nفروش؛ کاهشِ تولید و پیش‌بینی\nپاسخِ بسامدی، گذر از خطا، جبران\nپرسش در نامهٔ انتقال\n\n\nمالی\nنمونه‌قرارداد، پرداخت، تعرفه‌های خرده‌فروشی\nجبرانِ کاهش، تضمین، ارز\nنظرِ مشاوران\n\n\nجامعه\nمنطقهٔ کلیدیِ تنوعِ زیستی\nقاعدهٔ ارزیابی، جبران، زمین\nنامه به کمیتهٔ محیطِ زیست",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-mfg",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-mfg",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.12 ساخت و زنجیرهٔ تأمین",
    "text": "57.12 ساخت و زنجیرهٔ تأمین\nگواهیِ انطباقِ واردات با معیارِ نامعلوم (TJ-43، TJ-44)، فهرستِ ردهٔ یکِ تجهیزاتِ فتوولتائیک (TJ-46) و آزمونِ لرزه‌ایِ تجهیزات (TJ-34) سه رابطِ این پرونده با زنجیرهٔ تأمین‌اند. پروندهٔ کارخانهٔ هر تجهیز (فصل‌های ۴۰ تا ۴۸) پیش از حمل با این سه سنجیده می‌شود. نوعِ کنتور در فهرستِ دولتیِ وسایلِ اندازه‌گیری وارسی می‌شود (TJ-25).",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-review",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-review",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.13 دستورِ کارِ بازبینیِ محلی",
    "text": "57.13 دستورِ کارِ بازبینیِ محلی\n\n\n\nجدول 57.16: دستورِ کارِ بازبینیِ محلیِ پروندهٔ تاجیکستان\n\n\n\n\n\n\n\n\n\n\nبازبین\nگزاره‌ها\nپرسشِ اصلی\n\n\n\n\nکارشناسِ مقرراتِ برق\nTJ-01 تا TJ-19\nنقش‌ها تا ۲۰۲۷، مجوزِ تولید، کارشناسیِ انرژی\n\n\nمهندسِ شبکه\nTJ-20 تا TJ-30، TJ-47\nشرایطِ فنی، کدِ شبکه، الگوی فصلی\n\n\nمهندسِ سازه و زلزله\nTJ-33 تا TJ-35\nپهنه، ضریب‌ها، سیل و سیلاب\n\n\nکارشناسِ استاندارد\nTJ-40 تا TJ-46\nکیفیتِ برق، گواهیِ انطباق\n\n\nمشاورِ حقوقی و مالی\nTJ-48 تا TJ-55\nکاهشِ تولید، تضمین، ارز، مالیات\n\n\nکارشناسِ محیط‌زیست و اجتماعی\nTJ-36، TJ-56 تا TJ-61\nقاعدهٔ ارزیابی، زمین، تنوعِ زیستی",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-std",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-std",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.14 جعبهٔ استاندارد و انطباق",
    "text": "57.14 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nهمهٔ گزاره‌های کشوری با منبع و تاریخِ دسترسیِ 2026-11-17 ثبت‌اند. گزارهٔ ثانوی برچسبِ خود را دارد.\nاستانداردهای میان‌دولتیِ نام‌برده (GOST 32144-2013، GOST 13109-97) و آیین‌نامهٔ لرزه‌ای (SNiP RT 22-07-2018) از منبعِ کشوری‌اند و در دفترِ استانداردهای کتاب ثبت نشده‌اند. جاری‌بودنشان نیازمندِ تأیید است.\nچارچوبِ وام‌دهنده، اگر به کار رود: استانداردهای عملکردِ IFC (STD-108) و اصولِ اکواتور (STD-109).\nاین فصل باید پیش از انتشار و پیش از هر استفاده در پروژه به بازبینیِ مهندسان و کارشناسانِ مقرراتیِ آشنا با رویهٔ جاریِ تاجیکستان برسد.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-deliverable",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-deliverable",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.15 تحویل‌دادنیِ نیروگاهِ P",
    "text": "57.15 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 57.17: سندهای فصلِ ۵۷ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-REG-0043\nنقشهٔ تأییدها با برچسب و دفترِ گزاره‌های تاجیکستان\nهر گزاره با منبع، تاریخ و برچسب؛ متنِ مخزن با یادداشتِ وارسیِ نسخه\n\n\nPLP-PRJ-REG-0044\nفهرستِ داده‌های شبکه، تکلیف‌های اتصال و نامه‌های پرسش\nهر ورودی و تکلیف با نشانی و تاریخِ ارسال\n\n\nPLP-PRJ-REP-0013\nدو خوانشِ بندِ کاهشِ تولید و قیمتِ دلاری در مدلِ مالی\nهر خوانش با منبع؛ مقدارِ مجاز و قیمت آموزشی تا پاسخ\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-061: مبنای پروندهٔ تاجیکستان (مثال 57.38).\nفرض‌های A-562 تا A-566: مدت‌های تأیید (A-562)؛ ارزش‌های ساختگاه (سغد، پهنهٔ ۸، 44 درجه، 600 m، کمینهٔ -25 درجه)، گزینه‌ها و قیدهای تجهیز و ولتاژِ 132 kV به عنوانِ فرض (A-563)؛ فصلِ پرآبِ مه تا سپتامبر و کاهشِ مجازِ ۲ درصد (A-564)؛ قیمتِ خریدِ ۴۰ دلار بر مگاوات‌ساعت، تعرفه‌های ثابت و نرخ‌های ضعفِ ارز (A-565)؛ امتیازهای ریسک و شتاب‌های آموزشیِ پهنه‌های لرزه‌ای (A-566).\nناشناختهٔ U-138: گزاره‌های نیازمندِ تأییدِ تاجیکستان.\nپیوند: فصل‌های ۵۴ تا ۵۶ روش و موتورِ برنامه را دادند. فصلِ ۵۹ پیوستِ تاجیکستانِ پروندهٔ یکپارچه را کامل می‌کند.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-summary",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-summary",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.16 جمع‌بندی",
    "text": "57.16 جمع‌بندی\n\nروش: همان سه برچسب. قانونی که متنش از مخزنِ بین‌المللیِ متنِ رسمی خوانده شد تأییدشده است، با وارسیِ نسخهٔ آخر (بخش 57.1).\nمرجع‌ها: وزارتِ انرژی و منابعِ آب، سه شرکتِ جدای تولید، انتقال و توزیع، ادارهٔ نظارتِ دولتی بر انرژی، تاجیک‌استاندارد و کمیتهٔ سرمایه‌گذاری. خریدارِ واحد و بهره‌بردارِ سامانه برای ۲۰۲۷ برنامه‌ریزی شده‌اند (بخش 57.2).\nشبکه و ساختگاه: شبکه‌ای که بیشترش آبی است، ۲۲۰ کیلوولت کنارِ ساختگاهِ سغد، پهنه‌های لرزه‌ای ۷ تا ۹، و سیل و سیلابِ گِلی (بخش 57.3).\nقاعده‌های اتصال: تکلیف‌ها با منبع (اسکادا، کاهشِ تولید از راهِ دور، پیش‌بینیِ ساعتی، کنتور)، عددها بی منبع، و دو استانداردِ کیفیتِ برق در یک بسته (بخش 57.4).\nتمرین: برنامهٔ ۱۶ماهه با دو کارشناسیِ تأییدنشده روی مسیرِ بحرانی، دو ورودی از سیزده برای مطالعهٔ شبکه، و اینورترِ رشته‌ای تنها گزینهٔ پذیرفته (بخش 57.5).\nخدمات، مالی، جامعه: دو تکلیف و یک توصیه. دو خوانشِ بندِ کاهشِ تولید که نسبتِ پوشش را جابه‌جا می‌کنند. قیمتِ دلاری که ریسکِ ارز را به خریدار می‌برد. قاعدهٔ ارزیابیِ اثرات در حالِ گذار (بخش 57.6 تا بخش 57.8).\n\n\n57.16.1 واژگانِ فصلِ ۵۷\n\n\n\nجدول 57.18: واژگانِ فصلِ ۵۷\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nخریدارِ واحد\nsingle buyer\n\n\n\nشرایطِ فنیِ اتصال\ntechnical conditions (connection)\n\n\n\nفرایندِ رقابتی\ncompetitive procedure\nauction or tender\n\n\nکارشناسیِ زیست‌محیطی\nstate ecological expertise\n\n\n\nکارشناسیِ دولتیِ انرژی\nstate energy expertise\n\n\n\nموافقت‌نامهٔ سرمایه‌گذاری\ninvestment agreement\n\n\n\nتأسیساتِ تخلیهٔ توان\nevacuation infrastructure\n\n\n\nپهنهٔ لرزه‌ای\nseismic zone\nMSK-64\n\n\nسیلابِ گِلی\nmudflow\n\n\n\nمنطقهٔ کلیدیِ تنوعِ زیستی\nKey Biodiversity Area\n\n\n\nحقِ استفاده از زمین\nland use right\n\n\n\nگواهیِ انطباق\ncertificate of conformity\n\n\n\nاستانداردِ میان‌دولتی\ninterstate standard (GOST)\n\n\n\nقواعدِ تأسیساتِ برقی\nrules for electrical installations (PUE)\n\n\n\nبهره‌برداریِ ویژه از آب\nspecial water use\n\n\n\nنهادِ ضدانحصار\nantimonopoly body",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-assess",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-assess",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.17 ارزیابیِ پلکانی",
    "text": "57.17 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند برای هر گزاره منبع، تاریخ و برچسب بیاورد؛ تکلیفی را که منبع دارد از عددی که ندارد جدا کند؛ دو خوانشِ یک منبع را با عدد بسنجد؛ و آنچه را منبع ندارد به صورتِ فرض، سناریو یا پرسشِ کتبی نگه دارد. پاسخ‌ها در بخش 57.18 آمده‌اند.\n\n57.17.1 پلهٔ ۱: مبانی\n\nتمرین 57.1 کدام وزارتخانه مناقصه‌های خورشیدی را برگزار می‌کند؟\n\n\nتمرین 57.2 شرکتِ انتقال کدام است و با کدام مصوبه ساخته شد؟\n\n\nتمرین 57.3 تعرفه‌ها را چه کسی تصویب می‌کند؟\n\n\nتمرین 57.4 طرحِ تأمینِ برقِ کدام نیروگاه‌ها را ادارهٔ نظارتِ انرژی تأیید می‌کند؟\n\n\nتمرین 57.5 کمینهٔ مدتِ قراردادِ خرید بالای 1 MW چند سال است؟\n\n\nتمرین 57.6 قراردادِ مناقصهٔ سغد چند سال است؟\n\n\nتمرین 57.7 شرایطِ فنیِ اتصال در چند روز داده می‌شود؟\n\n\nتمرین 57.8 کلاسِ کنتور در مرز چیست؟\n\n\nتمرین 57.9 پهنهٔ لرزه‌ایِ خجند و دوشنبه چیست؟\n\n\nتمرین 57.10 تعرفهٔ خانگی با مالیات بر ارزشِ افزوده چند است؟\n\n\nتمرین 57.11 پرداخت در چند روز است؟\n\n\nتمرین 57.12 قاعده‌ها به کدام استانداردِ کیفیتِ برق ارجاع می‌دهند؟\n\n\nتمرین 57.13 تجهیزاتِ فتوولتائیک باید در کدام فهرست باشند؟\n\n\nتمرین 57.14 کدام قانونِ محیطِ زیست در ۲۰۲۶ تصویب شد؟\n\n\nتمرین 57.15 چند گزاره در پرونده هست؟\n\n\nتمرین 57.16 بالای 100 kW چه چیزی لازم می‌شود؟\n\n\nتمرین 57.17 نیروگاه‌های 100 kW تا 1 MW در چه ولتاژی وصل می‌شوند؟\n\n\nتمرین 57.18 نرخِ مالیات بر ارزشِ افزوده طبقِ منبعِ ثانوی چند است؟\n\n\n\n57.17.2 پلهٔ ۲: تحلیل\n\nتمرین 57.19 چرا سهمِ تأییدشده میانِ ایران و افغانستان است؟\n\n\nتمرین 57.20 قانونی که از مخزنِ بین‌المللی خوانده شد چه وارسی‌ای می‌خواهد؟\n\n\nتمرین 57.21 چرا نقطهٔ پایانیِ اسکادا نامعلوم است؟\n\n\nتمرین 57.22 راهِ تأییدِ نیروگاهِ بزرگ از چه گام‌هایی می‌گذرد؟\n\n\nتمرین 57.23 سندِ مناقصهٔ سغد چه چیزی را ثابت نمی‌کند؟\n\n\nتمرین 57.24 چرا ۵۰۰ کیلوولت سطحِ اتصال نیست؟\n\n\nتمرین 57.25 چرا انرژیِ زمستانی برای این شبکه ارزشمندتر است؟\n\n\nتمرین 57.26 کدام تجهیز در پهنهٔ ۹ باید دوباره وارسی شود؟\n\n\nتمرین 57.27 قاعده‌های ۲۰۲۶ کدام عددها را نمی‌دهند؟\n\n\nتمرین 57.28 با دو استانداردِ کیفیتِ برق چه می‌کنیم؟\n\n\nتمرین 57.29 چرا مسیرِ بحرانی از دو کارشناسی می‌گذرد؟\n\n\nتمرین 57.30 چرا ردیابیِ اسکادا در آزمون باز می‌ماند؟\n\n\nتمرین 57.31 چرا در این پرونده دما و ارتفاع مسئله نیستند و زلزله هست؟\n\n\nتمرین 57.32 ورودیِ سیزدهمِ مطالعهٔ شبکه چیست؟\n\n\nتمرین 57.33 چرا توربینِ 3 MW نزدیک به پذیرش است؟\n\n\nتمرین 57.34 دو ریسکِ بزرگ کدام‌اند؟\n\n\nتمرین 57.35 فرقِ تکلیف و خدمت چیست؟\n\n\nتمرین 57.36 دو خوانشِ بندِ کاهشِ تولید کدام‌اند؟\n\n\nتمرین 57.37 چرا قیمتِ دلاری ریسکِ پرداخت را برمی‌گرداند؟\n\n\nتمرین 57.38 در دورهٔ گذارِ قانونِ محیطِ زیست، ارزیابی با کدام چارچوب نوشته می‌شود؟\n\n\nتمرین 57.39 منطقهٔ کلیدیِ تنوعِ زیستی چه چیزی را عوض می‌کند؟\n\n\nتمرین 57.40 شرکتِ پروژه چه حقی بر زمین می‌گیرد؟\n\n\nتمرین 57.41 سامانهٔ خورشیدیِ 50 kW روی بام از کدام آستانه‌ها می‌گذرد؟\n\n\nتمرین 57.42 چرا برنامهٔ تک‌عددی خوش‌بینانه است؟\n\n\nتمرین 57.43 چرا کلاسِ کنتور به‌تنهایی بس نیست؟\n\n\nتمرین 57.44 چرا کمینهٔ نسبتِ پوشش با مالیاتِ بیشتر کمی بالا می‌رود؟\n\n\nتمرین 57.45 کدام پرسش بیشترین اثر را بر تصمیمِ سرمایه‌گذاری دارد؟\n\n\nتمرین 57.46 اگر پاسخِ بندِ کاهش پیش از مهلتِ پیشنهاد نرسد چه می‌شود؟\n\n\nتمرین 57.47 چرا پرسشِ بندِ کاهش به وزارتخانه می‌رود؟\n\n\n\n57.17.3 پلهٔ ۳: کاربرد\n\nتمرین 57.48 شمارِ گزاره‌ها و وضعیتشان چیست؟\n\n\nتمرین 57.49 چند نیازمندِ تأیید فقط منبعِ ثانوی دارند؟\n\n\nتمرین 57.50 طولِ مسیرِ تأییدها با مدت‌های آموزشی چیست؟\n\n\nتمرین 57.51 کدام گام‌های تأییدنشده روی مسیرِ بحرانی‌اند؟\n\n\nتمرین 57.52 سهمِ ورودی‌های کاملِ شبکه چیست؟\n\n\nتمرین 57.53 گواهی چند بند را نشان نمی‌دهد؟\n\n\nتمرین 57.54 مرحله‌های بازِ سه ردیابی چندتاست؟\n\n\nتمرین 57.55 کدام گزینهٔ تجهیز همهٔ قیدها را با شاهد برآورده می‌کند؟\n\n\nتمرین 57.56 جریان در ۲۲۰ کیلوولت چیست؟\n\n\nتمرین 57.57 موردهای حل‌نشده چندتا و به چند نشانی‌اند؟\n\n\nتمرین 57.58 سهمِ تأییدشده را با دست حساب کنید.\n\n\nتمرین 57.59 آمادگیِ پرونده چند از دوازده است؟\n\n\nتمرین 57.60 چه سهمی از انرژی در ماه‌های پرآب است؟\n\n\nتمرین 57.61 برشِ پایهٔ ترانسفورماتور در پهنهٔ ۹ چند برابرِ مبنای فصلِ ۳۰ است؟\n\n\nتمرین 57.62 کمینهٔ نسبتِ پوشش با کاهشِ ۲۰ درصدیِ تابستان در دو خوانش چیست؟\n\n\nتمرین 57.63 هزینهٔ خرید به سامانی در سالِ صفر چند درصدِ تعرفهٔ خانگی است؟\n\n\nتمرین 57.64 با ضعفِ ۳ درصدیِ سالانه، هزینهٔ خرید از کدام سال بیشتر از تعرفهٔ خانگی می‌شود؟\n\n\nتمرین 57.65 بازدهِ سهام با قراردادِ ۱۵ و ۲۵ساله چیست؟\n\n\nتمرین 57.66 حدِ کلاسِ 0.5S بر انرژیِ سالانه چند گیگاوات‌ساعت است؟\n\n\nتمرین 57.67 برنامه با ارزیابیِ اثراتِ ۱۰ماهه چند ماه است؟\n\n\nتمرین 57.68 صدکِ ۹۰ برنامهٔ تأییدها چند ماه است؟\n\n\nتمرین 57.69 شاخهٔ زمین و آب در چند درصدِ اجراها بحرانی است؟\n\n\nتمرین 57.70 حدِ ترکیبیِ زنجیرهٔ 0.2S، 0.2، 0.5S را با جمعِ مجذوری حساب کنید.\n\n\nتمرین 57.71 بازدهِ سهام اگر مالیاتِ تجهیزات هزینه شود چند است؟\n\n\n\n57.17.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 57.72 درخواستِ شرایطِ فنیِ اتصال را با همهٔ عددهایی که قاعده‌ها نمی‌دهند بنویسید.\n\n\nتمرین 57.73 بندِ کاهشِ تولید را برای قراردادِ P پیشنهاد کنید، با مقدارِ مجاز و روشِ محاسبهٔ انرژیِ ازدست‌رفته.\n\n\nتمرین 57.74 مشخصاتِ آزمونِ لرزه‌ایِ ترانسفورماتور و تابلو را برای پهنهٔ ساختگاه بنویسید.\n\n\nتمرین 57.75 آزمون و گزارشِ کیفیتِ برق را طوری طرح کنید که هر دو استاندارد را بسنجد.\n\n\nتمرین 57.76 مسیرِ خطِ اتصال را با لایهٔ منطقهٔ کلیدیِ تنوعِ زیستی دوباره جست‌وجو کنید.\n\n\nتمرین 57.77 درخواستِ کلاسِ ترانسفورماتورهای اندازه‌گیری را برای شرایطِ فنیِ اتصال بنویسید.\n\n\nتمرین 57.78 برنامهٔ تأییدها را با مدت‌هایی که از مشاورانِ محلی می‌گیرید دوباره شبیه‌سازی کنید.\n\n\nتمرین 57.79 جدولِ پیامدِ پاسخ‌ها را برای پرسشِ صادرکنندهٔ کارشناسیِ انرژی گسترش دهید.\n\n\nتمرین 57.80 نامه به شرکتِ شبکه‌های انتقال را با فهرستِ کاملِ نقطه‌های اسکادا از فصلِ ۳۵ کامل کنید.\n\n\n\n57.17.5 پلهٔ ۵: تسلط\n\nتمرین 57.81 پروندهٔ تاجیکستان را در تاریخِ امروز دوباره بسازید و متنِ تلفیقیِ هر قانون را از درگاهِ ملی وارسی کنید.\n\n\nتمرین 57.82 مدلِ مالیِ P–تاجیکستان را با قیمتِ دلاری، بندِ کاهشِ تولید و ضعفِ ارز یکپارچه کنید و دامنهٔ کمینهٔ نسبتِ پوشش را گزارش کنید.\n\n\nتمرین 57.83 پیوستِ تاجیکستانِ پروندهٔ یکپارچهٔ فصلِ ۵۹ را بنویسید.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-solutions",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-solutions",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.18 پاسخ‌نامه و راه‌حل‌ها",
    "text": "57.18 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامهٔ more می‌سازد (سطرهای P01 به بعد در بخش 57.18.1). برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 57.1. وزارتِ انرژی و منابعِ آب (TJ-01).\n\n\nحل. تمرین 57.2. «شبکه‌های انتقالِ برق»، مصوبهٔ ۳۳۰، ۲۰۱۹ (TJ-03).\n\n\nحل. تمرین 57.3. دولت به پیشنهادِ نهادِ ضدانحصار (TJ-06).\n\n\nحل. تمرین 57.4. بالای 15 kW (TJ-07).\n\n\nحل. تمرین 57.5. ۱۵ (TJ-12).\n\n\nحل. تمرین 57.6. ۲۵ (TJ-14).\n\n\nحل. تمرین 57.7. ۳۰ روزِ کاری، رایگان (TJ-23).\n\n\nحل. تمرین 57.8. 1.0 یا 0.5S (TJ-25).\n\n\nحل. تمرین 57.9. ۸ و ۹ (TJ-34).\n\n\nحل. تمرین 57.10. 0.4137 سامانی بر کیلووات‌ساعت (TJ-48).\n\n\nحل. تمرین 57.11. ۱۰ روزِ کاریِ بانکی؛ سقف ۳۰ روز (TJ-49).\n\n\nحل. تمرین 57.12. GOST 32144-2013 (TJ-40).\n\n\nحل. تمرین 57.13. فهرستِ ردهٔ یک (TJ-46).\n\n\nحل. تمرین 57.14. شمارهٔ ۲۲۹۹ (TJ-56، ثانوی).\n\n\nحل. تمرین 57.15. ۶۱ (بخش 57.1.1).\n\n\nحل. تمرین 57.16. ارسالِ وضعیتِ حفاظت، قطع از راهِ دور، صورت‌حسابِ خالص (جدول 57.9).\n\n\nحل. تمرین 57.17. ۶ تا ۳۵ کیلوولت یا توزیعِ تا ۱۱۰ کیلوولت (جدول 57.9).\n\n\nحل. تمرین 57.18. ۱۴ درصد (TJ-52 یادداشت؛ ثانوی).\n\n\nحل. تمرین 57.19. مثال 57.1.\n\n\nحل. تمرین 57.20. مثال 57.2.\n\n\nحل. تمرین 57.21. مثال 57.3.\n\n\nحل. تمرین 57.22. مثال 57.4.\n\n\nحل. تمرین 57.23. مثال 57.5.\n\n\nحل. تمرین 57.24. مثال 57.6.\n\n\nحل. تمرین 57.25. مثال 57.7.\n\n\nحل. تمرین 57.26. مثال 57.8.\n\n\nحل. تمرین 57.27. مثال 57.10.\n\n\nحل. تمرین 57.28. مثال 57.12.\n\n\nحل. تمرین 57.29. مثال 57.14.\n\n\nحل. تمرین 57.30. مثال 57.17.\n\n\nحل. تمرین 57.31. مثال 57.20.\n\n\nحل. تمرین 57.32. مثال 57.21.\n\n\nحل. تمرین 57.33. مثال 57.22.\n\n\nحل. تمرین 57.34. مثال 57.24.\n\n\nحل. تمرین 57.35. مثال 57.27.\n\n\nحل. تمرین 57.36. مثال 57.29.\n\n\nحل. تمرین 57.37. مثال 57.30.\n\n\nحل. تمرین 57.38. مثال 57.33.\n\n\nحل. تمرین 57.39. مثال 57.34.\n\n\nحل. تمرین 57.40. مثال 57.35.\n\n\nحل. تمرین 57.41. فقط 15 kW (مثال 57.11).\n\n\nحل. تمرین 57.42. مدت‌ها بیشتر دیر می‌شوند تا زود (مثال 57.16).\n\n\nحل. تمرین 57.43. مثال 57.19.\n\n\nحل. تمرین 57.44. استهلاکِ بیشتر، مالیاتِ کمتر (مثال 57.32).\n\n\nحل. تمرین 57.45. بندِ کاهشِ تولید (مثال 57.25).\n\n\nحل. تمرین 57.46. قیمت با خوانشِ «الف»، صریح در پیشنهاد (مثال 57.25).\n\n\nحل. تمرین 57.47. مثال 57.26.\n\n\nحل. تمرین 57.48. P01: ۶۱؛ ۲۸ / ۱ / ۳۲.\n\n\nحل. تمرین 57.49. P02: ۲۱.\n\n\nحل. تمرین 57.50. P03: ۱۶ ماه.\n\n\nحل. تمرین 57.51. P05: S6 و S8.\n\n\nحل. تمرین 57.52. P06: 15 %.\n\n\nحل. تمرین 57.53. P07: ۴ از ۱۳.\n\n\nحل. تمرین 57.54. P08: ۰، ۳ و ۶.\n\n\nحل. تمرین 57.55. P12: اینورترِ رشته‌ای.\n\n\nحل. تمرین 57.56. P13: 276 A.\n\n\nحل. تمرین 57.57. P11: ۳۳ به ۱۵.\n\n\nحل. تمرین 57.58. \\(28/61 = 46\\,\\%\\) (مثال 57.36).\n\n\nحل. تمرین 57.59. ۳ (مثال 57.37).\n\n\nحل. تمرین 57.60. ۴۲ درصد (مثال 57.7).\n\n\nحل. تمرین 57.61. 1.60 (مثال 57.8).\n\n\nحل. تمرین 57.62. 1.09 و 1.18 (مثال 57.29).\n\n\nحل. تمرین 57.63. ۸۹ (مثال 57.30).\n\n\nحل. تمرین 57.64. سالِ ۴ (مثال 57.30).\n\n\nحل. تمرین 57.65. 9.2 % و 10.8 % (مثال 57.31).\n\n\nحل. تمرین 57.66. 1.48 (مثال 57.18).\n\n\nحل. تمرین 57.67. ۲۰ (مثال 57.15).\n\n\nحل. تمرین 57.68. 23.6 (بخش 57.5.4).\n\n\nحل. تمرین 57.69. ۲۷ (مثال 57.16).\n\n\nحل. تمرین 57.70. \\(\\sqrt{0.2^2 + 0.2^2 + 0.5^2} = 0.57\\,\\%\\) (مثال 57.19).\n\n\nحل. تمرین 57.71. 7.5 % (مثال 57.32).\n\n\nحل. تمرین 57.72. معیار: بخش 57.4.1، بخش 57.5.7.\n\n\nحل. تمرین 57.73. معیار: مثال 57.29، فصلِ ۲۰.\n\n\nحل. تمرین 57.74. معیار: مثال 57.8، فصلِ ۲۵.\n\n\nحل. تمرین 57.75. معیار: مثال 57.12، فصلِ ۲۷.\n\n\nحل. تمرین 57.76. معیار: مثال 57.34، فصلِ ۱۴.\n\n\nحل. تمرین 57.77. معیار: مثال 57.19، فصلِ ۴۸.\n\n\nحل. تمرین 57.78. معیار: مثال 57.16.\n\n\nحل. تمرین 57.79. معیار: جدول 57.11.\n\n\nحل. تمرین 57.80. معیار: بخش 57.5.13، فصلِ ۳۵.\n\n\nحل. تمرین 57.81. معیار: بخش 57.1.1، بخش 54.3.\n\n\nحل. تمرین 57.82. معیار: مثال 57.29، مثال 57.30.\n\n\nحل. تمرین 57.83. معیار: مثال 57.38.\n\n\n57.18.1 خروجیِ برنامه‌ها\nP01 facts: 61; verified 28, project-dependent 1, to-confirm 32\nP02 to-confirm on secondary sources only: 21\nP03 approval path (teaching): 16.0 months\nP04 critical path: S1 &gt; S6 &gt; S8 &gt; S9\nP05 not verified on the critical path: S6, S8\nP06 grid inputs complete: 15%; missing 11 of 13\nP07 certificate items not shown: 4 of 13\nP08 open stages: TJ-25 0, TJ-24 3, TJ-22 6\nP09 services verified: 2 of 6\nP10 finance items verified: 3 of 9\nP11 open issues: 33 to 15 addressees\nP12 options with every constraint met and known: string inverters 0.3 MVA\nP13 current at 220 kV: 276 A\nP14 PPA minimum term above 1 MW: 15 years (TJ-12); Sughd: 25 (TJ-14)\nP15 technical conditions: free, within 30 working days (TJ-23)\nP16 payment: in somoni, 10 banking days, &lt;= 30 days after month-end (TJ-49)\nP17 meter class at the boundary: 1.0 or 0.5S (TJ-25)\nP18 seismic zone: Khujand 8, Dushanbe 9 MSK-64 (TJ-34)\nP19 household / industry tariff incl. VAT: 0.4137 / 0.9465 TJS/kWh (TJ-48)\nP20 SCADA, real-time data, remote curtailment, forecasts above 1 MW (TJ-24)",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/57-tajikistan-dossier.html#sec-ch57-refs",
    "href": "chapters/57-tajikistan-dossier.html#sec-ch57-refs",
    "title": "57  پروندهٔ مقررات و استانداردهای تاجیکستان",
    "section": "57.19 منابع",
    "text": "57.19 منابع\n\nصفحه‌های رسمیِ وزارتِ انرژی و منابعِ آب، شرکت‌های برق، تاجیک‌استاندارد، کمیتهٔ سرمایه‌گذاری و کمیتهٔ وضعیت‌های اضطراری؛ مصوبهٔ ۴۴۹ دولت (۲۰۲۶) با نمونه‌قرارداد؛ سندِ ارزیابیِ صلاحیتِ مناقصهٔ خورشیدیِ سغد (۲۰۲۴)؛ قانون‌های انرژی، تجدیدپذیرها، نظامِ مجوزها و صرفه‌جویی در انرژی از مخزن‌های FAOLEX و UN-ESCAP؛ آیین‌نامهٔ SNiP RT 22-07-2018. منبع‌های ثانوی (بانک‌های توسعه، صندوقِ بین‌المللیِ پول، خبرگزاری‌ها) با برچسب. همه با دسترسیِ 2026-11-17.\nیادداشتِ کاملِ پژوهش در پوشهٔ پژوهشِ پروژه؛ فصل‌های ۱۲ تا ۱۵، ۲۰، ۲۱، ۲۴ تا ۲۸، ۳۰، ۳۳، ۳۵، ۴۸، ۵۲، ۵۴ تا ۵۶ همین کتاب.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>57</span>  <span class='chapter-title'>پروندهٔ مقررات و استانداردهای تاجیکستان</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html",
    "href": "chapters/58-international-standards.html",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "",
    "text": "58.1 نقشهٔ فصل\nپیش‌نیاز: روشِ شناساییِ الزام‌ها و دفترِ انطباق (فصل 54)، و سه پروندهٔ کشوری (فصل 55، فصل 56، فصل 57) که نشان دادند نیروی قانونیِ یک استاندارد از کجا می‌آید.\nجایگاهِ این فصل در نیروگاهِ P. از فصلِ ۲ به بعد، هر استانداردی که کتاب نام برده در دفترِ استانداردهای کتاب ثبت شده است (STD-001 به بعد): عنوان، نهادِ صادرکننده، ویرایش، وضعیتِ پذیرش، منبعِ رسمی، رشته، کاربرد در کتاب و تاریخِ وارسی. این فصل همان دفتر را داده می‌گیرد و روشِ کار با استانداردها را روی آن می‌آموزد. پنج سند در همین فصل ثبت شده‌اند (STD-187 تا STD-191). مشخصات، گواهی‌ها و دامنه‌های اعتباردهیِ نمونه آموزشی‌اند (A-567 تا A-570). نتیجه مبنای D-062 است.\nبرنامه:\ncompanion/plantp/stdreg.py و companion/ch58/run.py",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-map",
    "href": "chapters/58-international-standards.html#sec-ch58-map",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "",
    "text": "مهمپیش از هر استفاده\n\n\n\nدفترِ استانداردهای این کتاب فهرستی آموزشی است: عنوان، ویرایش و وضعیتِ هر سند را در تاریخِ ثبتش از کاتالوگِ رسمی یا منبعِ نام‌برده آورده است، نه متنِ خودِ استانداردها را. این فهرست مرجعِ معتبرِ هیچ پروژه‌ای نیست. هیچ استانداردِ بین‌المللی به خودیِ خود در ایران، افغانستان یا تاجیکستان نیروی قانونی ندارد. ویرایشِ دقیق، وضعیتِ پذیرش، الزامی‌بودن و الزام‌های محلی برای هر انتشار و دوباره برای هر پروژه از منبعِ رسمی وارسی می‌شوند.\n\n\n\n\n\n\n\n\nنکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nساختارِ یک استاندارد را بخواند: دامنه، اصطلاحات، مرجع‌های الزامی، بندها، پیوست‌های الزامی و آگاهی‌بخش، ویرایش، اصلاحیه، پذیرشِ ملی و ترجمه.\nصورت‌های بیانیِ «باید»، «بهتر است»، «مجاز است» و «می‌تواند» را جدا کند و الزامی را که وارسی‌پذیر نیست بازنویسی کند.\nارجاعِ تاریخ‌دار و بی‌تاریخ را به ویرایش‌های درست برگرداند و بداند کِی کدام را به کار ببرد.\nدفترِ استانداردهای پروژه را با فیلدهای لازم بسازد، وارسی کند و به‌روز نگه دارد.\nگواهی، گزارشِ آزمونِ نوعی و جاری، اعتباردهی و اظهارنامهٔ انطباق را با حدِ ادعای هر کدام بسنجد.\nیک بندِ تأییدشده را تا تصمیمِ طراحی، بندِ خرید، بازرسی، آزمون، پذیرش، دفترِ ویرایش‌ها و ماشهٔ تغییر ردیابی کند.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nاگر مشخصاتِ خرید بنویسد «طبقِ IEC 60529» بی سال، کدام ویرایش و کدام اصلاحیه‌ها به کار می‌روند؟\nآیا گواهیِ آزمونِ نوعیِ یک مدل نشان می‌دهد که واحدِ تحویل‌شده سالم است؟\nچرا جملهٔ «اتصال به زمین باید کافی باشد» الزامِ خوبی نیست؟\n\nپاسخ‌ها: (۱) آخرین ویرایش با همهٔ اصلاحیه‌هایش؛ (۲) نه، نشان می‌دهد طرح می‌تواند آزمون را بگذراند، و واحد را آزمونِ جاری و آزمونِ ساختگاه نشان می‌دهند؛ (۳) چون «کافی» را نمی‌توان سنجید، و الزام باید عدد و آزمون داشته باشد. اگر دو پرسش یا بیشتر را نتوانستید، بخش 54.2 و فصل 40 را مرور کنید.\n\n\n\n\n\nREQUIRED = (\"designation\", \"title\", \"issuing_body\", \"edition\",\n            \"adoption_or_legal_status\", \"official_source\", \"discipline\",\n            \"applicability_in_book\", \"date_verified\")\n\n\ndef load(path) -&gt; list[dict]:\n    with open(path, encoding=\"utf-8\", newline=\"\") as fh:\n        return list(csv.DictReader(fh))\n\n\ndef completeness(rows: list[dict], fields=REQUIRED) -&gt; dict:\n    \"\"\"Missing (empty) values per field, and the ids of incomplete rows.\"\"\"\n    missing = {f: 0 for f in fields}\n    bad = []\n    for r in rows:\n        gaps = [f for f in fields if not (r.get(f) or \"\").strip()]\n        for f in gaps:\n            missing[f] += 1\n        if gaps:\n            bad.append(r.get(\"id\", \"?\"))\n    return dict(missing=missing, incomplete=bad)\nthe book's standards register: 191 rows, 9 required fields each\n  fields: designation, title, issuing_body, edition, adoption_or_legal_status,\n          official_source, discipline, applicability_in_book, date_verified\n  empty required fields: 0; incomplete rows: 0\n  complete is not the same as current: a filled 'edition' field\n  records what was verified on 'date_verified', nothing more",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-a",
    "href": "chapters/58-international-standards.html#sec-ch58-a",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.2 الف. سواد استاندارد",
    "text": "58.2 الف. سواد استاندارد\nاستاندارد سندی است که نهادی شناخته‌شده با اجماع تهیه کرده و قاعده، رهنمود یا مشخصه‌ای را برای کاربردِ مکرر می‌دهد. خواندنش مهارتی جدا از دانستنِ موضوعش است. باید دانست کدام بخش الزام می‌سازد، کدام ویرایش به کار می‌رود، و چه چیزی آن را برای یک پروژه الزامی می‌کند.\n\n58.2.1 کالبدِ یک استاندارد\nقاعده‌های نگارشِ ISO و IEC (STD-191) ساختاری یکسان به سندهایشان می‌دهند. بخش‌ها را باید با نقششان شناخت:\n\n\n\nجدول 58.1: بخش‌های یک استاندارد و نقشِ هر کدام\n\n\n\n\n\n\n\n\n\n\nبخش\nچه می‌گوید\nچه چیزی را نمی‌گوید\n\n\n\n\nپیش‌گفتار\nنهادِ تهیه‌کننده، ویرایش، آنچه نسبت به ویرایشِ پیشین تغییر کرده\nالزام\n\n\nدامنه\nچه چیزی و چه کاربردی را پوشش می‌دهد\nاینکه برای پروژهٔ شما الزامی است\n\n\nمرجع‌های الزامی\nسندهایی که بخشی از متن‌شان جزءِ الزام‌های این سند می‌شود\nفهرستِ مطالعهٔ بیشتر (آن کتاب‌نامه است)\n\n\nاصطلاحات و تعریف‌ها\nمعنای دقیقِ واژه‌ها در همین سند\nمعنای همان واژه در سندِ دیگر\n\n\nبندهای فنی\nالزام، روشِ آزمون، معیارِ پذیرش\nارزشِ پروژه، مگر سند آن را بدهد\n\n\nپیوستِ الزامی\nبخشی از الزام‌ها، به اندازهٔ متنِ اصلی\n—\n\n\nپیوستِ آگاهی‌بخش\nتوضیح، نمونه، راهنما\nالزام\n\n\nکتاب‌نامه\nمنبع‌های پیش‌زمینه\nالزام\n\n\n\n\n\n\n\nمثال 58.1 (الزام در پیوست، راهنما در متن) پرسش. در بازبینیِ یک گزارشِ آزمون، کارشناس می‌گوید روشی که آزمایشگاه به کار برده «فقط در پیوست آمده و الزامی نیست». چه چیزی را باید وارسی کرد؟\nپاسخ. عنوانِ همان پیوست را. پیوستِ «الزامی» به اندازهٔ متنِ اصلی الزام می‌سازد و پیوستِ «آگاهی‌بخش» نه. اگر پیوست الزامی باشد، روشِ آن جزءِ آزمون است.\nتفسیر. این وارسی متنِ خودِ استاندارد را می‌خواهد. دفترِ کتاب فقط عنوان و ویرایش را دارد (بخش 58.3.2). برای پروژه، متنِ بندهایی که به کار می‌روند خریده و خوانده می‌شود. پیش‌گفتار هم می‌گوید چه چیزی از ویرایشِ پیشین تغییر کرده، و این همان چیزی است که تحلیلِ شکافِ ویرایش‌ها می‌خواهد (بخش 58.4.3).\n\n\n\n58.2.2 صورت‌های بیانی\nقاعده‌های نگارشِ ISO و IEC نوعِ هر جمله را با فعلش معین می‌کنند. این کتاب در مشخصاتِ فارسی همین چهار صورت را به کار می‌برد:\n\n\n\nجدول 58.2: صورت‌های بیانی و نوعِ جمله\n\n\n\n\n\nانگلیسی\nفارسیِ این کتاب\nنوع\n\n\n\n\nshall / shall not\nباید / نباید\nالزام / منع\n\n\nshould\nبهتر است\nتوصیه\n\n\nmay\nمجاز است\nاجازه\n\n\ncan\nمی‌تواند\nامکان یا توانایی\n\n\n\n\n\n\nهمان قاعده‌ها می‌گویند الزام باید عینی و وارسی‌پذیر باشد، و واژه‌هایی مانندِ «کافی» یا «مناسب» آن را وارسی‌ناپذیر می‌کنند. «مجاز نیست» هم جای «نباید» نمی‌نشیند.\nFORMS = [(\"shall not\", \"prohibition\"), (\"shall\", \"requirement\"),\n         (\"should\", \"recommendation\"), (\"may\", \"permission\"),\n         (\"can\", \"possibility\")]\nVAGUE = (\"adequate\", \"suitable\", \"sufficient\", \"appropriate\", \"as required\",\n         \"where necessary\", \"good practice\")\n\n\ndef verbal_form(sentence: str) -&gt; tuple[str, list[str]]:\n    \"\"\"The provision type of a sentence by its verbal form, and any vague\n    words that make a requirement impossible to verify.\"\"\"\n    s = \" \" + sentence.lower() + \" \"\n    kind = \"statement\"\n    for word, name in FORMS:\n        if f\" {word} \" in s:\n            kind = name\n            break\n    vague = [w for w in VAGUE if w in s]\n    return kind, vague\nverbal forms in a teaching Plant P specification\n  S01 requirement     vague: -\n      The revenue meter shall be class 0.5S at the ownership boundary.\n  S02 prohibition     vague: -\n      Cable joints shall not be placed inside road crossings.\n  S03 recommendation  vague: -\n      The inverter should be rated for the site's maximum ambient temperature.\n  S04 permission      vague: -\n      The supplier may offer an alternative earthing material with evidence.\n  S05 possibility     vague: -\n      Site tests can be witnessed by the network company.\n  S06 requirement     vague: adequate\n      Earthing shall be adequate for the fault level.\n  S07 requirement     vague: suitable\n      Transformer bushings shall be suitable for the site.\n  S08 prohibition     vague: -\n      The average winding temperature rise shall not exceed 65 K.\n  S09 requirement     vague: good practice\n      Corrosion protection shall follow good practice.\n  S10 statement       vague: -\n      The plant exports at the point of connection.\n  S11 recommendation  vague: where necessary\n      Spare parts should be held where necessary.\n  S12 requirement     vague: -\n      The contractor shall submit type-test reports with the bid.\n  permission 1, possibility 1, prohibition 2, recommendation 2, requirement 5,\n    statement 1\n  3 of 7 requirements cannot be verified as written (a\n  vague word); they are rewritten with a value and a test\n  before the specification is issued\n\nمثال 58.2 (سه الزامِ وارسی‌ناپذیر) پرسش. در دوازده جملهٔ یک مشخصاتِ آموزشیِ نیروگاهِ P، چند الزام وارسی‌ناپذیرند و چگونه بازنویسی می‌شوند؟\nپاسخ. از هفت الزام و منع، سه تا واژهٔ مبهم دارند: «کافی» برای زمین، «مناسب» برای بوشینگ، و «رویهٔ خوب» برای حفاظت در برابرِ خوردگی. یک توصیه هم «هر جا لازم باشد» دارد. بازنویسی با عدد و آزمون است. نمونه: «مقاومتِ شبکهٔ زمین و ولتاژهای تماس و گام باید از حدهای گزارشِ طراحیِ زمین (PLP-ELE-CAL-0011) کمتر باشند و با آزمونِ افتِ پتانسیل وارسی شوند.»\nتفسیر. الزامی که وارسی‌پذیر نیست در پذیرش دعوا می‌سازد، چون هر طرف «کافی» را به سودِ خود می‌خواند. جملهٔ «نیروگاه در نقطهٔ اتصال صادر می‌کند» الزام نیست، بیانِ واقعیت است، و جایش در توضیح است نه در فهرستِ الزام‌ها (بخش 38.3.5).\n\n\n\n58.2.3 ترجمه و نوعِ جمله\nترجمهٔ یک مشخصات یا یک استاندارد باید نوعِ هر جمله را نگه دارد. «بهتر است» اگر «باید» ترجمه شود، توصیه را الزام می‌کند. «باید» اگر «مجاز است» ترجمه شود، الزام را اجازه می‌کند. برنامه نوعِ هر جملهٔ انگلیسی و ترجمه‌اش را جدا می‌خواند و مقایسه می‌کند.\ndoes the Persian translation keep each provision type?\n  S01 English requirement     Persian requirement\n  S02 English prohibition     Persian prohibition\n  S03 English recommendation  Persian requirement     MISMATCH\n  S04 English permission      Persian permission\n  S05 English possibility     Persian possibility\n  S06 English requirement     Persian requirement\n  S07 English requirement     Persian requirement\n  S08 English prohibition     Persian prohibition\n  S09 English requirement     Persian requirement\n  S10 English statement       Persian statement\n  S11 English recommendation  Persian recommendation\n  S12 English requirement     Persian permission      MISMATCH\n  mismatches: S03, S12\n  a recommendation translated as 'baayad' becomes a requirement,\n  and a requirement as 'mojaaz ast' a permission: the type is\n  checked sentence by sentence before a translation is issued\n\n\n\nجدول 58.3: دو ترجمهٔ نادرست در مشخصاتِ نمونه\n\n\n\n\n\n\n\n\n\n\n\nشماره\nانگلیسی\nترجمهٔ نادرست\nترجمهٔ درست\n\n\n\n\nS03\nThe inverter should be rated for the site’s maximum ambient temperature.\nاینورتر باید … رده‌بندی شود.\nاینورتر بهتر است … رده‌بندی شود.\n\n\nS12\nThe contractor shall submit type-test reports with the bid.\nپیمانکار مجاز است … بدهد.\nپیمانکار باید … بدهد.\n\n\n\n\n\n\n\nمثال 58.3 (یک واژه، تعهدی دیگر) پرسش. در ترجمهٔ دوازده جملهٔ مشخصاتِ نمونه، کدام جمله‌ها نوعشان عوض شده است و پیامدش چیست؟\nپاسخ. دو جمله. S03 توصیه بود و در ترجمه الزام شد: اگر نسخهٔ فارسی معتبر باشد، اینورتری که برای دمای بیشینه رده‌بندی نشده رد می‌شود. S12 الزام بود و در ترجمه اجازه شد: پیمانکار می‌تواند گزارش‌های آزمونِ نوعی را ندهد.\nتفسیر. قرارداد می‌گوید در اختلاف کدام نسخه معتبر است (بخش 54.3.5). وارسیِ نوعِ جمله پیش از صدورِ هر ترجمه کم‌هزینه است. همین وارسی برای استانداردِ ملی‌ای که ترجمهٔ استانداردِ بین‌المللی است هم معنا دارد. اگر ترجمه نوعِ جمله‌ای را عوض کرده باشد، پذیرش دیگر «یکسان» نیست (بخش 58.2.8).\n\n\n\n58.2.4 ارجاعِ تاریخ‌دار و بی‌تاریخ\nقاعدهٔ همهٔ استانداردهای ISO و IEC این است: در ارجاعِ تاریخ‌دار فقط همان ویرایشِ نام‌برده به کار می‌رود. در ارجاعِ بی‌تاریخ، آخرین ویرایشِ سند با همهٔ اصلاحیه‌هایش به کار می‌رود. همین قاعده برای مشخصاتِ پروژه هم انتخابی آگاهانه است.\ndef resolve(ref: str, catalogue: dict) -&gt; list[str]:\n    \"\"\"Which parts apply for a reference. catalogue: designation -&gt; list of\n    (year, part) in order, e.g. [(2023, 'IEC 62548-1:2023'),\n    (2025, 'Amd 1:2025')], with editions marked 'edition'. A dated reference\n    ('X:2023') takes that edition alone; an undated one ('X') the latest\n    edition with every amendment issued since.\"\"\"\n    base, _, year = ref.partition(\":\")\n    parts = catalogue[base]\n    if year:\n        return [p for y, p, kind in parts\n                if kind == \"edition\" and y == int(year)]\n    last = max(i for i, (_, _, kind) in enumerate(parts)\n               if kind == \"edition\")\n    return [p for _, p, _ in parts[last:]]\ndated and undated references resolved against the register\n  IEC 62548-1        -&gt; IEC 62548-1:2023 + AMD1:2025\n  IEC 62548-1:2023   -&gt; IEC 62548-1:2023\n  IEC 60529          -&gt; IEC 60529:1989 + AMD1:1999 + AMD2:2013\n  IEC 60529:1989     -&gt; IEC 60529:1989\n  IEC 61400-24       -&gt; IEC 61400-24:2019 + AMD1:2024\n  IEC 60076-2        -&gt; IEC 60076-2:2011\n  IEC 60076-2:2011   -&gt; IEC 60076-2:2011\n  if edition 4 of IEC 60076-2 is published (teaching placeholder):\n  IEC 60076-2        -&gt; IEC 60076-2 Ed. 4 (teaching placeholder: in\n    development)\n  IEC 60076-2:2011   -&gt; IEC 60076-2:2011\n  an undated reference moves with the standard; a dated one\n  stays - a specification chooses which, on purpose\n\nمثال 58.4 (ارجاعی که با استاندارد جابه‌جا می‌شود) پرسش. مشخصاتِ خرید یک بار «IEC 60529» می‌نویسد و یک بار «IEC 60529:1989». تفاوت چیست؟\nپاسخ. ارجاعِ بی‌تاریخ ویرایشِ ۱۹۸۹ را با اصلاحیه‌های ۱۹۹۹ و ۲۰۱۳ می‌گیرد (STD-119). ارجاعِ تاریخ‌دار فقط متنِ ۱۹۸۹ را می‌گیرد، بی اصلاحیه‌ها. اگر ویرایشِ تازه‌ای منتشر شود، ارجاعِ بی‌تاریخ خودبه‌خود به آن می‌رود و ارجاعِ تاریخ‌دار نه.\nتفسیر. قرارداد با ارجاعِ تاریخ‌دار پایدار است: همان چیزی که قیمت‌گذاری شد آزمون می‌شود. ارجاعِ بی‌تاریخ وقتی به کار می‌رود که آخرین ویرایش را عمداً می‌خواهیم، مثلاً در روشِ اندازه‌گیری‌ای که در طولِ عمرِ نیروگاه تکرار می‌شود. در هر دو حالت، دفترِ استانداردها ویرایشِ دقیق را نگه می‌دارد (بخش 58.5.6).\n\n\n\n58.2.5 ویرایش، اصلاحیه و متنِ تلفیقی\nویرایشِ تازه جای ویرایشِ پیشین را می‌گیرد. اصلاحیه بخشی از متن را تغییر می‌دهد و ویرایش را عوض نمی‌کند. متنِ تلفیقی ویرایشِ پایه و اصلاحیه‌هایش را در یک سند می‌آورد، ولی سندِ تازه‌ای نیست (بخش 54.2.6). اصلاحیهٔ ویرایشی خطای چاپی یا نگارشی را درست می‌کند.\nedition age of 190 dated rows on 2026-11-18 (years since the edition)\n  0-2: 35  3-5: 39  6-10: 59  11-20: 44  21-60: 13\n  median age 7 years; rows with an amendment: 45\n  oldest editions:\n    38 years  STD-116  IEC 60949:1988+AMD1:2008\n    37 years  STD-119  IEC 60529:1989+AMD1:1999+AMD2:2013\n    27 years  STD-047  IEC 61683:1999\n    24 years  STD-035  IEC 61000-4-7:2002+AMD1:2008 CSV\n    23 years  STD-169  IEC 61014:2003\n  an old edition may still be current - a standard is not\n  replaced on a schedule; each row's currency is checked, not\n  assumed from its age\nyears between an edition and the one before it (70 rows that\nname the edition they replace)\n  quartiles 7 / 10 / 13 years; shortest 1, longest 28\n  1-5: 16  6-10: 23  11-15: 21  16-30: 10\n  shortest:\n     1  UL 9540A (from 2025)\n     3  ISO 6892-1:2019 (from 2016)\n     3  IEC 60904-3:2019 (from 2016)\n  longest:\n    23  ISO 10012:2026 (from 2003)\n    27  ISO 2859-1:2026 (from 1999)\n    28  ISO 9060:2018 (from 1990)\n  23% lasted five years or less; 69% twelve or less, i.e. at\n  that pace two new editions within a 25-year plant life - the\n  register is kept, not written once\n\n\n\n\n\n\nشکل 58.1: فاصلهٔ سال‌ها میانِ دو ویرایشِ پیاپی، برای ردیف‌هایی از دفتر که ویرایشِ پیشین را نام می‌برند.\n\n\n\n\nمثال 58.5 (ده سال در میانه) پرسش. از ردیف‌هایی که ویرایشِ پیشین را نام می‌برند، فاصلهٔ دو ویرایش چقدر است؟\nپاسخ. از ۷۰ ردیف، چارک‌ها ۷، ۱۰ و ۱۳ سال‌اند، کوتاه‌ترین ۱ سال (UL 9540A) و بلندترین ۲۸ سال. ۲۳ درصد پنج سال یا کمتر دوام آوردند و ۶۹ درصد دوازده سال یا کمتر (شکل 58.1).\nتفسیر. با این آهنگ، بیشترِ استانداردهای نیروگاه در عمرِ ۲۵ساله‌اش دو ویرایشِ تازه می‌بینند. پس دفترِ استانداردها سندی است که نگه داشته می‌شود، نه سندی که یک بار نوشته شود. ارجاعِ تاریخ‌دار قرارداد را پایدار می‌کند، ولی آزمون‌های دوره‌ایِ بهره‌برداری و قطعه‌های جایگزین با ویرایش‌های تازه روبه‌رو می‌شوند (فصل 53). این آمار فقط از ردیف‌هایی است که ویرایشِ پیشین را نوشته‌اند و نمونه‌ای تصادفی نیست.\n\n\n\n\n\n\n\nشکل 58.2: سنِ ویرایشِ ردیف‌های تاریخ‌دارِ دفترِ استانداردهای کتاب در 2026-11-18.\n\n\n\n\nمثال 58.6 (سی‌وهشت سال و هنوز جاری) پرسش. کهنه‌ترین ویرایشِ دفتر چند سال دارد و آیا کهنه بودن یعنی جایگزین شدن؟\nپاسخ. ۳۸ سال: IEC 60949:1988 با اصلاحیهٔ ۲۰۰۸ (STD-116). میانهٔ سنِ ۱۹۰ ردیفِ تاریخ‌دار ۷ سال است و ۴۵ ردیف اصلاحیه دارند. کهنه بودن به معنای جایگزین شدن نیست. هر دو سندِ کهنه‌ترین هنوز اصلاحیه‌های تازه‌تر دارند (شکل 58.2).\nتفسیر. استانداردها بر پایهٔ برنامهٔ زمانی جایگزین نمی‌شوند. هر سند در دوره‌هایی بازنگری می‌شود و نتیجه ممکن است تأییدِ همان متن باشد. پس جاری‌بودنِ هر ردیف با کاتالوگ وارسی می‌شود، نه با سنش. ۶۴ ردیف ۶ تا ۱۰ سال دارند. آن‌ها بیشترین احتمالِ بازنگریِ نزدیک را دارند و پایش رویشان است (بخش 58.5.7).\n\n\n\n58.2.6 سری‌ها و بخش‌ها\nبسیاری از استانداردها سری‌اند: یک شماره با بخش‌های جدا. بخشِ ۱ معمولاً عمومی است و بخش‌های دیگر ویژه. بخشِ ویژه با بخشِ عمومی‌اش خوانده می‌شود، در ویرایشی که خودش نام می‌برد.\nstandards that come in series (parts of one number in the register)\n  IEC 61400 (13 rows):\n    61400-1, 61400-11, 61400-12-1, 61400-13, 61400-21-1, 61400-24\n    61400-26-1, 61400-27-1, 61400-27-2, 61400-4, 61400-5, 61400-6\n  IEC 60076 (8 rows):\n    60076-1, 60076-10, 60076-11, 60076-18, 60076-2, 60076-3, 60076-5\n    60076-7\n  IEC 61000 (6 rows):\n    61000-3-6, 61000-4-15, 61000-4-30, 61000-4-7, 61000-6-2, 61000-6-4\n  IEC 62443 (6 rows):\n    62443-2-1, 62443-2-4, 62443-3-2, 62443-3-3, 62443-4-1, 62443-4-2\n  IEC 60904 (5 rows):\n    60904-1, 60904-1-2, 60904-13, 60904-3, 60904-9\n  part 1 is usually general and the others particular: a\n  particular part is read with its general part, in the\n  editions it names\n\nمثال 58.7 (سیزده بخش از یک شماره) پرسش. کدام سری‌ها در دفترِ کتاب بیشترین بخش را دارند؟\nپاسخ. سریِ IEC 61400 (سامانه‌های تولیدِ بادی) با ۱۳ ردیف، IEC 60076 (ترانسفورماتورهای قدرت) با ۸، و IEC 61000 (سازگاریِ الکترومغناطیسی) و IEC 62443 (امنیتِ سامانه‌های صنعتی) هر کدام با ۶.\nتفسیر. وقتی مشخصات به یک بخشِ ویژه ارجاع می‌دهد، بخشِ عمومی هم عملاً در کار است. پس هر دو در دفترِ پروژه می‌آیند و ویرایش‌هایشان با هم پایش می‌شوند. ویرایشِ تازهٔ بخشِ عمومی ممکن است بخش‌های ویژه را هم جابه‌جا کند. در سریِ IEC 60076، دفتر برای بخش‌های ۱ و ۲ هر دو یادداشتِ «ویرایشِ ۴ در دستِ تهیه» دارد (STD-120، STD-173).\n\n\n\n58.2.7 گونه‌های سند\nهمهٔ سندهای یک نهادِ استاندارد «استاندارد» نیستند. مشخصاتِ فنی (TS) سندی است که هنوز به اجماعِ استاندارد نرسیده یا موضوعش در حالِ تغییر است. گزارشِ فنی (TR) داده و دانش می‌دهد، نه الزام. راهنما (Guide) روش را توضیح می‌دهد.\ndocument types in the register\n  international or European standard      149\n  industry, national or other              24\n  guide                                    10\n  technical specification (TS)              7\n  technical report (TR)                     1\n  a technical specification or report is not an International\n  Standard: it can be cited, but its status (and its likely\n  revision into a standard) is recorded with it\n\nمثال 58.8 (مشخصاتِ فنی در قرارداد) پرسش. دفترِ کتاب چند مشخصاتِ فنی و گزارشِ فنی دارد، و اگر مشخصاتِ خرید یکی از آن‌ها را نام ببرد چه باید ثبت شود؟\nپاسخ. هفت مشخصاتِ فنی و یک گزارشِ فنی، در برابرِ ۱۴۹ استانداردِ بین‌المللی یا اروپایی. مثلاً روشِ اندازه‌گیریِ دوسوییِ ماژول‌ها مشخصاتِ فنی است (STD-077) و برآوردِ حدهای انتشارِ هارمونیک گزارشِ فنی (STD-130).\nتفسیر. مشخصاتِ فنی را می‌توان در قرارداد آورد، ولی با تاریخ، و با این یادداشت که ممکن است به استاندارد تبدیل و تغییر داده شود. گزارشِ فنی الزام نمی‌سازد. اگر پروژه عددی از آن برمی‌دارد، آن عدد الزامِ خودِ پروژه است و باید در مشخصات صریح نوشته شود (فصل 27).\n\n\n\n58.2.8 پذیرشِ ملی، ترجمه و نیروی قانونی\nنهادهای ملی و منطقه‌ای استانداردهای بین‌المللی را با سه درجهٔ هم‌خوانی می‌پذیرند (STD-190): یکسان (IDT) با همان متن، شاید با شمارهٔ ملی؛ اصلاح‌شده (MOD) با انحراف‌های فنیِ مشخص؛ و ناهم‌ارز (NEQ). سندِ ملی ممکن است ترجمه باشد. اینکه در اختلاف کدام نسخهٔ زبانی معتبر است، در خودِ سندِ ملی آمده و وارسی می‌شود.\nadoption and legal status as the register records it\n  adoption not verified                      97\n  international standard (status only)       81\n  guide or rules                              7\n  industry standard                           4\n  TS or TR                                    2\n  no row records a verified national adoption in Iran,\n  Afghanistan or Tajikistan: legal force comes from a law, a\n  grid code or a contract that names the standard (ch 54-57)\n\nمثال 58.9 (سه راهِ نیروی قانونی) پرسش. یک استانداردِ IEC از چه راه‌هایی برای P الزامی می‌شود؟ نمونه‌های سه پروندهٔ کشوری کدام‌اند؟\nپاسخ. سه راه: (۱) قانون یا مقرراتی که آن را، یا پذیرشِ ملی‌اش را، اجباری کند. در ایران، ترانسفورماتورِ قدرت و کابلِ فشارِ متوسط استانداردِ ملیِ اجباری دارند (IR-30). (۲) کدِ شبکه یا قاعدهٔ شرکتِ برق که آن را نام ببرد. در تاجیکستان، قاعده‌های ۲۰۲۶ به GOST 32144-2013 ارجاع می‌دهند (TJ-40). (۳) قرارداد یا مشخصاتِ خرید.\nتفسیر. در دفترِ کتاب هیچ ردیفی پذیرشِ ملیِ تأییدشده در سه کشور ندارد. ۹۷ ردیف صریح می‌گویند «وارسی نشده». در افغانستان پذیرشِ حدودِ ۲۰۰ استاندارد در ۲۰۱۷ گزارش شده است، فقط از منبعِ ثانوی (AF-21). در تاجیکستان پذیرشِ GOST IEC برای فتوولتائیک و باد پیدا نشد (TJ-44). پس برای P، بیشترِ استانداردها از راهِ سوم الزامی می‌شوند: مشخصاتی که خودمان می‌نویسیم. این مسئولیتِ نگارشِ درستِ آن را بالا می‌برد (بخش 58.2.2).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «الف»\n\n\n\n\nپیوستِ آگاهی‌بخش چه چیزی را نمی‌سازد؟\nچهار صورتِ بیانی و نوعِ جملهٔ هر کدام را بنویسید.\nارجاعِ بی‌تاریخ کدام ویرایش و کدام اصلاحیه‌ها را می‌گیرد؟\nفرقِ اصلاحیه و ویرایشِ تازه چیست؟\nسه درجهٔ هم‌خوانیِ پذیرشِ ملی کدام‌اند؟\nسه راهی که یک استاندارد برای پروژه الزامی می‌شود کدام‌اند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-b",
    "href": "chapters/58-international-standards.html#sec-ch58-b",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.3 ب. روندِ پژوهشِ موضوعی",
    "text": "58.3 ب. روندِ پژوهشِ موضوعی\nپژوهشِ استاندارد از پرسش آغاز می‌شود، نه از فهرست: این تجهیز یا این کار کدام سند را لازم دارد؟ سپس سند در کاتالوگِ نهادِ صادرکننده پیدا می‌شود، ویرایش و وضعیتش ثبت می‌شود، و متن برای بندهایی که پروژه به کار می‌برد خریده و خوانده می‌شود. هیچ متنِ محدودی در دفتر یا در این کتاب بازتولید نمی‌شود.\n\n58.3.1 دفتر بر پایهٔ موضوع\nبرنامهٔ کتاب پژوهش را در یازده موضوع می‌خواهد: فتوولتائیک، باد، اینورتر، ترانسفورماتور، تابلو و کلید، حفاظت، زمین، کیفیتِ برق، ارتباطات، محیطِ زیست و ایمنی. تابعِ زیر هر ردیفِ دفتر را با رشته و نامش در یک موضوع می‌گذارد. سه موضوعِ دیگر را دفترِ کتاب لازم داشت.\nTOPICS = [   # (topic, keywords); first match wins\n    (\"PV\", (\"pv\", \"photovoltaic\", \"solar\")),\n    (\"wind\", (\"wind\", \"61400\", \"iecre\")),\n    (\"inverters\", (\"inverter\", \"power conversion\",\n                   \"power electronics\", \"62109\", \"converter\")),\n    (\"transformers\", (\"transformer\", \"60076\")),\n    (\"switchgear\", (\"switchgear\", \"lv assemblies\", \"enclosure\",\n                    \"62271\", \"61439\", \"installations (substations)\")),\n    (\"protection\", (\"overcurrent\", \"short circuit\", \"60255\",\n                    \"dc power systems\")),\n    (\"grounding\", (\"earthing\", \"grounding\", \"lightning\")),\n    (\"power quality\", (\"power quality\", \"harmonic\", \"flicker\", \"61000\",\n                       \"voltages\", \"grid connection\", \"grid studies\")),\n    (\"communications\", (\"communication\", \"telecontrol\", \"61850\",\n                        \"60870\", \"cyber\", \"data\", \"modbus\", \"dnp\",\n                        \"time\", \"network\", \"62443\")),\n    (\"environment\", (\"environment\", \"life cycle\", \"lca\", \"14040\",\n                     \"14044\", \"14001\", \"water\", \"safeguards\",\n                     \"social\", \"carbon\", \"14067\")),\n    (\"safety\", (\"safety\", \"fire\", \"battery\", \"energy storage\", \"(ess)\",\n                \"emergency\", \"45001\", \"transport testing\")),\n    # beyond the handoff's eleven: topics the register also needs\n    (\"cables and substations\", (\"cable\", \"installations (substations)\")),\n    (\"metering and instruments\", (\"metering\", \"instrument\", \"measuring\")),\n    (\"quality and reliability\", (\"quality\", \"reliability\", \"sampling\",\n                                 \"statistics\", \"non-destructive\",\n                                 \"material testing\", \"laboratories\",\n                                 \"manufacturing\")),\n]\nHANDOFF_TOPICS = 11          # the first eleven entries are the handoff's list\n\n\ndef topic(row: dict) -&gt; str:\n    \"\"\"Topic by the register's discipline and designation first, by the\n    title only when those say nothing.\"\"\"\n    for fields in ((\"discipline\", \"designation\"), (\"title\",)):\n        text = \" \".join((row.get(k) or \"\") for k in fields).lower()\n        for name, keys in TOPICS:\n            if any(k in text for k in keys):\n                return name\n    return \"other\"\nregister rows by topic (the handoff's 11 first, then three more)\n  PV                           33\n  wind                         15\n  inverters                     3\n  transformers                 13\n  switchgear                    4\n  protection                    3\n  grounding                     2\n  power quality                10\n  communications               24\n  environment                  13\n  safety                       11\n  cables and substations        3  (added)\n  metering and instruments      3  (added)\n  quality and reliability      19  (added)\n  other                        35\n  thin topics (3 rows or fewer): inverters, protection, grounding\n  a thin topic is a research gap only if the plant needs more\n  there: grounding and protection rest on few documents but\n  on many project calculations (ch 26)\n\n\n\n\n\n\nشکل 58.3: ردیف‌های دفترِ استانداردهای کتاب به تفکیکِ موضوع.\n\n\n\n\nمثال 58.10 (موضوعِ کم‌سند، محاسبهٔ پرکار) پرسش. کدام موضوع‌های برنامهٔ کتاب در دفتر کم‌سندند و آیا این شکافِ پژوهش است؟\nپاسخ. اینورتر و حفاظت هر کدام ۳ ردیف دارند و زمین ۲. فتوولتائیک با ۳۴ و ارتباطات و داده با ۲۴ بیشترین‌اند (شکل 58.3).\nتفسیر. کم‌سند بودن شکاف نیست، اگر پروژه در آن موضوع سندِ بیشتری لازم نداشته باشد. حفاظت و زمین بر چند سندِ پایه تکیه دارند، ولی بر محاسبه‌های فراوانِ پروژه (فصل 26). اینورتر کم‌سند به نظر می‌رسد، چون استانداردهای ایمنی و ضدجزیره‌اش زیرِ «فتوولتائیک» گروه‌بندی شده‌اند. پس گروه‌بندی هم یک انتخاب است و باید با جست‌وجوی دوم بر پایهٔ تجهیز وارسی شود (بخش 58.4.2).\n\n\n\n58.3.2 کاتالوگ‌ها و آنچه دفتر ثبت می‌کند\nwhere the register's sources are (official catalogues first)\n  webstore.iec.ch                     114\n  iso.org                              40\n  standards.ieee.org                    7\n  bipm.org                              5\n  rfc-editor.org                        3\n  ieeexplore.ieee.org                   2\n  standards.iteh.ai                     2\n  electronics.org                       2\n  other sources: 16\n  rows that state no clause was read or quoted: 89 of 191\n  the register records that a document exists, its title and\n  edition - the text itself is bought and read for the project\n\nمثال 58.11 (وجود و ویرایش، نه متن) پرسش. منبعِ رسمیِ ردیف‌های دفتر کجاست و دفتر دربارهٔ متنِ سندها چه می‌گوید؟\nپاسخ. ۱۱۴ ردیف از فروشگاهِ IEC و ۴۰ ردیف از ISO وارسی شده‌اند. ۸۹ ردیف از ۱۹۱ صریح می‌گویند که هیچ بندی خوانده یا نقل نشده است.\nتفسیر. دفترِ کتاب ثابت می‌کند که سند هست و ویرایشش چیست. محتوای الزام‌ها را ثابت نمی‌کند. در پروژه، هر بندی که به مشخصات، آزمون یا پذیرش راه می‌یابد از متنِ خریده‌شده خوانده و در سابقهٔ پژوهش با شمارهٔ بند ثبت می‌شود (بخش 54.3.6). کاتالوگ‌های نهادهای ملی (سازمانِ ملیِ استانداردِ ایران، مرجعِ استانداردِ افغانستان، تاجیک‌استاندارد) برای پذیرشِ ملی جداگانه جست‌وجو می‌شوند (فصل 55، فصل 56، فصل 57).\n\n\n\n58.3.3 سابقهٔ پژوهشِ همین فصل\nresearch log of this chapter's own verification (2026-11-18)\n  ISO/IEC 17025              as expected\n      looked for 2017, edition 3; found 2017, edition 3, confirmed\n  ISO/IEC 17065              note added\n      looked for 2012; found 2012; draft amendment listed 2025\n  ISO/IEC 17020              CORRECTED\n      looked for 2012; found 2012 withdrawn; 2026 edition 3\n  ISO/IEC 17050-1            CORRECTED\n      looked for 2010; found 2004 (no 2010 edition found)\n  ISO/IEC Guide 21-1         confirm\n      looked for 2005; found 2005; newer edition not seen\n  ISO/IEC Directives Part 2  confirm\n      looked for 2021; found 2021, 9th edition; 2026 amendment\n  drafting page (iso.org)    other source used\n      looked for rule text; found HTTP 403: not readable\n  2 of 6 editions were wrong as first written: the edition\n  in memory or in a secondary source is a lead, the catalogue\n  entry is the record\n\nمثال 58.12 (دو ویرایش از شش، نادرست در نخستین نوشتن) پرسش. وقتی پنج سندِ ارزیابیِ انطباق و نگارش برای این فصل ثبت شدند، وارسی چه چیزی را درست کرد؟\nپاسخ. دو ویرایش از شش نادرست بودند: ISO/IEC 17020:2012 لغو شده و ویرایشِ ۳ در مارسِ ۲۰۲۶ جای آن را گرفته است (STD-188). برای ISO/IEC 17050-1 هم ویرایشِ «۲۰۱۰» پیدا نشد و ویرایشِ جاری ۲۰۰۴ است (STD-189). صفحهٔ قاعده‌های نگارش در وبگاهِ ISO خوانده نشد و صفحه‌های IEC و راهنمای نگارشِ ISO به کار رفتند.\nتفسیر. ویرایشی که در ذهن یا در منبعِ ثانوی است، سرنخ است. سابقه همان مدخلِ کاتالوگ است. سابقهٔ جست‌وجو آنچه دنبالش بودیم، آنچه یافتیم و آنچه نتوانستیم بخوانیم را با هم نگه می‌دارد (بخش 54.3.6). صفحه‌ای که باز نشد هم جزءِ سابقه است، چون می‌گوید ادعا بر کدام منبعِ جایگزین تکیه دارد.\n\nregister rows by lifecycle stage (keywords in the applicability field;\na row may serve several stages)\n  design                             21\n  manufacture and factory test       19\n  site test and commissioning        10\n  operation and maintenance          11\n  rows with no stage word: 137 of 191\n  the book's applicability field names chapters and purposes,\n  seldom the stage; a project register gives each row a stage\n  column, because one standard is read at several stages\n\nمثال 58.13 (ستونی که دفترِ کتاب ندارد) پرسش. دفترِ کتاب چند ردیف را به مرحله‌ای از عمرِ پروژه پیوند می‌دهد؟\nپاسخ. از ۱۹۱ ردیف، ۱۳۷ ردیف هیچ واژهٔ مرحله‌ای در ستونِ کاربرد ندارند. ۲۱ ردیف به طراحی، ۱۹ به ساخت و آزمونِ کارخانه، ۱۰ به آزمونِ ساختگاه و راه‌اندازی و ۱۱ به بهره‌برداری و نگهداری اشاره می‌کنند.\nتفسیر. ستونِ کاربردِ دفترِ کتاب فصل و هدف را می‌گوید، نه مرحله را. این برای کتاب بس است. برای پروژه نه، چون یک استاندارد در چند مرحله خوانده می‌شود: حدِ طراحی، آزمونِ کارخانه و وارسیِ ساختگاه. دفترِ پروژه ستونِ مرحله را جدا دارد تا هر مرحله فهرستِ سندهای خود را بگیرد (بخش 58.9).\n\n\n\n58.3.4 استانداردها و فصل‌ها\nstandards against chapters (applicability field)\n  most-cited standards:\n    STD-011 ISO/IEC 17025:2017             4 chapters\n    STD-023 ISO 9712:2021                  4 chapters\n    STD-034 IEC 61000-4-30:2025            4 chapters\n    STD-041 IEC 60085:2007                 4 chapters\n    STD-053 IEC 61400-21-1:2019            4 chapters\n    STD-080 IEC 61400-1:2019               4 chapters\n  chapters with most standards:\n    ch 10: 26\n    ch 34: 15\n    ch 24: 14\n    ch 11: 13\n    ch 41: 12\n    ch  2: 11\n  rows tied to one chapter only: 90\n  a hub standard changes many records when its edition changes\n\nمثال 58.14 (سندِ کانونی، تغییرِ پرهزینه) پرسش. کدام سندها در بیشترین فصل‌ها به کار رفته‌اند و چرا این مهم است؟\nپاسخ. شش سند هر کدام در ۴ فصل به کار رفته‌اند، از جمله ISO/IEC 17025 (آزمایشگاه‌ها)، IEC 61000-4-30 (اندازه‌گیریِ کیفیتِ برق) و IEC 61400-1 (طراحیِ توربین). فصلِ ۱۰ با ۲۶ سند بیشترین است. ۹۰ ردیف فقط به یک فصل وابسته‌اند.\nتفسیر. وقتی ویرایشِ یک سندِ کانونی عوض می‌شود، سابقه‌های چند فصل باید وارسی شوند. پس سندهای کانونی در پایش دورهٔ کوتاه‌تری می‌گیرند (بخش 58.5.7). در پروژه همین شمارش روی سندهای پروژه انجام می‌شود، نه روی فصل‌ها: هر سند به کدام مشخصات، روش و گزارشِ آزمون پیوند دارد.\n\n\n\n58.3.5 موردهای باز و ردیف‌های تکراری\nopen items in the register: 39 of 191 rows ask to confirm\n  an edition, a status or a reported revision\n  other                       10\n  environment                  5\n  safety                       5\n  transformers                 4\n  communications               4\n  PV                           3\n  duplicates (same document and edition): 3 groups:\n    STD-032 = STD-094\n    STD-037 = STD-128\n    STD-084 = STD-125\n  duplicates are kept as aliases because chapters cite both ids;\n  a register meant for a project merges them before issue\n\nمثال 58.15 (چهل‌وشش پرسش، سه تکرار) پرسش. دفترِ کتاب چند موردِ باز دارد و چه خطایی در آن پیدا شد؟\nپاسخ. ۳۹ ردیف از ۱۹۱ (۲۰ درصد) هنوز می‌خواهند ویرایش، وضعیت یا بازنگریِ گزارش‌شده‌ای تأیید شود. وارسیِ تکرار سه جفت ردیف پیدا کرد که یک سند را دو بار ثبت کرده‌اند: IEC 81346-1:2022 (STD-032 و STD-094)، IEEE 519-2022 (STD-037 و STD-128) و IEC 61400-24:2019 (STD-084 و STD-125، دومی متنِ تلفیقیِ با اصلاحیه).\nتفسیر. هر جفت در فصل‌های جدا ثبت شده بود، هر بار با شناسهٔ تازه، چون نویسنده پیش از ثبت دفتر را جست‌وجو نکرده بود. دو ردیفِ یک سند ممکن است روزی ویرایش‌های متفاوت نشان دهند و دفتر با خودش ناسازگار شود. هر شش شناسه در متنِ کتاب به کار رفته‌اند. پس ردیفِ دوم به صورتِ «نامِ دیگرِ» ردیفِ نخست نگه داشته شد و در یادداشتش ثبت است. در دفترِ پروژه، تکرار پیش از صدور ادغام می‌شود و هر ارجاع به شناسهٔ باقی‌مانده برمی‌گردد. وارسیِ تکرار بخشی از آزمون‌های دفتر می‌شود.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ب»\n\n\n\n\nپژوهشِ استاندارد از چه آغاز می‌شود؟\nکدام موضوع‌ها در دفتر کم‌سندند و آیا این شکافِ پژوهش است؟\nدفترِ کتاب دربارهٔ متنِ استانداردها چه می‌گوید؟\nچرا سندِ کانونی در پایش دورهٔ کوتاه‌تری دارد؟\nچرا دو ردیفِ یک سند در دفتر خطرناک است؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-c",
    "href": "chapters/58-international-standards.html#sec-ch58-c",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.4 پ. ارزیابیِ انطباق و به‌کاربستن",
    "text": "58.4 پ. ارزیابیِ انطباق و به‌کاربستن\nارزیابیِ انطباق نشان می‌دهد که یک فراورده، فرایند یا کار الزام‌های معینی را برآورده می‌کند. هر سندِ شاهد ادعایی دارد و حدی برای ادعایش. خطای رایج این است که از یک سند بیش از ادعایش خوانده شود.\n\n58.4.1 گونه‌های شاهد\n\n\n\nجدول 58.4: سندهای شاهد و حدِ ادعای هر کدام\n\n\n\n\n\n\n\n\n\n\n\nسند\nچه کسی صادر می‌کند\nادعا\nحدِ ادعا\n\n\n\n\nگزارشِ آزمونِ نوعی\nآزمایشگاه\nنمونهٔ آزموده‌شدهٔ یک طرح آزمون را گذراند\nواحدِ تحویلی، ویرایشِ دیگر، تغییرِ طرح\n\n\nگواهیِ نوعی\nنهادِ گواهی‌دهی\nطرح، بر پایهٔ آزمون‌ها و بازرسی‌های برنامه، منطبق است\nهر چیزی بیرون از دامنهٔ گواهی\n\n\nگزارشِ آزمونِ جاری\nسازنده یا آزمایشگاه\nاین واحد آزمون‌های جاری را گذراند\nآزمون‌های نوعی، رفتار در ساختگاه\n\n\nگزارشِ بازرسی\nنهادِ بازرسی\nآنچه بازرس دید منطبق بود\nآنچه بازرس ندید\n\n\nاظهارنامهٔ انطباقِ تأمین‌کننده\nخودِ تأمین‌کننده\nتأمین‌کننده انطباق را اعلام می‌کند\nوارسیِ شخصِ ثالث\n\n\nآزمونِ ساختگاه\nپیمانکار، با شاهدِ مالک\nنصب و کارکرد در ساختگاه\nطرح\n\n\n\n\n\n\nنهادها هم استانداردِ خود را دارند: آزمایشگاه‌ها ISO/IEC 17025 (STD-011)، نهادهای گواهی‌دهیِ فراورده ISO/IEC 17065 (STD-187)، نهادهای بازرسی ISO/IEC 17020:2026 که جای ویرایشِ ۲۰۱۲ را گرفته است (STD-188)، و اظهارنامهٔ تأمین‌کننده ISO/IEC 17050-1 (STD-189). «اعتباردهی» یعنی نهادی مستقل صلاحیتِ آن آزمایشگاه یا نهاد را برای دامنه‌ای معین وارسی کرده است. بیرون از آن دامنه، اعتباردهی چیزی نمی‌گوید. برای توربینِ بادی، طرحِ گواهی‌دهیِ نوعی و قطعه‌ای خودش سندِ عملیاتی دارد (STD-089، فصل 42).\n\n\n58.4.2 شاهدی که نیروگاهِ P برای هر تجهیز می‌خواهد\nevidence Plant P asks for, by equipment (chapters 40-50)\n  equipment                           T  R  S  F\n  PV modules (ch 41)                  x  x  x  x\n  PV inverters (ch 44)                x  x  .  x\n  wind turbines (ch 42)               x  .  .  x\n  main transformers (ch 43)           x  x  .  x\n  PV unit transformers (ch 39, 43)    x  x  x  .\n  MV switchgear (ch 46)               x  x  .  x\n  MV cables (ch 46)                   x  x  x  x\n  battery containers (ch 45)          x  x  x  x\n  protection relays (ch 26, 46)       x  x  .  x\n  revenue meters (ch 48)              x  x  .  x\n  T type test / certificate; R routine test, every unit; S sample test; F site\n    test\n  type 10, routine 9, sample 4, site 9 of 10\n  a type test shows the design; only routine and site tests\n  speak for the unit delivered\n\nمثال 58.16 (طرح در کارخانه، واحد در ساختگاه) پرسش. از ده دستهٔ تجهیزِ نیروگاهِ P، کدام‌ها آزمونِ جاری روی هر واحد ندارند و چه چیزی جای آن را می‌گیرد؟\nپاسخ. فقط توربینِ بادی. برای آن، پروندهٔ کارخانهٔ قطعه‌ها (پره، گیربکس، ژنراتور؛ فصل 42) و آزمون‌های راه‌اندازی در ساختگاه جای آزمونِ جاریِ کلِ ماشین را می‌گیرند. همهٔ ده دسته آزمونِ نوعی یا گواهی دارند. نه دسته آزمونِ ساختگاه دارند و چهار دسته آزمونِ نمونه‌ای.\nتفسیر. آزمونِ نوعی طرح را نشان می‌دهد و فقط آزمون‌های جاری و ساختگاه برای واحدِ تحویلی سخن می‌گویند (فصل 40). ترانسفورماتورِ واحدهای فتوولتائیک آزمونِ ساختگاهِ جدا ندارد، چون با بلوکِ اینورتر آزموده می‌شود (فصل 50). جدول از فصل‌های ۴۰ تا ۵۰ آمده و آموزشی است (A-568).\n\n\n\n58.4.3 گواهی در برابرِ مشخصات و دامنهٔ آزمایشگاه\ncertificates against the specification and the lab's scope\n  equipment                    edition  scope  verdict\n  PV module                    same     yes    accept\n  PV module safety             older    yes    gap analysis (older edition)\n  PV inverter safety           same     yes    accept\n  PV inverter anti-islanding   same     no     reject: not in the lab's scope\n  battery cells and system     same     yes    accept\n  MV switchgear                older    yes    gap analysis (older edition)\n  revenue meter                same     yes    accept\n  accept: 4; gap analysis (older edition): 2; reject: not in the lab's scope:\n    1\n  an older edition is not a failure, it is a question: which\n  clauses changed, and does the change touch this product?\n\nمثال 58.17 (ویرایشِ کهنه پرسش است، دامنهٔ نادرست نه) پرسش. از هفت گواهیِ آموزشی کدام‌ها پذیرفته می‌شوند، کدام‌ها تحلیلِ شکاف می‌خواهند و کدام رد می‌شود؟\nپاسخ. چهار پذیرفته‌اند: ویرایش همان است و آزمون در دامنهٔ آزمایشگاه. دو گواهی به ویرایشِ پیشین‌اند: ایمنیِ ماژول به IEC 61730-2:2016 در برابرِ 2023 و تابلوی فشارِ متوسط به IEC 62271-200:2011 در برابرِ 2021. این دو تحلیلِ شکاف می‌خواهند. گواهیِ ضدجزیرهٔ اینورتر رد می‌شود، چون IEC 62116 در دامنهٔ اعتباردهیِ آن آزمایشگاه نیست.\nتفسیر. تحلیلِ شکاف پرسشی مشخص است: کدام بندها میانِ دو ویرایش تغییر کرده‌اند (پیش‌گفتارِ ویرایشِ تازه آن‌ها را برمی‌شمارد)، و آیا آن تغییرها به این فراورده مربوط‌اند؟ پاسخ ممکن است یک آزمونِ تکمیلی باشد، نه آزمونِ کامل. ولی آزمونی که بیرون از دامنهٔ اعتباردهی انجام شده، با گزارشِ بهتر درست نمی‌شود. یا آزمایشگاهِ دیگری لازم است، یا آزمونِ شاهددار. همهٔ گواهی‌ها و دامنه‌ها آموزشی‌اند (A-568).\n\n\n\n58.4.4 نوشتنِ بندِ آزمونِ نوعی\ndef clause(equipment: str, designation: str, lab: str = \"ISO/IEC 17025\") -&gt; str:\n    \"\"\"A dated, verifiable type-test clause for a purchase specification.\"\"\"\n    return (f\"The {equipment} shall be type-tested to {designation} by a \"\n            f\"laboratory accredited to {lab} with {designation} in its scope; \"\n            f\"the report shall name the model, the edition and the date.\")\ntype-test clauses written from the register (dated, verifiable)\n  [requirement; vague: -]\n  The PV modules shall be type-tested to IEC 61215-2:2021 by a laboratory\n    accredited to ISO/IEC 17025 with IEC 61215-2:2021 in its scope; the report\n    shall name the model, the edition and the date.\n  [requirement; vague: -]\n  The PV modules shall be type-tested to IEC 61730-2:2023 by a laboratory\n    accredited to ISO/IEC 17025 with IEC 61730-2:2023 in its scope; the report\n    shall name the model, the edition and the date.\n  [requirement; vague: -]\n  The PV inverters shall be type-tested to IEC 62109-1:2010 by a laboratory\n    accredited to ISO/IEC 17025 with IEC 62109-1:2010 in its scope; the report\n    shall name the model, the edition and the date.\n  [requirement; vague: -]\n  The PV inverters shall be type-tested to IEC 62116:2014 by a laboratory\n    accredited to ISO/IEC 17025 with IEC 62116:2014 in its scope; the report\n    shall name the model, the edition and the date.\n  [requirement; vague: -]\n  The battery systems shall be type-tested to IEC 62619:2022 by a laboratory\n    accredited to ISO/IEC 17025 with IEC 62619:2022 in its scope; the report\n    shall name the model, the edition and the date.\n  [requirement; vague: -]\n  The MV switchgear shall be type-tested to IEC 62271-200:2021 by a laboratory\n    accredited to ISO/IEC 17025 with IEC 62271-200:2021 in its scope; the\n    report shall name the model, the edition and the date.\n  clauses with a vague word or no requirement: 0 of 6\n  the clause names the edition, the lab's scope and what the\n  report must show - the three checks of section C\n\nمثال 58.18 (سه وارسی در یک جمله) پرسش. بندِ آزمونِ نوعیِ هر تجهیز را چگونه بنویسیم که سه وارسیِ این بخش در آن باشد؟\nپاسخ. بند ویرایش را با سال نام می‌برد، آزمایشگاهِ دارای اعتباردهی را با همان ویرایش در دامنه‌اش می‌خواهد، و می‌گوید گزارش چه چیزهایی را نشان دهد: مدل، ویرایش و تاریخ. شش بندِ ساخته‌شده از دفتر همه الزام‌اند و هیچ واژهٔ مبهمی ندارند.\nتفسیر. بندی که از دفتر ساخته شود، با دفتر به‌روز می‌شود. اگر ویرایش عوض شود، بند دوباره ساخته می‌شود و تحلیلِ اثر نشان می‌دهد کدام سفارش‌ها باید تصمیم بگیرند (بخش 58.5.6). متنِ بند انگلیسی است، چون زبانِ قراردادهای خرید بیشتر انگلیسی است. ترجمهٔ فارسی کنارش می‌آید و قرارداد می‌گوید در اختلاف کدام معتبر است (بخش 54.3.5).\n\n\n\n58.4.5 استانداردِ ملیِ اجباری کنارِ دفتر\nIran: mandatory national standards (ch 55) beside the register\n  power transformers\n      register: IEC 60076-1:2011, IEC 60076-2:2011\n      IR-30 (verified): mandatory: power transformers INSO 2620-1, MV cables\n    3569\n  MV cables\n      register: IEC 60502-2:2014+AMD1:2024\n      IR-30 (verified): mandatory: power transformers INSO 2620-1, MV cables\n    3569\n  stationary VRLA and lithium cells\n      register: IEC 62619:2022\n      IR-49 (verified): mandatory: stationary VRLA (4868-22), lithium cells\n    (6618-3)\n  PV inverters up to 5 kW (import list)\n      register: IEC 62109-1:2010\n      IR-28 (verified): mandatory import list: solar inverters up to 5 kW\n  PV modules, wind turbines\n      register: IEC 61215-2:2021, IEC 61400-1:2019\n      IR-29 (verified): mandatory list: no PV module or wind turbine entry\n  where a national standard is mandatory, an IEC certificate is\n  not enough: the national certificate is a second, separate\n  piece of evidence in the order (ch 39, ch 55)\n\nمثال 58.19 (دو گواهی برای یک ترانسفورماتور) پرسش. اگر P در ایران ساخته شود، برای کدام تجهیزها گواهیِ IEC بس نیست؟\nپاسخ. برای ترانسفورماتورِ قدرت و کابلِ فشارِ متوسط که استانداردِ ملیِ اجباری دارند (IR-30)، و برای باتری‌های ایستای سرب‌اسیدیِ دریچه‌دار و سلول‌های لیتیومی (IR-49). اینورترهای کوچک (تا 5 kW) در فهرستِ اجباریِ واردات‌اند (IR-28)، که به اینورترهای بزرگِ P مربوط نیست. ماژول و توربین در فهرستِ اجباری نیستند (IR-29).\nتفسیر. گواهیِ استانداردِ ملی سندِ دومی است، جدا از گواهیِ IEC، و زمانِ گرفتنش در برنامهٔ خرید می‌آید. اینکه استانداردِ ملی پذیرشِ یکسانِ همان IEC است یا نه، با پیش‌گفتارِ خودش وارسی می‌شود (بخش 58.4.11). در افغانستان و تاجیکستان چنین فهرستی برای این تجهیزها پیدا نشد (بخش 56.4، بخش 57.4).\n\n\n\n58.4.6 نمونه‌ای که گذشت چه می‌گوید\nwhat a passed sample can claim: n units tested, none failed\n      n    95 % upper bound on the defect rate\n      1                                  95.0%\n      3                                  63.2%\n      5                                  45.1%\n     13                                  20.6%\n     32                                   8.9%\n     80                                   3.7%\n    125                                   2.4%\n    315                                   0.9%\n  to claim below 1 % with no failure: n &gt;= 299 (rule of three: 3/n)\n  a type test on 1 to 3 samples proves the design can pass; it\n  says almost nothing about the rate of defects in production\n\n\n\n\n\n\nشکل 58.4: کرانِ بالای ۹۵ درصدیِ نرخِ عیب پس از آزمونِ \\(n\\) واحد بی هیچ خرابی.\n\n\n\n\nمثال 58.20 (یک نمونه، تقریباً هیچ) پرسش. اگر \\(n\\) واحد آزموده شوند و هیچ‌کدام خراب نشود، با اطمینانِ ۹۵ درصد دربارهٔ نرخِ عیبِ تولید چه می‌توان گفت؟\nپاسخ. کرانِ بالا \\(1 - 0.05^{1/n}\\) است. با یک نمونه 95 %، با سه نمونه 63 %، با ۳۲ نمونه 8.9 % و با ۳۱۵ نمونه 0.9 %. برای اینکه بگوییم نرخِ عیب زیرِ ۱ درصد است، دست‌کم ۲۹۹ واحدِ بی‌خرابی لازم است (شکل 58.4).\nتفسیر. آزمونِ نوعی روی یک تا سه نمونه نشان می‌دهد که طرح می‌تواند آزمون را بگذراند. دربارهٔ نرخِ عیبِ تولید تقریباً چیزی نمی‌گوید. این را آزمونِ جاری روی هر واحد و نمونه‌گیریِ محموله نشان می‌دهند (فصل 40، فصل 41). «قاعدهٔ سه»، یعنی \\(3/n\\)، همین کران را برای \\(n\\) بزرگ تقریب می‌زند.\n\n\n\n58.4.7 اعتبارِ گواهی در روزِ تحویل\ncertificate validity against the delivery schedule (teaching dates)\n  equipment                 valid to    delivery  verdict\n  PV module               2029-03-31  2028-02-01  valid at delivery\n  PV inverter             2028-01-10  2028-03-01  EXPIRES BEFORE DELIVERY\n  wind turbine (type)     2030-06-30  2028-06-01  valid at delivery\n  main transformer                 -  2028-04-01  unit test report (ch 43)\n  MV switchgear           2027-11-30  2028-01-15  EXPIRES BEFORE DELIVERY\n  battery system          2029-12-31  2028-05-01  valid at delivery\n  revenue meter           2031-01-01  2028-02-15  valid at delivery\n  expiring before delivery: PV inverter, MV switchgear\n  a certificate is checked on the delivery date, not on the bid\n  date: a renewal or a re-test is a condition of the order\n\nمثال 58.21 (گواهی‌ای که پیش از تحویل تمام می‌شود) پرسش. از هفت گواهیِ آموزشی، کدام‌ها در روزِ تحویل معتبر نیستند؟\nپاسخ. دو گواهی: اینورتر (تا 2028-01-10، تحویل 2028-03-01) و تابلوی فشارِ متوسط (تا 2027-11-30، تحویل 2028-01-15). ترانسفورماتورِ اصلی گواهیِ تاریخ‌دار ندارد، چون شاهدش گزارشِ آزمونِ همان واحد است.\nتفسیر. گواهی در تاریخِ پیشنهاد وارسی می‌شود، ولی برای تاریخِ تحویل لازم است. پس سفارش تمدیدِ گواهی یا آزمونِ دوباره را شرط می‌کند (فصل 39). دفترِ پروژه تاریخِ انقضای هر گواهی را کنارِ برنامهٔ تحویل نگه می‌دارد. تاریخ‌ها آموزشی‌اند (A-568).\n\n\n\n58.4.8 خواندنِ گزارشِ آزمون\nreading a type-test report: header fields (teaching report)\n  laboratory                   Lab C\n  accreditation number         ACC-0417\n  standard and edition         IEC 62109-1:2010\n  model                        PCI-5500\n  serial or sample id          S/N 0007\n  firmware                     MISSING\n  test dates                   2027-03-02 to 2027-03-19\n  results against criteria     pass\n  deviations from the method   MISSING\n  signatory                    test manager\n  missing: firmware, deviations from the method\n  without the firmware the report cannot be tied to the unit\n  installed; 'deviations: none' must be written, not left out\n\nمثال 58.22 (گزارشی که به واحدِ نصب‌شده نمی‌رسد) پرسش. سربرگِ یک گزارشِ آزمونِ نوعیِ آموزشیِ اینورتر کدام فیلدها را ندارد و چرا مهم‌اند؟\nپاسخ. دو فیلد: نسخهٔ میان‌افزار و انحراف از روشِ آزمون. بی نسخهٔ میان‌افزار، گزارش را نمی‌توان به اینورتری که نصب می‌شود پیوند داد (مثال 58.24). نبودِ فیلدِ انحراف هم نمی‌گوید که انحرافی نبوده است. «انحراف: ندارد» باید نوشته شود.\nتفسیر. پیش از خواندنِ نتیجه، سربرگ خوانده می‌شود: آزمایشگاه و شمارهٔ اعتباردهی‌اش، استاندارد و ویرایش، مدل و شمارهٔ نمونه، میان‌افزار، تاریخ‌ها، انحراف‌ها و امضاکننده. نتیجهٔ «قبول» در گزارشی که یکی از این‌ها را ندارد، دربارهٔ چیزی است که شاید همان تجهیزِ شما نباشد. سربرگ آموزشی است (A-568).\n\n\n\n58.4.9 آزمایشگاه‌ها و دامنه‌هایشان\nfewest accredited laboratories for the inverter's type tests (teaching)\n  tests needed: 7\n  Lab A: 3 of 7\n  Lab B: 3 of 7\n  Lab C: 3 of 7\n  Lab D: 3 of 7\n  smallest set covering all: Lab A, Lab B, Lab C (3 labs)\n  no single lab covers all seven; each report is checked\n  against its own lab's scope, test by test\n\nمثال 58.23 (سه آزمایشگاه برای یک اینورتر) پرسش. اینورترِ P هفت آزمونِ نوعی می‌خواهد. چهار آزمایشگاهِ آموزشی هر کدام سه تا از آن‌ها را در دامنهٔ اعتباردهی دارند. کم‌ترین شمارِ آزمایشگاهی که همه را بپوشاند چند است؟\nپاسخ. سه آزمایشگاه، مثلاً A، B و C. هیچ آزمایشگاهی هر هفت آزمون را ندارد و هیچ دوتایی هم بس نیست.\nتفسیر. پروندهٔ نوعیِ یک تجهیز معمولاً از چند گزارش از چند آزمایشگاه ساخته می‌شود. پس هر گزارش با دامنهٔ آزمایشگاهِ خودش وارسی می‌شود، آزمون به آزمون، نه با نامِ آزمایشگاهی که بیشترِ گزارش‌ها را داده است (مثال 58.17). دامنه‌ها آموزشی‌اند (A-568). در پروژه، دامنه از وبگاهِ نهادِ اعتباردهی خوانده می‌شود، با تاریخ.\n\n\n\n58.4.10 تغییرِ طرح پس از آزمونِ نوعی\nis the type test still valid after a change? (teaching rules)\n  [major ] same model, new production site\n           factory audit + routine tests; type test reviewed\n  [minor ] new firmware, control parameters only\n           regression test of the affected functions\n  [major ] new firmware, protection functions\n           repeat the affected type tests\n  [major ] power semiconductor from another maker\n           repeat thermal and safety type tests\n  [none  ] enclosure paint colour\n           no test; record in the configuration\n  [minor ] larger DC capacitor, same rating\n           engineering assessment by the cert body\n  [review] new edition of the safety standard\n           gap analysis of changed clauses\n  major 3, minor 2, none 1, review 1\n  the certification body decides the class; the purchaser asks\n  to be told of every change, in the contract (ch 44)\n\nمثال 58.24 (رنگ نه، میان‌افزارِ حفاظت آری) پرسش. از هفت تغییرِ نمونه پس از آزمونِ نوعیِ اینورتر، کدام‌ها آزمونِ دوباره می‌خواهند؟\nپاسخ. سه تغییرِ بزرگ (محلِ تولیدِ تازه، میان‌افزارِ حفاظت، نیمه‌هادیِ سازندهٔ دیگر) آزمون یا ممیزی می‌خواهند. دو تغییرِ کوچک آزمونِ بازگشتی یا ارزیابیِ مهندسی می‌خواهند. رنگ هیچ آزمونی نمی‌خواهد و فقط ثبت می‌شود. ویرایشِ تازهٔ استاندارد تحلیلِ شکاف می‌خواهد.\nتفسیر. رده را نهادِ گواهی‌دهی تعیین می‌کند، نه خریدار. ولی خریدار فقط وقتی از تغییر باخبر می‌شود که قرارداد آگاه‌کردن از هر تغییر را بخواهد (فصل 44). قاعده‌ها آموزشی‌اند (A-568). میان‌افزارِ INV-09 در فصلِ ۴۴ نمونهٔ همین است: نسخه‌ای که آزموده شد باید همان نسخه‌ای باشد که نصب می‌شود.\n\n\n\n58.4.11 هم‌ارزی، تعارض و حدِ شاهد\nسه پرسشِ دیگر در به‌کاربستنِ استانداردها پیش می‌آید:\n\nهم‌ارزی: تأمین‌کننده می‌گوید استانداردِ ملیِ کشورِ سازنده «هم‌ارزِ» استانداردِ نام‌برده است. اگر پذیرشِ یکسان (IDT) باشد، شمارهٔ دوگانه آن را نشان می‌دهد. اگر اصلاح‌شده (MOD) باشد، انحراف‌ها فهرست شده‌اند و یک‌به‌یک سنجیده می‌شوند. ادعای هم‌ارزیِ بی سند پذیرفته نمی‌شود (STD-190).\nتعارض: وقتی مشخصاتِ مالک، کدِ شبکه و استاندارد یک پارامتر را با حدهای متفاوت می‌خواهند، بازه‌ای که همه می‌پذیرند حاکم است. اگر چنین بازه‌ای نباشد، تعارض پرسشی کتبی است (بخش 54.2.2).\nحدِ شاهد: گواهیِ محصول رفتارِ سطحِ نیروگاه را نشان نمی‌دهد: توانِ راکتیو در نقطهٔ اتصال، گذرِ نیروگاه از خطا، کیفیتِ برقِ کلِ نیروگاه (بخش 55.5.4). این‌ها با مدل و آزمونِ نیروگاه نشان داده می‌شوند (فصل 28، فصل 50).\n\n\nمثال 58.25 («هم‌ارز» با سه سند) پرسش. سازندهٔ کابل گواهی‌ای به استانداردِ ملیِ کشورِ خود می‌دهد و می‌گوید هم‌ارزِ IEC 60502-2 است (STD-114). چه سندهایی برای پذیرش لازم است؟\nپاسخ. سه سند: (۱) پیش‌گفتار یا صفحهٔ عنوانِ استانداردِ ملی که درجهٔ هم‌خوانی را می‌گوید؛ (۲) اگر MOD است، فهرستِ انحراف‌ها؛ (۳) دامنهٔ اعتباردهیِ آزمایشگاه که همان استانداردِ ملی را دربر دارد.\nتفسیر. اگر درجهٔ هم‌خوانی IDT باشد، گواهی عملاً همان گواهیِ IEC است. اگر MOD باشد، هر انحراف با مشخصاتِ پروژه سنجیده می‌شود. اگر NEQ باشد یا سندی نیاید، «هم‌ارز» فقط ادعاست. این پرسش در ایران خودش لایه‌ای دیگر دارد: کابلِ فشارِ متوسط استانداردِ ملیِ اجباری دارد (IR-30). پس هم‌ارزی با IEC کافی نیست و گواهیِ استانداردِ ملی هم لازم است (بخش 55.4).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «پ»\n\n\n\n\nگزارشِ آزمونِ نوعی چه چیزی را نشان نمی‌دهد؟\nاعتباردهی بیرون از دامنه‌اش چه می‌گوید؟\nکدام تجهیزِ P آزمونِ جاریِ کلِ ماشین ندارد و چه جایش را می‌گیرد؟\nگواهی به ویرایشِ پیشین چه می‌خواهد و گواهیِ بیرون از دامنه چه؟\nادعای «هم‌ارز» با چه سندهایی پذیرفته می‌شود؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-d",
    "href": "chapters/58-international-standards.html#sec-ch58-d",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.5 ت. آزمایشگاهِ ردیابی",
    "text": "58.5 ت. آزمایشگاهِ ردیابی\nمثالِ کارشدهٔ فصل. یک الزامِ تأییدشده تا تصمیمِ طراحی، بندِ خرید، بازرسیِ ساخت، آزمونِ راه‌اندازی و پذیرش ردیابی می‌شود، و سپس دو مرحله که ردیابیِ فصلِ ۵۴ نداشت: دفترِ ویرایش‌ها و ماشهٔ تغییر. الزام همان افزایشِ دمای ترانسفورماتورهای اصلی است که فصلِ ۴۳ آزمودش.\n\n58.5.1 ردیابیِ یک بند\none verified clause traced through Plant P (transformer temperature rise)\n  clause       IEC 60076-2:2011 (STD-173): the temperature-rise test and its\n               method, named by purpose; limits taken from the project\n  decision     D-029 transformer basis; D-047 design review and FAT basis\n  procurement  PLP-ELE-SPC-0010 clause C-2.5: top oil 60 K, winding 65 K\n  inspection   witness point at the heat run in the maker's test bay\n  test         heat run of T1, resistance read after shut-down (ch 43)\n  approval     acceptance of the test report by the owner's engineer\n  register     STD-173: edition 3.0 (2011); edition 4 reported - confirm\n  trigger      a new edition, an amendment, or a changed project limit\n  stages without a record: 0 of 8\n  the edition register and the change trigger are stages too:\n  a trace that ends at approval goes stale with the standard\n\n\n\n\n\n\nشکل 58.5: ردیابیِ یک بندِ تأییدشده از راست به چپ، تا دفترِ ویرایش‌ها و ماشهٔ تغییر که ردیابی را دوباره باز می‌کند.\n\n\n\n\nمثال 58.26 (هشت مرحله، هیچ‌کدام خالی) پرسش. الزامِ افزایشِ دمای ترانسفورماتورِ اصلی را از بند تا ماشهٔ تغییر ردیابی کنید.\nپاسخ. بند: روشِ آزمونِ افزایشِ دما در IEC 60076-2:2011 (STD-173)، که با هدفش نام برده می‌شود. حدها از مشخصاتِ پروژه می‌آیند. تصمیم: D-029 و D-047. بندِ خرید: C-2.5 در PLP-ELE-SPC-0010 (روغنِ بالا 60 K، سیم‌پیچ 65 K). بازرسی: نقطهٔ شاهدِ آزمونِ گرمایی. آزمون: آزمونِ گرماییِ T1. پذیرش: پذیرشِ گزارش با مهندسِ مالک. دفتر: STD-173، ویرایشِ ۳، با یادداشتِ «ویرایشِ ۴ در دستِ تهیه، تأیید شود». ماشه: ویرایش یا اصلاحیهٔ تازه، یا تغییرِ حدِ پروژه (شکل 58.5).\nتفسیر. دو مرحلهٔ آخر ردیابی را زنده نگه می‌دارند. اگر ویرایشِ ۴ روشِ آزمون را عوض کند، ردیابی از بند دوباره باز می‌شود. ارجاعِ تاریخ‌دار در مشخصات قراردادِ کنونی را حفظ می‌کند (بخش 58.2.4)، ولی برای واحدهای بعدی یا جایگزین، تصمیمی تازه لازم است.\n\n\n\n58.5.2 بازتولیدِ یک وارسیِ کمّی\nthe winding-rise check of T1 (ch 43) with its method varied\n  project limit (PLP-ELE-SPC-0010 C-2.5): 65 K; method of IEC 60076-2:2011\n    (STD-173)\n  method                                rise K  verdict\n  fit to all 8 readings, copper 235       66.5  exceeds\n  fit to the first 4 readings             66.8  exceeds\n  first reading at 2 min, no fit          62.0  within\n  all 8, aluminium constant 225           64.0  within\n  the verdict turns on the method: the edition named in the\n  specification fixes how the rise is read, not only the limit;\n  the constant 225 is for aluminium - T1 is copper (ch 43)\n\nمثال 58.27 (حکم به روش بسته است) پرسش. اگر افزایشِ دمای سیم‌پیچِ T1 با روش‌های متفاوت خوانده شود، حکم چه می‌شود؟ حدِ پروژه 65 K است.\nپاسخ. با برازشِ منحنیِ سردشدن به هر هشت خوانش و برون‌یابی تا لحظهٔ خاموشی، افزایش 66.5 K است و از حد بیشتر. با چهار خوانشِ نخست 66.8 K، باز بیشتر. اگر خوانشِ دقیقهٔ دوم بی برون‌یابی به کار رود، 62.0 K و «پذیرفته». اگر به اشتباه ثابتِ آلومینیوم (225) به جای مس (235) به کار رود، 64.0 K و «پذیرفته».\nتفسیر. با دست: مقاومتِ برون‌یابی‌شده به لحظهٔ خاموشی تقسیم بر مقاومتِ سرد، ضربِ \\(235\\) به‌علاوهٔ دمای سرد، منهای \\(235\\) و منهای دمای محیط:\n\\[\n\\frac{0.6643}{0.5293}\\times (235 + 22) - 235 - 21 = 66.5\\,\\text{K}\n\\]\nدو خطا هر کدام حکم را برمی‌گرداند. پس ویرایشی که مشخصات نام می‌برد فقط حد را معین نمی‌کند، روشِ خواندن را هم معین می‌کند: برون‌یابی تا خاموشی و ثابتِ مادهٔ سیم‌پیچ. برای همین، ردیابی به بندِ روش هم اشاره می‌کند، نه فقط به عددِ حد (بخش 43.4).\n\n\n\n58.5.3 ماتریسِ راستی‌آزمایی\nردیابی یک الزام را عمیق دنبال می‌کند. ماتریسِ راستی‌آزمایی همهٔ الزام‌های یک تجهیز را پهن می‌بیند: برای هر الزام یک روش (آزمون، بازرسی، تحلیل، نمایش)، یک مرحله و یک شاهد (بخش 38.3.2).\nverification cross-reference matrix: PV inverter (teaching)\n  INV-01 safety of the converter  [STD-044]\n      test, type stage: type-test report\n  INV-02 islanding prevention  [STD-048]\n      test, type stage: OPEN\n  INV-03 output at 45 C ambient  [spec]\n      test, factory stage: heat run record\n  INV-04 efficiency curve  [STD-049]\n      test, type stage: efficiency report\n  INV-05 EMC emission and immunity  [STD-052]\n      test, type stage: EMC report\n  INV-06 reactive capability at the terminals  [spec]\n      test, factory stage: OPEN\n  INV-07 firmware version as approved  [spec]\n      inspection, site stage: configuration record\n  INV-08 enclosure protection  [STD-119]\n      test, type stage: IP report\n  INV-09 plant reactive power at the POC  [grid]\n      analysis, study stage: model report\n  INV-10 plant ride-through  [grid]\n      demonstration, site stage: OPEN\n  methods: test 7, inspection 1, analysis 1, demonstration 1\n  stages: type 5, factory 2, site 2, study 1\n  open: INV-02, INV-06, INV-10\n  every requirement has one method and one stage; a row with\n  no evidence is a decision someone must still make\n\nمثال 58.28 (سه سطرِ باز) پرسش. در ماتریسِ آموزشیِ اینورتر، کدام الزام‌ها هنوز شاهد ندارند؟\nپاسخ. سه الزام: جلوگیری از جزیره‌شدن (INV-02)، توانِ راکتیو در پایانه‌ها (INV-06) و گذرِ نیروگاه از خطا (INV-10). هفت الزام با آزمون، یکی با بازرسی، یکی با تحلیل و یکی با نمایش وارسی می‌شوند.\nتفسیر. INV-02 همان آزمونی است که آزمایشگاهِ گواهی‌اش در دامنه نداشت (مثال 58.17). INV-10 در سطحِ نیروگاه است و گواهیِ محصول نمی‌تواند نشانش دهد (بخش 58.4.11). پس دو سطرِ باز از همان دو درسِ این فصل می‌آیند. INV-06 یک تصمیم است: آزمونِ کارخانه یا تحلیل با دادهٔ سازنده.\n\n\n\n58.5.4 قاعدهٔ تصمیم و عدمِ قطعیت\nخواندنِ درست هم عدمِ قطعیت دارد. اینکه حکم با چه قاعده‌ای از خوانش و عدمِ قطعیتش گرفته شود، خودش یک انتخاب است و باید در بندِ خرید نوشته شود (STD-009، فصل 2).\ndef p_above(measured: float, limit: float, u_exp: float,\n            k: float = 2.0) -&gt; float:\n    \"\"\"Chance that the true value exceeds an upper limit, for a reading with\n    expanded uncertainty u_exp at coverage factor k (normal, teaching).\"\"\"\n    return 1.0 - phi((limit - measured) / (u_exp / k))\n\n\ndef verdict(measured: float, limit: float, u_exp: float, rule: str) -&gt; str:\n    \"\"\"Simple acceptance: pass if the reading is at or below the limit.\n    Guarded acceptance: pass only if reading + U is at or below the limit;\n    fail only if reading - U is above it; otherwise undecided.\"\"\"\n    if rule == \"simple\":\n        return \"pass\" if measured &lt;= limit else \"fail\"\n    if measured + u_exp &lt;= limit:\n        return \"pass\"\n    if measured - u_exp &gt; limit:\n        return \"fail\"\n    return \"undecided\"\ndecision rules on the winding-rise limit (65 K) with U = 1.6 K, k = 2\n  reading                    K  P(true &gt; 65)  simple    guarded\n  T1, read correctly      66.5           97%    fail  undecided\n  T1, 2-minute reading    62.0            0%    pass       pass\n  unit at 64.2 K          64.2           16%    pass  undecided\n  unit at 65.4 K          65.4           69%    fail  undecided\n  unit at 67.0 K          67.0           99%    fail       fail\n  a reading of 64.2 K passes the simple rule with a 16 % chance\n  that the true rise is above the limit; the guarded rule leaves\n  it undecided - which rule applies is written in the purchase\n  clause, with who carries the risk (JCGM 106, STD-009)\n\n\n\n\n\n\nشکل 58.6: احتمالِ بیشتر بودنِ افزایشِ دمای واقعی از حدِ 65 K بر حسبِ خوانش، با عدمِ قطعیتِ گستردهٔ 1.6 K (آموزشی). نوارِ سایه‌دار ناحیهٔ بی‌حکمِ قاعدهٔ محتاطانه است.\n\n\n\n\nمثال 58.29 (قبول با شانزده درصد خطر) پرسش. اگر عدمِ قطعیتِ گستردهٔ خوانشِ افزایشِ دما 1.6 K باشد (با ضریبِ پوششِ ۲)، خوانشِ 64.2 K با قاعدهٔ ساده و قاعدهٔ محتاطانه چه حکمی می‌گیرد؟\nپاسخ. با قاعدهٔ ساده «قبول»، چون خوانش زیرِ حد است. ولی احتمالِ اینکه مقدارِ واقعی بالای 65 K باشد ۱۶ درصد است. با قاعدهٔ محتاطانه، که قبول را فقط وقتی می‌دهد که خوانش به‌علاوهٔ عدمِ قطعیت زیرِ حد باشد، «بی‌حکم» است. T1 با 66.5 K در قاعدهٔ ساده رد می‌شود و در قاعدهٔ محتاطانه بی‌حکم است (شکل 58.6).\nتفسیر. قاعدهٔ ساده خطر را میانِ خریدار و سازنده پخش می‌کند. قاعدهٔ محتاطانه آن را به سازنده می‌دهد. بندِ خرید قاعده و آنچه با «بی‌حکم» می‌شود (آزمونِ دوباره، داوری، کسرِ بها) را پیش از آزمون می‌نویسد، نه پس از آن. عدمِ قطعیتِ 1.6 K آموزشی است (A-570). برای آزمونِ واقعی، آزمایشگاه آن را در گزارش می‌دهد.\n\n\n\n58.5.5 بازنگریِ دفتر\nthe register's revision in chapter 58 (diff of two versions)\n  added: STD-187, STD-188, STD-189, STD-190, STD-191\n  removed: none\n  changed: 3\n    STD-094 note: alias note added\n    STD-125 note: alias note added\n    STD-128 note: alias note added\n  every revision of the register is issued with this list and\n  the impact run for each changed or added row (ch 38, ch 54)\n\nمثال 58.30 (هر بازنگری با فهرستِ تغییرهایش) پرسش. دفترِ کتاب در این فصل چه تغییری کرد و این تغییر چگونه ثبت می‌شود؟\nپاسخ. پنج ردیف افزوده شد (STD-187 تا STD-191). سه ردیف یادداشتِ «نامِ دیگر» گرفتند (STD-094، STD-125، STD-128). هیچ ردیفی حذف نشد.\nتفسیر. تابعِ مقایسهٔ فصلِ ۵۴ همین فهرست را از دو نسخه می‌سازد (بخش 54.4.6). برای هر ردیفِ افزوده یا تغییرکرده، تحلیلِ اثر اجرا می‌شود (بخش 58.5.6). ردیف‌های این فصل به سابقه‌ای از P پیوند ندارند، پس اثرشان صفر است. ولی همین وارسی باید ثبت شود.\n\n\n\n58.5.6 اثرِ تغییرِ ویرایش\nrecords to re-check when an edition changes (ch 54 helper)\n  STD-173: 7 records\n    REQ-T1: D-047 item on the heat run\n    REQ-T1: PLP-ELE-SPC-0010 C-2.5\n    REQ-T1: ITP witness point (ch 43)\n    REQ-T1: T1 test report review\n    REQ-T1: LossTempCalc settings (ch 43)\n    REQ-T3: hot-spot factor from fibre sensors (ch 43)\n    REQ-T3: loading guide inputs (ch 25)\n  STD-120: 3 records\n    REQ-T2: PLP-ELE-SPC-0010 C-2.1 to C-2.4\n    REQ-T2: rating plate check\n    REQ-T2: routine-test list (ch 43)\n  STD-013: 2 records\n    REQ-M1: meter specification (ch 48)\n    REQ-M1: metering trace (ch 57)\n  each record gets a dated decision: unchanged, revised, or\n  kept on the old edition by contract (and why)\n\nمثال 58.31 (هفت سابقه برای یک ویرایش) پرسش. اگر ویرایشِ تازهٔ IEC 60076-2 منتشر شود، کدام سابقه‌های P باید دوباره وارسی شوند؟\nپاسخ. هفت سابقه از دو الزام: بندِ تصمیمِ D-047 دربارهٔ آزمونِ گرمایی، بندِ C-2.5، نقطهٔ شاهد، بازبینیِ گزارشِ T1، تنظیم‌های محاسبهٔ دما در بار، ضریبِ نقطهٔ داغ از حس‌گرهای فیبری، و ورودی‌های راهنمای بارگذاری. ویرایشِ تازهٔ IEC 60076-1 سه سابقه را باز می‌کند و ویرایشِ تازهٔ استانداردِ کنتور دو را.\nتفسیر. هر سابقه یک تصمیمِ تاریخ‌دار می‌گیرد: بی‌تغییر، بازبینی‌شده، یا ماندن بر ویرایشِ پیشین با قرارداد (و دلیلش). بی پیوندهای الزام به سابقه، تغییرِ ویرایش به جست‌وجوی دستی در همهٔ سندها تبدیل می‌شود. تابع همان تابعِ فصلِ ۵۴ است (بخش 54.4.7).\n\n\n\n58.5.7 پایشِ استانداردها\nstandards watch: re-verification a year (teaching intervals)\n  class                   rows  every\n  open item                 39    1 mo\n  linked or hub             40    6 mo\n  other                    112   12 mo\n  checks a year: 660 (about 13 a working week)\n  each check: catalogue entry read, edition and status compared,\n  date_verified updated, impact run if anything changed\n\nمثال 58.32 (پانزده وارسی در هفته) پرسش. اگر موردهای باز ماهانه، سندهای پیوسته یا کانونی شش‌ماهه و بقیه سالانه وارسی شوند، دفترِ کتاب سالی چند وارسی می‌خواهد؟\nپاسخ. ۶۶۰ وارسی، یعنی حدودِ ۱۳ در هفتهٔ کاری: ۳۹ موردِ باز × ۱۲، ۴۰ سندِ پیوسته یا کانونی × ۲، و ۱۱۲ سندِ دیگر × ۱.\nتفسیر. بیشترِ بار از موردهای باز است: ۴۶۸ وارسی از ۶۶۰. بستنِ یک موردِ باز سالی ۱۱ وارسی را کم می‌کند. پس بستنِ موردهای باز، به‌ویژه آن‌هایی که در مشخصاتِ خرید به کار رفته‌اند، پیش از افزودنِ ردیفِ تازه می‌آید. فاصله‌ها آموزشی‌اند (A-569). دفترِ پروژه برای پایش صاحب و تاریخ دارد (بخش 54.3.7).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ت»\n\n\n\n\nدو مرحله‌ای که این ردیابی به ردیابیِ فصلِ ۵۴ می‌افزاید کدام‌اند؟\nکدام دو خطای روش حکمِ آزمونِ T1 را برمی‌گردانند؟\nبا یک ویرایشِ تازهٔ IEC 60076-2 چند سابقه باز می‌شوند؟\nچرا بستنِ موردهای باز پیش از افزودنِ ردیفِ تازه می‌آید؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-plantp",
    "href": "chapters/58-international-standards.html#sec-ch58-plantp",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.6 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "58.6 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\ncompanion/ch58/integrated.py\nthree numbers by hand\n  open items: 39 / 191 = 20%\n  requirements that cannot be verified: 3 / 7\n  winding rise: 0.6643 / 0.5293 x (235 + 22) - 235 - 21 = 66.5 K\n\nمثال 58.33 (مقدماتی: سه عدد با دست) پرسش. سهمِ موردهای بازِ دفتر، سهمِ الزام‌های وارسی‌ناپذیرِ مشخصاتِ نمونه، و افزایشِ دمای سیم‌پیچِ T1 را با دست حساب کنید.\nپاسخ. \\(39/191 = 20\\,\\%\\)؛ \\(3/7\\)؛ و \\(0.6643/0.5293 \\times 257 - 256 = 66.5\\,\\text{K}\\).\nبررسیِ معقول‌بودن. هر سه با برنامه می‌خوانند: مثال 58.15، مثال 58.2 و مثال 58.27.\nتفسیر. یک‌چهارمِ ردیف‌های دفترِ کتاب هنوز پرسشی باز دارند. این برای فهرستی آموزشی پذیرفتنی است. برای دفترِ پروژه، هر موردِ بازی که به مشخصاتِ خرید راه یابد پیش از صدور بسته می‌شود.\n\nPlant P standards register: readiness for a project on 2026-11-18\n  [x] every row has the nine required fields\n  [x] every row has an official catalogue source\n  [ ] duplicates merged\n  [ ] open items (confirm) closed\n  [ ] national adoption checked for the project country\n  [x] editions in the specification dated on purpose\n  [ ] requirements free of vague words\n  [x] certificates checked against edition and lab scope\n  [x] one clause traced to approval, register and trigger\n  [ ] edition-change impact links kept for every requirement\n  [x] watch plan with intervals and an owner\n  [ ] standard texts bought for the clauses the project uses\n  6 of 12: the register is complete as a list; as a\n  project tool it still needs merged duplicates, closed open\n  items, country adoption and the texts themselves\n\nمثال 58.34 (میانی: آمادگیِ دفتر برای یک پروژه) پرسش. از دوازده وارسیِ آمادگی چند تا برقرارند؟\nپاسخ. شش: فیلدهای لازم، منبعِ رسمی، ارجاع‌های تاریخ‌دارِ آگاهانه، وارسیِ گواهی‌ها، یک ردیابیِ کامل و برنامهٔ پایش.\nتفسیر. دفتر به‌عنوانِ فهرست کامل است و به‌عنوانِ ابزارِ پروژه نه. ادغامِ تکرارها، بستنِ موردهای باز، پذیرشِ ملی در کشورِ پروژه، الزام‌های بی‌واژهٔ مبهم، پیوندهای اثر برای همهٔ الزام‌ها و متنِ خریده‌شدهٔ بندها هنوز لازم‌اند. هیچ‌کدام کارِ این کتاب نیست، همه کارِ تیمِ پروژه‌اند.\n\nstandards basis of Plant P (D-062):\n  1 one register (191 rows), nine required fields, an official\n    catalogue source and a verification date on every row\n  2 no standard is cited as law: legal force comes from a law, a\n    grid code or the contract that names it (ch 54-57)\n  3 specifications cite dated editions; an undated reference only\n    where the latest edition is wanted on purpose\n  4 requirements use 'shall' with a value and a test; vague words\n    are removed before issue\n  5 a certificate counts only for the same model, edition and an\n    accredited scope; an older edition triggers a gap analysis\n  6 every requirement keeps its trace to approval, register entry\n    and change trigger; an edition change runs the impact list\n  7 watch: open items monthly, linked or hub rows twice a year,\n    the rest yearly\n  8 clause texts are bought and read for the project; the book's\n    register gives titles and editions, not content\n\nمثال 58.35 (یکپارچه: مبنای استانداردهای نیروگاهِ P) پرسش. مبنا را با موردهای باز بنویسید.\nپاسخ. هشت بندِ بالا، با موردِ بازِ U-139: ۳۹ ردیفِ نیازمندِ تأیید، سه جفتِ تکراری که باید ادغام شوند، و پذیرشِ ملیِ وارسی‌نشده در هر سه کشور.\nتفسیر. این تصمیمِ D-062 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفصلِ ۳۸: مشخصات‌ها با ارجاعِ تاریخ‌دار نوشته می‌شوند و الزام‌هایشان بی واژهٔ مبهم.\nفصل‌های ۳۹ تا ۴۸: هر گواهی با مدل، ویرایش و دامنهٔ اعتباردهیِ آزمایشگاه وارسی می‌شود. گواهی به ویرایشِ پیشین تحلیلِ شکاف می‌خواهد.\nفصلِ ۴۳: روشِ خواندنِ افزایشِ دما بخشی از الزام است و در بندِ خرید می‌آید.\nفصل‌های ۵۴ تا ۵۷: نیروی قانونیِ هر استاندارد از قانون، کدِ شبکه یا قرارداد می‌آید و برای هر کشور جدا وارسی می‌شود.\nدفترِ کتاب: سه جفتِ تکراری به صورتِ نامِ دیگر نگه داشته شدند. پنج سندِ ارزیابیِ انطباق و نگارش افزوده شدند (STD-187 تا STD-191).",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-mfg",
    "href": "chapters/58-international-standards.html#sec-ch58-mfg",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.7 ساخت و صنعتی‌سازی",
    "text": "58.7 ساخت و صنعتی‌سازی\nبرای تجهیزاتِ ساخته‌شده، استانداردها سه جا به کار می‌روند: صلاحیت‌یابیِ فراورده (آزمونِ نوعی و گواهی، یک بار برای طرح)، آزمون‌های کارخانه (آزمونِ جاری روی هر واحد و آزمونِ نمونه‌ای روی محموله) و شاهدِ انطباق (گزارش‌ها، گواهی‌ها، اظهارنامه و پروندهٔ کارخانه). فصل‌های ۴۰ تا ۴۸ هر سه را برای هر تجهیز آوردند. این فصل قاعدهٔ مشترکشان را می‌دهد: هر سند با مدل، ویرایش، دامنهٔ آزمایشگاه و تاریخش سنجیده می‌شود (بخش 58.4). تغییرِ طرح پس از آزمونِ نوعی (قطعه، ماده، میان‌افزار) پرسشِ «آیا آزمونِ نوعی هنوز معتبر است؟» را دوباره می‌سازد (فصل 44، فصل 45).",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-std",
    "href": "chapters/58-international-standards.html#sec-ch58-std",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.8 جعبهٔ استاندارد و انطباق",
    "text": "58.8 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nهمهٔ ردیف‌های دفتر با منبعِ رسمی و تاریخِ وارسی ثبت‌اند. ردیف‌هایی که «تأیید شود» دارند (U-139) پیش از هر استفاده در پروژه دوباره وارسی می‌شوند.\nسندهای افزوده در این فصل: ISO/IEC 17065:2012 (STD-187)، ISO/IEC 17020:2026 (STD-188)، ISO/IEC 17050-1:2004 (STD-189)، ISO/IEC Guide 21-1:2005 (STD-190) و قاعده‌های نگارشِ ISO/IEC Directives, Part 2:2021 (STD-191). در هیچ‌کدام بندی نقل نشده است.\nهیچ استانداردِ بین‌المللی به خودیِ خود در ایران، افغانستان یا تاجیکستان نیروی قانونی ندارد (بخش 58.2.8).\nاین کتاب متنِ هیچ استانداردی را بازتولید نمی‌کند. متن برای پروژه از نهادِ صادرکننده یا نمایندهٔ ملی‌اش خریده می‌شود.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-deliverable",
    "href": "chapters/58-international-standards.html#sec-ch58-deliverable",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.9 تحویل‌دادنیِ نیروگاهِ P",
    "text": "58.9 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 58.5: سندهای فصلِ ۵۸ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-REG-0045\nدفترِ استانداردهای پروژه\nنُه فیلدِ لازم، منبعِ رسمی، تاریخِ وارسی؛ بی تکرار؛ موردهای باز با صاحب\n\n\nPLP-PRJ-PRO-0012\nروشِ پایشِ استانداردها و اثرِ تغییرِ ویرایش\nفاصلهٔ وارسی بر پایهٔ رده؛ پیوندِ الزام به سابقه؛ تصمیمِ تاریخ‌دار برای هر سابقه\n\n\nPLP-PRJ-REP-0014\nردیابیِ بند تا ماشهٔ تغییر، با بازتولیدِ وارسیِ کمّی\nهشت مرحله با سابقه؛ روشِ خواندن در بندِ خرید\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-062: مبنای استانداردهای نیروگاهِ P (مثال 58.35).\nفرض‌های A-567 تا A-570: جمله‌های مشخصاتِ نمونه (A-567)؛ گواهی‌ها، دامنه‌های آزمایشگاه و ماتریسِ شاهد (A-568)؛ فاصله‌های پایش (A-569)؛ پیوندهای الزام به سابقه و جای‌نگهدارِ ویرایشِ ۴ (A-570).\nناشناختهٔ U-139: موردهای بازِ دفترِ استانداردها و پذیرشِ ملی در سه کشور.\nپیوند: فصلِ ۵۴ روشِ دفترِ انطباق را داد و این فصل دفترِ استانداردها را. فصلِ ۵۹ هر دو را در پروندهٔ یکپارچه می‌گذارد.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-summary",
    "href": "chapters/58-international-standards.html#sec-ch58-summary",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.10 جمع‌بندی",
    "text": "58.10 جمع‌بندی\n\nسواد: دامنه، مرجع‌های الزامی، اصطلاحات، بندها، پیوست‌های الزامی و آگاهی‌بخش؛ چهار صورتِ بیانی؛ ارجاعِ تاریخ‌دار فقط همان ویرایش را می‌گیرد و بی‌تاریخ آخرین ویرایش را با اصلاحیه‌ها (بخش 58.2).\nنیروی قانونی: از قانون، کدِ شبکه یا قرارداد می‌آید. هیچ ردیفی از دفترِ کتاب پذیرشِ ملیِ تأییدشده در سه کشور ندارد (بخش 58.2.8).\nپژوهش: از پرسشِ تجهیز آغاز می‌شود، در کاتالوگِ رسمی پیدا می‌شود، با ویرایش و تاریخ ثبت می‌شود. دفترِ کتاب ۱۹۱ ردیف دارد، ۳۹ موردِ باز و سه جفتِ تکراری (بخش 58.3).\nانطباق: هر سندِ شاهد ادعایی و حدی دارد. گواهی با مدل، ویرایش و دامنهٔ اعتباردهی سنجیده می‌شود. ویرایشِ پیشین تحلیلِ شکاف می‌خواهد و دامنهٔ نادرست رد می‌شود (بخش 58.4).\nردیابی: بند، تصمیم، خرید، بازرسی، آزمون، پذیرش، دفترِ ویرایش‌ها و ماشهٔ تغییر. حکمِ آزمونِ T1 به روشِ خواندن بسته است (بخش 58.5).\n\n\n58.10.1 واژگانِ فصلِ ۵۸\n\n\n\nجدول 58.6: واژگانِ فصلِ ۵۸\n\n\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nمرجعِ الزامی\nnormative reference\n\n\n\nپیوستِ الزامی / آگاهی‌بخش\nnormative / informative annex\n\n\n\nارجاعِ تاریخ‌دار\ndated reference\n\n\n\nارجاعِ بی‌تاریخ\nundated reference\n\n\n\nصورتِ بیانی\nverbal form\nshall, should, may, can\n\n\nپذیرشِ ملی\nnational adoption\nIDT, MOD, NEQ\n\n\nپذیرشِ یکسان\nidentical adoption (IDT)\n\n\n\nپذیرشِ اصلاح‌شده\nmodified adoption (MOD)\n\n\n\nناهم‌ارز\nnot equivalent (NEQ)\n\n\n\nاصلاحیهٔ ویرایشی\ncorrigendum\n\n\n\nدامنهٔ اعتباردهی\nscope of accreditation\n\n\n\nنهادِ گواهی‌دهی\ncertification body\n\n\n\nنهادِ بازرسی\ninspection body\n\n\n\nاظهارنامهٔ انطباقِ تأمین‌کننده\nsupplier’s declaration of conformity\n\n\n\nتحلیلِ شکاف\ngap analysis\n\n\n\nپایشِ استانداردها\nstandards watch\n\n\n\nماشهٔ تغییر\nchange trigger",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-assess",
    "href": "chapters/58-international-standards.html#sec-ch58-assess",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.11 ارزیابیِ پلکانی",
    "text": "58.11 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند ساختارِ یک استاندارد و نوعِ هر جمله‌اش را بخواند؛ ارجاع را به ویرایشِ درست برگرداند؛ دفترِ استانداردها را بسازد و وارسی کند؛ ادعای هر سندِ شاهد را با حدش بسنجد؛ و یک بند را تا ماشهٔ تغییر ردیابی کند. پاسخ‌ها در بخش 58.12 آمده‌اند.\n\n58.11.1 پلهٔ ۱: مبانی\n\nتمرین 58.1 دفترِ کتاب چند ردیف و چند فیلدِ لازم دارد؟\n\n\nتمرین 58.2 کدام بخشِ استاندارد تغییر نسبت به ویرایشِ پیشین را می‌گوید؟\n\n\nتمرین 58.3 پیوستِ آگاهی‌بخش چه نمی‌سازد؟\n\n\nتمرین 58.4 فعلِ should چه نوع جمله‌ای می‌سازد؟\n\n\nتمرین 58.5 فعلِ may چه نوع جمله‌ای می‌سازد؟\n\n\nتمرین 58.6 ارجاعِ بی‌تاریخ کدام ویرایش را می‌گیرد؟\n\n\nتمرین 58.7 سه درجهٔ هم‌خوانیِ پذیرشِ ملی کدام‌اند؟\n\n\nتمرین 58.8 کهنه‌ترین ویرایشِ دفتر کدام است؟\n\n\nتمرین 58.9 آزمایشگاه‌ها با کدام استاندارد اعتباردهی می‌شوند؟\n\n\nتمرین 58.10 ویرایشِ کنونیِ استانداردِ نهادهای بازرسی چیست؟\n\n\nتمرین 58.11 چند ردیفِ دفتر موردِ باز دارند؟\n\n\nتمرین 58.12 کدام موضوع کمترین ردیف را دارد؟\n\n\nتمرین 58.13 حدِ افزایشِ دمای سیم‌پیچ در مشخصاتِ P چیست؟\n\n\nتمرین 58.14 مشخصاتِ فنی (TS) با استانداردِ بین‌المللی چه فرقی دارد؟\n\n\nتمرین 58.15 دفترِ کتاب چند مشخصاتِ فنی دارد؟\n\n\nتمرین 58.16 کدام دو ویرایش در وارسیِ این فصل نادرست بودند؟\n\n\nتمرین 58.17 چند واحدِ بی‌خرابی برای ادعای نرخِ عیبِ زیرِ ۱ درصد لازم است؟\n\n\nتمرین 58.18 کدام سری بیشترین بخش را در دفتر دارد؟\n\n\nتمرین 58.19 میانهٔ فاصلهٔ دو ویرایش چند سال است؟\n\n\nتمرین 58.20 کدام تجهیزها در ایران استانداردِ ملیِ اجباری دارند؟\n\n\n\n58.11.2 پلهٔ ۲: تحلیل\n\nتمرین 58.21 چرا پیوست را باید با عنوانش خواند؟\n\n\nتمرین 58.22 چرا «کافی» الزام را وارسی‌ناپذیر می‌کند؟\n\n\nتمرین 58.23 کِی ارجاعِ بی‌تاریخ را عمداً به کار می‌بریم؟\n\n\nتمرین 58.24 آیا ویرایشِ کهنه یعنی جایگزین‌شده؟\n\n\nتمرین 58.25 بیشترِ استانداردها برای P از کدام راه الزامی می‌شوند؟\n\n\nتمرین 58.26 آیا موضوعِ کم‌سند شکافِ پژوهش است؟\n\n\nتمرین 58.27 دفترِ کتاب دربارهٔ متنِ سندها چه ثابت نمی‌کند؟\n\n\nتمرین 58.28 چرا سندِ کانونی دورهٔ پایشِ کوتاه‌تری دارد؟\n\n\nتمرین 58.29 دو ردیفِ یک سند چه خطری دارد؟\n\n\nتمرین 58.30 آزمونِ نوعی دربارهٔ واحدِ تحویلی چه می‌گوید؟\n\n\nتمرین 58.31 گواهیِ بیرون از دامنهٔ اعتباردهی چه می‌شود؟\n\n\nتمرین 58.32 ادعای «هم‌ارز» با چه سندهایی پذیرفته می‌شود؟\n\n\nتمرین 58.33 چرا ردیابی به دفترِ ویرایش‌ها و ماشهٔ تغییر ادامه می‌یابد؟\n\n\nتمرین 58.34 کدام دو خطا حکمِ آزمونِ T1 را برمی‌گردانند؟\n\n\nتمرین 58.35 بیشترِ بارِ پایش از کجاست؟\n\n\nتمرین 58.36 گزارشِ فنی در قرارداد چه جایی دارد؟\n\n\nتمرین 58.37 صفحه‌ای که باز نشد چرا جزءِ سابقه است؟\n\n\nتمرین 58.38 چرا دفترِ پروژه ستونِ مرحله دارد؟\n\n\nتمرین 58.39 آزمونِ نوعی روی سه نمونه دربارهٔ نرخِ عیب چه می‌گوید؟\n\n\nتمرین 58.40 گواهی برای کدام تاریخ لازم است؟\n\n\nتمرین 58.41 قاعدهٔ ساده و محتاطانه خطر را به چه کسی می‌دهند؟\n\n\nتمرین 58.42 بازنگریِ دفتر با چه چیزی صادر می‌شود؟\n\n\nتمرین 58.43 چرا بخشِ ویژه با بخشِ عمومی‌اش خوانده می‌شود؟\n\n\nتمرین 58.44 چرا دفترِ استانداردها نگه داشته می‌شود، نه یک بار نوشته؟\n\n\nتمرین 58.45 بندِ آزمونِ نوعی کدام سه وارسی را دربر دارد؟\n\n\nتمرین 58.46 در ایران چرا گواهیِ IEC برای ترانسفورماتور بس نیست؟\n\n\nتمرین 58.47 چرا هر گزارش با دامنهٔ آزمایشگاهِ خودش وارسی می‌شود؟\n\n\nتمرین 58.48 ردهٔ یک تغییرِ طرح را چه کسی تعیین می‌کند؟\n\n\nتمرین 58.49 ماتریسِ راستی‌آزمایی با ردیابی چه فرقی دارد؟\n\n\nتمرین 58.50 ترجمهٔ «بهتر است» به «باید» چه پیامدی دارد؟\n\n\nتمرین 58.51 چرا «انحراف: ندارد» باید در گزارش نوشته شود؟\n\n\n\n58.11.3 پلهٔ ۳: کاربرد\n\nتمرین 58.52 سهمِ موردهای باز را حساب کنید.\n\n\nتمرین 58.53 افزایشِ دمای T1 را با دست حساب کنید.\n\n\nتمرین 58.54 با خوانشِ دقیقهٔ دوم، افزایش چند است؟\n\n\nتمرین 58.55 با ثابتِ آلومینیوم، افزایش چند است؟\n\n\nتمرین 58.56 ارجاعِ «IEC 60529» به چه برمی‌گردد؟\n\n\nتمرین 58.57 از هفت گواهیِ نمونه چند تا پذیرفته‌اند؟\n\n\nتمرین 58.58 یک ویرایشِ تازهٔ IEC 60076-2 چند سابقه باز می‌کند؟\n\n\nتمرین 58.59 دفتر سالی چند وارسی می‌خواهد؟\n\n\nتمرین 58.60 میانهٔ سنِ ویرایش‌ها چند سال است؟\n\n\nتمرین 58.61 چند ردیف صریح می‌گویند بندی خوانده نشده است؟\n\n\nتمرین 58.62 آمادگیِ دفتر برای پروژه چند از دوازده است؟\n\n\nتمرین 58.63 بستنِ یک موردِ باز سالی چند وارسی را کم می‌کند؟\n\n\nتمرین 58.64 کرانِ بالای نرخِ عیب با ۳۲ واحدِ بی‌خرابی چند است؟\n\n\nتمرین 58.65 احتمالِ بیشتر بودنِ مقدارِ واقعی از حد برای خوانشِ 64.2 K چند است؟\n\n\nتمرین 58.66 خوانشِ 65.4 K با قاعدهٔ محتاطانه چه حکمی دارد؟\n\n\nتمرین 58.67 کدام دو گواهی پیش از تحویل تمام می‌شوند؟\n\n\nتمرین 58.68 چند ردیفِ دفتر هیچ واژهٔ مرحله‌ای ندارند؟\n\n\nتمرین 58.69 چند درصدِ ویرایش‌ها پنج سال یا کمتر دوام آوردند؟\n\n\nتمرین 58.70 از شش بندِ ساخته‌شده چند تا واژهٔ مبهم دارند؟\n\n\nتمرین 58.71 کم‌ترین شمارِ آزمایشگاه برای هفت آزمونِ اینورتر چند است؟\n\n\nتمرین 58.72 از هفت تغییرِ نمونه چند تا بزرگ‌اند؟\n\n\nتمرین 58.73 کدام سطرهای ماتریسِ اینورتر باز‌اند؟\n\n\nتمرین 58.74 در ترجمهٔ مشخصاتِ نمونه کدام جمله‌ها نوعشان عوض شد؟\n\n\nتمرین 58.75 سربرگِ گزارشِ نمونه کدام فیلدها را ندارد؟\n\n\n\n58.11.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 58.76 سه الزامِ مبهمِ مشخصاتِ نمونه را با عدد و آزمون بازنویسی کنید.\n\n\nتمرین 58.77 دفترِ استانداردهای یک تجهیز (مثلاً ترانسفورماتورِ اصلی) را با نُه فیلد بسازید و وارسی کنید.\n\n\nتمرین 58.78 برای گواهیِ ایمنیِ ماژول به ویرایشِ ۲۰۱۶، برنامهٔ تحلیلِ شکاف بنویسید.\n\n\nتمرین 58.79 بندِ خریدِ افزایشِ دما را طوری بنویسید که روشِ خواندن را هم معین کند.\n\n\nتمرین 58.80 ردیابیِ هشت‌مرحله‌ای را برای الزامِ کلاسِ کنتور بنویسید.\n\n\nتمرین 58.81 بندِ قاعدهٔ تصمیم را برای آزمونِ گرماییِ ترانسفورماتور بنویسید، با آنچه با «بی‌حکم» می‌شود.\n\n\nتمرین 58.82 برنامهٔ نمونه‌گیریِ محموله‌ای از ماژول‌ها را طوری طرح کنید که ادعای نرخِ عیبِ زیرِ ۱ درصد ممکن شود.\n\n\nتمرین 58.83 بندِ آزمونِ نوعیِ توربینِ بادی را با طرحِ گواهی‌دهی (STD-089) و بخش‌های سریِ IEC 61400 بنویسید.\n\n\nتمرین 58.84 فهرستِ گواهی‌های ملیِ لازم را برای P–ایران با زمانِ گرفتنشان در برنامهٔ خرید بنویسید.\n\n\nتمرین 58.85 ماتریسِ راستی‌آزمایی را برای ترانسفورماتورِ اصلی بنویسید و سطرهای باز را با تصمیم ببندید.\n\n\nتمرین 58.86 بندِ قراردادیِ آگاه‌کردن از تغییرِ طرح را با رده‌ها و آنچه هر رده می‌خواهد بنویسید.\n\n\nتمرین 58.87 فهرستِ وارسیِ سربرگِ گزارشِ آزمون را برای ترانسفورماتورِ اصلی بنویسید.\n\n\n\n58.11.5 پلهٔ ۵: تسلط\n\nتمرین 58.88 دفترِ استانداردهای P را برای یک کشورِ مشخص آماده کنید: تکرارها را ادغام، موردهای باز را بسته و پذیرشِ ملی را وارسی کنید.\n\n\nتمرین 58.89 روشِ پایشِ استانداردها را با صاحب، فاصله و قالبِ تصمیم بنویسید.\n\n\nتمرین 58.90 اثرِ ویرایشِ تازهٔ یک سندِ کانونی را بر همهٔ سندهای پروژه برآورد کنید.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-solutions",
    "href": "chapters/58-international-standards.html#sec-ch58-solutions",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.12 پاسخ‌نامه و راه‌حل‌ها",
    "text": "58.12 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامه‌های run و integrated می‌سازند. برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 58.1. ۱۹۱ ردیف، نُه فیلد (بخش 58.1).\n\n\nحل. تمرین 58.2. پیش‌گفتار (جدول 58.1).\n\n\nحل. تمرین 58.3. الزام (جدول 58.1).\n\n\nحل. تمرین 58.4. توصیه (جدول 58.2).\n\n\nحل. تمرین 58.5. اجازه (جدول 58.2).\n\n\nحل. تمرین 58.6. آخرین ویرایش با اصلاحیه‌ها (بخش 58.2.4).\n\n\nحل. تمرین 58.7. IDT، MOD، NEQ (STD-190).\n\n\nحل. تمرین 58.8. IEC 60949:1988 (STD-116).\n\n\nحل. تمرین 58.9. ISO/IEC 17025 (STD-011).\n\n\nحل. تمرین 58.10. ISO/IEC 17020:2026 (STD-188).\n\n\nحل. تمرین 58.11. ۳۹ (بخش 58.3.5).\n\n\nحل. تمرین 58.12. زمین، ۲ (شکل 58.3).\n\n\nحل. تمرین 58.13. 65 K (بخش 58.5.1).\n\n\nحل. تمرین 58.14. بخش 58.2.7.\n\n\nحل. تمرین 58.15. ۷ (مثال 58.8).\n\n\nحل. تمرین 58.16. ISO/IEC 17020 و ISO/IEC 17050-1 (مثال 58.12).\n\n\nحل. تمرین 58.17. ۲۹۹ (مثال 58.20).\n\n\nحل. تمرین 58.18. IEC 61400، ۱۳ ردیف (مثال 58.7).\n\n\nحل. تمرین 58.19. ۱۰ (مثال 58.5).\n\n\nحل. تمرین 58.20. ترانسفورماتورِ قدرت، کابلِ فشارِ متوسط، باتری‌های ایستا و سلول‌های لیتیومی (مثال 58.19).\n\n\nحل. تمرین 58.21. مثال 58.1.\n\n\nحل. تمرین 58.22. مثال 58.2.\n\n\nحل. تمرین 58.23. مثال 58.4.\n\n\nحل. تمرین 58.24. مثال 58.6.\n\n\nحل. تمرین 58.25. قرارداد و مشخصات (مثال 58.9).\n\n\nحل. تمرین 58.26. مثال 58.10.\n\n\nحل. تمرین 58.27. مثال 58.11.\n\n\nحل. تمرین 58.28. مثال 58.14.\n\n\nحل. تمرین 58.29. مثال 58.15.\n\n\nحل. تمرین 58.30. هیچ (مثال 58.16).\n\n\nحل. تمرین 58.31. رد (مثال 58.17).\n\n\nحل. تمرین 58.32. مثال 58.25.\n\n\nحل. تمرین 58.33. مثال 58.26.\n\n\nحل. تمرین 58.34. مثال 58.27.\n\n\nحل. تمرین 58.35. موردهای باز (مثال 58.32).\n\n\nحل. تمرین 58.36. مثال 58.8.\n\n\nحل. تمرین 58.37. مثال 58.12.\n\n\nحل. تمرین 58.38. مثال 58.13.\n\n\nحل. تمرین 58.39. تقریباً هیچ (مثال 58.20).\n\n\nحل. تمرین 58.40. تحویل (مثال 58.21).\n\n\nحل. تمرین 58.41. مثال 58.29.\n\n\nحل. تمرین 58.42. مثال 58.30.\n\n\nحل. تمرین 58.43. مثال 58.7.\n\n\nحل. تمرین 58.44. مثال 58.5.\n\n\nحل. تمرین 58.45. مثال 58.18.\n\n\nحل. تمرین 58.46. مثال 58.19.\n\n\nحل. تمرین 58.47. مثال 58.23.\n\n\nحل. تمرین 58.48. نهادِ گواهی‌دهی (مثال 58.24).\n\n\nحل. تمرین 58.49. بخش 58.5.3.\n\n\nحل. تمرین 58.50. مثال 58.3.\n\n\nحل. تمرین 58.51. مثال 58.22.\n\n\nحل. تمرین 58.52. \\(39/191 = 20\\,\\%\\) (مثال 58.33).\n\n\nحل. تمرین 58.53. 66.5 K (مثال 58.33).\n\n\nحل. تمرین 58.54. 62.0 K (بخش 58.5.2).\n\n\nحل. تمرین 58.55. 64.0 K (بخش 58.5.2).\n\n\nحل. تمرین 58.56. ۱۹۸۹ + اصلاحیه‌های ۱۹۹۹ و ۲۰۱۳ (بخش 58.2.4).\n\n\nحل. تمرین 58.57. ۴ (بخش 58.4.3).\n\n\nحل. تمرین 58.58. ۷ (بخش 58.5.6).\n\n\nحل. تمرین 58.59. ۶۶۰ (بخش 58.5.7).\n\n\nحل. تمرین 58.60. ۷ (بخش 58.2.5).\n\n\nحل. تمرین 58.61. ۸۹ (بخش 58.3.2).\n\n\nحل. تمرین 58.62. ۶ (مثال 58.34).\n\n\nحل. تمرین 58.63. ۱۱ (مثال 58.32).\n\n\nحل. تمرین 58.64. \\(1 - 0.05^{1/32} = 8.9\\,\\%\\) (بخش 58.4.6).\n\n\nحل. تمرین 58.65. ۱۶ درصد (بخش 58.5.4).\n\n\nحل. تمرین 58.66. بی‌حکم (بخش 58.5.4).\n\n\nحل. تمرین 58.67. اینورتر و تابلوی فشارِ متوسط (مثال 58.21).\n\n\nحل. تمرین 58.68. ۱۳۷ (مثال 58.13).\n\n\nحل. تمرین 58.69. ۲۰ (بخش 58.2.5).\n\n\nحل. تمرین 58.70. هیچ (بخش 58.4.4).\n\n\nحل. تمرین 58.71. ۳ (مثال 58.23).\n\n\nحل. تمرین 58.72. ۳ (مثال 58.24).\n\n\nحل. تمرین 58.73. INV-02، INV-06، INV-10 (مثال 58.28).\n\n\nحل. تمرین 58.74. S03 و S12 (جدول 58.3).\n\n\nحل. تمرین 58.75. میان‌افزار و انحراف (مثال 58.22).\n\n\nحل. تمرین 58.76. معیار: مثال 58.2، فصلِ ۳۸.\n\n\nحل. تمرین 58.77. معیار: بخش 58.1، بخش 58.3.\n\n\nحل. تمرین 58.78. معیار: مثال 58.17.\n\n\nحل. تمرین 58.79. معیار: مثال 58.27، فصلِ ۴۳.\n\n\nحل. تمرین 58.80. معیار: بخش 58.5.1، بخش 57.5.5.\n\n\nحل. تمرین 58.81. معیار: مثال 58.29.\n\n\nحل. تمرین 58.82. معیار: مثال 58.20، فصلِ ۴۱.\n\n\nحل. تمرین 58.83. معیار: مثال 58.18، مثال 58.7، فصلِ ۴۲.\n\n\nحل. تمرین 58.84. معیار: مثال 58.19، فصلِ ۵۵.\n\n\nحل. تمرین 58.85. معیار: مثال 58.28، فصلِ ۴۳.\n\n\nحل. تمرین 58.86. معیار: مثال 58.24، فصلِ ۴۴.\n\n\nحل. تمرین 58.87. معیار: مثال 58.22، فصلِ ۴۳.\n\n\nحل. تمرین 58.88. معیار: مثال 58.34، فصل‌های ۵۵ تا ۵۷.\n\n\nحل. تمرین 58.89. معیار: بخش 58.5.7، بخش 54.3.7.\n\n\nحل. تمرین 58.90. معیار: مثال 58.31، مثال 58.14.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/58-international-standards.html#sec-ch58-refs",
    "href": "chapters/58-international-standards.html#sec-ch58-refs",
    "title": "58  استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن",
    "section": "58.13 منابع",
    "text": "58.13 منابع\n\nدفترِ استانداردهای کتاب (پوشهٔ واژه‌نامه)، با منبعِ رسمی و تاریخِ وارسیِ هر ردیف؛ صفحه‌های کاتالوگِ ISO و IEC برای STD-187 تا STD-191 و صفحه‌های راهنمای نگارشِ ISO، با دسترسیِ 2026-11-18. هیچ متنی از استانداردها نقل نشده است.\nفصل‌های ۲، ۳۸ تا ۴۸، ۵۰ و ۵۴ تا ۵۷ همین کتاب.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>58</span>  <span class='chapter-title'>استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html",
    "href": "chapters/59-capstone-plant-p.html",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "",
    "text": "59.1 نقشهٔ فصل\nپیش‌نیاز: همهٔ کتاب، به‌ویژه فصل‌های ۱، ۱۶، ۲۲، ۲۸، ۳۳، ۳۷، ۵۰، ۵۳ و ۵۸.\nجایگاهِ این فصل در نیروگاهِ P. این فصل چیزِ تازه‌ای نمی‌آموزد. آنچه پنجاه‌وهشت فصل ساختند را در یک پرونده کنار هم می‌گذارد و می‌سنجد که با هم می‌خوانند یا نه. هر عدد با فراخوانیِ مدلِ فصلِ خودش دوباره حساب می‌شود، نه با رونویسی. اگر ورودی‌ای تغییر کرده باشد، همین‌جا دیده می‌شود. مدت‌های برنامه، شاهدهای خرابی، شاخص‌های اجتماعی و ثبتِ دارایی‌ها آموزشی‌اند (A-571 تا A-575). نتیجه مبنای D-063 است.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-map",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-map",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "",
    "text": "مهمپیش از هر استفاده\n\n\n\nنیروگاهِ P ساختگی است و همهٔ داده‌هایش آموزشی‌اند، با برچسب‌هایی که هر فصل گذاشته است. این فصل پرونده‌ای برای یادگیری می‌سازد، نه پرونده‌ای برای تأمینِ مالی یا ساختِ یک نیروگاهِ واقعی. هر کاربردِ واقعی به داده‌های اندازه‌گیری‌شدهٔ ساختگاه، الزام‌های کشورِ پروژه (فصل‌های ۵۴ تا ۵۸) و تأییدِ مهندسانِ دارای صلاحیت و مرجع‌های ذی‌صلاح نیاز دارد. هیچ بخشی از این فصل مشاورهٔ حقوقی، مالی یا مالیاتی نیست.\n\n\n\n\n\n\n\n\nنکتهاهدافِ یادگیری\n\n\n\nپس از این فصل، خواننده می‌تواند:\n\nپروندهٔ مرحله‌ایِ چهارده‌بندیِ یک نیروگاهِ ترکیبی را از سندها، تصمیم‌ها و ناشناخته‌های فصل‌ها بسازد و کامل‌بودنش را وارسی کند.\nپایهٔ امکان‌سنجی، طراحیِ یکپارچه و برنامهٔ تحویل را با عددهایی که از مدل‌های کتاب دوباره حساب می‌شوند بنویسد.\nهر تصمیمِ بزرگ را با شاهد، عدمِ قطعیت و مرجعِ تأییدش دفاع کند و نشان دهد اگر فرضِ اصلی رد شود طرح چه می‌شود.\nشش مورد را حل کند: قابلیتِ اطمینان، پیش‌بینی و خدمات، اتصال و صادرات، تأمینِ مالی، زمین و جامعه، و تحویلِ اطلاعاتِ دارایی.\n\n\n\n\n\n\n\n\n\n\nراهنماییپیش‌آزمون\n\n\n\n\nاگر تولیدِ P50 در پرونده با عددِ تصمیمِ D-019 فرق کند، کدام درست است؟\nآیا دروازهٔ تصمیم وقتی ناشناخته‌ای باز است بسته می‌ماند؟\nچرا پیش‌بینیِ خوب هنوز خدمتِ قراردادی نیست؟\n\nپاسخ‌ها: (۱) هیچ‌کدام تا روشن شود چه چیزی تغییر کرده است. پرونده دوباره حساب می‌کند تا همین ناسازگاری دیده شود؛ (۲) نه، با شرط باز می‌شود، و هر شرط صاحب و تاریخ دارد؛ (۳) چون مهارتِ پیش‌بینی، توانِ فنی، صلاحیتِ قراردادی و عملکردِ تحویل‌شده چهار ادعای جدا با چهار شاهدِ جدا هستند. اگر دو پرسش یا بیشتر را نتوانستید، فصل 1، فصل 22 و فصل 20 را مرور کنید.\n\n\n\n\n59.1.1 پروندهٔ چهارده‌بندی\nبرنامهٔ کتاب پرونده‌ای مرحله‌ای با چهارده بند می‌خواهد. برنامهٔ زیر برای هر بند فصل‌هایش را می‌گیرد و از بخشِ «تحویل‌دادنی»ِ همان فصل‌ها سندها و ناشناخته‌ها را می‌خواند.\nبرنامه:\ncompanion/ch59/sources.py و companion/ch59/index.py\nITEMS = [   # (number, short title, chapters that feed it)\n    (1, \"data pack, requirements, assumptions, changes\",\n     [1, 2, 3, 4, 5, 17, 38]),\n    (2, \"resource-measurement and data-quality plan\", [12, 13]),\n    (3, \"site, layout, water balance and stewardship\", [14, 29]),\n    (4, \"yield model, losses and uncertainty\", [15, 16]),\n    (5, \"architecture and equipment selection\", [8, 9, 10, 11, 18, 19]),\n    (6, \"one-lines, auxiliaries, load lists, schedules\",\n     [6, 7, 23, 24, 25, 26, 27]),\n    (7, \"civil, mech., E&S, welfare, security, emergency\",\n     [29, 30, 31, 32, 33]),\n    (8, \"grid study, export, forecast/dispatch, services\", [17, 20, 28]),\n    (9, \"procurement specifications and quality plan\", list(range(39, 49))),\n    (10, \"construction, inspection, commissioning, handover\", [49, 50]),\n    (11, \"operation, maintenance, spares, data governance\",\n     [34, 35, 36, 51, 52]),\n    (12, \"RAM basis, critical equipment, verification plan\", [37, 52]),\n    (13, \"economics, finance, risk, footprint, retirement\", [21, 22, 33, 53]),\n    (14, \"Iran, Afghanistan, Tajikistan appendices\", [54, 55, 56, 57, 58]),\n]\nthe staged dossier of Plant P: 14 items built from the chapters\n   #  ch  dec  docs  unk  title\n   1   7    9    27   22  data pack, requirements, assumptions, changes\n   2   2    2     6    8  resource-measurement and data-quality plan\n   3   2    2    12   11  site, layout, water balance and stewardship\n   4   2    2     5    9  yield model, losses and uncertainty\n   5   6    7    27   29  architecture and equipment selection\n   6   7    8    32   18  one-lines, auxiliaries, load lists, schedules\n   7   5    5    29   11  civil, mech., E&S, welfare, security, emergency\n   8   3    3    12   10  grid study, export, forecast/dispatch, services\n   9  10   10    47   10  procurement specifications and quality plan\n  10   2    2    10    2  construction, inspection, commissioning, handover\n  11   5    5    29    5  operation, maintenance, spares, data governance\n  12   2    2    12    2  RAM basis, critical equipment, verification plan\n  13   4    4    21   14  economics, finance, risk, footprint, retirement\n  14   5    5    17    5  Iran, Afghanistan, Tajikistan appendices\n  distinct documents 263, unknowns named 134, decisions 62 of 62\n  chapters in no item: none; decisions in no item: none\n  an item with no document or no decision would be a gap in\n  the dossier; the index is rebuilt from the chapters each time\n\n\n\n\n\n\nشکل 59.1: سندها و ناشناخته‌های نام‌برده در فصل‌هایی که هر بندِ پرونده را می‌سازند.\n\n\n\n\nمثال 59.1 (پرونده‌ای که از کتاب ساخته می‌شود) پرسش. چهارده بندِ پرونده چند سند، چند تصمیم و چند ناشناخته دارند، و آیا فصلی یا تصمیمی بیرون مانده است؟\nپاسخ. ۲۶۳ سندِ جدا، هر ۶۲ تصمیم و ۱۳۴ ناشناختهٔ نام‌برده. هیچ فصل و هیچ تصمیمی بیرون نمانده است. بند ۹ (تدارکات و کیفیت) با ۴۷ سند بزرگ‌ترین بند است. بند ۵ (معماری و انتخابِ تجهیز) با ۲۹ ناشناخته بیشترین پرسشِ باز را دارد (شکل 59.1).\nتفسیر. فهرست از خودِ فصل‌ها خوانده می‌شود. اگر فصلی سندی بیفزاید یا ناشناخته‌ای ببندد، پرونده با یک اجرا به‌روز می‌شود. وارسیِ «هیچ تصمیمی بیرون نمانده» همان آزمونی است که در دفترِ الزام‌ها (فصل 38) برای الزام‌ها داشتیم. بندی که سند یا تصمیم نداشته باشد، شکافِ پرونده است، نه بخشِ کوتاهی از آن.\n\n\n\n59.1.2 پرونده در سه مرحله\nپرونده یک‌باره نوشته نمی‌شود. هر بند در سه مرحله بالغ می‌شود: مفهومی برای دروازهٔ امکان‌سنجی، طراحی برای تصمیمِ سرمایه‌گذاری، و چون‌ساخت برای تحویل.\n\n\n\nجدول 59.1: مرحله‌های پرونده و آنچه هر بند در هر مرحله دارد\n\n\n\n\n\n\n\n\n\n\n\nبند\nمفهومی (امکان‌سنجی)\nطراحی (تصمیمِ سرمایه‌گذاری)\nچون‌ساخت (تحویل)\n\n\n\n\n۱\nبستهٔ داده و الزام‌های اولیه\nخطِ مبنای الزام‌ها\nدفترِ تغییرهای بسته\n\n\n۲\nبرنامهٔ اندازه‌گیری\nیک سال داده و همبستگی\nدادهٔ عملکرد\n\n\n۴\nتولیدِ اولیه\nP50 و P90 با بودجهٔ عدمِ قطعیت\nتولیدِ اندازه‌گیری‌شده\n\n\n۵ و ۶\nمعماری و گزینه‌ها\nتک‌خطی و جدول‌های تجهیز\nنقشه‌های چون‌ساخت\n\n\n۸\nدرخواستِ اتصال\nمطالعه‌های شبکه و پیشنهادِ اتصال\nآزمون‌های پذیرشِ شبکه\n\n\n۹ و ۱۰\nراهبردِ تدارکات\nمشخصات و برنامهٔ کیفیت\nگزارش‌های کارخانه و ساختگاه\n\n\n۱۱ و ۱۲\nفرض‌های بهره‌برداری\nراهبردِ نگهداری و دسترس‌پذیری\nثبتِ دارایی‌ها و سابقه‌ها\n\n\n۱۳ و ۱۴\nغربالگریِ مالی و کشوری\nمدلِ مالی و پیوستِ کشورِ پروژه\nقراردادها و مجوزهای نهایی\n\n\n\n\n\n\n\nمثال 59.2 (این کتاب کجای این جدول است؟) پرسش. پروندهٔ نیروگاهِ P در پایانِ کتاب در کدام مرحله است؟\nپاسخ. بیشترِ بندها در مرحلهٔ طراحی‌اند: تولید با بودجهٔ عدمِ قطعیت، تک‌خطی، مطالعهٔ شبکه، مشخصات و مدلِ مالی. بخش‌هایی از مرحلهٔ چون‌ساخت هم تمرین شده‌اند (آزمون‌های کارخانه و ساختگاه، ثبتِ دارایی‌ها، سابقهٔ خرابی)، ولی روی داده‌های ساختگی.\nتفسیر. پرونده تا جایی که کتاب می‌تواند رفته است. گذر به چون‌ساخت داده‌ها و سندهای واقعی می‌خواهد. مرحله‌ها مانندِ وضعیت‌های سند در فصلِ ۲ هستند: هر بند وضعیت و تاریخِ خودش را دارد (فصل 2).",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-a",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-a",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.2 الف. پروندهٔ پایه و امکان‌سنجی",
    "text": "59.2 الف. پروندهٔ پایه و امکان‌سنجی\nپروندهٔ پایه می‌گوید چه چیزی ساخته می‌شود، چقدر انرژی می‌دهد، با چه عدمِ قطعیتی، به چه بهایی و با کدام ریسک‌ها. بندهای ۱ تا ۴ و ۱۳ پرونده این بخش را می‌سازند.\nبرنامه:\ncompanion/ch59/dossier.py\n\n59.2.1 انرژی و عدمِ قطعیت، دوباره حساب‌شده\nenergy at the POC of Plant P, recomputed (model 15.1, S0; ch 15, 16)\n  P50 year 1: 295.14 GWh (curtailed at 100 MW: 0.23 GWh)\n  sigma at the POC: long-term 11.76, year-to-year 9.31 GWh\n  one year 14.99: P90 275.9, P99 260.3 GWh\n  ten-year mean 12.12: P90 279.6 GWh\n  the same numbers as D-019 and D-020: the dossier recomputes,\n  it does not copy - a changed input would show here first\n\nمثال 59.3 (همان عدد، از همان مدل) پرسش. تولیدِ P50 و P90 نیروگاهِ P در نقطهٔ اتصال چیست، وقتی از مدل‌های فصل‌های ۱۵ و ۱۶ دوباره حساب شود؟\nپاسخ. P50 سالِ نخست 295.14 GWh است. انحرافِ معیارِ یک‌ساله در نقطهٔ اتصال 14.99 GWh است، از جمعِ مجذوریِ بخشِ بلندمدت (11.76) و تغییرِ سال‌به‌سال (9.31). پس P90 یک‌ساله 275.9، P99 یک‌ساله 260.3 و P90 میانگینِ ده‌ساله 279.6 GWh است.\nتفسیر. این همان عددهای D-019 و D-020 است. پرونده آن‌ها را رونویسی نمی‌کند، دوباره حساب می‌کند. اگر یکی از ورودی‌ها، مثلاً حدِ صادرات یا ضریبِ بلندمدتِ باد، در فصلی تغییر کرده بود، عدد اینجا عوض می‌شد و ناسازگاری دیده می‌شد. فقط 0.23 GWh از انرژی در حدِ 100 MW کاهش می‌یابد (فصل 15).\n\n\n\n59.2.2 آبشارِ تلف‌ها\nloss waterfall (model 15.1), each step as % of the energy entering it:\n  wind  gross, 1.225 kg/m3, free stream      218.79 GWh    -0.00 %\n  wind  air density at the hub               200.12 GWh    -8.53 %\n  wind  terrain (W2b)                        199.56 GWh    -0.28 %\n  wind  wakes (W2b)                          191.56 GWh    -4.01 %\n  wind  long-term correction                 196.88 GWh    +2.77 %\n  wind  availability                         193.14 GWh    -1.90 %\n        total 11.73 % (product of steps); simple sum 11.95 %\n  pv    POA at STC efficiency                129.15 GWh    -0.00 %\n  pv    IAM, temperature, low light          119.32 GWh    -7.61 %\n  pv    DC wiring and mismatch               115.74 GWh    -3.00 %\n  pv    inverter efficiency                  113.82 GWh    -1.66 %\n  pv    clipping at 49 MW                    113.03 GWh    -0.69 %\n  pv    soiling and shading                  111.34 GWh    -1.50 %\n  pv    long-term correction                 110.00 GWh    -1.20 %\n  pv    degradation, year 1                  109.45 GWh    -0.50 %\n  pv    availability                         108.36 GWh    -1.00 %\n        total 16.10 % (product of steps); simple sum 17.16 %\n  plant wind + PV at MV                      301.49 GWh    -0.00 %\n  plant MV and transformer losses            298.20 GWh    -1.09 %\n  plant own use                              295.86 GWh    -0.79 %\n  plant export limit 100 MW                  295.63 GWh    -0.08 %\n  plant grid outages                         295.14 GWh    -0.17 %\n        total  2.11 % (product of steps); simple sum  2.12 %\n  a correction can be a gain (long-term wind); percentages of\n  successive steps multiply and do not add\n\nمثال 59.4 (از انرژیِ ناخالص تا نقطهٔ اتصال) پرسش. بزرگ‌ترین تلف‌های مدلِ ۱۵٫۱ کدام‌اند و هر کدام را کدام بندِ پرونده پشتیبانی می‌کند؟\nپاسخ. برای باد، چگالیِ هوا در ارتفاعِ هاب (8.5 %) و اثرِ دنباله (4.0 %) بزرگ‌ترین‌اند. پشتیبانشان اندازه‌گیریِ ساختگاه و چیدمان است (بندهای ۲ و ۳). برای خورشیدی، تلف‌های دما، قطعِ اینورتر و آلودگی، که پشتیبانشان مدلِ سلول و برنامهٔ شستشوست (بند ۵).\nتفسیر. هر پلهٔ آبشار یک فرض است که شاهدی آن را می‌سنجد. پرونده برای هر پله، سندِ پشتیبان را نام می‌برد. پله‌ای که سند ندارد، جای پرسشِ مهندسِ مستقل است (فصل 15، فصل 16).\n\n\n\n59.2.3 دفترِ فرض‌ها\nassumptions named in the chapters: 568 distinct ids (A-001 to A-570)\n  by dossier item:  1: 109, 2: 21, 3: 21, 4: 20, 5: 153, 6: 52, 7: 40\n                    8: 20, 9: 82, 10: 16, 11: 41, 12: 17, 13: 32, 14: 26\n  each is labelled (synthetic, assumed, measured, vendor, verified)\n  in its chapter; the dossier carries the ledger, not the labels\n\nمثال 59.5 (پانصدوشصت‌وهشت فرض در چهارده بند) پرسش. چند فرض در کتاب نام برده شده و کدام بندها بیشترین را دارند؟\nپاسخ. ۵۶۸ شناسهٔ جدا، از A-001 تا A-570. بندِ ۵ (معماری و تجهیز) ۱۵۳ و بندِ ۱ (بستهٔ داده، الزام‌ها و فرض‌ها) ۱۰۹ فرض دارند. بندِ ۹ (تدارکات) ۸۲ فرض دارد.\nتفسیر. فرض‌های بندِ ۵ بیشترند، چون فصل‌های ۸ تا ۱۱ تجهیزات را با داده‌های آموزشی ساختند. در پروژهٔ واقعی، بیشترِ این فرض‌ها با دادهٔ سازنده جایگزین می‌شوند. دفترِ فرض‌ها هر شناسه را با برچسبش (ساختگی، فرضی، اندازه‌گیری‌شده، اعلامِ سازنده، تأییدشده) نگه می‌دارد. انتشارِ تازهٔ بستهٔ داده آن‌ها را یک‌جا گرد می‌آورد (فصل 5).\n\n\n\n59.2.4 دفترِ بستهٔ داده و ردیابیِ ناشناخته‌ها\nthe data pack's assumption ledger (release 1.1.0): 99 rows\n  status: assumed 85, synthetic 14\n  introduced in: ch01 13, ch02 8, ch03 15, ch04 43, ch05 11, ch06 9\n  measured, vendor or verified: 0\n  a fictional plant ends the book with no measured input in its\n  pack: every row is a place where a real project puts evidence\n\nمثال 59.6 (هیچ ورودیِ اندازه‌گیری‌شده) پرسش. از ۹۹ ردیفِ دفترِ فرض‌های بستهٔ داده، چند تا اندازه‌گیری‌شده، اعلامِ سازنده یا تأییدشده‌اند؟\nپاسخ. هیچ‌کدام: ۸۵ فرضی و ۱۴ ساختگی‌اند، همه در فصل‌های ۱ تا ۶ وارد شده‌اند. فصل‌های بعدی فرض‌هایشان را در متن و در بخشِ تحویل‌دادنی ثبت کردند (بخش 59.2.3).\nتفسیر. این شکست نیست، ماهیتِ نیروگاهی ساختگی است. ولی همین فهرست نقشهٔ کارِ یک پروژهٔ واقعی است: هر ردیف جایی است که داده‌ای اندازه‌گیری‌شده، داده‌ای از سازنده یا سندی تأییدشده باید بنشیند. شعارِ کتاب، «از فرض تا شاهد»، در پروژهٔ واقعی با همین دفتر سنجیده می‌شود: نسبتِ ردیف‌های شاهددار به کل، در هر دروازه.\n\nunknowns named in the dossier: 134; in two items or more: 17\n    U-013, U-016, U-039, U-049, U-065, U-066, U-067, U-068, U-104, U-105\n    U-106, U-107, U-112, U-113, U-114, U-115, U-133\n  items with most unknowns: 5 (29), 1 (22), 6 (18), 13 (14)\n  triage: an unknown shared by two items is closed first; then\n  those of the next gate (ch 59 A); the rest are dated conditions\n\nمثال 59.7 (هفده ناشناختهٔ مشترک) پرسش. کدام ناشناخته‌ها در بیش از یک بندِ پرونده آمده‌اند و چرا اول بسته می‌شوند؟\nپاسخ. هفده ناشناخته، از جمله پاسخ‌های بهره‌بردارِ شبکه (U-065 تا U-068)، ترازهای سیل و آب (U-104 تا U-107)، پیمایش‌های پرندگان و آبخوان (U-112 تا U-114) و الزام‌های واسطِ بهره‌بردار (U-115). بند ۵ با ۲۹ ناشناخته بیشترین را دارد.\nتفسیر. ناشناخته‌ای که در دو بند آمده، دو بخشِ پرونده را با هم نگه داشته است: بستنش دو بند را با هم جلو می‌برد. پس ترتیبِ بستن چنین است: اول ناشناخته‌های مشترک، سپس ناشناخته‌های دروازهٔ بعد (بخش 59.2.6)، و بقیه به‌عنوانِ شرط‌های تاریخ‌دار.\n\n\n\n59.2.5 پرونده به تفکیکِ بخش‌های کتاب\ndocuments, unknowns and decisions by Part of the book\n  Part   chapters  docs unknowns decisions\n  I           1-5    18       16         7\n  II         6-11    23       23         8\n  III       12-16    16       23         5\n  IV        17-22    24       24         6\n  V         23-28    33       15         6\n  VI        29-33    29       11         5\n  VII       34-37    24        4         4\n  VIII      38-50    63       14        13\n  IX        51-53    16        3         3\n  X         54-59    20        6         5\n  documents per chapter highest in Part VII (6.0);\n  a document named in two Parts is counted in each\n\nمثال 59.8 (هر بخش، سهمی از پرونده) پرسش. هر بخشِ کتاب چند سند، ناشناخته و تصمیم به پرونده افزوده است؟\nپاسخ. بخشِ هشتم (تدارکات، ساخت و راه‌اندازی) بیشترین سند (۶۳) و تصمیم (۱۳) را دارد. بخش‌های دوم تا چهارم بیشترین ناشناخته را دارند (۲۳ تا ۲۴). بخشِ هفتم با شش سند در هر فصل بیشترین سند را به ازای فصل دارد. بخشِ نهم کمترین ناشناخته و تصمیم را دارد (۳ و ۳).\nتفسیر. ناشناخته‌ها بیشتر در بخش‌های نخست زاده شدند، جایی که منبع، شبکه و معماری هنوز فرض بودند. بخش‌های پسین بیشتر سند و شاهد افزودند: دفترها، آزمون‌ها و گزارش‌ها. این همان مسیرِ «از فرض تا شاهد» است، به زبانِ شمارش. ناشناخته‌ای که در دو بخش آمده در هر دو شمرده شده است، پس جمعِ ستون از ۱۳۴ ناشناختهٔ یکتای نمایه بیشتر است (بخش 59.2.4).\n\n\n\n59.2.6 دروازه‌های تصمیم\ndecision gates of Plant P against the dossier items (teaching rule:\na gate passes with conditions while its items carry open unknowns)\n  gate                   items          documents  unknowns\n  G1 screening           2,3                   18        19\n  G2 feasibility         1,2,3,4,5,13          98        93\n  G3 financeability      4,8,13,14             55        38\n  G4 final investment    6,7,9                108        39\n  G5 handover            10,11,12              51         9\n  no gate is clean: each carries unknowns that are conditions,\n  owned and dated - a gate is a decision taken with them, not\n  a claim that they are gone (ch 1, ch 22)\n\nمثال 59.9 (هیچ دروازه‌ای پاک نیست) پرسش. پنج دروازهٔ تصمیمِ نیروگاهِ P چند سند و چند ناشناخته در بندهای خود دارند؟\nپاسخ. دروازهٔ غربالگری ۱۸ سند و ۱۹ ناشناخته دارد، امکان‌سنجی ۹۸ و ۹۳، تأمینِ مالی ۵۵ و ۳۸، تصمیمِ سرمایه‌گذاری ۱۰۸ و ۳۹، و تحویل ۵۱ و ۹. ناشناخته‌ها در بندهای مشترکِ دروازه‌ها دو بار شمرده می‌شوند.\nتفسیر. دروازه با شرط باز می‌شود، نه با صفر شدنِ ناشناخته‌ها. هر شرط صاحب و تاریخ دارد و پیش از دروازهٔ بعد بسته می‌شود (بخش 22.6.1). از دروازهٔ امکان‌سنجی تا تحویل، شمارِ ناشناخته‌ها کم می‌شود. این همان روندی است که پرونده باید نشان دهد: از فرض به شاهد.\n\n\n\n59.2.7 اقتصادِ طرح\neconomics of Plant P (ch 21 model, teaching terms A-304 to A-310)\n  capex 156,450 k u; debt 121,025 k u (71%)\n  equity IRR 10.2%; project IRR 7.8%; NPV at WACC 5,159 k u\n  min DSCR 1.20; min LLCR 1.23\n  LCOE at WACC 7.5%: 68.0 u/MWh against a PPA of 70 u/MWh\n  the plant clears its debt case at P90 and returns a modest\n  equity margin: the decision in D-025 and D-026 stands\n\nمثال 59.10 (دو واحد زیرِ قیمتِ قرارداد) پرسش. هزینهٔ ترازشدهٔ انرژیِ P در برابرِ قیمتِ قراردادِ آموزشی چقدر است؟\nپاسخ. با نرخِ تنزیلِ 7.5 %، هزینهٔ ترازشده 68.0 واحد بر مگاوات‌ساعت است، در برابرِ قیمتِ قراردادِ 70. ارزشِ فعلیِ خالصِ طرح 5,159 هزار واحد است. بازدهِ سهام 10.2 % و کمینهٔ نسبتِ پوشش 1.20 است.\nتفسیر. دو واحد فاصله میانِ هزینهٔ ترازشده و قیمت همان حاشیهٔ باریکی است که فصلِ ۲۲ «ادامهٔ توسعه، هنوز نه سرمایه‌گذاری» نامید (D-026). حالت‌های تغییر و حالت‌های مالیِ این فصل نشان می‌دهند این حاشیه در برابرِ چه چیزهایی می‌ایستد (بخش 59.5، بخش 59.9). همهٔ شرط‌های مالی آموزشی‌اند (فصل 21).\n\n\n\n59.2.8 اجزای هزینهٔ ترازشده\nLCOE of Plant P by part (ch 21 model, WACC 7.5%, k u / GWh = u/MWh)\n  capital            48.8 u/MWh    71%\n  operation          18.5 u/MWh    27%\n  replacements        0.7 u/MWh     1%\n  decommissioning     0.2 u/MWh     0%\n  total              68.3 u/MWh (68.0 without decommissioning,\n                   the LCOE of section A)\n  capital is 71% of the cost of a kWh: the capex range of the\n  tornado and the EPC price are the levers; operation is most\n  of the rest; decommissioning, 25 years away, weighs little\n\n\n\n\n\n\nشکل 59.2: اجزای هزینهٔ ترازشدهٔ انرژیِ نیروگاهِ P (واحد بر مگاوات‌ساعت، مدلِ فصلِ ۲۱).\n\n\n\n\nمثال 59.11 (سرمایه، هفتاد درصد) پرسش. هزینهٔ ترازشدهٔ P از چه اجزایی ساخته شده است؟\nپاسخ. سرمایه 48.8، بهره‌برداری 18.5، جایگزینی‌ها 0.7 و برچیدن 0.2 واحد بر مگاوات‌ساعت، روی هم 68.3. بی برچیدن، 68.0 همان هزینهٔ ترازشدهٔ بخشِ الف است. سرمایه ۷۱ درصد است (شکل 59.2).\nتفسیر. در نیروگاهی که سوخت ندارد، هزینهٔ هر کیلووات‌ساعت بیشتر سرمایه است. پس قیمتِ قراردادِ پیمانکار، پیش‌بینیِ اضطراری و هزینهٔ تأمینِ مالی (نرخِ تنزیل) اهرم‌های اصلی‌اند (بخش 59.5.3). برچیدن، با ۲۵ سال فاصله و تنزیل، کم وزن دارد. ولی صندوقش از سالِ نخست پر می‌شود، چون نقدینگیِ آن سال باید باشد (مثال 59.31).\n\n\n\n59.2.9 ترازِ آبِ بهره‌برداری\noperating water of Plant P (ch 29 demand, treated water, A-352)\n  one wash 109.2 m3; 14 washes a year; staff 20 x 60 l/day\n  month:    36   146   146   146   255   255\n           255   255   146   146   146    36\n  year 1,967 m3; peak month 255 m3\n  the construction water (ch 29: about 87,000 m3) is thirty times\n  a year of operation: the stewardship plan is mostly a\n  construction plan, then a drought rule for washing (ch 51)\n\nمثال 59.12 (آبِ ساخت، سی برابرِ یک سال) پرسش. نیروگاهِ P در بهره‌برداری سالی چه مقدار آب مصرف می‌کند و این با آبِ ساخت چه نسبتی دارد؟\nپاسخ. حدودِ 1,967 مترمکعب آبِ تصفیه‌شده در سال، با ماهِ اوجِ 255 مترمکعب در تابستان. آبِ ساخت حدودِ ۸۷ هزار مترمکعب است، یعنی بیش از سی سالِ بهره‌برداری.\nتفسیر. برنامهٔ نگهداشتِ آب بیشتر برنامهٔ ساخت است: منبعِ بیرونی، غبارنشانیِ کم‌آب و پایشِ چاه (فصل 29). در بهره‌برداری، قاعدهٔ خشک‌سالی برای شستشو کافی است (فصل 51). مقدارها آموزشی‌اند (A-352).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «الف»\n\n\n\n\nچرا پرونده تولید را دوباره حساب می‌کند و رونویسی نمی‌کند؟\nP90 یک‌ساله و P90 ده‌ساله چه فرقی دارند و چرا؟\nکدام بند بیشترین فرض را دارد و چرا؟\nدروازهٔ تصمیم با ناشناخته‌های باز چگونه باز می‌شود؟\nفاصلهٔ هزینهٔ ترازشده تا قیمت چه معنایی برای تصمیم دارد؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-b",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-b",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.3 ب. پروندهٔ طراحیِ یکپارچه",
    "text": "59.3 ب. پروندهٔ طراحیِ یکپارچه\nپروندهٔ طراحی معماری، انتخابِ تجهیزات، نمودارِ تک‌خطی، پایهٔ عمران و مکانیک، کنترل و ارتباطات، ایمنی و محیطِ زیست، مطالعه‌های شبکه و انطباق را کنار هم می‌گذارد. بندهای ۵ تا ۸ این بخش را می‌سازند. پرسشِ اصلیِ این بخش این است که فصل‌ها با هم می‌خوانند یا نه.\n\n59.3.1 پایهٔ طراحی در یک نگاه\nintegrated design basis: one line per discipline (decision, basis)\n  architecture               D-022\n      grid-connected, AC-coupled battery, split 33 kV bus, 2 x 63 MVA\n  battery                    D-023\n      LFP, 10-90 % window, protection per rack, augmentation y8, y13\n  control                    D-024\n      5 layers, PI with anti-windup, priorities, DP plans\n  one-line and auxiliaries   D-027\n      radial strings, split bus, 110 V DC, UPS\n  circuits                   D-028\n      cables by rating and loss; line limited on hot still days\n  transformers               D-029\n      bid B at 70 u/MWh; PV unit transformers 5.6 MVA\n  protection and earthing    D-030\n      incomers 1,600 A; breakers on PV units\n  power quality              D-031\n      scans at the worst unit count; filter design data\n  grid study                 D-032\n      21-bus model; differential or intertrip on the line\n  civil and water            D-033\n      wadi levels; construction water from outside\n  structures                 D-034\n      24 m gravity base; fatigue steel\n  safety and fire            D-036\n      no universal prescription; authority's acceptance\n  E&S                        D-037\n      W2b waits for the raptor survey; ruin buffer\n  I&C, SCADA, OT security    D-038/39/40\n      class 0.2 VT core; rings; zones and conduits\n  14 disciplines; each line is the summary of a decision\n  record with its evidence, open items and approver\n\nمثال 59.13 (چهارده رشته، چهارده تصمیم) پرسش. پایهٔ طراحیِ P در هر رشته کدام تصمیم است؟\nپاسخ. چهارده رشته، از معماری (D-022) تا ابزار دقیق، اسکادا و امنیتِ سامانه‌های عملیاتی (D-038 تا D-040). هر سطر خلاصهٔ یک سابقهٔ تصمیم است، با شاهد، موردهای باز و تأییدکننده.\nتفسیر. این جدول نقشهٔ راهِ خواننده یا بازبین است: از هر سطر به فصلِ آن تصمیم می‌رود. سه رشته موردِ باز دارند که با بیرون پیوند خورده است: زمین و صاعقه به مطالعهٔ خاک (U-098)، ایمنی و آتش به پذیرشِ مرجع (U-110)، و محیطِ زیست به پیمایشِ پرندگانِ شکاری (U-113).\n\n\n\n59.3.2 وارسیِ واسط‌های طراحی\nیک کمیت ممکن است در چند فصل آمده باشد: حدِ صادرات در بستهٔ داده و مدلِ تولید، توانِ باتری در بستهٔ داده و ساختارِ سلول‌ها، ظرفیتِ ترانسفورماتور در فصلِ ۲۵ و جریانِ صادرات. برنامه هر جفت را از منبعِ خودش می‌خواند و می‌سنجد.\ndesign interfaces: the same quantity in different chapters\n  ok   export limit: data pack vs yield model       100.00 ==   100.00\n  ok   PV AC: data pack vs 10 inverters x 5 MW       50.00 ~     50.00\n  ok   PV DC: data pack vs 109,200 x 550 W           60.00 ~     60.06\n  ok   BESS power: data pack vs 4 PCS                20.00 ==    20.00\n  ok   BESS energy: cell build-up vs data pack       40.13 &gt;=    40.00\n  ok   2 main transformers vs export MVA            126.00 &gt;=   105.26\n  FLAG one transformer (N-1) vs export MVA           63.00 &gt;=   105.26\n  ok   line rating vs export current (A)            650.00 &gt;=   460.41\n  ok   hub height: structures vs resource (m)       100.00 ==   100.00\n  flagged: 1 - one transformer (N-1) vs export MVA\n  the N-1 flag is known and accepted: with one transformer out\n  the export is limited (D-022, ch 18, 28) - a decision, not\n  an error; an unexplained flag would stop the dossier\n\nمثال 59.14 (یک پرچمِ پذیرفته) پرسش. از نُه وارسیِ واسط، کدام پرچم می‌خورد و آیا خطاست؟\nپاسخ. فقط یک وارسی: یک ترانسفورماتورِ اصلی (63 MVA) کمتر از توانِ ظاهریِ صادرات (105 MVA) است. این خطا نیست. تصمیمِ معماری (D-022) پذیرفته که با یک ترانسفورماتورِ ازکارافتاده صادرات محدود شود، و فصل‌های ۱۸ و ۲۸ اثرش را حساب کرده‌اند. انرژیِ باتری از ساختارِ سلول‌ها 40.13 MWh است و از 40 MWhِ بستهٔ داده کم نمی‌آورد.\nتفسیر. وارسیِ واسط مانندِ آزمونِ یکپارچگیِ نرم‌افزار است: هر فصل درست است، ولی آیا با هم درست‌اند؟ پرچمِ توضیح‌دار در پرونده می‌ماند و توضیحش کنارش. پرچمِ بی‌توضیح پرونده را متوقف می‌کند. وارسی‌ها را باید هر بار که فصلی تغییر می‌کند دوباره اجرا کرد (بخش 38.4).\n\n\n\n59.3.3 حاشیهٔ طراحیِ رتبه‌های اصلی\ndesign margins of the main ratings (ch 24, 25, 26, 39)\n  item                                          rating    need  margin\n  main transformers 2 x 63 MVA / export MVA      126.0   105.3   19.7%\n  132 kV line rating / export current, A         650.0   460.4   41.2%\n  33 kV incomer 1,600 A / one transformer, A    1600.0  1102.2   45.2%\n  PV unit transformer / inverter MVA               5.6     5.5    1.8%\n  the line's margin shrinks with the weather: at 45 C and still\n  air it does not carry 437 A (ch 24); the data year's lowest\n  rating was 511 A (ch 51). The incomer's margin is in its\n  rating, but 1,600 A has no type test yet (ch 46). The PV unit\n  transformer's margin is the one ch 25 found missing at 5.5 MVA\n\nمثال 59.15 (حاشیه‌ای که آب‌وهوا می‌خورد) پرسش. رتبه‌های اصلیِ مسیرِ صادرات چه حاشیه‌ای بر نیاز دارند و کدام حاشیه کمتر از آن است که به نظر می‌رسد؟\nپاسخ. ترانسفورماتورهای اصلی ۱۹٫۷ درصد، خط ۴۱٫۲ درصد، کلیدِ ورودی ۴۵٫۲ درصد و ترانسفورماتورِ واحدِ خورشیدی ۱٫۸ درصد. نیازِ خط و ترانسفورماتورها با صادراتِ 100 MW در ضریبِ توانِ 0.95 حساب شده است.\nتفسیر. حاشیهٔ خط بزرگ‌ترین است ولی ثابت نیست: در ۴۵ درجه و هوای ساکن، خط جریانِ ۴۳۷ آمپر را هم نمی‌برد (فصل 24). سالِ داده به آن حالت نرسید و کمترین رتبه‌اش ۵۱۱ آمپر بود (فصل 51). حاشیهٔ کلیدِ ورودی روی کاغذ است، چون رتبهٔ ۱۶۰۰ آمپر هنوز آزمونِ نوعی ندارد (فصل 46). حاشیهٔ کوچکِ ترانسفورماتورِ واحد همان است که فصلِ ۲۵ در 5.5 MVA کم یافت. پس حاشیه با شاهدش خوانده می‌شود، نه فقط با عددش.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ب»\n\n\n\n\nکدام سه رشته موردِ بازِ پیوسته با بیرون دارند؟\nوارسیِ واسط چه چیزی را می‌سنجد که هر فصل جداگانه نمی‌سنجد؟\nچرا پرچمِ ترانسفورماتور خطا نیست؟\nپرچمِ بی‌توضیح با پرونده چه می‌کند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-c",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-c",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.4 پ. پروندهٔ تحویل و عمر",
    "text": "59.4 پ. پروندهٔ تحویل و عمر\nپروندهٔ تحویل می‌گوید نیروگاه چگونه خریده، ساخته، آزموده، تحویل داده، بهره‌برداری و نگهداری می‌شود، و چگونه روزی بازتوانی یا برچیده می‌شود. بندهای ۹ تا ۱۲ این بخش را می‌سازند.\n\n59.4.1 برنامه تا آغازِ بهره‌برداری\nPlant P from the start of the wind campaign to COD (teaching, A-571)\n  task                                   months  float\n  D1 wind campaign                           12      0\n  D2 ESIA and permits                        18      0\n  D3 grid application and studies            14     16\n  D4 financing to close                       9      0\n  P1 main transformers (order to site)       12      4\n  P2 turbines (order to site)                14      0\n  C1 civil works                             10      2\n  C2 PV installation                          8      2\n  C3 wind erection                            6      0\n  C4 substation and line                      4      4\n  K1 commissioning and tests                  4      0\n  to COD: 63 months; critical path:\n    D1 &gt; D2 &gt; D4 &gt; P2 &gt; C3 &gt; K1\n  the wind campaign and the permits drive the plan; turbines,\n  not transformers, are the critical supply after close\n\n\n\n\n\n\nشکل 59.3: برنامهٔ نیروگاهِ P از آغازِ کمپینِ اندازه‌گیریِ باد تا آغازِ بهره‌برداری (ماه، آموزشی). میله‌های سبز روی مسیرِ بحرانی‌اند.\n\n\n\n\nمثال 59.16 (باد، مجوز، توربین) پرسش. با مدت‌های آموزشی، از آغازِ کمپینِ اندازه‌گیریِ باد تا آغازِ بهره‌برداری چند ماه است و چه چیزی آن را می‌راند؟\nپاسخ. ۶۳ ماه. مسیرِ بحرانی: کمپینِ اندازه‌گیریِ باد (12 ماه)، ارزیابیِ اثرات و مجوزها (18)، بستنِ مالی (9)، تأمینِ توربین (14)، برپاییِ توربین (6) و راه‌اندازی (4). مطالعهٔ شبکه ۱۶ ماه شناوری دارد و ترانسفورماتورهای اصلی ۴ ماه (شکل 59.3).\nتفسیر. دو درس. یک: پیش از بستنِ مالی، اندازه‌گیریِ باد و مجوزها برنامه را می‌رانند. پس آغازِ زودِ ارزیابیِ اثرات، هم‌زمان با کمپینِ اندازه‌گیریِ باد، بیشترین زمان را می‌خرد (بخش 22.4.4). دو: پس از بستنِ مالی، توربین‌ها کالای بحرانی‌اند، نه ترانسفورماتورها. پس رزروِ ظرفیتِ سازندهٔ توربین پیش از بستنِ مالی، اگر شدنی باشد، ارزش دارد (فصل 39). مدت‌ها آموزشی‌اند (A-571).\n\n\n\n59.4.2 برنامه با مدت‌های نامطمئن\nthe plan to COD with uncertain durations (triangular 0.8 d - d - 1.6 d,\nteaching, 10,000 runs)\n  deterministic 63 months; P50 71.8, P80 75.9, P90 78.1\n  on the critical path in:\n     100%  D1 wind campaign\n     100%  D2 ESIA and permits\n     100%  D4 financing to close\n     100%  K1 commissioning and tests\n      70%  C3 wind erection\n      70%  P2 turbines (order to site)\n      24%  C1 civil works\n      24%  C2 PV installation\n       6%  P1 main transformers (order to site)\n       6%  C4 substation and line\n  a COD promised at 63 months is met in 2% of runs;\n  the PPA and the debt plan carry the P80, not the deterministic plan\n\nمثال 59.17 (شصت‌وسه ماه، دو درصد) پرسش. اگر مدتِ هر کار میانِ ۰٫۸ و ۱٫۶ برابرِ مدتِ آموزشی‌اش باشد، آغازِ بهره‌برداری کِی است؟\nپاسخ. میانه 71.8 ماه، صدکِ ۸۰ 75.9 و صدکِ ۹۰ 78.1 ماه. برنامهٔ قطعیِ ۶۳ماهه فقط در ۲ درصدِ اجراها برآورده می‌شود. کمپینِ اندازه‌گیریِ باد، مجوزها، بستنِ مالی و راه‌اندازی همیشه بحرانی‌اند و توربین‌ها در ۷۰ درصدِ اجراها.\nتفسیر. تاریخِ آغازِ بهره‌برداری که در قراردادِ خرید و برنامهٔ وام می‌آید، صدکِ ۸۰ است، نه برنامهٔ قطعی. یک سال تأخیر در مدلِ مالی 1.5 واحدِ درصد از بازدهِ سهام می‌گیرد (بخش 59.5.3). روش همان روشِ فصل‌های ۲۲ و ۵۷ است (بخش 22.4.4).\n\n\n\n59.4.3 دامنهٔ ساخت و بهره‌برداری در مرزِ اتصال\nconstruction and O&M scope at the connection (ownership scenario O1)\n  asset or work                              builds   operates / maintains\n  PV blocks, inverters, unit transformers    project  project\n  wind turbines and 33 kV collector          project  project\n  battery containers and PCS                 project  project\n  plant substation, 2 x 63 MVA               project  project\n  132 kV line, 7.06 km                       project  project (O1); utility in\n    O2/O3\n  line bay at the grid substation (E1)       utility  utility\n  revenue metering at the POC                project  utility witnesses, seals\n  protection at the remote end               utility  utility, settings agreed\n  SCADA link to the dispatch centre          both     interface agreed (ch 35)\n  project 6, utility 2, both 1\n  every 'both' row has an interface record with its owner and\n  test; the line moves to the utility in scenarios O2 and O3\n\nمثال 59.18 (خطی که مالکش با سناریو عوض می‌شود) پرسش. در سناریوی مالکیتِ O1، کدام دارایی‌ها و کارها با پروژه‌اند، کدام با شرکتِ شبکه، و کدام با هر دو؟\nپاسخ. شش ردیف با پروژه، دو ردیف با شرکتِ شبکه (خانهٔ خط در پستِ شبکه و حفاظتِ سمتِ دور) و یک ردیف با هر دو (پیوندِ اسکادا با مرکزِ اعزام). کنتورِ درآمدی را پروژه می‌سازد و شرکتِ شبکه شاهد می‌شود و پلمب می‌کند. خطِ ۱۳۲ کیلوولت در O1 با پروژه است و در O2 و O3 با شرکتِ شبکه.\nتفسیر. مرزِ مالکیت همهٔ پروندهٔ تحویل را جابه‌جا می‌کند: چه کسی می‌سازد، چه کسی می‌آزماید، چه کسی نگه می‌دارد و هزینه‌اش در کدام مدل است (بخش 54.3.3). هر ردیفِ «هر دو» یک سابقهٔ واسط با صاحب و آزمون دارد (بخش 18.4). مورد چ این مرز را با هزینه و ریسک می‌سنجد (بخش 59.8).\n\n\n\n59.4.4 از تحویل تا برچیدن\nپروندهٔ تحویل چهار سند را از فصل‌های پیشین به هم پیوند می‌دهد:\n\n\n\nجدول 59.2: زنجیرهٔ سندهای تحویل و عمر\n\n\n\n\n\n\n\n\n\n\nمرحله\nسندِ اصلی\nآنچه به مرحلهٔ بعد می‌دهد\n\n\n\n\nتدارکات و کیفیت\nگزارشِ ارزیابیِ پیشنهادها و برنامهٔ کیفیت (فصل‌های ۳۹ و ۴۰)\nسفارش‌ها با نقطه‌های توقف و شاهد\n\n\nساخت و بازرسی\nروش‌نامهٔ اجرا و دفترِ آمادگی (فصلِ ۴۹)\nبسته‌های تحویلِ سامانه‌ها\n\n\nراه‌اندازی و تحویل\nروشِ راه‌اندازی و دفترِ پذیرش (فصلِ ۵۰)\nثبتِ دارایی‌ها، سابقهٔ آزمون‌ها\n\n\nبهره‌برداری و نگهداری\nروش‌های بهره‌برداری و راهبردِ نگهداری (فصل‌های ۵۱ و ۵۲)\nسابقهٔ خرابی و عملکرد\n\n\nبازتوانی و برچیدن\nمبنای عمر (فصلِ ۵۳)\nتصمیمِ تمدید، بازتوانی یا برچیدن\n\n\n\n\n\n\n\nمثال 59.19 (سابقه‌ای که از کارخانه تا برچیدن می‌رود) پرسش. شمارهٔ سریالِ یک اینورتر در کدام سندهای این زنجیره می‌آید؟\nپاسخ. در گزارشِ آزمونِ کارخانه (فصلِ ۴۴)، در سابقهٔ دریافت و نصب (فصلِ ۴۹)، در آزمونِ ساختگاه و ثبتِ دارایی‌ها (فصلِ ۵۰)، در دستورهای کار و سابقهٔ خرابی (فصل‌های ۵۱ و ۵۲)، و در فهرستِ برچیدن یا بازیافت (فصلِ ۵۳).\nتفسیر. همین پیوستگی است که مورد د دربارهٔ تحویلِ اطلاعاتِ دارایی می‌آزماید (بخش 59.11). یک سریالِ خالی در ثبتِ دارایی‌ها این زنجیره را از وسط می‌برد. بازتوانی هم از همین سابقه‌ها تصمیم می‌گیرد: نرخِ خرابیِ واقعی، نه نرخِ کاتالوگ (فصل 53).\n\n\n\n59.4.5 شاهدِ بهره‌برداری در مدلِ مالی\nPV degradation measured in operation (ch 53) in the finance model\n  model 0.50 %/yr, measured 0.37 %/yr on the PV share (37% of energy)\n  energy over 25 years: +41.2 GWh; year 25: +1.17%\n  equity IRR 10.22% -&gt; 10.33%; NPV 5,159 -&gt; 5,982 k u\n  small for the debt (the early years barely move), worth more\n  to the tail: the finding goes back to ch 15 and ch 21\n\nمثال 59.20 (یک یافته، از فصلِ ۵۳ تا فصلِ ۲۱) پرسش. فصلِ ۵۳ نشان داد که افتِ توانِ ماژول‌ها در بهره‌برداری 0.37 % در سال است، نه 0.50 %ِ مدل. اثرش بر انرژی و مالی چیست؟\nپاسخ. روی سهمِ خورشیدیِ انرژی (۳۷ درصد)، در ۲۵ سال 41.2 GWh انرژیِ بیشتر، و در سالِ ۲۵ 1.17 % بیشتر. بازدهِ سهام از 10.22 % به 10.33 % و ارزشِ فعلیِ خالص از 5,159 به 5,982 هزار واحد می‌رسد.\nتفسیر. اثر برای وام کوچک است، چون سال‌های نخست کم جابه‌جا می‌شوند. برای سهام بیشتر است، چون دنبالهٔ عمر سودش را می‌برد. این همان مسیرِ «از فرض تا شاهد» است: شاهدِ بهره‌برداری به مدلِ تولید (D-019) و مدلِ مالی (D-025) برمی‌گردد و نسخهٔ تازهٔ هر دو را می‌سازد (بخش 53.2).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «پ»\n\n\n\n\nپیش و پس از بستنِ مالی چه چیزی برنامه را می‌راند؟\nمطالعهٔ شبکه چند ماه شناوری دارد و این چه معنایی دارد؟\nخطِ ۱۳۲ کیلوولت در کدام سناریو با پروژه است؟\nیک سریالِ خالی در ثبتِ دارایی‌ها چه زنجیره‌ای را می‌برد؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-d",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-d",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.5 ت. تمرینِ دفاع و تغییر",
    "text": "59.5 ت. تمرینِ دفاع و تغییر\nتمرینِ دفاعِ پایانی. خواننده هر تصمیمِ بزرگ را توجیه می‌کند، شاهدش را نام می‌برد، عدمِ قطعیتش را می‌گوید، تأییدِ کارشناس یا مرجعِ لازم را مشخص می‌کند و توضیح می‌دهد که اگر فرضِ اصلی رد شود طرح چگونه تغییر می‌کند. این بخش هر دو نیمه را دارد: جدولِ دفاع و چهار حالتِ تغییر که با مدل‌های کتاب دوباره حساب می‌شوند.\n\n59.5.1 جدولِ دفاع\nthe defense table: each major decision with its evidence (ch 59 D)\n  D-017 wind P50 191.9 GWh at 100 m hub\n      evidence: mast + lidar + MCP (ch 13); uncertainty: sigma 7.6 GWh long-\n    term\n      approver: lenders' engineer; if disproven: re-size debt; layout W1?\n  D-019 P50 295.1 GWh at the POC\n      evidence: model 15.1 (ch 15); uncertainty: P90 1y 275.9\n      approver: owner, lenders' engineer; if disproven: finance cases (ch 21)\n  D-022 AC-coupled, 2 x 63 MVA, single line\n      evidence: options matrix (ch 18); uncertainty: N-1 export limit\n      approver: owner; if disproven: second circuit or third unit\n  D-023 LFP 20 MW / 40 MWh, optional\n      evidence: dispatch and fade (ch 19); uncertainty: repays ~40 % of\n    capital\n      approver: owner; if disproven: S0 with space kept\n  D-029 bid B transformers\n      evidence: loss evaluation (ch 25); uncertainty: loss prices\n      approver: owner; if disproven: re-run evaluation\n  D-030 protection and earthing basis\n      evidence: coordination by fault case (ch 26); uncertainty: soil survey\n    U-098\n      approver: licensed engineer; if disproven: new grid, new settings\n  D-032 grid-study basis\n      evidence: 21-bus model (ch 28); uncertainty: grid data U-102\n      approver: network operator; if disproven: re-study; compensator\n  D-036 safety, fire, emergency basis\n      evidence: registers (ch 32); uncertainty: authority U-110\n      approver: authority having jurisdiction; if disproven: revise layout and\n    systems\n  D-037 E&S basis, W2b waits for survey\n      evidence: registers (ch 33); uncertainty: raptor survey U-113\n      approver: regulator, lenders; if disproven: micro-siting or W1\n  D-056 maintenance and RAM basis\n      evidence: RAM model (ch 52); uncertainty: rates A-288\n      approver: owner, O&M contractor; if disproven: spares and contracts\n  10 decisions defended; every row names who must approve\n  and what the design becomes if the claim fails\n\nمثال 59.21 (هر ادعا با تأییدکننده‌اش) پرسش. از ده تصمیمِ جدولِ دفاع، کدام‌ها تأییدِ مرجعی بیرون از پروژه را لازم دارند؟\nپاسخ. چهار تا: پایهٔ حفاظت و زمین (D-030) که مهندسِ دارای صلاحیت امضا می‌کند، مطالعهٔ شبکه (D-032) که بهره‌بردارِ شبکه می‌پذیرد، ایمنی و آتش (D-036) که مرجعِ ذی‌صلاح می‌پذیرد، و محیطِ زیست و جامعه (D-037) که نهادِ ناظر و وام‌دهندگان می‌پذیرند. انرژیِ باد (D-017) و تولید (D-019) را مهندسِ مستقلِ وام‌دهندگان بازبینی می‌کند.\nتفسیر. دفاع یعنی سه جمله برای هر تصمیم: «این را می‌گوییم، به این دلیل، با این عدمِ قطعیت». چهارمی جملهٔ «اگر نادرست باشد» است، که نشان می‌دهد طرح پیش از شکست به جایگزینش فکر کرده است. تصمیمی که ستونِ «اگر رد شود» را خالی دارد، هنوز دفاع‌پذیر نیست.\n\n\n\n59.5.2 چهار حالتِ تغییر\ndef cases() -&gt; dict:\n    \"\"\"Four changes to the basis: resource, export limit, capex, battery.\"\"\"\n    from companion.ch15 import sources as s15\n    from companion.ch21 import model\n    base_cfg = s15.ModelConfig()\n    e0 = _net(base_cfg)\n    b = model.run()\n    runs = {\n        \"base\": (e0, b),\n        \"wind resource -10 %\": None,\n        \"export limit 80 MW\": None,\n        \"capex +15 %\": (e0, model.run(capex_scale=1.15, debt=b[\"debt\"])),\n        \"no battery (S0)\": (e0, model.run(battery=False)),\n    }\n    e1 = _net(replace(base_cfg, lt_wind=base_cfg.lt_wind * 0.9))\n    runs[\"wind resource -10 %\"] = (e1, model.run(energy_scale=e1 / e0,\n                                                 debt=b[\"debt\"]))\n    e2 = _net(replace(base_cfg, export_mw=80.0))\n    runs[\"export limit 80 MW\"] = (e2, model.run(energy_scale=e2 / e0,\n                                                debt=b[\"debt\"]))\n    return runs\nfour changes to the basis, recomputed (ch 15 yield, ch 21 finance;\ndebt held at the size of the base case except for 'no battery')\n  case                       GWh  min DSCR  equity IRR   NPV k u\n  base                     295.1      1.20       10.2%     5,159\n  wind resource -10 %      276.4      1.12        8.5%    -7,059\n  export limit 80 MW       289.9      1.18        9.7%     1,747\n  capex +15 %              295.1      1.22        7.3%   -16,023\n  no battery (S0)          295.1      1.27       12.8%    19,610\n  lowest minimum DSCR: wind resource -10 %, 1.12 - above the 1.10 lock-up,\n    below the 1.20 sizing target\n  (ch 21 terms); each case names the decision it reopens and\n  the evidence that would close it\n\n\n\n\n\n\nشکل 59.4: کمینهٔ نسبتِ پوششِ خدمتِ بدهی در حالتِ مبنا و چهار حالتِ تغییر، با پیمانِ پیش‌فرضِ 1.05 و هدفِ اندازه‌گذاریِ 1.20.\n\n\n\n\nمثال 59.22 (منبعِ باد بیشترین ضربه را می‌زند) پرسش. اگر منبعِ باد ۱۰ درصد کمتر باشد، حدِ صادرات 80 MW شود، هزینهٔ سرمایه‌ای ۱۵ درصد بالا رود، یا باتری کنار گذاشته شود، طرح چه می‌شود؟\nپاسخ. باد ۱۰ درصد کمتر انرژی را به 276.4 GWh می‌رساند و کمینهٔ نسبتِ پوشش را به 1.12، بالای قفلِ توزیع (1.10) ولی زیرِ هدفِ 1.20. حدِ 80 MW فقط 5.2 GWh کم می‌کند (1.18). هزینهٔ ۱۵ درصد بیشتر با بدهیِ ثابت بازدهِ سهام را به 7.3 % می‌برد ولی نسبتِ پوشش را نه. بی باتری، بازدهِ سهام 12.8 % و نسبتِ پوشش 1.27 می‌شود (شکل 59.4).\nتفسیر. هر حالت تصمیمی را باز می‌کند:\n\nباد ۱۰ درصد کمتر: D-017 و اندازهٔ بدهی. شاهدی که آن را می‌بندد، سالِ دومِ اندازه‌گیری یا یک لیدار است (فصل 13). اگر تأیید شود، بدهی کوچک‌تر می‌شود یا چیدمانِ W1 دوباره سنجیده می‌شود.\nحدِ 80 MW: D-032 و پیشنهادِ اتصال. کاهش کوچک است، چون ساعت‌هایی که هر دو منبع با هم بالای 80 MW می‌دهند کم‌اند. باتری بخشی از همان را جابه‌جا می‌کند (فصل 18).\nهزینه ۱۵ درصد بیشتر: D-025 و قراردادِ مهندسی، تأمین و ساخت. سهام آن را می‌پردازد. پیش‌بینیِ اضطراری و قیمتِ مقطوع جلویش را می‌گیرند (بخش 22.2.4).\nبی باتری: همان یافتهٔ فصلِ ۲۱. با قیمت‌های آموزشی، باتری سرمایه‌اش را برنمی‌گرداند. حالتِ S0 با جای خالی برای باتریِ بعدی ترجیحِ مالی است، مگر الزام یا قراردادِ خدمتی آن را بخواهد (D-023، D-025).\n\n\n\n\n59.5.3 حساسیت به یک ورودی در هر بار\none input at a time around the base (equity IRR 10.2%; debt held)\n  input                         low IRR  high IRR  low DSCR  high DSCR\n  capex +/- 10 %                  -2.1%     +3.4%      1.22       1.19\n  PPA price +/- 10 %              -2.7%     +2.6%      1.06       1.31\n  energy +/- 5 %                  -1.3%     +1.3%      1.14       1.26\n  opex +/- 20 %                   -1.2%     +1.2%      1.15       1.25\n  interest +/- 1 point            -1.1%     +1.2%      1.10       1.24\n  COD one year late / on time     -1.5%     +0.0%      1.20       1.20\n  curtailment 0 / +3 %            -0.8%     +0.0%      1.17       1.20\n  widest: capex +/- 10 %, then PPA price +/- 10 %, then energy +/- 5 %;\n  the first two are fixed by contracts (EPC price, PPA), the\n  third by the resource evidence (ch 13, 16)\n\n\n\n\n\n\nشکل 59.5: تغییرِ بازدهِ سهام با تغییرِ یک ورودی در هر بار، در حالتِ بد و خوب، با بدهیِ ثابت (مدلِ فصلِ ۲۱، بازه‌های آموزشی).\n\n\n\n\nمثال 59.23 (سه ورودیِ پهن، سه شاهد) پرسش. کدام ورودی‌ها بازدهِ سهام را بیشتر جابه‌جا می‌کنند و کمینهٔ نسبتِ پوشش را کدام‌ها؟\nپاسخ. هزینهٔ سرمایه‌ای ۱۰ درصد (−2.1 تا +3.4 واحدِ درصد)، قیمتِ قرارداد ۱۰ درصد (−2.7 تا +2.6) و انرژیِ ۵ درصد (±1.3). برای نسبتِ پوشش، قیمتِ ۱۰ درصد کمتر بدترین است (1.06) و سپس بهرهٔ یک واحد بیشتر (1.10) و انرژیِ ۵ درصد کمتر (1.14). هزینهٔ سرمایه‌ای با بدهیِ ثابت نسبتِ پوشش را جابه‌جا نمی‌کند (شکل 59.5).\nتفسیر. سه ورودیِ پهن سه شاهدِ جدا دارند. هزینهٔ سرمایه‌ای با قیمتِ مقطوعِ پیمانکار و پیش‌بینیِ اضطراری بسته می‌شود (بخش 22.2.4)، قیمت با قراردادِ خرید، و انرژی با شاهدِ منبع (فصل 13، فصل 16). پرونده بیشترین شاهد را جایی می‌گذارد که حساسیت بیشتر است. بهره را پوشش در بستنِ مالی ثابت می‌کند (بخش 21.7). بازه‌ها آموزشی‌اند (A-573).\n\n\nمثال 59.24 (D-024: «کنترل‌گر چه اولویتی دارد؟») پرسش‌ِ بازبین. اگر دستورِ بهره‌بردار و برنامهٔ فروش با هم بخوانند، کنترل‌گرِ نیروگاه کدام را اجرا می‌کند؟\nپاسخ. ترتیبِ ثابت: ایمنی، دستورِ بهره‌بردار، خدمت، برنامه، بازیابی (D-024). اگر ارتباط قطع شود، یک ساعت آخرین دستور نگه داشته می‌شود و سپس حالتِ پشتیبان. این ترتیب در آزمونِ کارخانه و ساختگاهِ کنترل‌گر آزموده می‌شود (فصل 20، فصل 50).\n\n\nمثال 59.25 (D-026: «چرا این ساختگاه؟») پرسش‌ِ بازبین. چرا از سه ساختگاه، P-Central برگزیده شد؟\nپاسخ. با ماتریسِ معیارهای فصلِ ۲۲ و پایداریِ رتبه زیرِ وزن‌های سه گروهِ ذی‌نفع. ساختگاهِ شمالی پرچم‌های پرندگان و جابه‌جایی داشت و ساختگاهِ جنوبی حدِ ۷۰ مگاواتیِ شبکه. حکم «ادامهٔ توسعه، هنوز نه سرمایه‌گذاری» بود و همین پرونده پاسخِ آن «هنوز» است (فصل 22).\n\n\nمثال 59.26 (D-033: «آبِ ساخت از کجا؟») پرسش‌ِ بازبین. آبِ ساخت ۱۱۲ درصدِ تغذیهٔ آبخوان است. پروژه آب را از کجا می‌آورد؟\nپاسخ. از بیرونِ آبخوان، با تانکر یا خط‌لوله، و غبارنشانی که ۸۶ درصدِ آبِ ساخت است با روش‌های کم‌آب کاهش می‌یابد (D-033، فصل 29، فصل 49). شاخصِ آبِ ساخت در داشبورد قرمز است (مثال 59.82).\n\n\nمثال 59.27 (D-034: «پیِ توربین در چه خاکی؟») پرسش‌ِ بازبین. پیِ وزنیِ ۲۴ متری بر کدام دادهٔ خاک تکیه دارد؟\nپاسخ. بر مقدارهای مشخصهٔ ژئوتکنیکیِ آموزشیِ فصلِ ۳۰، و گزارشِ ژئوتکنیکِ نهایی هنوز باز است (U-128). طرح با بسامدِ برج، فشارِ زیرِ پی و لغزش وارسی شده است. اگر خاک ضعیف‌تر باشد، طرحِ شمعی گزینهٔ کنار گذاشته‌شده است (فصل 30).\n\n\nمثال 59.28 (D-040: «امنیتِ سامانه‌های عملیاتی؟») پرسش‌ِ بازبین. اینورترها داده را به ابرِ سازنده می‌فرستند. این را چگونه کنترل می‌کنید؟\nپاسخ. فصلِ ۳۶ همین را یافت: مسیری که از همهٔ ناحیه‌ها می‌گذرد. پاسخ ناحیه‌ها و مجراها، و دسترسیِ راه‌دورِ کنترل‌شده با میزبانِ پرش است. کارِ دفاعی و بی‌جزئیاتِ حمله است و الزام‌های امنیتیِ بهره‌بردار هنوز باز است (U-117، فصل 36).\n\n\nمثال 59.29 (D-043: «چرا این پیشنهاد؟») پرسش‌ِ بازبین. چرا پیشنهادِ ترانسفورماتورهای واحد U-A برگزیده شد؟\nپاسخ. با قیمتِ ارزیابی‌شده (قیمت به‌علاوهٔ تلف و ریسک): U-A 2,072، U-C 2,093 و U-B 2,141 هزار واحد، و U-B در بندهای بحرانی رد شد. رتبه در قیمتِ ۵۲ واحد بر مگاوات‌ساعت برمی‌گردد و این آستانه در گزارش آمده است (فصل 39).\n\n\nمثال 59.30 (D-054: «پذیرش با کدام شاهد؟») پرسش‌ِ بازبین. پذیرشِ بهره‌برداری با کدام آزمون‌ها؟ و چه چیزی هنوز باز است؟\nپاسخ. با آزمون‌های بلوک‌به‌بلوک، آزمون‌های شبکه در برابرِ الزام‌های فصلِ ۲۸ و بسته‌های تحویل. فصلِ ۵۰ دو از ده وارسیِ پذیرش را برقرار یافت: توانِ راکتیو در 100 MW کمتر از الزام بود، چهار الزام آزموده نشده بود و مدل اعتبارسنجی نشده بود (فصل 50).\n\n\nمثال 59.31 (D-057: «پایانِ عمر؟») پرسش‌ِ بازبین. در سالِ ۱۸ گیربکس‌ها چه می‌شوند و صندوقِ برچیدن از کِی؟\nپاسخ. گیربکس‌ها با تعمیر در هنگامِ خرابی، که در همهٔ حالت‌های حساسیت ارزان‌ترین بود، و اینورترها با جایگزینی. صندوقِ برچیدن از سالِ نخست، با 111 هزار واحد در سال به جای 587 هزار واحد اگر از سالِ ۱۸ آغاز شود (فصل 53).\n\n\nمثال 59.32 (D-058: «کدام قاعده حاکم است؟») پرسش‌ِ بازبین. اگر کدِ شبکه، قراردادِ اتصال و مشخصاتِ مالک برای یک پارامتر سه حدِ متفاوت بدهند، طرح کدام را می‌گیرد؟\nپاسخ. بازه‌ای که همهٔ منبع‌ها می‌پذیرند. اگر چنین بازه‌ای نباشد، ناسازگاری پرسشی کتبی است و تا پاسخ، طرح با محافظه‌کارانه‌ترین حد پیش می‌رود. ترتیبِ اعتبارِ منبع‌ها پرسشی حقوقی است که مشاورِ محلی پاسخ می‌دهد (D-058، بخش 54.2.2).\n\n\nمثال 59.33 (D-059 تا D-061: «در کشورِ ما چه؟») پرسش‌ِ بازبین. کدام بخشِ این پرونده در کشورِ پروژه نادرست است؟\nپاسخ. دست‌کم سطحِ اتصال: ۱۳۲ کیلوولت در هیچ‌کدام از سه کشور منبع ندارد. سپس هر پیوست موردهای خودش را دارد: ۲۸، ۳۱ و ۳۲ گزارهٔ نیازمندِ تأیید در ایران، افغانستان و تاجیکستان، با نامه‌های آماده برای هر نشانی (بخش 59.17.1).\nپاسخِ کامل‌تر. پرونده نمی‌گوید در کشورِ پروژه درست است. می‌گوید چه چیزی را از کجا آورده، با چه برچسبی، و چه چیزی را باید پرسید. بازبینِ محلیِ دارای صلاحیت پیوستِ کشور را می‌بندد.\n\n\nمثال 59.34 (D-062: «این استانداردها جاری‌اند؟») پرسش‌ِ بازبین. استانداردهایی که در مشخصات آمده‌اند جاری‌اند؟\nپاسخ. دفترِ استانداردها برای هر ردیف ویرایش و تاریخِ وارسی دارد. ۳۹ ردیف از ۱۹۱ هنوز پرسشِ باز دارند. مشخصات با ارجاعِ تاریخ‌دار نوشته شده‌اند، پس قرارداد پایدار است. پیش از صدور، ردیف‌های به‌کاررفته دوباره با کاتالوگ وارسی می‌شوند و ویرایشِ تازه تحلیلِ اثر را اجرا می‌کند (بخش 58.5.7، بخش 58.5.6).\n\n\nمثال 59.35 (D-039: «داده‌ها به اتاقِ کنترل می‌رسند؟») پرسش‌ِ بازبین. چه شاهدی دارید که شبکهٔ ارتباطی و داده‌ها کار می‌کنند؟\nپاسخ. حلقه‌های فیبرِ توربین با بودجهٔ توانِ نوری حساب شده‌اند. حلقهٔ غربی 10.8 dB تلف دارد، بیش از 10 dB که اپتیکِ آن می‌پذیرد، پس اپتیکِ آن عوض می‌شود یا مسیرش کوتاه. شمارنده‌ها ۳۲ بیتی‌اند، چون شمارندهٔ ۱۶ بیتی در ۴۱ روز سرریز می‌شود. نقشهٔ کیفیتِ هر دروازهٔ ارتباطی در مشخصاتِ واسط آمده است. (D-039، فصل 35).\n\n\nمثال 59.36 (D-041: «کم‌کاری را از کجا می‌فهمید؟») پرسش‌ِ بازبین. اگر بخشی از نیروگاه کم کار کند، چقدر طول می‌کشد تا بفهمید؟\nپاسخ. باقی‌ماندهٔ روزانه در برابرِ مدلِ ۱۵٫۱ با جمعِ تجمعی برای هر بلوک و هر توربین. در موردِ فصلِ ۵۲، جمعِ تجمعی یک روز پس از خرابی علامت می‌داد، ولی جعبه ۴۲ روز پس از آن پیدا شد. پس این وارسی روزانه اجرا می‌شود و علامتش به دستورِ کار می‌رسد (D-041، فصل 37، فصل 52).\n\n\nمثال 59.37 (D-045: «توانِ برچسبِ ماژول‌ها درست است؟») پرسش‌ِ بازبین. چگونه مطمئن می‌شوید که توانِ برچسبِ ماژول‌ها همان است که پرداخت می‌کنید؟\nپاسخ. پرونده‌های آزمونِ فلش هنگامِ رسیدن خوانده می‌شوند. در محمولهٔ نمونه، رانشِ +2.4 W دستگاه از ماژولِ ۲۴۰۰ به بعد پیدا شد و برچسب‌ها دوباره صادر شدند. ماژولِ مرجع هر ۱۰۰ ماژول وارسی می‌شود و آزمایشگاه با قاعدهٔ تصمیمِ قرارداد نمونه می‌سنجد (D-045، فصل 41).\n\n\nمثال 59.38 (D-047: «ترانسفورماتور T1 پذیرفته شد؟») پرسش‌ِ بازبین. گزارشِ آزمونِ کارخانهٔ T1 سه ناکامی دارد. چه کردید؟\nپاسخ. برای حمل پذیرفته نشد تا نسبتِ تبدیل، منبعِ تخلیهٔ جزئی و استیلن توضیح داده شوند و سابقه‌ها کامل شوند. کسرِ بها 8.4 هزار واحد است. افزایشِ دمای 66.5 K در برابرِ 65 K تصمیمِ مالک است، نه تصمیمِ کفِ کارخانه: تعمیرِ خنک‌کاری، حدِ رتبهٔ کتبی یا رد (D-047، فصل 43).\n\n\nمثال 59.39 (D-055: «بهره‌برداری با چه قاعده‌ای؟») پرسش‌ِ بازبین. شیفت ساعتِ ۱۰ خبر می‌گیرد که از ۱۱ تا ۱۵ صادرات به 80 MW محدود است. چه می‌کند؟\nپاسخ. روز را از پیش‌بینی با نسخه‌اش برنامه می‌ریزد و برنامه را با هر به‌روزرسانی و اعلام عوض می‌کند. در موردِ کاربردیِ فصلِ ۵۱، شیفتی که پیش از اوج جا باز کرد، کاهشِ تولید را از 46.0 به 23.8 مگاوات‌ساعت رساند. انرژیِ ازدست‌رفته با علتش ثبت می‌شود (D-055، فصل 51).\n\n\n\n59.5.4 آنچه یک تغییر باز می‌کند\nWIND, EXP = \"wind resource basis (D-017)\", \"export limit\"\nYIELD, UNC = \"yield model (D-019)\", \"uncertainty statement (D-020)\"\nFIN, GRID = \"finance model (D-025)\", \"grid study (D-032)\"\nPPC, PROT = \"PPC settings (D-024)\", \"protection study (D-030)\"\nTURB = \"turbine selection (D-015)\"\nGRAPH = {   # dossier data -&gt; documents that use it (teaching, A-573)\n    WIND: [YIELD, TURB],\n    EXP: [YIELD, GRID, PPC],\n    YIELD: [UNC, FIN, \"O&M budget (D-056)\"],\n    UNC: [FIN],\n    FIN: [\"CP register\", \"PPA price bid\"],\n    GRID: [PROT, \"PQ study (D-031)\", \"connection agreement\"],\n    PPC: [\"FAT and SAT procedures (D-054)\"],\n    PROT: [\"relay settings files\"],\n    TURB: [\"foundation design (D-034)\", \"transport plan (D-035)\"],\n}\nwhat a change reopens in the dossier (ch 38 helper on a teaching graph)\n  wind resource basis (D-017): 9 documents\n    yield model (D-019)\n    turbine selection (D-015)\n    uncertainty statement (D-020)\n    finance model (D-025)\n    O&M budget (D-056)\n    foundation design (D-034)\n    transport plan (D-035)\n    CP register\n    PPA price bid\n  export limit: 13 documents\n    yield model (D-019)\n    grid study (D-032)\n    PPC settings (D-024)\n    uncertainty statement (D-020)\n    finance model (D-025)\n    O&M budget (D-056)\n    protection study (D-030)\n    PQ study (D-031)\n    connection agreement\n    FAT and SAT procedures (D-054)\n    CP register\n    PPA price bid\n    relay settings files\n  the finance model and the CP register are reached from both:\n  every change case ends at the lenders' conditions\n\nمثال 59.40 (سیزده سند برای یک حد) پرسش. اگر حدِ صادرات تغییر کند، کدام سندهای پرونده باید بازبینی شوند؟\nپاسخ. سیزده سند: مدلِ تولید، مطالعهٔ شبکه و تنظیم‌های کنترل‌گر، و از آن‌ها بیانیهٔ عدمِ قطعیت، مدلِ مالی، بودجهٔ بهره‌برداری، مطالعه‌های حفاظت و کیفیتِ برق، قراردادِ اتصال، روش‌های آزمونِ کارخانه و ساختگاه، دفترِ شرط‌های پیشین، پیشنهادِ قیمت و فایل‌های تنظیمِ رله‌ها. تغییرِ منبعِ باد نُه سند را باز می‌کند.\nتفسیر. حالتِ تغییرِ بخشِ پیش عددها را دوباره حساب کرد. این بخش می‌گوید کدام سندها باید با آن عددها بازنویسی شوند. هر دو تغییر به مدلِ مالی و دفترِ شرط‌های پیشین می‌رسند: هر تغییری سرانجام به شرط‌های وام‌دهنده می‌رسد. نمودارِ وابستگی آموزشی است (A-573). در پروژه، همان دفترِ وابستگیِ سندهای فصلِ ۳۸ است، در اندازهٔ کلِ پرونده (بخش 38.6).\n\n\n\n59.5.5 گفت‌وگوهای دفاع\nتمرینِ دفاعِ پایانی پرسش‌های بازبین را با شاهدِ پرونده پاسخ می‌دهد. ده گفت‌وگوی زیر، یکی برای هر تصمیمِ جدولِ دفاع، الگوی آن‌اند. هر پاسخ به عددی تکیه دارد که در همین فصل دوباره حساب شده است.\n\nمثال 59.41 (D-017: «اگر باد کمتر باشد؟») پرسش‌ِ بازبین. اگر ضریبِ بلندمدتِ باد ۱۰ درصد خوش‌بینانه باشد، پروژه چه می‌شود؟\nپاسخ. انرژی به 276.4 GWh و کمینهٔ نسبتِ پوشش به 1.12 می‌رسد، بالای قفلِ توزیع. بدهی پرداخت می‌شود و سهام کمتر می‌گیرد (8.5 %). شاهدی که پرسش را می‌بندد، سالِ دومِ اندازه‌گیری یا لیدار در ساختگاه است (مثال 59.22).\n\n\nمثال 59.42 (D-019 و D-020: «P90 شما از کجاست؟») پرسش‌ِ بازبین. P90 یک‌ساله را چگونه ساختید؟\nپاسخ. از P50 295.14 GWh و انحرافِ معیارِ یک‌سالهٔ 14.99 GWh، جمعِ مجذوریِ بیست جزءِ عدمِ قطعیت و تغییرِ سال‌به‌سال، با فرضِ توزیعِ نرمال: 275.9 GWh. بزرگ‌ترین جزء تغییرِ سال‌به‌سال است و پس از آن همبستگیِ بلندمدتِ باد (مثال 59.3، فصل 16).\n\n\nمثال 59.43 (D-022: «چرا یک خط؟») پرسش‌ِ بازبین. خطِ تک‌مداره کلِ نیروگاه را با یک خرابی قطع می‌کند. چرا دومداره نه؟\nپاسخ. در ۲۵ سال، تک‌مداره 3.78 و دومداره 5.09 میلیون واحد هزینه دارد، با سرمایه و انرژیِ ازدست‌رفته روی هم. تفاوتِ انرژی 0.31 میلیون است و تفاوتِ سرمایه 1.62. اگر جریمهٔ قراردادی برای قطع باشد، این حساب دوباره انجام می‌شود (مثال 59.66).\n\n\nمثال 59.44 (D-023: «باتری برای چیست؟») پرسش‌ِ بازبین. بی باتری بازدهِ سهام 12.8 % است و با باتری 10.2 %. چرا باتری؟\nپاسخ. با قیمت‌های آموزشی، باتری سرمایه‌اش را برنمی‌گرداند و پرونده این را پنهان نمی‌کند (D-025). ترجیحِ مالی S0 با جای خالی برای باتریِ بعدی است. باتری فقط وقتی برمی‌گردد که الزامی، قراردادی خدمتی یا تفاوتِ قیمتی بزرگ‌تر بیاید. کرانِ بالای ارزشِ آن در کاهشِ عدمِ تعادل حدودِ 880 هزار واحد در سال است (مثال 59.60).\n\n\nمثال 59.45 (D-029: «هر دو ترانسفورماتور با هم؟») پرسش‌ِ بازبین. دو ترانسفورماتور دارید. احتمالِ از کار افتادنِ هر دو چقدر است؟\nپاسخ. بی علتِ مشترک \\(2.5 \\times 10^{-5}\\) از سال، با بتای ۵ درصد \\(2.7 \\times 10^{-4}\\)، یعنی 81 MWh در سال. پاسخِ طرح جداییِ فیزیکی، دیوارِ آتش و بازبینیِ مستقلِ تنظیم‌هاست، نه واحدِ سوم (مثال 59.54).\n\n\nمثال 59.46 (D-030: «تنظیم‌های دو سرِ خط؟») پرسش‌ِ بازبین. چه کسی تضمین می‌کند که تنظیم‌های حفاظتِ دو سرِ خط با هم بخوانند؟\nپاسخ. سابقهٔ مشترکِ تنظیم‌ها و آزمونِ مشترکِ دوره‌ای در مرزِ بهره‌برداری، با یک صاحب برای هر سر (مثال 59.73). پایهٔ حفاظت را مهندسِ دارای صلاحیت امضا می‌کند و مطالعهٔ خاک (U-098) هنوز باز است.\n\n\nمثال 59.47 (D-032: «مطالعهٔ شبکه با داده‌های ناقص؟») پرسش‌ِ بازبین. چهارده ورودی از سی هنوز نیامده‌اند. مطالعه چه ارزشی دارد؟\nپاسخ. مطالعه با ورودی‌های فرض‌شده برچسبش را نگه می‌دارد و نتیجه‌اش «شرطی» است. هر ورودیِ نیامده شرطی در قراردادِ اتصال است. نتیجه‌های حساس (توانِ راکتیو در روزِ گرم، حفاظتِ خط) با بازه‌ای از ورودی‌ها آزموده شده‌اند (مثال 59.68، فصل 28).\n\n\nمثال 59.48 (D-036: «بزرگ‌ترین خسارت؟») پرسش‌ِ بازبین. بزرگ‌ترین خسارتِ ممکنِ نیروگاه کدام است و چقدر طول می‌کشد؟\nپاسخ. از دست رفتنِ یک ترانسفورماتورِ اصلی در آتش، با حدودِ 4,380 ساعت تا بازگشت. یا آتشِ زنجیره‌ایِ ظرف‌های باتری. پایهٔ آتش جهان‌شمول نیست و پذیرشِ مرجعِ ذی‌صلاح (U-110) باز است (مثال 59.79، فصل 32).\n\n\nمثال 59.49 (D-037: «پرندگانِ شکاری؟») پرسش‌ِ بازبین. برآوردِ تلفاتِ پرندگانِ شکاری بالای هدف است. چه می‌کنید؟\nپاسخ. برآورد (4.8 در سال) کهربایی است و چیدمانِ W2b تا پیمایشِ پرندگان (U-113) منتظر می‌ماند. اگر پیمایش خطر را تأیید کند، ریزجانمایی، توقفِ برنامه‌ریزی‌شده در فصلِ کوچ یا چیدمانِ دیگر گزینه‌ها هستند (مثال 59.82، فصل 33).\n\n\nمثال 59.50 (D-056: «نرخ‌های خرابیِ شما از کجاست؟») پرسش‌ِ بازبین. نرخ‌های خرابیِ مدلِ قابلیتِ اطمینان از کجا آمده‌اند و چگونه به‌روز می‌شوند؟\nپاسخ. از فصلِ ۱۸ و دادهٔ صنعت، به‌عنوانِ پیشین. با شاهدِ نیروگاه به‌روز می‌شوند: نرخِ اینورترها پس از دو سال 0.60 است، نه 0.50. برای رده‌های نادر، شاهد دادهٔ ناوگانِ سازنده است، چون نیروگاه در عمرش ۲۶ خرابی از آن‌ها نمی‌بیند (مثال 59.57، مثال 59.55).\n\n\n\n59.5.6 معیارهای ارزیابیِ دفاع\n\n\n\nجدول 59.3: معیارهای ارزیابیِ تمرینِ دفاعِ پایانی\n\n\n\n\n\n\n\n\n\n\n\nمعیار\nعالی\nپذیرفتنی\nناکافی\n\n\n\n\nشاهد\nهر ادعا با سند و عددِ دوباره‌حساب‌شده\nبیشترِ ادعاها با سند\nادعا بی سند\n\n\nعدمِ قطعیت\nبازه یا P90 با منبعِ آن\nبازه بی منبع\nعددِ تک\n\n\nتأییدکننده\nنام و نقشِ مرجع و صلاحیت\nنقش بی جزئیات\nبی تأییدکننده\n\n\nاگر رد شود\nطرحِ جایگزین با هزینه و زمان\nجایگزین بی عدد\nبی جایگزین\n\n\nپیوند به فصل‌ها\nفصل و تصمیم با شناسه\nفصل بی شناسه\nبی پیوند\n\n\nمرزِ تخصص\nکارِ کارشناس و مرجع جدا\nاشاره‌ای کلی\nادعای بیرون از صلاحیت\n\n\n\n\n\n\n\nمثال 59.51 (یک پاسخ، شش معیار) پرسش. پاسخِ مثال 59.41 دربارهٔ منبعِ باد را با شش معیار بسنجید.\nپاسخ. شاهد: عالی، چون عدد از مدل‌های فصل‌های ۱۵ و ۲۱ دوباره حساب شد. عدمِ قطعیت: پذیرفتنی، چون ۱۰ درصد فرضی است و از بودجهٔ عدمِ قطعیتِ فصلِ ۱۶ نیامده است. تأییدکننده: عالی، مهندسِ مستقلِ وام‌دهندگان. اگر رد شود: عالی، با شاهدِ بستن و دو جایگزین. پیوند: عالی. مرزِ تخصص: پذیرفتنی، چون اندازه‌گیری و همبستگی را کارشناسِ منبع امضا می‌کند و این باید گفته شود.\nتفسیر. پاسخِ بهتر ۱۰ درصد را از بودجهٔ عدمِ قطعیت می‌گرفت: انحرافِ معیارِ بلندمدتِ باد 7.6 GWh است، پس ۱۰ درصد (19 GWhِ باد) حدودِ ۲٫۵ انحرافِ معیار است، یعنی حالتی نادر ولی ممکن. این همان کاری است که تمرینِ دفاع می‌خواهد: هر عدد از جایی آمده باشد.\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ت»\n\n\n\n\nچهار جملهٔ دفاعِ یک تصمیم کدام‌اند؟\nکدام تصمیم‌ها تأییدِ مرجعِ بیرونی می‌خواهند؟\nچرا حدِ 80 MW انرژیِ کمی کم می‌کند؟\nچرا هزینهٔ بیشتر نسبتِ پوشش را پایین نمی‌آورد ولی بازدهِ سهام را چرا؟\nکدام شاهد حالتِ «باد ۱۰ درصد کمتر» را می‌بندد؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-e",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-e",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.6 ث. موردِ قابلیتِ اطمینان",
