    "text": "59.6 ث. موردِ قابلیتِ اطمینان\nبرنامهٔ کتاب برای این مورد: هدف‌های عمر و دسترس‌پذیری را تخصیص دهید، تجهیزاتِ بحرانی را رتبه دهید، وابستگی‌ها و خرابی‌های با علتِ مشترک را مدل کنید، داده‌های لازم برای راستی‌آزماییِ فرض‌ها را بگویید، و نشان دهید شاهدِ ساخت، راه‌اندازی، نگهداری و بهره‌برداری چگونه مدل را به‌روز می‌کند.\nبرنامه:\ncompanion/ch59/cases.py\n\n59.6.1 تخصیصِ دسترس‌پذیری\nenergy unavailability by class (ch 52 register and model)\n  class                                MWh/yr  share   cum.\n  wind turbine (major)                  1,942    31%    31%\n  wind turbine (minor)                  1,573    25%    57%\n  turbine services (planned)            1,348    22%    78%\n  PV inverter                             450     7%    86%\n  132 kV line (permanent fault)           284     5%    90%\n  33 kV collector cable (per km)          257     4%    94%\n  PV unit transformer                     180     3%    97%\n  main transformer                        152     2%   100%\n  PV combiner box                          17     0%   100%\n  PPC                                       5     0%   100%\n  total 6,209 MWh of 306.3 GWh: energy availability 97.97%\n  the three largest classes carry 78%: the availability\n  objective is allocated to them first (turbines and their services)\n\nمثال 59.52 (سه رده، سه‌چهارمِ انرژیِ ازدست‌رفته) پرسش. با ثبتِ خرابی‌های فصلِ ۵۲، کدام رده‌های تجهیز بیشترین انرژی را می‌گیرند و هدفِ دسترس‌پذیری اول به کدام تخصیص داده می‌شود؟\nپاسخ. سه ردهٔ توربین: خرابیِ بزرگ (1,942 مگاوات‌ساعت در سال)، خرابیِ کوچک (1,573) و خدماتِ برنامه‌ریزی‌شده (1,348). این سه ۷۸ درصد از 6,209 مگاوات‌ساعت را می‌برند. دسترس‌پذیریِ انرژی‌ایِ نیروگاه 97.97 % است.\nتفسیر. تخصیص از جایی آغاز می‌شود که بیشترین انرژی هست: قراردادِ خدماتِ توربین، یدکِ قطعه‌های بزرگ و جرثقیل (فصل 52). ترانسفورماتورِ اصلی فقط ۲ درصد است، ولی پیامدِ هر خرابی‌اش بزرگ و نادر است. این را رتبه‌بندیِ انرژیِ میانگین نشان نمی‌دهد و درختِ خطا با خرابیِ هم‌علت نشان می‌دهد (بخش 52.6). همین عدد در مدلِ تولید ۹۸٫۴۲ درصد فرض شده بود. پرونده این ۰٫۴۵ واحد اختلاف را به مدلِ ۱۵ برمی‌گرداند.\n\n\n\n59.6.2 رتبه‌بندیِ تجهیزاتِ بحرانی\ncritical-equipment register: two rankings (ch 52 classes)\n  class                            cons.  fail/yr   MWh/yr\n  132 kV line (permanent fault)        5     2.00      284\n  main transformer                     5     0.02      152\n  PPC                                  5     0.10        5\n  wind turbine (major)                 4     0.72    1,942\n  PV inverter                          3     5.00      450\n  33 kV collector cable (per km)       3     0.38      257\n  PV unit transformer                  3     0.20      180\n  wind turbine (minor)                 2    60.00    1,573\n  PV combiner box                      1    10.50       17\n  by energy: wind turbine (major), wind turbine (minor), PV inverter\n  by consequence: 132 kV line (permanent fault), main transformer, PPC\n  the register keeps both: energy decides spares and contracts,\n  consequence decides protection, inspection and emergency plans\n\nمثال 59.53 (دو فهرست، دو کاربرد) پرسش. تجهیزاتِ بحرانیِ P با معیارِ انرژی و با معیارِ پیامد کدام‌اند؟\nپاسخ. با معیارِ انرژی: خرابیِ بزرگ و کوچکِ توربین و اینورترِ خورشیدی. با معیارِ پیامد (درجهٔ ۵): خطِ ۱۳۲ کیلوولت، ترانسفورماتورِ اصلی و کنترل‌گرِ نیروگاه. هیچ ردهٔ مشترکی در سه‌تای نخستِ دو فهرست نیست.\nتفسیر. دفترِ تجهیزاتِ بحرانی هر دو فهرست را نگه می‌دارد. فهرستِ انرژی قراردادِ خدمات، یدک‌ها و جرثقیل را تعیین می‌کند. فهرستِ پیامد حفاظت، بازرسیِ دوره‌ای، برنامهٔ اضطرار و یدکِ راهبردی را (بخش 52.2). کنترل‌گرِ نیروگاه با 5 MWh در سال در فهرستِ انرژی تقریباً دیده نمی‌شود، ولی خرابی‌اش کنترلِ کلِ نیروگاه را در نقطهٔ اتصال می‌برد (فصل 34).\n\n\n\n59.6.3 خرابیِ با علتِ مشترک\nthe two main transformers: both out, with a common cause (beta factor)\n  one unit unavailable q = 0.01 x (240 + 4140) h / 8760 = 0.0050\n  beta 0.00: both out 2.50e-05 of the year,     7.4 MWh/yr\n  beta 0.02: both out 1.24e-04 of the year,    36.7 MWh/yr\n  beta 0.05: both out 2.73e-04 of the year,    80.6 MWh/yr\n  beta 0.10: both out 5.20e-04 of the year,   153.9 MWh/yr\n  a 5 % common cause makes 'both out' 11 times more likely\n  than independent failures: a shared fire, flood or protection\n  error matters more than a second transformer's own failure\n\nمثال 59.54 (دو ترانسفورماتور، یک آتش) پرسش. اگر ۵ درصد از ازکارافتادگیِ هر ترانسفورماتورِ اصلی علتی مشترک با دیگری داشته باشد، احتمالِ ازکارافتادنِ هر دو چند برابر می‌شود؟\nپاسخ. ازکارافتادگیِ هر واحد \\(q = 0.01 \\times 4380/8760 = 0.005\\) است. بی علتِ مشترک، هر دو با هم \\(q^2 = 2.5 \\times 10^{-5}\\) از سال از کار می‌افتند. با ضریبِ بتای ۵ درصد، \\((0.95\\,q)^2 + 0.05\\,q = 2.7 \\times 10^{-4}\\)، یعنی حدودِ ۱۱ برابر و 81 MWh در سال.\nتفسیر. دو ترانسفورماتورِ موازی از یک‌دیگر جدا نیستند: یک آتش، یک سیلاب، یک خطای تنظیمِ حفاظت یا یک ایرادِ مشترکِ ساخت هر دو را می‌برد. پس فاصله و دیوارِ آتش، ارتفاعِ سکو بالای ترازِ سیل، و بازبینیِ مستقلِ تنظیم‌ها همان اندازه ارزش دارند که واحدِ دوم (فصل 32، بخش 52.6). مقدارِ بتا آموزشی است (A-572).\n\n\n\n59.6.4 داده‌ای که فرض‌ها را راستی‌آزمایی می‌کند\nfailures needed before a rate is known within a factor 2: 26\n  class                            units  per yr   years\n  PV inverter                         10    5.00     5.2\n  wind turbine (minor)                12   60.00     0.4\n  wind turbine (major)                12    0.72    36.1\n  PV unit transformer                 10    0.20   130.0\n  main transformer                     2    0.02  1300.0\n  BESS PCS                             4    2.00    13.0\n  the plant itself never shows the rate of rare failures: for\n  major turbine parts and main transformers the evidence is the\n  maker's fleet data, asked for in the contract (ch 39, 52)\n\nمثال 59.55 (هزار و سیصد سال برای یک نرخ) پرسش. برای اینکه بازهٔ ۹۰ درصدیِ نرخِ خرابیِ هر رده تنگ‌تر از ضریبِ ۲ شود، به چند خرابی و چند سال کارکردِ نیروگاهِ P نیاز است؟\nپاسخ. به ۲۶ خرابی. اینورترهای خورشیدی آن را در 5.2 سال می‌دهند و خرابی‌های کوچکِ توربین در کمتر از نیم سال. خرابی‌های بزرگِ توربین 36 سال، ترانسفورماتورهای واحدهای خورشیدی 130 سال و ترانسفورماتورهای اصلی 1,300 سال می‌خواهند.\nتفسیر. نیروگاه نرخِ خرابی‌های نادرِ خود را هرگز نمی‌بیند. شاهدِ این رده‌ها دادهٔ ناوگانِ سازنده یا داده‌های صنعت است، و این را قراردادِ خرید و خدمات باید بخواهد (فصل 39). به‌روزرسانیِ بخشِ پیش فقط برای رده‌های پرشمار کار می‌کند. برای رده‌های نادر، پیشین همان دادهٔ ناوگان است و با هر خرابی کمی جابه‌جا می‌شود.\n\n\n\n59.6.5 پراکندگیِ سال‌به‌سال\nenergy lost to unplanned failures, MWh a year (ch 52 Monte Carlo of\nthe failure classes, 400 simulated years; planned services apart)\n  mean    4,267\n  p50     3,407\n  p90     7,739\n  the P90 year loses 2.3 times the median year: the\n  yearly spread, not only the mean, enters the uncertainty\n  budget (ch 16) and the debt case (ch 21)\n\nمثال 59.56 (سالِ بد، دو برابر و بیشتر) پرسش. انرژیِ ازدست‌رفته به خرابی‌های برنامه‌ریزی‌نشده از سالی به سالِ دیگر چقدر فرق می‌کند؟\nپاسخ. در ۴۰۰ سالِ شبیه‌سازی‌شده، میانگین 4,267، میانه 3,407 و صدکِ ۹۰ 7,739 مگاوات‌ساعت. سالِ صدکِ ۹۰ ۲٫۳ برابرِ سالِ میانه انرژی از دست می‌دهد.\nتفسیر. میانگین از میانه بزرگ‌تر است، چون چند سال با خرابیِ بزرگِ توربین یا خطاهای طولانیِ خط دنباله را می‌سازند. بودجهٔ عدمِ قطعیت و حالتِ بدهی همین دنباله را می‌خواهند، نه میانگین را (فصل 16، بخش 52.7).\n\n\n\n59.6.6 به‌روزرسانیِ نرخِ خرابی با شاهد\nنرخِ خرابیِ مدل از کاتالوگ یا تجربهٔ دیگران می‌آید. با کارکردِ نیروگاه، شاهدِ خودِ نیروگاه جای آن را می‌گیرد. توزیعِ گاما برای نرخ و توزیعِ پواسون برای شمارِ خرابی‌ها این جایگزینی را ساده می‌کنند: اگر پیشین \\(\\Gamma(\\alpha, \\beta)\\) باشد و \\(k\\) خرابی در \\(T\\) واحد‌سال دیده شود، پسین \\(\\Gamma(\\alpha + k, \\beta + T)\\) است و میانگینش \\((\\alpha + k)/(\\beta + T)\\).\ndef gamma_update(alpha: float, beta: float, failures: int, exposure: float):\n    \"\"\"Gamma prior on a failure rate (alpha failures in beta unit-years)\n    updated with Poisson evidence: (alpha + failures, beta + exposure).\"\"\"\n    return alpha + failures, beta + exposure\nPV inverter failure rate updated stage by stage (gamma-Poisson;\nprior mean 0.50/unit-yr from ch 18, worth 4 unit-years)\n  stage                 exp.  fail   mean    90 % interval\n  prior                              0.50    0.09-1.19\n  factory burn-in        0.3     0   0.47    0.08-1.10\n  commissioning          2.5     1   0.44    0.12-0.93\n  operating year 1      10.0     7   0.60    0.32-0.93\n  operating year 2      10.0     6   0.60    0.37-0.86\n  posterior mean 0.60 against the prior 0.50: inverter energy lost\n  450 -&gt; 537 MWh/yr; the model's rate is replaced by the\n  evidence once the exposure outweighs the prior (ch 37, 52)\n\nمثال 59.57 (از ۰٫۵ به ۰٫۶، مرحله به مرحله) پرسش. نرخِ خرابیِ اینورترها در مدل 0.50 در واحد‌سال است (فصلِ ۱۸). اگر شاهدِ آزمونِ کارخانه، راه‌اندازی و دو سالِ بهره‌برداری بیاید، نرخ چه می‌شود و اثرش بر انرژی چیست؟\nپاسخ. پیشین با میانگینِ 0.50 و وزنِ ۴ واحد‌سال است. پس از ۲۲٫۸ واحد‌سال و ۱۴ خرابی، پسین میانگینِ 0.60 و بازهٔ ۹۰ درصدیِ 0.37 تا 0.86 دارد. انرژیِ ازدست‌رفته از خرابیِ اینورترها از 450 به 537 مگاوات‌ساعت در سال می‌رسد.\nبا دست: \\((2 + 14)/(4 + 22.8) = 16/26.8 = 0.60\\).\nتفسیر. شاهدِ کارخانه و راه‌اندازی کوتاه است و نرخ را کمی پایین می‌برد. دو سالِ بهره‌برداری آن را بالا می‌برند و بازه را تنگ می‌کنند. وقتی وزنِ شاهد از وزنِ پیشین بیشتر شود، مدل به شاهد گوش می‌دهد. این درس همان درسِ فصل‌های ۳۷ و ۵۲ است، این بار با یک رابطهٔ ساده که هر سال اجرا می‌شود. شاهدها آموزشی‌اند (A-572).\n\n\n\n59.6.7 موردهای بازِ موردِ قابلیتِ اطمینان\n\n\n\nجدول 59.4: موردهای بازِ موردِ قابلیتِ اطمینان\n\n\n\n\n\n\n\n\n\n\n\nمورد\nشناسه\nصاحب\nبا چه بسته می‌شود\n\n\n\n\nتعریف‌های قراردادیِ دسترس‌پذیری\nU-118\nمالک و پیمانکارِ نگهداری\nقراردادِ خدمات\n\n\nدستورالعمل‌ها و دادهٔ خرابیِ سازندگان\nU-133\nسازندگان\nقراردادِ خرید و خدمات\n\n\nگواهی‌ها و آزمون‌های قطعه‌های توربین\nU-123\nسازندهٔ توربین\nپروندهٔ نوعی\n\n\nدادهٔ طرح و اثباتِ اتصالِ کوتاهِ ترانسفورماتور\nU-124\nسازندهٔ ترانسفورماتور\nگزارشِ طرح و آزمون\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ث»\n\n\n\n\nسه ردهٔ بزرگِ انرژیِ ازدست‌رفته کدام‌اند؟\nچرا رتبه‌بندیِ انرژیِ میانگین ترانسفورماتورِ اصلی را دست‌کم می‌گیرد؟\nبه‌روزرسانیِ گاما–پواسون را با دست بنویسید.\nکِی شاهدِ نیروگاه بر پیشین چیره می‌شود؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-f",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-f",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.7 ج. موردِ پیش‌بینی و خدماتِ شبکه",
    "text": "59.7 ج. موردِ پیش‌بینی و خدماتِ شبکه\nبرنامهٔ کتاب برای این مورد: اعتبارسنجیِ بازتولیدپذیرِ پیش‌بینیِ کوتاه‌مدت با دادهٔ ساختگی؛ عدمِ قطعیت و عملکرد به تفکیکِ افق؛ پیوندِ خروجیِ پیش‌بینی به تصمیم‌های اعزام و ذخیره؛ و فقط آنجا که الزام و توانِ پروژه اجازه دهد، پوشِ خدمت، ماتریسِ الزام به مدل و آزمون، روشِ بهره‌برداری، طرحِ دورسنجی و شاهدِ پذیرش. مهارتِ پیش‌بینی، توانِ فنی، صلاحیتِ قراردادی و عملکردِ تحویل‌شده جدا می‌مانند.\n\n59.7.1 اعتبارسنجیِ پیش‌بینی\nforecast validation, reproducible (ch 15 synthetic archive, fixed seeds)\n  lead h  RMSE % of 110 MW  bias MW\n       1              6.8%    -0.27\n       6              7.4%    -0.29\n      24              9.7%    -0.21\n      36             11.2%    -0.54\n  day-ahead band P10-P90 learned on Jan-Jun: [-13.9, 12.3] MW\n  coverage on Jul-Dec: 85% (target 80 %)\n  hours the plant falls more than 20 MW short of its forecast: 3.6%\n  - the battery's 20 MW covers the rest; a reserve offer is sized\n  on that tail, not on the RMSE\n\nمثال 59.58 (از خطای میانگین تا دنبالهٔ کمبود) پرسش. خطای پیش‌بینیِ تولیدِ P به تفکیکِ افق چیست؟ بازهٔ P10 تا P90 روزِ بعد که روی شش ماهِ نخست یاد گرفته شده، روی شش ماهِ دوم چه پوششی دارد؟ و چند ساعت کمبودِ بیش از 20 MW دارد؟\nپاسخ. خطای جذرِ میانگینِ مربعات برای افقِ ۱، ۶، ۲۴ و ۳۶ ساعت به ترتیب 6.8، 7.4، 9.7 و 11.2 % از ظرفیتِ 110 MW است. بازهٔ روزِ بعد −13.9 تا 12.3 MW است و روی شش ماهِ دوم ۸۵ درصد پوشش می‌دهد، بیش از هدفِ ۸۰ درصد. در 3.6 % ساعت‌ها، تولید بیش از 20 MW از پیش‌بینی کمتر است.\nتفسیر. آرشیو با بذرهای ثابت ساخته شده است. پس هر کس برنامه را اجرا کند همین عددها را می‌گیرد. این همان «بازتولیدپذیر» است (فصل 15). پوششِ ۸۵ درصد یعنی بازه کمی پهن است و در سرمای نیمهٔ دوم سال محافظه‌کارانه. برای تصمیمِ ذخیره، دنباله مهم است نه میانگین: باتریِ 20 MW بیشترِ کمبودها را می‌پوشاند و ۳٫۶ درصد ساعت‌ها را نه. پیشنهادِ ذخیره روی همین دنباله اندازه می‌شود (فصل 20).\n\n\n\n59.7.2 خطای پیش‌بینی به تفکیکِ فناوری\nforecast error by technology and lead (RMSE, % of each capacity:\nwind 60 MW, PV 50 MW AC; same archive and seeds)\n  lead h    wind      PV   plant\n       1   12.1%    3.6%    6.8%\n       6   13.3%    4.1%    7.4%\n      24   17.2%    6.0%    9.7%\n      36   19.7%    7.1%   11.2%\n  day-ahead in MW: wind 10.3, PV 3.0, plant 10.7; root-sum-\n  square of the two 10.7: the errors are nearly independent and the\n  wind error dominates - the wind forecast is where better data pays\n\nمثال 59.59 (خطای باد، خطای نیروگاه) پرسش. خطای پیش‌بینیِ روزِ بعد برای باد، خورشیدی و کلِ نیروگاه چند مگاوات است؟\nپاسخ. باد 10.3 MW (17.2 % از 60 MW)، خورشیدی 3.0 MW (6.0 % از 50 MW) و کلِ نیروگاه 10.7 MW، برابر با جذرِ مجموعِ مربعاتِ دو خطا.\nتفسیر. خطای دو فناوری تقریباً مستقل‌اند و همدیگر را نه تقویت می‌کنند نه خنثی. خطای باد بر خطای نیروگاه چیره است. پس هزینه‌ای که برای پیش‌بینیِ بهتر می‌شود، باید سراغِ باد برود: دادهٔ ساختگاه در زمانِ واقعی و پیش‌بینیِ هواشناسیِ بهتر (فصل 15). با درصدِ ظرفیت، خطای نیروگاه از خطای باد کمتر به نظر می‌رسد، چون مخرج‌ها فرق دارند. مقایسه با مگاوات درست است.\n\n\n\n59.7.3 پیش‌بینی، برنامه و عدمِ تعادل\nimbalance against the forecast schedule (teaching prices A-301:\nshort 30, long 10 u/MWh)\n  lead h  short MWh   long MWh  cost k u  with 20 MW\n       1     22,452     20,125       875         224\n       6     24,560     22,020       957         257\n      24     32,203     30,328     1,269         393\n      36     38,782     34,043     1,504         496\n  day-ahead: the battery could cut the imbalance cost from 1,269 to\n  393 k u - an upper bound, ignoring its state of charge and the\n  energy it must hold for other duties (ch 20 E)\n\nمثال 59.60 (هزینهٔ خطا، به تفکیکِ افق) پرسش. اگر نیروگاه برنامهٔ تولیدش را با پیش‌بینیِ هر افق اعلام کند و کمبود و مازاد با قیمت‌های آموزشی جریمه شوند، هزینهٔ عدمِ تعادل چقدر است؟ باتری چه سهمی از آن را می‌تواند بردارد؟\nپاسخ. با پیش‌بینیِ روزِ بعد، 32,203 مگاوات‌ساعت کمبود و 30,328 مازاد، روی هم 1,269 هزار واحد در سال. با پیش‌بینیِ یک‌ساعته 875 هزار واحد. اگر باتری کمبودها را تا 20 MW بپوشاند، هزینهٔ روزِ بعد حداکثر تا 393 هزار واحد پایین می‌آید.\nتفسیر. این عدد کرانِ بالای ارزشِ باتری است، نه ارزشِ آن: باتری حالتِ شارژ دارد، مازاد را هم باید جای دهد و ممکن است برای خدمتی دیگر رزرو شده باشد (بخش 20.6). بسته‌شدنِ برنامه به افقِ کوتاه‌تر (درون‌روزی) نزدیکِ ۴۰۰ هزار واحد در سال می‌ارزد، اگر بازار یا قرارداد اجازه دهد. قیمت‌ها آموزشی‌اند (A-301).\n\n\n\n59.7.4 پوشِ خدمت، ماتریسِ آزمون و دورسنجی\nاگر قراردادی خدمتِ پاسخِ بسامدی بخواهد (REQ-S01 فصلِ ۲۰)، پرونده چهار سند می‌سازد:\n\n\n\nجدول 59.5: سندهای خدمتِ پاسخِ بسامدی، اگر قراردادی آن را بخواهد\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمنبع\n\n\n\n\nپوشِ خدمت\nتوانِ بالا و پایین (20 MW)، شیبِ افت (4 %)، باندِ مرده، زمانِ پاسخ، مدتِ نگه‌داشت، انرژیِ لازم در هر حالتِ شارژ\nفصل‌های ۱۹ و ۲۰\n\n\nماتریسِ الزام به مدل و آزمون\nهر الزام با مدلِ شبیه‌سازی، آزمونِ کارخانهٔ مبدّل، آزمونِ ساختگاه و آزمونِ پیش‌صلاحیتِ بهره‌بردار\nفصل‌های ۲۰، ۲۸، ۴۴، ۵۰\n\n\nروشِ بهره‌برداری\nفعال‌سازی، اولویت‌ها، رفتار در کمبودِ انرژی، گزارشِ روزانه\nفصل‌های ۲۰ و ۵۱\n\n\nطرحِ دورسنجی\nنقطه‌ها، نرخِ نمونه‌برداری، برچسبِ زمان، ذخیره برای تسویه\nفصل‌های ۳۴ و ۳۵\n\n\n\n\n\n\n\nمثال 59.61 (خدمتی که درآمد نیست تا قرارداد نباشد) پرسش. چرا این چهار سند در پروندهٔ مبنا «نوشته‌نشده» می‌مانند؟\nپاسخ. چون هیچ قراردادی خدمت را نخواسته و هیچ محصولِ منتشرشده‌ای در کشورهای پرونده پیدا نشد. فصلِ ۲۰ آن‌ها را برای الزامِ آموزشیِ REQ-S01 ساخت و نشان داد که با قیمتِ آموزشی ۷٫۹۰ واحد بر مگاوات‌ساعت، خدمت در ۹۹٫۲ درصدِ ساعت‌ها برقرار است.\nتفسیر. پرونده توانِ فنی را نگه می‌دارد و درآمد را نه. اگر روزی قراردادی بیاید، این چهار سند از فصل‌های پیشین با الزام‌های واقعی دوباره نوشته می‌شوند و پیش‌صلاحیتِ بهره‌بردار آن‌ها را می‌آزماید. تا آن روز، هیچ عددی از آن‌ها در مدلِ مالی نیست (بخش 59.7.6).\n\nP10-P90 band learned on Jan-Jun, coverage on Jul-Dec, by lead\n  lead h          band MW  coverage\n       1    -8.9 to   8.1       83%\n       6    -9.7 to   8.8       83%\n      24   -13.9 to  12.3       85%\n      36   -15.7 to  14.1       83%\n  a band learned in one season and used in another can be too\n  wide or too narrow: coverage is checked by season and by lead,\n  and the band is relearned as data arrive (ch 15 E)\n\nمثال 59.62 (پوشش در همهٔ افق‌ها) پرسش. بازهٔ P10 تا P90 که روی شش ماهِ نخست یاد گرفته شده، روی شش ماهِ دوم در هر افق چه پوششی دارد؟\nپاسخ. ۸۳ تا ۸۵ درصد در همهٔ افق‌ها، بالای هدفِ ۸۰ درصد. پهنای بازه از حدودِ 17 MW در افقِ یک‌ساعته تا 30 MW در افقِ ۳۶ساعته بزرگ می‌شود.\nتفسیر. پوششِ کمی بالاتر از هدف یعنی بازه محافظه‌کارانه است، به‌ویژه در نیمهٔ سردِ سال. این برای ذخیره بی‌خطر است، ولی ذخیرهٔ بیش از نیاز هم هزینه دارد. پس پوشش به تفکیکِ فصل و افق وارسی می‌شود و بازه با رسیدنِ داده‌ها دوباره یاد گرفته می‌شود (فصل 15).\n\n\n\n59.7.5 یک روزِ پیش‌بینی\none day (day 197) of day-ahead forecast against output, MW\n  energy: forecast 1654, actual 1667 MWh; error +13 MWh\n  hours inside the P10-P90 band: 100%\n  largest hourly shortfall: 9.4 MW at hour 8\n  one day says little about skill; it shows what the operator\n  sees and why the band, not the line, is the schedule's risk\n\n\n\n\n\n\nشکل 59.6: یک روزِ تیرماه (روزِ ۱۹۷): پیش‌بینیِ روزِ بعد، بازهٔ P10 تا P90 و تولیدِ نیروگاه پیش از حدِ صادرات.\n\n\n\n\nمثال 59.63 (آنچه بهره‌بردار می‌بیند) پرسش. در روزِ ۱۹۷، پیش‌بینیِ روزِ بعد با تولید چه فاصله‌ای داشت؟\nپاسخ. انرژیِ روز 1,654 مگاوات‌ساعت پیش‌بینی شد و 1,667 تولید شد، 13 مگاوات‌ساعت بیشتر. همهٔ ساعت‌ها درونِ بازه بودند و بیشترین کمبودِ ساعتی 9.4 MW در ساعتِ ۸ بود (شکل 59.6).\nتفسیر. یک روز دربارهٔ مهارتِ پیش‌بینی چیزی نمی‌گوید. ارزیابی روی ماه‌ها و افق‌هاست (بخش 59.7.1). ولی همین یک روز نشان می‌دهد چرا برنامه با بازه بسته می‌شود، نه با خط: کمبودِ ساعتِ ۸ را ذخیره یا باتری باید بپوشاند. تولید در ساعت‌های ۱۰، ۱۲ و ۱۳ از 100 MW می‌گذرد و حدِ صادرات آن را می‌بُرد (فصل 15).\n\n\n\n59.7.6 چهار ادعای جدا\nfour claims a service offer must keep apart (ch 59 F)\n  forecast skill               shown\n      proof: archived forecasts scored by horizon (ch 15, 37)\n  technical capability         partly shown\n      proof: model and plant tests of the PPC and battery (ch 20, 50)\n  contractual qualification    not offered\n      proof: the operator's prequalification test (ch 20, 51)\n  delivered performance        none yet\n      proof: settlement data, activations met (ch 51)\n  a good forecast is not a qualified service; a capable plant\n  is not a delivered one - the base case books no service revenue\n\nمثال 59.64 (پیش‌بینیِ خوب، خدمتِ پیشنهادنشده) پرسش. نیروگاهِ P در هر یک از چهار ادعای خدمت کجا ایستاده است؟\nپاسخ. مهارتِ پیش‌بینی نشان داده شده است. توانِ فنی تا حدی نشان داده شده است، با مدل و آزمون‌های راه‌اندازیِ کنترل‌گرِ نیروگاه و باتری. صلاحیتِ قراردادی پیشنهاد نشده است. عملکردِ تحویل‌شده هنوز هیچ است.\nتفسیر. هر ادعا شاهدِ خودش را دارد و یکی جای دیگری نمی‌نشیند. پوشِ خدمت، ماتریسِ الزام به آزمون و روشِ بهره‌برداری فقط وقتی نوشته می‌شوند که قراردادی خدمتی بخواهد. فصلِ ۲۰ آن‌ها را برای REQ-S01 نوشت. تا آن وقت، حالتِ مبنا درآمدِ خدمتی ندارد (D-025). در پرونده‌های کشوری هم هیچ محصولِ خدمتیِ منتشرشده‌ای پیدا نشد (بخش 55.6، بخش 56.6، بخش 57.6).\n\nenergy a 20 MW frequency service needs, against the battery's window\n  usable window 4-36 MWh (ch 20 limits, A-299)\n  hold (min)  energy MWh  from 20 MWh\n           5         1.7          yes\n          15         5.0          yes\n          30        10.0          yes\n          60        20.0           NO\n  from a half-full battery (20 MWh) the service holds 48 min down\n  and the same up; a contract asking for an hour needs a fuller\n  state or a larger battery - the envelope is written from this\n\nمثال 59.65 (چهل‌وهشت دقیقه از نیمهٔ ظرفیت) پرسش. باتریِ 20 MW با پنجرهٔ ۴ تا ۳۶ مگاوات‌ساعت، از حالتِ نیمه‌پر (۲۰ مگاوات‌ساعت)، خدمتِ تمام‌توان را چند دقیقه نگه می‌دارد؟\nپاسخ. \\((20 - 4)/20 \\times 60 = 48\\) دقیقه پایین و همین اندازه بالا (تا ۳۶ مگاوات‌ساعت). نگه‌داشتِ ۵، ۱۵ و ۳۰ دقیقه شدنی است و یک ساعت نه.\nتفسیر. پوشِ خدمت از همین حساب نوشته می‌شود: توان، مدتِ نگه‌داشت و حالتِ شارژی که خدمت از آن آغاز می‌شود. قراردادی که یک ساعت بخواهد، یا حالتِ شارژِ بالاتر می‌خواهد که جابه‌جاییِ انرژی را کم می‌کند، یا باتریِ بزرگ‌تر (فصل 19). حدها آموزشی‌اند.\n\n\n\n59.7.7 موردهای بازِ موردِ پیش‌بینی و خدمات\n\n\n\nجدول 59.6: موردهای بازِ موردِ پیش‌بینی و خدمات\n\n\n\n\n\n\n\n\n\n\n\nمورد\nشناسه\nصاحب\nبا چه بسته می‌شود\n\n\n\n\nمشخصاتِ خدماتِ بهره‌بردار\nU-118\nبهره‌بردارِ شبکه\nسندِ مشخصاتِ خدمت\n\n\nقاعده‌های بازار یا قرارداد\nU-132\nخریدار\nقراردادِ خرید و بازار\n\n\nالزام‌های کنترل و خدمت\nU-077 تا U-080\nبهره‌بردار و مالک\nقراردادِ اتصال، آزمون\n\n\nپیش‌صلاحیتِ خدمت\n—\nبهره‌بردار\nآزمونِ پیش‌صلاحیت\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ج»\n\n\n\n\nچرا آرشیوِ پیش‌بینی با بذرهای ثابت ساخته می‌شود؟\nپوششِ ۸۵ درصد دربارهٔ بازه چه می‌گوید؟\nچرا ذخیره روی دنبالهٔ کمبود اندازه می‌شود؟\nچهار ادعای خدمت کدام‌اند و هر کدام چه شاهدی دارد؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-g",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-g",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.8 چ. موردِ اتصال و صادرات",
    "text": "59.8 چ. موردِ اتصال و صادرات\nبرنامهٔ کتاب برای این مورد: ماتریسِ دامنه و مالکیت که دارایی‌های جمع‌آوری و صادراتِ پروژه را از کارهای شرکتِ شبکه جدا کند؛ دفترِ قیدهای مسیر؛ نمودارِ تک‌خطیِ جمع‌آوری و صادرات؛ واسطِ پست و نقطهٔ اتصال؛ ورودی‌های مطالعه و حفاظت؛ برنامهٔ شاهدِ ساخت و راه‌اندازی؛ مرزِ بهره‌برداری و نگهداری؛ و مقایسهٔ هزینه و ریسکِ عمر. خطِ بیرونِ ساختگاه فقط وقتی در دامنه است که سناریوی مالکیت آن را به پروژه بدهد.\nماتریسِ دامنه در بخش 59.4.3 آمد. نمودارِ تک‌خطی و ورودی‌های مطالعه و حفاظت در فصل‌های ۲۳، ۲۶ و ۲۸اند. دفترِ قیدهای مسیر و کریدورِ صادرات در فصلِ ۱۴ ساخته شد. این بخش گزینه‌های صادرات را در طولِ عمر می‌سنجد.\n\n59.8.1 گزینه‌های صادرات در طولِ عمر\nexport options over the plant life (ch 18 options; 70 u/MWh, WACC 7.5 %,\n25 years; energy priced at the PPA, teaching)\n  option                          capex  loss+out  PV energy   total\n  overhead line, single circuit    3.18       771       0.60    3.78\n  overhead line, double circuit    4.80       377       0.29    5.09\n  underground cable               11.30       303       0.24   11.53\n  lowest life cost: overhead line, single circuit (M u)\n  the cable's long repairs and the double circuit's capital are\n  priced in one number; route, permits and ownership still decide\n\nمثال 59.66 (خطِ تک‌مداره، با یک شرط) پرسش. سه گزینهٔ صادرات در مسیرِ 7.06 km، با سرمایه به‌علاوهٔ ارزشِ فعلیِ انرژیِ ازدست‌رفته (تلف و قطع) در ۲۵ سال، چه هزینه‌ای دارند؟\nپاسخ. خطِ هوایی تک‌مداره 3.18 میلیون واحد سرمایه و 771 مگاوات‌ساعت در سال انرژیِ ازدست‌رفته دارد. جمعش 3.78 است. خطِ دومداره 5.09 و کابلِ زمینی 11.53 است. تک‌مداره ارزان‌ترین است.\nتفسیر. انرژیِ ازدست‌رفتهٔ تک‌مداره دو برابرِ دومداره است، ولی ارزشِ فعلیِ این تفاوت (0.31 میلیون) از تفاوتِ سرمایه (1.62 میلیون) بسیار کمتر است. شرطِ انتخاب این است که یک خرابیِ تکی کلِ نیروگاه را قطع می‌کند. پس طرحِ حفاظت و قطعِ متقابل باید آن را بپوشاند (فصل 28). خطِ کابلی فقط وقتی معنا دارد که مسیرِ هوایی مجوز نگیرد (فصل 14). ارزیابی با قیمتِ قرارداد است. اگر خرابیِ خط جریمهٔ قراردادی هم داشته باشد، دومداره نزدیک‌تر می‌شود.\n\n\n\n59.8.2 گزینه‌های کابلِ جمع‌آوری\ncollector cable options over 25 years (ch 18; energy at the PPA price)\n  option             cost  loss MWh  PV loss   total   ok\n  33 kV 240 mm2     1,260     1,966    1,534   2,794  yes\n  33 kV 630 mm2     2,188       787      614   2,802  yes\n  66 kV 240 mm2     1,989       492      384   2,373  yes\n  lowest life cost among the ratings that carry the current: 66 kV 240 mm2\n  at 33 kV the larger section costs +8 k u over the life - a\n  break-even; 66 kV cuts the losses most, but its turbine\n  transformers and switchgear are not in this comparison (ch 18)\n\nمثال 59.67 (سطح‌مقطعِ بزرگ‌تر، سربه‌سر) پرسش. سه گزینهٔ کابلِ جمع‌آوریِ توربین‌ها در ۲۵ سال، با تلفِ قیمت‌گذاری‌شده، چه هزینه‌ای دارند؟\nپاسخ. در ۳۳ کیلوولت، کابلِ ۲۴۰ میلی‌مترمربع 2,794 و کابلِ ۶۳۰ 2,802 هزار واحد است: تفاوتِ ۸ هزار واحد، یعنی سربه‌سر. کابلِ ۶۶ کیلوولت 2,373 هزار واحد است، چون تلفش یک‌چهارم است.\nتفسیر. گزینهٔ ۶۶ کیلوولت ارزان‌تر به نظر می‌رسد، ولی ترانسفورماتورهای توربین و تابلوهای ۶۶ کیلوولت در این مقایسه نیستند. مقایسهٔ کامل آن‌ها را هم می‌خواهد (بخش 18.7). درسِ روش این است که اول وارسیِ جریانِ مجاز و سپس هزینهٔ عمر می‌آید. گزینه‌ای که جریان را نکشد، هر قدر ارزان باشد، کنار می‌رود (فصل 24).\n\n\n\n59.8.3 ورودی‌های مطالعه و حفاظت\ngrid-study and protection inputs (ch 28 register): 30 items\n  status: received 16, requested 7, missing 5, assumed 2\n  owners: operator 13, plant 10, OEM 7\n  not yet in hand: 14 - IN-03, IN-05, IN-06, IN-07, IN-08, IN-09, IN-10, IN-11\n    ...\n  each missing input is a condition of the connection agreement\n  and a line in the request to the network operator (ch 54-57)\n\nمثال 59.68 (چهارده ورودی هنوز در دست نیست) پرسش. از سی ورودیِ مطالعه و حفاظتِ شبکه، چند تا هنوز در دستِ پروژه نیست و چه کسی آن‌ها را می‌دهد؟\nپاسخ. چهارده: هفت درخواست‌شده، پنج نیامده و دو فرض‌شده. بیشترِ ورودی‌ها را بهره‌بردارِ شبکه می‌دهد (۱۳ مورد). سازندگان هفت و خودِ نیروگاه ده مورد می‌دهند.\nتفسیر. هر ورودیِ نیامده شرطی در قراردادِ اتصال و سطری در درخواست به بهره‌بردار است. مطالعه‌ای که با ورودی‌های فرض‌شده انجام شود، برچسبش را نگه می‌دارد تا ورودیِ واقعی بیاید (فصل 28). پرونده‌های کشوری نشان دادند که در هر سه کشور، بیشترِ همین ورودی‌ها از منبع‌های عمومی در دسترس نیست (بخش 55.5.5، بخش 56.5.7، بخش 57.5.7).\n\ngrid-study and protection inputs, item by item (ch 28 register)\n  id     owner     status     item\n  IN-01  operator  received   short-circuit level at POC, max/min\n  IN-02  operator  received   X/R at POC\n  IN-03  operator  requested  network model around the POC\n  IN-04  operator  received   steady-state voltage range at POC\n  IN-05  operator  assumed    frequency ranges and durations\n  IN-06  operator  requested  fault clearing, auto-reclose times\n  IN-07  operator  requested  protection settings at the grid end\n  IN-08  operator  missing    background harmonics at POC (U-101)\n  IN-09  operator  missing    emission allocation (U-100)\n  IN-10  operator  missing    applicable code, version (U-102)\n  IN-11  operator  requested  neighbouring plants and their size\n  IN-12  plant     received   one-line diagram (D-027)\n  IN-13  plant     received   main transformer guaranteed data\n  IN-14  plant     missing    main transformer test data (FAT)\n  IN-15  plant     received   33 kV cable lengths and sections\n  IN-16  plant     received   132 kV line conductor and route\n  IN-17  plant     missing    line measured impedance\n  IN-18  OEM       received   unit data sheets (wind, PV, BESS)\n  IN-19  OEM       received   unit P-Q capability vs voltage\n  IN-20  OEM       received   unit RMS models with versions\n  IN-21  OEM       requested  unit EMT models with versions\n  IN-22  OEM       received   unit type tests (ride-through)\n  IN-23  OEM       received   plant controller model and settings\n  IN-24  OEM       requested  BESS PCS model and limits (S1)\n  IN-25  plant     received   auxiliary loads (ch 23)\n  IN-26  plant     received   earthing and neutral data\n  IN-27  operator  received   metering point and class\n  IN-28  operator  requested  telemetry signal list\n  IN-29  plant     received   weather data for line rating\n  IN-30  plant     assumed    outage rates of plant elements\n\nمثال 59.69 (ورودی‌هایی که از کارخانه می‌آیند) پرسش. کدام ورودی‌های نیامده را خودِ پروژه یا سازندگان باید بدهند، نه بهره‌بردار؟\nپاسخ. دادهٔ آزمونِ کارخانهٔ ترانسفورماتورِ اصلی (IN-14)، امپدانسِ اندازه‌گیری‌شدهٔ خط (IN-17)، مدل‌های گذرای الکترومغناطیسیِ واحدها (IN-21) و مدل و حدهای مبدّلِ باتری (IN-24).\nتفسیر. این چهار در دستِ خودِ پروژه‌اند: دو تا با آزمون‌های کارخانه و راه‌اندازی می‌آیند (فصل 43، فصل 50) و دو تا با قراردادِ خرید که مدل‌ها را با نسخه‌شان می‌خواهد (فصل 39). ورودی‌های بهره‌بردار با نامه و قراردادِ اتصال می‌آیند (بخش 59.8.3).\n\n\n\n59.8.4 مدل‌ها و تأییدهای مطالعهٔ شبکه\nmodels of the grid study (ch 28): 8\n  wind converter (RMS generic, OEM / plant)\n      study: G-4.0 (61400-27-1); site: G-4.0\n  wind converter (EMT vendor, OEM)\n      study: W-EMT 7.2; site: W-EMT 7.3  &lt;- differs\n  PV inverter (RMS vendor, OEM)\n      study: PV-RMS 2.3 / FW 4.1.7; site: FW 4.2.0  &lt;- differs\n  PV inverter (EMT vendor, OEM)\n      study: PV-EMT 5.0 / FW 4.1.7; site: FW 4.2.0  &lt;- differs\n  BESS PCS (RMS vendor, OEM)\n      study: not received; site: FW 2.0.3  &lt;- differs\n  plant controller (RMS vendor, OEM / plant)\n      study: PPC 1.4, settings 7a91; site: settings 7a91\n  collector network (aggregated, plant)\n      study: rev C (this chapter); site: rev C\n  132 kV line (pi model, plant)\n      study: calculated; site: to be measured  &lt;- differs\napprovals of the study: 7\n  study scope and cases              approves: operator\n  input data                         approves: data owner signs\n  unit and controller models         approves: operator accepts\n  study results                      approves: licensed engineer + operator\n  protection settings                approves: operator (interface)\n  test programme                     approves: operator\n  compliance statement               approves: operator (operating notice)\n  models whose study version differs from the site: 5\n  each mismatch reopens the study for that unit (ch 28, ch 50)\n\nمثال 59.70 (پنج مدل، نسخهٔ دیگر) پرسش. از هشت مدلِ مطالعهٔ شبکه، چند تا نسخه‌ای دارند که با نسخهٔ نصب‌شده در ساختگاه فرق می‌کند؟\nپاسخ. پنج: مدلِ گذرای مبدّلِ توربین (7.2 در برابرِ 7.3)، دو مدلِ اینورتر (میان‌افزارِ 4.1.7 در برابرِ 4.2.0)، مدلِ مبدّلِ باتری که هنوز نرسیده، و امپدانسِ خط که حساب شده و هنوز اندازه‌گیری نشده است.\nتفسیر. مطالعه‌ای که با نسخهٔ دیگری انجام شده، برای آن واحد بازبینی می‌شود. پیش از پذیرش، سازنده یا مدلِ نسخهٔ نصب‌شده را می‌دهد یا شاهد می‌آورد که تفاوت بی‌اثر است. همین تفاوتِ میان‌افزار در فصلِ ۴۴ هم دیده شد (فصل 44). هفت تأییدِ مطالعه هم صاحب دارند: بیشترشان را بهره‌بردارِ شبکه می‌پذیرد و نتیجه‌ها را مهندسِ دارای صلاحیت امضا می‌کند (فصل 28).\n\n\n\n59.8.5 موردهای بازِ موردِ اتصال و صادرات\n\n\n\nجدول 59.7: موردهای بازِ موردِ اتصال و صادرات\n\n\n\n\n\n\n\n\n\n\n\nمورد\nشناسه\nصاحب\nبا چه بسته می‌شود\n\n\n\n\nپیشنهادِ اتصال و پاسخ‌های بهره‌بردار\nU-065 تا U-068\nبهره‌بردارِ شبکه\nپیشنهادِ اتصال\n\n\nداده‌ها و کدِ شبکه\nU-100 تا U-103\nبهره‌بردارِ شبکه\nداده‌های مطالعه\n\n\nمطالعهٔ خاک برای زمین\nU-098\nمالک\nگزارشِ خاک\n\n\nترازهای سیلِ آبراهه\nU-107\nمالک\nمطالعهٔ سیل\n\n\nآزمون‌های پذیرشِ بهره‌بردار\nU-131\nبهره‌بردارِ شبکه\nبرنامهٔ آزمون و شاهد\n\n\n\n\n\n\n\n\n59.8.6 واسط‌ها در مرزِ اتصال\ninterface register (ch 18): 10 interfaces\n  by kind: electrical 4, mechanical 1, thermal 1, comms 1, protection 1, civil\n    1, water 1\n  mismatches found by the check: 4\n    IF-001: 0.6 against 0.69 (tol 2 %)\n    IF-005: type MC-B not in ['type MC-A']\n    IF-006: 120.0 against 100.0 (tol 5 %)\n    IF-007: Modbus TCP not in ['IEC 60870-5-104', 'IEC 61850']\n  the ch 18 register keeps its planted mismatches as data; the\n  dossier lists the decision that answers each (D-012 inverter\n  voltage, ch 41 connector type, D-023 battery HVAC, D-039\n  protocols) and reruns the check at each design revision\n\nمثال 59.71 (چهار ناسازگاری، چهار تصمیم) پرسش. وارسیِ دفترِ واسط‌های فصلِ ۱۸ چند ناسازگاری نشان می‌دهد و کدام تصمیم‌ها پاسخشان داده‌اند؟\nپاسخ. چهار ناسازگاری از ده واسط: ولتاژِ خروجیِ اینورتر و ثانویهٔ ترانسفورماتور، نوعِ اتصال‌دهنده، توانِ سرمایشِ ظرف‌های باتری، و پروتکلِ ارتباط. پاسخ‌ها به ترتیب در D-012 (ولتاژِ اینورتر)، فصلِ ۴۱ (یک نوع اتصال‌دهنده)، D-023 (سرمایشِ 120 kW) و D-039 (پروتکل‌ها) آمدند.\nتفسیر. دفترِ واسط ناسازگاری‌های کاشته‌شده را به‌عنوانِ داده نگه می‌دارد تا وارسی چیزی برای یافتن داشته باشد. پرونده کنارِ هر یافته تصمیمی را می‌گذارد که پاسخش داد. در پروژهٔ واقعی، دفترِ واسط پس از هر بازنگری دوباره وارسی می‌شود و هیچ ناسازگاریِ بی‌پاسخی به ساخت نمی‌رسد (فصل 38).\n\n\n\n59.8.7 دفترِ قیدهای مسیر\n\n\n\nجدول 59.8: دفترِ قیدهای مسیرِ صادرات\n\n\n\n\n\n\n\n\n\n\nقید\nمنبع\nاثر بر مسیرِ صادرات\n\n\n\n\nبنای تاریخیِ ویرانه و حریمِ آن\nفصل‌های ۱۴ و ۳۳\nکارهای کریدور حریم را می‌شکستند؛ مسیر یا روشِ کار جابه‌جا می‌شود\n\n\nگذر از آبراهه (وادی)\nفصل‌های ۱۴ و ۲۹\nدکل‌های کششی در دو سوی آبراهه؛ پی بالای ترازِ سیل\n\n\nزمین‌های کشاورزی\nفصلِ ۱۴\nطولِ مسیر روی مزرعه کمینه؛ توافق با کاربران\n\n\nخانه‌های نزدیک\nفصل‌های ۱۴ و ۳۳\nفاصله برای نوفه و ایمنی\n\n\nمسیرِ کوچِ گله به چشمه\nفصلِ ۳۳\nگذرگاهِ باز در کارِ ساخت و پس از آن\n\n\n\n\n\n\n\nمثال 59.72 (مسیری که هزینه و قید را با هم می‌سنجد) پرسش. چرا مسیرِ کم‌هزینهٔ فصلِ ۱۴ کوتاه‌ترین مسیر نیست؟\nپاسخ. چون رستر هزینه قیدها را وزن می‌دهد: مزرعه، نزدیکیِ خانه‌ها، گذر از آبراهه و حریمِ ویرانه هر کدام هزینه‌ای افزوده دارند. مسیرِ کم‌هزینه کمی بلندتر است ولی از این قیدها دور می‌ماند (بخش 14.12).\nتفسیر. دفترِ قیدها و رسترِ هزینه یک سکه‌اند: دفتر می‌گوید چه چیزی مهم است و رستر می‌گوید چقدر. هر قیدِ تازه (مثلاً منطقهٔ کلیدیِ تنوعِ زیستی در تاجیکستان) یک لایه به رستر می‌افزاید و مسیر دوباره جست‌وجو می‌شود (مثال 57.34).\n\n\n\n59.8.8 مرزِ بهره‌برداری و نگهداری\n\n\n\nجدول 59.9: مرزِ بهره‌برداری و نگهداری در نقطهٔ اتصال\n\n\n\n\n\n\n\n\n\n\n\nکار\nپروژه\nشرکتِ شبکه\nسابقهٔ مشترک\n\n\n\n\nبازدیدِ خط و حریم\nدر O1\nدر O2، O3\nبرنامهٔ بازدید، گزارش‌ها\n\n\nآزمونِ دوره‌ایِ حفاظتِ دو سر\nسرِ نیروگاه\nسرِ شبکه\nتنظیم‌های توافق‌شده، آزمونِ مشترک\n\n\nخاموشیِ برنامه‌ریزی‌شده\nدرخواست\nتأیید\nبرنامهٔ خاموشی، مجوزِ کار\n\n\nکنتورِ درآمدی\nنگهداری\nپلمب، آزمونِ دوره‌ای\nسابقهٔ پلمب و آزمون\n\n\nپیوندِ اسکادا\nسمتِ نیروگاه\nسمتِ مرکزِ اعزام\nفهرستِ نقطه‌ها، آزمونِ پایان‌به‌پایان\n\n\n\n\n\n\n\nمثال 59.73 (سابقه‌ای که دو صاحب دارد) پرسش. چرا آزمونِ دوره‌ایِ حفاظتِ دو سرِ خط سابقهٔ مشترک می‌خواهد؟\nپاسخ. چون طرحِ حفاظتِ خط (دیفرانسیل یا قطعِ متقابل) با هر دو سر کار می‌کند. اگر یک سر تنظیمش را عوض کند و دیگری نداند، خطایی که باید در صدم ثانیه پاک شود ممکن است پاک نشود (فصل 26).\nتفسیر. مرزِ مالکیت مرزِ مسئولیت است، ولی مرزِ اطلاعات نیست. هر کارِ مرزی یک سابقهٔ مشترک، یک صاحب برای هر سر و یک آزمونِ مشترک دارد. این را قراردادِ اتصال و دستورالعمل‌های بهره‌برداری می‌نویسند (فصل 51).\n\n\n\n\n\n\n\nراهنماییخودآزمایی «چ»\n\n\n\n\nارزش‌گذاریِ عمرِ گزینه‌های صادرات چه چیزهایی را جمع می‌کند؟\nچرا تک‌مداره با وجودِ انرژیِ ازدست‌رفتهٔ بیشتر ارزان‌تر است؟\nشرطِ انتخابِ تک‌مداره چیست؟\nکدام کارهای نقطهٔ اتصال سابقهٔ مشترک می‌خواهند؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-h",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-h",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.9 ح. موردِ تأمینِ مالیِ پروژه",
    "text": "59.9 ح. موردِ تأمینِ مالیِ پروژه\nبرنامهٔ کتاب برای این مورد: مدلِ شفافِ جریانِ نقد و منابعِ مالی با ارز، تورم، مالیات، فروش، تأمینِ مالی و فرض‌های تولیدِ صریح؛ معیارهای تعریف‌شدهٔ خدمتِ بدهی؛ حالت‌های مبنا، پایین و سربه‌سر؛ دفترهای بررسیِ وام‌دهنده و بیمه‌گر و شرط‌های پیشین؛ تخصیصِ ریسکِ قرارداد؛ و پیشنهادِ تأمین‌پذیری بر پایهٔ شاهد. همهٔ فرض‌های آموزشی برچسب دارند و بازبینیِ حرفه‌ایِ ویژهٔ کشور لازم است.\nمدل همان مدلِ فصلِ ۲۱ است (PLP-PRJ-CAL-0001). دفترِ شرط‌های پیشین و ریسک‌ها در فصل‌های ۲۱ و ۲۲ ساخته شد. این بخش حالت‌ها را کنار هم می‌گذارد و پیشنهاد می‌دهد.\n\n59.9.1 فرض‌های اعلام‌شدهٔ مدل\nthe stated assumptions of the finance model (ch 21, teaching A-304..310)\n  currency: one unit 'u', nominal; costs in year-1 money indexed\n  inflation 2.5% a year; PPA 70 u/MWh +2% a year for 20 years,\n    then 45 u/MWh in year-1 money (merchant)\n  unpaid curtailment 1% of energy; receivables 45 days, payables 30\n  tax 25%, straight-line depreciation over 20 years\n  debt 6% a year, fee 1.5%, tenor 15 years, sculpted\n  sizing: DSCR 1.30 on P50, 1.20 on P90 one year; gearing &lt;= 75%\n  DSRA 6 months; lock-up 1.10; default 1.05\n  WACC 7.5%; cost of equity 10%\n  energy: P50 year 1 of model 15.1; P90 one year = 0.935 x P50\n  every line is a teaching value; a real model states the same\n  list with sources, and the lenders' auditor checks it (ch 21 D)\n\nمثال 59.74 (فهرستی که ممیز می‌خواند) پرسش. مدلِ مالیِ P کدام فرض‌ها را صریح اعلام می‌کند؟\nپاسخ. واحدِ پول و اسمی‌بودن، تورم، قیمت و شاخص‌گذاری و مدتِ قرارداد، قیمتِ پس از قرارداد، کاهشِ تولیدِ پرداخت‌نشده، روزهای دریافت و پرداخت، مالیات و استهلاک، نرخ و کارمزد و مدتِ وام، نسبت‌های اندازه‌گذاری، حسابِ ذخیره، قفل و پیش‌فرض، نرخِ تنزیل و هزینهٔ سهام، و تولیدِ P50 و P90.\nتفسیر. برنامهٔ کتاب برای موردِ مالی همین را می‌خواهد: ارز، تورم، مالیات، فروش، تأمینِ مالی و تولید، همه صریح. هر سطر آموزشی است. در پروژه، هر سطر منبع دارد (قرارداد، قانونِ مالیات، پیشنهادِ وام‌دهنده، گزارشِ تولید) و ممیزِ مدل آن را با منبعش می‌سنجد (بخش 21.5). سطرهایی که به کشور بسته‌اند، مالیات و ارز و پرداخت، از پیوستِ کشوری می‌آیند (بخش 59.17).\n\n\n\n59.9.2 حالت‌های مالی\nfinance cases (ch 21 model, debt held at the base size)\n  case                    min DSCR   LLCR  equity IRR\n  base                        1.20   1.23       10.2%\n  P90 one-year energy         1.12   1.14        8.5%\n  capex +10 %                 1.22   1.25        8.1%\n  one year late               1.20   1.23        8.7%\n  price -10 %                 1.06   1.09        7.5%\n  P90 + capex +10 %           1.12   1.15        6.6%\n  break-even tariff for min DSCR 1.05 (default): 62.7 u/MWh\n  break-even tariff for NPV 0 at WACC: 68.0 u/MWh\n  lowest case: price -10 %, min DSCR 1.06 (+0.01 against the default);\n  financeable at teaching terms, with the tariff as the thin margin\n\nمثال 59.75 (قیمت، حاشیهٔ باریک) پرسش. با بدهیِ ثابت، کدام حالت کمترین نسبتِ پوشش را می‌دهد و تعرفهٔ سربه‌سر چیست؟\nپاسخ. قیمتِ ۱۰ درصد کمتر کمینهٔ نسبتِ پوشش را به 1.06 می‌برد، فقط 0.01 بالای پیمانِ پیش‌فرض. P90 یک‌ساله 1.12 و P90 همراهِ هزینهٔ ۱۰ درصد بیشتر هم 1.12 است. تعرفهٔ سربه‌سر برای پیمانِ 1.05 حدودِ 62.7 واحد بر مگاوات‌ساعت است و برای ارزشِ فعلیِ صفر 68.0 واحد.\nتفسیر. تعرفهٔ سربه‌سرِ ارزشِ فعلی همان هزینهٔ ترازشدهٔ بخشِ الف است (بخش 59.2.7). دو عددِ مستقل یکی‌اند، و این وارسیِ مدل است. حاشیهٔ تأمین‌پذیری قیمت است: ۷ واحد تا پیمان و ۲ واحد تا ارزشِ صفر. پس پیشنهادِ تأمین‌پذیری مشروط است: تأمین‌پذیر با شرط‌های آموزشی، به شرطِ قیمتِ قرارداد، شاخص‌گذاری و ضمانتِ پرداخت. در هر کشور، همین سه با شاهدِ همان کشور وارسی می‌شوند (بخش 55.7، بخش 56.7، بخش 57.7).\n\n\n\n59.9.3 سال‌های قفلِ توزیع\nyears with the DSCR below the lock-up (1.10): dividends stop\n  case                     min years  which\n  base                    1.20     0  -\n  P90 one-year energy     1.12     0  -\n  price -10 %             1.06     3  1, 14, 15\n  P90 + price -10 %       0.97     6  1, 11, 12, 13, 14, 15\n  the ch 21 model does not hold dividends in a lock-up year, so\n  the equity IRR of these cases is a little high; ch 54 priced\n  two held years at 10.22 -&gt; 9.90 %\n\nمثال 59.76 (قیمتِ پایین‌تر، سودِ دیرتر) پرسش. در کدام حالت‌ها نسبتِ پوشش زیرِ آستانهٔ قفلِ توزیع (1.10) می‌رود و توزیعِ سود متوقف می‌شود؟\nپاسخ. در حالتِ پایه و P90 یک‌ساله هیچ سالی. با قیمتِ ۱۰ درصد کمتر سه سال (۱، ۱۴ و ۱۵) و کمینه 1.06. با P90 و قیمتِ کمتر با هم شش سال و کمینه 0.97، زیرِ آستانهٔ نکول (1.05) و حتی زیرِ یک. در آن سال اندوختهٔ خدمتِ بدهی کمبود را می‌پردازد.\nتفسیر. مدلِ فصلِ ۲۱ سودِ سال‌های قفل را نگه نمی‌دارد، پس بازدهِ سهامِ این حالت‌ها کمی خوش‌بینانه است. فصلِ ۵۴ دو سال نگه‌داشتن را از 10.22 به 9.90 درصد قیمت گذاشت. حالتِ انرژی در مدل P90 یک‌ساله را در همهٔ سال‌ها می‌گذارد، پس محافظه‌کارانه است: در واقع سالِ P90 تک است. حالتِ قیمت چنین نیست، چون قیمتِ پایین در همهٔ سال‌ها با هم می‌ماند (فصل 21، بخش 59.5.3).\n\n\n\n59.9.4 نسبتِ پوشش سال به سال\nthe debt-service cover year by year (ch 21 base, sculpted)\n  year:     1     2     3     4     5     6     7     8\n  DSCR:  1.20  1.38  1.37  1.35  1.34  1.33  1.32  1.32\n  year:     9    10    11    12    13    14    15\n  DSCR:  1.29  1.28  1.27  1.29  1.25  1.22  1.25\n  minimum 1.20 in year 1; mean 1.30\n  equity: 49,163 k u in, 204,054 k u out over the life\n  a sculpted profile keeps the cover near its target every year;\n  the lenders read the minimum, the sponsor the tail (ch 21 F)\n\nمثال 59.77 (کمینه در سالِ نخست) پرسش. نسبتِ پوششِ خدمتِ بدهی در طولِ وامِ ۱۵ساله چگونه تغییر می‌کند؟\nپاسخ. کمینه 1.20 در سالِ نخست است، سپس به 1.38 می‌رسد و آرام تا 1.22 در سالِ ۱۴ پایین می‌آید. میانگین 1.30 است. سهام 49,163 هزار واحد می‌گذارد و در طولِ عمر 204,054 هزار واحدِ اسمی برمی‌دارد.\nتفسیر. وام با تولیدِ P90 یک‌ساله اندازه شده است (D-025). کمینهٔ 1.20 در سالِ نخستِ حالتِ مبنا از این هدف نمی‌آید: در آن سال مطالباتِ خریدار (سرمایهٔ در گردش، حدودِ 2,171 هزار واحد) از جریانِ نقد کم می‌شود و بی آن پوششِ سالِ نخست حدودِ 1.39 است. اندازه‌گذاری روی برآوردی ساده از جریانِ نقد انجام شده، پس حالتِ P90 در مدلِ کامل 1.12 می‌دهد، نه 1.20. وام‌دهنده کمینه را می‌خواند و سرمایه‌گذار دنباله را: سال‌های پس از وام همهٔ جریانِ نقد مالِ سهام است (بخش 21.7).\n\n\n\n59.9.5 شرط‌های پیشین\nconditions precedent to financial close (ch 21 register): 12\n  status: open 9, draft 3\n  [draft] long-term resource and P50/P90 yield report    ch 12-16\n  [open ] independent engineer's review of the yield     ch 16, 59\n  [open ] grid connection agreement and studies          ch 17, 27-28\n  [open ] permits and environmental consents             ch 14, 33, 55-57\n  [open ] EPC contract: price, schedule, LDs, security   ch 38-40\n  [draft] equipment warranties and type certificates     ch 9-11, 19, 41-46\n  [open ] O&M contract with availability guarantee       ch 51-52\n  [open ] PPA signed, payment security in place          ch 21 E\n  [open ] insurance programme (construction, operation)  ch 38, 51\n  [draft] financial model audit (this lab)               ch 21 D, F\n  [open ] hedging of rate and currency at close          ch 21 F\n  [open ] equity committed, standby equity letter        ch 21 F\n  no condition is closed by the engineering dossier alone: each\n  needs a signed contract, a permit or an independent review\n\nمثال 59.78 (سه پیش‌نویس، نُه باز) پرسش. از دوازده شرطِ پیشینِ بستنِ مالی، چند تا را پروندهٔ مهندسی تا حدی برآورده می‌کند؟\nپاسخ. سه تا پیش‌نویس‌اند: گزارشِ منبع و تولید، ضمانت‌ها و گواهی‌های نوعی، و ممیزیِ مدلِ مالی. نُه شرط باز‌اند و هر کدام قرارداد، مجوز یا بازبینیِ مستقل می‌خواهند.\nتفسیر. پروندهٔ مهندسی شاهدِ لازم را می‌دهد، ولی شرط را نمی‌بندد. بستنِ شرط با امضای طرفِ دیگر است: مهندسِ مستقل، بهره‌بردارِ شبکه، نهادِ مجوزدهنده، پیمانکار، خریدار یا بیمه‌گر. برای هر شرط، پرونده می‌گوید شاهدش در کدام بند است (بخش 59.1.1).\n\n\n\n59.9.6 دفترِ بررسیِ وام‌دهنده و بیمه‌گر\n\n\n\nجدول 59.10: دفترِ بررسیِ وام‌دهنده و بیمه‌گر و شاهدِ هر موضوع\n\n\n\n\n\n\n\n\n\n\nموضوع\nپرسشِ بررسی‌کننده\nشاهد در پرونده\n\n\n\n\nمنبع و تولید\nداده چقدر بلند است و همبستگیِ بلندمدت چگونه است؟\nبندهای ۲ و ۴\n\n\nفناوری\nتجهیزات چه سابقه‌ای دارند و گواهی‌هایشان کدام‌اند؟\nبندهای ۵ و ۹\n\n\nاتصال\nپیشنهادِ اتصال و مطالعه‌ها کجایند؟\nبند ۸\n\n\nساخت\nقرارداد، برنامه و جریمه‌های تأخیر چیست؟\nبند ۱۰\n\n\nبهره‌برداری\nضمانتِ دسترس‌پذیری و نگهداری چیست؟\nبندهای ۱۱ و ۱۲\n\n\nمحیطِ زیست و جامعه\nمجوزها، رایزنی و برنامه‌های اقدام کجایند؟\nبند ۷ و پیوست‌های کشوری\n\n\nبیمه\nبزرگ‌ترین خسارتِ ممکن و زمانِ بازسازی چقدر است؟\nبندهای ۷ و ۱۲\n\n\nکشور\nقانون، ارز، پرداخت و تحریم‌ها چه می‌گویند؟\nبند ۱۴\n\n\n\n\n\n\n\nمثال 59.79 (بزرگ‌ترین خسارتِ ممکن) پرسش. بیمه‌گر کدام سناریوی P را بزرگ‌ترین خسارتِ ممکن می‌داند و پرونده چه شاهدی برایش دارد؟\nپاسخ. از دست رفتنِ یک ترانسفورماتورِ اصلی در آتش، با زمانِ بازگشتِ حدودِ ۴۳۸۰ ساعت (۲۴۰ ساعت کار و ۴۱۴۰ ساعت انتظار برای واحدِ تازه)، یا از دست رفتنِ دو ظرفِ باتری در آتشِ زنجیره‌ای. شاهدها در بندهای ۷ و ۱۲ است: فاصله‌ها و دیوارِ آتش، خرابیِ با علتِ مشترک (بخش 59.6.3) و ارزشِ یدکِ ترانسفورماتور (فصل 52).\nتفسیر. بیمه‌گر و وام‌دهنده یک پرسش را از دو سو می‌پرسند: بیمه‌گر خسارت را، وام‌دهنده زمانِ بی‌درآمدی را. پرونده هر دو را با یک شاهد پاسخ می‌دهد. شمارِ ساعت‌ها همان ساعت‌های تعمیر و انتظارِ ثبتِ خرابی‌های فصلِ ۵۲ است.\n\n\n\n59.9.7 تخصیصِ ریسکِ قرارداد\ncontract-risk allocation of Plant P (teaching)\n  energy below P50             owner\n      sizing on P90; DSRA\n  construction cost overrun    EPC contractor\n      fixed price; LDs; security\n  late completion              EPC contractor\n      delay LDs capped; insurance\n  equipment defects            suppliers\n      warranties; performance guarantees\n  grid curtailment             buyer above a threshold\n      PPA clause (country)\n  buyer late payment           owner, then buyer\n      payment security; DSRA\n  change in law                shared\n      PPA change-in-law clause\n  currency                     depends on the PPA\n      indexation; hedge (country)\n  8 risks; each row is checked against the signed contracts\n  by counsel - this table is a design for them, not advice\n\nمثال 59.80 (ریسک‌هایی که به کشور برمی‌گردند) پرسش. از هشت ریسکِ جدول، کدام‌ها پاسخشان به قراردادِ کشورِ پروژه بسته است؟\nپاسخ. سه تا: کاهشِ تولید به دستورِ شبکه، تغییرِ قانون و ارز. هر سه در پرونده‌های کشوری با شاهدِ متفاوت آمدند: بندِ کاهشِ تولیدِ تاجیکستان با دو خوانش (بخش 57.7.1)، ارز و شاخص‌گذاری در افغانستان (بخش 56.7.3)، و راهِ درآمد در ایران (بخش 55.7).\nتفسیر. جدولِ تخصیص طرحی برای قراردادهاست، نه توصیهٔ حقوقی. مشاورِ حقوقی آن را با قراردادهای امضاشده می‌سنجد. ریسکی که در هیچ قراردادی صاحب ندارد، به مالک برمی‌گردد و در حالت‌های پایین دیده می‌شود.\n\n\n\n59.9.8 ردپای چرخهٔ عمر\nlifecycle footprint per kWh, boundary: cradle to grave of the plant\n(ch 33 inventory and operation, Monte Carlo of the factors)\n  case  GWh/yr     P5    P50    P95  g CO2e/kWh\n  S0     295.1   10.4   12.5   15.4\n  S1     293.5   11.1   13.3   16.2\n  the battery case overlaps the plant without it: the footprint\n  is reported with its boundary and range, and it does not\n  decide the battery (D-037); avoided emissions are kept apart\n\nمثال 59.81 (ردپایی که باتری را تعیین نمی‌کند) پرسش. ردپای کربنِ چرخهٔ عمرِ P با و بی باتری چند گرم بر کیلووات‌ساعت است؟\nپاسخ. بی باتری میانه 12.5 گرم با بازهٔ 10.4 تا 15.4، و با باتری 13.3 گرم با بازهٔ 11.1 تا 16.2. مرز از گهواره تا گور است، با بهره‌برداری و جایگزینی‌ها.\nتفسیر. دو بازه روی هم می‌افتند. پس ردپا معیارِ انتخابِ باتری نیست (D-037). پرونده آن را با مرز و بازه گزارش می‌کند و انتشارِ پرهیزشده را جدا نگه می‌دارد (فصل 33). ضریبِ انتشارِ برقی که در شبکه جایگزین می‌شود به شبکهٔ کشور بسته است و در پیوستِ کشوری می‌آید.\n\n\n\n59.9.9 موردهای بازِ موردِ تأمینِ مالی\n\n\n\nجدول 59.11: موردهای بازِ موردِ تأمینِ مالی\n\n\n\n\n\n\n\n\n\n\n\nمورد\nشناسه\nصاحب\nبا چه بسته می‌شود\n\n\n\n\nپرسش‌های مالیِ فصلِ ۲۱\nU-081 تا U-084\nمالک و مشاوران\nقراردادها و نظرِ مشاوران\n\n\nدو قطعه زمین و توسعه\nU-085\nمالک\nتوافقِ زمین\n\n\nزمانِ تحویلِ سازندگان و رزرو\nU-087\nسازندگان\nقراردادِ رزرو\n\n\nالزام‌های کشورِ پروژه\nU-135 تا U-138\nمشاورانِ محلی\nپیوستِ کشوری\n\n\nشرط‌های پیشینِ باز\n—\nمالک\nدفترِ شرط‌های پیشین (بخش 59.9.5)\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی «ح»\n\n\n\n\nکدام حالت کمترین نسبتِ پوشش را می‌دهد؟\nچرا تعرفهٔ سربه‌سرِ ارزشِ فعلی با هزینهٔ ترازشده یکی است؟\nپیشنهادِ تأمین‌پذیری چه شرط‌هایی دارد؟\nریسکِ بی‌صاحب به چه کسی برمی‌گردد؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-i",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-i",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.10 خ. موردِ زمین و حفاظت‌های اجتماعی",
    "text": "59.10 خ. موردِ زمین و حفاظت‌های اجتماعی\nبرنامهٔ کتاب برای این مورد: خط‌مبنای ذی‌نفعان و کاربریِ زمین با منبعِ تأییدشده؛ ارزیابیِ حقوق، معیشت، کار، میراثِ فرهنگی، سلامت و ایمنیِ جامعه و اثرهای انباشته؛ طراحیِ پرهیز و کاهش، رایزنی و افشا، رسیدگی به شکایت و جبران، کنترلِ پیمانکار، پایش، بودجه، مسئولیت‌ها و شاهدِ پایان. حقوق و فرایندهای رضایتِ مردمِ بومی فقط وقتی به کار می‌روند که چارچوبِ حاکم و بازبینیِ دارای صلاحیت آن را مقرر کنند.\nخط‌مبنا، دفترِ زمین، رایزنی، رسیدگی به شکایت و برنامهٔ پیمانکار در فصل‌های ۱۴، ۲۲ و ۳۳ ساخته شدند، و هجومِ کارگری و استخدامِ محلی در فصلِ ۴۹. این بخش داشبوردِ پایش را می‌سازد.\n\n59.10.1 داشبوردِ پایش\nE&S monitoring dashboard of Plant P (teaching values from ch 33, 49)\n  indicator                                  value  target  status\n  local hiring, share of workforce %          33.0    40.0  red\n  grievances closed within 30 days %          82.0    90.0  amber\n  raptor fatalities a year (estimate)          4.8     3.0  amber\n  construction water, % of recharge          112.0   100.0  red\n  night noise exceedances at dwellings         0.0     0.0  green\n  women in consultation meetings %            18.0    30.0  red\n  land users with signed agreements %         96.0   100.0  amber\n  chance finds reported on time %            100.0   100.0  green\n  amber 3, green 2, red 3\n  each red line has a corrective action with an owner and a\n  date, reported to the lenders and in the grievance register\n\nمثال 59.82 (سه قرمز، سه کهربایی) پرسش. از هشت شاخصِ پایشِ محیطی و اجتماعی، کدام‌ها قرمزند و چه اقدامی می‌خواهند؟\nپاسخ. سه قرمز: استخدامِ محلی (۳۳ درصد در برابرِ هدفِ ۴۰)، آبِ ساخت (۱۱۲ درصدِ تغذیهٔ آبخوان) و حضورِ زنان در جلسه‌های رایزنی (۱۸ درصد در برابرِ ۳۰). سه کهربایی: بستنِ شکایت‌ها در ۳۰ روز، برآوردِ تلفاتِ پرندگانِ شکاری و توافق‌های امضاشدهٔ کاربرانِ زمین.\nتفسیر. هر قرمز به یافته‌ای از فصل‌های پیشین برمی‌گردد. آبِ ساخت از بیرونِ آبخوان می‌آید (D-033، فصل 29). کمبودِ استخدامِ محلی برنامهٔ آموزش و قراردادِ پیمانکار را می‌خواهد (فصل 49). حضورِ کمِ زنان جلسه‌های جدا با زمان و مکانِ مناسب را می‌خواهد (بخش 33.3). برآوردِ تلفاتِ پرندگان تا پیمایشِ U-113 کهربایی می‌ماند. هر خطِ قرمز صاحب، تاریخ و اقدامی دارد و به وام‌دهنده گزارش می‌شود. شاخص‌ها و هدف‌ها آموزشی‌اند (A-574).\n\n\n\n59.10.2 خط‌مبنای ذی‌نفعان و کاربریِ زمین\n\n\n\nجدول 59.12: خط‌مبنای ذی‌نفعان و کاربریِ زمینِ نیروگاهِ P (ساختگی)\n\n\n\n\n\n\n\n\n\n\n\nگروه\nکاربری یا علاقه\nمنبعِ خط‌مبنا\nحقِ موردِ نظر\n\n\n\n\nخانوارهای دامدار\nچرا روی 780 ha و راهِ چشمه\nفصل‌های ۱۴ و ۳۳\nکاربریِ عرفی\n\n\nکشاورزانِ کنارِ مسیر\nزمینِ کشت\nفصلِ ۱۴\nمالکیت یا اجاره\n\n\nساکنانِ روستا\nنوفه، سوسوی سایه، ترافیک، آب\nفصل‌های ۱۴ و ۳۳\nسلامت و آسایش\n\n\nکارگرانِ محلی\nکار و آموزش\nفصل‌های ۳۳ و ۴۹\nشرایطِ کار\n\n\nنگهبانانِ میراث\nویرانهٔ تاریخی\nفصلِ ۳۳\nحفاظتِ میراث\n\n\nزنان و گروه‌های آسیب‌پذیر\nمعیشت و دسترسی\nفصلِ ۳۳\nمشارکتِ برابر\n\n\n\n\n\n\nland take and the herders' livelihood (ch 33 teaching values)\n  permanent take 140.8 ha; temporary 6.0 ha\n  herders: 5 households, 600 animals, 780 ha of grazing\n  if all the take is grazing: 18.1% of it, about 13.0 k u a year\n  plus a 3.5 km detour on the 1.2 km route to the spring\n  the money is small; the access route is not - a crossing kept\n  open and grazing allowed under the PV rows answer it (ch 33)\n\nمثال 59.83 (پولِ کم، راهِ مهم) پرسش. زمینی که نیروگاه می‌گیرد چه اثری بر معیشتِ پنج خانوارِ دامدار دارد؟\nپاسخ. زمینِ دائمیِ 140.8 ha است. اگر همه روی چراگاه باشد، 18.1 % از چراگاه، یعنی حدودِ 13 هزار واحد درآمد در سال. ولی راهِ گله به چشمه هم از 1.2 km به 3.5 km می‌رسد.\nتفسیر. پول کم است و راه نه: سه برابر شدنِ راهِ آب هر روز اثر دارد. پاسخِ طرح گذرگاهی باز در کارِ ساخت و پس از آن است، و چرا زیرِ ردیف‌های خورشیدی با توافق (بخش 33.3). جبرانِ پولی جای این‌ها را نمی‌گیرد. شاهدِ پایانش پایشِ درآمدِ خانوارهاست (مثال 59.85). مقدارها ساختگی‌اند.\n\n\n\n59.10.3 رایزنی، شکایت و کنترلِ پیمانکار\n\n\n\nجدول 59.13: برنامهٔ رایزنی، شکایت و کنترلِ پیمانکار\n\n\n\n\n\n\n\n\n\n\n\nکار\nچه کسی\nکِی\nشاهد\n\n\n\n\nافشای اطلاعاتِ طرح به زبانِ محلی\nمالک\nپیش از هر مرحله\nسابقهٔ جلسه‌ها و فهرستِ حاضران\n\n\nجلسه‌های جدا با زنان\nمالک با تسهیل‌گرِ زن\nهر فصل\nشمارِ حاضران و موضوع‌ها\n\n\nرسیدگی به شکایت\nمالک، پیمانکار\nپیوسته\nدفترِ شکایت، زمانِ بستن\n\n\nبرنامهٔ اسکان و رفتارِ کارگران\nپیمانکار\nپیش از بسیج\nممیزیِ ماهانه\n\n\nبرنامهٔ ترافیک و ساعت‌های آرام\nپیمانکار\nدر ساخت\nشمارشِ ترافیک، شکایت‌ها\n\n\nپایشِ پرندگان و لاشه\nمالک\nسه سالِ نخست\nگزارش‌های فصلی\n\n\n\n\n\n\n\nمثال 59.84 (قرمزی که برنامه پاسخ می‌دهد) پرسش. کدام ردیفِ این برنامه به شاخصِ قرمزِ «حضورِ زنان در جلسه‌ها» پاسخ می‌دهد و چگونه سنجیده می‌شود؟\nپاسخ. جلسه‌های جدا با زنان با تسهیل‌گرِ زن، در زمان و مکانی که زنان بتوانند بیایند. سنجه شمارِ حاضران و موضوع‌هایی است که در جلسه‌ها آمد و به اقدام رسید.\nتفسیر. شاخص می‌گوید کجا مشکل است و برنامه می‌گوید چه کسی و کِی چه کار می‌کند. پس هر قرمزِ داشبورد یک ردیف در برنامه دارد (بخش 59.10.1). کارِ پیمانکار در قراردادش می‌آید و با ممیزی سنجیده می‌شود، نه با گزارشِ خودش (بخش 33.9).\n\n\n\n59.10.4 بودجه و پایان\n\n\n\nجدول 59.14: قلم‌های بودجهٔ محیطی و اجتماعی و شاهدِ پایانِ هر کدام\n\n\n\n\n\n\n\n\n\n\nقلم\nفصل\nشاهدِ پایان\n\n\n\n\nجبرانِ کاربرانِ زمین و معیشت\n۳۳\nتوافق‌های امضاشده، پرداخت‌ها، پایشِ درآمد پس از دو فصل\n\n\nپیمایش‌ها و پایشِ پرندگان\n۳۳\nگزارشِ پیمایش، جست‌وجوی لاشه، تصمیمِ ریزجانمایی\n\n\nرسیدگی به شکایت\n۳۳\nدفترِ شکایت با زمانِ بستن و رضایت\n\n\nبرنامهٔ پیمانکار (اسکان، ترافیک، رفتار)\n۳۳، ۴۹\nممیزی‌ها و اقدام‌های اصلاحی\n\n\nیافتهٔ اتفاقی و میراث\n۳۳\nگزارش‌ها و تأییدِ نهادِ میراث\n\n\nبازگرداندنِ زمین پس از ساخت و برچیدن\n۲۹، ۵۳\nپایشِ پوششِ گیاهی، تحویل به مالک\n\n\n\n\n\n\n\nمثال 59.85 (پایان یعنی شاهد، نه تاریخ) پرسش. چه وقت تعهدِ جبرانِ معیشت «تمام» است؟\nپاسخ. وقتی پایشِ درآمدِ خانوارهای اثرپذیر نشان دهد که به سطحِ پیش از طرح یا بهتر رسیده‌اند، نه وقتی آخرین پرداخت انجام شد. این پایش دست‌کم دو فصلِ کشت یا چرا ادامه می‌یابد.\nتفسیر. هر قلمِ بودجه شاهدِ پایانِ خود را دارد و آن شاهد در پرونده می‌آید. اگر وام‌دهنده‌ای با استانداردهای عملکرد (STD-108) در کار باشد، همین شاهدها گزارشِ دوره‌ای به او را می‌سازند (بخش 22.8).\n\n\n\n59.10.5 موردهای بازِ موردِ زمین و جامعه\n\n\n\nجدول 59.15: موردهای بازِ موردِ زمین و جامعه\n\n\n\n\n\n\n\n\n\n\n\nمورد\nشناسه\nصاحب\nبا چه بسته می‌شود\n\n\n\n\nیافته‌های ارزیابیِ اثرات و شرط‌های مجوز\nU-086، U-112\nمالک\nمجوزِ محیط‌زیستی\n\n\nنتیجهٔ رایزنی و نیروی کارِ محلی\nU-088\nمالک\nسابقهٔ رایزنی\n\n\nپیمایش‌های پرندگان و خفاش‌ها\nU-113\nمالک\nگزارشِ پیمایش\n\n\nتغذیه و حقوقِ آبخوان\nU-114\nمالک\nمطالعهٔ آب‌شناسی\n\n\nشرط‌های بازگرداندنِ زمین\nU-134\nمالک\nمجوز و قراردادِ زمین\n\n\n\n\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی «خ»\n\n\n\n\nکدام شاخص‌ها قرمزند و هر کدام به کدام فصل برمی‌گردد؟\nچرا برآوردِ تلفاتِ پرندگان کهربایی می‌ماند؟\nتعهدِ جبرانِ معیشت کِی تمام است؟\nحقوقِ مردمِ بومی کِی به کار می‌رود؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-j",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-j",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.11 د. موردِ تحویلِ اطلاعاتِ دارایی و عمر",
    "text": "59.11 د. موردِ تحویلِ اطلاعاتِ دارایی و عمر\nبرنامهٔ کتاب برای این مورد: نیازهای اطلاعاتی و سلسله‌مراتبِ تجهیزاتِ نیروگاهِ P؛ سابقه‌های پیوسته (برچسب، نقشه، سازنده، آزمون، پیکربندی، ضمانت، نگهداری)؛ وارسیِ طرح‌واره، ارجاع‌ها، مالکیت، دسترسی، پشتیبان و ورود به سامانهٔ مدیریتِ نگهداری؛ و نمایشِ به‌روزرسانی با یک تعمیر و یک بازنشستگیِ کنترل‌شده. همتای دیجیتال اختیاری است و فقط با کاربردِ نام‌برده و هزینهٔ عمرش توجیه می‌شود.\n\n59.11.1 نیازهای اطلاعاتی و سلسله‌مراتب\nthe equipment hierarchy of Plant P (ch 18 product breakdown)\n  plant         1 kinds       1 items\n  system        7 kinds       7 items\n  subsystem     7 kinds      37 items\n  equipment    16 kinds   2,419 items\n  unit         14 kinds 118,016 items\n  items in all: 120,480\n  every item gets a functional location and a tag; only the\n  maintainable ones get an asset record in the CMMS\ninformation requirements by asset class (what the handover must carry)\n  inverter      9: tag, floc, serial, firmware, settings checksum,\n                  FAT, SAT, warranty end, maintenance plan\n  transformer   8: tag, floc, serial, FAT report, oil and DGA baseline,\n                  FRA baseline, warranty end, maintenance plan\n  turbine       8: tag, floc, serial, type certificate, SAT,\n                  service contract, SCADA points, maintenance plan\n  relay         6: tag, floc, serial, settings file, test record,\n                  firmware\n  31 fields over four classes; the CMMS import checks each one\n  is filled and points to a record that exists (ch 50)\n\nمثال 59.86 (صدوبیست هزار قلم، چند هزار دارایی) پرسش. سلسله‌مراتبِ تجهیزاتِ P چند قلم دارد و کدام‌ها به سامانهٔ مدیریتِ نگهداری می‌روند؟\nپاسخ. 120,480 قلم در پنج سطح، بیشترش واحدها (ماژول‌ها، سلول‌ها و مانندِ آن‌ها). همهٔ قلم‌ها جایگاهِ کارکردی و برچسب می‌گیرند، ولی فقط تجهیزاتِ نگهداری‌پذیر سابقهٔ دارایی در سامانه دارند. برای چهار ردهٔ نمونه، 31 فیلدِ اطلاعاتی لازم است: از برچسب تا برنامهٔ نگهداری.\nتفسیر. ماژول‌ها یک‌به‌یک دارایی نیستند. سابقهٔ آن‌ها در سطحِ رشته یا جعبهٔ تجمیع است و سریالِ هر ماژول در پروندهٔ کارخانه می‌ماند (فصل 41). مرزِ «چه چیزی دارایی است» تصمیمِ نیازهای اطلاعاتی است و در آغاز گرفته می‌شود، نه هنگامِ ورود به سامانه (فصل 38، بخش 52.10).\n\nfield values the CMMS import must carry for four classes (teaching)\n  class        assets fields  values\n  inverter         10      9      90\n  transformer      12      8      96\n  turbine          12      8      96\n  relay            24      6     144\n  total 426 values on 58 assets; at the rate of the sample\n  register (3 problems in 10 rows) about 17 rows would\n  carry a problem - the validation runs on every row\n\nمثال 59.87 (چهارصدوبیست‌وشش مقدار) پرسش. ورود به سامانهٔ مدیریتِ نگهداری برای چهار ردهٔ نمونه چند مقدار می‌خواهد و اگر وارسی نشود چند ردیف مشکل خواهند داشت؟\nپاسخ. 426 مقدار برای ۵۸ دارایی. با نرخِ ثبتِ نمونه (سه مشکل در ده ردیف)، حدودِ ۱۷ ردیف مشکل خواهند داشت.\nتفسیر. برای ورودِ سابقه‌ها، برخلافِ مهاجرت، وارسیِ نمونه کافی نیست: هر ردیف یک دارایی است و هر خطا یک کارِ نگهداریِ نادرست می‌سازد. پس وارسیِ بخشِ د روی همهٔ ردیف‌ها اجرا می‌شود (بخش 59.11.4). مهاجرت در نیمهٔ عمر فرق دارد، چون سابقه‌ها پیش‌تر وارسی شده‌اند و فقط نگاشت آزموده می‌شود (بخش 59.11.6).\n\n\n\n59.11.2 دسترسی، پشتیبان و مالکیتِ داده\n\n\n\nجدول 59.16: دسترسی، پشتیبان و دورهٔ نگهداریِ سابقه‌های اصلی (آموزشی)\n\n\n\n\n\n\n\n\n\n\n\n\nسابقه\nمالک\nدسترسیِ نوشتن\nپشتیبان\nنگهداری\n\n\n\n\nثبتِ دارایی‌ها\nمالک\nمهندسیِ نگهداری\nروزانه\nتا برچیدن + ۱۰ سال\n\n\nپیکربندی و تنظیم‌ها\nمالک\nمهندسیِ کنترل، با مجوزِ تغییر\nپس از هر تغییر\nعمرِ نیروگاه\n\n\nدادهٔ اسکادا\nمالک\nفقط سامانه\nپیوسته\nعمرِ نیروگاه\n\n\nسابقهٔ آزمون‌ها\nمالک\nتیمِ راه‌اندازی، سپس بستن\nپس از تحویل\nعمرِ نیروگاه\n\n\nدستورهای کار\nبهره‌بردار\nتیمِ نگهداری\nروزانه\nقرارداد + ۵ سال\n\n\n\n\n\n\n\nمثال 59.88 (سابقه‌ای که با قرارداد نمی‌رود) پرسش. اگر قراردادِ بهره‌برداری و نگهداری با پیمانکاری پایان یابد، دستورهای کارِ او چه می‌شوند؟\nپاسخ. باید در سامانهٔ مالک بمانند یا با قالبی مشخص به او تحویل شوند. قراردادِ پیمانکار این را می‌نویسد، با دورهٔ نگهداریِ پنج سال پس از پایانِ قرارداد.\nتفسیر. سابقهٔ خرابی پایهٔ نرخ‌های به‌روزشدهٔ مورد ث است (بخش 59.6.6). اگر با پیمانکار برود، نیروگاه حافظه‌اش را از دست می‌دهد. مالکیتِ داده و دسترسی بخشی از امنیتِ سامانه‌های عملیاتی هم هست (فصل 36). دوره‌ها آموزشی‌اند (A-575).\n\n\n\n59.11.3 سندهای پرونده به تفکیکِ رشته و نوع\ndocuments of the dossier by discipline and type (266 documents)\n  disc   REP  REG  SPC  CAL  PRO  DWG  LST  total\n  PRJ     15   47    1    1   12    0    1     77\n  GEN     16   15    4   10    9    0    1     55\n  ELE     16    7   13   13    6    8   11     74\n  CTL      5   10    5    3    7    1    4     35\n  CIV      5    3    2    2    3    1    0     16\n  MEC      3    0    2    0    2    1    1      9\n  all     60   82   27   29   39   11   18    266\n  other kinds: 0\n  most documents: discipline PRJ (77), type REG (82); registers and\n  reports together 142 of 266 (53%)\n\nمثال 59.89 (دفترها و گزارش‌ها، بیش از نیمی) پرسش. ۲۶۶ سندِ پرونده (۲۶۳ سندِ فصل‌های پیشین و سه سندِ این فصل) در کدام رشته‌ها و نوع‌ها هستند؟\nپاسخ. رشتهٔ پروژه PRJ با ۷۷ سند و رشتهٔ برق ELE با ۷۴ سند بیشترین‌اند. در میانِ نوع‌ها، دفتر REG با ۸۲ سند بیشترین است. دفترها و گزارش‌ها روی هم ۱۴۲ سند، یعنی ۵۳ درصد. نقشه فقط ۱۱ سند است، بیشترش برقی.\nتفسیر. پروندهٔ یک نیروگاه بیشتر دفتر و گزارش است تا نقشه. دفترها زنده‌اند و در بهره‌برداری به‌روز می‌شوند، پس صاحب و قالبِ داده می‌خواهند. نقشه‌ها با وضعیتِ چون‌ساخت بسته می‌شوند. همهٔ شماره‌ها با الگوی فصلِ ۲ ساخته شده‌اند و نوعِ دیگری بیرون از هفت نوع نیست (فصل 2، فصل 38).\n\n\n\n59.11.4 وارسیِ ثبتِ دارایی‌ها پیش از ورود\nasset register checked before the CMMS import (10 rows, teaching)\n  missing: 1\n    =PVF1-2-INV1: serial\n  duplicate: 1\n    =WS1-T02: tag\n  dangling: 1\n    =SUB-T2: test\n  3 problems: the import waits until each is fixed at its\n  source record, not in the CMMS (ch 38, ch 50)\n\nمثال 59.90 (سه مشکل، سه منبع) پرسش. ده ردیفِ آموزشیِ ثبتِ دارایی‌ها پیش از ورود به سامانهٔ مدیریتِ نگهداری چه مشکلی دارند؟\nپاسخ. سه مشکل: سریالِ خالی برای اینورترِ =PVF1-2-INV1، برچسبِ تکراریِ =WS1-T02 (دو توربین با یک برچسب) و آزمونی که وجود ندارد برای ترانسفورماتورِ =SUB-T2 (FAT-0099).\nتفسیر. هر مشکل در سندِ منبعش درست می‌شود، نه در سامانهٔ نگهداری: سریال از سابقهٔ دریافت، برچسب از فهرستِ برچسب‌ها و آزمون از دفترِ آزمون‌ها (فصل 38، فصل 50). اگر در سامانه درست شود، منبع و سامانه از هم جدا می‌شوند و تحویلِ بعدی همان خطا را دوباره می‌آورد. ردیف‌ها و خطاها آموزشی‌اند (A-575).\n\n\n\n59.11.5 یک تعمیر و سابقه‌هایش\none repair, the records it touches (replacing inverter =PVF1-1-INV1)\n   1 work order with cause and parts\n   2 asset register: serial, date\n   3 configuration: firmware and settings checksum\n   4 warranty claim of the old unit\n   5 spares stock and reorder\n   6 test record of the new unit (site test)\n   7 SCADA point list (unchanged tags, new device id)\n   8 as-built drawing (no change)\n  8 records; a repair closed with fewer leaves the register\n  describing a machine that is no longer there\n\nمثال 59.91 (هشت سابقه برای یک اینورتر) پرسش. وقتی اینورترِ =PVF1-1-INV1 تعویض می‌شود، کدام سابقه‌ها باید به‌روز شوند؟\nپاسخ. هشت سابقه: دستورِ کار با علت و قطعه‌ها، سریال و تاریخ در ثبتِ دارایی‌ها، میان‌افزار و چکیدهٔ تنظیم‌ها، ادعای ضمانتِ دستگاهِ قدیم، موجودیِ یدک، آزمونِ ساختگاهِ دستگاهِ نو، شناسهٔ دستگاه در فهرستِ نقطه‌های اسکادا، و نقشهٔ چون‌ساخت که این بار تغییر نمی‌کند.\nتفسیر. تعمیری که با سابقه‌های کمتر بسته شود، ثبتِ دارایی‌ها را با ماشینی که دیگر آنجا نیست رها می‌کند. شناسهٔ دستگاه عوض می‌شود ولی برچسبِ جایگاه نه. برای همین سلسله‌مراتب «جایگاهِ کارکردی» و «تجهیز» را جدا نگه می‌دارد (فصل 35). در بازنشستگی، همین سابقه‌ها با برنامهٔ مهاجرت به سامانهٔ تازه منتقل یا با جدولِ نگهداریِ سابقه‌ها بایگانی می‌شوند (فصل 53).\n\n\n\n59.11.6 مهاجرتِ سابقه‌ها در نیمهٔ عمر\nmoving the asset records to a new CMMS at mid-life (teaching)\n  equipment records to move: 2,419 (ch 18 hierarchy)\n  sample checked with zero errors for &lt; 1 % at 95 %: 299 records\n  checking all at 2 min a record: 81 hours; the sample: 10 h\n  the sample proves the migration, not each record: errors found\n  stop it and send it back to the mapping rules (ch 53, ch 58)\n\nمثال 59.92 (دویست‌ونودونه سابقه) پرسش. اگر سامانهٔ مدیریتِ نگهداری در نیمهٔ عمر عوض شود، چگونه نشان دهیم مهاجرتِ 2,419 سابقهٔ تجهیز درست بوده است؟\nپاسخ. با نمونه‌ای از ۲۹۹ سابقه که بی هیچ خطا وارسی شود. آن نشان می‌دهد نرخِ خطا با اطمینانِ ۹۵ درصد زیرِ ۱ درصد است. وارسیِ همه حدودِ 81 ساعت کار است و نمونه حدودِ 10 ساعت.\nتفسیر. همان کرانِ آزمونِ بی‌خرابیِ فصلِ ۵۸ است (بخش 58.4.6). نمونه مهاجرت را می‌سنجد، نه تک‌تکِ سابقه‌ها. اگر خطایی پیدا شود، مهاجرت متوقف می‌شود و قاعده‌های نگاشت درست می‌شوند، نه آن سابقه به‌تنهایی (فصل 53).\n\n\n\n59.11.7 موردهای بازِ موردِ تحویلِ اطلاعات\n\n\n\nجدول 59.17: موردهای بازِ موردِ تحویلِ اطلاعات\n\n\n\n\n\n\n\n\n\n\n\nمورد\nشناسه\nصاحب\nبا چه بسته می‌شود\n\n\n\n\nپاسخ‌دهندهٔ سه موردِ واسطِ شبکه\nU-119\nمالک و بهره‌بردار\nماتریسِ مسئولیت\n\n\nسابقه‌های واسنجی و فایل‌های شبکهٔ چون‌ساخت\nU-129\nیکپارچه‌ساز\nبستهٔ تحویل\n\n\nروش‌نامه‌ها و مجوزهای پیمانکار\nU-130\nپیمانکار\nسندهای تأییدشده\n\n\nروش‌های راه‌اندازی و آزمون‌های بهره‌بردار\nU-131\nمالک و بهره‌بردار\nبرنامهٔ آزمون\n\n\n\n\n\n\n\n\n\n\n\n\nنکتههمتای دیجیتال، اختیاری\n\n\n\nهمتای دیجیتال فقط وقتی به پرونده می‌آید که کاربردی نام‌برده داشته باشد، مثلاً شبیه‌سازیِ بارِ خستگیِ برج‌ها با دادهٔ اسکادا برای تصمیمِ تمدیدِ عمر (فصل 53)، و هزینهٔ عمرش، از جمله نگهداری و به‌روزرسانیِ مدل، از ارزشِ آن تصمیم کمتر باشد. بی چنین کاربردی، ثبتِ دارایی‌ها، سابقهٔ آزمون‌ها و دادهٔ اسکادا همهٔ آنچه را لازم است می‌دهند.\n\n\n\n\n\n\n\n\nراهنماییخودآزمایی «د»\n\n\n\n\nسه مشکلِ ثبتِ دارایی‌های نمونه کدام‌اند؟\nچرا مشکل در سندِ منبع درست می‌شود، نه در سامانه؟\nدر تعویضِ اینورتر کدام شناسه عوض می‌شود و کدام نه؟\nهمتای دیجیتال کِی به پرونده می‌آید؟",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-k",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-k",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.12 ذ. برگه‌های پرونده",
    "text": "59.12 ذ. برگه‌های پرونده\nهر بندِ پرونده یک برگه دارد. برگه‌ها را برنامهٔ sheets از بخشِ «تحویل‌دادنیِ نیروگاهِ P» فصل‌ها می‌سازد: تصمیم‌ها با عنوانِ کوتاهشان، سندها و ناشناخته‌ها. هر فصلی که سندی بیفزاید یا ناشناخته‌ای ببندد، با اجرای دوبارهٔ برنامه در برگه دیده می‌شود. وضعیتِ هر بند از شمارِ ناشناخته‌های بازش می‌آید.\n\n59.12.1 بندِ ۱: پایهٔ همهٔ پرونده\nپایهٔ همهٔ پرونده: بستهٔ داده با شمارهٔ انتشار، دفترِ الزام‌ها، دفترِ فرض‌ها و دفترِ تغییرها. فصل‌ها: ۱، ۲، ۳، ۴، ۵، ۱۷، ۳۸.\n\n\n\nجدول 59.18: تصمیم‌های بندِ ۱\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-001\nخطِ مبنای نیروگاهِ P\n۱\n\n\nD-004\nمدل‌های پروژه\n۱\n\n\nD-005\nقراردادهای برگهٔ محاسبه\n۲\n\n\nD-006\nبازنگریِ برگهٔ محاسبه\n۲\n\n\nD-007\nوارسیِ مدل‌های ریاضی\n۳\n\n\nD-008\nپایهٔ محاسبه‌های انرژی\n۴\n\n\nD-009\nاستفاده از بستهٔ داده\n۵\n\n\nD-021\nخطِ مبنای الزام‌ها\n۱۷\n\n\nD-042\nطراحیِ تفصیلی و اطلاعات\n۳۸\n\n\n\n\n\n\nسندها (۲۷): PLP-ELE-CAL-0001، PLP-ELE-LST-0003، PLP-ELE-SPC-0008، PLP-GEN-CAL-0001، PLP-GEN-CAL-0002، PLP-GEN-LST-0001، PLP-GEN-REG-0001، PLP-GEN-REG-0002، PLP-GEN-REP-0001، PLP-GEN-REP-0002، PLP-GEN-REP-0003، PLP-GEN-SPC-0001، PLP-GEN-SPC-0002، PLP-GEN-SPC-0004، PLP-MEC-DWG-0001، PLP-PRJ-PRO-0006، PLP-PRJ-REG-0001، PLP-PRJ-REG-0002، PLP-PRJ-REG-0003، PLP-PRJ-REG-0004، PLP-PRJ-REG-0005، PLP-PRJ-REG-0007، PLP-PRJ-REG-0008، PLP-PRJ-REG-0019، PLP-PRJ-REG-0020، PLP-PRJ-REG-0021، PLP-PRJ-REP-0001\nناشناخته‌های نام‌برده (۲۲): U-001، U-002، U-003، U-004، U-005، U-013، U-014، U-015، U-016، U-017، U-018، U-019، U-020، U-021، U-022، U-023، U-065، U-066، U-067، U-068، U-115، U-119\nوضعیت: با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۲، فصلِ ۳، فصلِ ۴، فصلِ ۵، فصلِ ۱۷، فصلِ ۳۸.\nPlant P Reference Data Pack 1.0.0, scenario S0 (no-BESS); resource uncertainty\n    A-029 (teaching values), 200,000 draws\nscreening, no density correction:\n    P50 289.8 GWh, P90 276.6 GWh, std 10.1 GWh (3.5 %)\nwith first-order density correction:\n    P50 273.4 GWh, P90 260.3 GWh, std 10.1 GWh (3.7 %)\nthe density effect is a BIAS (a known shift): it moves the centre; it is\n    not added to the uncertainty\nannual energy of the wind farm (data pack 1.0.0, S0), four mathematical\n    routes:\n  1 mean speed into the power curve             162.6 GWh  (function of a\n    mean)\n  2 Weibull k = 2.114, c = 8.017: 8760 x integral    191.4 GWh  (expectation)\n  3 binned frequency x power at bin centres    192.7 GWh  (quadrature on bins)\n  4 hour by hour (time series)                  192.5 GWh  (sum = integral)\n  routes 2-4 agree within 0.7 %; route 1 is -16 % (mean of a nonlinear\n    function)\none WT-5.0-150 at Plant P through the data-pack year (S0, synthetic data):\n  mean hub density 1.046 kg/m3; mean wind power density 341 W/m2\n  energy carried through the rotor area: 52.8 GWh/yr\n  Betz limit 16/27 of it: 31.3 GWh/yr\n  turbine output (density-corrected power curve, no farm losses): 16.68 GWh/yr\n  capture: 31.6% of the wind, 53.3% of the Betz limit\n  capacity factor 38.1%\n  shear alpha 0.171: cube of the speed averaged over the disc = 0.9805 x hub;\n    rotor-equivalent speed = 0.9935 x hub speed (-0.65 %)\n  most of the wind's energy is never captured: above rated speed the turbine\n    sheds it on purpose, and below cut-in there is nothing to gain\nregister rev A: 77 records, validation issues: 0\n  by system: BES 1, INV 10, MET 4, PLT 1, PVB 10, SUB 1, SWG 1, TRF 1, WTG 48\n  levels: plant 1, system-level items 37, components 39\n  criticality: A 51, B 26\n  most children: PLP-PLT-01 with 25\ntag = PLP-&lt;system&gt;-&lt;nn&gt;[-&lt;component&gt;], e.g. PLP-WTG-07-GEN (teaching scheme,\n    A-094)\nrequirements baseline for D-021 (draft):\n  register: 12 requirements; verified 1, assumed 4, open 7\n  grid request: 12 items to the operator; boundary matrix: 7 open cells\n  the baseline is frozen only for what is verified or assumed\n  with a source; open items carry an owner and a date; any\n  change after the freeze goes through change control\nrequirements register (PLP-PRJ-REG-0007, draft): 12 entries\n  status: verified 1, assumed 4, open 7\n  priority: must 9, should 2, could 1\n  without a measurable criterion: REQ-005, REQ-008, REQ-010, REQ-012\n  without a link to a decision, assumption or unknown: REQ-005, REQ-007,\n    REQ-008, REQ-010\n  the crude check (a number in the measure) flags four: three\n  are measurable by reference (the number lives in the grid\n  code, the contract or the permit, which must be named);\n  REQ-010 is a wish, not a requirement, until it names a\n  measure (availability, mean time to repair); unlinked entries\n  need a source document before the baseline is frozen\nD-042 detailed design and information basis of Plant P (teaching)\n  1 numbering, revisions and statuses of ch 2, enforced by the\n    CDE workflow; register checked every week\n  2 one source of truth per value: ratings in the approved\n    one-line, CT data from the switchgear data sheets, lengths\n    from the route survey; every link carries its revision\n  3 requirements traced to design, verification method and\n    evidence; none issued for construction without the first\n    two\n  4 an ICD per major skid; release for manufacture only with\n    all items closed and the FAT procedure approved\n  5 engineering progress by status credit; queries answered in\n    14 days; changes with impact, cost, schedule and approval\n  6 independent checks: one by one for protection, lifting and\n    foundations, sampled for the rest\n  7 grid interface: one accountable party per item; changes on\n    either side notified before issue\n  8 handover: owner's information requirements as checks;\n    critical items at 98 % or better\n  open: accountable owners of three interface items; the\n    operator's interface schedule (U-115, U-119)\n\n\n59.12.2 بندِ ۲: برنامهٔ اندازه‌گیریِ منبع و کیفیتِ داده\nبرنامهٔ اندازه‌گیریِ منبع و کیفیتِ داده: ایستگاه‌ها، دکل و لیدار، آزمون‌های کیفیت و همبستگیِ بلندمدت. فصل‌ها: ۱۲، ۱۳.\n\n\n\nجدول 59.19: تصمیم‌های بندِ ۲\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-016\nمبنای منبعِ خورشیدی\n۱۲\n\n\nD-017\nمبنای منبعِ باد\n۱۳\n\n\n\n\n\n\nسندها (۶): PLP-GEN-CAL-0004، PLP-GEN-CAL-0005، PLP-GEN-PRO-0001، PLP-GEN-PRO-0002، PLP-GEN-REP-0004، PLP-GEN-REP-0005\nناشناخته‌های نام‌برده (۸): U-039، U-043، U-044، U-045، U-046، U-047، U-048، U-049\nوضعیت: با شرط: ناشناخته‌ها صاحب و تاریخ دارند.\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۱۲، فصلِ ۱۳.\nmeasurement and data-quality plan of the Plant P station (PLP-GEN-PRO-0001):\n  instruments: GHI and DHI (shadow ball) thermopile pyranometers,\n    DNI pyrheliometer on a sun tracker, two POA reference cells\n    (a redundant pair), rear-side cell, soiling pair,\n    air temperature, humidity, pressure, rain, wind at 2 and 10 m\n  sampling 1 s, stored one-minute mean/min/max; clock synchronised\n    daily and logged; all times in local standard time +04:00\n  quality control: missing, limits (physically possible, extremely\n    rare), closure, night offset, stuck, clock (clear days), weekly\n    ratio to the provider series; every flag kept with the value\n  maintenance: dome cleaning daily in the dry season (log with\n    time), levelling and desiccant monthly, tracker alignment\n    weekly; recalibration by an accredited laboratory or by\n    comparison on site at the interval the plan sets\n  acceptance of a month: recovery after QC at least the plan's\n    target (teaching: 95 %), closure within 8 % on 95 % of hours,\n    ratio to provider stable within 2 % of its annual mean\n  outputs: monthly QC report, filled hourly series with flags,\n    soiling-loss series and rain events for the cleaning decision\nlong-term wind and farm energy (variance-ratio MCP, D-017):\n  MCP line: site = +0.012 + 1.0862 x reference\n  long-term 100 m mean 7.248 m/s; 2023 7.066 m/s\n  farm after hub density and wakes: 2023 186.69 GWh,\n    long term 191.87 GWh (+2.8 %)\n  energy uncertainty from the wind 4.1 %: P90 long-term 181.8 GWh\n  one year adds year-to-year 5.6 %: P90 one year 174.8 GWh\n  2023 was a slightly calm year; the measured year alone would\n  understate the long-term energy (chapter 11 used it as it is)\n\n\n59.12.3 بندِ ۳: قیدهای ساختگاه\nقیدهای ساختگاه، پیمایش‌ها، چیدمانِ مقدماتی، ترازِ آب و برنامهٔ نگهداشتِ آن. فصل‌ها: ۱۴، ۲۹.\n\n\n\nجدول 59.20: تصمیم‌های بندِ ۳\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-018\nچیدمانِ مقدماتی\n۱۴\n\n\nD-033\nعمران و آب\n۲۹\n\n\n\n\n\n\nسندها (۱۲): PLP-CIV-CAL-0001، PLP-CIV-DWG-0001، PLP-CIV-PRO-0001، PLP-CIV-REG-0001، PLP-CIV-REP-0001، PLP-CIV-REP-0002، PLP-CIV-SPC-0001، PLP-ELE-DWG-0003، PLP-GEN-REG-0003، PLP-GEN-REG-0006، PLP-GEN-REP-0006، PLP-PRJ-REG-0006\nناشناخته‌های نام‌برده (۱۱): U-049، U-050، U-051، U-052، U-053، U-054، U-055، U-104، U-105، U-106، U-107\nوضعیت: با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۱۴، فصلِ ۲۹.\nconstraint register PLP-GEN-REG-0003, rev A (screening):\n  id    constraint                          source\n  C-01  raptor nest on the ridge             ecology layer (desk)\n  C-02  herders' seasonal camp B             screening survey\n  C-03  customary grazing area               screening survey\n  C-04  spring and channel                   screening survey\n  C-05  wadi floods                          terrain model\n  C-06  setbacks to dwellings, roads, lines  teaching values A-260\n  C-07  terrain and soils                    50 m terrain model\n  C-08  caravanserai ruin                    heritage layer (desk)\n  C-09  farm strips on the export side       screening survey\n  C-10  grid substation bay and route        grid operator (to ask)\n  C-11  aviation and radar                   none yet\n  C-12  water for construction and cleaning  demand estimate A-261\n  every row also has: status (all open), owner, the verification\n  that closes it and the layouts it affects; rows close with\n  evidence, never with a date alone\ncivil and water basis of Plant P (D-033):\n  ground: model from 10 boreholes and 2 seismic lines,\n    interpolated only with stated limits; the further\n    investigation of int_investigation before design; no\n    foundation chosen here (ch 30 with the engineers)\n  roads and pads: grades within the transport limits (U-106),\n    curve widening by swept path, aggregate by CBR section,\n    crane pads checked where soft ground lies (T07); the\n    grade line never dams the wadi (fill capped at the crest)\n  drainage: rational method on the 1-hour Gumbel record,\n    culvert or ford at the wadi crossing with an overtopping\n    path; sediment ponds while ground is bare\n  climate: design values with the record's trend, not as if\n    stationary; hazards linked to the parts they govern\n  fire: access, firewater and runoff containment from the\n    fire strategy and the authority (U-105), placeholders here\n  water: W-1 for operation with the tank carrying summer;\n    construction water from another source (trucked or\n    treated) - 54,000 m3 short; cleaning by robots preferred\n    on water grounds (D-014 robot vs truck at bid confirmed)\n  corridor: the ch 14 route straightened (4 angle points,\n    28 towers) with its register of surveys and permits;\n    substation 1.8 m above the channel bed: platform level\n    and any diversion bund after a flood study (U-107)\n  open: water right and abstraction volume (U-104); fire\n    strategy values (U-105); transport limits (U-106);\n    wadi flood levels and flow paths (U-107)\n\n\n59.12.4 بندِ ۴: مدلِ تولید با تلف‌ها\nمدلِ تولید با تلف‌ها، و بیانیهٔ عدمِ قطعیت با P50 و P90. فصل‌ها: ۱۵، ۱۶.\n\n\n\nجدول 59.21: تصمیم‌های بندِ ۴\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-019\nمبنای انرژی\n۱۵\n\n\nD-020\nمبنای عدمِ قطعیت\n۱۶\n\n\n\n\n\n\nسندها (۵): PLP-GEN-CAL-0006، PLP-GEN-CAL-0007، PLP-GEN-REP-0007، PLP-GEN-REP-0008، PLP-GEN-REP-0009\nناشناخته‌های نام‌برده (۹): U-056، U-057، U-058، U-059، U-060، U-061، U-062، U-063، U-064\nوضعیت: با شرط: ناشناخته‌ها صاحب و تاریخ دارند.\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۱۵، فصلِ ۱۶.\nenergy-yield statement of Plant P, model 15.1 (P50, long term, S0):\n  wind at MV  193.14 GWh   (gross 218.79; density, terrain,\n    wakes, long term, availability)\n  PV at MV    108.36 GWh   (POA at STC 129.15; year 1)\n  electrical losses and own use    5.64 GWh\n  curtailment at 100 MW            0.23 GWh\n  grid outages (12 h)             0.49 GWh\n  net at the point of connection   295.14 GWh; capacity factor 0.337\n  not included: uncertainty and P90 (chapter 16), life-mean\n  degradation, the S1 battery, price and dispatch effects\n  basis: model 15.1: lt_wind=1.028, lt_pv=0.988, av_wind=0.981, av_pv ...\nfinancing memo, Plant P (S0), teaching terms A-281:\n  yield: P50 295 GWh; one-year sigma 15 GWh; P90 1y 276; P99 1y 260 GWh\n  ten-year P90 280 GWh (for the average over a loan)\n  debt sized 79,287 k u by the P90 1y case; P50 cover 1.32\n  separate downside cases: price, cost, availability guarantee\n  (lab E); a P90 delivery guarantee costs about 71 k u a year\n  open items: U-061 lender's cases and ratios, U-062 a second\n    year of measurement, U-063 correlation of the long-term\n    errors of wind and PV\n\n\n59.12.5 بندِ ۵: منطقِ معماری و انتخابِ تجهیز\nمنطقِ معماری و انتخابِ تجهیز: فتوولتائیک، توربین، اینورتر و باتری. فصل‌ها: ۸، ۹، ۱۰، ۱۱، ۱۸، ۱۹.\n\n\n\nجدول 59.22: تصمیم‌های بندِ ۵\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-011\nپیشرانهٔ گیربکس‌دار با مبدّلِ کامل\n۸\n\n\nD-012\nولتاژِ AC اینورترها\n۹\n\n\nD-013\nچیدمانِ آرایه\n۱۰\n\n\nD-014\nمبنای شستشو\n۱۰\n\n\nD-015\nمبنای انرژیِ باد\n۱۱\n\n\nD-022\nمبنای معماری\n۱۸\n\n\nD-023\nمبنای باتری\n۱۹\n\n\n\n\n\n\nسندها (۲۷): PLP-ELE-CAL-0004، PLP-ELE-CAL-0005، PLP-ELE-CAL-0006، PLP-ELE-CAL-0007، PLP-ELE-DWG-0001، PLP-ELE-DWG-0002، PLP-ELE-DWG-0004، PLP-ELE-LST-0002، PLP-ELE-PRO-0001، PLP-ELE-PRO-0002، PLP-ELE-REP-0002، PLP-ELE-REP-0003، PLP-ELE-REP-0004، PLP-ELE-REP-0005، PLP-ELE-REP-0006، PLP-ELE-SPC-0001، PLP-ELE-SPC-0002، PLP-ELE-SPC-0003، PLP-ELE-SPC-0004، PLP-GEN-CAL-0003، PLP-GEN-REG-0004، PLP-GEN-REG-0005، PLP-MEC-LST-0001، PLP-MEC-PRO-0001، PLP-MEC-REP-0001، PLP-MEC-REP-0002، PLP-MEC-SPC-0001\nناشناخته‌های نام‌برده (۲۹): U-013، U-016، U-027، U-028، U-029، U-030، U-031، U-032، U-033، U-034، U-035، U-036، U-037، U-038، U-039، U-040، U-041، U-042، U-065، U-067، U-068، U-069، U-070، U-071، U-072، U-073، U-074، U-075، U-076\nوضعیت: با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۸، فصلِ ۹، فصلِ ۱۰، فصلِ ۱۱، فصلِ ۱۸، فصلِ ۱۹.\nconceptual data of the Plant P generator (PLP-ELE-SPC-0001, A):\n  type: geared permanent-magnet synchronous, 6 poles, 1155 rpm, 57.75 Hz\n  rating 5.4 MVA at 690 V: 4,518 A; 5.13 MW to the converter\n  efficiency at 25/50/100 % load (loss model): 0.954 / 0.969 / 0.970\n  EMF falls with speed: 358 V at 600 rpm; the converter\n    must work over the whole speed range and at overspeed\n  insulation designed for converter impulses (b_insulation); a\n    thermal class with margin over the 94 C hot spot of c_thermal\n  cooling for about 160 kW: 4.7 kg/s of water at 8 K (b_cooling)\n  balance grade G 2.5: residual 62 kg mm (c_balance)\n  monitoring: winding PT100s, bearing temperatures,\n    accelerometers (outer race 110 Hz),\n    insulated bearing on the non-drive end against shaft currents\n  tests: routine set on every unit, type set on the first (section C)\nthe qualified machine designer and the turbine supplier confirm every line\nloss and thermal budget of one 5 MW inverter at 5.5 MVA, pf 0.909 (A-165):\n  semiconductors (4 stacks x 3 NPC legs)       49.6 kW (59.2 %)\n  LCL inductors L1 and L2 (copper and core)    19.2 kW (23.0 %)\n  filter damping resistors                      3.7 kW ( 4.4 %)\n  DC-link capacitors (ESR)                      0.2 kW ( 0.2 %)\n  busbars, cables, contactors                   4.4 kW ( 5.3 %)\n  control, gate drives, sensors                 1.2 kW ( 1.4 %)\n  fans, pumps, cabinet cooling                  5.5 kW ( 6.6 %)\n  total 83.8 kW; efficiency at 5 MW 0.9835\n  hottest device T1: 988 W per position, two modules in parallel,\n    R_th junction-to-coolant 0.060 K/W each:\n    mean junction 75 C at 45 C coolant,\n    plus a ripple of about 10 K at 50 Hz (section A): well below\n    the data-sheet limit, a margin for hot days and ageing\n  coolant flow for a 6 K rise: 3.9 kg/s; heat to air outside the skid\nincoming inspection and cleaning acceptance basis (A-199):\n  109,200 modules in 3,523 pallets and 177 containers\n  every container: seals, shock indicators, pallet damage,\n    documents against the packing list (serials, bins)\n  electroluminescence on 1 pallet per container: 5,487 modules (5.0 %)\n  laboratory flash on 12 modules per 10 MWp: 72 modules,\n    judged by the decision rule of the contract\n  cleaning robot acceptance: one table row per robot model run\n    for a month: removal ratio from paired soiling cells, glass\n    coating checked by the module maker's method, no cracks\n    under electroluminescence before and after\nannual energy of the 12 turbines, free stream to wakes (D-015):\n  gross, power curve at 1.225 kg/m3           218.79 GWh\n  site air density (equivalent speed)         201.23 GWh (-8.0 %)\n  wakes, layout A (2 x 6, 4D x 8D)            188.16 GWh (-6.5 %)\n  capacity factor 0.358; full-load hours 3,136\n  not yet included: availability, electrical losses, curtailment\n  at the export limit, icing, degradation and the uncertainty of\n  each step (chapters 13, 15 and 21)\n  chapter 5's 177.08 GWh used one lumped 12 % loss: the wake loss\n  alone is about half of it\narchitecture basis of Plant P (D-022; PLP-ELE-REP-0005):\n  mode: grid-connected, grid-following; island only for\n    the plant's critical loads behind a transfer switch\n  capacities: wind 60 MW (12 x 5), PV 60.06 MWp / 50 MW AC,\n    battery S1 20 MW / 40 MWh AC-coupled, export 100 MW\n  collector: 33 kV, 3 radial wind strings, 3 PV feeders,\n    battery on its own bays; split 33 kV bus\n  reactive power: units plus battery inverters (margin 3 Mvar)\n    or a compensator, after the grid code (U-067)\n  substation: two 63 MVA 33/132 kV transformers\n  export: single-circuit 132 kV overhead line, 7.06 km\n  interfaces: 18 system pairs; 10 detailed items in the\n    register (PLP-GEN-REG-0004), 4 mismatches to close\n  water: well, 2,500 m3 tank with a held reserve\n  open: POC and line owner (U-065..U-068), coupling, cable\n    size, line circuits; change control from here on\nbattery design basis (D-023; PLP-ELE-REP-0006):\n  chemistry LFP prismatic 314 Ah; 1P52S modules; 8-module racks\n    up to 1,498 V; 12 racks a container; 8 containers; 4 PCS\n  window 10-90 %; 86 % round trip; fade: maker's warranty curve\n  HVAC 120 kW a container (end-of-life heat, hottest hour);\n    IF-006 closed at 120 kW, not the offered 100 kW\n  protection: a fuse and switch per rack for its own fault,\n    DC bus rated for all racks; insulation monitoring\n  detection: BMS, off-gas, smoke, heat; remote isolation per rack\n  separation, ventilation or explosion control, water and runoff:\n    from the authority, the hazard mitigation analysis and the\n    product's large-scale test report (U-073, U-074)\n  dispatch: rule of lab D with its edge-case tests; warranty\n    limits as controller settings\n  life: augmentation in years 8 and 13 or a larger first stage;\n    end-of-life plan with a licensed recycler\n\n\n59.12.6 بندِ ۶: نمودارهای تک‌خطیِ اصلی و برقِ داخلی\nنمودارهای تک‌خطیِ اصلی و برقِ داخلی، فهرست‌های بار و جدول‌های تجهیز. فصل‌ها: ۶، ۷، ۲۳، ۲۴، ۲۵، ۲۶، ۲۷.\n\n\n\nجدول 59.23: تصمیم‌های بندِ ۶\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-002\nپایهٔ مدار و ایمنیِ DC\n۶\n\n\nD-003\nشرط‌های کارِ آزمایشگاهیِ فصلِ ۶\n۶\n\n\nD-010\nقراردادِ علامت‌ها\n۷\n\n\nD-027\nنمودارِ تک‌خطی و برقِ داخلی\n۲۳\n\n\nD-028\nمبنای مدارها\n۲۴\n\n\nD-029\nترانسفورماتورها و پست\n۲۵\n\n\nD-030\nحفاظت، زمین و صاعقه\n۲۶\n\n\nD-031\nکیفیتِ برق و خدمات\n۲۷\n\n\n\n\n\n\nسندها (۳۲): PLP-CTL-REP-0001، PLP-ELE-CAL-0002، PLP-ELE-CAL-0003، PLP-ELE-CAL-0008، PLP-ELE-CAL-0009، PLP-ELE-CAL-0010، PLP-ELE-CAL-0011، PLP-ELE-CAL-0013، PLP-ELE-DWG-0005، PLP-ELE-DWG-0006، PLP-ELE-DWG-0007، PLP-ELE-DWG-0008، PLP-ELE-LST-0001، PLP-ELE-LST-0004، PLP-ELE-LST-0005، PLP-ELE-LST-0006، PLP-ELE-LST-0007، PLP-ELE-LST-0008، PLP-ELE-PRO-0003، PLP-ELE-PRO-0004، PLP-ELE-PRO-0005، PLP-ELE-REG-0001، PLP-ELE-REG-0002، PLP-ELE-REG-0003، PLP-ELE-REP-0001، PLP-ELE-REP-0007، PLP-ELE-REP-0008، PLP-ELE-REP-0009، PLP-ELE-REP-0010، PLP-ELE-SPC-0005، PLP-ELE-SPC-0006، PLP-ELE-SPC-0007\nناشناخته‌های نام‌برده (۱۸): U-006، U-012، U-024، U-025، U-026، U-089، U-090، U-091، U-092، U-093، U-094، U-095، U-096، U-097، U-098، U-099، U-100، U-101\nوضعیت: با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۷، فصلِ ۲۳، فصلِ ۲۴، فصلِ ۲۵، فصلِ ۲۶، فصلِ ۲۷.\ngrid at the 132 kV POC (A-109): S_sc 1000 MVA, X/R 10\n  behind the 120 MVA, 12 % transformer the 33 kV bus sees 500 MVA (A-100: 500)\n  short-circuit ratio S_sc / P = 10; network impedance 0.100 pu on 100 MVA\nvoltage change at the POC, dV ~ R P + X Q (pu, generator convention):\n  P 1.00 pu, Q +0.000 pu (pf 1       ): dV +1.00 %\n  P 1.00 pu, Q +0.329 pu (supplying Q): dV +4.27 %\n  P 1.00 pu, Q -0.329 pu (absorbing Q): dV -2.28 %\n  active power alone moves the voltage little (R small); Q moves it\nelectrical basis of Plant P (D-027; PLP-ELE-DWG-0005 rev A):\n  levels: 0.6/0.69 kV units, 33 kV collector, 132 kV export\n  collector: WS1, WS2, PVF3, BESS-A on section A; WS3, PVF1,\n    PVF2, BESS-B on section B; coupler normally open\n  main transformers 2 x 63 MVA YNd11 (provisional), earthing\n    transformers with 400 A resistors on each 33 kV section\n  per-transformer limit in the PPC (each section up to 68 MVA)\n  export: line bay E1 with disconnector at the boundary; line\n    owner and meter place open (U-065); losses between the\n    meters 0.26 %\n  fault levels: 33 kV about 12.5 kA with the coupler closed\n    (25 kA gear), 0.4 kV board 7.9 kA\n  auxiliaries: 2 x 250 kVA, generator 150 kVA, DC 250 Ah, UPS\n    33 kVA / 60 min; load-shed and cause-and-effect matrices\n  open: impedances and vector groups (makers), utility data\n    (U-089), autonomy requirement (U-091)\ncircuit basis of Plant P (D-028; PLP-ELE-CAL-0009):\n  wind strings: 630 mm2 first section, 240 mm2 beyond\n    (graded; cost + losses least of the allowed plans)\n  PV feeders: PVF1's first section (4 blocks) 630 mm2, the\n    rest of PVF1, PVF2, PVF3 and the battery feeders 240 mm2;\n    route bends at least 15 x the cable's diameter\n  installation: 1.0 m depth, two circuits 0.4 m apart; soil\n    1.5 K m/W until the thermal survey (U-093)\n  33 kV gear 25 kA 3 s, 63 kA peak; LV board 15 kA\n  export: single-circuit 132 kV overhead line (D-022) - the\n    cable option kept for crossings the line cannot make\n  LV feeders: 25 mm2 Cu minimum unless a current-limiting\n    breaker's let-through allows less; long feeders by drop\n  DC: trip circuits checked at the end-of-discharge voltage\n  added after the first draft:\n    rating on a high percentile of the soil survey, hot spots\n    (crossings, dry stretches) backfilled or grouted; DTS fibre\n    in the collector trenches\n    screens checked with the feeder relay for cross-country\n    faults (35 mm2 at 0.3 s); incomers 1,600 A (ch 26)\n    PV string cables 6 mm2 (losses priced); LV checked for\n    loop impedance with the chosen breaker types\n    132 kV line: rating on hot, still days limits export\n    (study with the weather data); creepage from a site\n    pollution assessment; tower footing resistance recorded\n    vacuum-switched unit transformers: arresters or RC\n    snubbers per the makers' study; SF6 density monitored\ntransformer and export-bay basis of Plant P (D-029):\n  2 x 63 MVA 132/33 kV YNd11 ONAN/ONAF, z 12 %, OLTC +/-10 %\n    in 17 steps (range open to the grid study, U-096)\n  losses evaluated with A and B factors stated in the enquiry\n  unit transformers: oil-filled 5.5 MVA on the PV and battery\n    skids, dry-type 5.6 MVA in the turbine towers\n  containment for 110 % of the oil plus rain; separation,\n    detection and any suppression from the fire design (ch 31)\n  132 kV single bus with a bus disconnector; line bay E1 with\n    arresters, CTs and VTs for protection and revenue metering\n  dossier review rules: declared values, tolerances and the\n    decision for each failure written into the contract\nprotection, earthing and lightning basis of Plant P (D-030):\n  33 kV: overcurrent and earth fault per feeder, graded with\n    &gt;= 0.3 s margins; 400 A resistance earthing; breaker\n    failure to the incomer; bus protection or incomer backup\n  main transformers: biased differential with inrush blocking,\n    gas and pressure devices, overcurrent backup\n  132 kV line: line differential over fibre, distance backup,\n    transfer trip from the grid end on two channels\n  CTs: 1 A secondaries, knee points from the fault levels\n  earthing: mesh grid from the soil survey (U-098), GPR and\n    touch/step checked by the guide's method with clearing times\n  lightning: turbine LPS from the maker; arresters at the line\n    entrance and the transformers; risk study with local flash\n    density (U-099)\n  settings: project studies and the operator's approval\npower-quality and service basis of Plant P (D-031):\n  emission: assessed at the POC against the operator's\n    allocation; screening by in-phase summation, then measured\n  resonance: no plain capacitor bank on the 33 kV; if Mvar or\n    filtering is needed, a filter tuned near the 4.7th with\n    unbalance protection; frequency scan in the grid study\n  reactive power: from the units, checked at the POC with the\n    losses between; hot, still days read with the line rating\n  services: acceptance matrix with metric, place, method and\n    record for each claim; telemetry gaps counted by length\n  investigation: workflow with records; comparisons within\n    fixed hours; currents and on/off tests before conclusions\n  later findings: the 33 kV resonance moves with the units\n    online (11th with ~8, 13th with ~3): scans and remedies\n    are judged at the worst unit count and order; the filter\n    seen from 132 kV resonates near 4.3 - the network's\n    ripple-signal frequencies go into its design data; the\n    reactor tap is set on site after the capacitors are\n    measured; Q capability is checked at 0.9 pu (43 Mvar,\n    not 68); the voltage controller reads the POC or\n    compensates the line; a whole-plant trip while giving\n    33 Mvar is a 3 % step at the POC; HVAC drives need\n    chokes or active front ends on the 400 V board\n  open: the operator's emission allocation (U-100), the\n    background harmonic levels at the POC (U-101)\n\n\n59.12.7 بندِ ۷: پایهٔ عمران\nپایهٔ عمران، مکانیک، محیطِ زیست، حفاظت‌های اجتماعی، رفاهِ کارگران، سلامت و ایمنیِ جامعه، امنیتِ فیزیکی و اضطرار. فصل‌ها: ۲۹، ۳۰، ۳۱، ۳۲، ۳۳.\n\n\n\nجدول 59.24: تصمیم‌های بندِ ۷\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-033\nعمران و آب\n۲۹\n\n\nD-034\nسازه‌ها\n۳۰\n\n\nD-035\nحمل\n۳۱\n\n\nD-036\nایمنی، آتش و اضطرار\n۳۲\n\n\nD-037\nمحیطِ زیست و جامعه\n۳۳\n\n\n\n\n\n\nسندها (۲۹): PLP-CIV-CAL-0001، PLP-CIV-CAL-0002، PLP-CIV-PRO-0001، PLP-CIV-PRO-0002، PLP-CIV-REG-0001، PLP-CIV-REG-0002، PLP-CIV-REP-0001، PLP-CIV-REP-0002، PLP-CIV-REP-0003، PLP-CIV-REP-0004، PLP-CIV-SPC-0001، PLP-CTL-REG-0003، PLP-GEN-PRO-0003، PLP-GEN-PRO-0004، PLP-GEN-REG-0006، PLP-GEN-REG-0007، PLP-GEN-REP-0010، PLP-GEN-REP-0011، PLP-GEN-REP-0012، PLP-PRJ-PRO-0001، PLP-PRJ-PRO-0002، PLP-PRJ-PRO-0003، PLP-PRJ-PRO-0004، PLP-PRJ-PRO-0005، PLP-PRJ-REG-0014، PLP-PRJ-REG-0015، PLP-PRJ-REG-0016، PLP-PRJ-REG-0017، PLP-PRJ-REG-0018\nناشناخته‌های نام‌برده (۱۱): U-104، U-105، U-106، U-107، U-108، U-109، U-110، U-111، U-112، U-113، U-114\nوضعیت: با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.\nمبنای فصل‌هایی که در بندِ پیشین آمد: فصلِ ۲۹ (بندِ ۳).\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۳۰، فصلِ ۳۱، فصلِ ۳۲، فصلِ ۳۳.\nstructures basis of Plant P (D-034):\n  loads: the turbine maker's load set (A-356 teaching values),\n    site suitability for the 50-year gust; wind governs the\n    turbine, earthquake may govern the substation\n  tower: buckling and fatigue set the walls; the ch 11\n    schedule needs about 32 t more steel low down (teaching)\n  foundation: a 24 m gravity base on dense ground (the 20 m\n    base of ch 4 / ch 29 lifts off); at T07 new gravel under\n    the base or piles, decided by the water range (ch 29 Q6);\n    concrete about 893 m3 a turbine (+44 % on ch 29's take-off)\n  anchors: preload about 1,250 kN a bolt; grout and flange\n    ring checked for it; re-tension after the first months\n  PV: lateral load sets the post depth in dense sand (about\n    2 m), pull-out the depth in loose silty sand; heavier zinc\n    or sacrificial steel where the soil is aggressive\n  line: angle points dominate (two to five times the storm\n    load); the 86 deg turn is a terminal or split in two\n  line: suspension towers more than about 15 m below both\n    neighbours lift their insulators on the coldest night\n    and swing further in wind - tension towers at the wadi\n  verification: independent checks of foundation and anchors;\n    type certificate's site assessment for the tower\n  findings for the maker: the fatigue steel raises f1 about\n    4.5 % (T07 would pass if credited); a 12 % margin rule\n    cannot be met by any base - only by a stiffer tower\n  open: geotechnical design values (ch 29 U-104..U-107 and Q1-\n    Q10); maker's dynamic stiffness requirement (A-359)\nlogistics basis of Plant P (D-035):\n  route: port to site 244 km; abnormal loads at night under the\n    permit (U-106); two long bridges assessed by their owner\n    before the first convoy; the 4.85 m overpass leaves 5 cm\n    for the base section - measured, with a fallback route\n  vehicles: 16 trailer axles for the nacelle, 14 for the base\n    section (teaching axle limit 120 kN)\n  lifts: one crawler crane; nacelle at 0.80 of the chart; tandem\n    and near-live lifts critical whatever their use; the\n    approved lift plans are the lift engineer's\n  weather: lift limits from the maker; the rotor waits longest;\n    standby paid as the contract says; nacelles just in time\n  receipt and preservation: inspection at unloading; impact\n    recorders read; desiccant and heaters logged; every\n    hand-over signed (chain of custody)\n  emergency: rescue at height by the trained site team during\n    lifts; medical transfer agreed with local services; radio\n    or satellite where mobile coverage fails (ch 32)\n  export works: 186 drums, 12 reels, 5 stringing sections, the\n    transformer skidded onto its plinth; each work package\n    with its own approval\n  campaign: route capacity (night window, parking places) sets\n    the pace; a 7-day delivery buffer; start month chosen with\n    the wind (159-177 days in the data year); one main crane\n    unless the grid date makes a second one pay\n  findings: swept paths at every bend; a pusher above 8-10 %\n    grades; nacelles on the maker's yoke, never site slings;\n    cable duct runs limited by bends and length (joint bays)\nD-036 safety, fire and emergency basis of Plant P (teaching)\n  1 safety management: teaching 5 x 5 matrix, hierarchy of\n    controls, permit office with shared isolation points,\n    prequalification with a minimum on every criterion\n  2 hazards: PV DC treated as energised in daylight; restraint\n    or retracting devices where clearance is short; summer\n    early shifts; wind chill on nacelle roofs; site speeds\n  3 fire: register F01-F09, matrix by area, C&E rules (alarm\n    for every input, own location, position feedback);\n    methods, rates and separations from the fire strategy\n    and the authority (U-105, U-110)\n  4 water: 180 m3 reserve lasts 60 min at the placeholder\n    rate; the fire service arrives after it in about 31 %\n    of draws - tankers and meeting point agreed in advance\n  5 lifecycle: evidence ladder, test intervals by PFD,\n    impairment register, management of change, restore\n  6 welfare: town housing or a camp with its own water (a\n    camp would use 61 % of the wells); buses; school hours\n  7 emergency: 12 scenarios with levels; two rescuers on\n    every crew; night work only with the team on site;\n    satellite phones in duty vehicles; exercise programme\n  8 findings of the later lessons: the control building as\n    drawn loses the race with smoke (second exit, drilled\n    'leave now'); AEDs in every vehicle; gates too tight for\n    a fire appliance (familiarisation drive); the erection\n    contractor's rate above its funnel band; 4 barriers to a\n    container explosion leave the teaching target missed\n  open: fire strategy and authority acceptance (U-105,\n    U-110); medical provider's response times (U-111);\n    findings: ch 29 construction water rises to 87,460 m3\n    with ch 22's workforce (corrected there)\nD-037 environmental and social basis of Plant P (teaching)\n  1 assessment: screening, noise with background, flicker\n    avoided by W2b, raptor study before the final layout,\n    bat cut-in on autumn nights, visibility accepted with\n    photomontages, cumulative effects with other projects\n  2 people: stakeholder map, disclosure ahead of decisions,\n    land register with customary use, herders' route kept\n    (fence gap), water point offered, commitments only if\n    approved and funded\n  3 monitoring: register E01-E06, S01-S03 with owners and\n    indicators; P rows wait for the permit text\n  4 fire aftermath: communication, sampling grid, waste\n    routes, pond tested before any release\n  5 water: village first in drought, monitoring well,\n    construction water from outside the aquifer\n  6 footprint: functional unit 1 kWh at the POC, inventory\n    and avoided emissions reported apart, supplier data\n    verified before it replaces generic factors\n  7 change control: triggers per topic (1 dB, any flicker,\n    10 % of collisions); T06's 150 m move trips the noise one\n  8 monitoring: bat carcass rounds every 3 days, raptor\n    rounds every 14; noise survey repeated in the camp's\n    season (margin under 1 dB); quarterly RAG report\n  9 community: no night convoys through the village (trucks\n    add 4.2 dB), site medic, verified local-content numbers,\n    trained guards only, detection-activated lights if allowed\n  open: permit conditions (U-112), raptor and bat surveys\n    (U-113), aquifer recharge and rights (U-114); the\n    framework's answers on land and consultation (lab G)\n\n\n59.12.8 بندِ ۸: برنامهٔ مطالعهٔ شبکه\nبرنامهٔ مطالعهٔ شبکه، مرزِ جمع‌آوری و صادرات، پایهٔ پیش‌بینی و اعزام، و دفترِ انطباقِ خدماتِ شبکه. فصل‌ها: ۱۷، ۲۰، ۲۸.\n\n\n\nجدول 59.25: تصمیم‌های بندِ ۸\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-021\nخطِ مبنای الزام‌ها\n۱۷\n\n\nD-024\nمبنای کنترل\n۲۰\n\n\nD-032\nمبنای مطالعهٔ شبکه\n۲۸\n\n\n\n\n\n\nسندها (۱۲): PLP-CTL-CAL-0001، PLP-CTL-PRO-0001، PLP-CTL-REG-0001، PLP-CTL-REG-0002، PLP-CTL-SPC-0001، PLP-ELE-CAL-0014، PLP-ELE-LST-0003، PLP-ELE-REG-0004، PLP-ELE-REG-0005، PLP-ELE-REP-0011، PLP-PRJ-REG-0007، PLP-PRJ-REG-0008\nناشناخته‌های نام‌برده (۱۰): U-065، U-066، U-067، U-068، U-077، U-078، U-079، U-080، U-102، U-103\nوضعیت: با شرط: ناشناخته‌ها صاحب و تاریخ دارند.\nمبنای فصل‌هایی که در بندِ پیشین آمد: فصلِ ۱۷ (بندِ ۱).\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۲۰، فصلِ ۲۸.\ncontrol basis of Plant P (D-024), numbers from this chapter:\n  hierarchy: scheduling / EMS / PPC / subsystems / devices\n  PPC loop: kp 1.5, ki 0.8 on tau 2 s; anti-windup; delay &lt;= 0.5 s\n  priorities: safety &gt; operator &gt; service &gt; schedule &gt; recapture\n  comms loss: hold 1 h, then battery fallback; cap never raised\n  battery value with day-ahead plans 469 k u/yr (99.5 % of perfect)\n  imbalance: day-ahead 1,245 -&gt; intraday 919 k u/yr (teaching)\n  bid at quantile 0.25: penalty -16 % (Sep-Dec)\n  REQ-S01 in the plan: held 99.2 % with calls and outages, cost\n    57.7 k u/yr = 7.90 u per MW-h held, 104 alarms/yr\n  island only for critical loads; black start not offered\ngrid-study basis of Plant P (D-032):\n  model: rev C from the POC to aggregated units, grid max and\n    min (1,500 / 900 MVA), taps holding the 33 kV bus, the\n    controller holding Q = 0 at the POC unless asked\n  capability: +46/-63 Mvar at full output (25 C); +33 Mvar is\n    NOT met on a 45 C day (29 Mvar): battery share (S1), a\n    capacitor bank or a written limit - an operator decision\n  losses: the study's curve replaces model 15.1's (4.4 against\n    3.3 GWh a year) in the next energy model\n  faults: within 31.5 kA (132 kV) and 25 kA (33 kV); the line\n    needs a differential scheme or an intertrip at its plant end\n  dynamics: ride-through with k = 2 above the teaching envelope;\n    voltage-controller gains studied at minimum strength;\n    frequency support only by reducing (no headroom in S0)\n  islanding: passive relays blind ~1,760 h a year - intertrip\n  weak grid: WSCR 3.5-5.8 with the neighbours - EMT study\n  models: 5 of 8 need action before submission (versions)\n  export: the line's rating did not bind in the data year;\n    the line's planned day is the largest N-1 exposure (810\n    MWh/yr at random, 76 on a calm day); faults 17 as ch 18\n  later findings: voltage-stability limit about twice the\n    plant's size; earthed stars carry ~3 kA of network earth\n    faults; intertrip within 0.15 s on a supervised channel\n    (~2 h/yr residual); export set-point 98-99 MW for gusts;\n    harmonic study on the operator's locus, not one point;\n    the radial line kept against a tee and 33 kV (recorded)\n  open: the code and its values (U-102); the operator's\n    network model, minimum strength and neighbours (U-103)\n\n\n59.12.9 بندِ ۹: مشخصاتِ خرید و برنامهٔ کیفیتِ هر تجهیز\nمشخصاتِ خرید و برنامهٔ کیفیتِ هر تجهیز، تا آزمونِ کارخانه. فصل‌ها: ۳۹، ۴۰، ۴۱، ۴۲، ۴۳، ۴۴، ۴۵، ۴۶، ۴۷، ۴۸.\n\n\n\nجدول 59.26: تصمیم‌های بندِ ۹\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-043\nتدارکات\n۳۹\n\n\nD-044\nکیفیتِ ساخت\n۴۰\n\n\nD-045\nساخت و پذیرشِ ماژول\n۴۱\n\n\nD-046\nکیفیتِ قطعه‌های توربین\n۴۲\n\n\nD-047\nبازبینیِ طرح و آزمونِ کارخانهٔ ترانسفورماتور\n۴۳\n\n\nD-048\nساخت و پذیرشِ مبدّل\n۴۴\n\n\nD-049\nساخت و شاهدِ باتری\n۴۵\n\n\nD-050\nکابل، تابلو و پنل\n۴۶\n\n\nD-051\nساختِ سازه و ردیاب\n۴۷\n\n\nD-052\nسخت‌افزارِ ابزار، کنتور و شبکه\n۴۸\n\n\n\n\n\n\nسندها (۴۷): PLP-CIV-PRO-0003، PLP-CIV-REG-0003، PLP-CIV-REP-0005، PLP-CIV-SPC-0002، PLP-CTL-LST-0004، PLP-CTL-PRO-0005، PLP-CTL-PRO-0006، PLP-CTL-REG-0008، PLP-CTL-REG-0009، PLP-CTL-REG-0010، PLP-CTL-REP-0005، PLP-CTL-SPC-0005، PLP-ELE-LST-0009، PLP-ELE-LST-0010، PLP-ELE-LST-0011، PLP-ELE-PRO-0006، PLP-ELE-REG-0006، PLP-ELE-REP-0012، PLP-ELE-REP-0013، PLP-ELE-REP-0014، PLP-ELE-REP-0015، PLP-ELE-REP-0016، PLP-ELE-SPC-0009، PLP-ELE-SPC-0010، PLP-ELE-SPC-0011، PLP-ELE-SPC-0012، PLP-ELE-SPC-0013، PLP-MEC-PRO-0002، PLP-MEC-REP-0003، PLP-MEC-SPC-0002، PLP-PRJ-LST-0001، PLP-PRJ-PRO-0007، PLP-PRJ-PRO-0008، PLP-PRJ-REG-0022، PLP-PRJ-REG-0023، PLP-PRJ-REG-0024، PLP-PRJ-REG-0025، PLP-PRJ-REG-0026، PLP-PRJ-REG-0027، PLP-PRJ-REG-0028، PLP-PRJ-REG-0029، PLP-PRJ-REG-0030، PLP-PRJ-REP-0005، PLP-PRJ-REP-0006، PLP-PRJ-REP-0007، PLP-PRJ-REP-0008، PLP-PRJ-SPC-0001\nناشناخته‌های نام‌برده (۱۰): U-120، U-121، U-122، U-123، U-124، U-125، U-126، U-127، U-128، U-129\nوضعیت: با شرط: ناشناخته‌ها صاحب و تاریخ دارند.\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۳۹، فصلِ ۴۰، فصلِ ۴۱، فصلِ ۴۲، فصلِ ۴۳، فصلِ ۴۴، فصلِ ۴۵، فصلِ ۴۶، فصلِ ۴۷، فصلِ ۴۸.\nD-043 procurement basis of Plant P (teaching)\n  1 packages: EPC with a separate turbine OEM contract; the\n    owner's engineer keeps SCADA integration\n  2 evaluation: compliance matrix first (critical items are\n    cleared, not priced), then evaluated price with losses,\n    delivery and currency, then the capability audit floors\n  3 PV unit transformers: recommend U-A subject to closing\n    two deviations and the data update duty\n  4 supplier data: 14 items with schema, update duty and\n    rights; delivery is accepted on the data, not a count\n  5 RAM: plant targets split into supplier shares with\n    response and repair times and on-site spares\n  6 labour: proportionate screen to tier 2; claims kept apart\n    from verified findings; remedy and escalation in contract\n  7 contracts: interface matrix with an owner for every gap;\n    wording for the lawyers\n  8 commercial: milestones near value; securities tied to\n    events, not dates; one strategic spare transformer\n  9 factory: 18 hold/witness points; lots held on sample\n    evidence (module power), source inspection funded\n  open: grid operator's interface schedule (U-115, U-119);\n    tier-2 source of U-B's winding wire if U-B returns (U-120)\nD-044 manufacturing quality basis of the PV station skids\n  1 route OP10-OP90 with a traveler per skid; frames bought\n    from a qualified maker (first-article inspection kept);\n    the line starts a week early - it takes 66 h to fill\n  2 PFMEA ranked by severity class, then S x O; four critical\n    characteristics, each with a control-plan row\n  3 ITP: functional test a hold; IR, relay injection and LV\n    busbar visual witnessed; records reviewed\n  4 torque: logged wrenches, shift checks, paint marks;\n    joint resistance on five joints a skid, all if one &gt; 17\n  5 gauge: micro-ohmmeter with fixture (%GRR 11.5)\n  6 lugs: incoming plan n = 132, c = 3; die checked at press\n  7 genealogy: serial, lot, tool and person links (15 a skid)\n  8 dossier accepted on validity, not on 'pass' (lesson D)\n  9 burn-in of control boards only if a failure trips a block\n 10 relay injection on every skid (p 3 % &gt; k1/k2 0.9 %); wiring\n    by an automatic tester from the design wiring list\n 11 crimp pull Cpk 0.94 - raise the mean (factorial) before\n    serial build; IR compared at 20 C only\n  open: the integrator's own capability data before award\n    (U-121); a second certified jointer before serial build\nD-045 module manufacturing and acceptance basis (PVM-550)\n  1 purchase by BOM revision: a certificate (IEC 61215,\n    IEC 61730) counts only for the BOM it tested; any change\n    follows the retesting guideline (IEC TS 62915)\n  2 the maker's quality system (IEC 62941) and its control\n    plan seen before award; golden-module checks every 100\n  3 flash files parsed on receipt: data, drift, outliers;\n    labels reissued when a drift is found\n  4 EL of one pallet a container; whole container if two or\n    more cracked; site EL sample of 299 a block after\n    installation (1 % at 95 %)\n  5 laboratory flash 12 per 10 MWp under the contract's\n    decision rule (ch 10)\n  6 strings along one table row; returns beside outgoing\n    cables; clamps in the maker's zones, checked by crew\n  7 connectors of one maker and type; frame bonding tested\n    on every table\n  8 spares of the same class and connector; string-current\n    CUSUM against each string's own history\n  9 light-induced loss data priced in the bid evaluation;\n    EL before and after lamination in the maker's plan\n 10 power claims by relative measurement: control modules\n    kept in the dark, same laboratory, same reference\n  open: the chosen maker's qualification evidence for the\n    exact BOM and its PID result (U-122)\nD-046 turbine component quality and acceptance basis\n  1 blades: fibre fraction and voids on cap coupons; DSC cure\n    evidence; UT of caps and bond lines with a measured POD;\n    receptor resistance; weighing and set matching on record\n  2 root joint shown closed at the extreme load (the teaching\n    joint opens at 2 x operating - the maker's design decides)\n  3 hub castings judged by stress zones; NCR to the designer\n  4 gearboxes: back-to-back run-in with spectra at 1x, 2x and\n    mesh sidebands; oil sample; units held until re-run\n  5 generators: balance to the grade, insulation index before\n    energising, winding sensors tested; hot-climate cooling\n  6 torque-and-angle logged tools on every bolted joint;\n    500 h re-tension in commissioning\n  7 storage plan with shaft turning; field repairs only within\n    the maker's categories and weather windows\n  8 NCR authority by severity; late reports escalate\n  9 every blade: flap frequency with its weight (stiffness);\n    static-test deflection (+0.6 m) fed into the clearance\n    budget; saddles laid out against the target moment\n 10 gear case depth per heat to the edge-load floor (HT-43\n    held); alignment and case depth judged together\n 11 flange contact faces bare; settling in the re-tension\n    plan; nacelles weighed with their centre of gravity;\n    shock logs read before erection (N-05, N-11 checked)\n 12 efficiency from the back-to-back loss measurement; leak\n    tests with temperature; coating by mean and minimum\n 13 process FMEA ranked by severity sets the holds; nine\n    critical characteristics asked for at receipt\n  open: maker's type and component certificates and test\n    evidence for this configuration (U-123)\nD-047 transformer design review and factory acceptance basis\n  1 design review: flux density with the grid study's V/f;\n    turns and tap steps inside the ratio tolerance; impedance\n    from the geometry; loss build-up; gap and barrier stress;\n    short-circuit stresses with the inner winding supported\n  2 losses corrected for waveform and temperature before any\n    comparison; deductions with the A and B of the enquiry\n  3 heat run read from the cooling curve extrapolated to\n    shut-down; winding and top-oil rises both judged\n  4 traveler records at every gate, with the core, winding\n    heights, drying end point, oil water and preservation\n  5 baselines delivered (ratio, R, PI, FRA both windings, DGA,\n    impact log) - each site check compares with one\n  6 maker data to every discipline before FAT closes\n  7 open decisions listed with owners; no 'all pass' summary\n  8 energise from the grid on a high tap; the 33 kV winding\n    sets the flux in service (TQ-03)\n  9 witness points from the FMEA: drying end point, bare core,\n    active part; burr, clamping and joint records as holds\n 10 readings referred before comparing: tan delta to 20 C,\n    delta phases solved, PD with calibration and background\n 11 rating plate with measured values; DC-injection limit in\n    the PV unit specification; upgraded paper considered\n 12 a written rating limit (62 MVA) costs no energy here and\n    is an option for the winding-rise finding\n  open: maker's design data and short-circuit proof (U-124)\nD-048 converter manufacturing and acceptance basis\n  1 product defined by hardware, BOM, firmware, parameters and\n    calibration - each with a version and a record\n  2 interface print weighed; module serial, lot and position\n    recorded at mounting; modules paired by voltage class\n  3 board line with paste, optical, X-ray and in-circuit\n    inspection; escapes counted; broker parts screened\n  4 released parameter set and firmware fingerprinted at the\n    end-of-line test and again at the site\n  5 every tree item met by an end-of-line test; full-power run\n    with temperature reading of every position\n  6 firmware test list with fault injection in the release\n    record; MPPT efficiency steady and dynamic as evidence\n  7 derating and creepage checked at design review, not left\n    to the factory\n  8 later findings: busbar spacing a critical characteristic\n    (a quarter of the switches over the rule); control supply\n    hold-up 102 of 150 ms; sensor offsets trimmed against the\n    DC limit; Q(V) checked across the curve; N+1 fans for hot\n    days; a spare stack pays (+33 k u); the as-left set read\n    back against the authorised set\n  open: type tests of the design (DC injection, ride-through)\n    and the maker's firmware release records (U-125)\nD-049 battery manufacturing and evidence basis\n  1 coating weight, dry-room dew point, formation and rest\n    records of the cell maker delivered with each lot\n  2 every cell graded (capacity, resistance, K-value) and\n    matched; bins and IDs recorded per module\n  3 every weld's resistance measured and kept; torque and\n    insulation of each module and rack recorded\n  4 BMS limits checked against the cell data with margins;\n    the configuration fingerprinted at factory and site\n  5 OCV spread after a rest at site acceptance; balancing\n    duty by module exported to monitoring\n  6 transport SOC, isolation by division, replacement modules\n    brought to the rack's SOC; take-back route in the contract\n  7 later findings: lot files checked before use; lots kept\n    together; BMS rules for alarm-before-trip; a site rest check\n    sees strong leakers only (weeks), the duty signal the weak;\n    standby drain of a waiting container; contactor and\n    insulation trends in the rack record; a second cell factory\n    is a product change\n  open: the cell maker's qualification and lot data for the\n    exact cell, the integrator's BMS records (U-126)\nD-050 cable, switchgear and panel manufacturing and acceptance basis\n  1 cable schedule validated on every revision before use\n  2 conductor resistance by drum corrected to 20 C; sheath print\n    read at both ends; crimp pull tests traced to the tool\n  3 main-circuit resistance compared pole to pole and against\n    the limit; pole timing spread recorded as a baseline\n  4 interlock logic explored state by state at design review;\n    interlocks proven at FAT and site\n  5 every panel wired against its list point to point; terminal\n    plans checked against the wire list before wiring\n  6 relay settings fingerprinted against the register at panel\n    FAT and at site\n  7 one-line items mapped to compartment, terminal drawing and\n    tests; type, routine and site tests each kept\n  8 later findings: drum reports read line by line; both drum\n    ends' thickness kept; compound and kit lots recorded with\n    changeover points; type-test coverage checked before the\n    order (1,600 A incomer); maker-to-maker interfaces checked\n    from the cable schedule; trip matrix, CT earths and wire\n    markers checked from the lists; FAT design changes carried\n    into drawing revisions; no panel ships with an open A item\n  open: makers' type-test reports for the exact designs and the\n    panel builder's records (U-127)\nD-051 civil, structural and tracker manufacturing and acceptance basis\n  1 every plate's certificate checked against the order (grade,\n    thickness, impact temperature and each value, CEV) before\n    cutting; plate-to-can marks kept to the section\n  2 weld log checked against welder qualifications on the weld\n    dates; NDT coverage against the plan by weld category\n  3 sections released only with a complete dossier; NCRs owned\n    and dated; release note last\n  4 tracker tubes surveyed for straightness; drive end-of-line\n    records complete; zinc by lot (mean and each reading)\n  5 bar bending schedules validated before cutting; delivery\n    tickets checked at the gate; strength conformity by pour\n  6 anchor cage levelled before and after the pour; post rows\n    surveyed and split into systematic and random offsets\n  7 every decision on a nonconforming item taken by the named\n    responsible person - licensed engineers for structure and\n    ground - and filed with the record\n  8 later findings: sections weighed and their mass sent to\n    logistics (section 1 needs 16 axles) and to the frequency\n    check; certificates of the specific kind; one bolt lot a\n    flange; embedded items a hold point; 7-day strengths as a\n    warning; holds booked ahead; tower lines 63 days ahead\n  open: fabricator's qualification records and the geotechnical\n    report's final values (U-128)\nD-052 instrumentation, metering, panel and network hardware basis\n  1 each sensor's datasheet turned into a site error budget; the\n    recalibration interval set from the drift the plant affords\n  2 calibration certificates read for accreditation, traceability,\n    uncertainty, conformity and date; metering chain tested at\n    low load and witnessed\n  3 cabinets rated for their place (IP, temperature, EMC, surge);\n    bonding and shield earthing recorded\n  4 port, connection and core schedules compared as built against\n    design; fibre and copper accepted on their results files\n  5 two power feeds from two sources, each supply able to carry\n    the cabinet alone\n  6 firmware against an approved baseline; backups after every\n    change; clocks within 2 ms; every redundancy test done\n  7 tag database validated on every revision and read against\n    the register map; loop checks to the display for every point\n  8 later findings: each anemometer's own transfer function\n    (the generic one moved the P50 by 4 %); the main/check meter\n    trend watched (16 days ahead of the limit); L-104's new\n    isolator needs its own supply; PoE, SCADA licence and WAN\n    video sized with room; the PR test names its sensors\n  open: makers' calibration and type-test records, the\n    integrator's as-built network files (U-129)\n\n\n59.12.10 بندِ ۱۰: برنامه‌های ساخت\nبرنامه‌های ساخت، بازرسی، راه‌اندازی و تحویلِ اطلاعاتِ دارایی. فصل‌ها: ۴۹، ۵۰.\n\n\n\nجدول 59.27: تصمیم‌های بندِ ۱۰\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-053\nساخت و نصب\n۴۹\n\n\nD-054\nراه‌اندازی، پذیرش و تحویل\n۵۰\n\n\n\n\n\n\nسندها (۱۰): PLP-GEN-REG-0009، PLP-GEN-REG-0010، PLP-PRJ-PRO-0009، PLP-PRJ-PRO-0010، PLP-PRJ-REG-0031، PLP-PRJ-REG-0032، PLP-PRJ-REG-0033، PLP-PRJ-REG-0034، PLP-PRJ-REP-0009، PLP-PRJ-REP-0010\nناشناخته‌های نام‌برده (۲): U-130، U-131\nوضعیت: با شرط: ناشناخته‌ها صاحب و تاریخ دارند.\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۴۹، فصلِ ۵۰.\nD-053 construction and installation basis\n  1 a package is issued only through its readiness gate:\n    approvals, method statement, competent crew, drawings IFC,\n    predecessors released, emergency response in reach\n  2 packages sequenced with crews and hold points; booking the\n    package that can start first; ready work only in the\n    six-week look-ahead\n  3 installation records name the tool, the inspector and the\n    value: positions, torque, as-laid, terminations, continuity\n  4 turnover by subsystem: A sheets complete, no open A punch,\n    the package listing what is still missing\n  5 asset data captured at receipt, installation, test and\n    turnover; reconciled with the design register (tags,\n    serials, positions within 2 m)\n  6 auxiliary, fire and export systems turned over as their own\n    packages; fire impairments with measure, notice and end\n  7 construction water metered apart from the plant's; tickets\n    checked against the meter weekly\n  8 social-plan records reported as they are: grievances,\n    hiring, village traffic, chance finds\n  open: the contractor's method statements, permits and\n    approved plans (U-130)\nD-054 commissioning, acceptance and handover basis\n  1 every energisation by a named authorised person, with a\n    permit and its prerequisites closed; instruments in date\n  2 progressive verification: each result against an expected\n    value and a written criterion (strings by the model, relays\n    by the settings file, controller by the requirement)\n  3 failed tests follow the disposition written in the pack\n    before the test; deviations decided by their owner\n  4 auxiliary systems accepted as chains; fire acceptance by\n    the full cause-and-effect matrix, never a live discharge\n  5 every grid requirement traced to a test, a type test or\n    an accepted declaration; a forecast score proves nothing\n  6 export energised in order, each step with its permission;\n    phasing proven before any parallel\n  7 handover data validated (fields, keys, references,\n    revisions), trial-imported and restored before acceptance\n  8 handover only with emergency roles, contacts and drills done\n  open: approved commissioning procedures and the network\n    operator's acceptance tests and witness plan (U-131)\n\n\n59.12.11 بندِ ۱۱: روش‌های بهره‌برداری\nروش‌های بهره‌برداری، نگهداری، یدک‌ها و راهبردِ حاکمیتِ دادهٔ دارایی و پیکربندی. فصل‌ها: ۳۴، ۳۵، ۳۶، ۵۱، ۵۲.\n\n\n\nجدول 59.28: تصمیم‌های بندِ ۱۱\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-038\nابزار دقیق و کنترل\n۳۴\n\n\nD-039\nاسکادا و ارتباطات\n۳۵\n\n\nD-040\nامنیتِ سامانه‌های عملیاتی\n۳۶\n\n\nD-055\nمبنای بهره‌برداری\n۵۱\n\n\nD-056\nنگهداری و قابلیتِ اطمینان\n۵۲\n\n\n\n\n\n\nسندها (۲۹): PLP-CTL-CAL-0002، PLP-CTL-CAL-0003، PLP-CTL-DWG-0001، PLP-CTL-LST-0001، PLP-CTL-LST-0002، PLP-CTL-LST-0003، PLP-CTL-PRO-0002، PLP-CTL-PRO-0003، PLP-CTL-PRO-0004، PLP-CTL-PRO-0007، PLP-CTL-REG-0004، PLP-CTL-REG-0005، PLP-CTL-REG-0006، PLP-CTL-REG-0007، PLP-CTL-REP-0002، PLP-CTL-REP-0003، PLP-CTL-SPC-0002، PLP-CTL-SPC-0003، PLP-CTL-SPC-0004، PLP-ELE-REG-0007، PLP-GEN-CAL-0009، PLP-GEN-PRO-0006، PLP-GEN-PRO-0007، PLP-GEN-PRO-0008، PLP-GEN-REG-0011، PLP-GEN-REG-0012، PLP-GEN-REG-0013، PLP-GEN-REP-0014، PLP-GEN-REP-0015\nناشناخته‌های نام‌برده (۵): U-115، U-116، U-117، U-132، U-133\nوضعیت: با شرط: ناشناخته‌ها صاحب و تاریخ دارند.\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۳۴، فصلِ ۳۵، فصلِ ۳۶، فصلِ ۵۱، فصلِ ۵۲.\nD-038 instrumentation and control basis of Plant P (teaching)\n  1 measurement: 4-20 mA with live zero and quality (3.6-21 mA),\n    POC voltage from a class 0.2 VT core, synchronised clocks with\n    a 'synchronised' flag on every time stamp, calibration\n    intervals from recorded drift\n  2 control: protection never in the PLC; PLC 50 ms scan; PPC\n    cycle &lt;= tau / 4 with its computing delay; permissives fail\n    safe on bad quality; heartbeat watchdog set from the measured\n    packet loss; redundant PLC pair in separate cabinets\n  3 design: I/O list with checker, control C&E with a test per\n    effect, configuration fingerprints, FAT with a punch list\n  4 control power: 24 V from the 110 V battery, far-panel DC\n    feeders sized at end-of-discharge voltage (10 mm2, not 2.5),\n    cabinet temperature alarmed, written restart sequence\n  5 fire interface: hard-wired, normally closed, independent of\n    the PLC; acknowledge at the HMI, reset at the fire panel\n  6 grid services: set points validated, held when stale, fallback\n    after 1 h (ch 20), modes enabled only when required or offered\n  7 later findings: metering/control CT core of an extended-range\n    class (night current 1.5 % of rated); PPC cycle &lt;= 0.66 s for\n    a 45 deg phase margin; short pulses latched, never scanned;\n    bumpless transfer by tracking and a ramped set point; the\n    POC transducer and self-holding pump contactors on DC so\n    the plant does not trip on its own auxiliaries after a\n    fault; POC measured in the grid bay or corrected by a line\n    model (D-021); supplies replaced on a set interval\n  open: grid operator's interface requirements (U-115), makers'\n    I/O and accuracy data (U-116)\nD-039 SCADA and communications basis of Plant P (teaching)\n  1 network: single-mode fibre in the collector trenches, two\n    turbine rings with a fast ring protocol (recovery well\n    under the 3 s watchdog of ch 34), functional subnets\n  2 time: precision time protocol for events; a 1 us need\n    would need better end devices\n  3 data: values as objects with unit, quality and time; tag\n    rule checked by program; 32-bit counters; quality map of\n    every gateway in the interface specification\n  4 operations: alarm philosophy with delays and deadbands,\n    buffers at the source, retention 2 years raw and the\n    plant's life for aggregates, least-privilege roles\n  5 fire boundary: approved statuses only, no commands,\n    independent alarm routes, panel and SCADA stamps kept\n  6 asset data: register as the source of asset IDs, one-way\n    flows to CMMS, deduplicated work requests, UTC, queues\n  7 later findings: priority classes on every switch port (a\n    control message waits 0.12 ms, not 120 ms, behind a\n    back-fill); back-fill rate-limited; a second carrier only\n    on a separate route; counters as integers (a float32 kWh\n    counter loses 7.8 % in year 25); word order tested with a\n    known value; state-based alarm suppression (151 -&gt; 13);\n    commands refused during server switch-over; stale limits\n    above the integrity-scan period; sampling from the\n    fastest phenomenon; acceptance samples of about 300\n    points for 1 %, full tests for control and grid points\n  open: grid operator's protocol profile and telemetry list\n    (U-115), makers' data and device declarations (U-116)\nD-040 OT security basis of Plant P (teaching)\n  1 governance: asset owner's programme (STD-156), named\n    owners, risk register with teaching scales, life cycle\n  2 architecture: zones and conduits from the ch 35 logical\n    diagram, one rule a conduit with a purpose, default deny,\n    DMZ for every outside path, priority to safety and\n    availability; no business path into control\n  3 access: named accounts by role, quarterly review, vendor\n    sessions on request through a recorded jump host\n  4 monitoring: logs from every device on the plant clocks,\n    the few that matter read daily, alerts tuned\n  5 resilience: inventory complete, baselines compared,\n    backups before and after each change, three copies one\n    offline, quarterly restore tests, recovery objectives\n  6 data: classes, custodians, expiring transfers, readable\n    archives, media wiped at retirement\n  7 supply: security requirements in every purchase,\n    scorecards, provenance checks, support dates in the\n    inventory; sanitised models for vendor design reviews\n  8 people: tabletop each year, a continuity plan without\n    SCADA, an interface table with physical security\n  open: grid operator's security requirements and the\n    site's physical-security assessment (U-117)\nD-055 operating basis\n  1 every role covered on every shift, checked role by role;\n    handovers by checklist; an hourly log round\n  2 the day planned from the forecast with its version; plans\n    changed on updates and notices, decisions logged with who\n    was told; learning recorded the next day\n  3 lost energy recorded by cause; abnormal events by procedure\n    (reviewed yearly), permits checked by isolation point\n  4 settlement data validated and flagged before submission;\n    schedules and reserves by written rules, not hour by hour\n  5 services only within approved capability; suspended and\n    reported when not deliverable\n  6 auxiliaries, fire tests, water and export assets run on\n    their intervals, with impairments and notices\n  7 commitments with owners, reported; asset register updated\n    by every change; work orders closed only with asset, code\n    and test record\n  8 exercises as planned; incidents and near misses closed with\n    lessons\n  open: the operator's procedures and the grid operator's\n    operating instructions; market or contract rules (U-132)\nD-055 -&gt; D-056 maintenance and RAM basis (teaching, Plant P)\n  1. strategy by class from consequence and failure pattern;\n     condition-based for turbines' major parts, transformers, line\n  2. preventive plan: 4,683 h a year; outage work in low-resource\n     months (turbine services in June, not December)\n  3. RAM case inside the boundary units -&gt; POC meter: energy\n     availability 97.97 %; model 15.1's 98.42 % is optimistic\n  4. spares by Poisson and expected loss: two inverters, one\n     major turbine kit; transformer spare by loss (shared, ch 18)\n  5. daily peer-ratio CUSUM per PV block and per turbine\n  6. cleaning: truck + brush with RO water at night, trigger by\n     measured soiling (ch 10); no high-pressure lance\n  7. export assets: boundary, inspection plan and spares agreed\n     with the network owner; insulators held on site\n  8. CMMS: hierarchy complete, codes and test records required to\n     close, warranty claims from complete orders; monthly\n     reconciliation with SCADA events\n  open: U-133 (makers' maintenance manuals, failure data and\n  service-agreement terms; network owner's boundaries)\n\n\n59.12.12 بندِ ۱۲: پایهٔ قابلیتِ اطمینان\nپایهٔ قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری، دفترِ تجهیزاتِ بحرانی و برنامهٔ داده و راستی‌آزمایی. فصل‌ها: ۳۷، ۵۲.\n\n\n\nجدول 59.29: تصمیم‌های بندِ ۱۲\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-041\nپایشِ عملکرد\n۳۷\n\n\nD-056\nنگهداری و قابلیتِ اطمینان\n۵۲\n\n\n\n\n\n\nسندها (۱۲): PLP-CTL-REP-0004، PLP-ELE-REG-0007، PLP-GEN-CAL-0008، PLP-GEN-CAL-0009، PLP-GEN-PRO-0005، PLP-GEN-PRO-0007، PLP-GEN-PRO-0008، PLP-GEN-REG-0008، PLP-GEN-REG-0013، PLP-GEN-REP-0013، PLP-GEN-REP-0015، PLP-GEN-SPC-0003\nناشناخته‌های نام‌برده (۲): U-118، U-133\nوضعیت: با شرط: ناشناخته‌ها صاحب و تاریخ دارند.\nمبنای فصل‌هایی که در بندِ پیشین آمد: فصلِ ۵۲ (بندِ ۱۱).\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۳۷.\nD-041 performance monitoring basis of Plant P (teaching)\n  1 indicators: PR on a reference sensor and at 25 C, specific\n    yield, time- and production-based availability with the\n    contract's exclusions, curtailment kept apart\n  2 baseline: model 15.1 hourly; daily residual with a CUSUM;\n    thresholds set from the cost of a miss and of a visit\n  3 data: validation before any indicator; flagged hours\n    marked, not deleted; completeness reported\n  4 events: one taxonomy, written entry/exit and priority\n    rules, planned overruns counted as forced\n  5 reliability: coded hierarchy, exposure-based rates with\n    intervals, censored estimates, Weibull for wear-out,\n    growth slope for the young fleet\n  6 forecasts: scored by horizon on held-out data, against\n    persistence; drift watched after every plant change\n  7 services: scored against a written specification; trace,\n    specification and result kept as settlement evidence\n  open: contractual availability definitions and the grid\n    operator's service specification (U-118)\n\n\n59.12.13 بندِ ۱۳: اقتصادِ عمر\nاقتصادِ عمر، مدلِ مالی و حالت‌های پایین، دفترِ ریسک، ردپا و رویکردِ پایانِ عمر. فصل‌ها: ۲۱، ۲۲، ۳۳، ۵۳.\n\n\n\nجدول 59.30: تصمیم‌های بندِ ۱۳\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-025\nمبنای مالی\n۲۱\n\n\nD-026\nانتخابِ ساختگاه و ادامهٔ توسعه\n۲۲\n\n\nD-037\nمحیطِ زیست و جامعه\n۳۳\n\n\nD-057\nمبنای عمر\n۵۳\n\n\n\n\n\n\nسندها (۲۱): PLP-GEN-CAL-0010، PLP-GEN-PRO-0003، PLP-GEN-PRO-0004، PLP-GEN-PRO-0009، PLP-GEN-REG-0007، PLP-GEN-REG-0014، PLP-GEN-REG-0015، PLP-GEN-REP-0011، PLP-GEN-REP-0012، PLP-GEN-REP-0016، PLP-PRJ-CAL-0001، PLP-PRJ-PRO-0005، PLP-PRJ-REG-0009، PLP-PRJ-REG-0010، PLP-PRJ-REG-0011، PLP-PRJ-REG-0012، PLP-PRJ-REG-0013، PLP-PRJ-REG-0018، PLP-PRJ-REP-0002، PLP-PRJ-REP-0003، PLP-PRJ-REP-0004\nناشناخته‌های نام‌برده (۱۴): U-065، U-068، U-081، U-082، U-083، U-084، U-085، U-086، U-087، U-088، U-112، U-113، U-114، U-134\nوضعیت: با شرط‌های زیاد: ناشناخته‌ها پیش از دروازهٔ بعد اولویت‌بندی می‌شوند.\nمبنای فصل‌هایی که در بندِ پیشین آمد: فصلِ ۳۳ (بندِ ۷).\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۲۱، فصلِ ۲۲، فصلِ ۵۳.\nfinance basis of Plant P (D-025), from this chapter:\n  uses 170,188 k u: capex 156,450, IDC 6,165, fee 1,815, DSRA 5,757\n  debt 121,025 (71 %), 15 yr sculpted, sized by DSCR 1.20 on P90 1-yr\n  equity 49,163; equity IRR 10.2 %, project IRR 7.8 %\n  min DSCR 1.20, average 1.30, min LLCR 1.23\n  stresses: P99 every year, tariff -10 %, unhedged rate +2 points\n  reach lock-up; buyer 6 months late needs the DSRA\n  revenue: flat PPA in the base; time-of-day, services and\n  carbon only as labelled sensitivities until verified\n  conditions precedent: 9 of 12 open (not yet bankable)\nfeasibility basis of Plant P at month 14 (one page):\n  site          P-Central (ch 13-21); alternatives screened\n  energy        295.1 GWh P50 (D-019), sigma 5.1 % (D-020)\n  cost          156,450 k u with 5 % allowance; Monte Carlo\n                P80 158,443 before allowance (6.3 %)\n  schedule      close month 28 (plan); P80 33.6 months;\n                grid chain now critical\n  money         equity IRR 10.2 %, DSCR 1.20 on P90 (D-025)\n  development   6,500 k u to close: 1,800 spent, 4,700 to go;\n                EV of going on 569 k u (own money)\n  social        9 households, no displacement; consultation\n                and grievance channel open\n  open          grid offer, ESIA approval, 2 land parcels,\n                PPA, EPC price, 9 of 12 CPs\n  verdict       continue development; not yet an investment\nD-056 -&gt; D-057 lifecycle basis (teaching, Plant P at year 18)\n  1. performance: PV degrades 0.37 %/yr (model 0.5 %); wind\n     availability falls 0.30 points/yr since year 10 (wear-out)\n  2. gearboxes: monitor and repair at failure to year 25 (lesson D);\n     replacement only with a longer life or a resale value\n  3. inverters and SCADA/PPC: replace or upgrade before support\n     ends (year 21) - obsolescence, not condition, decides\n  4. repowering of the wind farm studied as a new grid application\n     (+55 GWh/yr inside the export limit; three requirement gaps)\n  5. decommissioning provision funded now (587 k u a year to\n     year 25); waste routes and receivers named; custody checked\n  6. closure commitments with owners and dates; workforce\n     transition plan; disclosure from 36 months before the end\n  7. records: retention schedule, migration of the CMMS and SCADA\n     history, access removal verified by scan\n  8. footprint compared on one boundary; avoided emissions\n     reported apart, with the displaced source stated\n  open: U-134 (permit and land-return conditions for repowering\n  and closure, local recycling routes, retention obligations)\n\n\n59.12.14 بندِ ۱۴: پیوست‌های جدای ایران\nپیوست‌های جدای ایران، افغانستان و تاجیکستان برای انطباق و حفاظت‌های زمین و جامعه. فصل‌ها: ۵۴، ۵۵، ۵۶، ۵۷، ۵۸.\n\n\n\nجدول 59.31: تصمیم‌های بندِ ۱۴\n\n\n\n\n\nتصمیم\nعنوان\nفصل\n\n\n\n\nD-058\nروشِ انطباق\n۵۴\n\n\nD-059\nپروندهٔ ایران\n۵۵\n\n\nD-060\nپروندهٔ افغانستان\n۵۶\n\n\nD-061\nپروندهٔ تاجیکستان\n۵۷\n\n\nD-062\nمبنای استانداردها\n۵۸\n\n\n\n\n\n\nسندها (۱۷): PLP-PRJ-PRO-0011، PLP-PRJ-PRO-0012، PLP-PRJ-REG-0035، PLP-PRJ-REG-0036، PLP-PRJ-REG-0037، PLP-PRJ-REG-0038، PLP-PRJ-REG-0039، PLP-PRJ-REG-0040، PLP-PRJ-REG-0041، PLP-PRJ-REG-0042، PLP-PRJ-REG-0043، PLP-PRJ-REG-0044، PLP-PRJ-REG-0045، PLP-PRJ-REP-0011، PLP-PRJ-REP-0012، PLP-PRJ-REP-0013، PLP-PRJ-REP-0014\nناشناخته‌های نام‌برده (۵): U-135، U-136، U-137، U-138، U-139\nوضعیت: با شرط: ناشناخته‌ها صاحب و تاریخ دارند.\nمبنای تصمیم‌ها، از خروجیِ آزموده‌شدهٔ هر فصل: فصلِ ۵۴، فصلِ ۵۵، فصلِ ۵۶، فصلِ ۵۷، فصلِ ۵۸.\ncompliance-method basis of Plant P (D-058):\n  1 one register, one row per requirement: source type, issuer,\n    clause, edition, status (verified / project-dependent /\n    to-confirm), applicability, consequence, evidence, owner,\n    approver, date verified, revision\n  2 the strictest applicable source governs; rank decides only\n    a true conflict, and a conflict goes out as a written request\n  3 sources read in the official language and current\n    consolidated text; checked again before each gate and\n    monthly by a named person\n  4 every interpretation the design depends on is in writing\n  5 a requirement closes only with accepted evidence and the\n    named approver's decision; Z-001 waits on DEV-11 (TSOZ)\n  6 the ownership scenario of the line is an input, decided\n    before the search (O1 in the base)\n  7 finance and fiscal items: verified in the base case,\n    to-confirm only as sensitivities, each closed by a dated\n    opinion of a qualified local reviewer\n  8 the method, not Country Z's values, carries to ch 55-58\nIran dossier basis of Plant P (D-059):\n  1 49 statements, each with status and source (IR-01..49);\n    19 verified, 2 project-dependent, 28 to-confirm\n  2 counterparty SATBA under Art 61; IGMC stability standards to\n    be obtained; regional company and Tavanir for connection\n  3 land through SATBA and Agriculture Jihad; lease cap 20 %;\n    one year to start works; foreign eligibility to confirm\n  4 environment: DOE inquiry under the 1402 bylaw while it is in\n    force; hybrid-vs-two-plants reading and the 1405 bylaw to confirm\n  5 132 kV is a teaching assumption until the regional company\n    names the connection voltage\n  6 base case: no service revenue; sale route as scenarios until\n    PPA terms are known; sanctions by qualified counsel\n  7 21 written questions to 15 addressees (section D)\n  8 review by engineers and regulatory specialists familiar with\n    current practice in Iran before any use or publication\nAfghanistan dossier basis of Plant P (D-060):\n  1 44 statements AF-01..AF-44: 12 verified,\n    1 project-dependent, 31 to-confirm\n  2 route: investment committee, Economic Commission, contract\n    with DABS; the 2016 licence regime kept as to-confirm\n  3 a pre-2021 text is designed to AND labelled to-confirm until\n    its application is confirmed in writing\n  4 first grid question: which island; 110 or 220 kV as DABS names\n  5 equipment chosen with local service capability and import\n    route; unknowns never count as a pass\n  6 base case: no service revenue; no base case without tariff,\n    currency and payment terms; payment security sought\n  7 land and title reviewed in the field before any contract\n  8 review by engineers and regulatory specialists familiar with\n    current practice in Afghanistan before any use or publication\nTajikistan dossier basis of Plant P (D-061):\n  1 61 statements TJ-01..TJ-61: 28 verified,\n    1 project-dependent, 32 to-confirm\n  2 route: competitive procedure, investment agreement, PPA with\n    the single buyer (&gt;= 15 years), technical conditions, SIB\n  3 connection rules of Resolution 449 designed in: SCADA, remote\n    curtailment, hourly forecasts, class 0.5S metering\n  4 connection level 220 kV as named in the technical conditions\n  5 equipment qualified to the site's seismic zone; transformer\n    anchors re-checked above the ch 30 basis\n  6 base case: summer curtailment uncompensated beyond the\n    permitted value until IN-02 is answered; no service revenue\n  7 two expertises (ecological, energy) on the critical path\n  8 review by engineers and regulatory specialists familiar with\n    current practice in Tajikistan before any use or publication\nstandards basis of Plant P (D-062):\n  1 one register (191 rows), nine required fields, an official\n    catalogue source and a verification date on every row\n  2 no standard is cited as law: legal force comes from a law, a\n    grid code or the contract that names it (ch 54-57)\n  3 specifications cite dated editions; an undated reference only\n    where the latest edition is wanted on purpose\n  4 requirements use 'shall' with a value and a test; vague words\n    are removed before issue\n  5 a certificate counts only for the same model, edition and an\n    accredited scope; an older edition triggers a gap analysis\n  6 every requirement keeps its trace to approval, register entry\n    and change trigger; an edition change runs the impact list\n  7 watch: open items monthly, linked or hub rows twice a year,\n    the rest yearly\n  8 clause texts are bought and read for the project; the book's\n    register gives titles and editions, not content\n\n\n\n\n\n\nراهنماییخودآزمایی «ذ»\n\n\n\n\nبرگه‌ها از کجا ساخته می‌شوند و چرا دستی نوشته نمی‌شوند؟\nکدام بندها بیش از ده ناشناخته دارند؟\nیک سند را از برگه تا فصلِ خودش دنبال کنید.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-l",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-l",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.13 ر. دفترِ یافته‌های میانِ فصل‌ها",
    "text": "59.13 ر. دفترِ یافته‌های میانِ فصل‌ها\nفصل‌های پایانیِ کتاب هر کدام مثالِ یکپارچه‌شان را با فهرستِ «یافته‌هایی که به فصل‌های دیگر برمی‌گردند» بستند. برنامهٔ sheets این فهرست‌ها را می‌خواند: ۵۱ یافته از ۱۰ فصل. هر یافته تصمیمی را در فصلی پیشین باز می‌کند و باید از مسیرِ تغییر بگذرد (فصل 38). یافته‌ای که پاسخ نگیرد، در پرونده ناسازگاریِ آشکار می‌ماند.\n\n\n\nجدول 59.32: دفترِ یافته‌هایی که فصل‌ها به فصل‌های پیشین برگرداندند\n\n\n\n\n\n\n\n\n\n\nاز فصل\nبه\nیافته\n\n\n\n\n۴۹\nفصلِ ۳۲\nدکل‌های دورِ خطِ 132 kV بیرون از زمانِ هدفِ امدادند. برنامهٔ اضطراری یک نقطهٔ دوم برای کارِ خط می‌خواهد.\n\n\n۴۹\nفصلِ ۲۹\nغبارنشانی ۸۶٪ آبِ ساخت است. صرفه‌جویی در راه‌ها از هر صرفه‌جوییِ دیگری بیشتر است.\n\n\n۴۹\nفصلِ ۲۴\nبخشِ S4 کابلِ جمع‌آوری یک چالهٔ مفصل کم دارد.\n\n\n۴۹\nفصلِ ۳۳\nسهمِ استخدامِ محلی با رشدِ نیرو زیرِ تعهد رفت و دو شکایتِ دستمزد یک الگو ساختند.\n\n\n۴۹\nفصلِ ۵۰\nزیرسامانه‌های مبدّل و فشارِ متوسطِ بلوک آمادهٔ تحویل‌اند و بقیهٔ بلوک نه.\n\n\n۵۰\nفصلِ ۲۶\nضریبِ زمانیِ رلهٔ WS3 با پروندهٔ تنظیم نمی‌خواند. بازخوانیِ تنظیم‌ها پیش‌نیازِ هر تزریق است.\n\n\n۵۰\nفصلِ ۲۸\nتوانِ راکتیو در 100 MW کم است (DEV-11). چهار الزام در برنامهٔ آزمون نیستند و مدل هنوز اعتبارسنجی نشده است.\n\n\n۵۰\nفصلِ ۲۳\nخودکفاییِ UPS-1 کم است و ولتاژِ پایانِ باتری زیرِ نیازِ بارهاست. کاستنِ بار و هواکشِ اتاقِ باتری اصلاح می‌شوند.\n\n\n۵۰\nفصلِ ۳۲\nسه جفتِ علت و معلول و یک سیگنالِ نظارتی ثابت نشده‌اند. نقشِ شب و دو مانور باز است.\n\n\n۵۰\nفصلِ ۳۸\nپنج از هشت سطرِ دادهٔ تحویل نقص دارند و بازیابی از هدف کندتر است.\n\n\n۵۰\nفصلِ ۵۱\nبهره‌برداری با همین سابقه‌ها، عدول‌ها و فهرستِ استثناها آغاز می‌شود.\n\n\n۵۱\nفصلِ ۲۰\nبرنامهٔ ثابتِ باتری 1,454 ساعت در سقف بود. برنامهٔ شبانه باید به پیش‌بینیِ روزِ بعد نگاه کند.\n\n\n۵۱\nفصلِ ۳۷\nسه‌چهارمِ انرژیِ ازدست‌رفته بی‌علتِ ثبت‌شده است. بازبینیِ ماهانه علت‌ها را بیشتر می‌خواهد.\n\n\n۵۱\nفصلِ ۵۰\nکمبودِ فردِ مجاز در شیفت‌ها و مانورِ شبانه هنوز باز است.\n\n\n۵۱\nفصل‌های ۲۹ و ۱۰\nمحرکِ شستشو در خشکسالی جابه‌جا می‌شود.\n\n\n۵۱\nفصلِ ۵۲\nدستورهای کارِ بی‌دارایی و بی‌آزمون به تحلیلِ قابلیتِ اطمینان نمی‌رسند.\n\n\n۵۲\nفصلِ ۱۵\nدسترس‌پذیریِ مدلِ ۱۵.۱ با 98.42 % حدودِ 0.45 واحد خوش‌بین است.\n\n\n۵۲\nفصلِ ۴۹\nوارسیِ کششِ اتصال‌های فتوولتائیک باید کامل باشد، نه نمونه‌ای.\n\n\n۵۲\nفصلِ ۱۸\nیدکِ مشترکِ ترانسفورماتور با زیانِ 136 MWh در سال سنجیده می‌شود.\n\n\n۵۲\nفصلِ ۳۷\nپاییدنِ روزانهٔ مجموعِ تجمعی برای هر بلوک و هر توربین، و آشتیِ ماهانهٔ دستورهای کار با اسکادا.\n\n\n۵۲\nفصلِ ۵۳\nمنسوخ‌شدنِ تراشه‌های مبدّل و باتری‌های گام، برنامهٔ جانشین می‌خواهد.\n\n\n۵۳\nفصل‌های ۱۵ و ۲۱\nافتِ فتوولتائیک 0.37 % در سال است، نه 0.5 %.\n\n\n۵۳\nفصل‌های ۲۱ و ۳۳\nذخیرهٔ برچیدن از سالِ ۱ آغاز شود، نه پس از تصمیمِ پایان.\n\n\n۵۳\nفصل‌های ۳۹ و ۴۴\nپایانِ پشتیبانیِ مبدّل‌ها و نرم‌افزارِ کنترل‌گر در قرارداد تا پایانِ عمرِ نیروگاه بسته شود.\n\n\n۵۳\nفصل‌های ۱۷ و ۲۸\nبازتوانی درخواستِ تازهٔ اتصال است و شکاف‌های الزام‌ها هزینه‌اش را می‌سازند.\n\n\n۵۳\nفصلِ ۵۹\nپروندهٔ شاهدِ یکپارچه این تصمیم‌ها را با فرض‌هایشان نگه می‌دارد.\n\n\n۵۴\nفصل‌های ۱۷ و ۲۸\nشکلِ الزامِ توانِ راکتیو از متنِ رسمی خوانده شود. جای‌نگهدارِ ±33 Mvar در هر توان با متنِ ضریبِ توان فرق دارد.\n\n\n۵۴\nفصل‌های ۲۸ و ۵۰\nیافتهٔ روزِ گرم (+29 Mvar) صاحب و تاریخ می‌خواست. DEV-11 با خازنِ 5 Mvar یا معافیتِ کتبی، به تصمیمِ بهره‌بردارِ شبکه.\n\n\n۵۴\nفصل‌های ۲۰ و ۳۴\nشیبِ 8 %/min از اصلاحیهٔ A2 تا پاسخِ CQ-04 در تنظیم‌ها بنشیند. تنظیم‌های گذر از خطا تا پاسخِ CQ-01 صادر نشوند.\n\n\n۵۴\nفصلِ ۲۱\nپاداش، قاعدهٔ استهلاک، ارز، انتقالِ سود و مالیاتِ تکلیفی تا تأیید فقط در حساسیت بمانند.\n\n\n۵۴\nفصل‌های ۵۵ تا ۵۹\nروش، نه عددهای کشورِ Z، به پرونده‌های کشوری و پروندهٔ یکپارچه می‌رود.\n\n\n۵۵\nفصل‌های ۲۳ تا ۲۸\nولتاژِ اتصالِ 132 kV در ایران منبع ندارد. طراحیِ P–ایران پیش از پاسخِ شرکتِ برقِ منطقه‌ای دو گزینهٔ ۶۳ و ۲۳۰ کیلوولت را هم نگه می‌دارد.\n\n\n۵۵\nفصلِ ۳۳\nبرای یک نیروگاهِ بیش از ۱۰۰ مگاوات، ارزیابیِ اثرات و رایزنی الزامِ قانونی نیست (تا وقتی آیین‌نامهٔ ۱۴۰۲ حاکم است). اگر لازم باشد، از چارچوبِ وام‌دهنده یا تعهدِ پروژه می‌آید.\n\n\n۵۵\nفصل‌های ۴۴ و ۴۶\nفهرستِ اجباری ترانسفورماتور و کابل را دارد. گواهیِ ملیِ آن‌ها در سفارش‌گذاری شرط می‌شود.\n\n\n۵۵\nفصلِ ۲۱\nراه‌های فروش منبع دارند و شرط‌های قرارداد نه. مدل با سناریو کار می‌کند.\n\n\n۵۵\nفصلِ ۵۹\nپروندهٔ ایران پیوستِ جداگانهٔ پروندهٔ یکپارچه است.\n\n\n۵۶\nفصل‌های ۱۷ و ۲۸\nنخستین ورودیِ مطالعه بخشِ شبکه است، نه سطحِ اتصالِ کوتاه. ولتاژ ۱۱۰ یا ۲۲۰ کیلوولت است و ۱۳۲ منبع ندارد.\n\n\n۵۶\nفصل‌های ۱۹ و ۲۰\nدر بخشی کوچک از شبکه، درخواستِ شکل‌دهی یا ذخیره ممکن است و مبنای کنترل را دوباره باز می‌کند.\n\n\n۵۶\nفصل‌های ۳۱ و ۳۹\nمسیرِ واردات بخشی از انتخابِ تجهیز است و بسته‌شدنِ یک مسیر ریسکِ برنامه است.\n\n\n۵۶\nفصلِ ۵۲\nتوانِ خدماتِ محلی شاهد می‌خواهد. توربین با برنامهٔ خدمات، انبارِ یدک و آموزش انتخاب می‌شود.\n\n\n۵۶\nفصلِ ۲۱\nبی شرط‌های پرداخت حالتِ مبنا نیست و ضمانتِ پرداخت شرطِ وام‌دهنده است.\n\n\n۵۷\nفصل‌های ۲۳ تا ۲۸\nسطحِ اتصال ۲۲۰ کیلوولت است، نه ۱۳۲. کیفیتِ برق با دو استاندارد سنجیده می‌شود تا پاسخِ IN-04.\n\n\n۵۷\nفصل‌های ۲۵ و ۳۰\nدر پهنهٔ ۹، برشِ پایهٔ ترانسفورماتور ۱٫۶ برابرِ مبنای فصلِ ۳۰ است. آزمونِ لرزه‌ای بندِ سفارشِ تجهیزات است.\n\n\n۵۷\nفصل‌های ۱۵، ۲۰ و ۳۵\nکاهشِ تولید از راهِ دور، پیش‌بینیِ ساعتی و دادهٔ بی‌درنگ تکلیف‌اند. نقطهٔ پایانیِ اسکادا با پاسخِ IN-06 معلوم می‌شود.\n\n\n۵۷\nفصلِ ۲۱\nبندِ کاهشِ تولید و قیمتِ دلاری دو پرسشِ اصلیِ مدل‌اند. کلاسِ کنتور 0.5S در مرز است.\n\n\n۵۷\nفصل‌های ۱۴ و ۳۳\nمسیرِ خطِ اتصال با لایهٔ تنوعِ زیستی دوباره جست‌وجو می‌شود.\n\n\n۵۸\nفصلِ ۳۸\nمشخصات‌ها با ارجاعِ تاریخ‌دار نوشته می‌شوند و الزام‌هایشان بی واژهٔ مبهم.\n\n\n۵۸\nفصل‌های ۳۹ تا ۴۸\nهر گواهی با مدل، ویرایش و دامنهٔ اعتباردهیِ آزمایشگاه وارسی می‌شود. گواهی به ویرایشِ پیشین تحلیلِ شکاف می‌خواهد.\n\n\n۵۸\nفصلِ ۴۳\nروشِ خواندنِ افزایشِ دما بخشی از الزام است و در بندِ خرید می‌آید.\n\n\n۵۸\nفصل‌های ۵۴ تا ۵۷\nنیروی قانونیِ هر استاندارد از قانون، کدِ شبکه یا قرارداد می‌آید و برای هر کشور جدا وارسی می‌شود.\n\n\n۵۸\nدفترِ کتاب\nسه جفتِ تکراری به صورتِ نامِ دیگر نگه داشته شدند. پنج سندِ ارزیابیِ انطباق و نگارش افزوده شدند (STD-187 تا STD-191).\n\n\n\n\n\n\n\nمثال 59.93 (یافته‌ها، مسیرِ بازگشت) پرسش. کدام فصل‌ها بیشترین یافته را به فصل‌های پیشین برگرداندند و با این یافته‌ها چه می‌شود؟\nپاسخ. فصلِ ۴۹: ۵، فصلِ ۵۰: ۶، فصلِ ۵۱: ۵، فصلِ ۵۲: ۵، فصلِ ۵۳: ۵، فصلِ ۵۴: ۵، فصلِ ۵۵: ۵، فصلِ ۵۶: ۵، فصلِ ۵۷: ۵، فصلِ ۵۸: ۵.\nتفسیر. هر یافته یک درخواستِ تغییر است: سندی که باید بازنگری شود، تصمیمی که باید دوباره گرفته شود، یا عددی که در مدلِ دیگری تغییر می‌کند. پرونده آن‌ها را در دفترِ تغییرها (بندِ ۱) نگه می‌دارد. پاسخِ هر یافته پیش از دروازهٔ بعد ثبت می‌شود: پذیرفته، رد شده با دلیل، یا به تعویق افتاده با تاریخ.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-plantp",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-plantp",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.14 نیروگاهِ P: سه مثالِ یکپارچه",
    "text": "59.14 نیروگاهِ P: سه مثالِ یکپارچه\nبرنامه:\ncompanion/ch59/integrated.py\nthree numbers by hand\n  P90 one year: 295.14 - 1.2816 x 14.99 = 275.9 GWh\n  dossier: 263 documents, 62 decisions, 134 unknowns named\n  schedule: 12 + 18 + 9 + 14 + 6 + 4 = 63 months to COD\n\nمثال 59.94 (مقدماتی: سه عدد با دست) پرسش. P90 یک‌ساله، اندازهٔ پرونده و طولِ برنامه تا آغازِ بهره‌برداری را با دست بنویسید.\nپاسخ. \\(295.14 - 1.2816 \\times 14.99 = 275.9\\,\\text{GWh}\\)؛ ۲۶۳ سند، ۶۲ تصمیم و ۱۳۴ ناشناخته؛ و \\(12 + 18 + 9 + 14 + 6 + 4 = 63\\) ماه روی مسیرِ بحرانی.\nبررسیِ معقول‌بودن. هر سه با برنامه می‌خوانند: مثال 59.3، مثال 59.1 و مثال 59.16.\nتفسیر. سه عدد سه بخشِ پرونده را خلاصه می‌کنند: آنچه نیروگاه می‌دهد، آنچه پرونده دارد و آنچه تا آغاز طول می‌کشد. هر سه از مدل‌ها دوباره حساب می‌شوند.\n\nPlant P: readiness for financial close (teaching review)\n  [x] every chapter and decision in a dossier item\n  [x] yield recomputed and equal to D-019, D-020\n  [x] design interfaces explained (N-1 accepted)\n  [x] debt case holds at P90 (min DSCR &gt;= 1.05)\n  [x] all change cases above the default covenant\n  [ ] country appendix of the project country closed\n  [ ] grid offer and connection agreement signed\n  [ ] ESIA approved, raptor survey done\n  [ ] land agreements complete\n  [ ] asset register clean for CMMS import\n  [ ] EPC and supply contracts with risk allocation\n  [ ] independent engineer's report on the dossier\n  5 of 12: the engineering case holds; the conditions\n  that remain are permits, land, the grid offer, contracts and\n  the independent review - each an owner and a date\n\nمثال 59.95 (میانی: آمادگی برای بستنِ مالی) پرسش. از دوازده وارسیِ آمادگی برای بستنِ مالی، چند تا برقرارند؟\nپاسخ. پنج: کامل‌بودنِ پرونده، تولیدِ دوباره‌حساب‌شده، واسط‌های توضیح‌دار، نگه‌داشتنِ بدهی در P90 و همهٔ حالت‌های تغییر بالای پیمانِ پیش‌فرض.\nتفسیر. پروندهٔ مهندسی می‌ایستد. آنچه مانده مجوزها، زمین، پیشنهادِ شبکه، قراردادها، پروندهٔ کشورِ پروژه، ثبتِ دارایی‌ها و بازبینیِ مهندسِ مستقل است. هر کدام صاحب و تاریخ دارد. این همان نسبتی است که هر پروژهٔ واقعی در این مرحله دارد: کارِ مهندسی تمام است و کارِ تأیید نه.\n\ncapstone dossier basis of Plant P (D-063):\n  1 the 14-item dossier is rebuilt from the chapters (263 documents,\n    62 decisions, 134 unknowns named); nothing is retyped\n  2 energy P50 295.1 GWh, P90 one year 275.9 GWh at the POC\n  3 economics: equity IRR 10.2%, min DSCR 1.20, LCOE 68.0 u/MWh\n  4 schedule 63 months to COD; wind campaign, permits and\n    turbines on the critical path\n  5 every major decision defended with evidence, uncertainty and\n    approver; four change cases recomputed\n  6 reliability, forecasting, export, finance, social and handover\n    cases each with a computed check and an open-item list\n  7 the base case books no service revenue; S0 keeps space for a\n    later battery (D-025)\n  8 every country use goes through its appendix (ch 55-57) and a\n    qualified local review\n\nمثال 59.96 (یکپارچه: مبنای پروندهٔ پایانی) پرسش. مبنای پرونده را با موردهای باز بنویسید.\nپاسخ. هشت بندِ بالا، با موردِ بازِ U-140: ناشناخته‌های بازِ چهارده بند، شرط‌های بستنِ مالی و موردهای بازِ شش مورد.\nتفسیر. این تصمیمِ D-063 است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:\n\nفصلِ ۱۵: دسترس‌پذیریِ مدلِ تولید ۰٫۴۵ واحد خوش‌بینانه است (مورد ث). نسخهٔ بعدیِ مدل ثبتِ خرابی‌ها را پایه می‌گیرد.\nفصلِ ۱۸: ارزان‌ترین گزینهٔ صادرات در عمر خطِ تک‌مداره است، به شرطِ طرحِ حفاظتی که یک خرابیِ تکی را بپوشاند (مورد چ).\nفصلِ ۲۱: حاشیهٔ تأمین‌پذیری قیمت است. پیشنهادِ قیمت روی تعرفهٔ سربه‌سرِ 62.7 تا 68.0 واحد سنجیده می‌شود (مورد ح).\nفصلِ ۳۹: پس از بستنِ مالی، توربین کالای بحرانی است. ظرفیتِ سازنده زود رزرو می‌شود (بخشِ پ).\nفصلِ ۵۲: نرخِ خرابیِ اینورتر با شاهدِ دو سال 0.60 است، نه 0.50 (مورد ث).",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-next",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-next",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.15 از کتاب تا پروژه",
    "text": "59.15 از کتاب تا پروژه\nپروندهٔ نیروگاهِ P روشی را نشان می‌دهد که برای پروژهٔ واقعی تکرار می‌شود. گذر از این پرونده به پروندهٔ واقعی ده گام دارد:\n\n\n\nجدول 59.33: ده گام از پروندهٔ آموزشی تا پروندهٔ یک پروژهٔ واقعی\n\n\n\n\n\nگام\nکار\nفصل‌ها\n\n\n\n\n۱\nساختگاهِ واقعی و بستهٔ دادهٔ آن، با برچسبِ هر ردیف\n۱، ۵، ۱۴\n\n\n۲\nکارزارِ اندازه‌گیریِ یک‌ساله و همبستگیِ بلندمدت\n۱۲، ۱۳\n\n\n۳\nپیوستِ کشورِ پروژه با بازبینِ محلی\n۵۴ تا ۵۸\n\n\n۴\nدرخواستِ اتصال و داده‌های شبکه\n۱۷، ۲۸\n\n\n۵\nمدلِ تولید و بودجهٔ عدمِ قطعیت با داده‌های واقعی\n۱۵، ۱۶\n\n\n۶\nمعماری و تجهیز با پیشنهادهای سازندگان\n۱۸ تا ۲۷\n\n\n۷\nارزیابیِ اثرات، رایزنی و زمین\n۱۴، ۳۳\n\n\n۸\nمدلِ مالی با شرط‌های واقعی و مهندسِ مستقل\n۲۱، ۲۲\n\n\n۹\nتدارکات، کیفیت و قراردادها\n۳۸ تا ۴۸\n\n\n۱۰\nساخت، راه‌اندازی، تحویل و بهره‌برداری\n۴۹ تا ۵۳\n\n\n\n\n\n\n\nمثال 59.97 (همان برنامه‌ها، داده‌های دیگر) پرسش. کدام بخش‌های این پرونده بی تغییر به پروژهٔ واقعی می‌روند و کدام‌ها از نو ساخته می‌شوند؟\nپاسخ. روش‌ها و برنامه‌ها می‌روند: نمایهٔ پرونده، وارسیِ واسط‌ها، حالت‌های تغییر، به‌روزرسانیِ نرخ‌ها، دفترها و موتورِ پرونده‌های کشوری. داده‌ها از نو ساخته می‌شوند: ساختگاه، منبع، تجهیز، قیمت‌ها، شرط‌های مالی و قاعده‌های کشور.\nتفسیر. کتاب پرونده‌ای کامل با داده‌های ساختگی ساخت تا روش کامل دیده شود. در پروژهٔ واقعی، هر عدد از شاهد می‌آید و هر تصمیم امضای کسی را دارد که مسئولیتِ قانونی‌اش را می‌پذیرد. مرزهای کتاب همان‌جا که بود می‌ماند: کارِ برق‌دار، طراحیِ تأییدشده و تصمیم‌های حقوقی و مالی با متخصصان و مرجع‌های دارای صلاحیت است.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-mfg",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-mfg",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.16 ساخت و صنعتی‌سازی",
    "text": "59.16 ساخت و صنعتی‌سازی\nپرونده محصول‌های بحرانی و داده‌های تأمین‌کننده را از مشخصات تا پذیرشِ کارخانه و ساختگاه و تا سامانه‌های مالک دنبال می‌کند: مشخصات و برنامهٔ کیفیت (بندِ ۹)، پروندهٔ کارخانهٔ هر تجهیز با گواهی و آزمون (فصل‌های ۴۱ تا ۴۸ و بخش 58.4)، آزمون‌های ساختگاه و راه‌اندازی (بندِ ۱۰)، و ثبتِ دارایی‌ها در سامانهٔ مدیریتِ نگهداری (بخش 59.11). سریالِ هر واحد این زنجیره را به هم می‌دوزد (مثال 59.19).",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-country",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-country",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.17 پیوست‌های کشوری",
    "text": "59.17 پیوست‌های کشوری\nبندِ ۱۴ پرونده سه پیوستِ جدا دارد: ایران (فصل 55)، افغانستان (فصل 56) و تاجیکستان (فصل 57). هر پیوست انطباق و حفاظت‌های زمین و جامعه را با شاهدِ همان کشور می‌آورد، و هر گزاره برچسبِ تأییدشده، وابسته به پروژه یا نیازمندِ تأیید دارد. پیوستِ کشورِ پروژه پیش از بستنِ مالی با بازبینِ محلیِ دارای صلاحیت بسته می‌شود. استانداردهای بین‌المللیِ همهٔ پیوست‌ها از دفترِ استانداردها و با روشِ فصلِ ۵۸ وارسی می‌شوند.\nwhat each country changes in the design of Plant P (ch 55-57)\n  country      connection                     amb C  alt m approvals\n  Iran         63 or 230 kV (132 no source)      50   1500    11.5 mo\n  Afghanistan  110 or 220 kV (island first)      48   1800    10.0 mo\n  Tajikistan   220 kV at the tender site         44    600    16.0 mo\n  plus: Iran - INSO certificates for transformers, cables, batteries;\n  Afghanistan - import route and local service; Tajikistan - seismic\n  zone and the curtailment clause; site values and durations are\n  teaching values of the chapters\n\nمثال 59.98 (سه کشور، سه طرحِ متفاوت) پرسش. کشورِ پروژه چه چیزهایی را در طرحِ P عوض می‌کند؟\nپاسخ. سطحِ اتصال (ایران: ۶۳ یا ۲۳۰ کیلوولت؛ افغانستان: ۱۱۰ یا ۲۲۰، پس از تعیینِ بخشِ شبکه؛ تاجیکستان: ۲۲۰)، دمای محیط و ارتفاعِ گواهی‌ها (۵۰ درجه و ۱۵۰۰ متر، ۴۸ و ۱۸۰۰، ۴۴ و ۶۰۰)، و طولِ برنامهٔ تأییدها (۱۱٫۵، ۱۰ و ۱۶ ماه). در کنارِ آن‌ها، گواهی‌های ملیِ اجباری در ایران، مسیرِ واردات و خدماتِ محلی در افغانستان، و پهنهٔ لرزه‌ای و بندِ کاهشِ تولید در تاجیکستان.\nتفسیر. طرحِ پایهٔ کتاب ۱۳۲ کیلوولت دارد و در هیچ‌کدام از سه کشور منبعی برایش پیدا نشد. پس نخستین تغییرِ طرح در هر کشور، تغییرِ سطحِ اتصال و ترانسفورماتورِ اصلی است (فصل 25). ارزش‌های ساختگاه و مدت‌ها آموزشی‌اند و از فصل‌های ۵۵ تا ۵۷ آمده‌اند.\n\n\n59.17.1 سه پیوست در یک نگاه\nIran appendix (ch 55): 49 statements, 19 verified (39%), 2 project-dependent,\n    28 to-confirm\n  approval plan 11.5 months (teaching); critical path S1 &gt; S2 &gt; S3 &gt; S4 &gt; S8\n  unverified on the critical path: S2, S3, S4, S8\n  grid-study inputs from public sources: 17%\n  open items: 30 to 15 addressees\n  risks scored 16 or more:\n    R06 sanctions block equipment, payment or lenders\n    R08 PPA terms unknown, revenue a range\n    R02 connection voltage other than 132 kV\nAfghanistan appendix (ch 56): 44 statements, 12 verified (27%), 1 project-\n    dependent, 31 to-confirm\n  approval plan 10.0 months (teaching); critical path S1 &gt; S2 &gt; S3 &gt; S6 &gt; S7 &gt;\n    S8\n  unverified on the critical path: S6, S8\n  grid-study inputs from public sources: 8%\n  open items: 32 to 16 addressees\n  risks scored 16 or more:\n    R01 payments delayed or blocked (banking, currency)\n    R02 tariff and contract terms unpublished\n    R03 island system too small or weak for 100 MW\n    R06 import route closed, equipment delayed\n    R07 no local service for turbines or inverters\nTajikistan appendix (ch 57): 61 statements, 28 verified (46%), 1 project-\n    dependent, 32 to-confirm\n  approval plan 16.0 months (teaching); critical path S1 &gt; S6 &gt; S8 &gt; S9\n  unverified on the critical path: S6, S8\n  grid-study inputs from public sources: 15%\n  open items: 33 to 15 addressees\n  risks scored 16 or more:\n    R01 summer curtailment, compensation unclear\n    R02 single buyer and dispatcher not designated\n\nمثال 59.99 (سه پیوست، سه گونه کار) پرسش. کدام پیوستِ کشوری بیشترین کارِ باقی‌مانده را دارد و از چه جنسی؟\nپاسخ. افغانستان کمترین سهمِ تأییدشده (۲۷ درصد) و بیشترین ریسکِ بالای ۱۶ (پنج ریسک) را دارد: پرداخت، شرط‌های قرارداد، بخشِ کوچکِ شبکه، مسیرِ واردات و خدماتِ محلی. تاجیکستان بیشترین موردِ باز (۳۳) و بلندترین برنامهٔ تأیید (۱۶ ماه) را دارد. تاجیکستان بیشترین سهمِ تأییدشده (۴۶ درصد) را هم دارد. ایران کمترین موردِ باز (۳۰) را دارد و سهمِ تأییدشده‌اش (۳۹ درصد) از وقتی آیین‌نامهٔ ۱۴۰۲ جایگزین شد کم شده است، ولی ریسک‌هایش (تحریم، شرط‌های قرارداد، سطحِ اتصال) بیرون از دستِ پروژه‌اند.\nتفسیر. کارِ باقی‌مانده در هر کشور جنسِ دیگری دارد: در ایران بیشتر ارزش‌های پروژه زیرِ قاعده‌های جاری، در افغانستان اینکه قاعده‌ها اجرا می‌شوند یا نه، و در تاجیکستان نقش‌ها و قاعده‌هایی که در حالِ گذارند. پیوستِ کشورِ پروژه پیش از بستنِ مالی بسته می‌شود و بقیه برای مقایسه می‌مانند. همهٔ عددها از موتورِ فصلِ ۵۵ می‌آیند (فصل 55).\n\n\n\n59.17.2 بازسازیِ کلِ پرونده در یک اجرا\nORDER = [\"index\", \"dossier\", \"defense\", \"cases\", \"cases2\", \"cases3\", \"cases4\",\n         \"cases5\", \"cases6\", \"cases7\", \"cases8\", \"cases9\", \"integrated\",\n         \"sheets\"]\nrebuilding the capstone dossier in one run\n  data pack 1.1.0: 0 checksum problems\n  scripts run in order: index, dossier, defense, cases, cases2, cases3,\n    cases4, cases5, cases6, cases7, cases8, cases9, integrated, sheets\n  outputs: 63 text files; digest 0676363729e7\n  second run of the core scripts: digest 0676363729e7 (same)\n  same inputs, same seeds, same files: the dossier is reproducible;\n  a changed digest names a changed input or model\n\nمثال 59.100 (همان ورودی، همان پرونده) پرسش. از کجا بدانیم پروندهٔ پایانی بازتولیدپذیر است؟\nپاسخ. برنامهٔ run_all اول درستیِ بستهٔ داده را با چکیده‌های رمزنگاشتیِ آن می‌سنجد (صفر مشکل در انتشارِ 1.1.0). سپس همهٔ برنامه‌های این فصل را به ترتیب اجرا می‌کند و از ۶۳ خروجی یک چکیده می‌سازد. اجرای دوباره همان چکیده را می‌دهد.\nتفسیر. بازتولیدپذیری یعنی هر کس با همان بستهٔ داده و همان برنامه‌ها همان پرونده را بگیرد. چکیدهٔ تغییرکرده نشانه است: ورودی یا مدلی تغییر کرده و باید در دفترِ تغییرها ثبت شود (فصل 5، فصل 38). این همان قاعدهٔ کتاب است که از فصلِ ۲ آغاز شد: عدد از برنامهٔ آزموده می‌آید، نه از حافظه.\n\n\n\n59.17.3 شاهدهایی که تصمیمی را عوض کردند\n\n\n\nجدول 59.34: شاهدهایی که در طولِ کتاب تصمیمی را عوض کردند یا شرطی بر آن گذاشتند\n\n\n\n\n\n\n\n\n\n\nشاهد\nفصل\nتصمیمی که عوض شد یا شرطی که گرفت\n\n\n\n\nتلفِ برقیِ مدلِ ۱۵٫۱ کم بود\n۲۸\nمدلِ تولید با مدلِ شبکه بازبینی شد\n\n\nخط در روزهای گرم و بی‌باد محدود می‌شود\n۲۴\nحدِ پویای خط در بهره‌برداری\n\n\nجریانِ کلیدهای ورودی ۱۶۰۰ آمپر آزمونِ نوعی ندارد\n۴۶\nشرطِ خرید برای کلیدها\n\n\nافزایشِ دمای سیم‌پیچِ T1 بیش از تضمین\n۴۳\nکسرِ بها و تصمیمِ پذیرش\n\n\nدسترس‌پذیریِ مدلِ تولید ۰٫۴۵ واحد خوش‌بینانه\n۵۲\nنسخهٔ بعدیِ مدل با ثبتِ خرابی‌ها\n\n\nافتِ توانِ ماژول کمتر از مدل\n۵۳\nمدلِ تولید و مالی (بخش 59.4.5)\n\n\nباتری سرمایه‌اش را برنمی‌گرداند\n۲۱\nS0 با جای خالی ترجیحِ مالی\n\n\nولتاژِ ۱۳۲ کیلوولت در هیچ کشوری منبع ندارد\n۵۵ تا ۵۷\nسطحِ اتصال در هر کشور\n\n\nسه ردیفِ تکراری در دفترِ استانداردها\n۵۸\nادغامِ نام‌های دیگر\n\n\nنرخِ خرابیِ اینورتر پس از دو سال ۰٫۶۰\n۵۹\nنرخِ مدلِ قابلیتِ اطمینان\n\n\n\n\n\n\n\nمثال 59.101 (از فرض تا شاهد، در ده سطر) پرسش. کتاب با شعارِ «از فرض تا شاهد» آغاز شد. کدام شاهدها در طولِ کتاب تصمیمی را عوض کردند؟\nپاسخ. ده نمونهٔ جدولِ بالا. شش تا از آزمون، اندازه‌گیری یا بهره‌برداری آمدند: افزایشِ دمای T1، آزمونِ نوعیِ کلیدها، دسترس‌پذیری، افتِ ماژول، نرخِ اینورتر و خطِ گرم. دو تا از پژوهشِ منبع آمدند: ولتاژِ اتصال و دفترِ استانداردها. دو تا از مدلی که مدلِ دیگری را وارسی کرد: تلفِ برقی و مالیِ باتری.\nتفسیر. هر شاهد تصمیمی را جابه‌جا کرد، و هر جابه‌جایی از مسیرِ تغییر گذشت. پروندهٔ واقعی همین مسیر را در مقیاسِ بزرگ‌تر دارد: داده‌های ساختگاه، پیشنهادهای سازندگان، پاسخِ بهره‌بردارِ شبکه و قاعده‌های کشور، هر کدام فرضی را به شاهد تبدیل می‌کنند یا تصمیمی را عوض می‌کنند.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-std",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-std",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.18 جعبهٔ استاندارد و انطباق",
    "text": "59.18 جعبهٔ استاندارد و انطباق\n\n\n\n\n\n\nمهمجعبهٔ استاندارد و انطباق\n\n\n\n\nاین فصل استانداردِ تازه‌ای ثبت نمی‌کند. همهٔ استانداردهای پرونده در دفترِ استانداردهای کتاب‌اند (STD-001 تا STD-191)، با وضعیت و تاریخِ وارسی، و با روشِ فصل 58 به کار می‌روند.\nنیروی قانونیِ هر استاندارد از قانون، کدِ شبکه یا قراردادِ کشورِ پروژه می‌آید (فصل‌های ۵۴ تا ۵۷).\nپرونده برای یادگیری است. هر استفادهٔ واقعی به بازبینیِ مهندسانِ دارای صلاحیت، مهندسِ مستقل و مرجع‌های ذی‌صلاح نیاز دارد.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-deliverable",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-deliverable",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.19 تحویل‌دادنیِ نیروگاهِ P",
    "text": "59.19 تحویل‌دادنیِ نیروگاهِ P\n\n\n\nجدول 59.35: سندهای فصلِ ۵۹ برای پروندهٔ نیروگاهِ P\n\n\n\n\n\n\n\n\n\n\nسند\nمحتوا\nمعیارِ پذیرش\n\n\n\n\nPLP-PRJ-REP-0015\nپروندهٔ پایانیِ چهارده‌بندی با شش مورد\nهر عدد از مدلِ فصلِ خودش دوباره حساب شده؛ هر بند سند و تصمیم دارد\n\n\nPLP-PRJ-REG-0046\nدفترِ دفاع و حالت‌های تغییر\nهر تصمیم با شاهد، عدمِ قطعیت، تأییدکننده و جایگزین\n\n\nPLP-PRJ-REG-0047\nنمایهٔ پرونده\nساخته از بخشِ تحویل‌دادنیِ فصل‌ها؛ هیچ فصل و تصمیمی بیرون نمانده\n\n\n\n\n\n\nاین فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:\n\nتصمیمِ D-063: مبنای پروندهٔ پایانی (مثال 59.96).\nفرض‌های A-571 تا A-575: مدت‌های برنامه تا آغازِ بهره‌برداری (A-571)؛ شاهدهای خرابیِ اینورترها (A-572)؛ حالت‌های تغییر و حالت‌های مالی (A-573)؛ شاخص‌ها و هدف‌های پایشِ اجتماعی (A-574)؛ ردیف‌های ثبتِ دارایی‌ها و خطاهایشان (A-575).\nناشناختهٔ U-140: ناشناخته‌های بازِ چهارده بند و شرط‌های بستنِ مالی.\nپایان: پروندهٔ نیروگاهِ P از فرض به شاهد رسیده است تا جایی که کتاب می‌تواند برساند. بقیهٔ راه با داده‌های ساختگاه، کشورِ پروژه و تأییدِ آن‌هایی است که مسئولیتِ قانونی دارند.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-summary",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-summary",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.20 جمع‌بندی",
    "text": "59.20 جمع‌بندی\n\nپرونده: چهارده بند، ساخته از بخشِ تحویل‌دادنیِ فصل‌ها: ۲۶۳ سند، ۶۲ تصمیم، ۱۳۴ ناشناخته. هیچ فصل و تصمیمی بیرون نمانده است (بخش 59.1.1).\nپایه: P50 295.1 GWh و P90 یک‌ساله 275.9 GWh، دوباره حساب‌شده؛ هزینهٔ ترازشدهٔ 68.0 واحد در برابرِ قیمتِ 70؛ پنج دروازه با شرط (بخش 59.2).\nطراحی و تحویل: نُه وارسیِ واسط با یک پرچمِ پذیرفته؛ ۶۳ ماه تا آغازِ بهره‌برداری، با باد، مجوزها و توربین روی مسیرِ بحرانی؛ دامنه در مرزِ اتصال (بخش 59.3، بخش 59.4).\nدفاع: ده تصمیم با شاهد و تأییدکننده؛ چهار حالتِ تغییر، که منبعِ باد ۱۰ درصد کمتر بیشترین اثر را دارد (بخش 59.5).\nشش مورد: قابلیتِ اطمینان با به‌روزرسانیِ شاهد، پیش‌بینیِ بازتولیدپذیر و چهار ادعای جدا، صادرات در عمر، حالت‌های مالی و تخصیصِ ریسک، داشبوردِ اجتماعی، و وارسیِ ثبتِ دارایی‌ها (بخش 59.6 تا بخش 59.11).\n\n\n59.20.1 واژگانِ فصلِ ۵۹\n\n\n\nجدول 59.36: واژگانِ فصلِ ۵۹\n\n\n\n\n\nفارسی\nانگلیسی\nیادداشت\n\n\n\n\nپروندهٔ مرحله‌ای\nstaged dossier\n\n\n\nنمایهٔ پرونده\ndossier index\n\n\n\nتمرینِ دفاع\ndefense exercise\n\n\n\nحالتِ تغییر\nchange case\n\n\n\nوارسیِ واسط‌های طراحی\ndesign-interface check\n\n\n\nبه‌روزرسانیِ گاما–پواسون\ngamma-Poisson update\n\n\n\nتخصیصِ دسترس‌پذیری\navailability allocation\n\n\n\nتخصیصِ ریسکِ قرارداد\ncontract-risk allocation\n\n\n\nپیشنهادِ تأمین‌پذیری\nfinanceability recommendation\n\n\n\nبازبینیِ آمادگی\nreadiness review\n\n\n\nهمتای دیجیتال\ndigital twin",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-assess",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-assess",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.21 ارزیابیِ پلکانی",
    "text": "59.21 ارزیابیِ پلکانی\nمعیارِ تسلطِ این فصل: خواننده می‌تواند پرونده‌ای را از سابقه‌های کتاب بسازد و کامل‌بودنش را بسنجد؛ هر عددِ پرونده را از مدلِ خودش دوباره حساب کند؛ هر تصمیم را با شاهد، عدمِ قطعیت و تأییدکننده دفاع کند؛ و نشان دهد اگر فرضی رد شود طرح چه می‌شود. پاسخ‌ها در بخش 59.22 آمده‌اند.\n\n59.21.1 پلهٔ ۱: مبانی\n\nتمرین 59.1 پرونده چند بند دارد؟\n\n\nتمرین 59.2 نمایهٔ پرونده چند سند و چند تصمیم را دربر دارد؟\n\n\nتمرین 59.3 P50 سالِ نخست در نقطهٔ اتصال چند است؟\n\n\nتمرین 59.4 P90 ده‌ساله چند است؟\n\n\nتمرین 59.5 دفترِ فرض‌ها چند شناسه دارد؟\n\n\nتمرین 59.6 هزینهٔ ترازشدهٔ انرژی چند است؟\n\n\nتمرین 59.7 کدام وارسیِ واسط پرچم خورد؟\n\n\nتمرین 59.8 برنامه تا آغازِ بهره‌برداری چند ماه است؟\n\n\nتمرین 59.9 دسترس‌پذیریِ انرژی‌ایِ ثبتِ خرابی‌ها چند است؟\n\n\nتمرین 59.10 خطای پیش‌بینیِ روزِ بعد چند درصدِ ظرفیت است؟\n\n\nتمرین 59.11 ارزان‌ترین گزینهٔ صادرات در عمر کدام است؟\n\n\nتمرین 59.12 تعرفهٔ سربه‌سر برای پیمانِ پیش‌فرض چند است؟\n\n\nتمرین 59.13 داشبوردِ اجتماعی چند شاخصِ قرمز دارد؟\n\n\nتمرین 59.14 ثبتِ دارایی‌های نمونه چند مشکل دارد؟\n\n\nتمرین 59.15 چند خرابی برای شناختنِ نرخی در ضریبِ ۲ لازم است؟\n\n\nتمرین 59.16 هزینهٔ عدمِ تعادلِ روزِ بعد در سال چند است؟\n\n\nتمرین 59.17 از سی ورودیِ مطالعهٔ شبکه چند تا در دست نیست؟\n\n\nتمرین 59.18 چند شرطِ پیشین باز است؟\n\n\nتمرین 59.19 کمینهٔ نسبتِ پوشش در کدام سال است؟\n\n\nتمرین 59.20 سلسله‌مراتبِ تجهیزات چند قلم دارد؟\n\n\nتمرین 59.21 چند ردیفِ دفترِ بستهٔ داده اندازه‌گیری‌شده‌اند؟\n\n\nتمرین 59.22 چند ناشناخته در دو بند یا بیشتر آمده‌اند؟\n\n\nتمرین 59.23 ردپای کربنِ S0 چند گرم بر کیلووات‌ساعت است؟\n\n\nتمرین 59.24 طولِ برنامهٔ تأییدها در سه کشور چند ماه است؟\n\n\nتمرین 59.25 کدام پیوستِ کشوری کمترین سهمِ تأییدشده را دارد؟\n\n\nتمرین 59.26 بازسازیِ پرونده چند خروجی می‌سازد؟\n\n\nتمرین 59.27 سرمایه چند درصدِ هزینهٔ ترازشده است؟\n\n\nتمرین 59.28 آبِ بهره‌برداری در سال چند مترمکعب است؟\n\n\nتمرین 59.29 صدکِ ۸۰ تاریخِ آغازِ بهره‌برداری چند ماه است؟\n\n\nتمرین 59.30 حاشیهٔ رتبهٔ خط بر جریانِ صادرات چند درصد است؟\n\n\nتمرین 59.31 با قیمتِ ۱۰ درصد کمتر چند سال قفلِ توزیع پیش می‌آید؟\n\n\nتمرین 59.32 دفترها و گزارش‌ها چند درصدِ سندهای پرونده‌اند؟\n\n\nتمرین 59.33 کدام بخشِ کتاب بیشترین تصمیم را دارد؟\n\n\n\n59.21.2 پلهٔ ۲: تحلیل\n\nتمرین 59.34 چرا پرونده تولید را دوباره حساب می‌کند؟\n\n\nتمرین 59.35 چرا هیچ دروازه‌ای پاک نیست؟\n\n\nتمرین 59.36 فاصلهٔ هزینهٔ ترازشده تا قیمت چه می‌گوید؟\n\n\nتمرین 59.37 کدام رشته‌ها موردِ بازِ پیوسته با بیرون دارند؟\n\n\nتمرین 59.38 پرچمِ بی‌توضیح چه می‌کند؟\n\n\nتمرین 59.39 پس از بستنِ مالی کالای بحرانی کدام است؟\n\n\nتمرین 59.40 خطِ ۱۳۲ کیلوولت در کدام سناریو با شرکتِ شبکه است؟\n\n\nتمرین 59.41 سریالِ یک اینورتر در کدام سندها می‌آید؟\n\n\nتمرین 59.42 کدام تصمیم‌ها تأییدِ مرجعِ بیرونی می‌خواهند؟\n\n\nتمرین 59.43 کدام حالتِ تغییر بیشترین اثر را بر نسبتِ پوشش دارد؟\n\n\nتمرین 59.44 چرا رتبه‌بندیِ انرژیِ میانگین ترانسفورماتورِ اصلی را دست‌کم می‌گیرد؟\n\n\nتمرین 59.45 کِی شاهدِ نیروگاه بر پیشین چیره می‌شود؟\n\n\nتمرین 59.46 چرا ذخیره روی دنبالهٔ کمبود اندازه می‌شود؟\n\n\nتمرین 59.47 چهار ادعای خدمت کدام‌اند؟\n\n\nتمرین 59.48 شرطِ انتخابِ خطِ تک‌مداره چیست؟\n\n\nتمرین 59.49 چرا حفاظتِ دو سرِ خط سابقهٔ مشترک می‌خواهد؟\n\n\nتمرین 59.50 پیشنهادِ تأمین‌پذیری چه شرط‌هایی دارد؟\n\n\nتمرین 59.51 کدام ریسک‌ها به قراردادِ کشور بسته‌اند؟\n\n\nتمرین 59.52 تعهدِ جبرانِ معیشت کِی تمام است؟\n\n\nتمرین 59.53 چرا مشکلِ ثبتِ دارایی در سندِ منبع درست می‌شود؟\n\n\nتمرین 59.54 چرا دو فهرستِ تجهیزاتِ بحرانی لازم است؟\n\n\nتمرین 59.55 چرا علتِ مشترک از خرابیِ واحدِ دوم مهم‌تر است؟\n\n\nتمرین 59.56 شاهدِ نرخِ خرابی‌های نادر از کجا می‌آید؟\n\n\nتمرین 59.57 چرا کاهشِ هزینهٔ عدمِ تعادل با باتری فقط کرانِ بالاست؟\n\n\nتمرین 59.58 چرا سندهای خدمتِ پاسخِ بسامدی نوشته‌نشده می‌مانند؟\n\n\nتمرین 59.59 چرا مقایسهٔ کابلِ ۶۶ کیلوولت کامل نیست؟\n\n\nتمرین 59.60 بزرگ‌ترین خسارتِ ممکنِ نیروگاه کدام است؟\n\n\nتمرین 59.61 چرا راهِ چشمه از جبرانِ پولی مهم‌تر است؟\n\n\nتمرین 59.62 دستورهای کار پس از پایانِ قرارداد کجا می‌مانند؟\n\n\nتمرین 59.63 چرا ناشناختهٔ مشترک اول بسته می‌شود؟\n\n\nتمرین 59.64 چرا افتِ کمترِ ماژول برای وام کوچک و برای سهام بزرگ‌تر است؟\n\n\nتمرین 59.65 چرا ردپا معیارِ انتخابِ باتری نیست؟\n\n\nتمرین 59.66 نخستین تغییرِ طرح در هر سه کشور کدام است؟\n\n\nتمرین 59.67 تغییرِ حدِ صادرات چند سند را باز می‌کند؟\n\n\nتمرین 59.68 باتری از نیمهٔ ظرفیت خدمتِ تمام‌توان را چند دقیقه نگه می‌دارد؟\n\n\nتمرین 59.69 کدام ورودی‌های نیامدهٔ شبکه را خودِ پروژه می‌دهد؟\n\n\nتمرین 59.70 مهاجرتِ سابقه‌ها با چه نمونه‌ای سنجیده می‌شود؟\n\n\nتمرین 59.71 بازتولیدپذیریِ پرونده چگونه نشان داده می‌شود؟\n\n\nتمرین 59.72 کدام شاهدها تصمیمی را در طولِ کتاب عوض کردند؟\n\n\nتمرین 59.73 ترتیبِ اولویتِ کنترل‌گرِ نیروگاه چیست؟\n\n\nتمرین 59.74 صندوقِ برچیدن از کِی آغاز می‌شود و چرا؟\n\n\nتمرین 59.75 چرا تاریخِ قرارداد صدکِ ۸۰ است نه برنامهٔ قطعی؟\n\n\nتمرین 59.76 چرا بودجهٔ عدمِ قطعیت دنبالهٔ خرابی‌ها را می‌خواهد؟\n\n\nتمرین 59.77 پروندهٔ کتاب در کدام مرحله است؟\n\n\nتمرین 59.78 کدام پله‌های آبشارِ تلف‌ها بزرگ‌ترین‌اند؟\n\n\nتمرین 59.79 مدلِ مالی کدام فرض‌ها را اعلام می‌کند؟\n\n\nتمرین 59.80 چند مدلِ مطالعهٔ شبکه نسخه‌ای جدا از ساختگاه دارند؟\n\n\nتمرین 59.81 چرا ورودِ سابقه‌ها با نمونه وارسی نمی‌شود ولی مهاجرت می‌شود؟\n\n\nتمرین 59.82 کدام بخش‌های پرونده بی تغییر به پروژهٔ واقعی می‌روند؟\n\n\nتمرین 59.83 چرا حاشیهٔ کلیدِ ورودی روی کاغذ است؟\n\n\nتمرین 59.84 چرا بازدهِ سهامِ حالت‌های قفل خوش‌بینانه است؟\n\n\nتمرین 59.85 چرا برنامه با بازه بسته می‌شود نه با خط؟\n\n\nتمرین 59.86 چرا ناشناخته‌ها بیشتر در بخش‌های نخست‌اند؟\n\n\nتمرین 59.87 پاسخِ پرسشِ بازبین دربارهٔ پذیرشِ ترانسفورماتورِ T1 چیست؟\n\n\nتمرین 59.88 چرا وارسیِ کم‌کاری باید روزانه باشد؟\n\n\n\n59.21.3 پلهٔ ۳: کاربرد\n\nتمرین 59.89 P90 یک‌ساله را با دست حساب کنید.\n\n\nتمرین 59.90 طولِ مسیرِ بحرانی را با دست جمع بزنید.\n\n\nتمرین 59.91 نرخِ پسینِ اینورتر را با دست حساب کنید.\n\n\nتمرین 59.92 انرژیِ ازدست‌رفتهٔ اینورترها با نرخِ پسین چند است؟\n\n\nتمرین 59.93 پوششِ بازهٔ P10 تا P90 روی شش ماهِ دوم چند است؟\n\n\nتمرین 59.94 چند درصد ساعت‌ها کمبودِ بیش از 20 MW دارند؟\n\n\nتمرین 59.95 تفاوتِ ارزشِ فعلیِ انرژیِ دو خطِ هوایی چند است؟\n\n\nتمرین 59.96 کمترین نسبتِ پوشش در حالت‌های مالی چند است؟\n\n\nتمرین 59.97 بازدهِ سهام بی باتری چند است؟\n\n\nتمرین 59.98 حدِ 80 MW چه مقدار انرژی کم می‌کند؟\n\n\nتمرین 59.99 آمادگی برای بستنِ مالی چند از دوازده است؟\n\n\nتمرین 59.100 سه ردهٔ بزرگِ انرژیِ ازدست‌رفته چه سهمی دارند؟\n\n\nتمرین 59.101 احتمالِ ازکارافتادنِ هر دو ترانسفورماتور با بتای ۵ درصد را با دست حساب کنید.\n\n\nتمرین 59.102 خرابیِ بزرگِ توربین چند سال برای ۲۶ خرابی می‌خواهد؟\n\n\nتمرین 59.103 درآمدِ ازدست‌رفتهٔ دامداران اگر همهٔ زمینِ گرفته چراگاه باشد چند است؟\n\n\nتمرین 59.104 تفاوتِ هزینهٔ عمرِ دو کابلِ ۳۳ کیلوولت چند است؟\n\n\nتمرین 59.105 پاسخِ یک گفت‌وگوی دفاع را با شش معیار بسنجید.\n\n\nتمرین 59.106 چرا هر تغییری به مدلِ مالی و شرط‌های پیشین می‌رسد؟\n\n\n\n59.21.4 پلهٔ ۴: طراحی و راستی‌آزمایی\n\nتمرین 59.107 یک وارسیِ واسطِ تازه (مثلاً جریانِ کابلِ جمع‌آوری در برابرِ بارِ رشته) به برنامه بیفزایید و اجرا کنید.\n\n\nتمرین 59.108 حالتِ تغییرِ پنجم بسازید: ارتفاعِ هاب ۱۲۰ متر، با تولید از فصلِ ۱۳ و مالی از فصلِ ۲۱.\n\n\nتمرین 59.109 به‌روزرسانیِ گاما–پواسون را برای قطعهٔ بزرگِ توربین با شاهدِ دو سال بنویسید.\n\n\nتمرین 59.110 پوشِ خدمتِ پاسخِ بسامدی را با ماتریسِ الزام به آزمون برای قراردادی فرضی بنویسید.\n\n\nتمرین 59.111 مقایسهٔ گزینه‌های صادرات را با جریمهٔ قراردادیِ قطع تکرار کنید.\n\n\nتمرین 59.112 برای هر شاخصِ قرمزِ داشبورد اقدام، صاحب و تاریخ بنویسید.\n\n\nتمرین 59.113 ثبتِ دارایی‌های نمونه را درست کنید و دوباره وارسی کنید تا صفر مشکل بماند.\n\n\nتمرین 59.114 دفترِ تجهیزاتِ بحرانیِ P را با یدک‌ها، بازرسی‌ها و برنامهٔ اضطرارِ هر ردیف بنویسید.\n\n\nتمرین 59.115 مدلِ عدمِ تعادل را با حالتِ شارژِ باتری شبیه‌سازی کنید و ارزشِ واقعیِ باتری را با کرانِ بالا مقایسه کنید.\n\n\nتمرین 59.116 دفترِ بررسیِ وام‌دهنده را با شاهدِ هر سطر از بندهای پرونده پر کنید.\n\n\nتمرین 59.117 نمودارِ وابستگیِ سندهای پرونده را برای همهٔ ۶۲ تصمیم بسازید.\n\n\nتمرین 59.118 برای هر موردِ بازِ شش مورد، تاریخ و صاحب بنویسید و ترتیبِ بستن را توجیه کنید.\n\n\n\n59.21.5 پلهٔ ۵: تسلط\n\nتمرین 59.119 دفاعِ پایانی: هر یک از ده تصمیمِ جدول را در پنج دقیقه دفاع کنید و یک حالتِ تغییر را زنده پاسخ دهید.\n\n\nتمرین 59.120 پروندهٔ چهارده‌بندی را برای یک ساختگاهِ دیگر با داده‌های آن ساختگاه دوباره بسازید.\n\n\nتمرین 59.121 پیوستِ کشورِ پروژه را ببندید و اثرش را بر برنامه، مالی و طراحی بنویسید.\n\n\nتمرین 59.122 نسخهٔ ۱۵٫۲ مدلِ تولید را با دسترس‌پذیریِ ثبتِ خرابی‌ها بسازید و پرونده را دوباره اجرا کنید.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-solutions",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-solutions",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.22 پاسخ‌نامه و راه‌حل‌ها",
    "text": "59.22 پاسخ‌نامه و راه‌حل‌ها\nپاسخ‌های عددی را برنامه‌های dossier، defense، cases و integrated می‌سازند. برای مسئله‌های طراحی و تسلط، معیارهای پاسخ آمده‌اند.\n\nحل. تمرین 59.1. ۱۴ (بخش 59.1.1).\n\n\nحل. تمرین 59.2. ۲۶۳ سند، ۶۲ تصمیم (مثال 59.1).\n\n\nحل. تمرین 59.3. 295.14 GWh (مثال 59.3).\n\n\nحل. تمرین 59.4. 279.6 GWh (مثال 59.3).\n\n\nحل. تمرین 59.5. ۵۶۸ (مثال 59.5).\n\n\nحل. تمرین 59.6. 68.0 واحد بر مگاوات‌ساعت (مثال 59.10).\n\n\nحل. تمرین 59.7. یک ترانسفورماتور در برابرِ صادرات (مثال 59.14).\n\n\nحل. تمرین 59.8. ۶۳ (مثال 59.16).\n\n\nحل. تمرین 59.9. 97.97 % (مثال 59.52).\n\n\nحل. تمرین 59.10. 9.7 % (مثال 59.58).\n\n\nحل. تمرین 59.11. خطِ هوایی تک‌مداره (مثال 59.66).\n\n\nحل. تمرین 59.12. 62.7 واحد (مثال 59.75).\n\n\nحل. تمرین 59.13. ۳ (مثال 59.82).\n\n\nحل. تمرین 59.14. ۳ (مثال 59.90).\n\n\nحل. تمرین 59.15. ۲۶ (مثال 59.55).\n\n\nحل. تمرین 59.16. 1,269 هزار واحد (مثال 59.60).\n\n\nحل. تمرین 59.17. ۱۴ (مثال 59.68).\n\n\nحل. تمرین 59.18. ۹ از ۱۲ (مثال 59.78).\n\n\nحل. تمرین 59.19. سالِ نخست (مثال 59.77).\n\n\nحل. تمرین 59.20. 120,480 (مثال 59.86).\n\n\nحل. تمرین 59.21. هیچ (مثال 59.6).\n\n\nحل. تمرین 59.22. ۱۷ (مثال 59.7).\n\n\nحل. تمرین 59.23. 12.5 (مثال 59.81).\n\n\nحل. تمرین 59.24. ۱۱٫۵، ۱۰ و ۱۶ (مثال 59.98).\n\n\nحل. تمرین 59.25. افغانستان، ۲۷ درصد (مثال 59.99).\n\n\nحل. تمرین 59.26. ۶۳ (مثال 59.100).\n\n\nحل. تمرین 59.27. ۷۱ (مثال 59.11).\n\n\nحل. تمرین 59.28. حدودِ 1,967 (مثال 59.12).\n\n\nحل. تمرین 59.29. 75.9 (مثال 59.17).\n\n\nحل. تمرین 59.30. 41.2 (مثال 59.15).\n\n\nحل. تمرین 59.31. سه سال (مثال 59.76).\n\n\nحل. تمرین 59.32. ۵۳ (مثال 59.89).\n\n\nحل. تمرین 59.33. بخشِ هشتم، ۱۳ تصمیم (مثال 59.8).\n\n\nحل. تمرین 59.34. مثال 59.3.\n\n\nحل. تمرین 59.35. مثال 59.9.\n\n\nحل. تمرین 59.36. مثال 59.10.\n\n\nحل. تمرین 59.37. مثال 59.13.\n\n\nحل. تمرین 59.38. پرونده را متوقف می‌کند (مثال 59.14).\n\n\nحل. تمرین 59.39. توربین (مثال 59.16).\n\n\nحل. تمرین 59.40. O2 و O3 (مثال 59.18).\n\n\nحل. تمرین 59.41. مثال 59.19.\n\n\nحل. تمرین 59.42. مثال 59.21.\n\n\nحل. تمرین 59.43. منبعِ باد ۱۰ درصد کمتر (مثال 59.22).\n\n\nحل. تمرین 59.44. مثال 59.52.\n\n\nحل. تمرین 59.45. مثال 59.57.\n\n\nحل. تمرین 59.46. مثال 59.58.\n\n\nحل. تمرین 59.47. مثال 59.64.\n\n\nحل. تمرین 59.48. مثال 59.66.\n\n\nحل. تمرین 59.49. مثال 59.73.\n\n\nحل. تمرین 59.50. مثال 59.75.\n\n\nحل. تمرین 59.51. مثال 59.80.\n\n\nحل. تمرین 59.52. مثال 59.85.\n\n\nحل. تمرین 59.53. مثال 59.90.\n\n\nحل. تمرین 59.54. مثال 59.53.\n\n\nحل. تمرین 59.55. مثال 59.54.\n\n\nحل. تمرین 59.56. دادهٔ ناوگانِ سازنده (مثال 59.55).\n\n\nحل. تمرین 59.57. مثال 59.60.\n\n\nحل. تمرین 59.58. مثال 59.61.\n\n\nحل. تمرین 59.59. مثال 59.67.\n\n\nحل. تمرین 59.60. مثال 59.79.\n\n\nحل. تمرین 59.61. مثال 59.83.\n\n\nحل. تمرین 59.62. مثال 59.88.\n\n\nحل. تمرین 59.63. مثال 59.7.\n\n\nحل. تمرین 59.64. مثال 59.20.\n\n\nحل. تمرین 59.65. بازه‌ها روی هم می‌افتند (مثال 59.81).\n\n\nحل. تمرین 59.66. سطحِ اتصال (مثال 59.98).\n\n\nحل. تمرین 59.67. ۱۳ (مثال 59.40).\n\n\nحل. تمرین 59.68. ۴۸ (مثال 59.65).\n\n\nحل. تمرین 59.69. مثال 59.69.\n\n\nحل. تمرین 59.70. ۲۹۹ سابقهٔ بی‌خطا (مثال 59.92).\n\n\nحل. تمرین 59.71. مثال 59.100.\n\n\nحل. تمرین 59.72. جدول 59.34.\n\n\nحل. تمرین 59.73. مثال 59.24.\n\n\nحل. تمرین 59.74. مثال 59.31.\n\n\nحل. تمرین 59.75. مثال 59.17.\n\n\nحل. تمرین 59.76. مثال 59.56.\n\n\nحل. تمرین 59.77. مثال 59.2.\n\n\nحل. تمرین 59.78. مثال 59.4.\n\n\nحل. تمرین 59.79. مثال 59.74.\n\n\nحل. تمرین 59.80. ۵ (مثال 59.70).\n\n\nحل. تمرین 59.81. مثال 59.87.\n\n\nحل. تمرین 59.82. مثال 59.97.\n\n\nحل. تمرین 59.83. مثال 59.15.\n\n\nحل. تمرین 59.84. مثال 59.76.\n\n\nحل. تمرین 59.85. مثال 59.63.\n\n\nحل. تمرین 59.86. مثال 59.8.\n\n\nحل. تمرین 59.87. مثال 59.38.\n\n\nحل. تمرین 59.88. مثال 59.36.\n\n\nحل. تمرین 59.89. \\(295.14 - 1.2816 \\times 14.99 = 275.9\\) (مثال 59.94).\n\n\nحل. تمرین 59.90. ۶۳ ماه (مثال 59.94).\n\n\nحل. تمرین 59.91. \\(16/26.8 = 0.60\\) (مثال 59.57).\n\n\nحل. تمرین 59.92. 537 مگاوات‌ساعت (مثال 59.57).\n\n\nحل. تمرین 59.93. ۸۵ درصد (مثال 59.58).\n\n\nحل. تمرین 59.94. 3.6 % (مثال 59.58).\n\n\nحل. تمرین 59.95. 0.31 میلیون واحد (مثال 59.66).\n\n\nحل. تمرین 59.96. 1.06، قیمتِ ۱۰ درصد کمتر (مثال 59.75).\n\n\nحل. تمرین 59.97. 12.8 % (مثال 59.22).\n\n\nحل. تمرین 59.98. 5.2 GWh (مثال 59.22).\n\n\nحل. تمرین 59.99. ۵ (مثال 59.95).\n\n\nحل. تمرین 59.100. ۷۸ درصد (مثال 59.52).\n\n\nحل. تمرین 59.101. \\((0.95 \\times 0.005)^2 + 0.05 \\times 0.005 = 2.7 \\times 10^{-4}\\) (مثال 59.54).\n\n\nحل. تمرین 59.102. ۳۶ (مثال 59.55).\n\n\nحل. تمرین 59.103. حدودِ 13 هزار واحد (مثال 59.83).\n\n\nحل. تمرین 59.104. ۸ هزار واحد (مثال 59.67).\n\n\nحل. تمرین 59.105. جدول 59.3، مثال 59.51.\n\n\nحل. تمرین 59.106. مثال 59.40.\n\n\nحل. تمرین 59.107. معیار: بخش 59.3.2، فصلِ ۲۴.\n\n\nحل. تمرین 59.108. معیار: مثال 59.22، فصلِ ۱۳.\n\n\nحل. تمرین 59.109. معیار: مثال 59.57، فصلِ ۵۲.\n\n\nحل. تمرین 59.110. معیار: بخش 59.7، فصلِ ۲۰.\n\n\nحل. تمرین 59.111. معیار: مثال 59.66.\n\n\nحل. تمرین 59.112. معیار: مثال 59.82.\n\n\nحل. تمرین 59.113. معیار: مثال 59.90.\n\n\nحل. تمرین 59.114. معیار: مثال 59.53، فصلِ ۵۲.\n\n\nحل. تمرین 59.115. معیار: مثال 59.60، فصلِ ۲۰.\n\n\nحل. تمرین 59.116. معیار: جدول 59.10.\n\n\nحل. تمرین 59.117. معیار: بخش 59.5.4، فصلِ ۳۸.\n\n\nحل. تمرین 59.118. معیار: بخش 59.2.4 و جدول‌های موردهای باز.\n\n\nحل. تمرین 59.119. معیار: بخش 59.5.\n\n\nحل. تمرین 59.120. معیار: بخش 59.1.1، بخش 59.2.\n\n\nحل. تمرین 59.121. معیار: بخش 59.17، فصل‌های ۵۵ تا ۵۷.\n\n\nحل. تمرین 59.122. معیار: مثال 59.96، فصل‌های ۱۵ و ۵۲.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "chapters/59-capstone-plant-p.html#sec-ch59-refs",
    "href": "chapters/59-capstone-plant-p.html#sec-ch59-refs",
    "title": "59  پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P",
    "section": "59.23 منابع",
    "text": "59.23 منابع\n\nهمهٔ فصل‌های این کتاب، به‌ویژه بخشِ «تحویل‌دادنیِ نیروگاهِ P» در هر فصل؛ مدل‌ها و داده‌های همراهِ کتاب (بستهٔ داده و بستهٔ برنامه‌ها).\nدفترِ استانداردهای کتاب و روشِ فصلِ ۵۸؛ پرونده‌های کشوریِ فصل‌های ۵۵ تا ۵۷.",
    "crumbs": [
      "بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی",
      "<span class='chapter-number'>59</span>  <span class='chapter-title'>پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "appendices/A-glossary-notation.html",
    "href": "appendices/A-glossary-notation.html",
    "title": "پیوست A — واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها",
    "section": "",
    "text": "A.1 قراردادهای نگارش\nاین پیوست از دو پروندهٔ کتاب ساخته می‌شود: واژه‌نامهٔ کنترل‌شده (glossary/terms-fa-en.csv) و دفترِ نمادها (glossary/notation.md). هر واژه یک بار در این دو پرونده تعریف شده و همه‌جای کتاب همان به کار رفته است. ستونِ «فصل» شمارهٔ فصلی است که واژه نخستین بار در آن آمده. اگر دو صورت برای یک مفهوم دیده شود، در پاکسازیِ پایانیِ کتاب یکی می‌شوند.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>A</span>  <span class='chapter-title'>واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span>"
    ]
  },
  {
    "objectID": "appendices/A-glossary-notation.html#sec-app-a-conventions",
    "href": "appendices/A-glossary-notation.html#sec-app-a-conventions",
    "title": "پیوست A — واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها",
    "section": "",
    "text": "فارسیِ فنیِ معیارِ ایران، با کسرهٔ اضافه‌ای که خواندن را روشن می‌کند (مانندِ «افتِ ولتاژ») و نیم‌فاصله در جای خود.\nاصطلاحِ انگلیسی در نخستین کاربرد در پرانتز می‌آید. نام‌های لاتین، شناسه‌ها و یکاها چپ‌به‌راست نوشته می‌شوند.\nشمارش‌های سادهٔ متن با رقمِ فارسی‌اند و کمیت‌های دارای یکا با رقمِ لاتین و یکای SI، مانندِ 60 MW.\nنمادِ کمیت مورب و یکا ایستاده است. زیرنویسی که واژه است ایستاده و زیرنویسی که شمارنده است مورب.\nگونه‌های دری و تاجیکی فقط وقتی آمده‌اند که درستی‌شان روشن بود (بخش A.4).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>A</span>  <span class='chapter-title'>واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span>"
    ]
  },
  {
    "objectID": "appendices/A-glossary-notation.html#sec-app-a-fa",
    "href": "appendices/A-glossary-notation.html#sec-app-a-fa",
    "title": "پیوست A — واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها",
    "section": "A.2 واژه‌نامهٔ فارسی به انگلیسی",
    "text": "A.2 واژه‌نامهٔ فارسی به انگلیسی\n\nA.2.1 حرفِ «الف»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nآبِ آتش‌نشانی\nfirewater\n۲۹\n\n\nآبِ تراوش‌یافته\npermeate (RO)\n۵۱\n\n\nآبِ زیرزمینی\ngroundwater\n۲۹\n\n\nآبخوان\naquifer\n۳۳\n\n\nآبدهیِ مطمئن\nsafe yield\n۲۹\n\n\nآبرو\nculvert\n۱۴\n\n\nآبشارِ تلف\nloss waterfall\n۱۵\n\n\nآبشارِ جریانِ نقد\ncash-flow waterfall\n۲۱\n\n\nآتش‌بندیِ نفوذها\nfire stopping\n۳۲\n\n\nآرایشِ شینه\nbus arrangement\n۲۵\n\n\nآرایه\narray\n۶\n\n\nآرک‌فلش\narc flash\n۲۶\n\n\nآزمایشِ بارِ جانبی\nlateral load test\n۳۰\n\n\nآزمایشِ بارگذاریِ صفحه\nplate load test\n۲۹\n\n\nآزمایشِ بیرون‌کشیدن\npull-out test\n۳۰\n\n\nآزمایشِ پمپاژ\npumping test\n۲۹\n\n\nآزمایشِ عاملیِ دوسطحی\ntwo-level factorial experiment\n۴۰\n\n\nآزمایشِ نفوذِ استاندارد\nstandard penetration test\n۲۹\n\n\nآزمایشِ نفوذِ مخروط\ncone penetration test\n۲۹\n\n\nآزمونِ اتصالِ کوتاه\nshort-circuit test\n۸\n\n\nآزمونِ اثباتِ بی‌خرابی\nzero-failure demonstration test\n۴۰\n\n\nآزمونِ استراحت\nrest test (OCV)\n۴۵\n\n\nآزمونِ افتِ پتانسیل\nfall-of-potential test\n۲۶\n\n\nآزمونِ افتِ فشار\npressure-decay test\n۴۲\n\n\nآزمونِ افزایشِ دما\ntemperature-rise test (heat run)\n۲۵\n\n\nآزمونِ بازگشت\nregression test\n۵\n\n\nآزمونِ بستن\nclosure test\n۱۲\n\n\nآزمونِ بی‌باری\nopen-circuit test\n۸\n\n\nآزمونِ بی‌باری\nno-load test\n۲۵\n\n\nآزمونِ بی‌برقی\ntest for absence of voltage\n۶\n\n\nآزمونِ پایانِ خط\nend-of-line test\n۱۱\n\n\nآزمونِ پذیرشِ ساختگاه\nsite acceptance test\n۹\n\n\nآزمونِ پذیرشِ کارخانه\nfactory acceptance test\n۹\n\n\nآزمونِ پشت‌به‌پشتِ جعبه‌دنده\nback-to-back test (gearbox)\n۴۲\n\n\nآزمونِ پله\nstep test (controller)\n۵۰\n\n\nآزمونِ پلهٔ ولتاژ\nvoltage step test\n۲۷\n\n\nآزمونِ جاری\nroutine test\n۸\n\n\nآزمونِ جهش\nmutation testing\n۵\n\n\nآزمونِ درون‌مداری\nin-circuit test\n۹\n\n\nآزمونِ ذراتِ مغناطیسی\nmagnetic particle testing\n۴۷\n\n\nآزمونِ سربه‌سر\nend-to-end test\n۲۶\n\n\nآزمونِ شتاب‌یافته\naccelerated test\n۴\n\n\nآزمونِ ضربه\nimpact test (Charpy)\n۴۷\n\n\nآزمونِ غیرمخرب\nnon-destructive testing\n۴\n\n\nآزمونِ فراصوتی\nultrasonic testing\n۴۷\n\n\nآزمونِ فلش\nflash test\n۴۱\n\n\nآزمونِ کارکردِ آغازین\nrun-in test\n۴۲\n\n\nآزمونِ کشش\npull test (crimp)\n۴۶\n\n\nآزمونِ گرمایی\nheat run\n۸\n\n\nآزمونِ محل\nsite test\n۲۴\n\n\nآزمونِ نسبتِ دور\nratio test\n۴۳\n\n\nآزمونِ نقطه‌به‌نقطه\npoint-to-point test\n۳۵\n\n\nآزمونِ نمونه‌ای\nsample test\n۲۴\n\n\nآزمونِ نوعی\ntype test\n۸\n\n\nآزمونِ واحد\nunit test\n۵\n\n\nآزمونِ ویژگی\nproperty-based test\n۵\n\n\nآزمونِ همگنی\nhomogeneity test\n۱۳\n\n\nآزمونِ یافتنِ خرابی\nfailure-finding test\n۵۲\n\n\nآستانهٔ هشدار\nalarm threshold\n۲۷\n\n\nآسمانِ هم‌سانگرد\nisotropic sky\n۱۲\n\n\nآشتی\nreconciliation\n۵\n\n\nآشتیِ ناخالص و خالص\ngross-to-net reconciliation\n۱۵\n\n\nآشفتن و مشاهده\nperturb and observe\n۹\n\n\nآشکارسازِ دودِ مکشی\naspirating smoke detector\n۵۱\n\n\nآشکارسازِ شعله\nflame detector\n۵۱\n\n\nآشکارسازیِ ناهنجاری\nanomaly detection\n۳۷\n\n\nآغشته‌سازیِ خلأ–فشار\nvacuum pressure impregnation\n۸\n\n\nآفستِ حس‌گر\nsensor offset\n۴۴\n\n\nآگاهی‌بخش\ninformative (text)\n۵۴\n\n\nآلایش\ndoping\n۱۰\n\n\nآماده‌به‌کارِ سرد\ncold standby\n۵۲\n\n\nآمارِ مقادیرِ حدی\nextreme-value statistics\n۳\n\n\nآمپرمترِ انبری\nclamp meter\n۶\n\n\nآمپر-دور\nampere-turns\n۴۳\n\n\nآموزشِ بدوِ ورود\ninduction (site)\n۳۲\n\n\nآمیختنِ پیش‌بینی‌ها\nforecast blending\n۱۵\n\n\nآمیزهٔ عایق\ninsulation compound\n۴۶\n\n\nآندِ فداشونده\nsacrificial anode\n۴\n\n\nآهن‌ربای درونی\ninterior permanent magnet\n۸\n\n\nآهنگِ آلودگی\nsoiling rate\n۱۰\n\n\nآهنگِ برداشتِ ماده\nmaterial removal rate\n۴\n\n\nآهنگِ پیرشدن\nageing rate\n۲۵\n\n\nآهنگِ تغییرِ بسامد\nrate of change of frequency\n۲۰\n\n\nآهنگِ عبورِ بخارِ آب\nwater vapour transmission rate\n۴۱\n\n\nآی‌جی‌بی‌تی\nIGBT\n۹\n\n\nآیین‌نامه\nregulation (secondary legislation)\n۵۴\n\n\nآیین‌نامهٔ رفتار\ncode of conduct\n۳۲\n\n\nابرهارمونیک‌ها\nsupraharmonics\n۲۷\n\n\nاپسیلونِ ماشین\nmachine epsilon\n۵\n\n\nاتاقِ خشک\ndry room\n۴۵\n\n\nاتاقِ کنترل\ncontrol room\n۱۸\n\n\nاتصالِ پله‌ای\nstep-lap joint\n۲۵\n\n\nاتصالِ ستاره / مثلث\nwye (star) / delta connection\n۷\n\n\nاتصالِ سرد\ncold junction\n۳۴\n\n\nاتصالِ سری\nseries connection\n۶\n\n\nاتصالِ عمیق\ndeep connection\n۱۷\n\n\nاتصالِ غیرفعال\npassivated contact\n۱۰\n\n\nاتصالِ کم‌عمق\nshallow connection\n۱۷\n\n\nاتصالِ کوتاهِ درونی\ninternal short circuit\n۱۹\n\n\nاتصالِ لحیمی\nsolder joint\n۴۴\n\n\nاتصالِ لغزش‌بحرانی\nslip-critical joint\n۴\n\n\nاتصالِ موازی\nparallel connection\n۶\n\n\nاتصال‌دهنده\nconnector\n۶\n\n\nاثرِ ادغام\nmerge bias\n۲۲\n\n\nاثرِ انباشته\ncumulative impact\n۲۲\n\n\nاثرِ بارگذاریِ دستگاهِ اندازه‌گیری\nmeasurement loading\n۶\n\n\nاثرِ پوستی\nskin effect\n۴\n\n\nاثرِ جانبی\nside effect\n۵\n\n\nاثرِ مجاورت\nproximity effect\n۴\n\n\nاثرِ میلهٔ عمیق\ndeep-bar effect\n۸\n\n\nاثرانگشت (چکیده)\nfingerprint\n۲۰\n\n\nاثربخشیِ کلیِ تجهیزات\noverall equipment effectiveness\n۴۰\n\n\nاجرا\nconstruction\n۱\n\n\nاحتمالِ آشکارسازی\nprobability of detection\n۴\n\n\nاحتمالِ پیشین / پسین\nprior / posterior probability\n۳\n\n\nاحتمالِ خرابی هنگامِ نیاز\nprobability of failure on demand\n۳۲\n\n\nاحتمالِ شرطی\nconditional probability\n۳\n\n\nاحتمالِ فزونی\nprobability of exceedance\n۱۶\n\n\nاحتمالِ فزونیِ ۹۰ درصد\nP90\n۱۲\n\n\nاحتیاط\ncontingency\n۲۱\n\n\nاختلافِ پتانسیل\npotential difference\n۶\n\n\nاختلال\ndisruption (claim)\n۳۹\n\n\nاختیارِ واقعی\nreal option\n۲۱\n\n\nاخذِ مجوزها\npermitting\n۱\n\n\nادعا\nclaim (contract)\n۳۹\n\n\nادعای جبران\ncompensation claim (curtailment)\n۵۱\n\n\nادعای ضمانت\nwarranty claim\n۵۲\n\n\nادمیتانس\nadmittance\n۷\n\n\nارتفاعِ آزاد\nvertical clearance\n۳۱\n\n\nارتفاعِ خورشید\nsolar elevation\n۳\n\n\nارجاع به سطحِ بالاتر\nescalation\n۳۲\n\n\nارجاعِ بی‌تاریخ\nundated reference\n۵۸\n\n\nارجاعِ تاریخ‌دار\ndated reference\n۵۸\n\n\nارزشِ اسقاط\nsalvage value\n۲۱\n\n\nارزشِ اطلاعات\nvalue of information\n۲۰\n\n\nارزشِ اعیانی\nvalue of improvements\n۵۵\n\n\nارزشِ پایانی\nterminal value\n۲۰\n\n\nارزشِ فعلی\npresent value\n۳\n\n\nارزشِ فعلیِ خالص\nnet present value\n۲۱\n\n\nارزشِ کسب‌شده\nearned value\n۳۸\n\n\nارزیابیِ اثرهای محیطی و اجتماعی\nenvironmental and social impact assessment\n۳۳\n\n\nارزیابیِ تلف\nloss capitalisation\n۲۵\n\n\nارزیابیِ چرخهٔ عمر\nlife cycle assessment\n۳۳\n\n\nارزیابیِ مانعِ هوانوردی\naviation obstacle evaluation\n۱۴\n\n\nارزیابیِ منبع\nresource assessment\n۱۲\n\n\nارزیابیِ نوعِ الف / نوعِ ب\nType A / Type B evaluation\n۲\n\n\nارسال‌نامه\ntransmittal\n۳۸\n\n\nازکارافتادگی\noutage (of a unit)\n۳۷\n\n\nازکارافتادگیِ اجباری\nforced outage\n۳۷\n\n\nازکارافتادگیِ برنامه‌ریزی‌شده\nplanned outage\n۳۷\n\n\nازکارافتادگیِ حفاظت\nimpairment (fire protection)\n۳۲\n\n\nاستانداردِ اجباری\nmandatory standard\n۵۵\n\n\nاستانداردِ میان‌دولتی\ninterstate standard (GOST)\n۵۷\n\n\nاستثنا\nexception (software)\n۵\n\n\nاستثنا\nexclusion (availability)\n۳۷\n\n\nاستحکامِ کششی\ntensile strength\n۴\n\n\nاستحکامِ کندن\npeel strength\n۴۱\n\n\nاستعلامِ کتبی\nwritten clarification request\n۵۴\n\n\nاستعلامِ محیط‌زیستی\nenvironmental inquiry\n۵۵\n\n\nاستقامتِ دی‌الکتریک\ndielectric strength\n۴\n\n\nاستهلاکِ مالیاتی\ntax depreciation\n۵۴\n\n\nاسکادا\nSCADA\n۳۵\n\n\nاسکانِ مجدد\nresettlement\n۲۲\n\n\nاسکنِ امپدانسِ هارمونیکی\nharmonic impedance scan\n۲۷\n\n\nاسکید\nskid (equipment)\n۴۰\n\n\nاسمزِ معکوس\nreverse osmosis\n۲۹\n\n\nاسمی و واقعی\nnominal and real\n۲۱\n\n\nاسنابر\nsnubber\n۹\n\n\nاشباع\nsaturation\n۸\n\n\nاشباعِ نسبی\nrelative saturation (water in oil)\n۴۳\n\n\nاشباعِ هسته\ncore saturation\n۴\n\n\nاصطکاکِ جداره\nskin friction\n۳۰\n\n\nاصلِ بهینگیِ بلمن\nBellman principle of optimality\n۳\n\n\nاصلاحِ ضریبِ توان\npower-factor correction\n۷\n\n\nاصلاحیه\namendment\n۵۴\n\n\nاصلاحیهٔ صورت‌حساب\ncredit note\n۵۱\n\n\nاصلاحیهٔ ویرایشی\ncorrigendum\n۵۸\n\n\nاضافه‌بارِ کوتاه‌مدت\nshort-time overload\n۴\n\n\nاضافه‌تحریک\nover-excitation\n۲۵\n\n\nاضافه‌جریان\novercurrent\n۶\n\n\nاطلاعاتِ کم‌شده\nmissing information\n۲۲\n\n\nاطمینان‌پذیری\ndependability\n۲۶\n\n\nاظهارنامهٔ انطباقِ تأمین‌کننده\nsupplier’s declaration of conformity\n۵۸\n\n\nاظهارنامهٔ محیطیِ محصول\nenvironmental product declaration\n۳۳\n\n\nاعتبارِ اسنادی\nletter of credit\n۲۱\n\n\nاعتبارِ بازیافتِ پایانِ عمر\nend-of-life credit\n۳۳\n\n\nاعتباردهی\naccreditation\n۲\n\n\nاعتبارسنجیِ مدل\nmodel validation\n۲۰\n\n\nاعلامِ دوبارهٔ برنامه\nre-declaration (schedule)\n۵۱\n\n\nاعلامِ سازنده\ndata status: vendor\n۱\n\n\nاعوجاجِ زمینه\nbackground distortion\n۷\n\n\nاعوجاجِ کلِ تقاضا\ntotal demand distortion (TDD)\n۲۷\n\n\nاعوجاجِ هارمونیکیِ کل\ntotal harmonic distortion (THD)\n۳\n\n\nافتِ برش\nkerf loss\n۴۱\n\n\nافتِ سطحِ آب\ndrawdown\n۲۹\n\n\nافتِ کوتاه‌مدتِ ولتاژ / فرازِ ولتاژ / قطعی\nvoltage dip (sag) / swell / interruption\n۷\n\n\nافتِ مشخصه\ndroop\n۲۰\n\n\nافتِ ولتاژ\nvoltage drop\n۶\n\n\nافتِ ولتاژِ راه‌اندازی\nmotor-starting voltage dip\n۲۳\n\n\nافزایش برای جبرانِ کسر\ngross-up\n۵۴\n\n\nافزایشِ پتانسیلِ زمین\nground potential rise\n۲۶\n\n\nافزایشِ تندی روی تپه\nspeed-up (terrain)\n۱۴\n\n\nافزایشِ ظرفیت\naugmentation\n۱۹\n\n\nافزایشِ ولتاژ\nvoltage rise\n۱۷\n\n\nافزونگی\nredundancy\n۳\n\n\nافشا\ndisclosure\n۳۳\n\n\nافقِ پیش‌بینی\nforecast horizon\n۱۵\n\n\nافقِ لغزان\nreceding horizon\n۲۰\n\n\nافقِ میانگین\nhorizon (years averaged)\n۱۶\n\n\nاقامتگاهِ کارگران\nworker accommodation\n۳۲\n\n\nاقدامِ اصلاحی\ncorrective action\n۳۳\n\n\nاکستروژن\nextrusion\n۲۴\n\n\nالزامِ سنجش‌پذیر\nmeasurable requirement\n۱۷\n\n\nالزام‌های اطلاعاتیِ مالک\nowner’s information requirements\n۵\n\n\nالزامی\nnormative (text)\n۵۴\n\n\nالقای متقابل / نسبتِ تبدیل\nmutual induction / turns ratio\n۷\n\n\nالکترودِ مثبت\npositive electrode\n۱۹\n\n\nالکترودِ منفی\nnegative electrode\n۱۹\n\n\nالکترولیت\nelectrolyte\n۱۹\n\n\nالکترونیکِ قدرت\npower electronics\n۹\n\n\nالگوریتم\nalgorithm\n۵\n\n\nامپدانس\nimpedance\n۳\n\n\nامپدانسِ اتصالِ کوتاه\nshort-circuit impedance\n۲۵\n\n\nامپدانسِ ظاهری\napparent impedance\n۲۸\n\n\nامپدانسِ گرماییِ گذرا\ntransient thermal impedance\n۹\n\n\nامتیازِ احتمالاتیِ رتبه‌ایِ پیوسته\ncontinuous ranked probability score\n۱۵\n\n\nامتیازِ کتبی\nconcession\n۳۹\n\n\nامنیت\nsecurity (of protection)\n۲۶\n\n\nامنیتِ انرژی\nenergy security\n۱۷\n\n\nامنیتِ سایبری\ncybersecurity\n۳۶\n\n\nامنیتِ فیزیکی\nphysical security\n۳۲\n\n\nامیدِ انرژیِ ازدست‌رفته\nexpected unserved energy\n۱۸\n\n\nامیدِ ریاضی\nexpected value\n۳\n\n\nانباشتِ انتگرال\nintegrator windup\n۲۰\n\n\nانباشتِ رواداری\ntolerance stack-up\n۲\n\n\nانباشتنِ کاربردها\nvalue stacking\n۱۹\n\n\nانتخابِ میانه\nmedian selection\n۳۴\n\n\nانتشارِ پرهیزشده\navoided emissions\n۳۳\n\n\nانتشارِ پله‌ای\nstaged rollout\n۴۴\n\n\nانتقالِ امپدانس\nimpedance referral\n۷\n\n\nانتقالِ بی‌ضربه\nbumpless transfer\n۳۴\n\n\nانتقالِ تابش به صفحه\ntransposition (irradiance)\n۱۵\n\n\nانتقالِ قطع\ntransfer trip\n۲۶\n\n\nانتقالِ منبع\nsupply transfer\n۵۰\n\n\nانتقالِ وجوه به خارج\nrepatriation (of funds)\n۵۴\n\n\nانتگرالِ معین\ndefinite integral\n۳\n\n\nانحراف\nimbalance\n۱۵\n\n\nانحرافِ ساعت\nclock offset\n۴۸\n\n\nانحرافِ مغناطیسی\nmagnetic declination\n۱۳\n\n\nانحنا\ncurvature\n۳\n\n\nاندازهٔ اقتصادیِ سفارش\neconomic order quantity\n۴۰\n\n\nاندازهٔ بدهی\ndebt sizing\n۱۶\n\n\nاندازهٔ گام (نرخِ یادگیری)\nstep size (learning rate)\n۳\n\n\nاندازهٔ مؤثرِ نمونه\neffective sample size\n۳\n\n\nاندازه‌گیریِ چهارسیمه\nfour-wire (Kelvin) measurement\n۶\n\n\nاندازه‌گیریِ فراصوتیِ ضخامت\nultrasonic thickness measurement\n۴\n\n\nاندازه‌گیری‌شده\ndata status: measured\n۱\n\n\nاندازه‌گیری–هم‌بستگی–پیش‌بینی\nmeasure-correlate-predict\n۱۳\n\n\nاندوختهٔ خدمتِ بدهی\ndebt service reserve account\n۲۱\n\n\nاندوکتانسِ پراکنده\nstray inductance\n۹\n\n\nانرژی\nenergy\n۶\n\n\nانرژیِ به‌جامانده\nstranded energy\n۳۲\n\n\nانرژیِ در خطر\nenergy at risk\n۲۸\n\n\nانرژیِ رویداد\nincident energy\n۲۶\n\n\nانرژیِ عبوری\nlet-through energy\n۲۴\n\n\nانرژیِ فرضی\ndeemed energy\n۲۱\n\n\nانرژیِ فعال‌سازی\nactivation energy\n۴\n\n\nانرژیِ مورد انتظار\nexpected energy\n۳۷\n\n\nانرژیِ نهفته\nembodied energy\n۴\n\n\nانطباقِ مقاومت\nstrength conformity (concrete)\n۴۷\n\n\nانطباق (لقی‌دار / انتقالی / تداخلی)\nfit (clearance / transition / interference)\n۴\n\n\nانگشتی\nfinger (cell grid)\n۴۱\n\n\nاهرم\ngearing\n۲۱\n\n\nاهمیتِ بیرن‌باوم\nBirnbaum importance\n۵۲\n\n\nایرفویل\naerofoil\n۴\n\n\nایستگاهِ آلودگی\nsoiling station\n۱۰\n\n\nایمن در خرابی\nfail-safe\n۳۴\n\n\nاینترلاک\ninterlock\n۲۴\n\n\nاینورتر\ninverter\n۹\n\n\nاینورترِ رشته‌ای\nstring inverter\n۱۸\n\n\nاینورترِ مرکزی\ncentral inverter\n۱۸\n\n\n\n\n\nA.2.2 حرفِ «ب»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nباتریِ ایستگاه\nstation battery\n۲۳\n\n\nباتریِ جریانی\nflow battery\n۱۹\n\n\nبادسنجِ صوتی\nsonic anemometer\n۱۳\n\n\nبادسنجِ فنجانی\ncup anemometer\n۱۳\n\n\nبادنما\nwind vane\n۱۳\n\n\nبارِ الکتریکی\nelectric charge\n۶\n\n\nبارِ پیوسته\ncontinuous load\n۲۳\n\n\nبارِ ترافیکیِ غیرعادی\nabnormal load\n۳۱\n\n\nبارِ ثانویه\nburden (instrument transformer)\n۳۴\n\n\nبارِ حیاتی\ncritical load\n۱۷\n\n\nبارِ ضروری\nessential load\n۲۳\n\n\nبارِ غیرخطی\nnon-linear load\n۷\n\n\nبارِ قطع‌شدنی\ninterruptible load\n۱۷\n\n\nبارِ کنترل‌پذیر\ncontrollable load\n۱۷\n\n\nبارِ متناوب\nintermittent load\n۲۳\n\n\nبارِ محور\naxle load\n۳۱\n\n\nبارِ نامتعادل\nunbalanced load\n۷\n\n\nبارِ هم‌ارزِ آسیب\ndamage-equivalent load\n۱۱\n\n\nبارِ هم‌ارزِ یاتاقان\nequivalent bearing load\n۱۱\n\n\nبارگذاریِ پوشش\ncoating weight (electrode loading)\n۴۵\n\n\nبارنامهٔ بتن\nconcrete delivery ticket\n۴۷\n\n\nبازآموزی\nretraining\n۱۵\n\n\nبازبستِ خودکار\nauto-reclose\n۲۶\n\n\nبازبینِ صلاحیت‌دارِ محلی\nqualified local reviewer\n۵۴\n\n\nبازبینیِ آمادگی\nreadiness review\n۵۹\n\n\nبازبینیِ پیشرفت\nprogress review\n۲۲\n\n\nبازبینیِ طراحی\ndesign review\n۳۰\n\n\nبازپرداختِ تراشیده\nsculpted repayment\n۲۱\n\n\nبازپس‌گیری\ntake-back (battery)\n۴۵\n\n\nبازتأمینِ مالی\nrefinancing\n۲۱\n\n\nبازتحلیل\nreanalysis\n۱۲\n\n\nبازترکیب\nrecombination\n۴۱\n\n\nبازتوانی\nrepowering\n۱\n\n\nبازتولیدپذیری\nreproducibility (of a calculation)\n۲\n\n\nبازتولیدپذیری\nreproducibility\n۱۵\n\n\nبازداشتن از سقوط\nfall restraint\n۳۲\n\n\nبازده\nefficiency\n۶\n\n\nبازدهٔ اروپایی\nEuropean efficiency\n۹\n\n\nبازدهِ رفت‌وبرگشت\nround-trip efficiency\n۱۹\n\n\nبازدهِ زنجیره‌ای\nrolled throughput yield\n۴۰\n\n\nبازدهِ نخستین چرخه\nfirst-cycle efficiency\n۱۹\n\n\nبازدهِ نخستین‌گذر\nfirst-pass yield\n۹\n\n\nبازدهٔ وزنی\nweighted efficiency\n۹\n\n\nبازدیدِ خط\nline patrol\n۵۱\n\n\nبازدیدِ مشترک\nwalkdown\n۴۹\n\n\nبازرس\ninspector\n۱\n\n\nبازرسیِ اصلاحی\nrectifying inspection\n۴۰\n\n\nبازرسیِ پرتوِ ایکس\nX-ray inspection\n۴۴\n\n\nبازرسیِ خمیرِ لحیم\nsolder paste inspection\n۴۴\n\n\nبازرسیِ دریافت\nreceiving inspection\n۳۱\n\n\nبازرسیِ مسیر\nroute survey\n۱۱\n\n\nبازرسیِ نخستین‌نمونه\nfirst-article inspection\n۴۰\n\n\nبازرسیِ نوریِ خودکار\nautomated optical inspection\n۴۴\n\n\nبازرسیِ واردات\nimport inspection\n۵۶\n\n\nبازگرداندنِ زمین\nreinstatement\n۲۹\n\n\nبازگرداندنِ ساختگاه\nsite restoration\n۵۳\n\n\nبازگردانی\nrestoration\n۲۳\n\n\nبازگردانیِ معیشت\nlivelihood restoration\n۲۲\n\n\nبازنگری\nrevision\n۲\n\n\nبازنگریِ هشدارها\nalarm rationalisation\n۳۵\n\n\nبازنمونه‌گیری\nbootstrap (resampling)\n۵۲\n\n\nبازو\nboom (met mast)\n۱۳\n\n\nبازهٔ اطمینان\nconfidence interval\n۱۶\n\n\nبازهٔ پرچم‌خورده\nflagged interval\n۲۷\n\n\nبازهٔ ویلسون\nWilson interval\n۵۱\n\n\nبازیابیِ داده\ndata recovery\n۱۲\n\n\nبازیابیِ معکوس\nreverse recovery\n۹\n\n\nبازیافت\nrecycling\n۱۹\n\n\nبافت‌دهی\ntexturing\n۱۰\n\n\nباقی‌مانده\nresidual (measured minus model)\n۲۵\n\n\nبالابر / پسار\nlift / drag\n۴\n\n\nبالابریِ بحرانی\ncritical lift\n۳۱\n\n\nباندِ محافظ\nguard band\n۲\n\n\nباند مرده\ndeadband\n۲۰\n\n\nبانک‌پذیری\nbankability\n۲۱\n\n\nبایت\nbyte\n۵\n\n\nبتنِ آماده\nready-mix concrete\n۲۹\n\n\nبتنِ حجیم\nmass concrete\n۴\n\n\nبتن‌ریزی در هوای گرم\nhot-weather concreting\n۲۹\n\n\nبحرانیت\ncriticality\n۴۰\n\n\nبحرانیتِ دارایی\nasset criticality\n۵۱\n\n\nبخشِ برج\ntower section\n۴۷\n\n\nبخشِ جدای شبکه\ngrid island (isolated system)\n۵۶\n\n\nبخشِ جهت\ndirection sector\n۱۳\n\n\nبخشِ حمل\ntransport section\n۴۶\n\n\nبخشِ سیم‌کشی\nstringing section\n۳۱\n\n\nبخشِ شینه\nbus section\n۲۳\n\n\nبخشِ فعال\nactive part\n۲۵\n\n\nبدهیِ ارشد\nsenior debt\n۲۱\n\n\nبذرِ مولدِ عددهای تصادفی\nrandom seed\n۳\n\n\nبرآورد در پایان\nestimate at completion\n۳۸\n\n\nبرآوردِ سه‌نقطه‌ای\nthree-point estimate\n۲۲\n\n\nبرآوردِ مرتبهٔ بزرگی\norder-of-magnitude estimate\n۲\n\n\nبرآوردِ مقادیر\nmaterial take-off\n۴۷\n\n\nبرجِ نرم–سفت\nsoft-stiff tower\n۱۱\n\n\nبرچسبِ آغازِ بازه\ninterval-beginning label\n۲\n\n\nبرچسبِ پایانِ بازه\ninterval-end label\n۵\n\n\nبرچسبِ پایانِ بازه\ninterval-end label (metering)\n۴۸\n\n\nبرچسبِ زمانی\ntimestamp\n۱۲\n\n\nبرچسبِ نقطه\ntag (point name)\n۳۵\n\n\nبرچیدن\ndecommissioning\n۱\n\n\nبردِ مدارِ چاپی\nprinted circuit board (PCB)\n۴۴\n\n\nبردارِ ویژه\neigenvector\n۳\n\n\nبرداری‌سازی\nvectorisation\n۵\n\n\nبرداشت از شبکه\nimport (from the grid)\n۱۵\n\n\nبرداشتِ شبانه از شبکه\nnight import (POC)\n۵۱\n\n\nبرداشت و ریختن\ncut and fill\n۱۴\n\n\nبرداشتنِ دسترسی\naccess removal\n۵۳\n\n\nبررسیِ دقیقِ فنی\ntechnical due diligence\n۲۱\n\n\nبررسیِ زنجیرهٔ تأمین\nsupply-chain due diligence\n۳۳\n\n\nبرشِ پایه\nbase shear\n۳۰\n\n\nبُرشِ توان\nclipping\n۱\n\n\nبُرشِ دستوریِ شبکه\nordered curtailment (grid)\n۱۵\n\n\nبرق‌دار کردنِ بارِ سرد\ncold load pickup\n۲۶\n\n\nبرق‌دارکردن\nenergisation\n۵۰\n\n\nبرقگیر\nsurge arrester\n۲۵\n\n\nبرقگیرِ ضربه\nsurge protective device\n۱۰\n\n\nبرگشت از انتها\nrollback\n۲۲\n\n\nبرگهٔ انتقالِ پسماند\nwaste transfer note\n۵۳\n\n\nبرگهٔ پاسخ به نظرها\ncomment-resolution sheet\n۲\n\n\nبرگهٔ داده\ndatasheet\n۱۰\n\n\nبرگهٔ دیدگاه‌ها\ncomment sheet\n۳۸\n\n\nبرگهٔ محاسبه\ncalculation sheet\n۲\n\n\nبرگهٔ مسیر\ntraveler\n۴۰\n\n\nبرگهٔ وارسی\ncheck sheet (ITR)\n۴۹\n\n\nبرگهٔ همراهِ ساخت\nfabrication traveler\n۳۰\n\n\nبرنامهٔ اضطراری برای همهٔ مخاطرات\nall-hazards emergency plan\n۳۲\n\n\nبرنامهٔ بازرسی و آزمون\ninspection and test plan\n۴\n\n\nبرنامهٔ پیش‌نگر\nlook-ahead plan\n۴۹\n\n\nبرنامهٔ جایگزین\nfallback schedule\n۵۱\n\n\nبرنامهٔ جبران\nrecovery plan (schedule)\n۴۹\n\n\nبرنامهٔ خشکسالی\ndrought plan\n۳۳\n\n\nبرنامهٔ کلیدزنی\nswitching programme\n۵۰\n\n\nبرنامه‌ریزیِ بهره\ngain scheduling\n۱۱\n\n\nبرنامه‌ریزیِ پویا\ndynamic programming\n۳\n\n\nبرنامه‌ریزیِ خطی\nlinear programming\n۳\n\n\nبرنامه‌ریزی (زمان‌بندی)\nscheduling\n۲۰\n\n\nبرون‌یابی\nextrapolation\n۳\n\n\nبرون‌یابیِ عمودی\nvertical extrapolation\n۱۳\n\n\nبرهمکنش\ninteraction (DOE)\n۴۰\n\n\nبرهم‌کنشِ کشسان\nelastic interaction (bolting)\n۴۲\n\n\nبزرگ‌تر کردنِ بلوکِ خورشیدی\noverbuild (PV behind a shared connection)\n۱۵\n\n\nبسامد\nfrequency\n۷\n\n\nبسامدِ خرابیِ حلقهٔ بیرونی و درونی\nBPFO, BPFI\n۸\n\n\nبسامدِ درگیری\ngear mesh frequency\n۱۱\n\n\nبسامدِ زاویه‌ای\nangular frequency\n۷\n\n\nبسامدِ طبیعی\nnatural frequency\n۲۰\n\n\nبسامدِ عبورِ سیاره\nplanet pass frequency\n۱۱\n\n\nبسامدِ عبورِ غلتک از مسیرِ بیرونی\nball pass frequency outer race\n۱۱\n\n\nبسامدِ کلیدزنی\nswitching frequency\n۹\n\n\nبسامدِ گذرِ بهره\ngain crossover frequency\n۳۴\n\n\nبسامدِ گوشه\ncorner frequency\n۳\n\n\nبسامدِ نمونه‌برداری\nsampling frequency\n۳\n\n\nبسترِ راه\nsubgrade\n۲۹\n\n\nبستنِ پیش‌فرض\ndefault deny\n۳۶\n\n\nبستنِ مالی\nfinancial close\n۳۹\n\n\nبستهٔ تحویل\nturnover package (construction to commissioning)\n۴۹\n\n\nبستهٔ تحویلِ مدل‌ها\nmodel handover package\n۲۸\n\n\nبستهٔ دادهٔ مرجع\nreference data pack\n۱\n\n\nبستهٔ کار\nwork package\n۳۱\n\n\nبستهٔ نخستین‌نمونه\nfirst-article package\n۴۰\n\n\nبستهٔ وثایق\nsecurity package (lending)\n۵۴\n\n\nبُعد\ndimension\n۲\n\n\nبلوغِ طراحی\ndesign maturity\n۳۸\n\n\nبلوغِ فناوری\ntechnology maturity\n۱۸\n\n\nبلوکِ آزمون\ntest block (metering)\n۴۸\n\n\nبوبینِ قطع\ntrip coil\n۲۴\n\n\nبوت‌استرپ\nbootstrap\n۳\n\n\nبوت‌استرپِ بلوکی\nblock bootstrap\n۳\n\n\nبودجهٔ افتِ نوری\noptical loss budget\n۳۵\n\n\nبودجهٔ تأخیر\nlatency budget\n۲۰\n\n\nبودجهٔ عدمِ قطعیت\nuncertainty budget\n۲\n\n\nبودجه‌بندیِ رواداری\ntolerance budget\n۴\n\n\nبوشِ ریشهٔ پره\nroot insert (blade)\n۴۲\n\n\nبوشینگ\nbushing\n۲۵\n\n\nبوشینگِ خازنی\ncondenser bushing\n۴۳\n\n\nبه‌دام‌اندازیِ نور\nlight trapping\n۴۱\n\n\nبه‌روزرسانیِ برنامه\nre-dispatch\n۲۰\n\n\nبه‌روزرسانیِ درون‌روزی\nintraday update\n۱۵\n\n\nبه‌روزرسانیِ گاما–پواسون\ngamma-Poisson update\n۵۹\n\n\nبهرهٔ دورهٔ ساخت\ninterest during construction\n۲۱\n\n\nبهرهٔ هم‌دوس\ncoherent gain\n۳\n\n\nبهره‌بردار\noperator\n۱\n\n\nبهره‌بردارِ شبکه\ngrid operator\n۱\n\n\nبهره‌برداری\noperation\n۱\n\n\nبهره‌برداریِ تجاری\ncommercial operation date (COD)\n۱\n\n\nبهره‌برداریِ ویژه از آب\nspecial water use\n۵۷\n\n\nبهره‌وریِ بالابری\nlift utilisation\n۳۱\n\n\nبهره‌وریِ نیروی کار\ncrew productivity\n۴۹\n\n\nبیِ اتصال\nconnection bay\n۱۷\n\n\nبِیِ خط\nline bay\n۲۵\n\n\nبیانِ انطباق\ncompliance statement\n۲۷\n\n\nبیانیهٔ احتمالاتیِ تولید\nprobabilistic yield statement\n۱۶\n\n\nبیانیهٔ انطباق\nconformity statement (calibration)\n۴۸\n\n\nبیانیهٔ تولید\nenergy-yield statement\n۱۵\n\n\nبی‌بُعد\ndimensionless\n۲\n\n\nبیت\nbit\n۵\n\n\nبی‌دررو\nadiabatic\n۲۴\n\n\nبیش‌برازش\noverfitting\n۳۷\n\n\nبیش‌سنجی\noverspeeding\n۱۳\n\n\nبیشینهٔ انتقالِ توان\nmaximum power transfer\n۶\n\n\nبیشینهٔ چگالیِ خشک\nmaximum dry density\n۲۹\n\n\nبیشینهٔ سالانه\nannual maximum\n۱۳\n\n\nبیشینهٔ فیوزِ سریِ ماژول\nmaximum series fuse rating\n۶\n\n\nبیضی‌شدگی\novality\n۳۰\n\n\nبیمهٔ وقفهٔ کار\nbusiness interruption insurance\n۳۹\n\n\n\n\n\nA.2.3 حرفِ «پ»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nپاداشِ تولید\nproduction premium (incentive)\n۵۴\n\n\nپادمانِ اجتماعی\nsocial safeguard\n۲۲\n\n\nپاسخِ سریعِ بسامد\nfast frequency response\n۹\n\n\nپاسخِ شبه‌لختی\nsynthetic inertia\n۲۰\n\n\nپاسخِ فرکانسی\nfrequency response\n۳\n\n\nپاک‌کردنِ رسانه\nmedia sanitisation\n۳۶\n\n\nپانل\npanel (cubicle)\n۲۴\n\n\nپایانِ پشتیبانی\nend of support\n۳۶\n\n\nپایانِ عمر\nend of life\n۴\n\n\nپایانهٔ دوردست\nremote terminal unit\n۳۴\n\n\nپایداریِ امپدانسی\nimpedance-based stability\n۹\n\n\nپایداریِ جو\natmospheric stability\n۱۳\n\n\nپایداریِ رتبه\nrank stability\n۲۲\n\n\nپایشِ استانداردها\nstandards watch\n۵۸\n\n\nپایشِ عایق\ninsulation monitoring\n۶\n\n\nپایشِ مقررات\nregulatory watch\n۵۴\n\n\nپایشِ وضعیت\ncondition monitoring\n۸\n\n\nپایشگرِ عایق\ninsulation monitoring device\n۹\n\n\nپایگاهِ برچسب‌ها\ntag database\n۴۸\n\n\nپایهٔ زمانی\ntime base\n۳۵\n\n\nپختِ تماس\nfiring (contact formation)\n۴۱\n\n\nپخشِ بار\nload flow (power flow)\n۷\n\n\nپخشِ توانِ DC\nDC power flow\n۳\n\n\nپدافندِ غیرعامل\npassive defence\n۵۵\n\n\nپدیدهٔ رونگه\nRunge phenomenon\n۳\n\n\nپدیدهٔ گیبس\nGibbs phenomenon\n۳\n\n\nپذیرشِ اصلاح‌شده\nmodified adoption (MOD)\n۵۸\n\n\nپذیرشِ بهره‌برداری\noperational acceptance\n۵۰\n\n\nپذیرشِ ملی\nnational adoption\n۵۸\n\n\nپذیرشِ یکسان\nidentical adoption (IDT)\n۵۸\n\n\nپرِ اضطراری\nemergency feathering\n۴۲\n\n\nپر کردنِ دوباره\nback-fill\n۳۵\n\n\nپرتابِ یخ\nice throw\n۱۱\n\n\nپرتحریک\nover-excited\n۸\n\n\nپرچمِ کیفیت\nquality flag\n۲\n\n\nپردهٔ رسانا\nconductor screen\n۲۴\n\n\nپردهٔ عایق\ninsulation screen\n۲۴\n\n\nپردهٔ فلزی\nmetallic screen\n۲۴\n\n\nپرس\ncrimp (connection)\n۴۶\n\n\nپرس‌بورد\npressboard\n۴۳\n\n\nپرسشِ فنی\ntechnical query\n۳۸\n\n\nپرسشِ همگانی\ngeneral interrogation\n۳۵\n\n\nپرسش‌گری\npolling\n۳۵\n\n\nپرکردنِ شکاف\ngap filling\n۱۲\n\n\nپرلین\npurlin\n۳۰\n\n\nپروانهٔ احداث\nconstruction permit (power plant)\n۵۵\n\n\nپروانهٔ برداشتِ آب\nabstraction permit\n۲۹\n\n\nپروانهٔ تولید\ngeneration licence\n۵۴\n\n\nپروتکل\nprotocol\n۳۵\n\n\nپروتکلِ زمانِ دقیق\nprecision time protocol\n۳۵\n\n\nپروفایل\nprofile (protocol)\n۳۵\n\n\nپرونده\ndossier\n۱\n\n\nپروندهٔ آزمون\ntest dossier\n۲۵\n\n\nپروندهٔ داده\ndata book\n۳۰\n\n\nپروندهٔ قفلِ وابستگی\ndependency lock file\n۵\n\n\nپروندهٔ مرحله‌ای\nstaged dossier\n۵۹\n\n\nپریونیت / مبنا\nper unit / base value\n۷\n\n\nپستِ خروجیِ نیروگاه\nexport substation\n۱\n\n\nپس‌فاز / پیش‌فاز\nlagging / leading\n۷\n\n\nپسماند\nhysteresis\n۲\n\n\nپسماندِ شستشو\nwash residue\n۵۲\n\n\nپشت‌پوش\nbacksheet\n۱۰\n\n\nپل\nbridge\n۹\n\n\nپلِ دوگانهٔ فعال\ndual active bridge\n۹\n\n\nپلمب\nseal (revenue meter)\n۲\n\n\nپلهٔ هسته\ncore step\n۴۳\n\n\nپلی‌اتیلنِ شبکه‌ای\ncross-linked polyethylene\n۲۴\n\n\nپلیسه\nburr (cut edge)\n۴۳\n\n\nپنجرهٔ آب‌وهوایی\nweather window\n۲۲\n\n\nپنجرهٔ حالتِ شارژ\nSOC window\n۱۹\n\n\nپنجرهٔ راه‌اندازی\npickup window\n۲۶\n\n\nپنجرهٔ فرایند\nprocess window\n۴۱\n\n\nپنجرهٔ قطع\noutage window\n۳۹\n\n\nپنجرهٔ گزارش\nreporting window\n۳۷\n\n\nپنجرهٔ هسته\ncore window\n۴۳\n\n\nپنجرهٔ همگام\nsynchronised window\n۳\n\n\nپنجرهٔ هَن\nHann window\n۳\n\n\nپنلِ اتصال\npatch panel\n۴۸\n\n\nپورتِ یدک\nspare port\n۴۸\n\n\nپوسته\nenclosure (cabinet)\n۴۸\n\n\nپوشِ توانایی\ncapability envelope (P-Q at POC)\n۲۸\n\n\nپوشش\ncoverage (interval)\n۱۵\n\n\nپوششِ بتنیِ میلگرد\nconcrete cover\n۲۹\n\n\nپوششِ ربع‌موج\nquarter-wave coating\n۴۱\n\n\nپوششِ کاری\noperating envelope\n۶\n\n\nپوششِ گذار\ntransition coverage\n۴۴\n\n\nپوششِ محافظ (هم‌شکل)\nconformal coating\n۹\n\n\nپوششِ مزرعهٔ بادی\nwind-farm envelope\n۱\n\n\nپولِ توسعه\ndevelopment funding\n۲۲\n\n\nپویشِ درستی\nintegrity scan\n۳۵\n\n\nپهنهٔ لرزه‌ای\nseismic zone\n۵۷\n\n\nپیاده‌کردنِ نقشه\nset-out (survey)\n۴۹\n\n\nپیامِ سناریو\nexercise inject\n۳۲\n\n\nپیچش\ntwist (blade)\n۱۱\n\n\nپیرسازی\naging (cell rest after formation)\n۱۹\n\n\nپیروِ شبکه\ngrid-following\n۹\n\n\nپیریِ عایق\ninsulation ageing\n۴\n\n\nپیش‌ارزیابیِ پیمانکار\ncontractor prequalification\n۳۲\n\n\nپیشامدِ N-1\nN-1 contingency\n۲۸\n\n\nپیش‌بار\npreload\n۱۱\n\n\nپیش‌بینیِ احتمالاتی\nprobabilistic forecast\n۱۵\n\n\nپیش‌بینیِ عددیِ هوا\nnumerical weather prediction\n۱۵\n\n\nپیش‌بینیِ کوتاه با تصویرِ ماهواره‌ای\nsatellite nowcast\n۱۵\n\n\nپیش‌بینیِ کوتاه‌مدت\nshort-term forecast\n۱۵\n\n\nپیش‌بینیِ متقابل\ncross-prediction\n۱۴\n\n\nپیش‌خم\nprebend\n۱۱\n\n\nپیشرفتِ کسب‌شده\nearned progress\n۴۹\n\n\nپیش‌شارژ\npre-charge\n۹\n\n\nپیش‌صلاحیت\nprequalification\n۳۹\n\n\nپیش‌کارکرد\nburn-in\n۳۴\n\n\nپیش‌گرم\npreheat\n۴\n\n\nپیشنهادِ تأمین‌پذیری\nfinanceability recommendation\n۵۹\n\n\nپیشوند\nSI prefix\n۲\n\n\nپیشینهٔ داده\ndata lineage\n۵\n\n\nپیکِ تقاضا\npeak demand\n۱۷\n\n\nپیکربندیِ پایانِ راه‌اندازی\nas-left configuration\n۴۴\n\n\nپیکربندیِ نسخه‌دار\nversioned configuration\n۱۵\n\n\nپیمانکارِ EPC\nEPC contractor\n۱\n\n\nپیوستگیِ تأمین\ncontinuity of supply\n۳۹\n\n\nپیوستگیِ کار\nbusiness continuity\n۳۶\n\n\nپیوندِ تک‌نقطه‌ای\nsingle-point bonding\n۲۴\n\n\nپیوندِ متقاطع\ncross-bonding\n۲۴\n\n\nپیوندِ DC\nDC link\n۹\n\n\n\n\n\nA.2.4 حرفِ «ت»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nتابِ کابل\ncable twist\n۱۱\n\n\nتاب‌آوری\nresilience\n۱۷\n\n\nتابشِ افقیِ کل\nglobal horizontal irradiance\n۱۲\n\n\nتابشِ بیرون از جو\nextraterrestrial irradiance\n۱۲\n\n\nتابشِ پخشیدهٔ افقی\ndiffuse horizontal irradiance\n۱۲\n\n\nتابشِ پیرامونِ خورشید\ncircumsolar diffuse\n۱۵\n\n\nتابشِ دریافتی\nirradiation\n۲\n\n\nتابشِ صفحهٔ آرایه\nplane-of-array irradiance\n۱۰\n\n\nتابشِ گرمایی\nthermal radiation\n۴\n\n\nتابشِ ماهواره‌ای\nsatellite-derived irradiance\n۱۲\n\n\nتابشِ مستقیمِ عمود\ndirect normal irradiance\n۴\n\n\nتابش‌سنجِ مستقیم\npyrheliometer\n۱۲\n\n\nتابش‌سنجِ نوارِ چرخان\nrotating shadowband irradiometer\n۱۲\n\n\nتابش‌سنجِ نیم‌کره‌ای\npyranometer\n۱۲\n\n\nتابعِ انتقال\ntransfer function (anemometer)\n۱۳\n\n\nتابعِ تکه‌ای‌خطی\npiecewise-linear function\n۳\n\n\nتابعِ چگالیِ احتمال\nprobability density function\n۳\n\n\nتابعِ لمبرت\nLambert W function\n۱۰\n\n\nتابعِ محض\npure function\n۵\n\n\nتابلوی برقِ سبز\ngreen electricity board\n۵۵\n\n\nتابلوی فشارِ ضعیف\nLV switchboard\n۲۳\n\n\nتابلوی واسط\nmarshalling cabinet\n۳۴\n\n\nتأخیرِ پشتیبانی\nlogistics delay\n۵۲\n\n\nتأخیرِ فرستادن\nserialisation delay\n۳۵\n\n\nتأخیرِ هم‌زمان\nconcurrent delay\n۴۹\n\n\nتاریخ‌نگار\nhistorian\n۵\n\n\nتأسیساتِ تخلیهٔ توان\nevacuation infrastructure\n۵۷\n\n\nتأمینِ مالیِ پروژه\nproject finance\n۲۱\n\n\nتأمین‌پذیری\nfinanceability\n۲۲\n\n\nتأییدِ صلاحیتِ ایمنی\nsafety qualification\n۱۰\n\n\nتأییدِ صلاحیتِ طراحی\ndesign qualification\n۱۰\n\n\nتأییدشده\nverified (status)\n۵۴\n\n\nتأییدشدهٔ رسمی\ndata status: verified\n۱\n\n\nتأییدکنندهٔ بیرونی\napprover\n۱\n\n\nتبارنامه\ngenealogy (serial/lot)\n۴۰\n\n\nتبخیرِ تشت\npan evaporation\n۲۹\n\n\nتبدیلِ پارک (dq)\nPark (dq) transform\n۳\n\n\nتبدیلِ فوریهٔ سریع\nfast Fourier transform (FFT)\n۳\n\n\nتبدیلِ فوریهٔ گسسته\ndiscrete Fourier transform (DFT)\n۳\n\n\nتبدیلِ کلارک\nClarke transform\n۳\n\n\nتبدیل‌پذیریِ ارز\ncurrency convertibility\n۵۴\n\n\nتپِ اصلی\nprincipal tap\n۴۳\n\n\nتپ‌چنجرِ بی‌برق\noff-circuit tap changer\n۲۵\n\n\nتپ‌چنجرِ زیرِ بار\non-load tap changer\n۲۵\n\n\nتجدیدپذیری\nreproducibility (of measurement)\n۲\n\n\nتجهیزِ کارگاه\nmobilisation (site)\n۴۹\n\n\nتحریک\nexcitation\n۸\n\n\nتحریکِ بی‌جاروبک\nbrushless excitation\n۸\n\n\nتحلیلِ حالت‌ها و اثرهای خرابی\nfailure mode and effects analysis\n۴\n\n\nتحلیلِ خرابیِ طراحی\ndesign FMEA\n۴۰\n\n\nتحلیلِ خرابیِ فرایند\nprocess FMEA\n۴۲\n\n\nتحلیلِ خطرِ شغلی\njob hazard analysis\n۳۲\n\n\nتحلیلِ شکاف\ngap analysis\n۵۸\n\n\nتحلیلِ طیفِ جریانِ موتور\nmotor current signature analysis\n۸\n\n\nتحلیلِ کاهشِ خطر\nhazard mitigation analysis\n۱۹\n\n\nتحلیلِ مرتبه\norder analysis\n۱۱\n\n\nتحلیل‌گرِ کیفیتِ توان\npower-quality analyser\n۷\n\n\nتحملِ کوتاه‌مدت\nshort-time withstand\n۲۴\n\n\nتحویلِ بخش به بخش\nsectional turnover\n۴۹\n\n\nتحویلِ پس از کار\nhand-back (after work)\n۵۲\n\n\nتحویلِ زمین به مالک\nland return (to the landholder)\n۵۳\n\n\nتحویلِ شیفت\nshift handover\n۵۱\n\n\nتحویل‌دادنی\ndeliverable\n۱\n\n\nتختیِ فلنج\nflange flatness\n۱۱\n\n\nتخریبِ ناشی از پتانسیل\npotential-induced degradation\n۹\n\n\nتخریبِ نوری\nlight-induced degradation\n۱۰\n\n\nتخریبِ نوری در دمای بالا\nlight and elevated temperature induced degradation\n۱۰\n\n\nتخصیصِ دسترس‌پذیری\navailability allocation\n۵۹\n\n\nتخصیصِ ریسکِ قرارداد\ncontract-risk allocation\n۵۹\n\n\nتخصیصِ قابلیتِ اطمینان\nreliability allocation\n۵۲\n\n\nتخصیصِ گسیل\nemission allocation\n۲۷\n\n\nتخلیهٔ الکتریسیتهٔ ساکن\nelectrostatic discharge (ESD)\n۴۴\n\n\nتخلیهٔ جزئی\npartial discharge\n۴\n\n\nتداخل\nclash (area booking)\n۴۹\n\n\nتداخلِ تنش و استحکام\nstress-strength interference\n۴۰\n\n\nتداخلِ جازدن\ninterference (fit)\n۴۲\n\n\nتدارکات\nprocurement\n۱\n\n\nترازِ آبِ پشتِ آبرو\nheadwater\n۲۹\n\n\nترازِ آلارم\nalarm level\n۵۲\n\n\nترازِ برنامه‌ریزی\nplanning level\n۲۷\n\n\nترازِ توانِ صوتی\nsound power level\n۳\n\n\nترازِ صدا\nsound level\n۲۵\n\n\nترازِ فشارِ صوت\nsound pressure level\n۱۱\n\n\nترازِ کنتورها\nmeter reconciliation\n۲۷\n\n\nترازِ هشدار\nalert level\n۵۲\n\n\nترازنامه\nbalance sheet\n۲۱\n\n\nترازنامهٔ آب\nwater balance\n۲۹\n\n\nتراکم\ncompaction\n۲۹\n\n\nتراکنش\ntransaction (database)\n۵\n\n\nترانسفورماتور\ntransformer\n۷\n\n\nترانسفورماتورِ جریان / ولتاژ\ncurrent transformer / voltage transformer\n۷\n\n\nترانسفورماتورِ خشک\ndry-type transformer\n۲۵\n\n\nترانسفورماتورِ زمین\nearthing transformer\n۲۳\n\n\nترانسفورماتورِ سه‌سیم‌پیچه\nthree-winding transformer\n۲۵\n\n\nترانسفورماتورِ ولتاژِ خازنی\ncapacitive voltage transformer (CVT)\n۲۷\n\n\nترتیبِ غربالگری\nscreening sequence\n۲۲\n\n\nترتیبِ کلمه‌ها\nword order\n۳۵\n\n\nتردیِ هیدروژنی\nhydrogen embrittlement\n۴\n\n\nترکِ سرد\ncold cracking\n۴\n\n\nترک‌های سفیدِ حکاکی‌پذیر\nwhite etching cracks\n۱۱\n\n\nترکیبِ بارها\nload combination\n۳۰\n\n\nترمزِ آیرودینامیکی\naerodynamic brake\n۱۱\n\n\nترمزِ چرخش\nyaw brake\n۴۲\n\n\nترمزِ مکانیکی\nmechanical brake\n۱۱\n\n\nترموپیل\nthermopile\n۱۲\n\n\nترموکوپل\nthermocouple\n۳۴\n\n\nتریستور\nthyristor\n۹\n\n\nتریلیِ ماژولار\nmodular trailer\n۳۱\n\n\nتزریقِ ثانویه\nsecondary injection\n۲۶\n\n\nتزریقِ جریانِ دنبالهٔ منفی\nnegative-sequence current injection\n۲۸\n\n\nتزریقِ جریانِ مستقیم\nDC current injection\n۲۷\n\n\nتزریقِ جریانِ واکنشی\nreactive current injection\n۲۷\n\n\nتزریقِ خطا\nfault injection\n۴۴\n\n\nتزریقِ رزین\nresin infusion\n۴\n\n\nتزریقِ رزین زیرِ خلأ\nvacuum resin infusion\n۱۱\n\n\nتسویه\nsettlement (of a service)\n۳۷\n\n\nتشخیصِ جزیره\nislanding detection\n۹\n\n\nتشدیدِ سری\nseries resonance\n۲۷\n\n\nتشدیدِ موازی\nparallel resonance\n۲۷\n\n\nتشدید / بسامدِ تشدید\nresonance / resonant frequency\n۷\n\n\nتصحیحِ آماری\nstatistical post-processing\n۱۵\n\n\nتصحیحِ بلندمدت\nlong-term correction\n۱۲\n\n\nتصحیحِ شکلِ موج\nwaveform correction\n۴۳\n\n\nتصمیمِ سرمایه‌گذاری\nfinal investment decision\n۲۲\n\n\nتصمیمِ نهاییِ سرمایه‌گذاری\nfinal investment decision (FID)\n۱\n\n\nتصویرِ آسمان از زمین\nsky imager\n۱۵\n\n\nتصویرِ الکترولومینسانس\nelectroluminescence imaging\n۱۰\n\n\nتصویرِ گرمایی\nthermal replica\n۲۶\n\n\nتضعیفِ میدان\nfield weakening\n۸\n\n\nتضمین\nguarantee (performance)\n۳۹\n\n\nتضمینِ تحویل\ndelivery guarantee\n۱۶\n\n\nتطبیقِ ساختگاهی\nsite adaptation\n۱۲\n\n\nتعادلِ نیروگاه\nbalance of plant\n۲۱\n\n\nتعریضِ قوس\ncurve widening\n۲۹\n\n\nتعمیرِ پخ‌دار\nscarf repair\n۴۲\n\n\nتعهدِ ذی‌نفعان\nstakeholder commitment\n۲۲\n\n\nتعیینِ تکلیف\ndisposition (failed test)\n۵۰\n\n\nتعیینِ دامنه\nscoping\n۳۳\n\n\nتغذیه\nriser\n۴\n\n\nتغذیهٔ آبخوان\nrecharge (groundwater)\n۳۳\n\n\nتغذیهٔ دوسویه\ninfeed (fault)\n۲۸\n\n\nتغذیهٔ کمکی\nauxiliary supply\n۷\n\n\nتغذیه‌کننده\nfeeder (casting)\n۴۲\n\n\nتغییرِ بی‌فرمان\nuncommanded change\n۳۴\n\n\nتغییرِ سال‌به‌سال\ninter-annual variability\n۱۳\n\n\nتغییرِ سریعِ ولتاژ\nrapid voltage change (RVC)\n۲۷\n\n\nتغییرِ قانون\nchange in law\n۲۱\n\n\nتغییرپذیریِ سال‌به‌سال\ninterannual variability\n۱۲\n\n\nتغییرنامه\nchangelog\n۵\n\n\nتفسیرِ الزام\ninterpretation (of a requirement)\n۵۴\n\n\nتفکیکِ زمانی\ntime resolution\n۱۵\n\n\nتفکیکِ مکانی\nspatial resolution\n۱۴\n\n\nتفکیک‌پذیری\nresolution\n۲\n\n\nتقاضا / بیشینهٔ تقاضا\ndemand / maximum demand\n۷\n\n\nتقریبِ رخدادِ نادر\nrare-event approximation\n۵۲\n\n\nتقسیمِ جریان\ncurrent sharing\n۴۴\n\n\nتقسیمِ زمانی\ntime-based split\n۱۵\n\n\nتقسیم‌کنندهٔ ولتاژ\nvoltage divider\n۶\n\n\nتقویتِ لبهٔ ابر\ncloud enhancement\n۱۲\n\n\nتکرارپذیری\nrepeatability\n۲\n\n\nتکرارپذیری و بازتولیدپذیریِ سنجه\ngauge repeatability and reproducibility\n۴\n\n\nتک‌شینه\nsingle bus\n۲۵\n\n\nتکمیلِ مکانیکی\nmechanical completion\n۱\n\n\nتکیه‌گاهِ عایق\ninsulating support\n۲۴\n\n\nتلاطمِ افزوده\nadded turbulence\n۱۴\n\n\nتلاطمِ مؤثر\neffective turbulence\n۱۳\n\n\nتلاطمِ نماینده\nrepresentative turbulence intensity\n۱۳\n\n\nتلفِ بار\nload loss\n۱۵\n\n\nتلفِ بی‌باری\nno-load loss\n۴\n\n\nتلفِ پراکنده\nstray loss\n۴۳\n\n\nتلفاتِ اضافیِ بار\nadditional load losses\n۸\n\n\nتلفاتِ پسماند\nhysteresis loss\n۸\n\n\nتلفاتِ تعقیب\ntracking loss\n۱۱\n\n\nتلفاتِ توان\npower loss\n۶\n\n\nتلفاتِ سرمایه‌ای\ncapitalised losses\n۸\n\n\nتلفاتِ کلیدزنی\nswitching loss\n۹\n\n\nتلفاتِ گردابی\neddy-current loss\n۸\n\n\nتلفاتِ ناهمسانی\nmismatch loss\n۱۰\n\n\nتلفاتِ نوکِ پره\ntip loss\n۱۱\n\n\nتلفاتِ هدایت\nconduction loss\n۹\n\n\nتماسِ پشتیِ درهم\ninterdigitated back contact\n۱۰\n\n\nتماسِ هرتزی\nHertzian contact\n۴۲\n\n\nتمدیدِ عمر\nlife extension\n۵۳\n\n\nتمرینِ دفاع\ndefense exercise\n۵۹\n\n\nتمرینِ رومیزی\ntabletop exercise\n۳۶\n\n\nتمرینِ یکپارچهٔ آمادگی\nintegrated readiness exercise\n۳۲\n\n\nتندیِ اصطکاکی\nfriction velocity\n۱۳\n\n\nتندیِ هم‌ارز\nequivalent wind speed\n۴\n\n\nتندیِ هم‌ارزِ روتور\nrotor-equivalent wind speed\n۱۱\n\n\nتنزیل\ndiscounting\n۲۱\n\n\nتنش\nstress\n۴\n\n\nتنشِ برشیِ فاصلهٔ هوایی\nair-gap shear stress\n۸\n\n\nتنشِ پالس\nimpulse stress\n۸\n\n\nتنشِ تسلیم\nyield strength\n۴\n\n\nتنشِ حلقوی\nhoop stress\n۴۳\n\n\nتنشِ گرمایی\nheat stress\n۳۲\n\n\nتنشِ معادلِ فون میزس\nvon Mises equivalent stress\n۴\n\n\nتنظیم\nadjustment (of an instrument)\n۲\n\n\nتنظیمِ ولتاژ\nvoltage regulation\n۲۵\n\n\nتنظیم‌کنندهٔ خودکارِ ولتاژ\nautomatic voltage regulator\n۸\n\n\nتوازنِ خط\nline balance\n۴۰\n\n\nتوالیِ فاز\nphase sequence (phase rotation)\n۷\n\n\nتوالیِ مثبت / منفی / صفر\npositive / negative / zero sequence\n۷\n\n\nتوان\npower\n۶\n\n\nتوانِ آزمون\nstatistical power\n۳۳\n\n\nتوانِ اتصالِ کوتاه\nshort-circuit power\n۷\n\n\nتوانِ اعوجاجی\ndistortion power\n۷\n\n\nتوانِ اکتیو / راکتیو / ظاهری\nactive / reactive / apparent power\n۲\n\n\nتوانِ خدماتِ محلی\nlocal service capability\n۵۶\n\n\nتوان روی اترنت\npower over Ethernet\n۴۸\n\n\nتوانِ فاصلهٔ هوایی\nair-gap power\n۸\n\n\nتوانِ فرایند\nprocess capability\n۴\n\n\nتوانِ لحظه‌ای\ninstantaneous power\n۷\n\n\nتوانِ لغزش\nslip power\n۸\n\n\nتوانِ مختلط\ncomplex power\n۳\n\n\nتوانِ واکنشیِ شارژ\ncable charging\n۱۸\n\n\nتوپولوژیِ حلقوی\nring topology\n۳۵\n\n\nتوپی\nhub\n۱۱\n\n\nتوربینِ بادی\nwind turbine\n۱\n\n\nتوربینِ بادیِ محورافقی\nhorizontal-axis wind turbine\n۱۱\n\n\nتوزیعِ پایا\nstationary distribution\n۳\n\n\nتوزیعِ گامبل\nGumbel distribution\n۳\n\n\nتوزیعِ لگ‌نرمال\nlognormal distribution\n۱۶\n\n\nتوزیعِ مثلثی\ntriangular distribution\n۱۶\n\n\nتوزیعِ وایبول\nWeibull distribution\n۳\n\n\nتوزیع‌کنندهٔ مجاز\nfranchised distributor\n۴۴\n\n\nتوسعه‌دهندهٔ پروژه\ndeveloper\n۱\n\n\nتوقفِ اضطراری\nemergency stop\n۱۱\n\n\nتوقف برای خفاش‌ها\nbat curtailment\n۱۵\n\n\nتولیدِ مرجع\nreference yield\n۳۷\n\n\nتولیدِ ویژه\nspecific yield\n۲\n\n\nته‌نشینیِ لیتیم\nlithium plating\n۱۹\n\n\n\n\n\nA.2.5 حرفِ «ث»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nثابتِ تعریف‌کننده\ndefining constant\n۲\n\n\nثابتِ خورشیدی\nsolar constant\n۱۲\n\n\nثابتِ زمانی\ntime constant\n۳\n\n\nثابتِ زمانیِ گرمایی\nthermal time constant\n۴\n\n\nثابتِ فاصله\ndistance constant\n۳\n\n\nثابتِ فون کارمن\nvon Karman constant\n۱۳\n\n\nثابتِ لختی\ninertia constant\n۴\n\n\nثبّات\nregister (device)\n۵\n\n\nثبت\ncommit\n۵\n\n\nثبتِ دارایی‌ها\nasset register\n۳۵\n\n\nثبتِ رویداد\nlogging\n۵\n\n\nثبتِ سفارش\nimport-order registration\n۵۵\n\n\nثبت‌کننده\ndata logger\n۱۲\n\n\nثبت‌کنندهٔ ضربه\nimpact recorder\n۲۵\n\n\nثبت‌نامهٔ خدمت‌ها\nservice register\n۲۰\n\n\n\n\n\nA.2.6 حرفِ «ج»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nجابه‌جاییِ اقتصادی\neconomic displacement\n۱۴\n\n\nجابه‌جایی به پشتیبان\nfailover\n۳۵\n\n\nجابه‌جاییِ حرارتی\nthermal offset\n۱۲\n\n\nجابه‌جاییِ رشته‌ها\ntransposition\n۸\n\n\nجابه‌جاییِ فیزیکی\nphysical displacement\n۱۴\n\n\nجابه‌جاییِ فیزیکی و اقتصادی\nphysical and economic displacement\n۲۲\n\n\nجاذبِ هارمونیک\nharmonic sink\n۲۷\n\n\nجاروبک\nbrush\n۸\n\n\nجاروبکِ زمینِ شفت\nshaft grounding brush\n۸\n\n\nجازدنِ گرم\nshrink fit\n۴۲\n\n\nجانِ برشی\nshear web\n۱۱\n\n\nجای بالارو\nheadroom\n۲۰\n\n\nجای پایین‌رو\nfootroom\n۲۰\n\n\nجایگاهِ کارکردی\nfunctional location\n۵\n\n\nجای‌گذاریِ قطب\npole placement\n۱۱\n\n\nجایگزینیِ سنی\nage replacement\n۵۲\n\n\nجای‌گیریِ حالتِ شارژ\nsoc positioning\n۲۰\n\n\nجبرانِ افتِ خط\nline-drop compensation\n۲۷\n\n\nجبرانِ تنوعِ زیستی\nbiodiversity offset\n۳۳\n\n\nجبهٔ پارتو\nPareto front\n۳\n\n\nجبههٔ کار\nwork front\n۴۹\n\n\nجتِ سطحِ پایین\nlow-level jet\n۱۳\n\n\nجداسازِ گالوانیک\ngalvanic isolator\n۴۸\n\n\nجداسازی\nisolation\n۶\n\n\nجداسازیِ ارتعاش\nvibration isolation\n۴\n\n\nجداسازیِ کابل‌ها\ncable segregation\n۴۸\n\n\nجداسازیِ لبه\nedge isolation\n۴۱\n\n\nجداکننده\nseparator\n۱۹\n\n\nجداکنندهٔ بی‌بار\noff-load disconnector\n۶\n\n\nجداکنندهٔ روغن\noil separator\n۲۵\n\n\nجداکنندهٔ روغن\noil interceptor\n۲۹\n\n\nجدولِ بارِ جرثقیل\ncrane load chart\n۳۱\n\n\nجدولِ پورت‌ها\nport schedule\n۴۸\n\n\nجدولِ خمِ میلگرد\nbar bending schedule\n۳۰\n\n\nجدولِ دادهٔ تأمین‌کننده\nsupplier data schedule\n۳۹\n\n\nجدولِ رابطِ فنی\ninterface schedule (grid)\n۳۸\n\n\nجدولِ عنوان\ntitle block\n۳۸\n\n\nجدولِ فنی\ntechnical schedule\n۲۵\n\n\nجدولِ نگهداریِ سابقه‌ها\nrecords retention schedule\n۵۳\n\n\nجرمِ هوا\nair mass\n۴\n\n\nجریانِ اتصالِ کوتاه\nshort-circuit current\n۶\n\n\nجریانِ اتصالِ کوتاهِ متقارن\nsymmetrical short-circuit current\n۷\n\n\nجریانِ اشباعِ تاریک\ndark saturation current\n۱۰\n\n\nجریانِ الکتریکی\nelectric current\n۶\n\n\nجریانِ برگشتی\nreverse (back-feed) current\n۶\n\n\nجریانِ خالص\nnet flow (at a node)\n۱۷\n\n\nجریانِ داده\ndata flow (sensor to historian)\n۴۸\n\n\nجریانِ شارژ\ncharging current\n۷\n\n\nجریانِ قله\npeak current\n۲۴\n\n\nجریانِ گردابی\neddy current\n۴\n\n\nجریانِ گردشی\ncirculating current\n۹\n\n\nجریانِ متناوب\nalternating current (AC)\n۶\n\n\nجریانِ مجاز\ncurrent rating (ampacity)\n۲۴\n\n\nجریانِ مجازِ پویای خط\ndynamic line rating\n۵۱\n\n\nجریانِ مستقیم\ndirect current (DC)\n۶\n\n\nجریانِ مغناطیس‌کننده\nmagnetising current\n۴\n\n\nجریانِ نشتی\nleakage current\n۳۴\n\n\nجریانِ نشتیِ دیفرانسیل\nspill current\n۲۶\n\n\nجریانِ نقدیِ در دسترس برای پرداختِ بدهی\ncash flow available for debt service\n۵\n\n\nجریانِ نوری\nphotocurrent\n۱۰\n\n\nجریانِ هجومی\ninrush current\n۹\n\n\nجریانِ یاتاقان\nbearing current\n۸\n\n\nجزیره\nislanding\n۱۷\n\n\nجزیرهٔ برنامه‌ریزی‌شده\nplanned island\n۱۸\n\n\nجزیرهٔ ناخواسته\nunintentional island\n۹\n\n\nجزیره‌ای\nislanded\n۱۸\n\n\nجست‌وجوی سراسری\nglobal scan\n۹\n\n\nجعبهٔ تجمیع\ncombiner box\n۶\n\n\nجعبهٔ نشت\nspill kit\n۳۲\n\n\nجعبه‌تقسیم\njunction box\n۱۰\n\n\nجعبه‌دنده\ngearbox\n۱۱\n\n\nجمع‌کنندهٔ جریان\ncurrent collector\n۴۵\n\n\nجوشِ طولی\nlongitudinal weld\n۴۲\n\n\nجوشِ فیبر\nfusion splice\n۳۵\n\n\nجوشِ گوشه‌ای\nfillet weld\n۴\n\n\nجوشِ لیزری\nlaser weld\n۴۵\n\n\nجوشِ محیطی\ncircumferential weld\n۴۲\n\n\nجهتِ شیب\naspect (terrain)\n۱۴\n\n\nجهتِ قراردادیِ جریان\nconventional current direction\n۶\n\n\n\n\n\nA.2.7 حرفِ «چ»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nچاپرِ ترمز\nbrake chopper\n۹\n\n\nچادرهای فصلی\nseasonal camp\n۱۴\n\n\nچارک\nquartile\n۳\n\n\nچالهٔ مفصل\njoint bay\n۴۹\n\n\nچاهکِ گرمایی\nheat sink\n۴\n\n\nچدنِ نشکن\nductile cast iron\n۱۱\n\n\nچرخشِ جهت با ارتفاع\nwind veer\n۱۳\n\n\nچرخشِ دنباله\nwake rotation\n۱۱\n\n\nچرخهٔ توان\npower cycling\n۹\n\n\nچرخهٔ عمر\nlife cycle\n۱\n\n\nچرخهٔ کار\nduty cycle\n۹\n\n\nچرخهٔ کامل\nfull cycle (battery)\n۱۵\n\n\nچرخهٔ گرمایی\nheat cycling (qualification)\n۴۶\n\n\nچرخهٔ معادلِ کامل\nequivalent full cycle\n۱۹\n\n\nچقرمگیِ شکست\nfracture toughness\n۴\n\n\nچکیدهٔ رمزنگاشتی\ncryptographic hash\n۲\n\n\nچگالیِ آذرخش\nflash density\n۲۶\n\n\nچگالیِ ارتفاعِ توپی\nhub-height density\n۱۳\n\n\nچگالیِ جریان\ncurrent density\n۴\n\n\nچگالیِ جریانِ اشباع\nsaturation current density\n۴۱\n\n\nچگالیِ حامل‌های ذاتی\nintrinsic carrier density\n۴\n\n\nچگالیِ شار\nflux density\n۲۵\n\n\nچگالیِ نسبیِ هوا\nrelative air density\n۴\n\n\nچندک\nquantile\n۳\n\n\nچولگی\nskewness\n۳\n\n\nچون‌ساخت\nas-built\n۳۸\n\n\nچیدمانِ لایه‌ها\nlay-up\n۴۱\n\n\nچیرگی\ndominance\n۱۸\n\n\nچینِ الیاف\nfibre wrinkle\n۱۱\n\n\n\n\n\nA.2.8 حرفِ «ح»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nحادثهٔ ثبت‌شدنی\nrecordable injury\n۳۲\n\n\nحادثهٔ منجر به ازکارافتادگی\nlost-time injury\n۳۲\n\n\nحاشیهٔ تعهد\ncovenant headroom\n۲۱\n\n\nحاشیهٔ طراحی\ndesign margin\n۵۹\n\n\nحاشیهٔ فاز\nphase margin\n۳۴\n\n\nحاشیهٔ محوشدگی\nfade margin\n۳۵\n\n\nحالتِ ایمن\nstow position (tracker)\n۱۰\n\n\nحالتِ ایمن\nsafe state (converter; BMS)\n۹\n\n\nحالتِ بار\nload case\n۴\n\n\nحالتِ بارِ طراحی\ndesign load case\n۱۱\n\n\nحالتِ بد\ndownside case\n۱۶\n\n\nحالتِ بهره‌برداری\noperating mode\n۱۸\n\n\nحالتِ پشتیبان\nfallback mode\n۲۰\n\n\nحالتِ تعیین‌کننده\nbinding case\n۱۶\n\n\nحالتِ تغییر\nchange case\n۵۹\n\n\nحالتِ دنبالهٔ متلاطم\nturbulent wake state\n۱۱\n\n\nحالتِ سیمِ پاره\nbroken-wire case\n۳۰\n\n\nحالتِ شارژ\nstate of charge\n۱۹\n\n\nحالتِ کارِ کاهش‌یافته\ndegraded mode\n۲۰\n\n\nحالتِ کم‌صدا\nnoise-reduced mode\n۱۱\n\n\nحالتِ مالی\nfinancing case\n۱۶\n\n\nحامل\nplanet carrier\n۱۱\n\n\nحاملِ اقلیت\nminority carrier\n۱۰\n\n\nحدِ بالادست\nupstream transfer limit\n۱۷\n\n\nحدِ بتز\nBetz limit\n۴\n\n\nحدِ بسیار نادر\nextremely rare limit\n۱۲\n\n\nحدِ پایداریِ ولتاژ\nvoltage stability limit\n۲۸\n\n\nحدِ تعادلِ تفصیلی\ndetailed-balance limit\n۱۰\n\n\nحدِ روانی\nliquid limit\n۲۹\n\n\nحدِ شیب\nramp-rate limit\n۲۰\n\n\nحدِ ممکنِ فیزیکی\nphysically possible limit\n۱۲\n\n\nحذفِ تکرار\ndeduplication\n۳۵\n\n\nحذفِ فاجعه‌بار\ncatastrophic cancellation\n۳\n\n\nحذفِ گاوسی\nGaussian elimination\n۳\n\n\nحریم\nsetback (legal)\n۵۵\n\n\nحساسیت\nsensitivity (of a test)\n۳\n\n\nحساسیتِ انرژی به تندی\nenergy-to-speed sensitivity\n۱۳\n\n\nحساسیتِ نسبی\nrelative sensitivity (elasticity)\n۳\n\n\nحس‌گر\nsensor\n۳۴\n\n\nحفاظتِ اشباع‌زدایی\ndesaturation protection\n۹\n\n\nحفاظتِ انباری\npreservation (stored equipment)\n۴۹\n\n\nحفاظتِ خرابیِ کلید\nbreaker-failure protection\n۲۶\n\n\nحفاظتِ کاتدی\ncathodic protection\n۴\n\n\nحفاظتِ لبهٔ حمله\nleading-edge protection\n۱۱\n\n\nحفاظتِ مجاورها\nexposure protection\n۱۹\n\n\nحفرهٔ انقباضی\nshrinkage porosity\n۴\n\n\nحقِ ارتفاق\neasement\n۱۴\n\n\nحقِ استفاده از زمین\nland use right\n۵۷\n\n\nحقِ جانشینی\nstep-in right\n۳۹\n\n\nحقِ عبور\nright of way\n۱۴\n\n\nحقِ کنترلِ زمین\nland control rights\n۲۲\n\n\nحقابه\nwater right\n۲۹\n\n\nحکمِ انتقالی\ntransitional provision\n۵۴\n\n\nحلالیتِ آب در روغن\nwater solubility in oil\n۴۳\n\n\nحلقه\nloop\n۶\n\n\nحلقه\ncan (rolled shell ring)\n۴۷\n\n\nحلقهٔ باز\nopen ring\n۱۸\n\n\nحلقهٔ بسته\nclosed loop\n۲۰\n\n\nحلقهٔ دندانه‌دار\nring gear\n۱۱\n\n\nحلقهٔ قفلِ فاز\nphase-locked loop (PLL)\n۳\n\n\nحلقهٔ لغزان\nslip ring\n۸\n\n\nحلقه‌های تو در تو\ncascaded loops\n۲۰\n\n\nحوالهٔ سبدِ سوخت\nfuel-basket draft\n۵۵\n\n\nحوضچهٔ تبخیر\nevaporation pond\n۲۹\n\n\nحوضچهٔ رسوب‌گیر\nsediment pond\n۲۹\n\n\nحوضچهٔ نگه‌داشتِ روغن\noil containment bund\n۲۵\n\n\n\n\n\nA.2.9 حرفِ «خ»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nخازنِ فیلمی\nfilm capacitor\n۴۴\n\n\nخازن / ظرفیت\ncapacitor / capacitance\n۷\n\n\nخاستگاه\nprovenance (of a device)\n۳۶\n\n\nخاستگاهِ داده\ndata provenance\n۲\n\n\nخاکِ رمبنده\ncollapsible soil\n۲۹\n\n\nخاکِ رویی\ntopsoil\n۲۹\n\n\nخاکِ مازاد\nspoil\n۲۹\n\n\nخدماتِ ایستگاه\nstation service\n۲۳\n\n\nخدماتِ کمکی\nauxiliary services\n۲۳\n\n\nخرابیِ با علتِ مشترک\ncommon-cause failure\n۳\n\n\nخرابیِ پنهان\nhidden failure\n۲۶\n\n\nخروج از مرکز\neccentricity\n۸\n\n\nخروج از مرکزی\neccentricity (of a load)\n۴\n\n\nخریدِ پایانِ تولید\nlast-time buy\n۳۹\n\n\nخریدِ تضمینی\nguaranteed purchase (contract)\n۵۵\n\n\nخریدارِ واحد\nsingle buyer\n۵۷\n\n\nخزش\ncreep\n۴\n\n\nخسارتِ مقطوع\nliquidated damages\n۲۱\n\n\nخستگی\nfatigue\n۴\n\n\nخستگیِ هشدار\nalarm fatigue\n۳\n\n\nخشک‌کردن\ndrying\n۲۵\n\n\nخطِ بی‌جابه‌جاییِ فاز\nuntransposed line\n۲۷\n\n\nخطِ چسب\nbond line\n۴۲\n\n\nخطِ دومداره\ndouble-circuit line\n۱۸\n\n\nخطِ سختی‌سنجی\nhardness traverse\n۴۲\n\n\nخطِ هوایی\noverhead line\n۲۴\n\n\nخطاناپذیرسازی\nmistake-proofing (poka-yoke)\n۴۴\n\n\nخطای انتقالِ دنده\ntransmission error (gears)\n۴۲\n\n\nخطای بستارِ ترازیابی\nlevelling misclosure\n۲۹\n\n\nخطای تصادفی\nrandom error\n۲\n\n\nخطای جذرِ میانگینِ مربعات\nroot-mean-square error\n۱۲\n\n\nخطای ردگیری\ntracking error (service)\n۳۷\n\n\nخطای زاویه‌ای\ndirectional (cosine) error\n۱۲\n\n\nخطای زمین\nground fault\n۶\n\n\nخطای زمینِ محدود\nrestricted earth fault\n۲۶\n\n\nخطای سامانمند\nsystematic error\n۲\n\n\nخطای گسسته‌سازی\ndiscretisation error\n۳\n\n\nخطر\nhazard\n۳۲\n\n\nخطرِ تولیدکننده / خطرِ خریدار\nproducer’s risk / consumer’s risk\n۴\n\n\nخطرِ طراحی\ndesign hazard\n۲۹\n\n\nخطرِ یک‌نفره\nkey-person risk\n۵۲\n\n\nخط‌قرمز\nredline (field mark-up)\n۳۸\n\n\nخط‌مبنا\nbaseline\n۹\n\n\nخط‌مبنای پیکربندی\nconfiguration baseline\n۳۵\n\n\nخط‌مبنای محدوده\nscope baseline\n۳۸\n\n\nخطی‌بودن\nlinearity (error)\n۴۸\n\n\nخوانشِ پیش از تنظیم\nas-found reading\n۲\n\n\nخودتحریکی\nself-excitation\n۸\n\n\nخودتخلیه\nself-discharge\n۱۹\n\n\nخودترمیمی\nself-healing\n۹\n\n\nخودگرمایی\nself-heating\n۳۴\n\n\nخودمختاری\nautonomy\n۲۳\n\n\nخودهمبستگی\nautocorrelation\n۳\n\n\nخوردگیِ گالوانیک\ngalvanic corrosion\n۴\n\n\nخورشید (چرخ‌دنده)\nsun gear\n۱۱\n\n\nخورشیدیِ فتوولتائیک\nsolar photovoltaic (PV)\n۱\n\n\n\n\n\nA.2.10 حرفِ «د»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nدادهٔ از دست رفتهٔ شرطی\nconditional data loss\n۱۳\n\n\nدادهٔ بازه‌ای\ninterval data\n۱۷\n\n\nدادهٔ پذیرفته‌شده\naccepted data\n۳۹\n\n\nدادهٔ پرت\noutlier\n۳\n\n\nدادهٔ ساختگی\nsynthetic data\n۱\n\n\nدادهٔ کنارگذاشته\nheld-out data\n۳۷\n\n\nدادهٔ مرتب\ntidy data\n۵\n\n\nداستانِ کاربر\nuser story\n۵\n\n\nداشبورد\ndashboard\n۳۵\n\n\nدالان\ncorridor (right of way)\n۲۴\n\n\nدالانِ مسیر\nroute corridor\n۱۴\n\n\nدامنهٔ اتصال\nconnection scope\n۲۲\n\n\nدامنهٔ اعتباردهی\nscope of accreditation\n۵۸\n\n\nدامنه (مقدارِ قله)\namplitude (peak value)\n۷\n\n\nدایرهٔ اسکن\nscan circle\n۱۳\n\n\nدایرهٔ عظیمه\ngreat circle\n۳\n\n\nدرایورِ گیت\ngate driver\n۹\n\n\nدرجهٔ آلودگی\npollution degree\n۹\n\n\nدرجهٔ بالانس\nbalance grade\n۸\n\n\nدرجهٔ پخت\ndegree of cure\n۴۲\n\n\nدرجهٔ پلیمرشدن\ndegree of polymerisation\n۲۵\n\n\nدرجه‌بندی\ngrading\n۱۹\n\n\nدرختِ پوشای کمینه\nminimum spanning tree\n۱۴\n\n\nدرختِ تصمیم\ndecision tree\n۲۱\n\n\nدرختِ تماس\ncall tree\n۵۰\n\n\nدرختِ خطا\nfault tree\n۵۲\n\n\nدرختِ محصول\nproduct breakdown structure\n۱۸\n\n\nدرخواستِ اقدامِ اصلاحیِ تأمین‌کننده\nsupplier corrective action request\n۴۰\n\n\nدرخواستِ تغییر\nchange request\n۳۸\n\n\nدرخواستِ خاموشی\noutage request\n۵۱\n\n\nدرخواستِ داده\ndata request (grid)\n۱۷\n\n\nدرخواستِ کار\nwork request\n۳۵\n\n\nدرزگیرِ قاب\nframe sealant\n۴۱\n\n\nدرس‌آموخته‌ها\nlessons learned\n۳۲\n\n\nدرست‌نمایی بیشینه\nmaximum likelihood\n۳\n\n\nدرستی\ntrueness\n۲\n\n\nدرصدِ تخلخل\nvoid content\n۴۲\n\n\nدرصدِ تراکم\nrelative compaction\n۲۹\n\n\nدرصدِ ژل\ngel content\n۴۱\n\n\nدروازه\ngantry\n۳۰\n\n\nدروازهٔ آمادگی\nreadiness gate\n۴۹\n\n\nدروازهٔ ارتباطی\ngateway (communications)\n۳۵\n\n\nدروازهٔ تسلط\nmastery gate\n۱\n\n\nدروازهٔ تصمیم\nstage gate\n۱\n\n\nدروازهٔ تصمیم\ndecision gate\n۵۴\n\n\nدروازهٔ کیفیت\nquality gate\n۱۰\n\n\nدرون‌یابی\ninterpolation\n۳\n\n\nدرهم‌تنیدگی\ninterleaving\n۹\n\n\nدریچهٔ تنفس\nbreather (cabinet)\n۴۸\n\n\nدستِ قالب\nmould set (blade)\n۴۲\n\n\nدسترسِ ناحیه\nzone reach\n۲۶\n\n\nدسترس‌پذیری\navailability\n۳۷\n\n\nدسترس‌پذیریِ انرژیایی\nenergy-based availability\n۱۱\n\n\nدسترس‌پذیریِ انرژیایی\nproduction-based availability\n۳۷\n\n\nدسترس‌پذیریِ حاصل\nachieved availability\n۵۲\n\n\nدسترس‌پذیریِ ذاتی\ninherent availability\n۵۲\n\n\nدسترس‌پذیریِ زمانی\ntime-based availability\n۱۱\n\n\nدسترس‌پذیریِ عملیاتی\noperational availability\n۵۲\n\n\nدسترسیِ خودروی امدادی\nemergency vehicle access\n۲۹\n\n\nدسترسیِ عمومی\npublic access\n۳۲\n\n\nدستگاهِ مختصات\ncoordinate reference system\n۱۴\n\n\nدستگاهِ مؤثرِ واقعی / میانگین‌پاسخ\ntrue RMS / average-responding meter\n۷\n\n\nدستورِ آغازِ کار\nnotice to proceed\n۵۴\n\n\nدستورِ تغییر\nchange notice\n۵\n\n\nدستورِ تغییر\nchange order\n۳۹\n\n\nدستورِ کار\nwork order\n۳۵\n\n\nدستورالعملِ جوشکاری\nwelding procedure specification\n۳۰\n\n\nدستورالعملِ کار\nwork instruction\n۴۰\n\n\nدستهٔ تولید\nproduction batch (manufacturing lot)\n۳۷\n\n\nدسته‌بندیِ سلول\ncell sorting\n۴۱\n\n\nدسی‌بل\ndecibel\n۳\n\n\nدفترِ اصلیِ مدارک\nmaster document register\n۳۸\n\n\nدفترِ الزامات\nrequirements register\n۱۷\n\n\nدفترِ انطباق\ncompliance register\n۵۴\n\n\nدفترِ ایستگاه\nstation log\n۱۲\n\n\nدفترِ بهره‌برداری\noperating log\n۵۱\n\n\nدفترِ پیکربندی\nconfiguration register\n۴۰\n\n\nدفترِ تصمیم\ndecision log\n۱\n\n\nدفترِ تعهدها\ncommitments register\n۳۳\n\n\nدفترِ تلف‌ها\nloss register\n۱۵\n\n\nدفترِ حدهای بهره‌برداری\noperating-limit register\n۵۱\n\n\nدفترِ خطرِ حریق\nfire-hazard register\n۳۲\n\n\nدفترِ ذی‌نفعان\nstakeholder register\n۱۴\n\n\nدفترِ رابط‌ها\ninterface register\n۱۸\n\n\nدفترِ ریسک\nrisk register\n۳۶\n\n\nدفترِ فرض‌ها\nassumptions ledger\n۱\n\n\nدفترِ قیدها\nconstraint register\n۱۴\n\n\nدقت\nprecision\n۲\n\n\nدقتِ کاذب\nfalse precision\n۲\n\n\nدکلِ آویزی\nsuspension tower\n۲۹\n\n\nدکلِ اندازه‌گیری\nmet mast\n۱۳\n\n\nدکلِ زاویه\nangle tower\n۲۹\n\n\nدگرنمایی\naliasing\n۳\n\n\nدلالِ قطعه\nbroker (parts)\n۴۴\n\n\nدماپا\nthermostat\n۴۸\n\n\nدماسنجِ مقاومتی\nresistance temperature detector\n۳۴\n\n\nدمای پتانسیل\npotential temperature\n۱۳\n\n\nدمای پیوند\njunction temperature\n۴\n\n\nدمای سوزِ باد\nwind chill temperature\n۳۲\n\n\nدمای کارِ اسمیِ سلول\nNOCT\n۱۰\n\n\nدمای کارِ اسمیِ ماژول\nNMOT\n۱۰\n\n\nدمای گذارِ شیشه‌ای\nglass transition temperature\n۴۲\n\n\nدنباله\nwake (turbine)\n۱۱\n\n\nدنبالهٔ رویدادها\nsequence of events\n۲۶\n\n\nدندانهٔ لبهٔ فرار\ntrailing-edge serration\n۱۱\n\n\nدودویی\nbinary\n۵\n\n\nدورِ خورشید\ncircumsolar\n۱۲\n\n\nدورزدنِ موقت\noverride (temporary)\n۵۱\n\n\nدورسنجی\ntelemetry\n۳۴\n\n\nدوره\nperiod\n۷\n\n\nدورهٔ بازگشت\nreturn period\n۳\n\n\nدورهٔ بازگشت\npayback period\n۲۱\n\n\nدورهٔ نگهداریِ داده\ndata retention\n۳۵\n\n\nدورهٔ نمونه‌برداری\nsample period\n۲۰\n\n\nدوزِ فرابنفش\nultraviolet dose\n۴\n\n\nدوشینه\ndouble bus\n۲۵\n\n\nدهانه\nspan\n۲۴\n\n\nدهانهٔ باد\nwind span\n۳۰\n\n\nدیسپاچ\ndispatch\n۲۰\n\n\nدیفرانسیلِ امپدانسِ بالا\nhigh-impedance differential\n۲۶\n\n\nدیوارِ آتش\nfire barrier wall\n۲۵\n\n\nدیوارهٔ آتش\nfirewall (network)\n۳۵\n\n\nدیوارهٔ زمین\ngroundwall\n۸\n\n\nدیودِ میان‌گذر\nbypass diode\n۱۰\n\n\n\n\n\nA.2.11 حرفِ «ذ»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nذخیرهٔ افزایشی\nupward reserve\n۱۸\n\n\nذخیرهٔ پایین‌رو\ndownward reserve\n۱۵\n\n\nذخیرهٔ پویا\ndynamic reserve\n۲۰\n\n\nذخیرهٔ مالیِ برچیدن\ndecommissioning provision\n۵۳\n\n\nذخیرهٔ مشترکِ یدک\nspare pool\n۲۵\n\n\nذخیرهٔ نگه‌داشته\nheld volume\n۱۸\n\n\nذی‌نفع\nstakeholder\n۳۳\n\n\n\n\n\nA.2.12 حرفِ «ر»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nرابطهٔ پراکندگی و مهارت\nspread-skill relation\n۱۵\n\n\nرابطهٔ کافین-منسون\nCoffin-Manson relation\n۴\n\n\nرادیاتور\nradiator\n۲۵\n\n\nراستی‌آزماییِ پله‌ای\nprogressive verification\n۵۰\n\n\nراکتانس\nreactance\n۷\n\n\nراکتانسِ زیرگذرا\nsubtransient reactance\n۸\n\n\nراکتانسِ گذرا\ntransient reactance\n۸\n\n\nراکتانسِ نشتی\nleakage reactance\n۲۵\n\n\nراکتانسِ نشتی / شاخهٔ مغناطیس‌کننده\nleakage reactance / magnetising branch\n۷\n\n\nراکتانسِ هم‌گام\nsynchronous reactance\n۸\n\n\nرانش\ndrift\n۲\n\n\nرانش\nthrust\n۱۱\n\n\nرانش\ndrift (model)\n۱۵\n\n\nرانشِ حس‌گر\nsensor drift\n۱۲\n\n\nرانشِ مدل\nmodel drift\n۳۷\n\n\nرانهٔ بی‌گیربکس\ndirect drive\n۸\n\n\nرانهٔ تندگرد\nhigh-speed drivetrain\n۸\n\n\nرانهٔ سرعت‌متوسط\nmedium-speed drivetrain\n۸\n\n\nرانهٔ گردشی\nslew drive\n۴۷\n\n\nراه‌اندازی\ncommissioning\n۱\n\n\nراه‌اندازیِ ستاره–مثلث\nstar-delta start\n۸\n\n\nراه‌اندازیِ سیاه\nblack start\n۲۰\n\n\nراه‌اندازیِ مستقیم\ndirect-on-line start\n۸\n\n\nراه‌اندازیِ نرم\nsoft start\n۸\n\n\nراهبردِ حریق\nfire strategy\n۳۲\n\n\nردِ پا\nfootprint (land)\n۱۴\n\n\nردِ ممیزی\naudit trail\n۴۸\n\n\nردپای چرخهٔ عمر\nlifecycle footprint\n۳۳\n\n\nردپای کربن\ncarbon footprint\n۳۳\n\n\nردگیری\ntracking (of a controller)\n۳۴\n\n\nرده\nclassification (records)\n۳۶\n\n\nردهٔ آسیب\ndamage category (blade)\n۴۲\n\n\nردهٔ اضافه‌ولتاژ\novervoltage category\n۹\n\n\nردهٔ اندازه‌گیری\nmeasurement category\n۶\n\n\nردهٔ اولویت\npriority class (QoS)\n۳۵\n\n\nردهٔ برآورد\nestimate class\n۲۲\n\n\nردهٔ تأمین‌کننده\nsupplier tier\n۴۲\n\n\nردهٔ توان\npower bin\n۱۰\n\n\nردهٔ توربین\nturbine class\n۱۱\n\n\nردهٔ جریان\ncurrent bin\n۴۱\n\n\nردهٔ جزئیات\ndetail category\n۳۰\n\n\nردهٔ محیطی\nenvironmental rating\n۱۸\n\n\nرده‌بندیِ خاک\nsoil classification\n۲۹\n\n\nرده‌بندیِ رویدادها\nevent taxonomy\n۳۷\n\n\nردیاب با آشفتن، نگه‌داشتن و مقایسه\nperturb-hold-compare tracker\n۴۴\n\n\nردیابِ تک‌محوره\nsingle-axis tracker\n۱۰\n\n\nردیابی\ntraceability\n۱۰\n\n\nردیابیِ نقطهٔ بیشینهٔ توان\nmaximum power point tracking\n۹\n\n\nردیابی‌پذیری\nmetrological traceability\n۲\n\n\nردیفِ تابلوها\nswitchgear line-up\n۴۶\n\n\nرزینِ ریخته\ncast resin\n۲۵\n\n\nرزین‌ریزی\npotting (junction box)\n۴۱\n\n\nرسانا\nconductor\n۶\n\n\nرسانای پایین‌رو\ndown conductor\n۴۲\n\n\nرسانایی\nconductance\n۶\n\n\nرسانایی افزایشی\nincremental conductance\n۹\n\n\nرسانش\nconduction\n۴\n\n\nرسترِ هزینه\ncost raster\n۱۴\n\n\nرشته\nstring\n۶\n\n\nرشتهٔ پله‌ای\ngraded (tapered) string\n۲۴\n\n\nرشتهٔ شعاعی\nradial string\n۱۴\n\n\nرشته‌ساز\nstringer (machine)\n۴۱\n\n\nرشدِ بار\nload growth\n۱۷\n\n\nرشدِ ترکیبی\ncompound growth\n۳\n\n\nرشدِ قابلیتِ اطمینان\nreliability growth\n۳۷\n\n\nرضایتِ آزاد، پیشین و آگاهانه\nfree, prior and informed consent\n۳۳\n\n\nرطوبتِ بهینه\noptimum moisture content\n۲۹\n\n\nرطوبت‌گیر\ndesiccant\n۳۱\n\n\nرقمِ وارسی\ncheck digit\n۴۱\n\n\nرقم‌های بامعنا\nsignificant figures\n۲\n\n\nرلوکتانس\nreluctance\n۴\n\n\nرلهٔ بررسیِ هم‌زمانی\nsynchro-check relay\n۲۰\n\n\nرلهٔ قفل\nlockout relay\n۲۶\n\n\nرلهٔ گاز\ngas (Buchholz) relay\n۲۵\n\n\nرلهٔ واسط\ninterposing relay\n۳۴\n\n\nرمپ\nramp (power)\n۱۵\n\n\nرواداری\ntolerance\n۲\n\n\nرواداریِ هندسی\ngeometrical tolerance\n۴\n\n\nروان‌آب\nrunoff\n۱۹\n\n\nروایتِ کنترل\ncontrol narrative\n۲۰\n\n\nروتورِ استوانه‌ای\ncylindrical rotor\n۸\n\n\nروتورِ سیم‌پیچی‌شده\nwound rotor\n۸\n\n\nروتورِ قفسه‌ای\nsquirrel-cage rotor\n۸\n\n\nروزِ بعد\nday-ahead (forecast; schedule)\n۱۵\n\n\nروزنامهٔ رسمی\nofficial gazette\n۵۴\n\n\nروشِ استدلالی\nrational method\n۲۹\n\n\nروشِ بازه‌ها\nmethod of bins\n۱۱\n\n\nروشِ تفاضلِ محدودِ صریح\nexplicit finite-difference scheme\n۳\n\n\nروشِ دو منحنی\ntwo-curve method (series resistance)\n۴۱\n\n\nروشِ دوبخشی\nbisection method\n۳\n\n\nروشِ دوواتمتری (قضیهٔ بلوندل)\ntwo-wattmeter method (Blondel’s theorem)\n۷\n\n\nروشِ راستی‌آزمایی\nverification method\n۱۷\n\n\nروشِ ریلی\nRayleigh’s method\n۲\n\n\nروشِ شبه‌نیوتن\nquasi-Newton method\n۳\n\n\nروشِ ضریبِ واحد\nunit-factor method\n۲\n\n\nروشِ کنترل‌شده\ncontrolled method (estimates)\n۳۹\n\n\nروشِ گاوس–زایدل\nGauss-Seidel method\n۲۸\n\n\nروشِ گرماسنجی\ncalorimetric method\n۹\n\n\nروشِ گشتاورها\nmethod of moments (Weibull)\n۱۵\n\n\nروشِ مسیرِ بحرانی\ncritical path method\n۲۲\n\n\nروشِ مقاومت\nresistance method\n۸\n\n\nروشِ منبعِ ولتاژِ معادل\nequivalent voltage source method\n۲۸\n\n\nروشِ نسبتِ واریانس\nvariance-ratio method\n۱۳\n\n\nروشِ ولتاژِ گره\nnode-voltage method\n۶\n\n\nروشِ ونر\nWenner method\n۲۶\n\n\nروشِ MVA\nMVA method\n۲۳\n\n\nروش‌نامهٔ اجرا\nmethod statement\n۴۹\n\n\nروشن‌سازی\nclarification (tender)\n۳۹\n\n\nروشنیِ نقش\nrole clarity\n۳۲\n\n\nروغنِ بالایی\ntop oil\n۲۵\n\n\nرؤیت‌پذیری\nvisibility (to the control centre)\n۵۵\n\n\nرویدادِ بازکنندهٔ مطالعه\nstudy trigger (re-study event)\n۲۸\n\n\nرویدادِ رمپ\nramp event\n۳۷\n\n\nرویهٔ یافتهٔ تصادفی\nchance-find procedure\n۱۴\n\n\nرهاسازی برای ساخت\nrelease for manufacture\n۳۸\n\n\nرهایشِ تنش\nstress relaxation\n۴\n\n\nرهنمودِ جوازِ آب\nwater usage permit guideline\n۵۶\n\n\nریزترک\nmicrocrack\n۱۰\n\n\nریزجانمایی\nmicro-siting\n۱۴\n\n\nریزشِ گردابه\nvortex shedding\n۳۰\n\n\nریسکِ باقیمانده\nresidual risk\n۳۲\n\n\nریسکِ برخورد\ncollision risk\n۳۳\n\n\nریسکِ تولیدکننده\nproducer’s risk\n۱۰\n\n\nریسکِ مصرف‌کننده\nconsumer’s risk\n۱۰\n\n\nریشهٔ مجموعِ مربعات\nroot sum of squares\n۱۶\n\n\n\n\n\nA.2.13 حرفِ «ز»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nزاویهٔ اصطکاکِ داخلی\nangle of internal friction\n۲۹\n\n\nزاویهٔ بار\nload angle\n۸\n\n\nزاویهٔ حمله\nangle of attack\n۴\n\n\nزاویهٔ ساعتی\nhour angle\n۳\n\n\nزاویهٔ فاز / اختلافِ فاز\nphase angle / phase difference\n۷\n\n\nزاویهٔ گام\npitch angle\n۱۱\n\n\nزاویهٔ نیم‌رخ\nsun profile angle\n۱۰\n\n\nزاویهٔ ورود\ninflow angle\n۴\n\n\nزبانِ رسمی\nofficial language\n۵۴\n\n\nزبریِ سطح\nsurface roughness\n۴\n\n\nزره\narmour\n۲۴\n\n\nزمانِ ازکارافتادگی\ndowntime\n۳۷\n\n\nزمانِ استاندارد\nstandard time\n۴۰\n\n\nزمانِ بازیابی\nrecovery time\n۳۵\n\n\nزمانِ پاسخ\nresponse time (emergency)\n۳۱\n\n\nزمانِ پویش\nscan time\n۳۴\n\n\nزمانِ تحملِ اتصالِ کوتاه\nshort-circuit withstand time\n۴۴\n\n\nزمانِ تحویل\nlead time\n۲۲\n\n\nزمانِ تکت\ntakt time\n۴۰\n\n\nزمانِ تمرکز\ntime of concentration\n۲۹\n\n\nزمانِ خورشیدی\nsolar time\n۱۲\n\n\nزمانِ در معرض\nexposure (reliability)\n۳۷\n\n\nزمانِ رفعِ خطا\nfault clearing time\n۴\n\n\nزمانِ شتاب‌گیری\nrun-up time\n۸\n\n\nزمانِ صدور\nissue time\n۱۵\n\n\nزمانِ کورکردن\nblanking time (desaturation)\n۴۴\n\n\nزمانِ مجازِ قفل\nsafe stall time\n۸\n\n\nزمانِ مرده\ndead time\n۹\n\n\nزمانِ نگه‌داشت\nhold-up time\n۳۴\n\n\nزمان‌سنجی\ntime study\n۴۰\n\n\nزمینِ قابلِ ساخت\nbuildable area\n۱۴\n\n\nزمینِ کارکردی\nfunctional earthing\n۹\n\n\nزمین‌کردن\nearthing\n۶\n\n\nزنجیرهٔ پیاپی\ndaisy chain\n۳۵\n\n\nزنجیرهٔ تحویل\nchain of custody\n۳۱\n\n\nزنجیرهٔ ردیابیِ واسنجی\ncalibration traceability chain\n۴۸\n\n\nزنجیرهٔ شاهد\nevidence chain\n۴۵\n\n\nزنجیرهٔ مارکوف\nMarkov chain\n۳\n\n\nزنجیرهٔ مدل\nmodel chain\n۱۵\n\n\nزیانِ پینبال\npinball loss\n۱۵\n\n\nزیانِ سالانهٔ مورد انتظار\nexpected annual loss\n۳۲\n\n\nزیرتأمین‌کننده\nsub-supplier\n۳۹\n\n\nزیررشته\nsubstring\n۱۰\n\n\nزیرسامانه\nsubsystem\n۱۸\n\n\nزیرشبکه\nsubnet\n۳۵\n\n\nزینِ بارگذاری\nloading saddle (blade test)\n۴۲\n\n\n\n\n\nA.2.14 حرفِ «ژ»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nژنراتور\ngenerator\n۸\n\n\nژنراتورِ القاییِ دوسوتغذیه\ndoubly-fed induction generator\n۸\n\n\nژنراتورِ هم‌گامِ آهن‌ربای دائم\npermanent-magnet synchronous generator\n۸\n\n\nژئوتکستایل\ngeotextile\n۲۹\n\n\n\n\n\nA.2.15 حرفِ «س»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nسابقهٔ تأییدِ روشِ جوشکاری\nprocedure qualification record\n۳۰\n\n\nسابقهٔ جست‌وجو\nresearch record\n۵۴\n\n\nسابقهٔ سانسورشده\ncensored record\n۳۷\n\n\nساختِ آزمایشی\npilot build\n۴۰\n\n\nساخت بر پایهٔ نقشه\nbuild to print\n۳۹\n\n\nساختارِ شکستِ کار\nwork breakdown structure\n۳۸\n\n\nساخت‌پذیری\nconstructability\n۲۲\n\n\nساختگی\ndata status: synthetic\n۱\n\n\nساختن یا خریدن\nmake or buy\n۱۸\n\n\nسازگاریِ الکترومغناطیسی\nelectromagnetic compatibility\n۴۸\n\n\nسازگاری با اقلیم\nclimate adaptation\n۲۹\n\n\nسازگاریِ ساختگاه\nsite suitability\n۱۱\n\n\nسازندهٔ اصلیِ تجهیز\noriginal equipment manufacturer (OEM)\n۱\n\n\nسازندهٔ شبکه\ngrid-forming\n۹\n\n\nسازوکارِ شکایت\ngrievance mechanism\n۱۴\n\n\nسازهٔ محافظ\nguard structure\n۳۱\n\n\nساعتِ اصلی\ngrandmaster clock\n۳۵\n\n\nساعتِ تابستانی\ndaylight saving time\n۵\n\n\nساعت‌های آرام\nquiet hours (traffic plan)\n۴۹\n\n\nساعت‌های بارِ کامل\nfull-load hours\n۲\n\n\nساق\nleg\n۹\n\n\nسالِ نخستِ بهره‌برداری\nfirst operating year\n۱۵\n\n\nسالِ نوعی\ntypical year\n۱۲\n\n\nسال‌به‌سال\nyear-on-year (degradation)\n۳۷\n\n\nسامانهٔ تعمیرپذیر\nrepairable system\n۵۲\n\n\nسامانهٔ تولید\nproduction system\n۴۰\n\n\nسامانهٔ چرخشِ ناسل\nyaw system\n۱۱\n\n\nسامانهٔ حفاظت در برابرِ صاعقه\nlightning protection system\n۱۱\n\n\nسامانهٔ ذخیره‌سازِ باتری‌ای\nbattery energy storage system (BESS)\n۱\n\n\nسامانهٔ سخت\nstiff system\n۳\n\n\nسامانهٔ سری / موازی\nseries / parallel system\n۳\n\n\nسامانهٔ سه‌فاز\nthree-phase system\n۷\n\n\nسامانهٔ شناور\nfloating system\n۱۹\n\n\nسامانهٔ مدیریتِ انرژی\nenergy management system\n۲۰\n\n\nسامانهٔ مدیریتِ باتری\nbattery management system\n۱۹\n\n\nسامانهٔ مدیریتِ نگهداری\ncomputerised maintenance management system\n۳۵\n\n\nسامانهٔ مرجع\nsystem of record\n۵\n\n\nسامانهٔ m از n\nm-out-of-n system\n۵۲\n\n\nسامانه‌بندی\nsystemization\n۴۹\n\n\nسایشِ لبهٔ حمله\nleading-edge erosion\n۱۱\n\n\nسایهٔ برج\ntower shadow\n۱۱\n\n\nسایهٔ توربین روی خورشیدی\nturbine shadow on PV\n۱۴\n\n\nسایهٔ دکل\ntower shadow (met mast)\n۱۳\n\n\nسبدِ نیروگاه‌ها\nportfolio (of plants)\n۱۶\n\n\nستارهٔ شیارها\nstar of slots\n۸\n\n\nستونِ هسته\ncore limb\n۴۳\n\n\nسخت‌افزار در حلقه\nhardware in the loop\n۲۰\n\n\nسخت‌سازی\nhardening\n۳۶\n\n\nسخت‌کاریِ سطحی\ncase hardening\n۱۱\n\n\nسختی\nhardness\n۴\n\n\nسختیِ دورانی\nrocking stiffness\n۳۰\n\n\nسختیِ ویکرز\nVickers hardness\n۴۲\n\n\nسدِ تأخیری\ncheck dam\n۲۹\n\n\nسرباریِ پروتکل\nprotocol overhead\n۳۵\n\n\nسربندیِ راکتور\nreactor tap\n۲۷\n\n\nسربه‌سر\nbreak-even\n۲۱\n\n\nسرپرستِ شیفت\nshift lead\n۵۱\n\n\nسرریز از روی راه\novertopping\n۲۹\n\n\nسرریزِ شمارنده\ncounter rollover\n۵\n\n\nسرعتِ ارتعاش\nvibration velocity\n۵۲\n\n\nسرعتِ بازترکیبِ سطحی\nsurface recombination velocity\n۴۱\n\n\nسرعتِ بحرانی\ncritical speed\n۸\n\n\nسرعتِ برش / پیشروی\ncutting speed / feed\n۴\n\n\nسرعتِ رانش\ndrift velocity\n۶\n\n\nسرعتِ شروعِ کار\ncut-in wind speed\n۳۳\n\n\nسرعتِ هم‌گام\nsynchronous speed\n۴\n\n\nسرکابل\ntermination\n۲۴\n\n\nسرکوبِ هشدار\nalarm suppression\n۳۵\n\n\nسرمایشِ طبیعی و فن\nONAN / ONAF cooling\n۲۵\n\n\nسریِ حسابی\narithmetic series\n۳\n\n\nسریِ فوریه\nFourier series\n۳\n\n\nسریِ هندسی\ngeometric series\n۳\n\n\nسطحِ اتصالِ کوتاه\nfault level\n۲۳\n\n\nسطحِ جاروب\nswept area\n۱۱\n\n\nسطحِ مقطع\ncross-sectional area\n۶\n\n\nسطحِ مؤثر\neffective area\n۳۰\n\n\nسطحِ ولتاژ\nvoltage level\n۲۳\n\n\nسطحِ هدف\ntarget security level\n۳۶\n\n\nسقفِ توانِ تحویلی به شبکه\nexport limit\n۱\n\n\nسکوی جرثقیل\ncrane pad\n۱۴\n\n\nسلامت\nstate of health\n۱۹\n\n\nسلامت و ایمنیِ جامعه\ncommunity health and safety\n۳۲\n\n\nسلسله‌مراتبِ الزام‌ها\nrequirement hierarchy\n۵۴\n\n\nسلسله‌مراتبِ تجهیزات\nequipment hierarchy\n۳۷\n\n\nسلسله‌مراتبِ کاهشِ اثر\nmitigation hierarchy\n۳۳\n\n\nسلسله‌مراتبِ کنترل\ncontrol hierarchy\n۲۰\n\n\nسلسله‌مراتبِ کنترل‌ها\nhierarchy of controls\n۳۲\n\n\nسلف / ضریبِ خودالقایی\ninductor / inductance\n۷\n\n\nسلولِ پشته‌ای\ntandem cell\n۱۰\n\n\nسلولِ مرجع\nreference cell\n۱۲\n\n\nسمت\nazimuth\n۲\n\n\nسنِ مجازی\nvirtual age\n۵۳\n\n\nسناریو\nscenario\n۱\n\n\nسنجشِ از دور\nremote sensing\n۱۳\n\n\nسندِ تأییدِ تجهیز\nsubmittal (equipment)\n۴۹\n\n\nسندِ رابط\ninterface document\n۱۷\n\n\nسندِ کنترلِ رابط\ninterface control document\n۱۸\n\n\nسنگ‌چین\nriprap\n۲۹\n\n\nسنگ‌دانه\naggregate\n۲۹\n\n\nسوآپِ نرخِ بهره\ninterest rate swap\n۲۱\n\n\nسودار\nsodar\n۱۳\n\n\nسوسپتانس\nsusceptance\n۷\n\n\nسوسو\nflicker\n۷\n\n\nسوسوی بدترین حالت\nworst-case flicker\n۱۴\n\n\nسوسوی سایه\nshadow flicker\n۱۴\n\n\nسوگیری\nbias\n۲\n\n\nسوگیریِ میانگین\nmean bias error\n۱۲\n\n\nسوئیچ\nnetwork switch\n۴۸\n\n\nسهامِ آماده‌باش\nstandby equity\n۲۱\n\n\nسهمِ برداشت\nremoval efficiency\n۱۰\n\n\nسهمِ پخشیده\ndiffuse fraction\n۱۲\n\n\nسهمِ رسیده\nmarginal delivered share\n۱۵\n\n\nسهمِ زمانِ متعادل‌سازی\nbalancing duty\n۴۵\n\n\nسهمِ واریانس\nvariance share\n۱۶\n\n\nسیاره (چرخ‌دنده)\nplanet gear\n۱۱\n\n\nسیاستِ ماشه‌ای\ntrigger-based policy\n۱۰\n\n\nسیگنالِ کنترلِ ریپل\nripple control signal\n۲۷\n\n\nسیگنالِ نظارتی\nsupervisory signal (fire)\n۵۰\n\n\nسیلِ هشدار\nalarm flood\n۳۵\n\n\nسیلابِ گِلی\nmudflow\n۵۷\n\n\nسیمِ الماسه\ndiamond wire\n۱۰\n\n\nسیمِ محافظ\nshield (earth) wire\n۲۴\n\n\nسیم‌پیچ\nwinding\n۲۵\n\n\nسیم‌پیچِ تصادفی\nrandom-wound winding\n۸\n\n\nسیم‌پیچِ دیسکی\ndisc winding\n۴۳\n\n\nسیم‌پیچِ کسری\nfractional-slot winding\n۸\n\n\nسیم‌پیچِ کلافیِ شکل‌داده\nform-wound winding\n۸\n\n\nسیم‌پیچِ ورقه‌ای\nfoil winding\n۴۳\n\n\n\n\n\nA.2.16 حرفِ «ش»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nشاخصِ آسمانِ صاف\nclear-sky index\n۱۲\n\n\nشاخصِ بحرانی‌بودن\ncriticality index\n۲۲\n\n\nشاخصِ پلاریزاسیون\npolarisation index\n۸\n\n\nشاخصِ سلامت\nhealth index\n۲۵\n\n\nشاخصِ عملکرد\nkey performance indicator\n۳۷\n\n\nشاخصِ عملکردِ لازم برای تکمیل\nto-complete performance index\n۳۸\n\n\nشاخصِ ماده\nmaterial index\n۴\n\n\nشاخص‌بندی\nindexation\n۲۱\n\n\nشاخه\nbranch\n۵\n\n\nشارِ پسماند\nremanent flux\n۴۳\n\n\nشارِ تابشی\nradiant heat flux\n۳۲\n\n\nشارژِ جریان‌ثابت و ولتاژثابت\nconstant-current constant-voltage charging\n۱۹\n\n\nشارژِ واسنجی\ncalibration charge (SOC)\n۵۱\n\n\nشارژر\nbattery charger\n۲۳\n\n\nشاسی\nbedplate\n۱۱\n\n\nشاقولی\nverticality\n۳۰\n\n\nشانتِ مغناطیسی\nmagnetic shunt (tank)\n۴۳\n\n\nشانزده‌شانزدهی\nhexadecimal\n۵\n\n\nشاهد\nevidence\n۱\n\n\nشاهدِ بانک‌پذیر\nbankable evidence\n۲۲\n\n\nشاهدِ تسویه\nsettlement evidence\n۳۷\n\n\nشبکهٔ برق\ngrid\n۱\n\n\nشبکهٔ جمع‌آوری\ncollector system\n۱\n\n\nشبکهٔ کنترلِ نقشه‌برداری\nsurvey control\n۲۹\n\n\nشبه‌حادثه\nnear miss\n۳۲\n\n\nشبه‌کد\npseudocode\n۵\n\n\nشبیه‌سازِ خورشیدیِ فلشی\nflash tester, solar simulator\n۱۰\n\n\nشدتِ تابش\nirradiance\n۲\n\n\nشدتِ تلاطم\nturbulence intensity\n۱۳\n\n\nشدتِ خرابی\nfailure intensity\n۵۲\n\n\nشدتِ سوسوی بلندمدت\nlong-term flicker severity (Plt)\n۲۷\n\n\nشدتِ سوسوی کوتاه‌مدت\nshort-term flicker severity (Pst)\n۲۷\n\n\nشدتِ مصرفِ آب\nwater intensity\n۳۳\n\n\nشرایطِ فنیِ اتصال\ntechnical conditions (connection)\n۵۷\n\n\nشرطِ اجازه\npermissive\n۳۴\n\n\nشرطِ پیشین\ncondition precedent\n۲۱\n\n\nشرطِ تحویل\ndelivery term (trade)\n۳۹\n\n\nشرطِ مجوز\npermit condition\n۵۴\n\n\nشرکتِ برق\nutility\n۱\n\n\nشرکتِ پروژه\nspecial-purpose vehicle (SPV)\n۱\n\n\nشرکتِ پروژه\nspecial purpose vehicle\n۲۱\n\n\nشستشوی غشا\nmembrane cleaning\n۵۱\n\n\nشعاعِ خمش\nbending radius\n۲۴\n\n\nشکستِ بهمنی\navalanche breakdown\n۱۰\n\n\nشکستِ لرزه‌ای\nseismic refraction\n۲۹\n\n\nشکلِ متعارف\ncanonical form (of parameters)\n۴۴\n\n\nشکلِ موجِ کامل\nfull waveform (ultrasonic A-scan)\n۴۲\n\n\nشکل‌دهی\nformation\n۱۹\n\n\nشمارشِ جریانِ باران\nrainflow counting\n۴\n\n\nشمارشِ دوباره\ndouble counting\n۱۵\n\n\nشمارشِ کولن\ncoulomb counting\n۱۹\n\n\nشمارهٔ ذوب\nheat number\n۴\n\n\nشمش\ningot\n۱۰\n\n\nشناساییِ خطر\nhazard identification\n۳۲\n\n\nشناساییِ ساختگاه\nsite investigation\n۲۹\n\n\nشناوری\nbuoyancy\n۴\n\n\nشناوری\nfloat (slack)\n۲۲\n\n\nشورابه\nbrine\n۲۹\n\n\nشیبِ تغییرِ توان\nramp rate\n۲\n\n\nشیبِ Q(U)\nQ(U) slope\n۲۸\n\n\nشیب‌سنج\ninclinometer\n۴۸\n\n\nشیرِ فشارشکن\npressure relief device\n۲۵\n\n\nشیشهٔ سکوریت\ntempered glass\n۴\n\n\nشینه\nbusbar\n۱۰\n\n\nشینهٔ جمع‌آوری\ncollector bus\n۱\n\n\nشینهٔ دوبخشی\nsplit busbar\n۱۸\n\n\nشینهٔ لایه‌ای\nlaminated busbar\n۹\n\n\nشینهٔ لوله‌ای\ntubular busbar\n۲۵\n\n\nشینهٔ مرجع\nslack bus\n۲۸\n\n\n\n\n\nA.2.17 حرفِ «ص»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nصافیِ تنظیم‌شده / خازنِ میرا\ntuned filter / detuned capacitor\n۷\n\n\nصافیِ حذفِ لرزش\ndebounce filter\n۳۴\n\n\nصافیِ میرا\ndamped filter\n۲۷\n\n\nصافیِ LCL\nLCL filter\n۹\n\n\nصحت\naccuracy (of measurement)\n۲\n\n\nصدای زمینه\nbackground noise\n۳۳\n\n\nصرفِ ریسکِ توسعه\ndevelopment premium\n۲۲\n\n\nصفِ پیام\nqueue (messages)\n۳۵\n\n\nصفحهٔ سرد\ncold plate\n۴۴\n\n\nصفرِ زنده\nlive zero\n۳۴\n\n\nصلاحیت‌سنجیِ نوعی\ntype qualification\n۴۰\n\n\nصلبیتِ محلی\nlocal solidity\n۱۱\n\n\nصندوقِ ذخیره\nsinking fund\n۲۱\n\n\nصورتِ بیانی\nverbal form\n۵۸\n\n\nصورتِ سود و زیان\nincome statement\n۲۱\n\n\nصورت‌حساب\ninvoice\n۵۱\n\n\n\n\n\nA.2.18 حرفِ «ض»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nضخامتِ فیلمِ خشک\ndry film thickness\n۳۰\n\n\nضدِ انباشت\nanti-windup\n۲۰\n\n\nضربِ خارجی\ncross product\n۳\n\n\nضربِ داخلی\ndot product\n۳\n\n\nضربان\nheartbeat\n۳۴\n\n\nضربانِ گشتاور\ntorque ripple\n۸\n\n\nضربه‌نگار\nshock recorder\n۴۲\n\n\nضریبِ اتصال\njoint factor (bolted)\n۴۲\n\n\nضریبِ ارزشِ فعلیِ اقساط\nannuity factor\n۳\n\n\nضریبِ ارزیابی\nrating factor\n۴۰\n\n\nضریبِ اصلاحِ زاویهٔ تابش\nincidence angle modifier\n۱۰\n\n\nضریبِ اعوجاج\ndistortion factor\n۷\n\n\nضریبِ افتِ دنباله\nwake decay constant\n۱۵\n\n\nضریبِ القای محوری\naxial induction factor\n۴\n\n\nضریبِ القای مماسی\ntangential induction factor\n۱۱\n\n\nضریبِ الگوی انرژی\nenergy pattern factor\n۲\n\n\nضریبِ انباشت\nstacking factor\n۴۳\n\n\nضریبِ انتشار\nemission factor\n۳۳\n\n\nضریبِ انتقال\ntransmissibility\n۴\n\n\nضریبِ ایده‌آلی\nideality factor\n۱۰\n\n\nضریبِ ایده‌آلیِ اصلاح‌شده\nmodified ideality factor\n۱۰\n\n\nضریبِ بار\nload factor\n۷\n\n\nضریبِ بارِ اتصال\njoint load factor\n۴\n\n\nضریبِ بازیابیِ تعمیر\nrestoration factor (repair)\n۵۳\n\n\nضریبِ بازیافتِ سرمایه\ncapital recovery factor\n۳\n\n\nضریبِ بتا\nbeta factor (common cause)\n۵۲\n\n\nضریبِ پخش\ndistribution factor\n۸\n\n\nضریبِ پخشِ گرمایی\nthermal diffusivity\n۳\n\n\nضریبِ پرشدگی\nfill factor\n۱۰\n\n\nضریبِ پسار\ndrag coefficient\n۴\n\n\nضریبِ پوشش\ncoverage factor\n۲\n\n\nضریبِ تعیین\ncoefficient of determination\n۳\n\n\nضریبِ تلفِ بار\nloss load factor\n۲۵\n\n\nضریبِ تلفاتِ دی‌الکتریک\nloss factor (tan delta)\n۴\n\n\nضریبِ تمرکزِ تنش\nstress concentration factor\n۴\n\n\nضریبِ تندباد\ngust factor\n۱۳\n\n\nضریبِ تنوع\ndiversity factor\n۱۷\n\n\nضریبِ توان\npower factor\n۷\n\n\nضریبِ توان\npower coefficient\n۱۱\n\n\nضریبِ توانِ جابه‌جایی\ndisplacement power factor\n۷\n\n\nضریبِ جدایش\nsegregation coefficient\n۴۱\n\n\nضریبِ جزئی\npartial factor\n۳۰\n\n\nضریبِ حساسیت\nsensitivity coefficient\n۲\n\n\nضریبِ دمایی\ntemperature coefficient\n۶\n\n\nضریبِ دماییِ مقاومت\ntemperature coefficient of resistance\n۶\n\n\nضریبِ دوطرفگی\nbifaciality\n۱۰\n\n\nضریبِ ذخیره\nstorativity\n۲۹\n\n\nضریبِ رانش\nthrust coefficient\n۴\n\n\nضریبِ رفتار\nbehaviour factor\n۳۰\n\n\nضریبِ روگوفسکی\nRogowski factor\n۴۳\n\n\nضریبِ زمانی\ntime multiplier setting\n۲۶\n\n\nضریبِ ساخت\nbuilding factor\n۲۵\n\n\nضریبِ سوسو\nflicker coefficient\n۲۷\n\n\nضریبِ سهمِ بار\nload sharing factor (planets)\n۴۲\n\n\nضریبِ سیم‌پیچ\nwinding factor\n۸\n\n\nضریبِ شتاب\nacceleration factor\n۴۴\n\n\nضریبِ شکل\nform factor\n۷\n\n\nضریبِ صافی\nclearness index\n۱۲\n\n\nضریبِ طولِ مؤثر\neffective length factor\n۴\n\n\nضریبِ ظرفیت\ncapacity factor\n۱\n\n\nضریبِ قله\ncrest factor\n۷\n\n\nضریبِ قله\npeak factor\n۱۳\n\n\nضریبِ قله\npeak factor (kappa)\n۲۸\n\n\nضریبِ کار\nduty factor\n۲۳\n\n\nضریبِ کاهشِ حجم\nshrinkage factor (earthworks)\n۲۹\n\n\nضریبِ کاهشِ نقص\nknock-down factor\n۳۰\n\n\nضریبِ کیفیت\nquality factor\n۷\n\n\nضریبِ گام\npitch factor\n۸\n\n\nضریبِ لاگرانژ\nLagrange multiplier\n۳\n\n\nضریبِ مجاز\nallowance (work study)\n۴۰\n\n\nضریبِ مدولاسیون\nmodulation index\n۹\n\n\nضریبِ میرایی\ndamping ratio\n۲۰\n\n\nضریبِ نامتعادلی\nunbalance factor\n۷\n\n\nضریبِ نصب\ninstallation (derating) factor\n۲۴\n\n\nضریبِ نقطهٔ داغ\nhot-spot factor\n۲۵\n\n\nضریبِ ولتاژ c\nvoltage factor c\n۲۸\n\n\nضریبِ همبستگی\ncorrelation coefficient\n۳\n\n\nضریبِ هم‌زمانی\ncoincidence factor\n۷\n\n\nضریبِ K\nK-factor\n۷\n\n\nضمانت\nwarranty (general)\n۳۹\n\n\nضمانتِ پرداخت\npayment security\n۵۶\n\n\nضمانتِ توان\npower warranty\n۱۰\n\n\nضمانتِ محصول\nproduct warranty\n۱۰\n\n\nضمانت‌نامهٔ پیش‌پرداخت\nadvance payment guarantee\n۳۹\n\n\nضمانت‌نامهٔ حسنِ انجامِ کار\nperformance bond\n۳۹\n\n\n\n\n\nA.2.19 حرفِ «ط»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nطراحی برای ساخت\ndesign for manufacture\n۳۸\n\n\nطراحی برای نگهداری‌پذیری\ndesign for maintainability\n۴۲\n\n\nطرحِ بالابری\nlift plan\n۳۱\n\n\nطرحِ ترمینال\nterminal plan\n۴۶\n\n\nطرحِ کنترل\ncontrol plan\n۴۰\n\n\nطرحِ کیفیت\nquality plan\n۴۰\n\n\nطرحِ مدیریتِ امنیت\nsecurity management plan\n۳۲\n\n\nطرحِ مسدودسازی\nblocking scheme\n۲۶\n\n\nطرح‌واره\nschema\n۵\n\n\nطولِ انتقال\ntransfer length\n۴۱\n\n\nطولِ پخش\ndiffusion length\n۱۰\n\n\nطولِ زبری\nroughness length\n۴\n\n\nطولِ عمرِ حامل\ncarrier lifetime\n۱۰\n\n\nطولِ عمرِ حجمی\nbulk lifetime\n۴۱\n\n\nطولِ عمرِ مؤثر\neffective lifetime\n۴۱\n\n\nطولِ موجِ قطع\ncut-off wavelength\n۱۰\n\n\nطولانی‌شدن\nprolongation (claim)\n۳۹\n\n\nطیفِ پاسخ\nresponse spectrum\n۳۰\n\n\nطیفِ پوش\nenvelope spectrum\n۸\n\n\n\n\n\nA.2.20 حرفِ «ظ»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nظرفیتِ باربری\nbearing capacity\n۲۹\n\n\nظرفیتِ پله\nstep capacity (tap changer)\n۴۳\n\n\nظرفیتِ جریانِ کابل\ncurrent-carrying capacity (ampacity)\n۶\n\n\nظرفیتِ سطحی\nareal capacity\n۴۵\n\n\nظرفیتِ ویژهٔ نظری\ntheoretical specific capacity\n۴\n\n\n\n\n\nA.2.21 حرفِ «ع»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nعادیِ باز\nnormally open\n۲۳\n\n\nعاملِ دوم\nsecond factor (MFA)\n۳۶\n\n\nعایق\ninsulation\n۲۴\n\n\nعایقِ دور\nturn insulation\n۸\n\n\nعبور از افتِ ولتاژ\nfault ride-through\n۸\n\n\nعددِ استروهال\nStrouhal number\n۳۰\n\n\nعددِ اولویتِ خطر\nrisk priority number\n۴\n\n\nعددِ پذیرش\nacceptance number\n۱۰\n\n\nعددِ ریچاردسونِ تودهای\nbulk Richardson number\n۱۳\n\n\nعددِ مختلط / مزدوج\ncomplex number / conjugate\n۷\n\n\nعددِ وضعیت\ncondition number\n۳\n\n\nعدسیِ نرم\nsoft lens\n۲۹\n\n\nعدمِ تقارنِ کانال\nchannel asymmetry\n۲۶\n\n\nعدمِ قطعیتِ استاندارد\nstandard uncertainty\n۲\n\n\nعدمِ قطعیتِ بلندمدت\nlong-term uncertainty\n۱۶\n\n\nعدمِ قطعیتِ ترکیبی\ncombined standard uncertainty\n۲\n\n\nعدمِ قطعیتِ ترکیبی\ncombined uncertainty\n۱۲\n\n\nعدمِ قطعیتِ گسترده\nexpanded uncertainty\n۲\n\n\nعدم‌انطباق\nnonconformity\n۳۹\n\n\nعدول\ndeviation (design)\n۳۸\n\n\nعقب‌گرد\nbacktracking\n۱۰\n\n\nعکسِ شبیه‌سازی‌شده\nphotomontage\n۳۳\n\n\nعلامتِ گشتاور\ntorque mark\n۴۴\n\n\nعلتِ ریشه‌ای\nroot cause\n۳۷\n\n\nعمرِ انبار\nshelf life\n۴۱\n\n\nعمرِ باقی‌مانده\nremaining life\n۵۳\n\n\nعمرِ پایه\nbasic rating life\n۸\n\n\nعمرِ مجازِ بیرون از بسته\nfloor life (moisture-sensitive part)\n۴۴\n\n\nعمقِ پوستی\nskin depth\n۴\n\n\nعمقِ لایهٔ سخت\ncase depth\n۴۲\n\n\nعمقِ میرایی\ndamping depth\n۳\n\n\nعمقِ نرمال\nnormal depth\n۲۹\n\n\nعمل‌آوری\ncuring (concrete)\n۴۷\n\n\nعملکرد با برق‌دارشدن\nenergise to trip\n۳۴\n\n\nعملکرد با بی‌برق‌شدن\nde-energise to act\n۳۴\n\n\nعملیاتِ همزمان\nsimultaneous operations\n۳۲\n\n\nعیبِ سریالی\nserial defect\n۴۲\n\n\n\n\n\nA.2.22 حرفِ «غ»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nغبارنشانی\ndust suppression\n۲۹\n\n\nغربالِ تنشِ محیطی\nenvironmental stress screening\n۴۰\n\n\nغربالگری\nscreening (environmental)\n۳۳\n\n\nغربالگریِ ساختگاه\nsite screening\n۱۴\n\n\nغلاف\nsheath\n۲۴\n\n\nغلافِ دماسنج\nthermowell\n۳۴\n\n\nغیرفعال‌سازیِ سطح\nsurface passivation\n۱۰\n\n\n\n\n\nA.2.23 حرفِ «ف»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nفازور\nphasor\n۳\n\n\nفاصلهٔ ایمنِ پوشش‌گیاهی\nvegetation clearance\n۵۱\n\n\nفاصلهٔ بهینهٔ شست‌وشو\noptimal cleaning interval\n۱۰\n\n\nفاصلهٔ تقاطع\ncrossover distance\n۲۹\n\n\nفاصلهٔ توقف\nstopping distance\n۳۲\n\n\nفاصلهٔ حریم\nsetback\n۱۴\n\n\nفاصلهٔ خزشی\ncreepage distance\n۹\n\n\nفاصلهٔ لایه‌ها\nlayer spacing (laminated busbar)\n۴۴\n\n\nفاصلهٔ نمونهٔ زمینی\nground sample distance\n۲۹\n\n\nفاصلهٔ نوک تا برج\ntower clearance\n۱۱\n\n\nفاصلهٔ هوایی\nair gap\n۸\n\n\nفاصلهٔ هوایی\nclearance (insulation, through air)\n۴۴\n\n\nفاصلهٔ P-F\nP-F interval\n۵۲\n\n\nفایلِ تنظیم\nsetting file\n۲۶\n\n\nفراجهش\novershoot\n۲۰\n\n\nفراداده\nmetadata\n۵\n\n\nفرارِ عیب\ndefect escape\n۴۰\n\n\nفرارِ گرمایی\nthermal runaway\n۶\n\n\nفرامدولاسیون\novermodulation\n۹\n\n\nفرانشیز\ndeductible\n۲۱\n\n\nفرایندِ اتصال\ninterconnection process\n۲۸\n\n\nفرایندِ رقابتی\ncompetitive procedure\n۵۷\n\n\nفردِ مجاز\nauthorised person (switching)\n۵۰\n\n\nفردِ مسئولِ بالابری\nappointed person (lifting)\n۳۱\n\n\nفرسایشِ بارانی\nrain erosion\n۴\n\n\nفرسایشِ تقویمی\ncalendar ageing\n۱۹\n\n\nفرسایشِ چرخه‌ای\ncycle ageing\n۱۹\n\n\nفرسایشِ یاتاقان\nbearing wear\n۱۳\n\n\nفرستنده\ntransmitter\n۳۴\n\n\nفرض\nassumption\n۱\n\n\nفرضِ جانشینی\ncounterfactual\n۳۳\n\n\nفرضی\ndata status: assumed\n۱\n\n\nفرماندهیِ رویداد\nincident command\n۳۲\n\n\nفرمولِ مانینگ\nManning formula\n۲۹\n\n\nفرمولِ هاورسین\nhaversine formula\n۳\n\n\nفرورفتگیِ کاذب\nfalse brinelling\n۴۲\n\n\nفرهنگِ داده\ndata dictionary\n۵\n\n\nفشارِ بی‌جریان\nchurn pressure (fire pump)\n۵۱\n\n\nفشارِ جانبی\nsidewall pressure\n۲۴\n\n\nفشارِ دینامیکی\ndynamic pressure\n۴\n\n\nفشارِ ضربهٔ آب\nwater-hammer pressure\n۴\n\n\nفشارِ مغناطیسی\nmagnetic pressure\n۸\n\n\nفشرده‌سازیِ درِ گردان\nswinging-door compression\n۳۵\n\n\nفضای انبار\nlaydown area\n۳۱\n\n\nفضای بسته\nconfined space\n۳۲\n\n\nفضای دورزدن\nturning area\n۲۹\n\n\nفلزکاری\nmetallisation\n۱۰\n\n\nفلسفهٔ بهره‌برداری\noperating philosophy\n۲۳\n\n\nفلسفهٔ هشدار\nalarm philosophy\n۳۵\n\n\nفلش\nsag\n۲۴\n\n\nفلنجِ حلقوی\nring flange\n۱۱\n\n\nفناوریِ اطلاعات\ninformation technology (business)\n۳۶\n\n\nفناوریِ عملیاتی\noperational technology\n۳۶\n\n\nفوتون\nphoton\n۱۰\n\n\nفوران\nfuran (2-furaldehyde)\n۲۵\n\n\nفولادِ الکتریکی\nelectrical steel\n۸\n\n\nفولادِ دانه‌گرا\ngrain-oriented steel\n۸\n\n\nفولادِ غیردانه‌گرا\nnon-oriented steel\n۸\n\n\nفونداسیونِ وزنی\ngravity foundation\n۴\n\n\nفهرستِ بار\nload schedule\n۷\n\n\nفهرستِ تأییدیه‌ها\napprovals register\n۱\n\n\nفهرستِ تجهیزات\nequipment schedule\n۲۳\n\n\nفهرستِ تماس\ncall list\n۳۲\n\n\nفهرستِ دارایی‌ها\nasset inventory (security)\n۳۶\n\n\nفهرستِ کابل\ncable schedule\n۲۴\n\n\nفهرستِ مجهول‌ها\nunknowns register\n۱\n\n\nفهرستِ مدارها\ncircuit schedule\n۲۳\n\n\nفهرستِ مواد\nbill of materials\n۴۰\n\n\nفهرستِ نواقص\npunch list\n۲۶\n\n\nفهرستِ ورودیِ مطالعه\nstudy input checklist\n۲۸\n\n\nفهرستِ ورودی و خروجی\nI/O list\n۳۴\n\n\nفیبرِ تک‌حالته\nsingle-mode fibre\n۳۵\n\n\nفیبرِ چندحالته\nmultimode fibre\n۳۵\n\n\nفیدر\nfeeder\n۶\n\n\nفیلترِ پایین‌گذر\nlow-pass filter\n۳\n\n\nفیلترِ ضدِدگرنمایی\nanti-aliasing filter\n۳\n\n\nفیوز\nfuse\n۶\n\n\nفیوزِ رشته\nstring fuse\n۲۴\n\n\n\n\n\nA.2.24 حرفِ «ق»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nقابِ چرخان\nrotating reference frame\n۳\n\n\nقابِ در\ndoor frame (tower)\n۳۰\n\n\nقابلیتِ اعتمادِ کمیت‌ها\nreliability (probabilistic forecast)\n۱۵\n\n\nقابلیتِ انتقال\ntransmissivity\n۲۹\n\n\nقابلیتِ سرویس\nserviceability\n۴۴\n\n\nقاعدهٔ آمیزه‌ها\nrule of mixtures\n۴\n\n\nقاعدهٔ پالمگرن-ماینر\nPalmgren-Miner rule\n۴\n\n\nقاعدهٔ تخصیص\nallocation rule\n۳۹\n\n\nقاعدهٔ تصمیم\ndecision rule\n۲\n\n\nقاعدهٔ ذوزنقه‌ای\ntrapezoidal rule\n۳\n\n\nقاعدهٔ سایه‌خورده\nshadowed rule\n۳۶\n\n\nقاعدهٔ سیمپسون\nSimpson’s rule\n۳\n\n\nقاعدهٔ شرکتِ برق\nutility rule\n۵۴\n\n\nقاعدهٔ شورینوف\nChvorinov’s rule\n۴\n\n\nقاعدهٔ همه یا هیچ\nall-or-none inspection rule\n۴۰\n\n\nقاعده‌های اعتبارِ پیشرفت\nrules of credit\n۳۸\n\n\nقاعده‌های دستهٔ محصول\nproduct category rules\n۳۳\n\n\nقالبِ سلول\ncell format\n۱۹\n\n\nقانون\nlaw (statute)\n۵۴\n\n\nقانونِ اُهم\nOhm’s law\n۶\n\n\nقانونِ توانِ چهارم\nfourth-power law\n۲۹\n\n\nقانونِ توانی\npower law (wind profile)\n۱۳\n\n\nقانونِ جریانِ کیرشهف\nKirchhoff’s current law (KCL)\n۶\n\n\nقانونِ جمعِ هارمونیک\nharmonic summation law\n۷\n\n\nقانونِ دارسی\nDarcy’s law\n۴\n\n\nقانونِ فارادی\nFaraday’s law\n۸\n\n\nقانونِ کلوین\nKelvin’s law\n۳\n\n\nقانونِ کنترلِ گشتاور\ntorque control law\n۱۱\n\n\nقانونِ گازِ کامل\nideal gas law\n۴\n\n\nقانونِ لگاریتمی\nlog law (wind profile)\n۱۳\n\n\nقانونِ لنز\nLenz’s law\n۸\n\n\nقانونِ لیتل\nLittle’s law\n۳۸\n\n\nقانونِ مقیاس\nscaling law\n۳\n\n\nقانونِ ولتاژِ کیرشهف\nKirchhoff’s voltage law (KVL)\n۶\n\n\nقانونِ وین\nWien’s displacement law\n۴\n\n\nقانون‌های تشابه\naffinity laws\n۸\n\n\nقراردادِ آتیِ ارز\nforward contract (currency)\n۳۹\n\n\nقراردادِ بار / قراردادِ مولد\nload convention / generator convention\n۷\n\n\nقراردادِ خدمتِ بلندمدت\nlong-term service agreement\n۲۱\n\n\nقراردادِ خریدِ برق\npower purchase agreement (PPA)\n۱\n\n\nقراردادِ خریدِ برق\npower purchase agreement\n۲۱\n\n\nقراردادِ مولد\ngenerator sign convention\n۲\n\n\nقرصِ محرک\nactuator disc\n۴\n\n\nقرقره\ncable drum\n۲۴\n\n\nقسطِ برابر\nannuity repayment\n۲۱\n\n\nقضیهٔ بیز\nBayes’ theorem\n۳\n\n\nقضیهٔ حدِ مرکزی\ncentral limit theorem\n۳\n\n\nقضیهٔ میلمن\nMillman’s theorem\n۷\n\n\nقطب\npole\n۸\n\n\nقطب‌برجسته\nsalient pole\n۸\n\n\nقطبش\npolarisation\n۱۹\n\n\nقطبیت\npolarity\n۶\n\n\nقطعِ متقابل\nintertrip\n۲۳\n\n\nقطعِ ناخواسته\nunwanted trip\n۵۱\n\n\nقطعِ هم‌دردانه\nsympathetic tripping\n۲۶\n\n\nقطع‌کنندهٔ خلأ\nvacuum interrupter\n۲۴\n\n\nقطعهٔ تقلبی\ncounterfeit part\n۴۴\n\n\nقطعهٔ حساس به رطوبت\nmoisture-sensitive device\n۴۴\n\n\nقطعیِ نول\nbroken (open) neutral\n۷\n\n\nقفسهٔ آماده‌سازی\nstaging rack (network FAT)\n۴۸\n\n\nقفسهٔ پیچِ مهار\nanchor bolt cage\n۱۱\n\n\nقفلِ توزیع\ndistribution lock-up\n۲۱\n\n\nقفل و برچسب‌گذاری\nlockout/tagout\n۶\n\n\nقفل‌شدنِ گردابه\nlock-in (vortex)\n۳۰\n\n\nقلمِ دیرتحویل\nlong-lead item\n۵۳\n\n\nقواعدِ تأسیساتِ برقی\nrules for electrical installations (PUE)\n۵۷\n\n\nقوسِ الکتریکی\nelectric arc\n۶\n\n\nقوسِ داخلی\ninternal arc\n۲۴\n\n\nقوسِ سری\nseries arc\n۶\n\n\nقوسِ موازی\nparallel arc\n۶\n\n\nقوطیِ برج\ntower can\n۱۱\n\n\nقیمتِ ارزیابی‌شده\nevaluated price\n۳۹\n\n\n\n\n\nA.2.25 حرفِ «ک»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nکابل\ncable\n۶\n\n\nکابلِ جمع‌آوری\ncollector cable\n۱۴\n\n\nکابلِ چندرشته\nmulticore cable\n۳۴\n\n\nکاپای کوهن\nCohen’s kappa\n۴۰\n\n\nکارِ اجباری\nforced labour\n۳۳\n\n\nکار تا خرابی\nrun to failure\n۵۲\n\n\nکارِ در جریان\nwork in progress\n۴۰\n\n\nکارِ سرعت‌متغیر\nvariable-speed operation\n۱۱\n\n\nکارِ عقب‌مانده\nmaintenance backlog\n۵۲\n\n\nکارِ کم‌بار\nlight-load running (diesel)\n۵۱\n\n\nکارِ گرم\nhot work\n۳۲\n\n\nکارِ موازی\nparallel operation\n۲۵\n\n\nکاربردِ دوم\nsecond life\n۱۹\n\n\nکاربردپذیری\napplicability\n۵۴\n\n\nکاربریِ عرفی\ncustomary use\n۱۴\n\n\nکاربیدِ سیلیسیم\nsilicon carbide\n۹\n\n\nکارتِ مدل\nmodel card\n۳\n\n\nکارتِ ورودیِ آنالوگ\nanalogue input module\n۳۴\n\n\nکارخانهٔ بتن\nbatching plant\n۲۹\n\n\nکارزار\ncampaign (erection; crane; repair; decommissioning)\n۳۱\n\n\nکارشناسیِ دولتیِ انرژی\nstate energy expertise\n۵۷\n\n\nکارشناسیِ زیست‌محیطی\nstate ecological expertise\n۵۷\n\n\nکارنامهٔ تأمین‌کننده\nsupplier scorecard\n۴۰\n\n\nکارهای موقت\ntemporary works\n۴۹\n\n\nکاستنِ بار\nload shedding\n۲۰\n\n\nکاغذِ ارتقایافتهٔ گرمایی\nthermally upgraded paper\n۴۳\n\n\nکاغذِ کرافت\nkraft paper\n۴۳\n\n\nکالیبراسیون\ncalibration\n۲\n\n\nکالیپرِ ترمز\nbrake caliper\n۴۲\n\n\nکامپوزیتِ گرماسخت\nthermoset composite\n۴\n\n\nکامل بودنِ داده\ndata completeness\n۳۵\n\n\nکانالِ کنارِ راه\nroadside ditch\n۲۹\n\n\nکانبان\nkanban\n۴۰\n\n\nکاوهٔ چهارنقطه‌ای\nfour-point probe\n۴۱\n\n\nکاهشِ توان\nderating\n۹\n\n\nکاهشِ توان با دما\ntemperature derating\n۸\n\n\nکاهشِ تولید به دستورِ شبکه\ncurtailment\n۱\n\n\nکاهشِ تولید به سببِ محیطِ‌زیست\nenvironmental curtailment\n۱۵\n\n\nکاهشِ ردهٔ قطعه\ncomponent derating\n۹\n\n\nکاهشِ ظرفیت با ارتفاع\naltitude derating\n۴\n\n\nکاهشِ گرادیان\ngradient descent\n۳\n\n\nکاهشِ لگاریتمی\nlogarithmic decrement\n۲۷\n\n\nکاهشِ واریانس\nvariance reduction\n۳\n\n\nکپسوله‌کننده\nencapsulant\n۱۰\n\n\nکدِ بازگشت\nreturn code (review)\n۳۸\n\n\nکدِ حفاظتِ پوسته\nIP code\n۸\n\n\nکدِ خرابی\nfailure code\n۳۷\n\n\nکدِ خروج\nexit code\n۵\n\n\nکدِ شبکه\ngrid code\n۵۴\n\n\nکدگذاریِ نویسه\ncharacter encoding\n۵\n\n\nکرانِ روزِ تولد\nbirthday bound (hash collisions)\n۴۴\n\n\nکربناته‌شدن\ncarbonation\n۳۰\n\n\nکربوره‌کردن\ncarburising\n۴۲\n\n\nکرنش\nstrain\n۴\n\n\nکرهٔ غلتان\nrolling sphere\n۲۶\n\n\nکسرِ حجمیِ الیاف\nfibre volume fraction\n۴\n\n\nکسریِ ولتاژ\nvoltage deficit\n۱۰\n\n\nکشش\npulling tension\n۲۴\n\n\nکششِ مغناطیسیِ نامتقارن\nunbalanced magnetic pull\n۸\n\n\nکفِ آبراهه\nchannel invert\n۲۹\n\n\nکفِ انرژی\nenergy floor\n۲۰\n\n\nکفِ بحرانی\ncritical floor (audit)\n۳۹\n\n\nکفِ بسامد\nfrequency nadir\n۲۰\n\n\nکفِ قیمت\nprice floor\n۲۱\n\n\nکفایتِ داده\ndata sufficiency\n۵۲\n\n\nکلاسِ با بردِ گسترده\nextended-range accuracy class\n۳۴\n\n\nکلاسِ دقت\naccuracy class\n۷\n\n\nکلاسِ گرمایی\nthermal class\n۸\n\n\nکلافِ دندانه‌ای\ntooth coil\n۸\n\n\nکلاهکِ تیرِ اصلی\nspar cap\n۱۱\n\n\nکلمهٔ وضعیت\nstatus word\n۵\n\n\nکلیدِ اصلی\nprimary key\n۵\n\n\nکلیدِ انتقالِ خودکار\nautomatic transfer switch\n۲۳\n\n\nکلیدِ جداکننده\ndisconnector\n۶\n\n\nکلیدِ خارجی\nforeign key\n۵\n\n\nکلیدِ خودکار\ncircuit breaker\n۶\n\n\nکلیدِ زمین\nearthing switch\n۲۳\n\n\nکلیدِ قابلِ قطع زیرِ بار\nload-break switch\n۶\n\n\nکلیدِ قطع‌زیرِبارِ DC\nDC load-break switch\n۲۴\n\n\nکلیدِ محدودکنندهٔ جریان\ncurrent-limiting breaker\n۲۴\n\n\nکلیدِ میان‌بخش\nbus-section breaker\n۱۸\n\n\nکلیدزنیِ کنترل‌شده\ncontrolled switching\n۲۵\n\n\nکمانش\nbuckling\n۴\n\n\nکمانشِ آزاد\nfree buckling\n۴۳\n\n\nکمانشِ پوسته\nshell buckling\n۳۰\n\n\nکمانشِ مهارشده\nsupported buckling\n۴۳\n\n\nکم‌پراکنده\nunder-dispersive (ensemble)\n۱۵\n\n\nکمپینِ اندازه‌گیری\nmeasurement campaign\n۳\n\n\nکم‌تحریک\nunder-excited\n۸\n\n\nکمترین دسترسی\nleast privilege\n۳۵\n\n\nکمترین مربعات\nleast squares\n۴۲\n\n\nکمکِ متقابل\nmutual aid\n۳۲\n\n\nکمک‌های اولیه\nfirst aid\n۳۲\n\n\nکموتاسیون\ncommutation\n۹\n\n\nکم‌ولتاژی\nundervoltage\n۳۴\n\n\nکم‌هزینه‌ترین مسیر\nleast-cost path\n۱۴\n\n\nکمیت\nquantity\n۲\n\n\nکمیتِ عرضه\noffered quantile\n۱۵\n\n\nکمیتِ مورد اندازه‌گیری\nmeasurand\n۲\n\n\nکمیتهٔ بین‌وزارتیِ سرمایه‌گذاری\ninter-ministerial investment committee\n۵۶\n\n\nکمیسیونِ اقتصادی\nEconomic Commission (Afghanistan)\n۵۶\n\n\nکمینهٔ محلی\nlocal minimum\n۳\n\n\nکنترلِ پیکربندی\nconfiguration control\n۹\n\n\nکنترلِ تغییر\nchange control\n۱۷\n\n\nکنترلِ تنشِ الکتریکی\nelectrical stress control\n۴۶\n\n\nکنترلِ جبرانی\ncompensating control\n۳۶\n\n\nکنترلِ دسترسیِ ساختگاه\naccess control (site)\n۳۲\n\n\nکنترلِ دلتا\ndelta control\n۲۰\n\n\nکنترلِ مدارک\ndocument control\n۳۸\n\n\nکنترلِ نسخه\nversion control\n۵\n\n\nکنترلِ Q(U)\nQ(U) control\n۲۷\n\n\nکنترل‌گرِ تناسبی‌انتگرالی\nproportional-integral controller\n۲۰\n\n\nکنترل‌گرِ منطقیِ برنامه‌پذیر\nprogrammable logic controller\n۳۴\n\n\nکنترل‌گرِ نیروگاه\npower plant controller\n۲۰\n\n\nکنتورِ فروش\nrevenue meter\n۱\n\n\nکنتورِ وارسی\ncheck meter\n۴۸\n\n\nکنسرواتور\nconservator\n۲۵\n\n\nکوبیدنِ پایه\npost driving (PV)\n۴۷\n\n\nکوپلِ آمیخته\nmixed coupling\n۱۸\n\n\nکوپلِ متناوب\nAC coupling\n۱۸\n\n\nکوپلِ مستقیم\nDC coupling\n۱۸\n\n\nکوپلرِ شینه\nbus coupler\n۲۳\n\n\nکیفیتِ توان\npower quality\n۲۷\n\n\nکیفیتِ داده\ndata quality\n۳۳\n\n\nکیفیتِ شاهد\nevidence quality\n۲۲\n\n\nکیفیتِ میانگینِ خروجی\naverage outgoing quality\n۴۰\n\n\nکیلووارساعت\nkilovar-hour\n۷\n\n\n\n\n\nA.2.26 حرفِ «گ»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nگازِ خروجی\noff-gas\n۱۹\n\n\nگافِ انرژی\nband gap\n۴\n\n\nگالوانیزهٔ گرم\nhot-dip galvanizing\n۴\n\n\nگام\npitch (row)\n۱۰\n\n\nگامِ انفرادی\nindividual pitch control\n۱۱\n\n\nگاوصندوقِ رازها\nsecrets vault\n۳۶\n\n\nگذارِ نیروی کار\nworkforce transition\n۵۳\n\n\nگذرا / جریانِ هجومی\ntransient / inrush current\n۷\n\n\nگذرگاه\ncrossing (line route)\n۱۴\n\n\nگذرنامهٔ باتری\nbattery passport\n۱۹\n\n\nگرادیان\ngradient\n۳\n\n\nگرافیتِ کروی\nnodular graphite\n۴۲\n\n\nگرم شدنِ بی‌دررو در اتصالِ کوتاه\nadiabatic short-circuit heating\n۴\n\n\nگرمانگاری\nthermography\n۴\n\n\nگرمای آبگیری\nheat of hydration\n۴\n\n\nگرمای برگشت‌پذیر\nreversible heat\n۱۹\n\n\nگرمای ورودی\nheat input (welding)\n۳۰\n\n\nگرمای ورودیِ جوش\nweld heat input\n۴\n\n\nگرمایی‌شدن\nthermalisation\n۱۰\n\n\nگرم‌کنِ ضدِّ میعان\nanti-condensation heater\n۴۴\n\n\nگروت\ngrout\n۳۰\n\n\nگروهِ برداری\nvector group\n۷\n\n\nگروهِ کاری\ncrew\n۴۹\n\n\nگروه‌های آسیب‌پذیر\nvulnerable groups\n۱۴\n\n\nگره\nnode\n۶\n\n\nگرهِ مرجع\nreference node\n۶\n\n\nگزارش با تغییر\nreport by exception\n۳۵\n\n\nگزارشِ پذیرشِ کمپین\ncampaign acceptance report\n۱۳\n\n\nگزارشِ تولید\nenergy-yield report\n۱۵\n\n\nگزارشِ عدمِ انطباق\nnon-conformance report\n۲۹\n\n\nگزارشِ عدم‌انطباق\nnonconformance report\n۴۷\n\n\nگزارشِ هشت‌گامی\n8D report\n۴۰\n\n\nگزینهٔ مغلوب\ndominated option\n۳\n\n\nگسترش\npropagation\n۱۹\n\n\nگسترشِ مرحله‌ای\nstaged expansion\n۱۸\n\n\nگسترهٔ اندازه‌گیری\nspan (of a measuring range)\n۳۴\n\n\nگسیلندگی\nemissivity\n۴\n\n\nگسیلنده\nemitter (solar cell)\n۴۱\n\n\nگشتاورِ اولِ جرم\nfirst mass moment\n۴۲\n\n\nگشتاورِ بیشینه\npull-out torque\n۸\n\n\nگشتاورِ دندانه‌ای\ncogging torque\n۸\n\n\nگشتاورِ راه‌اندازی\nstarting torque\n۸\n\n\nگشتاورِ رلوکتانسی\nreluctance torque\n۸\n\n\nگشتاورِ واژگونی\noverturning moment\n۴\n\n\nگلِ باد\nwind rose\n۳\n\n\nگلند\ncable gland\n۲۴\n\n\nگلوگاه\nbottleneck\n۴۰\n\n\nگلوگاهِ جوش\nweld throat\n۴\n\n\nگمانه\nborehole\n۲۹\n\n\nگواهیِ انطباق\ncertificate of conformity\n۵۷\n\n\nگواهیِ پیوندِ مسی\ncopper link certification\n۴۸\n\n\nگواهیِ ترخیص\nrelease note (inspection)\n۴۷\n\n\nگواهیِ جوشکار\nwelder qualification\n۴۷\n\n\nگواهیِ دیجیتال\ncertificate (digital)\n۳۶\n\n\nگواهیِ نوع\ntype certificate\n۱۱\n\n\nگواهیِ واسنجی\ncalibration certificate\n۱۲\n\n\nگواهی‌نامهٔ کارخانه\nmill certificate\n۴\n\n\nگوشوارهٔ بالابری\nlifting lug\n۴۰\n\n\nگوی سایه\nshading ball\n۱۲\n\n\nگهواره تا دروازه\ncradle to gate\n۳۳\n\n\nگیرنده\nreceptor\n۳۳\n\n\nگیرندهٔ بی‌اثر در تکرار\nidempotent receiver\n۳۵\n\n\n\n\n\nA.2.27 حرفِ «ل»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nلایه\nstratum (pl. strata)\n۳\n\n\nلایهٔ رویینِ کشوری\ncountry overlay\n۱\n\n\nلایهٔ سطحی\nsolid-electrolyte interphase\n۱۹\n\n\nلایهٔ ضدبازتاب\nanti-reflection coating\n۴\n\n\nلایهٔ مرزیِ پایدار\nstable boundary layer\n۱۳\n\n\nلایهٔ مرزیِ جو\natmospheric boundary layer\n۴\n\n\nلایهٔ مرزیِ ناپایدار\nunstable boundary layer\n۱۳\n\n\nلایهٔ مکانی\nspatial layer\n۱۴\n\n\nلایه‌لایه شدن\ndelamination\n۱۰\n\n\nلختیِ پیشرانه\ndrivetrain inertia\n۱۱\n\n\nلختیِ مجازی\nvirtual inertia\n۹\n\n\nلرزشِ کنتاکت\ncontact bounce\n۳۴\n\n\nلغزش\nslip\n۴\n\n\nلغزش\nslip frequency\n۲۰\n\n\nلغزش\nslip (frequency difference)\n۲۸\n\n\nلغوِ بهره‌بردار\noperator override\n۲۰\n\n\nلقیِ رانه\nbacklash (drive)\n۴۷\n\n\nلکهٔ تماس\ncontact spot (a-spot)\n۴۶\n\n\nلمینیت\nlaminate (module)\n۴۱\n\n\nلمینیت‌کاری\nlamination (module process)\n۴۱\n\n\nلولهٔ پیچشی\ntorque tube\n۴۷\n\n\nلیدار\nlidar\n۱۳\n\n\n\n\n\nA.2.28 حرفِ «م»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nماتریسِ ادمیتانسِ باس\nbus admittance matrix\n۳\n\n\nماتریسِ الزام تا راستی‌آزمایی\nrequirements verification traceability matrix\n۳۸\n\n\nماتریسِ امپدانسِ باس\nbus impedance matrix\n۳\n\n\nماتریسِ انطباق\ncompliance matrix\n۲۸\n\n\nماتریسِ انطباق و عدول\ncompliance and deviation matrix\n۳۹\n\n\nماتریسِ تصمیمِ وزن‌دار\nweighted decision matrix\n۴\n\n\nماتریسِ رابط\nN-squared matrix\n۱۸\n\n\nماتریسِ ردیابی\ntraceability matrix\n۵\n\n\nماتریسِ ریسک\nrisk matrix\n۳۲\n\n\nماتریسِ ساختارِ طراحی\ndesign structure matrix\n۳۸\n\n\nماتریسِ صلاحیت\ncompetency matrix\n۳۲\n\n\nماتریسِ علت و معلول\ncause-and-effect matrix\n۲۳\n\n\nماتریسِ قطع\ntrip matrix\n۴۶\n\n\nماتریسِ کوواریانس\ncovariance matrix\n۳\n\n\nماتریسِ گذار\ntransition matrix\n۳\n\n\nماتریسِ مسئولیت\nresponsibility matrix\n۱\n\n\nماتریسِ مسئولیت\nRACI matrix\n۱\n\n\nماتریسِ هِسی\nHessian matrix\n۳\n\n\nماتریسِ هم‌بستگی\ncorrelation matrix\n۱۶\n\n\nمادهٔ خام\nfeedstock (silicon)\n۴۱\n\n\nمادهٔ رابطِ گرمایی\nthermal interface material\n۹\n\n\nماژولِ دوشیشه\nglass-glass module\n۱۰\n\n\nماژولِ دوطرفه\nbifacial module\n۱۰\n\n\nماژولِ شاهد\ncontrol module (kept reference)\n۴۱\n\n\nماژولِ فتوولتائیک\nphotovoltaic module\n۱۰\n\n\nماژولِ قدرت\npower module (IGBT)\n۴۴\n\n\nماسفت\nMOSFET\n۹\n\n\nماشهٔ تغییر\nchange trigger\n۵۸\n\n\nماشینِ القایی\ninduction machine\n۸\n\n\nماشینِ الکتریکی\nelectrical machine\n۸\n\n\nماشینِ حالت\nstate machine\n۲۰\n\n\nماشینِ هم‌گام\nsynchronous machine\n۸\n\n\nمالک\nowner\n۱\n\n\nمالکیتِ رسمی\nformal tenure\n۱۴\n\n\nمالکیتِ طراحی\ndesign ownership\n۳۹\n\n\nمالیاتِ تکلیفی\nwithholding tax\n۵۴\n\n\nماندگاری\npersistence forecast\n۱۵\n\n\nماندگاریِ هوشمند\nsmart persistence\n۱۵\n\n\nمانعِ پرس‌بورد\npressboard barrier\n۴۳\n\n\nمانعِ قطعی\nfatal flaw\n۱\n\n\nمانورِ اضطراری\nemergency drill\n۳۲\n\n\nمبدأِ معتبر\nsource of truth\n۳۵\n\n\nمبدّلِ افزاینده\nboost converter\n۹\n\n\nمبدلِ اندازه‌گیری\ntransducer\n۳۴\n\n\nمبدّلِ باتری\npower conversion system\n۹\n\n\nمبدّلِ بسامد\nvariable-frequency drive\n۸\n\n\nمبدّلِ پشت‌به‌پشت\nback-to-back converter\n۸\n\n\nمبدّلِ سه‌سطحیِ با نقطهٔ میانیِ کلمپ‌شده\nneutral-point clamped converter\n۹\n\n\nمبدّلِ کامل\nfull converter\n۸\n\n\nمبدّلِ کاهنده\nbuck converter\n۹\n\n\nمبدّلِ ماژولارِ چندسطحی\nmodular multilevel converter\n۹\n\n\nمبلغِ فسخ\ntermination payment\n۲۱\n\n\nمبنا\ndatum\n۴\n\n\nمبنا\nbaseline (requirements)\n۱۷\n\n\nمبنای طراحی\ndesign basis\n۳۸\n\n\nمبنای طراحیِ حفاظت از حریق\nfire protection design basis\n۳۲\n\n\nمبنای مختصات (دیتوم)\ngeodetic datum\n۳\n\n\nمتعادل‌سازی\ncell balancing\n۱۹\n\n\nمتغیرِ حالت\nstate variable\n۳\n\n\nمتغیرِ کاهش‌یافته\nreduced variate\n۳\n\n\nمتنِ تلفیقی\nconsolidated text\n۵۴\n\n\nمتولی\ncustodian\n۳۶\n\n\nمثلثِ توان\npower triangle\n۷\n\n\nمجرا\nconduit (security)\n۳۶\n\n\nمجرای روغن\noil duct\n۴۳\n\n\nمجموعِ تجمعی\nCUSUM\n۸\n\n\nمجموعهٔ برشِ کمینه\nminimal cut set\n۵۲\n\n\nمجموعهٔ پارامتر\nparameter set\n۹\n\n\nمجوزِ آزمون\nsanction for test\n۵۰\n\n\nمجوزِ عمومی\ngeneral licence (sanctions)\n۵۶\n\n\nمجوزِ کار\npermit to work\n۶\n\n\nمجوزِ مسیر\nroute permit\n۳۱\n\n\nمجوزِ نرم‌افزار\nsoftware licence (tag count)\n۴۸\n\n\nمجوزِ ورود\naccess authorisation\n۳۲\n\n\nمحدب بودن\nconvexity\n۳\n\n\nمحدودکنندهٔ ولتاژِ غلاف\nsheath voltage limiter\n۲۴\n\n\nمحدودهٔ کارِ امن\nsafe operating area\n۹\n\n\nمحدودیتِ بهره‌برداری\noperating restriction\n۲۸\n\n\nمحرکِ به‌روزرسانی\nupdate trigger (asset records)\n۵۱\n\n\nمحفظه\ncompartment\n۲۴\n\n\nمحلِ تجمع\nmuster point\n۳۲\n\n\nمحموله\nproduction lot\n۱۹\n\n\nمحورِ استانداردِ هم‌ارز\nequivalent standard axle\n۲۹\n\n\nمحورِ اصلی\nmain shaft\n۱۱\n\n\nمحورِ عمود\nquadrature axis\n۸\n\n\nمحورِ مستقیم\ndirect axis\n۸\n\n\nمحورگیریِ جزئی\npartial pivoting\n۳\n\n\nمحیطِ مشترکِ داده\ncommon data environment\n۳۸\n\n\nمختصاتِ محلیِ شرق-شمال\nlocal east-north coordinates\n۳\n\n\nمخروطِ تنش\nstress cone\n۴۶\n\n\nمدارِ سدکننده\nblocking circuit\n۲۷\n\n\nمدارِ معادل\nequivalent circuit\n۶\n\n\nمدارِ معادلِ تک‌فاز\nper-phase equivalent circuit\n۷\n\n\nمدارِ مغناطیسی\nmagnetic circuit\n۴\n\n\nمدتِ وام\ntenor\n۲۱\n\n\nمدلِ آسمانِ صاف\nclear-sky model\n۱۲\n\n\nمدلِ انتقال\ntransposition model\n۱۲\n\n\nمدلِ پالایش‌شده\nsanitised model\n۳۶\n\n\nمدلِ تفکیک\ndecomposition model\n۱۲\n\n\nمدلِ تک‌دیودی\nsingle-diode model\n۱۰\n\n\nمدلِ تولیدِ انرژی\nenergy-yield model\n۱۵\n\n\nمدلِ داده\ndata model\n۳۵\n\n\nمدلِ دنبالهٔ جنسن\nJensen (Park) wake model\n۱۱\n\n\nمدلِ رقومیِ زمین\ndigital terrain model\n۱۴\n\n\nمدلِ زمین\nground model\n۲۹\n\n\nمدلِ فایمن\nFaiman model\n۱۰\n\n\nمدلِ کرو-امسا\nCrow-AMSAA model\n۳۷\n\n\nمدلِ ماهانهٔ صفحه‌گسترده\nspreadsheet model (monthly)\n۱۵\n\n\nمدلِ مدارِ معادل\nequivalent-circuit model\n۱۹\n\n\nمدلِ هم‌سان‌گردِ آسمان\nisotropic sky model\n۱۵\n\n\nمدلِ هِی–دیویس\nHay-Davies model\n۱۰\n\n\nمدلِ EMT\nEMT model\n۲۸\n\n\nمدلِ RMS\nRMS (phasor) model\n۲۸\n\n\nمدولِ ریخته‌گری\ncasting modulus\n۴۲\n\n\nمدولِ کشسانی\nelastic modulus\n۴\n\n\nمدولِ مقطع\nsection modulus\n۴\n\n\nمدولِ وایبول\nWeibull modulus\n۴\n\n\nمدولاسیونِ بردارِ فضایی\nspace-vector modulation\n۹\n\n\nمدولاسیونِ پهنای پالس\npulse-width modulation\n۹\n\n\nمدیریتِ پیکربندی\nconfiguration management\n۲۰\n\n\nمدیریتِ تغییر\nmanagement of change\n۳۲\n\n\nمدیریتِ دارایی‌های سازمان\nenterprise asset management\n۳۵\n\n\nمرتبهٔ دقت\norder of accuracy\n۳\n\n\nمرجعِ الزامی\nnormative reference\n۵۸\n\n\nمرجعِ مجوز\npermitting authority\n۱\n\n\nمرجعیتِ تأیید\napproval authority\n۱\n\n\nمرحلهٔ پرداخت\nmilestone payment\n۳۹\n\n\nمرحلهٔ سیاره‌ای\nplanetary stage\n۱۱\n\n\nمردمانِ بومی\nIndigenous Peoples\n۲۲\n\n\nمرزِ آزمون\ntest boundary\n۲۳\n\n\nمرزِ جریانِ توان\npower-flow boundary\n۱۸\n\n\nمرزِ راه‌اندازی\ncommissioning boundary\n۱۸\n\n\nمرزِ سامانه\nsystem boundary\n۳۳\n\n\nمرزِ عرضه\nscope of supply boundary\n۲۳\n\n\nمرزِ مالکیت\nownership boundary\n۲۳\n\n\nمرزِ مدل\nmodel boundary\n۱۵\n\n\nمرزِ مشترک\ninterface\n۱\n\n\nمرکزِ مغناطیسی\nmagnetic centre\n۴۳\n\n\nمسدودسازیِ هشدار\nalarm inhibit\n۵۱\n\n\nمسیرِ اثر\nimpact pathway\n۳۳\n\n\nمسیرِ بار\nload path\n۱۱\n\n\nمسیرِ بحرانی\ncritical path\n۳۸\n\n\nمسیرِ جاروبِ خودرو\nswept path\n۲۹\n\n\nمسیرِ خزش\ncreep path (surface)\n۴۳\n\n\nمسیرِ خطِ صادرات\nexport route\n۲۲\n\n\nمسیرِ ساخت\nrouting\n۴۰\n\n\nمسئلهٔ روزنامه‌فروش\nnewsvendor problem\n۱۵\n\n\nمشاور\nconsultant\n۱\n\n\nمشاورِ فنیِ وام‌دهنده\nlender’s technical advisor\n۱۶\n\n\nمشاوره\nconsultation\n۲۲\n\n\nمشتق\nderivative\n۳\n\n\nمشتقِ جزئی\npartial derivative\n۳\n\n\nمشخصاتِ مالک\nowner’s specification\n۵۴\n\n\nمشخصهٔ بحرانی\ncritical characteristic\n۴۰\n\n\nمشخصهٔ پذیرش\nacceptance specification (service)\n۳۷\n\n\nمشخصهٔ عملکردی\nperformance specification\n۳۹\n\n\nمشوق\nincentive\n۵۴\n\n\nمصرفِ داخلی\nauxiliary consumption\n۱۱\n\n\nمصرفِ مصرفی\nconsumptive use\n۱۸\n\n\nمطالعهٔ اتصال\ninterconnection study\n۲۸\n\n\nمطالعهٔ امکان‌سنجی\nfeasibility study\n۱\n\n\nمطالعهٔ سیل\nflood study\n۲۹\n\n\nمعادلِ تونن\nThevenin equivalent\n۶\n\n\nمعادلِ نورتون\nNorton equivalent\n۶\n\n\nمعادلهٔ پخش (گرما)\ndiffusion (heat) equation\n۳\n\n\nمعادلهٔ جهانیِ هدررفتِ خاک\nuniversal soil loss equation\n۲۹\n\n\nمعادلهٔ خروجی\noutput equation\n۸\n\n\nمعادلهٔ دیفرانسیلِ جزئی\npartial differential equation\n۳\n\n\nمعادلهٔ زمان\nequation of time\n۱۲\n\n\nمعادلهٔ کاپستان\ncapstan equation\n۲۴\n\n\nمعادلهٔ نوسان\nswing equation\n۸\n\n\nمعادله‌های نرمال\nnormal equations\n۳\n\n\nمعافیت از الزام\nderogation\n۵۴\n\n\nمعماری\narchitecture\n۱۸\n\n\nمعیارِ پذیرش\nacceptance criterion\n۵\n\n\nمعیارِ یکی کمتر\nN-1 criterion\n۱۷\n\n\nمعیارهای پایان\nclosure criteria\n۳۳\n\n\nمعیشت\nlivelihood\n۲۲\n\n\nمغناطوتنگش\nmagnetostriction\n۲۵\n\n\nمغناطیس‌زدایی\ndemagnetisation\n۸\n\n\nمفصل\njoint\n۲۴\n\n\nمقامِ مسئول\nauthority having jurisdiction\n۳۲\n\n\nمقام‌های بالفعل\nde facto authorities\n۵۶\n\n\nمقاومت\nresistance\n۶\n\n\nمقاومتِ تماس\ncontact resistance\n۶\n\n\nمقاومتِ تنگش\nconstriction resistance\n۴۶\n\n\nمقاومتِ درونی\ninternal resistance\n۶\n\n\nمقاومتِ زمینِ نول\nneutral earthing resistor\n۲۳\n\n\nمقاومتِ سری\nseries resistance\n۱۰\n\n\nمقاومتِ سریِ معادل\nequivalent series resistance (ESR)\n۴۴\n\n\nمقاومتِ عایقی\ninsulation resistance\n۵۰\n\n\nمقاومتِ گرمایی\nthermal resistance\n۶\n\n\nمقاومتِ گرماییِ ویژهٔ خاک\nsoil thermal resistivity\n۴\n\n\nمقاومتِ لایه‌ای\nsheet resistance\n۴۱\n\n\nمقاومتِ مدارِ اصلی\nmain-circuit resistance\n۲۴\n\n\nمقاومتِ مشخصه\ncharacteristic strength\n۲۹\n\n\nمقاومتِ موازی\nshunt resistance\n۱۰\n\n\nمقاومتِ ویژه\nresistivity\n۶\n\n\nمقاومتِ ویژهٔ تماس\nspecific contact resistivity\n۴۱\n\n\nمقایسه با میانهٔ ناوگان\nfleet median comparison\n۱۵\n\n\nمقایسه با همتایان\npeer comparison\n۳۷\n\n\nمقایسهٔ پیش و پس\nbefore-and-after comparison\n۲۷\n\n\nمقایسهٔ چندمعیاره\nmulti-criteria analysis\n۲۲\n\n\nمقایسهٔ عملکرد با همتایان\nperformance benchmarking\n۵۳\n\n\nمقدارِ بازگشت\nreturn level\n۲۹\n\n\nمقدارِ تحمیلی\nforced value\n۵۱\n\n\nمقدارِ گیرکرده\nstuck value\n۱۲\n\n\nمقدارِ مشخصه\ncharacteristic value\n۴۲\n\n\nمقدارِ مؤثر\nroot-mean-square value\n۲\n\n\nمقدارِ موقت\nprovisional value\n۲۳\n\n\nمقدارِ نگهبان\nsentinel value\n۵\n\n\nمقدارِ ویژه\neigenvalue\n۳\n\n\nمقدارِ K\nK-value (self-discharge screen)\n۴۵\n\n\nمقره\ninsulator\n۲۴\n\n\nمکانِ امپدانس\nimpedance locus (harmonic)\n۲۸\n\n\nمکان‌یابِ خطا\nfault locator\n۲۶\n\n\nمکانیزم\noperating mechanism\n۲۴\n\n\nمکمل بودن\ncomplementarity\n۱۵\n\n\nمکملِ دو\ntwo’s complement\n۵\n\n\nممانِ دومِ سطح\nsecond moment of area\n۴\n\n\nممانِ لختی\nmoment of inertia\n۴\n\n\nممیز\ndiscriminant\n۳\n\n\nممیزِ شناور\nfloating point\n۵\n\n\nممیزیِ توانمندی\ncapability audit\n۳۹\n\n\nمنابع و مصارف\nsources and uses\n۲۱\n\n\nمنبعِ بی‌وقفهٔ دوتبدیلی\ndouble-conversion UPS\n۹\n\n\nمنبعِ تغذیه\npower supply unit\n۴۸\n\n\nمنبعِ تغذیهٔ بی‌وقفه\nuninterruptible power supply\n۲۳\n\n\nمنبعِ ثانوی\nsecondary source\n۵۵\n\n\nمنبعِ جریان\ncurrent source\n۶\n\n\nمنبعِ دنبالهٔ صفر\nzero-sequence source\n۲۸\n\n\nمنبعِ قرضه\nborrow pit\n۲۹\n\n\nمنبعِ مرجعِ بلندمدت\nlong-term reference\n۱۳\n\n\nمنبعِ ولتاژ\nvoltage source\n۶\n\n\nمنحنیِ آسیب\ndamage curve\n۲۶\n\n\nمنحنیِ پرداخت\npayment curve (service)\n۵۱\n\n\nمنحنیِ تداوم\nduration curve\n۱\n\n\nمنحنیِ تداومِ بار\nload duration curve\n۱۷\n\n\nمنحنیِ تنش-عمر\nS-N curve\n۴\n\n\nمنحنیِ توانِ ضمانت‌شده\nwarranted power curve\n۱۱\n\n\nمنحنیِ توانایی\ncapability curve\n۲۰\n\n\nمنحنیِ جابه‌جایی\ntravel curve (breaker)\n۴۶\n\n\nمنحنیِ جریان–ولتاژ\nI-V curve\n۶\n\n\nمنحنیِ سردشدن\ncooling curve (heat run)\n۴۳\n\n\nمنحنیِ مشخصهٔ عملکرد\noperating characteristic\n۱۰\n\n\nمنحنیِ مشخصهٔ عملیاتی\noperating characteristic curve\n۴\n\n\nمنحنیِ یادگیری\nlearning curve\n۴۰\n\n\nمنحنیِ P-V\nP-V (nose) curve\n۲۸\n\n\nمنحنیِ S\nS-curve\n۴۹\n\n\nمنحنیِ V\nV-curve\n۸\n\n\nمنسوخ شدن\nobsolescence\n۳۹\n\n\nمنطقهٔ زمانی\ntime zone\n۵\n\n\nمنطقهٔ کلیدیِ تنوعِ زیستی\nKey Biodiversity Area\n۵۷\n\n\nمنفیِ لگاریتمِ درست‌نمایی\nnegative log-likelihood\n۳\n\n\nمواجهه با صدا\nnoise exposure\n۳۲\n\n\nموازنهٔ ماهانه\nmonthly energy balance\n۱۵\n\n\nموافقت‌نامهٔ اتصال\nconnection agreement\n۱\n\n\nموافقت‌نامهٔ سرمایه‌گذاری\ninvestment agreement\n۵۷\n\n\nموتور\nmotor\n۸\n\n\nموجِ بازتابی\nreflected wave\n۸\n\n\nموجِ سینوسی\nsine wave (sinusoid)\n۷\n\n\nموجودیِ اطمینان\nsafety stock\n۴۰\n\n\nموردِ رابط\ninterface item\n۳۸\n\n\nموقعیتِ واقعی\ntrue position\n۴\n\n\nمولتی‌متر\nmultimeter\n۶\n\n\nمولدِ آماده‌به‌کار\nstandby generator\n۲۳\n\n\nمولدِ گردابه\nvortex generator\n۱۱\n\n\nمؤلفهٔ اصلی\nfundamental component\n۷\n\n\nمؤلفهٔ کناری\nsideband (vibration)\n۴۲\n\n\nمؤلفهٔ مستقیمِ میرا / قلهٔ نخست\ndecaying DC component / first peak\n۷\n\n\nمؤلفهٔ منفی\nnegative sequence\n۸\n\n\nمؤلفه‌های متقارن\nsymmetrical components\n۳\n\n\nمؤلفه‌های واریانس\nvariance components\n۴۰\n\n\nمهار\nrestraint (bias)\n۲۶\n\n\nمهارِ خودجمع‌شو\nself-retracting lifeline\n۳۲\n\n\nمهارِ روان‌آب\nrunoff containment\n۲۹\n\n\nمهارِ سقوط\nfall arrest\n۳۲\n\n\nمهارِ عیب\ncontainment (nonconformity)\n۴۰\n\n\nمهارِ هارمونیکِ دوم\nsecond-harmonic restraint\n۲۶\n\n\nمهارت\nskill score\n۱۵\n\n\nمهلتِ گام\nstep timeout\n۳۴\n\n\nمهندسِ مالک\nowner’s engineer\n۱\n\n\nمهندسِ مستقل\nindependent engineer\n۱\n\n\nمیان‌افزار\nfirmware\n۹\n\n\nمیانگیر\nbuffer (data)\n۳۵\n\n\nمیانگینِ برداریِ جهت\nvector-mean direction\n۱۳\n\n\nمیانگینِ زمانِ تعمیر\nmean time to repair (MTTR)\n۳\n\n\nمیانگینِ زمانِ میانِ خرابی‌ها\nmean time between failures (MTBF)\n۳\n\n\nمیانگینِ زمانِ میانِ نگهداری‌ها\nmean time between maintenance\n۵۲\n\n\nمیانگینِ طولِ دنباله\naverage run length\n۴۰\n\n\nمیانگینِ قدرِ مطلقِ خطا\nmean absolute error\n۱۵\n\n\nمیانگینِ موزونِ هزینهٔ سرمایه\nweighted average cost of capital\n۲۱\n\n\nمیانگینِ هندسیِ فاصله\ngeometric mean distance\n۴\n\n\nمیانه\nmedian\n۳\n\n\nمیانهٔ قدرِمطلقِ انحراف\nmedian absolute deviation\n۳۷\n\n\nمیدانِ گردان\nrotating magnetic field\n۸\n\n\nمیرا کردنِ نوسانِ توان\npower oscillation damping\n۲۷\n\n\nمیراثِ فرهنگی\ncultural heritage\n۲۲\n\n\nمیرایی\ndamping\n۹\n\n\nمیراییِ آیرودینامیکی\naerodynamic damping\n۱۱\n\n\nمیراییِ فعال\nactive damping\n۲۷\n\n\nمیز\ntable\n۱۰\n\n\nمیزِ آزمونِ رانه\ndrivetrain test bench\n۸\n\n\nمیزبانِ پرش\njump host\n۳۶\n\n\nمیلِ خورشید\nsolar declination\n۳\n\n\nمیلهٔ شکسته\nbroken bar\n۸\n\n\n\n\n\nA.2.29 حرفِ «ن»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nنابالانسی\nunbalance (rotor)\n۴۲\n\n\nنابالانسیِ باقیمانده\nresidual unbalance\n۸\n\n\nنابرابریِ ینسن\nJensen’s inequality\n۱۵\n\n\nناحیهٔ آسیب‌پذیری\narea of vulnerability\n۲۷\n\n\nناحیهٔ امنیتی\nsecurity zone\n۳۶\n\n\nناحیهٔ تهی\ndepletion region\n۱۰\n\n\nناحیهٔ حفاظت\nprotection zone\n۲۳\n\n\nناحیهٔ حفاظت\nzone of protection\n۲۶\n\n\nناحیهٔ شدنی\nfeasible region\n۳\n\n\nناحیهٔ فرنل\nFresnel zone\n۳۵\n\n\nناحیهٔ کور\nnon-detection zone\n۹\n\n\nناحیهٔ کور\nnon-detection zone (NDZ)\n۲۸\n\n\nناحیهٔ ممنوع\nexclusion zone\n۳۱\n\n\nناحیهٔ میانی\ndemilitarised zone\n۳۶\n\n\nناحیهٔ نام‌دار\nnamed range\n۵\n\n\nناحیه‌های کار\noperating regions\n۱۱\n\n\nناسل\nnacelle\n۱۱\n\n\nنامتعادلیِ ولتاژ\nvoltage unbalance\n۸\n\n\nناوردا\ninvariant (software)\n۴۵\n\n\nناهم‌ارز\nnot equivalent (NEQ)\n۵۸\n\n\nناهم‌پیوند\nheterojunction\n۱۰\n\n\nناهمسانیِ طیفی\nspectral mismatch\n۱۰\n\n\nناهم‌محوری\nmisalignment\n۸\n\n\nنجات از ارتفاع\nrescue at height\n۳۲\n\n\nنرخِ بازدهِ داخلی\ninternal rate of return\n۲۱\n\n\nنرخِ بازیابیِ داده\ndata recovery rate\n۵\n\n\nنرخِ بیت\nbit rate\n۳۵\n\n\nنرخِ تنزیل\ndiscount rate\n۳\n\n\nنرخِ خرابی\nfailure rate (FIT)\n۴۴\n\n\nنرخِ کاهشِ بی‌دررو\ndry adiabatic lapse rate\n۱۳\n\n\nنرخِ مبادله\ntrade-off rate\n۲۲\n\n\nنرخِ هشدارِ کاذب\nfalse-alarm rate\n۳\n\n\nنرخِ C\nC-rate\n۱۹\n\n\nنرمال‌سازیِ چگالی\ndensity normalisation\n۱۱\n\n\nنرمال‌سازیِ کمینه-بیشینه\nmin-max normalisation\n۲۲\n\n\nنسبتِ آلودگی\nsoiling ratio\n۱۰\n\n\nنسبتِ اتصالِ کوتاه\nshort-circuit ratio (SCR)\n۷\n\n\nنسبتِ اتصالِ کوتاهِ ماشین\nshort-circuit ratio\n۸\n\n\nنسبتِ اتصالِ کوتاهِ مؤثر\neffective short-circuit ratio (ESCR)\n۲۸\n\n\nنسبتِ اتصالِ کوتاهِ وزنی\nweighted short-circuit ratio (WSCR)\n۲۸\n\n\nنسبتِ باربریِ کالیفرنیا\nCalifornia bearing ratio\n۲۹\n\n\nنسبتِ بازیافت\nrecovery (RO)\n۲۹\n\n\nنسبتِ بتای صافی\nfilter beta ratio\n۴۲\n\n\nنسبتِ بسامدِ حامل\ncarrier frequency ratio\n۹\n\n\nنسبتِ پوششِ بدهی\ndebt-service coverage ratio\n۵\n\n\nنسبتِ پوششِ خدمتِ بدهی\ndebt service cover ratio\n۲۱\n\n\nنسبتِ پوششِ زمین\nground coverage ratio\n۳\n\n\nنسبتِ پوششِ عمرِ وام\nloan life cover ratio\n۲۱\n\n\nنسبتِ حذفِ حالتِ مشترک\ncommon-mode rejection ratio\n۳۴\n\n\nنسبتِ حساسیتِ انرژی\nenergy sensitivity ratio\n۱۶\n\n\nنسبتِ دور\nturns ratio\n۲۵\n\n\nنسبتِ رواداری به عدمِ قطعیتِ آزمون\ntest uncertainty ratio\n۴\n\n\nنسبتِ سرعتِ نوک\ntip-speed ratio\n۲\n\n\nنسبتِ سلول به ماژول\ncell-to-module ratio\n۴۱\n\n\nنسبتِ ظرفیت\ncapacity ratio\n۱۸\n\n\nنسبتِ ظرفیتِ منفی به مثبت\nN/P ratio\n۴۵\n\n\nنسبتِ عملکرد\nperformance ratio\n۱۰\n\n\nنسبتِ عملکردِ تصحیح‌شدهٔ دمایی\ntemperature-corrected performance ratio\n۱۵\n\n\nنسبتِ نرخ\nrate ratio\n۵۲\n\n\nنسبتِ ویژه\nspecific rating\n۱۱\n\n\nنسبتِ هشدارِ نادرست\nfalse-alarm ratio\n۱۵\n\n\nنسبتِ DC/AC\nDC/AC ratio\n۱\n\n\nنسخهٔ پشتیبانِ پیکربندی\nconfiguration backup\n۴۸\n\n\nنسخه‌گذاریِ معنایی\nsemantic versioning\n۵\n\n\nنشانهٔ ترتیبِ بایت\nbyte-order mark\n۵\n\n\nنشانهٔ خمیری\nplasticity index\n۲۹\n\n\nنشانهٔ سیم\nwire marker\n۴۶\n\n\nنشانهٔ مرجع\nreference designation\n۵\n\n\nنشتِ داده\ndata leakage\n۱۵\n\n\nنشتِ طیفی\nspectral leakage\n۳\n\n\nنشست\nsettlement (ground)\n۲۹\n\n\nنشستِ اتصال\njoint settling (embedding)\n۴۲\n\n\nنظارت بر مدارِ قطع\ntrip-circuit supervision\n۲۶\n\n\nنظامِ مدیریتِ ایمنی\nsafety management system\n۳۲\n\n\nنظریهٔ المانِ پره–تکانه\nblade element momentum theory\n۱۱\n\n\nنفرینِ ابعاد\ncurse of dimensionality\n۳\n\n\nنفرینِ برنده\nwinner’s curse\n۲۱\n\n\nنفوذپذیری\npermeability (porous medium)\n۴\n\n\nنقشهٔ پویش\nC-scan map (ultrasonic)\n۴۲\n\n\nنقشهٔ ثبّات‌ها\nregister map\n۵\n\n\nنقشهٔ جوش\nweld map\n۴۷\n\n\nنقشهٔ رابط\ninterface drawing\n۲۳\n\n\nنقشه‌برداریِ مشارکتی\nparticipatory mapping\n۱۴\n\n\nنقطهٔ اتصال به شبکه\npoint of connection (POC)\n۱\n\n\nنقطهٔ بازیابی\nrecovery point\n۳۵\n\n\nنقطهٔ بیشینهٔ توان\nmaximum power point\n۶\n\n\nنقطهٔ تحویل\ndelivery point\n۲۳\n\n\nنقطهٔ تعویض\nchangeover point (of a lot)\n۴۶\n\n\nنقطهٔ تکِ خرابی\nsingle point of failure\n۳۶\n\n\nنقطهٔ تنظیم\nset point\n۹\n\n\nنقطهٔ توقف\nhold point\n۸\n\n\nنقطهٔ جداسازی\nisolation point\n۲۳\n\n\nنقطهٔ داغ\nhot spot\n۱۰\n\n\nنقطهٔ زانو\nknee point\n۲۶\n\n\nنقطهٔ سربه‌سر\nbreak-even point\n۴\n\n\nنقطهٔ سفارش\nreorder point\n۴۰\n\n\nنقطهٔ شاهد\nwitness point\n۸\n\n\nنقطهٔ شبنم\ndew point\n۴۵\n\n\nنقطهٔ کار\noperating point\n۶\n\n\nنقطهٔ کد\ncode point\n۵\n\n\nنقطهٔ مبنای ارتفاعی\nbenchmark (survey)\n۲۹\n\n\nنقطهٔ ورود\ncut-in point (engineering change)\n۴۰\n\n\nنکول\nevent of default\n۲۱\n\n\nنگهبانِ آتش\nfire watch\n۳۲\n\n\nنگهبانِ زمانی\nwatchdog\n۳۴\n\n\nنگه‌دار\nhold (on a drawing)\n۳۸\n\n\nنگه‌دارِ مرتبهٔ صفر\nzero-order hold\n۲۰\n\n\nنگهداری\nmaintenance\n۱\n\n\nنگهداریِ اصلاحی\ncorrective maintenance\n۵۲\n\n\nنگهداریِ پیش‌بینانه\npredictive maintenance\n۳۷\n\n\nنگهداریِ پیشگیرانه\npreventive maintenance\n۵۲\n\n\nنگهداریِ فرصت‌طلبانه\nopportunistic maintenance\n۵۲\n\n\nنگهداریِ قابلیتِ اطمینان‌محور\nreliability-centred maintenance\n۵۲\n\n\nنگهداریِ وضعیت‌محور\ncondition-based maintenance\n۵۲\n\n\nنگه‌داشتِ زمان\nholdover (time)\n۳۵\n\n\nنگهداشت‌پذیری\nmaintainability\n۱۸\n\n\nنمای برشِ باد\nwind shear exponent\n۴\n\n\nنمایندگیِ مکانی\nspatial representativeness\n۱۳\n\n\nنمایهٔ پرونده\ndossier index\n۵۹\n\n\nنمودارِ بلوکیِ قابلیتِ اطمینان\nreliability block diagram\n۳\n\n\nنمودارِ پارتو\nPareto chart\n۴۰\n\n\nنمودارِ پایین‌آمدن\nburn-down (check sheets)\n۴۹\n\n\nنمودارِ تک‌خطی\nsingle-line diagram\n۱۸\n\n\nنمودارِ جابه‌جاییِ خاک\nmass-haul diagram\n۲۹\n\n\nنمودارِ جسمِ آزاد\nfree-body diagram\n۴\n\n\nنمودارِ چندمتغیره\nmulti-vari chart\n۴۰\n\n\nنمودارِ رتبه\nrank histogram\n۱۵\n\n\nنمودارِ علت و اثر\ncause-and-effect diagram\n۴۰\n\n\nنمودارِ فازوریِ دستگاه\nphasor display\n۷\n\n\nنمودارِ قابلیت\ncapability chart (P-Q chart)\n۷\n\n\nنمودارِ کمپبل\nCampbell diagram\n۱۱\n\n\nنمودارِ کنترل\ncontrol chart\n۴\n\n\nنمودارِ گردباد\ntornado chart\n۳\n\n\nنمودارِ نسبت\np-chart\n۴۰\n\n\nنمودارِ U-Q/Pmax\nU-Q/Pmax profile\n۲۸\n\n\nنمونه‌برداریِ ابرمکعبِ لاتین\nLatin hypercube sampling\n۳\n\n\nنمونه‌برداری با تبدیلِ وارون\ninverse-transform sampling\n۳\n\n\nنمونه‌برداریِ وصفی\nattribute sampling\n۱۰\n\n\nنمونه‌گیریِ پذیرش\nacceptance sampling\n۴\n\n\nنمونه‌گیریِ متغیری\nvariables sampling\n۴۰\n\n\nنمونه‌گیریِ وصفی\nattributes sampling\n۴۰\n\n\nنوارِ اتصال\ninterconnect ribbon\n۱۰\n\n\nنوارِ پذیرش\nacceptance band\n۲۶\n\n\nنوارِ مرده\ndead band\n۱۱\n\n\nنوبتِ تولید\nmanufacturing slot\n۲۲\n\n\nنوسانِ الزام‌ها\nrequirements volatility\n۳۸\n\n\nنوسانِ بیهوده\nhunting (tap changer)\n۳۴\n\n\nنوسانِ 3p\n3p power modulation\n۲۷\n\n\nنوعِ کار\nduty type\n۸\n\n\nنوعِ n\nn-type\n۱۰\n\n\nنوعِ p\np-type\n۱۰\n\n\nنوفهٔ زمینه\nbackground noise (partial discharge)\n۴۳\n\n\nنول / نقطهٔ ستاره\nneutral / star point\n۷\n\n\nنویسه‌های درهم\nmojibake\n۵\n\n\nنهادِ بازرسی\ninspection body\n۵۸\n\n\nنهادِ تنظیم‌گر\nregulator\n۱\n\n\nنهادِ ضدانحصار\nantimonopoly body\n۵۷\n\n\nنهادِ گواهی‌دهی\ncertification body\n۵۸\n\n\nنیازمندِ تأیید\nto confirm (status)\n۵۴\n\n\nنیتریدِ گالیم\ngallium nitride\n۹\n\n\nنیروسنج\nload cell\n۴۲\n\n\nنیروگاه\npower plant\n۱\n\n\nنیروگاهِ تجاری\ncommercial power plant\n۱\n\n\nنیروگاهِ هم‌جا\nco-located plant\n۱۸\n\n\nنیروگاهِ هیبریدی\nhybrid power plant\n۱\n\n\nنیروگاهِ یکپارچه\nintegrated hybrid plant\n۱۸\n\n\nنیروگاهِ P\nPlant P\n۱\n\n\nنیروی برکنش\nuplift (groundwater)\n۲۹\n\n\nنیروی قاهره\nforce majeure\n۲۱\n\n\nنیروی گریز از مرکز\ncentrifugal force\n۴\n\n\nنیروی محرکهٔ حرکتی\nmotional EMF\n۸\n\n\nنیم‌رخِ افق\nhorizon profile\n۱۲\n\n\nنیم‌سلول\nhalf-cut cell\n۱۰\n\n\nنیمه‌رسانای گافِ پهن\nwide-band-gap semiconductor\n۴\n\n\n\n\n\nA.2.30 حرفِ «و»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nوابسته به پروژه\nproject-dependent (status)\n۵۴\n\n\nواحدِ تعویض‌پذیر\nline-replaceable unit\n۱۸\n\n\nواحدِ حلقوی\nring main unit\n۲۳\n\n\nواحدِ درصد\npercentage point\n۲\n\n\nواحدِ کارکردی\nfunctional unit\n۳۳\n\n\nوادی\nwadi\n۱۴\n\n\nوارسیِ ایستا\nstatic analysis\n۵\n\n\nوارسیِ حلقه\nloop check\n۳۴\n\n\nوارسیِ کران‌دار\nbounded (screening) check\n۱۷\n\n\nوارسیِ مستقل\nindependent check\n۲\n\n\nوارسیِ مستقل\nindependent verification\n۳۰\n\n\nوارسیِ واسط‌های طراحی\ndesign-interface check\n۵۹\n\n\nوارسیِ هم‌فازی\nphasing check\n۵۰\n\n\nوارسی‌های پیش از برق‌دارکردن\npre-energisation checks\n۵۰\n\n\nوارونگیِ دما\ntemperature inversion\n۱۳\n\n\nواسط\ninterface (between systems)\n۳۵\n\n\nواسنجی\ncalibration (model)\n۵\n\n\nواگذاریِ حقوق\nassignment (contract)\n۳۹\n\n\nواگذاریِ زمین\nland allocation\n۵۵\n\n\nواماندگی\nstall\n۱۱\n\n\nوام‌دهنده\nlender\n۱\n\n\nوتر\nchord (blade)\n۱۱\n\n\nورق\nlamination\n۸\n\n\nورقِ هسته\nlamination (core sheet)\n۴۳\n\n\nورودِ آزمایشی\ntrial import (CMMS)\n۵۰\n\n\nوضعِ بادنما\nfeather\n۱۱\n\n\nوضعیتِ سبز، زرد و قرمز\nred/amber/green status\n۳۳\n\n\nوضعیتِ سند\ndocument status\n۲\n\n\nوضوح\nresolution (measurement)\n۳۴\n\n\nولت بر دور\nvolts per turn\n۴۳\n\n\nولتاژ\nvoltage\n۶\n\n\nولتاژِ باقی‌مانده\nresidual voltage\n۲۷\n\n\nولتاژِ پایانِ تخلیه\nend-of-discharge voltage\n۳۴\n\n\nولتاژِ تماس\ntouch voltage\n۲۶\n\n\nولتاژِ حالتِ مشترک\ncommon-mode voltage\n۸\n\n\nولتاژِ خط / ولتاژِ فاز\nline voltage / phase voltage\n۷\n\n\nولتاژِ داخلیِ پیوند\nbuilt-in voltage\n۴۱\n\n\nولتاژِ گام\nstep voltage\n۲۶\n\n\nولتاژِ مدارِ باز\nopen-circuit voltage\n۶\n\n\nولتاژِ مدارِ بازِ ضمنی\nimplied open-circuit voltage\n۴۱\n\n\nولت‌سنجِ مقدارِ میانگین\nmean-value voltmeter\n۴۳\n\n\nویفر\nwafer\n۱۰\n\n\nویفرِ تک‌بلورِ کشیده\npulled monocrystalline (Czochralski) wafer\n۴۱\n\n\nویفرِ ریختگی\ncast wafer\n۴۱\n\n\n\n\n\nA.2.31 حرفِ «ه»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nهادیِ ترانهادهٔ پیوسته\ncontinuously transposed conductor\n۴۳\n\n\nهادیِ حفاظتی\nprotective conductor\n۷\n\n\nهارمونیک\nharmonic\n۳\n\n\nهارمونیک‌های زوج\neven harmonics\n۲۷\n\n\nهارمونیک‌های مضربِ سه\ntriplen harmonics\n۷\n\n\nهجومِ کارگری\nlabour influx\n۲۲\n\n\nهدفِ زمانِ بازیابی\nrecovery time objective\n۳۶\n\n\nهدفِ نقطهٔ بازیابی\nrecovery point objective\n۳۶\n\n\nهزینهٔ اتصالِ کم‌عمق / عمیق\nshallow / deep connection charge\n۲۸\n\n\nهزینهٔ ازدست‌رفته\nsunk cost\n۲۲\n\n\nهزینهٔ انباشته\naccumulated cost\n۱۴\n\n\nهزینهٔ انتظار\nstandby cost\n۳۱\n\n\nهزینهٔ بهره‌برداری\noperating expenditure\n۲۱\n\n\nهزینهٔ تراز‌شدهٔ انرژی\nlevelised cost of energy (LCOE)\n۳\n\n\nهزینهٔ ترازشدهٔ انرژی\nlevelised cost of energy\n۲۱\n\n\nهزینهٔ ترازشدهٔ ذخیره\nlevelised cost of storage\n۱۹\n\n\nهزینهٔ چرخهٔ عمر\nlife-cycle cost\n۲۱\n\n\nهزینهٔ سالانهٔ هم‌ارز\nequivalent annual cost\n۵۳\n\n\nهزینهٔ سرمایه‌ای\ncapital expenditure\n۲۱\n\n\nهزینهٔ فرسایش\ndegradation cost\n۱۹\n\n\nهزینهٔ فرصت\nopportunity cost\n۲۰\n\n\nهزینهٔ کیفیت\ncost of quality\n۴۰\n\n\nهسته\ncore\n۲۵\n\n\nهسته\nkern (of a section)\n۳۰\n\n\nهستهٔ آمورف\namorphous core\n۲۵\n\n\nهستهٔ فیبر\nfibre core\n۴۸\n\n\nهشدارِ کنارگذاشته\nshelved alarm\n۳۵\n\n\nهشدارِ لرزان\nchattering alarm\n۳۵\n\n\nهشدارِ ناهمخوانی\ndiscrepancy alarm\n۳۴\n\n\nهمادِ پیش‌بینی\nforecast ensemble\n۱۵\n\n\nهم‌ارزِ کربن\ncarbon equivalent\n۴\n\n\nهم‌بستگیِ متقابل\ncross-correlation\n۱۲\n\n\nهم‌پتانسیل‌سازی\nequipotential bonding\n۱۰\n\n\nهم‌پردازش در کورهٔ سیمان\ncement-kiln co-processing\n۵۳\n\n\nهمتای دیجیتال\ndigital twin\n۵\n\n\nهم‌ترازیِ زمانی\ntime alignment\n۱۵\n\n\nهمدوس\ncoherent (unit system)\n۲\n\n\nهمرفت\nconvection\n۴\n\n\nهم‌زمانی\ncoincidence (wind and solar)\n۱۵\n\n\nهم‌زمانی\nsynchrocheck\n۲۶\n\n\nهم‌سنجی\nnormalisation (like for like)\n۳۷\n\n\nهم‌کنش‌پذیری\ninteroperability\n۳۵\n\n\nهم‌گام‌ساز\nsynchroniser\n۸\n\n\nهم‌گام‌سازی\nsynchronisation\n۸\n\n\nهم‌گام‌سازیِ دوباره\nresynchronisation\n۲۸\n\n\nهمگراییِ مربعی\nquadratic convergence\n۳\n\n\nهمگراییِ مونت‌کارلو\nMonte Carlo convergence\n۱۶\n\n\nهم‌گروه‌سازیِ سلول‌ها\ncell matching\n۴۵\n\n\nهمگنیِ ابعادی\ndimensional homogeneity\n۲\n\n\nهم‌گنیِ جریان\nflow homogeneity\n۱۳\n\n\nهموارسازیِ منحنیِ توان\npower-curve smoothing (turbulence)\n۱۵\n\n\n\n\n\nA.2.32 حرفِ «ی»\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nیاتاقانِ اصلی\nmain bearing\n۱۱\n\n\nیاتاقانِ چرخش\nyaw bearing\n۱۱\n\n\nیاتاقانِ عایق\ninsulated bearing\n۸\n\n\nیاتاقانِ غلتشی\nrolling bearing\n۸\n\n\nیاتاقانِ گام\npitch bearing\n۱۱\n\n\nیادداشتِ بازنگری\nrevision note\n۳۸\n\n\nیافتهٔ اتفاقی\nchance find\n۲۲\n\n\nیخ‌زدگیِ حس‌گر\nsensor icing\n۱۳\n\n\nیدک‌ها\nspares (stock)\n۸\n\n\nیراق‌آلات\nfittings\n۲۴\n\n\nیکا\nunit (of measurement)\n۲\n\n\nیکای پایه / یکای فرعی\nbase unit / derived unit\n۲\n\n\nیکپارچه‌سازیِ پیوسته\ncontinuous integration\n۵\n\n\nیکسان‌سازیِ متن\ntext normalisation\n۵\n\n\nیکسوساز\nrectifier\n۹\n\n\nیکسوسازِ فعال\nactive front end\n۹\n\n\nیوغ\nyoke (core)\n۴۳\n\n\n\n\n\nA.2.33 واژه‌هایی که با حرفِ لاتین آغاز می‌شوند\n\n\n\n\n\n\n\n\nفارسی\nانگلیسی\nفصل\n\n\n\n\nCTِ هسته‌توازن\ncore-balance CT\n۲۶",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>A</span>  <span class='chapter-title'>واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span>"
    ]
  },
  {
    "objectID": "appendices/A-glossary-notation.html#sec-app-a-en",
    "href": "appendices/A-glossary-notation.html#sec-app-a-en",
    "title": "پیوست A — واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها",
    "section": "A.3 نمایهٔ انگلیسی به فارسی",
