    "text": "A.3 نمایهٔ انگلیسی به فارسی\nبرای یافتنِ معادلِ فارسیِ یک اصطلاحِ انگلیسی. ترتیب الفبایی انگلیسی است.\n\nA.3.1 #\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\n3p power modulation\nنوسانِ 3p\n\n\n8D report\nگزارشِ هشت‌گامی\n\n\n\n\n\nA.3.2 A\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nabnormal load\nبارِ ترافیکیِ غیرعادی\n\n\nabstraction permit\nپروانهٔ برداشتِ آب\n\n\nAC coupling\nکوپلِ متناوب\n\n\naccelerated test\nآزمونِ شتاب‌یافته\n\n\nacceleration factor\nضریبِ شتاب\n\n\nacceptance band\nنوارِ پذیرش\n\n\nacceptance criterion\nمعیارِ پذیرش\n\n\nacceptance number\nعددِ پذیرش\n\n\nacceptance sampling\nنمونه‌گیریِ پذیرش\n\n\nacceptance specification (service)\nمشخصهٔ پذیرش\n\n\naccepted data\nدادهٔ پذیرفته‌شده\n\n\naccess authorisation\nمجوزِ ورود\n\n\naccess control (site)\nکنترلِ دسترسیِ ساختگاه\n\n\naccess removal\nبرداشتنِ دسترسی\n\n\naccreditation\nاعتباردهی\n\n\naccumulated cost\nهزینهٔ انباشته\n\n\naccuracy (of measurement)\nصحت\n\n\naccuracy class\nکلاسِ دقت\n\n\nachieved availability\nدسترس‌پذیریِ حاصل\n\n\nactivation energy\nانرژیِ فعال‌سازی\n\n\nactive / reactive / apparent power\nتوانِ اکتیو / راکتیو / ظاهری\n\n\nactive damping\nمیراییِ فعال\n\n\nactive front end\nیکسوسازِ فعال\n\n\nactive part\nبخشِ فعال\n\n\nactuator disc\nقرصِ محرک\n\n\nadded turbulence\nتلاطمِ افزوده\n\n\nadditional load losses\nتلفاتِ اضافیِ بار\n\n\nadiabatic\nبی‌دررو\n\n\nadiabatic short-circuit heating\nگرم شدنِ بی‌دررو در اتصالِ کوتاه\n\n\nadjustment (of an instrument)\nتنظیم\n\n\nadmittance\nادمیتانس\n\n\nadvance payment guarantee\nضمانت‌نامهٔ پیش‌پرداخت\n\n\naerodynamic brake\nترمزِ آیرودینامیکی\n\n\naerodynamic damping\nمیراییِ آیرودینامیکی\n\n\naerofoil\nایرفویل\n\n\naffinity laws\nقانون‌های تشابه\n\n\nage replacement\nجایگزینیِ سنی\n\n\nageing rate\nآهنگِ پیرشدن\n\n\naggregate\nسنگ‌دانه\n\n\naging (cell rest after formation)\nپیرسازی\n\n\nair gap\nفاصلهٔ هوایی\n\n\nair mass\nجرمِ هوا\n\n\nair-gap power\nتوانِ فاصلهٔ هوایی\n\n\nair-gap shear stress\nتنشِ برشیِ فاصلهٔ هوایی\n\n\nalarm fatigue\nخستگیِ هشدار\n\n\nalarm flood\nسیلِ هشدار\n\n\nalarm inhibit\nمسدودسازیِ هشدار\n\n\nalarm level\nترازِ آلارم\n\n\nalarm philosophy\nفلسفهٔ هشدار\n\n\nalarm rationalisation\nبازنگریِ هشدارها\n\n\nalarm suppression\nسرکوبِ هشدار\n\n\nalarm threshold\nآستانهٔ هشدار\n\n\nalert level\nترازِ هشدار\n\n\nalgorithm\nالگوریتم\n\n\naliasing\nدگرنمایی\n\n\nall-hazards emergency plan\nبرنامهٔ اضطراری برای همهٔ مخاطرات\n\n\nall-or-none inspection rule\nقاعدهٔ همه یا هیچ\n\n\nallocation rule\nقاعدهٔ تخصیص\n\n\nallowance (work study)\nضریبِ مجاز\n\n\nalternating current (AC)\nجریانِ متناوب\n\n\naltitude derating\nکاهشِ ظرفیت با ارتفاع\n\n\namendment\nاصلاحیه\n\n\namorphous core\nهستهٔ آمورف\n\n\nampere-turns\nآمپر-دور\n\n\namplitude (peak value)\nدامنه (مقدارِ قله)\n\n\nanalogue input module\nکارتِ ورودیِ آنالوگ\n\n\nanchor bolt cage\nقفسهٔ پیچِ مهار\n\n\nangle of attack\nزاویهٔ حمله\n\n\nangle of internal friction\nزاویهٔ اصطکاکِ داخلی\n\n\nangle tower\nدکلِ زاویه\n\n\nangular frequency\nبسامدِ زاویه‌ای\n\n\nannual maximum\nبیشینهٔ سالانه\n\n\nannuity factor\nضریبِ ارزشِ فعلیِ اقساط\n\n\nannuity repayment\nقسطِ برابر\n\n\nanomaly detection\nآشکارسازیِ ناهنجاری\n\n\nanti-aliasing filter\nفیلترِ ضدِدگرنمایی\n\n\nanti-condensation heater\nگرم‌کنِ ضدِّ میعان\n\n\nanti-reflection coating\nلایهٔ ضدبازتاب\n\n\nanti-windup\nضدِ انباشت\n\n\nantimonopoly body\nنهادِ ضدانحصار\n\n\napparent impedance\nامپدانسِ ظاهری\n\n\napplicability\nکاربردپذیری\n\n\nappointed person (lifting)\nفردِ مسئولِ بالابری\n\n\napproval authority\nمرجعیتِ تأیید\n\n\napprovals register\nفهرستِ تأییدیه‌ها\n\n\napprover\nتأییدکنندهٔ بیرونی\n\n\naquifer\nآبخوان\n\n\narc flash\nآرک‌فلش\n\n\narchitecture\nمعماری\n\n\narea of vulnerability\nناحیهٔ آسیب‌پذیری\n\n\nareal capacity\nظرفیتِ سطحی\n\n\narithmetic series\nسریِ حسابی\n\n\narmour\nزره\n\n\narray\nآرایه\n\n\nas-built\nچون‌ساخت\n\n\nas-found reading\nخوانشِ پیش از تنظیم\n\n\nas-left configuration\nپیکربندیِ پایانِ راه‌اندازی\n\n\naspect (terrain)\nجهتِ شیب\n\n\naspirating smoke detector\nآشکارسازِ دودِ مکشی\n\n\nasset criticality\nبحرانیتِ دارایی\n\n\nasset inventory (security)\nفهرستِ دارایی‌ها\n\n\nasset register\nثبتِ دارایی‌ها\n\n\nassignment (contract)\nواگذاریِ حقوق\n\n\nassumption\nفرض\n\n\nassumptions ledger\nدفترِ فرض‌ها\n\n\natmospheric boundary layer\nلایهٔ مرزیِ جو\n\n\natmospheric stability\nپایداریِ جو\n\n\nattribute sampling\nنمونه‌برداریِ وصفی\n\n\nattributes sampling\nنمونه‌گیریِ وصفی\n\n\naudit trail\nردِ ممیزی\n\n\naugmentation\nافزایشِ ظرفیت\n\n\nauthorised person (switching)\nفردِ مجاز\n\n\nauthority having jurisdiction\nمقامِ مسئول\n\n\nauto-reclose\nبازبستِ خودکار\n\n\nautocorrelation\nخودهمبستگی\n\n\nautomated optical inspection\nبازرسیِ نوریِ خودکار\n\n\nautomatic transfer switch\nکلیدِ انتقالِ خودکار\n\n\nautomatic voltage regulator\nتنظیم‌کنندهٔ خودکارِ ولتاژ\n\n\nautonomy\nخودمختاری\n\n\nauxiliary consumption\nمصرفِ داخلی\n\n\nauxiliary services\nخدماتِ کمکی\n\n\nauxiliary supply\nتغذیهٔ کمکی\n\n\navailability\nدسترس‌پذیری\n\n\navailability allocation\nتخصیصِ دسترس‌پذیری\n\n\navalanche breakdown\nشکستِ بهمنی\n\n\naverage outgoing quality\nکیفیتِ میانگینِ خروجی\n\n\naverage run length\nمیانگینِ طولِ دنباله\n\n\naviation obstacle evaluation\nارزیابیِ مانعِ هوانوردی\n\n\navoided emissions\nانتشارِ پرهیزشده\n\n\naxial induction factor\nضریبِ القای محوری\n\n\naxle load\nبارِ محور\n\n\nazimuth\nسمت\n\n\n\n\n\nA.3.3 B\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nback-fill\nپر کردنِ دوباره\n\n\nback-to-back converter\nمبدّلِ پشت‌به‌پشت\n\n\nback-to-back test (gearbox)\nآزمونِ پشت‌به‌پشتِ جعبه‌دنده\n\n\nbackground distortion\nاعوجاجِ زمینه\n\n\nbackground noise\nصدای زمینه\n\n\nbackground noise (partial discharge)\nنوفهٔ زمینه\n\n\nbacklash (drive)\nلقیِ رانه\n\n\nbacksheet\nپشت‌پوش\n\n\nbacktracking\nعقب‌گرد\n\n\nbalance grade\nدرجهٔ بالانس\n\n\nbalance of plant\nتعادلِ نیروگاه\n\n\nbalance sheet\nترازنامه\n\n\nbalancing duty\nسهمِ زمانِ متعادل‌سازی\n\n\nball pass frequency outer race\nبسامدِ عبورِ غلتک از مسیرِ بیرونی\n\n\nband gap\nگافِ انرژی\n\n\nbankability\nبانک‌پذیری\n\n\nbankable evidence\nشاهدِ بانک‌پذیر\n\n\nbar bending schedule\nجدولِ خمِ میلگرد\n\n\nbase shear\nبرشِ پایه\n\n\nbase unit / derived unit\nیکای پایه / یکای فرعی\n\n\nbaseline\nخط‌مبنا\n\n\nbaseline (requirements)\nمبنا\n\n\nbasic rating life\nعمرِ پایه\n\n\nbat curtailment\nتوقف برای خفاش‌ها\n\n\nbatching plant\nکارخانهٔ بتن\n\n\nbattery charger\nشارژر\n\n\nbattery energy storage system (BESS)\nسامانهٔ ذخیره‌سازِ باتری‌ای\n\n\nbattery management system\nسامانهٔ مدیریتِ باتری\n\n\nbattery passport\nگذرنامهٔ باتری\n\n\nBayes’ theorem\nقضیهٔ بیز\n\n\nbearing capacity\nظرفیتِ باربری\n\n\nbearing current\nجریانِ یاتاقان\n\n\nbearing wear\nفرسایشِ یاتاقان\n\n\nbedplate\nشاسی\n\n\nbefore-and-after comparison\nمقایسهٔ پیش و پس\n\n\nbehaviour factor\nضریبِ رفتار\n\n\nBellman principle of optimality\nاصلِ بهینگیِ بلمن\n\n\nbenchmark (survey)\nنقطهٔ مبنای ارتفاعی\n\n\nbending radius\nشعاعِ خمش\n\n\nbeta factor (common cause)\nضریبِ بتا\n\n\nBetz limit\nحدِ بتز\n\n\nbias\nسوگیری\n\n\nbifacial module\nماژولِ دوطرفه\n\n\nbifaciality\nضریبِ دوطرفگی\n\n\nbill of materials\nفهرستِ مواد\n\n\nbinary\nدودویی\n\n\nbinding case\nحالتِ تعیین‌کننده\n\n\nbiodiversity offset\nجبرانِ تنوعِ زیستی\n\n\nBirnbaum importance\nاهمیتِ بیرن‌باوم\n\n\nbirthday bound (hash collisions)\nکرانِ روزِ تولد\n\n\nbisection method\nروشِ دوبخشی\n\n\nbit\nبیت\n\n\nbit rate\nنرخِ بیت\n\n\nblack start\nراه‌اندازیِ سیاه\n\n\nblade element momentum theory\nنظریهٔ المانِ پره–تکانه\n\n\nblanking time (desaturation)\nزمانِ کورکردن\n\n\nblock bootstrap\nبوت‌استرپِ بلوکی\n\n\nblocking circuit\nمدارِ سدکننده\n\n\nblocking scheme\nطرحِ مسدودسازی\n\n\nbond line\nخطِ چسب\n\n\nboom (met mast)\nبازو\n\n\nboost converter\nمبدّلِ افزاینده\n\n\nbootstrap\nبوت‌استرپ\n\n\nbootstrap (resampling)\nبازنمونه‌گیری\n\n\nborehole\nگمانه\n\n\nborrow pit\nمنبعِ قرضه\n\n\nbottleneck\nگلوگاه\n\n\nbounded (screening) check\nوارسیِ کران‌دار\n\n\nBPFO, BPFI\nبسامدِ خرابیِ حلقهٔ بیرونی و درونی\n\n\nbrake caliper\nکالیپرِ ترمز\n\n\nbrake chopper\nچاپرِ ترمز\n\n\nbranch\nشاخه\n\n\nbreak-even\nسربه‌سر\n\n\nbreak-even point\nنقطهٔ سربه‌سر\n\n\nbreaker-failure protection\nحفاظتِ خرابیِ کلید\n\n\nbreather (cabinet)\nدریچهٔ تنفس\n\n\nbridge\nپل\n\n\nbrine\nشورابه\n\n\nbroken (open) neutral\nقطعیِ نول\n\n\nbroken bar\nمیلهٔ شکسته\n\n\nbroken-wire case\nحالتِ سیمِ پاره\n\n\nbroker (parts)\nدلالِ قطعه\n\n\nbrush\nجاروبک\n\n\nbrushless excitation\nتحریکِ بی‌جاروبک\n\n\nbuck converter\nمبدّلِ کاهنده\n\n\nbuckling\nکمانش\n\n\nbuffer (data)\nمیانگیر\n\n\nbuild to print\nساخت بر پایهٔ نقشه\n\n\nbuildable area\nزمینِ قابلِ ساخت\n\n\nbuilding factor\nضریبِ ساخت\n\n\nbuilt-in voltage\nولتاژِ داخلیِ پیوند\n\n\nbulk lifetime\nطولِ عمرِ حجمی\n\n\nbulk Richardson number\nعددِ ریچاردسونِ تودهای\n\n\nbumpless transfer\nانتقالِ بی‌ضربه\n\n\nbuoyancy\nشناوری\n\n\nburden (instrument transformer)\nبارِ ثانویه\n\n\nburn-down (check sheets)\nنمودارِ پایین‌آمدن\n\n\nburn-in\nپیش‌کارکرد\n\n\nburr (cut edge)\nپلیسه\n\n\nbus admittance matrix\nماتریسِ ادمیتانسِ باس\n\n\nbus arrangement\nآرایشِ شینه\n\n\nbus coupler\nکوپلرِ شینه\n\n\nbus impedance matrix\nماتریسِ امپدانسِ باس\n\n\nbus section\nبخشِ شینه\n\n\nbus-section breaker\nکلیدِ میان‌بخش\n\n\nbusbar\nشینه\n\n\nbushing\nبوشینگ\n\n\nbusiness continuity\nپیوستگیِ کار\n\n\nbusiness interruption insurance\nبیمهٔ وقفهٔ کار\n\n\nbypass diode\nدیودِ میان‌گذر\n\n\nbyte\nبایت\n\n\nbyte-order mark\nنشانهٔ ترتیبِ بایت\n\n\n\n\n\nA.3.4 C\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nC-rate\nنرخِ C\n\n\nC-scan map (ultrasonic)\nنقشهٔ پویش\n\n\ncable\nکابل\n\n\ncable charging\nتوانِ واکنشیِ شارژ\n\n\ncable drum\nقرقره\n\n\ncable gland\nگلند\n\n\ncable schedule\nفهرستِ کابل\n\n\ncable segregation\nجداسازیِ کابل‌ها\n\n\ncable twist\nتابِ کابل\n\n\ncalculation sheet\nبرگهٔ محاسبه\n\n\ncalendar ageing\nفرسایشِ تقویمی\n\n\ncalibration\nکالیبراسیون\n\n\ncalibration (model)\nواسنجی\n\n\ncalibration certificate\nگواهیِ واسنجی\n\n\ncalibration charge (SOC)\nشارژِ واسنجی\n\n\ncalibration traceability chain\nزنجیرهٔ ردیابیِ واسنجی\n\n\nCalifornia bearing ratio\nنسبتِ باربریِ کالیفرنیا\n\n\ncall list\nفهرستِ تماس\n\n\ncall tree\nدرختِ تماس\n\n\ncalorimetric method\nروشِ گرماسنجی\n\n\ncampaign (erection; crane; repair; decommissioning)\nکارزار\n\n\ncampaign acceptance report\nگزارشِ پذیرشِ کمپین\n\n\nCampbell diagram\nنمودارِ کمپبل\n\n\ncan (rolled shell ring)\nحلقه\n\n\ncanonical form (of parameters)\nشکلِ متعارف\n\n\ncapability audit\nممیزیِ توانمندی\n\n\ncapability chart (P-Q chart)\nنمودارِ قابلیت\n\n\ncapability curve\nمنحنیِ توانایی\n\n\ncapability envelope (P-Q at POC)\nپوشِ توانایی\n\n\ncapacitive voltage transformer (CVT)\nترانسفورماتورِ ولتاژِ خازنی\n\n\ncapacitor / capacitance\nخازن / ظرفیت\n\n\ncapacity factor\nضریبِ ظرفیت\n\n\ncapacity ratio\nنسبتِ ظرفیت\n\n\ncapital expenditure\nهزینهٔ سرمایه‌ای\n\n\ncapital recovery factor\nضریبِ بازیافتِ سرمایه\n\n\ncapitalised losses\nتلفاتِ سرمایه‌ای\n\n\ncapstan equation\nمعادلهٔ کاپستان\n\n\ncarbon equivalent\nهم‌ارزِ کربن\n\n\ncarbon footprint\nردپای کربن\n\n\ncarbonation\nکربناته‌شدن\n\n\ncarburising\nکربوره‌کردن\n\n\ncarrier frequency ratio\nنسبتِ بسامدِ حامل\n\n\ncarrier lifetime\nطولِ عمرِ حامل\n\n\ncascaded loops\nحلقه‌های تو در تو\n\n\ncase depth\nعمقِ لایهٔ سخت\n\n\ncase hardening\nسخت‌کاریِ سطحی\n\n\ncash flow available for debt service\nجریانِ نقدیِ در دسترس برای پرداختِ بدهی\n\n\ncash-flow waterfall\nآبشارِ جریانِ نقد\n\n\ncast resin\nرزینِ ریخته\n\n\ncast wafer\nویفرِ ریختگی\n\n\ncasting modulus\nمدولِ ریخته‌گری\n\n\ncatastrophic cancellation\nحذفِ فاجعه‌بار\n\n\ncathodic protection\nحفاظتِ کاتدی\n\n\ncause-and-effect diagram\nنمودارِ علت و اثر\n\n\ncause-and-effect matrix\nماتریسِ علت و معلول\n\n\ncell balancing\nمتعادل‌سازی\n\n\ncell format\nقالبِ سلول\n\n\ncell matching\nهم‌گروه‌سازیِ سلول‌ها\n\n\ncell sorting\nدسته‌بندیِ سلول\n\n\ncell-to-module ratio\nنسبتِ سلول به ماژول\n\n\ncement-kiln co-processing\nهم‌پردازش در کورهٔ سیمان\n\n\ncensored record\nسابقهٔ سانسورشده\n\n\ncentral inverter\nاینورترِ مرکزی\n\n\ncentral limit theorem\nقضیهٔ حدِ مرکزی\n\n\ncentrifugal force\nنیروی گریز از مرکز\n\n\ncertificate (digital)\nگواهیِ دیجیتال\n\n\ncertificate of conformity\nگواهیِ انطباق\n\n\ncertification body\nنهادِ گواهی‌دهی\n\n\nchain of custody\nزنجیرهٔ تحویل\n\n\nchance find\nیافتهٔ اتفاقی\n\n\nchance-find procedure\nرویهٔ یافتهٔ تصادفی\n\n\nchange case\nحالتِ تغییر\n\n\nchange control\nکنترلِ تغییر\n\n\nchange in law\nتغییرِ قانون\n\n\nchange notice\nدستورِ تغییر\n\n\nchange order\nدستورِ تغییر\n\n\nchange request\nدرخواستِ تغییر\n\n\nchange trigger\nماشهٔ تغییر\n\n\nchangelog\nتغییرنامه\n\n\nchangeover point (of a lot)\nنقطهٔ تعویض\n\n\nchannel asymmetry\nعدمِ تقارنِ کانال\n\n\nchannel invert\nکفِ آبراهه\n\n\ncharacter encoding\nکدگذاریِ نویسه\n\n\ncharacteristic strength\nمقاومتِ مشخصه\n\n\ncharacteristic value\nمقدارِ مشخصه\n\n\ncharging current\nجریانِ شارژ\n\n\nchattering alarm\nهشدارِ لرزان\n\n\ncheck dam\nسدِ تأخیری\n\n\ncheck digit\nرقمِ وارسی\n\n\ncheck meter\nکنتورِ وارسی\n\n\ncheck sheet (ITR)\nبرگهٔ وارسی\n\n\nchord (blade)\nوتر\n\n\nchurn pressure (fire pump)\nفشارِ بی‌جریان\n\n\nChvorinov’s rule\nقاعدهٔ شورینوف\n\n\ncircuit breaker\nکلیدِ خودکار\n\n\ncircuit schedule\nفهرستِ مدارها\n\n\ncirculating current\nجریانِ گردشی\n\n\ncircumferential weld\nجوشِ محیطی\n\n\ncircumsolar\nدورِ خورشید\n\n\ncircumsolar diffuse\nتابشِ پیرامونِ خورشید\n\n\nclaim (contract)\nادعا\n\n\nclamp meter\nآمپرمترِ انبری\n\n\nclarification (tender)\nروشن‌سازی\n\n\nClarke transform\nتبدیلِ کلارک\n\n\nclash (area booking)\nتداخل\n\n\nclassification (records)\nرده\n\n\nclear-sky index\nشاخصِ آسمانِ صاف\n\n\nclear-sky model\nمدلِ آسمانِ صاف\n\n\nclearance (insulation, through air)\nفاصلهٔ هوایی\n\n\nclearness index\nضریبِ صافی\n\n\nclimate adaptation\nسازگاری با اقلیم\n\n\nclipping\nبُرشِ توان\n\n\nclock offset\nانحرافِ ساعت\n\n\nclosed loop\nحلقهٔ بسته\n\n\nclosure criteria\nمعیارهای پایان\n\n\nclosure test\nآزمونِ بستن\n\n\ncloud enhancement\nتقویتِ لبهٔ ابر\n\n\nco-located plant\nنیروگاهِ هم‌جا\n\n\ncoating weight (electrode loading)\nبارگذاریِ پوشش\n\n\ncode of conduct\nآیین‌نامهٔ رفتار\n\n\ncode point\nنقطهٔ کد\n\n\ncoefficient of determination\nضریبِ تعیین\n\n\nCoffin-Manson relation\nرابطهٔ کافین-منسون\n\n\ncogging torque\nگشتاورِ دندانه‌ای\n\n\nCohen’s kappa\nکاپای کوهن\n\n\ncoherent (unit system)\nهمدوس\n\n\ncoherent gain\nبهرهٔ هم‌دوس\n\n\ncoincidence (wind and solar)\nهم‌زمانی\n\n\ncoincidence factor\nضریبِ هم‌زمانی\n\n\ncold cracking\nترکِ سرد\n\n\ncold junction\nاتصالِ سرد\n\n\ncold load pickup\nبرق‌دار کردنِ بارِ سرد\n\n\ncold plate\nصفحهٔ سرد\n\n\ncold standby\nآماده‌به‌کارِ سرد\n\n\ncollapsible soil\nخاکِ رمبنده\n\n\ncollector bus\nشینهٔ جمع‌آوری\n\n\ncollector cable\nکابلِ جمع‌آوری\n\n\ncollector system\nشبکهٔ جمع‌آوری\n\n\ncollision risk\nریسکِ برخورد\n\n\ncombined standard uncertainty\nعدمِ قطعیتِ ترکیبی\n\n\ncombined uncertainty\nعدمِ قطعیتِ ترکیبی\n\n\ncombiner box\nجعبهٔ تجمیع\n\n\ncomment sheet\nبرگهٔ دیدگاه‌ها\n\n\ncomment-resolution sheet\nبرگهٔ پاسخ به نظرها\n\n\ncommercial operation date (COD)\nبهره‌برداریِ تجاری\n\n\ncommercial power plant\nنیروگاهِ تجاری\n\n\ncommissioning\nراه‌اندازی\n\n\ncommissioning boundary\nمرزِ راه‌اندازی\n\n\ncommit\nثبت\n\n\ncommitments register\nدفترِ تعهدها\n\n\ncommon data environment\nمحیطِ مشترکِ داده\n\n\ncommon-cause failure\nخرابیِ با علتِ مشترک\n\n\ncommon-mode rejection ratio\nنسبتِ حذفِ حالتِ مشترک\n\n\ncommon-mode voltage\nولتاژِ حالتِ مشترک\n\n\ncommunity health and safety\nسلامت و ایمنیِ جامعه\n\n\ncommutation\nکموتاسیون\n\n\ncompaction\nتراکم\n\n\ncompartment\nمحفظه\n\n\ncompensating control\nکنترلِ جبرانی\n\n\ncompensation claim (curtailment)\nادعای جبران\n\n\ncompetency matrix\nماتریسِ صلاحیت\n\n\ncompetitive procedure\nفرایندِ رقابتی\n\n\ncomplementarity\nمکمل بودن\n\n\ncomplex number / conjugate\nعددِ مختلط / مزدوج\n\n\ncomplex power\nتوانِ مختلط\n\n\ncompliance and deviation matrix\nماتریسِ انطباق و عدول\n\n\ncompliance matrix\nماتریسِ انطباق\n\n\ncompliance register\nدفترِ انطباق\n\n\ncompliance statement\nبیانِ انطباق\n\n\ncomponent derating\nکاهشِ ردهٔ قطعه\n\n\ncompound growth\nرشدِ ترکیبی\n\n\ncomputerised maintenance management system\nسامانهٔ مدیریتِ نگهداری\n\n\nconcession\nامتیازِ کتبی\n\n\nconcrete cover\nپوششِ بتنیِ میلگرد\n\n\nconcrete delivery ticket\nبارنامهٔ بتن\n\n\nconcurrent delay\nتأخیرِ هم‌زمان\n\n\ncondenser bushing\nبوشینگِ خازنی\n\n\ncondition monitoring\nپایشِ وضعیت\n\n\ncondition number\nعددِ وضعیت\n\n\ncondition precedent\nشرطِ پیشین\n\n\ncondition-based maintenance\nنگهداریِ وضعیت‌محور\n\n\nconditional data loss\nدادهٔ از دست رفتهٔ شرطی\n\n\nconditional probability\nاحتمالِ شرطی\n\n\nconductance\nرسانایی\n\n\nconduction\nرسانش\n\n\nconduction loss\nتلفاتِ هدایت\n\n\nconductor\nرسانا\n\n\nconductor screen\nپردهٔ رسانا\n\n\nconduit (security)\nمجرا\n\n\ncone penetration test\nآزمایشِ نفوذِ مخروط\n\n\nconfidence interval\nبازهٔ اطمینان\n\n\nconfiguration backup\nنسخهٔ پشتیبانِ پیکربندی\n\n\nconfiguration baseline\nخط‌مبنای پیکربندی\n\n\nconfiguration control\nکنترلِ پیکربندی\n\n\nconfiguration management\nمدیریتِ پیکربندی\n\n\nconfiguration register\nدفترِ پیکربندی\n\n\nconfined space\nفضای بسته\n\n\nconformal coating\nپوششِ محافظ (هم‌شکل)\n\n\nconformity statement (calibration)\nبیانیهٔ انطباق\n\n\nconnection agreement\nموافقت‌نامهٔ اتصال\n\n\nconnection bay\nبیِ اتصال\n\n\nconnection scope\nدامنهٔ اتصال\n\n\nconnector\nاتصال‌دهنده\n\n\nconservator\nکنسرواتور\n\n\nconsolidated text\nمتنِ تلفیقی\n\n\nconstant-current constant-voltage charging\nشارژِ جریان‌ثابت و ولتاژثابت\n\n\nconstraint register\nدفترِ قیدها\n\n\nconstriction resistance\nمقاومتِ تنگش\n\n\nconstructability\nساخت‌پذیری\n\n\nconstruction\nاجرا\n\n\nconstruction permit (power plant)\nپروانهٔ احداث\n\n\nconsultant\nمشاور\n\n\nconsultation\nمشاوره\n\n\nconsumer’s risk\nریسکِ مصرف‌کننده\n\n\nconsumptive use\nمصرفِ مصرفی\n\n\ncontact bounce\nلرزشِ کنتاکت\n\n\ncontact resistance\nمقاومتِ تماس\n\n\ncontact spot (a-spot)\nلکهٔ تماس\n\n\ncontainment (nonconformity)\nمهارِ عیب\n\n\ncontingency\nاحتیاط\n\n\ncontinuity of supply\nپیوستگیِ تأمین\n\n\ncontinuous integration\nیکپارچه‌سازیِ پیوسته\n\n\ncontinuous load\nبارِ پیوسته\n\n\ncontinuous ranked probability score\nامتیازِ احتمالاتیِ رتبه‌ایِ پیوسته\n\n\ncontinuously transposed conductor\nهادیِ ترانهادهٔ پیوسته\n\n\ncontract-risk allocation\nتخصیصِ ریسکِ قرارداد\n\n\ncontractor prequalification\nپیش‌ارزیابیِ پیمانکار\n\n\ncontrol chart\nنمودارِ کنترل\n\n\ncontrol hierarchy\nسلسله‌مراتبِ کنترل\n\n\ncontrol module (kept reference)\nماژولِ شاهد\n\n\ncontrol narrative\nروایتِ کنترل\n\n\ncontrol plan\nطرحِ کنترل\n\n\ncontrol room\nاتاقِ کنترل\n\n\ncontrollable load\nبارِ کنترل‌پذیر\n\n\ncontrolled method (estimates)\nروشِ کنترل‌شده\n\n\ncontrolled switching\nکلیدزنیِ کنترل‌شده\n\n\nconvection\nهمرفت\n\n\nconventional current direction\nجهتِ قراردادیِ جریان\n\n\nconvexity\nمحدب بودن\n\n\ncooling curve (heat run)\nمنحنیِ سردشدن\n\n\ncoordinate reference system\nدستگاهِ مختصات\n\n\ncopper link certification\nگواهیِ پیوندِ مسی\n\n\ncore\nهسته\n\n\ncore limb\nستونِ هسته\n\n\ncore saturation\nاشباعِ هسته\n\n\ncore step\nپلهٔ هسته\n\n\ncore window\nپنجرهٔ هسته\n\n\ncore-balance CT\nCTِ هسته‌توازن\n\n\ncorner frequency\nبسامدِ گوشه\n\n\ncorrective action\nاقدامِ اصلاحی\n\n\ncorrective maintenance\nنگهداریِ اصلاحی\n\n\ncorrelation coefficient\nضریبِ همبستگی\n\n\ncorrelation matrix\nماتریسِ هم‌بستگی\n\n\ncorridor (right of way)\nدالان\n\n\ncorrigendum\nاصلاحیهٔ ویرایشی\n\n\ncost of quality\nهزینهٔ کیفیت\n\n\ncost raster\nرسترِ هزینه\n\n\ncoulomb counting\nشمارشِ کولن\n\n\ncounter rollover\nسرریزِ شمارنده\n\n\ncounterfactual\nفرضِ جانشینی\n\n\ncounterfeit part\nقطعهٔ تقلبی\n\n\ncountry overlay\nلایهٔ رویینِ کشوری\n\n\ncovariance matrix\nماتریسِ کوواریانس\n\n\ncovenant headroom\nحاشیهٔ تعهد\n\n\ncoverage (interval)\nپوشش\n\n\ncoverage factor\nضریبِ پوشش\n\n\ncradle to gate\nگهواره تا دروازه\n\n\ncrane load chart\nجدولِ بارِ جرثقیل\n\n\ncrane pad\nسکوی جرثقیل\n\n\ncredit note\nاصلاحیهٔ صورت‌حساب\n\n\ncreep\nخزش\n\n\ncreep path (surface)\nمسیرِ خزش\n\n\ncreepage distance\nفاصلهٔ خزشی\n\n\ncrest factor\nضریبِ قله\n\n\ncrew\nگروهِ کاری\n\n\ncrew productivity\nبهره‌وریِ نیروی کار\n\n\ncrimp (connection)\nپرس\n\n\ncritical characteristic\nمشخصهٔ بحرانی\n\n\ncritical floor (audit)\nکفِ بحرانی\n\n\ncritical lift\nبالابریِ بحرانی\n\n\ncritical load\nبارِ حیاتی\n\n\ncritical path\nمسیرِ بحرانی\n\n\ncritical path method\nروشِ مسیرِ بحرانی\n\n\ncritical speed\nسرعتِ بحرانی\n\n\ncriticality\nبحرانیت\n\n\ncriticality index\nشاخصِ بحرانی‌بودن\n\n\ncross product\nضربِ خارجی\n\n\ncross-bonding\nپیوندِ متقاطع\n\n\ncross-correlation\nهم‌بستگیِ متقابل\n\n\ncross-linked polyethylene\nپلی‌اتیلنِ شبکه‌ای\n\n\ncross-prediction\nپیش‌بینیِ متقابل\n\n\ncross-sectional area\nسطحِ مقطع\n\n\ncrossing (line route)\nگذرگاه\n\n\ncrossover distance\nفاصلهٔ تقاطع\n\n\nCrow-AMSAA model\nمدلِ کرو-امسا\n\n\ncryptographic hash\nچکیدهٔ رمزنگاشتی\n\n\ncultural heritage\nمیراثِ فرهنگی\n\n\nculvert\nآبرو\n\n\ncumulative impact\nاثرِ انباشته\n\n\ncup anemometer\nبادسنجِ فنجانی\n\n\ncuring (concrete)\nعمل‌آوری\n\n\ncurrency convertibility\nتبدیل‌پذیریِ ارز\n\n\ncurrent bin\nردهٔ جریان\n\n\ncurrent collector\nجمع‌کنندهٔ جریان\n\n\ncurrent density\nچگالیِ جریان\n\n\ncurrent rating (ampacity)\nجریانِ مجاز\n\n\ncurrent sharing\nتقسیمِ جریان\n\n\ncurrent source\nمنبعِ جریان\n\n\ncurrent transformer / voltage transformer\nترانسفورماتورِ جریان / ولتاژ\n\n\ncurrent-carrying capacity (ampacity)\nظرفیتِ جریانِ کابل\n\n\ncurrent-limiting breaker\nکلیدِ محدودکنندهٔ جریان\n\n\ncurse of dimensionality\nنفرینِ ابعاد\n\n\ncurtailment\nکاهشِ تولید به دستورِ شبکه\n\n\ncurvature\nانحنا\n\n\ncurve widening\nتعریضِ قوس\n\n\ncustodian\nمتولی\n\n\ncustomary use\nکاربریِ عرفی\n\n\nCUSUM\nمجموعِ تجمعی\n\n\ncut and fill\nبرداشت و ریختن\n\n\ncut-in point (engineering change)\nنقطهٔ ورود\n\n\ncut-in wind speed\nسرعتِ شروعِ کار\n\n\ncut-off wavelength\nطولِ موجِ قطع\n\n\ncutting speed / feed\nسرعتِ برش / پیشروی\n\n\ncybersecurity\nامنیتِ سایبری\n\n\ncycle ageing\nفرسایشِ چرخه‌ای\n\n\ncylindrical rotor\nروتورِ استوانه‌ای\n\n\n\n\n\nA.3.5 D\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\ndaisy chain\nزنجیرهٔ پیاپی\n\n\ndamage category (blade)\nردهٔ آسیب\n\n\ndamage curve\nمنحنیِ آسیب\n\n\ndamage-equivalent load\nبارِ هم‌ارزِ آسیب\n\n\ndamped filter\nصافیِ میرا\n\n\ndamping\nمیرایی\n\n\ndamping depth\nعمقِ میرایی\n\n\ndamping ratio\nضریبِ میرایی\n\n\nDarcy’s law\nقانونِ دارسی\n\n\ndark saturation current\nجریانِ اشباعِ تاریک\n\n\ndashboard\nداشبورد\n\n\ndata book\nپروندهٔ داده\n\n\ndata completeness\nکامل بودنِ داده\n\n\ndata dictionary\nفرهنگِ داده\n\n\ndata flow (sensor to historian)\nجریانِ داده\n\n\ndata leakage\nنشتِ داده\n\n\ndata lineage\nپیشینهٔ داده\n\n\ndata logger\nثبت‌کننده\n\n\ndata model\nمدلِ داده\n\n\ndata provenance\nخاستگاهِ داده\n\n\ndata quality\nکیفیتِ داده\n\n\ndata recovery\nبازیابیِ داده\n\n\ndata recovery rate\nنرخِ بازیابیِ داده\n\n\ndata request (grid)\nدرخواستِ داده\n\n\ndata retention\nدورهٔ نگهداریِ داده\n\n\ndata status: assumed\nفرضی\n\n\ndata status: measured\nاندازه‌گیری‌شده\n\n\ndata status: synthetic\nساختگی\n\n\ndata status: vendor\nاعلامِ سازنده\n\n\ndata status: verified\nتأییدشدهٔ رسمی\n\n\ndata sufficiency\nکفایتِ داده\n\n\ndatasheet\nبرگهٔ داده\n\n\ndated reference\nارجاعِ تاریخ‌دار\n\n\ndatum\nمبنا\n\n\nday-ahead (forecast; schedule)\nروزِ بعد\n\n\ndaylight saving time\nساعتِ تابستانی\n\n\nDC coupling\nکوپلِ مستقیم\n\n\nDC current injection\nتزریقِ جریانِ مستقیم\n\n\nDC link\nپیوندِ DC\n\n\nDC load-break switch\nکلیدِ قطع‌زیرِبارِ DC\n\n\nDC power flow\nپخشِ توانِ DC\n\n\nDC/AC ratio\nنسبتِ DC/AC\n\n\nde facto authorities\nمقام‌های بالفعل\n\n\nde-energise to act\nعملکرد با بی‌برق‌شدن\n\n\ndead band\nنوارِ مرده\n\n\ndead time\nزمانِ مرده\n\n\ndeadband\nباند مرده\n\n\ndebounce filter\nصافیِ حذفِ لرزش\n\n\ndebt service cover ratio\nنسبتِ پوششِ خدمتِ بدهی\n\n\ndebt service reserve account\nاندوختهٔ خدمتِ بدهی\n\n\ndebt sizing\nاندازهٔ بدهی\n\n\ndebt-service coverage ratio\nنسبتِ پوششِ بدهی\n\n\ndecaying DC component / first peak\nمؤلفهٔ مستقیمِ میرا / قلهٔ نخست\n\n\ndecibel\nدسی‌بل\n\n\ndecision gate\nدروازهٔ تصمیم\n\n\ndecision log\nدفترِ تصمیم\n\n\ndecision rule\nقاعدهٔ تصمیم\n\n\ndecision tree\nدرختِ تصمیم\n\n\ndecommissioning\nبرچیدن\n\n\ndecommissioning provision\nذخیرهٔ مالیِ برچیدن\n\n\ndecomposition model\nمدلِ تفکیک\n\n\ndeductible\nفرانشیز\n\n\ndeduplication\nحذفِ تکرار\n\n\ndeemed energy\nانرژیِ فرضی\n\n\ndeep connection\nاتصالِ عمیق\n\n\ndeep-bar effect\nاثرِ میلهٔ عمیق\n\n\ndefault deny\nبستنِ پیش‌فرض\n\n\ndefect escape\nفرارِ عیب\n\n\ndefense exercise\nتمرینِ دفاع\n\n\ndefining constant\nثابتِ تعریف‌کننده\n\n\ndefinite integral\nانتگرالِ معین\n\n\ndegradation cost\nهزینهٔ فرسایش\n\n\ndegraded mode\nحالتِ کارِ کاهش‌یافته\n\n\ndegree of cure\nدرجهٔ پخت\n\n\ndegree of polymerisation\nدرجهٔ پلیمرشدن\n\n\ndelamination\nلایه‌لایه شدن\n\n\ndeliverable\nتحویل‌دادنی\n\n\ndelivery guarantee\nتضمینِ تحویل\n\n\ndelivery point\nنقطهٔ تحویل\n\n\ndelivery term (trade)\nشرطِ تحویل\n\n\ndelta control\nکنترلِ دلتا\n\n\ndemagnetisation\nمغناطیس‌زدایی\n\n\ndemand / maximum demand\nتقاضا / بیشینهٔ تقاضا\n\n\ndemilitarised zone\nناحیهٔ میانی\n\n\ndensity normalisation\nنرمال‌سازیِ چگالی\n\n\ndependability\nاطمینان‌پذیری\n\n\ndependency lock file\nپروندهٔ قفلِ وابستگی\n\n\ndepletion region\nناحیهٔ تهی\n\n\nderating\nکاهشِ توان\n\n\nderivative\nمشتق\n\n\nderogation\nمعافیت از الزام\n\n\ndesaturation protection\nحفاظتِ اشباع‌زدایی\n\n\ndesiccant\nرطوبت‌گیر\n\n\ndesign basis\nمبنای طراحی\n\n\ndesign FMEA\nتحلیلِ خرابیِ طراحی\n\n\ndesign for maintainability\nطراحی برای نگهداری‌پذیری\n\n\ndesign for manufacture\nطراحی برای ساخت\n\n\ndesign hazard\nخطرِ طراحی\n\n\ndesign load case\nحالتِ بارِ طراحی\n\n\ndesign margin\nحاشیهٔ طراحی\n\n\ndesign maturity\nبلوغِ طراحی\n\n\ndesign ownership\nمالکیتِ طراحی\n\n\ndesign qualification\nتأییدِ صلاحیتِ طراحی\n\n\ndesign review\nبازبینیِ طراحی\n\n\ndesign structure matrix\nماتریسِ ساختارِ طراحی\n\n\ndesign-interface check\nوارسیِ واسط‌های طراحی\n\n\ndetail category\nردهٔ جزئیات\n\n\ndetailed-balance limit\nحدِ تعادلِ تفصیلی\n\n\ndeveloper\nتوسعه‌دهندهٔ پروژه\n\n\ndevelopment funding\nپولِ توسعه\n\n\ndevelopment premium\nصرفِ ریسکِ توسعه\n\n\ndeviation (design)\nعدول\n\n\ndew point\nنقطهٔ شبنم\n\n\ndiamond wire\nسیمِ الماسه\n\n\ndielectric strength\nاستقامتِ دی‌الکتریک\n\n\ndiffuse fraction\nسهمِ پخشیده\n\n\ndiffuse horizontal irradiance\nتابشِ پخشیدهٔ افقی\n\n\ndiffusion (heat) equation\nمعادلهٔ پخش (گرما)\n\n\ndiffusion length\nطولِ پخش\n\n\ndigital terrain model\nمدلِ رقومیِ زمین\n\n\ndigital twin\nهمتای دیجیتال\n\n\ndimension\nبُعد\n\n\ndimensional homogeneity\nهمگنیِ ابعادی\n\n\ndimensionless\nبی‌بُعد\n\n\ndirect axis\nمحورِ مستقیم\n\n\ndirect current (DC)\nجریانِ مستقیم\n\n\ndirect drive\nرانهٔ بی‌گیربکس\n\n\ndirect normal irradiance\nتابشِ مستقیمِ عمود\n\n\ndirect-on-line start\nراه‌اندازیِ مستقیم\n\n\ndirection sector\nبخشِ جهت\n\n\ndirectional (cosine) error\nخطای زاویه‌ای\n\n\ndisc winding\nسیم‌پیچِ دیسکی\n\n\ndisclosure\nافشا\n\n\ndisconnector\nکلیدِ جداکننده\n\n\ndiscount rate\nنرخِ تنزیل\n\n\ndiscounting\nتنزیل\n\n\ndiscrepancy alarm\nهشدارِ ناهمخوانی\n\n\ndiscrete Fourier transform (DFT)\nتبدیلِ فوریهٔ گسسته\n\n\ndiscretisation error\nخطای گسسته‌سازی\n\n\ndiscriminant\nممیز\n\n\ndispatch\nدیسپاچ\n\n\ndisplacement power factor\nضریبِ توانِ جابه‌جایی\n\n\ndisposition (failed test)\nتعیینِ تکلیف\n\n\ndisruption (claim)\nاختلال\n\n\ndistance constant\nثابتِ فاصله\n\n\ndistortion factor\nضریبِ اعوجاج\n\n\ndistortion power\nتوانِ اعوجاجی\n\n\ndistribution factor\nضریبِ پخش\n\n\ndistribution lock-up\nقفلِ توزیع\n\n\ndiversity factor\nضریبِ تنوع\n\n\ndocument control\nکنترلِ مدارک\n\n\ndocument status\nوضعیتِ سند\n\n\ndominance\nچیرگی\n\n\ndominated option\nگزینهٔ مغلوب\n\n\ndoor frame (tower)\nقابِ در\n\n\ndoping\nآلایش\n\n\ndossier\nپرونده\n\n\ndossier index\nنمایهٔ پرونده\n\n\ndot product\nضربِ داخلی\n\n\ndouble bus\nدوشینه\n\n\ndouble counting\nشمارشِ دوباره\n\n\ndouble-circuit line\nخطِ دومداره\n\n\ndouble-conversion UPS\nمنبعِ بی‌وقفهٔ دوتبدیلی\n\n\ndoubly-fed induction generator\nژنراتورِ القاییِ دوسوتغذیه\n\n\ndown conductor\nرسانای پایین‌رو\n\n\ndownside case\nحالتِ بد\n\n\ndowntime\nزمانِ ازکارافتادگی\n\n\ndownward reserve\nذخیرهٔ پایین‌رو\n\n\ndrag coefficient\nضریبِ پسار\n\n\ndrawdown\nافتِ سطحِ آب\n\n\ndrift\nرانش\n\n\ndrift (model)\nرانش\n\n\ndrift velocity\nسرعتِ رانش\n\n\ndrivetrain inertia\nلختیِ پیشرانه\n\n\ndrivetrain test bench\nمیزِ آزمونِ رانه\n\n\ndroop\nافتِ مشخصه\n\n\ndrought plan\nبرنامهٔ خشکسالی\n\n\ndry adiabatic lapse rate\nنرخِ کاهشِ بی‌دررو\n\n\ndry film thickness\nضخامتِ فیلمِ خشک\n\n\ndry room\nاتاقِ خشک\n\n\ndry-type transformer\nترانسفورماتورِ خشک\n\n\ndrying\nخشک‌کردن\n\n\ndual active bridge\nپلِ دوگانهٔ فعال\n\n\nductile cast iron\nچدنِ نشکن\n\n\nduration curve\nمنحنیِ تداوم\n\n\ndust suppression\nغبارنشانی\n\n\nduty cycle\nچرخهٔ کار\n\n\nduty factor\nضریبِ کار\n\n\nduty type\nنوعِ کار\n\n\ndynamic line rating\nجریانِ مجازِ پویای خط\n\n\ndynamic pressure\nفشارِ دینامیکی\n\n\ndynamic programming\nبرنامه‌ریزیِ پویا\n\n\ndynamic reserve\nذخیرهٔ پویا\n\n\n\n\n\nA.3.6 E\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nearned progress\nپیشرفتِ کسب‌شده\n\n\nearned value\nارزشِ کسب‌شده\n\n\nearthing\nزمین‌کردن\n\n\nearthing switch\nکلیدِ زمین\n\n\nearthing transformer\nترانسفورماتورِ زمین\n\n\neasement\nحقِ ارتفاق\n\n\neccentricity\nخروج از مرکز\n\n\neccentricity (of a load)\nخروج از مرکزی\n\n\nEconomic Commission (Afghanistan)\nکمیسیونِ اقتصادی\n\n\neconomic displacement\nجابه‌جاییِ اقتصادی\n\n\neconomic order quantity\nاندازهٔ اقتصادیِ سفارش\n\n\neddy current\nجریانِ گردابی\n\n\neddy-current loss\nتلفاتِ گردابی\n\n\nedge isolation\nجداسازیِ لبه\n\n\neffective area\nسطحِ مؤثر\n\n\neffective length factor\nضریبِ طولِ مؤثر\n\n\neffective lifetime\nطولِ عمرِ مؤثر\n\n\neffective sample size\nاندازهٔ مؤثرِ نمونه\n\n\neffective short-circuit ratio (ESCR)\nنسبتِ اتصالِ کوتاهِ مؤثر\n\n\neffective turbulence\nتلاطمِ مؤثر\n\n\nefficiency\nبازده\n\n\neigenvalue\nمقدارِ ویژه\n\n\neigenvector\nبردارِ ویژه\n\n\nelastic interaction (bolting)\nبرهم‌کنشِ کشسان\n\n\nelastic modulus\nمدولِ کشسانی\n\n\nelectric arc\nقوسِ الکتریکی\n\n\nelectric charge\nبارِ الکتریکی\n\n\nelectric current\nجریانِ الکتریکی\n\n\nelectrical machine\nماشینِ الکتریکی\n\n\nelectrical steel\nفولادِ الکتریکی\n\n\nelectrical stress control\nکنترلِ تنشِ الکتریکی\n\n\nelectroluminescence imaging\nتصویرِ الکترولومینسانس\n\n\nelectrolyte\nالکترولیت\n\n\nelectromagnetic compatibility\nسازگاریِ الکترومغناطیسی\n\n\nelectrostatic discharge (ESD)\nتخلیهٔ الکتریسیتهٔ ساکن\n\n\nembodied energy\nانرژیِ نهفته\n\n\nemergency drill\nمانورِ اضطراری\n\n\nemergency feathering\nپرِ اضطراری\n\n\nemergency stop\nتوقفِ اضطراری\n\n\nemergency vehicle access\nدسترسیِ خودروی امدادی\n\n\nemission allocation\nتخصیصِ گسیل\n\n\nemission factor\nضریبِ انتشار\n\n\nemissivity\nگسیلندگی\n\n\nemitter (solar cell)\nگسیلنده\n\n\nEMT model\nمدلِ EMT\n\n\nencapsulant\nکپسوله‌کننده\n\n\nenclosure (cabinet)\nپوسته\n\n\nend of life\nپایانِ عمر\n\n\nend of support\nپایانِ پشتیبانی\n\n\nend-of-discharge voltage\nولتاژِ پایانِ تخلیه\n\n\nend-of-life credit\nاعتبارِ بازیافتِ پایانِ عمر\n\n\nend-of-line test\nآزمونِ پایانِ خط\n\n\nend-to-end test\nآزمونِ سربه‌سر\n\n\nenergisation\nبرق‌دارکردن\n\n\nenergise to trip\nعملکرد با برق‌دارشدن\n\n\nenergy\nانرژی\n\n\nenergy at risk\nانرژیِ در خطر\n\n\nenergy floor\nکفِ انرژی\n\n\nenergy management system\nسامانهٔ مدیریتِ انرژی\n\n\nenergy pattern factor\nضریبِ الگوی انرژی\n\n\nenergy security\nامنیتِ انرژی\n\n\nenergy sensitivity ratio\nنسبتِ حساسیتِ انرژی\n\n\nenergy-based availability\nدسترس‌پذیریِ انرژیایی\n\n\nenergy-to-speed sensitivity\nحساسیتِ انرژی به تندی\n\n\nenergy-yield model\nمدلِ تولیدِ انرژی\n\n\nenergy-yield report\nگزارشِ تولید\n\n\nenergy-yield statement\nبیانیهٔ تولید\n\n\nenterprise asset management\nمدیریتِ دارایی‌های سازمان\n\n\nenvelope spectrum\nطیفِ پوش\n\n\nenvironmental and social impact assessment\nارزیابیِ اثرهای محیطی و اجتماعی\n\n\nenvironmental curtailment\nکاهشِ تولید به سببِ محیطِ‌زیست\n\n\nenvironmental inquiry\nاستعلامِ محیط‌زیستی\n\n\nenvironmental product declaration\nاظهارنامهٔ محیطیِ محصول\n\n\nenvironmental rating\nردهٔ محیطی\n\n\nenvironmental stress screening\nغربالِ تنشِ محیطی\n\n\nEPC contractor\nپیمانکارِ EPC\n\n\nequation of time\nمعادلهٔ زمان\n\n\nequipment hierarchy\nسلسله‌مراتبِ تجهیزات\n\n\nequipment schedule\nفهرستِ تجهیزات\n\n\nequipotential bonding\nهم‌پتانسیل‌سازی\n\n\nequivalent annual cost\nهزینهٔ سالانهٔ هم‌ارز\n\n\nequivalent bearing load\nبارِ هم‌ارزِ یاتاقان\n\n\nequivalent circuit\nمدارِ معادل\n\n\nequivalent full cycle\nچرخهٔ معادلِ کامل\n\n\nequivalent series resistance (ESR)\nمقاومتِ سریِ معادل\n\n\nequivalent standard axle\nمحورِ استانداردِ هم‌ارز\n\n\nequivalent voltage source method\nروشِ منبعِ ولتاژِ معادل\n\n\nequivalent wind speed\nتندیِ هم‌ارز\n\n\nequivalent-circuit model\nمدلِ مدارِ معادل\n\n\nescalation\nارجاع به سطحِ بالاتر\n\n\nessential load\nبارِ ضروری\n\n\nestimate at completion\nبرآورد در پایان\n\n\nestimate class\nردهٔ برآورد\n\n\nEuropean efficiency\nبازدهٔ اروپایی\n\n\nevacuation infrastructure\nتأسیساتِ تخلیهٔ توان\n\n\nevaluated price\nقیمتِ ارزیابی‌شده\n\n\nevaporation pond\nحوضچهٔ تبخیر\n\n\neven harmonics\nهارمونیک‌های زوج\n\n\nevent of default\nنکول\n\n\nevent taxonomy\nرده‌بندیِ رویدادها\n\n\nevidence\nشاهد\n\n\nevidence chain\nزنجیرهٔ شاهد\n\n\nevidence quality\nکیفیتِ شاهد\n\n\nexception (software)\nاستثنا\n\n\nexcitation\nتحریک\n\n\nexclusion (availability)\nاستثنا\n\n\nexclusion zone\nناحیهٔ ممنوع\n\n\nexercise inject\nپیامِ سناریو\n\n\nexit code\nکدِ خروج\n\n\nexpanded uncertainty\nعدمِ قطعیتِ گسترده\n\n\nexpected annual loss\nزیانِ سالانهٔ مورد انتظار\n\n\nexpected energy\nانرژیِ مورد انتظار\n\n\nexpected unserved energy\nامیدِ انرژیِ ازدست‌رفته\n\n\nexpected value\nامیدِ ریاضی\n\n\nexplicit finite-difference scheme\nروشِ تفاضلِ محدودِ صریح\n\n\nexport limit\nسقفِ توانِ تحویلی به شبکه\n\n\nexport route\nمسیرِ خطِ صادرات\n\n\nexport substation\nپستِ خروجیِ نیروگاه\n\n\nexposure (reliability)\nزمانِ در معرض\n\n\nexposure protection\nحفاظتِ مجاورها\n\n\nextended-range accuracy class\nکلاسِ با بردِ گسترده\n\n\nextrapolation\nبرون‌یابی\n\n\nextraterrestrial irradiance\nتابشِ بیرون از جو\n\n\nextreme-value statistics\nآمارِ مقادیرِ حدی\n\n\nextremely rare limit\nحدِ بسیار نادر\n\n\nextrusion\nاکستروژن\n\n\n\n\n\nA.3.7 F\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nfabrication traveler\nبرگهٔ همراهِ ساخت\n\n\nfactory acceptance test\nآزمونِ پذیرشِ کارخانه\n\n\nfade margin\nحاشیهٔ محوشدگی\n\n\nfail-safe\nایمن در خرابی\n\n\nfailover\nجابه‌جایی به پشتیبان\n\n\nfailure code\nکدِ خرابی\n\n\nfailure intensity\nشدتِ خرابی\n\n\nfailure mode and effects analysis\nتحلیلِ حالت‌ها و اثرهای خرابی\n\n\nfailure rate (FIT)\nنرخِ خرابی\n\n\nfailure-finding test\nآزمونِ یافتنِ خرابی\n\n\nFaiman model\nمدلِ فایمن\n\n\nfall arrest\nمهارِ سقوط\n\n\nfall restraint\nبازداشتن از سقوط\n\n\nfall-of-potential test\nآزمونِ افتِ پتانسیل\n\n\nfallback mode\nحالتِ پشتیبان\n\n\nfallback schedule\nبرنامهٔ جایگزین\n\n\nfalse brinelling\nفرورفتگیِ کاذب\n\n\nfalse precision\nدقتِ کاذب\n\n\nfalse-alarm rate\nنرخِ هشدارِ کاذب\n\n\nfalse-alarm ratio\nنسبتِ هشدارِ نادرست\n\n\nFaraday’s law\nقانونِ فارادی\n\n\nfast Fourier transform (FFT)\nتبدیلِ فوریهٔ سریع\n\n\nfast frequency response\nپاسخِ سریعِ بسامد\n\n\nfatal flaw\nمانعِ قطعی\n\n\nfatigue\nخستگی\n\n\nfault clearing time\nزمانِ رفعِ خطا\n\n\nfault injection\nتزریقِ خطا\n\n\nfault level\nسطحِ اتصالِ کوتاه\n\n\nfault locator\nمکان‌یابِ خطا\n\n\nfault ride-through\nعبور از افتِ ولتاژ\n\n\nfault tree\nدرختِ خطا\n\n\nfeasibility study\nمطالعهٔ امکان‌سنجی\n\n\nfeasible region\nناحیهٔ شدنی\n\n\nfeather\nوضعِ بادنما\n\n\nfeeder\nفیدر\n\n\nfeeder (casting)\nتغذیه‌کننده\n\n\nfeedstock (silicon)\nمادهٔ خام\n\n\nfibre core\nهستهٔ فیبر\n\n\nfibre volume fraction\nکسرِ حجمیِ الیاف\n\n\nfibre wrinkle\nچینِ الیاف\n\n\nfield weakening\nتضعیفِ میدان\n\n\nfill factor\nضریبِ پرشدگی\n\n\nfillet weld\nجوشِ گوشه‌ای\n\n\nfilm capacitor\nخازنِ فیلمی\n\n\nfilter beta ratio\nنسبتِ بتای صافی\n\n\nfinal investment decision\nتصمیمِ سرمایه‌گذاری\n\n\nfinal investment decision (FID)\nتصمیمِ نهاییِ سرمایه‌گذاری\n\n\nfinanceability\nتأمین‌پذیری\n\n\nfinanceability recommendation\nپیشنهادِ تأمین‌پذیری\n\n\nfinancial close\nبستنِ مالی\n\n\nfinancing case\nحالتِ مالی\n\n\nfinger (cell grid)\nانگشتی\n\n\nfingerprint\nاثرانگشت (چکیده)\n\n\nfire barrier wall\nدیوارِ آتش\n\n\nfire protection design basis\nمبنای طراحیِ حفاظت از حریق\n\n\nfire stopping\nآتش‌بندیِ نفوذها\n\n\nfire strategy\nراهبردِ حریق\n\n\nfire watch\nنگهبانِ آتش\n\n\nfire-hazard register\nدفترِ خطرِ حریق\n\n\nfirewall (network)\nدیوارهٔ آتش\n\n\nfirewater\nآبِ آتش‌نشانی\n\n\nfiring (contact formation)\nپختِ تماس\n\n\nfirmware\nمیان‌افزار\n\n\nfirst aid\nکمک‌های اولیه\n\n\nfirst mass moment\nگشتاورِ اولِ جرم\n\n\nfirst operating year\nسالِ نخستِ بهره‌برداری\n\n\nfirst-article inspection\nبازرسیِ نخستین‌نمونه\n\n\nfirst-article package\nبستهٔ نخستین‌نمونه\n\n\nfirst-cycle efficiency\nبازدهِ نخستین چرخه\n\n\nfirst-pass yield\nبازدهِ نخستین‌گذر\n\n\nfit (clearance / transition / interference)\nانطباق (لقی‌دار / انتقالی / تداخلی)\n\n\nfittings\nیراق‌آلات\n\n\nflagged interval\nبازهٔ پرچم‌خورده\n\n\nflame detector\nآشکارسازِ شعله\n\n\nflange flatness\nتختیِ فلنج\n\n\nflash density\nچگالیِ آذرخش\n\n\nflash test\nآزمونِ فلش\n\n\nflash tester, solar simulator\nشبیه‌سازِ خورشیدیِ فلشی\n\n\nfleet median comparison\nمقایسه با میانهٔ ناوگان\n\n\nflicker\nسوسو\n\n\nflicker coefficient\nضریبِ سوسو\n\n\nfloat (slack)\nشناوری\n\n\nfloating point\nممیزِ شناور\n\n\nfloating system\nسامانهٔ شناور\n\n\nflood study\nمطالعهٔ سیل\n\n\nfloor life (moisture-sensitive part)\nعمرِ مجازِ بیرون از بسته\n\n\nflow battery\nباتریِ جریانی\n\n\nflow homogeneity\nهم‌گنیِ جریان\n\n\nflux density\nچگالیِ شار\n\n\nfoil winding\nسیم‌پیچِ ورقه‌ای\n\n\nfootprint (land)\nردِ پا\n\n\nfootroom\nجای پایین‌رو\n\n\nforce majeure\nنیروی قاهره\n\n\nforced labour\nکارِ اجباری\n\n\nforced outage\nازکارافتادگیِ اجباری\n\n\nforced value\nمقدارِ تحمیلی\n\n\nforecast blending\nآمیختنِ پیش‌بینی‌ها\n\n\nforecast ensemble\nهمادِ پیش‌بینی\n\n\nforecast horizon\nافقِ پیش‌بینی\n\n\nforeign key\nکلیدِ خارجی\n\n\nform factor\nضریبِ شکل\n\n\nform-wound winding\nسیم‌پیچِ کلافیِ شکل‌داده\n\n\nformal tenure\nمالکیتِ رسمی\n\n\nformation\nشکل‌دهی\n\n\nforward contract (currency)\nقراردادِ آتیِ ارز\n\n\nfour-point probe\nکاوهٔ چهارنقطه‌ای\n\n\nfour-wire (Kelvin) measurement\nاندازه‌گیریِ چهارسیمه\n\n\nFourier series\nسریِ فوریه\n\n\nfourth-power law\nقانونِ توانِ چهارم\n\n\nfractional-slot winding\nسیم‌پیچِ کسری\n\n\nfracture toughness\nچقرمگیِ شکست\n\n\nframe sealant\nدرزگیرِ قاب\n\n\nfranchised distributor\nتوزیع‌کنندهٔ مجاز\n\n\nfree buckling\nکمانشِ آزاد\n\n\nfree, prior and informed consent\nرضایتِ آزاد، پیشین و آگاهانه\n\n\nfree-body diagram\nنمودارِ جسمِ آزاد\n\n\nfrequency\nبسامد\n\n\nfrequency nadir\nکفِ بسامد\n\n\nfrequency response\nپاسخِ فرکانسی\n\n\nFresnel zone\nناحیهٔ فرنل\n\n\nfriction velocity\nتندیِ اصطکاکی\n\n\nfuel-basket draft\nحوالهٔ سبدِ سوخت\n\n\nfull converter\nمبدّلِ کامل\n\n\nfull cycle (battery)\nچرخهٔ کامل\n\n\nfull waveform (ultrasonic A-scan)\nشکلِ موجِ کامل\n\n\nfull-load hours\nساعت‌های بارِ کامل\n\n\nfunctional earthing\nزمینِ کارکردی\n\n\nfunctional location\nجایگاهِ کارکردی\n\n\nfunctional unit\nواحدِ کارکردی\n\n\nfundamental component\nمؤلفهٔ اصلی\n\n\nfuran (2-furaldehyde)\nفوران\n\n\nfuse\nفیوز\n\n\nfusion splice\nجوشِ فیبر\n\n\n\n\n\nA.3.8 G\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\ngain crossover frequency\nبسامدِ گذرِ بهره\n\n\ngain scheduling\nبرنامه‌ریزیِ بهره\n\n\ngallium nitride\nنیتریدِ گالیم\n\n\ngalvanic corrosion\nخوردگیِ گالوانیک\n\n\ngalvanic isolator\nجداسازِ گالوانیک\n\n\ngamma-Poisson update\nبه‌روزرسانیِ گاما–پواسون\n\n\ngantry\nدروازه\n\n\ngap analysis\nتحلیلِ شکاف\n\n\ngap filling\nپرکردنِ شکاف\n\n\ngas (Buchholz) relay\nرلهٔ گاز\n\n\ngate driver\nدرایورِ گیت\n\n\ngateway (communications)\nدروازهٔ ارتباطی\n\n\ngauge repeatability and reproducibility\nتکرارپذیری و بازتولیدپذیریِ سنجه\n\n\nGauss-Seidel method\nروشِ گاوس–زایدل\n\n\nGaussian elimination\nحذفِ گاوسی\n\n\ngear mesh frequency\nبسامدِ درگیری\n\n\ngearbox\nجعبه‌دنده\n\n\ngearing\nاهرم\n\n\ngel content\nدرصدِ ژل\n\n\ngenealogy (serial/lot)\nتبارنامه\n\n\ngeneral interrogation\nپرسشِ همگانی\n\n\ngeneral licence (sanctions)\nمجوزِ عمومی\n\n\ngeneration licence\nپروانهٔ تولید\n\n\ngenerator\nژنراتور\n\n\ngenerator sign convention\nقراردادِ مولد\n\n\ngeodetic datum\nمبنای مختصات (دیتوم)\n\n\ngeometric mean distance\nمیانگینِ هندسیِ فاصله\n\n\ngeometric series\nسریِ هندسی\n\n\ngeometrical tolerance\nرواداریِ هندسی\n\n\ngeotextile\nژئوتکستایل\n\n\nGibbs phenomenon\nپدیدهٔ گیبس\n\n\nglass transition temperature\nدمای گذارِ شیشه‌ای\n\n\nglass-glass module\nماژولِ دوشیشه\n\n\nglobal horizontal irradiance\nتابشِ افقیِ کل\n\n\nglobal scan\nجست‌وجوی سراسری\n\n\ngraded (tapered) string\nرشتهٔ پله‌ای\n\n\ngradient\nگرادیان\n\n\ngradient descent\nکاهشِ گرادیان\n\n\ngrading\nدرجه‌بندی\n\n\ngrain-oriented steel\nفولادِ دانه‌گرا\n\n\ngrandmaster clock\nساعتِ اصلی\n\n\ngravity foundation\nفونداسیونِ وزنی\n\n\ngreat circle\nدایرهٔ عظیمه\n\n\ngreen electricity board\nتابلوی برقِ سبز\n\n\ngrid\nشبکهٔ برق\n\n\ngrid code\nکدِ شبکه\n\n\ngrid island (isolated system)\nبخشِ جدای شبکه\n\n\ngrid operator\nبهره‌بردارِ شبکه\n\n\ngrid-following\nپیروِ شبکه\n\n\ngrid-forming\nسازندهٔ شبکه\n\n\ngrievance mechanism\nسازوکارِ شکایت\n\n\ngross-to-net reconciliation\nآشتیِ ناخالص و خالص\n\n\ngross-up\nافزایش برای جبرانِ کسر\n\n\nground coverage ratio\nنسبتِ پوششِ زمین\n\n\nground fault\nخطای زمین\n\n\nground model\nمدلِ زمین\n\n\nground potential rise\nافزایشِ پتانسیلِ زمین\n\n\nground sample distance\nفاصلهٔ نمونهٔ زمینی\n\n\ngroundwall\nدیوارهٔ زمین\n\n\ngroundwater\nآبِ زیرزمینی\n\n\ngrout\nگروت\n\n\nguarantee (performance)\nتضمین\n\n\nguaranteed purchase (contract)\nخریدِ تضمینی\n\n\nguard band\nباندِ محافظ\n\n\nguard structure\nسازهٔ محافظ\n\n\nGumbel distribution\nتوزیعِ گامبل\n\n\ngust factor\nضریبِ تندباد\n\n\n\n\n\nA.3.9 H\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nhalf-cut cell\nنیم‌سلول\n\n\nhand-back (after work)\nتحویلِ پس از کار\n\n\nHann window\nپنجرهٔ هَن\n\n\nhardening\nسخت‌سازی\n\n\nhardness\nسختی\n\n\nhardness traverse\nخطِ سختی‌سنجی\n\n\nhardware in the loop\nسخت‌افزار در حلقه\n\n\nharmonic\nهارمونیک\n\n\nharmonic impedance scan\nاسکنِ امپدانسِ هارمونیکی\n\n\nharmonic sink\nجاذبِ هارمونیک\n\n\nharmonic summation law\nقانونِ جمعِ هارمونیک\n\n\nhaversine formula\nفرمولِ هاورسین\n\n\nHay-Davies model\nمدلِ هِی–دیویس\n\n\nhazard\nخطر\n\n\nhazard identification\nشناساییِ خطر\n\n\nhazard mitigation analysis\nتحلیلِ کاهشِ خطر\n\n\nheadroom\nجای بالارو\n\n\nheadwater\nترازِ آبِ پشتِ آبرو\n\n\nhealth index\nشاخصِ سلامت\n\n\nheartbeat\nضربان\n\n\nheat cycling (qualification)\nچرخهٔ گرمایی\n\n\nheat input (welding)\nگرمای ورودی\n\n\nheat number\nشمارهٔ ذوب\n\n\nheat of hydration\nگرمای آبگیری\n\n\nheat run\nآزمونِ گرمایی\n\n\nheat sink\nچاهکِ گرمایی\n\n\nheat stress\nتنشِ گرمایی\n\n\nheld volume\nذخیرهٔ نگه‌داشته\n\n\nheld-out data\nدادهٔ کنارگذاشته\n\n\nHertzian contact\nتماسِ هرتزی\n\n\nHessian matrix\nماتریسِ هِسی\n\n\nheterojunction\nناهم‌پیوند\n\n\nhexadecimal\nشانزده‌شانزدهی\n\n\nhidden failure\nخرابیِ پنهان\n\n\nhierarchy of controls\nسلسله‌مراتبِ کنترل‌ها\n\n\nhigh-impedance differential\nدیفرانسیلِ امپدانسِ بالا\n\n\nhigh-speed drivetrain\nرانهٔ تندگرد\n\n\nhistorian\nتاریخ‌نگار\n\n\nhold (on a drawing)\nنگه‌دار\n\n\nhold point\nنقطهٔ توقف\n\n\nhold-up time\nزمانِ نگه‌داشت\n\n\nholdover (time)\nنگه‌داشتِ زمان\n\n\nhomogeneity test\nآزمونِ همگنی\n\n\nhoop stress\nتنشِ حلقوی\n\n\nhorizon (years averaged)\nافقِ میانگین\n\n\nhorizon profile\nنیم‌رخِ افق\n\n\nhorizontal-axis wind turbine\nتوربینِ بادیِ محورافقی\n\n\nhot spot\nنقطهٔ داغ\n\n\nhot work\nکارِ گرم\n\n\nhot-dip galvanizing\nگالوانیزهٔ گرم\n\n\nhot-spot factor\nضریبِ نقطهٔ داغ\n\n\nhot-weather concreting\nبتن‌ریزی در هوای گرم\n\n\nhour angle\nزاویهٔ ساعتی\n\n\nhub\nتوپی\n\n\nhub-height density\nچگالیِ ارتفاعِ توپی\n\n\nhunting (tap changer)\nنوسانِ بیهوده\n\n\nhybrid power plant\nنیروگاهِ هیبریدی\n\n\nhydrogen embrittlement\nتردیِ هیدروژنی\n\n\nhysteresis\nپسماند\n\n\nhysteresis loss\nتلفاتِ پسماند\n\n\n\n\n\nA.3.10 I\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nI-V curve\nمنحنیِ جریان–ولتاژ\n\n\nI/O list\nفهرستِ ورودی و خروجی\n\n\nice throw\nپرتابِ یخ\n\n\nideal gas law\nقانونِ گازِ کامل\n\n\nideality factor\nضریبِ ایده‌آلی\n\n\nidempotent receiver\nگیرندهٔ بی‌اثر در تکرار\n\n\nidentical adoption (IDT)\nپذیرشِ یکسان\n\n\nIGBT\nآی‌جی‌بی‌تی\n\n\nimbalance\nانحراف\n\n\nimpact pathway\nمسیرِ اثر\n\n\nimpact recorder\nثبت‌کنندهٔ ضربه\n\n\nimpact test (Charpy)\nآزمونِ ضربه\n\n\nimpairment (fire protection)\nازکارافتادگیِ حفاظت\n\n\nimpedance\nامپدانس\n\n\nimpedance locus (harmonic)\nمکانِ امپدانس\n\n\nimpedance referral\nانتقالِ امپدانس\n\n\nimpedance-based stability\nپایداریِ امپدانسی\n\n\nimplied open-circuit voltage\nولتاژِ مدارِ بازِ ضمنی\n\n\nimport (from the grid)\nبرداشت از شبکه\n\n\nimport inspection\nبازرسیِ واردات\n\n\nimport-order registration\nثبتِ سفارش\n\n\nimpulse stress\nتنشِ پالس\n\n\nin-circuit test\nآزمونِ درون‌مداری\n\n\nincentive\nمشوق\n\n\nincidence angle modifier\nضریبِ اصلاحِ زاویهٔ تابش\n\n\nincident command\nفرماندهیِ رویداد\n\n\nincident energy\nانرژیِ رویداد\n\n\ninclinometer\nشیب‌سنج\n\n\nincome statement\nصورتِ سود و زیان\n\n\nincremental conductance\nرسانایی افزایشی\n\n\nindependent check\nوارسیِ مستقل\n\n\nindependent engineer\nمهندسِ مستقل\n\n\nindependent verification\nوارسیِ مستقل\n\n\nindexation\nشاخص‌بندی\n\n\nIndigenous Peoples\nمردمانِ بومی\n\n\nindividual pitch control\nگامِ انفرادی\n\n\ninduction (site)\nآموزشِ بدوِ ورود\n\n\ninduction machine\nماشینِ القایی\n\n\ninductor / inductance\nسلف / ضریبِ خودالقایی\n\n\ninertia constant\nثابتِ لختی\n\n\ninfeed (fault)\nتغذیهٔ دوسویه\n\n\ninflow angle\nزاویهٔ ورود\n\n\ninformation technology (business)\nفناوریِ اطلاعات\n\n\ninformative (text)\nآگاهی‌بخش\n\n\ningot\nشمش\n\n\ninherent availability\nدسترس‌پذیریِ ذاتی\n\n\ninrush current\nجریانِ هجومی\n\n\ninspection and test plan\nبرنامهٔ بازرسی و آزمون\n\n\ninspection body\nنهادِ بازرسی\n\n\ninspector\nبازرس\n\n\ninstallation (derating) factor\nضریبِ نصب\n\n\ninstantaneous power\nتوانِ لحظه‌ای\n\n\ninsulated bearing\nیاتاقانِ عایق\n\n\ninsulating support\nتکیه‌گاهِ عایق\n\n\ninsulation\nعایق\n\n\ninsulation ageing\nپیریِ عایق\n\n\ninsulation compound\nآمیزهٔ عایق\n\n\ninsulation monitoring\nپایشِ عایق\n\n\ninsulation monitoring device\nپایشگرِ عایق\n\n\ninsulation resistance\nمقاومتِ عایقی\n\n\ninsulation screen\nپردهٔ عایق\n\n\ninsulator\nمقره\n\n\nintegrated hybrid plant\nنیروگاهِ یکپارچه\n\n\nintegrated readiness exercise\nتمرینِ یکپارچهٔ آمادگی\n\n\nintegrator windup\nانباشتِ انتگرال\n\n\nintegrity scan\nپویشِ درستی\n\n\ninter-annual variability\nتغییرِ سال‌به‌سال\n\n\ninter-ministerial investment committee\nکمیتهٔ بین‌وزارتیِ سرمایه‌گذاری\n\n\ninteraction (DOE)\nبرهمکنش\n\n\ninterannual variability\nتغییرپذیریِ سال‌به‌سال\n\n\ninterconnect ribbon\nنوارِ اتصال\n\n\ninterconnection process\nفرایندِ اتصال\n\n\ninterconnection study\nمطالعهٔ اتصال\n\n\ninterdigitated back contact\nتماسِ پشتیِ درهم\n\n\ninterest during construction\nبهرهٔ دورهٔ ساخت\n\n\ninterest rate swap\nسوآپِ نرخِ بهره\n\n\ninterface\nمرزِ مشترک\n\n\ninterface (between systems)\nواسط\n\n\ninterface control document\nسندِ کنترلِ رابط\n\n\ninterface document\nسندِ رابط\n\n\ninterface drawing\nنقشهٔ رابط\n\n\ninterface item\nموردِ رابط\n\n\ninterface register\nدفترِ رابط‌ها\n\n\ninterface schedule (grid)\nجدولِ رابطِ فنی\n\n\ninterference (fit)\nتداخلِ جازدن\n\n\ninterior permanent magnet\nآهن‌ربای درونی\n\n\ninterleaving\nدرهم‌تنیدگی\n\n\ninterlock\nاینترلاک\n\n\nintermittent load\nبارِ متناوب\n\n\ninternal arc\nقوسِ داخلی\n\n\ninternal rate of return\nنرخِ بازدهِ داخلی\n\n\ninternal resistance\nمقاومتِ درونی\n\n\ninternal short circuit\nاتصالِ کوتاهِ درونی\n\n\ninteroperability\nهم‌کنش‌پذیری\n\n\ninterpolation\nدرون‌یابی\n\n\ninterposing relay\nرلهٔ واسط\n\n\ninterpretation (of a requirement)\nتفسیرِ الزام\n\n\ninterruptible load\nبارِ قطع‌شدنی\n\n\ninterstate standard (GOST)\nاستانداردِ میان‌دولتی\n\n\nintertrip\nقطعِ متقابل\n\n\ninterval data\nدادهٔ بازه‌ای\n\n\ninterval-beginning label\nبرچسبِ آغازِ بازه\n\n\ninterval-end label\nبرچسبِ پایانِ بازه\n\n\ninterval-end label (metering)\nبرچسبِ پایانِ بازه\n\n\nintraday update\nبه‌روزرسانیِ درون‌روزی\n\n\nintrinsic carrier density\nچگالیِ حامل‌های ذاتی\n\n\ninvariant (software)\nناوردا\n\n\ninverse-transform sampling\nنمونه‌برداری با تبدیلِ وارون\n\n\ninverter\nاینورتر\n\n\ninvestment agreement\nموافقت‌نامهٔ سرمایه‌گذاری\n\n\ninvoice\nصورت‌حساب\n\n\nIP code\nکدِ حفاظتِ پوسته\n\n\nirradiance\nشدتِ تابش\n\n\nirradiation\nتابشِ دریافتی\n\n\nislanded\nجزیره‌ای\n\n\nislanding\nجزیره\n\n\nislanding detection\nتشخیصِ جزیره\n\n\nisolation\nجداسازی\n\n\nisolation point\nنقطهٔ جداسازی\n\n\nisotropic sky\nآسمانِ هم‌سانگرد\n\n\nisotropic sky model\nمدلِ هم‌سان‌گردِ آسمان\n\n\nissue time\nزمانِ صدور\n\n\n\n\n\nA.3.11 J\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nJensen (Park) wake model\nمدلِ دنبالهٔ جنسن\n\n\nJensen’s inequality\nنابرابریِ ینسن\n\n\njob hazard analysis\nتحلیلِ خطرِ شغلی\n\n\njoint\nمفصل\n\n\njoint bay\nچالهٔ مفصل\n\n\njoint factor (bolted)\nضریبِ اتصال\n\n\njoint load factor\nضریبِ بارِ اتصال\n\n\njoint settling (embedding)\nنشستِ اتصال\n\n\njump host\nمیزبانِ پرش\n\n\njunction box\nجعبه‌تقسیم\n\n\njunction temperature\nدمای پیوند\n\n\n\n\n\nA.3.12 K\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nK-factor\nضریبِ K\n\n\nK-value (self-discharge screen)\nمقدارِ K\n\n\nkanban\nکانبان\n\n\nKelvin’s law\nقانونِ کلوین\n\n\nkerf loss\nافتِ برش\n\n\nkern (of a section)\nهسته\n\n\nKey Biodiversity Area\nمنطقهٔ کلیدیِ تنوعِ زیستی\n\n\nkey performance indicator\nشاخصِ عملکرد\n\n\nkey-person risk\nخطرِ یک‌نفره\n\n\nkilovar-hour\nکیلووارساعت\n\n\nKirchhoff’s current law (KCL)\nقانونِ جریانِ کیرشهف\n\n\nKirchhoff’s voltage law (KVL)\nقانونِ ولتاژِ کیرشهف\n\n\nknee point\nنقطهٔ زانو\n\n\nknock-down factor\nضریبِ کاهشِ نقص\n\n\nkraft paper\nکاغذِ کرافت\n\n\n\n\n\nA.3.13 L\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nlabour influx\nهجومِ کارگری\n\n\nlagging / leading\nپس‌فاز / پیش‌فاز\n\n\nLagrange multiplier\nضریبِ لاگرانژ\n\n\nLambert W function\nتابعِ لمبرت\n\n\nlaminate (module)\nلمینیت\n\n\nlaminated busbar\nشینهٔ لایه‌ای\n\n\nlamination\nورق\n\n\nlamination (core sheet)\nورقِ هسته\n\n\nlamination (module process)\nلمینیت‌کاری\n\n\nland allocation\nواگذاریِ زمین\n\n\nland control rights\nحقِ کنترلِ زمین\n\n\nland return (to the landholder)\nتحویلِ زمین به مالک\n\n\nland use right\nحقِ استفاده از زمین\n\n\nlaser weld\nجوشِ لیزری\n\n\nlast-time buy\nخریدِ پایانِ تولید\n\n\nlatency budget\nبودجهٔ تأخیر\n\n\nlateral load test\nآزمایشِ بارِ جانبی\n\n\nLatin hypercube sampling\nنمونه‌برداریِ ابرمکعبِ لاتین\n\n\nlaw (statute)\nقانون\n\n\nlay-up\nچیدمانِ لایه‌ها\n\n\nlaydown area\nفضای انبار\n\n\nlayer spacing (laminated busbar)\nفاصلهٔ لایه‌ها\n\n\nLCL filter\nصافیِ LCL\n\n\nlead time\nزمانِ تحویل\n\n\nleading-edge erosion\nسایشِ لبهٔ حمله\n\n\nleading-edge protection\nحفاظتِ لبهٔ حمله\n\n\nleakage current\nجریانِ نشتی\n\n\nleakage reactance\nراکتانسِ نشتی\n\n\nleakage reactance / magnetising branch\nراکتانسِ نشتی / شاخهٔ مغناطیس‌کننده\n\n\nlearning curve\nمنحنیِ یادگیری\n\n\nleast privilege\nکمترین دسترسی\n\n\nleast squares\nکمترین مربعات\n\n\nleast-cost path\nکم‌هزینه‌ترین مسیر\n\n\nleg\nساق\n\n\nlender\nوام‌دهنده\n\n\nlender’s technical advisor\nمشاورِ فنیِ وام‌دهنده\n\n\nLenz’s law\nقانونِ لنز\n\n\nlessons learned\nدرس‌آموخته‌ها\n\n\nlet-through energy\nانرژیِ عبوری\n\n\nletter of credit\nاعتبارِ اسنادی\n\n\nlevelised cost of energy\nهزینهٔ ترازشدهٔ انرژی\n\n\nlevelised cost of energy (LCOE)\nهزینهٔ تراز‌شدهٔ انرژی\n\n\nlevelised cost of storage\nهزینهٔ ترازشدهٔ ذخیره\n\n\nlevelling misclosure\nخطای بستارِ ترازیابی\n\n\nlidar\nلیدار\n\n\nlife cycle\nچرخهٔ عمر\n\n\nlife cycle assessment\nارزیابیِ چرخهٔ عمر\n\n\nlife extension\nتمدیدِ عمر\n\n\nlife-cycle cost\nهزینهٔ چرخهٔ عمر\n\n\nlifecycle footprint\nردپای چرخهٔ عمر\n\n\nlift / drag\nبالابر / پسار\n\n\nlift plan\nطرحِ بالابری\n\n\nlift utilisation\nبهره‌وریِ بالابری\n\n\nlifting lug\nگوشوارهٔ بالابری\n\n\nlight and elevated temperature induced degradation\nتخریبِ نوری در دمای بالا\n\n\nlight trapping\nبه‌دام‌اندازیِ نور\n\n\nlight-induced degradation\nتخریبِ نوری\n\n\nlight-load running (diesel)\nکارِ کم‌بار\n\n\nlightning protection system\nسامانهٔ حفاظت در برابرِ صاعقه\n\n\nline balance\nتوازنِ خط\n\n\nline bay\nبِیِ خط\n\n\nline patrol\nبازدیدِ خط\n\n\nline voltage / phase voltage\nولتاژِ خط / ولتاژِ فاز\n\n\nline-drop compensation\nجبرانِ افتِ خط\n\n\nline-replaceable unit\nواحدِ تعویض‌پذیر\n\n\nlinear programming\nبرنامه‌ریزیِ خطی\n\n\nlinearity (error)\nخطی‌بودن\n\n\nliquid limit\nحدِ روانی\n\n\nliquidated damages\nخسارتِ مقطوع\n\n\nlithium plating\nته‌نشینیِ لیتیم\n\n\nLittle’s law\nقانونِ لیتل\n\n\nlive zero\nصفرِ زنده\n\n\nlivelihood\nمعیشت\n\n\nlivelihood restoration\nبازگردانیِ معیشت\n\n\nload angle\nزاویهٔ بار\n\n\nload case\nحالتِ بار\n\n\nload cell\nنیروسنج\n\n\nload combination\nترکیبِ بارها\n\n\nload convention / generator convention\nقراردادِ بار / قراردادِ مولد\n\n\nload duration curve\nمنحنیِ تداومِ بار\n\n\nload factor\nضریبِ بار\n\n\nload flow (power flow)\nپخشِ بار\n\n\nload growth\nرشدِ بار\n\n\nload loss\nتلفِ بار\n\n\nload path\nمسیرِ بار\n\n\nload schedule\nفهرستِ بار\n\n\nload sharing factor (planets)\nضریبِ سهمِ بار\n\n\nload shedding\nکاستنِ بار\n\n\nload-break switch\nکلیدِ قابلِ قطع زیرِ بار\n\n\nloading saddle (blade test)\nزینِ بارگذاری\n\n\nloan life cover ratio\nنسبتِ پوششِ عمرِ وام\n\n\nlocal east-north coordinates\nمختصاتِ محلیِ شرق-شمال\n\n\nlocal minimum\nکمینهٔ محلی\n\n\nlocal service capability\nتوانِ خدماتِ محلی\n\n\nlocal solidity\nصلبیتِ محلی\n\n\nlock-in (vortex)\nقفل‌شدنِ گردابه\n\n\nlockout relay\nرلهٔ قفل\n\n\nlockout/tagout\nقفل و برچسب‌گذاری\n\n\nlog law (wind profile)\nقانونِ لگاریتمی\n\n\nlogarithmic decrement\nکاهشِ لگاریتمی\n\n\nlogging\nثبتِ رویداد\n\n\nlogistics delay\nتأخیرِ پشتیبانی\n\n\nlognormal distribution\nتوزیعِ لگ‌نرمال\n\n\nlong-lead item\nقلمِ دیرتحویل\n\n\nlong-term correction\nتصحیحِ بلندمدت\n\n\nlong-term flicker severity (Plt)\nشدتِ سوسوی بلندمدت\n\n\nlong-term reference\nمنبعِ مرجعِ بلندمدت\n\n\nlong-term service agreement\nقراردادِ خدمتِ بلندمدت\n\n\nlong-term uncertainty\nعدمِ قطعیتِ بلندمدت\n\n\nlongitudinal weld\nجوشِ طولی\n\n\nlook-ahead plan\nبرنامهٔ پیش‌نگر\n\n\nloop\nحلقه\n\n\nloop check\nوارسیِ حلقه\n\n\nloss capitalisation\nارزیابیِ تلف\n\n\nloss factor (tan delta)\nضریبِ تلفاتِ دی‌الکتریک\n\n\nloss load factor\nضریبِ تلفِ بار\n\n\nloss register\nدفترِ تلف‌ها\n\n\nloss waterfall\nآبشارِ تلف\n\n\nlost-time injury\nحادثهٔ منجر به ازکارافتادگی\n\n\nlow-level jet\nجتِ سطحِ پایین\n\n\nlow-pass filter\nفیلترِ پایین‌گذر\n\n\nLV switchboard\nتابلوی فشارِ ضعیف\n\n\n\n\n\nA.3.14 M\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nm-out-of-n system\nسامانهٔ m از n\n\n\nmachine epsilon\nاپسیلونِ ماشین\n\n\nmagnetic centre\nمرکزِ مغناطیسی\n\n\nmagnetic circuit\nمدارِ مغناطیسی\n\n\nmagnetic declination\nانحرافِ مغناطیسی\n\n\nmagnetic particle testing\nآزمونِ ذراتِ مغناطیسی\n\n\nmagnetic pressure\nفشارِ مغناطیسی\n\n\nmagnetic shunt (tank)\nشانتِ مغناطیسی\n\n\nmagnetising current\nجریانِ مغناطیس‌کننده\n\n\nmagnetostriction\nمغناطوتنگش\n\n\nmain bearing\nیاتاقانِ اصلی\n\n\nmain shaft\nمحورِ اصلی\n\n\nmain-circuit resistance\nمقاومتِ مدارِ اصلی\n\n\nmaintainability\nنگهداشت‌پذیری\n\n\nmaintenance\nنگهداری\n\n\nmaintenance backlog\nکارِ عقب‌مانده\n\n\nmake or buy\nساختن یا خریدن\n\n\nmanagement of change\nمدیریتِ تغییر\n\n\nmandatory standard\nاستانداردِ اجباری\n\n\nManning formula\nفرمولِ مانینگ\n\n\nmanufacturing slot\nنوبتِ تولید\n\n\nmarginal delivered share\nسهمِ رسیده\n\n\nMarkov chain\nزنجیرهٔ مارکوف\n\n\nmarshalling cabinet\nتابلوی واسط\n\n\nmass concrete\nبتنِ حجیم\n\n\nmass-haul diagram\nنمودارِ جابه‌جاییِ خاک\n\n\nmaster document register\nدفترِ اصلیِ مدارک\n\n\nmastery gate\nدروازهٔ تسلط\n\n\nmaterial index\nشاخصِ ماده\n\n\nmaterial removal rate\nآهنگِ برداشتِ ماده\n\n\nmaterial take-off\nبرآوردِ مقادیر\n\n\nmaximum dry density\nبیشینهٔ چگالیِ خشک\n\n\nmaximum likelihood\nدرست‌نمایی بیشینه\n\n\nmaximum power point\nنقطهٔ بیشینهٔ توان\n\n\nmaximum power point tracking\nردیابیِ نقطهٔ بیشینهٔ توان\n\n\nmaximum power transfer\nبیشینهٔ انتقالِ توان\n\n\nmaximum series fuse rating\nبیشینهٔ فیوزِ سریِ ماژول\n\n\nmean absolute error\nمیانگینِ قدرِ مطلقِ خطا\n\n\nmean bias error\nسوگیریِ میانگین\n\n\nmean time between failures (MTBF)\nمیانگینِ زمانِ میانِ خرابی‌ها\n\n\nmean time between maintenance\nمیانگینِ زمانِ میانِ نگهداری‌ها\n\n\nmean time to repair (MTTR)\nمیانگینِ زمانِ تعمیر\n\n\nmean-value voltmeter\nولت‌سنجِ مقدارِ میانگین\n\n\nmeasurable requirement\nالزامِ سنجش‌پذیر\n\n\nmeasurand\nکمیتِ مورد اندازه‌گیری\n\n\nmeasure-correlate-predict\nاندازه‌گیری–هم‌بستگی–پیش‌بینی\n\n\nmeasurement campaign\nکمپینِ اندازه‌گیری\n\n\nmeasurement category\nردهٔ اندازه‌گیری\n\n\nmeasurement loading\nاثرِ بارگذاریِ دستگاهِ اندازه‌گیری\n\n\nmechanical brake\nترمزِ مکانیکی\n\n\nmechanical completion\nتکمیلِ مکانیکی\n\n\nmedia sanitisation\nپاک‌کردنِ رسانه\n\n\nmedian\nمیانه\n\n\nmedian absolute deviation\nمیانهٔ قدرِمطلقِ انحراف\n\n\nmedian selection\nانتخابِ میانه\n\n\nmedium-speed drivetrain\nرانهٔ سرعت‌متوسط\n\n\nmembrane cleaning\nشستشوی غشا\n\n\nmerge bias\nاثرِ ادغام\n\n\nmet mast\nدکلِ اندازه‌گیری\n\n\nmetadata\nفراداده\n\n\nmetallic screen\nپردهٔ فلزی\n\n\nmetallisation\nفلزکاری\n\n\nmeter reconciliation\nترازِ کنتورها\n\n\nmethod of bins\nروشِ بازه‌ها\n\n\nmethod of moments (Weibull)\nروشِ گشتاورها\n\n\nmethod statement\nروش‌نامهٔ اجرا\n\n\nmetrological traceability\nردیابی‌پذیری\n\n\nmicro-siting\nریزجانمایی\n\n\nmicrocrack\nریزترک\n\n\nmilestone payment\nمرحلهٔ پرداخت\n\n\nmill certificate\nگواهی‌نامهٔ کارخانه\n\n\nMillman’s theorem\nقضیهٔ میلمن\n\n\nmin-max normalisation\nنرمال‌سازیِ کمینه-بیشینه\n\n\nminimal cut set\nمجموعهٔ برشِ کمینه\n\n\nminimum spanning tree\nدرختِ پوشای کمینه\n\n\nminority carrier\nحاملِ اقلیت\n\n\nmisalignment\nناهم‌محوری\n\n\nmismatch loss\nتلفاتِ ناهمسانی\n\n\nmissing information\nاطلاعاتِ کم‌شده\n\n\nmistake-proofing (poka-yoke)\nخطاناپذیرسازی\n\n\nmitigation hierarchy\nسلسله‌مراتبِ کاهشِ اثر\n\n\nmixed coupling\nکوپلِ آمیخته\n\n\nmobilisation (site)\nتجهیزِ کارگاه\n\n\nmodel boundary\nمرزِ مدل\n\n\nmodel card\nکارتِ مدل\n\n\nmodel chain\nزنجیرهٔ مدل\n\n\nmodel drift\nرانشِ مدل\n\n\nmodel handover package\nبستهٔ تحویلِ مدل‌ها\n\n\nmodel validation\nاعتبارسنجیِ مدل\n\n\nmodified adoption (MOD)\nپذیرشِ اصلاح‌شده\n\n\nmodified ideality factor\nضریبِ ایده‌آلیِ اصلاح‌شده\n\n\nmodular multilevel converter\nمبدّلِ ماژولارِ چندسطحی\n\n\nmodular trailer\nتریلیِ ماژولار\n\n\nmodulation index\nضریبِ مدولاسیون\n\n\nmoisture-sensitive device\nقطعهٔ حساس به رطوبت\n\n\nmojibake\nنویسه‌های درهم\n\n\nmoment of inertia\nممانِ لختی\n\n\nMonte Carlo convergence\nهمگراییِ مونت‌کارلو\n\n\nmonthly energy balance\nموازنهٔ ماهانه\n\n\nMOSFET\nماسفت\n\n\nmotional EMF\nنیروی محرکهٔ حرکتی\n\n\nmotor\nموتور\n\n\nmotor current signature analysis\nتحلیلِ طیفِ جریانِ موتور\n\n\nmotor-starting voltage dip\nافتِ ولتاژِ راه‌اندازی\n\n\nmould set (blade)\nدستِ قالب\n\n\nmudflow\nسیلابِ گِلی\n\n\nmulti-criteria analysis\nمقایسهٔ چندمعیاره\n\n\nmulti-vari chart\nنمودارِ چندمتغیره\n\n\nmulticore cable\nکابلِ چندرشته\n\n\nmultimeter\nمولتی‌متر\n\n\nmultimode fibre\nفیبرِ چندحالته\n\n\nmuster point\nمحلِ تجمع\n\n\nmutation testing\nآزمونِ جهش\n\n\nmutual aid\nکمکِ متقابل\n\n\nmutual induction / turns ratio\nالقای متقابل / نسبتِ تبدیل\n\n\nMVA method\nروشِ MVA\n\n\n\n\n\nA.3.15 N\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nN-1 contingency\nپیشامدِ N-1\n\n\nN-1 criterion\nمعیارِ یکی کمتر\n\n\nN-squared matrix\nماتریسِ رابط\n\n\nn-type\nنوعِ n\n\n\nN/P ratio\nنسبتِ ظرفیتِ منفی به مثبت\n\n\nnacelle\nناسل\n\n\nnamed range\nناحیهٔ نام‌دار\n\n\nnational adoption\nپذیرشِ ملی\n\n\nnatural frequency\nبسامدِ طبیعی\n\n\nnear miss\nشبه‌حادثه\n\n\nnegative electrode\nالکترودِ منفی\n\n\nnegative log-likelihood\nمنفیِ لگاریتمِ درست‌نمایی\n\n\nnegative sequence\nمؤلفهٔ منفی\n\n\nnegative-sequence current injection\nتزریقِ جریانِ دنبالهٔ منفی\n\n\nnet flow (at a node)\nجریانِ خالص\n\n\nnet present value\nارزشِ فعلیِ خالص\n\n\nnetwork switch\nسوئیچ\n\n\nneutral / star point\nنول / نقطهٔ ستاره\n\n\nneutral earthing resistor\nمقاومتِ زمینِ نول\n\n\nneutral-point clamped converter\nمبدّلِ سه‌سطحیِ با نقطهٔ میانیِ کلمپ‌شده\n\n\nnewsvendor problem\nمسئلهٔ روزنامه‌فروش\n\n\nnight import (POC)\nبرداشتِ شبانه از شبکه\n\n\nNMOT\nدمای کارِ اسمیِ ماژول\n\n\nno-load loss\nتلفِ بی‌باری\n\n\nno-load test\nآزمونِ بی‌باری\n\n\nNOCT\nدمای کارِ اسمیِ سلول\n\n\nnode\nگره\n\n\nnode-voltage method\nروشِ ولتاژِ گره\n\n\nnodular graphite\nگرافیتِ کروی\n\n\nnoise exposure\nمواجهه با صدا\n\n\nnoise-reduced mode\nحالتِ کم‌صدا\n\n\nnominal and real\nاسمی و واقعی\n\n\nnon-conformance report\nگزارشِ عدمِ انطباق\n\n\nnon-destructive testing\nآزمونِ غیرمخرب\n\n\nnon-detection zone\nناحیهٔ کور\n\n\nnon-detection zone (NDZ)\nناحیهٔ کور\n\n\nnon-linear load\nبارِ غیرخطی\n\n\nnon-oriented steel\nفولادِ غیردانه‌گرا\n\n\nnonconformance report\nگزارشِ عدم‌انطباق\n\n\nnonconformity\nعدم‌انطباق\n\n\nnormal depth\nعمقِ نرمال\n\n\nnormal equations\nمعادله‌های نرمال\n\n\nnormalisation (like for like)\nهم‌سنجی\n\n\nnormally open\nعادیِ باز\n\n\nnormative (text)\nالزامی\n\n\nnormative reference\nمرجعِ الزامی\n\n\nNorton equivalent\nمعادلِ نورتون\n\n\nnot equivalent (NEQ)\nناهم‌ارز\n\n\nnotice to proceed\nدستورِ آغازِ کار\n\n\nnumerical weather prediction\nپیش‌بینیِ عددیِ هوا\n\n\n\n\n\nA.3.16 O\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nobsolescence\nمنسوخ شدن\n\n\noff-circuit tap changer\nتپ‌چنجرِ بی‌برق\n\n\noff-gas\nگازِ خروجی\n\n\noff-load disconnector\nجداکنندهٔ بی‌بار\n\n\noffered quantile\nکمیتِ عرضه\n\n\nofficial gazette\nروزنامهٔ رسمی\n\n\nofficial language\nزبانِ رسمی\n\n\nOhm’s law\nقانونِ اُهم\n\n\noil containment bund\nحوضچهٔ نگه‌داشتِ روغن\n\n\noil duct\nمجرای روغن\n\n\noil interceptor\nجداکنندهٔ روغن\n\n\noil separator\nجداکنندهٔ روغن\n\n\non-load tap changer\nتپ‌چنجرِ زیرِ بار\n\n\nONAN / ONAF cooling\nسرمایشِ طبیعی و فن\n\n\nopen ring\nحلقهٔ باز\n\n\nopen-circuit test\nآزمونِ بی‌باری\n\n\nopen-circuit voltage\nولتاژِ مدارِ باز\n\n\noperating characteristic\nمنحنیِ مشخصهٔ عملکرد\n\n\noperating characteristic curve\nمنحنیِ مشخصهٔ عملیاتی\n\n\noperating envelope\nپوششِ کاری\n\n\noperating expenditure\nهزینهٔ بهره‌برداری\n\n\noperating log\nدفترِ بهره‌برداری\n\n\noperating mechanism\nمکانیزم\n\n\noperating mode\nحالتِ بهره‌برداری\n\n\noperating philosophy\nفلسفهٔ بهره‌برداری\n\n\noperating point\nنقطهٔ کار\n\n\noperating regions\nناحیه‌های کار\n\n\noperating restriction\nمحدودیتِ بهره‌برداری\n\n\noperating-limit register\nدفترِ حدهای بهره‌برداری\n\n\noperation\nبهره‌برداری\n\n\noperational acceptance\nپذیرشِ بهره‌برداری\n\n\noperational availability\nدسترس‌پذیریِ عملیاتی\n\n\noperational technology\nفناوریِ عملیاتی\n\n\noperator\nبهره‌بردار\n\n\noperator override\nلغوِ بهره‌بردار\n\n\nopportunistic maintenance\nنگهداریِ فرصت‌طلبانه\n\n\nopportunity cost\nهزینهٔ فرصت\n\n\noptical loss budget\nبودجهٔ افتِ نوری\n\n\noptimal cleaning interval\nفاصلهٔ بهینهٔ شست‌وشو\n\n\noptimum moisture content\nرطوبتِ بهینه\n\n\norder analysis\nتحلیلِ مرتبه\n\n\norder of accuracy\nمرتبهٔ دقت\n\n\norder-of-magnitude estimate\nبرآوردِ مرتبهٔ بزرگی\n\n\nordered curtailment (grid)\nبُرشِ دستوریِ شبکه\n\n\noriginal equipment manufacturer (OEM)\nسازندهٔ اصلیِ تجهیز\n\n\noutage (of a unit)\nازکارافتادگی\n\n\noutage request\nدرخواستِ خاموشی\n\n\noutage window\nپنجرهٔ قطع\n\n\noutlier\nدادهٔ پرت\n\n\noutput equation\nمعادلهٔ خروجی\n\n\novality\nبیضی‌شدگی\n\n\nover-excitation\nاضافه‌تحریک\n\n\nover-excited\nپرتحریک\n\n\noverall equipment effectiveness\nاثربخشیِ کلیِ تجهیزات\n\n\noverbuild (PV behind a shared connection)\nبزرگ‌تر کردنِ بلوکِ خورشیدی\n\n\novercurrent\nاضافه‌جریان\n\n\noverfitting\nبیش‌برازش\n\n\noverhead line\nخطِ هوایی\n\n\novermodulation\nفرامدولاسیون\n\n\noverride (temporary)\nدورزدنِ موقت\n\n\novershoot\nفراجهش\n\n\noverspeeding\nبیش‌سنجی\n\n\novertopping\nسرریز از روی راه\n\n\noverturning moment\nگشتاورِ واژگونی\n\n\novervoltage category\nردهٔ اضافه‌ولتاژ\n\n\nowner\nمالک\n\n\nowner’s engineer\nمهندسِ مالک\n\n\nowner’s information requirements\nالزام‌های اطلاعاتیِ مالک\n\n\nowner’s specification\nمشخصاتِ مالک\n\n\nownership boundary\nمرزِ مالکیت\n\n\n\n\n\nA.3.17 P\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\np-chart\nنمودارِ نسبت\n\n\nP-F interval\nفاصلهٔ P-F\n\n\np-type\nنوعِ p\n\n\nP-V (nose) curve\nمنحنیِ P-V\n\n\nP90\nاحتمالِ فزونیِ ۹۰ درصد\n\n\nPalmgren-Miner rule\nقاعدهٔ پالمگرن-ماینر\n\n\npan evaporation\nتبخیرِ تشت\n\n\npanel (cubicle)\nپانل\n\n\nparallel arc\nقوسِ موازی\n\n\nparallel connection\nاتصالِ موازی\n\n\nparallel operation\nکارِ موازی\n\n\nparallel resonance\nتشدیدِ موازی\n\n\nparameter set\nمجموعهٔ پارامتر\n\n\nPareto chart\nنمودارِ پارتو\n\n\nPareto front\nجبهٔ پارتو\n\n\nPark (dq) transform\nتبدیلِ پارک (dq)\n\n\npartial derivative\nمشتقِ جزئی\n\n\npartial differential equation\nمعادلهٔ دیفرانسیلِ جزئی\n\n\npartial discharge\nتخلیهٔ جزئی\n\n\npartial factor\nضریبِ جزئی\n\n\npartial pivoting\nمحورگیریِ جزئی\n\n\nparticipatory mapping\nنقشه‌برداریِ مشارکتی\n\n\npassivated contact\nاتصالِ غیرفعال\n\n\npassive defence\nپدافندِ غیرعامل\n\n\npatch panel\nپنلِ اتصال\n\n\npayback period\nدورهٔ بازگشت\n\n\npayment curve (service)\nمنحنیِ پرداخت\n\n\npayment security\nضمانتِ پرداخت\n\n\npeak current\nجریانِ قله\n\n\npeak demand\nپیکِ تقاضا\n\n\npeak factor\nضریبِ قله\n\n\npeak factor (kappa)\nضریبِ قله\n\n\npeel strength\nاستحکامِ کندن\n\n\npeer comparison\nمقایسه با همتایان\n\n\nper unit / base value\nپریونیت / مبنا\n\n\nper-phase equivalent circuit\nمدارِ معادلِ تک‌فاز\n\n\npercentage point\nواحدِ درصد\n\n\nperformance benchmarking\nمقایسهٔ عملکرد با همتایان\n\n\nperformance bond\nضمانت‌نامهٔ حسنِ انجامِ کار\n\n\nperformance ratio\nنسبتِ عملکرد\n\n\nperformance specification\nمشخصهٔ عملکردی\n\n\nperiod\nدوره\n\n\npermanent-magnet synchronous generator\nژنراتورِ هم‌گامِ آهن‌ربای دائم\n\n\npermeability (porous medium)\nنفوذپذیری\n\n\npermeate (RO)\nآبِ تراوش‌یافته\n\n\npermissive\nشرطِ اجازه\n\n\npermit condition\nشرطِ مجوز\n\n\npermit to work\nمجوزِ کار\n\n\npermitting\nاخذِ مجوزها\n\n\npermitting authority\nمرجعِ مجوز\n\n\npersistence forecast\nماندگاری\n\n\nperturb and observe\nآشفتن و مشاهده\n\n\nperturb-hold-compare tracker\nردیاب با آشفتن، نگه‌داشتن و مقایسه\n\n\nphase angle / phase difference\nزاویهٔ فاز / اختلافِ فاز\n\n\nphase margin\nحاشیهٔ فاز\n\n\nphase sequence (phase rotation)\nتوالیِ فاز\n\n\nphase-locked loop (PLL)\nحلقهٔ قفلِ فاز\n\n\nphasing check\nوارسیِ هم‌فازی\n\n\nphasor\nفازور\n\n\nphasor display\nنمودارِ فازوریِ دستگاه\n\n\nphotocurrent\nجریانِ نوری\n\n\nphotomontage\nعکسِ شبیه‌سازی‌شده\n\n\nphoton\nفوتون\n\n\nphotovoltaic module\nماژولِ فتوولتائیک\n\n\nphysical and economic displacement\nجابه‌جاییِ فیزیکی و اقتصادی\n\n\nphysical displacement\nجابه‌جاییِ فیزیکی\n\n\nphysical security\nامنیتِ فیزیکی\n\n\nphysically possible limit\nحدِ ممکنِ فیزیکی\n\n\npickup window\nپنجرهٔ راه‌اندازی\n\n\npiecewise-linear function\nتابعِ تکه‌ای‌خطی\n\n\npilot build\nساختِ آزمایشی\n\n\npinball loss\nزیانِ پینبال\n\n\npitch (row)\nگام\n\n\npitch angle\nزاویهٔ گام\n\n\npitch bearing\nیاتاقانِ گام\n\n\npitch factor\nضریبِ گام\n\n\nplane-of-array irradiance\nتابشِ صفحهٔ آرایه\n\n\nplanet carrier\nحامل\n\n\nplanet gear\nسیاره (چرخ‌دنده)\n\n\nplanet pass frequency\nبسامدِ عبورِ سیاره\n\n\nplanetary stage\nمرحلهٔ سیاره‌ای\n\n\nplanned island\nجزیرهٔ برنامه‌ریزی‌شده\n\n\nplanned outage\nازکارافتادگیِ برنامه‌ریزی‌شده\n\n\nplanning level\nترازِ برنامه‌ریزی\n\n\nPlant P\nنیروگاهِ P\n\n\nplasticity index\nنشانهٔ خمیری\n\n\nplate load test\nآزمایشِ بارگذاریِ صفحه\n\n\npoint of connection (POC)\nنقطهٔ اتصال به شبکه\n\n\npoint-to-point test\nآزمونِ نقطه‌به‌نقطه\n\n\npolarisation\nقطبش\n\n\npolarisation index\nشاخصِ پلاریزاسیون\n\n\npolarity\nقطبیت\n\n\npole\nقطب\n\n\npole placement\nجای‌گذاریِ قطب\n\n\npolling\nپرسش‌گری\n\n\npollution degree\nدرجهٔ آلودگی\n\n\nport schedule\nجدولِ پورت‌ها\n\n\nportfolio (of plants)\nسبدِ نیروگاه‌ها\n\n\npositive / negative / zero sequence\nتوالیِ مثبت / منفی / صفر\n\n\npositive electrode\nالکترودِ مثبت\n\n\npost driving (PV)\nکوبیدنِ پایه\n\n\npotential difference\nاختلافِ پتانسیل\n\n\npotential temperature\nدمای پتانسیل\n\n\npotential-induced degradation\nتخریبِ ناشی از پتانسیل\n\n\npotting (junction box)\nرزین‌ریزی\n\n\npower\nتوان\n\n\npower bin\nردهٔ توان\n\n\npower coefficient\nضریبِ توان\n\n\npower conversion system\nمبدّلِ باتری\n\n\npower cycling\nچرخهٔ توان\n\n\npower electronics\nالکترونیکِ قدرت\n\n\npower factor\nضریبِ توان\n\n\npower law (wind profile)\nقانونِ توانی\n\n\npower loss\nتلفاتِ توان\n\n\npower module (IGBT)\nماژولِ قدرت\n\n\npower oscillation damping\nمیرا کردنِ نوسانِ توان\n\n\npower over Ethernet\nتوان روی اترنت\n\n\npower plant\nنیروگاه\n\n\npower plant controller\nکنترل‌گرِ نیروگاه\n\n\npower purchase agreement\nقراردادِ خریدِ برق\n\n\npower purchase agreement (PPA)\nقراردادِ خریدِ برق\n\n\npower quality\nکیفیتِ توان\n\n\npower supply unit\nمنبعِ تغذیه\n\n\npower triangle\nمثلثِ توان\n\n\npower warranty\nضمانتِ توان\n\n\npower-curve smoothing (turbulence)\nهموارسازیِ منحنیِ توان\n\n\npower-factor correction\nاصلاحِ ضریبِ توان\n\n\npower-flow boundary\nمرزِ جریانِ توان\n\n\npower-quality analyser\nتحلیل‌گرِ کیفیتِ توان\n\n\npre-charge\nپیش‌شارژ\n\n\npre-energisation checks\nوارسی‌های پیش از برق‌دارکردن\n\n\nprebend\nپیش‌خم\n\n\nprecision\nدقت\n\n\nprecision time protocol\nپروتکلِ زمانِ دقیق\n\n\npredictive maintenance\nنگهداریِ پیش‌بینانه\n\n\npreheat\nپیش‌گرم\n\n\npreload\nپیش‌بار\n\n\nprequalification\nپیش‌صلاحیت\n\n\npresent value\nارزشِ فعلی\n\n\npreservation (stored equipment)\nحفاظتِ انباری\n\n\npressboard\nپرس‌بورد\n\n\npressboard barrier\nمانعِ پرس‌بورد\n\n\npressure relief device\nشیرِ فشارشکن\n\n\npressure-decay test\nآزمونِ افتِ فشار\n\n\npreventive maintenance\nنگهداریِ پیشگیرانه\n\n\nprice floor\nکفِ قیمت\n\n\nprimary key\nکلیدِ اصلی\n\n\nprincipal tap\nتپِ اصلی\n\n\nprinted circuit board (PCB)\nبردِ مدارِ چاپی\n\n\nprior / posterior probability\nاحتمالِ پیشین / پسین\n\n\npriority class (QoS)\nردهٔ اولویت\n\n\nprobabilistic forecast\nپیش‌بینیِ احتمالاتی\n\n\nprobabilistic yield statement\nبیانیهٔ احتمالاتیِ تولید\n\n\nprobability density function\nتابعِ چگالیِ احتمال\n\n\nprobability of detection\nاحتمالِ آشکارسازی\n\n\nprobability of exceedance\nاحتمالِ فزونی\n\n\nprobability of failure on demand\nاحتمالِ خرابی هنگامِ نیاز\n\n\nprocedure qualification record\nسابقهٔ تأییدِ روشِ جوشکاری\n\n\nprocess capability\nتوانِ فرایند\n\n\nprocess FMEA\nتحلیلِ خرابیِ فرایند\n\n\nprocess window\nپنجرهٔ فرایند\n\n\nprocurement\nتدارکات\n\n\nproducer’s risk\nریسکِ تولیدکننده\n\n\nproducer’s risk / consumer’s risk\nخطرِ تولیدکننده / خطرِ خریدار\n\n\nproduct breakdown structure\nدرختِ محصول\n\n\nproduct category rules\nقاعده‌های دستهٔ محصول\n\n\nproduct warranty\nضمانتِ محصول\n\n\nproduction batch (manufacturing lot)\nدستهٔ تولید\n\n\nproduction lot\nمحموله\n\n\nproduction premium (incentive)\nپاداشِ تولید\n\n\nproduction system\nسامانهٔ تولید\n\n\nproduction-based availability\nدسترس‌پذیریِ انرژیایی\n\n\nprofile (protocol)\nپروفایل\n\n\nprogrammable logic controller\nکنترل‌گرِ منطقیِ برنامه‌پذیر\n\n\nprogress review\nبازبینیِ پیشرفت\n\n\nprogressive verification\nراستی‌آزماییِ پله‌ای\n\n\nproject finance\nتأمینِ مالیِ پروژه\n\n\nproject-dependent (status)\nوابسته به پروژه\n\n\nprolongation (claim)\nطولانی‌شدن\n\n\npropagation\nگسترش\n\n\nproperty-based test\nآزمونِ ویژگی\n\n\nproportional-integral controller\nکنترل‌گرِ تناسبی‌انتگرالی\n\n\nprotection zone\nناحیهٔ حفاظت\n\n\nprotective conductor\nهادیِ حفاظتی\n\n\nprotocol\nپروتکل\n\n\nprotocol overhead\nسرباریِ پروتکل\n\n\nprovenance (of a device)\nخاستگاه\n\n\nprovisional value\nمقدارِ موقت\n\n\nproximity effect\nاثرِ مجاورت\n\n\npseudocode\nشبه‌کد\n\n\npublic access\nدسترسیِ عمومی\n\n\npull test (crimp)\nآزمونِ کشش\n\n\npull-out test\nآزمایشِ بیرون‌کشیدن\n\n\npull-out torque\nگشتاورِ بیشینه\n\n\npulled monocrystalline (Czochralski) wafer\nویفرِ تک‌بلورِ کشیده\n\n\npulling tension\nکشش\n\n\npulse-width modulation\nمدولاسیونِ پهنای پالس\n\n\npumping test\nآزمایشِ پمپاژ\n\n\npunch list\nفهرستِ نواقص\n\n\npure function\nتابعِ محض\n\n\npurlin\nپرلین\n\n\npyranometer\nتابش‌سنجِ نیم‌کره‌ای\n\n\npyrheliometer\nتابش‌سنجِ مستقیم\n\n\n\n\n\nA.3.18 Q\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nQ(U) control\nکنترلِ Q(U)\n\n\nQ(U) slope\nشیبِ Q(U)\n\n\nquadratic convergence\nهمگراییِ مربعی\n\n\nquadrature axis\nمحورِ عمود\n\n\nqualified local reviewer\nبازبینِ صلاحیت‌دارِ محلی\n\n\nquality factor\nضریبِ کیفیت\n\n\nquality flag\nپرچمِ کیفیت\n\n\nquality gate\nدروازهٔ کیفیت\n\n\nquality plan\nطرحِ کیفیت\n\n\nquantile\nچندک\n\n\nquantity\nکمیت\n\n\nquarter-wave coating\nپوششِ ربع‌موج\n\n\nquartile\nچارک\n\n\nquasi-Newton method\nروشِ شبه‌نیوتن\n\n\nqueue (messages)\nصفِ پیام\n\n\nquiet hours (traffic plan)\nساعت‌های آرام\n\n\n\n\n\nA.3.19 R\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nRACI matrix\nماتریسِ مسئولیت\n\n\nradial string\nرشتهٔ شعاعی\n\n\nradiant heat flux\nشارِ تابشی\n\n\nradiator\nرادیاتور\n\n\nrain erosion\nفرسایشِ بارانی\n\n\nrainflow counting\nشمارشِ جریانِ باران\n\n\nramp (power)\nرمپ\n\n\nramp event\nرویدادِ رمپ\n\n\nramp rate\nشیبِ تغییرِ توان\n\n\nramp-rate limit\nحدِ شیب\n\n\nrandom error\nخطای تصادفی\n\n\nrandom seed\nبذرِ مولدِ عددهای تصادفی\n\n\nrandom-wound winding\nسیم‌پیچِ تصادفی\n\n\nrank histogram\nنمودارِ رتبه\n\n\nrank stability\nپایداریِ رتبه\n\n\nrapid voltage change (RVC)\nتغییرِ سریعِ ولتاژ\n\n\nrare-event approximation\nتقریبِ رخدادِ نادر\n\n\nrate of change of frequency\nآهنگِ تغییرِ بسامد\n\n\nrate ratio\nنسبتِ نرخ\n\n\nrating factor\nضریبِ ارزیابی\n\n\nratio test\nآزمونِ نسبتِ دور\n\n\nrational method\nروشِ استدلالی\n\n\nRayleigh’s method\nروشِ ریلی\n\n\nre-declaration (schedule)\nاعلامِ دوبارهٔ برنامه\n\n\nre-dispatch\nبه‌روزرسانیِ برنامه\n\n\nreactance\nراکتانس\n\n\nreactive current injection\nتزریقِ جریانِ واکنشی\n\n\nreactor tap\nسربندیِ راکتور\n\n\nreadiness gate\nدروازهٔ آمادگی\n\n\nreadiness review\nبازبینیِ آمادگی\n\n\nready-mix concrete\nبتنِ آماده\n\n\nreal option\nاختیارِ واقعی\n\n\nreanalysis\nبازتحلیل\n\n\nreceding horizon\nافقِ لغزان\n\n\nreceiving inspection\nبازرسیِ دریافت\n\n\nreceptor\nگیرنده\n\n\nrecharge (groundwater)\nتغذیهٔ آبخوان\n\n\nrecombination\nبازترکیب\n\n\nreconciliation\nآشتی\n\n\nrecordable injury\nحادثهٔ ثبت‌شدنی\n\n\nrecords retention schedule\nجدولِ نگهداریِ سابقه‌ها\n\n\nrecovery (RO)\nنسبتِ بازیافت\n\n\nrecovery plan (schedule)\nبرنامهٔ جبران\n\n\nrecovery point\nنقطهٔ بازیابی\n\n\nrecovery point objective\nهدفِ نقطهٔ بازیابی\n\n\nrecovery time\nزمانِ بازیابی\n\n\nrecovery time objective\nهدفِ زمانِ بازیابی\n\n\nrectifier\nیکسوساز\n\n\nrectifying inspection\nبازرسیِ اصلاحی\n\n\nrecycling\nبازیافت\n\n\nred/amber/green status\nوضعیتِ سبز، زرد و قرمز\n\n\nredline (field mark-up)\nخط‌قرمز\n\n\nreduced variate\nمتغیرِ کاهش‌یافته\n\n\nredundancy\nافزونگی\n\n\nreference cell\nسلولِ مرجع\n\n\nreference data pack\nبستهٔ دادهٔ مرجع\n\n\nreference designation\nنشانهٔ مرجع\n\n\nreference node\nگرهِ مرجع\n\n\nreference yield\nتولیدِ مرجع\n\n\nrefinancing\nبازتأمینِ مالی\n\n\nreflected wave\nموجِ بازتابی\n\n\nregister (device)\nثبّات\n\n\nregister map\nنقشهٔ ثبّات‌ها\n\n\nregression test\nآزمونِ بازگشت\n\n\nregulation (secondary legislation)\nآیین‌نامه\n\n\nregulator\nنهادِ تنظیم‌گر\n\n\nregulatory watch\nپایشِ مقررات\n\n\nreinstatement\nبازگرداندنِ زمین\n\n\nrelative air density\nچگالیِ نسبیِ هوا\n\n\nrelative compaction\nدرصدِ تراکم\n\n\nrelative saturation (water in oil)\nاشباعِ نسبی\n\n\nrelative sensitivity (elasticity)\nحساسیتِ نسبی\n\n\nrelease for manufacture\nرهاسازی برای ساخت\n\n\nrelease note (inspection)\nگواهیِ ترخیص\n\n\nreliability (probabilistic forecast)\nقابلیتِ اعتمادِ کمیت‌ها\n\n\nreliability allocation\nتخصیصِ قابلیتِ اطمینان\n\n\nreliability block diagram\nنمودارِ بلوکیِ قابلیتِ اطمینان\n\n\nreliability growth\nرشدِ قابلیتِ اطمینان\n\n\nreliability-centred maintenance\nنگهداریِ قابلیتِ اطمینان‌محور\n\n\nreluctance\nرلوکتانس\n\n\nreluctance torque\nگشتاورِ رلوکتانسی\n\n\nremaining life\nعمرِ باقی‌مانده\n\n\nremanent flux\nشارِ پسماند\n\n\nremote sensing\nسنجشِ از دور\n\n\nremote terminal unit\nپایانهٔ دوردست\n\n\nremoval efficiency\nسهمِ برداشت\n\n\nreorder point\nنقطهٔ سفارش\n\n\nrepairable system\nسامانهٔ تعمیرپذیر\n\n\nrepatriation (of funds)\nانتقالِ وجوه به خارج\n\n\nrepeatability\nتکرارپذیری\n\n\nreport by exception\nگزارش با تغییر\n\n\nreporting window\nپنجرهٔ گزارش\n\n\nrepowering\nبازتوانی\n\n\nrepresentative turbulence intensity\nتلاطمِ نماینده\n\n\nreproducibility\nبازتولیدپذیری\n\n\nreproducibility (of a calculation)\nبازتولیدپذیری\n\n\nreproducibility (of measurement)\nتجدیدپذیری\n\n\nrequirement hierarchy\nسلسله‌مراتبِ الزام‌ها\n\n\nrequirements register\nدفترِ الزامات\n\n\nrequirements verification traceability matrix\nماتریسِ الزام تا راستی‌آزمایی\n\n\nrequirements volatility\nنوسانِ الزام‌ها\n\n\nrescue at height\nنجات از ارتفاع\n\n\nresearch record\nسابقهٔ جست‌وجو\n\n\nresettlement\nاسکانِ مجدد\n\n\nresidual (measured minus model)\nباقی‌مانده\n\n\nresidual risk\nریسکِ باقیمانده\n\n\nresidual unbalance\nنابالانسیِ باقیمانده\n\n\nresidual voltage\nولتاژِ باقی‌مانده\n\n\nresilience\nتاب‌آوری\n\n\nresin infusion\nتزریقِ رزین\n\n\nresistance\nمقاومت\n\n\nresistance method\nروشِ مقاومت\n\n\nresistance temperature detector\nدماسنجِ مقاومتی\n\n\nresistivity\nمقاومتِ ویژه\n\n\nresolution\nتفکیک‌پذیری\n\n\nresolution (measurement)\nوضوح\n\n\nresonance / resonant frequency\nتشدید / بسامدِ تشدید\n\n\nresource assessment\nارزیابیِ منبع\n\n\nresponse spectrum\nطیفِ پاسخ\n\n\nresponse time (emergency)\nزمانِ پاسخ\n\n\nresponsibility matrix\nماتریسِ مسئولیت\n\n\nrest test (OCV)\nآزمونِ استراحت\n\n\nrestoration\nبازگردانی\n\n\nrestoration factor (repair)\nضریبِ بازیابیِ تعمیر\n\n\nrestraint (bias)\nمهار\n\n\nrestricted earth fault\nخطای زمینِ محدود\n\n\nresynchronisation\nهم‌گام‌سازیِ دوباره\n\n\nretraining\nبازآموزی\n\n\nreturn code (review)\nکدِ بازگشت\n\n\nreturn level\nمقدارِ بازگشت\n\n\nreturn period\nدورهٔ بازگشت\n\n\nrevenue meter\nکنتورِ فروش\n\n\nreverse (back-feed) current\nجریانِ برگشتی\n\n\nreverse osmosis\nاسمزِ معکوس\n\n\nreverse recovery\nبازیابیِ معکوس\n\n\nreversible heat\nگرمای برگشت‌پذیر\n\n\nrevision\nبازنگری\n\n\nrevision note\nیادداشتِ بازنگری\n\n\nright of way\nحقِ عبور\n\n\nring flange\nفلنجِ حلقوی\n\n\nring gear\nحلقهٔ دندانه‌دار\n\n\nring main unit\nواحدِ حلقوی\n\n\nring topology\nتوپولوژیِ حلقوی\n\n\nripple control signal\nسیگنالِ کنترلِ ریپل\n\n\nriprap\nسنگ‌چین\n\n\nriser\nتغذیه\n\n\nrisk matrix\nماتریسِ ریسک\n\n\nrisk priority number\nعددِ اولویتِ خطر\n\n\nrisk register\nدفترِ ریسک\n\n\nRMS (phasor) model\nمدلِ RMS\n\n\nroadside ditch\nکانالِ کنارِ راه\n\n\nrocking stiffness\nسختیِ دورانی\n\n\nRogowski factor\nضریبِ روگوفسکی\n\n\nrole clarity\nروشنیِ نقش\n\n\nrollback\nبرگشت از انتها\n\n\nrolled throughput yield\nبازدهِ زنجیره‌ای\n\n\nrolling bearing\nیاتاقانِ غلتشی\n\n\nrolling sphere\nکرهٔ غلتان\n\n\nroot cause\nعلتِ ریشه‌ای\n\n\nroot insert (blade)\nبوشِ ریشهٔ پره\n\n\nroot sum of squares\nریشهٔ مجموعِ مربعات\n\n\nroot-mean-square error\nخطای جذرِ میانگینِ مربعات\n\n\nroot-mean-square value\nمقدارِ مؤثر\n\n\nrotating magnetic field\nمیدانِ گردان\n\n\nrotating reference frame\nقابِ چرخان\n\n\nrotating shadowband irradiometer\nتابش‌سنجِ نوارِ چرخان\n\n\nrotor-equivalent wind speed\nتندیِ هم‌ارزِ روتور\n\n\nroughness length\nطولِ زبری\n\n\nround-trip efficiency\nبازدهِ رفت‌وبرگشت\n\n\nroute corridor\nدالانِ مسیر\n\n\nroute permit\nمجوزِ مسیر\n\n\nroute survey\nبازرسیِ مسیر\n\n\nroutine test\nآزمونِ جاری\n\n\nrouting\nمسیرِ ساخت\n\n\nrule of mixtures\nقاعدهٔ آمیزه‌ها\n\n\nrules for electrical installations (PUE)\nقواعدِ تأسیساتِ برقی\n\n\nrules of credit\nقاعده‌های اعتبارِ پیشرفت\n\n\nrun to failure\nکار تا خرابی\n\n\nrun-in test\nآزمونِ کارکردِ آغازین\n\n\nrun-up time\nزمانِ شتاب‌گیری\n\n\nRunge phenomenon\nپدیدهٔ رونگه\n\n\nrunoff\nروان‌آب\n\n\nrunoff containment\nمهارِ روان‌آب\n\n\n\n\n\nA.3.20 S\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nS-curve\nمنحنیِ S\n\n\nS-N curve\nمنحنیِ تنش-عمر\n\n\nsacrificial anode\nآندِ فداشونده\n\n\nsafe operating area\nمحدودهٔ کارِ امن\n\n\nsafe stall time\nزمانِ مجازِ قفل\n\n\nsafe state (converter; BMS)\nحالتِ ایمن\n\n\nsafe yield\nآبدهیِ مطمئن\n\n\nsafety management system\nنظامِ مدیریتِ ایمنی\n\n\nsafety qualification\nتأییدِ صلاحیتِ ایمنی\n\n\nsafety stock\nموجودیِ اطمینان\n\n\nsag\nفلش\n\n\nsalient pole\nقطب‌برجسته\n\n\nsalvage value\nارزشِ اسقاط\n\n\nsample period\nدورهٔ نمونه‌برداری\n\n\nsample test\nآزمونِ نمونه‌ای\n\n\nsampling frequency\nبسامدِ نمونه‌برداری\n\n\nsanction for test\nمجوزِ آزمون\n\n\nsanitised model\nمدلِ پالایش‌شده\n\n\nsatellite nowcast\nپیش‌بینیِ کوتاه با تصویرِ ماهواره‌ای\n\n\nsatellite-derived irradiance\nتابشِ ماهواره‌ای\n\n\nsaturation\nاشباع\n\n\nsaturation current density\nچگالیِ جریانِ اشباع\n\n\nSCADA\nاسکادا\n\n\nscaling law\nقانونِ مقیاس\n\n\nscan circle\nدایرهٔ اسکن\n\n\nscan time\nزمانِ پویش\n\n\nscarf repair\nتعمیرِ پخ‌دار\n\n\nscenario\nسناریو\n\n\nscheduling\nبرنامه‌ریزی (زمان‌بندی)\n\n\nschema\nطرح‌واره\n\n\nscope baseline\nخط‌مبنای محدوده\n\n\nscope of accreditation\nدامنهٔ اعتباردهی\n\n\nscope of supply boundary\nمرزِ عرضه\n\n\nscoping\nتعیینِ دامنه\n\n\nscreening (environmental)\nغربالگری\n\n\nscreening sequence\nترتیبِ غربالگری\n\n\nsculpted repayment\nبازپرداختِ تراشیده\n\n\nseal (revenue meter)\nپلمب\n\n\nseasonal camp\nچادرهای فصلی\n\n\nsecond factor (MFA)\nعاملِ دوم\n\n\nsecond life\nکاربردِ دوم\n\n\nsecond moment of area\nممانِ دومِ سطح\n\n\nsecond-harmonic restraint\nمهارِ هارمونیکِ دوم\n\n\nsecondary injection\nتزریقِ ثانویه\n\n\nsecondary source\nمنبعِ ثانوی\n\n\nsecrets vault\nگاوصندوقِ رازها\n\n\nsection modulus\nمدولِ مقطع\n\n\nsectional turnover\nتحویلِ بخش به بخش\n\n\nsecurity (of protection)\nامنیت\n\n\nsecurity management plan\nطرحِ مدیریتِ امنیت\n\n\nsecurity package (lending)\nبستهٔ وثایق\n\n\nsecurity zone\nناحیهٔ امنیتی\n\n\nsediment pond\nحوضچهٔ رسوب‌گیر\n\n\nsegregation coefficient\nضریبِ جدایش\n\n\nseismic refraction\nشکستِ لرزه‌ای\n\n\nseismic zone\nپهنهٔ لرزه‌ای\n\n\nself-discharge\nخودتخلیه\n\n\nself-excitation\nخودتحریکی\n\n\nself-healing\nخودترمیمی\n\n\nself-heating\nخودگرمایی\n\n\nself-retracting lifeline\nمهارِ خودجمع‌شو\n\n\nsemantic versioning\nنسخه‌گذاریِ معنایی\n\n\nsenior debt\nبدهیِ ارشد\n\n\nsensitivity (of a test)\nحساسیت\n\n\nsensitivity coefficient\nضریبِ حساسیت\n\n\nsensor\nحس‌گر\n\n\nsensor drift\nرانشِ حس‌گر\n\n\nsensor icing\nیخ‌زدگیِ حس‌گر\n\n\nsensor offset\nآفستِ حس‌گر\n\n\nsentinel value\nمقدارِ نگهبان\n\n\nseparator\nجداکننده\n\n\nsequence of events\nدنبالهٔ رویدادها\n\n\nserial defect\nعیبِ سریالی\n\n\nserialisation delay\nتأخیرِ فرستادن\n\n\nseries / parallel system\nسامانهٔ سری / موازی\n\n\nseries arc\nقوسِ سری\n\n\nseries connection\nاتصالِ سری\n\n\nseries resistance\nمقاومتِ سری\n\n\nseries resonance\nتشدیدِ سری\n\n\nservice register\nثبت‌نامهٔ خدمت‌ها\n\n\nserviceability\nقابلیتِ سرویس\n\n\nset point\nنقطهٔ تنظیم\n\n\nset-out (survey)\nپیاده‌کردنِ نقشه\n\n\nsetback\nفاصلهٔ حریم\n\n\nsetback (legal)\nحریم\n\n\nsetting file\nفایلِ تنظیم\n\n\nsettlement (ground)\nنشست\n\n\nsettlement (of a service)\nتسویه\n\n\nsettlement evidence\nشاهدِ تسویه\n\n\nshading ball\nگوی سایه\n\n\nshadow flicker\nسوسوی سایه\n\n\nshadowed rule\nقاعدهٔ سایه‌خورده\n\n\nshaft grounding brush\nجاروبکِ زمینِ شفت\n\n\nshallow / deep connection charge\nهزینهٔ اتصالِ کم‌عمق / عمیق\n\n\nshallow connection\nاتصالِ کم‌عمق\n\n\nshear web\nجانِ برشی\n\n\nsheath\nغلاف\n\n\nsheath voltage limiter\nمحدودکنندهٔ ولتاژِ غلاف\n\n\nsheet resistance\nمقاومتِ لایه‌ای\n\n\nshelf life\nعمرِ انبار\n\n\nshell buckling\nکمانشِ پوسته\n\n\nshelved alarm\nهشدارِ کنارگذاشته\n\n\nshield (earth) wire\nسیمِ محافظ\n\n\nshift handover\nتحویلِ شیفت\n\n\nshift lead\nسرپرستِ شیفت\n\n\nshock recorder\nضربه‌نگار\n\n\nshort-circuit current\nجریانِ اتصالِ کوتاه\n\n\nshort-circuit impedance\nامپدانسِ اتصالِ کوتاه\n\n\nshort-circuit power\nتوانِ اتصالِ کوتاه\n\n\nshort-circuit ratio\nنسبتِ اتصالِ کوتاهِ ماشین\n\n\nshort-circuit ratio (SCR)\nنسبتِ اتصالِ کوتاه\n\n\nshort-circuit test\nآزمونِ اتصالِ کوتاه\n\n\nshort-circuit withstand time\nزمانِ تحملِ اتصالِ کوتاه\n\n\nshort-term flicker severity (Pst)\nشدتِ سوسوی کوتاه‌مدت\n\n\nshort-term forecast\nپیش‌بینیِ کوتاه‌مدت\n\n\nshort-time overload\nاضافه‌بارِ کوتاه‌مدت\n\n\nshort-time withstand\nتحملِ کوتاه‌مدت\n\n\nshrink fit\nجازدنِ گرم\n\n\nshrinkage factor (earthworks)\nضریبِ کاهشِ حجم\n\n\nshrinkage porosity\nحفرهٔ انقباضی\n\n\nshunt resistance\nمقاومتِ موازی\n\n\nSI prefix\nپیشوند\n\n\nside effect\nاثرِ جانبی\n\n\nsideband (vibration)\nمؤلفهٔ کناری\n\n\nsidewall pressure\nفشارِ جانبی\n\n\nsignificant figures\nرقم‌های بامعنا\n\n\nsilicon carbide\nکاربیدِ سیلیسیم\n\n\nSimpson’s rule\nقاعدهٔ سیمپسون\n\n\nsimultaneous operations\nعملیاتِ همزمان\n\n\nsine wave (sinusoid)\nموجِ سینوسی\n\n\nsingle bus\nتک‌شینه\n\n\nsingle buyer\nخریدارِ واحد\n\n\nsingle point of failure\nنقطهٔ تکِ خرابی\n\n\nsingle-axis tracker\nردیابِ تک‌محوره\n\n\nsingle-diode model\nمدلِ تک‌دیودی\n\n\nsingle-line diagram\nنمودارِ تک‌خطی\n\n\nsingle-mode fibre\nفیبرِ تک‌حالته\n\n\nsingle-point bonding\nپیوندِ تک‌نقطه‌ای\n\n\nsinking fund\nصندوقِ ذخیره\n\n\nsite acceptance test\nآزمونِ پذیرشِ ساختگاه\n\n\nsite adaptation\nتطبیقِ ساختگاهی\n\n\nsite investigation\nشناساییِ ساختگاه\n\n\nsite restoration\nبازگرداندنِ ساختگاه\n\n\nsite screening\nغربالگریِ ساختگاه\n\n\nsite suitability\nسازگاریِ ساختگاه\n\n\nsite test\nآزمونِ محل\n\n\nskewness\nچولگی\n\n\nskid (equipment)\nاسکید\n\n\nskill score\nمهارت\n\n\nskin depth\nعمقِ پوستی\n\n\nskin effect\nاثرِ پوستی\n\n\nskin friction\nاصطکاکِ جداره\n\n\nsky imager\nتصویرِ آسمان از زمین\n\n\nslack bus\nشینهٔ مرجع\n\n\nslew drive\nرانهٔ گردشی\n\n\nslip\nلغزش\n\n\nslip (frequency difference)\nلغزش\n\n\nslip frequency\nلغزش\n\n\nslip power\nتوانِ لغزش\n\n\nslip ring\nحلقهٔ لغزان\n\n\nslip-critical joint\nاتصالِ لغزش‌بحرانی\n\n\nsmart persistence\nماندگاریِ هوشمند\n\n\nsnubber\nاسنابر\n\n\nsoc positioning\nجای‌گیریِ حالتِ شارژ\n\n\nSOC window\nپنجرهٔ حالتِ شارژ\n\n\nsocial safeguard\nپادمانِ اجتماعی\n\n\nsodar\nسودار\n\n\nsoft lens\nعدسیِ نرم\n\n\nsoft start\nراه‌اندازیِ نرم\n\n\nsoft-stiff tower\nبرجِ نرم–سفت\n\n\nsoftware licence (tag count)\nمجوزِ نرم‌افزار\n\n\nsoil classification\nرده‌بندیِ خاک\n\n\nsoil thermal resistivity\nمقاومتِ گرماییِ ویژهٔ خاک\n\n\nsoiling rate\nآهنگِ آلودگی\n\n\nsoiling ratio\nنسبتِ آلودگی\n\n\nsoiling station\nایستگاهِ آلودگی\n\n\nsolar constant\nثابتِ خورشیدی\n\n\nsolar declination\nمیلِ خورشید\n\n\nsolar elevation\nارتفاعِ خورشید\n\n\nsolar photovoltaic (PV)\nخورشیدیِ فتوولتائیک\n\n\nsolar time\nزمانِ خورشیدی\n\n\nsolder joint\nاتصالِ لحیمی\n\n\nsolder paste inspection\nبازرسیِ خمیرِ لحیم\n\n\nsolid-electrolyte interphase\nلایهٔ سطحی\n\n\nsonic anemometer\nبادسنجِ صوتی\n\n\nsound level\nترازِ صدا\n\n\nsound power level\nترازِ توانِ صوتی\n\n\nsound pressure level\nترازِ فشارِ صوت\n\n\nsource of truth\nمبدأِ معتبر\n\n\nsources and uses\nمنابع و مصارف\n\n\nspace-vector modulation\nمدولاسیونِ بردارِ فضایی\n\n\nspan\nدهانه\n\n\nspan (of a measuring range)\nگسترهٔ اندازه‌گیری\n\n\nspar cap\nکلاهکِ تیرِ اصلی\n\n\nspare pool\nذخیرهٔ مشترکِ یدک\n\n\nspare port\nپورتِ یدک\n\n\nspares (stock)\nیدک‌ها\n\n\nspatial layer\nلایهٔ مکانی\n\n\nspatial representativeness\nنمایندگیِ مکانی\n\n\nspatial resolution\nتفکیکِ مکانی\n\n\nspecial purpose vehicle\nشرکتِ پروژه\n\n\nspecial water use\nبهره‌برداریِ ویژه از آب\n\n\nspecial-purpose vehicle (SPV)\nشرکتِ پروژه\n\n\nspecific contact resistivity\nمقاومتِ ویژهٔ تماس\n\n\nspecific rating\nنسبتِ ویژه\n\n\nspecific yield\nتولیدِ ویژه\n\n\nspectral leakage\nنشتِ طیفی\n\n\nspectral mismatch\nناهمسانیِ طیفی\n\n\nspeed-up (terrain)\nافزایشِ تندی روی تپه\n\n\nspill current\nجریانِ نشتیِ دیفرانسیل\n\n\nspill kit\nجعبهٔ نشت\n\n\nsplit busbar\nشینهٔ دوبخشی\n\n\nspoil\nخاکِ مازاد\n\n\nspread-skill relation\nرابطهٔ پراکندگی و مهارت\n\n\nspreadsheet model (monthly)\nمدلِ ماهانهٔ صفحه‌گسترده\n\n\nsquirrel-cage rotor\nروتورِ قفسه‌ای\n\n\nstable boundary layer\nلایهٔ مرزیِ پایدار\n\n\nstacking factor\nضریبِ انباشت\n\n\nstage gate\nدروازهٔ تصمیم\n\n\nstaged dossier\nپروندهٔ مرحله‌ای\n\n\nstaged expansion\nگسترشِ مرحله‌ای\n\n\nstaged rollout\nانتشارِ پله‌ای\n\n\nstaging rack (network FAT)\nقفسهٔ آماده‌سازی\n\n\nstakeholder\nذی‌نفع\n\n\nstakeholder commitment\nتعهدِ ذی‌نفعان\n\n\nstakeholder register\nدفترِ ذی‌نفعان\n\n\nstall\nواماندگی\n\n\nstandard penetration test\nآزمایشِ نفوذِ استاندارد\n\n\nstandard time\nزمانِ استاندارد\n\n\nstandard uncertainty\nعدمِ قطعیتِ استاندارد\n\n\nstandards watch\nپایشِ استانداردها\n\n\nstandby cost\nهزینهٔ انتظار\n\n\nstandby equity\nسهامِ آماده‌باش\n\n\nstandby generator\nمولدِ آماده‌به‌کار\n\n\nstar of slots\nستارهٔ شیارها\n\n\nstar-delta start\nراه‌اندازیِ ستاره–مثلث\n\n\nstarting torque\nگشتاورِ راه‌اندازی\n\n\nstate ecological expertise\nکارشناسیِ زیست‌محیطی\n\n\nstate energy expertise\nکارشناسیِ دولتیِ انرژی\n\n\nstate machine\nماشینِ حالت\n\n\nstate of charge\nحالتِ شارژ\n\n\nstate of health\nسلامت\n\n\nstate variable\nمتغیرِ حالت\n\n\nstatic analysis\nوارسیِ ایستا\n\n\nstation battery\nباتریِ ایستگاه\n\n\nstation log\nدفترِ ایستگاه\n\n\nstation service\nخدماتِ ایستگاه\n\n\nstationary distribution\nتوزیعِ پایا\n\n\nstatistical post-processing\nتصحیحِ آماری\n\n\nstatistical power\nتوانِ آزمون\n\n\nstatus word\nکلمهٔ وضعیت\n\n\nstep capacity (tap changer)\nظرفیتِ پله\n\n\nstep size (learning rate)\nاندازهٔ گام (نرخِ یادگیری)\n\n\nstep test (controller)\nآزمونِ پله\n\n\nstep timeout\nمهلتِ گام\n\n\nstep voltage\nولتاژِ گام\n\n\nstep-in right\nحقِ جانشینی\n\n\nstep-lap joint\nاتصالِ پله‌ای\n\n\nstiff system\nسامانهٔ سخت\n\n\nstopping distance\nفاصلهٔ توقف\n\n\nstorativity\nضریبِ ذخیره\n\n\nstow position (tracker)\nحالتِ ایمن\n\n\nstrain\nکرنش\n\n\nstranded energy\nانرژیِ به‌جامانده\n\n\nstratum (pl. strata)\nلایه\n\n\nstray inductance\nاندوکتانسِ پراکنده\n\n\nstray loss\nتلفِ پراکنده\n\n\nstrength conformity (concrete)\nانطباقِ مقاومت\n\n\nstress\nتنش\n\n\nstress concentration factor\nضریبِ تمرکزِ تنش\n\n\nstress cone\nمخروطِ تنش\n\n\nstress relaxation\nرهایشِ تنش\n\n\nstress-strength interference\nتداخلِ تنش و استحکام\n\n\nstring\nرشته\n\n\nstring fuse\nفیوزِ رشته\n\n\nstring inverter\nاینورترِ رشته‌ای\n\n\nstringer (machine)\nرشته‌ساز\n\n\nstringing section\nبخشِ سیم‌کشی\n\n\nStrouhal number\nعددِ استروهال\n\n\nstuck value\nمقدارِ گیرکرده\n\n\nstudy input checklist\nفهرستِ ورودیِ مطالعه\n\n\nstudy trigger (re-study event)\nرویدادِ بازکنندهٔ مطالعه\n\n\nsub-supplier\nزیرتأمین‌کننده\n\n\nsubgrade\nبسترِ راه\n\n\nsubmittal (equipment)\nسندِ تأییدِ تجهیز\n\n\nsubnet\nزیرشبکه\n\n\nsubstring\nزیررشته\n\n\nsubsystem\nزیرسامانه\n\n\nsubtransient reactance\nراکتانسِ زیرگذرا\n\n\nsun gear\nخورشید (چرخ‌دنده)\n\n\nsun profile angle\nزاویهٔ نیم‌رخ\n\n\nsunk cost\nهزینهٔ ازدست‌رفته\n\n\nsupervisory signal (fire)\nسیگنالِ نظارتی\n\n\nsupplier corrective action request\nدرخواستِ اقدامِ اصلاحیِ تأمین‌کننده\n\n\nsupplier data schedule\nجدولِ دادهٔ تأمین‌کننده\n\n\nsupplier scorecard\nکارنامهٔ تأمین‌کننده\n\n\nsupplier tier\nردهٔ تأمین‌کننده\n\n\nsupplier’s declaration of conformity\nاظهارنامهٔ انطباقِ تأمین‌کننده\n\n\nsupply transfer\nانتقالِ منبع\n\n\nsupply-chain due diligence\nبررسیِ زنجیرهٔ تأمین\n\n\nsupported buckling\nکمانشِ مهارشده\n\n\nsupraharmonics\nابرهارمونیک‌ها\n\n\nsurface passivation\nغیرفعال‌سازیِ سطح\n\n\nsurface recombination velocity\nسرعتِ بازترکیبِ سطحی\n\n\nsurface roughness\nزبریِ سطح\n\n\nsurge arrester\nبرقگیر\n\n\nsurge protective device\nبرقگیرِ ضربه\n\n\nsurvey control\nشبکهٔ کنترلِ نقشه‌برداری\n\n\nsusceptance\nسوسپتانس\n\n\nsuspension tower\nدکلِ آویزی\n\n\nswept area\nسطحِ جاروب\n\n\nswept path\nمسیرِ جاروبِ خودرو\n\n\nswing equation\nمعادلهٔ نوسان\n\n\nswinging-door compression\nفشرده‌سازیِ درِ گردان\n\n\nswitchgear line-up\nردیفِ تابلوها\n\n\nswitching frequency\nبسامدِ کلیدزنی\n\n\nswitching loss\nتلفاتِ کلیدزنی\n\n\nswitching programme\nبرنامهٔ کلیدزنی\n\n\nsymmetrical components\nمؤلفه‌های متقارن\n\n\nsymmetrical short-circuit current\nجریانِ اتصالِ کوتاهِ متقارن\n\n\nsympathetic tripping\nقطعِ هم‌دردانه\n\n\nsynchro-check relay\nرلهٔ بررسیِ هم‌زمانی\n\n\nsynchrocheck\nهم‌زمانی\n\n\nsynchronisation\nهم‌گام‌سازی\n\n\nsynchronised window\nپنجرهٔ همگام\n\n\nsynchroniser\nهم‌گام‌ساز\n\n\nsynchronous machine\nماشینِ هم‌گام\n\n\nsynchronous reactance\nراکتانسِ هم‌گام\n\n\nsynchronous speed\nسرعتِ هم‌گام\n\n\nsynthetic data\nدادهٔ ساختگی\n\n\nsynthetic inertia\nپاسخِ شبه‌لختی\n\n\nsystem boundary\nمرزِ سامانه\n\n\nsystem of record\nسامانهٔ مرجع\n\n\nsystematic error\nخطای سامانمند\n\n\nsystemization\nسامانه‌بندی\n\n\n\n\n\nA.3.21 T\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\ntable\nمیز\n\n\ntabletop exercise\nتمرینِ رومیزی\n\n\ntag (point name)\nبرچسبِ نقطه\n\n\ntag database\nپایگاهِ برچسب‌ها\n\n\ntake-back (battery)\nبازپس‌گیری\n\n\ntakt time\nزمانِ تکت\n\n\ntandem cell\nسلولِ پشته‌ای\n\n\ntangential induction factor\nضریبِ القای مماسی\n\n\ntarget security level\nسطحِ هدف\n\n\ntax depreciation\nاستهلاکِ مالیاتی\n\n\ntechnical conditions (connection)\nشرایطِ فنیِ اتصال\n\n\ntechnical due diligence\nبررسیِ دقیقِ فنی\n\n\ntechnical query\nپرسشِ فنی\n\n\ntechnical schedule\nجدولِ فنی\n\n\ntechnology maturity\nبلوغِ فناوری\n\n\ntelemetry\nدورسنجی\n\n\ntemperature coefficient\nضریبِ دمایی\n\n\ntemperature coefficient of resistance\nضریبِ دماییِ مقاومت\n\n\ntemperature derating\nکاهشِ توان با دما\n\n\ntemperature inversion\nوارونگیِ دما\n\n\ntemperature-corrected performance ratio\nنسبتِ عملکردِ تصحیح‌شدهٔ دمایی\n\n\ntemperature-rise test (heat run)\nآزمونِ افزایشِ دما\n\n\ntempered glass\nشیشهٔ سکوریت\n\n\ntemporary works\nکارهای موقت\n\n\ntenor\nمدتِ وام\n\n\ntensile strength\nاستحکامِ کششی\n\n\nterminal plan\nطرحِ ترمینال\n\n\nterminal value\nارزشِ پایانی\n\n\ntermination\nسرکابل\n\n\ntermination payment\nمبلغِ فسخ\n\n\ntest block (metering)\nبلوکِ آزمون\n\n\ntest boundary\nمرزِ آزمون\n\n\ntest dossier\nپروندهٔ آزمون\n\n\ntest for absence of voltage\nآزمونِ بی‌برقی\n\n\ntest uncertainty ratio\nنسبتِ رواداری به عدمِ قطعیتِ آزمون\n\n\ntext normalisation\nیکسان‌سازیِ متن\n\n\ntexturing\nبافت‌دهی\n\n\ntheoretical specific capacity\nظرفیتِ ویژهٔ نظری\n\n\nthermal class\nکلاسِ گرمایی\n\n\nthermal diffusivity\nضریبِ پخشِ گرمایی\n\n\nthermal interface material\nمادهٔ رابطِ گرمایی\n\n\nthermal offset\nجابه‌جاییِ حرارتی\n\n\nthermal radiation\nتابشِ گرمایی\n\n\nthermal replica\nتصویرِ گرمایی\n\n\nthermal resistance\nمقاومتِ گرمایی\n\n\nthermal runaway\nفرارِ گرمایی\n\n\nthermal time constant\nثابتِ زمانیِ گرمایی\n\n\nthermalisation\nگرمایی‌شدن\n\n\nthermally upgraded paper\nکاغذِ ارتقایافتهٔ گرمایی\n\n\nthermocouple\nترموکوپل\n\n\nthermography\nگرمانگاری\n\n\nthermopile\nترموپیل\n\n\nthermoset composite\nکامپوزیتِ گرماسخت\n\n\nthermostat\nدماپا\n\n\nthermowell\nغلافِ دماسنج\n\n\nThevenin equivalent\nمعادلِ تونن\n\n\nthree-phase system\nسامانهٔ سه‌فاز\n\n\nthree-point estimate\nبرآوردِ سه‌نقطه‌ای\n\n\nthree-winding transformer\nترانسفورماتورِ سه‌سیم‌پیچه\n\n\nthrust\nرانش\n\n\nthrust coefficient\nضریبِ رانش\n\n\nthyristor\nتریستور\n\n\ntidy data\nدادهٔ مرتب\n\n\ntime alignment\nهم‌ترازیِ زمانی\n\n\ntime base\nپایهٔ زمانی\n\n\ntime constant\nثابتِ زمانی\n\n\ntime multiplier setting\nضریبِ زمانی\n\n\ntime of concentration\nزمانِ تمرکز\n\n\ntime resolution\nتفکیکِ زمانی\n\n\ntime study\nزمان‌سنجی\n\n\ntime zone\nمنطقهٔ زمانی\n\n\ntime-based availability\nدسترس‌پذیریِ زمانی\n\n\ntime-based split\nتقسیمِ زمانی\n\n\ntimestamp\nبرچسبِ زمانی\n\n\ntip loss\nتلفاتِ نوکِ پره\n\n\ntip-speed ratio\nنسبتِ سرعتِ نوک\n\n\ntitle block\nجدولِ عنوان\n\n\nto confirm (status)\nنیازمندِ تأیید\n\n\nto-complete performance index\nشاخصِ عملکردِ لازم برای تکمیل\n\n\ntolerance\nرواداری\n\n\ntolerance budget\nبودجه‌بندیِ رواداری\n\n\ntolerance stack-up\nانباشتِ رواداری\n\n\ntooth coil\nکلافِ دندانه‌ای\n\n\ntop oil\nروغنِ بالایی\n\n\ntopsoil\nخاکِ رویی\n\n\ntornado chart\nنمودارِ گردباد\n\n\ntorque control law\nقانونِ کنترلِ گشتاور\n\n\ntorque mark\nعلامتِ گشتاور\n\n\ntorque ripple\nضربانِ گشتاور\n\n\ntorque tube\nلولهٔ پیچشی\n\n\ntotal demand distortion (TDD)\nاعوجاجِ کلِ تقاضا\n\n\ntotal harmonic distortion (THD)\nاعوجاجِ هارمونیکیِ کل\n\n\ntouch voltage\nولتاژِ تماس\n\n\ntower can\nقوطیِ برج\n\n\ntower clearance\nفاصلهٔ نوک تا برج\n\n\ntower section\nبخشِ برج\n\n\ntower shadow\nسایهٔ برج\n\n\ntower shadow (met mast)\nسایهٔ دکل\n\n\ntraceability\nردیابی\n\n\ntraceability matrix\nماتریسِ ردیابی\n\n\ntracking (of a controller)\nردگیری\n\n\ntracking error (service)\nخطای ردگیری\n\n\ntracking loss\nتلفاتِ تعقیب\n\n\ntrade-off rate\nنرخِ مبادله\n\n\ntrailing-edge serration\nدندانهٔ لبهٔ فرار\n\n\ntransaction (database)\nتراکنش\n\n\ntransducer\nمبدلِ اندازه‌گیری\n\n\ntransfer function (anemometer)\nتابعِ انتقال\n\n\ntransfer length\nطولِ انتقال\n\n\ntransfer trip\nانتقالِ قطع\n\n\ntransformer\nترانسفورماتور\n\n\ntransient / inrush current\nگذرا / جریانِ هجومی\n\n\ntransient reactance\nراکتانسِ گذرا\n\n\ntransient thermal impedance\nامپدانسِ گرماییِ گذرا\n\n\ntransition coverage\nپوششِ گذار\n\n\ntransition matrix\nماتریسِ گذار\n\n\ntransitional provision\nحکمِ انتقالی\n\n\ntransmissibility\nضریبِ انتقال\n\n\ntransmission error (gears)\nخطای انتقالِ دنده\n\n\ntransmissivity\nقابلیتِ انتقال\n\n\ntransmittal\nارسال‌نامه\n\n\ntransmitter\nفرستنده\n\n\ntransport section\nبخشِ حمل\n\n\ntransposition\nجابه‌جاییِ رشته‌ها\n\n\ntransposition (irradiance)\nانتقالِ تابش به صفحه\n\n\ntransposition model\nمدلِ انتقال\n\n\ntrapezoidal rule\nقاعدهٔ ذوزنقه‌ای\n\n\ntravel curve (breaker)\nمنحنیِ جابه‌جایی\n\n\ntraveler\nبرگهٔ مسیر\n\n\ntrial import (CMMS)\nورودِ آزمایشی\n\n\ntriangular distribution\nتوزیعِ مثلثی\n\n\ntrigger-based policy\nسیاستِ ماشه‌ای\n\n\ntrip coil\nبوبینِ قطع\n\n\ntrip matrix\nماتریسِ قطع\n\n\ntrip-circuit supervision\nنظارت بر مدارِ قطع\n\n\ntriplen harmonics\nهارمونیک‌های مضربِ سه\n\n\ntrue position\nموقعیتِ واقعی\n\n\ntrue RMS / average-responding meter\nدستگاهِ مؤثرِ واقعی / میانگین‌پاسخ\n\n\ntrueness\nدرستی\n\n\ntubular busbar\nشینهٔ لوله‌ای\n\n\ntuned filter / detuned capacitor\nصافیِ تنظیم‌شده / خازنِ میرا\n\n\nturbine class\nردهٔ توربین\n\n\nturbine shadow on PV\nسایهٔ توربین روی خورشیدی\n\n\nturbulence intensity\nشدتِ تلاطم\n\n\nturbulent wake state\nحالتِ دنبالهٔ متلاطم\n\n\nturn insulation\nعایقِ دور\n\n\nturning area\nفضای دورزدن\n\n\nturnover package (construction to commissioning)\nبستهٔ تحویل\n\n\nturns ratio\nنسبتِ دور\n\n\ntwist (blade)\nپیچش\n\n\ntwo’s complement\nمکملِ دو\n\n\ntwo-curve method (series resistance)\nروشِ دو منحنی\n\n\ntwo-level factorial experiment\nآزمایشِ عاملیِ دوسطحی\n\n\ntwo-wattmeter method (Blondel’s theorem)\nروشِ دوواتمتری (قضیهٔ بلوندل)\n\n\nType A / Type B evaluation\nارزیابیِ نوعِ الف / نوعِ ب\n\n\ntype certificate\nگواهیِ نوع\n\n\ntype qualification\nصلاحیت‌سنجیِ نوعی\n\n\ntype test\nآزمونِ نوعی\n\n\ntypical year\nسالِ نوعی\n\n\n\n\n\nA.3.22 U\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nU-Q/Pmax profile\nنمودارِ U-Q/Pmax\n\n\nultrasonic testing\nآزمونِ فراصوتی\n\n\nultrasonic thickness measurement\nاندازه‌گیریِ فراصوتیِ ضخامت\n\n\nultraviolet dose\nدوزِ فرابنفش\n\n\nunbalance (rotor)\nنابالانسی\n\n\nunbalance factor\nضریبِ نامتعادلی\n\n\nunbalanced load\nبارِ نامتعادل\n\n\nunbalanced magnetic pull\nکششِ مغناطیسیِ نامتقارن\n\n\nuncertainty budget\nبودجهٔ عدمِ قطعیت\n\n\nuncommanded change\nتغییرِ بی‌فرمان\n\n\nundated reference\nارجاعِ بی‌تاریخ\n\n\nunder-dispersive (ensemble)\nکم‌پراکنده\n\n\nunder-excited\nکم‌تحریک\n\n\nundervoltage\nکم‌ولتاژی\n\n\nunintentional island\nجزیرهٔ ناخواسته\n\n\nuninterruptible power supply\nمنبعِ تغذیهٔ بی‌وقفه\n\n\nunit (of measurement)\nیکا\n\n\nunit test\nآزمونِ واحد\n\n\nunit-factor method\nروشِ ضریبِ واحد\n\n\nuniversal soil loss equation\nمعادلهٔ جهانیِ هدررفتِ خاک\n\n\nunknowns register\nفهرستِ مجهول‌ها\n\n\nunstable boundary layer\nلایهٔ مرزیِ ناپایدار\n\n\nuntransposed line\nخطِ بی‌جابه‌جاییِ فاز\n\n\nunwanted trip\nقطعِ ناخواسته\n\n\nupdate trigger (asset records)\nمحرکِ به‌روزرسانی\n\n\nuplift (groundwater)\nنیروی برکنش\n\n\nupstream transfer limit\nحدِ بالادست\n\n\nupward reserve\nذخیرهٔ افزایشی\n\n\nuser story\nداستانِ کاربر\n\n\nutility\nشرکتِ برق\n\n\nutility rule\nقاعدهٔ شرکتِ برق\n\n\n\n\n\nA.3.23 V\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nV-curve\nمنحنیِ V\n\n\nvacuum interrupter\nقطع‌کنندهٔ خلأ\n\n\nvacuum pressure impregnation\nآغشته‌سازیِ خلأ–فشار\n\n\nvacuum resin infusion\nتزریقِ رزین زیرِ خلأ\n\n\nvalue of improvements\nارزشِ اعیانی\n\n\nvalue of information\nارزشِ اطلاعات\n\n\nvalue stacking\nانباشتنِ کاربردها\n\n\nvariable-frequency drive\nمبدّلِ بسامد\n\n\nvariable-speed operation\nکارِ سرعت‌متغیر\n\n\nvariables sampling\nنمونه‌گیریِ متغیری\n\n\nvariance components\nمؤلفه‌های واریانس\n\n\nvariance reduction\nکاهشِ واریانس\n\n\nvariance share\nسهمِ واریانس\n\n\nvariance-ratio method\nروشِ نسبتِ واریانس\n\n\nvector group\nگروهِ برداری\n\n\nvector-mean direction\nمیانگینِ برداریِ جهت\n\n\nvectorisation\nبرداری‌سازی\n\n\nvegetation clearance\nفاصلهٔ ایمنِ پوشش‌گیاهی\n\n\nverbal form\nصورتِ بیانی\n\n\nverification method\nروشِ راستی‌آزمایی\n\n\nverified (status)\nتأییدشده\n\n\nversion control\nکنترلِ نسخه\n\n\nversioned configuration\nپیکربندیِ نسخه‌دار\n\n\nvertical clearance\nارتفاعِ آزاد\n\n\nvertical extrapolation\nبرون‌یابیِ عمودی\n\n\nverticality\nشاقولی\n\n\nvibration isolation\nجداسازیِ ارتعاش\n\n\nvibration velocity\nسرعتِ ارتعاش\n\n\nVickers hardness\nسختیِ ویکرز\n\n\nvirtual age\nسنِ مجازی\n\n\nvirtual inertia\nلختیِ مجازی\n\n\nvisibility (to the control centre)\nرؤیت‌پذیری\n\n\nvoid content\nدرصدِ تخلخل\n\n\nvoltage\nولتاژ\n\n\nvoltage deficit\nکسریِ ولتاژ\n\n\nvoltage dip (sag) / swell / interruption\nافتِ کوتاه‌مدتِ ولتاژ / فرازِ ولتاژ / قطعی\n\n\nvoltage divider\nتقسیم‌کنندهٔ ولتاژ\n\n\nvoltage drop\nافتِ ولتاژ\n\n\nvoltage factor c\nضریبِ ولتاژ c\n\n\nvoltage level\nسطحِ ولتاژ\n\n\nvoltage regulation\nتنظیمِ ولتاژ\n\n\nvoltage rise\nافزایشِ ولتاژ\n\n\nvoltage source\nمنبعِ ولتاژ\n\n\nvoltage stability limit\nحدِ پایداریِ ولتاژ\n\n\nvoltage step test\nآزمونِ پلهٔ ولتاژ\n\n\nvoltage unbalance\nنامتعادلیِ ولتاژ\n\n\nvolts per turn\nولت بر دور\n\n\nvon Karman constant\nثابتِ فون کارمن\n\n\nvon Mises equivalent stress\nتنشِ معادلِ فون میزس\n\n\nvortex generator\nمولدِ گردابه\n\n\nvortex shedding\nریزشِ گردابه\n\n\nvulnerable groups\nگروه‌های آسیب‌پذیر\n\n\n\n\n\nA.3.24 W\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nwadi\nوادی\n\n\nwafer\nویفر\n\n\nwake (turbine)\nدنباله\n\n\nwake decay constant\nضریبِ افتِ دنباله\n\n\nwake rotation\nچرخشِ دنباله\n\n\nwalkdown\nبازدیدِ مشترک\n\n\nwarranted power curve\nمنحنیِ توانِ ضمانت‌شده\n\n\nwarranty (general)\nضمانت\n\n\nwarranty claim\nادعای ضمانت\n\n\nwash residue\nپسماندِ شستشو\n\n\nwaste transfer note\nبرگهٔ انتقالِ پسماند\n\n\nwatchdog\nنگهبانِ زمانی\n\n\nwater balance\nترازنامهٔ آب\n\n\nwater intensity\nشدتِ مصرفِ آب\n\n\nwater right\nحقابه\n\n\nwater solubility in oil\nحلالیتِ آب در روغن\n\n\nwater usage permit guideline\nرهنمودِ جوازِ آب\n\n\nwater vapour transmission rate\nآهنگِ عبورِ بخارِ آب\n\n\nwater-hammer pressure\nفشارِ ضربهٔ آب\n\n\nwaveform correction\nتصحیحِ شکلِ موج\n\n\nweather window\nپنجرهٔ آب‌وهوایی\n\n\nWeibull distribution\nتوزیعِ وایبول\n\n\nWeibull modulus\nمدولِ وایبول\n\n\nweighted average cost of capital\nمیانگینِ موزونِ هزینهٔ سرمایه\n\n\nweighted decision matrix\nماتریسِ تصمیمِ وزن‌دار\n\n\nweighted efficiency\nبازدهٔ وزنی\n\n\nweighted short-circuit ratio (WSCR)\nنسبتِ اتصالِ کوتاهِ وزنی\n\n\nweld heat input\nگرمای ورودیِ جوش\n\n\nweld map\nنقشهٔ جوش\n\n\nweld throat\nگلوگاهِ جوش\n\n\nwelder qualification\nگواهیِ جوشکار\n\n\nwelding procedure specification\nدستورالعملِ جوشکاری\n\n\nWenner method\nروشِ ونر\n\n\nwhite etching cracks\nترک‌های سفیدِ حکاکی‌پذیر\n\n\nwide-band-gap semiconductor\nنیمه‌رسانای گافِ پهن\n\n\nWien’s displacement law\nقانونِ وین\n\n\nWilson interval\nبازهٔ ویلسون\n\n\nwind chill temperature\nدمای سوزِ باد\n\n\nwind rose\nگلِ باد\n\n\nwind shear exponent\nنمای برشِ باد\n\n\nwind span\nدهانهٔ باد\n\n\nwind turbine\nتوربینِ بادی\n\n\nwind vane\nبادنما\n\n\nwind veer\nچرخشِ جهت با ارتفاع\n\n\nwind-farm envelope\nپوششِ مزرعهٔ بادی\n\n\nwinding\nسیم‌پیچ\n\n\nwinding factor\nضریبِ سیم‌پیچ\n\n\nwinner’s curse\nنفرینِ برنده\n\n\nwire marker\nنشانهٔ سیم\n\n\nwithholding tax\nمالیاتِ تکلیفی\n\n\nwitness point\nنقطهٔ شاهد\n\n\nword order\nترتیبِ کلمه‌ها\n\n\nwork breakdown structure\nساختارِ شکستِ کار\n\n\nwork front\nجبههٔ کار\n\n\nwork in progress\nکارِ در جریان\n\n\nwork instruction\nدستورالعملِ کار\n\n\nwork order\nدستورِ کار\n\n\nwork package\nبستهٔ کار\n\n\nwork request\nدرخواستِ کار\n\n\nworker accommodation\nاقامتگاهِ کارگران\n\n\nworkforce transition\nگذارِ نیروی کار\n\n\nworst-case flicker\nسوسوی بدترین حالت\n\n\nwound rotor\nروتورِ سیم‌پیچی‌شده\n\n\nwritten clarification request\nاستعلامِ کتبی\n\n\nwye (star) / delta connection\nاتصالِ ستاره / مثلث\n\n\n\n\n\nA.3.25 X\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nX-ray inspection\nبازرسیِ پرتوِ ایکس\n\n\n\n\n\nA.3.26 Y\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nyaw bearing\nیاتاقانِ چرخش\n\n\nyaw brake\nترمزِ چرخش\n\n\nyaw system\nسامانهٔ چرخشِ ناسل\n\n\nyear-on-year (degradation)\nسال‌به‌سال\n\n\nyield strength\nتنشِ تسلیم\n\n\nyoke (core)\nیوغ\n\n\n\n\n\nA.3.27 Z\n\n\n\n\n\n\n\nانگلیسی\nفارسی\n\n\n\n\nzero-failure demonstration test\nآزمونِ اثباتِ بی‌خرابی\n\n\nzero-order hold\nنگه‌دارِ مرتبهٔ صفر\n\n\nzero-sequence source\nمنبعِ دنبالهٔ صفر\n\n\nzone of protection\nناحیهٔ حفاظت\n\n\nzone reach\nدسترسِ ناحیه",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>A</span>  <span class='chapter-title'>واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span>"
    ]
  },
  {
    "objectID": "appendices/A-glossary-notation.html#sec-app-a-variants",
    "href": "appendices/A-glossary-notation.html#sec-app-a-variants",
    "title": "پیوست A — واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها",
    "section": "A.4 گونه‌های دری و تاجیکی",
    "text": "A.4 گونه‌های دری و تاجیکی\nاین گونه‌ها برای خوانندگانِ افغانستان و تاجیکستان آمده‌اند و فقط وقتی ثبت شده‌اند که درستی‌شان روشن بود. صورتِ تاجیکی به خطِ سیریلیک است و صورتِ فارسیِ آن در پرانتز آمده.\n\n\n\nجدول A.1: گونه‌های دری و تاجیکیِ واژه‌ها\n\n\n\n\n\n\n\n\n\n\n\nفارسیِ ایران\nدری\nتاجیکی\nانگلیسی\n\n\n\n\nنیروگاه\nدستگاهِ تولیدِ برق\nнерӯгоҳ (نیروگاه)\npower plant\n\n\nخورشیدیِ فتوولتائیک\nآفتابی\nофтобӣ (آفتابی)\nsolar photovoltaic (PV)\n\n\nشرکتِ برق\nشرکتِ برشنا\n–\nutility\n\n\nپیمانکارِ EPC\nقراردادیِ EPC\n–\nEPC contractor\n\n\nپرونده\nدوسیه\n–\ndossier\n\n\nولتاژ\nولتیج\nшиддат (شدت)\nvoltage\n\n\nجریانِ الکتریکی\n–\nҷараён (جریان)\nelectric current\n\n\nتوان\n–\nиқтидор (اقتدار)\npower\n\n\nکابل\nکیبل\nкабел\ncable\n\n\nترانسفورماتور\nترانسفارمر\nтрансформатор\ntransformer\n\n\nژنراتور\nجنراتور\nгенератор\ngenerator",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>A</span>  <span class='chapter-title'>واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span>"
    ]
  },
  {
    "objectID": "appendices/A-glossary-notation.html#sec-app-a-abbrev",
    "href": "appendices/A-glossary-notation.html#sec-app-a-abbrev",
    "title": "پیوست A — واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها",
    "section": "A.5 کوته‌نوشت‌ها",
    "text": "A.5 کوته‌نوشت‌ها\nکوته‌نوشت‌های انگلیسی که در متن و برنامه‌ها آمده‌اند، با صورتِ کامل و معادلِ فارسی.\n\n\n\nجدول A.2: کوته‌نوشت‌ها\n\n\n\n\n\n\n\n\n\n\nکوته‌نوشت\nصورتِ کامل\nفارسی\n\n\n\n\nAC\nalternating current\nجریانِ متناوب\n\n\nAHJ\nauthority having jurisdiction\nمقامِ مسئول\n\n\nAI\nanalogue input module\nکارتِ ورودیِ آنالوگ\n\n\nAOQ\naverage outgoing quality\nکیفیتِ میانگینِ خروجی\n\n\nARL\naverage run length\nمیانگینِ طولِ دنباله\n\n\nAVR\nautomatic voltage regulator\nتنظیم‌کنندهٔ خودکارِ ولتاژ\n\n\nBEM\nblade element momentum theory\nنظریهٔ المانِ پره–تکانه\n\n\nBESS\nbattery energy storage system\nسامانهٔ ذخیره‌سازِ باتری‌ای\n\n\nBM\nbenchmark (survey)\nنقطهٔ مبنای ارتفاعی\n\n\nBOM\nbyte-order mark\nنشانهٔ ترتیبِ بایت\n\n\nBPFO\nball pass frequency outer race\nبسامدِ عبورِ غلتک از مسیرِ بیرونی\n\n\nCBCT\ncore-balance CT\nCTِ هسته‌توازن\n\n\nCBR\nCalifornia bearing ratio\nنسبتِ باربریِ کالیفرنیا\n\n\nCDE\ncommon data environment\nمحیطِ مشترکِ داده\n\n\nCE\ncarbon equivalent\nهم‌ارزِ کربن\n\n\nCFADS\ncash flow available for debt service\nجریانِ نقدیِ در دسترس برای پرداختِ بدهی\n\n\nCI\ncontinuous integration\nیکپارچه‌سازیِ پیوسته\n\n\nCMMS\ncomputerised maintenance management system\nسامانهٔ مدیریتِ نگهداری\n\n\nCMRR\ncommon-mode rejection ratio\nنسبتِ حذفِ حالتِ مشترک\n\n\nCOD\ncommercial operation date\nبهره‌برداریِ تجاری\n\n\nCPT\ncone penetration test\nآزمایشِ نفوذِ مخروط\n\n\nCRPS\ncontinuous ranked probability score\nامتیازِ احتمالاتیِ رتبه‌ایِ پیوسته\n\n\nCRS\ncoordinate reference system\nدستگاهِ مختصات\n\n\nCT\nknee point\nنقطهٔ زانو\n\n\nCTC\ncontinuously transposed conductor\nهادیِ ترانهادهٔ پیوسته\n\n\nCTM\ncell-to-module ratio\nنسبتِ سلول به ماژول\n\n\nCVT\ncapacitive voltage transformer\nترانسفورماتورِ ولتاژِ خازنی\n\n\nD-010\nload convention / generator convention\nقراردادِ بار / قراردادِ مولد\n\n\nDC\ndirect current\nجریانِ مستقیم\n\n\nDETC\noff-circuit tap changer\nتپ‌چنجرِ بی‌برق\n\n\nDFIG\ndoubly-fed induction generator\nژنراتورِ القاییِ دوسوتغذیه\n\n\nDFT\ndiscrete Fourier transform\nتبدیلِ فوریهٔ گسسته\n\n\nDHI\ndiffuse horizontal irradiance\nتابشِ پخشیدهٔ افقی\n\n\nDMZ\ndemilitarised zone\nناحیهٔ میانی\n\n\nDNI\ndirect normal irradiance\nتابشِ مستقیمِ عمود\n\n\nDOE\ntwo-level factorial experiment\nآزمایشِ عاملیِ دوسطحی\n\n\nDP\ndegree of polymerisation\nدرجهٔ پلیمرشدن\n\n\nDSCR\ndebt-service coverage ratio\nنسبتِ پوششِ بدهی\n\n\nDSM\ndesign structure matrix\nماتریسِ ساختارِ طراحی\n\n\nDST\ndaylight saving time\nساعتِ تابستانی\n\n\nDTM\ndigital terrain model\nمدلِ رقومیِ زمین\n\n\nEAC\nestimate at completion\nبرآورد در پایان\n\n\nEAM\nenterprise asset management\nمدیریتِ دارایی‌های سازمان\n\n\nEL\nelectroluminescence imaging\nتصویرِ الکترولومینسانس\n\n\nEOQ\neconomic order quantity\nاندازهٔ اقتصادیِ سفارش\n\n\nEPD\nenvironmental product declaration\nاظهارنامهٔ محیطیِ محصول\n\n\nESAL\nequivalent standard axle\nمحورِ استانداردِ هم‌ارز\n\n\nESCR\neffective short-circuit ratio\nنسبتِ اتصالِ کوتاهِ مؤثر\n\n\nESD\nelectrostatic discharge\nتخلیهٔ الکتریسیتهٔ ساکن\n\n\nESIA\nenvironmental and social impact assessment\nارزیابیِ اثرهای محیطی و اجتماعی\n\n\nESR\nequivalent series resistance\nمقاومتِ سریِ معادل\n\n\nESS\nenvironmental stress screening\nغربالِ تنشِ محیطی\n\n\nEV\nearned value\nارزشِ کسب‌شده\n\n\nFAI\nfirst-article inspection\nبازرسیِ نخستین‌نمونه\n\n\nFAR\nfalse-alarm ratio\nنسبتِ هشدارِ نادرست\n\n\nFF\nfill factor\nضریبِ پرشدگی\n\n\nFFT\nfast Fourier transform\nتبدیلِ فوریهٔ سریع\n\n\nFID\nfinal investment decision\nتصمیمِ نهاییِ سرمایه‌گذاری\n\n\nFIT\nfailure rate\nنرخِ خرابی\n\n\nFMEA\nfailure mode and effects analysis\nتحلیلِ حالت‌ها و اثرهای خرابی\n\n\nGHI\nglobal horizontal irradiance\nتابشِ افقیِ کل\n\n\nGMD\ngeometric mean distance\nمیانگینِ هندسیِ فاصله\n\n\nGOST\ninterstate standard\nاستانداردِ میان‌دولتی\n\n\nGPR\nground potential rise\nافزایشِ پتانسیلِ زمین\n\n\nGSD\nground sample distance\nفاصلهٔ نمونهٔ زمینی\n\n\nHI\nhealth index\nشاخصِ سلامت\n\n\nHV\nVickers hardness\nسختیِ ویکرز\n\n\nIAV\ninter-annual variability\nتغییرِ سال‌به‌سال\n\n\nIDT\nidentical adoption\nپذیرشِ یکسان\n\n\nIGBT\npower module\nماژولِ قدرت\n\n\nIT\ninformation technology (business)\nفناوریِ اطلاعات\n\n\nITR\ncheck sheet\nبرگهٔ وارسی\n\n\nJ0\nsaturation current density\nچگالیِ جریانِ اشباع\n\n\nJHA\njob hazard analysis\nتحلیلِ خطرِ شغلی\n\n\nKCL\nKirchhoff’s current law\nقانونِ جریانِ کیرشهف\n\n\nKPI\nkey performance indicator\nشاخصِ عملکرد\n\n\nKVL\nKirchhoff’s voltage law\nقانونِ ولتاژِ کیرشهف\n\n\nLCA\nlife cycle assessment\nارزیابیِ چرخهٔ عمر\n\n\nLCOE\nlevelised cost of energy\nهزینهٔ تراز‌شدهٔ انرژی\n\n\nLL\nliquid limit\nحدِ روانی\n\n\nMAD\nmedian absolute deviation\nمیانهٔ قدرِمطلقِ انحراف\n\n\nMAE\nmean absolute error\nمیانگینِ قدرِ مطلقِ خطا\n\n\nMBE\nmean bias error\nسوگیریِ میانگین\n\n\nMCP\nmeasure-correlate-predict\nاندازه‌گیری–هم‌بستگی–پیش‌بینی\n\n\nMDR\nmaster document register\nدفترِ اصلیِ مدارک\n\n\nMFA\nsecond factor\nعاملِ دوم\n\n\nMOD\nmodified adoption\nپذیرشِ اصلاح‌شده\n\n\nMOS\nstatistical post-processing\nتصحیحِ آماری\n\n\nMPPT\nmaximum power point tracking\nردیابیِ نقطهٔ بیشینهٔ توان\n\n\nMTBF\nmean time between failures\nمیانگینِ زمانِ میانِ خرابی‌ها\n\n\nMTBM\nmean time between maintenance\nمیانگینِ زمانِ میانِ نگهداری‌ها\n\n\nMTTR\nmean time to repair\nمیانگینِ زمانِ تعمیر\n\n\nNCR\nnon-conformance report\nگزارشِ عدمِ انطباق\n\n\nNDZ\nnon-detection zone\nناحیهٔ کور\n\n\nNEQ\nnot equivalent\nناهم‌ارز\n\n\nNFC\ntext normalisation\nیکسان‌سازیِ متن\n\n\nNPC\nneutral-point clamped converter\nمبدّلِ سه‌سطحیِ با نقطهٔ میانیِ کلمپ‌شده\n\n\nNWP\nnumerical weather prediction\nپیش‌بینیِ عددیِ هوا\n\n\nOCV\nrest test\nآزمونِ استراحت\n\n\nOEE\noverall equipment effectiveness\nاثربخشیِ کلیِ تجهیزات\n\n\nOEM\noriginal equipment manufacturer\nسازندهٔ اصلیِ تجهیز\n\n\nOT\noperational technology\nفناوریِ عملیاتی\n\n\nPCB\nprinted circuit board\nبردِ مدارِ چاپی\n\n\nPCR\nproduct category rules\nقاعده‌های دستهٔ محصول\n\n\nPFD\nprobability of failure on demand\nاحتمالِ خرابی هنگامِ نیاز\n\n\nPI\nplasticity index\nنشانهٔ خمیری\n\n\nPLC\nprogrammable logic controller\nکنترل‌گرِ منطقیِ برنامه‌پذیر\n\n\nPLL\nphase-locked loop\nحلقهٔ قفلِ فاز\n\n\nPMSG\npermanent-magnet synchronous generator\nژنراتورِ هم‌گامِ آهن‌ربای دائم\n\n\nPOA\nplane-of-array irradiance\nتابشِ صفحهٔ آرایه\n\n\nPOC\npoint of connection\nنقطهٔ اتصال به شبکه\n\n\nPPA\npower purchase agreement\nقراردادِ خریدِ برق\n\n\nPQR\nprocedure qualification record\nسابقهٔ تأییدِ روشِ جوشکاری\n\n\nPSU\npower supply unit\nمنبعِ تغذیه\n\n\nPUE\nrules for electrical installations\nقواعدِ تأسیساتِ برقی\n\n\nPV\nsolar photovoltaic\nخورشیدیِ فتوولتائیک\n\n\nPWM\npulse-width modulation\nمدولاسیونِ پهنای پالس\n\n\nQoS\npriority class\nردهٔ اولویت\n\n\nRAG\nred/amber/green status\nوضعیتِ سبز، زرد و قرمز\n\n\nRCM\nreliability-centred maintenance\nنگهداریِ قابلیتِ اطمینان‌محور\n\n\nREF\nrestricted earth fault\nخطای زمینِ محدود\n\n\nRMS\nroot-mean-square value\nمقدارِ مؤثر\n\n\nRMSE\nroot-mean-square error\nخطای جذرِ میانگینِ مربعات\n\n\nRO\nreverse osmosis\nاسمزِ معکوس\n\n\nRPN\nrisk priority number\nعددِ اولویتِ خطر\n\n\nRPO\nrecovery point objective\nهدفِ نقطهٔ بازیابی\n\n\nRS\nrelative saturation (water in oil)\nاشباعِ نسبی\n\n\nRSI\nrotating shadowband irradiometer\nتابش‌سنجِ نوارِ چرخان\n\n\nRSS\nroot sum of squares\nریشهٔ مجموعِ مربعات\n\n\nRTO\nrecovery time objective\nهدفِ زمانِ بازیابی\n\n\nRTU\nremote terminal unit\nپایانهٔ دوردست\n\n\nRTY\nrolled throughput yield\nبازدهِ زنجیره‌ای\n\n\nRVC\nrapid voltage change\nتغییرِ سریعِ ولتاژ\n\n\nRVTM\nrequirements verification traceability matrix\nماتریسِ الزام تا راستی‌آزمایی\n\n\nSCAR\nsupplier corrective action request\nدرخواستِ اقدامِ اصلاحیِ تأمین‌کننده\n\n\nSCR\nshort-circuit ratio\nنسبتِ اتصالِ کوتاه\n\n\nSHA-256\ncryptographic hash\nچکیدهٔ رمزنگاشتی\n\n\nSOC\ncalibration charge\nشارژِ واسنجی\n\n\nSOE\nsequence of events\nدنبالهٔ رویدادها\n\n\nSPD\nsurge protective device\nبرقگیرِ ضربه\n\n\nSPT\nstandard penetration test\nآزمایشِ نفوذِ استاندارد\n\n\nSPV\nspecial-purpose vehicle\nشرکتِ پروژه\n\n\nSTD-131\nequivalent voltage source method\nروشِ منبعِ ولتاژِ معادل\n\n\nTCPI\nto-complete performance index\nشاخصِ عملکردِ لازم برای تکمیل\n\n\nTCS\ntrip-circuit supervision\nنظارت بر مدارِ قطع\n\n\nTDD\ntotal demand distortion\nاعوجاجِ کلِ تقاضا\n\n\nTHD\ntotal harmonic distortion\nاعوجاجِ هارمونیکیِ کل\n\n\nTMS\ntime multiplier setting\nضریبِ زمانی\n\n\nTQ\ntechnical query\nپرسشِ فنی\n\n\nTUR\ntest uncertainty ratio\nنسبتِ رواداری به عدمِ قطعیتِ آزمون\n\n\nUSLE\nuniversal soil loss equation\nمعادلهٔ جهانیِ هدررفتِ خاک\n\n\nV/A\ncasting modulus\nمدولِ ریخته‌گری\n\n\nVPI\nvacuum pressure impregnation\nآغشته‌سازیِ خلأ–فشار\n\n\nWBS\nwork breakdown structure\nساختارِ شکستِ کار\n\n\nWIP\nwork in progress\nکارِ در جریان\n\n\nWPS\nwelding procedure specification\nدستورالعملِ جوشکاری\n\n\nWSCR\nweighted short-circuit ratio\nنسبتِ اتصالِ کوتاهِ وزنی\n\n\nWVTR\nwater vapour transmission rate\nآهنگِ عبورِ بخارِ آب",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>A</span>  <span class='chapter-title'>واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span>"
    ]
  },
  {
    "objectID": "appendices/A-glossary-notation.html#sec-app-a-symbols",
    "href": "appendices/A-glossary-notation.html#sec-app-a-symbols",
    "title": "پیوست A — واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها",
    "section": "A.6 نمادها و نمادگذاریِ کتاب",
    "text": "A.6 نمادها و نمادگذاریِ کتاب\nدفترِ نمادهای کتاب به انگلیسی نگه داشته می‌شود، چون نمادها در برنامه‌های همراه هم همان‌اند. هر نماد در هر فصل یک معنا دارد. جایی که یک حرف در دو فصل دو معنا گرفته، یادداشتِ زیرِ جدولِ آن فصل مرز را می‌گوید. در ستونِ معنا، رابطه‌ها به صورتِ متنِ ساده آمده‌اند. صورتِ دقیقِ هر رابطه در فصلِ نخستین کاربردِ آن است. یکاها SI هستند (پیوست B).\nElectrical\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(q\\), \\(Q\\)\nelectric charge\nC\n۶\n\n\n\\(V\\), \\(v\\)\nvoltage (potential difference)\nV\n۶\n\n\n\\(I\\), \\(i\\)\ncurrent\nA\n۶\n\n\n\\(R\\)\nresistance\nΩ\n۶\n\n\n\\(G\\)\nconductance\nS\n۶\n\n\n\\(\\rho\\)\nresistivity (in circuit chapters)\nΩ·m\n۶\n\n\n\\(\\alpha\\)\ntemperature coefficient of resistance\n1/°C (1/K)\n۶\n\n\n\\(P\\), \\(p\\)\nactive power\nW\n۶\n\n\n\\(E\\)\nenergy\nJ, Wh\n۶\n\n\n\\(\\eta\\)\nefficiency\n–\n۶\n\n\n\\(V_\\text{s}\\)\nsource voltage\nV\n۶\n\n\n\\(R_\\text{s}\\)\nsource internal resistance\nΩ\n۶\n\n\n\\(R_\\text{L}\\)\nload resistance\nΩ\n۶\n\n\n\\(R_\\text{c}\\)\nconductor (cable) resistance, both directions\nΩ\n۶\n\n\n\\(\\Delta V\\)\nvoltage drop\nV\n۶\n\n\n\\(P_\\text{loss}\\)\npower lost in conductors\nW\n۶\n\n\n\\(V_\\text{oc}\\), \\(I_\\text{sc}\\)\nopen-circuit voltage, short-circuit current\nV, A\n۶\n\n\n\\(V_\\text{mp}\\), \\(I_\\text{mp}\\), \\(P_\\text{max}\\)\nPV module values at the maximum-power point\nV, A, W\n۶\n\n\n\\(N_\\text{s}\\), \\(N_\\text{p}\\)\nnumber in series, number in parallel\n–\n۶\n\n\n\\(L\\)\none-way route length of a circuit\nm\n۶\n\n\n\\(A\\)\nconductor cross-sectional area\nmm² (m²)\n۶\n\n\n\\(J\\)\ncurrent density\nA/mm²\n۶\n\n\n\\(T\\)\ntemperature\n°C (K)\n۶\n\n\n\\(t\\)\ntime\ns, h\n۶\n\n\n\nPlant-level\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(P_\\text{PV,dc}\\)\nPV array DC capacity\nMWp\n۱\n\n\n\\(P_\\text{PV,ac}\\)\nPV inverter AC capacity\nMW\n۱\n\n\n\\(P_\\text{W}\\)\nwind capacity\nMW\n۱\n\n\n\\(P_\\text{exp,max}\\)\nexport limit at the point of connection\nMW\n۱\n\n\n\\(P_\\text{B}\\), \\(E_\\text{B}\\)\nBESS power and energy capacity\nMW, MWh\n۱\n\n\n\\(\\text{CF}\\)\ncapacity factor\n–\n۱\n\n\n\nUnits, energy bases and resource (chapter 2)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\{Q\\}\\), \\([Q]\\)\nnumerical value and unit of a quantity Q\n–\n۲\n\n\n\\(\\mathsf{L, M, T, I, \\Theta, N, J}\\)\ndimensions of the seven base quantities\n–\n۲\n\n\n\\(G\\)\nirradiance (in solar chapters; conductance in circuit chapters)\nW/m²\n۲\n\n\n\\(G_\\text{STC}\\)\nirradiance at standard test conditions, 1000 W/m²\nW/m²\n۲\n\n\n\\(H\\)\nirradiation (energy per area over a period)\nkWh/m²\n۲\n\n\n\\(P_\\text{STC}\\)\nPV power at standard test conditions\nW\n۲\n\n\n\\(P_\\text{ref}\\)\nreference power stated for a capacity factor\nW\n۲\n\n\n\\(h_\\text{FL}\\)\nfull-load hours\nh\n۲\n\n\n\\(Y_\\text{sp}\\)\nspecific yield\nkWh/kWp (h)\n۲\n\n\n\\(v\\)\nwind speed (in wind and resource chapters)\nm/s\n۲\n\n\n\\(\\rho_\\text{air}\\), \\(R_\\text{d}\\)\nair density; specific gas constant of dry air\nkg/m³; J/(kg·K)\n۲\n\n\n\\(A_\\text{r}\\)\nrotor swept area\nm²\n۲\n\n\n\\(K_\\text{e}\\)\nenergy pattern factor v³̄/v̄³\n–\n۲\n\n\n\\(z\\), \\(z_0\\), \\(\\alpha\\)\nheight; roughness length; shear exponent\nm; m; –\n۲\n\n\n\\(\\lambda\\)\ntip-speed ratio ω R/v\n–\n۲\n\n\n\\(\\omega\\)\nangular speed\nrad/s\n۲\n\n\n\\(\\theta_\\text{w}\\)\nwind direction (FROM, clockwise from true north)\n°\n۲\n\n\n\\(u\\), \\(v_\\text{N}\\)\neastward and northward wind components\nm/s\n۲\n\n\n\\(S\\), \\(Q\\)\napparent and reactive power (AC)\nVA, var\n۲\n\n\n\\(V_\\text{LL}\\), \\(I_\\text{L}\\)\nline-to-line voltage, line current\nV, A\n۲\n\n\n\\(t_\\text{WC}\\), \\(t_\\text{RSS}\\)\nworst-case and root-sum-square stacked tolerance\nas the parts\n۲\n\n\n\\(f_v\\), \\(f_H\\)\nuncertain scale factors on wind speed and irradiation\n–\n۲\n\n\n\nMeasurement uncertainty (chapter 2)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\bar x\\), \\(s\\)\nmean and experimental standard deviation of n observations\nas x\n۲\n\n\n\\(u(x)\\)\nstandard uncertainty of x\nas x\n۲\n\n\n\\(u_\\text{c}(y)\\)\ncombined standard uncertainty\nas y\n۲\n\n\n\\(U\\)\nexpanded uncertainty\nas y\n۲\n\n\n\\(k\\)\ncoverage factor (Boltzmann’s constant is kB)\n–\n۲\n\n\n\\(c_i\\)\nsensitivity coefficient ∂ f/∂ xi\nratio of units\n۲\n\n\n\\(\\nu\\)\ndegrees of freedom\n–\n۲\n\n\n\\(r_{ij}\\)\ncorrelation coefficient\n–\n۲\n\n\n\\(a\\)\nhalf-width of a Type B distribution\nas x\n۲\n\n\n\\(w\\)\nguard band\nas y\n۲\n\n\n\\(s_\\text{fit}\\), \\(r_i\\)\nresidual standard deviation and residuals of a fit\nas y\n۲\n\n\n\nMathematics, geometry and dynamics (chapter 3)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\delta\\)\nsolar declination\n°\n۳\n\n\n\\(\\omega\\)\nhour angle (solar chapters); angular speed elsewhere\n°; rad/s\n۳\n\n\n\\(\\phi\\)\nlatitude\n°\n۳\n\n\n\\(\\alpha_\\text{s}\\), \\(A\\)\nsolar elevation, solar azimuth\n°\n۳\n\n\n\\(\\beta\\), \\(\\gamma\\)\nsurface tilt, surface azimuth\n°\n۳\n\n\n\\(\\theta\\)\nangle of incidence (solar); voltage angle (power flow)\n°, rad\n۳\n\n\n\\(\\mathbf{s}\\), \\(\\mathbf{n}\\)\nunit vectors to the sun and normal to a surface\n–\n۳\n\n\n\\(\\mathbf{A}\\), \\(\\mathbf{x}\\), \\(\\mathbf{b}\\)\nmatrix, unknown vector, right-hand side\n–\n۳\n\n\n\\(\\mathbf{G}\\), \\(\\mathbf{B}\\)\nconductance matrix; susceptance (DC power-flow) matrix\nS; pu\n۳\n\n\n\\(x_{ij}\\)\nreactance of the line from i to j\npu\n۳\n\n\n\\(\\lambda\\)\neigenvalue (mathematics); tip-speed ratio (wind)\n1/s; –\n۳\n\n\n\\(\\kappa\\)\ncondition number\n–\n۳\n\n\n\\(\\mathbf{Z}\\), \\(\\mathbf{S}\\)\nimpedance, complex power\nΩ, VA\n۳\n\n\n\\(a\\)\noperator 1∠ 120^°\n–\n۳\n\n\n\\(\\mathbf{I}_0, \\mathbf{I}_1, \\mathbf{I}_2\\)\nzero, positive, negative sequence currents\nA\n۳\n\n\n\\(\\tau\\)\ntime constant\ns\n۳\n\n\n\\(E\\)\nenergy stored in a battery (state variable)\nMWh\n۳\n\n\n\\(k\\), \\(c\\)\nWeibull shape and scale (wind chapters)\n–, m/s\n۳\n\n\n\\(\\Gamma\\)\ngamma function\n–\n۳\n\n\n\\(r_1\\), \\(n_\\text{eff}\\)\nlag-1 autocorrelation, effective sample size\n–\n۳\n\n\n\\(h\\)\nstep size of a numerical method\nas the variable\n۳\n\n\n\\(\\mathbf{Y}_\\text{bus}\\), \\(\\mathbf{Z}_\\text{bus}\\)\nbus admittance and bus impedance matrices\npu\n۳\n\n\n\\(Z_{kk}\\), \\(I_{\\text{f},k}\\)\nThevenin impedance and three-phase fault current at bus k\npu; pu or kA\n۳\n\n\n\\(g\\)\nannual growth (or decay) rate\n1/yr\n۳\n\n\n\\(L\\), \\(W\\)\nlevel in decibels; sound power (noise sections)\ndB; W\n۳\n\n\n\\(\\eta\\)\nstep size of gradient descent (that section only)\nas x over f\n۳\n\n\n\\(\\nabla f\\)\ngradient of f\nunits of f per unit of x\n۳\n\n\n\\(r\\)\ndiscount rate (money sections)\n1/yr\n۳\n\n\n\\(\\text{AF}\\), \\(\\text{CRF}\\)\nannuity factor, capital recovery factor\nyr; 1/yr\n۳\n\n\n\\(\\text{LCOE}\\); \\(I_0\\), \\(O_t\\), \\(E_t\\)\nlevelised cost; capex, opex and energy of year t\nmoney/MWh; money; MWh\n۳\n\n\n\\(h\\)\nharmonic order (signal sections)\n–\n۳\n\n\n\\(f_1\\), \\(f_s\\), \\(f_c\\)\nfundamental, sampling and corner frequency\nHz\n۳\n\n\n\\(A_h\\), \\(\\varphi_h\\), \\(X_h\\)\npeak amplitude, phase and DFT coefficient of harmonic h\nas the signal; rad\n۳\n\n\n\\(\\text{THD}\\)\ntotal harmonic distortion\n– (or %)\n۳\n\n\n\\(L_0\\)\ndistance constant of a cup anemometer\nm\n۳\n\n\n\\(\\mu\\), \\(\\beta\\); \\(T\\), \\(x_T\\)\nGumbel location and scale; return period, T-year value\nas x; yr\n۳\n\n\n\\(\\mathbf{P}\\), \\(\\boldsymbol{\\pi}\\)\ntransition matrix, stationary distribution (Markov chains)\n–\n۳\n\n\n\\(\\lambda\\), \\(\\mu\\)\nfailure and repair rates (Markov sections)\n1/h\n۳\n\n\n\\(V_t(e)\\)\nvalue function of dynamic programming at hour t, stored energy e\nmoney\n۳\n\n\n\\(A^{*}\\)\neconomic conductor cross-section (Kelvin’s law)\nmm²\n۳\n\n\n\\(\\lambda\\)(geodesy)\nlongitude, east positive; λ0 reference meridian\n°\n۳\n\n\n\\(R\\)(geodesy)\nmean Earth radius, 6 371.0 km\nm\n۳\n\n\n\\(P(A \\mid B)\\); \\(F\\), \\(\\bar F\\), \\(+\\)\nconditional probability; fault, no fault, positive alarm\n–\n۳\n\n\n\\(u(z, t)\\), \\(\\alpha\\)\ntemperature field in soil, thermal diffusivity\n°C; m²/s\n۳\n\n\n\\(r\\)(PDE)\nmesh ratio α Δ t/Δ z²\n–\n۳\n\n\n\\(d\\)\ndamping depth √(2α/ω)\nm\n۳\n\n\n\\(\\mathbf{H}\\)\nHessian matrix of second derivatives\nunits of f per unit²\n۳\n\n\n\nPhysics, materials and manufacturing (chapter 4)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(F\\), \\(W\\), \\(T\\)\nforce, weight, torque (mechanics sections)\nN, N, N m\n۴\n\n\n\\(C_T\\), \\(C_p\\), \\(a\\)\nthrust and power coefficients, axial induction factor\n–\n۴\n\n\n\\(I\\)\nmoment of inertia (rotation); second moment of area (beams)\nkg m²; m⁴\n۴\n\n\n\\(S\\)\nelastic section modulus (beams)\nm³\n۴\n\n\n\\(H\\)\ninertia constant\ns\n۴\n\n\n\\(q\\)\ndynamic pressure; heat flux in heat-transfer sections\nPa; W/m²\n۴\n\n\n\\(R_\\text{d}\\)\nspecific gas constant of dry air, 287.05\nJ/(kg K)\n۴\n\n\n\\(\\alpha\\)\nwind-shear exponent; thermal expansion coefficient; each section states which\n–; 1/K\n۴\n\n\n\\(z_0\\)\nroughness length\nm\n۴\n\n\n\\(k\\), \\(h\\)\nthermal conductivity, convection coefficient\nW/(m K), W/(m² K)\n۴\n\n\n\\(\\alpha_R\\)\ntemperature coefficient of resistance\n1/K\n۴\n\n\n\\(\\varepsilon_r\\), \\(\\tan\\delta\\)\nrelative permittivity, dielectric loss factor\n–\n۴\n\n\n\\(E_g\\)\nband gap\neV\n۴\n\n\n\\(\\sigma\\), \\(\\varepsilon\\), \\(E\\)\nstress, strain, elastic modulus (materials sections)\nPa, –, Pa\n۴\n\n\n\\(\\Delta\\sigma\\), \\(N\\), \\(m\\), \\(D\\)\nstress range, cycles, S-N slope, Miner damage\nPa, –, –, –\n۴\n\n\n\\(K\\), \\(K_{IC}\\), \\(a_c\\)\nstress intensity, fracture toughness, critical crack length\nPa m^0.5, Pa m^0.5, m\n۴\n\n\n\\(E_a\\)\nactivation energy\nJ/mol\n۴\n\n\n\\(C_p\\), \\(C_{pk}\\)\nprocess capability indices (quality sections; not the power coefficient)\n–\n۴\n\n\n\\(R_a\\), \\(R_q\\)\narithmetic and root-mean-square profile roughness\nµm\n۴\n\n\n\\(a_{50}\\), \\(a_{90}\\)\nflaw sizes detected with 50 and 90 % probability\nmm\n۴\n\n\n\nComputing and engineering data (chapter 5)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(b_k\\), \\(N\\)\nbinary digit k and the integer it builds (number-base lesson only)\n–\n۵\n\n\n\\(u\\), \\(x\\)\nunsigned register value and its signed reading (register lesson only)\n–\n۵\n\n\n\\(s\\), \\(e\\), \\(f\\)\nsign bit, stored exponent and fraction of a float (floating-point lesson only)\n–\n۵\n\n\n\\(\\bar v\\), \\(\\overline{v^{3}}\\)\nmean speed and mean of the cubed speed\nm/s; m³/s³\n۵\n\n\n\\(\\bar\\theta\\)\nvector-mean wind direction\n°\n۵\n\n\n\\(T_\\text{c}\\), \\(T_\\text{a}\\)\ncell and air temperature\n°C\n۵\n\n\n\\(\\gamma\\), \\(k_\\text{o}\\), \\(\\eta_\\text{inv}\\)\nPV temperature coefficient, other-loss factor, inverter efficiency\n1/K; –; –\n۵\n\n\n\\(v_\\text{eq}\\)\nequivalent wind speed at reference density 1.225 kg/m³\nm/s\n۵\n\n\n\\(E_k\\), \\(E_\\text{use}\\)\nstored energy at the end of hour k; usable energy\nMWh\n۵\n\n\n\\(c_k\\), \\(d_k\\), \\(\\eta_\\text{rt}\\)\nbattery charge and discharge power (AC); round-trip efficiency\nMW; –\n۵\n\n\n\\(R_{20}\\), \\(R_T\\), \\(\\ell\\)\nresistance per km at 20 °C, total resistance at temperature T, route length\nΩ/km; Ω; km\n۵\n\n\n\\(P_0\\), \\(P_k\\), \\(S_\\text{r}\\)\ntransformer no-load loss, load loss at rating, rated apparent power\nMW; MW; MVA\n۵\n\n\n\\(\\text{CFADS}_t\\), \\(\\text{DS}_t\\), \\(\\text{DSCR}_t\\)\ncash flow available for debt service, debt service, coverage ratio in year t\nmoney; money; –\n۵\n\n\n\\(D\\), \\(r_\\text{d}\\), \\(n\\)\ndebt, debt interest rate, debt tenor\nmoney; 1/yr; yr\n۵\n\n\n\\(\\beta_1\\)\nfirst root of cosββ = -1 (clamped-free beam)\n–\n۵\n\n\n\nAC circuits and three-phase power (chapter 7)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(V_\\text{m}\\), \\(I_\\text{m}\\)\npeak (amplitude) of a sinusoid\nV, A\n۷\n\n\n\\(\\omega\\), \\(f\\), \\(T_1\\)\nangular frequency, frequency, period of the fundamental\nrad/s, Hz, s\n۷\n\n\n\\(\\theta_v\\), \\(\\theta_i\\), \\(\\varphi\\)\nphase angles of voltage and current; φ = θv - θi (lag positive)\n°\n۷\n\n\n\\(\\mathbf{V}\\), \\(\\mathbf{I}\\), \\(\\mathbf{I}^{*}\\)\nphasors (RMS magnitude) and the conjugate\nV, A\n۷\n\n\n\\(k_\\text{cr}\\), \\(k_\\text{f}\\)\ncrest factor, form factor\n–\n۷\n\n\n\\(L\\), \\(C\\)\ninductance, capacitance (in AC sections; route length is ℓ there)\nH, F\n۷\n\n\n\\(X\\), \\(X_L\\), \\(X_C\\)\nreactance, inductive and capacitive reactance\nΩ\n۷\n\n\n\\(\\mathbf{Y}\\), \\(G\\), \\(B\\)\nadmittance, conductance, susceptance\nS\n۷\n\n\n\\(f_0\\), \\(\\omega_0\\), \\(Q_\\text{f}\\)\nresonant frequency, quality factor\nHz, rad/s, –\n۷\n\n\n\\(S_\\text{sc}\\), \\(X_\\text{sc}\\), \\(h_\\text{r}\\)\nshort-circuit power, network reactance, resonance order\nMVA, Ω, –\n۷\n\n\n\\(Q_\\text{c}\\)\nreactive power of capacitors (bank or cable)\nvar\n۷\n\n\n\\(V_\\text{LL}\\), \\(V_\\text{ph}\\), \\(I_\\text{line}\\), \\(I_\\text{ph}\\)\nline and phase voltage; line and phase (branch) current\nV, A\n۷\n\n\n\\(\\mathbf{V}_\\text{a}\\), \\(\\mathbf{V}_\\text{ab}\\), \\(\\mathbf{I}_\\text{N}\\), \\(\\mathbf{V}_\\text{n}\\)\nphase and line-to-line voltages, neutral current, star-point voltage\nV, A\n۷\n\n\n\\(S_\\text{base}\\), \\(V_\\text{base}\\), \\(I_\\text{base}\\), \\(Z_\\text{base}\\); \\(z\\), \\(r\\), \\(x\\)\nper-unit bases; impedances in per unit (lower case)\n–, pu\n۷\n\n\n\\(u_2\\)\nvoltage (or current) unbalance factor /V2///V1/\n–\n۷\n\n\n\\(W_1\\), \\(W_2\\)\ntwo-wattmeter readings (that lesson only)\nW\n۷\n\n\n\\(p(t)\\), \\(S\\), \\(\\mathbf{S}\\), \\(\\text{pf}\\)\ninstantaneous power, apparent power, complex power, power factor\nW, VA, VA, –\n۷\n\n\n\\(I_h\\), \\(\\varphi_h\\), \\(\\text{THD}_I\\), \\(\\text{THD}_V\\), \\(K\\)\nRMS of harmonic h, its phase, current and voltage THD, K-factor\nA, °, –, –, –\n۷\n\n\n\\(D\\), \\(Q_1\\)\ndistortion power; reactive power of the fundamental\nVA, var\n۷\n\n\n\\(n\\)\ntransformer turns ratio (transformer lessons only)\n–\n۷\n\n\n\\(I_\\text{k}\\), \\(\\tau\\)\nsymmetrical short-circuit current; DC time constant L/R\nA, s\n۷\n\n\n\\(E_P\\), \\(E_Q\\)\nactive and reactive energy of a period\nkWh, kvarh\n۷\n\n\n\\(\\alpha\\)\nharmonic summation exponent (that example only)\n–\n۷\n\n\n\nElectrical machines (chapter 8)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(e\\), \\(B\\), \\(\\ell\\), \\(v\\)\nmotional EMF of a conductor, flux density, active length, surface speed\nV, T, m, m/s\n۸\n\n\n\\(\\Phi\\), \\(N\\), \\(\\mathcal{R}\\), \\(\\mu_0\\), \\(\\mu_r\\)\nflux per pole, turns, reluctance, permeability of vacuum, relative permeability\nWb, –, A/Wb, H/m, –\n۸\n\n\n\\(H_k\\), \\(\\ell_k\\)\nfield strength and path length of segment k of a magnetic circuit\nA/m, m\n۸\n\n\n\\(p\\), \\(n_\\text{s}\\), \\(s\\)\nnumber of poles (not pole pairs), synchronous speed 120f/p, slip\n–, rpm, –\n۸\n\n\n\\(\\omega_\\text{s}\\), \\(\\omega_e\\)\nsynchronous (mechanical) and electrical angular speed\nrad/s\n۸\n\n\n\\(k_w\\), \\(k_d\\), \\(k_p\\), \\(k_{w,h}\\)\nwinding, distribution and pitch factors; winding factor of harmonic h\n–\n۸\n\n\n\\(q\\), \\(y\\), \\(\\gamma\\), \\(Q\\)\nslots per pole and phase, coil pitch (fraction of a pole pitch), slot angle, number of slots\n–, –, °, –\n۸\n\n\n\\(k_\\text{sk}\\), \\(\\theta_\\text{sk}\\)\nskew factor, skew angle (electrical)\n–, °\n۸\n\n\n\\(E\\), \\(X_\\text{s}\\), \\(R_a\\), \\(\\delta\\)\ninternal EMF, synchronous reactance, armature resistance, load angle\nV, Ω, Ω, °\n۸\n\n\n\\(x_d\\), \\(x_d'\\), \\(x_d''\\), \\(x_q\\)\ndirect-axis synchronous, transient, subtransient reactances; quadrature axis (per unit)\npu\n۸\n\n\n\\(T_d'\\), \\(T_d''\\), \\(T_a\\)\ntransient and subtransient time constants, armature (DC) time constant\ns\n۸\n\n\n\\(\\psi_\\text{m}\\), \\(L_d\\), \\(L_q\\), \\(i_d\\), \\(i_q\\)\nmagnet flux linkage, d/q inductances and currents\nWb, H, A\n۸\n\n\n\\(R_1\\), \\(X_1\\), \\(X_m\\), \\(R_2\\), \\(X_2\\)\ninduction-machine equivalent circuit (per phase, star values)\nΩ\n۸\n\n\n\\(P_\\text{ag}\\), \\(P_\\text{mech}\\), \\(T_\\text{e}\\), \\(T_\\text{L}\\)\nair-gap power, mechanical power, electromagnetic and load torque\nW, W, N m, N m\n۸\n\n\n\\(I_\\text{lr}\\), \\(I_\\text{r}\\)\nlocked-rotor (starting) current, rated current\nA\n۸\n\n\n\\(J_\\text{m}\\), \\(t_\\text{run}\\), \\(E_\\text{r}\\)\nmoment of inertia of a drive, run-up time, rotor heat in a start\nkg m², s, J\n۸\n\n\n\\(H\\), \\(E_\\text{k}\\), \\(K_s\\), \\(\\omega_n\\)\ninertia constant (chapter 4), kinetic energy, synchronising power, natural angular frequency\ns, J, pu, rad/s\n۸\n\n\n\\(\\sigma\\), \\(V_r\\)\nair-gap shear stress, rotor volume T/(2σ)\nPa, m³\n۸\n\n\n\\(P_0\\), \\(P_k\\), \\(x\\)\nfixed and load losses at rated load, load in per unit\nW, W, –\n۸\n\n\n\\(P_\\text{cu}\\), \\(P_\\text{fe}\\)\ncopper and iron (core) losses\nW\n۸\n\n\n\\(R_\\text{th}\\), \\(G_{wc}\\), \\(G_{ca}\\)\nthermal resistance; conductances winding–coolant and coolant–ambient\nK/W, W/K\n۸\n\n\n\\(C_w\\), \\(C_c\\), \\(T_w\\), \\(T_c\\), \\(T_a\\)\nheat capacities and temperatures of winding and coolant; ambient (two-node model; Ta is the armature time constant in fault sections)\nJ/K, °C\n۸\n\n\n\\(p_\\text{e}\\), \\(\\rho_\\text{m}\\)\nclassical eddy loss per kilogram, density of the steel (there σ is conductivity)\nW/kg, kg/m³\n۸\n\n\n\\(\\lambda_\\text{opt}\\)\noptimum tip-speed ratio\n–\n۸\n\n\n\\(f_\\text{sb}\\)\nsideband frequency (1 ± 2s)f of a broken rotor bar\nHz\n۸\n\n\n\\(L_{10}\\), \\(C\\), \\(P_\\text{eq}\\)\nbasic rating life, dynamic load rating, equivalent bearing load\nh, N, N\n۸\n\n\n\\(f_r\\), \\(N_\\text{slot}\\)\nrotational frequency, number of stator slots in the slot-passing tone\nHz, –\n۸\n\n\n\\(\\delta_\\text{max}\\)\nload-angle limit in a capability chart\n°\n۸\n\n\n\nPower electronics (chapter 9)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(D\\), \\(f_\\text{sw}\\), \\(T\\)\nduty cycle, switching frequency, switching period (converter sections)\n–, Hz, s\n۹\n\n\n\\(V_\\text{dc}\\), \\(V_\\text{dc,min}\\), \\(h_\\text{m}\\)\nDC-link voltage, its minimum for a given AC voltage, headroom fraction\nV, V, –\n۹\n\n\n\\(m\\), \\(m_f\\)\nmodulation index, carrier frequency ratio fsw/f1\n–\n۹\n\n\n\\(V_0\\), \\(r\\), \\(R_\\text{on}\\)\nthreshold voltage and slope resistance of an IGBT or diode; MOSFET on-resistance\nV, Ω, Ω\n۹\n\n\n\\(\\hat I\\)\npeak of a sinusoidal current\nA\n۹\n\n\n\\(E_\\text{on}\\), \\(E_\\text{off}\\), \\(E_\\text{rr}\\)\nturn-on, turn-off and diode reverse-recovery energies\nJ\n۹\n\n\n\\(P_\\text{c,T}\\), \\(P_\\text{c,D}\\), \\(P_\\text{sw,T}\\), \\(P_\\text{rr,D}\\)\nconduction and switching losses of IGBT and diode\nW\n۹\n\n\n\\(T_j\\), \\(R_\\text{jc}\\), \\(R_\\text{ch}\\), \\(R_\\text{hc}\\), \\(Z_\\text{th}\\), \\(C_\\text{th}\\)\njunction temperature; thermal resistances junction–case, case–heatsink, heatsink–coolant; transient thermal impedance; heat capacity\n°C, K/W, K/W, J/K\n۹\n\n\n\\(c_0\\), \\(c_1\\), \\(c_2\\), \\(p\\), \\(p_\\text{loss}\\)\ncoefficients of the three-term loss model; output and loss in per unit\n–\n۹\n\n\n\\(L_1\\), \\(L_2\\), \\(C\\), \\(f_\\text{res}\\), \\(R_\\text{d}\\)\nLCL filter inductances, capacitance, resonance, damping resistance (filter sections)\nH, F, Hz, Ω\n۹\n\n\n\\(I_\\text{C,rms}\\)\nRMS ripple current of the DC-link capacitor\nA\n۹\n\n\n\\(k_p\\), \\(k_i\\), \\(\\omega_n\\), \\(\\zeta\\), \\(\\omega_c\\)\nPI gains, natural frequency, damping ratio, current-loop bandwidth\n–, 1/s, rad/s, –, rad/s\n۹\n\n\n\\(I_q\\), \\(I_p\\), \\(I_\\text{max}\\), \\(k\\)\nreactive and active current in a dip, current limit, reactive-current gain (FRT sections)\npu\n۹\n\n\n\\(V^+\\), \\(V^-\\), \\(I^+\\), \\(I^-\\)\npositive- and negative-sequence voltage and current magnitudes\npu\n۹\n\n\n\\(\\text{SCR}\\)\nshort-circuit ratio Ssc/Pr\n–\n۹\n\n\n\\(Q_\\text{g}\\), \\(t_\\text{d}\\), \\(L_\\sigma\\)\ngate charge, dead time, stray inductance of the commutation loop\nC, s, H\n۹\n\n\n\\(C_1\\), \\(C_2\\)\nconstants of the explicit four-point PV curve\n–\n۹\n\n\n\\(\\varphi\\)\nphase shift of a dual active bridge (that lesson); otherwise the power-factor angle\nrad\n۹\n\n\n\nPV modules and arrays (chapter 10)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(E_\\text{ph}\\), \\(\\lambda\\), \\(\\lambda_\\text{g}\\)\nphoton energy, wavelength, cut-off wavelength hc0/Eg\neV, nm, nm\n۱۰\n\n\n\\(h\\), \\(c_0\\), \\(q\\), \\(k_\\text{B}\\)\nPlanck constant, speed of light, elementary charge, Boltzmann constant\n–\n۱۰\n\n\n\\(J_\\text{max}\\), \\(\\Phi\\), \\(\\alpha(\\lambda)\\)\nmaximum photocurrent density, photon flux, absorption coefficient (photon lessons)\nA/m², 1/(m² s), 1/cm\n۱۰\n\n\n\\(I_\\text{L}\\), \\(I_0\\), \\(I_\\text{D}\\)\nphotocurrent, dark saturation current, diode current\nA\n۱۰\n\n\n\\(n\\), \\(a\\), \\(V_t\\), \\(N_\\text{s}\\)\nideality factor, modified ideality factor a = n Ns kB Tc/q, thermal voltage, cells in series\n–, V, V, –\n۱۰\n\n\n\\(R_\\text{s}\\), \\(R_\\text{sh}\\)\nseries and shunt resistance of the single-diode model\nΩ\n۱۰\n\n\n\\(\\text{FF}\\), \\(W(x)\\)\nfill factor; Lambert W function\n–\n۱۰\n\n\n\\(\\mu_I\\), \\(\\mu_V\\), \\(\\gamma\\)\nabsolute temperature coefficients of Isc and Voc; relative coefficient of Pmax\nA/K, V/K, 1/K\n۱۰\n\n\n\\(T_\\text{c}\\), \\(T_\\text{a}\\), \\(T_\\text{NOCT}\\)\ncell temperature, air temperature, nominal operating cell temperature\n°C\n۱۰\n\n\n\\(U_0\\), \\(U_1\\), \\(v\\)\nFaiman heat-loss coefficients; wind speed at module height\nW/(m² K), W s/(m³ K), m/s\n۱۰\n\n\n\\(B_\\text{f}\\), \\(K(\\theta)\\), \\(b_0\\), \\(M\\)\nbifaciality factor; incidence angle modifier and its ASHRAE coefficient; spectral mismatch factor\n–\n۱۰\n\n\n\\(V_\\text{br}\\), \\(a_\\text{br}\\), \\(m\\)\navalanche breakdown voltage and Bishop coefficients (reverse-bias lesson)\nV, –, –\n۱۰\n\n\n\\(n\\), \\(c\\), \\(P_\\text{a}\\)\nsample size, acceptance number, probability of acceptance (sampling lesson)\n–\n۱۰\n\n\n\\(N\\), \\(N_\\text{max}\\), \\(N_\\text{min}\\), \\(N_\\text{p}\\)\nmodules per string and its bounds; strings in parallel\n–\n۱۰\n\n\n\\(V_\\text{sys}\\), \\(V_\\text{floor}\\)\nmaximum system voltage; floor of the MPPT window\nV\n۱۰\n\n\n\\(G_\\text{b}\\), \\(G_\\text{d}\\), \\(G_\\text{g}\\), \\(G_\\text{POA}\\)\nbeam, sky-diffuse and ground components of plane-of-array irradiance; their sum\nW/m²\n۱۰\n\n\n\\(A_i\\), \\(R_\\text{b}\\), \\(\\rho_\\text{g}\\), \\(G_\\text{0n}\\), \\(\\theta_z\\)\nanisotropy index, beam ratio, ground albedo, extraterrestrial normal irradiance, zenith angle\n–, –, –, W/m², °\n۱۰\n\n\n\\(\\text{GCR}\\), \\(d\\), \\(L\\), \\(\\alpha_\\text{p}\\), \\(f\\)\nground coverage ratio, row pitch, table slope length (row lessons), sun profile angle, shaded share of the slope\n–, m, m, °, –\n۱۰\n\n\n\\(\\text{PR}\\), \\(Y_\\text{f}\\), \\(H_\\text{POA}\\)\nperformance ratio, specific yield, annual plane-of-array irradiation\n–, kWh/kWp, kWh/m²\n۱۰\n\n\n\\(SR\\), \\(r_\\text{s}\\), \\(L(t)\\), \\(\\bar L_T\\)\nsoiling ratio, soiling rate, soiling loss after t days and its mean over T\n–, %/d, %, %\n۱۰\n\n\n\\(C_\\text{cl}\\), \\(p_\\text{e}\\), \\(E_\\text{d}\\), \\(\\eta\\), \\(T^*\\)\ncost per cleaning, energy price, daily energy, share of dirt removed (cleaning lessons), optimal interval\nu, u/MWh, MWh, –, d\n۱۰\n\n\n\\(U_{\\bar P}\\), \\(u_\\text{cal}\\), \\(s\\)\nexpanded uncertainty of a sample mean, calibration standard uncertainty, sample standard deviation\nW\n۱۰\n\n\n\nWind turbines (chapter 11)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\omega\\), \\(\\lambda\\), \\(\\lambda_r\\), \\(\\lambda_\\text{opt}\\)\nrotor speed; tip-speed ratio ω R/v; local ratio ω r/v; optimum\nrad/s, –\n۱۱\n\n\n\\(A_\\text{r}\\), \\(R\\), \\(H\\)\nrotor swept area, tip radius, hub height\nm², m, m\n۱۱\n\n\n\\(C_p\\), \\(C_T\\), \\(F_\\text{T}\\)\npower and thrust coefficients; rotor thrust\n–, –, N\n۱۱\n\n\n\\(a\\), \\(a'\\), \\(\\phi\\), \\(\\alpha\\)\naxial and tangential induction; inflow angle; angle of attack\n–, –, °, °\n۱۱\n\n\n\\(\\theta_\\text{p}\\), \\(\\theta_\\text{tw}\\), \\(c_\\text{b}\\), \\(N_\\text{b}\\)\npitch angle, twist, chord, number of blades\n°, °, m, –\n۱۱\n\n\n\\(\\sigma_r\\), \\(F\\), \\(C_L\\), \\(C_D\\)\nlocal solidity; Prandtl tip-and-hub loss factor; lift and drag coefficients\n–\n۱۱\n\n\n\\(T_\\text{a}\\), \\(T_\\text{g}\\), \\(k\\)\naerodynamic and generator torque (low-speed shaft); torque-law constant Tg = kω²\nN m, N m s²\n۱۱\n\n\n\\(J_\\text{m}\\), \\(\\tau\\), \\(G\\), \\(D\\)\ndrivetrain inertia; time constant; -∂ Ta/∂θp; -∂ Ta/∂ω\nkg m², s, N m/rad, N m s\n۱۱\n\n\n\\(K_p\\), \\(K_i\\), \\(\\omega_n\\), \\(\\zeta\\)\nPI gains of the pitch loop; closed-loop natural frequency and damping\ns, –, rad/s, –\n۱۱\n\n\n\\(v_\\text{eq}\\), \\(v_\\text{rews}\\), \\(v_\\text{n}\\)\ndensity-equivalent speed; rotor-equivalent speed; density-normalised speed\nm/s\n۱۱\n\n\n\\(\\alpha_\\text{sh}\\), \\(a_\\text{t}\\), \\(x\\), \\(y\\)\nshear exponent (ch 11, where α is the angle of attack); tower radius; distances from the tower axis\n–, m, m, m\n۱۱\n\n\n\\(k_\\text{w}\\), \\(S_\\text{eq}\\), \\(m\\)\nJensen wake decay constant; damage-equivalent load; S-N slope\n–, N m, –\n۱۱\n\n\n\\(f_\\text{BPFO}\\), \\(f_\\text{mesh}\\), \\(z\\), \\(i\\)\nouter-race defect frequency; gear mesh frequency; tooth count; stage ratio\nHz, Hz, –, –\n۱۱\n\n\n\\(L_{10}\\), \\(C\\), \\(P_\\text{eq}\\), \\(p\\)\nbasic rating life (10⁶ rev in ch 11); dynamic rating; equivalent load; life exponent\n10⁶ rev, N, N, –\n۱۱\n\n\n\\(M\\), \\(t_\\text{c}\\), \\(b\\), \\(h\\), \\(\\kappa\\)\nflap bending moment; spar-cap thickness, width, cap spacing; curvature\nN m, m, m, m, 1/m\n۱۱\n\n\n\\(\\sigma_\\text{b}\\), \\(\\sigma_\\text{a}\\), \\(F_\\text{w}\\), \\(D_\\text{b}\\), \\(\\Phi\\)\ntower bending and axial stress; weight above a section; bolt circle; joint load factor\nPa, Pa, N, m, –\n۱۱\n\n\n\\(L_W\\), \\(L_p\\), \\(\\alpha_\\text{air}\\), \\(d\\)\nsound power level, sound pressure level, air absorption, slant distance\ndB, dB, dB/m, m\n۱۱\n\n\n\nSolar-resource assessment (chapter 12)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(G_\\text{h}\\), \\(G_\\text{b,n}\\), \\(G_\\text{d}\\)\nglobal horizontal, direct normal, diffuse horizontal irradiance\nW/m²\n۱۲\n\n\n\\(G_\\text{0n}\\), \\(G_\\text{sc}\\), \\(H_0\\), \\(H\\)\nextraterrestrial normal irradiance, solar constant, daily extraterrestrial and ground irradiation\nW/m², W/m², kWh/m²\n۱۲\n\n\n\\(k_t\\), \\(K_T\\), \\(k_d\\), \\(k_c\\)\nhourly and monthly clearness index, diffuse fraction, clear-sky index\n–\n۱۲\n\n\n\\(\\mu_0\\), \\(\\omega_\\text{s}\\), \\(AM\\)\ncosine of the zenith angle, sunset hour angle, relative air mass\n–, °, –\n۱۲\n\n\n\\(t_\\text{s}\\), \\(t_\\text{std}\\), \\(E_t\\), \\(L_\\text{loc}\\), \\(L_\\text{std}\\)\nsolar time, standard time, equation of time, site and zone longitudes\nh, h, min, °, °\n۱۲\n\n\n\\(A_i\\), \\(R_\\text{b}\\), \\(G_\\text{sky}\\)\nanisotropy (circumsolar) index, beam ratio, sky-diffuse irradiance on the plane\n–, –, W/m²\n۱۲\n\n\n\\(u_\\text{c}\\), \\(P_{50}\\), \\(P_{90}\\)\ncombined relative standard uncertainty; median and 90 %-exceedance values\n–, as quantity\n۱۲\n\n\n\\(L_\\text{module}\\), \\(L_\\text{sensor}\\)\nsoiling loss of the modules and of the irradiance sensor\n–\n۱۲\n\n\nMBE, RMSE\nmean bias error, root-mean-square error of one source against another\nas quantity\n۱۲\n\n\n\nWind measurement and assessment (chapter 13)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\alpha\\), \\(z_0\\), \\(u_*\\), \\(\\kappa\\)\nshear exponent, roughness length, friction velocity, von Kármán constant\n–, m, m/s, –\n۱۳\n\n\n\\(I\\), \\(\\sigma_v\\), \\(I_\\text{rep}\\)\nturbulence intensity, standard deviation of the ten-minute speed, representative turbulence\n–, m/s, –\n۱۳\n\n\n\\(\\theta\\), \\(\\Gamma_d\\), \\(\\mathit{Ri}_b\\)\npotential temperature, dry-adiabatic lapse rate, bulk Richardson number\nK, K/m, –\n۱۳\n\n\n\\(v_\\text{eq}\\), \\(\\varphi(z)\\)\nrotor-equivalent wind speed, veer relative to the hub direction\nm/s, °\n۱۳\n\n\n\\(G\\), \\(g\\)\ngust factor, peak factor\n–\n۱۳\n\n\n\\(v_r\\), \\(\\phi\\), \\(u_\\text{E}\\), \\(v_\\text{N}\\)\nlidar radial speed, beam angle from vertical, eastward and northward wind\nm/s, °, m/s, m/s\n۱۳\n\n\n\\(\\gamma\\)\ntemperature lapse rate used to carry the 2 m temperature to the hub\nK/m\n۱۳\n\n\n\\(u_\\text{LT}\\), \\(u_\\text{IAV}\\), \\(u_N\\)\nlong-term estimate uncertainty, year-to-year variability, uncertainty of an N-year mean\n–\n۱۳\n\n\n\nSite screening and micro-siting (chapter 14)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(H\\), \\(L\\)\nhill height above its surroundings, horizontal length scale (speed-up)\nm\n۱۴\n\n\n\\(I_\\text{add}\\), \\(I_\\text{amb}\\), \\(I_\\text{eff}\\)\nwake-added, ambient and effective turbulence intensity\n–\n۱۴\n\n\n\\(x/D\\)\ndistance behind a turbine in rotor diameters\n–\n۱۴\n\n\n\\(s\\), \\(L\\), \\(W\\)\nground slope (fraction), pad length along the slope, pad width (earthworks)\n–, m, m\n۱۴\n\n\n\\(V_\\text{cut}\\), \\(V_\\text{fill}\\)\ncut and fill volumes\nm³\n۱۴\n\n\n\\(m\\)\ncorridor margin over the least route cost\n–\n۱۴\n\n\n\nEnergy-yield modelling and forecasting (chapter 15)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\tau\\)\nquantile level of a probabilistic forecast\n–\n۱۵\n\n\n\\(L_\\tau(q, y)\\)\npinball (quantile) loss of the τ-quantile q for the observation y\nas quantity\n۱۵\n\n\n\\(\\tau^*\\)\nbest offered quantile (newsvendor)\n–\n۱۵\n\n\n\\(p\\), \\(p_\\text{short}\\), \\(p_\\text{sur}\\)\nscheduled price, shortfall price, surplus price\nu/MWh\n۱۵\n\n\nRMSE, MAE\nroot-mean-square and mean absolute error\nas quantity or % of capacity\n۱۵\n\n\n\\(P_0\\), \\(\\ell\\), \\(P_\\text{n}\\)\nno-load loss, load-loss share at rated power, rated (export) power\nMW, –, MW\n۱۵\n\n\n\\(\\phi(v;\\ \\bar v, \\sigma_v)\\)\nnormal density used to smooth a power curve\ns/m\n۱۵\n\n\n\\(T_\\text{c,w}\\)\nirradiance-weighted cell temperature of a period\n°C\n۱۵\n\n\n\\(\\sigma_\\text{w}\\), \\(\\sigma_\\text{pv}\\), \\(\\sigma_\\text{h}\\)\nyear-to-year standard deviation of wind, PV and hybrid energy\nGWh\n۱۵\n\n\n\\(M\\)\nnumber of ensemble members\n–\n۱۵\n\n\n\\(w_L\\), \\(\\hat P_L\\)\nblending weight and blended forecast at lead L\n–, MW\n۱۵\n\n\nCRPS,\\(x_i\\), \\(y\\)\ncontinuous ranked probability score, ensemble members, observation\nMW\n۱۵\n\n\n\nUncertainty and yield assessment (chapter 16)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(P_p\\), \\(z_p\\)\nvalue exceeded with probability p; normal quantile with Pp = P50(1 - zp u)\nas quantity; –\n۱۶\n\n\n\\(u_\\text{lt}\\), \\(u_\\text{iav}\\)\nlong-term and year-to-year relative standard uncertainty\n–\n۱۶\n\n\n\\(u_n\\)\nuncertainty of the mean of n future years\n–\n۱۶\n\n\n\\(\\mathbf{u}\\), \\(\\mathbf{R}\\)\nvector of component uncertainties; their correlation matrix\nas quantity; –\n۱۶\n\n\n\\(c_E\\)\nenergy sensitivity ratio: relative change of energy per relative change of speed\n–\n۱۶\n\n\n\\(\\sigma_\\text{h}\\)\nstandard deviation of the hybrid energy (also ch 15)\nGWh\n۱۵\n\n\n\\(N\\)\nnumber of Monte Carlo draws\n–\n۱۶\n\n\n\nLoad, grid and requirements (chapter 17)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\text{LF}\\)\nload factor, mean over peak (also ch 7)\n–\n۷\n\n\n\\(\\text{CF}\\), \\(\\text{DF}\\)\ncoincidence factor (peak of the sum over the sum of the peaks) and diversity factor (1/CF)\n–\n۱۷\n\n\n\\(P_\\text{up}\\)\nnet flow from a node to the upstream network (generation minus local load)\nMW\n۱۷\n\n\n\\(\\text{SOC}_0\\), \\(\\text{SOC}_\\text{min}\\), \\(E_\\text{B}\\), \\(P_\\text{crit}\\)\ninitial and lowest state of charge, battery energy, critical load\n–, –, MWh, MW\n۱۷\n\n\n\\(\\Delta V / V\\)\nrelative voltage rise along a line, (R P + X Q)/V²\n%\n۱۷\n\n\n\nReserved meanings (to avoid clashes later)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\nیادداشت‌ها:\n\nk and c are the Weibull shape and scale in wind chapters, the coverage factor and the\nλ is an eigenvalue in mathematical sections and the tip-speed ratio in wind chapters.\nG is conductance in circuit chapters and irradiance in solar chapters.\nv is the instantaneous voltage in circuit chapters and the wind speed in wind and resource\nk is the coverage factor in uncertainty work; Boltzmann’s constant is kB; the adiabatic\nQ is charge in circuit chapters and reactive power in AC chapters.\nρ is resistivity in circuit chapters and air density in wind chapters; where both appear,\nA is conductor area in cable calculations and rotor swept area in wind chapters (Ar).\nE is energy; electric field strength is E.\nη is efficiency everywhere except the gradient-descent section of chapter 3, where it is\nL is a circuit route length in cable work and a decibel level in noise sections (LW for\nr is the correlation coefficient in statistics, the discount rate in money sections (r1 is\nh is a numerical step size, an hour index, or a harmonic order; each section states which.\nCp is the power coefficient in wind sections and the process capability index in quality\nλ is also longitude in geodesy sections; r is also the mesh ratio of a diffusion\nChapter 8 (machines): J stays current density, the moment of inertia of a drive is Jm\nChapter 9 (power electronics): D is the duty cycle (distortion power in chapter 7, Miner damage\nλ and μ are failure and repair rates in Markov sections (an eigenvalue and the\nλ is also the wavelength in the photon lessons of chapter 10.\nη is the share of dirt removed in the cleaning lessons of chapter 10 (efficiency elsewhere).\nn is the ideality factor in the cell lessons and the sample size in the sampling lesson of chapter 10;\nL is the table slope length in the row-geometry lessons and L(t) the soiling loss in chapter 10.\n\nChapter 18 (architecture)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\eta_\\text{b}\\), \\(\\eta_\\text{dc}\\), \\(\\eta_\\text{c}\\)\nbattery-inverter, DC/DC-converter and cell round-trip efficiencies\n–\n۱۸\n\n\n\\(\\eta_\\text{AC}\\), \\(\\eta_\\text{DC}\\)\nshare of stored PV energy returned to the grid, AC and DC coupling\n–\n۱۸\n\n\n\\(C_\\text{MWh}\\), \\(o\\), \\(E_\\text{d}\\)\nteaching cost per delivered MWh; yearly opex share of capex; delivered energy\nmoney/MWh; –; MWh\n۱۸\n\n\n\\(\\lambda\\), \\(t_\\text{r}\\)\nfailure rate (per year in chapter 18); repair time\n1/yr; h\n۱۸\n\n\n\\(\\bar{P}_\\text{lost}\\), \\(E_\\text{u}\\)\nmean power lost during an outage; expected unserved energy\nMW; MWh/yr\n۱۸\n\n\n\\(Q_\\text{c}\\), \\(C\\), \\(\\ell\\)\ncable charging reactive power; capacitance per km; length\nMvar; µF/km; km\n۱۸\n\n\n\\(I_k\\), \\(r\\)\ncurrent of the k-th string section; resistance per km\nkA; Ω/km\n۱۸\n\n\n\\(q\\), \\(C_\\text{now}\\), \\(C_\\text{later}\\)\nchance of an extension; cost of preparing now, of retrofitting later\n–; money\n۱۸\n\n\n\\(m\\), \\(n\\), \\(t_\\text{L}\\)\nmean spares demand over the lead time; units installed; lead time\n–; –; weeks\n۱۸\n\n\n\\(x\\), \\(S_\\text{r}\\)\nper-unit reactance of a transformer; its rating\n–; MVA\n۱۸\n\n\n\nChapter 19 (battery storage)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(Q\\), \\(V_\\text{n}\\)\ncell or battery capacity; nominal voltage\nAh; V\n۱۹\n\n\n\\(V_\\text{oc}(\\text{SOC})\\)\nopen-circuit voltage as a function of state of charge\nV\n۱۹\n\n\n\\(R_0\\), \\(R_1\\), \\(C_1\\), \\(v_1\\)\nseries resistance; polarisation resistance, capacitance and voltage\nΩ; Ω; F; V\n۱۹\n\n\n\\(\\text{SOC}\\), \\(\\text{SOH}\\)\nstate of charge, state of health\n–\n۱۹\n\n\n\\(k\\), \\(b\\)\ngain error and offset of a current sensor (SOC lessons)\n–; A\n۱۹\n\n\n\\(N(d)\\), \\(N_{100}\\), \\(d\\)\ncycles to end of life at depth d; at full depth; depth of cycle\n–\n۱۹\n\n\n\\(E_\\text{usable}\\), \\(E_\\text{nom}\\), \\(E_\\text{poc}\\)\nusable, nominal and delivered-at-POC energy\nMWh\n۱۹\n\n\n\\(w\\), \\(\\eta_\\text{out}\\), \\(a\\)\nSOC window width; one-way efficiency; auxiliary share\n–\n۱۹\n\n\n\\(C_\\text{th}\\), \\(UA\\), \\(q\\)\nheat capacity of a container; envelope conductance; heat flows\nkWh/K; kW/K; kW\n۱۹\n\n\n\\(i_\\text{l}\\), \\(\\Delta V\\)\nself-discharge (leak) current; drop of open-circuit voltage\nA; mV\n۱۹\n\n\n\\(p\\), \\(\\bar{n}\\), \\(m\\)\nchance that a neighbour follows; expected cells involved; cells on each side\n–; –; –\n۱۹\n\n\n\nیادداشت‌ها:\n\nIn chapter 19, k is a current-sensor gain in the SOC lesson and the cycle-life exponent in the\nIn chapter 18 λ counts failures per year (per hour in the Markov sections of chapter 3);\n\nChapter 20 (plant control and energy management)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\tau\\), \\(y\\), \\(u\\), \\(e\\)\ntime constant of the controlled plant; its output; the command; the error\ns; pu; pu; pu\n۲۰\n\n\n\\(k_p\\), \\(k_i\\)\nproportional and integral gains of a PI controller\n–; 1/s\n۲۰\n\n\n\\(\\omega_\\text{n}\\), \\(\\zeta\\)\nnatural frequency and damping ratio of a closed loop\nrad/s; –\n۲۰\n\n\n\\(s_\\text{d}\\), \\(s_\\text{q}\\), \\(f_\\text{db}\\)\nfrequency droop; voltage-reactive slope; deadband\n–; –; Hz\n۲۰\n\n\n\\(P_\\text{r}\\), \\(Q_\\text{max}\\), \\(S_\\text{r}\\)\nrated active power; reactive limit; apparent-power rating\nMW; Mvar; MVA\n۲۰\n\n\n\\(c_t\\), \\(d_t\\), \\(E_t\\), \\(\\pi_t\\)\ncharge and discharge power, stored energy, price in hour t\nMW; MW; MWh; u/MWh\n۲۰\n\n\n\\(E_\\text{floor}\\), \\(h_\\text{s}\\)\nleast stored energy that keeps a service; its duration\nMWh; h\n۲۰\n\n\n\\(V_t(E)\\)\nvalue of the rest of the day from energy E at hour t (dynamic programming)\nu\n۲۰\n\n\n\\(c_\\text{s}\\), \\(c_\\text{l}\\), \\(q^\\ast\\)\nimbalance penalty short and long; best bid quantile\nu/MWh; u/MWh; –\n۲۰\n\n\n\\(m_i\\), \\(f_i^\\text{set}\\)\ndroop of grid-forming unit i (Hz per rated power); its no-load frequency\nHz; Hz\n۲۰\n\n\n\\(\\Delta f_\\text{s}\\), \\(\\theta_\\text{w}\\)\nslip frequency before reconnection; half-width of the angle window\nHz; degree\n۲۰\n\n\n\nیادداشت‌ها:\n\nIn chapter 20, e is a control error (not energy: energy is E) and mi a droop slope;\n\nChapter 21 (project economics and contracts)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(r\\), \\(r_\\text{real}\\), \\(i\\)\ndiscount rate (nominal), real rate, inflation\n–\n۲۱\n\n\n\\(C_t\\), \\(E_t\\)\ncash flow and energy of year t\nk u; MWh\n۲۱\n\n\n\\(\\text{NPV}\\), \\(\\text{IRR}\\)\nnet present value; internal rate of return\nk u; –\n۲۱\n\n\n\\(\\text{CFADS}_t\\)\ncash flow available for debt service in year t\nk u\n۲۱\n\n\n\\(\\text{DS}_t\\), \\(I_t\\), \\(P_t\\), \\(B_t\\)\ndebt service, interest, principal, balance at the start of year t\nk u\n۲۱\n\n\n\\(\\text{DSCR}_t\\), \\(\\text{LLCR}_t\\)\ndebt service cover ratio; loan life cover ratio\n–\n۲۱\n\n\n\\(D\\), \\(g\\)\ndebt amount; gearing (debt over total uses)\nk u; –\n۲۱\n\n\n\\(n\\), \\(n_\\text{d}\\)\neconomic life; debt tenor\nyears\n۲۱\n\n\n\\(\\text{CRF}\\)\ncapital recovery factor r/(1-(1+r)^(-n))\n–\n۲۱\n\n\n\\(\\tau_\\text{tax}\\)\ntax rate (teaching)\n–\n۲۱\n\n\n\nیادداشت‌ها:\n\nIn chapter 21, Pt is a principal repayment (power is P elsewhere), It an interest\n\nChapter 22 (feasibility and option selection)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(s_{ik}\\), \\(w_k\\), \\(S_i\\)\nnormalised score of option i on criterion k; weight; weighted total\n–\n۲۲\n\n\n\\(q\\), \\(s^\\text{adj}\\)\nevidence quality (0 guess, 1 measured and reviewed); quality-adjusted score\n–\n۲۲\n\n\n\\(M\\), \\(\\Delta_k\\)\nlead of the first option over the second; score fall that removes it\n–\n۲۲\n\n\n\\(C_\\text{base}\\), \\(C_{P80}\\), \\(C_\\text{cont}\\)\nmost-likely cost; 80th percentile; contingency to P80\nk u\n۲۲\n\n\n\\(V_k\\), \\(p_k\\), \\(c_k\\)\nvalue of gate node k; pass probability; spend at the gate\nk u; –; k u\n۲۲\n\n\n\\(m\\), \\(\\text{NPV}_\\text{today}\\)\nmonths to financial close; NPV brought back to the review date\nmonths; k u\n۲۲\n\n\n\nیادداشت‌ها:\n\nIn chapter 22, M is a score margin and m a number of months (not a mass or a droop);\n\nChapter 23 (electrical one-line and system boundaries)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(S_\\text{r}\\), \\(z\\), \\(z_\\text{src}\\)\nrated power of a transformer; its impedance; source impedance on its base\nkVA; pu; pu\n۲۳\n\n\n\\(S_\\text{sc}\\), \\(S_\\text{start}\\)\nshort-circuit power behind a bus; starting kVA of a motor\nkVA\n۲۳\n\n\n\\(\\Delta u\\)\nvoltage dip at motor starting\n–\n۲۳\n\n\n\\(I_\\text{k}\\)\nthree-phase fault current\nkA\n۲۳\n\n\n\\(S_\\text{k}\\), \\(S_i\\)\nfault power at a bus; fault power of element i (MVA method)\nMVA\n۲۳\n\n\n\\(C\\), \\(I_k\\), \\(t_k\\)\nbattery capacity; current and duration of duty period k\nAh; A; h\n۲۳\n\n\n\\(k_T\\), \\(k_A\\), \\(k_M\\)\ntemperature, ageing and design-margin factors\n–\n۲۳\n\n\n\nیادداشت‌ها:\n\nIn chapter 23, z is a per-unit impedance (lower case), Ik with an index k is a duty-cycle\n\nChapter 24 (cables, switchgear and electrical installation)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(R_{20}\\), \\(R_\\theta\\), \\(\\alpha\\)\nresistance at 20 C and at θ; temperature coefficient\nohm/km; 1/K\n۲۴\n\n\n\\(I_0\\), \\(I_\\text{z}\\), \\(f_k\\)\nrating in reference conditions; rating in place; installation factor k\nA; A; –\n۲۴\n\n\n\\(\\theta_\\text{c}\\), \\(\\theta_\\text{a}\\), \\(T_\\text{th}\\), \\(R'\\)\nconductor and ambient temperature; thermal resistance; resistance per metre\nC; C; K m/W; ohm/m\n۲۴\n\n\n\\(S\\), \\(k\\), \\(t\\)\nconductor section; adiabatic constant; fault duration\nmm2; A s^0.5/mm2; s\n۲۴\n\n\n\\(i_\\text{p}\\), \\(\\kappa\\)\npeak short-circuit current; peak factor\nkA; –\n۲۴\n\n\n\\(T_1\\), \\(T_2\\), \\(\\mu\\), \\(\\theta\\)\npulling tension before and after a bend; friction; bend angle\nN; –; rad\n۲۴\n\n\n\\(E\\), \\(s\\), \\(d\\)\nstanding sheath voltage; trefoil spacing; sheath diameter\nV; mm; mm\n۲۴\n\n\n\\(f\\), \\(w\\), \\(L\\), \\(H\\)\nsag; conductor weight; span; horizontal tension\nm; N/m; m; N\n۲۴\n\n\n\nیادداشت‌ها:\n\nIn chapter 24, k is the adiabatic constant (not an index), θ is a temperature in the\n\nChapter 25 (transformers and substations)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\hat{B}\\), \\(A_\\text{c}\\), \\(N\\)\npeak flux density; core section; turns\nT; m2; –\n۲۵\n\n\n\\(P_0\\), \\(I_0\\)\nno-load loss; no-load current\nkW; %\n۲۵\n\n\n\\(P_\\text{k}\\), \\(u_\\text{k}\\)\nload loss at rated current; short-circuit impedance\nkW; %\n۲۵\n\n\n\\(r\\), \\(x\\), \\(g\\), \\(b\\)\nseries resistance and leakage reactance; shunt conductance and susceptance\npu\n۲۵\n\n\n\\(\\varepsilon\\), \\(u_r\\), \\(u_x\\)\nregulation; resistive and reactive voltage at the load\n%\n۲۵\n\n\n\\(k\\)\nper-unit load (in efficiency and thermal formulas)\n–\n۲۵\n\n\n\\(A\\), \\(B\\)\ncapitalisation factors of no-load and load loss\nk u/kW\n۲۵\n\n\n\\(\\theta_\\text{h}\\), \\(V\\)\nhot-spot temperature; relative ageing rate\nC; –\n۲۵\n\n\n\\(Z_{12}\\), \\(Z_1\\)\npairwise test impedance of a three-winding transformer; star branch\n%\n۲۵\n\n\n\\(\\mathrm{DP}\\), \\(c_\\text{2FAL}\\)\ndegree of polymerisation; 2-furaldehyde in oil\n–; mg/kg\n۲۵\n\n\n\\(\\mathrm{HI}\\), \\(w_k\\), \\(s_k\\)\nhealth index; weight and score of factor k\n–; –; 1-4\n۲۵\n\n\n\\(r(t)\\)\nresidual: measured minus modelled top oil\nK\n۲۵\n\n\n\\(\\delta\\), \\(z\\)\nrelative air density; altitude above sea level\n–; m\n۲۵\n\n\n\\(\\Delta\\varphi\\)\nphase-angle error of a measuring chain\nrad\n۲۵\n\n\n\\(\\alpha\\)\nsolar absorptivity of a surface\n–\n۲۵\n\n\n\nیادداشت‌ها:\n\nIn chapter 25, k is a per-unit load (not the adiabatic constant of chapter 24) and b a\n\nChapter 26 (protection, grounding and lightning)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(I_0\\), \\(I_1\\), \\(I_2\\)\nzero-, positive- and negative-sequence currents\nA\n۲۶\n\n\n\\(Z_0\\), \\(Z_1\\), \\(Z_2\\)\nsequence impedances\nohm; pu\n۲۶\n\n\n\\(I_\\text{s}\\), \\(\\mathrm{TMS}\\)\npickup current; time multiplier setting\nA; –\n۲۶\n\n\n\\(k\\), \\(\\alpha\\)\nconstants of an inverse-time curve\ns; –\n۲۶\n\n\n\\(V_\\text{k}\\), \\(R_\\text{ct}\\), \\(R_\\text{b}\\)\nCT knee-point voltage; CT winding and burden resistance\nV; ohm\n۲۶\n\n\n\\(V_\\text{s}\\), \\(R_\\text{L}\\)\nstability voltage of a high-impedance differential; lead resistance\nV; ohm\n۲۶\n\n\n\\(\\rho_\\text{a}\\), \\(a\\)\napparent soil resistivity; Wenner probe spacing\nohm m; m\n۲۶\n\n\n\\(N_\\text{g}\\)\nground flash density\n1/(km2 a)\n۲۶\n\n\n\\(E_\\text{inc}\\), \\(d_\\text{B}\\)\nincident energy of an arc; arc-flash boundary\ncal/cm2; m\n۲۶\n\n\n\\(\\bar{A}\\), \\(\\lambda\\), \\(T\\)\nunavailability; rate of hidden failures; test interval\n–; 1/a; a\n۲۶\n\n\n\\(T_\\text{BF}\\)\nbreaker-failure timer\ns\n۲۶\n\n\n\nیادداشت‌ها:\n\nIn chapter 26, k and α are curve constants (not a load or an absorptivity), a is a\n\nChapter 27 (power quality and plant behaviour)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\text{TDD}\\)\ntotal demand distortion (harmonic current over the maximum demand current)\n%\n۲۷\n\n\n\\(P_\\text{st}\\), \\(P_\\text{lt}\\)\nshort-term (10 min) and long-term (2 h) flicker severity\n–\n۲۷\n\n\n\\(c\\), \\(S_\\text{n}\\)\nflicker coefficient of a turbine; its rated apparent power\n–; MVA\n۲۷\n\n\n\\(h_\\text{t}\\)\ntuning order of a filter\n–\n۲۷\n\n\n\\(U_h\\), \\(u_k\\)\nharmonic voltage of order h; short-circuit voltage of a supplying transformer\n%; pu\n۲۷\n\n\n\\(\\Lambda\\), \\(\\hat{p}_1\\), \\(\\hat{p}_2\\)\nlogarithmic decrement; two successive peaks of a power oscillation\n–; MW\n۲۷\n\n\n\\(U_0\\), \\(x\\), \\(k\\)\ndip voltage without support; grid impedance on the plant’s base; reactive-current gain\npu; pu; –\n۲۷\n\n\n\\(\\Delta\\varphi\\)\nangle error of a measurement chain\nrad\n۲۷\n\n\n\nیادداشت‌ها:\n\nIn chapter 27, α is the harmonic summation exponent (as in chapter 7), a the operator\n\nChapter 28 (grid studies and performance requirements)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\mathbf{Y}\\), \\(Y_{kj}\\)\nbus admittance matrix and its elements\npu\n۲۸\n\n\n\\(S_k\\), \\(P_k\\), \\(Q_k\\)\ncomplex, active and reactive power injected at bus k\npu; MW, Mvar\n۲۸\n\n\n\\(z_\\text{th}\\), \\(R_\\text{th}\\), \\(X_\\text{th}\\), \\(S_\\text{b}\\)\nThevenin impedance of the grid at the POC and its parts; base power\npu, ohm; MVA\n۲۸\n\n\n\\(c\\)\nvoltage factor of the equivalent-source fault calculation\n–\n۲۸\n\n\n\\(Z_1\\), \\(Z_2\\), \\(Z_0\\)\npositive-, negative- and zero-sequence impedance at a fault\npu\n۲۸\n\n\n\\(\\kappa\\), \\(i_\\text{p}\\)\npeak factor; peak (first-cycle) fault current\n–; kA\n۲۸\n\n\n\\(Z_\\text{app}\\), \\(R_\\text{f}\\)\nimpedance a distance relay sees; fault resistance\nohm\n۲۸\n\n\n\\(H\\), \\(D\\), \\(S_\\text{sys}\\)\ninertia constant, load damping, size of an aggregated system\ns; –; MW\n۲۸\n\n\n\\(Q_\\text{f}\\)\nquality factor of a parallel RLC load (islanding)\n–\n۲۸\n\n\n\\(\\mathrm{ESCR}\\), \\(\\mathrm{WSCR}\\)\neffective and weighted short-circuit ratios\n–\n۲۸\n\n\n\\(k_2\\)\nnegative-sequence current gain\n–\n۲۸\n\n\n\nیادداشت‌ها:\n\nIn chapter 28, c is the voltage factor (not a flicker coefficient as in chapter 27), H an\n\nChapter 29 (site investigation and civil works)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(w\\), \\(\\ell\\), \\(\\ell_i\\), \\(a_\\text{l}\\), \\(\\delta_i\\)\nlevelling misclosure; loop and leg length; class constant; leg correction\nmm; km; mm\n۲۹\n\n\n\\(\\text{GSD}\\), \\(p_\\text{x}\\), \\(H_\\text{f}\\), \\(f\\)\nground sample distance; pixel size; flight height; focal length\ncm; µm; m; mm\n۲۹\n\n\n\\(x_c\\), \\(v_1\\), \\(v_2\\), \\(h\\)\ncrossover distance; layer velocities; refractor depth\nm; m/s; m\n۲۹\n\n\n\\(w_i\\), \\(d_i\\), \\(\\alpha\\)\ninverse-distance weights, distances, power\n–; m; –\n۲۹\n\n\n\\(P_\\text{f}\\), \\(r_\\text{l}\\), \\(R_\\text{f}\\)\nchance of finding a lens; lens and footprint radius\n–; m\n۲۹\n\n\n\\(LL\\), \\(PI\\), \\(PI_A\\)\nliquid limit, plasticity index, A-line value\n%\n۲۹\n\n\n\\(N\\), \\(N_{60}\\), \\(\\varphi\\)\nSPT blow count, at 60 % energy; friction angle\n–; °\n۲۹\n\n\n\\(N_c\\), \\(N_q\\), \\(N_\\gamma\\), \\(q_\\text{ult}\\)\nbearing capacity factors; ultimate bearing pressure\n–; kPa\n۲۹\n\n\n\\(s\\), \\(E\\), \\(\\nu\\), \\(I\\)\nsettlement; soil modulus; Poisson ratio; shape factor\nm; kPa; –; –\n۲۹\n\n\n\\(U\\), \\(\\gamma_w\\), \\(h_\\text{w}\\)\nuplift; unit weight of water; submerged depth\nkN; kN/m³; m\n۲۹\n\n\n\\(\\Delta b\\), \\(R\\), \\(L\\)\ncurve widening; inner radius; rigid length\nm\n۲۹\n\n\n\\(M(s)\\), \\(V_\\text{cut}\\), \\(V_\\text{fill}\\)\nmass-haul ordinate; cut and fill volumes\nm³\n۲۹\n\n\n\\(n_\\text{E}\\), \\(P_a\\)\nequivalent standard axles; axle load\n–; kN\n۲۹\n\n\n\\(p(z)\\), \\(F\\), \\(a\\), \\(b\\)\npressure at depth by 2:1 spread; load; pad sides\nkPa; kN; m\n۲۹\n\n\n\\(Q\\), \\(C\\), \\(i\\), \\(A\\), \\(t_\\text{c}\\), \\(L_\\text{c}\\), \\(S\\)\nrational peak flow; runoff coefficient; intensity; area; time of concentration; flow length; slope\nm³/s; –; mm/h; km²; min; m; –\n۲۹\n\n\n\\(n\\), \\(A_\\text{w}\\), \\(P_\\text{w}\\), \\(R_\\text{h}\\)\nManning roughness; flow area; wetted perimeter; hydraulic radius\n–; m²; m; m\n۲۹\n\n\n\\(Q_1\\), \\(C_\\text{d}\\), \\(A_\\text{p}\\), \\(D_\\text{p}\\), \\(H_\\text{w}\\)\nflow a pipe; discharge coefficient; pipe area and diameter; headwater\nm³/s; –; m²; m; m\n۲۹\n\n\n\\(D_{50}\\), \\(C_\\text{I}\\), \\(s_\\text{g}\\), \\(h_\\text{d}\\)\nrock size; Isbash coefficient; specific gravity; check-dam height\nm; –; –; m\n۲۹\n\n\n\\(E_\\text{s}\\), \\(R_\\text{e}\\), \\(K_\\text{e}\\), \\(LS\\), \\(C_\\text{e}\\), \\(P_\\text{e}\\)\nUSLE soil loss and its factors\nt/ha/yr\n۲۹\n\n\n\\(q'\\), \\(k\\), \\(h_1\\), \\(h_2\\), \\(R_\\text{i}\\)\ntrench inflow per metre; permeability; heads; radius of influence\nm³/s/m; m/s; m; m\n۲۹\n\n\n\\(\\bar x\\), \\(k\\), \\(x_\\text{min}\\), \\(x_\\text{abs}\\)\nlot mean; acceptance constant; limit; absolute floor\nas x\n۲۹\n\n\n\\(E_\\text{v}\\), \\(r_\\text{p}\\)\nplate-load modulus; plate radius\nMPa; m\n۲۹\n\n\n\\(f_\\text{ck}\\), \\(\\bar f\\)\ncharacteristic and mean strength\nMPa\n۲۹\n\n\n\\(T\\), \\(W\\)(subscripts a, c, w, wa, i)\ningredient temperatures and masses of fresh concrete\n°C; kg/m³\n۲۹\n\n\n\\(\\Delta T_\\text{ad}\\), \\(m_\\text{b}\\), \\(H_\\text{b}\\)\nadiabatic temperature rise; binder content; heat of hydration\nK; kg/m³; kJ/kg\n۲۹\n\n\n\\(P_n\\)\nchance of at least one T-year event in n years\n–\n۲۹\n\n\n\\(V_\\text{fw}\\), \\(q_j\\), \\(t_j\\)\nfirewater volume; rate and duration of case j\nm³; L/min; min\n۲۹\n\n\n\\(s_\\text{w}\\), \\(T_\\text{aq}\\), \\(S_\\text{aq}\\)\ndrawdown; transmissivity; storativity\nm; m²/s; –\n۲۹\n\n\n\\(V_m\\), \\(I_m\\), \\(D_m\\), \\(V_\\text{tank}\\)\nusable stock, inflow and demand in month m; tank volume\nm³\n۲۹\n\n\n\\(r_\\text{RO}\\), \\(c_\\text{feed}\\), \\(c_\\text{brine}\\)\nRO recovery; feed and brine concentration\n–; mg/L\n۲۹\n\n\n\\(n_\\text{truck}\\), \\(q_\\text{pour}\\), \\(t_\\text{cycle}\\), \\(V_\\text{truck}\\)\ntrucks; pour rate; cycle time; truck volume\n–; m³/h; h; m³\n۲۹\n\n\n\\(P_\\text{acc}(p)\\), \\(n\\), \\(c\\)\nacceptance probability; sample size; acceptance number\n–\n۲۹\n\n\n\nیادداشت‌ها:\n\nIn chapter 29, T is a return period (as in chapter 3) except inside the fresh-concrete balance,\n\nChapter 30 (structures, turbine foundations and mechanical loads)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(v(z)\\), \\(v_\\text{ref}\\), \\(z_\\text{ref}\\), \\(\\alpha\\)\nwind speed at height; reference speed and height; power-law exponent\nm/s; m; –\n۳۰\n\n\n\\(q\\), \\(C_\\text{d}\\), \\(A\\), \\(F\\)\ndynamic pressure; drag coefficient; area; force\nPa; –; m²; N\n۳۰\n\n\n\\(v_\\text{cr}\\), \\(St\\), \\(f\\), \\(D\\)\nvortex lock-in speed; Strouhal number; frequency; diameter\nm/s; –; Hz; m\n۳۰\n\n\n\\(V\\), \\(S_a(T)\\), \\(a_g\\), \\(T_c\\), \\(q_\\text{b}\\)\nbase shear; spectral acceleration; ground acceleration; corner period; behaviour factor\nN; g; g; s; –\n۳۰\n\n\n\\(\\sigma_\\text{el}\\), \\(\\kappa\\), \\(\\sigma_\\text{R}\\), \\(f_y\\)\nelastic buckling stress; knock-down factor; Rankine strength; yield strength\nMPa; –; MPa; MPa\n۳۰\n\n\n\\(N\\), \\(\\Delta\\sigma\\), \\(\\Delta\\sigma_C\\), \\(\\Delta\\sigma_D\\)\ncycles to failure; stress range; detail category; knee stress\n–; MPa\n۳۰\n\n\n\\(\\Delta M_\\text{eq}\\), \\(n_i\\), \\(m\\), \\(N_\\text{eq}\\)\ndamage-equivalent moment; counted cycles; S-N slope; reference cycles\nMN m; –; –; –\n۳۰\n\n\n\\(K_\\theta\\), \\(G\\), \\(\\nu\\), \\(f_\\theta\\)\nrocking stiffness; shear modulus; Poisson ratio; rocking frequency\nN m/rad; Pa; –; Hz\n۳۰\n\n\n\\(e\\), \\(A'\\), \\(q'\\)\neccentricity; effective area; pressure on it\nm; m²; kPa\n۳۰\n\n\n\\(F_\\text{up}\\), \\(p\\), \\(f_\\text{s}\\), \\(H_\\text{u}\\), \\(K_\\text{p}\\)\npile uplift; perimeter; skin friction; lateral capacity; passive coefficient\nkN; m; kPa; kN; –\n۳۰\n\n\n\\(F_\\text{max}\\), \\(n\\), \\(V\\)\nworst anchor-bolt pull; number of bolts; vertical load\nkN; –; MN\n۳۰\n\n\n\\(A_\\text{s}\\), \\(f_\\text{yd}\\), \\(z\\)\nreinforcement area; design yield; lever arm\nmm²; MPa; m\n۳۰\n\n\n\\(Q\\), \\(\\eta\\), \\(U\\), \\(I\\), \\(v_\\text{w}\\)\nwelding heat input; efficiency; voltage; current; travel speed\nkJ/mm; –; V; A; mm/s\n۳۰\n\n\n\\(F_\\text{t}\\), \\(T\\), \\(\\theta\\)\ntransverse pull at an angle point; wire tension; deviation\nkN; kN; °\n۳۰\n\n\n\\(F'\\), \\(i_\\text{p}\\), \\(a\\)\nshort-circuit force per metre; peak current; spacing\nN/m; kA; m\n۳۰\n\n\n\nیادداشت‌ها:\n\nIn chapter 30, q is the dynamic pressure (as in chapter 4) and q’ a foundation pressure; T is\n\nChapter 31 (transport, lifting and installation logistics)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(P_\\text{axle}\\), \\(m_\\text{tr}\\), \\(m_\\text{pay}\\), \\(\\beta\\), \\(n_\\text{axle}\\)\naxle load; trailer and payload mass; tractor share; trailer axles\nkN; t; –; –\n۳۱\n\n\n\\(M\\), \\(P\\), \\(L\\), \\(a\\)\nbridge mid-span moment; convoy load; span; axle-group length\nkN m; kN; m; m\n۳۱\n\n\n\\(u\\), \\(C(r)\\), \\(m_\\text{load}\\), \\(m_\\text{rig}\\)\nlift utilisation; chart capacity at radius r; load and rigging mass\n–; t\n۳۱\n\n\n\\(t\\), \\(t_\\text{mob}\\), \\(t_\\text{acc}\\), \\(d\\), \\(v\\)\nresponse time; mobilisation; access time; distance; speed\nmin; km; km/h\n۳۱\n\n\n\nیادداشت‌ها:\n\nIn chapter 31, P is a vehicle load (not a power) and L a bridge span; a is the length of an\n\nChapter 32 (occupational safety, fire protection and emergency response)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(R\\), \\(L\\), \\(S\\)\nrisk score; likelihood level; severity level (teaching 1-5)\n–\n۳۲\n\n\n\\(\\lambda\\), \\(n\\), \\(H\\)\nincident rate per 200,000 h; number of events; hours worked\n1/200,000 h; –; h\n۳۲\n\n\n\\(h_\\text{need}\\), \\(\\ell_\\text{lan}\\), \\(d_\\text{dec}\\), \\(d_\\text{har}\\), \\(d_\\text{body}\\), \\(d_\\text{m}\\)\nclearance below an anchor; lanyard; deceleration; harness stretch; D-ring to feet; margin\nm\n۳۲\n\n\n\\(C/C_0\\), \\(Q\\), \\(V\\), \\(t\\)\npurge fraction; fresh-air flow; space volume; time\n–; m³/h; m³; h\n۳۲\n\n\n\\(T_\\text{wc}\\), \\(v\\)\nwind-chill temperature; wind speed\n°C; km/h\n۳۲\n\n\n\\(d\\), \\(t_\\text{r}\\), \\(\\mu\\)\nstopping distance; reaction time; friction coefficient\nm; s; –\n۳۲\n\n\n\\(L_\\text{EX,8h}\\), \\(L_i\\), \\(t_i\\)\ndaily noise exposure; task level; task hours\ndB(A); dB(A); h\n۳۲\n\n\n\\(G\\), \\(c\\), \\(k\\)\ngas release rate; limiting fraction; mixing factor\nm³/h; –; –\n۳۲\n\n\n\\(q''\\), \\(\\chi\\), \\(\\dot Q\\), \\(r\\), \\(\\dot m''\\), \\(\\Delta H_\\text{c}\\), \\(A\\)\nradiant flux; radiant fraction; heat release; distance; burning rate; heat of combustion; pool area\nkW/m²; –; kW; m; kg/(m² s); MJ/kg; m²\n۳۲\n\n\n\\(\\dot V\\)\nfirewater draw\nL/min\n۳۲\n\n\n\\(f_0\\), \\(f_\\text{event}\\)\ninitiating and top-event frequency\n1/year\n۳۲\n\n\n\\(\\alpha\\)(fire)\nt-squared growth coefficient\nkW/s²\n۳۲\n\n\n\\(L_\\text{W}\\), \\(L_\\text{p}\\)\nsound power level; sound pressure level at distance r\ndB(A)\n۳۲\n\n\n\\(\\text{PFD}\\), \\(T\\)\nprobability of failure on demand; proof-test interval\n–; years\n۳۲\n\n\n\\(U\\), \\(R_\\text{body}\\), \\(I\\)\ntouch voltage; body resistance; body current\nV; Ω; A\n۳۲\n\n\n\\(A(8)\\), \\(a_i\\), \\(t_i\\)\ndaily hand-arm vibration exposure; task vibration; task hours\nm/s²; m/s²; h\n۳۲\n\n\n\\(\\dot m\\), \\(\\dot Q_\\text{c}\\), \\(z\\)\nplume mass flow; convective heat release; height above the fire\nkg/s; kW; m\n۳۲\n\n\n\\(I\\)(fire),\\(H\\), \\(w\\), \\(r\\), \\(L\\)\nByram intensity; heat of combustion; fuel load; spread rate; flame length\nkW/m; kJ/kg; kg/m²; m/s; m\n۳۲\n\n\n\\(d\\)(radio),\\(h_1\\), \\(h_2\\)\nline-of-sight range; antenna heights\nkm; m\n۳۲\n\n\n\\(E_\\text{a}\\), \\(E_\\text{a,0}\\), \\(\\lambda_i\\), \\(f_i\\), \\(C_i\\), \\(O_i\\), \\(c_j\\), \\(N\\)\nexpected annual loss; the same without measures; events of type i a year; product of the measures’ rate factors; direct cost; outage cost; yearly cost of measure j; net saving\nk u/year; k u/year; 1/year; –; k u; k u; k u/year; k u/year\n۳۲\n\n\n\nیادداشت‌ها:\n\nIn chapter 32, S is a severity level (not apparent power), L a likelihood level (not a span),\nChapter 29 (lesson R) adds xk,mean, xk,local (cautious estimates from n tests\n\nChapter 33 (environmental and social management)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(L_\\text{W}\\), \\(L_\\text{p}\\), \\(r\\), \\(\\alpha\\)(sound),\\(L_\\text{sum}\\)\nsound power level; sound pressure level at distance r; air absorption; energy sum of levels\ndB(A); dB(A); m; dB/m; dB(A)\n۳۳\n\n\n\\(N\\), \\(n_\\text{pass}\\), \\(p_\\text{c}\\), \\(p_\\text{av}\\)\ncollisions a year; rotor-zone passages; collision chance per passage; avoidance share\n1/yr; 1/yr; –; –\n۳۳\n\n\n\\(\\Delta L\\), \\(Q_\\text{l}\\), \\(Q_\\text{h}\\), \\(w\\)\nchange in road-traffic noise; light and heavy vehicles a day; heavy-vehicle weighting\ndB; 1/day; 1/day; –\n۳۳\n\n\n\\(r\\)(carcass),\\(\\bar t\\), \\(I\\), \\(s\\), \\(a\\), \\(n_\\text{found}\\), \\(\\hat N\\)\npersistence share; mean carcass persistence; search interval; searcher efficiency; share of area searched; carcasses found; estimated fatalities\n–; days; days; –; –; –; 1/yr\n۳۳\n\n\n\\(L_\\text{tot}\\), \\(L_\\text{bg}\\), \\(L_\\text{t}\\)\nmeasured total; background; turbines alone\ndB(A)\n۳۳\n\n\n\\(s\\), \\(Q\\), \\(T\\), \\(S\\), \\(t\\), \\(r\\)\ndrawdown (Cooper-Jacob, as ch 29); pumping rate; transmissivity; storativity; time; distance\nm; m³/s; m²/s; –; s; m\n۳۳\n\n\n\\(EC_0\\), \\(EC_\\text{trig}\\), \\(k\\)\nelectrical conductivity at the start; trigger; yearly growth rate\nµS/cm; µS/cm; 1/yr\n۳۳\n\n\n\\(e_\\text{kWh}\\), \\(a_i\\), \\(f_i\\), \\(M_\\text{op}\\), \\(E_\\text{POC}\\)\nlifecycle footprint per kWh; amount of item i; its emission factor; operating emissions; yearly energy at the POC\ng CO₂e/kWh; various; kg CO₂e per unit; t CO₂e; kWh\n۳۳\n\n\n\\(\\mathrm{CoV}\\), \\(w_i\\)\ncoefficient of variation; item share of the footprint\n–\n۳۳\n\n\n\\(PV\\), \\(A\\), \\(i\\), \\(n\\)\npresent value; yearly amount; discount rate; years\nk u; k u/yr; 1/yr; yr\n۳۳\n\n\n\nیادداشت‌ها:\n\nIn chapter 33, s is both the drawdown (lesson F, as in ch 29) and the searcher efficiency (lesson C,\n\nChapter 34 (instrumentation and control)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(I\\), \\(x\\), \\(x_\\text{lo}\\), \\(x_\\text{hi}\\)\nloop current; engineering value; range ends\nmA; as measured\n۳۴\n\n\n\\(\\ell_\\text{max}\\), \\(V_\\text{s}\\), \\(V_\\text{tx}\\), \\(I_\\text{max}\\), \\(R_\\text{rx}\\), \\(\\rho\\), \\(A\\)\nlongest loop (one way); supply voltage; transmitter minimum; top loop current; receiver resistance; copper resistivity; conductor area\nm; V; V; A; Ω; Ω mm²/m; mm²\n۳۴\n\n\n\\(u_i\\), \\(u_\\text{c}\\), \\(U\\), \\(k\\)\nstandard uncertainty of a link; combined; expanded; coverage factor\n%\n۳۴\n\n\n\\(R(t)\\), \\(R_0\\), \\(A\\), \\(B\\)\nplatinum sensor resistance; at 0 °C; Callendar-Van Dusen coefficients\nΩ; Ω; 1/K; 1/K²\n۳۴\n\n\n\\(t_\\text{max}\\), \\(t_\\text{in}\\), \\(t_\\text{scan}\\), \\(t_\\text{out}\\), \\(t_\\text{net}\\)\nworst-case response; input filter; scan time; output update; network delay\nms\n۳۴\n\n\n\\(u_k\\), \\(e_k\\), \\(\\Delta t\\), \\(K_\\text{p}\\), \\(K_\\text{i}\\)\ncontroller output and error at cycle k; controller cycle; PI gains (as ch 20)\n–; s; –; 1/s\n۳۴\n\n\n\\(N_\\text{false}\\), \\(p\\), \\(n\\), \\(N_\\text{s}\\)\nfalse watchdog timeouts a year; share of lost beats; beats in a row; seconds in a year\n1/yr; –; –; s\n۳۴\n\n\n\\(A\\), \\(A_2\\), \\(\\beta\\), MTBF, MTTR\navailability of one unit; of a redundant pair; common-cause share; mean time between failures; to repair\n–; –; –; h; h\n۳۴\n\n\n\\(\\Delta T\\), \\(P\\), \\(A_\\text{s}\\), \\(k\\), \\(\\dot V\\)\ncabinet temperature rise; losses; free surface; heat-transfer coefficient; fan air flow\nK; W; m²; W/(m² K); m³/h\n۳۴\n\n\n\\(D(t)\\), \\(N\\), \\(b\\)\ndefects found by day t; total defects; finding rate\n–; –; 1/day\n۳۴\n\n\n\\(t_\\text{a}\\), \\(C\\), \\(\\eta_\\text{u}\\), \\(\\Delta V\\)\nbattery autonomy; capacity; usable share; DC feeder drop\nh; Ah; –; V\n۳۴\n\n\n\\(\\varepsilon_\\text{s}\\), \\(\\varepsilon_\\text{r}\\)\naccuracy as a share of span; error as a share of the reading\n%\n۳۴\n\n\n\\(E_\\text{sh}\\), \\(P_\\text{sh}\\), \\(r\\)\nself-heating coefficient; power in the sensor; rate of temperature rise\nK/mW; mW; K/s\n۳۴\n\n\n\\(L(j\\omega)\\), \\(\\omega_\\text{c}\\), \\(\\varphi_\\text{m}\\), \\(d\\)\nopen-loop frequency response; gain-crossover frequency; phase margin; total loop delay\n–; rad/s; degree; s\n۳۴\n\n\n\\(w\\), \\(t_\\text{scan}\\)\npulse width; scan time\nms\n۳۴\n\n\n\\(t_\\text{h}\\), \\(C_\\text{b}\\), \\(V_1\\), \\(V_2\\), \\(P_\\text{in}\\)\nhold-up time; bulk capacitance; capacitor voltage at the loss of input; at which the supply stops; input power\nms; µF; V; V; W\n۳۴\n\n\n\\(\\delta f\\), \\(\\delta V\\), \\(\\Delta P_\\text{e}\\), \\(\\Delta Q_\\text{e}\\)\nfrequency and voltage measurement errors; resulting active and reactive power errors (with sd, sq of ch 20)\nmHz; %; MW; Mvar\n۳۴\n\n\n\nیادداشت‌ها:\n\nIn chapter 34, A is a conductor area in the loop formula, a Callendar-Van Dusen coefficient in\nφm is the phase margin, not the power-factor angle φ of the phase-error\n\nChapter 35 (SCADA and communications)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(t_\\text{s}\\), \\(N_\\text{b}\\), \\(R_\\text{b}\\), \\(n_\\text{m}\\), \\(U_\\text{L}\\)\ntime to send one frame; message size; bit rate; messages a second; link utilisation\nms; byte; bit/s; 1/s; –\n۳۵\n\n\n\\(T_\\text{poll}\\), \\(N_\\text{d}\\), \\(N_\\text{q}\\), \\(N_\\text{r}\\), \\(t_\\text{ta}\\)\npolling cycle; devices on the line; request and reply size; turnaround in each device\ns; –; byte; byte; ms\n۳۵\n\n\n\\(L_\\text{opt}\\), \\(\\alpha_\\text{f}\\), \\(\\ell\\), \\(n_\\text{sp}\\), \\(a_\\text{sp}\\), \\(n_\\text{c}\\), \\(a_\\text{c}\\), \\(M\\), \\(P_\\text{opt}\\)\noptical loss; fibre attenuation; length; splices and loss each; connectors and loss each; margin; budget of the optics\ndB; dB/km; km; –; dB; –; dB; dB; dB\n۳۵\n\n\n\\(A_\\ell\\), \\(A_\\text{chain}\\), \\(A_\\text{ring}\\), \\(k\\), \\(k_1\\), \\(k_2\\)\navailability of one link; of a device on a chain or ring; links in series; links on the two ways round\n–; –; –; –\n۳۵\n\n\n\\(\\varepsilon_\\text{t}\\), \\(\\varepsilon_i\\)\nworst-case time error; contribution of link i of the time chain\nµs\n۳۵\n\n\n\\(S\\), \\(N_\\text{tag}\\), \\(T\\), \\(\\Delta t\\), \\(b\\)\nstorage; tags; period kept; sampling interval; bytes a value\nbyte; –; s; s; byte\n۳۵\n\n\n\\(W\\), \\(\\rho\\)\nmean wait in a switch port; port load\nms; –\n۳۵\n\n\n\\(N_\\text{false}\\), \\(T_\\text{hb}\\), \\(m\\), \\(p\\)\nfalse ‘link lost’ alarms a year; heartbeat period; heartbeats missed in a row; chance one message is lost\n–; s; –; –\n۳۵\n\n\n\\(P_\\text{rev}\\), \\(\\Phi\\), \\(\\sigma\\)\nchance two events are logged in reversed order; standard normal distribution function (in that formula only); standard error of one clock\n–; –; ms\n۳۵\n\n\n\nیادداشت‌ها:\n\nIn chapter 35, ts is the time to send one frame (as in the queue formula), not a sampling time;\n\nChapter 36 (IT and industrial cybersecurity)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(R\\), \\(L\\), \\(C\\)\nteaching risk score; likelihood; consequence\n–; 1-5; 1-5\n۳۶\n\n\n\\(H\\), \\(n\\), \\(A\\)\nbits of a random secret; its length; size of its alphabet\nbit; –; –\n۳۶\n\n\n\\(\\bar{t}_\\text{p}\\), \\(t_\\text{p,max}\\), \\(t_\\text{test}\\), \\(T_\\text{w}\\)\nmean and worst days from a maker’s fix to installation; test time; interval of outage windows\nday\n۳۶\n\n\n\nیادداشت‌ها:\n\nIn chapter 36, L and C are the likelihood and consequence of the risk scale (not an inductance or\n\nChapter 37 (performance monitoring and analytics)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(Y_\\text{r}\\), \\(\\text{PR}_{25}\\), \\(\\bar{T}_\\text{c}\\)\nreference yield; PR corrected to 25 °C; irradiance-weighted mean cell temperature\nh; –; °C\n۳۷\n\n\n\\(A_\\text{t}\\), \\(A_\\text{E}\\), \\(A_\\text{s}\\)\ntime-based, production-based and service availability\n–\n۳۷\n\n\n\\(T_\\text{up}\\), \\(T_\\text{p}\\), \\(T_\\text{ex}\\), \\(T_\\text{call}\\), \\(T_\\text{fail}\\)\nup time; period; excluded time; hours a service was called; hours it failed\nh\n۳۷\n\n\n\\(E_\\text{act}\\), \\(E_\\text{lost}\\), \\(E_\\text{ex}\\)\nactual energy; lost energy charged; lost energy excluded by agreement\nMWh\n۳۷\n\n\n\\(r_d\\), \\(S_d\\), \\(\\kappa\\), \\(h_\\text{s}\\)\ndaily residual (actual/model − 1); CUSUM sum; allowance; decision threshold\n–\n۳۷\n\n\n\\(z_\\text{r}\\), \\(\\tilde{y}\\), MAD\nrobust z-score; median; median absolute deviation\n–; as y; as y\n۳۷\n\n\n\\(\\hat{\\lambda}\\), \\(n_\\text{f}\\), \\(T_\\text{exp}\\)\nfailure-rate estimate; number of failures; exposure (operating hours)\n1/h; –; h\n۳۷\n\n\n\\(k\\), \\(c\\), \\(F(t)\\)\nWeibull shape and scale (as chapter 3); share failed by age t\n–; h; –\n۳۷\n\n\n\\(\\beta_\\text{g}\\)\nCrow-AMSAA reliability-growth slope\n–\n۳۷\n\n\n\\(u_\\text{PR}\\), \\(z_d\\), \\(\\lambda_\\text{e}\\), \\(\\sigma_z\\)\nrelative standard uncertainty of PR; EWMA of the residual; its weight; its standard deviation\n%; –; –; –\n۳۷\n\n\nSS, POD, FAR\nskill score against a reference; probability of detection; false-alarm ratio\n–\n۳۷\n\n\n\\(t_{90}\\), \\(t_\\text{s}\\), \\(t_\\text{d}\\), \\(\\epsilon_\\text{rms}\\)\ntime to 90 % of a step; settling time; delay; RMS tracking error after settling\ns; s; s; MW\n۳۷\n\n\n\nیادداشت‌ها:\n\nIn chapter 37, λ is a failure rate (as in the Markov sections of chapter 3), k and c are the\n\nChapter 38 (detailed design and document control)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\nPV, EV, AC, BAC, EAC\nplanned value; earned value; actual cost; budget at completion; estimate at completion (engineering hours)\nh\n۳۸\n\n\nSPI, CPI\nschedule performance index EV/PV; cost performance index EV/AC\n–\n۳۸\n\n\n\\(P_\\text{find}\\), \\(N\\), \\(k\\), \\(n\\)\nchance a sample check finds at least one error; documents; errors among them; documents checked\n–; –; –; –\n۳۸\n\n\n\\(I_\\text{LV}\\)\ncurrent on the low-voltage side of a skid\nA\n۳۸\n\n\n\\(L\\), \\(\\lambda\\), \\(W\\)\ndocuments waiting; documents arriving a week; weeks in the queue (Little’s law)\n–; 1/week; week\n۳۸\n\n\n\\(p_\\text{C}\\), \\(N_\\text{s}\\)\nchance a review returns code C; submissions until accepted\n–; –\n۳۸\n\n\nTCPI\nto-complete performance index (BAC − EV)/(BAC − AC)\n–\n۳۸\n\n\n\nیادداشت‌ها:\n\nIn chapter 38, λ is an arrival rate of documents (not a failure rate) and L a queue\n\nChapter 39 (procurement, contracts and supplier evaluation)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(P_\\text{chain}\\), \\(P_i\\)\nchance a supply chain is on time; chance of supplier i\n–\n۳۹\n\n\n\\(D\\), \\(w\\), \\(r\\), \\(P\\), \\(c\\)\ndelay damages; weeks late; rate a week; contract price; cap as a share of the price\nk u; –; 1/week; k u; –\n۳۹\n\n\n\\(P_\\text{eval}\\), \\(\\Delta_\\text{dev}\\), \\(w_\\text{late}\\), \\(f_\\text{fx}\\), \\(a_\\text{fx}\\)\nevaluated price; priced deviations; weeks late against need; foreign share; currency allowance\nk u; k u; –; –; –\n۳۹\n\n\n\\(A_\\text{block}\\), \\(A_\\text{t}\\), \\(A_i\\)\navailability of a block of parts in series; its target; share of part i\n–\n۳۹\n\n\n\\(x_k\\), \\(r_k\\), \\(u\\)\npart of a footprint; its relative uncertainty; combined uncertainty (root-sum-square)\nt CO₂e; –; t CO₂e\n۳۹\n\n\n\\(\\mu\\), \\(n\\), \\(\\lambda\\), \\(T\\), \\(N\\), \\(k\\)\nexpected failures; units; failure rate of a unit; window; failures counted; their bound (Poisson)\n–; –; 1/year; year; –; –\n۳۹\n\n\n\\(N\\), \\(k\\), \\(n\\)(witness)\nunits; faulty units among them; tests witnessed\n–\n۳۹\n\n\n\\(p\\), \\(c\\)(audit),\\(n\\)\nshare of sites with a problem; confidence wanted; sites to audit\n–; –; –\n۳۹\n\n\n\nیادداشت‌ها:\n\nIn chapter 39, P is a contract price (not a power) and r a weekly rate; in lessons C and G\n\nChapter 40 (manufacturing systems, quality engineering and factory tests)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(Y_\\text{RT}\\), \\(y_i\\)\nrolled throughput yield; first-pass yield of step i\n–\n۴۰\n\n\n\\(T_\\text{takt}\\), \\(H_\\text{avail}\\), \\(D\\)(demand),\\(\\eta_\\text{bal}\\), \\(t_j\\), \\(m\\)\ntakt time; hours available; units demanded; line-balance efficiency; load of station j; stations\nh; h; –; –; h; –\n۴۰\n\n\nTUR,\\(T\\)(tolerance),\\(U_{95}\\)\ntest uncertainty ratio; tolerance band; expanded uncertainty\n–; as measured\n۴۰\n\n\nRPN,\\(S\\), \\(O\\), \\(D\\)(detection),\\(C\\)\nrisk priority number; severity, occurrence and detection ratings 1-10; criticality S × O\n–\n۴۰\n\n\n\\(\\%\\text{GRR}\\), \\(\\sigma^2_\\text{rep}\\), \\(\\sigma^2_\\text{repro}\\), \\(\\sigma^2_\\text{part}\\)\nshare of the measurement system; repeatability, reproducibility and part variances\n%; unit²\n۴۰\n\n\n\\(C_\\text{p}\\), \\(C_\\text{pk}\\), USL, LSL,\\(\\bar x\\), \\(s\\)\nprocess capability indices; specification limits; mean; standard deviation\n–; as measured\n۴۰\n\n\n\\(A_2\\), \\(D_4\\), \\(d_2\\), \\(d_3\\), \\(\\bar R\\), \\(\\bar{\\bar x}\\)\nShewhart constants; mean and sd of the range of n normal values; mean range; grand mean\n–; as measured\n۴۰\n\n\n\\(P_\\text{a}(p)\\), \\(n\\), \\(c\\)\nchance a lot with defective share p is accepted; sample size; acceptance number\n–\n۴۰\n\n\n\\(N(t)\\), \\(\\lambda\\), \\(\\beta\\), \\(t_i\\), \\(T\\)(test), MTBF\ncumulative failures; power-law scale and growth slope; failure times; test end; mean time between failures\n–; –; –; h; h; h\n۴۰\n\n\n\\(P_\\text{esc}\\), \\(d_i\\)\nshare of defects leaving the factory; detection share of stage i\n–\n۴۰\n\n\n\\(\\kappa\\), \\(p_o\\), \\(p_e\\)\nCohen’s kappa; observed agreement; agreement expected by chance\n–\n۴۰\n\n\n\\(\\bar p\\), \\(n_i\\), \\(\\text{UCL}_i\\)\nmean defective share; tests in period i; its upper control limit\n–\n۴۰\n\n\nAOQ,\\(N\\)(lot)\naverage outgoing quality of rectifying inspection; lot size\n–; –\n۴۰\n\n\n\\(\\text{MTBF}_\\text{lower}\\), \\(r\\), \\(\\chi^2_{1-\\alpha;\\nu}\\)\nlower confidence bound of MTBF; failures; chi-square quantile\nh; –; –\n۴۰\n\n\nOEE\noverall equipment effectiveness (availability x performance x quality)\n–\n۴۰\n\n\n\\(k\\)(variables plan),\\(k_1\\), \\(k_2\\), \\(p^{*}\\)\nacceptance constant; cost to inspect one unit; cost of one escape; break-even defective share\n–; k u; k u; –\n۴۰\n\n\n\\(\\text{MS}_\\text{b}\\), \\(\\text{MS}_\\text{w}\\), \\(\\sigma^2_\\text{b}\\), \\(\\sigma^2_\\text{w}\\), \\(g\\)\nmean squares and variance components between and within groups; number of groups\nunit²; –\n۴۰\n\n\n\\(P_\\text{f}\\), \\(\\mu_L\\), \\(\\sigma_L\\), \\(\\mu_S\\), \\(\\sigma_S\\)\nchance of failure; mean and sd of load and of strength\n–; kN\n۴۰\n\n\n\nیادداشت‌ها:\n\nIn chapter 40, D is the number of units demanded in the takt formula and the detection rating in the\n\nChapter 41 (PV cells and module manufacturing engineering)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(n_i\\), \\(n\\), \\(p\\), \\(N_A\\), \\(N_D\\), \\(\\mu_n\\), \\(\\mu_p\\), \\(\\rho\\)\nintrinsic carrier density; electron and hole densities; acceptor and donor densities; mobilities; resistivity\ncm⁻³; cm²/(V s); Ω cm\n۴۱\n\n\n\\(V_\\text{bi}\\), \\(w_\\text{d}\\), \\(\\varepsilon_\\text{Si}\\)\nbuilt-in voltage; depletion width; permittivity of silicon\nV; µm; F/cm\n۴۱\n\n\n\\(\\tau\\), \\(\\tau_\\text{b}\\), \\(\\tau_\\text{eff}\\), \\(D\\), \\(L\\)\ncarrier lifetime; bulk and effective lifetime; diffusion coefficient; diffusion length\ns; cm²/s; µm\n۴۱\n\n\n\\(S\\), \\(W\\), \\(G\\), \\(\\Delta n\\), \\(C_p\\), \\(C_a\\)\nsurface recombination velocity; wafer thickness; carriers generated per area and time; excess density; Auger coefficients\ncm/s; cm; cm⁻² s⁻¹; cm⁻³; cm⁶/s\n۴۱\n\n\n\\(iV_\\text{oc}\\), \\(J_0\\), \\(J_\\text{sc}\\), \\(J_\\text{mp}\\), \\(E_{g0}\\), \\(\\gamma\\)\nimplied open-circuit voltage; saturation, short-circuit and MPP current densities; band gap at 0 K; temperature exponent\nV; A/cm²; eV; –\n۴۱\n\n\n\\(w_\\text{f}\\), \\(s\\), \\(\\rho_\\square\\), \\(b\\), \\(r_\\text{line}\\)\nfinger width; finger spacing; sheet resistance; finger length; line resistance\ncm; cm; Ω/sq; cm; Ω/cm\n۴۱\n\n\n\\(\\sigma\\), \\(v_\\text{th}\\), \\(N_t\\)\ncapture cross-section; thermal velocity; trap density\ncm²; cm/s; cm⁻³\n۴۱\n\n\n\\(k_\\text{s}\\), \\(f\\), \\(C_s\\), \\(C_0\\)\nsegregation coefficient; share solidified; dopant in the solid and in the starting melt\n–; –; cm⁻³\n۴۱\n\n\n\\(n_0\\), \\(n_1\\), \\(n_\\text{Si}\\), \\(d\\), \\(\\lambda_0\\), \\(R_\\square\\)\nrefractive indices (medium, coating, silicon); coating thickness; design wavelength; sheet resistance by four-point probe\n–; nm; nm; Ω/sq\n۴۱\n\n\nAF,\\(E_a\\), RH,\\(n_\\text{c}\\), \\(L_\\text{m}\\), \\(a\\), \\(w\\)\nacceleration factor; activation energy; relative humidity; cycling exponent; module length; support distance; load per length\n–; eV; %; –; m; m; N/m\n۴۱\n\n\n\\(z_i\\), \\(\\tilde x\\), MAD,\\(A\\), \\(r\\), \\(\\beta\\)\nrobust z-score; median; median absolute deviation; loop area; distance to a strike; chance of missing (sample size)\n–; W; W; m²; m; –\n۴۱\n\n\n\\(A(\\lambda)\\), \\(\\delta_\\text{min}\\), \\(u_\\text{sys}\\), \\(u_\\text{rand}\\), \\(z_{1-\\alpha}\\), \\(\\Delta I\\), \\(V_1\\), \\(V_2\\)\nabsorbed share at a wavelength; smallest shortfall a sample shows; systematic and random standard uncertainty; normal quantile; current shift between two curves; voltages on the two curves\n–; %; %; –; A; V\n۴۱\n\n\n\\(\\rho_c\\), \\(r_c\\), \\(N_s\\)\nspecific contact resistivity; contact part of the series resistance; cells in series\nΩ cm²; Ω cm²; –\n۴۱\n\n\n\nیادداشت‌ها:\n\nIn chapter 41, k is Boltzmann’s constant (as in kT/q), so the segregation coefficient is ks;\n\nChapter 42 (wind-turbine component design and manufacturing)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(F_\\text{max}\\), \\(M\\), \\(n\\), \\(D\\), \\(\\phi\\)\nlargest bolt pull; root bending moment; bolts on the circle; bolt-circle diameter; joint factor\nN; N m; –; m; –\n۴۲\n\n\n\\(V_f\\), \\(w_f\\), \\(\\rho_f\\), \\(\\rho_m\\), \\(E_1\\), \\(E_f\\), \\(E_m\\), \\(v_\\text{void}\\), \\(\\rho_\\text{th}\\)\nfibre volume and mass fractions; fibre and resin densities; modulus along the fibres; fibre and resin moduli; void share; void-free density\n–; –; g/cm³; GPa; –; g/cm³\n۴۲\n\n\n\\(\\alpha\\)(cure),\\(H_\\text{res}\\), \\(H_\\text{tot}\\), \\(T_g\\), \\(T_{g0}\\), \\(T_{g\\infty}\\)\ndegree of cure; residual and total reaction heat; glass transition temperature, uncured and fully cured\n–; J/g; °C\n۴۲\n\n\nPOD,\\(a\\), \\(a_{50}\\), \\(a_{90}\\), \\(\\beta\\)(POD)\nprobability of detection; flaw size; sizes found half and nine times in ten; log-normal spread\n–; mm; mm; –\n۴۲\n\n\n\\(S_k\\), \\(U\\), \\(U_\\text{per}\\), \\(G\\), \\(e\\), \\(\\omega\\)\nfirst mass moment of blade k; residual unbalance; permissible unbalance; balance grade; eccentricity; angular speed\nt m; t m or g mm; g mm; mm/s; um; rad/s\n۴۲\n\n\n\\(\\Delta T\\), \\(\\delta\\), \\(c\\), \\(\\alpha\\)(expansion),\\(d\\)\nshrink temperature rise; interference; assembly clearance; expansion coefficient; diameter\nK; m; m; 1/K; m\n۴۲\n\n\n\\(P_\\text{grid}\\), \\(P_\\text{test}\\), \\(\\eta\\), \\(\\beta\\)(filter),\\(\\dot Q\\), \\(\\dot m\\), \\(c_p\\)\ngrid power of a back-to-back test; test power; gearbox efficiency; filter ratio; heat flow; mass flow; specific heat\nkW; kW; –; –; kW; kg/s; kJ/(kg K)\n۴۲\n\n\n\\(L(T)\\), \\(L_\\text{ref}\\), \\(T_\\text{ref}\\), \\(n_\\text{cal}\\), \\(k\\), \\(M_\\text{yaw}\\), \\(\\mu\\), \\(F\\), \\(r\\)\ninsulation life at T; life at the reference temperature; calipers; margin; yaw moment; friction coefficient; clamp force; braking radius\nyears; °C; –; –; N m; –; N; m\n۴۲\n\n\n\\(E(\\theta)\\), \\(G_{12}\\), \\(\\nu_{12}\\), \\(E_2\\)\nply modulus at angle; shear modulus; Poisson ratio; transverse modulus\nGPa; GPa; –; GPa\n۴۲\n\n\n\\(t\\)(Darcy, Chvorinov),\\(\\mu\\)(viscosity),\\(\\phi\\)(porosity),\\(K\\)(permeability),\\(\\Delta P\\), \\(L\\)(flow),\\(B\\), \\(V/A\\)\nfill or solidification time; resin viscosity; preform porosity; permeability; pressure difference; flow length; mould constant; casting modulus\ns or min; Pa s; –; m²; Pa; m; min/m²; m\n۴۲\n\n\n\\(N_\\text{eq}\\), \\(N_\\text{test}\\), \\(k\\)(load factor),\\(m\\)\nequivalent and test cycles; test load factor; S-N slope\n–; –; –; –\n۴۲\n\n\n\\(P_0\\), \\(P_k\\), \\(\\ell\\), \\(P_r\\), \\(\\tau\\), \\(b\\), \\(\\Delta\\)\nno-load and load losses; load share; rated power; time constant; settling band; final rise\nkW; kW; –; kW; min; K; K\n۴۲\n\n\n\\(a_c\\), \\(K_{IC}\\), \\(Y\\), \\(\\sigma\\)\ncritical crack depth; fracture toughness; geometry factor; stress\nmm; MPa m^(1/2); –; MPa\n۴۲\n\n\n\\(R_1\\), \\(R_2\\), \\(T_1\\), \\(T_2\\)\nwinding resistance cold and hot; their temperatures (copper constant 234.5)\nΩ; ^°C\n۴۲\n\n\n\\(f\\), \\(f_0\\), \\(\\epsilon_{EI}\\), \\(\\epsilon_m\\)\nblade flap frequency and its nominal; relative stiffness and mass deviations\nHz; Hz; –; –\n۴۲\n\n\n\\(F'\\), \\(R'\\), \\(E^*\\), \\(b\\)(contact),\\(p_\\text{H}\\), \\(\\zeta\\), \\(\\tau\\)\nload per face width; equivalent radius; contact modulus; contact half width; peak contact pressure; depth over half width; shear\nN/mm; mm; MPa; mm; MPa; –; MPa\n۴۲\n\n\n\\(p_1\\), \\(p_2\\), \\(T_1\\), \\(T_2\\)(leak test)\nabsolute gas pressure and temperature at start and end\nbar; K\n۴۲\n\n\n\\(\\delta_\\text{s}\\), \\(k_\\text{b}\\), \\(k_\\text{c}\\), \\(\\Delta F_\\text{V}\\)\njoint settling; bolt and clamped-part stiffness; preload lost\nmm; kN/mm; kN/mm; kN\n۴۲\n\n\n\\(x_\\text{G}\\), \\(y_\\text{G}\\), \\(F_i\\), \\(x_i\\), \\(y_i\\); \\(a_1..a_3\\), \\(x_c\\), \\(y_c\\), \\(r\\)\ncentre of gravity from load cells; circle fit coefficients, centre and radius\nm; t; m; –; mm\n۴۲\n\n\n\\(K_\\gamma\\), \\(k\\)(mesh),\\(\\delta\\)(pin),\\(F\\)(mesh)\nplanet load sharing factor; mesh stiffness; pin position error; mesh force\n–; N/m; µm; N\n۴۲\n\n\n\\(e_x\\), \\(e_y\\), \\(g_k\\), \\(\\theta_k\\), \\(N\\)(readings)\nrotor offset in the air gap; gap reading at angle; number of readings\nmm; mm; rad; –\n۴۲\n\n\n\nیادداشت‌ها:\n\nIn chapter 42, α is the degree of cure in the cure lesson and the expansion coefficient in\n\nChapter 43 (power-transformer design and factory manufacture)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(e_\\text{t}\\), \\(k_\\text{st}\\), \\(k_\\text{f}\\), \\(D_\\text{c}\\)\nvolts per turn; stacking factor; fill factor of the stepped core; core circle diameter\nV; –; –; m\n۴۳\n\n\n\\(y_k\\), \\(n\\)\nhalf-height of step k on a unit circle; number of steps\n–; –\n۴۳\n\n\n\\(a_1\\), \\(a_2\\), \\(a_{12}\\), \\(h\\), \\(D_\\text{m}\\), \\(K_\\text{R}\\)\nradial builds of the windings; main gap; winding height; mean gap diameter; Rogowski factor\nm; m; m; m; –\n۴۳\n\n\n\\(k_\\text{e}\\), \\(k_\\text{s}\\)\neddy and stray loss as shares of the I2R loss\n–\n۴۳\n\n\n\\(E_\\text{o}\\), \\(E_\\text{p}\\), \\(d_\\text{o}\\), \\(d_\\text{p}\\), \\(\\varepsilon_\\text{o}\\), \\(\\varepsilon_\\text{p}\\)\nfield, thickness and permittivity of oil and pressboard\nkV/mm; mm; –\n۴۳\n\n\n\\(F_\\text{r}\\), \\(\\sigma_\\text{h}\\), \\(\\sigma_\\text{cr}\\), \\(t\\), \\(s\\), \\(a\\)\nradial short-circuit force; hoop stress; buckling stress; conductor thickness; stick span; conductor area a turn\nN; MPa; MPa; m; m; mm²\n۴۳\n\n\n\\(m_\\text{c}\\), \\(p_\\text{Fe}\\), \\(k_\\text{b}\\)\ncore mass; loss per kg at the working flux; building factor\nkg; W/kg; –\n۴۳\n\n\n\\(c_\\text{Cu}\\), \\(J^*\\)\ncopper price; current density of least evaluated cost\nu/kg; A/mm²\n۴۳\n\n\n\\(\\overline{B^2}\\), \\(\\hat{B}_\\text{g}\\)\nmean square leakage field in a winding; peak field in the main gap\nT²; T\n۴۳\n\n\n\\(H\\), \\(l_\\text{Fe}\\), \\(g\\)\nfield strength in the steel; steel path; effective joint gap\nA/m; m; m\n۴۳\n\n\n\\(S_\\text{w}\\), \\(w\\), RS\nwater solubility in oil; water measured; relative saturation\nppm; ppm; –\n۴۳\n\n\n\\(P_\\text{m}\\), \\(U'\\), \\(U\\), \\(d\\)\nmeasured no-load loss; mean-value and rms voltmeter readings; waveform correction\nkW; V; V; –\n۴۳\n\n\n\\(\\tau\\), \\(a\\), \\(b\\)(cooling)\ntime constant and coefficients of the cooling-curve fit\nmin; ohm; ohm\n۴۳\n\n\n\\(L_{WA}\\), \\(\\overline{L_{pA}}\\), \\(S\\)\nsound power; mean sound pressure on the contour; radiating area\ndB(A); dB(A); m²\n۴۳\n\n\n\\(i_\\text{d}\\), \\(\\tau_\\text{tap}\\)\ndifferential spill current; tap position as a fraction\npu; –\n۴۳\n\n\n\\(p_\\text{e}\\), \\(t\\)(sheet),\\(\\rho\\), \\(\\rho_\\text{m}\\)\nclassical eddy loss per kg; sheet thickness; resistivity and density of the steel\nW/kg; m; ohm m; kg/m³\n۴۳\n\n\n\\(E_\\text{void}\\), \\(\\varepsilon_\\text{r}\\)\nfield in a flat gas void; relative permittivity of the solid around it\nkV/mm; –\n۴۳\n\n\n\\(r_0\\), \\(r_1\\)\nconductor and flange radii of a bushing\nmm\n۴۳\n\n\n\\(\\Delta\\theta\\), \\(J_\\text{sc}\\), \\(c_V\\)\nadiabatic rise in a short circuit; fault current density; volumetric heat capacity\nK; A/mm²; J/(m³ K)\n۴۳\n\n\n\\(\\dot{m}\\), \\(c_p\\), \\(\\Delta\\theta_\\text{o}\\)\nnatural oil mass flow; specific heat of oil; bottom-to-top oil rise\nkg/s; kJ/(kg K); K\n۴۳\n\n\n\\(R_{ab}\\), \\(R_a\\)\nline-to-line reading of a delta; phase resistance\nohm\n۴۳\n\n\n\\(p\\), \\(q\\), \\(C_\\text{f}\\), \\(C_\\text{r}\\), \\(C_\\text{t}\\)\nchance of a weak design; share a review catches; field failure, review and test costs\n–; –; k u\n۴۳\n\n\n\\(n\\)(no-load),\\(P_1\\), \\(P_2\\), \\(U_1\\), \\(U_2\\)\nexponent of no-load loss with voltage; two readings\n–; kW; pu\n۴۳\n\n\n\\(\\theta_\\text{top}\\), \\(g\\)(thermal),\\(H\\)\ntop-oil temperature; winding gradient; hot-spot factor\nC; K; –\n۴۳\n\n\n\nیادداشت‌ها:\n\nIn chapter 43, εo and εp are permittivities (chapter 25’s ε is the\n\nChapter 44 (power converters, inverters and control-electronics manufacturing)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\lambda_\\text{unit}\\), \\(n_i\\), \\(\\lambda_i\\), \\(N_\\text{y}\\)\nfailure rate of one unit; count and rate of part i; expected failures a year\nFIT; –; FIT; 1/year\n۴۴\n\n\n\\(P_\\text{leg}\\), \\(P_\\text{stack}\\)\nsemiconductor loss of one NPC leg and one stack (simplified)\nW\n۴۴\n\n\n\\(R_\\text{ch}\\), \\(d_\\text{tim}\\), \\(k_\\text{tim}\\), \\(A_\\text{chip}\\), \\(f_\\text{v}\\)\ninterface resistance (as ch 9); layer thickness; conductivity; area under the chips; void share\nK/W; µm; W/(m K); cm²; –\n۴۴\n\n\n\\(N/N_0\\), \\(\\Delta T_j\\)\nrelative power-cycling life; junction swing\n–; K\n۴۴\n\n\n\\(I_k/I\\), \\(r_k\\), \\(P_\\text{pos}\\)\ncurrent share of branch k; its on-state resistance; loss of one switch position\n–; Ω; W\n۴۴\n\n\n\\(\\text{ESR}_k\\), \\(L/L_0\\)\nequivalent series resistance of capacitor k; relative life\nmΩ; –\n۴۴\n\n\n\\(\\Delta\\gamma\\), \\(L_\\text{D}\\), \\(\\Delta\\alpha\\), \\(h_\\text{s}\\), \\(N_\\text{f}\\), \\(\\varepsilon_\\text{f}\\), \\(c_\\text{f}\\)\nshear strain range of a solder joint; distance from the neutral point; CTE mismatch; joint height; cycles to failure; fatigue ductility coefficient and exponent\n–; mm; ppm/K; mm; –; –; –\n۴۴\n\n\n\\(d_\\text{need}\\), \\(r_\\text{PD}\\)\ncreepage needed (teaching); teaching rate per kV for a pollution degree\nmm; mm/kV\n۴۴\n\n\n\\(S/S_\\text{rated}\\), \\(\\rho_\\text{rule}\\)\nstress ratio; derating rule\n–\n۴۴\n\n\n\\(R_\\text{c}\\), \\(F\\), \\(F_0\\)\ncontact resistance of a bolted joint; clamping force and its design value\nµΩ; kN\n۴۴\n\n\n\\(d_k\\), \\(d_k^\\text{out}\\), \\(p_{s,k}\\)\ndefects of type k in and out of the line; detection chance of station s\nppm; ppm; –\n۴۴\n\n\n\\(m_\\text{tim}\\), \\(A_\\text{base}\\), \\(\\rho_\\text{tim}\\)\npaste mass; baseplate area; paste density\ng; cm²; g/cm³\n۴۴\n\n\n\\(n\\)(demonstration),\\(R\\), \\(C\\)\nunits to run without failure; reliability; confidence\n–; –; –\n۴۴\n\n\n\\(\\eta_\\text{MPPT}\\), \\(P_{\\text{mpp},t}\\)\ntracking efficiency; available power at step t\n–; W\n۴۴\n\n\n\\(T_\\text{L}\\), \\(\\mu\\), \\(k\\)(spares),\\(c\\)(cover)\nresupply time; mean failures in it; stock; no-stock-out chance\nh; –; –; –\n۴۴\n\n\n\\(T_\\text{R}\\), \\(\\bar P\\), \\(E_\\text{lost}\\)\nmean time to restore; mean power lost while down; energy lost a year\nh; MW; MWh\n۴۴\n\n\n\\(\\Delta T_\\text{c}\\), \\(\\dot m\\), \\(c_p\\)\ncoolant rise along a plate; mass flow; specific heat\nK; kg/s; J/(kg K)\n۴۴\n\n\n\\(K\\), \\(Q_k\\), \\(Q\\)\nflow resistance of a plate (Δ p = K Q²); its flow; total flow\n–; kg/s; kg/s\n۴۴\n\n\n\\(N\\), \\(m\\), \\(n\\)(audit)\njoints in a unit; untorqued joints; joints audited\n–\n۴۴\n\n\n\\(\\sigma_\\text{total}\\), \\(b\\), \\(b_\\text{total}\\)\nspread of the plant total; shared bias of a sensor lot; its effect on the total\n%\n۴۴\n\n\n\\(C_\\text{b}\\), \\(R_\\text{b}\\)\nbody capacitance and resistance of the discharge model\npF; Ω\n۴۴\n\n\n\\(F(t)\\), \\(\\eta\\), \\(\\beta\\), \\(a_\\text{f}\\), \\(t_\\text{b}\\)\nWeibull failure share, scale and shape; acceleration factor; burn-in time\n–; h; –; –; h\n۴۴\n\n\n\\(p_\\text{FA}\\), \\(p_\\text{FR}\\), \\(C_\\text{field}\\), \\(C_\\text{part}\\)\nfalse accept and reject rates; cost of a bad part in the field and of a rejected part\n–; k u\n۴۴\n\n\n\\(L_\\text{loop}\\), \\(L_\\text{fixed}\\), \\(L_\\text{bus}\\), \\(d\\), \\(d_0\\), \\(V_\\text{peak}\\)\ncommutation-loop inductance and its parts; layer spacing and design value; peak voltage on the switch\nnH; mm; V\n۴۴\n\n\n\\(\\text{RH}\\), \\(p_\\text{s}\\), \\(P_\\text{h}\\), \\(UA\\)\nrelative humidity; saturation vapour pressure; heater power; cabinet loss coefficient\n–; hPa; W; W/K\n۴۴\n\n\n\\(P_\\text{coll}\\), \\(b\\)(bits)\nchance two sets share a fingerprint; fingerprint length\n–; bit\n۴۴\n\n\n\\(T_\\text{app}\\), \\(\\varepsilon\\), \\(\\varepsilon_\\text{set}\\), \\(T_\\text{r}\\)\ntemperature a camera shows; emissivity of the surface and as set; reflected temperature\nK\n۴۴\n\n\n\\(z(t)\\), \\(\\Delta_\\text{bad}\\), \\(\\sigma_\\text{peer}\\), \\(\\sigma_\\text{n}\\), \\(\\tau\\)\ndistance of a module from its peers in sd; its steady excess; peers’ spread; sensor noise; rise time constant\n–; K; K; K; min\n۴۴\n\n\n\\(r\\), \\(t_\\text{p}\\), \\(c\\)(rollout)\ntrip rate of a bad image; pilot time; chance the pilot finds it\n1/day; day; –\n۴۴\n\n\n\\(E_\\text{kept}\\), \\(T_\\text{swap}\\), \\(p_\\text{e}\\), \\(C_\\text{stack}\\)\nenergy kept by a spare stack; swap time; energy price; stack cost\nMWh; h; u/MWh; k u\n۴۴\n\n\n\\(t_k\\), \\(r_k\\), \\(t_\\text{wc}\\), \\(t_\\text{RSS}\\)\ntime and relative tolerance of a protection stage; worst-case and RSS totals\nµs; –; µs; µs\n۴۴\n\n\n\\(\\sigma_\\text{DC}\\), \\(\\sigma_\\text{offset}\\)\nDC current of a phase and offset of one sensor (sd)\nA\n۴۴\n\n\n\\(u_\\text{m}\\), \\(u_\\text{s}\\), \\(s\\), \\(P_\\text{pair}\\)\nmeter, supply-meter and split uncertainties; loss of a back-to-back pair\n–; –; –; kW\n۴۴\n\n\n\\(T_\\text{in}\\), \\(T_\\text{air}\\), \\(n_\\text{fans}\\)\ncoolant inlet; air temperature; working fans\n°C; °C; –\n۴۴\n\n\n\\(t_\\text{h}\\), \\(V_1\\), \\(V_2\\)\nhold-up time; bulk voltage at the start and at drop-out\nms; V; V\n۴۴\n\n\n\\(p_\\text{board}\\), \\(m\\)(coating),\\(p\\)\nchance a board has a bare critical spot; critical spots a board; chance one is missed\n–; –; –\n۴۴\n\n\n\\(D\\), \\(N_0\\), \\(\\Delta T_0\\), \\(\\Delta T_y\\)\naccumulated damage (Miner); reference life; design swing; swing in year y\n–; –; K; K\n۴۴\n\n\n\\(t_k\\)(learning),\\(t_1\\), \\(\\ell\\)\nhours of unit k; of the first unit; learning rate\nh; h; –\n۴۴\n\n\n\\(\\lambda_\\text{lo}\\), \\(\\lambda_\\text{hi}\\), \\(f\\), \\(T\\)\ninterval of a constant failure rate from f failures in T unit-hours\n1/h; 1/h; –; h\n۴۴\n\n\n\nیادداشت‌ها:\n\nIn chapter 44, C is a confidence in the demonstration formula (not a capacitance), R a\n\nChapter 45 (battery cells, packs, BMS and storage-container manufacturing)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(c_\\text{A}\\), \\(w\\), \\(a\\), \\(q\\)\nareal capacity; coating loading; active share; specific capacity\nmAh/cm²; mg/cm²; –; mAh/g\n۴۵\n\n\nN/P\ncapacity ratio of facing negative and positive electrodes\n–\n۴۵\n\n\n\\(E/m\\), \\(m_\\text{cell}\\), \\(f\\)\nenergy per mass; cell mass; mass overhead factor\nWh/kg; kg; –\n۴۵\n\n\n\\(\\rho_\\text{w}\\), \\(p_\\text{s}\\), \\(T_\\text{d}\\)\nwater in air; saturation vapour pressure; dew point\ng/m³; hPa; °C\n۴۵\n\n\n\\(K\\), \\(t_\\text{rest}\\), \\(\\sigma_\\text{v}\\), \\(\\sigma_K\\)\ndaily OCV drop at rest; rest time; reading sd; noise of K\nmV/day; day; mV; mV/day\n۴۵\n\n\n\\(S_\\text{hi}\\), \\(S_\\text{lo}\\), \\(L_\\text{hi}\\), \\(L_\\text{lo}\\), \\(m\\)(BMS)\nBMS limits; cell data-sheet limits; required margin\nV or °C\n۴۵\n\n\n\\(V_\\text{part}\\), \\(E_\\text{part}\\)\nvoltage and energy of a divided part of a battery\nV; kWh\n۴۵\n\n\n\\(t_\\text{bal}\\), \\(I_\\text{bal}\\)\ntime and current of balancing\nh; A\n۴۵\n\n\n\\(m_\\text{rec}\\), \\(m_k\\), \\(r_k\\)\nrecovered mass; mass and recovery rate of material k\nkg; kg; –\n۴۵\n\n\n\\(\\eta_\\text{c}\\), \\(Q_\\text{in}\\), \\(Q_\\text{out}\\)\ncharge kept of charge put in; charge in and out\n–; Ah; Ah\n۴۵\n\n\n\\(I_\\text{leak}\\), \\(dV/d\\text{SOC}\\)\nself-discharge current; slope of the OCV curve\nmA; V\n۴۵\n\n\n\\(k_\\text{c}\\), \\(k_\\text{f}\\), \\(x_\\text{f}\\), \\(F\\), \\(F_0\\), \\(\\delta\\)\ncell and frame stiffness; frame stretch; strap force and its start; free growth\nkN/mm; mm; kN; mm\n۴۵\n\n\n\\(h_\\text{hot}\\), \\(f_0\\)\nhealth of the hottest cell; fade a year at the mean temperature\n–; 1/year\n۴۵\n\n\n\\(\\Delta T_\\text{unseen}\\), \\(g\\), \\(s\\)\nexcess a sensor does not see; gradient per cell; sensors\nK; K; –\n۴۵\n\n\n\\(R_{25}\\), \\(R_T\\), \\(\\alpha_R\\)\npulse resistance at 25 °C and at T; temperature coefficient\nµΩ; µΩ; 1/K\n۴۵\n\n\n\\(N_\\text{WIP}\\), \\(\\lambda\\)(cells)\ncells resting; cells made a day\n–; 1/day\n۴۵\n\n\n\\(K_\\text{max}\\), \\(\\bar K\\)\nexpected highest and mean K of n cells\nmV/day\n۴۵\n\n\n\\(\\Delta Q\\), \\(\\sigma(t)\\), \\(\\sigma_0\\), \\(g\\)(decay)\nstring loss; capacity spread at age t; at assembly; growth\nAh\n۴۵\n\n\nCE,\\(N_{80}\\)\ncoulombic efficiency; cycles to lose 20 %\n–; –\n۴۵\n\n\n\\(m_\\text{w}\\), \\(s\\), \\(L\\)(leak),\\(t\\)\nwater entering a cell; teaching scale; leak rate; time\nmg; mg/(mbar l/s year); mbar l/s; year\n۴۵\n\n\n\\(t_\\text{drain}\\), \\(I_\\text{self}\\), \\(I_\\text{BMS}\\)\ntime to the lowest SOC; self-discharge; BMS draw\nday; mA; mA\n۴۵\n\n\n\\(t_\\text{detect}\\), \\(r\\)(reading)\nrest needed to see a leaker; reading resolution\nday; mV\n۴۵\n\n\n\\(n\\)(requal),\\(z_\\alpha\\), \\(z_\\beta\\), \\(\\Delta\\)\ncells from each factory; normal quantiles of confidence and power; mean shift to see\n–; –; –; Ah\n۴۵\n\n\n\\(R_\\text{rack}\\), \\(R_i\\)\ninsulation of a rack; of module i\nMΩ\n۴۵\n\n\n\\(N_\\text{y}\\), \\(T_\\text{R}\\), \\(\\bar P\\), \\(E_\\text{lost}\\)(from ch 44)\nused again for module spares\n–\n۴۵\n\n\n\\(n_\\text{s}\\), \\(n_\\text{p}\\), \\(c_\\text{max}\\), \\(I_\\text{max}\\)\ncells in series and parallel; C-rate limit; current limit\n–; –; 1/h; A\n۴۵\n\n\n\\(n\\)(propagation),\\(s\\), \\(m\\), \\(c_p\\), \\(\\Delta T\\)\nneighbours heated; share of a cell’s energy reaching them; mass and heat capacity of a neighbour; temperature rise\n–; –; kg; J/(g K); K\n۴۵\n\n\n\\(P_\\text{heat}\\), \\(T_\\text{c}\\), \\(T_\\text{air}\\)\nheat to hold the cells; cell and air temperatures\nkW; °C; °C\n۴۵\n\n\n\nیادداشت‌ها:\n\nIn chapter 45, m is a BMS margin in the limit check and a mass in the recovery sum; g is a\n\nChapter 46 (cable, connector, switchgear and protection-panel manufacture)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(E(r)\\), \\(U_0\\), \\(r_\\text{c}\\), \\(r_\\text{i}\\)\nfield in the insulation at radius r; phase-to-earth voltage; radii of the conductor and insulation screens\nkV/mm; kV; mm\n۴۶\n\n\n\\(R_\\theta\\), \\(R_{20}\\), \\(\\alpha_{20}\\)\nresistance read at θ and corrected to 20 °C; temperature coefficient (Al 0.00403)\nΩ; Ω; 1/K\n۴۶\n\n\n\\(a\\), \\(n\\), \\(H\\), \\(R_\\text{c}\\)(contact)\ncontact-spot radius; number of spots; hardness; constriction resistance\nm; –; Pa; µΩ\n۴۶\n\n\n\\(P_\\text{loss}\\), \\(\\Delta U\\)\nthree-phase Joule loss; voltage drop\nkW; V\n۴۶\n\n\n\\(I_k\\), \\(t_k\\), \\(c\\)(cover)\nshort-time current and its duration; share of the ordered Ik² tk a report covers\nkA; s; –\n۴۶\n\n\n\\(b\\), \\(s_b\\)\nleast-squares slope and its standard error\nper month or per year\n۴۶\n\n\n\\(N\\), \\(k\\), \\(n\\)(sampling),\\(P\\)\ndrums in a lot; bad drums; drums sampled; chance to find one\n–; –; –; –\n۴۶\n\n\n\\(C\\)(cable),\\(\\varepsilon_0\\), \\(\\varepsilon_\\text{r}\\)\ncapacitance per length; vacuum and relative permittivity\nµF/km; F/m; –\n۴۶\n\n\n\\(\\Delta T_1\\), \\(\\Delta T_2\\), \\(I_1\\), \\(I_2\\), \\(n\\)(rise)\ntemperature rises at two currents; exponent of the rise\nK; A; –\n۴۶\n\n\n\\(V_\\text{coil}\\), \\(V_\\text{end}\\), \\(I_\\text{coil}\\), \\(L\\), \\(A\\)\nvoltage at a coil; battery end voltage; coil current; one-way length; wire section\nV; V; A; m; mm²\n۴۶\n\n\n\nیادداشت‌ها:\n\nIn chapter 46, n is a number of contact spots, a sample size or a rise\n\nChapter 47 (civil, structural, tower, tracker and balance-of-plant manufacture)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(m\\), \\(\\bar D\\), \\(t\\), \\(L\\), \\(\\rho\\)\nshell mass; mean diameter; wall thickness; section length; steel density\nt; m; mm; m; kg/m³\n۴۷\n\n\n\\(F_\\text{bolt}\\), \\(M\\), \\(n\\), \\(D_\\text{b}\\), \\(W\\)\nworst flange-bolt pull; base moment; bolts; bolt circle; weight above\nkN; MN m; –; m; MN\n۴۷\n\n\n\\(e\\), \\(V\\), \\(A'\\)\neccentricity; vertical load; compressed area under a base\nm; MN; m²\n۴۷\n\n\n\\(T\\), \\(q\\), \\(C_m\\), \\(A\\), \\(c\\)(tracker)\nhinge moment of a row; dynamic pressure; moment coefficient; row area; chord\nkN m; Pa; –; m²; m\n۴۷\n\n\nCEV\ncarbon equivalent of a steel\n–\n۴۷\n\n\n\\(m'\\), \\(d\\)\nbar mass per metre; bar diameter\nkg/m; mm\n۴۷\n\n\n\\(f_\\text{ck}\\)\nspecified characteristic strength\nMPa\n۴۷\n\n\n\\(z(\\theta)\\), \\(a\\), \\(b\\), \\(c\\)(tilt),\\(R\\)\nflange level around the circle and its plane fit; bolt-circle radius\nmm; m\n۴۷\n\n\n\\(f_\\text{new}/f_\\text{old}\\), \\(m_\\text{top}\\)\nfrequency ratio from a mass change; mass at the top\n–; t\n۴۷\n\n\n\\(L\\), \\(\\lambda\\), \\(W\\)(queue)\nitems open; arrivals a day; time to decide (Little)\n–; 1/day; day\n۴۷\n\n\n\nیادداشت‌ها:\n\nIn chapter 47, c is a module chord in the tracker lesson and a plane-fit coefficient in the\n\nChapter 48 (instrumentation, metering, control-panel and plant-network hardware manufacture)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(I\\), \\(x\\), \\(x_\\text{lo}\\), \\(x_\\text{hi}\\)\nloop current; measured value and its range\nmA; unit of x\n۴۸\n\n\n\\(u\\), \\(u_\\text{acc}\\), \\(u_\\text{T}\\), \\(u_\\text{drift}\\), \\(u_\\text{lin}\\)\ncombined site error; accuracy, temperature, drift and linearity terms\nunit of the reading\n۴۸\n\n\n\\(\\varepsilon_\\text{RSS}\\), \\(\\varepsilon_\\text{worst}\\), \\(\\varepsilon_\\text{CT}\\), \\(\\varepsilon_\\text{VT}\\), \\(\\varepsilon_\\text{m}\\)\nmetering chain error and its parts\n%\n۴۸\n\n\n\\(A_\\text{exp}\\), \\(\\alpha\\)(fibre),\\(L\\), \\(n_\\text{c}\\), \\(A_\\text{c}\\), \\(n_\\text{s}\\), \\(A_\\text{s}\\)\nexpected link loss; loss per km; length; connectors and their loss; splices and their loss\ndB; dB/km; km; –; dB; –; dB\n۴۸\n\n\n\\(e(\\theta)\\), \\(\\theta\\), \\(\\delta\\)\nrelative error of a tilted plane-of-array sensor; angle of incidence; mounting tilt error\n–; deg; deg\n۴۸\n\n\n\\(V_\\text{tx}\\), \\(V_\\text{s}\\), \\(V_\\text{iso}\\), \\(I_\\text{max}\\), \\(R_\\text{in}\\), \\(R_\\text{c}\\)\nvoltage left at the transmitter; loop supply; isolator drop; highest loop current; input resistance; cable loop resistance\nV; V; V; A; Ω; Ω\n۴۸\n\n\n\\(T_\\text{d}\\), \\(\\gamma\\), \\(b\\), \\(c\\)\ndew point; Magnus intermediate; Magnus coefficients (17.62; 243.12 °C)\n°C; –; –; °C\n۴۸\n\n\n\\(W\\), \\(\\rho\\), \\(\\mu\\)\nmean waiting time in a single-server queue; link utilisation; packets served a second\ns; –; 1/s\n۴۸\n\n\n\nیادداشت‌ها:\n\nIn chapter 48, α is a fibre’s loss per kilometre (not a temperature coefficient) and I a loop\n\nChapter 49 (construction and installation)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(e\\), \\(\\Delta x\\), \\(\\Delta y\\)\nradial position error of a post and its components\nmm\n۴۹\n\n\n\\(p\\), \\(w_i\\), \\(d_i\\)\nearned progress; weight of step i (summing to 1); share of step i done\n–\n۴۹\n\n\n\\(n_\\text{j}\\), \\(L\\), \\(L_\\text{drum}\\)\njoints in a cable section; section length; drum length\n–; m; m\n۴۹\n\n\n\\(t\\), \\(t_\\text{m}\\), \\(d\\), \\(v\\)\nresponse time to a work front; mobilisation time; distance by site road; speed\nmin; min; km; km/h\n۴۹\n\n\n\nیادداشت‌ها:\n\nIn chapter 49, di is a share of work done and d a road distance; p is progress (not pressure or\n\nChapter 50 (commissioning, grid acceptance and handover)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(V_\\text{oc,s}\\), \\(I_\\text{sc,s}\\), \\(n\\), \\(G\\), \\(T_\\text{c}\\)\nstring open-circuit voltage and short-circuit current; modules in the string; irradiance; cell temperature\nV; A; –; W/m²; °C\n۵۰\n\n\n\\(R\\), \\(f_\\text{n}\\), \\(k\\), \\(\\Delta f_\\text{e}\\), \\(\\Delta P\\)\nmeasured droop; nominal frequency; slope; frequency deviation beyond the deadband; power change\n%; Hz; pu/Hz; Hz; pu\n۵۰\n\n\n\nیادداشت‌ها:\n\nIn chapter 50, R is a droop in per cent (not a resistance) and n the modules of a string.\n\nChapter 51 (plant operation)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(T_\\text{out}\\), \\(q\\), \\(UA\\), \\(C_\\text{th}\\)\noutdoor air temperature; heat from equipment in a room; room loss coefficient; room heat capacity\n°C; kW; kW/K; kJ/K\n۱۹\n\n\n\\(E_\\text{floor}\\), \\(\\eta\\)\nbattery energy kept for the service; one-way efficiency\nMWh; –\n۲۰\n\n\n\nیادداشت‌ها:\n\nIn chapter 51, the room model reuses the chapter 19 symbols; Cth is given in kJ/K and the time constant Cth/UA in hours after dividing by 3,600.\n\nChapter 52 (maintenance, troubleshooting and RAM)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(A_\\text{i}\\), \\(A_\\text{o}\\), MTBF, MTTR, MTBM, MDT\ninherent and operational availability; mean time between failures, to repair, between maintenance; mean down time\n–; h\n۵۲\n\n\n\\(R(t)\\), \\(h(t)\\), \\(k\\), \\(c\\)\nreliability and hazard rate; Weibull shape and scale\n–; 1/h; –; h\n۳\n\n\n\\(\\lambda\\), \\(r\\), \\(T\\), \\(\\chi^2\\)\nfailure rate; failures seen; exposure; chi-square quantile\n1/h; –; h; –\n۳۷\n\n\n\\(q\\), \\(\\beta_\\text{c}\\), \\(Q_\\text{pair}\\)\nunavailability of a unit; common-cause share; unavailability of a redundant pair\n–\n۵۲\n\n\n\\(m\\), \\(s\\)\nmean demand in the lead time; spares held\n–\n۵۲\n\n\n\\(c_\\text{d}\\), \\(C\\), \\(T^{*}\\), \\(r\\), \\(E\\), \\(p\\)\ncleaning cost per day; cost of a campaign; best interval; soiling rate; daily PV energy; price\nu/day; u; day; 1/day; MWh; u/MWh\n۵۲\n\n\n\nیادداشت‌ها:\n\nIn chapter 52, h is the hazard rate in the Weibull lesson and the CUSUM threshold in lesson D; r counts failures in lesson E and is the soiling rate in lesson G; p is a detection probability in lesson B and a price in lesson G; the CUSUM allowance is κ (as ch 37). The common-cause share is βc, never the Weibull shape.\n\nChapter 53 (performance improvement, repowering and retirement)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(R(\\Delta t \\mid t_0)\\), \\(t_0\\), \\(\\Delta t\\)\nconditional reliability for Δ t more after surviving t0\n–; h; h\n۵۳\n\n\n\\(p\\), \\(F\\), \\(i\\), \\(n\\)\nsinking-fund payment; target fund; interest rate; years\nk u/yr; k u; –; yr\n۵۳\n\n\nEAC,\\(v\\)\nequivalent annual cost; virtual age of a repaired unit\nk u/yr; h\n۵۳\n\n\n\nیادداشت‌ها:\n\nIn chapter 53, p is a yearly payment (not a price or a probability), and the Weibull shape and scale stay k, c (ch 3).\n\nChapter 54 (identifying applicable requirements)\n\n\n\n\n\n\n\n\n\nنماد\nمعنا\nیکا\nفصل\n\n\n\n\n\\(\\cos\\varphi\\), \\(\\tan\\varphi\\)\npower factor and its tangent at the POC\n–\n۷\n\n\n\\(Q_\\text{req}\\), \\(P_\\text{cap}\\)\nreactive power a requirement asks; export cap at which a capability meets it\nMvar; MW\n۵۴\n\n\n\\(\\lambda_\\text{r}\\)\nrate of changes to a set of rules (Poisson)\n1/yr\n۵۴\n\n\n\\(r\\), \\(w\\), \\(r_\\text{g}\\)\ncontract interest rate; withholding-tax rate; grossed-up rate\n–\n۵۴\n\n\n\nیادداشت‌ها:\n\nIn chapter 54, λr is a rate of rule changes (not a failure rate λ of ch 37/52).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>A</span>  <span class='chapter-title'>واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span>"
    ]
  },
  {
    "objectID": "appendices/B-units-constants-formulas.html",
    "href": "appendices/B-units-constants-formulas.html",
    "title": "پیوست B — یکاهای SI، ثابت‌ها، تبدیل‌ها و فرمول‌نامه",
    "section": "",
    "text": "B.1 یکاهای پایهٔ SI\nاین پیوست یکاها، پیشوندها، تبدیل‌ها و ثابت‌هایی را که کتاب به کار می‌برد یک‌جا می‌آورد و فرمول‌های اصلیِ فصل‌ها را با ارجاع به جای خودشان فهرست می‌کند. ضریب‌های تبدیل و ثابت‌ها را برنامهٔ همراه با همان کتابخانهٔ یکاها و ماژولِ فیزیکی حساب کرده است که فصل‌ها به کار می‌برند (فصل 2). فرمول‌ها از معادله‌های فصل‌ها رونوشت شده‌اند و نمادهایشان در بخش A.6 تعریف شده است.\nاز بازنگریِ ۲۰۱۹ همهٔ یکاهای SI از هفت ثابتِ تعریف‌شده با مقدارِ دقیق ساخته می‌شوند (بخش B.6).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>B</span>  <span class='chapter-title'>یکاهای [SI]{.ltr}، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span>"
    ]
  },
  {
    "objectID": "appendices/B-units-constants-formulas.html#sec-app-b-base",
    "href": "appendices/B-units-constants-formulas.html#sec-app-b-base",
    "title": "پیوست B — یکاهای SI، ثابت‌ها، تبدیل‌ها و فرمول‌نامه",
    "section": "",
    "text": "جدول B.1: هفت یکای پایهٔ SI\n\n\n\n\n\nکمیت\nیکا\nنماد\n\n\n\n\nطول\nمتر\nm\n\n\nجرم\nکیلوگرم\nkg\n\n\nزمان\nثانیه\ns\n\n\nجریانِ الکتریکی\nآمپر\nA\n\n\nدمای ترمودینامیکی\nکلوین\nK\n\n\nمقدارِ ماده\nمول\nmol\n\n\nشدتِ نور\nکاندلا\ncd",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>B</span>  <span class='chapter-title'>یکاهای [SI]{.ltr}، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span>"
    ]
  },
  {
    "objectID": "appendices/B-units-constants-formulas.html#sec-app-b-derived",
    "href": "appendices/B-units-constants-formulas.html#sec-app-b-derived",
    "title": "پیوست B — یکاهای SI، ثابت‌ها، تبدیل‌ها و فرمول‌نامه",
    "section": "B.2 یکاهای فرعی با نامِ ویژه",
    "text": "B.2 یکاهای فرعی با نامِ ویژه\n\n\n\nجدول B.2: یکاهای فرعیِ پرکاربرد در کتاب\n\n\n\n\n\n\n\n\n\n\n\nکمیت\nیکا\nنماد\nبرحسبِ یکاهای پایه\n\n\n\n\nبسامد\nهرتز\nHz\n\\(\\text{s}^{-1}\\)\n\n\nنیرو\nنیوتن\nN\n\\(\\text{kg}\\,\\text{m}\\,\\text{s}^{-2}\\)\n\n\nفشار\nپاسکال\nPa\n\\(\\text{kg}\\,\\text{m}^{-1}\\,\\text{s}^{-2}\\)\n\n\nانرژی\nژول\nJ\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-2}\\)\n\n\nتوان\nوات\nW\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-3}\\)\n\n\nبارِ الکتریکی\nکولن\nC\n\\(\\text{A}\\,\\text{s}\\)\n\n\nولتاژ\nولت\nV\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-3}\\,\\text{A}^{-1}\\)\n\n\nظرفیتِ خازنی\nفاراد\nF\n\\(\\text{kg}^{-1}\\,\\text{m}^{-2}\\,\\text{s}^{4}\\,\\text{A}^{2}\\)\n\n\nمقاومت\nاهم\n\\(\\Omega\\)\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-3}\\,\\text{A}^{-2}\\)\n\n\nرسانایی\nزیمنس\nS\n\\(\\text{kg}^{-1}\\,\\text{m}^{-2}\\,\\text{s}^{3}\\,\\text{A}^{2}\\)\n\n\nشارِ مغناطیسی\nوبر\nWb\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-2}\\,\\text{A}^{-1}\\)\n\n\nچگالیِ شارِ مغناطیسی\nتسلا\nT\n\\(\\text{kg}\\,\\text{s}^{-2}\\,\\text{A}^{-1}\\)\n\n\nاندوکتانس\nهانری\nH\n\\(\\text{kg}\\,\\text{m}^{2}\\,\\text{s}^{-2}\\,\\text{A}^{-2}\\)\n\n\nدمای سلسیوس\nدرجهٔ سلسیوس\n\\(^\\circ\\text{C}\\)\n\\(t/^\\circ\\text{C} = T/\\text{K} - 273.15\\)\n\n\nزاویهٔ مسطح\nرادیان\nrad\n\\(\\text{m}/\\text{m}\\)\n\n\nزاویهٔ فضایی\nاسترادیان\nsr\n\\(\\text{m}^{2}/\\text{m}^{2}\\)\n\n\n\n\n\n\nتوان در جریانِ متناوب. توانِ اکتیو با وات (W)، توانِ ظاهری با ولت‌آمپر (VA) و توانِ راکتیو با وار (var) نوشته می‌شود. ابعادِ هر سه یکی است، ولی نامِ جدا نشان می‌دهد کدام کمیت منظور است (فصل 7). وات‌پیک (Wp) توانِ ماژول در شرایطِ آزمونِ استاندارد است.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>B</span>  <span class='chapter-title'>یکاهای [SI]{.ltr}، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span>"
    ]
  },
  {
    "objectID": "appendices/B-units-constants-formulas.html#sec-app-b-prefixes",
    "href": "appendices/B-units-constants-formulas.html#sec-app-b-prefixes",
    "title": "پیوست B — یکاهای SI، ثابت‌ها، تبدیل‌ها و فرمول‌نامه",
    "section": "B.3 پیشوندهای SI",
    "text": "B.3 پیشوندهای SI\n\n\n\nجدول B.3: پیشوندهای SI که در کتاب به کار می‌روند\n\n\n\n\n\nپیشوند\nنماد\nضریب\nپیشوند\nنماد\nضریب\n\n\n\n\nکیلو\nk\n\\(10^{3}\\)\nمیلی\nm\n\\(10^{-3}\\)\n\n\nمگا\nM\n\\(10^{6}\\)\nمیکرو\n\\(\\mu\\)\n\\(10^{-6}\\)\n\n\nگیگا\nG\n\\(10^{9}\\)\nنانو\nn\n\\(10^{-9}\\)\n\n\nترا\nT\n\\(10^{12}\\)\nپیکو\np\n\\(10^{-12}\\)\n\n\nپتا\nP\n\\(10^{15}\\)\nفمتو\nf\n\\(10^{-15}\\)\n\n\nاگزا\nE\n\\(10^{18}\\)\nآتو\na\n\\(10^{-18}\\)\n\n\nهکتو\nh\n\\(10^{2}\\)\nسانتی\nc\n\\(10^{-2}\\)\n\n\nدکا\nda\n\\(10^{1}\\)\nدسی\nd\n\\(10^{-1}\\)\n\n\n\n\n\n\nپیشوند به نمادِ یکا می‌چسبد و توان شاملِ هر دو می‌شود: \\(\\text{km}^2 = (10^3\\,\\text{m})^2 = 10^6\\,\\text{m}^2\\). پیشوندِ جرم روی «گرم» می‌نشیند: mg، نه µkg. کتابخانهٔ یکاهای همراه پیشوندهای بزرگ‌تر و کوچک‌تر (Z، Y، R، Q و قرینه‌هایشان) را هم می‌شناسد.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>B</span>  <span class='chapter-title'>یکاهای [SI]{.ltr}، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span>"
    ]
  },
  {
    "objectID": "appendices/B-units-constants-formulas.html#sec-app-b-accepted",
    "href": "appendices/B-units-constants-formulas.html#sec-app-b-accepted",
    "title": "پیوست B — یکاهای SI، ثابت‌ها، تبدیل‌ها و فرمول‌نامه",
    "section": "B.4 یکاهای بیرون از SI که با آن به کار می‌روند",
    "text": "B.4 یکاهای بیرون از SI که با آن به کار می‌روند\n\n\n\nجدول B.4: یکاهای پذیرفته‌شده در کنارِ SI\n\n\n\n\n\n\n\n\n\n\nیکا\nنماد\nبرابر با\n\n\n\n\nدقیقه، ساعت، روز\nmin، h، d\n60 s، 3600 s، 86400 s\n\n\nهکتار\nha\n\\(10^{4}\\,\\text{m}^2\\)\n\n\nلیتر\nL\n\\(10^{-3}\\,\\text{m}^3\\)\n\n\nتن\nt\n\\(10^{3}\\,\\text{kg}\\)\n\n\nبار\nbar\n\\(10^{5}\\,\\text{Pa}\\)\n\n\nوات‌ساعت\nWh\n3600 J\n\n\nآمپرساعت\nAh\n3600 C\n\n\nالکترون‌ولت\neV\n\\(1.602\\,176\\,634\\times10^{-19}\\,\\text{J}\\)\n\n\nدرجهٔ زاویه\n\\(^\\circ\\)\n\\(\\pi/180\\,\\text{rad}\\)",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>B</span>  <span class='chapter-title'>یکاهای [SI]{.ltr}، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span>"
    ]
  },
  {
    "objectID": "appendices/B-units-constants-formulas.html#sec-app-b-conversions",
    "href": "appendices/B-units-constants-formulas.html#sec-app-b-conversions",
    "title": "پیوست B — یکاهای SI، ثابت‌ها، تبدیل‌ها و فرمول‌نامه",
    "section": "B.5 ضریب‌های تبدیل",
    "text": "B.5 ضریب‌های تبدیل\nیکاهای غیرِ SI هنوز در برگه‌های داده و گزارش‌های قدیمی دیده می‌شوند. هر عدد در فصل‌ها پیش از محاسبه به SI برده می‌شود (فصل 2).\nconversion factors computed with plantp.units.convert\n        from  to                   factor  note\n       1 kWh  MJ                      3.6  energy\n       1 MWh  GJ                      3.6  energy\n       1 toe  MWh                   11.63  tonne of oil equivalent\n       1 Btu  kJ                1.0550559  data sheets\n      1 kcal  kJ                    4.184  thermochemical calorie\n        1 eV  J             1.6021766e-19  photon and band-gap energy\n        1 Ah  C                      3600  cell capacity\n       1 bar  kPa                     100  pressure\n       1 psi  kPa               6.8947573  data sheets\n        1 mm  in              0.039370079  length\n        1 ft  m                    0.3048  length\n        1 mi  km                 1.609344  length\n       1 nmi  km                    1.852  nautical mile\n      1 km/h  m/s              0.27777778  speed\n        1 kn  m/s              0.51444444  speed, aviation and sea\n       1 mph  m/s                 0.44704  speed\n        1 lb  kg               0.45359237  mass\n       1 lbf  N                 4.4482216  force\n        1 ha  m^2                   10000  area\n      1 km^2  ha                      100  area\n         1 L  m^3                   0.001  volume\n       1 deg  rad             0.017453293  plane angle\n       1 rad  deg                57.29578  plane angle\n    1 kW/m^2  W/m^2                  1000  irradiance\n   1 kWh/m^2  MJ/m^2                  3.6  irradiation\n         1 d  h                        24  time\n  temperature is an offset, not a factor:\n    T(K) = t(C) + 273.15; 25 C = 298.15 K\n    a temperature DIFFERENCE of 1 C equals 1 K\nدما. دما جابه‌جایی دارد، نه ضریب. اختلافِ دمای یک درجهٔ سلسیوس برابرِ یک کلوین است، ولی خودِ دما ۲۷۳٫۱۵ واحد جابه‌جاست. خطای رایج ضرب‌کردنِ دمای سلسیوس در رابطه‌ای است که کلوین می‌خواهد، مانندِ قانونِ گازها یا تابشِ گرمایی.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>B</span>  <span class='chapter-title'>یکاهای [SI]{.ltr}، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span>"
    ]
  },
  {
    "objectID": "appendices/B-units-constants-formulas.html#sec-app-b-constants",
    "href": "appendices/B-units-constants-formulas.html#sec-app-b-constants",
    "title": "پیوست B — یکاهای SI، ثابت‌ها، تبدیل‌ها و فرمول‌نامه",
    "section": "B.6 ثابت‌ها",
    "text": "B.6 ثابت‌ها\nconstants as the companion code holds them\n  speed of light in vacuum             c      299792458 m/s\n      exact\n  Planck constant                      h      6.62607015e-34 J s\n      exact\n  elementary charge                    e      1.602176634e-19 C\n      exact\n  Boltzmann constant                   k      1.380649e-23 J/K\n      exact\n  Stefan-Boltzmann constant            sigma  5.670374419e-08 W/(m2 K4)\n      from exact constants\n  molar gas constant                   R      8.314462618 J/(mol K)\n      from exact constants\n  magnetic constant (as used)          mu0    1.256637061e-06 H/m\n      4 pi 1e-7\n  standard acceleration of gravity     g_n    9.80665 m/s2\n      defined\n  specific gas constant, dry air       R_d    287.05 J/(kg K)\n      value used in the book\n  air density, 1013.25 hPa and 15 C    rho_0  1.225012266 kg/m3\n      computed: p/(R_d T)\n  pressure at 1000 m, standard lapse   p      898.7445516 hPa\n      computed: physics.standard_pressure\nیادداشت. شش ثابتِ نخست در SI مقدارِ دقیق دارند (دوتای آخر، ثابتِ استفان–بولتزمن و ثابتِ گازِ مولی، از ثابت‌های دقیق ساخته می‌شوند و این‌جا گرد شده‌اند). ثابتِ مغناطیسی از ۲۰۱۹ اندازه‌گیری‌شده است و \\(4\\pi\\times10^{-7}\\) فقط حدودِ یک ده‌میلیاردم با آن فرق دارد. برنامه‌های کتاب همین مقدارِ گرد را به کار می‌برند. ثابتِ ویژهٔ گازِ هوای خشک و چگالیِ هوای استاندارد مقدارهایی‌اند که فصل‌های ۱۱ و ۱۳ به کار برده‌اند. چگالیِ واقعیِ ساختگاه از فشار، دما و رطوبتِ اندازه‌گیری‌شده حساب می‌شود (فصل 13).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>B</span>  <span class='chapter-title'>یکاهای [SI]{.ltr}، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span>"
    ]
  },
  {
    "objectID": "appendices/B-units-constants-formulas.html#sec-app-b-formulas",
    "href": "appendices/B-units-constants-formulas.html#sec-app-b-formulas",
    "title": "پیوست B — یکاهای SI، ثابت‌ها، تبدیل‌ها و فرمول‌نامه",
    "section": "B.7 فرمول‌نامه",
    "text": "B.7 فرمول‌نامه\nهر فرمول همان معادلهٔ فصلی است که شماره‌اش آمده. فرض‌ها، محدوده‌های اعتبار و مثال‌ها در همان فصل‌اند. فرمولی را بیرون از فرض‌هایش به کار نبرید.\n\nB.7.1 اندازه‌گیری و آمار\nعدمِ قطعیتِ گسترده (معادلهٔ 2.12):\n\\[\nU = k\\,u_\\text{c}(y)\n\\]\nترکیبِ عدمِ قطعیت‌های مستقل (معادلهٔ 16.3):\n\\[\nu_\\text{c} = \\sqrt{u_1^2 + u_2^2 + \\dots + u_n^2}\n\\]\nتوزیعِ وایبول (معادلهٔ 3.41):\n\\[\nf(v) = \\frac{k}{c}\\Big(\\frac{v}{c}\\Big)^{k-1} e^{-(v/c)^{k}}, \\qquad\nF(v) = 1 - e^{-(v/c)^{k}}\n\\]\nبرآوردِ احتمالِ فراگذشت (معادلهٔ 16.7):\n\\[\n\\begin{aligned}\nP_p &= P_{50}\\,(1 - z_p\\, u) \\\\\nz_{0.75} = 0.674,\\quad z_{0.90} &= 1.2816,\\quad z_{0.95} = 1.645,\\quad z_{0.99} = 2.326\n\\end{aligned}\n\\]\nتابعِ زیانِ چندکی (معادلهٔ 15.12):\n\\[\nL_\\tau(q, y) = \\max\\{\\tau (y - q),\\ (\\tau - 1)(y - q)\\} .\n\\]\nاحتمالِ دست‌کم یک رویدادِ پواسون (معادلهٔ 54.2):\n\\[\n\\Pr(N \\ge 1) = 1 - e^{-\\lambda_\\text{r} t}.\n\\]\n\n\nB.7.2 مدارِ الکتریکی و جریانِ متناوب\nتوانِ الکتریکی (معادلهٔ 6.8):\n\\[\nP = V\\,I\n\\]\nافتِ ولتاژ و تلفِ رسانا (معادلهٔ 6.22):\n\\[\n\\Delta V = R_\\text{c}\\,I\n\\qquad\nP_\\text{loss} = R_\\text{c}\\,I^2\n\\qquad\n\\frac{\\Delta V}{V} = \\frac{P_\\text{loss}}{P}\n\\]\nزمانِ تخلیهٔ مدارِ مقاومت–خازن (معادلهٔ 6.19):\n\\[\nt = \\tau\\,\\ln\\frac{V_0}{V_\\text{target}}\n\\]\nمقدارِ مؤثرِ موجِ سینوسی (معادلهٔ 7.5):\n\\[\nI = \\sqrt{\\tfrac12 I_\\text{m}^2} = \\frac{I_\\text{m}}{\\sqrt2} \\approx 0.7071\\,I_\\text{m}\n\\]\nتوانِ سه‌فاز (معادلهٔ 7.23):\n\\[\nP = 3\\,V_\\text{ph}\\,I\\cos\\varphi = \\sqrt3\\,V_\\text{LL}\\,I\\cos\\varphi, \\qquad\nS = \\sqrt3\\,V_\\text{LL}\\,I\n\\]\nتوانِ مختلط (معادلهٔ 7.37):\n\\[\n\\text{pf} = \\frac{P}{S}\n\\]\nمبناهای پریونیت (معادلهٔ 7.25):\n\\[\nI_\\text{base} = \\frac{S_\\text{base}}{\\sqrt3\\,V_\\text{base}}, \\qquad\nZ_\\text{base} = \\frac{V_\\text{base}^2}{S_\\text{base}}, \\qquad\nz = \\frac{Z}{Z_\\text{base}}\n\\]\nتوانِ راکتیوِ لازم برای یک ضریبِ توان (معادلهٔ 54.1):\n\\[\nQ_\\text{req} = P \\tan\\varphi, \\qquad \\tan\\varphi = \\frac{\\sqrt{1-\\cos^2\\varphi}}{\\cos\\varphi}.\n\\]\n\n\nB.7.3 ماشین و الکترونیکِ قدرت\nسرعتِ هم‌گام (معادلهٔ 8.4):\n\\[\nn_\\text{s} = \\frac{120\\,f}{p}\\ \\ \\text{rpm}\n\\]\nلغزش (معادلهٔ 8.8):\n\\[\ns = \\frac{n_\\text{s} - n}{n_\\text{s}}\n\\]\nدمای پیوندِ نیمه‌هادی (معادلهٔ 9.9):\n\\[\nT_j = T_\\text{coolant} + P_\\text{loss}\\,(R_\\text{jc} + R_\\text{ch} + R_\\text{hc}), \\qquad\nZ_\\text{th}(t) = \\sum_i R_i\\left(1 - e^{-t/\\tau_i}\\right)\n\\]\n\n\nB.7.4 فتوولتائیک و منبعِ خورشیدی\nمدلِ تک‌دیودیِ سلول و ماژول (معادلهٔ 10.6):\n\\[\nI = I_\\text{L} - I_0\\left[\\exp\\!\\left(\\frac{V + I R_\\text{s}}{a}\\right) - 1\\right] - \\frac{V + I R_\\text{s}}{R_\\text{sh}},\n\\qquad a = \\frac{n N_\\text{s} k_\\text{B} T_\\text{c}}{q}\n\\]\nولتاژِ مدارِ باز (معادلهٔ 10.3):\n\\[\nV_\\text{oc} = n V_t \\ln\\!\\left(\\frac{I_\\text{L}}{I_0} + 1\\right)\n\\]\nضریبِ پرشدگی و بازده (معادلهٔ 10.4):\n\\[\n\\text{FF} = \\frac{V_\\text{mp}\\,I_\\text{mp}}{V_\\text{oc}\\,I_\\text{sc}}, \\qquad\n\\eta = \\frac{P_\\text{max}}{G\\,A} = \\frac{\\text{FF}\\,V_\\text{oc}\\,I_\\text{sc}}{G\\,A}\n\\]\nدمای ماژول (معادلهٔ 10.10):\n\\[\nT_\\text{c} = T_\\text{a} + \\frac{T_\\text{NOCT} - 20}{800}\\,G, \\qquad\nT_\\text{c} = T_\\text{a} + \\frac{G}{U_0 + U_1\\,v}\n\\]\nنسبتِ عملکرد (معادلهٔ 10.18):\n\\[\n\\text{PR} = \\frac{E_\\text{AC}}{P_\\text{STC}\\,H_\\text{POA}/G_\\text{STC}}, \\qquad Y_\\text{f} = \\frac{E_\\text{AC}}{P_\\text{STC}}\n\\]\nتابشِ فرازمینیِ عمودی (معادلهٔ 12.2):\n\\[\nG_\\text{0n} = G_\\text{sc}\\left[1 + 0.033\\cos\\!\\left(\\frac{2\\pi n}{365}\\right)\\right], \\qquad G_\\text{sc} = 1361\\ \\text{W/m}^2 ,\n\\]\nرابطهٔ بستنِ مؤلفه‌های تابش (معادلهٔ 12.4):\n\\[\nG_\\text{h} = G_\\text{b,n}\\cos\\theta_z + G_\\text{d} .\n\\]\nنسبتِ عملکرد از بهره‌دهی‌ها (معادلهٔ 37.1):\n\\[\n\\text{PR} = \\frac{Y_\\text{f}}{Y_\\text{r}} = \\frac{E/P_\\text{dc}}{H_\\text{POA}/G_\\text{stc}}\n\\]\n\n\nB.7.5 باد و منبعِ بادی\nتوانِ باد (معادلهٔ 11.1):\n\\[\nP_\\text{wind} = \\tfrac12\\,\\rho\\,A_\\text{r}\\,v^3\n\\]\nحدِ بتز (معادلهٔ 11.2):\n\\[\nC_p = 4a(1-a)^2, \\qquad C_T = 4a(1-a), \\qquad C_{p,\\max} = \\frac{16}{27}\\ \\ \\left(a = \\tfrac13\\right)\n\\]\nکمبودِ سرعت در دنباله (ینسن) (معادلهٔ 11.24):\n\\[\n\\frac{\\Delta v}{v} = \\left(1 - \\sqrt{1 - C_T}\\right)\\left(\\frac{D}{D + 2 k_\\text{w} x}\\right)^2\n\\]\nنیم‌رخِ سرعتِ باد (معادلهٔ 13.1):\n\\[\nv(z) = v_\\text{ref}\\left(\\frac{z}{z_\\text{ref}}\\right)^{\\alpha}, \\qquad\nv(z) = \\frac{u_*}{\\kappa}\\ln\\frac{z}{z_0} ,\n\\]\nشدتِ آشفتگی (معادلهٔ 13.2):\n\\[\nI = \\frac{\\sigma_v}{\\bar v} .\n\\]\n\n\nB.7.6 ذخیره‌سازی\nشمارشِ کولن برای وضعیتِ شارژ (معادلهٔ 19.4):\n\\[\n\\widehat{\\text{SOC}}(t) = \\text{SOC}_0 - \\frac{1}{3600\\,Q}\\int_0^t \\bigl(k\\,i(\\tau) + b\\bigr)\\,d\\tau\n\\]\n\n\nB.7.7 کابل، ترانسفورماتور، حفاظت و شبکه\nافتِ ولتاژِ سه‌فاز (معادلهٔ 24.4):\n\\[\n\\Delta U = \\sqrt{3}\\, I L\\,(R\\cos\\varphi + X\\sin\\varphi)\n\\]\nسطحِ مقطعِ کمینه برای اتصالِ کوتاه (معادلهٔ 24.5):\n\\[\nS \\geq \\frac{I_\\text{k}\\sqrt{t}}{k}\n\\]\nبازدهِ ترانسفورماتور (معادلهٔ 25.3):\n\\[\n\\eta = \\frac{k S \\cos\\varphi}{k S \\cos\\varphi + P_0 + k^2 P_\\text{k}}\n\\]\nتنظیمِ ولتاژِ ترانسفورماتور (معادلهٔ 25.2):\n\\[\n\\varepsilon \\approx u_r\\cos\\varphi + u_x\\sin\\varphi + \\frac{(u_x\\cos\\varphi - u_r\\sin\\varphi)^2}{200}\n\\]\nرلهٔ جریانیِ زمانِ معکوس (معادلهٔ 26.6):\n\\[\nt = \\text{TMS}\\,\\frac{k}{(I/I_\\text{s})^{\\alpha} - 1}\n\\]\nاعوجاجِ هارمونیکی (معادلهٔ 27.1):\n\\[\n\\begin{aligned}\n\\mathrm{THD} &= \\frac{\\sqrt{\\sum_{h \\ge 2} I_h^2}}{I_1} \\\\\n\\mathrm{TDD} &= \\frac{\\sqrt{\\sum_{h \\ge 2} I_h^2}}{I_\\text{L}}\n\\end{aligned}\n\\]\nنسبتِ اتصالِ کوتاهِ وزنی (معادلهٔ 28.8):\n\\[\n\\mathrm{WSCR} = \\frac{\\sum_i S_{\\text{sc},i}\\,P_i}{\\left(\\sum_i P_i\\right)^{2}}\n\\]\n\n\nB.7.8 قابلیتِ اطمینان و نگهداری\nدسترس‌پذیری (معادلهٔ 52.1):\n\\[\nA_\\text{i} = \\frac{\\text{MTBF}}{\\text{MTBF} + \\text{MTTR}}, \\qquad\nA_\\text{o} = \\frac{\\text{MTBM}}{\\text{MTBM} + \\text{MDT}}\n\\]\nجفتِ افزونه با علتِ مشترک (معادلهٔ 52.5):\n\\[\nQ_\\text{pair} = \\bigl((1 - \\beta_\\text{c})\\,q\\bigr)^2 + \\beta_\\text{c}\\,q\n\\]\nفاصلهٔ آزمونِ خرابیِ پنهان (معادلهٔ 52.7):\n\\[\nT \\approx \\frac{2U}{\\lambda}\n\\]\n\n\nB.7.9 اقتصاد و مالی\nضریبِ اقساط و بازیابیِ سرمایه (معادلهٔ 3.7):\n\\[\n\\begin{aligned}\n\\text{AF}(r, n) &= \\frac{1 - (1 + r)^{-n}}{r} \\\\\n\\text{CRF}(r, n) &= \\frac{1}{\\text{AF}(r, n)}\n\\end{aligned}\n\\]\nارزشِ فعلیِ خالص و نرخِ بازده (معادلهٔ 21.6):\n\\[\n\\text{NPV} = \\sum_{t} \\frac{C_t}{(1+r)^t}, \\qquad \\text{NPV}(\\text{IRR}) = 0\n\\]\nهزینهٔ ترازشدهٔ انرژی (معادلهٔ 21.7):\n\\[\n\\text{LCOE} = \\frac{\\text{CAPEX} + \\sum_t \\dfrac{\\text{OPEX}_t + \\text{REPL}_t}{(1+r)^t}}{\\sum_t \\dfrac{E_t}{(1+r)^t}}\n\\]\nمیانگینِ موزونِ هزینهٔ سرمایه (معادلهٔ 21.5):\n\\[\n\\text{WACC} = \\frac{E}{V}\\,r_\\text{e} + \\frac{D}{V}\\,r_\\text{d}\\,(1 - \\tau_\\text{tax})\n\\]\nنسبت‌های پوششِ بدهی (معادلهٔ 21.10):\n\\[\n\\text{DSCR}_t = \\frac{\\text{CFADS}_t}{I_t + P_t}, \\qquad\n\\text{LLCR}_t = \\frac{\\sum_{k=t}^{n_\\text{d}} \\text{CFADS}_k\\,(1+r_\\text{d})^{-(k-t+1)}}{B_t}\n\\]\nپرداختِ صندوقِ ذخیره (معادلهٔ 53.3):\n\\[\np = F\\,\\frac{i}{(1+i)^n - 1}\n\\]\nنرخِ بهرهٔ افزوده برای مالیاتِ تکلیفی (معادلهٔ 54.4):\n\\[\nr_\\text{g} = \\frac{r}{1 - w}.\n\\]",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>B</span>  <span class='chapter-title'>یکاهای [SI]{.ltr}، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span>"
    ]
  },
  {
    "objectID": "appendices/C-drawing-symbols.html",
    "href": "appendices/C-drawing-symbols.html",
    "title": "پیوست C — نمادهای نقشه و قراردادهای نمودارِ تک‌خطی",
    "section": "",
    "text": "C.1 نمادهای پایه\nاین پیوست نمادها و قراردادهایی را که نقشه‌ها و نمودارهای کتاب به کار برده‌اند یک‌جا می‌آورد. نمادها آموزشی‌اند: برای این کتاب کشیده شده‌اند و از پایگاهِ نمادهای IEC 60617 (STD-110) نقل نشده‌اند. قاعده‌های تهیهٔ مدرک از IEC 61082-1:2014 (STD-111) و ساختارِ نامِ مرجع از IEC 81346-1:2022 (STD-094) پیروی می‌کند. پروژهٔ واقعی برگهٔ راهنمای نمادهای خودش را در استانداردِ نقشه‌کشیِ پروژه تعریف می‌کند و هر نقشه به آن ارجاع می‌دهد (بخش 23.2.3).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>C</span>  <span class='chapter-title'>نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span>"
    ]
  },
  {
    "objectID": "appendices/C-drawing-symbols.html#sec-app-c-basic",
    "href": "appendices/C-drawing-symbols.html#sec-app-c-basic",
    "title": "پیوست C — نمادهای نقشه و قراردادهای نمودارِ تک‌خطی",
    "section": "",
    "text": "شکل C.1: نمادهای پایهٔ نمودارهای تک‌خطیِ کتاب (همان نمادهای فصلِ ۲۳).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>C</span>  <span class='chapter-title'>نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span>"
    ]
  },
  {
    "objectID": "appendices/C-drawing-symbols.html#sec-app-c-more",
    "href": "appendices/C-drawing-symbols.html#sec-app-c-more",
    "title": "پیوست C — نمادهای نقشه و قراردادهای نمودارِ تک‌خطی",
    "section": "C.2 نمادهای دیگر و نوعِ خط",
    "text": "C.2 نمادهای دیگر و نوعِ خط\n\n\n\n\n\n\nشکل C.2: نمادهای دیگرِ کتاب و چهار نوعِ خط: توان (پیوسته)، فرمان (خط‌چین)، ارتباط (نقطه‌چین) و مرز (خط‌چینِ بلند).\n\n\n\n\n\n\nجدول C.1: نمادهای کتاب و کاربردشان\n\n\n\n\n\n\n\n\n\n\nنماد\nکاربرد در کتاب\nنکته\n\n\n\n\nمولد و توربینِ بادی\nواحدهای بادی در تک‌خطی و جانمایی\nتک‌خطی یک واحد یا گروهی از واحدها را نشان می‌دهد؛ تعداد کنارش نوشته می‌شود\n\n\nآرایهٔ خورشیدی و اینورتر\nبلوک‌های فتوولتائیک\nمرزِ DC و AC در اینورتر است\n\n\nباتری\nذخیره‌ساز در سناریوی S1\nظرفیت با MWh و توان با MW کنارش\n\n\nترانسفورماتورِ دو و سه سیم‌پیچه\nترانسفورماتورهای اصلی و واحد\nگروهِ برداری، مثلاً YNd11، و MVA کنارش\n\n\nکلیدِ قدرت، کشویی، سکسیونر، کلیدِ زمین، کلیدِ قطع زیرِ بار\nسلول‌های تابلو\nحالتِ عادی (باز یا بسته) همان است که نقشه می‌کشد\n\n\nترانسفورماتورِ جریان و ولتاژ\nاندازه‌گیری و حفاظت\nنسبت، کلاس و هسته‌ها در فهرستِ تجهیزات (فصل 26)\n\n\nرلهٔ حفاظتی\nتابعِ حفاظت\nپیوندِ فرمان با خط‌چین تا کلیدی که قطع می‌کند\n\n\nکنتور\nمرزِ اندازه‌گیریِ درآمد و بهره‌برداری\nM1 تا M4 در فصلِ ۱۸\n\n\nبانکِ خازنی، راکتور، صافی\nجبران‌سازی و کیفیتِ توان\nMvar و بسامدِ تنظیم کنارش (فصل 27)\n\n\nمقاومتِ زمین‌کردنِ نول، برقگیر، زمین\nزمین‌کردن و حفاظت در برابرِ اضافه‌ولتاژ\nمقدارِ مقاومت و زمانِ تحمل کنارش\n\n\nمنبعِ بی‌وقفه، مولدِ دیزل، موتور، بار\nسامانهٔ کمکی\nفهرستِ بار در فصلِ ۲۳",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>C</span>  <span class='chapter-title'>نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span>"
    ]
  },
  {
    "objectID": "appendices/C-drawing-symbols.html#sec-app-c-colours",
    "href": "appendices/C-drawing-symbols.html#sec-app-c-colours",
    "title": "پیوست C — نمادهای نقشه و قراردادهای نمودارِ تک‌خطی",
    "section": "C.3 رنگ و نوعِ خط در نمودارهای کتاب",
    "text": "C.3 رنگ و نوعِ خط در نمودارهای کتاب\n\n\n\nجدول C.2: رنگ‌ها و نوعِ خط در نمودارهای کتاب\n\n\n\n\n\nموجودیت\nرنگ\nنوعِ خط در نمودارهای داده\n\n\n\n\nباد\nآبی\nپیوسته\n\n\nفتوولتائیک\nنارنجی\nخط‌چینِ بلند\n\n\nباتری\nسبز\nخط‌چین و نقطه\n\n\nبار، سمتِ شبکه\nبنفش\nنقطه‌چینِ ریز\n\n\nتلف، خطا، کاهشِ تولید، خطر\nقرمز\nخط‌چینِ کوتاه\n\n\nحد و آستانه\nخاکستریِ تیره\nخط‌چینِ بلند و نازک\n\n\nمرزِ مالکیت یا آزمون\nخاکستریِ تیره\nخط‌چینِ بلند با گوشهٔ گرد\n\n\n\n\n\n\nهر سری در نمودار هم رنگ دارد و هم نوعِ خط، تا در چاپِ سیاه‌وسفید یا برای خواننده‌ای که رنگ‌ها را از هم جدا نمی‌بیند هم خوانا باشد. نمودارِ دو سری یا بیشتر راهنما دارد و فقط یک محورِ عمودی. نمودارهای جریان از راست به چپ کشیده می‌شوند تا با جهتِ خواندنِ فارسی بخوانند. محورهای عددی مانندِ همهٔ نمودارها از چپ به راست‌اند.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>C</span>  <span class='chapter-title'>نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span>"
    ]
  },
  {
    "objectID": "appendices/C-drawing-symbols.html#sec-app-c-designation",
    "href": "appendices/C-drawing-symbols.html#sec-app-c-designation",
    "title": "پیوست C — نمادهای نقشه و قراردادهای نمودارِ تک‌خطی",
    "section": "C.4 نامِ مرجع",
    "text": "C.4 نامِ مرجع\nهر تجهیز یک نامِ مرجع دارد که در تک‌خطی، جانمایی، فهرستِ کابل، برچسبِ محل و سامانهٔ مدیریتِ نگهداری یکی است (بخش 23.2.3، فصل 38). ساختارِ IEC 81346-1 سه جنبه دارد:\n\n\n\nجدول C.3: سه جنبهٔ نامِ مرجع\n\n\n\n\n\n\n\n\n\n\n\nپیشوند\nجنبه\nپرسش\nنمونه در نیروگاهِ P\n\n\n\n\n=\nکارکرد\nچه می‌کند؟\n=WS1 رشتهٔ بادیِ ۱؛ =T2 ترانسفورماتورِ اصلیِ ۲\n\n\n−\nمحصول\nچه چیزی است؟\n=T2-Q1 کلیدِ قدرتِ ترانسفورماتورِ ۲\n\n\n+\nمکان\nکجاست؟\n+H03 اتاقِ تابلوی ۳۳ کیلوولت\n\n\n\n\n\n\nحرفِ نوعِ محصول (مثلاً Q برای کلیدزنی) از جدولِ ردهٔ استانداردِ نام‌گذاریِ پروژه می‌آید و در برگهٔ راهنمای نمادها نوشته می‌شود. نام‌های بدشکل (بی‌پیشوند، حروفِ کوچک، فاصله در میان) با برنامهٔ وارسیِ فصلِ ۲۳ پیدا می‌شوند (بخش 23.4.2).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>C</span>  <span class='chapter-title'>نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span>"
    ]
  },
  {
    "objectID": "appendices/C-drawing-symbols.html#sec-app-c-oneline",
    "href": "appendices/C-drawing-symbols.html#sec-app-c-oneline",
    "title": "پیوست C — نمادهای نقشه و قراردادهای نمودارِ تک‌خطی",
    "section": "C.5 قراردادهای نمودارِ تک‌خطی",
    "text": "C.5 قراردادهای نمودارِ تک‌خطی\n\nجهت. شبکه بالا و نیروگاه پایین. ولتاژ از بالا به پایین کم می‌شود. سطح‌های ولتاژ با خطِ افقیِ شینه و برچسبِ kV جدا می‌شوند.\nمرزها. مرزِ مالکیت، بهره‌برداری، اندازه‌گیری و آزمون با خط‌چینِ گرد کشیده و نام‌گذاری می‌شوند (بخش 23.2.5). نقطهٔ اتصال روی تک‌خطی برچسب دارد.\nحالتِ عادی. هر کلید در حالتِ عادیِ بهره‌برداری کشیده می‌شود. نقطهٔ بازِ عادی برچسب دارد.\nداده کنارِ نماد. توان، ولتاژ، گروهِ برداری، امپدانس، نسبتِ ترانسفورماتورِ جریان و سطحِ مقطعِ کابل کنارِ نماد می‌آیند، یا شمارهٔ ردیف در فهرستِ تجهیزات.\nیک نماد، یک نام. هر نماد نامِ مرجع دارد. همان نام در فهرست‌ها و برچسبِ محل است.\nارجاع به نقشه‌های دیگر. پیکانِ ادامه با شمارهٔ نقشه و مختصاتِ خانه. تک‌خطی نقشهٔ حفاظت یا فرمان نیست؛ به آن‌ها ارجاع می‌دهد.\nبازنگری. ابرِ بازنگری دورِ هر تغییر، با شمارهٔ بازنگری در مثلث. جدولِ بازنگری در جدولِ عنوان (بخش 38.2.3).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>C</span>  <span class='chapter-title'>نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span>"
    ]
  },
  {
    "objectID": "appendices/C-drawing-symbols.html#sec-app-c-titleblock",
    "href": "appendices/C-drawing-symbols.html#sec-app-c-titleblock",
    "title": "پیوست C — نمادهای نقشه و قراردادهای نمودارِ تک‌خطی",
    "section": "C.6 جدولِ عنوانِ نقشه",
    "text": "C.6 جدولِ عنوانِ نقشه\n\n\n\nجدول C.4: فیلدهای جدولِ عنوان\n\n\n\n\n\n\n\n\n\n\nفیلد\nمحتوا\nنمونه\n\n\n\n\nشمارهٔ مدرک\nطرحِ شماره‌گذاریِ پروژه (بخش 38.2.1)\nPLP-ELE-DWG-0005\n\n\nبازنگری و وضعیت\nحرف و عددِ بازنگری با وضعیت\nC، IFC\n\n\nعنوان\nدو یا سه سطرِ دقیق\nنمودارِ تک‌خطیِ پست، بخشِ ۳۳ کیلوولت\n\n\nتهیه، وارسی، تأیید\nنام و تاریخِ سه نفرِ جدا\nسه امضا\n\n\nمقیاس و اندازهٔ برگه\n«بی‌مقیاس» برای تک‌خطی\nA1\n\n\nمرجع‌ها\nبرگهٔ راهنمای نمادها، نقشه‌های پیوسته\nPLP-ELE-DWG-0006\n\n\nجدولِ بازنگری\nشماره، تاریخ، شرح، تهیه، تأیید\nیک سطر برای هر بازنگری",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>C</span>  <span class='chapter-title'>نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span>"
    ]
  },
  {
    "objectID": "appendices/C-drawing-symbols.html#sec-app-c-checklist",
    "href": "appendices/C-drawing-symbols.html#sec-app-c-checklist",
    "title": "پیوست C — نمادهای نقشه و قراردادهای نمودارِ تک‌خطی",
    "section": "C.7 فهرستِ وارسیِ نمودارِ تک‌خطی",
    "text": "C.7 فهرستِ وارسیِ نمودارِ تک‌خطی\n\nهر نماد در برگهٔ راهنما تعریف شده است و نمادِ بی‌تعریف ندارد.\nهر تجهیز نامِ مرجعِ خوش‌شکل دارد و همان نام در فهرستِ تجهیزات و کابل است.\nسطح‌های ولتاژ، گروهِ برداری و نسبت‌ها با فهرستِ تجهیزات یکی‌اند.\nمرزِ مالکیت، بهره‌برداری، اندازه‌گیری و آزمون کشیده و نام‌گذاری شده است.\nنقطه‌های بازِ عادی و قفل‌های میانِ کلیدها نشان داده شده‌اند (بخش 23.4.3).\nهر مسیرِ انرژی از منبع تا نقطهٔ اتصال پیوسته است و شاخهٔ آویزان ندارد (بخش 23.4.4).\nاندازه‌گیری‌های درآمد و بهره‌برداری با کلاس و جای خود آمده‌اند.\nمنبع‌های کمکی و جریانِ مستقیمِ پست به نقشه‌های خودشان ارجاع داده شده‌اند (بخش 23.6).\nجدولِ عنوان کامل است و بازنگری با ابر نشان داده شده.\nنقشه در وضعیتِ درست است (IFR، IFA، IFC یا ASB) و ارجاع‌هایش به آخرین بازنگریِ مدرک‌های دیگر است (بخش 38.5.2).\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nنمادها و قراردادهای این پیوست آموزشی‌اند. نقشه‌های اجرایی را مهندسِ دارای صلاحیت بر پایهٔ استانداردِ نقشه‌کشیِ پروژه و الزام‌های بهره‌بردارِ شبکه تهیه، وارسی و تأیید می‌کند. بهره‌بردارِ شبکه ممکن است برای بخشِ اتصال نمادها و قالبِ خودش را بخواهد (فصل 54).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>C</span>  <span class='chapter-title'>نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span>"
    ]
  },
  {
    "objectID": "appendices/D-calculation-templates.html",
    "href": "appendices/D-calculation-templates.html",
    "title": "پیوست D — الگوهای برگهٔ محاسبه و بازبینیِ مستقل",
    "section": "",
    "text": "D.1 سرِ برگه\nبرگهٔ محاسبه سندی است که کسی دیگر بتواند آن را بخوانَد، دوباره انجام دهد و با آن موافق یا مخالف شود. فصلِ ۲ ساختارِ آن را آموزش داد (بخش 2.5.2) و راستی‌آزمایی و ممیزی را (بخش 2.5.5، بخش 2.5.6). این پیوست الگوهای آماده را می‌آورد: سرِ برگه، بدنه، سطح‌های بازبینی، سابقهٔ بازبین و یک برگهٔ پرشده با بازبینیِ مستقل.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>D</span>  <span class='chapter-title'>الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span>"
    ]
  },
  {
    "objectID": "appendices/D-calculation-templates.html#sec-app-d-header",
    "href": "appendices/D-calculation-templates.html#sec-app-d-header",
    "title": "پیوست D — الگوهای برگهٔ محاسبه و بازبینیِ مستقل",
    "section": "",
    "text": "جدول D.1: فیلدهای سرِ برگهٔ محاسبه\n\n\n\n\n\n\n\n\n\nفیلد\nمحتوا\n\n\n\n\nشمارهٔ مدرک و بازنگری\nطرحِ شماره‌گذاریِ پروژه، مثلاً PLP-ELE-CAL-0009 و B (بخش 38.2.1)\n\n\nعنوان\nپرسشی که برگه پاسخ می‌دهد، در یک سطر\n\n\nهدف و دامنه\nبرای چه تصمیمی، کدام بخش از نیروگاه، کدام حالت‌ها\n\n\nانتشارِ بستهٔ داده\nمثلاً 1.1.0 و سناریوی S0 یا S1\n\n\nتهیه، وارسی، تأیید\nسه نامِ جدا با تاریخ\n\n\nوضعیت\nWIP، IFR، IFA، IFC و دیگر وضعیت‌های فصلِ ۲\n\n\nبرنامه و نسخه\nنامِ برنامه، نسخه یا چکیدهٔ پرونده، اگر برنامه‌ای به کار رفته",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>D</span>  <span class='chapter-title'>الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span>"
    ]
  },
  {
    "objectID": "appendices/D-calculation-templates.html#sec-app-d-body",
    "href": "appendices/D-calculation-templates.html#sec-app-d-body",
    "title": "پیوست D — الگوهای برگهٔ محاسبه و بازبینیِ مستقل",
    "section": "D.2 بدنهٔ برگه",
    "text": "D.2 بدنهٔ برگه\n\nورودی‌ها. هر ورودی با مقدار، یکا، منبع و وضعیت: ساختگی، فرضی، اندازه‌گیری‌شده، اعلامِ سازنده یا تأییدشدهٔ رسمی (بخش 2.4.6). شمارهٔ فرض از دفترِ فرض‌ها.\nروش. رابطه‌ها با ارجاع به منبع و محدودهٔ اعتبار. اگر برنامه به کار رفته، نامِ تابع و آزمون‌هایش.\nفرض‌ها. هر فرض جدا و شماره‌دار، با پیامدِ نادرست‌بودنش.\nمحاسبه. گام به گام، با یکا در هر گام. عددِ میانی که در جای دیگری به کار می‌رود برچسب می‌گیرد.\nنتیجه. عدد با یکا و رقم‌های بامعنا (بخش 2.3.3) و عدمِ قطعیت اگر لازم است.\nوارسی‌ها. ابعاد، بازهٔ معقول، روشِ دوم یا حالتِ حدی (بخش 2.3.6).\nنتیجه‌گیری. پاسخ به پرسشِ عنوان و حدِ آن: چه چیزی را نشان نمی‌دهد.\nمرجع‌ها و پیوست‌ها. استانداردها با ویرایش، نقشه‌ها با بازنگری، داده‌ها با نسخه.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>D</span>  <span class='chapter-title'>الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span>"
    ]
  },
  {
    "objectID": "appendices/D-calculation-templates.html#sec-app-d-levels",
    "href": "appendices/D-calculation-templates.html#sec-app-d-levels",
    "title": "پیوست D — الگوهای برگهٔ محاسبه و بازبینیِ مستقل",
    "section": "D.3 سطح‌های بازبینی",
    "text": "D.3 سطح‌های بازبینی\n\n\n\nجدول D.2: سطح‌های بازبینیِ برگهٔ محاسبه\n\n\n\n\n\n\n\n\n\n\nسطح\nچه کاری\nبرای چه نوع محاسبه\n\n\n\n\n۱. وارسیِ خود\nتهیه‌کننده یکاها، بازه و حالتِ حدی را وارسی می‌کند\nهمهٔ برگه‌ها\n\n\n۲. وارسیِ همکار\nهمکارِ دیگری برگه را می‌خوانَد و گام‌ها را دنبال می‌کند\nبرگه‌هایی که تصمیمِ داخلی می‌سازند\n\n\n۳. بازبینیِ مستقل\nبازبین با روشِ دیگری، بی نگاه به عددِ تهیه‌کننده، دوباره حساب می‌کند\nبرگه‌هایی که ایمنی، اتصال به شبکه، سازه یا قرارداد به آن‌ها تکیه دارند\n\n\n۴. بازبینیِ بیرونی\nمهندسِ دارای صلاحیتِ بیرون از تیم یا مرجع\nآنچه قانون، مجوز یا وام‌دهنده می‌خواهد\n\n\n\n\n\n\nسطحِ لازم برای هر برگه در برنامهٔ مدارک تعیین می‌شود، نه پس از نوشتنِ برگه. برگه‌ای که سطحش بالا رفته (مثلاً چون نتیجه‌اش در گزارشِ اتصال آمده) دوباره بازبینی می‌شود.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>D</span>  <span class='chapter-title'>الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span>"
    ]
  },
  {
    "objectID": "appendices/D-calculation-templates.html#sec-app-d-checker",
    "href": "appendices/D-calculation-templates.html#sec-app-d-checker",
    "title": "پیوست D — الگوهای برگهٔ محاسبه و بازبینیِ مستقل",
    "section": "D.4 سابقهٔ بازبین",
    "text": "D.4 سابقهٔ بازبین\n\n\n\nجدول D.3: سابقهٔ بازبینِ برگهٔ محاسبه\n\n\n\n\n\n\n\n\n\n\nبند\nپرسش\nپاسخ\n\n\n\n\nورودی‌ها\nهر ورودی منبع و وضعیت دارد؟ نسخهٔ داده درست است؟\nبله / نه\n\n\nروش\nرابطه در محدودهٔ اعتبارش به کار رفته؟\nبله / نه\n\n\nیکاها\nابعادِ هر رابطه یکی است؟\nبله / نه\n\n\nروشِ دوم\nنتیجه با روشی مستقل در حدِ پذیرفته‌شده می‌خواند؟\nاختلاف به درصد\n\n\nبازهٔ معقول\nنتیجه در بازه‌ای است که تجربه یا حالتِ حدی می‌گوید؟\nبله / نه\n\n\nحساسیت\nکدام ورودی نتیجه را بیش از همه جابه‌جا می‌کند؟\nنامِ ورودی\n\n\nنتیجه‌گیری\nپاسخ به پرسش است و حدش را می‌گوید؟\nبله / نه\n\n\nیافته‌ها\nهر یافته با شماره، شرح و پاسخِ تهیه‌کننده\nفهرست\n\n\nنتیجهٔ بازبینی\nپذیرفته، پذیرفته با اصلاح، یا رد\nیکی",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>D</span>  <span class='chapter-title'>الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span>"
    ]
  },
  {
    "objectID": "appendices/D-calculation-templates.html#sec-app-d-example",
    "href": "appendices/D-calculation-templates.html#sec-app-d-example",
    "title": "پیوست D — الگوهای برگهٔ محاسبه و بازبینیِ مستقل",
    "section": "D.5 برگهٔ پرشده با بازبینیِ مستقل",
    "text": "D.5 برگهٔ پرشده با بازبینیِ مستقل\nنمونهٔ زیر اختلافِ ولتاژ در طولِ یک فیدرِ جمع‌آوریِ ۳۳ کیلوولت را با تقریبِ فصلِ ۲۴ (معادلهٔ 24.4) حساب و با حلِ دقیقِ فازوری بازبینی می‌کند. عددها آموزشی‌اند و وضعیتِ هر کدام در برگه آمده است.\nبرنامه:\ncompanion/appx/appendix_d.py\nCALCULATION SHEET (teaching example)\n  title:     voltage difference along collector feeder WS-x at full\n             output (turbine end above the 33 kV bus)\n  inputs:    P 20 MW (four 5 MW units, design value)\n             pf 0.95 at the bus, units exporting Q (assumed)\n             U 33 kV nominal (verified, one-line)\n             L 6.0 km (route drawing, project-dependent)\n             R 0.100, X 0.110 ohm/km at 90 C (maker's data, assumed)\n  current:   I = P / (sqrt3 U pf) = 368.3 A\n  method A:  chapter 24 approximation      dU = 1.500 %\n  method B:  exact phasor, bus at 33 kV     dU = 1.504 %\n  agreement: 0.24 % apart (approximation drops the\n             quadrature term; acceptable below 1 %)\n  units:     A x km x ohm/km = V; V / V = 1 (checked)\n  range:     a few per cent on a 33 kV feeder of a few km is\n             normal; above 5 % would call for a larger cable\n  result:    dU = 1.50 % at full output (within a 3 % design\n             limit - the limit is the project's, not universal)\n  checker:   independent method, units and range - signed\nخواندنِ برگه. دو روش 0.24 % با هم فاصله دارند. تقریبِ فصلِ ۲۴ جملهٔ عمود بر ولتاژ را کنار می‌گذارد و این در فیدرِ کوتاه با افتِ کم ناچیز است. بازبین عددِ تهیه‌کننده را ندیده بود و با روشِ دیگری به همان رسید. این بازبینیِ مستقل است، نه تکرارِ همان محاسبه. حدِ 3 % حدِ طراحیِ پروژه است و از معیارِ طراحی می‌آید، نه از یک قاعدهٔ همگانی.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>D</span>  <span class='chapter-title'>الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span>"
    ]
  },
  {
    "objectID": "appendices/D-calculation-templates.html#sec-app-d-code",
    "href": "appendices/D-calculation-templates.html#sec-app-d-code",
    "title": "پیوست D — الگوهای برگهٔ محاسبه و بازبینیِ مستقل",
    "section": "D.6 برگهٔ محاسبه‌ای که برنامه می‌سازد",
    "text": "D.6 برگهٔ محاسبه‌ای که برنامه می‌سازد\nوقتی محاسبه با برنامه انجام می‌شود، برگه همان ساختار را دارد و این‌ها را هم ثبت می‌کند (فصل 5):\n\nنامِ برنامه، نسخه یا چکیدهٔ پرونده و محیطِ اجرا؛\nآزمون‌های برنامه با دست‌کم یک حالتِ دستی که نتیجه‌اش از پیش معلوم است؛\nپروندهٔ ورودی با نسخه و چکیده، و پروندهٔ خروجیِ نگه‌داشته؛\nیک محاسبهٔ دستی که یک نقطه از خروجی را بازسازی می‌کند (مانندِ «سه عدد با دست» در هر فصل)؛\nتفسیرِ هر عدد که از خودِ جدول خوانده شده باشد، نه از حافظه.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین الگوها روشِ مستندسازی‌اند، نه جایگزینِ صلاحیت. برگه‌هایی که ایمنی، سازه، حفاظت یا اتصال به شبکه به آن‌ها تکیه دارند را مهندسِ دارای صلاحیت تهیه یا تأیید می‌کند و مرجعِ مسئول ممکن است بازبینیِ بیرونی بخواهد.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>D</span>  <span class='chapter-title'>الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span>"
    ]
  },
  {
    "objectID": "appendices/E-auxiliary-templates.html",
    "href": "appendices/E-auxiliary-templates.html",
    "title": "پیوست E — الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی",
    "section": "",
    "text": "E.1 فهرستِ بارِ کمکی\nسامانهٔ کمکی آن بخش از نیروگاه است که خودِ نیروگاه را زنده نگه می‌دارد: تغذیهٔ داخلی، جریانِ مستقیمِ حفاظت و فرمان، منبعِ بی‌وقفهٔ کنترل و ارتباط، و منبعِ پشتیبان. فصلِ ۲۳ آن را طراحی کرد (بخش 23.6، بخش 23.7). این پیوست الگوهای خالیِ هر برگه را با نمونهٔ پرشدهٔ نیروگاهِ P از همان فصل می‌آورد. عددهای نمونه آموزشی‌اند (A-317، A-318).\nالگو. هر سطر یک بار است با این ستون‌ها:\nنمونهٔ پرشده (فصلِ ۲۳).\nتقاضا در هر حالت با ضریبِ همزمانی جمع می‌شود (مثال 23.35). حالتِ تنزل‌یافته یعنی یک منبع از دست رفته و همان بارها روی منبعِ دیگرند. حالتِ اضطراری فقط بارهای ضروری را نگه می‌دارد.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>E</span>  <span class='chapter-title'>الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span>"
    ]
  },
  {
    "objectID": "appendices/E-auxiliary-templates.html#sec-app-e-loadlist",
    "href": "appendices/E-auxiliary-templates.html#sec-app-e-loadlist",
    "title": "پیوست E — الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی",
    "section": "",
    "text": "جدول E.1: ستون‌های فهرستِ بارِ کمکی\n\n\n\n\n\nستون\nمحتوا\n\n\n\n\nنامِ مرجع و شرح\nهمان نامِ تک‌خطی و فهرستِ تجهیزات\n\n\nتوان و ضریبِ توان\nتوانِ ورودی در کارِ کامل، kW؛ ضریبِ توان\n\n\nرده\nپیوسته، گاه‌به‌گاه، راه‌اندازی\n\n\nضروری\nبله یا نه: در حالتِ اضطراری باید بماند؟\n\n\nضریبِ کار در هر حالت\nعادی، تنزل‌یافته، اضطراری، نگهداری\n\n\nاولویت\n۱ = آخرین باری که قطع می‌شود\n\n\nتوانِ راه‌اندازی\nkVA راه‌اندازیِ مستقیمِ موتور، اگر هست\n\n\nشینهٔ تغذیه\nتابلوی ضروری یا عادی\n\n\nمنبع و وضعیت\nبرگهٔ دادهٔ سازنده، فرض یا اندازه‌گیری\n\n\n\n\n\n\n\nstation-service load register (kW at full duty; duty by state):\n  load                              kW  class  ess  norm  degr  emer  mnt\n  DC chargers 110 V                  12  conti  yes   1.0   1.0   1.0   1.0\n  UPS: SCADA, PPC, telecom           25  conti  yes   1.0   1.0   1.0   1.0\n  control room HVAC                  30  inter  yes   0.7   0.7   0.7   0.5\n  switchgear room ventilation        20  inter  yes   0.6   0.6   0.6   0.4\n  on-load tap changer motors          3  inter  yes   0.1   0.1   0.1   0.0\n  transformer cooling fans           16  inter  yes   0.5   0.5   0.0   0.0\n  substation lighting and security   15  conti  yes   0.5   0.5   0.5   1.0\n  drainage and sump pumps             8  inter  yes   0.2   0.2   0.3   0.2\n  water pumping and treatment        40  inter  no    0.4   0.4   0.0   0.2\n  cleaning robots charging           60  inter  no    0.5   0.5   0.0   0.0\n  workshop and stores                35  inter  no    0.5   0.5   0.0   1.0\n  maintenance socket outlets         30  inter  no    0.1   0.1   0.0   1.0\n  staff facilities                   25  inter  no    0.6   0.6   0.0   0.6\n  demand by state (diversity 0.9):\n    normal        152.0 kW   70.0 kvar  167.3 kVA  pf 0.91\n    degraded      152.0 kW   70.0 kvar  167.3 kVA  pf 0.91\n    emergency      72.2 kW   34.8 kvar   80.1 kVA  pf 0.90\n    maintenance   148.1 kW   68.0 kvar  163.0 kVA  pf 0.91\n  normal and degraded are equal: degraded means one supply\n  out, the same loads on the other; emergency keeps only the\n  essential loads; maintenance trades fans for tools",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>E</span>  <span class='chapter-title'>الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span>"
    ]
  },
  {
    "objectID": "appendices/E-auxiliary-templates.html#sec-app-e-oneline",
    "href": "appendices/E-auxiliary-templates.html#sec-app-e-oneline",
    "title": "پیوست E — الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی",
    "section": "E.2 تک‌خطیِ متناوب و مستقیمِ کمکی",
    "text": "E.2 تک‌خطیِ متناوب و مستقیمِ کمکی\nتک‌خطیِ کمکی این‌ها را نشان می‌دهد و هر کدام را با نامِ مرجع: منبع‌ها (ترانسفورماتورهای تغذیهٔ داخلی، منبعِ پشتیبان)، کلیدِ انتقالِ خودکار و منطقش، تابلوی ضروری و عادی، شارژرها و باتری‌های جریانِ مستقیم، منبعِ بی‌وقفه و مسیرِ کنارگذرِ آن، و تابلوهای توزیع (بخش 23.6.2).\n\n\n\n\n\n\nشکل E.1: تک‌خطیِ کمکیِ نیروگاهِ P (همان شکلِ فصلِ ۲۳).\n\n\n\nوارسیِ تک‌خطیِ کمکی.\n\nهر بارِ ضروری از تابلوی ضروری تغذیه می‌شود و تابلوی ضروری به منبعِ پشتیبان می‌رسد.\nکلیدِ انتقال قفلِ متقابل دارد و دو منبع را به هم نمی‌بندد، مگر آنکه طراحی همزمان‌سازی را تأیید کرده باشد.\nشارژرها و منبعِ بی‌وقفه از تابلوی ضروری‌اند و مسیرِ کنارگذرِ منبعِ بی‌وقفه نشان داده شده است.\nحفاظتِ هر فیدر با جریانِ اتصالِ کوتاهِ تابلو سازگار است (مثال 23.45).\nبارهای بزرگِ راه‌اندازی‌شونده روی منبعِ پشتیبان یا قطع می‌شوند یا راه‌انداز دارند.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>E</span>  <span class='chapter-title'>الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span>"
    ]
  },
  {
    "objectID": "appendices/E-auxiliary-templates.html#sec-app-e-dc",
    "href": "appendices/E-auxiliary-templates.html#sec-app-e-dc",
    "title": "پیوست E — الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی",
    "section": "E.3 باتریِ ایستگاه و خودگردانیِ منبعِ بی‌وقفه",
    "text": "E.3 باتریِ ایستگاه و خودگردانیِ منبعِ بی‌وقفه\nالگوی چرخهٔ کار.\n\n\n\nجدول E.2: الگوی چرخهٔ کارِ باتریِ ایستگاه\n\n\n\n\n\nدوره\nجریان (A)\nمدت (min)\nعلت\n\n\n\n\nآغاز\n\n\nقطعِ کلیدها، کارِ رله‌ها\n\n\nمیانه\n\n\nبارِ ایستا: رله‌ها، کنترل، نمایش\n\n\nپایان\n\n\nبستن و شارژِ فنرِ کلیدها\n\n\n\n\n\n\nضریب‌ها. دما، پیرشدگی و حاشیهٔ طراحی از برگهٔ سازندهٔ باتری و استانداردِ کاربردی می‌آیند (بخش 23.7.2). شارژر بارِ ایستا را می‌دهد و باتری را در زمانِ معین دوباره پر می‌کند.\nنمونهٔ پرشده (فصلِ ۲۳).\nDC system 110 V and UPS (teaching duty cycle):\n  duty: 150 A for 1 min, 40 A for 238 min, 100 A for 1 min\n  4 h autonomy: raw 162.8 Ah; x 1.11 temperature x 1.25 ageing\n  x 1.10 margin = 248.5 Ah -&gt; 250 Ah battery\n  charger: 40 A standing + 1.1 x 250 Ah / 10 h = 68 A\n  UPS: 25 kW for 60 min -&gt; 33 kVA, battery 27.2 kWh\n  two chargers (one standby) and a battery split or duplicated\n  where the protection philosophy asks for it; the duty cycle\n  comes from the protection and control design, the factors\n  from the battery maker and the applicable standard\nوارسیِ خودگردانی.\n\nچرخهٔ کار از طراحیِ حفاظت و فرمان آمده است، نه از حدس.\nولتاژِ پایانِ تخلیه از کمینهٔ ولتاژِ بارها بالاتر است (مثال 23.42).\nخودگردانیِ لازم از معیارِ طراحی یا الزامِ بهره‌بردار آمده و منبعش ثبت است.\nشمارِ شارژرها و تقسیمِ باتری با فلسفهٔ حفاظت سازگار است.\nآزمونِ ظرفیتِ دوره‌ای و سابقه‌اش در برنامهٔ نگهداری است (فصل 52).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>E</span>  <span class='chapter-title'>الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span>"
    ]
  },
  {
    "objectID": "appendices/E-auxiliary-templates.html#sec-app-e-standby",
    "href": "appendices/E-auxiliary-templates.html#sec-app-e-standby",
    "title": "پیوست E — الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی",
    "section": "E.4 منبعِ پشتیبان",
    "text": "E.4 منبعِ پشتیبان\nالگو. تقاضای اضطراری با حاشیه، بزرگ‌ترین راه‌اندازی و افتِ ولتاژش، جریانِ اتصالِ کوتاه روی تابلو، سوخت برای مدتِ لازم، آزمونِ دوره‌ای.\nنمونهٔ پرشده (فصلِ ۲۳).\nstation service and standby supply (teaching):\n  normal demand 167 kVA; with 20 % margin 201 kVA:\n    two 250 kVA transformers, each for the whole plant (N-1)\n  emergency demand 80 kVA; with 25 % margin: generator 125 kVA\n  largest start on a transformer (well pump 200 kVA): dip 3.5%\n  largest essential start on the generator: control room HVAC,\n    120 kVA: dip 12.6% on 125 kVA, 10.7% on 150 kVA\n  with a 12 % dip limit (teaching; the makers' limits apply)\n    the generator is 150 kVA: starting, not running, sizes it\n  fault current at the 0.4 kV board: 7.9 kA (LV board rating\n  chosen above it with the maker; ch 24)\n  the well pump may start direct on a transformer but not on\n  the generator: it is non-essential and shed in emergency;\n  a soft starter would be needed if it were essential\nنکته. در نیروگاهِ P اندازهٔ مولدِ پشتیبان را راه‌اندازی تعیین کرد، نه بارِ پیوسته. روشن‌نشدنِ مولد خرابیِ پنهان است و فاصلهٔ آزمونش از خرابیِ پنهان حساب می‌شود (معادلهٔ 52.7).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>E</span>  <span class='chapter-title'>الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span>"
    ]
  },
  {
    "objectID": "appendices/E-auxiliary-templates.html#sec-app-e-shed",
    "href": "appendices/E-auxiliary-templates.html#sec-app-e-shed",
    "title": "پیوست E — الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی",
    "section": "E.5 بارزدایی",
    "text": "E.5 بارزدایی\nالگو. بارها به ترتیبِ اولویت، و برای هر منبع (یک ترانسفورماتور، مولدِ پشتیبان، مولدِ کم‌توان‌شده) بارهایی که می‌مانند و بارهایی که قطع می‌شوند.\n\n\n\nجدول E.3: الگوی ماتریسِ بارزدایی\n\n\n\n\n\n\n\n\n\n\n\nمنبع\nkVA در دسترس\nبارهای ماندنی\nبارهای قطع‌شده\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nنمونهٔ پرشده (فصلِ ۲۳).\nload-shed matrix: what each supply can keep (kVA available):\n  one transformer (250 kVA): keeps 13 loads (167 kVA), sheds 0\n  generator 150 kVA: keeps 7 loads (80 kVA), sheds 0\n  generator derated 50 %: keeps 6 loads (73 kVA), sheds 1\n    shed: substation lighting and security\n  priorities, not sizes, decide what stays: the UPS and the\n  DC chargers are priority 1 and stay in every case\nاولویت‌ها تعیین می‌کنند چه بماند، نه اندازه‌ها. شارژرها و منبعِ بی‌وقفه در هر حالت می‌مانند (مثال 23.37). ترتیبِ دوباره‌وصل‌کردنِ بارها پس از بازگشتِ منبع هم بخشی از همین برگه است (بخش 23.7.3).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین الگوها آموزشی‌اند. اندازهٔ باتری، ضریب‌ها، اندازهٔ مولد و منطقِ انتقال و بارزدایی را مهندسِ دارای صلاحیت با برگه‌های سازنده، استانداردهای کاربردی و الزام‌های بهره‌بردار تعیین و تأیید می‌کند.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>E</span>  <span class='chapter-title'>الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span>"
    ]
  },
  {
    "objectID": "appendices/F-fire-templates.html",
    "href": "appendices/F-fire-templates.html",
    "title": "پیوست F — الگوهای حفاظت در برابرِ حریق",
    "section": "",
    "text": "F.1 دفترِ خطرِ حریق\nاین پیوست برگه‌های کارِ حریق را با نمونهٔ پرشدهٔ نیروگاهِ P از فصلِ ۳۲ می‌آورد (بخش 32.4، بخش 32.5، بخش 32.6). الگوها پرسش و صاحب را سازمان می‌دهند، نه طرحِ حفاظت را. این کتاب هیچ سامانهٔ حریقِ همگانی تجویز نمی‌کند. آشکارسازی، جداسازی، اطفا، آبِ آتش‌نشانی و پاسخ به حریقِ باتری از مبنای خطرِ تأییدشدهٔ پروژه، شاهدِ آزمونِ تجهیزِ برگزیده، الزام‌های محلی و تصمیمِ مرجعِ مسئولِ آتش‌نشانی می‌آیند.\nالگو. شناسه، ناحیه، سناریو (آغاز، رشد، پیامد)، احتمال، شدت، امتیاز و دسته، کنترل‌های موجود، صاحب، شاهد و تاریخِ بازبینی.\nنمونهٔ پرشده.\nامتیازها آموزشی‌اند (بخش 32.4.2). دفترِ واقعی از مطالعهٔ خطرِ پروژه و آزمون‌های محصول (مثلاً آزمون‌های انتشارِ حریقِ باتری در فصلِ ۱۹) می‌آید.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>F</span>  <span class='chapter-title'>الگوهای حفاظت در برابرِ حریق</span>"
    ]
  },
  {
    "objectID": "appendices/F-fire-templates.html#sec-app-f-register",
    "href": "appendices/F-fire-templates.html#sec-app-f-register",
    "title": "پیوست F — الگوهای حفاظت در برابرِ حریق",
    "section": "",
    "text": "the fire-hazard register of Plant P (teaching scores)\n  id   area                      L  S  score  band\n  F01  BESS containers           2  5     10  high\n       thermal runaway, off-gas, spread; explosion of off-gas, spread to the\n    next unit\n  F09  construction areas        3  3      9  medium\n       hot work, fuel or waste fire; injury; damage to stored parts\n  F05  nacelles                  2  4      8  medium\n       fire with no one on board; turbine lost; burning debris\n  F08  control and MV buildings  2  4      8  medium\n       cable or panel fire; loss of control; toxic smoke\n  F02  PV array                  3  2      6  medium\n       arc fault or cable fire in a string; local damage; grass ignition\n  F03  PV array                  2  3      6  medium\n       grass fire across the array; many tables, smoke over the road\n  F04  inverter stations         2  3      6  medium\n       electronics or unit-transformer fire; one block out for months\n  F06  nacelles                  1  5      5  medium\n       fire with technicians on board; escape from height\n  F07  main transformers         1  5      5  medium\n       oil fire after an internal fault; half the export lost for a year\n  the battery heads the list on severity, the construction\n  site on likelihood; the main transformer scores only medium\n  but its loss stops half the export for a year - a matrix\n  ranks attention, and the strategy still treats every row",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>F</span>  <span class='chapter-title'>الگوهای حفاظت در برابرِ حریق</span>"
    ]
  },
  {
    "objectID": "appendices/F-fire-templates.html#sec-app-f-matrix",
    "href": "appendices/F-fire-templates.html#sec-app-f-matrix",
    "title": "پیوست F — الگوهای حفاظت در برابرِ حریق",
    "section": "F.2 ماتریسِ حفاظت به تفکیکِ ناحیه",
    "text": "F.2 ماتریسِ حفاظت به تفکیکِ ناحیه\nالگو. برای هر ناحیه شش ردیف: پیشگیری، حفاظتِ غیرفعال، آشکارسازی، جداسازی، اقدام و دسترسی. هر ردیف یک پرسش و یک صاحب دارد.\nنمونهٔ پرشده.\nconcept protection matrix by area (questions and owners, not designs)\n  BESS containers\n    prevent  cell monitoring, BMS limits, maker's commissioning tests\n    passive  spacing or barriers from the product test (strategy)\n    detect   off-gas, smoke, BMS temperature (layers, ch 19)\n    isolate  PCS stop and DC contactors open, with feedback\n    act      explosion control and water use: strategy and tests decide\n    access   approach routes, stand-off, responder information\n  PV array\n    prevent  connector quality, cable support, vegetation control\n    passive  firebreaks around and through the array\n    detect   inverter arc and insulation alarms, patrols\n    isolate  inverter stop; array stays energised in daylight\n    act      grass fire tactics with the fire service; no DC contact\n    access   perimeter road and gates as firebreaks\n  inverter stations\n    prevent  cooling, cleaning, torque checks, thermography\n    passive  separation of the oil unit transformer (strategy)\n    detect   station smoke and temperature alarms\n    isolate  MV switch open, inverter stop, with feedback\n    act      by the strategy; exposure protection if specified\n    access   hard standing by each station\n  nacelles\n    prevent  maintenance of brakes, bearings, converters; housekeeping\n    passive  materials of low flammability (maker)\n    detect   nacelle smoke and heat, SCADA alarm\n    isolate  turbine stop and MV switch open\n    act      maker's system if fitted; ground: exclusion zone\n    access   evacuation devices for people at height\n  main transformers\n    prevent  protection, oil tests, bushing checks (ch 25, 26)\n    passive  bund, fire walls or separation (standard, strategy)\n    detect   protection trip, temperature, fire detection if fitted\n    isolate  breakers on both sides open by protection\n    act      by the strategy; firewater only if specified (D)\n    access   hydrant or tanker point if specified; drainage (D)\n  control and MV buildings\n    prevent  cable segregation, housekeeping, no storage\n    passive  fire stopping of every cable penetration\n    detect   aspirating smoke detection, manual call points\n    isolate  HVAC stop, local isolation by the strategy\n    act      by the strategy; portable extinguishers for trained staff\n    access   two exits, signs, emergency lighting\n  construction areas\n    prevent  hot-work permits, fuel storage rules, waste removal\n    passive  separation of fuel, gas bottles and laydown\n    detect   fire watch during and after hot work\n    isolate  permit control of temporary supplies\n    act      extinguishers and trained staff; call the fire service\n    access   kept-clear routes on the traffic plan\n  each line names what must be decided and who decides it;\n  a method appears only where it is the same everywhere\n  (fire stopping, detection layers, isolation with feedback)",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>F</span>  <span class='chapter-title'>الگوهای حفاظت در برابرِ حریق</span>"
    ]
  },
  {
    "objectID": "appendices/F-fire-templates.html#sec-app-f-cande",
    "href": "appendices/F-fire-templates.html#sec-app-f-cande",
    "title": "پیوست F — الگوهای حفاظت در برابرِ حریق",
    "section": "F.3 ماتریسِ علت و معلول",
    "text": "F.3 ماتریسِ علت و معلول\nالگو.\n\n\n\nجدول F.1: الگوی ماتریسِ علت و معلول\n\n\n\n\n\n\n\n\n\n\n\n\n\nورودی\nدستگاه\nمحل\nخروجی‌ها\nآزمون‌شده در\nشاهد\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nنمونهٔ پرشده با یافته‌های وارسی.\ncause and effect: the draft matrix checked (teaching logic)\n  input  device                        location   outputs\n  I1     off-gas detector              BESS-1     O1 O2 O3 O4\n  I2     smoke detector                BESS-1     O3 O4\n  I3     BMS thermal alarm             BESS-1     O1 O3\n  I4     nacelle smoke                 T03        O1 O2 O5\n  I5     aspirating smoke, alert       building   O1\n  I6     aspirating smoke, fire        building   O1 O2 O6 O7\n  I7     transformer protection trip   TR1        O1 O8\n  I8     manual call point             building   O1 O2 O7\n  checker findings: 3\n    I2 smoke detector at BESS-1: no alarm to the control room\n    I4 at T03 drives O5 'turbine stop and MV switch open' at T04\n    O4 'DC contactors open' has no position feedback\n  after the three fixes: 0 findings\n  the wrong turbine, the silent smoke detector and the open\n  contactor with no feedback are each easy to miss by eye;\n  which outputs an input drives at all (and whether a second\n  detector must confirm) is the strategy's decision\nبرنامهٔ وارسی سه یافته پیدا کرد: آشکارسازی بی هشدار به اتاقِ کنترل، فرمانی که به توربینِ دیگری می‌رود و خروجیِ بی بازخوردِ وضعیت (مثال 32.14). در راه‌اندازی هر جفتِ ورودی و خروجی با شاهد آزموده می‌شود (فصل 50).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>F</span>  <span class='chapter-title'>الگوهای حفاظت در برابرِ حریق</span>"
    ]
  },
  {
    "objectID": "appendices/F-fire-templates.html#sec-app-f-water",
    "href": "appendices/F-fire-templates.html#sec-app-f-water",
    "title": "پیوست F — الگوهای حفاظت در برابرِ حریق",
    "section": "F.4 آبِ آتش‌نشانی و روان‌آبِ آلوده",
    "text": "F.4 آبِ آتش‌نشانی و روان‌آبِ آلوده\nالگو. آبِ به‌کاررفته (از راهبردِ حریق، نه از قاعده‌ای همگانی)، سهمی که به زهکش می‌رسد، باران روی همان ناحیه، حجمی که باید برای آزمون نگه داشته شود، مسیرِ زهکش، دریچهٔ بسته‌شونده و روشِ دفع.\nنمونهٔ پرشده.\ncontaminated runoff from a battery-yard fire (teaching)\n  water applied (placeholder case)                    180 m3\n  share reaching the drains (60 %)                    108 m3\n  rain on the BESS yard, 10-year hour (22 mm)          52 m3\n  volume to hold for testing                          160 m3\n  firewater from a battery or an oil fire carries metals,\n  fluorides or oil: the drains of the yard lead to a\n  closable pond, the outlet stays shut until the water is\n  tested, and disposal follows the environmental permit\n  (ch 29, 33) - it never runs to the wadi",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>F</span>  <span class='chapter-title'>الگوهای حفاظت در برابرِ حریق</span>"
    ]
  },
  {
    "objectID": "appendices/F-fire-templates.html#sec-app-f-impair",
    "href": "appendices/F-fire-templates.html#sec-app-f-impair",
    "title": "پیوست F — الگوهای حفاظت در برابرِ حریق",
    "section": "F.5 دفترِ ازکارافتادگیِ حفاظت",
    "text": "F.5 دفترِ ازکارافتادگیِ حفاظت\nالگو. شرح، آغاز و پایان، ساعت‌ها، اقدامِ جبرانی، صاحب، اطلاع به بیمه‌گر و آتش‌نشانی (اگر راهبرد بخواهد).\nنمونهٔ پرشده.\nimpairment register for one year (teaching)\n  impairment                               hours  compensating measure\n  building smoke detection, panel repair      36  fire watch, no hot work\n  BESS-3 off-gas detector, replacement        72  container stopped, isolated\n  fire-service road, culvert works           120  second route marked, notice\n  tank reserve below 180 m3 after a test      20  refill first, tanker on call\n  248 impairment hours, each with a named owner, a\n  compensating measure and notice to the insurer and fire\n  service where the strategy requires it; an impairment\n  without a measure is a hidden gap in the protection\nازکارافتادگیِ بی اقدامِ جبرانی شکافِ پنهان در حفاظت است (مثال 32.21).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>F</span>  <span class='chapter-title'>الگوهای حفاظت در برابرِ حریق</span>"
    ]
  },
  {
    "objectID": "appendices/F-fire-templates.html#sec-app-f-inspection",
    "href": "appendices/F-fire-templates.html#sec-app-f-inspection",
    "title": "پیوست F — الگوهای حفاظت در برابرِ حریق",
    "section": "F.6 بازرسی و آزمونِ دوره‌ای",
    "text": "F.6 بازرسی و آزمونِ دوره‌ای\n\n\n\nجدول F.2: الگوی برنامهٔ بازرسی و آزمون\n\n\n\n\n\n\n\n\n\n\n\n\nدستگاه یا سامانه\nبازرسی یا آزمون\nدوره\nصاحب\nسابقه\n\n\n\n\nآشکارسازهای دود و گاز\nآزمونِ کارکرد با گازِ آزمون یا دود\nاز برنامهٔ سازنده و راهبرد\nپیمانکارِ نگهداری\nبرگهٔ آزمون\n\n\nپنلِ اعلامِ حریق\nآزمونِ ورودی و خروجی، باتریِ پنل\nهمان\nهمان\nهمان\n\n\nماتریسِ علت و معلول\nآزمونِ زنجیرهٔ کامل\nپس از هر تغییر و دوره‌ای\nمهندسِ کنترل\nسابقهٔ راه‌اندازیِ دوباره\n\n\nمخزن و پمپِ آب\nسطح، راه‌اندازیِ پمپ\nهمان\nبهره‌بردار\nدفتر\n\n\nجاده و دسترسیِ آتش‌نشانی\nبازدید\nفصلی\nبهره‌بردار\nگزارش\n\n\n\n\n\n\nدوره‌ها از برنامهٔ سازنده، راهبردِ حریق و الزام‌های محلی می‌آیند و این جدول عدد نمی‌گذارد. خرابیِ پنهانِ یک دستگاهِ ایمنی فاصلهٔ آزمونش را تعیین می‌کند (معادلهٔ 52.7).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>F</span>  <span class='chapter-title'>الگوهای حفاظت در برابرِ حریق</span>"
    ]
  },
  {
    "objectID": "appendices/F-fire-templates.html#sec-app-f-drill",
    "href": "appendices/F-fire-templates.html#sec-app-f-drill",
    "title": "پیوست F — الگوهای حفاظت در برابرِ حریق",
    "section": "F.7 مانور و بازخوانی",
    "text": "F.7 مانور و بازخوانی\nالگو. شمارهٔ مانور، تاریخ، سناریو، شمارِ افراد و شمارشِ حاضران، زمانِ تجمع، یافته‌ها، اقدام‌ها با صاحب و تاریخ، و بستنِ هر اقدام با شاهد.\nنمونهٔ پرشده.\nfour drills of the construction site (synthetic)\n  drill        people  counted  muster min  finding\n  D1 month 2       41       39        17.5  two contractors not on the list\n  D2 month 5       52       52        12.0  gate key could not be found\n  D3 month 8       47       47         9.5  radio dead spot at T07\n  D4 month 11      44       44         8.0  fire service took the wrong road\n  the muster time fell from 17.5 to 8.0 minutes and the count\n  became complete after D1; each drill found a new kind of\n  gap (people, keys, radio, road) - a drill is judged by what\n  it finds and fixes, not by being uneventful\nمانور با آنچه پیدا و برطرف می‌کند سنجیده می‌شود، نه با بی‌حادثه گذشتن (بخش 32.6.4).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین الگوها روشِ ثبت‌اند. مبنای خطر، طرحِ حفاظت، فاصله‌ها، اطفا، آبِ آتش‌نشانی و پاسخ به حریقِ باتری را مهندسِ حفاظت در برابرِ حریقِ دارای صلاحیت با مرجعِ مسئولِ آتش‌نشانی و بیمه‌گر تعیین می‌کند (فصل 32، فصل 19).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>F</span>  <span class='chapter-title'>الگوهای حفاظت در برابرِ حریق</span>"
    ]
  },
  {
    "objectID": "appendices/G-ram-templates.html",
    "href": "appendices/G-ram-templates.html",
    "title": "پیوست G — الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری",
    "section": "",
    "text": "G.1 رده‌بندیِ رویدادها\nاین پیوست برگه‌های کارِ قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری را با نمونه‌های پرشدهٔ نیروگاهِ P از فصل‌های ۳۷ و ۵۲ می‌آورد. هر برگه پرسشی معین را پاسخ می‌دهد. مدلی که پرسش ندارد عدد می‌سازد، نه تصمیم (بخش 52.6). عددهای نمونه آموزشی‌اند (A-288، A-409 تا A-416، A-530 تا A-537).\nالگو. هر ساعتِ هر واحد دقیقاً در یک رده است: در حالِ تولید، در دسترس و بیکار، ازکارافتادگیِ اجباری، ازکارافتادگیِ برنامه‌ریزی‌شده، بیرونی، نامعلوم. قاعدهٔ ورود و خروجِ هر رده نوشته است و قرارداد تعیین می‌کند کدام رده در دسترس‌پذیری حساب می‌شود.\nنمونهٔ پرشده (فصلِ ۳۷).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>G</span>  <span class='chapter-title'>الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span>"
    ]
  },
  {
    "objectID": "appendices/G-ram-templates.html#sec-app-g-taxonomy",
    "href": "appendices/G-ram-templates.html#sec-app-g-taxonomy",
    "title": "پیوست G — الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری",
    "section": "",
    "text": "the categories an hour can fall in (teaching taxonomy)\n  category          examples                      charged to\n  operating         producing                     -\n  available, idle   no wind, no sun               nobody\n  forced outage     fault, trip, repair           plant\n  planned outage    service in its window         plant, often excluded\n  external          grid, operator's limit, ice   outside the plant\n  unknown           data missing                  nobody until resolved\n  every hour of every unit falls in exactly one category,\n  chosen by written entry and exit rules; the contract\n  decides which categories count against availability\n  (STD-165 describes such an information model)",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>G</span>  <span class='chapter-title'>الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span>"
    ]
  },
  {
    "objectID": "appendices/G-ram-templates.html#sec-app-g-criticality",
    "href": "appendices/G-ram-templates.html#sec-app-g-criticality",
    "title": "پیوست G — الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری",
    "section": "G.2 بحرانیتِ تجهیز و اولویتِ کار",
    "text": "G.2 بحرانیتِ تجهیز و اولویتِ کار\nالگو.\n\n\n\nجدول G.1: الگوی بحرانیت و اولویت\n\n\n\n\n\n\n\n\n\n\n\n\nتجهیز یا کار\nپیامد (۱ تا ۵)\nفوریت یا احتمال (۱ تا ۵)\nامتیاز\nدلیلِ پیامد\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nنمونهٔ پرشده (فصلِ ۵۲).\nwork requests ranked by consequence x urgency (ties by consequence)\n  1. BESS-A container 2 HVAC fault        4 x 5 = 20\n  2. T03 converter trips on dips          4 x 4 = 16\n  3. SST fan alarm (inhibited 76 days)    3 x 4 = 12\n  4. PV fence gap near the road           3 x 3 =  9\n  5. inverter fan noisy PVF2-3            2 x 3 =  6\n  6. road grading after rain              2 x 2 =  4\n  7. string fuses open PVF2-3 CB14        2 x 1 =  2\n  8. office air-conditioning              1 x 2 =  2\n  the battery HVAC fault and the converter come first; the\n  open string fuse ranks low on consequence - but lesson D\n  shows what one open fuse can hide, so 'low' still gets a\n  date, not a place at the end of the queue",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>G</span>  <span class='chapter-title'>الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span>"
    ]
  },
  {
    "objectID": "appendices/G-ram-templates.html#sec-app-g-fmea",
    "href": "appendices/G-ram-templates.html#sec-app-g-fmea",
    "title": "پیوست G — الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری",
    "section": "G.3 دفترِ حالت‌های خرابی",
    "text": "G.3 دفترِ حالت‌های خرابی\nالگو. حالتِ خرابی، اثر، علت، شدت، رخداد، کشف، عددِ اولویتِ خطر، کنترلِ موجود، اقدام، صاحب و تاریخ. تحلیلِ بحرانیت ستونِ نرخ و سهمِ هر حالت را می‌افزاید.\nنمونهٔ پرشده (فصلِ ۵۲).\nfailure-mode register (teaching scores 1-5; RPN = S x O x D)\n  mode                               S  O  D  RPN  effect\n  combiner fuses open (earth fault)  2  3  4   24  20 strings lost\n  inverter IGBT stack failure        3  3  2   18  block lost\n  gearbox bearing wear-out           4  2  2   16  turbine out weeks\n  turbine converter trip on dips     2  4  2   16  turbine stops\n  main transformer internal fault    5  1  3   15  export halved months\n  unit transformer winding fault     4  1  3   12  block lost months\n  collector cable joint failure      3  2  2   12  feeder lost days\n  line permanent fault               5  2  1   10  no export hours\n  BESS PCS fault                     2  3  1    6  storage reduced\n  PPC failure                        3  1  1    3  fallback mode\n  the combiner earth fault ranks high on detection (lesson D:\n  43 days unseen) though its effect is small; the main\n  transformer ranks by severity - the RPN mixes the two, so\n  the register keeps S visible beside it (ch 40)\nامتیازِ عددِ اولویتِ خطر ترتیب می‌دهد، نه اندازه. حالتی با شدتِ ۵ و احتمالِ کم جدا بررسی می‌شود، هرچند عددش کوچک باشد (بخش 52.7.1، فصل 40).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>G</span>  <span class='chapter-title'>الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span>"
    ]
  },
  {
    "objectID": "appendices/G-ram-templates.html#sec-app-g-rbd",
    "href": "appendices/G-ram-templates.html#sec-app-g-rbd",
    "title": "پیوست G — الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری",
    "section": "G.4 نمودارِ بلوکیِ قابلیتِ اطمینان",
    "text": "G.4 نمودارِ بلوکیِ قابلیتِ اطمینان\nالگو. پرسش (مثلاً «صادراتِ کامل ممکن است؟» یا «صادراتی ممکن است؟»)، بلوک‌ها با دسترس‌پذیری و منبعشان، ساختار (سری، موازی، \\(k\\) از \\(n\\))، فرضِ استقلال و اشتراک‌ها، و نتیجه (بخش 52.6.5).\nنمونهٔ پرشده (فصلِ ۵۲).\nexport path: line, 132 kV bus, two transformers, plant controller with\n  a fallback mode (ch 20)\n  some export possible:   0.99893  (9.4 h a year without)\n  full export possible:   0.98366  (143.1 h a year limited)\n  the two transformers in parallel almost remove the 'none'\n  case, but each still limits export when out: one diagram is\n  not enough - the question asked decides the diagram",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>G</span>  <span class='chapter-title'>الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span>"
    ]
  },
  {
    "objectID": "appendices/G-ram-templates.html#sec-app-g-tree",
    "href": "appendices/G-ram-templates.html#sec-app-g-tree",
    "title": "پیوست G — الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری",
    "section": "G.5 درختِ خطا",
    "text": "G.5 درختِ خطا\nالگو. رویدادِ بالا با تعریفِ دقیق، دروازه‌ها، رویدادهای پایه با احتمال و منبع، مجموعه‌های برشِ کمینه، احتمالِ رویدادِ بالا (جمعِ رویدادهای نادر و دقیق) و سهمِ هر مجموعه (بخش 52.6.6).\nنمونهٔ پرشده (فصلِ ۵۲).\nfault tree 'no export at all': minimal cut sets\n  {bus132}   q = 5.00e-05\n  {line}   q = 9.59e-04\n  {PPC, fallback}   q = 5.00e-06\n  {T1, T2}   q = 5.93e-05\n  {T1, T2common}   q = 3.85e-06\n  {T2, T2common}   q = 3.85e-06\n  top: rare-event sum 1.08e-03, exact 1.08e-03\n  the line alone is 89% of it; both transformers together 5.5%,\n  the bus 4.6%, the common-cause pairs 0.7% - small here\n  only because the shared breaker ('T2common') was given a\n  small q: a tree lists the combinations a block diagram\n  hides, and each q is then a question for the data",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>G</span>  <span class='chapter-title'>الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span>"
    ]
  },
  {
    "objectID": "appendices/G-ram-templates.html#sec-app-g-spares",
    "href": "appendices/G-ram-templates.html#sec-app-g-spares",
    "title": "پیوست G — الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری",
    "section": "G.6 تعمیر و یدک",
    "text": "G.6 تعمیر و یدک\nالگو. ردهٔ تجهیز، تعداد در کار، نرخِ خرابی، زمانِ تحویلِ یدک، تقاضا در زمانِ تحویل، شمارِ یدک برای اطمینانِ معین، و برای یدک‌های بزرگ زیانِ مورد انتظار با و بی یدک.\nنمونهٔ پرشده (فصلِ ۵۲).\nspares to cover the lead time with 90% confidence (Poisson demand)\n  class                 demand in lead time   spares\n  PV inverter                         0.82          2\n  BESS PCS                            0.49          1\n  PV unit transformer                 0.10          0\n  main transformer                    0.02          0\n  the unit and main transformers need none at 90 %, while the\n  strategy rule above asks for a critical unit-transformer\n  spare: one failure without a spare costs months of a block\n  (or of half the export, lesson F) - a rule on confidence alone\n  misses the consequence, so the big spares are decided on\n  expected loss, not on Poisson\nیدکِ بزرگ با زیانِ مورد انتظار سنجیده می‌شود، نه با توزیعِ پواسون تنها (بخش 52.2.6).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>G</span>  <span class='chapter-title'>الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span>"
    ]
  },
  {
    "objectID": "appendices/G-ram-templates.html#sec-app-g-assumptions",
    "href": "appendices/G-ram-templates.html#sec-app-g-assumptions",
    "title": "پیوست G — الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری",
    "section": "G.7 دفترِ فرض‌ها و داده‌های قابلیتِ اطمینان",
    "text": "G.7 دفترِ فرض‌ها و داده‌های قابلیتِ اطمینان\n\n\n\nجدول G.2: الگوی دفترِ فرض‌ها و داده‌های قابلیتِ اطمینان\n\n\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nکمیت\nمقدار\nمنبع و وضعیت\nکفایتِ داده\nکِی بازبینی می‌شود\n\n\n\n\n\nنرخِ خرابیِ ردهٔ تجهیز\n\nسازنده، همتایان، سوابقِ خودِ نیروگاه\nشمارِ خرابی‌ها و ساعت‌ها\nپس از هر سال یا هر ۱۰ خرابی\n\n\n\nزمانِ تعمیر و انتظار\n\nسوابقِ دستورِ کار\n\n\n\n\n\nزمانِ تحویلِ یدک\n\nقرارداد و سوابقِ خرید\n\n\n\n\n\nضریبِ علتِ مشترک\n\nقضاوتِ کارشناسی\n\n\n\n\n\nشکلِ وایبول\n\nسوابقِ خرابی با داده‌های سانسورشده\n\n\n\n\n\n\n\n\nشمارِ خرابی‌ها کفایتِ داده را تعیین می‌کند: بازهٔ نرخ با شمارِ خرابی‌ها تنگ می‌شود، نه با طولِ زمان به‌تنهایی (بخش 52.6.2). هر فرض به یک داده یا یک تصمیمِ آزمون و نگهداری گره می‌خورد، تا با آمدنِ سوابق به‌روز شود (بخش 37.6.1).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین الگوها روشِ تحلیل و ثبت‌اند. نرخ‌های واقعی، ضمانت‌های دسترس‌پذیری و برنامه‌های نگهداری از داده‌های سازنده، قراردادها و سوابقِ خودِ نیروگاه می‌آیند. تحلیلی که پایهٔ ضمانت یا قرارداد است را کارشناسِ دارای صلاحیت بازبینی می‌کند.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>G</span>  <span class='chapter-title'>الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span>"
    ]
  },
  {
    "objectID": "appendices/H-water-templates.html",
    "href": "appendices/H-water-templates.html",
    "title": "پیوست H — الگوهای مدیریتِ آب",
    "section": "",
    "text": "H.1 فهرستِ منبع‌های آب\nآب در نیروگاهِ هیبریدی در منطقهٔ خشک یک قیدِ طراحی است، نه یک قلمِ کوچکِ هزینه. فصل‌های ۱۰، ۱۸، ۲۹، ۳۳، ۵۱ و ۵۲ آن را از شستشوی ماژول تا خشکسالی دنبال کردند. این پیوست هر برگه را با الگوی خالی و نمونهٔ پرشدهٔ نیروگاهِ P می‌آورد. حقِ آب، پروانهٔ برداشت و شرط‌های تخلیه را مرجعِ آبِ محل تعیین می‌کند (U-114، فصل 54). عددهای نمونه آموزشی‌اند.\nالگو.\nنمونهٔ پرشده (فصلِ ۲۹).\nآبدهیِ چاه را آزمونِ پمپاژِ چندروزه و پروانهٔ برداشت تعیین می‌کنند، نه این عددهای آموزشی (بخش 29.8.2).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>H</span>  <span class='chapter-title'>الگوهای مدیریتِ آب</span>"
    ]
  },
  {
    "objectID": "appendices/H-water-templates.html#sec-app-h-sources",
    "href": "appendices/H-water-templates.html#sec-app-h-sources",
    "title": "پیوست H — الگوهای مدیریتِ آب",
    "section": "",
    "text": "جدول H.1: الگوی فهرستِ منبع‌های آب\n\n\n\n\n\n\n\n\n\n\n\n\nمنبع و نوع\nآبدهیِ عادی و تابستانی\nکیفیت\nحقِ آب و کاربرانِ دیگر\nوضعیت\n\n\n\n\nچاه، چشمه، تانکر، شبکه\nm3/month\nشوری، سختی\nشماره و سقفِ پروانه؛ روستا، دام، کشاورزی\nتأییدشده یا نیازمندِ تأیید\n\n\n\n\n\n\n\nwhat the wells give (Cooper-Jacob drawdown after 30 days of pumping)\n  well   rate L/s   drawdown at 0.3 m   at 300 m   m3/month   summer m3/month\n  W-1        0.40                 3.8       0.82       1037               778\n  W-2        0.25                 5.8       1.21        648               389\n  the two wells 300 m apart draw each other down a little;\n  the summer yield falls when the water table does - a\n  pumping test of at least several days, and the water\n  right that allows the abstraction, replace these numbers",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>H</span>  <span class='chapter-title'>الگوهای مدیریتِ آب</span>"
    ]
  },
  {
    "objectID": "appendices/H-water-templates.html#sec-app-h-quality",
    "href": "appendices/H-water-templates.html#sec-app-h-quality",
    "title": "پیوست H — الگوهای مدیریتِ آب",
    "section": "H.2 کیفیتِ آبِ لازم",
    "text": "H.2 کیفیتِ آبِ لازم\nالگو. برای هر مصرف (شستشوی ماژول، بهداشت، خنک‌کاری، آتش‌نشانی، ساخت): پارامتر (رسانایی، سختی، کلر، مواد معلق)، حد و منبعِ حد (برگهٔ سازنده، ضمانت، مقررات)، روشِ نمونه‌برداری و دوره.\nنمونهٔ پرشده (فصلِ ۵۱).\nwash-water conductivity against the module maker's limit (teaching 500 uS/cm)\n  well W-1 after RO         180\n  tanker load 14            620  OVER\n  tanker load 15            410\n  storage tank (week 23)    530  OVER\n  well W-2 after RO         220\n  over: tanker load 14, storage tank (week 23)\n  washing with it risks deposits and the module warranty\n  (ch 10, ch 41); the tank is sampled before each wash\n  campaign, and a failed sample stops the trucks\nحدِ رسانایی از دستورِ سازندهٔ ماژول و شرط‌های ضمانت می‌آید. نمونه‌برداری پیش از هر دورِ شستشو انجام می‌شود (بخش 10.5.4).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>H</span>  <span class='chapter-title'>الگوهای مدیریتِ آب</span>"
    ]
  },
  {
    "objectID": "appendices/H-water-templates.html#sec-app-h-balance",
    "href": "appendices/H-water-templates.html#sec-app-h-balance",
    "title": "پیوست H — الگوهای مدیریتِ آب",
    "section": "H.3 ترازِ ماهانه و سالانه",
    "text": "H.3 ترازِ ماهانه و سالانه\nالگو.\n\n\n\nجدول H.2: الگوی ترازِ ماهانهٔ آب\n\n\n\n\n\n\n\n\n\n\n\n\nماه\nتقاضا: شستشو، بهداشت، دیگر و جمع\nعرضه\nموجودیِ مخزن و ذخیرهٔ نگه‌داشته\nکمبود\n\n\n\n\n۱ تا ۱۲\nm3 برای هر جزء\nm3\nذخیره دست‌نخورده\nm3\n\n\n\n\n\n\nنمونهٔ پرشده: تقاضای ماهانه (فصلِ ۱۸).\nmonthly operating water demand (m3; cleaning = truck at 4 % loss):\n  month  cleanings  cleaning  sanitation  battery  total\n      1       0           0        93        15      108\n      2       0           0        84        15       99\n      3       0           0        93        15      108\n      4       0           0        90        15      105\n      5       2         218        93        15      326\n      6       3         328        90        15      433\n      7       2         218        93        15      326\n      8       2         218        93        15      326\n      9       3         328        90        15      433\n     10       2         218        93        15      326\n     11       0           0        90        15      105\n     12       0           0        93        15      108\n  year: 2,804 m3 (7.7 m3 a day on average); peak month 433 m3\n  consumptive use; the fire reserve below is held, not consumed\nنمونهٔ پرشده: تراز با چاه و مخزن (فصلِ ۲۹).\noperating water balance with W-1 (pumped 12 h a day) and the 2,500 m3 tank\n  demand a year: 2,986 m3 (staff, and washing water treated\n  by RO at 60 % recovery)\n  supply a year: normal 5,646 m3, drought 4,487 m3\n  held fire reserve (lesson F, placeholder): 180 m3, never drawn\n  unmet demand: normal 0 m3, drought 0 m3\n  lowest usable stock: normal 2,309 m3 (month 6), drought 1,673 m3\n  over the year W-1 gives more than operation needs, but the\n  dry summer months need more than it gives: the tank\n  carries them (down to 1,673 m3 in the drought) - which is\n  why the balance is monthly, and why construction, at\n  28 times the yearly operating demand, needs another source\nتراز ماهانه است، چون سال پرآب ماه‌های خشکِ تابستان را پنهان می‌کند. ذخیرهٔ آتش‌نشانی نگه داشته می‌شود و هرگز برداشته نمی‌شود (بخش 18.5.3، بخش 29.8.4).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>H</span>  <span class='chapter-title'>الگوهای مدیریتِ آب</span>"
    ]
  },
  {
    "objectID": "appendices/H-water-templates.html#sec-app-h-cleaning",
    "href": "appendices/H-water-templates.html#sec-app-h-cleaning",
    "title": "پیوست H — الگوهای مدیریتِ آب",
    "section": "H.4 مقایسهٔ راهبردهای شستشو",
    "text": "H.4 مقایسهٔ راهبردهای شستشو\nالگو. برای هر روش: آب، بازیابیِ تولید، شکست و خطرِ ضمانت، ساعتِ کار، روان‌آب، هزینه، و فاصلهٔ بهینهٔ شستشو.\nنمونهٔ پرشده (فصلِ ۵۲).\none cleaning campaign of the whole PV field by method (teaching data)\n  method              water m3  recov %  broken  crew h  runoff m3   cost u\n  truck + brush, RO        109      3.4     2.2     132         38    6,608\n  truck, HP lance          164      3.6     9.8     108         87    5,811\n  dry robot                  0      2.6     0.5      18          0    2,120\n  manual, low P, RO         87      3.5     1.1     540         27   21,862\n  the lance recovers most and breaks most (pressure above the\n  module maker's limit risks the warranty); the dry robot\n  uses no water and recovers least; manual work is gentle\n  and slow - the choice weighs all six columns, not one\nفاصلهٔ بهینه از هزینهٔ یک دور در برابرِ انرژیِ ازدست‌رفته به دست می‌آید (بخش 52.8.2، بخش 10.5.6). در خشکسالی روش و فاصله با سهمِ آب دوباره سنجیده می‌شوند (بخش 52.8.10).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>H</span>  <span class='chapter-title'>الگوهای مدیریتِ آب</span>"
    ]
  },
  {
    "objectID": "appendices/H-water-templates.html#sec-app-h-metering",
    "href": "appendices/H-water-templates.html#sec-app-h-metering",
    "title": "پیوست H — الگوهای مدیریتِ آب",
    "section": "H.5 اندازه‌گیری و سابقه",
    "text": "H.5 اندازه‌گیری و سابقه\n\n\n\nجدول H.3: الگوی برنامهٔ اندازه‌گیریِ آب\n\n\n\n\n\n\n\n\n\n\n\n\n\nنقطهٔ اندازه‌گیری\nکمیت\nابزار\nدوره\nصاحب\nکاربرد\n\n\n\n\nسرِ چاه\nحجمِ برداشت\nکنتورِ حجمی\nروزانه\nبهره‌بردار\nگزارش به مرجعِ آب، تراز\n\n\nداخلِ چاه\nسطحِ آب\nسطح‌سنج\nماهانه یا خودکار\nبهره‌بردار\nماشهٔ خشکسالی\n\n\nخروجیِ تصفیه\nحجم و رسانایی\nکنتور و رسانایی‌سنج\nهر دور\nپیمانکارِ شستشو\nکیفیتِ شستشو\n\n\nورودیِ مخزن\nحجم\nکنتور\nروزانه\nبهره‌بردار\nتراز\n\n\nتخلیه و حوضچه\nحجم و کیفیت\nنمونه\nطبقِ مجوز\nمحیط‌زیست\nانطباق با مجوزِ تخلیه",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>H</span>  <span class='chapter-title'>الگوهای مدیریتِ آب</span>"
    ]
  },
  {
    "objectID": "appendices/H-water-templates.html#sec-app-h-reuse",
    "href": "appendices/H-water-templates.html#sec-app-h-reuse",
    "title": "پیوست H — الگوهای مدیریتِ آب",
    "section": "H.6 بازمصرف و تخلیه",
    "text": "H.6 بازمصرف و تخلیه\nالگو. جریانِ پساب، حجم، کیفیت، مصرفِ دوباره یا مقصدِ تخلیه، مجوز و شرط‌هایش، فاصله تا منبع‌های حساس، سابقهٔ هر بار.\nنمونهٔ پرشده (فصلِ ۳۳).\nwater reused instead of trucked or evaporated (teaching)\n  construction: treated camp wastewater for dust,\n    30 m3/d x 0.8 x 540 d = 12,960 m3\n    23 % of the 57,130 m3 that would otherwise be trucked in (ch 29)\n  operation: RO reject 1,000 m3 a year sprayed on the gravel roads\n    instead of evaporated - a smaller pond, and the salt crust\n    binds the dust\n  conditions: the discharge permit allows it, the treated\n  water meets the reuse quality, no spraying near the farms,\n  the wadi or the spring, and a record of every load - reuse\n  is a permitted use of a waste stream, not a way around it\nبازمصرف یک کاربردِ مجاز از جریانِ پساب است، نه راهی برای دورزدنِ مجوز (بخش 33.7.7).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>H</span>  <span class='chapter-title'>الگوهای مدیریتِ آب</span>"
    ]
  },
  {
    "objectID": "appendices/H-water-templates.html#sec-app-h-drought",
    "href": "appendices/H-water-templates.html#sec-app-h-drought",
    "title": "پیوست H — الگوهای مدیریتِ آب",
    "section": "H.7 پاسخ به خشکسالی",
    "text": "H.7 پاسخ به خشکسالی\nالگو. ماشه‌ها (سطحِ آبِ چاه، آبدهیِ چشمه، کمبودِ روستا)، مرحله‌ها (پایش، محدودیت، اضطرار)، اقدامِ هر مرحله، صاحب، و توافق با مرجعِ آب و جامعه پیش از نخستین سالِ خشک.\nنمونهٔ پرشده: برنامه (فصلِ ۳۳).\ndrought plan for the site wells (teaching triggers)\n  trigger                                        stage\n  level falls 0.5 m below the seasonal normal    watch\n      action: weekly levels, cut non-essential use\n  level falls 1.0 m or spring flow halves        restrict\n      action: washing paused or trucked, no dust water from wells\n  village well cannot meet demand                emergency\n      action: site pumping stops, water shared with the village\n  pausing washing saves about 2,548 m3 a year at the cost\n  of soiling losses (ch 10): the plant gives way first,\n  because the village has no other source - triggers and\n  actions are agreed with the water authority and the\n  village before the first dry year\nنمونهٔ پرشده: پایشِ سطحِ چاه (فصلِ ۵۱).\nproduction well W-1: water level by month (m below ground),\n  drought trigger 62 m\n  48.2 48.6 49.1 49.9 50.8 51.6 52.5 53.1 53.4 53.6 53.9 54.5\n  falling 0.61 m a month on average: trigger in about 12 months\n  the drought plan (ch 33) acts before the trigger: washing\n  by measured benefit only (lesson H) and tankers booked\nدر خشکسالی نیروگاه کنار می‌کشد، چون روستا منبعِ دیگری ندارد (بخش 33.7.3).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nآبدهیِ منبع، حقِ آب، کیفیتِ لازم، شرط‌های تخلیه و ماشه‌های خشکسالی را آزمون‌های میدانی، کارشناسِ آب‌های زیرزمینیِ دارای صلاحیت، مرجعِ آب و توافق با جامعه تعیین می‌کنند. این الگوها روشِ ثبت‌اند.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>H</span>  <span class='chapter-title'>الگوهای مدیریتِ آب</span>"
    ]
  },
  {
    "objectID": "appendices/I-forecast-templates.html",
    "href": "appendices/I-forecast-templates.html",
    "title": "پیوست I — الگوهای پیش‌بینیِ کوتاه‌مدت",
    "section": "",
    "text": "I.1 فرهنگِ داده\nفصل‌های ۱۵، ۲۰، ۳۷ و ۵۱ پیش‌بینیِ توانِ نیروگاه را ساختند، سنجیدند و به برنامهٔ روزِ بعد و ذخیره وصل کردند. این پیوست برگه‌های کار را با نمونه‌های پرشده می‌آورد: فرهنگِ داده، دفترِ منبع و کیفیت، تقسیمِ زمانیِ آموزش و آزمون، کارنامهٔ قطعی و احتمالاتی به تفکیکِ افق، دفترِ کالیبراسیون و رانش، و فرض‌های پیش‌بینی تا توزیعِ بار. داده‌های نمونه ساختگی‌اند (A-267). دادهٔ واقعیِ هواشناسی یا تأمین‌کنندهٔ پیش‌بینی با شرط‌های استفاده‌اش به کار می‌رود.\nبرچسبِ زمان (آغاز یا پایانِ بازه) خطای پنهانِ رایجی است (بخش 5.2.8). ظرفیتِ در دسترس و سقف‌ها جزئی از داده‌اند. پیش‌بینی‌ای که نداند دو توربین افزوده شده رانش پیدا می‌کند (بخش 37.8.7).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>I</span>  <span class='chapter-title'>الگوهای پیش‌بینیِ کوتاه‌مدت</span>"
    ]
  },
  {
    "objectID": "appendices/I-forecast-templates.html#sec-app-i-dictionary",
    "href": "appendices/I-forecast-templates.html#sec-app-i-dictionary",
    "title": "پیوست I — الگوهای پیش‌بینیِ کوتاه‌مدت",
    "section": "",
    "text": "جدول I.1: الگوی فرهنگِ دادهٔ پیش‌بینی\n\n\n\n\n\n\n\n\n\n\n\n\nستون\nمعنا\nیکا\nبرچسبِ زمان\nشرط\n\n\n\n\nزمانِ صدور\nلحظه‌ای که پیش‌بینی ساخته شد\nUTC\nآغازِ بازه\nفقط داده‌های پیش از آن\n\n\nزمانِ هدف\nبازه‌ای که پیش‌بینی برای آن است\nUTC\nآغاز یا پایانِ بازه، نوشته\nیکسان در همهٔ پرونده‌ها\n\n\nافق\nزمانِ هدف منهای زمانِ صدور\nh\n\n\n\n\nتوانِ پیش‌بینی‌شده\nمیانه یا چندک\nMW\nمیانگینِ بازه\nپیش از سقفِ صادرات یا پس از آن، نوشته\n\n\nچندک‌ها\nP10، P50، P90\nMW\n\nترتیبِ صعودی\n\n\nتوانِ اندازه‌گیری‌شده\nاز کنتور یا اسکادا\nMW\nمیانگینِ بازه\nبا پرچمِ کیفیت\n\n\nوضعیتِ نیروگاه\nظرفیتِ در دسترس، سقف‌ها\nMW\n\nاز دفترِ بهره‌برداری",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>I</span>  <span class='chapter-title'>الگوهای پیش‌بینیِ کوتاه‌مدت</span>"
    ]
  },
  {
    "objectID": "appendices/I-forecast-templates.html#sec-app-i-sources",
    "href": "appendices/I-forecast-templates.html#sec-app-i-sources",
    "title": "پیوست I — الگوهای پیش‌بینیِ کوتاه‌مدت",
    "section": "I.2 دفترِ منبع و کیفیت",
    "text": "I.2 دفترِ منبع و کیفیت\n\n\n\nجدول I.2: الگوی دفترِ منبع و کیفیتِ پیش‌بینی\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nمنبع\nنوع\nشرطِ استفاده\nپوشش\nتأخیرِ رسیدن\nکیفیت و شکاف‌ها\nجایگزین\n\n\n\n\n\nمدلِ عددیِ هوا، اسکادا، ایستگاهِ اندازه‌گیری\nقرارداد یا مجوز\nدوره و تفکیک\nدقیقه\nسهمِ کامل، پرچم‌ها\nپیش‌بینیِ ماندگاری",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>I</span>  <span class='chapter-title'>الگوهای پیش‌بینیِ کوتاه‌مدت</span>"
    ]
  },
  {
    "objectID": "appendices/I-forecast-templates.html#sec-app-i-split",
    "href": "appendices/I-forecast-templates.html#sec-app-i-split",
    "title": "پیوست I — الگوهای پیش‌بینیِ کوتاه‌مدت",
    "section": "I.3 تقسیمِ زمانیِ آموزش و آزمون",
    "text": "I.3 تقسیمِ زمانیِ آموزش و آزمون\nقاعده. آزمون همیشه روی داده‌ای است که مدل ندیده و پس از دادهٔ آموزش آمده است. هر ویژگی باید در زمانِ صدور موجود باشد.\nنمونهٔ پرشده: نشتِ داده (فصلِ ۱۵).\ndata leakage in a learned correction of the day-ahead forecast:\n  model                                         RMSE test MW\n  raw day-ahead forecast                           10.72\n  corrected, trained Jan-Aug, tested Sep-Dec       10.38\n  + last hour's observation, random split            7.20\n  + last hour's observation, time split              7.59\n  the last hour's observation is not known a day ahead: any\n  model that uses it scores well in a test and cannot run in\n  operation; a random split also lets neighbouring hours leak\n  into the test; features must exist at the issue time\nنمونهٔ پرشده: تصحیحی که نویز را یاد گرفت (فصلِ ۳۷).\na 24 h forecast 'corrected' by 288 fitted numbers (month x hour);\n  fitted on the even weeks, tested on the odd weeks (RMSE, MW)\n  forecast                   fitted weeks   held-out weeks\n  uncorrected                       15.17            15.74\n  corrected (288 numbers)           14.67            16.14\n  on the weeks it was fitted to, the correction removes\n  error; on weeks it has not seen it adds some back - it\n  learned the noise of its own weeks. Scores are only ever\n  taken on held-out data",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>I</span>  <span class='chapter-title'>الگوهای پیش‌بینیِ کوتاه‌مدت</span>"
    ]
  },
  {
    "objectID": "appendices/I-forecast-templates.html#sec-app-i-scorecard",
    "href": "appendices/I-forecast-templates.html#sec-app-i-scorecard",
    "title": "پیوست I — الگوهای پیش‌بینیِ کوتاه‌مدت",
    "section": "I.4 کارنامه به تفکیکِ افق",
    "text": "I.4 کارنامه به تفکیکِ افق\nالگو. برای هر افق: سوگیری، میانگینِ قدرِ مطلقِ خطا، ریشهٔ میانگینِ مربعِ خطا، همان برای پیش‌بینیِ مرجع (ماندگاری یا ماندگاریِ هوشمند)، مهارت، و برای پیش‌بینیِ احتمالاتی زیانِ چندکی یا امتیازِ احتمالِ رتبه‌ای پیوسته.\nنمونهٔ پرشده: ساخت (فصلِ ۱۵).\nforecast error of the hybrid output on the test months (Sep-Dec),\n  RMSE in % of the 110 MW installed:\n  lead h   persistence   smart pers.   weather-driven   skill\n     1         8.3           7.0            7.1       -0.01\n     3        16.3          12.2            7.5       +0.38\n     6        23.8          18.4            7.8       +0.57\n    12        27.8          23.8            8.3       +0.65\n    24        23.7          23.7            9.7       +0.59\n    36        32.5          28.9           12.1       +0.58\n  persistence is hard to beat for the next hour or two; the\n  weather-driven forecast wins from a few hours on, because it\n  knows the weather to come; smart persistence (the clear-sky\n  index for PV) beats plain persistence once the sun moves;\n  skill is against the better baseline at each lead\nنمونهٔ پرشده: بهره‌برداری (فصلِ ۳۷).\nplant output forecasts scored on the held-out half year (MW)\n  horizon h   bias    MAE    RMSE   persistence RMSE   skill\n          1    0.51   6.92    8.84               8.77   -0.01\n          6    0.63   9.35   12.04              26.41    0.54\n         24    0.16  11.14   14.41              24.75    0.42\n         48    1.83  14.13   18.34              28.51    0.36\n  at one hour persistence is hard to beat (skill -0.01); from six\n  hours the forecast wins clearly (+0.54). At 24 h persistence\n  repeats yesterday's sun - a strong reference for PV - so the\n  skill dips; the score is read by horizon and by use: a\n  day-ahead bid needs the 24 h line, a ramp warning the 1 h\n  one (ch 15 built these scores; here they run on operation)\nمهارت در هر افق در برابرِ مرجعِ بهتر همان افق خوانده می‌شود (بخش 15.6.3، بخش 37.8.1). امتیاز به کاربرد گره می‌خورد: پیشنهادِ روزِ بعد ستونِ ۲۴ ساعته را می‌خواهد و هشدارِ شیب ستونِ یک‌ساعته را.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>I</span>  <span class='chapter-title'>الگوهای پیش‌بینیِ کوتاه‌مدت</span>"
    ]
  },
  {
    "objectID": "appendices/I-forecast-templates.html#sec-app-i-calibration",
    "href": "appendices/I-forecast-templates.html#sec-app-i-calibration",
    "title": "پیوست I — الگوهای پیش‌بینیِ کوتاه‌مدت",
    "section": "I.5 کالیبراسیون و رانش",
    "text": "I.5 کالیبراسیون و رانش\nنمونهٔ پرشده: قابلیتِ اطمینانِ چندک‌ها (فصلِ ۱۵).\nreliability of the day-ahead quantiles (share of hours below):\n  level    training months   test months\n   0.10         10.0 %            11.2 %\n   0.25         24.9 %            24.7 %\n   0.50         49.5 %            45.5 %\n   0.75         74.3 %            72.2 %\n   0.90         89.0 %            88.8 %\n  on the months they were fitted on the quantiles are reliable by\n  construction; on the test months every level moves, the median\n  most (45.5 % instead of 50 %): autumn is not like the training\n  months; reliability is checked on held-out data, level by level\nنمونهٔ پرشده: پوششِ بازه (فصلِ ۳۷).\na 90 % interval around the 24 h forecast, built on the first half\n  interval: forecast -30.3 to +24.2 MW\n  share of held-out hours inside it: 93.2 %\n  an interval that holds about 90 % of new hours is\n  calibrated; one that holds 70 % promises a certainty the\n  forecast does not have - and a dispatch or bid built on\n  it carries that hidden risk\nنمونهٔ پرشده: رانش پس از تغییرِ نیروگاه (فصلِ ۳۷).\nday-ahead forecast bias by month; two turbines added on day 250\n  month   bias MW\n  Jan        2.59\n  Feb        1.93\n  Mar        1.76\n  Apr        2.00\n  May        0.77\n  Jun        0.79\n  Jul        0.92\n  Aug        1.62\n  Sep       -2.60\n  Oct       -1.89\n  Nov       -0.16\n  Dec       -4.66\n  CUSUM on the daily bias (k 1.0, h 5): alarm on day 258,\n    8 days after the change\n  a looser setting (k 0.5) alarmed on day 205, when nothing had\n    changed - the setting trades early warning for false alarms\n  the plant now makes more than the forecast expects: the\n  bias turns negative from September, by about the output of\n  two turbines, and nearly vanishes in calm November; a\n  forecast is re-checked after every change to the plant\nالگوی دفترِ رانش. ماه، سوگیری، ریشهٔ میانگینِ مربعِ خطا، پوششِ بازه، تغییرهای نیروگاه در آن ماه، اقدام. هر تغییرِ نیروگاه (توربینِ تازه، سقفِ تازه، تغییرِ پیکربندی) به صاحبِ مدلِ پیش‌بینی اطلاع داده می‌شود (بخش 37.8.7).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>I</span>  <span class='chapter-title'>الگوهای پیش‌بینیِ کوتاه‌مدت</span>"
    ]
  },
  {
    "objectID": "appendices/I-forecast-templates.html#sec-app-i-dispatch",
    "href": "appendices/I-forecast-templates.html#sec-app-i-dispatch",
    "title": "پیوست I — الگوهای پیش‌بینیِ کوتاه‌مدت",
    "section": "I.6 از پیش‌بینی تا توزیعِ بار",
    "text": "I.6 از پیش‌بینی تا توزیعِ بار\nالگوی فرض‌ها.\n\n\n\nجدول I.3: الگوی فرض‌های پیش‌بینی تا توزیعِ بار\n\n\n\n\n\n\n\n\n\n\n\nفرض\nمقدار\nمنبع\nاثر اگر نادرست باشد\n\n\n\n\nافقِ برنامهٔ روزِ بعد و زمانِ بسته‌شدنِ بازار یا اعلام\n\nقاعدهٔ بهره‌بردار یا بازار\n\n\n\nچندکِ پیشنهاد\n\nنسبتِ هزینهٔ کم‌تحویلی و بیش‌تحویلی\n\n\n\nذخیرهٔ لازم از بازهٔ پیش‌بینی\n\nP50 منهای P10\n\n\n\nظرفیتِ باتری برای جذبِ خطا\n\nفصلِ ۱۹ و ۲۰\n\n\n\nقاعدهٔ تسویهٔ عدم‌تعادل\n\nقرارداد یا قاعدهٔ بازار\n\n\n\n\n\n\n\nنمونهٔ پرشده: ذخیره از بازهٔ پیش‌بینی (فصلِ ۱۵).\ndownward reserve from the forecast interval (P50 - P10), test months:\n  mean 9.9 MW; 95 % of hours below 12.2 MW\n  the S1 battery's 20 MW covers it in 100 % of the hours\n  the forecast's uncertainty becomes a capacity to hold back: a\n  battery, a margin on the schedule, or bought reserve (chapters\n  17-19 and 34); a sharper forecast is cheaper reserve\nمهارتِ پیش‌بینی، توانِ فنی، صلاحیتِ قراردادی و کارکردِ واقعیِ تحویل‌شده چهار چیزِ جدا هستند و هر کدام شاهدِ خود را دارد (بخش 15.8، فصل 20).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nداده‌های نمونه ساختگی‌اند. قاعده‌های اعلامِ برنامه، تسویهٔ عدم‌تعادل و خدمات را بهره‌بردارِ شبکه یا قراردادِ واقعی تعیین می‌کند. هیچ امتیازِ پیش‌بینی به‌تنهایی شاهدِ ارائهٔ خدمت نیست.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>I</span>  <span class='chapter-title'>الگوهای پیش‌بینیِ کوتاه‌مدت</span>"
    ]
  },
  {
    "objectID": "appendices/J-grid-service-templates.html",
    "href": "appendices/J-grid-service-templates.html",
    "title": "پیوست J — الگوهای خدماتِ شبکه",
    "section": "",
    "text": "J.1 دفترِ کاربردپذیری و منبعِ خدمت\nخدمتِ شبکه فقط وقتی وجود دارد که منبعِ معتبری آن را بخواهد یا اجازه دهد، نیروگاه توانش را داشته باشد، قرارداد آن را پذیرفته باشد و تحویلش ثبت شود. این چهار چیز جدا هستند و هر کدام شاهدِ خود را دارد (بخش 20.8، فصل 50). این پیوست برگه‌های کار را با نمونه‌های پرشدهٔ نیروگاهِ P از فصل‌های ۲۰ و ۵۰ می‌آورد. هیچ خدمت یا بازاری در کشورِ معینی فرض نشده است (فصل 54).\nالگو.\nنمونهٔ پرشده (فصلِ ۲۰).\n«ارائه نمی‌شود» هم یک یافته است: شکل‌دهی به شبکه و راه‌اندازی از خاموشیِ کامل در مبنای نیروگاهِ P ارائه نمی‌شوند (D-024).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>J</span>  <span class='chapter-title'>الگوهای خدماتِ شبکه</span>"
    ]
  },
  {
    "objectID": "appendices/J-grid-service-templates.html#sec-app-j-register",
    "href": "appendices/J-grid-service-templates.html#sec-app-j-register",
    "title": "پیوست J — الگوهای خدماتِ شبکه",
    "section": "",
    "text": "جدول J.1: الگوی دفترِ خدماتِ شبکه\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nخدمت\nمنبعِ الزام یا اجازه\nوضعیت\nحالتِ کنترل\nمعیارِ پذیرش\nقرارداد و تسویه\nصاحب\n\n\n\n\n\nکدِ شبکه، قرارداد، قاعدهٔ بازار\nتأییدشده، وابسته به پروژه، نیازمندِ تأیید\n\n\n\n\n\n\n\n\n\n\n\nservice register of Plant P (teaching; A-300):\n  service                 status           mode\n  export limit            baseline         P-LIMIT\n  ramp limit              conditional      P-RAMP\n  frequency response      conditional      P-F DROOP\n  voltage / Q control     baseline         Q-V\n  upward reserve REQ-S01  conditional      RESERVE\n  energy shifting         baseline         SCHEDULE\n  fault ride-through      unit capability  FRT (units)\n  grid-forming            not offered      GFM\n  black start             not offered      BLACK START\n  each service also carries its acceptance criterion and\n  evidence route:\n  service                 criterion                   evidence\n  export limit            export &lt;= cap + band        sim + SAT + monitor\n  ramp limit              1-min change &lt;= limit       sim + SAT + monitor\n  frequency response      dP/df on droop line +- tol  sim + test + monitor\n  voltage / Q control     Q on the set curve +- tol   sim + SAT + monitor\n  upward reserve REQ-S01  held &gt;= 95 % window h       sim + monitor\n  energy shifting         plan followed or alarm      sim + monitor\n  fault ride-through      units ride through          type test + model\n  grid-forming            if permitted, studied       study first\n  black start             only if contracted          study first\n  'conditional' = only where the equipment, the contract, the\n  grid rules and the operator permit it; evidence routes follow\n  the three of IEC TS 63102: test, simulation, monitoring",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>J</span>  <span class='chapter-title'>الگوهای خدماتِ شبکه</span>"
    ]
  },
  {
    "objectID": "appendices/J-grid-service-templates.html#sec-app-j-envelope",
    "href": "appendices/J-grid-service-templates.html#sec-app-j-envelope",
    "title": "پیوست J — الگوهای خدماتِ شبکه",
    "section": "J.2 برگهٔ پوشِ توانایی",
    "text": "J.2 برگهٔ پوشِ توانایی\nالگو. برای هر توانِ اکتیو: تلفاتِ راکتیوِ داخلی، توانِ راکتیوِ در دسترس در نقطهٔ اتصال بی و با باتری، آنچه الزام می‌خواهد، و دما و ولتاژی که محاسبه برای آن انجام شده.\nنمونهٔ پرشده (فصلِ ۲۰).\nP-Q envelope at the POC (losses as chapter 18; A-302):\n  P MW   losses Mvar   at POC without battery   with battery   asked\n     0          -0.3                     40.7           62.7     0.0\n    20           0.4                     40.0           62.0     6.6\n    40           2.5                     37.8           59.8    13.1\n    60           6.1                     34.3           56.3    19.7\n    80          11.0                     29.3           51.3    26.3\n   100          17.4                     22.9           44.9    32.9\n   110          21.2                     19.2           41.2    36.2\n  without the battery the plant falls short of the teaching\n  requirement above about 85 MW; with idle battery inverters it\n  meets it at every output, but only while the battery is not\n  also giving full active power; the controller must know this\n  envelope to refuse a set point it cannot reach (chapter 18)\nپوشِ توانایی برای همهٔ گوشه‌ها خوانده می‌شود: دمای بالا، ولتاژِ حدی و شمارِ واحدهای در کار (بخش 28.3.3). نتیجهٔ آزمونِ همان پوش در فصلِ ۵۰ آمده است (مثال 50.11).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>J</span>  <span class='chapter-title'>الگوهای خدماتِ شبکه</span>"
    ]
  },
  {
    "objectID": "appendices/J-grid-service-templates.html#sec-app-j-stacking",
    "href": "appendices/J-grid-service-templates.html#sec-app-j-stacking",
    "title": "پیوست J — الگوهای خدماتِ شبکه",
    "section": "J.3 انباشتِ خدمت‌ها، وضعیتِ شارژ و فضای خالی",
    "text": "J.3 انباشتِ خدمت‌ها، وضعیتِ شارژ و فضای خالی\nالگو. برای هر جفت خدمت: منبعِ مشترک (توانِ مبدّل، انرژیِ باتری، فضای کاهشِ تولید)، و قاعده: اولویت، تقسیمِ منبع، یا عرضه‌نکردنِ یکی وقتی دیگری فعال است.\nنمونهٔ پرشده: ناسازگاری‌ها (فصلِ ۲۰).\nservices that share a resource (must be ranked or split):\n  pair                                          shared\n  export limit         + ramp limit             re_down\n  export limit         + frequency response     re_down\n  ramp limit           + frequency response     bess_p, re_down\n  ramp limit           + upward reserve REQ-S01 bess_p\n  ramp limit           + energy shifting        bess_p\n  frequency response   + upward reserve REQ-S01 bess_e, bess_p\n  frequency response   + energy shifting        bess_e, bess_p\n  upward reserve REQ-S + energy shifting        bess_e, bess_p\n  8 conflicts; each needs a priority, a split of the\n  resource (e.g. 5 MW reserve, 15 MW schedule) or a rule that\n  one service is not offered while the other runs\nنمونهٔ پرشده: توانِ نگه‌داشتنی به ازای انرژیِ ذخیره (فصلِ ۲۰).\npower the S1 battery can hold for a service, by stored energy:\n  stored MWh   up 1 h   down 1 h   up 15 min   down 15 min\n           4      0.0       20.0         0.0          20.0\n          10      5.6       20.0        20.0          20.0\n          20     14.8       17.3        20.0          20.0\n          30     20.0        6.5        20.0          20.0\n          36     20.0        0.0        20.0           0.0\n  (capped at the 20 MW converter)\n  a full battery cannot hold downward reserve, an empty one\n  cannot hold upward; a service sets a band for the SOC, not\n  just a power; shorter services need less energy\nخدمت برای وضعیتِ شارژ یک نوار تعیین می‌کند، نه فقط یک توان (بخش 20.3.6).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>J</span>  <span class='chapter-title'>الگوهای خدماتِ شبکه</span>"
    ]
  },
  {
    "objectID": "appendices/J-grid-service-templates.html#sec-app-j-trace",
    "href": "appendices/J-grid-service-templates.html#sec-app-j-trace",
    "title": "پیوست J — الگوهای خدماتِ شبکه",
    "section": "J.4 ماتریسِ ردیابیِ الزام تا مدل و آزمون",
    "text": "J.4 ماتریسِ ردیابیِ الزام تا مدل و آزمون\nالگو.\n\n\n\nجدول J.2: الگوی ردیابیِ الزامِ خدمت\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nالزام\nمنبع\nمدل یا محاسبه\nآزمونِ کارخانه\nآزمونِ محل\nنتیجه\nپذیرش\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nنمونهٔ پرشده (فصلِ ۵۰).\nch 28's 24 grid requirements traced to commissioning results\n  no test planned: REQ-G11, REQ-G18, REQ-G22, REQ-G24\n  planned, no result yet: REQ-G10, REQ-G20, REQ-G21\n  failed: REQ-G01\n    REQ-G11: RoCoF withstand\n    REQ-G18: short-circuit contribution data\n    REQ-G22: stable at minimum grid strength\n    REQ-G24: fast frequency response, contracted\n    REQ-G01: reactive capability at the POC\n  four requirements have no test in the programme - the\n  network operator's acceptance needs an answer for each\n  (a test, a type test, a declaration it accepts); the\n  capability failure is DEV-11; a model not yet validated\n  (G21) holds the final operational notice\nالزامی که آزمونی در برنامه ندارد باید پاسخی داشته باشد که بهره‌بردار بپذیرد: آزمون، آزمونِ نوعی یا اظهارنامه (بخش 54.5).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>J</span>  <span class='chapter-title'>الگوهای خدماتِ شبکه</span>"
    ]
  },
  {
    "objectID": "appendices/J-grid-service-templates.html#sec-app-j-test",
    "href": "appendices/J-grid-service-templates.html#sec-app-j-test",
    "title": "پیوست J — الگوهای خدماتِ شبکه",
    "section": "J.5 سابقهٔ آزمونِ پاسخ و بازیابی",
    "text": "J.5 سابقهٔ آزمونِ پاسخ و بازیابی\nالگو. شناسهٔ آزمون، الزام، سیگنالِ تزریق‌شده یا رویدادِ واقعی، نقطهٔ اندازه‌گیری، بیشینهٔ پاسخ، زمان تا ۹۰ درصد، انرژی، زمانِ بازیابی، معیار، نتیجه، شاهدان.\nنمونهٔ پرشده: یک رویدادِ بسامد (فصلِ ۲۰).\na frequency event answered by the battery (4 % droop on 110 MW,\n0.02 Hz deadband, battery 20 MW, response tau 0.2 s; A-303):\n  service cap MW   peak MW   time to 90 % s   energy MWh   recovery min\n              20      20.0              3.4         1.68             22\n               5       5.0              1.0         1.19             15\n  the droop asks 20.9 MW at the nadir: a 20 MW battery is at\n  its limit, a 5 MW service is cut to its contract; the energy\n  is small, the recovery (refill before the next event) is\n  what the energy floor and the plan must allow for\nنمونهٔ پرشده: آزمون‌های حالت‌های لبه‌ایِ کنترل‌گر (فصلِ ۲۰).\nedge-case tests of the hourly controller:\n  PASS  infeasible request (-35 MW) clamped to 20 MW, alarm\n  PASS  empty battery: no discharge, alarm\n  PASS  full battery: no charge\n  PASS  operator cap 80 MW overrides the plan: export &lt;= 80\n  PASS  comms lost: plan kept 1 h, then battery idle; back on return\n  PASS  reserve keeps energy for 5 MW x 1 h: discharge stops at floor\n  PASS  reserve keeps 5 MW of converter room: discharge &lt;= 15 MW\n  PASS  curtailment recaptured when the plan is idle\n  each test is a requirement written as code (section C); the\n  same cases run in the factory and site tests of the real\n  controller (chapters 44, 48 and 50)",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>J</span>  <span class='chapter-title'>الگوهای خدماتِ شبکه</span>"
    ]
  },
  {
    "objectID": "appendices/J-grid-service-templates.html#sec-app-j-evidence",
    "href": "appendices/J-grid-service-templates.html#sec-app-j-evidence",
    "title": "پیوست J — الگوهای خدماتِ شبکه",
    "section": "J.6 فهرستِ دورسنجی و شاهد",
    "text": "J.6 فهرستِ دورسنجی و شاهد\n\nنقطهٔ اندازه‌گیریِ خدمت و کنتورِ آن با کلاسِ دقت و برچسبِ زمان تعیین شده است.\nدورسنجیِ لازم (توان، توانِ راکتیو، ولتاژ، بسامد، وضعیتِ شارژ، وضعیتِ خدمت) با دورهٔ نمونه‌برداری و تأخیرِ مجاز فهرست شده است (فصل 35).\nهر فراخوانی با زمان، اندازه، پاسخ و بازیابی ثبت می‌شود.\nساعت‌هایی که خدمت نگه داشته نشد بی‌درنگ اعلام می‌شوند (فصل 51).\nنسخهٔ تنظیم‌ها و چکیدهٔ پروندهٔ کنترل‌گر در هر دوره ثبت است.\n\nنمونهٔ پرشده: چه چیزی تحویلِ خدمت را ثابت می‌کند (فصلِ ۵۰).\nwhat proves a delivered grid service (REQ-G10, G24 contracted response)\n  a forecast score (ch 15, ch 37): how well the plant predicted\n    its output - it says nothing about a response delivered\n  a test result (lesson B): the controller answers an injected\n    signal with the droop asked - proof of capability\n  an event record: the plant's measured response to a real\n    frequency event, from the service meter at the agreed\n    measurement point - proof of delivery\n  only the last two go into the service's acceptance file",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>J</span>  <span class='chapter-title'>الگوهای خدماتِ شبکه</span>"
    ]
  },
  {
    "objectID": "appendices/J-grid-service-templates.html#sec-app-j-settlement",
    "href": "appendices/J-grid-service-templates.html#sec-app-j-settlement",
    "title": "پیوست J — الگوهای خدماتِ شبکه",
    "section": "J.7 سابقهٔ تسویهٔ مشروط",
    "text": "J.7 سابقهٔ تسویهٔ مشروط\nالگو. دوره، خدمت، ساعت‌های در دسترس، ساعت‌های نگه‌داشته، فراخوانی‌ها و پاسخ‌ها، قاعدهٔ پرداخت و جریمه از قرارداد (با شمارهٔ بند)، مبلغِ محاسبه‌شده، مبلغِ صورت‌حساب، اختلاف و دلیل.\nنمونهٔ پرشده: شاهدِ یک سالِ خدمت (فصلِ ۲۰).\nservice evidence of the last case:\n  calls answered with 5 MW: 15 of 15\n  window hours held: 1448 of 1460 (99.2 %)\n  arbitrage lost to the declared service: 57.7 k u a year\n  = 7.90 u per MW-hour of reserve held (7,300 MW-h)\n  the price the service must pay at least, before wear and\n  the penalty for hours not held (chapter 21)\nنمونهٔ پرشده: جریمهٔ عدم‌تعادل به ازای برنامهٔ ارسالی (فصلِ ۲۰).\nimbalance penalty of a year by the schedule sent (A-301:\n  short 30 u/MWh, long 10 u/MWh):\n  schedule                 short MWh   long MWh   penalty k u\n  day-ahead forecast          31,591     29,752          1245\n  intraday update             24,065     19,751           919\n  the intraday update cuts the penalty by about a quarter;\n  where the market allows changes after the day-ahead offer,\n  re-scheduling is the cheapest imbalance tool\nتسویه «مشروط» است، چون قاعده‌اش از قرارداد یا بازارِ واقعی می‌آید. این عددها آموزشی‌اند و هیچ بازار یا قیمتی را فرض نمی‌کنند (فصل 21).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nالزام‌ها، صلاحیت‌سنجی، آزمون‌ها و تسویهٔ خدمات را بهره‌بردارِ شبکه و قراردادِ واقعی تعیین می‌کنند. آزمون روی تجهیزِ برق‌دار به دستِ افرادِ مجاز و طبقِ روشِ تأییدشده انجام می‌شود. این کتاب روشِ آن را نمی‌دهد.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>J</span>  <span class='chapter-title'>الگوهای خدماتِ شبکه</span>"
    ]
  },
  {
    "objectID": "appendices/K-grid-connection-templates.html",
    "href": "appendices/K-grid-connection-templates.html",
    "title": "پیوست K — الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه",
    "section": "",
    "text": "K.1 ماتریسِ دامنه و مالکیت\nاتصال به شبکه مرزی است میانِ دارایی‌هایی که نیروگاه می‌سازد و نگه می‌دارد و کارهایی که شرکتِ برق یا بهره‌بردارِ شبکه انجام می‌دهد. هر چیزی که روی این مرز نامعلوم بماند، در ساخت یا پذیرش هزینه می‌سازد. این پیوست چهار برگه را با نمونه‌های پرشدهٔ نیروگاهِ P می‌آورد: ماتریسِ دامنه و مالکیت، دفترِ قیدهای مسیر، جدولِ واسطِ نقطهٔ اتصال و فهرستِ تحویلِ تأسیساتِ خروجی. سناریوهای مالکیت و الزام‌های واقعی را منبع‌های رسمیِ کشورِ پروژه تعیین می‌کنند (بخش 54.3.3).\nالگو.\nهر خانه یک نام دارد (نیروگاه، شرکتِ برق، پیمانکار) و ستونِ «منبع» نشان می‌دهد این تقسیم از کدام قرارداد یا قاعده آمده است. خانهٔ «نامعلوم» با شمارهٔ ناشناخته ثبت می‌شود، نه با حدس.\nنمونهٔ پرشده: مرزهای مالکیت و نقطه‌های جداسازی (فصلِ ۲۳).\nنمونهٔ پرشده: گزینه‌های خروجی (فصلِ ۱۸).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>K</span>  <span class='chapter-title'>الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "appendices/K-grid-connection-templates.html#sec-app-k-scope",
    "href": "appendices/K-grid-connection-templates.html#sec-app-k-scope",
    "title": "پیوست K — الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه",
    "section": "",
    "text": "جدول K.1: الگوی ماتریسِ دامنه و مالکیتِ اتصال\n\n\n\n\n\n\n\n\n\n\n\n\nبخش\nطراحی، تأمین، ساخت و آزمون\nمالکیت و هزینه\nبهره‌برداری و نگهداری\nمنبع\n\n\n\n\nشینه و فیدرهای جمع‌آوری\n\n\n\n\n\n\nپستِ نیروگاه\n\n\n\n\n\n\nخطِ خروجی\n\n\n\n\n\n\nبِیِ اتصال در پستِ شبکه\n\n\n\n\n\n\nحفاظت، قطعِ متقابل و ارتباط\n\n\n\n\n\n\nکنتورِ درآمد\n\n\n\n\n\n\n\n\n\n\n\n\nownership boundaries and the isolation point at each:\n  =E1-Q9   plant | open (U-065): isolation point\n  =G1-Q9   open (U-065) | utility: isolation point\n  two boundaries, both at disconnectors on the line; who owns\n  the line between them is open (U-065): the drawing marks it\n  open, it does not guess\n\nexport options for the 7.06 km route at 132 kV (A-286):\n  option                            loss  charging    outage    cost\n                                  MWh/yr      Mvar    MWh/yr     M u\n  overhead line, single circuit       754      0.35        17    3.18\n  overhead line, double circuit       377      0.70         0    4.80\n  underground cable                   188      7.73       114   11.30\n  the double circuit halves losses and carries the plant through\n  a single fault; the cable loses little, but its repairs are\n  long and it produces reactive power to manage; the route,\n  permits and owner (chapter 17) decide before the numbers do",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>K</span>  <span class='chapter-title'>الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "appendices/K-grid-connection-templates.html#sec-app-k-corridor",
    "href": "appendices/K-grid-connection-templates.html#sec-app-k-corridor",
    "title": "پیوست K — الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه",
    "section": "K.2 دفترِ قیدهای مسیر و دالان",
    "text": "K.2 دفترِ قیدهای مسیر و دالان\nالگو. شناسهٔ قید، نوع (زمین، کشاورزی، آبراهه، میراث، خانه، جاده، خطِ دیگر، فرودگاه)، محل، فاصلهٔ لازم و منبعش، وضعیت، اثر بر مسیر، صاحب.\nنمونهٔ پرشده: گزینه‌های مسیر (فصلِ ۱۴).\nexport route options, site substation to the 132 kV substation\n  (teaching cost raster A-262; straight-line distance 6.22 km):\n  route            km    farm km   wadi   ruin m   homes &lt; 500 m   cost\n  straight line    6.41    3.50     0      226         0          inf\n  least cost       7.06    0.00     0      426         0          7.1\n  south, by road   8.72    0.00     2    2,192         0         12.0\n  the straight line is infinite-cost (it crosses the ruin's no-go\n  buffer and farmland); the least-cost route bends around them;\n  the road route is longer but uses the road for access and\n  keeps the line out of the fields; a cost raster is a way to\n  argue, not a verdict: its weights are written down\nنمونهٔ پرشده: دالانِ مسیرهای نزدیک به بهینه (فصلِ ۱۴).\ncorridor of near-optimal routes (cells whose best route through\n  them costs at most the given share more than the best):\n  margin    corridor area ha   width at x = 10.5 km\n     1 %            187               100 m\n     3 %            527               350 m\n     5 %            784               700 m\n    10 %           1397              1700 m\n  a corridor, not a line, goes to the surveys and the land\n  talks: the final alignment moves inside it as owners, ground\n  and crossings are known (route uncertainty)\nدالان، نه یک خط، به نقشه‌برداری و گفت‌وگوی زمین می‌رود (بخش 14.12.3).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>K</span>  <span class='chapter-title'>الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "appendices/K-grid-connection-templates.html#sec-app-k-poc",
    "href": "appendices/K-grid-connection-templates.html#sec-app-k-poc",
    "title": "پیوست K — الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه",
    "section": "K.3 جدولِ واسطِ نقطهٔ اتصال",
    "text": "K.3 جدولِ واسطِ نقطهٔ اتصال\nالگو.\n\n\n\nجدول K.2: الگوی جدولِ واسطِ نقطهٔ اتصال\n\n\n\n\n\n\n\n\n\n\n\n\n\nواسط\nدادهٔ لازم\nصاحبِ داده\nوضعیت\nتاریخِ لازم\nمطالعه‌ای که منتظر است\n\n\n\n\nسطحِ اتصالِ کوتاهِ بیشینه و کمینه\n\nبهره‌بردار\n\n\n\n\n\nامپدانسِ معادلِ شبکه و نسبتِ X/R\n\nبهره‌بردار\n\n\n\n\n\nهارمونیک‌های زمینه و سهمِ انتشار\n\nبهره‌بردار\n\n\n\n\n\nطرحِ حفاظتِ دو سرِ خط و زمان‌ها\n\nهر دو\n\n\n\n\n\nکنتورِ درآمد: کلاس، ترانسفورماتورهای اندازه‌گیری\n\nقرارداد\n\n\n\n\n\nدورسنجی و پروتکل\n\nبهره‌بردار\n\n\n\n\n\nمدل‌های دینامیکیِ واحدها\n\nسازنده\n\n\n\n\n\n\n\n\n\nنمونهٔ پرشده: وضعیتِ ورودی‌های مطالعه (فصلِ ۲۸).\nstate of the study inputs for Plant P's POC (register of 30 items)\n  owner         received  requested    assumed    missing   total\n  operator             4          5          1          3      13\n  plant                7          0          1          2      10\n  OEM                  5          2          0          0       7\n  studies waiting for at least one input: B, C, E, F, G, all, ch27\n  9 of the operator's 13 items are still open: a study started\n  now runs on assumptions, and each is logged with the\n  result it could change\nنمونهٔ پرشده: ماتریسِ واسطِ بسته‌های تجهیز (فصلِ ۲۳).\ninterface matrix of the equipment packages (x = an interface):\n  package            pow   gnd   ctl   com  mech  cool   aux\n  wind turbine          x     x     x     x     x     x     x\n  PV block              x     x     x     x     x     x     x\n  battery block         x     x     x     x     x     x     x\n  MV switchgear         x     x     x     x     x     .     x\n  main transformer      x     x     x     .     x     x     x\n  station service       x     x     x     x     x     .     .\n  DC and UPS            x     x     x     x     x     x     .\n  PPC and SCADA         .     .     x     x     x     x     x\n  HV bay and meter      x     x     x     x     x     .     x\n  export line           x     x     .     x     x     .     .\n  59 interfaces across 10 packages; each one gets a\n  drawing or a schedule, an owner on both sides and a test\n  (the register of ch 18 carries them, PLP-GEN-REG-0004)",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>K</span>  <span class='chapter-title'>الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "appendices/K-grid-connection-templates.html#sec-app-k-handover",
    "href": "appendices/K-grid-connection-templates.html#sec-app-k-handover",
    "title": "پیوست K — الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه",
    "section": "K.4 فهرستِ تحویلِ تأسیساتِ خروجی",
    "text": "K.4 فهرستِ تحویلِ تأسیساتِ خروجی\n\nسابقه‌های آزمونِ هر کابل و خط (پیوستگی، عایق، پوشش، فازبندی) با شاهدِ امضاشده (بخش 50.9.1).\nوارسیِ هم‌فازی پیش از نخستین موازی‌شدن، با نتیجه.\nآزمونِ سراسریِ قطعِ متقابل با زمان در هر بار، نه میانگین.\nتنظیم‌های حفاظت در هر دو سر با چکیده و پذیرشِ بهره‌بردار.\nکنتورِ درآمد با گواهیِ واسنجی و پلمب (بخش 50.9.3).\nنقشه‌های چون‌ساخت، فهرستِ تجهیزات و نام‌های مرجعِ یکسان با سامانهٔ نگهداری (بخش 53.9).\nمرزِ بهره‌برداری و نگهداری با نامِ افرادِ مجازِ هر طرف و راهِ تماس.\nاگر دارایی به شرکتِ برق واگذار می‌شود: سندِ انتقال، دورهٔ رفعِ عیب و سابقه‌هایی که با آن می‌روند.\nعدول‌های باز با تصمیمِ صاحبشان (مانندِ DEV-11، بخش 54.5.3).\n\nنمونهٔ پرشده: سابقه‌های راه‌اندازیِ مدارِ خروجی (فصلِ ۵۰).\nexport circuit commissioning records\n  phasing: T2 HV designed ABC, found ACB\n  cable sheath tests not passed or not done: WS1 S4a, WS2 S1\n  intertrip end to end, limit 60 ms: trial(s) 4 (120 ms) over\n  a transformer phased ACB against ABC would short the bus at\n  the first parallel - the phasing check before closing the\n  coupler is the one that stops it; the slow intertrip trial\n  is the communications path (ch 28 intertrip, ch 35 links)\n  and is investigated, not averaged\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتقسیمِ دامنه، مسیر، طرحِ حفاظت و آزمون‌های اتصال را قراردادِ اتصال، بهره‌بردارِ شبکه و مهندسانِ دارای صلاحیت تعیین و تأیید می‌کنند. کلیدزنی و آزمون روی تجهیزِ برق‌دار فقط به دستِ افرادِ مجاز و طبقِ برنامهٔ تأییدشده انجام می‌شود.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>K</span>  <span class='chapter-title'>الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span>"
    ]
  },
  {
    "objectID": "appendices/L-land-social-templates.html",
    "href": "appendices/L-land-social-templates.html",
    "title": "پیوست L — الگوهای زمین، جامعه و ملاحظاتِ اجتماعی",
    "section": "",
    "text": "L.1 دفترِ تصرفِ زمین و کاربریِ عرفی\nاین پیوست برگه‌های کارِ زمین و جامعه را با نمونه‌های پرشدهٔ فصلِ ۳۳ می‌آورد: دفترِ تصرفِ زمین و کاربریِ عرفی، دفترِ ذی‌نفعان، برنامهٔ معیشت (و جابه‌جایی فقط اگر کاربرد داشته باشد)، سابقهٔ رایزنی و افشا، دفترِ شکایت و جبران، فهرستِ وارسیِ کار، اسکان و زنجیرهٔ تأمینِ پیمانکار، سلامت و ایمنیِ جامعه، دفترِ یافته‌های اتفاقیِ میراث، و پیگیرِ تعهدها و پایش با بودجه. نمونه‌ها ساختگی‌اند و جامعه‌ها خیالی. هر الگو با الزام‌های تأییدشدهٔ قانونی، وام‌دهنده و پروژه تطبیق داده می‌شود (فصل 54، فصل 55 تا فصل 57).\nالگو. قطعه، نوعِ تصرف (رسمی، عرفی، غیررسمی)، دارنده یا کاربران، مساحت، سندِ لازم (اجاره، حقِ ارتفاق، توافق)، فرایندِ کاربردی و منبعش، وضعیت.\nنمونهٔ پرشده.\nسندِ رسمی فقط بخشی از تصویر است. کاربریِ عرفی و استفادهٔ غیررسمی حقوقی‌اند که مردم با آن زندگی می‌کنند (بخش 33.3.3).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>L</span>  <span class='chapter-title'>الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span>"
    ]
  },
  {
    "objectID": "appendices/L-land-social-templates.html#sec-app-l-land",
    "href": "appendices/L-land-social-templates.html#sec-app-l-land",
    "title": "پیوست L — الگوهای زمین، جامعه و ملاحظاتِ اجتماعی",
    "section": "",
    "text": "land register of the project footprint (teaching; tenure to verify)\n  parcel                tenure                    ha    instrument\n  state rangeland       state, customary use      126.0  lease (authority)\n  farm 1                private title               0.9  lease or easement\n  farm 2                private title               0.0  none\n  customary grazing     customary (herders)         3.1  agreement + plan\n  village lands         communal                    0.0  none; route kept\n  corridor strips (8)   private, informal use       0.6  easements (towers)\n  formal title is only part of the picture: customary\n  grazing and informal use of the strips are rights people\n  live by, and the register records them too - which\n  process applies (lease, easement, acquisition) is set by\n  the law and the lenders' framework with local experts",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>L</span>  <span class='chapter-title'>الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span>"
    ]
  },
  {
    "objectID": "appendices/L-land-social-templates.html#sec-app-l-stakeholders",
    "href": "appendices/L-land-social-templates.html#sec-app-l-stakeholders",
    "title": "پیوست L — الگوهای زمین، جامعه و ملاحظاتِ اجتماعی",
    "section": "L.2 دفترِ ذی‌نفعان",
    "text": "L.2 دفترِ ذی‌نفعان\n\n\n\nجدول L.1: الگوی دفترِ ذی‌نفعان\n\n\n\n\n\n\n\n\n\n\n\n\n\nذی‌نفع\nمنافع و نگرانی‌ها\nاثرپذیری\nاثرگذاری\nزبان و راهِ ارتباط\nگروهِ آسیب‌پذیر؟\n\n\n\n\n\n\nزیاد، متوسط، کم\n\n\nبله یا نه\n\n\n\n\n\n\nگروه‌های آسیب‌پذیر (سالمندان، زنانِ سرپرستِ خانوار، افرادِ دارای معلولیت، کوچ‌نشینان) راهِ ارتباطِ خود را دارند (بخش 33.3.5، بخش 33.3.1).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>L</span>  <span class='chapter-title'>الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span>"
    ]
  },
  {
    "objectID": "appendices/L-land-social-templates.html#sec-app-l-livelihood",
    "href": "appendices/L-land-social-templates.html#sec-app-l-livelihood",
    "title": "پیوست L — الگوهای زمین، جامعه و ملاحظاتِ اجتماعی",
    "section": "L.3 برنامهٔ معیشت",
    "text": "L.3 برنامهٔ معیشت\nالگو. خانوارهای اثرپذیر، منبعِ معیشت، اثر به عدد، گزینه‌های پرهیز و کاهش پیش از جبران، اقدام، هزینه، صاحب، شاخص و تاریخ. برنامهٔ جابه‌جایی فقط وقتی تهیه می‌شود که جابه‌جاییِ فیزیکی یا اقتصادی واقعاً رخ دهد و چارچوبِ حاکم آن را بخواهد.\nنمونهٔ پرشده.\nthe herders' route to the spring and its cost (teaching)\n  5 households, 600 animals; route 1.2 km, detour 3.5 km\n  extra walking: 4.6 km a day, 920 km over 200 grazing days\n  grazing income supported: 72 k u a year\n  at 5 % loss of condition from the longer walk (teaching): 3.6 k u a year\n  a gap in the PV fence and a crossing over the cable trench\n  restore the old route for much less than any payment;\n  what is offered, and whether compensation applies, is\n  agreed with the families under the framework (lab G)",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>L</span>  <span class='chapter-title'>الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span>"
    ]
  },
  {
    "objectID": "appendices/L-land-social-templates.html#sec-app-l-consultation",
    "href": "appendices/L-land-social-templates.html#sec-app-l-consultation",
    "title": "پیوست L — الگوهای زمین، جامعه و ملاحظاتِ اجتماعی",
    "section": "L.4 سابقهٔ رایزنی و افشا",
    "text": "L.4 سابقهٔ رایزنی و افشا\nالگو. سند یا تصمیم، چند روز پیش از تصمیم، راهِ افشا، زبان، شمارِ شرکت‌کنندگان به تفکیکِ گروه، پرسش‌ها و پاسخ‌ها، تغییری که در پروژه داد.\nنمونهٔ پرشده.\ndisclosure before decisions (days are PLACEHOLDERS of the framework)\n  document                                   days ahead\n  scoping summary                                    45\n      how: meeting, radio, leaflet\n  draft impact assessment                            60\n      how: summary in local language, meetings\n  grievance mechanism                                30\n      how: posters, phone line, box at the school\n  resettlement or livelihood plan (if any)           60\n      how: household visits\n  annual monitoring report                           30\n      how: village board, meeting\n  disclosure is useful only if people can read it in time\n  and in their language, and if what they say can still\n  change the decision - comments and the answers to them\n  are recorded (lesson H)\nروزها جای‌نگهدارِ چارچوب‌اند و از قانون و وام‌دهندهٔ واقعی می‌آیند (بخش 33.3.2).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>L</span>  <span class='chapter-title'>الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span>"
    ]
  },
  {
    "objectID": "appendices/L-land-social-templates.html#sec-app-l-grievance",
    "href": "appendices/L-land-social-templates.html#sec-app-l-grievance",
    "title": "پیوست L — الگوهای زمین، جامعه و ملاحظاتِ اجتماعی",
    "section": "L.5 دفترِ شکایت و جبران",
    "text": "L.5 دفترِ شکایت و جبران\nالگو. شماره، تاریخ، راهِ دریافت، زبان، شاکی (با رضایت)، دسته، صاحب، مرحله‌ها با تاریخ و شاهد، پاسخ، رضایتِ شاکی، راهِ اعتراض، بستن.\nنمونهٔ پرشده: مرحله‌ها و هدف‌ها.\ngrievance workflow: stages, target days and evidence (teaching)\n  stage                            target d   late %\n  received and logged                     1       48\n      evidence: entry, channel, language\n  acknowledged to complainant             3       40\n      evidence: dated message or visit note\n  assessed and assigned                   7       57\n      evidence: category, owner, risk\n  investigated                           21       48\n      evidence: site visit, photos, witnesses\n  resolution proposed                    30       57\n      evidence: letter in plain language\n  agreed or escalated                    45       42\n      evidence: signed note, or appeal opened\n  remedy delivered and checked           60       40\n      evidence: proof of the remedy\n  closed with complainant                75       42\n      evidence: closure note, satisfaction\n  40-57 % of cases miss each stage's target: either\n  the targets or the staffing are wrong, and the quarterly\n  review fixes one of them;\n  each stage leaves evidence, so a closed case can be\n  shown, not just claimed; confidential cases (conduct,\n  harassment) take a protected route, and nobody who\n  complains is penalised (non-retaliation is stated in\n  every leaflet); the log is reported, anonymised, each\n  quarter to the community and the lenders\nسازوکارِ شکایت در دسترس است (زبان، سواد، فاصله)، از سرپرستِ کار مستقل است و راهِ رسمیِ دادخواهی را نمی‌بندد (بخش 33.9.1).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>L</span>  <span class='chapter-title'>الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span>"
    ]
  },
  {
    "objectID": "appendices/L-land-social-templates.html#sec-app-l-contractor",
    "href": "appendices/L-land-social-templates.html#sec-app-l-contractor",
    "title": "پیوست L — الگوهای زمین، جامعه و ملاحظاتِ اجتماعی",
    "section": "L.6 کار، اسکان و زنجیرهٔ تأمینِ پیمانکار",
    "text": "L.6 کار، اسکان و زنجیرهٔ تأمینِ پیمانکار\nنمونهٔ پرشده: بازبینیِ برنامهٔ اسکان و ترافیکِ پیمانکار.\ncontractor's accommodation and community-traffic plan: review\n  requirement                                          ok?\n  camp water from its own source                       NO\n      uses site wells (ch 32: 61 %)\n  rooms: space, ventilation, separate sanitation       yes\n      plan meets lender standard\n  code of conduct, training, sanctions                 yes\n      signed by all workers\n  worker grievance channel independent of the foreman  NO\n      foreman only\n  bus schedule avoids school hours                     yes\n      05:30 and 18:00\n  haul trucks: 30 km/h in village, marshal at school   NO\n      no marshal\n  community told of the traffic calendar               yes\n      monthly notice\n  3 gaps: the plan goes back with dated corrective actions\n  before mobilisation - water source, an independent worker\n  channel, a school marshal; the review and its closure are\n  part of the contract (lesson C, ch 32)\nنمونهٔ پرشده: بررسیِ کار در زنجیرهٔ تأمین.\nsupplier due diligence on labour and supply chain (teaching scores)\n  supplier          traced   audit   code   grievance   score   action\n  modules S1          95 %       1      1           1    0.98\n  modules S2          40 %       0      1           0    0.36   plan\n  turbines            80 %       1      1           1    0.92\n  steel structures    70 %       1      0           1    0.68   plan\n  cables              60 %       1      1           0    0.64   plan\n  forced and child labour risks sit deep in raw-material\n  chains: traceability to the source, independent audits\n  and a supplier grievance channel are asked for in the\n  tender; a weak score leads to a corrective plan with\n  dates, and the lenders' and the law's rules decide the rest\nوارسیِ پیمانکار.\n\nقراردادِ کتبی به زبانِ کارگر، دستمزد و ساعت‌ها طبقِ قانونِ کار.\nنگهداری‌نکردنِ مدارکِ هویتی، نبودِ هزینهٔ استخدام، نبودِ کارِ کودک.\nسازوکارِ شکایتِ کارگر مستقل از سرپرست.\nاسکان با فضا، تهویه، آب و بهداشتِ جدا، و آبِ اردوگاه از منبعِ خودش (بخش 32.8.1).\nآیین‌نامهٔ رفتار، آموزش و پیامد برای همهٔ کارگران.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>L</span>  <span class='chapter-title'>الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span>"
    ]
  },
  {
    "objectID": "appendices/L-land-social-templates.html#sec-app-l-community",
    "href": "appendices/L-land-social-templates.html#sec-app-l-community",
    "title": "پیوست L — الگوهای زمین، جامعه و ملاحظاتِ اجتماعی",
    "section": "L.7 سلامت، ایمنی و امنیتِ جامعه",
    "text": "L.7 سلامت، ایمنی و امنیتِ جامعه\nالگو. خطر برای جامعه (ترافیک، گرد و غبار، نوفه، هجومِ کارگری، بیماری، امنیت)، گروه‌های در معرض، کنترل، شاخص، صاحب. ترتیب‌های امنیتی با احترام به حقوق و بی جزئیاتِ تاکتیکی (بخش 33.3.9.3، بخش 32.10).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>L</span>  <span class='chapter-title'>الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span>"
    ]
  },
  {
    "objectID": "appendices/L-land-social-templates.html#sec-app-l-chance",
    "href": "appendices/L-land-social-templates.html#sec-app-l-chance",
    "title": "پیوست L — الگوهای زمین، جامعه و ملاحظاتِ اجتماعی",
    "section": "L.8 دفترِ یافته‌های اتفاقیِ میراث",
    "text": "L.8 دفترِ یافته‌های اتفاقیِ میراث\nالگو. شماره، تاریخ و ساعت، محل، شرحِ یافته، اقدامِ فوری، اطلاع‌رسانی به مرجع و بزرگانِ جامعه، تصمیم، اثر بر برنامه.\nنمونهٔ پرشده: زمان‌بندیِ پاسخ.\nresponse to a chance find in a cable trench (teaching timeline)\n  minutes   action\n        0   excavator operator sees bones or worked stone: stops\n        5   supervisor fences 30 m around, no further digging there\n       30   E&S manager informed; photos, location, no removal\n      240   authority informed by the agreed route\n     2880   archaeologist or authority visits; community elders told\n    10080   decision: record, move, or re-route the works\n  the work moves elsewhere while the find waits; human\n  remains near the cemetery are treated with the community's\n  customs - the authority and the elders decide, and the\n  delay is planned for in the schedule's float",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>L</span>  <span class='chapter-title'>الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span>"
    ]
  },
  {
    "objectID": "appendices/L-land-social-templates.html#sec-app-l-tracker",
    "href": "appendices/L-land-social-templates.html#sec-app-l-tracker",
    "title": "پیوست L — الگوهای زمین، جامعه و ملاحظاتِ اجتماعی",
    "section": "L.9 پیگیرِ تعهدها و پایشِ اجتماعی با بودجه",
    "text": "L.9 پیگیرِ تعهدها و پایشِ اجتماعی با بودجه\nنمونهٔ پرشده: دفترِ تعهدها.\ncommitments register: only approved and funded promises (teaching)\n  commitment                         approved   funded   owner\n  local hiring share 40 %            True       True     HR manager\n  water point for herders            True       True     E&S manager\n  new school roof                    False      False    -  DO NOT PROMISE\n  paved village road                 False      False    -  DO NOT PROMISE\n  school-hour truck hold             True       True     logistics lead\n  community fund 0.5 % of revenue    True       False    owner  fund first\n  3 items are not ready to be promised: an unfunded promise\n  made in a meeting becomes a grievance later; the register\n  is what staff may say, and it is reported back each year\nنمونهٔ پرشده: شاخص‌ها با هدف و وضعیت.\nindicators with targets and a red/amber/green status (synthetic)\n  indicator                               value   target   status\n  night noise at camp B, dB(A)             38.5     40.0   green\n  dust days over trigger a month            3.0      2.0   amber\n  village well level change, m              0.6      0.5   amber\n  raptor collisions found a year            1.0      0.0   amber\n  grievances closed in 30 days, %          88.0     90.0   amber\n  local hires, % of workforce              36.0     40.0   amber\n  restored area with cover &gt;= 70 %, %      55.0     80.0   red\n  amber asks for a look, red for a corrective action with\n  an owner and a date; an indicator without a target, a\n  frequency and an owner is a statistic, not monitoring\nنمونهٔ پرشده: مسئولیت و بودجه.\nresponsibility and budget for the E&S plan (teaching, k u a year)\n  item                                           owner                budget\n  livelihood measures (fence gap, water point)   E&S manager              55\n  grievance mechanism (staff, phone, visits)     community liaison        40\n  biodiversity surveys and carcass search        E&S manager              90\n  noise and water monitoring                     O&M manager              35\n  training: conduct, induction                   HR manager               20\n  independent audit, twice a year                owner                    30\n  total 270 k u a year - about 1.3 % of the yearly revenue\n  a plan without a named owner and a budget line is a wish:\n  the matrix goes into the project budget and is audited\nبرنامه‌ای که صاحب و ردیفِ بودجه ندارد آرزوست (بخش 33.9.3). تعهدِ بی‌بودجه که در جلسه داده شود بعدها شکایت می‌شود (بخش 33.3.8).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتصرفِ زمین، جبران، معیشت، رایزنی، رضایت و جابه‌جایی را قانونِ کشور، چارچوبِ وام‌دهنده و بررسیِ کارشناسانِ صلاحیت‌دارِ محلیِ حقوقی و اجتماعی تعیین می‌کنند. فرایندهای رضایتِ آزاد، پیشین و آگاهانه فقط جایی به کار می‌روند که چارچوبِ حاکم و بررسیِ صلاحیت‌دار کاربردشان را تأیید کند. این الگوها هیچ الزامی را از کشورِ دیگری وام نمی‌گیرند.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>L</span>  <span class='chapter-title'>الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span>"
    ]
  },
  {
    "objectID": "appendices/M-finance-templates.html",
    "href": "appendices/M-finance-templates.html",
    "title": "پیوست M — الگوهای تأمینِ مالیِ پروژه",
    "section": "",
    "text": "M.1 منابع و مصارف\nاین پیوست برگه‌های مدلِ مالیِ پروژه را با نمونه‌های پرشدهٔ فصلِ ۲۱ می‌آورد: منابع و مصارف، جریانِ نقدِ دوره‌ای، تعریف و وارسیِ نسبت‌های پوشش، دفترِ فرض‌ها، فهرستِ پیش‌شرط‌ها و بررسیِ وام‌دهنده و بیمه‌گر، فهرستِ تعهدها و ذخیره‌ها، ماتریسِ تخصیصِ ریسک، و سابقهٔ حالت‌های مبنا، بدبینانه و سربه‌سر. همهٔ عددها آموزشی‌اند (A-304 تا A-310). این‌ها مفاهیمِ تجاری‌اند، نه مشاورهٔ حقوقی، مالیاتی یا مالی. هر قلمِ مالی و مالیاتی با منبعِ رسمی و بازبینِ صلاحیت‌دارِ محلی وارسی می‌شود (بخش 54.6).\nالگو. مصارف: هزینهٔ سرمایه‌ای، بهرهٔ دورهٔ ساخت، کارمزدها، حسابِ ذخیرهٔ خدمتِ بدهی، سرمایهٔ در گردشِ آغازین. منابع: بدهی، آورده. جمعِ منابع برابرِ جمعِ مصارف و قیدی که بدهی را اندازه کرده نوشته می‌شود.\nنمونهٔ پرشده.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>M</span>  <span class='chapter-title'>الگوهای تأمینِ مالیِ پروژه</span>"
    ]
  },
  {
    "objectID": "appendices/M-finance-templates.html#sec-app-m-sources",
    "href": "appendices/M-finance-templates.html#sec-app-m-sources",
    "title": "پیوست M — الگوهای تأمینِ مالیِ پروژه",
    "section": "",
    "text": "construction and sources and uses (base case, A-307..A-309):\n  capital cost                   156,450 k u\n  interest during construction     6,165\n  upfront fee 1.5 % of debt        1,815\n  DSRA (6 months of service)       5,757\n  uses                           170,188\n  senior debt                    121,025   (71.1 %)\n  equity                          49,163   (28.9 %)\n  debt sized by: DSCR 1.20 on P90 1-yr\n  IDC and fees are paid with the same money as the plant: they\n  are uses, they are financed, and the lenders size the debt on\n  cash flows, not on the cost",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>M</span>  <span class='chapter-title'>الگوهای تأمینِ مالیِ پروژه</span>"
    ]
  },
  {
    "objectID": "appendices/M-finance-templates.html#sec-app-m-cashflow",
    "href": "appendices/M-finance-templates.html#sec-app-m-cashflow",
    "title": "پیوست M — الگوهای تأمینِ مالیِ پروژه",
    "section": "M.2 جریانِ نقدِ دوره‌ای",
    "text": "M.2 جریانِ نقدِ دوره‌ای\nالگو (هر سال یا هر دوره). انرژی، قیمت، درآمد، هزینهٔ بهره‌برداری، جایگزینی‌ها، سود پیش از بهره و مالیات و استهلاک، مالیات، تغییرِ سرمایهٔ در گردش، جریانِ نقدِ در دسترس برای خدمتِ بدهی، بهره، اصل، خدمتِ بدهی، نسبت‌های پوشش، ماندهٔ بدهی، جریانِ نقدِ سهام. هر ستون از ستون‌های پیش با یک رابطهٔ نوشته ساخته می‌شود (بخش 21.5.1).\nنمونهٔ پرشده: جدولِ بدهی.\nbase case debt schedule (k u, nominal; A-307..A-309):\n  yr   CFADS  interest  principal  service   DSCR   LLCR   balance\n   1  13,837     7,261      4,253   11,514   1.20   1.30   121,025\n   2  16,106     7,006      4,695   11,701   1.38   1.31   116,772\n   3  16,237     6,725      5,166   11,891   1.37   1.31   112,078\n   4  16,364     6,415      5,668   12,083   1.35   1.30   106,912\n   5  16,487     6,075      6,204   12,278   1.34   1.29   101,243\n   6  16,604     5,702      6,774   12,477   1.33   1.29    95,039\n   7  16,716     5,296      7,382   12,678   1.32   1.28    88,265\n   8  16,288     4,853      7,476   12,329   1.32   1.27    80,883\n   9  16,931     4,404      8,685   13,089   1.29   1.27    73,407\n  10  17,024     3,883      9,416   13,299   1.28   1.26    64,722\n  11  17,110     3,318     10,194   13,513   1.27   1.26    55,306\n  12  15,711     2,707      9,497   12,204   1.29   1.25    45,111\n  13  16,673     2,137     11,186   13,323   1.25   1.24    35,614\n  14  17,348     1,466     12,706   14,171   1.22   1.23    24,428\n  15  15,491       703     11,723   12,426   1.25   1.25    11,723\n  min DSCR 1.20 (year 1), average 1.30, min LLCR 1.23",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>M</span>  <span class='chapter-title'>الگوهای تأمینِ مالیِ پروژه</span>"
    ]
  },
  {
    "objectID": "appendices/M-finance-templates.html#sec-app-m-ratios",
    "href": "appendices/M-finance-templates.html#sec-app-m-ratios",
    "title": "پیوست M — الگوهای تأمینِ مالیِ پروژه",
    "section": "M.3 تعریف و وارسیِ نسبت‌های پوشش",
    "text": "M.3 تعریف و وارسیِ نسبت‌های پوشش\nنسبتِ پوششِ خدمتِ بدهی و نسبتِ پوششِ عمرِ وام همان‌اند که فصلِ ۲۱ تعریف کرد (معادلهٔ 21.10). وارسیِ مستقلِ یک سال با دست و پنج وارسیِ هویتیِ مدل:\nindependent check of year 1 (by hand from the model lines):\n  revenue 20,453 - opex 4,270 - replacements 0\n  - tax 175 - working capital 2,171 = CFADS 13,837\n  interest 121,025 x 0.06 = 7,261; service 11,514\n  DSCR = 13,837 / 11,514 = 1.202\n  model checks:\n    PASS  sources = uses\n    PASS  debt repaid within tenor\n    PASS  CFADS = EBITDA - repl - tax - dWC - decom\n    PASS  independent DSCR equals model DSCR\n    PASS  CFADS covers debt service every year\n  year 1 is the lowest: the working capital is built from\n  that year's cash (45 days of revenue); the sculpting\n  follows the lenders' sizing case, not this one\nوارسی‌ها اتحادهای شکسته را پیدا می‌کنند، ولی سالِ جابه‌جا یا ورودیِ حقیقی و اسمیِ درهم را نه. این‌ها را بازبینیِ مستقلِ مدل پیدا می‌کند (بخش 21.5.3).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>M</span>  <span class='chapter-title'>الگوهای تأمینِ مالیِ پروژه</span>"
    ]
  },
  {
    "objectID": "appendices/M-finance-templates.html#sec-app-m-assumptions",
    "href": "appendices/M-finance-templates.html#sec-app-m-assumptions",
    "title": "پیوست M — الگوهای تأمینِ مالیِ پروژه",
    "section": "M.4 دفترِ فرض‌های مالی",
    "text": "M.4 دفترِ فرض‌های مالی\nالگو. شناسه، کمیت، مقدار، یکا، منبع (قرارداد، پیش‌نویس، فرض، گزارش)، وضعیت (تأییدشده، وابسته به پروژه، نیازمندِ تأیید)، حساسیت، صاحب.\nنمونهٔ پرشده.\nassumption register read by the model (all teaching):\n  id     what                                       value\n  A-304  capital cost S1 / S0, k u                  156,450 / 142,800\n  A-305  operating cost year 1, k u                 4,270\n  A-306  replacements years 8, 12, 13, 15; decommissioning year 25\n  A-307  PPA 70 u/MWh +2 %/yr for 20 yr, then 45 u real\n  A-308  debt 6 %, 15 yr, fee 1.5 %, DSCR 1.30 P50 / 1.20 P90, gearing &lt;= 75 %\n  A-309  inflation 2.5 %, tax 25 % (straight line 20 yr), WC 45/30 days\n  A-310  WACC 7.5 %, cost of equity 10 %, 70 % of capex in hard currency\n  D-019  energy: model 15.1, 295.14 GWh in year 1, PV -0.5 %/yr\n  D-020  P90 1-yr 276 GWh; one-year sigma 5.1 %",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>M</span>  <span class='chapter-title'>الگوهای تأمینِ مالیِ پروژه</span>"
    ]
  },
  {
    "objectID": "appendices/M-finance-templates.html#sec-app-m-cp",
    "href": "appendices/M-finance-templates.html#sec-app-m-cp",
    "title": "پیوست M — الگوهای تأمینِ مالیِ پروژه",
    "section": "M.5 پیش‌شرط‌ها و بررسیِ وام‌دهنده و بیمه‌گر",
    "text": "M.5 پیش‌شرط‌ها و بررسیِ وام‌دهنده و بیمه‌گر\nالگو. شاهد، فصل یا منبع، صاحب، وضعیت (پیش‌نویس، باز، پذیرفته)، تاریخِ لازم.\nنمونهٔ پرشده.\nconditions precedent to first drawdown (teaching register):\n  evidence                                       source             status\n  long-term resource and P50/P90 yield report    ch 12-16           draft\n  independent engineer's review of the yield     ch 16, 59          open\n  grid connection agreement and studies          ch 17, 27-28       open\n  permits and environmental consents             ch 14, 33, 55-57   open\n  EPC contract: price, schedule, LDs, security   ch 38-40           open\n  equipment warranties and type certificates     ch 9-11, 19, 41-46 draft\n  O&M contract with availability guarantee       ch 51-52           open\n  PPA signed, payment security in place          ch 21 E            open\n  insurance programme (construction, operation)  ch 38, 51          open\n  financial model audit (this lab)               ch 21 D, F         draft\n  hedging of rate and currency at close          ch 21 F            open\n  equity committed, standby equity letter        ch 21 F            open\n  9 of 12 open: the project is not yet bankable whatever its\n  IRR - bankability is evidence, not a ratio\nقلم‌های انطباق، مجوز، الزام‌های شبکه و منابعِ مالی و مالیاتی از دفترهای فصلِ ۵۴ می‌آیند و تا بستنِ مالی تأییدشده‌اند یا با شرط بسته می‌شوند (بخش 54.4.8).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>M</span>  <span class='chapter-title'>الگوهای تأمینِ مالیِ پروژه</span>"
    ]
  },
  {
    "objectID": "appendices/M-finance-templates.html#sec-app-m-covenants",
    "href": "appendices/M-finance-templates.html#sec-app-m-covenants",
    "title": "پیوست M — الگوهای تأمینِ مالیِ پروژه",
    "section": "M.6 تعهدها و ذخیره‌ها",
    "text": "M.6 تعهدها و ذخیره‌ها\n\nحدِ قفلِ توزیع و حدِ نکول، با حاشیه از حالتِ مبنا و بدبینانه.\nحسابِ ذخیرهٔ خدمتِ بدهی: اندازه، زمانِ پرشدن، جایگزینی با ضمانت‌نامه اگر مجاز است.\nذخیرهٔ نگهداری و جایگزینیِ بزرگ (مبدّل، تقویتِ باتری) با برنامهٔ زمانی.\nذخیره یا ضمانتِ برچیدن از سالِ نخست (بخش 53.4).\nسقفِ اهرم، محدودیتِ بدهیِ دیگر و ترتیبِ پرداخت‌ها در آبشارِ نقد.\nگزارش‌دهی به وام‌دهنده: دوره، محتوا، وارسیِ مستقل.\n\nنمونهٔ پرشده: حاشیهٔ تعهدها.\ncovenant headroom of the base case (illustrative levels):\n  min DSCR 1.20; lock-up below 1.10, default below 1.05\n  headroom to lock-up 0.10, to default 0.15\n  energy (all years) at which the min DSCR hits lock-up: 92.5 % of P50\n  ... and default: 89.3 % of P50 (P90 1-yr is 93.5 %)\n  lock-up stops distributions to the owners until the cover\n  recovers; default lets the lenders act; the DSRA pays the\n  service for six months while the cause is fixed",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>M</span>  <span class='chapter-title'>الگوهای تأمینِ مالیِ پروژه</span>"
    ]
  },
  {
    "objectID": "appendices/M-finance-templates.html#sec-app-m-risk",
    "href": "appendices/M-finance-templates.html#sec-app-m-risk",
    "title": "پیوست M — الگوهای تأمینِ مالیِ پروژه",
    "section": "M.7 ماتریسِ تخصیصِ ریسک",
    "text": "M.7 ماتریسِ تخصیصِ ریسک\nالگو. ریسک، برندهٔ ریسک، ابزار (قرارداد، ضمانت، بیمه، پوشش، ذخیره)، سقف، شاهد.\nنمونهٔ پرشده.\nrisk allocation matrix of Plant P (teaching; commercial, not legal):\n  risk                     carried by             instrument\n  resource below P50       owner/equity           P90 debt sizing, DSRA\n  construction delay       EPC contractor         delay LDs up to the cap\n  cost overrun             EPC (fixed price)      contingency, standby equity\n  equipment performance    OEM                    performance LDs, tests\n  availability             O&M contractor         availability LDs, capped\n  curtailment by grid      offtaker or owner      deemed energy clause\n  buyer does not pay       owner/lenders          payment security, DSRA\n  change in law            offtaker (if agreed)   change-in-law clause\n  force majeure            shared                 insurance, relief periods\n  interest rate            owner                  rate hedge\n  currency                 owner                  hedge, indexed tariff\n  battery degradation      OEM to warranty limit  warranty, augmentation\n  a risk belongs with the party that can best control it or\n  carry it; what is not passed on stays with the owner and,\n  through the cover ratios, with the lenders",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>M</span>  <span class='chapter-title'>الگوهای تأمینِ مالیِ پروژه</span>"
    ]
  },
  {
    "objectID": "appendices/M-finance-templates.html#sec-app-m-scenarios",
    "href": "appendices/M-finance-templates.html#sec-app-m-scenarios",
    "title": "پیوست M — الگوهای تأمینِ مالیِ پروژه",
    "section": "M.8 سابقهٔ حالت‌ها: مبنا، بدبینانه و سربه‌سر",
    "text": "M.8 سابقهٔ حالت‌ها: مبنا، بدبینانه و سربه‌سر\nالگو. برای هر حالت: ورودی‌هایی که تغییر کرده‌اند و چقدر، کمینهٔ نسبتِ پوشش، سال‌های زیرِ قفلِ توزیع، کمینهٔ نسبتِ پوششِ عمرِ وام، بازدهِ سهام. برای سربه‌سر: مقدارِ هر ورودی که نسبتِ پوشش را به ۱ یا بازدهِ سهام را به هزینهٔ سرمایه می‌رساند.\nنمونهٔ پرشده: حالتِ بدبینانهٔ ترکیبی.\na combined downside (P90 every year, tariff -5 %, opex +10 %,\ndelay 1 year, capex +5 %):\n  min DSCR 1.01, lock-up years 6, min LLCR 1.04, equity IRR 4.64 %\n  no single stress breaks the base case, but a plausible\n  combination keeps the owners locked up for years: lenders\n  ask for the combined case, the standby equity and the\n  reserves that carry it (conditions precedent)\nنمونهٔ پرشده: سربه‌سرها.\nbreak-even values (one input moved, others at base):\n  energy for min DSCR 1.00 (debt fixed):  86.1 % of P50 = 254 GWh\n  tariff for min DSCR 1.00 (debt fixed):  86.1 % of 70 u = 60.2 u/MWh\n  capex at which equity earns only the debt rate: +25 %\n  tariff at which equity earns its 10 % cost (debt resized): 69.5 u/MWh\n  a lender asks how far the project is from 1.00; an owner\n  asks how far it is from its cost of equity; both answers\n  are distances, not single values\nقلم‌هایی که هنوز تأیید نشده‌اند (مشوق، قاعدهٔ استهلاک، ارز، انتقالِ سود، مالیاتِ تکلیفی) فقط در حساسیت‌ها می‌نشینند (بخش 54.6.2).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nمدلِ واقعی را تیمِ مالیِ پروژه می‌سازد و بازبینِ مستقل ممیزی می‌کند. شرط‌های وام، مالیات، ارز و بیمه را قراردادها، قانونِ کشور و مشاورانِ صلاحیت‌دارِ محلی تعیین می‌کنند. هیچ عددِ این پیوست توصیهٔ سرمایه‌گذاری نیست.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>M</span>  <span class='chapter-title'>الگوهای تأمینِ مالیِ پروژه</span>"
    ]
  },
  {
    "objectID": "appendices/N-asset-information-templates.html",
    "href": "appendices/N-asset-information-templates.html",
    "title": "پیوست N — الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال",
    "section": "",
    "text": "N.1 الزام‌های اطلاعاتی و فرهنگِ داده\nاطلاعاتِ دارایی همان نیروگاه است به صورتِ داده: هر تجهیز با نامِ مرجع، شناسهٔ پایدار، محل، شمارهٔ سریال، نقشه‌ها، آزمون‌ها، پیکربندی، ضمانت و تاریخچهٔ نگهداری. فصل‌های ۳۵، ۳۸، ۵۰، ۵۲ و ۵۳ آن را از الزام تا بازنشستگی دنبال کردند. این پیوست برگه‌ها را با نمونه‌های پرشده می‌آورد. هر الزام به صورتِ وارسی‌ای نوشته می‌شود که برنامه بتواند اجرا کند و پذیرش سهمِ سطرهایی است که از آن می‌گذرند (بخش 38.8.2).\nنمونهٔ پرشده: وارسیِ الزام‌ها روی شش سطر (فصلِ ۳۸).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>N</span>  <span class='chapter-title'>الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span>"
    ]
  },
  {
    "objectID": "appendices/N-asset-information-templates.html#sec-app-n-requirements",
    "href": "appendices/N-asset-information-templates.html#sec-app-n-requirements",
    "title": "پیوست N — الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال",
    "section": "",
    "text": "جدول N.1: الگوی الزام‌های اطلاعاتی\n\n\n\n\n\n\n\n\n\n\n\n\n\nویژگی\nتعریف\nقالب یا قاعده\nالزامی؟\nصاحب\nمنبع\n\n\n\n\nنامِ مرجع\nنامِ کارکردی، محصولی و مکانی\nالگوی نام‌گذاری (بخش C.4)\nبله\nطراح\nتک‌خطی\n\n\nشناسهٔ دارایی\nشناسهٔ پایدار که با تعویض عوض نمی‌شود\nیکتا\nبله\nمالک\nسامانهٔ نگهداری\n\n\nمحل\nمختصات در سامانهٔ اطلاعاتِ مکانی\nدستگاهِ مختصاتِ پروژه\nبله\nنقشه‌بردار\nچون‌ساخت\n\n\nشمارهٔ سریال و مدل\nاز پلاک و گواهیِ کارخانه\n\nبله\nپیمانکار\nپروندهٔ کارخانه\n\n\nسند‌ها\nشماره و بازنگریِ نقشه، دفترچه، گواهی\nآخرین بازنگری در دفترِ مدارک\nبله\nکنترلِ مدارک\nمحیطِ دادهٔ مشترک\n\n\nپیکربندی\nنسخهٔ میان‌افزار، پروندهٔ تنظیم و چکیده\n\nبرای تجهیزِ برنامه‌پذیر\nمهندسِ کنترل\nپشتیبان\n\n\nضمانت\nآغاز، پایان، شرط‌ها\nتاریخ\nبله\nتجاری\nقرارداد\n\n\nبرنامهٔ نگهداری\nکارها و دوره‌ها\n\nبله\nنگهداری\nراهبردِ نگهداری\n\n\n\n\n\n\n\nowner's information requirements checked on six asset records\n  tag           tag rule   asset id   location   item\n  =WS1-2-T1     ok         ok         ok         wind unit transformer\n  =PVF2-3-T1    ok         ok         ok         PV unit transformer\n  =PVF2-3-U1    ok         NO         ok         PV inverter\n  =T1           ok         ok         NO         main transformer\n  PVF2-Q1       NO         ok         ok         feeder breaker\n  =BESS-A-1     ok         ok         ok         battery container\n  complete records: 3 of 6\n  (locations in the local grid of the fictional site, ch 14)\n  the requirement is written as a check a program can run:\n  tag pattern, stable asset id (ch 35), a location in the\n  site's GIS - and the acceptance is the share that passes",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>N</span>  <span class='chapter-title'>الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span>"
    ]
  },
  {
    "objectID": "appendices/N-asset-information-templates.html#sec-app-n-register",
    "href": "appendices/N-asset-information-templates.html#sec-app-n-register",
    "title": "پیوست N — الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال",
    "section": "N.2 دفترِ سلسله‌مراتب، نام و سریال",
    "text": "N.2 دفترِ سلسله‌مراتب، نام و سریال\nالگو. نامِ مرجع، شناسهٔ دارایی، والد در سلسله‌مراتب، ردهٔ تجهیز، سازنده، مدل، سریال، محل، تاریخِ نصب، وضعیت.\nنمونهٔ پرشده: قاعده‌های کیفیتِ داده روی ۴۰۰ سطر (فصلِ ۳۸).\ndata-quality rules on an asset register of 400 rows\n  tag format       395 pass  ( 98.8%)\n  tag unique       394 pass  ( 98.5%)\n  parent exists    396 pass  ( 99.0%)\n  serial present   388 pass  ( 97.0%)\n  unit valid       394 pass  ( 98.5%)\n  rows passing every rule: 367 (91.8%)\n  each rule is simple; together they reject one row in\n  twelve. A duplicated tag is the worst: two functions\n  answer to one name (ch 23). The register exposes it before\n  handover, not an operator during a fault\nنمونهٔ پرشده: نام‌ها در برابرِ قاعده (فصلِ ۵۲).\nasset IDs against the naming rule (ch 23 reference designations)\n  =PVF2-3-INV     ok\n  =PVF2-3-CB01    ok\n  =WT03-GBX       ok\n  WT07_GBX        BREAKS THE RULE\n  =BESS-A-PCS1    ok\n  =PVF2-3-cb02    BREAKS THE RULE\n  =WT11-YAW       ok\n  =SUB-T1         ok\n  =PVF1-1-INV-    BREAKS THE RULE\n  =BESS-A-C2      ok\n  3 of 10 break it: a lower-case letter, an underscore,\n  a trailing dash - each makes a second asset that the\n  history of the first never reaches",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>N</span>  <span class='chapter-title'>الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span>"
    ]
  },
  {
    "objectID": "appendices/N-asset-information-templates.html#sec-app-n-gis",
    "href": "appendices/N-asset-information-templates.html#sec-app-n-gis",
    "title": "پیوست N — الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال",
    "section": "N.3 جدولِ اطلاعاتِ مکانی و چون‌ساخت",
    "text": "N.3 جدولِ اطلاعاتِ مکانی و چون‌ساخت\n\n\n\nجدول N.2: الگوی لایه‌های اطلاعاتِ مکانی و چون‌ساخت\n\n\n\n\n\n\n\n\n\n\n\n\n\nلایه\nمحتوا\nدقت\nمنبع\nبازنگری\nصاحب\n\n\n\n\nمسیرِ کابل‌ها\nمسیر، ژرفا، مفصل‌ها\nاز نقشه‌برداریِ چون‌ساخت\nپیمانکار\n\n\n\n\nپی‌ها و سازه‌ها\nمحل و تراز\n\n\n\n\n\n\nمرزها و حریم‌ها\nزمین، دسترسی، حریمِ خط\n\n\n\n\n\n\nقیدهای محیطی\nزیستگاه، میراث، آبراهه\n\n\n\n\n\n\nزمین‌کردن\nشبکه و الکترودها",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>N</span>  <span class='chapter-title'>الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span>"
    ]
  },
  {
    "objectID": "appendices/N-asset-information-templates.html#sec-app-n-index",
    "href": "appendices/N-asset-information-templates.html#sec-app-n-index",
    "title": "پیوست N — الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال",
    "section": "N.4 نمایهٔ سازنده، آزمون، پیکربندی و ضمانت",
    "text": "N.4 نمایهٔ سازنده، آزمون، پیکربندی و ضمانت\nالگو. برای هر دارایی پیوند به: پروندهٔ کارخانه و گواهی‌ها (فصل‌های ۴۰ تا ۴۸)، سابقه‌های آزمون و راه‌اندازی (فصلِ ۵۰)، پروندهٔ پیکربندی با چکیده، ضمانت با تاریخ و شرط.\nنمونهٔ پرشده: بستهٔ تحویل در برابرِ معیارها (فصلِ ۳۸).\nhandover package against its acceptance criteria (A-421)\n  item                              weight   complete   critical\n  as-built drawings                     3        92 %   yes\n  asset register attributes             3        85 %   yes\n  O&M manuals                           2        70 %\n  test and commissioning records        3       100 %   yes\n  spare parts lists                     1        60 %\n  software and settings backups         2        95 %   yes\n  warranties and certificates           1        80 %\n  weighted score 86.7 %\n  rule: every critical item at 98 % or better, the rest\n  scored; critical items short: 3\n  a weighted score of 87 % sounds nearly done; the rule\n  says the package is not accepted until the as-built\n  drawings, the asset attributes and the backups are",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>N</span>  <span class='chapter-title'>الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span>"
    ]
  },
  {
    "objectID": "appendices/N-asset-information-templates.html#sec-app-n-validation",
    "href": "appendices/N-asset-information-templates.html#sec-app-n-validation",
    "title": "پیوست N — الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال",
    "section": "N.5 مجموعهٔ وارسیِ طرح‌واره و واسط",
    "text": "N.5 مجموعهٔ وارسیِ طرح‌واره و واسط\n\nهر سطر همهٔ ویژگی‌های الزامی را دارد.\nکلیدها یکتا هستند و هیچ نامِ مرجعی دو بار نیامده است.\nهر ارجاع (والد، محل، سند) به چیزی موجود می‌رسد.\nبازنگریِ هر سند با دفترِ مدارک یکی است.\nیکاها و قالب‌ها معتبرند و نام‌ها از قاعدهٔ نام‌گذاری پیروی می‌کنند.\nشناسه‌های اسکادا، سامانهٔ نگهداری و دفترِ دارایی یکی‌اند (فصل 35).\n\nنمونهٔ پرشده: سطرهای تحویلِ یک بلوک پیش از ورود (فصلِ ۵۰).\nhandover data of block PVF1-3 before import: 8 rows, 8 required fields\n  missing fields:    =PVF1-3-Q1 maint\n  duplicate keys:    =PVF1-3-T1\n  dangling refs:     =PVF1-3-SW1 floc, =PVF1-3-UPS1 doc\n  revision differs from the document register:\n    =PVF1-3-INV1: row says C02, register says C03\n  5 of 8 rows have a defect; an import would load them\n  as they are - a maintenance plan for nothing, a location that\n  does not exist, a drawing revision that was replaced; the\n  rows are corrected at the source and the check run again",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>N</span>  <span class='chapter-title'>الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span>"
    ]
  },
  {
    "objectID": "appendices/N-asset-information-templates.html#sec-app-n-import",
    "href": "appendices/N-asset-information-templates.html#sec-app-n-import",
    "title": "پیوست N — الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال",
    "section": "N.6 فهرستِ ورود و پذیرش در سامانهٔ مدیریتِ نگهداری",
    "text": "N.6 فهرستِ ورود و پذیرش در سامانهٔ مدیریتِ نگهداری\nنمونهٔ پرشده: ورودِ آزمایشی (فصلِ ۵۰).\ntrial import into the owner's maintenance system (a test copy)\n  accepted 4, rejected 4 (missing field, unknown\n  location or document, duplicate key)\n  the system accepts INV1 with its old drawing revision: an\n  import that 'works' is not a check - the revision rule is\n  ours to run before it (ch 38 revision rules)\n  then: search for three assets by tag, open their drawings,\n  raise a test work order, and delete the test copy\nنمونهٔ پرشده: دستورهای کار پس از بهره‌برداری (فصلِ ۵۲).\nwork orders checked: 10\n  no or unknown asset                2  WO-0431, WO-0490\n  corrective without a failure code  1  WO-0418\n  code not in the list               0\n  closed without a test record       1  WO-0418\n  open (not closed)                  2  WO-0460, WO-0502\n  3 of 10 orders fail a check: WT07's gearbox is\n  not in the hierarchy (the asset was never loaded), WO-0431\n  has no asset at all - neither reaches the reliability data\nورودی که «کار می‌کند» وارسی نیست. قاعده‌های بازنگری و ارجاع را پیش از ورود ما اجرا می‌کنیم (بخش 50.10.2).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>N</span>  <span class='chapter-title'>الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span>"
    ]
  },
  {
    "objectID": "appendices/N-asset-information-templates.html#sec-app-n-retention",
    "href": "appendices/N-asset-information-templates.html#sec-app-n-retention",
    "title": "پیوست N — الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال",
    "section": "N.7 صاحبِ داده، دسترسی، نگهداری و پشتیبان",
    "text": "N.7 صاحبِ داده، دسترسی، نگهداری و پشتیبان\nالگو. مجموعهٔ سابقه، صاحب، دسترسی (چه کسی می‌خوانَد یا می‌نویسد)، دورهٔ نگهداری و منبعش، پشتیبان (دوره، محل، هدفِ زمانِ بازیابی)، آزمونِ بازیابی با تاریخ و نتیجه.\nنمونهٔ پرشده: آزمونِ پشتیبان و بازیابی (فصلِ ۵۰).\nbackup and restore test of the maintenance system and document store\n  restored in 11.5 h against a recovery time objective of 8 h - FAIL\n  data lost: 0 h\n  the restore that was never tried takes longest on the day it\n  is needed (ch 36 recovery); this one is repeated after the\n  restore procedure is fixed, and its time is recorded\nنمونهٔ پرشده: جدولِ نگهداریِ سابقه‌ها در پایان (فصلِ ۵۳).\nrecords at closure: years to keep, migrated to the successor system?, size\n  as-built drawings             10 yr  yes      42.0 GB\n  protection settings            5 yr  yes       0.4 GB\n  maintenance history (CMMS)    10 yr  NO       18.0 GB\n  SCADA history                  3 yr  NO    2,400.0 GB\n  environmental monitoring      15 yr  yes       6.0 GB\n  land and commitments          25 yr  yes       1.2 GB\n  OT accounts and keys           0 yr  NO        0.0 GB\n  2 record sets to keep are not yet migrated:\n  maintenance history (CMMS), SCADA history\n  (2,468 GB in all); the periods are teaching values - the\n  real ones come from verified obligations (ch 54-58)",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>N</span>  <span class='chapter-title'>الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span>"
    ]
  },
  {
    "objectID": "appendices/N-asset-information-templates.html#sec-app-n-migration",
    "href": "appendices/N-asset-information-templates.html#sec-app-n-migration",
    "title": "پیوست N — الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال",
    "section": "N.8 فهرستِ انتقال و بازنشستگی",
    "text": "N.8 فهرستِ انتقال و بازنشستگی\nنمونهٔ پرشده: نمونه‌گیری از انتقالِ تاریخچه (فصلِ ۵۳).\nCMMS history migrated: 80 records sampled against the source, 6 differ\n  error share 7.5%, 95 % interval 3.5% to 15.4% (Wilson, ch 51)\n  dates shifted by a time-zone setting and two failure codes\n  mapped to 'OTHER' (ch 52) - fixed and re-sampled before the\n  old system is switched off\nنمونهٔ پرشده: برداشتنِ دسترسی‌ها (فصلِ ۵۳).\nat retirement: access to remove, with a record of each removal\n  SCADA operator accounts             22\n  vendor remote access                 5\n  PPC engineering keys                 3\n  cloud data link of the inverters     1\n  VPN certificates                     9\n  40 credentials and links; the inverters' cloud link (ch 36)\n  outlives the plant if nobody closes it - removal is\n  verified by a scan of what still answers, not by a list\nبرداشتنِ دسترسی با پویشِ آنچه هنوز پاسخ می‌دهد تأیید می‌شود، نه با یک فهرست (بخش 53.9.2).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>N</span>  <span class='chapter-title'>الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span>"
    ]
  },
  {
    "objectID": "appendices/N-asset-information-templates.html#sec-app-n-twin",
    "href": "appendices/N-asset-information-templates.html#sec-app-n-twin",
    "title": "پیوست N — الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال",
    "section": "N.9 ارزیابیِ همتای دیجیتال",
    "text": "N.9 ارزیابیِ همتای دیجیتال\nهمتای دیجیتال اختیاری است و فقط با یک کاربردِ نام‌برده و هزینهٔ چرخهٔ عمرش توجیه می‌شود.\n\n\n\nجدول N.3: الگوی ارزیابیِ کاربرد و هزینهٔ همتای دیجیتال\n\n\n\n\n\n\n\n\n\nپرسش\nپاسخ\n\n\n\n\nکدام تصمیم را بهتر یا زودتر می‌کند؟\nمثلاً پیش‌بینیِ خرابیِ یاتاقان، برنامهٔ شستشو\n\n\nکدام داده را لازم دارد و آیا با کیفیتِ لازم هست؟\nدفترِ دارایی، اسکادا، سابقهٔ نگهداری\n\n\nارزشِ سالانه با چه روشی برآورد شده؟\nمقایسه با روشِ ساده‌تر، مانندِ ارزشِ بازرسی (بخش 53.7)\n\n\nهزینهٔ ساخت، نگهداری، مجوزِ نرم‌افزار و نیروی کار در عمر چیست؟\n\n\n\nاگر کنار گذاشته شود چه چیزی از دست می‌رود؟\n\n\n\nچه کسی مدل را با تغییرهای نیروگاه به‌روز نگه می‌دارد؟\nصاحبِ مدل (بخش 37.8.7)\n\n\n\n\n\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nدورهٔ نگهداریِ سابقه‌ها، حفاظت از داده و دسترسی را قانون، قراردادها و سیاستِ امنیتِ سایبریِ مالک تعیین می‌کنند. دسترسی به سامانه‌های فناوریِ عملیاتی از روشِ تأییدشدهٔ امنیتی پیروی می‌کند (فصل 36).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>N</span>  <span class='chapter-title'>الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span>"
    ]
  },
  {
    "objectID": "appendices/O-emergency-security-templates.html",
    "href": "appendices/O-emergency-security-templates.html",
    "title": "پیوست O — الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی",
    "section": "",
    "text": "O.1 برنامهٔ اضطراریِ همهٔ خطرها\nنیروگاهِ بادی–خورشیدی دور از شهر است. توربین‌ها بلندند، خط و پست برق‌دارند، باتری و ترانسفورماتور حریق دارند، و کارکنانِ شب کم‌شمارند. فصل‌های ۳۲، ۵۰ و ۵۱ آمادگیِ اضطراری را از سناریو تا مانور و درس‌آموزی، و حفاظتِ فیزیکی را از ارزیابیِ ریسک تا ثبتِ ورود دنبال کردند. این پیوست برگه‌ها را با نمونه‌های پرشده می‌آورد.\nنمونهٔ پرشده: سناریوها و سطح‌های پاسخ (فصلِ ۳۲).\nنمونهٔ پرشده: نود دقیقهٔ نخستِ فرماندهیِ رخداد (فصلِ ۳۲).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>O</span>  <span class='chapter-title'>الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span>"
    ]
  },
  {
    "objectID": "appendices/O-emergency-security-templates.html#sec-app-o-plan",
    "href": "appendices/O-emergency-security-templates.html#sec-app-o-plan",
    "title": "پیوست O — الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی",
    "section": "",
    "text": "جدول O.1: الگوی برنامهٔ اضطراری با سناریو، سطح و پاسخ\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nسناریو\nسطحِ پاسخ\nنخستین اقدام\nمنبعِ بیرونی\nزمانِ هدف\nفرض‌ها و شاهد\nصاحب\n\n\n\n\nآسیب یا بیماری\n۱ یا ۲\nامدادگر و دستگاهِ شوکِ قلبی\nآمبولانس\n\nزمانِ رسیدن، اندازه‌گیری‌شده\n\n\n\nنجات از ناسل یا برج\n۲\nتیمِ نجاتِ آموزش‌دیده\n\n\nآزمون در مانور\n\n\n\nحریقِ ترانسفورماتور، باتری یا تابلو\n۲ یا ۳\nجداسازیِ برق و تخلیه\nآتش‌نشانی\n\nپایهٔ خطرِ پروژه (بخش 32.4)\n\n\n\nآتشِ پوشش گیاهی\n۲\nتخلیه و آتش‌بر\n\n\n\n\n\n\nسیلاب و طوفان\n۲\nحالتِ ایمن و توقفِ کار\n\n\nترازِ سیل (فصل 29)\n\n\n\nرخدادِ امنیتی\n۱ تا ۳\nگزارش به مرجعِ مسئول\nپلیس\n\nارزیابیِ ریسکِ امنیتی\n\n\n\nنشت یا ریزش\n۱ یا ۲\nجعبهٔ نشت و مهار\n\n\n\n\n\n\n\n\n\n\n\nscenarios and response levels (1 site, 2 local services, 3 major)\n  medical emergency (illness) - level 2\n      on site: first aider, AED; outside: ambulance\n  electrical injury - level 2\n      on site: isolate by plan, first aid; outside: ambulance\n  person suspended in a harness - level 2\n      on site: site rescue team; outside: ambulance\n  injured person in a nacelle - level 2\n      on site: site rescue team; outside: ambulance\n  fire (any area, lesson C) - level 3\n      on site: alarm, people, isolate; outside: fire service\n  dust storm, lightning, heat wave - level 1\n      on site: stop work, shelter; outside: -\n  wadi flood at the substation - level 2\n      on site: evacuate low ground; outside: civil defence\n  access road blocked - level 1\n      on site: second route, hold work; outside: road authority\n  loss of communications - level 1\n      on site: radio, satellite, stop work; outside: -\n  oil or electrolyte spill - level 1\n      on site: contain, report; outside: environment office\n  intrusion or theft - level 1\n      on site: report, do not confront; outside: police\n  gate blocked by a protest - level 1\n      on site: liaison officer, hold; outside: local authority\n  the site's first response has limits it states: first aid,\n  not treatment; alarm and isolation, not firefighting; report\n  and record, never confront - beyond them, outside services\n\nthe first ninety minutes of incident command (teaching timeline)\n  min  action\n    0  alarm reaches the control room; operator confirms location\n    1  site emergency plan started; call the fire service by the plan\n    3  evacuate the area; account for everyone at the muster point\n    6  site team at the scene: cordon, information, no entry\n   10  authorised person isolates by the plan from a safe place\n   15  drains to the pond confirmed closed; neighbours told\n   20  escort meets the fire service at the gate with the plan\n   57  fire service in command (median arrival); site informs\n   90  scene held for investigation; no restart without approval\n  the site's role is alarm, people, isolation, information\n  and the environment; firefighting beyond first-aid\n  extinguishers by trained staff belongs to the fire\n  service, which takes command when it arrives",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>O</span>  <span class='chapter-title'>الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span>"
    ]
  },
  {
    "objectID": "appendices/O-emergency-security-templates.html#sec-app-o-rescue",
    "href": "appendices/O-emergency-security-templates.html#sec-app-o-rescue",
    "title": "پیوست O — الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی",
    "section": "O.2 فرض‌های نجات و انتقالِ پزشکی",
    "text": "O.2 فرض‌های نجات و انتقالِ پزشکی\nالگو. برای هر سناریوی نجات: گام‌ها، زمانِ هر گام در روز و شب، چه کسی و با چه تجهیزی، زمانِ رسیدنِ کمکِ بیرونی با شاهدش (اندازه‌گیری یا نامهٔ ارائه‌دهنده)، مسیرِ انتقال و بیمارستانِ مقصد، و پوششِ ارتباطی در محلِ رخداد.\nنمونهٔ پرشده: بودجهٔ زمانِ نجات از ناسل (فصلِ ۳۲).\nrescue from a nacelle: time budget (minutes, teaching)\n  step                                        day   night\n  alarm by radio, location confirmed            2      2\n  colleague starts first aid in the nacelle     1      1\n  rescue team reaches the tower                 6     35\n  climb by service lift                        12     12\n  assess, package, prepare descent             15     15\n  lower to the ground by rescue device         10     10\n  casualty on the ground after 46 min by day, 75 by night\n  ambulance at the tower after about 55 min (mobilise 10,\n  35 km, access 10); hospital 45 min further\n  by day the casualty is down before the ambulance arrives;\n  by night the on-call team adds half an hour. The plan's\n  answer is not a faster formula: two trained people on\n  every crew, rescue kit in each nacelle, and night work\n  only with the team on site - with times agreed with the\n  medical provider, who sets what is acceptable\nنمونهٔ پرشده: پوششِ ارتباطی در جایگاه‌های توربین (فصلِ ۳۲).\ncommunications at the twelve turbine pads (survey, synthetic)\n  mobile coverage missing at 4: T05, T07, T08, T11\n  site radio reaches all pads; one repeater serves T07-T08\n  fallback order: site radio -&gt; satellite phone in each duty\n  vehicle -&gt; runner to the substation; a crew with neither\n  radio nor satellite phone does not start work at a gap pad\n  loss of the repeater leaves T07 and T08 with satellite only\nبرنامهٔ نجات و پزشکی را فردِ صلاحیت‌دار برای همان ساختگاه می‌نویسد و با ارائه‌دهندگانِ محلی هماهنگ می‌کند. زمان‌های بالا آموزشی‌اند و جای اندازه‌گیری را نمی‌گیرند (بخش 32.9.2).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>O</span>  <span class='chapter-title'>الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span>"
    ]
  },
  {
    "objectID": "appendices/O-emergency-security-templates.html#sec-app-o-drill",
    "href": "appendices/O-emergency-security-templates.html#sec-app-o-drill",
    "title": "پیوست O — الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی",
    "section": "O.3 سابقهٔ مانور و بازبینیِ پس از اقدام",
    "text": "O.3 سابقهٔ مانور و بازبینیِ پس از اقدام\n\n\n\nجدول O.2: الگوی سابقهٔ مانور و بازبینیِ پس از اقدام\n\n\n\n\n\nبخش\nمحتوا\n\n\n\n\nهدف و سناریو\nچه چیزی آزموده می‌شود و معیارِ موفقیت\n\n\nشرکت‌کنندگان\nنقش‌ها، از جمله ارائه‌دهندگانِ بیرونی\n\n\nرویدادهای زمان‌دار\nهر رویداد با زمانِ هدف و زمانِ واقعی\n\n\nیافته‌ها\nآنچه کار کرد و آنچه کار نکرد، با شاهد\n\n\nاقدام‌ها\nصاحب، موعد، شاهدِ بستن\n\n\nپیگیری\nتاریخِ بازبینیِ بستنِ اقدام‌ها\n\n\n\n\n\n\nنمونهٔ پرشده: تمرینِ رومیزیِ شبِ زمستانی (فصلِ ۳۲).\ntable-top of the winter night at T07: decisions and roles\n   min  decision                        owner  act  target  rec\n     0  start rescue, call ambulance    one      2       5  yes\n     5  move to the next link           two+     9       2  no\n    12  agree a second route            one     14      15  yes\n    20  report and record, no approach  one      3       5  yes\n    25  meet the ambulance at the gate  none    18      10  no\n    35  inform and log the call         none     6      10  no\n    75  hand over to the ambulance      one      1       5  yes\n   120  debrief and support the crew    one      -      60  no\n  1440  report with actions and owners  one    300     480  yes\n  decisions 9: one owner 6, none 2, two 1\n  acted within target: 6 of 9; recorded: 5 of 9\n  every late or missing action sits where the plan named no\n  owner or two: the link (each waited for the other), the\n  guide at the gate, the village call - and the debrief the\n  plan named but no one held\nنمونهٔ پرشده: اقدام‌های درس‌آموزی تا بستن (فصلِ ۳۲).\nlessons learned: the eleven actions at day 90\n  id   action                                    due  status\n  A1   second trained rescuer on each crew         60  closed, evidence\n  A2   night on-call team within 30 min            90  open\n  A3   satellite phone in every duty vehicle       30  closed, evidence\n  A4   second ambulance route agreed               45  closed, claimed\n  A5   visitor log reconciled weekly               30  closed, evidence\n  A6   guide for services at the gate              30  closed, claimed\n  A7   village told of night traffic               14  closed, evidence\n  A8   debrief and crew support held               14  closed, evidence\n  A9   one owner for the link fallback             30  closed, evidence\n  A10  village-call script in the control room     30  overdue\n  A11  fixes tested in the next table-top         120  open\n  reported closed: 8 of 11 (73%); closed with evidence: 6 of 11 (55%)\n  claimed only: A4, A6; overdue: A10\n  the next table-top tests the claimed closures first; a\n  fix counts when the exercise shows it working, not when\n  the tracker says closed\nنمونهٔ پرشده: مانورِ شبانه در راه‌اندازی (فصلِ ۵۰).\nnight drill: the fire service called to the substation (times in min)\n  call to dispatch       9\n  travel 35 km          41\n  site gate to scene    12\n  set-up                 6\n  total 68 min against the 53 min planned (ch 32 placeholders)\n  the 12 gate-to-scene minutes are the plant's own: an escort\n  waiting at the gate and a lit route save most of them; the\n  fire strategy uses the measured time, not the planned one\n  (U-110)\nنمونهٔ پرشده: مانورهای سالِ نخستِ بهره‌برداری در برابرِ برنامه (فصلِ ۵۱).\nemergency exercises in the first year against the plan\n  fire evacuation                    2/2\n  rescue from a nacelle              1/2\n  casualty at night                  0/1\n  loss of SCADA (with the OT team)   1/1\n  responders' site visit             1/1\n  short: rescue from a nacelle (1), casualty at night (1)\n  incidents 2, near misses 21 in six months; near misses rose\n  from 3 in the first month to 6 in the sixth - a reporting\n  culture growing, if each is closed with a lesson; the night\n  casualty exercise is the gap carried from ch 50",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>O</span>  <span class='chapter-title'>الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span>"
    ]
  },
  {
    "objectID": "appendices/O-emergency-security-templates.html#sec-app-o-security",
    "href": "appendices/O-emergency-security-templates.html#sec-app-o-security",
    "title": "پیوست O — الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی",
    "section": "O.4 دفترِ ریسکِ امنیتِ فیزیکی و کنترلِ دسترسی",
    "text": "O.4 دفترِ ریسکِ امنیتِ فیزیکی و کنترلِ دسترسی\nالگو. تهدید، دارایی‌های درگیر، احتمال و شدت، امتیاز و رده، اقدام‌های موجود، اقدامِ پیشنهادی با هزینه، صاحب، شاهدِ کارکرد، تاریخِ بازبینی. دفترِ کنترلِ دسترسی: ورودی، مجوز و دورهٔ آن، آموزشِ پیش از ورود، تطبیقِ هفتگیِ ثبتِ ورود با مجوزها.\nنمونهٔ پرشده: غربالِ ریسکِ امنیتی (فصلِ ۳۲).\nphysical-security risk screen (proportionate, teaching)\n  threat                                L  S  score  band\n  cable theft (copper earth, spares)    4  3     12  high\n      measures: aluminium where allowed, marked cable, stores locked\n  intrusion at the substation           2  5     10  high\n      measures: fence, signs, locks, alarm to control room\n  vandalism or stone throwing           3  2      6  medium\n      measures: community relations, quick repair\n  theft by insiders                     3  2      6  medium\n      measures: access badges, stores control, audits\n  module theft from the array edge      2  2      4  low\n      measures: fasteners, records, community links\n  arson of grass near the array         1  4      4  low\n      measures: firebreaks, patrols with the community\n  the measures are design, records and relations first;\n  detection reports to the control room and the police;\n  security staff follow a conduct code, are trained in it\n  and never act beyond what law and the lenders allow (G)\nنمونهٔ پرشده: ده جزءِ برنامهٔ امنیتِ ساختگاه با شاهدِ کارکرد (فصلِ ۳۲).\nthe site-security management plan: ten elements\n  element                       evidence that it works\n  risk assessment               screen reviewed yearly and after each event\n      states: threats, who is harmed, proportionate measures; links: H, G\n  access authorisation          gate records reconciled weekly\n      states: who may enter which area and why; links: A (permits)\n  visitors and contractors      visitor log complete, inductions in date\n      states: host, induction, escort where needed; links: A (contractors)\n  asset protection              stock counts match the records\n      states: stores, marking, records of spares and cable; links: ch 52\n  detection and reporting       notification times in the incident log\n      states: what is reported to whom, how fast; links: control room\n  roles and conduct             training records; complaints reviewed\n      states: who does what; conduct code; training; links: ch 33\n  incident response, evidence   records kept unchanged; police reference\n      states: report, keep records, never confront; links: H\n  community interface           grievances closed with an outcome\n      states: liaison; grievance route for security; links: G, ch 33\n  OT incident link              OT check logged after each entry event\n      states: entry to a control building -&gt; OT check; links: ch 36\n  business continuity           restore times exercised\n      states: what is lost, how and when restored; links: ch 36, ch 51\n  an element without evidence is a declaration; the plan is\n  reviewed with the emergency plan (H) and the OT incident\n  response plan (ch 36), and owned by a named manager\nنمونهٔ پرشده: ثبتِ ورود در برابرِ مجوزها (فصلِ ۳۲).\na week of gate records reconciled with the authorisations\n  entries: 378 at two gates (main, substation)\n  contractor entries after the induction expired: 6 (3 people, days 5-6)\n  visitors without a host recorded: 2\n  substation entries without area authorisation: 2\n  entries without a recorded exit: 4 (all on day 5)\n  day 5 at 18:00 the records show 4 people on site;\n  the call-round found all of them had left (exit not\n  badged) - a muster built on these records would have\n  searched for 4 people who were at home\n  owners: inductions -&gt; the contractor's supervisor; area\n  list -&gt; the substation authority; exits -&gt; the gate\n  process; hosts -&gt; the visitor procedure",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>O</span>  <span class='chapter-title'>الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span>"
    ]
  },
  {
    "objectID": "appendices/O-emergency-security-templates.html#sec-app-o-interfaces",
    "href": "appendices/O-emergency-security-templates.html#sec-app-o-interfaces",
    "title": "پیوست O — الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی",
    "section": "O.5 فهرستِ واسطِ امنیت و اضطرار",
    "text": "O.5 فهرستِ واسطِ امنیت و اضطرار\n\nقفل‌ها و دروازه‌ها راهِ آتش‌نشانی و آمبولانس را نمی‌بندند؛ کلید یا کد در اختیارِ اتاقِ کنترل است.\nهشدارِ نفوذ و هشدارِ حریق از هم جدایند و هر کدام صاحبِ پاسخ دارند.\nشمارشِ افراد در مانور با ثبتِ دروازه تطبیق داده می‌شود (بخش 32.9.5).\nنگهبان‌ها و ارائه‌دهندهٔ امنیت آموزشِ اضطراری دیده‌اند و رفتارشان با حقوقِ جامعهٔ محلی سازگار است (بخش 32.10.6).\nهشدارِ امنیتی که به سامانه‌های فناوریِ عملیاتی می‌رسد، مسیرِ تأییدشدهٔ امنیتی دارد (فصل 36).\nفهرستِ تماس و درختِ تماس هر سه ماه وارسی می‌شود (فصل 50).\nرخدادِ امنیتی و اضطراری در یک دفتر با یک شیوهٔ دسته‌بندی ثبت می‌شود.\n\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nبرنامهٔ نجات، انتقالِ پزشکی، حریق و امنیت را افرادِ صلاحیت‌دار برای همان ساختگاه و با مرجع‌های مسئول می‌نویسند. حفاظتِ فیزیکی با احترام به حقوقِ مردم و قانونِ محل اداره می‌شود. این کتاب جزئیاتِ تاکتیکی و پیکربندیِ حساسِ تأسیسات را نمی‌آورد (فصل 32).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>O</span>  <span class='chapter-title'>الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span>"
    ]
  },
  {
    "objectID": "appendices/P-ghg-worksheet.html",
    "href": "appendices/P-ghg-worksheet.html",
    "title": "پیوست P — کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای",
    "section": "",
    "text": "P.1 هدف، دامنه و واحدِ کارکردی\nردپای کربنِ یک نیروگاه عدد نیست، مگر با مرز، واحدِ کارکردی، دادهٔ فعالیت، ضریب‌ها و منبعشان، قاعدهٔ تخصیص، عدمِ قطعیت و آنچه کنار گذاشته شده است. فصل‌های ۳۳، ۳۹ و ۵۳ این کاربرگ را از درخواستِ داده از سازنده تا مقایسهٔ گزینه‌های پایانِ عمر به کار بردند. این پیوست برگه را با نمونه‌های پرشده می‌آورد. همهٔ ضریب‌ها آموزشی‌اند (A-383).\nنمونهٔ پرشده: هدف و دامنه پیش از هر عدد (فصلِ ۳۳).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>P</span>  <span class='chapter-title'>کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span>"
    ]
  },
  {
    "objectID": "appendices/P-ghg-worksheet.html#sec-app-p-scope",
    "href": "appendices/P-ghg-worksheet.html#sec-app-p-scope",
    "title": "پیوست P — کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای",
    "section": "",
