    "text": "جدول P.1: الگوی هدف و دامنهٔ مطالعهٔ ردپا\n\n\n\n\n\n\n\n\n\n\nبند\nمحتوا\nنمونه\n\n\n\n\nهدف\nکدام تصمیم یا گزارش از این عدد استفاده می‌کند\nمقایسهٔ S0 و S1\n\n\nواحدِ کارکردی\nآنچه مقایسه بر آن استوار است\nیک کیلووات‌ساعتِ تحویلی در نقطهٔ اتصال\n\n\nدورهٔ گزارش\n\n۲۵ سال، انرژیِ P50\n\n\nمرز\nمرحله‌های درون و بیرون\nماده و ساخت، حمل، ساخت‌وساز، بهره‌برداری، جایگزینی، پایانِ عمر\n\n\nکنارگذاشته‌ها\nبا دلیل\nتغییرِ کاربریِ زمین، سفرِ کارکنان\n\n\nاستانداردِ روش\n\nISO 14040، ISO 14044، ISO 14067 (بخش 33.10)\n\n\nبازبین\nمستقل یا داخلی\n\n\n\n\n\n\n\n\ngoal and scope of the footprint (stated before any number)\n  functional unit: 1 kWh delivered at the point of connection\n  reporting period: 25 years of operation, P50 energy (ch 15)\n  boundary: materials and manufacture, transport, construction,\n    operation (grid imports for own use, backup diesel; no grid\n    charging of the battery - S1 charges from the plant only),\n    replacements, end of life (credits shown separately)\n  factors: teaching values with a stated spread (A-383); the\n    real study uses supplier EPDs where verified (lesson K)\n  excluded: land-use change, staff travel, office overheads\n  every comparison below holds only inside this scope",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>P</span>  <span class='chapter-title'>کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span>"
    ]
  },
  {
    "objectID": "appendices/P-ghg-worksheet.html#sec-app-p-inventory",
    "href": "appendices/P-ghg-worksheet.html#sec-app-p-inventory",
    "title": "پیوست P — کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای",
    "section": "P.2 سیاههٔ دادهٔ فعالیت و ضریب‌ها",
    "text": "P.2 سیاههٔ دادهٔ فعالیت و ضریب‌ها\n\n\n\nجدول P.2: الگوی سیاههٔ دادهٔ فعالیت، ضریب و منبع\n\n\n\n\n\n\n\n\n\n\n\n\n\nقلم\nمقدار و یکا\nمنبعِ مقدار\nضریب، منبع و تاریخ\nکیفیتِ داده\nانتشار\n\n\n\n\nماژول‌ها\nkWp\nفهرستِ مواد\nاظهارنامهٔ محیطیِ سازنده\nتأییدشده / آموزشی\n\n\n\nتوربین‌ها\nعدد\n\n\n\n\n\n\nبرج‌ها و پی‌ها\nتن\nبرآوردِ مقادیر\n\n\n\n\n\nکابل‌ها\nتن\n\n\n\n\n\n\nحمل\nتن‌کیلومتر\n\n\n\n\n\n\nبهره‌برداری\nMWh\nبرداشت از شبکه، سوختِ پشتیبان\n\n\n\n\n\n\n\n\n\nنمونهٔ پرشده: سیاههٔ حالتِ S0 (فصلِ ۳۳).\ninventory of case S0 (t CO2e, teaching factors)\n  item                                    amount        factor     t CO2e\n  PV modules (kWp)                           60,000         450     27,000\n  inverters and transformers (kW)            50,000          45      2,250\n  PV structures, steel (t)                    2,900       2,000      5,800\n  turbines excl. tower (MW)                      60     300,000     18,000\n  towers, steel (t)                           4,464       2,000      8,928\n  foundations, concrete (m3)                 10,716         300      3,215\n  rebar (t)                                   1,068       1,900      2,029\n  cables, aluminium (t)                         450       9,000      4,050\n  cables, copper (t)                             60       4,000        240\n  transport, sea and road (t km x 1e3)       40,000          25      1,000\n  construction diesel (m3)                      900       2,700      2,430\n  manufacture and construction                                   74,942\n  replacements (8 %)                                              5,995\n  operation over 25 years                                         9,315\n  end-of-life credit (shown apart)                               -3,747\n  modules and turbines dominate; operation is small because\n  the plant powers itself most of the time\nنمونهٔ پرشده: ضریبِ ماژول و شبکهٔ برقِ کارخانهٔ آن (فصلِ ۳۳).\na module's footprint and the grid of its factory (teaching)\n  factory grid t/MWh   kg CO2e/kWp   60 MWp t CO2e\n                 0.3           300          18,000\n                 0.6           450          27,000\n                 0.8           550          33,000\n  the generic 450 kg/kWp of lab I matches a factory on a\n  grid of about 0.6; the same module from a factory on a\n  clean grid is a third lower - a factor's year and place\n  must match the product bought, or the study measures a\n  different module (lesson K)",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>P</span>  <span class='chapter-title'>کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span>"
    ]
  },
  {
    "objectID": "appendices/P-ghg-worksheet.html#sec-app-p-supplier",
    "href": "appendices/P-ghg-worksheet.html#sec-app-p-supplier",
    "title": "پیوست P — کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای",
    "section": "P.3 شاهدِ تأمین‌کننده",
    "text": "P.3 شاهدِ تأمین‌کننده\nالگو. برای هر قلمِ بزرگ: اظهارنامهٔ محیطیِ محصول یا دادهٔ سازنده، استاندارد و قاعدهٔ دستهٔ محصول، مرز و واحدِ اعلام‌شده، تاریخِ اعتبار، تأییدکنندهٔ مستقل، و شمارِ پاسخ‌ها به درخواستِ داده. داده‌ای که با مرزِ مطالعه یکی نیست پیش از استفاده هم‌مرز می‌شود.\nنمونهٔ پرشده: اظهارنامه‌ها در برابرِ درخواست (فصلِ ۳۹).\ndeclarations against the request (fields answered of 9)\n  U-A  8 of 9 answered\n      missing: update\n  U-B  3 of 9 answered\n      missing: boundary, verification, allocation\n      missing: limitations, uncertainty, update\n  U-C  1 of 9 answered\n      missing: functional unit, boundary, method\n      missing: verification, allocation, limitations\n      missing: uncertainty, update\n  U-A misses only the update promise, which the contract\n  adds; U-B and U-C need the controlled method below\nنمونهٔ پرشده: سه پیشنهاد روی یک مرز (فصلِ ۳۹).\none boundary: cradle to site, t CO2e per unit (synthetic)\n  U-A:  43.0 +/-  4.1\n      cradle to gate            41.0  declared\n      transport to site          2.0  estimate\n  U-B:  47.4 +/-  9.7\n      factory (gate to gate)     8.0  declared\n      materials                 37.9  estimate\n      transport to site          1.5  estimate\n  U-C:  47.1 +/-  9.6\n      materials                 35.5  estimate\n      factory                    9.0  estimate\n      transport to site          2.6  estimate\n  U-B was lowest as offered (8 t) and is highest on one\n  boundary; U-C's 36 t generic factor becomes a dated\n  estimate from its own bill of materials",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>P</span>  <span class='chapter-title'>کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span>"
    ]
  },
  {
    "objectID": "appendices/P-ghg-worksheet.html#sec-app-p-alloc",
    "href": "appendices/P-ghg-worksheet.html#sec-app-p-alloc",
    "title": "پیوست P — کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای",
    "section": "P.4 فرض‌های تخصیص و بازیافت",
    "text": "P.4 فرض‌های تخصیص و بازیافت\nالگو. ماده، سهمِ بازیافتی در ورود، سهمِ بازیافت در پایانِ عمر، قاعدهٔ تخصیص (بارِ ماده یا اعتبارِ پایانِ عمر)، ضریبِ مسیرِ اولیه و بازیافتی، و اینکه اعتبار جدا گزارش می‌شود یا نه. یک ماده دو بار اعتبار نمی‌گیرد.\nنمونهٔ پرشده: تخصیصِ فولادِ بازیافتیِ برج‌ها (فصلِ ۳۳).\nallocation of recycled steel for the towers (teaching factors)\n  primary 2300 kg/t, scrap route 600 kg/t; content 30 %, recycled at end 90 %\n  method                            kg CO2e/t   towers t CO2e\n  cut-off (recycled content)             1790           7,991\n  50:50                                  1280           5,714\n  end-of-life (avoided burden)            770           3,437\n  the same towers carry 2.3 times more carbon under\n  one rule than under another; neither is wrong - the study\n  states its rule, applies it to every item, keeps the\n  end-of-life credit apart (lab I) and shows the other rule\n  as a sensitivity",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>P</span>  <span class='chapter-title'>کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span>"
    ]
  },
  {
    "objectID": "appendices/P-ghg-worksheet.html#sec-app-p-uncertainty",
    "href": "appendices/P-ghg-worksheet.html#sec-app-p-uncertainty",
    "title": "پیوست P — کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای",
    "section": "P.5 عدمِ قطعیت و کیفیتِ داده",
    "text": "P.5 عدمِ قطعیت و کیفیتِ داده\nنمونهٔ پرشده: سهمِ هر قلم از واریانس (فصلِ ۳۳).\nhow data quality sets the study's uncertainty (shares of the total)\n  item          cov    share   contribution to variance\n  modules       0.10    0.36                         11 %\n  turbines      0.30    0.24                         45 %\n  towers        0.20    0.12                          5 %\n  foundations   0.25    0.07                          3 %\n  cables        0.30    0.06                          3 %\n  others        0.40    0.15                         33 %\n  combined coefficient of variation: 11 %\n  with verified module data, the turbines and the mixed\n  'others' (structures, inverters, diesel, transport) carry\n  most of the variance: better data there narrows the\n  result most - effort goes where the variance is\nنمونهٔ پرشده: ردپای هر کیلووات‌ساعت با بازه (فصلِ ۵۹).\nlifecycle footprint per kWh, boundary: cradle to grave of the plant\n(ch 33 inventory and operation, Monte Carlo of the factors)\n  case  GWh/yr     P5    P50    P95  g CO2e/kWh\n  S0     295.1   10.4   12.5   15.4\n  S1     293.5   11.1   13.3   16.2\n  the battery case overlaps the plant without it: the footprint\n  is reported with its boundary and range, and it does not\n  decide the battery (D-037); avoided emissions are kept apart\nنمونهٔ پرشده: گزینه‌های پایانِ عمر روی یک مرز (فصلِ ۵۳).\nfootprint per kWh delivered, each option on the same boundary (from the\n  decision onwards: new equipment, transport, operation; g CO2e/kWh)\n  option                            median    5 %    95 %\n  A repair gearboxes, run to 25       0.89   0.60    1.32\n  C replace gearboxes, run to 25      1.43   0.98    2.10\n  repower wind, run to 35             4.89   3.28    7.44\n  all are a few grams a kWh - far below what they replace;\n  repair and replacement overlap (0.60-1.32 and 0.98-2.10), so\n  footprint does not pick between them (ch 33 lesson); the\n  repowering is about 5 times higher per kWh - a real but\n  small cost to weigh with the energy it adds\nدو گزینه که بازه‌هایشان هم‌پوشانی دارند با ردپا از هم جدا نمی‌شوند. این نتیجه هم گزارش می‌شود، نه فقط میانه‌ها (بخش 53.10.1).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>P</span>  <span class='chapter-title'>کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span>"
    ]
  },
  {
    "objectID": "appendices/P-ghg-worksheet.html#sec-app-p-avoided",
    "href": "appendices/P-ghg-worksheet.html#sec-app-p-avoided",
    "title": "پیوست P — کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای",
    "section": "P.6 انتشارِ پرهیزشده، جدا از سیاهه",
    "text": "P.6 انتشارِ پرهیزشده، جدا از سیاهه\nنمونهٔ پرشده: ادعای پرهیزشده با فرضِ جایگزین (فصلِ ۳۳).\navoided emissions: a claim kept apart from the inventory\n  counterfactual: the same energy from the regional grid mix\n  grid factor t/MWh   avoided t CO2e/yr   project t/yr (life avg)\n                0.3              88,530                      3,610\n                0.5             147,550                      3,610\n                0.7             206,570                      3,610\n  the avoided number depends on a counterfactual that is\n  an assumption (which plants the energy displaces, now and\n  in 20 years); it is not a property of the plant, not\n  guaranteed, and not transferable to another grid - it is\n  reported with its counterfactual, never added to or\n  subtracted from the project's own inventory",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>P</span>  <span class='chapter-title'>کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span>"
    ]
  },
  {
    "objectID": "appendices/P-ghg-worksheet.html#sec-app-p-claims",
    "href": "appendices/P-ghg-worksheet.html#sec-app-p-claims",
    "title": "پیوست P — کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای",
    "section": "P.7 فهرستِ بازبینیِ ادعا",
    "text": "P.7 فهرستِ بازبینیِ ادعا\n\nواحدِ کارکردی، مرز و دورهٔ گزارش کنارِ عدد آمده است.\nمنبع و تاریخِ هر ضریب ثبت شده و ضریب‌های آموزشی یا عمومی برچسب دارند.\nدادهٔ تأمین‌کننده با مرزِ مطالعه هم‌مرز شده و تأییدکننده‌اش نام برده شده است.\nقاعدهٔ تخصیص و بازیافت صریح است و اعتبار جدا گزارش شده است.\nبازهٔ عدمِ قطعیت آمده و مقایسه فقط وقتی ادعا می‌شود که بازه‌ها جدا باشند.\nکنارگذاشته‌ها با دلیل فهرست شده‌اند.\nانتشارِ پرهیزشده با فرضِ جایگزینش آمده، از سیاهه کم نشده، و تضمین‌شده یا همگانی خوانده نشده است.\nواژه‌هایی مانندِ «بی‌کربن» یا «سبز» بی تعریف و شاهد به کار نرفته‌اند.\nادعای محلی (استخدام، خرید) با شاهد سنجیده شده است (فصل 33).\n\nنمونهٔ پرشده: ادعای استخدام و خریدِ محلی در برابرِ شاهد (فصلِ ۳۳).\nlocal hiring and buying: the claim against the evidence (synthetic)\n  measure                      claimed   with evidence   rule\n  local hires                      45 %            36 %   resident &gt; 12 months\n  local purchases                  12 %             7 %   local invoices\n  the claims counted anyone with a local address and every\n  purchase through a local agent: the definitions are\n  written first, the evidence is kept, and only verified\n  numbers go to the village and the lenders\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاعلامِ رسمیِ ردپا، اعتبارِ کربن و هر ادعای بازاری قاعده‌های خودش را دارد و بازبینیِ مستقل می‌خواهد. این کاربرگ روش را نشان می‌دهد و هیچ طرحِ اعتبارِ کربن یا بازاری را فرض نمی‌کند (فصل 21).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>P</span>  <span class='chapter-title'>کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span>"
    ]
  },
  {
    "objectID": "appendices/Q-plant-p-data-pack.html",
    "href": "appendices/Q-plant-p-data-pack.html",
    "title": "پیوست Q — بستهٔ دادهٔ مرجعِ نیروگاهِ P",
    "section": "",
    "text": "Q.1 فهرستِ بسته\nهمهٔ مثال‌های کتاب از یک بستهٔ دادهٔ نسخه‌دار می‌آیند: سری‌های ساعتیِ ساختگی، کارت‌های سناریو، تجهیزِ ساختگی، دفترِ فرض‌ها و نتیجه‌های مورد انتظار. هر فایل چکیدهٔ رمزنگاشتیِ SHA-256 دارد. بسته در فصلِ ۱ معرفی شد (بخش 1.4.3)، شیوهٔ ردیابیِ منشأ در فصلِ ۲ آمد (بخش 2.4.6)، و انتشارِ 1.1.0 در فصلِ ۵ ساخته شد (بخش 5.7.1). همهٔ نتیجه‌های این پیوست با برنامهٔ companion/appx/appendix_q.py از خودِ فایل‌های بسته خوانده و وارسی شده‌اند.\nالگوی فهرستِ بسته. نام، انتشار، تاریخ، وضعیت (ساختگی، فرض‌شده، اندازه‌گیری‌شده، از سازنده، تأییدشده)، برنامهٔ سازنده و بذرِ تصادفی، ساختگاه و قراردادِ زمان، سناریوها، انتشارِ جایگزین‌شده و قاعدهٔ سازگاری، زیرمجموعه‌ها، و هر فایل با چکیده و اندازه.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>Q</span>  <span class='chapter-title'>بستهٔ دادهٔ مرجعِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "appendices/Q-plant-p-data-pack.html#sec-app-q-manifest",
    "href": "appendices/Q-plant-p-data-pack.html#sec-app-q-manifest",
    "title": "پیوست Q — بستهٔ دادهٔ مرجعِ نیروگاهِ P",
    "section": "",
    "text": "manifest of release 1.1.0 (2026-11-15)\n  status: synthetic teaching data; no real site, grid or product\n  generator: companion/plantp_data/generate_release.py, seed 20260101\n  site: 34.0 N, 1200 m, UTC+04:00; year label 2023\n  time stamps: start of hour, local standard time, no daylight saving\n  supersedes 1.0.0: minor release: additions only; all 1.0.0 time series,\n    subsets, equipment files and scenarios byte-identical\n  files: 21 (first 10 hex digits of the SHA-256, bytes)\n    CHANGELOG.md                                       b6f1e5eb17     1,106\n    README.md                                          f886a1c1c8     2,094\n    assets/asset_register_rev_A.csv                    92b62b4f99    11,191\n    assets/asset_register_rev_B.csv                    fa81125b06    11,646\n    assets/change_notice.csv                           7a3a635893       784\n    assumptions.csv                                    b2acc82b8a    10,526\n    data_dictionary.csv                                af17f07dc8     3,023\n    equipment/pv_module_PVM-550.yml                    f2406e7d1f       717\n    equipment/wind_turbine_WT-5.0-150.yml              5b3a3a3dca       430\n    equipment/wind_turbine_WT-5.0-150_power_curve.csv  672c82e3bf       558\n    expected_results.json                              58960c141d       505\n    raw/met_mast_10min_raw.csv                         124901d16c    24,843\n    raw/met_mast_defects_key.csv                       3ecf512790       674\n    raw/pv_scada_export.csv                            cb264bf754     2,380\n    scenarios/S0-no-bess.yml                           1bbe995db7       223\n    scenarios/S1-bess.yml                              876cf7179e       728\n    seed_ratings.csv                                   a01926ec5a       691\n    timeseries/plantp_hourly_8760.csv                  0b179863ba   637,995\n    timeseries/subset_day_summer.csv                   423f5f9bb8     1,857\n    timeseries/subset_day_winter.csv                   f1f8e28f47     1,817\n    timeseries/subset_week_spring.csv                  4be27a853e    12,395",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>Q</span>  <span class='chapter-title'>بستهٔ دادهٔ مرجعِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "appendices/Q-plant-p-data-pack.html#sec-app-q-cards",
    "href": "appendices/Q-plant-p-data-pack.html#sec-app-q-cards",
    "title": "پیوست Q — بستهٔ دادهٔ مرجعِ نیروگاهِ P",
    "section": "Q.2 کارت‌های سناریو",
    "text": "Q.2 کارت‌های سناریو\nscenario cards (every BESS exercise states these or the ones it changes)\n  S0 no-BESS (assumed): PV 60 MWp DC / 50 MW AC; wind 60 MW (12 x WT-5.0-150);\n    export 100 MW\n      battery: none\n  S1 BESS (assumed): PV 60 MWp DC / 50 MW AC; wind 60 MW (12 x WT-5.0-150);\n    export 100 MW\n      battery 20 MW / 40 MWh nominal, window 10-90 %, usable 32 MWh\n      round trip 86 % AC, fade 2.0 %/yr, reserve 0 MWh\n      charging: on-site PV and wind only; grid charging no\nهر مثالِ باتری مقدارهای S1 را، یا آن‌هایی را که تغییر می‌دهد، صریح می‌نویسد. انرژیِ اسمیِ ۴۰ مگاوات‌ساعت با پنجرهٔ ۱۰ تا ۹۰ درصد، ۳۲ مگاوات‌ساعت انرژیِ قابلِ استفاده در آغازِ عمر می‌دهد.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>Q</span>  <span class='chapter-title'>بستهٔ دادهٔ مرجعِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "appendices/Q-plant-p-data-pack.html#sec-app-q-dictionary",
    "href": "appendices/Q-plant-p-data-pack.html#sec-app-q-dictionary",
    "title": "پیوست Q — بستهٔ دادهٔ مرجعِ نیروگاهِ P",
    "section": "Q.3 فرهنگِ داده",
    "text": "Q.3 فرهنگِ داده\ndata dictionary: 25 rows (file, column, unit, status)\n  timeseries/plantp_hourly_8760.csv\n      timestamp                      ISO 8601     synthetic\n      ghi_wm2                        W/m2         synthetic\n      dni_wm2                        W/m2         synthetic\n      dhi_wm2                        W/m2         synthetic\n      t_air_c                        degC         synthetic\n      ws_100m_ms                     m/s          synthetic\n      ws_80m_ms                      m/s          synthetic\n      ws_60m_ms                      m/s          synthetic\n      wd_100m_deg                    deg          synthetic\n      p_hpa                          hPa          synthetic\n      qc_flag                        -            synthetic\n  equipment/wind_turbine_WT-5.0-150_power_curve.csv\n      wind_speed_ms                  m/s          synthetic\n      power_kw                       kW           synthetic\n  raw/met_mast_10min_raw.csv\n      timestamp                      local time   synthetic\n      ws100_avg ws80_avg ws60_avg    m/s          synthetic\n      ws100_sd                       m/s          synthetic\n      wd100_avg                      deg          synthetic\n      t_air p_air ghi                degC hPa W/m synthetic\n  raw/met_mast_defects_key.csv\n      all                            -            synthetic\n  raw/pv_scada_export.csv\n      time_utc                       ISO 8601 UTC synthetic\n      energy_kwh                     kWh          synthetic\n      availability_pct               percent      synthetic\n  assets/asset_register_rev_A.csv\n      (13 fields)                    -            synthetic\n  assets/asset_register_rev_B.csv\n      (13 fields)                    -            synthetic\n  assets/change_notice.csv\n      (5 fields)                     -            synthetic\nالگوی فرهنگِ داده. فایل، ستون، یکا، تعریف (میانگین یا لحظه‌ای، آغاز یا پایانِ بازه)، بازهٔ معتبر و وضعیت. فایلِ خامِ دکل زمان را با پایانِ بازه نشان می‌دهد و سری‌های ساعتی با آغازِ ساعت. همین تفاوت در فصلِ ۵ دامی برای هم‌ترازکردنِ زمان بود (بخش 5.2.12).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>Q</span>  <span class='chapter-title'>بستهٔ دادهٔ مرجعِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "appendices/Q-plant-p-data-pack.html#sec-app-q-expected",
    "href": "appendices/Q-plant-p-data-pack.html#sec-app-q-expected",
    "title": "پیوست Q — بستهٔ دادهٔ مرجعِ نیروگاهِ P",
    "section": "Q.4 وارسیِ نتیجه‌های مورد انتظار",
    "text": "Q.4 وارسیِ نتیجه‌های مورد انتظار\nexpected results recomputed from the hourly file (tolerance 0.05 %)\n  quantity                 expected   computed  check\n  hours                     8760.00    8760.00  pass\n  annual_ghi_kwh_m2         1947.20    1947.18  pass\n  annual_dni_kwh_m2         2301.90    2301.93  pass\n  max_ghi_wm2               1042.60    1042.60  pass\n  mean_t_air_c                16.78      16.78  pass\n  min_t_air_c                 -8.60      -8.60  pass\n  max_t_air_c                 40.70      40.70  pass\n  mean_ws_100m_ms              7.10       7.10  pass\n  max_ws_100m_ms              24.28      24.28  pass\n  mean_p_hpa                 877.67     877.67  pass\n  10 of 10 pass; a failed check means the file or the reader changed\nخواننده‌ای که بسته را با ابزارِ دیگری می‌خواند، همین ده عدد را باید بگیرد. اگر نگیرد، یا فایل تغییر کرده است، یا خواننده یکا، زمان یا ستون را نادرست خوانده است.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>Q</span>  <span class='chapter-title'>بستهٔ دادهٔ مرجعِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "appendices/Q-plant-p-data-pack.html#sec-app-q-history",
    "href": "appendices/Q-plant-p-data-pack.html#sec-app-q-history",
    "title": "پیوست Q — بستهٔ دادهٔ مرجعِ نیروگاهِ P",
    "section": "Q.5 نسخه، منشأ و ثبتِ اثرِ تغییر",
    "text": "Q.5 نسخه، منشأ و ثبتِ اثرِ تغییر\nreleases and their checksum verification\n  1.0.0: all checksums match\n  1.1.0: all checksums match\n  change log entries: 1.1.0 of 2026-11-15; 1.0.0 of 2026-11-14\n  rule in the change log: additions only, backwards compatible -&gt;\n  minor release; each entry states its reason and the dependent\n  artefacts (ch 5)\n\n\n\nجدول Q.1: الگوی ثبتِ انتشار و اثرِ تغییر، پرشده برای دو انتشارِ بسته\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nانتشار\nتاریخ\nتغییر\nدلیل\nفایل‌های تغییرکرده\nنتیجه‌های وابسته\nوارسی\n\n\n\n\n1.0.0\n۲۰۲۶-۱۱-۱۴\nنخستین انتشار\nپایهٔ مثال‌ها\nهمه\n—\nچکیده‌ها\n\n\n1.1.0\n۲۰۲۶-۱۱-۱۵\nدفترِ کاملِ فرض‌ها، فایل‌های خام، دفترهای دارایی\nآزمایشگاه‌های فصلِ ۵\nفقط افزوده؛ سری‌ها بی تغییر\nفصل‌های ۱ تا ۴ و ۶ همچنان به 1.0.0\nچکیده‌ها و بازسازی\n\n\n\n\n\n\nنمونهٔ پرشده: بازسازیِ کلِ پروندهٔ فصلِ ۵۹ روی همین بسته.\nrebuilding the capstone dossier in one run\n  data pack 1.1.0: 0 checksum problems\n  scripts run in order: index, dossier, defense, cases, cases2, cases3,\n    cases4, cases5, cases6, cases7, cases8, cases9, integrated, sheets\n  outputs: 63 text files; digest 0676363729e7\n  second run of the core scripts: digest 0676363729e7 (same)\n  same inputs, same seeds, same files: the dossier is reproducible;\n  a changed digest names a changed input or model\nتغییرِ یک مقدار در بسته انتشارِ تازه می‌خواهد، با دلیل، فایل‌های تغییرکرده و فهرستِ نتیجه‌هایی که باید دوباره حساب شوند. چکیدهٔ پرونده نشان می‌دهد کدام نتیجه‌ها جابه‌جا شده‌اند (بخش 59.17.2).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>Q</span>  <span class='chapter-title'>بستهٔ دادهٔ مرجعِ نیروگاهِ P</span>"
    ]
  },
  {
    "objectID": "appendices/R-measurement-forms.html",
    "href": "appendices/R-measurement-forms.html",
    "title": "پیوست R — برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری",
    "section": "",
    "text": "R.1 برگهٔ نصب و بازرسیِ دکلِ باد\nهر عددِ پرونده از یک برگه شروع می‌شود: سابقهٔ نصبِ حسگر، گواهیِ واسنجی، پرچمِ کیفیتِ داده، سابقهٔ آزمونِ یک رشته یا دستورِ کارِ یک تعمیر. برگه‌ای که خانهٔ خالی دارد، شاهدِ ناقص است. این پیوست برگه‌ها را با نمونه‌های پرشده از فصل‌های ۱۲، ۱۳، ۴۸، ۵۰، ۵۱ و ۵۲ می‌آورد. هر برگه شناسه، تاریخ، انجام‌دهنده، ابزار با گواهیِ واسنجی، معیارِ پذیرش و امضای بازبین دارد.\nنمونهٔ پرشده: گزارشِ پذیرشِ کمپینِ اندازه‌گیری (فصلِ ۱۳).\nنمونهٔ پرشده: ارتفاعِ پشتیبان فرسایشِ یاتاقانِ بادسنجِ ۸۰ متری را نشان می‌دهد (فصلِ ۱۳).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>R</span>  <span class='chapter-title'>برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span>"
    ]
  },
  {
    "objectID": "appendices/R-measurement-forms.html#sec-app-r-mast",
    "href": "appendices/R-measurement-forms.html#sec-app-r-mast",
    "title": "پیوست R — برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری",
    "section": "",
    "text": "جدول R.1: الگوی برگهٔ نصب و بازرسیِ دکل\n\n\n\n\n\n\n\n\n\nبند\nمحتوا\n\n\n\n\nشناسهٔ دکل و مختصات\nبا سامانهٔ مختصاتِ پروژه\n\n\nحسگرها\nنوع، سریال، ارتفاع، جهتِ بازو، گواهیِ واسنجی و تاریخ\n\n\nثبت‌کننده\nسریال، بازهٔ ثبت، قراردادِ زمان (آغاز یا پایانِ بازه)، منطقهٔ زمانی\n\n\nعکس‌ها\nهر بازو، جهتِ شمال، پی و مهارها\n\n\nبازرسیِ دوره‌ای\nمهارها، زمین‌کردن، یخ، آسیبِ پرندگان، خوانشِ دستی در برابرِ ثبت‌کننده\n\n\nتغییرها\nهر تعویضِ حسگر با تاریخ و دلیل\n\n\n\n\n\n\n\ncampaign acceptance report of the Plant P mast (PLP-GEN-REP-0005):\n  period: 12 months, ten-minute data, logger PLP-MET-01\n  recovery after QC: 100 m 98.6 %, 60 m 98.9 %, 80 m 36.9 %\n    (80 m: shadow sector excluded, bearing wear from July)\n  instruments: calibration certificates per serial; 80 m cup\n    replaced and recalibrated (action), boom turned out of the\n    prevailing sector (action)\n  icing: 6 events, detected at the start; heated sensors advised\n  lidar: verified against the 100 m cup (slope 1.005, r^2 0.997)\n  long term: variance-ratio MCP with a 20-year reference, r 0.95\n  shear: from 60 and 100 m by hour of day; veer recorded\n  turbulence: mean and 90 % quantile by bin for the class check\n  extremes: Gumbel fit of 20 annual maxima, 50-year value\n  accepted for: hub-height energy at 100 m; conditional for a\n    higher hub (lidar to hub height); not for loads at 80 m\n\na redundant height finds the 80 m bearing wear (weekly ratio 80/100):\n  reference weeks 1-20: mean 0.9517, sd 0.0051\n  wear starts in week 26 (July); two weeks in a row below\n    mean - 2 sd first in week 31\n  without a second sensor nearby, the same loss would look like\n  a calm summer; with it, the fault is a few weeks old when found",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>R</span>  <span class='chapter-title'>برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span>"
    ]
  },
  {
    "objectID": "appendices/R-measurement-forms.html#sec-app-r-solar",
    "href": "appendices/R-measurement-forms.html#sec-app-r-solar",
    "title": "پیوست R — برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری",
    "section": "R.2 برگهٔ ایستگاهِ تابش",
    "text": "R.2 برگهٔ ایستگاهِ تابش\nالگو. حسگرها (تابش‌سنجِ افقی، صفحهٔ آرایه، سلولِ مرجع، دما)، گواهی‌ها با ضریبِ واسنجی، سابقهٔ تمیزکاری با ساعت، تراز و جهت، و سابقهٔ ایستگاهِ آلودگی (سلولِ تمیز و سلولِ کثیف).\nنمونهٔ پرشده: ضریبِ واسنجیِ تابش‌سنج و رانشِ دوساله (فصلِ ۱۲).\ncalibration factor of a thermopile pyranometer (A-248):\n  certificate: 8.50 uV per W/m2; reading 7.65 mV -&gt; 900 W/m2\n  after two years the recalibration gives 8.41 uV per W/m2 (-1.1 %)\n  the same reading is then 910 W/m2: data logged\n    with the old factor read 1.1 % low\n  the correction is applied from the date of the change (or\n  linearly between the two calibrations) and logged as such\n  recalibration interval and method follow the instrument's\n  class and the campaign's plan (ISO 9060:2018 classes)\nنمونهٔ پرشده: ایستگاهِ آلودگی با دو برنامهٔ تمیزکاری (فصلِ ۱۲).\nsoiling station: dirty cell / 'clean' cell (A-247):\n  'clean' cell cleaned daily: mean soiling loss 8.47 %\n  'clean' cell cleaned weekly: 7.98 % (underestimated)\n  soiling rate from rain-free spells: 0.156 %/day true, 0.150 %/day biased\n  the optimal cleaning interval of chapter 10 scales with\n  1 / sqrt(rate): biased by +2 % (cleaning too late)\n  the station's maintenance is part of the cleaning evidence",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>R</span>  <span class='chapter-title'>برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span>"
    ]
  },
  {
    "objectID": "appendices/R-measurement-forms.html#sec-app-r-quality",
    "href": "appendices/R-measurement-forms.html#sec-app-r-quality",
    "title": "پیوست R — برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری",
    "section": "R.3 برگهٔ کیفیتِ داده و بازیابی",
    "text": "R.3 برگهٔ کیفیتِ داده و بازیابی\n\n\n\nجدول R.2: الگوی برگهٔ کیفیتِ داده و بازیابی به تفکیکِ ماه\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nماه\nداده‌های ثبت‌شده\nپرچم‌خورده\nبازیابی\nدلیلِ پرچم\nاقدام\nبازبین\n\n\n\n\n\n\n\n%\nساعت، محدودهٔ فیزیکی، یخ، حسگرِ گیرکرده\nجایگزینی از ارتفاعِ دیگر یا خالی\n\n\n\n\n\n\n\nنمونهٔ پرشده: پرچم‌ها و بازیابیِ سالِ دکل (فصلِ ۱۳).\nquality flags and data recovery of the mast year:\n  month   100 m    80 m    60 m\n  Jan      97.0    91.3   100.0\n  Feb      99.7    52.7   100.0\n  Mar     100.0    70.4   100.0\n  Apr     100.0    80.2   100.0\n  May      87.1    63.2    87.1\n  Jun     100.0    84.1   100.0\n  Jul     100.0     0.0   100.0\n  Aug     100.0     0.0   100.0\n  Sep     100.0     0.0   100.0\n  Oct     100.0     0.0   100.0\n  Nov     100.0     0.0   100.0\n  Dec     100.0     0.0   100.0\n  year:    98.6    36.9    98.9  (%)\n  flags: outage 576 records, icing at 100 m 147, shadow at 80 m 11664\n  injected icing 288 records: found 147, false alarms 0\n  80 m data after June are excluded for shear work: recovery\n  is a property of each sensor, not of the mast\nنمونهٔ پرشده: یک روزِ تابشِ دقیقه‌ای با پنج خطا (فصلِ ۱۲).\none clear day of one-minute GHI with five faults (A-242):\n  as logged: missing 25 min, physically impossible 64, extremely rare 80,\n    negative at night 529 min (thermal offset)\n  shift against the clear-sky curve, spikes and gaps removed: 50 min late\n    (raw values: 49 min); the sunrise shadow skews it, and\n    the logger set-up shows UTC+05 for +04: shift 60 min\n  after the shift: impossible 0, extremely rare 2; the 'impossible' values\n    were sun after sunset, a symptom of the clock, not the sky\n  left: the two spikes (extremely rare), the night offset, a dip\n  in the first 45 min after sunrise on a clear day (a nearby\n  object shades the sensor) and a 3 % step after noon (dust on\n  the dome, section E)\nداده‌ای که پرچم می‌خورد پاک نمی‌شود. پرچم و دلیلش با داده می‌ماند و هر جایگزینی نشانه دارد (بخش 12.4.2، بخش 13.11.2).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>R</span>  <span class='chapter-title'>برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span>"
    ]
  },
  {
    "objectID": "appendices/R-measurement-forms.html#sec-app-r-calibration",
    "href": "appendices/R-measurement-forms.html#sec-app-r-calibration",
    "title": "پیوست R — برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری",
    "section": "R.4 برگهٔ گواهیِ واسنجیِ ابزار",
    "text": "R.4 برگهٔ گواهیِ واسنجیِ ابزار\nالگو. ابزار، سریال، گواهی و آزمایشگاه (دامنهٔ اعتباردهی)، تاریخِ واسنجی و موعدِ بعدی، خوانشِ پیش از تنظیم و پس از آن، عدمِ قطعیتِ گسترده، و اینکه گواهی برای کدام بازه و کدام کمیت معتبر است.\nنمونهٔ پرشده: گواهی‌ها برای آنچه ثابت می‌کنند خوانده شدند (فصلِ ۴۸).\ncalibration certificates read on 2027-06-01 for what they prove\n  serial    instrument            finding\n  PY-1031   pyranometer           ok\n  PY-1032   pyranometer           no uncertainty stated\n  RC-2204   reference cell        lab not accredited\n  AN-5510   cup anemometer        overdue since 2026-04-02\n  PT-0718   power transducer      no traceability chain\n  TT-3301   Pt100 + transmitter   no conformity statement\n  5 of 6 certificates do not prove what they claim:\n  a number without its uncertainty cannot be compared with a\n  limit; without a traceability chain it is a number from an\n  unknown reference; an overdue anemometer has measured a year\n  of the plant's wind without a valid calibration (ch 13)\nنمونهٔ پرشده: موعدِ واسنجیِ ابزارهای آزمون در روزِ آزمون (فصلِ ۵۰).\ntest instruments on 2028-04-01: calibration due date\n  IR tester IT-04                2028-03-10\n  IR tester IT-07                2028-09-01\n  secondary injection set SI-2   2028-06-30\n  I-V tracer IV-1                2028-05-02\n  phase rotation meter PR-3      no record\n  power analyser PA-1            2028-12-01\n  out of calibration: IR tester IT-04; no record: phase rotation meter PR-3\n  a result from an instrument out of calibration is a result\n  to repeat; the test record names the instrument for that\n  reason (ch 48 as-found, ch 49 torque tools)",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>R</span>  <span class='chapter-title'>برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span>"
    ]
  },
  {
    "objectID": "appendices/R-measurement-forms.html#sec-app-r-inspection",
    "href": "appendices/R-measurement-forms.html#sec-app-r-inspection",
    "title": "پیوست R — برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری",
    "section": "R.5 برگهٔ بازرسی",
    "text": "R.5 برگهٔ بازرسی\nالگو. دارایی و نامِ مرجع، نوعِ بازرسی (چشمی، دماسنجیِ فروسرخ، لرزش، روغن)، دوره و آخرین انجام، یافته با عکس یا خوانش، رده (پذیرفته، پایش، اقدام)، و دستورِ کارِ پیرو.\nنمونهٔ پرشده: بازرسی‌های مسیرِ صادرات و موعدشان (فصلِ ۵۲).\nexport-path inspections on day 365: interval and last done\n  132 kV line towers T01-T38        network owner 12 mo  day 160\n  line insulators and fittings      network owner 12 mo  day   0  OVERDUE\n  line corridor vegetation          plant          6 mo  day 200\n  plant HV bay (E1)                 plant         12 mo  day 300\n  grid HV bay                       network owner 12 mo  day 120\n  33 kV cable terminations          plant         12 mo  day 330\n  protection relays (plant end)     plant         48 mo  day   0\n  line differential teleprotection  shared        12 mo  day 250\n  access road to line towers        plant          6 mo  day 120  OVERDUE\n  overdue: 2, of which the plant's own: 1\n  the plant chases the network owner's overdue insulator\n  inspection through the interface agreement (ch 23) and fixes\n  its own road; the relays at the plant end were last tested\n  at commissioning (day 0) - due in the fourth year, not late\nنمونهٔ پرشده: ساعت‌های نگهداریِ پیشگیرانه به تفکیکِ زیرسامانه (فصلِ ۵۲).\npreventive hours a year by subsystem (and those needing an outage)\n  PV             3,629 h   outage     290 h\n  wind             768 h   outage     756 h\n  storage           64 h   outage       0 h\n  converter         48 h   outage      48 h\n  transformer       48 h   outage      40 h\n  cables            36 h   outage       0 h\n  switchgear        32 h   outage      32 h\n  civil             32 h   outage       0 h\n  sensors           14 h   outage       0 h\n  comms             12 h   outage       0 h\n  total 4,683 h; the outage hours are the ones planned into\n  low-resource months (lesson F) and agreed in the outage\n  request (ch 51)",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>R</span>  <span class='chapter-title'>برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span>"
    ]
  },
  {
    "objectID": "appendices/R-measurement-forms.html#sec-app-r-test",
    "href": "appendices/R-measurement-forms.html#sec-app-r-test",
    "title": "پیوست R — برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری",
    "section": "R.6 برگهٔ آزمون",
    "text": "R.6 برگهٔ آزمون\n\n\n\nجدول R.3: الگوی سابقهٔ آزمونِ رشته‌های خورشیدی\n\n\n\n\n\n\n\n\n\n\n\n\n\nرشته\nولتاژ و جریان\nمقاومتِ عایقی و قطبیت\nمورد انتظار\nنتیجه\nابزار، گواهی و انجام‌دهنده\n\n\n\n\n\nV، A\nMΩ\nاز مدل با تابش و دما\nپذیرفته / رد\n\n\n\n\n\n\n\nنمونهٔ پرشده: بیست رشتهٔ یک جعبهٔ تجمیع در برابرِ مدل (فصلِ ۵۰).\ncombiner =PVF1-3-CB07, 20 strings of 26 PVM-550 at 820 W/m2 and 45 C\n  expected Voc 1,217 V and Isc 11.58 A (ch 10 single-diode model)\n  (tolerances: Voc 3 %, Isc 5 %, teaching)\n  S03: Voc +1,172 V, Isc 11.57 A - about 1 module(s) short\n  S05: Voc -1,216 V, Isc 11.52 A - reversed polarity\n  S07: Voc +1,215 V, Isc 10.52 A - low current\n  S11: Voc +1,125 V, Isc 11.50 A - about 2 module(s) short\n  4 of 20 strings fail: a reversed string is found\n  before it meets the others at the fuse; a string one or\n  two modules short is a connector skipped or a module\n  bypassed; low current is shading, soiling or a mixed bin\nنمونهٔ پرشده: مقاومتِ عایقی در برابرِ حدِ پروژه (فصلِ ۵۰).\ninsulation resistance of the 20 strings against the project limit (40 Mohm)\n  S06: 3.1 Mohm\n  S13: no record\n  S16: 0.8 Mohm\n  a low value is a damaged cable, a wet connector or a\n  pinched sheath; the string stays isolated until the fault\n  is found and the test repeated; the test method and its\n  voltage come from the approved procedure, not this book\nسابقه‌ای که نیست، آزمونی است که انجام نشده. رشتهٔ بی‌سابقه تا آزمونِ دوباره پذیرفته نمی‌شود (فصل 50).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>R</span>  <span class='chapter-title'>برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span>"
    ]
  },
  {
    "objectID": "appendices/R-measurement-forms.html#sec-app-r-workorder",
    "href": "appendices/R-measurement-forms.html#sec-app-r-workorder",
    "title": "پیوست R — برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری",
    "section": "R.7 برگهٔ دستورِ کار و نگهداری",
    "text": "R.7 برگهٔ دستورِ کار و نگهداری\nالگو. شمارهٔ دستورِ کار، شناسهٔ دارایی، علامت و کدِ خرابی، علت، کارِ انجام‌شده، قطعه‌ها با سریال، ساعت‌های انتظار و تعمیر، مجوزِ کار و جداسازی، آزمونِ پس از کار با سابقه، و امضای تحویل به بهره‌بردار.\nنمونهٔ پرشده: دستورهای کارِ یک ماه با خانه‌های خالی (فصلِ ۵۱).\n8 corrective work orders closed in a month\n  without an asset ID: WO-1022, WO-1025\n  without a failure code: WO-1023, WO-1025\n  closed without a test record: WO-1023, WO-1025, WO-1027\n  a work order without its asset feeds no reliability\n  analysis (ch 37, ch 52); one without a test record is a\n  repair nobody proved - the system refuses to close either\nدستورِ کاری که شناسهٔ دارایی یا کدِ خرابی ندارد، به محاسبهٔ قابلیتِ اطمینان نمی‌رسد. دستورِ کاری که سابقهٔ آزمون ندارد، تعمیر را ثابت نمی‌کند (فصل 52).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین برگه‌ها سابقه‌ها را ثبت می‌کنند، نه روشِ کار را. آزمونِ برق‌دار و کار روی تجهیزِ برق‌دار فقط به دستِ افرادِ صلاحیت‌دار و با روشِ تأییدشدهٔ پروژه انجام می‌شود. ولتاژِ آزمون و گام‌ها از دستورالعملِ سازنده و استانداردِ مربوط می‌آیند (فصل 50).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>R</span>  <span class='chapter-title'>برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span>"
    ]
  },
  {
    "objectID": "appendices/S-equipment-templates.html",
    "href": "appendices/S-equipment-templates.html",
    "title": "پیوست S — الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده",
    "section": "",
    "text": "S.1 مشخصاتِ فنیِ تجهیز\nخرید با مشخصات آغاز می‌شود و با پذیرشِ شاهد پایان می‌یابد. فصل‌های ۳۸ تا ۴۸ این مسیر را برای ترانسفورماتور، ماژول، توربین، مبدّل، باتری، کابل و تابلو، سازه و ابزار دنبال کردند. این پیوست برگه‌ها را با نمونه‌های پرشده می‌آورد: مشخصاتِ فنی، فهرستِ داده‌های سازنده، فهرستِ مواد، ارزیابیِ پیشنهاد و ممیزیِ کارخانه.\nنمونهٔ پرشده: نگارشِ ده الزام (فصلِ ۳۸).\nنمونهٔ پرشده: شش ابهامِ رایج و پرسشی که هر کدام باقی می‌گذارد (فصلِ ۳۸).\nهر الزام یک کمیت، یکا، حد و روشِ وارسی دارد. «کافی» یا «مناسب» الزام نیست (بخش 38.3.5).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>S</span>  <span class='chapter-title'>الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span>"
    ]
  },
  {
    "objectID": "appendices/S-equipment-templates.html#sec-app-s-spec",
    "href": "appendices/S-equipment-templates.html#sec-app-s-spec",
    "title": "پیوست S — الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده",
    "section": "",
    "text": "جدول S.1: الگوی مشخصاتِ فنیِ تجهیز\n\n\n\n\n\n\n\n\n\n\nبخش\nمحتوا\nنمونه برای ترانسفورماتورِ واحد\n\n\n\n\nدامنه\nتجهیز، شمار، مرزِ تأمین\nده ترانسفورماتورِ 33/0.6 kV\n\n\nشرایطِ ساختگاه\nدما، ارتفاع، آلودگی، لرزه\nاز بستهٔ داده و پیوستِ کشوری\n\n\nالزام‌های کارکردی\nرتبه، تلف، امپدانس، صدا، هر کدام با «باید» و یکا\n5.6 MVA در ۴۵ درجه\n\n\nاستانداردها\nبا ارجاعِ تاریخ‌دار\nاز دفترِ استانداردها (پیوست U)\n\n\nآزمون‌ها\nنوعی، روزمره، ویژه، ساختگاه؛ نقطه‌های توقف و شاهد\nآزمونِ گرمایی با حضور\n\n\nداده‌های سازنده\nفهرستِ داده‌ها با موعد\nنقشه، مدل، دفترچه\n\n\nاسناد و تحویل\nپرونده، بسته‌بندی، حمل\n\n\n\nضمانت و تضمین‌ها\nتلف، دسترس‌پذیری، کسرِ بها\n\n\n\nعدول\nفرمِ عدول با دلیل\n\n\n\n\n\n\n\n\nwording of ten requirement statements\n  R-01  ok\n  R-02  vague: 'adequate'\n  R-03  ok\n  R-04  number without a unit; no 'shall': a wish, not a requirement\n  R-05  3 requirements in one\n  R-06  vague: 'approximately'\n  R-07  vague: 'as required'\n  R-08  ok\n  R-09  vague: 'user-friendly'\n  R-10  ok\n  statements with a problem: 6 of 10\n  a requirement that cannot be verified cannot be closed in\n  the RVTM: 'adequate' has no test; 'approximately 45 dB'\n  has no limit; three 'shall's in one line need three IDs\n\nsix common ambiguities and the question each leaves\n  ambiguity                                  question\n  'see detail' without the drawing number    which detail?\n  a tag that differs by one character        two items or one?\n  'existing' without a survey date           existing when?\n  units missing on a dimension               mm or m?\n  a cloud with no revision triangle          which change?\n  'by others' without naming the party       nobody's scope\n  each one costs a technical query, a site stop or a wrong\n  installation; the checker's list asks for each by name",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>S</span>  <span class='chapter-title'>الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span>"
    ]
  },
  {
    "objectID": "appendices/S-equipment-templates.html#sec-app-s-data",
    "href": "appendices/S-equipment-templates.html#sec-app-s-data",
    "title": "پیوست S — الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده",
    "section": "S.2 فهرستِ داده‌های سازنده",
    "text": "S.2 فهرستِ داده‌های سازنده\nالگو. شمارهٔ قلم، داده (مدل، نقشه، گزارشِ آزمونِ نوعی، دفترچه، فهرستِ یدک)، موعد نسبت به قرارداد، قالب، وضعیت (رسیده، معتبر، ناقص) و بازبین.\nنمونهٔ پرشده: سهمِ داده‌های معتبر در هر پیشنهاد (فصلِ ۳۹).\nsupplier data schedule: 14 items committed and valid\n  offer   share   missing or not valid\n  U-A      93 %   I13\n  U-B      57 %   I09, I10, I11, I12, I13, I14\n  U-C      86 %   I12, I14\n  a delivery defined as 'documents' would accept all three;\n  defined as data items with a schema, an update duty and\n  the right to use them, none meets it in full - U-A lacks\n  only the update duty, which is negotiated before award",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>S</span>  <span class='chapter-title'>الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span>"
    ]
  },
  {
    "objectID": "appendices/S-equipment-templates.html#sec-app-s-bom",
    "href": "appendices/S-equipment-templates.html#sec-app-s-bom",
    "title": "پیوست S — الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده",
    "section": "S.3 فهرستِ مواد",
    "text": "S.3 فهرستِ مواد\n\n\n\nجدول S.2: الگوی فهرستِ مواد\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nقلم\nشمار\nساخت یا خرید\nسازنده\nزمانِ تحویل\nویژگیِ بحرانی\nکنترل\n\n\n\n\n\n\n\n\nهفته\n\nبازرسیِ ورودی، گواهی، آزمون\n\n\n\n\n\n\nنمونهٔ پرشده: فهرستِ مواد یک ماژولِ PVM-550 (فصلِ ۴۱).\nbill of materials of one PVM-550 (28.1 kg)\n  part                                mass kg  share  control\n  front glass, tempered, AR-coated      20.70    74%  thickness, flatness\n  half-cut cells                         0.85     3%  current bin, EL grade\n  interconnect ribbon / wire             0.35     1%  solder or bond peel\n  encapsulant sheets                     1.20     4%  gel content, laminated\n  backsheet                              0.60     2%  adhesion, insulation\n  aluminium frame                        3.50    12%  dimensions, corners\n  frame sealant / adhesive               0.30     1%  bead, cure\n  junction box, 3 bypass diodes          0.25     1%  diode test, potting\n  cables and connectors                  0.35     1%  type matches the plant\n  labels (rating, serial)                0.00     0%  serial = flash record\n  glass is 74% of the mass; for 109,200 modules the plant receives 3,069 t\n  every line has a control: the BOM is also the list of\n  incoming inspections and of the parts whose change needs\n  re-qualification (lesson C, tests)\nنمونهٔ پرشده: فهرستِ مواد ده پایهٔ ایستگاهِ خورشیدی (فصلِ ۴۰).\nbill of materials, level 1, exploded for 10 skids\n  item                                     qty  make/buy  lead wk\n  base frame, welded and painted             10  make         3\n  unit transformer 5.6 MVA (ch 39, U-A)      10  buy         30\n  central inverter 5 MW                      10  buy         20\n  ring main unit 33 kV                       10  buy         16\n  LV busbar set (24 bolted joints)           10  make         2\n  LV cable with crimped lugs                360  make         1\n  auxiliary and control panel                10  buy         10\n  earthing and bonding kit                   10  buy          2\n  fasteners M12 8.8, plated                1200  buy          1\n  longest lead: unit transformer 5.6 MVA (ch 39, U-A) (30 weeks) - the\n  skid line cannot start before it arrives (ch 39, week 30)\n  each line points to a level-2 list held by its maker:\n  the integrator controls the interfaces, not the insides\nگواهیِ نوعی فقط برای همان فهرستِ مواد معتبر است. تغییرِ یک ماده یا سازنده، از راهنمای آزمونِ دوباره می‌گذرد (بخش 41.5.1).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>S</span>  <span class='chapter-title'>الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span>"
    ]
  },
  {
    "objectID": "appendices/S-equipment-templates.html#sec-app-s-itp",
    "href": "appendices/S-equipment-templates.html#sec-app-s-itp",
    "title": "پیوست S — الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده",
    "section": "S.4 برنامهٔ بازرسی و آزمون",
    "text": "S.4 برنامهٔ بازرسی و آزمون\nنمونهٔ پرشده: برنامهٔ بازرسی و آزمونِ یک پایه با نقطه‌های خریدار (فصلِ ۴۰).\ninspection and test plan of the skid (H hold, W witness,\nR review); the owner's points marked\n  W  insulation resistance LV\n  W  insulation resistance MV\n  R  MV termination record\n  R  torque record OP40\n  H  functional test\n  W  secondary injection of relays\n  R  serials against genealogy\n  R  preservation check\n  R  earth bond continuity\n  R  paint film thickness\n  W  LV busbar visual\n  R  nameplate photos\n  R  packing list\n  hold 1, witness 4, review 8\n  a hold stops work until the owner releases it; a\n  witness is notified and may attend, work goes on if\n  they do not come; a review is of records only\nنمونهٔ پرشده: آنچه خریدار در هر کارخانه وارسی می‌کند (فصلِ ۳۹).\nwhat the buyer verifies at each factory (H/W points a batch)\n  package                  points  chapter  verifies\n  PV modules                    2       41  EL images, flash test, BOM lock\n  wind turbines                 3       42  blade inspection, drive-train test\n  unit transformers             3       43  heat run, losses, insulation\n  inverters                     2       44  routine test, firmware version\n  battery containers            3       45  cell traceability, module test\n  MV cables, switchgear         2       46  routine tests, PD where applicable\n  structures, foundations       1       47  weld and coating records\n  SCADA, metering               2       48  FAT of the integrated system\n  18 points a batch, about 27 inspector-days with travel\n  the buyer verifies the controls, the factory owns them:\n  chapters 40-48 show what each control proves, so the\n  inspector knows what a record should look like",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>S</span>  <span class='chapter-title'>الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span>"
    ]
  },
  {
    "objectID": "appendices/S-equipment-templates.html#sec-app-s-evaluation",
    "href": "appendices/S-equipment-templates.html#sec-app-s-evaluation",
    "title": "پیوست S — الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده",
    "section": "S.5 ارزیابیِ پیشنهاد",
    "text": "S.5 ارزیابیِ پیشنهاد\nالگو. شرایطِ احرازِ صلاحیت با کف‌ها؛ ماتریسِ انطباق و عدول با بندهای بحرانی؛ قیمتِ ارزیابی‌شده (قیمت، هزینهٔ عدول‌ها، ارزشِ تلف، تأخیر، ارز)؛ ممیزیِ کارخانه با کف‌های بحرانی؛ آستانهٔ برگشتِ رتبه؛ و توصیه با شرط‌ها.\nنمونهٔ پرشده: احرازِ صلاحیت (فصلِ ۳۹).\nprequalification: floors that every bidder must meet\n  (current ratio, references, capacity of 3 x our order in\n  MVA a year, quality system, recordable injury rate)\n  U-A  qualified\n  U-B  qualified\n  U-C  qualified\n  U-D  out: current_ratio, iso9001\n  U-D is not invited to bid; U-B passes every floor by a\n  hair - the audit of lesson D later finds its process\n  control below the floor. Floors are pass/fail before any\n  price is opened: a low price cannot buy back a weak\n  balance sheet; U-C's small capacity is checked next\nنمونهٔ پرشده: ماتریسِ انطباق و عدول (فصلِ ۳۹).\ncompliance and deviation matrix (C comply, D deviate, N not offered)\n  req   critical   U-A   U-B   U-C   requirement\n  T07   yes        C     D     C     witness: heat run, losses, insulation\n  T08              C     C     D     sound power level at the limit\n  T09              D     C     C     ester fluid, fire point above 300 C\n  T11              C     D     C     LV busbar for 8 cables per phase\n  T12              C     C     D     tank and cooler coating class C4\n  T13              D     C     C     monitoring relay, defined data link\n  T14   yes        C     N     C     data schedule per item I01-I14\n  T16              C     N     C     warranty at least 3 years\n  U-A: full compliance 89 %; critical not met: none\n  U-B: full compliance 78 %; critical not met: T07, T14\n  U-C: full compliance 89 %; critical not met: none\n  a deviation on a critical item is not priced, it is\n  cleared or the offer is not acceptable; U-B offers no\n  witness of the heat run and no data schedule\nنمونهٔ پرشده: قیمتِ ارزیابی‌شده (فصلِ ۳۹).\nevaluated price, k u (losses at A 6.84, B 1.37 k u/kW; ch 25)\n  offer   price   deviations   losses   late delivery   currency    total\n  U-A     1,160            6      841               0         65    2,072\n  U-B     1,010           28    1,066              20         16    2,141\n  U-C     1,080           12      923               0         78    2,093\n  lowest price: U-B; lowest evaluated price: U-A\n  the losses over 25 years cost about as much as the units;\n  the cheapest offer is the most expensive to own. Late\n  delivery is priced at the delay damages it would cost the\n  project, currency at an allowance on the foreign share\nنمونهٔ پرشده: ممیزیِ توانِ کارخانه با کف‌های بحرانی (فصلِ ۳۹).\nfactory capability audit, scores 0-5 with critical floors (A-426)\n  item                    weight   U-A   U-B   U-C   floor\n  quality system              2     4     3     4\n  process control             3     4     2     4     3.0\n  test laboratory             3     4     3     3     3.0\n  capacity                    2     3     4     2\n  sub-supplier control        2     3     2     3\n  traceability                2     4     2     4\n  labour and HSE              2     4     3     3     3.0\n  delivery record             1     4     3     2\n  U-A: weighted 3.76; below a floor: none\n  U-B: weighted 2.71; below a floor: process control\n  U-C: weighted 3.24; below a floor: none\n  a weighted score hides a weak critical process; the floor\n  makes it a fail whatever the other scores. U-C's low\n  capacity score is a delivery risk to watch, not a fail\nپیشنهادی که در بندی بحرانی رد شود، با قیمتِ کمتر برنده نمی‌شود. توصیه آستانه‌ای را که رتبه در آن برمی‌گردد هم می‌گوید (بخش 39.5.1، فصل 39).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>S</span>  <span class='chapter-title'>الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span>"
    ]
  },
  {
    "objectID": "appendices/S-equipment-templates.html#sec-app-s-packages",
    "href": "appendices/S-equipment-templates.html#sec-app-s-packages",
    "title": "پیوست S — الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده",
    "section": "S.6 راهبردِ بسته‌بندیِ قراردادها",
    "text": "S.6 راهبردِ بسته‌بندیِ قراردادها\nنمونهٔ پرشده: شمارِ قرارداد، واسط‌ها و ریسکِ مالک (فصلِ ۳۹).\npackage strategy: contracts, interfaces between them, relative price\n  strategy              contracts   interfaces   price   owner's risk\n  single EPC                   1            0    1.00   low\n  EPC + turbine OEM            2            1    0.97   medium\n  five packages                5           10    0.93   high\n  every split saves margin and adds interfaces the owner must\n  manage; with n packages there are up to n(n-1)/2 of them.\n  The split follows the owner's ability to manage interfaces\n  (ch 18, ch 38), not only the price\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nمشخصاتِ فنی سندِ قرارداد است. متنِ حقوقی، ضمانت‌ها، کسرِ بها و ارجاع به استانداردها را مهندسانِ صلاحیت‌دار و مشاورِ حقوقیِ پروژه بازبینی می‌کنند. متنِ استانداردها نقل نمی‌شود؛ فقط شماره، ویرایش و بندِ آن می‌آید (فصل 58).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>S</span>  <span class='chapter-title'>الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span>"
    ]
  },
  {
    "objectID": "appendices/T-risk-safety-templates.html",
    "href": "appendices/T-risk-safety-templates.html",
    "title": "پیوست T — الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه",
    "section": "",
    "text": "T.1 دفترِ ریسک\nریسک در این کتاب سه چهره داشت: ریسکِ پروژه (هزینه، زمان، مجوز)، خطرِ ایمنی برای انسان، و ریسکِ دارایی و تولید. هر سه با یک چرخه اداره می‌شوند: شناسایی، سنجش، کنترل با سلسله‌مراتب، شاهدِ کارکردِ کنترل، و یادگیری از رخداد. فصل‌های ۲۲، ۳۲، ۵۱ و ۵۲ این چرخه را به کار بردند. واژه‌ها همان‌اند که در فصلِ ۳۲ آمد: «خطر» منبعِ آسیب است و «ریسک» ترکیبِ احتمال و پیامد.\nنمونهٔ پرشده: دفترِ ریسکِ توسعه با ارزشِ مورد انتظار (فصلِ ۲۲).\nنمونهٔ پرشده: ماتریسِ آموزشیِ ۵ در ۵ (فصلِ ۳۲).\nماتریسِ ریسک ابزارِ رتبه‌بندی است، نه اندازه‌گیری. دو ریسک با یک امتیاز می‌توانند ارزشِ مورد انتظارِ بسیار متفاوت داشته باشند. ریسکی که پیامدِ مرگ دارد، با احتمالِ کم هم کنترلِ مهندسی می‌خواهد (بخش 32.2.2).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>T</span>  <span class='chapter-title'>الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span>"
    ]
  },
  {
    "objectID": "appendices/T-risk-safety-templates.html#sec-app-t-register",
    "href": "appendices/T-risk-safety-templates.html#sec-app-t-register",
    "title": "پیوست T — الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه",
    "section": "",
    "text": "جدول T.1: الگوی دفترِ ریسک\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nشناسه\nریسک (علت، رخداد، پیامد)\nاحتمال و پیامد\nامتیاز یا ارزشِ مورد انتظار\nکنترل‌ها و اقدام\nصاحب و موعد\nوضعیت\n\n\n\n\n\n\n۱ تا ۵، یا احتمال و هزینه\n\nموجود و پیشنهادی\n\nباز / بسته\n\n\n\n\n\n\n\ndevelopment risk register (probability, impact k u):\n  risk                                 p     impact   expected\n  grid offer later than 12 months      0.40    2,500      1,000\n  ESIA finds a sensitive species       0.15    8,000      1,200\n  land parcel holdout                  0.20    3,000        600\n  wind lower than modelled by 3 %      0.30    4,500      1,350\n  turbine price +8 %                   0.25    6,200      1,550\n  expected cost 5,700 k u; the largest impact is the ESIA species\n  risk (low chance, large impact): a cheap early survey buys\n  most of it down (below); the largest expected cost is the\n  turbine price, which only a firm price at G4 removes\n\nthe teaching 5 x 5 risk matrix (score = likelihood x severity)\n  likelihood \\ severity    1    2    3    4    5\n                       5    5   10   15   20   25\n                       4    4    8   12   16   20\n                       3    3    6    9   12   15\n                       2    2    4    6    8   10\n                       1    1    2    3    4    5\n  bands: up to 4 low, 5-9 medium, 10-16 high, above 16 very\n  high (teaching); a matrix ranks risks for attention - it\n  does not prove a risk acceptable, and its numbers are\n  judgements to be written down with their reasons",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>T</span>  <span class='chapter-title'>الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span>"
    ]
  },
  {
    "objectID": "appendices/T-risk-safety-templates.html#sec-app-t-jha",
    "href": "appendices/T-risk-safety-templates.html#sec-app-t-jha",
    "title": "پیوست T — الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه",
    "section": "T.2 تحلیلِ خطرِ کار",
    "text": "T.2 تحلیلِ خطرِ کار\n\n\n\nجدول T.2: الگوی تحلیلِ خطرِ کار\n\n\n\n\n\n\n\n\n\n\n\n\n\nگام\nخطر\nکنترل‌های موجود و امتیاز\nکنترلِ افزوده (بالاترین پلهٔ ممکن)\nامتیازِ باقی‌مانده\nمسئول\n\n\n\n\n\n\nاحتمال × شدت\nحذف، جایگزینی، مهندسی، اداری، تجهیزِ حفاظتِ فردی\n\n\n\n\n\n\n\n\nنمونهٔ پرشده: کنترل‌ها در پله‌های سلسله‌مراتب برای یک خطر (فصلِ ۳۲).\ncontrols up the hierarchy for one hazard (teaching scores)\n  step                                              L  S  score  band\n  hazard: tool dropped from the nacelle             3  5     15  high\n  reduce: tools tethered, carried in closed bags    2  5     10  high\n  engineer: exclusion zone under the turbine        1  5      5  medium\n  administrate: permit names the zone, door watch   1  5      5  medium\n  protect: helmets for anyone who must enter        1  4      4  low\n  controls are chosen from the top of the hierarchy down; the\n  residual 4 (low) holds only while the tethers, the zone and\n  the permit hold every day - helmets alone would have left\n  12 (high), with the likelihood untouched\nنمونهٔ پرشده: تحلیلِ خطرِ کار پس از بازنگریِ دو گام (فصلِ ۳۲).\njob hazard analysis: steps 6 and 8 revised, the residual risk\n  step                          before        after   top control\n  1 plan, permit, weather        12 high       4 low     administrate\n  2 climb to the nacelle         10 high       5 medium  engineer\n  3 isolate the yaw drives       15 high       5 medium  engineer\n  4 rig the service crane         8 medium     4 low     engineer\n  5 remove the old motor          9 medium     4 low     engineer\n  6 lower it through the hatch   10 high       5 medium  engineer\n  7 fit the new motor             9 medium     3 low     engineer\n  8 remove locks, test yaw       10 high       5 medium  engineer\n  9 descend, hand back            8 medium     4 low     administrate\n  checker findings: 0\n  sum of scores 91 before, 39 after controls\n  4 steps keep severity 5 at likelihood 1: the climb, the\n  isolation, the hatch and the yaw test. Controls cut the\n  likelihood, not the consequence - the permit, the\n  authorised person and a rescue-ready crew are what hold\n  those rows at 5 every time the job is done",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>T</span>  <span class='chapter-title'>الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span>"
    ]
  },
  {
    "objectID": "appendices/T-risk-safety-templates.html#sec-app-t-barriers",
    "href": "appendices/T-risk-safety-templates.html#sec-app-t-barriers",
    "title": "پیوست T — الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه",
    "section": "T.3 سدهای میانِ رخداد و پیامد",
    "text": "T.3 سدهای میانِ رخداد و پیامد\nالگو. رخدادِ آغازگر با بسامد، هر سد با احتمالِ ناکامی در هنگامِ نیاز، اینکه سد مستقل است و شمرده می‌شود یا نه، بسامدِ باقی‌مانده و هدفِ پذیرش. سدی که با سدِ دیگر علتِ مشترک دارد، جدا شمرده نمی‌شود.\nنمونهٔ پرشده: سدهای میانِ خرابیِ سلول و انفجارِ محفظه (فصلِ ۳۲).\nbarriers between a cell fault and a container explosion (teaching)\n  initiating cell faults: 0.02 a year per container\n  barrier                                  PFD    counted   frequency /yr\n  cell monitoring and BMS limits           0.10   yes             2.0e-03\n  rack fuse / contactor opens              0.10   yes             2.0e-04\n  off-gas detection -&gt; PCS stop            0.10   yes             2.0e-05\n  explosion control (per product test)     0.10   yes             2.0e-06\n  second BMS channel, same sensors         0.10   no              2.0e-06\n  8 containers: 1.6e-05 a year against a teaching target 1e-05:\n  above it - the study asks for a further independent\n  barrier or a lower initiating rate (cell screening, ch 19);\n  the second BMS channel shares the first one's sensors, so\n  it is not an independent barrier and earns no credit;\n  one impaired barrier multiplies the frequency by ten -\n  which is why barrier health is tracked like any KPI",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>T</span>  <span class='chapter-title'>الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span>"
    ]
  },
  {
    "objectID": "appendices/T-risk-safety-templates.html#sec-app-t-permit",
    "href": "appendices/T-risk-safety-templates.html#sec-app-t-permit",
    "title": "پیوست T — الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه",
    "section": "T.4 مجوزِ کار",
    "text": "T.4 مجوزِ کار\n\n\n\nجدول T.3: الگوی مجوزِ کار\n\n\n\n\n\n\n\n\n\nبند\nمحتوا\n\n\n\n\nشناسه و نوع\nجداسازیِ برقی، کار در ارتفاع، کارِ گرم، فضای بسته، بالابری\n\n\nکار و محل\nدارایی با نامِ مرجع\n\n\nخطرها و کنترل‌ها\nاز تحلیلِ خطرِ کار\n\n\nنقطه‌های جداسازی\nهر نقطه با قفل و برچسب؛ مجوزهای دیگری که به همان نقطه بسته‌اند\n\n\nفردِ مجاز\nصادرکننده، دریافت‌کننده، هر دو با صلاحیتِ معتبر\n\n\nزمان\nآغاز، پایان، تمدید\n\n\nبرگرداندن\nکار تمام، افراد بیرون، جداسازی برداشته، آزمون پیش از برق‌دارکردن\n\n\n\n\n\n\nنمونهٔ پرشده: مجوزهای باز در یک روز و نقطه‌های مشترکِ جداسازی (فصلِ ۳۲).\npermits open on one day at T03 and the checks between them\n  id     kind                   area              isolation points\n  P-101  electrical isolation   WS2 feeder        Q-WS2, T03-Q1\n  P-102  work at height         T03 nacelle       T03-Q1\n  P-103  lifting                T03 pad           -\n  P-104  hot work               T03 tower base    -\n  P-105  confined space         T03 hub           T03-Q1\n  isolation points shared by several permits:\n    T03-Q1: P-101, P-102, P-105 - de-isolate only after all close\n  simultaneous operations: the lift (P-103) over the tower\n  base puts the hot work (P-104) and anyone at the door under\n  a suspended load - the permit office sees both, sequences\n  them, and names who coordinates; a permit is a\n  conversation about one job among others, not a form\nنمونهٔ پرشده: مجوزها در شش ماهِ نخستِ بهره‌برداری (فصلِ ۵۱).\npermits to work in operation, first half-year\n  month  issued  overran  isolation conflicts\n      1      42        2                    0\n      2      38        1                    0\n      3      55        6                    1\n      4      61        4                    0\n      5      47        3                    2\n      6      40        1                    0\n  283 permits, 17 overran (6.0%), 3 isolation conflicts\n  conflicts in months 3, 5; the busiest month (4, 61 permits) had\n  0: conflicts follow two jobs on one isolation point, not\n  volume - the permit office checks isolation points, not only\n  areas (ch 32, ch 50)\nدو مجوز که به یک نقطهٔ جداسازی بسته‌اند، با هم برگردانده می‌شوند یا هیچ‌کدام. سامانهٔ مجوز این را پیش از صدور وارسی می‌کند (بخش 32.2.4، بخش 51.4.1).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>T</span>  <span class='chapter-title'>الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span>"
    ]
  },
  {
    "objectID": "appendices/T-risk-safety-templates.html#sec-app-t-incident",
    "href": "appendices/T-risk-safety-templates.html#sec-app-t-incident",
    "title": "پیوست T — الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه",
    "section": "T.5 گزارشِ رخداد و درس‌آموزی",
    "text": "T.5 گزارشِ رخداد و درس‌آموزی\n\n\n\nجدول T.4: الگوی گزارشِ رخداد و درس‌آموزی\n\n\n\n\n\n\n\n\n\nبخش\nمحتوا\n\n\n\n\nرخداد\nتاریخ، محل، شرح، رده (شبه‌حادثه، کمکِ اولیه، ثبت‌شدنی، آسیبِ دارایی)\n\n\nاقدامِ فوری\nایمن‌سازی، نگه‌داشتنِ شاهد\n\n\nزنجیرهٔ زمانی\nروی یک مبنای زمانی، با منبعِ هر زمان\n\n\nعلت‌ها\nزنجیرهٔ «چرا» با شاهدِ هر پاسخ؛ علتِ ریشه‌ای و عاملِ سازمانی\n\n\nاقدام‌ها\nصاحب، موعد، شاهدِ بستن، وارسیِ اثربخشی\n\n\nانتشارِ درس\nبه کدام برگه، روش یا آموزش برگشت\n\n\n\n\n\n\nنمونهٔ پرشده: زنجیرهٔ علتِ ریشه‌ای با شاهدِ هر پاسخ (فصلِ ۵۲).\nT03: the root-cause chain, each answer with its evidence\n  why did T03 stop?\n     -&gt; converter tripped on DC-link overvoltage [event log]\n  why the overvoltage?\n     -&gt; chopper did not fire during the dip [converter fault record]\n  why did the chopper not fire?\n     -&gt; chopper enable set off after a service [settings file diff]\n  why was it off?\n     -&gt; service laptop loaded a test profile [service report WO-0412]\n  why was that not caught?\n     -&gt; no settings check at hand-back [NO EVIDENCE]\n  1 link(s) without evidence: the last answer is a claim until\n  the hand-back records are checked - and it is the link the\n  corrective action rests on (settings check at every\n  hand-back, ch 48 fingerprints)\nنمونهٔ پرشده: بررسی‌های رخداد و روزهای تا گزارش (فصلِ ۵۱).\nincident investigations: days to the report (target 30) and actions\n  near miss: crane over live line route   12 d  actions 3, closed 3\n  trip of WS2 on a wrong setting          41 d  actions 4, closed 2\n  first-aid case: heat                     9 d  actions 2, closed 2\n  BESS container door found open          33 d  actions 3, closed 1\n  diesel failed to start in test          25 d  actions 2, closed 0\n  2 late; actions closed 8 of 14 (57%)\n  a report on time with its actions open has not yet changed\n  anything: the register tracks actions to their evidence\n  (ch 32 lessons), not reports to their date\nنمونهٔ پرشده: شبه‌حادثه‌ها به‌عنوانِ منبعِ یادگیری (فصلِ ۳۲).\nnear misses as a learning source (construction, synthetic)\n  164 near misses against 11 recordable injuries (15 to 1)\n  dropped objects                            38\n  vehicle and plant movements                41\n  electrical isolation found incomplete       9\n  work at height                             22\n  housekeeping, slips and trips              33\n  heat stress symptoms                       21\n  the nine incomplete isolations caused no injury, but each\n  could have been fatal: a near miss is ranked by what it\n  could have done, not by what it did - those nine get a\n  full investigation and a fix to the permit system\nنمونهٔ پرشده: علت‌های شبه‌حادثه به ترتیب (فصلِ ۳۲).\nnear-miss causes ranked (164 in the construction year, synthetic)\n  cause                         count   cumulative\n  load or tool not secured         41          25 %\n  vehicle reversing                33          45 %\n  access route blocked             22          59 %\n  heat, fatigue                    21          71 %\n  other                            20          84 %\n  housekeeping                     18          95 %\n  isolation step skipped            9         100 %\n  three causes give about 60 % of the near misses and are\n  where most effort goes - but the nine skipped isolation\n  steps rank low by count and highest by what they could\n  have done (lesson A): count and severity are read together\nرخدادی که فقط به «خطای انسانی» برسد، نیمه‌کاره بررسی شده است. پرسشِ بعدی این است که چرا سامانه آن خطا را ممکن کرد (بخش 52.4.3).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتحلیلِ خطر، مجوزِ کار و روشِ جداسازی را افرادِ صلاحیت‌دار برای همان ساختگاه و تجهیز می‌نویسند و قانونِ ایمنیِ کار و قاعده‌های مالک بر آن‌ها حاکم است. این کتاب روشِ کارِ برق‌دار نمی‌آورد. امتیازها و رخدادهای این پیوست ساختگی‌اند (فصل 32).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>T</span>  <span class='chapter-title'>الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span>"
    ]
  },
  {
    "objectID": "appendices/U-compliance-register.html",
    "href": "appendices/U-compliance-register.html",
    "title": "پیوست U — دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع",
    "section": "",
    "text": "U.1 دفترِ استانداردها\nانطباق ادعا نیست، سابقه است: کدام الزام، از کدام متنِ رسمی، با کدام ویرایش و تاریخ، در کدام سند و آزمون برآورده شده، و چه کسی آن را پذیرفته است. فصل‌های ۵۴ تا ۵۸ این سابقه را برای یک کشورِ ساختگی، سه کشورِ واقعی و دفترِ استانداردهای خودِ کتاب ساختند. این پیوست برگه‌ها را با نمونه‌های پرشده می‌آورد.\nنمونهٔ پرشده: دفترِ استانداردهای کتاب (فصلِ ۵۸).\nنمونهٔ پرشده: موردهای بازِ دفتر (فصلِ ۵۸).\nنمونهٔ پرشده: پایشِ استانداردها با دورهٔ وارسیِ هر رده (فصلِ ۵۸).\nدفترِ کاملِ ۱۹۱ ردیفی در glossary/standards-register.csv است و کتاب‌نامهٔ منابعِ رسمی از آن ساخته می‌شود (پیوست W).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>U</span>  <span class='chapter-title'>دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span>"
    ]
  },
  {
    "objectID": "appendices/U-compliance-register.html#sec-app-u-standards",
    "href": "appendices/U-compliance-register.html#sec-app-u-standards",
    "title": "پیوست U — دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع",
    "section": "",
    "text": "جدول U.1: الگوی دفترِ استانداردها با نُه ستونِ الزامی\n\n\n\n\n\nستون\nمحتوا\n\n\n\n\nشناسه\nSTD-nnn، پایدار\n\n\nنامِ کامل و عنوان\nبا شماره و بخش\n\n\nصادرکننده\nIEC، ISO، IEEE، نهادِ ملی\n\n\nویرایش و اصلاحیه\nبا سال؛ متنِ تلفیقی اگر هست\n\n\nوضعیتِ پذیرش یا حقوقی\nپذیرشِ ملی، اجباری، قراردادی، آگاهی‌بخش\n\n\nمنبعِ رسمی\nصفحهٔ کاتالوگِ صادرکننده\n\n\nرشته و کاربرد در پروژه\n\n\n\nتاریخِ وارسی\nروزی که ویرایش در منبعِ رسمی دیده شد\n\n\n\n\n\n\n\nthe book's standards register: 191 rows, 9 required fields each\n  fields: designation, title, issuing_body, edition, adoption_or_legal_status,\n          official_source, discipline, applicability_in_book, date_verified\n  empty required fields: 0; incomplete rows: 0\n  complete is not the same as current: a filled 'edition' field\n  records what was verified on 'date_verified', nothing more\n\nopen items in the register: 39 of 191 rows ask to confirm\n  an edition, a status or a reported revision\n  other                       10\n  environment                  5\n  safety                       5\n  transformers                 4\n  communications               4\n  PV                           3\n  duplicates (same document and edition): 3 groups:\n    STD-032 = STD-094\n    STD-037 = STD-128\n    STD-084 = STD-125\n  duplicates are kept as aliases because chapters cite both ids;\n  a register meant for a project merges them before issue\n\nstandards watch: re-verification a year (teaching intervals)\n  class                   rows  every\n  open item                 39    1 mo\n  linked or hub             40    6 mo\n  other                    112   12 mo\n  checks a year: 660 (about 13 a working week)\n  each check: catalogue entry read, edition and status compared,\n  date_verified updated, impact run if anything changed",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>U</span>  <span class='chapter-title'>دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span>"
    ]
  },
  {
    "objectID": "appendices/U-compliance-register.html#sec-app-u-compliance",
    "href": "appendices/U-compliance-register.html#sec-app-u-compliance",
    "title": "پیوست U — دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع",
    "section": "U.2 دفترِ انطباق با الزام‌های کشور",
    "text": "U.2 دفترِ انطباق با الزام‌های کشور\n\n\n\nجدول U.2: الگوی دفترِ انطباق با الزام‌های کشور\n\n\n\n\n\n\n\n\n\nستون\nمحتوا\n\n\n\n\nشناسهٔ الزام و گزاره\nیک الزام در هر سطر\n\n\nمنبع و بند\nنوعِ متن (قانون، آیین‌نامه، کدِ شبکه، قاعدهٔ شرکتِ برق، شرطِ مجوز، قرارداد، مشخصاتِ مالک)\n\n\nویرایش، تاریخِ اجرا، حکمِ انتقالی\n\n\n\nکاربردپذیری\nولتاژ، مالکیت، محل، فناوری\n\n\nبرچسب\nتأییدشده / وابسته به پروژه / نیازمندِ تأیید\n\n\nردیابی\nمحاسبه، نقشه، بندِ خرید، آزمون، تأیید، شاهدِ نگه‌داشته\n\n\nصاحب و تاریخِ وارسی\n\n\n\n\n\n\n\nنمونهٔ پرشده: سهمِ پرشدهٔ هر ستون (فصلِ ۵۴).\nthe register's columns, filled share over six requirements\n  clause          83%\n  edition        100%\n  status         100%\n  applicability   83%\n  consequence     83%\n  evidence        67%\n  owner           83%\n  approver        67%\n  verified        83%\n  revision       100%\n  cells filled 85%; complete rows: 3 of 6 (Z-001, Z-006, Z-013)\n  emptiest column: evidence - a requirement without\n  evidence or approver is a claim, not compliance\nنمونهٔ پرشده: وضعیتِ دفتر با سه برچسب (فصلِ ۵۴).\nregister status (verified / project-dependent / to-confirm)\n  verified            10\n  project-dependent    2\n  to-confirm           2\n  verified: the official text was read and its applicability\n  recorded; project-dependent: the value comes from a document\n  still being negotiated (CA-P draft 3); to-confirm: an open\n  question with a request behind it - never silently assumed",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>U</span>  <span class='chapter-title'>دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span>"
    ]
  },
  {
    "objectID": "appendices/U-compliance-register.html#sec-app-u-approvals",
    "href": "appendices/U-compliance-register.html#sec-app-u-approvals",
    "title": "پیوست U — دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع",
    "section": "U.3 پیگیریِ تأییدیه‌ها",
    "text": "U.3 پیگیریِ تأییدیه‌ها\nالگو. گام، مرجع، پیش‌نیازها، مدتِ آموزشی یا تأییدشده، برچسبِ گام، شناوری روی مسیرِ بحرانی، تاریخِ درخواست و پاسخ، اعتبار و تاریخِ انقضا، و شرط‌هایی که مجوز می‌گذارد.\nنمونهٔ پرشده: نقشهٔ تأییدیه‌های ایران (فصلِ ۵۵).\napproval map of Plant P - Iran (durations are TEACHING values)\n  step  status             months  slack  authority\n  S1    verified              2.0    0.0  SATBA\n        eligibility and technical competence (SATBA)\n  S2    to-confirm            4.0    0.0  SATBA, Agri. Jihad\n        national land allocation and land-use change\n  S3    to-confirm            0.5    0.0  Department of Environment\n        DOE inquiry after allocation (one week)\n  S4    to-confirm            2.0    0.0  SATBA / province\n        construction permit\n  S5    to-confirm            6.0    1.5  regional company / IGMC\n        connection application and studies\n  S6    to-confirm            2.0    1.5  Tavanir / regional\n        connection agreement or commitment letter\n  S7    project-dependent     3.0    2.5  regional water co.\n        water-use permit for construction and cleaning\n  S8    to-confirm            3.0    0.0  SATBA / Energy Exchange\n        sale route: Art 61 contract, green board or bilateral\n  S9    to-confirm            2.0    1.0  MIMT / Central Bank\n        import-order registration and FX allocation\n  time to the last approval: 11.5 months; critical path:\n    S1 &gt; S2 &gt; S3 &gt; S4 &gt; S8\n  steps not verified: 8 of 9; on the critical path: S2, S3, S4, S8\n  a step that is not verified on the critical path is the first\n  written clarification to send\nنمونهٔ پرشده: استعلام‌های کتبی و سنِ آن‌ها (فصلِ ۵۴).\nwritten clarification requests on 2027-03-01 (escalate after 30 days)\n  CQ-01 to TSOZ               sent 2027-01-10  OPEN\n        ride-through: GCZ 150 ms at 0 pu vs TCR trip after 100 ms\n  CQ-02 to ERZ                sent 2026-12-01  answered 2027-02-10\n        does the 50 MW licence threshold count export or installed MW?\n  CQ-03 to Environment Agency sent 2027-02-20  OPEN\n        noise limit: free field or at the facade?\n  CQ-04 to TSOZ               sent 2026-11-15  OPEN\n        which edition of GCZ applies to an application filed in 2026?\n  open past 30 days: CQ-01 (50 days), CQ-04 (106 days)\n  CQ-04 (which grid-code edition applies) has waited longest -\n  and 3 requirements depend on its answer (Z-001, Z-004, Z-009)\nگامی که نیازمندِ تأیید است و روی مسیرِ بحرانی است، نخستین پرسشِ کتبی را می‌گیرد (بخش 55.5.1).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>U</span>  <span class='chapter-title'>دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span>"
    ]
  },
  {
    "objectID": "appendices/U-compliance-register.html#sec-app-u-sources",
    "href": "appendices/U-compliance-register.html#sec-app-u-sources",
    "title": "پیوست U — دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع",
    "section": "U.4 سیاههٔ راستی‌آزماییِ منابع",
    "text": "U.4 سیاههٔ راستی‌آزماییِ منابع\n\n\n\nجدول U.3: الگوی سیاههٔ راستی‌آزماییِ منابع\n\n\n\n\n\nستون\nمحتوا\n\n\n\n\nگزاره یا ویرایشی که جست‌وجو شد\n\n\n\nآنچه انتظار می‌رفت و آنچه یافت شد\n\n\n\nمنبع\nنشانیِ رسمی یا منبعِ ثانوی، با برچسب\n\n\nتاریخِ دسترسی\n\n\n\nخواننده و بازبین\n\n\n\nنتیجه\nتأیید، اصلاح، یادداشت، نیازمندِ تأیید\n\n\n\n\n\n\nنمونهٔ پرشده: سیاههٔ پژوهشِ خودِ فصلِ ۵۸.\nresearch log of this chapter's own verification (2026-11-18)\n  ISO/IEC 17025              as expected\n      looked for 2017, edition 3; found 2017, edition 3, confirmed\n  ISO/IEC 17065              note added\n      looked for 2012; found 2012; draft amendment listed 2025\n  ISO/IEC 17020              CORRECTED\n      looked for 2012; found 2012 withdrawn; 2026 edition 3\n  ISO/IEC 17050-1            CORRECTED\n      looked for 2010; found 2004 (no 2010 edition found)\n  ISO/IEC Guide 21-1         confirm\n      looked for 2005; found 2005; newer edition not seen\n  ISO/IEC Directives Part 2  confirm\n      looked for 2021; found 2021, 9th edition; 2026 amendment\n  drafting page (iso.org)    other source used\n      looked for rule text; found HTTP 403: not readable\n  2 of 6 editions were wrong as first written: the edition\n  in memory or in a secondary source is a lead, the catalogue\n  entry is the record\nنمونهٔ پرشده: سابقهٔ پژوهشِ هر الزام (فصلِ ۵۴).\nresearch record of each requirement: official reference, date\naccessed, who read it, who checked it\n  official_ref   88% filled\n  accessed       88% filled\n  verifier       100% filled\n  second_check   50% filled\n  cells filled 81%; records with all four: 4 of 8\n  weak records: Z-004, Z-010, Z-011, Z-014\n  Z-011 rests on a consultant's slide - not a source; Z-004\n  was read once, from an edition since replaced\nنمونهٔ پرشده: منبع‌های قدیمی یا بی‌تاریخ (فصلِ ۵۵).\nsources of Iran older than 3 years or undated, on 2026-11-17\n  undated: 12 facts; older: 9 facts\n    IR-15: 24.5 years\n    IR-01: 15.7 years\n    IR-06: 15.7 years\n    IR-04: 4.0 years\n    IR-37: 4.0 years\n    IR-02: 3.0 years\n    IR-05: 3.0 years\n    IR-16: 3.0 years\n  an old text may still be in force, and a new one may exist\n  that the search did not reach: each gets a dated check\nمنبعِ ثانوی سرنخ است، نه شاهد. گزاره‌ای که فقط منبعِ ثانوی دارد، نیازمندِ تأیید می‌ماند تا متنِ رسمی خوانده شود (فصل 55).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nتفسیرِ قانون، ترتیبِ اعتبارِ منبع‌ها و پذیرشِ معافیت‌ها کارِ مشاورِ حقوقی و مرجعِ صلاحیت‌دار است. متنِ استانداردها نقل نمی‌شود. این دفترها روش را نشان می‌دهند و جای بازبینیِ محلی را نمی‌گیرند (فصل 54، فصل 58).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>U</span>  <span class='chapter-title'>دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span>"
    ]
  },
  {
    "objectID": "appendices/V-commissioning-checklists.html",
    "href": "appendices/V-commissioning-checklists.html",
    "title": "پیوست V — چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری",
    "section": "",
    "text": "V.1 دروازهٔ آمادگی پیش از یک بستهٔ کار\nچک‌لیست شاهد را جمع می‌کند، نه تیک را. هر سطر می‌گوید کدام سند، سابقه یا آزمون آن را ثابت می‌کند و چه کسی آن را پذیرفته است. فصل‌های ۴۹ تا ۵۱ این چک‌لیست‌ها را از دروازهٔ آمادگیِ یک بستهٔ کار تا تحویلِ شیفت در بهره‌برداری به کار بردند. این پیوست آن‌ها را به ترتیبِ زمان می‌آورد: ساخت، تکمیلِ مکانیکی، راه‌اندازی، پذیرش، تحویل و بهره‌برداری.\nنمونهٔ پرشده: دروازهٔ آمادگی پیش از سرکابل‌های فشارِ متوسط (فصلِ ۴۹).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>V</span>  <span class='chapter-title'>چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span>"
    ]
  },
  {
    "objectID": "appendices/V-commissioning-checklists.html#sec-app-v-gate",
    "href": "appendices/V-commissioning-checklists.html#sec-app-v-gate",
    "title": "پیوست V — چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری",
    "section": "",
    "text": "readiness gate before issuing WP14 MV terminations\n  [ ] approved method statement\n  [ ] drawings issued for construction\n  [ ] competent crew (certificates in date)\n  [x] permits and approvals for the front\n  [x] predecessors released (station set, backfill)\n  [x] response time to the front within target\n  3 of 6: not issued - three readiness items fail\n  together (method, drawing, jointer); the package is a\n  bundle of its prerequisites, and a crew sent without them\n  works on what is not ready",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>V</span>  <span class='chapter-title'>چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span>"
    ]
  },
  {
    "objectID": "appendices/V-commissioning-checklists.html#sec-app-v-mc",
    "href": "appendices/V-commissioning-checklists.html#sec-app-v-mc",
    "title": "پیوست V — چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری",
    "section": "V.2 تکمیلِ مکانیکی و بستهٔ تحویل به راه‌اندازی",
    "text": "V.2 تکمیلِ مکانیکی و بستهٔ تحویل به راه‌اندازی\n\n\n\nجدول V.1: الگوی تکمیلِ مکانیکی به تفکیکِ زیرسامانه\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nزیرسامانه\nقلم‌ها\nبرگه‌های الف (نصب‌شده)\nبرگه‌های ب (وارسی‌شده)\nقلم‌های بازِ ردهٔ الف\nآماده؟\nامضا\n\n\n\n\n\n\n%\n%\n\nبله / نه\nسازنده و راه‌انداز\n\n\n\n\n\n\nنمونهٔ پرشده: یک بلوکِ خورشیدی به تفکیکِ زیرسامانه (فصلِ ۴۹).\nblock PVF1-3 by subsystem: check sheets A (installed) and B\n  (checked), open category-A punch items, mechanical completion\n  subsystem      items  A done  B done  open A  ready\n  =PVF1-3.DC        4     75%     50%       1  no\n  =PVF1-3.INV       1    100%      0%       0  yes\n  =PVF1-3.MV        2    100%    100%       0  yes\n  =PVF1-3.AUX       2     50%     50%       0  no\n  =PVF1-3.CTL       2    100%     50%       1  no\n  ready for turnover: =PVF1-3.INV, =PVF1-3.MV\n  the station's MV and inverter subsystems can be turned over\n  now; the block as a whole would wait for its slowest\n  subsystem - turnover by subsystem lets the station's tests\n  start while the strings are finished (ch 50)\nنمونهٔ پرشده: بستهٔ تحویل از ساخت به راه‌اندازی (فصلِ ۴۹).\nturnover package of block =PVF1-3 (construction to commissioning)\n  [x] subsystem boundary drawing (marked-up one-line, layout)\n  [ ] A check sheets for every item\n  [x] hold-point releases of WP02-WP14\n  [ ] installation records: posts, torque, as-laid, terminations, earthing\n  [x] punch list with category, owner and date\n  [ ] asset records at installation stage\n  [x] as-built red-lines\n  [ ] preservation records of stored items\n  [x] permits and isolations in force, energisation status\n  5 of 9 parts complete: the missing ones are the\n  records of lessons B and K - the package can go subsystem by\n  subsystem (MV and inverter now), with what is missing named",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>V</span>  <span class='chapter-title'>چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span>"
    ]
  },
  {
    "objectID": "appendices/V-commissioning-checklists.html#sec-app-v-energise",
    "href": "appendices/V-commissioning-checklists.html#sec-app-v-energise",
    "title": "پیوست V — چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری",
    "section": "V.3 پیش‌نیازهای برق‌دارکردن",
    "text": "V.3 پیش‌نیازهای برق‌دارکردن\nنمونهٔ پرشده: پیش از نخستین برق‌دارکردنِ یک تابلو (فصلِ ۵۰).\nprerequisites before =PVF1-3.MV is energised for the first time\n  [x] mechanical completion certificate\n  [x] B check sheets complete\n  [ ] protection settings applied and read back\n  [x] temporary earths removed and logged\n  [ ] energisation notice issued to all crews\n  [x] area barriers and signs in place\n  [x] no open fire impairment in the area\n  [ ] SCADA alarms of the subsystem tested\n  3 of 8 open: settings not read back, crews not\n  told, alarms not proven - each is a way for the first\n  energisation to surprise someone; none is waived by the\n  test team, only closed\nهر تیک به سابقه‌ای اشاره می‌کند. تنظیمِ حفاظتی که «اعمال‌شده» است ولی بازخوانی نشده، تیک نمی‌خورد (بخش 50.2.2).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>V</span>  <span class='chapter-title'>چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span>"
    ]
  },
  {
    "objectID": "appendices/V-commissioning-checklists.html#sec-app-v-pack",
    "href": "appendices/V-commissioning-checklists.html#sec-app-v-pack",
    "title": "پیوست V — چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری",
    "section": "V.4 بستهٔ راه‌اندازیِ یک بلوک",
    "text": "V.4 بستهٔ راه‌اندازیِ یک بلوک\n\n\n\nجدول V.2: الگوی بستهٔ راه‌اندازی، هر گام با شش خانه\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nگام\nآزمون\nروشِ تأییدشده\nمعیارِ پذیرش\nابزار و گواهی\nنتیجه و سابقه\nشاهد و امضا\n\n\n\n\n\n\nشماره و بازنگری\nاز مشخصات یا مدل\n\n\nمالک و پیمانکار\n\n\n\n\n\n\nنمونهٔ پرشده: بستهٔ راه‌اندازیِ یک بلوکِ مبدّل (فصلِ ۵۰).\ncommissioning pack of the converter block =PVF1-3: 9 steps, 6 fields each\n  C01 documents and certificates         by owner's engineer\n  C02 visual and mechanical              by test team\n  C03 string polarity, Voc, Isc          by test team\n  C04 insulation resistance              by test team\n  C05 inverter pre-energisation checks   by maker's engineer\n  C06 MV energisation of the unit transformer by authorised person\n  C07 inverter start, functional tests   by maker's engineer + test team\n  C08 SCADA and controller points        by SCADA integrator\n  C09 block performance check            by owner's engineer\n  fields left empty:\n    C05 inverter pre-energisation checks: boundary\n    C07 inverter start, functional tests: evidence\n    C09 block performance check: fails\n  3 gaps: C05 has no safety boundary, C07 no evidence,\n  C09 no disposition - a step without a boundary is a step\n  without a permit, and a step without evidence cannot pass\nنمونهٔ پرشده: فهرستِ کارهای مانده هفته به هفته (فصلِ ۵۰).\ncommissioning punch list by week (opened, closed, still open)\n  week  opened  closed  open\n    10      40      18   142\n    11      35      30   147\n    12      22      34   135\n    13      15      38   112\n    14      12      31    93\n    15       9      26    76\n  net closing over the last three weeks 19.7 a week: the list\n  empties in about 3.9 weeks, week 19 against the target week 18\n  new items are still being found (testing finds them); the\n  list closes when finding slows - the net rate, not the\n  closing rate, is the one that forecasts",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>V</span>  <span class='chapter-title'>چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span>"
    ]
  },
  {
    "objectID": "appendices/V-commissioning-checklists.html#sec-app-v-accept",
    "href": "appendices/V-commissioning-checklists.html#sec-app-v-accept",
    "title": "پیوست V — چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری",
    "section": "V.5 پذیرشِ بهره‌برداری",
    "text": "V.5 پذیرشِ بهره‌برداری\nنمونهٔ پرشده: معیارهای پذیرشِ بهره‌برداری (فصلِ ۵۰).\noperational acceptance of Plant P (criteria of the contract, teaching)\n  [ ] all A punch items closed\n  [x] B punch items with owner and date\n  [ ] every requirement traced to a passed test or an accepted deviation\n  [x] PR test met (measured value, contract rule)\n  [ ] auxiliary chains passed (transfer, autonomy, shedding, interlocks)\n  [ ] fire cause-and-effect fully proven\n  [ ] handover data imported without defects\n  [ ] operators and authorised persons assessed\n  [ ] emergency roles, contacts and drills complete\n  [ ] spares received\n  2 of 10 met: the plant runs and exports in its\n  tests, but it is not handed over - each open criterion has\n  its record in this chapter, an owner and a date; handover\n  with a list of exceptions is a decision the owner signs,\n  not a default\nپذیرش با کارهای ماندهٔ ردهٔ ب ممکن است، اگر هر کدام صاحب و موعد داشته باشد. عدولِ پذیرفته‌نشده یا الزامِ آزموده‌نشده پذیرش را نگه می‌دارد (بخش 50.4.2).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>V</span>  <span class='chapter-title'>چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span>"
    ]
  },
  {
    "objectID": "appendices/V-commissioning-checklists.html#sec-app-v-handover",
    "href": "appendices/V-commissioning-checklists.html#sec-app-v-handover",
    "title": "پیوست V — چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری",
    "section": "V.6 تحویل به بهره‌بردار",
    "text": "V.6 تحویل به بهره‌بردار\nنمونهٔ پرشده: آموزش به تفکیکِ نقش (فصلِ ۵۰).\ntraining by role: people needed, trained, assessed competent\n  role                         need  trained  assessed\n  control-room operator           8        8         6\n  authorised person (HV)          4        3         3\n  PV technician                   6        6         6\n  wind technician                10        7         5\n  fire warden                     6        6         6\n  short of assessed people:\n    control-room operator: 2\n    authorised person (HV): 1\n    wind technician: 5\n  attendance is not competence: a role is staffed by people\n  assessed in it, and an authorised person is appointed in\n  writing (lesson A) - the wind technicians are the largest gap\nنمونهٔ پرشده: یدک‌های راه‌اندازی و سالِ نخست (فصلِ ۵۰).\ncommissioning and first-year spares: listed against received\n  inverter power stack        2 listed,    2 received\n  string fuses              200 listed,  200 received\n  RMU spares kit              1 listed,    0 received\n  SCADA switch RS-8           2 listed,    2 received\n  anemometer                  3 listed,    1 received\n  UPS battery string          1 listed,    0 received\n  short:\n    RMU spares kit: 1\n    anemometer: 2\n    UPS battery string: 1\n  the UPS battery string is the one DEV-14 needs; spares are\n  part of handover and of the asset records (ch 18 spares,\n  ch 49 K)\nنمونهٔ پرشده: آمادگیِ اضطراری پیش از تحویل (فصلِ ۵۰).\nemergency readiness before operational handover (2028-04-01)\n  roles without a name: incident controller (night)\n  contacts not verified in the last 90 days:\n    hospital: 151 days\n    police: 108 days\n  drills not yet done: casualty at a PV block, night, loss of communications\n  the plant changes hands with its emergency plan working:\n  a night with no incident controller, a hospital number\n  nobody has rung since November and an untested night\n  casualty drill are three reasons to wait (ch 32)\n\nنقشه‌های چون‌ساخت و دفترِ مدارک با آخرین بازنگری (فصل 38).\nدفترِ دارایی، سلسله‌مراتب و شناسه‌ها در سامانهٔ مدیریتِ نگهداری (پیوست N).\nپرونده‌های تنظیم و پیکربندی با چکیده و پشتیبانِ آزموده.\nضمانت‌ها با تاریخِ آغاز و شرط‌ها.\nروش‌های بهره‌برداری و اضطرار، تأییدشده و آموزش‌داده.\nمجوزهای بهره‌برداری و شرط‌هایشان با صاحب و موعد.\nدسترسی‌های پیمانکار به سامانه‌ها برداشته یا به بهره‌بردار سپرده شده است.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>V</span>  <span class='chapter-title'>چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span>"
    ]
  },
  {
    "objectID": "appendices/V-commissioning-checklists.html#sec-app-v-shift",
    "href": "appendices/V-commissioning-checklists.html#sec-app-v-shift",
    "title": "پیوست V — چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری",
    "section": "V.7 بهره‌برداری: تحویلِ شیفت",
    "text": "V.7 بهره‌برداری: تحویلِ شیفت\nنمونهٔ پرشده: چک‌لیستِ یک تحویلِ شیفت (فصلِ ۵۱).\nshift handover checklist (one handover, 18:00)\n  [x] plant state and limits\n  [x] battery SOC and plan\n  [x] open permits and isolations\n  [ ] active alarms and their owners\n  [x] grid operator instructions in force\n  [ ] forecast version in use\n  [x] weather warnings\n  [x] people on site\n  2 items not passed on: the alarms nobody owns and the\n  forecast version in use - the next shift re-reads the old\n  forecast and inherits alarms it believes are being handled\nنمونهٔ پرشده: طولِ تحویل و قلم‌های جاافتاده (فصلِ ۵۱).\nten handovers: minutes taken and checklist items missed\n  minutes   8  15  12   6  20   9  14   5  18  11\n  missed    2   0   1   3   0   1   0   3   0   1\n  correlation -0.91; items missed on average: under 10 min 2.2,\n  10 min or more 0.3\n  a correlation is not a cause - a busy shift both hurries the\n  handover and has more to hand over - but the remedy is the\n  same: the checklist is read item by item, whatever the clock\nتحویلِ کوتاه‌تر قلم‌های بیشتری جا می‌اندازد. چک‌لیست برای همین است که طولِ تحویل به حوصلهٔ افراد بسته نباشد (فصل 51).\n\n\n\n\n\n\nاحتیاطمرزِ کارِ تخصصی\n\n\n\nاین چک‌لیست‌ها سابقه و معیار را نشان می‌دهند، نه روشِ آزمون. ولتاژهای آزمون، ترتیبِ کلیدزنی و کارِ برق‌دار از روش‌های تأییدشدهٔ پروژه، دستورالعملِ سازنده و الزام‌های بهره‌بردارِ شبکه می‌آیند و به دستِ افرادِ مجاز انجام می‌شوند (فصل 50).",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>V</span>  <span class='chapter-title'>چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span>"
    ]
  },
  {
    "objectID": "appendices/W-official-sources.html",
    "href": "appendices/W-official-sources.html",
    "title": "پیوست W — کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده",
    "section": "",
    "text": "W.1 روشِ راستی‌آزمایی\nاین کتاب‌نامه از سابقه‌های خودِ کتاب ساخته شده است، نه از حافظه: دفترِ استانداردها با ویرایش، اصلاحیه، صفحهٔ رسمیِ کاتالوگ و تاریخِ وارسیِ هر ردیف، و منبع‌های سه پروندهٔ کشوری با برچسب و تاریخِ هر گزاره. برنامهٔ companion/appx/appendix_w.py آن را از glossary/standards-register.csv و از دفترِ گزاره‌های فصل‌های ۵۵ تا ۵۷ می‌سازد. اگر سطری در دفتر تغییر کند، این پیوست با یک اجرا به‌روز می‌شود.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>W</span>  <span class='chapter-title'>کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span>"
    ]
  },
  {
    "objectID": "appendices/W-official-sources.html#sec-app-w-method",
    "href": "appendices/W-official-sources.html#sec-app-w-method",
    "title": "پیوست W — کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده",
    "section": "",
    "text": "منبعِ رسمی. کاتالوگِ صادرکننده (IEC، ISO، IEEE و دیگران) یا روزنامهٔ رسمی و پایگاهِ قانونیِ کشور. منبعِ ثانوی فقط سرنخ است.\nآنچه ثبت می‌شود. نامِ کامل، ویرایش و اصلاحیه‌ها، وضعیتِ پذیرش یا حقوقی، نشانیِ رسمی، تاریخِ وارسی و وارسی‌کننده.\nآنچه یافت نشد. با برچسبِ «نیازمندِ تأیید» و پرسشِ کتبی از مرجعِ مسئول ثبت می‌شود، نه با حدس (فصل 54).\nپذیرشِ ملی. پذیرشِ ملیِ استانداردهای بین‌المللی در ایران، افغانستان و تاجیکستان برای هیچ ردیفی تأیید نشده است، مگر جایی که پروندهٔ کشوری صریح گفته باشد (فصل 58).\nسابقهٔ پژوهش. گزارش‌های پژوهشِ کشوری با نشانی‌ها و تاریخِ دسترسی در outline/research/ نگه داشته شده‌اند.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>W</span>  <span class='chapter-title'>کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span>"
    ]
  },
  {
    "objectID": "appendices/W-official-sources.html#sec-app-w-standards",
    "href": "appendices/W-official-sources.html#sec-app-w-standards",
    "title": "پیوست W — کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده",
    "section": "W.2 استانداردها",
    "text": "W.2 استانداردها\nstandards register: 191 rows; verified between 2026-11-14 and 2026-11-18\n  by issuing body: IEC 115, ISO 43, other 16, IEEE 9, IPC 3, CENELEC 2, NFPA\n    2, UL 1\n  rows marked 'confirm' (edition, status or a reported revision): 39\n  each row: designation, edition with amendments, official catalogue page,\n  date verified; '*' marks a row with an item to confirm\n== IEC (115)\n STD-039  IEC 60034-1:2026, Edition 15.0 2026-03-13; replaces the 2022 edition\n    14.0 (withdrawn 2026-03-13)  [2026-11-15]\n    Rotating electrical machines - Part 1: Rating and performance\n    https://webstore.iec.ch/publication/65446\n STD-040  IEC 60034-2-1:2024, Edition 3.0 2024-03; replaces the 2014 edition\n    [2026-11-15]\n    Rotating electrical machines - Part 2-1: Standard methods for determining\n    losses and efficiency from tests (excluding machines for traction\n    vehicles)\n    https://webstore.iec.ch/publication/67756\n STD-036  IEC 60038:2009, 7th edition 2009-06; Amendment 1:2021 (consolidated\n    version exists)  [2026-11-15]\n    IEC standard voltages\n    https://webstore.iec.ch/en/publication/153\n*STD-120  IEC 60076-1:2011, Edition 3.0, 2011-04-20; edition 4 in development\n    - confirm  [2026-11-16]\n    Power transformers - Part 1: General\n    https://webstore.iec.ch/en/publication/588\n*STD-173  IEC 60076-2:2011, Edition 3.0, 2011-02-23; edition 4 reported in\n    development - confirm  [2026-11-17]\n    Power transformers - Part 2: Temperature rise for liquid-immersed\n    transformers\n    https://webstore.iec.ch/en/publication/599\n STD-174  IEC 60076-3:2013+AMD1:2018, Edition 3.0, 2013; Amendment 1\n    2018-03-22; consolidated edition 3.1 (CSV)  [2026-11-17]\n    Power transformers - Part 3: Insulation levels, dielectric tests and\n    external clearances in air\n    https://webstore.iec.ch/en/publication/62880\n*STD-175  IEC 60076-5:2006, Edition 3.0, 2006-02; listed as current by\n    national bodies - confirm on the IEC webstore  [2026-11-17]\n    Power transformers - Part 5: Ability to withstand short circuit\n    https://webstore.iec.ch/en/publication/603\n STD-121  IEC 60076-7:2018, Edition 2.0, 2018-01-12  [2026-11-16]\n    Power transformers - Part 7: Loading guide for mineral-oil-immersed power\n    transformers\n    https://webstore.iec.ch/publication/34351\n STD-176  IEC 60076-10:2016, Edition 2.0, 2016-03-24  [2026-11-17]\n    Power transformers - Part 10: Determination of sound levels\n    https://webstore.iec.ch/en/publication/24410\n STD-122  IEC 60076-11:2018, Edition 2.0, 2018-08 (COR 2019, ISH1 2020)\n    [2026-11-16]\n    Power transformers - Part 11: Dry-type transformers\n    https://webstore.iec.ch/publication/29711\n STD-177  IEC 60076-18:2012, Edition 1.0, 2012-07-09; stability date 2027 (IEC\n    webstore)  [2026-11-17]\n    Power transformers - Part 18: Measurement of frequency response\n    https://webstore.iec.ch/en/publication/597\n STD-041  IEC 60085:2007, Edition 4.0 2007-11 (EN 60085:2008 identical)\n    [2026-11-15]\n    Electrical insulation - Thermal evaluation and designation\n    https://webstore.iec.ch/en/publication/666\n STD-180  IEC 60214-1:2014, Edition 2.0, 2014-05-22  [2026-11-17]\n    Tap-changers - Part 1: Performance requirements and test methods\n    https://webstore.iec.ch/en/publication/1032\n*STD-124  IEC 60255-151:2009, Edition 1.0, 2009-08  [2026-11-16]\n    Measuring relays and protection equipment - Part 151: Functional\n    requirements for over/under current protection\n    https://webstore.iec.ch/\n STD-004  IEC 60269-6, 2010 (Ed. 1.0) + AMD1:2021; consolidated Ed. 1.1\n    (2021-04-09)  [2026-11-14]\n    Low-voltage fuses - Part 6: Supplementary requirements for fuse-links for\n    the protection of solar photovoltaic energy systems\n    https://webstore.iec.ch/en/publication/68843\n STD-115  IEC 60287-1-1:2023, Edition 3.0, 2023-05-22 (replaces\n    2006+AMD1:2014)  [2026-11-16]\n    Electric cables - Calculation of the current rating - Part 1-1: Current\n    rating equations (100 % load factor) and calculation of losses - General\n    https://webstore.iec.ch/publication/68118\n STD-178  IEC 60296:2020, Edition 5.0, 2020-06-26  [2026-11-17]\n    Fluids for electrotechnical applications - Mineral insulating oils for\n    electrical equipment\n    https://webstore.iec.ch/en/publication/61025\n STD-106  IEC 60300-3-3:2017, Edition 3.0, 2017-01-27 (replaces the 2004\n    edition)  [2026-11-16]\n    Dependability management - Part 3-3: Application guide - Life cycle\n    costing\n    https://webstore.iec.ch/publication/31206\n STD-002  IEC 60364-7-712, 2025 (Ed. 3.0) published 2025-10-21  [2026-11-14]\n    Low-voltage electrical installations - Part 7-712: Requirements for\n    special installations or locations - Solar photovoltaic (PV) power supply\n    installations\n    https://webstore.iec.ch/en/publication/65748\n STD-114  IEC 60502-2:2014+AMD1:2024, Consolidated edition 3.1 (2014+AMD1:2024\n    CSV), 2024-05-30; corrigendum 1 (2026-07) included in the corrected\n    version  [2026-11-16]\n    Power cables with extruded insulation and their accessories for rated\n    voltages from 1 kV up to 30 kV - Part 2: Cables for rated voltages from 6\n    kV up to 30 kV\n    https://webstore.iec.ch/publication/95394\n STD-119  IEC 60529:1989+AMD1:1999+AMD2:2013, Consolidated edition 2.2\n    (2013-08)  [2026-11-16]\n    Degrees of protection provided by enclosures (IP Code)\n    https://webstore.iec.ch/publication/2452\n STD-179  IEC 60599:2022, Edition 4.0, 2022-05-25; edition 5 reported in\n    development  [2026-11-17]\n    Mineral oil-filled electrical equipment in service - Guidance on the\n    interpretation of dissolved and free gases analysis\n    https://webstore.iec.ch/en/publication/66491\n STD-110  IEC 60617 DB, IEC 60617:2026 DB (database), published 2026-03-04 on\n    the IEC webstore  [2026-11-16]\n    Graphical symbols for diagrams (online database, parts 2 to 13)\n    https://webstore.iec.ch/publication/2723\n STD-050  IEC 60664-1:2020+AMD1:2025, Edition 3.0 2020 (Corrigendum 1 2020-10;\n    Amendment 1 2025-05)  [2026-11-15]\n    Insulation coordination for equipment within low-voltage supply systems -\n    Part 1: Principles; requirements and tests\n    https://webstore.iec.ch/en/publication/107319\n STD-147  IEC 60751:2022, Edition 3.0, 2022-01; replaces IEC 60751:2008; EN\n    IEC 60751:2022  [2026-11-16]\n    Industrial platinum resistance thermometers and platinum temperature\n    sensors\n    https://webstore.iec.ch\n STD-168  IEC 60812:2018, Edition 3.0, 2018-08-10; replaces the 2006 edition\n    [2026-11-17]\n    Failure modes and effects analysis (FMEA and FMECA)\n    https://webstore.iec.ch/publication/26359\n STD-092  IEC 60870-5-104:2006+AMD1:2016 CSV, Edition 2.1 2016-06-07\n    (consolidated); the IEC copy includes the corrigendum of August 2023\n    [2026-11-16]\n    Telecontrol equipment and systems - Part 5-104: Transmission protocols -\n    Network access for IEC 60870-5-101 using standard transport profiles\n    https://webstore.iec.ch/publication/25035\n STD-062  IEC 60891:2021, Edition 3.0 2021-10-27; Corrigendum 1 2024-10-17\n    [2026-11-15]\n    Photovoltaic devices - Procedures for temperature and irradiance\n    corrections to measured I-V characteristics\n    https://webstore.iec.ch/en/publication/61766\n STD-060  IEC 60904-1:2020, Edition 3.0 2020-09-25; replaces the 2006 edition\n    [2026-11-15]\n    Photovoltaic devices - Part 1: Measurement of photovoltaic current-voltage\n    characteristics\n    https://webstore.iec.ch/en/publication/32004\n STD-078  IEC 60904-3:2019, Edition 4.0 2019-02-15; replaces the 2016 edition\n    [2026-11-15]\n    Photovoltaic devices - Part 3: Measurement principles for terrestrial\n    photovoltaic (PV) solar devices with reference spectral irradiance data\n    https://webstore.iec.ch/en/publication/61084\n STD-061  IEC 60904-9:2020, Edition 3.0 2020-09-18; replaces the 2007 edition\n    [2026-11-15]\n    Photovoltaic devices - Part 9: Classification of solar simulator\n    characteristics\n    https://webstore.iec.ch/en/publication/28973\n STD-131  IEC 60909-0:2026, Edition 3.0, 2026-07-23; replaces Edition 2.0\n    (2016-01-28), withdrawn 2026-07-23  [2026-11-16]\n    Short-circuit currents in three-phase a.c. systems - Part 0: Calculation\n    of currents\n    https://webstore.iec.ch/en/publication/68454\n STD-116  IEC 60949:1988+AMD1:2008, 1988 with Amendment 1 (2008)  [2026-11-16]\n    Calculation of thermally permissible short-circuit currents, taking into\n    account non-adiabatic heating effects\n    https://webstore.iec.ch/\n STD-035  IEC 61000-4-7:2002+AMD1:2008 CSV, Consolidated edition 2.1 (2009-10)\n    [2026-11-15]\n    Electromagnetic compatibility (EMC) - Part 4-7: Testing and measurement\n    techniques - General guide on harmonics and interharmonics measurements\n    and instrumentation\n    https://webstore.iec.ch/publication/4228\n STD-129  IEC 61000-4-15:2010, Edition 2.0, 2010-08-24; COR 2012; ISH1 2017\n    [2026-11-16]\n    Electromagnetic compatibility (EMC) - Part 4-15: Testing and measurement\n    techniques - Flickermeter - Functional and design specifications\n    https://webstore.iec.ch/en/publication/4173\n STD-034  IEC 61000-4-30:2025, 4th edition 2025-10-24; Corrigendum 1 2026-07\n    (corrected version 2026-07); cancels and replaces the 2015 third edition\n    [2026-11-15]\n    Electromagnetic compatibility (EMC) - Part 4-30: Testing and measurement\n    techniques - Power quality measurement methods\n    https://webstore.iec.ch/en/publication/71611\n STD-051  IEC 61000-6-2:2016, Edition 3.0 2016-08; replaces the 2005 edition\n    [2026-11-15]\n    Electromagnetic compatibility (EMC) - Part 6-2: Generic standards -\n    Immunity standard for industrial environments\n    https://webstore.iec.ch/en/publication/25630\n STD-052  IEC 61000-6-4:2018, Edition 3.0 2018  [2026-11-15]\n    Electromagnetic compatibility (EMC) - Part 6-4: Generic standards -\n    Emission standard for industrial environments\n    https://webstore.iec.ch/en/publication/26622\n STD-003  IEC 61010-1, 2010 (Ed. 3.0) + AMD1:2016; consolidated Ed. 3.1 (2017)\n    [2026-11-14]\n    Safety requirements for electrical equipment for measurement; control; and\n    laboratory use - Part 1: General requirements\n    https://webstore.iec.ch/en/publication/4279\n STD-169  IEC 61014:2003, Edition 2.0, 2003-07-21  [2026-11-17]\n    Programmes for reliability growth\n    https://webstore.iec.ch/en/publication/4297\n STD-184  IEC 61025:2006, Edition 2.0, 2006-12  [2026-11-17]\n    Fault tree analysis (FTA)\n    https://webstore.iec.ch/publication/4311\n STD-054  IEC 61071:2017, Edition 2.0 2017-08; replaces the 2007 edition\n    [2026-11-15]\n    Capacitors for power electronics\n    https://webstore.iec.ch/en/publication/27220\n STD-185  IEC 61078:2016, Edition 3.0, 2016-08; replaces the 2006 edition\n    [2026-11-17]\n    Reliability block diagrams\n    https://webstore.iec.ch/publication/25647\n STD-111  IEC 61082-1:2014, Edition 3.0, 2014-10-28 (replaces 2006)\n    [2026-11-16]\n    Preparation of documents used in electrotechnology - Part 1: Rules\n    https://webstore.iec.ch/publication/4469\n STD-146  IEC 61131-3:2025, Edition 4.0, 2025-05-22; replaces IEC\n    61131-3:2013; EN IEC 61131-3:2025 (CENELEC, 2025-06)  [2026-11-16]\n    Programmable controllers - Part 3: Programming languages\n    https://webstore.iec.ch\n STD-170  IEC 61164:2004, Edition 2.0, 2004-03  [2026-11-17]\n    Reliability growth - Statistical test and estimation methods\n    https://webstore.iec.ch/publication/4720\n STD-055  IEC 61215-1:2021, Edition 2.0 2021-02-23; Corrigendum 1 2021-05;\n    AMD1 in preparation  [2026-11-15]\n    Terrestrial photovoltaic (PV) modules - Design qualification and type\n    approval - Part 1: Test requirements\n    https://webstore.iec.ch/en/publication/61345\n STD-056  IEC 61215-2:2021, Edition 2.0 2021-02-24; replaces the 2016 edition\n    [2026-11-15]\n    Terrestrial photovoltaic (PV) modules - Design qualification and type\n    approval - Part 2: Test procedures\n    https://webstore.iec.ch/en/publication/61350\n STD-080  IEC 61400-1:2019, Edition 4.0 2019-02-08; Corrigendum 1 2019-09;\n    Interpretation Sheet 1 2025-02; Amendment 1 2025-12-18 (consolidated\n    edition 4.1: IEC 61400-1:2019+AMD1:2025 CSV)  [2026-11-15]\n    Wind energy generation systems - Part 1: Design requirements\n    https://webstore.iec.ch/en/publication/26423\n STD-085  IEC 61400-4:2025, Edition 2.0 2025-04-15; replaces the 2012 first\n    edition (withdrawn 2025-04-15)  [2026-11-15]\n    Wind energy generation systems - Part 4: Design requirements for wind\n    turbine gearboxes\n    https://webstore.iec.ch/en/publication/63497\n STD-082  IEC 61400-5:2020, Edition 1.0 2020-06-16; consolidated edition 1.1\n    with AMD1:2025 published 2025-08-28  [2026-11-15]\n    Wind energy generation systems - Part 5: Wind turbine blades\n    https://webstore.iec.ch/en/publication/33236\n STD-083  IEC 61400-6:2020, Edition 1.0 2020-04-21; Corrigendum 1 2020-11-24;\n    Amendment 1 2025-06-13 (consolidated edition 1.1: IEC\n    61400-6:2020+AMD1:2025 CSV)  [2026-11-15]\n    Wind energy generation systems - Part 6: Tower and foundation design\n    requirements\n    https://webstore.iec.ch/en/publication/107942\n STD-087  IEC 61400-11:2012+AMD1:2018 CSV, Consolidated edition 3.1 2018-06-15\n    (includes Corrigendum 2019)  [2026-11-15]\n    Wind turbines - Part 11: Acoustic noise measurement techniques\n    https://webstore.iec.ch/en/publication/63367\n STD-081  IEC 61400-12-1:2022, Edition 3.0 2022-09-05; Corrigendum 1\n    2025-05-23; replaces IEC 61400-12-1:2017 and IEC 61400-12-2:2013\n    [2026-11-15]\n    Wind energy generation systems - Part 12-1: Power performance measurements\n    of electricity producing wind turbines\n    https://webstore.iec.ch/en/publication/68499\n STD-086  IEC 61400-13:2015+AMD1:2021 CSV, Consolidated edition 1.1 (2015\n    edition with Amendment 1 2021-12-03)  [2026-11-15]\n    Wind turbines - Part 13: Measurement of mechanical loads\n    https://webstore.iec.ch/en/publication/72669\n STD-053  IEC 61400-21-1:2019, Edition 1.0 2019-05-20; replaces IEC\n    61400-21:2008  [2026-11-15]\n    Wind energy generation systems - Part 21-1: Measurement and assessment of\n    electrical characteristics - Wind turbines\n    https://webstore.iec.ch/en/publication/29528\n STD-084  IEC 61400-24:2019, Edition 2.0 2019; Amendment 1 2024 (consolidated\n    IEC 61400-24:2019+AMD1:2024); edition 3 in development  [2026-11-15]\n    Wind energy generation systems - Part 24: Lightning protection\n    https://webstore.iec.ch/en/publication/32050\n*STD-125  IEC 61400-24:2019+AMD1:2024, Edition 2.0 (2019-07), consolidated 2.1\n    with AMD1 (2024-11); edition 3 forecast 2026 - confirm  [2026-11-16]\n    Wind energy generation systems - Part 24: Lightning protection\n    https://webstore.iec.ch/publication/32050\n STD-165  IEC 61400-26-1:2019, Edition 1.0, 2019-05-29; replaces IEC TS\n    61400-26-1:2011, TS 61400-26-2:2014 and TS 61400-26-3:2016  [2026-11-17]\n    Wind energy generation systems - Part 26-1: Availability for wind energy\n    generation systems\n    https://webstore.iec.ch/en/publication/62548\n*STD-105  IEC 61400-27-1:2020, Edition 2.0, 2020-07 (an edition 3 reported in\n    development)  [2026-11-16]\n    Wind energy generation systems - Part 27-1: Electrical simulation models -\n    Generic models\n    https://webstore.iec.ch/en/publication/32564\n STD-132  IEC 61400-27-2:2020, Edition 1.0, 2020-07  [2026-11-16]\n    Wind energy generation systems - Part 27-2: Electrical simulation models -\n    Model validation\n    https://webstore.iec.ch/\n STD-118  IEC 61439-1:2020, Edition 3.0, 2020-05-05; corrigenda 2021 and 2023\n    [2026-11-16]\n    Low-voltage switchgear and controlgear assemblies - Part 1: General rules\n    https://webstore.iec.ch/\n STD-166  IEC 61649:2008, Edition 2.0, 2008-08  [2026-11-17]\n    Weibull analysis\n    https://webstore.iec.ch/publication/5698\n STD-047  IEC 61683:1999, Edition 1.0 1999-11; second edition in development\n    [2026-11-15]\n    Photovoltaic systems - Power conditioners - Procedure for measuring\n    efficiency\n    https://webstore.iec.ch/en/publication/5720\n STD-064  IEC 61701:2020, Edition 3.0 2020 (webstore 2020-06-11; TC 82 list\n    2020-02-21); replaces the 2011 edition  [2026-11-15]\n    Photovoltaic (PV) modules - Salt mist corrosion testing\n    https://webstore.iec.ch/en/publication/59588\n STD-069  IEC 61724-1:2021, Edition 2.0 2021-07-21; replaces the 2017 edition;\n    edition 3 in development  [2026-11-15]\n    Photovoltaic system performance - Part 1: Monitoring\n    https://webstore.iec.ch/en/publication/65561\n STD-057  IEC 61730-1:2023, Edition 3.0 2023-09-13  [2026-11-15]\n    Photovoltaic (PV) module safety qualification - Part 1: Requirements for\n    construction\n    https://webstore.iec.ch/en/publication/59803\n STD-058  IEC 61730-2:2023, Edition 3.0 2023-09-12; Corrigendum 1 2024-10-14\n    [2026-11-15]\n    Photovoltaic (PV) module safety qualification - Part 2: Requirements for\n    testing\n    https://webstore.iec.ch/en/publication/63895\n STD-093  IEC 61850 (series), Multi-part series; overview IEC TR 61850-1-1 Ed.\n    1.0 2026-02 replaces IEC TR 61850-1:2013; editions of other parts not\n    verified  [2026-11-16]\n    Communication networks and systems for power utility automation\n    https://webstore.iec.ch/en/publication/105222\n STD-103  IEC 61850-7-420:2021, Edition 2.0, 2021-10-13 (replaces the 2009\n    first edition)  [2026-11-16]\n    Communication networks and systems for power utility automation - Part\n    7-420: Basic communication structure - Distributed energy resources and\n    distribution automation logical nodes\n    https://webstore.iec.ch/publication/34384\n STD-075  IEC 61853-1:2011, Edition 1.0 2011-01-26; amendment in preparation\n    [2026-11-15]\n    Photovoltaic (PV) module performance testing and energy rating - Part 1:\n    Irradiance and temperature performance measurements and power rating\n    https://webstore.iec.ch/en/publication/6035\n STD-038  IEC 61869-2:2012, 1st edition 2012-09; Interpretation Sheet 1 (2022)\n    [2026-11-15]\n    Instrument transformers - Part 2: Additional requirements for current\n    transformers\n    https://webstore.iec.ch/en/publication/6050\n*STD-149  IEC 61869-3:2011, Edition 1.0, 2011-07; replaces IEC 60044-2; read\n    with IEC 61869-1; a second edition is in development  [2026-11-16]\n    Instrument transformers - Part 3: Additional requirements for inductive\n    voltage transformers\n    https://webstore.iec.ch\n*STD-123  IEC 61936-1:2021, Edition 3.0, 2021; EN amendment A11:2025 reported\n    - confirm  [2026-11-16]\n    Power installations exceeding 1 kV AC and 1,5 kV DC - Part 1: AC\n    https://webstore.iec.ch/\n STD-013  IEC 62053-22:2020, Ed. 2.0 2020  [2026-11-14]\n    Electricity metering equipment - Particular requirements - Part 22: Static\n    meters for AC active energy (classes 0.1 S; 0.2 S and 0.5 S)\n    https://webstore.iec.ch/en/publication/29987\n STD-044  IEC 62109-1:2010, Edition 1.0 2010-04; a new edition (2026 PRV) is\n    listed as a pre-release  [2026-11-15]\n    Safety of power converters for use in photovoltaic power systems - Part 1:\n    General requirements\n    https://webstore.iec.ch/en/publication/6470\n STD-045  IEC 62109-2:2011, Edition 1.0 2011-06; a new edition (2026 PRV) is\n    listed as a pre-release  [2026-11-15]\n    Safety of power converters for use in photovoltaic power systems - Part 2:\n    Particular requirements for inverters\n    https://webstore.iec.ch/en/publication/6471\n STD-048  IEC 62116:2014, Edition 2.0 2014; third edition in development\n    [2026-11-15]\n    Utility-interconnected photovoltaic inverters - Test procedure of\n    islanding prevention measures\n    https://webstore.iec.ch/en/publication/6479\n STD-117  IEC 62271-200:2021, Edition 3.0, 2021-05-27; Amendment 1 (2024);\n    consolidated IEC 62271-200:2021+AMD1:2024 CSV  [2026-11-16]\n    High-voltage switchgear and controlgear - Part 200: AC metal-enclosed\n    switchgear and controlgear for rated voltages above 1 kV and up to and\n    including 52 kV\n    https://webstore.iec.ch/publication/63466\n STD-127  IEC 62305-2:2024, Edition 3.0, 2024-09-12; COR1 2024-10\n    [2026-11-16]\n    Protection against lightning - Part 2: Risk management\n    https://webstore.iec.ch/en/publication/28137\n STD-163  IEC 62351 (series), Series pack IEC 62351:2026 SER (2026-07-30);\n    Part 1 is IEC TS 62351-1:2007; later parts of various dates (e.g.\n    62351-7:2025; 62351-8:2026)  [2026-11-17]\n    Power systems management and associated information exchange - Data and\n    communications security\n    https://webstore.iec.ch/publication/6912\n STD-148  IEC 62381:2024, Edition 3.0, 2024-07-30; replaces IEC 62381:2012;\n    adds the optional factory integration test (FIT); EN IEC 62381:2024\n    [2026-11-16]\n    Automation systems in the process industry - Factory acceptance test\n    (FAT), site acceptance test (SAT) and site integration test (SIT)\n    https://webstore.iec.ch/en/publication/67572\n STD-152  IEC 62439-2:2021, Edition 3.0, 2021-12-15; corrigendum May 2023\n    included in the IEC copy; replaces Ed 2 (2016)  [2026-11-17]\n    Industrial communication networks - High availability automation networks\n    - Part 2: Media Redundancy Protocol (MRP)\n    https://webstore.iec.ch/publication/62849\n*STD-151  IEC 62439-3:2021, Edition 4.0, 2021-12-15; replaces Ed 3 (2016);\n    corrigendum COR1:2023; Ed 5 reported in development  [2026-11-17]\n    Industrial communication networks - High availability automation networks\n    - Part 3: Parallel Redundancy Protocol (PRP) and High-availability\n    Seamless Redundancy (HSR)\n    https://webstore.iec.ch/publication/64423\n STD-156  IEC 62443-2-1:2024, Edition 2.0, 2024 (BSI: 2024-08-07); replaces\n    IEC 62443-2-1:2010  [2026-11-17]\n    Security for industrial automation and control systems - Part 2-1:\n    Security program requirements for IACS asset owners\n    https://webstore.iec.ch/en/publication/62883\n STD-161  IEC 62443-2-4:2023, Edition 2.0, 2023-12-15  [2026-11-17]\n    Security for industrial automation and control systems - Part 2-4:\n    Security program requirements for IACS service providers\n    https://webstore.iec.ch/publication/67631\n STD-157  IEC 62443-3-2:2020, Edition 1.0, 2020  [2026-11-17]\n    Security for industrial automation and control systems - Part 3-2:\n    Security risk assessment for system design\n    https://webstore.iec.ch/en/publication/30727\n*STD-158  IEC 62443-3-3:2013, Edition 1.0, 2013 (corrigendum 2014); no newer\n    IEC edition found - confirm  [2026-11-17]\n    Industrial communication networks - Network and system security - Part\n    3-3: System security requirements and security levels\n    https://webstore.iec.ch\n STD-159  IEC 62443-4-1:2018, Edition 1.0, 2018-01-15  [2026-11-17]\n    Security for industrial automation and control systems - Part 4-1: Secure\n    product development lifecycle requirements\n    https://webstore.iec.ch/en/publication/33615\n*STD-160  IEC 62443-4-2:2019, Edition 1.0, 2019-02-27; corrigendum August 2022\n    included  [2026-11-17]\n    Security for industrial automation and control systems - Part 4-2:\n    Technical security requirements for IACS components\n    https://webstore.iec.ch/en/publication/34421\n STD-063  IEC 62446-1:2016+AMD1:2018 CSV, Consolidated edition 1.1 2018-08-10;\n    edition 2 in development  [2026-11-15]\n    Photovoltaic (PV) systems - Requirements for testing, documentation and\n    maintenance - Part 1: Grid connected systems - Documentation,\n    commissioning tests and inspection\n    https://webstore.iec.ch/en/publication/63726\n STD-046  IEC 62477-1:2022, Edition 2.0 2022-05 (Corrigendum 1 2024-04);\n    replaces the 2012 edition  [2026-11-15]\n    Safety requirements for power electronic converter systems and equipment -\n    Part 1: General\n    https://webstore.iec.ch/en/publication/28936\n*STD-001  IEC 62548-1, 2023 (Ed. 1.0); Amendment 1:2025; consolidated\n    2025-12-15  [2026-11-14]\n    Photovoltaic (PV) arrays - Part 1: Design requirements\n    https://webstore.iec.ch/en/publication/64171\n STD-096  IEC 62619:2022, Edition 2.0, 2022-05-24; replaces 2017 edition 1.0\n    [2026-11-16]\n    Secondary cells and batteries containing alkaline or other non-acid\n    electrolytes - Safety requirements for secondary lithium cells and\n    batteries, for use in industrial applications\n    https://webstore.iec.ch/publication/64073\n STD-153  IEC 62682:2022, Edition 2.0, 2022-12-08; replaces Ed 1 (2014)\n    [2026-11-17]\n    Management of alarm systems for the process industries\n    https://webstore.iec.ch/publication/65543\n STD-065  IEC 62716:2013, Edition 1.0 2013-06-27; Corrigendum 1 2014-05-08;\n    edition 2 in development  [2026-11-15]\n    Photovoltaic (PV) modules - Ammonia corrosion testing\n    https://webstore.iec.ch/en/publication/7392\n STD-186  IEC 62740:2015, Edition 1.0, 2015  [2026-11-17]\n    Root cause analysis (RCA)\n    https://webstore.iec.ch/en/publication/21810\n STD-066  IEC 62759-1:2022, Edition 2.0 2022-07-07; replaces the 2015 edition\n    [2026-11-15]\n    Photovoltaic (PV) modules - Transportation testing - Part 1:\n    Transportation and shipping of module package units\n    https://webstore.iec.ch/en/publication/64172\n STD-070  IEC 62790:2020, Edition 2.0 2020-07-15; replaces the 2014 edition\n    [2026-11-15]\n    Junction boxes for photovoltaic modules - Safety requirements and tests\n    https://webstore.iec.ch/en/publication/32347\n STD-071  IEC 62852:2014+AMD1:2020 CSV, Consolidated edition 1.1 2020-03-25;\n    edition 2 in development  [2026-11-15]\n    Connectors for DC-application in photovoltaic systems - Safety\n    requirements and tests\n    https://webstore.iec.ch/en/publication/66763\n STD-072  IEC 62930:2017, Edition 1.0 2017-12-13  [2026-11-15]\n    Electric cables for photovoltaic systems with a voltage rating of 1,5 kV\n    DC\n    https://webstore.iec.ch/en/publication/28067\n*STD-098  IEC 62933-5-2:2025, Edition 2.0, 2025-12-09; replaces Edition 1.0\n    (2020-04)  [2026-11-16]\n    Electrical energy storage (EES) systems - Part 5-2: Safety requirements\n    for grid-integrated EES systems - Electrochemical-based systems\n    https://webstore.iec.ch/en/publication/110836\n STD-074  IEC 62941:2019, Edition 1.0 2019; edition 2 in development\n    [2026-11-15]\n    Terrestrial photovoltaic (PV) modules - Quality system for PV module\n    manufacturing\n    https://webstore.iec.ch/en/publication/61932\n STD-097  IEC 63056:2020, Edition 1.0, 2020-03-27; corrigendum 2021\n    [2026-11-16]\n    Secondary cells and batteries containing alkaline or other non-acid\n    electrolytes - Safety requirements for secondary lithium cells and\n    batteries for use in electrical energy storage systems\n    https://webstore.iec.ch/publication/29224\n STD-032  IEC 81346-1:2022, 2nd edition 2022-03; replaces the 2009 edition\n    [2026-11-15]\n    Industrial systems; installations and equipment and industrial products -\n    Structuring principles and reference designations - Part 1: Basic rules\n    https://webstore.iec.ch/en/publication/64021\n STD-094  IEC 81346-1:2022, Edition 2.0, 2022-03-30; replaces the 2009 first\n    edition  [2026-11-16]\n    Industrial systems, installations and equipment and industrial products -\n    Structuring principles and reference designations - Part 1: Basic rules\n    https://webstore.iec.ch/publication/64021\n STD-130  IEC TR 61000-3-6:2008, Edition 2.0, 2008  [2026-11-16]\n    Electromagnetic compatibility (EMC) - Part 3-6: Limits - Assessment of\n    emission limits for the connection of distorting installations to MV HV\n    and EHV power systems\n    https://webstore.iec.ch/en/publication/4155\n STD-077  IEC TS 60904-1-2:2024, Edition 2.0 2024-11-07; Amendment 1\n    2026-03-16; replaces the 2019 first edition (withdrawn 2024-11-07)\n    [2026-11-15]\n    Photovoltaic devices - Part 1-2: Measurement of current-voltage\n    characteristics of bifacial photovoltaic (PV) devices\n    https://webstore.iec.ch/en/publication/34357\n STD-067  IEC TS 60904-13:2018, Edition 1.0 2018-08-29; edition 2 in\n    development  [2026-11-15]\n    Photovoltaic devices - Part 13: Electroluminescence of photovoltaic\n    modules\n    https://webstore.iec.ch/en/publication/26703\n STD-068  IEC TS 62446-3:2017, Edition 1.0 2017-06-15; edition 2 in\n    development  [2026-11-15]\n    Photovoltaic (PV) systems - Requirements for testing, documentation and\n    maintenance - Part 3: Photovoltaic modules and plants - Outdoor infrared\n    thermography\n    https://webstore.iec.ch/en/publication/28628\n*STD-059  IEC TS 62804-1:2025, Edition 2.0 2025; replaces the 2015 first\n    edition  [2026-11-15]\n    Photovoltaic (PV) modules - Test methods for the detection of\n    potential-induced degradation - Part 1: Crystalline silicon\n    https://webstore.iec.ch/en/publication/71747\n STD-079  IEC TS 62915:2023, Edition 2.0 2023-09-15; Corrigendum 1 2024-07;\n    amendment proposed 2025  [2026-11-15]\n    Photovoltaic (PV) modules - Type approval, design and safety qualification\n    - Retesting\n    https://webstore.iec.ch/en/publication/66172\n*STD-104  IEC TS 63102:2026, Edition 2.0, 2026-10-21; replaces Edition 1.0\n    (2021-09-03), withdrawn 2026-10-21  [2026-11-16]\n    Grid code compliance assessment methods for grid connection of renewable\n    energy power plants\n    https://webstore.iec.ch/publication/31475\n STD-073  IEC TS 63126:2025, Edition 2.0 2025-10-14; replaces the 2020 edition\n    [2026-11-15]\n    Guidelines for qualifying PV modules, components and materials for\n    operation at high temperatures\n    https://webstore.iec.ch/en/publication/78554\n STD-089  IECRE OD-501, Edition 3.1 2025-01-23 (IECRE rules page); scheme\n    replaced IEC 61400-22, withdrawn with effect from 2018-09-01\n    (certification-body sources)  [2026-11-15]\n    Type and Component Certification Scheme (wind turbines)\n    https://www.iecre.org/resource/rules-operational-documents-guides\n== ISO (43)\n STD-017  ISO 286-1:2010, 2010 (2nd edition; Technical Corrigendum 1 listed)\n    [2026-11-15]\n    Geometrical product specifications (GPS) - ISO code system for tolerances\n    on linear sizes - Part 1: Basis of tolerances; deviations and fits\n    https://www.boutique.afnor.org/en-gb/standard/iso-28612010/geometrical-pro\n    duct-specifications-gps-iso-code-system-for-tolerances-on-li/xs118231/1165\n    24\n*STD-018  ISO 1101:2017, 4th edition 2017-02  [2026-11-15]\n    Geometrical product specifications (GPS) - Geometrical tolerancing -\n    Tolerances of form; orientation; location and run-out\n    https://www.evs.ee/en/iso-1101-2017\n STD-021  ISO 1461:2022, 4th edition 2022-08  [2026-11-15]\n    Hot dip galvanized coatings on fabricated iron and steel articles -\n    Specifications and test methods\n    https://www.iso.org/standard/81435.html\n STD-076  ISO 2859-1:2026, 3rd edition 2026; replaces ISO 2859-1:1999 with Amd\n    1:2011 and Cor 1:2001  [2026-11-15]\n    Sampling procedures for inspection by attributes - Part 1: Sampling\n    schemes indexed by acceptance quality limit (AQL) for lot-by-lot\n    inspection\n    https://www.iso.org/standard/2859-1\n*STD-019  ISO 6892-1:2019, 3rd edition 2019-11  [2026-11-15]\n    Metallic materials - Tensile testing - Part 1: Method of test at room\n    temperature\n    https://www.iso.org/standard/78322.html\n STD-172  ISO 7870-2:2023, Edition 2, 2023-03  [2026-11-17]\n    Control charts - Part 2: Shewhart control charts\n    https://www.iso.org/standard/78859.html\n STD-012  ISO 8601-1:2019, 2019 + Amd 1:2022  [2026-11-14]\n    Date and time - Representations for information interchange - Part 1:\n    Basic rules\n    https://www.iso.org/standard/70907.html\n STD-167  ISO 9001:2026, Edition 6, published 2026-09-16; replaces ISO\n    9001:2015 and Amd 1:2024; transition to about 2029-09  [2026-11-17]\n    Quality management systems - Requirements\n    https://www.iso.org/standard/88464.html\n STD-014  ISO 9060:2018, 2nd edition 2018  [2026-11-14]\n    Solar energy - Specification and classification of instruments for\n    measuring hemispherical solar and direct solar radiation\n    https://www.iso.org/standard/67464.html\n*STD-020  ISO 9223:2012, 2012 (2nd edition)  [2026-11-15]\n    Corrosion of metals and alloys - Corrosivity of atmospheres -\n    Classification; determination and estimation\n    https://www.iso.org/standard/53499.html\n STD-023  ISO 9712:2021, 5th edition 2021-12  [2026-11-15]\n    Non-destructive testing - Qualification and certification of NDT personnel\n    https://www.iso.org/standard/75614.html\n STD-171  ISO 10012:2026, Edition 2, 2026-02; replaces ISO 10012:2003 (now a\n    requirements standard)  [2026-11-17]\n    Quality management - Requirements for measurement management systems\n    https://www.iso.org/standard/10012\n STD-090  ISO 12944-2:2017, 2nd edition 2017; replaces the 1998 edition; a new\n    edition in working draft  [2026-11-15]\n    Paints and varnishes - Corrosion protection of steel structures by\n    protective paint systems - Part 2: Classification of environments\n    https://www.iso.org/standard/64834.html\n*STD-144  ISO 14001:2026, Edition 4, published 2026-04-15; replaces ISO\n    14001:2015 and its Amd 1:2024; transition period to 2029  [2026-11-16]\n    Environmental management systems - Requirements with guidance for use\n    https://www.iso.org\n*STD-145  ISO 14025:2026, Edition 2, 2026-06; replaces ISO 14025:2006 (Edition\n    1, 2006-07)  [2026-11-16]\n    Environmental statements and programmes for products - Environmental\n    product declarations (EPDs)\n    https://www.iso.org/standard/14025\n STD-141  ISO 14040:2006, Edition 2, 2006-07; Amendment 1:2020  [2026-11-16]\n    Environmental management - Life cycle assessment - Principles and\n    framework\n    https://www.iso.org/standard/37456.html\n STD-142  ISO 14044:2006, Edition 1, 2006-07; Amendment 1:2017; Amendment\n    2:2020  [2026-11-16]\n    Environmental management - Life cycle assessment - Requirements and\n    guidelines\n    https://www.iso.org/standard/38498.html\n*STD-143  ISO 14067:2018, Edition 1, 2018-08; reviewed and confirmed 2024; a\n    revision is in development  [2026-11-16]\n    Greenhouse gases - Carbon footprint of products - Requirements and\n    guidelines for quantification\n    https://www.iso.org/standard/71206.html\n*STD-135  ISO 14688-1:2017, Edition 2, 2017-12; reviewed and confirmed 2023;\n    EN ISO 14688-1:2018  [2026-11-16]\n    Geotechnical investigation and testing - Identification and classification\n    of soil - Part 1: Identification and description\n    https://www.iso.org/standard/66345.html\n*STD-031  ISO 19650-1:2018, 1st edition 2018-12; reviewed and confirmed 2024\n    [2026-11-15]\n    Organization and digitization of information about buildings and civil\n    engineering works; including building information modelling (BIM) -\n    Information management using building information modelling - Part 1:\n    Concepts and principles\n    https://www.iso.org/standard/68078.html\n STD-043  ISO 20816-1:2026, 2nd edition 2026-10; cancels and replaces ISO\n    20816-1:2016 (withdrawn 2026-10-28)  [2026-11-15]\n    Mechanical vibration - Measurement and evaluation of machine vibration -\n    Part 1: General guidelines\n    https://www.iso.org/standard/89921.html\n STD-088  ISO 20816-21:2025, 2025; replaces ISO 10816-21:2015  [2026-11-15]\n    Mechanical vibration - Measurement and evaluation of machine vibration -\n    Part 21: Horizontal axis wind turbines\n    https://www.iso.org/standard/84280.html\n STD-022  ISO 21920-2:2021, 1st edition 2021-12 (corrected version 2022-06)\n    [2026-11-15]\n    Geometrical product specifications (GPS) - Surface texture: Profile - Part\n    2: Terms; definitions and surface texture parameters\n    https://www.iso.org/es/contents/data/standard/07/22/72226.html\n*STD-042  ISO 21940-11:2016, 1st edition 2016-11 + Amd 1:2022  [2026-11-15]\n    Mechanical vibration - Rotor balancing - Part 11: Procedures and\n    tolerances for rotors with rigid behaviour\n    https://www.iso.org/standard/54074.html\n*STD-138  ISO 22320:2018, Edition 2, 2018-11; replaces ISO 22320:2011;\n    reviewed and confirmed 2024  [2026-11-16]\n    Security and resilience - Emergency management - Guidelines for incident\n    management\n    https://www.iso.org/standard/67851.html\n*STD-133  ISO 22476-3:2005, Edition 1, 2005; Amendment 1:2011; reviewed and\n    confirmed 2024  [2026-11-16]\n    Geotechnical investigation and testing - Field testing - Part 3: Standard\n    penetration test\n    https://www.iso.org/standard/36247.html\n*STD-107  ISO 31000:2018, Edition 2, 2018-02 (reviewed and confirmed 2023)\n    [2026-11-16]\n    Risk management - Guidelines\n    https://www.iso.org/standard/65694.html\n STD-137  ISO 45001:2018, Edition 1, 2018-03; Amendment 1:2024 (climate action\n    changes, published 2024-02); a revision is in development  [2026-11-16]\n    Occupational health and safety management systems - Requirements with\n    guidance for use\n    https://www.iso.org/standard/63787.html\n STD-136  ISO 46001:2019, Edition 1, 2019-07; Amendment 1:2024 (climate action\n    changes); revision in development  [2026-11-16]\n    Water efficiency management systems - Requirements with guidance for use\n    https://www.iso.org/standard/68286.html\n STD-030  ISO 55000:2024, 2nd edition 2024-07; replaces ISO 55000:2014\n    [2026-11-15]\n    Asset management - Vocabulary; overview and principles\n    https://www.iso.org/standard/83053.html\n STD-010  ISO 80000-1:2022, 2nd edition 2022-12  [2026-11-14]\n    Quantities and units - Part 1: General\n    https://www.iso.org/standard/76921.html\n STD-016  ISO 80000-2:2019, 2nd edition 2019-08 (corrected version 2021-11)\n    [2026-11-14]\n    Quantities and units - Part 2: Mathematics\n    https://www.iso.org/standard/64973.html\n STD-188  ISO/IEC 17020:2026, 3rd edition 2026-03-27; replaces ISO/IEC\n    17020:2012 (withdrawn the same day)  [2026-11-18]\n    Conformity assessment - Requirements for bodies performing inspections\n    https://www.iso.org/standard/86292.html\n STD-011  ISO/IEC 17025:2017, 3rd edition 2017-11  [2026-11-14]\n    General requirements for the competence of testing and calibration\n    laboratories\n    https://www.iso.org/standard/66912.html\n STD-189  ISO/IEC 17050-1:2004, 1st edition 2004 (a '2010' edition cited in\n    some sources was not found)  [2026-11-18]\n    Conformity assessment - Supplier's declaration of conformity - Part 1:\n    General requirements\n    https://www.iso.org/standard/35464.html\n STD-187  ISO/IEC 17065:2012, 1st edition 2012; DAmd 1 cancelled and merged\n    into a revision: ISO/IEC FDIS 17065 (Edition 2) at approval stage\n    (2026-05-18) - check publication  [2026-11-18]\n    Conformity assessment - Requirements for bodies certifying products,\n    processes and services\n    https://www.iso.org/standard/46568.html\n STD-028  ISO/IEC 25010:2023, 2nd edition 2023-11; cancels and replaces\n    ISO/IEC 25010:2011  [2026-11-15]\n    Systems and software engineering - Systems and software Quality\n    Requirements and Evaluation (SQuaRE) - Product quality model\n    https://www.iso.org/standard/78176.html\n STD-164  ISO/IEC 27001:2022, Edition 3, 2022; Amendment 1:2024 (climate\n    action changes)  [2026-11-17]\n    Information security, cybersecurity and privacy protection - Information\n    security management systems - Requirements\n    https://www.iso.org/standard/27001\n*STD-191  ISO/IEC Directives, Part 2:2021, 9th edition 2021-05-19; a 2026\n    amendment on management-system drafting reported - confirm  [2026-11-18]\n    Principles and rules for the structure and drafting of ISO and IEC\n    documents\n    https://www.iec.ch/standards-development/isoiec-directives-part-2\n*STD-190  ISO/IEC Guide 21-1:2005, 1st edition 2005 - confirm no newer edition\n    [2026-11-18]\n    Regional or national adoption of International Standards and other\n    International Deliverables - Part 1: Adoption of International Standards\n    https://www.iso.org/standard/39799.html\n STD-029  ISO/IEC/IEEE 12207:2026, 2nd edition 2026-04; cancels and replaces\n    ISO/IEC/IEEE 12207:2017 (withdrawn 2026-04-29)  [2026-11-15]\n    Systems and software engineering - Software life cycle processes\n    https://www.iso.org/standard/90219.html\n STD-095  ISO/IEC/IEEE 15288:2023, Edition 2, 2023-05; replaces the 2015\n    edition  [2026-11-16]\n    Systems and software engineering - System life cycle processes\n    https://www.iso.org/standard/81702.html\n*STD-091  ISO/IEC/IEEE 29148:2018, 2nd edition 2018 (replaces 2011); confirmed\n    2024; a replacement draft is at enquiry stage  [2026-11-16]\n    Systems and software engineering - Life cycle processes - Requirements\n    engineering\n    https://www.iso.org/standard/72089.html\n== IEEE (9)\n STD-037  IEEE 519-2022, 2022 (IEEE Xplore publication date 2022-08-05)\n    [2026-11-15]\n    IEEE Standard for Harmonic Control in Electric Power Systems\n    https://ieeexplore.ieee.org/document/9848440/versions\n STD-027  IEEE 754-2019, 2019 (approved 2019-06-13; published 2019-07-22);\n    revises IEEE 754-2008  [2026-11-15]\n    IEEE Standard for Floating-Point Arithmetic\n    https://standards.ieee.org/ieee/754/6210/\n STD-150  IEEE 1588-2019, 1588-2019 (PTP version 2.1, published 2020-06-16)\n    with amendments 1588g-2022, 1588b-2022, 1588a-2023, 1588d-2023,\n    1588c-2024, 1588e-2024; 1588h-2026 approved draft  [2026-11-16]\n    IEEE Standard for a Precision Clock Synchronization Protocol for Networked\n    Measurement and Control Systems\n    https://standards.ieee.org\n*STD-154  IEEE 1815 (DNP3), 1815-2012 listed by IEEE as inactive-reserved\n    since 2023-03-30; revision P1815 in development; IEEE 1815.2-2025 (DER\n    profile) active  [2026-11-17]\n    IEEE Standard for Electric Power Systems Communications - Distributed\n    Network Protocol (DNP3)\n    https://standards.ieee.org/ieee/1815/5414/\n STD-126  IEEE Std 80-2013, 2013 (incorporates Cor 1-2015)  [2026-11-16]\n    IEEE Guide for Safety in AC Substation Grounding\n    https://standards.ieee.org/\n STD-112  IEEE Std 485-2020, 2020 (approved 2020-05-06, published 2020-06-05;\n    replaces 485-2010)  [2026-11-16]\n    IEEE Recommended Practice for Sizing Lead-Acid Batteries for Stationary\n    Applications\n    https://standards.ieee.org/standard/485-2020/\n STD-128  IEEE Std 519-2022, 2022 (published 2022-08-05)  [2026-11-16]\n    IEEE Standard for Harmonic Control in Electric Power Systems\n    https://ieeexplore.ieee.org/document/9848440\n STD-113  IEEE Std 946-2020, 2020 (published 2020-09-23; replaces 946-2004)\n    [2026-11-16]\n    IEEE Recommended Practice for the Design of DC Power Systems for\n    Stationary Applications\n    https://standards.ieee.org/standard/946-2020/\n*STD-102  IEEE Std 2800-2022, 2022 (published 2022-04-22); companion IEEE\n    2800.2-2026 (test and verification recommended practice; approved\n    2026-02-12; published 2026-06-30); amendment P2800a in development\n    [2026-11-16]\n    IEEE Standard for Interconnection and Interoperability of Inverter-Based\n    Resources (IBRs) Interconnecting with Associated Transmission Electric\n    Power Systems\n    https://standards.ieee.org/ieee/2800/10453/\n== UL (1)\n*STD-099  UL 9540A, 6th edition; published and ANSI-approved 2026-03-13 (adds\n    installation-level large-scale fire testing); replaces the 5th edition of\n    2025-03-12  [2026-11-16]\n    Test Method for Evaluating Thermal Runaway Fire Propagation in Battery\n    Energy Storage Systems\n    https://www.shopulstandards.com/ProductDetail.aspx?productId=UL9540A_6_S_2\n    0260313\n== NFPA (2)\n*STD-139  NFPA 850:2026, 2026 edition, effective 2025-12-09; earlier editions\n    (to 2020) were a recommended practice  [2026-11-16]\n    Standard for Fire Protection for Electric Generating Plants and High\n    Voltage Direct Current (HVDC) Converter Stations\n    https://www.nfpa.org/product/nfpa-850-standard-for-fire-protection-for-ele\n    ctric-generating-plants-and-high-voltage-direct-current-hvdc-converter-sta\n    tions/p0850code/nfpa-850-90-pdf/85090pdf\n STD-100  NFPA 855:2026, 2026 edition (third edition)  [2026-11-16]\n    Standard for the Installation of Stationary Energy Storage Systems\n    https://shop.iccsafe.org/nfpa-855-2026-standard-for-the-installation-of-st\n    ationary-energy-storage-systems.html\n== IPC (3)\n STD-182  IPC J-STD-001J:2024, Revision J, 2024-03-01; companion of IPC-A-610J\n    [2026-11-17]\n    Requirements for Soldered Electrical and Electronic Assemblies\n    https://webstore.ansi.org/standards/ipc/ipcstd001j2024\n STD-183  IPC-6012F:2023, Revision F, September 2023; replaces IPC-6012E\n    (2020)  [2026-11-17]\n    Qualification and Performance Specification for Rigid Printed Boards\n    https://www.electronics.org/news-release/ipc-releases-ipc-6012f-qualificat\n    ion-and-performance-specification-rigid-printed\n STD-181  IPC-A-610J:2024, Revision J, March 2024 (announced 2024-04-08);\n    replaces revision H  [2026-11-17]\n    Acceptability of Electronic Assemblies\n    https://www.electronics.org/news-release/ipc-releases-j-revisions-two-lead\n    ing-standards-electronics-assembly\n== CENELEC (2)\n*STD-140  EN 50308:2004, Edition 2004 (approved 2004-03-01); corrigendum\n    2005-02; listed as current and confirmed 2025  [2026-11-16]\n    Wind turbines - Protective measures - Requirements for design, operation\n    and maintenance\n    https://standards.iteh.ai/catalog/standards/clc/b3df4ebf-9987-42d1-b2d2-1a\n    175a94353d/en-50308-2004\n*STD-049  EN 50530:2010+A1:2013, 2010 with Amendment 1 2013  [2026-11-15]\n    Overall efficiency of grid connected photovoltaic inverters\n    https://www.dinmedia.de/en/standard/din-en-50530/191639555\n== other (16)\n*STD-134  EN 1997-2:2024, Second-generation edition 2024 (publication dates\n    differ between catalogues: Sep or Nov 2024); replaces EN 1997-2:2007;\n    amendment prA1 in enquiry 2026  [2026-11-16]\n    Eurocode 7 - Geotechnical design - Part 2: Ground properties\n    https://standards.iteh.ai/catalog/standards/cen/35df2e32-a852-4b10-9134-14\n    eb9a2c8c5c/en-1997-2-2024\n*STD-015  EN 10204:2004, 2004  [2026-11-14]\n    Metallic products - Types of inspection documents\n    https://knowledge.bsigroup.com/products/metallic-products-types-of-inspect\n    ion-documents\n*STD-109  Equator Principles EP4, EP4 approved 2019-11-18, effective for new\n    projects from 2020-10-01; confirm whether a later version applies\n    [2026-11-16]\n    The Equator Principles (version 4, November 2019)\n    https://equator-principles.com/\n STD-108  IFC Performance Standards (2012), 2012 edition, effective\n    2012-01-01; IFC's Sustainability Framework update is in progress (public\n    consultation phase planned 2026-2028); the 2012 PS remain applicable\n    [2026-11-16]\n    IFC Performance Standards on Environmental and Social Sustainability\n    (PS1-PS8)\n    https://www.ifc.org/PerformanceStandards\n STD-007  JCGM 100:2008, GUM 1995 with minor corrections (2008)  [2026-11-14]\n    Evaluation of measurement data - Guide to the expression of uncertainty in\n    measurement (GUM)\n    https://www.bipm.org/en/committees/jc/jcgm/publications\n STD-008  JCGM 101:2008, 1st edition 2008  [2026-11-14]\n    Evaluation of measurement data - Supplement 1 to the GUM - Propagation of\n    distributions using a Monte Carlo method\n    https://www.bipm.org/en/committees/jc/jcgm/publications\n STD-009  JCGM 106:2012, 1st edition 2012 (also ISO/IEC Guide 98-4:2012)\n    [2026-11-14]\n    Evaluation of measurement data - The role of measurement uncertainty in\n    conformity assessment\n    https://www.bipm.org/en/committees/jc/jcgm/publications\n STD-006  JCGM 200:2012, 3rd edition (2008 version with minor corrections)\n    [2026-11-14]\n    International vocabulary of metrology - Basic and general concepts and\n    associated terms (VIM)\n    https://www.bipm.org/en/committees/jc/jcgm/publications\n STD-155  Modbus Application Protocol V1.1b3, V1.1b3, 2012-04-26  [2026-11-17]\n    MODBUS Application Protocol Specification\n    https://modbus.org/modbus-specifications\n STD-162  NIST SP 800-82 Rev. 3, Revision 3, September 2023; supersedes Rev. 2\n    (2015)  [2026-11-17]\n    Guide to Operational Technology (OT) Security\n    https://csrc.nist.gov/pubs/sp/800/82/r3/final\n STD-025  RFC 3629 (STD 63), November 2003; Internet Standard; obsoletes RFC\n    2279  [2026-11-15]\n    UTF-8; a transformation format of ISO 10646\n    https://www.rfc-editor.org/rfc/rfc3629\n STD-024  RFC 4180, October 2005; Informational (not an Internet standard);\n    updated by RFC 7111  [2026-11-15]\n    Common Format and MIME Type for Comma-Separated Values (CSV) Files\n    https://www.rfc-editor.org/rfc/rfc4180\n STD-026  RFC 8259 (STD 90), December 2017; Internet Standard; obsoletes RFC\n    7159  [2026-11-15]\n    The JavaScript Object Notation (JSON) Data Interchange Format\n    https://www.rfc-editor.org/rfc/rfc8259\n STD-005  SI Brochure (9th edition), 9th edition 2019 (text revised since;\n    English v4.01 listed 2026-06)  [2026-11-14]\n    The International System of Units (SI)\n    https://www.bipm.org/en/publications/si-brochure\n STD-033  Semantic Versioning 2.0.0, 2.0.0  [2026-11-15]\n    Semantic Versioning (SemVer) specification\n    https://semver.org/\n STD-101  UN Manual of Tests and Criteria, sub-section 38.3, 8th revised\n    edition (ST/SG/AC.10/11/Rev.8, 2023-11-27); Amendment 1\n    (ST/SG/AC.10/11/Rev.8/Amend.1) published 2025-09-12; amends sub-section\n    38.3  [2026-11-16]\n    Recommendations on the Transport of Dangerous Goods - Manual of Tests and\n    Criteria (lithium metal and lithium ion batteries, sub-section 38.3)\n    https://unece.org/transport/dangerous-goods/rev8-files",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>W</span>  <span class='chapter-title'>کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span>"
    ]
  },
  {
    "objectID": "appendices/W-official-sources.html#sec-app-w-countries",
    "href": "appendices/W-official-sources.html#sec-app-w-countries",
    "title": "پیوست W — کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده",
    "section": "W.3 منابعِ پرونده‌های کشوری",
    "text": "W.3 منابعِ پرونده‌های کشوری\nهر منبع با شناسهٔ گزاره‌هایی که بر آن تکیه دارند، برچسبِ آن گزاره‌ها و تاریخِ تازه‌ترین متن آمده است. گزارهٔ بی‌منبع، نیازمندِ تأیید است. فهرستِ کاملِ گزاره‌ها با متن و برچسب در فصل‌های ۵۵، ۵۶ و ۵۷ است (فصل 55، فصل 56، فصل 57).\n== Iran: 49 statements from 46 sources, accessed 2026-11-17\n   to-confirm 28, verified 19, project-dependent 2; secondary source only: 6\n  (no source found)\n      IR-08, IR-47 | to-confirm | latest text undated\n  INSO mandatory standards list\n      IR-30, IR-49 | verified | latest text 2026-06-30\n  (no source found)\n      IR-38, IR-42 | to-confirm | latest text undated\n  Art 14 bylaw Art 6 note; amendment Art 10(b); Majlis Research Center print\n    (via FAOLEX)\n      IR-34 | verified | latest text 2024-11-24\n  Art 14 bylaw No. 142419/T61198H, 1402/8/10, Art 1; Majlis Research Center\n    print (via FAOLEX)\n      IR-02 | verified | latest text 2023-11-01\n  Art 4 bylaw Art 3(d); Majlis Research Center print (via FAOLEX)\n      IR-16 | project-dependent | latest text 2023-11-07\n  Art 4 bylaw No. 146796/T61218H, Art 6; Majlis Research Center print (via\n    FAOLEX)\n      IR-05 | verified | latest text 2023-11-07\n  Art 6 of the bylaw; ANA and Iran Daily reports\n      IR-10 | to-confirm | latest text 2026-05-20\n  Art 61 Note 2; dastour.ir print of the law (2016, via FAOLEX)\n      IR-06 | verified | latest text 2011-02-23\n  Cabinet No. 238700/T62054H; Majlis Research Center print (via FAOLEX); text\n    read\n      IR-09 | verified | latest text 2024-03-13\n  EUR-Lex\n      IR-41 | verified | latest text 2025-09-29\n  FIPPA Art 5, unofficial translation\n      IR-15 | to-confirm | latest text 2002-05-31\n  INSO catalogue did not load\n      IR-31 | to-confirm | latest text undated\n  INSO import list, Aban 1405\n      IR-28 | verified | latest text 2026-10-23\n  INSO lists (file of 30 Jun 2026)\n      IR-29 | verified | latest text 2026-06-30\n  ISNA/Tejarat News, 12 May 2026\n      IR-20 | to-confirm | latest text 2026-05-12\n  Law 1401 Art 17 note; Art 4 bylaw Art 3(d); Majlis Research Center print\n    (via FAOLEX)\n      IR-04 | verified | latest text 2022-11-06\n  Law 1401 Arts 4, 17; Majlis Research Center print (via FAOLEX)\n      IR-37 | verified | latest text 2022-11-06\n  Law of 1401/8/15 Art 14 and its bylaw; Majlis Research Center print (via\n    FAOLEX)\n      IR-35 | verified | latest text 2023-11-01\n  Law on Reform of Energy Consumption Pattern, Art 61; dastour.ir print of the\n    law (2016, via FAOLEX)\n      IR-01 | verified | latest text 2011-02-23\n  Mehr news, 21 Sep 2025\n      IR-17 | to-confirm | latest text 2025-09-21\n  Mehr news, 5 Apr 2026\n      IR-07 | to-confirm | latest text 2026-04-05\n  Ministry of Agriculture Jihad (via FAOLEX)\n      IR-25 | verified | latest text 2024-10-20\n  No. 134137/T63365H, Gazette 23237; Majlis Research Center print (via FAOLEX)\n      IR-11 | verified | latest text 2024-11-24\n  Nov 2024 amendment wording\n      IR-03 | to-confirm | latest text 2024-11-24\n  OFAC Iran sanctions page\n      IR-40 | verified | latest text 2026-11-09\n  Taadol 7 Dec 2025; Mehr 20 Jul 2026\n      IR-13 | to-confirm | latest text 2026-07-20\n  amendment Art 10(a),(c); Majlis Research Center print (via FAOLEX);\n    1402/1403 text read; bylaw reported replaced by No. 26073/T65655H of\n    1405/2/30 (news) - re-read the new text\n      IR-18 | to-confirm | latest text 2024-11-24\n  amendment Art 12\n      IR-12 | to-confirm | latest text 2024-11-24\n  amendment Art 7(a); Majlis Research Center print (via FAOLEX); 1402/1403\n    text read; bylaw reported replaced by No. 26073/T65655H of 1405/2/30\n    (news) - re-read the new text\n      IR-32 | to-confirm | latest text 2024-11-24\n  amendment Arts 7-8; Majlis Research Center print (via FAOLEX); 1402/1403\n    text read; bylaw reported replaced by No. 26073/T65655H of 1405/2/30\n    (news) - re-read the new text\n      IR-39 | to-confirm | latest text 2024-11-24\n  amendment Arts 9-10; Majlis Research Center print (via FAOLEX); 1402/1403\n    text read; bylaw reported replaced by No. 26073/T65655H of 1405/2/30\n    (news) - re-read the new text\n      IR-36 | to-confirm | latest text 2024-11-24\n  bylaw says 'Iranian persons'\n      IR-26 | to-confirm | latest text 2024-03-13\n  cao.ir unreachable (403)\n      IR-14 | to-confirm | latest text undated\n  inso.gov.ir\n      IR-27 | verified | latest text undated\n  mcth.ir unreachable\n      IR-48 | to-confirm | latest text undated\n  renewables bylaw Art 1(3); Majlis Research Center print (via FAOLEX);\n    1402/1403 text read; bylaw reported replaced by No. 26073/T65655H of\n    1405/2/30 (news) - re-read the new text\n      IR-46 | to-confirm | latest text 2024-03-13\n  renewables bylaw Art 3; Majlis Research Center print (via FAOLEX); 1402/1403\n    text read; bylaw reported replaced by No. 26073/T65655H of 1405/2/30\n    (news) - re-read the new text\n      IR-45 | to-confirm | latest text 2024-03-13\n  renewables bylaw Art 5 (text read); Majlis Research Center print (via\n    FAOLEX); 1402/1403 text read; bylaw reported replaced by No. 26073/T65655H\n    of 1405/2/30 (news) - re-read the new text\n      IR-43 | to-confirm | latest text 2024-03-13\n  renewables bylaw Arts 1, 4; Majlis Research Center print (via FAOLEX);\n    1402/1403 text read; bylaw reported replaced by No. 26073/T65655H of\n    1405/2/30 (news) - re-read the new text\n      IR-24 | to-confirm | latest text 2024-03-13\n  renewables bylaw Arts 1-4; amendment Art 2; Majlis Research Center print\n    (via FAOLEX); 1402/1403 text read; bylaw reported replaced by No.\n    26073/T65655H of 1405/2/30 (news) - re-read the new text\n      IR-23 | to-confirm | latest text 2024-11-24\n  scanned text via FAOLEX, not re-read\n      IR-44 | to-confirm | latest text 2026-05-25\n  searches\n      IR-33 | to-confirm | latest text undated\n  searches; sites unreachable\n      IR-19 | to-confirm | latest text undated\n  wrm.ir\n      IR-22 | project-dependent | latest text undated\n  wrm.ir service list\n      IR-21 | verified | latest text undated\n== Afghanistan: 44 statements from 42 sources, accessed 2026-11-17\n   to-confirm 31, verified 12, project-dependent 1; secondary source only: 16\n  World Bank 2018\n      AF-16, AF-44 | to-confirm | latest text 2018-06-26\n  searches\n      AF-12, AF-24 | to-confirm | latest text undated\n  (no source found)\n      AF-30 | to-confirm | latest text undated\n  Afghanistan International, Jun 2025\n      AF-43 | to-confirm | latest text 2025-06-08\n  DPMEA Committee8 (2023), node/2613 (2026)\n      AF-03 | verified | latest text 2026-03-03\n  DPMEA node/1852 (re-read by the author)\n      AF-32 | verified | latest text 2025-03-27\n  DPMEA node/2580\n      AF-33 | verified | latest text 2026-02-11\n  DPMEA pages\n      AF-04 | to-confirm | latest text 2026-03-03\n  DPMEA pages give MW, not prices\n      AF-29 | to-confirm | latest text undated\n  DPMEA pages node/1852, node/2580\n      AF-02 | verified | latest text 2026-02-11\n  GIZ/AREU/BSW-Solar report 2017\n      AF-21 | to-confirm | latest text 2017-08-01\n  MEW guideline for water usage permit\n      AF-17 | verified | latest text 2026-03-01\n  MEW tender page; DPMEA\n      AF-11 | verified | latest text 2026-11-14\n  NEPA permit pages (showDariPage/25, /56)\n      AF-34 | verified | latest text 2026-11-17\n  OFAC Afghanistan-related sanctions page\n      AF-25 | verified | latest text 2022-02-25\n  OG PDF on MEW page; application unknown\n      AF-19 | to-confirm | latest text 2020-02-04\n  OSCE 2024 report\n      AF-10 | to-confirm | latest text 2024-01-01\n  Pajhwok 22 Jul 2026; ASQA battery item\n      AF-22 | to-confirm | latest text 2026-07-22\n  Power Services Regulation law, OG 1231 (2016), MEW translation, Art 23\n      AF-37 | to-confirm | latest text 2016-10-18\n  Power Services Regulation law, OG 1231 (2016), MEW translation, Arts 19, 21\n    - application unknown\n      AF-20 | to-confirm | latest text 2016-10-18\n  Power Services Regulation law, OG 1231 (2016), MEW translation, Arts 32-34\n      AF-13 | to-confirm | latest text 2016-10-18\n  Power Services Regulation law, OG 1231 (2016), MEW translation, Arts 5, 7 -\n    text read, application unknown\n      AF-05 | to-confirm | latest text 2016-10-18\n  Power Services Regulation law, OG 1231 (2016), MEW translation, Arts 8-11 -\n    text read, application unknown\n      AF-06 | to-confirm | latest text 2016-10-18\n  RFE/RL 4 Oct 2026; Pajhwok 2026\n      AF-41 | to-confirm | latest text 2026-10-04\n  UNCTAD navigator\n      AF-31 | to-confirm | latest text 2005-12-21\n  WIPO Lex\n      AF-40 | to-confirm | latest text 2004-01-01\n  World Bank 2026\n      AF-27 | to-confirm | latest text 2026-04-26\n  Xinhua via The Star, 2 Aug 2026\n      AF-42 | to-confirm | latest text 2026-08-02\n  asqa.gov.af; rename from ISO member page\n      AF-08 | verified | latest text 2026-07-15\n  law-firm list\n      AF-38 | to-confirm | latest text 2017-03-04\n  mew.gov.af (posts to 1405/8/26)\n      AF-01 | verified | latest text 2026-11-17\n  ministry of urban development / land (sites partly down)\n      AF-09 | to-confirm | latest text undated\n  nepa.gov.af\n      AF-07 | verified | latest text 2026-11-17\n  news\n      AF-28 | to-confirm | latest text 2026-07-31\n  news citing DABS\n      AF-15 | to-confirm | latest text 2025-08-13\n  news, Aug 2026\n      AF-39 | to-confirm | latest text 2026-08-01\n  (no source found)\n      AF-23 | to-confirm | latest text undated\n  not read\n      AF-26 | to-confirm | latest text undated\n  same guideline (no category)\n      AF-18 | project-dependent | latest text 2026-03-01\n  same pages\n      AF-35 | verified | latest text 2026-11-17\n  searches of MEW, DABS, DPMEA\n      AF-14 | to-confirm | latest text undated\n  summary only\n      AF-36 | to-confirm | latest text undated\n== Tajikistan: 61 statements from 53 sources, accessed 2026-11-17\n   to-confirm 32, verified 28, project-dependent 1; secondary source only: 21\n  (no source found)\n      TJ-37, TJ-38, TJ-44, TJ-60 | to-confirm | latest text undated\n  MEWR Sughd 200 MW solar RFQ (21.08.2024)\n      TJ-33, TJ-54, TJ-61 | verified | latest text 2024-08-21\n  press\n      TJ-29, TJ-30, TJ-52 | to-confirm | latest text 2026-06-01\n  Gov. Resolution 449 (01.07.2026), RES entry and sale rules\n      TJ-25, TJ-50 | verified | latest text 2026-07-01\n  ADB TA report (draft)\n      TJ-22 | to-confirm | latest text 2019-05-01\n  ADB TA report with the 2018 draft grid code\n      TJ-21 | to-confirm | latest text 2019-05-01\n  Asia-Plus 24.12.2025\n      TJ-05 | to-confirm | latest text 2025-12-24\n  Energy Law No. 33, Art 15 (FAOLEX); Law 1909 (2022)\n      TJ-06 | verified | latest text 2022-07-19\n  Energy Saving Law amendment No. 1911 (FAOLEX)\n      TJ-17 | verified | latest text 2022-07-19\n  Gov. Resolution 449 (01.07.2026), RES entry and sale rules (defines the\n    role)\n      TJ-13 | project-dependent | latest text 2026-07-01\n  Gov. Resolution 449 (01.07.2026), RES entry and sale rules and its model PPA\n    (inconsistent)\n      TJ-26 | verified | latest text 2026-07-01\n  Gov. Resolution 449 (01.07.2026), RES entry and sale rules and model PPA\n      TJ-49 | verified | latest text 2026-07-01\n  Gov. Resolution 449 (01.07.2026), RES entry and sale rules and model PPA\n    (inconsistent)\n      TJ-40 | verified | latest text 2026-07-01\n  Gov. Resolution 449 (01.07.2026), RES entry and sale rules, item 19\n      TJ-46 | verified | latest text 2026-07-01\n  Gov. Resolution 449 (01.07.2026), RES entry and sale rules, items 14-19\n      TJ-23 | verified | latest text 2026-07-01\n  Gov. Resolution 449 (01.07.2026), RES entry and sale rules, items 16, 25, 45\n      TJ-07 | verified | latest text 2026-07-01\n  Gov. Resolution 449 (01.07.2026), RES entry and sale rules, items 20-21,\n    39-41\n      TJ-24 | verified | latest text 2026-07-01\n  Gov. Resolution 449 (01.07.2026), RES entry and sale rules, items 7, 34\n      TJ-12 | verified | latest text 2026-07-01\n  Gov. Resolution 449 (01.07.2026), RES entry and sale rules, model PPA\n      TJ-32 | verified | latest text 2026-07-01\n  IMF documents; Law 1299 not read\n      TJ-51 | to-confirm | latest text 2024-01-01\n  Interfax\n      TJ-39 | to-confirm | latest text 2026-08-20\n  Interfax 12.11.2026\n      TJ-28 | to-confirm | latest text 2026-11-12\n  Khovar 13.01.2026\n      TJ-16 | to-confirm | latest text 2026-01-13\n  Land Code (unofficial 2012 translation)\n      TJ-36 | to-confirm | latest text 2012-01-01\n  MEWR Sughd 200 MW solar RFQ (21.08.2024) (laws listed, not read)\n      TJ-53 | verified | latest text 2024-08-21\n  MEWR Sughd 200 MW solar RFQ (21.08.2024) (re-read by the author)\n      TJ-20 | verified | latest text 2024-08-21\n  MEWR Sughd 200 MW solar RFQ (21.08.2024) lists them; status after the 2026\n    Code unknown\n      TJ-57 | to-confirm | latest text 2018-11-01\n  MEWR Sughd 200 MW solar RFQ (21.08.2024), 2.4 (re-read by the author)\n      TJ-14 | verified | latest text 2024-08-21\n  Permit System Law No. 1968 (FAOLEX); list not read\n      TJ-11 | to-confirm | latest text 2023-06-22\n  RES Law 587, Arts 17-18 (2010 text); 2022 effect unread\n      TJ-45 | to-confirm | latest text 2010-01-12\n  SNiP RT 22-07-2018, Annex 2 (copy hosted by KazNIISA)\n      TJ-34 | verified | latest text 2018-07-01\n  STB site\n      TJ-04 | verified | latest text 2026-11-17\n  Spinform listing\n      TJ-56 | to-confirm | latest text 2026-10-21\n  US Commercial Guide 21.01.2026\n      TJ-43 | to-confirm | latest text 2026-01-21\n  barqitojik.tj/tariffs (decision 29.12.2025)\n      TJ-48 | verified | latest text 2025-12-29\n  barqitojik.tj; MEWR Sughd 200 MW solar RFQ (21.08.2024)\n      TJ-02 | verified | latest text 2024-08-21\n  cited without edition\n      TJ-41 | to-confirm | latest text undated\n  easc.by\n      TJ-42 | to-confirm | latest text undated\n  egov.tj listing; no own site found\n      TJ-09 | to-confirm | latest text undated\n  investcom.tj; MEWR Sughd 200 MW solar RFQ (21.08.2024)\n      TJ-10 | verified | latest text 2024-08-21\n  khf.tj\n      TJ-35 | verified | latest text 2026-10-31\n  listing\n      TJ-59 | to-confirm | latest text 2017-05-30\n  mewr.tj; MEWR Sughd 200 MW solar RFQ (21.08.2024)\n      TJ-01 | verified | latest text 2024-08-21\n  not stated in the amendment\n      TJ-18 | to-confirm | latest text undated\n  press 25.11.2025 (number unknown)\n      TJ-55 | to-confirm | latest text 2025-11-25\n  press and IFI reports\n      TJ-27 | to-confirm | latest text 2026-11-12\n  press, Jan 2025\n      TJ-19 | to-confirm | latest text 2025-01-15\n  searches; Gov. Resolution 449 (01.07.2026), RES entry and sale rules\n    'recommends' storage response\n      TJ-47 | to-confirm | latest text undated\n  shib.tj; MEWR Sughd 200 MW solar RFQ (21.08.2024)\n      TJ-03 | verified | latest text 2024-08-21\n  shortlist in the press\n      TJ-15 | to-confirm | latest text undated\n  standard.tj\n      TJ-08 | verified | latest text 2026-11-17\n  table of contents only\n      TJ-58 | to-confirm | latest text 2026-10-21\n  unofficial translation\n      TJ-31 | to-confirm | latest text 2020-04-02\n\n\n\n\n\n\nاحتیاطبازبینیِ محلی\n\n\n\nمنابعِ کشوری در تاریخِ دسترسیِ ثبت‌شده خوانده شده‌اند. قانون‌ها و قاعده‌ها تغییر می‌کنند و برخی پایگاه‌های رسمی در زمانِ پژوهش در دسترس نبودند. پیش از هر استفاده در پروژهٔ واقعی، متخصصانِ محلیِ صلاحیت‌دار متنِ جاری را از منبعِ رسمی وارسی می‌کنند.",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>W</span>  <span class='chapter-title'>کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span>"
    ]
  },
  {
    "objectID": "appendices/X-mastery-tests.html",
    "href": "appendices/X-mastery-tests.html",
    "title": "پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس",
    "section": "",
    "text": "X.1 آزمونِ بخشِ یکم: اندیشیدن و محاسبه مانندِ مهندس\nهر بخشِ کتاب با یک دروازهٔ تسلط پایان می‌یابد: توانایی‌هایی که خواننده پیش از رفتن به بخشِ بعد باید داشته باشد. این پیوست برای هر بخش یک آزمونِ تشخیصیِ یکپارچه دارد که آن توانایی‌ها را با مسئله‌های نیروگاهِ P از چند فصل با هم می‌سنجد. آزمون‌ها تشخیصیاند، نه نمره‌ای: هدفشان یافتنِ درسی است که باید دوباره خوانده شود. پاسخ‌های عددی را برنامه‌های همراه ساخته‌اند و برای پرسش‌های تشریحی معیار آمده است. آزمونِ هر بخش پس از کامل شدنِ آن بخش به این پیوست افزوده می‌شود.\nراهنمای مدرس. هر آزمون حدودِ دو ساعت است و با کتاب و برنامه‌های همراهِ باز برگزار می‌شود: مهندس در کارِ واقعی هم منبع دارد؛ آنچه سنجیده می‌شود داوری است، نه حافظه. معیارِ گذر برای هر توانایی جداگانه است؛ خواننده‌ای که در یکی از چهار توانایی کمتر از معیار است، درس‌های ارجاع‌شده در جدولِ پایانِ هر آزمون را دوباره می‌خواند. پاسخِ عددیِ بی‌وارسی (بی‌یکا، بی‌محاسبهٔ دستی یا بی‌مقایسه با منبعی دیگر) حتی اگر درست باشد، کامل شمرده نمی‌شود.\nدروازهٔ تسلطِ بخشِ یکم: خواننده می‌تواند یکاها را وارسی کند، فرض‌ها را توضیح دهد، نمودار را تفسیر کند و یک محاسبهٔ پایه را بازتولید کند. همهٔ داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ 1.1.0 (ساختگی) است.\nبرنامه:\ncompanion/appx/mastery_part1.py",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>X</span>  <span class='chapter-title'>آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span>"
    ]
  },
  {
    "objectID": "appendices/X-mastery-tests.html#sec-app-x-part1",
    "href": "appendices/X-mastery-tests.html#sec-app-x-part1",
    "title": "پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس",
    "section": "",
    "text": "X.1.1 الف. وارسیِ یکا\n\nتمرین X.1 گزارشی می‌گوید «تولیدِ خورشیدیِ نیروگاه 97.3 GW در سال و ضریبِ ظرفیتش ۲۲٫۲ درصد است». خطای یکا را بیابید، عدد را درست بنویسید و ضریبِ ظرفیت را با کمیت‌های یکادار وارسی کنید (فصل‌های ۲ و ۵).\n\n\nتمرین X.2 توانِ بادی که از سطحِ روتورِ ۱۵۰ متری در تندیِ 8 m/s و چگالیِ 1.056 kg/m³ می‌گذرد چقدر است؟ تحلیلِ بُعدی را بنویسید و بگویید چرا این عدد برقِ تولیدی نیست (فصل‌های ۲ و ۴).\n\n\nتمرین X.3 ستونی بی‌یکا با جمعِ 289 812 000 در برون‌دادِ یک سامانه آمده است. با کدام یکا معقول است و چطور تصمیم می‌گیرید (فصل‌های ۱ و ۵)؟\n\n\n\nX.1.2 ب. توضیحِ فرض‌ها\n\nتمرین X.4 انرژیِ بادی در فصلِ ۱ 192.5 GWh و در فصلِ ۵ 177.08 GWh است. همهٔ فرض‌ها و تصمیم‌هایی را که این دو عدد را جدا می‌کنند با شناسه‌شان در دفترِ فرض‌ها و دفترِ تصمیم‌ها فهرست کنید و بگویید کدام عدد برای پروندهٔ نیروگاه به کار می‌رود (فصل‌های ۱، ۲، ۴ و ۵).\n\n\nتمرین X.5 باتریِ سناریوی S1 در فصلِ ۱ 11.8 MWh در سال جابه‌جا کرد و در ابزارِ فصلِ ۵ هیچ. هر دو درست‌اند؟ فرض‌های هر کدام را بنویسید.\n\n\nتمرین X.6 پنج فرضِ مدلِ خورشیدیِ فصلِ ۵ را بنویسید و برای هر کدام بگویید کدام فصلِ بعدی آن را جایگزین می‌کند.\n\n\n\nX.1.3 ج. تفسیرِ نمودار\n\nتمرین X.7 در شکل 5.5 سه ستون با یک داده سه انرژیِ متفاوت نشان می‌دهند. کدام درست است، چرا بقیه کمترند، و این نمودار چه چیزی را نشان نمی‌دهد؟\n\n\nتمرین X.8 در شکل 5.16 شیبِ خط را بخوانید و بگویید چه معنایی دارد. اگر نقطه‌های ۸ و ۱۶ المان روی یک خطِ افقی می‌افتادند، چه نتیجه‌ای می‌گرفتید؟\n\n\nتمرین X.9 در شکل 4.11 بگویید چرا برجِ طرحِ دوم «نرم-سفت» است و در چه سرعتی از روتور خطرِ تشدید پدید می‌آید.\n\n\nتمرین X.10 در شکل 5.21 دو ورودی دقیقاً هم‌اندازه‌اند و یکی نامتقارن است. هر دو مشاهده را توضیح دهید و بگویید برای کاهشِ عدمِ قطعیتِ ارزشِ پروژه، کدام کارِ فنی بیشترین سود را دارد.\n\n\n\nX.1.4 د. بازتولیدِ یک محاسبهٔ پایه\n\nتمرین X.11 توانِ خورشیدیِ ساعتِ ۱۲ روزِ ۲۳ ژوئن را از دادهٔ بسته و مدلِ معادلهٔ 5.6 دستی حساب کنید و با برنامه مقایسه کنید.\n\n\nتمرین X.12 نسبتِ پوششِ بدهیِ سالِ اولِ مثال 5.35 را از ورودی‌ها دستی بازتولید کنید.\n\n\nتمرین X.13 با برنامه‌ای حداکثر ده‌سطری، تابشِ سالانه را از بستهٔ داده حساب کنید و با نتیجهٔ مرجعِ بسته مقایسه کنید. سپس انرژیِ ناخالصِ بادی را یک بار از تندی‌های ساعتی و یک بار از میانگینِ سالانه بسازید.\n\n\n\nX.1.5 پاسخ‌ها و معیارها\n\nحل. تمرین X.1. «گیگاوات» توان است، نه انرژی؛ درست: 97.3 GWh. ضریبِ ظرفیت 0.222 بر پایهٔ 50 MWِ متناوب و ۸۷۶۰ ساعت (M1).\n\n\nحل. تمرین X.2. حدودِ 4.78 MW (M2)؛ بُعد: کیلوگرم بر مترِ مکعب × مترِ مربع × مترِ مکعب بر ثانیهٔ مکعب = وات. این توانِ باد است؛ روتور فقط بخشی از آن را می‌گیرد (حدِ بتز و ضریبِ توان، فصلِ ۴) و منحنیِ توان در 8 m/s حدودِ 2.2 MW در این چگالی می‌دهد.\n\n\nحل. تمرین X.3. کیلووات‌ساعت، یعنی 289.8 GWh، هم‌اندازهٔ صادراتِ سالانهٔ فصلِ ۱؛ مگاوات‌ساعت ۲۹۰ تراوات‌ساعت می‌شد که برای 100 MW ناممکن است (M3). تصمیم با مقایسه با یک کرانِ فیزیکی (توانِ اسمی × ساعت‌ها) و تأییدِ فرهنگِ دادهٔ سامانه.\n\n\nحل. تمرین X.4. معیار: A-028 (منحنیِ توان در چگالیِ استاندارد، فصلِ ۲) در برابرِ D-008 (چگالیِ ساختگاه با تندیِ هم‌ارز، فصلِ ۴)، همان ضریبِ تلفاتِ یکجای ۱۲ درصد در هر دو، و یک سریِ داده (A-013) (M4). برای پرونده عددِ فصلِ ۵ (با D-008).\n\n\nحل. تمرین X.5. هر دو درست‌اند، برای دو مدل: در فصلِ ۱ تولیدِ بیشینه 102.7 MW از سقف می‌گذشت و 13.8 MWh بریده می‌شد که باتری ذخیره کرد؛ با چگالیِ واقعی هیچ ساعتی به سقف نمی‌رسد. نقشِ باتری («فقط ذخیرهٔ انرژیِ بریده‌شده»، A-009 تا A-012) در هر دو یکی است.\n\n\nحل. تمرین X.6. معیار: تابشِ افقی (فصل‌های ۱۰ و ۱۲)، دمای سلولِ NOCT (فصل‌های ۴ و ۱۰)، ضریبِ تلفاتِ یکجای 0.90 (فصلِ ۱۵)، بازدهِ ثابتِ اینورتر (فصلِ ۹)، سقفِ اینورتر و نسبتِ DC/AC (فصل‌های ۱۰ و ۱۸)؛ همه زیرِ A-097.\n\n\nحل. تمرین X.7. میانگینِ ساعتی درست‌تر است؛ میانگین‌گیریِ بلندتر تغییرپذیری را حذف می‌کند و منحنیِ توان کوژ است (M13). نمودار عدمِ قطعیت، تغییرپذیریِ درونِ ساعت و اثرِ چگالی را نشان نمی‌دهد.\n\n\nحل. تمرین X.8. شیبِ منفیِ چهار: همگراییِ مرتبهٔ چهار. خطِ افقی یعنی خطای دیگری (مثلاً گرد کردنِ مرجع یا خطای کد) بر خطای شبکه چیره شده است، همان که در مثال 5.28 پیش آمد.\n\n\nحل. تمرین X.9. بسامدِ اولِ برج میانِ \\(1P\\) و \\(3P\\) در سرعتِ اسمی است؛ در سرعت‌های کمترِ روتور، خطِ \\(3P\\) از بسامدِ برج می‌گذرد و کنترل باید از آن ناحیه سریع عبور کند (فصلِ ۴).\n\n\nحل. تمرین X.10. درآمد حاصل‌ضربِ انرژی و قیمت است، پس ده درصد از هر کدام یک اثر دارد؛ ارزشِ فعلی تابعی کوژ از نرخِ تنزیل است. کارِ فنیِ پرسود: کاهشِ عدمِ قطعیتِ برآوردِ تولید (اندازه‌گیریِ منبع و مدل، فصل‌های ۱۳ تا ۱۶).\n\n\nحل. تمرین X.11. 46.223 MW با تابشِ 1030.3 W/m² و دمای 36.3 °C (M10)؛ وارسی با مثال 5.30.\n\n\nحل. تمرین X.12. 10.926 / 7.207 = 1.52 (M11).\n\n\nحل. تمرین X.13. 1947.2 kWh/m²، برابر با نتیجهٔ مرجع (M12)؛ انرژیِ ناخالص 218.8 در برابرِ 184.8 GWh (M13).\n\nM1: 97.3 GWh / (50 MW x 8760 h) = 0.222; '97.3 GW' is a power, not an energy\nM2: wind power through the rotor 1/2 rho A v^3 = 0.5 x 1.056 x 17,671 x 512 =\n    4.777 MW; in 1 h 4.777 MWh (kg/m3 m2 m3/s3 = W)\nM3: 289 812 000 in a column read as kWh = 289.8 GWh (plausible); read as MWh\n    it would be 290 TWh (impossible)\nM4: wind: chapter 1 192.5 GWh (1.225 kg/m3), chapter 5 177.08 GWh (hourly\n    density, mean 1.056)\nM10: 23 June 12:00: G 1030.3 W/m2, T 36.3 C -&gt; 46.223 MW\nM11: DSCR year 1 = 10.926 / 7.207 = 1.52\nM12: annual GHI from the data pack = 1947.2 kWh/m2 (expected_results.json\n    1947.2)\nM13: same speeds, hourly vs one annual mean: 218.8 vs 184.8 GWh gross\n\n\n\nجدول X.1: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ یکم\n\n\n\n\n\n\n\n\n\n\n\nتوانایی\nپرسش‌ها\nمعیارِ گذر\nاگر کمتر بود، دوباره بخوانید\n\n\n\n\nوارسیِ یکا\n۱ تا ۳\nهر سه با تحلیلِ بُعدی\nفصلِ ۲ (یکا و بُعد)؛ بخش 5.2.11\n\n\nتوضیحِ فرض‌ها\n۴ تا ۶\nشناسهٔ فرض‌ها و پیامدشان\nفصلِ ۱ (غربالگری)؛ دفترِ فرض‌ها؛ بخش 5.7\n\n\nتفسیرِ نمودار\n۷ تا ۱۰\nسه از چهار با «چه نشان نمی‌دهد»\nبخش 5.2.18؛ فصلِ ۳ (آمار و عددی)\n\n\nبازتولیدِ محاسبه\n۱۱ تا ۱۳\nهر سه با وارسیِ مستقل\nفصل‌های ۳ و ۴؛ بخش 5.5",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>X</span>  <span class='chapter-title'>آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span>"
    ]
  },
  {
    "objectID": "appendices/X-mastery-tests.html#sec-app-x-part2",
    "href": "appendices/X-mastery-tests.html#sec-app-x-part2",
    "title": "پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس",
    "section": "X.2 آزمونِ بخشِ دوم: برق و تجهیزاتِ تبدیلِ انرژی",
    "text": "X.2 آزمونِ بخشِ دوم: برق و تجهیزاتِ تبدیلِ انرژی\nدروازهٔ تسلطِ بخشِ دوم: خواننده می‌تواند تبدیلِ انرژیِ هر منبع را گام‌به‌گام دنبال کند، رابط‌های تجهیزات را توضیح دهد و تولیدِ ناخالص را از خروجیِ تحویلی جدا کند. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ 1.1.0، سناریوی S0 (ساختگی) و مدل‌های فصل‌های ۶ تا ۱۱ است. چند مقدار فقط برای همین آزمون فرض شده‌اند و «(آزمون)» نام دارند: تلفِ بی‌باری و بارِ ترانسفورماتورها و کابل‌ها، دسترس‌پذیری و مصرفِ داخلیِ بخشِ خورشیدی.\nبرنامه:\ncompanion/appx/mastery_part2.py\n\nX.2.1 الف. دنبال‌کردنِ تبدیلِ انرژی\n\nتمرین X.14 ساعتِ ۱۳ روزِ ۲۳ ژوئن: از تابشِ افقی تا توانِ متناوب در خروجیِ اینورترها را گام‌به‌گام بنویسید (تابشِ صفحه، تلفاتِ زاویه، دمای سلول، توانِ ماژول، ولتاژِ رشته، تلفاتِ جریانِ مستقیم، بازدهِ اینورتر). در هر گام کمیت و یکا و فصلِ مدل را بنویسید (فصل‌های ۹ و ۱۰، مثال 10.58).\n\n\nتمرین X.15 روزِ ۱۴۲ ساعتِ ۱۱: از تندیِ باد در توپی تا جریانِ 33 kV را برای یک توربین دنبال کنید: چگالی، توانِ باد، ضریبِ توان، گشتاورِ روتور، جعبه‌دنده، گشتاور و سرعتِ ژنراتور، مبدّل، ترانسفورماتورِ واحد (فصل‌های ۷، ۸، ۹ و ۱۱، مثال 11.48).\n\n\nتمرین X.16 بازدهِ کلِ «منبع تا برقِ متناوب» را برای خورشید در یک سال و برای باد در ساعتِ پرسشِ پیش حساب کنید. چرا این دو عدد را نباید مستقیم با هم مقایسه کرد؟\n\n\nتمرین X.17 برای هر منبع، بزرگ‌ترین و کوچک‌ترین گامِ تلفات را در زنجیره نام ببرید و بگویید کدام با طراحی و کدام با بهره‌برداری کم می‌شود.\n\n\n\nX.2.2 ب. توضیحِ رابط‌ها\n\nتمرین X.18 ولتاژِ رشته در گرم‌ترین ساعتِ پُرتابش را با کفِ پنجرهٔ اینورتر (D-012) و ولتاژِ بیشینهٔ سامانه در سردترین صبح مقایسه کنید. این رابط میانِ کدام دو تجهیز است و هر طرف کدام پارامتر را تعیین می‌کند (فصل‌های ۶، ۹ و ۱۰)؟\n\n\nتمرین X.19 چرا اینورترِ خورشیدی 600 V و توربین 690 V است اما هر دو به 33 kV وصل‌اند؟ جریان را در هر سطحِ ولتاژ برای 5 MW حساب کنید و بگویید کدام تجهیز هر جهش را می‌سازد (فصل‌های ۷ و ۸).\n\n\nتمرین X.20 رابط‌های مکانیکیِ توربین را با عدد بنویسید: رانش و گشتاورِ پای برج به فونداسیون، بسامدِ برج نسبت به \\(1P\\) و \\(3P\\)، گشتاور و سرعت از روتور به ژنراتور (فصل‌های ۴، ۸ و ۱۱).\n\n\nتمرین X.21 سه رابطِ میانِ دو منبع در نیروگاهِ P را نام ببرید (فیزیکی، برقی، کنترلی) و برای هر کدام یک عدد یا یک شاهد از فصل‌های ۱۰ و ۱۱ بیاورید.\n\n\nتمرین X.22 در جدولِ رابطِ توربین با کنترل‌گرِ نیروگاه (جدول 11.11)، کدام سطرها از فصل‌های ۷ تا ۹ عدد گرفته‌اند؟ یک سطرِ تازه برای رابطِ اینورترِ خورشیدی با همان کنترل‌گر بنویسید.\n\n\n\nX.2.3 ج. ناخالص در برابرِ تحویلی\n\nتمرین X.23 تولیدِ ساعتیِ باد (با چگالی، دنباله و دسترس‌پذیری) و خورشید (با گرد و غبار، سایه و دسترس‌پذیری) را در شینِ 33 kV جمع کنید؛ تلفاتِ برقی، مصرفِ داخلی و سقفِ صادراتِ 100 MW را اعمال کنید و انرژیِ تحویلی در نقطهٔ اتصال را بیابید.\n\n\nتمرین X.24 از انرژیِ ناخالصِ هر دو منبع (پیش از هر تلفات) تا انرژیِ تحویلی، جدولِ آبشاری با سهمِ هر گام بنویسید. کدام گام‌ها در فصل‌های ۱۰ و ۱۱ کمّی شدند و کدام‌ها در فصل‌های ۱۵ و ۲۱ می‌آیند؟\n\n\nتمرین X.25 چرا در ۶۱ ساعت مجموعِ 33 kV از 100 MW بیشتر است اما فقط در ۲۱ ساعت صادرات بُرش می‌خورد؟ نتیجه را با فصل‌های ۱ و ۵ مقایسه کنید.\n\n\nتمرین X.26 نیروگاه در چند ساعت از شبکه برق می‌گیرد؟ این انرژی در کدام ترازنامه می‌آید و چرا نباید از صادرات کم شود (فصل‌های ۷ و ۱۱)؟\n\n\nتمرین X.27 یک گزارش می‌گوید «ضریبِ ظرفیتِ نیروگاه 0.36 است». با عددهای این آزمون بگویید این عدد کدام مرز و کدام ظرفیت را فرض کرده است و عددِ درست برای نقطهٔ اتصال چیست.\n\n\n\nX.2.4 پاسخ‌ها و معیارها\n\nحل. تمرین X.14. معیار: تابشِ افقی 980 → صفحه 961 → پس از زاویه 948 W/m² → سلول 59.3 °C → ماژول 464.9 W در 37.1 V → رشته 965 V → آرایه 49.24 MW پس از سه درصد تلفاتِ جریانِ مستقیم → اینورترها 48.42 MW (M21، مثال 10.58).\n\n\nحل. تمرین X.15. معیار: 1.002 kg/m³؛ توانِ باد 7.59 MW؛ \\(C_p = 0.485\\)؛ 3,459 kW برقی؛ گشتاورِ روتور 3.42 MN·m؛ ژنراتور 1032 rpm و 34.0 kN·m؛ جریانِ 33 kV حدودِ 60.5 A (M22).\n\n\nحل. تمرین X.16. خورشید 18.4 % در سال، باد 45.6 % در یک ساعت (M23). یکی یک سال و دیگری یک ساعت است؛ «منبع» در خورشید تابشِ رسیده به ماژول و در باد توانِ جنبشیِ عبوری از روتور است و مرزهای دو دستگاه یکی نیستند. مقایسهٔ درست با ضریبِ ظرفیت یا انرژی در یک مرزِ مشترک است.\n\n\nحل. تمرین X.17. معیار: خورشید: بزرگ‌ترین تبدیلِ فوتون به الکترون در سلول (حدِ فیزیکی، فصلِ ۱۰)، سپس دما؛ کوچک‌ترین سایه. باد: بزرگ‌ترین حدِ بتز و \\(C_p\\) و سپس چگالی و دنباله؛ کوچک‌ترین مصرفِ داخلی. دما، دنباله و چیدمان با طراحی؛ گرد و غبار، سایش و دسترس‌پذیری با بهره‌برداری.\n\n\nحل. تمرین X.18. 965 V در برابرِ کفِ 933 V: حاشیهٔ 32 V؛ ۱۷ ساعت در سال زیرِ کف (M24، بخش 9.5.4)؛ رابطِ رشته و اینورتر: شمارِ ماژولِ رشته (فصلِ ۱۰) کف و سقفِ ولتاژ را می‌سازد و ولتاژِ متناوبِ اینورتر کفِ پنجره را (فصلِ ۹).\n\n\nحل. تمرین X.19. معیار: ولتاژ با فناوریِ نیمه‌هادی و ماشین انتخاب می‌شود؛ ترانسفورماتورِ واحد هر دو را به 33 kV می‌برد تا جریان و تلفات کم شود. برای 5 MW: حدودِ 4.8 kA در 600 V، 4.2 kA در 690 V، 87 A در 33 kV (با ضریبِ توانِ یک؛ مثال 7.51).\n\n\nحل. تمرین X.20. معیار: رانشِ بیشینه 923 kN و گشتاورِ پای برج حدودِ 92 MN·m؛ \\(1P = 0.192\\) و \\(3P = 0.575\\ \\text{Hz}\\) با برجِ 0.215 Hz و حاشیه‌های ۱۲ و ۶۳ درصد (M25)؛ گشتاورِ 4.42 MN·m در 11.5 rpm به حدودِ 44 kN·m در 1155 rpm (مثال 11.21).\n\n\nحل. تمرین X.21. معیار: فیزیکی: سایهٔ برج و پره و پرتابِ یخ تا 375 m (مثال 10.36، مثال 11.36)؛ برقی: شینِ مشترکِ 33 kV و سقفِ 100 MW؛ کنترلی: فرمانِ توان و توانِ راکتیو از کنترل‌گرِ نیروگاه به هر دو (جدول 11.11، فصلِ ۲۰).\n\n\nحل. تمرین X.22. معیار: فرمانِ توان و توانِ راکتیو (فصل‌های ۷ و ۹)، حالتِ کم‌صدا و توانِ مجاز (فصلِ ۱۱)؛ سطرِ تازه: سقفِ توانِ اینورتر، توانِ راکتیو در دامنهٔ 5.5 MVA، زمانِ پاسخ و پنجرهٔ ولتاژ (مثال 9.60).\n\n\nحل. تمرین X.23. باد 184.58 و خورشید 110.23 GWh در 33 kV؛ تلفاتِ برقی 3.16، مصرفِ داخلی 2.35، بُرش 0.012 GWh؛ تحویلی 289.42 GWh و ضریبِ ظرفیتِ 0.330 در نقطهٔ اتصال (M26 تا M28).\n\n\nحل. تمرین X.24. معیار: باد 218.79 → چگالی → دنباله → دسترس‌پذیری؛ خورشید 129.15 (ماژول با بازدهِ آزمایشگاهی) → زاویه، دما و نورِ کم → جریانِ مستقیم → اینورتر و برش → گرد و غبار و سایه → دسترس‌پذیری؛ سپس تلفاتِ برقی، مصرفِ داخلی و سقفِ صادرات (M29)؛ تخریب، عدمِ قطعیت و قراردادها در فصل‌های ۱۵، ۱۶ و ۲۱.\n\n\nحل. تمرین X.25. تلفاتِ برقی و مصرفِ داخلی میانِ شینِ 33 kV و نقطهٔ اتصال توانِ چهل ساعت را زیرِ سقف می‌آورد؛ اوجِ 102.8 MW نادر است چون بادِ تند و خورشیدِ کامل با چگالیِ واقعی کم هم‌زمان‌اند؛ همان نتیجهٔ فصلِ ۵ (با چگالیِ ساختگاه، بُرش تقریباً صفر) در برابرِ فصلِ ۱ (M27، M29).\n\n\nحل. تمرین X.26. ۴۴۵ ساعت و حدودِ 136 MWh (M28)؛ تلفِ بی‌باریِ ترانسفورماتورها و مصرفِ داخلی در ساعت‌هایی که هیچ منبعی تولید نمی‌کند؛ در ترازنامهٔ واردات (با تعرفه و قراردادِ خودش) می‌آید و جمعِ جبریِ آن با صادرات مرزِ اندازه‌گیری را مخدوش می‌کند.\n\n\nحل. تمرین X.27. 0.358 ضریبِ ظرفیتِ ناخالصِ بخشِ بادی با دنباله بر پایهٔ 60 MW است (مثال 11.49)؛ برای کلِ نیروگاه در نقطهٔ اتصال بر پایهٔ سقفِ 100 MW، 0.330 است (M28)؛ هر ضریبِ ظرفیت باید مرز (منبع، شین، نقطهٔ اتصال) و ظرفیتِ مبنا را بگوید.\n\nM21: PV 23 June 13:00: string 965 V; array DC 49.24 MW after 3 % DC losses\n   : inverters' AC 48.42 MW (98.3 % of DC)\nM22: wind day 142 11:00: air 7.59 MW, Cp 0.485, electric 3,459 kW\n   : generator torque 34.0 kN m at 1032 rpm; 33 kV current 60.5 A at pf 1\nM23: PV year: 606 GWh of sunlight on the modules -&gt; AC 111.3 GWh (18.4 %)\n   : wind at the hour above: 45.6 % of the air's power\nM24: DC window, 23 June 13:00: 965 V against the 933 V floor (D-012)\n   : margin 32 V; 17 h a year below the floor (U-032 closed)\nM25: tower: 1P 0.192 Hz &lt; f1 0.215 Hz &lt; 3P 0.575 Hz; margins 12 % and 63 %\nM26: 33 kV: wind 184.58 GWh (wakes, availability), PV 110.23 GWh\n   : together 294.81 GWh\nM27: electrical losses 3.16 GWh; own use 2.35 GWh\n   : curtailed at 100 MW: 0.012 GWh in 21 h\nM28: delivered (export) 289.42 GWh; imported 136 MWh in 445 h\n   : capacity factor at the POC 0.330\nM29: peak at 33 kV 102.8 MW; 61 h above 100 MW at 33 kV\n   : gross before any loss: wind 218.79 GWh + PV 129.15 GWh\n\n\n\nجدول X.2: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ دوم\n\n\n\n\n\n\n\n\n\n\n\nتوانایی\nپرسش‌ها\nمعیارِ گذر\nاگر کمتر بود، دوباره بخوانید\n\n\n\n\nدنبال‌کردنِ تبدیل\n۱۴ تا ۱۷\nهر گام با کمیت، یکا و فصلِ مدل\nبخش 10.2، بخش 11.2.5، مثال 11.48\n\n\nتوضیحِ رابط‌ها\n۱۸ تا ۲۲\nچهار از پنج با عدد یا شاهد\nبخش 9.5.4، بخش 7.3.5، بخش 11.3.11\n\n\nناخالص و تحویلی\n۲۳ تا ۲۷\nآبشارِ کامل با مرزِ هر عدد\nمثال 10.59، مثال 11.49، بخش 11.3.20",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>X</span>  <span class='chapter-title'>آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span>"
    ]
  },
  {
    "objectID": "appendices/X-mastery-tests.html#sec-app-x-part3",
    "href": "appendices/X-mastery-tests.html#sec-app-x-part3",
    "title": "پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس",
    "section": "X.3 آزمونِ بخشِ سوم: ارزیابیِ منابع و برآوردِ تولید",
    "text": "X.3 آزمونِ بخشِ سوم: ارزیابیِ منابع و برآوردِ تولید\nدروازهٔ تسلطِ بخشِ سوم: خواننده می‌تواند منبع، فرض‌های تلف، عدمِ قطعیت و محدودیت‌های یک برآوردِ تولید را توضیح دهد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ 1.1.0، سناریوی S0 (ساختگی)، مدلِ تولیدِ 15.1 (D-019) و بودجهٔ عدمِ قطعیتِ فصلِ ۱۶ (D-020) است. جزءهای پرسشِ ۳۹ فقط برای همین آزمون فرض شده‌اند «(آزمون)».\nبرنامه:\ncompanion/appx/mastery_part3.py\n\nX.3.1 الف. منبع\n\nتمرین X.28 P50ِ بلندمدتِ تابشِ افقی 1,920 kWh/m² است (فصلِ ۱۲). بگویید این عدد از کدام داده‌ها و کدام گام‌ها آمده است، و P90ِ یک‌ساله را با عدمِ قطعیتِ بلندمدتِ 2.8 % و تغییرِ سال به سالِ 2.7 % حساب کنید.\n\n\nتمرین X.29 انرژیِ بلندمدتِ مزرعه 191.87 GWh و انرژیِ سالِ دکل 186.69 GWh است (فصلِ ۱۳). اختلاف را از کجا آورده‌ایم، با کدام شاهد، و چرا نباید سالِ دکل را به‌جای بلندمدت به کار برد؟\n\n\nتمرین X.30 اگر دکل دوازده ماه داده با هم‌بستگیِ 0.80 با مرجع داشته باشد، عدمِ قطعیتِ تصحیحِ بلندمدت را برای تندی و انرژی (نسبتِ حساسیتِ 1.82) برآورد کنید و دو راهِ کاهشِ آن را بنویسید.\n\n\nتمرین X.31 عدمِ قطعیتِ پیش‌بینیِ متقابلِ تندی برای W2b و W1 1.35 و 7.64 % است. به انرژی تبدیل کنید و بگویید چرا این عدد در انتخابِ چیدمان آمد.\n\n\nتمرین X.32 آزمونِ بخشِ دوم تحویلیِ 289.4 GWh داد و مدلِ 15.1 295.1 GWh می‌دهد. اختلافِ بادی و خورشیدی را در ولتاژِ متوسط بنویسید و منبعِ هر کدام را توضیح دهید.\n\n\n\nX.3.2 ب. فرض‌های تلف\n\nتمرین X.33 آبشارِ بادی را از 218.79 تا 193.14 GWh گام‌به‌گام با درصد بنویسید؛ کدام گام فیزیک است، کدام انتخابِ مدل، کدام تصحیح، کدام فرض؟\n\n\nتمرین X.34 خورشیدی از 129.15 به 108.36 GWh می‌رسد. دو گامی را که فرضِ آموزشی‌اند نام ببرید، شاهدِ لازم برای جایگزینی‌شان را بگویید و درصدِ کل را بنویسید.\n\n\nتمرین X.35 از 301.49 GWh در ولتاژِ متوسط تا 295.14 GWh در نقطهٔ اتصال: چهار گام و درصدِ کل را بنویسید. چرا تلفِ دو و سه درصدیِ پیاپی پنج درصد نیست؟\n\n\n\nX.3.3 پ. عدمِ قطعیت\n\nتمرین X.36 پنج جزءِ مستقلِ 3، 2، 2.5، 1 و 1.5 % (آزمون) برای نیروگاهی با P50ِ 200 GWh: عدمِ قطعیتِ ترکیبی و P90 را حساب کنید؛ اگر کاملاً هم‌بسته بودند چه؟\n\n\nتمرین X.37 برای نیروگاهِ P، بخشِ بلندمدت و تغییرِ سال به سال را در نقطهٔ اتصال بنویسید و P90ِ یک‌ساله و ده‌ساله را بسازید. چرا ده‌ساله بالاتر است اما نه خیلی؟\n\n\nتمرین X.38 یک گزارش P90ِ هیبرید را جمعِ P90ِ باد و خورشیدی نوشته است. خطا را با عدد نشان دهید.\n\n\nتمرین X.39 سه سهمِ بزرگِ واریانسِ نیروگاهِ P کدام‌اند و هر کدام با چه اقدامی کم می‌شود؟\n\n\n\nX.3.4 ت. محدودیت‌ها\n\nتمرین X.40 جملهٔ «تولیدِ تضمین‌شدهٔ نیروگاه P90 یعنی 276 GWh است» را اصلاح کنید و احتمالِ دست‌کم یک سالِ زیرِ آن را در پانزده سال حساب کنید.\n\n\nتمرین X.41 تأمین‌کنندهٔ پیش‌بینی می‌گوید خطای ساعتیِ 10.7 MW نشان می‌دهد عدمِ قطعیتِ تولیدِ سالانه سی درصد است. پاسخ دهید.\n\n\n\nX.3.5 پاسخ‌ها و معیارها\n\nحل. تمرین X.28. معیار: سالِ ایستگاه پس از کنترلِ کیفیت (به ترتیبِ درست)، رکوردِ بیست‌سالهٔ تأمین‌کننده، ضریبِ بلندمدتِ 0.9859 (D-016)؛ P90ِ یک‌ساله 1,824 kWh/m² با 3.9 % (M30، بخش 12.4).\n\n\nحل. تمرین X.29. +2.77 % از اندازه‌گیری، هم‌بستگی و پیش‌بینی با نسبتِ واریانس پس از آزمونِ همگنی (D-017، M31)؛ سالِ دکل کمی آرام بود و یک سال نمایندهٔ بلندمدت نیست (بخش 13.8).\n\n\nحل. تمرین X.30. تندی 1.90 %، انرژی 3.46 % (M32)؛ دوازده ماهِ دیگر یا مرجعِ بهتر (مثال 16.8).\n\n\nحل. تمرین X.31. 2.46 و 13.90 % انرژی (M33)؛ W1 با انرژیِ بیشتر بدهیِ کمتری می‌پذیرد تا یال اندازه گرفته شود؛ بررسیِ پرنده پیش از آن (مثال 16.44، D-018).\n\n\nحل. تمرین X.32. باد +8.56، خورشیدی −1.87 GWh (M34)؛ باد: چیدمانِ W2b و دنباله‌اش، چگالیِ توپی، تصحیحِ بلندمدتِ +2.77 %؛ خورشیدی: تصحیحِ بلندمدتِ −1.2 %، تخریبِ سالِ اول و دسترس‌پذیری (مثال 15.34). هر عدد با نسخهٔ مدلش معتبر است.\n\n\nحل. تمرین X.33. −8.53 چگالی (فیزیک)، −0.28 زمین (مدل)، −4.01 دنباله (مدل، با ضریبِ افت)، +2.78 بلندمدت (تصحیح)، −1.90 % دسترس‌پذیری (فرض)؛ کل −11.72 % (M35).\n\n\nحل. تمرین X.34. دسترس‌پذیریِ 1 % و تخریبِ سالِ اولِ 0.5 % (A-275)؛ شاهد: ضمانتِ قرارداد تبدیل‌شده به انرژی‌محور و آزمونِ پایداری و دادهٔ میدانیِ ماژول؛ کل −16.10 % (M36).\n\n\nحل. تمرین X.35. تلفِ برقی 1.09، مصرفِ داخلی 0.79، حدِ صادرات 0.08، قطعی 0.17 %؛ کل 2.11 % (M37)؛ درصدها نسبت به ورودیِ هر گام‌اند و ضرب می‌شوند: 4.94 % (M38).\n\n\nحل. تمرین X.36. 4.74 % و 187.84 GWh؛ هم‌بسته 10 % و 174.37 GWh (M39، M40).\n\n\nحل. تمرین X.37. 11.76 و 9.31 GWh؛ 275.9 و 279.6 GWh (M41)؛ تغییرِ سال به سال میانگین می‌شود، بخشِ بلندمدت نه (معادلهٔ 16.8).\n\n\nحل. تمرین X.38. 281.93 در برابرِ 277.04 GWh (M42)؛ جمع، پایین را دو بار می‌شمارد (مثال 16.15).\n\n\nحل. تمرین X.39. تغییرِ سال به سال 38.5 % (کاهش‌ناپذیر؛ فقط افقِ بلندتر)، تصحیحِ بلندمدتِ بادی 24.3 % (دادهٔ طولانی‌تر، مرجعِ بهتر)، اندازه‌گیریِ بادی 10.5 % (کالیبراسیون، نصب) (M43).\n\n\nحل. تمرین X.40. معیار: «P90ِ یک‌ساله حدودِ 276 GWh است: در نُه سال از ده انتظار می‌رود بیشتر باشد؛ تضمین نیست و ارزیابیِ کاملِ ریسک نیست»؛ 0.79 (M44)؛ با خطای بلندمدتِ مشترک، سال‌های بد با هم می‌آیند (مثال 16.45).\n\n\nحل. تمرین X.41. معیار: خطای ساعتی دربارهٔ ساعت‌های فرداست و در جمع خنثی می‌شود؛ عدمِ قطعیتِ سالانه 5.1 % از جزءهای مشترک در همهٔ ساعت‌هاست (M45، مثال 16.27).\n\nM30: GHI P90 one year: 1,920 x (1 - 1.2816 x 3.9 %) = 1,824 kWh/m2\nM31: wind long term against the mast year: 191.87 / 186.69 = 1.0277 (+2.77 %)\nM32: MCP 12 months, r 0.80: speed 1.90 %; energy x 1.82 = 3.46 %\nM33: cross-prediction W2b 1.35 % and W1 7.64 % of speed: energy 2.46 % and\n    13.90 %\nM34: Part II test against model 15.1 at MV: wind 184.58 -&gt; 193.14 GWh (+8.56),\n    PV 110.23 -&gt; 108.36 GWh (-1.87)\nM35: wind steps %: -8.53, -0.28, -4.01, +2.78, -1.90; total -11.72 %\nM36: PV from STC to MV: -16.10 %; of it availability -1.00 % and degradation\n    -0.50 % (A-275)\nM37: plant MV 301.49 -&gt; POC 295.14 GWh: -2.11 % (6.35 GWh)\nM38: losses 2 % and 3 % in a row: 4.94 % (not 5 %)\nM39: RSS of 3, 2, 2.5, 1, 1.5 %: 4.74 %; P90 of 200 GWh: 187.84 GWh\nM40: same parts fully correlated: 10.0 %; P90 174.37 GWh\nM41: Plant P at the POC: long-term 11.76, year-to-year 9.31 GWh; P90 1y 275.9,\n    P90 10y 279.6 GWh\nM42: hybrid P90 one year at MV 281.93 GWh against wind + PV P90s 174.84 +\n    102.20 = 277.04 GWh\nM43: largest shares: year-to-year (wind and PV, r 0.12) 38.5 %; long-term\n    correction and period 24.3 %; anemometer calibration, mounting 10.5 %\nM44: one-year P90 exceeded in 9 of 10 years; at least one year below it in 15\n    years: 0.79\nM45: forecast RMSE 10.72 MW (31 % of mean power, hourly) against the one-year\n    yield sigma 14.99 GWh (5.1 %)\n\n\n\nجدول X.3: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ سوم\n\n\n\n\n\n\n\n\n\n\n\nتوانایی\nپرسش‌ها\nمعیارِ گذر\nاگر کمتر بود، دوباره بخوانید\n\n\n\n\nمنبع\n۲۸ تا ۳۲\nهر عدد با داده، روش و شاهد\nبخش 12.4، بخش 13.8، بخش 16.2.8\n\n\nفرض‌های تلف\n۳۳ تا ۳۵\nآبشار با نوعِ هر گام\nبخش 15.4.1، بخش 15.5.2\n\n\nعدمِ قطعیت\n۳۶ تا ۳۹\nترکیب، افق و سهم‌ها با عدد\nبخش 16.3.2، بخش 16.4.2، بخش 16.5.1\n\n\nمحدودیت‌ها\n۴۰ و ۴۱\nجملهٔ اصلاح‌شده با هر چهار برچسب\nبخش 16.4.7، بخش 16.4.11",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>X</span>  <span class='chapter-title'>آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span>"
    ]
  },
  {
    "objectID": "appendices/X-mastery-tests.html#sec-app-x-part4",
    "href": "appendices/X-mastery-tests.html#sec-app-x-part4",
    "title": "پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس",
    "section": "X.4 آزمونِ بخشِ چهارم: معماریِ نیروگاه، ذخیره‌سازی و اقتصاد",
    "text": "X.4 آزمونِ بخشِ چهارم: معماریِ نیروگاه، ذخیره‌سازی و اقتصاد\nدروازهٔ تسلطِ بخشِ چهارم: خواننده می‌تواند الزام‌ها را به معماری برگرداند، ذخیره‌ساز را با شاهد اندازه کند و به کار گیرد، نشان دهد نیروگاه اقتصادی و تأمین‌پذیر است یا نه، و میانِ گزینه‌ها با شاهدِ ردپذیر انتخاب کند. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ 1.1.0، سناریوی S1 (ساختگی)، و تصمیم‌های D-021 تا D-026 است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.\nبرنامه:\ncompanion/appx/mastery_part4.py\n\nX.4.1 الف. از الزام به معماری\n\nتمرین X.42 ظرفیتِ AC نیروگاه 110 MW و حدِ صادرات 100 MW است. انرژیِ کاهش‌یافته را بنویسید، بگویید با حدِ 90 MW چه می‌شود، و توضیح دهید چرا حدِ صادرات «متغیرِ طراحیِ آزاد» نیست.\n\n\nتمرین X.43 بازدهِ مسیرِ «خورشیدی ← باتری ← شبکه» را در اتصالِ AC و DC بنویسید. چرا نیروگاهِ P با وجودِ بازدهِ کمترِ مسیر، اتصالِ AC را برگزید؟\n\n\nتمرین X.44 دو جمله را مقایسه کنید: «صادرات محدود شود» و «صادرات در کنتورِ نقطهٔ اتصال، میانگینِ یک‌دقیقه‌ای، از 100 MW بیشتر نشود» (آزمون). کدام الزام است و چه شاهدی آن را می‌بندد؟\n\n\nتمرین X.45 چاه 40 m³ در روز می‌دهد و نیاز سی روز 120 m³ در روز است (آزمون). چقدر از مخزن برداشته می‌شود و چرا بخشی از مخزن «نگه‌داشته» است؟\n\n\n\nX.4.2 ب. ذخیره‌ساز و کنترل با شاهد\n\nتمرین X.46 از سلول تا سامانه، انرژیِ اسمی و انرژیِ قابلِ استفادهٔ باتریِ نیروگاهِ P را با پنجرهٔ 10–90 % بسازید و هر گام را با شاهدش نام ببرید.\n\n\nتمرین X.47 خدمتِ REQ-S01 (5 MW، یک ساعت، ساعت‌های ۱۸ تا ۲۲) کفِ انرژیِ باتری را چقدر می‌کند؟ اگر برنامه‌ریز این کف را نداند چه رخ می‌دهد؟\n\n\nتمرین X.48 در یک ساعت، بهره‌بردار سقفِ صادرات می‌گذارد و همزمان فراخوانِ خدمت می‌رسد. کنترل‌گر چه می‌کند و چه ثبت می‌کند؟\n\n\nتمرین X.49 مبنای فنیِ باتری (D-023) تعریف شده، اما فصلِ ۲۱ شرطی بر آن افزود. شرط چیست و چه شاهدی آن را برمی‌دارد؟\n\n\n\nX.4.3 پ. اقتصاد و تأمینِ مالی\n\nتمرین X.50 هزینهٔ ترازشدهٔ نیروگاهِ P را روی پشتِ پاکت با نرخِ 5 % و عمرِ ۲۵ سال حساب کنید و دو چیزی را که این حساب نمی‌بیند بنویسید.\n\n\nتمرین X.51 جریانِ نقدِ ثابتِ 13,000 هزار در سال برای ۱۵ سال (آزمون)، DSCR هدفِ 1.20 و بهرهٔ 6 %: بدهیِ تراشیده چقدر است؟ گامِ محاسبه را بنویسید.\n\n\nتمرین X.52 سنجه‌های پایهٔ مدلِ فصلِ ۲۱ را بنویسید و بگویید کدام سنجه به سهام‌دار، کدام به وام‌دهنده و کدام به اقتصادِ پروژه پاسخ می‌دهد.\n\n\nتمرین X.53 سربه‌سرِ انرژی برای DSCR برابرِ 1.00 را با سالِ P99 نیروگاه مقایسه کنید. چرا یک P90 به‌تنهایی بانک‌پذیری را ثابت نمی‌کند؟\n\n\n\nX.4.4 ت. امکان‌سنجی و انتخابِ گزینه\n\nتمرین X.54 سه گزینه با امتیازهای انرژی، هزینه و زمان (جدول X.4) و وزن‌های 0.5، 0.3 و 0.2 (آزمون): کلِ هر گزینه را حساب کنید و بگویید آیا گزینهٔ مغلوب هست.\n\n\n\n\nجدول X.4: امتیازهای آزمونِ بخشِ چهارم\n\n\n\n\n\nگزینه\nانرژی\nهزینه\nزمان\n\n\n\n\nP-North\n1.00\n0.00\n0.00\n\n\nP-Central\n0.49\n0.71\n1.00\n\n\nP-South\n0.00\n1.00\n0.55\n\n\n\n\n\n\n\nتمرین X.55 درختِ توسعه با دو دروازه، \\((2{,}200, 0.75)\\) و \\((2{,}500, 0.80)\\): ارزشِ مورد انتظار را برای ارزشِ پایانیِ 7,740 و 5,000 حساب کنید و تصمیمِ هر کدام را بگویید.\n\n\nتمرین X.56 در یک صفحه از تصمیمِ D-026 دفاع کنید: چرا مکانی با انرژیِ کمتر ترجیح داده شد؟ دست‌کم سه دلیلِ مستقل با عدد بیاورید.\n\n\n\nX.4.5 پاسخ‌ها و معیارها\n\nحل. تمرین X.42. 0.23 GWh در سال؛ با 90 MW 1.76 GWh (M46، مثال 18.9)؛ حد را بهره‌بردارِ شبکه تعیین می‌کند و قیمت دارد (فصلِ ۱۷).\n\n\nحل. تمرین X.43. 85.0 و 86.7 % (M47، مثال 18.2)؛ اتصالِ AC از باد و شبکه هم شارژ می‌شود و اینورترِ خورشیدی را شریک نمی‌کند؛ کاربردهای بازار، نه بُرش، اتصال را تعیین کردند.\n\n\nحل. تمرین X.44. دومی الزام است: کمیت، مکانِ اندازه‌گیری، میانگین‌گیری و حد دارد؛ شاهد: دادهٔ کنتور و آزمونِ پذیرش (M48، مثال 17.18).\n\n\nحل. تمرین X.45. 2,400 m³ (M49)؛ ذخیرهٔ نگه‌داشته برای اضطرار و حریق دست نمی‌خورد (بخش 18.5.3).\n\n\nحل. تمرین X.46. 39,936 سلول، 40.13 MWh اسمی، 32.1 MWh قابلِ استفاده (M50)؛ شاهد: برگهٔ سلول، آزمونِ ظرفیت و درجه‌بندی، آزمونِ پذیرش (مثال 19.12).\n\n\nحل. تمرین X.47. 9.39 MWh (M51)؛ برنامه‌ریزِ ناآگاه از کف، هشدارهای بسیار و هزینهٔ بیشتر می‌سازد (مثال 20.48).\n\n\nحل. تمرین X.48. سقفِ بهره‌بردار بالاتر از خدمت است: خدمت درونِ سقف، ثبتِ تعارض و هشدار (M52، مثال 20.17، مثال 20.42).\n\n\nحل. تمرین X.49. با قیمت‌های آموزشی باتری حدودِ 40 % سرمایه‌اش را برمی‌گرداند (M53، D-025)؛ قراردادِ خدمت، دامنهٔ قیمتِ گسترده‌تر یا الزامِ بهره‌بردار شرط را برمی‌دارد.\n\n\nحل. تمرین X.50. حدودِ 53.2 واحد بر مگاوات‌ساعت (M54، مثال 21.77)؛ بدهی، مالیات، تورم، جایگزینی و ریسک را نمی‌بیند.\n\n\nحل. تمرین X.51. خدمتِ بدهی \\(13{,}000/1.2 = 10{,}833\\) در سال؛ ارزشِ فعلی با 6 % در ۱۵ سال: 105,216 هزار (M55).\n\n\nحل. تمرین X.52. بدهی 121,025 (71 %)، بازدهِ سهام 10.22 % (سهام‌دار)، کمینهٔ DSCR 1.20 و LLCR 1.23 (وام‌دهنده)، ارزشِ فعلی و بازدهِ پروژه (اقتصادِ پروژه) (M56).\n\n\nحل. تمرین X.53. 85.9 % در برابرِ 88.1 % (M57، مثال 22.29)؛ بانک‌پذیری شاهد است: تنش‌ها، شرط‌ها، قراردادها و بررسیِ دقیق (فصلِ ۲۱).\n\n\nحل. تمرین X.54. 0.50، 0.66، 0.41؛ مغلوب ندارد (M58، مثال 22.5).\n\n\nحل. تمرین X.55. 569: ادامه؛ صفر: توقف پیش از خرج (M59، مثال 22.18).\n\n\nحل. تمرین X.56. معیار: پرچم‌ها (پرندگان، جابه‌جایی)، زمان (۲۲ ماه دیرتر، ارزشِ امروز 4,646 در برابرِ 4,740)، شاهد (بازدهِ سهام 9.85 در برابرِ 10.21 % که با شاهدِ برابر هم‌تراز می‌شود)، و پایداریِ رتبه (M60، مثال 22.20، مثال 22.21).\n\nM46: installed AC 60 + 50 = 110 MW against a 100 MW export limit: curtailed\n    0.23 GWh a year; a 90 MW limit would curtail 1.76 GWh\nM47: AC-coupled PV -&gt; battery -&gt; grid 85.0 %, DC-coupled 86.7 % (one-way set\n    of 4 efficiencies, A-286)\nM48: requirement REQ-007-like test (test): 'export &lt;= 100 MW at the POC meter,\n    1-min mean' is measurable; 'export limited' is not\nM49: water: 2,500 m3 tank with a held reserve; demand above a 40 m3/day well\n    for 30 days (test): 2,400 m3 from the tank at 120 m3/day\nM50: build-up 52 x 8 x 12 x 8 = 39,936 cells x 314 Ah x 3.2 V = 40.13 MWh;\n    window 10-90 % usable 32.1 MWh\nM51: service floor: 4 MWh + 5 MW x 1 h / 0.927 = 9.39 MWh held from 18 to 22 h\nM52: priority order safety &gt; operator &gt; service &gt; schedule &gt; recapture: an\n    operator cap and a service call -&gt; obey the cap, keep the service within\n    it, log the conflict (D-024)\nM53: battery at teaching prices repays about 40 % of its capital (D-025):\n    technically defined (D-023), financially conditional\nM54: envelope LCOE: (156,450 x CRF 0.0710 + 4,270) / 288,854 MWh = 53.2 u/MWh\nM55: sculpted debt on a flat 13,000 a year, DSCR 1.20, 6 %, 15 years: 105,216\n    k u\nM56: model base: debt 121,025 (71 %), equity IRR 10.22 %, min DSCR 1.20, min\n    LLCR 1.23\nM57: break-even energy 85.9 % of P50 (DSCR 1.00, debt fixed) against the one-\n    year P99 of 88.1 %: lenders are paid in a P99 year\nM58: scores (energy, cost, time) with weights 0.5/0.3/0.2 (test): 0.50, 0.66,\n    0.41; dominated: none\nM59: development tree: value 7,740 -&gt; EV 569; value 5,000 -&gt; EV 0 (stop)\nM60: D-026: P-Central (295 GWh) over P-North (330 GWh): equity IRR 10.21 vs\n    9.85 %, NPV today 4,740 vs 4,646 k u, two flags, 22 months later close\n\n\n\nجدول X.5: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ چهارم\n\n\n\n\n\n\n\n\n\n\n\nتوانایی\nپرسش‌ها\nمعیارِ گذر\nاگر کمتر بود، دوباره بخوانید\n\n\n\n\nالزام به معماری\n۴۲ تا ۴۵\nهر انتخاب با الزام و عدد\nبخش 17.4.2، بخش 18.5، مثال 18.9\n\n\nذخیره‌ساز و کنترل\n۴۶ تا ۴۹\nاندازه، کف و اولویت با شاهد\nبخش 19.3.6، بخش 20.3.7، بخش 20.9.1\n\n\nاقتصاد و تأمینِ مالی\n۵۰ تا ۵۳\nسنجه با تعریف و تنش\nبخش 21.7.4، بخش 21.8.2، بخش 21.3.2\n\n\nامکان‌سنجی و گزینه\n۵۴ تا ۵۶\nامتیاز، پول و شاهد کنارِ هم\nبخش 22.3، بخش 22.4.5، بخش 22.5",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>X</span>  <span class='chapter-title'>آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span>"
    ]
  },
  {
    "objectID": "appendices/X-mastery-tests.html#sec-app-x-part5",
    "href": "appendices/X-mastery-tests.html#sec-app-x-part5",
    "title": "پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس",
    "section": "X.5 آزمونِ بخشِ پنجم: مهندسیِ تفصیلی و اتصال به شبکه",
    "text": "X.5 آزمونِ بخشِ پنجم: مهندسیِ تفصیلی و اتصال به شبکه\nدروازهٔ تسلطِ بخشِ پنجم: خواننده می‌تواند برای هر مطالعه یا وارسیِ طراحی بگوید چه چیزی را ثابت می‌کند، چه داده‌ای می‌خواهد، چه کسی آن را تأیید می‌کند و چه شاهدی الزام را می‌بندد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ 1.1.0، سناریوی S0 مگر جایی که گفته شود (ساختگی)، و تصمیم‌های D-027 تا D-032 است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند. پاسخِ هر پرسش، افزون بر عدد، آن چهار چیز را هم می‌خواهد.\nبرنامه:\ncompanion/appx/mastery_part5.py\n\nX.5.1 الف. نمودارِ تک‌خطی، تغذیهٔ داخلی و مدارها\n\nتمرین X.57 سطحِ اتصالِ کوتاهِ سهمِ شبکه در نیم‌شینهٔ MV-A را از مدلِ مطالعه بخوانید. این عدد چه چیزی را ثابت می‌کند و کدام داده و کدام شاهد آن را می‌بندد؟\n\n\nتمرین X.58 فیدرِ 20 MW در 33 kV با ضریبِ نصبِ کلِ مسیر: جریان، رتبهٔ مرجعِ لازم و مقطعِ کابل را بنویسید. چرا انتخاب «مرزی» است و چه کسی آن را می‌پذیرد؟\n\n\nتمرین X.59 تهویهٔ باتری در S1 حدودِ 320 kW و ترانسفورماتورِ تغذیهٔ داخلی 250 kVA است. یافته چیست و در کدام سند و با چه تصمیمی بسته می‌شود؟\n\n\nتمرین X.60 خطِ 132 kV برای 437 A در 45 °C چه بادی می‌خواهد؟ چرا در سالِ داده هیچ ساعتی محدود نشد، و چه داده‌ای این نتیجه را محکم‌تر می‌کند؟\n\n\n\nX.5.2 ب. ترانسفورماتورها و حفاظت\n\nتمرین X.61 تلفِ سالانهٔ بار و بی‌باریِ دو ترانسفورماتورِ اصلی را بنویسید. کدام از دادهٔ آزمونِ کارخانه می‌آید و کدام از سالِ ساعتیِ تولید؟\n\n\nتمرین X.62 تپ‌چنجرِ ±10 % کجا شینهٔ 33 kV را نگه نمی‌دارد؟ پاسخِ طراحی چیست و کجا ثبت می‌شود؟\n\n\nتمرین X.63 خطای 5 kA روی یک فیدر (آزمون): زمانِ کارِ رلهٔ فیدر و ورودی با تنظیم‌های فصلِ ۲۶ و حاشیهٔ هماهنگی را بنویسید. شاهدِ پذیرشِ این تنظیم‌ها چیست؟\n\n\nتمرین X.64 چرا رلهٔ دیستانسِ سرِ نیروگاهِ خط خطاهای مقاومتی را نمی‌بیند؟ پاسخ چیست و چه کسی در این مرزِ مشترک تصمیم می‌گیرد؟\n\n\n\nX.5.3 پ. کیفیتِ توان\n\nتمرین X.65 مرتبهٔ تشدیدِ شینهٔ 33 kV با 1.77 Mvar کابل روی 365 MVA چیست؟ کدام مطالعه آن را می‌سنجد و با کدام داده؟\n\n\nتمرین X.66 صافیِ 5 Mvar تنظیم‌شده روی 4.7 در 33 kV: ظرفیت و القای هر فاز را بنویسید و بگویید چرا زیرِ پنجم تنظیم شده است.\n\n\nتمرین X.67 \\(P_\\text{lt}\\) یازده مقدارِ 0.3 و یک مقدارِ 0.9 را حساب کنید. چرا مکعب؟\n\n\nتمرین X.68 صدکِ ۹۵ هارمونیکِ پنجم 1.83 % و حدِ آموزشی 2.0 % است. آیا این بیانِ انطباق است؟ چه شاهدی کم است؟\n\n\n\nX.5.4 ت. مطالعه‌های شبکه\n\nتمرین X.69 افزایشِ ولتاژِ نقطهٔ اتصال با 100 MW و \\(Q = 0\\) را با دست حساب و با پخشِ بار مقایسه کنید. فرق از کجاست؟\n\n\nتمرین X.70 برای الزامِ عبور از خطا (REQ-G04) مطالعه، مدل، آزمون، شاهد و تأییدکننده را بنویسید.\n\n\nتمرین X.71 رله‌های غیرفعال چند ساعت در سال جزیره را نمی‌بینند؟ قطعِ متقابل با کانالِ 99.9 % چه می‌گذارد و این عدد کجا ثبت می‌شود؟\n\n\nتمرین X.72 دو یافتهٔ مطالعهٔ شبکه که به فصل‌های پیشین برمی‌گردند را با عدد بنویسید و بگویید هر کدام کدام سند را تغییر می‌دهد.\n\n\n\nX.5.5 پاسخ‌ها و معیارها\n\nحل. تمرین X.57. 364 MVA (6.37 kA)؛ رتبهٔ کلیدخانه را در بیشینه ثابت می‌کند؛ داده: سطحِ نقطهٔ اتصال و \\(u_k\\) ترانسفورماتور؛ شاهد: گزارشِ مطالعه و پلاکِ رتبه؛ تأیید: مهندسِ دارای صلاحیت (M61، مثال 23.8، مثال 28.14).\n\n\nحل. تمرین X.58. 350 A، ضریبِ 0.675، رتبهٔ مرجعِ 519 A، 400 mm² با یک آمپر حاشیه؛ بخشِ بدترِ مسیر 630 mm² می‌خواهد؛ شاهد: دادهٔ خاک و مسیر و محاسبهٔ رتبه (M62، مثال 24.6، مثال 24.5).\n\n\nحل. تمرین X.59. تغذیهٔ داخلی برای S1 کافی نیست؛ تغذیهٔ جداگانهٔ تهویهٔ باتری در فهرستِ بارهای داخلی و مبنای ترانسفورماتور ثبت می‌شود (M63، مثال 25.97، بخش 23.6).\n\n\nحل. تمرین X.60. دست‌کم 0.74 m/s؛ بادی که صادراتِ کامل را می‌آورد خط را خنک می‌کند؛ جهتِ واقعیِ خط و دادهٔ بادِ محلِ خط (M64، مثال 24.70، مثال 28.52).\n\n\nحل. تمرین X.61. بار حدودِ 507 MWh و بی‌باری 613 MWh در سال؛ \\(P_0\\) و \\(P_k\\) از آزمونِ کارخانه، بارگذاری از سالِ ساعتی (M65، مثال 25.25).\n\n\nحل. تمرین X.62. در ولتاژِ 1.10 شبکه با خروجی؛ واحدها توانِ واکنشی جذب می‌کنند؛ در ثبتِ محدودیت‌های بهره‌برداری (M66، مثال 28.12، بخش 28.5.4).\n\n\nحل. تمرین X.63. 0.29 و 0.67 s، حاشیهٔ 0.38 s (هماهنگ)؛ شاهد: مطالعهٔ هماهنگی، پروندهٔ تنظیم با چکیده و آزمونِ تزریق (M67، مثال 26.14).\n\n\nحل. تمرین X.64. تغذیهٔ شبکه مقاومتِ خطا را دوازده برابر نشان می‌دهد و جریانِ خطای نیروگاه نزدیکِ بارِ کامل است؛ دیفرانسیل یا قطعِ متقابل؛ بهره‌بردار و نیروگاه با هم (M68، مثال 28.15).\n\n\nحل. تمرین X.65. \\(h = 14.4\\)؛ اسکنِ فرکانسی با سطحِ اتصالِ کوتاه و ظرفیتِ کابل‌ها، برای هر شمارِ واحد (M69، مثال 27.16، مثال 27.32).\n\n\nحل. تمرین X.66. 13.95 µF و 32.9 mH؛ زیرِ پنجم تا با رواداری و پیری روی پنجم نیفتد (M70، مثال 27.17، مثال 27.73).\n\n\nحل. تمرین X.67. 0.441؛ مکعب نمی‌گذارد سوسوی کوتاه و شدید در میانگین گم شود (M71، مثال 27.10).\n\n\nحل. تمرین X.68. نه؛ حاشیهٔ نُه‌درصدی هم‌اندازهٔ عدمِ قطعیت است؛ ردهٔ دستگاه، بازه‌های پرچم‌خورده، بیانِ عدمِ قطعیت و منبعِ حد کم است (M72، مثال 27.46).\n\n\nحل. تمرین X.69. 0.83 % با دست، 0.61 % در پخشِ بار؛ فرمولِ خطی جملهٔ مرتبهٔ دوم را ندارد (M73، مثال 28.57).\n\n\nحل. تمرین X.70. مطالعهٔ C-frt، مدل‌های RMS (و EMT در شبکهٔ ضعیف)، آزمونِ نوعیِ واحد، شاهد: آزمونِ نوعی و مدلِ اعتبارسنجی‌شده، تأیید: بهره‌بردار (M74، مثال 28.36).\n\n\nحل. تمرین X.71. حدودِ 1,760 ساعت؛ 1.76 ساعت در سال؛ در گزارشِ مطالعه و توافق با بهره‌بردار (M75، مثال 28.26، مثال 28.35).\n\n\nحل. تمرین X.72. معیار: تلف 4.41 در برابرِ 3.29 GWh (مدلِ انرژیِ فصلِ ۱۵)؛ توانِ واکنشی 46 در برابرِ 56 Mvar (فصلِ ۲۷)؛ پیشامدها با نرخ‌های فصلِ ۱۸ (نگه‌داریِ خط 810 و 76 MWh) (M76، مثال 28.59).\n\nM61: grid fault level at the 33 kV bus MV-A: 364 MVA (6.37 kA); proves\n    switchgear duty with the grid maximum; data: POC level, transformer uk;\n    evidence: study + rating plates\nM62: 20 MW feeder: 350 A; installation factor 0.675; reference rating needed\n    519 A -&gt; 400 mm2 (1 A to spare: marginal; a worse route section needs 630\n    mm2)\nM63: S1 battery HVAC about 320 kW against the 250 kVA station transformer (ch\n    25 finding): a separate supply is needed\nM64: 132 kV line: 437 A needs at least 0.74 m/s of wind at 45 C (ch 24); in\n    the data year no hour bound (ch 28, wind cools it)\nM65: two main transformers a year: load losses 507 MWh, no-load 613 MWh (all\n    year)\nM66: taps +/-10 % hold the 33 kV bus except at a 1.10 pu grid with output (ch\n    28): the units then absorb Q - an operating restriction\nM67: 5 kA feeder fault (test): feeder relay 0.29 s, incomer 0.67 s, margin\n    0.38 s (graded at 0.3 s)\nM68: line plant end: fault resistance seen x12 (grid infeed), plant fault\n    current 1.35 x full load: differential or intertrip, agreed at the shared\n    boundary\nM69: 33 kV bus with 1.77 Mvar of cables on 365 MVA: resonance h = 14.4\nM70: 5 Mvar filter tuned to 4.7 at 33 kV: C 13.95 uF, L 32.9 mH per phase\nM71: Plt of eleven Pst 0.3 and one 0.9: 0.441\nM72: 5th harmonic 95th percentile 1.83 % against a teaching 2.0 %: margin 9 %\n    - inside the measurement uncertainty; evidence: class-A instrument,\n    flagged intervals, uncertainty statement\nM73: POC rise for 100 MW at Q = 0 by hand 0.83 %; load flow 0.61 %\nM74: REQ-G04 ride-through: study C-frt with RMS (and EMT on a weak grid)\n    models; unit type test; evidence: type test + validated model; approved by\n    the operator\nM75: passive islanding relays blind ~1,760 h a year; intertrip on a 99.9 %\n    channel leaves 1.76 h a year\nM76: N-1: line maintenance day 810 MWh at random, 76 on a calm day; losses\n    4.41 against model 15.1's 3.29 GWh\n\n\n\nجدول X.6: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ پنجم\n\n\n\n\n\n\n\n\n\n\n\nتوانایی\nپرسش‌ها\nمعیارِ گذر\nاگر کمتر بود، دوباره بخوانید\n\n\n\n\nتک‌خطی، تغذیه و مدارها\n۵۷ تا ۶۰\nعدد با داده، شاهد و تأییدکننده\nبخش 23.2.6، بخش 24.2.5، بخش 24.7.3\n\n\nترانسفورماتور و حفاظت\n۶۱ تا ۶۴\nمنبعِ داده و پروندهٔ تنظیم\nبخش 25.2.11، بخش 26.3.2، بخش 28.3.7\n\n\nکیفیتِ توان\n۶۵ تا ۶۸\nمطالعه، شاهدِ اندازه‌گیری، عدمِ قطعیت\nبخش 27.3.2، بخش 27.3.3، بخش 27.5.6\n\n\nمطالعه‌های شبکه\n۶۹ تا ۷۲\nچهار پرسشِ دروازه برای هر مطالعه\nبخش 28.2.1، بخش 28.5، بخش 28.4.4",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>X</span>  <span class='chapter-title'>آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span>"
    ]
  },
  {
    "objectID": "appendices/X-mastery-tests.html#sec-app-x-part6",
    "href": "appendices/X-mastery-tests.html#sec-app-x-part6",
    "title": "پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس",
    "section": "X.6 آزمونِ بخشِ ششم: عمران، مکانیک، ایمنی، حریق و محیطِ زیست",
    "text": "X.6 آزمونِ بخشِ ششم: عمران، مکانیک، ایمنی، حریق و محیطِ زیست\nدروازهٔ تسلطِ بخشِ ششم: خواننده می‌تواند برای هر وارسیِ ساختگاه، سازه، لجستیک، ایمنی یا محیطِ زیست بگوید کدام خطر یا اثر را مهار می‌کند، عددهایش از کجا آمده‌اند، چه کسی آن را تأیید می‌کند و چه شاهدی آن را می‌بندد: آزمون، پیمایش، مانور یا پایش. او مقدارهای آموزشی را از الزام‌های مقامِ مسئول، سازنده و چارچوب جدا نگه می‌دارد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ 1.1.0، سناریوی S0 مگر جایی که گفته شود (ساختگی)، و تصمیم‌های D-033 تا D-037 است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.\nبرنامه:\ncompanion/appx/mastery_part6.py\n\nX.6.1 الف. ساختگاه و آب\n\nتمرین X.73 فرسایشِ ترانشهٔ راهِ 20 m با شیبِ 15 % را، برهنه و با پوششِ بازسازی‌شده، حساب کنید. این عدد کجا تدبیرِ رسوب را می‌گذارد و چه شاهدی آن را می‌بندد؟\n\n\nتمرین X.74 شش آزمونِ زاویهٔ اصطکاک (آزمون): \\(32, 29, 35, 31, 27, 33\\) درجه. میانگین و مقدارِ مشخصه را بنویسید. طراحی کدام را به کار می‌برد و چه کسی آن را می‌پذیرد؟\n\n\nتمرین X.75 آبِ ساخت و آبی که چاه‌ها می‌دهند را مقایسه کنید. یک سال پمپاژِ چاهِ نیروگاه سطحِ آبِ چاهِ روستا را چقدر پایین می‌برد؟ کدام شاهد این برآورد را جایگزین می‌کند؟\n\n\n\nX.6.2 ب. سازه‌ها و لجستیک\n\nتمرین X.76 سرعتِ قفل‌شدنِ گردابه‌ها روی برج با ناسل (0.215 Hz، قطرِ بالای 3.0 m) و بی‌ناسل (0.45 Hz) را حساب کنید. خطر در کدام مرحلهٔ نصب است و چه تدبیری آن را می‌بندد؟\n\n\nتمرین X.77 عمرِ روکشِ رویِ 85 µm در ماسهٔ لای‌دارِ مرطوب با 3 µm در سال چقدر است؟ برای نیروگاهِ ۳۰ ساله چه یافته‌ای است و کدام شاهد آن را می‌سنجد؟\n\n\nتمرین X.78 نیروی باد بر پهلوی یک پره (133 m²، \\(C_\\text{d} = 1.2\\)) در 15 m/s چقدر است؟ حدِ باد در برنامهٔ بالابری از کجا می‌آید؟\n\n\nتمرین X.79 مدتِ کارزارِ نصبِ توربین‌ها بر حسبِ ماهِ آغاز چقدر است و چه چیزی آهنگِ آن را تعیین می‌کند؟\n\n\n\nX.6.3 پ. ایمنی و حریق\n\nتمرین X.80 نرخِ ۱۱ حادثهٔ ثبت‌شدنی در 1,050,000 ساعت را با بازهٔ 90 % بنویسید. این عدد چه چیزی را ثابت نمی‌کند؟\n\n\nتمرین X.81 فاصلهٔ آزادِ لازم زیرِ لنگرگاه با طنابِ 1.8 m و کشیدگیِ 1.75 m چقدر است؟ کدام سندها شاهدِ آن‌اند؟\n\n\nتمرین X.82 آتشِ روغنِ 250 MW (آزمون) با سهمِ تابشیِ 0.3: شارِ 12.5 kW/m² در چه فاصله‌ای است؟ چرا این عدد فاصلهٔ طراحی نیست؟\n\n\nتمرین X.83 ذخیرهٔ 180 m³ با برداشتِ 3,000 L/min چقدر دوام دارد؟ این عدد چه وضعی دارد و چه کسی آن را تعیین می‌کند؟\n\n\n\nX.6.4 ت. محیطِ زیست و جامعه\n\nتمرین X.84 صدای شبانهٔ اردوگاه را با حدِ جایگزین و صدای زمینه مقایسه کنید. چه شاهدی انطباق را می‌بندد؟\n\n\nتمرین X.85 برخوردِ برآوردیِ پرندگانِ شکاری چقدر است؟ تصمیم دربارهٔ چیدمان منتظرِ چیست و پایش چه آزمون‌هایی می‌خواهد؟\n\n\nتمرین X.86 سهمِ برداشت‌های بهره‌برداری و ساخت از تغذیهٔ آبخوان را بنویسید و نتیجه را برای آبِ ساخت بگویید.\n\n\nتمرین X.87 ردپای S0 را با دست حساب کنید و با میانهٔ مونت‌کارلو و S1 مقایسه کنید. چرا دو حالت رتبه‌بندی نمی‌شوند؟\n\n\nتمرین X.88 انتشارِ پرهیزشده با ضریبِ 0.5 t/MWh چقدر است؟ سه قاعدهٔ گزارشِ آن را بنویسید.\n\n\n\nX.6.5 پاسخ‌ها و معیارها\n\nحل. تمرین X.73. \\(LS = 2.07\\)؛ برهنه 187 و با پوشش 37 t/ha/yr؛ تدبیرِ رسوب برای ماه‌های برهنه و ترانشه‌های شیب‌دار؛ داده: \\(R\\) و \\(K\\)؛ شاهد: بازرسی پس از توفان‌ها (M77، مثال 29.25).\n\n\nحل. تمرین X.74. میانگین 31.2 و مشخصه 26.5 درجه؛ طراحی مقدارِ محتاطانه را به کار می‌برد؛ تأیید: مهندسِ ژئوتکنیک (M78، مثال 29.12).\n\n\nحل. تمرین X.75. 87,460 در برابرِ 30,300 m³، پس 57,130 m³ از بیرون؛ 0.38 m پس از یک سال؛ شاهد: آزمونِ پمپاژ، کنتور و چاهِ پایش (M79، بخش 29.8.3، بخش 33.7.2).\n\n\nحل. تمرین X.76. 3.2 m/s با ناسل و 6.8 m/s بی‌ناسل؛ خطر در برجِ ایستادهٔ بی‌ناسل است؛ ترتیبِ نصب یا میراگرِ موقت (M80، مثال 30.3).\n\n\nحل. تمرین X.77. 28 سال، کمتر از ۳۰؛ پوششِ ضخیم‌تر یا تدبیرِ دیگر در خاکِ مهاجم؛ شاهد: آزمونِ خاک و سابقهٔ ضخامتِ روکش (M81، مثال 30.19).\n\n\nحل. تمرین X.78. 22.0 kN؛ حدِ باد را سازنده می‌دهد؛ شاهد: بادسنج در ارتفاعِ قلاب و برنامهٔ بالابریِ امضاشده (M82، بخش 31.3.4).\n\n\nحل. تمرین X.79. 159 تا 177 روز؛ ظرفیتِ مسیر آهنگ را تعیین می‌کند؛ شاهد: پیمایشِ مسیر، مجوزها و سابقهٔ کاروان‌ها (M83، مثال 31.18).\n\n\nحل. تمرین X.80. 2.10 (1.18 تا 3.47) در 200,000 ساعت؛ نمونهٔ کوچک رتبه می‌دهد و ایمنی را ثابت نمی‌کند (M84، مثال 32.4).\n\n\nحل. تمرین X.81. 6.35 m؛ گواهیِ لنگرگاه و برنامهٔ نجات (M85، مثال 32.8).\n\n\nحل. تمرین X.82. حدودِ 22 m؛ چشمهٔ نقطه‌ای و سهمِ تابشیِ فرضی است؛ فاصله‌ها را راهبردِ حریق، آزمونِ محصول و مقامِ مسئول تعیین می‌کنند (M86، مثال 32.15).\n\n\nحل. تمرین X.83. 60 دقیقه؛ حدودِ 31 % رسیدن‌ها دیرترند؛ جایگزینی که راهبردِ حریق و مقامِ مسئول تعیین می‌کنند (M87، مثال 32.19، مثال 32.20).\n\n\nحل. تمرین X.84. 38.5 dB(A) زیرِ حدِ جایگزینِ 40، حدودِ ده دسی‌بل بالای زمینه؛ شاهد: سنجشِ انطباق با کم‌کردنِ زمینه (M88، مثال 33.1، مثال 33.15).\n\n\nحل. تمرین X.85. حدودِ 4.8 در سال؛ چیدمان منتظرِ پیمایش است (U-113)؛ آزمون‌های کاراییِ جست‌وجوگر و ماندگاریِ لاشه (M89، مثال 33.2، مثال 33.14).\n\n\nحل. تمرین X.86. 31 % و 112 %؛ آبِ ساخت از بیرونِ آبخوان می‌آید (M90، مثال 33.19).\n\n\nحل. تمرین X.87. 12.2 g/kWh با دست، میانهٔ 12.5، S1 برابرِ 13.3؛ بازه‌ها همپوشانند (M91، مثال 33.28).\n\n\nحل. تمرین X.88. 147,550 تن در سال؛ با فرضِ جانشینی گزارش می‌شود، هرگز به فهرست افزوده نمی‌شود، تضمین‌شده و منتقل‌پذیر نیست (M92، بخش 33.10.4).\n\nM77: road cut 20 m at 15 %: LS 2.07; bare 187 t/ha/yr, reinstated 37; proves\n    where sediment control goes; data: rain R, soil K; evidence: inspections\n    after storms\nM78: six friction-angle tests (test): mean 31.2 deg, characteristic 26.5 deg;\n    the design uses the cautious value; approved by the geotechnical engineer\nM79: construction water 87,460 m3 against 30,300 m3 from the wells (ch 29):\n    57,130 m3 from outside; one year of W-1 lowers the village well 0.38 m (ch\n    33); evidence: pumping test, meters\nM80: lock-in speed of the erected tower with nacelle, f 0.215 Hz, top 3.0 m:\n    3.2 m/s; without nacelle (0.45 Hz) 6.8 m/s - the bare tower is the risk;\n    evidence: erection sequence, dampers\nM81: zinc 85 um in moist silty sand at 3 um/yr: 28 years, short of 30;\n    evidence: soil tests and coating thickness records\nM82: wind on a blade's side (133 m2, Cd 1.2) at 15 m/s: 22.0 kN; the lift\n    plan's wind limit comes from the maker; evidence: anemometer at hook\n    height, signed lift plan\nM83: turbine campaign 159-177 days depending on the start month (ch 31); route\n    capacity sets the pace; evidence: route survey, permits, convoy log\nM84: 11 recordable injuries in 1,050,000 h: 2.10 per 200,000 h (90 % 1.18 -\n    3.47); a small sample ranks, it does not prove\nM85: clearance below the anchor with a 1.8 m lanyard: 6.35 m; evidence: anchor\n    certificate, rescue plan\nM86: oil fire 250 MW (test), radiant fraction 0.3: 12.5 kW/m2 at 22 m - why\n    spacings are tens of metres; values from the fire strategy and the\n    authority (U-105, U-110)\nM87: 180 m3 at 3,000 L/min: 60 min; about 31 % of simulated arrivals come\n    later (ch 32) - a placeholder the fire strategy decides\nM88: night noise at the camp 38.5 dB(A) against a placeholder 40 and a\n    background of 28: under the limit, clearly audible; evidence: compliance\n    survey with the background subtracted\nM89: raptor collisions about 4.8 a year; the layout waits for the survey\n    (U-113); evidence: survey, carcass search with searcher and persistence\n    trials\nM90: aquifer recharge 72,000 m3: operation takes 31 %, construction 112 % -\n    construction water comes from outside the aquifer\nM91: S0 footprint 12.2 g/kWh by hand (12.5 median of the Monte Carlo), S1\n    13.3: ranges overlap - reported with the boundary, not ranked\nM92: avoided at 0.5 t/MWh: 147,550 t a year - a claim with its counterfactual,\n    never added to the inventory, never guaranteed\n\n\n\nجدول X.7: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ ششم\n\n\n\n\n\n\n\n\n\n\n\nتوانایی\nپرسش‌ها\nمعیارِ گذر\nاگر کمتر بود، دوباره بخوانید\n\n\n\n\nساختگاه و آب\n۷۳ تا ۷۵\nعدد با داده، شاهد و تأییدکننده\nبخش 29.3.13، بخش 29.8.3، بخش 33.7.2\n\n\nسازه‌ها و لجستیک\n۷۶ تا ۷۹\nمرحله، حد و منبعِ آن\nبخش 30.2.3، بخش 30.3.3، بخش 31.4.12\n\n\nایمنی و حریق\n۸۰ تا ۸۳\nعدد جدا از الزام؛ مالکِ هر پرسش\nبخش 32.2.7، بخش 32.4.6، بخش 32.5.1\n\n\nمحیطِ زیست و جامعه\n۸۴ تا ۸۸\nاثر، شاهدِ پایش، مرز و ادعا\nبخش 33.2.2، بخش 33.7.1، بخش 33.10",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>X</span>  <span class='chapter-title'>آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span>"
    ]
  },
  {
    "objectID": "appendices/X-mastery-tests.html#sec-app-x-part7",
    "href": "appendices/X-mastery-tests.html#sec-app-x-part7",
    "title": "پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس",
    "section": "X.7 آزمونِ بخشِ هفتم: کنترل، ارتباطات و امنیتِ سایبری",
    "text": "X.7 آزمونِ بخشِ هفتم: کنترل، ارتباطات و امنیتِ سایبری\nدروازهٔ تسلطِ بخشِ هفتم: خواننده می‌تواند برای هر اندازه‌گیری، پیوندِ شبکه، کنترلِ امنیتی یا شاخصِ پایش بگوید چه چیزی را ثابت می‌کند، عددهایش از کجا آمده‌اند، مالکش کیست و چه شاهدی آن را می‌بندد: آزمونِ حلقه، آزمونِ فیبر، بازبینیِ قاعده‌ها، آزمونِ بازگردانی، یا ردِ پاسخ و مشخصهٔ نوشته‌شده. او امتیازها و دسترس‌پذیری‌ها را با تعریف، پنجره و بازه می‌خوانَد و مرزهای دفاعی و ایمنیِ این بخش را نگه می‌دارد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ 1.1.0، سناریوی S0 مگر جایی که گفته شود (ساختگی)، و تصمیم‌های D-038 تا D-041 است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.\nبرنامه:\ncompanion/appx/mastery_part7.py\n\nX.7.1 الف. ابزارِ دقیق و کنترل\n\nتمرین X.89 سیگنالِ 13.6 mA روی گسترهٔ 0-120 MW چه توانی است؟ سیمِ قطع‌شده چه می‌خوانَد و چرا با صفر مگاوات اشتباه نمی‌شود؟\n\n\nتمرین X.90 حلقهٔ 24 V با فرستنده‌ای که 12 V لازم دارد، گیرندهٔ 250 Ω و کابلِ 1.5 mm²: بلندترین حلقه چقدر است و کدام سند آن را ثابت می‌کند؟\n\n\nتمرین X.91 زنجیرهٔ اندازه‌گیری با سه جزءِ 0.2 %، 0.25 % و 0.1 % (آزمون). عدمِ قطعیتِ کل چقدر است و کدام جزء آن را تعیین می‌کند؟\n\n\nتمرین X.92 کنترل‌گرِ نیروگاه با میانگینِ زمانِ میانِ خرابی‌های 50,000 h و زمانِ تعمیرِ 8 h (آزمون). دسترس‌پذیریِ یک واحد و یک جفت را حساب کنید. جفت از چه چیزی محافظت نمی‌کند؟\n\n\n\nX.7.2 ب. اسکادا و ارتباطات\n\nتمرین X.93 ۲۰ کنتور روی یک خطِ 9,600 bit/s با پرسشِ ۸ و پاسخِ ۴۵ بایتی و 20 ms زمانِ چرخش (آزمون). چرخهٔ نظرسنجی چقدر است و چه چاره‌ای دارد؟\n\n\nتمرین X.94 بودجهٔ تلفِ فیبرِ 6 km با شش جوش، چهار رابط و 3 dB حاشیه را حساب کنید. کدام آزمون آن را در پذیرش ثابت می‌کند؟\n\n\nتمرین X.95 ۵٬۰۰۰ نقطه هر دقیقه برای ۲۵ سال (آزمون) چقدر فضا می‌خواهد؟ دورهٔ نگهداری از چه چیزی می‌آید؟\n\n\nتمرین X.96 چرا شمارنده‌های ۱۶ بیتی و شمارنده‌های انرژیِ ممیزِ شناورِ ۳۲ بیتی تصمیمِ طراحی‌اند؟ عددها را از فصلِ ۳۵ بیاورید.\n\n\n\nX.7.3 پ. امنیتِ سایبریِ صنعتی\n\nتمرین X.97 راهِ دورِ باز مانده با احتمالِ ۴ و پیامدِ ۴: امتیاز و ردهٔ ریسک چیست و کجا ثبت می‌شود؟\n\n\nتمرین X.98 گذرواژهٔ تصادفیِ ۱۶ نویسه‌ای از الفبای ۶۲ نویسه‌ای چند بیت دارد؟ گذرواژهٔ پیش‌فرض چند بیت؟\n\n\nتمرین X.99 وصله‌ای که ۱۴ روز آزموده و در پنجره‌های سه‌ماهه نصب می‌شود: میانگین و بدترین روزهای در معرض را بنویسید. فاصله با چه چیزی پوشانده می‌شود؟\n\n\nتمرین X.100 سه جزءِ پشتِ سرِ هم با دسترس‌پذیری‌های 99.95 %، 99.9 % و 99.8 % (آزمون). دسترس‌پذیریِ زنجیره و نقطه‌های تکِ خرابی را بنویسید.\n\n\n\nX.7.4 ت. پایشِ عملکرد\n\nتمرین X.101 PR آوریل را حساب و به ۲۵ درجه برگردانید. کدام دو شاهدِ داده‌ای خاک‌گرفتگی را نام می‌برند؟\n\n\nتمرین X.102 میانگینِ عمرِ پروانه‌ها را با سابقه‌های سانسورشده و بی‌آن‌ها مقایسه کنید.\n\n\nتمرین X.103 مهارتِ پیش‌بینیِ روزِ بعد روی دادهٔ کنارگذاشته چقدر است؟ چرا این عدد نه پول است و نه تضمینِ توزیع؟\n\n\nتمرین X.104 \\(t_{90}\\) پلّهٔ نقطهٔ تنظیم با تأخیرِ یک ثانیه و ثابتِ زمانیِ سه ثانیه را با دست حساب و با اندازه‌گیری مقایسه کنید. شاهدِ تسویه از چه چیزهایی ساخته می‌شود؟\n\n\n\nX.7.5 پاسخ‌ها\n\nحل. تمرین X.89. 72.0 MW؛ سیمِ قطع‌شده 0 mA می‌خوانَد، زیرِ صفرِ زنده، و پرچم می‌خورد (M93، بخش 34.2.1).\n\n\nحل. تمرین X.90. حدودِ 12,662 m یک‌طرفه؛ نقشهٔ حلقه و آزمونِ حلقه (M94، بخش 34.2.2).\n\n\nحل. تمرین X.91. 0.34 % با ریشهٔ مجموعِ مربعات؛ جزءِ 0.25 % (M95، بخش 34.2.4).\n\n\nحل. تمرین X.92. یک واحد 99.984 %، جفت 99.999997 %؛ جفت علت‌های مشترک را برنمی‌دارد (M96، بخش 34.3.7).\n\n\nحل. تمرین X.93. 1.28 s؛ خطِ دوم یا گزارش با تغییر (M97، بخش 35.2.5).\n\n\nحل. تمرین X.94. 7.7 dB در برابرِ بودجهٔ نوری؛ آزمونِ بازتاب‌سنجی در پذیرش (M98، بخش 35.2.7).\n\n\nحل. تمرین X.95. حدودِ 788 GB پیش از فشرده‌سازی؛ از کاربردِ داده (M99، بخش 35.4.4).\n\n\nحل. تمرین X.96. ۱۶ بیتی در ۴۱ روز سر ریز می‌کند و ممیزِ شناور تا سالِ ۲۵ حدودِ 7.8 % از دست می‌دهد (M100، بخش 35.3.7).\n\n\nحل. تمرین X.97. ۱۶، «بسیار بالا»؛ در دفترِ ریسک با مالک و تاریخ (M101، بخش 36.2.3).\n\n\nحل. تمرین X.98. حدودِ ۹۵ بیت؛ پیش‌فرض هیچ، چون همه آن را می‌دانند (M102، بخش 36.3.7).\n\n\nحل. تمرین X.99. میانگینِ ۵۹ و بدترینِ ۱۰۴ روز؛ کنترل‌های جبرانی (M103، بخش 36.4.4).\n\n\nحل. تمرین X.100. 99.65 %؛ هر سه نقطهٔ تکِ خرابی‌اند تا دوتایی یا کتبی پذیرفته شوند (M104، بخش 36.5.2).\n\n\nحل. تمرین X.101. ۰٫۸۱۱ و ۰٫۸۶۰ در ۲۵ درجه، در برابرِ ۰٫۸۸۷ تا ۰٫۹۰۱ در ماه‌های سالم؛ شیبِ روزانه و پلّهٔ شستشو (M105، بخش 37.5، بخش 37.4.9).\n\n\nحل. تمرین X.102. 44,690 h در برابرِ 9,650 h؛ سالم‌ها زمانِ در معرض‌اند (M106، بخش 37.6.7).\n\n\nحل. تمرین X.103. ۰٫۴۲؛ پیش‌بینیِ با RMSE کمتر برای فروش گران‌تر بود و تحویل به خرابی و فرمان‌ها هم بسته است (M107، بخش 37.8.8).\n\n\nحل. تمرین X.104. 7.9 s با دست و 8.5 s اندازه‌گیری‌شده؛ ردِ پاسخ، مشخصهٔ نوشته‌شده و نتیجه با هم (M108، بخش 37.9.1).\n\nM93: 13.6 mA on a 0-120 MW range: 72.0 MW; a broken wire reads 0 mA, below the\n    live zero, and is flagged, not read as 0 MW\nM94: 24 V loop, transmitter needs 12 V, 250 ohm receiver, 1.5 mm2: longest\n    loop 12,662 m one way; evidence: loop drawing\nM95: chain of 0.2 %, 0.25 % and 0.1 % (test): 0.34 % by root sum of squares -\n    the largest part sets the result\nM96: PPC with MTBF 50,000 h and MTTR 8 h (test): one unit 99.984 %, a pair\n    99.999997 % - before common causes, which a pair does not remove (ch 34)\nM97: 20 meters polled on one 9,600 bit/s line, 8 + 45 bytes, 20 ms turnaround\n    (test): cycle 1.28 s - the reason for a second line or report-by-exception\nM98: fibre 6 km, 6 splices, 4 connectors with 3 dB margin: 7.7 dB against the\n    optics' budget; evidence: OTDR test at acceptance\nM99: 5,000 points every minute for 25 years (test): 788 GB before compression;\n    retention follows the data's use\nM100: 16-bit counters wrap in 41 days and float32 kWh counters lose 7.8 % by\n    year 25 (ch 35): counter types are a design decision\nM101: remote access left open, likelihood 4, consequence 4: score 16, 'very\n    high'; owner and date in the risk register\nM102: 16 random characters from 62: 95 bits; a default password has none,\n    whatever its length\nM103: patch tested 14 days, installed in quarterly windows: mean 59, worst 104\n    days exposed - compensating controls cover the wait\nM104: three parts in series (test): 99.65 %; each of 3 is a single point of\n    failure until doubled or accepted\nM105: April PR 0.811, at 25 C 0.860, against 0.887-0.901 in the healthy\n    months: the daily slope (0.20 %/day) and the cleaning step (5.3 %) name\n    soiling\nM106: fans: censored MTBF 44,690 h against 9,650 h from the failed ones only -\n    survivors are exposure\nM107: day-ahead skill on held-out data 0.42; the lower-RMSE forecast cost more\n    to sell with - skill is not money and neither is a dispatch guarantee\nM108: set-point step, delay 1 s, tau 3 s: t90 7.9 s by hand, 8.5 s measured;\n    the trace, the written specification and the result are kept together as\n    settlement evidence\n\n\n\nجدول X.8: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ هفتم\n\n\n\n\n\n\n\n\n\n\n\nتوانایی\nپرسش‌ها\nمعیارِ گذر\nاگر کمتر بود، دوباره بخوانید\n\n\n\n\nابزارِ دقیق و کنترل\n۸۹ تا ۹۲\nعدد با سند و حدِ آن\nبخش 34.2.1، بخش 34.2.4، بخش 34.3.7\n\n\nاسکادا و ارتباطات\n۹۳ تا ۹۶\nبودجه، چرخه و نگهداری با آزمونِ پذیرش\nبخش 35.2.5، بخش 35.2.7، بخش 35.3.7\n\n\nامنیتِ سایبریِ صنعتی\n۹۷ تا ۱۰۰\nریسک با مالک، دفاعی و بی‌جزئیاتِ ساختگاه\nبخش 36.2.3، بخش 36.4.4، بخش 36.5.2\n\n\nپایشِ عملکرد\n۱۰۱ تا ۱۰۴\nتعریف، بازه، دادهٔ کنارگذاشته و شاهد\nبخش 37.5، بخش 37.6.7، بخش 37.9.1",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>X</span>  <span class='chapter-title'>آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span>"
    ]
  },
  {
    "objectID": "appendices/X-mastery-tests.html#sec-app-x-part8",
    "href": "appendices/X-mastery-tests.html#sec-app-x-part8",
    "title": "پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس",
    "section": "X.8 آزمونِ بخشِ هشتم: تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی",
    "text": "X.8 آزمونِ بخشِ هشتم: تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی\nدروازهٔ تسلطِ بخشِ هشتم: خواننده می‌تواند برای هر سند، خرید، آزمونِ کارخانه، سابقهٔ ساختگاه یا پذیرش بگوید چه چیزی را ثابت می‌کند، عددهایش از کجا آمده‌اند، مالکش کیست و چه شاهدی آن را می‌بندد. او نمونه را با منحنیِ عملیاتی‌اش، گواهی را با سفارش، آزمون را با مقدارِ مورد انتظار و معیارِ پیش‌نوشته، و پیشرفت را با قاعده‌های اعتبار می‌خوانَد، و مرزهای ایمنیِ این بخش را نگه می‌دارد: نسخهٔ فرایند و ولتاژِ آزمون نمی‌دهد و کار روی مدارِ برق‌دار را به افرادِ صلاحیت‌دار با روشِ تأییدشده می‌سپارد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ 1.1.0، سناریوی S0 مگر جایی که گفته شود (ساختگی)، و تصمیم‌های D-042 تا D-054 است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.\nبرنامه:\ncompanion/appx/mastery_part8.py\n\nX.8.1 الف. اطلاعات، خرید و کیفیت\n\nتمرین X.105 ساعت‌های طراحی با ارزشِ برنامه‌ریزی‌شدهٔ 1,200، ارزشِ کسب‌شدهٔ 1,020، هزینهٔ واقعیِ 1,150 و بودجهٔ 4,000 (آزمون). شاخص‌های زمان و هزینه و برآوردِ پایان را حساب کنید.\n\n\nتمرین X.106 تأخیرِ ۹ هفته با نرخِ 0.5 % در هفته روی 2,072 هزار واحد و سقفِ 10 % (آزمون): خسارتِ مقطوع چقدر است و چه چیزی را جبران نمی‌کند؟\n\n\nتمرین X.107 نمونهٔ ۵۰ تایی با پذیرش تا یک معیوب، محموله‌ای با 4 % معیوب را با چه احتمالی می‌پذیرد؟ این عدد را پیش از چه تصمیمی می‌خوانید؟\n\n\nتمرین X.108 ۲۰ سند از ۱۲۰ وارسی می‌شود و ۶ سند نادرست است (آزمون). احتمالِ یافتنِ دست‌کم یکی چقدر است و نمونهٔ بی‌یافته چه چیزی را ثابت نمی‌کند؟\n\n\n\nX.8.2 ب. ساختِ تجهیزات\n\nتمرین X.109 گشتاورِ ریشهٔ پرهٔ 42 MNm (آزمون) روی ۱۲۸ درج در دایرهٔ 4.2 m: بیشترین کششِ یک درج چقدر است؟\n\n\nتمرین X.110 آبِ اشباعِ روغنِ ترانسفورماتور در 60 °C با رابطهٔ آموزشی چقدر است؟ چرا اشباعِ نسبی خوانده می‌شود، نه عددِ ppm به‌تنهایی؟\n\n\nتمرین X.111 یک جای کلید با 988 W و مقاومت‌های 0.028، 0.0156 و 0.016 K/W تا خنک‌کنندهٔ 45 °C: دمای پیوند چند است؟\n\n\nتمرین X.112 آزمونِ استراحت از 3.3105 به 3.3062 V در ۱۴ روز (آزمون): مقدارِ K چیست و یک سلولِ نشت‌دار با چه چیزی شناخته می‌شود؟\n\n\n\nX.8.3 پ. کابل، عمران و سخت‌افزارِ اندازه‌گیری\n\nتمرین X.113 هادیِ آلومینیومی 0.0812 Ω/km در 32 °C: مقاومت در 20 °C چند است و با چه چیزی مقایسه می‌شود؟\n\n\nتمرین X.114 ورقی با کربنِ 0.17، منگنزِ 1.45 و عنصرهای کمِ دیگر (آزمون): هم‌ارزِ کربن را حساب و با سفارشِ 0.43 مقایسه کنید.\n\n\nتمرین X.115 جرمِ میلگردِ 25 mm در هر متر چند است و فهرستِ خم‌کاری با کدام سابقه وارسی می‌شود؟\n\n\nتمرین X.116 زنجیرهٔ کنتور با کلاس‌های 0.2، 0.2 و 0.5 %: خطای ترکیبی و بدترین حالت را بنویسید. چه آزمونی زنجیره را می‌بندد؟\n\n\n\nX.8.4 ت. اجرا و راه‌اندازی\n\nتمرین X.117 چهار بستهٔ کار با یک گروه از هر نوع و روزهای نقطهٔ توقف (آزمون): پایان کِی است و کدام نقطهٔ توقف روی مسیر است؟\n\n\nتمرین X.118 قاعده‌های اعتبارِ ۶۰/۲۰/۲۰ با گام‌های انجام‌شدهٔ ۱۰۰/۵۰/۰ درصد: پیشرفتِ کسب‌شده چقدر است؟\n\n\nتمرین X.119 رشتهٔ ۲۶ ماژولیِ PVM-550 در 900 W/m² و 40 °C: ولتاژ و جریانِ مورد انتظار چیست و رشته‌ای که 49 V کم دارد چه می‌گوید؟\n\n\nتمرین X.120 ماتریسِ علت و معلولِ کوچکی با چهار جفت که سه تای آن ثابت شده است: پوشش چند است و چرا جفتِ چهارم با تخلیهٔ واقعی ثابت نمی‌شود؟\n\n\n\nX.8.5 پاسخ‌ها\n\nحل. تمرین X.105. شاخصِ زمان 0.85، شاخصِ هزینه 0.89، برآوردِ پایان 4,510 ساعت؛ دیر و پرهزینه، هر دو از همان سابقه‌ها (M109، بخش 38.6.2).\n\n\nحل. تمرین X.106. 93 هزار واحد، زیرِ سقف؛ انرژیِ ازدست‌رفتهٔ نیروگاه را جبران نمی‌کند (M110، بخش 39.4.1).\n\n\nحل. تمرین X.107. 40 %؛ منحنیِ مشخصهٔ عملیاتی پیش از توافق بر طرحِ نمونه‌گیری خوانده می‌شود (M111، بخش 40.4.10.2).\n\n\nحل. تمرین X.108. 67 %؛ نمونه مشکل را پیدا می‌کند، نبودنش را ثابت نمی‌کند (M112، بخش 38.6.6).\n\n\nحل. تمرین X.109. حدودِ 312 kN با \\(4M/(nD)\\) (M113، بخش 42.3.2).\n\n\nحل. تمرین X.110. حدودِ 255 ppm؛ همان ppm در دمای کمتر به اشباع نزدیک‌تر است (M114، بخش 43.4.4).\n\n\nحل. تمرین X.111. حدودِ 103.9 °C (M115، بخش 44.2.4).\n\n\nحل. تمرین X.112. 0.31 میلی‌ولت در روز؛ در برابرِ توزیعِ محموله، نه یک عددِ ثابت (M116، بخش 45.5.3).\n\n\nحل. تمرین X.113. حدودِ 0.0775 Ω/km؛ با بیشینهٔ استاندارد، نه با خوانش (M117، بخش 46.2.4).\n\n\nحل. تمرین X.114. 0.44، بالای 0.43 سفارش: یافتهٔ گواهی (M118، بخش 47.3.2).\n\n\nحل. تمرین X.115. 3.86 kg/m با \\(d^2/162\\)؛ سطر به سطر با برگه‌های تحویل (M119، بخش 47.3.9).\n\n\nحل. تمرین X.116. 0.57 % با ریشهٔ مجموعِ مربع‌ها و 0.9 % بدترین؛ آزمونِ ساختگاه در بارِ کم (M120، بخش 48.2.5).\n\n\nحل. تمرین X.117. روزِ ۱۱؛ نقطهٔ توقفِ پس از بستهٔ نخست روی مسیر است (M121، بخش 49.5.1).\n\n\nحل. تمرین X.118. 70 %، نه صد درصدی که شمارشِ «نصب‌شده» می‌گوید (M122، بخش 49.4.4).\n\n\nحل. تمرین X.119. حدودِ 1,240 V و 12.67 A؛ 49 V کمتر یعنی یک ماژولِ کم (M123، بخش 50.3.1).\n\n\nحل. تمرین X.120. 75 %؛ کارکردی که کسی ندیده کار کند، با دستگاه‌های واقعی در حالتِ آزمون و رهاسازیِ شبیه‌سازی‌شده ثابت می‌شود، هرگز با تخلیهٔ واقعی (M124، بخش 50.7.1).\n\nM109: design hours PV 1,200, EV 1,020, AC 1,150, BAC 4,000 (test): SPI 0.85,\n    CPI 0.89, estimate at completion 4,510 h - late and over, both from the\n    same records\nM110: 9 weeks late at 0.5 % a week on 2,072 k u with a 10 % cap (test): 93 k\n    u, cap reached: False - damages are a ceiling, not a cure for the plant's\n    lost energy\nM111: sample 50, accept on at most 1 defective, lot 4 % defective: accepted\n    40% of the time - the OC curve is read before a plan is agreed\nM112: 20 of 120 documents checked, 6 wrong (test): chance of finding at least\n    one 67% - a sample finds a problem, it does not prove its absence\nM113: blade root moment 42 MNm (test) on 128 inserts on a 4.2 m circle:\n    largest insert tension 312 kN by 4M/(nD)\nM114: oil saturation water at 60 C (teaching form): 255 ppm - the relative\n    saturation, not the ppm alone, is read in a transformer\nM115: IGBT position 988 W through 0.028 + 0.0156 + 0.016 K/W to 45 C coolant:\n    junction 103.9 C (ch 9, ch 44)\nM116: rest test 3.3105 -&gt; 3.3062 V in 14 days (test): K = 0.31 mV a day - a\n    leaker is read against the lot's distribution, not a fixed number\nM117: conductor 0.0812 ohm/km measured at 32 C, aluminium: 0.0775 ohm/km at 20\n    C - compared with the standard's maximum, not the reading\nM118: plate with C 0.17, Mn 1.45, Cr 0.05, Mo 0.02, V 0.01, Ni 0.05, Cu 0.10\n    (test): CEV 0.44 against the order's 0.43\nM119: 25 mm bar: 3.86 kg/m by d^2/162 - the BBS mass is checked line by line\n    against the delivery tickets\nM120: metering chain of 0.2, 0.2 and 0.5 % classes: 0.57 % RSS, 0.9 % worst\n    case - the site test at low load closes it\nM121: four packages with one crew of each kind and hold days (test): finished\n    on day 11; the hold after 'a' sits on the path\nM122: rules of credit 60/20/20, steps done 100/50/0 %: earned 70%, not the 100\n    % a 'mounted' count reports\nM123: string of 26 PVM-550 at 900 W/m2 and 40 C: expected Voc 1,240 V, Isc\n    12.67 A; a string 49 V short is one module short\nM124: cause-and-effect pairs proven: 75%; never proven: smoke A -&gt; HVAC stop -\n    a function nobody has seen work; no live discharge to prove it\n\n\n\nجدول X.9: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ هشتم\n\n\n\n\n\n\n\n\n\n\n\nتوانایی\nپرسش‌ها\nمعیارِ گذر\nاگر کمتر بود، دوباره بخوانید\n\n\n\n\nاطلاعات، خرید و کیفیت\n۱۰۵ تا ۱۰۸\nعدد با سابقه و تصمیمِ پیش از آن\nبخش 38.6.2، بخش 39.4.1، بخش 40.4.10.2\n\n\nساختِ تجهیزات\n۱۰۹ تا ۱۱۲\nمدلِ فیزیکی با شاهدِ کارخانه\nبخش 42.3.2، بخش 43.4.4، بخش 45.5.3\n\n\nکابل، عمران و اندازه‌گیری\n۱۱۳ تا ۱۱۶\nگواهی و سابقه در برابرِ سفارش\nبخش 46.2.4، بخش 47.3.2، بخش 48.2.5\n\n\nاجرا و راه‌اندازی\n۱۱۷ تا ۱۲۰\nمقدارِ مورد انتظار، معیار و شاهدِ امضاشده\nبخش 49.5.1، بخش 50.3.1، بخش 50.7.1",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>X</span>  <span class='chapter-title'>آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span>"
    ]
  },
  {
    "objectID": "appendices/X-mastery-tests.html#sec-app-x-part9",
    "href": "appendices/X-mastery-tests.html#sec-app-x-part9",
    "title": "پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس",
    "section": "X.9 آزمونِ بخشِ نهم: بهره‌برداری، نگهداری و پایانِ عمر",
    "text": "X.9 آزمونِ بخشِ نهم: بهره‌برداری، نگهداری و پایانِ عمر\nدروازهٔ تسلطِ بخشِ نهم: خواننده می‌تواند نیروگاه را روی سابقه‌هایش اداره کند، نگهداری را با پروندهٔ قابلیتِ اطمینان درونِ مرزی روشن برنامه‌ریزی کند و تصمیم‌های چرخهٔ عمر را با فرض‌هایشان بگیرد: برای هر عدد بگوید از کدام سابقه آمده، چه فرضی پشتش است و چه چیزی تصمیم را دوباره باز می‌کند. او مرزهای این بخش را نگه می‌دارد: روشِ کلیدزنی یا کار روی تجهیزِ برق‌دار نمی‌دهد، آزمون و جداسازی را به افرادِ صلاحیت‌دار زیرِ مجوز می‌سپارد، و دربارهٔ مجوز، زمین یا نگهداریِ سابقه نتیجهٔ حقوقی نمی‌گیرد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ 1.1.0 (ساختگی)، و تصمیم‌های D-055 تا D-057 است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.\nبرنامه:\ncompanion/appx/mastery_part9.py\n\nX.9.1 الف. بهره‌برداری\n\nتمرین X.121 باتریِ ایستگاهِ 44 kWh با بارِ 4.6 kW و نگه‌داشتنِ ۲۰ درصد: چند ساعت بار را نگه می‌دارد و کدام خرابیِ پنهان پشتِ این عدد است؟\n\n\nتمرین X.122 خدمتِ ذخیره در ۱۱۳ ساعت از ۱۲۰ ساعتِ پنجره نگه داشته شد. در دسترس‌بودن را با هدفِ 95 % مقایسه کنید. ساعت‌های نگه‌داشته‌نشده چه حکمی دارند؟\n\n\nتمرین X.123 چهار پستِ شبانه‌روزی با 1,804 ساعت کار برای هر نفر در سال: چند نفر لازم است؟\n\n\nتمرین X.124 در ممیزیِ میدانی ۱۷ کار از ۲۴ با روشِ جاری انجام شد. سهم و بازهٔ ۹۵ درصدیِ ویلسون را بنویسید.\n\n\n\nX.9.2 ب. نگهداری و قابلیتِ اطمینان\n\nتمرین X.125 میانگینِ زمانِ میانِ خرابی‌های 17,520 ساعت و میانگینِ زمانِ تعمیرِ ۲۴ ساعت: دسترس‌پذیریِ ذاتی چیست و دسترس‌پذیریِ عملیاتی چه چیزی می‌افزاید؟\n\n\nتمرین X.126 سامانه‌ای که دو از سه واحدِ هر کدام 0.95 را لازم دارد: دسترس‌پذیری چقدر است؟\n\n\nتمرین X.127 جفتِ افزونه، هر کدام 0.5 % از دسترس خارج، با سهمِ مشترکِ ۱۰ درصد: ازدسترس‌خارج‌بودنِ جفت را با مدلِ مستقل مقایسه کنید.\n\n\nتمرین X.128 خرابیِ پنهانِ روشن‌نشدنِ دیزل با 0.5 در سال و هدفِ 1 %: هر چند وقت آزموده شود؟\n\n\n\nX.9.3 پ. تصمیم‌های چرخهٔ عمر\n\nتمرین X.129 جعبه‌دنده‌ای با 146,642 ساعت کار، وایبول با \\(k = 2.5\\) و \\(c = 150\\,000\\) ساعت: میانهٔ عمرِ باقی‌مانده چیست؟\n\n\nتمرین X.130 صندوقِ برچیدنِ 4,635 هزار واحد در هفت سال با ۴ درصد: پرداختِ سالانه چند است؟\n\n\nتمرین X.131 هزینهٔ سالانهٔ هم‌ارزِ 1,000 هزار واحد در ۱۰ سال با 7.5 % چیست و کِی معتبر است؟\n\n\nتمرین X.132 1,000 تن معادلِ دی‌اکسیدکربن برای 2,000,000 MWh: ردپای هر کیلووات‌ساعت چیست و انتشارِ پرهیزشده چگونه گزارش می‌شود؟\n\n\n\nX.9.4 پاسخ‌ها\n\nحل. تمرین X.121. 7.7 ساعت؛ روشن‌شدنِ دیزل که فقط آزمون آن را می‌یابد (M125، بخش 51.7.1).\n\n\nحل. تمرین X.122. 94.2 %، کمتر از هدف؛ هر ساعت فوراً اعلام می‌شود و هرگز نگه‌داشته به نظر نمی‌رسد (M126، بخش 51.11.1).\n\n\nحل. تمرین X.123. 19.4 نفر، نه ۱۶ (M127، بخش 51.2.7).\n\n\nحل. تمرین X.124. 71 %، بازهٔ ۵۱ تا ۸۵ درصد (M128، بخش 51.4.7).\n\n\nحل. تمرین X.125. 0.99863؛ دسترس‌پذیریِ عملیاتی انتظار برای قطعه و آدم را می‌افزاید (M129، بخش 52.2.3).\n\n\nحل. تمرین X.126. 0.99275 با فرضِ واحدهای مستقل (M130، بخش 52.6.5).\n\n\nحل. تمرین X.127. 0.00052، حدودِ ۲۱ برابرِ 0.000025 مستقل (M131، بخش 52.6.7).\n\n\nحل. تمرین X.128. هر 2.1 هفته با \\(T = 2U/\\lambda\\)؛ آزمونِ ماهانه حدودِ ۲ درصد می‌دهد (M132، بخش 52.6.17).\n\n\nحل. تمرین X.129. 36,096 ساعت، کمتر از آنچه میانگینِ یک واحدِ نو نشان می‌دهد (M133، بخش 53.3.2).\n\n\nحل. تمرین X.130. 587 هزار واحد در سال، حدودِ پنج برابرِ صندوقی که از سالِ ۱ آغاز شود (M134، بخش 53.4.3).\n\n\nحل. تمرین X.131. 145.7 هزار واحد؛ فقط وقتی عمر واقعاً به کار رود (M135، بخش 53.3.9).\n\n\nحل. تمرین X.132. 0.50 گرم در کیلووات‌ساعت روی یک مرز؛ انتشارِ پرهیزشده جدا و با منبعِ جایگزین‌شده گزارش می‌شود و هرگز افزوده نمی‌شود (M136، بخش 53.10.1).\n\nM125: station battery 44 kWh, load 4.6 kW, 20 % kept: 7.7 h on battery; the\n    diesel start is the hidden failure behind it\nM126: reserve held in 113 of 120 window hours: 94.2% against 95 % - short, and\n    each lost hour declared at once, never left to look held\nM127: four posts around the clock, 1,804 h a person a year: 19.4 people, not\n    16 - leave and training are counted before the roster\nM128: 17 of 24 tasks done with the current procedure: 71%, 95 % interval 51%\n    to 85% (Wilson) - a small sample says 'not always'\nM129: MTBF 17,520 h, MTTR 24 h: inherent availability 0.99863; operational\n    availability adds the waits for parts and people\nM130: two of three units needed, each 0.95: 0.99275 (independent units)\nM131: redundant pair, each 0.5 % unavailable, 10 % common cause: 0.000520, 21\n    times the independent 0.000025\nM132: hidden diesel start failure, 0.5 a year, target 1 %: test every 2.1\n    weeks (T = 2U/lambda); a monthly test gives about 2 %\nM133: gearbox run 146,642 h, Weibull k 2.5, c 150,000 h: median remaining life\n    36,096 h - less than a new unit's mean suggests\nM134: decommissioning fund of 4,635 k u in 7 years at 4 %: 587 k u a year -\n    about five times a fund started in year 1\nM135: 1,000 k u over 10 years at 7.5 %: equivalent annual cost 145.7 k u - for\n    options of different lives, valid only if the life is used\nM136: 1,000 t CO2e over 2,000,000 MWh: 0.50 g CO2e/kWh on one boundary;\n    avoided emissions are reported apart and never added\n\n\n\nجدول X.10: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ نهم\n\n\n\n\n\n\n\n\n\n\n\nتوانایی\nپرسش‌ها\nمعیارِ گذر\nاگر کمتر بود، دوباره بخوانید\n\n\n\n\nبهره‌برداری\n۱۲۱ تا ۱۲۴\nعدد با سابقه و اعلامِ به‌موقع\nبخش 51.7.1، بخش 51.11.1، بخش 51.4.7\n\n\nنگهداری و قابلیتِ اطمینان\n۱۲۵ تا ۱۲۸\nمدل با فرض‌هایش و مرزِ روشن\nبخش 52.2.3، بخش 52.6.7، بخش 52.6.17\n\n\nتصمیم‌های چرخهٔ عمر\n۱۲۹ تا ۱۳۲\nگزینه با افق، شاهد و مرزِ یکسان\nبخش 53.3.2، بخش 53.4.3، بخش 53.10.1",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>X</span>  <span class='chapter-title'>آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span>"
    ]
  },
  {
    "objectID": "appendices/X-mastery-tests.html#sec-app-x-part10",
    "href": "appendices/X-mastery-tests.html#sec-app-x-part10",
    "title": "پیوست X — آزمون‌های تشخیصیِ تسلط و راهنمای مدرس",
    "section": "X.10 آزمونِ بخشِ دهم: انطباقِ کشوری و پروژهٔ پایانی",
    "text": "X.10 آزمونِ بخشِ دهم: انطباقِ کشوری و پروژهٔ پایانی\nدروازهٔ تسلطِ بخشِ دهم: خواننده می‌تواند برای یک کشور دفترِ انطباقی با منبع، ویرایش و برچسب بسازد، استانداردها را با ارجاعِ تاریخ‌دار و قاعدهٔ تصمیم در مشخصات بنشاند، و پروندهٔ یکپارچهٔ نیروگاه را با فرض‌ها، ناشناخته‌ها و حالت‌های تغییرش از پیش ببرد: برای هر عدد بگوید از کدام مدل و سابقه آمده و چه چیزی آن را دوباره باز می‌کند. او مرزهای این بخش را نگه می‌دارد: قاعدهٔ کشوری نمی‌سازد، گزارهٔ بی‌منبع را «نیازمندِ تأیید» می‌نامد، متنِ استاندارد را نقل نمی‌کند، و نتیجهٔ حقوقی، مالیاتی یا مالی نمی‌گیرد. داده‌ها از بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ 1.1.0 (ساختگی)، و تصمیم‌های D-058 تا D-063 است. عددهای برچسب‌خورده «(آزمون)» فقط برای همین آزمون فرض شده‌اند.\nبرنامه:\ncompanion/appx/mastery_part10.py\n\nX.10.1 الف. روشِ انطباق\n\nتمرین X.133 کدِ شبکه گذر از خطا در ولتاژِ صفر را دست‌کم ۱۵۰ میلی‌ثانیه می‌خواهد، قاعدهٔ شرکتِ برق قطع پس از ۱۰۰ میلی‌ثانیه را، و مشخصاتِ مالک دست‌کم ۱۲۰ میلی‌ثانیه را (آزمون). بازه‌ای که همهٔ منبع‌ها می‌پذیرند چیست و طراح چه می‌کند؟\n\n\nتمرین X.134 الزامِ ضریبِ توانِ 0.95 در نقطهٔ اتصال در 100 MW و 20 MW چه توانِ راکتیوی می‌خواهد؟ با قاعدهٔ ثابتِ ۳۳ مگاوار مقایسه کنید.\n\n\nتمرین X.135 قاعده‌ها با نرخِ 0.5 بار در سال تغییر می‌کنند (آزمون) و تا برق‌دارکردن ۱۸ ماه مانده است. احتمالِ دست‌کم یک تغییر چیست؟\n\n\nتمرین X.136 ردیابیِ یک الزام منبع، طراحی، خرید، ساخت و آزمون دارد. چه چیزی کم است و چرا آزمونِ موفق هنوز انطباق نیست؟\n\n\n\nX.10.2 ب. پرونده‌های کشوری\n\nتمرین X.137 اینورترِ A دمای ۵۰ درجه و ارتفاعِ ۲۰۰۰ متر را دارد و اینورترِ B دمای ۴۵ درجه و ارتفاعِ نامعلوم. نیازِ ساختگاه ۴۸ درجه و ۱۸۰۰ متر است (آزمون). حکمِ هر کدام چیست؟\n\n\nتمرین X.138 پنج گامِ تأیید (آزمون): S1 دو ماه؛ S2 سه ماه پس از S1؛ S3 پنج ماه پس از S1؛ S4 چهار ماه پس از S2؛ S5 دو ماه پس از S3 و S4. مدتِ کل، مسیرِ بحرانی و شناوریِ S3 را بیابید.\n\n\nتمرین X.139 چهار منبع با تاریخ‌های ۲۰۱۱-۰۲-۲۳، ۲۰۲۴-۱۱-۲۴، بی‌تاریخ و ۲۰۲۳-۰۶-۰۱ (آزمون). در ۲۰۲۶-۱۱-۱۷ کدام‌ها کهنه‌تر از سه سال یا بی‌تاریخ‌اند؟\n\n\nتمرین X.140 سهمِ گزاره‌های تأییدشده در سه پروندهٔ کشوری چیست و بقیه چه وضعی دارند؟\n\n\n\nX.10.3 پ. استانداردها\n\nتمرین X.141 برای IEC 62548-1 با ویرایشِ ۲۰۲۳ و اصلاحیهٔ ۲۰۲۵، ارجاعِ تاریخ‌دار و بی‌تاریخ به چه متن‌هایی می‌رسند؟ قرارداد کدام را می‌نویسد؟\n\n\nتمرین X.142 صورتِ بیانیِ این سه جمله را تعیین کنید: «ترانسفورماتور باید آزمونِ نوعی شود»، «سینی‌ها بهتر است فضای کافی داشته باشند»، «پیمانکار مجاز است چیدمانِ دیگری پیشنهاد کند».\n\n\nتمرین X.143 چند واحد بی هیچ خرابی نشان می‌دهد که سهمِ معیوب با اطمینانِ ۹۵ درصد کمتر از یک درصد است؟\n\n\nتمرین X.144 افزایشِ دمای سیم‌پیچ 64.2 K اندازه‌گیری شده، حد 65 K و عدمِ قطعیتِ گسترده 1.6 K با \\(k = 2\\) است. قاعدهٔ ساده و قاعدهٔ با نوارِ ایمنی چه می‌گویند و احتمالِ گذرِ مقدارِ واقعی از حد چیست؟\n\n\n\nX.10.4 ت. پروژهٔ پایانی\n\nتمرین X.145 با P50 برابرِ 295.14 GWh و انحرافِ معیارِ یک‌سالهٔ 14.99 GWh، P90ِ یک‌ساله را حساب کنید.\n\n\nتمرین X.146 پیشینِ گامای نرخِ خرابی با میانگینِ 0.5 در سال و وزنِ چهار واحد-سال است. شاهد سه خرابی در ۲۰ واحد-سال است (آزمون). میانگین و بازهٔ ۹۰ درصدیِ پسین را بیابید.\n\n\nتمرین X.147 خطای پیش‌بینیِ روزِ بعد برای باد 10.3 MW و برای خورشید 3.0 MW است. خطای نیروگاه را بی همبستگی و با همبستگیِ 0.3 (آزمون) حساب کنید.\n\n\nتمرین X.148 در برنامهٔ ۶۳ماههٔ پرونده، کارهای عمرانی چه شناوری دارند و سه ماه تأخیرشان پایان را به کجا می‌برد؟\n\n\n\nX.10.5 پاسخ‌ها\n\nحل. تمرین X.133. بازه تهی است: از ۱۵۰ تا ۱۰۰ میلی‌ثانیه. طراح انتخاب نمی‌کند؛ پرسشِ کتبی به بهره‌بردارِ شبکه می‌فرستد و تا پاسخ، تنظیم را باز نگه می‌دارد (M137، بخش 54.2.2).\n\n\nحل. تمرین X.134. 32.87 مگاوار در 100 MW و 6.57 در 20 MW؛ قاعدهٔ ثابت در 20 MW پنج برابر می‌خواهد. شکلِ قاعده از متنِ رسمی خوانده می‌شود (M138، بخش 54.5).\n\n\nحل. تمرین X.135. \\(1 - e^{-0.75} \\approx 53\\%\\)؛ دفتر پایش می‌شود، نه بایگانی (M139، بخش 54.3.7).\n\n\nحل. تمرین X.136. تأیید و شاهدِ نگه‌داشته؛ آزمونِ موفق تا پذیرفته و نگه‌داشته نشود، انطباق نیست (M140، بخش 54.5.2).\n\n\nحل. تمرین X.137. A هر دو را برآورده می‌کند. B در دما رد می‌شود و ارتفاعش نامعلوم است؛ نامعلوم هرگز گذر نیست (M141، بخش 56.5.8).\n\n\nحل. تمرین X.138. ۱۱ ماه؛ مسیرِ بحرانی S1، S2، S4، S5؛ شناوریِ S3 دو ماه. گامِ نیازمندِ تأیید روی مسیرِ بحرانی نخستین نامه را می‌گیرد (M142، بخش 55.5.1).\n\n\nحل. تمرین X.139. منبعِ ۲۰۱۱ (15.7 سال)، منبعِ بی‌تاریخ، و منبعِ ۲۰۲۳ (3.5 سال) (M143، بخش 55.4.3).\n\n\nحل. تمرین X.140. ایران ۳۹، افغانستان ۲۷ و تاجیکستان ۴۶ درصد؛ بقیه وابسته به پروژه یا نیازمندِ تأییدند و هر کدام نشانیِ پرسش دارد (M144، بخش 59.17.1).\n\n\nحل. تمرین X.141. تاریخ‌دار فقط ویرایشِ ۲۰۲۳؛ بی‌تاریخ ویرایشِ ۲۰۲۳ با اصلاحیهٔ ۲۰۲۵. قرارداد ارجاعِ تاریخ‌دار می‌نویسد (M145، بخش 58.2.4).\n\n\nحل. تمرین X.142. الزام؛ توصیه با واژهٔ مبهمِ «کافی»؛ اجازه (M146، بخش 58.2.2).\n\n\nحل. تمرین X.143. 299 واحد، از \\(n = \\ln 0.05 / \\ln 0.99\\) (M147، بخش 58.4.6).\n\n\nحل. تمرین X.144. قاعدهٔ ساده می‌پذیرد، قاعدهٔ با نوارِ ایمنی رد می‌کند؛ احتمالِ گذر حدودِ ۱۶ درصد است. قرارداد قاعده را نام می‌برد (M148، بخش 58.5.4).\n\n\nحل. تمرین X.145. \\(295.14 - 1.2816 \\times 14.99 = 275.9\\) گیگاوات‌ساعت در نقطهٔ اتصال (M149، بخش 59.2.1).\n\n\nحل. تمرین X.146. میانگینِ 0.208 در سال با بازهٔ 0.082 تا 0.381 (M150، بخش 59.6.6).\n\n\nحل. تمرین X.147. 10.73 MW بی همبستگی و 11.56 MW با همبستگیِ 0.3؛ خطاها به صورتِ جذرِ مجموعِ مربع‌ها در مگاوات جمع می‌شوند، نه به صورتِ درصد (M151، بخش 59.7.2).\n\n\nحل. تمرین X.148. شناوری دو ماه؛ سه ماه تأخیر پایان را به ۶۴ ماه می‌برد. شناوری پیش از جابه‌جاییِ پایان خرج می‌شود (M152، بخش 59.4.1).\n\nPart X diagnostic test - computed answers\nM137: ride-through at 0 pu (test): every source allows 150 to 100 ms, feasible\n    False - an empty range is a written question, not a designer's choice\nM138: pf 0.95 at the POC: 32.87 Mvar at 100 MW, 6.57 at 20 MW; a fixed +/-33\n    Mvar rule asks 5 times more at 20 MW - the form of the rule is read from\n    the official text\nM139: rule changes 0.5 a year (test), 18 months to energisation: P(at least\n    one) = 53% - the register is watched, not filed\nM140: trace of one requirement over 7 stages: missing approval, retained - a\n    passed test is not compliance until it is accepted and its evidence kept\nM141: equipment against site needs (test): inverter A ok 2 fails 0 unknown 0;\n    inverter B ok 0 fails 1 unknown 1 - an unknown is never a pass\nM142: approvals (test): 11 months, critical S1 eligibility &gt; S2 permit &gt; S4\n    grid &gt; S5 contract; S3 slack 2 month(s) - a to-confirm step on the\n    critical path gets the first letter\nM143: sources older than 3 years or undated on 2026-11-17 (test): X-01 15.7 y,\n    X-03 undated, X-04 3.5 y\nM144: verified share of the three dossiers: Iran 19/49 = 39%, Afghanistan\n    12/44 = 27%, Tajikistan 28/61 = 46% - the rest is project-dependent or to-\n    confirm, each with an addressee\nM145: dated reference -&gt; IEC 62548-1:2023; undated -&gt; IEC 62548-1:2023, Amd\n    1:2025 - a contract is written with dated references\nM146: verbal forms: requirement; recommendation (vague: adequate); permission\nM147: zero failures in n units shows &lt; 1 % defective at 95 %: n = 299\nM148: winding rise 64.2 K, limit 65.0 K, U = 1.6 K (k = 2): simple rule\n    passes, guarded rule fails; chance the true rise exceeds the limit 16% -\n    the contract names the rule\nM149: P90 one year = 295.14 - 1.2816 x 14.99 = 275.9 GWh at the POC\nM150: prior 0.5 /yr worth 4 unit-years, then 3 failures in 20 unit-years\n    (test): posterior mean 0.208 /yr, 90 % interval 0.082 to 0.381\nM151: day-ahead error wind 10.3 MW, PV 3.0 MW: plant 10.73 MW if independent,\n    11.56 MW with correlation 0.3 (test) - errors add as RSS in MW, not as\n    percentages\nM152: capstone plan 63 months; civil works slack 2 months; civil works 3\n    months late -&gt; 64 months - slack is spent before the end date moves\n\n\n\nجدول X.11: معیارهای گذر و درس‌های بازخوانی برای آزمونِ بخشِ دهم\n\n\n\n\n\n\n\n\n\n\n\nتوانایی\nپرسش‌ها\nمعیارِ گذر\nاگر کمتر بود، دوباره بخوانید\n\n\n\n\nروشِ انطباق\n۱۳۳ تا ۱۳۶\nالزام با منبع، شکل و ردیابیِ کامل\nبخش 54.2.2، بخش 54.3.7، بخش 54.5.2\n\n\nپرونده‌های کشوری\n۱۳۷ تا ۱۴۰\nهر گزاره با برچسب، تاریخ و نشانیِ پرسش\nبخش 55.5.1، بخش 55.4.3، بخش 56.5.8\n\n\nاستانداردها\n۱۴۱ تا ۱۴۴\nارجاعِ تاریخ‌دار، صورتِ بیانی و قاعدهٔ تصمیم\nبخش 58.2.4، بخش 58.2.2، بخش 58.5.4\n\n\nپروژهٔ پایانی\n۱۴۵ تا ۱۴۸\nعدد از مدل، با عدمِ قطعیت و اثرِ تغییر\nبخش 59.2.1، بخش 59.6.6، بخش 59.4.1",
    "crumbs": [
      "پیوست‌ها",
      "<span class='chapter-number'>X</span>  <span class='chapter-title'>آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span>"
    ]
  }
]