<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>1&nbsp; راهنمای کتاب و چیستیِ پروژهٔ نیروگاه – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/02-units-and-records.html" rel="next">
<link href="../index.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/01-book-and-project.html">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</a></li><li class="breadcrumb-item"><a href="../chapters/01-book-and-project.html"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch01-map" id="toc-sec-ch01-map" class="nav-link active" data-scroll-target="#sec-ch01-map"><span class="header-section-number">1.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch01-a" id="toc-sec-ch01-a" class="nav-link" data-scroll-target="#sec-ch01-a"><span class="header-section-number">1.2</span> الف. واژگانِ پروژه و بازیگرانِ آن</a>
  <ul class="collapse">
  <li><a href="#sec-ch01-a-commercial" id="toc-sec-ch01-a-commercial" class="nav-link" data-scroll-target="#sec-ch01-a-commercial"><span class="header-section-number">1.2.1</span> چه چیزی یک نیروگاه را «تجاری» می‌کند</a></li>
  <li><a href="#sec-ch01-a-actors" id="toc-sec-ch01-a-actors" class="nav-link" data-scroll-target="#sec-ch01-a-actors"><span class="header-section-number">1.2.2</span> بازیگران و نقش‌ها</a></li>
  <li><a href="#sec-ch01-a-authority" id="toc-sec-ch01-a-authority" class="nav-link" data-scroll-target="#sec-ch01-a-authority"><span class="header-section-number">1.2.3</span> اختیار، پاسخ‌گویی و حقِ تصمیم</a></li>
  <li><a href="#sec-ch01-a-models" id="toc-sec-ch01-a-models" class="nav-link" data-scroll-target="#sec-ch01-a-models"><span class="header-section-number">1.2.4</span> الگوهای مالکیت و قرارداد</a></li>
  <li><a href="#sec-ch01-a-stakeholders" id="toc-sec-ch01-a-stakeholders" class="nav-link" data-scroll-target="#sec-ch01-a-stakeholders"><span class="header-section-number">1.2.5</span> نقشهٔ ذی‌نفعان</a></li>
  <li><a href="#sec-ch01-a-licensed" id="toc-sec-ch01-a-licensed" class="nav-link" data-scroll-target="#sec-ch01-a-licensed"><span class="header-section-number">1.2.6</span> مرزِ آموزشِ مهندسی و مرجعیتِ تأیید</a></li>
  </ul></li>
  <li><a href="#sec-ch01-b" id="toc-sec-ch01-b" class="nav-link" data-scroll-target="#sec-ch01-b"><span class="header-section-number">1.3</span> ب. چرخهٔ عمرِ پروژه و دروازه‌های تصمیم</a>
  <ul class="collapse">
  <li><a href="#sec-ch01-b-stages" id="toc-sec-ch01-b-stages" class="nav-link" data-scroll-target="#sec-ch01-b-stages"><span class="header-section-number">1.3.1</span> سیزده مرحله</a></li>
  <li><a href="#sec-ch01-b-gates" id="toc-sec-ch01-b-gates" class="nav-link" data-scroll-target="#sec-ch01-b-gates"><span class="header-section-number">1.3.2</span> دروازه‌ها و شواهدِ هر دروازه</a></li>
  <li><a href="#sec-ch01-b-influence" id="toc-sec-ch01-b-influence" class="nav-link" data-scroll-target="#sec-ch01-b-influence"><span class="header-section-number">1.3.3</span> منحنیِ اثرگذاری و هزینه</a></li>
  <li><a href="#sec-ch01-b-metrics" id="toc-sec-ch01-b-metrics" class="nav-link" data-scroll-target="#sec-ch01-b-metrics"><span class="header-section-number">1.3.4</span> سنجه‌های غربالگری و منابعِ لازم</a></li>
  <li><a href="#sec-ch01-b-schedule" id="toc-sec-ch01-b-schedule" class="nav-link" data-scroll-target="#sec-ch01-b-schedule"><span class="header-section-number">1.3.5</span> زمان‌بندیِ توسعه و مسیرِ بحرانی</a></li>
  <li><a href="#sec-ch01-b-scurve" id="toc-sec-ch01-b-scurve" class="nav-link" data-scroll-target="#sec-ch01-b-scurve"><span class="header-section-number">1.3.6</span> منحنیِ هزینهٔ انباشته</a></li>
  <li><a href="#sec-ch01-b-risk" id="toc-sec-ch01-b-risk" class="nav-link" data-scroll-target="#sec-ch01-b-risk"><span class="header-section-number">1.3.7</span> نخستین نگاه به ریسک</a></li>
  </ul></li>
  <li><a href="#sec-ch01-c" id="toc-sec-ch01-c" class="nav-link" data-scroll-target="#sec-ch01-c"><span class="header-section-number">1.4</span> پ. نیروگاهِ P: مرز، فرض‌ها و شواهد</a>
  <ul class="collapse">
  <li><a href="#sec-ch01-c-scope" id="toc-sec-ch01-c-scope" class="nav-link" data-scroll-target="#sec-ch01-c-scope"><span class="header-section-number">1.4.1</span> دامنهٔ مرجع</a></li>
  <li><a href="#sec-ch01-c-flow" id="toc-sec-ch01-c-flow" class="nav-link" data-scroll-target="#sec-ch01-c-flow"><span class="header-section-number">1.4.2</span> جریانِ انرژی و مرزِ مالکیت</a></li>
  <li><a href="#sec-ch01-c-datapack" id="toc-sec-ch01-c-datapack" class="nav-link" data-scroll-target="#sec-ch01-c-datapack"><span class="header-section-number">1.4.3</span> بستهٔ دادهٔ مرجع و دفترِ فرض‌ها</a></li>
  <li><a href="#sec-ch01-c-countries" id="toc-sec-ch01-c-countries" class="nav-link" data-scroll-target="#sec-ch01-c-countries"><span class="header-section-number">1.4.4</span> گونه‌های کشوری</a></li>
  <li><a href="#sec-ch01-c-complementarity" id="toc-sec-ch01-c-complementarity" class="nav-link" data-scroll-target="#sec-ch01-c-complementarity"><span class="header-section-number">1.4.5</span> چرا «هیبریدی»؟ هم‌افزاییِ باد و خورشید</a></li>
  <li><a href="#sec-ch01-c-revenue" id="toc-sec-ch01-c-revenue" class="nav-link" data-scroll-target="#sec-ch01-c-revenue"><span class="header-section-number">1.4.6</span> نیروگاه چگونه پول درمی‌آورد</a></li>
  <li><a href="#sec-ch01-c-ladder" id="toc-sec-ch01-c-ladder" class="nav-link" data-scroll-target="#sec-ch01-c-ladder"><span class="header-section-number">1.4.7</span> یک عدد از پلهٔ «فرضی» تا «تأییدشده»</a></li>
  <li><a href="#sec-ch01-c-worked" id="toc-sec-ch01-c-worked" class="nav-link" data-scroll-target="#sec-ch01-c-worked"><span class="header-section-number">1.4.8</span> مثالِ کاربردیِ یکپارچه: نخستین پروندهٔ نیروگاهِ P</a></li>
  <li><a href="#sec-ch01-c-deliverable" id="toc-sec-ch01-c-deliverable" class="nav-link" data-scroll-target="#sec-ch01-c-deliverable"><span class="header-section-number">1.4.9</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  </ul></li>
  <li><a href="#sec-ch01-d" id="toc-sec-ch01-d" class="nav-link" data-scroll-target="#sec-ch01-d"><span class="header-section-number">1.5</span> ت. راهنمای خواننده</a>
  <ul class="collapse">
  <li><a href="#sec-ch01-d-structure" id="toc-sec-ch01-d-structure" class="nav-link" data-scroll-target="#sec-ch01-d-structure"><span class="header-section-number">1.5.1</span> ساختارِ هر فصل و پنج پله</a></li>
  <li><a href="#sec-ch01-d-boxes" id="toc-sec-ch01-d-boxes" class="nav-link" data-scroll-target="#sec-ch01-d-boxes"><span class="header-section-number">1.5.2</span> کادرها، معادله‌ها، کد و نمودارها</a></li>
  <li><a href="#sec-ch01-d-exercises" id="toc-sec-ch01-d-exercises" class="nav-link" data-scroll-target="#sec-ch01-d-exercises"><span class="header-section-number">1.5.3</span> تمرین‌ها، پاسخ‌نامه و دروازه‌های تسلط</a></li>
  <li><a href="#sec-ch01-d-map" id="toc-sec-ch01-d-map" class="nav-link" data-scroll-target="#sec-ch01-d-map"><span class="header-section-number">1.5.4</span> نقشهٔ کتاب و وابستگیِ فصل‌ها</a></li>
  <li><a href="#sec-ch01-d-paths" id="toc-sec-ch01-d-paths" class="nav-link" data-scroll-target="#sec-ch01-d-paths"><span class="header-section-number">1.5.5</span> مسیرهای خواندن برای خوانندگانِ مختلف</a></li>
  <li><a href="#sec-ch01-d-dossier" id="toc-sec-ch01-d-dossier" class="nav-link" data-scroll-target="#sec-ch01-d-dossier"><span class="header-section-number">1.5.6</span> پروندهٔ نیروگاهِ P روی دیسک</a></li>
  <li><a href="#sec-ch01-d-code" id="toc-sec-ch01-d-code" class="nav-link" data-scroll-target="#sec-ch01-d-code"><span class="header-section-number">1.5.7</span> کار با کدِ همراه</a></li>
  <li><a href="#sec-ch01-d-glossary" id="toc-sec-ch01-d-glossary" class="nav-link" data-scroll-target="#sec-ch01-d-glossary"><span class="header-section-number">1.5.8</span> نخستین واژه‌نامه و نقشهٔ مسئولیت</a></li>
  </ul></li>
  <li><a href="#sec-ch01-mfg" id="toc-sec-ch01-mfg" class="nav-link" data-scroll-target="#sec-ch01-mfg"><span class="header-section-number">1.6</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch01-std" id="toc-sec-ch01-std" class="nav-link" data-scroll-target="#sec-ch01-std"><span class="header-section-number">1.7</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch01-summary" id="toc-sec-ch01-summary" class="nav-link" data-scroll-target="#sec-ch01-summary"><span class="header-section-number">1.8</span> جمع‌بندی</a></li>
  <li><a href="#sec-ch01-assess" id="toc-sec-ch01-assess" class="nav-link" data-scroll-target="#sec-ch01-assess"><span class="header-section-number">1.9</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">1.9.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">1.9.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">1.9.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">1.9.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">1.9.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch01-solutions" id="toc-sec-ch01-solutions" class="nav-link" data-scroll-target="#sec-ch01-solutions"><span class="header-section-number">1.10</span> پاسخ‌نامه و راه‌حل‌ها</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/01-book-and-project.html">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</a></li><li class="breadcrumb-item"><a href="../chapters/01-book-and-project.html"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch01" class="quarto-section-identifier"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch01-map" class="level2" data-number="1.1">
<h2 data-number="1.1" class="anchored" data-anchor-id="sec-ch01-map"><span class="header-section-number">1.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>بگوید چه چیزی یک نیروگاه را «تجاری» می‌کند و نقشِ مالک، توسعه‌دهنده، وام‌دهنده، شرکتِ برق، بهره‌بردارِ شبکه، نهادِ تنظیم‌گر، مشاور، پیمانکارِ <span class="ltr" dir="ltr">EPC</span>، سازندهٔ تجهیز، بهره‌بردار و بازرس را از هم جدا کند و برای یک تصمیمِ مشخص بگوید چه کسی <strong>می‌داند</strong>، چه کسی <strong>تصمیم می‌گیرد</strong> و چه کسی <strong>تأیید می‌کند</strong>.</li>
<li>سیزده مرحلهٔ چرخهٔ عمرِ یک نیروگاه را از «فرصت» تا «برچیدن» به ترتیب بیان کند، دروازه‌های تصمیم را روی آن بگذارد و برای هر دروازه بگوید چه شواهدی لازم است.</li>
<li>فرقِ <strong>دانستنِ مهندسی</strong> را با <strong>مرجعیتِ تأیید</strong> توضیح دهد و کارهایی را که فقط از عهدهٔ شخص یا نهادِ صلاحیت‌دار برمی‌آید فهرست کند.</li>
<li>دامنهٔ نیروگاهِ P، مرزهای مالکیت و مسئولیتِ آن، بستهٔ دادهٔ مرجع، سناریوهای <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span>، دفترِ فرض‌ها و پنج برچسبِ وضعیتِ داده را بشناسد و به‌کار ببرد.</li>
<li>سنجه‌های غربالگریِ یک پروژه (ضریبِ ظرفیت، انرژیِ سالانه، نسبتِ <span class="ltr" dir="ltr">DC/AC</span>، زمین، سقفِ توانِ تحویلی، بودجهٔ توسعه) را با دست حساب کند و با خروجیِ کد بسنجد.</li>
<li>نخستین نسخهٔ پروندهٔ نیروگاهِ P را بسازد: نمودارِ جریانِ انرژی، نمودارِ مسئولیت، فهرستِ معلوم‌ها، فرض‌ها، مجهول‌ها و تأییدیه‌های لازم، و مقایسهٔ حالتِ با باتری و بدونِ باتری.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> این فصل پیش‌نیازِ فصلی ندارد. ریاضیِ آن در حدِ ضرب و تقسیم و درصد است و هر مفهومِ فنی که به‌کار می‌رود (توان، انرژی، ولتاژ، ضریبِ ظرفیت) همین‌جا به زبانِ ساده تعریف می‌شود و در فصل‌های بعد به‌دقت ساخته می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<p>پیش از خواندن، به این پنج پرسش پاسخ دهید و پاسخ‌هایتان را نگه دارید؛ در پایانِ فصل دوباره به آن‌ها برمی‌گردید.</p>
<ol type="1">
<li>یک نیروگاه «<span class="ltr" dir="ltr">100 MW</span>» در یک سال چند مگاوات‌ساعت انرژی تولید می‌کند؟ آیا این پرسش اصلاً پاسخِ یکتایی دارد؟</li>
<li>اگر شما طراحیِ پیِ یک توربینِ بادی را با دقتِ کامل محاسبه کنید، آیا می‌توان آن را ساخت؟</li>
<li>وقتی می‌گوییم «این نیروگاه به شبکه وصل است»، دقیقاً در کدام نقطه مالکیت و مسئولیت عوض می‌شود؟</li>
<li>چه فرقی است میانِ «فرض»، «برآورد»، «اعلامِ سازنده» و «اندازه‌گیری»؟</li>
<li>چرا یک پروژه ممکن است پس از دو سال کار و هزینه، در مرحلهٔ امکان‌سنجی متوقف شود و این توقف <strong>درست</strong> باشد؟</li>
</ol>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> این فصل نیروگاهِ P را به دنیا می‌آورد: دامنه‌اش را تعریف می‌کند، عددهای بذریِ آن را می‌دهد، می‌گوید کدام دارایی مالِ پروژه است و کدام مالِ شرکتِ برق، و نخستین برگِ پرونده را می‌نویسد. تقریباً همهٔ عددهای این فصل برچسبِ «فرضی» یا «ساختگی» دارند؛ کارِ ۵۸ فصلِ بعد این است که آن‌ها را پله‌پله به «اندازه‌گیری‌شده»، «اعلامِ سازنده» و «تأییدشدهٔ رسمی» برسانند.</p>
</section>
<section id="sec-ch01-a" class="level2" data-number="1.2">
<h2 data-number="1.2" class="anchored" data-anchor-id="sec-ch01-a"><span class="header-section-number">1.2</span> الف. واژگانِ پروژه و بازیگرانِ آن</h2>
<section id="sec-ch01-a-commercial" class="level3" data-number="1.2.1">
<h3 data-number="1.2.1" class="anchored" data-anchor-id="sec-ch01-a-commercial"><span class="header-section-number">1.2.1</span> چه چیزی یک نیروگاه را «تجاری» می‌کند</h3>
<p>سه تأسیساتِ خورشیدی را در نظر بگیرید:</p>
<ul>
<li>چند پنلِ خورشیدی روی پشت‌بامِ یک خانه، با توانِ <span class="ltr" dir="ltr">5 kW</span>، که برقِ خودِ خانه را می‌دهد.</li>
<li>یک مزرعهٔ خورشیدیِ <span class="ltr" dir="ltr">2 MW</span> کنارِ یک کارخانه، که برقِ کارخانه را ارزان‌تر می‌کند و مازادش را گاهی به شبکه می‌فروشد.</li>
<li>نیروگاهِ P، با <span class="ltr" dir="ltr">60 MWp</span> خورشیدی و <span class="ltr" dir="ltr">60 MW</span> بادی، که همهٔ تولیدش را زیرِ یک قراردادِ بلندمدت به شرکتِ برق می‌فروشد.</li>
</ul>
<p>هر سه برق تولید می‌کنند و فیزیکِ آن‌ها یکی است، اما فقط سومی را «نیروگاهِ تجاری» (به انگلیسی <span class="ltr" dir="ltr">commercial power plant</span>) می‌نامیم. تفاوت در اندازه نیست؛ در <strong>چرایی و چگونگیِ وجودِ</strong> آن است. یک نیروگاهِ تجاری:</p>
<ol type="1">
<li><strong>برای فروشِ انرژی ساخته می‌شود</strong>، نه برای مصرفِ خود. درآمدش از قراردادِ خریدِ برق (به انگلیسی <span class="ltr" dir="ltr">power purchase agreement</span>، به اختصار <span class="ltr" dir="ltr">PPA</span>) یا از بازارِ برق می‌آید.</li>
<li><strong>با پولِ دیگران ساخته می‌شود.</strong> بخشِ بزرگی از سرمایه وام است و وام‌دهنده می‌خواهد مطمئن شود که نیروگاه ده‌ها سال کار می‌کند و اقساط را می‌پردازد. پس هر ادعا باید <strong>سند</strong> داشته باشد.</li>
<li><strong>تعهد دارد.</strong> در قرارداد نوشته شده که چقدر انرژی، با چه کیفیتی و با چه رفتاری در نقطهٔ اتصال تحویل می‌دهد؛ کم‌کاری جریمه دارد.</li>
<li><strong>زیرِ نظارت است.</strong> پروانهٔ تولید، مجوزِ محیطِ‌زیست، موافقت‌نامهٔ اتصال به شبکه و بازرسیِ دوره‌ای دارد و باید قواعدِ بهره‌بردارِ شبکه را رعایت کند.</li>
<li><strong>یک شخصِ حقوقی است.</strong> معمولاً یک شرکتِ مستقل برای همین یک نیروگاه تأسیس می‌شود (شرکتِ پروژه، به انگلیسی <span class="ltr" dir="ltr">special-purpose vehicle</span>، <span class="ltr" dir="ltr">SPV</span>) که مالکِ دارایی، طرفِ قراردادها و بدهکارِ وام است.</li>
</ol>
<p>این پنج ویژگی پیامدِ مهندسی دارند. چون پول از بیرون می‌آید و تعهد در قرارداد است، <strong>هیچ عددی بی‌سند پذیرفته نمی‌شود</strong>؛ چون نیروگاه سی سال باید کار کند، <strong>نگهداری و تعویض</strong> از روزِ اول در طراحی است؛ چون بازرس و بهره‌بردارِ شبکه نظارت می‌کنند، <strong>مدرک و ردِ پیگیری</strong> به اندازهٔ خودِ تجهیز اهمیت دارد. این کتاب همین نگاه را آموزش می‌دهد: مهندسیِ نیروگاه به‌عنوانِ تولیدِ <strong>شواهدِ قابلِ دفاع</strong>، نه فقط محاسبهٔ درست.</p>
<div id="exm-ch01-commercial" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.1 (تجاری یا غیرِتجاری؟)</strong></span> <strong>پرسش.</strong> مزرعهٔ خورشیدیِ <span class="ltr" dir="ltr">2 MW</span> کنارِ کارخانه را دوباره نگاه کنید. فرض کنید کارخانه آن را با وامِ بانکی ساخته، مازادِ تولید را زیرِ یک تعرفهٔ رسمی به شبکه می‌فروشد و برای اتصالش موافقت‌نامه با شرکتِ برق دارد. آیا این یک نیروگاهِ تجاری است؟</p>
<p><strong>پاسخ.</strong> پنج ویژگی را یکی‌یکی می‌سنجیم. فروشِ انرژی: جزئی و فرعی است؛ هدفِ اصلی کاهشِ هزینهٔ برقِ کارخانه است. سرمایهٔ بیرونی: دارد، اما وام‌دهنده به <strong>کارخانه</strong> وام داده، نه به نیروگاه؛ اگر نیروگاه کم‌کار کند، کارخانه از درآمدِ خودش قسط می‌دهد. تعهدِ قراردادی: تعرفهٔ رسمی تعهدِ تولید نمی‌خواهد. نظارت: دارد. شخصِ حقوقیِ مستقل: ندارد.</p>
<p>نتیجه: این یک <strong>نیروگاهِ خودمصرفی با فروشِ مازاد</strong> است. فیزیک و بسیاری از محاسبه‌های آن با نیروگاهِ P یکی است، اما <strong>ریسک</strong> متفاوت است و همین ریسک است که در پروژهٔ تجاری هر سند و هر امضا را لازم می‌کند. در این کتاب هر جا نوشته‌ایم «پروژه»، منظور پروژهٔ تجاری است، مگر آن‌که خلافش گفته شود.</p>
</div>
<div id="exm-ch01-risk" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.2 (ریسکی که سند می‌خواهد)</strong></span> <strong>پرسش.</strong> وام‌دهندهٔ نیروگاهِ P می‌پرسد: «از کجا بدانم این نیروگاه سالی دستِ‌کم <span class="ltr" dir="ltr">250 GWh</span> تولید می‌کند؟» توسعه‌دهنده می‌گوید: «منطقه آفتابی و بادخیز است.» این پاسخ چه کم دارد؟</p>
<p><strong>پاسخ.</strong> پاسخ یک <strong>ادعا</strong> است، نه <strong>شاهد</strong>. وام‌دهنده دستِ‌کم این‌ها را می‌خواهد: دادهٔ تابش و بادِ اندازه‌گیری‌شده در خودِ ساختگاه (فصل‌های ۱۲ و ۱۳)، مدلی که از این داده و مشخصاتِ تجهیز به انرژی می‌رسد و تلفات را جدا نشان می‌دهد (فصلِ ۱۵)، بیانِ عدمِ قطعیتِ این برآورد و این‌که در بدترین سال‌ها چه می‌شود (فصلِ ۱۶)، و امضای یک مهندسِ مستقل زیرِ همهٔ این‌ها. تفاوتِ «آفتابی است» با «به احتمالِ ۹۰ درصد سالانه بیش از <span class="ltr" dir="ltr">X</span> گیگاوات‌ساعت» همان تفاوتِ یک گفت‌وگو با یک پروژهٔ تجاری است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام‌یک از پنج ویژگیِ نیروگاهِ تجاری بیشترین پیامدِ مهندسی را دارد؟ چرا؟</li>
<li>یک نیروگاهِ <span class="ltr" dir="ltr">50 MW</span> که دولت با بودجهٔ عمومی ساخته و خودش بهره‌برداری می‌کند، کدام ویژگی‌ها را دارد و کدام را ندارد؟</li>
<li>چرا شرکتِ پروژه را «با هدفِ ویژه» می‌سازند و نه این‌که توسعه‌دهنده خودش مالکِ نیروگاه شود؟ (راهنمایی: اگر نیروگاه ورشکست شود، چه کسی ضرر می‌کند؟)</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch01-a-actors" class="level3" data-number="1.2.2">
<h3 data-number="1.2.2" class="anchored" data-anchor-id="sec-ch01-a-actors"><span class="header-section-number">1.2.2</span> بازیگران و نقش‌ها</h3>
<p>یک پروژهٔ تجاری را ده‌ها سازمان پیش می‌برند. <a href="#fig-ch01-actors" class="quarto-xref">شکل&nbsp;<span>1.1</span></a> آن‌ها را دورِ شرکتِ پروژه نشان می‌دهد و پیکان‌ها می‌گویند هر رابطه با چه سندی برقرار می‌شود.</p>
<div id="fig-ch01-actors" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-actors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-actors.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-actors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.1: بازیگرانِ یک پروژهٔ تجاری و سندِ پیونددهندهٔ هر رابطه با شرکتِ پروژه
</figcaption>
</figure>
</div>
<p><strong>مالک / شرکتِ پروژه</strong> (به انگلیسی <span class="ltr" dir="ltr">owner</span>). صاحبِ دارایی و طرفِ همهٔ قراردادها. پاسخ‌گوی نهایی است: اگر نیروگاه آسیب بزند یا تعهدش را انجام ندهد، مالک جواب می‌دهد. در عمل شرکتی کوچک است که کارش را به دیگران می‌سپارد، اما <strong>تصمیم‌های کلیدی</strong> و <strong>پذیرشِ نهایی</strong> با اوست.</p>
<p><strong>توسعه‌دهنده</strong> (به انگلیسی <span class="ltr" dir="ltr">developer</span>). کسی که پروژه را از یک فکر به یک پروندهٔ قابلِ سرمایه‌گذاری می‌رساند: زمین را پیدا و قرارداد می‌کند، داده می‌گیرد، مجوز می‌گیرد، با شرکتِ برق مذاکره می‌کند و پروژه را به سرمایه‌گذار و وام‌دهنده عرضه می‌کند. گاهی خودش بعداً سهام‌دارِ شرکتِ پروژه می‌شود و گاهی پروژهٔ آماده را می‌فروشد.</p>
<p><strong>وام‌دهندگان</strong> (به انگلیسی <span class="ltr" dir="ltr">lenders</span>). بانک‌ها و نهادهای مالی که بخشِ بزرگِ سرمایه را قرض می‌دهند. حقِ نظارت دارند، شرط می‌گذارند (مثلاً «تا گزارشِ مهندسِ مستقل نیاید پول آزاد نمی‌شود») و در بدترین حالت می‌توانند پروژه را از مالک بگیرند. نگاهِ وام‌دهنده همیشه به <strong>بدترین سال</strong> است، نه به سالِ متوسط <span class="citation" data-cites="yescombe2014">(<a href="#ref-yescombe2014" role="doc-biblioref">Yescombe 2014</a>)</span>.</p>
<p><strong>مهندسِ مستقل / مشاورِ فنیِ وام‌دهنده</strong> (به انگلیسی <span class="ltr" dir="ltr">independent engineer</span>). مهندسی که به نمایندگی از وام‌دهنده همهٔ مطالعات، طراحی‌ها، قراردادها و پیشرفتِ کار را وارسی می‌کند. او طراحی نمی‌کند؛ <strong>داوری</strong> می‌کند.</p>
<p><strong>شرکتِ برق / خریدار</strong> (به انگلیسی <span class="ltr" dir="ltr">utility, off-taker</span>). طرفی که انرژی را می‌خرد. در بسیاری از کشورها همان شرکتی است که شبکه را هم دارد؛ در برخی، خریدار و مالکِ شبکه از هم جدا هستند. قراردادِ خریدِ برق، قیمت، مدت، شرایطِ کاهشِ تولید به دستورِ شبکه و جریمه‌ها را تعیین می‌کند.</p>
<p><strong>بهره‌بردارِ شبکه</strong> (به انگلیسی <span class="ltr" dir="ltr">grid operator, system operator</span>). نهادی که تعادلِ لحظه‌ایِ تولید و مصرف را نگه می‌دارد. می‌گوید نیروگاه در نقطهٔ اتصال چه رفتاری باید داشته باشد (ولتاژ، بسامد، توانِ راکتیو، واکنش به خطا)، چه مطالعاتی لازم است و چه آزمون‌هایی باید پیش از بهره‌برداری گذرانده شود. فرمانِ کاهشِ تولید از او می‌آید.</p>
<p><strong>نهادِ تنظیم‌گر و مراجعِ مجوز</strong> (به انگلیسی <span class="ltr" dir="ltr">regulator, permitting authorities</span>). پروانهٔ تولید، تعرفه و قواعدِ بازار از تنظیم‌گر؛ مجوزِ زمین، ساخت‌وساز، محیطِ‌زیست، هوانوردی، میراثِ فرهنگی و آب از مراجعِ مختلف. هیچ‌کدام طراحی نمی‌کنند؛ <strong>اجازه</strong> می‌دهند یا نمی‌دهند و شرط می‌گذارند.</p>
<p><strong>مشاور / مهندسِ مالک</strong> (به انگلیسی <span class="ltr" dir="ltr">owner’s engineer</span>). گروهِ مهندسی که به‌جای مالک فکر می‌کند: مشخصاتِ فنی می‌نویسد، پیشنهادها را ارزیابی می‌کند، طراحیِ پیمانکار را بازبینی می‌کند و بر ساخت نظارت دارد. این کتاب بیش از هر نقشِ دیگری خواننده را برای همین نقش آماده می‌کند: کسی که باید همه‌چیز را <strong>بفهمد و وارسی کند</strong>، حتی اگر خودش همه‌چیز را طراحی نکند.</p>
<p><strong>پیمانکارِ طرح‌وساخت</strong> (به انگلیسی <span class="ltr" dir="ltr">EPC contractor</span>: مهندسی، تدارک، ساخت). یک شرکت که مسئولیتِ طراحیِ تفصیلی، خریدِ تجهیز، ساخت و راه‌اندازی را یک‌جا می‌پذیرد و معمولاً قیمتِ مقطوع و تاریخِ تحویلِ تضمین‌شده می‌دهد. مالک به‌جای ده‌ها قرارداد، یک طرفِ پاسخ‌گو دارد؛ در عوض پیمانکار برای این ریسک پول می‌گیرد.</p>
<p><strong>سازندگانِ تجهیز</strong> (به انگلیسی <span class="ltr" dir="ltr">original equipment manufacturer</span>، <span class="ltr" dir="ltr">OEM</span>). کارخانه‌هایی که توربین، ماژول، اینورتر، ترانسفورماتور، باتری و کابل را می‌سازند. گارانتی و منحنیِ عملکردِ تجهیز از آن‌هاست و بسیاری از آزمون‌های پذیرش در کارخانهٔ آن‌ها انجام می‌شود (فصل‌های ۴۰ تا ۴۸).</p>
<p><strong>بهره‌بردار و نگهدار</strong> (به انگلیسی <span class="ltr" dir="ltr">O&amp;M contractor</span>). گروهی که پس از تحویل، نیروگاه را روزانه می‌گرداند و نگه می‌دارد. گاهی بخشی از خودِ مالک است، گاهی شرکتی جدا و گاهی خودِ سازندهٔ توربین.</p>
<p><strong>بازرس</strong> (به انگلیسی <span class="ltr" dir="ltr">inspector</span>). شخصِ ثالثِ صلاحیت‌دار که در کارخانه و در ساختگاه وارسی می‌کند که آنچه ساخته و نصب شده با مشخصات و مقررات می‌خواند و گواهی صادر می‌کند. کارِ بازرس «تماشا کردن» نیست؛ <strong>امضایی</strong> است که مسئولیت می‌آورد.</p>
<p>دو بازیگرِ دیگر در شکل نیستند اما همیشه حاضرند: <strong>بیمه‌گر</strong>، که ریسکِ ساخت و بهره‌برداری را در برابرِ حقِ بیمه می‌پذیرد و شرط‌های فنیِ خودش را دارد، و <strong>جامعهٔ محلی و مالکانِ زمین</strong>، که بی رضایت و قراردادِ آن‌ها هیچ‌چیز ساخته نمی‌شود (فصلِ ۳۳).</p>
<p><a href="#tbl-ch01-actors" class="quarto-xref">جدول&nbsp;<span>1.1</span></a> همین نقش‌ها را با <strong>منفعت</strong>، <strong>ابزارِ قدرت</strong> و <strong>سندِ اصلیِ</strong> هر یک خلاصه می‌کند. ستونِ منفعت مهم است: وقتی بدانید هر بازیگر از چه می‌ترسد و چه می‌خواهد، رفتارش را در جلسه و در قرارداد پیش‌بینی می‌کنید.</p>
<div id="tbl-ch01-actors" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-actors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.1: بازیگرانِ پروژه: منفعت، ترس، قدرت و سند
</figcaption>
<div aria-describedby="tbl-ch01-actors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 14%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 24%">
</colgroup>
<thead>
<tr class="header">
<th>بازیگر</th>
<th>می‌خواهد</th>
<th>می‌ترسد از</th>
<th>ابزارِ قدرت</th>
<th>سندِ اصلی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مالک</td>
<td>بازدهِ سرمایه در سی سال</td>
<td>توقف، جریمه، حادثه</td>
<td>امضای همهٔ قراردادها</td>
<td>اساس‌نامه، قراردادها</td>
</tr>
<tr class="even">
<td>توسعه‌دهنده</td>
<td>رساندنِ پروژه به تصمیمِ سرمایه‌گذاری</td>
<td>شکستِ پروژه پس از هزینهٔ توسعه</td>
<td>زمین، مجوز، رابطه</td>
<td>حقِ توسعه، قراردادِ زمین</td>
</tr>
<tr class="odd">
<td>وام‌دهنده</td>
<td>بازپرداختِ مطمئن</td>
<td>سالِ کم‌باد و کم‌آفتاب، نقصِ فنی</td>
<td>شرطِ آزادسازیِ وام</td>
<td>قراردادِ وام، گزارشِ مهندسِ مستقل</td>
</tr>
<tr class="even">
<td>مهندسِ مستقل</td>
<td>گزارشِ درست و قابلِ دفاع</td>
<td>امضای چیزی که نمی‌داند</td>
<td>توصیه به وام‌دهنده</td>
<td>گزارشِ ارزیابیِ فنی</td>
</tr>
<tr class="odd">
<td>شرکتِ برق / خریدار</td>
<td>انرژیِ قابلِ اتکا با قیمتِ توافقی</td>
<td>تحویلِ کم یا بی‌کیفیت</td>
<td>پرداخت یا جریمه</td>
<td>قراردادِ خریدِ برق</td>
</tr>
<tr class="even">
<td>بهره‌بردارِ شبکه</td>
<td>پایداریِ شبکه</td>
<td>رفتارِ نامناسب در خطا و نوسان</td>
<td>اجازهٔ اتصال، فرمانِ کاهش</td>
<td>موافقت‌نامهٔ اتصال، آیین‌نامهٔ شبکه</td>
</tr>
<tr class="odd">
<td>تنظیم‌گر و مراجع</td>
<td>رعایتِ قانون و منافعِ عمومی</td>
<td>زیانِ عمومی، تخلف</td>
<td>مجوز دادن یا ندادن</td>
<td>پروانه، مجوزها</td>
</tr>
<tr class="even">
<td>مشاور / مهندسِ مالک</td>
<td>طرحِ درست و قابلِ وارسی</td>
<td>رد شدنِ خطا از زیرِ دستش</td>
<td>توصیه، بازبینی، ردِ مدرک</td>
<td>مشخصاتِ فنی، نظرِ بازبینی</td>
</tr>
<tr class="odd">
<td>پیمانکارِ <span class="ltr" dir="ltr">EPC</span></td>
<td>تحویل در زمان و بودجه</td>
<td>تغییرِ دامنه، تأخیرِ تجهیز</td>
<td>ادعای تغییر</td>
<td>قراردادِ طرح‌وساخت</td>
</tr>
<tr class="even">
<td>سازندهٔ تجهیز</td>
<td>فروش و حفظِ اعتبار</td>
<td>ادعای گارانتی</td>
<td>مشخصاتِ محصول</td>
<td>گواهی‌ها، گارانتی، منحنی‌ها</td>
</tr>
<tr class="odd">
<td>بهره‌بردار و نگهدار</td>
<td>دسترس‌پذیریِ بالا با هزینهٔ کم</td>
<td>خرابیِ ناگهانی، نبودِ قطعه</td>
<td>دانشِ روزانهٔ نیروگاه</td>
<td>قراردادِ <span class="ltr" dir="ltr">O&amp;M</span>، دستورالعمل‌ها</td>
</tr>
<tr class="even">
<td>بازرس</td>
<td>انطباقِ قابلِ اثبات</td>
<td>امضای چیزی که دیده نشده</td>
<td>صدور یا ردِ گواهی</td>
<td>گزارشِ بازرسی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>توسعه‌دهنده و مالک چه فرقی دارند؟ آیا می‌توانند یک شرکت باشند؟</li>
<li>چرا وام‌دهنده مهندسِ مستقلِ خودش را می‌آورد و به مشاورِ مالک اکتفا نمی‌کند؟</li>
<li>اگر شرکتِ برق هم خریدار باشد و هم مالکِ شبکه و هم بهره‌بردارِ شبکه، کدام تعارضِ منافع پدید می‌آید؟ این حالت در کشورهای این کتاب چقدر محتمل است؟ (پاسخِ دقیق در فصل‌های ۵۵ تا ۵۷؛ این‌جا فقط حدس بزنید.)</li>
<li>کدام بازیگر طراحی <strong>نمی‌کند</strong> اما می‌تواند یک طراحیِ درست را متوقف کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch01-a-authority" class="level3" data-number="1.2.3">
<h3 data-number="1.2.3" class="anchored" data-anchor-id="sec-ch01-a-authority"><span class="header-section-number">1.2.3</span> اختیار، پاسخ‌گویی و حقِ تصمیم</h3>
<p>دانستنِ نقش‌ها کافی نیست؛ باید برای هر تصمیمِ مشخص بدانیم چه کسی چه می‌کند. ابزارِ رایج، ماتریسِ <span class="ltr" dir="ltr">RACI</span> است که برای هر کار چهار نقش تعریف می‌کند:</p>
<ul>
<li><strong>مجری</strong> (به انگلیسی <span class="ltr" dir="ltr">responsible</span>): کار را انجام می‌دهد.</li>
<li><strong>پاسخ‌گو</strong> (به انگلیسی <span class="ltr" dir="ltr">accountable</span>): نتیجه را می‌پذیرد یا رد می‌کند؛ برای هر کار <strong>فقط یک</strong> پاسخ‌گو وجود دارد.</li>
<li><strong>مشورت‌شونده</strong> (به انگلیسی <span class="ltr" dir="ltr">consulted</span>): پیش از تصمیم نظرش گرفته می‌شود.</li>
<li><strong>مطلع</strong> (به انگلیسی <span class="ltr" dir="ltr">informed</span>): پس از تصمیم خبردار می‌شود.</li>
</ul>
<p>به این چهار نقش، در پروژه‌های برق یک نقشِ پنجم هم لازم است که اغلب فراموش می‌شود: <strong>تأییدکنندهٔ بیرونی</strong> (به انگلیسی <span class="ltr" dir="ltr">approver</span>)، یعنی نهادی که خارج از قرارداد است و بی امضای او کار قانونی نیست: بهره‌بردارِ شبکه، مرجعِ مجوز، بازرسِ ذی‌صلاح. پاسخ‌گو می‌تواند کاری را بپذیرد، اما نمی‌تواند به‌جای تأییدکنندهٔ بیرونی تصمیم بگیرد.</p>
<div id="exm-ch01-raci" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.3 (چه کسی تنظیماتِ حفاظتِ نقطهٔ اتصال را تعیین می‌کند؟)</strong></span> <strong>پرسش.</strong> رله‌های حفاظتیِ نقطهٔ اتصالِ نیروگاهِ P باید طوری تنظیم شوند که در خطای شبکه، نیروگاه نه زودتر از حد جدا شود و نه دیرتر. چه کسی این تنظیمات را تعیین می‌کند؟</p>
<p><strong>پاسخ.</strong> ماتریسِ <span class="ltr" dir="ltr">RACI</span> را برای این یک کار می‌نویسیم (<a href="#tbl-ch01-raci" class="quarto-xref">جدول&nbsp;<span>1.2</span></a>). مهندسِ حفاظتِ پیمانکارِ <span class="ltr" dir="ltr">EPC</span> مطالعه را انجام می‌دهد و تنظیمات را پیشنهاد می‌کند (مجری). مالک، از طریقِ مهندسِ مالک، آن را بازبینی و پذیرش می‌کند (پاسخ‌گو). سازندهٔ اینورتر و توربین دربارهٔ توانِ تحملِ تجهیزشان مشورت می‌دهند (مشورت‌شونده). بهره‌بردار و نگهدار مطلع می‌شود. اما <strong>هیچ‌کدام</strong> از این‌ها حرفِ آخر را نمی‌زند: بهره‌بردارِ شبکه باید تنظیمات را با مدلِ شبکهٔ خودش بسنجد و <strong>تأیید</strong> کند؛ بی این تأیید، کلیدِ اتصال بسته نمی‌شود. اگر خوانندهٔ این کتاب روزی همهٔ محاسبهٔ هماهنگیِ حفاظت را خودش انجام دهد (فصلِ ۲۶)، باز هم به همین ماتریس برمی‌گردد.</p>
<div id="tbl-ch01-raci" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-raci-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.2: ماتریسِ <span class="ltr" dir="ltr">RACI</span> برای یک تصمیمِ فنی
</figcaption>
<div aria-describedby="tbl-ch01-raci-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 13%">
<col style="width: 13%">
<col style="width: 21%">
<col style="width: 11%">
<col style="width: 17%">
</colgroup>
<thead>
<tr class="header">
<th>کار</th>
<th>مجری</th>
<th>پاسخ‌گو</th>
<th>مشورت‌شونده</th>
<th>مطلع</th>
<th>تأییدکنندهٔ بیرونی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مطالعه و پیشنهادِ تنظیماتِ حفاظتِ نقطهٔ اتصال</td>
<td>مهندسِ حفاظتِ پیمانکار</td>
<td>مالک (مهندسِ مالک)</td>
<td>سازندگانِ اینورتر و توربین، مهندسِ مستقل</td>
<td>بهره‌بردار و نگهدار</td>
<td>بهره‌بردارِ شبکه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</div>
<p>دو قاعدهٔ عملی از این مثال بیرون می‌آید. نخست، <strong>دانستن با تصمیم‌گرفتن یکی نیست</strong>: مهندسِ حفاظت بیش از همه می‌داند، اما تصمیم با مالک و تأیید با بهره‌بردارِ شبکه است. دوم، <strong>هر پاسخ‌گو باید بتواند بفهمد چه چیزی را می‌پذیرد</strong>؛ مالکی که محاسبهٔ حفاظت را نمی‌فهمد، در عمل پاسخ‌گویی‌اش را به پیمانکار واگذار کرده است، بی آن‌که مسئولیتش را واگذار کرده باشد. این کتاب دقیقاً برای پر کردنِ همین شکاف نوشته شده است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای کارِ «انتخابِ مدلِ توربینِ بادی» یک ماتریسِ <span class="ltr" dir="ltr">RACI</span> بنویسید. تأییدکنندهٔ بیرونی دارد؟</li>
<li>چرا هر کار فقط <strong>یک</strong> پاسخ‌گو دارد؟ چه می‌شود اگر دو نفر پاسخ‌گو باشند؟</li>
<li>تفاوتِ «مشورت‌شونده» و «تأییدکنندهٔ بیرونی» را با یک مثال از زندگیِ روزمره توضیح دهید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch01-a-models" class="level3" data-number="1.2.4">
<h3 data-number="1.2.4" class="anchored" data-anchor-id="sec-ch01-a-models"><span class="header-section-number">1.2.4</span> الگوهای مالکیت و قرارداد</h3>
<p>بازیگرانِ <a href="#tbl-ch01-actors" class="quarto-xref">جدول&nbsp;<span>1.1</span></a> در هر پروژه به یک شکل کنارِ هم قرار نمی‌گیرند. دو پرسشِ ساختاری شکلِ پروژه را تعیین می‌کنند: <strong>چه کسی مالک است و چگونه درآمد می‌گیرد؟</strong> و <strong>ساخت با چند قرارداد سپرده می‌شود؟</strong> پاسخ به هر دو، جای ریسک‌ها را جابه‌جا می‌کند، و ریسک همان چیزی است که مهندس باید با شواهد کوچکش کند.</p>
<p><strong>الگوهای مالکیت</strong> (توصیف‌های عمومی؛ شکلِ حقوقیِ هر الگو در هر کشور متفاوت است و در فصل‌های ۵۴ تا ۵۷ بررسی می‌شود):</p>
<div id="tbl-ch01-ownership" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-ownership-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.3: الگوهای مالکیت و درآمد (توصیفِ عمومی)
</figcaption>
<div aria-describedby="tbl-ch01-ownership-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 18%">
<col style="width: 18%">
<col style="width: 18%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>الگو</th>
<th>مالک</th>
<th>درآمد از</th>
<th>چه کسی ریسکِ تولید را می‌برد</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تولیدکنندهٔ مستقل با قراردادِ خریدِ برق</td>
<td>شرکتِ پروژهٔ خصوصی</td>
<td>فروشِ انرژی به خریدار طبقِ قرارداد</td>
<td>شرکتِ پروژه (و وام‌دهنده)</td>
<td>الگوی مبنای نیروگاهِ P</td>
</tr>
<tr class="even">
<td>مالکیتِ شرکتِ برق</td>
<td>شرکتِ برق یا دولت</td>
<td>تعرفه یا بودجهٔ عمومی</td>
<td>شرکتِ برق</td>
<td>پیمانکار فقط می‌سازد؛ ساختارِ وام متفاوت است</td>
</tr>
<tr class="odd">
<td>ساخت–بهره‌برداری–انتقال</td>
<td>بخشِ خصوصی برای دورهٔ معین، سپس دولت</td>
<td>قراردادِ بلندمدت</td>
<td>بخشِ خصوصی در دورهٔ قرارداد</td>
<td>پایانِ قرارداد یعنی تحویلِ دارایی با شرایطِ تعریف‌شده</td>
</tr>
<tr class="even">
<td>خودمصرفیِ صنعتی</td>
<td>مصرف‌کنندهٔ بزرگ</td>
<td>صرفه‌جویی در خرید برق و فروشِ مازاد</td>
<td>مصرف‌کننده</td>
<td><a href="#exm-ch01-commercial" class="quarto-xref">مثال&nbsp;<span>1.1</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>الگوهای قرارداد ساخت.</strong> در <strong>قراردادِ واحدِ طرح‌وساخت</strong>، یک پیمانکار همه‌چیز را برعهده می‌گیرد و <strong>ریسکِ مرزِ مشترک</strong> (اختلاف میانِ تجهیزاتِ سازندگانِ مختلف، هماهنگیِ زمانی، مسئولیتِ عملکردِ کل) با اوست؛ مالک یک طرفِ پاسخ‌گو دارد و برای این آسودگی بیشتر می‌پردازد. در <strong>قراردادهای چندگانه</strong>، مالک توربین را از یک سازنده، ماژول و اینورتر را از دیگری، پست را از سومی و کارهای عمرانی را از چهارمی می‌خرد. هزینهٔ مستقیم کمتر است، اما مرزهای مشترک با <strong>مالک</strong> می‌ماند: اگر پیِ توربین با فلنجِ برجِ سازنده نخواند، چه کسی پاسخ‌گوست؟ فصل‌های ۱۸، ۳۸ و ۳۹ ابزارِ مدیریتِ این مرزها، یعنی <strong>سندِ کنترلِ مرزِ مشترک</strong>، را می‌سازند.</p>
<div id="exm-ch01-contracting" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.4 (یک قرارداد یا چند قرارداد؟)</strong></span> <strong>پرسش.</strong> مالکِ نیروگاهِ P گروهِ مهندسیِ کوچکی دارد و اولین پروژه‌اش است؛ وام‌دهنده هم ترجیح می‌دهد ریسکِ ساخت با یک پیمانکارِ باتجربه باشد. کدام الگوی قرارداد را پیشنهاد می‌کنید و چه چیزی را از دست می‌دهد؟</p>
<p><strong>پاسخ.</strong> قراردادِ واحدِ طرح‌وساخت، یا دست‌کم دو بسته: <strong>بستهٔ توربین</strong> (که سازندگانِ توربین معمولاً جدا عرضه می‌کنند و گارانتیِ عملکردِ ویژهٔ خود را دارد) و <strong>بستهٔ بقیهٔ نیروگاه</strong> (خورشیدی، باتری، شبکهٔ جمع‌آوری، پست، عمرانی) با یک پیمانکار. چرا؟ گروهِ کوچکِ مالک نمی‌تواند ده‌ها مرزِ مشترک را مدیریت کند و وام‌دهنده هم همین را می‌خواهد. آنچه از دست می‌رود: هزینهٔ بیشتر برای انتقالِ ریسک، و کنترلِ کمتر بر انتخابِ تجهیز. <strong>شرط:</strong> حتی با یک پیمانکار، مرزِ میانِ دو بسته (مثلاً پیِ توربین و کابل‌های داخلِ برج) باید در قرارداد صریح نوشته شود. این تصمیم با دلیل و شرطش در دفترِ تصمیم ثبت می‌شود (<span class="ltr" dir="ltr">D-004</span>).</p>
</div>
</section>
<section id="sec-ch01-a-stakeholders" class="level3" data-number="1.2.5">
<h3 data-number="1.2.5" class="anchored" data-anchor-id="sec-ch01-a-stakeholders"><span class="header-section-number">1.2.5</span> نقشهٔ ذی‌نفعان</h3>
<p>همهٔ کسانی که پروژه بر آن‌ها اثر می‌گذارد یا بر پروژه اثر می‌گذارند <strong>ذی‌نفع</strong> (به انگلیسی <span class="ltr" dir="ltr">stakeholder</span>) هستند، نه فقط طرف‌های قرارداد. ابزارِ ساده‌ای برای فکر کردن دربارهٔ آن‌ها <strong>نقشهٔ قدرت–علاقه</strong> است (<a href="#fig-ch01-stakeholders" class="quarto-xref">شکل&nbsp;<span>1.2</span></a>): هر ذی‌نفع را بر پایهٔ این‌که چقدر می‌تواند بر پروژه اثر بگذارد و چقدر از آن اثر می‌پذیرد، در یکی از چهار خانه می‌گذاریم، و هر خانه راهبردِ تعاملِ خودش را دارد.</p>
<div id="fig-ch01-stakeholders" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-stakeholders-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-stakeholders.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-stakeholders-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.2: نقشهٔ قدرت–علاقهٔ ذی‌نفعانِ نیروگاهِ P (یک قضاوتِ آغازین، نه اندازه‌گیری)
</figcaption>
</figure>
</div>
<p>دو هشدار. <strong>نخست</strong>، این نقشه یک <strong>قضاوت</strong> است و باید با گفت‌وگو و شواهد بازبینی شود؛ جای ذی‌نفعان در طولِ پروژه عوض می‌شود. پیکانِ قرمز نشان می‌دهد که روستاهای مجاور، که در آغاز «قدرتِ کم و علاقهٔ زیاد» دارند، اگر نگرانی‌شان نادیده گرفته شود و سازمان یابد، می‌توانند به «قدرتِ زیاد» برسند و پروژه را متوقف کنند. <strong>دوم</strong>، «قدرتِ کم» دلیلِ نادیده گرفتن نیست: حقوقِ مالکانِ زمین و جامعهٔ محلی مستقل از قدرتشان است و الزاماتِ مشارکت، سازوکارِ رسیدگی به شکایت و جبرانِ خسارت را قانون و تعهداتِ پروژه تعیین می‌کنند (فصل‌های ۱۴، ۲۲ و ۳۳).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>در الگوی «ساخت–بهره‌برداری–انتقال» چرا شرایطِ تحویلِ دارایی در پایانِ دوره برای طراحِ نیروگاه مهم است؟</li>
<li>«ریسکِ مرزِ مشترک» را با یک مثال از نیروگاهِ P توضیح دهید.</li>
<li>مرجعِ هوانوردی را در کدام خانهٔ نقشهٔ ذی‌نفعان گذاشته‌ایم و چرا؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch01-a-licensed" class="level3" data-number="1.2.6">
<h3 data-number="1.2.6" class="anchored" data-anchor-id="sec-ch01-a-licensed"><span class="header-section-number">1.2.6</span> مرزِ آموزشِ مهندسی و مرجعیتِ تأیید</h3>
<p>این کتاب بنا دارد خواننده را تا <strong>تسلط</strong> پیش ببرد: محاسبهٔ پی، تنظیمِ حفاظت، طراحیِ کابل، اندازه‌گیریِ باد و مدلِ مالی را خودتان انجام خواهید داد. پس لازم است همین ابتدا یک تفاوت را روشن کنیم.</p>
<p><strong>دانستن</strong> یعنی بتوانید محاسبه را انجام دهید، نتیجه را تفسیر کنید، خطای دیگران را بیابید و بگویید چه داده‌ای کم است. <strong>مرجعیتِ تأیید</strong> یعنی امضای شما زیرِ یک سند، <strong>مسئولیتِ قانونی</strong> می‌آورد و دیگران حق دارند بر پایهٔ آن بسازند. مرجعیت از دانستن به‌دست نمی‌آید؛ از <strong>پروانهٔ حرفه‌ای</strong>، <strong>عضویت در نظامِ مهندسی</strong>، <strong>صلاحیتِ ثبت‌شده</strong>، <strong>بیمهٔ مسئولیت</strong> و گاهی <strong>مجوزِ جداگانهٔ هر پروژه</strong> می‌آید، و قواعدش در هر کشور فرق دارد.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>کارهای زیر در این کتاب آموزش داده می‌شوند تا <strong>بفهمید و وارسی کنید</strong>، اما انجام یا تأییدِ نهاییِ آن‌ها در یک پروژهٔ واقعی با شخص یا نهادِ صلاحیت‌دار است:</p>
<ul>
<li>طراحیِ سازه و پی (برج، پیِ توربین، سازهٔ نگه‌دارندهٔ پنل، ساختمان‌ها): مهندسِ سازهٔ دارای پروانه، با بررسیِ مستقل.</li>
<li>مطالعاتِ ژئوتکنیک و تفسیرِ نتایجِ آن: مهندسِ ژئوتکنیک.</li>
<li>تنظیمِ حفاظت و هماهنگیِ رله‌ها در نقطهٔ اتصال: مهندسِ حفاظت، با تأییدِ بهره‌بردارِ شبکه.</li>
<li>مطالعاتِ شبکه (پخشِ بار، اتصالِ کوتاه، پایداری) که به بهره‌بردارِ شبکه تحویل می‌شود: مهندسِ سیستمِ قدرت با مدلِ تأییدشدهٔ شبکه.</li>
<li>هر کار روی تجهیزِ برق‌دار یا آزمونِ ولتاژِ بالا: افرادِ آموزش‌دیده و مجاز، با مجوزِ کار.</li>
<li>بالابریِ سنگین، کار در ارتفاع، فضای بسته: گروهِ صلاحیت‌دار با طرحِ تأییدشده.</li>
<li>طراحیِ سامانهٔ حفاظت در برابرِ حریق و واکنشِ اضطراری: مهندسِ حریق و مرجعِ آتش‌نشانی.</li>
<li>ارزیابیِ اثراتِ محیطِ‌زیستی و اجتماعی: مشاورِ دارای صلاحیت، با تأییدِ مرجعِ محیطِ‌زیست.</li>
<li>طراحیِ تفصیلیِ ماشینِ الکتریکی، ترانسفورماتور، اینورتر و سلولِ باتری: مهندسانِ سازنده با ابزار و آزمونِ کارخانه‌ای.</li>
<li>امورِ حقوقی، مالیاتی و قراردادی: مشاورِ حقوقی و مالیِ آشنا با همان کشور.</li>
</ul>
</div>
</div>
<div id="exm-ch01-foundation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.5 (ارزشِ یک محاسبهٔ درست)</strong></span> <strong>پرسش.</strong> خواننده‌ای پس از فصلِ ۳۰، پیِ توربینِ شمارهٔ ۷ نیروگاهِ P را با داده‌های خاکِ فرضیِ کتاب محاسبه می‌کند و به قطرِ <span class="ltr" dir="ltr">20 m</span> و ضخامتِ <span class="ltr" dir="ltr">3 m</span> می‌رسد. این محاسبه چه ارزشی دارد و چه ارزشی ندارد؟</p>
<p><strong>پاسخ.</strong> ارزش دارد چون خواننده اکنون می‌داند پی چرا این اندازه است، کدام پارامترِ خاک بیشترین اثر را دارد، و اگر پیمانکار پیِ <span class="ltr" dir="ltr">16 m</span> پیشنهاد کند باید چه پرسشی بپرسد. همچنین می‌تواند گزارشِ مهندسِ سازه را بخواند و ناسازگاریِ آن با گزارشِ ژئوتکنیک را ببیند. ارزش <strong>ندارد</strong> به‌عنوانِ نقشهٔ ساخت، چون (۱) دادهٔ خاک فرضی است، نه حاصلِ گمانه‌زنی در همان نقطه؛ (۲) بارهای طراحی باید از سازندهٔ توربین و برای همان مدل و همان کلاسِ باد بیاید؛ (۳) مسئولیتِ قانونیِ طرح با مهندسِ دارای پروانه است که آن را امضا می‌کند و بررسیِ مستقل می‌شود. محاسبهٔ خواننده <strong>ابزارِ وارسی</strong> است، نه <strong>سندِ ساخت</strong>. این تفاوت در سراسرِ کتاب برقرار است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه کار نام ببرید که در یک پروژهٔ نیروگاه هم «دانستن» می‌خواهد و هم «مرجعیت»، و سه کار که فقط دانستن کافی است.</li>
<li>چرا مرجعیتِ تأیید معمولاً با <strong>بیمهٔ مسئولیت</strong> همراه است؟</li>
<li>اگر دو مهندسِ دارای پروانه دربارهٔ اندازهٔ یک پی اختلاف داشته باشند، چه کسی تصمیم می‌گیرد؟ (به ماتریسِ <span class="ltr" dir="ltr">RACI</span> برگردید.)</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch01-b" class="level2" data-number="1.3">
<h2 data-number="1.3" class="anchored" data-anchor-id="sec-ch01-b"><span class="header-section-number">1.3</span> ب. چرخهٔ عمرِ پروژه و دروازه‌های تصمیم</h2>
<section id="sec-ch01-b-stages" class="level3" data-number="1.3.1">
<h3 data-number="1.3.1" class="anchored" data-anchor-id="sec-ch01-b-stages"><span class="header-section-number">1.3.1</span> سیزده مرحله</h3>
<p>یک نیروگاهِ تجاری از یک فکر آغاز می‌شود و سی تا چهل سال بعد با برچیدن و بازگرداندنِ زمین پایان می‌یابد. <a href="#fig-ch01-lifecycle" class="quarto-xref">شکل&nbsp;<span>1.3</span></a> این مسیر را در سیزده مرحله نشان می‌دهد. مرحله‌ها در عمل هم‌پوشانی دارند و گاهی به عقب برمی‌گردند، اما ترتیبِ منطقی‌شان همین است.</p>
<div id="fig-ch01-lifecycle" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-lifecycle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-lifecycle.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-lifecycle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.3: سیزده مرحلهٔ چرخهٔ عمرِ نیروگاه و هفت دروازهٔ تصمیمِ میانِ آن‌ها؛ زمان از راست به چپ می‌گذرد
</figcaption>
</figure>
</div>
<ol type="1">
<li><strong>فرصت</strong> (به انگلیسی <span class="ltr" dir="ltr">opportunity</span>). کسی متوجه می‌شود که در منطقه‌ای باد یا آفتابِ خوب، زمینِ در دسترس، خطِ انتقالِ نزدیک و خریداری برای برق هست. خروجی: یک یادداشتِ چندصفحه‌ای.</li>
<li><strong>غربالگری</strong> (به انگلیسی <span class="ltr" dir="ltr">screening</span>). با دادهٔ عمومی و قواعدِ سرانگشتی، چند ساختگاه مقایسه و موانعِ قطعی (به انگلیسی <span class="ltr" dir="ltr">fatal flaws</span>) شناسایی می‌شود: زمینِ حفاظت‌شده، فرودگاهِ نزدیک، نبودِ ظرفیت در شبکه. خروجی: فهرستِ کوتاهِ گزینه‌ها.</li>
<li><strong>امکان‌سنجی</strong> (به انگلیسی <span class="ltr" dir="ltr">feasibility study</span>). اندازه‌گیریِ منبع آغاز می‌شود، طرحِ مفهومی و برآوردِ هزینه و درآمد ساخته می‌شود و پرسشِ اصلی پاسخ می‌گیرد: آیا این پروژه می‌تواند سودآور و مجوزپذیر باشد؟ (فصلِ ۲۲)</li>
<li><strong>توسعه</strong> (به انگلیسی <span class="ltr" dir="ltr">development</span>). قراردادِ زمین، ادامهٔ اندازه‌گیری تا دستِ‌کم یک سالِ کامل، مطالعاتِ محیطِ‌زیستی و اجتماعی، درخواستِ اتصال به شبکه و مذاکرهٔ قراردادِ خریدِ برق. پرهزینه‌ترین مرحلهٔ <strong>پیش از</strong> تصمیمِ سرمایه‌گذاری.</li>
<li><strong>مجوزها</strong> (به انگلیسی <span class="ltr" dir="ltr">permitting</span>). پروانهٔ تولید، مجوزِ محیطِ‌زیست، ساخت‌وساز، هوانوردی، آب و هر مجوزِ دیگری که آن کشور می‌خواهد (فصل‌های ۵۴ تا ۵۷).</li>
<li><strong>طراحی</strong> (به انگلیسی <span class="ltr" dir="ltr">design</span>). از طرحِ مفهومی به طرحِ پایه و سپس مشخصاتی که می‌توان بر اساسش مناقصه برگزار کرد: جانمایی، تک‌خطی، مشخصاتِ تجهیز، مطالعاتِ شبکه.</li>
<li><strong>تأمینِ مالی</strong> (به انگلیسی <span class="ltr" dir="ltr">financing</span>). پرونده به وام‌دهنده می‌رود، مهندسِ مستقل همه‌چیز را وارسی می‌کند، قراردادِ وام با شرط‌هایش بسته می‌شود. پایانِ این مرحله <strong>تصمیمِ نهاییِ سرمایه‌گذاری</strong> (به انگلیسی <span class="ltr" dir="ltr">final investment decision</span>، <span class="ltr" dir="ltr">FID</span>) است: از این‌جا به بعد پولِ بزرگ خرج می‌شود.</li>
<li><strong>تدارکات</strong> (به انگلیسی <span class="ltr" dir="ltr">procurement</span>). انتخابِ پیمانکارِ <span class="ltr" dir="ltr">EPC</span> و سازندگانِ اصلی، قراردادها، برنامهٔ ساختِ کارخانه‌ای و بازرسی (فصل‌های ۳۹ و ۴۰).</li>
<li><strong>اجرا</strong> (به انگلیسی <span class="ltr" dir="ltr">construction</span>). راه، پی، سازه، نصبِ تجهیز، کابل‌کشی، پست (فصلِ ۴۹).</li>
<li><strong>راه‌اندازی</strong> (به انگلیسی <span class="ltr" dir="ltr">commissioning</span>). آزمونِ تک‌تکِ سامانه‌ها، آزمون‌های یکپارچه، آزمون‌های موردِ نیازِ بهره‌بردارِ شبکه، و تحویلِ رسمی (فصلِ ۵۰). پایانش <strong>بهره‌برداریِ تجاری</strong> (به انگلیسی <span class="ltr" dir="ltr">commercial operation date</span>) است: از این روز درآمد شروع می‌شود.</li>
<li><strong>بهره‌برداری</strong> (به انگلیسی <span class="ltr" dir="ltr">operation</span>). بیست‌وپنج تا سی‌وپنج سال تولید، نگهداری، گزارش‌دهی و بهبود (فصل‌های ۵۱ و ۵۲).</li>
<li><strong>بازتوانی</strong> (به انگلیسی <span class="ltr" dir="ltr">repowering</span>). تعویضِ تجهیزِ فرسوده با تجهیزِ نو و معمولاً کارآمدتر، با استفاده از زمین، اتصال و مجوزِ موجود؛ ممکن است انجام نشود.</li>
<li><strong>برچیدن</strong> (به انگلیسی <span class="ltr" dir="ltr">decommissioning</span>). جمع‌آوری، بازیافت، دفعِ ایمنِ پسماند و بازگرداندنِ زمین (فصلِ ۵۳). هزینهٔ آن باید از روزِ اول در حساب‌ها دیده شده باشد.</li>
</ol>
<p>چند نکته دربارهٔ این شکل. نخست، <strong>درآمد فقط در مرحلهٔ یازدهم</strong> است؛ ده مرحلهٔ پیش از آن همه هزینه‌اند. دوم، مراحلِ یک تا هفت <strong>برگشت‌پذیر</strong>اند: پروژه می‌تواند متوقف شود و زیان به هزینهٔ توسعه محدود بماند. از مرحلهٔ هشت به بعد توقف بسیار گران است. سوم، مرحله‌ها از نظرِ <strong>زمان</strong> به‌هیچ‌وجه هم‌اندازه نیستند: توسعه و مجوز می‌تواند سال‌ها طول بکشد، اجرا یکی دو سال، و بهره‌برداری چند دهه.</p>
<div id="exm-ch01-timeline" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.6 (یک جدولِ زمانیِ فرضی)</strong></span> <strong>پرسش.</strong> برای نیروگاهِ P یک جدولِ زمانیِ <strong>فرضی</strong> بسازید و مدتِ هر مرحله را حدس بزنید.</p>
<p><strong>پاسخ.</strong> مدت‌ها به کشور، شبکه و بازیگران بستگی دارد؛ عددهای زیر فقط برای حسِ مقیاس‌اند و در فصلِ ۲۲ با منطقِ زمان‌بندی جایگزین می‌شوند.</p>
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 22%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>مرحله</th>
<th style="text-align: center;">مدتِ فرضی</th>
<th>چرا این‌قدر</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فرصت و غربالگری</td>
<td style="text-align: center;">۳ تا ۶ ماه</td>
<td>با دادهٔ عمومی و بازدید انجام می‌شود</td>
</tr>
<tr class="even">
<td>امکان‌سنجی</td>
<td style="text-align: center;">۶ تا ۱۲ ماه</td>
<td>نصبِ دکلِ باد و آغازِ اندازه‌گیری</td>
</tr>
<tr class="odd">
<td>توسعه و مجوزها</td>
<td style="text-align: center;">۱۸ تا ۳۶ ماه</td>
<td>دستِ‌کم یک سالِ کاملِ اندازه‌گیری؛ نوبتِ مراجع و شبکه</td>
</tr>
<tr class="even">
<td>طراحی و تأمینِ مالی</td>
<td style="text-align: center;">۹ تا ۱۸ ماه</td>
<td>هم‌زمان با پایانِ توسعه</td>
</tr>
<tr class="odd">
<td>تدارکات و اجرا</td>
<td style="text-align: center;">۱۸ تا ۳۰ ماه</td>
<td>زمانِ ساختِ توربین و ترانسفورماتور در کارخانه، فصلِ ساخت</td>
</tr>
<tr class="even">
<td>راه‌اندازی</td>
<td style="text-align: center;">۳ تا ۶ ماه</td>
<td>آزمون‌های بهره‌بردارِ شبکه زمان‌بر است</td>
</tr>
<tr class="odd">
<td>بهره‌برداری</td>
<td style="text-align: center;">۲۵ تا ۳۵ سال</td>
<td>عمرِ طراحیِ تجهیز</td>
</tr>
</tbody>
</table>
<p>جمعِ مراحلِ پیش از بهره‌برداری: حدودِ پنج تا هشت سال. در این مدت هیچ درآمدی نیست و این یکی از دلایلی است که توسعه‌دهنده و وام‌دهنده دو بازیگرِ متفاوت با دو نگاهِ متفاوت‌اند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام مرحله‌ها پیش از درآمدند و کدام پس از آن؟ نسبتِ زمانیِ این دو گروه تقریباً چقدر است؟</li>
<li>چرا «اندازه‌گیریِ دستِ‌کم یک سالِ کامل» را در مرحلهٔ توسعه گذاشته‌ایم و نه در غربالگری؟</li>
<li>بازتوانی با نگهداری چه فرقی دارد؟ آیا بازتوانی به مجوزِ تازه نیاز دارد؟ (حدس بزنید؛ پاسخ در فصلِ ۵۳.)</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch01-b-gates" class="level3" data-number="1.3.2">
<h3 data-number="1.3.2" class="anchored" data-anchor-id="sec-ch01-b-gates"><span class="header-section-number">1.3.2</span> دروازه‌ها و شواهدِ هر دروازه</h3>
<p>میانِ مرحله‌ها، <strong>دروازه‌های تصمیم</strong> (به انگلیسی <span class="ltr" dir="ltr">stage gates</span>) هستند: نقطه‌هایی که کسی با اختیارِ کافی تصمیم می‌گیرد پروژه ادامه یابد، اصلاح شود یا متوقف شود. دروازه بدونِ <strong>شواهدِ مشخص</strong> معنا ندارد؛ در هر دروازه باید از پیش روشن باشد چه مدارکی روی میز می‌آید و چه کسی تصمیم می‌گیرد. <a href="#tbl-ch01-gates" class="quarto-xref">جدول&nbsp;<span>1.4</span></a> هفت دروازهٔ شکلِ پیشین را باز می‌کند. این جدول یک <strong>الگوی آموزشی</strong> است؛ شرکت‌ها دروازه‌های خودشان را دارند، اما منطق یکی است <span class="citation" data-cites="pmbok2021">(<a href="#ref-pmbok2021" role="doc-biblioref">Project Management Institute 2021</a>)</span>.</p>
<div id="tbl-ch01-gates" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-gates-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.4: دروازه‌های تصمیم، پرسش، شواهد و تصمیم‌گیرنده
</figcaption>
<div aria-describedby="tbl-ch01-gates-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 17%">
<col style="width: 22%">
<col style="width: 40%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th>دروازه</th>
<th>پرسشِ اصلی</th>
<th>شواهدِ لازم (حداقل)</th>
<th>تصمیم‌گیرنده</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">G1</span> پایانِ غربالگری</td>
<td>آیا مانعِ قطعی دارد؟ ارزشِ هزینهٔ امکان‌سنجی را دارد؟</td>
<td>نقشهٔ محدودیت‌ها، برآوردِ منبع از دادهٔ عمومی، فاصله تا شبکه، وضعیتِ زمین</td>
<td>توسعه‌دهنده</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">G2</span> پایانِ امکان‌سنجی</td>
<td>آیا می‌تواند سودآور و مجوزپذیر باشد؟</td>
<td>طرحِ مفهومی، نخستین دادهٔ اندازه‌گیری، برآوردِ انرژی با عدمِ قطعیت، برآوردِ هزینه، نظرِ اولیهٔ شبکه و مراجع</td>
<td>توسعه‌دهنده و سرمایه‌گذارِ توسعه</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">G3</span> آمادگیِ تأمینِ مالی</td>
<td>آیا پرونده برای وام‌دهنده کامل است؟</td>
<td>یک سالِ دادهٔ اندازه‌گیری، مطالعهٔ انرژیِ مستقل، مجوزهای اصلی، موافقت‌نامهٔ اتصال، پیش‌نویسِ قراردادِ خرید، طرحِ پایه</td>
<td>مالک</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">G4</span> تصمیمِ نهاییِ سرمایه‌گذاری</td>
<td>پول خرج شود؟</td>
<td>همهٔ قراردادهای اصلی امضاشده، گزارشِ مهندسِ مستقل، تأییدِ وام</td>
<td>هیئت‌مدیرهٔ مالک و وام‌دهنده</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">G5</span> آمادگیِ راه‌اندازی</td>
<td>ساخت کامل و ایمن است؟</td>
<td>گواهی‌های تکمیلِ مکانیکی، بازرسی‌ها، مدارکِ چون‌ساخت</td>
<td>مالک، با بازرس</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">G6</span> بهره‌برداریِ تجاری</td>
<td>شبکه و خریدار می‌پذیرند؟</td>
<td>آزمون‌های قبولی، تأییدِ بهره‌بردارِ شبکه، گواهیِ عملکرد</td>
<td>بهره‌بردارِ شبکه و خریدار</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">G7</span> پایانِ عمر</td>
<td>بازتوانی، ادامه یا برچیدن؟</td>
<td>وضعیتِ تجهیز، اقتصادِ هر گزینه، تعهداتِ زمین و محیطِ‌زیست</td>
<td>مالک، با مراجع</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>دو خاصیتِ دروازهٔ خوب: <strong>متوقف کردن در آن ارزان‌تر از ادامه دادن است</strong>، و <strong>تصمیم ثبت می‌شود</strong> (چه کسی، بر پایهٔ چه مدرکی، با چه شرطی). به این ثبت می‌گوییم <strong>دفترِ تصمیم</strong> (به انگلیسی <span class="ltr" dir="ltr">decision log</span>) و از همین فصل آن را برای نیروگاهِ P آغاز می‌کنیم.</p>
<div id="exm-ch01-gate2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.7 (آیا از دروازهٔ دوم می‌گذرد؟)</strong></span> <strong>پرسش.</strong> توسعه‌دهندهٔ نیروگاهِ P در پایانِ امکان‌سنجی این‌ها را دارد: دادهٔ بادِ یک‌ساله از یک مدلِ ماهواره‌ای و جوّی (نه از دکلِ ساختگاه)، دادهٔ تابشِ همان مدل، طرحِ مفهومی، برآوردِ انرژیِ <span class="ltr" dir="ltr">290 GWh</span> در سال، نامه‌ای از شرکتِ برق که «بررسیِ درخواستِ اتصال آغاز شده»، و توافقِ شفاهی با مالکانِ زمین. آیا از <span class="ltr" dir="ltr">G2</span> می‌گذرد؟</p>
<p><strong>پاسخ.</strong> به جدول برمی‌گردیم. طرحِ مفهومی: دارد. برآوردِ انرژی: دارد، اما <strong>عدمِ قطعیتِ</strong> آن بیان نشده و منبعش مدل است، نه اندازه‌گیری؛ برای <span class="ltr" dir="ltr">G2</span> «نخستین دادهٔ اندازه‌گیری» خواسته شده بود، پس دستِ‌کم باید دکلِ باد نصب شده و چند ماه داده داشته باشد. نظرِ اولیهٔ شبکه: نامهٔ «بررسی آغاز شده» نظر نیست؛ باید دستِ‌کم بگوید در آن نقطه ظرفیتِ <span class="ltr" dir="ltr">100 MW</span> <strong>محتمل</strong> است یا نه. زمین: توافقِ شفاهی هیچ ارزشِ حقوقی ندارد؛ باید دستِ‌کم یک پیش‌قرارداد یا حقِ تقدم باشد.</p>
<p>تصمیمِ درست: <strong>گذر با شرط</strong> (به انگلیسی <span class="ltr" dir="ltr">conditional pass</span>) یا <strong>بازگشت</strong>. شرط‌ها: نصبِ دکل و سه ماه دادهٔ هم‌زمان با مدل، نامهٔ ظرفیت از شبکه، پیش‌قراردادِ زمین. این تصمیم با شرط‌هایش در دفترِ تصمیم ثبت می‌شود. نکتهٔ مهم: برآوردِ <span class="ltr" dir="ltr">290 GWh</span> به‌خودیِ‌خود <strong>نادرست</strong> نیست؛ <strong>بی‌سند</strong> است و دروازه دقیقاً برای جدا کردنِ این دو ساخته شده است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تصمیم‌گیرندهٔ <span class="ltr" dir="ltr">G6</span> مالک نیست؟</li>
<li>اگر در <span class="ltr" dir="ltr">G4</span> یکی از قراردادهای اصلی (مثلاً قراردادِ خریدِ برق) امضا نشده باشد، چه خطری دارد که پول خرج شود؟</li>
<li>«گذر با شرط» چه زمانی درست است و چه زمانی بهانه‌ای برای ندیدنِ مشکل؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch01-b-influence" class="level3" data-number="1.3.3">
<h3 data-number="1.3.3" class="anchored" data-anchor-id="sec-ch01-b-influence"><span class="header-section-number">1.3.3</span> منحنیِ اثرگذاری و هزینه</h3>
<p>چرا دروازه‌های اول این‌قدر مهم‌اند؟ <a href="#fig-ch01-influence" class="quarto-xref">شکل&nbsp;<span>1.4</span></a> دو منحنی را کنارِ هم می‌گذارد. منحنیِ آبی <strong>توانِ اثرگذاری</strong> بر هزینه و عملکردِ نهایی است: در غربالگری، با عوض کردنِ ساختگاه، فناوری یا اندازهٔ نیروگاه می‌توان همه‌چیز را تغییر داد؛ در اجرا، تقریباً هیچ‌چیز را نمی‌توان بی هزینهٔ سنگین تغییر داد. منحنیِ قرمز <strong>هزینهٔ انباشتهٔ انجام‌شده</strong> است: تا پیش از تصمیمِ نهاییِ سرمایه‌گذاری چند درصدِ کلِ هزینه خرج شده و پس از آن، باقی. شکل هیچ عددی روی محور ندارد؛ <strong>شکلِ</strong> دو منحنی پیام است.</p>
<div id="fig-ch01-influence" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-influence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-influence.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-influence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.4: توانِ اثرگذاری بر نتیجه کم می‌شود در حالی که هزینهٔ انجام‌شده بالا می‌رود (منحنی‌های مفهومی، بی‌مقیاس)
</figcaption>
</figure>
</div>
<p>نتیجهٔ عملی برای مهندس: <strong>بیشترین ارزشِ کارِ مهندسی در مراحلِ اول خلق می‌شود</strong>، وقتی داده کم است و عدمِ قطعیت زیاد. این یعنی مهندسِ خوب باید بتواند با دادهٔ ناقص برآوردِ درست و <strong>با عدمِ قطعیتِ بیان‌شده</strong> بدهد، نه این‌که منتظرِ دادهٔ کامل بماند. فصل‌های ۲ و ۱۶ همین مهارت را می‌سازند.</p>
<div id="exm-ch01-change-cost" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.8 (یک تغییر، سه زمان)</strong></span> <strong>پرسش.</strong> معلوم می‌شود محلِ پیش‌بینی‌شده برای پستِ خروجیِ نیروگاهِ P روی زمینی است که در فصلِ بارندگی آب می‌گیرد و باید <span class="ltr" dir="ltr">400 m</span> جابه‌جا شود. هزینهٔ این تغییر را در سه زمان مقایسه کنید: در غربالگری، در طراحیِ پایه، و پس از آغازِ اجرا.</p>
<p><strong>پاسخ.</strong> در <strong>غربالگری</strong>، تغییر یعنی جابه‌جا کردنِ یک مستطیل روی نقشه: چند ساعت کار. در <strong>طراحیِ پایه</strong>، جانمایی، مسیرِ کابل‌های جمع‌آوری، طولِ خطِ خروجی، مطالعهٔ ژئوتکنیکِ آن نقطه و بخشی از مجوزِ ساخت باید بازنگری شود: چند هفته کار و شاید چند درصدِ هزینهٔ طراحی. پس از <strong>آغازِ اجرا</strong>، اگر پی ریخته شده باشد، باید تخریب شود، کابل‌های کشیده‌شده بلند شوند، قراردادِ پیمانکار ادعای تغییر بگیرد و برنامهٔ زمانی عقب بیفتد؛ هزینه می‌تواند صدها برابرِ حالتِ اول باشد و تاریخِ بهره‌برداری را جابه‌جا کند، که خودش جریمه و تأخیرِ درآمد است.</p>
<p>قاعدهٔ سرانگشتیِ رایج می‌گوید هزینهٔ یک تغییر در هر مرحله تقریباً ده برابرِ مرحلهٔ پیش است («قاعدهٔ ده»). این قاعده قانونِ فیزیک نیست و عددش از پروژه‌ای به پروژه‌ای فرق دارد، اما جهتش همیشه درست است. درسِ آن برای فصلِ ۲۹: <strong>بررسیِ سیلاب و زهکشی در شناساییِ ساختگاه است، نه در اجرا</strong>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا منحنیِ هزینه درست پیش از تصمیمِ نهاییِ سرمایه‌گذاری تند بالا می‌رود؟</li>
<li>در کدام مرحله «نه گفتن» ارزان‌ترین است؟ چرا با این حال پروژه‌ها اغلب دیر متوقف می‌شوند؟</li>
<li>یک تغییرِ دیگر مثال بزنید که در غربالگری رایگان و در اجرا بسیار گران باشد.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch01-b-metrics" class="level3" data-number="1.3.4">
<h3 data-number="1.3.4" class="anchored" data-anchor-id="sec-ch01-b-metrics"><span class="header-section-number">1.3.4</span> سنجه‌های غربالگری و منابعِ لازم</h3>
<p>در دروازه‌های اول، تصمیم با چند <strong>سنجهٔ ساده</strong> گرفته می‌شود که هر کسی باید بتواند با دست حساب کند. در این‌جا آن‌ها را تعریف می‌کنیم و برای نیروگاهِ P به‌کار می‌بریم. هر کدام در فصلی از کتاب به‌دقت ساخته می‌شود؛ این‌جا نسخهٔ «پشتِ پاکت» است.</p>
<p><strong>توان و انرژی.</strong> <strong>توان</strong> (به انگلیسی <span class="ltr" dir="ltr">power</span>) آهنگِ تولید یا مصرفِ انرژی است و یکای آن وات (<span class="ltr" dir="ltr">W</span>) و مضرب‌هایش: کیلووات (<span class="ltr" dir="ltr">kW</span>، هزار وات)، مگاوات (<span class="ltr" dir="ltr">MW</span>، میلیون وات). <strong>انرژی</strong> (به انگلیسی <span class="ltr" dir="ltr">energy</span>) حاصلِ توان در زمان است؛ در صنعتِ برق یکای آن وات‌ساعت و مضرب‌هایش است: مگاوات‌ساعت (<span class="ltr" dir="ltr">MWh</span>)، گیگاوات‌ساعت (<span class="ltr" dir="ltr">GWh</span>، هزار مگاوات‌ساعت). اگر توانِ <span class="math inline">\(P\)</span> به مدتِ <span class="math inline">\(t\)</span> ثابت بماند:</p>
<p><span id="eq-ch01-energy"><span class="math display">\[
E = P\,t
\tag{1.1}\]</span></span></p>
<p>یک نیروگاه با توانِ ثابتِ <span class="ltr" dir="ltr">1 MW</span> در یک ساعت <span class="ltr" dir="ltr">1 MWh</span> و در یک سالِ غیرِکبیسه (<span class="math inline">\(365\times 24 = 8760\)</span> ساعت) <span class="ltr" dir="ltr">8760 MWh</span> تولید می‌کند. ولی هیچ نیروگاهِ بادی یا خورشیدی با توانِ ثابت کار نمی‌کند؛ پس به سنجهٔ بعدی نیاز داریم.</p>
<p><strong>ضریبِ ظرفیت</strong> (به انگلیسی <span class="ltr" dir="ltr">capacity factor</span>، <span class="ltr" dir="ltr">CF</span>). نسبتِ انرژیِ واقعاً تولیدشده در یک دوره به انرژی‌ای که اگر نیروگاه در تمامِ آن دوره با توانِ نامیِ <span class="math inline">\(P_\text{n}\)</span> کار می‌کرد تولید می‌شد:</p>
<p><span id="eq-ch01-cf"><span class="math display">\[
\text{CF} = \frac{E}{P_\text{n}\,t}
\tag{1.2}\]</span></span></p>
<p>ضریبِ ظرفیت عددی میانِ صفر و یک (یا صفر تا صد درصد) است. از آن می‌توان برعکس هم استفاده کرد: اگر ضریبِ ظرفیتِ یک منطقه را بدانیم، انرژیِ سالانه را از <span class="math inline">\(E = \text{CF}\cdot P_\text{n}\cdot 8760\)</span> برآورد می‌کنیم. <strong>هشدار:</strong> ضریبِ ظرفیت یک <strong>نتیجه</strong> است، نه یک ورودی؛ در غربالگری آن را از تجربهٔ پروژه‌های مشابه حدس می‌زنیم و در فصلِ ۱۵ از داده و مدل محاسبه می‌کنیم.</p>
<div id="exm-ch01-cf-hand" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.9 (انرژیِ سالانهٔ نیروگاهِ P با دست)</strong></span> <strong>پرسش.</strong> با فرضِ ضریبِ ظرفیتِ <span class="ltr" dir="ltr">20 %</span> برای بخشِ خورشیدی (نسبت به توانِ <span class="ltr" dir="ltr">50 MW</span> اینورترها) و <span class="ltr" dir="ltr">35 %</span> برای بخشِ بادی (<span class="ltr" dir="ltr">60 MW</span>)، انرژیِ سالانهٔ هر بخش را برآورد کنید. این دو ضریب <strong>فرض‌های غربالگری</strong>‌اند.</p>
<p><strong>پاسخ.</strong> از <a href="#eq-ch01-cf" class="quarto-xref">معادلهٔ&nbsp;<span>1.2</span></a>:</p>
<p><span class="math display">\[
E_\text{PV} = 0.20 \times 50\ \text{MW} \times 8760\ \text{h} = 87\,600\ \text{MWh} \approx 88\ \text{GWh}
\]</span></p>
<p><span class="math display">\[
E_\text{W} = 0.35 \times 60\ \text{MW} \times 8760\ \text{h} = 183\,960\ \text{MWh} \approx 184\ \text{GWh}
\]</span></p>
<p>مجموع حدودِ <span class="ltr" dir="ltr">272 GWh</span> در سال. <strong>وارسیِ معقول بودن:</strong> بخشِ بادی با توانِ نامیِ کمی بیشتر، دو برابرِ بخشِ خورشیدی انرژی می‌دهد، چون باد شب‌ها هم می‌وزد اما خورشید نیمی از شبانه‌روز غایب است؛ ضریبِ ظرفیتِ خورشیدی به‌ندرت از حدودِ <span class="ltr" dir="ltr">25 %</span> و بادیِ خشکی به‌ندرت از حدودِ <span class="ltr" dir="ltr">50 %</span> فراتر می‌رود، پس هر دو عدد در محدودهٔ باورپذیرند. <strong>وضعیتِ داده:</strong> هر دو ضریب فرضی؛ بنابراین نتیجه هم فرضی است و باید برچسبش را نگه دارد.</p>
</div>
<p><strong>نسبتِ <span class="ltr" dir="ltr">DC/AC</span>.</strong> آرایهٔ خورشیدی توانِ جریانِ مستقیم (<span class="ltr" dir="ltr">DC</span>) تولید می‌کند و اینورترها آن را به جریانِ متناوب (<span class="ltr" dir="ltr">AC</span>) تبدیل می‌کنند. توانِ نامیِ آرایه را در شرایطِ استانداردِ آزمون با <strong>وات‌پیک</strong> (<span class="ltr" dir="ltr">Wp</span>) بیان می‌کنند؛ توانِ اینورترها را با وات. نسبتِ این دو در نیروگاهِ P برابرِ <span class="math inline">\(60/50 = 1.2\)</span> است. چرا آرایه بزرگ‌تر از اینورتر است؟ چون آرایه فقط در ظهرِ روزهای صافِ خنک به توانِ نامی نزدیک می‌شود؛ در بقیهٔ ساعت‌ها اینورترِ کوچک‌تر خالی می‌ماند. آرایهٔ بزرگ‌تر اینورتر را در ساعت‌های بیشتری پُر نگه می‌دارد، به قیمتِ آن‌که در چند ساعتِ اوج، توانِ اضافه <strong>بریده</strong> شود (به انگلیسی <span class="ltr" dir="ltr">clipping</span>). فصلِ ۱۰ این توازن را دقیق حساب می‌کند.</p>
<p><strong>سقفِ توانِ تحویلی و بُرش.</strong> شبکه در نقطهٔ اتصال بیش از <span class="ltr" dir="ltr">100 MW</span> نمی‌پذیرد، در حالی که جمعِ توانِ نامیِ اینورترها و توربین‌ها <span class="ltr" dir="ltr">110 MW</span> است. در ساعت‌هایی که هر دو منبع نزدیکِ اوج باشند، مازاد باید کاهش یابد (به انگلیسی <span class="ltr" dir="ltr">curtailment</span>). پرسشِ غربالگری: چنین ساعت‌هایی چقدر پیش می‌آید و چقدر انرژی از دست می‌رود؟ پاسخِ آن به <strong>هم‌زمانیِ</strong> باد و آفتاب بستگی دارد و با دست نمی‌شود حساب کرد؛ به دادهٔ ساعتی و کد نیاز دارد (بخشِ پ).</p>
<p><strong>زمین.</strong> آرایهٔ خورشیدیِ زمینی بسته به عرضِ جغرافیایی، فاصلهٔ ردیف‌ها و شیبِ زمین معمولاً حدودِ <span class="ltr" dir="ltr">1.5 تا 2.5 ha</span> به ازای هر مگاوات‌پیک می‌گیرد (هکتار، <span class="ltr" dir="ltr">ha</span>، ده‌هزار مترِ مربع). توربین‌های بادی باید از هم فاصله داشته باشند تا در «سایهٔ بادیِ» هم نیفتند؛ قاعدهٔ سرانگشتی پنج تا نُه قطرِ روتور در جهتِ بادِ غالب و سه تا پنج قطر عمود بر آن است. این فاصله‌ها یک <strong>پوشش</strong> (به انگلیسی <span class="ltr" dir="ltr">envelope</span>) تعریف می‌کنند که بسیار بزرگ‌تر از زمینی است که واقعاً اشغال می‌شود؛ میانِ توربین‌ها کشاورزی ادامه دارد.</p>
<div id="exm-ch01-land" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.10 (زمینِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> زمینِ لازم برای بخشِ خورشیدی و پوششِ بخشِ بادیِ نیروگاهِ P را برآورد کنید. قطرِ روتورِ توربینِ فرضی <span class="ltr" dir="ltr">150 m</span> است.</p>
<p><strong>پاسخ.</strong> خورشیدی، با <span class="ltr" dir="ltr">1.8 ha/MWp</span> به‌عنوانِ مقدارِ میانی:</p>
<p><span class="math display">\[
A_\text{PV} = 60\ \text{MWp} \times 1.8\ \text{ha/MWp} = 108\ \text{ha}
\]</span></p>
<p>با دو سرِ بازه، <span class="ltr" dir="ltr">90 تا 150 ha</span>. بادی، با فاصلهٔ هفت قطر در جهتِ باد و چهار قطر عمود بر آن، سهمِ هر توربین یک مستطیلِ <span class="math inline">\(7D \times 4D\)</span> است:</p>
<p><span class="math display">\[
A_\text{W} = 12 \times (7 \times 150\ \text{m}) \times (4 \times 150\ \text{m})
          = 12 \times 1050\ \text{m} \times 600\ \text{m}
          = 7.56\ \text{km}^2 = 756\ \text{ha}
\]</span></p>
<p><strong>وارسی:</strong> پوششِ بادی هفت برابرِ زمینِ خورشیدی است، اما زمینِ واقعاً اشغال‌شدهٔ هر توربین (سکو، جاده، پی) معمولاً کمتر از یک هکتار است، یعنی زیرِ ده هکتار برای دوازده توربین. پس <strong>نوعِ</strong> قراردادِ زمین برای دو بخش فرق می‌کند: خریدِ یا اجارهٔ کاملِ زمینِ خورشیدی، در برابرِ حقِ ارتفاق و اجارهٔ نقطه‌ای برای توربین‌ها. <strong>وضعیت:</strong> هر دو ضریب قاعدهٔ سرانگشتی‌اند؛ فصلِ ۱۴ آن‌ها را با جانماییِ واقعی جایگزین می‌کند.</p>
</div>
<p><strong>منابعِ لازم در هر دروازه.</strong> غیر از سنجه‌های فنی، در هر دروازه باید بدانیم رسیدن به دروازهٔ بعد چقدر <strong>پول، آدم و زمان</strong> می‌خواهد. هزینهٔ توسعه (همهٔ هزینه‌ها تا تصمیمِ نهاییِ سرمایه‌گذاری) معمولاً چند درصدِ هزینهٔ سرمایه‌ایِ کلِ پروژه است و این چند درصد <strong>پولِ در خطر</strong> است: اگر پروژه در <span class="ltr" dir="ltr">G3</span> بمیرد، برنمی‌گردد.</p>
<div id="exm-ch01-devbudget" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.11 (بودجهٔ توسعه)</strong></span> <strong>پرسش.</strong> فرض کنید هزینهٔ سرمایه‌ایِ کلِ نیروگاهِ P، به یک <strong>واحدِ پولیِ فرضی</strong>، <span class="ltr" dir="ltr">120</span> میلیون واحد برآورد شده است (این عدد صرفاً برای تمرینِ حساب است و هیچ ادعایی دربارهٔ قیمتِ واقعی ندارد؛ فصلِ ۲۱ به هزینه‌ها می‌پردازد). اگر هزینهٔ توسعه <span class="ltr" dir="ltr">3 %</span> از آن باشد، چقدر است و تا کدام دروازه خرج می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.03 \times 120 = 3.6\)</span> میلیون واحد. این مبلغ تا <span class="ltr" dir="ltr">G4</span> خرج می‌شود و بیشترِ آن در مرحله‌های توسعه و مجوز (اندازه‌گیری، مطالعات، مشاوران، هزینه‌های زمین و درخواستِ اتصال). با <span class="ltr" dir="ltr">2 %</span> و <span class="ltr" dir="ltr">5 %</span>، به‌ترتیب <span class="ltr" dir="ltr">2.4</span> و <span class="ltr" dir="ltr">6.0</span> میلیون واحد. نکتهٔ مدیریتی: هر دروازه باید <strong>بودجهٔ رسیدن به دروازهٔ بعد</strong> را تصویب کند، نه کلِ بودجهٔ توسعه را؛ به این ترتیب پولِ در خطر در هر لحظه کمینه می‌ماند.</p>
</div>
<p>این سنجه‌ها همه در کدِ همراهِ کتاب هم پیاده شده‌اند. تابعِ زیر از بستهٔ <code>plantp</code> ضریبِ ظرفیت را حساب می‌کند؛ به ورودی‌های غیرِمجاز هم توجه کنید، که در فصلِ ۵ به آن برمی‌گردیم:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> capacity_factor(energy_mwh: <span class="bu">float</span>, rated_mw: <span class="bu">float</span>,</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>                    hours: <span class="bu">float</span> <span class="op">=</span> <span class="fl">8760.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Energy actually produced divided by the energy at rated power all the time."""</span></span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> rated_mw <span class="op">&lt;=</span> <span class="dv">0</span> <span class="kw">or</span> hours <span class="op">&lt;=</span> <span class="dv">0</span>:</span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a>        <span class="cf">raise</span> <span class="pp">ValueError</span>(<span class="st">"rated power and hours must be positive"</span>)</span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> energy_mwh <span class="op">/</span> (rated_mw <span class="op">*</span> hours)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نیروگاهی <span class="ltr" dir="ltr">30 MW</span> در یک سال <span class="ltr" dir="ltr">65.7 GWh</span> تولید کرده است. ضریبِ ظرفیتش چقدر است؟</li>
<li>چرا ضریبِ ظرفیتِ بخشِ خورشیدی را نسبت به توانِ اینورترها (<span class="ltr" dir="ltr">50 MW</span>) تعریف کردیم و نه نسبت به توانِ آرایه (<span class="ltr" dir="ltr">60 MWp</span>)؟ هر دو تعریف چه عددی می‌دهند؟</li>
<li>اگر نسبتِ <span class="ltr" dir="ltr">DC/AC</span> را به <span class="ltr" dir="ltr">1.4</span> برسانیم، چه چیزی بهتر و چه چیزی بدتر می‌شود؟</li>
<li>«پوششِ» مزرعهٔ بادی با «زمینِ اشغال‌شده» چه فرقی دارد و این فرق چه پیامدی برای قراردادِ زمین دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch01-b-schedule" class="level3" data-number="1.3.5">
<h3 data-number="1.3.5" class="anchored" data-anchor-id="sec-ch01-b-schedule"><span class="header-section-number">1.3.5</span> زمان‌بندیِ توسعه و مسیرِ بحرانی</h3>
<p><a href="#exm-ch01-timeline" class="quarto-xref">مثال&nbsp;<span>1.6</span></a> مدتِ مرحله‌ها را حدس زد. اما مرحله‌های توسعه پشتِ سرِ هم نیستند؛ بسیاری هم‌زمان پیش می‌روند و هر کدام به برخی دیگر <strong>وابسته</strong> است. <strong>روشِ مسیرِ بحرانی</strong> (به انگلیسی <span class="ltr" dir="ltr">critical path method</span>) ساده‌ترین ابزارِ فهمِ این شبکه است.</p>
<p><strong>روش.</strong> برای هر فعالیت مدت و پیش‌نیازهایش را می‌نویسیم. (۱) <strong>گذرِ پیشرو:</strong> زودترین شروعِ هر فعالیت برابرِ دیرترین پایانِ پیش‌نیازهایش است و زودترین پایان، شروع به اضافهٔ مدت. پایانِ آخرین فعالیت، مدتِ کلِ پروژه است. (۲) <strong>گذرِ پسرو:</strong> از پایان برمی‌گردیم؛ دیرترین پایانِ هر فعالیت برابرِ کوچک‌ترین «دیرترین شروع» در میانِ فعالیت‌هایی است که پس از آن می‌آیند. (۳) <strong>شناوری</strong> هر فعالیت، دیرترین شروع منهای زودترین شروع است: چقدر می‌تواند عقب بیفتد بی آن‌که پروژه عقب بیفتد. فعالیت‌های با شناوریِ صفر <strong>مسیرِ بحرانی</strong> را می‌سازند.</p>
<div id="exm-ch01-cpm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.12 (مسیرِ بحرانیِ توسعهٔ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> نُه فعالیتِ توسعهٔ نیروگاهِ P با مدت‌های <strong>فرضی</strong> (ماه) و پیش‌نیازها چنین‌اند: A غربالگری (۳)؛ B دکلِ باد و یک سال اندازه‌گیری (۱۴، پس از A)؛ C درخواست و مطالعهٔ اتصال (۱۲، پس از A)؛ D قراردادهای زمین (۸، پس از A)؛ E ارزیابیِ اثراتِ محیطی و اجتماعی (۱۲، پس از A)؛ F مجوزها (۶، پس از D و E)؛ G مطالعهٔ تولیدِ انرژی (۲، پس از B)؛ H مذاکرهٔ قراردادِ خریدِ برق (۶، پس از G و C)؛ I تأمینِ مالی تا تصمیمِ نهایی (۴، پس از F و H). مدتِ کل، مسیرِ بحرانی و شناوریِ هر فعالیت را بیابید.</p>
<p><strong>پاسخِ دستی، گذرِ پیشرو.</strong> A: ۰ تا ۳. B، C، D و E همه از ۳ شروع می‌شوند و به ترتیب در ۱۷، ۱۵، ۱۱ و ۱۵ تمام. F منتظرِ دیرترینِ D و E است: از ۱۵ تا ۲۱. G: ۱۷ تا ۱۹. H منتظرِ G (۱۹) و C (۱۵): از ۱۹ تا ۲۵. I منتظرِ F (۲۱) و H (۲۵): از ۲۵ تا <strong>۲۹</strong>. <strong>گذرِ پسرو:</strong> I باید در ۲۹ تمام شود، پس دیرترین شروعش ۲۵؛ H و F باید تا ۲۵ تمام شوند؛ F دیرترین شروعش ۱۹، پس D و E باید تا ۱۹ تمام شوند. و همین‌طور.</p>
<pre class="text"><code>act  dur   ES   EF   LS   LF  float
  A    3    0    3    0    3     0
  B   14    3   17    3   17     0
  C   12    3   15    7   19     4
  D    8    3   11   11   19     8
  E   12    3   15    7   19     4
  F    6   15   21   19   25     4
  G    2   17   19   17   19     0
  H    6   19   25   19   25     0
  I    4   25   29   25   29     0
project duration 29 months; critical path A - B - G - H - I</code></pre>
<p><strong>تفسیر.</strong> مسیرِ بحرانی <strong>A–B–G–H–I</strong> است: اندازه‌گیریِ یک‌سالهٔ باد، نه مجوزها و نه شبکه، مدتِ توسعه را تعیین می‌کند. پیامدِ مدیریتی: دکلِ باد باید <strong>هرچه زودتر</strong> نصب شود؛ هر ماه تأخیر در آن یک ماه تأخیر در کلِ پروژه است، اما قراردادهای زمین (D) هشت ماه شناوری دارند. <strong>هشدار:</strong> این نتیجه به عددهای فرضی وابسته است؛ اگر مطالعهٔ اتصال (C) در واقع ۱۸ ماه طول بکشد، مسیرِ بحرانی عوض می‌شود. در فصل‌های ۲۲ و ۳۸ زمان‌بندی با عدمِ قطعیتِ مدت‌ها و منابع کامل می‌شود.</p>
</div>
<div id="fig-ch01-gantt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-gantt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-gantt.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-gantt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.5: زمان‌بندیِ توسعهٔ نیروگاهِ P با زودترین تاریخ‌ها؛ میله‌های قرمز مسیرِ بحرانی و خط‌چین‌ها شناوری‌اند (مدت‌ها فرضی)
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch01-b-scurve" class="level3" data-number="1.3.6">
<h3 data-number="1.3.6" class="anchored" data-anchor-id="sec-ch01-b-scurve"><span class="header-section-number">1.3.6</span> منحنیِ هزینهٔ انباشته</h3>
<p><a href="#fig-ch01-influence" class="quarto-xref">شکل&nbsp;<span>1.4</span></a> نشان داد هزینه کِی خرج می‌شود؛ <a href="#fig-ch01-scurve" class="quarto-xref">شکل&nbsp;<span>1.6</span></a> همان را با یک پروفیلِ عددیِ <strong>فرضی</strong> نشان می‌دهد: حدودِ سه درصدِ سرمایه در سی ماهِ توسعه، و نود و هفت درصد در بیست‌وشش ماهِ تدارکات و اجرا. شکلِ «S» از این‌جا می‌آید که در آغاز و پایانِ هر مرحله فعالیت کم و در میانه زیاد است.</p>
<div id="fig-ch01-scurve" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-scurve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-scurve.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-scurve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.6: منحنیِ «S»ِ هزینهٔ انباشتهٔ نیروگاهِ P با پروفیلِ فرضی
</figcaption>
</figure>
</div>
<pre class="text"><code>fictional spend profile: 3 % of capital over months 0-30 (development),
97 % over months 30-56 (procurement and construction)
spent by month 24: 2.7 %; by month 30: 3.0 %; by month 43: 51.5 %</code></pre>
<p>این منحنی سه کاربرد دارد که در فصل‌های بعد می‌بینیم: <strong>برنامه‌ریزیِ نقدینگی</strong> (کِی وام آزاد شود؛ فصلِ ۲۱)، <strong>کنترلِ پروژه</strong> (مقایسهٔ هزینهٔ واقعی با برنامه؛ فصلِ ۴۹)، و <strong>سنجشِ ریسکِ توسعه</strong>: تا ماهِ سی، فقط سه درصدِ سرمایه خرج شده، و همهٔ آن «پولِ در خطر» است.</p>
</section>
<section id="sec-ch01-b-risk" class="level3" data-number="1.3.7">
<h3 data-number="1.3.7" class="anchored" data-anchor-id="sec-ch01-b-risk"><span class="header-section-number">1.3.7</span> نخستین نگاه به ریسک</h3>
<p><strong>ریسک</strong> (به انگلیسی <span class="ltr" dir="ltr">risk</span>) رویدادی نامطمئن است که اگر رخ دهد بر هدف‌های پروژه اثر می‌گذارد. ساده‌ترین ابزارِ مقایسهٔ ریسک‌ها <strong>ماتریسِ احتمال–اثر</strong> است: احتمال و اثرِ هر ریسک را روی مقیاسِ یک تا پنج قضاوت می‌کنیم و حاصل‌ضرب را «امتیاز» می‌نامیم (<a href="#fig-ch01-risk-matrix" class="quarto-xref">شکل&nbsp;<span>1.7</span></a>). مرزِ دسته‌ها (این‌جا ۱۵ و ۸) قراردادی است که خودِ پروژه می‌گذارد، نه یک استاندارد.</p>
<div id="fig-ch01-risk-matrix" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-risk-matrix-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-risk-matrix.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-risk-matrix-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.7: نخستین ماتریسِ ریسکِ نیروگاهِ P (قضاوتِ آغازین)
</figcaption>
</figure>
</div>
<pre class="text"><code>R1: L3 x I5 = 15 (high)
R2: L3 x I4 = 12 (medium)
R3: L4 x I3 = 12 (medium)
R4: L2 x I4 =  8 (medium)
R5: L3 x I3 =  9 (medium)
R6: L2 x I3 =  6 (low)
R7: L3 x I4 = 12 (medium)
R8: L2 x I5 = 10 (medium)</code></pre>
<div id="exm-ch01-risk-action" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.13 (از امتیاز تا اقدام)</strong></span> <strong>پرسش.</strong> بالاترین ریسکِ ماتریس (<span class="ltr" dir="ltr">R1</span>، کاهشِ ظرفیتِ پذیرشِ شبکه) را بردارید و برای آن یک <strong>اقدامِ کاهش</strong> و یک <strong>شاهد</strong> پیشنهاد کنید که نشان دهد ریسک کم شده است.</p>
<p><strong>پاسخ.</strong> اقدام: پیش از نصبِ دکل و هزینهٔ بزرگِ توسعه، درخواستِ رسمیِ اتصال و پیش‌مطالعهٔ ظرفیت از بهره‌بردارِ شبکه (فعالیتِ C را زودتر و با اولویت آغاز کنید). شاهد: نامهٔ رسمیِ ظرفیتِ قابلِ اتصال در آن نقطه یا نتیجهٔ مطالعهٔ اتصال؛ پس از دریافتِ آن، <strong>احتمالِ</strong> <span class="ltr" dir="ltr">R1</span> از ۳ به ۱ یا ۲ کاهش می‌یابد و ریسک به دستهٔ «متوسط» یا «کم» می‌رود. اگر ظرفیت کمتر از <span class="ltr" dir="ltr">100 MW</span> باشد، ریسک به <strong>واقعیت</strong> تبدیل شده و باید تصمیم گرفت (<a href="#exr-ch01-21" class="quarto-xref">تمرین&nbsp;<span>1.35</span></a>). <strong>قاعدهٔ کلی:</strong> اقدامی که شاهد تولید نمی‌کند، ریسک را کم نکرده است. ابزارِ کاملِ مدیریتِ ریسک در فصل‌های ۲۲، ۳۲ و ۳۸ می‌آید.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا فعالیتِ D (قراردادهای زمین) با این‌که مهم است، شناوریِ هشت‌ماهه دارد؟ این شناوری چه خطری دارد؟</li>
<li>اگر مدتِ B از ۱۴ به ۱۱ ماه کاهش یابد (مثلاً با پذیرشِ دادهٔ کوتاه‌تر)، مدتِ کل چه می‌شود؟ چه بهایی دارد؟</li>
<li>چرا ضرب کردنِ احتمال در اثر برای ریسک‌هایی با اثرِ فاجعه‌بار و احتمالِ بسیار کم گمراه‌کننده است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch01-c" class="level2" data-number="1.4">
<h2 data-number="1.4" class="anchored" data-anchor-id="sec-ch01-c"><span class="header-section-number">1.4</span> پ. نیروگاهِ P: مرز، فرض‌ها و شواهد</h2>
<section id="sec-ch01-c-scope" class="level3" data-number="1.4.1">
<h3 data-number="1.4.1" class="anchored" data-anchor-id="sec-ch01-c-scope"><span class="header-section-number">1.4.1</span> دامنهٔ مرجع</h3>
<p>نیروگاهِ P یک نیروگاهِ <strong>خیالی</strong> است که فقط برای آموزش ساخته شده. هیچ ساختگاه، شبکه یا محصولِ واقعی را توصیف نمی‌کند و عددهایش <strong>توصیه</strong> نیستند. دامنهٔ مرجعِ آن چنین است:</p>
<ul>
<li>روی خشکی، متصل به شبکه، با آرایهٔ خورشیدیِ <strong>زمینی</strong> در مقیاسِ نیروگاهی و توربین‌های بادیِ <strong>خشکی</strong>.</li>
<li>یک ذخیره‌سازِ باتری‌ای که <strong>پیکربندی‌پذیر</strong> است: دو سناریوی نام‌دار داریم، <span class="ltr" dir="ltr">S0</span> بدونِ باتری و <span class="ltr" dir="ltr">S1</span> با باتری، و هر تمرینی که به باتری می‌پردازد باید بگوید کدام سناریو، با چه نقش و چه فرض‌هایی.</li>
<li>شبکهٔ جمع‌آوریِ فشارِ متوسط، پستِ خروجی و دارایی‌های صادراتِ توان <strong>در مالکیتِ پروژه</strong>، و یک نقطهٔ اتصالِ تعریف‌شده با شبکه؛ کارهایی که شرکتِ برق می‌سازد و مالک می‌شود، <strong>مرزِ بیرونی</strong>‌اند، نه بخشی از پروژه.</li>
<li>خدماتِ کمکی و مشترکِ نیروگاه: تغذیهٔ داخلی، توزیعِ فشارِ ضعیفِ <span class="ltr" dir="ltr">AC</span> و <span class="ltr" dir="ltr">DC</span>، برقِ اضطراریِ کنترل، تهویه، روشنایی، پمپ‌ها و آب.</li>
<li>آشکارسازی و اعلامِ حریق و رابط‌های اطفا بر پایهٔ ارزیابیِ خطرِ تأییدشده.</li>
<li>کنترل‌گرِ نیروگاه، اسکادا، ارتباطات، اتاقِ کنترل و گروهِ بهره‌برداری.</li>
</ul>
<p>بیرون از دامنهٔ مرجع: بادِ فراساحلی، خورشیدیِ شناور و تولیدِ هیدروژن. این‌ها فقط در حاشیه‌های مشخصاً برچسب‌خورده به‌عنوانِ مقایسهٔ اختیاری می‌آیند، چون هر کدام طراحی، لجستیک، مجوز، ایمنی و بهره‌برداریِ متفاوتی دارد.</p>
<p><a href="#tbl-ch01-seed" class="quarto-xref">جدول&nbsp;<span>1.5</span></a> عددهای بذریِ نیروگاهِ P را می‌دهد. ستونِ «وضعیت» از همین نخستین جدولِ کتاب همراهِ هر عدد است و تا پایانِ کتاب رها نمی‌شود.</p>
<div id="tbl-ch01-seed" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-seed-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.5: عددهای بذریِ نیروگاهِ P (بستهٔ دادهٔ مرجع، انتشارِ <span class="ltr" dir="ltr">1.0.0</span>)
</figcaption>
<div aria-describedby="tbl-ch01-seed-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 15%">
<col style="width: 36%">
<col style="width: 15%">
<col style="width: 15%">
<col style="width: 15%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: center;">شناسه</th>
<th>کمیت</th>
<th style="text-align: center;">مقدار</th>
<th style="text-align: center;">یکا</th>
<th style="text-align: center;">وضعیت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">SR-01</span></td>
<td>توانِ آرایهٔ خورشیدی (<span class="ltr" dir="ltr">DC</span>)</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">60</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">MWp</span></td>
<td style="text-align: center;">فرضی</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">SR-02</span></td>
<td>توانِ اینورترهای خورشیدی (<span class="ltr" dir="ltr">AC</span>)</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">50</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">MW</span></td>
<td style="text-align: center;">فرضی</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">SR-03</span></td>
<td>توانِ بادی (<span class="ltr" dir="ltr">AC</span>)</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">60</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">MW</span></td>
<td style="text-align: center;">فرضی</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">SR-04</span></td>
<td>ولتاژِ نامیِ شبکهٔ جمع‌آوری</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">33</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">kV</span></td>
<td style="text-align: center;">فرضی</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">SR-05</span></td>
<td>ولتاژِ نامیِ نقطهٔ اتصال</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">132</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">kV</span></td>
<td style="text-align: center;">فرضی</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">SR-06</span></td>
<td>سقفِ توانِ تحویلی در نقطهٔ اتصال</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">100</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">MW</span></td>
<td style="text-align: center;">فرضی</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">SR-07</span></td>
<td>توانِ باتری (سناریوی <span class="ltr" dir="ltr">S1</span>)</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">20</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">MW</span></td>
<td style="text-align: center;">فرضی</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">SR-08</span></td>
<td>انرژیِ نامیِ باتری در آغازِ عمر (سناریوی <span class="ltr" dir="ltr">S1</span>)</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">40</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">MWh</span></td>
<td style="text-align: center;">فرضی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>نکته‌ای دربارهٔ عددها: جمعِ توانِ اینورترها و توربین‌ها <span class="ltr" dir="ltr">110 MW</span> است اما سقفِ تحویل <span class="ltr" dir="ltr">100 MW</span>؛ این <strong>عمدی</strong> است و در بخشِ مثالِ کاربردی می‌بینیم چرا کسی ممکن است آگاهانه چنین کند.</p>
</section>
<section id="sec-ch01-c-flow" class="level3" data-number="1.4.2">
<h3 data-number="1.4.2" class="anchored" data-anchor-id="sec-ch01-c-flow"><span class="header-section-number">1.4.2</span> جریانِ انرژی و مرزِ مالکیت</h3>
<p><a href="#fig-ch01-energy-flow" class="quarto-xref">شکل&nbsp;<span>1.8</span></a> راهِ انرژی را از منبع تا شبکه نشان می‌دهد. از چپ به راست (قراردادِ نقشه‌های فنی در سراسرِ جهان این است که منبع در چپ و شبکه در راست باشد؛ متنِ فارسیِ کتاب این قرارداد را عوض نمی‌کند): آرایهٔ خورشیدی توانِ <span class="ltr" dir="ltr">DC</span> تولید می‌کند و اینورترها آن را به <span class="ltr" dir="ltr">AC</span> تبدیل می‌کنند؛ هر توربین مبدل و ترانسفورماتورِ خودش را دارد؛ باتری از راهِ یک مبدلِ دوسویه هم می‌گیرد و هم می‌دهد. همه به <strong>شینهٔ جمع‌آوریِ</strong> <span class="ltr" dir="ltr">33 kV</span> می‌رسند (به انگلیسی <span class="ltr" dir="ltr">collector bus</span>؛ شینه یعنی هادیِ مشترکی که چند مدار به آن وصل می‌شوند). از شینه، ترانسفورماتورِ اصلی ولتاژ را به <span class="ltr" dir="ltr">132 kV</span> بالا می‌برد تا در خطِ خروجی تلفات کم باشد، و در <strong>نقطهٔ اتصال</strong> کنتورِ فروش و مرزِ شبکه است. مصرفِ داخلی از همان شینه تغذیه می‌شود و کنترل‌گرِ نیروگاه با خط‌چین به همه‌جا وصل است: اطلاعات می‌گیرد و فرمان می‌دهد، اما انرژی نمی‌برد.</p>
<div id="fig-ch01-energy-flow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-energy-flow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-energy-flow.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-energy-flow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.8: نمودارِ جریانِ انرژیِ نیروگاهِ P؛ بلوک‌های خط‌چین فقط در سناریوی <span class="ltr" dir="ltr">S1</span> وجود دارند
</figcaption>
</figure>
</div>
<p>این شکل <strong>بلوکی</strong> است: هر بلوک ده‌ها تجهیز را نمایندگی می‌کند و هیچ‌چیز دربارهٔ تعدادِ مدارها، حفاظت یا سیم‌کشی نمی‌گوید. نمودارِ تک‌خطی (فصلِ ۲۳)، نقشهٔ حفاظت (فصلِ ۲۶) و نقشهٔ شبکهٔ ارتباطی (فصلِ ۳۵) هر یک لایهٔ دیگری از همین نیروگاه را نشان می‌دهند. یکی از مهارت‌های این کتاب این است که بدانید هر نقشه چه می‌گوید و چه <strong>نمی‌گوید</strong>.</p>
<p><a href="#fig-ch01-boundary" class="quarto-xref">شکل&nbsp;<span>1.9</span></a> پرسشِ دیگری را پاسخ می‌دهد: <strong>مالِ کیست و مسئولیتِ کیست؟</strong> هر دارایی از بلوکِ خورشیدی تا پستِ خروجیِ نیروگاه در مالکیت و مسئولیتِ پروژه است. در نقطهٔ اتصال، کنتورِ فروش و یک نقطهٔ جداسازی (کلیدی که می‌تواند نیروگاه را از شبکه جدا کند) قرار دارد و از آن‌سو شبکه مالِ شرکتِ برق است. اما یک دارایی با خط‌چین کشیده شده: <strong>خطِ خروجیِ</strong> <span class="ltr" dir="ltr">132 kV</span>. این‌که خطِ خروجی و فیدرِ ورودی در پستِ شبکه را چه کسی می‌سازد، چه کسی مالک می‌شود و چه کسی نگه می‌دارد، در کشورها و پروژه‌های مختلف فرق دارد و در <strong>موافقت‌نامهٔ اتصال</strong> نوشته می‌شود. در خطِ مبنای نیروگاهِ P فرض کرده‌ایم که پروژه آن را می‌سازد و مالک می‌شود، و این فرض را با برچسبِ «فرض» در شکل و در دفترِ فرض‌ها نگه داشته‌ایم.</p>
<div id="fig-ch01-boundary" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-boundary-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-boundary.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-boundary-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.9: مرزِ مالکیت و مسئولیت در نقطهٔ اتصالِ نیروگاهِ P؛ مالکیتِ خطِ خروجی یک فرضِ ثبت‌شده است
</figcaption>
</figure>
</div>
<p>چرا مرز این‌قدر مهم است؟ چون در مرز <strong>سه چیز</strong> عوض می‌شود: چه کسی <strong>پول</strong> می‌دهد، چه کسی <strong>طراحی و قواعد</strong> را تعیین می‌کند، و چه کسی هنگامِ <strong>خطا</strong> پاسخ‌گوست. اگر خطِ خروجی مالِ پروژه باشد، پروژه آن را می‌سازد، بیمه می‌کند، نگه می‌دارد و اگر قطع شود درآمدش را از دست می‌دهد؛ اگر مالِ شرکتِ برق باشد، معمولاً پروژه بخشی از هزینه را می‌دهد اما مسئولیتِ نگهداری ندارد. همین یک فرض می‌تواند هزینهٔ سرمایه‌ای، برنامهٔ زمانی و مدلِ مالی را جابه‌جا کند. <a href="#tbl-ch01-assets" class="quarto-xref">جدول&nbsp;<span>1.6</span></a> مرز را دارایی به دارایی می‌نویسد.</p>
<div id="tbl-ch01-assets" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-assets-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.6: مرزِ ساخت، مالکیت و نگهداریِ دارایی‌های نیروگاهِ P
</figcaption>
<div aria-describedby="tbl-ch01-assets-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 19%">
<col style="width: 17%">
<col style="width: 19%">
<col style="width: 17%">
</colgroup>
<thead>
<tr class="header">
<th>دارایی</th>
<th>می‌سازد</th>
<th>مالک می‌شود</th>
<th>نگه می‌دارد</th>
<th style="text-align: center;">وضعیتِ این مرز</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بلوک‌های خورشیدی و اینورترها</td>
<td>پروژه (<span class="ltr" dir="ltr">EPC</span>)</td>
<td>پروژه</td>
<td>پروژه (<span class="ltr" dir="ltr">O&amp;M</span>)</td>
<td style="text-align: center;">فرضِ مبنا</td>
</tr>
<tr class="even">
<td>توربین‌ها و مبدل‌هایشان</td>
<td>پروژه (<span class="ltr" dir="ltr">EPC</span> و سازنده)</td>
<td>پروژه</td>
<td>پروژه (اغلب سازنده)</td>
<td style="text-align: center;">فرضِ مبنا</td>
</tr>
<tr class="odd">
<td>باتری و مبدلش (<span class="ltr" dir="ltr">S1</span>)</td>
<td>پروژه</td>
<td>پروژه</td>
<td>پروژه</td>
<td style="text-align: center;">فرضِ مبنا</td>
</tr>
<tr class="even">
<td>شبکهٔ جمع‌آوری <span class="ltr" dir="ltr">33 kV</span></td>
<td>پروژه</td>
<td>پروژه</td>
<td>پروژه</td>
<td style="text-align: center;">فرضِ مبنا</td>
</tr>
<tr class="odd">
<td>پستِ خروجی <span class="ltr" dir="ltr">33/132 kV</span></td>
<td>پروژه</td>
<td>پروژه</td>
<td>پروژه</td>
<td style="text-align: center;">فرضِ مبنا</td>
</tr>
<tr class="even">
<td>خطِ خروجی <span class="ltr" dir="ltr">132 kV</span></td>
<td>پروژه؟</td>
<td>پروژه؟</td>
<td>پروژه؟</td>
<td style="text-align: center;"><strong>فرض، باز</strong></td>
</tr>
<tr class="odd">
<td>فیدر و تجهیزِ ورودی در پستِ شبکه</td>
<td>شرکتِ برق؟ (با هزینهٔ پروژه؟)</td>
<td>شرکتِ برق</td>
<td>شرکتِ برق</td>
<td style="text-align: center;"><strong>باز</strong></td>
</tr>
<tr class="even">
<td>کنتورِ فروش</td>
<td>شرکتِ برق یا پروژه زیرِ نظارت</td>
<td>طبقِ موافقت‌نامه</td>
<td>شرکتِ برق</td>
<td style="text-align: center;"><strong>باز</strong></td>
</tr>
<tr class="odd">
<td>شبکهٔ سراسری</td>
<td>شرکتِ برق</td>
<td>شرکتِ برق</td>
<td>شرکتِ برق</td>
<td style="text-align: center;">بیرونِ دامنه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch01-c-datapack" class="level3" data-number="1.4.3">
<h3 data-number="1.4.3" class="anchored" data-anchor-id="sec-ch01-c-datapack"><span class="header-section-number">1.4.3</span> بستهٔ دادهٔ مرجع و دفترِ فرض‌ها</h3>
<p>همهٔ مثال‌های کتاب از یک منبعِ واحد تغذیه می‌شوند: <strong>بستهٔ دادهٔ مرجعِ نیروگاهِ P</strong> (به انگلیسی <span class="ltr" dir="ltr">Plant P Reference Data Pack</span>). انتشارِ کنونی <span class="ltr" dir="ltr">1.0.0</span> است و این‌ها را دارد:</p>
<ul>
<li><strong>عددهای بذری</strong> (<a href="#tbl-ch01-seed" class="quarto-xref">جدول&nbsp;<span>1.5</span></a>) و <strong>دفترِ فرض‌ها</strong> (<a href="#tbl-ch01-assumptions" class="quarto-xref">جدول&nbsp;<span>1.7</span></a>).</li>
<li>دو <strong>کارتِ سناریو</strong>: <span class="ltr" dir="ltr">S0</span> بدونِ باتری و <span class="ltr" dir="ltr">S1</span> با باتری.</li>
<li>یک سالِ غیرِکبیسهٔ <strong>دادهٔ ساعتیِ ساختگی</strong>: تابشِ افقیِ کل، مستقیم و پخشیده، دمای هوا، سرعتِ باد در سه ارتفاع، جهتِ باد و فشارِ هوا؛ ۸۷۶۰ ردیف، با مُهرِ زمانِ آغازِ هر ساعت به وقتِ محلیِ ثابت (<span class="ltr" dir="ltr">UTC+04:00</span>، بی تغییرِ ساعتِ تابستانی).</li>
<li>سه <strong>زیرمجموعهٔ کوچک</strong> برای محاسبهٔ دستی: یک روزِ تابستانی، یک روزِ زمستانی و یک هفتهٔ بهاری.</li>
<li>دادهٔ <strong>تجهیزِ خیالی</strong>: ماژولِ <span class="ltr" dir="ltr">PVM-550</span> و توربینِ <span class="ltr" dir="ltr">WT-5.0-150</span> با منحنیِ توانش.</li>
<li><strong>واژه‌نامهٔ داده</strong> (نامِ هر ستون، یکا، معنا، بازهٔ مجاز)، <strong>پرچمِ کیفیت</strong> برای هر ردیف، <strong>خاستگاه</strong> (کدام برنامه، با کدام بذرِ تصادفی)، <strong>نتایجِ موردِ انتظار</strong> که آزمون‌های خودکار بازتولید می‌کنند، و <strong>چک‌سامِ</strong> هر فایل در یک مانیفست، تا هر کسی بتواند مطمئن شود همان داده‌ای را دارد که کتاب استفاده کرده.</li>
</ul>
<p>چرا این‌همه تشریفات برای دادهٔ ساختگی؟ چون می‌خواهیم <strong>عادتِ</strong> پروژهٔ واقعی را تمرین کنیم: در پروژهٔ واقعی هم داده نسخه دارد، هم باید بدانید از کجا آمده، هم باید بتوانید ثابت کنید دست نخورده است. اگر در فصلِ ۱۵ عددی با فصلِ ۱ نخواند، باید بتوان گفت <strong>کدام انتشار</strong> و <strong>کدام سناریو</strong> و <strong>کدام فرض</strong> عوض شده است.</p>
<p>کارتِ سناریوی <span class="ltr" dir="ltr">S1</span> را ببینید. هر تمرینِ باتری باید این مقادیر را (یا آنچه را عوض می‌کند) صریح بگوید؛ به‌ویژه خطِ آخر: <strong>شارژ از شبکه مجاز نیست</strong>، مگر سناریویی خلافش را بگوید.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb5"><pre class="sourceCode yaml code-with-copy"><code class="sourceCode yaml"><span id="cb5-1"><a href="#cb5-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Scenario S1: Plant P with battery storage. Every BESS exercise must state</span></span>
<span id="cb5-2"><a href="#cb5-2" aria-hidden="true" tabindex="-1"></a><span class="co"># these values (or the ones it changes) explicitly.</span></span>
<span id="cb5-3"><a href="#cb5-3" aria-hidden="true" tabindex="-1"></a><span class="fu">id</span><span class="kw">:</span><span class="at"> S1</span></span>
<span id="cb5-4"><a href="#cb5-4" aria-hidden="true" tabindex="-1"></a><span class="fu">name</span><span class="kw">:</span><span class="at"> BESS</span></span>
<span id="cb5-5"><a href="#cb5-5" aria-hidden="true" tabindex="-1"></a><span class="fu">status</span><span class="kw">:</span><span class="at"> assumed</span></span>
<span id="cb5-6"><a href="#cb5-6" aria-hidden="true" tabindex="-1"></a><span class="fu">pv</span><span class="kw">:</span><span class="at"> </span><span class="kw">{</span><span class="fu">dc_mwp</span><span class="kw">:</span><span class="at"> </span><span class="dv">60</span><span class="kw">,</span><span class="at"> </span><span class="fu">ac_mw</span><span class="kw">:</span><span class="at"> </span><span class="dv">50</span><span class="kw">}</span></span>
<span id="cb5-7"><a href="#cb5-7" aria-hidden="true" tabindex="-1"></a><span class="fu">wind</span><span class="kw">:</span><span class="at"> </span><span class="kw">{</span><span class="fu">ac_mw</span><span class="kw">:</span><span class="at"> </span><span class="dv">60</span><span class="kw">,</span><span class="at"> </span><span class="fu">turbines</span><span class="kw">:</span><span class="at"> </span><span class="dv">12</span><span class="kw">,</span><span class="at"> </span><span class="fu">turbine_id</span><span class="kw">:</span><span class="at"> WT-5.0-150</span><span class="kw">}</span></span>
<span id="cb5-8"><a href="#cb5-8" aria-hidden="true" tabindex="-1"></a><span class="fu">export_limit_mw</span><span class="kw">:</span><span class="at"> </span><span class="dv">100</span></span>
<span id="cb5-9"><a href="#cb5-9" aria-hidden="true" tabindex="-1"></a><span class="fu">bess</span><span class="kw">:</span></span>
<span id="cb5-10"><a href="#cb5-10" aria-hidden="true" tabindex="-1"></a><span class="at">  </span><span class="fu">power_mw</span><span class="kw">:</span><span class="at"> </span><span class="dv">20</span></span>
<span id="cb5-11"><a href="#cb5-11" aria-hidden="true" tabindex="-1"></a><span class="at">  </span><span class="fu">energy_mwh_nominal_bol</span><span class="kw">:</span><span class="at"> </span><span class="dv">40</span><span class="co">          # beginning of life</span></span>
<span id="cb5-12"><a href="#cb5-12" aria-hidden="true" tabindex="-1"></a><span class="at">  </span><span class="fu">soc_window_pct</span><span class="kw">:</span><span class="at"> </span><span class="kw">[</span><span class="dv">10</span><span class="kw">,</span><span class="at"> </span><span class="dv">90</span><span class="kw">]</span><span class="co">            # usable state-of-charge window</span></span>
<span id="cb5-13"><a href="#cb5-13" aria-hidden="true" tabindex="-1"></a><span class="at">  </span><span class="fu">usable_energy_mwh_bol</span><span class="kw">:</span><span class="at"> </span><span class="dv">32</span></span>
<span id="cb5-14"><a href="#cb5-14" aria-hidden="true" tabindex="-1"></a><span class="at">  </span><span class="fu">roundtrip_efficiency_ac_pct</span><span class="kw">:</span><span class="at"> </span><span class="dv">86</span><span class="co">     # one-way 92.7 percent</span></span>
<span id="cb5-15"><a href="#cb5-15" aria-hidden="true" tabindex="-1"></a><span class="at">  </span><span class="fu">capacity_fade_pct_per_year</span><span class="kw">:</span><span class="at"> </span><span class="fl">2.0</span><span class="co">     # linear teaching model</span></span>
<span id="cb5-16"><a href="#cb5-16" aria-hidden="true" tabindex="-1"></a><span class="at">  </span><span class="fu">reserve_mwh</span><span class="kw">:</span><span class="at"> </span><span class="dv">0</span><span class="co">                      # no energy held back for services by default</span></span>
<span id="cb5-17"><a href="#cb5-17" aria-hidden="true" tabindex="-1"></a><span class="at">  </span><span class="fu">charging_source</span><span class="kw">:</span><span class="at"> on-site PV and wind only</span></span>
<span id="cb5-18"><a href="#cb5-18" aria-hidden="true" tabindex="-1"></a><span class="at">  </span><span class="fu">grid_charging_permitted</span><span class="kw">:</span><span class="at"> </span><span class="ch">false</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>پنج برچسبِ وضعیت.</strong> هر عددِ نیروگاهِ P یکی از پنج برچسبِ <a href="#fig-ch01-evidence-ladder" class="quarto-xref">شکل&nbsp;<span>1.10</span></a> را دارد. پله‌ها از راست به چپ بالا می‌روند:</p>
<ul>
<li><strong>ساختگی</strong> (به انگلیسی <span class="ltr" dir="ltr">synthetic</span>): با برنامه تولید شده تا شبیهِ واقعیت باشد؛ مثلِ دادهٔ ساعتیِ بسته.</li>
<li><strong>فرضی</strong> (به انگلیسی <span class="ltr" dir="ltr">assumed</span>): حدسِ آگاهانهٔ نویسنده یا مهندس؛ مثلِ ضریبِ ظرفیتِ <span class="ltr" dir="ltr">20 %</span>.</li>
<li><strong>اعلامِ سازنده</strong> (به انگلیسی <span class="ltr" dir="ltr">vendor</span>): از برگهٔ داده یا گزارشِ آزمونِ کارخانه؛ درست است تا جایی که سازنده درست گفته و شرایطِ آزمون با شرایطِ ما یکی باشد.</li>
<li><strong>اندازه‌گیری‌شده</strong> (به انگلیسی <span class="ltr" dir="ltr">measured</span>): با ابزارِ کالیبره در همان ساختگاه یا همان تجهیز؛ خودش عدمِ قطعیت دارد (فصلِ ۲).</li>
<li><strong>تأییدشدهٔ رسمی</strong> (به انگلیسی <span class="ltr" dir="ltr">verified</span>): مرجعِ صلاحیت‌دار آن را پذیرفته یا الزام کرده؛ مثلِ سقفِ توانِ تحویلی وقتی در موافقت‌نامهٔ اتصالِ امضاشده نوشته شده باشد.</li>
</ul>
<div id="fig-ch01-evidence-ladder" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-evidence-ladder-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-evidence-ladder.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-evidence-ladder-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.10: نردبانِ شواهد: پنج برچسبِ وضعیتِ هر عدد در کتاب
</figcaption>
</figure>
</div>
<p>نردبان <strong>ترتیبِ اعتماد</strong> نیست به این معنا که پلهٔ بالا همیشه درست‌تر باشد؛ یک اندازه‌گیریِ بد از یک فرضِ خوب بدتر است. نردبان ترتیبِ <strong>پاسخ‌گویی</strong> است: هر چه بالاتر، کسی بیرون از شما مسئولِ آن عدد است و دفاع از آن آسان‌تر. قاعدهٔ کتاب: <strong>عددِ پلهٔ پایین را هرگز به‌جای عددِ پلهٔ بالا جا نمی‌زنیم</strong>، و هر فصل چند عدد را یک پله بالا می‌برد.</p>
<p><strong>دفترِ فرض‌ها.</strong> <a href="#tbl-ch01-assumptions" class="quarto-xref">جدول&nbsp;<span>1.7</span></a> دفترِ فرض‌های انتشارِ <span class="ltr" dir="ltr">1.0.0</span> است. هر فرض شناسه دارد تا بتوان در فصل‌های بعد به آن ارجاع داد («فرضِ <span class="ltr" dir="ltr">A-012</span> در فصلِ ۲۰ با سناریوی <span class="ltr" dir="ltr">S2</span> جایگزین می‌شود»). دفتر <strong>فقط</strong> با ثبتِ دلیل، فهرستِ هر چیزی که از آن فرض استفاده کرده و بازمحاسبهٔ مثال‌های وابسته تغییر می‌کند؛ تغییرِ بی‌صدا ممنوع است.</p>
<div id="tbl-ch01-assumptions" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-assumptions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.7: دفترِ فرض‌های نیروگاهِ P، انتشارِ <span class="ltr" dir="ltr">1.0.0</span>
</figcaption>
<div aria-describedby="tbl-ch01-assumptions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 25%">
<col style="width: 18%">
<col style="width: 13%">
<col style="width: 31%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: center;">شناسه</th>
<th>کمیت</th>
<th style="text-align: center;">مقدار</th>
<th style="text-align: center;">وضعیت</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-001</span></td>
<td>عرضِ جغرافیایی</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">34° N</span></td>
<td style="text-align: center;">فرضی</td>
<td>طولِ جغرافیایی تعریف نشده: ساختگاه بی‌مکان است</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-002</span></td>
<td>ارتفاع از سطحِ دریا</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">1200 m</span></td>
<td style="text-align: center;">فرضی</td>
<td></td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-003</span></td>
<td>منطقهٔ زمانیِ همهٔ مُهرها</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">UTC+04:00</span></td>
<td style="text-align: center;">فرضی</td>
<td>ثابت؛ بی ساعتِ تابستانی</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-004</span></td>
<td>بسامدِ نامیِ شبکه</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">50 Hz</span></td>
<td style="text-align: center;">فرضی</td>
<td></td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-005</span></td>
<td>تعداد و توانِ توربین‌ها</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">12 × 5 MW</span></td>
<td style="text-align: center;">فرضی</td>
<td>توربینِ خیالیِ <span class="ltr" dir="ltr">WT-5.0-150</span></td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-006</span></td>
<td>ارتفاعِ هاب</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">100 m</span></td>
<td style="text-align: center;">فرضی</td>
<td>برابرِ بالاترین ارتفاعِ اندازه‌گیریِ داده</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-007</span></td>
<td>ماژولِ خورشیدی</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">PVM-550</span></td>
<td style="text-align: center;">ساختگی</td>
<td>ماژولِ خیالیِ <span class="ltr" dir="ltr">550 Wp</span></td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-008</span></td>
<td>نسبتِ <span class="ltr" dir="ltr">DC/AC</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">1.2</span></td>
<td style="text-align: center;">فرضی</td>
<td>از <span class="ltr" dir="ltr">SR-01</span> و <span class="ltr" dir="ltr">SR-02</span></td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-009</span></td>
<td>بازهٔ شارژِ قابلِ استفادهٔ باتری (<span class="ltr" dir="ltr">S1</span>)</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">10 تا 90 %</span></td>
<td style="text-align: center;">فرضی</td>
<td><span class="ltr" dir="ltr">32 MWh</span> قابلِ استفاده در آغازِ عمر</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-010</span></td>
<td>بازدهِ رفت‌وبرگشتِ باتری، <span class="ltr" dir="ltr">AC</span> به <span class="ltr" dir="ltr">AC</span> (<span class="ltr" dir="ltr">S1</span>)</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">86 %</span></td>
<td style="text-align: center;">فرضی</td>
<td>یک‌طرفه <span class="ltr" dir="ltr">92.7 %</span></td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-011</span></td>
<td>افتِ ظرفیتِ باتری (<span class="ltr" dir="ltr">S1</span>)</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">2 %</span> در سال</td>
<td style="text-align: center;">فرضی</td>
<td>مدلِ خطیِ آموزشی</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-012</span></td>
<td>منبعِ شارژِ باتری (<span class="ltr" dir="ltr">S1</span>)</td>
<td style="text-align: center;">فقط خورشید و بادِ خودِ نیروگاه</td>
<td style="text-align: center;">فرضی</td>
<td>شارژ از شبکه مجاز <strong>نیست</strong> مگر سناریویی بگوید</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-013</span></td>
<td>دادهٔ ساعتیِ منبع</td>
<td style="text-align: center;">ساختگی، ۸۷۶۰ ساعت</td>
<td style="text-align: center;">ساختگی</td>
<td>در سناریوهای بعد با دادهٔ اندازه‌گیری جایگزین می‌شود</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch01-c-countries" class="level3" data-number="1.4.4">
<h3 data-number="1.4.4" class="anchored" data-anchor-id="sec-ch01-c-countries"><span class="header-section-number">1.4.4</span> گونه‌های کشوری</h3>
<p>نیروگاهِ P یک <strong>خطِ مبنای بی‌طرف</strong> دارد که در آن قانون، شرکتِ برق و آیین‌نامهٔ شبکه فرضی‌اند. کنارِ آن سه گونهٔ کشوری نگه می‌داریم: <strong>نیروگاهِ P–ایران</strong>، <strong>نیروگاهِ P–افغانستان</strong> و <strong>نیروگاهِ P–تاجیکستان</strong>. هر گونه یک <strong>لایهٔ رویین</strong> (به انگلیسی <span class="ltr" dir="ltr">overlay</span>) است که الزاماتِ تأییدشدهٔ آن کشور را روی خطِ مبنا می‌گذارد: چه نهادی پروانه می‌دهد، آیین‌نامهٔ شبکهٔ آن کشور در نقطهٔ اتصال چه می‌خواهد، چه استانداردهایی پذیرفته است، آب و زمین چه قاعده‌ای دارد. لایهٔ رویین <strong>خطِ مبنا را بازنویسی نمی‌کند</strong> و سه کشور <strong>یکسان فرض نمی‌شوند</strong>. در این فصل فقط می‌دانیم که این سه لایه وجود دارند؛ فصل‌های ۵۵ تا ۵۷ آن‌ها را با منابعِ رسمی می‌سازند و هر جا منبعِ رسمی یافت نشود، می‌نویسند «نیازمندِ تأییدِ مرجعِ صلاحیت‌دار».</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا طولِ جغرافیاییِ ساختگاه تعریف نشده است، در حالی که عرضِ جغرافیایی تعریف شده؟ (راهنمایی: کدام‌یک برای محاسبهٔ خورشید لازم است و کدام‌یک ساختگاه را شناسایی‌پذیر می‌کند؟)</li>
<li>فرضِ <span class="ltr" dir="ltr">A-012</span> چرا این‌قدر مهم است که با حروفِ سیاه نوشته شده؟ اگر شارژ از شبکه مجاز باشد، چه چیزی در اقتصاد و در قواعدِ شبکه عوض می‌شود؟</li>
<li>سه عدد از این فصل را نام ببرید که در فصل‌های بعد باید از پلهٔ «فرضی» به پلهٔ «تأییدشدهٔ رسمی» برسند، و بگویید چه کسی آن‌ها را تأیید می‌کند.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch01-c-complementarity" class="level3" data-number="1.4.5">
<h3 data-number="1.4.5" class="anchored" data-anchor-id="sec-ch01-c-complementarity"><span class="header-section-number">1.4.5</span> چرا «هیبریدی»؟ هم‌افزاییِ باد و خورشید</h3>
<p>نیروگاهِ هیبریدی فقط دو نیروگاه کنارِ هم نیست؛ دلیلِ وجودش این است که دو منبع <strong>در زمان‌های متفاوت</strong> تولید می‌کنند و از یک اتصال، یک زمین و یک گروهِ بهره‌برداری مشترک استفاده می‌کنند. با دادهٔ ساعتیِ بسته می‌توانیم این هم‌افزایی را اندازه بگیریم.</p>
<p><strong>یک هفته، ساعت به ساعت.</strong> <a href="#fig-ch01-week" class="quarto-xref">شکل&nbsp;<span>1.11</span></a> هفتهٔ بهاریِ بسته را نشان می‌دهد. خورشید هر روز یک کوهانِ منظم دارد؛ باد نامنظم است، گاهی شب‌ها و گاهی چند روز پیاپی قوی. مجموع از هر کدام <strong>کمتر صفر می‌شود</strong> و در بیشترِ ساعت‌ها با فاصله زیرِ سقفِ <span class="ltr" dir="ltr">100 MW</span> است.</p>
<div id="fig-ch01-week" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-week-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-week.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-week-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.11: یک هفتهٔ بهاری از سالِ دادهٔ ساختگی، ساعت به ساعت (مدلِ غربالگری)
</figcaption>
</figure>
</div>
<p><strong>منحنیِ تداوم.</strong> اگر توانِ ساعتیِ یک سال را از بزرگ به کوچک مرتب کنیم، <strong>منحنیِ تداوم</strong> (به انگلیسی <span class="ltr" dir="ltr">duration curve</span>) به دست می‌آید: برای هر توان می‌گوید در چند ساعت از سال تولید از آن بیشتر است (<a href="#fig-ch01-duration" class="quarto-xref">شکل&nbsp;<span>1.12</span></a>). سطحِ زیرِ منحنی انرژیِ سالانه است. منحنیِ خورشیدی پس از حدودِ ۴۵۰۰ ساعت به صفر می‌رسد (شب‌ها)؛ منحنیِ بادی تقریباً همهٔ سال بالای صفر است اما کمتر به اوج می‌رسد؛ و منحنیِ مجموع در تمامِ طول بالای هر دو است.</p>
<div id="fig-ch01-duration" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-duration-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-duration.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-duration-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.12: منحنی‌های تداومِ خورشیدی، بادی و مجموعِ نیروگاهِ P در سالِ دادهٔ ساختگی
</figcaption>
</figure>
</div>
<div id="exm-ch01-complementarity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.14 (سنجه‌های هم‌افزایی)</strong></span> <strong>پرسش.</strong> با دادهٔ ساعتی، (الف) ضریبِ همبستگیِ توانِ ساعتیِ خورشیدی و بادی، (ب) شمارِ ساعت‌هایی که مجموع از چند آستانه بیشتر است، و (ج) ضریبِ ظرفیتِ اتصالِ <span class="ltr" dir="ltr">100 MW</span> را در سه حالت (فقط خورشیدی، فقط بادی، هیبریدی) حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>correlation of hourly PV and wind power: -0.124 (daylight hours 07-17 only:
    -0.097)
hours with PV + wind above   0.1 MW:  8398 ( 95.9 %)
hours with PV + wind above  10.0 MW:  6878 ( 78.5 %)
hours with PV + wind above  50.0 MW:  2493 ( 28.5 %)
hours with PV + wind above  80.0 MW:   276 (  3.2 %)
hours with PV + wind above 100.0 MW:     8 (  0.1 %)
hours below 10 MW: PV alone 5590, wind alone 3465, together 1882
export capacity factor: PV only 0.111, wind only 0.220, hybrid 0.331 of the
    100 MW connection</code></pre>
<p><strong>تفسیر.</strong> (الف) <strong>ضریبِ همبستگی</strong> عددی میانِ <span class="math inline">\(-1\)</span> و <span class="math inline">\(+1\)</span> است که می‌گوید دو کمیت تا چه حد با هم بالا و پایین می‌روند (تعریفِ دقیق در فصلِ ۳). مقدارِ کمی منفیِ <span class="math inline">\(-0.12\)</span> یعنی در این دادهٔ ساختگی، باد کمی تمایل دارد وقتی آفتاب کم است بیشتر باشد؛ اما <strong>هم‌افزاییِ اصلی از همبستگی نیست، از این است که خورشید نیمی از ساعت‌ها صفر است و باد نه</strong>. (ب) ساعت‌هایی که مجموع زیرِ <span class="ltr" dir="ltr">10 MW</span> است ۱۸۸۲ است، در برابرِ ۵۵۹۰ ساعت برای خورشیدیِ تنها و ۳۴۶۵ ساعت برای بادیِ تنها. (ج) اتصالِ <span class="ltr" dir="ltr">100 MW</span> با خورشیدیِ تنها فقط <span class="ltr" dir="ltr">11 %</span> و با بادیِ تنها <span class="ltr" dir="ltr">22 %</span> از ظرفیتش استفاده می‌کرد؛ با هر دو، <span class="ltr" dir="ltr">33 %</span>. این یکی از قوی‌ترین استدلال‌های اقتصادیِ نیروگاهِ هیبریدی است: <strong>یک اتصال، دو منبع</strong>، که هزینهٔ پست، خط و مطالعهٔ شبکه را میانِ انرژیِ بیشتری تقسیم می‌کند. <strong>محدودیت:</strong> این عددها را دادهٔ <strong>ساختگی</strong> ساخته است؛ هم‌افزاییِ واقعی ساختگاه به ساختگاه فرق دارد و اندازه‌گیریِ فصل‌های ۱۲ و ۱۳ آن را روشن می‌کند.</p>
</div>
</section>
<section id="sec-ch01-c-revenue" class="level3" data-number="1.4.6">
<h3 data-number="1.4.6" class="anchored" data-anchor-id="sec-ch01-c-revenue"><span class="header-section-number">1.4.6</span> نیروگاه چگونه پول درمی‌آورد</h3>
<p>نیروگاهِ تجاری انرژی می‌فروشد، اما <strong>ارزشِ هر مگاوات‌ساعت</strong> به زمانِ تحویلش بستگی دارد، اگر قرارداد یا بازار این را بخواهد. ساده‌ترین شکل، <strong>تعرفهٔ ثابت</strong> است: هر مگاوات‌ساعت یک قیمت. شکلِ دیگر، <strong>تعرفهٔ زمانی</strong>: ساعت‌های پرمصرفِ شبکه گران‌تر. این‌که کدام شکل برای نیروگاهِ P صادق است، در قراردادِ خرید و قواعدِ هر کشور تعیین می‌شود (فصل‌های ۲۱ و ۵۵ تا ۵۷)؛ این‌جا فقط <strong>منطق</strong> را با عددهای ساختگی می‌بینیم.</p>
<div id="fig-ch01-hour-of-day" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-hour-of-day-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-hour-of-day.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-hour-of-day-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.13: میانگینِ توانِ خورشیدی و بادی در هر ساعتِ روز در طولِ سال، با پنجرهٔ ساعتِ گرانِ فرضی
</figcaption>
</figure>
</div>
<div id="exm-ch01-revenue" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.15 (درآمد با دو تعرفهٔ ساختگی)</strong></span> <strong>پرسش.</strong> درآمدِ سالانهٔ نیروگاهِ P را با یک تعرفهٔ ثابتِ <span class="ltr" dir="ltr">50</span> واحدِ پولیِ خیالی بر مگاوات‌ساعت و با یک تعرفهٔ زمانی (<span class="ltr" dir="ltr">90</span> واحد از ساعتِ ۱۸ تا ۲۲ و <span class="ltr" dir="ltr">40</span> واحد در بقیهٔ ساعت‌ها) حساب کنید. ارزشِ میانگینِ هر مگاوات‌ساعتِ خورشیدی و بادی را در تعرفهٔ زمانی مقایسه کنید. <strong>همهٔ قیمت‌ها و واحدِ پولی خیالی‌اند.</strong></p>
<p><strong>پاسخ.</strong> درآمد برابرِ جمعِ «انرژیِ تحویلیِ هر ساعت × قیمتِ همان ساعت» است:</p>
<pre class="text"><code>tariffs are FICTIONAL teaching values in an imaginary currency unit (u)
flat tariff 50 u/MWh: revenue 14.49 million u/yr
time-of-use: 90 u/MWh from 18:00 to 22:00, 40 u/MWh otherwise (time-weighted
    mean 48.3 u/MWh)
revenue 13.20 million u/yr; average value 45.5 u/MWh
average value of PV energy 40.2 u/MWh, of wind energy 48.3 u/MWh
energy exported 18:00-22:00: 32.2 GWh (11.1 % of the year's export)</code></pre>
<p>با تعرفهٔ ثابت <span class="ltr" dir="ltr">14.49</span> و با تعرفهٔ زمانی <span class="ltr" dir="ltr">13.20</span> میلیون واحد، با این‌که میانگینِ زمانیِ تعرفهٔ زمانی (<span class="ltr" dir="ltr">48.3</span>) نزدیکِ تعرفهٔ ثابت است. <strong>چرا کمتر؟</strong> چون فقط ۱۱ درصدِ انرژی در ساعت‌های گران تحویل می‌شود، و تقریباً هیچ‌کدام از آن خورشیدی نیست (<a href="#fig-ch01-hour-of-day" class="quarto-xref">شکل&nbsp;<span>1.13</span></a>): ارزشِ میانگینِ انرژیِ خورشیدی <span class="ltr" dir="ltr">40.2</span> و انرژیِ بادی <span class="ltr" dir="ltr">48.3</span> واحد است. <strong>درس:</strong> در تعرفهٔ زمانی، <strong>زمانِ</strong> تولید به اندازهٔ <strong>مقدارِ</strong> آن مهم است، و همین‌جا نقشی واقعی برای باتریِ سناریوی <span class="ltr" dir="ltr">S1</span> پیدا می‌شود: جابه‌جا کردنِ انرژیِ ظهر به عصر، نه ذخیرهٔ مازادِ ناچیزِ <a href="#exm-ch01-w3" class="quarto-xref">مثال&nbsp;<span>1.18</span></a>. این پرسش در فصل‌های ۱۹ تا ۲۱ با بهای باتری، تلفاتِ رفت‌وبرگشت و فرسودگی پاسخ می‌گیرد.</p>
</div>
</section>
<section id="sec-ch01-c-ladder" class="level3" data-number="1.4.7">
<h3 data-number="1.4.7" class="anchored" data-anchor-id="sec-ch01-c-ladder"><span class="header-section-number">1.4.7</span> یک عدد از پلهٔ «فرضی» تا «تأییدشده»</h3>
<p><a href="#fig-ch01-evidence-ladder" class="quarto-xref">شکل&nbsp;<span>1.10</span></a> گفت هر عدد پله‌پله بالا می‌رود. بیایید سفرِ یک عدد، <strong>سقفِ توانِ تحویلیِ <span class="ltr" dir="ltr">100 MW</span></strong>، را دنبال کنیم تا ببینیم «بالا رفتن» در عمل چه سندهایی می‌خواهد:</p>
<div id="tbl-ch01-ladder" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-ladder-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.8: سفرِ یک عدد از فرض تا شاهد: سقفِ توانِ تحویلی
</figcaption>
<div aria-describedby="tbl-ch01-ladder-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 30%">
<col style="width: 15%">
<col style="width: 34%">
</colgroup>
<thead>
<tr class="header">
<th>پله</th>
<th>سند یا رویداد</th>
<th>چه کسی</th>
<th>آنچه عدد را محکم‌تر می‌کند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فرضی</td>
<td>این فصل؛ بستهٔ دادهٔ <span class="ltr" dir="ltr">1.0.0</span></td>
<td>نویسنده / توسعه‌دهنده</td>
<td>هیچ؛ فقط نقطهٔ آغاز</td>
</tr>
<tr class="even">
<td>اعلامِ غیررسمی</td>
<td>پاسخِ کتبیِ اولیهٔ شرکتِ برق به پرسشِ ظرفیت</td>
<td>شرکتِ برق</td>
<td>نشانهٔ امکان، بی تعهد</td>
</tr>
<tr class="odd">
<td>نتیجهٔ مطالعه</td>
<td>گزارشِ مطالعهٔ اتصال با مدلِ شبکه</td>
<td>بهره‌بردارِ شبکه یا مشاورِ مورد تأییدِ آن</td>
<td>تحلیلِ فنی با فرض‌های ثبت‌شده (فصلِ ۲۸)</td>
</tr>
<tr class="even">
<td>پیشنهادِ رسمی</td>
<td>پیشنهادِ اتصال با شرایط و هزینه</td>
<td>شرکتِ برق</td>
<td>تعهدِ مشروط</td>
</tr>
<tr class="odd">
<td>تأییدشدهٔ رسمی</td>
<td>موافقت‌نامهٔ اتصالِ امضاشده</td>
<td>شرکتِ برق و مالک</td>
<td>تعهدِ حقوقی با شرایطِ بهره‌برداری</td>
</tr>
<tr class="even">
<td>اندازه‌گیری‌شده</td>
<td>آزمون‌های پذیرش و سوابقِ بهره‌برداری</td>
<td>بهره‌بردارِ شبکه و مالک</td>
<td>رفتارِ واقعی در نقطهٔ اتصال (فصل‌های ۵۰ و ۵۱)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>دو نکته. <strong>نخست</strong>، ترتیبِ پله‌ها در این مثال با نردبانِ کلی کمی فرق دارد: برای یک الزامِ قراردادی، «تأییدشدهٔ رسمی» پیش از «اندازه‌گیری‌شده» می‌آید؛ برای یک دادهٔ فیزیکی (مثلاً سرعتِ باد) برعکس. نردبان ترتیبِ <strong>پاسخ‌گویی</strong> است، نه ترتیبِ زمانی. <strong>دوم</strong>، هر پله ممکن است عدد را <strong>عوض</strong> کند: مطالعهٔ اتصال ممکن است بگوید <span class="ltr" dir="ltr">80 MW</span>، و آن‌گاه همهٔ محاسبه‌های وابسته (<a href="#exr-ch01-15" class="quarto-xref">تمرین&nbsp;<span>1.24</span></a>، <a href="#exr-ch01-21" class="quarto-xref">تمرین&nbsp;<span>1.35</span></a>) باید دوباره انجام شوند. دفترِ فرض‌ها برای همین است: بدانیم کدام نتیجه‌ها به کدام فرض تکیه دارند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا منحنیِ تداومِ مجموع همیشه بالای هر دو منحنیِ جداگانه است؟</li>
<li>اگر باد و آفتاب کاملاً هم‌زمان بودند (همبستگیِ <span class="math inline">\(+1\)</span>)، بُرش در سقفِ <span class="ltr" dir="ltr">100 MW</span> بیشتر می‌شد یا کمتر؟</li>
<li>در تعرفهٔ زمانیِ مثال، کدام منبع از جابه‌جاییِ زمانیِ انرژی با باتری بیشتر سود می‌برد؟ چرا؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch01-c-worked" class="level3" data-number="1.4.8">
<h3 data-number="1.4.8" class="anchored" data-anchor-id="sec-ch01-c-worked"><span class="header-section-number">1.4.8</span> مثالِ کاربردیِ یکپارچه: نخستین پروندهٔ نیروگاهِ P</h3>
<p>اکنون همهٔ ابزارهای این فصل را روی نیروگاهِ P به‌کار می‌بریم، در سه سطح. داده: بستهٔ دادهٔ مرجع، انتشارِ <span class="ltr" dir="ltr">1.0.0</span>، سناریوهای <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span>؛ وضعیتِ همهٔ ورودی‌ها ساختگی یا فرضی.</p>
<div id="exm-ch01-w1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.16 (سطحِ مقدماتی: دست در برابرِ کد)</strong></span> در <a href="#exm-ch01-cf-hand" class="quarto-xref">مثال&nbsp;<span>1.9</span></a> با ضریب‌های ظرفیتِ فرضی به <span class="ltr" dir="ltr">88</span> و <span class="ltr" dir="ltr">184 GWh</span> رسیدیم. برنامهٔ همراهِ فصل همان محاسبه را با دادهٔ ساعتیِ بسته و یک مدلِ بسیار سادهٔ تبدیل انجام می‌دهد: برای خورشیدی، توانِ <span class="ltr" dir="ltr">DC</span> را متناسب با تابشِ افقی می‌گیرد، <span class="ltr" dir="ltr">15 %</span> برای دما، گردوغبار و تلفاتِ سیم‌کشی کم می‌کند، بازدهِ اینورتر را <span class="ltr" dir="ltr">98 %</span> می‌گیرد و خروجی را به <span class="ltr" dir="ltr">50 MW</span> محدود می‌کند؛ برای بادی، سرعتِ بادِ ارتفاعِ هاب را روی منحنیِ توانِ توربین می‌خواند، در دوازده ضرب می‌کند و <span class="ltr" dir="ltr">12 %</span> برای سایهٔ بادی، خاموشی و تلفاتِ الکتریکی کم می‌کند. همهٔ این ضریب‌ها <strong>فرضی</strong>‌اند. خروجیِ برنامه:</p>
<pre class="text"><code>Plant P - first-pass (screening) numbers
data: Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS)
assumptions: PR_dc = 0.85, inverter efficiency = 0.98, wind losses = 0.12;
    horizontal irradiance used for the PV array

PV   energy    97.3 GWh/yr, capacity factor (50 MW AC) 0.222
wind energy   192.5 GWh/yr, capacity factor (60 MW)    0.366
sum           289.8 GWh/yr
PV DC/AC ratio 1.20: 17 h at the inverter limit, 15.7 MWh clipped (0.02 % of
    unclipped AC)
highest hourly PV + wind 102.7 MW (export limit 100 MW)
hours above the export limit: 8
S0 curtailed 13.8 MWh/yr (0.005 % of generation)
S0 exported 289.8 GWh/yr, capacity factor (100 MW) 0.331</code></pre>
<p><strong>مقایسه.</strong> کد برای خورشیدی <span class="ltr" dir="ltr">97.3 GWh</span> (ضریبِ ظرفیتِ <span class="ltr" dir="ltr">22.2 %</span>) و برای بادی <span class="ltr" dir="ltr">192.5 GWh</span> (<span class="ltr" dir="ltr">36.6 %</span>) می‌دهد؛ محاسبهٔ دستی <span class="ltr" dir="ltr">88</span> و <span class="ltr" dir="ltr">184</span>. تفاوت ده درصدی است و <strong>هیچ‌کدام درست‌تر نیست</strong>: دستی از دو ضریبِ حدسی آمده و کد از دادهٔ ساختگی و سه ضریبِ حدسیِ دیگر. آنچه مقایسه به ما می‌گوید این است که دو راهِ مستقل به یک مرتبهٔ بزرگی رسیده‌اند، پس اشتباهِ فاحش (یکای غلط، ضریبِ جاافتاده) در کار نیست. این همان «وارسیِ مستقل» است که فصلِ ۲ به روش تبدیلش می‌کند.</p>
<p><strong>دو مشاهدهٔ تازه</strong> که محاسبهٔ دستی نمی‌توانست بدهد: اینورترها فقط در ۱۷ ساعتِ سال به سقفِ <span class="ltr" dir="ltr">50 MW</span> می‌رسند و انرژیِ بریده‌شده ناچیز است؛ پس در این مدلِ خام نسبتِ <span class="ltr" dir="ltr">1.2</span> تقریباً هیچ بُرشی ندارد (فصلِ ۱۰ نشان می‌دهد مدلِ دقیق‌تر، با تابشِ روی سطحِ شیب‌دار و دمای سلول، نتیجهٔ متفاوتی می‌دهد). و بیشینهٔ مجموعِ تولید <span class="ltr" dir="ltr">102.7 MW</span> است، یعنی فقط <span class="ltr" dir="ltr">2.7 MW</span> بالای سقفِ شبکه، و فقط در ۸ ساعتِ سال.</p>
</div>
<div id="exm-ch01-w2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.17 (سطحِ میانی: معلوم، فرض، مجهول، تأییدیه)</strong></span> برای نقطهٔ اتصالِ نیروگاهِ P، آنچه را می‌دانیم، فرض کرده‌ایم، نمی‌دانیم و باید تأیید بگیریم جدا می‌کنیم (<a href="#tbl-ch01-known" class="quarto-xref">جدول&nbsp;<span>1.9</span></a>). این جدول الگوی <strong>فهرستِ مجهول‌ها</strong> (به انگلیسی <span class="ltr" dir="ltr">unknowns register</span>) و <strong>فهرستِ تأییدیه‌ها</strong> (به انگلیسی <span class="ltr" dir="ltr">approvals register</span>) است که از این فصل آغاز می‌شوند و شناسه‌های <span class="ltr" dir="ltr">U</span> و <span class="ltr" dir="ltr">P</span> می‌گیرند.</p>
<div id="tbl-ch01-known" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-known-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.9: معلوم‌ها، فرض‌ها، مجهول‌ها و تأییدیه‌های نقطهٔ اتصالِ نیروگاهِ P
</figcaption>
<div aria-describedby="tbl-ch01-known-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 18%">
<col style="width: 32%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>مورد</th>
<th style="text-align: center;">وضعیت</th>
<th>چه می‌دانیم / چه لازم است</th>
<th>چه کسی روشن می‌کند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ولتاژِ نقطهٔ اتصال <span class="ltr" dir="ltr">132 kV</span></td>
<td style="text-align: center;">فرض (<span class="ltr" dir="ltr">SR-05</span>)</td>
<td>پستِ نزدیکِ شبکه این سطح را دارد؟</td>
<td>شرکتِ برق، در پاسخ به درخواستِ اتصال</td>
</tr>
<tr class="even">
<td>سقفِ تحویل <span class="ltr" dir="ltr">100 MW</span></td>
<td style="text-align: center;">فرض (<span class="ltr" dir="ltr">SR-06</span>)</td>
<td>ظرفیتِ خطوط و ترانسفورماتورهای شبکه در آن نقطه</td>
<td>مطالعهٔ اتصالِ بهره‌بردارِ شبکه</td>
</tr>
<tr class="odd">
<td>مالکیتِ خطِ خروجی</td>
<td style="text-align: center;">فرض، باز (<span class="ltr" dir="ltr">U-001</span>)</td>
<td>رویهٔ آن کشور؛ طولِ مسیر؛ حقِ عبور</td>
<td>موافقت‌نامهٔ اتصال؛ فصلِ ۵۵ تا ۵۷</td>
</tr>
<tr class="even">
<td>رفتارِ لازم در خطای شبکه</td>
<td style="text-align: center;">مجهول (<span class="ltr" dir="ltr">U-002</span>)</td>
<td>آیین‌نامهٔ شبکه چه می‌خواهد (فصلِ ۲۸)</td>
<td>بهره‌بردارِ شبکه</td>
</tr>
<tr class="odd">
<td>اجازهٔ شارژِ باتری از شبکه</td>
<td style="text-align: center;">فرض: ممنوع (<span class="ltr" dir="ltr">A-012</span>)</td>
<td>قاعدهٔ تعرفه و شبکه</td>
<td>تنظیم‌گر و شرکتِ برق</td>
</tr>
<tr class="even">
<td>محلِ دقیقِ کنتورِ فروش</td>
<td style="text-align: center;">مجهول (<span class="ltr" dir="ltr">U-003</span>)</td>
<td>این‌سو یا آن‌سوی ترانسفورماتورِ اصلی؟ تلفاتِ چه کسی؟</td>
<td>قراردادِ خریدِ برق</td>
</tr>
<tr class="odd">
<td>فاصله تا پستِ شبکه</td>
<td style="text-align: center;">مجهول (<span class="ltr" dir="ltr">U-004</span>)</td>
<td>ساختگاه بی‌مکان است؛ در سناریوهای بعد تعیین می‌شود</td>
<td>توسعه‌دهنده</td>
</tr>
<tr class="even">
<td>پروانهٔ تولید</td>
<td style="text-align: center;">تأییدیهٔ لازم (<span class="ltr" dir="ltr">P-001</span>)</td>
<td>نهادِ صادرکننده، شرایط، مدت</td>
<td>فصل‌های ۵۴ تا ۵۷</td>
</tr>
<tr class="odd">
<td>موافقت‌نامهٔ اتصال</td>
<td style="text-align: center;">تأییدیهٔ لازم (<span class="ltr" dir="ltr">P-002</span>)</td>
<td>پیش‌نیازِ تأمینِ مالی</td>
<td>بهره‌بردارِ شبکه</td>
</tr>
<tr class="even">
<td>تأییدِ تنظیماتِ حفاظتِ نقطهٔ اتصال</td>
<td style="text-align: center;">تأییدیهٔ لازم (<span class="ltr" dir="ltr">P-003</span>)</td>
<td><a href="#exm-ch01-raci" class="quarto-xref">مثال&nbsp;<span>1.3</span></a></td>
<td>بهره‌بردارِ شبکه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>درسِ این جدول: در آغازِ پروژه، <strong>ستونِ وضعیت تقریباً هیچ «تأییدشده‌ای» ندارد</strong> و این طبیعی است. آنچه غیرِطبیعی و خطرناک است، نوشتنِ «<span class="ltr" dir="ltr">132 kV</span>» و «<span class="ltr" dir="ltr">100 MW</span>» در یک نقشه بی برچسب، طوری که شش ماه بعد کسی آن را تأییدشده بپندارد.</p>
</div>
<div id="exm-ch01-w3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 1.18 (سطحِ یکپارچه: با باتری یا بی باتری؟)</strong></span> نیروگاهِ P در سناریوی <span class="ltr" dir="ltr">S1</span> باتریِ <span class="ltr" dir="ltr">20 MW / 40 MWh</span> دارد. نخستین و ساده‌ترین نقشی که می‌توان برای آن تصور کرد این است: در ساعت‌هایی که تولید از سقفِ <span class="ltr" dir="ltr">100 MW</span> بیشتر است، مازاد را ذخیره کند و بعداً، وقتی جا هست، تحویل دهد. آیا این نقش باتری را توجیه می‌کند؟</p>
<p>ابتدا ببینیم باد و خورشید چگونه هم‌زمان می‌شوند. <a href="#fig-ch01-summer-day" class="quarto-xref">شکل&nbsp;<span>1.14</span></a> روزِ تابستانیِ بسته (<span class="ltr" dir="ltr">23</span> ژوئن) را نشان می‌دهد: خورشید در میانهٔ روز و باد در شب و صبحِ زود قوی است؛ در این روز مجموع هیچ‌گاه از <span class="ltr" dir="ltr">63 MW</span> فراتر نمی‌رود. <a href="#fig-ch01-monthly" class="quarto-xref">شکل&nbsp;<span>1.15</span></a> همین مکملی را در طولِ سال نشان می‌دهد: خورشید در تابستان و باد در پاییز و زمستانِ این دادهٔ ساختگی بیشتر است.</p>
<div id="fig-ch01-summer-day" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-summer-day-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-summer-day.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-summer-day-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.14: توانِ خورشیدی، بادی و مجموع در روزِ تابستانیِ بسته؛ سقفِ <span class="ltr" dir="ltr">50 MW</span> اینورترها در ظهر دیده می‌شود
</figcaption>
</figure>
</div>
<div id="fig-ch01-monthly" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-monthly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-monthly.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-monthly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.15: انرژیِ ماهانهٔ خورشیدی و بادیِ نیروگاهِ P در دادهٔ ساختگیِ انتشارِ 1.0.0
</figcaption>
</figure>
</div>
<p>حالا بخشِ دومِ گزارشِ برنامه، که باتریِ <span class="ltr" dir="ltr">S1</span> را فقط در همین نقش (ذخیرهٔ مازادِ بریده‌شده) شبیه‌سازی می‌کند. شبیه‌سازی ساده و حریصانه است: هر وقت مازاد هست و باتری جا دارد شارژ می‌کند، هر وقت شبکه جا دارد و باتری پر است تخلیه می‌کند، با بازدهِ یک‌طرفهٔ <span class="math inline">\(\sqrt{0.86} \approx 0.927\)</span> در هر جهت و بی شارژ از شبکه (فرضِ <span class="ltr" dir="ltr">A-012</span>):</p>
<pre class="text"><code>data: Plant P Reference Data Pack 1.0.0, scenario S1 (BESS)
battery role in this test: store curtailed energy only, deliver it later
energy charged              13.8 MWh/yr
energy delivered later      11.8 MWh/yr
full-cycle equivalents      0.43 per year
exported                   289.8 GWh/yr
duration at rated power: 2.0 h nominal, 1.6 h usable</code></pre>
<p><strong>نتیجه.</strong> در کلِ سال فقط <span class="ltr" dir="ltr">13.8 MWh</span> به‌خاطرِ سقفِ شبکه بریده می‌شود، یعنی پنج‌هزارمِ درصدِ تولید، و باتری از آن <span class="ltr" dir="ltr">11.8 MWh</span> را پس می‌دهد. یک باتریِ <span class="ltr" dir="ltr">40 MWh</span> که در سال <span class="ltr" dir="ltr">12 MWh</span> انرژی جابه‌جا می‌کند، یعنی کمتر از <strong>یک سیکلِ کامل در سال</strong>. با این عددها <strong>نقشِ «ذخیرهٔ مازاد» به‌هیچ‌وجه باتری را توجیه نمی‌کند</strong>. این نتیجهٔ منفی ارزشمند است: به ما می‌گوید اگر نیروگاهِ P باتری داشته باشد، باید به <strong>دلیلِ دیگری</strong> باشد: جابه‌جا کردنِ انرژی به ساعت‌های گران‌تر، خدماتِ شبکه مثلِ کنترلِ بسامد، نرم کردنِ شیبِ تغییراتِ توان، یا الزامِ قراردادی. هر یک از این نقش‌ها سازوکار، اقتصاد و قواعدِ خودش را دارد و فصل‌های ۱۹ تا ۲۱ آن‌ها را یکی‌یکی می‌سنجند. <strong>پرسشِ باز برای پرونده:</strong> «نقشِ باتری در <span class="ltr" dir="ltr">S1</span> چیست؟» را با شناسهٔ <span class="ltr" dir="ltr">U-005</span> ثبت می‌کنیم.</p>
<p><strong>وارسیِ معقول بودن.</strong> چرا بُرش این‌قدر کم است؟ چون جمعِ توانِ نامی فقط <span class="ltr" dir="ltr">10 %</span> بالای سقف است و برای رسیدنِ مجموع به <span class="ltr" dir="ltr">100 MW</span> باید آفتابِ تندِ ظهر با بادی نزدیکِ توانِ نامی هم‌زمان شود، که در این دادهٔ ساختگی به‌ندرت پیش می‌آید. اگر سقف <span class="ltr" dir="ltr">80 MW</span> بود چه می‌شد؟ این پرسشِ تمرینِ سطحِ سوم است. <strong>محدودیتِ مدل:</strong> هم‌زمانی را دادهٔ <strong>ساختگی</strong> تعیین کرده است؛ در ساختگاهِ واقعی ممکن است باد و آفتاب هم‌زمان‌تر یا ناهم‌زمان‌تر باشند، و این یکی از نخستین چیزهایی است که اندازه‌گیریِ فصل‌های ۱۲ و ۱۳ باید روشن کند.</p>
</div>
</section>
<section id="sec-ch01-c-deliverable" class="level3" data-number="1.4.9">
<h3 data-number="1.4.9" class="anchored" data-anchor-id="sec-ch01-c-deliverable"><span class="header-section-number">1.4.9</span> تحویل‌دادنیِ نیروگاهِ P</h3>
<p>هر فصل یک برگِ ماندگار به <strong>پروندهٔ نیروگاهِ P</strong> می‌افزاید و فصلِ ۵۹ همهٔ برگ‌ها را کنارِ هم می‌گذارد. برگِ این فصل، <strong>پروندهٔ نسخهٔ <span class="ltr" dir="ltr">0.1</span></strong> است:</p>
<ol type="1">
<li><strong>بیانیهٔ دامنه:</strong> <a href="#sec-ch01-c-scope" class="quarto-xref"><span>بخش 1.4.1</span></a>، با فهرستِ آنچه بیرونِ دامنه است.</li>
<li><strong>نمودارِ جریانِ انرژی:</strong> <a href="#fig-ch01-energy-flow" class="quarto-xref">شکل&nbsp;<span>1.8</span></a>.</li>
<li><strong>نمودارِ مرزِ مالکیت و مسئولیت:</strong> <a href="#fig-ch01-boundary" class="quarto-xref">شکل&nbsp;<span>1.9</span></a> و <a href="#tbl-ch01-assets" class="quarto-xref">جدول&nbsp;<span>1.6</span></a>.</li>
<li><strong>نقشهٔ مسئولیت:</strong> <a href="#tbl-ch01-actors" class="quarto-xref">جدول&nbsp;<span>1.1</span></a> و الگوی <span class="ltr" dir="ltr">RACI</span> در <a href="#tbl-ch01-raci" class="quarto-xref">جدول&nbsp;<span>1.2</span></a>.</li>
<li><strong>بستهٔ دادهٔ مرجع، انتشارِ <span class="ltr" dir="ltr">1.0.0</span>:</strong> عددهای بذری، سناریوهای <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span>، دادهٔ ساعتی و تجهیزِ خیالی، با چک‌سام.</li>
<li><strong>دفترِ فرض‌ها:</strong> <span class="ltr" dir="ltr">A-001</span> تا <span class="ltr" dir="ltr">A-013</span> (<a href="#tbl-ch01-assumptions" class="quarto-xref">جدول&nbsp;<span>1.7</span></a>).</li>
<li><strong>فهرستِ مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-001</span> مالکیتِ خطِ خروجی؛ <span class="ltr" dir="ltr">U-002</span> رفتارِ لازم در خطای شبکه؛ <span class="ltr" dir="ltr">U-003</span> محلِ کنتور؛ <span class="ltr" dir="ltr">U-004</span> فاصله تا پستِ شبکه؛ <span class="ltr" dir="ltr">U-005</span> نقشِ باتری در <span class="ltr" dir="ltr">S1</span>.</li>
<li><strong>فهرستِ تأییدیه‌ها:</strong> <span class="ltr" dir="ltr">P-001</span> پروانهٔ تولید؛ <span class="ltr" dir="ltr">P-002</span> موافقت‌نامهٔ اتصال؛ <span class="ltr" dir="ltr">P-003</span> تأییدِ تنظیماتِ حفاظت.</li>
<li><strong>دفترِ تصمیم:</strong> <span class="ltr" dir="ltr">D-001</span>: «خطِ مبنای نیروگاهِ P با عددهای بذریِ <a href="#tbl-ch01-seed" class="quarto-xref">جدول&nbsp;<span>1.5</span></a> و مالکیتِ خطِ خروجی توسطِ پروژه پذیرفته شد؛ مبنا: تصمیمِ آموزشیِ نویسنده؛ شرط: هر دو فرض در گونه‌های کشوری بازبینی شود.»</li>
<li><strong>نخستین نتیجهٔ غربالگری:</strong> حدودِ <span class="ltr" dir="ltr">290 GWh</span> در سال با برچسبِ فرضی/ساختگی، بُرشِ ناچیز در سقفِ <span class="ltr" dir="ltr">100 MW</span>، و این‌که نقشِ باتری هنوز معلوم نیست.</li>
<li><strong>سنجه‌های هم‌افزایی:</strong> ضریبِ ظرفیتِ اتصال <span class="ltr" dir="ltr">0.33</span> در برابرِ <span class="ltr" dir="ltr">0.11</span> و <span class="ltr" dir="ltr">0.22</span> برای هر منبعِ تنها؛ منحنی‌های تداوم (<a href="#exm-ch01-complementarity" class="quarto-xref">مثال&nbsp;<span>1.14</span></a>).</li>
<li><strong>زمان‌بندیِ توسعه و مسیرِ بحرانی:</strong> ۲۹ ماه با مسیرِ A–B–G–H–I (<a href="#exm-ch01-cpm" class="quarto-xref">مثال&nbsp;<span>1.12</span></a>)، با شناوریِ هر فعالیت؛ و پروفیلِ هزینهٔ انباشته (<a href="#fig-ch01-scurve" class="quarto-xref">شکل&nbsp;<span>1.6</span></a>).</li>
<li><strong>دفترِ ریسک:</strong> <span class="ltr" dir="ltr">R1</span> تا <span class="ltr" dir="ltr">R8</span> با امتیاز و دسته (<a href="#fig-ch01-risk-matrix" class="quarto-xref">شکل&nbsp;<span>1.7</span></a>)، و اقدامِ نخست برای <span class="ltr" dir="ltr">R1</span> (<a href="#exm-ch01-risk-action" class="quarto-xref">مثال&nbsp;<span>1.13</span></a>).</li>
<li><strong>نقشهٔ ذی‌نفعان</strong> (<a href="#fig-ch01-stakeholders" class="quarto-xref">شکل&nbsp;<span>1.2</span></a>) و <strong>تصمیمِ <span class="ltr" dir="ltr">D-004</span>:</strong> دو بستهٔ قرارداد (توربین؛ بقیهٔ نیروگاه) با مرزِ صریحِ میانِ آن‌ها (<a href="#exm-ch01-contracting" class="quarto-xref">مثال&nbsp;<span>1.4</span></a>).</li>
</ol>
<p>این پرونده در فصل‌های بعد نسخه می‌خورد: <span class="ltr" dir="ltr">0.2</span> پس از فصلِ ۵ که داده را با کد وارسی می‌کنیم، <span class="ltr" dir="ltr">0.3</span> پس از فصلِ ۱۶ که انرژی عدمِ قطعیت می‌گیرد، و همین‌طور تا نسخهٔ <span class="ltr" dir="ltr">1.0</span> در فصلِ ۵۹.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پرونده از نسخهٔ <span class="ltr" dir="ltr">0.1</span> آغاز می‌شود و نه <span class="ltr" dir="ltr">1.0</span>؟</li>
<li>کدام‌یک از چهارده قلمِ بالا در یک پروژهٔ واقعی در پایانِ غربالگری وجود دارد و کدام‌یک زودتر از موعد است؟</li>
<li>تصمیمِ <span class="ltr" dir="ltr">D-001</span> چه شرطی دارد و چه کسی باید آن را پیگیری کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch01-d" class="level2" data-number="1.5">
<h2 data-number="1.5" class="anchored" data-anchor-id="sec-ch01-d"><span class="header-section-number">1.5</span> ت. راهنمای خواننده</h2>
<section id="sec-ch01-d-structure" class="level3" data-number="1.5.1">
<h3 data-number="1.5.1" class="anchored" data-anchor-id="sec-ch01-d-structure"><span class="header-section-number">1.5.1</span> ساختارِ هر فصل و پنج پله</h3>
<p>هر فصلِ این کتاب یک <strong>تک‌نگاشت</strong> است: از صفر تا تسلط در یک موضوع، با همین ساختارِ ثابت:</p>
<ol type="1">
<li><strong>نقشهٔ فصل:</strong> اهدافِ یادگیری، پیش‌نیازها با یک پیش‌آزمون، و جایگاهِ فصل در نیروگاهِ P.</li>
<li><strong>بخش‌های حرف‌دار</strong> (الف، ب، پ، …): هر بخش چند درس دارد و هر درس همین ترتیب را می‌رود: شهود و شکل، سپس تعریف و نماد و یکا، سپس استخراجِ رابطه با فرض‌ها و حدودِ اعتبارش، سپس مثال‌های حل‌شده، سپس خطاهای رایج و حدودِ ایمنی، و در پایان <strong>خودآزمایی</strong>.</li>
<li><strong>گردشِ کارِ طراحی</strong>، <strong>آزمایشگاهِ پایتون</strong> هر جا محاسبه کمک می‌کند، بخشِ <strong>ساخت و تولیدِ صنعتی</strong> (یا توضیحِ این‌که چرا در این فصل موضوعیت ندارد)، و <strong>جعبهٔ استاندارد و انطباق</strong>.</li>
<li><strong>تحویل‌دادنیِ نیروگاهِ P</strong>.</li>
<li>جمع‌بندی، واژگانِ فارسی–انگلیسی و منابع.</li>
<li><strong>ارزیابیِ پلکانی</strong> و سپس <strong>پاسخ‌نامه و راه‌حل‌ها</strong>.</li>
</ol>
<p>ارزیابیِ هر فصل پنج پله دارد و همین پنج پله معیارِ «تسلط» در این کتاب است:</p>
<div id="tbl-ch01-levels" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-levels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.10: پنج پلهٔ ارزیابی
</figcaption>
<div aria-describedby="tbl-ch01-levels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 23%">
<col style="width: 64%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: center;">پله</th>
<th>نام</th>
<th>از خواننده می‌خواهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: center;">۱</td>
<td>مبانی</td>
<td>اصطلاح‌ها، شهود و پیش‌نیازها را به زبانِ خود بازگو کند</td>
</tr>
<tr class="even">
<td style="text-align: center;">۲</td>
<td>تحلیل</td>
<td>رابطه‌ها را استخراج کند و مسئله‌های بسته را حل کند</td>
</tr>
<tr class="odd">
<td style="text-align: center;">۳</td>
<td>کاربرد</td>
<td>با دادهٔ واقعی‌نما، نقشه و سندِ سازنده کار کند</td>
</tr>
<tr class="even">
<td style="text-align: center;">۴</td>
<td>طراحی و راستی‌آزمایی</td>
<td>یک محاسبه، مشخصات، مدل، نقشه، طرحِ آزمون یا رویهٔ بازبینی‌شده تولید کند</td>
</tr>
<tr class="odd">
<td style="text-align: center;">۵</td>
<td>تسلط</td>
<td>از انتخاب‌ها دفاع کند، عدمِ قطعیت را کمّی کند، خطا و کاستی بیابد، با تغییرِ یک قید دوباره طراحی کند و مرزِ تأییدِ تخصصی را بشناسد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>در پایانِ هر بخشِ کتاب (مجموعه‌ای از چند فصل) یک <strong>دروازهٔ تسلط</strong> هست: چند پرسشِ تجمیعی که می‌گوید آیا آمادهٔ بخشِ بعدید. مثلاً دروازهٔ پایانِ بخشِ یکم می‌پرسد: آیا می‌توانید یکاها را وارسی کنید، فرض‌ها را توضیح دهید، نمودار بخوانید و یک محاسبهٔ پایه را بازتولید کنید؟</p>
</section>
<section id="sec-ch01-d-boxes" class="level3" data-number="1.5.2">
<h3 data-number="1.5.2" class="anchored" data-anchor-id="sec-ch01-d-boxes"><span class="header-section-number">1.5.2</span> کادرها، معادله‌ها، کد و نمودارها</h3>
<p><strong>کادرها.</strong> پنج نوع کادرِ رنگی در کتاب هست و هر کدام یک معنا دارد: <strong>نکته</strong> برای اهداف و تذکرها؛ <strong>راهنمایی</strong> برای خودآزمایی و پیش‌آزمون؛ <strong>هشدار</strong> برای ایمنی؛ <strong>احتیاط</strong> برای مرزِ کارِ تخصصی (کاری که فهمیدنش را یاد می‌گیرید اما انجام یا تأییدِ نهایی‌اش با صلاحیت‌دار است)؛ و <strong>مهم</strong> برای جعبهٔ استاندارد و انطباق. مثال‌ها و تمرین‌ها شماره دارند («مثالِ ۱٫۳») و در سراسرِ کتاب به آن‌ها ارجاع داده می‌شود.</p>
<p><strong>معادله‌ها.</strong> هر رابطهٔ مهم شماره دارد، نمادها و یکاهایش تعریف می‌شوند، فرض‌ها و حدودِ اعتبارش گفته می‌شود، و دستِ‌کم یک بار با دست محاسبه و با کد مقایسه می‌شود. نمادها در سراسرِ کتاب یکی‌اند (پیوستِ الف فهرستِ کاملِ آن‌هاست): کمیت‌ها با حروفِ کج (<span class="math inline">\(V\)</span>، <span class="math inline">\(I\)</span>، <span class="math inline">\(P\)</span>)، یکاها با حروفِ راست (<span class="ltr" dir="ltr">V</span>، <span class="ltr" dir="ltr">A</span>، <span class="ltr" dir="ltr">W</span>). ارقام در متنِ فارسی فارسی‌اند («۱۲ توربین») و در کمیت‌های یکادار و در ریاضی لاتین (<span class="ltr" dir="ltr">60 MW</span>، <span class="math inline">\(P = 60\ \text{MW}\)</span>). فصلِ ۲ تمامِ قواعدِ یکا و دقت را می‌سازد.</p>
<p><strong>کد.</strong> کدِ همراهِ کتاب به زبانِ پایتون است و از صفر در فصلِ ۵ آموزش داده می‌شود. تا آن‌جا، خواندنِ <strong>خروجی</strong>‌ها کافی است و هر قطعه‌کدی که می‌بینید را می‌توانید نادیده بگیرید. هر قطعه‌کد در کتاب مستقیماً از فایلِ آزموده‌شدهٔ همراه چاپ شده است؛ یعنی آنچه می‌بینید همان است که اجرا شده. کدها <strong>آموزشی</strong>‌اند: نرم‌افزارِ طراحیِ گواهی‌شده نیستند و هرگز نباید به تجهیزِ واقعی وصل شوند. نام‌های درونِ کد انگلیسیِ ساده‌اند تا با منابعِ جهانی بخوانند؛ توضیح‌ها فارسی است.</p>
<p><strong>نمودارها.</strong> نمودارهای کتاب از چند خانواده‌اند و هر کدام چیزِ متفاوتی می‌گویند: نمودارِ <strong>بلوکی و جریانِ انرژی</strong> (این فصل)، <strong>تک‌خطیِ برق</strong> (فصلِ ۲۳)، <strong>شماتیک و سیم‌کشی</strong> (فصلِ ۲۴)، <strong>زمین و حفاظت</strong> (فصلِ ۲۶)، <strong>کنترل</strong> (فصلِ ۳۴)، <strong>توپولوژیِ شبکهٔ ارتباطی</strong> (فصلِ ۳۵)، <strong>جانماییِ ساختگاه</strong> (فصلِ ۱۴)، <strong>نمای مونتاژ و انفجاری</strong> و <strong>نقشهٔ فرایندِ ساخت</strong> (فصل‌های ۴۰ تا ۴۸). در نمودارهای داده، هر موجودیت رنگِ ثابتِ خودش را در کلِ کتاب دارد: باد آبی، خورشید نارنجی، باتری سبز، بار و شبکه بنفش، تلفات و خطا قرمز؛ و چون رنگ به‌تنهایی قابلِ اتکا نیست، هر خط الگوی خط‌چینِ خودش و برچسبِ مستقیم هم دارد. نمودارهای فنی قراردادِ جهانی را نگه می‌دارند: منبع در چپ، شبکه در راست. نمودارهایی که ترتیبِ زمانی یا روایی دارند (مثلِ چرخهٔ عمر) مانندِ متن از راست به چپ خوانده می‌شوند و این در شرحِ شکل گفته می‌شود.</p>
</section>
<section id="sec-ch01-d-exercises" class="level3" data-number="1.5.3">
<h3 data-number="1.5.3" class="anchored" data-anchor-id="sec-ch01-d-exercises"><span class="header-section-number">1.5.3</span> تمرین‌ها، پاسخ‌نامه و دروازه‌های تسلط</h3>
<p>خودآزمایی‌های میانِ متن کوتاه‌اند و پاسخشان در همان درس است؛ برای آن‌ها پاسخ‌نامه‌ای نیست و اگر نتوانستید جواب دهید، درس را دوباره بخوانید. تمرین‌های پایانِ فصل پلکانی‌اند و <strong>پاسخ‌نامهٔ کامل</strong> در پایانِ همان فصل است: برای مسئله‌های عددی راه‌حلِ گام‌به‌گام، و برای مسئله‌های طراحی و بازبینی، <strong>معیارهای</strong> یک پاسخِ خوب، چون این مسئله‌ها یک جوابِ یکتا ندارند. توصیهٔ ما: پیش از دیدنِ پاسخ، جوابِ خودتان را بنویسید و برچسبِ وضعیتِ هر عددی را که به‌کار برده‌اید کنارش بگذارید.</p>
</section>
<section id="sec-ch01-d-map" class="level3" data-number="1.5.4">
<h3 data-number="1.5.4" class="anchored" data-anchor-id="sec-ch01-d-map"><span class="header-section-number">1.5.4</span> نقشهٔ کتاب و وابستگیِ فصل‌ها</h3>
<p><a href="#fig-ch01-book-map" class="quarto-xref">شکل&nbsp;<span>1.16</span></a> ده بخشِ کتاب را نشان می‌دهد. مسیرِ کلی چنین است: بخشِ یکم ابزارِ فکر کردن و محاسبه را می‌دهد؛ بخشِ دوم برق و تجهیزاتِ تبدیلِ انرژی را از مدارِ ساده تا توربین می‌سازد؛ بخشِ سوم می‌گوید چقدر باد و آفتاب هست و چقدر انرژی می‌شود؛ بخشِ چهارم نیروگاه را معماری می‌کند و اقتصادش را می‌سنجد؛ بخشِ پنجم مهندسیِ برقِ تفصیلی و اتصال به شبکه است؛ بخشِ ششم زمین، سازه، ایمنی، حریق و محیط؛ بخشِ هفتم کنترل، ارتباطات و امنیت؛ بخشِ هشتم خرید، ساختِ کارخانه‌ایِ تک‌تکِ تجهیزات، اجرا و راه‌اندازی؛ بخشِ نهم بهره‌برداری تا برچیدن؛ و بخشِ دهم انطباق با مقرراتِ سه کشور و پروژهٔ پایانی.</p>
<div id="fig-ch01-book-map" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch01-book-map-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch01-book-map.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch01-book-map-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;1.16: نقشهٔ ده بخشِ کتاب و پروندهٔ نیروگاهِ P که در زیرِ همه جریان دارد؛ ترتیبِ خواندن از راست به چپ، ردیفِ بالا نخست
</figcaption>
</figure>
</div>
<p>هر فصل در آغاز پیش‌نیازهایش را می‌گوید. خواننده‌ای که ریاضی و فیزیکِ دبیرستان را خوب به یاد دارد می‌تواند فصل‌های ۳ و ۴ را سریع‌تر بگذراند اما نباید رد کند، چون نمادها و قراردادهای کتاب همان‌جا ثابت می‌شوند. چند موضوع عمداً در <strong>دو جا</strong> می‌آیند: مثلاً ترانسفورماتور یک بار در فصلِ ۲۵ به‌عنوانِ تجهیزی که مهندسِ نیروگاه انتخاب و مشخص می‌کند، و بار دیگر در فصلِ ۴۳ به‌عنوانِ محصولی که در کارخانه طراحی و ساخته و آزموده می‌شود. این تکرار نیست؛ دو <strong>نقش</strong> است و هر دو برای وارسیِ یک پروژه لازم‌اند.</p>
</section>
<section id="sec-ch01-d-paths" class="level3" data-number="1.5.5">
<h3 data-number="1.5.5" class="anchored" data-anchor-id="sec-ch01-d-paths"><span class="header-section-number">1.5.5</span> مسیرهای خواندن برای خوانندگانِ مختلف</h3>
<p>کتاب برای خواندن از آغاز تا پایان نوشته شده است و پروندهٔ نیروگاهِ P فصل به فصل ساخته می‌شود. اما خوانندگان با هدف‌های متفاوت می‌آیند. <a href="#tbl-ch01-paths" class="quarto-xref">جدول&nbsp;<span>1.11</span></a> برای چهار هدفِ رایج یک <strong>مسیرِ نخست</strong> پیشنهاد می‌کند؛ پس از آن، فصل‌های جاافتاده را به ترتیب بخوانید. فصل‌های ۱ تا ۵ در همهٔ مسیرها هستند، چون نمادها، قراردادها و ابزارهای کتاب آن‌جا ساخته می‌شوند.</p>
<div id="tbl-ch01-paths" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-paths-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.11: مسیرهای نخستِ خواندن
</figcaption>
<div aria-describedby="tbl-ch01-paths-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 26%">
<col style="width: 45%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>هدفِ خواننده</th>
<th>مسیرِ نخست (پس از فصل‌های ۱ تا ۵)</th>
<th>چرا</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مهندسِ برقِ نیروگاه</td>
<td>۶ تا ۹، ۱۸، ۲۳ تا ۲۸، ۳۴، ۵۰</td>
<td>از مدار تا شبکه و راه‌اندازی</td>
</tr>
<tr class="even">
<td>توسعه‌دهنده یا مهندسِ مالک</td>
<td>۱۲ تا ۱۷، ۲۱، ۲۲، ۳۳، ۳۸، ۳۹، ۵۴</td>
<td>از منبع و امکان‌سنجی تا قرارداد و انطباق</td>
</tr>
<tr class="odd">
<td>مهندسِ ساخت و کیفیت</td>
<td>۴، ۸ تا ۱۱، ۱۹، ۴۰ تا ۴۸، ۴۹</td>
<td>از مواد و تجهیز تا کارخانه و کارگاه</td>
</tr>
<tr class="even">
<td>بهره‌بردار و نگهدار</td>
<td>۶، ۷، ۲۰، ۳۲، ۳۴ تا ۳۷، ۵۰ تا ۵۳</td>
<td>از کنترل و ایمنی تا پایش و نگهداری</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>برنامهٔ مطالعه.</strong> هر فصلِ اصلی برای مطالعهٔ جدی حدودِ دو تا سه هفته کار می‌خواهد، اگر همهٔ مثال‌ها را با دست و کد بازتولید کنید و تمرین‌های پله‌های ۱ تا ۴ را حل کنید. پلهٔ ۵ را می‌توانید پس از فصل‌های بعدی دوباره ببینید؛ بسیاری از پرسش‌های تسلط با دانشِ فصل‌های بعد کامل‌تر پاسخ می‌گیرند.</p>
</section>
<section id="sec-ch01-d-dossier" class="level3" data-number="1.5.6">
<h3 data-number="1.5.6" class="anchored" data-anchor-id="sec-ch01-d-dossier"><span class="header-section-number">1.5.6</span> پروندهٔ نیروگاهِ P روی دیسک</h3>
<p>پرونده مجموعه‌ای از فایل‌هاست که خودتان، فصل به فصل، می‌سازید. ساختارِ پیشنهادیِ پوشه‌ها چنین است؛ شماره‌ها با بخش‌های پروژهٔ پایانیِ فصلِ ۵۹ می‌خوانند:</p>
<pre class="text"><code>plant-p-dossier/
  00-register/          decision log, assumptions ledger, unknowns, approvals
  01-basis/             scope, seed ratings, data-pack release notes
  02-resource/          wind and solar measurement plans and data quality
  03-site/              layout, constraints, water balance
  04-yield/             energy model, losses, uncertainty
  05-architecture/      block diagrams, equipment selection rationale
  06-electrical/        one-lines, calculation sheets (DC-001, ...)
  07-civil-safety-env/  civil basis, safety, fire, environment, social
  08-grid/              studies, connection boundary, grid services
  09-procurement/       specifications, quality plans
  10-delivery/          construction, inspection, commissioning, handover
  11-operation/         procedures, maintenance, asset data
  12-ram/               reliability and availability basis
  13-economics/         cash flow, finance, risks, footprint
  14-country/           Iran, Afghanistan, Tajikistan verification files</code></pre>
<p>هر فایل در پرونده <strong>سربرگی</strong> دارد: شناسه (مثلاً <span class="ltr" dir="ltr">DC-001</span>)، نسخه، تاریخ، تهیه‌کننده، بازبین، وضعیت (پیش‌نویس، بازبینی‌شده، تأییدشده)، و فهرستِ فرض‌ها و داده‌هایی که از آن‌ها استفاده کرده است. فصلِ ۲ این قواعد را برای برگه‌های محاسبه کامل می‌کند و فصلِ ۳۸ برای همهٔ مدارکِ پروژه.</p>
</section>
<section id="sec-ch01-d-code" class="level3" data-number="1.5.7">
<h3 data-number="1.5.7" class="anchored" data-anchor-id="sec-ch01-d-code"><span class="header-section-number">1.5.7</span> کار با کدِ همراه</h3>
<p>کدِ همراهِ کتاب در پوشهٔ <code>companion/</code> است: بستهٔ <code>plantp</code> (توابعِ آزموده)، برنامه‌های هر فصل (<code>companion/ch01/</code>، <code>companion/ch06/</code>، …)، آزمون‌های خودکار (<code>companion/tests/</code>) و بستهٔ داده (<code>companion/plantp_data/</code>). پس از نصبِ پایتون (فصلِ ۵)، از ریشهٔ پروژه:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb11"><pre class="sourceCode bash code-with-copy"><code class="sourceCode bash"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="ex">python</span> <span class="at">-m</span> pytest companion                   <span class="co"># run every test</span></span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a><span class="ex">python</span> <span class="at">-m</span> companion.ch01.screening_report    <span class="co"># rebuild chapter 1 numbers</span></span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a><span class="ex">python</span> companion/plantp_data/generate_release.py <span class="at">--check</span>   <span class="co"># verify the data pack</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>اگر خروجیِ برنامه‌ای با عددِ کتاب نخواند، یکی از سه چیز رخ داده است: بستهٔ داده تغییر کرده (چک‌سام را وارسی کنید)، نسخهٔ کتابخانه‌ها فرق دارد، یا کتاب اشتباه دارد. در هر سه حالت، <strong>اختلاف</strong> خودش یک یافته است و باید ثبت شود؛ این همان عادتی است که کتاب می‌خواهد بسازد.</p>
</section>
<section id="sec-ch01-d-glossary" class="level3" data-number="1.5.8">
<h3 data-number="1.5.8" class="anchored" data-anchor-id="sec-ch01-d-glossary"><span class="header-section-number">1.5.8</span> نخستین واژه‌نامه و نقشهٔ مسئولیت</h3>
<p><a href="#tbl-ch01-vocab" class="quarto-xref">جدول&nbsp;<span>1.12</span></a> واژگانِ این فصل است. از این پس هر فصل چنین جدولی دارد و پیوستِ الف همهٔ آن‌ها را یک‌جا، با برابرهای دری و تاجیکی هر جا تفاوتی معنادار باشد، گرد می‌آورد. نقشهٔ مسئولیتِ نخستِ نیروگاهِ P همان <a href="#tbl-ch01-actors" class="quarto-xref">جدول&nbsp;<span>1.1</span></a> و <a href="#tbl-ch01-raci" class="quarto-xref">جدول&nbsp;<span>1.2</span></a> است؛ در فصل‌های بعد برای هر تصمیمِ مهم یک سطرِ <span class="ltr" dir="ltr">RACI</span> به آن افزوده می‌شود.</p>
<div id="tbl-ch01-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch01-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;1.12: واژگانِ فصلِ ۱
</figcaption>
<div aria-describedby="tbl-ch01-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نیروگاهِ هیبریدی</td>
<td><span class="ltr" dir="ltr">hybrid power plant</span></td>
<td>نیروگاهِ ترکیبی هم به‌کار می‌رود</td>
</tr>
<tr class="even">
<td>نیروگاهِ تجاری</td>
<td><span class="ltr" dir="ltr">commercial power plant</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شرکتِ پروژه</td>
<td><span class="ltr" dir="ltr">special-purpose vehicle, SPV</span></td>
<td></td>
</tr>
<tr class="even">
<td>قراردادِ خریدِ برق</td>
<td><span class="ltr" dir="ltr">power purchase agreement, PPA</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مالک</td>
<td><span class="ltr" dir="ltr">owner</span></td>
<td></td>
</tr>
<tr class="even">
<td>توسعه‌دهنده</td>
<td><span class="ltr" dir="ltr">developer</span></td>
<td></td>
</tr>
<tr class="odd">
<td>وام‌دهنده</td>
<td><span class="ltr" dir="ltr">lender</span></td>
<td></td>
</tr>
<tr class="even">
<td>مهندسِ مستقل</td>
<td><span class="ltr" dir="ltr">independent engineer</span></td>
<td>مشاورِ فنیِ وام‌دهنده</td>
</tr>
<tr class="odd">
<td>شرکتِ برق / خریدار</td>
<td><span class="ltr" dir="ltr">utility / off-taker</span></td>
<td>در دری: شرکتِ برشنا به‌عنوانِ نامِ خاص</td>
</tr>
<tr class="even">
<td>بهره‌بردارِ شبکه</td>
<td><span class="ltr" dir="ltr">grid operator, system operator</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نهادِ تنظیم‌گر</td>
<td><span class="ltr" dir="ltr">regulator</span></td>
<td></td>
</tr>
<tr class="even">
<td>مرجعِ مجوز</td>
<td><span class="ltr" dir="ltr">permitting authority</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مهندسِ مالک</td>
<td><span class="ltr" dir="ltr">owner’s engineer</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیمانکارِ طرح‌وساخت</td>
<td><span class="ltr" dir="ltr">EPC contractor</span></td>
<td>در دری: قراردادی</td>
</tr>
<tr class="odd">
<td>سازندهٔ اصلیِ تجهیز</td>
<td><span class="ltr" dir="ltr">original equipment manufacturer, OEM</span></td>
<td></td>
</tr>
<tr class="even">
<td>بهره‌بردار و نگهدار</td>
<td><span class="ltr" dir="ltr">O&amp;M contractor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازرس</td>
<td><span class="ltr" dir="ltr">inspector</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماتریسِ مسئولیت</td>
<td><span class="ltr" dir="ltr">RACI matrix</span></td>
<td>مجری، پاسخ‌گو، مشورت‌شونده، مطلع</td>
</tr>
<tr class="odd">
<td>تأییدکنندهٔ بیرونی</td>
<td><span class="ltr" dir="ltr">approver</span></td>
<td></td>
</tr>
<tr class="even">
<td>مرجعیتِ تأیید</td>
<td><span class="ltr" dir="ltr">approval authority</span></td>
<td></td>
</tr>
<tr class="odd">
<td>چرخهٔ عمر</td>
<td><span class="ltr" dir="ltr">life cycle</span></td>
<td></td>
</tr>
<tr class="even">
<td>دروازهٔ تصمیم</td>
<td><span class="ltr" dir="ltr">stage gate</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تصمیمِ نهاییِ سرمایه‌گذاری</td>
<td><span class="ltr" dir="ltr">final investment decision, FID</span></td>
<td></td>
</tr>
<tr class="even">
<td>بهره‌برداریِ تجاری</td>
<td><span class="ltr" dir="ltr">commercial operation date, COD</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مانعِ قطعی</td>
<td><span class="ltr" dir="ltr">fatal flaw</span></td>
<td></td>
</tr>
<tr class="even">
<td>توان</td>
<td><span class="ltr" dir="ltr">power</span></td>
<td>وات؛ در تاجیکی: اقتدار</td>
</tr>
<tr class="odd">
<td>انرژی</td>
<td><span class="ltr" dir="ltr">energy</span></td>
<td>وات‌ساعت</td>
</tr>
<tr class="even">
<td>ضریبِ ظرفیت</td>
<td><span class="ltr" dir="ltr">capacity factor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نسبتِ <span class="ltr" dir="ltr">DC/AC</span></td>
<td><span class="ltr" dir="ltr">DC/AC ratio</span></td>
<td></td>
</tr>
<tr class="even">
<td>بُرشِ توان</td>
<td><span class="ltr" dir="ltr">clipping</span></td>
<td>محدود شدنِ خروجی به توانِ اینورتر</td>
</tr>
<tr class="odd">
<td>کاهشِ تولید به دستورِ شبکه</td>
<td><span class="ltr" dir="ltr">curtailment</span></td>
<td></td>
</tr>
<tr class="even">
<td>شینهٔ جمع‌آوری</td>
<td><span class="ltr" dir="ltr">collector bus</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شبکهٔ جمع‌آوری</td>
<td><span class="ltr" dir="ltr">collector system</span></td>
<td></td>
</tr>
<tr class="even">
<td>پستِ خروجیِ نیروگاه</td>
<td><span class="ltr" dir="ltr">export substation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نقطهٔ اتصال</td>
<td><span class="ltr" dir="ltr">point of connection, POC</span></td>
<td></td>
</tr>
<tr class="even">
<td>سقفِ توانِ تحویلی</td>
<td><span class="ltr" dir="ltr">export limit</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کنتورِ فروش</td>
<td><span class="ltr" dir="ltr">revenue meter</span></td>
<td></td>
</tr>
<tr class="even">
<td>موافقت‌نامهٔ اتصال</td>
<td><span class="ltr" dir="ltr">connection agreement</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بستهٔ دادهٔ مرجع</td>
<td><span class="ltr" dir="ltr">reference data pack</span></td>
<td></td>
</tr>
<tr class="even">
<td>دفترِ فرض‌ها</td>
<td><span class="ltr" dir="ltr">assumptions ledger</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فهرستِ مجهول‌ها</td>
<td><span class="ltr" dir="ltr">unknowns register</span></td>
<td></td>
</tr>
<tr class="even">
<td>فهرستِ تأییدیه‌ها</td>
<td><span class="ltr" dir="ltr">approvals register</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دفترِ تصمیم</td>
<td><span class="ltr" dir="ltr">decision log</span></td>
<td></td>
</tr>
<tr class="even">
<td>لایهٔ رویینِ کشوری</td>
<td><span class="ltr" dir="ltr">country overlay</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ساختگی / فرضی / اعلامِ سازنده / اندازه‌گیری‌شده / تأییدشدهٔ رسمی</td>
<td><span class="ltr" dir="ltr">synthetic / assumed / vendor / measured / verified</span></td>
<td>پنج برچسبِ وضعیت</td>
</tr>
<tr class="even">
<td>پوششِ مزرعهٔ بادی</td>
<td><span class="ltr" dir="ltr">wind-farm envelope</span></td>
<td>در برابرِ زمینِ اشغال‌شده</td>
</tr>
<tr class="odd">
<td>تولیدکنندهٔ مستقل</td>
<td><span class="ltr" dir="ltr">independent power producer, IPP</span></td>
<td></td>
</tr>
<tr class="even">
<td>ساخت–بهره‌برداری–انتقال</td>
<td><span class="ltr" dir="ltr">build–operate–transfer, BOT</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ریسکِ مرزِ مشترک</td>
<td><span class="ltr" dir="ltr">interface risk</span></td>
<td></td>
</tr>
<tr class="even">
<td>ذی‌نفع</td>
<td><span class="ltr" dir="ltr">stakeholder</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نقشهٔ قدرت–علاقه</td>
<td><span class="ltr" dir="ltr">power–interest grid</span></td>
<td></td>
</tr>
<tr class="even">
<td>روشِ مسیرِ بحرانی</td>
<td><span class="ltr" dir="ltr">critical path method, CPM</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شناوری</td>
<td><span class="ltr" dir="ltr">float, slack</span></td>
<td></td>
</tr>
<tr class="even">
<td>منحنیِ «S»ِ هزینه</td>
<td><span class="ltr" dir="ltr">S-curve</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ریسک، ماتریسِ احتمال–اثر</td>
<td><span class="ltr" dir="ltr">risk, likelihood–impact matrix</span></td>
<td></td>
</tr>
<tr class="even">
<td>منحنیِ تداوم</td>
<td><span class="ltr" dir="ltr">duration curve</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ همبستگی</td>
<td><span class="ltr" dir="ltr">correlation coefficient</span></td>
<td></td>
</tr>
<tr class="even">
<td>تعرفهٔ ثابت / زمانی</td>
<td><span class="ltr" dir="ltr">flat / time-of-use tariff</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch01-mfg" class="level2" data-number="1.6">
<h2 data-number="1.6" class="anchored" data-anchor-id="sec-ch01-mfg"><span class="header-section-number">1.6</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>این فصل محصولِ فیزیکی ندارد که ساخته شود؛ موضوعش <strong>پروژه</strong> است، نه <strong>تجهیز</strong>. با این حال همین‌جا یک تمایز را می‌کاریم که در بخشِ هشتم می‌روید: <strong>چرخهٔ عمرِ پروژه</strong> (<a href="#fig-ch01-lifecycle" class="quarto-xref">شکل&nbsp;<span>1.3</span></a>) با <strong>چرخهٔ عمرِ محصول</strong> فرق دارد. هر توربین، ماژول، اینورتر، ترانسفورماتور، باتری و کابلِ نیروگاهِ P پیش از آن‌که به مرحلهٔ «تدارکات» پروژه برسد، چرخهٔ خودش را در کارخانه طی کرده است: نیازمندی و فیزیک، معماری و انتخابِ گزینه، طراحی، ساخت یا مونتاژ، کنترلِ کیفیت و آزمون، یکپارچه‌سازی، و بهره‌برداری و پایانِ عمر. این زنجیرهٔ هشت‌حلقه‌ای برای هر تجهیزِ مهم در فصل‌های ۴۰ تا ۴۸ دنبال می‌شود و دو جا با چرخهٔ پروژه می‌خورد: در <strong>تدارکات</strong>، که مشخصاتِ پروژه به سفارشِ کارخانه تبدیل می‌شود، و در <strong>آزمونِ پذیرشِ کارخانه‌ای</strong>، که پروژه پیش از حمل وارسی می‌کند آنچه ساخته شده همان است که خواسته. آموزشِ ساختِ تجهیز در این کتاب برای <strong>سوادِ مهندسی و وارسی</strong> است، نه برای این‌که تجهیزِ نیروگاهی در کارگاهِ کوچک ساخته شود.</p>
</section>
<section id="sec-ch01-std" class="level2" data-number="1.7">
<h2 data-number="1.7" class="anchored" data-anchor-id="sec-ch01-std"><span class="header-section-number">1.7</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>در هر فصل این جعبه می‌پرسد: کدام الزامِ بیرونی بر این موضوع حاکم است، از کجا باید آن را راستی‌آزمایی کرد، چه پیامدی در طراحی دارد، چه شاهدی انطباق را نشان می‌دهد، چه کسی تأیید می‌کند، و ویرایش و تاریخِ راستی‌آزمایی چیست. در این فصل هنوز هیچ منبعی راستی‌آزمایی نشده؛ جعبه فقط <strong>پرسش‌ها</strong> را می‌کارد و همه را به فصل‌های ۵۴ تا ۵۸ حواله می‌دهد.</p>
<table class="caption-top table">
<colgroup>
<col style="width: 24%">
<col style="width: 18%">
<col style="width: 18%">
<col style="width: 24%">
<col style="width: 13%">
</colgroup>
<thead>
<tr class="header">
<th>پرسش</th>
<th>منبعی که باید راستی‌آزمایی شود</th>
<th>پیامد در طراحی</th>
<th>شاهد و تأییدکننده</th>
<th>وضعیت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>چه نهادی پروانهٔ تولیدِ برق می‌دهد و با چه شرایطی؟</td>
<td>قانون و آیین‌نامهٔ همان کشور</td>
<td>زمان‌بندی، مالکیت، تعرفه</td>
<td>پروانهٔ صادرشده؛ تنظیم‌گر</td>
<td>نیازمندِ تأیید (فصل‌های ۵۵ تا ۵۷)</td>
</tr>
<tr class="even">
<td>رفتارِ لازم در نقطهٔ اتصال در کدام سند است؟</td>
<td>آیین‌نامهٔ شبکهٔ همان کشور، ویرایشِ جاری</td>
<td>مشخصاتِ اینورتر و توربین، حفاظت، کنترل‌گر</td>
<td>مطالعات و آزمون‌های پذیرش؛ بهره‌بردارِ شبکه</td>
<td>نیازمندِ تأیید</td>
</tr>
<tr class="odd">
<td>مرزِ مالکیتِ دارایی‌های اتصال چگونه تعیین می‌شود؟</td>
<td>رویهٔ شرکتِ برق و موافقت‌نامهٔ اتصال</td>
<td>دامنهٔ طراحی و هزینه</td>
<td>موافقت‌نامهٔ امضاشده؛ شرکتِ برق</td>
<td>نیازمندِ تأیید</td>
</tr>
<tr class="even">
<td>کدام استانداردهای بین‌المللی برای تجهیز پذیرفته‌اند؟</td>
<td>فهرستِ استانداردهای ملی و پذیرفته</td>
<td>مشخصاتِ خرید و گواهی‌ها</td>
<td>گواهیِ انطباقِ معتبر؛ مرجعِ استاندارد یا بازرس</td>
<td>نیازمندِ تأیید (فصلِ ۵۸)</td>
</tr>
<tr class="odd">
<td>چه کسی صلاحیتِ امضای طراحیِ سازه، برق و حفاظت را دارد؟</td>
<td>قانونِ نظامِ مهندسی یا معادلِ آن</td>
<td>گردشِ تأیید و بیمهٔ مسئولیت</td>
<td>امضا و شمارهٔ پروانه؛ نظامِ مهندسی</td>
<td>نیازمندِ تأیید</td>
</tr>
</tbody>
</table>
<p>دفترِ استانداردها (<a href="../appendices/U-compliance-register.html" class="quarto-xref"><span>پیوست U</span></a>) با همین ستون‌ها نگه داشته می‌شود و هیچ استانداردی بی ویرایش، وضعیتِ پذیرش و تاریخِ راستی‌آزمایی در آن ثبت نمی‌شود.</p>
</div>
</div>
</section>
<section id="sec-ch01-summary" class="level2" data-number="1.8">
<h2 data-number="1.8" class="anchored" data-anchor-id="sec-ch01-summary"><span class="header-section-number">1.8</span> جمع‌بندی</h2>
<ul>
<li>نیروگاهِ تجاری برای فروشِ انرژی، با سرمایهٔ بیرونی، زیرِ تعهد و نظارت و در قالبِ یک شرکتِ پروژه ساخته می‌شود؛ پیامدش این است که <strong>هر عدد سند می‌خواهد</strong>.</li>
<li>ده‌ها بازیگر پروژه را پیش می‌برند؛ برای هر تصمیم باید دانست چه کسی مجری، پاسخ‌گو، مشورت‌شونده، مطلع و <strong>تأییدکنندهٔ بیرونی</strong> است. دانستن با تصمیم‌گرفتن و با تأییدکردن یکی نیست.</li>
<li>این کتاب دانستن تا حدِ تسلط را می‌آموزد؛ مرجعیتِ تأیید از پروانه و صلاحیتِ ثبت‌شده می‌آید و کارهایی مشخص همیشه با صلاحیت‌دار می‌ماند.</li>
<li>چرخهٔ عمر سیزده مرحله دارد؛ درآمد فقط در یازدهمی است؛ دروازه‌های تصمیم با شواهدِ ازپیش‌معلوم کار می‌کنند و توانِ اثرگذاری در مراحلِ اول بیشینه و هزینهٔ انجام‌شده کمینه است.</li>
<li>سنجه‌های غربالگری (انرژی از ضریبِ ظرفیت، نسبتِ <span class="ltr" dir="ltr">DC/AC</span>، سقفِ تحویل، زمین، بودجهٔ توسعه) با دست حساب می‌شوند و با کد وارسی.</li>
<li>نیروگاهِ P یک خطِ مبنای خیالی با عددهای بذریِ فرضی، دو سناریوی <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span>، مرزِ مالکیتِ ثبت‌شده، بستهٔ دادهٔ نسخه‌دار با چک‌سام، دفترِ فرض‌ها، و سه لایهٔ رویینِ کشوری است. هر عدد یکی از پنج برچسبِ وضعیت را دارد و فصل‌ها آن‌ها را پله‌پله بالا می‌برند.</li>
<li>نخستین غربالگری: حدودِ <span class="ltr" dir="ltr">290 GWh</span> در سال، بُرشِ ناچیز در سقفِ <span class="ltr" dir="ltr">100 MW</span>، و این نتیجهٔ مهم که نقشِ «ذخیرهٔ مازاد» باتریِ <span class="ltr" dir="ltr">S1</span> را توجیه نمی‌کند؛ نقشِ باتری یک مجهولِ ثبت‌شده است.</li>
<li>الگوی مالکیت و قرارداد جای ریسک‌ها را تعیین می‌کند؛ ریسکِ مرزِ مشترک یا با پیمانکار است یا با مالک. نقشهٔ قدرت–علاقه ذی‌نفعان را دسته‌بندی می‌کند اما قدرتِ کم دلیلِ نادیده گرفتن نیست.</li>
<li>روشِ مسیرِ بحرانی نشان می‌دهد کدام فعالیت مدتِ توسعه را تعیین می‌کند (در نیروگاهِ P، اندازه‌گیریِ یک‌سالهٔ باد) و با تغییرِ یک فرض، مسیر عوض می‌شود. منحنیِ «S» نشان می‌دهد پول کِی خرج می‌شود. ماتریسِ احتمال–اثر ریسک‌ها را مقایسه می‌کند و اقدامی که شاهد تولید نکند ریسک را کم نکرده است.</li>
<li>هم‌افزاییِ باد و خورشید از این است که خورشید نیمی از ساعت‌ها صفر است و باد نه: یک اتصال، دو منبع، ضریبِ ظرفیتِ اتصالِ تقریباً سه برابرِ خورشیدیِ تنها. در تعرفهٔ زمانی، <strong>زمانِ</strong> تولید ارزش را تعیین می‌کند و همین‌جا نقشِ واقعیِ باتری پیدا می‌شود.</li>
<li>هر عدد با سندهای مشخصی از نردبانِ شواهد بالا می‌رود؛ دفترِ فرض‌ها نشان می‌دهد کدام نتیجه به کدام فرض وابسته است.</li>
</ul>
<p><strong>منابعِ این فصل.</strong> نقشِ وام‌دهنده و ساختارِ شرکتِ پروژه در <span class="citation" data-cites="yescombe2014">(<a href="#ref-yescombe2014" role="doc-biblioref">Yescombe 2014</a>)</span>؛ دروازه‌های تصمیم و دفترِ تصمیم به‌عنوانِ ابزارِ مدیریتِ پروژه در <span class="citation" data-cites="pmbok2021">(<a href="#ref-pmbok2021" role="doc-biblioref">Project Management Institute 2021</a>)</span>؛ مقدمه‌ای بر فیزیک و اقتصادِ تولیدِ تجدیدپذیر در <span class="citation" data-cites="jenkins2017">(<a href="#ref-jenkins2017" role="doc-biblioref">Jenkins و Ekanayake 2017</a>)</span>؛ و برای کسی که می‌خواهد پیش از فصل‌های ۱۰ و ۱۱ نگاهی به عمقِ موضوع بیندازد، <span class="citation" data-cites="luque2011">(<a href="#ref-luque2011" role="doc-biblioref">Luque و Hegedus 2011</a>)</span> و <span class="citation" data-cites="manwell2009">(<a href="#ref-manwell2009" role="doc-biblioref">Manwell و همکاران 2009</a>)</span>.</p>
</section>
<section id="sec-ch01-assess" class="level2" data-number="1.9">
<h2 data-number="1.9" class="anchored" data-anchor-id="sec-ch01-assess"><span class="header-section-number">1.9</span> ارزیابیِ پلکانی</h2>
<section id="پله-۱-مبانی" class="level3" data-number="1.9.1">
<h3 data-number="1.9.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">1.9.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch01-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.1</strong></span> پنج ویژگیِ نیروگاهِ تجاری را نام ببرید و برای هر یک بگویید چه پیامدِ مهندسی دارد.</p>
</div>
<div id="exr-ch01-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.2</strong></span> به پنج پرسشِ پیش‌آزمونِ آغازِ فصل دوباره پاسخ دهید و پاسخ‌های تازه را با پاسخ‌های پیشینتان مقایسه کنید.</p>
</div>
<div id="exr-ch01-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.3</strong></span> تفاوتِ «توسعه‌دهنده» و «مالک»، «شرکتِ برق» و «بهره‌بردارِ شبکه»، و «مشاورِ مالک» و «مهندسِ مستقل» را در یک جمله برای هر جفت بنویسید.</p>
</div>
<div id="exr-ch01-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.4</strong></span> سیزده مرحلهٔ چرخهٔ عمر را به ترتیب بنویسید و کنارِ هر یک بنویسید «هزینه» یا «درآمد».</p>
</div>
<div id="exr-ch01-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.5</strong></span> پنج برچسبِ وضعیتِ داده را نام ببرید و برای هر یک یک مثال از این فصل بیاورید.</p>
</div>
<div id="exr-ch01-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.6</strong></span> کدام گزاره درست است؟ (الف) پلهٔ بالاترِ نردبانِ شواهد همیشه عددِ درست‌تری دارد. (ب) پلهٔ بالاتر یعنی کسی بیرون از ما مسئولِ آن عدد است. (پ) عددِ اندازه‌گیری‌شده عدمِ قطعیت ندارد. دلیل بیاورید.</p>
</div>
<div id="exr-ch01-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.7</strong></span> در قراردادِ واحدِ طرح‌وساخت و در قراردادهای چندگانه، ریسکِ مرزِ مشترک با چه کسی است؟ برای هر کدام یک مزیت و یک عیب بنویسید.</p>
</div>
<div id="exr-ch01-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.8</strong></span> «مسیرِ بحرانی» و «شناوری» را تعریف کنید. چرا تأخیر در یک فعالیتِ غیربحرانی ممکن است پروژه را عقب نیندازد؟</p>
</div>
<div id="exr-ch01-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.9</strong></span> منحنیِ تداوم چیست و سطحِ زیرِ آن چه معنایی دارد؟</p>
</div>
<div id="exr-ch01-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.10</strong></span> چهار خانهٔ نقشهٔ قدرت–علاقه را نام ببرید و برای هر کدام یک ذی‌نفعِ نیروگاهِ P و یک راهبردِ تعامل بنویسید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="1.9.2">
<h3 data-number="1.9.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">1.9.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch01-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.11</strong></span> با ضریبِ ظرفیتِ فرضیِ <span class="ltr" dir="ltr">18 %</span> برای بخشِ خورشیدی (نسبت به <span class="ltr" dir="ltr">50 MW</span>) و <span class="ltr" dir="ltr">40 %</span> برای بخشِ بادی (<span class="ltr" dir="ltr">60 MW</span>)، انرژیِ سالانهٔ هر بخش را به مگاوات‌ساعت و گیگاوات‌ساعت حساب کنید و برچسبِ وضعیتِ نتیجه را بنویسید.</p>
</div>
<div id="exr-ch01-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.12</strong></span> بخشِ خورشیدی در سالِ ساختگیِ بسته <span class="ltr" dir="ltr">97,300 MWh</span> تولید کرده است. ضریبِ ظرفیتِ آن نسبت به <span class="ltr" dir="ltr">50 MW</span> و نسبت به <span class="ltr" dir="ltr">60 MWp</span> چقدر است؟ کدام تعریف را کتاب به‌کار می‌برد و چرا؟</p>
</div>
<div id="exr-ch01-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.13</strong></span> در مدلِ غربالگریِ این فصل، توانِ <span class="ltr" dir="ltr">AC</span> خورشیدی برابر است با <span class="math inline">\(60 \times (G/1000) \times 0.85 \times 0.98\)</span> مگاوات که <span class="math inline">\(G\)</span> تابشِ افقی بر حسبِ وات بر مترِ مربع است. در چه تابشی اینورترها به <span class="ltr" dir="ltr">50 MW</span> می‌رسند؟ این عدد دربارهٔ بُرش در این مدل چه می‌گوید؟</p>
</div>
<div id="exr-ch01-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.14</strong></span> زمینِ بخشِ خورشیدی را با دو سرِ بازهٔ <span class="ltr" dir="ltr">1.5</span> و <span class="ltr" dir="ltr">2.5 ha/MWp</span> و پوششِ بخشِ بادی را با فاصلهٔ <span class="ltr" dir="ltr">7</span> قطر در جهتِ باد و <span class="ltr" dir="ltr">4</span> قطر عمود بر آن حساب کنید. اگر فاصلهٔ جهتِ باد به <span class="ltr" dir="ltr">9</span> قطر برسد، پوشش چند درصد بزرگ می‌شود؟</p>
</div>
<div id="exr-ch01-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.15</strong></span> از کارتِ سناریوی <span class="ltr" dir="ltr">S1</span>: انرژیِ قابلِ استفادهٔ باتری، مدتِ تخلیه با توانِ نامی، بازدهِ یک‌طرفه، و انرژی‌ای را که از <span class="ltr" dir="ltr">32 MWh</span> ذخیره‌شده به شبکه می‌رسد (ورودیِ <span class="ltr" dir="ltr">AC</span> تا خروجیِ <span class="ltr" dir="ltr">AC</span>) حساب کنید.</p>
</div>
<div id="exr-ch01-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.16</strong></span> با هزینهٔ سرمایه‌ایِ فرضیِ <span class="ltr" dir="ltr">120</span> میلیون واحد، بودجهٔ توسعه را برای سه نسبتِ <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">3</span> و <span class="ltr" dir="ltr">5 %</span> حساب کنید. اگر پروژه در دروازهٔ <span class="ltr" dir="ltr">G2</span> متوقف شود و تا آن‌جا <span class="ltr" dir="ltr">30 %</span> از بودجهٔ توسعه خرج شده باشد، زیان در هر سه حالت چقدر است؟</p>
</div>
<div id="exr-ch01-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.17</strong></span> در <a href="#exm-ch01-cpm" class="quarto-xref">مثال&nbsp;<span>1.12</span></a> اگر مطالعهٔ اتصال (C) به‌جای ۱۲ ماه ۱۸ ماه طول بکشد، مدتِ کل، مسیرِ بحرانی و شناوریِ فعالیتِ B چه می‌شود؟ گذرِ پیشرو را با دست بنویسید.</p>
</div>
<div id="exr-ch01-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.18</strong></span> از منحنیِ <a href="#fig-ch01-scurve" class="quarto-xref">شکل&nbsp;<span>1.6</span></a> بخوانید (یا با کدِ همراه حساب کنید) تا ماهِ ۴۰ و ماهِ ۵۰ چند درصدِ سرمایه خرج شده است. چرا شیبِ منحنی میانِ این دو ماه بیشترین است؟</p>
</div>
<div id="exr-ch01-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.19</strong></span> سه ریسکِ تازه را امتیاز دهید و دسته‌بندی کنید: <span class="ltr" dir="ltr">R9</span> (احتمال ۴، اثر ۴)، <span class="ltr" dir="ltr">R10</span> (۱، ۵)، <span class="ltr" dir="ltr">R11</span> (۵، ۲). آیا دسته‌بندیِ <span class="ltr" dir="ltr">R10</span> قانع‌کننده است؟</p>
</div>
<div id="exr-ch01-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.20</strong></span> با تعرفهٔ ثابتِ خیالیِ <span class="ltr" dir="ltr">60</span> واحد بر مگاوات‌ساعت، درآمدِ سالانهٔ نیروگاهِ P چقدر است؟</p>
</div>
<div id="exr-ch01-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.21</strong></span> ضریبِ ظرفیتِ اتصالِ هیبریدیِ <span class="ltr" dir="ltr">0.331</span> را با دست از انرژیِ صادرشده وارسی کنید.</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="1.9.3">
<h3 data-number="1.9.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">1.9.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch01-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.22</strong></span> کارتِ سناریوی <span class="ltr" dir="ltr">S1</span> را بخوانید و فهرست کنید یک تمرینِ باتری که به این سناریو ارجاع می‌دهد، باید کدام نُه مقدار را صریحاً بیان یا تأیید کند. کدام‌یک، اگر ناگفته بماند، نتیجه را بیش از همه عوض می‌کند؟</p>
</div>
<div id="exr-ch01-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.23</strong></span> فایلِ زیرمجموعهٔ روزِ زمستانی را از بستهٔ داده باز کنید (یا جدولِ پاسخ‌نامه را به‌کار برید). برای ساعت‌های <span class="ltr" dir="ltr">09:00</span>، <span class="ltr" dir="ltr">12:00</span> و <span class="ltr" dir="ltr">15:00</span> توانِ خورشیدی و بادیِ نیروگاهِ P را با مدلِ غربالگریِ فصل و منحنیِ توانِ توربین با دست حساب کنید (منحنیِ توان در پاسخ‌نامه آمده) و با خروجیِ کد مقایسه کنید. انرژیِ کلِ آن روز را با جمعِ ساعتی برآورد کنید.</p>
</div>
<div id="exr-ch01-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.24</strong></span> اگر شبکه به‌جای <span class="ltr" dir="ltr">100 MW</span> فقط <span class="ltr" dir="ltr">90 MW</span> یا <span class="ltr" dir="ltr">80 MW</span> بپذیرد، انرژیِ بریده‌شده و شمارِ ساعت‌های بُرش در سالِ ساختگی چقدر می‌شود؟ (عددها در پاسخ‌نامه از کد آمده‌اند؛ شما با استدلال پیش‌بینی کنید که با کاهشِ سقف، بُرش خطی زیاد می‌شود یا تندتر، و چرا.)</p>
</div>
<div id="exr-ch01-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.25</strong></span> برای تصمیمِ «انتخابِ ولتاژِ شبکهٔ جمع‌آوری (<span class="ltr" dir="ltr">33 kV</span> یا سطحی دیگر)» یک سطرِ <span class="ltr" dir="ltr">RACI</span> با تأییدکنندهٔ بیرونی بنویسید. آیا این تصمیم تأییدکنندهٔ بیرونی دارد؟</p>
</div>
<div id="exr-ch01-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.26</strong></span> از <a href="#fig-ch01-duration" class="quarto-xref">شکل&nbsp;<span>1.12</span></a> (یا کد) بخوانید در چند ساعت از سال توانِ بادی، خورشیدی و مجموع از <span class="ltr" dir="ltr">50 MW</span> بیشتر است. چرا خورشیدی هیچ‌گاه از <span class="ltr" dir="ltr">50 MW</span> بیشتر نمی‌شود؟</p>
</div>
<div id="exr-ch01-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.27</strong></span> در <a href="#fig-ch01-week" class="quarto-xref">شکل&nbsp;<span>1.11</span></a>، بیشینهٔ توانِ مجموع در کدام روز رخ داده و از چه ترکیبی از باد و آفتاب؟ آیا در این هفته بُرش رخ داده است؟</p>
</div>
<div id="exr-ch01-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.28</strong></span> اگر پنجرهٔ ساعتِ گرانِ تعرفهٔ زمانی به‌جای ۱۸ تا ۲۲، ساعتِ ۹ تا ۱۳ بود، کدام منبع سود می‌برد؟ با <a href="#fig-ch01-hour-of-day" class="quarto-xref">شکل&nbsp;<span>1.13</span></a> استدلال کنید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="1.9.4">
<h3 data-number="1.9.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">1.9.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch01-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.29</strong></span> فرض کنید در گونهٔ کشوریِ نیروگاهِ P–افغانستان رویه این باشد که خطِ خروجی را شرکتِ برق می‌سازد و مالک می‌شود اما پروژه هزینه‌اش را می‌پردازد (این فقط یک <strong>فرضِ تمرینی</strong> است و باید در فصلِ ۵۶ راستی‌آزمایی شود). نمودارِ مرزِ مالکیت و <a href="#tbl-ch01-assets" class="quarto-xref">جدول&nbsp;<span>1.6</span></a> را برای این حالت بازنویسی کنید و بگویید کدام سطرهای دفترِ فرض‌ها، فهرستِ مجهول‌ها و فهرستِ تأییدیه‌ها عوض می‌شوند.</p>
</div>
<div id="exr-ch01-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.30</strong></span> فهرستِ محتوای پروندهٔ نسخهٔ <span class="ltr" dir="ltr">0.1</span> را به‌صورتِ یک جدول با ستون‌های «قلم»، «منبع در کتاب»، «وضعیتِ داده»، «پاسخ‌گو» و «تأییدکنندهٔ بیرونی» تهیه کنید.</p>
</div>
<div id="exr-ch01-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.31</strong></span> یادداشتِ زیر برای دروازهٔ <span class="ltr" dir="ltr">G3</span> نوشته شده است. کاستی‌ها و فرض‌های ناروای آن را بیابید: «نیروگاهِ P آمادهٔ تأمینِ مالی است. دادهٔ باد و تابشِ ۱۱ ماه از دکلِ ساختگاه و دادهٔ یک سالِ کاملِ مدلِ جوّی موجود است و تولیدِ سالانه <span class="ltr" dir="ltr">290 GWh</span> برآورد شده. شرکتِ برق به‌صورتِ شفاهی با سقفِ <span class="ltr" dir="ltr">100 MW</span> موافق است. مجوزِ محیطِ‌زیست در دستِ بررسی است. قراردادِ زمین برای بخشِ خورشیدی امضا و برای توربین‌ها در حالِ مذاکره است. باتریِ <span class="ltr" dir="ltr">20 MW</span> برای مدیریتِ بُرشِ توان در نظر گرفته شده است.»</p>
</div>
<div id="exr-ch01-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.32</strong></span> مرجعِ محیطِ‌زیست می‌گوید ارزیابیِ اثرات (E) فقط پس از امضای قراردادهای زمین (D) آغاز شود. شبکهٔ فعالیت‌ها را بازنویسی کنید و مدتِ کل و مسیرِ بحرانیِ تازه را بیابید. چه اقدامی پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch01-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.33</strong></span> برای ریسک‌های <span class="ltr" dir="ltr">R3</span> (تأخیر در مجوزها) و <span class="ltr" dir="ltr">R8</span> (مخالفتِ جامعهٔ محلی) جدولی با ستون‌های «اقدامِ کاهش»، «مسئول»، «شاهدِ کاهش» و «احتمال و اثرِ پس از اقدام» بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="1.9.5">
<h3 data-number="1.9.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">1.9.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch01-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.34</strong></span> از این نتیجه دفاع کنید که «با عددهای انتشارِ <span class="ltr" dir="ltr">1.0.0</span>، نقشِ ذخیرهٔ مازاد باتریِ <span class="ltr" dir="ltr">S1</span> را توجیه نمی‌کند». سپس بگویید اگر سقفِ تحویل به <span class="ltr" dir="ltr">80 MW</span> کاهش یابد (تمرینِ <a href="#exr-ch01-15" class="quarto-xref">تمرین&nbsp;<span>1.24</span></a>)، آیا این نتیجه عوض می‌شود؟ با یک حسابِ سرانگشتی: باتری در بهترین حالت سالانه چند سیکل خواهد زد و این در برابرِ عمرِ سیکلیِ معمولِ باتری‌ها (هزاران سیکل) چه معنایی دارد؟ کدام داده‌ها می‌توانند این نتیجه را برگردانند؟</p>
</div>
<div id="exr-ch01-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.35</strong></span> فرض کنید مطالعهٔ اتصال نشان دهد شبکه در آن نقطه فقط <span class="ltr" dir="ltr">80 MW</span> می‌پذیرد. سه راهبردِ پاسخ را با هم مقایسه کنید: کاهشِ توانِ بادی، افزودنِ باتری برای ذخیرهٔ مازاد، پذیرشِ بُرش. برای هر یک بگویید چه عددهایی از این فصل به‌کار می‌آید، چه عددهایی هنوز نداریم، و کدام بازیگران باید تصمیم بگیرند یا تأیید کنند. نتیجهٔ خود را در قالبِ یک سطرِ دفترِ تصمیم بنویسید.</p>
</div>
<div id="exr-ch01-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.36</strong></span> برای هر قلمِ پروندهٔ نسخهٔ <span class="ltr" dir="ltr">0.1</span> بگویید در یک پروژهٔ واقعی چه شخص یا نهادِ صلاحیت‌داری باید آن را تأیید کند تا بتوان بر پایه‌اش به دروازهٔ <span class="ltr" dir="ltr">G4</span> رفت، و کدام قلم‌ها را خودِ شما، با دانشِ این کتاب، می‌توانید <strong>وارسی</strong> کنید بی آن‌که تأییدشان کنید.</p>
</div>
<div id="exr-ch01-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.37</strong></span> توسعه‌دهنده پیشنهاد می‌کند دکلِ باد پیش از امضای قراردادِ زمین نصب شود تا مسیرِ بحرانی کوتاه شود. با <a href="#exm-ch01-cpm" class="quarto-xref">مثال&nbsp;<span>1.12</span></a>، سود و ریسکِ این کار را بسنجید و پیشنهادی بنویسید که هر دو را مدیریت کند.</p>
</div>
<div id="exr-ch01-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 1.38</strong></span> ساختگاهِ دیگری را تصور کنید که همبستگیِ باد و آفتابش <span class="math inline">\(+0.6\)</span> است (هر دو بعدازظهرها قوی‌اند). بدونِ محاسبهٔ دقیق، اثرِ آن را بر بُرش در سقفِ <span class="ltr" dir="ltr">100 MW</span>، ضریبِ ظرفیتِ اتصال، ارزشِ انرژی در تعرفهٔ زمانیِ مثال و نقشِ باتری بگویید. کدام داده‌ها این استدلال را تأیید یا رد می‌کنند؟</p>
</div>
</section>
</section>
<section id="sec-ch01-solutions" class="level2" data-number="1.10">
<h2 data-number="1.10" class="anchored" data-anchor-id="sec-ch01-solutions"><span class="header-section-number">1.10</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>عددهای این بخش را برنامهٔ <code>companion/ch01/solutions.py</code> تولید کرده و خروجیِ کاملِ آن در پایانِ همین بخش آمده است.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-1" class="quarto-xref">تمرین&nbsp;<span>1.1</span></a>.</strong> فروش برای درآمد ← هر ادعای تولید باید قابلِ دفاع باشد؛ سرمایهٔ بیرونی ← سند و بازبینیِ مستقل؛ تعهدِ قراردادی ← طراحی برای رفتارِ تضمین‌شده در نقطهٔ اتصال و جریمهٔ کم‌کاری؛ نظارت ← مجوزها، آزمون‌های پذیرش و ردِ پیگیری؛ شرکتِ پروژه ← مرزِ روشنِ دارایی و مسئولیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-2" class="quarto-xref">تمرین&nbsp;<span>1.2</span></a>.</strong> (۱) پاسخِ یکتا ندارد: انرژی به ضریبِ ظرفیت بستگی دارد؛ <span class="ltr" dir="ltr">100 MW</span> با ضریبِ <span class="ltr" dir="ltr">30 %</span> حدودِ <span class="ltr" dir="ltr">263 GWh</span> می‌دهد. (۲) نه؛ محاسبهٔ درست ابزارِ وارسی است، نقشهٔ ساخت به دادهٔ خاکِ همان نقطه، بارهای سازنده و امضای مهندسِ دارای پروانه نیاز دارد. (۳) در نقطهٔ اتصال، که کنتورِ فروش و نقطهٔ جداسازی در آن است؛ مالکیتِ خطِ خروجی خودش یک فرض است. (۴) چهار پله از پنج پلهٔ نردبانِ شواهد: پاسخ‌گویی و دفاع‌پذیری فرق می‌کند. (۵) چون در امکان‌سنجی توقف ارزان است و اگر مانعِ قطعی یا اقتصادِ ناکافی آشکار شود، ادامه دادن زیان را ده‌ها برابر می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-3" class="quarto-xref">تمرین&nbsp;<span>1.3</span></a>.</strong> توسعه‌دهنده پروژه را تا قابلِ سرمایه‌گذاری شدن می‌رساند، مالک دارایی را دارد و سی سال پاسخ‌گوست (می‌توانند یکی باشند). شرکتِ برق انرژی را می‌خرد، بهره‌بردارِ شبکه تعادلِ لحظه‌ای را نگه می‌دارد و رفتارِ نقطهٔ اتصال را تعیین می‌کند (گاهی یک سازمان‌اند). مشاورِ مالک به‌جای مالک فکر می‌کند و مشخصات می‌نویسد؛ مهندسِ مستقل به‌جای وام‌دهنده همه‌چیز را داوری می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-4" class="quarto-xref">تمرین&nbsp;<span>1.4</span></a>.</strong> فرصت، غربالگری، امکان‌سنجی، توسعه، مجوزها، طراحی، تأمینِ مالی، تدارکات، اجرا، راه‌اندازی (همه هزینه)؛ بهره‌برداری (درآمد)؛ بازتوانی (هزینه، سپس درآمدِ دوباره)؛ برچیدن (هزینه).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-5" class="quarto-xref">تمرین&nbsp;<span>1.5</span></a>.</strong> ساختگی: دادهٔ ساعتیِ بسته. فرضی: سقفِ <span class="ltr" dir="ltr">100 MW</span>، ضریبِ ظرفیتِ <span class="ltr" dir="ltr">20 %</span>. اعلامِ سازنده: منحنیِ توانِ توربینِ خیالی (در این فصل خودش ساختگی است، اما در پروژهٔ واقعی از سازنده می‌آید). اندازه‌گیری‌شده: هنوز هیچ؛ از فصلِ ۱۲. تأییدشدهٔ رسمی: هنوز هیچ؛ سقفِ تحویل وقتی در موافقت‌نامهٔ امضاشده بیاید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-6" class="quarto-xref">تمرین&nbsp;<span>1.6</span></a>.</strong> (ب) درست است. (الف) نادرست: نردبان ترتیبِ پاسخ‌گویی است، نه درستی؛ اندازه‌گیریِ بد از فرضِ خوب بدتر است. (پ) نادرست: هر اندازه‌گیری عدمِ قطعیت دارد (فصلِ ۲).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-7" class="quarto-xref">تمرین&nbsp;<span>1.11</span></a>.</strong> خورشیدی: <span class="math inline">\(0.18 \times 50 \times 8760 = 78\,840\ \text{MWh} \approx 78.8\ \text{GWh}\)</span>. بادی: <span class="math inline">\(0.40 \times 60 \times 8760 = 210\,240\ \text{MWh} \approx 210.2\ \text{GWh}\)</span>. مجموع حدودِ <span class="ltr" dir="ltr">289 GWh</span>. وضعیت: فرضی (ضریب‌ها فرضی‌اند). نکته: این جفتِ ضریب تصادفاً به همان مجموعِ کد می‌رسد اما سهمِ خورشید و باد را متفاوت می‌دهد؛ <strong>مجموعِ درست دلیلِ درستیِ اجزا نیست</strong>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-8" class="quarto-xref">تمرین&nbsp;<span>1.12</span></a>.</strong> نسبت به <span class="ltr" dir="ltr">50 MW</span>: <span class="math inline">\(97\,300 / (50 \times 8760) = 0.222\)</span>. نسبت به <span class="ltr" dir="ltr">60 MWp</span>: <span class="math inline">\(97\,300 / (60 \times 8760) = 0.185\)</span>. کتاب تعریفِ اول را به‌کار می‌برد چون توانِ <span class="ltr" dir="ltr">AC</span> اینورترها همان توانی است که به شبکه تحویل می‌شود و در قرارداد و موافقت‌نامه می‌آید؛ اما در مقایسهٔ پروژه‌ها باید همیشه پرسید ضریبِ ظرفیت نسبت به کدام توان تعریف شده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-9" class="quarto-xref">تمرین&nbsp;<span>1.13</span></a>.</strong> <span class="math inline">\(G = 1000 \times 50 / (60 \times 0.85 \times 0.98) \approx 1000\ \text{W/m}^2\)</span> (دقیق‌تر: <span class="ltr" dir="ltr">1000.4</span>). یعنی در این مدل اینورترها فقط وقتی پُر می‌شوند که تابشِ افقی به حدودِ <span class="ltr" dir="ltr">1000 W/m²</span> برسد، که در دادهٔ ساختگی فقط در ۱۷ ساعتِ سال رخ می‌دهد؛ پس بُرش ناچیز است. مدلِ دقیق‌ترِ فصلِ ۱۰ تابشِ روی سطحِ شیب‌دار (بیشتر از افقی) و دمای سلول را وارد می‌کند و بُرشِ واقعی‌تری می‌دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-10" class="quarto-xref">تمرین&nbsp;<span>1.14</span></a>.</strong> خورشیدی: <span class="ltr" dir="ltr">90</span> تا <span class="ltr" dir="ltr">150 ha</span>. بادی: <span class="math inline">\(12 \times 1050 \times 600\ \text{m}^2 = 7.56\ \text{km}^2 = 756\ \text{ha}\)</span>. با <span class="ltr" dir="ltr">9</span> قطر: <span class="math inline">\(12 \times 1350 \times 600 = 9.72\ \text{km}^2\)</span>، یعنی <span class="math inline">\(9/7 - 1 \approx 29\,\%\)</span> بزرگ‌تر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-11" class="quarto-xref">تمرین&nbsp;<span>1.15</span></a>.</strong> قابلِ استفاده: <span class="math inline">\(40 \times (90-10)/100 = 32\ \text{MWh}\)</span>. مدت: <span class="math inline">\(32/20 = 1.6\ \text{h}\)</span>. بازدهِ یک‌طرفه: <span class="math inline">\(\sqrt{0.86} = 0.9274\)</span>. از <span class="ltr" dir="ltr">32 MWh</span> ذخیره‌شده (که خودش برای پر شدن <span class="math inline">\(32/0.9274 = 34.5\ \text{MWh}\)</span> از <span class="ltr" dir="ltr">AC</span> گرفته)، <span class="math inline">\(32 \times 0.9274 = 29.7\ \text{MWh}\)</span> به شبکه می‌رسد؛ و از ورودیِ <span class="ltr" dir="ltr">AC</span> تا خروجیِ <span class="ltr" dir="ltr">AC</span>، <span class="math inline">\(0.86\)</span> برابرِ آنچه وارد شده، یعنی برای <span class="ltr" dir="ltr">32 MWh</span> ورودی، <span class="math inline">\(27.52\ \text{MWh}\)</span> خروجی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-12" class="quarto-xref">تمرین&nbsp;<span>1.16</span></a>.</strong> بودجهٔ توسعه: <span class="ltr" dir="ltr">2.4</span>، <span class="ltr" dir="ltr">3.6</span> و <span class="ltr" dir="ltr">6.0</span> میلیون واحد. زیان در توقف در <span class="ltr" dir="ltr">G2</span> با <span class="ltr" dir="ltr">30 %</span> خرج‌شده: <span class="ltr" dir="ltr">0.72</span>، <span class="ltr" dir="ltr">1.08</span> و <span class="ltr" dir="ltr">1.80</span> میلیون واحد. همین عددها نشان می‌دهند چرا دروازه‌ها بودجه را پله‌پله آزاد می‌کنند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-13" class="quarto-xref">تمرین&nbsp;<span>1.22</span></a>.</strong> توانِ باتری، انرژیِ نامیِ آغازِ عمر، بازهٔ شارژِ قابلِ استفاده، انرژیِ قابلِ استفاده، بازدهِ رفت‌وبرگشت، افتِ سالانهٔ ظرفیت، انرژیِ رزروشده برای خدمات، منبعِ شارژ، و اجازهٔ شارژ از شبکه. ناگفته ماندنِ <strong>اجازهٔ شارژ از شبکه</strong> بیش از همه نتیجه را عوض می‌کند، چون نقش، اقتصاد و قواعدِ حاکم بر باتری را یک‌سره تغییر می‌دهد؛ پس از آن، انرژیِ رزروشده و بازهٔ شارژ.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-14" class="quarto-xref">تمرین&nbsp;<span>1.23</span></a>.</strong> منحنیِ توانِ توربینِ خیالی در چند نقطه (کیلووات، در چگالیِ هوای مرجع): <span class="ltr" dir="ltr">3 m/s → 65</span>، <span class="ltr" dir="ltr">4 → 248</span>، <span class="ltr" dir="ltr">5 → 562</span>، <span class="ltr" dir="ltr">6 → 1030</span>، <span class="ltr" dir="ltr">7 → 1676</span>، <span class="ltr" dir="ltr">8 → 2522</span>، <span class="ltr" dir="ltr">9 → 3537</span>، <span class="ltr" dir="ltr">10 → 4442</span>، <span class="ltr" dir="ltr">11 → 4860</span>، <span class="ltr" dir="ltr">12 → 4969</span>، <span class="ltr" dir="ltr">13 تا 25 → 5000</span>؛ میانِ نقاط خطی درون‌یابی کنید. روشِ هر ساعت: خورشیدی <span class="math inline">\(\min(60 \times G/1000 \times 0.85 \times 0.98,\ 50)\)</span>؛ بادی <span class="math inline">\(12 \times P_\text{curve}(v)/1000 \times 0.88\)</span>. جدولِ ساعتیِ روزِ زمستانی (<span class="ltr" dir="ltr">2</span> دسامبر) با نتیجهٔ کد در خروجیِ برنامه در پایانِ این بخش آمده است؛ جمعِ روزانه: خورشیدی <span class="ltr" dir="ltr">131.0 MWh</span>، بادی <span class="ltr" dir="ltr">291.0 MWh</span>، بیشینهٔ خورشیدی <span class="ltr" dir="ltr">27.7 MW</span> در ساعتِ <span class="ltr" dir="ltr">11:00</span>. پاسخِ دستیِ شما باید در حدِ گردکردن با این عددها بخواند؛ اگر نخواند، نخست یکاها (کیلووات در برابرِ مگاوات) و سپس درون‌یابیِ منحنی را وارسی کنید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-15" class="quarto-xref">تمرین&nbsp;<span>1.24</span></a>.</strong> از کد: سقفِ <span class="ltr" dir="ltr">100 MW</span> → <span class="ltr" dir="ltr">13.8 MWh</span> در ۸ ساعت؛ <span class="ltr" dir="ltr">90 MW</span> → <span class="ltr" dir="ltr">507 MWh</span> در ۱۰۴ ساعت؛ <span class="ltr" dir="ltr">80 MW</span> → <span class="ltr" dir="ltr">2363 MWh</span> در ۲۷۶ ساعت. بُرش بسیار تندتر از خطی زیاد می‌شود (هر <span class="ltr" dir="ltr">10 MW</span> کاهشِ سقف، بُرش را چند برابر می‌کند)، چون ساعت‌هایی که مجموعِ تولید نزدیکِ اوج است نادرند و هر چه سقف پایین‌تر بیاید، ساعت‌های بیشتری و با مازادِ بزرگ‌تری درگیر می‌شوند؛ شکلِ توزیعِ مجموعِ توان این را تعیین می‌کند. حتی در سقفِ <span class="ltr" dir="ltr">80 MW</span> بُرش کمتر از یک درصدِ تولید است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-16" class="quarto-xref">تمرین&nbsp;<span>1.25</span></a>.</strong> مجری: مهندسِ برقِ طراحِ پایه (مشاور یا پیمانکار)؛ پاسخ‌گو: مالک؛ مشورت‌شونده: سازندگانِ اینورتر و توربین (ولتاژِ ترانسفورماتورهای واحد)، سازندهٔ تابلو، مهندسِ مستقل؛ مطلع: بهره‌بردار و نگهدار. تأییدکنندهٔ بیرونی معمولاً <strong>ندارد</strong>، چون شبکهٔ جمع‌آوری درونِ مرزِ پروژه است؛ مگر آن‌که آیین‌نامهٔ آن کشور سطحِ ولتاژهای مجاز را محدود کند یا پستِ خروجی مشترک با شرکتِ برق باشد. همین تفاوت با <a href="#tbl-ch01-raci" class="quarto-xref">جدول&nbsp;<span>1.2</span></a> درسِ تمرین است: مرزِ مالکیت تعیین می‌کند چه چیزی تأییدِ بیرونی می‌خواهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-17" class="quarto-xref">تمرین&nbsp;<span>1.29</span></a>.</strong> معیارهای پاسخِ خوب: در نمودار، خطِ خروجی به رنگِ شرکتِ برق درمی‌آید و مرزِ پروژه در پستِ خروجیِ نیروگاه تمام می‌شود؛ در جدول، ستونِ «می‌سازد» و «نگه می‌دارد» برای خطِ خروجی به شرکتِ برق می‌رسد با یادداشتِ «هزینه با پروژه»؛ مجهولِ <span class="ltr" dir="ltr">U-001</span> در این گونه به «فرضِ تمرینی، نیازمندِ تأیید در فصلِ ۵۶» تغییر می‌کند؛ تأییدیهٔ تازه‌ای برای «قراردادِ ساختِ خطِ خروجی توسطِ شرکتِ برق و زمان‌بندیِ آن» افزوده می‌شود؛ دفترِ فرض‌ها سطرِ تازه‌ای با شناسهٔ کشوری می‌گیرد؛ و مهم‌تر از همه، <strong>ریسکِ زمان‌بندی</strong> (ساختِ خط توسطِ شخصِ ثالث) و <strong>هزینهٔ سرمایه‌ای</strong> (پرداخت بی مالکیت) به فهرستِ ریسک‌ها اضافه می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-18" class="quarto-xref">تمرین&nbsp;<span>1.30</span></a>.</strong> معیارها: ده قلم؛ برای هر قلم ارجاعِ دقیق به شکل یا جدول؛ وضعیتِ داده برای همه «فرضی» یا «ساختگی» جز دفترِ تصمیم که «تصمیمِ ثبت‌شده» است؛ پاسخ‌گو در همهٔ موارد مالک (در این فصل، نویسنده به نیابت از مالک)؛ تأییدکنندهٔ بیرونی فقط برای مرزِ مالکیت (شرکتِ برق)، سقفِ تحویل (بهره‌بردارِ شبکه) و تأییدیه‌ها (مراجعِ مربوط).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-19" class="quarto-xref">تمرین&nbsp;<span>1.31</span></a>.</strong> کاستی‌ها: (۱) ۱۱ ماه داده یک سالِ کامل نیست و معیارِ <span class="ltr" dir="ltr">G3</span> دستِ‌کم یک سال است؛ (۲) برآوردِ <span class="ltr" dir="ltr">290 GWh</span> بی عدمِ قطعیت و بی مطالعهٔ مستقل است؛ (۳) موافقتِ شفاهیِ شرکتِ برق موافقت‌نامهٔ اتصال نیست؛ (۴) مجوزِ محیطِ‌زیست «در دستِ بررسی» یعنی صادر نشده؛ (۵) زمینِ توربین‌ها قرارداد ندارد؛ (۶) «باتری برای مدیریتِ بُرش» با نتیجهٔ همین فصل ناسازگار است و نقشِ باتری مجهولِ <span class="ltr" dir="ltr">U-005</span> است؛ (۷) هیچ اشاره‌ای به قراردادِ خریدِ برق و طرحِ پایه نیست. تصمیمِ درست: عدمِ گذر، با فهرستِ شرط‌ها و تاریخِ بازبینی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-20" class="quarto-xref">تمرین&nbsp;<span>1.34</span></a>.</strong> دفاع: بُرش <span class="ltr" dir="ltr">13.8 MWh</span> در سال است و باتری حتی اگر همهٔ آن را بازیابی کند کمتر از یک سیکلِ کامل در سال می‌زند؛ هیچ سرمایه‌گذاری با یک سیکل در سال توجیه نمی‌شود. با سقفِ <span class="ltr" dir="ltr">80 MW</span>، بُرش <span class="ltr" dir="ltr">2363 MWh</span> است؛ اگر باتری همهٔ آن را بگیرد (که نمی‌تواند، چون توانش <span class="ltr" dir="ltr">20 MW</span> و ظرفیتش <span class="ltr" dir="ltr">32 MWh</span> است و مازادِ یک ساعتِ اوج می‌تواند بیش از این باشد)، بیشینه <span class="math inline">\(2363/32 \approx 74\)</span> سیکلِ کامل در سال، در برابرِ عمرِ سیکلیِ چندهزارتایی: هنوز استفادهٔ کمی است، گرچه دیگر ناچیز نیست. نتیجه عوض نمی‌شود اما ضعیف‌تر می‌شود. داده‌هایی که می‌توانند آن را برگردانند: هم‌زمانیِ واقعیِ باد و آفتاب از اندازه‌گیری (فصل‌های ۱۲ و ۱۳)، تعرفهٔ متغیر با زمان یا خدماتِ شبکهٔ قابلِ فروش (فصل‌های ۲۰ و ۲۱)، و الزامِ قراردادی برای نرم کردنِ شیبِ توان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-21" class="quarto-xref">تمرین&nbsp;<span>1.35</span></a>.</strong> معیارهای پاسخِ خوب: کاهشِ توانِ بادی به <span class="ltr" dir="ltr">50 MW</span> → با ضریبِ ظرفیتِ فصل، حدودِ <span class="ltr" dir="ltr">32 GWh</span> در سال کمتر، یعنی حدودِ <span class="ltr" dir="ltr">11 %</span> از کلِ تولید، در برابرِ بُرشِ کمتر از <span class="ltr" dir="ltr">1 %</span> در حالتِ پذیرشِ بُرش؛ افزودنِ باتری برای این نقش با <a href="#exr-ch01-20" class="quarto-xref">تمرین&nbsp;<span>1.34</span></a> توجیه ندارد؛ پس با عددهای <strong>این فصل</strong>، پذیرشِ بُرش (با کنترل‌گری که تولید را در <span class="ltr" dir="ltr">80 MW</span> محدود کند) برتر به نظر می‌رسد. آنچه نداریم: هزینهٔ هر گزینه، قواعدِ شبکه دربارهٔ محدودسازیِ خودکار، و دادهٔ اندازه‌گیریِ هم‌زمانی. تصمیم‌گیرنده: مالک؛ تأیید: بهره‌بردارِ شبکه برای سازوکارِ محدودسازی. سطرِ دفترِ تصمیم باید شامل باشد: تصمیم، مبنا (عددها و برچسبِ وضعیتشان)، شرط‌ها (راستی‌آزمایی با دادهٔ اندازه‌گیری و مطالعهٔ اتصال)، و تاریخِ بازبینی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-22" class="quarto-xref">تمرین&nbsp;<span>1.36</span></a>.</strong> بیانیهٔ دامنه و نقشهٔ مسئولیت: مالک (شما وارسی می‌کنید که کامل و سازگار باشد). نمودارِ جریانِ انرژی: مهندسِ برقِ دارای صلاحیت برای نسخهٔ طراحی (شما وارسی می‌کنید که با تک‌خطی بخواند). مرزِ مالکیت: شرکتِ برق در موافقت‌نامه. بستهٔ داده: مهندسِ مستقل، پس از جایگزینی با دادهٔ اندازه‌گیری. دفترِ فرض‌ها، مجهول‌ها، تأییدیه‌ها و تصمیم: مالک (شما می‌توانید کاملاً وارسی و حتی نگه‌داری کنید). غربالگری: مطالعهٔ انرژیِ مستقل جای آن را می‌گیرد. قاعدهٔ کلی: هر چه به <strong>عدد و رفتارِ فیزیکیِ تضمین‌شده</strong> نزدیک‌تر باشد، امضای صلاحیت‌دار لازم‌تر؛ هر چه به <strong>سازماندهیِ شواهد</strong> نزدیک‌تر باشد، بیشتر در توانِ خودِ شماست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-23" class="quarto-xref">تمرین&nbsp;<span>1.7</span></a>.</strong> قراردادِ واحد: ریسکِ مرزِ مشترک با پیمانکار؛ مزیت: یک طرفِ پاسخ‌گو؛ عیب: هزینهٔ بیشتر و کنترلِ کمتر بر تجهیز. قراردادهای چندگانه: ریسک با مالک؛ مزیت: هزینهٔ مستقیمِ کمتر و انتخابِ آزادتر؛ عیب: مالک باید گروهِ مهندسی و ابزارِ مدیریتِ مرزها داشته باشد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-24" class="quarto-xref">تمرین&nbsp;<span>1.8</span></a>.</strong> مسیرِ بحرانی زنجیرهٔ فعالیت‌هایی با شناوریِ صفر است که مدتِ کل را تعیین می‌کند؛ شناوری مقدارِ تأخیرِ مجاز بی عقب افتادنِ پروژه است. فعالیتِ غیربحرانی تا اندازهٔ شناوری‌اش عقب می‌افتد بی اثر بر پایان؛ بیش از آن، خودش بحرانی می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-25" class="quarto-xref">تمرین&nbsp;<span>1.9</span></a>.</strong> توانِ ساعتیِ یک سال، مرتب‌شده از بزرگ به کوچک؛ برای هر توان می‌گوید چند ساعت از آن بیشتر بوده است. سطحِ زیرِ آن انرژیِ سالانه است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-26" class="quarto-xref">تمرین&nbsp;<span>1.10</span></a>.</strong> از نزدیک مدیریت کنید (وام‌دهنده، بهره‌بردارِ شبکه: جلسه‌های منظم، تأییدِ مرحله‌ای)؛ راضی نگه دارید (تنظیم‌گر، مرجعِ هوانوردی: درخواست‌های کامل و به‌موقع)؛ کاملاً مطلع نگه دارید (روستاهای مجاور، مالکانِ زمین: اطلاع‌رسانی، سازوکارِ شکایت؛ فصلِ ۳۳)؛ پایش کنید (عمومِ مردمِ استان: اطلاع‌رسانیِ عمومی، پایشِ نگرانی‌ها).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-27" class="quarto-xref">تمرین&nbsp;<span>1.17</span></a>.</strong> A: ۰–۳؛ C: ۳–۲۱؛ G: ۱۷–۱۹؛ H منتظرِ C (۲۱): ۲۱–۲۷؛ I: ۲۷–۳۱. مدتِ کل <strong>۳۱</strong> ماه؛ مسیرِ بحرانی <strong>A–C–H–I</strong>؛ B اکنون دو ماه شناوری دارد. یعنی با تغییرِ یک فرض، اولویتِ مدیریتی از دکلِ باد به مطالعهٔ شبکه منتقل می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-28" class="quarto-xref">تمرین&nbsp;<span>1.18</span></a>.</strong> تا ماهِ ۴۰ حدودِ <span class="ltr" dir="ltr">29.8 %</span> و تا ماهِ ۵۰ حدودِ <span class="ltr" dir="ltr">91.3 %</span>. میانهٔ دورهٔ اجرا بیشترین فعالیت (نصبِ هم‌زمانِ تجهیزات و پرداخت به سازندگان) را دارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-29" class="quarto-xref">تمرین&nbsp;<span>1.19</span></a>.</strong> <span class="ltr" dir="ltr">R9</span>: ۱۶، زیاد؛ <span class="ltr" dir="ltr">R10</span>: ۵، کم؛ <span class="ltr" dir="ltr">R11</span>: ۱۰، متوسط. دسته‌بندیِ <span class="ltr" dir="ltr">R10</span> گمراه‌کننده است اگر اثرِ ۵ فاجعه‌بار باشد (مثلاً حادثهٔ جانی)؛ چنین ریسک‌هایی صرف‌نظر از امتیاز جداگانه مدیریت می‌شوند (خودآزماییِ <a href="#sec-ch01-b-risk" class="quarto-xref"><span>بخش 1.3.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-30" class="quarto-xref">تمرین&nbsp;<span>1.20</span></a>.</strong> <span class="math inline">\(289.8\ \text{GWh} \times 60 = 17.39\)</span> میلیون واحدِ خیالی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-31" class="quarto-xref">تمرین&nbsp;<span>1.21</span></a>.</strong> <span class="math inline">\(289\,800 / (100 \times 8760) = 0.331\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-32" class="quarto-xref">تمرین&nbsp;<span>1.26</span></a>.</strong> بادی ۱۴۸۶ ساعت، خورشیدی صفر، مجموع ۲۴۹۳ ساعت. خورشیدی هیچ‌گاه بیش از <span class="ltr" dir="ltr">50 MW</span> نمی‌شود چون اینورترها آن را در <span class="ltr" dir="ltr">50 MW</span> محدود می‌کنند (برابر شدن با ۵۰ «بیشتر» نیست).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-33" class="quarto-xref">تمرین&nbsp;<span>1.27</span></a>.</strong> بیشینه در روزِ دوم (ساعت‌های ۳۶ تا ۳۸ از آغازِ هفته) با حدودِ <span class="ltr" dir="ltr">95 MW</span>، وقتی بادِ نزدیکِ توانِ کامل با آفتابِ میانهٔ روز هم‌زمان شد؛ در این هفته مجموع به <span class="ltr" dir="ltr">100 MW</span> نرسید، پس بُرشی رخ نداده است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-34" class="quarto-xref">تمرین&nbsp;<span>1.28</span></a>.</strong> خورشیدی، چون اوجِ تولیدش در همین ساعت‌هاست؛ ارزشِ میانگینِ انرژیِ خورشیدی بالاتر از بادی می‌رفت. درس: ارزشِ نسبیِ منابع به <strong>شکلِ</strong> تعرفه بستگی دارد، نه فقط به مقدارِ انرژی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-35" class="quarto-xref">تمرین&nbsp;<span>1.32</span></a>.</strong> E پس از D: ۱۱–۲۳؛ F: ۲۳–۲۹؛ I منتظرِ F (۲۹): ۲۹–۳۳. مدتِ کل <strong>۳۳</strong> ماه؛ مسیرِ بحرانی <strong>A–D–E–F–I</strong>. اقدام: قراردادهای زمین را با اولویت و زودتر ببندید، یا با مرجع توافق کنید که بخش‌هایی از ارزیابی که به زمین وابسته نیست (مطالعهٔ پایهٔ پرندگان در چهار فصل) زودتر آغاز شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-36" class="quarto-xref">تمرین&nbsp;<span>1.33</span></a>.</strong> معیارها: <span class="ltr" dir="ltr">R3</span>: اقدام: نقشهٔ مجوزها و نهادها از آغاز (فصلِ ۵۴)، جلسهٔ پیش از درخواست، درخواست‌های کامل؛ مسئول: توسعه‌دهنده؛ شاهد: رسیدِ درخواست‌های کامل و زمان‌بندیِ اعلام‌شده از مراجع؛ پس از اقدام: احتمال ۳ یا ۲. <span class="ltr" dir="ltr">R8</span>: اقدام: نقشهٔ ذی‌نفعان، مشاورهٔ زودهنگام، سازوکارِ شکایت، تعهداتِ مکتوب و قابلِ پیگیری (فصلِ ۳۳)؛ مسئول: مالک با مشاورِ اجتماعی؛ شاهد: سوابقِ جلسه‌ها، شکایت‌های رسیدگی‌شده؛ پس از اقدام: احتمال ۱، اثر همان ۵. اثر با اقدام کم نمی‌شود؛ احتمال کم می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-37" class="quarto-xref">تمرین&nbsp;<span>1.37</span></a>.</strong> سود: B روی مسیرِ بحرانی است؛ هر ماه جلو انداختنِ آن یک ماه از کل کم می‌کند. ریسک: دکل روی زمینی نصب شود که قراردادش امضا نشود؛ داده‌اش هنوز برای منطقه مفید است اما ممکن است نمایندهٔ جانماییِ نهایی نباشد. پیشنهاد: پیش‌قرارداد یا مجوزِ دسترسیِ موقت برای محلِ دکل (ارزان و سریع‌تر از قراردادِ کامل)، انتخابِ محلِ دکل در بخشی از زمین که احتمالِ ماندنش در طرح بیشتر است، و ثبتِ تصمیم با شرط‌هایش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch01-38" class="quarto-xref">تمرین&nbsp;<span>1.38</span></a>.</strong> معیارها: بُرش بیشتر می‌شود (اوج‌ها هم‌زمان‌اند)؛ ضریبِ ظرفیتِ اتصال کمی کمتر یا برابر (انرژی همان است اما بیشتر بریده می‌شود)؛ ساعت‌های کم‌تولید بیشتر و تولید «ناپیوسته‌تر»؛ در تعرفهٔ زمانیِ عصرگاهی ارزشِ هر دو به هم نزدیک‌تر است؛ نقشِ «ذخیرهٔ مازاد» برای باتری معنادارتر می‌شود. تأیید یا رد با: دادهٔ اندازه‌گیریِ هم‌زمانِ باد و تابش در ساختگاه (فصل‌های ۱۲ و ۱۳) و شبیه‌سازیِ ساعتیِ همان برنامهٔ این فصل.</p>
</div>
<p><strong>خروجیِ کاملِ برنامهٔ راه‌حل‌ها:</strong></p>
<pre class="text"><code>L2-1 PV (50 MW AC): 50 MW x 8760 h x 0.18 = 78,840 MWh = 78.8 GWh
L2-1 wind (60 MW): 60 MW x 8760 h x 0.4 = 210,240 MWh = 210.2 GWh
L2-2 CF = 97,300 MWh / (50 MW x 8760 h) = 0.222
L2-3 DC/AC = 1.20; inverters reach 50 MW at GHI = 1000 x 50 / (60 x 0.85 x
    0.98) = 1000 W/m2
L2-4 PV land 60 MWp x 1.5..2.5 ha/MWp = 90..150 ha; wind envelope 12 x (7x150
    m)(4x150 m) = 7.56 km2 = 756 ha
L2-5 usable = 40 MWh x (90-10)/100 = 32 MWh; duration = 32.0 / 20 MW = 1.6 h;
    one-way efficiency = sqrt(0.86) = 0.9274; energy out of 32 MWh of AC input
    (AC in -&gt; AC out) = 32 x 0.86 = 27.52 MWh
L2-6 development spend at 2 % of 120 M units = 2.4 M units
L2-6 development spend at 3 % of 120 M units = 3.6 M units
L2-6 development spend at 5 % of 120 M units = 6.0 M units
L3-2 winter day 2023-12-02: PV 131.0 MWh, wind 291.0 MWh, peak PV 27.7 MW at
    11:00, peak total 33.1 MW
L3-2 hourly GHI (W/m2) and wind (m/s) of that day:
      00:00  GHI    0.0  ws  7.99  -&gt; PV  0.00 MW  wind 26.54 MW
      01:00  GHI    0.0  ws  6.99  -&gt; PV  0.00 MW  wind 17.63 MW
      02:00  GHI    0.0  ws  6.69  -&gt; PV  0.00 MW  wind 15.43 MW
      03:00  GHI    0.0  ws  7.19  -&gt; PV  0.00 MW  wind 19.29 MW
      04:00  GHI    0.0  ws  8.61  -&gt; PV  0.00 MW  wind 33.07 MW
      05:00  GHI    0.0  ws  6.96  -&gt; PV  0.00 MW  wind 17.41 MW
      06:00  GHI    0.0  ws  6.43  -&gt; PV  0.00 MW  wind 13.59 MW
      07:00  GHI   42.3  ws  4.97  -&gt; PV  2.11 MW  wind  5.82 MW
      08:00  GHI  164.8  ws  4.94  -&gt; PV  8.24 MW  wind  5.71 MW
      09:00  GHI  334.1  ws  4.00  -&gt; PV 16.70 MW  wind  2.62 MW
      10:00  GHI  353.1  ws  4.01  -&gt; PV 17.65 MW  wind  2.65 MW
      11:00  GHI  554.8  ws  4.53  -&gt; PV 27.73 MW  wind  4.20 MW
      12:00  GHI  403.3  ws  4.76  -&gt; PV 20.16 MW  wind  5.05 MW
      13:00  GHI  329.3  ws  3.83  -&gt; PV 16.46 MW  wind  2.23 MW
      14:00  GHI  230.7  ws  4.20  -&gt; PV 11.53 MW  wind  3.21 MW
      15:00  GHI  182.0  ws  4.54  -&gt; PV  9.10 MW  wind  4.23 MW
      16:00  GHI   25.9  ws  5.42  -&gt; PV  1.29 MW  wind  7.82 MW
      17:00  GHI    0.0  ws  6.85  -&gt; PV  0.00 MW  wind 16.60 MW
      18:00  GHI    0.0  ws  7.06  -&gt; PV  0.00 MW  wind 18.20 MW
      19:00  GHI    0.0  ws  7.41  -&gt; PV  0.00 MW  wind 21.14 MW
      20:00  GHI    0.0  ws  7.26  -&gt; PV  0.00 MW  wind 19.88 MW
      21:00  GHI    0.0  ws  6.46  -&gt; PV  0.00 MW  wind 13.78 MW
      22:00  GHI    0.0  ws  5.46  -&gt; PV  0.00 MW  wind  8.00 MW
      23:00  GHI    0.0  ws  5.21  -&gt; PV  0.00 MW  wind  6.88 MW
L3-3 export limit 100 MW: curtailed     13.8 MWh/year (0.00 %), hours 8
L3-3 export limit 90 MW: curtailed    507.3 MWh/year (0.18 %), hours 104
L3-3 export limit 80 MW: curtailed   2362.9 MWh/year (0.82 %), hours 276
P27 C = 18 months: duration 31, critical path A-C-H-I; float of B 2
P35 E after D: duration 33, critical path A-D-E-F-I
P28 S-curve: spent by month 40 = 29.8 %, by month 50 = 91.3 %
P29 R9: 4 x 4 = 16 -&gt; high
P29 R10: 1 x 5 = 5 -&gt; low
P29 R11: 5 x 2 = 10 -&gt; medium
P30 flat 60 u/MWh: 17.39 million u/yr
P31 hybrid export CF = 289.8 GWh / (100 MW x 8760 h) = 0.331
P32 hours above 50 MW: wind alone 1486, PV alone 0, total 2493</code></pre>


<div id="refs" class="references csl-bib-body hanging-indent" role="list">
<div id="ref-jenkins2017" class="csl-entry" role="listitem">
Jenkins, Nick, و Janaka Ekanayake. 2017. <em>Renewable Energy Engineering</em>. Cambridge University Press.
</div>
<div id="ref-luque2011" class="csl-entry" role="listitem">
Luque, Antonio, و Steven Hegedus, ویراستاران. 2011. <em>Handbook of Photovoltaic Science and Engineering</em>. 2 ویرایش. Wiley.
</div>
<div id="ref-manwell2009" class="csl-entry" role="listitem">
Manwell, James F., Jon G. McGowan, و Anthony L. Rogers. 2009. <em>Wind Energy Explained: Theory, Design and Application</em>. 2 ویرایش. Wiley.
</div>
<div id="ref-pmbok2021" class="csl-entry" role="listitem">
Project Management Institute. 2021. <em>A Guide to the Project Management Body of Knowledge (<span>PMBOK</span> Guide)</em>. 7 ویرایش. Project Management Institute.
</div>
<div id="ref-yescombe2014" class="csl-entry" role="listitem">
Yescombe, E. R. 2014. <em>Principles of Project Finance</em>. 2 ویرایش. Academic Press.
</div>
</div>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../index.html" class="pagination-link" aria-label="یادداشتِ نویسنده">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text">یادداشتِ نویسنده</span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/02-units-and-records.html" class="pagination-link" aria-label="یکاها، ابعاد و سوابقِ مهندسی">
        <span class="nav-page-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>