<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>3&nbsp; ریاضیات برای مهندسیِ نیروگاه – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/04-physics-materials-manufacturing.html" rel="next">
<link href="../chapters/02-units-and-records.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/01-book-and-project.html">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</a></li><li class="breadcrumb-item"><a href="../chapters/03-mathematics.html"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch03-map" id="toc-sec-ch03-map" class="nav-link active" data-scroll-target="#sec-ch03-map"><span class="header-section-number">3.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch03-a" id="toc-sec-ch03-a" class="nav-link" data-scroll-target="#sec-ch03-a"><span class="header-section-number">3.2</span> الف. از جبر تا حسابان</a>
  <ul class="collapse">
  <li><a href="#sec-ch03-a-arith" id="toc-sec-ch03-a-arith" class="nav-link" data-scroll-target="#sec-ch03-a-arith"><span class="header-section-number">3.2.1</span> نسبت، توان، ریشه و لگاریتم</a></li>
  <li><a href="#sec-ch03-a-equations" id="toc-sec-ch03-a-equations" class="nav-link" data-scroll-target="#sec-ch03-a-equations"><span class="header-section-number">3.2.2</span> حلِ معادله و بازآراییِ فرمول</a></li>
  <li><a href="#sec-ch03-a-growth" id="toc-sec-ch03-a-growth" class="nav-link" data-scroll-target="#sec-ch03-a-growth"><span class="header-section-number">3.2.3</span> رشدِ ترکیبی، فروپاشی و دسی‌بل</a></li>
  <li><a href="#sec-ch03-a-integer" id="toc-sec-ch03-a-integer" class="nav-link" data-scroll-target="#sec-ch03-a-integer"><span class="header-section-number">3.2.4</span> عددهای صحیح در طراحی</a></li>
  <li><a href="#sec-ch03-a-series" id="toc-sec-ch03-a-series" class="nav-link" data-scroll-target="#sec-ch03-a-series"><span class="header-section-number">3.2.5</span> دنباله، سری و ارزشِ زمانیِ پول</a></li>
  <li><a href="#sec-ch03-a-trig" id="toc-sec-ch03-a-trig" class="nav-link" data-scroll-target="#sec-ch03-a-trig"><span class="header-section-number">3.2.6</span> هندسه، مثلثات و دستگاهِ مختصات</a></li>
  <li><a href="#sec-ch03-a-vectors" id="toc-sec-ch03-a-vectors" class="nav-link" data-scroll-target="#sec-ch03-a-vectors"><span class="header-section-number">3.2.7</span> بردارها</a></li>
  <li><a href="#sec-ch03-a-functions" id="toc-sec-ch03-a-functions" class="nav-link" data-scroll-target="#sec-ch03-a-functions"><span class="header-section-number">3.2.8</span> تابع و نمودار</a></li>
  <li><a href="#sec-ch03-a-deriv" id="toc-sec-ch03-a-deriv" class="nav-link" data-scroll-target="#sec-ch03-a-deriv"><span class="header-section-number">3.2.9</span> مشتق: آهنگِ تغییر و حساسیت</a></li>
  <li><a href="#sec-ch03-a-partial" id="toc-sec-ch03-a-partial" class="nav-link" data-scroll-target="#sec-ch03-a-partial"><span class="header-section-number">3.2.10</span> مشتقِ جزئی و بهینه‌سازی</a></li>
  <li><a href="#sec-ch03-a-integral" id="toc-sec-ch03-a-integral" class="nav-link" data-scroll-target="#sec-ch03-a-integral"><span class="header-section-number">3.2.11</span> انتگرال: انباشت</a></li>
  <li><a href="#sec-ch03-a-geometry" id="toc-sec-ch03-a-geometry" class="nav-link" data-scroll-target="#sec-ch03-a-geometry"><span class="header-section-number">3.2.12</span> هندسه، چرخش و حرکت در نیروگاه</a></li>
  <li><a href="#sec-ch03-a-taylor" id="toc-sec-ch03-a-taylor" class="nav-link" data-scroll-target="#sec-ch03-a-taylor"><span class="header-section-number">3.2.13</span> سریِ تیلور و تقریب</a></li>
  <li><a href="#sec-ch03-a-tilt" id="toc-sec-ch03-a-tilt" class="nav-link" data-scroll-target="#sec-ch03-a-tilt"><span class="header-section-number">3.2.14</span> بهینه‌سازیِ عددی: زاویهٔ شیبِ بهینه</a></li>
  <li><a href="#sec-ch03-a-geodesy" id="toc-sec-ch03-a-geodesy" class="nav-link" data-scroll-target="#sec-ch03-a-geodesy"><span class="header-section-number">3.2.15</span> مختصاتِ جغرافیایی و فاصله روی زمین</a></li>
  </ul></li>
  <li><a href="#sec-ch03-b" id="toc-sec-ch03-b" class="nav-link" data-scroll-target="#sec-ch03-b"><span class="header-section-number">3.3</span> ب. مدل‌های خطی و پویا</a>
  <ul class="collapse">
  <li><a href="#sec-ch03-b-matrix" id="toc-sec-ch03-b-matrix" class="nav-link" data-scroll-target="#sec-ch03-b-matrix"><span class="header-section-number">3.3.1</span> ماتریس و دستگاهِ معادله‌های خطی</a></li>
  <li><a href="#sec-ch03-b-dcflow" id="toc-sec-ch03-b-dcflow" class="nav-link" data-scroll-target="#sec-ch03-b-dcflow"><span class="header-section-number">3.3.2</span> پخشِ توان به زبانِ ماتریس</a></li>
  <li><a href="#sec-ch03-b-lsq" id="toc-sec-ch03-b-lsq" class="nav-link" data-scroll-target="#sec-ch03-b-lsq"><span class="header-section-number">3.3.3</span> کمترین مربعات</a></li>
  <li><a href="#sec-ch03-b-eigen" id="toc-sec-ch03-b-eigen" class="nav-link" data-scroll-target="#sec-ch03-b-eigen"><span class="header-section-number">3.3.4</span> مقدارِ ویژه: زمان‌های طبیعیِ یک سامانه</a></li>
  <li><a href="#sec-ch03-b-complex" id="toc-sec-ch03-b-complex" class="nav-link" data-scroll-target="#sec-ch03-b-complex"><span class="header-section-number">3.3.5</span> عددهای مختلط و فازورها</a></li>
  <li><a href="#sec-ch03-b-3ph" id="toc-sec-ch03-b-3ph" class="nav-link" data-scroll-target="#sec-ch03-b-3ph"><span class="header-section-number">3.3.6</span> تبدیل‌های سه‌فاز</a></li>
  <li><a href="#sec-ch03-b-ode" id="toc-sec-ch03-b-ode" class="nav-link" data-scroll-target="#sec-ch03-b-ode"><span class="header-section-number">3.3.7</span> معادلهٔ دیفرانسیلِ مرتبهٔ اول و ثابتِ زمانی</a></li>
  <li><a href="#sec-ch03-b-state" id="toc-sec-ch03-b-state" class="nav-link" data-scroll-target="#sec-ch03-b-state"><span class="header-section-number">3.3.8</span> متغیرِ حالت و پایداری</a></li>
  <li><a href="#sec-ch03-b-perunit" id="toc-sec-ch03-b-perunit" class="nav-link" data-scroll-target="#sec-ch03-b-perunit"><span class="header-section-number">3.3.9</span> سامانهٔ پریونیت و اصلاحِ ضریبِ توان</a></li>
  <li><a href="#sec-ch03-b-vibration" id="toc-sec-ch03-b-vibration" class="nav-link" data-scroll-target="#sec-ch03-b-vibration"><span class="header-section-number">3.3.10</span> سامانهٔ مرتبهٔ دوم: ارتعاشِ برج</a></li>
  <li><a href="#sec-ch03-b-newton-pf" id="toc-sec-ch03-b-newton-pf" class="nav-link" data-scroll-target="#sec-ch03-b-newton-pf"><span class="header-section-number">3.3.11</span> دستگاهِ غیرِخطی: پخشِ بار با نیوتن-رافسون</a></li>
  <li><a href="#sec-ch03-b-zbus" id="toc-sec-ch03-b-zbus" class="nav-link" data-scroll-target="#sec-ch03-b-zbus"><span class="header-section-number">3.3.12</span> ماتریسِ امپدانسِ باس و جریانِ اتصالِ کوتاه</a></li>
  <li><a href="#sec-ch03-b-fourier" id="toc-sec-ch03-b-fourier" class="nav-link" data-scroll-target="#sec-ch03-b-fourier"><span class="header-section-number">3.3.13</span> سیگنالِ دوره‌ای، سریِ فوریه و هارمونیک‌ها</a></li>
  <li><a href="#sec-ch03-b-dft" id="toc-sec-ch03-b-dft" class="nav-link" data-scroll-target="#sec-ch03-b-dft"><span class="header-section-number">3.3.14</span> نمونه‌برداری، تبدیلِ فوریهٔ گسسته و دگرنمایی</a></li>
  <li><a href="#sec-ch03-b-freq" id="toc-sec-ch03-b-freq" class="nav-link" data-scroll-target="#sec-ch03-b-freq"><span class="header-section-number">3.3.15</span> پاسخِ فرکانسیِ یک سامانهٔ مرتبهٔ اول</a></li>
  <li><a href="#sec-ch03-b-pde" id="toc-sec-ch03-b-pde" class="nav-link" data-scroll-target="#sec-ch03-b-pde"><span class="header-section-number">3.3.16</span> معادلهٔ دیفرانسیلِ جزئی: پخشِ گرما در خاک</a></li>
  <li><a href="#sec-ch03-b-park" id="toc-sec-ch03-b-park" class="nav-link" data-scroll-target="#sec-ch03-b-park"><span class="header-section-number">3.3.17</span> قابِ چرخان: تبدیلِ پارک</a></li>
  </ul></li>
  <li><a href="#sec-ch03-c" id="toc-sec-ch03-c" class="nav-link" data-scroll-target="#sec-ch03-c"><span class="header-section-number">3.4</span> پ. ریاضیاتِ داده و عدمِ قطعیت</a>
  <ul class="collapse">
  <li><a href="#sec-ch03-c-describe" id="toc-sec-ch03-c-describe" class="nav-link" data-scroll-target="#sec-ch03-c-describe"><span class="header-section-number">3.4.1</span> آمارِ توصیفی</a></li>
  <li><a href="#sec-ch03-c-dist" id="toc-sec-ch03-c-dist" class="nav-link" data-scroll-target="#sec-ch03-c-dist"><span class="header-section-number">3.4.2</span> متغیرِ تصادفی و توزیع</a></li>
  <li><a href="#sec-ch03-c-sampling" id="toc-sec-ch03-c-sampling" class="nav-link" data-scroll-target="#sec-ch03-c-sampling"><span class="header-section-number">3.4.3</span> نمونه‌گیری و بازهٔ اطمینان</a></li>
  <li><a href="#sec-ch03-c-regress" id="toc-sec-ch03-c-regress" class="nav-link" data-scroll-target="#sec-ch03-c-regress"><span class="header-section-number">3.4.4</span> رگرسیون و همبستگی</a></li>
  <li><a href="#sec-ch03-c-outliers" id="toc-sec-ch03-c-outliers" class="nav-link" data-scroll-target="#sec-ch03-c-outliers"><span class="header-section-number">3.4.5</span> دادهٔ پرت</a></li>
  <li><a href="#sec-ch03-c-prop" id="toc-sec-ch03-c-prop" class="nav-link" data-scroll-target="#sec-ch03-c-prop"><span class="header-section-number">3.4.6</span> انتشارِ عدمِ قطعیت با ورودی‌های همبسته</a></li>
  <li><a href="#sec-ch03-c-probability" id="toc-sec-ch03-c-probability" class="nav-link" data-scroll-target="#sec-ch03-c-probability"><span class="header-section-number">3.4.7</span> احتمال: دسترس‌پذیریِ توربین‌ها</a></li>
  <li><a href="#sec-ch03-c-exceedance" id="toc-sec-ch03-c-exceedance" class="nav-link" data-scroll-target="#sec-ch03-c-exceedance"><span class="header-section-number">3.4.8</span> توزیعِ نرمال و احتمالِ فراگذشت</a></li>
  <li><a href="#sec-ch03-c-hypothesis" id="toc-sec-ch03-c-hypothesis" class="nav-link" data-scroll-target="#sec-ch03-c-hypothesis"><span class="header-section-number">3.4.9</span> آزمونِ فرض</a></li>
  <li><a href="#sec-ch03-c-timeseries" id="toc-sec-ch03-c-timeseries" class="nav-link" data-scroll-target="#sec-ch03-c-timeseries"><span class="header-section-number">3.4.10</span> سری‌زمانی و پیش‌بینیِ ساده</a></li>
  <li><a href="#sec-ch03-c-rose" id="toc-sec-ch03-c-rose" class="nav-link" data-scroll-target="#sec-ch03-c-rose"><span class="header-section-number">3.4.11</span> آمارِ جهت: گلِ باد</a></li>
  <li><a href="#sec-ch03-c-sampling-dist" id="toc-sec-ch03-c-sampling-dist" class="nav-link" data-scroll-target="#sec-ch03-c-sampling-dist"><span class="header-section-number">3.4.12</span> نمونه‌برداری از یک توزیع</a></li>
  <li><a href="#sec-ch03-c-duration" id="toc-sec-ch03-c-duration" class="nav-link" data-scroll-target="#sec-ch03-c-duration"><span class="header-section-number">3.4.13</span> منحنیِ تداوم و چندک‌ها</a></li>
  <li><a href="#sec-ch03-c-extremes" id="toc-sec-ch03-c-extremes" class="nav-link" data-scroll-target="#sec-ch03-c-extremes"><span class="header-section-number">3.4.14</span> آمارِ مقادیرِ حدی: بادِ پنجاه‌ساله</a></li>
  <li><a href="#sec-ch03-c-markov" id="toc-sec-ch03-c-markov" class="nav-link" data-scroll-target="#sec-ch03-c-markov"><span class="header-section-number">3.4.15</span> زنجیرهٔ مارکوف: خرابی و تعمیر در طولِ زمان</a></li>
  <li><a href="#sec-ch03-c-bayes" id="toc-sec-ch03-c-bayes" class="nav-link" data-scroll-target="#sec-ch03-c-bayes"><span class="header-section-number">3.4.16</span> احتمالِ شرطی و قضیهٔ بیز: یک هشدار چقدر می‌ارزد؟</a></li>
  <li><a href="#sec-ch03-c-rbd" id="toc-sec-ch03-c-rbd" class="nav-link" data-scroll-target="#sec-ch03-c-rbd"><span class="header-section-number">3.4.17</span> نمودارِ بلوکیِ قابلیتِ اطمینان: سری، موازی و افزونگی</a></li>
  <li><a href="#sec-ch03-c-lhs" id="toc-sec-ch03-c-lhs" class="nav-link" data-scroll-target="#sec-ch03-c-lhs"><span class="header-section-number">3.4.18</span> نمونه‌برداریِ لایه‌ای و کاهشِ واریانس</a></li>
  </ul></li>
  <li><a href="#sec-ch03-d" id="toc-sec-ch03-d" class="nav-link" data-scroll-target="#sec-ch03-d"><span class="header-section-number">3.5</span> ت. روش‌های عددی و وارسی</a>
  <ul class="collapse">
  <li><a href="#sec-ch03-d-condition" id="toc-sec-ch03-d-condition" class="nav-link" data-scroll-target="#sec-ch03-d-condition"><span class="header-section-number">3.5.1</span> گرد کردن و بدحالی</a></li>
  <li><a href="#sec-ch03-d-roots" id="toc-sec-ch03-d-roots" class="nav-link" data-scroll-target="#sec-ch03-d-roots"><span class="header-section-number">3.5.2</span> ریشه‌یابی</a></li>
  <li><a href="#sec-ch03-d-interp" id="toc-sec-ch03-d-interp" class="nav-link" data-scroll-target="#sec-ch03-d-interp"><span class="header-section-number">3.5.3</span> درون‌یابی و برون‌یابی</a></li>
  <li><a href="#sec-ch03-d-quad" id="toc-sec-ch03-d-quad" class="nav-link" data-scroll-target="#sec-ch03-d-quad"><span class="header-section-number">3.5.4</span> انتگرال‌گیریِ عددی و خطای گسسته‌سازی</a></li>
  <li><a href="#sec-ch03-d-lp" id="toc-sec-ch03-d-lp" class="nav-link" data-scroll-target="#sec-ch03-d-lp"><span class="header-section-number">3.5.5</span> برنامه‌ریزیِ خطی و بهینه‌سازیِ مقید</a></li>
  <li><a href="#sec-ch03-d-sens" id="toc-sec-ch03-d-sens" class="nav-link" data-scroll-target="#sec-ch03-d-sens"><span class="header-section-number">3.5.6</span> تحلیلِ حساسیت</a></li>
  <li><a href="#sec-ch03-d-model" id="toc-sec-ch03-d-model" class="nav-link" data-scroll-target="#sec-ch03-d-model"><span class="header-section-number">3.5.7</span> انضباطِ مدل‌سازی</a></li>
  <li><a href="#sec-ch03-d-numdiff" id="toc-sec-ch03-d-numdiff" class="nav-link" data-scroll-target="#sec-ch03-d-numdiff"><span class="header-section-number">3.5.8</span> مشتق‌گیریِ عددی: گامِ کوچک‌تر همیشه بهتر نیست</a></li>
  <li><a href="#sec-ch03-d-bilinear" id="toc-sec-ch03-d-bilinear" class="nav-link" data-scroll-target="#sec-ch03-d-bilinear"><span class="header-section-number">3.5.9</span> درون‌یابیِ دوبعدی در جدول‌های تجهیزات</a></li>
  <li><a href="#sec-ch03-d-dual" id="toc-sec-ch03-d-dual" class="nav-link" data-scroll-target="#sec-ch03-d-dual"><span class="header-section-number">3.5.10</span> قیمتِ سایه: ارزشِ یک واحد منبعِ بیشتر</a></li>
  <li><a href="#sec-ch03-d-units" id="toc-sec-ch03-d-units" class="nav-link" data-scroll-target="#sec-ch03-d-units"><span class="header-section-number">3.5.11</span> محاسبهٔ عددی با یکا</a></li>
  <li><a href="#sec-ch03-d-gradient" id="toc-sec-ch03-d-gradient" class="nav-link" data-scroll-target="#sec-ch03-d-gradient"><span class="header-section-number">3.5.12</span> کاهشِ گرادیان: بهینه‌سازی بدونِ فرمولِ بسته</a></li>
  <li><a href="#sec-ch03-d-dp" id="toc-sec-ch03-d-dp" class="nav-link" data-scroll-target="#sec-ch03-d-dp"><span class="header-section-number">3.5.13</span> برنامه‌ریزیِ پویا: تصمیم‌های پشتِ سرِ هم</a></li>
  <li><a href="#sec-ch03-d-pareto" id="toc-sec-ch03-d-pareto" class="nav-link" data-scroll-target="#sec-ch03-d-pareto"><span class="header-section-number">3.5.14</span> بهینه‌سازیِ چندهدفه و جبهٔ پارتو: اندازهٔ اقتصادیِ کابل</a></li>
  </ul></li>
  <li><a href="#sec-ch03-plantp" id="toc-sec-ch03-plantp" class="nav-link" data-scroll-target="#sec-ch03-plantp"><span class="header-section-number">3.6</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch03-design" id="toc-sec-ch03-design" class="nav-link" data-scroll-target="#sec-ch03-design"><span class="header-section-number">3.7</span> گردشِ کارِ انتخاب و وارسیِ یک مدلِ ریاضی</a></li>
  <li><a href="#sec-ch03-lab" id="toc-sec-ch03-lab" class="nav-link" data-scroll-target="#sec-ch03-lab"><span class="header-section-number">3.8</span> آزمایشگاهِ پایتون</a>
  <ul class="collapse">
  <li><a href="#sec-ch03-lab-order" id="toc-sec-ch03-lab-order" class="nav-link" data-scroll-target="#sec-ch03-lab-order"><span class="header-section-number">3.8.1</span> آزمایشگاهِ ۱: مرتبهٔ دقت را اندازه بگیرید</a></li>
  <li><a href="#sec-ch03-lab-record" id="toc-sec-ch03-lab-record" class="nav-link" data-scroll-target="#sec-ch03-lab-record"><span class="header-section-number">3.8.2</span> آزمایشگاهِ ۲: چه مدت باید اندازه گرفت؟</a></li>
  <li><a href="#sec-ch03-lab-spectrum" id="toc-sec-ch03-lab-spectrum" class="nav-link" data-scroll-target="#sec-ch03-lab-spectrum"><span class="header-section-number">3.8.3</span> آزمایشگاهِ ۳: طیفِ یک جریانِ نمونه‌برداری‌شده</a></li>
  </ul></li>
  <li><a href="#sec-ch03-mfg" id="toc-sec-ch03-mfg" class="nav-link" data-scroll-target="#sec-ch03-mfg"><span class="header-section-number">3.9</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch03-std" id="toc-sec-ch03-std" class="nav-link" data-scroll-target="#sec-ch03-std"><span class="header-section-number">3.10</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch03-deliverable" id="toc-sec-ch03-deliverable" class="nav-link" data-scroll-target="#sec-ch03-deliverable"><span class="header-section-number">3.11</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch03-summary" id="toc-sec-ch03-summary" class="nav-link" data-scroll-target="#sec-ch03-summary"><span class="header-section-number">3.12</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch03-vocab" id="toc-sec-ch03-vocab" class="nav-link" data-scroll-target="#sec-ch03-vocab"><span class="header-section-number">3.12.1</span> واژگانِ فصلِ ۳</a></li>
  </ul></li>
  <li><a href="#sec-ch03-assess" id="toc-sec-ch03-assess" class="nav-link" data-scroll-target="#sec-ch03-assess"><span class="header-section-number">3.13</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">3.13.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">3.13.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد-در-نیروگاه-p" id="toc-پله-۳-کاربرد-در-نیروگاه-p" class="nav-link" data-scroll-target="#پله-۳-کاربرد-در-نیروگاه-p"><span class="header-section-number">3.13.3</span> پلهٔ ۳: کاربرد در نیروگاهِ P</a></li>
  <li><a href="#پله-۴-طراحی-و-وارسی" id="toc-پله-۴-طراحی-و-وارسی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-وارسی"><span class="header-section-number">3.13.4</span> پلهٔ ۴: طراحی و وارسی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">3.13.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch03-solutions" id="toc-sec-ch03-solutions" class="nav-link" data-scroll-target="#sec-ch03-solutions"><span class="header-section-number">3.14</span> پاسخ‌نامه و راه‌حل‌ها</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/01-book-and-project.html">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</a></li><li class="breadcrumb-item"><a href="../chapters/03-mathematics.html"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch03" class="quarto-section-identifier"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch03-map" class="level2" data-number="3.1">
<h2 data-number="3.1" class="anchored" data-anchor-id="sec-ch03-map"><span class="header-section-number">3.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>با نسبت، توان، ریشه، لگاریتم و نمادِ علمی کار کند و رابطه‌های مقیاسی (مثلِ «دو برابر قطر، چهار برابر توان») را بی‌درنگ تشخیص دهد.</li>
<li>با مثلثات و بردار، جای خورشید، سایهٔ ردیف‌های خورشیدی و زاویهٔ تابش روی ماژول را حساب کند و دستگاه‌های مختصات را از هم جدا کند.</li>
<li>تابع را بخواند، مشتق و مشتقِ جزئی را به‌عنوانِ «حساسیت» تفسیر کند، بیشینه و کمینه را بیابد (از جمله با قید) و انرژی، گرما و تلفاتِ انباشته را با انتگرال حساب کند.</li>
<li>دستگاهِ معادله‌های خطی را بنویسد و حل کند، کمترین مربعات را به‌کار ببرد، مقدارِ ویژه را به‌عنوانِ «زمانِ طبیعیِ» یک سامانه بفهمد و پخشِ توانِ ساده را با ماتریس حساب کند.</li>
<li>با عددِ مختلط و فازور، امپدانس، توانِ مختلط و افتِ ولتاژِ یک کابلِ <span class="ltr" dir="ltr">AC</span> را حساب کند و مؤلفه‌های متقارنِ یک سامانهٔ سه‌فازِ نامتعادل را بیابد.</li>
<li>معادلهٔ دیفرانسیلِ مرتبهٔ اول را حل کند، ثابتِ زمانی و پایداری را تفسیر کند، متغیرِ حالت را به‌کار ببرد و روش‌های اویلر و رونگه-کوتا را با هم و با پاسخِ دقیق مقایسه کند.</li>
<li>داده را با آمارِ توصیفی خلاصه کند، توزیعِ وایبول را به دادهٔ باد برازش دهد، بازهٔ اطمینان را با توجه به خودهمبستگی بسازد، رگرسیون و همبستگی را درست تفسیر کند و دادهٔ پرت را بیابد.</li>
<li>ریشه‌یابی، درون‌یابی و انتگرال‌گیریِ عددی را به‌کار ببرد، خطای گسسته‌سازی و بدحالی را بسنجد، یک برنامهٔ خطیِ کوچک را حل کند، تحلیلِ حساسیت انجام دهد و برای هر مدلِ ریاضی «کارتِ مدل» بنویسد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> فصلِ ۲ (یکا، بُعد، رقم‌های بامعنا و عدمِ قطعیت)، حسابِ دبیرستانی و آشنایی با نمودار. این فصل از پایه شروع می‌کند، اما تند پیش می‌رود؛ اگر موضوعی برایتان تازه است، مثال‌های حل‌شده را با کاغذ و قلم دوباره بسازید. هر نتیجهٔ عددی را برنامه‌های <code>companion/ch03/</code> تولید کرده‌اند و روش‌ها در کتابخانهٔ همراه آزمون شده‌اند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\((2\times10^{3})^{2}\)</span> و <span class="math inline">\(\sqrt{9\times10^{4}}\)</span> را حساب کنید.</li>
<li><span class="math inline">\(\log_{10} 1000\)</span> و <span class="math inline">\(\ln e^{2}\)</span> چیست؟</li>
<li>در مثلثِ قائم‌الزاویه‌ای با وترِ ۵ و ضلعِ مقابلِ زاویهٔ <span class="math inline">\(\alpha\)</span> برابرِ ۳، <span class="math inline">\(\sin\alpha\)</span> و <span class="math inline">\(\cos\alpha\)</span> چیست؟</li>
<li>شیبِ خطی که از <span class="math inline">\((0, 1)\)</span> و <span class="math inline">\((4, 9)\)</span> می‌گذرد چیست؟</li>
<li>دستگاهِ <span class="math inline">\(x + y = 7\)</span> و <span class="math inline">\(x - y = 1\)</span> را حل کنید.</li>
<li>میانگین و میانهٔ ۲، ۳، ۳، ۸ و ۹ چیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(4\times10^{6}\)</span> و <span class="math inline">\(300\)</span>؛ (۲) <span class="math inline">\(3\)</span> و <span class="math inline">\(2\)</span>؛ (۳) <span class="math inline">\(0.6\)</span> و <span class="math inline">\(0.8\)</span>؛ (۴) <span class="math inline">\(2\)</span>؛ (۵) <span class="math inline">\(x = 4\)</span>، <span class="math inline">\(y = 3\)</span>؛ (۶) میانگین <span class="math inline">\(5\)</span>، میانه <span class="math inline">\(3\)</span>.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> هر محاسبهٔ این کتاب یک <strong>مدلِ ریاضی</strong> است: رابطه‌ای میانِ کمیت‌ها که بخشی از واقعیت را با فرض‌هایی ساده‌سازی می‌کند. فصلِ ۲ یاد داد عدد را با یکا، مبنا و عدمِ قطعیت بنویسیم؛ این فصل ابزارِ <strong>ساختن، حل کردن و وارسیِ</strong> مدل‌ها را می‌دهد. همهٔ مثال‌ها روی نیروگاهِ P اند: جای خورشید بالای ساختگاه در عرضِ ۳۴ درجه، فاصلهٔ ردیف‌های خورشیدی، شیبِ منحنیِ توانِ توربین، شبکهٔ جمع‌آوریِ <span class="ltr" dir="ltr">DC</span> و <span class="ltr" dir="ltr">AC</span>، دمای کابل پس از افزایشِ بار، انرژیِ باتری در یک روز، توزیعِ تندیِ باد، همبستگیِ باد و آفتاب، و برنامه‌ریزیِ بهینهٔ باتری. در پایان، یک <strong>دفترِ مدل‌های</strong> نیروگاهِ P می‌سازیم که می‌گوید هر مدل کجا معتبر است و چگونه وارسی شده است.</p>
</section>
<section id="sec-ch03-a" class="level2" data-number="3.2">
<h2 data-number="3.2" class="anchored" data-anchor-id="sec-ch03-a"><span class="header-section-number">3.2</span> الف. از جبر تا حسابان</h2>
<section id="sec-ch03-a-arith" class="level3" data-number="3.2.1">
<h3 data-number="3.2.1" class="anchored" data-anchor-id="sec-ch03-a-arith"><span class="header-section-number">3.2.1</span> نسبت، توان، ریشه و لگاریتم</h3>
<p><strong>شهود.</strong> بسیاری از پرسش‌های مهندسی پیش از هر محاسبهٔ دقیق، پرسشِ <strong>مقیاس</strong>اند: اگر قطرِ روتور را بیشتر کنیم، توان چقدر بیشتر می‌شود؟ اگر تندیِ باد ده درصد بیشتر باشد چه؟ پاسخِ این پرسش‌ها با <strong>توان‌ها</strong> داده می‌شود و کسی که آن‌ها را روان می‌خواند، پیش از باز کردنِ ماشین‌حساب جهت و بزرگیِ پاسخ را می‌داند.</p>
<p><strong>توان‌ها و ریشه‌ها.</strong> قاعده‌های پایه، برای <span class="math inline">\(a, b &gt; 0\)</span>:</p>
<p><span id="eq-ch03-powers"><span class="math display">\[
\begin{aligned}
a^{m}a^{n} &amp;= a^{m+n}, &amp; \frac{a^{m}}{a^{n}} &amp;= a^{m-n}, &amp; (a^{m})^{n} &amp;= a^{mn},\\
(ab)^{n} &amp;= a^{n}b^{n}, &amp; a^{1/n} &amp;= \sqrt[n]{a}
\end{aligned}
\tag{3.1}\]</span></span></p>
<p>از آخرین قاعده می‌آید که اگر <span class="math inline">\(y = k x^{n}\)</span>، تغییرِ <strong>نسبیِ</strong> <span class="math inline">\(x\)</span> به توانِ <span class="math inline">\(n\)</span> می‌رسد: <span class="math inline">\(y_2/y_1 = (x_2/x_1)^{n}\)</span>. این <strong>قانونِ مقیاس</strong> است و نیازی به دانستنِ <span class="math inline">\(k\)</span> ندارد. توانِ باد با <span class="math inline">\(D^{2}\)</span> (مساحت) و <span class="math inline">\(v^{3}\)</span> می‌رود (<a href="02-units-and-records.html#exm-ch02-rayleigh" class="quarto-xref">مثال&nbsp;<span>2.16</span></a>)؛ پس:</p>
<div id="exm-ch03-scaling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.1 (پنج پرسشِ مقیاس)</strong></span> <strong>پرسش.</strong> (الف) اگر قطرِ روتور از <span class="ltr" dir="ltr">150</span> به <span class="ltr" dir="ltr">170 m</span> برسد، توانِ موجود در باد چند درصد بیشتر می‌شود؟ (ب) اگر تندی ده درصد بیشتر شود چه؟ (پ) تندی باید چند درصد بیشتر شود تا توان دو برابر شود؟ (ت) گسترهٔ توان‌ها در نیروگاه، از میلی‌واتِ یک حسگر تا <span class="ltr" dir="ltr">5 MW</span> یک توربین، چند مرتبهٔ بزرگی است؟ (ث) کمیتی که با ثابتِ زمانیِ <span class="math inline">\(\tau\)</span> به‌طورِ نمایی کم می‌شود، کِی به یک درصدِ مقدارِ اولیه می‌رسد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>rotor diameter 150 m -&gt; 170 m: area ratio (170/150)^2 = 1.2844 (+28.4 %)
wind 7.0 -&gt; 7.7 m/s (+10 %): power ratio 1.1^3 = 1.331 (+33.1 %)
speed for twice the power: 2^(1/3) = 1.2599 -&gt; +26.0 % speed
log10(5e6 W / 1e-3 W) = 9.7 orders of magnitude
time for an exponential decay to 1 %: t = tau ln(100) = 4.605 tau</code></pre>
<p><strong>تفسیر.</strong> (الف) و (ب) نشان می‌دهند چرا توربین‌ها بزرگ‌تر و بلندتر می‌شوند: سیزده درصد قطرِ بیشتر، ۲۸ درصد توانِ بیشتر؛ و ارتفاعِ بیشتر یعنی بادِ تندتر. (پ) با <strong>ریشهٔ سوم</strong> پاسخ می‌دهد: <span class="math inline">\(2^{1/3}\)</span>. (ت) با <strong>لگاریتم</strong>: لگاریتمِ یک نسبت، «تعدادِ مرتبه‌های بزرگی» است. (ث) پاسخِ <span class="math inline">\(\tau \ln 100 \approx 4.6\tau\)</span> را در <a href="#sec-ch03-b-ode" class="quarto-xref"><span>بخش 3.3.7</span></a> بارها به‌کار می‌بریم. <strong>وارسی:</strong> <span class="math inline">\(1.2844 \approx 1.13^2\)</span> (درست).</p>
</div>
<p><strong>لگاریتم.</strong> لگاریتم معکوسِ توان است: <span class="math inline">\(y = b^{x} \iff x = \log_b y\)</span>. سه پایه رایج‌اند: <span class="math inline">\(\log_{10}\)</span> (مرتبهٔ بزرگی)، <span class="math inline">\(\ln = \log_e\)</span> (لگاریتمِ طبیعی، با <span class="math inline">\(e \approx 2.718\)</span>، پایهٔ رشد و فروپاشیِ پیوسته) و <span class="math inline">\(\log_2\)</span> (دوبرابر شدن و نصف شدن؛ فصلِ ۵). قاعده‌ها:</p>
<p><span id="eq-ch03-logs"><span class="math display">\[
\begin{aligned}
\log(ab) &amp;= \log a + \log b, &amp; \log\frac{a}{b} &amp;= \log a - \log b,\\
\log a^{n} &amp;= n\log a, &amp; \log_b y &amp;= \frac{\ln y}{\ln b}
\end{aligned}
\tag{3.2}\]</span></span></p>
<p>لگاریتم ضرب را به جمع تبدیل می‌کند؛ به همین دلیل نمودارهای <strong>لگاریتمی</strong> رابطه‌های توانی را به خطِ راست تبدیل می‌کنند: اگر <span class="math inline">\(y = k x^{n}\)</span>، آن‌گاه <span class="math inline">\(\log y = \log k + n\log x\)</span>، و شیبِ خط روی محورهای لگاریتمی خودِ <span class="math inline">\(n\)</span> است. از این ترفند در <a href="#sec-ch03-d" class="quarto-xref"><span>بخش 3.5</span></a> برای خواندنِ «مرتبهٔ دقتِ» روش‌های عددی استفاده می‌کنیم. و همان‌طور که فصلِ ۲ گفت، آرگومانِ لگاریتم باید <strong>بی‌بُعد</strong> باشد.</p>
<p><strong>نمادِ علمی و حسابِ ذهنی.</strong> <span class="math inline">\(5\ \text{MW} = 5\times10^{6}\ \text{W}\)</span> و <span class="math inline">\(1\ \text{mW} = 10^{-3}\ \text{W}\)</span>؛ نسبتشان <span class="math inline">\(5\times10^{9}\)</span> است و <span class="math inline">\(\log_{10}(5\times10^{9}) = 9.7\)</span>. در نمادِ علمی ضرب یعنی ضربِ ضریب‌ها و جمعِ نماها؛ این ساده‌ترین راهِ برآوردِ مرتبهٔ بزرگی است (<a href="02-units-and-records.html#sec-ch02-b-plaus" class="quarto-xref"><span>بخش 2.3.6</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر ارتفاعِ یک ماژول دو برابر و پهنایش سه برابر شود، مساحت چند برابر می‌شود؟</li>
<li>توانِ تلف‌شده در کابل با <span class="math inline">\(I^{2}\)</span> می‌رود. اگر جریان ۲۰ درصد کم شود، تلفات چند درصد کم می‌شود؟</li>
<li><span class="math inline">\(\log_{10}(2\times10^{-4})\)</span> را بی‌ماشین‌حساب تخمین بزنید.</li>
<li>اگر <span class="math inline">\(y = 3x^{1.5}\)</span>، روی نمودارِ لگاریتمی-لگاریتمی شیبِ خط چیست؟</li>
<li>کمیتی که با ثابتِ زمانیِ <span class="ltr" dir="ltr">30 min</span> کم می‌شود، کِی به نصف می‌رسد؟</li>
<li>تندیِ باد از <span class="ltr" dir="ltr">6</span> به <span class="ltr" dir="ltr">7 m/s</span> رسیده است. توانِ باد چند درصد بیشتر شده است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-a-equations" class="level3" data-number="3.2.2">
<h3 data-number="3.2.2" class="anchored" data-anchor-id="sec-ch03-a-equations"><span class="header-section-number">3.2.2</span> حلِ معادله و بازآراییِ فرمول</h3>
<p><strong>شهود.</strong> فرمول‌های مهندسی معمولاً یک کمیت را بر حسبِ بقیه می‌دهند: توان بر حسبِ تندی. اما پرسشِ کار اغلب وارونه است: «برای سه مگاوات چه تندی‌ای لازم است؟» <strong>بازآرایی</strong> یعنی جابه‌جا کردنِ جمله‌ها طوری که مجهول تنها در یک طرف بماند. قاعده ساده است: هر عملی را روی <strong>هر دو طرف</strong> انجام دهید، و عمل‌ها را به ترتیبِ وارونه باز کنید (آخرین عملی که روی مجهول انجام شده، اول باز می‌شود).</p>
<p><strong>معادلهٔ درجهٔ دوم.</strong> وقتی مجهول هم به توانِ یک و هم به توانِ دو ظاهر می‌شود، <span class="math inline">\(ax^{2} + bx + c = 0\)</span>:</p>
<p><span id="eq-ch03-quadratic"><span class="math display">\[
x = \frac{-b \pm \sqrt{b^{2} - 4ac}}{2a}
\tag{3.3}\]</span></span></p>
<p><strong>ممیز</strong> <span class="math inline">\(b^{2} - 4ac\)</span> می‌گوید چند جوابِ حقیقی هست: مثبت، دو جواب؛ صفر، یک جواب؛ منفی، هیچ. در مهندسی، دو جوابِ ریاضی معمولاً یک جوابِ <strong>فیزیکی</strong> دارند و باید آن را با معیاری (پایداری، بازده، محدوده) انتخاب کرد. و منفی شدنِ ممیز اغلب یعنی «این خواسته از نظرِ فیزیکی ممکن نیست».</p>
<div id="exm-ch03-algebra" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.2 (تندیِ لازم و جریانِ یک رشتهٔ باتری)</strong></span> <strong>پرسش.</strong> (الف) فرمولِ توانِ باد را برای تندی بازآرایی کنید و تندیِ لازم برای <span class="ltr" dir="ltr">3 MW</span> از روتورِ <span class="ltr" dir="ltr">150 m</span> را با چگالیِ <span class="ltr" dir="ltr">1.055 kg/m³</span> و <span class="math inline">\(C_p = 0.45\)</span> (فرضی) بیابید. (ب) رشتهٔ باتری‌ای با ولتاژِ مدارِ بازِ <span class="ltr" dir="ltr">800 V</span> و مقاومتِ درونیِ <span class="ltr" dir="ltr">0.05 Ω</span> (فرضی) باید <span class="ltr" dir="ltr">1 MW</span> تحویل دهد. جریان چیست؟ بیشینهٔ توانِ ممکن چیست؟</p>
<p><strong>پاسخ.</strong> (الف) <span class="math inline">\(P = \tfrac12\rho A C_p v^{3}\)</span>؛ دو طرف را بر <span class="math inline">\(\tfrac12\rho A C_p\)</span> تقسیم و ریشهٔ سوم بگیرید. (ب) توانِ تحویلی ولتاژِ پایانه ضربِ جریان است: <span class="math inline">\(P = (V - IR)\,I\)</span>، یعنی <span class="math inline">\(RI^{2} - VI + P = 0\)</span>:</p>
<pre class="text"><code>rearranging P = 1/2 rho A v^3 Cp for v:  v = (2 P / (rho A Cp))^(1/3)
  3 MW from a 150 m rotor at rho 1.055 kg/m3 and Cp 0.45 (assumed): v = 8.94
    m/s
a battery string: open-circuit 800 V, internal resistance 0.05 ohm (assumed)
  delivering P = (V - I R) I = 1 MW  -&gt;  R I^2 - V I + P = 0
  I = (V -+ sqrt(V^2 - 4 R P)) / (2 R): 1366.8 A or 14633.2 A
  the small root is the operating point: terminal voltage 731.7 V, efficiency
    91.5 %
  no real root above P_max = V^2/(4R) = 3.2 MW (the discriminant turns
    negative)</code></pre>
<p><strong>تفسیر.</strong> (الف) <span class="ltr" dir="ltr">8.94 m/s</span>: بالاتر از تندیِ میانگینِ ساختگاه؛ توربین فقط بخشی از سال این توان را می‌دهد. (ب) دو ریشه: <span class="ltr" dir="ltr">1367 A</span> با بازدهِ <span class="ltr" dir="ltr">91.5 %</span> (نقطهٔ کارِ واقعی) و <span class="ltr" dir="ltr">14 633 A</span> که در آن بیشترِ توان در مقاومتِ درونی تلف می‌شود (بی‌معنا و خطرناک). ممیز نشان می‌دهد که بیش از <span class="ltr" dir="ltr">3.2 MW</span> از این رشته اصلاً ممکن نیست؛ همان «بیشینهٔ انتقالِ توانِ» فصلِ ۶. <strong>درس:</strong> هر جوابِ ریاضی را با فیزیک بسنجید.</p>
</div>
</section>
<section id="sec-ch03-a-growth" class="level3" data-number="3.2.3">
<h3 data-number="3.2.3" class="anchored" data-anchor-id="sec-ch03-a-growth"><span class="header-section-number">3.2.3</span> رشدِ ترکیبی، فروپاشی و دسی‌بل</h3>
<p><strong>رشدِ ترکیبی.</strong> اگر کمیتی هر سال درصدِ ثابتی تغییر کند، تغییر <strong>ضربی</strong> است: پس از <span class="math inline">\(n\)</span> سال، <span class="math inline">\((1 + g)^{n}\)</span>. با لگاریتم، زمانِ رسیدن به یک نسبتِ معین <span class="math inline">\(n = \ln(\text{ratio})/\ln(1 + g)\)</span> است؛ و «قاعدهٔ ۷۲» (زمانِ دو برابر شدن تقریباً <span class="math inline">\(72/g\,\%\)</span>) یک تقریبِ ذهنیِ مفید است. افت‌های سالانه (فرسودگیِ ماژول، کاهشِ ظرفیتِ باتری) و افزایش‌های سالانه (تورمِ هزینه، نرخِ تنزیل؛ فصلِ ۲۱) همه همین شکل را دارند. نکتهٔ مهم: قرارداد یا برگهٔ داده باید بگوید افت <strong>خطی</strong> است یا <strong>ترکیبی</strong>؛ برای افت‌های کوچک و دوره‌های کوتاه تفاوت کم است، اما در ۲۵ سال محسوس می‌شود.</p>
<p><strong>دسی‌بل.</strong> صدا و بسیاری کمیت‌های دیگر در گستره‌ای بسیار بزرگ تغییر می‌کنند و با مقیاسِ لگاریتمیِ <strong>دسی‌بل</strong> بیان می‌شوند: <span class="math inline">\(L = 10\log_{10}(W/W_\text{ref})\)</span> برای کمیت‌های توانی. چون دسی‌بل لگاریتم است، <strong>جمعِ</strong> دو منبع جمعِ دسی‌بل‌ها نیست؛ باید توان‌ها را جمع کرد: <span class="math inline">\(L = 10\log_{10}\big(\sum 10^{L_i/10}\big)\)</span>.</p>
<div id="exm-ch03-growth" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.3 (فرسودگی، تورم و صدای مزرعه)</strong></span> <strong>پرسش.</strong> (الف) ماژول‌ها سالانه نیم درصد افت دارند (فرضی). پس از ۲۵ سال، با فرضِ ترکیبی و خطی، چند درصدِ توانِ اولیه می‌ماند؟ میانگینِ تولید در طولِ عمر چند درصدِ سالِ اول است؟ (ب) افتِ ۲ درصدیِ باتری (<span class="ltr" dir="ltr">A-011</span>) پس از ده سال؟ (پ) هزینه‌ای با تورمِ سالانهٔ ۳ درصد کِی دو برابر می‌شود؟ (ت) دوازده توربین هر کدام با ترازِ توانِ صوتیِ <span class="ltr" dir="ltr">105 dB</span> (فرضی) با هم چه ترازی دارند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>PV module degradation 0.5 % per year (assumed):
  compound: 0.995^25 = 0.8822; linear 1 - 25 x 0.005 = 0.8750
  mean output factor over 25 years (compound): 0.9422
  years to lose 10 % (compound): ln(0.9)/ln(0.995) = 21.0
BESS capacity fade 2 % per year (A-011), linear vs compound after 10 years:
  linear 0.800; compound 0.98^10 = 0.8171
cost escalation 3 % per year (assumed): price doubles in ln 2 / ln 1.03 = 23.4
    years (rule of 72: 24)</code></pre>
<pre class="text"><code>decibels: L = 10 log10(W / W_ref); levels of independent sources add as powers
  two equal sources: +10 log10(2) = +3.01 dB; twelve: +10.79 dB
  12 turbines of sound power level 105 dB (assumed): 115.8 dB
  85 dB + 85 dB = 88.0 dB; 85 dB + 75 dB = 85.4 dB (the quieter adds 0.4 dB)
  free-field spreading from a point source: -20 log10(r2/r1); from 100 to 500
    m -14.0 dB
  real noise assessment uses standardised methods and local limits (chapter
    33)</code></pre>
<p><strong>تفسیر.</strong> (الف) پس از ۲۵ سال <span class="ltr" dir="ltr">88.2 %</span> می‌ماند و میانگینِ عمر <span class="ltr" dir="ltr">94.2 %</span> است: مدلِ مالی‌ای که فرسودگی را نادیده بگیرد، تولید را حدودِ شش درصد بیش‌برآورد می‌کند (فصل‌های ۱۵ و ۲۱). (ت) دوازده منبعِ برابر فقط <span class="ltr" dir="ltr">10.8 dB</span> بیشتر از یک منبع‌اند، نه دوازده برابر؛ و افزودنِ منبعی ده دسی‌بل آرام‌تر تقریباً هیچ اثری ندارد. ارزیابیِ رسمیِ صدا روش‌های استاندارد و حدهای محلی دارد (فصلِ ۳۳)؛ این‌جا فقط ریاضیاتِ لگاریتمی را می‌بینیم.</p>
</div>
</section>
<section id="sec-ch03-a-integer" class="level3" data-number="3.2.4">
<h3 data-number="3.2.4" class="anchored" data-anchor-id="sec-ch03-a-integer"><span class="header-section-number">3.2.4</span> عددهای صحیح در طراحی</h3>
<p><strong>مسئله.</strong> بسیاری از کمیت‌های طراحی <strong>صحیح</strong>اند: تعدادِ ماژول در رشته، رشته در جعبهٔ تجمیع، اینورتر، توربین. حلِ پیوسته (مثلاً «۴۱۹۵٫۸ رشته») باید به عددِ صحیح تبدیل شود، و گرد کردن ممکن است قیدی را بشکند یا هدف را بدتر کند. راهِ امن: <strong>گزینه‌های صحیحِ نزدیک را فهرست کنید و هر کدام را دوباره با همهٔ قیدها بسنجید.</strong> برای مسئله‌های بزرگ، <strong>برنامه‌ریزیِ خطیِ عدد صحیح</strong> این کار را نظام‌مند می‌کند (فصل‌های ۱۸ و ۲۲).</p>
<div id="exm-ch03-integer" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.4 (چند رشته، چند جعبه، چند اینورتر؟)</strong></span> <strong>پرسش.</strong> با رشته‌های ۲۶ ماژولیِ <span class="ltr" dir="ltr">550 W</span> (<span class="ltr" dir="ltr">A-015</span>) و جعبه‌های تجمیعِ ۲۴ رشته‌ای (<span class="ltr" dir="ltr">A-014</span>)، چند جعبه ظرفیتِ نزدیک به <span class="ltr" dir="ltr">60 MWp</span> می‌دهد؟ اگر اینورترهای <span class="ltr" dir="ltr">4.2 MW</span> (فرضی) به‌کار روند، چند اینورتر و چه نسبتِ <span class="ltr" dir="ltr">DC/AC</span>ای؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>strings of 26 x 550 W = 14.3 kWp; 60 MWp needs 4195.80 strings
  combiner boxes take 24 strings each (A-014); options near 60 MWp:
    174 boxes x 24 = 4176 strings = 59.717 MWp
    175 boxes x 24 = 4200 strings = 60.060 MWp
    176 boxes x 24 = 4224 strings = 60.403 MWp
  11 inverters of 4.2 MW = 46.2 MW AC, DC/AC 1.300
  12 inverters of 4.2 MW = 50.4 MW AC, DC/AC 1.192
  13 inverters of 4.2 MW = 54.6 MW AC, DC/AC 1.100
  integers break the smooth optimum: round, then check every constraint again</code></pre>
<p><strong>تفسیر.</strong> ۱۷۵ جعبه، <span class="ltr" dir="ltr">60.06 MWp</span>، نزدیک‌ترین گزینه است. با دوازده اینورتر ظرفیتِ <span class="ltr" dir="ltr">AC</span> به <span class="ltr" dir="ltr">50.4 MW</span> و نسبتِ <span class="ltr" dir="ltr">DC/AC</span> به <span class="ltr" dir="ltr">1.19</span> می‌رسد. اما این‌که هر اینورتر چند جعبه می‌گیرد (۱۷۵ بر ۱۲ بخش‌پذیر نیست!) قیدِ صحیحِ دیگری است که چیدمانِ واقعی را تعیین می‌کند (فصلِ ۱۰). <strong>درس:</strong> عددهای صحیح زنجیرِ قیدها را می‌سازند و هر حلقه را باید وارسی کرد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(V = IR\)</span> را برای <span class="math inline">\(R\)</span> و <span class="math inline">\(P = I^{2}R\)</span> را برای <span class="math inline">\(I\)</span> بازآرایی کنید.</li>
<li>معادلهٔ <span class="math inline">\(x^{2} - 5x + 6 = 0\)</span> را حل کنید. ممیز چیست؟</li>
<li>در <a href="#exm-ch03-algebra" class="quarto-xref">مثال&nbsp;<span>3.2</span></a>، اگر رشته باید <span class="ltr" dir="ltr">3.5 MW</span> بدهد چه می‌شود؟</li>
<li>پس از ۱۰ سال با افتِ ترکیبیِ سالانهٔ ۰٫۷ درصد چند درصد می‌ماند؟</li>
<li>دو منبعِ <span class="ltr" dir="ltr">90</span> و <span class="ltr" dir="ltr">87 dB</span> با هم چه ترازی دارند؟</li>
<li>چرا ۱۷۵ جعبه را نمی‌توان مساوی میانِ ۱۲ اینورتر تقسیم کرد؟ چه گزینه‌هایی هست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-a-series" class="level3" data-number="3.2.5">
<h3 data-number="3.2.5" class="anchored" data-anchor-id="sec-ch03-a-series"><span class="header-section-number">3.2.5</span> دنباله، سری و ارزشِ زمانیِ پول</h3>
<p><strong>شهود.</strong> بسیاری از پرسش‌های پروژه «جمعِ چیزهایی است که با الگویی منظم تغییر می‌کنند»: توربین‌هایی که هفته به هفته وارد مدار می‌شوند، تولیدی که هر سال کمی افت می‌کند، پولی که هر چه دیرتر برسد کم‌ارزش‌تر است. ریاضیات این جمع‌ها <strong>دنباله</strong> (فهرستِ مرتبِ عددها) و <strong>سری</strong> (جمعِ جمله‌های دنباله) است.</p>
<p><strong>سریِ حسابی.</strong> اگر هر جمله به اندازهٔ ثابتی از قبلی بیشتر باشد (<span class="math inline">\(a, a + d, a + 2d, \dots\)</span>)، جمعِ <span class="math inline">\(n\)</span> جمله میانگینِ جملهٔ اول و آخر ضربِ تعداد است:</p>
<p><span id="eq-ch03-arith-series"><span class="math display">\[
S_n = \frac{n}{2}\big(2a + (n - 1)d\big), \qquad 1 + 2 + \dots + n = \frac{n(n + 1)}{2}
\tag{3.4}\]</span></span></p>
<p><strong>سریِ هندسی.</strong> اگر هر جمله <strong>ضربِ</strong> ثابتی از قبلی باشد (<span class="math inline">\(a, aq, aq^{2}, \dots\)</span>)، با ضربِ <span class="math inline">\(S_n\)</span> در <span class="math inline">\(q\)</span> و تفریق، جمله‌های میانی حذف می‌شوند:</p>
<p><span id="eq-ch03-geom-series"><span class="math display">\[
S_n = a + aq + \dots + aq^{n-1} = a\,\frac{1 - q^{n}}{1 - q}, \qquad q \neq 1
\tag{3.5}\]</span></span></p>
<p>اگر <span class="math inline">\(|q| &lt; 1\)</span> باشد، با بزرگ شدنِ <span class="math inline">\(n\)</span> جملهٔ <span class="math inline">\(q^{n}\)</span> به صفر می‌رود و سریِ نامتناهی <strong>همگرا</strong> است: <span class="math inline">\(S_\infty = a/(1 - q)\)</span>. این همان ایده‌ای است که سریِ تیلور (<a href="#sec-ch03-a-taylor" class="quarto-xref"><span>بخش 3.2.13</span></a>) و بسیاری از روش‌های تکراری بر آن تکیه دارند.</p>
<p><strong>ارزشِ زمانیِ پول.</strong> یک واحد پولِ امروز از یک واحد پولِ سالِ بعد ارزشمندتر است، چون می‌توان آن را سرمایه‌گذاری کرد (یا چون وام هزینه دارد). اگر <strong>نرخِ تنزیل</strong> <span class="math inline">\(r\)</span> باشد، مبلغِ <span class="math inline">\(C_t\)</span> در پایانِ سالِ <span class="math inline">\(t\)</span> امروز این ارزش را دارد:</p>
<p><span id="eq-ch03-pv"><span class="math display">\[
\text{PV} = \sum_{t=1}^{n} \frac{C_t}{(1 + r)^{t}}
\tag{3.6}\]</span></span></p>
<p>اگر <span class="math inline">\(C_t\)</span> ثابت باشد، این یک سریِ هندسی با <span class="math inline">\(q = 1/(1 + r)\)</span> است و جمعِ آن <strong>ضریبِ ارزشِ فعلیِ اقساط</strong> (به انگلیسی <span class="ltr" dir="ltr">annuity factor</span>) را می‌دهد؛ وارونِ آن <strong>ضریبِ بازیافتِ سرمایه</strong> است، یعنی قسطِ سالانهٔ برابری که یک واحدِ امروز را بازپرداخت می‌کند:</p>
<p><span id="eq-ch03-annuity"><span class="math display">\[
\begin{aligned}
\text{AF}(r, n) &amp;= \frac{1 - (1 + r)^{-n}}{r} \\
\text{CRF}(r, n) &amp;= \frac{1}{\text{AF}(r, n)}
\end{aligned}
\tag{3.7}\]</span></span></p>
<div id="exm-ch03-series" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.5 (سه جمعِ منظم)</strong></span> <strong>پرسش.</strong> (الف) دوازده توربین هفته‌ای یکی وارد مدار می‌شوند (فرضی). در دوازده هفتهٔ نخست، چه کسری از تولیدِ «همهٔ توربین‌ها از روزِ اول» به دست می‌آید؟ (ب) با افتِ ترکیبیِ سالانهٔ ۰٫۵ درصد، جمعِ ضریب‌های تولیدِ ۲۵ سال چیست؟ (پ) ضریبِ ارزشِ فعلیِ اقساط و ضریبِ بازیافتِ سرمایه با نرخِ ۷ درصد و ۲۵ سال (فرضی) چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>arithmetic series: 12 turbines energised one per week (assumed)
  turbine-weeks in the first 12 weeks: 1 + 2 + ... + 12 = 12 x 13 / 2 = 78
  share of full output during the ramp: 78 / 144 = 0.542
geometric series: output factor 0.995^t for t = 0..24 (0.5 %/yr degradation)
  sum = (1 - 0.995^25) / (1 - 0.995) = 23.556; mean factor 0.9422
  infinite sum 1 / (1 - 0.995) = 200 (only a bound: plants retire)
present value of 1 unit per year for 25 years at 7 % (assumed):
  annuity factor (1 - 1.07^-25) / 0.07 = 11.654
  capital recovery factor 1 / 11.654 = 0.0858 per year</code></pre>
<p><strong>تفسیر.</strong> (الف) در دورهٔ ورودِ تدریجی فقط حدودِ نیمی از تولیدِ کامل به دست می‌آید؛ برنامهٔ مالی باید این را ببیند (فصل‌های ۴۹ و ۵۰). (ب) جمعِ <span class="ltr" dir="ltr">23.56</span> یعنی میانگینِ <span class="ltr" dir="ltr">0.942</span>، همان عددِ <a href="#exm-ch03-growth" class="quarto-xref">مثال&nbsp;<span>3.3</span></a>، این بار با فرمولِ بسته. سریِ نامتناهی <span class="ltr" dir="ltr">200</span> می‌دهد، اما نیروگاه عمرِ محدود دارد؛ همگرایی یک مرز است، نه پاسخ. (پ) یک واحد در سال به مدتِ ۲۵ سال امروز فقط <span class="ltr" dir="ltr">11.65</span> واحد می‌ارزد، نه ۲۵ واحد. <strong>وارسی:</strong> با <span class="math inline">\(r \to 0\)</span>، <span class="math inline">\(\text{AF} \to n\)</span>.</p>
</div>
<p><strong>هزینهٔ تراز‌شدهٔ انرژی.</strong> پرکاربردترین شاخصِ مقایسهٔ گزینه‌ها <strong>هزینهٔ تراز‌شدهٔ انرژی</strong> (به انگلیسی <span class="ltr" dir="ltr">levelised cost of energy, LCOE</span>) است: قیمتِ ثابتی که اگر برای هر مگاوات‌ساعت دریافت شود، ارزشِ فعلیِ درآمد درست برابرِ ارزشِ فعلیِ هزینه‌ها شود. پس <strong>هم هزینه و هم انرژی</strong> تنزیل می‌شوند:</p>
<p><span id="eq-ch03-lcoe"><span class="math display">\[
\text{LCOE} = \frac{I_0 + \sum_{t} O_t/(1 + r)^{t}}{\sum_{t} E_t/(1 + r)^{t}}
\tag{3.8}\]</span></span></p>
<p>در این‌جا <span class="math inline">\(I_0\)</span> هزینهٔ سرمایه‌ای در سالِ صفر، <span class="math inline">\(O_t\)</span> هزینهٔ بهره‌برداری و <span class="math inline">\(E_t\)</span> انرژیِ سالِ <span class="math inline">\(t\)</span> است. تنزیلِ انرژی گاهی عجیب به نظر می‌رسد («مگر انرژی پول است؟»)، اما نتیجهٔ مستقیمِ تعریف است: انرژیِ سال‌های دور درآمدِ سال‌های دور می‌آورد و درآمدِ دور کم‌ارزش‌تر است. ساختارِ کاملِ مالیِ پروژه (مالیات، وام، تورم، نرخِ تنزیلِ واقعی و اسمی) در فصلِ ۲۱ می‌آید؛ این‌جا فقط ریاضیاتِ سری را می‌بینیم.</p>
<div id="exm-ch03-lcoe" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.6 (هزینهٔ تراز‌شدهٔ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با تولیدِ سالِ اولِ بستهٔ داده (سناریوی <span class="ltr" dir="ltr">S0</span>)، افتِ ۰٫۵ درصدیِ خورشیدی و بدونِ افتِ بادی، هزینهٔ سرمایه‌ای ۱۰۰ میلیون واحد و هزینهٔ بهره‌برداریِ سالانهٔ <span class="ltr" dir="ltr">2.75</span> میلیون واحد (همه با پولِ <strong>ساختگی</strong>، <span class="ltr" dir="ltr">A-037</span>)، هزینهٔ تراز‌شده را با نرخ‌های ۵، ۷ و ۹ درصد حساب کنید. اگر کسی هزینه و انرژی را بی‌تنزیل جمع کند، چه عددی می‌گیرد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>Plant P, S0, data pack 1.0.0: PV 97.3 GWh (0.5 %/yr degradation), wind 192.5
    GWh (none)
capex 100 million units at year 0, opex 2.75 million units/yr (A-037,
    fictional)
  discounted energy at 7 %, 25 years: 3.330 TWh (= 11.49 years of first-year
    output)
  PV of opex: 2.75 x 11.654 = 32.0 million units
  rate 5 %: LCOE = 34.50 units/MWh
  rate 7 %: LCOE = 39.65 units/MWh
  rate 9 %: LCOE = 45.19 units/MWh
  wrong (undiscounted) ratio: 23.75 units/MWh, flatters the project</code></pre>
<div id="fig-ch03-p-discount" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-p-discount-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-p-discount.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-p-discount-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.1: انرژیِ سالانهٔ نیروگاهِ P و ارزشِ فعلیِ همان انرژی با نرخِ ۷ درصد
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> با نرخِ ۷ درصد، ۲۵ سال تولید فقط به اندازهٔ <span class="ltr" dir="ltr">11.5</span> سالِ تولیدِ سالِ اول «می‌ارزد» (<a href="#fig-ch03-p-discount" class="quarto-xref">شکل&nbsp;<span>3.1</span></a>). دو نکتهٔ طراحی: (۱) هزینهٔ تراز‌شده به نرخِ تنزیل بسیار حساس است (<span class="ltr" dir="ltr">34.5</span> تا <span class="ltr" dir="ltr">45.2</span> واحد، حدودِ ۳۰ درصد اختلاف)، چون بیشترِ هزینه در سالِ صفر و بیشترِ انرژی در آینده است؛ نیروگاه‌های تجدیدپذیر «سرمایه‌بر»ند. (۲) نسبتِ بی‌تنزیل (<span class="ltr" dir="ltr">23.8</span>) پروژه را حدودِ ۴۰ درصد ارزان‌تر از واقع نشان می‌دهد؛ این خطا در گزارش‌های غیرحرفه‌ای رایج است. <strong>محدودیت:</strong> هزینه‌ها ساختگی‌اند و مالیات، تورم و ساختارِ وام دیده نشده است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جمعِ <span class="math inline">\(2 + 4 + \dots + 40\)</span> چیست؟</li>
<li>جمعِ <span class="math inline">\(1 + 0.9 + 0.81 + \dots\)</span> (نامتناهی) چیست؟</li>
<li>ارزشِ فعلیِ ۱۰۰ واحد در پایانِ سالِ سوم با نرخِ ۱۰ درصد چیست؟</li>
<li>چرا <span class="math inline">\(\text{AF}(r, n)\)</span> با افزایشِ <span class="math inline">\(r\)</span> کم می‌شود؟</li>
<li>اگر نرخِ تنزیل صفر باشد، هزینهٔ تراز‌شده به چه کسرِ ساده‌ای تبدیل می‌شود؟</li>
<li>چرا تنزیلِ انرژی در مخرجِ هزینهٔ تراز‌شده لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-a-trig" class="level3" data-number="3.2.6">
<h3 data-number="3.2.6" class="anchored" data-anchor-id="sec-ch03-a-trig"><span class="header-section-number">3.2.6</span> هندسه، مثلثات و دستگاهِ مختصات</h3>
<p><strong>شهود.</strong> خورشید هر روز کمانی در آسمان می‌پیماید که بلندی‌اش به عرضِ جغرافیایی و فصل بستگی دارد. همین کمان تعیین می‌کند ردیف‌های ماژول چقدر از هم فاصله داشته باشند تا روی هم سایه نیندازند، و پرتو با چه زاویه‌ای به ماژول برسد. ابزارِ همهٔ این‌ها <strong>مثلثات</strong> است.</p>
<p><strong>تعریف‌ها.</strong> در مثلثِ قائم‌الزاویه با زاویهٔ <span class="math inline">\(\alpha\)</span>:</p>
<p><span id="eq-ch03-trig"><span class="math display">\[
\sin\alpha = \frac{\text{opposite}}{\text{hypotenuse}},\qquad
\cos\alpha = \frac{\text{adjacent}}{\text{hypotenuse}},\qquad
\tan\alpha = \frac{\sin\alpha}{\cos\alpha}
\tag{3.9}\]</span></span></p>
<p>یعنی سینوس ضلعِ <strong>روبه‌رو</strong> به وتر، کسینوس ضلعِ <strong>مجاور</strong> به وتر، و تانژانت روبه‌رو به مجاور است؛ و <span class="math inline">\(\sin^{2}\alpha + \cos^{2}\alpha = 1\)</span>. زاویه‌ها در فرمول‌های مثلثاتیِ ریاضی به <strong>رادیان</strong> اند (<span class="math inline">\(\pi\ \text{rad} = 180^\circ\)</span>)؛ بسیاری از نرم‌افزارها <code>sin</code> را بر حسبِ رادیان می‌خواهند و فراموش کردنِ تبدیل، خطای رایجی است.</p>
<p><strong>جای خورشید.</strong> با سه زاویه می‌توان جای خورشید را حساب کرد (جزئیات و دقتِ بیشتر در فصلِ ۱۲):</p>
<ul>
<li><strong>میلِ خورشید</strong> <span class="math inline">\(\delta\)</span>: زاویهٔ خورشید با صفحهٔ استوا؛ در طولِ سال میانِ <span class="math inline">\(-23.45^\circ\)</span> و <span class="math inline">\(+23.45^\circ\)</span> می‌گردد. تقریبِ رایج: <span class="math inline">\(\delta = 23.45^\circ \sin\big(360^\circ (284 + n)/365\big)\)</span>، که <span class="math inline">\(n\)</span> شمارهٔ روزِ سال است.</li>
<li><strong>زاویهٔ ساعتی</strong> <span class="math inline">\(\omega\)</span>: هر ساعت ۱۵ درجه، صفر در ظهرِ خورشیدی، منفی در صبح.</li>
<li><strong>عرضِ جغرافیایی</strong> <span class="math inline">\(\phi\)</span>: برای نیروگاهِ P، <span class="math inline">\(34^\circ\)</span> شمالی (فرضِ <span class="ltr" dir="ltr">A-001</span>).</li>
</ul>
<p>ارتفاعِ خورشید از افق، <span class="math inline">\(\alpha_\text{s}\)</span>، از قانونِ کسینوس‌های کروی به دست می‌آید:</p>
<p><span id="eq-ch03-elevation"><span class="math display">\[
\sin\alpha_\text{s} = \sin\phi\,\sin\delta + \cos\phi\,\cos\delta\,\cos\omega
\tag{3.10}\]</span></span></p>
<p>و در ظهرِ خورشیدی (<span class="math inline">\(\omega = 0\)</span>) ساده می‌شود به <span class="math inline">\(\alpha_\text{s} = 90^\circ - \phi + \delta\)</span>. سمتِ خورشید (با قراردادِ «از شمال، ساعت‌گرد»ِ نیروگاهِ P) از رابطه‌ای مشابه می‌آید و برنامهٔ همراه آن را حساب می‌کند.</p>
<div id="exm-ch03-sun" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.7 (خورشید بالای نیروگاهِ P)</strong></span> <strong>پرسش.</strong> ارتفاعِ خورشید در ظهرِ خورشیدی و طولِ روز را برای انقلابِ زمستانی، اعتدال و انقلابِ تابستانی در عرضِ <span class="math inline">\(34^\circ\)</span> شمالی حساب کنید و مسیرِ خورشید را رسم کنید.</p>
<p><strong>پاسخ.</strong> طولِ روز از زاویهٔ ساعتیِ طلوع، <span class="math inline">\(\cos\omega_\text{s} = -\tan\phi\tan\delta\)</span>، به دست می‌آید: <span class="math inline">\(2|\omega_\text{s}|/15\)</span> ساعت.</p>
<pre class="text"><code>sun at 34 deg N, solar time (Cooper declination)
winter solstice (355)  declination -23.45 deg, noon elevation 32.55 deg, day
    9.73 h
equinox (81)           declination  -0.00 deg, noon elevation 56.00 deg, day
    12.00 h
summer solstice (172)  declination +23.45 deg, noon elevation 79.45 deg, day
    14.27 h</code></pre>
<div id="fig-ch03-sunpath" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-sunpath-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-sunpath.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-sunpath-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.2: مسیرِ خورشید در عرضِ ۳۴ درجهٔ شمالی در سه روزِ شاخص (زمانِ خورشیدی)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> ارتفاعِ ظهر میانِ <span class="ltr" dir="ltr">32.55°</span> و <span class="ltr" dir="ltr">79.45°</span> می‌گردد و طولِ روز میانِ ۹٫۷ و ۱۴٫۳ ساعت. در تابستان خورشید از شمال‌شرق طلوع و در شمال‌غرب غروب می‌کند (<a href="#fig-ch03-sunpath" class="quarto-xref">شکل&nbsp;<span>3.2</span></a>)؛ در زمستان کمانی کوتاه و پایین در جنوب دارد. <strong>وارسی:</strong> در اعتدال <span class="math inline">\(\delta = 0\)</span> و ارتفاعِ ظهر <span class="math inline">\(90 - 34 = 56^\circ\)</span> است (درست)، و روز دوازده ساعت (درست). <strong>حدِ اعتبار:</strong> فرمولِ میل تقریبی است (حدودِ یک درجه خطا) و شکست و ارتفاعِ محلی را نمی‌بیند؛ برای غربالگری بس است، برای کنترلِ ردیاب نه.</p>
</div>
<p><strong>فاصلهٔ ردیف‌ها.</strong> میزهای خورشیدیِ ثابت رو به جنوب و با شیب نصب می‌شوند. هر میز سایه‌ای به سمتِ شمال می‌اندازد و اگر ردیفِ بعدی در آن سایه باشد، تولید کم می‌شود (فصل‌های ۱۰ و ۱۴). ساده‌ترین معیار این است که در <strong>ظهرِ انقلابِ زمستانی</strong>، پایین‌ترین خورشیدِ ظهرِ سال، سایه به ردیفِ بعدی نرسد.</p>
<div id="exm-ch03-rows" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.8 (سایه و فاصلهٔ ردیف‌ها)</strong></span> <strong>پرسش.</strong> میزی با طولِ شیبِ <span class="ltr" dir="ltr">4.6 m</span> (دو ماژول به‌صورتِ ایستاده) و شیبِ <span class="ltr" dir="ltr">25°</span> (هر دو <strong>فرضی</strong>، <span class="ltr" dir="ltr">A-031</span>) در عرضِ <span class="math inline">\(34^\circ\)</span> نصب شده است. ارتفاعِ لبهٔ بالای میز، طولِ سایهٔ ظهرِ انقلابِ زمستانی، فاصلهٔ ردیف‌ها و «نسبتِ پوششِ زمین» (طولِ شیب تقسیم بر فاصلهٔ ردیف‌ها) را بیابید.</p>
<p><strong>پاسخ.</strong> ارتفاع <span class="math inline">\(h = L\sin\beta\)</span>، تصویرِ افقی <span class="math inline">\(L\cos\beta\)</span>، و سایه <span class="math inline">\(h/\tan\alpha_\text{s}\)</span>:</p>
<pre class="text"><code>table slope length 4.6 m (assumed), tilt 25 deg (assumed)
height h = 4.6 sin 25 = 1.944 m; ground projection 4.6 cos 25 = 4.169 m
winter-solstice noon elevation 32.55 deg: shadow h / tan(el) = 3.046 m
row pitch = 7.215 m; ground cover ratio 4.6 / pitch = 0.638
at 10:00 solar time the sun is lower: elevation 25.86 deg</code></pre>
<div id="fig-ch03-rows" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-rows-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-rows.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-rows-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.3: هندسهٔ سایه و فاصلهٔ ردیف‌ها در ظهرِ انقلابِ زمستانی (به مقیاس)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> فاصلهٔ <span class="ltr" dir="ltr">7.2 m</span> و نسبتِ پوششِ <span class="ltr" dir="ltr">0.64</span>. اما سطرِ آخرِ خروجی هشدار می‌دهد: در ساعتِ ۱۰ صبحِ همان روز خورشید فقط <span class="ltr" dir="ltr">25.9°</span> بالاست و سایه بلندتر است؛ پس با این فاصله، صبح‌ها و عصرهای زمستان سایه‌اندازی <strong>هست</strong>. انتخابِ فاصلهٔ ردیف یک <strong>مصالحه</strong> میانِ زمین و تولید است، نه یک قاعدهٔ هندسی؛ فصل‌های ۱۰ و ۱۴ آن را با شبیه‌سازیِ سالانه حل می‌کنند. <strong>وارسی:</strong> با شیبِ صفر، ارتفاع صفر و سایه صفر است (حالتِ حدی، درست).</p>
</div>
<p><strong>دستگاه‌های مختصات.</strong> هر محاسبهٔ هندسی یک دستگاهِ مختصات دارد و باید آن را گفت (<a href="02-units-and-records.html#sec-ch02-b-conv" class="quarto-xref"><span>بخش 2.3.5</span></a>):</p>
<ul>
<li><strong>دکارتیِ محلی</strong> (<span class="math inline">\(x\)</span> شرق، <span class="math inline">\(y\)</span> شمال، <span class="math inline">\(z\)</span> بالا): برای بردارهای خورشید، باد و نیرو.</li>
<li><strong>قطبی</strong> (فاصله و زاویه): برای جهتِ باد و چیدمانِ توربین‌ها نسبت به یک نقطه؛ <span class="math inline">\(x = r\sin\theta\)</span> و <span class="math inline">\(y = r\cos\theta\)</span> اگر <span class="math inline">\(\theta\)</span> از شمال و ساعت‌گرد باشد (نه <span class="math inline">\(r\cos\theta\)</span> و <span class="math inline">\(r\sin\theta\)</span> ریاضیِ معمول که از شرق و پادساعت‌گرد است!).</li>
<li><strong>کروی</strong> (ارتفاع و سمت): برای خورشید.</li>
<li><strong>جغرافیایی و نقشه‌برداری</strong> (عرض و طول، یا مختصاتِ تصویرِ نقشه): برای جانمایی (فصل‌های ۱۴ و ۲۹).</li>
</ul>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(\sin 30^\circ\)</span>، <span class="math inline">\(\cos 60^\circ\)</span> و <span class="math inline">\(\tan 45^\circ\)</span> چیست؟ <span class="math inline">\(30^\circ\)</span> چند رادیان است؟</li>
<li>ارتفاعِ خورشید در ظهرِ اعتدال در عرضِ <span class="math inline">\(30^\circ\)</span> و <span class="math inline">\(40^\circ\)</span> چیست؟</li>
<li>در <a href="#exm-ch03-rows" class="quarto-xref">مثال&nbsp;<span>3.8</span></a>، اگر شیبِ میز <span class="ltr" dir="ltr">30°</span> باشد، فاصلهٔ ردیف‌ها چه می‌شود؟</li>
<li>چرا در فرمولِ قطبیِ نیروگاهِ P، <span class="math inline">\(x = r\sin\theta\)</span> است و نه <span class="math inline">\(r\cos\theta\)</span>؟</li>
<li>در عرضِ <span class="math inline">\(34^\circ\)</span>، کوتاه‌ترین روزِ سال چند ساعت است؟</li>
<li>خطای یک درجه در ارتفاعِ خورشیدِ ظهرِ زمستان، طولِ سایه را چند درصد تغییر می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-a-vectors" class="level3" data-number="3.2.7">
<h3 data-number="3.2.7" class="anchored" data-anchor-id="sec-ch03-a-vectors"><span class="header-section-number">3.2.7</span> بردارها</h3>
<p><strong>شهود.</strong> کمیت‌هایی مانندِ دما فقط <strong>اندازه</strong> دارند (<strong>اسکالر</strong>)؛ کمیت‌هایی مانندِ باد، نیرو و پرتوِ خورشید <strong>اندازه و جهت</strong> دارند (<strong>بردار</strong>). بردار را با سه مؤلفه در دستگاهِ مختصات می‌نویسیم: <span class="math inline">\(\mathbf{a} = (a_x, a_y, a_z)\)</span>، با اندازهٔ <span class="math inline">\(|\mathbf{a}| = \sqrt{a_x^2 + a_y^2 + a_z^2}\)</span>.</p>
<p><strong>عمل‌ها.</strong> جمعِ دو بردار مؤلفه به مؤلفه است (برآیندِ دو نیرو). <strong>ضربِ داخلی</strong> یک عدد می‌دهد:</p>
<p><span id="eq-ch03-dot"><span class="math display">\[
\mathbf{a}\cdot\mathbf{b} = a_x b_x + a_y b_y + a_z b_z = |\mathbf{a}|\,|\mathbf{b}|\cos\theta
\tag{3.11}\]</span></span></p>
<p>که <span class="math inline">\(\theta\)</span> زاویهٔ میانِ دو بردار است. پس ضربِ داخلیِ دو <strong>بردارِ یکه</strong> کسینوسِ زاویهٔ میانِ آن‌هاست. این همان چیزی است که برای تابش لازم داریم: شدتِ تابشِ مستقیم روی ماژول، شدتِ پرتو ضربِ <strong>کسینوسِ زاویهٔ تابش</strong> است. <strong>ضربِ خارجی</strong>، <span class="math inline">\(\mathbf{a}\times\mathbf{b}\)</span>، برداری عمود بر هر دو می‌دهد با اندازهٔ <span class="math inline">\(|\mathbf{a}||\mathbf{b}|\sin\theta\)</span>؛ گشتاورِ یک نیرو حولِ یک محور (<span class="math inline">\(\mathbf{T} = \mathbf{r}\times\mathbf{F}\)</span>، فصلِ ۴) از این‌جا می‌آید.</p>
<div id="exm-ch03-incidence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.9 (زاویهٔ تابش با ضربِ داخلی)</strong></span> <strong>پرسش.</strong> در ساعتِ ۱۰ صبحِ خورشیدیِ ۲۱ ژوئن، بردارِ یکهٔ خورشید <span class="math inline">\(\mathbf{s}\)</span> و بردارِ یکهٔ عمود بر ماژولی با شیبِ <span class="ltr" dir="ltr">25°</span> رو به جنوب <span class="math inline">\(\mathbf{n}\)</span> را بنویسید، زاویهٔ تابش را بیابید و شدتِ تابشِ مستقیمِ رسیده به ماژول و به زمینِ افقی را برای پرتوی با شدتِ <span class="ltr" dir="ltr">850 W/m²</span> (عمود بر پرتو، <strong>فرضی</strong>) مقایسه کنید.</p>
<p><strong>پاسخ.</strong> در دستگاهِ شرق-شمال-بالا، <span class="math inline">\(\mathbf{s} = (\cos\alpha_\text{s}\sin A,\ \cos\alpha_\text{s}\cos A,\ \sin\alpha_\text{s})\)</span> که <span class="math inline">\(A\)</span> سمتِ خورشید است، و <span class="math inline">\(\mathbf{n} = (\sin\beta\sin\gamma,\ \sin\beta\cos\gamma,\ \cos\beta)\)</span> برای شیبِ <span class="math inline">\(\beta\)</span> و سمتِ رویهٔ <span class="math inline">\(\gamma\)</span>:</p>
<pre class="text"><code>21 June, 10:00 solar time: elevation 61.79 deg, azimuth 104.00 deg
sun vector (E, N, U) = (+0.4587, -0.1144, +0.8812), |s| = 1.0000
panel normal, tilt 25 deg facing south = (+0.0000, -0.4226, +0.9063)
cos(theta) = s . n = 0.8470; angle of incidence 32.12 deg
beam of 850 W/m2 normal to the sun -&gt; 719.9 W/m2 on the panel, 749.0 W/m2 on
    the ground</code></pre>
<div id="fig-ch03-vectors" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-vectors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-vectors.svg" class="img-fluid figure-img" style="width:62.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-vectors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.4: زاویهٔ تابش به‌صورتِ ضربِ داخلیِ بردارِ خورشید و بردارِ عمود بر ماژول
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> در این ساعت، ماژولِ شیب‌دار (<span class="ltr" dir="ltr">720 W/m²</span>) کمی <strong>کمتر</strong> از زمینِ افقی (<span class="ltr" dir="ltr">749 W/m²</span>) تابشِ مستقیم می‌گیرد، چون خورشیدِ تابستان بلند است و از شرق می‌تابد؛ ماژولِ رو به جنوب برای کلِ <strong>سال</strong> بهینه شده است، نه برای صبحِ تابستان. <strong>وارسی:</strong> <span class="math inline">\(|\mathbf{s}| = 1\)</span> (درست)؛ اگر ماژول افقی بود (<span class="math inline">\(\beta = 0\)</span>)، <span class="math inline">\(\mathbf{n} = (0, 0, 1)\)</span> و <span class="math inline">\(\cos\theta = \sin\alpha_\text{s}\)</span> (درست). کتابخانهٔ همراه همین را با فرمولِ مثلثاتیِ مستقیم هم حساب می‌کند و آزمونِ <code>test_incidence_equals_dot_product</code> برابریِ دو روش را می‌سنجد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>بادی با تندیِ <span class="ltr" dir="ltr">10 m/s</span> از جنوب‌غرب (<span class="ltr" dir="ltr">225°</span>) می‌وزد. بردارِ حرکتِ هوا را بنویسید.</li>
<li>ضربِ داخلیِ <span class="math inline">\((1, 0, 0)\)</span> و <span class="math inline">\((0, 1, 0)\)</span> چیست و چه می‌گوید؟</li>
<li>زاویهٔ تابش روی ماژولِ افقی در ظهرِ اعتدال در عرضِ <span class="math inline">\(34^\circ\)</span> چیست؟</li>
<li>اگر <span class="math inline">\(\mathbf{s}\cdot\mathbf{n} &lt; 0\)</span> باشد، خورشید کجاست؟</li>
<li>اندازهٔ برآیندِ دو نیروی <span class="ltr" dir="ltr">3 kN</span> به شرق و <span class="ltr" dir="ltr">4 kN</span> به شمال چیست؟</li>
<li>چرا ضربِ داخلیِ دو بردارِ یکه همیشه میانِ <span class="math inline">\(-1\)</span> و <span class="math inline">\(1\)</span> است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-a-functions" class="level3" data-number="3.2.8">
<h3 data-number="3.2.8" class="anchored" data-anchor-id="sec-ch03-a-functions"><span class="header-section-number">3.2.8</span> تابع و نمودار</h3>
<p><strong>تعریف.</strong> <strong>تابع</strong> قاعده‌ای است که به هر ورودی از یک دامنه دقیقاً یک خروجی نسبت می‌دهد: <span class="math inline">\(y = f(x)\)</span>. منحنیِ توانِ توربین تابعی است از تندی به توان؛ مدلِ غربالگریِ خورشیدی تابعی است از شدتِ تابش به توان. سه چیز را همیشه باید دربارهٔ یک تابعِ مهندسی دانست: <strong>دامنه</strong> (کجا تعریف شده و معتبر است)، <strong>شکل</strong> (خطی، توانی، تکه‌ای، با سقف) و <strong>منبع</strong> (از فیزیک آمده یا از برازشِ داده).</p>
<p><strong>خطی و غیرِخطی.</strong> تابعِ خطی <span class="math inline">\(y = ax + b\)</span> شیبِ ثابتِ <span class="math inline">\(a\)</span> دارد: هر واحد افزایشِ <span class="math inline">\(x\)</span> همان افزایشِ <span class="math inline">\(y\)</span> را می‌دهد. بیشترِ رابطه‌های واقعی غیرِخطی‌اند و شیبشان جا به جا عوض می‌شود. مدلِ غربالگریِ خورشیدی <strong>تکه‌ای‌خطی</strong> است: تا یک «زانو» با شیبِ ثابت بالا می‌رود و سپس با سقفِ اینورتر صاف می‌شود. منحنیِ توانِ توربین سه تکه دارد: صفر تا تندیِ آغازِ کار، رشدِ تند تا تندیِ نامی، و سقف تا تندیِ قطع.</p>
<div id="fig-ch03-functions" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-functions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-functions.svg" class="img-fluid figure-img" style="width:98.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-functions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.5: دو تابعِ نیروگاهِ P: (الف) مدلِ تکه‌ای‌خطیِ خورشیدی با سقفِ اینورتر؛ (ب) جدولِ منحنیِ توان، مدلِ مکعبیِ ردشده و مماس در <span class="ltr" dir="ltr">8 m/s</span>
</figcaption>
</figure>
</div>
<div id="exm-ch03-functions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.10 (خواندنِ دو تابع)</strong></span> <strong>پرسش.</strong> از مدلِ غربالگریِ خورشیدی، شیب و جای «زانو» را بیابید. از جدولِ منحنیِ توان، تندیِ آغازِ کار، تندیِ نامی، توان در <span class="ltr" dir="ltr">8.25 m/s</span> (میانِ دو سطرِ جدول) و توان در <span class="ltr" dir="ltr">26 m/s</span> (بیرون از جدول) را بخوانید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>PV screening model P(G) = min(60 x G/1000 x 0.85 x 0.98, 50) MW: piecewise
    linear
  slope below the knee: 49.980 MW per 1000 W/m2
  knee at G = 50 / (60 x 0.833) x 1000 = 1000.4 W/m2
wind power curve: cut-in 3.0 m/s, rated from 13.0 m/s, table ends at 30.0 m/s
  P(8.25 m/s) by linear interpolation = 2769.5 kW
  P(26 m/s) is outside the table: lerp_table(..., outside='zero') -&gt; 0 kW
    (cut-out)</code></pre>
<p><strong>تفسیر.</strong> زانوی خورشیدی در <span class="ltr" dir="ltr">1000 W/m²</span> است؛ چون شدتِ تابشِ افقیِ ساختگاه به‌ندرت به آن می‌رسد، بُرشِ اینورتر ناچیز است (فصلِ ۱، ۱۵٫۷ مگاوات‌ساعت در سال). مقدارِ <span class="ltr" dir="ltr">8.25 m/s</span> با <strong>درون‌یابیِ خطی</strong> میانِ دو سطرِ جدول آمده است، که میانِ دو نقطهٔ نزدیک معمولاً قابلِ اعتماد است. اما <span class="ltr" dir="ltr">26 m/s</span> <strong>بیرون</strong> از دامنهٔ جدول است: ادامه دادنِ خط (<strong>برون‌یابی</strong>) می‌گفت توربین همان <span class="ltr" dir="ltr">5000 kW</span> را می‌دهد، در حالی که در واقع در <span class="ltr" dir="ltr">25 m/s</span> برای حفاظت <strong>خاموش</strong> می‌شود. کتابخانهٔ همراه برون‌یابی را بی‌اجازهٔ صریح انجام نمی‌دهد و کاربر باید «سیاستِ بیرون از جدول» را انتخاب کند. <strong>درس: هرگز بی‌فکر برون‌یابی نکنید؛ فیزیک بیرون از دادهٔ شما ممکن است کاملاً عوض شود.</strong></p>
</div>
<p><strong>حد و پیوستگی.</strong> <strong>حد</strong> می‌پرسد «وقتی <span class="math inline">\(x\)</span> به <span class="math inline">\(a\)</span> نزدیک می‌شود، <span class="math inline">\(f(x)\)</span> به کجا نزدیک می‌شود؟»: <span class="math inline">\(\lim_{x\to a} f(x)\)</span>. تابعی <strong>پیوسته</strong> است اگر حدش در هر نقطه با مقدارش برابر باشد (نمودار بی‌پرش). منحنیِ توان در تندیِ قطع <strong>ناپیوسته</strong> است: درست پیش از <span class="ltr" dir="ltr">25 m/s</span>، <span class="ltr" dir="ltr">5000 kW</span>؛ درست پس از آن، صفر. این ناپیوستگی واقعی است و پیامد دارد: در روزهای طوفانی که باد حولِ <span class="ltr" dir="ltr">25 m/s</span> نوسان می‌کند، توربین مدام خاموش و روشن می‌شود و تولید و بارِ مکانیکی با آن نوسان می‌کنند (فصل‌های ۱۱ و ۲۰).</p>
</section>
<section id="sec-ch03-a-deriv" class="level3" data-number="3.2.9">
<h3 data-number="3.2.9" class="anchored" data-anchor-id="sec-ch03-a-deriv"><span class="header-section-number">3.2.9</span> مشتق: آهنگِ تغییر و حساسیت</h3>
<p><strong>شهود.</strong> شیبِ یک خط عددی ثابت است. شیبِ یک منحنی جا به جا عوض می‌شود؛ <strong>مشتق</strong> شیبِ منحنی در یک نقطه است: شیبِ <strong>خطِ مماس</strong>. به زبانِ مهندسی، مشتق <strong>حساسیت</strong> است: «اگر ورودی کمی تغییر کند، خروجی چقدر تغییر می‌کند؟»</p>
<p><strong>تعریف.</strong> مشتق حدِ شیبِ خطِ میانِ دو نقطهٔ بسیار نزدیک است:</p>
<p><span id="eq-ch03-derivative"><span class="math display">\[
f'(x) = \frac{\mathrm{d}f}{\mathrm{d}x} = \lim_{h\to 0} \frac{f(x + h) - f(x)}{h}
\tag{3.12}\]</span></span></p>
<p>یکای مشتق یکای خروجی بر یکای ورودی است: شیبِ منحنیِ توان <span class="ltr" dir="ltr">kW</span> بر <span class="ltr" dir="ltr">m/s</span> است.</p>
<p><strong>قاعده‌های اصلی.</strong> برای ثابتِ <span class="math inline">\(c\)</span> و تابع‌های <span class="math inline">\(f\)</span> و <span class="math inline">\(g\)</span>:</p>
<div id="tbl-ch03-derivatives" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch03-derivatives-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;3.1: قاعده‌های مشتق‌گیری
</figcaption>
<div aria-describedby="tbl-ch03-derivatives-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 29%">
<col style="width: 49%">
</colgroup>
<thead>
<tr class="header">
<th>تابع</th>
<th>مشتق</th>
<th>نمونه در نیروگاه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="math inline">\(c\)</span></td>
<td><span class="math inline">\(0\)</span></td>
<td>ظرفیتِ نامی نسبت به زمان</td>
</tr>
<tr class="even">
<td><span class="math inline">\(x^{n}\)</span></td>
<td><span class="math inline">\(n\,x^{n-1}\)</span></td>
<td>توانِ باد <span class="math inline">\(\propto v^{3}\)</span>: مشتق <span class="math inline">\(\propto 3v^{2}\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(e^{ax}\)</span></td>
<td><span class="math inline">\(a\,e^{ax}\)</span></td>
<td>فروپاشیِ نمایی (<a href="#sec-ch03-b-ode" class="quarto-xref"><span>بخش 3.3.7</span></a>)</td>
</tr>
<tr class="even">
<td><span class="math inline">\(\ln x\)</span></td>
<td><span class="math inline">\(1/x\)</span></td>
<td>پروفیلِ لگاریتمیِ باد</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(\sin(\omega t)\)</span></td>
<td><span class="math inline">\(\omega\cos(\omega t)\)</span></td>
<td>ولتاژِ متناوب (فصلِ ۷)</td>
</tr>
<tr class="even">
<td><span class="math inline">\(c\,f + g\)</span></td>
<td><span class="math inline">\(c\,f' + g'\)</span></td>
<td>خطی بودنِ مشتق</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(f\,g\)</span></td>
<td><span class="math inline">\(f'g + f g'\)</span></td>
<td>توان <span class="math inline">\(= V\,I(V)\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(f(g(x))\)</span></td>
<td><span class="math inline">\(f'(g(x))\,g'(x)\)</span></td>
<td>قاعدهٔ زنجیره‌ای</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>حساسیتِ نسبی.</strong> اغلب مهم‌تر از شیبِ مطلق، <strong>حساسیتِ نسبی</strong> است: درصدِ تغییرِ خروجی به ازای یک درصد تغییرِ ورودی، <span class="math inline">\((\mathrm{d}y/y)/(\mathrm{d}x/x) = x f'(x)/f(x)\)</span>. برای <span class="math inline">\(y = kx^{n}\)</span> همیشه برابرِ <span class="math inline">\(n\)</span> است. فصلِ ۲ دید که انرژیِ سالانهٔ مزرعه حساسیتِ نسبیِ <span class="math inline">\(1.62\)</span> به تندی دارد، نه <span class="math inline">\(3\)</span>.</p>
<div id="exm-ch03-derivative" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.11 (شیبِ منحنیِ توان و یک مدلِ ردشده)</strong></span> <strong>پرسش.</strong> کسی پیشنهاد می‌کند منحنیِ توان را با «قانونِ مکعبیِ ساده»، <span class="math inline">\(P = 5000\,(v^{3} - 3^{3})/(13^{3} - 3^{3})\)</span> میانِ تندیِ آغازِ کار و تندیِ نامی، جایگزین کنیم تا بتوان مشتقش را با قاعده گرفت. (الف) این مدل را در <span class="ltr" dir="ltr">8 m/s</span> با جدول بیازمایید. (ب) شیبِ جدول را در <span class="ltr" dir="ltr">8 m/s</span> با تفاضلِ مرکزی و با یک <strong>اسپلاینِ مکعبی</strong> (منحنیِ نرمی که از همهٔ نقطه‌های جدول می‌گذرد) بیابید. (پ) حساسیتِ نسبیِ توان به تندی را حساب کنید.</p>
<p><strong>پاسخ.</strong> تفاضلِ مرکزی، <span class="math inline">\(\big(f(x+h) - f(x-h)\big)/(2h)\)</span>، دقیق‌تر از تفاضلِ یک‌طرفه است (<a href="#sec-ch03-d" class="quarto-xref"><span>بخش 3.5</span></a>):</p>
<pre class="text"><code>candidate model: ideal cubic law between cut-in 3 m/s and rated 13 m/s,
    P = 5000 (v^3 - 27) / (2197 - 27) kW
  P(8) = 1118 kW, but the table gives 2522 kW: -56 % -&gt; model REJECTED
slope of the table at 8 m/s:
  central difference, h = 1.00 m/s: 930.5 kW/(m/s)
  central difference, h = 0.50 m/s: 944.0 kW/(m/s)
  central difference, h = 0.25 m/s: 944.0 kW/(m/s)
  cubic spline through the table, exact derivative: 948.0 kW/(m/s)
  relative sensitivity (dP/P)/(dv/v) at 8 m/s: 3.01</code></pre>
<p><strong>تفسیر.</strong> (الف) مدلِ مکعبیِ ساده در <span class="ltr" dir="ltr">8 m/s</span> <strong>۵۶ درصد کمتر</strong> از جدول می‌دهد و <strong>رد می‌شود</strong> (<a href="#fig-ch03-functions" class="quarto-xref">شکل&nbsp;<span>3.5</span></a>، ب). شکلِ منحنیِ واقعی را آیرودینامیک و کنترلِ توربین تعیین می‌کنند، نه یک قانونِ ساده؛ ساده بودنِ مشتق دلیلِ خوبی برای پذیرفتنِ مدلِ نادرست نیست. (ب) سه روشِ عددی شیبِ حدودِ <span class="ltr" dir="ltr">945 kW</span> بر <span class="ltr" dir="ltr">m/s</span> را می‌دهند. (پ) حساسیتِ نسبیِ <strong>سه</strong> در <span class="ltr" dir="ltr">8 m/s</span>: در میانهٔ منحنی، توانِ توربین تقریباً با مکعبِ تندی می‌رود؛ حساسیتِ کمترِ انرژیِ سالانه از تندی‌های بالا و پایینِ منحنی می‌آید.</p>
</div>
</section>
<section id="sec-ch03-a-partial" class="level3" data-number="3.2.10">
<h3 data-number="3.2.10" class="anchored" data-anchor-id="sec-ch03-a-partial"><span class="header-section-number">3.2.10</span> مشتقِ جزئی و بهینه‌سازی</h3>
<p><strong>مشتقِ جزئی.</strong> وقتی خروجی به چند ورودی وابسته است، <span class="math inline">\(y = f(x_1, x_2, \ldots)\)</span>، <strong>مشتقِ جزئی</strong> <span class="math inline">\(\partial f/\partial x_i\)</span> حساسیت به یک ورودی است وقتی بقیه ثابت‌اند. بردارِ همهٔ مشتق‌های جزئی <strong>گرادیان</strong> است و تقریبِ خطیِ تغییرِ خروجی را می‌دهد:</p>
<p><span id="eq-ch03-linearize"><span class="math display">\[
\Delta y \approx \frac{\partial f}{\partial x_1}\Delta x_1 + \frac{\partial f}{\partial x_2}\Delta x_2 + \cdots
\tag{3.13}\]</span></span></p>
<p>این همان رابطه‌ای است که قانونِ انتشارِ عدمِ قطعیتِ فصلِ ۲ بر آن بنا شده است: ضریب‌های حساسیت <span class="math inline">\(c_i\)</span> همین مشتق‌های جزئی‌اند.</p>
<div id="exm-ch03-partial" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.12 (توانِ ماژول به تابش و دما)</strong></span> <strong>پرسش.</strong> با مدلِ <span class="math inline">\(P(G, T) = 550\,(G/1000)\,\big(1 - 0.0035\,(T - 25)\big)\)</span> وات (ضریبِ دمایی از برگهٔ دادهٔ ساختگیِ <span class="ltr" dir="ltr">PVM-550</span>)، در نقطهٔ <span class="math inline">\(G = 800\ \text{W/m}^2\)</span> و <span class="math inline">\(T = 45\ ^\circ\text{C}\)</span>، دو مشتقِ جزئی را بیابید و با تقریبِ خطی توان را در <span class="math inline">\((850, 50)\)</span> تخمین بزنید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\partial P/\partial G = (550/1000)\big(1 - 0.0035(T-25)\big)\)</span> و <span class="math inline">\(\partial P/\partial T = -550\,(G/1000)\times 0.0035\)</span>:</p>
<pre class="text"><code>P(G, T) = 550 x G/1000 x (1 - 0.0035 (T - 25)); at G = 800 W/m2, T = 45 C: P =
     409.20 W
  dP/dG = 0.5115 W per W/m2; dP/dT = -1.540 W per K
  linear estimate at (850, 50): 427.07 W; exact 426.59 W</code></pre>
<p><strong>تفسیر.</strong> پنجاه وات بر مترمربع تابشِ بیشتر حدودِ <span class="ltr" dir="ltr">26 W</span> می‌افزاید و پنج درجه گرمای بیشتر حدودِ <span class="ltr" dir="ltr">7.7 W</span> می‌کاهد. تقریبِ خطی <span class="ltr" dir="ltr">0.5 W</span> خطا دارد، چون مدل یک جملهٔ ضربیِ <span class="math inline">\(G\cdot T\)</span> دارد که تقریبِ خطی نمی‌بیند. <strong>وارسی:</strong> علامتِ <span class="math inline">\(\partial P/\partial T\)</span> منفی است: گرما توانِ ماژولِ سیلیکونی را کم می‌کند (درست؛ فصلِ ۱۰).</p>
</div>
<p><strong>بیشینه و کمینه.</strong> در بیشینه یا کمینهٔ یک تابعِ هموار، مشتق <strong>صفر</strong> است: مماس افقی است. برای فهمیدنِ این‌که بیشینه است یا کمینه، علامتِ مشتقِ دوم یا مقدارهای اطراف را می‌بینیم. مهم‌ترین «بیشینهٔ» نیروگاهِ خورشیدی <strong>نقطهٔ بیشینهٔ توان</strong> است: توانِ ماژول، <span class="math inline">\(P = V\,I(V)\)</span>، با افزایشِ ولتاژ ابتدا بالا می‌رود و سپس تند می‌افتد؛ اینورتر دائماً ولتاژی را می‌جوید که <span class="math inline">\(\mathrm{d}P/\mathrm{d}V = 0\)</span> (فصلِ ۹).</p>
<div id="exm-ch03-mpp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.13 (نقطهٔ بیشینهٔ توانِ یک ماژول)</strong></span> <strong>پرسش.</strong> با مدلِ سادهٔ یک‌دیودیِ فصلِ ۶، <span class="math inline">\(I(V) = I_\text{sc} - I_0\,(e^{V/(nV_t)} - 1)\)</span>، شرطِ <span class="math inline">\(\mathrm{d}P/\mathrm{d}V = 0\)</span> را بنویسید و آن را با روشِ نیوتن (<a href="#sec-ch03-d-roots" class="quarto-xref"><span>بخش 3.5.2</span></a>) حل کنید.</p>
<p><strong>پاسخ.</strong> با قاعدهٔ ضرب، <span class="math inline">\(\mathrm{d}P/\mathrm{d}V = I + V\,\mathrm{d}I/\mathrm{d}V\)</span>. با <span class="math inline">\(x = V/(nV_t)\)</span>:</p>
<p><span id="eq-ch03-mpp"><span class="math display">\[
\frac{\mathrm{d}P}{\mathrm{d}V} = I_\text{sc} + I_0 - I_0\,e^{x}(1 + x) = 0
\tag{3.14}\]</span></span></p>
<p>که معادله‌ای غیرِخطی است و جوابِ بسته ندارد؛ پس عددی حلش می‌کنیم:</p>
<pre class="text"><code>P(V) = V I(V), simplified one-diode model of PVM-550 (no series resistance)
dP/dV = 0 solved with Newton from 40 V: 5 iterations
  iterates: 40.0000, 40.7836, 40.7067, 40.7058, 40.7058, 40.7058
V_mpp = 40.706 V, I_mpp = 12.815 A, P_max = 521.7 W
datasheet: 41.96 V, 13.11 A, 550 W -&gt; the model's V_mpp is -3.0 % (no series
    resistance; chapter 10)</code></pre>
<div id="fig-ch03-mpp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-mpp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-mpp.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-mpp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.6: توانِ یک ماژولِ <span class="ltr" dir="ltr">PVM-550</span> بر حسبِ ولتاژ با مدلِ ساده و بیشینهٔ آن
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> نیوتن در پنج گام به دقتِ ماشین رسید. اما نتیجه، <span class="ltr" dir="ltr">521.7 W</span> در <span class="ltr" dir="ltr">40.71 V</span>، با برگهٔ داده (<span class="ltr" dir="ltr">550 W</span> در <span class="ltr" dir="ltr">41.96 V</span>) نمی‌خواند: مدلِ ساده <strong>مقاومتِ سری</strong> و چند جزءِ دیگرِ ماژولِ واقعی را ندارد (فصلِ ۱۰). این‌جا با یک درسِ مهم روبه‌روییم: <strong>روشِ عددیِ دقیق نمی‌تواند مدلِ نادرست را درست کند.</strong> خطای عددی (<span class="math inline">\(10^{-12}\)</span>) و خطای مدل (۵ درصد) دو چیزِ جدا‌اند و باید جدا گزارش شوند.</p>
</div>
<p><strong>بهینه‌سازیِ مقید و ضریبِ لاگرانژ.</strong> اغلب باید چیزی را بهینه کنیم در حالی که محدودیتی هست: کمترین تلفات <strong>با مقدارِ معینی</strong> مس، بیشترین درآمد <strong>با ظرفیتِ معینی</strong> باتری. روشِ <strong>ضریبِ لاگرانژ</strong> قید را به تابعِ هدف می‌افزاید: برای کمینه کردنِ <span class="math inline">\(f(\mathbf{x})\)</span> با قیدِ <span class="math inline">\(g(\mathbf{x}) = 0\)</span>، نقطه‌ای را می‌جوییم که در آن <span class="math inline">\(\nabla f = \lambda\,\nabla g\)</span>؛ یعنی گرادیانِ هدف و قید هم‌راستا باشند.</p>
<div id="exm-ch03-lagrange" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.14 (تقسیمِ مس میانِ دو فیدر)</strong></span> <strong>پرسش.</strong> دو فیدرِ <span class="ltr" dir="ltr">DC</span> هر کدام <span class="ltr" dir="ltr">180 m</span>، یکی <span class="ltr" dir="ltr">300 A</span> و دیگری <span class="ltr" dir="ltr">150 A</span> می‌برند (فرضی). حجمِ کلِ مس ثابت و برابرِ دو کابلِ <span class="ltr" dir="ltr">240 mm²</span> است. مقطع‌ها را چطور تقسیم کنیم تا تلفاتِ کل کمینه شود؟</p>
<p><strong>پاسخ.</strong> تلفاتِ کل <span class="math inline">\(\sum 2\rho L_i I_i^{2}/A_i\)</span> است با قیدِ <span class="math inline">\(\sum A_i L_i = \text{const}\)</span>. شرطِ لاگرانژ:</p>
<p><span class="math display">\[
\frac{\partial}{\partial A_i}\Big(\frac{2\rho L_i I_i^{2}}{A_i}\Big) = \lambda L_i
\quad\Longrightarrow\quad -\frac{2\rho I_i^{2}}{A_i^{2}} = \lambda
\]</span></p>
<p>برای هر <span class="math inline">\(i\)</span>. پس <span class="math inline">\(I_i/A_i\)</span> برای همهٔ فیدرها <strong>برابر</strong> است: مقطعِ بهینه با جریان متناسب است.</p>
<pre class="text"><code>two DC feeders, 180 m each, 300 A and 150 A; copper volume fixed at two 240
    mm2
  equal areas 240/240 mm2: loss 2.90 kW
  Lagrange optimum A1/A2 = I1/I2: 320 / 160 mm2, loss 2.61 kW (-10.0 %)
  current densities at the optimum: 0.938 and 0.938 A/mm2 (equal)</code></pre>
<p><strong>تفسیر.</strong> با همان مقدار مس، تقسیمِ ۳۲۰/۱۶۰ به‌جای ۲۴۰/۲۴۰ تلفات را ده درصد کم می‌کند، و قاعدهٔ نتیجه ساده و به‌یادماندنی است: <strong>چگالیِ جریانِ برابر</strong>. این نتیجه نشان می‌دهد که حتی وقتی محاسبه را با کامپیوتر انجام می‌دهیم، شرطِ تحلیلیِ بهینه بینشی می‌دهد که عدد به‌تنهایی نمی‌دهد. <strong>محدودیت:</strong> در طراحیِ واقعی مقطع از فهرستِ استاندارد انتخاب می‌شود و قیدهای دیگری (ظرفیتِ جریان، افتِ ولتاژ، اتصالِ کوتاه؛ فصل‌های ۶ و ۲۴) هم هست.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مشتقِ <span class="math inline">\(P = \tfrac12\rho A v^{3}\)</span> نسبت به <span class="math inline">\(v\)</span> و نسبت به <span class="math inline">\(\rho\)</span> چیست؟ یکای هر کدام؟</li>
<li>با قاعدهٔ زنجیره‌ای مشتقِ <span class="math inline">\(e^{-t/\tau}\)</span> نسبت به <span class="math inline">\(t\)</span> را بنویسید.</li>
<li>چرا تفاضلِ مرکزی دقیق‌تر از تفاضلِ پیشرو است؟ (راهنما: <a href="#sec-ch03-d" class="quarto-xref"><span>بخش 3.5</span></a>.)</li>
<li>حساسیتِ نسبیِ <span class="math inline">\(y = 5x^{-2}\)</span> چیست؟</li>
<li>چرا روشِ نیوتن در <a href="#exm-ch03-mpp" class="quarto-xref">مثال&nbsp;<span>3.13</span></a> پاسخی متفاوت از برگهٔ داده داد؟ خطای کدام است: روش یا مدل؟</li>
<li>در <a href="#exm-ch03-lagrange" class="quarto-xref">مثال&nbsp;<span>3.14</span></a>، اگر دو فیدر طول‌های متفاوت داشتند، قاعدهٔ «چگالیِ جریانِ برابر» هنوز برقرار بود؟</li>
<li>در یک بیشینه، مشتقِ دوم چه علامتی دارد؟</li>
<li>با تقریبِ خطیِ <a href="#eq-ch03-linearize" class="quarto-xref">معادلهٔ&nbsp;<span>3.13</span></a>، اگر <span class="math inline">\(G\)</span> از ۸۰۰ به ۷۸۰ و <span class="math inline">\(T\)</span> از ۴۵ به ۴۰ برود، توان چقدر عوض می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-a-integral" class="level3" data-number="3.2.11">
<h3 data-number="3.2.11" class="anchored" data-anchor-id="sec-ch03-a-integral"><span class="header-section-number">3.2.11</span> انتگرال: انباشت</h3>
<p><strong>شهود.</strong> اگر مشتق آهنگِ تغییر است، <strong>انتگرال</strong> انباشت است: مساحتِ زیرِ منحنی. انرژی انتگرالِ توان است (<a href="02-units-and-records.html#eq-ch02-energy" class="quarto-xref">معادلهٔ&nbsp;<span>2.3</span></a>)، بار انتگرالِ جریان، گرمای تولیدشده انتگرالِ توانِ تلف‌شده، و تولیدِ سالانه انتگرالِ توان در طولِ سال. <strong>انتگرالِ معین</strong> یک عدد است (مساحت میانِ دو حد)؛ <strong>انتگرالِ نامعین</strong> یک تابع است (پادمشتق): تابعی که مشتقش تابعِ داده‌شده است. <strong>قضیهٔ اساسیِ حسابان</strong> این دو را پیوند می‌دهد:</p>
<p><span id="eq-ch03-ftc"><span class="math display">\[
\int_{a}^{b} f(x)\,\mathrm{d}x = F(b) - F(a), \qquad F'(x) = f(x)
\tag{3.15}\]</span></span></p>
<p><strong>چند پادمشتقِ پایه:</strong> <span class="math inline">\(\int x^{n}\mathrm{d}x = x^{n+1}/(n+1)\)</span> برای <span class="math inline">\(n \ne -1\)</span>؛ <span class="math inline">\(\int \mathrm{d}x/x = \ln x\)</span>؛ <span class="math inline">\(\int e^{ax}\mathrm{d}x = e^{ax}/a\)</span>؛ <span class="math inline">\(\int \sin(ax)\mathrm{d}x = -\cos(ax)/a\)</span>؛ همه به‌اضافهٔ یک ثابت.</p>
<div id="exm-ch03-halfsine" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.15 (انرژیِ یک روز به‌صورتِ انتگرال)</strong></span> <strong>پرسش.</strong> توانِ خورشیدیِ یک روزِ صاف را با یک <strong>نیم‌سینوس</strong> مدل کنید: <span class="math inline">\(P(t) = P_\text{max}\sin\big(\pi(t - t_\text{r})/L\big)\)</span> از طلوع تا غروب. انرژی را با انتگرال بیابید و با جمعِ ساعتیِ روزِ تابستانیِ بستهٔ داده (بی‌سقفِ اینورتر) مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<p><span id="eq-ch03-halfsine"><span class="math display">\[
E = \int_{t_\text{r}}^{t_\text{r}+L} P_\text{max}\sin\!\Big(\frac{\pi(t - t_\text{r})}{L}\Big)\mathrm{d}t
= P_\text{max}\frac{L}{\pi}\Big[-\cos u\Big]_{0}^{\pi} = \frac{2P_\text{max}L}{\pi}
\tag{3.16}\]</span></span></p>
<pre class="text"><code>summer day: PV (unclipped AC) from hour 5 to 20, peak 51.86 MW
half-sine model: E = integral of Pmax sin(pi (t - t_r)/L) dt = 2 Pmax L / pi =
     495.3 MWh
hourly data, unclipped: 439.6 MWh (+12.7 %)
hourly data, with the 50 MW inverter limit: 436.3 MWh</code></pre>
<div id="fig-ch03-halfsine" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-halfsine-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-halfsine.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-halfsine-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.7: توانِ ساعتیِ خورشیدی در روزِ تابستانیِ بستهٔ داده و مدلِ نیم‌سینوسی با همان بیشینه و طولِ روز
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> مدلِ نیم‌سینوسی ۱۳ درصد بیشتر از داده می‌دهد: شکلِ روزِ واقعی «باریک‌تر» از نیم‌سینوس است، چون تابشِ صبح و عصر از مسیرِ طولانیِ پرتو در جو بیشتر کم می‌شود (فصلِ ۱۲). مدلِ نیم‌سینوسی برای برآوردِ ذهنیِ سریع خوب است، نه برای برآوردِ تولید. <strong>وارسی:</strong> <span class="math inline">\(2/\pi \approx 0.64\)</span>؛ یعنی انرژیِ روز حدودِ ۶۴ درصدِ «بیشینه ضربِ طولِ روز» است؛ عددی که ارزشِ به خاطر سپردن دارد.</p>
</div>
<div id="exm-ch03-heat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.16 (گرمای یک جریانِ افزایشی)</strong></span> <strong>پرسش.</strong> جریانِ یک فیدرِ <span class="ltr" dir="ltr">DC</span> با مقاومتِ <span class="ltr" dir="ltr">0.0123 Ω</span> (فرضی) در یک ساعت به‌طورِ خطی از صفر به <span class="ltr" dir="ltr">315 A</span> می‌رسد. گرمای تولیدشده را با انتگرال، با قاعدهٔ ذوزنقه‌ای و با «جریانِ میانگین» حساب کنید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(Q = \int_0^{T} R\,(I_\text{f}t/T)^{2}\mathrm{d}t = R I_\text{f}^{2}T/3\)</span>:</p>
<pre class="text"><code>current rising linearly from 0 to 315 A in one hour through 0.0123 ohm
    (assumed)
  Q = integral R (I t/T)^2 dt = R I^2 T / 3 = 1464.6 kJ = 0.407 kWh
  trapezoid with 6 intervals: 1484.9 kJ (+1.39 %)
  using the mean current (157.5 A) instead: 1098.4 kJ (-25 %)</code></pre>
<p><strong>تفسیر.</strong> گذاشتنِ جریانِ <strong>میانگین</strong> در <span class="math inline">\(RI^{2}\)</span> گرما را ۲۵ درصد <strong>کم</strong> می‌دهد: میانگینِ مجذور با مجذورِ میانگین برابر نیست؛ همان دامِ «مکعبِ میانگین»ِ فصلِ ۲، این بار با توانِ دو. جریانِ مؤثر (<span class="ltr" dir="ltr">RMS</span>) که گرما را درست می‌دهد، <span class="math inline">\(I_\text{f}/\sqrt3 = 181.9\ \text{A}\)</span> است، نه <span class="math inline">\(157.5\ \text{A}\)</span>. <strong>درس:</strong> هر جا کمیتی غیرِخطی (مجذور، مکعب) انباشته می‌شود، میانگینِ ورودی کافی نیست؛ باید انتگرالِ تابع را گرفت.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(\int_0^{2} 3x^{2}\,\mathrm{d}x\)</span> را حساب کنید.</li>
<li>توانی که در ۱۰ ساعت به‌طورِ خطی از صفر به <span class="ltr" dir="ltr">50 MW</span> می‌رسد، چه انرژی‌ای می‌دهد؟</li>
<li>مقدارِ مؤثرِ جریانی که به‌طورِ خطی از صفر به <span class="math inline">\(I_\text{f}\)</span> می‌رسد چیست؟ آن را با <a href="#exm-ch03-heat" class="quarto-xref">مثال&nbsp;<span>3.16</span></a> بسنجید.</li>
<li>چرا مدلِ نیم‌سینوسی انرژیِ روزِ واقعی را بیش‌برآورد می‌کند؟</li>
<li>انرژیِ روزی با بیشینهٔ <span class="ltr" dir="ltr">40 MW</span> و طولِ ۱۲ ساعت در مدلِ نیم‌سینوسی چقدر است؟</li>
<li>اگر <span class="math inline">\(F(t)\)</span> انرژیِ انباشته از آغازِ سال باشد، <span class="math inline">\(F'(t)\)</span> چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-a-geometry" class="level3" data-number="3.2.12">
<h3 data-number="3.2.12" class="anchored" data-anchor-id="sec-ch03-a-geometry"><span class="header-section-number">3.2.12</span> هندسه، چرخش و حرکت در نیروگاه</h3>
<p><strong>هندسهٔ کاربردی.</strong> چند ابزارِ هندسیِ ساده در سراسرِ طراحیِ نیروگاه به‌کار می‌آیند: <strong>قضیهٔ فیثاغورس</strong> برای فاصله‌ها (<span class="math inline">\(d = \sqrt{\Delta x^{2} + \Delta y^{2}}\)</span>)، <strong>مساحت‌ها</strong> (دایره <span class="math inline">\(\pi r^{2}\)</span>، قطاعِ دایره با زاویهٔ <span class="math inline">\(\theta\)</span> رادیان <span class="math inline">\(\tfrac12\theta r^{2}\)</span>)، <strong>حجم‌ها</strong> (استوانه <span class="math inline">\(\pi r^{2}h\)</span>؛ منشور = مساحتِ قاعده × ارتفاع) و <strong>مثلث‌های متشابه</strong> (نسبتِ ضلع‌ها ثابت است؛ اساسِ محاسبهٔ سایه و ارتفاع با یک چوبِ معلوم).</p>
<div id="exm-ch03-geometry" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.17 (کابل، روتور و فونداسیون)</strong></span> <strong>پرسش.</strong> (الف) توربینی <span class="ltr" dir="ltr">1200 m</span> شرق و <span class="ltr" dir="ltr">800 m</span> شمالِ پستِ نیروگاه است (فرضی). طولِ کابل در خطِ مستقیم و در امتدادِ دو جادهٔ عمود بر هم چقدر است؟ (ب) مساحتِ جاروب‌شدهٔ روتورِ <span class="ltr" dir="ltr">150 m</span> و یک قطاعِ ۱۲۰ درجه‌ای آن را بیابید. (پ) حجمِ بتنِ یک فونداسیونِ استوانه‌ایِ ساده با قطرِ <span class="ltr" dir="ltr">20 m</span> و عمقِ <span class="ltr" dir="ltr">3 m</span> (فرضی) چقدر است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>cable from the substation to a turbine 1200 m east and 800 m north (assumed):
  straight line sqrt(1200^2 + 800^2) = 1442 m; along two roads (east, then
    north) 2000 m (+39 %)
rotor swept area pi 75^2 = 17,671 m2; a 120 deg sector of it = 5,890 m2
circular foundation 20 m diameter, 3 m deep: pi 10^2 x 3 = 942 m3 of concrete</code></pre>
<p><strong>تفسیر.</strong> مسیرِ کنارِ جاده ۳۹ درصد بلندتر از خطِ مستقیم است؛ اما کابلِ کنارِ جاده ارزان‌تر نصب و نگهداری می‌شود و از زمین‌های دیگران نمی‌گذرد. انتخابِ مسیر یک مسئلهٔ بهینه‌سازی با قید است (فصل‌های ۱۴ و ۲۴). حجمِ فونداسیون نشان می‌دهد چرا هر توربین صدها مترمکعب بتن می‌خواهد، و فونداسیونِ واقعی (با شکلِ پیچیده‌تر و آرماتور) را مهندسِ سازه بر پایهٔ بارها و خاک طراحی می‌کند (فصلِ ۲۹).</p>
</div>
<p><strong>چرخشِ دستگاهِ مختصات.</strong> گاهی کمیت‌ها در دستگاهِ «شرق-شمال» داده شده‌اند، اما پرسش در دستگاهِ دیگری معنادار است: فاصلهٔ دو توربین <strong>در امتدادِ باد</strong> (که اثرِ ویک را تعیین می‌کند) و <strong>عمود بر باد</strong>. اگر <span class="math inline">\(\mathbf{u}\)</span> بردارِ یکهٔ جهتِ باد و <span class="math inline">\(\mathbf{w}\)</span> بردارِ یکهٔ عمود بر آن باشد، مؤلفه‌های هر برداری مثلِ <span class="math inline">\(\mathbf{d}\)</span> در دستگاهِ تازه ضربِ داخلیِ آن با این دو بردارند. در شکلِ ماتریسی، این یک <strong>ماتریسِ متعامد</strong> است (با دترمینانِ <span class="math inline">\(-1\)</span>: چرخش همراه با یک قرینه‌سازی، چون محورِ عمود را سمتِ راستِ باد گرفته‌ایم):</p>
<p><span id="eq-ch03-rotation"><span class="math display">\[
\begin{bmatrix} d_\parallel \\ d_\perp \end{bmatrix} =
\begin{bmatrix} u_x &amp; u_y \\ u_y &amp; -u_x \end{bmatrix}
\begin{bmatrix} d_x \\ d_y \end{bmatrix}
\tag{3.17}\]</span></span></p>
<p>این ماتریس طول‌ها را حفظ می‌کند: اندازهٔ بردار پیش و پس از چرخش یکی است.</p>
<div id="exm-ch03-rotation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.18 (فاصلهٔ دو توربین در دستگاهِ باد)</strong></span> <strong>پرسش.</strong> بادِ غالب از <span class="ltr" dir="ltr">163°</span> می‌وزد. توربینِ دوم <span class="ltr" dir="ltr">600 m</span> شرق و <span class="ltr" dir="ltr">1100 m</span> شمالِ توربینِ اول است (فرضی). فاصلهٔ آن‌ها در امتدادِ باد و عمود بر باد چند برابرِ قطرِ روتور است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>wind FROM 163 deg blows TO 343 deg: downwind unit vector (-0.2924, +0.9563)
second turbine 600 m east and 1100 m north of the first (assumed)
  rotated coordinates: downwind 877 m = 5.84 D, crosswind 895 m = 5.97 D (D =
    150 m)
  check: sqrt(downwind^2 + crosswind^2) = 1253 m = 1253 m (rotation keeps
    lengths)</code></pre>
<div id="fig-ch03-m-rotation" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-m-rotation-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-m-rotation.svg" class="img-fluid figure-img" style="width:62.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-m-rotation-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.8: چرخشِ مختصاتِ دو توربین به دستگاهِ باد: مؤلفه‌های پایین‌دست و عرضی
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> با این باد، توربینِ دوم حدودِ ۵٫۸ قطر پایین‌دست و ۶ قطر کنارِ توربینِ اول است؛ چون فاصلهٔ عرضی زیاد است، احتمالاً در ویکِ اولی نیست. اما بادِ غالب <strong>یک</strong> جهت است؛ گلِ باد همهٔ جهت‌ها را دارد و باید این چرخش را برای هر جهت تکرار کرد و با فراوانیِ آن جهت وزن داد (فصل‌های ۱۳ و ۱۴). <strong>وارسی:</strong> طولِ بردار پیش و پس از چرخش <span class="ltr" dir="ltr">1253 m</span> است (درست).</p>
</div>
<p><strong>حرکتِ چرخشی.</strong> نقطه‌ای که با تندیِ زاویه‌ایِ <span class="math inline">\(\omega\)</span> روی دایره‌ای به شعاعِ <span class="math inline">\(r\)</span> می‌چرخد، تندیِ خطیِ <span class="math inline">\(v = \omega r\)</span> و <strong>شتابِ مرکزگرای</strong> <span class="math inline">\(a = \omega^{2}r = v^{2}/r\)</span> دارد. این دو رابطه از مشتق‌گیری از مکانِ نقطه، <span class="math inline">\((r\cos\omega t, r\sin\omega t)\)</span>، نسبت به زمان به دست می‌آیند: مشتقِ اول تندی، مشتقِ دوم شتاب. در توربین، شتابِ مرکزگرا نیرویی کششی در پره می‌سازد و تندیِ نوکِ پره، صدا و سایشِ لبهٔ حمله را تعیین می‌کند (فصل‌های ۴ و ۱۱).</p>
<div id="exm-ch03-motion" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.19 (تندی و شتابِ نوکِ پره)</strong></span> <strong>پرسش.</strong> روتورِ <span class="ltr" dir="ltr">WT-5.0-150</span> با <span class="ltr" dir="ltr">10 rpm</span> (فرضی) می‌چرخد. تندیِ نوکِ پره، شتابِ مرکزگرای آن و بسامدهای چرخش (<span class="math inline">\(1P\)</span>) و عبورِ پره از برابرِ برج (<span class="math inline">\(3P\)</span>) را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>rotor at 10 rpm (assumed), radius 75 m:
  omega = 1.0472 rad/s; tip speed v = omega r = 78.5 m/s = 283 km/h
  centripetal acceleration of the tip omega^2 r = 82.2 m/s2 = 8.4 g
  rotation frequency 1P = 0.1667 Hz; blade passing 3P = 0.5000 Hz
  a point at mid-span (37.5 m) moves at 39.3 m/s: speed grows linearly with r</code></pre>
<p><strong>تفسیر.</strong> نوکِ پره <span class="ltr" dir="ltr">283 km/h</span> حرکت می‌کند و شتابی بیش از هشت برابرِ گرانش دارد؛ ماده، اتصالِ ریشه و تعادلِ پره‌ها باید این را تحمل کنند. بسامدهای <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> در <a href="#sec-ch03-b-vibration" class="quarto-xref"><span>بخش 3.3.10</span></a> اهمیت پیدا می‌کنند: اگر بسامدِ طبیعیِ برج با آن‌ها برابر باشد، برج تشدید می‌کند.</p>
</div>
</section>
<section id="sec-ch03-a-taylor" class="level3" data-number="3.2.13">
<h3 data-number="3.2.13" class="anchored" data-anchor-id="sec-ch03-a-taylor"><span class="header-section-number">3.2.13</span> سریِ تیلور و تقریب</h3>
<p><strong>شهود.</strong> نزدیکِ هر نقطه، هر تابعِ همواری شبیهِ یک خط است؛ کمی دورتر، شبیهِ یک سهمی؛ و همین‌طور. <strong>سریِ تیلور</strong> این ایده را دقیق می‌کند:</p>
<p><span id="eq-ch03-taylor"><span class="math display">\[
f(x + h) = f(x) + h\,f'(x) + \frac{h^{2}}{2!}f''(x) + \frac{h^{3}}{3!}f'''(x) + \cdots
\tag{3.18}\]</span></span></p>
<p>جملهٔ اول مقدار، جملهٔ دوم <strong>تقریبِ خطی</strong> (همان <a href="#eq-ch03-linearize" class="quarto-xref">معادلهٔ&nbsp;<span>3.13</span></a>)، و هر جمله پس از آن تصحیحی کوچک‌تر است (اگر <span class="math inline">\(h\)</span> کوچک باشد). سه کاربردِ مهم: (۱) <strong>تقریب‌های زاویهٔ کوچک</strong> (<span class="math inline">\(\sin x \approx x\)</span>، <span class="math inline">\(\cos x \approx 1 - x^{2}/2\)</span>) که در تحلیلِ شبکه و سازه بارها به‌کار می‌روند؛ (۲) <strong>خطای روش‌های عددی</strong>: تفاضلِ پیشرو <span class="math inline">\(\big(f(x+h) - f(x)\big)/h\)</span> از جملهٔ دومِ تیلور خطایی متناسب با <span class="math inline">\(h\)</span> دارد و تفاضلِ مرکزی خطایی متناسب با <span class="math inline">\(h^{2}\)</span> (<a href="#sec-ch03-d-numdiff" class="quarto-xref"><span>بخش 3.5.8</span></a>)؛ (۳) <strong>قانونِ انتشارِ عدمِ قطعیت</strong>، که چیزی جز تقریبِ مرتبهٔ اولِ تیلور نیست؛ و جملهٔ مرتبهٔ دوم نشان می‌دهد کِی این تقریب کافی نیست.</p>
<div id="exm-ch03-taylor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.20 (تقریب‌ها تا کجا معتبرند؟)</strong></span> <strong>پرسش.</strong> (الف) خطای <span class="math inline">\(\sin x \approx x\)</span> و <span class="math inline">\(\cos x \approx 1 - x^{2}/2\)</span> را برای ۵ تا ۳۰ درجه بیابید. (ب) تغییرِ <span class="math inline">\(v^{3}\)</span> را برای افزایشِ ۳٫۵، ۷ و ۱۴ درصدیِ <span class="math inline">\(v\)</span> دقیق، با تقریبِ خطی (<span class="math inline">\(3\Delta v/v\)</span>) و با تقریبِ درجهٔ دوم (<span class="math inline">\(3\Delta v/v + 3(\Delta v/v)^{2}\)</span>) حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>small-angle approximations: sin x ~ x, cos x ~ 1 - x^2/2 (x in rad)
   5 deg: sin x = 0.08716, x = 0.08727 (+0.13 %); cos x = 0.99619, 1 - x^2/2 =
    0.99619
  10 deg: sin x = 0.17365, x = 0.17453 (+0.51 %); cos x = 0.98481, 1 - x^2/2 =
    0.98477
  20 deg: sin x = 0.34202, x = 0.34907 (+2.06 %); cos x = 0.93969, 1 - x^2/2 =
    0.93908
  30 deg: sin x = 0.50000, x = 0.52360 (+4.72 %); cos x = 0.86603, 1 - x^2/2 =
    0.86292
  v^3 near 7 m/s, change 3.5 %: exact +10.87 %, linear 3 dv/v +10.50 %,
    quadratic +10.87 %
  v^3 near 7 m/s, change 7.0 %: exact +22.50 %, linear 3 dv/v +21.00 %,
    quadratic +22.47 %
  v^3 near 7 m/s, change 14.0 %: exact +48.15 %, linear 3 dv/v +42.00 %,
    quadratic +47.88 %</code></pre>
<p><strong>تفسیر.</strong> (الف) تا ۱۰ درجه، <span class="math inline">\(\sin x \approx x\)</span> نیم درصد خطا دارد؛ در ۳۰ درجه نزدیکِ پنج درصد. پس تقریبِ «زاویهٔ کوچک»ِ پخشِ توانِ <span class="ltr" dir="ltr">DC</span> (<a href="#sec-ch03-b-dcflow" class="quarto-xref"><span>بخش 3.3.2</span></a>) برای اختلافِ زاویه‌های چند درجه‌ایِ شبکه‌های عادی خوب است و برای خطوطِ بسیار پربار نه. (ب) تقریبِ خطیِ مکعب، برای تغییرِ ۳ درصدیِ تندی (عدمِ قطعیتِ رایج)، خطای کوچکی دارد؛ برای تغییرِ ۱۴ درصدی شش واحدِ درصد کم می‌دهد. این همان دلیلی است که فصلِ ۲ گفت برای عدمِ قطعیت‌های بزرگ از مونت‌کارلو استفاده کنید.</p>
</div>
</section>
<section id="sec-ch03-a-tilt" class="level3" data-number="3.2.14">
<h3 data-number="3.2.14" class="anchored" data-anchor-id="sec-ch03-a-tilt"><span class="header-section-number">3.2.14</span> بهینه‌سازیِ عددی: زاویهٔ شیبِ بهینه</h3>
<p><strong>مسئله.</strong> میزی رو به جنوب با چه شیبی بیشترین تابشِ سالانه را می‌گیرد؟ تابعِ هدف (تابشِ سالانه بر حسبِ شیب) فرمولِ بسته ندارد؛ برای هر شیب باید جای خورشید را برای همهٔ ساعت‌های سال حساب و جمع کرد. اما می‌دانیم تابع <strong>یک‌قله‌ای</strong> است (با افزایشِ شیب ابتدا بالا و سپس پایین می‌رود). برای چنین تابعی، <strong>جست‌وجوی بخشِ طلایی</strong> روشی بی‌نیاز از مشتق است: بازه را با دو نقطهٔ داخلی در نسبتِ طلایی (<span class="math inline">\(0.618\)</span>) تقسیم کن، نیمه‌ای را که بیشینه نمی‌تواند در آن باشد کنار بگذار و یکی از دو نقطه را برای گامِ بعد نگه دار. هر گام بازه را <span class="math inline">\(0.618\)</span> برابر می‌کند و فقط <strong>یک</strong> ارزیابیِ تازهٔ تابع لازم دارد.</p>
<div id="exm-ch03-tilt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.21 (شیبِ بهینه برای پرتوِ مستقیمِ آسمانِ صاف)</strong></span> <strong>پرسش.</strong> با یک مدلِ سادهٔ آسمانِ صاف برای پرتوِ مستقیم (مدلِ مِینِل: <span class="math inline">\(1353 \times 0.7^{\text{AM}^{0.678}}\)</span> وات بر مترمربع، که <span class="math inline">\(\text{AM} = 1/\sin\alpha_\text{s}\)</span> «جرمِ هوا» است) و جای خورشید از <a href="#sec-ch03-a-trig" class="quarto-xref"><span>بخش 3.2.6</span></a>، تابشِ مستقیمِ سالانه روی صفحه‌ای رو به جنوب در عرضِ <span class="math inline">\(34^\circ\)</span> را برای شیب‌های صفر تا ۶۰ درجه حساب کنید و شیبِ بهینه را با جست‌وجوی بخشِ طلایی بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>annual clear-sky BEAM irradiation on a south-facing plane at 34 deg N
    (Meinel model 1353 x 0.7^(AM^0.678) W/m2; every 2nd day, 10-min steps)
  tilt (deg):     0     5    10    15    20    25    30    35    40    45
    50    55    60
  kWh/m2:      1843  1926  1995  2048  2086  2109  2116  2107  2083  2043
    1988  1919  1836
  golden-section search on [0, 60]: optimum 29.7 deg after 12 steps; 2116
    kWh/m2
  horizontal plane 1843; latitude tilt (34 deg) 2110 kWh/m2
  diffuse light, clouds and row shading are NOT in this model (chapters 10,
    12, 15)</code></pre>
<div id="fig-ch03-m-tilt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-m-tilt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-m-tilt.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-m-tilt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.9: تابشِ مستقیمِ سالانهٔ آسمانِ صاف بر حسبِ شیبِ صفحه در عرضِ ۳۴ درجه
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> بیشینه حدودِ <span class="ltr" dir="ltr">30°</span> است و منحنی نزدیکِ بیشینه <strong>بسیار صاف</strong> است: شیبِ ۲۵ یا ۳۵ درجه کمتر از نیم درصد کم دارد (<a href="#fig-ch03-m-tilt" class="quarto-xref">شکل&nbsp;<span>3.9</span></a>). این یک ویژگیِ عمومیِ بهینه‌های هموار است (مشتق در بیشینه صفر است)، و آزادی می‌دهد که شیب را بر پایهٔ معیارهای دیگر (فاصلهٔ ردیف، بارِ باد، هزینهٔ سازه) کمی تغییر دهیم. شیبِ <span class="ltr" dir="ltr">25°</span>ِ فرضِ <span class="ltr" dir="ltr">A-031</span> از این نظر معقول است. <strong>محدودیت‌های جدی:</strong> فقط پرتوِ مستقیم و فقط آسمانِ صاف؛ تابشِ پخشیده، ابر، بازتابِ زمین و سایهٔ ردیف‌ها نیستند؛ پخشیده، ابر و سایه شیبِ بهینه را کمی پایین‌تر و بازتابِ زمین آن را کمی بالاتر می‌برند (فصل‌های ۱۰، ۱۲ و ۱۵).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>فاصلهٔ دو نقطهٔ <span class="math inline">\((300, 400)\)</span> و <span class="math inline">\((0, 0)\)</span> متر چیست؟</li>
<li>اگر باد از شمال بوزد (<span class="math inline">\(0^\circ\)</span>)، فاصلهٔ پایین‌دستِ توربینِ دوم در <a href="#exm-ch03-rotation" class="quarto-xref">مثال&nbsp;<span>3.18</span></a> چقدر است؟</li>
<li>تندیِ نوکِ پره در <span class="ltr" dir="ltr">12 rpm</span> و قطرِ <span class="ltr" dir="ltr">150 m</span> چیست؟</li>
<li>با سریِ تیلور، <span class="math inline">\(\sqrt{1 + x}\)</span> را تا جملهٔ خطی تقریب بزنید و برای <span class="math inline">\(x = 0.1\)</span> بیازمایید.</li>
<li>چرا جست‌وجوی بخشِ طلایی در هر گام فقط یک ارزیابیِ تازه لازم دارد؟</li>
<li>اگر تابعِ هدف دو قله داشته باشد، جست‌وجوی بخشِ طلایی چه می‌کند؟</li>
<li>چرا شیبِ بهینهٔ پرتوِ مستقیم نزدیکِ عرضِ جغرافیایی است؟</li>
<li>حجمِ بتنِ فونداسیونی با قطرِ <span class="ltr" dir="ltr">22 m</span> و عمقِ <span class="ltr" dir="ltr">3.2 m</span> چقدر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-a-geodesy" class="level3" data-number="3.2.15">
<h3 data-number="3.2.15" class="anchored" data-anchor-id="sec-ch03-a-geodesy"><span class="header-section-number">3.2.15</span> مختصاتِ جغرافیایی و فاصله روی زمین</h3>
<p><strong>مسئله.</strong> جای توربین‌ها، دکل و پست در سندهای پروژه معمولاً با <strong>عرض و طولِ جغرافیایی</strong> داده می‌شود، اما طراح به <strong>متر</strong> نیاز دارد: فاصلهٔ دو توربین بر حسبِ قطرِ روتور، طولِ کابل، فاصله تا مرزِ زمین. عرض و طول <strong>زاویه</strong>اند، نه طول؛ و یک درجه طول در همه‌جا یک اندازه نیست.</p>
<p><strong>هندسهٔ کره.</strong> اگر زمین را کره‌ای به شعاعِ <span class="math inline">\(R\)</span> بگیریم، یک درجه عرض (در امتدادِ نصف‌النهار) همه‌جا <span class="math inline">\(R\pi/180 \approx 111.2\ \text{km}\)</span> است. اما مدارهای هم‌عرض دایره‌هایی به شعاعِ <span class="math inline">\(R\cos\phi\)</span> هستند، پس یک درجه طول در عرضِ <span class="math inline">\(\phi\)</span> فقط <span class="math inline">\(111.2\cos\phi\)</span> کیلومتر است. برای فاصلهٔ دقیق میانِ دو نقطه، <strong>فرمولِ هاورسین</strong> (به انگلیسی <span class="ltr" dir="ltr">haversine</span>) کوتاه‌ترین مسیر روی کره (کمانِ دایرهٔ عظیمه) را می‌دهد:</p>
<p><span id="eq-ch03-haversine"><span class="math display">\[
\begin{aligned}
a &amp;= \sin^{2}\frac{\Delta\phi}{2} + \cos\phi_1\cos\phi_2\sin^{2}\frac{\Delta\lambda}{2} \\
d &amp;= 2R\arcsin\sqrt{a}
\end{aligned}
\tag{3.19}\]</span></span></p>
<p><span class="math inline">\(\phi\)</span> عرض و <span class="math inline">\(\lambda\)</span> طولِ جغرافیایی است. برای محوطه‌ای به اندازهٔ چند کیلومتر، <strong>صفحهٔ محلی</strong> کافی است: با مبدأیی در <span class="math inline">\((\phi_0, \lambda_0)\)</span>، جابه‌جاییِ شرقی <span class="math inline">\(R\,\Delta\lambda\cos\phi_0\)</span> و شمالی <span class="math inline">\(R\,\Delta\phi\)</span> (زاویه‌ها بر حسبِ رادیان). نقشه‌برداریِ رسمی از <strong>بیضی‌گون</strong> و <strong>سامانهٔ تصویرِ</strong> استاندارد استفاده می‌کند (فصل‌های ۵ و ۲۹)؛ کره و صفحهٔ محلی برای غربالگری و وارسی‌اند.</p>
<div id="exm-ch03-geodesy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.22 (فاصله‌ها و جهت‌ها در چیدمانِ ساختگی)</strong></span> <strong>پرسش.</strong> سه توربین، دکلِ اندازه‌گیری و پست با مختصاتِ ساختگیِ <span class="ltr" dir="ltr">A-041</span> داده شده‌اند (طول نسبت به یک نصف‌النهارِ مرجعِ <span class="math inline">\(\lambda_0\)</span>، چون نیروگاهِ P جای واقعی ندارد). مختصاتِ محلی، فاصله‌ها، جهت‌ها و فاصله بر حسبِ قطرِ روتور (<span class="ltr" dir="ltr">150 m</span>) را بیابید. اگر کسی برای فاصلهٔ شرقی-غربی هم «درجه ضربِ ۱۱۱ کیلومتر» بزند، چقدر خطا می‌کند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>points as (latitude deg N, longitude offset from the reference meridian, deg)
  (fictional, A-041; Plant P is not geolocated)
  T1          34.0000 N  lambda0 +0.0000  -&gt;  east     0.0 m, north     0.0 m
  T2          34.0000 N  lambda0 +0.0081  -&gt;  east   746.7 m, north     0.0 m
  T3          34.0061 N  lambda0 +0.0040  -&gt;  east   368.7 m, north   678.3 m
  mast        33.9985 N  lambda0 -0.0060  -&gt;  east  -553.1 m, north  -166.8 m
  substation  33.9850 N  lambda0 +0.0200  -&gt;  east  1843.7 m, north -1667.9 m
distances and bearings (haversine on a sphere, R = 6371.0 km):
  T1-T2:   746.7 m (flat patch   746.7 m), bearing  90.0 deg, 4.98 D
  T1-T3:   772.0 m (flat patch   772.0 m), bearing  28.5 deg, 5.15 D
  T1-substation:  2486.3 m (flat patch  2486.2 m), bearing 132.1 deg, 16.58 D
  mast-T1:   577.7 m (flat patch   577.7 m), bearing  73.2 deg, 3.85 D
one degree of latitude 111.20 km; one degree of longitude at 34 N 92.18 km (x
    cos 34 = 0.8290)
  T1-T2 with 'degrees x 111 km': 901 m instead of 747 m (+20.6 %)
  the T1-T2 row (bearing 90/270 deg) lies within 13 deg of the prevailing
    wind axis (from 283 deg): T2 sits in the wake of T1 at about 5 D</code></pre>
<div id="fig-ch03-q-layout" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-q-layout-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-q-layout.svg" class="img-fluid figure-img" style="width:70.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-q-layout-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.10: نقطه‌های چیدمانِ ساختگی در دستگاهِ محلیِ شرق-شمال و جهتِ بادِ غالب
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> در این مقیاس صفحهٔ محلی و هاورسین تا دهم متر یکی‌اند؛ پس برای کارِ روزمره صفحهٔ محلی بس است. اما فراموش کردنِ <span class="math inline">\(\cos\phi\)</span> فاصلهٔ شرقی-غربی را <span class="ltr" dir="ltr">20.6 %</span> بزرگ‌تر نشان می‌دهد: توربین‌هایی که روی کاغذ نُه قطرِ روتور از هم فاصله دارند، در واقع حدودِ هفت و نیم قطر فاصله دارند. نکتهٔ طراحی هم پیداست (<a href="#fig-ch03-q-layout" class="quarto-xref">شکل&nbsp;<span>3.10</span></a>): ردیفِ <span class="ltr" dir="ltr">T1</span>–<span class="ltr" dir="ltr">T2</span> تقریباً <strong>هم‌راستای</strong> بادِ غالب (<span class="ltr" dir="ltr">283°</span>، <a href="#exm-ch03-rose" class="quarto-xref">مثال&nbsp;<span>3.51</span></a>) است و <span class="ltr" dir="ltr">T2</span> در ردِ پای <span class="ltr" dir="ltr">T1</span> با فاصلهٔ حدودِ پنج قطر قرار می‌گیرد؛ این چیدمانِ ساختگی را فصلِ ۱۴ اصلاح می‌کند. <strong>هشدار:</strong> مختصات باید همیشه با <strong>مبنای مختصات</strong> (دیتوم) و قالبِ عددی (درجهٔ اعشاری یا درجه-دقیقه-ثانیه) ثبت شود؛ جابه‌جاییِ این دو از خطاهای پرتکرارِ پروژه است (فصلِ ۵).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>یک دقیقهٔ قوسی از عرضِ جغرافیایی چند متر است؟</li>
<li>در عرضِ ۶۰ درجه، یک درجه طول چند کیلومتر است؟</li>
<li>چرا برای محوطهٔ نیروگاه صفحهٔ محلی کافی است اما برای خطِ انتقالِ ۲۰۰ کیلومتری نه؟</li>
<li>جهتِ <span class="ltr" dir="ltr">T1</span> به <span class="ltr" dir="ltr">T3</span> حدودِ ۲۹ درجه است. جهتِ <span class="ltr" dir="ltr">T3</span> به <span class="ltr" dir="ltr">T1</span> چیست؟</li>
<li>دو نقطه با <span class="math inline">\(\Delta\phi = 0.001^\circ\)</span> و <span class="math inline">\(\Delta\lambda = 0.001^\circ\)</span> در عرضِ ۳۴ درجه چقدر فاصله دارند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch03-b" class="level2" data-number="3.3">
<h2 data-number="3.3" class="anchored" data-anchor-id="sec-ch03-b"><span class="header-section-number">3.3</span> ب. مدل‌های خطی و پویا</h2>
<section id="sec-ch03-b-matrix" class="level3" data-number="3.3.1">
<h3 data-number="3.3.1" class="anchored" data-anchor-id="sec-ch03-b-matrix"><span class="header-section-number">3.3.1</span> ماتریس و دستگاهِ معادله‌های خطی</h3>
<p><strong>شهود.</strong> شبکهٔ برقِ نیروگاه صدها گره دارد و هر گره یک معادله. نوشتن و حلِ این‌همه معادله با دست ناممکن است، اما اگر معادله‌ها <strong>خطی</strong> باشند، همه را می‌توان در یک شیء جمع کرد، <strong>ماتریس</strong>، و با یک الگوریتمِ واحد حل کرد. همین ایده پایهٔ پخشِ بار، تحلیلِ اتصالِ کوتاه، برازشِ داده و شبیه‌سازیِ دمایی است.</p>
<p><strong>ماتریس و ضرب.</strong> ماتریس آرایه‌ای از عددهاست؛ <span class="math inline">\(\mathbf{A}\)</span> با <span class="math inline">\(m\)</span> سطر و <span class="math inline">\(n\)</span> ستون. ضربِ ماتریس در بردار، <span class="math inline">\(\mathbf{y} = \mathbf{A}\mathbf{x}\)</span>، یعنی هر مؤلفهٔ <span class="math inline">\(\mathbf{y}\)</span> ضربِ داخلیِ یک سطرِ <span class="math inline">\(\mathbf{A}\)</span> در <span class="math inline">\(\mathbf{x}\)</span> است: <span class="math inline">\(y_i = \sum_j a_{ij}x_j\)</span>. ضربِ دو ماتریس، <span class="math inline">\(\mathbf{C} = \mathbf{A}\mathbf{B}\)</span>، فقط وقتی تعریف شده است که تعدادِ ستون‌های <span class="math inline">\(\mathbf{A}\)</span> با تعدادِ سطرهای <span class="math inline">\(\mathbf{B}\)</span> برابر باشد، و عموماً <span class="math inline">\(\mathbf{A}\mathbf{B} \ne \mathbf{B}\mathbf{A}\)</span>. <strong>ماتریسِ همانی</strong> <span class="math inline">\(\mathbf{I}\)</span> (یک روی قطر، صفر جای دیگر) نقشِ عددِ یک را دارد و <strong>وارون</strong> <span class="math inline">\(\mathbf{A}^{-1}\)</span>، اگر وجود داشته باشد، <span class="math inline">\(\mathbf{A}^{-1}\mathbf{A} = \mathbf{I}\)</span> را برقرار می‌کند.</p>
<p><strong>دستگاهِ خطی.</strong> <span class="math inline">\(n\)</span> معادله با <span class="math inline">\(n\)</span> مجهول را می‌توان به شکلِ <span class="math inline">\(\mathbf{A}\mathbf{x} = \mathbf{b}\)</span> نوشت. اگر <span class="math inline">\(\mathbf{A}\)</span> <strong>ناتکین</strong> باشد (دترمینانش صفر نباشد)، جوابِ یکتا <span class="math inline">\(\mathbf{x} = \mathbf{A}^{-1}\mathbf{b}\)</span> است؛ اما در عمل وارون را حساب نمی‌کنیم، بلکه دستگاه را با <strong>حذفِ گاوسی</strong> حل می‌کنیم: با ضرب و تفریقِ سطرها، زیرِ قطر را صفر می‌کنیم (ماتریسِ <strong>بالامثلثی</strong>)، سپس از آخرین معادله به عقب جایگذاری می‌کنیم. برای پایداریِ عددی، در هر ستون بزرگ‌ترین عنصر را به جایگاهِ قطر می‌آوریم (<strong>محورگیریِ جزئی</strong>). تابعِ کتاب:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> solve_gauss(a, b):</span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Gaussian elimination with partial pivoting, then back substitution."""</span></span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> np.array(a, dtype<span class="op">=</span><span class="bu">float</span>)</span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a>    b <span class="op">=</span> np.array(b, dtype<span class="op">=</span><span class="bu">float</span>)</span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(b)</span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> a.shape <span class="op">!=</span> (n, n):</span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">raise</span> <span class="pp">ValueError</span>(<span class="st">"matrix must be square and match b"</span>)</span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> col <span class="kw">in</span> <span class="bu">range</span>(n):</span>
<span id="cb24-9"><a href="#cb24-9" aria-hidden="true" tabindex="-1"></a>        pivot <span class="op">=</span> col <span class="op">+</span> <span class="bu">int</span>(np.argmax(np.<span class="bu">abs</span>(a[col:, col])))</span>
<span id="cb24-10"><a href="#cb24-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="bu">abs</span>(a[pivot, col]) <span class="op">&lt;</span> <span class="fl">1e-14</span>:</span>
<span id="cb24-11"><a href="#cb24-11" aria-hidden="true" tabindex="-1"></a>            <span class="cf">raise</span> np.linalg.LinAlgError(<span class="st">"matrix is singular"</span>)</span>
<span id="cb24-12"><a href="#cb24-12" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> pivot <span class="op">!=</span> col:</span>
<span id="cb24-13"><a href="#cb24-13" aria-hidden="true" tabindex="-1"></a>            a[[col, pivot]] <span class="op">=</span> a[[pivot, col]]</span>
<span id="cb24-14"><a href="#cb24-14" aria-hidden="true" tabindex="-1"></a>            b[[col, pivot]] <span class="op">=</span> b[[pivot, col]]</span>
<span id="cb24-15"><a href="#cb24-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> row <span class="kw">in</span> <span class="bu">range</span>(col <span class="op">+</span> <span class="dv">1</span>, n):</span>
<span id="cb24-16"><a href="#cb24-16" aria-hidden="true" tabindex="-1"></a>            factor <span class="op">=</span> a[row, col] <span class="op">/</span> a[col, col]</span>
<span id="cb24-17"><a href="#cb24-17" aria-hidden="true" tabindex="-1"></a>            a[row, col:] <span class="op">-=</span> factor <span class="op">*</span> a[col, col:]</span>
<span id="cb24-18"><a href="#cb24-18" aria-hidden="true" tabindex="-1"></a>            b[row] <span class="op">-=</span> factor <span class="op">*</span> b[col]</span>
<span id="cb24-19"><a href="#cb24-19" aria-hidden="true" tabindex="-1"></a>    x <span class="op">=</span> np.zeros(n)</span>
<span id="cb24-20"><a href="#cb24-20" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> row <span class="kw">in</span> <span class="bu">range</span>(n <span class="op">-</span> <span class="dv">1</span>, <span class="op">-</span><span class="dv">1</span>, <span class="op">-</span><span class="dv">1</span>):</span>
<span id="cb24-21"><a href="#cb24-21" aria-hidden="true" tabindex="-1"></a>        x[row] <span class="op">=</span> (b[row] <span class="op">-</span> a[row, row <span class="op">+</span> <span class="dv">1</span>:] <span class="op">@</span> x[row <span class="op">+</span> <span class="dv">1</span>:]) <span class="op">/</span> a[row, row]</span>
<span id="cb24-22"><a href="#cb24-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> x</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch03-network" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.23 (شبکهٔ کوچکِ جعبه‌های تجمیع)</strong></span> <strong>پرسش.</strong> سه جعبهٔ تجمیع (گره‌های ۱ تا ۳) با جریان‌های <span class="ltr" dir="ltr">314.6</span>، <span class="ltr" dir="ltr">314.6</span> و <span class="ltr" dir="ltr">288.4 A</span> از راهِ پنج شاخهٔ کابل به شینهٔ ورودیِ اینورتر (گرهٔ ۴) وصل‌اند که ولتاژش <span class="ltr" dir="ltr">1100 V</span> نگه داشته می‌شود (<a href="#fig-ch03-network" class="quarto-xref">شکل&nbsp;<span>3.11</span></a>؛ مقاومت‌ها <strong>فرضی</strong>). ولتاژِ گره‌ها را با روشِ ولتاژِ گره (فصلِ ۶) بیابید.</p>
<div id="fig-ch03-network" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-network-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-network.svg" class="img-fluid figure-img" style="width:72.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-network-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.11: سه جعبهٔ تجمیع که از راهِ پنج شاخه به شینهٔ اینورتر وصل‌اند
</figcaption>
</figure>
</div>
<p><strong>پاسخ.</strong> قانونِ جریانِ کیرشهف در هر گره: جریانِ تزریقی برابرِ جمعِ جریان‌های بیرون‌رونده است. با رسانایی <span class="math inline">\(g = 1/R\)</span>، برای گرهٔ ۱: <span class="math inline">\(g_{14}(V_1 - V_4) + g_{12}(V_1 - V_2) = I_1\)</span>، و به همین ترتیب برای ۲ و ۳. جمله‌های <span class="math inline">\(V_4\)</span> معلوم‌اند و به سمتِ راست می‌روند:</p>
<pre class="text"><code>nodal equations G v = i for three combiner boxes feeding a 1100 V bus
G (S) =
       150.00   -100.00      0.00
      -100.00    223.33    -83.33
         0.00    -83.33    150.00
i (A) = 55314.6 44314.6 73621.7
node voltages, Gaussian elimination: 1106.232, 1106.202, 1105.368 V
node voltages, numpy.linalg.solve:   1106.232, 1106.202, 1105.368 V
condition number of G: 6.26</code></pre>
<p><strong>تفسیر.</strong> ماتریسِ <span class="math inline">\(\mathbf{G}\)</span> <strong>متقارن</strong> است (<span class="math inline">\(g_{ij} = g_{ji}\)</span>) و قطرش غالب: الگوی همهٔ ماتریس‌های رسانایی. ولتاژِ جعبه‌ها چند ولت بالاتر از شینه است، چون جریان از آن‌ها به سوی شینه می‌رود. حذفِ گاوسیِ کتاب و تابعِ <code>numpy</code> یک جواب می‌دهند. <strong>عددِ وضعیت</strong> <span class="math inline">\(6.3\)</span> کوچک است: یعنی خطای کوچک در ورودی‌ها خطای کوچکی در جواب می‌سازد (<a href="#sec-ch03-d-condition" class="quarto-xref"><span>بخش 3.5.1</span></a>). <strong>وارسی:</strong> جمعِ جریان‌های رسیده به شینه <span class="math inline">\(\sum g_{i4}(V_i - 1100) = 917.6\ \text{A}\)</span> است، برابرِ جمعِ تزریق‌ها (درست).</p>
</div>
</section>
<section id="sec-ch03-b-dcflow" class="level3" data-number="3.3.2">
<h3 data-number="3.3.2" class="anchored" data-anchor-id="sec-ch03-b-dcflow"><span class="header-section-number">3.3.2</span> پخشِ توان به زبانِ ماتریس</h3>
<p><strong>شهود.</strong> در شبکهٔ <span class="ltr" dir="ltr">AC</span> توان از گره‌ای به گرهٔ دیگر جاری می‌شود، اما نه به سببِ اختلافِ اندازهٔ ولتاژ (که تقریباً همه‌جا یکی است)، بلکه به سببِ اختلافِ <strong>زاویهٔ</strong> ولتاژها. برای شبکه‌های فشارِ قوی، که واکنشی بر مقاومت چیره است، تقریبِ <strong>پخشِ توانِ <span class="ltr" dir="ltr">DC</span></strong> (نامی گمراه‌کننده: این تقریب برای شبکهٔ <span class="ltr" dir="ltr">AC</span> است!) می‌گوید توانِ گذرنده از خطِ <span class="math inline">\(i\)</span> به <span class="math inline">\(j\)</span> با اختلافِ زاویه متناسب است:</p>
<p><span id="eq-ch03-dcflow"><span class="math display">\[
P_{ij} = \frac{\theta_i - \theta_j}{x_{ij}}, \qquad \mathbf{P} = \mathbf{B}\,\boldsymbol{\theta}
\tag{3.20}\]</span></span></p>
<p>که <span class="math inline">\(x_{ij}\)</span> واکنشیِ خط در <strong>واحدِ پریونیت</strong> (فصلِ ۷) و <span class="math inline">\(\mathbf{B}\)</span> ماتریسی هم‌شکلِ ماتریسِ رسانایی است. این همان دستگاهِ خطیِ بخشِ قبل است، با زاویه به‌جای ولتاژ. فصل‌های ۷ و ۲۸ پخشِ بارِ کامل (غیرِخطی) را می‌سازند.</p>
<div id="exm-ch03-dcflow" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.24 (سه باس، سه خط)</strong></span> <strong>پرسش.</strong> پستِ خورشیدیِ نیروگاهِ P (باسِ ۲) <span class="ltr" dir="ltr">45 MW</span> و پستِ بادی (باسِ ۳) <span class="ltr" dir="ltr">55 MW</span> تزریق می‌کنند و هر دو با خطوطی به یکدیگر و به نقطهٔ اتصال (باسِ ۱، مرجعِ زاویه) وصل‌اند. واکنشی‌ها در پایهٔ <span class="ltr" dir="ltr">100 MVA</span> <strong>فرضی</strong>‌اند. زاویه‌ها و توانِ هر خط را بیابید.</p>
<p><strong>پاسخ.</strong> با <span class="math inline">\(\theta_1 = 0\)</span>، دو معادله برای <span class="math inline">\(\theta_2\)</span> و <span class="math inline">\(\theta_3\)</span> می‌ماند:</p>
<pre class="text"><code>DC power flow, 100 MVA base: P = B theta; bus 1 slack (theta = 0)
  injections: bus 2 (PV) 45 MW, bus 3 (wind) 55 MW; x12 0.08, x13 0.1, x23
    0.05 pu
  theta2 = 2.441 deg, theta3 = 2.678 deg
  flows (MW): 2-&gt;1 53.3, 3-&gt;1 46.7, 2-&gt;3 -8.3
  check at the slack: 100.0 MW arrives = 100 MW injected</code></pre>
<div id="fig-ch03-dcflow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-dcflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-dcflow.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-dcflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.12: پخشِ توانِ <span class="ltr" dir="ltr">DC</span> در سه باس: توان از زاویهٔ بزرگ‌تر به کوچک‌تر می‌رود
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> شگفتیِ این مثال این است که <span class="ltr" dir="ltr">8.3 MW</span> از <strong>بادی به خورشیدی</strong> می‌رود (منفیِ جریانِ ۲ به ۳)، و خطِ خورشیدی بیش از تولیدِ خودِ خورشیدی، <span class="ltr" dir="ltr">53.3 MW</span>، به نقطهٔ اتصال می‌برد. توان مسیری را نمی‌رود که «ما» می‌خواهیم؛ مسیری را می‌رود که فیزیک تعیین می‌کند: به نسبتِ عکسِ واکنشی‌ها. به همین دلیل ظرفیتِ خطوط را با پخشِ بار می‌سنجند، نه با جمعِ ساده. <strong>وارسی:</strong> جمعِ توانِ رسیده به باسِ ۱ با جمعِ تزریق‌ها برابر است (تقریبِ <span class="ltr" dir="ltr">DC</span> تلفات ندارد).</p>
</div>
</section>
<section id="sec-ch03-b-lsq" class="level3" data-number="3.3.3">
<h3 data-number="3.3.3" class="anchored" data-anchor-id="sec-ch03-b-lsq"><span class="header-section-number">3.3.3</span> کمترین مربعات</h3>
<p><strong>مسئله.</strong> وقتی <strong>بیش</strong> از تعدادِ مجهول‌ها داده داریم (شش نقطه برای یک خط با دو پارامتر)، هیچ خطی از همهٔ نقطه‌ها نمی‌گذرد. <strong>کمترین مربعات</strong> خطی را برمی‌گزیند که <strong>مجموعِ مربعِ باقیمانده‌ها</strong> کمینه شود. در شکلِ ماتریسی، با <span class="math inline">\(\mathbf{A}\)</span> («ماتریسِ طرح») و بردارِ اندازه‌گیری‌های <span class="math inline">\(\mathbf{y}\)</span>، ضریب‌های <span class="math inline">\(\mathbf{c}\)</span> از <strong>معادله‌های نرمال</strong> به دست می‌آیند:</p>
<p><span id="eq-ch03-normal"><span class="math display">\[
\mathbf{A}^{\mathsf{T}}\mathbf{A}\,\mathbf{c} = \mathbf{A}^{\mathsf{T}}\mathbf{y}
\tag{3.21}\]</span></span></p>
<p>که <span class="math inline">\(\mathbf{A}^{\mathsf{T}}\)</span> ترانهادهٔ <span class="math inline">\(\mathbf{A}\)</span> (سطر و ستون جابه‌جا) است. فرمولِ شیب و عرض از مبدأ فصلِ ۲ (<a href="02-units-and-records.html#eq-ch02-lsq" class="quarto-xref">معادلهٔ&nbsp;<span>2.8</span></a>) حالتِ خاصِ همین است. کتابخانه‌های عددی معمولاً از روشِ پایدارتری (تجزیهٔ <span class="ltr" dir="ltr">QR</span>) استفاده می‌کنند، چون <span class="math inline">\(\mathbf{A}^{\mathsf{T}}\mathbf{A}\)</span> ممکن است بدحال باشد (<a href="#sec-ch03-d-condition" class="quarto-xref"><span>بخش 3.5.1</span></a>).</p>
<div id="exm-ch03-lsq" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.25 (ضریبِ دماییِ توانِ ماژول از آزمون)</strong></span> <strong>پرسش.</strong> توانِ بیشینهٔ یک ماژول در شش دمای سلول در آزمایشگاه اندازه‌گیری شده است (نقطه‌ها <strong>ساختگی</strong>). مدلِ <span class="math inline">\(P = p_0 + p_1(T - 25)\)</span> را با کمترین مربعات برازش دهید و ضریبِ دماییِ نسبی <span class="math inline">\(\gamma = p_1/p_0\)</span> را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>P_max of one module at six cell temperatures (synthetic test points), W:
  T (C): 15 25 35 45 55 65
  P (W): 568.8 550.3 531.5 510.3 493.2 473.3
model P = p0 + p1 (T - 25); A = [1, T - 25]; normal equations A^T A c = A^T y
  normal equations: p0 = 549.95 W, p1 = -1.9143 W/K
  numpy lstsq:      p0 = 549.95 W, p1 = -1.9143 W/K
  gamma = p1 / p0 = -0.3481 %/K (true -0.35 %/K)
  residuals (W): -0.29 +0.35 +0.70 -1.36 +0.68 -0.08</code></pre>
<div id="fig-ch03-lsq" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-lsq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-lsq.svg" class="img-fluid figure-img" style="width:98.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-lsq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.13: برازشِ کمترین مربعاتِ توانِ ماژول بر حسبِ دمای سلول و باقیمانده‌ها
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> ضریبِ برازش‌شده <span class="ltr" dir="ltr">−0.348 %/K</span> است، نزدیک به <span class="ltr" dir="ltr">−0.35 %/K</span>ِ برگهٔ داده. باقیمانده‌ها کوچک و بی‌الگو‌اند (<a href="#fig-ch03-lsq" class="quarto-xref">شکل&nbsp;<span>3.13</span></a>، ب)؛ مدلِ خطی کافی است. اگر الگوی قوسی دیده می‌شد، باید جملهٔ درجهٔ دوم می‌افزودیم. <strong>وارسی:</strong> معادله‌های نرمال و تابعِ <code>lstsq</code> یک جواب داده‌اند.</p>
</div>
</section>
<section id="sec-ch03-b-eigen" class="level3" data-number="3.3.4">
<h3 data-number="3.3.4" class="anchored" data-anchor-id="sec-ch03-b-eigen"><span class="header-section-number">3.3.4</span> مقدارِ ویژه: زمان‌های طبیعیِ یک سامانه</h3>
<p><strong>شهود.</strong> بعضی بردارها وقتی در ماتریسی ضرب می‌شوند، <strong>جهتشان عوض نمی‌شود</strong>؛ فقط کشیده یا فشرده می‌شوند: <span class="math inline">\(\mathbf{A}\mathbf{v} = \lambda\mathbf{v}\)</span>. چنین <span class="math inline">\(\mathbf{v}\)</span> را <strong>بردارِ ویژه</strong> و <span class="math inline">\(\lambda\)</span> را <strong>مقدارِ ویژه</strong> می‌نامند. در سامانه‌های پویا (<a href="#sec-ch03-b-ode" class="quarto-xref"><span>بخش 3.3.7</span></a>)، مقدارهای ویژهٔ ماتریسِ حالت <strong>آهنگ‌های طبیعیِ</strong> سامانه‌اند: هر کدام یک «حالت» از رفتار را توصیف می‌کند که با <span class="math inline">\(e^{\lambda t}\)</span> رشد یا میرا می‌شود. اگر همهٔ مقدارهای ویژه (بخشِ حقیقی‌شان) منفی باشند، سامانه <strong>پایدار</strong> است و به تعادل برمی‌گردد؛ هر کدام <span class="math inline">\(-1/\lambda\)</span> یک <strong>ثابتِ زمانی</strong> است. در شبکهٔ برق، همین ایده پایهٔ تحلیلِ پایداریِ نوسانی است (فصل‌های ۲۷ و ۲۸).</p>
<p><strong>روشِ توانی.</strong> ساده‌ترین الگوریتم برای بزرگ‌ترین مقدارِ ویژه (به‌لحاظِ اندازه): یک بردارِ دلخواه را بارها در <span class="math inline">\(\mathbf{A}\)</span> ضرب و نرمال کنید؛ جهتِ آن به جهتِ بردارِ ویژهٔ غالب همگرا می‌شود.</p>
<div id="exm-ch03-eigen" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.26 (دمای سیم‌پیچ و روغنِ ترانسفورماتور)</strong></span> <strong>پرسش.</strong> مدلِ دمایی دو حالته‌ای برای ترانسفورماتورِ پست: سیم‌پیچ (ظرفیتِ گرمایی <span class="math inline">\(2\times10^{5}\ \text{J/K}\)</span>) گرما را با رسانشِ <span class="ltr" dir="ltr">4000 W/K</span> به روغن می‌دهد و روغن (ظرفیتِ <span class="math inline">\(4\times10^{6}\ \text{J/K}\)</span>) با <span class="ltr" dir="ltr">2500 W/K</span> به هوا (همه <strong>فرضی</strong>؛ مدلِ واقعی در فصلِ ۲۵). ماتریسِ حالت را بنویسید، مقدارهای ویژه و ثابت‌های زمانی را بیابید.</p>
<p><strong>پاسخ.</strong> برای افزایشِ دماها نسبت به هوا، <span class="math inline">\(\mathbf{T} = (T_\text{w}, T_\text{o})\)</span>: <span class="math inline">\(C_\text{w}\dot T_\text{w} = -G_\text{wo}(T_\text{w} - T_\text{o}) + P_\text{w}\)</span> و <span class="math inline">\(C_\text{o}\dot T_\text{o} = G_\text{wo}(T_\text{w} - T_\text{o}) - G_\text{oa}T_\text{o} + P_\text{o}\)</span>:</p>
<pre class="text"><code>transformer winding (w) and oil (o): dT/dt = A T + b P, A in 1/s:
  A = [[-0.02000, 0.02000], [0.001000, -0.001625]]
  eigenvalues -0.021031 and -0.000594 1/s, both negative: stable
  time constants -1/lambda: 48 s (0.8 min) and 1682 s (0.47 h)
  power iteration finds the dominant |lambda| -0.021031 1/s in 9 steps</code></pre>
<p><strong>تفسیر.</strong> دو زمانِ طبیعی، با فاصلهٔ زیاد: <strong>۴۸ ثانیه</strong> (سیم‌پیچ نسبت به روغن، تند) و <strong>۲۸ دقیقه</strong> (کلِ ترانسفورماتور نسبت به هوا، کُند). پس از یک افزایشِ ناگهانیِ بار، دمای سیم‌پیچ در یکی دو دقیقه چند درجه بالاتر از روغن می‌ایستد و سپس هر دو با هم و آرام بالا می‌روند. این «دو زمان» دلیلِ آن است که حفاظت و پایشِ ترانسفورماتور هم دمای روغن و هم «نقطهٔ داغِ» سیم‌پیچ را می‌سنجد (فصلِ ۲۵). <strong>وارسی:</strong> هر دو مقدارِ ویژه منفی‌اند: سامانه پایدار است (درست برای یک جسمِ گرم که به هوا گرما می‌دهد).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ماتریسِ <span class="math inline">\(2\times3\)</span> را در برداری با چند مؤلفه می‌توان ضرب کرد؟ نتیجه چند مؤلفه دارد؟</li>
<li>چرا ماتریسِ رسانایی متقارن است؟</li>
<li>دستگاهِ <span class="math inline">\(2x + y = 5\)</span> و <span class="math inline">\(x - y = 1\)</span> را با حذفِ گاوسی حل کنید.</li>
<li>در <a href="#exm-ch03-dcflow" class="quarto-xref">مثال&nbsp;<span>3.24</span></a> اگر <span class="math inline">\(x_{23}\)</span> بسیار بزرگ شود (خطِ ۲-۳ باز شود)، توانِ هر خط چه می‌شود؟</li>
<li>معادله‌های نرمال را برای برازشِ خطِ <span class="math inline">\(y = c_0 + c_1 x\)</span> به سه نقطهٔ <span class="math inline">\((0,1)\)</span>، <span class="math inline">\((1,3)\)</span> و <span class="math inline">\((2,4)\)</span> بنویسید و حل کنید.</li>
<li>مقدارِ ویژهٔ <span class="math inline">\(+0.01\ \text{s}^{-1}\)</span> برای یک سامانهٔ دمایی چه معنایی دارد؟</li>
<li>چرا در حلِ دستگاه، وارونِ ماتریس را حساب نمی‌کنیم؟</li>
<li>اگر در <a href="#exm-ch03-eigen" class="quarto-xref">مثال&nbsp;<span>3.26</span></a> رسانشِ روغن به هوا نصف شود، کدام ثابتِ زمانی بیشتر عوض می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-b-complex" class="level3" data-number="3.3.5">
<h3 data-number="3.3.5" class="anchored" data-anchor-id="sec-ch03-b-complex"><span class="header-section-number">3.3.5</span> عددهای مختلط و فازورها</h3>
<p><strong>شهود.</strong> ولتاژ و جریانِ شبکه سینوسی‌اند، با بسامدِ یکسان (<span class="ltr" dir="ltr">50 Hz</span>) اما نه لزوماً هم‌گام: جریانِ یک موتور یا یک کابلِ بلند از ولتاژ عقب یا جلو می‌افتد. برای توصیفِ هر سینوس فقط دو عدد لازم است: <strong>اندازه</strong> و <strong>زاویهٔ فاز</strong>. عددِ مختلط درست همین دو عدد را در یک شیء نگه می‌دارد و، شگفت‌انگیز، جمع و ضربِ سینوس‌ها را به جمع و ضربِ ساده تبدیل می‌کند. این ابزارِ اصلیِ فصلِ ۷ و همهٔ فصل‌های شبکه است.</p>
<p><strong>عددِ مختلط.</strong> <span class="math inline">\(z = a + jb\)</span> که <span class="math inline">\(j^{2} = -1\)</span> (مهندسانِ برق <span class="math inline">\(j\)</span> را به‌جای <span class="math inline">\(i\)</span> به‌کار می‌برند، چون <span class="math inline">\(i\)</span> جریان است). <span class="math inline">\(a\)</span> بخشِ <strong>حقیقی</strong> و <span class="math inline">\(b\)</span> بخشِ <strong>موهومی</strong> است؛ <span class="math inline">\(z\)</span> نقطه‌ای در <strong>صفحهٔ مختلط</strong> است. همان نقطه را می‌توان <strong>قطبی</strong> نوشت: اندازهٔ <span class="math inline">\(|z| = \sqrt{a^2 + b^2}\)</span> و زاویهٔ <span class="math inline">\(\varphi = \operatorname{atan2}(b, a)\)</span>. <strong>فرمولِ اویلر</strong> این دو شکل را پیوند می‌دهد:</p>
<p><span id="eq-ch03-euler"><span class="math display">\[
e^{j\varphi} = \cos\varphi + j\sin\varphi, \qquad z = |z|\,e^{j\varphi} = |z|\angle\varphi
\tag{3.22}\]</span></span></p>
<p><strong>عمل‌ها.</strong> جمع و تفریق در شکلِ دکارتی آسان است (بخش‌ها را جدا جمع کنید). ضرب و تقسیم در شکلِ قطبی آسان است: <strong>اندازه‌ها ضرب و زاویه‌ها جمع</strong> می‌شوند. <strong>مزدوج</strong> <span class="math inline">\(z^{*} = a - jb\)</span> زاویه را قرینه می‌کند و <span class="math inline">\(z\,z^{*} = |z|^{2}\)</span>.</p>
<p><strong>فازور.</strong> سینوسِ <span class="math inline">\(v(t) = \sqrt2\,V\cos(\omega t + \varphi)\)</span> را با فازورِ <span class="math inline">\(\mathbf{V} = V\angle\varphi\)</span> نمایش می‌دهیم که <span class="math inline">\(V\)</span> مقدارِ <strong>مؤثر</strong> است (قراردادِ کتاب). چون همهٔ کمیت‌ها بسامدِ <span class="math inline">\(\omega\)</span> را دارند، آن را کنار می‌گذاریم و فقط اندازه و زاویه را حساب می‌کنیم. مشتق‌گیری نسبت به زمان در دنیای فازور ضرب در <span class="math inline">\(j\omega\)</span> است؛ پس معادله‌های دیفرانسیلِ مدار به معادله‌های جبری تبدیل می‌شوند.</p>
<p><strong>امپدانس.</strong> نسبتِ فازورِ ولتاژ به فازورِ جریان: <span class="math inline">\(\mathbf{Z} = \mathbf{V}/\mathbf{I} = R + jX\)</span>. مقاومت <span class="math inline">\(R\)</span> حقیقی است؛ سلف <span class="math inline">\(j\omega L\)</span> و خازن <span class="math inline">\(1/(j\omega C)\)</span> موهومی‌اند. امپدانس‌های سری جمع و موازی مثلِ مقاومت‌ها ترکیب می‌شوند (فصلِ ۶)، فقط با عددهای مختلط.</p>
<p><strong>توانِ مختلط.</strong> <span class="math inline">\(\mathbf{S} = \mathbf{V}\mathbf{I}^{*} = P + jQ\)</span>، با <span class="math inline">\(P\)</span> توانِ اکتیو و <span class="math inline">\(Q\)</span> توانِ راکتیو (<a href="02-units-and-records.html#sec-ch02-a-acdc" class="quarto-xref"><span>بخش 2.2.6</span></a>)؛ <span class="math inline">\(|\mathbf{S}|\)</span> توانِ ظاهری و <span class="math inline">\(\cos\varphi = P/|\mathbf{S}|\)</span> ضریبِ توان. با قراردادِ کتاب، جریانِ <strong>پس‌فاز</strong> (بارِ سلفی) <span class="math inline">\(Q &gt; 0\)</span> می‌دهد. سه‌ضلعیِ <span class="math inline">\(P\)</span>، <span class="math inline">\(Q\)</span> و <span class="math inline">\(|\mathbf{S}|\)</span> <strong>مثلثِ توان</strong> است.</p>
<div id="exm-ch03-phasor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.27 (افتِ ولتاژ و تلفاتِ یک کابلِ <span class="ltr" dir="ltr">33 kV</span>)</strong></span> <strong>پرسش.</strong> کابلِ <span class="ltr" dir="ltr">5 km</span>ِ شبکهٔ جمع‌آوری امپدانسِ فرضیِ <span class="math inline">\(0.125 + j0.110\ \Omega/\text{km}\)</span> در هر فاز دارد. اگر انتهای گیرنده <span class="ltr" dir="ltr">33 kV</span> باشد و <span class="ltr" dir="ltr">30 MW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> پس‌فاز تحویل دهد، جریان، توانِ مختلط، ولتاژِ ابتدای کابل، افتِ ولتاژ و تلفات را بیابید. افتِ دقیق را با تقریبِ رایجِ <span class="math inline">\((RP + XQ)/V\)</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong> در هر فاز (ستاره)، <span class="math inline">\(\mathbf{V}_\text{r} = 33\,000/\sqrt3\angle 0^\circ\)</span> و <span class="math inline">\(\mathbf{I} = P/(\sqrt3\,V_\text{LL}\cos\varphi)\angle{-\varphi}\)</span>؛ سپس <span class="math inline">\(\mathbf{V}_\text{s} = \mathbf{V}_\text{r} + \mathbf{Z}\mathbf{I}\)</span>:</p>
<pre class="text"><code>5 km of 33 kV cable, z = 0.125 + j0.110 ohm/km (assumed): Z = 0.625 + j0.550
    ohm
receiving end 33 kV, 30 MW at pf 0.95 lagging: I = 552.5 A at -18.19 deg
S = 3 V I* = 30.00 MW + j9.86 Mvar
sending phase voltage V_s = V_r + Z I = 19476.3 V at 0.532 deg
line-to-line drop: exact 734.0 V (2.22 %); approx (RP + XQ)/V = 732.5 V
cable loss 3 I^2 R = 572.3 kW (1.91 % of 30 MW)</code></pre>
<div id="fig-ch03-phasor" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-phasor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-phasor.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-phasor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.14: نمودارِ فازوریِ کابل: ولتاژِ ابتدا برابرِ ولتاژِ انتها به‌اضافهٔ افتِ <span class="math inline">\(\mathbf{Z}\mathbf{I}\)</span> (افت بزرگ‌نمایی شده)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> افتِ <span class="ltr" dir="ltr">2.2 %</span> و تلفاتِ <span class="ltr" dir="ltr">1.9 %</span>. تقریبِ <span class="math inline">\((RP + XQ)/V\)</span> فقط <span class="ltr" dir="ltr">1.5 V</span> با پاسخِ دقیق فاصله دارد، چون افت کوچک است؛ و نشان می‌دهد چرا <strong>توانِ راکتیو</strong> ولتاژ را جابه‌جا می‌کند: جملهٔ <span class="math inline">\(XQ\)</span> (این‌جا حدودِ یک‌چهارمِ افت) به جریانِ راکتیو وابسته است، نه به توانِ فروخته‌شده. فصل‌های ۲۰، ۲۷ و ۲۸ از همین برای تنظیمِ ولتاژِ نیروگاه استفاده می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(|\mathbf{S}| = 30/0.95 = 31.58\ \text{MVA}\)</span> و <span class="math inline">\(\sqrt{30^2 + 9.86^2} = 31.58\)</span> (درست).</p>
</div>
</section>
<section id="sec-ch03-b-3ph" class="level3" data-number="3.3.6">
<h3 data-number="3.3.6" class="anchored" data-anchor-id="sec-ch03-b-3ph"><span class="header-section-number">3.3.6</span> تبدیل‌های سه‌فاز</h3>
<p><strong>سه‌فازِ متعادل.</strong> سه ولتاژ یا جریان با اندازهٔ برابر و <span class="math inline">\(120^\circ\)</span> اختلافِ فاز. با عملگرِ <span class="math inline">\(a = 1\angle 120^\circ\)</span>، مجموعهٔ متعادل <span class="math inline">\(\mathbf{I}_a\)</span>، <span class="math inline">\(a^{2}\mathbf{I}_a\)</span>، <span class="math inline">\(a\,\mathbf{I}_a\)</span> است و جمعشان صفر. چون همه از یک فاز ساخته می‌شوند، تحلیلِ سامانهٔ متعادل به تحلیلِ <strong>یک فاز</strong> کاهش می‌یابد (<a href="#exm-ch03-phasor" class="quarto-xref">مثال&nbsp;<span>3.27</span></a>).</p>
<p><strong>مؤلفه‌های متقارن.</strong> وقتی سامانه <strong>نامتعادل</strong> است (اتصالِ کوتاهِ یک‌فاز به زمین، بارِ نامتعادل)، قضیهٔ <strong>فورتسکیو</strong> می‌گوید هر سه فازورِ دلخواه را می‌توان جمعِ سه مجموعهٔ متقارن نوشت: <strong>مثبت</strong> (ترتیبِ عادی)، <strong>منفی</strong> (ترتیبِ وارونه) و <strong>صفر</strong> (سه فازورِ هم‌فاز):</p>
<p><span id="eq-ch03-fortescue"><span class="math display">\[
\begin{bmatrix} \mathbf{I}_0 \\ \mathbf{I}_1 \\ \mathbf{I}_2 \end{bmatrix}
= \frac13 \begin{bmatrix} 1 &amp; 1 &amp; 1 \\ 1 &amp; a &amp; a^{2} \\ 1 &amp; a^{2} &amp; a \end{bmatrix}
\begin{bmatrix} \mathbf{I}_a \\ \mathbf{I}_b \\ \mathbf{I}_c \end{bmatrix}
\tag{3.23}\]</span></span></p>
<p>این تبدیلِ خطی ستونِ تحلیلِ خطاهای نامتعادل است (فصل‌های ۷ و ۲۶). مؤلفهٔ منفی میدانی می‌سازد که خلافِ جهتِ روتور می‌چرخد و ژنراتورها را گرم می‌کند؛ مؤلفهٔ صفر از راهِ زمین برمی‌گردد. <strong>تبدیلِ کلارک</strong> سه فاز را به دو مؤلفهٔ عمود (<span class="math inline">\(\alpha\)</span>، <span class="math inline">\(\beta\)</span>) و یک صفر تبدیل می‌کند و پایهٔ کنترلِ اینورترها و ژنراتورهای امروزی است (فصلِ ۹).</p>
<div id="exm-ch03-sequence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.28 (نامتعادلیِ جریان)</strong></span> <strong>پرسش.</strong> جریان‌های سه فاز در یک فیدرِ نامتعادل <span class="math inline">\(\mathbf{I}_a = 100\angle 0^\circ\)</span>، <span class="math inline">\(\mathbf{I}_b = 80\angle{-125^\circ}\)</span> و <span class="math inline">\(\mathbf{I}_c = 95\angle 118^\circ\)</span> آمپر اند (فرضی). مؤلفه‌های متقارن و درصدِ نامتعادلی، <span class="math inline">\(|\mathbf{I}_2|/|\mathbf{I}_1|\)</span>، را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>unbalanced currents: Ia 100 /_0, Ib 80 /_-125, Ic 95 /_118 (A)
  zero     I0 =   6.89 A /_   62.59 deg
  positive I1 =  91.61 A /_   -2.15 deg
  negative I2 =   5.93 A /_  -26.96 deg
  unbalance |I2|/|I1| = 6.5 %
  check: rebuilding Ia from the sequences gives 100.00 A</code></pre>
<p><strong>تفسیر.</strong> مؤلفهٔ مثبت (<span class="ltr" dir="ltr">91.6 A</span>) غالب است؛ نامتعادلی <span class="ltr" dir="ltr">6.5 %</span> است، که برای یک فیدرِ نیروگاهی زیاد است و جریانِ صفرِ <span class="ltr" dir="ltr">6.9 A</span> از راهِ زمین برمی‌گردد. ساختنِ دوبارهٔ <span class="math inline">\(\mathbf{I}_a\)</span> از سه مؤلفه، تبدیل را وارسی می‌کند. حدهای مجازِ نامتعادلی را الزاماتِ شبکه تعیین می‌کنند (فصلِ ۲۷).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\((3 + j4)(1 - j)\)</span> و <span class="math inline">\(|3 + j4|\)</span> را حساب کنید.</li>
<li><span class="math inline">\(10\angle 30^\circ\)</span> را به شکلِ دکارتی بنویسید.</li>
<li>امپدانسِ یک سلفِ <span class="ltr" dir="ltr">10 mH</span> در <span class="ltr" dir="ltr">50 Hz</span> چیست؟</li>
<li>چرا <span class="math inline">\(\mathbf{S} = \mathbf{V}\mathbf{I}^{*}\)</span> و نه <span class="math inline">\(\mathbf{V}\mathbf{I}\)</span>؟ (راهنما: زاویه‌ها را بنویسید.)</li>
<li>در <a href="#exm-ch03-phasor" class="quarto-xref">مثال&nbsp;<span>3.27</span></a> اگر ضریبِ توان یک باشد (<span class="math inline">\(Q = 0\)</span>)، افتِ تقریبی چه می‌شود؟</li>
<li>سه جریانِ <span class="math inline">\(100\angle 0^\circ\)</span>، <span class="math inline">\(100\angle{-120^\circ}\)</span> و <span class="math inline">\(100\angle 120^\circ\)</span> چه مؤلفه‌های متقارنی دارند؟</li>
<li><span class="math inline">\(a^{3}\)</span> چیست؟ <span class="math inline">\(1 + a + a^{2}\)</span> چیست؟</li>
<li>چرا تحلیلِ سامانهٔ سه‌فازِ متعادل به یک فاز کاهش می‌یابد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-b-ode" class="level3" data-number="3.3.7">
<h3 data-number="3.3.7" class="anchored" data-anchor-id="sec-ch03-b-ode"><span class="header-section-number">3.3.7</span> معادلهٔ دیفرانسیلِ مرتبهٔ اول و ثابتِ زمانی</h3>
<p><strong>شهود.</strong> کابلی که ناگهان بارِ بیشتری می‌برد، فوراً به دمای نهایی نمی‌رسد؛ گرم شدنش زمان می‌برد، چون باید ظرفیتِ گرماییِ خودش را پُر کند. هر چه به دمای نهایی نزدیک‌تر شود، کندتر گرم می‌شود، چون گرمای بیشتری به محیط می‌دهد. این رفتار، <strong>میل به سوی تعادل با آهنگی متناسب با فاصله از آن</strong>، در نیروگاه همه‌جا هست: دمای کابل، ترانسفورماتور و ماژول، ولتاژِ خازن (فصلِ ۶)، تندیِ چرخشِ روتور پس از تغییرِ باد، و بسیاری دیگر.</p>
<p><strong>مدل.</strong> اگر <span class="math inline">\(y\)</span> کمیتی باشد که به مقدارِ نهاییِ <span class="math inline">\(y_\infty\)</span> میل می‌کند:</p>
<p><span id="eq-ch03-first-order"><span class="math display">\[
\tau\,\frac{\mathrm{d}y}{\mathrm{d}t} = y_\infty - y
\quad\Longrightarrow\quad
y(t) = y_\infty + \big(y(0) - y_\infty\big)\,e^{-t/\tau}
\tag{3.24}\]</span></span></p>
<p><strong>ثابتِ زمانی</strong> <span class="math inline">\(\tau\)</span> زمانی است که سامانه <span class="math inline">\(1 - e^{-1} \approx 63\,\%\)</span> از راه را می‌پیماید. پس از <span class="math inline">\(3\tau\)</span>، ۹۵ درصد؛ پس از <span class="math inline">\(5\tau\)</span>، بیش از ۹۹ درصد. برای کابل، <span class="math inline">\(\tau = C_\text{th}R_\text{th}\)</span>: ظرفیتِ گرمایی ضربِ مقاومتِ گرمایی؛ همان شکلِ <span class="math inline">\(RC\)</span>ِ مدارِ الکتریکی. این <strong>قیاس</strong> (گرما مثلِ بار، دما مثلِ ولتاژ) یکی از سودمندترین ابزارهای مهندسی است.</p>
<div id="exm-ch03-ode" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.29 (گرم شدنِ کابل پس از افزایشِ بار)</strong></span> <strong>پرسش.</strong> کابلی با ثابتِ زمانیِ <span class="ltr" dir="ltr">1800 s</span> و افزایشِ دمای نهاییِ <span class="ltr" dir="ltr">40 K</span> (هر دو <strong>فرضی</strong>) از دمای محیط شروع به گرم شدن می‌کند. افزایشِ دما در ساعتِ اول چقدر است؟ معادله را با روش‌های عددیِ اویلر و رونگه-کوتا با گام‌های مختلف حل کنید و خطای هر کدام را با پاسخِ دقیق بسنجید.</p>
<p><strong>پاسخ.</strong> پاسخِ دقیق: <span class="math inline">\(y(3600) = 40(1 - e^{-2}) = 34.59\ \text{K}\)</span>. <strong>روشِ اویلر</strong> ساده‌ترین روش است: شیب را در آغازِ هر گام حساب کن و فرض کن در کلِ گام ثابت است، <span class="math inline">\(y_{k+1} = y_k + \Delta t\,f(t_k, y_k)\)</span>. <strong>روشِ رونگه-کوتای مرتبهٔ چهار</strong> شیب را در چهار نقطهٔ گام می‌سنجد و میانگینِ وزن‌دارشان را به‌کار می‌برد:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb31"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb31-1"><a href="#cb31-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rk4(f: Callable, y0, t0: <span class="bu">float</span>, t1: <span class="bu">float</span>, dt: <span class="bu">float</span>):</span>
<span id="cb31-2"><a href="#cb31-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Classical fourth-order Runge-Kutta with a fixed step. Returns (t, y)."""</span></span>
<span id="cb31-3"><a href="#cb31-3" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">int</span>(<span class="bu">round</span>((t1 <span class="op">-</span> t0) <span class="op">/</span> dt))</span>
<span id="cb31-4"><a href="#cb31-4" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> t0 <span class="op">+</span> dt <span class="op">*</span> np.arange(n <span class="op">+</span> <span class="dv">1</span>)</span>
<span id="cb31-5"><a href="#cb31-5" aria-hidden="true" tabindex="-1"></a>    y <span class="op">=</span> np.empty((n <span class="op">+</span> <span class="dv">1</span>,) <span class="op">+</span> np.shape(y0))</span>
<span id="cb31-6"><a href="#cb31-6" aria-hidden="true" tabindex="-1"></a>    y[<span class="dv">0</span>] <span class="op">=</span> y0</span>
<span id="cb31-7"><a href="#cb31-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(n):</span>
<span id="cb31-8"><a href="#cb31-8" aria-hidden="true" tabindex="-1"></a>        tk, yk <span class="op">=</span> t[k], y[k]</span>
<span id="cb31-9"><a href="#cb31-9" aria-hidden="true" tabindex="-1"></a>        k1 <span class="op">=</span> np.asarray(f(tk, yk))</span>
<span id="cb31-10"><a href="#cb31-10" aria-hidden="true" tabindex="-1"></a>        k2 <span class="op">=</span> np.asarray(f(tk <span class="op">+</span> dt <span class="op">/</span> <span class="dv">2</span>, yk <span class="op">+</span> dt <span class="op">/</span> <span class="dv">2</span> <span class="op">*</span> k1))</span>
<span id="cb31-11"><a href="#cb31-11" aria-hidden="true" tabindex="-1"></a>        k3 <span class="op">=</span> np.asarray(f(tk <span class="op">+</span> dt <span class="op">/</span> <span class="dv">2</span>, yk <span class="op">+</span> dt <span class="op">/</span> <span class="dv">2</span> <span class="op">*</span> k2))</span>
<span id="cb31-12"><a href="#cb31-12" aria-hidden="true" tabindex="-1"></a>        k4 <span class="op">=</span> np.asarray(f(tk <span class="op">+</span> dt, yk <span class="op">+</span> dt <span class="op">*</span> k3))</span>
<span id="cb31-13"><a href="#cb31-13" aria-hidden="true" tabindex="-1"></a>        y[k <span class="op">+</span> <span class="dv">1</span>] <span class="op">=</span> yk <span class="op">+</span> dt <span class="op">/</span> <span class="dv">6</span> <span class="op">*</span> (k1 <span class="op">+</span> <span class="dv">2</span> <span class="op">*</span> k2 <span class="op">+</span> <span class="dv">2</span> <span class="op">*</span> k3 <span class="op">+</span> k4)</span>
<span id="cb31-14"><a href="#cb31-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> t, y</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>cable temperature rise after a load step: tau = 1800 s, final rise 40 K
  dt (s)  Euler err (K)   RK4 err (K)  at t = 3600 s
     900         2.9134     -8.58e-03
     600         1.9018     -1.47e-03
     300         0.9271     -8.00e-05
      60         0.1814     -1.15e-07
exact rise at 3600 s: 34.5866 K (1 - e^-2 of the final value)
Euler with dt = 4500 s (&gt; 2 tau): 0, 100, -50, 175, -162, 344, -416 ...
    (oscillates and grows)</code></pre>
<div id="fig-ch03-ode" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-ode-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-ode.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-ode-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.15: افزایشِ دمای کابل پس از افزایشِ بار: پاسخِ دقیق، اویلر و رونگه-کوتا با گامِ <span class="ltr" dir="ltr">600 s</span>
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> با گامِ <span class="ltr" dir="ltr">600 s</span>، اویلر <span class="ltr" dir="ltr">1.9 K</span> خطا دارد و رونگه-کوتا <span class="ltr" dir="ltr">0.0015 K</span>. نصف کردنِ گام، خطای اویلر را تقریباً <strong>نصف</strong> و خطای رونگه-کوتا را تقریباً <strong>شانزده</strong> بار کم می‌کند: اویلر <strong>مرتبهٔ یک</strong> و رونگه-کوتا <strong>مرتبهٔ چهار</strong> است (آزمایشگاهِ <a href="#sec-ch03-lab" class="quarto-xref"><span>بخش 3.8</span></a> این را اندازه می‌گیرد). سطرِ آخر هشدار می‌دهد: با گامی بزرگ‌تر از <span class="math inline">\(2\tau\)</span>، اویلر نه‌تنها نادرست، بلکه <strong>ناپایدار</strong> است (<a href="#sec-ch03-b-state" class="quarto-xref"><span>بخش 3.3.8</span></a>).</p>
</div>
</section>
<section id="sec-ch03-b-state" class="level3" data-number="3.3.8">
<h3 data-number="3.3.8" class="anchored" data-anchor-id="sec-ch03-b-state"><span class="header-section-number">3.3.8</span> متغیرِ حالت و پایداری</h3>
<p><strong>متغیرِ حالت.</strong> <strong>حالت</strong>ِ یک سامانه کوچک‌ترین مجموعه از کمیت‌هاست که اگر اکنون بدانیم، با دانستنِ ورودی‌های آینده، کلِ رفتارِ آینده را می‌دانیم. برای کابل، حالت دمای آن است؛ برای ترانسفورماتور، دمای سیم‌پیچ و روغن (<a href="#exm-ch03-eigen" class="quarto-xref">مثال&nbsp;<span>3.26</span></a>)؛ برای باتری، <strong>انرژیِ ذخیره</strong> (یا وضعیتِ شارژ). مدلِ فضای حالت سامانه را به شکلِ <span class="math inline">\(\dot{\mathbf{x}} = \mathbf{f}(\mathbf{x}, \mathbf{u}, t)\)</span> می‌نویسد؛ اگر خطی باشد، <span class="math inline">\(\dot{\mathbf{x}} = \mathbf{A}\mathbf{x} + \mathbf{B}\mathbf{u}\)</span>. شبیه‌سازی‌های بهره‌برداری (فصل‌های ۱۹ و ۲۰) همه همین شکل را دارند.</p>
<div id="exm-ch03-soc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.30 (انرژیِ باتری در یک روز)</strong></span> <strong>پرسش.</strong> باتریِ سناریوی <span class="ltr" dir="ltr">S1</span> روز را با <span class="ltr" dir="ltr">4 MWh</span> (کفِ ۱۰ درصد) شروع می‌کند، از ساعتِ ۹ تا ۱۵ با <span class="ltr" dir="ltr">5 MW</span> شارژ و از ۱۸ تا ۲۲ با <span class="ltr" dir="ltr">6 MW</span> دشارژ می‌شود (برنامهٔ <strong>فرضی</strong>). بازدهِ یک‌طرفه <span class="math inline">\(\sqrt{0.86}\)</span> است (فرضِ <span class="ltr" dir="ltr">A-010</span>). انرژیِ ذخیره را در طولِ روز حساب کنید، وارسی کنید که در بازهٔ مجاز می‌ماند، و تلفات را بیابید.</p>
<p><strong>پاسخ.</strong> معادلهٔ حالت با قراردادِ «دشارژ مثبت» (<a href="02-units-and-records.html#sec-ch02-b-conv" class="quarto-xref"><span>بخش 2.3.5</span></a>):</p>
<p><span id="eq-ch03-soc"><span class="math display">\[
\frac{\mathrm{d}E}{\mathrm{d}t} =
\begin{cases} -\eta\,P &amp; P &lt; 0 \ \text{(charge)} \\ -P/\eta &amp; P \ge 0 \ \text{(discharge)} \end{cases}
\tag{3.25}\]</span></span></p>
<p>با توانِ ثابت در هر ساعت، انتگرال در هر ساعت دقیق است:</p>
<pre class="text"><code>dE/dt = -P eta_c (charging, P &lt; 0) or -P / eta_d (discharging, P &gt; 0);
    one-way efficiency sqrt(0.86) = 0.927 (scenario S1)
start 4.0 MWh; charge 5 MW from 09 to 15; discharge 6 MW from 18 to 22
  after charging (15:00): 31.82 MWh; after discharging (22:00): 5.94 MWh
  window 4..36 MWh (10..90 % of 40 MWh): min 4.00, max 31.82 -&gt; inside
  energy in 30 MWh, out 24 MWh, stored change +1.94 MWh -&gt; losses 4.06 MWh</code></pre>
<div id="fig-ch03-soc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-soc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-soc.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-soc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.16: انرژیِ ذخیرهٔ باتری به‌عنوانِ متغیرِ حالت در یک روز، با مرزهای مجازِ ۱۰ و ۹۰ درصد
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> از <span class="ltr" dir="ltr">30 MWh</span> گرفته‌شده و <span class="ltr" dir="ltr">24 MWh</span> تحویل‌شده، <span class="ltr" dir="ltr">1.94 MWh</span> در باتری مانده و <span class="ltr" dir="ltr">4.06 MWh</span> تلف شده است: همان ۱۴ درصدِ تلفاتِ رفت‌وبرگشت. <strong>وارسی:</strong> پایستگیِ انرژی: ورودی = خروجی + تغییرِ ذخیره + تلفات (درست). این شبیه‌سازی ساده، هستهٔ مدلِ دیسپاچِ فصل‌های ۱۹ و ۲۰ است.</p>
</div>
<p><strong>پایداری.</strong> سامانهٔ <span class="math inline">\(\dot{\mathbf{x}} = \mathbf{A}\mathbf{x}\)</span> <strong>پایدار</strong> است اگر بخشِ حقیقیِ همهٔ مقدارهای ویژهٔ <span class="math inline">\(\mathbf{A}\)</span> منفی باشد: هر اختلالی با زمان میرا می‌شود. اگر یکی مثبت باشد، اختلال رشد می‌کند. اما یک سامانهٔ فیزیکیِ پایدار می‌تواند در <strong>شبیه‌سازی</strong> ناپایدار شود، اگر روشِ عددی نامناسب باشد. برای معادلهٔ <span class="math inline">\(\dot y = -y/\tau\)</span>، اویلر در هر گام <span class="math inline">\(y\)</span> را در <span class="math inline">\((1 - \Delta t/\tau)\)</span> ضرب می‌کند؛ اگر <span class="math inline">\(\Delta t &gt; 2\tau\)</span>، این ضریب از <span class="math inline">\(-1\)</span> کمتر است و پاسخ با علامتِ متناوب <strong>رشد</strong> می‌کند.</p>
<div id="fig-ch03-euler-unstable" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-euler-unstable-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-euler-unstable.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-euler-unstable-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.17: ناپایداریِ عددی: اویلر با گامِ بزرگ‌تر از <span class="math inline">\(2\tau\)</span> برای سامانه‌ای کاملاً پایدار
</figcaption>
</figure>
</div>
<p><strong>درسِ عملی.</strong> در سامانه‌هایی با چند ثابتِ زمانیِ بسیار متفاوت (مثلِ سیم‌پیچ و روغن در <a href="#exm-ch03-eigen" class="quarto-xref">مثال&nbsp;<span>3.26</span></a>: ۴۸ ثانیه و ۲۸ دقیقه)، <strong>کوچک‌ترین</strong> ثابتِ زمانی گامِ مجازِ روش‌های صریح را محدود می‌کند، حتی اگر به رفتارِ تند علاقه‌ای نداشته باشیم. چنین سامانه‌هایی را <strong>سخت</strong> می‌نامند و روش‌های <strong>ضمنی</strong> برایشان ساخته شده‌اند (کتابخانه‌های عددی آن‌ها را دارند؛ فصلِ ۵). همیشه نتیجهٔ شبیه‌سازی را با <strong>گامِ نصف</strong> تکرار کنید: اگر نتیجه عوض شد، گام بزرگ بوده است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سامانه‌ای با <span class="math inline">\(\tau = 10\ \text{min}\)</span> چقدر طول می‌کشد تا به ۹۵ درصدِ مقدارِ نهایی برسد؟</li>
<li>پاسخِ <span class="math inline">\(\tau\dot y = y_\infty - y\)</span> را با جایگذاری در معادله وارسی کنید.</li>
<li>حالتِ یک توربینِ بادی را (دست‌کم دو متغیر) نام ببرید.</li>
<li>چرا در <a href="#exm-ch03-soc" class="quarto-xref">مثال&nbsp;<span>3.30</span></a> انرژیِ تحویل‌شده کمتر از انرژیِ گرفته‌شده است، حتی اگر باتری به نقطهٔ آغاز برگردد؟</li>
<li>بیشینهٔ گامِ پایدارِ اویلر برای سامانه‌ای با <span class="math inline">\(\tau = 48\ \text{s}\)</span> چیست؟</li>
<li>اگر ماتریسِ حالتِ یک سامانه مقدارهای ویژهٔ <span class="math inline">\(-0.1 \pm j2\)</span> داشته باشد، رفتارِ سامانه چگونه است؟</li>
<li>چرا رونگه-کوتا در هر گام چهار بار تابع را حساب می‌کند؟ آیا این هزینه می‌ارزد؟</li>
<li>قیاسِ گرما و برق را کامل کنید: دما متناظرِ ولتاژ است؛ توانِ گرمایی و ظرفیتِ گرمایی متناظرِ چه‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-b-perunit" class="level3" data-number="3.3.9">
<h3 data-number="3.3.9" class="anchored" data-anchor-id="sec-ch03-b-perunit"><span class="header-section-number">3.3.9</span> سامانهٔ پریونیت و اصلاحِ ضریبِ توان</h3>
<p><strong>پریونیت.</strong> در شبکه‌ای که ولتاژهایش از <span class="ltr" dir="ltr">1.5 kV</span> تا <span class="ltr" dir="ltr">132 kV</span> و توان‌هایش از کیلووات تا صدها مگاوات گسترده‌اند، مقایسهٔ عددها سخت است. <strong>سامانهٔ پریونیت</strong> هر کمیت را بر یک <strong>مقدارِ پایه</strong> تقسیم می‌کند: معمولاً توانِ پایهٔ <span class="math inline">\(S_\text{b}\)</span> (مثلاً <span class="ltr" dir="ltr">100 MVA</span>) برای کلِ شبکه و ولتاژِ پایهٔ <span class="math inline">\(V_\text{b}\)</span> برای هر سطحِ ولتاژ. بقیهٔ پایه‌ها از این دو ساخته می‌شوند:</p>
<p><span id="eq-ch03-perunit"><span class="math display">\[
Z_\text{b} = \frac{V_\text{b}^{2}}{S_\text{b}}, \qquad I_\text{b} = \frac{S_\text{b}}{\sqrt3\,V_\text{b}}, \qquad
Z_\text{pu} = \frac{Z}{Z_\text{b}}
\tag{3.26}\]</span></span></p>
<p>سه سود: (۱) ولتاژها همه نزدیکِ یک‌اند و انحراف‌ها بی‌درنگ دیده می‌شوند؛ (۲) امپدانسِ ترانسفورماتور در دو سو یکی می‌شود و ترانسفورماتورِ ایده‌آل از مدل حذف می‌شود؛ (۳) امپدانسِ تجهیزاتِ هم‌نوع با اندازه‌های مختلف در بازه‌های مشابه است و خطای داده آسان دیده می‌شود. پخشِ توانِ <a href="#sec-ch03-b-dcflow" class="quarto-xref"><span>بخش 3.3.2</span></a> در همین سامانه حساب شد؛ فصلِ ۷ آن را کامل می‌کند.</p>
<p><strong>اصلاحِ ضریبِ توان.</strong> بارِ سلفی جریانِ راکتیو می‌کشد که توانی نمی‌برد اما کابل‌ها و ترانسفورماتورها را پُر می‌کند و افتِ ولتاژ می‌سازد (<a href="#exm-ch03-phasor" class="quarto-xref">مثال&nbsp;<span>3.27</span></a>). خازن جریانِ راکتیوِ مخالف تولید می‌کند. برای بردنِ ضریبِ توانِ بارِ <span class="math inline">\(P\)</span> از <span class="math inline">\(\cos\varphi_1\)</span> به <span class="math inline">\(\cos\varphi_2\)</span>، از مثلثِ توان:</p>
<p><span id="eq-ch03-pfc"><span class="math display">\[
Q_\text{c} = P\,\big(\tan\varphi_1 - \tan\varphi_2\big)
\tag{3.27}\]</span></span></p>
<div id="exm-ch03-perunit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.31 (پریونیت و جبران‌سازیِ راکتیو)</strong></span> <strong>پرسش.</strong> (الف) با پایهٔ <span class="ltr" dir="ltr">100 MVA</span> و <span class="ltr" dir="ltr">33 kV</span>، امپدانسِ کابلِ <a href="#exm-ch03-phasor" class="quarto-xref">مثال&nbsp;<span>3.27</span></a> و جریانِ <span class="ltr" dir="ltr">552.5 A</span> را به پریونیت بنویسید. (ب) بخشی از نیروگاه <span class="ltr" dir="ltr">50 MW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.90</span> تحویل می‌دهد. چند مگاوار جبران‌سازی آن را به <span class="ltr" dir="ltr">0.98</span> می‌رساند و توانِ ظاهری چقدر کم می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>per-unit system, S_base = 100 MVA, V_base = 33 kV:
  Z_base = V^2/S = 10.890 ohm; I_base = S/(sqrt(3) V) = 1749.5 A
  cable 0.625 + j0.550 ohm = 0.05739 + j0.05051 pu
  30 MW at pf 0.95 -&gt; I = 552.5 A = 0.3158 pu
power-factor correction: 50 MW from pf 0.90 to 0.98 needs
  Qc = P (tan phi1 - tan phi2) = 50 (0.4843 - 0.2031) = 14.06 Mvar
  apparent power falls from 55.56 to 51.02 MVA (current -8.2 %)</code></pre>
<p><strong>تفسیر.</strong> کابلِ پنج‌کیلومتری فقط حدودِ شش صدمِ پریونیت امپدانس دارد: «کوچک» به‌طورِ خودکار دیده می‌شود. جبران‌سازیِ <span class="ltr" dir="ltr">14 Mvar</span> جریان را هشت درصد کم می‌کند، پس تلفات حدودِ ۱۶ درصد کم می‌شود (مجذورِ جریان). در نیروگاه‌های امروزی، اینورترها و توربین‌ها خودشان توانِ راکتیو می‌سازند و الزاماتِ شبکه تعیین می‌کند چقدر و در کدام شرایط (فصل‌های ۹، ۲۰ و ۲۸).</p>
</div>
</section>
<section id="sec-ch03-b-vibration" class="level3" data-number="3.3.10">
<h3 data-number="3.3.10" class="anchored" data-anchor-id="sec-ch03-b-vibration"><span class="header-section-number">3.3.10</span> سامانهٔ مرتبهٔ دوم: ارتعاشِ برج</h3>
<p><strong>شهود.</strong> کابلی که گرم می‌شود یک «حافظه» دارد: دمایش. برجی که در باد خم می‌شود <strong>دو</strong> حافظه دارد: جابه‌جایی و تندی؛ و برخلافِ کابل، <strong>نوسان</strong> می‌کند: پس از رها شدن از جابه‌جاییِ اولیه، چندین بار به این سو و آن سو می‌رود تا آرام شود. ساده‌ترین مدلِ چنین رفتاری <strong>جرم-فنر-میراگر</strong> است:</p>
<p><span id="eq-ch03-second-order"><span class="math display">\[
m\ddot x + c\,\dot x + k\,x = F(t), \qquad
\omega_n = \sqrt{k/m}, \qquad \zeta = \frac{c}{2\sqrt{km}}
\tag{3.28}\]</span></span></p>
<p>که <span class="math inline">\(\omega_n\)</span> <strong>بسامدِ طبیعی</strong> (بر حسبِ رادیان بر ثانیه؛ <span class="math inline">\(f_n = \omega_n/2\pi\)</span>) و <span class="math inline">\(\zeta\)</span> <strong>نسبتِ میرایی</strong> است. با <span class="math inline">\(\zeta &lt; 1\)</span> (زیرمیرا) پاسخِ آزاد نوسانی است که پوشش با <span class="math inline">\(e^{-\zeta\omega_n t}\)</span> کم می‌شود. با نوشتنِ <span class="math inline">\(y_1 = x\)</span> و <span class="math inline">\(y_2 = \dot x\)</span>، این معادلهٔ مرتبهٔ دوم به دو معادلهٔ مرتبهٔ اول تبدیل می‌شود (<a href="#sec-ch03-b-state" class="quarto-xref"><span>بخش 3.3.8</span></a>) و با رونگه-کوتا حل می‌شود.</p>
<p><strong>تشدید.</strong> اگر نیروی <span class="math inline">\(F\)</span> سینوسی با بسامدِ <span class="math inline">\(f\)</span> باشد، دامنهٔ پاسخ نسبت به پاسخِ ایستا در <strong>ضریبِ بزرگ‌نمایی</strong> ضرب می‌شود:</p>
<p><span id="eq-ch03-resonance"><span class="math display">\[
|H(r)| = \frac{1}{\sqrt{(1 - r^{2})^{2} + (2\zeta r)^{2}}}, \qquad r = \frac{f}{f_n}
\tag{3.29}\]</span></span></p>
<p>نزدیکِ <span class="math inline">\(r = 1\)</span> و با میراییِ کم، <span class="math inline">\(|H|\)</span> بسیار بزرگ می‌شود (<span class="math inline">\(1/(2\zeta)\)</span>): <strong>تشدید</strong>. روتورِ توربین برج را با بسامدِ چرخش (<span class="math inline">\(1P\)</span>) و بسامدِ عبورِ پره‌ها (<span class="math inline">\(3P\)</span>) تحریک می‌کند؛ طراحِ برج باید بسامدِ طبیعی را دور از هر دو نگه دارد (فصل‌های ۴ و ۱۱).</p>
<div id="exm-ch03-tower" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.32 (ارتعاشِ آزاد و تشدیدِ برج)</strong></span> <strong>پرسش.</strong> بالای برج و ناسل را جرمِ معادلِ <span class="ltr" dir="ltr">300 t</span> با بسامدِ طبیعیِ <span class="ltr" dir="ltr">0.25 Hz</span> و میراییِ یک درصد مدل کنید (همه <strong>فرضی</strong>). (الف) پاسخِ آزاد از جابه‌جاییِ <span class="ltr" dir="ltr">0.5 m</span> را با رونگه-کوتا حل کنید و کاهشِ لگاریتمیِ دامنه را با نظریه بسنجید. (ب) ضریبِ بزرگ‌نمایی را برای <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> در <span class="ltr" dir="ltr">10 rpm</span> بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>tower and nacelle as mass-spring-damper: m x'' + c x' + k x = F(t)
  m = 300 t, f_n = 0.25 Hz, damping ratio 1 % (all assumed): k = m (2 pi
    f_n)^2 = 740 kN/m
  free vibration from 0.5 m (RK4, dt 0.01 s): period 4.0 s; log decrement
    0.0628 (theory 2 pi zeta = 0.0628)
  amplitude after 60 s: 0.195 m
  dynamic amplification |H| = 1/sqrt((1-r^2)^2 + (2 zeta r)^2):
    1P at 10 rpm: r = 0.667, |H| = 1.80;  3P: r = 2.00, |H| = 0.33;  at r = 1:
    50</code></pre>
<div id="fig-ch03-m-tower" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-m-tower-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-m-tower.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-m-tower-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.18: ارتعاشِ آزادِ بالای برج با میراییِ یک درصد و پوشِ نمایی
</figcaption>
</figure>
</div>
<div id="fig-ch03-m-resonance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-m-resonance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-m-resonance.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-m-resonance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.19: ضریبِ بزرگ‌نمایی بر حسبِ نسبتِ بسامد، با تحریک‌های <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> در <span class="ltr" dir="ltr">10 rpm</span>
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> (الف) کاهشِ لگاریتمیِ اندازه‌گیری‌شده از شبیه‌سازی (<span class="math inline">\(0.0628\)</span>) با نظریه (<span class="math inline">\(2\pi\zeta\)</span>) یکی است: وارسیِ روشِ عددی با پاسخِ تحلیلی. با میراییِ یک درصد، پس از یک دقیقه هنوز ۴۰ درصدِ دامنه مانده است: برج‌های بلند بسیار کم‌میرا‌اند. (ب) بسامدِ طبیعیِ <span class="ltr" dir="ltr">0.25 Hz</span> میانِ <span class="math inline">\(1P\)</span> (<span class="ltr" dir="ltr">0.167 Hz</span>) و <span class="math inline">\(3P\)</span> (<span class="ltr" dir="ltr">0.5 Hz</span>) است: طراحیِ «نرم-سخت» رایجِ برج‌های امروزی. <span class="math inline">\(1P\)</span> دامنه را ۱٫۸ برابر و <span class="math inline">\(3P\)</span> آن را ۰٫۳۳ برابر می‌کند؛ اما اگر توربین در تندیِ چرخشیِ <span class="ltr" dir="ltr">15 rpm</span> کار کند، <span class="math inline">\(1P\)</span> به <span class="ltr" dir="ltr">0.25 Hz</span> می‌رسد و تشدیدِ کامل رخ می‌دهد. به همین دلیل کنترلرِ توربین از برخی بازه‌های تندیِ چرخش «عبور» می‌کند (فصلِ ۱۱). <strong>محدودیت:</strong> برجِ واقعی چند مُدِ ارتعاشی و میراییِ آیرودینامیکی دارد؛ تحلیلِ رسمی کارِ سازنده و طراحِ سازه است.</p>
</div>
</section>
<section id="sec-ch03-b-newton-pf" class="level3" data-number="3.3.11">
<h3 data-number="3.3.11" class="anchored" data-anchor-id="sec-ch03-b-newton-pf"><span class="header-section-number">3.3.11</span> دستگاهِ غیرِخطی: پخشِ بار با نیوتن-رافسون</h3>
<p><strong>مسئله.</strong> پخشِ توانِ <span class="ltr" dir="ltr">DC</span> (<a href="#sec-ch03-b-dcflow" class="quarto-xref"><span>بخش 3.3.2</span></a>) تقریب بود. معادله‌های واقعیِ پخشِ بار <strong>غیرِخطی‌اند</strong>: توان به حاصل‌ضربِ ولتاژها و به سینوس و کسینوسِ اختلافِ زاویه‌ها وابسته است. برای حلِ دستگاهِ غیرِخطیِ <span class="math inline">\(\mathbf{f}(\mathbf{x}) = \mathbf{0}\)</span>، روشِ نیوتنِ یک‌متغیره (<a href="#sec-ch03-d-roots" class="quarto-xref"><span>بخش 3.5.2</span></a>) به چند متغیر تعمیم می‌یابد: به‌جای مشتق، <strong>ژاکوبی</strong> <span class="math inline">\(\mathbf{J}\)</span> (ماتریسِ همهٔ مشتق‌های جزئی)، و به‌جای تقسیم، حلِ یک دستگاهِ خطی:</p>
<p><span id="eq-ch03-newton-system"><span class="math display">\[
\mathbf{J}(\mathbf{x}_k)\,\Delta\mathbf{x} = -\mathbf{f}(\mathbf{x}_k), \qquad \mathbf{x}_{k+1} = \mathbf{x}_k + \Delta\mathbf{x}
\tag{3.30}\]</span></span></p>
<p>این <strong>روشِ نیوتن-رافسون</strong> موتورِ همهٔ نرم‌افزارهای پخشِ بار است و ترکیبی است از سه ابزارِ این فصل: مشتقِ جزئی، ماتریس و ریشه‌یابی.</p>
<div id="exm-ch03-newton-pf" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.33 (ولتاژِ باسِ نیروگاه)</strong></span> <strong>پرسش.</strong> باسِ نیروگاه با خطی به امپدانسِ <span class="math inline">\(0.01 + j0.05\)</span> پریونیت (فرضی) به شبکهٔ «بی‌نهایت» (ولتاژ و زاویهٔ ثابت) وصل است و <span class="ltr" dir="ltr">50 MW</span> با ضریبِ توانِ یک تزریق می‌کند. ولتاژ و زاویهٔ باسِ نیروگاه را با نیوتن-رافسون بیابید.</p>
<p><strong>پاسخ.</strong> مجهول‌ها <span class="math inline">\(\theta_2\)</span> و <span class="math inline">\(V_2\)</span> اند و معادله‌ها اختلافِ توانِ اکتیو و راکتیوِ محاسبه‌شده با مقدارِ خواسته. ژاکوبی با تفاضلِ عددی ساخته شده است:</p>
<pre class="text"><code>two buses: bus 1 slack 1.0 /_ 0 pu; plant bus 2 injects P = 0.50, Q = 0 pu;
    line z = 0.01 + j0.05 pu (assumed, 100 MVA base)
  iteration  theta2 (deg)   V2 (pu)   largest mismatch (pu)
          0       0.00000  1.000000   5.00e-01
          1       1.43239  1.005000   6.05e-03
          2       1.42589  1.004667   2.13e-06
          3       1.42589  1.004667   5.22e-13
  solution V2 = 1.00467 pu at 1.426 deg; the plant bus voltage rises 0.47 %
  mismatch falls roughly as the square of the previous one: quadratic
    convergence</code></pre>
<p><strong>تفسیر.</strong> سه تکرار تا دقتِ <span class="math inline">\(10^{-13}\)</span>: همگراییِ درجهٔ دوِ نیوتن در دو بُعد. ولتاژِ باسِ نیروگاه <span class="ltr" dir="ltr">0.47 %</span> <strong>بالا</strong> رفته است: نیروگاهی که توانِ اکتیو تزریق می‌کند، ولتاژِ نقطهٔ اتصالِ خود را بالا می‌برد، به‌ویژه در شبکه‌های ضعیف با نسبتِ <span class="math inline">\(R/X\)</span> بزرگ. این یکی از دلایلی است که الزاماتِ شبکه از نیروگاه می‌خواهند توانِ راکتیو را برای کنترلِ ولتاژ تنظیم کند (فصل‌های ۲۷ و ۲۸). <strong>وارسی:</strong> تقریبِ <span class="math inline">\(\Delta V \approx RP + XQ\)</span> پریونیت (<span class="math inline">\(0.01 \times 0.5 = 0.005\)</span>) همان جهت و بزرگی را می‌دهد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>امپدانسِ پایه در <span class="ltr" dir="ltr">132 kV</span> و <span class="ltr" dir="ltr">100 MVA</span> چیست؟</li>
<li>چرا امپدانسِ ترانسفورماتور در پریونیت در دو سوی آن یکی است؟</li>
<li>چند مگاوار لازم است تا <span class="ltr" dir="ltr">20 MW</span> از ضریبِ توانِ <span class="ltr" dir="ltr">0.85</span> به <span class="ltr" dir="ltr">0.95</span> برسد؟</li>
<li>اگر میراییِ برج دو برابر شود، ضریبِ بزرگ‌نمایی در تشدید چه می‌شود؟</li>
<li>در چه تندیِ چرخشی <span class="math inline">\(3P\)</span> با بسامدِ طبیعیِ <span class="ltr" dir="ltr">0.25 Hz</span> برابر می‌شود؟</li>
<li>معادلهٔ <span class="math inline">\(m\ddot x + c\dot x + kx = 0\)</span> را به دو معادلهٔ مرتبهٔ اول تبدیل کنید.</li>
<li>چرا نیوتن-رافسون به یک دستگاهِ خطی در هر تکرار نیاز دارد؟</li>
<li>اگر نیروگاه در <a href="#exm-ch03-newton-pf" class="quarto-xref">مثال&nbsp;<span>3.33</span></a> توانِ راکتیوِ منفی (جذب) داشته باشد، ولتاژ چه می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-b-zbus" class="level3" data-number="3.3.12">
<h3 data-number="3.3.12" class="anchored" data-anchor-id="sec-ch03-b-zbus"><span class="header-section-number">3.3.12</span> ماتریسِ امپدانسِ باس و جریانِ اتصالِ کوتاه</h3>
<p><strong>شهود.</strong> اگر در باسی اتصالِ کوتاهِ سه‌فاز رخ دهد، جریانِ خطا با ولتاژِ پیش از خطا تقسیم بر <strong>امپدانسِ معادلِ تونن</strong> در آن باس برابر است (فصلِ ۶). در شبکه‌ای با چند باس، امپدانسِ تونن هر باس از <strong>ماتریسِ امپدانسِ باس</strong> خوانده می‌شود: وارونِ ماتریسِ ادمیتانسِ باس، <span class="math inline">\(\mathbf{Z}_\text{bus} = \mathbf{Y}_\text{bus}^{-1}\)</span>. عنصرِ قطریِ <span class="math inline">\(Z_{kk}\)</span> امپدانسِ تونن در باسِ <span class="math inline">\(k\)</span> است و جریانِ خطای سه‌فازِ متقارن، با ولتاژِ پیش از خطای یک پریونیت:</p>
<p><span id="eq-ch03-fault"><span class="math display">\[
I_{\text{f},k} = \frac{1}{|Z_{kk}|}\ \text{pu}
\tag{3.31}\]</span></span></p>
<p><strong>ساختنِ <span class="math inline">\(\mathbf{Y}_\text{bus}\)</span></strong> قاعدهٔ ساده‌ای دارد: هر عنصرِ قطری جمعِ ادمیتانس‌های وصل به آن باس است (از جمله ادمیتانسِ منبع یا زمین)، و هر عنصرِ غیرِقطری منفیِ ادمیتانسِ میانِ دو باس. همان الگوی ماتریسِ رسانایی (<a href="#exm-ch03-network" class="quarto-xref">مثال&nbsp;<span>3.23</span></a>)، با عددهای مختلط.</p>
<div id="exm-ch03-zbus" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.34 (سطحِ اتصالِ کوتاه در شبکهٔ جمع‌آوری)</strong></span> <strong>پرسش.</strong> شبکهٔ سه‌باسیِ <a href="#exm-ch03-dcflow" class="quarto-xref">مثال&nbsp;<span>3.24</span></a> را با امپدانس‌های مختلطِ خطوط (<span class="math inline">\(0.010 + j0.080\)</span>، <span class="math inline">\(0.012 + j0.100\)</span> و <span class="math inline">\(0.006 + j0.050\)</span> پریونیت) در پایهٔ <span class="ltr" dir="ltr">100 MVA</span> و <span class="ltr" dir="ltr">33 kV</span>، و شبکهٔ سراسری پشتِ امپدانسِ <span class="math inline">\(j0.080\)</span> پریونیت در باسِ ۱ (همه <strong>فرضی</strong>) در نظر بگیرید. جریانِ اتصالِ کوتاهِ سه‌فاز را در هر باس بیابید (سهمِ خودِ نیروگاه را نادیده بگیرید).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>three buses on a 33 kV, 100 MVA base; grid behind j0.080 pu at bus 1 (assumed)
  bus  Z_kk (pu)              fault current |1/Z_kk| (pu)   (kA)
    1  0.00000 + j0.08000        12.50            21.9
    2  0.00643 + j0.13217         7.56            13.2
    3  0.00686 + j0.13652         7.32            12.8
  three-phase bolted fault, prefault 1.0 pu, plant contribution neglected
  the diagonal of Z_bus = Y_bus^-1 is the Thevenin impedance seen at each bus</code></pre>
<p><strong>تفسیر.</strong> جریانِ خطا در باسِ اتصال <span class="ltr" dir="ltr">21.9 kA</span> است و هر چه از شبکه دورتر شویم (امپدانسِ خطوط افزوده شود)، کمتر: <span class="ltr" dir="ltr">13.2</span> و <span class="ltr" dir="ltr">12.8 kA</span>. این عددها <strong>ظرفیتِ قطعِ</strong> کلیدها و تحملِ اتصالِ کوتاهِ کابل‌ها و شینه‌ها را تعیین می‌کنند (فصل‌های ۲۴ تا ۲۶). <strong>محدودیت‌های مهم:</strong> سهمِ اینورترها و ژنراتورهای توربین‌ها (که جریانِ خطای محدود اما غیرِصفر دارند)، مؤلفهٔ <span class="ltr" dir="ltr">DC</span>ِ جریانِ خطا و خطاهای نامتقارن (با مؤلفه‌های متقارنِ <a href="#sec-ch03-b-3ph" class="quarto-xref"><span>بخش 3.3.6</span></a>) نیامده‌اند؛ محاسبهٔ رسمی با روشِ استانداردِ حاکم و دادهٔ شبکه از بهره‌بردار انجام می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا عنصرِ قطریِ <span class="math inline">\(\mathbf{Z}_\text{bus}\)</span> امپدانسِ تونن است؟</li>
<li>اگر امپدانسِ شبکهٔ سراسری نصف شود (شبکهٔ قوی‌تر)، جریانِ خطا در باسِ ۱ چه می‌شود؟</li>
<li>جریانِ پایهٔ <span class="ltr" dir="ltr">33 kV</span> و <span class="ltr" dir="ltr">100 MVA</span> چیست؟ <span class="math inline">\(7.56\)</span> پریونیت چند کیلوآمپر است؟</li>
<li>چرا افزودنِ نیروگاه به شبکه جریانِ خطای تجهیزاتِ موجود را <strong>بیشتر</strong> می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-b-fourier" class="level3" data-number="3.3.13">
<h3 data-number="3.3.13" class="anchored" data-anchor-id="sec-ch03-b-fourier"><span class="header-section-number">3.3.13</span> سیگنالِ دوره‌ای، سریِ فوریه و هارمونیک‌ها</h3>
<p><strong>شهود.</strong> ولتاژِ شبکه تقریباً یک سینوسیِ <span class="ltr" dir="ltr">50 Hz</span> است، اما جریانِ بسیاری از تجهیزات (یکسوکننده‌ها، اینورترها، ترانسفورماتورِ اشباع‌شده) سینوسیِ خالص نیست. ژوزف فوریه نشان داد که <strong>هر</strong> شکل‌موجِ دوره‌ایِ معقول را می‌توان جمعِ سینوسی‌هایی با بسامدهای <span class="math inline">\(f_1, 2f_1, 3f_1, \dots\)</span> نوشت. سینوسیِ <span class="math inline">\(h\)</span>اُم <strong>هارمونیکِ مرتبهٔ <span class="math inline">\(h\)</span></strong> است:</p>
<p><span id="eq-ch03-fourier"><span class="math display">\[
x(t) = A_0 + \sum_{h=1}^{\infty} A_h \sin(2\pi h f_1 t + \varphi_h)
\tag{3.32}\]</span></span></p>
<p><span class="math inline">\(A_0\)</span> مقدارِ میانگین (مؤلفهٔ <span class="ltr" dir="ltr">DC</span>)، <span class="math inline">\(A_h\)</span> دامنهٔ اوج و <span class="math inline">\(\varphi_h\)</span> فازِ هارمونیکِ <span class="math inline">\(h\)</span> است. دو ابزارِ کلیدی از این نمایش می‌آیند:</p>
<ul>
<li><strong>مقدارِ مؤثر</strong> (<span class="ltr" dir="ltr">RMS</span>). چون سینوسی‌های با بسامدِ مختلف در یک دوره «متعامد»ند (میانگینِ حاصل‌ضربشان صفر است)، مربعِ مقدارِ مؤثر جمعِ مربعِ مقدارهای مؤثرِ هارمونیک‌هاست؛ همان قضیهٔ فیثاغورس، در فضایی با بی‌نهایت بُعد:</li>
</ul>
<p><span id="eq-ch03-rms-harmonics"><span class="math display">\[
X_\text{rms}^{2} = A_0^{2} + \sum_{h \ge 1} \frac{A_h^{2}}{2}
\tag{3.33}\]</span></span></p>
<ul>
<li><strong>اعوجاجِ هارمونیکیِ کل</strong> (به انگلیسی <span class="ltr" dir="ltr">total harmonic distortion, THD</span>): اندازهٔ همهٔ هارمونیک‌های غیرِاصلی نسبت به هارمونیکِ اصلی:</li>
</ul>
<p><span id="eq-ch03-thd"><span class="math display">\[
\text{THD} = \frac{\sqrt{\sum_{h \ge 2} A_h^{2}}}{A_1}
\tag{3.34}\]</span></span></p>
<p><strong>تقارن‌ها کار را ساده می‌کنند.</strong> شکل‌موجی که نیمهٔ منفی‌اش قرینهٔ نیمهٔ مثبت باشد (تقارنِ نیم‌موج) هیچ هارمونیکِ زوجی ندارد. در سامانه‌های سه‌فازِ متعادل، هارمونیک‌های مضربِ ۳ در جریانِ خط حذف می‌شوند (فصلِ ۷). پس جریانِ یک یکسوکنندهٔ شش‌پالسی فقط هارمونیک‌های <span class="math inline">\(h = 6k \pm 1\)</span> دارد: ۵، ۷، ۱۱، ۱۳ و…</p>
<div id="exm-ch03-fourier" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.35 (جریانِ بلوکیِ یک یکسوکننده)</strong></span> <strong>پرسش.</strong> یکسوکنندهٔ دیودیِ شش‌پالسیِ ایده‌آل (مثلاً در تغذیهٔ کمکیِ یک تجهیزِ قدیمی؛ فرضی) جریانی بلوکی با پهنای ۱۲۰ درجه در هر نیم‌دوره می‌کشد. دامنهٔ هارمونیک‌ها، مقدارِ مؤثر و اعوجاجِ هارمونیکیِ کل را بیابید. اگر فقط تا هارمونیکِ ۱۳ را اندازه بگیریم، چه خطایی می‌کنیم؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>120-degree block current of a six-pulse diode rectifier, I_d = 1 (assumed)
  RMS of the block: sqrt(2/3) = 0.8165
  fundamental peak 2 sqrt(3) / pi = 1.1027 (RMS 0.7797)
  harmonic h:  1      3      5      7      9      11     13
  A_h / A_1:  1.000  0.000  0.200  0.143  0.000  0.091  0.077
  THD from harmonics up to 13: 27.3 %
  THD from harmonics up to 25: 29.0 %
  THD from harmonics up to 49: 30.0 %
  THD from the RMS values: sqrt(I^2 - I_1^2) / I_1 = 31.1 %</code></pre>
<div id="fig-ch03-p-fourier" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-p-fourier-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-p-fourier.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-p-fourier-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.20: جریانِ بلوکیِ ۱۲۰ درجه و جمع‌های جزئیِ سریِ فوریهٔ آن
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> دامنهٔ هر هارمونیک <span class="math inline">\(1/h\)</span> دامنهٔ اصلی است و هارمونیک‌های ۳ و ۹ صفرند، همان‌طور که تقارن پیش‌بینی می‌کرد. اعوجاجِ کل <span class="ltr" dir="ltr">31.1 %</span> است، اما جمعِ هارمونیک‌ها تا مرتبهٔ ۱۳ فقط <span class="ltr" dir="ltr">27.3 %</span> می‌دهد: دنبالهٔ هارمونیک‌های بالا آهسته کم می‌شود. پس هر عددِ اعوجاج باید بگوید <strong>تا کدام مرتبه</strong> حساب شده است؛ استانداردهای کیفیتِ توان این مرتبه را مشخص می‌کنند (فصلِ ۲۷). <a href="#fig-ch03-p-fourier" class="quarto-xref">شکل&nbsp;<span>3.20</span></a> نشان می‌دهد که با افزودنِ هارمونیک‌ها شکل به بلوک نزدیک می‌شود، اما کنارِ پرش‌ها نوسانی باقی می‌ماند (پدیدهٔ گیبس) که با افزودنِ جمله‌ها از بین نمی‌رود، فقط باریک‌تر می‌شود.</p>
</div>
</section>
<section id="sec-ch03-b-dft" class="level3" data-number="3.3.14">
<h3 data-number="3.3.14" class="anchored" data-anchor-id="sec-ch03-b-dft"><span class="header-section-number">3.3.14</span> نمونه‌برداری، تبدیلِ فوریهٔ گسسته و دگرنمایی</h3>
<p><strong>از سیگنالِ پیوسته به عدد.</strong> دستگاه‌های اندازه‌گیری و کنترل‌کننده‌ها سیگنال را در لحظه‌های گسسته <strong>نمونه‌برداری</strong> می‌کنند: <span class="math inline">\(x_n = x(n/f_s)\)</span>، که <span class="math inline">\(f_s\)</span> <strong>بسامدِ نمونه‌برداری</strong> است. اگر <span class="math inline">\(N\)</span> نمونه دقیقاً یک دورهٔ کامل را بپوشانند، <strong>تبدیلِ فوریهٔ گسسته</strong> (به انگلیسی <span class="ltr" dir="ltr">discrete Fourier transform, DFT</span>)</p>
<p><span id="eq-ch03-dft"><span class="math display">\[
X_h = \sum_{n=0}^{N-1} x_n\, e^{-j 2\pi h n / N}
\tag{3.35}\]</span></span></p>
<p>دامنهٔ هارمونیکِ <span class="math inline">\(h\)</span> را <strong>دقیقاً</strong> می‌دهد: <span class="math inline">\(A_h = 2|X_h|/N\)</span> (برای <span class="math inline">\(1 \le h &lt; N/2\)</span>). الگوریتمِ <strong>تبدیلِ فوریهٔ سریع</strong> (<span class="ltr" dir="ltr">FFT</span>) همین محاسبه را به‌جای <span class="math inline">\(N^{2}\)</span> عمل با حدودِ <span class="math inline">\(N\log_2 N\)</span> عمل انجام می‌دهد؛ همین است که تحلیلِ طیفی را در هر کنتورِ کیفیتِ توان ممکن کرده است.</p>
<p><strong>دو دام.</strong> (۱) <strong>نشت</strong> (به انگلیسی <span class="ltr" dir="ltr">leakage</span>): اگر پنجرهٔ نمونه‌ها شاملِ تعدادِ درستی دوره نباشد، انرژیِ یک هارمونیک میانِ چند «سطلِ» بسامدی پخش می‌شود. (۲) <strong>دگرنمایی</strong> (به انگلیسی <span class="ltr" dir="ltr">aliasing</span>): سینوسی‌ای با بسامدِ <span class="math inline">\(f\)</span> که با <span class="math inline">\(f_s\)</span> نمونه‌برداری شود، از روی نمونه‌ها با سینوسی‌ای با بسامدِ <span class="math inline">\(|f - f_s\,\mathrm{round}(f/f_s)|\)</span> قابلِ تشخیص نیست. شرطِ <strong>نایکوئیست</strong>: <span class="math inline">\(f_s &gt; 2 f_\text{max}\)</span>، و پیش از مبدلِ آنالوگ به دیجیتال یک <strong>فیلترِ ضدِدگرنمایی</strong> که بسامدهای بالاتر را حذف کند.</p>
<div id="exm-ch03-dft" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.36 (طیفِ جریانِ اینورتر و یک دامِ نمونه‌برداری)</strong></span> <strong>پرسش.</strong> جریانِ یک اینورتر با هارمونیکِ اصلیِ یک پریونیت، هارمونیکِ پنجمِ <span class="ltr" dir="ltr">0.04</span> و هفتمِ <span class="ltr" dir="ltr">0.03</span> پریونیت (فرضی، <span class="ltr" dir="ltr">A-040</span>) با ۶۴ نمونه در هر دوره ثبت شده است. (الف) دامنه‌ها و اعوجاج را با تبدیلِ فوریهٔ گسسته بیابید. (ب) اگر پنجره ۷۰ نمونه باشد چه می‌شود؟ (پ) سیگنالِ <span class="ltr" dir="ltr">50 Hz</span> با نمونه‌برداریِ <span class="ltr" dir="ltr">60 Hz</span>، و هارمونیکِ ۲۵ام (<span class="ltr" dir="ltr">1250 Hz</span>) با نمونه‌برداریِ <span class="ltr" dir="ltr">1 kHz</span> در کجا دیده می‌شوند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>inverter current: 1.0 pu at 50 Hz + 0.04 pu 5th + 0.03 pu 7th (A-040, assumed)
  64 samples over one cycle (3.2 kHz); DFT peak amplitudes (pu):
  h:      1      2      3      4      5      6      7      8      9
  A:  1.000  0.000  0.000  0.000  0.040  0.000  0.030  0.000  0.000
  THD = sqrt(0.04^2 + 0.03^2) / 1 = 5.0 %
  window of 70 samples (1.09 cycles): bins are 45.7 Hz apart, 50 Hz falls
    between bins; largest bins 46 Hz: 0.947, 91 Hz: 0.129, 137 Hz: 0.069
    (leakage)
aliasing: a sinusoid of f sampled at fs appears at |f - fs round(f/fs)|
  f =    50 Hz, fs =    60 Hz -&gt; appears at    10 Hz
  f =    50 Hz, fs =  1000 Hz -&gt; appears at    50 Hz
  f =  1250 Hz, fs =  1000 Hz -&gt; appears at   250 Hz
  f =   650 Hz, fs =  1000 Hz -&gt; appears at   350 Hz
  rule: fs &gt; 2 f_max, and a low-pass filter before the converter</code></pre>
<p><strong>تفسیر.</strong> (الف) با پنجرهٔ درست، تبدیلِ گسسته دامنه‌ها را تا آخرین رقم بازمی‌سازد و اعوجاج <span class="ltr" dir="ltr">5.0 %</span> است. (ب) با ۷۰ نمونه، بسامدِ <span class="ltr" dir="ltr">50 Hz</span> میانِ دو سطل می‌افتد: بزرگ‌ترین سطل <span class="ltr" dir="ltr">0.947</span> به‌جای ۱ نشان می‌دهد و بقیه به سطل‌های کناری «نشت» کرده است؛ کنتورهای کیفیتِ توان پنجره را با بسامدِ واقعیِ شبکه همگام می‌کنند (فصلِ ۲۷). (پ) سیگنالِ <span class="ltr" dir="ltr">50 Hz</span> با نمونه‌برداریِ <span class="ltr" dir="ltr">60 Hz</span> مثلِ یک نوسانِ <span class="ltr" dir="ltr">10 Hz</span> دیده می‌شود، و هارمونیکِ ۲۵ام مثلِ <span class="ltr" dir="ltr">250 Hz</span>: یک «هارمونیکِ پنجم»ِ دروغین. داده‌ای که بدونِ فیلترِ مناسب نمونه‌برداری شده، با هیچ پردازشِ بعدی درست نمی‌شود؛ مشخصاتِ ثبت‌کننده‌ها در فصل‌های ۳۴ و ۳۷ همین را تضمین می‌کنند.</p>
</div>
</section>
<section id="sec-ch03-b-freq" class="level3" data-number="3.3.15">
<h3 data-number="3.3.15" class="anchored" data-anchor-id="sec-ch03-b-freq"><span class="header-section-number">3.3.15</span> پاسخِ فرکانسیِ یک سامانهٔ مرتبهٔ اول</h3>
<p><strong>ایده.</strong> سامانهٔ مرتبهٔ اولِ <span class="math inline">\(\tau\,\mathrm{d}y/\mathrm{d}t + y = u\)</span> (<a href="#sec-ch03-b-ode" class="quarto-xref"><span>بخش 3.3.7</span></a>) را با ورودیِ سینوسیِ <span class="math inline">\(u = \sin(2\pi f t)\)</span> تحریک کنید. پس از گذرا، خروجی هم سینوسی با همان بسامد است، اما <strong>کوچک‌تر</strong> و <strong>دیرتر</strong>. با فازورها (<a href="#sec-ch03-b-complex" class="quarto-xref"><span>بخش 3.3.5</span></a>) و جایگذاریِ <span class="math inline">\(\mathrm{d}/\mathrm{d}t \to j\omega\)</span>:</p>
<p><span id="eq-ch03-first-order-freq"><span class="math display">\[
\begin{aligned}
\frac{Y}{U} &amp;= \frac{1}{1 + j\omega\tau} \\
\left|\frac{Y}{U}\right| &amp;= \frac{1}{\sqrt{1 + (\omega\tau)^{2}}} \\
\phi &amp;= \arctan(\omega\tau)
\end{aligned}
\tag{3.36}\]</span></span></p>
<p>در بسامدهای پایین (<span class="math inline">\(\omega\tau \ll 1\)</span>) خروجی ورودی را دنبال می‌کند؛ در بسامدهای بالا (<span class="math inline">\(\omega\tau \gg 1\)</span>) دامنه با <span class="math inline">\(1/(\omega\tau)\)</span> کم می‌شود. <strong>بسامدِ گوشه</strong> <span class="math inline">\(f_c = 1/(2\pi\tau)\)</span> مرزِ این دو رفتار است و در آن دامنه <span class="math inline">\(1/\sqrt{2}\)</span> و تأخیرِ فاز ۴۵ درجه است. سامانهٔ مرتبهٔ اول یک <strong>فیلترِ پایین‌گذر</strong> است. همین ایده، با ابزارِ کامل‌ترِ تبدیلِ لاپلاس و تابعِ تبدیل، زبانِ طراحیِ کنترل در فصل‌های ۲۰ و ۳۴ است.</p>
<div id="exm-ch03-bode" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.37 (بادسنجی که تندباد را کوچک می‌بیند، کابلی که دیر گرم می‌شود)</strong></span> <strong>پرسش.</strong> (الف) یک بادسنجِ فنجانی را سامانهٔ مرتبهٔ اول با <strong>ثابتِ فاصلهٔ</strong> <span class="ltr" dir="ltr">3 m</span> (فرضی) بگیرید؛ ثابتِ زمانی در تندیِ <span class="math inline">\(v\)</span> برابرِ <span class="math inline">\(L_0/v\)</span> است. در <span class="ltr" dir="ltr">8 m/s</span>، تندبادهای با بسامدهای مختلف با چه نسبتِ دامنه‌ای ثبت می‌شوند؟ (ب) کابلِ دفن‌شده با ثابتِ زمانیِ سه ساعت زیرِ چرخهٔ روزانهٔ بار است. نوسانِ دما چقدر میرا و چقدر دیر می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>cup anemometer as a first-order lag, distance constant 3 m (assumed):
  at 8 m/s tau = 3 / 8 = 0.375 s
  gust at 0.05 Hz: amplitude ratio 0.993, lag  6.7 deg
  gust at 0.20 Hz: amplitude ratio 0.905, lag 25.2 deg
  gust at 0.50 Hz: amplitude ratio 0.647, lag 49.7 deg
  gust at 1.00 Hz: amplitude ratio 0.391, lag 67.0 deg
  gust at 2.00 Hz: amplitude ratio 0.208, lag 78.0 deg
buried cable, tau = 3 h (A-033 variant), daily load cycle f = 1/24 per hour:
  amplitude ratio 0.786; lag 38.1 deg = 2.54 h
  (the temperature swing is damped and the peak comes later than the load)</code></pre>
<div id="fig-ch03-p-bode" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-p-bode-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-p-bode.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-p-bode-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.21: نسبتِ دامنهٔ سامانهٔ مرتبهٔ اول بر حسبِ حاصل‌ضربِ بسامد و ثابتِ زمانی (هر دو محور لگاریتمی)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> (الف) تندبادِ نیم‌هرتزی فقط با <span class="ltr" dir="ltr">65 %</span> دامنه‌اش ثبت می‌شود؛ پس شدتِ تلاطم و تندبادهای اندازه‌گیری‌شده به پاسخِ حسگر بستگی دارد و مقایسهٔ دو دکل با حسگرهای مختلف بدونِ این نکته گمراه‌کننده است (فصلِ ۱۳). میانگینِ ده‌دقیقه‌ای تقریباً بی‌اثر می‌ماند، چون بسامدش بسیار پایین است. (ب) نوسانِ دمای کابل <span class="ltr" dir="ltr">79 %</span> نوسانِ «تعادلی» است و قله حدودِ <span class="ltr" dir="ltr">2.5</span> ساعت دیرتر می‌آید؛ این با شبیه‌سازیِ <a href="#exm-ch03-int-2" class="quarto-xref">مثال&nbsp;<span>3.78</span></a> (قلهٔ دما در ساعتِ ۱۴، یک ساعت پس از کابلِ هوایی) هم‌جهت است. <strong>محدودیت:</strong> چرخهٔ روزانه سینوسیِ خالص نیست؛ برای پاسخِ دقیق آن را به هارمونیک‌هایش تجزیه می‌کنیم و هر کدام را جدا عبور می‌دهیم، که همان قدرتِ ترکیبِ فوریه و سامانه‌های خطی است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مقدارِ مؤثرِ موجی با <span class="math inline">\(A_1 = 10\)</span> و <span class="math inline">\(A_5 = 2\)</span> (بدونِ مؤلفهٔ <span class="ltr" dir="ltr">DC</span>) چیست؟ اعوجاجِ آن؟</li>
<li>چرا جریانِ یکسوکنندهٔ شش‌پالسی هارمونیکِ سوم ندارد؟</li>
<li>با نمونه‌برداریِ <span class="ltr" dir="ltr">3.2 kHz</span>، بالاترین هارمونیکِ قابلِ اندازه‌گیری کدام است؟</li>
<li>سیگنالی <span class="ltr" dir="ltr">55 Hz</span> با <span class="ltr" dir="ltr">50 Hz</span> نمونه‌برداری شده است. در کجا دیده می‌شود؟</li>
<li>نشتِ طیفی چرا رخ می‌دهد و چگونه کم می‌شود؟</li>
<li>بسامدِ گوشهٔ سامانه‌ای با <span class="math inline">\(\tau = 0.2\ \text{s}\)</span> چیست؟</li>
<li>در بسامدِ ده برابرِ گوشه، نسبتِ دامنه تقریباً چقدر است؟</li>
<li>چرا پاسخِ کندِ بادسنج روی میانگینِ ده‌دقیقه‌ای اثرِ کمی دارد اما روی تندبادها اثرِ زیاد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-b-pde" class="level3" data-number="3.3.16">
<h3 data-number="3.3.16" class="anchored" data-anchor-id="sec-ch03-b-pde"><span class="header-section-number">3.3.16</span> معادلهٔ دیفرانسیلِ جزئی: پخشِ گرما در خاک</h3>
<p><strong>از یک دما به یک نیم‌رخ.</strong> معادلهٔ دمای کابل در <a href="#sec-ch03-b-ode" class="quarto-xref"><span>بخش 3.3.7</span></a> یک متغیرِ حالت داشت: «دمای کابل». اما دمای خاکِ اطرافِ کابل در هر <strong>عمق</strong> فرق می‌کند؛ مجهول تابعی از دو متغیر است: <span class="math inline">\(u(z, t)\)</span>. معادلهٔ حاکم، <strong>معادلهٔ پخش</strong> (یا معادلهٔ گرما)، یک <strong>معادلهٔ دیفرانسیلِ جزئی</strong> است:</p>
<p><span id="eq-ch03-heat-pde"><span class="math display">\[
\frac{\partial u}{\partial t} = \alpha\,\frac{\partial^{2} u}{\partial z^{2}}
\tag{3.37}\]</span></span></p>
<p><span class="math inline">\(\alpha\)</span> <strong>ضریبِ پخشِ گرمایی</strong> خاک است (<span class="ltr" dir="ltr">m²/s</span>). معنای فیزیکی: نقطه‌ای که از میانگینِ همسایه‌هایش سردتر است (انحنای مثبت) گرم می‌شود. همین معادله پخشِ رطوبت، آلودگی و حتی بخشی از رفتارِ الکتروشیمیاییِ باتری را هم توصیف می‌کند.</p>
<p><strong>گسسته‌سازی.</strong> عمق را با گامِ <span class="math inline">\(\Delta z\)</span> و زمان را با گامِ <span class="math inline">\(\Delta t\)</span> تقسیم می‌کنیم. مشتقِ دوم را با تفاضلِ مرکزی (<a href="#sec-ch03-d-numdiff" class="quarto-xref"><span>بخش 3.5.8</span></a>) و مشتقِ زمانی را با اویلرِ پیشرو جایگزین می‌کنیم:</p>
<p><span id="eq-ch03-ftcs"><span class="math display">\[
\begin{aligned}
u_i^{n+1} &amp;= u_i^{n} + r\left(u_{i+1}^{n} - 2u_i^{n} + u_{i-1}^{n}\right) \\
r &amp;= \frac{\alpha\,\Delta t}{\Delta z^{2}}
\end{aligned}
\tag{3.38}\]</span></span></p>
<p>این <strong>روشِ صریح</strong> فقط وقتی پایدار است که <span class="math inline">\(r \le 1/2\)</span>. شرط سخت‌گیرانه است: نصف کردنِ <span class="math inline">\(\Delta z\)</span> گامِ زمانی را <strong>چهار برابر</strong> کوچک می‌کند. شرطِ مرزی در سطح، دمای سطح است؛ در کفِ دامنه (به اندازهٔ کافی عمیق) «بدونِ شار».</p>
<p><strong>پاسخِ تحلیلی برای وارسی.</strong> اگر دمای سطح سینوسی با بسامدِ زاویه‌ایِ <span class="math inline">\(\omega\)</span> باشد، پس از گذرا دامنه با عمق به‌صورتِ <span class="math inline">\(e^{-z/d}\)</span> کم و تأخیرِ فاز <span class="math inline">\(z/d\)</span> رادیان زیاد می‌شود؛ <span class="math inline">\(d = \sqrt{2\alpha/\omega}\)</span> <strong>عمقِ میرایی</strong> است. یک پاسخِ تحلیلیِ ساده، بهترین آزمونِ برنامهٔ عددی است (<a href="#sec-ch03-lab-order" class="quarto-xref"><span>بخش 3.8.1</span></a>).</p>
<div id="exm-ch03-pde" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.38 (خاک چه چیزی را به کابلِ دفن‌شده می‌رساند؟)</strong></span> <strong>پرسش.</strong> دمای سطحِ خاک روزانه میانِ ۱۰ و ۳۰ درجهٔ سلسیوس نوسان می‌کند و ضریبِ پخشِ خاک <span class="math inline">\(0.5 \times 10^{-6}\ \text{m}^2/\text{s}\)</span> است (فرضی، <span class="ltr" dir="ltr">A-043</span>). (الف) با روشِ صریح، دامنه و تأخیر را در عمق‌های <span class="ltr" dir="ltr">0.1</span>، <span class="ltr" dir="ltr">0.2</span> و <span class="ltr" dir="ltr">0.4 m</span> بیابید و با پاسخِ تحلیلی مقایسه کنید. (ب) در عمقِ کابل (<span class="ltr" dir="ltr">0.8 m</span>) نوسانِ روزانه و سالانه (<span class="math inline">\(\pm 12\ \text{K}\)</span>، فرضی) چقدر است؟ (پ) اگر <span class="math inline">\(r = 0.6\)</span> بگیریم چه می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>soil diffusivity 5.0e-07 m2/s (A-043, assumed); surface 20 C +- 10 K daily
    sine
  explicit scheme: dz = 0.02 m, dt = 300 s, r = alpha dt / dz^2 = 0.375
    (stable if &lt;= 0.5)
  damping depth of the daily wave d = sqrt(2 alpha / omega) = 0.117 m
  depth   amplitude: numeric  analytic   lag (h): numeric  analytic
   0.1 m             4.27 K     4.26 K            3.2       3.3
   0.2 m             1.83 K     1.82 K            6.5       6.5
   0.4 m             0.33 K     0.33 K           13.1      13.0
annual wave (+- 12 K, assumed): damping depth 2.24 m
  at 0.8 m (cable depth, A-043): amplitude 8.4 K, lag 21 days; daily wave
    there 0.0109 K
  r = 0.6 (guard removed), 60 steps: max |u - 20| = 9.0e+06 K (unstable)</code></pre>
<div id="fig-ch03-q-soil" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-q-soil-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-q-soil.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-q-soil-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.22: دمای خاک در سطح و سه عمق در دو روزِ پایانیِ شبیه‌سازی
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> (الف) عددی و تحلیلی تا صدمِ کلوین و دهمِ ساعت می‌خوانند: برنامه درست است. هر <span class="ltr" dir="ltr">12</span> سانتی‌متر عمق، دامنهٔ نوسانِ روزانه حدودِ <span class="math inline">\(e \approx 2.7\)</span> برابر کم می‌شود و قله دیرتر می‌رسد (<a href="#fig-ch03-q-soil" class="quarto-xref">شکل&nbsp;<span>3.22</span></a>). (ب) در عمقِ کابل نوسانِ روزانهٔ سطح عملاً به صفر می‌رسد (یک صدمِ کلوین)، اما نوسانِ <strong>فصلی</strong> با <span class="ltr" dir="ltr">8.4 K</span> و حدودِ سه هفته تأخیر می‌رسد: داغ‌ترین خاک در عمقِ کابل در اواخرِ تابستان است، نه در اوجِ گرما. ظرفیتِ کابلِ دفن‌شده با دمای خاکِ <strong>فصلِ بحرانی</strong> تعیین می‌شود (فصلِ ۲۴). (پ) با <span class="math inline">\(r = 0.6\)</span> خطا در هر گام بزرگ‌تر می‌شود و پس از ۶۰ گام به میلیون‌ها کلوین می‌رسد: ناپایداریِ عددی، نه فیزیک. تابعِ کتابخانهٔ همراه چنین گامی را <strong>نمی‌پذیرد</strong>. <strong>محدودیت:</strong> خاکِ واقعی لایه‌لایه و با رطوبتِ متغیر است و خودِ کابل گرما تولید می‌کند؛ محاسبهٔ رسمیِ ظرفیت روشِ استانداردِ خودش را دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا معادلهٔ <a href="#eq-ch03-heat-pde" class="quarto-xref">معادلهٔ&nbsp;<span>3.37</span></a> «جزئی» است؟</li>
<li>با <span class="math inline">\(\alpha = 10^{-6}\ \text{m}^2/\text{s}\)</span> و <span class="math inline">\(\Delta z = 0.05\ \text{m}\)</span>، بزرگ‌ترین گامِ زمانیِ پایدار چیست؟</li>
<li>عمقِ میرایی برای موجِ سالانه چند برابرِ موجِ روزانه است؟ چرا <span class="math inline">\(\sqrt{365}\)</span>؟</li>
<li>چرا کفِ دامنه را «بدونِ شار» گرفتیم و چه عمقی کافی است؟</li>
<li>یک راهِ دور زدنِ شرطِ <span class="math inline">\(r \le 1/2\)</span> (با هزینهٔ حلِ دستگاهِ معادله در هر گام) نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-b-park" class="level3" data-number="3.3.17">
<h3 data-number="3.3.17" class="anchored" data-anchor-id="sec-ch03-b-park"><span class="header-section-number">3.3.17</span> قابِ چرخان: تبدیلِ پارک</h3>
<p><strong>شهود.</strong> سه جریانِ فاز سینوسی‌اند و پیوسته تغییر می‌کنند؛ کنترل کردنِ چیزی که دائم می‌چرخد دشوار است. تبدیلِ کلارک (<a href="#sec-ch03-b-3ph" class="quarto-xref"><span>بخش 3.3.6</span></a>) سه فاز را به دو مؤلفهٔ عمود <span class="math inline">\((\alpha, \beta)\)</span> می‌برد که در یک مجموعهٔ متوازن نوکِ یک <strong>بردارِ چرخان</strong> با بسامدِ شبکه‌اند. حال اگر خودمان هم با همان سرعت بچرخیم، بردار <strong>ساکن</strong> دیده می‌شود؛ درست مثلِ مسافرِ چرخ‌وفلک که صندلیِ کناری را بی‌حرکت می‌بیند. این همان <strong>تبدیلِ پارک</strong> (یا تبدیلِ <span class="math inline">\(dq\)</span>) است، یک ماتریسِ دوران (<a href="#sec-ch03-a-geometry" class="quarto-xref"><span>بخش 3.2.12</span></a>) با زاویهٔ <span class="math inline">\(\theta = \omega t\)</span>:</p>
<p><span id="eq-ch03-park"><span class="math display">\[
\begin{bmatrix} x_d \\ x_q \end{bmatrix}
=
\begin{bmatrix} \cos\theta &amp; \sin\theta \\ -\sin\theta &amp; \cos\theta \end{bmatrix}
\begin{bmatrix} x_\alpha \\ x_\beta \end{bmatrix}
\tag{3.39}\]</span></span></p>
<p>در قابِ <span class="math inline">\(dq\)</span>، جریانِ متوازن دو عددِ <strong>ثابت</strong> است: <span class="math inline">\(i_d\)</span> (هم‌فاز با مرجع، مربوط به توانِ اکتیو اگر مرجع ولتاژ باشد) و <span class="math inline">\(i_q\)</span> (عمود بر آن، مربوط به توانِ راکتیو). کنترل‌کننده‌های اینورتر و مبدلِ توربین (فصل‌های ۹ و ۲۰) دقیقاً همین دو عدد را با کنترل‌کننده‌های سادهٔ تناسبی-انتگرالی تنظیم می‌کنند. زاویهٔ <span class="math inline">\(\theta\)</span> را <strong>حلقهٔ قفلِ فاز</strong> (<span class="ltr" dir="ltr">PLL</span>) از ولتاژِ شبکه استخراج می‌کند.</p>
<div id="exm-ch03-park" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.39 (جریانِ اینورتر در قابِ چرخان)</strong></span> <strong>پرسش.</strong> جریانی <span class="ltr" dir="ltr">1.0</span> پریونیت با ۲۰ درجه پس‌فاز (فرضی) را در قابِ چرخانِ <span class="ltr" dir="ltr">50 Hz</span> ببینید: (الف) متوازن؛ (ب) با ۱۰ درصد مؤلفهٔ منفی؛ (پ) وقتی بسامدِ شبکه <span class="ltr" dir="ltr">50.2 Hz</span> است اما قاب با <span class="ltr" dir="ltr">50 Hz</span> می‌چرخد.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>Park transform of a 1.0 pu current lagging 20 deg; frame angle 2 pi 50 t
  case                 d mean  q mean   d range       q range
  balanced             0.940  -0.342   0.940..0.940  -0.342..-0.342
  10 % negative seq.   0.940  -0.342   0.840..1.040  -0.442..-0.242
  grid at 50.2 Hz      0.948  -0.318   0.940..0.956  -0.342..-0.294
  balanced: d = cos(-20 deg) = 0.940, q = sin(-20 deg) = -0.342, constant
  negative sequence: a 100 Hz ripple of amplitude 0.1 rides on d and q
  frequency error: d and q drift slowly (0.2 Hz) instead of staying put
  (40 ms shown); a phase-locked loop makes theta follow the grid (ch. 9)</code></pre>
<div id="fig-ch03-q-park" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-q-park-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-q-park.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-q-park-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.23: مؤلفه‌های <span class="math inline">\(d\)</span> و <span class="math inline">\(q\)</span> جریانِ دارای ۱۰ درصد مؤلفهٔ منفی در قابِ چرخانِ ۵۰ هرتزی
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> (الف) سه سینوسی به دو عددِ ثابت تبدیل شدند: <span class="math inline">\(\cos(-20^\circ) = 0.940\)</span> و <span class="math inline">\(\sin(-20^\circ) = -0.342\)</span>. (ب) مؤلفهٔ منفی خلافِ جهت می‌چرخد، پس نسبت به قاب با <strong>دو برابرِ</strong> بسامد (<span class="ltr" dir="ltr">100 Hz</span>) دیده می‌شود: نوسانی با دامنهٔ <span class="ltr" dir="ltr">0.1</span> روی هر دو مؤلفه (<a href="#fig-ch03-q-park" class="quarto-xref">شکل&nbsp;<span>3.23</span></a>). کنترل‌کننده‌ای که این نوسان را نشناسد، آن را به خروجی منتقل می‌کند؛ به همین دلیل اینورترهای امروزی مؤلفه‌های مثبت و منفی را جدا کنترل می‌کنند (فصلِ ۹). (پ) اگر قاب با بسامدِ غلط بچرخد، <span class="math inline">\(d\)</span> و <span class="math inline">\(q\)</span> آهسته (با اختلافِ بسامد، <span class="ltr" dir="ltr">0.2 Hz</span>) جابه‌جا می‌شوند؛ حلقهٔ قفلِ فاز این خطا را صفر می‌کند. همین سه پدیده، به زبانِ کنترل، در فصل‌های ۹، ۲۰ و ۲۸ دوباره دیده می‌شوند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جریانِ متوازن در قابِ هم‌سرعت ثابت دیده می‌شود؟</li>
<li>مؤلفهٔ منفیِ <span class="ltr" dir="ltr">50 Hz</span> در قابِ <span class="math inline">\(dq\)</span> با چه بسامدی دیده می‌شود؟ هارمونیکِ پنجم (که دنبالهٔ منفی دارد) چطور؟</li>
<li>اگر <span class="math inline">\(\theta\)</span> ده درجه از زاویهٔ واقعیِ ولتاژ عقب باشد، <span class="math inline">\(i_d\)</span> و <span class="math inline">\(i_q\)</span> گزارش‌شده چه خطایی دارند؟</li>
<li>دترمینانِ ماتریسِ <a href="#eq-ch03-park" class="quarto-xref">معادلهٔ&nbsp;<span>3.39</span></a> چیست و چرا این تبدیل طول را حفظ می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch03-c" class="level2" data-number="3.4">
<h2 data-number="3.4" class="anchored" data-anchor-id="sec-ch03-c"><span class="header-section-number">3.4</span> پ. ریاضیاتِ داده و عدمِ قطعیت</h2>
<section id="sec-ch03-c-describe" class="level3" data-number="3.4.1">
<h3 data-number="3.4.1" class="anchored" data-anchor-id="sec-ch03-c-describe"><span class="header-section-number">3.4.1</span> آمارِ توصیفی</h3>
<p><strong>شهود.</strong> یک سال دادهٔ ساعتی ۸۷۶۰ عدد برای هر کمیت است. هیچ‌کس نمی‌تواند این‌همه عدد را بخواند؛ باید آن‌ها را <strong>خلاصه</strong> کرد، اما طوری که چیزِ مهمی گم نشود. آمارِ توصیفی ابزارِ این خلاصه‌سازی است و هر خلاصه‌ای چیزی را <strong>پنهان</strong> می‌کند؛ مهارت در این است که بدانیم چه چیزی را.</p>
<p><strong>اندازه‌های مرکز.</strong> <strong>میانگین</strong> <span class="math inline">\(\bar x = \sum x_i/n\)</span> مرکزِ ثقلِ داده است و به مقدارهای بزرگ حساس. <strong>میانه</strong> مقدارِ وسطِ دادهٔ مرتب‌شده است و به مقدارهای دور حساس نیست. <strong>مُد</strong> پرتکرارترین مقدار است.</p>
<p><strong>اندازه‌های پراکندگی.</strong> <strong>انحرافِ معیار</strong> <span class="math inline">\(s\)</span> (<a href="02-units-and-records.html#eq-ch02-type-a" class="quarto-xref">معادلهٔ&nbsp;<span>2.9</span></a>) پراکندگیِ معمول حولِ میانگین است؛ <strong>چارک‌ها</strong> (<span class="math inline">\(Q_1\)</span>، میانه، <span class="math inline">\(Q_3\)</span>) داده را به چهار بخشِ برابر تقسیم می‌کنند و <strong>دامنهٔ میان‌چارکی</strong> <span class="math inline">\(Q_3 - Q_1\)</span> پهنای نیمهٔ میانیِ داده است. <strong>چولگی</strong> نشان می‌دهد دنبالهٔ کدام طرفِ توزیع بلندتر است.</p>
<div id="exm-ch03-describe" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.40 (خلاصهٔ یک سال باد و تابش)</strong></span> <strong>پرسش.</strong> دادهٔ ساعتیِ تندیِ باد در <span class="ltr" dir="ltr">100 m</span> و شدتِ تابشِ افقی را (فقط ساعت‌های روشن) در بستهٔ دادهٔ <span class="ltr" dir="ltr">1.0.0</span> خلاصه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>hourly wind speed at 100 m, Plant P Reference Data Pack 1.0.0, scenario S0
    (no-BESS):
  n 8760, mean 7.103, std 3.529, min 0.19, Q1 4.45, median 6.75, Q3 9.41, max
    24.28 m/s
  skewness 0.519 (&gt; 0: long tail of strong winds; median &lt; mean)
GHI in daylight hours (&gt; 0): n 4569, mean 426.2, median 415.6, max 1042.6 W/m2</code></pre>
<p><strong>تفسیر.</strong> میانهٔ تندی (<span class="ltr" dir="ltr">6.75 m/s</span>) کمتر از میانگین (<span class="ltr" dir="ltr">7.10 m/s</span>) است و چولگی مثبت: توزیعِ باد دنبالهٔ بلندی به سوی تندی‌های زیاد دارد. این دنباله کم‌شمار است اما، چون توان با مکعبِ تندی می‌رود، سهمِ بزرگی از انرژی را می‌سازد (<a href="02-units-and-records.html#exm-ch02-cube" class="quarto-xref">مثال&nbsp;<span>2.11</span></a>). <strong>درس:</strong> برای باد، میانگین و انحرافِ معیار کافی نیستند؛ <strong>شکلِ توزیع</strong> لازم است.</p>
</div>
</section>
<section id="sec-ch03-c-dist" class="level3" data-number="3.4.2">
<h3 data-number="3.4.2" class="anchored" data-anchor-id="sec-ch03-c-dist"><span class="header-section-number">3.4.2</span> متغیرِ تصادفی و توزیع</h3>
<p><strong>متغیرِ تصادفی</strong> کمیتی است که مقدارش پیش از مشاهده معلوم نیست، اما الگوی مقدارهای ممکنش معلوم است. <strong>تابعِ چگالیِ احتمال</strong> <span class="math inline">\(f(x)\)</span> این الگو را توصیف می‌کند: احتمالِ افتادنِ مقدار در بازهٔ <span class="math inline">\([a, b]\)</span> مساحتِ زیرِ <span class="math inline">\(f\)</span> در آن بازه است، و مساحتِ کل یک. <strong>تابعِ توزیعِ تجمعی</strong> <span class="math inline">\(F(x)\)</span> احتمالِ «کمتر یا مساوی <span class="math inline">\(x\)</span>» است. میانگینِ هر تابعِ <span class="math inline">\(g\)</span> از متغیر، <strong>امیدِ ریاضی</strong>، انتگرالِ <span class="math inline">\(g(x)f(x)\)</span> است:</p>
<p><span id="eq-ch03-expectation"><span class="math display">\[
\mathbb{E}[g(X)] = \int g(x)\,f(x)\,\mathrm{d}x
\tag{3.40}\]</span></span></p>
<p>انرژیِ سالانهٔ یک توربین درست همین است: <span class="math inline">\(g\)</span> منحنیِ توان و <span class="math inline">\(f\)</span> توزیعِ تندی، ضربِ تعدادِ ساعت‌های سال.</p>
<p><strong>توزیع‌های پرکاربرد در این کتاب.</strong></p>
<div id="tbl-ch03-distributions" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch03-distributions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;3.2: توزیع‌های پرکاربرد
</figcaption>
<div aria-describedby="tbl-ch03-distributions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 27%">
<col style="width: 54%">
</colgroup>
<thead>
<tr class="header">
<th>توزیع</th>
<th>شکل</th>
<th>کاربرد در نیروگاه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>یکنواخت</td>
<td>مستطیلی میانِ دو حد</td>
<td>عدمِ قطعیتِ نوعِ ب از حدِ خطا (فصلِ ۲)</td>
</tr>
<tr class="even">
<td>نرمال (گاوسی)</td>
<td>زنگوله‌ای، متقارن</td>
<td>خطای اندازه‌گیری، جمعِ اثرهای مستقلِ بسیار</td>
</tr>
<tr class="odd">
<td>وایبول</td>
<td>دو پارامتری، چوله</td>
<td>تندیِ باد</td>
</tr>
<tr class="even">
<td>ریلی</td>
<td>وایبول با <span class="math inline">\(k = 2\)</span></td>
<td>تقریبِ تندیِ باد وقتی فقط میانگین معلوم است</td>
</tr>
<tr class="odd">
<td>نمایی</td>
<td>میرا</td>
<td>زمانِ میانِ خرابی‌ها با نرخِ ثابت (فصلِ ۵۲)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>توزیعِ نرمال و قضیهٔ حدِ مرکزی.</strong> جمع یا میانگینِ تعدادِ زیادی متغیرِ مستقل، هر شکلی که داشته باشند، به توزیعِ نرمال نزدیک می‌شود. به همین دلیل خطای کلِ یک اندازه‌گیری، که جمعِ ریزخطاهای بسیار است، معمولاً نرمال است و ضریبِ پوششِ <span class="math inline">\(k = 2\)</span> حدودِ ۹۵ درصد می‌دهد (فصلِ ۲).</p>
<p><strong>توزیعِ وایبول.</strong> تندیِ باد در بیشترِ ساختگاه‌ها با توزیعِ دوپارامتریِ وایبول خوب توصیف می‌شود:</p>
<p><span id="eq-ch03-weibull"><span class="math display">\[
f(v) = \frac{k}{c}\Big(\frac{v}{c}\Big)^{k-1} e^{-(v/c)^{k}}, \qquad
F(v) = 1 - e^{-(v/c)^{k}}
\tag{3.41}\]</span></span></p>
<p>که <span class="math inline">\(k\)</span> <strong>ضریبِ شکل</strong> (هر چه بزرگ‌تر، توزیع باریک‌تر و تندی پایدارتر) و <span class="math inline">\(c\)</span> <strong>ضریبِ مقیاس</strong> (نزدیکِ تندیِ میانگین) است. میانگین <span class="math inline">\(c\,\Gamma(1 + 1/k)\)</span> و میانگینِ مکعب <span class="math inline">\(c^{3}\,\Gamma(1 + 3/k)\)</span> است، که <span class="math inline">\(\Gamma\)</span> <strong>تابعِ گاما</strong>ست (تعمیمِ فاکتوریل: <span class="math inline">\(\Gamma(n + 1) = n!\)</span>).</p>
<p><strong>سه روشِ برازش.</strong> (۱) <strong>روشِ گشتاورها:</strong> <span class="math inline">\(k\)</span> و <span class="math inline">\(c\)</span> را طوری انتخاب کن که میانگین و انحرافِ معیارِ وایبول با داده برابر شود؛ <span class="math inline">\(k\)</span> از یک معادلهٔ غیرِخطی به دست می‌آید که با ریشه‌یابی حل می‌شود (<a href="#exm-ch03-weibull-k" class="quarto-xref">مثال&nbsp;<span>3.61</span></a>). (۲) <strong>درست‌نمایی بیشینه:</strong> پارامترهایی که داده را «محتمل‌ترین» می‌کنند؛ از نظرِ آماری کارآمدترین روش. (۳) <strong>کمترین مربعات روی تابعِ تجمعیِ خطی‌شده:</strong> با دو بار لگاریتم، <span class="math inline">\(\ln(-\ln(1 - F)) = k\ln v - k\ln c\)</span> که خطی است؛ روشی قدیمی و تصویری.</p>
<div id="exm-ch03-weibull" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.41 (برازشِ توزیعِ باد و انرژیِ سالانه)</strong></span> <strong>پرسش.</strong> توزیعِ وایبول را با سه روش به ۸۷۶۰ تندیِ ساعتیِ ارتفاعِ توپی (بستهٔ دادهٔ <span class="ltr" dir="ltr">1.0.0</span>، <strong>ساختگی</strong>) برازش دهید. برای هر برازش، میانگین، میانگینِ مکعب و انرژیِ سالانهٔ مزرعه را از <span class="math inline">\(E = 8760 \times 12 \times (1 - 0.12)\int P(v)f(v)\,\mathrm{d}v\)</span> حساب کنید و با محاسبهٔ ساعت‌به‌ساعت مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>Weibull fits to the 8760 hourly speeds at 100 m (Plant P Reference Data Pack
    1.0.0, scenario S0 (no-BESS))
method                k  c (m/s)    mean  mean v^3  farm GWh
moments           2.116    8.020   7.103     648.2     191.5
max. likelihood   2.114    8.017   7.101     648.2     191.4
least squares     2.092    8.026   7.108     656.9     191.6
data (hourly)                      7.103     646.4     192.5</code></pre>
<div id="fig-ch03-hist" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-hist-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-hist.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-hist-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.24: بافت‌نگارِ تندی‌های ساعتیِ ارتفاعِ توپی و چگالیِ وایبولِ برازش‌شده با دو روش
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> سه روش <span class="math inline">\(k \approx 2.1\)</span> و <span class="math inline">\(c \approx 8.0\ \text{m/s}\)</span> می‌دهند و انرژیِ مزرعه از برازش‌ها (<span class="ltr" dir="ltr">191.4</span> تا <span class="ltr" dir="ltr">191.6 GWh</span>) تنها نیم درصد با محاسبهٔ ساعت‌به‌ساعت (<span class="ltr" dir="ltr">192.5 GWh</span>) فاصله دارد. بافت‌نگار و منحنی‌ها روی هم می‌خوابند (<a href="#fig-ch03-hist" class="quarto-xref">شکل&nbsp;<span>3.24</span></a>). <strong>وارسی:</strong> میانگینِ روشِ گشتاورها دقیقاً میانگینِ داده است (این روش آن را تحمیل می‌کند). <strong>هشدار:</strong> این برازشِ خوب تا حدی <strong>ساختگی</strong> است، چون دادهٔ بستهٔ داده خودش با فرضِ رفتارِ وایبول ساخته شده است. دادهٔ واقعیِ یک ساختگاه ممکن است دو قله داشته باشد (مثلاً بادِ شب و بادِ روز) و وایبول آن را بد توصیف کند؛ آن‌گاه سری‌زمانی یا توزیعِ تجربی جایگزین می‌شود (فصلِ ۱۳).</p>
</div>
</section>
<section id="sec-ch03-c-sampling" class="level3" data-number="3.4.3">
<h3 data-number="3.4.3" class="anchored" data-anchor-id="sec-ch03-c-sampling"><span class="header-section-number">3.4.3</span> نمونه‌گیری و بازهٔ اطمینان</h3>
<p><strong>نمونه و جامعه.</strong> یک سال اندازه‌گیری <strong>نمونه</strong>ای از آبوهوای بلندمدتِ ساختگاه است، نه خودِ آن. میانگینِ نمونه با میانگینِ واقعیِ بلندمدت فرق دارد و این فرق را <strong>خطای نمونه‌گیری</strong> می‌نامیم. اگر <span class="math inline">\(n\)</span> مشاهدهٔ <strong>مستقل</strong> داشته باشیم، انحرافِ معیارِ میانگینِ نمونه <span class="math inline">\(s/\sqrt n\)</span> است و <strong>بازهٔ اطمینانِ</strong> ۹۵ درصدیِ میانگین تقریباً <span class="math inline">\(\bar x \pm t\,s/\sqrt n\)</span>.</p>
<p><strong>دامِ خودهمبستگی.</strong> تندیِ باد در دو ساعتِ پیاپی <strong>مستقل نیست</strong>: اگر الان باد تند است، احتمالاً یک ساعتِ بعد هم تند است. <strong>خودهمبستگی</strong> با تأخیرِ یک، <span class="math inline">\(r_1\)</span>، این وابستگی را می‌سنجد. وقتی داده خودهمبسته است، ۸۷۶۰ ساعت اطلاعاتِ ۸۷۶۰ مشاهدهٔ مستقل را ندارند؛ <strong>اندازهٔ مؤثرِ نمونه</strong> برای یک فرایندِ ساده چنین است:</p>
<p><span id="eq-ch03-neff"><span class="math display">\[
n_\text{eff} = n\,\frac{1 - r_1}{1 + r_1}
\tag{3.42}\]</span></span></p>
<div id="exm-ch03-sampling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.42 (یک سال باد چقدر دربارهٔ باد می‌گوید؟)</strong></span> <strong>پرسش.</strong> میانگین‌های ماهانه، خودهمبستگی و اندازهٔ مؤثرِ نمونه را برای تندی‌های ساعتیِ بستهٔ داده بیابید. بازهٔ اطمینانِ ۹۵ درصدیِ میانگینِ سالانه را یک بار ساده‌لوحانه (با <span class="math inline">\(n = 8760\)</span>) و یک بار با <span class="math inline">\(n_\text{eff}\)</span> بسازید. سپس با روشِ <strong>بوت‌استرپِ بلوکی</strong> (نمونه‌گیریِ دوباره از روزها) پراکندگیِ میانگین و انرژیِ مزرعه را برآورد کنید.</p>
<p><strong>پاسخ.</strong> بوت‌استرپ یعنی: ۳۶۵ روز را با جایگذاری از همان سال بکش، یک «سالِ بدیل» بساز، کمیت را حساب کن، ۴۰۰ بار تکرار کن و پراکندگیِ نتیجه‌ها را ببین. روزها را <strong>کامل</strong> می‌کشیم تا وابستگیِ ساعت‌به‌ساعت درونِ روز حفظ شود:</p>
<pre class="text"><code>monthly mean speeds (m/s): 6.81 7.74 7.33 6.80 8.17 5.65 6.65 5.81 8.13 6.45
    6.38 9.34
  spread of monthly means (std) 1.077 m/s
lag-1 autocorrelation of hourly speeds r1 = 0.959
effective number of independent hours n_eff = n (1 - r1)/(1 + r1) = 184 of
    8760
95 % CI of the annual mean: naive (n = 8760) 7.029 .. 7.177; with n_eff 6.589
    .. 7.616 m/s
block bootstrap by day (400 resamples): std of the mean 0.157 m/s, std of farm
    energy 7.37 GWh (3.8 %)
    (sampling within ONE synthetic year only; year-to-year variability is
    extra)</code></pre>
<p><strong>تفسیر.</strong> خودهمبستگیِ <span class="ltr" dir="ltr">0.96</span> یعنی ۸۷۶۰ ساعت فقط به اندازهٔ حدودِ ۱۸۴ مشاهدهٔ مستقل اطلاعات دارند. بازهٔ اطمینانِ ساده‌لوحانه (<span class="ltr" dir="ltr">±0.07 m/s</span>) هفت برابر <strong>باریک‌تر</strong> از بازهٔ واقع‌بینانه (<span class="ltr" dir="ltr">±0.5 m/s</span>) است: اعتمادِ کاذب. بوت‌استرپِ روزانه پراکندگیِ <span class="ltr" dir="ltr">0.16 m/s</span> در میانگین و <span class="ltr" dir="ltr">3.8 %</span> در انرژی می‌دهد. و این فقط تغییرپذیریِ <strong>درونِ یک سال</strong> است؛ تفاوتِ سال‌به‌سال، که یک سال داده اصلاً آن را نمی‌بیند، اغلب بزرگ‌تر است و فصلِ ۱۶ آن را با دادهٔ بلندمدت می‌سنجد. <strong>درس:</strong> فرمول‌های آماری فرض دارند؛ «استقلال» رایج‌ترین فرضی است که در داده‌های نیروگاه شکسته می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا میانهٔ تندیِ باد معمولاً کمتر از میانگین است؟</li>
<li>احتمالِ آن‌که تندی از <span class="math inline">\(c\)</span> (ضریبِ مقیاسِ وایبول) کمتر باشد چیست؟ (راهنما: <span class="math inline">\(F(c)\)</span>.)</li>
<li>برای وایبول با <span class="math inline">\(k = 2\)</span> و <span class="math inline">\(c = 8\ \text{m/s}\)</span>، میانگین چیست؟ (<span class="math inline">\(\Gamma(1.5) = 0.8862\)</span>.)</li>
<li>چرا ضریبِ شکلِ بزرگ‌تر یعنی بادِ پایدارتر؟</li>
<li>اگر <span class="math inline">\(r_1 = 0.5\)</span> باشد، ۱۰۰ مشاهده به اندازهٔ چند مشاهدهٔ مستقل‌اند؟</li>
<li>چرا در بوت‌استرپ روزها را کامل می‌کشیم و نه ساعت‌ها را؟</li>
<li>قضیهٔ حدِ مرکزی چه می‌گوید و چرا برای عدمِ قطعیتِ اندازه‌گیری مهم است؟</li>
<li>دادهٔ بادی دو قله دارد. آیا برازشِ وایبول کافی است؟ چه می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-c-regress" class="level3" data-number="3.4.4">
<h3 data-number="3.4.4" class="anchored" data-anchor-id="sec-ch03-c-regress"><span class="header-section-number">3.4.4</span> رگرسیون و همبستگی</h3>
<p><strong>رگرسیونِ خطی</strong> رابطهٔ میانگینِ یک کمیت (<span class="math inline">\(y\)</span>) را با کمیتِ دیگر (<span class="math inline">\(x\)</span>) با خطِ کمترین مربعات توصیف می‌کند (<a href="#sec-ch03-b-lsq" class="quarto-xref"><span>بخش 3.3.3</span></a>). <strong>ضریبِ تعیین</strong> <span class="math inline">\(r^{2}\)</span> کسری از پراکندگیِ <span class="math inline">\(y\)</span> است که خط توضیح می‌دهد. برای شیب، بازهٔ اطمینان هم می‌توان ساخت، به شرطِ آن‌که باقیمانده‌ها مستقل و هم‌پراکنده باشند. در ارزیابیِ باد، رگرسیونِ دادهٔ کوتاه‌مدتِ ساختگاه بر دادهٔ بلندمدتِ یک ایستگاهِ مرجع پایهٔ روشِ <strong>اندازه‌گیری-همبستگی-پیش‌بینی</strong> است (فصلِ ۱۳).</p>
<div id="exm-ch03-regression" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.43 (تندی در <span class="ltr" dir="ltr">100 m</span> از تندی در <span class="ltr" dir="ltr">80 m</span>)</strong></span> <strong>پرسش.</strong> تندی‌های ساعتیِ ارتفاعِ <span class="ltr" dir="ltr">100 m</span> را بر تندی‌های <span class="ltr" dir="ltr">80 m</span> رگرسیون کنید (بستهٔ دادهٔ <span class="ltr" dir="ltr">1.0.0</span>). شیب، عرض از مبدأ، <span class="math inline">\(r^{2}\)</span> و انحرافِ معیارِ باقیمانده را بدهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>v100 = a v80 + b, least squares on 8760 hours
  a = 1.0403 (95 % CI 1.0395 .. 1.0412), b = -0.0089 m/s
  r^2 = 0.9985, residual std 0.134 m/s
  predicted mean at 100 m from the 80 m mean: 7.103 m/s (data 7.103)
  warning: the CI assumes independent residuals; hourly residuals are not</code></pre>
<div id="fig-ch03-regression" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-regression-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-regression.svg" class="img-fluid figure-img" style="width:72.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-regression-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.25: تندی در <span class="ltr" dir="ltr">100 m</span> بر حسبِ تندی در <span class="ltr" dir="ltr">80 m</span> و خطِ رگرسیون
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> شیبِ <span class="ltr" dir="ltr">1.040</span> یعنی تندی در <span class="ltr" dir="ltr">100 m</span> حدودِ چهار درصد بیشتر از <span class="ltr" dir="ltr">80 m</span> است؛ با <span class="math inline">\(r^{2} = 0.9985\)</span> رابطه بسیار محکم است (این دادهٔ ساختگی از یک پروفیلِ قائمِ ساده ساخته شده؛ در دادهٔ واقعی پراکندگیِ بیشتری می‌بینیم). <strong>هشدار:</strong> بازهٔ اطمینانِ شیب (چهار رقم اعشار!) <strong>بیش از حد باریک</strong> است، چون فرمول باقیمانده‌ها را مستقل فرض می‌کند و آن‌ها، مثلِ خودِ تندی‌ها، خودهمبسته‌اند (<a href="#sec-ch03-c-sampling" class="quarto-xref"><span>بخش 3.4.3</span></a>).</p>
</div>
<p><strong>همبستگی.</strong> <strong>ضریبِ همبستگیِ پیرسون</strong>، <span class="math inline">\(r\)</span>، میانِ <span class="math inline">\(-1\)</span> و <span class="math inline">\(+1\)</span>، اندازهٔ رابطهٔ <strong>خطی</strong> میانِ دو متغیر است: <span class="math inline">\(+1\)</span> یعنی با هم بالا و پایین می‌روند، <span class="math inline">\(-1\)</span> یعنی برعکس، صفر یعنی رابطهٔ خطی‌ای نیست. سه نکته که همیشه باید در ذهن بماند: (۱) همبستگی <strong>علیت</strong> نیست؛ (۲) همبستگیِ صفر یعنی رابطهٔ <strong>خطی</strong> نیست، نه این‌که رابطه‌ای نیست؛ (۳) همبستگی به <strong>مقیاسِ زمانی</strong> بستگی دارد.</p>
<div id="exm-ch03-correlation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.44 (آیا باد و آفتابِ نیروگاهِ P مکملِ یکدیگرند؟)</strong></span> <strong>پرسش.</strong> همبستگیِ تولیدِ خورشیدی و بادیِ نیروگاهِ P را در سه مقیاسِ ساعتی، روزانه و ماهانه حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>Pearson correlation of PV and wind output (Plant P Reference Data Pack 1.0.0,
    scenario S0 (no-BESS)):
  hourly -0.124; daily energies -0.117; monthly energies -0.339
  negative = complementary; the sign and size depend on the time scale
  correlation measures LINEAR association only; it is not causation</code></pre>
<div id="fig-ch03-daily" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-daily-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-daily.svg" class="img-fluid figure-img" style="width:72.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-daily-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.26: انرژیِ روزانهٔ خورشیدی در برابرِ انرژیِ روزانهٔ بادیِ نیروگاهِ P
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> همبستگی در هر سه مقیاس <strong>منفی</strong> است: وقتی آفتاب کم است، باد کمی بیشتر است، و این مکمل بودن همان چیزی است که نیروگاهِ هیبریدی را ارزشمند می‌کند (فصلِ ۱). اما همبستگیِ ساعتی و روزانه ضعیف است (<span class="ltr" dir="ltr">−0.12</span>؛ نقطه‌ها در <a href="#fig-ch03-daily" class="quarto-xref">شکل&nbsp;<span>3.26</span></a> پخش‌اند) و فقط در مقیاسِ <strong>ماهانه</strong> (<span class="ltr" dir="ltr">−0.34</span>) محسوس می‌شود: باد در ماه‌های کم‌آفتاب قوی‌تر است. <strong>درس:</strong> «مکمل بودن» بدونِ ذکرِ مقیاسِ زمانی ادعایی نیمه‌کاره است، و چون این داده ساختگی است، عددِ واقعیِ ساختگاه را فقط اندازه‌گیری می‌دهد.</p>
</div>
</section>
<section id="sec-ch03-c-outliers" class="level3" data-number="3.4.5">
<h3 data-number="3.4.5" class="anchored" data-anchor-id="sec-ch03-c-outliers"><span class="header-section-number">3.4.5</span> دادهٔ پرت</h3>
<p><strong>تعریف.</strong> <strong>دادهٔ پرت</strong> مشاهده‌ای است که با الگوی بقیهٔ داده نمی‌خواند. ممکن است <strong>خطا</strong> باشد (حسگرِ یخ‌زده، قطعِ ارتباط، گیر کردنِ مقدار) یا <strong>رویدادِ واقعیِ نادر</strong> (طوفان). قاعدهٔ طلایی: <strong>پرت یعنی «بررسی کن»، نه «پاک کن»</strong>؛ پرچم بزن (<a href="02-units-and-records.html#sec-ch02-c-prov" class="quarto-xref"><span>بخش 2.4.6</span></a>) و دلیلِ تصمیم را بنویس.</p>
<p><strong>آزمون‌های رایج.</strong> (۱) <strong>حصارهای توکی:</strong> بیرون از <span class="math inline">\([Q_1 - k\,\text{IQR},\ Q_3 + k\,\text{IQR}]\)</span>. (۲) <strong>امتیازِ <span class="math inline">\(z\)</span>:</strong> <span class="math inline">\(|x - \bar x|/s\)</span> بزرگ‌تر از ۳ یا ۴. (۳) <strong>آزمون‌های فیزیکی:</strong> گسترهٔ ممکن، آهنگِ تغییرِ ممکن (باد در یک ساعت از ۵ به ۴۰ متر بر ثانیه نمی‌رود)، و ثابت ماندنِ غیرعادی. دو آزمونِ اول <strong>آماری</strong>اند و فقط مقدارهای بزرگ را می‌بینند؛ آزمون‌های فیزیکی <strong>دانشِ مهندسی</strong> را به‌کار می‌برند و خطاهایی را می‌بینند که آمار نمی‌بیند.</p>
<div id="exm-ch03-outliers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.45 (پنج جهش و یک حسگرِ گیرکرده)</strong></span> <strong>پرسش.</strong> در رونوشتی از تندی‌های بستهٔ داده، پنج جهشِ ساختگی (<span class="ltr" dir="ltr">38.0</span>، <span class="ltr" dir="ltr">41.5</span>، <span class="ltr" dir="ltr">0.0</span>، <span class="ltr" dir="ltr">36.2</span> و <span class="ltr" dir="ltr">44.0 m/s</span>) و دوازده ساعت مقدارِ ثابت (حسگرِ گیرکرده) بگذارید. کدام آزمون کدام را می‌یابد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>five spikes injected (38.0, 41.5, 0.0, 36.2, 44.0 m/s) and a 12-hour stuck
    sensor
  IQR fences (k = 3): 4 flagged; spikes found 4 of 5
  |z| &gt; 4: 9 flagged; spikes found 4 of 5
  step &gt; 12 m/s in one hour: 8 flagged (each spike gives 2 steps)
  same value 6 or more hours in a row: 12 flagged (the stuck run: 12 of 12)
  the 0.0 m/s spike is inside the normal range: only the step test sees it</code></pre>
<p><strong>تفسیر.</strong> آزمون‌های آماری چهار جهشِ بزرگ را یافتند اما جهشِ <strong>صفر</strong> را ندیدند، چون صفر در گسترهٔ عادیِ باد است؛ فقط آزمونِ <strong>آهنگِ تغییر</strong> آن را دید. حسگرِ گیرکرده را هیچ آزمونِ آماری نمی‌بیند، چون مقدارش کاملاً عادی است؛ فقط آزمونِ «ثابت ماندن» آن را گرفت. آزمونِ <span class="math inline">\(z\)</span> چند مقدارِ واقعیِ طوفان را هم پرچم زد (۹ پرچم برای ۵ جهش). <strong>درس:</strong> هیچ آزمونِ تنهایی کافی نیست؛ مجموعه‌ای از آزمون‌های آماری و فیزیکی، و سپس <strong>داوریِ انسانی</strong> با فرادادهٔ دکل، لازم است (فصل‌های ۵ و ۱۳).</p>
</div>
</section>
<section id="sec-ch03-c-prop" class="level3" data-number="3.4.6">
<h3 data-number="3.4.6" class="anchored" data-anchor-id="sec-ch03-c-prop"><span class="header-section-number">3.4.6</span> انتشارِ عدمِ قطعیت با ورودی‌های همبسته</h3>
<p><strong>شکلِ ماتریسی.</strong> فصلِ ۲ قانونِ انتشار را برای ورودی‌های مستقل و یک جملهٔ همبستگی نوشت. شکلِ کلیِ آن با <strong>ژاکوبی</strong> <span class="math inline">\(\mathbf{J}\)</span> (بردارِ ضریب‌های حساسیت) و <strong>ماتریسِ کوواریانس</strong> <span class="math inline">\(\boldsymbol{\Sigma}\)</span> (واریانس‌ها روی قطر، <span class="math inline">\(r_{ij}u_iu_j\)</span> بیرونِ قطر) چنین است:</p>
<p><span id="eq-ch03-jacobian"><span class="math display">\[
u_\text{c}^{2}(y) = \mathbf{J}\,\boldsymbol{\Sigma}\,\mathbf{J}^{\mathsf{T}}
\tag{3.43}\]</span></span></p>
<p>همبستگیِ <strong>مثبت</strong> میانِ دو ورودی که اثرِ هم‌جهت دارند، عدمِ قطعیت را <strong>بیشتر</strong> می‌کند (خطاها جمع می‌شوند) و همبستگیِ منفی آن را <strong>کمتر</strong>.</p>
<div id="exm-ch03-correlated" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.46 (اگر خطای باد و آفتاب هم‌جهت باشند)</strong></span> <strong>پرسش.</strong> در مثالِ مونت‌کارلوی فصلِ ۲ (<a href="02-units-and-records.html#exm-ch02-mc" class="quarto-xref">مثال&nbsp;<span>2.35</span></a>) فرض شد عدمِ قطعیتِ تندیِ باد و تابش <strong>مستقل</strong>اند. اما اگر هر دو از یک منبع آمده باشند (مثلاً یک مدلِ جوّیِ مشترک که هر دو را کمی کم‌برآورد کند)، همبسته‌اند. عدمِ قطعیتِ تولیدِ کل را برای همبستگی‌های صفر، مثبتِ نیم و منفیِ نیم حساب کنید و شکلِ ماتریسی را وارسی کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>total energy E = E_w (1 + 1.62 (f_v - 1)) + E_pv f_H, u(f_v) 3 %, u(f_H) 4 %
  correlation r = +0.0: u_c = 10.13 GWh
  correlation r = +0.5: u_c = 11.80 GWh
  correlation r = -0.5: u_c = 8.14 GWh
  matrix form u^2 = J S J^T with r = 0.5: u_c = 11.80 GWh (same)</code></pre>
<p><strong>تفسیر.</strong> با همبستگیِ مثبتِ نیم، عدمِ قطعیت از <span class="ltr" dir="ltr">10.1</span> به <span class="ltr" dir="ltr">11.8 GWh</span> می‌رسد (۱۷ درصد بیشتر). در ارزیابی‌های واقعی، همبستگیِ میانِ منابعِ عدمِ قطعیت (همان مدلِ جوّی، همان ایستگاهِ مرجع، همان روشِ اصلاحِ بلندمدت) یکی از سخت‌ترین و مهم‌ترین داوری‌هاست؛ فرضِ استقلال معمولاً <strong>خوش‌بینانه</strong> است. این مثال، همراه با <a href="02-units-and-records.html#exm-ch02-mc" class="quarto-xref">مثال&nbsp;<span>2.35</span></a>، همان «انتشارِ عدمِ قطعیتِ منبع به انرژیِ سالانه» است که فصلِ ۱۶ کامل می‌کند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(r^{2} = 0.81\)</span> یعنی چه؟ ضریبِ همبستگی چقدر است؟</li>
<li>مثالی بزنید که دو متغیر همبستگیِ قوی دارند اما یکی علتِ دیگری نیست.</li>
<li>رابطهٔ <span class="math inline">\(y = x^{2}\)</span> روی بازهٔ <span class="math inline">\([-1, 1]\)</span> چه ضریبِ همبستگیِ خطی‌ای دارد؟ این چه می‌گوید؟</li>
<li>چرا آزمونِ <span class="math inline">\(z\)</span> جهشِ صفرِ تندیِ باد را نمی‌بیند؟</li>
<li>سه آزمونِ فیزیکی برای دادهٔ شدتِ تابش پیشنهاد کنید.</li>
<li>اگر <span class="math inline">\(u(f_v)\)</span> و <span class="math inline">\(u(f_H)\)</span> کاملاً همبسته (<span class="math inline">\(r = 1\)</span>) باشند، <span class="math inline">\(u_\text{c}\)</span> با جمعِ خطی یا مربعی به دست می‌آید؟</li>
<li>ماتریسِ کوواریانسِ دو ورودی با <span class="math inline">\(u_1 = 0.03\)</span>، <span class="math inline">\(u_2 = 0.04\)</span> و <span class="math inline">\(r = 0.5\)</span> را بنویسید.</li>
<li>چرا فرضِ استقلالِ منابعِ عدمِ قطعیت معمولاً خوش‌بینانه است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-c-probability" class="level3" data-number="3.4.7">
<h3 data-number="3.4.7" class="anchored" data-anchor-id="sec-ch03-c-probability"><span class="header-section-number">3.4.7</span> احتمال: دسترس‌پذیریِ توربین‌ها</h3>
<p><strong>قاعده‌های پایه.</strong> احتمالِ رویدادِ <span class="math inline">\(A\)</span>، <span class="math inline">\(\Pr(A)\)</span>، میانِ صفر و یک است. برای دو رویدادِ <strong>مستقل</strong>، <span class="math inline">\(\Pr(A \text{ and } B) = \Pr(A)\Pr(B)\)</span>؛ برای دو رویدادِ <strong>ناسازگار</strong> (که با هم رخ نمی‌دهند)، <span class="math inline">\(\Pr(A \text{ or } B) = \Pr(A) + \Pr(B)\)</span>؛ و <span class="math inline">\(\Pr(\text{not } A) = 1 - \Pr(A)\)</span>. <strong>احتمالِ شرطی</strong>، <span class="math inline">\(\Pr(A \mid B) = \Pr(A \text{ and } B)/\Pr(B)\)</span>، احتمالِ <span class="math inline">\(A\)</span> است وقتی می‌دانیم <span class="math inline">\(B\)</span> رخ داده است.</p>
<p><strong>توزیعِ دوجمله‌ای.</strong> اگر <span class="math inline">\(n\)</span> آزمایشِ مستقل داشته باشیم و هر کدام با احتمالِ <span class="math inline">\(p\)</span> «موفق» شود، تعدادِ موفقیت‌ها توزیعِ <strong>دوجمله‌ای</strong> دارد:</p>
<p><span id="eq-ch03-binomial"><span class="math display">\[
\Pr(K = k) = \binom{n}{k}\,p^{k}(1 - p)^{n-k}, \qquad \binom{n}{k} = \frac{n!}{k!\,(n-k)!}
\tag{3.44}\]</span></span></p>
<p>با میانگینِ <span class="math inline">\(np\)</span>. برای مزرعه‌ای با دوازده توربین که هر کدام با احتمالِ <span class="math inline">\(p\)</span> در دسترس است، <span class="math inline">\(K\)</span> تعدادِ توربین‌های در دسترس است.</p>
<p><strong>فرایندِ پواسون.</strong> رویدادهایی که به‌طورِ تصادفی و مستقل با <strong>نرخِ</strong> ثابتِ <span class="math inline">\(\lambda\)</span> رخ می‌دهند (خرابی‌ها، صاعقه‌ها)، در بازهٔ زمانیِ <span class="math inline">\(t\)</span> تعدادی با توزیعِ <strong>پواسون</strong> دارند: <span class="math inline">\(\Pr(N = n) = (\lambda t)^{n}e^{-\lambda t}/n!\)</span>. احتمالِ «هیچ رویدادی» <span class="math inline">\(e^{-\lambda t}\)</span> است و زمانِ میانِ رویدادها توزیعِ <strong>نمایی</strong> با میانگینِ <span class="math inline">\(1/\lambda\)</span> دارد. فصلِ ۵۲ این‌ها را پایهٔ تحلیلِ قابلیتِ اطمینان قرار می‌دهد.</p>
<div id="exm-ch03-binomial" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.47 (چند توربین در دسترس است؟)</strong></span> <strong>پرسش.</strong> هر یک از ۱۲ توربین با احتمالِ <span class="ltr" dir="ltr">0.97</span>، مستقل از بقیه، در دسترس است (فرضی). (الف) احتمالِ آن‌که هر دوازده، دست‌کم یازده، یا ده و کمتر در دسترس باشند چیست؟ (ب) اگر خرابی‌ها با نرخِ دو بار در سال برای هر توربین رخ دهند، احتمالِ هیچ خرابی در یک ماه برای یک توربین و برای کلِ مزرعه چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>12 turbines, each available with probability 0.97, independently (assumed)
  P(all 12) = 0.97^12 = 0.6938; P(exactly 11) = 0.2575; P(at least 11) =
    0.9514
  P(10 or fewer) = 0.0486; expected number available 11.64 = 12 x 0.97
failures as a Poisson process, 2 per turbine per year (assumed):
  one turbine, one month: P(0) = e^-0.1667 = 0.8465; P(1 or more) = 0.1535
  whole farm, one month (rate 2): P(0) = 0.1353; P(3 or more) = 0.3233
  independence is an assumption: a grid outage or icing stops many turbines at
    once</code></pre>
<div id="fig-ch03-m-binom" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-m-binom-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-m-binom.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-m-binom-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.27: توزیعِ دوجمله‌ایِ تعدادِ توربین‌های در دسترس
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> با وجودِ دسترس‌پذیریِ ۹۷ درصدیِ هر توربین، فقط ۶۹ درصدِ وقت <strong>همه</strong> در دسترس‌اند؛ اما ۹۵ درصدِ وقت دست‌کم یازده توربین کار می‌کنند. این‌که «مزرعه» در دسترس است یا نه بستگی دارد به تعریف: همهٔ توربین‌ها، یا ظرفیتِ کافی برای تعهد؟ (ب) مزرعه در یک ماه تنها ۱۳٫۵ درصد شانس دارد که هیچ خرابی نداشته باشد؛ سه خرابی یا بیشتر در یک‌سوم ماه‌ها رخ می‌دهد. برنامهٔ نگهداری و قطعاتِ یدکی بر همین احتمال‌ها بنا می‌شود (فصل‌های ۵۱ و ۵۲). <strong>فرضِ حساس:</strong> استقلال. قطعیِ شبکه یا یخ‌زدگی همهٔ توربین‌ها را با هم متوقف می‌کند و احتمالِ «همه از کار افتاده» را بسیار بیشتر از <span class="math inline">\(0.03^{12}\)</span> می‌کند.</p>
</div>
</section>
<section id="sec-ch03-c-exceedance" class="level3" data-number="3.4.8">
<h3 data-number="3.4.8" class="anchored" data-anchor-id="sec-ch03-c-exceedance"><span class="header-section-number">3.4.8</span> توزیعِ نرمال و احتمالِ فراگذشت</h3>
<p><strong>توزیعِ نرمالِ استاندارد.</strong> اگر <span class="math inline">\(X\)</span> نرمال با میانگینِ <span class="math inline">\(\mu\)</span> و انحرافِ معیارِ <span class="math inline">\(\sigma\)</span> باشد، <span class="math inline">\(Z = (X - \mu)/\sigma\)</span> نرمالِ استاندارد است (میانگینِ صفر، انحرافِ معیارِ یک). احتمال‌ها از جدولِ <span class="math inline">\(Z\)</span> یا تابعِ توزیعِ تجمعیِ <span class="math inline">\(\Phi\)</span> خوانده می‌شوند؛ چند عددِ پرکاربرد: <span class="math inline">\(\Phi(1.2816) = 0.90\)</span>، <span class="math inline">\(\Phi(1.6449) = 0.95\)</span>، <span class="math inline">\(\Phi(2.3263) = 0.99\)</span>.</p>
<p><strong>احتمالِ فراگذشت.</strong> در ارزیابیِ تولید، <span class="ltr" dir="ltr">P90</span> مقداری است که تولیدِ سالانه <strong>با احتمالِ ۹۰ درصد از آن بیشتر است</strong>. اگر تولید نرمال باشد:</p>
<p><span id="eq-ch03-exceedance"><span class="math display">\[
P_{q} = \mu - z_{q}\,\sigma, \qquad \Phi(z_{q}) = q/100
\tag{3.45}\]</span></span></p>
<div id="exm-ch03-exceedance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.48 (از <span class="ltr" dir="ltr">P50</span> تا <span class="ltr" dir="ltr">P99</span>)</strong></span> <strong>پرسش.</strong> با میانگینِ <span class="ltr" dir="ltr">289.8 GWh</span> و انحرافِ معیارِ <span class="ltr" dir="ltr">10.1 GWh</span> (عدمِ قطعیتِ آموزشیِ منبع، <a href="02-units-and-records.html#exm-ch02-mc" class="quarto-xref">مثال&nbsp;<span>2.35</span></a>)، <span class="ltr" dir="ltr">P50</span>، <span class="ltr" dir="ltr">P75</span>، <span class="ltr" dir="ltr">P90</span>، <span class="ltr" dir="ltr">P95</span> و <span class="ltr" dir="ltr">P99</span> را بیابید. احتمالِ آن‌که یک سال بیش از <span class="ltr" dir="ltr">300 GWh</span> تولید کند چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>normal model of annual energy: mean 289.8 GWh, standard deviation 10.1 GWh
  P50  = mean - z sigma, z = 0.0000: 289.8 GWh
  P75  = mean - z sigma, z = 0.6745: 283.0 GWh
  P90  = mean - z sigma, z = 1.2816: 276.9 GWh
  P95  = mean - z sigma, z = 1.6449: 273.2 GWh
  P99  = mean - z sigma, z = 2.3263: 266.3 GWh
  probability that a year exceeds 300 GWh: 0.156
  these numbers inherit every assumption of the 10.1 GWh (teaching values,
    chapter 2)</code></pre>
<p><strong>تفسیر.</strong> فاصلهٔ <span class="ltr" dir="ltr">P50</span> تا <span class="ltr" dir="ltr">P99</span> حدودِ <span class="ltr" dir="ltr">24 GWh</span> است: هشت درصد. وام‌دهنده‌ها بدهی را معمولاً بر پایهٔ <span class="ltr" dir="ltr">P90</span> یا <span class="ltr" dir="ltr">P99</span> یک‌ساله می‌سنجند (فصلِ ۲۱)؛ پس هر واحد کاهشِ <span class="math inline">\(\sigma\)</span> مستقیماً ظرفیتِ وام را بالا می‌برد. <strong>هشدار:</strong> فرضِ نرمال بودن در دنباله‌ها (<span class="ltr" dir="ltr">P99</span>) کم‌اعتبارتر از میانه است و «عدمِ قطعیتِ یک‌ساله» با «عدمِ قطعیتِ میانگینِ ده‌ساله» فرق دارد (تغییرپذیریِ سال‌به‌سال با میانگین‌گیری کم می‌شود)؛ فصلِ ۱۶ هر دو را می‌سازد.</p>
</div>
</section>
<section id="sec-ch03-c-hypothesis" class="level3" data-number="3.4.9">
<h3 data-number="3.4.9" class="anchored" data-anchor-id="sec-ch03-c-hypothesis"><span class="header-section-number">3.4.9</span> آزمونِ فرض</h3>
<p><strong>ایده.</strong> آیا اختلافِ دو میانگین «واقعی» است یا ممکن است تصادفی باشد؟ <strong>آزمونِ فرض</strong> یک <strong>فرضِ صفر</strong> (مثلاً «اختلافی نیست») را می‌گیرد و می‌پرسد: اگر این فرض درست بود، دیدنِ اختلافی به این بزرگی چقدر محتمل بود؟ آماره‌ای مثلِ <span class="math inline">\(t = (\bar x_1 - \bar x_2)/\text{se}\)</span> ساخته می‌شود و <strong>مقدارِ <span class="math inline">\(p\)</span></strong> احتمالِ دیدنِ <span class="math inline">\(|t|\)</span>ای دست‌کم به این بزرگی تحتِ فرضِ صفر است. مقدارِ <span class="math inline">\(p\)</span> کوچک (مثلاً زیرِ ۰٫۰۵) فرضِ صفر را <strong>زیرِ سؤال</strong> می‌برد. سه هشدار: (۱) <span class="math inline">\(p\)</span> احتمالِ درستیِ فرضِ صفر <strong>نیست</strong>؛ (۲) «معنادارِ آماری» یعنی «احتمالاً تصادفی نیست»، نه «مهم»؛ (۳) آزمون به فرض‌هایش وابسته است، و رایج‌ترینِ آن‌ها <strong>استقلالِ مشاهده‌ها</strong> است.</p>
<div id="exm-ch03-hypothesis" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.49 (بهار بادی‌تر از پاییز است؟)</strong></span> <strong>پرسش.</strong> میانگینِ تندیِ باد در بهار (ماه‌های مارس تا مهٔ میلادی) و پاییز (سپتامبر تا نوامبر) در بستهٔ داده را مقایسه کنید. آیا اختلاف معنادار است؟ یک بار با فرضِ استقلالِ ساعت‌ها و یک بار با اندازهٔ مؤثرِ نمونه پاسخ دهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>is the mean speed of spring (Mar-May) different from autumn (Sep-Nov)?
  means 7.439 and 6.978 m/s; difference +0.462 m/s
  naive t = diff / se, se from n = 2208 and 2184: t = 4.76, p = 1.9e-06
  with effective sizes 62 and 55: t = 0.78, p = 0.44
  the naive test calls the difference significant; the honest one does not</code></pre>
<p><strong>تفسیر.</strong> آزمونِ ساده‌لوحانه <span class="math inline">\(p\)</span> را حدودِ دو در میلیون می‌دهد و اختلافِ <span class="ltr" dir="ltr">0.46 m/s</span> را «قطعی» می‌خواند؛ آزمونِ درست، با حدودِ ۶۰ مشاهدهٔ مؤثر در هر فصل، <span class="math inline">\(p = 0.44\)</span> می‌دهد: با یک سال داده <strong>نمی‌توان</strong> گفت بهارِ این ساختگاه بادی‌تر است. این همان درسِ <a href="#exm-ch03-sampling" class="quarto-xref">مثال&nbsp;<span>3.42</span></a> است، این بار در لباسِ آزمونِ فرض. در گزارش‌های منبع ادعاهای «معنادار»ی که خودهمبستگی را نادیده گرفته‌اند، کم نیستند.</p>
</div>
</section>
<section id="sec-ch03-c-timeseries" class="level3" data-number="3.4.10">
<h3 data-number="3.4.10" class="anchored" data-anchor-id="sec-ch03-c-timeseries"><span class="header-section-number">3.4.10</span> سری‌زمانی و پیش‌بینیِ ساده</h3>
<p><strong>الگوهای سری‌زمانی.</strong> دادهٔ نیروگاه <strong>سری‌زمانی</strong> است: ترتیب مهم است. سه جزء را از هم جدا می‌کنیم: <strong>چرخهٔ روزانه</strong> (خورشید همیشه، باد گاهی)، <strong>چرخهٔ فصلی</strong>، و <strong>تغییرپذیریِ تصادفیِ</strong> باقیمانده که خودهمبسته است. میانگینِ هر ساعتِ روز در طولِ سال چرخهٔ روزانه را نشان می‌دهد و <strong>میانگینِ متحرک</strong> نوسان‌های کوتاه را صاف می‌کند.</p>
<p><strong>پیش‌بینیِ ماندگاری.</strong> ساده‌ترین پیش‌بینی برای ساعتِ بعد: «همان مقدارِ اکنون». این <strong>پیش‌بینیِ ماندگاری</strong> معیارِ پایه‌ای است که هر روشِ پیش‌بینیِ پیشرفته باید از آن بهتر باشد (فصلِ ۲۰). خطا با <strong>میانگینِ خطای مطلق</strong> (<span class="math inline">\(\text{MAE}\)</span>) و <strong>ریشهٔ میانگینِ مربعِ خطا</strong> (<span class="math inline">\(\text{RMSE}\)</span>) سنجیده می‌شود؛ دومی به خطاهای بزرگ حساس‌تر است.</p>
<div id="exm-ch03-timeseries" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.50 (چرخهٔ روزانه و خطای پیش‌بینی)</strong></span> <strong>پرسش.</strong> چرخهٔ روزانهٔ میانگینِ تولیدِ خورشیدی و بادی را بسازید. خطای پیش‌بینیِ ماندگاریِ توانِ مزرعهٔ بادی را برای افق‌های ۱ تا ۲۴ ساعت حساب کنید و با «اقلیم‌شناسی» (همیشه میانگینِ سالانه) مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>persistence forecast of farm power: 'the next value equals the current one'
  lead  1 h: MAE  3.98 MW ( 6.6 % of 60 MW), RMSE  6.35 MW
  lead  3 h: MAE  7.05 MW (11.7 % of 60 MW), RMSE 10.77 MW
  lead  6 h: MAE  9.98 MW (16.6 % of 60 MW), RMSE 14.76 MW
  lead 12 h: MAE 13.60 MW (22.7 % of 60 MW), RMSE 19.09 MW
  lead 24 h: MAE 17.23 MW (28.7 % of 60 MW), RMSE 23.00 MW
  'climatology' (always the annual mean): MAE 17.27 MW
mean daily cycle: PV peaks at hour 11; wind mean ranges 18.4..25.8 MW</code></pre>
<div id="fig-ch03-m-diurnal" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-m-diurnal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-m-diurnal.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-m-diurnal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.28: چرخهٔ روزانهٔ میانگینِ تولیدِ خورشیدی و بادیِ نیروگاهِ P
</figcaption>
</figure>
</div>
<div id="fig-ch03-m-persist" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-m-persist-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-m-persist.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-m-persist-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.29: خطای پیش‌بینیِ ماندگاریِ توانِ مزرعهٔ بادی بر حسبِ افقِ پیش‌بینی
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> تولیدِ بادیِ این دادهٔ ساختگی چرخهٔ روزانهٔ ملایمی دارد و تا حدی وقتی خورشیدی صفر است بیشتر است (<a href="#fig-ch03-m-diurnal" class="quarto-xref">شکل&nbsp;<span>3.28</span></a>). پیش‌بینیِ ماندگاری برای یک ساعت بعد خطای حدودِ <span class="ltr" dir="ltr">4 MW</span> (۷ درصدِ ظرفیت) دارد، اما با افقِ ۲۴ ساعت خطایش به اقلیم‌شناسی می‌رسد (<a href="#fig-ch03-m-persist" class="quarto-xref">شکل&nbsp;<span>3.29</span></a>): ماندگاری برای فردا <strong>هیچ</strong> ارزشی ندارد. این مرز نشان می‌دهد پیش‌بینیِ روزِ بعد، که بازارها و برنامه‌ریزیِ شبکه لازم دارند، مدل‌های جوّی می‌خواهد (فصلِ ۲۰).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر هر توربین با احتمالِ ۰٫۹۵ در دسترس باشد، احتمالِ آن‌که هر دوازده در دسترس باشند چیست؟</li>
<li>احتمالِ دست‌کم یک خرابی در یک سال برای توربینی با نرخِ ۰٫۵ خرابی در سال چیست؟</li>
<li>میانگینِ زمانِ میانِ دو خرابیِ فرایندی با نرخِ ۲ در سال چیست؟</li>
<li><span class="ltr" dir="ltr">P90</span> تولیدی با میانگینِ <span class="ltr" dir="ltr">100 GWh</span> و انحرافِ معیارِ <span class="ltr" dir="ltr">8 GWh</span> چیست؟</li>
<li>مقدارِ <span class="math inline">\(p\)</span> برابرِ ۰٫۰۳ یعنی احتمالِ درست بودنِ فرضِ صفر ۳ درصد است؟ توضیح دهید.</li>
<li>چرا آزمونِ ساده‌لوحانه در <a href="#exm-ch03-hypothesis" class="quarto-xref">مثال&nbsp;<span>3.49</span></a> «معنادار» نتیجه گرفت؟</li>
<li>فرقِ <span class="math inline">\(\text{MAE}\)</span> و <span class="math inline">\(\text{RMSE}\)</span> چیست؟ کدام به خطاهای بزرگ حساس‌تر است؟</li>
<li>چرا پیش‌بینیِ ماندگاری برای افقِ ۲۴ ساعت از اقلیم‌شناسی بهتر نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-c-rose" class="level3" data-number="3.4.11">
<h3 data-number="3.4.11" class="anchored" data-anchor-id="sec-ch03-c-rose"><span class="header-section-number">3.4.11</span> آمارِ جهت: گلِ باد</h3>
<p><strong>مسئله.</strong> جهتِ باد کمیتی دایره‌ای است (<a href="02-units-and-records.html#exm-ch02-wind-dir" class="quarto-xref">مثال&nbsp;<span>2.19</span></a>) و میانگینِ ساده‌اش بی‌معناست. به‌جای آن، جهت‌ها را در <strong>بخش‌ها</strong> (مثلاً دوازده بخشِ ۳۰ درجه‌ای) دسته‌بندی و برای هر بخش فراوانی، تندیِ میانگین و <strong>سهم از انرژی</strong> را حساب می‌کنیم. نمودارِ قطبیِ این‌ها <strong>گلِ باد</strong> است. سهمِ انرژی از سهمِ زمان مهم‌تر است، چون بخشی با بادِ کم‌تر اما تندتر ممکن است انرژیِ بیشتری بیاورد؛ و چیدمانِ توربین‌ها (فصلِ ۱۴) بر پایهٔ <strong>گلِ انرژی</strong> است، نه گلِ فراوانی.</p>
<div id="exm-ch03-rose" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.51 (گلِ بادِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با تندی و جهتِ ساعتیِ ارتفاعِ <span class="ltr" dir="ltr">100 m</span> بستهٔ داده، فراوانی، تندیِ میانگین و سهمِ انرژیِ توربین را در دوازده بخش حساب کنید. پربرکت‌ترین بخش کدام است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>12 sectors of 30 deg (centre, FROM direction): frequency, mean speed, energy
    share
    0 deg:   1.1 % of hours, mean  7.15 m/s,   1.0 % of energy
   30 deg:   0.1 % of hours, mean  9.58 m/s,   0.1 % of energy
   60 deg:   1.8 % of hours, mean  8.22 m/s,   2.4 % of energy
   90 deg:   6.1 % of hours, mean  7.87 m/s,   7.5 % of energy
  120 deg:   6.1 % of hours, mean  7.90 m/s,   7.3 % of energy
  150 deg:   2.5 % of hours, mean  6.03 m/s,   1.8 % of energy
  180 deg:   0.1 % of hours, mean  7.03 m/s,   0.1 % of energy
  210 deg:   1.5 % of hours, mean  7.47 m/s,   1.6 % of energy
  240 deg:  10.0 % of hours, mean  7.49 m/s,  11.0 % of energy
  270 deg:  30.6 % of hours, mean  7.12 m/s,  30.8 % of energy
  300 deg:  29.1 % of hours, mean  6.85 m/s,  26.9 % of energy
  330 deg:  10.9 % of hours, mean  6.49 m/s,   9.3 % of energy
  most energetic sector: 270 deg (30.80 % of energy)
  speed-weighted vector mean direction: 283 deg</code></pre>
<div id="fig-ch03-n-rose" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-n-rose-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-n-rose.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-n-rose-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.30: سهمِ ساعت‌ها و سهمِ انرژی در دوازده بخشِ جهتِ باد
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> دو بخشِ غربی (<span class="ltr" dir="ltr">270°</span> و <span class="ltr" dir="ltr">300°</span>) حدودِ ۶۰ درصدِ ساعت‌ها و ۵۸ درصدِ انرژی را دارند: بادِ این ساختگاهِ ساختگی <strong>جهت‌دار</strong> است. بخش‌های شرقی (<span class="ltr" dir="ltr">90°</span> و <span class="ltr" dir="ltr">120°</span>) کم‌شمارترند اما تندیِ میانگینِ بیشتری دارند و سهمِ انرژی‌شان بیشتر از سهمِ زمانشان است. میانگینِ برداریِ وزن‌دار با تندی <span class="ltr" dir="ltr">283°</span> است، یعنی بادِ غالب از غرب-شمال‌غرب. پیامدِ طراحی: ردیف‌های توربین بهتر است <strong>شمالی-جنوبی</strong> (عمود بر بادِ غالب) چیده شوند و فاصلهٔ میانِ ردیف‌ها در امتدادِ شرق-غرب بیشتر از فاصلهٔ توربین‌ها درونِ هر ردیف باشد (فصلِ ۱۴). <strong>یادآوری:</strong> بادِ غالبِ <a href="#exm-ch03-rotation" class="quarto-xref">مثال&nbsp;<span>3.18</span></a> (<span class="ltr" dir="ltr">163°</span>) فقط جهتِ نخستین ساعتِ داده بود، نه جهتِ غالب؛ این مثال نشان می‌دهد چرا نباید از یک نمونه نتیجه گرفت.</p>
</div>
</section>
<section id="sec-ch03-c-sampling-dist" class="level3" data-number="3.4.12">
<h3 data-number="3.4.12" class="anchored" data-anchor-id="sec-ch03-c-sampling-dist"><span class="header-section-number">3.4.12</span> نمونه‌برداری از یک توزیع</h3>
<p><strong>روشِ تبدیلِ وارون.</strong> شبیه‌سازیِ مونت‌کارلو (فصلِ ۲) به عددهای تصادفی از توزیع‌های مشخص نیاز دارد. رایانه عددهای <strong>شبه‌تصادفیِ یکنواخت</strong> میانِ صفر و یک تولید می‌کند (با <strong>بذر</strong>، تا نتیجه بازتولیدپذیر باشد). اگر <span class="math inline">\(U\)</span> یکنواخت باشد و <span class="math inline">\(F\)</span> تابعِ توزیعِ تجمعیِ هدف، <span class="math inline">\(X = F^{-1}(U)\)</span> توزیعِ <span class="math inline">\(F\)</span> را دارد. برای وایبول، از <span class="math inline">\(F(v) = 1 - e^{-(v/c)^{k}}\)</span>:</p>
<p><span id="eq-ch03-inverse"><span class="math display">\[
v = c\,\big(-\ln(1 - U)\big)^{1/k}
\tag{3.46}\]</span></span></p>
<div id="exm-ch03-inverse" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.52 (تندی‌های ساختگی از وایبول)</strong></span> <strong>پرسش.</strong> صد هزار تندی از وایبولِ برازش‌شدهٔ <a href="#exm-ch03-weibull" class="quarto-xref">مثال&nbsp;<span>3.41</span></a> بسازید و میانگین، میانگینِ مکعب و انرژیِ سالانه را با نظریه و دادهٔ ساعتی مقایسه کنید. این نمونه‌ها برای چه کاری <strong>مناسب نیستند</strong>؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>inverse-transform sampling of the fitted Weibull (k = 2.114, c = 8.017 m/s):
  U uniform on (0, 1)  -&gt;  v = c (-ln(1 - U))^(1/k)
  100,000 samples: mean 7.123 m/s (theory 7.101), mean of v^3 651.6 (theory
    648.2)
  energy from the samples: 192.6 GWh/yr
  independent samples have no autocorrelation: fine for annual sums, wrong for
    anything that depends on the order of hours (batteries, ramps,
    curtailment)</code></pre>
<p><strong>تفسیر.</strong> میانگین‌ها با نظریه و انرژی با سری‌زمانی (<span class="ltr" dir="ltr">192.5</span>) می‌خوانند. اما نمونه‌های مستقل <strong>ترتیب</strong> ندارند: ساعتِ بعدی هیچ ربطی به ساعتِ قبلی ندارد، در حالی که بادِ واقعی خودهمبستگیِ <span class="ltr" dir="ltr">0.96</span> دارد. پس این نمونه‌ها برای هر محاسبه‌ای که به <strong>ترتیبِ</strong> ساعت‌ها بستگی دارد (شارژِ باتری، شیبِ تغییرِ توان، بُرشِ پی‌درپی) نادرست‌اند و مدل‌های سری‌زمانیِ ساختگی لازم است (فصلِ ۱۶). <strong>درس:</strong> «توزیعِ درست» با «رفتارِ درست» یکی نیست.</p>
</div>
</section>
<section id="sec-ch03-c-duration" class="level3" data-number="3.4.13">
<h3 data-number="3.4.13" class="anchored" data-anchor-id="sec-ch03-c-duration"><span class="header-section-number">3.4.13</span> منحنیِ تداوم و چندک‌ها</h3>
<p><strong>تعریف.</strong> اگر توانِ ساعتیِ یک سال را از بزرگ به کوچک مرتب کنیم و بر حسبِ «شمارهٔ ساعت» رسم کنیم، <strong>منحنیِ تداوم</strong> به دست می‌آید (فصلِ ۱). این همان تابعِ توزیعِ تجمعیِ وارونه است، با محورِ زمان: نقطهٔ <span class="math inline">\((h, P)\)</span> می‌گوید «در <span class="math inline">\(h\)</span> ساعت از سال، توان دست‌کم <span class="math inline">\(P\)</span> بود». مساحتِ زیرِ آن، مثلِ سری‌زمانی، <strong>انرژی</strong> است، چون مرتب کردن جمع را عوض نمی‌کند؛ اما ترتیبِ زمانی را دور می‌ریزد.</p>
<div id="exm-ch03-duration" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.53 (خواندنِ منحنیِ تداومِ صادرات)</strong></span> <strong>پرسش.</strong> از منحنیِ تداومِ توانِ صادراتیِ نیروگاهِ P (<a href="01-book-and-project.html#fig-ch01-duration" class="quarto-xref">شکل&nbsp;<span>1.12</span></a> در فصلِ ۱)، انرژی، تعدادِ ساعت‌های بالای ۵۰ و ۸۰ مگاوات، میانه، چندکِ ۹۰ درصد و سهمِ انرژیِ هزار ساعتِ پربارتر را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>duration curve: hourly export sorted from largest to smallest (data pack
    1.0.0, S0)
  area under the curve = energy: 289.8 GWh (same as the time series)
  hours above 50 MW: 2493; above 80 MW: 276; below 5 MW: 1223
  median hourly export 32.6 MW; 10 % of hours exceed 60.6 MW
  energy delivered in the top 1000 hours: 73.4 GWh (25 %)</code></pre>
<p><strong>تفسیر.</strong> فقط ۲۷۶ ساعت بالای ۸۰ مگاوات: یعنی بیست مگاواتِ بالاییِ اتصالِ ۱۰۰ مگاواتی (از ۸۰ تا ۱۰۰) فقط در حدودِ سه درصدِ سال به کار می‌آید؛ این نکته در طراحیِ اندازهٔ اتصال و باتری (فصل‌های ۱۸ و ۱۹) کلیدی است. یک‌چهارمِ انرژی از هزار ساعتِ پربارتر می‌آید. میانهٔ ساعتی (<span class="ltr" dir="ltr">32.6 MW</span>) از میانگین (<span class="ltr" dir="ltr">33.1 MW</span>) کمی کمتر است. <strong>محدودیت:</strong> منحنیِ تداوم نمی‌گوید این ساعت‌ها <strong>کِی</strong> و <strong>پشتِ هم</strong> رخ داده‌اند؛ برای باتری، ترتیب حیاتی است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا «گلِ انرژی» برای چیدمانِ توربین مهم‌تر از «گلِ فراوانی» است؟</li>
<li>با <span class="math inline">\(U = 0.5\)</span>، تندیِ وایبولِ <span class="math inline">\(k = 2\)</span> و <span class="math inline">\(c = 8\)</span> چیست؟ این چه چندکی است؟</li>
<li>بذرِ مولدِ عددهای تصادفی چرا در کتاب ثابت است؟</li>
<li>چرا نمونه‌های مستقلِ وایبول برای شبیه‌سازیِ باتری نامناسب‌اند؟</li>
<li>مساحتِ زیرِ منحنیِ تداوم چه یکایی دارد؟</li>
<li>اگر سقفِ اتصال <span class="ltr" dir="ltr">80 MW</span> بود، از منحنیِ تداوم چطور انرژیِ بریده‌شده را برآورد می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-c-extremes" class="level3" data-number="3.4.14">
<h3 data-number="3.4.14" class="anchored" data-anchor-id="sec-ch03-c-extremes"><span class="header-section-number">3.4.14</span> آمارِ مقادیرِ حدی: بادِ پنجاه‌ساله</h3>
<p><strong>مسئله.</strong> برج، پره و فونداسیون باید بادهایی را تاب بیاورند که شاید در عمرِ نیروگاه <strong>یک بار</strong> رخ دهند. توزیعِ وایبول (<a href="#sec-ch03-c-dist" class="quarto-xref"><span>بخش 3.4.2</span></a>) برای ساعت‌های عادی ساخته شده و دنبالهٔ بالایش را خوب نمی‌شناسد. ابزارِ درست، <strong>آمارِ مقادیرِ حدی</strong> است: به‌جای همهٔ داده‌ها، فقط <strong>بیشینهٔ هر سال</strong> را نگاه می‌کنیم. نظریه نشان می‌دهد که بیشینهٔ تعدادِ زیادی متغیرِ تصادفی (با دنباله‌ای از نوعِ نمایی، مثلِ وایبول) به توزیعِ <strong>گامبل</strong> میل می‌کند:</p>
<p><span id="eq-ch03-gumbel"><span class="math display">\[
F(x) = \exp\!\left[-\exp\!\left(-\frac{x - \mu}{\beta}\right)\right]
\tag{3.47}\]</span></span></p>
<p><span class="math inline">\(\mu\)</span> پارامترِ مکان و <span class="math inline">\(\beta\)</span> پارامترِ مقیاس است. میانگینِ گامبل <span class="math inline">\(\mu + 0.5772\,\beta\)</span> و انحرافِ معیارش <span class="math inline">\(\pi\beta/\sqrt{6}\)</span> است؛ از این دو، برازش با <strong>روشِ گشتاورها</strong> ساده است.</p>
<p><strong>دورهٔ بازگشت.</strong> مقداری که احتمالِ فراگذشتِ آن در یک سال <span class="math inline">\(1/T\)</span> است، <strong>مقدارِ <span class="math inline">\(T\)</span>ساله</strong> نام دارد؛ یعنی «به‌طورِ میانگین یک بار در <span class="math inline">\(T\)</span> سال»، نه «دقیقاً یک بار در هر <span class="math inline">\(T\)</span> سال». از <a href="#eq-ch03-gumbel" class="quarto-xref">معادلهٔ&nbsp;<span>3.47</span></a>:</p>
<p><span id="eq-ch03-return-level"><span class="math display">\[
x_T = \mu - \beta \ln\!\left[-\ln\!\left(1 - \frac{1}{T}\right)\right]
\tag{3.48}\]</span></span></p>
<p><strong>نمودارِ گامبل.</strong> اگر بیشینه‌ها را مرتب کنیم و به هر کدام احتمالِ <span class="math inline">\(F_i = i/(n + 1)\)</span> بدهیم، روی محورِ <strong>متغیرِ کاهش‌یافته</strong> <span class="math inline">\(y = -\ln(-\ln F)\)</span> نقطه‌ها باید روی خطِ راستِ <span class="math inline">\(x = \mu + \beta y\)</span> بیفتند. این نمودار هم برازش می‌دهد و هم آزمونِ چشمیِ مدل است: انحنای منظمِ نقطه‌ها یعنی گامبل مناسب نیست.</p>
<p><strong>عمرِ نیروگاه.</strong> احتمالِ آن‌که مقدارِ <span class="math inline">\(T\)</span>ساله دست‌کم یک بار در <span class="math inline">\(n\)</span> سال رخ دهد (با فرضِ استقلالِ سال‌ها) <span class="math inline">\(1 - (1 - 1/T)^{n}\)</span> است؛ برای ۵۰ سال و عمرِ ۲۵ ساله، حدودِ ۴۰ درصد. «پنجاه‌ساله» یعنی «نادر»، نه «بعید».</p>
<div id="exm-ch03-gumbel" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.54 (بادِ حدیِ ساختگاه از سی سال بیشینه)</strong></span> <strong>پرسش.</strong> سی بیشینهٔ سالانهٔ تندیِ میانگینِ ده‌دقیقه‌ای در ارتفاعِ توپی (ساختگی، <span class="ltr" dir="ltr">A-036</span>؛ در عمل از بازتحلیل یا ایستگاهِ بلندمدت می‌آید و به ساختگاه منتقل می‌شود، فصلِ ۱۳) در اختیار است. گامبل را با دو روش برازش دهید، مقدارهای ۱۰، ۵۰ و ۱۰۰ ساله را بیابید، و با بوت‌استرپ نشان دهید اگر فقط ده سال داده داشتیم چه می‌شد.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>30 annual maxima of the 10-minute mean wind at hub height (synthetic, A-036)
  mean 26.69 m/s, std 3.35 m/s, largest 34.81 m/s
  Gumbel by moments: mu = 25.19, beta = 2.61 m/s
  Gumbel by line on the Gumbel plot: mu = 25.12, beta = 2.94 m/s
   10-year value: moments 31.1 m/s, plot 31.7 m/s
   50-year value: moments 35.4 m/s, plot 36.6 m/s
  100-year value: moments 37.2 m/s, plot 38.7 m/s
  chance the 50-year value is exceeded in a 25-year life: 39.7 %
  50-year value from 10 years: 90 % bootstrap range 30.7 .. 39.4 m/s
  50-year value from 30 years: 90 % bootstrap range 32.8 .. 37.6 m/s</code></pre>
<div id="fig-ch03-p-gumbel" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-p-gumbel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-p-gumbel.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-p-gumbel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.31: نمودارِ گامبلِ سی بیشینهٔ سالانهٔ ساختگی و خطِ برازش‌شده
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> دو روشِ برازش در مقدارِ ۵۰ساله <span class="ltr" dir="ltr">1.2 m/s</span> اختلاف دارند (<span class="ltr" dir="ltr">35.4</span> و <span class="ltr" dir="ltr">36.6</span>)؛ روشِ خطی به دو بیشینهٔ بزرگ‌ترِ سمتِ راستِ <a href="#fig-ch03-p-gumbel" class="quarto-xref">شکل&nbsp;<span>3.31</span></a> حساس‌تر است. با ده سال داده، بازهٔ ۹۰ درصدیِ مقدارِ ۵۰ساله حدودِ <span class="ltr" dir="ltr">9 m/s</span> پهنا دارد و با سی سال حدودِ <span class="ltr" dir="ltr">5 m/s</span>. چون بار روی سازه تقریباً با <strong>مربعِ</strong> تندی بالا می‌رود، چند متر بر ثانیه یعنی ده‌ها درصد بار. <strong>پیامد:</strong> بادِ حدی ورودیِ انتخابِ <strong>کلاسِ توربین</strong> (با تعریف‌های استانداردِ حاکم، فصلِ ۱۴) و طراحیِ سازه (فصلِ ۳۰) است و برآوردِ رسمیِ آن کارِ متخصصِ منابع با دادهٔ بلندمدت است؛ این مثال فقط ریاضیات را نشان می‌دهد.</p>
</div>
</section>
<section id="sec-ch03-c-markov" class="level3" data-number="3.4.15">
<h3 data-number="3.4.15" class="anchored" data-anchor-id="sec-ch03-c-markov"><span class="header-section-number">3.4.15</span> زنجیرهٔ مارکوف: خرابی و تعمیر در طولِ زمان</h3>
<p><strong>از عکس به فیلم.</strong> در <a href="#exm-ch03-binomial" class="quarto-xref">مثال&nbsp;<span>3.47</span></a> فرض کردیم هر توربین در <strong>هر ساعت</strong> مستقل از ساعتِ قبل با احتمالِ <span class="ltr" dir="ltr">0.97</span> در دسترس است. اما توربینی که الان خراب است، به احتمالِ زیاد یک ساعت بعد هم خراب است: خرابی <strong>حافظه</strong> دارد. ساده‌ترین مدلِ این حافظه <strong>زنجیرهٔ مارکوف</strong> است: وضعیت‌ها (کار / خراب) و احتمالِ رفتن از هر وضعیت به وضعیتِ بعدی در یک گام. اگر <span class="math inline">\(\lambda\)</span> نرخِ خرابی (وارونِ <strong>میانگینِ زمانِ میانِ خرابی‌ها</strong>، <span class="ltr" dir="ltr">MTBF</span>) و <span class="math inline">\(\mu\)</span> نرخِ تعمیر (وارونِ <strong>میانگینِ زمانِ تعمیر</strong>، <span class="ltr" dir="ltr">MTTR</span>) در هر ساعت باشد، <strong>ماتریسِ گذار</strong> این است:</p>
<p><span id="eq-ch03-markov"><span class="math display">\[
\mathbf{P} =
\begin{bmatrix}
1 - \lambda &amp; \lambda \\
\mu &amp; 1 - \mu
\end{bmatrix}
\tag{3.49}\]</span></span></p>
<p>هر سطر جمعِ یک دارد. اگر <span class="math inline">\(\boldsymbol{\pi}\)</span> بردارِ احتمالِ وضعیت‌ها باشد، پس از یک گام <span class="math inline">\(\boldsymbol{\pi}\mathbf{P}\)</span> می‌شود و پس از <span class="math inline">\(k\)</span> گام <span class="math inline">\(\boldsymbol{\pi}\mathbf{P}^{k}\)</span>. <strong>توزیعِ پایا</strong> برداری است که دیگر تغییر نکند: <span class="math inline">\(\boldsymbol{\pi}\mathbf{P} = \boldsymbol{\pi}\)</span>؛ یعنی بردارِ ویژهٔ چپِ <span class="math inline">\(\mathbf{P}\)</span> با مقدارِ ویژهٔ یک (<a href="#sec-ch03-b-eigen" class="quarto-xref"><span>بخش 3.3.4</span></a>). برای دو وضعیت، پاسخ ساده است: دسترس‌پذیری برابرِ <span class="math inline">\(\text{MTBF}/(\text{MTBF} + \text{MTTR})\)</span>.</p>
<div id="exm-ch03-markov" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.55 (دسترس‌پذیری با حافظه)</strong></span> <strong>پرسش.</strong> هر توربین به‌طورِ میانگین <span class="ltr" dir="ltr">2000</span> ساعت کار می‌کند و تعمیرش <span class="ltr" dir="ltr">60</span> ساعت طول می‌کشد (فرضی، <span class="ltr" dir="ltr">A-039</span>). توزیعِ پایا را حساب کنید، دوازده توربین را ده سال ساعت به ساعت شبیه‌سازی کنید و نتیجه را با مدلِ دوجمله‌ایِ <a href="#exm-ch03-binomial" class="quarto-xref">مثال&nbsp;<span>3.47</span></a> مقایسه کنید. توربینی که الان خراب است، با چه احتمالی ۲۴ ساعت بعد هم خراب است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one turbine: MTBF 2000 h, MTTR 60 h (A-039, assumed)
  transition matrix per hour: [[0.9995 0.0005] [0.0167 0.9833]]
  stationary distribution (pi P = pi): up 0.9709, down 0.0291
  MTBF / (MTBF + MTTR) = 0.9709
12 turbines simulated for 10 years, hourly: availability 0.9713
  hours with 2 or more down: simulated 4.5 %, binomial 4.6 %
  a turbine down now is still down 24 h later with probability 0.670
    (an independent hourly draw would give 0.029)</code></pre>
<p><strong>تفسیر.</strong> دسترس‌پذیری <span class="ltr" dir="ltr">97.1 %</span> است و سهمِ ساعت‌هایی که دو توربین یا بیشتر خراب‌اند با مدلِ دوجمله‌ای می‌خواند: در <strong>یک لحظه</strong>، دو مدل یکی‌اند. تفاوت در <strong>زمان</strong> است: توربینِ خراب به احتمالِ <span class="ltr" dir="ltr">0.67</span> فردا هم خراب است، نه <span class="ltr" dir="ltr">0.03</span>. پس خرابی‌ها در <strong>دوره‌های طولانی</strong> رخ می‌دهند و اگر یک دورهٔ خرابی با هفته‌ای پرباد هم‌زمان شود، انرژیِ ازدست‌رفته بسیار بیشتر از میانگین است. برنامه‌ریزیِ نگهداری (فصل‌های ۵۱ و ۵۲)، موجودیِ قطعاتِ یدکی و برآوردِ عدمِ‌قطعیتِ تولید (فصلِ ۱۶) به همین «حافظه» حساس‌اند. <strong>محدودیت:</strong> نرخِ ثابتِ خرابی یعنی «بی‌حافظه بودنِ عمر»؛ فرسودگی و خرابی‌های اولِ عمر این فرض را می‌شکنند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>«بادِ صدساله» را با زبانِ احتمال تعریف کنید. آیا ممکن است دو سالِ پشتِ سر هم رخ دهد؟</li>
<li>احتمالِ وقوعِ مقدارِ ۱۰۰ساله در عمرِ ۲۵ ساله چیست؟</li>
<li>چرا برای بادِ حدی از بیشینه‌های سالانه استفاده می‌کنیم، نه از همهٔ ساعت‌ها؟</li>
<li>در نمودارِ گامبل، نقطه‌هایی که رو به بالا خم می‌شوند دربارهٔ مدل چه می‌گویند؟</li>
<li>با <span class="ltr" dir="ltr">MTBF</span> برابرِ <span class="ltr" dir="ltr">1000 h</span> و <span class="ltr" dir="ltr">MTTR</span> برابرِ <span class="ltr" dir="ltr">100 h</span>، دسترس‌پذیری چیست؟</li>
<li>چرا توزیعِ پایای یک زنجیرهٔ مارکوف بردارِ ویژه است؟</li>
<li>اگر زمانِ تعمیر نصف شود اما خرابی‌ها دو برابر شوند، دسترس‌پذیری چه می‌شود؟ چه چیزی تغییر می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-c-bayes" class="level3" data-number="3.4.16">
<h3 data-number="3.4.16" class="anchored" data-anchor-id="sec-ch03-c-bayes"><span class="header-section-number">3.4.16</span> احتمالِ شرطی و قضیهٔ بیز: یک هشدار چقدر می‌ارزد؟</h3>
<p><strong>شهود.</strong> سامانهٔ پایشِ وضعیت (فصل‌های ۳۷ و ۵۲) برای جعبه‌دندهٔ یک توربین هشدارِ ارتعاش داده است. چقدر محتمل است که واقعاً خرابی در راه باشد؟ پاسخِ شهودیِ بیشترِ مردم «به اندازهٔ دقتِ حسگر» است، و تقریباً همیشه غلط است. پاسخ به <strong>احتمالِ پیشین</strong> (این‌که خرابی در کل چقدر رایج است) هم بستگی دارد.</p>
<p><strong>احتمالِ شرطی.</strong> <span class="math inline">\(P(A \mid B)\)</span> یعنی «احتمالِ <span class="math inline">\(A\)</span>، اگر بدانیم <span class="math inline">\(B\)</span> رخ داده است»: <span class="math inline">\(P(A \mid B) = P(A \cap B)/P(B)\)</span>. از دو بار نوشتنِ <span class="math inline">\(P(A \cap B)\)</span> <strong>قضیهٔ بیز</strong> به دست می‌آید:</p>
<p><span id="eq-ch03-bayes"><span class="math display">\[
P(F \mid +) = \frac{P(+ \mid F)\,P(F)}{P(+ \mid F)\,P(F) + P(+ \mid \bar F)\,P(\bar F)}
\tag{3.50}\]</span></span></p>
<p><span class="math inline">\(F\)</span> «خرابی هست»، <span class="math inline">\(\bar F\)</span> «خرابی نیست» و <span class="math inline">\(+\)</span> «هشدار آمد». <span class="math inline">\(P(+ \mid F)\)</span> <strong>حساسیت</strong> و <span class="math inline">\(P(+ \mid \bar F)\)</span> <strong>نرخِ هشدارِ کاذب</strong> است. بیان با <strong>شمارش</strong> شهودی‌تر است: از هزار حالت، چند خرابِ واقعی هشدار می‌دهند و چند سالم هشدارِ کاذب؟</p>
<div id="exm-ch03-bayes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.56 (هشدارِ ارتعاشِ جعبه‌دنده)</strong></span> <strong>پرسش.</strong> در هر توربین-ماه احتمالِ آغازِ یک خرابیِ جعبه‌دنده ۲ درصد است؛ حسگرِ ارتعاش ۹۰ درصدِ خرابی‌ها را می‌بیند و در ۵ درصدِ ماه‌های سالم هشدارِ کاذب می‌دهد (همه فرضی، <span class="ltr" dir="ltr">A-042</span>). (الف) احتمالِ خرابی پس از هشدار چیست؟ (ب) اگر آزمونِ مستقلِ ذراتِ روغن (حساسیتِ ۸۰ و هشدارِ کاذبِ ۳ درصد) هم مثبت شود؟ (پ) دوازده توربین در سال چند هشدارِ کاذب می‌دهند؟ (ت) اثرِ احتمالِ پیشین را نشان دهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>gearbox condition monitoring, per turbine-month (A-042, assumed):
  prior P(fault) = 0.02; vibration alarm: sensitivity 0.9, false alarms 0.05
  out of 1000 turbine-months: 20 with a fault -&gt; 18 alarms; 980 healthy -&gt; 49
    false alarms
  P(fault | alarm) = 0.018 / (0.018 + 0.049) = 0.269
  P(no fault | no alarm) = 0.9979
a second, independent test (oil debris: sensitivity 0.8, false alarms 0.03)
    after an alarm:
  prior is now 0.269; P(fault | both positive) = 0.907
12 turbines: expected false alarms per month 0.59, per year 7.1
  prior 0.005: P(fault | alarm) = 0.083
  prior 0.020: P(fault | alarm) = 0.269
  prior 0.100: P(fault | alarm) = 0.667</code></pre>
<p><strong>تفسیر.</strong> (الف) با حسگری که «۹۰ درصد درست» است، فقط <span class="ltr" dir="ltr">27 %</span> هشدارها خرابیِ واقعی‌اند: در هزار توربین-ماه، ۱۸ هشدارِ درست در برابرِ ۴۹ هشدارِ کاذب. دلیلش نادر بودنِ خرابی است، نه بدیِ حسگر. (ب) آزمونِ دوم، با احتمالِ پیشینِ تازهٔ <span class="ltr" dir="ltr">0.27</span>، اطمینان را به <span class="ltr" dir="ltr">91 %</span> می‌رساند؛ این منطقِ «تأییدِ هشدار پیش از اعزامِ گروه و جرثقیل» است. (پ) حدودِ هفت هشدارِ کاذب در سال یعنی اگر هر هشدار توقفِ توربین را در پی داشته باشد، تولیدِ ازدست‌رفته و <strong>خستگیِ هشدار</strong> در اپراتور جدی است. (ت) همان حسگر در ناوگانی با خرابیِ ۱۰ درصدی <span class="ltr" dir="ltr">67 %</span> و با خرابیِ نیم‌درصدی فقط <span class="ltr" dir="ltr">8 %</span> دقت دارد. <strong>درس:</strong> کیفیتِ یک هشدار را بدونِ نرخِ پایه نمی‌توان سنجید؛ طراحیِ منطقِ هشدار (فصل‌های ۳۵ و ۵۱) باید هر دو را ببیند. <strong>فرض:</strong> دو آزمون به شرطِ وضعیتِ واقعی مستقل‌اند؛ اگر هر دو به یک عاملِ مشترک (مثلاً بارِ زیاد) حساس باشند، اطمینانِ ترکیبی کمتر است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(P(A \mid B)\)</span> و <span class="math inline">\(P(B \mid A)\)</span> را با یک مثالِ نیروگاهی از هم جدا کنید.</li>
<li>با احتمالِ پیشینِ ۲ درصد، حسگری با هشدارِ کاذبِ یک درصد (حساسیتِ ۹۰ درصد) چه دقتی دارد؟</li>
<li>چرا «حسگرِ ۹۵ درصد دقیق» جملهٔ ناقصی است؟</li>
<li>دو آزمونِ وابسته را چرا نمی‌توان مثلِ دو آزمونِ مستقل ترکیب کرد؟</li>
<li>نرخِ هشدارِ کاذب را چطور از دادهٔ بهره‌برداری برآورد می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-c-rbd" class="level3" data-number="3.4.17">
<h3 data-number="3.4.17" class="anchored" data-anchor-id="sec-ch03-c-rbd"><span class="header-section-number">3.4.17</span> نمودارِ بلوکیِ قابلیتِ اطمینان: سری، موازی و افزونگی</h3>
<p><strong>شهود.</strong> انرژیِ نیروگاه از زنجیره‌ای از تجهیزات می‌گذرد: کلید، ترانسفورماتور، کلید، خط. اگر <strong>هر کدام</strong> از کار بیفتد، صادرات قطع می‌شود؛ این‌ها <strong>سری</strong>‌اند. اگر دو ترانسفورماتور داشته باشیم که هر کدام به‌تنهایی کافی باشد، <strong>موازی</strong>‌اند. با فرضِ <strong>استقلالِ خرابی‌ها</strong>، قاعده‌ها از ضربِ احتمال‌ها می‌آیند (<a href="#sec-ch03-c-probability" class="quarto-xref"><span>بخش 3.4.7</span></a>):</p>
<p><span id="eq-ch03-rbd"><span class="math display">\[
\begin{aligned}
A_\text{series} &amp;= \prod_i A_i \\
A_\text{parallel} &amp;= 1 - \prod_i (1 - A_i)
\end{aligned}
\tag{3.51}\]</span></span></p>
<p><span class="math inline">\(A_i\)</span> دسترس‌پذیریِ بلوکِ <span class="math inline">\(i\)</span> است. زنجیرهٔ سری <strong>همیشه</strong> از ضعیف‌ترین حلقه‌اش هم ضعیف‌تر است و موازی <strong>همیشه</strong> از قوی‌ترین شاخه‌اش قوی‌تر. نکتهٔ ظریف این است که «از کار افتادن» همیشه همه‌یا‌هیچ نیست: با دو ترانسفورماتورِ ۵۰ درصدی، از کار افتادنِ یکی فقط <strong>بخشی</strong> از ظرفیت را می‌گیرد و هزینه‌اش به این بستگی دارد که نیروگاه در آن زمان چقدر تولید می‌کند.</p>
<div id="exm-ch03-rbd" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.57 (یک ترانسفورماتور یا دو؟)</strong></span> <strong>پرسش.</strong> مسیرِ صادراتِ نیروگاهِ P را سریِ «کلید، ترانسفورماتور، کلید، خط» بگیرید با دسترس‌پذیری‌های <span class="ltr" dir="ltr">0.999</span>، <span class="ltr" dir="ltr">0.995</span>، <span class="ltr" dir="ltr">0.999</span> و <span class="ltr" dir="ltr">0.997</span> (فرضی، <span class="ltr" dir="ltr">A-044</span>). انرژیِ ازدست‌رفتهٔ مورد انتظار را برای سه گزینه بیابید: یک ترانسفورماتورِ <span class="ltr" dir="ltr">100 MVA</span>، دو ترانسفورماتورِ ۱۰۰ درصدی، و دو ترانسفورماتورِ ۵۰ درصدی (از منحنیِ تداومِ <a href="#exm-ch03-duration" class="quarto-xref">مثال&nbsp;<span>3.53</span></a> برای انرژیِ بالای <span class="ltr" dir="ltr">50 MW</span> استفاده کنید).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>export path of Plant P: breaker - transformer - breaker - line, in series
  breaker 0.999, transformer 0.995, line 0.997 (A-044, assumed)
  one 100 MVA transformer: A = 0.99003; expected loss 2.89 GWh/yr of 289.8
  two 100 % transformers in parallel: transformer pair A = 0.999975; path A =
    0.99498; loss 1.45 GWh/yr
  two 50 % transformers: with one out, only export above 50 MW is lost (27.9
    GWh/yr of 289.8)
    expected loss 1.73 GWh/yr
  assumes independent failures and losses independent of the weather</code></pre>
<p><strong>تفسیر.</strong> با یک ترانسفورماتور حدودِ <span class="ltr" dir="ltr">2.9 GWh</span> در سال (یک درصد) از دست می‌رود و سهمِ خودِ ترانسفورماتور در آن حدودِ نیمی است. دو ترانسفورماتورِ کامل این سهم را تقریباً صفر می‌کنند، اما کلیدها و خط همچنان سری‌اند و افت به <span class="ltr" dir="ltr">1.45 GWh</span> می‌رسد: افزونگی فقط به بلوکی کمک می‌کند که افزونه شده است. دو ترانسفورماتورِ ۵۰ درصدی تقریباً همان سود را دارند (<span class="ltr" dir="ltr">1.73 GWh</span>)، چون بیشترِ ساعت‌ها نیروگاه زیرِ ۵۰ مگاوات تولید می‌کند و فقط <span class="ltr" dir="ltr">27.9 GWh</span> از انرژیِ سالانه بالای این مرز است. تصمیمِ نهایی به هزینهٔ هر گزینه، زمانِ واقعیِ تعمیر یا جایگزینیِ ترانسفورماتور (که ممکن است ماه‌ها باشد) و الزاماتِ اتصال بستگی دارد (فصل‌های ۱۸، ۲۳ و ۲۵). <strong>فرض‌های پنهان:</strong> خرابی‌ها مستقل‌اند (یک صاعقه یا آتش‌سوزی می‌تواند هر دو ترانسفورماتورِ کنارِ هم را از کار بیندازد) و احتمالِ خرابی به آب‌وهوا وابسته نیست.</p>
</div>
</section>
<section id="sec-ch03-c-lhs" class="level3" data-number="3.4.18">
<h3 data-number="3.4.18" class="anchored" data-anchor-id="sec-ch03-c-lhs"><span class="header-section-number">3.4.18</span> نمونه‌برداریِ لایه‌ای و کاهشِ واریانس</h3>
<p><strong>مسئله.</strong> شبیه‌سازیِ مونت‌کارلو (فصلِ ۲) برای برآوردِ میانگین و <span class="ltr" dir="ltr">P90</span> به تعدادِ زیادی نمونه نیاز دارد، چون خطای نمونه‌گیری با <span class="math inline">\(1/\sqrt{n}\)</span> کم می‌شود (<a href="#sec-ch03-lab-record" class="quarto-xref"><span>بخش 3.8.2</span></a>). وقتی هر اجرای مدل گران است (مثلاً شبیه‌سازیِ ساعتیِ یک سالِ کامل)، هزاران اجرا ممکن نیست. <strong>نمونه‌برداریِ ابرمکعبِ لاتین</strong> (به انگلیسی <span class="ltr" dir="ltr">Latin hypercube sampling</span>) راهی ساده برای کاهشِ این خطاست: بازهٔ هر ورودی را به <span class="math inline">\(n\)</span> لایهٔ هم‌احتمال تقسیم می‌کنیم و از <strong>هر لایه دقیقاً یک نمونه</strong> برمی‌داریم؛ ترتیبِ لایه‌ها در هر ورودی به‌تصادف جابه‌جا می‌شود. نتیجه این است که هیچ بخشی از توزیعِ هیچ ورودی‌ای «جا نمی‌ماند» و نمونه‌ها یکنواخت‌تر از نمونه‌های کاملاً تصادفی می‌پوشانند. نمونه‌های یکنواخت با وارونِ تابعِ توزیع (<a href="#sec-ch03-c-sampling-dist" class="quarto-xref"><span>بخش 3.4.12</span></a>) به توزیعِ دلخواه تبدیل می‌شوند.</p>
<div id="exm-ch03-lhs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.58 (<span class="ltr" dir="ltr">P90</span> با نمونه‌های کم‌تر)</strong></span> <strong>پرسش.</strong> انرژیِ سالانهٔ نیروگاهِ P را مدلی ساده از چهار عاملِ نامطمئنِ نرمال بگیرید (فرضی، <span class="ltr" dir="ltr">A-045</span>). میانگین و <span class="ltr" dir="ltr">P90</span> را ۲۰۰ بار، هر بار با <span class="math inline">\(n\)</span> نمونه، با مونت‌کارلوی ساده و با ابرمکعبِ لاتین برآورد کنید و پراکندگیِ برآوردها را مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>annual energy with four uncertain factors (A-045, assumed):
  E = 192.5 (1 + dv)^2 (1 + dl) + 97.3 (1 + dg)(1 + dp) GWh
  std: wind speed 3 %, wind losses 2 %, irradiance 4 %, PV losses 2 %
  reference (400 000 samples): mean 290.00 GWh, P90 273.53 GWh
  200 repeated studies of n samples: spread (std) of the estimates
      n   mean: plain MC   LHS     P90: plain MC   LHS
     50         1.818   0.152          2.722   1.800
    200         0.939   0.041          1.416   0.915
   1000         0.420   0.009          0.655   0.424
  (GWh) LHS shrinks the spread of the mean most; tails gain less</code></pre>
<p><strong>تفسیر.</strong> برای <strong>میانگین</strong>، ابرمکعبِ لاتین با ۵۰ نمونه دقیق‌تر از مونت‌کارلوی ساده با هزار نمونه است: پراکندگیِ <span class="ltr" dir="ltr">0.15</span> در برابرِ <span class="ltr" dir="ltr">0.42 GWh</span>. دلیلش این است که این مدل تقریباً <strong>جمعی</strong> است و لایه‌بندیِ هر ورودی سهمِ آن را تقریباً بی‌خطا میانگین می‌گیرد. برای <strong><span class="ltr" dir="ltr">P90</span></strong> سود کمتر است (حدودِ یک‌سوم کاهش)، چون دنباله‌ها به ترکیبِ ورودی‌ها وابسته‌اند. <strong>درس:</strong> روشِ نمونه‌برداری را با کمیتی که می‌خواهید بسنجید؛ و همیشه با تکرارِ مطالعه با بذرهای مختلف نشان دهید که عددِ گزارش‌شده به بذر وابسته نیست. ابزارهای برآوردِ تولید (فصلِ ۱۶) از همین روش‌ها استفاده می‌کنند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دسترس‌پذیریِ سه بلوکِ سریِ <span class="ltr" dir="ltr">0.99</span> چیست؟ دو بلوکِ موازیِ <span class="ltr" dir="ltr">0.9</span>؟</li>
<li>چرا افزودنِ ترانسفورماتورِ دوم افتِ ناشی از خط را کم نمی‌کند؟</li>
<li>یک «خرابیِ با علتِ مشترک» در پستِ نیروگاه مثال بزنید. چرا فرضِ استقلال را می‌شکند؟</li>
<li>با ابرمکعبِ لاتین و <span class="math inline">\(n = 4\)</span>، نمونه‌های یک ورودیِ یکنواخت در کدام بازه‌ها می‌افتند؟</li>
<li>چرا لایه‌بندی برای میانگین بیشتر از <span class="ltr" dir="ltr">P90</span> سود دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch03-d" class="level2" data-number="3.5">
<h2 data-number="3.5" class="anchored" data-anchor-id="sec-ch03-d"><span class="header-section-number">3.5</span> ت. روش‌های عددی و وارسی</h2>
<p><strong>چرا روشِ عددی؟</strong> بیشترِ مسئله‌های واقعی جوابِ «بسته» (فرمولی) ندارند: نقطهٔ بیشینهٔ توانِ ماژول (<a href="#exm-ch03-mpp" class="quarto-xref">مثال&nbsp;<span>3.13</span></a>)، تندی‌ای که مزرعه را به توانِ معینی می‌رساند، انرژیِ یک منحنیِ توانِ جدولی. روشِ عددی جوابِ <strong>تقریبی</strong> می‌دهد، و مهارت در این است که <strong>بدانیم تقریب چقدر خوب است</strong>. سه منبعِ خطا را از هم جدا کنید: <strong>خطای مدل</strong> (معادله واقعیت را درست توصیف نمی‌کند)، <strong>خطای گسسته‌سازی یا برش</strong> (جایگزینیِ پیوسته با گام‌های محدود) و <strong>خطای گرد کردن</strong> (عددهای رایانه رقم‌های محدود دارند). روش‌های این بخش دو خطای آخر را کنترل می‌کنند؛ خطای اول را فقط مقایسه با واقعیت نشان می‌دهد.</p>
<section id="sec-ch03-d-condition" class="level3" data-number="3.5.1">
<h3 data-number="3.5.1" class="anchored" data-anchor-id="sec-ch03-d-condition"><span class="header-section-number">3.5.1</span> گرد کردن و بدحالی</h3>
<p><strong>گرد کردن.</strong> رایانه عددهای اعشاری را با حدودِ ۱۶ رقمِ بامعنا نگه می‌دارد (<strong>دقتِ مضاعف</strong>، <span class="math inline">\(\varepsilon \approx 2.2\times10^{-16}\)</span>). خطای گرد کردنِ یک عمل ناچیز است، اما دو حالتِ خطرناک دارد: (۱) <strong>تفریقِ دو عددِ بسیار نزدیک</strong>، که رقم‌های بامعنا را از بین می‌برد (<strong>حذفِ فاجعه‌بار</strong>)؛ (۲) <strong>جمعِ هزاران عدد با دقتِ کم</strong>، که خطاها را انباشته می‌کند.</p>
<p><strong>بدحالی.</strong> یک مسئله <strong>بدحال</strong> است اگر تغییرِ کوچکی در ورودی تغییرِ بزرگی در خروجی بدهد، <strong>مستقل از روشِ حل</strong>. برای دستگاهِ خطی، <strong>عددِ وضعیت</strong> <span class="math inline">\(\kappa(\mathbf{A})\)</span> می‌گوید خطای نسبیِ ورودی حداکثر چند برابر می‌شود؛ اگر <span class="math inline">\(\kappa = 10^{k}\)</span>، حدودِ <span class="math inline">\(k\)</span> رقمِ بامعنا از دست می‌رود. برازشِ چندجمله‌ایِ درجهٔ بالا مثالِ کلاسیکِ بدحالی است.</p>
<div id="exm-ch03-condition" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.59 (سه دامِ عددی)</strong></span> <strong>پرسش.</strong> (الف) <span class="math inline">\(1 - \cos(10^{-8})\)</span> را مستقیم و با اتحادِ <span class="math inline">\(2\sin^{2}(x/2)\)</span> حساب کنید. (ب) ۸۷۶۰ مقدارِ ساعتیِ توانِ خورشیدی را با دقتِ ۶۴ بیتی و ۳۲ بیتی جمع کنید. (پ) عددِ وضعیتِ ماتریسِ برازشِ چندجمله‌ای‌های درجهٔ ۱ تا ۱۰ روی تندی‌های صفر تا ۲۵ را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>1 - cos(1e-8): naive 0.000e+00; stable 2 sin^2(x/2) 5.000e-17 (true 5.0e-17)
sum of 8760 hourly PV values: float64 97304.2129 MWh; numpy float32
    97304.2109;
    running float32 sum 97304.1328 (error -0.0801 MWh)
condition number of polynomial-fit matrices on 0..25 m/s:
  degree  1: 2.84e+01
  degree  3: 2.26e+04
  degree  6: 5.44e+08
  degree 10: 7.36e+14</code></pre>
<p><strong>تفسیر.</strong> (الف) فرمولِ مستقیم <strong>صفر</strong> می‌دهد: <span class="math inline">\(\cos(10^{-8})\)</span> در دقتِ مضاعف دقیقاً یک است و تفریق همه‌چیز را می‌برد؛ اتحادِ مثلثاتی پاسخِ درست را حفظ می‌کند. <strong>راه‌حل: فرمول را طوری بازنویسی کنید که تفریقِ عددهای نزدیک حذف شود.</strong> (ب) جمعِ پیاپیِ ۳۲ بیتی <span class="ltr" dir="ltr">0.08 MWh</span> خطا دارد؛ در یک سری‌زمانیِ ده‌ساله یا ده‌دقیقه‌ای، خطا بزرگ‌تر می‌شود. پیش‌فرضِ ۶۴ بیتی را عوض نکنید. (پ) عددِ وضعیتِ برازشِ درجهٔ ۱۰ حدودِ <span class="math inline">\(10^{15}\)</span> است: تقریباً <strong>همهٔ</strong> رقم‌های دقتِ مضاعف از دست می‌روند. چندجمله‌ایِ درجهٔ بالا برای برازشِ منحنیِ توان انتخابِ بدی است (<a href="#sec-ch03-d-interp" class="quarto-xref"><span>بخش 3.5.3</span></a>).</p>
</div>
</section>
<section id="sec-ch03-d-roots" class="level3" data-number="3.5.2">
<h3 data-number="3.5.2" class="anchored" data-anchor-id="sec-ch03-d-roots"><span class="header-section-number">3.5.2</span> ریشه‌یابی</h3>
<p><strong>مسئله.</strong> <span class="math inline">\(x\)</span> را بیابید که <span class="math inline">\(f(x) = 0\)</span>. هر معادله‌ای را می‌توان به این شکل نوشت: «تندی‌ای که توانِ مزرعه را <span class="ltr" dir="ltr">30 MW</span> می‌کند» یعنی ریشهٔ <span class="math inline">\(f(v) = P(v) - 30\)</span>.</p>
<p><strong>سه روش.</strong></p>
<ul>
<li><strong>دوبخشی:</strong> اگر <span class="math inline">\(f(a)\)</span> و <span class="math inline">\(f(b)\)</span> هم‌علامت نباشند، ریشه در <span class="math inline">\([a, b]\)</span> است؛ بازه را نصف کن و نیمه‌ای را نگه دار که تغییرِ علامت دارد. <strong>همیشه</strong> همگرا می‌شود، اما آهسته: هر گام یک رقمِ دودویی (حدودِ <span class="math inline">\(0.3\)</span> رقمِ دهدهی) می‌افزاید.</li>
<li><strong>نیوتن:</strong> از نقطهٔ فعلی خطِ مماس را بکش و ریشهٔ آن را حدسِ بعدی بگیر: <span class="math inline">\(x_{k+1} = x_k - f(x_k)/f'(x_k)\)</span>. نزدیکِ ریشه بسیار تند است (تعدادِ رقم‌های درست در هر گام تقریباً <strong>دو برابر</strong> می‌شود)، اما مشتق لازم دارد و اگر حدسِ اولیه بد باشد، ممکن است واگرا شود.</li>
<li><strong>وتری:</strong> نیوتن با مشتقِ تقریبی از دو نقطهٔ آخر. تقریباً به تندیِ نیوتن، بی‌نیاز به مشتق.</li>
</ul>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb63"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb63-1"><a href="#cb63-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> newton(f: Callable[[<span class="bu">float</span>], <span class="bu">float</span>], df: Callable[[<span class="bu">float</span>], <span class="bu">float</span>], x0: <span class="bu">float</span>,</span>
<span id="cb63-2"><a href="#cb63-2" aria-hidden="true" tabindex="-1"></a>           tol: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1e-12</span>, max_iter: <span class="bu">int</span> <span class="op">=</span> <span class="dv">50</span>) <span class="op">-&gt;</span> RootResult:</span>
<span id="cb63-3"><a href="#cb63-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Newton's method: x &lt;- x - f(x)/f'(x). Fast near a simple root; may diverge."""</span></span>
<span id="cb63-4"><a href="#cb63-4" aria-hidden="true" tabindex="-1"></a>    x <span class="op">=</span> x0</span>
<span id="cb63-5"><a href="#cb63-5" aria-hidden="true" tabindex="-1"></a>    history <span class="op">=</span> [x]</span>
<span id="cb63-6"><a href="#cb63-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, max_iter <span class="op">+</span> <span class="dv">1</span>):</span>
<span id="cb63-7"><a href="#cb63-7" aria-hidden="true" tabindex="-1"></a>        d <span class="op">=</span> df(x)</span>
<span id="cb63-8"><a href="#cb63-8" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> d <span class="op">==</span> <span class="dv">0</span>:</span>
<span id="cb63-9"><a href="#cb63-9" aria-hidden="true" tabindex="-1"></a>            <span class="cf">raise</span> <span class="pp">ZeroDivisionError</span>(<span class="st">"zero derivative: Newton step undefined"</span>)</span>
<span id="cb63-10"><a href="#cb63-10" aria-hidden="true" tabindex="-1"></a>        step <span class="op">=</span> f(x) <span class="op">/</span> d</span>
<span id="cb63-11"><a href="#cb63-11" aria-hidden="true" tabindex="-1"></a>        x <span class="op">-=</span> step</span>
<span id="cb63-12"><a href="#cb63-12" aria-hidden="true" tabindex="-1"></a>        history.append(x)</span>
<span id="cb63-13"><a href="#cb63-13" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="bu">abs</span>(step) <span class="op">&lt;</span> tol <span class="op">*</span> <span class="bu">max</span>(<span class="fl">1.0</span>, <span class="bu">abs</span>(x)):</span>
<span id="cb63-14"><a href="#cb63-14" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> RootResult(x, k, history)</span>
<span id="cb63-15"><a href="#cb63-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> RootResult(x, max_iter, history, converged<span class="op">=</span><span class="va">False</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch03-roots" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.60 (وارونهٔ منحنیِ توان)</strong></span> <strong>پرسش.</strong> مزرعهٔ بادیِ نیروگاهِ P در چه تندی‌ای <span class="ltr" dir="ltr">30 MW</span> تحویل می‌دهد (با ۱۲ درصد تلفات)؟ با سه روش حل کنید و آهنگِ همگرایی را مقایسه کنید.</p>
<p><strong>پاسخ.</strong> هر توربین باید <span class="math inline">\(30\,000/12/0.88 = 2840.9\ \text{kW}\)</span> بدهد:</p>
<pre class="text"><code>farm output 30 MW -&gt; each turbine 2840.9 kW before 12 % losses
  bisection on [3, 13] (table): v = 8.322130 m/s after 24 halvings
  secant from 6 and 10 (table): v = 8.322130 m/s after 4 steps
  Newton on a cubic spline:     v = 8.326478 m/s after 6 steps
  Newton iterates: 10.000000, 7.648617, 8.377665, 8.326658, 8.326478, 8.326478
  error per step: bisection halves it; secant and Newton square it (roughly)</code></pre>
<div id="fig-ch03-roots" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-roots-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-roots.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-roots-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.32: خطای تخمینِ ریشه بر حسبِ شمارهٔ تکرار برای سه روش (محورِ قائم لگاریتمی)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> دوبخشی ۲۴ گام لازم داشت تا خطا به <span class="math inline">\(10^{-6}\)</span> برسد و خطایش در هر گام تقریباً نصف می‌شود (خطِ صافِ نزولی در <a href="#fig-ch03-roots" class="quarto-xref">شکل&nbsp;<span>3.32</span></a>، با کمی ناهمواری). نیوتن در پنج گام به دقتِ ماشین رسید: وقتی به ریشه نزدیک شد، توانِ ده در خطا در هر گام تقریباً <strong>دو برابر</strong> شد، یعنی <strong>همگراییِ درجهٔ دو</strong>. وتری روی جدولِ خطیِ تکه‌ای حتی تندتر بود، چون وقتی دو نقطه در یک تکهٔ خطی بیفتند، خطِ وتر <strong>دقیقاً</strong> همان تکه است. <strong>نکتهٔ ظریف:</strong> نیوتن روی <strong>اسپلاین</strong> و دو روشِ دیگر روی <strong>جدولِ خطی</strong> کار کردند و ریشه‌هایشان چهار هزارم متر بر ثانیه فرق دارد: اختلافِ <strong>مدل</strong>، نه روش.</p>
</div>
<div id="exm-ch03-weibull-k" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.61 (ضریبِ شکلِ وایبول با دوبخشی)</strong></span> <strong>پرسش.</strong> در روشِ گشتاورها (<a href="#exm-ch03-weibull" class="quarto-xref">مثال&nbsp;<span>3.41</span></a>)، <span class="math inline">\(k\)</span> از معادلهٔ <span class="math inline">\(\Gamma(1 + 2/k)/\Gamma(1 + 1/k)^{2} - 1 = (s/\bar v)^{2}\)</span> به دست می‌آید. چرا دوبخشی روشِ مناسبی است؟ آن را حل کنید.</p>
<p><strong>پاسخ.</strong> سمتِ چپ با <span class="math inline">\(k\)</span> یکنوا کم می‌شود، پس یک ریشه دارد و بازهٔ <span class="math inline">\([0.5, 20]\)</span> آن را حتماً در بر می‌گیرد؛ مشتقِ تابعِ گاما هم در دسترس نیست. دوبخشی تضمین می‌دهد:</p>
<pre class="text"><code>method of moments: Gamma(1+2/k)/Gamma(1+1/k)^2 - 1 = (s/mean)^2 = 0.24683
  bisection on [0.5, 20]: k = 2.116341 after 31 steps
  first iterates: 10.250, 5.375, 2.938, 1.719, 2.328, 2.023, 2.176, 2.100</code></pre>
<p><strong>تفسیر.</strong> ۳۱ گام برای دقتِ <span class="math inline">\(10^{-8}\)</span>؛ در عمل ارزان است. <strong>قاعدهٔ انتخاب:</strong> وقتی تابع ارزان و بازه معلوم است و ایمنی مهم‌تر از سرعت، دوبخشی؛ وقتی مشتق در دسترس و حدسِ اولیه خوب است، نیوتن؛ کتابخانه‌های عددی معمولاً ترکیبی از هر دو را به‌کار می‌برند (روشِ برنت).</p>
</div>
</section>
<section id="sec-ch03-d-interp" class="level3" data-number="3.5.3">
<h3 data-number="3.5.3" class="anchored" data-anchor-id="sec-ch03-d-interp"><span class="header-section-number">3.5.3</span> درون‌یابی و برون‌یابی</h3>
<p><strong>درون‌یابی</strong> مقداری را <strong>میانِ</strong> نقطه‌های معلوم برآورد می‌کند؛ <strong>برون‌یابی</strong> <strong>بیرون</strong> از آن‌ها. درون‌یابیِ <strong>خطیِ تکه‌ای</strong> (خط میانِ هر دو نقطهٔ پیاپی) ساده، پایدار و برای جدول‌های ریز (مثلِ منحنیِ توان با گامِ <span class="ltr" dir="ltr">0.5 m/s</span>) معمولاً کافی است و همان روشی است که مدلِ غربالگریِ فصلِ ۱ به‌کار می‌برد. <strong>اسپلاینِ مکعبی</strong> منحنیِ نرمی است که از همهٔ نقطه‌ها می‌گذرد و مشتقِ پیوسته دارد. <strong>یک چندجمله‌ایِ درجهٔ بالا</strong> از همهٔ نقطه‌ها، وسوسه‌انگیز اما خطرناک است.</p>
<div id="exm-ch03-runge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.62 (یازده گره، دو رفتار)</strong></span> <strong>پرسش.</strong> از منحنیِ توان فقط یازده نقطه را نگه دارید (۳ تا ۲۳ متر بر ثانیه با گامِ ۲) و منحنی را یک بار با درون‌یابیِ خطیِ تکه‌ای و یک بار با چندجمله‌ایِ درجهٔ ۱۰ (لاگرانژ) بازسازی کنید. بیشترین خطا کجاست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>11 nodes of the power curve, 3..23 m/s every 2 m/s
  linear interpolation: worst error 244 kW
  degree-10 polynomial (Lagrange): worst error 772 kW (at 3.6 m/s)
  polynomial value at 22 m/s: 4434 kW (true 5000 kW)
  high-degree polynomials oscillate between nodes (Runge); piecewise methods
    do not</code></pre>
<div id="fig-ch03-runge" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-runge-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-runge.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-runge-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.33: بازسازیِ منحنیِ توان از ۱۱ گره: خطیِ تکه‌ای در برابرِ چندجمله‌ایِ درجهٔ ۱۰ (پدیدهٔ رونگه)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> چندجمله‌ای از همهٔ گره‌ها <strong>دقیقاً</strong> می‌گذرد، اما میانِ آن‌ها <strong>نوسان</strong> می‌کند: نزدیکِ تندیِ آغازِ کار توانِ <strong>منفی</strong> (<span class="ltr" dir="ltr">−772 kW</span> خطا) و در <span class="ltr" dir="ltr">22 m/s</span> به‌جای <span class="ltr" dir="ltr">5000</span>، <span class="ltr" dir="ltr">4434 kW</span> می‌دهد. این <strong>پدیدهٔ رونگه</strong> است: افزودنِ درجه، تقریب را بدتر می‌کند، به‌ویژه نزدیکِ لبه‌ها. درون‌یابیِ خطیِ تکه‌ای خطای بیشینهٔ <span class="ltr" dir="ltr">244 kW</span> دارد، در زانوی منحنی، و هرگز نوسان نمی‌کند. <strong>درس:</strong> گذشتن از همهٔ نقطه‌ها معیارِ خوبی برای مدل نیست؛ رفتارِ <strong>میانِ</strong> نقطه‌ها و <strong>بیرون</strong> از آن‌ها را هم بسنجید.</p>
</div>
<p><strong>برون‌یابی</strong> همیشه پرمخاطره است، چون رابطه بیرون از داده ممکن است کاملاً عوض شود: منحنیِ توان پس از تندیِ قطع صفر می‌شود (<a href="#exm-ch03-functions" class="quarto-xref">مثال&nbsp;<span>3.10</span></a>)، دمای ماژول ممکن است در تابش‌های بسیار زیاد رفتارِ دیگری داشته باشد، و روندِ ده سالِ گذشتهٔ قیمت لزوماً ادامه نمی‌یابد. اگر برون‌یابی ناگزیر است، <strong>مدلِ فیزیکی</strong> را به برازشِ تجربی ترجیح دهید و دامنهٔ اعتبار را صریحاً بنویسید.</p>
</section>
<section id="sec-ch03-d-quad" class="level3" data-number="3.5.4">
<h3 data-number="3.5.4" class="anchored" data-anchor-id="sec-ch03-d-quad"><span class="header-section-number">3.5.4</span> انتگرال‌گیریِ عددی و خطای گسسته‌سازی</h3>
<p><strong>قاعده‌ها.</strong> برای نمونه‌های هم‌فاصله با گامِ <span class="math inline">\(h\)</span>:</p>
<ul>
<li><strong>ذوزنقه‌ای:</strong> هر دو نقطهٔ پیاپی را با خط وصل کن؛ خطا متناسب با <span class="math inline">\(h^{2}\)</span> است (<strong>مرتبهٔ ۲</strong>).</li>
<li><strong>سیمپسون:</strong> هر سه نقطهٔ پیاپی را با سهمی وصل کن؛ خطا متناسب با <span class="math inline">\(h^{4}\)</span> است (<strong>مرتبهٔ ۴</strong>)؛ تعدادِ بازه‌ها باید زوج باشد.</li>
<li><strong>برون‌یابیِ ریچاردسون:</strong> اگر دو برآورد با گام‌های <span class="math inline">\(h\)</span> و <span class="math inline">\(h/2\)</span> و خطای متناسب با <span class="math inline">\(h^{p}\)</span> داریم، ترکیبِ <span class="math inline">\((2^{p}I_{h/2} - I_h)/(2^{p} - 1)\)</span> جملهٔ اصلیِ خطا را حذف می‌کند.</li>
</ul>
<p><span id="eq-ch03-quad"><span class="math display">\[
\begin{aligned}
I_\text{trap} &amp;= h\Big(\tfrac12 y_0 + y_1 + \cdots + y_{n-1} + \tfrac12 y_n\Big)\\
I_\text{Simp} &amp;= \frac{h}{3}\big(y_0 + 4y_1 + 2y_2 + 4y_3 + \cdots + 4y_{n-1} + y_n\big)
\end{aligned}
\tag{3.52}\]</span></span></p>
<div id="exm-ch03-quad" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.63 (پاسخِ تحلیلی در برابرِ پاسخِ عددی)</strong></span> <strong>پرسش.</strong> برای روزی با توانِ نیم‌سینوسی (بیشینه <span class="ltr" dir="ltr">58 MW</span>، طولِ روز ۱۴٫۴ ساعت، <strong>ساختگی</strong>) انرژیِ دقیق <span class="math inline">\(2P_\text{max}L/\pi\)</span> است (<a href="#eq-ch03-halfsine" class="quarto-xref">معادلهٔ&nbsp;<span>3.16</span></a>). انرژی را با قاعده‌های ذوزنقه‌ای و سیمپسون و گام‌های ۱۴۴ تا ۹ دقیقه حساب کنید، خطا را با پاسخِ دقیق بسنجید و مرتبهٔ هر قاعده را از داده بخوانید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>half-sine day, peak 58 MW, 14.4 h: exact energy 2 Pmax L / pi = 531.7048 MWh
 h (min)   trapezoid      error     Simpson      error
     144    519.5015  -1.22e+01    531.9343  +2.29e-01
      72    528.6645  -3.04e+00    531.7188  +1.40e-02
      36    530.9454  -7.59e-01    531.7057  +8.69e-04
      18    531.5150  -1.90e-01    531.7049  +5.42e-05
       9    531.6574  -4.75e-02    531.7048  +3.39e-06
halving h divides the trapezoid error by about 4 and Simpson's by about 16
Richardson from h = 72 and 36 min: 531.7057 MWh (error +8.69e-04)</code></pre>
<div id="fig-ch03-quad" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-quad-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-quad.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-quad-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.34: خطای انتگرال‌گیریِ عددی بر حسبِ گام (هر دو محور لگاریتمی): شیبِ خط مرتبهٔ روش است
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> با هر نصف شدنِ گام، خطای ذوزنقه‌ای چهار برابر و خطای سیمپسون شانزده برابر کم می‌شود: روی نمودارِ لگاریتمی-لگاریتمی، دو خطِ راست با شیب‌های ۲ و ۴ (<a href="#fig-ch03-quad" class="quarto-xref">شکل&nbsp;<span>3.34</span></a>). خطای ذوزنقه‌ای <strong>منفی</strong> است (منحنیِ مقعر، یعنی رو به پایین خمیده، بالای وترها می‌ماند و ذوزنقه‌ها کم‌برآورد می‌کنند). ریچاردسون از دو برآوردِ ذوزنقه‌ای دقیقاً همان سیمپسون را ساخت: این دو روش در واقع یکی‌اند. <strong>این مقایسهٔ تحلیلی و عددی، شیوهٔ استانداردِ وارسیِ هر برنامهٔ عددی است:</strong> روی مسئله‌ای با پاسخِ دقیقِ معلوم، خطا را بسنجید و ببینید با مرتبهٔ نظری کم می‌شود یا نه.</p>
</div>
<p><strong>خطای گسسته‌سازی در داده.</strong> خطای گسسته‌سازی فقط مسئلهٔ روش‌های عددی نیست؛ <strong>وضوحِ زمانیِ داده</strong> هم آن را می‌سازد. دادهٔ ساعتی <strong>میانگین</strong> است و نوسان‌های درونِ ساعت را نمی‌بیند. برای کمیت‌های خطی (انرژی) این مهم نیست، اما برای کمیت‌هایی که به <strong>سقف</strong> یا <strong>آستانه</strong> وابسته‌اند (بُرشِ اینورتر، بُرشِ اتصال، شارژِ باتری) مهم است.</p>
<div id="exm-ch03-clip" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.64 (بُرشی که دادهٔ ساعتی نمی‌بیند)</strong></span> <strong>پرسش.</strong> یک روزِ ساختگی با نوسان‌های ده‌درصدیِ دقیقه‌به‌دقیقه (عبورِ ابرهای پراکنده) و سقفِ <span class="ltr" dir="ltr">50 MW</span> اینورتر بسازید. انرژیِ بریده‌شده را یک بار با دادهٔ یک‌دقیقه‌ای و یک بار با میانگین‌های ساعتی حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>synthetic day with 10 % minute-to-minute fluctuations, 50 MW inverter limit
  energy above the limit from 1-minute data: 28.333 MWh
  energy above the limit from hourly means:  24.430 MWh
  hourly averaging hides 14 % of the clipped energy</code></pre>
<div id="fig-ch03-clip" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-clip-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-clip.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-clip-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.35: توانِ یک‌دقیقه‌ای و میانگینِ ساعتی در برابرِ سقفِ اینورتر: میانگین بخشی از بُرش را پنهان می‌کند
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> میانگینِ ساعتی ۱۴ درصدِ انرژیِ بریده‌شده را پنهان می‌کند: در دقیقه‌هایی که توان از سقف بالاتر است، بُرش رخ می‌دهد حتی اگر <strong>میانگینِ</strong> ساعت کمتر از سقف باشد (<a href="#fig-ch03-clip" class="quarto-xref">شکل&nbsp;<span>3.35</span></a>). این یک <strong>خطای سامانمندِ گسسته‌سازی</strong> است که همیشه بُرش را کم‌برآورد می‌کند، و به همین دلیل مطالعه‌های دقیقِ نسبتِ <span class="ltr" dir="ltr">DC/AC</span> و اندازهٔ باتری دادهٔ زیرساعتی می‌خواهند (فصل‌های ۱۵ و ۱۹). <strong>درس:</strong> پیش از انتخابِ گامِ زمانیِ داده بپرسید آیا مدل غیرِخطی است (سقف، آستانه، مجذور) یا نه.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه منبعِ خطای محاسبهٔ عددی را نام ببرید. روش‌های عددی کدام را کنترل می‌کنند؟</li>
<li>چرا <span class="math inline">\(\sqrt{x + 1} - \sqrt{x}\)</span> برای <span class="math inline">\(x = 10^{12}\)</span> نادقیق است؟ آن را بازنویسی کنید.</li>
<li>عددِ وضعیتِ <span class="math inline">\(10^{6}\)</span> یعنی حدودِ چند رقمِ بامعنا از دست می‌رود؟</li>
<li>پس از ده گامِ دوبخشی روی بازه‌ای به طولِ <span class="ltr" dir="ltr">10 m/s</span>، طولِ بازه چقدر است؟</li>
<li>نیوتن را برای <span class="math inline">\(f(x) = x^{2} - 2\)</span> از <span class="math inline">\(x_0 = 1\)</span> دو گام با دست بروید.</li>
<li>چرا چندجمله‌ایِ درجهٔ بالا برای برازشِ منحنیِ توان بد است؟ جایگزین چیست؟</li>
<li>اگر خطای ذوزنقه‌ای با گامِ <span class="ltr" dir="ltr">60 min</span> برابرِ <span class="ltr" dir="ltr">0.4 MWh</span> باشد، با گامِ <span class="ltr" dir="ltr">15 min</span> چقدر است؟</li>
<li>چرا دادهٔ ساعتی بُرشِ اینورتر را کم‌برآورد می‌کند ولی انرژیِ کل را درست می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-d-lp" class="level3" data-number="3.5.5">
<h3 data-number="3.5.5" class="anchored" data-anchor-id="sec-ch03-d-lp"><span class="header-section-number">3.5.5</span> برنامه‌ریزیِ خطی و بهینه‌سازیِ مقید</h3>
<p><strong>شهود.</strong> بسیاری از تصمیم‌های نیروگاه «بهترین انتخاب با منابعِ محدود»اند: چه ترکیبی از خورشیدی و بادی با کمترین هزینه به هدفِ تولید می‌رسد؟ باتری کِی شارژ و کِی دشارژ شود تا درآمد بیشینه شود؟ اگر هدف و قیدها همه <strong>خطی</strong> باشند، مسئله یک <strong>برنامهٔ خطی</strong> است و الگوریتم‌های قدرتمندی جوابِ بهینهٔ سراسری‌اش را تضمین می‌کنند.</p>
<p><strong>شکلِ استاندارد.</strong> کمینه کن <span class="math inline">\(\mathbf{c}^{\mathsf{T}}\mathbf{x}\)</span> با قیدهای <span class="math inline">\(\mathbf{A}\mathbf{x} \le \mathbf{b}\)</span>، <span class="math inline">\(\mathbf{A}_\text{eq}\mathbf{x} = \mathbf{b}_\text{eq}\)</span> و کران‌های متغیرها. <strong>ناحیهٔ شدنی</strong> (همهٔ <span class="math inline">\(\mathbf{x}\)</span>هایی که قیدها را برقرار می‌کنند) یک چندوجهیِ محدب است و <strong>جوابِ بهینه همیشه روی یکی از رأس‌های آن است</strong>. در دو بُعد می‌توان این را دید.</p>
<div id="exm-ch03-lp-mix" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.65 (ترکیبِ خورشیدی و بادی با کمترین هزینه)</strong></span> <strong>پرسش.</strong> با تولیدِ ویژهٔ نیروگاهِ P (هر مگاوات-پیک خورشیدی و هر مگاوات بادی در سال چند گیگاوات‌ساعت می‌دهد)، ظرفیتِ خورشیدیِ <span class="math inline">\(x\)</span> و بادیِ <span class="math inline">\(y\)</span> را طوری انتخاب کنید که دست‌کم <span class="ltr" dir="ltr">290 GWh</span> در سال تولید شود و هزینهٔ <span class="math inline">\(0.55x + 1.25y\)</span> (واحدهای <strong>ساختگی</strong>) کمینه باشد. قیدها: زمینِ خورشیدی حداکثر <span class="ltr" dir="ltr">80 MWp</span>؛ جمعِ ظرفیتِ <span class="ltr" dir="ltr">AC</span> حداکثر <span class="ltr" dir="ltr">120 MW</span> (هر دو <strong>فرضی</strong>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>yields: PV 1.6217 GWh per MWp, wind 3.2090 GWh per MW (Plant P Reference Data
    Pack 1.0.0, scenario S0 (no-BESS))
minimise 0.55 x + 1.25 y (fictional cost units) subject to
  1.622 x + 3.209 y &gt;= 290 GWh;  x &lt;= 80 MWp (land);  x/1.2 + y &lt;= 120 MW
  optimum x = 80.0 MWp, y = 49.9 MW, cost 106.4 units
  cost per GWh: PV 0.339, wind 0.390 units -&gt; PV first, up to the land limit</code></pre>
<div id="fig-ch03-lp-mix" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-lp-mix-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-lp-mix.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-lp-mix-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.36: برنامهٔ خطیِ دومتغیره: ناحیهٔ شدنی، قیدها، خطِ هزینهٔ کمینه و نقطهٔ بهینه (هزینه‌ها ساختگی)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> با این هزینه‌ها، هر گیگاوات‌ساعت از خورشیدی ارزان‌تر است، پس بهینه تا جایی که <strong>قیدِ زمین</strong> اجازه می‌دهد خورشیدی می‌سازد و بقیه را با بادی پُر می‌کند: رأسِ <span class="math inline">\((80, 49.9)\)</span>. خطِ هزینه درست در این رأس ناحیه را لمس می‌کند (<a href="#fig-ch03-lp-mix" class="quarto-xref">شکل&nbsp;<span>3.36</span></a>). <strong>حساسیت:</strong> اگر هزینهٔ خورشیدی بیش از ۱۵ درصد بالا برود، ترتیبِ هزینه بر انرژیِ دو منبع جابه‌جا می‌شود و بهینه به رأسِ دیگری، <span class="math inline">\((0, 90.4)\)</span>، می‌پرد: جوابِ برنامهٔ خطی <strong>پیوسته</strong> به داده‌ها وابسته نیست، <strong>پله‌ای</strong> است. <strong>هشدار بزرگ:</strong> این مدل ارزشِ <strong>زمانیِ</strong> انرژی، سقفِ اتصال، مکمل بودن و ریسک را نمی‌بیند؛ انتخابِ واقعیِ ترکیب در فصل‌های ۱۸ و ۲۲ انجام می‌شود. این مثال فقط <strong>ساختارِ</strong> مسئله را نشان می‌دهد.</p>
</div>
<div id="exm-ch03-lp-battery" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.66 (برنامهٔ روزانهٔ باتری به‌عنوانِ برنامهٔ خطی)</strong></span> <strong>پرسش.</strong> باتریِ <span class="ltr" dir="ltr">20 MW</span> با بازهٔ مجازِ <span class="ltr" dir="ltr">4</span> تا <span class="ltr" dir="ltr">36 MWh</span> و بازدهِ یک‌طرفهٔ <span class="math inline">\(0.927\)</span> می‌تواند در یک روز با قیمت‌های ساعتیِ <strong>ساختگی</strong> خرید و فروش کند (فقط برای نشان دادنِ روش؛ قاعدهٔ <span class="ltr" dir="ltr">A-012</span> شارژ از شبکه را برای <span class="ltr" dir="ltr">S1</span> مجاز نمی‌داند). انرژیِ پایانِ روز باید با آغاز (<span class="ltr" dir="ltr">20 MWh</span>) برابر باشد. برنامهٔ بهینه چیست؟</p>
<p><strong>پاسخ.</strong> متغیرها توانِ شارژ <span class="math inline">\(c_t\)</span> و دشارژ <span class="math inline">\(d_t\)</span> در ۲۴ ساعت‌اند (۴۸ متغیر). هدف: بیشینه کردنِ <span class="math inline">\(\sum p_t(d_t - c_t)\)</span>. قیدها: <span class="math inline">\(0 \le c_t, d_t \le 20\)</span>؛ انرژیِ انباشته <span class="math inline">\(E_t = E_0 + \sum_{\tau \le t}(\eta c_\tau - d_\tau/\eta)\)</span> میانِ ۴ و ۳۶ در هر ساعت؛ و <span class="math inline">\(E_{24} = E_0\)</span>:</p>
<pre class="text"><code>one day of price arbitrage, battery 20 MW, usable 4..36 MWh, one-way
    efficiency 0.927
  prices (fictional units/MWh): 30 28 27 27 28 32 40 48 45 38 33 30 29 30 34
    42 55 70 78 72 60 48 40 34
  linear program: 48 variables, 48 inequality and 1 equality constraints
  optimum revenue 1584 units; charge hours 3, 11, 12, 23; discharge hours 7,
    8, 18, 19
  energy charged 69.0 MWh, discharged 59.4 MWh; SOC range 4.0..36.0 MWh</code></pre>
<div id="fig-ch03-lp-battery" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-lp-battery-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-lp-battery.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-lp-battery-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.37: برنامهٔ بهینهٔ یک روزِ باتری: (الف) قیمت‌های ساختگی؛ (ب) انرژیِ ذخیره
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> حل‌کننده دو چرخه یافت: شارژ در نیمه‌شب و دشارژ در اوجِ صبح، سپس شارژ در ظهر و دشارژ در اوجِ عصر، و یک شارژِ پایانی تا انرژی به مقدارِ آغاز برگردد. باتری در هر چرخه از کف تا سقف می‌رود: یک ویژگیِ رایجِ جواب‌های برنامهٔ خطی که «همه یا هیچ» است. <strong>محدودیت‌ها:</strong> پیش‌بینیِ کاملِ قیمت، بی‌هزینهٔ فرسودگی، بی‌قیدِ تولیدِ همزمانِ نیروگاه. فصل‌های ۱۹ تا ۲۱ این‌ها را می‌افزایند و نشان می‌دهند که درآمدِ واقعی کمتر از این «کرانِ بالا» است. <strong>وارسی:</strong> انرژیِ دشارژشده (<span class="ltr" dir="ltr">59.4</span>) تقریباً <span class="math inline">\(0.86\)</span> برابرِ انرژیِ شارژشده (<span class="ltr" dir="ltr">69.0 MWh</span>) است (درست، با بازدهِ رفت‌وبرگشت).</p>
</div>
<p><strong>بهینه‌سازیِ غیرِخطی.</strong> وقتی هدف یا قیدها غیرِخطی‌اند (تلفات با مجذورِ جریان، هزینه با اندازه، بازده با بار)، روش‌های دیگری لازم است: شرطِ لاگرانژ (<a href="#exm-ch03-lagrange" class="quarto-xref">مثال&nbsp;<span>3.14</span></a>) برای مسئله‌های ساده، و الگوریتم‌های عددی (گرادیان، نیوتن، برنامه‌ریزیِ درجهٔ دو) برای بقیه. یک تفاوتِ مهم: در مسئله‌های غیرِمحدب ممکن است چند <strong>بهینهٔ محلی</strong> باشد و الگوریتم فقط یکی را بیابد؛ آغاز از چند نقطهٔ متفاوت، وارسیِ ساده‌ای است.</p>
</section>
<section id="sec-ch03-d-sens" class="level3" data-number="3.5.6">
<h3 data-number="3.5.6" class="anchored" data-anchor-id="sec-ch03-d-sens"><span class="header-section-number">3.5.6</span> تحلیلِ حساسیت</h3>
<p><strong>هدف.</strong> کدام ورودی بیشترین اثر را بر نتیجه دارد؟ پاسخ می‌گوید کجا دنبالِ دادهٔ بهتر برویم و کجا فرضِ ساده کافی است. ساده‌ترین روش <strong>یکی‌یکی</strong> است: هر ورودی را به مقدارِ پایین و بالای محتملش ببر، بقیه را ثابت نگه دار و تغییرِ نتیجه را ثبت کن. نمودارِ حاصل، با بلندترین میله در بالا، <strong>نمودارِ گردباد</strong> نام دارد.</p>
<div id="exm-ch03-tornado" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.67 (کدام فرض بیشترین وزن را دارد؟)</strong></span> <strong>پرسش.</strong> انرژیِ صادراتیِ نیروگاهِ P را وقتی هر یک از این ورودی‌ها به مقدارِ پایین و بالای <strong>آموزشی</strong>‌اش می‌رود حساب کنید: ضریبِ مقیاسِ تندیِ باد (<span class="math inline">\(\pm 3\,\%\)</span>)، تابش (<span class="math inline">\(\pm 4\,\%\)</span>)، تلفاتِ بادی (۹ تا ۱۵ درصد)، ضریبِ عملکردِ <span class="ltr" dir="ltr">DC</span> (<span class="math inline">\(\pm 5\,\%\)</span>) و بازدهِ اینورتر (۹۷ تا ۹۹ درصد).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one-at-a-time sensitivity of exported energy, base 289.8 GWh
  wind speed scale +-3 %           -9.5 ..   +9.2 GWh
  wind losses 15 / 9 %             -6.6 ..   +6.5 GWh
  PR_DC +-5 %                      -4.8 ..   +4.7 GWh
  irradiation +-4 %                -3.9 ..   +3.8 GWh
  inverter efficiency 97 / 99 %    -1.0 ..   +1.0 GWh</code></pre>
<div id="fig-ch03-tornado" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-tornado-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-tornado.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-tornado-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.38: نمودارِ گردبادِ انرژیِ صادراتیِ نیروگاهِ P (بازه‌های آموزشی)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> تندیِ باد با فاصلهٔ زیاد بالاترین میله است، سپس تلفاتِ بادی. پس اگر بودجهٔ محدودی برای دادهٔ بهتر داریم، اولویت اندازه‌گیریِ باد است (فصلِ ۱۳) و پس از آن تلفاتِ بادی (اثرِ ویک و دسترسی؛ فصل‌های ۱۴ و ۱۵). بازدهِ اینورتر، هر قدر هم در برگه‌های داده بحث‌برانگیز باشد، این‌جا کم‌اثر است. <strong>محدودیت:</strong> روشِ یکی‌یکی اثرِ <strong>هم‌زمانِ</strong> چند ورودی و برهم‌کنش‌ها را نمی‌بیند؛ مونت‌کارلو (<a href="02-units-and-records.html#exm-ch02-mc" class="quarto-xref">مثال&nbsp;<span>2.35</span></a>) آن را می‌بیند. و بازه‌ها <strong>آموزشی</strong>اند: نمودارِ گردباد فقط به اندازهٔ بازه‌هایش معتبر است.</p>
</div>
</section>
<section id="sec-ch03-d-model" class="level3" data-number="3.5.7">
<h3 data-number="3.5.7" class="anchored" data-anchor-id="sec-ch03-d-model"><span class="header-section-number">3.5.7</span> انضباطِ مدل‌سازی</h3>
<p>همهٔ این فصل یک پیام دارد: <strong>مدلِ ریاضی ابزار است، نه حقیقت.</strong> برای آن‌که ابزار درست به‌کار رود، هر مدلی که در پروندهٔ نیروگاه به‌کار می‌رود یک <strong>کارتِ مدل</strong> دارد که این‌ها را ثبت می‌کند:</p>
<ol type="1">
<li><strong>هدف:</strong> کدام پرسش را پاسخ می‌دهد؛ برای کدام تصمیم.</li>
<li><strong>متغیرها و یکاها:</strong> ورودی‌ها، خروجی‌ها، پارامترها.</li>
<li><strong>معادله‌ها و فرض‌ها:</strong> و این‌که هر فرض از کجا آمده (فیزیک، برازش، قرارداد).</li>
<li><strong>شرایطِ مرزی و اولیه:</strong> برای مدل‌های پویا.</li>
<li><strong>دامنهٔ اعتبار:</strong> بازهٔ ورودی‌هایی که مدل در آن آزموده شده؛ رفتار بیرون از آن.</li>
<li><strong>دادهٔ کالیبراسیون:</strong> پارامترها با کدام داده برازش شده‌اند.</li>
<li><strong>باقیمانده‌ها:</strong> اختلافِ مدل و داده چقدر است و آیا الگو دارد.</li>
<li><strong>وارسی‌های مستقل:</strong> حالت‌های حدی، پایستگی، مقایسه با پاسخِ تحلیلی، آزمون‌های کد.</li>
<li><strong>عدمِ قطعیتِ مدل:</strong> و جدایی‌اش از خطای عددی.</li>
<li><strong>مالک و بازنگری:</strong> چه کسی آن را نگه می‌دارد، کِی دوباره سنجیده می‌شود.</li>
</ol>
<div id="exm-ch03-model-card" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.68 (کارتِ مدلِ غربالگریِ بادی)</strong></span> <strong>پرسش.</strong> برای مدلِ تولیدِ بادیِ غربالگری (فصلِ ۱؛ تابعِ <code>wind_power_mw</code> در کتابخانهٔ همراه) کارتِ مدل بنویسید.</p>
<p><strong>پاسخ.</strong></p>
<div id="tbl-ch03-model-card" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch03-model-card-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;3.3: کارتِ مدلِ غربالگریِ بادیِ نیروگاهِ P
</figcaption>
<div aria-describedby="tbl-ch03-model-card-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 76%">
</colgroup>
<thead>
<tr class="header">
<th>بند</th>
<th>مدلِ غربالگریِ بادی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>هدف</td>
<td>تولیدِ سالانهٔ مزرعه برای دروازهٔ غربالگری؛ نه برای تضمین یا تأمینِ مالی</td>
</tr>
<tr class="even">
<td>ورودی‌ها</td>
<td>تندیِ ساعتی در ارتفاعِ توپی (<span class="ltr" dir="ltr">m/s</span>)؛ جدولِ منحنیِ توان (<span class="ltr" dir="ltr">kW</span>)؛ تعدادِ توربین؛ تلفاتِ لامپ‌شده</td>
</tr>
<tr class="odd">
<td>معادله</td>
<td>توانِ هر ساعت = درون‌یابیِ خطیِ جدول × تعداد × (۱ − تلفات)</td>
</tr>
<tr class="even">
<td>فرض‌ها</td>
<td>چگالیِ <span class="ltr" dir="ltr">1.225 kg/m³</span> (<span class="ltr" dir="ltr">A-028</span>)؛ تلفاتِ ثابتِ ۱۲ درصد؛ تندیِ یکسان برای همهٔ توربین‌ها</td>
</tr>
<tr class="odd">
<td>دامنهٔ اعتبار</td>
<td>تندی‌های ۰ تا ۳۰ متر بر ثانیه؛ بیرون از جدول تعریف‌نشده؛ گامِ ساعتی</td>
</tr>
<tr class="even">
<td>کالیبراسیون</td>
<td>هیچ؛ منحنیِ توان ساختگی است</td>
</tr>
<tr class="odd">
<td>باقیمانده‌ها</td>
<td>دادهٔ تولیدِ واقعی برای مقایسه وجود ندارد</td>
</tr>
<tr class="even">
<td>وارسی‌ها</td>
<td>روشِ فراوانیِ بسته‌ای (<span class="ltr" dir="ltr">+0.11 %</span>)، کران‌ها، آزمون‌های واحدِ <code>test_screening</code></td>
</tr>
<tr class="odd">
<td>عدمِ قطعیتِ مدل</td>
<td>بزرگ و کمّی‌نشده؛ چگالی حدودِ <span class="ltr" dir="ltr">−8.5 %</span>؛ ویک و دسترسی در تلفاتِ لامپ‌شده</td>
</tr>
<tr class="even">
<td>مالک و بازنگری</td>
<td>تیمِ ارزیابیِ منابع؛ جایگزینی در فصل‌های ۱۱ و ۱۵</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> این کارت در یک نگاه نشان می‌دهد که مدل برای چه کاری <strong>خوب</strong> است (مقایسهٔ سریعِ گزینه‌ها) و برای چه کاری <strong>نه</strong> (هر عددی که پول بر آن تکیه کند). سطرِ «کالیبراسیون: هیچ» و «باقیمانده‌ها: داده‌ای نیست» صادقانه‌ترین و مهم‌ترین سطرهای کارت‌اند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جوابِ یک برنامهٔ خطی روی یک رأسِ ناحیهٔ شدنی است؟</li>
<li>در <a href="#exm-ch03-lp-mix" class="quarto-xref">مثال&nbsp;<span>3.65</span></a>، اگر قیدِ زمین برداشته شود، جوابِ بهینه چه می‌شود؟</li>
<li>چرا باتری در <a href="#exm-ch03-lp-battery" class="quarto-xref">مثال&nbsp;<span>3.66</span></a> از کف تا سقف می‌رود؟ در واقعیت چه چیزی این رفتار را محدود می‌کند؟</li>
<li>فرقِ بهینهٔ محلی و سراسری چیست؟ چرا در برنامهٔ خطی این مشکل نیست؟</li>
<li>نمودارِ گردباد چه چیزی را نمی‌بیند؟</li>
<li>ده بندِ کارتِ مدل را از حفظ بنویسید. کدام بند بیشتر از همه فراموش می‌شود؟</li>
<li>کارتِ مدلی برای مدلِ دمای کابلِ <a href="#exm-ch03-ode" class="quarto-xref">مثال&nbsp;<span>3.29</span></a> بنویسید.</li>
<li>«دامنهٔ اعتبار» مدلِ پروفیلِ لگاریتمیِ باد (<a href="02-units-and-records.html#exm-ch02-profile" class="quarto-xref">مثال&nbsp;<span>2.15</span></a>) چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-d-numdiff" class="level3" data-number="3.5.8">
<h3 data-number="3.5.8" class="anchored" data-anchor-id="sec-ch03-d-numdiff"><span class="header-section-number">3.5.8</span> مشتق‌گیریِ عددی: گامِ کوچک‌تر همیشه بهتر نیست</h3>
<p><strong>دو خطا در یک فرمول.</strong> مشتقِ عددی با تفاضل‌ها ساخته می‌شود (<a href="#sec-ch03-a-deriv" class="quarto-xref"><span>بخش 3.2.9</span></a>). سریِ تیلور (<a href="#eq-ch03-taylor" class="quarto-xref">معادلهٔ&nbsp;<span>3.18</span></a>) نشان می‌دهد تفاضلِ پیشرو خطای <strong>برشیِ</strong> متناسب با <span class="math inline">\(h\)</span> و تفاضلِ مرکزی متناسب با <span class="math inline">\(h^{2}\)</span> دارد؛ پس به نظر می‌رسد <span class="math inline">\(h\)</span> را باید تا جای ممکن کوچک گرفت. اما وقتی <span class="math inline">\(h\)</span> خیلی کوچک است، <span class="math inline">\(f(x + h)\)</span> و <span class="math inline">\(f(x)\)</span> تقریباً برابرند و تفریقشان دچارِ <strong>حذفِ فاجعه‌بار</strong> می‌شود (<a href="#sec-ch03-d-condition" class="quarto-xref"><span>بخش 3.5.1</span></a>): خطای گرد کردن متناسب با <span class="math inline">\(\varepsilon/h\)</span> <strong>رشد</strong> می‌کند. جمعِ دو خطا کمینه‌ای دارد: برای تفاضلِ پیشرو نزدیکِ <span class="math inline">\(h \approx \sqrt\varepsilon \approx 10^{-8}\)</span> و برای تفاضلِ مرکزی نزدیکِ <span class="math inline">\(h \approx \varepsilon^{1/3} \approx 10^{-5}\)</span> (نسبت به اندازهٔ <span class="math inline">\(x\)</span>).</p>
<div id="exm-ch03-numdiff" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.69 (منحنیِ U شکلِ خطا)</strong></span> <strong>پرسش.</strong> مشتقِ <span class="math inline">\(e^{x}\)</span> را در <span class="math inline">\(x = 1\)</span> (که دقیقاً <span class="math inline">\(e\)</span> است) با تفاضل‌های پیشرو و مرکزی و گام‌های <span class="math inline">\(10^{-15}\)</span> تا <span class="math inline">\(10^{-1}\)</span> حساب کنید و خطا را رسم کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>derivative of e^x at x = 1 (exact e) by finite differences:
  forward (f(x+h) - f(x))/h: smallest error near h = 1.0e-08 (theory sqrt(eps)
    = 1.5e-08)
  central (f(x+h) - f(x-h))/2h: smallest error near h = 3.2e-06 (theory
    eps^(1/3) = 6.0e-06)
  smaller h is NOT always better: truncation error falls, round-off error
    grows</code></pre>
<div id="fig-ch03-m-numdiff" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-m-numdiff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-m-numdiff.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-m-numdiff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.39: خطای مشتقِ عددی بر حسبِ گام: سمتِ راست خطای برش، سمتِ چپ خطای گرد کردن
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> هر دو منحنی U شکل‌اند و کمینه‌شان نزدیکِ پیش‌بینیِ نظری است (<a href="#fig-ch03-m-numdiff" class="quarto-xref">شکل&nbsp;<span>3.39</span></a>). با گامِ <span class="math inline">\(10^{-15}\)</span> خطا از خودِ مشتق بزرگ‌تر است. <strong>درس‌های عملی:</strong> (۱) تفاضلِ مرکزی را ترجیح دهید؛ (۲) گام را <strong>نسبی</strong> انتخاب کنید (<span class="math inline">\(h = 10^{-6}|x|\)</span> برای مرکزی، همان که کتابخانهٔ عدمِ قطعیتِ فصلِ ۲ به‌کار می‌برد)؛ (۳) اگر مشتقِ تحلیلی در دسترس است (مثلاً از اسپلاین)، آن را به‌کار ببرید؛ (۴) مشتق‌گیری از <strong>دادهٔ اندازه‌گیری‌شده</strong> نویز را بزرگ می‌کند، پس پیش از آن داده را صاف کنید.</p>
</div>
</section>
<section id="sec-ch03-d-bilinear" class="level3" data-number="3.5.9">
<h3 data-number="3.5.9" class="anchored" data-anchor-id="sec-ch03-d-bilinear"><span class="header-section-number">3.5.9</span> درون‌یابیِ دوبعدی در جدول‌های تجهیزات</h3>
<p><strong>مسئله.</strong> برگه‌های دادهٔ تجهیزات اغلب <strong>جدول‌های دوبعدی</strong> می‌دهند: بازدهِ اینورتر بر حسبِ توان و ولتاژِ ورودی، توانِ توربین بر حسبِ تندی و چگالیِ هوا، ظرفیتِ کابل بر حسبِ دمای خاک و عمق. <strong>درون‌یابیِ دوخطی</strong> مقدار را در نقطه‌ای میانِ چهار گرهٔ جدول برآورد می‌کند: ابتدا در امتدادِ یک محور دو درون‌یابیِ خطی، سپس یک درون‌یابیِ خطی در امتدادِ محورِ دیگر. نتیجه به ترتیبِ محورها بستگی ندارد.</p>
<div id="exm-ch03-bilinear" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.70 (بازدهِ اینورتر در نقطه‌ای میانِ جدول)</strong></span> <strong>پرسش.</strong> جدولِ ساختگیِ بازدهِ یک اینورتر برای پنج سطحِ توان و سه ولتاژِ <span class="ltr" dir="ltr">DC</span> داده شده است. بازده را در ۶۰ درصدِ توانِ نامی و <span class="ltr" dir="ltr">1000 V</span> بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>inverter efficiency table (synthetic), %
  P/P_rated    900 V  1100 V  1300 V
       0.10    96.2    96.6    96.0
       0.25    97.8    98.1    97.6
       0.50    98.3    98.5    98.1
       0.75    98.2    98.4    98.0
       1.00    98.0    98.2    97.8
  bilinear value at P = 0.6 P_rated, 1000 V: 98.360 %
  linear interpolation along one axis, then along the other; outside
    the table the interpolator refuses (extrapolation policy)</code></pre>
<p><strong>تفسیر.</strong> نقطهٔ <span class="math inline">\((0.6, 1000)\)</span> میانِ سطرهای ۰٫۵ و ۰٫۷۵ و ستون‌های ۹۰۰ و ۱۱۰۰ ولت است و بازدهِ <span class="ltr" dir="ltr">98.36 %</span> به دست می‌آید. در بارهای کم، بازده تند می‌افتد (سطرِ ۰٫۱)؛ پس در صبح و عصر، و در روزهای ابری، بازدهِ اینورتر کمتر از عددِ «بازدهِ بیشینه»ِ برگهٔ داده است. مدل‌های تولیدِ فصلِ ۱۵ همین جدول‌ها را ساعت‌به‌ساعت درون‌یابی می‌کنند، به‌جای عددِ ثابتِ <span class="ltr" dir="ltr">0.98</span>ِ مدلِ غربالگری. <strong>سیاستِ بیرون از جدول:</strong> درون‌یاب بیرون از جدول <strong>خطا می‌دهد</strong>، همان‌طور که باید (<a href="#sec-ch03-d-interp" class="quarto-xref"><span>بخش 3.5.3</span></a>).</p>
</div>
</section>
<section id="sec-ch03-d-dual" class="level3" data-number="3.5.10">
<h3 data-number="3.5.10" class="anchored" data-anchor-id="sec-ch03-d-dual"><span class="header-section-number">3.5.10</span> قیمتِ سایه: ارزشِ یک واحد منبعِ بیشتر</h3>
<p><strong>ایده.</strong> حلِ یک برنامهٔ خطی فقط جوابِ بهینه نمی‌دهد؛ برای هر قید یک <strong>قیمتِ سایه</strong> (مقدارِ دوگان) هم می‌دهد: اگر آن قید یک واحد شل‌تر شود، هدف چقدر بهتر می‌شود. قیدی که در بهینه <strong>فعال</strong> نیست (به مرزش نرسیده) قیمتِ سایهٔ صفر دارد. قیمتِ سایه پاسخِ دقیقِ پرسش‌های مدیریتی است: «یک هکتار زمینِ بیشتر برای ما چقدر می‌ارزد؟»</p>
<div id="exm-ch03-dual" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.71 (یک مگاوات-پیک زمینِ بیشتر چقدر می‌ارزد؟)</strong></span> <strong>پرسش.</strong> قیمت‌های سایهٔ سه قیدِ برنامهٔ خطیِ <a href="#exm-ch03-lp-mix" class="quarto-xref">مثال&nbsp;<span>3.65</span></a> را بیابید و قیمتِ سایهٔ زمین را با حلِ دوبارهٔ مسئله با <span class="ltr" dir="ltr">81 MWp</span> وارسی کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>shadow prices (dual values) of the PV/wind mix linear program:
  energy constraint: 0.3895 cost units per extra GWh/yr required
  land constraint:   0.0817 cost units saved per extra MWp of land
  AC capacity:       0.0000 (not binding: zero)
  check: with 81 MWp of land the cost falls from 106.427 to 106.345 (0.0817)</code></pre>
<p><strong>تفسیر.</strong> هر مگاوات-پیک زمینِ بیشتر <span class="ltr" dir="ltr">0.082</span> واحد هزینه صرفه‌جویی می‌کند: تفاوتِ هزینهٔ یک گیگاوات‌ساعتِ بادی و خورشیدی ضربِ تولیدِ ویژهٔ خورشیدی. اگر اجارهٔ زمینِ اضافی برای یک مگاوات-پیک کمتر از این باشد، ارزش دارد. قیدِ ظرفیتِ <span class="ltr" dir="ltr">AC</span> فعال نیست و قیمتِ سایه‌اش صفر است: شل کردنش سودی ندارد. <strong>محدودیت:</strong> قیمتِ سایه فقط برای تغییرهای <strong>کوچک</strong> معتبر است؛ اگر زمین آن‌قدر زیاد شود که جوابِ بهینه به رأسِ دیگری بپرد، قیمتِ سایه عوض می‌شود.</p>
</div>
</section>
<section id="sec-ch03-d-units" class="level3" data-number="3.5.11">
<h3 data-number="3.5.11" class="anchored" data-anchor-id="sec-ch03-d-units"><span class="header-section-number">3.5.11</span> محاسبهٔ عددی با یکا</h3>
<p>روش‌های عددیِ این فصل روی عددهای بی‌یکا کار می‌کنند، و همین خطر است: نگهبانِ ابعادیِ فصلِ ۲ را می‌توان در محاسبه‌های عددی هم به‌کار برد، دست‌کم در لبه‌های ورودی و خروجی. الگوی عملی این است: ورودی‌ها را با یکا بخوانید، پیش از حلقهٔ عددی به <span class="ltr" dir="ltr">SI</span> تبدیل کنید (برای سرعت)، و نتیجه را دوباره به کمیتِ یکادار تبدیل و <strong>بُعدش را وارسی کنید</strong>.</p>
<div id="exm-ch03-units" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.72 (فاصلهٔ ردیف و انرژیِ روز با کمیت‌های یکادار)</strong></span> <strong>پرسش.</strong> محاسبهٔ فاصلهٔ ردیفِ <a href="#exm-ch03-rows" class="quarto-xref">مثال&nbsp;<span>3.8</span></a> و انرژیِ روزانهٔ خورشیدیِ یک روزِ <span class="ltr" dir="ltr">6.2 kWh/m²</span> را با کتابخانهٔ یکا انجام دهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>row pitch computed with quantities: 7.215 m (dimension check passed)
PV energy of a day with H = 6.2 kWh/m2: 309.9 MWh
  dividing by G_STC makes the dimension an energy; check(e, 'MWh') would
    refuse
  the version without it (chapter 2)</code></pre>
<p><strong>تفسیر.</strong> کتابخانه فاصلهٔ ردیف را با یکای متر و انرژی را با یکای مگاوات‌ساعت داد و هر دو از آزمونِ بُعد گذشتند. توابعِ مثلثاتی بی‌بُعدند و روی ضریبِ عددی عمل کرده‌اند، نه روی کمیت؛ این همان قاعدهٔ <a href="02-units-and-records.html#sec-ch02-b-dim" class="quarto-xref"><span>بخش 2.3.1</span></a> است. فصلِ ۵ این الگو را به ساختارِ یک برنامهٔ کامل تبدیل می‌کند: «یکا در لبه‌ها، عدد در هسته».</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خطای گرد کردنِ تفاضلِ پیشرو با <span class="math inline">\(\varepsilon/h\)</span> رشد می‌کند؟</li>
<li>برای <span class="math inline">\(x = 1000\)</span>، گامِ مناسبِ تفاضلِ مرکزی تقریباً چقدر است؟</li>
<li>درون‌یابیِ دوخطیِ نقطهٔ <span class="math inline">\((0.5, 1000)\)</span> در جدولِ <a href="#exm-ch03-bilinear" class="quarto-xref">مثال&nbsp;<span>3.70</span></a> را با دست انجام دهید.</li>
<li>چرا بازدهِ اینورتر در بارِ کم کمتر است؟ (پیش‌نگاهی به فصلِ ۹.)</li>
<li>قیمتِ سایهٔ صفر برای یک قید چه می‌گوید؟</li>
<li>اگر قیدِ انرژی ۲۹۱ گیگاوات‌ساعت شود، هزینهٔ بهینه حدوداً چقدر تغییر می‌کند؟</li>
<li>چرا توابعِ مثلثاتی را روی کمیت‌های بی‌بُعد اعمال می‌کنیم؟</li>
<li>الگوی «یکا در لبه‌ها، عدد در هسته» چه سودی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-d-gradient" class="level3" data-number="3.5.12">
<h3 data-number="3.5.12" class="anchored" data-anchor-id="sec-ch03-d-gradient"><span class="header-section-number">3.5.12</span> کاهشِ گرادیان: بهینه‌سازی بدونِ فرمولِ بسته</h3>
<p><strong>شهود.</strong> تصور کنید در مه روی دامنهٔ کوهی ایستاده‌اید و می‌خواهید به ته دره برسید. نقشه ندارید، اما شیبِ زیرِ پایتان را حس می‌کنید. ساده‌ترین راه: یک قدم در جهتی بروید که زمین <strong>بیشترین سرازیری</strong> را دارد، دوباره شیب را بسنجید و تکرار کنید. این <strong>کاهشِ گرادیان</strong> (به انگلیسی <span class="ltr" dir="ltr">gradient descent</span>) است. گرادیانِ تابعِ <span class="math inline">\(f(\mathbf{x})\)</span> برداری است که به سمتِ بیشترین افزایش اشاره می‌کند (<a href="#sec-ch03-a-partial" class="quarto-xref"><span>بخش 3.2.10</span></a>)، پس قدم را در خلافِ آن برمی‌داریم:</p>
<p><span id="eq-ch03-gradient"><span class="math display">\[
\mathbf{x}_{n+1} = \mathbf{x}_n - \eta\,\nabla f(\mathbf{x}_n)
\tag{3.53}\]</span></span></p>
<p>در این‌جا <span class="math inline">\(\eta\)</span> <strong>اندازهٔ گام</strong> (یا نرخِ یادگیری) است. گامِ بسیار کوچک یعنی هزاران تکرار؛ گامِ بسیار بزرگ یعنی پریدن از روی دره و حتی واگرایی، درست مثلِ ناپایداریِ روشِ اویلر (<a href="#sec-ch03-b-ode" class="quarto-xref"><span>بخش 3.3.7</span></a>). وقتی دره <strong>باریک و کشیده</strong> باشد (تابع در یک جهت تند و در جهتِ دیگر کُند تغییر کند)، گرادیان تقریباً عمود بر محورِ دره است و روش زیگزاگ‌وار و آهسته پیش می‌رود. روشِ نیوتن (<a href="#sec-ch03-d-roots" class="quarto-xref"><span>بخش 3.5.2</span></a>) با استفاده از انحنا (مشتقِ دوم) این مشکل را ندارد اما به مشتقِ دوم نیاز دارد.</p>
<p><strong>چرا مهم است؟</strong> بیشترِ مدل‌های یادگیریِ ماشین (پیش‌بینیِ تولید، فصل‌های ۲۰ و ۳۷)، برازشِ مدل‌های غیرِخطی و بسیاری از مسئله‌های طراحیِ بی‌فرمول با این روش یا شکل‌های پیشرفته‌ترِ آن حل می‌شوند. فهمِ نقشِ اندازهٔ گام، مقیاسِ متغیرها و معیارِ توقف، پیش‌نیازِ استفادهٔ درست از این ابزارهاست.</p>
<div id="exm-ch03-gradient" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.73 (برازشِ وایبول با کاهشِ گرادیان)</strong></span> <strong>پرسش.</strong> میانگینِ منفیِ لگاریتمِ درست‌نمایی (به انگلیسی <span class="ltr" dir="ltr">negative log-likelihood</span>) را برای پارامترهای وایبولِ تندی‌های ساعتی، با شروع از <span class="math inline">\(k = 1.5\)</span> و <span class="math inline">\(c = 6\ \text{m/s}\)</span>، گامِ <span class="math inline">\(\eta = 0.5\)</span> و گرادیانِ عددی (تفاضلِ مرکزی، <a href="#sec-ch03-d-numdiff" class="quarto-xref"><span>بخش 3.5.8</span></a>) کمینه کنید. نتیجه را با برآوردِ بیشینهٔ درست‌نماییِ بخشِ پ مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>minimise the mean negative log-likelihood of a Weibull fit by gradient descent
    (step 0.5, start k = 1.5, c = 6.0 m/s, numerical gradient)
  iteration      k        c      NLL     |gradient|
          0  1.5000   6.0000  2.78596   1.65e-01
          1  1.5650   6.0509  2.77366   1.38e-01
          2  1.6065   6.1059  2.76460   1.27e-01
          5  1.6794   6.2737  2.74261   1.14e-01
         10  1.7577   6.5302  2.71421   9.77e-02
         25  1.9152   7.1010  2.66731   6.03e-02
         50  2.0377   7.6082  2.64468   2.64e-02
        100  2.1007   7.9337  2.63945   5.26e-03
        200  2.1136   8.0138  2.63923   2.27e-04
        399  2.1141   8.0174  2.63923   4.51e-07
  closed-form MLE (section C): k = 2.1141, c = 8.0174
  curvature at the optimum (Hessian eigenvalues): 0.062 and 0.412, ratio 6.7:
    a narrow valley
  stable only if step &lt; 2 / 0.412 = 4.9
  steps to |gradient| &lt; 1e-4 with step 0.5: c/1: 227 steps; c/3: 45 steps;
    c/8: no convergence (oscillates)</code></pre>
<p><strong>تفسیر.</strong> کاهشِ گرادیان سرانجام به همان پاسخِ بخشِ پ (<span class="math inline">\(k = 2.114\)</span> و <span class="math inline">\(c = 8.017\)</span>) می‌رسد، اما پس از حدودِ چهارصد تکرار؛ ده تکرارِ نخست بیشترین بهبود را می‌دهند و بقیه آهسته پیش می‌روند. اندازهٔ گرادیان از <span class="math inline">\(10^{-1}\)</span> به <span class="math inline">\(10^{-7}\)</span> می‌رسد. دلیلِ کُندی، کشیدگیِ دره است. <strong>انحنا</strong>ی تابع در نقطهٔ بهینه با ماتریسِ مشتق‌های دوم (<strong>ماتریسِ هِسی</strong>) سنجیده می‌شود و مقدارهای ویژه‌اش (<a href="#sec-ch03-b-eigen" class="quarto-xref"><span>بخش 3.3.4</span></a>) انحنا در دو جهتِ اصلیِ دره‌اند: <span class="ltr" dir="ltr">0.062</span> و <span class="ltr" dir="ltr">0.412</span>، یعنی یک جهت حدودِ ۷ برابر تندتر از دیگری است. گامی که برای جهتِ تند امن است، در جهتِ کُند بسیار کوچک است. سه درس: (۱) معیارِ توقف را روی <strong>اندازهٔ گرادیان</strong> و <strong>تغییرِ پاسخ</strong> بگذارید، نه فقط تعدادِ تکرار. (۲) کاهشِ گرادیان مثلِ روشِ اویلر (<a href="#sec-ch03-b-ode" class="quarto-xref"><span>بخش 3.3.7</span></a>) شرطِ پایداری دارد: نزدیکِ بهینه گام باید از <span class="math inline">\(2/\lambda_\text{max}\)</span> کوچک‌تر باشد (<span class="ltr" dir="ltr">4.9</span> در این‌جا). (۳) متغیرها را طوری مقیاس کنید که <strong>انحنا</strong> در همهٔ جهت‌ها هم‌اندازه شود: تقسیمِ <span class="math inline">\(c\)</span> بر ۳ تعدادِ گام‌ها را از ۲۲۷ به ۴۵ می‌رساند، اما تقسیم بر ۸ جهتِ <span class="math inline">\(c\)</span> را بیش از حد تند می‌کند و روش نوسان می‌کند. هم‌مقیاس کردن یعنی هم‌انحنا کردن، نه لزوماً تقسیم بر اندازهٔ متغیر. و اگر فرمولِ بسته یا روشِ بهتری (مثلِ نیوتن که انحنا را مستقیم به‌کار می‌برد) هست، از آن استفاده کنید.</p>
</div>
<p><strong>روشِ نیوتن در چند بُعد.</strong> اگر تابع را نزدیکِ نقطهٔ کنونی با سریِ تیلورِ مرتبهٔ دوم (<a href="#sec-ch03-a-taylor" class="quarto-xref"><span>بخش 3.2.13</span></a>) تقریب بزنیم، کمینهٔ این سهمیِ تقریبی با حلِ یک دستگاهِ خطی به دست می‌آید:</p>
<p><span id="eq-ch03-newton-nd"><span class="math display">\[
\begin{aligned}
\mathbf{H}(\mathbf{x}_n)\,\Delta\mathbf{x} &amp;= -\nabla f(\mathbf{x}_n) \\
\mathbf{x}_{n+1} &amp;= \mathbf{x}_n + \Delta\mathbf{x}
\end{aligned}
\tag{3.54}\]</span></span></p>
<p><span class="math inline">\(\mathbf{H}\)</span> ماتریسِ هِسی است. روشِ نیوتن انحنای هر جهت را خودش جبران می‌کند؛ پس کشیدگیِ دره برایش مهم نیست و نزدیکِ پاسخ <strong>همگراییِ مربعی</strong> دارد: تعدادِ رقم‌های درست در هر گام تقریباً دو برابر می‌شود. بهایش محاسبهٔ <span class="math inline">\(\mathbf{H}\)</span> (برای <span class="math inline">\(n\)</span> متغیر، <span class="math inline">\(n^{2}\)</span> مشتقِ دوم) و حلِ دستگاه در هر گام است، و دور از پاسخ ممکن است به سمتِ اشتباه برود.</p>
<div id="exm-ch03-newton2d" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.74 (همان برازش، این بار با نیوتن)</strong></span> <strong>پرسش.</strong> کمینه‌سازیِ <a href="#exm-ch03-gradient" class="quarto-xref">مثال&nbsp;<span>3.73</span></a> را از همان نقطهٔ شروع با روشِ نیوتن (گرادیان و هِسیِ تفاضلی) انجام دهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>Newton's method on the Weibull negative log-likelihood
  (start k 1.5, c 6.0 m/s; finite-difference gradient and Hessian)
  iteration  |gradient|
          0  1.65e-01
          1  1.54e-02
          2  1.53e-03
          3  3.44e-06
          4  6.17e-11
  result k = 2.1141, c = 8.0174 m/s after 4 Newton steps
  closed-form MLE: k = 2.1141, c = 8.0174; gradient descent needed 227 steps
    (step 0.5) to reach 1e-4
  each Newton step costs a Hessian (here 2 x 2) and a linear solve</code></pre>
<p><strong>تفسیر.</strong> چهار گامِ نیوتن در برابرِ ۲۲۷ گامِ کاهشِ گرادیان. ستونِ گرادیان همگراییِ مربعی را نشان می‌دهد: از <span class="math inline">\(10^{-3}\)</span> به <span class="math inline">\(10^{-6}\)</span> و سپس به <span class="math inline">\(10^{-11}\)</span>؛ توانِ ده در هر گام تقریباً دو برابر می‌شود. در مسئله‌های کوچک و هموار، نیوتن (یا روش‌های «شبه‌نیوتن» که هِسی را از گرادیان‌ها برآورد می‌کنند) انتخابِ طبیعی است؛ کاهشِ گرادیان در مسئله‌هایی با میلیون‌ها متغیر (یادگیریِ ماشین) جای خود را دارد، جایی که ساختنِ هِسی ممکن نیست.</p>
</div>
<p><strong>کمینهٔ محلی.</strong> تابعِ این مثال یک دره دارد؛ بسیاری از مسئله‌های واقعی چند دره دارند و کاهشِ گرادیان در نزدیک‌ترین آن‌ها می‌ماند. راه‌های عملی: شروع از چند نقطهٔ مختلف، روش‌هایی که گاهی گامِ «سربالا» می‌پذیرند، و برای مسئله‌های خطی، برنامه‌ریزیِ خطی (<a href="#sec-ch03-d-lp" class="quarto-xref"><span>بخش 3.5.5</span></a>) که کمینهٔ سراسری را تضمین می‌کند. <strong>محدب بودن</strong> (یک دره، بی‌هیچ تپه‌ای در میان) خاصیتی است که اگر مسئله داشته باشد، هر کمینهٔ محلی سراسری است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای <span class="math inline">\(f(x) = x^{2}\)</span> با <span class="math inline">\(\eta = 0.1\)</span> و شروع از <span class="math inline">\(x_0 = 10\)</span>، سه گامِ نخست چیست؟ با <span class="math inline">\(\eta = 1.1\)</span> چه می‌شود؟</li>
<li>چرا گرادیان را با تفاضلِ مرکزی حساب کردیم و نه پیشرو؟</li>
<li>اگر <span class="math inline">\(c\)</span> را بر حسبِ سانتی‌متر بر ثانیه بنویسیم (<span class="math inline">\(c\)</span> صد برابر)، انحنا در جهتِ <span class="math inline">\(c\)</span> چند برابر می‌شود و کاهشِ گرادیان با گامِ <span class="ltr" dir="ltr">0.5</span> چه رفتاری خواهد داشت؟</li>
<li>معیارِ توقفِ «تعدادِ تکرار = ۴۰۰» چه خطری دارد؟</li>
<li>چرا برای برنامه‌ریزیِ خطی نگرانِ کمینهٔ محلی نیستیم؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch03-d-dp" class="level3" data-number="3.5.13">
<h3 data-number="3.5.13" class="anchored" data-anchor-id="sec-ch03-d-dp"><span class="header-section-number">3.5.13</span> برنامه‌ریزیِ پویا: تصمیم‌های پشتِ سرِ هم</h3>
<p><strong>شهود.</strong> باتریِ <a href="#exm-ch03-lp-battery" class="quarto-xref">مثال&nbsp;<span>3.66</span></a> هر ساعت تصمیم می‌گیرد: شارژ، دشارژ یا هیچ. تصمیمِ هر ساعت روی ساعت‌های بعد اثر دارد، چون انرژیِ ذخیره را عوض می‌کند. ریچارد بلمن اصلی ساده اما نیرومند بیان کرد: <strong>بخشِ باقی‌ماندهٔ یک برنامهٔ بهینه، خودش برای وضعیتی که از آن شروع می‌شود بهینه است.</strong> پس می‌توان مسئله را <strong>از آخر به اول</strong> حل کرد: اگر بدانیم از هر وضعیت در ساعتِ <span class="math inline">\(t + 1\)</span> تا پایانِ روز بهترین درآمد چقدر است (<span class="math inline">\(V_{t+1}\)</span>)، بهترین درآمد از ساعتِ <span class="math inline">\(t\)</span> این است:</p>
<p><span id="eq-ch03-bellman"><span class="math display">\[
V_t(e) = \max_{e'} \Big[\, p_t \, g(e, e') + V_{t+1}(e') \,\Big]
\tag{3.55}\]</span></span></p>
<p><span class="math inline">\(e\)</span> انرژیِ ذخیرهٔ کنونی، <span class="math inline">\(e'\)</span> انرژیِ ذخیرهٔ ساعتِ بعد، <span class="math inline">\(p_t\)</span> قیمت و <span class="math inline">\(g(e, e')\)</span> توانِ تحویلی به شبکه برای رفتن از <span class="math inline">\(e\)</span> به <span class="math inline">\(e'\)</span> است (منفی هنگامِ شارژ). در پایانِ روز <span class="math inline">\(V_{24}\)</span> فقط برای «بازگشت به انرژیِ آغازین» صفر است و برای بقیه منفیِ بی‌نهایت. به این روش <strong>برنامه‌ریزیِ پویا</strong> (به انگلیسی <span class="ltr" dir="ltr">dynamic programming</span>) می‌گویند.</p>
<p><strong>در برابرِ برنامه‌ریزیِ خطی.</strong> برنامه‌ریزیِ پویا خطی بودن نمی‌خواهد: بازده می‌تواند به توان وابسته باشد، هزینهٔ فرسودگی می‌تواند غیرِخطی باشد و قیمت می‌تواند تصادفی باشد. بهایش <strong>گسسته‌سازی</strong> است: انرژیِ ذخیره روی شبکه‌ای از مقدارها (مثلاً هر <span class="ltr" dir="ltr">0.5 MWh</span>) تعریف می‌شود و هر چه شبکه ریزتر، پاسخ دقیق‌تر و محاسبه سنگین‌تر. با چند متغیرِ حالت (چند باتری، دمای باتری، …) تعدادِ وضعیت‌ها <strong>ضربی</strong> بالا می‌رود: <strong>نفرینِ ابعاد</strong>.</p>
<p>هستهٔ برنامهٔ کتابخانهٔ همراه در زیر آمده است. ماتریسِ <code>power</code> توانِ هر گذارِ «از وضعیت به وضعیت» را یک‌جا می‌سازد، گذارهای بیش از توانِ مجاز کنار گذاشته می‌شوند، و حلقه از ساعتِ آخر به عقب می‌آید. سطرِ <code>worn</code> هزینهٔ فرسودگیِ اختیاری است (صفر در این مثال؛ <a href="#exr-ch03-63" class="quarto-xref">تمرین&nbsp;<span>3.50</span></a>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb78"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb78-1"><a href="#cb78-1" aria-hidden="true" tabindex="-1"></a>    delta <span class="op">=</span> grid[<span class="va">None</span>, :] <span class="op">-</span> grid[:, <span class="va">None</span>]      <span class="co"># change [from, to] in MWh</span></span>
<span id="cb78-2"><a href="#cb78-2" aria-hidden="true" tabindex="-1"></a>    power <span class="op">=</span> np.where(delta <span class="op">&gt;</span> <span class="dv">0</span>, <span class="op">-</span>delta <span class="op">/</span> eta, <span class="op">-</span>delta <span class="op">*</span> eta)  <span class="co"># + discharge</span></span>
<span id="cb78-3"><a href="#cb78-3" aria-hidden="true" tabindex="-1"></a>    allowed <span class="op">=</span> np.<span class="bu">abs</span>(power) <span class="op">&lt;=</span> p_max <span class="op">+</span> <span class="fl">1e-9</span></span>
<span id="cb78-4"><a href="#cb78-4" aria-hidden="true" tabindex="-1"></a>    worn <span class="op">=</span> wear <span class="op">*</span> np.maximum(power, <span class="fl">0.0</span>)       <span class="co"># wear cost of each move</span></span>
<span id="cb78-5"><a href="#cb78-5" aria-hidden="true" tabindex="-1"></a>    value <span class="op">=</span> np.full(n_s, <span class="op">-</span>np.inf)              <span class="co"># value after the last hour:</span></span>
<span id="cb78-6"><a href="#cb78-6" aria-hidden="true" tabindex="-1"></a>    value[i_start] <span class="op">=</span> <span class="fl">0.0</span>                       <span class="co"># only "back at start" counts</span></span>
<span id="cb78-7"><a href="#cb78-7" aria-hidden="true" tabindex="-1"></a>    choice <span class="op">=</span> np.zeros((n_t, n_s), dtype<span class="op">=</span><span class="bu">int</span>)</span>
<span id="cb78-8"><a href="#cb78-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(n_t <span class="op">-</span> <span class="dv">1</span>, <span class="op">-</span><span class="dv">1</span>, <span class="op">-</span><span class="dv">1</span>):           <span class="co"># backward in time</span></span>
<span id="cb78-9"><a href="#cb78-9" aria-hidden="true" tabindex="-1"></a>        gain <span class="op">=</span> price[t] <span class="op">*</span> power <span class="op">-</span> worn <span class="op">+</span> value[<span class="va">None</span>, :]</span>
<span id="cb78-10"><a href="#cb78-10" aria-hidden="true" tabindex="-1"></a>        gain[<span class="op">~</span>allowed] <span class="op">=</span> <span class="op">-</span>np.inf</span>
<span id="cb78-11"><a href="#cb78-11" aria-hidden="true" tabindex="-1"></a>        choice[t] <span class="op">=</span> np.argmax(gain, axis<span class="op">=</span><span class="dv">1</span>)    <span class="co"># best next state from each</span></span>
<span id="cb78-12"><a href="#cb78-12" aria-hidden="true" tabindex="-1"></a>        value <span class="op">=</span> gain[np.arange(n_s), choice[t]]</span>
<span id="cb78-13"><a href="#cb78-13" aria-hidden="true" tabindex="-1"></a>    path <span class="op">=</span> [i_start]                           <span class="co"># forward: follow choices</span></span>
<span id="cb78-14"><a href="#cb78-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(n_t):</span>
<span id="cb78-15"><a href="#cb78-15" aria-hidden="true" tabindex="-1"></a>        path.append(<span class="bu">int</span>(choice[t, path[<span class="op">-</span><span class="dv">1</span>]]))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch03-dp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.75 (برنامهٔ باتری با برنامه‌ریزیِ پویا)</strong></span> <strong>پرسش.</strong> مسئلهٔ <a href="#exm-ch03-lp-battery" class="quarto-xref">مثال&nbsp;<span>3.66</span></a> (همان قیمت‌های ساختگی، باتریِ <span class="ltr" dir="ltr">20 MW</span>، انرژیِ مجازِ ۴ تا ۳۶ مگاوات‌ساعت، آغاز و پایان در ۲۰) را با برنامه‌ریزیِ پویا و شبکه‌های ۴، ۲، ۱، <span class="ltr" dir="ltr">0.5</span> و <span class="ltr" dir="ltr">0.25 MWh</span> حل کنید و با برنامه‌ریزیِ خطی مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>battery 20 MW, usable 4..36 MWh, one-way efficiency 0.927, start/end 20 MWh
  same fictional prices as the linear program of section D (LP: 1584.4 units)
  grid step (MWh)  states  revenue (units)  transitions per hour
             4.00       9           1568.6                    81
             2.00      17           1570.7                   289
             1.00      33           1579.1                  1089
             0.50      65           1583.8                  4225
             0.25     129           1583.8                 16641
  step 0.25: charge hours 2, 3, 12, 13, 23; discharge hours 7, 8, 18, 19
  two batteries on the 0.25 grid: 16641 states, 2.8e+08 transitions per hour</code></pre>
<div id="fig-ch03-p-dp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-p-dp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-p-dp.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-p-dp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.40: انرژیِ ذخیرهٔ باتری: برنامه‌ریزیِ خطی و برنامه‌ریزیِ پویا با دو گامِ شبکه
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> با شبکهٔ درشتِ ۴ مگاوات‌ساعتی درآمد <span class="ltr" dir="ltr">1568.6</span> است و با ریز شدنِ شبکه به <span class="ltr" dir="ltr">1583.8</span> می‌رسد، فقط <span class="ltr" dir="ltr">0.6</span> واحد کمتر از پاسخِ پیوستهٔ برنامه‌ریزیِ خطی: همگرایی با گسسته‌سازی، درست مثلِ <a href="#sec-ch03-d-quad" class="quarto-xref"><span>بخش 3.5.4</span></a>. پاسخِ برنامه‌ریزیِ پویا همیشه <strong>کمتر یا مساوی</strong> است، چون فقط بخشی از انتخاب‌ها را می‌بیند. در <a href="#fig-ch03-p-dp" class="quarto-xref">شکل&nbsp;<span>3.40</span></a> دو روش در ساعت‌های ۱۱ تا ۱۳ متفاوت شارژ می‌کنند اما درآمدشان تقریباً برابر است: قیمت‌های ساعت‌های ۱۱ تا ۱۳ (۳۰، ۲۹، ۳۰) تقریباً یکسان‌اند و <strong>برنامهٔ بهینه یکتا نیست</strong>. این نکته برای بهره‌بردار مهم است: میانِ برنامه‌های هم‌ارزش می‌توان آن را برگزید که مثلاً تعدادِ چرخه‌ها یا تغییرِ توان را کم‌تر کند (فصل‌های ۱۹ و ۲۰). خطِ آخرِ خروجی نفرینِ ابعاد را نشان می‌دهد: دو باتری روی همان شبکه حدودِ <span class="math inline">\(2.8 \times 10^{8}\)</span> گذار در هر ساعت دارند.</p>
</div>
</section>
<section id="sec-ch03-d-pareto" class="level3" data-number="3.5.14">
<h3 data-number="3.5.14" class="anchored" data-anchor-id="sec-ch03-d-pareto"><span class="header-section-number">3.5.14</span> بهینه‌سازیِ چندهدفه و جبهٔ پارتو: اندازهٔ اقتصادیِ کابل</h3>
<p><strong>دو هدفِ متضاد.</strong> کابلِ ضخیم‌تر گران‌تر است اما تلفاتِ کمتری دارد. هیچ گزینه‌ای در هر دو هدف بهترین نیست. گزینه‌ای <strong>مغلوب</strong> است اگر گزینهٔ دیگری در هر دو هدف دست‌کم به همان خوبی و در یکی بهتر باشد. گزینه‌های نامغلوب <strong>جبهٔ پارتو</strong> را می‌سازند و انتخاب از میانِ آن‌ها به <strong>وزنِ</strong> هدف‌ها بستگی دارد. اگر هر دو هدف را بتوان به پول تبدیل کرد (تلفات را با ارزشِ فعلیِ انرژیِ ازدست‌رفته، <a href="#sec-ch03-a-series" class="quarto-xref"><span>بخش 3.2.5</span></a>)، مسئله تک‌هدفه می‌شود.</p>
<p><strong>قانونِ کلوین.</strong> اگر هزینهٔ سرمایه‌ایِ کابل به‌طورِ خطی با سطحِ مقطع بالا رود، <span class="math inline">\(L(c_0 + c_1 A)\)</span>، و ارزشِ فعلیِ تلفات با <span class="math inline">\(1/A\)</span> پایین بیاید، <span class="math inline">\(k/A\)</span>، مجموع کمینه‌ای دارد که با صفر کردنِ مشتق (<a href="#sec-ch03-a-deriv" class="quarto-xref"><span>بخش 3.2.9</span></a>) به دست می‌آید:</p>
<p><span id="eq-ch03-kelvin"><span class="math display">\[
\begin{aligned}
\frac{\mathrm{d}}{\mathrm{d}A}\left(L c_0 + L c_1 A + \frac{k}{A}\right) &amp;= L c_1 - \frac{k}{A^{2}} = 0 \\
A^{*} &amp;= \sqrt{\frac{k}{L c_1}}
\end{aligned}
\tag{3.56}\]</span></span></p>
<p>در نقطهٔ بهینه، هزینهٔ سرمایه‌ایِ <strong>وابسته به سطحِ مقطع</strong> با ارزشِ فعلیِ تلفات برابر است. این قاعدهٔ قدیمی (لُرد کلوین، ۱۸۸۱) هنوز پایهٔ «اندازهٔ اقتصادیِ هادی» است.</p>
<div id="exm-ch03-kelvin" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.76 (کابلِ فیدر: ارزان امروز یا ارزان در طولِ عمر؟)</strong></span> <strong>پرسش.</strong> فیدرِ <span class="ltr" dir="ltr">33 kV</span>ِ <a href="#exm-ch03-int-2" class="quarto-xref">مثال&nbsp;<span>3.78</span></a> (پنج کیلومتر، نیمی از تولیدِ نیروگاه، سالِ کاملِ بستهٔ داده، <span class="ltr" dir="ltr">S0</span>) را در نظر بگیرید. مقاومت را به نسبتِ وارونِ سطحِ مقطع از <span class="ltr" dir="ltr">A-032</span> مقیاس کنید. هزینهٔ کابل را برای پنج کیلومتر <span class="math inline">\(5 \times (60\,000 + 300 A)\)</span> واحد بگیرید (<span class="math inline">\(A\)</span> بر حسبِ میلی‌مترِ مربع)، ارزشِ انرژیِ تلف‌شده را ۴۰ واحد بر مگاوات‌ساعت و افقِ ۲۵ ساله با نرخِ ۷ درصد (همه <strong>ساختگی</strong>، <span class="ltr" dir="ltr">A-038</span>). کدام اندازهٔ استاندارد کمترین هزینهٔ کل را دارد؟ دو کابلِ موازیِ ۱۵۰ میلی‌متر مربعی چه وضعی دارند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one 33 kV feeder, 5 km, half the plant output, pf 0.95, data pack 1.0.0, S0
  R = 0.125 ohm/km at 240 mm2 (A-032), scaled as 1/area (assumption)
  cable cost 5 km x (60 000 + 300 A) units; losses valued 40 units/MWh;
  25 years at 7 % (annuity factor 11.654); all money fictional (A-038)
  area   capex     loss    loss    PV of losses   total
  (mm2)  (k)      (MWh/y) (%)     (k)            (k)
    240     660      2268   1.57         1057      1717
    300     750      1814   1.25          846      1596
    400     900      1361   0.94          634      1534
    500    1050      1089   0.75          507      1557
    630    1245       864   0.60          403      1648
  2 x 150 mm2 in parallel: capex 1050 k, losses as 300 mm2 -&gt; dominated
  Kelvin optimum (d total / dA = 0): A* = sqrt(k / (L c1)) = 411 mm2
  cheapest standard size: 400 mm2; thermal minimum stays 240 mm2</code></pre>
<div id="fig-ch03-p-kelvin" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-p-kelvin-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-p-kelvin.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-p-kelvin-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.41: هزینهٔ سرمایه‌ای، ارزشِ فعلیِ تلفات و جمعِ آن‌ها بر حسبِ سطحِ مقطعِ کابل (پولِ ساختگی)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> کوچک‌ترین کابلی که از نظرِ گرمایی کافی است (<span class="ltr" dir="ltr">240 mm²</span>، فرضِ فصل) در طولِ عمر گران‌ترین گزینهٔ جدول است و از <span class="ltr" dir="ltr">400 mm²</span> حدودِ ۱۲ درصد گران‌تر است؛ بهینهٔ پیوسته <span class="ltr" dir="ltr">411 mm²</span> است. منحنیِ جمع در <a href="#fig-ch03-p-kelvin" class="quarto-xref">شکل&nbsp;<span>3.41</span></a> نزدیکِ بهینه <strong>تخت</strong> است: <span class="ltr" dir="ltr">400</span> و <span class="ltr" dir="ltr">500</span> فقط حدودِ یک و نیم درصد فاصله دارند، پس عواملِ دیگر (افتِ ولتاژ، تحملِ اتصالِ کوتاه، وزن و قطرِ قرقره، فصلِ ۲۴) می‌توانند انتخاب را تعیین کنند بی‌آن‌که هزینه‌ای جدی تحمیل شود. دو کابلِ موازیِ ۱۵۰ همان تلفاتِ ۳۰۰ را با هزینهٔ بیشتر دارند: <strong>مغلوب</strong>‌اند و از جبهٔ پارتو بیرون می‌روند. <strong>محدودیت‌ها:</strong> مقاومتِ واقعی دقیقاً با <span class="math inline">\(1/A\)</span> تغییر نمی‌کند، قیمتِ واقعیِ کابل پله‌ای است، و ارزشِ تلفات به قیمتِ فروشِ انرژی و سقفِ صادرات بستگی دارد (فصل‌های ۲۱ و ۲۴).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اصلِ بهینگیِ بلمن را با مثالِ مسیرِ کوتاه‌ترین راه میانِ دو شهر توضیح دهید.</li>
<li>چرا پاسخِ برنامه‌ریزیِ پویا روی شبکهٔ گسسته نمی‌تواند از پاسخِ پیوسته بیشتر باشد؟</li>
<li>با ۶۵ وضعیت و ۲۴ ساعت، حلقهٔ بلمن چند مقایسه انجام می‌دهد؟</li>
<li>چرا برنامهٔ بهینهٔ <a href="#exm-ch03-dp" class="quarto-xref">مثال&nbsp;<span>3.75</span></a> یکتا نیست؟</li>
<li>گزینهٔ مغلوب را تعریف کنید و یک مثالِ غیرِکابلی از نیروگاه بزنید.</li>
<li>اگر ارزشِ انرژیِ تلف‌شده دو برابر شود، <span class="math inline">\(A^{*}\)</span> چند برابر می‌شود؟</li>
<li>چرا تخت بودنِ منحنیِ هزینه در نزدیکیِ بهینه خبرِ خوبی برای طراح است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch03-plantp" class="level2" data-number="3.6">
<h2 data-number="3.6" class="anchored" data-anchor-id="sec-ch03-plantp"><span class="header-section-number">3.6</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<div id="exm-ch03-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.77 (مقدماتی: انرژیِ بادی از چهار راهِ ریاضی)</strong></span> <strong>پرسش.</strong> انرژیِ سالانهٔ مزرعهٔ بادیِ نیروگاهِ P (بستهٔ داده <span class="ltr" dir="ltr">1.0.0</span>، <span class="ltr" dir="ltr">S0</span>) را از چهار راه حساب کنید و بگویید هر راه کدام ابزارِ این فصل است: (۱) تابعی از میانگین، (۲) امیدِ ریاضی با توزیعِ وایبول، (۳) جمعِ بسته‌ای (انتگرالِ عددی روی بسته‌ها)، (۴) جمعِ سری‌زمانی.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>annual energy of the wind farm (data pack 1.0.0, S0), four mathematical
    routes:
  1 mean speed into the power curve             162.6 GWh  (function of a
    mean)
  2 Weibull k = 2.114, c = 8.017: 8760 x integral    191.4 GWh  (expectation)
  3 binned frequency x power at bin centres    192.7 GWh  (quadrature on bins)
  4 hour by hour (time series)                  192.5 GWh  (sum = integral)
  routes 2-4 agree within 0.7 %; route 1 is -16 % (mean of a nonlinear
    function)</code></pre>
<p><strong>تفسیر.</strong> سه راهِ آخر در ۰٫۷ درصد با هم می‌خوانند و راهِ اول ۱۶ درصد کم می‌دهد. این جدول خلاصهٔ چند درسِ فصل است: <strong>تابعِ میانگین با میانگینِ تابع برابر نیست</strong> (<a href="#sec-ch03-a-integral" class="quarto-xref"><span>بخش 3.2.11</span></a>)؛ <strong>انتگرال با توزیع</strong> و <strong>جمع با سری‌زمانی</strong> دو روی یک سکه‌اند (<a href="#eq-ch03-expectation" class="quarto-xref">معادلهٔ&nbsp;<span>3.40</span></a>)؛ و <strong>قاعدهٔ بسته‌ای</strong> همان انتگرالِ عددی با گامِ پهنای بسته است (<a href="#sec-ch03-d-quad" class="quarto-xref"><span>بخش 3.5.4</span></a>). وقتی چند راهِ مستقل یک جواب می‌دهند، به جواب اعتماد بیشتری داریم: این همان «وارسیِ مستقل»ِ فصلِ ۲ است، این بار با ریاضیاتِ متفاوت.</p>
</div>
<div id="exm-ch03-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.78 (میانی: یک فیدرِ <span class="ltr" dir="ltr">33 kV</span> در طولِ یک روز)</strong></span> <strong>پرسش.</strong> فرض کنید شبکهٔ جمع‌آوری دو فیدر دارد و هر کدام نیمی از تولیدِ نیروگاهِ P را در روزِ تابستانیِ بستهٔ داده می‌برد (فرضی). با فازور، جریان و تلفاتِ هر ساعت را حساب کنید؛ تلفاتِ روز را با انتگرال (جمعِ ساعتی) و با «جریانِ میانگین» مقایسه کنید؛ و دمای کابل را با معادلهٔ دیفرانسیلِ مرتبهٔ اول برای کابلِ در هوا (ثابتِ زمانیِ نیم ساعت) و کابلِ دفن‌شده (سه ساعت) شبیه‌سازی کنید (<span class="ltr" dir="ltr">A-032</span> و <span class="ltr" dir="ltr">A-033</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one of two 33 kV collector feeders (half the plant output each, assumed), 5
    km,
    Z = 0.625 + j0.550 ohm per phase (A-032), summer subset day, pf 0.95
  peak hour 12: 31.1 MW, I = 572 A, loss 614 kW
  daily loss = sum of 3 I^2 R x 1 h = 6.64 MWh (1.55 % of 428 MWh)
  with the daily MEAN current instead: 4.86 MWh (too low: mean of a square)
  temperature rise, thermal ODE with 40 K at 552.5 A (A-033), RK4, dt 60 s:
    hour-by-hour steady state: maximum 42.9 K
    tau 0.5 h (in air): maximum 42.7 K at 13.0 h
    tau 3 h (buried):   maximum 37.5 K at 14.0 h</code></pre>
<div id="fig-ch03-int-cable" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-int-cable-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-int-cable.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-int-cable-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.42: افزایشِ دمای یک فیدرِ <span class="ltr" dir="ltr">33 kV</span> در روزِ تابستانی: حالتِ پایدارِ ساعتی و پاسخِ پویا با دو ثابتِ زمانی
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> سه ابزار به یک تصمیم کمک می‌کنند. (۱) <strong>فازور و انتگرال:</strong> تلفاتِ روز <span class="ltr" dir="ltr">6.64 MWh</span> است؛ جریانِ میانگین ۲۷ درصد کم می‌دهد (میانگینِ مجذور در برابرِ مجذورِ میانگین). (۲) <strong>معادلهٔ دیفرانسیل:</strong> کابلِ در هوا با ثابتِ زمانیِ نیم ساعت تقریباً حالتِ پایدارِ هر ساعت را دنبال می‌کند و در اوج به <span class="ltr" dir="ltr">42.7 K</span> می‌رسد؛ کابلِ دفن‌شده با ثابتِ زمانیِ سه ساعت اوجِ کوتاهِ ظهر را «صاف» می‌کند و فقط <span class="ltr" dir="ltr">37.5 K</span> گرم می‌شود (<a href="#fig-ch03-int-cable" class="quarto-xref">شکل&nbsp;<span>3.42</span></a>). (۳) <strong>پیامدِ طراحی:</strong> ظرفیتِ پویای کابل‌های دفن‌شده برای بارهای کوتاه‌مدت بیشتر از ظرفیتِ پایدارشان است و این دلیلِ وجودِ «ظرفیتِ چرخه‌ای» در روش‌های محاسبهٔ کابل است (فصلِ ۲۴). <strong>محدودیت:</strong> همهٔ عددهای کابل آموزشی‌اند و مدلِ دمایی یک‌حالته است؛ ظرفیتِ رسمی را استانداردِ حاکم و روشِ نصب تعیین می‌کنند.</p>
</div>
<div id="exm-ch03-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 3.79 (یکپارچه: درآمدِ باتری با قیمتِ نامطمئن)</strong></span> <strong>پرسش.</strong> درآمدِ روزانهٔ باتری با برنامه‌ریزیِ خطی (<a href="#exm-ch03-lp-battery" class="quarto-xref">مثال&nbsp;<span>3.66</span></a>) برای یک نمایهٔ قیمتِ ثابت حساب شد. اما قیمتِ فردا نامعلوم است. ۳۰۰ روزِ تصادفی بسازید که سطحِ قیمتِ روز با توزیعِ لگ‌نرمال (انحرافِ ۱۵ درصد) و قیمتِ هر ساعت با نوسانِ ۱۰ درصدی تغییر کند (قیمت‌ها ساختگی، <span class="ltr" dir="ltr">A-035</span>)، برای هر روز برنامهٔ خطی را دوباره حل کنید و توزیعِ درآمد را خلاصه کنید.</p>
<p><strong>پاسخ.</strong> این <strong>مونت‌کارلو با بهینه‌سازی در درون</strong> است: هر نمونه یک مسئلهٔ بهینه‌سازیِ کامل:</p>
<pre class="text"><code>daily arbitrage of the 20 MW / 4..36 MWh battery (fictional prices, A-035)
  base price profile: revenue 1584 units (perfect foresight)
  300 random days: level x exp(N(0, 0.15)), each hour x exp(N(0, 0.10))
  revenue: mean 1821, std 352, P10 1426, P90 2270 units
  mean of the random-day revenues is +15 % from the base-day revenue:
    noisier prices give a battery more to exploit (convexity of the optimum)
  every value assumes perfect foresight: an UPPER bound, not a forecast</code></pre>
<p><strong>تفسیر.</strong> دو نکته. (۱) میانگینِ درآمدِ روزهای تصادفی ۱۵ درصد <strong>بیشتر</strong> از درآمدِ «روزِ میانگین» است: درآمدِ بهینه تابعی <strong>محدب</strong> از قیمت‌هاست و نوسانِ بیشتر به باتری فرصتِ بیشتر می‌دهد. پس ارزیابیِ باتری با «نمایهٔ قیمتِ میانگین» آن را <strong>کم</strong> برآورد می‌کند؛ همان درسِ «میانگینِ تابع» با علامتِ دیگر. (۲) همهٔ عددها با <strong>پیش‌بینیِ کامل</strong> حساب شده‌اند؛ باتریِ واقعی قیمتِ فردا را نمی‌داند و درآمدش کمتر است. <span class="ltr" dir="ltr">P10</span> و <span class="ltr" dir="ltr">P90</span> اینجا پراکندگیِ روزبه‌روز را نشان می‌دهند، نه عدمِ قطعیتِ مدل. فصل‌های ۱۹ تا ۲۱ این مدل را با پیش‌بینی، فرسودگی و قواعدِ بازار کامل می‌کنند؛ و این‌که شارژ از شبکه اصلاً مجاز باشد را قراردادِ اتصال و مقرراتِ هر کشور تعیین می‌کنند (<span class="ltr" dir="ltr">U-017</span>).</p>
</div>
</section>
<section id="sec-ch03-design" class="level2" data-number="3.7">
<h2 data-number="3.7" class="anchored" data-anchor-id="sec-ch03-design"><span class="header-section-number">3.7</span> گردشِ کارِ انتخاب و وارسیِ یک مدلِ ریاضی</h2>
<p>«طراحی» در این فصل انتخاب و وارسیِ <strong>مدل</strong> است. گام‌ها:</p>
<ol type="1">
<li><strong>پرسش را دقیق کنید:</strong> کدام کمیت، با چه دقتی، برای کدام تصمیم؟</li>
<li><strong>ساده‌ترین مدلی را بنویسید که پرسش را پاسخ دهد:</strong> متغیرها، یکاها، معادله‌ها؛ هر فرض با منبع.</li>
<li><strong>ابعاد را وارسی کنید</strong> (فصلِ ۲) و <strong>حالت‌های حدی</strong> را بسنجید.</li>
<li><strong>روشِ حل را انتخاب کنید:</strong> تحلیلی اگر ممکن است؛ عددی با روشی که مرتبهٔ دقتش معلوم است.</li>
<li><strong>روشِ عددی را روی مسئله‌ای با پاسخِ دقیق بیازمایید</strong> و مرتبهٔ همگرایی را اندازه بگیرید (<a href="#sec-ch03-lab" class="quarto-xref"><span>بخش 3.8</span></a>).</li>
<li><strong>مدل را با داده بسنجید:</strong> باقیمانده‌ها، الگوهایشان، و دامنهٔ ورودی‌هایی که آزموده شده است.</li>
<li><strong>حساسیت و عدمِ قطعیت را برآورد کنید:</strong> نمودارِ گردباد، مونت‌کارلو؛ همبستگیِ ورودی‌ها را فراموش نکنید.</li>
<li><strong>کارتِ مدل را بنویسید</strong> و مدل را در دفترِ مدل‌ها ثبت کنید (<a href="#tbl-ch03-models" class="quarto-xref">جدول&nbsp;<span>3.4</span></a>).</li>
<li><strong>برای بازبینی بفرستید</strong> (برگهٔ محاسبهٔ فصلِ ۲) و هر بار که مدل بیرون از دامنه‌اش به‌کار می‌رود، دوباره بسنجید.</li>
</ol>
</section>
<section id="sec-ch03-lab" class="level2" data-number="3.8">
<h2 data-number="3.8" class="anchored" data-anchor-id="sec-ch03-lab"><span class="header-section-number">3.8</span> آزمایشگاهِ پایتون</h2>
<section id="sec-ch03-lab-order" class="level3" data-number="3.8.1">
<h3 data-number="3.8.1" class="anchored" data-anchor-id="sec-ch03-lab-order"><span class="header-section-number">3.8.1</span> آزمایشگاهِ ۱: مرتبهٔ دقت را اندازه بگیرید</h3>
<p><strong>پرونده:</strong> <code>companion/ch03/lab_convergence.py</code></p>
<p><strong>هدف.</strong> مرتبهٔ دقتِ یک روشِ عددی را <strong>اندازه بگیریم</strong>، به‌جای این‌که آن را باور کنیم. این برنامه معادلهٔ گرم شدنِ کابل را، که پاسخِ دقیقش معلوم است، با اویلر و رونگه-کوتا و پنج گامِ زمانیِ متوالی (هر کدام نصفِ قبلی) حل می‌کند و از نسبتِ خطاها مرتبهٔ مشاهده‌شده را حساب می‌کند:</p>
<p><span class="math display">\[
p = \frac{\log(e_h/e_{h/2})}{\log 2}
\]</span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb84"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb84-1"><a href="#cb84-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> observed_order(errors: <span class="bu">list</span>[<span class="bu">float</span>], ratio: <span class="bu">float</span> <span class="op">=</span> <span class="fl">2.0</span>) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">float</span>]:</span>
<span id="cb84-2"><a href="#cb84-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Order estimates from errors at steps h, h/ratio, h/ratio^2, ..."""</span></span>
<span id="cb84-3"><a href="#cb84-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [math.log(e1 <span class="op">/</span> e2) <span class="op">/</span> math.log(ratio)</span>
<span id="cb84-4"><a href="#cb84-4" aria-hidden="true" tabindex="-1"></a>            <span class="cf">for</span> e1, e2 <span class="kw">in</span> <span class="bu">zip</span>(errors, errors[<span class="dv">1</span>:])]</span>
<span id="cb84-5"><a href="#cb84-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb84-6"><a href="#cb84-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb84-7"><a href="#cb84-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> study(method, steps):</span>
<span id="cb84-8"><a href="#cb84-8" aria-hidden="true" tabindex="-1"></a>    errors <span class="op">=</span> []</span>
<span id="cb84-9"><a href="#cb84-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> dt <span class="kw">in</span> steps:</span>
<span id="cb84-10"><a href="#cb84-10" aria-hidden="true" tabindex="-1"></a>        _, y <span class="op">=</span> method(rhs, <span class="fl">0.0</span>, <span class="fl">0.0</span>, T_END, dt)</span>
<span id="cb84-11"><a href="#cb84-11" aria-hidden="true" tabindex="-1"></a>        errors.append(<span class="bu">abs</span>(y[<span class="op">-</span><span class="dv">1</span>] <span class="op">-</span> exact(T_END)))</span>
<span id="cb84-12"><a href="#cb84-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> errors</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>  dt (s)  Euler error    RK4 error
    1200   3.9319e+00   3.1254e-02
     600   1.9018e+00   1.4723e-03
     300   9.2715e-01   8.0012e-05
     150   4.5737e-01   4.6643e-06
      75   2.2712e-01   2.8155e-07
observed order, Euler: 1.05, 1.04, 1.02, 1.01
observed order, RK4:   4.41, 4.20, 4.10, 4.05
expected: 1 for Euler, 4 for RK4; the work per step of RK4 is 4 times
    Euler's, but for 1e-6 K accuracy it needs far fewer steps</code></pre>
<div id="fig-ch03-order" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-order-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-order.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-order-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.43: خطای اویلر و رونگه-کوتا بر حسبِ گامِ زمانی (هر دو محور لگاریتمی)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> مرتبه‌های مشاهده‌شده به ۱ و ۴ همگرا می‌شوند؛ در گام‌های بزرگ کمی بیشترند، چون جمله‌های بالاترِ خطا هنوز کوچک نشده‌اند. <strong>این آزمون یکی از مهم‌ترین آزمون‌های هر برنامهٔ شبیه‌سازی است:</strong> اگر مرتبهٔ مشاهده‌شده با مرتبهٔ نظری نخواند، یا برنامه خطا دارد یا پاسخِ «دقیق» درست نیست.</p>
<p><strong>تمرین‌های آزمایشگاه.</strong> (۱) همین مطالعه را برای قاعده‌های ذوزنقه‌ای و سیمپسون روی تابعِ <span class="math inline">\(\sin\)</span> تکرار کنید. (۲) گام را آن‌قدر کوچک کنید که خطای رونگه-کوتا به <span class="math inline">\(10^{-14}\)</span> برسد؛ چه می‌شود و چرا (خطای گرد کردن)؟ (۳) آزمونی در <code>companion/tests/test_numerics.py</code> بیفزایید که اگر مرتبهٔ مشاهده‌شدهٔ رونگه-کوتا کمتر از <span class="math inline">\(3.8\)</span> شد، شکست بخورد.</p>
</section>
<section id="sec-ch03-lab-record" class="level3" data-number="3.8.2">
<h3 data-number="3.8.2" class="anchored" data-anchor-id="sec-ch03-lab-record"><span class="header-section-number">3.8.2</span> آزمایشگاهِ ۲: چه مدت باید اندازه گرفت؟</h3>
<p><strong>پرونده:</strong> <code>companion/ch03/lab_record_length.py</code></p>
<p><strong>پرسشِ مهندسی.</strong> پیش از سرمایه‌گذاری، دکلِ اندازه‌گیریِ باد نصب می‌شود (فصلِ ۱۳). اما هر ماهِ اندازه‌گیری هزینه و تأخیر دارد. چند روز داده لازم است تا انرژیِ سالانه با خطای نمونه‌گیریِ قابلِ‌قبول برآورد شود؟ این برنامه هزاران «کمپینِ اندازه‌گیریِ» ساختگی می‌سازد: در هر کمپین، <span class="math inline">\(N\)</span> روزِ کامل به‌تصادف (با جایگذاری) از سالِ بستهٔ داده برداشته و انرژیِ سالانه از میانگینِ آن‌ها برآورد می‌شود. برداشتنِ <strong>روزِ کامل</strong> (نه ساعتِ تک) خودهمبستگیِ درونِ روز را نگه می‌دارد؛ این روش را <strong>بوت‌استرپِ بلوکی</strong> می‌نامند (<a href="#sec-ch03-c-sampling" class="quarto-xref"><span>بخش 3.4.3</span></a>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb86"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb86-1"><a href="#cb86-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> campaign_estimates(daily_energy, n_days, n_campaigns, rng):</span>
<span id="cb86-2"><a href="#cb86-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Annual energy from n_days days drawn with replacement."""</span></span>
<span id="cb86-3"><a href="#cb86-3" aria-hidden="true" tabindex="-1"></a>    picks <span class="op">=</span> rng.integers(<span class="dv">0</span>, daily_energy.size, size<span class="op">=</span>(n_campaigns, n_days))</span>
<span id="cb86-4"><a href="#cb86-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> daily_energy[picks].mean(axis<span class="op">=</span><span class="dv">1</span>) <span class="op">*</span> <span class="fl">365.0</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>annual wind energy of the data-pack year: 192.5 GWh
  days  std (GWh)  std (%)  std x sqrt(days)
    30      25.83    13.42             141.5
    60      18.24     9.47             141.3
    90      14.70     7.63             139.4
   180      10.50     5.45             140.8
   365       7.57     3.93             144.6
   730       5.28     2.74             142.7
the last column is nearly constant: the spread falls as 1/sqrt(days)
a one-month campaign misses the seasons; resampled days pretend the season
    of each day is random, so even these numbers are optimistic for 30 days</code></pre>
<div id="fig-ch03-n-record" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch03-n-record-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch03-n-record.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch03-n-record-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;3.44: انحرافِ معیارِ برآوردِ انرژیِ سالانه بر حسبِ طولِ کمپینِ اندازه‌گیری (هر دو محور لگاریتمی)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> ستونِ آخر تقریباً ثابت (<span class="ltr" dir="ltr">140</span> تا <span class="ltr" dir="ltr">145</span>) است، پس پراکندگی با <span class="math inline">\(1/\sqrt{N}\)</span> کم می‌شود: برای نصف کردنِ خطا باید <strong>چهار برابر</strong> اندازه گرفت. یک ماه داده خطای حدودِ <span class="ltr" dir="ltr">13 %</span> و یک سال حدودِ <span class="ltr" dir="ltr">4 %</span> می‌دهد. اما سه هشدار: (۱) این عددها <strong>خوش‌بینانه</strong>‌اند، چون روزها از سراسرِ سال برداشته شده‌اند؛ کمپینِ واقعیِ سی‌روزه پشتِ هم است و فقط یک فصل را می‌بیند، پس سوگیریِ فصلی هم دارد. (۲) فقط نمونه‌گیری <strong>درونِ یک سال</strong> دیده شده؛ تغییرِ سال به سال (بعضی سال‌ها پربادترند) جدا اضافه می‌شود و با دادهٔ بلندمدت و روش‌های همبستگیِ بلندمدت کاهش می‌یابد (فصلِ ۱۶). (۳) خطای دستگاه‌های اندازه‌گیری (فصلِ ۲) جداست و با زمان کم نمی‌شود. به همین دلیل، کمپینِ دست‌کم یک‌ساله رویهٔ رایج است.</p>
<p><strong>تمرین‌های آزمایشگاه.</strong> (۱) به‌جای روزهای تصادفی، <span class="math inline">\(N\)</span> روزِ <strong>پیوسته</strong> با شروعِ تصادفی بردارید و پراکندگی را مقایسه کنید؛ چرا بیشتر است؟ (۲) همین مطالعه را برای انرژیِ خورشیدی تکرار کنید؛ کدام منبع به اندازه‌گیریِ کوتاه‌تری نیاز دارد و چرا؟ (۳) بذرِ مولد را عوض کنید؛ کدام رقم‌های جدول عوض می‌شوند؟ (۴) با <span class="math inline">\(N = 365\)</span> و فرضِ خطای سال به سالِ <span class="ltr" dir="ltr">6 %</span> (فرضی، مستقل)، عدمِ قطعیتِ ترکیبی را با جمعِ ریشهٔ مربعی (فصلِ ۲) بیابید.</p>
</section>
<section id="sec-ch03-lab-spectrum" class="level3" data-number="3.8.3">
<h3 data-number="3.8.3" class="anchored" data-anchor-id="sec-ch03-lab-spectrum"><span class="header-section-number">3.8.3</span> آزمایشگاهِ ۳: طیفِ یک جریانِ نمونه‌برداری‌شده</h3>
<p><strong>پرونده:</strong> <code>companion/ch03/lab_spectrum.py</code></p>
<p><strong>پرسشِ مهندسی.</strong> کنتورِ کیفیتِ توان در پستِ نیروگاه (فصل‌های ۲۷ و ۳۷) هارمونیک‌های جریان را از نمونه‌های پنجره‌ای محدود حساب می‌کند. اگر بسامدِ شبکه دقیقاً <span class="ltr" dir="ltr">50 Hz</span> نباشد (مثلاً <span class="ltr" dir="ltr">49.8 Hz</span>، فرضی) و پنجره ثابت بماند، چه خطایی رخ می‌دهد؟ این آزمایشگاه جریانِ ساختگیِ <a href="#exm-ch03-dft" class="quarto-xref">مثال&nbsp;<span>3.36</span></a> را با بسامدِ نمونه‌برداریِ <span class="ltr" dir="ltr">10 kHz</span> به سه روش تحلیل می‌کند: (الف) پنجرهٔ ثابتِ <span class="ltr" dir="ltr">200 ms</span> (ده دوره در <span class="ltr" dir="ltr">50 Hz</span>) با شکلِ مستطیلی؛ (ب) همان پنجره با <strong>پنجرهٔ هَن</strong> که لبه‌های پنجره را نرم به صفر می‌رساند تا نشت کم شود؛ (پ) پنجره‌ای که دقیقاً ده دورهٔ بسامدِ <strong>واقعی</strong> را بپوشاند (همگام‌سازی).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb88"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb88-1"><a href="#cb88-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> harmonic_peaks(x, fs, f1, orders, window<span class="op">=</span><span class="st">"rect"</span>):</span>
<span id="cb88-2"><a href="#cb88-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Peak amplitude near each harmonic h * f1 from the FFT of x."""</span></span>
<span id="cb88-3"><a href="#cb88-3" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(x)</span>
<span id="cb88-4"><a href="#cb88-4" aria-hidden="true" tabindex="-1"></a>    w <span class="op">=</span> np.hanning(n) <span class="cf">if</span> window <span class="op">==</span> <span class="st">"hann"</span> <span class="cf">else</span> np.ones(n)</span>
<span id="cb88-5"><a href="#cb88-5" aria-hidden="true" tabindex="-1"></a>    spec <span class="op">=</span> np.<span class="bu">abs</span>(np.fft.rfft(x <span class="op">*</span> w)) <span class="op">*</span> <span class="dv">2</span> <span class="op">/</span> w.<span class="bu">sum</span>()   <span class="co"># amplitude scale</span></span>
<span id="cb88-6"><a href="#cb88-6" aria-hidden="true" tabindex="-1"></a>    freqs <span class="op">=</span> np.fft.rfftfreq(n, <span class="dv">1</span> <span class="op">/</span> fs)</span>
<span id="cb88-7"><a href="#cb88-7" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb88-8"><a href="#cb88-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> h <span class="kw">in</span> orders:</span>
<span id="cb88-9"><a href="#cb88-9" aria-hidden="true" tabindex="-1"></a>        k <span class="op">=</span> <span class="bu">int</span>(np.argmin(np.<span class="bu">abs</span>(freqs <span class="op">-</span> h <span class="op">*</span> f1)))     <span class="co"># nearest bin</span></span>
<span id="cb88-10"><a href="#cb88-10" aria-hidden="true" tabindex="-1"></a>        out.append(spec[k <span class="op">-</span> <span class="dv">1</span>:k <span class="op">+</span> <span class="dv">2</span>].<span class="bu">max</span>())           <span class="co"># largest of 3 bins</span></span>
<span id="cb88-11"><a href="#cb88-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.array(out)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>true amplitudes (pu): 1.000, 0.040, 0.030; THD 5.00 %; grid at 49.8 Hz
  window                         A1      A5      A7    THD (%)
  200 ms, rectangular           0.999  0.0391  0.0260    4.70
  200 ms, Hann                  0.999  0.0390  0.0285    4.83
  2008 samples = 10 periods     1.000  0.0400  0.0300    5.00
the synchronised window recovers the amplitudes; a fixed 200 ms window
    leaks, and the Hann shape reduces the error at the cost of resolution</code></pre>
<p><strong>تفسیر.</strong> با پنجرهٔ ثابت، دامنهٔ هارمونیکِ هفتم <span class="ltr" dir="ltr">13 %</span> کم‌برآورد می‌شود، چون این هارمونیک (در <span class="ltr" dir="ltr">348.6 Hz</span>) از مرکزِ سطلِ <span class="ltr" dir="ltr">350 Hz</span> دورتر است؛ پنجرهٔ هَن خطا را به حدودِ <span class="ltr" dir="ltr">5 %</span> می‌رساند. پنجرهٔ همگام همهٔ دامنه‌ها را دقیق بازمی‌سازد. به همین دلیل روش‌های استانداردِ اندازه‌گیریِ هارمونیک پنجره را با بسامدِ شبکه همگام می‌کنند (فصلِ ۲۷). تقسیم بر جمعِ وزن‌های پنجره در برنامه «بهرهٔ هم‌دوس»ِ پنجره را جبران می‌کند تا دامنه‌ها با هر شکلِ پنجره قابلِ مقایسه باشند.</p>
<p><strong>تمرین‌های آزمایشگاه.</strong> (۱) بسامدِ شبکه را از <span class="ltr" dir="ltr">49.5</span> تا <span class="ltr" dir="ltr">50.5 Hz</span> تغییر دهید و خطای هارمونیکِ هفتم را برای هر سه روش رسم کنید. (۲) نویزِ تصادفی با انحرافِ معیارِ <span class="ltr" dir="ltr">0.01</span> پریونیت بیفزایید؛ کدام روش حساس‌تر است؟ (۳) یک هارمونیکِ میانی (<span class="ltr" dir="ltr">175 Hz</span>، دامنهٔ <span class="ltr" dir="ltr">0.01</span>) بیفزایید؛ آیا روشِ «بزرگ‌ترین از سه سطل» آن را با هارمونیکِ چهارم اشتباه می‌گیرد؟</p>
</section>
</section>
<section id="sec-ch03-mfg" class="level2" data-number="3.9">
<h2 data-number="3.9" class="anchored" data-anchor-id="sec-ch03-mfg"><span class="header-section-number">3.9</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>این فصل محصولِ فیزیکی ندارد و <strong>ساخت در آن کاربرد ندارد</strong>؛ ساختِ «نرم‌افزارِ مهندسی» (بسته‌بندی، آزمون، انتشار) موضوعِ فصلِ ۵ است. اما ریاضیاتِ این فصل ستونِ کنترلِ کیفیتِ صنعتی است و فصل‌های ۴۰ تا ۴۸ به آن تکیه می‌کنند: <strong>آمارِ توصیفی و توزیع‌ها</strong> پایهٔ نمودارهای کنترلِ فرایند و <strong>توانِ فرایند</strong> (فصل‌های ۴ و ۴۱)؛ <strong>رگرسیون</strong> پایهٔ کالیبراسیونِ ایستگاه‌های آزمون؛ <strong>مونت‌کارلو</strong> پایهٔ انباشتِ رواداری در مونتاژ (فصلِ ۲)؛ <strong>برنامه‌ریزیِ خطی</strong> پایهٔ برنامه‌ریزیِ تولید و تدارکات (فصل‌های ۳۸ و ۳۹)؛ و <strong>معادلهٔ دیفرانسیل</strong> پایهٔ مدل‌های پخت و عملیاتِ حرارتی (فصلِ ۴).</p>
</section>
<section id="sec-ch03-std" class="level2" data-number="3.10">
<h2 data-number="3.10" class="anchored" data-anchor-id="sec-ch03-std"><span class="header-section-number">3.10</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>ریاضیات استانداردِ «طراحی» ندارد؛ آنچه استاندارد می‌شود <strong>نمادها</strong>ی ریاضی و <strong>روش‌های</strong> ارزیابیِ داده است. سندهای زیر در تاریخِ <span class="ltr" dir="ltr">2026-11-14</span> از نظرِ عنوان و ویرایش وارسی و در دفترِ استانداردها ثبت شده‌اند؛ محتوای بندها نقل نمی‌شود و پذیرشِ کشوری‌شان وارسی <strong>نشده</strong> است.</p>
<ul>
<li><span class="ltr" dir="ltr">ISO 80000-2:2019</span>، کمیت‌ها و یکاها، بخشِ ۲: ریاضیات: نمادها و معناهای ریاضی که این کتاب از آن‌ها پیروی می‌کند (مثلاً <span class="math inline">\(\mathrm{d}\)</span> راست برای مشتق، <span class="math inline">\(\mathrm{e}\)</span> و <span class="math inline">\(\mathrm{j}\)</span>).</li>
<li><span class="ltr" dir="ltr">JCGM 100:2008</span> و <span class="ltr" dir="ltr">JCGM 101:2008</span> (<a href="02-units-and-records.html#sec-ch02-std" class="quarto-xref"><span>بخش 2.10</span></a>): انتشارِ عدمِ قطعیت به روشِ مرتبهٔ اول و مونت‌کارلو، که <a href="#sec-ch03-c-prop" class="quarto-xref"><span>بخش 3.4.6</span></a> به‌کار برد.</li>
</ul>
<p>مدل‌های ریاضیِ به‌کاررفته در تصمیم‌های پروژه را <strong>رویهٔ مدیریتِ مدلِ مالک</strong> و الزاماتِ وام‌دهنده کنترل می‌کنند (کارتِ مدل، وارسیِ مستقل)، نه یک استانداردِ عمومی؛ کتاب این را با دفترِ مدل‌ها (<a href="#tbl-ch03-models" class="quarto-xref">جدول&nbsp;<span>3.4</span></a>) نشان می‌دهد.</p>
</div>
</div>
</section>
<section id="sec-ch03-deliverable" class="level2" data-number="3.11">
<h2 data-number="3.11" class="anchored" data-anchor-id="sec-ch03-deliverable"><span class="header-section-number">3.11</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<ol type="1">
<li><strong>دفترِ مدل‌های نیروگاهِ P، <span class="ltr" dir="ltr">PLP-GEN-REG-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span></strong> (<a href="#tbl-ch03-models" class="quarto-xref">جدول&nbsp;<span>3.4</span></a>): هر مدلی که تا این‌جا در پرونده به‌کار رفته، با دامنهٔ اعتبار، وارسی و وضعیت؛ و کارتِ کاملِ مدلِ غربالگریِ بادی (<a href="#tbl-ch03-model-card" class="quarto-xref">جدول&nbsp;<span>3.3</span></a>).</li>
<li><strong>پارامترهای وایبولِ دادهٔ ساختگی:</strong> <span class="math inline">\(k = 2.11\)</span> و <span class="math inline">\(c = 8.02\ \text{m/s}\)</span> در ارتفاعِ توپی، با هشدارِ ساختگی بودن.</li>
<li><strong>گزارشِ وارسیِ روش‌های عددیِ کتابخانهٔ همراه:</strong> آزمون‌های واحدِ ماژول‌های عددی، آماری، فازوری، خورشیدی، سیگنال، ارزشِ زمانیِ پول و برنامه‌ریزیِ پویا، و مرتبه‌های اندازه‌گیری‌شده در <a href="#sec-ch03-lab" class="quarto-xref"><span>بخش 3.8</span></a>.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-031</span> هندسهٔ میز (طولِ شیبِ <span class="ltr" dir="ltr">4.6 m</span>، شیبِ <span class="ltr" dir="ltr">25°</span>، رو به جنوب)؛ <span class="ltr" dir="ltr">A-032</span> امپدانسِ کابلِ <span class="ltr" dir="ltr">33 kV</span> (<span class="math inline">\(0.125 + j0.110\ \Omega/\text{km}\)</span>)؛ <span class="ltr" dir="ltr">A-033</span> مدلِ دمایی کابل (ثابتِ زمانیِ نیم ساعت، <span class="ltr" dir="ltr">40 K</span> در <span class="ltr" dir="ltr">552.5 A</span>)؛ <span class="ltr" dir="ltr">A-034</span> پارامترهای دمایی ترانسفورماتور (<a href="#exm-ch03-eigen" class="quarto-xref">مثال&nbsp;<span>3.26</span></a>)؛ <span class="ltr" dir="ltr">A-035</span> نمایهٔ قیمتِ ساعتیِ ساختگی برای مثال‌های بهینه‌سازی؛ <span class="ltr" dir="ltr">A-036</span> سی بیشینهٔ سالانهٔ ساختگیِ باد (گامبل با <span class="math inline">\(\mu = 26\)</span> و <span class="math inline">\(\beta = 2.5\ \text{m/s}\)</span>، بذرِ ثابت)؛ <span class="ltr" dir="ltr">A-037</span> هزینه‌های ساختگیِ نیروگاه (سرمایه‌ای ۱۰۰ میلیون واحد، بهره‌برداری <span class="ltr" dir="ltr">2.75</span> میلیون واحد در سال، نرخِ ۷ درصد، ۲۵ سال)؛ <span class="ltr" dir="ltr">A-038</span> مدلِ هزینهٔ کابل و ارزشِ تلفات (۴۰ واحد بر مگاوات‌ساعت)؛ <span class="ltr" dir="ltr">A-039</span> <span class="ltr" dir="ltr">MTBF</span> و <span class="ltr" dir="ltr">MTTR</span>ِ توربین (<span class="ltr" dir="ltr">2000</span> و <span class="ltr" dir="ltr">60 h</span>)؛ <span class="ltr" dir="ltr">A-040</span> هارمونیک‌های جریانِ اینورتر (پنجم <span class="ltr" dir="ltr">0.04</span> و هفتم <span class="ltr" dir="ltr">0.03</span> پریونیت)؛ <span class="ltr" dir="ltr">A-041</span> مختصاتِ ساختگیِ سه توربین، دکل و پست نسبت به نصف‌النهارِ مرجعِ <span class="math inline">\(\lambda_0\)</span> (نیروگاه جای واقعی ندارد)؛ <span class="ltr" dir="ltr">A-042</span> نرخ‌های پایشِ وضعیتِ جعبه‌دنده (پیشینِ ۲ درصد، حساسیتِ ۹۰ درصد، هشدارِ کاذبِ ۵ درصد)؛ <span class="ltr" dir="ltr">A-043</span> ضریبِ پخشِ خاک (<span class="math inline">\(0.5 \times 10^{-6}\ \text{m}^2/\text{s}\)</span>) و عمقِ کابلِ <span class="ltr" dir="ltr">0.8 m</span>؛ <span class="ltr" dir="ltr">A-044</span> دسترس‌پذیریِ کلید، ترانسفورماتور و خطِ صادرات (<span class="ltr" dir="ltr">0.999</span>، <span class="ltr" dir="ltr">0.995</span>، <span class="ltr" dir="ltr">0.997</span>)؛ <span class="ltr" dir="ltr">A-045</span> چهار عاملِ نامطمئنِ مدلِ سادهٔ انرژی (۳، ۲، ۴ و ۲ درصد). همه <strong>فرضیِ آموزشی</strong>.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-016</span> هندسهٔ واقعیِ میز و فاصلهٔ ردیف‌ها (فصل‌های ۱۰ و ۱۴)؛ <span class="ltr" dir="ltr">U-017</span> نمایه‌های قیمت و این‌که خرید و فروشِ انرژیِ باتری با شبکه مجاز است یا نه (فصل‌های ۲۱ و ۵۵ تا ۵۷).</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-007</span>:</strong> «هر مدلی که در پروندهٔ نیروگاهِ P به‌کار می‌رود کارتِ مدل دارد و در <span class="ltr" dir="ltr">PLP-GEN-REG-0001</span> ثبت می‌شود؛ مدلِ بی‌کارت در هیچ برگهٔ محاسبهٔ تأییدشده‌ای به‌کار نمی‌رود.»</li>
</ol>
<div id="tbl-ch03-models" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch03-models-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;3.4: دفترِ مدل‌های نیروگاهِ P، بازنگریِ <span class="ltr" dir="ltr">A</span> (<span class="ltr" dir="ltr">PLP-GEN-REG-0001</span>)
</figcaption>
<div aria-describedby="tbl-ch03-models-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 6%">
<col style="width: 30%">
<col style="width: 30%">
<col style="width: 11%">
</colgroup>
<thead>
<tr class="header">
<th>مدل</th>
<th>فصل</th>
<th>دامنهٔ اعتبار</th>
<th>وارسی</th>
<th>وضعیت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>غربالگریِ خورشیدی</td>
<td>۱</td>
<td>تابشِ افقی، گامِ ساعتی</td>
<td>روشِ دستیِ سالانه (فصلِ ۲)</td>
<td>غربالگری</td>
</tr>
<tr class="even">
<td>غربالگریِ بادی</td>
<td>۱</td>
<td><span class="ltr" dir="ltr">0 … 30 m/s</span>، چگالیِ <span class="ltr" dir="ltr">1.225 kg/m³</span></td>
<td>چهار راه (<a href="#exm-ch03-int-1" class="quarto-xref">مثال&nbsp;<span>3.77</span></a>)</td>
<td>غربالگری؛ <span class="ltr" dir="ltr">L-2</span></td>
</tr>
<tr class="odd">
<td>صادرات و بُرش</td>
<td>۱</td>
<td>گامِ ساعتی</td>
<td>آزمون‌های واحد</td>
<td>غربالگری؛ زیرساعتی کم‌برآورد</td>
</tr>
<tr class="even">
<td>انرژیِ باتری</td>
<td>۳</td>
<td>توانِ ثابت در هر گام</td>
<td>پایستگیِ انرژی</td>
<td>آموزشی</td>
</tr>
<tr class="odd">
<td>فیدرِ <span class="ltr" dir="ltr">DC</span></td>
<td>۶</td>
<td>جریانِ ثابت</td>
<td>آزمون‌های واحد، دستی</td>
<td>آموزشی</td>
</tr>
<tr class="even">
<td>دمای کابل</td>
<td>۳</td>
<td>یک‌حالته</td>
<td>پاسخِ تحلیلی، مرتبهٔ همگرایی</td>
<td>آموزشی</td>
</tr>
<tr class="odd">
<td>جای خورشید</td>
<td>۳</td>
<td>دقتِ حدودِ یک درجه</td>
<td>اعتدال، طولِ روز، دو روش</td>
<td>غربالگری</td>
</tr>
<tr class="even">
<td>وایبول</td>
<td>۳</td>
<td>توزیعِ تک‌قله‌ای</td>
<td>سه روشِ برازش</td>
<td>غربالگری</td>
</tr>
<tr class="odd">
<td>پخشِ توانِ <span class="ltr" dir="ltr">DC</span></td>
<td>۳</td>
<td>واکنشیِ چیره، زاویهٔ کوچک</td>
<td>پایستگی</td>
<td>آموزشی</td>
</tr>
<tr class="even">
<td>برنامهٔ خطیِ باتری</td>
<td>۳</td>
<td>پیش‌بینیِ کامل</td>
<td>پایستگی، بازدهِ رفت‌وبرگشت</td>
<td>آموزشی؛ کرانِ بالا</td>
</tr>
<tr class="odd">
<td>برنامه‌ریزیِ پویای باتری</td>
<td>۳</td>
<td>شبکهٔ گسستهٔ انرژی</td>
<td>همگرایی به برنامهٔ خطی</td>
<td>آموزشی</td>
</tr>
<tr class="even">
<td>هزینهٔ تراز‌شده</td>
<td>۳</td>
<td>بی‌مالیات و بی‌وام</td>
<td>آزمونِ دستی، نرخِ صفر</td>
<td>غربالگری</td>
</tr>
<tr class="odd">
<td>اندازهٔ اقتصادیِ کابل</td>
<td>۳</td>
<td>مقاومت با <span class="math inline">\(1/A\)</span></td>
<td>قانونِ کلوین، جدول</td>
<td>آموزشی</td>
</tr>
<tr class="even">
<td>بادِ حدیِ گامبل</td>
<td>۳</td>
<td>بیشینه‌های سالانهٔ مستقل</td>
<td>دو روشِ برازش، بوت‌استرپ</td>
<td>آموزشی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch03-summary" class="level2" data-number="3.12">
<h2 data-number="3.12" class="anchored" data-anchor-id="sec-ch03-summary"><span class="header-section-number">3.12</span> جمع‌بندی</h2>
<ul>
<li><strong>مقیاس:</strong> اگر <span class="math inline">\(y \propto x^{n}\)</span>، نسبتِ <span class="math inline">\(y\)</span>ها توانِ <span class="math inline">\(n\)</span>امِ نسبتِ <span class="math inline">\(x\)</span>هاست؛ لگاریتم ضرب را جمع و رابطهٔ توانی را خطِ راست می‌کند. سیزده درصد قطرِ بیشتر، ۲۸ درصد توانِ بیشتر.</li>
<li><strong>مثلثات و بردار:</strong> ارتفاعِ ظهرِ خورشید <span class="math inline">\(90^\circ - \phi + \delta\)</span>؛ در عرضِ ۳۴ درجه میانِ <span class="ltr" dir="ltr">32.55°</span> و <span class="ltr" dir="ltr">79.45°</span>. سایهٔ میز <span class="math inline">\(h/\tan\alpha_\text{s}\)</span>؛ فاصلهٔ ردیفِ آموزشیِ <span class="ltr" dir="ltr">7.2 m</span>. زاویهٔ تابش ضربِ داخلیِ دو بردارِ یکه است.</li>
<li><strong>تابع:</strong> دامنه، شکل و منبع؛ درون‌یابی میانِ نقطه‌های نزدیک امن است، <strong>برون‌یابی</strong> نه (توربین در <span class="ltr" dir="ltr">25 m/s</span> خاموش می‌شود).</li>
<li><strong>مشتق = حساسیت:</strong> حساسیتِ نسبیِ توانِ توربین به تندی در <span class="ltr" dir="ltr">8 m/s</span> حدودِ ۳ است؛ مدلِ «مکعبیِ ساده» با جدول نخواند و <strong>رد شد</strong>. روشِ عددیِ دقیق مدلِ نادرست را درست نمی‌کند (نقطهٔ بیشینهٔ توان).</li>
<li><strong>بهینه با قید:</strong> شرطِ لاگرانژ؛ تقسیمِ بهینهٔ مس یعنی چگالیِ جریانِ برابر.</li>
<li><strong>انتگرال = انباشت:</strong> انرژی، گرما، تلفات؛ میانگینِ تابع با تابعِ میانگین برابر نیست (گرمای جریانِ افزایشی، ۲۵ درصد خطا). انرژیِ نیم‌سینوسی <span class="math inline">\(2P_\text{max}L/\pi\)</span>.</li>
<li><strong>ماتریس:</strong> <span class="math inline">\(\mathbf{G}\mathbf{v} = \mathbf{i}\)</span> با حذفِ گاوسی؛ پخشِ توانِ <span class="ltr" dir="ltr">DC</span> <span class="math inline">\(\mathbf{P} = \mathbf{B}\boldsymbol{\theta}\)</span> و توانی که مسیرِ «نخواسته» را می‌رود؛ کمترین مربعات با معادله‌های نرمال؛ مقدارِ ویژه = زمانِ طبیعی (۴۸ ثانیه و ۲۸ دقیقه برای ترانسفورماتور).</li>
<li><strong>مختلط:</strong> <span class="math inline">\(\mathbf{S} = \mathbf{V}\mathbf{I}^{*}\)</span>؛ افتِ ولتاژ تقریباً <span class="math inline">\((RP + XQ)/V\)</span>، پس توانِ راکتیو ولتاژ را جابه‌جا می‌کند؛ مؤلفه‌های متقارن نامتعادلی را می‌سنجند.</li>
<li><strong>معادلهٔ دیفرانسیل:</strong> <span class="math inline">\(\tau\dot y = y_\infty - y\)</span>؛ ۶۳ درصد در <span class="math inline">\(\tau\)</span>؛ متغیرِ حالت (انرژیِ باتری)؛ پایداری با علامتِ مقدارهای ویژه؛ اویلر مرتبهٔ ۱ و با گامِ بیش از <span class="math inline">\(2\tau\)</span> ناپایدار، رونگه-کوتا مرتبهٔ ۴.</li>
<li><strong>داده:</strong> میانه کمتر از میانگینِ باد؛ وایبول با <span class="math inline">\(k \approx 2.1\)</span> و <span class="math inline">\(c \approx 8.0\)</span> داده را خوب توصیف می‌کند و انرژی را در نیم درصد می‌دهد؛ خودهمبستگیِ <span class="math inline">\(0.96\)</span> هشت‌هزار ساعت را به حدودِ ۱۸۴ مشاهدهٔ مستقل می‌کاهد؛ همبستگیِ باد و آفتاب منفی و وابسته به مقیاسِ زمانی؛ پرت یعنی «بررسی کن» و آزمون‌های فیزیکی خطاهایی را می‌بینند که آمار نمی‌بیند؛ همبستگیِ مثبتِ منابعِ عدمِ قطعیت آن را بیشتر می‌کند.</li>
<li><strong>روش‌های عددی:</strong> سه خطا (مدل، گسسته‌سازی، گرد کردن)؛ حذفِ فاجعه‌بار و عددِ وضعیت؛ دوبخشی امن و کند، نیوتن تند و حساس؛ چندجمله‌ایِ درجهٔ بالا نوسان می‌کند؛ ذوزنقه‌ای مرتبهٔ ۲ و سیمپسون مرتبهٔ ۴؛ دادهٔ ساعتی بُرش را کم می‌بیند.</li>
<li><strong>بهینه‌سازی و حساسیت:</strong> جوابِ برنامهٔ خطی روی رأس است و پله‌ای جابه‌جا می‌شود؛ باتریِ بهینه «همه یا هیچ» است؛ نمودارِ گردباد اولویتِ داده را نشان می‌دهد (اول باد).</li>
<li><strong>انضباطِ مدل:</strong> هر مدل یک کارت دارد و در دفترِ مدل‌ها (<span class="ltr" dir="ltr">PLP-GEN-REG-0001</span>) ثبت می‌شود.</li>
<li><strong>جبر، رشد و عددِ صحیح:</strong> ممیزِ منفی یعنی «از نظرِ فیزیکی ممکن نیست» (بیش از <span class="ltr" dir="ltr">3.2 MW</span> از رشتهٔ باتری)؛ افتِ ترکیبیِ نیم درصدی پس از ۲۵ سال <span class="ltr" dir="ltr">88.2 %</span> باقی می‌گذارد؛ دسی‌بل‌ها جمع نمی‌شوند؛ گرد کردنِ عددِ صحیح را با همهٔ قیدها دوباره بسنجید.</li>
<li><strong>سری و ارزشِ زمانیِ پول:</strong> سریِ هندسی پایهٔ ضریبِ ارزشِ فعلیِ اقساط است (<span class="ltr" dir="ltr">11.65</span> برای ۷ درصد و ۲۵ سال)؛ هزینهٔ تراز‌شده انرژی را هم تنزیل می‌کند و نسبتِ بی‌تنزیل پروژه را حدودِ ۴۰ درصد ارزان‌تر نشان می‌دهد.</li>
<li><strong>مدل‌های شبکه:</strong> پریونیت مقیاس‌ها را یکی می‌کند؛ نیوتن-رافسون پخشِ بارِ غیرِخطی را در چند تکرار حل می‌کند؛ قطرِ <span class="math inline">\(\mathbf{Z}_\text{bus}\)</span> امپدانسِ تونن و جریانِ خطاست (<span class="ltr" dir="ltr">21.9 kA</span> در باسِ اتصال).</li>
<li><strong>سیگنال‌ها:</strong> هر شکل‌موجِ دوره‌ای جمعِ هارمونیک‌هاست؛ جریانِ بلوکیِ شش‌پالسی <span class="ltr" dir="ltr">31.1 %</span> اعوجاج دارد؛ نمونه‌برداری بدونِ فیلتر هارمونیکِ دروغین می‌سازد؛ سامانهٔ مرتبهٔ اول فیلترِ پایین‌گذر است (تندبادِ نیم‌هرتزی با ۶۵ درصد دامنه).</li>
<li><strong>آمارِ بیشتر:</strong> سهمِ انرژیِ هر جهت مهم‌تر از سهمِ زمان است؛ نمونه‌های مستقل ترتیبِ زمانی ندارند؛ مقدارِ ۵۰ساله با احتمالِ حدودِ ۴۰ درصد در عمرِ ۲۵ ساله رخ می‌دهد؛ خرابی حافظه دارد (زنجیرهٔ مارکوف).</li>
<li><strong>بهینه‌سازیِ بیشتر:</strong> کاهشِ گرادیان شرطِ پایداری دارد و به مقیاس‌بندیِ انحنا حساس است؛ برنامه‌ریزیِ پویا با ریز شدنِ شبکه به برنامه‌ریزیِ خطی همگرا می‌شود؛ قانونِ کلوین اندازهٔ اقتصادیِ کابل را بزرگ‌تر از کمینهٔ گرمایی می‌دهد (<span class="ltr" dir="ltr">411 mm²</span> در برابرِ <span class="ltr" dir="ltr">240 mm²</span>).</li>
<li><strong>اندازه‌گیری:</strong> پراکندگیِ برآورد با <span class="math inline">\(1/\sqrt{N}\)</span> کم می‌شود؛ یک سال داده خطای نمونه‌گیریِ حدودِ ۴ درصد دارد و تغییرِ سال به سال جداست.</li>
</ul>
<p><strong>منابعِ این فصل.</strong> ریاضیاتِ این فصل در هر کتابِ درسیِ حسابان، جبرِ خطی، آمار و روش‌های عددیِ دورهٔ کارشناسی آمده است. برای کاربردِ آمار و توزیعِ وایبول در انرژیِ باد <span class="citation" data-cites="manwell2009">(<a href="#ref-manwell2009" role="doc-biblioref">Manwell و همکاران 2009</a>)</span>، برای هندسهٔ خورشید و تابش <span class="citation" data-cites="luque2011">(<a href="#ref-luque2011" role="doc-biblioref">Luque و Hegedus 2011</a>)</span>، و برای تحلیلِ عدمِ قطعیت <span class="citation" data-cites="taylor1997">(<a href="#ref-taylor1997" role="doc-biblioref">Taylor 1997</a>)</span> را ببینید. استانداردِ نمادها در <a href="#sec-ch03-std" class="quarto-xref"><span>بخش 3.10</span></a> آمده است.</p>
<section id="sec-ch03-vocab" class="level3" data-number="3.12.1">
<h3 data-number="3.12.1" class="anchored" data-anchor-id="sec-ch03-vocab"><span class="header-section-number">3.12.1</span> واژگانِ فصلِ ۳</h3>
<div id="tbl-ch03-vocab-list" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch03-vocab-list-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;3.5: واژگانِ فارسی–انگلیسیِ فصلِ ۳
</figcaption>
<div aria-describedby="tbl-ch03-vocab-list-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>قانونِ مقیاس</td>
<td><span class="ltr" dir="ltr">scaling law</span></td>
<td></td>
</tr>
<tr class="even">
<td>لگاریتمِ طبیعی</td>
<td><span class="ltr" dir="ltr">natural logarithm</span></td>
<td><span class="math inline">\(\ln\)</span></td>
</tr>
<tr class="odd">
<td>میلِ خورشید</td>
<td><span class="ltr" dir="ltr">solar declination</span></td>
<td><span class="math inline">\(\delta\)</span></td>
</tr>
<tr class="even">
<td>زاویهٔ ساعتی</td>
<td><span class="ltr" dir="ltr">hour angle</span></td>
<td><span class="math inline">\(\omega\)</span></td>
</tr>
<tr class="odd">
<td>ارتفاعِ خورشید</td>
<td><span class="ltr" dir="ltr">solar elevation</span></td>
<td><span class="math inline">\(\alpha_\text{s}\)</span></td>
</tr>
<tr class="even">
<td>نسبتِ پوششِ زمین</td>
<td><span class="ltr" dir="ltr">ground coverage ratio</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بردار / اسکالر</td>
<td><span class="ltr" dir="ltr">vector / scalar</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضربِ داخلی / خارجی</td>
<td><span class="ltr" dir="ltr">dot / cross product</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تابعِ تکه‌ای‌خطی</td>
<td><span class="ltr" dir="ltr">piecewise-linear function</span></td>
<td></td>
</tr>
<tr class="even">
<td>درون‌یابی / برون‌یابی</td>
<td><span class="ltr" dir="ltr">interpolation / extrapolation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حد / پیوستگی</td>
<td><span class="ltr" dir="ltr">limit / continuity</span></td>
<td></td>
</tr>
<tr class="even">
<td>مشتق / مشتقِ جزئی</td>
<td><span class="ltr" dir="ltr">derivative / partial derivative</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گرادیان</td>
<td><span class="ltr" dir="ltr">gradient</span></td>
<td></td>
</tr>
<tr class="even">
<td>حساسیتِ نسبی</td>
<td><span class="ltr" dir="ltr">relative sensitivity, elasticity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ لاگرانژ</td>
<td><span class="ltr" dir="ltr">Lagrange multiplier</span></td>
<td></td>
</tr>
<tr class="even">
<td>انتگرالِ معین / نامعین</td>
<td><span class="ltr" dir="ltr">definite / indefinite integral</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ماتریس / ترانهاده / وارون</td>
<td><span class="ltr" dir="ltr">matrix / transpose / inverse</span></td>
<td></td>
</tr>
<tr class="even">
<td>حذفِ گاوسی</td>
<td><span class="ltr" dir="ltr">Gaussian elimination</span></td>
<td></td>
</tr>
<tr class="odd">
<td>محورگیریِ جزئی</td>
<td><span class="ltr" dir="ltr">partial pivoting</span></td>
<td></td>
</tr>
<tr class="even">
<td>پخشِ توانِ <span class="ltr" dir="ltr">DC</span></td>
<td><span class="ltr" dir="ltr">DC power flow</span></td>
<td>تقریبِ شبکهٔ <span class="ltr" dir="ltr">AC</span></td>
</tr>
<tr class="odd">
<td>معادله‌های نرمال</td>
<td><span class="ltr" dir="ltr">normal equations</span></td>
<td></td>
</tr>
<tr class="even">
<td>مقدار / بردارِ ویژه</td>
<td><span class="ltr" dir="ltr">eigenvalue / eigenvector</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روشِ توانی</td>
<td><span class="ltr" dir="ltr">power iteration</span></td>
<td></td>
</tr>
<tr class="even">
<td>عددِ مختلط / فازور</td>
<td><span class="ltr" dir="ltr">complex number / phasor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>امپدانس</td>
<td><span class="ltr" dir="ltr">impedance</span></td>
<td><span class="math inline">\(\mathbf{Z} = R + jX\)</span></td>
</tr>
<tr class="even">
<td>توانِ مختلط</td>
<td><span class="ltr" dir="ltr">complex power</span></td>
<td><span class="math inline">\(\mathbf{S} = P + jQ\)</span></td>
</tr>
<tr class="odd">
<td>مؤلفه‌های متقارن</td>
<td><span class="ltr" dir="ltr">symmetrical components</span></td>
<td></td>
</tr>
<tr class="even">
<td>تبدیلِ کلارک</td>
<td><span class="ltr" dir="ltr">Clarke transform</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ثابتِ زمانی</td>
<td><span class="ltr" dir="ltr">time constant</span></td>
<td><span class="math inline">\(\tau\)</span></td>
</tr>
<tr class="even">
<td>متغیرِ حالت</td>
<td><span class="ltr" dir="ltr">state variable</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پایداری</td>
<td><span class="ltr" dir="ltr">stability</span></td>
<td></td>
</tr>
<tr class="even">
<td>سامانهٔ سخت</td>
<td><span class="ltr" dir="ltr">stiff system</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روشِ اویلر / رونگه-کوتا</td>
<td><span class="ltr" dir="ltr">Euler / Runge–Kutta method</span></td>
<td></td>
</tr>
<tr class="even">
<td>مرتبهٔ دقت</td>
<td><span class="ltr" dir="ltr">order of accuracy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>میانه / چارک</td>
<td><span class="ltr" dir="ltr">median / quartile</span></td>
<td></td>
</tr>
<tr class="even">
<td>چولگی</td>
<td><span class="ltr" dir="ltr">skewness</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تابعِ چگالیِ احتمال</td>
<td><span class="ltr" dir="ltr">probability density function</span></td>
<td></td>
</tr>
<tr class="even">
<td>امیدِ ریاضی</td>
<td><span class="ltr" dir="ltr">expected value</span></td>
<td></td>
</tr>
<tr class="odd">
<td>توزیعِ وایبول</td>
<td><span class="ltr" dir="ltr">Weibull distribution</span></td>
<td>ضریبِ شکل <span class="math inline">\(k\)</span>، مقیاس <span class="math inline">\(c\)</span></td>
</tr>
<tr class="even">
<td>درست‌نمایی بیشینه</td>
<td><span class="ltr" dir="ltr">maximum likelihood</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قضیهٔ حدِ مرکزی</td>
<td><span class="ltr" dir="ltr">central limit theorem</span></td>
<td></td>
</tr>
<tr class="even">
<td>خودهمبستگی</td>
<td><span class="ltr" dir="ltr">autocorrelation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اندازهٔ مؤثرِ نمونه</td>
<td><span class="ltr" dir="ltr">effective sample size</span></td>
<td></td>
</tr>
<tr class="even">
<td>بوت‌استرپ</td>
<td><span class="ltr" dir="ltr">bootstrap</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ تعیین</td>
<td><span class="ltr" dir="ltr">coefficient of determination</span></td>
<td><span class="math inline">\(r^{2}\)</span></td>
</tr>
<tr class="even">
<td>ضریبِ همبستگی</td>
<td><span class="ltr" dir="ltr">correlation coefficient</span></td>
<td><span class="math inline">\(r\)</span></td>
</tr>
<tr class="odd">
<td>دادهٔ پرت</td>
<td><span class="ltr" dir="ltr">outlier</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماتریسِ کوواریانس / ژاکوبی</td>
<td><span class="ltr" dir="ltr">covariance matrix / Jacobian</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حذفِ فاجعه‌بار</td>
<td><span class="ltr" dir="ltr">catastrophic cancellation</span></td>
<td></td>
</tr>
<tr class="even">
<td>عددِ وضعیت / بدحالی</td>
<td><span class="ltr" dir="ltr">condition number / ill-conditioning</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دوبخشی / نیوتن / وتری</td>
<td><span class="ltr" dir="ltr">bisection / Newton / secant</span></td>
<td></td>
</tr>
<tr class="even">
<td>پدیدهٔ رونگه</td>
<td><span class="ltr" dir="ltr">Runge phenomenon</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قاعدهٔ ذوزنقه‌ای / سیمپسون</td>
<td><span class="ltr" dir="ltr">trapezoidal / Simpson rule</span></td>
<td></td>
</tr>
<tr class="even">
<td>برون‌یابیِ ریچاردسون</td>
<td><span class="ltr" dir="ltr">Richardson extrapolation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خطای گسسته‌سازی</td>
<td><span class="ltr" dir="ltr">discretisation error</span></td>
<td></td>
</tr>
<tr class="even">
<td>برنامه‌ریزیِ خطی</td>
<td><span class="ltr" dir="ltr">linear programming</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ناحیهٔ شدنی</td>
<td><span class="ltr" dir="ltr">feasible region</span></td>
<td></td>
</tr>
<tr class="even">
<td>بهینهٔ محلی / سراسری</td>
<td><span class="ltr" dir="ltr">local / global optimum</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نمودارِ گردباد</td>
<td><span class="ltr" dir="ltr">tornado chart</span></td>
<td></td>
</tr>
<tr class="even">
<td>کارتِ مدل</td>
<td><span class="ltr" dir="ltr">model card</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ممیز</td>
<td><span class="ltr" dir="ltr">discriminant</span></td>
<td><span class="math inline">\(b^{2} - 4ac\)</span></td>
</tr>
<tr class="even">
<td>سریِ حسابی / هندسی</td>
<td><span class="ltr" dir="ltr">arithmetic / geometric series</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نرخِ تنزیل / ارزشِ فعلی</td>
<td><span class="ltr" dir="ltr">discount rate / present value</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ ارزشِ فعلیِ اقساط</td>
<td><span class="ltr" dir="ltr">annuity factor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ بازیافتِ سرمایه</td>
<td><span class="ltr" dir="ltr">capital recovery factor</span></td>
<td></td>
</tr>
<tr class="even">
<td>هزینهٔ تراز‌شدهٔ انرژی</td>
<td><span class="ltr" dir="ltr">levelised cost of energy</span></td>
<td><span class="ltr" dir="ltr">LCOE</span></td>
</tr>
<tr class="odd">
<td>ماتریسِ امپدانسِ باس</td>
<td><span class="ltr" dir="ltr">bus impedance matrix</span></td>
<td><span class="math inline">\(\mathbf{Z}_\text{bus}\)</span></td>
</tr>
<tr class="even">
<td>سریِ فوریه / هارمونیک</td>
<td><span class="ltr" dir="ltr">Fourier series / harmonic</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اعوجاجِ هارمونیکیِ کل</td>
<td><span class="ltr" dir="ltr">total harmonic distortion</span></td>
<td><span class="ltr" dir="ltr">THD</span></td>
</tr>
<tr class="even">
<td>تبدیلِ فوریهٔ گسسته / سریع</td>
<td><span class="ltr" dir="ltr">discrete / fast Fourier transform</span></td>
<td><span class="ltr" dir="ltr">DFT, FFT</span></td>
</tr>
<tr class="odd">
<td>دگرنمایی / نشتِ طیفی</td>
<td><span class="ltr" dir="ltr">aliasing / spectral leakage</span></td>
<td></td>
</tr>
<tr class="even">
<td>بسامدِ گوشه / فیلترِ پایین‌گذر</td>
<td><span class="ltr" dir="ltr">corner frequency / low-pass filter</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گلِ باد</td>
<td><span class="ltr" dir="ltr">wind rose</span></td>
<td></td>
</tr>
<tr class="even">
<td>منحنیِ تداوم / چندک</td>
<td><span class="ltr" dir="ltr">duration curve / quantile</span></td>
<td></td>
</tr>
<tr class="odd">
<td>توزیعِ گامبل / دورهٔ بازگشت</td>
<td><span class="ltr" dir="ltr">Gumbel distribution / return period</span></td>
<td></td>
</tr>
<tr class="even">
<td>زنجیرهٔ مارکوف / ماتریسِ گذار</td>
<td><span class="ltr" dir="ltr">Markov chain / transition matrix</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کاهشِ گرادیان / ماتریسِ هِسی</td>
<td><span class="ltr" dir="ltr">gradient descent / Hessian matrix</span></td>
<td></td>
</tr>
<tr class="even">
<td>برنامه‌ریزیِ پویا / اصلِ بلمن</td>
<td><span class="ltr" dir="ltr">dynamic programming / Bellman principle</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نفرینِ ابعاد</td>
<td><span class="ltr" dir="ltr">curse of dimensionality</span></td>
<td></td>
</tr>
<tr class="even">
<td>جبهٔ پارتو / گزینهٔ مغلوب</td>
<td><span class="ltr" dir="ltr">Pareto front / dominated option</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قانونِ کلوین</td>
<td><span class="ltr" dir="ltr">Kelvin’s law</span></td>
<td>اندازهٔ اقتصادیِ هادی</td>
</tr>
<tr class="even">
<td>فرمولِ هاورسین / دایرهٔ عظیمه</td>
<td><span class="ltr" dir="ltr">haversine formula / great circle</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مبنای مختصات</td>
<td><span class="ltr" dir="ltr">geodetic datum</span></td>
<td></td>
</tr>
<tr class="even">
<td>احتمالِ شرطی / قضیهٔ بیز</td>
<td><span class="ltr" dir="ltr">conditional probability / Bayes’ theorem</span></td>
<td></td>
</tr>
<tr class="odd">
<td>احتمالِ پیشین / پسین</td>
<td><span class="ltr" dir="ltr">prior / posterior probability</span></td>
<td></td>
</tr>
<tr class="even">
<td>نرخِ هشدارِ کاذب</td>
<td><span class="ltr" dir="ltr">false-alarm rate</span></td>
<td></td>
</tr>
<tr class="odd">
<td>معادلهٔ دیفرانسیلِ جزئی</td>
<td><span class="ltr" dir="ltr">partial differential equation</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ پخشِ گرمایی / عمقِ میرایی</td>
<td><span class="ltr" dir="ltr">thermal diffusivity / damping depth</span></td>
<td></td>
</tr>
<tr class="odd">
<td>همگراییِ مربعی</td>
<td><span class="ltr" dir="ltr">quadratic convergence</span></td>
<td></td>
</tr>
<tr class="even">
<td>پنجرهٔ هَن / پنجرهٔ همگام</td>
<td><span class="ltr" dir="ltr">Hann window / synchronised window</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نمودارِ بلوکیِ قابلیتِ اطمینان</td>
<td><span class="ltr" dir="ltr">reliability block diagram</span></td>
<td></td>
</tr>
<tr class="even">
<td>افزونگی / خرابیِ با علتِ مشترک</td>
<td><span class="ltr" dir="ltr">redundancy / common-cause failure</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ابرمکعبِ لاتین / کاهشِ واریانس</td>
<td><span class="ltr" dir="ltr">Latin hypercube / variance reduction</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch03-assess" class="level2" data-number="3.13">
<h2 data-number="3.13" class="anchored" data-anchor-id="sec-ch03-assess"><span class="header-section-number">3.13</span> ارزیابیِ پلکانی</h2>
<section id="پله-۱-مبانی" class="level3" data-number="3.13.1">
<h3 data-number="3.13.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">3.13.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch03-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.1</strong></span> <span class="math inline">\((2.5\times10^{3})^{3}\)</span> و <span class="math inline">\(\log_{10}(2.5\times10^{3})\)</span> را حساب کنید.</p>
</div>
<div id="exr-ch03-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.2</strong></span> <span class="math inline">\(45^\circ\)</span> را به رادیان تبدیل کنید و سینوس و کسینوسش را بدهید.</p>
</div>
<div id="exr-ch03-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.3</strong></span> مشتقِ <span class="math inline">\(\tfrac12\rho A v^{3}\)</span> را نسبت به <span class="math inline">\(v\)</span>، <span class="math inline">\(\rho\)</span> و <span class="math inline">\(A\)</span> بنویسید و یکای هر کدام را بدهید.</p>
</div>
<div id="exr-ch03-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.4</strong></span> <span class="math inline">\(\int_0^{T} P_0\,\mathrm{d}t\)</span> و <span class="math inline">\(\int_0^{T} P_0\,t/T\,\mathrm{d}t\)</span> را حساب و تفسیر کنید.</p>
</div>
<div id="exr-ch03-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.5</strong></span> حاصل‌ضربِ <span class="math inline">\(\begin{bmatrix}1 &amp; 2\\3 &amp; 4\end{bmatrix}\begin{bmatrix}5\\6\end{bmatrix}\)</span> را بیابید. آیا <span class="math inline">\(\mathbf{A}\mathbf{B} = \mathbf{B}\mathbf{A}\)</span> همیشه برقرار است؟</p>
</div>
<div id="exr-ch03-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.6</strong></span> <span class="math inline">\((2 + 3j)(1 - j)\)</span>، اندازه و زاویه‌اش را بیابید.</p>
</div>
<div id="exr-ch03-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.7</strong></span> پس از <span class="math inline">\(\tau\)</span>، <span class="math inline">\(3\tau\)</span> و <span class="math inline">\(5\tau\)</span>، سامانهٔ مرتبهٔ اول چند درصد راه را رفته است؟</p>
</div>
<div id="exr-ch03-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.8</strong></span> میانگین، میانه و انحرافِ معیارِ ۵، ۷، ۷، ۹ و ۱۲ را بیابید.</p>
</div>
<div id="exr-ch03-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.9</strong></span> عددِ وضعیت چیست و چرا نباید دو عددِ اعشاری را با «مساوی» مقایسه کرد؟</p>
</div>
<div id="exr-ch03-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.10</strong></span> ده بندِ کارتِ مدل را نام ببرید.</p>
</div>
<div id="exr-ch03-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.11</strong></span> جمعِ <span class="math inline">\(1 + 2 + \dots + 60\)</span>، جمعِ ده جملهٔ نخستِ <span class="math inline">\(1 + 0.95 + 0.95^{2} + \dots\)</span> و جمعِ نامتناهیِ آن را بیابید.</p>
</div>
<div id="exr-ch03-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.12</strong></span> جریانی دامنه‌های اوجِ <span class="math inline">\(A_1 = 100\)</span>، <span class="math inline">\(A_5 = 6\)</span>، <span class="math inline">\(A_7 = 4\)</span> و <span class="math inline">\(A_{11} = 3\)</span> آمپر دارد (بدونِ مؤلفهٔ <span class="ltr" dir="ltr">DC</span>). مقدارِ مؤثر و اعوجاجِ هارمونیکیِ کل را بیابید.</p>
</div>
<div id="exr-ch03-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.13</strong></span> احتمالِ آن‌که مقدارِ ۲۰ساله در یک سالِ معین فراگذشته شود چیست؟ احتمالِ دست‌کم یک بار در ۲۰ سال؟</p>
</div>
<div id="exr-ch03-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.14</strong></span> امپدانسِ تونن در یک باسِ <span class="ltr" dir="ltr">33 kV</span> برابرِ <span class="math inline">\(j0.10\)</span> پریونیت در پایهٔ <span class="ltr" dir="ltr">100 MVA</span> است. جریانِ اتصالِ کوتاهِ سه‌فاز را بر حسبِ پریونیت و کیلوآمپر بیابید.</p>
</div>
<div id="exr-ch03-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.15</strong></span> یک دقیقهٔ قوسی از عرضِ جغرافیایی و یک درجه طول در عرضِ ۶۰ درجه چند متر است؟ فاصلهٔ دو نقطه با اختلافِ <span class="math inline">\(0.001^\circ\)</span> در عرض و <span class="math inline">\(0.001^\circ\)</span> در طول، در عرضِ ۳۴ درجه، چیست؟</p>
</div>
<div id="exr-ch03-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.16</strong></span> دسترس‌پذیریِ سه بلوکِ سریِ <span class="ltr" dir="ltr">0.99</span>، دو بلوکِ موازیِ <span class="ltr" dir="ltr">0.9</span> و سامانهٔ «دو از سه» با بلوک‌های <span class="ltr" dir="ltr">0.9</span> را بیابید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="3.13.2">
<h3 data-number="3.13.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">3.13.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch03-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.17</strong></span> ارتفاعِ خورشید در ظهرِ خورشیدی در عرضِ <span class="math inline">\(34^\circ\)</span> برای میلِ <span class="math inline">\(+10^\circ\)</span> و <span class="math inline">\(-15^\circ\)</span> چیست؟</p>
</div>
<div id="exr-ch03-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.18</strong></span> سایهٔ دیرکی به ارتفاعِ <span class="ltr" dir="ltr">2 m</span> وقتی خورشید <span class="ltr" dir="ltr">30°</span> بالای افق است چقدر است؟</p>
</div>
<div id="exr-ch03-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.19</strong></span> زاویهٔ میانِ بردارهای <span class="math inline">\((1, 1, 0)\)</span> و <span class="math inline">\((0, 1, 1)\)</span> را با ضربِ داخلی بیابید.</p>
</div>
<div id="exr-ch03-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.20</strong></span> حساسیتِ نسبیِ <span class="math inline">\(P = kv^{3}\)</span> را در هر <span class="math inline">\(v\)</span> بیابید. برای <span class="math inline">\(P = av^{2} + b\)</span> با <span class="math inline">\(b &gt; 0\)</span> چطور؟</p>
</div>
<div id="exr-ch03-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.21</strong></span> بیشینهٔ <span class="math inline">\(f(x) = x e^{-x}\)</span> را برای <span class="math inline">\(x &gt; 0\)</span> بیابید.</p>
</div>
<div id="exr-ch03-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.22</strong></span> دستگاهِ <span class="math inline">\(2x + y - z = 8\)</span>، <span class="math inline">\(-3x - y + 2z = -11\)</span> و <span class="math inline">\(-2x + y + 2z = -3\)</span> را با حذفِ گاوسی حل کنید.</p>
</div>
<div id="exr-ch03-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.23</strong></span> خطِ کمترین مربعات را از نقطه‌های <span class="math inline">\((0, 1)\)</span>، <span class="math inline">\((1, 2)\)</span>، <span class="math inline">\((2, 2)\)</span> و <span class="math inline">\((3, 4)\)</span> بگذرانید.</p>
</div>
<div id="exr-ch03-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.24</strong></span> مقدارهای ویژهٔ <span class="math inline">\(\begin{bmatrix}-2 &amp; 1\\1 &amp; -2\end{bmatrix}\)</span> و ثابت‌های زمانیِ متناظر را بیابید.</p>
</div>
<div id="exr-ch03-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.25</strong></span> <span class="math inline">\(\mathbf{V} = 230\angle 0^\circ\)</span> و <span class="math inline">\(\mathbf{I} = 10\angle{-36.87^\circ}\)</span>. توانِ مختلط را بیابید.</p>
</div>
<div id="exr-ch03-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.26</strong></span> دو گامِ اویلر با <span class="math inline">\(h = 0.5\)</span> برای <span class="math inline">\(\dot y = -y\)</span> و <span class="math inline">\(y(0) = 1\)</span> بردارید و با <span class="math inline">\(e^{-1}\)</span> مقایسه کنید.</p>
</div>
<div id="exr-ch03-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.27</strong></span> برای وایبول با <span class="math inline">\(k = 2\)</span> و <span class="math inline">\(c = 8\ \text{m/s}\)</span>، میانگین و احتمالِ تندیِ کمتر از <span class="ltr" dir="ltr">4 m/s</span> را بیابید.</p>
</div>
<div id="exr-ch03-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.28</strong></span> با <span class="math inline">\(r_1 = 0.9\)</span>، ۱۰۰۰ مشاهده به اندازهٔ چند مشاهدهٔ مستقل‌اند؟</p>
</div>
<div id="exr-ch03-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.29</strong></span> ضریبِ ارزشِ فعلیِ اقساط و ضریبِ بازیافتِ سرمایه را برای نرخِ ۸ درصد و ۲۰ سال حساب کنید. قسطِ سالانهٔ بازپرداختِ ۵۰ میلیون واحد در ۱۵ سال با نرخِ ۶ درصد چیست؟</p>
</div>
<div id="exr-ch03-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.30</strong></span> هارمونیک‌های ۳، ۱۳، ۲۱ و ۳۹ِ یک سیگنالِ <span class="ltr" dir="ltr">50 Hz</span> با نمونه‌برداریِ <span class="ltr" dir="ltr">1 kHz</span> در چه بسامدهایی دیده می‌شوند؟ برای اندازه‌گیریِ هارمونیک‌ها تا مرتبهٔ ۵۰ کمترین بسامدِ نمونه‌برداری چیست؟</p>
</div>
<div id="exr-ch03-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.31</strong></span> برای سامانهٔ مرتبهٔ اول با <span class="math inline">\(\tau = 2\ \text{s}\)</span>، بسامدِ گوشه و نسبتِ دامنه و تأخیرِ فاز را در <span class="ltr" dir="ltr">0.05</span> و <span class="ltr" dir="ltr">0.5 Hz</span> بیابید.</p>
</div>
<div id="exr-ch03-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.32</strong></span> با <span class="ltr" dir="ltr">MTBF</span> برابرِ <span class="ltr" dir="ltr">1000 h</span> و <span class="ltr" dir="ltr">MTTR</span> برابرِ <span class="ltr" dir="ltr">100 h</span>، دسترس‌پذیری، احتمالِ خراب ماندنِ یک واحدِ خراب پس از ۲۴ ساعت و تعدادِ میانگینِ خرابی در سال را بیابید.</p>
</div>
<div id="exr-ch03-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.33</strong></span> در <a href="#exm-ch03-bayes" class="quarto-xref">مثال&nbsp;<span>3.56</span></a> اگر نرخِ هشدارِ کاذب به یک درصد کاهش یابد (با همان حساسیت و احتمالِ پیشین)، احتمالِ خرابی پس از هشدار چه می‌شود؟ کدام بهبود ارزشمندتر است: حساسیتِ بیشتر یا هشدارِ کاذبِ کمتر؟</p>
</div>
<div id="exr-ch03-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.34</strong></span> با <span class="math inline">\(\alpha = 10^{-6}\ \text{m}^2/\text{s}\)</span> و <span class="math inline">\(\Delta z = 0.05\ \text{m}\)</span>، بزرگ‌ترین گامِ زمانیِ پایدارِ روشِ صریح و عمقِ میرایی موجِ روزانه را بیابید. عمقِ میرایی سالانه چند برابرِ روزانه است؟</p>
</div>
<div id="exr-ch03-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.35</strong></span> در <a href="#exm-ch03-park" class="quarto-xref">مثال&nbsp;<span>3.39</span></a> اگر زاویهٔ قاب ده درجه از زاویهٔ واقعی عقب باشد، <span class="math inline">\(i_d\)</span> و <span class="math inline">\(i_q\)</span> گزارش‌شده چه می‌شوند؟ کنترل‌کننده‌ای که <span class="math inline">\(i_q\)</span> را صفر کند، در واقع چه ضریبِ توانی تحویل می‌دهد؟</p>
</div>
</section>
<section id="پله-۳-کاربرد-در-نیروگاه-p" class="level3" data-number="3.13.3">
<h3 data-number="3.13.3" class="anchored" data-anchor-id="پله-۳-کاربرد-در-نیروگاه-p"><span class="header-section-number">3.13.3</span> پلهٔ ۳: کاربرد در نیروگاهِ P</h3>
<div id="exr-ch03-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.36</strong></span> <a href="#exm-ch03-rows" class="quarto-xref">مثال&nbsp;<span>3.8</span></a> را برای شیبِ <span class="ltr" dir="ltr">30°</span> تکرار کنید. نسبتِ پوششِ زمین چه می‌شود؟</p>
</div>
<div id="exr-ch03-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.37</strong></span> زاویهٔ تابش روی ماژولِ <span class="ltr" dir="ltr">25°</span> رو به جنوب در ظهرِ اعتدال چیست؟</p>
</div>
<div id="exr-ch03-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.38</strong></span> مزرعهٔ بادی در چه تندی‌ای <span class="ltr" dir="ltr">45 MW</span> تحویل می‌دهد؟ با دوبخشی حل کنید.</p>
</div>
<div id="exr-ch03-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.39</strong></span> <a href="#exm-ch03-phasor" class="quarto-xref">مثال&nbsp;<span>3.27</span></a> را برای کابلِ <span class="ltr" dir="ltr">10 km</span> تکرار کنید. افت و تلفات چه می‌شوند؟</p>
</div>
<div id="exr-ch03-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.40</strong></span> مؤلفه‌های متقارنِ <span class="math inline">\(100\angle 0^\circ\)</span>، <span class="math inline">\(100\angle{-120^\circ}\)</span> و <span class="math inline">\(80\angle 120^\circ\)</span> آمپر و درصدِ نامتعادلی را بیابید.</p>
</div>
<div id="exr-ch03-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.41</strong></span> کابلِ دفن‌شده با ثابتِ زمانیِ سه ساعت و افزایشِ نهاییِ <span class="ltr" dir="ltr">40 K</span>، پس از یک ساعت چقدر گرم شده است؟</p>
</div>
<div id="exr-ch03-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.42</strong></span> باتریِ <span class="ltr" dir="ltr">S1</span> با <span class="ltr" dir="ltr">20 MWh</span> انرژیِ ذخیره، چند ساعت می‌تواند <span class="ltr" dir="ltr">5 MW</span> تحویل دهد تا به کفِ <span class="ltr" dir="ltr">4 MWh</span> برسد؟</p>
</div>
<div id="exr-ch03-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.43</strong></span> انرژیِ سالانهٔ مزرعه را با وایبولِ <span class="math inline">\(k = 2.0\)</span> و <span class="math inline">\(c = 8.0\ \text{m/s}\)</span> حساب کنید و با برازشِ واقعی مقایسه کنید.</p>
</div>
<div id="exr-ch03-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.44</strong></span> با رگرسیونِ <a href="#exm-ch03-regression" class="quarto-xref">مثال&nbsp;<span>3.43</span></a>، تندیِ <span class="ltr" dir="ltr">100 m</span> را برای تندیِ <span class="ltr" dir="ltr">9 m/s</span> در <span class="ltr" dir="ltr">80 m</span> پیش‌بینی کنید.</p>
</div>
<div id="exr-ch03-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.45</strong></span> امتیازِ <span class="math inline">\(z\)</span> بیشینهٔ تندیِ سال (<span class="ltr" dir="ltr">24.28 m/s</span>) چیست؟ با آستانهٔ ۴ پرچم می‌خورد؟ درست است؟</p>
</div>
<div id="exr-ch03-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.46</strong></span> اگر خطای ذوزنقه‌ای با گامِ <span class="ltr" dir="ltr">72 min</span> برابرِ <span class="ltr" dir="ltr">3.04 MWh</span> باشد، با گامِ <span class="ltr" dir="ltr">18 min</span> چقدر است؟</p>
</div>
<div id="exr-ch03-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.47</strong></span> اگر عدمِ قطعیتِ تندیِ باد از <span class="ltr" dir="ltr">±3 %</span> به <span class="ltr" dir="ltr">±1.5 %</span> برسد، میلهٔ اولِ نمودارِ گردباد چه می‌شود؟</p>
</div>
<div id="exr-ch03-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.48</strong></span> در <a href="#exm-ch03-lcoe" class="quarto-xref">مثال&nbsp;<span>3.6</span></a> اثرِ جداگانهٔ ۱۰ درصد افزایشِ هزینهٔ سرمایه‌ای، ۲۰ درصد افزایشِ هزینهٔ بهره‌برداری و ۵ درصد کاهشِ انرژی را بر هزینهٔ تراز‌شده بیابید. کدام بیشترین اثر را دارد و چرا؟</p>
</div>
<div id="exr-ch03-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.49</strong></span> اگر سقفِ صادرات به‌جای <span class="ltr" dir="ltr">100 MW</span> برابرِ <span class="ltr" dir="ltr">80 MW</span> بود، در سناریوی <span class="ltr" dir="ltr">S0</span> چه انرژی‌ای و در چند ساعت بریده می‌شد؟ پاسخ را با <a href="#exm-ch03-duration" class="quarto-xref">مثال&nbsp;<span>3.53</span></a> مقایسه کنید.</p>
</div>
<div id="exr-ch03-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.50</strong></span> <a href="#exm-ch03-dp" class="quarto-xref">مثال&nbsp;<span>3.75</span></a> را با هزینهٔ فرسودگیِ ۵ واحد بر مگاوات‌ساعتِ دشارژ تکرار و با پاسخِ برنامه‌ریزیِ خطیِ <a href="#exr-ch03-47" class="quarto-xref">تمرین&nbsp;<span>3.71</span></a> مقایسه کنید.</p>
</div>
<div id="exr-ch03-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.51</strong></span> فرض کنید توربین‌ها فقط وقتی باد از بخش‌های ۲۴۰ تا ۳۰۰ درجه می‌وزد سه درصد افتِ ردِ پا دارند. افتِ انرژیِ کلِ مزرعه را با <a href="#exm-ch03-rose" class="quarto-xref">مثال&nbsp;<span>3.51</span></a> برآورد کنید.</p>
</div>
<div id="exr-ch03-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.52</strong></span> در <a href="#exm-ch03-geodesy" class="quarto-xref">مثال&nbsp;<span>3.22</span></a> جهتِ <span class="ltr" dir="ltr">T3</span> به <span class="ltr" dir="ltr">T1</span> و فاصلهٔ آن‌ها بر حسبِ قطرِ روتور را بیابید. آیا <span class="ltr" dir="ltr">T3</span> با بادِ غالب در ردِ پای <span class="ltr" dir="ltr">T1</span> است؟</p>
</div>
<div id="exr-ch03-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.53</strong></span> در <a href="#exm-ch03-rbd" class="quarto-xref">مثال&nbsp;<span>3.57</span></a> برای دو ترانسفورماتورِ ۱۰۰ درصدی، یک خرابیِ با علتِ مشترک (مثلاً آتش‌سوزی که هر دو را از کار بیندازد) با عدم‌دسترس‌پذیریِ <span class="ltr" dir="ltr">0.0005</span> بیفزایید. انرژیِ ازدست‌رفته چه می‌شود؟ چه طرحی این خطر را کم می‌کند؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-وارسی" class="level3" data-number="3.13.4">
<h3 data-number="3.13.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-وارسی"><span class="header-section-number">3.13.4</span> پلهٔ ۴: طراحی و وارسی</h3>
<div id="exr-ch03-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.54</strong></span> برای رفتارِ دمایی یک کابلِ دفن‌شده مدلی انتخاب کنید و کارتِ مدلش را بنویسید.</p>
</div>
<div id="exr-ch03-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.55</strong></span> آزمونی طراحی کنید که نشان دهد یک حل‌کنندهٔ معادلهٔ دیفرانسیل درست کار می‌کند.</p>
</div>
<div id="exr-ch03-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.56</strong></span> برای محاسبهٔ انرژیِ سالانه از دادهٔ ده‌دقیقه‌ایِ یک کنتور، روشِ انتگرال‌گیری و گام را انتخاب و توجیه کنید.</p>
</div>
<div id="exr-ch03-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.57</strong></span> چه وارسی‌هایی نشان می‌دهد برازشِ وایبول برای یک ساختگاه مناسب است؟</p>
</div>
<div id="exr-ch03-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.58</strong></span> برای یافتنِ نقطهٔ بیشینهٔ توان در شبیه‌سازیِ ساعت‌به‌ساعتِ یک سال، کدام روشِ ریشه‌یابی را انتخاب می‌کنید؟</p>
</div>
<div id="exr-ch03-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.59</strong></span> مسئلهٔ «اندازهٔ باتری با کمترین هزینهٔ بُرش» را به‌صورتِ برنامهٔ خطی <strong>فرمول‌بندی</strong> کنید (متغیرها، هدف، قیدها).</p>
</div>
<div id="exr-ch03-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.60</strong></span> یک مطالعهٔ حساسیت برای تولیدِ خورشیدی طراحی کنید: کدام ورودی‌ها، چه بازه‌هایی، چه روشی؟</p>
</div>
<div id="exr-ch03-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.61</strong></span> کدام منابعِ عدمِ قطعیتِ تولیدِ نیروگاهِ P ممکن است همبسته باشند؟ برای هر جفت علامتِ احتمالی را بگویید.</p>
</div>
<div id="exr-ch03-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.62</strong></span> نتیجهٔ یک پخشِ توانِ <span class="ltr" dir="ltr">DC</span> را چطور از نظرِ فیزیکی وارسی می‌کنید؟</p>
</div>
<div id="exr-ch03-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.63</strong></span> واریانسِ داده‌های <span class="math inline">\(10^{9} + [4, 7, 13, 16]\)</span> را با فرمولِ <span class="math inline">\(\mathbb{E}[x^{2}] - \mathbb{E}[x]^{2}\)</span> و با روشِ دوگذری حساب کنید و تفاوت را توضیح دهید.</p>
</div>
<div id="exr-ch03-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.64</strong></span> در <a href="#exm-ch03-kelvin" class="quarto-xref">مثال&nbsp;<span>3.76</span></a> اگر ارزشِ انرژیِ تلف‌شده ۸۰ واحد بر مگاوات‌ساعت شود، <span class="math inline">\(A^{*}\)</span> و ارزان‌ترین اندازهٔ استاندارد چه می‌شوند؟ نتیجه را بدونِ رایانه با <a href="#eq-ch03-kelvin" class="quarto-xref">معادلهٔ&nbsp;<span>3.56</span></a> بسنجید.</p>
</div>
<div id="exr-ch03-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.65</strong></span> <a href="#exm-ch03-gradient" class="quarto-xref">مثال&nbsp;<span>3.73</span></a> را با گام‌های ۱، ۲، ۴ و ۶ تکرار کنید و نتیجه را با شرطِ پایداریِ <span class="math inline">\(2/\lambda_\text{max}\)</span> مقایسه کنید. چرا گامِ ۴ با آن‌که از <span class="ltr" dir="ltr">4.9</span> کوچک‌تر است، شکست می‌خورد؟</p>
</div>
<div id="exr-ch03-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.66</strong></span> مقدارِ ۵۰سالهٔ <a href="#exm-ch03-gumbel" class="quarto-xref">مثال&nbsp;<span>3.54</span></a> را فقط با ده بیشینهٔ نخست برآورد و با برآوردِ سی‌ساله مقایسه کنید. برای بارِ سازه چه پیامدی دارد؟</p>
</div>
<div id="exr-ch03-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.67</strong></span> آزمایشگاهِ ۳ را برای بسامدِ شبکهٔ <span class="ltr" dir="ltr">50.2 Hz</span> تکرار کنید: دامنهٔ هارمونیک‌های پنجم و هفتم با پنجرهٔ ثابتِ مستطیلی و با پنجرهٔ همگام چیست؟ برای مشخصاتِ خریدِ کنتورِ کیفیتِ توان چه بندی پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch03-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.68</strong></span> در <a href="#exm-ch03-lhs" class="quarto-xref">مثال&nbsp;<span>3.58</span></a> مونت‌کارلوی ساده چند نمونه لازم دارد تا پراکندگیِ برآوردِ میانگینش به اندازهٔ ابرمکعبِ لاتین با ۵۰ نمونه شود؟ اگر هر اجرای مدلِ واقعی یک دقیقه طول بکشد، چقدر زمان صرفه‌جویی می‌شود؟</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="3.13.5">
<h3 data-number="3.13.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">3.13.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch03-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.69</strong></span> یک زنجیرهٔ مدل از تندیِ ساعتی تا انرژیِ صادراتی با اصلاحِ چگالی و عدمِ قطعیت بسازید و برای هر حلقه کارتِ مدلِ کوتاه بنویسید.</p>
</div>
<div id="exr-ch03-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.70</strong></span> اگر <span class="math inline">\(k\)</span> و <span class="math inline">\(c\)</span> وایبول نامطمئن باشند (<span class="math inline">\(\pm 0.10\)</span> و <span class="math inline">\(\pm 0.20\ \text{m/s}\)</span>، نرمال)، توزیعِ انرژیِ سالانهٔ مزرعه چیست؟</p>
</div>
<div id="exr-ch03-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.71</strong></span> به برنامهٔ خطیِ باتری هزینهٔ فرسودگیِ ۵ واحد بر مگاوات‌ساعتِ دشارژ را بیفزایید. درآمدِ خالص و برنامه چه می‌شود؟</p>
</div>
<div id="exr-ch03-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.72</strong></span> <a href="#exm-ch03-int-2" class="quarto-xref">مثال&nbsp;<span>3.78</span></a> را برای ثابتِ زمانیِ شش ساعت تکرار کنید و نتیجه را برای ظرفیتِ کابل تفسیر کنید.</p>
</div>
<div id="exr-ch03-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.73</strong></span> بازهٔ اطمینانِ بوت‌استرپیِ همبستگیِ روزانهٔ خورشیدی و بادی را بسازید. آیا همبستگی به‌طورِ معناداری منفی است؟</p>
</div>
<div id="exr-ch03-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.74</strong></span> برای هر سطرِ <a href="#tbl-ch03-models" class="quarto-xref">جدول&nbsp;<span>3.4</span></a> یک برنامهٔ اعتبارسنجی بنویسید: کدام داده، کدام فصل، کدام معیار.</p>
</div>
<div id="exr-ch03-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.75</strong></span> یک چندجمله‌ایِ درجهٔ ۶ را یک بار با معادله‌های نرمال و یک بار با <code>lstsq</code> به منحنیِ توان برازش دهید؛ عددهای وضعیت را مقایسه و نتیجه را تفسیر کنید.</p>
</div>
<div id="exr-ch03-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.76</strong></span> سه درسِ این فصل را که به نظرتان بیشترین اثر را بر درستیِ عددهای پروندهٔ نیروگاه دارند نام ببرید و برای هر کدام یک نمونه از مثال‌ها بیاورید.</p>
</div>
<div id="exr-ch03-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.77</strong></span> یک برنامهٔ اندازه‌گیریِ باد طراحی کنید. با نتیجهٔ آزمایشگاهِ ۲ (پراکندگیِ حدودِ <span class="math inline">\(73.5/\sqrt{N}\)</span> درصد برای <span class="math inline">\(N\)</span> روز)، خطای سال به سالِ ۶ درصد و خطای حسگرِ ۲ درصد (فرضی و مستقل)، چند روز اندازه‌گیری لازم است تا عدمِ قطعیتِ ترکیبی زیرِ ۷ درصد برود؟ چه کارهای دیگری عدمِ قطعیت را کم می‌کند؟</p>
</div>
<div id="exr-ch03-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 3.78</strong></span> فرمولِ سریِ هندسی را اثبات کنید و با سریِ تیلور نشان دهید که وقتی <span class="math inline">\(r \to 0\)</span>، <span class="math inline">\(\text{AF}(r, n) \to n\)</span>. سپس توضیح دهید چرا هزینهٔ تراز‌شدهٔ نیروگاه‌های تجدیدپذیر با افزایشِ نرخِ تنزیل بیشتر از نیروگاه‌های سوختی بالا می‌رود.</p>
</div>
</section>
</section>
<section id="sec-ch03-solutions" class="level2" data-number="3.14">
<h2 data-number="3.14" class="anchored" data-anchor-id="sec-ch03-solutions"><span class="header-section-number">3.14</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>عددها را برنامهٔ <code>companion/ch03/solutions.py</code> تولید کرده است (خروجی در پایانِ بخش). برای پرسش‌های طراحی و تسلط <strong>معیارهای ارزیابی</strong> آمده است.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-1" class="quarto-xref">تمرین&nbsp;<span>3.1</span></a>.</strong> <span class="math inline">\(1.5625\times10^{10}\)</span> و <span class="math inline">\(3.398\)</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-2" class="quarto-xref">تمرین&nbsp;<span>3.2</span></a>.</strong> <span class="math inline">\(0.7854\ \text{rad}\)</span>؛ هر دو <span class="math inline">\(0.7071\)</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-3" class="quarto-xref">تمرین&nbsp;<span>3.3</span></a>.</strong> <span class="math inline">\(\partial/\partial v = \tfrac32\rho A v^{2}\)</span> (وات بر متر بر ثانیه)؛ <span class="math inline">\(\partial/\partial\rho = \tfrac12 A v^{3}\)</span> (وات بر کیلوگرم بر مترمکعب)؛ <span class="math inline">\(\partial/\partial A = \tfrac12\rho v^{3}\)</span> (وات بر مترمربع: چگالیِ توان).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-4" class="quarto-xref">تمرین&nbsp;<span>3.4</span></a>.</strong> <span class="math inline">\(P_0T\)</span> (توانِ ثابت) و <span class="math inline">\(P_0T/2\)</span> (افزایشِ خطی از صفر: نصف).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-5" class="quarto-xref">تمرین&nbsp;<span>3.5</span></a>.</strong> <span class="math inline">\((17, 39)\)</span>؛ نه، ضربِ ماتریس‌ها عموماً جابه‌جاپذیر نیست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-6" class="quarto-xref">تمرین&nbsp;<span>3.6</span></a>.</strong> <span class="math inline">\(5 + j\)</span>، <span class="math inline">\(|z| = 5.099\)</span>، زاویهٔ <span class="ltr" dir="ltr">11.31°</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-7" class="quarto-xref">تمرین&nbsp;<span>3.7</span></a>.</strong> ۶۳٫۲، ۹۵٫۰ و ۹۹٫۳ درصد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-8" class="quarto-xref">تمرین&nbsp;<span>3.8</span></a>.</strong> میانگین ۸، میانه ۷، <span class="math inline">\(s = 2.646\)</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-9" class="quarto-xref">تمرین&nbsp;<span>3.9</span></a>.</strong> ضریبِ بزرگ‌نماییِ خطای نسبیِ ورودی در خروجی؛ عددهای اعشاری در رایانه تقریبی‌اند و <span class="math inline">\(0.1 + 0.2 \ne 0.3\)</span> (فصلِ ۲)؛ با یک رواداری مقایسه کنید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-10" class="quarto-xref">تمرین&nbsp;<span>3.10</span></a>.</strong> هدف، متغیرها و یکاها، معادله‌ها و فرض‌ها، شرایطِ مرزی، دامنهٔ اعتبار، دادهٔ کالیبراسیون، باقیمانده‌ها، وارسی‌های مستقل، عدمِ قطعیتِ مدل، مالک و بازنگری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-53" class="quarto-xref">تمرین&nbsp;<span>3.11</span></a>.</strong> <span class="math inline">\(60 \times 61/2 = 1830\)</span>؛ <span class="math inline">\((1 - 0.95^{10})/0.05 = 8.025\)</span>؛ <span class="math inline">\(1/0.05 = 20\)</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-54" class="quarto-xref">تمرین&nbsp;<span>3.12</span></a>.</strong> <span class="math inline">\(\sqrt{(100^{2} + 6^{2} + 4^{2} + 3^{2})/2} = 70.93\ \text{A}\)</span>؛ <span class="math inline">\(\sqrt{61}/100 = 7.81\,\%\)</span> (<span class="ltr" dir="ltr">P54</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-55" class="quarto-xref">تمرین&nbsp;<span>3.13</span></a>.</strong> ۵ درصد در هر سال؛ <span class="math inline">\(1 - 0.95^{20} = 64.2\,\%\)</span> در بیست سال (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-56" class="quarto-xref">تمرین&nbsp;<span>3.14</span></a>.</strong> <span class="math inline">\(1/0.10 = 10\)</span> پریونیت؛ جریانِ پایه <span class="ltr" dir="ltr">1749.5 A</span>؛ پس <span class="ltr" dir="ltr">17.5 kA</span> (<span class="ltr" dir="ltr">P56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-70" class="quarto-xref">تمرین&nbsp;<span>3.15</span></a>.</strong> <span class="ltr" dir="ltr">1853.3 m</span> (یک مایلِ دریایی، تقریباً)؛ <span class="ltr" dir="ltr">55.60 km</span>، نصفِ مقدارِ استوایی چون <span class="math inline">\(\cos 60^\circ = 0.5\)</span>؛ <span class="ltr" dir="ltr">144.4 m</span> (<span class="ltr" dir="ltr">P70</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-75" class="quarto-xref">تمرین&nbsp;<span>3.16</span></a>.</strong> <span class="ltr" dir="ltr">0.9703</span>؛ <span class="ltr" dir="ltr">0.9900</span>؛ <span class="math inline">\(3(0.9)^{2}(0.1) + 0.9^{3} = 0.9720\)</span> (<span class="ltr" dir="ltr">P75</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-11" class="quarto-xref">تمرین&nbsp;<span>3.17</span></a>.</strong> <span class="ltr" dir="ltr">66°</span> و <span class="ltr" dir="ltr">41°</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-12" class="quarto-xref">تمرین&nbsp;<span>3.18</span></a>.</strong> <span class="math inline">\(2/\tan 30^\circ = 3.464\ \text{m}\)</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-13" class="quarto-xref">تمرین&nbsp;<span>3.19</span></a>.</strong> <span class="math inline">\(\cos\theta = 1/(\sqrt2\sqrt2) = 0.5\)</span>، پس <span class="math inline">\(\theta = 60^\circ\)</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-14" class="quarto-xref">تمرین&nbsp;<span>3.20</span></a>.</strong> برای <span class="math inline">\(kv^{3}\)</span> همیشه ۳. برای <span class="math inline">\(av^{2} + b\)</span>: <span class="math inline">\(2av^{2}/(av^{2} + b)\)</span>، کمتر از ۲ و با <span class="math inline">\(v\)</span> به سوی ۲ میل می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-15" class="quarto-xref">تمرین&nbsp;<span>3.21</span></a>.</strong> <span class="math inline">\(f' = (1 - x)e^{-x} = 0\)</span> در <span class="math inline">\(x = 1\)</span>؛ <span class="math inline">\(f(1) = 0.368\)</span>؛ مشتقِ دوم منفی، پس بیشینه (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-16" class="quarto-xref">تمرین&nbsp;<span>3.22</span></a>.</strong> <span class="math inline">\(x = 2\)</span>، <span class="math inline">\(y = 3\)</span>، <span class="math inline">\(z = -1\)</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-17" class="quarto-xref">تمرین&nbsp;<span>3.23</span></a>.</strong> <span class="math inline">\(y = 0.9x + 0.9\)</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-18" class="quarto-xref">تمرین&nbsp;<span>3.24</span></a>.</strong> <span class="math inline">\(-3\)</span> و <span class="math inline">\(-1\)</span>؛ ثابت‌های زمانیِ <span class="math inline">\(1/3\)</span> و <span class="math inline">\(1\)</span> (بر حسبِ یکای زمانِ مسئله) (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-19" class="quarto-xref">تمرین&nbsp;<span>3.25</span></a>.</strong> <span class="math inline">\(\mathbf{S} = 1840 + j1380\ \text{VA}\)</span>؛ <span class="math inline">\(|\mathbf{S}| = 2300\ \text{VA}\)</span>؛ ضریبِ توان <span class="math inline">\(0.8\)</span> پس‌فاز (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-20" class="quarto-xref">تمرین&nbsp;<span>3.26</span></a>.</strong> <span class="math inline">\(0.5\)</span> و <span class="math inline">\(0.25\)</span> در برابرِ <span class="math inline">\(0.368\)</span>؛ اویلر با گامِ بزرگ کم‌برآورد می‌کند (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-21" class="quarto-xref">تمرین&nbsp;<span>3.27</span></a>.</strong> میانگین <span class="math inline">\(7.090\ \text{m/s}\)</span>؛ <span class="math inline">\(F(4) = 1 - e^{-0.25} = 0.221\)</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-22" class="quarto-xref">تمرین&nbsp;<span>3.28</span></a>.</strong> <span class="math inline">\(1000 \times 0.1/1.9 = 52.6\)</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-57" class="quarto-xref">تمرین&nbsp;<span>3.29</span></a>.</strong> <span class="math inline">\(\text{AF} = 9.818\)</span> و <span class="math inline">\(\text{CRF} = 0.1019\)</span>؛ قسط <span class="math inline">\(50 \times \text{CRF}(6\,\%, 15) = 5.148\)</span> میلیون واحد در سال (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-58" class="quarto-xref">تمرین&nbsp;<span>3.30</span></a>.</strong> <span class="ltr" dir="ltr">150</span>، <span class="ltr" dir="ltr">350</span>، <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">50 Hz</span>: دو هارمونیک درست روی بسامدِ اصلی می‌افتند و اندازه‌گیریِ آن را خراب می‌کنند. برای مرتبهٔ ۵۰، بیش از <span class="ltr" dir="ltr">5 kHz</span>، و در عمل با فیلتر و حاشیهٔ بیشتر (<span class="ltr" dir="ltr">P58</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-59" class="quarto-xref">تمرین&nbsp;<span>3.31</span></a>.</strong> <span class="ltr" dir="ltr">0.0796 Hz</span>؛ در <span class="ltr" dir="ltr">0.05 Hz</span>: <span class="ltr" dir="ltr">0.847</span> و ۳۲ درجه؛ در <span class="ltr" dir="ltr">0.5 Hz</span>: <span class="ltr" dir="ltr">0.157</span> و ۸۱ درجه (<span class="ltr" dir="ltr">P59</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-60" class="quarto-xref">تمرین&nbsp;<span>3.32</span></a>.</strong> <span class="ltr" dir="ltr">90.91 %</span>؛ <span class="ltr" dir="ltr">0.788</span> (عنصرِ <span class="math inline">\(\mathbf{P}^{24}\)</span>)؛ حدودِ ۸ خرابی در سال (<span class="ltr" dir="ltr">P60</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-71" class="quarto-xref">تمرین&nbsp;<span>3.33</span></a>.</strong> <span class="ltr" dir="ltr">0.647</span> در برابرِ <span class="ltr" dir="ltr">0.269</span> (<span class="ltr" dir="ltr">P71</span>). وقتی خرابی نادر است، کم کردنِ هشدارِ کاذب بسیار ارزشمندتر از افزایشِ حساسیت است، چون بیشترِ هشدارها از ماه‌های سالم می‌آیند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-72" class="quarto-xref">تمرین&nbsp;<span>3.34</span></a>.</strong> <span class="math inline">\(\Delta t \le 1250\ \text{s}\)</span>؛ عمقِ میرایی <span class="ltr" dir="ltr">0.166 m</span>؛ سالانه <span class="math inline">\(\sqrt{365} \approx 19.1\)</span> برابر (<span class="ltr" dir="ltr">P72</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-76" class="quarto-xref">تمرین&nbsp;<span>3.35</span></a>.</strong> <span class="math inline">\(i_d = 0.985\)</span> و <span class="math inline">\(i_q = -0.174\)</span> به‌جای <span class="math inline">\(0.940\)</span> و <span class="math inline">\(-0.342\)</span> (<span class="ltr" dir="ltr">P76</span>)؛ بردار در قابِ عقب‌مانده ده درجه کمتر پس‌فاز دیده می‌شود. کنترل‌کننده‌ای که <span class="math inline">\(i_q\)</span> را صفر کند، جریان را در واقع ده درجه از ولتاژ عقب نگه می‌دارد: ضریبِ توانِ <span class="math inline">\(\cos 10^\circ \approx 0.985\)</span> به‌جای یک. دقتِ زاویهٔ حلقهٔ قفلِ فاز مستقیماً به دقتِ کنترلِ توانِ راکتیو تبدیل می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-23" class="quarto-xref">تمرین&nbsp;<span>3.36</span></a>.</strong> ارتفاع <span class="ltr" dir="ltr">2.300 m</span>، فاصله <span class="ltr" dir="ltr">7.587 m</span>، نسبتِ پوشش <span class="ltr" dir="ltr">0.606</span> (<span class="ltr" dir="ltr">P23</span>): شیبِ بیشتر، زمینِ بیشتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-24" class="quarto-xref">تمرین&nbsp;<span>3.37</span></a>.</strong> <span class="math inline">\(34^\circ - 25^\circ = 9^\circ\)</span>؛ <span class="math inline">\(\cos 9^\circ = 0.988\)</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-25" class="quarto-xref">تمرین&nbsp;<span>3.38</span></a>.</strong> هر توربین <span class="ltr" dir="ltr">4261.4 kW</span>؛ <span class="math inline">\(v = 9.778\ \text{m/s}\)</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-26" class="quarto-xref">تمرین&nbsp;<span>3.39</span></a>.</strong> افت <span class="ltr" dir="ltr">1471 V</span> (<span class="ltr" dir="ltr">4.46 %</span>) و تلفات <span class="ltr" dir="ltr">1145 kW</span> (<span class="ltr" dir="ltr">3.82 %</span>)؛ تقریباً دو برابر (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-27" class="quarto-xref">تمرین&nbsp;<span>3.40</span></a>.</strong> <span class="math inline">\(|\mathbf{I}_0| = |\mathbf{I}_2| = 6.67\ \text{A}\)</span>، <span class="math inline">\(|\mathbf{I}_1| = 93.33\ \text{A}\)</span>، نامتعادلی <span class="ltr" dir="ltr">7.1 %</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-28" class="quarto-xref">تمرین&nbsp;<span>3.41</span></a>.</strong> <span class="math inline">\(40(1 - e^{-1/3}) = 11.34\ \text{K}\)</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-29" class="quarto-xref">تمرین&nbsp;<span>3.42</span></a>.</strong> <span class="math inline">\((20 - 4)\times 0.927/5 = 2.97\ \text{h}\)</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-30" class="quarto-xref">تمرین&nbsp;<span>3.43</span></a>.</strong> <span class="ltr" dir="ltr">190.0 GWh</span> در برابرِ <span class="ltr" dir="ltr">191.4 GWh</span>؛ تغییرِ کوچکِ <span class="math inline">\(k\)</span> اثرِ کوچکی دارد (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-31" class="quarto-xref">تمرین&nbsp;<span>3.44</span></a>.</strong> <span class="math inline">\(9.354\ \text{m/s}\)</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-32" class="quarto-xref">تمرین&nbsp;<span>3.45</span></a>.</strong> <span class="math inline">\(z = 4.87\)</span>؛ پرچم می‌خورد، اما یک ساعتِ طوفانیِ <strong>واقعی</strong> است: پرت یعنی «بررسی کن» (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-33" class="quarto-xref">تمرین&nbsp;<span>3.46</span></a>.</strong> گام چهار برابر کوچک‌تر، خطا <span class="math inline">\(4^{2} = 16\)</span> برابر کمتر: <span class="ltr" dir="ltr">0.19 MWh</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-34" class="quarto-xref">تمرین&nbsp;<span>3.47</span></a>.</strong> تقریباً نصف، حدودِ <span class="ltr" dir="ltr">±4.7 GWh</span>؛ تندی هنوز بالاترین میله یا نزدیکِ تلفاتِ بادی است (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-61" class="quarto-xref">تمرین&nbsp;<span>3.48</span></a>.</strong> پایه <span class="ltr" dir="ltr">39.65</span>؛ سرمایه‌ای <span class="ltr" dir="ltr">42.65</span>، بهره‌برداری <span class="ltr" dir="ltr">41.58</span> و انرژی <span class="ltr" dir="ltr">41.74</span> واحد بر مگاوات‌ساعت (<span class="ltr" dir="ltr">P61</span>). هزینهٔ سرمایه‌ای بیشترین اثر را دارد، چون حدودِ ۷۵ درصدِ ارزشِ فعلیِ هزینه‌هاست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-62" class="quarto-xref">تمرین&nbsp;<span>3.49</span></a>.</strong> <span class="ltr" dir="ltr">2.35 GWh</span> در ۲۷۶ ساعت، <span class="ltr" dir="ltr">0.81 %</span> صادرات (<span class="ltr" dir="ltr">P62</span>)؛ همان ۲۷۶ ساعتِ بالای <span class="ltr" dir="ltr">80 MW</span> در <a href="#exm-ch03-duration" class="quarto-xref">مثال&nbsp;<span>3.53</span></a>. بیست مگاوات ظرفیتِ اتصال کمتر از یک درصد انرژی را جابه‌جا می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-63" class="quarto-xref">تمرین&nbsp;<span>3.50</span></a>.</strong> خالص <span class="ltr" dir="ltr">1287.0</span> واحد با همان <span class="ltr" dir="ltr">59.4 MWh</span> دشارژ، در برابرِ <span class="ltr" dir="ltr">1288</span>ِ برنامه‌ریزیِ خطی (<span class="ltr" dir="ltr">P63</span>)؛ با این قیمت‌ها هزینهٔ فرسودگیِ ۵ واحدی برنامه را عوض نمی‌کند، چون اختلافِ قیمتِ شارژ و دشارژ بسیار بزرگ‌تر است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-64" class="quarto-xref">تمرین&nbsp;<span>3.51</span></a>.</strong> این سه بخش <span class="ltr" dir="ltr">68.7 %</span> انرژی را دارند؛ افتِ کل <span class="math inline">\(3 \times 0.687 = 2.06\,\%\)</span> (<span class="ltr" dir="ltr">P64</span>). وزن باید سهمِ <strong>انرژی</strong> باشد، نه سهمِ ساعت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-73" class="quarto-xref">تمرین&nbsp;<span>3.52</span></a>.</strong> جهت <span class="ltr" dir="ltr">208.5°</span> و فاصله <span class="ltr" dir="ltr">5.15</span> قطر (<span class="ltr" dir="ltr">P73</span>). بادِ غالب از <span class="ltr" dir="ltr">283°</span> به سمتِ <span class="ltr" dir="ltr">103°</span> می‌وزد؛ خطِ <span class="ltr" dir="ltr">T1</span>–<span class="ltr" dir="ltr">T3</span> با این محور حدودِ ۷۵ درجه زاویه دارد، پس <span class="ltr" dir="ltr">T3</span> در ردِ پای مستقیمِ <span class="ltr" dir="ltr">T1</span> نیست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-77" class="quarto-xref">تمرین&nbsp;<span>3.53</span></a>.</strong> دسترس‌پذیریِ مسیر از <span class="ltr" dir="ltr">0.99498</span> به <span class="ltr" dir="ltr">0.99448</span> و افت از <span class="ltr" dir="ltr">1.45</span> به <span class="ltr" dir="ltr">1.60 GWh</span> در سال می‌رسد (<span class="ltr" dir="ltr">P77</span>): خرابیِ مشترک بخشی از سودِ افزونگی را می‌خورد. چاره‌ها: فاصله یا دیوارِ آتش میانِ دو ترانسفورماتور، تغذیهٔ کمکیِ جدا و حفاظتِ مستقل (فصل‌های ۲۵ و ۳۲).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-35" class="quarto-xref">تمرین&nbsp;<span>3.54</span></a>.</strong> معیارها: مدلِ یک‌حالته یا چندحالته (هسته، عایق، خاک)، پارامترها از روشِ استاندارد یا آزمون، دامنهٔ اعتبار (بار، دمای خاک، رطوبت)، وارسی با پاسخِ تحلیلی و داده، عدمِ قطعیتِ مقاومتِ گرماییِ خاک، مالک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-36" class="quarto-xref">تمرین&nbsp;<span>3.55</span></a>.</strong> معیارها: مسئله‌ای با پاسخِ دقیق؛ چند گام با نسبتِ ۲؛ مرتبهٔ مشاهده‌شده نزدیکِ مرتبهٔ نظری؛ پایستگی؛ گامِ بزرگ برای دیدنِ ناپایداری؛ آزمونِ خودکار با آستانه (<a href="#sec-ch03-lab" class="quarto-xref"><span>بخش 3.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-37" class="quarto-xref">تمرین&nbsp;<span>3.56</span></a>.</strong> معیارها: داده انرژی است یا توانِ میانگین (فصلِ ۲)؛ اگر توانِ میانگین، جمعِ <span class="math inline">\(P\Delta t\)</span> با <span class="math inline">\(\Delta t = 1/6\ \text{h}\)</span> (برای میانگین‌های بازه‌ای دقیق است)؛ شکاف‌ها و برچسبِ زمان؛ روش‌های مرتبهٔ بالا روی داده‌های پله‌ای سودی ندارند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-38" class="quarto-xref">تمرین&nbsp;<span>3.57</span></a>.</strong> معیارها: مقایسهٔ بافت‌نگار و چگالی، نمودارِ چندک-چندک، مقایسهٔ انرژیِ حاصل از توزیع با سری‌زمانی، تک‌قله بودن، رفتار در دنباله، و پایداری در ماه‌ها یا سال‌های مختلف.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-39" class="quarto-xref">تمرین&nbsp;<span>3.58</span></a>.</strong> نیوتن یا وتری با حدسِ آغازین از ساعتِ قبل (نزدیکِ جواب و تند)، با پشتیبانِ دوبخشی برای ایمنی؛ هزاران بار اجرا می‌شود، پس سرعت مهم است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-40" class="quarto-xref">تمرین&nbsp;<span>3.59</span></a>.</strong> معیارها: متغیرها (ظرفیتِ انرژی و توان، شارژ و دشارژ و انرژیِ هر ساعت)، هدف (هزینهٔ سالانهٔ باتری + ارزشِ انرژیِ بریده‌شده)، قیدها (پایستگیِ انرژی، کران‌ها، سقفِ اتصال، شارژ فقط از مازاد)؛ خطی است اگر هزینه‌ها خطی‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-41" class="quarto-xref">تمرین&nbsp;<span>3.60</span></a>.</strong> معیارها: تابش، دما، ضریبِ عملکرد، تلفاتِ سایه و گردوغبار، بازدهِ اینورتر، فرسودگی؛ بازه‌ها از شاهد؛ یکی‌یکی برای اولویت، سپس مونت‌کارلو برای ترکیب؛ نمودارِ گردباد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-42" class="quarto-xref">تمرین&nbsp;<span>3.61</span></a>.</strong> نمونه‌ها: تندی و تابش از یک مدلِ جوّی (مثبت)؛ اصلاحِ بلندمدتِ باد و تابش با یک ایستگاه (مثبت)؛ دما و تابش (مثبت در تولیدِ خورشیدی، با اثرِ منفیِ دما)؛ ضریبِ عملکرد و تلفاتِ گردوغبار (هم‌پوشانی، خطرِ شمارشِ دوباره).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-43" class="quarto-xref">تمرین&nbsp;<span>3.62</span></a>.</strong> معیارها: جمعِ توانِ رسیده به مرجع برابرِ جمعِ تزریق‌ها؛ جهتِ جریان از زاویهٔ بزرگ به کوچک؛ زاویه‌ها کوچک (چند درجه)؛ مقایسه با توزیع به نسبتِ عکسِ واکنشی در حالت‌های ساده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-44" class="quarto-xref">تمرین&nbsp;<span>3.63</span></a>.</strong> فرمولِ یک‌گذری <span class="ltr" dir="ltr">−128</span> (منفی!) می‌دهد و روشِ دوگذری <span class="ltr" dir="ltr">22.50</span>: تفریقِ دو عددِ بسیار بزرگ و نزدیک (حذفِ فاجعه‌بار) (<span class="ltr" dir="ltr">P44</span>). ابتدا میانگین را کم کنید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-65" class="quarto-xref">تمرین&nbsp;<span>3.64</span></a>.</strong> <span class="math inline">\(k\)</span> دو برابر می‌شود، پس <span class="math inline">\(A^{*} = 411\sqrt{2} \approx 582\ \text{mm}^2\)</span>؛ از جدول، <span class="ltr" dir="ltr">630</span> با <span class="ltr" dir="ltr">2050 k</span> ارزان‌ترین است و <span class="ltr" dir="ltr">500</span> با <span class="ltr" dir="ltr">2065 k</span> تقریباً هم‌ارز (<span class="ltr" dir="ltr">P65</span>). ارزشِ بیشترِ انرژی کابلِ ضخیم‌تر را توجیه می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-66" class="quarto-xref">تمرین&nbsp;<span>3.65</span></a>.</strong> گامِ ۱: ۱۱۲ و گامِ ۲: ۵۴ تکرار؛ گام‌های ۴ و ۶ پس از چند تکرار از ناحیهٔ مجاز (<span class="math inline">\(k, c &gt; 0\)</span>) بیرون می‌روند (<span class="ltr" dir="ltr">P66</span>). حدِ <span class="ltr" dir="ltr">4.9</span> فقط <strong>نزدیکِ</strong> بهینه معتبر است؛ در نقطهٔ شروع بزرگ‌ترین انحنا <span class="ltr" dir="ltr">0.955</span> است و حدِ گام آن‌جا حدودِ <span class="ltr" dir="ltr">2.1</span>. گامِ ثابت باید برای بدترین نقطهٔ مسیر امن باشد، یا گام در هر تکرار تنظیم شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-67" class="quarto-xref">تمرین&nbsp;<span>3.66</span></a>.</strong> ده سال: <span class="ltr" dir="ltr">38.1 m/s</span>؛ سی سال: <span class="ltr" dir="ltr">35.4 m/s</span> (<span class="ltr" dir="ltr">P67</span>). نسبتِ بار حدودِ <span class="math inline">\((38.1/35.4)^{2} \approx 1.16\)</span>، یعنی ۱۶ درصد اختلاف در بارِ طراحی، فقط از طولِ سابقه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-74" class="quarto-xref">تمرین&nbsp;<span>3.67</span></a>.</strong> پنجرهٔ ثابت: <span class="ltr" dir="ltr">0.0368</span> و <span class="ltr" dir="ltr">0.0249</span>؛ همگام (<span class="ltr" dir="ltr">1992</span> نمونه): <span class="ltr" dir="ltr">0.0400</span> و <span class="ltr" dir="ltr">0.0300</span> (<span class="ltr" dir="ltr">P74</span>). بندِ پیشنهادی: «پنجرهٔ تحلیلِ هارمونیک با بسامدِ اندازه‌گیری‌شدهٔ شبکه همگام شود، مطابقِ روشِ استانداردِ اندازه‌گیری که در مشخصات نام برده می‌شود (فصلِ ۲۷)».</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-78" class="quarto-xref">تمرین&nbsp;<span>3.68</span></a>.</strong> حدودِ <span class="math inline">\(50 \times (1.818/0.152)^{2} \approx 7150\)</span> نمونه (<span class="ltr" dir="ltr">P78</span>)؛ با یک دقیقه برای هر اجرا، حدودِ پنج روز در برابرِ کمتر از یک ساعت. این صرفه فقط برای میانگین است؛ برای <span class="ltr" dir="ltr">P90</span> باید جدا سنجید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-45" class="quarto-xref">تمرین&nbsp;<span>3.69</span></a>.</strong> معیارها: حلقه‌ها (برش تا ارتفاع، چگالی، منحنیِ توان، تلفات، سقفِ اتصال)، کارتِ هر حلقه، اثرِ چگالی به‌صورتِ سوگیری، عدمِ قطعیت با مونت‌کارلو و همبستگی‌ها، و برگهٔ محاسبهٔ فصلِ ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-46" class="quarto-xref">تمرین&nbsp;<span>3.70</span></a>.</strong> میانگین <span class="ltr" dir="ltr">191.2 GWh</span>، انحرافِ معیار <span class="ltr" dir="ltr">7.9 GWh</span>، <span class="ltr" dir="ltr">P90</span> حدودِ <span class="ltr" dir="ltr">181 GWh</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-47" class="quarto-xref">تمرین&nbsp;<span>3.71</span></a>.</strong> درآمدِ خالص از <span class="ltr" dir="ltr">1584</span> به <span class="ltr" dir="ltr">1288</span> واحد کم می‌شود؛ انرژیِ دشارژ همان <span class="ltr" dir="ltr">59.4 MWh</span> می‌ماند، چون اختلافِ قیمت‌ها از هزینهٔ فرسودگی بسیار بیشتر است (<span class="ltr" dir="ltr">P47</span>). با هزینهٔ بیشتر، چرخه‌های کم‌سود حذف می‌شوند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-48" class="quarto-xref">تمرین&nbsp;<span>3.72</span></a>.</strong> بیشینه <span class="ltr" dir="ltr">31.0 K</span> در برابرِ <span class="ltr" dir="ltr">42.9 K</span> حالتِ پایدار (<span class="ltr" dir="ltr">P48</span>)؛ کابلِ کُند اوج‌های کوتاه را تحمل می‌کند، پس ظرفیتِ چرخه‌ای بیشتر از ظرفیتِ پایدار است، با رعایتِ روشِ رسمیِ محاسبه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-49" class="quarto-xref">تمرین&nbsp;<span>3.73</span></a>.</strong> <span class="math inline">\(r = -0.117\)</span> با بازهٔ <span class="ltr" dir="ltr">−0.216</span> تا <span class="ltr" dir="ltr">−0.010</span>؛ منفی است اما ضعیف و به صفر نزدیک (<span class="ltr" dir="ltr">P49</span>). بوت‌استرپِ روزانه خودهمبستگیِ روزبه‌روز را نادیده می‌گیرد؛ بازهٔ واقعی پهن‌تر است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-50" class="quarto-xref">تمرین&nbsp;<span>3.74</span></a>.</strong> معیارها: برای هر مدل دادهٔ مستقل (اندازه‌گیریِ دکل و تابش، کنتور، آزمونِ کارخانه)، فصلِ پاسخ‌دهنده، معیارِ عددیِ پذیرش و بازهٔ زمانیِ بازنگری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-51" class="quarto-xref">تمرین&nbsp;<span>3.75</span></a>.</strong> عددِ وضعیتِ <span class="math inline">\(\mathbf{A}\)</span> حدودِ <span class="math inline">\(6\times10^{8}\)</span> و <span class="math inline">\(\mathbf{A}^{\mathsf{T}}\mathbf{A}\)</span> حدودِ <span class="math inline">\(4\times10^{17}\)</span>، یعنی مجذورِ آن؛ باقیمانده‌ها این‌جا یکسان (<span class="ltr" dir="ltr">181.5 kW</span>) اما ضریب‌های معادله‌های نرمال بی‌اعتبارند؛ و برازشِ چندجمله‌ای به منحنیِ توان اصلاً مدلِ خوبی نیست (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-52" class="quarto-xref">تمرین&nbsp;<span>3.76</span></a>.</strong> معیارها: سه درسِ مشخص (مثلاً میانگینِ تابع، برون‌یابی، فرضِ استقلال، خطای مدل در برابرِ خطای عددی، گسسته‌سازی و سقف) با نمونهٔ درست از فصل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-68" class="quarto-xref">تمرین&nbsp;<span>3.77</span></a>.</strong> <span class="math inline">\((73.5)^{2}/N &lt; 7^{2} - 6^{2} - 2^{2} = 9\)</span>، پس <span class="math inline">\(N &gt; 600\)</span> روز، حدودِ ۲۰ ماه (<span class="ltr" dir="ltr">P68</span>). معیارها: محاسبه درست؛ تشخیصِ این‌که سهمِ سال به سال چیره است و با اندازه‌گیریِ کوتاه کم نمی‌شود؛ پیشنهادِ همبستگیِ بلندمدت با ایستگاه یا بازتحلیل (فصلِ ۱۳)، حسگرِ کالیبره‌شده، چند ارتفاع، پوششِ همهٔ فصل‌ها و ثبتِ رویدادهای از کار افتادنِ حسگر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch03-69" class="quarto-xref">تمرین&nbsp;<span>3.78</span></a>.</strong> معیارها: اثباتِ <span class="math inline">\(S_n - qS_n = a - aq^{n}\)</span>؛ بسطِ <span class="math inline">\((1 + r)^{-n} \approx 1 - nr\)</span> و نتیجهٔ <span class="math inline">\(\text{AF} \to n\)</span>؛ توضیحِ این‌که در نیروگاهِ تجدیدپذیر بیشترِ هزینه در سالِ صفر است و در نیروگاهِ سوختی بیشترِ هزینه (سوخت) در طولِ عمر پخش و با همان نرخ تنزیل می‌شود، پس افزایشِ نرخ صورت و مخرج را به یک اندازه کم نمی‌کند.</p>
</div>
<p><strong>خروجیِ برنامهٔ پاسخ‌نامه.</strong></p>
<pre class="text"><code>P01: (2.5e3)^3 = 1.5625e+10; log10(2.5e3) = 3.3979
P02: 45 deg = 0.7854 rad; sin = cos = 0.7071
P06: (2+3j)(1-j) = 5+1j; |z| = 5.0990; angle 11.31 deg
P08: mean 8.00; median 7; s = 2.6458
P11: declination +10: noon elevation 66 deg
P11: declination -15: noon elevation 41 deg
P12: shadow of 2 m at 30 deg: 2 / tan 30 = 3.4641 m
P13: cos theta = 0.5000; theta = 60.0 deg
P15: f = x e^-x: f' = (1 - x) e^-x = 0 at x = 1; f(1) = 0.3679 (maximum)
P16: solution 2.0000, 3.0000, -1.0000
P17: slope 0.90; intercept 0.90
P18: eigenvalues -3, -1; time constants 0.3333, 1.0000
P19: S = 1840.0 + j1380.0 VA; |S| = 2300 VA
P20: Euler: 0.5000, 0.2500; exact e^-1 = 0.3679
P21: mean 8 Gamma(1.5) = 7.090 m/s; P(v &lt; 4) = 0.2212
P22: n_eff = 1000 x 0.1/1.9 = 52.6
P23: tilt 30: h 2.300 m, pitch 7.587 m, GCR 0.606
P24: equinox noon: theta = latitude - tilt = 34 - 25 = 9 deg; cos 9 = 0.9877
P25: per turbine 4261.4 kW; v = 9.7781 m/s (30 halvings)
P26: 10 km: drop 1471 V (4.46 %); loss 1145 kW (3.82 %)
P27: |I0| = 6.67, |I1| = 93.33, |I2| = 6.67 A; unbalance 7.1 %
P28: 40 (1 - e^(-1/3)) = 11.34 K
P29: (20 - 4) x 0.927 / 5 = 2.968 h at 5 MW
P30: Weibull k 2.0, c 8.0: 190.0 GWh (fit k 2.11: 191.4 GWh)
P31: 1.0403 x 9 - 0.0089 = 9.354 m/s
P32: z = (24.28 - 7.103) / 3.529 = 4.87 -&gt; flagged, but real
P33: 3.04 / 4^2 = 0.19 MWh (table: 0.19)
P34: range roughly halves: about -4.7 .. +4.6 GWh
P44: variance of 1e9 + [4, 7, 13, 16]: naive E[x^2] - E[x]^2 = -128.0; two-
     pass 22.50 (true 22.50)
P46: k 2.114 +- 0.10, c 8.017 +- 0.20: mean 191.2 GWh, std 7.9 GWh; P90 181.1
     GWh
P47: wear cost 0/MWh: net 1584 units, discharged 59.4 MWh
P47: wear cost 5/MWh: net 1288 units, discharged 59.4 MWh
P48: tau 6 h: maximum rise 31.0 K (steady state 42.9 K)
P49: daily r = -0.117; bootstrap 95 % interval -0.216 .. -0.010
P51: degree-6 fit: cond(A) 6.20e+08, cond(A^T A) 3.85e+17; rms residual normal
     eqs 181.5 kW, lstsq 181.5 kW
P53: 1 + ... + 60 = 1830; 10 terms of 0.95^k: 8.025; infinite: 20
P54: RMS = sqrt(sum A^2 / 2) = 70.93 A; THD = 7.81 %
P55: 20-year value in 20 years: 64.2 %; in any one year: 5.0 %
P56: I = 1 / 0.10 = 10 pu; base 1749.5 A; 17.50 kA
P57: AF(8 %, 20) = 9.818; CRF(8 %, 20) = 0.1019; 50 million over 15 y at 6 %:
     5.148 million/yr
P58: 150 Hz -&gt; 150 Hz, 650 Hz -&gt; 350 Hz, 1050 Hz -&gt; 50 Hz, 1950 Hz -&gt; 50 Hz;
     50th harmonic needs fs &gt; 5000 Hz
P59: f_c = 1/(2 pi 2) = 0.0796 Hz; 0.05 Hz: ratio 0.847, lag 32.1 deg; 0.5 Hz:
     ratio 0.157, lag 81.0 deg
P60: A = 90.91 %; still down after 24 h: 0.788; failures per year 7.96
P61: base 39.65; capex +10 %: 42.65; opex +20 %: 41.58; energy -5 %: 41.74
     units/MWh
P62: cap 80 MW: 2.35 GWh curtailed in 276 h; 0.81 % of export
P63: DP with wear 5/MWh (0.25 MWh grid): net 1287.0 units; discharged 59.4 MWh
     (LP of P47: 1288)
P64: west sectors 240..300 hold 68.7 % of energy; farm loss 3 % x 0.687 = 2.06
     %
P65: loss value 80/MWh: A* = 582 mm2; 400: 2168 k, 500: 2065 k, 630: 2050 k
P66: step 1.0: 112 steps; step 2.0: 54 steps; step 4.0: leaves the valid
     region after 6 steps; step 6.0: leaves the valid region after 4 steps;
     largest curvature at the start 0.955: step limit there 2.1
P67: 50-year value from the first 10 maxima 38.1 m/s, from all 30 35.4 m/s
P68: sqrt((73.5/sqrt N)^2 + 6^2 + 2^2) &lt; 7 needs N &gt; 600 days (20 months)
P70: 1 arc-minute of latitude: 1853.3 m; 1 deg of longitude at 60 N: 55.60 km;
     0.001 deg each way at 34 N: 144.4 m
P71: prior 0.02, sensitivity 0.9, false alarms 0.01: P(fault | alarm) = 0.647
P72: dt_max = 0.5 dz^2 / alpha = 1250 s; daily damping depth sqrt(2 alpha /
     omega) = 0.166 m; annual / daily = sqrt(365) = 19.1
P73: bearing T3 -&gt; T1 = 208.5 deg; T1-T3 = 5.15 D
P75: series 3 x 0.99: 0.9703; parallel 2 x 0.9: 0.9900; 2-out-of-3 of 0.9:
     0.9720
P76: true d 0.940, q -0.342; frame 10 deg behind: d 0.985, q -0.174
P77: common-cause unavailability 0.0: path A 0.99498, loss 1.45 GWh/yr
P77: common-cause unavailability 0.0005: path A 0.99448, loss 1.60 GWh/yr
P78: plain MC samples to match LHS n = 50 on the mean: 50 x (1.818 / 0.152)^2
     = 7153
P74: grid 50.2 Hz, fixed 200 ms rectangular: A5 0.0368, A7 0.0249;
     synchronised (1992 samples): A5 0.0400, A7 0.0300</code></pre>


<div id="refs" class="references csl-bib-body hanging-indent" role="list">
<div id="ref-luque2011" class="csl-entry" role="listitem">
Luque, Antonio, و Steven Hegedus, ویراستاران. 2011. <em>Handbook of Photovoltaic Science and Engineering</em>. 2 ویرایش. Wiley.
</div>
<div id="ref-manwell2009" class="csl-entry" role="listitem">
Manwell, James F., Jon G. McGowan, و Anthony L. Rogers. 2009. <em>Wind Energy Explained: Theory, Design and Application</em>. 2 ویرایش. Wiley.
</div>
<div id="ref-taylor1997" class="csl-entry" role="listitem">
Taylor, John R. 1997. <em>An Introduction to Error Analysis: The Study of Uncertainties in Physical Measurements</em>. 2 ویرایش. University Science Books.
</div>
</div>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/02-units-and-records.html" class="pagination-link" aria-label="یکاها، ابعاد و سوابقِ مهندسی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/04-physics-materials-manufacturing.html" class="pagination-link" aria-label="مبانیِ فیزیک، مواد و ساخت">
        <span class="nav-page-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>