<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>4&nbsp; مبانیِ فیزیک، مواد و ساخت – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/05-computing-and-data.html" rel="next">
<link href="../chapters/03-mathematics.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/01-book-and-project.html">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</a></li><li class="breadcrumb-item"><a href="../chapters/04-physics-materials-manufacturing.html"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch04-map" id="toc-sec-ch04-map" class="nav-link active" data-scroll-target="#sec-ch04-map"><span class="header-section-number">4.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch04-a" id="toc-sec-ch04-a" class="nav-link" data-scroll-target="#sec-ch04-a"><span class="header-section-number">4.2</span> الف. انرژی و میدان‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch04-a-force" id="toc-sec-ch04-a-force" class="nav-link" data-scroll-target="#sec-ch04-a-force"><span class="header-section-number">4.2.1</span> نیرو، جرم و نمودارِ جسمِ آزاد</a></li>
  <li><a href="#sec-ch04-a-torque" id="toc-sec-ch04-a-torque" class="nav-link" data-scroll-target="#sec-ch04-a-torque"><span class="header-section-number">4.2.2</span> گشتاور، توانِ مکانیکی و چرخش</a></li>
  <li><a href="#sec-ch04-a-energy" id="toc-sec-ch04-a-energy" class="nav-link" data-scroll-target="#sec-ch04-a-energy"><span class="header-section-number">4.2.3</span> کار، انرژی و بازده</a></li>
  <li><a href="#sec-ch04-a-fluids" id="toc-sec-ch04-a-fluids" class="nav-link" data-scroll-target="#sec-ch04-a-fluids"><span class="header-section-number">4.2.4</span> شاره‌ها: چگالیِ هوا، فشار و هوای متحرک</a></li>
  <li><a href="#sec-ch04-a-betz" id="toc-sec-ch04-a-betz" class="nav-link" data-scroll-target="#sec-ch04-a-betz"><span class="header-section-number">4.2.5</span> نظریهٔ تکانه و حدِ بتز</a></li>
  <li><a href="#sec-ch04-a-shear" id="toc-sec-ch04-a-shear" class="nav-link" data-scroll-target="#sec-ch04-a-shear"><span class="header-section-number">4.2.6</span> لایهٔ مرزیِ جو و برشِ باد</a></li>
  <li><a href="#sec-ch04-a-heat" id="toc-sec-ch04-a-heat" class="nav-link" data-scroll-target="#sec-ch04-a-heat"><span class="header-section-number">4.2.7</span> گرما، دما و سه راهِ انتقالِ گرما</a></li>
  <li><a href="#sec-ch04-a-pvtemp" id="toc-sec-ch04-a-pvtemp" class="nav-link" data-scroll-target="#sec-ch04-a-pvtemp"><span class="header-section-number">4.2.8</span> دمای ماژولِ خورشیدی</a></li>
  <li><a href="#sec-ch04-a-expansion" id="toc-sec-ch04-a-expansion" class="nav-link" data-scroll-target="#sec-ch04-a-expansion"><span class="header-section-number">4.2.9</span> انبساطِ گرمایی</a></li>
  <li><a href="#sec-ch04-a-conductor" id="toc-sec-ch04-a-conductor" class="nav-link" data-scroll-target="#sec-ch04-a-conductor"><span class="header-section-number">4.2.10</span> گرم شدنِ رسانا: توازنِ انرژی با مقاومتِ وابسته به دما</a></li>
  <li><a href="#sec-ch04-a-efield" id="toc-sec-ch04-a-efield" class="nav-link" data-scroll-target="#sec-ch04-a-efield"><span class="header-section-number">4.2.11</span> بار، میدانِ الکتریکی و عایق</a></li>
  <li><a href="#sec-ch04-a-magnetism" id="toc-sec-ch04-a-magnetism" class="nav-link" data-scroll-target="#sec-ch04-a-magnetism"><span class="header-section-number">4.2.12</span> مغناطیس، نیرو و القا</a></li>
  <li><a href="#sec-ch04-a-light" id="toc-sec-ch04-a-light" class="nav-link" data-scroll-target="#sec-ch04-a-light"><span class="header-section-number">4.2.13</span> نور، فوتون و سلولِ خورشیدی</a></li>
  <li><a href="#sec-ch04-a-vibration" id="toc-sec-ch04-a-vibration" class="nav-link" data-scroll-target="#sec-ch04-a-vibration"><span class="header-section-number">4.2.14</span> ارتعاش، تشدید و برج</a></li>
  <li><a href="#sec-ch04-a-sound" id="toc-sec-ch04-a-sound" class="nav-link" data-scroll-target="#sec-ch04-a-sound"><span class="header-section-number">4.2.15</span> صدا</a></li>
  <li><a href="#sec-ch04-a-storage" id="toc-sec-ch04-a-storage" class="nav-link" data-scroll-target="#sec-ch04-a-storage"><span class="header-section-number">4.2.16</span> پیوند با ذخیره‌سازی: انرژی در شکل‌های مختلف</a></li>
  <li><a href="#sec-ch04-a-rotating" id="toc-sec-ch04-a-rotating" class="nav-link" data-scroll-target="#sec-ch04-a-rotating"><span class="header-section-number">4.2.17</span> بارهای چرخشی: گریز از مرکز و چرخهٔ گرانش</a></li>
  <li><a href="#sec-ch04-a-magcircuit" id="toc-sec-ch04-a-magcircuit" class="nav-link" data-scroll-target="#sec-ch04-a-magcircuit"><span class="header-section-number">4.2.18</span> مدارِ مغناطیسی و جریانِ مغناطیس‌کننده</a></li>
  <li><a href="#sec-ch04-a-electrochem" id="toc-sec-ch04-a-electrochem" class="nav-link" data-scroll-target="#sec-ch04-a-electrochem"><span class="header-section-number">4.2.19</span> الکتروشیمی برای ذخیره‌سازی</a></li>
  <li><a href="#sec-ch04-a-cooling" id="toc-sec-ch04-a-cooling" class="nav-link" data-scroll-target="#sec-ch04-a-cooling"><span class="header-section-number">4.2.20</span> خنک‌کاری با هوا و اثرِ ارتفاع</a></li>
  <li><a href="#sec-ch04-a-aerofoil" id="toc-sec-ch04-a-aerofoil" class="nav-link" data-scroll-target="#sec-ch04-a-aerofoil"><span class="header-section-number">4.2.21</span> بالابر و پسار: پره چگونه گشتاور می‌سازد</a></li>
  <li><a href="#sec-ch04-a-sunlight" id="toc-sec-ch04-a-sunlight" class="nav-link" data-scroll-target="#sec-ch04-a-sunlight"><span class="header-section-number">4.2.22</span> تابشِ خورشید در گذر از جو</a></li>
  <li><a href="#sec-ch04-a-skin" id="toc-sec-ch04-a-skin" class="nav-link" data-scroll-target="#sec-ch04-a-skin"><span class="header-section-number">4.2.23</span> اثرِ پوستی در رساناهای جریانِ متناوب</a></li>
  <li><a href="#sec-ch04-a-generator" id="toc-sec-ch04-a-generator" class="nav-link" data-scroll-target="#sec-ch04-a-generator"><span class="header-section-number">4.2.24</span> سرعتِ ژنراتور، قطب‌ها و بسامد</a></li>
  <li><a href="#sec-ch04-a-heatsink" id="toc-sec-ch04-a-heatsink" class="nav-link" data-scroll-target="#sec-ch04-a-heatsink"><span class="header-section-number">4.2.25</span> زنجیرهٔ گرماییِ قطعهٔ قدرت</a></li>
  <li><a href="#sec-ch04-a-noise-layout" id="toc-sec-ch04-a-noise-layout" class="nav-link" data-scroll-target="#sec-ch04-a-noise-layout"><span class="header-section-number">4.2.26</span> صدای یک مزرعهٔ کامل</a></li>
  <li><a href="#sec-ch04-a-resistivity" id="toc-sec-ch04-a-resistivity" class="nav-link" data-scroll-target="#sec-ch04-a-resistivity"><span class="header-section-number">4.2.27</span> مقاومتِ ویژه: بیست و چهار مرتبهٔ بزرگی</a></li>
  <li><a href="#sec-ch04-a-inductance" id="toc-sec-ch04-a-inductance" class="nav-link" data-scroll-target="#sec-ch04-a-inductance"><span class="header-section-number">4.2.28</span> اندوکتانسِ خط و کابل از هندسه</a></li>
  <li><a href="#sec-ch04-a-towerdrag" id="toc-sec-ch04-a-towerdrag" class="nav-link" data-scroll-target="#sec-ch04-a-towerdrag"><span class="header-section-number">4.2.29</span> بارِ باد روی خودِ برج</a></li>
  <li><a href="#sec-ch04-a-isolation" id="toc-sec-ch04-a-isolation" class="nav-link" data-scroll-target="#sec-ch04-a-isolation"><span class="header-section-number">4.2.30</span> جداسازیِ ارتعاش</a></li>
  <li><a href="#sec-ch04-a-transient" id="toc-sec-ch04-a-transient" class="nav-link" data-scroll-target="#sec-ch04-a-transient"><span class="header-section-number">4.2.31</span> گرم شدنِ گذرا و اضافه‌بارِ کوتاه</a></li>
  <li><a href="#sec-ch04-a-fault-heat" id="toc-sec-ch04-a-fault-heat" class="nav-link" data-scroll-target="#sec-ch04-a-fault-heat"><span class="header-section-number">4.2.32</span> گرم شدنِ بی‌دررو در اتصالِ کوتاه</a></li>
  <li><a href="#sec-ch04-a-thermography" id="toc-sec-ch04-a-thermography" class="nav-link" data-scroll-target="#sec-ch04-a-thermography"><span class="header-section-number">4.2.33</span> تابشِ گرمایی و گرمانگاری: چرا فلزِ براق دروغ می‌گوید</a></li>
  <li><a href="#sec-ch04-a-air-insulation" id="toc-sec-ch04-a-air-insulation" class="nav-link" data-scroll-target="#sec-ch04-a-air-insulation"><span class="header-section-number">4.2.34</span> هوای رقیق و عایقِ هوایی</a></li>
  <li><a href="#sec-ch04-a-cablesun" id="toc-sec-ch04-a-cablesun" class="nav-link" data-scroll-target="#sec-ch04-a-cablesun"><span class="header-section-number">4.2.35</span> کابلِ هوایی در آفتاب</a></li>
  <li><a href="#sec-ch04-a-uv" id="toc-sec-ch04-a-uv" class="nav-link" data-scroll-target="#sec-ch04-a-uv"><span class="header-section-number">4.2.36</span> دوزِ فرابنفش و آزمونِ شتاب‌یافتهٔ پلیمرها</a></li>
  <li><a href="#sec-ch04-a-friction" id="toc-sec-ch04-a-friction" class="nav-link" data-scroll-target="#sec-ch04-a-friction"><span class="header-section-number">4.2.37</span> اصطکاک در اتصال‌های لغزش‌بحرانی</a></li>
  <li><a href="#sec-ch04-a-foundation" id="toc-sec-ch04-a-foundation" class="nav-link" data-scroll-target="#sec-ch04-a-foundation"><span class="header-section-number">4.2.38</span> پایداریِ فونداسیون: وزن، شناوری و واژگونی</a></li>
  </ul></li>
  <li><a href="#sec-ch04-b" id="toc-sec-ch04-b" class="nav-link" data-scroll-target="#sec-ch04-b"><span class="header-section-number">4.3</span> ب. رفتارِ مواد</a>
  <ul class="collapse">
  <li><a href="#sec-ch04-b-stress" id="toc-sec-ch04-b-stress" class="nav-link" data-scroll-target="#sec-ch04-b-stress"><span class="header-section-number">4.3.1</span> تنش، کرنش و منحنیِ کشش</a></li>
  <li><a href="#sec-ch04-b-tower" id="toc-sec-ch04-b-tower" class="nav-link" data-scroll-target="#sec-ch04-b-tower"><span class="header-section-number">4.3.2</span> بارِ محوری و خمش در برج</a></li>
  <li><a href="#sec-ch04-b-fatigue" id="toc-sec-ch04-b-fatigue" class="nav-link" data-scroll-target="#sec-ch04-b-fatigue"><span class="header-section-number">4.3.3</span> خستگی: شکست زیرِ بارهای تکراری</a></li>
  <li><a href="#sec-ch04-b-fracture" id="toc-sec-ch04-b-fracture" class="nav-link" data-scroll-target="#sec-ch04-b-fracture"><span class="header-section-number">4.3.4</span> مکانیکِ شکست: ترک تا کجا مجاز است؟</a></li>
  <li><a href="#sec-ch04-b-creep" id="toc-sec-ch04-b-creep" class="nav-link" data-scroll-target="#sec-ch04-b-creep"><span class="header-section-number">4.3.5</span> خزش و رهایشِ تنش</a></li>
  <li><a href="#sec-ch04-b-corrosion" id="toc-sec-ch04-b-corrosion" class="nav-link" data-scroll-target="#sec-ch04-b-corrosion"><span class="header-section-number">4.3.6</span> خوردگی: الکتروشیمیِ زنگ</a></li>
  <li><a href="#sec-ch04-b-thermal" id="toc-sec-ch04-b-thermal" class="nav-link" data-scroll-target="#sec-ch04-b-thermal"><span class="header-section-number">4.3.7</span> ویژگی‌های گرمایی و ناسازگاریِ انبساط</a></li>
  <li><a href="#sec-ch04-b-electrical" id="toc-sec-ch04-b-electrical" class="nav-link" data-scroll-target="#sec-ch04-b-electrical"><span class="header-section-number">4.3.8</span> ویژگی‌های الکتریکی و دی‌الکتریک</a></li>
  <li><a href="#sec-ch04-b-datasheet" id="toc-sec-ch04-b-datasheet" class="nav-link" data-scroll-target="#sec-ch04-b-datasheet"><span class="header-section-number">4.3.9</span> خواندنِ برگهٔ دادهٔ ماده</a></li>
  <li><a href="#sec-ch04-b-combined" id="toc-sec-ch04-b-combined" class="nav-link" data-scroll-target="#sec-ch04-b-combined"><span class="header-section-number">4.3.10</span> تنشِ ترکیبی: کشش و پیچش در پیچ</a></li>
  <li><a href="#sec-ch04-b-buckling" id="toc-sec-ch04-b-buckling" class="nav-link" data-scroll-target="#sec-ch04-b-buckling"><span class="header-section-number">4.3.11</span> کمانش: وقتی ستونِ باریک کج می‌شود</a></li>
  <li><a href="#sec-ch04-b-composite" id="toc-sec-ch04-b-composite" class="nav-link" data-scroll-target="#sec-ch04-b-composite"><span class="header-section-number">4.3.12</span> کامپوزیت‌ها: الیاف و زمینه</a></li>
  <li><a href="#sec-ch04-b-hardness" id="toc-sec-ch04-b-hardness" class="nav-link" data-scroll-target="#sec-ch04-b-hardness"><span class="header-section-number">4.3.13</span> سختی: آزمونِ سریع و همبستگی با استحکام</a></li>
  <li><a href="#sec-ch04-b-ageing" id="toc-sec-ch04-b-ageing" class="nav-link" data-scroll-target="#sec-ch04-b-ageing"><span class="header-section-number">4.3.14</span> پیریِ عایق‌ها: قاعدهٔ آرنیوس در عمر</a></li>
  <li><a href="#sec-ch04-b-kt" id="toc-sec-ch04-b-kt" class="nav-link" data-scroll-target="#sec-ch04-b-kt"><span class="header-section-number">4.3.15</span> تمرکزِ تنش</a></li>
  <li><a href="#sec-ch04-b-soil" id="toc-sec-ch04-b-soil" class="nav-link" data-scroll-target="#sec-ch04-b-soil"><span class="header-section-number">4.3.16</span> کابلِ دفن‌شده: خاک به‌عنوانِ مقاومتِ گرمایی</a></li>
  <li><a href="#sec-ch04-b-cathodic" id="toc-sec-ch04-b-cathodic" class="nav-link" data-scroll-target="#sec-ch04-b-cathodic"><span class="header-section-number">4.3.17</span> حفاظتِ کاتدی با آندِ فداشونده</a></li>
  <li><a href="#sec-ch04-b-glass" id="toc-sec-ch04-b-glass" class="nav-link" data-scroll-target="#sec-ch04-b-glass"><span class="header-section-number">4.3.18</span> استحکامِ آماریِ شیشه</a></li>
  <li><a href="#sec-ch04-b-solder" id="toc-sec-ch04-b-solder" class="nav-link" data-scroll-target="#sec-ch04-b-solder"><span class="header-section-number">4.3.19</span> خستگیِ گرماییِ اتصال‌های لحیمی</a></li>
  <li><a href="#sec-ch04-b-joint" id="toc-sec-ch04-b-joint" class="nav-link" data-scroll-target="#sec-ch04-b-joint"><span class="header-section-number">4.3.20</span> اتصالِ پیچیِ پیش‌کشیده: چرا پیچ بارِ کمی حس می‌کند</a></li>
  <li><a href="#sec-ch04-b-weld" id="toc-sec-ch04-b-weld" class="nav-link" data-scroll-target="#sec-ch04-b-weld"><span class="header-section-number">4.3.21</span> جوشِ گوشه‌ای</a></li>
  <li><a href="#sec-ch04-b-erosion" id="toc-sec-ch04-b-erosion" class="nav-link" data-scroll-target="#sec-ch04-b-erosion"><span class="header-section-number">4.3.22</span> سایش و سایشِ لبهٔ حملهٔ پره</a></li>
  </ul></li>
  <li><a href="#sec-ch04-c" id="toc-sec-ch04-c" class="nav-link" data-scroll-target="#sec-ch04-c"><span class="header-section-number">4.4</span> پ. انتخابِ ماده و فرایند</a>
  <ul class="collapse">
  <li><a href="#sec-ch04-c-families" id="toc-sec-ch04-c-families" class="nav-link" data-scroll-target="#sec-ch04-c-families"><span class="header-section-number">4.4.1</span> رده‌های ماده و جایشان در نیروگاه</a></li>
  <li><a href="#sec-ch04-c-select" id="toc-sec-ch04-c-select" class="nav-link" data-scroll-target="#sec-ch04-c-select"><span class="header-section-number">4.4.2</span> رسانا، عایق، سازه، و محیطِ خورنده: یک روشِ انتخاب</a></li>
  <li><a href="#sec-ch04-c-processes" id="toc-sec-ch04-c-processes" class="nav-link" data-scroll-target="#sec-ch04-c-processes"><span class="header-section-number">4.4.3</span> خانواده‌های فرایندِ ساخت</a></li>
  <li><a href="#sec-ch04-c-cost" id="toc-sec-ch04-c-cost" class="nav-link" data-scroll-target="#sec-ch04-c-cost"><span class="header-section-number">4.4.4</span> هزینهٔ فرایند و تیراژ</a></li>
  <li><a href="#sec-ch04-c-semiconductor" id="toc-sec-ch04-c-semiconductor" class="nav-link" data-scroll-target="#sec-ch04-c-semiconductor"><span class="header-section-number">4.4.5</span> نیمه‌رساناهای قدرت: چرا گافِ پهن؟</a></li>
  <li><a href="#sec-ch04-c-concrete" id="toc-sec-ch04-c-concrete" class="nav-link" data-scroll-target="#sec-ch04-c-concrete"><span class="header-section-number">4.4.6</span> بتن: مقاومتِ فشاری، گرمای آبگیری و ترک</a></li>
  <li><a href="#sec-ch04-c-lifecycle" id="toc-sec-ch04-c-lifecycle" class="nav-link" data-scroll-target="#sec-ch04-c-lifecycle"><span class="header-section-number">4.4.7</span> انرژیِ نهفته و چرخهٔ عمرِ مواد</a></li>
  <li><a href="#sec-ch04-c-shopmath" id="toc-sec-ch04-c-shopmath" class="nav-link" data-scroll-target="#sec-ch04-c-shopmath"><span class="header-section-number">4.4.8</span> چند حسابِ کارگاهی: ریخته‌گری، ماشین‌کاری، پوشش و سیم‌پیچی</a></li>
  <li><a href="#sec-ch04-c-infusion" id="toc-sec-ch04-c-infusion" class="nav-link" data-scroll-target="#sec-ch04-c-infusion"><span class="header-section-number">4.4.9</span> تزریقِ رزین در پره: قانونِ دارسی</a></li>
  </ul></li>
  <li><a href="#sec-ch04-d" id="toc-sec-ch04-d" class="nav-link" data-scroll-target="#sec-ch04-d"><span class="header-section-number">4.5</span> ت. از نیتِ طراحی تا محصولِ بازرسی‌شده</a>
  <ul class="collapse">
  <li><a href="#sec-ch04-d-drawing" id="toc-sec-ch04-d-drawing" class="nav-link" data-scroll-target="#sec-ch04-d-drawing"><span class="header-section-number">4.5.1</span> نقشهٔ مهندسی</a></li>
  <li><a href="#sec-ch04-d-fits" id="toc-sec-ch04-d-fits" class="nav-link" data-scroll-target="#sec-ch04-d-fits"><span class="header-section-number">4.5.2</span> رواداری و انطباق</a></li>
  <li><a href="#sec-ch04-d-surface" id="toc-sec-ch04-d-surface" class="nav-link" data-scroll-target="#sec-ch04-d-surface"><span class="header-section-number">4.5.3</span> پرداختِ سطح</a></li>
  <li><a href="#sec-ch04-d-capability" id="toc-sec-ch04-d-capability" class="nav-link" data-scroll-target="#sec-ch04-d-capability"><span class="header-section-number">4.5.4</span> توانِ فرایند و نمودارِ کنترل</a></li>
  <li><a href="#sec-ch04-d-ndt" id="toc-sec-ch04-d-ndt" class="nav-link" data-scroll-target="#sec-ch04-d-ndt"><span class="header-section-number">4.5.5</span> بازرسیِ غیرمخرب و احتمالِ آشکارسازی</a></li>
  <li><a href="#sec-ch04-d-joining" id="toc-sec-ch04-d-joining" class="nav-link" data-scroll-target="#sec-ch04-d-joining"><span class="header-section-number">4.5.6</span> اتصال‌ها و دسترسی برای بازرسی</a></li>
  <li><a href="#sec-ch04-d-measurement" id="toc-sec-ch04-d-measurement" class="nav-link" data-scroll-target="#sec-ch04-d-measurement"><span class="header-section-number">4.5.7</span> توانِ اندازه‌گیری: آیا ابزار می‌تواند تصمیم بگیرد؟</a></li>
  <li><a href="#sec-ch04-d-sampling" id="toc-sec-ch04-d-sampling" class="nav-link" data-scroll-target="#sec-ch04-d-sampling"><span class="header-section-number">4.5.8</span> نمونه‌گیریِ پذیرش</a></li>
  <li><a href="#sec-ch04-d-stack" id="toc-sec-ch04-d-stack" class="nav-link" data-scroll-target="#sec-ch04-d-stack"><span class="header-section-number">4.5.9</span> انباشتِ رواداری در مونتاژ</a></li>
  <li><a href="#sec-ch04-d-position" id="toc-sec-ch04-d-position" class="nav-link" data-scroll-target="#sec-ch04-d-position"><span class="header-section-number">4.5.10</span> موقعیتِ واقعیِ سوراخ: دایره، نه مربع</a></li>
  <li><a href="#sec-ch04-d-ut" id="toc-sec-ch04-d-ut" class="nav-link" data-scroll-target="#sec-ch04-d-ut"><span class="header-section-number">4.5.11</span> اندازه‌گیریِ ضخامت با فراصوت</a></li>
  <li><a href="#sec-ch04-d-ce" id="toc-sec-ch04-d-ce" class="nav-link" data-scroll-target="#sec-ch04-d-ce"><span class="header-section-number">4.5.12</span> از گواهی‌نامهٔ کارخانه تا روشِ جوشکاری: هم‌ارزِ کربن</a></li>
  <li><a href="#sec-ch04-d-fmea" id="toc-sec-ch04-d-fmea" class="nav-link" data-scroll-target="#sec-ch04-d-fmea"><span class="header-section-number">4.5.13</span> تحلیلِ حالت‌های خرابیِ فرایند</a></li>
  <li><a href="#sec-ch04-d-errors" id="toc-sec-ch04-d-errors" class="nav-link" data-scroll-target="#sec-ch04-d-errors"><span class="header-section-number">4.5.14</span> بازبینیِ محاسبه: شش خطای رایج</a></li>
  <li><a href="#sec-ch04-d-flatness" id="toc-sec-ch04-d-flatness" class="nav-link" data-scroll-target="#sec-ch04-d-flatness"><span class="header-section-number">4.5.15</span> تختیِ فلنج از نقطه‌های اندازه‌گیری‌شده</a></li>
  </ul></li>
  <li><a href="#sec-ch04-plantp" id="toc-sec-ch04-plantp" class="nav-link" data-scroll-target="#sec-ch04-plantp"><span class="header-section-number">4.6</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch04-design" id="toc-sec-ch04-design" class="nav-link" data-scroll-target="#sec-ch04-design"><span class="header-section-number">4.7</span> گردشِ کارِ انتخابِ ماده و فرایند</a></li>
  <li><a href="#sec-ch04-lab" id="toc-sec-ch04-lab" class="nav-link" data-scroll-target="#sec-ch04-lab"><span class="header-section-number">4.8</span> آزمایشگاهِ پایتون: شمارشِ چرخه‌های خستگی</a>
  <ul class="collapse">
  <li><a href="#sec-ch04-lab-module" id="toc-sec-ch04-lab-module" class="nav-link" data-scroll-target="#sec-ch04-lab-module"><span class="header-section-number">4.8.1</span> آزمایشگاهِ ۲: دمای ماژول از توازنِ انرژی</a></li>
  <li><a href="#sec-ch04-lab-transient" id="toc-sec-ch04-lab-transient" class="nav-link" data-scroll-target="#sec-ch04-lab-transient"><span class="header-section-number">4.8.2</span> آزمایشگاهِ ۳: شینه در داغ‌ترین روزِ سال</a></li>
  </ul></li>
  <li><a href="#sec-ch04-mfg" id="toc-sec-ch04-mfg" class="nav-link" data-scroll-target="#sec-ch04-mfg"><span class="header-section-number">4.9</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch04-std" id="toc-sec-ch04-std" class="nav-link" data-scroll-target="#sec-ch04-std"><span class="header-section-number">4.10</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch04-deliverable" id="toc-sec-ch04-deliverable" class="nav-link" data-scroll-target="#sec-ch04-deliverable"><span class="header-section-number">4.11</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch04-summary" id="toc-sec-ch04-summary" class="nav-link" data-scroll-target="#sec-ch04-summary"><span class="header-section-number">4.12</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch04-vocab" id="toc-sec-ch04-vocab" class="nav-link" data-scroll-target="#sec-ch04-vocab"><span class="header-section-number">4.12.1</span> واژگانِ فصلِ ۴</a></li>
  </ul></li>
  <li><a href="#sec-ch04-assess" id="toc-sec-ch04-assess" class="nav-link" data-scroll-target="#sec-ch04-assess"><span class="header-section-number">4.13</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">4.13.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">4.13.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد-در-نیروگاه-p" id="toc-پله-۳-کاربرد-در-نیروگاه-p" class="nav-link" data-scroll-target="#پله-۳-کاربرد-در-نیروگاه-p"><span class="header-section-number">4.13.3</span> پلهٔ ۳: کاربرد در نیروگاهِ P</a></li>
  <li><a href="#پله-۴-طراحی-و-وارسی" id="toc-پله-۴-طراحی-و-وارسی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-وارسی"><span class="header-section-number">4.13.4</span> پلهٔ ۴: طراحی و وارسی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">4.13.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch04-solutions" id="toc-sec-ch04-solutions" class="nav-link" data-scroll-target="#sec-ch04-solutions"><span class="header-section-number">4.14</span> پاسخ‌نامه و راه‌حل‌ها</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/01-book-and-project.html">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</a></li><li class="breadcrumb-item"><a href="../chapters/04-physics-materials-manufacturing.html"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch04" class="quarto-section-identifier"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch04-map" class="level2" data-number="4.1">
<h2 data-number="4.1" class="anchored" data-anchor-id="sec-ch04-map"><span class="header-section-number">4.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>نیرو، گشتاور، کار، انرژی، توانِ مکانیکی و بازده را در توربین و سازه‌های نیروگاه به‌کار ببرد، نمودارِ جسمِ آزاد بکشد و زنجیرهٔ تبدیلِ انرژی را از باد تا شبکه دنبال کند.</li>
<li>چگالیِ هوا را از فشار، دما و رطوبت حساب کند، اثرش را بر تولیدِ بادی درست اعمال کند، حدِ بتز را از نظریهٔ تکانه به دست آورد و برشِ باد و لایهٔ مرزی را تفسیر کند.</li>
<li>گرما، دما، رسانش، همرفت، تابش و انبساطِ گرمایی را در ماژول، کابل و شینه به‌کار ببرد و دمای پایدارِ یک رسانا را با مقاومتِ وابسته به دما حساب کند.</li>
<li>بار، میدانِ الکتریکی، ولتاژ، ظرفیت، مغناطیس، نیروی میانِ رساناها و القا را در کابل، شینه و ترانسفورماتور توضیح دهد و محاسبه کند.</li>
<li>نور، فوتون، گافِ انرژی، بازتاب، ارتعاش، تشدید و صدا را به سلولِ خورشیدی، شیشه، برج و همسایگانِ نیروگاه ربط دهد.</li>
<li>تنش، کرنش، کشسانی، تسلیم، شکست، خزش، خستگی، سختی و خوردگی را بشناسد، برگهٔ دادهٔ ماده را درست بخواند و محاسبه‌های سادهٔ بار، خمش، خستگی و عمرِ پوشش را انجام دهد.</li>
<li>فلزها، نیمه‌رساناها، پلیمرها، سرامیک‌ها، شیشه، کامپوزیت‌ها و بتن را برای یک نقش مقایسه کند و با شاخصِ ماده و ماتریسِ وزن‌دار، ماده و فرایندِ ساخت را با شاهدِ لازم انتخاب کند.</li>
<li>خانواده‌های فرایندِ ساخت را از ریخته‌گری تا مونتاژِ الکترونیکی بشناسد، نقشهٔ مهندسی، رواداری، انطباق و زبریِ سطح را بخواند، توانِ فرایند را بسنجد و برای یک قطعه برنامهٔ بازرسی بنویسد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> فصلِ ۲ (یکا، بُعد و عدمِ قطعیت) و فصلِ ۳ (مشتق، انتگرال، معادلهٔ دیفرانسیل، آمار و روش‌های عددی). فیزیکِ دبیرستانی کمک می‌کند اما لازم نیست؛ هر مفهوم از پایه ساخته می‌شود. هر عددِ این فصل را برنامه‌های <code>companion/ch04/</code> تولید کرده‌اند و تابع‌های فیزیک و مواد در کتابخانهٔ همراه آزمون شده‌اند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جسمی ۱۰ کیلوگرمی روی زمین چند نیوتن وزن دارد؟</li>
<li>توان یعنی چه؟ اگر ۶۰۰ ژول کار در ۲ ثانیه انجام شود، توان چقدر است؟</li>
<li>چرا هوای گرم سبک‌تر از هوای سرد است؟</li>
<li>مقاومتِ سیمی که طولش دو برابر شود چه می‌شود؟ اگر سطحِ مقطعش دو برابر شود؟</li>
<li>چرا قابلمهٔ فلزی زودتر از دستهٔ چوبی‌اش داغ می‌شود؟</li>
<li>نامِ سه ماده را بگویید که برق را خوب رسانا می‌کنند و سه ماده که عایق‌اند.</li>
</ol>
<p>پاسخ‌ها: (۱) حدودِ ۹۸ نیوتن؛ (۲) آهنگِ انجامِ کار، ۳۰۰ وات؛ (۳) در فشارِ یکسان، چگالیِ گاز با دما کم می‌شود؛ (۴) دو برابر می‌شود؛ نصف می‌شود؛ (۵) رسانندگیِ گرماییِ فلز بسیار بیشتر است؛ (۶) مس، آلومینیوم، نقره؛ شیشه، پلی‌اتیلن، چینی.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> هر قطعهٔ نیروگاه زیرِ یک <strong>بار</strong> کار می‌کند (نیرو، گرما، میدان، نور، رطوبت) و از یک <strong>ماده</strong> با یک <strong>فرایند</strong> ساخته شده است. این فصل پلی میانِ ریاضیاتِ فصلِ ۳ و فصل‌های تجهیزات (۶ تا ۱۱)، سازه (۳۰) و ساخت (۴۰ تا ۴۸) است. پرسش‌هایش همه از نیروگاهِ P می‌آیند: هوای رقیقِ ساختگاهِ ۱۲۰۰ متری چقدر از تولیدِ بادی می‌کاهد؟ رانشِ روتور چه گشتاوری به پای برج می‌دهد؟ ماژولِ داغ چقدر توان از دست می‌دهد؟ شینهٔ <span class="ltr" dir="ltr">33 kV</span> چقدر گرم می‌شود و یک اتصالِ پیچیِ بد چرا می‌سوزد؟ پایهٔ سازهٔ خورشیدی در خاکِ خورنده چند سال دوام می‌آورد؟ چه کسی، با چه آزمونی، نشان می‌دهد که قطعه همان است که نقشه می‌خواهد؟ در پایان، یک <strong>گزارشِ دلایلِ انتخابِ ماده و فرایند با برنامهٔ بازرسی</strong> برای پروندهٔ نیروگاه می‌سازیم. این فصل <strong>آموزشِ سواد مهندسیِ ساخت</strong> است، نه دستورِ ساختِ کارگاهی: ساختِ تجهیزاتِ نیروگاهی به کارخانه‌های صلاحیت‌دار، روش‌های تأییدشده و کارکنانِ آموزش‌دیده نیاز دارد (فصل‌های ۴۰ تا ۴۸).</p>
</section>
<section id="sec-ch04-a" class="level2" data-number="4.2">
<h2 data-number="4.2" class="anchored" data-anchor-id="sec-ch04-a"><span class="header-section-number">4.2</span> الف. انرژی و میدان‌ها</h2>
<p>این بخش فیزیکی را مرور می‌کند که هر فصلِ بعدی به آن تکیه دارد: مکانیک (نیرو، گشتاور، انرژی)، شاره‌ها (هوا و باد)، گرما، الکتریسیته و مغناطیس، نور، ارتعاش و صدا. هدف حفظ کردنِ فرمول نیست؛ هدف این است که در هر قطعهٔ نیروگاه <strong>جریانِ انرژی</strong> و <strong>بارهایی</strong> را که قطعه تحمل می‌کند ببینید.</p>
<section id="sec-ch04-a-force" class="level3" data-number="4.2.1">
<h3 data-number="4.2.1" class="anchored" data-anchor-id="sec-ch04-a-force"><span class="header-section-number">4.2.1</span> نیرو، جرم و نمودارِ جسمِ آزاد</h3>
<p><strong>شهود.</strong> نیرو «هل دادن یا کشیدن» است و یکایش <strong>نیوتن</strong> است: نیرویی که به جرمِ یک کیلوگرم شتابِ یک متر بر مجذورِ ثانیه می‌دهد. قانونِ دومِ نیوتن، <span class="math inline">\(\mathbf{F} = m\mathbf{a}\)</span>، رابطهٔ نیرو و شتاب است؛ اگر جسم ساکن یا با سرعتِ ثابت باشد، <strong>برآیندِ نیروها صفر</strong> است (تعادل). <strong>وزن</strong> نیرویی است که زمین به جرم وارد می‌کند: <span class="math inline">\(W = m g\)</span> با <span class="math inline">\(g = 9.81\ \text{m/s}^2\)</span>. وزن یک <strong>نیرو</strong> است (نیوتن) و جرم <strong>مقدارِ ماده</strong> (کیلوگرم)؛ این دو را نباید با هم اشتباه کرد (فصلِ ۲).</p>
<p><strong>نمودارِ جسمِ آزاد.</strong> مهم‌ترین ابزارِ مکانیکِ مهندسی تصویری ساده است: جسم را از محیطش «جدا» کنید و همهٔ نیروهایی را که محیط به آن وارد می‌کند با پیکان بکشید، از جمله <strong>واکنش‌های تکیه‌گاه</strong>. برای جسمِ در تعادل، جمعِ نیروها در هر جهت و جمعِ <strong>گشتاورها</strong> حولِ هر نقطه صفر است. این سه معادله (در صفحه) برای یافتنِ واکنش‌های پای برج، پیچ‌های فلنج یا پایهٔ سازهٔ خورشیدی کافی است.</p>
<div id="fig-ch04-fbd" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-fbd-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-fbd.svg" class="img-fluid figure-img" style="width:62.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-fbd-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.1: نمودارِ جسمِ آزادِ توربین: رانشِ روتور، وزن و واکنش‌های پای برج
</figcaption>
</figure>
</div>
<p><strong>رانشِ روتور.</strong> باد روی روتور نیرویی در جهتِ وزش وارد می‌کند. با ضریبِ بی‌بُعدِ <strong>ضریبِ رانش</strong> <span class="math inline">\(C_T\)</span>:</p>
<p><span id="eq-ch04-thrust"><span class="math display">\[
F = \tfrac12 \rho A v^{2} C_T
\tag{4.1}\]</span></span></p>
<p><span class="math inline">\(\rho\)</span> چگالیِ هوا، <span class="math inline">\(A\)</span> مساحتِ جاروب‌شده و <span class="math inline">\(v\)</span> تندیِ باد است. عبارتِ <span class="math inline">\(\tfrac12\rho v^{2}\)</span> <strong>فشارِ دینامیکی</strong> است (<a href="#sec-ch04-a-fluids" class="quarto-xref"><span>بخش 4.2.4</span></a>)؛ پس رانش «فشارِ باد ضربِ مساحت ضربِ یک ضریب» است.</p>
<div id="exm-ch04-thrust" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.1 (رانش و گشتاورِ واژگونیِ توربینِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> برای توربینِ <span class="ltr" dir="ltr">WT-5.0-150</span> (روتورِ <span class="ltr" dir="ltr">150 m</span>، توپی در <span class="ltr" dir="ltr">100 m</span>) در تندیِ <span class="ltr" dir="ltr">11 m/s</span>، چگالیِ <span class="ltr" dir="ltr">1.05 kg/m³</span> و <span class="math inline">\(C_T = 0.8\)</span> (فرضی، <span class="ltr" dir="ltr">A-046</span>)، رانش و گشتاورِ پای برج را بیابید. وزنِ روتور و ناسل ۳۵۰ تن (فرضی) است.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>rotor area pi (150/2)^2 = 17,671 m2; rho 1.05 kg/m3, v 11.0 m/s, C_T 0.8
    (A-046)
  thrust F = 1/2 rho A v^2 C_T = 898 kN
  overturning moment at the tower base F x 100 m = 89.8 MN m
  weight of rotor and nacelle 350 t x 9.81 = 3.43 MN (downward)
  check: the moment of the weight about the base is zero only if the mass sits
    on the axis; an offset of 2 m adds 6.9 MN m</code></pre>
<p><strong>تفسیر.</strong> حدودِ ۹۰۰ کیلونیوتن رانش، به وزنِ ۹۰ تن، در ارتفاعِ صد متری؛ گشتاورِ حاصل حدودِ <span class="ltr" dir="ltr">90 MN·m</span> است و همین عدد است که ضخامتِ پای برج، پیچ‌های فلنج و ابعادِ فونداسیون را تعیین می‌کند (فصلِ ۳۰). وزن فشاری عمودی است و اگر جرم کمی از محور جلوتر باشد، گشتاورِ اضافه‌ای می‌سازد. <strong>وارسی:</strong> یکاها <span class="math inline">\(\text{kg/m}^3 \cdot \text{m}^2 \cdot \text{m}^2/\text{s}^2 = \text{kg}\cdot\text{m/s}^2 = \text{N}\)</span>. <strong>محدودیت:</strong> بیشینهٔ رانش معمولاً نزدیکِ تندیِ اسمی رخ می‌دهد و بارهای طراحی از شبیه‌سازیِ هوا-کشسانی و حالت‌های حدی (تندباد، توقفِ اضطراری) می‌آیند، نه از این فرمولِ ساده.</p>
</div>
</section>
<section id="sec-ch04-a-torque" class="level3" data-number="4.2.2">
<h3 data-number="4.2.2" class="anchored" data-anchor-id="sec-ch04-a-torque"><span class="header-section-number">4.2.2</span> گشتاور، توانِ مکانیکی و چرخش</h3>
<p><strong>گشتاور</strong> اثرِ چرخانندهٔ نیروست: نیرو ضربِ فاصلهٔ عمودی تا محور، <span class="math inline">\(T = F\,r\)</span>، با یکای نیوتن‌متر. در چرخش، <strong>توان</strong> حاصل‌ضربِ گشتاور و سرعتِ زاویه‌ای است:</p>
<p><span id="eq-ch04-power-torque"><span class="math display">\[
P = T\,\omega, \qquad \omega = \frac{2\pi n}{60}
\tag{4.2}\]</span></span></p>
<p><span class="math inline">\(n\)</span> دور در دقیقه است. نتیجهٔ مهم: برای توانِ ثابت، <strong>هر چه دور کمتر، گشتاور بیشتر</strong>. روتورِ بزرگ کُند می‌چرخد و گشتاورِ عظیمی روی محورِ اصلی می‌گذارد؛ گیربکس دور را بالا و گشتاور را پایین می‌آورد تا ژنراتورِ کوچک‌تری کافی باشد (فصلِ ۸).</p>
<div id="exm-ch04-torque" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.2 (گشتاورِ محورِ اصلی)</strong></span> <strong>پرسش.</strong> توربین در توانِ اسمیِ <span class="ltr" dir="ltr">5 MW</span> با بازدهِ زنجیرهٔ انتقالِ <span class="ltr" dir="ltr">0.94</span> و دورِ روتورِ <span class="ltr" dir="ltr">10.5 rpm</span> و نسبتِ گیربکسِ ۱ به ۱۱۰ کار می‌کند (فرضی، <span class="ltr" dir="ltr">A-047</span>). گشتاورِ روتور و ژنراتور، تندیِ نوکِ پره و نسبتِ تندیِ نوک را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>rated 5 MW electrical, drivetrain efficiency 0.94 (A-047): mechanical 5.32 MW
  rotor speed 10.5 rpm = 1.0996 rad/s; torque T = P / omega = 4.84 MN m
  gearbox 1:110: generator 1155 rpm, torque 44.0 kN m (losses ignored)
  blade tip speed omega R = 82.5 m/s; tip-speed ratio at 10 m/s: 8.25</code></pre>
<p><strong>تفسیر.</strong> گشتاورِ <span class="ltr" dir="ltr">4.8 MN·m</span> روی محورِ اصلی، معادلِ آویختنِ ۴۹۰ تن از یک بازوی یک‌متری است. گیربکس آن را به <span class="ltr" dir="ltr">44 kN·m</span> می‌رساند. نوکِ پره با <span class="ltr" dir="ltr">82.5 m/s</span>، حدودِ ۳۰۰ کیلومتر بر ساعت، حرکت می‌کند؛ صدا، فرسایشِ لبهٔ پره و ایمنی به همین تندی وابسته‌اند (فصلِ ۱۱).</p>
</div>
<p><strong>لختیِ دورانی.</strong> همان‌طور که جرم در برابرِ تغییرِ سرعت مقاومت می‌کند، <strong>ممانِ لختی</strong> <span class="math inline">\(I = \int r^{2}\,\mathrm{d}m\)</span> در برابرِ تغییرِ سرعتِ زاویه‌ای مقاومت می‌کند و انرژیِ جنبشیِ دورانی <span class="math inline">\(E = \tfrac12 I\omega^{2}\)</span> است. جرمی که دورتر از محور است سهمِ بسیار بیشتری دارد (<span class="math inline">\(r^{2}\)</span>).</p>
<div id="exm-ch04-inertia" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.3 (انرژیِ ذخیره در روتورِ چرخان)</strong></span> <strong>پرسش.</strong> سه پرهٔ ۲۰ تنی و ۷۳ متری (فرضی، <span class="ltr" dir="ltr">A-048</span>) را یک بار میلهٔ یکنواخت و یک بار با جرمِ خطی که به نوک صفر می‌رسد مدل کنید. ممانِ لختی، انرژیِ جنبشی در <span class="ltr" dir="ltr">10.5 rpm</span> و <strong>ثابتِ لختی</strong> <span class="math inline">\(H = E/S\)</span> (با توانِ ظاهریِ <span class="ltr" dir="ltr">5.5 MVA</span>) را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>three blades of 20 t, 73 m (A-048); hub and generator neglected
  uniform rod about the root: I = 3 m L^2 / 3 = 1.066e+08 kg m2
  mass tapering linearly to zero at the tip: I = 3 m L^2 / 6 = 5.329e+07 kg m2
    (numerical 5.329e+07)
  kinetic energy at 10.5 rpm: 1/2 I omega^2 = 32.2 MJ = 8.9 kWh
  inertia constant H = E / S = 32.2 MJ / 5.5 MVA = 5.9 s
  a converter-connected rotor does not share this energy with the grid by
    itself</code></pre>
<p><strong>تفسیر.</strong> فرضِ توزیعِ جرم ممانِ لختی را دو برابر عوض می‌کند: پره‌های واقعی در ریشه سنگین‌ترند. انتگرالِ عددی (<a href="03-mathematics.html#sec-ch03-d-quad" class="quarto-xref"><span>بخش 3.5.4</span></a>) فرمولِ بسته را تأیید می‌کند. ثابتِ لختیِ حدودِ ۶ ثانیه یعنی انرژیِ ذخیره برای ۶ ثانیه کارِ توربین در توانِ نامی کافی است؛ اما چون توربینِ امروزی با <strong>مبدل</strong> به شبکه وصل است، این انرژی خودبه‌خود به پایداریِ بسامدِ شبکه کمک نمی‌کند، مگر کنترلِ مبدل آن را بخواهد (فصل‌های ۲۰ و ۲۸).</p>
</div>
</section>
<section id="sec-ch04-a-energy" class="level3" data-number="4.2.3">
<h3 data-number="4.2.3" class="anchored" data-anchor-id="sec-ch04-a-energy"><span class="header-section-number">4.2.3</span> کار، انرژی و بازده</h3>
<p><strong>کار</strong> انتقالِ انرژی با نیرو در طولِ جابه‌جایی است: <span class="math inline">\(W = F\,d\)</span> (ژول). <strong>انرژی</strong> توانِ انجامِ کار است و شکل‌های بسیار دارد: جنبشی (<span class="math inline">\(\tfrac12 m v^{2}\)</span>)، پتانسیلِ گرانشی (<span class="math inline">\(m g h\)</span>)، گرمایی، الکتریکی، شیمیایی و تابشی. قانونِ <strong>پایستگیِ انرژی</strong> می‌گوید انرژی ساخته یا نابود نمی‌شود، فقط شکلش عوض می‌شود. <strong>بازده</strong> نسبتِ انرژیِ مفیدِ خروجی به انرژیِ ورودی است و بقیه معمولاً به <strong>گرما</strong> تبدیل می‌شود. در زنجیره‌ای از تبدیل‌ها، بازده‌ها <strong>ضرب</strong> می‌شوند:</p>
<p><span id="eq-ch04-chain"><span class="math display">\[
\eta_\text{total} = \eta_1\,\eta_2\,\cdots\,\eta_n
\tag{4.3}\]</span></span></p>
<div id="exm-ch04-chain" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.4 (از باد تا شبکه در تندیِ ۱۰ متر بر ثانیه)</strong></span> <strong>پرسش.</strong> توانِ بادی را که از سطحِ روتور می‌گذرد حساب کنید و گام به گام با ضریبِ توانِ <span class="ltr" dir="ltr">0.45</span> و بازده‌های گیربکس، ژنراتور، مبدل و ترانسفورماتورِ توربین (فرضی، <span class="ltr" dir="ltr">A-047</span>) تا خروجیِ توربین دنبال کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>energy chain at 10 m/s, rho 1.05 kg/m3 (efficiencies assumed, A-047):
  after wind through the rotor area   9.278 MW
  after rotor (C_p 0.45)              4.175 MW
  after gearbox                       4.050 MW
  after generator                     3.928 MW
  after converter                     3.830 MW
  after turbine transformer           3.792 MW
  overall wind -&gt; grid 0.409; product of the electrical stages 0.908</code></pre>
<div id="fig-ch04-chain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-chain.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.2: توانِ باقی‌مانده پس از هر مرحلهٔ زنجیرهٔ تبدیل در تندیِ ۱۰ متر بر ثانیه
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> بزرگ‌ترین «افت» در روتور است: بیش از نیمی از انرژیِ باد از روتور عبور می‌کند و می‌ماند، و این ناکارآمدی نیست بلکه فیزیک است (حدِ بتز، <a href="#sec-ch04-a-betz" class="quarto-xref"><span>بخش 4.2.5</span></a>). گیربکس و مرحله‌های الکتریکی با هم حدودِ ۹ درصد تلفات دارند که <strong>گرما</strong> می‌شود و باید با خنک‌کاری دفع شود: حدودِ <span class="ltr" dir="ltr">380 kW</span> گرما در ناسل، به اندازهٔ صدها بخاری. هر درصد بهبودِ بازده هم انرژیِ بیشتر می‌دهد و هم گرمای کمتر.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جرم و وزنِ یک ماژولِ ۲۸ کیلوگرمی را با یکای درست بنویسید.</li>
<li>چرا در نمودارِ جسمِ آزادِ برج، واکنشِ پای برج یک <strong>گشتاور</strong> هم دارد؟</li>
<li>اگر رانش با مجذورِ تندی بالا رود، رانش در <span class="ltr" dir="ltr">13 m/s</span> چند برابرِ <span class="ltr" dir="ltr">11 m/s</span> است (با <span class="math inline">\(C_T\)</span> ثابت)؟</li>
<li>توانِ <span class="ltr" dir="ltr">3 MW</span> در <span class="ltr" dir="ltr">12 rpm</span> چه گشتاوری لازم دارد؟</li>
<li>چرا جرمِ نوکِ پره بیشتر از جرمِ ریشه در ممانِ لختی اثر دارد؟</li>
<li>اگر بازدهِ گیربکس از <span class="ltr" dir="ltr">0.97</span> به <span class="ltr" dir="ltr">0.98</span> برسد، خروجیِ <a href="#exm-ch04-chain" class="quarto-xref">مثال&nbsp;<span>4.4</span></a> چقدر زیاد می‌شود؟</li>
<li>تلفاتِ الکتریکیِ یک توربین به چه شکلی از انرژی تبدیل می‌شود و چه پیامدِ طراحی‌ای دارد؟</li>
<li>انرژیِ پتانسیلِ ۱۰۰ تن آب در ارتفاعِ ۱۰۰ متر چند کیلووات‌ساعت است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-a-fluids" class="level3" data-number="4.2.4">
<h3 data-number="4.2.4" class="anchored" data-anchor-id="sec-ch04-a-fluids"><span class="header-section-number">4.2.4</span> شاره‌ها: چگالیِ هوا، فشار و هوای متحرک</h3>
<p><strong>هوا یک گاز است.</strong> مولکول‌های هوا بی‌وقفه حرکت می‌کنند و به هر سطح می‌خورند؛ برآیندِ این برخوردها <strong>فشار</strong> است (نیرو بر مساحت، پاسکال). برای هوا، <strong>قانونِ گازِ کامل</strong> فشار، دما و چگالی را به هم پیوند می‌دهد:</p>
<p><span id="eq-ch04-gas"><span class="math display">\[
\rho = \frac{p}{R_\text{d}\,T}
\tag{4.4}\]</span></span></p>
<p><span class="math inline">\(R_\text{d} = 287.05\ \text{J/(kg}\cdot\text{K)}\)</span> ثابتِ ویژهٔ گازِ هوای خشک و <span class="math inline">\(T\)</span> دمای <strong>مطلق</strong> (کلوین) است. پیامدها: در فشارِ ثابت هوای گرم رقیق‌تر است؛ در دمای ثابت هوای کم‌فشار رقیق‌تر است. <strong>بخارِ آب</strong> سبک‌تر از هوای خشک است، پس هوای مرطوب در همان فشار و دما کمی <strong>رقیق‌تر</strong> است؛ این اثر با «دمای مجازی» در نظر گرفته می‌شود.</p>
<p><strong>فشار با ارتفاع کم می‌شود.</strong> هر لایهٔ هوا وزنِ لایه‌های بالاتر را تحمل می‌کند: <span class="math inline">\(\mathrm{d}p/\mathrm{d}z = -\rho g\)</span>. با جایگذاریِ <a href="#eq-ch04-gas" class="quarto-xref">معادلهٔ&nbsp;<span>4.4</span></a> و دمایی که با آهنگِ ثابتِ <span class="math inline">\(L\)</span> با ارتفاع کم می‌شود، به <strong>فرمولِ فشارسنجی</strong> می‌رسیم:</p>
<p><span id="eq-ch04-baro"><span class="math display">\[
p(z) = p_0\left(1 - \frac{L z}{T_0}\right)^{g/(R_\text{d} L)}
\tag{4.5}\]</span></span></p>
<p>با مقدارهای جوِ استاندارد (<span class="math inline">\(p_0 = 1013.25\ \text{hPa}\)</span>، <span class="math inline">\(T_0 = 288.15\ \text{K}\)</span>، <span class="math inline">\(L = 6.5\ \text{K/km}\)</span>)، نما حدودِ <span class="math inline">\(5.26\)</span> است.</p>
<p><strong>چرا چگالی مهم است؟</strong> توانِ باد با چگالی متناسب است (<span class="math inline">\(P = \tfrac12\rho A v^{3}\)</span>). منحنیِ توانِ توربین برای <span class="ltr" dir="ltr">1.225 kg/m³</span> (هوای استانداردِ کنارِ دریا) داده می‌شود و ساختگاهِ نیروگاهِ P در ارتفاعِ ۱۲۰۰ متری است. اصلاحِ ساده‌لوحانه «ضربِ توان در <span class="math inline">\(\rho/1.225\)</span>» است؛ اما توربینِ دارای کنترلِ زاویهٔ پره در بالای تندیِ اسمی همان توانِ نامی را می‌دهد، چگالی هر چه باشد. روشِ مرسوم این است که <strong>تندیِ هم‌ارز</strong> را حساب کنیم: تندی‌ای که در هوای استاندارد همان توان را می‌آورد،</p>
<p><span id="eq-ch04-veq"><span class="math display">\[
v_\text{eq} = v\left(\frac{\rho}{1.225}\right)^{1/3}
\tag{4.6}\]</span></span></p>
<p>و سپس منحنیِ توانِ استاندارد را در <span class="math inline">\(v_\text{eq}\)</span> بخوانیم. این روش در زیرِ تندیِ اسمی با ضربِ ساده یکی است و در بالای آن به‌درستی به توانِ نامی می‌رسد. جزئیاتِ روشِ رسمیِ آزمونِ عملکرد در فصل‌های ۱۱ و ۱۵ می‌آید.</p>
<div id="exm-ch04-density" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.5 (چگالیِ هوا در نیروگاهِ P و اثرش بر انرژیِ بادی)</strong></span> <strong>پرسش.</strong> (الف) فشارِ جوِ استاندارد در ۱۲۰۰ متر چیست؟ (ب) با فشار و دمای ساعتیِ بستهٔ داده، چگالیِ ساعتی را در ارتفاعِ <span class="ltr" dir="ltr">2 m</span> و در ارتفاعِ توپی حساب کنید؛ اثرِ رطوبتِ ۴۰ درصدی (فرضی) را هم ببینید. (پ) انرژیِ سالانهٔ مزرعه را بدونِ اصلاح، با تندیِ هم‌ارزِ ساعتی، با چگالیِ میانگین، با رطوبت، و با ضربِ ساده بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>standard atmosphere at 1200 m: p = 877.2 hPa; rho at 15 C would be 1.090 kg/m3
data pack, hourly: rho at 2 m mean 1.056 (range 0.972 .. 1.153) kg/m3
  moved to 100 m (lapse 6.5 K/km): mean 1.046; with 40 % humidity 1.042 kg/m3
annual wind energy of the farm (12 turbines, 0.88 losses):
  power curve at 1.225 kg/m3 (no correction):        192.5 GWh
  equivalent speed v (rho/1.225)^(1/3), hourly rho:  176.1 GWh (-8.5 %)
  same with the annual mean density:                 176.1 GWh (-8.5 %)
  with 40 % relative humidity:                       175.7 GWh (-8.7 %)
  power scaled by rho/1.225 at every speed (wrong):  165.2 GWh (-14.2 %)</code></pre>
<div id="fig-ch04-density" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-density-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-density.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-density-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.3: میانگینِ ماهانهٔ چگالیِ هوا در ارتفاعِ توپی در برابرِ چگالیِ مرجعِ منحنیِ توان
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> هوای ساختگاه حدودِ ۱۵ درصد رقیق‌تر از هوای مرجع است و انرژیِ بادی را <span class="ltr" dir="ltr">8.5 %</span> کم می‌کند: همان عددی که بازبینیِ فصلِ ۲ (یادداشتِ <span class="ltr" dir="ltr">C-05</span> و محدودیتِ <span class="ltr" dir="ltr">L-2</span>) گزارش کرد، این بار با فیزیکِ کامل. کاهشِ انرژی کمتر از کاهشِ چگالی است چون در ساعت‌های بالای تندیِ اسمی اثری ندارد. ضربِ ساده <span class="ltr" dir="ltr">14.2 %</span> می‌دهد و تولید را حدودِ ۶ درصد <strong>کم‌برآورد</strong> می‌کند؛ رطوبت فقط <span class="ltr" dir="ltr">0.2</span> درصدِ دیگر اثر دارد. چگالی در زمستان حدودِ ۹ درصد بیشتر از تابستان است (<a href="#fig-ch04-density" class="quarto-xref">شکل&nbsp;<span>4.3</span></a>). در این داده، چگالیِ میانگین و چگالیِ ساعتی تقریباً یک نتیجه می‌دهند؛ این را باید برای هر ساختگاه وارسی کرد، نه فرض. <strong>اثرِ ثبت:</strong> فرضِ <span class="ltr" dir="ltr">A-028</span> و مجهولِ <span class="ltr" dir="ltr">U-013</span> فصلِ ۲ اکنون با مدلِ فیزیکیِ آزمون‌شده پاسخ دارند؛ دفترِ مدل‌ها به‌روز می‌شود (<a href="#sec-ch04-deliverable" class="quarto-xref"><span>بخش 4.11</span></a>).</p>
</div>
<p><strong>فشارِ دینامیکی و بارِ باد.</strong> معادلهٔ <strong>برنولی</strong> برای شارهٔ بی‌اصطکاک در امتدادِ یک خطِ جریان می‌گوید <span class="math inline">\(p + \tfrac12\rho v^{2} + \rho g z\)</span> ثابت است: وقتی هوا تند می‌شود، فشارش افت می‌کند. وقتی باد به سطحی می‌خورد و می‌ایستد، فشارش به اندازهٔ <strong>فشارِ دینامیکی</strong> <span class="math inline">\(q = \tfrac12\rho v^{2}\)</span> بالا می‌رود. بارِ باد روی هر سازه، فشارِ دینامیکی ضربِ مساحت ضربِ یک <strong>ضریبِ نیرو</strong> است که به شکل بستگی دارد.</p>
<div id="exm-ch04-windload" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.6 (باد روی یک ماژولِ خورشیدی)</strong></span> <strong>پرسش.</strong> فشارِ دینامیکیِ تندبادِ <span class="ltr" dir="ltr">30 m/s</span> و نیروی آن را روی ماژولِ <span class="ltr" dir="ltr">PVM-550</span> با ضریبِ نیروی <span class="ltr" dir="ltr">1.2</span> (فرضی، <span class="ltr" dir="ltr">A-049</span>) حساب و با وزنِ ماژول مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>dynamic pressure q = 1/2 rho v^2 at a 30 m/s gust (A-049, rho 1.225 kg/m3):
  q = 551 Pa; module 2.278 x 1.134 m = 2.583 m2; force coefficient 1.2:
  F = q A C_f = 1.71 kN against a module weight of 0.27 kN
  doubling the gust speed quadruples the load; codes set the design values
    (ch. 30)</code></pre>
<p><strong>تفسیر.</strong> نیروی باد بیش از شش برابرِ وزنِ ماژول است و می‌تواند <strong>بالابرنده</strong> باشد؛ پس اتصالِ ماژول به سازه و سازه به زمین برای کشش هم طراحی می‌شود. چون بار با مجذورِ تندی بالا می‌رود، تندیِ طراحی (که آیین‌نامهٔ بارگذاری تعیین می‌کند، فصلِ ۳۰) مهم‌ترین ورودی است. چگالیِ <span class="ltr" dir="ltr">1.225</span> این‌جا عمداً محافظه‌کارانه است.</p>
</div>
</section>
<section id="sec-ch04-a-betz" class="level3" data-number="4.2.5">
<h3 data-number="4.2.5" class="anchored" data-anchor-id="sec-ch04-a-betz"><span class="header-section-number">4.2.5</span> نظریهٔ تکانه و حدِ بتز</h3>
<p><strong>پرسش.</strong> توربین حداکثر چه کسری از انرژیِ باد را می‌تواند بگیرد؟ اگر همهٔ انرژی را بگیرد، هوا پشتِ روتور می‌ایستد و هوای تازه دیگر عبور نمی‌کند؛ اگر هیچ را نگیرد، چیزی به دست نمی‌آید. پس بهینه‌ای در میان هست.</p>
<p><strong>مدلِ قرصِ محرک.</strong> روتور را قرصی نازک فرض می‌کنیم که تندیِ هوا را از <span class="math inline">\(v\)</span> دورِ دست به <span class="math inline">\(v(1 - a)\)</span> روی قرص و <span class="math inline">\(v(1 - 2a)\)</span> در پشتِ آن (دنباله) می‌رساند؛ <span class="math inline">\(a\)</span> <strong>ضریبِ القای محوری</strong> است. از پایستگیِ جرم و تکانه و انرژی:</p>
<p><span id="eq-ch04-betz"><span class="math display">\[
\begin{aligned}
P &amp;= \tfrac12 \rho A v^{3}\, \underbrace{4a(1 - a)^{2}}_{C_p} \\
F &amp;= \tfrac12 \rho A v^{2}\, \underbrace{4a(1 - a)}_{C_T}
\end{aligned}
\tag{4.7}\]</span></span></p>
<p>با صفر کردنِ مشتقِ <span class="math inline">\(C_p\)</span> نسبت به <span class="math inline">\(a\)</span> (<a href="03-mathematics.html#sec-ch03-a-deriv" class="quarto-xref"><span>بخش 3.2.9</span></a>): <span class="math inline">\(\mathrm{d}C_p/\mathrm{d}a = 4(1 - a)(1 - 3a) = 0\)</span>، پس <span class="math inline">\(a = 1/3\)</span> و <span class="math inline">\(C_{p,\max} = 16/27 \approx 0.593\)</span>: <strong>حدِ بتز</strong>.</p>
<div id="exm-ch04-betz" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.7 (حدِ بتز و جای توربینِ واقعی)</strong></span> <strong>پرسش.</strong> بیشینهٔ <span class="math inline">\(C_p\)</span>، مقدارِ <span class="math inline">\(C_T\)</span> در آن و تندیِ دنباله را بیابید. توربینی با <span class="math inline">\(C_p = 0.45\)</span> چند درصدِ حدِ بتز را می‌گیرد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>actuator disc: induction a slows the wind to (1 - a) v at the disc, (1 - 2a) v
    far behind
  C_p = 4 a (1 - a)^2, C_T = 4 a (1 - a)
  dC_p/da = 4 (1 - a)(1 - 3a) = 0 -&gt; a = 1/3: C_p = 16/27 = 0.5926, C_T = 8/9
    = 0.8889
  wake speed at a = 1/3: v/3; a &gt; 1/2 would need a reversed wake (model fails)
  the turbine of A-046 (C_p 0.45 at 10 m/s) reaches 76% of the Betz limit</code></pre>
<div id="fig-ch04-betz" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-betz-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-betz.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-betz-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.4: ضریب‌های توان و رانش بر حسبِ ضریبِ القای محوری در نظریهٔ قرصِ محرک
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> توربینِ خوب حدودِ سه‌چهارمِ حدِ نظری را می‌گیرد؛ بقیه به اصطکاکِ پره، چرخشِ دنباله، تعدادِ محدودِ پره و تلفاتِ نوک می‌رود (فصلِ ۱۱). نزدیکِ بهینه، منحنیِ <span class="math inline">\(C_p\)</span> تخت است (<a href="#fig-ch04-betz" class="quarto-xref">شکل&nbsp;<span>4.4</span></a>) اما رانش هنوز بالا می‌رود؛ از این رو کنترلِ توربین گاهی کمی کمتر از بهینهٔ توان کار می‌کند تا بار کم شود. دنبالهٔ کُند (یک‌سومِ تندی) دلیلِ فاصله‌گذاری میانِ توربین‌هاست (فصلِ ۱۴). <strong>محدودیت:</strong> مدل بی‌اصطکاک، یک‌بعدی و پایاست و برای <span class="math inline">\(a &gt; 0.5\)</span> دیگر معنا ندارد.</p>
</div>
</section>
<section id="sec-ch04-a-shear" class="level3" data-number="4.2.6">
<h3 data-number="4.2.6" class="anchored" data-anchor-id="sec-ch04-a-shear"><span class="header-section-number">4.2.6</span> لایهٔ مرزیِ جو و برشِ باد</h3>
<p><strong>شهود.</strong> زمین با اصطکاک هوا را کُند می‌کند؛ هر چه بالاتر برویم اثرِ زمین کمتر و باد تندتر است. این لایهٔ نزدیکِ زمین <strong>لایهٔ مرزیِ جو</strong> است و تغییرِ تندی با ارتفاع <strong>برشِ باد</strong>. دو مدلِ ساده، <strong>قانونِ توانی</strong> (سطرِ اول) و <strong>قانونِ لگاریتمی</strong> (سطرِ دوم):</p>
<p><span id="eq-ch04-shear"><span class="math display">\[
\begin{aligned}
v(z) &amp;= v_\text{ref}\left(\frac{z}{z_\text{ref}}\right)^{\alpha} \\
v(z) &amp;= v_\text{ref}\,\frac{\ln(z/z_0)}{\ln(z_\text{ref}/z_0)}
\end{aligned}
\tag{4.8}\]</span></span></p>
<p><span class="math inline">\(\alpha\)</span> <strong>نمای برش</strong> و <span class="math inline">\(z_0\)</span> <strong>طولِ زبری</strong> است (چمنزار چند سانتی‌متر، جنگل بیش از یک متر). مدلِ لگاریتمی از فیزیکِ لایهٔ مرزی در هوای «خنثی» می‌آید؛ مدلِ توانی تقریبی تجربی است. <strong>پایداریِ جو</strong> هر دو را تغییر می‌دهد: روزِ آفتابی هوای گرمِ پایین بالا می‌رود و لایه‌ها را مخلوط می‌کند (برشِ کم)؛ شبِ آرام هوای سردِ سنگین پایین می‌ماند و لایه‌ها روی هم می‌لغزند (برشِ زیاد).</p>
<div id="exm-ch04-shear" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.8 (برشِ باد در دکلِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با تندی‌های ساعتیِ ۶۰، ۸۰ و ۱۰۰ متریِ بستهٔ داده، نمای برش را از میانگین‌ها و ساعت به ساعت حساب کنید، تندیِ میانگین را در بالاترین و پایین‌ترین نقطهٔ روتور برون‌یابی کنید و طولِ زبری را با مدلِ لگاریتمی بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>mean speeds 60 / 80 / 100 m: 6.51 / 6.84 / 7.10 m/s
  power-law exponent from the means: 0.171
  hourly exponent (speeds above 3 m/s), median by hour: night max 0.218, day
    min 0.119
  extrapolated mean at the blade tip (175 m): 7.82 m/s; at the lowest tip (25
    m): 5.60 m/s
  log law through the 60 and 100 m means: roughness length z0 = 0.225 m
  daytime sun mixes the air (small exponent); calm nights let layers slide
    (large)</code></pre>
<div id="fig-ch04-shear" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-shear-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-shear.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-shear-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.5: میانهٔ نمای برشِ باد بر حسبِ ساعتِ روز
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> نمای میانگینِ <span class="ltr" dir="ltr">0.17</span> در محدودهٔ معمولِ زمینِ باز است. چرخهٔ روزانه روشن است (<a href="#fig-ch04-shear" class="quarto-xref">شکل&nbsp;<span>4.5</span></a>): شب‌ها برش تقریباً دو برابرِ نیمروز است. پیامدها: (۱) نوکِ بالای پره و پایینِ آن تندی‌های متفاوتی می‌بینند و پره در هر دور بارِ متناوب می‌گیرد (خستگی، <a href="#sec-ch04-b-fatigue" class="quarto-xref"><span>بخش 4.3.3</span></a>)؛ (۲) برون‌یابی از دکلِ کوتاه به توپیِ بلند با نمای میانگین در ساعت‌های شب خطا دارد؛ (۳) طولِ زبریِ به‌دست‌آمده با برازشِ دو نقطه، عددی <strong>مؤثر</strong> است و لزوماً زبریِ واقعیِ زمین نیست. اندازه‌گیری در چند ارتفاع و تا نزدیکِ توپی دقیقاً به همین دلیل لازم است (فصلِ ۱۳).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چگالیِ هوا در <span class="ltr" dir="ltr">850 hPa</span> و <span class="ltr" dir="ltr">0 °C</span> چیست؟</li>
<li>چرا هوای مرطوب سبک‌تر از هوای خشک است؟</li>
<li>چرا ضربِ ساده در <span class="math inline">\(\rho/1.225\)</span> برای تندی‌های بالای اسمی نادرست است؟</li>
<li>فشارِ دینامیکیِ بادِ <span class="ltr" dir="ltr">40 m/s</span> چند برابرِ <span class="ltr" dir="ltr">20 m/s</span> است؟</li>
<li>حدِ بتز را با مشتق‌گیری از <span class="math inline">\(4a(1 - a)^{2}\)</span> به دست آورید.</li>
<li>چرا روتوری که هوا را کاملاً متوقف کند هیچ توانی نمی‌گیرد؟</li>
<li>با نمای <span class="ltr" dir="ltr">0.2</span>، تندی در <span class="ltr" dir="ltr">150 m</span> چند برابرِ <span class="ltr" dir="ltr">100 m</span> است؟</li>
<li>چرا برشِ باد شب‌ها بیشتر است؟</li>
<li>یک پیامدِ برشِ زیاد برای بارِ پره و یکی برای برآوردِ تولید نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-a-heat" class="level3" data-number="4.2.7">
<h3 data-number="4.2.7" class="anchored" data-anchor-id="sec-ch04-a-heat"><span class="header-section-number">4.2.7</span> گرما، دما و سه راهِ انتقالِ گرما</h3>
<p><strong>دما و گرما دو چیزند.</strong> <strong>دما</strong> میزانِ جنبشِ میانگینِ ذره‌هاست و با کلوین یا درجهٔ سلسیوس سنجیده می‌شود؛ <strong>گرما</strong> انرژی‌ای است که به سببِ اختلافِ دما جابه‌جا می‌شود (ژول). برای بالا بردنِ دمای جرمِ <span class="math inline">\(m\)</span> به اندازهٔ <span class="math inline">\(\Delta T\)</span> گرمای <span class="math inline">\(Q = m c\,\Delta T\)</span> لازم است (<span class="math inline">\(c\)</span> <strong>ظرفیتِ گرماییِ ویژه</strong>). گرما به سه راه منتقل می‌شود:</p>
<ul>
<li><strong>رسانش</strong> در جامد و شارهٔ ساکن: شار متناسب با شیبِ دما (قانونِ فوریه)، <span class="math inline">\(q = -k\,\mathrm{d}T/\mathrm{d}x\)</span>، با <span class="math inline">\(k\)</span> <strong>رسانندگیِ گرمایی</strong>. مس حدودِ ۴۰۰ و پلی‌اتیلن حدودِ ۰٫۴ وات بر متر بر کلوین (هزار برابر اختلاف).</li>
<li><strong>همرفت</strong> از سطح به شارهٔ متحرک: <span class="math inline">\(q = h\,(T_\text{s} - T_\infty)\)</span> با <strong>ضریبِ همرفت</strong> <span class="math inline">\(h\)</span>، که از چند وات (هوای آرام) تا صدها وات بر مترمربع بر کلوین (بادِ تند، آب) تغییر می‌کند.</li>
<li><strong>تابش</strong>: هر سطحی به نسبتِ توانِ چهارمِ دمای مطلقش تابش می‌کند، <span class="math inline">\(q = \varepsilon\sigma T^{4}\)</span> (قانونِ استفان-بولتزمان)، با <span class="math inline">\(\varepsilon\)</span> <strong>گسیلندگی</strong> میانِ صفر و یک.</li>
</ul>
<p><strong>مقاومتِ گرمایی.</strong> در حالتِ پایا، هر لایه مثلِ مقاومتِ الکتریکی رفتار می‌کند: «اختلافِ دما = شارِ گرما × مقاومتِ گرمایی»، با <span class="math inline">\(R_\text{th} = L/(kA)\)</span> برای رسانش و <span class="math inline">\(1/(hA)\)</span> برای همرفت. لایه‌های پشتِ سرِ هم سری‌اند و جمع می‌شوند؛ همان ریاضیاتِ مدارهای فصلِ ۶. <strong>ثابتِ زمانیِ گرمایی</strong> <span class="math inline">\(\tau = R_\text{th} C_\text{th}\)</span> همان است که در <a href="03-mathematics.html#sec-ch03-b-ode" class="quarto-xref"><span>بخش 3.3.7</span></a> دیدیم.</p>
</section>
<section id="sec-ch04-a-pvtemp" class="level3" data-number="4.2.8">
<h3 data-number="4.2.8" class="anchored" data-anchor-id="sec-ch04-a-pvtemp"><span class="header-section-number">4.2.8</span> دمای ماژولِ خورشیدی</h3>
<p><strong>توازنِ انرژی.</strong> ماژول بیشترِ تابشِ جذب‌شده را نه به برق بلکه به <strong>گرما</strong> تبدیل می‌کند و دمایش آن‌قدر بالا می‌رود که همرفت و تابشِ سطح‌ها همان گرما را دفع کنند. مدلِ سادهٔ رایج از دادهٔ «دمای کارِ اسمیِ سلول» (<span class="ltr" dir="ltr">NOCT</span>) در برگهٔ دادهٔ ماژول استفاده می‌کند (دما در <span class="ltr" dir="ltr">800 W/m²</span>، هوای <span class="ltr" dir="ltr">20 °C</span> و بادِ <span class="ltr" dir="ltr">1 m/s</span>):</p>
<p><span id="eq-ch04-noct"><span class="math display">\[
T_\text{cell} = T_\text{air} + \left(\text{NOCT} - 20\right)\frac{G}{800}
\tag{4.9}\]</span></span></p>
<p>و توانِ ماژول با ضریبِ دماییِ توان <span class="math inline">\(\gamma\)</span> (منفی) از مقدارِ دمای <span class="ltr" dir="ltr">25 °C</span> تغییر می‌کند: <span class="math inline">\(P \approx P_{25}\,\big(1 + \gamma\,(T_\text{cell} - 25)\big)\)</span>. دلیلِ فیزیکیِ افتِ توان با دما در <a href="#sec-ch04-a-light" class="quarto-xref"><span>بخش 4.2.13</span></a> می‌آید: ولتاژِ سلول با دما کم می‌شود.</p>
<div id="exm-ch04-pvtemp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.9 (ماژولِ داغ در روزِ تابستان)</strong></span> <strong>پرسش.</strong> با دادهٔ روزِ تابستانیِ بستهٔ داده و ماژولِ <span class="ltr" dir="ltr">PVM-550</span> (<span class="ltr" dir="ltr">NOCT</span> برابرِ <span class="ltr" dir="ltr">45 °C</span> و <span class="math inline">\(\gamma = -0.35\,\%/\text{K}\)</span>)، دمای سلول و تغییرِ توان را ساعت به ساعت و میانگینِ وزن‌دار با تابش را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>summer subset day, NOCT model T_cell = T_air + (45 - 20) G / 800, gamma -0.35
    %/K
  noon hour 11: G 1038 W/m2, air 34.2 C -&gt; cell 66.6 C, power change -14.6 %
  irradiance-weighted change over the day: -11.9 %
  hottest cell temperature of the day 68.5 C
  NOCT assumes 1 m/s wind and open-rack mounting; roof-mounted modules run
    hotter</code></pre>
<div id="fig-ch04-pvtemp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-pvtemp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-pvtemp.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-pvtemp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.6: دمای هوا و دمای سلول در روزِ تابستانیِ بستهٔ داده (مدلِ دمای کارِ اسمی)
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> نیمروزِ تابستان سلول حدودِ ۳۰ درجه از هوا داغ‌تر است و ماژول حدودِ ۱۵ درصد کمتر از توانِ برگهٔ داده می‌دهد؛ در کلِ روز حدودِ ۱۲ درصد. این بزرگ‌ترین «تلفاتِ» تابستانیِ نیروگاهِ خورشیدی است و مدلِ غربالگریِ فصلِ ۱ آن را نمی‌دید (فقط ضریبِ کاراییِ ثابت داشت). نصبِ باز و باد آن را کم می‌کنند؛ نصبِ چسبیده به سقف بیشترش می‌کند. مدل‌های دقیق‌ترِ دمای ماژول (با باد، نوعِ نصب و ظرفیتِ گرمایی) در فصل‌های ۱۰ و ۱۵ می‌آیند.</p>
</div>
</section>
<section id="sec-ch04-a-expansion" class="level3" data-number="4.2.9">
<h3 data-number="4.2.9" class="anchored" data-anchor-id="sec-ch04-a-expansion"><span class="header-section-number">4.2.9</span> انبساطِ گرمایی</h3>
<p>بیشترِ مواد با گرم شدن بزرگ می‌شوند: <span class="math inline">\(\Delta L = \alpha L\,\Delta T\)</span>، با <strong>ضریبِ انبساطِ خطی</strong> <span class="math inline">\(\alpha\)</span> (فولاد حدودِ <span class="math inline">\(12 \times 10^{-6}\)</span>، آلومینیوم حدودِ <span class="math inline">\(23 \times 10^{-6}\)</span> بر کلوین). اگر قطعه <strong>آزاد</strong> باشد فقط بلند می‌شود؛ اگر <strong>مهار</strong> شده باشد، تنشی برابرِ <span class="math inline">\(E\alpha\,\Delta T\)</span> در آن ساخته می‌شود (<span class="math inline">\(E\)</span> مدولِ کشسانی، <a href="#sec-ch04-b-stress" class="quarto-xref"><span>بخش 4.3.1</span></a>) که می‌تواند بسیار بزرگ باشد.</p>
<div id="exm-ch04-expansion" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.10 (ردیفِ ردیاب، شینه و کابل)</strong></span> <strong>پرسش.</strong> تغییرِ طولِ یک لولهٔ گشتاورِ فولادیِ ۱۰۰ متری میانِ <span class="ltr" dir="ltr">−20</span> و <span class="ltr" dir="ltr">+70 °C</span>، یک شینهٔ آلومینیومیِ ۳ متری با ۸۰ کلوین گرم شدن و رسانای مسیِ کابلی ۵۰۰ متری با ۵۰ کلوین را بیابید. تنشِ فولادِ کاملاً مهارشده با ۵۰ کلوین چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>steel torque tube 100 m, alpha 12e-6 /K, -20 .. +70 C: 108 mm
aluminium busbar 3 m, alpha 23e-6 /K, 80 K: 5.5 mm
copper cable conductor 500 m, alpha 17e-6 /K, 50 K: 425 mm
fully restrained steel, 50 K: stress E alpha dT = 126 MPa (a third of S355
    yield)
  expansion joints, slotted holes and cable snaking exist for this reason</code></pre>
<p><strong>تفسیر.</strong> یازده سانتی‌متر تغییرِ طول در یک ردیفِ ردیاب، اگر جایی برای حرکت نداشته باشد، پایه‌ها را خم می‌کند؛ از این رو اتصال‌ها سوراخِ لوبیایی یا بخشِ لغزنده دارند. شینه‌ها اتصالِ انعطاف‌پذیر دارند و کابل‌ها در ترانشه کمی <strong>مارپیچ</strong> خوابانده می‌شوند. تنشِ <span class="ltr" dir="ltr">126 MPa</span> در فولادِ مهارشده یک‌سومِ تنشِ تسلیمِ فولادِ ساختمانی است: انبساطِ گرمایی یک <strong>بارِ طراحی</strong> است، نه جزئیات.</p>
</div>
</section>
<section id="sec-ch04-a-conductor" class="level3" data-number="4.2.10">
<h3 data-number="4.2.10" class="anchored" data-anchor-id="sec-ch04-a-conductor"><span class="header-section-number">4.2.10</span> گرم شدنِ رسانا: توازنِ انرژی با مقاومتِ وابسته به دما</h3>
<p><strong>مسئله.</strong> رسانایی با جریانِ <span class="math inline">\(I\)</span> گرمای ژولِ <span class="math inline">\(I^{2}R\)</span> تولید می‌کند و با همرفت و تابش آن را دفع می‌کند. اما مقاومتِ فلز با دما زیاد می‌شود: <span class="math inline">\(R(T) = R_{20}\big(1 + \alpha_R (T - 20)\big)\)</span>، با <span class="math inline">\(\alpha_R \approx 0.0039\)</span> بر کلوین برای مس. پس گرم‌تر شدن گرمای بیشتر تولید می‌کند: یک <strong>بازخوردِ مثبت</strong>. در حالتِ پایا:</p>
<p><span id="eq-ch04-conductor"><span class="math display">\[
I^{2}R_{20}\big(1 + \alpha_R (T - 20)\big) = hA\,(T - T_\text{amb})
\tag{4.10}\]</span></span></p>
<p>که در <span class="math inline">\(T\)</span> خطی است و پاسخِ بسته دارد. با <span class="math inline">\(k = I^{2}R_{20}/(hA)\)</span>:</p>
<p><span id="eq-ch04-conductor-sol"><span class="math display">\[
T - T_\text{amb} = \frac{k\,\big(1 + \alpha_R (T_\text{amb} - 20)\big)}{1 - k\,\alpha_R}
\tag{4.11}\]</span></span></p>
<p>اگر <span class="math inline">\(k\,\alpha_R \ge 1\)</span> باشد، این مدل حالتِ پایا ندارد: <strong>فرارِ گرمایی</strong>. در واقعیت، تابش با توانِ چهارمِ دما و همرفت با اختلافِ دما قوی‌تر می‌شوند و از فرار جلوگیری می‌کنند، اما پیش از آن عایق و اتصال‌ها آسیب دیده‌اند.</p>
<div id="exm-ch04-conductor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.11 (دمای یک شینهٔ مسی)</strong></span> <strong>پرسش.</strong> شینهٔ مسیِ ۸۰ در ۱۰ میلی‌متر با ضریبِ دفعِ گرمای <span class="ltr" dir="ltr">10 W/(m²·K)</span> در هوای <span class="ltr" dir="ltr">40 °C</span> (فرضی، <span class="ltr" dir="ltr">A-051</span>) جریان‌های ۵۰۰ تا ۳۰۰۰ آمپر را حمل می‌کند. دمای پایدار، جریانِ فرارِ مدلِ خطی و همگراییِ روشِ تکرارِ نقطهٔ ثابت را نشان دهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>copper busbar 80 x 10 mm: R20 = 21.50 micro-ohm/m, surface 0.18 m2 per m, h =
    10.0 W/m2K, ambient 40.0 C (A-051)
    500 A: steady   43.3 C  (k alpha = 0.012)
   1000 A: steady   53.5 C  (k alpha = 0.047)
   1500 A: steady   72.4 C  (k alpha = 0.106)
   2000 A: steady  103.4 C  (k alpha = 0.188)
   2500 A: steady  154.0 C  (k alpha = 0.293)
   3000 A: steady  240.8 C  (k alpha = 0.422)
  linear model: no steady state above I = sqrt(h A / (R20 alpha)) = 4,616 A
  fixed-point iteration at 2000 A: 103.4 C after 7 steps (converges because k
    alpha &lt; 1)</code></pre>
<div id="fig-ch04-heating" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-heating-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-heating.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-heating-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.7: دمای پایدارِ شینهٔ مسیِ ۸۰ در ۱۰ میلی‌متر بر حسبِ جریان
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> دما با مجذورِ جریان بالا می‌رود و کمی هم تندتر، به سببِ بازخوردِ مقاومت (<a href="#fig-ch04-heating" class="quarto-xref">شکل&nbsp;<span>4.7</span></a>). دو برابر کردنِ جریان از ۱۰۰۰ به ۲۰۰۰ آمپر افزایشِ دما را از <span class="ltr" dir="ltr">13.5</span> به <span class="ltr" dir="ltr">63.4 K</span> می‌برد، بیش از چهار برابر. روشِ تکرار (<span class="math inline">\(T_{n+1} = T_\text{amb} + I^{2}R(T_n)/(hA)\)</span>) در ۷ گام همگرا می‌شود، چون ضریبِ بازخورد <span class="math inline">\(k\alpha_R = 0.19\)</span> کوچک‌تر از یک است: همان شرطِ همگراییِ تکرارِ نقطهٔ ثابت در فصلِ ۳. <strong>محدودیت:</strong> ضریبِ <span class="math inline">\(h\)</span> ثابت فرض شده است؛ ظرفیتِ جریانِ رسمیِ شینه و کابل با روش‌های استاندارد و شرایطِ نصب تعیین می‌شود (فصلِ ۲۴).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تفاوتِ دما و گرما را با یک مثالِ نیروگاهی بگویید.</li>
<li>سه راهِ انتقالِ گرما را برای یک ترانسفورماتورِ روغنی نام ببرید.</li>
<li>مقاومتِ گرماییِ یک لایهٔ عایقِ ۱ سانتی‌متری با <span class="math inline">\(k = 0.4\)</span> و سطحِ یک مترمربع چیست؟</li>
<li>در <a href="#exm-ch04-pvtemp" class="quarto-xref">مثال&nbsp;<span>4.9</span></a>، اگر <span class="ltr" dir="ltr">NOCT</span> برابرِ <span class="ltr" dir="ltr">42 °C</span> بود، دمای سلولِ نیمروز چه می‌شد؟</li>
<li>چرا اتصالِ ماژول‌ها به ریل سوراخِ لوبیایی دارد؟</li>
<li>تنشِ آلومینیومِ مهارشده با ۵۰ کلوین (<span class="math inline">\(E = 70\ \text{GPa}\)</span>) چیست؟</li>
<li>چرا در <a href="#eq-ch04-conductor-sol" class="quarto-xref">معادلهٔ&nbsp;<span>4.11</span></a> مخرج <span class="math inline">\(1 - k\alpha_R\)</span> است و صفر شدنش چه معنایی دارد؟</li>
<li>اگر <span class="math inline">\(h\)</span> دو برابر شود (بادِ خنک)، جریانِ مجاز برای همان دما چند برابر می‌شود (تقریبی)؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-a-efield" class="level3" data-number="4.2.11">
<h3 data-number="4.2.11" class="anchored" data-anchor-id="sec-ch04-a-efield"><span class="header-section-number">4.2.11</span> بار، میدانِ الکتریکی و عایق</h3>
<p><strong>بار و میدان.</strong> بارِ الکتریکی (کولن) دو نوع است و بارهای هم‌نام یکدیگر را می‌رانند. بار در فضای اطرافش <strong>میدانِ الکتریکی</strong> <span class="math inline">\(\mathbf{E}\)</span> می‌سازد: نیرو بر واحدِ بار (ولت بر متر). <strong>ولتاژ</strong> انرژی بر واحدِ بار برای جابه‌جا شدن میانِ دو نقطه است و میدان «شیبِ ولتاژ» است. <strong>جریان</strong> آهنگِ عبورِ بار است (آمپر = کولن بر ثانیه) و <strong>مقاومت</strong> نسبتِ ولتاژ به جریان در یک رسانا (فصلِ ۶ این‌ها را کامل می‌سازد).</p>
<p><strong>عایق و شکستِ الکتریکی.</strong> عایق بارِ آزاد ندارد، اما اگر میدان از حدی (<strong>استقامتِ دی‌الکتریک</strong>) بیشتر شود، الکترون‌ها از مولکول‌ها کنده می‌شوند، بهمنی از بار به راه می‌افتد و عایق <strong>می‌شکند</strong>. هوا در شرایطِ عادی حدودِ ۳ کیلوولت بر میلی‌متر تحمل می‌کند. پس طراحیِ عایق یعنی کنترلِ <strong>بیشینهٔ</strong> میدان، نه میانگینش.</p>
<p><strong>کابلِ هم‌محور.</strong> در کابلِ تک‌هسته‌ایِ فشارِ متوسط، رسانا در مرکز و پوشش (اسکرین)ِ زمین‌شده در بیرون است و عایق میانِ آن دو. از قانونِ گاوس، میدان در شعاعِ <span class="math inline">\(r\)</span> از مرکز:</p>
<p><span id="eq-ch04-coax"><span class="math display">\[
E(r) = \frac{U_0}{r\,\ln(r_\text{out}/r_\text{in})}
\tag{4.12}\]</span></span></p>
<p><span class="math inline">\(U_0\)</span> ولتاژِ فاز به زمین است. میدان کنارِ رسانا بیشترین است؛ به همین دلیل سطحِ رسانا با لایهٔ نیمه‌رسانا صاف می‌شود تا نقطهٔ تیزی میدان را بالا نبرد. <strong>ظرفیتِ خازنی</strong> کابل <span class="math inline">\(C = 2\pi\varepsilon_0\varepsilon_r/\ln(r_\text{out}/r_\text{in})\)</span> بر متر است و جریانِ <strong>شارژ</strong> <span class="math inline">\(I_c = \omega C U_0\)</span> را حتی بی‌بار هم می‌کشد.</p>
<div id="exm-ch04-coax" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.12 (میدان در عایقِ کابلِ ۳۳ کیلوولت)</strong></span> <strong>پرسش.</strong> برای کابلی با شعاعِ زیرِ عایقِ <span class="ltr" dir="ltr">10 mm</span>، شعاعِ روی عایقِ <span class="ltr" dir="ltr">18 mm</span> و ضریبِ دی‌الکتریکِ <span class="ltr" dir="ltr">2.3</span> (فرضی، <span class="ltr" dir="ltr">A-052</span>)، میدان در دو سطحِ عایق، نسبتِ بیشینه به میانگین، ظرفیت و جریانِ شارژ را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>33 kV cable, U0 = 33/sqrt(3) = 19.05 kV; insulation from r = 10 to 18 mm
    (A-052)
  E at the conductor screen 3.24 kV/mm; at the insulation screen 1.80 kV/mm
  mean field U0 / thickness = 2.38 kV/mm (the peak is 1.36 x the mean)
  capacitance 2 pi eps0 eps_r / ln(R/r) = 0.218 microfarad/km; charging
    current 1.30 A/km</code></pre>
<div id="fig-ch04-coax" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-coax-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-coax.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-coax-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.8: میدانِ الکتریکی در عایقِ کابلِ ۳۳ کیلوولت بر حسبِ شعاع
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> میدانِ کنارِ رسانا <span class="ltr" dir="ltr">36 %</span> بیشتر از میانگین است (<a href="#fig-ch04-coax" class="quarto-xref">شکل&nbsp;<span>4.8</span></a>). حبابِ هوا یا ناخالصیِ کوچکی در این ناحیه، میدان را موضعی بالاتر می‌برد و <strong>تخلیهٔ جزئی</strong> آغاز می‌شود که عایق را در سال‌ها می‌فرساید؛ آزمونِ کارخانه‌ایِ تخلیهٔ جزئی (فصلِ ۴۶) دنبالِ همین عیب است. جریانِ شارژِ <span class="ltr" dir="ltr">1.3 A</span> بر کیلومتر در کابل‌های بلند توانِ راکتیوِ چشمگیری می‌سازد (فصلِ ۲۸).</p>
</div>
</section>
<section id="sec-ch04-a-magnetism" class="level3" data-number="4.2.12">
<h3 data-number="4.2.12" class="anchored" data-anchor-id="sec-ch04-a-magnetism"><span class="header-section-number">4.2.12</span> مغناطیس، نیرو و القا</h3>
<p><strong>میدانِ مغناطیسی</strong> از بارِ متحرک (جریان) پدید می‌آید. سیمِ بلندی با جریانِ <span class="math inline">\(I\)</span> در فاصلهٔ <span class="math inline">\(d\)</span> چگالیِ شارِ <span class="math inline">\(B = \mu_0 I/(2\pi d)\)</span> (تسلا) می‌سازد. رسانای دیگری با جریانِ <span class="math inline">\(I_2\)</span> در این میدان نیرو حس می‌کند: <span class="math inline">\(F = B I_2 L\)</span>. پس دو رسانای موازی بر هم نیرو وارد می‌کنند:</p>
<p><span id="eq-ch04-force"><span class="math display">\[
\frac{F}{L} = \frac{\mu_0 I_1 I_2}{2\pi d}
\tag{4.13}\]</span></span></p>
<p>با جریان‌های هم‌جهت یکدیگر را جذب و با جریان‌های مخالف دفع می‌کنند. در کارِ عادی این نیرو ناچیز است، اما جریانِ اتصالِ کوتاه ده‌ها برابرِ جریانِ عادی است و نیرو با <strong>مجذورِ</strong> جریان بالا می‌رود.</p>
<p><strong>مواد مغناطیسی.</strong> آهن و فولادهای الکتریکی میدان را صدها تا هزاران برابر تقویت می‌کنند (نفوذپذیریِ زیاد) اما <strong>اشباع</strong> می‌شوند (حدودِ ۲ تسلا). تغییرِ متناوبِ میدان دو تلفات دارد: <strong>پسماند</strong> (چرخهٔ مغناطیس‌شوندگی) و <strong>جریانِ گردابی</strong> (جریان‌هایی که خودِ هسته را گرم می‌کنند). تلفاتِ گردابی با مجذورِ ضخامتِ ورق متناسب است؛ هستهٔ ترانسفورماتور را از ورق‌های نازکِ عایق‌دار می‌سازند.</p>
<p><strong>القا.</strong> قانونِ فارادی: تغییرِ شارِ مغناطیسیِ گذرنده از یک حلقه، ولتاژ القا می‌کند، <span class="math inline">\(e = -N\,\mathrm{d}\Phi/\mathrm{d}t\)</span>. ژنراتور با چرخاندنِ میدان و ترانسفورماتور با شارِ متناوب کار می‌کنند. برای شارِ سینوسی در هسته‌ای با سطحِ <span class="math inline">\(A\)</span> و بیشینهٔ چگالیِ شارِ <span class="math inline">\(B\)</span>:</p>
<p><span id="eq-ch04-emf"><span class="math display">\[
V_\text{rms} = 4.44\, f\, N\, A\, B
\tag{4.14}\]</span></span></p>
<p>پس نسبتِ ولتاژها نسبتِ تعدادِ دورهاست و «ولت بر دور» برای همهٔ سیم‌پیچ‌های یک هسته یکی است.</p>
<div id="exm-ch04-busforce" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.13 (نیروی اتصالِ کوتاه بر شینه‌ها)</strong></span> <strong>پرسش.</strong> جریانِ اتصالِ کوتاهِ باسِ اتصالِ فصلِ ۳ (<span class="ltr" dir="ltr">21.9 kA</span>) با ضریبِ اوجِ <span class="ltr" dir="ltr">1.8</span> (فرضی، <span class="ltr" dir="ltr">A-054</span>) از دو شینهٔ موازی با فاصلهٔ <span class="ltr" dir="ltr">0.3 m</span> می‌گذرد. نیرو بر متر و بر هر تکیه‌گاه را با حالتِ عادی مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>fault at bus 1 of chapter 3: I'' = 21.9 kA; peak factor kappa 1.8 (A-054)
  peak current i_p = kappa sqrt(2) I'' = 55.7 kA
  two parallel bars 0.3 m apart: F/L = mu0 i_p^2 / (2 pi d) = 2.07 kN/m
  with supports every 1.2 m: about 2.5 kN per support, for a few milliseconds
  at normal current (1750 A peak 2475 A): 4.1 N/m</code></pre>
<p><strong>تفسیر.</strong> نیرو در اتصالِ کوتاه حدودِ ۵۰۰ برابرِ حالتِ عادی است: <span class="ltr" dir="ltr">2 kN</span> بر متر، برای چند میلی‌ثانیه. مقره‌ها، تکیه‌گاه‌ها و پیچ‌های شینه برای همین ضربه طراحی و در آزمونِ نوعیِ تابلو سنجیده می‌شوند (فصل‌های ۲۴ و ۴۶). در سه‌فاز، نیروی شینهٔ میانی کمی متفاوت است و روشِ محاسبهٔ رسمی آن را در نظر می‌گیرد.</p>
</div>
<div id="exm-ch04-transformer" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.14 (دورهای ترانسفورماتورِ اصلی)</strong></span> <strong>پرسش.</strong> ترانسفورماتورِ <span class="ltr" dir="ltr">132/33 kV</span> (ستاره در ولتاژِ بالا، مثلث در ولتاژِ پایین) هسته‌ای با سطحِ <span class="ltr" dir="ltr">0.5 m²</span> و چگالیِ شارِ <span class="ltr" dir="ltr">1.7 T</span> دارد (فرضی، <span class="ltr" dir="ltr">A-053</span>). ولت بر دور و تعدادِ دورها را بیابید. با ۱۰ درصد اضافه‌ولتاژ چه می‌شود؟ نازک‌تر کردنِ ورق از <span class="ltr" dir="ltr">0.35</span> به <span class="ltr" dir="ltr">0.27 mm</span> تلفاتِ گردابی را چقدر کم می‌کند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>export transformer 132 kV star / 33 kV delta, core 0.5 m2, B 1.7 T (A-053)
  volts per turn 4.44 f A B = 188.7 V
  HV phase winding 76.2 kV: 404 turns; LV phase winding 33 kV: 175 turns
  ratio check 2.309 = 76.2 / 33 = 2.309
  flux density at 110 % voltage 1.87 T: near saturation of grain-oriented
    steel
  eddy loss ~ t^2: 0.27 mm sheet instead of 0.35 mm -&gt; 0.60 x</code></pre>
<p><strong>تفسیر.</strong> هر دور حدودِ ۱۸۹ ولت دارد؛ ۴۰۴ و ۱۷۵ دور نسبتِ ولتاژها را درست می‌سازند. ده درصد اضافه‌ولتاژ ده درصد چگالیِ شار را بالا می‌برد و هسته را به <strong>اشباع</strong> نزدیک می‌کند: جریانِ مغناطیس‌کننده و گرما و صدا زیاد می‌شوند (فصلِ ۲۵). ورقِ نازک‌تر تلفاتِ گردابی را حدودِ ۴۰ درصد کم می‌کند اما برش و چیدنش گران‌تر است: یک مصالحهٔ کلاسیکِ طراحی و ساخت (فصلِ ۴۳).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا طراحِ عایق به بیشینهٔ میدان اهمیت می‌دهد، نه میانگین؟</li>
<li>با <a href="#eq-ch04-coax" class="quarto-xref">معادلهٔ&nbsp;<span>4.12</span></a>، اگر ضخامتِ عایق دو برابر شود، میدانِ کنارِ رسانا چقدر کم می‌شود؟</li>
<li>جریانِ شارژِ یک کابلِ ۲۰ کیلومتری با مشخصاتِ <a href="#exm-ch04-coax" class="quarto-xref">مثال&nbsp;<span>4.12</span></a> چیست؟</li>
<li>نیروی میانِ دو شینه با جریانِ <span class="ltr" dir="ltr">1000 A</span> و فاصلهٔ <span class="ltr" dir="ltr">0.1 m</span> چیست؟</li>
<li>چرا هستهٔ ترانسفورماتور را از ورقِ نازک می‌سازند و نه قطعهٔ یکپارچه؟</li>
<li>ترانسفورماتورِ <span class="ltr" dir="ltr">400/230 V</span> با ولت بر دورِ <span class="ltr" dir="ltr">2 V</span> چند دور در هر طرف دارد؟</li>
<li>اشباعِ هسته چیست و چرا با اضافه‌ولتاژ رخ می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-a-light" class="level3" data-number="4.2.13">
<h3 data-number="4.2.13" class="anchored" data-anchor-id="sec-ch04-a-light"><span class="header-section-number">4.2.13</span> نور، فوتون و سلولِ خورشیدی</h3>
<p><strong>نور موج است و ذره.</strong> نور موجِ الکترومغناطیسی است با طولِ موجِ <span class="math inline">\(\lambda\)</span>؛ نورِ مرئی از حدودِ ۴۰۰ (بنفش) تا ۷۰۰ نانومتر (سرخ) و تابشِ خورشید از فرابنفش تا فروسرخ گسترده است. اما نور انرژی را در <strong>بسته‌هایی</strong> به نامِ <strong>فوتون</strong> می‌برد، هر کدام با انرژیِ</p>
<p><span id="eq-ch04-photon"><span class="math display">\[
E = \frac{h c}{\lambda} \approx \frac{1240}{\lambda\,[\text{nm}]}\ \text{eV}
\tag{4.15}\]</span></span></p>
<p><strong>گافِ انرژی.</strong> در نیمه‌رسانا، الکترون‌ها فقط وقتی آزاد می‌شوند (و جریان می‌سازند) که انرژی‌ای دست‌کم برابرِ <strong>گافِ انرژی</strong> <span class="math inline">\(E_g\)</span> بگیرند؛ برای سیلیسیوم حدودِ <span class="ltr" dir="ltr">1.12 eV</span>. دو پیامد: (۱) فوتونِ کم‌انرژی‌تر از گاف (طولِ موجِ بلندتر از حدودِ ۱۱۰۰ نانومتر) <strong>هیچ</strong> الکترونی آزاد نمی‌کند و از سلول می‌گذرد؛ (۲) فوتونِ پرانرژی‌تر فقط <span class="math inline">\(E_g\)</span> از انرژی‌اش را به الکترون می‌دهد و بقیه <strong>گرما</strong> می‌شود. همین دو اثر بازدهِ سلولِ تک‌پیوندی را محدود می‌کنند. افزایشِ دما گاف را کمی کوچک‌تر و ولتاژِ سلول را کمتر می‌کند؛ از این رو توان با دما افت می‌کند (<a href="#sec-ch04-a-pvtemp" class="quarto-xref"><span>بخش 4.2.8</span></a>). ساختِ سلول موضوعِ فصلِ ۴۱ در سطحِ کارخانهٔ صنعتی است.</p>
<div id="exm-ch04-photon" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.15 (فوتون‌ها، گاف و «بازدهِ نهایی»)</strong></span> <strong>پرسش.</strong> انرژیِ فوتون‌های ۴۰۰ تا ۱۱۰۷ نانومتر را حساب کنید. خورشید را جسمِ سیاهِ <span class="ltr" dir="ltr">5778 K</span> فرض کنید (تقریبِ آموزشی): چه کسری از توانِ آن در فوتون‌های بالای گافِ سیلیسیوم است؟ اگر هر فوتونِ بالای گاف دقیقاً <span class="math inline">\(E_g\)</span> بدهد، بازده چیست و بهترین گاف کدام است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>photon energy E = h c / lambda:
    400 nm: 3.10 eV
    550 nm: 2.25 eV
    700 nm: 1.77 eV
   1107 nm: 1.12 eV
silicon band gap 1.12 eV -&gt; photons longer than 1107 nm pass through unused
blackbody sun (5778 K): power in photons above 1.12 eV 0.769
  'ultimate' efficiency (each photon gives exactly 1.12 eV): 0.438
  best gap for this limit: 1.10 eV (0.439)</code></pre>
<div id="fig-ch04-gap" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-gap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-gap.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-gap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.9: بازدهِ نهاییِ یک جاذبِ تک‌گاف بر حسبِ گافِ انرژی برای خورشیدِ جسمِ سیاه
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> ۷۷ درصدِ توان در فوتون‌های قابلِ‌جذب است، اما چون مازادِ انرژیِ هر فوتون گرما می‌شود، سقفِ این مدل حدودِ ۴۴ درصد است؛ و سیلیسیوم تقریباً روی قلهٔ منحنی نشسته است (<a href="#fig-ch04-gap" class="quarto-xref">شکل&nbsp;<span>4.9</span></a>). انتگرال‌ها عددی‌اند (<a href="03-mathematics.html#sec-ch03-d-quad" class="quarto-xref"><span>بخش 3.5.4</span></a>). حدِ واقعیِ سلول کمتر است، چون الکترون‌های آزادشده ممکن است دوباره ترکیب شوند و ولتاژ از گاف کمتر است؛ ماژولِ <span class="ltr" dir="ltr">PVM-550</span> با بازدهِ <span class="ltr" dir="ltr">21.3 %</span> حدودِ نیمِ این سقف را می‌گیرد. <strong>محدودیت:</strong> طیفِ واقعیِ نورِ خورشید پس از عبور از جو با جسمِ سیاه فرق دارد (فصلِ ۱۲).</p>
</div>
<p><strong>بازتاب، جذب و عبور.</strong> نوری که به سطح می‌رسد یا <strong>بازتاب</strong> می‌شود، یا <strong>جذب</strong>، یا <strong>عبور</strong> می‌کند و جمعِ این سه یک است. در مرزِ دو ماده با ضریبِ شکستِ <span class="math inline">\(n_1\)</span> و <span class="math inline">\(n_2\)</span>، بازتاب در تابشِ عمود <span class="math inline">\(\big((n_1 - n_2)/(n_1 + n_2)\big)^{2}\)</span> است (روابطِ فرنل) و با زاویه زیاد می‌شود. <strong>لایهٔ ضدبازتاب</strong> با ضریبِ شکستِ <span class="math inline">\(\sqrt{n_1 n_2}\)</span> و ضخامتِ یک‌چهارمِ طولِ موج، بازتاب‌های دو سطحش را با تداخل خنثی می‌کند.</p>
<div id="exm-ch04-fresnel" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.16 (شیشهٔ ماژول و زاویهٔ خورشید)</strong></span> <strong>پرسش.</strong> بازتابِ مرزِ هوا و شیشه (<span class="math inline">\(n = 1.5\)</span>) را در زاویه‌های صفر تا ۸۵ درجه و عبورِ نسبت به تابشِ عمود را بیابید. لایهٔ ضدبازتابِ ایده‌آل چه ضریبِ شکست و ضخامتی دارد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>air-glass interface, n = 1.5, unpolarised:
    0 deg: reflectance 0.040, transmission relative to normal 1.000
   30 deg: reflectance 0.042, transmission relative to normal 0.998
   45 deg: reflectance 0.050, transmission relative to normal 0.989
   60 deg: reflectance 0.089, transmission relative to normal 0.949
   70 deg: reflectance 0.171, transmission relative to normal 0.863
   80 deg: reflectance 0.388, transmission relative to normal 0.638
   85 deg: reflectance 0.613, transmission relative to normal 0.403
  quarter-wave anti-reflection layer: n = sqrt(1.5) = 1.225, thickness 550 /
    (4 n) = 112 nm</code></pre>
<div id="fig-ch04-fresnel" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-fresnel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-fresnel.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-fresnel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.10: بازتابِ مرزِ هوا و شیشه بر حسبِ زاویهٔ تابش
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> تا ۴۵ درجه بازتاب تقریباً ثابت و ۴ درصد است؛ پس از ۶۰ درجه تند بالا می‌رود (<a href="#fig-ch04-fresnel" class="quarto-xref">شکل&nbsp;<span>4.10</span></a>). صبح و عصر که خورشید مایل است، بخشِ بزرگی از نور پیش از رسیدن به سلول برمی‌گردد. این اثر در مدل‌های تولید با «ضریبِ اصلاحِ زاویهٔ تابش» وارد می‌شود (فصلِ ۱۵) و همان ضربِ داخلیِ زاویهٔ تابشِ <a href="03-mathematics.html#sec-ch03-a-vectors" class="quarto-xref"><span>بخش 3.2.7</span></a> ورودیِ آن است.</p>
</div>
</section>
<section id="sec-ch04-a-vibration" class="level3" data-number="4.2.14">
<h3 data-number="4.2.14" class="anchored" data-anchor-id="sec-ch04-a-vibration"><span class="header-section-number">4.2.14</span> ارتعاش، تشدید و برج</h3>
<p><strong>یادآوری.</strong> در <a href="03-mathematics.html#sec-ch03-b-vibration" class="quarto-xref"><span>بخش 3.3.10</span></a> دیدیم که سامانهٔ جرم-فنر بسامدِ طبیعیِ <span class="math inline">\(f_n = \tfrac{1}{2\pi}\sqrt{k/m}\)</span> دارد و اگر با همان بسامد تحریک شود، دامنه بسیار بزرگ می‌شود (<strong>تشدید</strong>). برج توربین یک تیرِ یک‌سر گیردار است با جرمی سنگین در بالا. سفتیِ نوکِ تیرِ یک‌سر گیردار <span class="math inline">\(k = 3EI/L^{3}\)</span> است و جرمِ خودِ برج تقریباً با ضریبِ <span class="ltr" dir="ltr">0.24</span> به جرمِ بالا افزوده می‌شود (روشِ ریلی). روتور با دو بسامدِ اصلی برج را تحریک می‌کند: <strong><span class="math inline">\(1P\)</span></strong> (یک بار در هر دور، از ناهمواریِ جرم و پره‌ها) و <strong><span class="math inline">\(3P\)</span></strong> (هر بار که پره‌ای از جلوی برج می‌گذرد).</p>
<div id="exm-ch04-tower" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.17 (بسامدِ طبیعیِ برج و پنجرهٔ «نرم-سفت»)</strong></span> <strong>پرسش.</strong> برجِ لوله‌ایِ ۱۰۰ متری با جرمِ بالای ۳۵۰ تن را با دو طرح (فرضی، <span class="ltr" dir="ltr">A-050</span>) بسنجید: قطرِ <span class="ltr" dir="ltr">4.25 m</span> و ضخامتِ <span class="ltr" dir="ltr">30 mm</span>؛ قطرِ <span class="ltr" dir="ltr">4.5 m</span> و ضخامتِ <span class="ltr" dir="ltr">45 mm</span>. بسامدِ اول را با <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> در <span class="ltr" dir="ltr">10.5 rpm</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>tower as a uniform steel tube of 100 m with a 350 t top mass (A-050):
  rotor at 10.5 rpm: 1P = 0.175 Hz, 3P = 0.525 Hz
  first try: D 4.25 m, t 30 mm: I = 0.885 m4, tower 312 t, k = 3EI/L^3 = 558
    kN/m
    m_eff = m_top + 0.24 m_tower = 425 t -&gt; f1 = 0.182 Hz; f1/1P = 1.04, 3P/f1
    = 2.88
  second try: D 4.5 m, t 45 mm: I = 1.563 m4, tower 494 t, k = 3EI/L^3 = 984
    kN/m
    m_eff = m_top + 0.24 m_tower = 469 t -&gt; f1 = 0.231 Hz; f1/1P = 1.32, 3P/f1
    = 2.28
  the bare second tube without the top mass: 0.456 Hz
  the first try sits 4 % above 1P (resonance risk); the second lies between
    1P and 3P with margin ('soft-stiff')</code></pre>
<div id="fig-ch04-campbell" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-campbell-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-campbell.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-campbell-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.11: بسامدهای تحریکِ روتور و بسامدِ اولِ برج بر حسبِ سرعتِ روتور
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> طرحِ اول فقط ۴ درصد بالاتر از <span class="math inline">\(1P\)</span> است: در تندیِ اسمی برج در آستانهٔ تشدید است. طرحِ دوم میانِ <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> با فاصلهٔ کافی می‌نشیند؛ به این طرح «نرم-سفت» می‌گویند (<a href="#fig-ch04-campbell" class="quarto-xref">شکل&nbsp;<span>4.11</span></a>). اما در سرعت‌های کمترِ روتور، خطِ <span class="math inline">\(3P\)</span> از روی بسامدِ برج می‌گذرد؛ کنترلِ توربین آن سرعت را سریع رد می‌کند یا از آن پرهیز می‌کند. <strong>درس:</strong> طراحی تکراری است؛ نخستین پاسخ معمولاً آخرین پاسخ نیست. بسامدِ واقعی به فونداسیون و خاک هم بستگی دارد (فصلِ ۳۰).</p>
</div>
</section>
<section id="sec-ch04-a-sound" class="level3" data-number="4.2.15">
<h3 data-number="4.2.15" class="anchored" data-anchor-id="sec-ch04-a-sound"><span class="header-section-number">4.2.15</span> صدا</h3>
<p>صدا موجِ فشار در هواست. <strong>ترازِ توانِ صوتی</strong> <span class="math inline">\(L_W\)</span> مشخصهٔ منبع است و <strong>ترازِ فشارِ صوتی</strong> <span class="math inline">\(L_p\)</span> چیزی است که در یک نقطه شنیده می‌شود؛ هر دو به دسی‌بل (<a href="03-mathematics.html#sec-ch03-a-growth" class="quarto-xref"><span>بخش 3.2.3</span></a>). در فضای آزاد و دور از منبعِ نقطه‌ای، توان روی سطحِ کره‌ای به مساحتِ <span class="math inline">\(4\pi r^{2}\)</span> پخش می‌شود، پس:</p>
<p><span id="eq-ch04-spl"><span class="math display">\[
L_p = L_W - 20\log_{10} r - 11
\tag{4.16}\]</span></span></p>
<p>(با <span class="math inline">\(r\)</span> بر حسبِ متر). هر دو برابر شدنِ فاصله شش دسی‌بل کم می‌کند. جذبِ هوا، زمین، مانع‌ها و جهتِ باد این عدد را تغییر می‌دهند و ارزیابیِ رسمیِ صدا روشِ استانداردِ خودش و حدهای محلی را دارد (فصلِ ۳۳).</p>
<div id="exm-ch04-sound" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.18 (صدای یک توربین در فاصله)</strong></span> <strong>پرسش.</strong> ترازِ فشارِ صوتیِ توربینی با ترازِ توانِ <span class="ltr" dir="ltr">105 dB(A)</span> (فرضی) را در ۱۵۰ تا ۱۰۰۰ متر با گسترشِ کروی بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>sound power 105 dB(A) per turbine (assumed, as in chapter 3); spherical
    spreading only:
    150 m: Lp = 105 - 20 log10 r - 11 = 50.5 dB(A)
    300 m: Lp = 105 - 20 log10 r - 11 = 44.5 dB(A)
    500 m: Lp = 105 - 20 log10 r - 11 = 40.0 dB(A)
   1000 m: Lp = 105 - 20 log10 r - 11 = 34.0 dB(A)
  every doubling of distance: -6 dB; ground, air absorption, screening and
    the governing assessment method change these numbers (chapter 33)</code></pre>
<p><strong>تفسیر.</strong> در ۵۰۰ متری حدودِ <span class="ltr" dir="ltr">40 dB(A)</span>، در حدِ یک اتاقِ آرام و بسیار کمتر از گفت‌وگوی عادی. اما ۱۲ توربین هم‌زمان حدودِ ۱۱ دسی‌بل بیشتر می‌سازند (<a href="03-mathematics.html#exm-ch03-growth" class="quarto-xref">مثال&nbsp;<span>3.3</span></a>) و شبِ آرام، که برشِ باد زیاد و صدای زمینه کم است (<a href="#sec-ch04-a-shear" class="quarto-xref"><span>بخش 4.2.6</span></a>)، بدترین حالت است. این ساده‌ترین مدل است و فقط برای غربالگریِ فاصله‌ها به‌کار می‌رود.</p>
</div>
</section>
<section id="sec-ch04-a-storage" class="level3" data-number="4.2.16">
<h3 data-number="4.2.16" class="anchored" data-anchor-id="sec-ch04-a-storage"><span class="header-section-number">4.2.16</span> پیوند با ذخیره‌سازی: انرژی در شکل‌های مختلف</h3>
<p>انرژی را می‌توان به شکل‌های گوناگون ذخیره کرد: <strong>گرانشی</strong> (<span class="math inline">\(mgh\)</span>، تلمبه‌ذخیره)، <strong>جنبشی</strong> (<span class="math inline">\(\tfrac12 I\omega^{2}\)</span>، چرخ‌طیار و روتورِ توربین)، <strong>میدانِ الکتریکی</strong> (<span class="math inline">\(\tfrac12 C V^{2}\)</span>، خازن)، و <strong>شیمیایی</strong> (باتری: ولتاژ ضربِ بار، <span class="math inline">\(E = V\,Q\)</span>). مقایسهٔ این‌ها نشان می‌دهد چرا باتری‌های شیمیایی بر ذخیره‌سازیِ چندساعتهٔ نیروگاه‌های تجدیدپذیر چیره شده‌اند (فصلِ ۱۹).</p>
<div id="exm-ch04-storage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.19 (۴۰ مگاوات‌ساعت به چهار زبان)</strong></span> <strong>پرسش.</strong> انرژیِ باتریِ سناریوی <span class="ltr" dir="ltr">S1</span> (<span class="ltr" dir="ltr">40 MWh</span>) را به آبِ بالابرده تا ۱۰۰ متر، تعدادِ سلولِ <span class="ltr" dir="ltr">3.2 V</span> و <span class="ltr" dir="ltr">280 Ah</span> (فرضی)، تعدادِ روتورِ چرخان و ظرفیتِ خازنِ لازم بیان کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>the 40 MWh battery of scenario S1 expressed in other forms of stored energy:
  water lifted 100 m: m = E / (g h) = 146,839 t = 146,839 m3
  cells of 3.2 V x 280 Ah = 0.896 kWh (assumed): 44,643 cells
  turbine rotors at 10.5 rpm hold 32.2 MJ each: 4,470 rotors
  a capacitor bank at 800 V storing 1 MWh needs C = 2E/V^2 = 11,250 F
  chemical bonds pack energy densely; motion and fields store little per kg</code></pre>
<p><strong>تفسیر.</strong> همین انرژی ۱۴۷ هزار مترمکعب آب در ارتفاعِ صدمتری (یک استخرِ ۱۰۰ در ۱۰۰ در ۱۵ متر) یا انرژیِ چرخشیِ چهار هزار روتورِ توربین است؛ اما در حدودِ ۴۵ هزار سلولِ باتری جا می‌گیرد. چگالیِ انرژیِ پیوندهای شیمیایی دلیلِ اصلیِ این تفاوت است. هر شکلِ ذخیره مزیتِ خود را دارد: خازن و چرخ‌طیار پاسخِ بسیار سریع، تلمبه‌ذخیره عمرِ بسیار بلند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>انرژیِ فوتونِ <span class="ltr" dir="ltr">500 nm</span> چند الکترون‌ولت است؟</li>
<li>چرا فوتونِ <span class="ltr" dir="ltr">1300 nm</span> در سلولِ سیلیسیومی برق تولید نمی‌کند؟</li>
<li>چرا مازادِ انرژیِ فوتون‌های آبی سلول را گرم می‌کند؟</li>
<li>بازتابِ مرزِ هوا و آب (<span class="math inline">\(n = 1.33\)</span>) در تابشِ عمود چیست؟</li>
<li>چرا لایهٔ ضدبازتاب یک‌چهارمِ طولِ موج ضخامت دارد؟</li>
<li>برج با بسامدِ <span class="ltr" dir="ltr">0.20 Hz</span> و روتورِ <span class="ltr" dir="ltr">12 rpm</span>: آیا در خطرِ تشدید با <span class="math inline">\(1P\)</span> است؟</li>
<li>ضخیم‌تر کردنِ دیوارهٔ برج سفتی را بیشتر زیاد می‌کند یا جرم را؟ بسامد چه می‌شود؟</li>
<li>صدای منبعی که در ۲۰۰ متری <span class="ltr" dir="ltr">45 dB</span> است، در ۸۰۰ متری چقدر است؟</li>
<li>چرا تلمبه‌ذخیره برای ذخیرهٔ زیاد به حجم‌های عظیمِ آب نیاز دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-a-rotating" class="level3" data-number="4.2.17">
<h3 data-number="4.2.17" class="anchored" data-anchor-id="sec-ch04-a-rotating"><span class="header-section-number">4.2.17</span> بارهای چرخشی: گریز از مرکز و چرخهٔ گرانش</h3>
<p><strong>شهود.</strong> جرمی که روی دایره می‌چرخد، برای ماندن روی دایره به نیرویی رو به مرکز نیاز دارد: <span class="math inline">\(F = m\omega^{2} r\)</span>. در قابِ چرخانِ پره، این نیرو مثلِ کششی رو به بیرون حس می‌شود (<strong>نیروی گریز از مرکز</strong>) و ریشهٔ پره و پیچ‌هایش آن را تحمل می‌کنند. همزمان، وزنِ پره در هر دور یک بار به جلو و یک بار به عقب گشتاور می‌دهد: یک <strong>چرخهٔ کاملِ خستگی در هر دور</strong>، مستقل از باد.</p>
<div id="exm-ch04-blade" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.20 (کششِ گریز از مرکز و گشتاورِ گرانشیِ ریشهٔ پره)</strong></span> <strong>پرسش.</strong> پرهٔ ۲۰ تنی و ۷۳ متریِ <a href="#exm-ch04-inertia" class="quarto-xref">مثال&nbsp;<span>4.3</span></a> با جرمِ کاهشی (مرکزِ جرم در یک‌سومِ طول) در <span class="ltr" dir="ltr">10.5 rpm</span> می‌چرخد. نیروی گریز از مرکز، گشتاورِ گرانشیِ ریشه و تعدادِ چرخه‌های گرانشی در ۲۰ سال را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one blade of 20 t, 73 m, mass tapering to zero at the tip (A-048), 10.5 rpm
  centre of mass at L/3 = 24.3 m from the root
  centrifugal pull m omega^2 r = 588 kN (blade weight 196 kN)
  gravity moment at the root m g r = 4.77 MN m, reversing every turn
  turns in 20 years of operation at rated speed: 1.10e+08
  every turn is one full gravity cycle: blade roots are designed for fatigue</code></pre>
<p><strong>تفسیر.</strong> کششِ گریز از مرکز سه برابرِ وزنِ پره است اما ثابت است. گشتاورِ گرانشیِ <span class="ltr" dir="ltr">4.8 MN·m</span> که در هر دور علامتش عوض می‌شود، صد میلیون بار در عمرِ توربین تکرار می‌شود؛ این یکی از بارهای اصلیِ طراحیِ خستگیِ ریشهٔ پره و یاتاقانِ پره است (فصلِ ۴۲). پرهٔ بلندتر و سنگین‌تر این بار را با توانِ دوم و سوم طول بالا می‌برد؛ از این رو کاهشِ جرمِ پره (<a href="#sec-ch04-c-families" class="quarto-xref"><span>بخش 4.4.1</span></a>) فقط برای صرفه‌جویی در ماده نیست.</p>
</div>
</section>
<section id="sec-ch04-a-magcircuit" class="level3" data-number="4.2.18">
<h3 data-number="4.2.18" class="anchored" data-anchor-id="sec-ch04-a-magcircuit"><span class="header-section-number">4.2.18</span> مدارِ مغناطیسی و جریانِ مغناطیس‌کننده</h3>
<p><strong>قیاس با مدارِ الکتریکی.</strong> شارِ مغناطیسی در هسته مانندِ جریان در مدار است، «نیروی محرکهٔ مغناطیسی» <span class="math inline">\(N i\)</span> مانندِ ولتاژ، و <strong>رلوکتانسِ</strong> هر بخش (<span class="math inline">\(\ell/(\mu A)\)</span>) مانندِ مقاومت. پس برای رسیدن به چگالیِ شارِ <span class="math inline">\(B\)</span>:</p>
<p><span id="eq-ch04-magcircuit"><span class="math display">\[
N i = B\left(\frac{\ell_\text{fe}}{\mu_0 \mu_r} + \frac{g}{\mu_0}\right)
\tag{4.17}\]</span></span></p>
<p><span class="math inline">\(\ell_\text{fe}\)</span> طولِ مسیرِ آهن، <span class="math inline">\(\mu_r\)</span> نفوذپذیریِ نسبیِ آن و <span class="math inline">\(g\)</span> طولِ معادلِ فاصلهٔ هوایی است. چون <span class="math inline">\(\mu_r\)</span> فولادِ الکتریکی ده‌ها هزار است، یک میلی‌متر هوا به اندازهٔ ده‌ها متر آهن «مقاومت» دارد.</p>
<div id="exm-ch04-magnetic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.21 (اثرِ درزهای هسته)</strong></span> <strong>پرسش.</strong> برای هستهٔ <a href="#exm-ch04-transformer" class="quarto-xref">مثال&nbsp;<span>4.14</span></a> با مسیرِ ۶ متری و نفوذپذیریِ نسبیِ ۳۰ هزار (فرضی، <span class="ltr" dir="ltr">A-063</span>)، جریانِ مغناطیس‌کننده را بی‌درز و با درزِ معادلِ <span class="ltr" dir="ltr">0.2</span> و <span class="ltr" dir="ltr">1.0 mm</span> حساب و با جریانِ نامی مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>export transformer core of a_transformer: B 1.7 T, LV winding 175 turns
  iron path 6 m, relative permeability 30 000 (assumed, A-063)
  joint gap 0.0 mm: magnetising current peak  1.5 A = 0.11 % of rated 1010 A
  joint gap 0.2 mm: magnetising current peak  3.1 A = 0.22 % of rated 1010 A
  joint gap 1.0 mm: magnetising current peak  9.3 A = 0.65 % of rated 1010 A
  a fraction of a millimetre of air needs as much magnetising as metres of
    iron: core joints are stacked and interleaved to keep gaps tiny</code></pre>
<p><strong>تفسیر.</strong> دو دهمِ میلی‌متر هوا جریانِ مغناطیس‌کننده را دو برابر و یک میلی‌متر شش برابر می‌کند. از این رو ورق‌های هسته در گوشه‌ها <strong>پله‌ای و یک‌درمیان</strong> چیده می‌شوند و فشارِ بستنِ هسته کنترل می‌شود (فصلِ ۴۳). جریانِ مغناطیس‌کننده کوچک است اما در همهٔ ساعت‌ها، حتی بی‌بار، جاری است؛ همراه با تلفاتِ هسته، تلفاتِ <strong>بی‌باری</strong> ترانسفورماتور را می‌سازد که در نیروگاهی با ساعت‌های طولانیِ کم‌بار مهم است (فصلِ ۲۵).</p>
</div>
</section>
<section id="sec-ch04-a-electrochem" class="level3" data-number="4.2.19">
<h3 data-number="4.2.19" class="anchored" data-anchor-id="sec-ch04-a-electrochem"><span class="header-section-number">4.2.19</span> الکتروشیمی برای ذخیره‌سازی</h3>
<p><strong>باتری</strong> انرژی را در پیوندهای شیمیایی ذخیره می‌کند. در هر الکترود یک واکنشِ اکسایش-کاهش رخ می‌دهد و الکترون‌ها از مدارِ بیرونی و یون‌ها از الکترولیت جابه‌جا می‌شوند. <strong>ظرفیتِ نظری</strong> یک ماده از قانونِ فارادی می‌آید: هر مول از مادهٔ فعال <span class="math inline">\(n\)</span> مول الکترون، یعنی <span class="math inline">\(nF\)</span> کولن، می‌دهد. پس ظرفیتِ ویژه بر حسبِ میلی‌آمپرساعت بر گرم <span class="math inline">\(nF/(3.6M)\)</span> است. <strong>ولتاژِ سلول</strong> از تفاوتِ انرژیِ دو واکنش می‌آید و <strong>مقاومتِ درونی</strong> باعث می‌شود ولتاژِ پایانه زیرِ بار کم شود و بخشی از انرژی گرما شود (<span class="math inline">\(I^{2}R\)</span>). مرز: این کتاب شیمی و فیزیکِ ذخیره را برای <strong>فهم و طراحیِ سامانه</strong> می‌آموزد؛ ساختِ سلول کارِ کارخانهٔ صنعتی با کنترل‌های ایمنیِ ویژه است (فصل‌های ۱۹ و ۴۵).</p>
<div id="exm-ch04-battery" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.22 (ظرفیتِ نظری و گرمای یک قفسهٔ باتری)</strong></span> <strong>پرسش.</strong> ظرفیتِ ویژهٔ نظریِ لیتیوم‌آهن‌فسفات (جرمِ مولیِ <span class="ltr" dir="ltr">157.76 g/mol</span>، یک الکترون) چیست؟ اگر هر سلول <span class="ltr" dir="ltr">0.25 mΩ</span> مقاومتِ درونی داشته باشد و با <span class="ltr" dir="ltr">140 A</span> کار کند (فرضی، <span class="ltr" dir="ltr">A-064</span>)، گرما در هر سلول و در کلِ باتریِ سناریوی <span class="ltr" dir="ltr">S1</span> چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>theoretical specific capacity of LiFePO4 (one electron per formula unit):
  F / (3.6 M) = 96485 / (3.6 x 157.76) = 169.9 mAh/g
  a 280 Ah cell needs at least 1.65 kg of cathode material (theory only)
cell internal resistance 0.25 milliohm, current 140 A (0.5 C) (A-064):
  heat I^2 R = 4.9 W per cell; for 44,643 cells 219 kW to remove
  ohmic loss one way 1.09 % of the cell power; round trip about 2.2 %
  doubling the current quadruples the heat: fast cycling needs more cooling</code></pre>
<p><strong>تفسیر.</strong> حدودِ ۲۲۰ کیلووات گرما باید از محفظه‌های باتری بیرون برده شود، با سامانهٔ تهویه یا خنک‌کنندهٔ مایع که خودش برق مصرف می‌کند و جزئی از تلفاتِ رفت‌وبرگشتِ کلِ سامانه است (فصلِ ۱۹). گرما با <strong>مجذورِ</strong> جریان بالا می‌رود: باتری‌ای که برای کارِ دوساعته (نرخِ ۰٫۵) طراحی شده، اگر یک‌ساعته کار کند چهار برابر گرما می‌سازد؛ و دما پیری را تند می‌کند (<a href="#sec-ch04-b-ageing" class="quarto-xref"><span>بخش 4.3.14</span></a>). یکنواختیِ دما میانِ سلول‌ها به همان اندازهٔ دمای میانگین مهم است.</p>
</div>
</section>
<section id="sec-ch04-a-cooling" class="level3" data-number="4.2.20">
<h3 data-number="4.2.20" class="anchored" data-anchor-id="sec-ch04-a-cooling"><span class="header-section-number">4.2.20</span> خنک‌کاری با هوا و اثرِ ارتفاع</h3>
<p><strong>گرما با جریانِ هوا.</strong> هوایی که با جریانِ جرمیِ <span class="math inline">\(\dot{m}\)</span> از یک تجهیز می‌گذرد و <span class="math inline">\(\Delta T\)</span> گرم می‌شود، گرمای <span class="math inline">\(P = \dot{m} c_p \Delta T\)</span> را می‌برد. جریانِ حجمی <span class="math inline">\(Q = \dot{m}/\rho\)</span> است و توانِ فن <span class="math inline">\(Q\,\Delta p/\eta_\text{fan}\)</span>. در هوای رقیق، برای همان جرم، حجمِ بیشتری لازم است؛ و چون افتِ فشارِ کانال‌ها با <span class="math inline">\(\rho Q^{2}\)</span> متناسب است، توانِ فن برای همان گرما با <span class="math inline">\(1/\rho^{2}\)</span> بالا می‌رود.</p>
<div id="exm-ch04-cooling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.23 (اینورتر در ارتفاعِ ۱۲۰۰ متر)</strong></span> <strong>پرسش.</strong> اینورترِ <span class="ltr" dir="ltr">4.2 MW</span> با بازدهِ <span class="ltr" dir="ltr">98.5 %</span> (فرضی، <span class="ltr" dir="ltr">A-064</span>) را با هوایی خنک می‌کنیم که ۱۵ کلوین گرم شود. جریانِ هوا و توانِ فن را کنارِ دریا و در ساختگاهِ نیروگاهِ P مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>inverter 4.2 MW at 98.5 % efficiency: losses 64 kW at full power
  air warms 15 K; 300 Pa at sea level; fan efficiency 0.6 (A-064)
  sea level        rho 1.20: air 3.54 m3/s, fan 1.77 kW
  Plant P, 1200 m  rho 1.05: air 4.04 m3/s, fan 2.31 kW
  thin air: the same heat needs 1.143 x the volume and 1.31 x the fan power
  manufacturers derate equipment above a stated altitude for this reason</code></pre>
<p><strong>تفسیر.</strong> ۶۴ کیلووات گرما، به اندازهٔ چند ده بخاریِ خانگی، در هر اینورتر. در ارتفاعِ ۱۲۰۰ متری ۱۴ درصد هوای بیشتر و ۳۱ درصد توانِ فنِ بیشتر لازم است. اگر فن همان باشد، تجهیز باید با توانِ کمتری کار کند: <strong>کاهشِ ظرفیت با ارتفاع</strong> در برگهٔ دادهٔ اینورترها، ترانسفورماتورها و تابلوها از همین‌جا می‌آید و باید با ارتفاع و دمای ساختگاه وارسی شود (فصل‌های ۹ و ۲۴). هوای رقیق عایقِ ضعیف‌تری هم هست و فاصله‌های عایقیِ هوا با ارتفاع اصلاح می‌شوند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نیروی گریز از مرکزِ جرمِ یک کیلوگرمی در شعاعِ یک متر با <span class="ltr" dir="ltr">60 rpm</span> چیست؟</li>
<li>چرا بارِ گرانشیِ پره یک چرخهٔ خستگی در هر دور است؟</li>
<li>با <a href="#eq-ch04-magcircuit" class="quarto-xref">معادلهٔ&nbsp;<span>4.17</span></a>، اگر <span class="math inline">\(\mu_r\)</span> نصف شود، جریانِ مغناطیس‌کننده بدونِ درز چه می‌شود؟</li>
<li>تلفِ بی‌باریِ ترانسفورماتور چرا برای نیروگاهِ خورشیدی (شب‌ها بی‌بار) مهم است؟</li>
<li>ظرفیتِ ویژهٔ نظریِ ماده‌ای با جرمِ مولیِ <span class="ltr" dir="ltr">100 g/mol</span> و دو الکترون چیست؟</li>
<li>اگر جریانِ سلول از ۱۴۰ به ۲۸۰ آمپر برسد، گرما چند برابر می‌شود؟</li>
<li>چرا توانِ فن در هوای رقیق بیشتر از نسبتِ چگالی بالا می‌رود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-a-aerofoil" class="level3" data-number="4.2.21">
<h3 data-number="4.2.21" class="anchored" data-anchor-id="sec-ch04-a-aerofoil"><span class="header-section-number">4.2.21</span> بالابر و پسار: پره چگونه گشتاور می‌سازد</h3>
<p><strong>نظریهٔ تکانه</strong> (<a href="#sec-ch04-a-betz" class="quarto-xref"><span>بخش 4.2.5</span></a>) می‌گوید چه مقدار انرژی <strong>می‌توان</strong> گرفت؛ <strong>ایرفویل</strong> می‌گوید <strong>چگونه</strong>. مقطعِ پره شکلی دارد که وقتی هوا با <strong>زاویهٔ حمله</strong>ٔ کوچکی به آن برخورد کند، اختلافِ فشارِ دو رو نیرویی عمود بر بادِ نسبی می‌سازد (<strong>بالابر</strong>) و نیروی کوچک‌تری در امتدادِ آن (<strong>پسار</strong>):</p>
<p><span id="eq-ch04-lift"><span class="math display">\[
\begin{aligned}
L &amp;= \tfrac12 \rho W^{2} c\, C_L \\
D &amp;= \tfrac12 \rho W^{2} c\, C_D
\end{aligned}
\tag{4.18}\]</span></span></p>
<p>بر واحدِ طولِ پره، با <span class="math inline">\(c\)</span> طولِ وتر. نکتهٔ کلیدی <strong>بادِ نسبی</strong> <span class="math inline">\(W\)</span> است: مقطعی در شعاعِ <span class="math inline">\(r\)</span> با تندیِ <span class="math inline">\(\omega r\)</span> در صفحهٔ چرخش حرکت می‌کند و باد با تندیِ <span class="math inline">\(v(1 - a)\)</span> از روبه‌رو می‌آید؛ مقطع ترکیبِ این دو را می‌بیند (<a href="#fig-ch04-s-triangle" class="quarto-xref">شکل&nbsp;<span>4.12</span></a>). زاویهٔ <strong>ورود</strong> <span class="math inline">\(\phi\)</span> میانِ بادِ نسبی و صفحهٔ چرخش است. بالابر که عمود بر <span class="math inline">\(W\)</span> است، کمی به سمتِ حرکت خم شده: مؤلفهٔ کوچکش در صفحهٔ چرخش <strong>گشتاور</strong> و مؤلفهٔ بزرگش در امتدادِ باد <strong>رانش</strong> می‌سازد.</p>
<div id="fig-ch04-s-triangle" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-s-triangle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-s-triangle.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-s-triangle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.12: مثلثِ سرعت در یک مقطعِ پره: بادِ نسبی، زاویهٔ ورود، بالابر و پسار
</figcaption>
</figure>
</div>
<div id="exm-ch04-aerofoil" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.24 (نیروهای یک مقطع در شعاعِ ۵۰ متر)</strong></span> <strong>پرسش.</strong> مقطعی در شعاعِ ۵۰ متر، با وترِ ۲ متر، <span class="math inline">\(C_L = 1.0\)</span> و <span class="math inline">\(C_D = 0.01\)</span> (فرضی، <span class="ltr" dir="ltr">A-069</span>)، در بادِ <span class="ltr" dir="ltr">10 m/s</span> با القای <span class="math inline">\(1/3\)</span> و دورِ <span class="ltr" dir="ltr">10.5 rpm</span> کار می‌کند. بادِ نسبی، زاویهٔ ورود، بالابر، پسار و نیروهای گشتاورساز و رانشی را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>blade section at r = 50 m, wind 10 m/s, induction 1/3, 10.5 rpm (A-069)
  axial 6.67 m/s, tangential omega r = 55.0 m/s
  relative speed W = 55.4 m/s, inflow angle phi = 6.91 deg
  chord 2 m, C_L 1.0, C_D 0.01: lift 3.22 kN/m, drag 32 N/m
  force along the rotation (drives torque): 356 N/m
  force along the wind (thrust):            3201 N/m
  without drag the driving force would be 388 N/m: drag costs 8 %
  the section moves 8 x faster than the air reaching the rotor: the lift
  points almost along the wind, and only a small part of it turns the rotor</code></pre>
<p><strong>تفسیر.</strong> زاویهٔ ورود فقط حدودِ ۷ درجه است، پس از بالابرِ <span class="ltr" dir="ltr">3.2 kN/m</span> تنها <span class="ltr" dir="ltr">0.36 kN/m</span> گشتاور می‌سازد و بقیه رانش است. پسارِ کوچک (یک‌صدمِ بالابر) هشت درصدِ نیروی گشتاورساز را می‌خورد: کیفیتِ سطحِ پره (آلودگی، سایشِ لبهٔ حمله) به همین دلیل تولید را محسوس کم می‌کند (فصل‌های ۱۱ و ۵۲). زاویهٔ ورود از ریشه تا نوک کم می‌شود؛ پره <strong>پیچش</strong> دارد تا زاویهٔ حمله در همهٔ مقطع‌ها نزدیکِ بهینه بماند. نظریهٔ کاملِ «المانِ پره و تکانه» در فصلِ ۱۱ می‌آید.</p>
</div>
</section>
<section id="sec-ch04-a-sunlight" class="level3" data-number="4.2.22">
<h3 data-number="4.2.22" class="anchored" data-anchor-id="sec-ch04-a-sunlight"><span class="header-section-number">4.2.22</span> تابشِ خورشید در گذر از جو</h3>
<p><strong>بالای جو</strong> تابشِ خورشید روی صفحه‌ای عمود بر پرتو حدودِ <span class="ltr" dir="ltr">1361 W/m²</span> است. هر چه نور مسیرِ طولانی‌تری در جو طی کند، بیشتر <strong>پراکنده</strong> و <strong>جذب</strong> می‌شود. طولِ این مسیر نسبت به مسیرِ عمودی <strong>جرمِ هوا</strong> است، تقریباً <span class="math inline">\(1/\sin h\)</span> برای ارتفاعِ خورشیدِ <span class="math inline">\(h\)</span> (دقیق‌تر برای خورشیدِ پایین، فرمول‌های اصلاح‌شده). تابشِ مستقیمِ عمود در آسمانِ صاف را یک برازشِ تجربیِ مشهور تقریب می‌زند:</p>
<p><span id="eq-ch04-meinel"><span class="math display">\[
\text{DNI} \approx 1353 \times 0.7^{\,\text{AM}^{0.678}}\ \text{W/m}^2
\tag{4.19}\]</span></span></p>
<p>بخشِ پراکنده‌شده به‌صورتِ <strong>تابشِ پخشی</strong> از همهٔ آسمان می‌رسد. جزئیاتِ مدل‌های تابش، اندازه‌گیری و پایگاه‌های داده در فصلِ ۱۲ است.</p>
<div id="exm-ch04-sunlight" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.25 (تابشِ مستقیم در روزِ تابستان)</strong></span> <strong>پرسش.</strong> جرمِ هوا و تابشِ مستقیمِ مدل را در ارتفاع‌های ۹۰ تا ۱۵ درجه بیابید و منحنیِ روزانهٔ مدل را با تابشِ مستقیمِ روزِ تابستانیِ بستهٔ داده مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>clear-sky beam: DNI = 1353 x 0.7^(AM^0.678), AM = 1 / sin(elevation)
  (Meinel's empirical fit; solar constant today about 1361 W/m2)
  elevation 90 deg: air mass 1.00, model DNI  947 W/m2
  elevation 60 deg: air mass 1.15, model DNI  913 W/m2
  elevation 30 deg: air mass 2.00, model DNI  765 W/m2
  elevation 15 deg: air mass 3.86, model DNI  555 W/m2
summer subset day (day 174), hour 12: elevation 77.8 deg;
  model 942 W/m2, data pack 882 W/m2
  at 1200 m the air above is thinner (p/p0 = 0.866);
  a pressure-corrected air mass lowers the loss</code></pre>
<div id="fig-ch04-s-sun" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-s-sun-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-s-sun.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-s-sun-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.13: تابشِ مستقیمِ عمود: مدلِ تجربیِ آسمانِ صاف و بستهٔ داده در روزِ تابستانی
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> حتی در آسمانِ صاف، بیش از ۳۰ درصدِ تابش پیش از رسیدن به زمین در جو گم می‌شود و در ارتفاعِ ۱۵ درجه بیش از نیمی. شکلِ منحنیِ مدل با داده می‌خواند اما مدل حدودِ ۷ درصد بیشتر می‌دهد (<a href="#fig-ch04-s-sun" class="quarto-xref">شکل&nbsp;<span>4.13</span></a>): بستهٔ داده جوِ واقعی‌تری (غبار، بخارِ آب) دارد. برای ساختگاهِ مرتفع، جرمِ هوای اصلاح‌شده با فشار کمتر است و مدل باید آن را ببیند. <strong>درس:</strong> مدلِ تجربی برای فهمِ شکل و مرتبهٔ بزرگی است؛ برآوردِ تولید دادهٔ اندازه‌گیری‌شده یا مدل‌سازیِ رسمی می‌خواهد.</p>
</div>
</section>
<section id="sec-ch04-a-skin" class="level3" data-number="4.2.23">
<h3 data-number="4.2.23" class="anchored" data-anchor-id="sec-ch04-a-skin"><span class="header-section-number">4.2.23</span> اثرِ پوستی در رساناهای جریانِ متناوب</h3>
<p><strong>ایده.</strong> جریانِ متناوب میدانِ مغناطیسیِ متغیری درونِ خودِ رسانا می‌سازد که با القا (<a href="#sec-ch04-a-magnetism" class="quarto-xref"><span>بخش 4.2.12</span></a>) جریان را از مرکز به <strong>سطح</strong> می‌راند. جریان در لایه‌ای به ضخامتِ تقریبیِ <strong>عمقِ پوستی</strong> جمع می‌شود:</p>
<p><span id="eq-ch04-skin"><span class="math display">\[
\delta = \sqrt{\frac{2\rho}{\omega \mu}}
\tag{4.20}\]</span></span></p>
<p>و مقاومتِ مؤثرِ متناوب از مقاومتِ مستقیم بیشتر می‌شود. برای رسانای گردِ تنها، نسبتِ دقیق با توابعِ بسل به دست می‌آید؛ برای شعاع‌های بسیار بزرگ‌تر از <span class="math inline">\(\delta\)</span>، تقریباً <span class="math inline">\(r/(2\delta) + 1/4\)</span> است.</p>
<div id="exm-ch04-skin" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.26 (چه زمانی رسانای بزرگ‌تر کمک نمی‌کند؟)</strong></span> <strong>پرسش.</strong> عمقِ پوستیِ مس و آلومینیوم در <span class="ltr" dir="ltr">50 Hz</span> و نسبتِ مقاومتِ متناوب به مستقیمِ رساناهای گردِ مسی با سطح‌های ۲۴۰ تا ۲۰۰۰ میلی‌مترمربع را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>skin depth sqrt(2 rho / (omega mu0)) at 50 Hz:
  copper   : 9.33 mm
  aluminium: 11.95 mm
R_ac / R_dc of an isolated round solid conductor (Bessel solution):
  copper  240 mm2 (radius   8.7 mm): 1.016
  copper  630 mm2 (radius  14.2 mm): 1.101
  copper 1000 mm2 (radius  17.8 mm): 1.228
  copper 2000 mm2 (radius  25.2 mm): 1.612
  very large conductors are split into insulated segments to use the core</code></pre>
<p><strong>تفسیر.</strong> تا حدودِ ۶۰۰ میلی‌مترمربع اثرِ پوستی کم است، اما رسانای ۲۰۰۰ میلی‌مترمربعی ۶۱ درصد مقاومتِ بیشتری از مقدارِ مستقیم دارد: افزودنِ مس به مرکز تقریباً بی‌فایده است. رساناهای بزرگِ کابل‌های پرجریان از <strong>قطعه‌های عایق‌شده از هم</strong> ساخته می‌شوند و شینه‌های پهن به‌جای میلهٔ گرد به‌کار می‌روند. نزدیکیِ رساناهای دیگر (<strong>اثرِ مجاورت</strong>) هم توزیعِ جریان را تغییر می‌دهد؛ روش‌های رسمیِ محاسبهٔ مقاومتِ کابل هر دو را در نظر می‌گیرند (فصلِ ۲۴).</p>
</div>
</section>
<section id="sec-ch04-a-generator" class="level3" data-number="4.2.24">
<h3 data-number="4.2.24" class="anchored" data-anchor-id="sec-ch04-a-generator"><span class="header-section-number">4.2.24</span> سرعتِ ژنراتور، قطب‌ها و بسامد</h3>
<p><strong>ژنراتورِ هم‌گام</strong> با میدانی که می‌چرخد، در سیم‌پیچِ ثابت ولتاژ القا می‌کند. هر جفت قطب در هر دور یک چرخهٔ کامل می‌سازد؛ پس سرعتِ هم‌گام (دور در دقیقه) <span class="math inline">\(n_s = 120 f/p\)</span> است (<span class="math inline">\(p\)</span> تعدادِ قطب). <strong>ژنراتورِ القایی</strong> کمی تندتر از سرعتِ هم‌گام می‌چرخد (لغزش). سه معماریِ رایجِ توربین: (۱) ژنراتورِ تندگرد با گیربکس؛ (۲) ژنراتورِ القاییِ دوسوتغذیه که با مبدلِ کوچکِ روتور بازهٔ سرعتِ محدودی دارد؛ (۳) ژنراتورِ کُندگردِ پرقطب (مستقیم یا با گیربکسِ کوچک) با <strong>مبدلِ کامل</strong>. جزئیات در فصل‌های ۸ و ۱۱.</p>
<div id="exm-ch04-generator" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.27 (چند قطب برای ۵۰ هرتز؟)</strong></span> <strong>پرسش.</strong> سرعتِ هم‌گامِ ماشین‌های ۴، ۶ و ۸ قطب را بیابید. ژنراتورِ ۴ قطبی در <span class="ltr" dir="ltr">1155 rpm</span> (<a href="#exm-ch04-torque" class="quarto-xref">مثال&nbsp;<span>4.2</span></a>) چند درصد از سرعتِ هم‌گام فاصله دارد؟ روتورِ <span class="ltr" dir="ltr">10.5 rpm</span> بی‌گیربکس چند قطب لازم دارد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>synchronous speed n = 120 f / p at 50 Hz:
  4 poles: 1500 rpm
  6 poles: 1000 rpm
  8 poles: 750 rpm
  geared generator at 1155 rpm (a_torque) with 4 poles: slip 23 % below
    synchronous
  a direct-drive rotor at 10.5 rpm would need 571 poles for 50 Hz
  with a full converter the generator frequency is free: the converter makes
    50 Hz</code></pre>
<p><strong>تفسیر.</strong> ژنراتور با ۲۳ درصد فاصله از سرعتِ هم‌گام نمی‌تواند مستقیم به شبکه وصل شود؛ و ماشینِ بی‌گیربکس برای ۵۰ هرتز صدها قطب می‌خواست. پس در توربین‌های امروزی، مبدلِ الکترونیکِ قدرت بسامدِ ژنراتور را از بسامدِ شبکه <strong>جدا</strong> می‌کند و روتور آزاد است با هر تندیِ باد در بهترین نسبتِ تندیِ نوک بچرخد (<a href="#exm-ch04-torque" class="quarto-xref">مثال&nbsp;<span>4.2</span></a>). همین جدایی است که لختیِ روتور را از شبکه پنهان می‌کند (<a href="#exm-ch04-inertia" class="quarto-xref">مثال&nbsp;<span>4.3</span></a>).</p>
</div>
</section>
<section id="sec-ch04-a-heatsink" class="level3" data-number="4.2.25">
<h3 data-number="4.2.25" class="anchored" data-anchor-id="sec-ch04-a-heatsink"><span class="header-section-number">4.2.25</span> زنجیرهٔ گرماییِ قطعهٔ قدرت</h3>
<p><strong>ایده.</strong> گرمای ترانزیستورِ قدرت از <strong>پیوند</strong> (محلِ تولیدِ گرما) به <strong>بدنهٔ</strong> ماژول، از بدنه به <strong>چاهکِ گرمایی</strong> و از چاهک به <strong>هوا</strong> می‌رود. هر گام یک مقاومتِ گرمایی است (<a href="#sec-ch04-a-heat" class="quarto-xref"><span>بخش 4.2.7</span></a>) و دمای پیوند:</p>
<p><span id="eq-ch04-junction"><span class="math display">\[
T_j = T_\text{air} + P\,(R_{jc} + R_{ch} + R_{ha})
\tag{4.21}\]</span></span></p>
<p>حدِ دمای پیوند را سازندهٔ قطعه تعیین می‌کند؛ هر کلوین حاشیه عمرِ قطعه را بلندتر می‌کند (<a href="#sec-ch04-b-ageing" class="quarto-xref"><span>بخش 4.3.14</span></a> و <a href="#sec-ch04-b-solder" class="quarto-xref"><span>بخش 4.3.19</span></a>).</p>
<div id="exm-ch04-heatsink" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.28 (دمای پیوند در اتاقِ گرم و ارتفاعِ زیاد)</strong></span> <strong>پرسش.</strong> ماژولِ قدرتی با <span class="ltr" dir="ltr">2 kW</span> تلفات و مقاومت‌های گرماییِ <span class="ltr" dir="ltr">0.020</span>، <span class="ltr" dir="ltr">0.010</span> و <span class="ltr" dir="ltr">0.015 K/W</span> (فرضی، <span class="ltr" dir="ltr">A-070</span>) را با هوای کابینتِ ۴۰ و ۵۰ درجه، و با افزایشِ مقاومتِ چاهک به هوا به اندازهٔ نسبتِ حجمِ هوای لازم در ارتفاعِ ۱۲۰۰ متر (<a href="#exm-ch04-cooling" class="quarto-xref">مثال&nbsp;<span>4.23</span></a>) بسنجید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>power module losses 2 kW; R_jc 0.020, R_ch 0.010, R_ha 0.015 K/W (A-070)
  cabinet air 40 C            : junction 130 C
  cabinet air 50 C            : junction 140 C
  50 C, 1200 m (R_ha x 1.143) : junction 144 C
  the heat-sink-to-air step is where altitude and dust act; a 150 C limit
    leaves little margin on a hot day, so the converter derates its current</code></pre>
<p><strong>تفسیر.</strong> ده درجه هوای گرم‌تر ده درجه به پیوند می‌افزاید و ارتفاع چند درجهٔ دیگر. با حدِ ۱۵۰ درجه، حاشیه در روزِ گرمِ تابستانِ ارتفاعِ ۱۲۰۰ متری تنها چند کلوین است؛ از این رو اینورترها در دمای محیطِ بالا و ارتفاعِ زیاد <strong>جریانِ خروجی را کم می‌کنند</strong> (کاهشِ ظرفیت) و این باید در برآوردِ تولید دیده شود (فصل‌های ۹ و ۱۵). گرد و غبار روی چاهک مقاومتِ آخر را بالا می‌برد؛ تمیزکاریِ فیلتر و چاهک بخشی از نگهداریِ پیشگیرانه است (فصلِ ۵۲).</p>
</div>
</section>
<section id="sec-ch04-a-noise-layout" class="level3" data-number="4.2.26">
<h3 data-number="4.2.26" class="anchored" data-anchor-id="sec-ch04-a-noise-layout"><span class="header-section-number">4.2.26</span> صدای یک مزرعهٔ کامل</h3>
<p>ترازهای صوتیِ چند منبعِ ناهمدوس با جمعِ توان‌ها ترکیب می‌شوند: <span class="math inline">\(L = 10\log_{10}\sum 10^{L_i/10}\)</span> (<a href="03-mathematics.html#sec-ch03-a-growth" class="quarto-xref"><span>بخش 3.2.3</span></a>). در یک مزرعه، هر توربین فاصلهٔ خودش را تا گیرنده دارد.</p>
<div id="exm-ch04-noise" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.29 (دوازده توربین و یک خانه)</strong></span> <strong>پرسش.</strong> دوازده توربینِ <span class="ltr" dir="ltr">105 dB(A)</span> روی شبکه‌ای ۳ در ۴ با فاصله‌های ۷۵۰ و ۱۰۵۰ متر چیده شده‌اند و خانه‌ای ۸۰۰ متر غربِ ردیفِ میانی است (فرضی). ترازِ هر توربین و ترازِ کل را با گسترشِ کروی بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>12 turbines on a 3 x 4 grid (750 m x 1050 m, assumed); a house 800 m
  west of the middle row; each 105 dB(A), spherical spreading only
  nearest turbine 800 m: 35.9 dB(A); farthest 3226 m: 23.8 dB(A)
  all twelve together: 40.5 dB(A)
  the three nearest alone: 38.3 dB(A)
  the nearest few turbines decide the level; distant ones add little</code></pre>
<p><strong>تفسیر.</strong> دوازده توربین فقط حدودِ ۵ دسی‌بل بیشتر از نزدیک‌ترین توربین می‌سازند و سه توربینِ نزدیک بیشترِ آن را. پس برای کاهشِ صدا در یک خانه، تصمیم دربارهٔ <strong>نزدیک‌ترین</strong> توربین‌ها (جابه‌جایی یا کارِ کم‌صدا در شب) مؤثرترین است (فصل‌های ۱۴ و ۳۳).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بیشترِ نیروی آیرودینامیکیِ پره رانش است و نه گشتاور؟</li>
<li>اگر پسار دو برابر شود، نیروی گشتاورسازِ <a href="#exm-ch04-aerofoil" class="quarto-xref">مثال&nbsp;<span>4.24</span></a> چه می‌شود؟</li>
<li>جرمِ هوا در ارتفاعِ خورشیدِ ۴۵ درجه چیست؟</li>
<li>چرا ساختگاهِ مرتفع تابشِ مستقیمِ بیشتری می‌گیرد؟</li>
<li>عمقِ پوستیِ مس در <span class="ltr" dir="ltr">400 Hz</span> چیست؟</li>
<li>سرعتِ هم‌گامِ ماشینِ ۴ قطبی در شبکهٔ <span class="ltr" dir="ltr">60 Hz</span> چیست؟</li>
<li>اگر مقاومتِ چاهک به هوا با گرد و غبار ۳۰ درصد زیاد شود، دمای پیوندِ <a href="#exm-ch04-heatsink" class="quarto-xref">مثال&nbsp;<span>4.28</span></a> در هوای ۵۰ درجه چه می‌شود؟</li>
<li>ترازِ کلِ دو منبعِ ۳۵ و ۲۵ دسی‌بلی چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-a-resistivity" class="level3" data-number="4.2.27">
<h3 data-number="4.2.27" class="anchored" data-anchor-id="sec-ch04-a-resistivity"><span class="header-section-number">4.2.27</span> مقاومتِ ویژه: بیست و چهار مرتبهٔ بزرگی</h3>
<p>مقاومتِ یک قطعه <span class="math inline">\(R = \rho_e L/A\)</span> است و <strong>مقاومتِ ویژه</strong> <span class="math inline">\(\rho_e\)</span> خاصیتِ ماده. هیچ خاصیتِ رایجِ دیگری به اندازهٔ مقاومتِ ویژه گسترده نیست: از نقره تا پلی‌اتیلن حدودِ ۲۴ مرتبهٔ بزرگی. فلزها الکترون‌های آزادِ فراوان دارند؛ عایق‌ها تقریباً هیچ؛ نیمه‌رساناها حامل‌هایشان را با دما و ناخالصی تنظیم می‌کنند (<a href="#sec-ch04-c-semiconductor" class="quarto-xref"><span>بخش 4.4.5</span></a>)؛ خاک و آب با <strong>یون‌ها</strong> رسانا می‌شوند و مقاومتشان به رطوبت و نمک وابسته است، که برای طراحیِ <strong>زمین</strong>ِ نیروگاه حیاتی است (فصلِ ۲۶).</p>
<div id="exm-ch04-resistivity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.30 (نقشهٔ مقاومتِ ویژه)</strong></span> <strong>پرسش.</strong> مقاومتِ ویژهٔ دوازده مادهٔ رایجِ نیروگاه را (در حدِ مرتبهٔ بزرگی، نمایشی، <span class="ltr" dir="ltr">A-075</span>) روی محورِ لگاریتمی مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>resistivity, orders of magnitude only (indicative, A-075):
  silver              1.6e-08 ohm m
  copper              1.7e-08 ohm m
  aluminium           2.8e-08 ohm m
  structural steel    1.7e-07 ohm m
  stainless steel     7.0e-07 ohm m
  sea water           2.0e-01 ohm m
  moist soil          1.0e+02 ohm m
  pure silicon        2.3e+03 ohm m
  dry sand            1.0e+05 ohm m
  porcelain           1.0e+12 ohm m
  glass               1.0e+12 ohm m
  polyethylene        1.0e+16 ohm m
  from silver to polyethylene: 24 orders of magnitude
  no other common property spans such a range: conductors and insulators
    are different worlds, and soil sits in between (earthing, chapter 26)</code></pre>
<div id="fig-ch04-t-resistivity" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-t-resistivity-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-t-resistivity.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-t-resistivity-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.14: مقاومتِ ویژهٔ مواد روی محورِ لگاریتمی
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> فولاد ده برابرِ مس و فولادِ زنگ‌نزن چهل برابر مقاومت دارد؛ از این رو سیمِ زمین و رسانا از مس یا آلومینیوم است و فولاد فقط جایی که استحکام یا هزینه بخواهد. خاک میانِ رسانا و عایق است و بازه‌اش در یک ساختگاه می‌تواند چند مرتبه باشد (<a href="#fig-ch04-t-resistivity" class="quarto-xref">شکل&nbsp;<span>4.14</span></a>): اندازه‌گیریِ مقاومتِ ویژهٔ خاک نخستین گامِ طراحیِ زمین است.</p>
</div>
</section>
<section id="sec-ch04-a-inductance" class="level3" data-number="4.2.28">
<h3 data-number="4.2.28" class="anchored" data-anchor-id="sec-ch04-a-inductance"><span class="header-section-number">4.2.28</span> اندوکتانسِ خط و کابل از هندسه</h3>
<p>جریانِ هر فاز میدانِ مغناطیسی‌ای می‌سازد که با فازهای دیگر پیوند دارد. برای خطِ سه‌فازِ جابه‌جاشده، اندوکتانسِ هر فاز بر متر</p>
<p><span id="eq-ch04-inductance"><span class="math display">\[
L = \frac{\mu_0}{2\pi}\,\ln\frac{D_m}{r'}
\tag{4.22}\]</span></span></p>
<p>است: <span class="math inline">\(D_m\)</span> <strong>میانگینِ هندسیِ فاصلهٔ</strong> فازها و <span class="math inline">\(r' = 0.7788\,r\)</span> شعاعِ معادلِ رسانای گرد (اثرِ شارِ درونی). هر چه فازها دورتر، اندوکتانس بیشتر؛ اما فقط <strong>لگاریتمی</strong>. همین است که کابلِ فشرده اندوکتانسِ کم و ظرفیتِ زیاد دارد و خطِ هوایی برعکس.</p>
<div id="exm-ch04-inductance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.31 (کابلِ سه‌گوش و خطِ هوایی)</strong></span> <strong>پرسش.</strong> راکتانسِ هر فاز در <span class="ltr" dir="ltr">50 Hz</span> را برای سه کابلِ آلومینیومیِ <span class="ltr" dir="ltr">240 mm²</span> در آرایشِ سه‌گوش (فاصلهٔ مرکزها <span class="ltr" dir="ltr">50 mm</span>) و برای خطِ هواییِ ۳۳ کیلوولت با فاصلهٔ افقیِ یک متر حساب کنید و با فرضِ <span class="ltr" dir="ltr">A-032</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>per-phase inductance mu0/(2 pi) ln(GMD / 0.7788 r):
  cable trefoil, centres 50 mm apart, conductor radius 8.74 mm:
    L = 0.399 microhenry/m, X = 0.125 ohm/km (A-032 assumed 0.110)
  overhead line, flat 1.0 m spacing (GMD 1.26 m), radius 9 mm:
    L = 1.038 microhenry/m, X = 0.326 ohm/km
  the overhead line has 2.6 x the reactance (wide spacing);
  cables have the opposite: more capacitance</code></pre>
<p><strong>تفسیر.</strong> هندسهٔ سادهٔ کابل راکتانسی نزدیک به فرضِ فصلِ ۳ می‌دهد (تفاوت از شعاعِ معادلِ رسانای رشته‌ای و اثرِ غلاف است) و فرض را <strong>پشتیبانی</strong> می‌کند: یک وارسیِ مستقل از اصولِ اولیه. خطِ هوایی ۲٫۶ برابر راکتانس دارد؛ برای انتقالِ توانِ زیاد در فاصلهٔ طولانی، افتِ ولتاژِ راکتیوِ خطِ هوایی بیشتر و ظرفیتِ خازنی‌اش کمتر است (فصل‌های ۲۳ و ۲۸).</p>
</div>
</section>
<section id="sec-ch04-a-towerdrag" class="level3" data-number="4.2.29">
<h3 data-number="4.2.29" class="anchored" data-anchor-id="sec-ch04-a-towerdrag"><span class="header-section-number">4.2.29</span> بارِ باد روی خودِ برج</h3>
<p>باد روی بدنهٔ استوانه‌ای برج هم نیرو وارد می‌کند: بر هر متر از ارتفاع <span class="math inline">\(q(z)\,C_d\,D(z)\)</span> که <span class="math inline">\(q\)</span> با برشِ باد (<a href="#sec-ch04-a-shear" class="quarto-xref"><span>بخش 4.2.6</span></a>) با ارتفاع بالا می‌رود و قطر با ارتفاع کم می‌شود. نیروی کل و گشتاورِ پای برج <strong>انتگرال</strong>‌های این توزیع‌اند (<a href="03-mathematics.html#sec-ch03-a-integral" class="quarto-xref"><span>بخش 3.2.11</span></a>):</p>
<p><span id="eq-ch04-towerdrag"><span class="math display">\[
\begin{aligned}
F &amp;= \int_0^{H} q(z)\,C_d\,D(z)\,\mathrm{d}z \\
M &amp;= \int_0^{H} q(z)\,C_d\,D(z)\,z\,\mathrm{d}z
\end{aligned}
\tag{4.23}\]</span></span></p>
<div id="exm-ch04-towerdrag" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.32 (پسارِ برج در کار و در طوفان)</strong></span> <strong>پرسش.</strong> برجی ۱۰۰ متری با قطرِ ۵ تا <span class="ltr" dir="ltr">3.5 m</span> و ضریبِ پسارِ <span class="ltr" dir="ltr">0.6</span> (فرضی، <span class="ltr" dir="ltr">A-076</span>)، در بادِ <span class="ltr" dir="ltr">11 m/s</span> در توپی با نمای <span class="ltr" dir="ltr">0.171</span> را با انتگرال‌گیریِ عددی بسنجید. با بادِ ۵۰ساله‌ی <a href="03-mathematics.html#exm-ch03-gumbel" class="quarto-xref">مثال&nbsp;<span>3.54</span></a> چه می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>tower 100 m tapering from 5.0 to 3.5 m, C_d 0.6, power-law wind 11 m/s at hub
  (A-076): drag 12 kN, base moment 0.64 MN m
  rotor thrust 898 kN at 100 m gives 89.8 MN m: the tower adds 1 %
  50-year wind 36.6 m/s at hub (p_gumbel), dense air: drag 152 kN, moment 8.3
    MN m
  in a storm the parked rotor's thrust falls and the tower's own drag matters</code></pre>
<div id="fig-ch04-t-drag" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-t-drag-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-t-drag.svg" class="img-fluid figure-img" style="width:60.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-t-drag-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.15: توزیعِ نیروی پسارِ باد در ارتفاعِ برج در تندیِ ۱۱ متر بر ثانیه در توپی
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> در کارِ عادی، پسارِ برج فقط یک درصدِ گشتاورِ رانشِ روتور است و می‌توان آن را در برآوردِ اولیه نادیده گرفت. در طوفانِ ۵۰ساله، روتورِ متوقف با پره‌های پرشده رانشِ بسیار کمتری دارد، اما پسارِ برج بیش از ده برابر می‌شود (مجذورِ تندی و هوای چگال‌ترِ طوفان). <strong>درس:</strong> اینکه کدام بار حاکم است به <strong>حالتِ بار</strong> بستگی دارد؛ آیین‌نامه‌ها مجموعه‌ای از حالت‌ها را تعریف می‌کنند و طراح همهٔ آن‌ها را می‌سنجد (فصلِ ۳۰).</p>
</div>
</section>
<section id="sec-ch04-a-isolation" class="level3" data-number="4.2.30">
<h3 data-number="4.2.30" class="anchored" data-anchor-id="sec-ch04-a-isolation"><span class="header-section-number">4.2.30</span> جداسازیِ ارتعاش</h3>
<p>ترانسفورماتور با <strong>دو برابرِ بسامدِ شبکه</strong> (۱۰۰ هرتز) می‌لرزد، چون هسته در هر نیم‌چرخه یک بار منقبض و منبسط می‌شود. اگر تجهیز روی پایه‌های کشسان با بسامدِ طبیعیِ <span class="math inline">\(f_n\)</span> نصب شود، نسبتِ نیروی منتقل‌شده به زمین (<strong>ضریبِ انتقال</strong>) در بسامدِ تحریکِ <span class="math inline">\(f\)</span>:</p>
<p><span id="eq-ch04-transmissibility"><span class="math display">\[
\begin{aligned}
T &amp;= \sqrt{\frac{1 + (2\zeta r)^{2}}{(1 - r^{2})^{2} + (2\zeta r)^{2}}} \\
r &amp;= \frac{f}{f_n}
\end{aligned}
\tag{4.24}\]</span></span></p>
<p>جداسازی فقط وقتی کار می‌کند که <span class="math inline">\(r &gt; \sqrt{2}\)</span>؛ نزدیکِ <span class="math inline">\(r = 1\)</span> تقویت رخ می‌دهد (<a href="03-mathematics.html#sec-ch03-b-vibration" class="quarto-xref"><span>بخش 3.3.10</span></a>).</p>
<div id="exm-ch04-isolation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.33 (پایه‌های ترانسفورماتور)</strong></span> <strong>پرسش.</strong> با میرایی <span class="ltr" dir="ltr">0.05</span>، ضریبِ انتقالِ صدای ۱۰۰ هرتزی را برای پایه‌هایی با بسامدِ طبیعیِ ۱۰، ۲۵ و ۸۰ هرتز بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>transformer hum at 100 Hz on resilient pads (damping ratio 0.05):
  pad natural frequency   10 Hz: transmissibility  0.014 (-36.9 dB)
  pad natural frequency   25 Hz: transmissibility  0.072 (-22.9 dB)
  pad natural frequency   80 Hz: transmissibility  1.749 (+4.9 dB)
  isolation works only well above the mount's natural frequency; a mount
    tuned near 100 Hz would amplify the hum it was meant to stop</code></pre>
<p><strong>تفسیر.</strong> پایهٔ نرمِ ۱۰ هرتزی ۹۸ درصدِ نیرو را جدا می‌کند؛ پایهٔ سفتِ ۸۰ هرتزی آن را <strong>تقویت</strong> می‌کند. پایهٔ نرم‌تر جابه‌جاییِ بیشتری زیرِ بارِ زلزله و ضربه دارد؛ انتخابِ پایه مصالحهٔ صدا و پایداری است (فصل‌های ۲۵ و ۳۳).</p>
</div>
</section>
<section id="sec-ch04-a-transient" class="level3" data-number="4.2.31">
<h3 data-number="4.2.31" class="anchored" data-anchor-id="sec-ch04-a-transient"><span class="header-section-number">4.2.31</span> گرم شدنِ گذرا و اضافه‌بارِ کوتاه</h3>
<p>شینه‌ای که در <a href="#exm-ch04-conductor" class="quarto-xref">مثال&nbsp;<span>4.11</span></a> حالتِ پایایش را دیدیم، <strong>ظرفیتِ گرمایی</strong> دارد و دمایش ناگهانی عوض نمی‌شود. با ظرفیتِ گرمایی <span class="math inline">\(C = \rho c A\)</span> بر متر و دفعِ گرمای <span class="math inline">\(hA\)</span>، معادلهٔ گرما همان معادلهٔ مرتبهٔ اولِ <a href="03-mathematics.html#sec-ch03-b-ode" class="quarto-xref"><span>بخش 3.3.7</span></a> است با <strong>ثابتِ زمانیِ</strong> <span class="math inline">\(\tau = C/(hA)\)</span> (با اثرِ <span class="math inline">\(R(T)\)</span> کمی بلندتر). پس اضافه‌بارِ <strong>کوتاه</strong> با دمای کمتر از حالتِ پایای همان جریان تمام می‌شود.</p>
<div id="exm-ch04-transient" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.34 (ده دقیقه اضافه‌بار)</strong></span> <strong>پرسش.</strong> شینهٔ <a href="#exm-ch04-conductor" class="quarto-xref">مثال&nbsp;<span>4.11</span></a> از حالتِ پایای <span class="ltr" dir="ltr">1500 A</span> ناگهان <span class="ltr" dir="ltr">2500 A</span> می‌برد. ثابتِ زمانی و دما پس از ۱۰، ۳۰ و ۶۰ دقیقه را با رونگه-کوتا بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>copper busbar 80 x 10 mm: rho c A = 2760 J/(K m), h A = 1.8 W/(K m)
  thermal time constant C / (h A) = 1533 s = 25.6 min
  step from 1500 A (72.4 C) to 2500 A (steady 154.0 C), RK4:
  10 min 92.1 C; 30 min 118.4 C; 60 min 138.4 C
  short overloads are carried by the thermal mass; a rating for continuous
    current is not a rating for a 10-minute overload, and the reverse</code></pre>
<p><strong>تفسیر.</strong> ثابتِ زمانیِ حدودِ ۲۶ دقیقه یعنی ده دقیقه اضافه‌بار دما را فقط ۲۰ درجه بالا می‌برد، در حالی که حالتِ پایای همان جریان ۸۲ درجه بالاتر است. این همان است که در <a href="#exm-ch04-int-2" class="quarto-xref">مثال&nbsp;<span>4.94</span></a> گفتیم: فرضِ «پایا در هر ساعت» محافظه‌کارانه است. ظرفیتِ اضافه‌بارِ کوتاه‌مدتِ تجهیزات (و مدل‌های گرماییِ حفاظت که آن را دنبال می‌کنند) بر همین فیزیک تکیه دارند (فصل‌های ۲۴ تا ۲۶).</p>
</div>
</section>
<section id="sec-ch04-a-fault-heat" class="level3" data-number="4.2.32">
<h3 data-number="4.2.32" class="anchored" data-anchor-id="sec-ch04-a-fault-heat"><span class="header-section-number">4.2.32</span> گرم شدنِ بی‌دررو در اتصالِ کوتاه</h3>
<p>جریانِ اتصالِ کوتاه آن‌قدر بزرگ و کوتاه است که رسانا فرصتِ دفعِ گرما ندارد: همهٔ گرمای ژول در خودِ فلز می‌ماند. با مقاومتِ ویژه‌ای که با دما خطی بالا می‌رود (<span class="math inline">\(\rho_e \propto T + \beta\)</span>)، توازنِ انرژیِ <span class="math inline">\(c_v\,\mathrm{d}T = (I/A)^{2}\rho_e(T)\,\mathrm{d}t\)</span> با جدا کردنِ متغیرها انتگرال‌پذیر است:</p>
<p><span id="eq-ch04-adiabatic"><span class="math display">\[
\begin{aligned}
I^{2} t &amp;= K^{2} A^{2} \ln\frac{T_f + \beta}{T_i + \beta} \\
K &amp;= \sqrt{\frac{c_v (20 + \beta)}{\rho_{20}}}
\end{aligned}
\tag{4.25}\]</span></span></p>
<p><span class="math inline">\(c_v\)</span> ظرفیتِ گرماییِ حجمی و <span class="math inline">\(\beta\)</span> ثابتی است که شیبِ مقاومت با دما را می‌دهد (حدودِ ۲۳۰ کلوین برای مس و آلومینیوم). این رابطهٔ «<span class="math inline">\(I^{2}t\)</span>» پایهٔ تعیینِ <strong>ظرفیتِ اتصالِ کوتاهِ</strong> رسانا و پوششِ کابل است.</p>
<div id="exm-ch04-fault-heat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.35 (رسانا و پوششِ کابل در خطا)</strong></span> <strong>پرسش.</strong> ضریبِ <span class="math inline">\(K\)</span> را برای آلومینیوم و مس از خواصِ فیزیکی حساب کنید. رسانای آلومینیومیِ <span class="ltr" dir="ltr">240 mm²</span> با <span class="ltr" dir="ltr">21.9 kA</span> به مدتِ یک ثانیه از <span class="ltr" dir="ltr">90 °C</span> به چه دمایی می‌رسد؟ چقدر طول می‌کشد تا به <span class="ltr" dir="ltr">250 °C</span> (حدِ فرضی) برسد؟ پوششِ مسیِ <span class="ltr" dir="ltr">35 mm²</span> با <span class="ltr" dir="ltr">2 kA</span> خطای زمین (فرضی، <span class="ltr" dir="ltr">A-077</span>) چه می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>no cooling during a fault: c_v dT = (I/A)^2 rho(T) dt, rho ~ (T + beta)
  K = sqrt(c_v (20 + beta) / rho20): aluminium 148, copper 226 A s^0.5 per mm2
  240 mm2 Al conductor, 21.9 kA for 1 s from 90 C: ends at 236 C
  time to reach 250 C (assumed limit) from 90 C: 1.08 s
  35 mm2 Cu screen, 2 kA earth fault for 1 s from 70 C (A-077): 90 C
  the protection clearing time is part of the cable's design: a slow relay
    can melt what a fast one leaves cold (chapters 24 and 26)</code></pre>
<p><strong>تفسیر.</strong> ضریب‌های <span class="ltr" dir="ltr">148</span> و <span class="ltr" dir="ltr">226</span> که از چگالی، گرمای ویژه و مقاومتِ ویژه به دست آمدند، همان عددهایی‌اند که در روش‌های مهندسیِ کابل دیده می‌شوند: فرمولِ آیین‌نامه از فیزیک می‌آید. رسانا در یک ثانیه به <span class="ltr" dir="ltr">236 °C</span> می‌رسد و حدِ فرضیِ ۲۵۰ درجه را پس از <span class="ltr" dir="ltr">1.08 s</span> رد می‌کند؛ پس <strong>زمانِ رفعِ خطا</strong> بخشی از طراحیِ کابل است و حفاظتِ کُند می‌تواند کابلی را که حفاظتِ تند سالم نگه می‌دارد، بسوزاند (فصل‌های ۲۴ و ۲۶). جریانِ خطای زمین (که از پوشش برمی‌گردد) به روشِ زمین کردنِ نقطهٔ صفر بستگی دارد و در فصلِ ۲۶ محاسبه می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مقاومتِ یک متر سیمِ مسیِ <span class="ltr" dir="ltr">2.5 mm²</span> چیست؟ همان از فولاد؟</li>
<li>چرا مقاومتِ ویژهٔ خاک برای زمین کردنِ نیروگاه مهم است؟</li>
<li>دو برابر کردنِ فاصلهٔ فازهای خطِ هوایی اندوکتانس را چقدر زیاد می‌کند؟</li>
<li>چرا پسارِ برج در طوفان مهم‌تر از کار است؟</li>
<li>پایه‌ای با بسامدِ طبیعیِ ۵۰ هرتز برای صدای ۱۰۰ هرتزی مناسب است؟</li>
<li>ثابتِ زمانیِ گرماییِ شینه‌ای با دو برابرِ ضخامت (و همان عرض) چه می‌شود؟</li>
<li>با <a href="#eq-ch04-adiabatic" class="quarto-xref">معادلهٔ&nbsp;<span>4.25</span></a>، اگر زمانِ رفعِ خطا نصف شود، <span class="math inline">\(I^{2}t\)</span> چه می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-a-thermography" class="level3" data-number="4.2.33">
<h3 data-number="4.2.33" class="anchored" data-anchor-id="sec-ch04-a-thermography"><span class="header-section-number">4.2.33</span> تابشِ گرمایی و گرمانگاری: چرا فلزِ براق دروغ می‌گوید</h3>
<p><strong>تابشِ گرمایی.</strong> هر جسم با دمای مطلقِ <span class="math inline">\(T\)</span> تابش می‌کند و طولِ موجِ قلهٔ تابشش با دما وارون است (قانونِ وین): <span class="math inline">\(\lambda_\text{max} = b/T\)</span>. خورشید در نورِ مرئی می‌درخشد؛ اتصالِ ۸۰ درجه در <strong>فروسرخِ دور</strong> (حدودِ ۸ میکرومتر)، که چشم نمی‌بیند اما دوربینِ <strong>گرمانگار</strong> می‌بیند. دوربین تابشِ رسیده را می‌سنجد و با <strong>گسیلندگیِ</strong> تنظیم‌شده آن را به دما تبدیل می‌کند. تابشِ رسیده دو بخش دارد: آنچه خودِ سطح گسیل می‌کند (<span class="math inline">\(\varepsilon\sigma T^{4}\)</span>) و آنچه از محیط <strong>بازتاب</strong> می‌دهد (<span class="math inline">\((1 - \varepsilon)\sigma T_\text{refl}^{4}\)</span>). سطحِ براق گسیلندگیِ کم و بازتابِ زیاد دارد: بیشتر «آینه‌ای» است برای اتاق تا نمایشگرِ دمای خودش.</p>
<div id="exm-ch04-thermography" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.36 (اتصالِ ۸۰ درجه از دیدِ دوربین)</strong></span> <strong>پرسش.</strong> اتصالی واقعاً در <span class="ltr" dir="ltr">80 °C</span> در اتاقی <span class="ltr" dir="ltr">30 °C</span> است و دوربین روی گسیلندگیِ <span class="ltr" dir="ltr">0.95</span> تنظیم شده (فرضی، <span class="ltr" dir="ltr">A-080</span>). اگر سطح نوارِ سیاه، مسِ اکسیدشده، آلومینیومِ مات یا مسِ براق باشد، دوربین چه دمایی نشان می‌دهد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>peak emission wavelength (Wien): sun 0.50 um, a 80 C joint 8.2 um (long-wave
    infrared)
joint truly at 80 C in a 30 C room; camera emissivity set to 0.95 (A-080):
  black tape or paint  eps 0.95: camera reads  80.0 C
  oxidised copper      eps 0.60: camera reads  64.1 C
  dull aluminium       eps 0.20: camera reads  42.6 C
  bright copper        eps 0.05: camera reads  33.3 C
  shiny metal reflects the room and hides its own heat: survey on painted or
    taped spots, or set the emissivity, and record the load at the time</code></pre>
<div id="fig-ch04-u-thermo" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-u-thermo-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-u-thermo.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-u-thermo-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.16: دمای نمایش‌دادهٔ دوربین برای اتصالِ ۸۰ درجه بر حسبِ گسیلندگیِ واقعیِ سطح
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> اتصالِ داغِ مسِ براق تقریباً هم‌دمای اتاق دیده می‌شود (<a href="#fig-ch04-u-thermo" class="quarto-xref">شکل&nbsp;<span>4.16</span></a>): خطرناک‌ترین خطای گرمانگاری، چون اتصالِ بد را «سالم» نشان می‌دهد. پاسخ‌های عملی: اندازه‌گیری روی نقطه‌های رنگ‌شده یا نوارِ با گسیلندگیِ معلوم، تنظیمِ گسیلندگی و دمای بازتاب، مقایسهٔ <strong>فازهای هم‌سان</strong> (اتصالِ داغ‌تر از دو هم‌تایش) و ثبتِ <strong>بارِ</strong> هنگامِ بازرسی (<a href="#exm-ch04-int-3" class="quarto-xref">مثال&nbsp;<span>4.95</span></a>). این بخشی از صلاحیتِ بازرسِ گرمانگاری است (<a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a>).</p>
</div>
</section>
<section id="sec-ch04-a-air-insulation" class="level3" data-number="4.2.34">
<h3 data-number="4.2.34" class="anchored" data-anchor-id="sec-ch04-a-air-insulation"><span class="header-section-number">4.2.34</span> هوای رقیق و عایقِ هوایی</h3>
<p>هوا عایقِ میانِ هادی‌های تابلو، مقره‌ها و برقگیرهاست. ولتاژِ شکستِ یک فاصلهٔ هوایی تقریباً با <strong>چگالیِ نسبیِ هوا</strong> <span class="math inline">\(\delta = (p/p_0)(T_0/T)\)</span> متناسب است: هوای رقیق‌تر یعنی مولکول‌های کمتر، فاصلهٔ آزادِ بیشتر میانِ برخوردها و بهمنِ آسان‌ترِ یونش.</p>
<div id="exm-ch04-altitude" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.37 (چگالیِ نسبیِ هوا در ساختگاه)</strong></span> <strong>پرسش.</strong> با فشار و دمای ساعتیِ بستهٔ داده، چگالیِ نسبیِ هوا را حساب کنید. ولتاژِ شکستِ یک فاصلهٔ هوایی در بدترین ساعت چقدر کمتر از کنارِ دریاست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>relative air density delta = (p / 1013.25) (293.15 / T) at the Plant P
    station:
  mean 0.877, lowest 0.807 (hot summer afternoon)
  first order, the flashover voltage of an air gap scales with delta: about 19
    % lower
  equipment rated for sea level is checked, and clearances corrected, for the
    site altitude by the methods of the governing standards (chapters 24 and
    25)</code></pre>
<p><strong>تفسیر.</strong> در بعدازظهرِ داغِ تابستان، فاصله‌های هوایی حدودِ ۱۹ درصد از استقامتِ هم‌ترازِ کنارِ دریا را از دست می‌دهند. از این رو تجهیزاتی که برای ارتفاعِ کم آزمون شده‌اند، برای ساختگاهِ ۱۲۰۰ متری با روش‌های استاندارد <strong>اصلاحِ ارتفاع</strong> می‌شوند: فاصله‌های بزرگ‌تر یا سطحِ عایقیِ بالاتر (فصل‌های ۲۴ و ۲۵). همان هوای رقیقی که انرژیِ باد (<a href="#exm-ch04-density" class="quarto-xref">مثال&nbsp;<span>4.5</span></a>) و خنک‌کاری (<a href="#exm-ch04-cooling" class="quarto-xref">مثال&nbsp;<span>4.23</span></a>) را کم کرد، عایق را هم ضعیف می‌کند: ارتفاع یک <strong>ورودیِ طراحی</strong> است، نه یک جزئیات.</p>
</div>
</section>
<section id="sec-ch04-a-cablesun" class="level3" data-number="4.2.35">
<h3 data-number="4.2.35" class="anchored" data-anchor-id="sec-ch04-a-cablesun"><span class="header-section-number">4.2.35</span> کابلِ هوایی در آفتاب</h3>
<p>کابلی که در هوای آزاد زیرِ آفتاب است، علاوه بر گرمای ژولِ رسانا، تابشِ خورشید را جذب می‌کند: بر هر متر حدودِ <span class="math inline">\(\alpha_s G D\)</span> وات، با <span class="math inline">\(\alpha_s\)</span> جذبِ تابشِ خورشیدیِ غلاف، <span class="math inline">\(G\)</span> تابش و <span class="math inline">\(D\)</span> قطر.</p>
<div id="exm-ch04-cablesun" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.38 (آفتاب در برابرِ تلفاتِ رسانا)</strong></span> <strong>پرسش.</strong> کابلی با قطرِ <span class="ltr" dir="ltr">50 mm</span> و جذبِ <span class="ltr" dir="ltr">0.6</span> زیرِ تابشِ <span class="ltr" dir="ltr">1000 W/m²</span> (فرضی، <span class="ltr" dir="ltr">A-081</span>) چقدر گرما از آفتاب می‌گیرد؟ با تلفاتِ ژولِ اوجِ فیدر مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>cable in free air, diameter 50 mm, sheath absorptance 0.6, sun 1000 W/m2
    (A-081)
  absorbed sunlight alpha G D = 30 W/m (projected width = diameter)
  Joule loss of the feeder cable at peak current 41 W/m
  the sun adds 73 % of the conductor's own heat: cables in
    the sun are derated or shaded; a light-coloured sheath or a sun shield
    helps</code></pre>
<p><strong>تفسیر.</strong> آفتاب نزدیک به سه‌چهارمِ گرمای خودِ رسانا را اضافه می‌کند. کابل‌های <span class="ltr" dir="ltr">DC</span> خورشیدی که روی سازه‌ها در آفتاب‌اند و کابل‌های روی سینی در فضای باز به همین دلیل با ضریبِ اصلاح انتخاب می‌شوند یا با سایه‌بان محافظت می‌شوند (فصل‌های ۱۰ و ۲۴). همان آفتاب، از راهِ فرابنفش، غلافِ کابل را هم پیر می‌کند.</p>
</div>
</section>
<section id="sec-ch04-a-uv" class="level3" data-number="4.2.36">
<h3 data-number="4.2.36" class="anchored" data-anchor-id="sec-ch04-a-uv"><span class="header-section-number">4.2.36</span> دوزِ فرابنفش و آزمونِ شتاب‌یافتهٔ پلیمرها</h3>
<p>پلیمرهای بیرونی (غلافِ کابل، بست‌های پلاستیکی، پشت‌پوشِ ماژول، کانکتورها) با <strong>فرابنفش</strong> پیر می‌شوند: پیوندهای زنجیره‌ای می‌شکنند، سطح ترک و گچی می‌شود و استحکام و انعطاف کم می‌شود. دوزِ سالانه را از تابشِ ساختگاه می‌توان برآورد کرد و با <strong>آزمونِ شتاب‌یافته</strong> در محفظه‌ای با لامپِ فرابنفش مقایسه کرد.</p>
<div id="exm-ch04-uv" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.39 (یک سالِ آفتاب در محفظهٔ آزمون)</strong></span> <strong>پرسش.</strong> با تابشِ سالانهٔ بستهٔ داده و سهمِ فرابنفشِ ۵ درصد (فرضی، <span class="ltr" dir="ltr">A-082</span>)، دوزِ سالانهٔ فرابنفش چیست؟ محفظه‌ای با <span class="ltr" dir="ltr">60 W/m²</span> فرابنفش در چند ساعت یک سالِ ساختگاه را می‌دهد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>data pack: global horizontal irradiation 1,947 kWh/m2 per year
  ultraviolet share about 5 % (assumed, A-082): 97 kWh/m2 = 350 MJ/m2 per year
  a UV chamber at 60 W/m2 delivers one site-year in 1,623 h (68 days)
  25 years outdoors = 4.6 years of chamber time: tests
    accelerate dose but not every ageing path (heat, moisture, cycling) at
    once</code></pre>
<p><strong>تفسیر.</strong> یک سالِ آفتابِ ساختگاه در حدودِ دو ماه محفظه شبیه‌سازی می‌شود. اما آزمون <strong>دوز</strong> را شتاب می‌دهد، نه لزوماً همهٔ سازوکارها را: گرما، رطوبت و چرخه‌های دمای واقعی با فرابنفش ترکیب می‌شوند. از این رو آزمون‌های کیفیت‌سنجی ترکیبی از چند تنش‌اند و نتیجهٔ آن‌ها «گذر از آزمون» است، نه «عمرِ تضمین‌شده» (فصل‌های ۱۰ و ۴۰). ساختگاهی با تابشِ زیاد مانندِ نیروگاهِ P موادِ بیرونیِ مقاوم‌تر می‌خواهد.</p>
</div>
</section>
<section id="sec-ch04-a-friction" class="level3" data-number="4.2.37">
<h3 data-number="4.2.37" class="anchored" data-anchor-id="sec-ch04-a-friction"><span class="header-section-number">4.2.37</span> اصطکاک در اتصال‌های لغزش‌بحرانی</h3>
<p>در برخی اتصال‌های پیچی (سازه‌های فولادیِ پست، مهاربندها)، بار با <strong>اصطکاکِ</strong> سطح‌های فشرده‌شده منتقل می‌شود، نه با تماسِ بدنهٔ پیچ با دیوارهٔ سوراخ. مقاومتِ لغزش <span class="math inline">\(\mu\,n\,F_p\)</span> است: ضریبِ اصطکاک ضربِ تعدادِ پیچ ضربِ پیش‌کشیدگی (برای هر صفحهٔ لغزش).</p>
<div id="exm-ch04-slip" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.40 (اتصالی که نباید بلغزد)</strong></span> <strong>پرسش.</strong> اتصالی با هشت پیچِ <span class="ltr" dir="ltr">M36</span> پیش‌کشیده و ضریبِ اصطکاکِ <span class="ltr" dir="ltr">0.35</span> (سطحِ آماده‌شده؛ فرضی، <span class="ltr" dir="ltr">A-083</span>) را بسنجید. اگر سطح‌ها رنگ شده باشند (ضریبِ <span class="ltr" dir="ltr">0.2</span>) یا یک‌چهارمِ پیش‌کشیدگی رها شود چه؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>slip-critical joint: 8 preloaded M36 bolts, faying-surface friction 0.35
    (A-083)
  slip resistance mu n F_p = 1330 kN (one friction plane)
  if the surfaces are painted (friction 0.2): 760 kN
  if a quarter of the preload relaxes: 997 kN
  the joint relies on surface preparation and preload, both recorded at
    erection; once it slips, the bolts carry the load in bearing and wear the
    holes</code></pre>
<p><strong>تفسیر.</strong> رنگِ اشتباه روی سطحِ تماس ۴۳ درصد از ظرفیت را می‌گیرد؛ آماده‌سازیِ سطح بخشی از <strong>مشخصاتِ نصب</strong> است و بازرسی می‌شود. اگر اتصال بلغزد، پیچ‌ها در حالتِ «تکیه‌گاهی» کار می‌کنند و بارهای متناوب سوراخ‌ها را ساییده و بیضی می‌کنند. همان درسِ <a href="#exm-ch04-joint" class="quarto-xref">مثال&nbsp;<span>4.62</span></a>: پیش‌کشیدگی و سطح، نه فقط خودِ پیچ، اتصال را می‌سازند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>طولِ موجِ قلهٔ تابشِ جسمی در <span class="ltr" dir="ltr">500 °C</span> چیست؟</li>
<li>چرا مقایسهٔ سه فازِ هم‌سان در گرمانگاری مطمئن‌تر از خواندنِ دمای مطلق است؟</li>
<li>اگر دمای هوای ساختگاه ۴۰ درجه و فشار <span class="ltr" dir="ltr">870 hPa</span> باشد، چگالیِ نسبیِ هوا چیست؟</li>
<li>چرا کابلِ با غلافِ تیره در آفتاب بیشتر گرم می‌شود؟</li>
<li>چرا گذر از آزمونِ فرابنفش «عمرِ تضمین‌شده» نیست؟</li>
<li>مقاومتِ لغزشِ اتصالی با چهار پیچ، پیش‌کشیدگیِ <span class="ltr" dir="ltr">200 kN</span> و ضریبِ <span class="ltr" dir="ltr">0.3</span> چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-a-foundation" class="level3" data-number="4.2.38">
<h3 data-number="4.2.38" class="anchored" data-anchor-id="sec-ch04-a-foundation"><span class="header-section-number">4.2.38</span> پایداریِ فونداسیون: وزن، شناوری و واژگونی</h3>
<p><strong>ایده.</strong> فونداسیونِ وزنیِ توربین با <strong>وزنِ</strong> خودش، خاکِ رویش و خودِ توربین در برابرِ گشتاورِ واژگونیِ <a href="#exm-ch04-thrust" class="quarto-xref">مثال&nbsp;<span>4.1</span></a> می‌ایستد. حولِ لبهٔ فونداسیون، گشتاورِ مقاوم <span class="math inline">\(N\,B/2\)</span> است (<span class="math inline">\(N\)</span> نیروی قائمِ کل و <span class="math inline">\(B\)</span> عرضِ پایه) و <strong>ضریبِ اطمینان در برابرِ واژگونی</strong> نسبتِ آن به گشتاورِ واژگونی. اما پیش از واژگونی، مسئلهٔ ظریف‌تری هست: نیروی قائم با <strong>خروج از مرکزیِ</strong> <span class="math inline">\(e = M/N\)</span> به خاک می‌رسد و اگر <span class="math inline">\(e\)</span> از یک‌ششمِ عرض بیشتر شود، بخشی از کفِ فونداسیون از خاک <strong>جدا</strong> می‌شود و فشارِ لبهٔ دیگر بالا می‌رود. <strong>آبِ زیرزمینی</strong> قانونِ ارشمیدس را وارد می‌کند: هر مترمکعبِ زیرِ آب ۹٫۸ کیلونیوتن <strong>شناوری</strong> دارد و از وزنِ مؤثر کم می‌کند.</p>
<div id="exm-ch04-foundation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.41 (فونداسیون در کار و در حالتِ حدی)</strong></span> <strong>پرسش.</strong> فونداسیونی با ۶۰۰ مترمکعب بتن، ۸۰۰ مترمکعب خاکِ پرکننده و پایهٔ مربعیِ ۲۰ متری (فرضی، <span class="ltr" dir="ltr">A-087</span>) زیرِ گشتاورِ کاری (<span class="ltr" dir="ltr">89.8 MN·m</span>) و یک گشتاورِ حدیِ فرضی (<span class="ltr" dir="ltr">150 MN·m</span>)، خشک و با آبِ زیرزمینی تا نیمهٔ عمق، چه ضریبِ اطمینان و چه خروج از مرکزی‌ای دارد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>gravity foundation: 600 m3 concrete (24 kN/m3), 800 m3 backfill (18 kN/m3),
  square base 20 m (A-087); B/6 = 3.33 m
  weights: concrete 14.4 MN, backfill 14.4 MN, tower and top 8.3 MN
  case                      water        FS     e (m)   base
  operating (a_thrust)      dry          4.13     2.42   fully pressed
  operating (a_thrust)      half depth   3.36     2.97   fully pressed
  extreme (assumed)         dry          2.47     4.05   part lifts
  extreme (assumed)         half depth   2.01     4.96   part lifts
  buoyancy removes weight exactly when it is needed; beyond B/6 part of the
    base lifts off: a geotechnical and structural check (chapter 30)</code></pre>
<p><strong>تفسیر.</strong> در کارِ عادی کفِ فونداسیون کاملاً روی خاک فشرده است؛ در حالتِ حدی بخشی از آن جدا می‌شود و آبِ زیرزمینی این را بدتر می‌کند، چون شناوری درست وقتی وزن را می‌گیرد که لازم است. ضریبِ اطمینانِ واژگونی کافی به نظر می‌رسد، اما معیارهای واقعیِ طراحی (فشارِ مجازِ خاک، نشست، سفتیِ دورانیِ لازم برای بسامدِ برج <a href="#exm-ch04-tower" class="quarto-xref">مثال&nbsp;<span>4.17</span></a>، خستگیِ بتن و میلگرد و فلنجِ مدفون) چند وارسیِ دیگرند که مهندسانِ ژئوتکنیک و سازه با بارهای سازنده انجام می‌دهند (فصل‌های ۲۹ و ۳۰). سطحِ آبِ زیرزمینی در این تصمیم‌ها یک <strong>ورودیِ کلیدی</strong> از بررسی‌های ساختگاه است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ضریبِ اطمینانِ واژگونیِ فونداسیونی با نیروی قائمِ <span class="ltr" dir="ltr">30 MN</span>، عرضِ <span class="ltr" dir="ltr">18 m</span> و گشتاورِ <span class="ltr" dir="ltr">90 MN·m</span> چیست؟</li>
<li>چرا خاکِ پرکنندهٔ روی فونداسیون بخشی از طراحی است؟</li>
<li>خروج از مرکزیِ بیش از <span class="math inline">\(B/6\)</span> چه معنایی برای فشارِ خاک دارد؟</li>
<li>چرا آبِ زیرزمینی در حالتِ حدی بدتر از حالتِ کاری است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch04-b" class="level2" data-number="4.3">
<h2 data-number="4.3" class="anchored" data-anchor-id="sec-ch04-b"><span class="header-section-number">4.3</span> ب. رفتارِ مواد</h2>
<p>بخشِ الف بارها را شناخت؛ این بخش می‌پرسد ماده در برابرِ آن‌ها چه می‌کند: کِش می‌آید، تسلیم می‌شود، خسته می‌شود، ترک برمی‌دارد، می‌خزد، می‌خورد، یا عایق بودنش را از دست می‌دهد. و می‌آموزد برگهٔ دادهٔ ماده را چگونه بخوانیم.</p>
<section id="sec-ch04-b-stress" class="level3" data-number="4.3.1">
<h3 data-number="4.3.1" class="anchored" data-anchor-id="sec-ch04-b-stress"><span class="header-section-number">4.3.1</span> تنش، کرنش و منحنیِ کشش</h3>
<p><strong>تعریف‌ها.</strong> <strong>تنش</strong> نیرو بر واحدِ سطحِ مقطع است، <span class="math inline">\(\sigma = F/A\)</span> (پاسکال؛ در مهندسی معمولاً مگاپاسکال، یعنی نیوتن بر میلی‌مترمربع). <strong>کرنش</strong> تغییرِ طولِ نسبی است، <span class="math inline">\(\varepsilon = \Delta L/L\)</span> (بی‌بُعد). در ناحیهٔ <strong>کشسان</strong> این دو متناسب‌اند (قانونِ هوک):</p>
<p><span id="eq-ch04-hooke"><span class="math display">\[
\sigma = E\,\varepsilon
\tag{4.26}\]</span></span></p>
<p><span class="math inline">\(E\)</span> <strong>مدولِ کشسانی</strong> (یانگ) است: فولاد حدودِ ۲۱۰، آلومینیوم ۷۰، بتن حدودِ ۳۰ گیگاپاسکال. با برداشتنِ بار، ماده به طولِ اولش برمی‌گردد. کششِ طولی معمولاً با <strong>باریک شدنِ</strong> عرضی همراه است (ضریبِ پواسون، برای فلزها حدودِ ۰٫۳).</p>
<p><strong>آزمونِ کشش.</strong> نمونهٔ استانداردی را آهسته می‌کشند و نیرو و تغییرِ طول را ثبت می‌کنند. منحنیِ حاصل (<a href="#fig-ch04-stress-strain" class="quarto-xref">شکل&nbsp;<span>4.17</span></a>) ویژگی‌های اصلیِ ماده را می‌دهد: <strong>مدولِ کشسانی</strong> (شیبِ اولیه)، <strong>تنشِ تسلیم</strong> (آغازِ تغییرِ شکلِ ماندگار؛ برای فلزهایی که تسلیمِ واضح ندارند، تنشِ متناظر با کرنشِ ماندگارِ ۰٫۲ درصد)، <strong>استحکامِ کششی</strong> (بیشینهٔ منحنی) و <strong>ازدیادِ طول</strong> تا شکست (شکل‌پذیری). روشِ آزمونِ کششِ فلزها استانداردِ بین‌المللی دارد (<a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a>). <strong>سختی</strong> مقاومت در برابرِ فرورفتگیِ موضعی است و آزمونِ ساده‌تری دارد که با استحکام همبسته است.</p>
<div id="exm-ch04-stress" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.42 (منحنیِ کشش و پیچِ فلنج)</strong></span> <strong>پرسش.</strong> (الف) از منحنیِ کششِ ساختگیِ یک فولادِ ساختمانی (فرضی، <span class="ltr" dir="ltr">A-056</span>)، تنشِ تسلیمِ ۰٫۲ درصد و استحکامِ کششی را بخوانید. (ب) پیچِ <span class="ltr" dir="ltr">M36</span> از ردهٔ <span class="ltr" dir="ltr">10.9</span> (تنشِ گواهِ فرضیِ <span class="ltr" dir="ltr">830 MPa</span>، سطحِ تنشِ <span class="ltr" dir="ltr">817 mm²</span>) تا ۷۰ درصدِ گواه پیش‌کشیده می‌شود. نیرو، ازدیادِ طول در طولِ گیرِ <span class="ltr" dir="ltr">200 mm</span> و گشتاورِ لازم با ضریبِ مهره <span class="ltr" dir="ltr">0.15</span> چیست؟ اگر ضریبِ مهره <span class="ltr" dir="ltr">0.12</span> یا <span class="ltr" dir="ltr">0.18</span> باشد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>synthetic tensile curve of an S355-like steel (A-056):
  E = 210 GPa; 0.2 % offset yield read from the curve: 364 MPa; maximum 507
    MPa at 16 % strain
M36 bolt, grade 10.9 (assumed proof stress 830 MPa, stress area 817 mm2):
  preload 70 % of proof: F = 475 kN; elongation over a 200 mm grip 0.553 mm
  torque T = K F d with K = 0.15: 2.56 kN m
  same torque with K = 0.12: preload 593 kN (+25 %)
  same torque with K = 0.18: preload 396 kN (-17 %)
  friction controls most of the torque: tension-controlled methods exist</code></pre>
<div id="fig-ch04-stress-strain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-stress-strain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-stress-strain.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-stress-strain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.17: منحنیِ تنش-کرنشِ مهندسیِ یک فولادِ ساختمانیِ ساختگی و خطِ جابه‌جاییِ ۰٫۲ درصد
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> (الف) تنشِ ۰٫۲ درصدِ خوانده‌شده کمی بیشتر از عددِ اسمی است؛ گواهی‌نامهٔ کارخانهٔ فولاد مقدارِ <strong>اندازه‌گیری‌شدهٔ همان ذوب</strong> را می‌دهد و طراح با <strong>حداقلِ تضمین‌شده</strong> کار می‌کند. پس از بیشینه، نمونه <strong>گلویی</strong> می‌شود و منحنیِ مهندسی پایین می‌آید. (ب) پیچ فقط نیم میلی‌متر کش می‌آید و همین کشش است که فلنج‌ها را به هم می‌فشارد. اما بیشترِ گشتاورِ آچار صرفِ غلبه بر <strong>اصطکاک</strong> می‌شود و پراکندگیِ اصطکاک پیش‌کشیدگی را از <span class="ltr" dir="ltr">−17</span> تا <span class="ltr" dir="ltr">+25 %</span> جابه‌جا می‌کند. برای اتصال‌های بحرانی (فلنجِ برج، فصلِ ۳۰) روش‌های کنترلِ مستقیمِ کشش به‌کار می‌روند.</p>
</div>
</section>
<section id="sec-ch04-b-tower" class="level3" data-number="4.3.2">
<h3 data-number="4.3.2" class="anchored" data-anchor-id="sec-ch04-b-tower"><span class="header-section-number">4.3.2</span> بارِ محوری و خمش در برج</h3>
<p><strong>خمش.</strong> تیری که خم می‌شود در یک طرف کشیده و در طرفِ دیگر فشرده می‌شود و تنش از محورِ خنثی خطی بالا می‌رود. بیشینهٔ تنشِ خمشی:</p>
<p><span id="eq-ch04-bending"><span class="math display">\[
\sigma_b = \frac{M}{S}, \qquad S = \frac{I}{c}
\tag{4.27}\]</span></span></p>
<p><span class="math inline">\(M\)</span> گشتاورِ خمشی، <span class="math inline">\(I\)</span> <strong>ممانِ دومِ سطح</strong> (لختیِ سطح، <span class="math inline">\(\text{m}^4\)</span>)، <span class="math inline">\(c\)</span> فاصلهٔ دورترین تار از محورِ خنثی و <span class="math inline">\(S\)</span> <strong>مدولِ مقطع</strong> است. برای لولهٔ جدارنازک با شعاعِ <span class="math inline">\(r\)</span> و ضخامتِ <span class="math inline">\(t\)</span>، <span class="math inline">\(I \approx \pi r^{3} t\)</span>: دو برابر کردنِ قطر، سفتیِ خمشی را <strong>هشت</strong> برابر می‌کند در حالی که جرم فقط دو برابر می‌شود. به همین دلیل برج‌ها، دکل‌ها و لوله‌های گشتاور توخالی و پهن‌اند.</p>
<div id="exm-ch04-tower-stress" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.43 (تنش در پای برج)</strong></span> <strong>پرسش.</strong> پای برج لوله‌ای به قطرِ <span class="ltr" dir="ltr">5.0 m</span> و ضخامتِ <span class="ltr" dir="ltr">40 mm</span> است (فرضی، <span class="ltr" dir="ltr">A-050</span>). با گشتاورِ <a href="#exm-ch04-thrust" class="quarto-xref">مثال&nbsp;<span>4.1</span></a> و وزنِ برج و ناسل، تنش‌های محوری و خمشی و بیشینهٔ تنش را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>tower base: steel tube D 5.0 m, t 40 mm (A-050)
  A = 0.6233 m2, I = 1.917 m4, S = I / (D/2) = 0.767 m3
  axial force (tower 494 t + top 350 t): 8.28 MN -&gt; sigma_a = 13.3 MPa
  bending moment 89.8 MN m (thrust example) -&gt; sigma_b = M / S = 117.1 MPa
  extreme fibres: 130.4 MPa compression, 103.8 MPa tension
  against a yield strength of 355 MPa: utilisation 0.37 before safety factors
  thin shells fail first by local buckling and by fatigue at welds (chapter
    30)</code></pre>
<p><strong>تفسیر.</strong> خمش (<span class="ltr" dir="ltr">117 MPa</span>) نُه برابرِ فشارِ وزن (<span class="ltr" dir="ltr">13 MPa</span>) است: برج یک <strong>تیرِ خمشی</strong> است، نه یک ستونِ فشاری. بهره‌وری حدودِ ۰٫۳۷ پیش از ضریب‌های اطمینان کم به نظر می‌رسد، اما سه حالتِ دیگر معمولاً حاکم‌اند: <strong>کمانشِ موضعیِ</strong> پوستهٔ نازک، <strong>خستگی</strong> در جوش‌ها و فلنج‌ها (<a href="#sec-ch04-b-fatigue" class="quarto-xref"><span>بخش 4.3.3</span></a>) و بارهای حدیِ بزرگ‌تر از این حالتِ کاری. طراحیِ رسمیِ برج با آیین‌نامه‌های سازه و ضریب‌های جزئیِ بار و مقاومت انجام می‌شود (فصلِ ۳۰).</p>
</div>
<div id="exm-ch04-beam" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.44 (لولهٔ گشتاورِ ردیاب زیرِ باد)</strong></span> <strong>پرسش.</strong> لولهٔ گشتاورِ ردیابِ خورشیدی (قطرِ <span class="ltr" dir="ltr">140 mm</span>، ضخامتِ <span class="ltr" dir="ltr">4 mm</span>، دهانهٔ <span class="ltr" dir="ltr">7 m</span> با دو تکیه‌گاهِ ساده؛ فرضی، <span class="ltr" dir="ltr">A-057</span>) بارِ بادِ <a href="#exm-ch04-windload" class="quarto-xref">مثال&nbsp;<span>4.6</span></a> را در طولِ عرضِ ماژول حمل می‌کند. گشتاورِ بیشینه <span class="math inline">\(wL^{2}/8\)</span>، تنش و خیزِ وسطِ دهانه <span class="math inline">\(5wL^{4}/(384EI)\)</span> را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>tracker torque tube D 140 mm, t 4 mm, simply supported over 7 m (A-057)
  I = 395.5 x 10^-8 m4, S = 56.5 x 10^-6 m3
  wind load of a_windload spread along the tube: w = q b C_f = 1506 N/m
  M_max = w L^2 / 8 = 9.23 kN m -&gt; sigma = 163 MPa
  deflection 5 w L^4 / (384 E I) = 57 mm = span / 123
  overloaded: a bigger tube, shorter spans or stowing the tracker flat in
    high wind are the design options (chapter 30)</code></pre>
<p><strong>تفسیر.</strong> تنشِ <span class="ltr" dir="ltr">163 MPa</span> و خیزِ <span class="ltr" dir="ltr">57 mm</span> (یک‌صد و بیست و سومِ دهانه) برای تندبادِ <span class="ltr" dir="ltr">30 m/s</span> بیش از حد است. سه راه: لولهٔ بزرگ‌تر (سفتی با توانِ سومِ قطر)، دهانهٔ کوتاه‌تر (گشتاور با مجذورِ دهانه، خیز با توانِ چهارم)، یا <strong>افقی کردنِ ردیاب در بادِ تند</strong> که ضریبِ نیرو را بسیار کم می‌کند و معمولاً ارزان‌ترین راه است. این‌ها تصمیم‌های طراحِ سازه با بارِ آیین‌نامه‌ای‌اند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>میله‌ای با سطحِ <span class="ltr" dir="ltr">100 mm²</span> زیرِ نیروی <span class="ltr" dir="ltr">20 kN</span> چه تنشی دارد؟</li>
<li>تفاوتِ تنشِ تسلیم و استحکامِ کششی را بگویید. طراح معمولاً با کدام کار می‌کند؟</li>
<li>چرا گواهی‌نامهٔ فولاد مقدارِ اندازه‌گیری‌شده می‌دهد و طراح با حداقلِ تضمین‌شده کار می‌کند؟</li>
<li>اگر ضریبِ اصطکاکِ رزوه کمتر از مقدارِ فرض‌شده باشد، پیچ با گشتاورِ مشخص بیشتر یا کمتر کشیده می‌شود؟ خطرش چیست؟</li>
<li>چرا لوله در خمش بهتر از میلهٔ توپرِ هم‌وزن است؟</li>
<li>دو برابر کردنِ دهانهٔ تیر، گشتاور و خیز را چند برابر می‌کند؟</li>
<li>چرا تنشِ وزن در پای برج بسیار کمتر از تنشِ خمشی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-b-fatigue" class="level3" data-number="4.3.3">
<h3 data-number="4.3.3" class="anchored" data-anchor-id="sec-ch04-b-fatigue"><span class="header-section-number">4.3.3</span> خستگی: شکست زیرِ بارهای تکراری</h3>
<p><strong>شهود.</strong> سیمی را که با یک بار خم کردن نمی‌شکند، با ده‌ها بار خم و راست کردن می‌توان شکست. فلز زیرِ تنش‌های <strong>تکراری</strong> بسیار کمتر از استحکامِ کششی‌اش، ترک‌های ریزی می‌سازد که آرام رشد می‌کنند تا قطعه ناگهان بشکند. این <strong>خستگی</strong> است و مهم‌ترین حالتِ خرابیِ توربینِ بادی است: روتور در عمرش صدها میلیون دور می‌زند و هر دور بارِ پره‌ها، محورها، جوش‌های برج و پیچ‌ها را تغییر می‌دهد (برشِ باد، وزنِ پره، گذشتن از جلوی برج، تلاطم).</p>
<p><strong>منحنیِ تنش-عمر.</strong> آزمونِ نمونه‌ها با گستره‌های تنشِ مختلف، رابطه‌ای میانِ <strong>گسترهٔ تنش</strong> <span class="math inline">\(\Delta\sigma\)</span> و <strong>تعدادِ چرخه تا شکست</strong> <span class="math inline">\(N\)</span> می‌دهد که روی محورهای لگاریتمی تقریباً خطی است (رابطهٔ باسکوئین):</p>
<p><span id="eq-ch04-sn"><span class="math display">\[
N = N_\text{ref}\left(\frac{\Delta\sigma_\text{ref}}{\Delta\sigma}\right)^{m}
\tag{4.28}\]</span></span></p>
<p>نمای <span class="math inline">\(m\)</span> برای جزئیاتِ جوشی حدودِ ۳ است: ده درصد تنشِ بیشتر، عمر را حدودِ ۲۵ درصد کم می‌کند. جوش‌ها، سوراخ‌ها و تغییرِ ناگهانیِ مقطع <strong>تمرکزِ تنش</strong> می‌سازند و منحنی‌های پایین‌تری دارند؛ آیین‌نامه‌ها هر جزئیات را در یک <strong>ردهٔ جزئیات</strong> با منحنیِ خودش قرار می‌دهند.</p>
<p><strong>قاعدهٔ پالمگرن-ماینر.</strong> بارِ واقعی گسترهٔ تنشِ ثابتی ندارد. اگر <span class="math inline">\(n_i\)</span> چرخه با گسترهٔ <span class="math inline">\(\Delta\sigma_i\)</span> رخ دهد و عمر در آن گستره <span class="math inline">\(N_i\)</span> باشد، <strong>آسیبِ</strong> انباشته</p>
<p><span id="eq-ch04-miner"><span class="math display">\[
D = \sum_i \frac{n_i}{N_i}
\tag{4.29}\]</span></span></p>
<p>است و شکست حدودِ <span class="math inline">\(D = 1\)</span> انتظار می‌رود. قاعده ساده و خطی است و ترتیبِ بارها را نمی‌بیند، اما پایهٔ تقریباً همهٔ محاسبه‌های خستگیِ مهندسی است. شمارشِ چرخه‌ها از یک سری‌زمانیِ تنش با روشِ <strong>جریانِ باران</strong> انجام می‌شود (<a href="#sec-ch04-lab" class="quarto-xref"><span>بخش 4.8</span></a>).</p>
<div id="exm-ch04-fatigue" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.45 (آسیبِ خستگیِ یک جوشِ برج در ۲۰ سال)</strong></span> <strong>پرسش.</strong> جزئیاتی جوشی با گسترهٔ مرجعِ <span class="ltr" dir="ltr">71 MPa</span> در دو میلیون چرخه و <span class="math inline">\(m = 3\)</span> (فرضی، <span class="ltr" dir="ltr">A-058</span>) زیرِ یک بافت‌نگارِ ساختگیِ گسترهٔ تنش در ۲۰ سال قرار دارد. آسیبِ ماینر را حساب کنید. اگر همهٔ گستره‌ها ده درصد بیشتر باشند چه؟ اگر <span class="math inline">\(m = 5\)</span> باشد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>welded detail: 71 MPa at 2 million cycles, slope m = 3 (A-058)
  stress range histogram for 20 years (synthetic):
  range (MPa)  cycles        N allowed     n/N
        10          2e+08       7.16e+08    0.279
        20          3e+07       8.95e+07    0.335
        30          6e+06       2.65e+07    0.226
        40        1.5e+06       1.12e+07    0.134
        50          4e+05       5.73e+06    0.070
        60          1e+05       3.31e+06    0.030
        70          2e+04       2.09e+06    0.010
        80          4e+03        1.4e+06    0.003
  Miner sum D = 1.09 (failure expected near D = 1)
  all ranges 10 % higher: D x 1.1^3 = 1.45
  with slope m = 5 instead of 3: D = 0.18
  most damage comes from the many small and medium cycles, not the largest</code></pre>
<div id="fig-ch04-sn" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-sn-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-sn.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-sn-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.18: منحنیِ تنش-عمرِ یک جزئیاتِ جوشی و چرخه‌های بارِ ۲۰ ساله
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> آسیبِ <span class="ltr" dir="ltr">1.09</span> یعنی این جزئیات در طولِ عمر <strong>نمی‌ماند</strong>؛ طرح باید عوض شود (ضخامتِ بیشتر، جزئیاتِ بهتر، یا جوشِ سنگ‌زده). ده درصد خطا در تنش، آسیب را <span class="ltr" dir="ltr">33 %</span> بالا می‌برد: دقتِ برآوردِ بار از دقتِ فرمول مهم‌تر است. برخلافِ شهود، بیشترِ آسیب از چرخه‌های <strong>کوچک و متوسطِ</strong> پرشمار می‌آید، نه از چند چرخهٔ بزرگ (<a href="#fig-ch04-sn" class="quarto-xref">شکل&nbsp;<span>4.18</span></a>). آیین‌نامه‌ها معمولاً شکستگی در شیبِ منحنی و یک «حدِ قطع» برای چرخه‌های بسیار کوچک دارند که این مثال ندارد. نمای <span class="math inline">\(m\)</span> نتیجه را چند برابر عوض می‌کند: انتخابِ ردهٔ جزئیات کارِ آیین‌نامه است، نه سلیقه.</p>
</div>
</section>
<section id="sec-ch04-b-fracture" class="level3" data-number="4.3.4">
<h3 data-number="4.3.4" class="anchored" data-anchor-id="sec-ch04-b-fracture"><span class="header-section-number">4.3.4</span> مکانیکِ شکست: ترک تا کجا مجاز است؟</h3>
<p><strong>ایده.</strong> هر قطعهٔ واقعی عیب‌های کوچکی دارد (ترکِ جوش، حفرهٔ ریخته‌گری). ترک تنش را در نوکِ خود متمرکز می‌کند و شدتِ این تمرکز را <strong>ضریبِ شدتِ تنش</strong> <span class="math inline">\(K = Y\sigma\sqrt{\pi a}\)</span> می‌سنجد (<span class="math inline">\(a\)</span> طولِ ترک، <span class="math inline">\(Y\)</span> ضریبِ هندسه). وقتی <span class="math inline">\(K\)</span> به <strong>چقرمگیِ شکستِ</strong> ماده، <span class="math inline">\(K_{IC}\)</span>، برسد، ترک ناگهان پیش می‌رود:</p>
<p><span id="eq-ch04-crack"><span class="math display">\[
a_c = \frac{1}{\pi}\left(\frac{K_{IC}}{Y\sigma}\right)^{2}
\tag{4.30}\]</span></span></p>
<p>چقرمگی برای بسیاری از فولادها در سرما کم می‌شود (گذارِ نرم به ترد)؛ از این رو برای سازه‌های سردسیر فولادهایی با آزمونِ ضربه در دمای پایین مشخص می‌شوند.</p>
<div id="exm-ch04-fracture" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.46 (ترکِ بحرانی در زمستان و تابستان)</strong></span> <strong>پرسش.</strong> ترکِ لبه‌ای (<span class="math inline">\(Y = 1.12\)</span>) در ورقی با تنشِ <span class="ltr" dir="ltr">200 MPa</span> را با چقرمگی‌های ۱۰۰، ۵۰ و ۳۰ مگاپاسکال‌جذرِ متر (فرضی) بسنجید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>edge crack in a plate, K = 1.12 sigma sqrt(pi a):
  K_IC 100 MPa sqrt(m), sigma 200 MPa: critical crack   63.4 mm
  K_IC  50 MPa sqrt(m), sigma 200 MPa: critical crack   15.9 mm
  K_IC  30 MPa sqrt(m), sigma 200 MPa: critical crack    5.7 mm
  toughness falls in the cold for many steels: the same crack can be safe in
    summer and critical in winter (impact-tested grades, chapter 30)</code></pre>
<p><strong>تفسیر.</strong> کاهشِ چقرمگی به یک‌سوم، ترکِ مجاز را یازده برابر کوچک می‌کند (مجذور). ترکِ شش‌میلی‌متری‌ای که با بازرسیِ چشمی دیده نمی‌شود، در فولادی با چقرمگیِ پایین می‌تواند بحرانی باشد. همین است که بازرسیِ غیرمخرب و احتمالِ آشکارسازیِ آن (<a href="#sec-ch04-d-ndt" class="quarto-xref"><span>بخش 4.5.5</span></a>) با مکانیکِ شکست گره می‌خورد: فاصلهٔ بازرسی باید از زمانِ رشدِ ترک از «آشکارپذیر» تا «بحرانی» کمتر باشد.</p>
</div>
</section>
<section id="sec-ch04-b-creep" class="level3" data-number="4.3.5">
<h3 data-number="4.3.5" class="anchored" data-anchor-id="sec-ch04-b-creep"><span class="header-section-number">4.3.5</span> خزش و رهایشِ تنش</h3>
<p><strong>خزش</strong> تغییرِ شکلِ آهسته و ماندگار زیرِ بارِ ثابت است که با دما بسیار تند می‌شود؛ در فلزهای معمولی در دماهای بالا و در <strong>پلیمرها و آلومینیوم</strong> حتی در دمای نزدیکِ محیط مهم است. <strong>رهایشِ تنش</strong> روی دیگرِ همین پدیده است: پیچی که با کششِ ثابت بسته شده، با خزیدنِ ماده‌های زیرش کم‌کم نیروی فشارش را از دست می‌دهد. آهنگِ فرایندهای گرمایی معمولاً از رابطهٔ <strong>آرنیوس</strong> پیروی می‌کند؛ ضریبِ تندتر شدن میانِ دو دمای مطلقِ <span class="math inline">\(T_1\)</span> و <span class="math inline">\(T_2\)</span>، با <strong>انرژیِ فعال‌سازی</strong> <span class="math inline">\(E_a\)</span> و ثابتِ گازها <span class="math inline">\(R\)</span>:</p>
<p><span id="eq-ch04-arrhenius"><span class="math display">\[
\frac{k(T_2)}{k(T_1)} = \exp\!\left[\frac{E_a}{R}\left(\frac{1}{T_1} - \frac{1}{T_2}\right)\right]
\tag{4.31}\]</span></span></p>
<div id="exm-ch04-relax" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.47 (اتصالِ پیچیِ آلومینیومی که شل می‌شود)</strong></span> <strong>پرسش.</strong> پیش‌کشیدگیِ یک کابل‌شوی آلومینیومیِ پیچی را با مدلِ <span class="math inline">\(F = F_0 e^{-t/\tau}\)</span> و ثابتِ زمانیِ ۲۰ سال در <span class="ltr" dir="ltr">40 °C</span> و انرژیِ فعال‌سازیِ <span class="ltr" dir="ltr">70 kJ/mol</span> (همه فرضی، <span class="ltr" dir="ltr">A-058</span>) در دماهای ۴۰، ۶۰ و ۹۰ درجه بسنجید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>relaxation of a bolted aluminium lug, F(t) = F0 exp(-t / tau) (A-058):
   40 C: tau =  20.00 years; preload after 5 years  77.9 %
   60 C: tau =   3.98 years; preload after 5 years  28.5 %
   90 C: tau =   0.49 years; preload after 5 years   0.0 %
  a joint that runs hot loses its clamping force fastest: heat feeds back</code></pre>
<p><strong>تفسیر.</strong> همان اتصال در ۶۰ درجه پنج برابر و در ۹۰ درجه چهل برابر تندتر شل می‌شود. اتصالی که به هر دلیل (مقاومتِ تماسِ زیاد، جریانِ زیاد) گرم کار کند، نیروی فشارش را زودتر از دست می‌دهد، مقاومتِ تماسش بیشتر می‌شود و گرم‌تر می‌شود: یک <strong>بازخوردِ مثبت</strong> که در <a href="#exm-ch04-int-3" class="quarto-xref">مثال&nbsp;<span>4.95</span></a> کامل مدل می‌شود. واشرهای فنری، کابل‌شوهای دوفلزی، گشتاورِ درست و بازرسیِ گرمانگاری پاسخ‌های مهندسیِ این پدیده‌اند (فصل‌های ۲۴ و ۵۲).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا قطعه‌ای که زیرِ بارِ استاتیکی سالم است، زیرِ بارِ تکراری می‌شکند؟</li>
<li>با <span class="math inline">\(m = 3\)</span>، نصف کردنِ گسترهٔ تنش عمر را چند برابر می‌کند؟</li>
<li>آسیبِ ماینرِ ۱۰۰ هزار چرخه در گستره‌ای با عمرِ یک میلیون چرخه چیست؟</li>
<li>چرا جوش‌ها نقطه‌های ضعیفِ خستگی‌اند؟</li>
<li>در <a href="#eq-ch04-crack" class="quarto-xref">معادلهٔ&nbsp;<span>4.30</span></a>، اگر تنش نصف شود، ترکِ بحرانی چند برابر می‌شود؟</li>
<li>گذارِ نرم به ترد چیست و چرا برای ساختگاهِ سردسیر مهم است؟</li>
<li>تفاوتِ خزش و رهایشِ تنش را با مثالِ پیچ توضیح دهید.</li>
<li>اگر <span class="math inline">\(E_a\)</span> بزرگ‌تر باشد، حساسیتِ فرایند به دما بیشتر است یا کمتر؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-b-corrosion" class="level3" data-number="4.3.6">
<h3 data-number="4.3.6" class="anchored" data-anchor-id="sec-ch04-b-corrosion"><span class="header-section-number">4.3.6</span> خوردگی: الکتروشیمیِ زنگ</h3>
<p><strong>شهود.</strong> خوردگیِ فلز یک <strong>پیلِ الکتروشیمیایی</strong> است: در <strong>آند</strong> فلز اکسید می‌شود و به یون تبدیل می‌شود (آهن به یونِ آهن، با دادنِ الکترون)، در <strong>کاتد</strong> همان الکترون‌ها اکسیژن و آبِ محیط را کاهش می‌دهند، و <strong>الکترولیت</strong> (لایهٔ نازکِ رطوبت، خاکِ مرطوب، آبِ نمک) مدار را کامل می‌کند. بدونِ هر یک از این سه، خوردگی متوقف می‌شود: همهٔ روش‌های حفاظت یکی از آن‌ها را قطع می‌کنند (پوشش، فلزِ فداشونده، حفاظتِ کاتدی، خشک نگه داشتن).</p>
<p><strong>قانونِ فارادی.</strong> چون خوردگی جریانِ الکتریکی است، آهنگِ از دست رفتنِ فلز با <strong>چگالیِ جریانِ خوردگی</strong> <span class="math inline">\(i\)</span> متناسب است:</p>
<p><span id="eq-ch04-faraday"><span class="math display">\[
\dot{x} = \frac{i\,M}{n\,F\,\rho}
\tag{4.32}\]</span></span></p>
<p><span class="math inline">\(M\)</span> جرمِ مولی، <span class="math inline">\(n\)</span> تعدادِ الکترون در هر واکنش، <span class="math inline">\(F = 96\,485\ \text{C/mol}\)</span> ثابتِ فارادی و <span class="math inline">\(\rho\)</span> چگالیِ فلز است.</p>
<p><strong>گالوانیزه کردن.</strong> پوششِ روی روی فولاد دو کار می‌کند: سدِ فیزیکی است، و چون روی «فعال‌تر» از آهن است، اگر پوشش خراش بردارد، روی به‌جای فولاد <strong>فدا</strong> می‌شود (حفاظتِ کاتدی). عمرِ پوشش تقریباً ضخامتِ آن تقسیم بر آهنگِ خوردگیِ روی در آن محیط است. آهنگِ خوردگی به <strong>خورندگیِ جو</strong> بستگی دارد: رطوبت، آلاینده‌های گوگردی و نمکِ هوا. استانداردِ بین‌المللیِ رده‌بندیِ خورندگیِ جو و استانداردِ پوشش‌های گالوانیزهٔ گرم در <a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a> معرفی شده‌اند؛ عددهای این مثال فرضی‌اند و جای آن‌ها را نمی‌گیرند.</p>
<p><strong>خوردگیِ گالوانیک.</strong> دو فلزِ متفاوت در تماس و در یک الکترولیت، پیل می‌سازند و فلزِ فعال‌تر (آند) تندتر می‌خورد. آلومینیوم کنارِ مس، و فولادِ ساده کنارِ فولادِ زنگ‌نزن نمونه‌های رایج‌اند. <strong>نسبتِ سطح</strong> بسیار مهم است: جریانِ کاتدی که روی سطحِ بزرگِ کاتد جمع می‌شود، از سطحِ آند می‌گذرد؛ آندِ کوچک کنارِ کاتدِ بزرگ به‌سرعت می‌خورد.</p>
<div id="exm-ch04-corrosion" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.48 (عمرِ پوششِ پایهٔ سازهٔ خورشیدی)</strong></span> <strong>پرسش.</strong> (الف) با قانونِ فارادی، چگالیِ جریانِ <span class="ltr" dir="ltr">0.1 A/m²</span> چند میکرومتر در سال از روی، فولاد و آلومینیوم می‌خورد؟ (ب) پوششِ گالوانیزهٔ <span class="ltr" dir="ltr">85 µm</span> با آهنگ‌های فرضیِ <span class="ltr" dir="ltr">0.7</span>، <span class="ltr" dir="ltr">2.0</span> و <span class="ltr" dir="ltr">4.0 µm/yr</span> چند سال دوام دارد (فرضی، <span class="ltr" dir="ltr">A-058</span>)؟ (پ) نسبتِ سطح چه اثری دارد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>Faraday's law: thickness loss = i M t / (n F rho)
  0.1 A/m2 (10 microamp/cm2): zinc 149.7, steel 116.1, aluminium 108.9
    micrometre/yr
hot-dip galvanised coating 85 micrometre (A-058); zinc loss rates assumed:
  dry inland   0.7 um/yr -&gt; about   121 years to the steel
  industrial   2.0 um/yr -&gt; about    42 years to the steel
  coastal      4.0 um/yr -&gt; about    21 years to the steel
  the real rates come from measured corrosivity of the site (chapter 29)
galvanic couple: the cathodic current is collected by the anode area,
  so the anode current density scales with the cathode/anode area ratio:
  ratio 0.1 -&gt; x 0.1; ratio 1 -&gt; x 1; ratio 10 -&gt; x 10 (small anode, large
  cathode is the dangerous case: a steel bolt in a copper plate)</code></pre>
<p><strong>تفسیر.</strong> چگالیِ جریانِ بسیار کوچکی (ده میکروآمپر بر سانتی‌مترمربع) سالانه بیش از یک‌دهم میلی‌متر فولاد می‌خورد. عمرِ پوشش از بیش از صد سال تا حدودِ بیست سال تغییر می‌کند؛ پس <strong>اندازه‌گیریِ خورندگیِ ساختگاه</strong> (فصلِ ۲۹) و انتخابِ ضخامتِ پوشش متناسب با آن از تصمیم‌های کلیدیِ سازهٔ خورشیدی است. پایه‌ای که در خاک کوبیده می‌شود، علاوه بر جو با <strong>خاک</strong> هم درگیر است و خورندگیِ خاک (رطوبت، کلرید، مقاومتِ ویژه) جداگانه سنجیده می‌شود. پیچِ فولادی در صفحهٔ مسی (آندِ کوچک، کاتدِ بزرگ) ترکیبی است که باید از آن پرهیز کرد؛ عکسِ آن بی‌خطرتر است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه جزءِ لازم برای خوردگی را نام ببرید و برای هر کدام یک روشِ حفاظت بگویید.</li>
<li>چرا خراشِ کوچک در پوششِ گالوانیزه به فولادِ زیرش آسیب نمی‌زند؟</li>
<li>با <a href="#eq-ch04-faraday" class="quarto-xref">معادلهٔ&nbsp;<span>4.32</span></a>، اگر چگالیِ جریان دو برابر شود، عمرِ پوشش چه می‌شود؟</li>
<li>کابل‌شوی آلومینیومی روی شینهٔ مسی: کدام آند است و چه باید کرد؟</li>
<li>چرا آندِ کوچک کنارِ کاتدِ بزرگ خطرناک‌تر از عکسِ آن است؟</li>
<li>چه داده‌ای برای تعیینِ آهنگِ خوردگیِ یک ساختگاه لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-b-thermal" class="level3" data-number="4.3.7">
<h3 data-number="4.3.7" class="anchored" data-anchor-id="sec-ch04-b-thermal"><span class="header-section-number">4.3.7</span> ویژگی‌های گرمایی و ناسازگاریِ انبساط</h3>
<p><strong>ویژگی‌های گرمایی</strong> هر ماده سه عددِ اصلی‌اند: رسانندگیِ گرمایی <span class="math inline">\(k\)</span> (چقدر خوب گرما را می‌برد)، ظرفیتِ گرماییِ ویژه <span class="math inline">\(c\)</span> (چقدر گرما ذخیره می‌کند) و ضریبِ انبساطِ <span class="math inline">\(\alpha\)</span> (چقدر با دما بزرگ می‌شود). وقتی دو مادهٔ با <span class="math inline">\(\alpha\)</span> متفاوت به هم چسبیده باشند (لحیم روی سلول، قابِ آلومینیومی روی شیشه، رسانای مسی در عایقِ پلیمری)، هر تغییرِ دما میانشان <strong>کرنشِ ناسازگاری</strong> <span class="math inline">\(\Delta\alpha\,\Delta T\)</span> می‌سازد. اگر اتصال آن را نتواند جذب کند، تنشی تا <span class="math inline">\(E\,\Delta\alpha\,\Delta T\)</span> پدید می‌آید و با هر <strong>چرخهٔ دما</strong> تکرار می‌شود: خستگیِ گرمایی.</p>
<div id="exm-ch04-mismatch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.49 (نوارِ مسی روی سلولِ سیلیسیومی)</strong></span> <strong>پرسش.</strong> نوارِ اتصالِ مسی (<span class="math inline">\(\alpha = 17 \times 10^{-6}\)</span>) روی سلولِ سیلیسیومی (<span class="math inline">\(\alpha = 2.6 \times 10^{-6}\)</span>) لحیم شده است و ماژول میانِ <span class="ltr" dir="ltr">−40</span> و <span class="ltr" dir="ltr">+60 °C</span> چرخه می‌زند. کرنش و تنشِ ناسازگاری (مسِ کاملاً مهار با <span class="math inline">\(E = 110\ \text{GPa}\)</span>) چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>copper ribbon soldered to a silicon cell, cycling -40 .. +60 C (100 K):
  mismatch strain (17 - 2.6) e-6 x 100 = 1.44 x 10^-3
  fully restrained copper: E d_alpha dT = 158 MPa, above the yield of annealed
    copper
  each cycle bends the joint plastically: thermal-cycling tests target this</code></pre>
<p><strong>تفسیر.</strong> تنشِ حاصل از استحکامِ تسلیمِ مسِ آنیل‌شده بیشتر است؛ پس در هر چرخه اتصال کمی تغییرِ شکلِ <strong>پلاستیک</strong> می‌دهد و پس از چند صد یا هزار چرخه ممکن است ترک بخورد. آزمون‌های چرخهٔ گرماییِ کیفیت‌سنجیِ ماژول دقیقاً همین را می‌آزمایند (فصل‌های ۱۰ و ۴۱) و طراحی با نوارهای نرم، شکلِ موج‌دار یا لحیمِ مناسب آن را کم می‌کند.</p>
</div>
</section>
<section id="sec-ch04-b-electrical" class="level3" data-number="4.3.8">
<h3 data-number="4.3.8" class="anchored" data-anchor-id="sec-ch04-b-electrical"><span class="header-section-number">4.3.8</span> ویژگی‌های الکتریکی و دی‌الکتریک</h3>
<p><strong>رسانندگی.</strong> مقاومتِ ویژهٔ مسِ خالص حدودِ <span class="math inline">\(1.72 \times 10^{-8}\)</span> و آلومینیوم حدودِ <span class="math inline">\(2.82 \times 10^{-8}\)</span> اهم‌متر در <span class="ltr" dir="ltr">20 °C</span> است؛ ناخالصی و کارِ سرد آن را کمی بالا می‌برند. <strong>عایق‌ها</strong> با سه عدد توصیف می‌شوند: <strong>ضریبِ دی‌الکتریک</strong> <span class="math inline">\(\varepsilon_r\)</span> (ظرفیت)، <strong>استقامتِ دی‌الکتریک</strong> (میدانِ شکست) و <strong>ضریبِ تلفات</strong> <span class="math inline">\(\tan\delta\)</span> (کسری از انرژیِ میدان که در هر چرخه گرما می‌شود). تلفاتِ دی‌الکتریکِ هر فاز:</p>
<p><span id="eq-ch04-dielectric"><span class="math display">\[
P_\text{d} = \omega C U_0^{2}\tan\delta
\tag{4.33}\]</span></span></p>
<p>برخلافِ تلفاتِ رسانا که به جریان بستگی دارد، این تلفات به <strong>ولتاژ</strong> بستگی دارد و حتی در بی‌باری هم هست.</p>
<div id="exm-ch04-dielectric" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.50 (تلفاتِ دی‌الکتریکِ کابل‌ها)</strong></span> <strong>پرسش.</strong> با ظرفیتِ <a href="#exm-ch04-coax" class="quarto-xref">مثال&nbsp;<span>4.12</span></a> و <span class="math inline">\(\tan\delta = 4 \times 10^{-4}\)</span> (فرضی)، تلفاتِ دی‌الکتریکِ کابلِ ۳۳ کیلوولت و کابلی با همان هندسه در ۱۳۲ کیلوولت را با تلفاتِ رسانای فیدر مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>dielectric loss per phase W = omega C U0^2 tan(delta), tan(delta) = 4e-4
    (A-052):
  33 kV cable of a_coax: 9.9 W/km per phase, 30 W/km for three
  same geometry at 132 kV: 159 W/km per phase (U0^2: 16 x)
  conductor loss of the feeder at peak was 614 kW over 5 km = 123 kW/km
  dielectric loss matters at high voltage and when tan(delta) grows with
    ageing</code></pre>
<p><strong>تفسیر.</strong> در ۳۳ کیلوولت تلفاتِ دی‌الکتریک چهار هزار برابر کمتر از تلفاتِ رسانا در اوجِ بار است و نادیده گرفتنش موجه است. اما با مجذورِ ولتاژ رشد می‌کند و در ولتاژهای بالاتر، و وقتی عایق با پیری یا رطوبت <span class="math inline">\(\tan\delta\)</span> بیشتری می‌گیرد، مهم می‌شود. اندازه‌گیریِ <span class="math inline">\(\tan\delta\)</span> یکی از آزمون‌های تشخیصِ وضعیتِ کابل و ترانسفورماتور است (فصلِ ۵۲).</p>
</div>
</section>
<section id="sec-ch04-b-datasheet" class="level3" data-number="4.3.9">
<h3 data-number="4.3.9" class="anchored" data-anchor-id="sec-ch04-b-datasheet"><span class="header-section-number">4.3.9</span> خواندنِ برگهٔ دادهٔ ماده</h3>
<p>برگهٔ دادهٔ ماده مهم‌ترین سندِ ورودیِ طراحِ ماده است و دام‌های تکراری دارد:</p>
<ol type="1">
<li><strong>مقدارِ «نوعی» با «حداقل» یکی نیست.</strong> طراحی با حداقلِ تضمین‌شده یا مقدارِ آماریِ مشخص (مثلاً با احتمالِ ۹۵ درصد) انجام می‌شود؛ مقدارِ نوعی برای مقایسه است.</li>
<li><strong>شرایطِ آزمون جزئی از عدد است:</strong> دما، رطوبت، آهنگِ بارگذاری، جهتِ نمونه (در کامپوزیت و ورقِ نوردشده، خواص در جهت‌های مختلف فرق دارد)، ضخامت و روشِ آزمون. عددی بی‌روشِ آزمون، عدد نیست.</li>
<li><strong>یکاها:</strong> برگه‌های قدیمی یا غیرِمتریک یکاهای دیگری دارند؛ تبدیل را با کد و با نگهداشتنِ یکا انجام دهید (فصلِ ۲).</li>
<li><strong>پیری و محیط:</strong> پلیمرها زیرِ فرابنفش، گرما و رطوبت عوض می‌شوند؛ عددِ برگه معمولاً مالِ مادهٔ تازه است.</li>
<li><strong>منبع و وضعیت:</strong> ادعای سازنده، گواهیِ آزمایشگاهِ مستقل و گواهی‌نامهٔ ذوب یا محمولهٔ مشخص، سه سطحِ متفاوتِ شاهدند (فصل‌های ۲ و ۴۰).</li>
</ol>
<div id="exm-ch04-datasheet" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.51 (چند دامِ یکا)</strong></span> <strong>پرسش.</strong> استقامتِ دی‌الکتریکِ <span class="ltr" dir="ltr">500 V/mil</span>، استحکامِ کششیِ <span class="ltr" dir="ltr">3600 psi</span>، رسانندگیِ گرماییِ <span class="ltr" dir="ltr">0.2 BTU/(h·ft·°F)</span> و مقاومتِ حجمیِ <span class="math inline">\(10^{16}\ \Omega\cdot\text{cm}\)</span> را به یکاهای <span class="ltr" dir="ltr">SI</span> تبدیل کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>unit traps on material data sheets:
  dielectric strength 500 V/mil = 19.7 kV/mm
  tensile strength 3600 psi = 24.8 MPa
  thermal conductivity 0.2 BTU/(h ft F) = 0.346 W/(m K)
  volume resistivity 1e16 ohm cm = 1e+14 ohm m
  'typical' is not 'minimum'; values hold at the stated temperature and test
    method</code></pre>
<p><strong>تفسیر.</strong> «میل» یک هزارم اینچ است، نه میلی‌متر؛ اشتباه گرفتنش عدد را ۲۵ برابر جابه‌جا می‌کند. استحکامِ <span class="ltr" dir="ltr">25 MPa</span> برای یک پلیمر معقول است و برای فولاد بی‌معنا؛ <strong>وارسیِ معقول بودن</strong> با شناختِ مرتبهٔ بزرگیِ خواصِ هر رده (<a href="#sec-ch04-c-families" class="quarto-xref"><span>بخش 4.4.1</span></a>) نخستین سدِ خطاست.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کرنشِ ناسازگاریِ قابِ آلومینیومی (<span class="math inline">\(23 \times 10^{-6}\)</span>) روی شیشه (<span class="math inline">\(9 \times 10^{-6}\)</span>) در ۸۰ کلوین چیست؟</li>
<li>چرا خستگیِ گرمایی با تعدادِ چرخه‌های دما، و نه با دمای بیشینه، سنجیده می‌شود؟</li>
<li>تلفاتِ دی‌الکتریک با ولتاژ چگونه و تلفاتِ رسانا با جریان چگونه تغییر می‌کنند؟</li>
<li>«مقدارِ نوعی» در برگهٔ داده چه معنایی دارد و چرا برای طراحی کافی نیست؟</li>
<li>چرا خواصِ یک ورقِ نوردشده یا کامپوزیت به جهتِ نمونه بستگی دارد؟</li>
<li>سه سطحِ شاهد برای یک خاصیتِ ماده را از ضعیف به قوی مرتب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-b-combined" class="level3" data-number="4.3.10">
<h3 data-number="4.3.10" class="anchored" data-anchor-id="sec-ch04-b-combined"><span class="header-section-number">4.3.10</span> تنشِ ترکیبی: کشش و پیچش در پیچ</h3>
<p><strong>وقتی چند تنش با هم‌اند.</strong> قطعه‌ها معمولاً هم‌زمان کشش، خمش و پیچش دارند. برای فلزهای نرم، معیارِ <strong>فون میزس</strong> همهٔ آن‌ها را به یک <strong>تنشِ معادل</strong> تبدیل می‌کند که با تنشِ تسلیم مقایسه می‌شود؛ برای تنشِ عمودیِ <span class="math inline">\(\sigma\)</span> همراه با تنشِ برشیِ <span class="math inline">\(\tau\)</span>:</p>
<p><span id="eq-ch04-vonmises"><span class="math display">\[
\sigma_\text{eq} = \sqrt{\sigma^{2} + 3\tau^{2}}
\tag{4.34}\]</span></span></p>
<p><strong>پیچ هنگامِ سفت شدن</strong> دقیقاً چنین حالتی دارد: کشش از پیش‌کشیدگی و پیچش از اصطکاکِ رزوه. بخشی از گشتاورِ آچار که در رزوه می‌ماند، بدنهٔ پیچ را می‌پیچاند؛ پس پیچ پیش از آن‌که به پیش‌کشیدگیِ هدف برسد، تنشِ معادلِ بیشتری را تجربه می‌کند.</p>
<div id="exm-ch04-bolt-vm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.52 (چرا پیش‌کشیدگی را تا تنشِ گواه نمی‌بریم)</strong></span> <strong>پرسش.</strong> پیچِ <span class="ltr" dir="ltr">M36</span> ردهٔ <span class="ltr" dir="ltr">10.9</span> با پیش‌کشیدگیِ <span class="ltr" dir="ltr">475 kN</span> (<a href="#exm-ch04-stress" class="quarto-xref">مثال&nbsp;<span>4.42</span></a>) و ضریبِ اصطکاکِ رزوهٔ <span class="ltr" dir="ltr">0.12</span> را در نظر بگیرید. گشتاورِ رزوه را با تقریبِ رایجِ <span class="math inline">\(T_\text{th} \approx F(0.16P + 0.58\mu d_2)\)</span> (<span class="math inline">\(P\)</span> گام و <span class="math inline">\(d_2\)</span> قطرِ میانیِ رزوه)، تنشِ پیچشی و تنشِ معادل را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>M36 grade 10.9 bolt at 475 kN preload (b_stress), thread friction 0.12:
  tensile stress F / A_s = 581 MPa
  thread torque F (0.16 P + 0.58 mu d2) = 1408 N m (common approximation)
  torsional stress 16 T / (pi d_s^3) = 214 MPa during tightening
  von Mises sqrt(s^2 + 3 t^2) = 689 MPa = 83% of the proof stress
  the twist adds about a fifth to the stress while tightening: preload targets
    leave room for it, and part of the twist relaxes afterwards</code></pre>
<p><strong>تفسیر.</strong> پیچش تنشِ معادل را حدودِ ۱۹ درصد بالا می‌برد: پیچی که ۷۰ درصدِ گواه کشیده شده، هنگامِ سفت شدن به ۸۳ درصد می‌رسد. اگر اصطکاک بیشتر یا گشتاور بیشتر باشد، پیچ ممکن است هنگامِ نصب تسلیم شود. پس هدفِ پیش‌کشیدگی با حاشیه‌ای برای پیچش انتخاب می‌شود و روشِ سفت‌کاری (گشتاور، زاویه، کشش‌دهندهٔ هیدرولیکی) بخشی از طراحیِ اتصال است (فصلِ ۳۰).</p>
</div>
</section>
<section id="sec-ch04-b-buckling" class="level3" data-number="4.3.11">
<h3 data-number="4.3.11" class="anchored" data-anchor-id="sec-ch04-b-buckling"><span class="header-section-number">4.3.11</span> کمانش: وقتی ستونِ باریک کج می‌شود</h3>
<p><strong>شهود.</strong> خط‌کشِ پلاستیکی را از دو سر فشار دهید: پیش از آن‌که ماده آسیب ببیند، ناگهان خم می‌شود. این <strong>کمانش</strong> است: ناپایداریِ هندسی، نه شکستِ ماده. بارِ بحرانیِ ستونِ کشسانِ ایده‌آل (اویلر):</p>
<p><span id="eq-ch04-euler"><span class="math display">\[
P_\text{cr} = \frac{\pi^{2} E I}{(K L)^{2}}
\tag{4.35}\]</span></span></p>
<p><span class="math inline">\(K\)</span> <strong>ضریبِ طولِ مؤثر</strong> به تکیه‌گاه‌ها بستگی دارد (دو سر مفصلی ۱، یک سر گیردار و یک سر آزاد ۲). بارِ بحرانی با <strong>مجذورِ طول</strong> کم می‌شود و به استحکامِ ماده بستگی ندارد، فقط به سفتی و شکل. ستون‌های واقعی کجی و تنشِ پسماند دارند و آیین‌نامه‌ها منحنی‌هایی پایین‌تر از اویلر به‌کار می‌برند.</p>
<div id="exm-ch04-buckling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.53 (پایهٔ ستبر و مهاربندِ باریک)</strong></span> <strong>پرسش.</strong> بارِ کمانشِ پایهٔ لوله‌ایِ ردیاب (لولهٔ ۱۵۰ در ۵ میلی‌متر، ۲ متر طرّه) و یک نبشیِ مهاربندِ ۵۰ در ۵۰ در ۵ با طول‌های ۱ تا ۳ متر را با بارِ تسلیمِ مقطع مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>Euler load pi^2 E I / (K L)^2 (ideal elastic column):
  tracker post, tube 150 x 5 mm, 2 m free cantilever (K = 2): 776 kN
  angle brace 50 x 50 x 5, pinned, 1 m:   95.3 kN (yield load 170 kN)
  angle brace 50 x 50 x 5, pinned, 2 m:   23.8 kN (yield load 170 kN)
  angle brace 50 x 50 x 5, pinned, 3 m:   10.6 kN (yield load 170 kN)
  short stocky parts yield first; long slender ones buckle long before
  real columns have imperfections: design curves sit below Euler (chapter 30)</code></pre>
<div id="fig-ch04-r-buckling" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-r-buckling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-r-buckling.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-r-buckling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.19: بارِ کمانشِ اویلرِ نبشیِ مهاربند بر حسبِ طول و بارِ تسلیمِ مقطع
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> پایهٔ لوله‌ای کوتاه و ستبر است و کمانش برایش مطرح نیست. اما نبشیِ سه‌متری در یک‌شانزدهمِ بارِ تسلیمش کمانش می‌کند (<a href="#fig-ch04-r-buckling" class="quarto-xref">شکل&nbsp;<span>4.19</span></a>): در سازه‌های فلزیِ پست و سازهٔ خورشیدی، مهاربندهای فشاری اغلب با کمانش طراحی می‌شوند، نه با استحکام. فولادِ مقاوم‌تر اینجا کمکی نمی‌کند؛ مقطعِ بزرگ‌تر یا طولِ کوتاه‌تر (مهارِ میانی) کمک می‌کند.</p>
</div>
</section>
<section id="sec-ch04-b-composite" class="level3" data-number="4.3.12">
<h3 data-number="4.3.12" class="anchored" data-anchor-id="sec-ch04-b-composite"><span class="header-section-number">4.3.12</span> کامپوزیت‌ها: الیاف و زمینه</h3>
<p><strong>ایده.</strong> الیافِ شیشه یا کربن بسیار سفت و مستحکم‌اند اما به‌تنهایی شکل نمی‌گیرند؛ رزینِ پلیمری (زمینه) آن‌ها را کنارِ هم نگه می‌دارد و بار را میانشان پخش می‌کند. در امتدادِ الیاف، الیاف و رزین <strong>موازی</strong> کار می‌کنند و مدول میانگینِ وزن‌دار است؛ عمود بر الیاف، <strong>سری</strong> کار می‌کنند و رزینِ نرم حاکم است:</p>
<p><span id="eq-ch04-mixtures"><span class="math display">\[
\begin{aligned}
E_\parallel &amp;= V_f E_f + (1 - V_f) E_m \\
\frac{1}{E_\perp} &amp;= \frac{V_f}{E_f} + \frac{1 - V_f}{E_m}
\end{aligned}
\tag{4.36}\]</span></span></p>
<p><span class="math inline">\(V_f\)</span> کسرِ حجمیِ الیاف است. این «قاعدهٔ آمیزه‌ها» مدولِ طولی را خوب و مدولِ عرضی را تقریبی پیش‌بینی می‌کند.</p>
<div id="exm-ch04-composite" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.54 (مدولِ لایهٔ شیشه و کربن)</strong></span> <strong>پرسش.</strong> با مدولِ الیافِ شیشه <span class="ltr" dir="ltr">72 GPa</span>، کربن <span class="ltr" dir="ltr">230 GPa</span> و رزین <span class="ltr" dir="ltr">3.2 GPa</span> و کسرِ حجمیِ ۵۵ درصد (فرضی)، مدولِ طولی، عرضی و چگالی را بیابید و با جدولِ <a href="#exm-ch04-index" class="quarto-xref">مثال&nbsp;<span>4.65</span></a> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>unidirectional laminate, rule of mixtures (fibre and resin values assumed):
  glass  V_f 0.55: E along  41.0 GPa, across  6.7 GPa, density 1920 kg/m3
  carbon V_f 0.55: E along 127.9 GPa, across  7.0 GPa, density 1508 kg/m3
  stiff along the fibres, weak across: plies run in several directions
  where loads demand it; voids and wrinkles cut the resin-dominated values</code></pre>
<div id="fig-ch04-r-mixtures" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-r-mixtures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-r-mixtures.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-r-mixtures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.20: مدولِ طولی و عرضیِ لایهٔ یک‌جهتهٔ شیشه-اپوکسی بر حسبِ کسرِ حجمیِ الیاف
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> عددهای طولی با مقدارهای نمایشیِ جدولِ شاخص‌ها می‌خوانند (<span class="ltr" dir="ltr">41</span> و <span class="ltr" dir="ltr">128 GPa</span>)، اما مدولِ عرضی شش برابر کمتر است (<a href="#fig-ch04-r-mixtures" class="quarto-xref">شکل&nbsp;<span>4.20</span></a>). پس پره از لایه‌هایی با جهت‌های مختلف ساخته می‌شود: لایه‌های یک‌جهته در <strong>تیرِ اصلی</strong> برای خمش، لایه‌های مورب در <strong>پوسته</strong> برای پیچش و برش. حفره‌ها، چین‌ها و پختِ ناقص خواصی را که به رزین وابسته‌اند (عرضی، برشی، فشاری) بیش از همه کم می‌کنند؛ بازرسیِ پره دنبالِ همین‌هاست (فصلِ ۴۲).</p>
</div>
</section>
<section id="sec-ch04-b-hardness" class="level3" data-number="4.3.13">
<h3 data-number="4.3.13" class="anchored" data-anchor-id="sec-ch04-b-hardness"><span class="header-section-number">4.3.13</span> سختی: آزمونِ سریع و همبستگی با استحکام</h3>
<p><strong>سختی</strong> مقاومت در برابرِ فرورفتگی است: ساچمه یا هرمی را با نیروی مشخص در سطح فرو می‌برند و اندازهٔ اثر را می‌سنجند. آزمون سریع، ارزان و تقریباً غیرمخرب است و برای فولادها با استحکامِ کششی <strong>همبستگیِ تقریبی</strong> دارد. سختی برای وارسیِ عملیاتِ حرارتی، شناساییِ موادِ مشکوک، و بازرسیِ جوش (ناحیهٔ بیش از حد سخت در کنارِ جوش خطرِ ترک دارد) به‌کار می‌رود.</p>
<div id="exm-ch04-hardness" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.55 (استحکام از روی سختی)</strong></span> <strong>پرسش.</strong> با رابطهٔ تقریبیِ «استحکامِ کششی بر حسبِ مگاپاسکال حدودِ <span class="math inline">\(3.45\)</span> برابرِ سختیِ برینل» برای فولادها، استحکامِ متناظر با سختی‌های ۱۵۰، ۱۸۰ و ۳۰۰ را برآورد کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>hardness as a screening check (steels; UTS ~ 3.45 HB MPa, approximate):
  HB 150: tensile strength roughly 518 MPa
  HB 180: tensile strength roughly 621 MPa
  HB 300: tensile strength roughly 1035 MPa
  a quick check on a flange or bolt; the certificate's tensile test decides</code></pre>
<p><strong>تفسیر.</strong> اگر گواهی‌نامهٔ یک فلنج استحکامِ ۵۰۰ مگاپاسکال بگوید و سختی‌سنجیِ میدانی ۳۰۰ برینل بدهد، چیزی درست نیست: یا ماده عوض شده، یا عملیاتِ حرارتی متفاوت بوده است. سختی یک <strong>آزمونِ غربالگری</strong> است؛ تصمیم با آزمونِ کششِ استاندارد (<a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a>) و ردیابیِ ماده است.</p>
</div>
</section>
<section id="sec-ch04-b-ageing" class="level3" data-number="4.3.14">
<h3 data-number="4.3.14" class="anchored" data-anchor-id="sec-ch04-b-ageing"><span class="header-section-number">4.3.14</span> پیریِ عایق‌ها: قاعدهٔ آرنیوس در عمر</h3>
<p><strong>ایده.</strong> عایق‌های پلیمری و کاغذی با واکنش‌های شیمیاییِ آهسته پیر می‌شوند و آهنگِ این واکنش‌ها از آرنیوس (<a href="#eq-ch04-arrhenius" class="quarto-xref">معادلهٔ&nbsp;<span>4.31</span></a>) پیروی می‌کند. پس هر ساعت کار در دمای <span class="math inline">\(T\)</span> به اندازهٔ چند ساعت در دمای مرجع عایق را پیر می‌کند:</p>
<p><span id="eq-ch04-ageing"><span class="math display">\[
h_\text{eq} = \exp\!\left[\frac{E_a}{R}\left(\frac{1}{T_\text{ref}} - \frac{1}{T}\right)\right]
\tag{4.37}\]</span></span></p>
<p>و جمعِ این ساعت‌ها در طولِ سال، عمرِ مصرف‌شده است. نتیجهٔ مشهور: نزدیکِ دمای کار، هر چند کلوین گرمای بیشتر عمر را <strong>نصف</strong> می‌کند. مدل‌های رسمیِ پیریِ ترانسفورماتور و کابل همین ساختار را با پارامترهای استاندارد دارند (فصل‌های ۲۴ و ۲۵).</p>
<div id="exm-ch04-ageing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.56 (عمری که شینه در یک سال مصرف می‌کند)</strong></span> <strong>پرسش.</strong> با انرژیِ فعال‌سازیِ <span class="ltr" dir="ltr">100 kJ/mol</span> و دمای مرجعِ <span class="ltr" dir="ltr">90 °C</span> (فرضی، <span class="ltr" dir="ltr">A-065</span>)، فاصلهٔ دو برابر شدنِ آهنگ را بیابید. با دماهای ساعتیِ <a href="#exm-ch04-int-2" class="quarto-xref">مثال&nbsp;<span>4.94</span></a>، عمرِ معادلِ مصرف‌شدهٔ عایقِ شینه‌های تک و دوتایی در یک سال و سهمِ صد ساعتِ داغ‌تر را حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>insulation ageing, Arrhenius with Ea = 100 kJ/mol, reference 90 C (A-065):
  near 90 C the rate doubles every 7.8 K
  Cu 80 x 10       :     289 equivalent hours at 90 C per year (hottest 100 h:
    47 % of it)
  Cu 2 x (80 x 10) :      44 equivalent hours at 90 C per year (hottest 100 h:
    10 % of it)
  a few hot hours use most of the life: ageing follows the peaks, not the mean</code></pre>
<p><strong>تفسیر.</strong> هر حدودِ ۸ کلوین، آهنگِ پیری دو برابر می‌شود. شینهٔ تک در یک سال معادلِ ۲۸۹ ساعت کار در ۹۰ درجه پیر می‌شود و نیمی از آن در صد ساعتِ داغِ سال است؛ شینهٔ دوتایی کمتر از یک‌ششمِ آن. <strong>پیری از قله‌ها پیروی می‌کند، نه از میانگین</strong>؛ همان درسِ «میانگینِ تابع با تابعِ میانگین برابر نیست» در فصلِ ۳. داده‌های ساعتی، و نه یک دمای «نوعی»، برای برآوردِ عمر لازم‌اند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تنشِ معادلِ کششِ ۳۰۰ و برشِ ۱۰۰ مگاپاسکال چیست؟</li>
<li>چرا پیچ هنگامِ سفت شدن تنشِ بیشتری از حالتِ پس از نصب دارد؟</li>
<li>دو برابر کردنِ طولِ یک ستون، بارِ کمانش را چند برابر می‌کند؟</li>
<li>چرا فولادِ مستحکم‌تر به ستونِ باریک کمک نمی‌کند؟</li>
<li>مدولِ طولیِ لایه با کسرِ الیافِ ۶۰ درصد و الیافِ ۷۲ و رزینِ ۳ گیگاپاسکال چیست؟</li>
<li>چرا پره لایه‌های مورب هم دارد؟</li>
<li>سختی‌سنجی کِی کافی است و کِی نه؟</li>
<li>اگر عمرِ عایق هر ۸ کلوین نصف شود، کارِ دائمی در ۱۶ کلوین بالاتر از مرجع عمر را چند برابر کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-b-kt" class="level3" data-number="4.3.15">
<h3 data-number="4.3.15" class="anchored" data-anchor-id="sec-ch04-b-kt"><span class="header-section-number">4.3.15</span> تمرکزِ تنش</h3>
<p>تنشِ «اسمی» (<span class="math inline">\(F/A\)</span>) تنشِ میانگین است. کنارِ سوراخ، شیار، گوشهٔ تیز یا پنجهٔ جوش، جریانِ نیرو دور می‌زند و تنشِ موضعی چند برابر می‌شود. نسبتِ تنشِ بیشینهٔ موضعی به تنشِ اسمی <strong>ضریبِ تمرکزِ تنش</strong> <span class="math inline">\(K_t\)</span> است؛ برای سوراخِ گرد در ورقِ پهنِ زیرِ کشش، نظریهٔ کشسانی <span class="math inline">\(K_t = 3\)</span> می‌دهد.</p>
<div id="exm-ch04-kt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.57 (سوراخ در ورقِ کششی)</strong></span> <strong>پرسش.</strong> ورقی پهن با تنشِ اسمیِ <span class="ltr" dir="ltr">100 MPa</span> سوراخی گرد دارد. تنشِ لبهٔ سوراخ چیست و چه پیامدی برای خستگی دارد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>stress concentration at a round hole in a wide plate under tension: Kt = 3
  nominal 100 MPa -&gt; 300 MPa at the edge of the hole
  for fatigue the local stress counts: holes, door openings, weld toes and
    sharp corners are where cracks start; generous radii and reinforcement
    help</code></pre>
<p><strong>تفسیر.</strong> در بارِ استاتیک، فلزِ نرم با تسلیمِ موضعی تنش را پخش می‌کند و تمرکزِ تنش کم‌اهمیت‌تر است. اما در <strong>خستگی</strong> تنشِ موضعی تعیین‌کننده است: ترک‌های خستگیِ برج تقریباً همیشه از پنجهٔ جوش، لبهٔ درِ برج یا سوراخِ پیچ آغاز می‌شوند. درِ برج با قابِ تقویتی و گوشه‌های گرد ساخته می‌شود و پنجهٔ جوش‌های بحرانی گاه سنگ‌زده می‌شود تا شعاعش بزرگ شود.</p>
</div>
</section>
<section id="sec-ch04-b-soil" class="level3" data-number="4.3.16">
<h3 data-number="4.3.16" class="anchored" data-anchor-id="sec-ch04-b-soil"><span class="header-section-number">4.3.16</span> کابلِ دفن‌شده: خاک به‌عنوانِ مقاومتِ گرمایی</h3>
<p>گرمای کابلِ دفن‌شده از خاک به سطحِ زمین می‌رود. برای استوانه‌ای به قطرِ <span class="math inline">\(D\)</span> در عمقِ <span class="math inline">\(u\)</span> زیرِ سطحِ هم‌دما، روشِ تصویر (قضیهٔ کنلی) مقاومتِ گرماییِ خاک را بر واحدِ طول می‌دهد:</p>
<p><span id="eq-ch04-kennelly"><span class="math display">\[
R_\text{th} = \frac{\rho_\text{soil}}{2\pi}\,\cosh^{-1}\!\left(\frac{2u}{D}\right)
\tag{4.38}\]</span></span></p>
<p><span class="math inline">\(\rho_\text{soil}\)</span> <strong>مقاومتِ گرماییِ ویژهٔ خاک</strong> (کلوین‌متر بر وات) است که به رطوبت و نوعِ خاک بسیار وابسته است. خاکِ اطرافِ کابلِ پربار گرم و <strong>خشک</strong> می‌شود و مقاومتش بالا می‌رود: بازخوردی شبیهِ <a href="#exm-ch04-int-3" class="quarto-xref">مثال&nbsp;<span>4.95</span></a>.</p>
<div id="exm-ch04-soil" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.58 (دمای خاکِ دورِ کابلِ فیدر)</strong></span> <strong>پرسش.</strong> کابلی با قطرِ <span class="ltr" dir="ltr">50 mm</span> در عمقِ <span class="ltr" dir="ltr">0.8 m</span> تلفاتِ اوجِ فیدرِ فصلِ ۳ را دارد. افزایشِ دمای خاک را برای مقاومت‌های ویژهٔ <span class="ltr" dir="ltr">0.7</span>، <span class="ltr" dir="ltr">1.0</span> و <span class="ltr" dir="ltr">2.5 K·m/W</span> (فرضی) بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>buried cable, depth 0.8 m, diameter 50 mm: R_th = (rho / 2 pi) acosh(2u/D)
  peak loss of one feeder cable 572^2 x 0.125 milliohm/m = 40.9 W/m
  moist soil              rho 0.7 K m/W: R_th 0.46 K m/W, soil rise 19 K
  design value (assumed)  rho 1.0 K m/W: R_th 0.66 K m/W, soil rise 27 K
  dried-out sand          rho 2.5 K m/W: R_th 1.65 K m/W, soil rise 68 K
  heat dries the soil around a loaded cable: the rating rests on the driest
    case</code></pre>
<p><strong>تفسیر.</strong> همان کابل در خاکِ مرطوب ۱۹ درجه و در ماسهٔ خشک ۶۸ درجه گرم‌تر از زمینِ دور است: ظرفیتِ جریانِ کابل بیش از هر چیز به <strong>خاک</strong> وابسته است. از این رو مقاومتِ گرماییِ خاکِ مسیر اندازه‌گیری می‌شود و گاهی کابل در <strong>خاکِ پرکنندهٔ مهندسی‌شده</strong> خوابانده می‌شود (فصل‌های ۲۴ و ۲۹). این‌جا یک کابلِ تنها و حالتِ پایا حساب شد؛ سه کابلِ کنارِ هم یکدیگر را گرم می‌کنند و پاسخِ گذرا همان معادلهٔ گرمای <a href="03-mathematics.html#sec-ch03-b-pde" class="quarto-xref"><span>بخش 3.3.16</span></a> است.</p>
</div>
</section>
<section id="sec-ch04-b-cathodic" class="level3" data-number="4.3.17">
<h3 data-number="4.3.17" class="anchored" data-anchor-id="sec-ch04-b-cathodic"><span class="header-section-number">4.3.17</span> حفاظتِ کاتدی با آندِ فداشونده</h3>
<p>اگر به فلزی که باید محافظت شود جریانی برسانیم که آن را <strong>کاتد</strong> کند، خوردگی‌اش متوقف می‌شود. ساده‌ترین راه، اتصالِ آن به فلزی فعال‌تر (روی، منیزیم، آلومینیوم) است که به‌جایش بخورد: <strong>آندِ فداشونده</strong>. جرمِ آند از قانونِ فارادی و جریانِ لازم در عمرِ طرح به دست می‌آید. روشِ دیگر، <strong>جریانِ اعمالی</strong> از یک منبعِ مستقیم است. هر دو با پوشش همراه‌اند، چون پوشش جریانِ لازم را بسیار کم می‌کند.</p>
<div id="exm-ch04-cathodic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.59 (آندِ رویِ بیست‌ساله)</strong></span> <strong>پرسش.</strong> سازه‌ای مدفون <span class="ltr" dir="ltr">0.5 A</span> جریانِ حفاظتی لازم دارد (فرضی، <span class="ltr" dir="ltr">A-071</span>). ظرفیتِ نظریِ روی، و جرمِ آند برای ۲۰ سال با بازدهِ ۹۵ و ضریبِ بهره‌برداریِ ۸۵ درصد را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>sacrificial zinc anodes for 0.5 A over 20 years (assumed demand, A-071)
  zinc n F / M = 820 Ah/kg (theory); efficiency 0.95, utilisation 0.85
  charge needed 0.5 A x 20 x 8760 h = 87,600 Ah -&gt; 132 kg of zinc
  the demand comes from coating quality and soil: a coated structure needs
  far less; cathodic protection is designed and monitored by specialists</code></pre>
<p><strong>تفسیر.</strong> حدودِ ۱۳۰ کیلوگرم روی برای بیست سال. عددِ تعیین‌کننده <strong>جریانِ لازم</strong> است که به مساحتِ برهنه (کیفیتِ پوشش) و مقاومتِ خاک بستگی دارد و با آزمونِ میدانی سنجیده می‌شود. حفاظتِ کاتدی با <strong>تداخل</strong> با سامانهٔ زمینِ نیروگاه و لوله‌های مجاور پیچیده می‌شود و طراحی و پایشِ آن کارِ متخصص است (فصل‌های ۲۶ و ۲۹).</p>
</div>
</section>
<section id="sec-ch04-b-glass" class="level3" data-number="4.3.18">
<h3 data-number="4.3.18" class="anchored" data-anchor-id="sec-ch04-b-glass"><span class="header-section-number">4.3.18</span> استحکامِ آماریِ شیشه</h3>
<p><strong>مواد ترد</strong> (شیشه، سرامیک، چینیِ مقره) از بزرگ‌ترین <strong>ترکِ ریزِ</strong> سطحشان می‌شکنند و اندازهٔ این ترک از قطعه‌ای به قطعهٔ دیگر فرق دارد. پس استحکام یک عدد نیست، یک <strong>توزیع</strong> است؛ معمولاً توزیعِ وایبول (<a href="03-mathematics.html#sec-ch03-c-dist" class="quarto-xref"><span>بخش 3.4.2</span></a>):</p>
<p><span id="eq-ch04-weibull-strength"><span class="math display">\[
P_f = 1 - \exp\!\left[-\left(\frac{\sigma}{\sigma_0}\right)^{m}\right]
\tag{4.39}\]</span></span></p>
<p><span class="math inline">\(\sigma_0\)</span> استحکامِ مشخصه و <span class="math inline">\(m\)</span> <strong>مدولِ وایبول</strong> (پراکندگی؛ <span class="math inline">\(m\)</span> بزرگ‌تر یعنی رفتارِ یکنواخت‌تر). <strong>سکوریت کردن</strong> (سرد کردنِ تندِ سطحِ شیشهٔ داغ) تنشِ فشاریِ ماندگاری در سطح می‌گذارد که باید پیش از باز شدنِ ترک‌ها جبران شود.</p>
<div id="exm-ch04-glass" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.60 (شیشهٔ معمولی و سکوریت زیرِ بار)</strong></span> <strong>پرسش.</strong> با استحکامِ مشخصهٔ ۵۰ و ۱۵۰ مگاپاسکال و <span class="math inline">\(m = 7\)</span> (فرضی، <span class="ltr" dir="ltr">A-072</span>)، احتمالِ شکستِ شیشهٔ معمولی و سکوریت را در تنش‌های ۳۰ و ۶۰ مگاپاسکال بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>brittle strength is statistical: P_f = 1 - exp(-(sigma / sigma0)^m) (A-072)
  annealed glass sigma0 50 MPa, tempered glass sigma0 150 MPa, m = 7 (assumed)
  at 30 MPa: annealed 0.028, tempered 1.3e-05
  at 60 MPa: annealed 0.972, tempered 0.0016
  tempering locks compression into the surface: a crack must first overcome it</code></pre>
<div id="fig-ch04-s-glass" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-s-glass-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-s-glass.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-s-glass-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.21: احتمالِ شکستِ وایبولِ شیشهٔ معمولی و سکوریت بر حسبِ تنش
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> در ۳۰ مگاپاسکال، از هر ۳۶ شیشهٔ معمولی یکی می‌شکند و از سکوریت تقریباً هیچ (<a href="#fig-ch04-s-glass" class="quarto-xref">شکل&nbsp;<span>4.21</span></a>). شیشهٔ ماژولِ خورشیدی سکوریت (یا نیمه‌سکوریت) است تا تگرگ، بارِ برف و باد و تنشِ گرمایی را تحمل کند. اما شیشهٔ سکوریتِ شکسته کاملاً خرد می‌شود؛ ماژولی با شیشهٔ ترک‌خورده رطوبت می‌گیرد و خطرِ برقی دارد و باید جدا و جایگزین شود (فصل‌های ۳۲ و ۵۲).</p>
</div>
</section>
<section id="sec-ch04-b-solder" class="level3" data-number="4.3.19">
<h3 data-number="4.3.19" class="anchored" data-anchor-id="sec-ch04-b-solder"><span class="header-section-number">4.3.19</span> خستگیِ گرماییِ اتصال‌های لحیمی</h3>
<p>در <a href="#exm-ch04-mismatch" class="quarto-xref">مثال&nbsp;<span>4.49</span></a> دیدیم که چرخه‌های دما اتصالِ لحیمی را پلاستیک تغییرِ شکل می‌دهند. عمرِ چنین <strong>خستگیِ کم‌چرخه‌ای</strong> را رابطهٔ <strong>کافین-منسون</strong> توصیف می‌کند: تعدادِ چرخه تا شکست با توانی منفی از <strong>گسترهٔ کرنشِ پلاستیک</strong> کم می‌شود. اگر کرنش با گسترهٔ دما متناسب باشد، نسبتِ عمر در دو گسترهٔ دما <span class="math inline">\((\Delta T_2/\Delta T_1)^{\beta}\)</span> است. <strong>آزمونِ شتاب‌یافته</strong> همین را به‌کار می‌برد: چرخه‌های دمای بزرگ در آزمایشگاه، چرخه‌های کوچکِ سال‌ها کار را نمایندگی می‌کنند.</p>
<div id="exm-ch04-solder" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.61 (عمرِ اتصال در چرخه‌های کوچک و بزرگ)</strong></span> <strong>پرسش.</strong> با نمای <span class="ltr" dir="ltr">2</span> (فرضی)، عمرِ اتصال در چرخه‌های ۶۰ کلوینی چند برابرِ چرخه‌های ۱۰۰ کلوینی است؟ یک آزمونِ ۲۰۰ چرخه‌ای در برابرِ چرخه‌های روزانهٔ میدان چه معنایی دارد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>solder joint fatigue, Coffin-Manson N ~ (plastic strain range)^(-beta), beta 2
  strain ~ temperature swing: cycles to failure at 60 K vs 100 K swing: x 2.78
  one daily cycle per year in the field = 365; a 200-cycle chamber test at a
    larger swing stands in for many field years (acceleration factor)
  the exponent comes from tests of the real joint; this is the idea only</code></pre>
<p><strong>تفسیر.</strong> کاهشِ گسترهٔ دمای روزانه (مثلاً با خنک‌کاریِ بهتر یا کارِ کمتر در ساعت‌های داغ) عمرِ اتصال‌ها را چند برابر می‌کند. همین منطق در طراحیِ ماژول‌های قدرتِ اینورتر و اتصال‌های سلول‌های خورشیدی به‌کار می‌رود (فصل‌های ۴۱ و ۴۴). نمای واقعی و «ضریبِ شتاب» از آزمونِ همان اتصال می‌آید؛ برون‌یابیِ بی‌آزمون، حدس است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تمرکزِ تنش در بارِ استاتیکِ فلزِ نرم کم‌اهمیت‌تر از خستگی است؟</li>
<li>تنشِ لبهٔ سوراخی در ورقی با تنشِ اسمیِ ۵۰ مگاپاسکال چیست؟</li>
<li>با <a href="#eq-ch04-kennelly" class="quarto-xref">معادلهٔ&nbsp;<span>4.38</span></a>، اگر عمقِ کابل دو برابر شود، مقاومتِ گرمایی تقریباً چقدر زیاد می‌شود؟</li>
<li>چرا خاکِ اطرافِ کابل خشک می‌شود و چه پیامدی دارد؟</li>
<li>چرا پوشش جریانِ حفاظتِ کاتدی را کم می‌کند؟</li>
<li>مدولِ وایبولِ بزرگ‌تر یعنی چه برای طراح؟</li>
<li>چرا شیشهٔ سکوریتِ شکسته خرد می‌شود؟</li>
<li>با نمای کافین-منسونِ ۲، نصف کردنِ گسترهٔ دما عمر را چند برابر می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-b-joint" class="level3" data-number="4.3.20">
<h3 data-number="4.3.20" class="anchored" data-anchor-id="sec-ch04-b-joint"><span class="header-section-number">4.3.20</span> اتصالِ پیچیِ پیش‌کشیده: چرا پیچ بارِ کمی حس می‌کند</h3>
<p><strong>ایده.</strong> پیچِ پیش‌کشیده و قطعه‌های میانش مانندِ دو <strong>فنرِ موازی</strong> رفتار می‌کنند: پیچ کشیده و قطعه‌ها فشرده‌اند. وقتی نیروی کششیِ بیرونی <span class="math inline">\(F_A\)</span> به اتصال وارد شود، بخشی از آن کششِ پیچ را زیاد می‌کند و بقیه فقط فشارِ قطعه‌ها را کم. سهمِ پیچ <strong>ضریبِ بار</strong> است:</p>
<p><span id="eq-ch04-joint"><span class="math display">\[
\Phi = \frac{k_b}{k_b + k_c}
\tag{4.40}\]</span></span></p>
<p><span class="math inline">\(k_b\)</span> سفتیِ پیچ و <span class="math inline">\(k_c\)</span> سفتیِ قطعه‌های فشرده است. چون قطعه‌ها معمولاً چند برابر سفت‌ترند، پیچ تنها کسرِ کوچکی از بارِ متغیر را می‌بیند؛ <strong>به شرطِ آن‌که پیش‌کشیدگی بماند</strong>. اگر بارِ بیرونی از پیش‌کشیدگی بیشتر شود یا پیش‌کشیدگی از دست برود (<a href="#exm-ch04-relax" class="quarto-xref">مثال&nbsp;<span>4.47</span></a>)، درز باز می‌شود و پیچ همهٔ بار را حمل می‌کند.</p>
<div id="exm-ch04-joint" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.62 (پیچ‌های فلنجِ برج زیرِ گشتاورِ متناوب)</strong></span> <strong>پرسش.</strong> فلنجِ برج ۱۴۰ پیچِ <span class="ltr" dir="ltr">M36</span> روی دایره‌ای به قطرِ <span class="ltr" dir="ltr">4.7 m</span> دارد و گشتاورِ پای برج حدودِ <span class="math inline">\(\pm 20\)</span> مگانیوتن‌متر نوسان می‌کند (فرضی، <span class="ltr" dir="ltr">A-078</span>). قطعه‌های فشرده پنج برابر سفت‌تر از پیچ‌اند. نوسانِ تنشِ پیچ را با و بدونِ پیش‌کشیدگی بیابید و اثرش را بر آسیبِ خستگی بسنجید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>tower flange: 140 bolts M36 on a 4.7 m circle; moment swings +-20 MN m (A-078)
  load change per bolt 4 dM / (n D) = 122 kN
  bolt stiffness E A / L = 858 MN/m; clamped parts 5 x stiffer
  load factor k_b / (k_b + k_c) = 0.167: the bolt feels 16.7% of the change
  bolt stress swing: preloaded 24.8 MPa; preload lost 148.8 MPa
  with S-N slope 3, losing the preload multiplies bolt fatigue damage by 216
  preload is not a detail: it is what makes the joint survive (re-tightening
    and checks in chapters 49 and 52)</code></pre>
<p><strong>تفسیر.</strong> پیچِ پیش‌کشیده فقط حدودِ <span class="ltr" dir="ltr">25 MPa</span> نوسان می‌بیند و پیچِ شل‌شده شش برابر؛ با نمای ۳، آسیبِ خستگی <strong>۲۱۶ برابر</strong> می‌شود. این دلیلِ اصلیِ بازرسی و بازسفت‌کاریِ پیچ‌های فلنج پس از نصب و در نگهداریِ دوره‌ای است (فصل‌های ۴۹ و ۵۲)، و پیوندی میانِ <a href="#sec-ch04-b-stress" class="quarto-xref"><span>بخش 4.3.1</span></a> (پیش‌کشیدگی)، <a href="#sec-ch04-b-creep" class="quarto-xref"><span>بخش 4.3.5</span></a> (رهایش) و <a href="#sec-ch04-b-fatigue" class="quarto-xref"><span>بخش 4.3.3</span></a> (خستگی).</p>
</div>
</section>
<section id="sec-ch04-b-weld" class="level3" data-number="4.3.21">
<h3 data-number="4.3.21" class="anchored" data-anchor-id="sec-ch04-b-weld"><span class="header-section-number">4.3.21</span> جوشِ گوشه‌ای</h3>
<p>جوشِ <strong>گوشه‌ای</strong> رایج‌ترین جوشِ سازه است: دو ورقِ عمود یا روی هم را از گوشه به هم می‌چسباند. بار از <strong>گلوگاهِ</strong> جوش می‌گذرد که برای جوشِ با ساق‌های برابرِ <span class="math inline">\(s\)</span>، حدودِ <span class="math inline">\(a = 0.707\,s\)</span> است. تنشِ میانگینِ گلوگاه <span class="math inline">\(F/(aL)\)</span> است و با <strong>استحکامِ طراحیِ</strong> جوش با ضریب‌های جزئی مقایسه می‌شود. در خستگی، شکلِ پنجهٔ جوش (<a href="#sec-ch04-b-kt" class="quarto-xref"><span>بخش 4.3.15</span></a>) مهم‌تر از اندازهٔ آن است.</p>
<div id="exm-ch04-weld-stress" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.63 (جوشِ یک براکت)</strong></span> <strong>پرسش.</strong> براکتی با نیروی <span class="ltr" dir="ltr">50 kN</span> با جوشِ گوشه‌ایِ ۶ میلی‌متری و طولِ ۲۰۰ میلی‌متر بسته شده است. تنشِ گلوگاه را بیابید. اگر طولِ جوش دو برابر شود چه؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>fillet weld: leg 6 mm, throat 0.707 x 6 = 4.24 mm, 200 mm long, 50 kN
  throat stress F / (a L) = 59 MPa; with 400 mm of weld 29 MPa
  the code check compares this with the design strength of the weld with
    partial factors; size, length and the toe detail (fatigue) all matter</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">59 MPa</span> در برابرِ استحکامِ فلزِ جوشِ ساختمانی حاشیهٔ زیادی دارد؛ اما وارسیِ رسمی با آیین‌نامه، ضریب‌های جزئی و ترکیبِ برش و کشش انجام می‌شود. جوشِ بزرگ‌تر از لازم نه فقط هزینه، بلکه گرمای ورودیِ بیشتر (<a href="#exm-ch04-weld" class="quarto-xref">مثال&nbsp;<span>4.68</span></a>) و اعوجاج می‌آورد. اندازهٔ ساقِ جوش با ابزارِ ساده در بازرسیِ چشمی سنجیده می‌شود (<a href="#tbl-ch04-ndt" class="quarto-xref">جدول&nbsp;<span>4.4</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر قطعه‌های فشرده سه برابر سفت‌تر از پیچ باشند، ضریبِ بار چیست؟</li>
<li>چرا پیچِ شل‌شده بسیار زودتر خسته می‌شود؟</li>
<li>گلوگاهِ جوشِ گوشه‌ای با ساقِ ۸ میلی‌متر چند میلی‌متر است؟</li>
<li>چرا جوشِ بزرگ‌تر همیشه بهتر نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-b-erosion" class="level3" data-number="4.3.22">
<h3 data-number="4.3.22" class="anchored" data-anchor-id="sec-ch04-b-erosion"><span class="header-section-number">4.3.22</span> سایش و سایشِ لبهٔ حملهٔ پره</h3>
<p><strong>ایده.</strong> قطرهٔ باران که با تندیِ زیاد به لبهٔ حملهٔ پره می‌خورد، در لحظهٔ برخورد فشاری از مرتبهٔ <strong>فشارِ ضربهٔ آب</strong> <span class="math inline">\(p \approx \rho_w c_w v\)</span> می‌سازد (<span class="math inline">\(c_w\)</span> سرعتِ صوت در آب). این فشار بسیار بیشتر از فشارِ دینامیکیِ هواست و با تکرارِ میلیون‌ها برخورد، پوشش و لایهٔ رویی را خسته و کنده می‌کند: <strong>فرسایشِ بارانی</strong>. آهنگِ فرسایش با توانِ بالایی از تندیِ برخورد زیاد می‌شود؛ نمای دقیق را آزمون‌های چرخانِ باران برای هر پوشش می‌دهند. <strong>سایش</strong> در اتصال‌های لغزنده (یاتاقان، سوراخِ پیچِ لغزیده) و <strong>سایشِ ذره‌ای</strong> (گرد و غبار روی شیشهٔ ماژول) خانواده‌های دیگرِ همین پدیده‌اند.</p>
<div id="exm-ch04-erosion" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.64 (نوکِ پره زیرِ باران)</strong></span> <strong>پرسش.</strong> با تندی‌های مقطع در شعاع‌های ۲۵، ۵۰ و ۷۵ متر در <span class="ltr" dir="ltr">10.5 rpm</span>، فشارِ ضربهٔ قطره و آهنگِ نسبیِ فرسایش (با نمای فرضیِ ۷، <span class="ltr" dir="ltr">A-084</span>) را بیابید. روتوری با تندیِ نوکِ <span class="ltr" dir="ltr">90 m/s</span> چه می‌کند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>raindrop impact on the leading edge: water-hammer pressure p = rho c v
  erosion rate taken as proportional to v^7 (assumed exponent, A-084);
  erosion is shown relative to the section at r = 50 m
  r   25 m: speed  27.5 m/s, impact   41 MPa, erosion x  0.01
  r   50 m: speed  55.0 m/s, impact   82 MPa, erosion x  1.00
  r   75 m: speed  82.5 m/s, impact  124 MPa, erosion x 17.09
  a rotor with 90 m/s tip speed erodes 1.84 x faster
  the outer tenth of the blade takes most of the wear: tip protection, and
    inspection of the leading edge, focus there (chapters 42 and 52)</code></pre>
<p><strong>تفسیر.</strong> نوکِ پره هفده برابرِ میانهٔ پره فرسایش می‌گیرد و فشارِ ضربه در آن از استحکامِ بسیاری از رزین‌ها بیشتر است. از این رو محافظِ لبهٔ حمله (نوار یا پوستهٔ الاستومری) در بخشِ بیرونیِ پره نصب و در بازدیدهای دوره‌ای بازرسی می‌شود؛ فرسایش زبری می‌سازد و همان پسارِ <a href="#exm-ch04-aerofoil" class="quarto-xref">مثال&nbsp;<span>4.24</span></a> را بالا می‌برد و تولید را کم می‌کند (فصل‌های ۴۲ و ۵۲). روتورهای بزرگ‌تر با تندیِ نوکِ بیشتر به‌شدت حساس‌ترند: یک مصالحهٔ طراحی میانِ بازدهِ آیرودینامیکی، صدا و فرسایش.</p>
</div>
<p><strong>یادداشت: تردیِ هیدروژنی.</strong> فولادهای پراستحکام (پیچ‌های ردهٔ بالا) اگر در فرایندهایی مانندِ اسیدشوییِ پیش از آبکاری یا گالوانیزه هیدروژن جذب کنند، ممکن است زیرِ پیش‌کشیدگی <strong>با تأخیر</strong> و بی‌هشدار بشکنند. از این رو پوشش‌دهیِ پیچ‌های پراستحکام محدودیت‌ها و روش‌های ویژه دارد که در استانداردِ محصولِ پیچ و مشخصاتِ خرید آمده است؛ جایگزین کردنِ پیچی با پوششِ «بهتر» بدونِ تأییدِ طراح خطرناک است (فصل‌های ۳۹ و ۴۷).</p>
</section>
</section>
<section id="sec-ch04-c" class="level2" data-number="4.4">
<h2 data-number="4.4" class="anchored" data-anchor-id="sec-ch04-c"><span class="header-section-number">4.4</span> پ. انتخابِ ماده و فرایند</h2>
<section id="sec-ch04-c-families" class="level3" data-number="4.4.1">
<h3 data-number="4.4.1" class="anchored" data-anchor-id="sec-ch04-c-families"><span class="header-section-number">4.4.1</span> رده‌های ماده و جایشان در نیروگاه</h3>
<p>موادِ مهندسی را در شش ردهٔ بزرگ می‌شناسیم. هر رده «شخصیتی» دارد که از ساختارِ اتمی‌اش می‌آید: فلزها پیوندِ فلزی و الکترون‌های آزاد دارند (رسانا، شکل‌پذیر)؛ سرامیک‌ها و شیشه پیوندِ یونی و کووالانسیِ سخت (سخت، ترد، عایق، مقاوم در گرما)؛ پلیمرها زنجیره‌های بلندِ مولکولی (سبک، عایق، نرم، حساس به گرما و نور)؛ نیمه‌رساناها گافِ انرژیِ کوچک (<a href="#sec-ch04-a-light" class="quarto-xref"><span>بخش 4.2.13</span></a>)؛ کامپوزیت‌ها ترکیبِ الیافِ سفت در زمینهٔ پلیمری؛ و بتن یک کامپوزیتِ سرامیکیِ ارزان با مقاومتِ فشاریِ خوب و کششیِ ناچیز.</p>
<div id="tbl-ch04-families" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch04-families-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;4.1: رده‌های ماده در نیروگاهِ P
</figcaption>
<div aria-describedby="tbl-ch04-families-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 35%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>رده</th>
<th>نمونه در نیروگاهِ P</th>
<th>نقطهٔ قوت</th>
<th>نقطهٔ ضعف</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فولادِ ساختمانی</td>
<td>برج، شمع، سازهٔ خورشیدی، شاسی</td>
<td>استحکام، چقرمگی، جوش‌پذیری، ارزانی</td>
<td>خوردگی، سنگینی</td>
</tr>
<tr class="even">
<td>فولادِ الکتریکی</td>
<td>هستهٔ ترانسفورماتور و ژنراتور</td>
<td>تلفاتِ مغناطیسیِ کم</td>
<td>گرانی، شکنندگیِ برش</td>
</tr>
<tr class="odd">
<td>مس و آلومینیوم</td>
<td>سیم‌پیچ، کابل، شینه، قابِ ماژول</td>
<td>رسانایی</td>
<td>خزشِ آلومینیوم، گرانیِ مس</td>
</tr>
<tr class="even">
<td>پلیمرها</td>
<td>عایقِ کابل، پشت‌پوشِ ماژول، کانکتور</td>
<td>عایق، سبک، شکل‌پذیر</td>
<td>فرابنفش، گرما، خزش</td>
</tr>
<tr class="odd">
<td>سرامیک و شیشه</td>
<td>مقره، شیشهٔ ماژول، برقگیر</td>
<td>عایق، سخت، پایدار</td>
<td>تردی</td>
</tr>
<tr class="even">
<td>نیمه‌رسانا</td>
<td>سلولِ خورشیدی، ترانزیستورِ قدرت</td>
<td>تبدیلِ نور و کلیدزنی</td>
<td>گرانی، حساسیت به دما</td>
</tr>
<tr class="odd">
<td>کامپوزیت</td>
<td>پرهٔ توربین، پوششِ ناسل</td>
<td>سفتی و استحکامِ ویژهٔ زیاد</td>
<td>بازیافت، بازرسیِ دشوار</td>
</tr>
<tr class="even">
<td>بتن</td>
<td>فونداسیونِ توربین و پست</td>
<td>فشار، ارزانی، جرم</td>
<td>کشش؛ به میلگرد نیاز دارد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>شاخصِ ماده.</strong> وقتی هدف «کمترین جرم برای یک کارکردِ مشخص» است، ریاضیات یک ترکیب از خواص را برجسته می‌کند. برای <strong>میلهٔ کششی</strong> با سفتیِ مشخص، جرم با <span class="math inline">\(\rho/E\)</span> متناسب است؛ پس <span class="math inline">\(E/\rho\)</span> را بیشینه می‌کنیم. برای <strong>تیرِ خمشی</strong> با سفتیِ مشخص که می‌توان ضخامتش را آزادانه انتخاب کرد، شاخص <span class="math inline">\(E^{1/2}/\rho\)</span> است و برای تیر با <strong>استحکامِ</strong> مشخص، <span class="math inline">\(\sigma^{2/3}/\rho\)</span>. این شاخص‌ها نشان می‌دهند چرا پره‌ها کامپوزیتی‌اند و چرا چوب، با وجودِ مدولِ کم، تیرِ سبکِ خوبی است. اشبی (به انگلیسی <span class="ltr" dir="ltr">Ashby</span>) این روش را با نمودارهای لگاریتمیِ خواص نظام‌مند کرد.</p>
<div id="exm-ch04-index" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.65 (پرهٔ سبک و سفت از چه ماده‌ای؟)</strong></span> <strong>پرسش.</strong> با خواصِ <strong>نمایشیِ</strong> شش ماده (فرضی، <span class="ltr" dir="ltr">A-059</span>)، سه شاخصِ <span class="math inline">\(E/\rho\)</span>، <span class="math inline">\(E^{1/2}/\rho\)</span> و <span class="math inline">\(\sigma^{2/3}/\rho\)</span> را حساب و رتبه‌بندی کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>material indices in SI units (bigger is better; indicative data, A-059):
  material               E/rho (x 1e6)  E^0.5/rho  sigma^(2/3)/rho
  structural steel              26.8       58.4           63.9
  aluminium alloy               25.9       98.0          150.9
  GFRP (along fibres)           21.5      105.1          478.0
  CFRP (along fibres)           87.1      237.0          845.4
  spruce (along grain)          24.4      233.1          340.6
  concrete (tension)            13.3       74.5            8.7
  tie of given stiffness: E/rho; beam of given stiffness: E^0.5/rho;
  beam of given strength: sigma^(2/3)/rho (minimum mass in each case)
  steel and aluminium tie on E/rho; for bending, lighter and fatter wins</code></pre>
<div id="fig-ch04-ashby" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-ashby-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-ashby.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-ashby-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.22: مدولِ کشسانی در برابرِ چگالی برای شش ردهٔ ماده و خطِ هم‌ارزی با فولاد برای تیرِ سبک
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> برای میلهٔ کششی، فولاد و آلومینیوم و چوب تقریباً هم‌ارزند (<span class="math inline">\(E/\rho\)</span> نزدیک). اما برای تیرِ خمشیِ سبک، کامپوزیتِ کربن و چوب چهار برابرِ فولادند و کامپوزیتِ شیشه دو برابر: هر ماده‌ای که بالای خطِ هم‌ارزی در <a href="#fig-ch04-ashby" class="quarto-xref">شکل&nbsp;<span>4.22</span></a> باشد، از فولاد بهتر است. برای استحکام، کامپوزیت‌ها بسیار جلوترند. پرهٔ توربین عمدتاً از کامپوزیتِ شیشه است و در پره‌های بلند، تیرِ اصلی گاهی از کربن (هزینه و ساخت تعیین‌کننده‌اند، فصلِ ۴۲). <strong>هشدار:</strong> این عددها نمایشی‌اند؛ انتخابِ واقعی با دادهٔ گواهی‌شدهٔ تأمین‌کننده و آزمون انجام می‌شود.</p>
</div>
</section>
<section id="sec-ch04-c-select" class="level3" data-number="4.4.2">
<h3 data-number="4.4.2" class="anchored" data-anchor-id="sec-ch04-c-select"><span class="header-section-number">4.4.2</span> رسانا، عایق، سازه، و محیطِ خورنده: یک روشِ انتخاب</h3>
<p><strong>مس یا آلومینیوم؟</strong> برای مقاومتِ برابر، آلومینیوم ۶۴ درصد سطحِ بیشتر لازم دارد اما چون چگالی‌اش یک‌سومِ مس است، جرمش حدودِ نصف است. انتخاب به هزینه، جرم، ابعاد، و دشواریِ <strong>اتصال</strong> بستگی دارد: آلومینیوم لایهٔ اکسیدِ نارسانا می‌سازد، زیرِ فشارِ پیچ می‌خزد (<a href="#sec-ch04-b-creep" class="quarto-xref"><span>بخش 4.3.5</span></a>) و کنارِ مس پیلِ گالوانیک می‌سازد (<a href="#sec-ch04-b-corrosion" class="quarto-xref"><span>بخش 4.3.6</span></a>).</p>
<p><strong>ماتریسِ تصمیمِ وزن‌دار.</strong> وقتی چند معیار در کار است، روشِ رایج این است: (۱) گزینه‌ها و معیارها را بنویسید؛ (۲) به هر معیار وزنی بدهید که جمعشان یک شود و دلیلش را ثبت کنید؛ (۳) هر گزینه را در هر معیار امتیاز دهید، <strong>با شاهد</strong>؛ (۴) مجموعِ وزن‌دار را حساب کنید؛ (۵) <strong>حساسیت</strong> را بسنجید: اگر یک وزن کمی جابه‌جا شود، برنده عوض می‌شود؟ معیارهای «حتماً لازم» (مثلاً دمای کارِ کافی) پیش از امتیازدهی <strong>فیلتر</strong> می‌شوند، نه این‌که با امتیاز جبران شوند.</p>
<div id="exm-ch04-conductor-choice" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.66 (آلومینیوم به‌جای مس)</strong></span> <strong>پرسش.</strong> برای مقاومتِ برابر، سطح، قطر، جرم و هزینهٔ فلزِ آلومینیوم را با مس مقایسه کنید (قیمت‌ها ساختگی، <span class="ltr" dir="ltr">A-060</span>). رسانای آلومینیومیِ <span class="ltr" dir="ltr">240 mm²</span> با چه سطحی از مس برابر است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>aluminium instead of copper for the same resistance per metre:
  area x 1.64, diameter x 1.28, mass x 0.494
  metal cost x 0.14 (prices 9.0 and 2.6 units/kg, A-060)
  but: a fatter conductor needs more insulation, screen and sheath; aluminium
    creeps under bolts and grows an oxide skin, so terminations need care
  a 240 mm2 Al conductor matches about 146 mm2 of copper</code></pre>
<p><strong>تفسیر.</strong> با این قیمت‌های ساختگی، فلزِ آلومینیوم یک‌هفتمِ هزینه دارد؛ از این رو کابل‌های فشارِ متوسطِ شبکهٔ جمع‌آوری معمولاً آلومینیومی‌اند. اما قطرِ بزرگ‌تر عایق و غلاف و حجمِ ترانشهٔ بیشتری می‌خواهد و سرکابل‌ها و اتصال‌ها باید برای آلومینیوم طراحی شده باشند. در فضاهای تنگ (تابلو، سیم‌پیچ) و اتصال‌های زیاد، مس هنوز رایج است.</p>
</div>
<div id="exm-ch04-select" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.67 (چهار نقش، چهار انتخاب، و شاهدِ لازم)</strong></span> <strong>پرسش.</strong> برای چهار نقش در نیروگاهِ P گزینه‌ها را با ماتریسِ وزن‌دار مقایسه کنید (امتیازها و وزن‌ها فرضی، <span class="ltr" dir="ltr">A-059</span>): (۱) رسانای کابلِ فشارِ متوسط (رسانایی)؛ (۲) عایقِ آن (عایق)؛ (۳) شمعِ سازهٔ خورشیدی در خاکِ خورنده (سازه‌ای)؛ (۴) پیچ و مهره‌های نزدیکِ ساحل (محیطِ خورنده).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>weighted selection, scores 1 (poor) .. 5 (good), weights sum to 1 (A-059):
  MV cable conductor: Al 4.20, Cu 3.20 -&gt; Al
    criteria cost, mass, jointing, size; weights 0.40, 0.20, 0.25, 0.15
  cable insulation: XLPE 4.20, EPR 3.60, PVC 2.55 -&gt; XLPE
    criteria dielectric loss, max temp, cost, flexibility; weights 0.35, 0.30,
    0.20, 0.15
  PV pile in corrosive soil: HDG steel 3.65, thicker HDG 4.00, stainless 3.40
    -&gt; thicker HDG
    criteria strength, corrosion life, cost, supply; weights 0.30, 0.35, 0.25,
    0.10
  fasteners near the coast: HDG 3.60, stainless A4 3.40, zinc-flake 3.80 -&gt;
    zinc-flake
    criteria corrosion, galling risk, cost, preload control; weights 0.40,
    0.20, 0.20, 0.20
  scores are judgements: record who scored, on what evidence, and test
    whether the winner changes when a weight moves by 0.1</code></pre>
<p><strong>تفسیر و شاهدِ لازم.</strong> نتیجه فقط به اندازهٔ امتیازها معتبر است؛ برای هر انتخاب، شاهدی که امتیاز را پشتیبانی کند باید در پرونده باشد:</p>
<div id="tbl-ch04-evidence" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch04-evidence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;4.2: شاهدِ لازم برای هر انتخابِ ماده
</figcaption>
<div aria-describedby="tbl-ch04-evidence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 17%">
<col style="width: 62%">
</colgroup>
<thead>
<tr class="header">
<th>نقش</th>
<th>انتخابِ این مثال</th>
<th>شاهدِ لازم پیش از پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>رسانای کابل</td>
<td>آلومینیوم</td>
<td>گواهیِ آزمونِ نوعیِ کابل، مقاومتِ رسانا در آزمونِ جاری، تأییدِ سازگاریِ سرکابل و اتصال</td>
</tr>
<tr class="even">
<td>عایقِ کابل</td>
<td>پلی‌اتیلنِ شبکه‌ای</td>
<td>ردهٔ ولتاژ و دمای کار، آزمونِ تخلیهٔ جزئی و ولتاژ، سوابقِ پیری</td>
</tr>
<tr class="odd">
<td>شمعِ خورشیدی</td>
<td>فولادِ گالوانیزه با پوششِ ضخیم‌تر</td>
<td>اندازه‌گیریِ خورندگیِ خاک و جو، ضخامتِ پوشش در بازرسی، محاسبهٔ کاهشِ مقطع در عمرِ طرح</td>
</tr>
<tr class="even">
<td>پیچِ نزدیکِ ساحل</td>
<td>پوششِ پولکیِ روی</td>
<td>آزمونِ مهِ نمک یا سابقهٔ میدانی، سازگاری با روشِ سفت‌کاری، ضریبِ اصطکاکِ اندازه‌گیری‌شده</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>در مثالِ پیچ‌ها، فاصلهٔ سه گزینه کم است (<span class="ltr" dir="ltr">3.4</span> تا <span class="ltr" dir="ltr">3.8</span>)؛ و در مثالِ شمع، اگر ده درصد از وزنِ «عمرِ خوردگی» به «هزینه» برود، دو گزینهٔ گالوانیزه تقریباً هم‌امتیاز می‌شوند (<a href="#exr-ch04-33" class="quarto-xref">تمرین&nbsp;<span>4.78</span></a>). پس تصمیم باید با آزمون یا تجربهٔ میدانی قطعی شود، نه با ماتریس. <strong>ماتریس فکر را منظم می‌کند، جایگزینِ شاهد نیست.</strong></p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش ردهٔ ماده را نام ببرید و برای هر کدام یک قطعه در نیروگاهِ P بیاورید.</li>
<li>چرا بتن را با میلگرد می‌سازند؟</li>
<li>شاخصِ <span class="math inline">\(E^{1/2}/\rho\)</span> را برای تیرِ خمشی از کجا به دست می‌آوریم؟ (راهنما: جرم و سفتیِ تیرِ مربعی)</li>
<li>چرا پرهٔ توربین فولادی نیست؟</li>
<li>اگر قیمتِ مس نصف شود، نتیجهٔ <a href="#exm-ch04-conductor-choice" class="quarto-xref">مثال&nbsp;<span>4.66</span></a> چه می‌شود؟</li>
<li>تفاوتِ «فیلتر» و «امتیاز» در ماتریسِ تصمیم چیست؟</li>
<li>چرا برای هر امتیاز باید شاهد ثبت شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-c-processes" class="level3" data-number="4.4.3">
<h3 data-number="4.4.3" class="anchored" data-anchor-id="sec-ch04-c-processes"><span class="header-section-number">4.4.3</span> خانواده‌های فرایندِ ساخت</h3>
<p><strong>نگاهِ کلی.</strong> هر قطعه از مسیری از فرایندها می‌گذرد: <strong>شکل‌دهیِ اولیه</strong> (ریخته‌گری، آهنگری، نورد، اکستروژن، قالب‌گیری، لایه‌چینیِ کامپوزیت)، <strong>شکل‌دهیِ ثانویه و برداشتِ ماده</strong> (ماشین‌کاری، شکل‌دهیِ ورق)، <strong>اتصال</strong> (جوشکاری، پیچ، لحیم، چسب)، <strong>عملیاتِ حرارتی</strong> (تغییرِ ریزساختار برای استحکام یا چقرمگی) و <strong>پوشش و پرداخت</strong> (گالوانیزه، رنگ، آبکاری). هر فرایند <strong>محدودهٔ شکل، اندازه، دقت، تیراژ و هزینه</strong>ٔ خودش را دارد و <strong>عیب‌های مشخصِ</strong> خودش؛ و هر عیب <strong>روشِ بازرسیِ</strong> مناسبِ خودش را (<a href="#sec-ch04-d-ndt" class="quarto-xref"><span>بخش 4.5.5</span></a>).</p>
<div id="tbl-ch04-processes" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch04-processes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;4.3: خانواده‌های فرایندِ ساخت، قطعه‌های نیروگاهِ P، عیب‌ها و بازرسی
</figcaption>
<div aria-describedby="tbl-ch04-processes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 16%">
<col style="width: 22%">
<col style="width: 21%">
<col style="width: 20%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th>خانواده</th>
<th>اصل</th>
<th>نمونه در نیروگاهِ P</th>
<th>عیبِ نوعی</th>
<th>بازرسیِ نوعی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ریخته‌گری</td>
<td>ریختنِ فلزِ مذاب در قالب</td>
<td>توپی، شاسیِ ناسل</td>
<td>حفره، انقباض، ترک</td>
<td>فراصوتی، پرتونگاری</td>
</tr>
<tr class="even">
<td>آهنگری</td>
<td>شکل دادنِ فلزِ داغ با فشار</td>
<td>محورِ اصلی، فلنج</td>
<td>ترکِ سطحی، چین</td>
<td>ذرهٔ مغناطیسی، فراصوتی</td>
</tr>
<tr class="odd">
<td>نورد</td>
<td>عبور از میانِ غلتک‌ها</td>
<td>ورقِ برج، حلقهٔ فلنج، ریلِ سازه</td>
<td>لایه‌لایه‌شدن</td>
<td>فراصوتی، گواهیِ کارخانه</td>
</tr>
<tr class="even">
<td>ماشین‌کاری</td>
<td>برداشتنِ براده</td>
<td>نشیمنگاهِ یاتاقان، سطحِ فلنج</td>
<td>خطای ابعاد، زبری</td>
<td>اندازه‌گیریِ ابعاد</td>
</tr>
<tr class="odd">
<td>شکل‌دهیِ ورق</td>
<td>خم و پرسِ ورقِ سرد</td>
<td>پروفیلِ سازهٔ خورشیدی، بدنهٔ تابلو</td>
<td>ترکِ خم، برگشتِ فنری</td>
<td>چشمی، ابعادی</td>
</tr>
<tr class="even">
<td>جوشکاری</td>
<td>ذوبِ موضعی و اتصال</td>
<td>درزهای برج، اسکلت‌ها</td>
<td>ترک، تخلخل، نفوذِ ناقص</td>
<td>چشمی، فراصوتی، پرتونگاری</td>
</tr>
<tr class="odd">
<td>عملیاتِ حرارتی</td>
<td>گرم و سرد کردنِ کنترل‌شده</td>
<td>محور، چرخ‌دنده</td>
<td>سختیِ نامناسب، تابیدگی</td>
<td>آزمونِ سختی</td>
</tr>
<tr class="even">
<td>پوشش</td>
<td>لایهٔ محافظ یا عایق</td>
<td>گالوانیزهٔ سازه، رنگِ برج</td>
<td>ضخامتِ کم، چسبندگیِ بد</td>
<td>ضخامت‌سنج، آزمونِ چسبندگی</td>
</tr>
<tr class="odd">
<td>اکستروژن</td>
<td>فشردنِ ماده از قالب</td>
<td>قابِ آلومینیومیِ ماژول، عایقِ کابل</td>
<td>ناهم‌محوری، حفره</td>
<td>ابعادی، آزمونِ ولتاژ</td>
</tr>
<tr class="even">
<td>قالب‌گیریِ تزریقی</td>
<td>تزریقِ پلیمرِ مذاب</td>
<td>کانکتور، جعبهٔ اتصال</td>
<td>پرنشدن، تنشِ پسماند</td>
<td>چشمی، ابعادی</td>
</tr>
<tr class="odd">
<td>لایه‌چینیِ کامپوزیت</td>
<td>الیاف در قالب، تزریق و پختِ رزین</td>
<td>پرهٔ توربین</td>
<td>چین، حفرهٔ هوا، پختِ ناقص</td>
<td>فراصوتی، سختی‌سنجیِ پخت</td>
</tr>
<tr class="even">
<td>لمینیت</td>
<td>فشار و گرما روی لایه‌ها</td>
<td>لمینیتِ ماژولِ خورشیدی، هستهٔ ترانسفورماتور</td>
<td>حباب، جداشدگی</td>
<td>چشمی، تصویربرداری</td>
</tr>
<tr class="odd">
<td>سیم‌پیچی</td>
<td>پیچیدنِ رسانای عایق‌دار</td>
<td>ترانسفورماتور، ژنراتور</td>
<td>اتصالِ کوتاهِ دور، رطوبت</td>
<td>آزمونِ نسبت، عایق، تخلیهٔ جزئی</td>
</tr>
<tr class="even">
<td>مونتاژِ الکترونیکی</td>
<td>نصب و لحیمِ قطعه‌ها روی برد</td>
<td>مبدل، کنترل‌کننده</td>
<td>لحیمِ سرد، اتصالِ کوتاه</td>
<td>بازرسیِ نوری و پرتو، آزمونِ کارکرد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>مرز.</strong> این جدول <strong>سواد</strong> می‌دهد، نه دستورِ کار: هر فرایند در کارخانه با تجهیزاتِ مناسب، روشِ اجراییِ تأییدشده، کارکنانِ صلاحیت‌دار و کنترلِ کیفیت انجام می‌شود. جوشکاری و کارِ گرم، فرایندهای فشار و خلأ، و آزمون‌های ولتاژِ بالا خطرهای جدیِ انسانی دارند. فصل‌های ۴۰ تا ۴۸ برای هر محصول مسیرِ کاملِ ساخت، کنترل و آزمون را می‌آورند.</p>
<p><strong>جوشکاری و گرمای ورودی.</strong> در جوشکاریِ قوسی، <strong>گرمای ورودی</strong> بر واحدِ طولِ جوش</p>
<p><span id="eq-ch04-heat-input"><span class="math display">\[
Q = \eta\,\frac{V I}{v}
\tag{4.41}\]</span></span></p>
<p>است (<span class="math inline">\(V\)</span> ولتاژ، <span class="math inline">\(I\)</span> جریان، <span class="math inline">\(v\)</span> سرعتِ پیشروی، <span class="math inline">\(\eta\)</span> بازدهِ انتقالِ گرما). گرمای ورودیِ بیشتر یعنی سرد شدنِ آهسته‌تر، ناحیهٔ متأثر از گرمای پهن‌تر و ممکن است چقرمگیِ کمتر؛ گرمای کم‌تر یعنی سرد شدنِ تند و خطرِ ترکِ سرد. پنجرهٔ مجاز را <strong>دستورالعملِ جوشکاریِ تأییدشده</strong> تعیین می‌کند و جوشکار برای آن <strong>صلاحیت</strong> دارد (فصل‌های ۴۲ و ۴۷).</p>
<div id="exm-ch04-weld" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.68 (گرمای ورودیِ دو جوش)</strong></span> <strong>پرسش.</strong> گرمای ورودیِ جوشِ زیرپودریِ درزِ ورقِ برج و جوشِ گوشه‌ای با سیمِ محافظت‌شده با گاز را با پارامترهای فرضی حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>heat input Q = eta V I / v (assumed parameters):
  submerged arc, tower plate seam: 32 V, 650 A, 8 mm/s, eta 1.0 -&gt; 2.60 kJ/mm
  gas-shielded wire, bracket fillet: 25 V, 220 A, 4 mm/s, eta 0.8 -&gt; 1.10
    kJ/mm
  more heat input: slower cooling, larger heat-affected zone, possible loss of
    toughness; qualified procedures fix the window (chapters 42 and 47)</code></pre>
<p><strong>تفسیر.</strong> جوشِ زیرپودریِ ورقِ ضخیم دو و نیم برابرِ گرمای جوشِ کوچک را دارد؛ این گرما برای پر کردنِ پخِ ورقِ ضخیم لازم است، اما ریزساختارِ کنارِ جوش را تغییر می‌دهد. از این رو برای فولادهای برج آزمونِ ضربهٔ ناحیهٔ متأثر از گرما بخشی از تأییدِ دستورالعمل است.</p>
</div>
<p><strong>پختِ کامپوزیت.</strong> رزینِ پره با واکنشِ شیمیایی سفت می‌شود و آهنگِ واکنش با دما از رابطهٔ آرنیوس پیروی می‌کند (<a href="#sec-ch04-b-creep" class="quarto-xref"><span>بخش 4.3.5</span></a>). گرمِ بیشتر یعنی پختِ تندتر، اما واکنش خودش گرما می‌دهد (<strong>گرمازا</strong>) و در لایه‌های ضخیم ممکن است دمای درون از کنترل خارج شود.</p>
<div id="exm-ch04-cure" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.69 (زمانِ پخت در دماهای مختلف)</strong></span> <strong>پرسش.</strong> اگر پختِ کامل در <span class="ltr" dir="ltr">70 °C</span> هشت ساعت طول بکشد و انرژیِ فعال‌سازی <span class="ltr" dir="ltr">60 kJ/mol</span> باشد (فرضی)، زمانِ هم‌ارز در ۵۰ تا ۹۰ درجه چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>resin cure, time to the same degree of cure (Arrhenius, Ea 60 kJ/mol assumed):
   50 C:  29.4 h (8 h at 70 C as reference)
   60 C:  15.0 h (8 h at 70 C as reference)
   70 C:   8.0 h (8 h at 70 C as reference)
   80 C:   4.4 h (8 h at 70 C as reference)
   90 C:   2.5 h (8 h at 70 C as reference)
  thick laminates heat themselves while curing (exotherm): the core can
    run far hotter than the mould, so curing is controlled, not just timed</code></pre>
<p><strong>تفسیر.</strong> هر ده درجه گرمِ بیشتر زمان را تقریباً نصف می‌کند (قاعدهٔ سرانگشتیِ رایج، که این‌جا از آرنیوس درآمد). اما کاهشِ زمانِ چرخهٔ قالب با گرمِ بیشتر، با خطرِ گرمازایی و تنشِ پسماند معامله می‌شود؛ از این رو پخت با <strong>پایشِ دما در چند نقطه</strong> کنترل می‌شود، نه فقط با ساعت (فصلِ ۴۲).</p>
</div>
</section>
<section id="sec-ch04-c-cost" class="level3" data-number="4.4.4">
<h3 data-number="4.4.4" class="anchored" data-anchor-id="sec-ch04-c-cost"><span class="header-section-number">4.4.4</span> هزینهٔ فرایند و تیراژ</h3>
<p><strong>مدلِ ساده.</strong> هزینهٔ هر قطعه = مواد + (نرخِ ساعتیِ ماشین × زمان) + (هزینهٔ ابزار و قالب ÷ تعداد). فرایندهایی که قالبِ گران دارند (ریخته‌گری، آهنگری، قالب‌گیریِ تزریقی) در تیراژِ بالا ارزان‌اند؛ فرایندهای بی‌قالب (ماشین‌کاری، جوشکاریِ دستی) در تیراژِ پایین. <strong>نقطهٔ سربه‌سر</strong> تعدادی است که دو مسیر هزینهٔ برابر دارند:</p>
<p><span id="eq-ch04-breakeven"><span class="math display">\[
N^{*} = \frac{T_B - T_A}{c_A - c_B}
\tag{4.42}\]</span></span></p>
<p><span class="math inline">\(T\)</span> هزینهٔ ابزار و <span class="math inline">\(c\)</span> هزینهٔ متغیرِ هر قطعه است.</p>
<div id="exm-ch04-cost" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.70 (پوستهٔ کانکتور: تراشیدن یا قالب‌گیری؟)</strong></span> <strong>پرسش.</strong> پوستهٔ یک کانکتور را می‌توان از شمشِ پلیمری تراشید یا با قالبِ تزریقیِ ۲۵ هزار واحدی ساخت (هزینه‌ها ساختگی، <span class="ltr" dir="ltr">A-060</span>). نقطهٔ سربه‌سر و هزینهٔ هر قطعه در ۱۰۰، ۱۰۰۰ و ۱۰ هزار عدد چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>connector housing: machining vs injection moulding (fictional costs, A-060)
  machining:  4.0 + 60.0 x 0.25 h = 19.00 per part, no tooling
  moulding:   0.8 + 80.0 x 0.01 h = 1.60 per part + tool 25,000
  break-even volume 1,437 parts
     100 parts: machining  19.00, moulding 251.60 per part
   1,000 parts: machining  19.00, moulding  26.60 per part
  10,000 parts: machining  19.00, moulding   4.10 per part</code></pre>
<div id="fig-ch04-cost" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-cost-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-cost.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-cost-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.23: هزینهٔ هر قطعه بر حسبِ تعداد برای ماشین‌کاری و قالب‌گیریِ تزریقی
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> زیرِ حدودِ ۱۴۰۰ قطعه، تراشیدن ارزان‌تر است و بالای آن قالب (<a href="#fig-ch04-cost" class="quarto-xref">شکل&nbsp;<span>4.23</span></a>). یک نیروگاهِ ۶۰ مگاواتی ده‌ها هزار کانکتور دارد؛ پس کانکتورها قالب‌گیری می‌شوند، اما قطعهٔ یدکیِ خاصِ یک دستگاه ممکن است تراشیده شود. هزینه تنها معیار نیست: فرایند خواص را هم تعیین می‌کند (قطعهٔ قالب‌گیری‌شده خطِ جوشِ جریان و تنشِ پسماند دارد، قطعهٔ تراشیده نه).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای هر یک از توپی، محورِ اصلی، ورقِ برج و قابِ ماژول یک فرایندِ ساخت و یک عیبِ نوعی نام ببرید.</li>
<li>چرا جوشکار و دستورالعملِ جوشکاری هر دو باید تأیید شوند؟</li>
<li>با <a href="#eq-ch04-heat-input" class="quarto-xref">معادلهٔ&nbsp;<span>4.41</span></a>، اگر سرعتِ جوشکاری دو برابر شود، گرمای ورودی چه می‌شود؟</li>
<li>گرمازایی در پختِ کامپوزیت چه خطری دارد؟</li>
<li>اگر قالبِ <a href="#exm-ch04-cost" class="quarto-xref">مثال&nbsp;<span>4.70</span></a> چهل هزار واحد باشد، نقطهٔ سربه‌سر کجاست؟</li>
<li>یک عاملِ غیرِهزینه‌ای در انتخابِ میانِ ریخته‌گری و ماشین‌کاری از شمش نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-c-semiconductor" class="level3" data-number="4.4.5">
<h3 data-number="4.4.5" class="anchored" data-anchor-id="sec-ch04-c-semiconductor"><span class="header-section-number">4.4.5</span> نیمه‌رساناهای قدرت: چرا گافِ پهن؟</h3>
<p><strong>ایده.</strong> در نیمه‌رسانا، شمارِ حامل‌هایی که گرما به‌تنهایی آزاد می‌کند (حامل‌های <strong>ذاتی</strong>) با دما به شکلِ <span class="math inline">\(T^{3/2} e^{-E_g/(2kT)}\)</span> بالا می‌رود. قطعهٔ قدرت (ترانزیستورِ اینورتر) در حالتِ خاموش باید ولتاژِ زیادی را <strong>سد</strong> کند؛ اگر حامل‌های ذاتی زیاد شوند، جریانِ نشتی بالا می‌رود، گرما بیشتر می‌شود و قطعه ممکن است دچارِ فرارِ گرمایی شود. هر چه گاف پهن‌تر، ماده در دمای بالا «عایق‌تر» می‌ماند. سیلیسیوم‌کاربید و گالیوم‌نیترید با گاف‌های حدودِ سه الکترون‌ولت، قطعه‌هایی با ولتاژِ سدِ بیشتر، کلیدزنیِ تندتر و دمای کارِ بالاتر می‌دهند؛ و تولیدشان دشوارتر و گران‌تر است (فصل‌های ۹ و ۴۴).</p>
<div id="exm-ch04-semiconductor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.71 (سیلیسیوم و سیلیسیوم‌کاربید در ۱۵۰ درجه)</strong></span> <strong>پرسش.</strong> نسبتِ حامل‌های ذاتی در <span class="ltr" dir="ltr">150 °C</span> به <span class="ltr" dir="ltr">25 °C</span> را برای سیلیسیوم (<span class="ltr" dir="ltr">1.12 eV</span>) و سیلیسیوم‌کاربید (<span class="ltr" dir="ltr">3.26 eV</span>) با ضریبِ پیشینِ یکسان بیابید. حامل‌های سیلیسیوم‌کاربید در ۱۵۰ درجه چند برابرِ سیلیسیوم در ۲۵ درجه‌اند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>intrinsic carriers grow as T^1.5 exp(-Eg / 2kT); ratio 150 C / 25 C:
  silicon          Eg 1.12 eV: x 1.06e+03
  silicon carbide  Eg 3.26 eV: x 2.33e+08
  SiC at 150 C has 1.9e-10 x the intrinsic carriers of Si at 25 C
  a wide gap keeps the material insulating when hot: higher blocking voltage
    and junction temperature for wide-gap power devices (chapters 9 and 44)</code></pre>
<p><strong>تفسیر.</strong> سیلیسیوم با رفتن از ۲۵ به ۱۵۰ درجه هزار برابر حاملِ ذاتیِ بیشتر دارد. نسبتِ سیلیسیوم‌کاربید بزرگ‌تر است، اما از پایه‌ای ده‌ها مرتبه کوچک‌تر شروع می‌کند: در ۱۵۰ درجه هنوز میلیاردها بار کمتر از سیلیسیومِ سرد حامل دارد. این است که ماده‌های گافِ پهن در دما و ولتاژِ بالا برتری دارند. <strong>محدودیت:</strong> ضریب‌های پیشین و جرم‌های مؤثر در دو ماده متفاوت‌اند؛ این مثال فقط اثرِ گاف را جدا می‌کند.</p>
</div>
</section>
<section id="sec-ch04-c-concrete" class="level3" data-number="4.4.6">
<h3 data-number="4.4.6" class="anchored" data-anchor-id="sec-ch04-c-concrete"><span class="header-section-number">4.4.6</span> بتن: مقاومتِ فشاری، گرمای آبگیری و ترک</h3>
<p><strong>بتن</strong> آمیزه‌ای از سیمان، آب، سنگدانه و گاه افزودنی است. واکنشِ سیمان با آب (<strong>آبگیری</strong>) خمیری می‌سازد که سنگدانه‌ها را می‌چسباند. چند اصل: (۱) <strong>نسبتِ آب به سیمانِ</strong> کمتر بتنِ مستحکم‌تر و کم‌نفوذتر می‌دهد، اما کارایی را کم می‌کند؛ (۲) بتن در <strong>فشار</strong> قوی و در <strong>کشش</strong> ضعیف است (حدودِ یک‌دهم)، پس کشش را <strong>میلگرد</strong> حمل می‌کند؛ (۳) آبگیری <strong>گرمازاست</strong>؛ در قطعه‌های حجیم (فونداسیونِ توربین) گرما در مغز می‌ماند و سطح سرد می‌شود و اختلافِ دمای مغز و سطح <strong>ترکِ حرارتی</strong> می‌سازد؛ (۴) بتن با زمان مقاومت می‌گیرد و باید <strong>عمل‌آوری</strong> شود (مرطوب و محافظت‌شده بماند).</p>
<div id="exm-ch04-concrete" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.72 (گرمای مغزِ فونداسیون)</strong></span> <strong>پرسش.</strong> با سیمانِ <span class="ltr" dir="ltr">380 kg/m³</span> و گرمای آبگیریِ <span class="ltr" dir="ltr">330 kJ/kg</span> (فرضی، <span class="ltr" dir="ltr">A-066</span>)، افزایشِ دمای بی‌دررو (مغزِ کاملاً عایق) را بیابید. اگر بتن در <span class="ltr" dir="ltr">25 °C</span> ریخته شود، دمای مغز چقدر می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>turbine foundation concrete: 380 kg/m3 cement, 330 kJ/kg heat of hydration
    (A-066)
  fully insulated core would rise 52 K; placed at 25 C -&gt; about 77 C
  the surface cools to the air: a large core-surface difference cracks it
  mitigations: lower-heat binders, cooling pipes, night placement,
  insulation, and a measured temperature-difference limit in the specification</code></pre>
<p><strong>تفسیر.</strong> مغزِ فونداسیونی چند متری عملاً بی‌دررو است و به حدودِ ۷۷ درجه می‌رسد، در حالی که سطح با هوای شب سرد می‌شود. مشخصاتِ بتن‌ریزیِ قطعه‌های حجیم معمولاً <strong>حدِ اختلافِ دمای مغز و سطح</strong> و <strong>حدِ بیشینهٔ دمای مغز</strong> دارند و با حسگرهای دما در بتن پایش می‌شوند (فصل‌های ۲۹ و ۴۷). این همان معادلهٔ گرمای <a href="03-mathematics.html#sec-ch03-b-pde" class="quarto-xref"><span>بخش 3.3.16</span></a> است، با منبعِ گرمای درونی.</p>
</div>
</section>
<section id="sec-ch04-c-lifecycle" class="level3" data-number="4.4.7">
<h3 data-number="4.4.7" class="anchored" data-anchor-id="sec-ch04-c-lifecycle"><span class="header-section-number">4.4.7</span> انرژیِ نهفته و چرخهٔ عمرِ مواد</h3>
<p><strong>ایده.</strong> ساختنِ هر ماده انرژی می‌برد: استخراج، ذوب، نورد، حمل. این <strong>انرژیِ نهفته</strong> (و انتشارِ متناظرِ آن) بخشی از ارزیابیِ چرخهٔ عمرِ نیروگاه است. مقدارها به فناوریِ تولید، منبعِ انرژی و مرزِ مطالعه بستگی دارند و پایگاه‌های داده عددهای متفاوتی می‌دهند؛ پس هر عدد باید با منبع و مرزش گزارش شود. در پایانِ عمر، <strong>بازیافت</strong> (فولاد و مس و آلومینیوم به‌آسانی، کامپوزیتِ پره و ماژول‌ها دشوارتر) بخشی از این ترازنامه است (فصلِ ۵۳).</p>
<div id="exm-ch04-embodied" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.73 (بازگشتِ انرژیِ یک توربین (غربالگری))</strong></span> <strong>پرسش.</strong> با شدت‌های <strong>نمایشیِ</strong> انرژیِ نهفته (فرضی، <span class="ltr" dir="ltr">A-067</span>) و جرم‌های فرض‌شدهٔ برج، روتور-ناسل و فونداسیون، انرژیِ نهفتهٔ یک توربین و زمانِ سادهٔ بازگشتِ انرژی با تولیدِ <a href="#exm-ch04-int-1" class="quarto-xref">مثال&nbsp;<span>4.93</span></a> را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>embodied energy of one turbine with INDICATIVE intensities (A-067):
  steel 25, composite 100, copper 60, concrete 1.5 MJ/kg; tower 494 t,
  rotor-nacelle 350 t (255 t steel, 60 t blade composite, 35 t copper),
  foundation 600 m3 concrete and 60 t of reinforcement
  total about 30,485 GJ; yearly electricity 60,048 GJ (int_wind)
  simple energy payback 6.1 months; no conversion factors,
  transport, installation or end of life: a screening number only</code></pre>
<p><strong>تفسیر.</strong> با این فرض‌ها توربین انرژیِ نهفته‌اش را در حدودِ شش ماه برمی‌گرداند. اما این عدد <strong>غربالگری</strong> است: برق و انرژیِ اولیه هم‌ارز گرفته شده‌اند، حمل و نصب و برچیدن نیامده‌اند و شدت‌ها نمایشی‌اند. مطالعهٔ رسمیِ چرخهٔ عمر روشِ استاندارد، مرزِ تعریف‌شده و دادهٔ منبع‌دار می‌خواهد (فصلِ ۳۳). <strong>درس:</strong> مرزِ مطالعه را همیشه کنارِ نتیجه بنویسید.</p>
</div>
<div id="exm-ch04-eol" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.74 (پایانِ عمرِ یک توربین: چه چیزی بازیافت می‌شود؟)</strong></span> <strong>پرسش.</strong> با جرم‌های فرض‌شدهٔ همین فصل، فهرستِ مواد اصلیِ یک توربین را بسازید و برای هر کدام مسیرِ پایانِ عمر را بنویسید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one turbine's main materials (masses from this chapter's assumptions):
  tower steel                          494 t (21.1 %)  easy
  nacelle and hub iron and steel       255 t (10.9 %)  easy
  copper (generator, cables)            35 t ( 1.5 %)  easy
  blade composite (3 x 20 t, A-048)      60 t ( 2.6 %)  difficult
  foundation concrete                 1440 t (61.4 %)  crushed, reused as
    aggregate
  reinforcement steel                   60 t ( 2.6 %)  easy once separated
  metals 844 t = 93 % of everything except the concrete
  by mass the blades are small, by difficulty they are the main problem:
    thermoset composites do not melt and are hard to separate (chapter 53)</code></pre>
<p><strong>تفسیر.</strong> بیش از ۹۰ درصدِ مواد به‌جز بتن فلز است و بازارِ بازیافتِ جاافتاده‌ای دارد. پره‌ها فقط دو و نیم درصدِ جرم‌اند، اما چون کامپوزیتِ گرماسخت ذوب نمی‌شود و جدا کردنِ الیاف و رزین دشوار است، مسئلهٔ اصلیِ پایانِ عمرند؛ ماژول‌های خورشیدی هم با شیشه، آلومینیوم، سیلیسیوم، نقره و پلیمرهای لایه‌لایه همین چالش را دارند. طراحی برای پایانِ عمر (انتخابِ ماده، اتصال‌های جداشدنی، مستندسازیِ مواد) از همین فصل آغاز می‌شود و در فصلِ ۵۳ کامل می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جریانِ نشتیِ یک ترانزیستورِ قدرت با دما تند بالا می‌رود؟</li>
<li>دو مزیت و یک عیبِ نیمه‌رساناهای گافِ پهن را بگویید.</li>
<li>چرا بتن را با میلگرد مسلح می‌کنند؟</li>
<li>گرمای آبگیری در بتنِ حجیم چه خطری دارد و چگونه کنترل می‌شود؟</li>
<li>افزایشِ دمای بی‌درروی بتنی با ۳۰۰ کیلوگرم سیمان و ۳۰۰ کیلوژول بر کیلوگرم چیست؟</li>
<li>چرا هر عددِ انرژیِ نهفته باید با «مرزِ مطالعه» گزارش شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-c-shopmath" class="level3" data-number="4.4.8">
<h3 data-number="4.4.8" class="anchored" data-anchor-id="sec-ch04-c-shopmath"><span class="header-section-number">4.4.8</span> چند حسابِ کارگاهی: ریخته‌گری، ماشین‌کاری، پوشش و سیم‌پیچی</h3>
<p>فرایندها فقط نام نیستند؛ هر کدام چند رابطهٔ سادهٔ کمّی دارند که مهندسِ طراحی و بازرسی باید بشناسد تا با سازنده هم‌زبان شود. این بخش چهار نمونه را می‌آورد.</p>
<p><strong>ریخته‌گری و قاعدهٔ شورینوف.</strong> فلزِ مذاب از سطح سرد می‌شود؛ زمانِ انجماد با مربعِ «حجم به سطح» متناسب است: <span class="math inline">\(t = B\,(V/A)^{2}\)</span>. بخش‌های ضخیم دیرتر منجمد می‌شوند و چون فلز در انجماد منقبض می‌شود، اگر <strong>تغذیه</strong>‌ای نداشته باشند، <strong>حفرهٔ انقباضی</strong> می‌گیرند. طراحِ قالب با <strong>تغذیه‌ها</strong> (منبع‌های فلزِ مذاب که دیرتر منجمد می‌شوند) این بخش‌ها را تغذیه می‌کند.</p>
<div id="exm-ch04-casting" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.75 (زمانِ انجمادِ بخش‌های توپی)</strong></span> <strong>پرسش.</strong> با ضریبِ <span class="ltr" dir="ltr">2.5 min/cm²</span> (فرضی، <span class="ltr" dir="ltr">A-073</span>)، زمانِ انجمادِ ورق‌های ۵۰ و ۱۰۰ میلی‌متری و بخشی ۲۰۰ میلی‌متری را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>Chvorinov's rule t = B (V/A)^2, B = 2.5 min/cm2 (assumed, A-073):
  plate 50 mm thick  V/A =  2.5 cm:   15.6 min to solidify
  plate 100 mm       V/A =  5.0 cm:   62.5 min to solidify
  section 200 mm     V/A = 10.0 cm:  250.0 min to solidify
  thick parts freeze last and shrink: risers feed them, and ultrasonic
    testing looks there for shrinkage porosity</code></pre>
<p><strong>تفسیر.</strong> دو برابر شدنِ ضخامت، زمانِ انجماد را چهار برابر می‌کند. در توپیِ ریختگی، فلنج‌های ضخیم و محلِ اتصالِ دیواره‌ها آخرین جاهایی‌اند که منجمد می‌شوند؛ همان‌جاها هدفِ اصلیِ بازرسیِ فراصوتیِ قطعهٔ ریختگی‌اند (فصلِ ۴۲).</p>
</div>
<p><strong>ماشین‌کاری.</strong> در تراشکاری، <strong>سرعتِ برش</strong> (متر بر دقیقه) سرعتِ سطح نسبت به ابزار است و <strong>پیشروی</strong> (میلی‌متر بر دور) گامِ حرکتِ ابزار. <strong>آهنگِ برداشتِ ماده</strong> حاصل‌ضربِ سرعتِ برش، پیشروی و عمقِ برش است. زبریِ سطح تقریباً با مربعِ پیشروی بالا می‌رود؛ پس پرداختِ نهایی با پیشرویِ کم و زمانِ بیشتر انجام می‌شود.</p>
<div id="exm-ch04-machining" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.76 (روتراشیِ فلنجِ حلقوی)</strong></span> <strong>پرسش.</strong> روی یک فلنجِ حلقوی به قطرِ ۶۰۰ و ۴۰۰ میلی‌متر، با سرعتِ برشِ <span class="ltr" dir="ltr">150 m/min</span> و پیشرویِ <span class="ltr" dir="ltr">0.4 mm/rev</span>، زمانِ یک گذر و آهنگِ برداشتِ ماده با عمقِ ۲ میلی‌متر چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>facing a ring flange 600 / 400 mm: cutting speed 150 m/min, feed 0.4 mm/rev
  face area 0.157 m2 -&gt; time per pass area / (f v) = 2.6 min
  material removal rate v f d (2 mm depth) = 120 cm3/min
  a finer feed gives a smoother face (roughness ~ f^2) at the price of time</code></pre>
<p><strong>تفسیر.</strong> چند دقیقه برای هر گذر؛ اما تخت بودنِ فلنجِ برج (که پیش‌کشیدگیِ یکنواختِ پیچ‌ها به آن وابسته است) به دقتِ ماشین، گیرهٔ قطعه و جلوگیری از تابیدگیِ گرمایی بستگی دارد، نه فقط زمانِ برش. فلنج‌های بزرگِ برج پس از جوشکاری تراشیده یا وارسی می‌شوند (فصلِ ۴۷).</p>
</div>
<p><strong>جرمِ پوشش.</strong> ضخامتِ پوششِ روی را می‌توان با <strong>جرم بر سطح</strong> هم بیان کرد: ضخامت ضربِ چگالی. برگه‌های مشخصات گاهی یکی و گاهی دیگری را می‌گویند؛ مهندس باید هر دو را به هم تبدیل کند.</p>
<div id="exm-ch04-coating" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.77 (روی در شمع‌های نیروگاه)</strong></span> <strong>پرسش.</strong> پوششِ <span class="ltr" dir="ltr">85 µm</span> چند گرم روی بر مترمربع است؟ برای شمعی با <span class="ltr" dir="ltr">2.4 m²</span> سطح و ۸ هزار شمع (فرضی) چقدر روی لازم است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>zinc 85 micrometre x 7.14 g/cm3 = 607 g/m2
  a pile with 2.4 m2 of surface carries 1.46 kg of zinc
  8,000 piles (assumed) carry 11.7 t of zinc
  coating mass per area and thickness are two ways to state one requirement</code></pre>
<p><strong>تفسیر.</strong> نزدیک به دوازده تن روی، فقط برای شمع‌ها. این عدد در برآوردِ هزینه، زنجیرهٔ تأمین و ارزیابیِ چرخهٔ عمر وارد می‌شود؛ و ضخامت‌سنجیِ پوشش در بازرسیِ ورودی همان را در مقیاسِ هر قطعه وارسی می‌کند (<a href="#tbl-ch04-itp" class="quarto-xref">جدول&nbsp;<span>4.5</span></a>).</p>
</div>
<p><strong>سیم‌پیچی.</strong> مقاومتِ هر سیم‌پیچ طولِ رسانا (تعدادِ دور ضربِ طولِ میانگینِ یک دور) تقسیم بر سطحِ مقطع، ضربِ مقاومتِ ویژه در دمای کار است. <strong>چگالیِ جریانِ</strong> طراحی (آمپر بر میلی‌مترمربع) سطحِ مقطع را تعیین می‌کند و میانِ تلفات و جرمِ مس مصالحه می‌سازد؛ همان مسئلهٔ کلوینِ <a href="03-mathematics.html#sec-ch03-d-pareto" class="quarto-xref"><span>بخش 3.5.14</span></a>، این بار درونِ ترانسفورماتور.</p>
<div id="exm-ch04-winding" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.78 (سیم‌پیچِ ولتاژِ پایینِ ترانسفورماتورِ اصلی)</strong></span> <strong>پرسش.</strong> سیم‌پیچِ ۳۳ کیلوولتِ <a href="#exm-ch04-transformer" class="quarto-xref">مثال&nbsp;<span>4.14</span></a> با ۱۷۵ دورِ ۲٫۵ متری و چگالیِ جریانِ <span class="ltr" dir="ltr">3 A/mm²</span> (فرضی، <span class="ltr" dir="ltr">A-074</span>) را حساب کنید: سطحِ مقطع، طول، مقاومت در <span class="ltr" dir="ltr">75 °C</span>، تلفِ بار و جرمِ مس.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>LV winding of the export transformer: 175 turns of 2.5 m, 3 A/mm2 (A-074)
  rated phase current 1010 A -&gt; conductor 337 mm2
  conductor length 438 m, resistance at 75 C 27.2 milliohm
  load loss I^2 R per phase 27.7 kW, three phases 83 kW
  copper mass 3.96 t (LV winding only)
  at 2.5 A/mm2 instead of 3: loss x 0.833, copper x 1.20
  a lower current density cuts the loss but adds copper: the Kelvin
  trade-off of chapter 3 again, inside the transformer</code></pre>
<p><strong>تفسیر.</strong> حدودِ ۸۳ کیلووات تلفات در بارِ نامی فقط در این سیم‌پیچ و چهار تن مس. کاهشِ چگالیِ جریان به <span class="ltr" dir="ltr">2.5 A/mm²</span> تلفات را حدودِ ۱۷ درصد کم و مس را ۲۰ درصد زیاد می‌کند. انتخابِ میانِ این دو به ارزشِ تلفات در عمرِ ترانسفورماتور بستگی دارد، که در مشخصاتِ خرید با «ارزش‌گذاریِ تلفات» به سازنده اعلام می‌شود (فصل‌های ۲۵ و ۳۹).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با قاعدهٔ شورینوف، اگر ضخامت سه برابر شود زمانِ انجماد چند برابر می‌شود؟</li>
<li>چرا قطعهٔ ریختگی در بخش‌های ضخیم حفره می‌گیرد؟</li>
<li>اگر پیشروی نصف شود، زمانِ روتراشی و زبری چه می‌شوند؟</li>
<li>پوششِ <span class="ltr" dir="ltr">600 g/m²</span> روی چند میکرومتر است؟</li>
<li>چرا چگالیِ جریانِ کمتر در سیم‌پیچ همیشه بهتر نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-c-infusion" class="level3" data-number="4.4.9">
<h3 data-number="4.4.9" class="anchored" data-anchor-id="sec-ch04-c-infusion"><span class="header-section-number">4.4.9</span> تزریقِ رزین در پره: قانونِ دارسی</h3>
<p><strong>ایده.</strong> پوستهٔ پره با چیدنِ لایه‌های خشکِ الیاف در قالب، پوشاندن با کیسهٔ خلأ و مکیدنِ رزین به درونِ الیاف ساخته می‌شود. رزین از میانِ الیافِ متخلخل مانندِ آب از میانِ خاک جریان می‌یابد و <strong>قانونِ دارسی</strong> سرعتش را می‌دهد: سرعت با <strong>نفوذپذیری</strong>ِ بستر و اختلافِ فشار متناسب و با گرانروی وارون است. برای جریانِ یک‌بعدی از یک خطِ ورودی، زمانِ رسیدنِ جبهه به فاصلهٔ <span class="math inline">\(L\)</span>:</p>
<p><span id="eq-ch04-darcy"><span class="math display">\[
t = \frac{\mu\,\phi\,L^{2}}{2 K \Delta P}
\tag{4.43}\]</span></span></p>
<p><span class="math inline">\(\mu\)</span> گرانروی، <span class="math inline">\(\phi\)</span> تخلخل، <span class="math inline">\(K\)</span> نفوذپذیری و <span class="math inline">\(\Delta P\)</span> اختلافِ فشار (حداکثر یک بار در خلأ). نکتهٔ کلیدی <strong>مجذورِ طول</strong> است: دو برابر کردنِ فاصلهٔ پرشدن، زمان را چهار برابر می‌کند.</p>
<div id="exm-ch04-infusion" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.79 (چند خطِ ورودی لازم است؟)</strong></span> <strong>پرسش.</strong> با گرانرویِ <span class="ltr" dir="ltr">0.25 Pa·s</span>، تخلخلِ <span class="ltr" dir="ltr">0.5</span>، نفوذپذیریِ <span class="math inline">\(2 \times 10^{-10}\ \text{m}^2\)</span> و خلأِ <span class="ltr" dir="ltr">0.9 bar</span> (فرضی، <span class="ltr" dir="ltr">A-079</span>)، زمانِ پرشدن را برای طول‌های ۰٫۵ تا ۳ متر بیابید. اگر رزین پس از حدودِ دو ساعت سفت شود، چه طرحی لازم است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>resin infusion of a blade shell, Darcy flow t = mu phi L^2 / (2 K dP) (A-079):
  viscosity 0.25 Pa s, porosity 0.5, permeability 2e-10 m2, vacuum 0.9 bar
  flow length 0.5 m:     14 min
  flow length 1.0 m:     58 min
  flow length 2.0 m:    231 min
  flow length 3.0 m:    521 min
  the resin thickens after about two hours (assumed): one inlet line cannot
    fill a wide shell; many inlets and flow media cut the flow length</code></pre>
<p><strong>تفسیر.</strong> یک متر در یک ساعت پر می‌شود اما سه متر نُه ساعت می‌برد، بسیار بیش از عمرِ کاریِ رزین. پس پوستهٔ پهنِ پره با چندین خطِ ورودی، <strong>لایهٔ توزیع‌کنندهٔ جریان</strong> و ترتیبِ باز کردنِ ورودی‌ها پر می‌شود تا جبهه‌ها پیش از سفت شدن به هم برسند؛ و جایی که جبهه‌ها به هم می‌رسند، خطرِ <strong>حبابِ هوای محبوس</strong> هست که بازرسیِ پره دنبالش می‌گردد (فصلِ ۴۲). دما گرانروی را کم و زمانِ کار را هم کم می‌کند (<a href="#exm-ch04-cure" class="quarto-xref">مثال&nbsp;<span>4.69</span></a>): مصالحه‌ای که با آزمایش روی قالبِ واقعی تنظیم می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <a href="#eq-ch04-darcy" class="quarto-xref">معادلهٔ&nbsp;<span>4.43</span></a>، اگر نفوذپذیری دو برابر شود، زمانِ پرشدن چه می‌شود؟</li>
<li>چرا خلأ بیش از یک بار اختلافِ فشار نمی‌دهد؟</li>
<li>حبابِ هوای محبوس معمولاً کجا تشکیل می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch04-d" class="level2" data-number="4.5">
<h2 data-number="4.5" class="anchored" data-anchor-id="sec-ch04-d"><span class="header-section-number">4.5</span> ت. از نیتِ طراحی تا محصولِ بازرسی‌شده</h2>
<p>طراح چیزی را در ذهن دارد؛ سازنده چیزی می‌سازد؛ بازرس چیزی را می‌سنجد. این سه وقتی به یک چیز اشاره می‌کنند که <strong>زبانِ مشترکی</strong> داشته باشند: نقشهٔ مهندسی، رواداری، مشخصاتِ ماده و فرایند، و معیارِ پذیرش. این بخش آن زبان را می‌آموزد.</p>
<section id="sec-ch04-d-drawing" class="level3" data-number="4.5.1">
<h3 data-number="4.5.1" class="anchored" data-anchor-id="sec-ch04-d-drawing"><span class="header-section-number">4.5.1</span> نقشهٔ مهندسی</h3>
<p><strong>نقشه سندِ حقوقیِ شکلِ قطعه است.</strong> نقشه با <strong>نماها</strong> (روبه‌رو، بالا، کنار) شکلِ سه‌بعدی را روی کاغذ می‌آورد؛ دو قراردادِ رایجِ <strong>زاویهٔ اول</strong> و <strong>زاویهٔ سوم</strong> جای نماها را نسبت به هم تعیین می‌کنند و نقشه باید بگوید کدام به‌کار رفته است. <strong>برش‌ها</strong> درونِ قطعه را نشان می‌دهند. <strong>اندازه‌ها</strong> با یکای مشخص (معمولاً میلی‌متر) و <strong>رواداری</strong> هر اندازه (یا رواداریِ عمومی) آمده‌اند. <strong>رواداری‌های هندسی</strong> (تختی، عمود بودن، موقعیت، هم‌محوری) در <strong>قابِ رواداری</strong> با اشاره به <strong>مبناها</strong> (سطح‌ها یا محورهای مرجع) نوشته می‌شوند. <strong>جدولِ عنوان</strong> شمارهٔ سند، بازنگری، مقیاس، ماده، پرداختِ سطح و امضاها را دارد. شماره‌گذاری و بازنگریِ نقشه همان نظامِ اسنادِ فصلِ ۲ است.</p>
<div id="fig-ch04-flange" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-flange-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-flange.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-flange-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.24: نقشهٔ سادهٔ یک فلنجِ حلقوی: نمای روبه‌رو، برش، اندازه‌ها، قابِ رواداریِ موقعیت و جدولِ عنوان
</figcaption>
</figure>
</div>
<p><strong>خواندنِ <a href="#fig-ch04-flange" class="quarto-xref">شکل&nbsp;<span>4.24</span></a>.</strong> قطرِ خارجیِ ۶۰۰ میلی‌متر بی‌رواداری آمده، پس <strong>رواداریِ عمومیِ</strong> جدولِ عنوان بر آن حاکم است. هشت سوراخ با قطرِ ۳۹ و رواداریِ «صفر تا <span class="ltr" dir="ltr">+0.62</span>» آمده‌اند: هیچ سوراخی نباید کوچک‌تر از ۳۹ باشد. قابِ رواداری می‌گوید <strong>محورِ</strong> هر سوراخ باید درونِ استوانه‌ای به قطرِ <span class="ltr" dir="ltr">0.5 mm</span> حولِ جای درستش باشد، جایی که نسبت به مبناهای الف (سطحِ فلنج) و ب (محورِ قطعه) تعریف شده است. زبانِ نمادها و قاعده‌های تفسیرِ رواداری‌های هندسی در استانداردِ بین‌المللیِ مربوط آمده است (<a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a>).</p>
</section>
<section id="sec-ch04-d-fits" class="level3" data-number="4.5.2">
<h3 data-number="4.5.2" class="anchored" data-anchor-id="sec-ch04-d-fits"><span class="header-section-number">4.5.2</span> رواداری و انطباق</h3>
<p><strong>رواداری</strong> اختلافِ مجازِ میانِ بزرگ‌ترین و کوچک‌ترین اندازهٔ قابلِ‌پذیرش است. هیچ فرایندی اندازهٔ دقیق نمی‌سازد؛ رواداریِ تنگ‌تر یعنی فرایندِ دقیق‌تر، بازرسیِ بیشتر و <strong>هزینهٔ بیشتر</strong>. پس رواداری باید فقط به اندازهٔ <strong>کارکرد</strong> تنگ باشد.</p>
<p><strong>انطباق</strong> رابطهٔ دو قطعه‌ای است که در هم می‌روند (سوراخ و محور). سه حالت داریم (<a href="#fig-ch04-fits" class="quarto-xref">شکل&nbsp;<span>4.25</span></a>):</p>
<ul>
<li><strong>لقی‌دار:</strong> کوچک‌ترین سوراخ از بزرگ‌ترین محور بزرگ‌تر است؛ همیشه بازی هست (پیچ در سوراخِ فلنج).</li>
<li><strong>تداخلی:</strong> بزرگ‌ترین سوراخ از کوچک‌ترین محور کوچک‌تر است؛ همیشه با فشار یا گرم کردن جا می‌رود (یاتاقان روی محور).</li>
<li><strong>انتقالی:</strong> بسته به قطعه‌های واقعی، ممکن است کمی بازی یا کمی تداخل باشد (پینِ راهنما).</li>
</ul>
<p>نظامِ بین‌المللیِ رواداری‌ها و انطباق‌ها اندازه‌ها را با کدِ حرف و عدد مشخص می‌کند و جدول‌های استانداردِ خودش را دارد (<a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a>)؛ مثال‌های این فصل حدها را مستقیم می‌دهند.</p>
<div id="fig-ch04-fits" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-fits-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-fits.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-fits-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.25: میدانِ رواداریِ سوراخ و محور نسبت به خطِ صفر در سه نوع انطباق (طرح‌واره)
</figcaption>
</figure>
</div>
<div id="exm-ch04-fit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.80 (سه انطباق در نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با حدهای فرضیِ سوراخ و محور، نوعِ انطباق و دامنهٔ لقی یا تداخل را برای پیچِ <span class="ltr" dir="ltr">M36</span> در سوراخِ فلنج، نشیمنگاهِ یاتاقانِ ۶۰۰ میلی‌متری و یک پینِ راهنما بیابید. اگر موقعیتِ هر سوراخ تا <span class="ltr" dir="ltr">0.5 mm</span> خطا داشته باشد، آیا پیچ از دو فلنجِ روی هم می‌گذرد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>hole and shaft limits (mm, assumed) and the resulting fit:
  M36 bolt in a 39 mm flange hole: clearance +3.000 .. +4.240 mm -&gt; clearance
  bearing seat (shaft pressed in): clearance -0.124 .. -0.010 mm -&gt;
    interference
  locating pin: clearance -0.015 .. +0.019 mm -&gt; transition
  two flanges, each hole position within 0.5 mm of nominal: the holes may
    disagree by up to 1.0 mm; the 3.0 mm minimum clearance still passes
    the bolt (a worst-case stack, chapter 2)</code></pre>
<p><strong>تفسیر.</strong> لقیِ بزرگِ سوراخِ فلنج عمدی است: خطای موقعیتِ سوراخ‌ها در دو قطعه را جذب می‌کند (یک <strong>انباشتِ رواداریِ بدترین حالت</strong>، فصلِ ۲). در یاتاقان، تداخلِ <span class="ltr" dir="ltr">0.010</span> تا <span class="ltr" dir="ltr">0.124 mm</span> یعنی همیشه با فشار جا می‌رود و نمی‌لغزد؛ بیش از حد تداخل، حلقه را ترک می‌دهد و کمتر از آن، می‌گذارد حلقه بچرخد و نشیمنگاه را بساید. پینِ راهنما گاهی آزاد و گاهی سفت است؛ برای جایابی خوب است، برای انتقالِ گشتاور نه.</p>
</div>
</section>
<section id="sec-ch04-d-surface" class="level3" data-number="4.5.3">
<h3 data-number="4.5.3" class="anchored" data-anchor-id="sec-ch04-d-surface"><span class="header-section-number">4.5.3</span> پرداختِ سطح</h3>
<p>هیچ سطحی صاف نیست؛ زیرِ میکروسکوپ کوه و دره دارد. <strong>زبری</strong> را با پارامترهای نیم‌رخِ سطح می‌سنجند؛ رایج‌ترین آن‌ها <strong>میانگینِ حسابیِ انحراف از خطِ میانه</strong> است:</p>
<p><span id="eq-ch04-ra"><span class="math display">\[
R_a = \frac{1}{L}\int_0^{L} |z(x)|\,\mathrm{d}x
\tag{4.44}\]</span></span></p>
<p>و <strong>ریشهٔ میانگینِ مربعِ</strong> آن، <span class="math inline">\(R_q\)</span>. زبری بر اصطکاک، سایش، آب‌بندی، خستگی (ترک از درّه‌های تیز آغاز می‌شود)، چسبندگیِ رنگ و <strong>مقاومتِ تماسِ</strong> اتصال‌های الکتریکی اثر دارد. تعریفِ پارامترهای نیم‌رخ، فیلترها و طولِ ارزیابی در استانداردِ بین‌المللیِ بافتِ سطح آمده است (<a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a>).</p>
<div id="exm-ch04-rough" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.81 (زبریِ یک نیم‌رخِ اندازه‌گیری‌شده)</strong></span> <strong>پرسش.</strong> نیم‌رخی ساختگی (سینوسیِ <span class="ltr" dir="ltr">2 µm</span> با طولِ موجِ <span class="ltr" dir="ltr">0.25 mm</span> به‌علاوهٔ نوفه) را در طولِ <span class="ltr" dir="ltr">4 mm</span> در نظر بگیرید. <span class="math inline">\(R_a\)</span> و <span class="math inline">\(R_q\)</span> را حساب و با مقدارهای تحلیلیِ یک سینوسیِ خالص مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>synthetic profile: 2 micrometre sine of 0.25 mm wavelength plus 0.5 micrometre
    noise
  Ra = mean |z| = 1.30 micrometre; Rq = rms = 1.49 micrometre
  pure sine: Ra = 2A/pi = 1.27, Rq = A/sqrt(2) = 1.41
  very different surfaces can share one Ra value: a drawing states the
    parameter, the filter and the evaluation length together</code></pre>
<div id="fig-ch04-profile" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-profile-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-profile.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-profile-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.26: نخستین میلی‌مترِ نیم‌رخِ سطحِ ساختگی و نوارِ مثبت و منفیِ <span class="math inline">\(R_a\)</span>
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> نوفه <span class="math inline">\(R_a\)</span> را فقط کمی بالا برده است (<span class="ltr" dir="ltr">1.30</span> در برابرِ <span class="ltr" dir="ltr">1.27 µm</span>)، اما قله‌های تیزِ نوفه (<a href="#fig-ch04-profile" class="quarto-xref">شکل&nbsp;<span>4.26</span></a>) برای سایش و تماسِ الکتریکی مهم‌اند و <span class="math inline">\(R_a\)</span> آن‌ها را نمی‌بیند. سطح‌هایی با شکل‌های کاملاً متفاوت می‌توانند یک <span class="math inline">\(R_a\)</span> داشته باشند؛ از این رو نقشه پارامتر، فیلتر و طولِ ارزیابی را با هم می‌گوید.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تفاوتِ نمای زاویهٔ اول و سوم را بگویید و چرا نقشه باید آن را اعلام کند.</li>
<li>اندازه‌ای که رواداریِ جداگانه ندارد، از کجا رواداری می‌گیرد؟</li>
<li>قابِ رواداریِ موقعیت با قطرِ <span class="ltr" dir="ltr">0.5 mm</span> چه می‌گوید؟ مبنا چیست؟</li>
<li>سوراخِ <span class="ltr" dir="ltr">30.000</span> تا <span class="ltr" dir="ltr">30.021</span> و محورِ <span class="ltr" dir="ltr">29.980</span> تا <span class="ltr" dir="ltr">29.993</span>: چه انطباقی است؟ کمترین و بیشترین لقی؟</li>
<li>چرا رواداری را بی‌دلیل تنگ نمی‌کنیم؟</li>
<li><span class="math inline">\(R_a\)</span> سینوسیِ با دامنهٔ <span class="ltr" dir="ltr">1 µm</span> چیست؟</li>
<li>چرا زبری بر مقاومتِ تماسِ اتصالِ الکتریکی اثر دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-d-capability" class="level3" data-number="4.5.4">
<h3 data-number="4.5.4" class="anchored" data-anchor-id="sec-ch04-d-capability"><span class="header-section-number">4.5.4</span> توانِ فرایند و نمودارِ کنترل</h3>
<p><strong>مسئله.</strong> فرایند هرگز دو قطعهٔ یکسان نمی‌سازد؛ اندازه‌ها توزیعی دارند. پرسش این است: چه کسری از قطعه‌ها بیرون از حدهای مشخصات می‌افتند؟ <strong>توانِ فرایند</strong> این را با دو شاخص می‌سنجد:</p>
<p><span id="eq-ch04-cpk"><span class="math display">\[
\begin{aligned}
C_p &amp;= \frac{\text{USL} - \text{LSL}}{6\sigma} \\
C_{pk} &amp;= \frac{\min(\text{USL} - \mu,\ \mu - \text{LSL})}{3\sigma}
\end{aligned}
\tag{4.45}\]</span></span></p>
<p><span class="ltr" dir="ltr">USL</span> و <span class="ltr" dir="ltr">LSL</span> حدِ بالا و پایینِ مشخصات‌اند، <span class="math inline">\(\mu\)</span> میانگین و <span class="math inline">\(\sigma\)</span> انحرافِ معیارِ فرایند. <span class="math inline">\(C_p\)</span> فقط پهنای توزیع را با پهنای مشخصات مقایسه می‌کند؛ <span class="math inline">\(C_{pk}\)</span> جای میانگین را هم می‌بیند. با توزیعِ نرمال، <span class="math inline">\(C_{pk} = 1\)</span> یعنی حدودِ یک در هزار بیرون از یک حد، و <span class="math inline">\(C_{pk} = 1.33\)</span> حدودِ سی در میلیون. شاخص‌ها فقط برای فرایندی معنا دارند که <strong>پایدار</strong> باشد.</p>
<p><strong>نمودارِ کنترل.</strong> برای این‌که بدانیم فرایند پایدار است، نمونه‌های کوچکی (مثلاً ۵ قطعه) را در فاصله‌های منظم می‌سنجیم و میانگینِ هر زیرگروه (<span class="math inline">\(\bar{x}\)</span>) را روی نمودار می‌گذاریم. حدهای کنترل از دادهٔ خودِ فرایند (نه از مشخصات) حساب می‌شوند: <span class="math inline">\(\bar{\bar{x}} \pm A_2\bar{R}\)</span> که <span class="math inline">\(\bar{R}\)</span> میانگینِ گسترهٔ زیرگروه‌ها و <span class="math inline">\(A_2\)</span> ضریبی وابسته به اندازهٔ زیرگروه است (<span class="math inline">\(0.577\)</span> برای ۵). نقطهٔ بیرون از حدها یا الگوهای غیرِتصادفی یعنی «علتِ خاصی» وارد شده است. این همان آزمونِ فرضِ فصلِ ۳ است که پیوسته اجرا می‌شود.</p>
<div id="exm-ch04-capability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.82 (پیش‌کشیدگیِ پیچ‌ها در کارگاهِ نصب)</strong></span> <strong>پرسش.</strong> پیش‌کشیدگیِ پیچ‌های یک فلنج در ۲۵ زیرگروهِ پنج‌تایی اندازه‌گیری شده است (ساختگی، <span class="ltr" dir="ltr">A-060</span>). مشخصات <span class="ltr" dir="ltr">475 ± 47.5 kN</span> است. از زیرگروه‌ِ ۱۹ به بعد، ابزار عوض شده است. توانِ فرایند را پیش و پس از تغییر و نمودارِ کنترل را بسازید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>bolt preload measured on 25 subgroups of 5 bolts (kN; synthetic, A-060)
  specification 475 +- 47.5 kN; first 18 subgroups: Cp 1.27, Cpk 1.15,
    expected 299 ppm outside
  last 7 subgroups (mean moved +15 kN): Cp 1.11, Cpk 0.71, 16,725 ppm
  X-bar chart from the first 18: centre 479.7, limits 462.8 .. 496.5 (A2 =
    0.577 for n = 5)
  subgroups outside the limits: 21, 23
  Cp ignores where the mean is; Cpk punishes an off-centre process</code></pre>
<div id="fig-ch04-xbar" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-xbar-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-xbar.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-xbar-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.27: نمودارِ کنترلِ میانگینِ پیش‌کشیدگی با حدهای محاسبه‌شده از ۱۸ زیرگروهِ نخست
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> پیش از تغییر، <span class="math inline">\(C_{pk} = 1.15\)</span> (حدودِ ۳۰۰ در میلیون بیرون): قابلِ‌قبولِ مرزی. پس از جابه‌جاییِ <span class="ltr" dir="ltr">15 kN</span>، پهنا تقریباً همان است اما <span class="math inline">\(C_{pk}\)</span> به <span class="ltr" dir="ltr">0.71</span> می‌افتد و حدودِ ۱٫۷ درصد پیچ‌ها بیرون از مشخصات‌اند. نمودارِ کنترل تغییر را در زیرگروه‌های ۲۱ و ۲۳ نشان می‌دهد (<a href="#fig-ch04-xbar" class="quarto-xref">شکل&nbsp;<span>4.27</span></a>)، پیش از آن‌که کسی همهٔ پیچ‌ها را دوباره بسنجد. برای سری‌های کوچک، نمونهٔ ۹۰ عددی برآوردِ <span class="math inline">\(\sigma\)</span> را کم‌دقت می‌کند؛ بازهٔ اطمینانِ شاخص‌ها را هم باید دید (فصلِ ۳).</p>
</div>
</section>
<section id="sec-ch04-d-ndt" class="level3" data-number="4.5.5">
<h3 data-number="4.5.5" class="anchored" data-anchor-id="sec-ch04-d-ndt"><span class="header-section-number">4.5.5</span> بازرسیِ غیرمخرب و احتمالِ آشکارسازی</h3>
<p><strong>آزمونِ غیرمخرب</strong> عیب‌ها را بی‌آسیب به قطعه پیدا می‌کند. هر روش اصلِ فیزیکیِ خودش، عیب‌هایی که خوب می‌بیند و محدودیت‌هایش را دارد:</p>
<div id="tbl-ch04-ndt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch04-ndt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;4.4: روش‌های بازرسیِ غیرمخرب
</figcaption>
<div aria-describedby="tbl-ch04-ndt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 16%">
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>روش</th>
<th>اصلِ فیزیکی</th>
<th>خوب می‌بیند</th>
<th>محدودیت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>چشمی</td>
<td>نور و چشمِ آموزش‌دیده</td>
<td>عیب‌های سطحی، شکلِ جوش</td>
<td>فقط سطح</td>
</tr>
<tr class="even">
<td>مایعِ نافذ</td>
<td>مویینگی در ترکِ باز</td>
<td>ترکِ سطحی در هر ماده‌ی نامتخلخل</td>
<td>ترکِ بسته یا زیرِ سطح</td>
</tr>
<tr class="odd">
<td>ذرهٔ مغناطیسی</td>
<td>نشتِ شار در ترک</td>
<td>ترکِ سطحی و نزدیکِ سطح در فولاد</td>
<td>فقط مواد مغناطیسی</td>
</tr>
<tr class="even">
<td>فراصوتی</td>
<td>بازتابِ موجِ صوتی</td>
<td>عیب‌های درونی، ضخامت</td>
<td>نیاز به اپراتورِ ماهر و سطحِ مناسب</td>
</tr>
<tr class="odd">
<td>پرتونگاری</td>
<td>جذبِ پرتو</td>
<td>حفره و تخلخل در جوش</td>
<td>ترکِ عمود بر پرتو (صفحهٔ ترک موازیِ فیلم)؛ ایمنیِ پرتو</td>
</tr>
<tr class="even">
<td>جریانِ گردابی</td>
<td>تغییرِ امپدانسِ پیچه</td>
<td>ترکِ سطحی در رساناها</td>
<td>عمقِ کم</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>هیچ روشی هر عیبی را با اطمینانِ کامل نمی‌یابد. <strong>احتمالِ آشکارسازی</strong> تابعی از اندازهٔ عیب است و با آزمایش روی نمونه‌های دارای عیبِ معلوم سنجیده می‌شود؛ عددِ کلیدی <span class="math inline">\(a_{90}\)</span> است: اندازه‌ای که با احتمالِ ۹۰ درصد آشکار می‌شود. نتیجهٔ بازرسی به <strong>صلاحیتِ</strong> بازرس هم بستگی دارد؛ استانداردِ بین‌المللیِ صلاحیت و گواهی‌دهیِ کارکنانِ آزمونِ غیرمخرب در <a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a> آمده است.</p>
<div id="exm-ch04-pod" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.83 (آیا بازرسی ترکِ بحرانی را پیش از شکست می‌بیند؟)</strong></span> <strong>پرسش.</strong> منحنیِ آشکارسازیِ لگ-لجستیک با <span class="math inline">\(a_{50} = 1.5\ \text{mm}\)</span> و پهنای <span class="math inline">\(0.4\)</span> (فرضی) را در نظر بگیرید. <span class="math inline">\(a_{90}\)</span> و احتمالِ یافتنِ ترکِ یک‌میلی‌متری چیست؟ با ترک‌های بحرانیِ <a href="#exm-ch04-fracture" class="quarto-xref">مثال&nbsp;<span>4.46</span></a> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>probability of detection POD(a) = 1 / (1 + exp(-(ln a - ln a50) / s))
    (assumed)
  a50 = 1.5 mm, s = 0.4: a90 = a50 exp(s ln 9) = 3.61 mm
  a crack of 1 mm is found with probability 0.27
  compared with the critical cracks of b_fracture (5.7 .. 63 mm), a90 leaves a
    margin for growth between inspections; for the 5.7 mm case the margin is
    thin</code></pre>
<div id="fig-ch04-pod" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-pod-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-pod.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-pod-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.28: احتمالِ آشکارسازی بر حسبِ طولِ ترک
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> ترکِ یک‌میلی‌متری فقط با احتمالِ ۲۷ درصد دیده می‌شود و <span class="math inline">\(a_{90}\)</span> حدودِ <span class="ltr" dir="ltr">3.6 mm</span> است (<a href="#fig-ch04-pod" class="quarto-xref">شکل&nbsp;<span>4.28</span></a>). اگر ترکِ بحرانی ۶۳ میلی‌متر باشد، فرصتِ زیادی برای کشف هست؛ اگر ۶ میلی‌متر (فولادِ کم‌چقرمه در سرما)، فاصلهٔ «قابلِ آشکارسازی» تا «بحرانی» تنها دو و نیم میلی‌متر است و بازه‌های بازرسی باید بسیار کوتاه یا ماده بهتر باشد. <strong>این پیوندِ مکانیکِ شکست، آمار و بازرسی است:</strong> معیارِ پذیرش، روشِ بازرسی و بازهٔ آن با هم طراحی می‌شوند.</p>
</div>
</section>
<section id="sec-ch04-d-joining" class="level3" data-number="4.5.6">
<h3 data-number="4.5.6" class="anchored" data-anchor-id="sec-ch04-d-joining"><span class="header-section-number">4.5.6</span> اتصال‌ها و دسترسی برای بازرسی</h3>
<p><strong>اتصال‌ها جایی‌اند که بیشترِ خرابی‌ها آغاز می‌شوند:</strong> جوش (تمرکزِ تنش، عیبِ جوش، تغییرِ ریزساختار)، پیچ (پیش‌کشیدگیِ نادرست، شل شدن، خستگی)، اتصالِ الکتریکی (مقاومتِ تماس، خوردگی، خزش)، و چسب (آماده‌سازیِ سطح، پیری). دو اصلِ طراحی: (۱) <strong>طراحی برای ساخت</strong>: شکلی که فرایندِ انتخاب‌شده بتواند با کیفیتِ پایدار بسازد (پخِ مناسبِ جوش، فضای آچار، شعاعِ خمِ مجاز)؛ (۲) <strong>طراحی برای بازرسی</strong>: جایی برای پروبِ فراصوتی، دیدِ چشمی، دسترسیِ گرمانگاری و اندازه‌گیری. جوشی که نمی‌توان بازرسی کرد، از نظرِ کیفیت جوشِ «نامعلوم» است.</p>
<p><strong>از نیت تا شاهد.</strong> زنجیرهٔ کاملِ یک قطعه: <strong>نیازمندی</strong> (چه کاری، در چه محیطی، چه مدت) ← <strong>طراحی</strong> (ماده، شکل، رواداری، پرداخت) ← <strong>مشخصات</strong> (ماده، فرایند، معیارِ پذیرش) ← <strong>برنامهٔ بازرسی و آزمون</strong> (چه چیزی، با چه روشی، کِی، توسطِ چه کسی، با چه معیاری، چه سندی) ← <strong>سوابق</strong> (گواهی‌نامهٔ ماده، گزارشِ بازرسی، نامنطبق‌ها و تصمیم‌ها). فصل‌های ۳۸ تا ۴۸ این زنجیره را برای هر تجهیز کامل می‌کنند؛ این‌جا اسکلتش را برای یک قطعه می‌سازیم (<a href="#sec-ch04-deliverable" class="quarto-xref"><span>بخش 4.11</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(C_p\)</span> و <span class="math inline">\(C_{pk}\)</span> فرایندی با <span class="math inline">\(\sigma = 0.01\)</span> و مشخصاتِ <span class="math inline">\(10.00 \pm 0.05\)</span> که میانگینش <span class="ltr" dir="ltr">10.02</span> است، چیست؟</li>
<li>چرا حدهای کنترل از دادهٔ فرایند حساب می‌شوند و نه از مشخصات؟</li>
<li>برای یافتنِ ترکِ سطحی در یک قطعهٔ آلومینیومی کدام روش‌ها مناسب‌اند و کدام نه؟</li>
<li>چرا پرتونگاری ترکی را که صفحه‌اش عمود بر پرتو است خوب نمی‌بیند، اما ترکِ موازی با پرتو را می‌بیند؟</li>
<li><span class="math inline">\(a_{90}\)</span> چیست و چرا از <span class="math inline">\(a_{50}\)</span> مهم‌تر است؟</li>
<li>«طراحی برای بازرسی» را با یک مثال از برج یا تابلو توضیح دهید.</li>
<li>پنج حلقهٔ زنجیرهٔ «از نیت تا شاهد» را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-d-measurement" class="level3" data-number="4.5.7">
<h3 data-number="4.5.7" class="anchored" data-anchor-id="sec-ch04-d-measurement"><span class="header-section-number">4.5.7</span> توانِ اندازه‌گیری: آیا ابزار می‌تواند تصمیم بگیرد؟</h3>
<p><strong>مسئله.</strong> بازرس با ابزاری اندازه می‌گیرد که خودش عدمِ قطعیت دارد (فصلِ ۲). اگر عدمِ قطعیتِ ابزار با رواداری قابلِ مقایسه باشد، اندازه‌گیری نمی‌تواند خوب را از بد جدا کند. شاخصِ ساده <strong>نسبتِ رواداری به عدمِ قطعیتِ آزمون</strong> است: پهنای رواداری تقسیم بر دو برابرِ عدمِ قطعیتِ گسترده. هدفِ رایج چهار یا بیشتر است. اگر کمتر باشد، یا ابزار را عوض می‌کنیم، یا <strong>نوارِ محافظ</strong> می‌گذاریم: فقط قطعه‌ای را می‌پذیریم که اندازه‌اش به اندازهٔ عدمِ قطعیت از حدها دور باشد (قاعدهٔ تصمیمِ محافظت‌شدهٔ فصلِ ۲). مطالعهٔ <strong>تکرارپذیری و بازتولیدپذیریِ</strong> سنجه (همان ابزار، چند بازرس، چند بار) این عدمِ قطعیت را در عمل می‌سنجد.</p>
<div id="exm-ch04-tur" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.84 (سه ابزار برای یک سوراخِ دقیق)</strong></span> <strong>پرسش.</strong> سوراخی با رواداریِ <span class="ltr" dir="ltr">0.021 mm</span> را با کولیس (<span class="ltr" dir="ltr">±0.030 mm</span>)، میکرومترِ داخلی (<span class="ltr" dir="ltr">±0.004 mm</span>) و دستگاهِ اندازه‌گیریِ مختصاتی (<span class="ltr" dir="ltr">±0.002 mm</span>) (عدمِ قطعیت‌های گستردهٔ فرضی) بسنجید. نسبت و پهنای منطقهٔ پذیرشِ محافظت‌شده چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>hole tolerance 0.021 mm; test uncertainty ratio TUR = tolerance / (2 U):
  caliper             U = 0.030 mm: TUR 0.35; guarded acceptance zone 0.000 mm
  micrometer          U = 0.004 mm: TUR 2.62; guarded acceptance zone 0.013 mm
  coordinate machine  U = 0.002 mm: TUR 5.25; guarded acceptance zone 0.017 mm
  a ratio of 4 or more is a common aim; below 1 the instrument cannot decide</code></pre>
<p><strong>تفسیر.</strong> کولیس برای این رواداری <strong>بی‌فایده</strong> است: عدمِ قطعیتش بیش از کلِ رواداری است و هیچ قطعه‌ای را نمی‌توان با اطمینان پذیرفت. میکرومتر کار می‌کند اما منطقهٔ پذیرش را به <span class="ltr" dir="ltr">0.013 mm</span> می‌رساند و قطعه‌های خوبِ نزدیکِ حد رد می‌شوند. انتخابِ ابزار بخشی از <strong>برنامهٔ بازرسی</strong> است، نه سلیقهٔ بازرس؛ و رواداری‌ای که ابزارِ مناسب برای سنجشش نیست، عملاً وجود ندارد.</p>
</div>
</section>
<section id="sec-ch04-d-sampling" class="level3" data-number="4.5.8">
<h3 data-number="4.5.8" class="anchored" data-anchor-id="sec-ch04-d-sampling"><span class="header-section-number">4.5.8</span> نمونه‌گیریِ پذیرش</h3>
<p><strong>مسئله.</strong> وقتی هزاران قطعه (پیچ، کانکتور، ماژول) می‌رسد، همه را نمی‌توان آزمود. در <strong>نمونه‌گیریِ یک‌مرحله‌ای</strong>، <span class="math inline">\(n\)</span> قطعه را به‌تصادف برمی‌داریم و اگر شمارِ معیوب‌ها حداکثر <span class="math inline">\(c\)</span> باشد، انباشته را می‌پذیریم. احتمالِ پذیرشِ انباشته‌ای با کسرِ معیوبِ <span class="math inline">\(p\)</span> از توزیعِ دوجمله‌ای (<a href="03-mathematics.html#sec-ch03-c-probability" class="quarto-xref"><span>بخش 3.4.7</span></a>) می‌آید:</p>
<p><span id="eq-ch04-oc"><span class="math display">\[
P_a(p) = \sum_{k=0}^{c} \binom{n}{k} p^{k}(1 - p)^{n-k}
\tag{4.46}\]</span></span></p>
<p>نمودارِ <span class="math inline">\(P_a\)</span> بر حسبِ <span class="math inline">\(p\)</span>، <strong>منحنیِ مشخصهٔ عملیاتی</strong> برنامه است. برنامهٔ ایده‌آل انباشتهٔ خوب را همیشه می‌پذیرد و بد را همیشه رد می‌کند (منحنیِ پله‌ای)؛ برنامه‌های واقعی شیب دارند و دو خطا دارند: رد کردنِ انباشتهٔ خوب (خطرِ تولیدکننده) و پذیرفتنِ انباشتهٔ بد (خطرِ خریدار).</p>
<div id="exm-ch04-sampling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.85 (سه برنامهٔ نمونه‌گیری برای کانکتورها)</strong></span> <strong>پرسش.</strong> احتمالِ پذیرش را برای برنامه‌های (۲۰، صفر)، (۵۰، یک) و (۱۲۵، سه) در کسرهای معیوبِ نیم، یک، دو و پنج درصد بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>single sampling plans: accept the lot if the sample has at most c defectives
  plan        p = 0.5 %   1 %     2 %     5 %
  n  20, c 0   0.905   0.818   0.668   0.358
  n  50, c 1   0.974   0.911   0.736   0.279
  n 125, c 3   0.996   0.963   0.759   0.124
  bigger samples separate good and bad lots more sharply (steeper curve)</code></pre>
<div id="fig-ch04-r-oc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-r-oc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-r-oc.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-r-oc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.29: منحنی‌های مشخصهٔ عملیاتیِ سه برنامهٔ نمونه‌گیریِ یک‌مرحله‌ای
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> برنامهٔ کوچکِ «۲۰ با صفر» انباشته‌ای با ۵ درصد معیوب را با احتمالِ ۳۶ درصد می‌پذیرد؛ برنامهٔ ۱۲۵تایی فقط ۱۲ درصد. اما همان برنامهٔ بزرگ انباشتهٔ خوبِ نیم‌درصدی را تقریباً همیشه می‌پذیرد (<a href="#fig-ch04-r-oc" class="quarto-xref">شکل&nbsp;<span>4.29</span></a>). نمونه‌گیری کیفیت <strong>نمی‌سازد</strong>؛ فقط انباشته‌های بد را با احتمالی کنار می‌گذارد. کیفیتِ پایدار از <strong>کنترلِ فرایند</strong> نزدِ سازنده می‌آید (<a href="#sec-ch04-d-capability" class="quarto-xref"><span>بخش 4.5.4</span></a>) و نمونه‌گیری وارسیِ آن است. جدول‌های استانداردِ نمونه‌گیری این برنامه‌ها را نظام‌مند کرده‌اند (فصلِ ۴۰).</p>
</div>
</section>
<section id="sec-ch04-d-stack" class="level3" data-number="4.5.9">
<h3 data-number="4.5.9" class="anchored" data-anchor-id="sec-ch04-d-stack"><span class="header-section-number">4.5.9</span> انباشتِ رواداری در مونتاژ</h3>
<p>در فصلِ ۲ دیدیم رواداری‌ها در زنجیره جمع می‌شوند: <strong>بدترین حالت</strong> (جمعِ مطلق‌ها) همیشه امن است اما گران؛ <strong>جمعِ ریشهٔ مربعی</strong> فرض می‌کند انحراف‌ها مستقل‌اند و هم‌زمان بدترین نمی‌شوند. در مونتاژِ واقعی، پرسشِ طراحی این است که کدام حلقه را تنگ کنیم و کجا <strong>تنظیم</strong> (سوراخِ لوبیایی، واشرِ پرکننده) بگذاریم.</p>
<div id="exm-ch04-stack" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.86 (زنجیرهٔ نصبِ سازهٔ خورشیدی)</strong></span> <strong>پرسش.</strong> جای ماژول روی سازه از چهار حلقه اثر می‌پذیرد: جای شمع (<span class="ltr" dir="ltr">±20 mm</span>)، براکت (<span class="ltr" dir="ltr">±3</span>)، سوراخِ ریل (<span class="ltr" dir="ltr">±2</span>) و گیره (<span class="ltr" dir="ltr">±1.5 mm</span>) (فرضی، <span class="ltr" dir="ltr">A-068</span>). انباشتِ بدترین حالت، جمعِ ریشهٔ مربعی و شبیه‌سازیِ مونت‌کارلو با توزیعِ یکنواخت را مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>PV mounting chain (A-068): pile +-20, bracket +-3, rail hole +-2, clamp +-1.5
    mm
  worst case 26.5 mm; root-sum-square 20.4 mm
  Monte Carlo (uniform parts): 99.73 % of assemblies within +-23.4 mm
  the pile dominates: slotted brackets absorb it; tighter parts elsewhere
  buy almost nothing (a tolerance budget spends on the largest term first)</code></pre>
<p><strong>تفسیر.</strong> شمع ۷۵ درصدِ بدترین حالت را می‌سازد؛ تنگ کردنِ سه حلقهٔ دیگر تقریباً هیچ اثری ندارد. راهِ ارزان این است که براکت سوراخِ لوبیایی با بازهٔ تنظیمِ بیش از ۲۰ میلی‌متر داشته باشد تا خطای کوبشِ شمع در نصب جذب شود. این <strong>بودجه‌بندیِ رواداری</strong> است: رواداری را آن‌جا خرج کنید که بزرگ‌ترین سهم را دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نسبتِ رواداری به عدمِ قطعیت برای رواداریِ <span class="ltr" dir="ltr">0.1 mm</span> و عدمِ قطعیتِ گستردهٔ <span class="ltr" dir="ltr">0.01 mm</span> چیست؟</li>
<li>نوارِ محافظ چه هزینه‌ای دارد؟</li>
<li>احتمالِ پذیرشِ انباشته‌ای با یک درصد معیوب در برنامهٔ (۲۰، صفر) چیست؟</li>
<li>«خطرِ تولیدکننده» و «خطرِ خریدار» را تعریف کنید.</li>
<li>چرا نمونه‌گیری جایگزینِ کنترلِ فرایند نیست؟</li>
<li>در <a href="#exm-ch04-stack" class="quarto-xref">مثال&nbsp;<span>4.86</span></a>، اگر رواداریِ شمع به ±۱۰ برسد، بدترین حالت و جمعِ ریشهٔ مربعی چه می‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-d-position" class="level3" data-number="4.5.10">
<h3 data-number="4.5.10" class="anchored" data-anchor-id="sec-ch04-d-position"><span class="header-section-number">4.5.10</span> موقعیتِ واقعیِ سوراخ: دایره، نه مربع</h3>
<p>رواداریِ موقعیت در قابِ <a href="#fig-ch04-flange" class="quarto-xref">شکل&nbsp;<span>4.24</span></a> یک <strong>استوانه</strong> به قطرِ <span class="ltr" dir="ltr">0.5 mm</span> است، نه مربعی با ضلعِ <span class="ltr" dir="ltr">0.5</span>. اگر محورِ سوراخ به اندازهٔ <span class="math inline">\(\Delta x\)</span> و <span class="math inline">\(\Delta y\)</span> از جای درست فاصله داشته باشد، <strong>قطرِ موقعیت</strong> <span class="math inline">\(2\sqrt{\Delta x^{2} + \Delta y^{2}}\)</span> است و با قطرِ رواداری مقایسه می‌شود. دلیلِ این تعریف کارکرد است: پیچ در هر جهتی که سوراخ جابه‌جا شده باشد، به اندازهٔ لقی جا دارد؛ منطقهٔ مجاز گرد است.</p>
<div id="exm-ch04-position" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.87 (چهار سوراخِ اندازه‌گیری‌شده)</strong></span> <strong>پرسش.</strong> جابه‌جاییِ چهار سوراخ اندازه‌گیری شده است. قطرِ موقعیت را حساب کنید و رأیِ پذیرش بدهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>true position = 2 sqrt(dx^2 + dy^2), tolerance diameter 0.5 mm:
  hole 1: dx +0.10, dy +0.12 mm -&gt; 0.312 mm accept
  hole 2: dx +0.18, dy -0.20 mm -&gt; 0.538 mm reject
  hole 3: dx -0.05, dy +0.22 mm -&gt; 0.451 mm accept
  hole 4: dx +0.21, dy +0.17 mm -&gt; 0.540 mm reject
  hole 4 fails though each coordinate is within +-0.25: position is a circle,
    not a square, around the true location</code></pre>
<p><strong>تفسیر.</strong> سوراخ‌های ۲ و ۴ با وجودِ این‌که هر مختصه‌شان کمتر از <span class="ltr" dir="ltr">0.25 mm</span> خطا دارد، رد می‌شوند: گوشه‌های مربع بیرون از دایره‌اند. بازرسی که فقط مختصه‌ها را جداگانه با «±۰٫۲۵» بسنجد، قطعهٔ نامنطبق را می‌پذیرد. زبانِ رواداری‌های هندسی برای همین دقیق تعریف شده است (<a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a>). اگر رواداری در <strong>بیشینهٔ ماده</strong> تعریف شده باشد، سوراخِ بزرگ‌تر رواداریِ موقعیتِ بیشتری می‌گیرد؛ این ظرافت در فصلِ ۳۸ می‌آید.</p>
</div>
</section>
<section id="sec-ch04-d-ut" class="level3" data-number="4.5.11">
<h3 data-number="4.5.11" class="anchored" data-anchor-id="sec-ch04-d-ut"><span class="header-section-number">4.5.11</span> اندازه‌گیریِ ضخامت با فراصوت</h3>
<p><strong>اصل.</strong> کاوشگرِ فراصوتی پالسِ صوتیِ کوتاهی به قطعه می‌فرستد؛ پالس از دیوارهٔ پشت بازمی‌گردد. ضخامت نصفِ زمانِ رفت‌وبرگشت ضربِ سرعتِ صوت در ماده است: <span class="math inline">\(t = v\,\Delta\tau/2\)</span>. همین اصل با زاویه‌های دیگر، ترک‌ها و حفره‌های درونِ جوش و ریخته‌گری را هم پیدا می‌کند (<a href="#tbl-ch04-ndt" class="quarto-xref">جدول&nbsp;<span>4.4</span></a>). برای خوردگیِ لوله‌ها، مخزن‌ها و پایه‌ها، اندازه‌گیریِ ضخامتِ باقی‌مانده بی‌نیاز به دسترسی از پشت، ابزارِ اصلی است.</p>
<div id="exm-ch04-ut" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.88 (ضخامتِ باقی‌ماندهٔ ورق)</strong></span> <strong>پرسش.</strong> با سرعتِ صوتِ طولی در فولاد حدودِ <span class="ltr" dir="ltr">5920 m/s</span>، زمان‌های رفت‌وبرگشتِ ۱۳٫۵۱، ۱۲٫۸۰ و ۱۲٫۲۰ میکروثانیه چه ضخامت‌هایی‌اند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>ultrasonic thickness, longitudinal wave in steel about 5920 m/s:
  round-trip time 13.51 microseconds -&gt; 40.0 mm
  round-trip time 12.80 microseconds -&gt; 37.9 mm
  round-trip time 12.20 microseconds -&gt; 36.1 mm
  1 microsecond of timing error = 2.96 mm of thickness
  calibrate on a block of known thickness: the sound speed depends on the
    material and temperature, and coatings add their own delay</code></pre>
<p><strong>تفسیر.</strong> ورقِ ۴۰ میلی‌متری در دو نقطه ۲ و ۴ میلی‌متر نازک‌تر است. یک میکروثانیه خطای زمان تقریباً سه میلی‌متر خطای ضخامت است؛ پس دستگاه روی <strong>بلوکِ مرجع</strong> با ضخامتِ معلوم کالیبره می‌شود و دمای قطعه و پوشش (که سرعتِ صوتِ متفاوتی دارد) در نظر گرفته می‌شود. همان زنجیرهٔ اندازه‌گیری، عدمِ قطعیت و کالیبراسیونِ فصلِ ۲، در دستِ بازرسِ صلاحیت‌دار (<a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سوراخی با <span class="math inline">\(\Delta x = 0.2\)</span> و <span class="math inline">\(\Delta y = 0.1\)</span> میلی‌متر در رواداریِ موقعیتِ <span class="ltr" dir="ltr">0.5 mm</span> پذیرفته می‌شود؟</li>
<li>چرا منطقهٔ رواداریِ موقعیت گرد است؟</li>
<li>ضخامتِ متناظر با زمانِ رفت‌وبرگشتِ ۱۰ میکروثانیه در فولاد چیست؟</li>
<li>چرا دستگاهِ فراصوتی روی بلوکِ مرجع کالیبره می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-d-ce" class="level3" data-number="4.5.12">
<h3 data-number="4.5.12" class="anchored" data-anchor-id="sec-ch04-d-ce"><span class="header-section-number">4.5.12</span> از گواهی‌نامهٔ کارخانه تا روشِ جوشکاری: هم‌ارزِ کربن</h3>
<p><strong>ردیابی.</strong> هر ورقِ فولادِ برج یک <strong>شمارهٔ ذوب</strong> دارد که روی ورق حک و در گواهی‌نامهٔ کارخانه ثبت شده است: ترکیبِ شیمیایی، خواصِ مکانیکی (<a href="#sec-ch04-b-stress" class="quarto-xref"><span>بخش 4.3.1</span></a>) و آزمونِ ضربه. بازرسِ ورودی شمارهٔ روی ورق را با گواهی تطبیق می‌دهد؛ ورقی که شمارهٔ ذوبش با هیچ گواهی‌ای نمی‌خواند، <strong>نامنطبق</strong> است تا روشن شود. ردیابی تا قطعهٔ نهایی (کدام ورق در کدام بخشِ برج) بخشی از سوابقِ ساخت است (فصل‌های ۳۸ و ۴۷).</p>
<p><strong>از ترکیب به جوش‌پذیری.</strong> عناصرِ آلیاژی سخت‌شوندگیِ ناحیهٔ متأثر از گرما را بالا می‌برند. شاخصِ رایجِ <strong>هم‌ارزِ کربن</strong> اثرِ آن‌ها را با کربن جمع می‌کند:</p>
<p><span id="eq-ch04-ce"><span class="math display">\[
\text{CE} = \text{C} + \frac{\text{Mn}}{6} + \frac{\text{Cr} + \text{Mo} + \text{V}}{5} + \frac{\text{Ni} + \text{Cu}}{15}
\tag{4.47}\]</span></span></p>
<p>(درصدِ جرمی). هم‌ارزِ کربنِ بیشتر یعنی ناحیهٔ سخت‌تر و خطرِ بیشترِ <strong>ترکِ سرد</strong> (ترکِ تأخیری با هیدروژن)؛ روشِ جوشکاری پیش‌گرم و گرمای ورودی را با توجه به آن، ضخامت و هیدروژنِ مصرف‌کننده‌ها تعیین می‌کند.</p>
<div id="exm-ch04-ce" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.89 (دو ذوب، دو پیش‌گرم)</strong></span> <strong>پرسش.</strong> با ترکیب‌های فرضیِ دو ذوب (<span class="ltr" dir="ltr">A-085</span>)، هم‌ارزِ کربن را حساب کنید. اگر روشِ جوشکاری برای همان ضخامت فقط برای ذوبِ کم‌کربن‌تر تأیید شده باشد، با ذوبِ دیگر چه باید کرد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>carbon equivalent CE = C + Mn/6 + (Cr + Mo + V)/5 + (Ni + Cu)/15 (mass %)
  (a widely used weldability indicator; certificate values assumed, A-085)
  heat A: C 0.18, Mn 1.45 -&gt; CE 0.453
  heat B: C 0.12, Mn 1.30 -&gt; CE 0.355
  higher CE: a harder heat-affected zone and more risk of cold cracking; the
    welding procedure sets preheat from CE, thickness and heat input</code></pre>
<p><strong>تفسیر.</strong> اختلافی به ظاهر کوچک (شش صدمِ درصد کربن و پانزده صدمِ درصد منگنز) هم‌ارزِ کربن را حدودِ ۰٫۱ بالا برده است. روشِ جوشکاریِ تأییدشده برای ذوبِ B را نمی‌توان بی‌بررسی برای ذوبِ A به‌کار برد: یا روشِ تأییدشدهٔ دیگری با پیش‌گرمِ بیشتر لازم است، یا تأییدِ مهندسِ جوش. این زنجیره (گواهی ← ترکیب ← شاخص ← روش ← سابقه) همان «از نیت تا شاهد» است.</p>
</div>
</section>
<section id="sec-ch04-d-fmea" class="level3" data-number="4.5.13">
<h3 data-number="4.5.13" class="anchored" data-anchor-id="sec-ch04-d-fmea"><span class="header-section-number">4.5.13</span> تحلیلِ حالت‌های خرابیِ فرایند</h3>
<p><strong>تحلیلِ حالت‌ها و اثرهای خرابی</strong> (به انگلیسی <span class="ltr" dir="ltr">FMEA</span>) برای هر گامِ فرایند می‌پرسد: چه چیزی ممکن است خراب شود؟ اثرش چقدر <strong>شدید</strong> است؟ چقدر <strong>رخ</strong> می‌دهد؟ چقدر احتمال دارد پیش از رسیدن به مشتری <strong>کشف</strong> شود؟ هر کدام از یک تا ده امتیاز می‌گیرند و حاصل‌ضربشان <strong>عددِ اولویتِ خطر</strong> است. کار با فهرستِ اقدام‌ها ادامه می‌یابد که شدت را کم نمی‌کنند (مگر با طراحیِ دوباره) اما رخداد یا کشف را بهتر می‌کنند.</p>
<div id="exm-ch04-fmea" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.90 (تحلیلِ خرابیِ فرایندِ اتصالِ پیچیِ شینه)</strong></span> <strong>پرسش.</strong> پنج حالتِ خرابیِ نصبِ اتصالِ پیچیِ شینه را با امتیازهای فرضی (<span class="ltr" dir="ltr">A-086</span>) رتبه‌بندی کنید و اثرِ بهبودِ کشف در دو حالتِ بالا را ببینید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>process FMEA, busbar bolted joint: RPN = severity x occurrence x detection
  (scores 1..10 assumed, A-086; higher = worse)
  failure mode                          S  O  D   RPN
  hot joint missed by thermography      8  4  7   224
  dirty or oxidised contact surface     8  4  6   192
  low bolt preload                      8  5  4   160
  Al-Cu contact without transition      7  3  5   105
  wrong washer type                     6  3  3    54
after actions (detection improved for the two highest):
  dirty or oxidised contact surface: D 6 -&gt; 3, RPN 192 -&gt; 96 (cleaning step
    with sign-off)
  hot joint missed by thermography: D 7 -&gt; 3, RPN 224 -&gt; 96 (taped targets,
    load record)
  RPN ranks attention; a severity-10 mode deserves action whatever its RPN</code></pre>
<p><strong>تفسیر.</strong> بالاترین خطر از <strong>کشف نکردن</strong> می‌آید، نه از خودِ خطا: گرمانگاریِ بی‌برچسب و بی‌ثبتِ بار (<a href="#exm-ch04-thermography" class="quarto-xref">مثال&nbsp;<span>4.36</span></a>) و تمیزکاریِ بی‌امضا. اقدام‌ها هر دو را نصف می‌کنند. عددِ اولویتِ خطر ابزارِ <strong>رتبه‌بندی</strong> است، نه اندازه‌گیریِ خطر: حالتِ با شدتِ بسیار زیاد (آتش، آسیبِ انسانی) حتی با عددِ کم اقدام می‌خواهد. این تحلیل در فصلِ ۴۰ برای فرایندهای کارخانه گسترش می‌یابد.</p>
</div>
</section>
<section id="sec-ch04-d-errors" class="level3" data-number="4.5.14">
<h3 data-number="4.5.14" class="anchored" data-anchor-id="sec-ch04-d-errors"><span class="header-section-number">4.5.14</span> بازبینیِ محاسبه: شش خطای رایج</h3>
<p>بازبینیِ مستقلِ محاسبه (فصلِ ۲) بیش از هر چیز با چند پرسشِ ساده خطا را می‌گیرد: <strong>یکا</strong> درست است؟ در <strong>حالتِ حدی</strong> (صفر، بی‌نهایت، مقدارِ شناخته‌شده) معقول است؟ <strong>مرتبهٔ بزرگی</strong> با تجربه می‌خواند؟ مثالِ زیر شش خطای واقعی‌نما را با این پرسش‌ها نشان می‌دهد.</p>
<div id="exm-ch04-errors" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.91 (شش خطا و بهایشان)</strong></span> <strong>پرسش.</strong> این شش خطا را در محاسبه‌های این فصل بازسازی کنید و بزرگیِ اثرِ هر کدام را بسنجید: (۱) دمای سلسیوس در قانونِ گاز؛ (۲) رانش با توانِ سومِ تندی؛ (۳) دامنهٔ تنش به‌جای گسترهٔ تنش در منحنیِ تنش-عمر؛ (۴) <span class="ltr" dir="ltr">psi</span> به‌جای مگاپاسکال؛ (۵) قطر به‌جای شعاع در اثرِ پوستی؛ (۶) توانِ سینوسی با حاصل‌ضربِ مقدارهای اوج.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>six calculation errors and what they cost:
  1 gas law with C, not K: rho 20.4 instead of 1.061 kg/m3
  2 thrust with v^3, not v^2: 9,879 kN instead of 898 kN
  3 S-N with amplitude, not range: damage 0.011 instead of 0.089 (x 8)
  4 3600 psi read as MPa: 145 x too strong
  5 skin effect with the diameter as radius: R_ac/R_dc 1.79 instead of 1.10
  6 power of a sine as peak V x peak I: 2 x the true average power
  each is caught by a unit check, a limiting case or an order-of-magnitude
    look</code></pre>
<p><strong>تفسیر.</strong> خطاهای ۱ و ۴ با <strong>یکا</strong> گرفته می‌شوند (چگالیِ هوای ۲۰ کیلوگرم بر مترمکعب، پلیمری قوی‌تر از فولاد)؛ خطای ۲ با <strong>مرتبهٔ بزرگی</strong> (رانشِ ده هزار کیلونیوتنی، وزنِ هزار تن، روی یک روتور؟)؛ خطای ۳ هشت برابر آسیب را <strong>کم</strong> می‌گیرد و پنهان‌ترین است، چون عددش «معقول» به نظر می‌رسد؛ خطای ۵ با <strong>حالتِ حدی</strong> (رسانای کوچک باید نسبتی نزدیکِ یک بدهد)؛ و خطای ۶ با تعریفِ مقدارِ مؤثر (<a href="03-mathematics.html#sec-ch03-b-fourier" class="quarto-xref"><span>بخش 3.3.13</span></a>). <strong>درس:</strong> خطرناک‌ترین خطا آن است که نتیجهٔ معقول‌نما می‌دهد؛ برای همین هر محاسبهٔ مهم باید با روشی <strong>مستقل</strong> وارسی شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بازرس شمارهٔ ذوبِ روی ورق را با گواهی تطبیق می‌دهد؟</li>
<li>هم‌ارزِ کربنِ فولادی با کربنِ ۰٫۲ و منگنزِ ۱٫۲ درصد (بی‌عنصرِ دیگر) چیست؟</li>
<li>چرا تحلیلِ حالت‌های خرابی شدت را با اقدام‌های بازرسی کم نمی‌کند؟</li>
<li>کدام یک از شش خطای <a href="#exm-ch04-errors" class="quarto-xref">مثال&nbsp;<span>4.91</span></a> با وارسیِ یکا پیدا نمی‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch04-d-flatness" class="level3" data-number="4.5.15">
<h3 data-number="4.5.15" class="anchored" data-anchor-id="sec-ch04-d-flatness"><span class="header-section-number">4.5.15</span> تختیِ فلنج از نقطه‌های اندازه‌گیری‌شده</h3>
<p><strong>مسئله.</strong> تختیِ سطحِ فلنجِ برج تعیین می‌کند پیچ‌ها یکنواخت بارگذاری شوند یا نه (<a href="#exm-ch04-joint" class="quarto-xref">مثال&nbsp;<span>4.62</span></a>). نقشه‌بردار ارتفاعِ سطح را در چند نقطه می‌سنجد. اما گسترهٔ خامِ ارتفاع‌ها <strong>کجی</strong>ِ کلِ فلنج را هم در بر دارد، که موضوعِ تختی نیست (کجی را قائم بودنِ برج و تنظیمِ فونداسیون جبران می‌کند). راه: صفحه‌ای را که کمترین مربعاتِ فاصله را با نقطه‌ها دارد بیابیم (<a href="03-mathematics.html#sec-ch03-b-lsq" class="quarto-xref"><span>بخش 3.3.3</span></a>) و <strong>تختی</strong> را گسترهٔ فاصله‌های نقطه‌ها از این صفحه بگیریم. استانداردِ رواداری‌های هندسی تختی را با «منطقهٔ کمینه» تعریف می‌کند (دو صفحهٔ موازی با کمترین فاصله که همهٔ نقطه‌ها را در بر بگیرند)؛ برازشِ کمترین مربعات تقریبی محافظه‌کارانه از آن است.</p>
<div id="exm-ch04-flatness" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.92 (شانزده نقطه روی فلنج)</strong></span> <strong>پرسش.</strong> ارتفاعِ سطحِ بالاییِ فلنجی به قطرِ <span class="ltr" dir="ltr">4.7 m</span> در ۱۶ نقطه اندازه‌گیری شده است (ساختگی، <span class="ltr" dir="ltr">A-088</span>). گسترهٔ خام، شیب‌های صفحهٔ برازش‌شده و تختی را بیابید و با رواداریِ فرضیِ <span class="ltr" dir="ltr">1.0 mm</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>tower flange top surface surveyed at 16 points on a 4.7 m circle (synthetic,
    A-088)
  raw height range (tilt included): 2.32 mm
  least-squares plane z = a + b x + c y: tilt 0.405 and -0.212 mm/m
  flatness = range of residuals about the plane: 0.55 mm
  tolerance 1.0 mm (assumed): the raw range would reject a flat but tilted
    flange;
  tilt is checked separately (verticality of the tower), waviness by flatness
  (a minimum-zone evaluation can give a slightly smaller value than least
    squares)</code></pre>
<p><strong>تفسیر.</strong> گسترهٔ خام <span class="ltr" dir="ltr">2.3 mm</span> فلنج را رد می‌کرد، اما بیشترِ آن کجیِ نیم میلی‌متر بر متر است؛ تختیِ واقعی <span class="ltr" dir="ltr">0.55 mm</span> و پذیرفتنی است. خطای وارونه هم ممکن است: بازرسی که فقط چند نقطهٔ کنارِ هم را ببیند، موجِ بلندِ سطح را از دست می‌دهد. پس <strong>روشِ ارزیابی</strong> (تعدادِ نقطه، جای آن‌ها، الگوریتمِ برازش) بخشی از معیارِ پذیرش است و باید در برنامهٔ بازرسی نوشته شود (<a href="#tbl-ch04-itp" class="quarto-xref">جدول&nbsp;<span>4.5</span></a>). این همان کمترین مربعاتِ فصلِ ۳ است که در کارگاه به‌کار می‌رود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا گسترهٔ خامِ ارتفاع‌ها معیارِ تختی نیست؟</li>
<li>برازشِ صفحه با کمترین مربعات چند مجهول دارد و دست‌کم چند نقطه لازم است؟</li>
<li>تفاوتِ «منطقهٔ کمینه» و «کمترین مربعات» در ارزیابیِ تختی چیست؟</li>
<li>چرا تعداد و جای نقطه‌های اندازه‌گیری باید در برنامهٔ بازرسی بیاید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch04-plantp" class="level2" data-number="4.6">
<h2 data-number="4.6" class="anchored" data-anchor-id="sec-ch04-plantp"><span class="header-section-number">4.6</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<div id="exm-ch04-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.93 (مقدماتی: یک توربین در یک سال، از باد تا برق)</strong></span> <strong>پرسش.</strong> برای یک توربینِ <span class="ltr" dir="ltr">WT-5.0-150</span> با دادهٔ ساعتیِ بستهٔ داده (سناریوی <span class="ltr" dir="ltr">S0</span>): چگالیِ هوا در ارتفاعِ توپی، چگالیِ توانِ باد، انرژیِ سالانه‌ای که از سطحِ روتور می‌گذرد، سقفِ بتز، خروجیِ توربین با منحنیِ توانِ اصلاح‌شده برای چگالی و ضریبِ ظرفیت را بیابید. اثرِ برشِ باد روی سطحِ روتور (تندیِ هم‌ارزِ روتور) چقدر است؟</p>
<p><strong>پاسخ.</strong> چگالیِ ساعتی از <a href="#eq-ch04-gas" class="quarto-xref">معادلهٔ&nbsp;<span>4.4</span></a> و <a href="#eq-ch04-baro" class="quarto-xref">معادلهٔ&nbsp;<span>4.5</span></a>، توانِ باد از <span class="math inline">\(\tfrac12\rho v^{3}\)</span>، خروجی از <a href="#eq-ch04-veq" class="quarto-xref">معادلهٔ&nbsp;<span>4.6</span></a>، و اثرِ برش با میانگین‌گیریِ <span class="math inline">\(v^{3}\)</span> روی دیسکِ روتور با قانونِ توانیِ <a href="#exm-ch04-shear" class="quarto-xref">مثال&nbsp;<span>4.8</span></a>:</p>
<pre class="text"><code>one WT-5.0-150 at Plant P through the data-pack year (S0, synthetic data):
  mean hub density 1.046 kg/m3; mean wind power density 341 W/m2
  energy carried through the rotor area: 52.8 GWh/yr
  Betz limit 16/27 of it: 31.3 GWh/yr
  turbine output (density-corrected power curve, no farm losses): 16.68 GWh/yr
  capture: 31.6% of the wind, 53.3% of the Betz limit
  capacity factor 38.1%
  shear alpha 0.171: cube of the speed averaged over the disc = 0.9805 x hub;
    rotor-equivalent speed = 0.9935 x hub speed (-0.65 %)
  most of the wind's energy is never captured: above rated speed the turbine
    sheds it on purpose, and below cut-in there is nothing to gain</code></pre>
<p><strong>تفسیر.</strong> از <span class="ltr" dir="ltr">52.8 GWh</span> انرژیِ بادِ گذرنده، توربین <span class="ltr" dir="ltr">16.7 GWh</span> برق می‌سازد: ۳۲ درصدِ باد و ۵۳ درصدِ سقفِ بتز. فاصله با بتز سه دلیل دارد: ساعت‌های بالای تندیِ اسمی که توربین عمداً انرژی را رها می‌کند، ساعت‌های زیرِ تندیِ راه‌اندازی، و تلفاتِ آیرودینامیکی و الکتریکی (<a href="#exm-ch04-chain" class="quarto-xref">مثال&nbsp;<span>4.4</span></a>). ضریبِ ظرفیتِ ۳۸ درصد (پیش از تلفاتِ مزرعه) معقول است. برشِ میانگین، تندیِ هم‌ارزِ روتور را فقط <span class="ltr" dir="ltr">0.65 %</span> از تندیِ توپی کمتر می‌کند؛ اما شب‌ها برش دو برابر است و برای بار و خستگی مهم‌تر از انرژی است. <strong>وارسی:</strong> با قانونِ پایستگی، خروجی نمی‌تواند از سقفِ بتز بیشتر باشد و نیست.</p>
</div>
<div id="exm-ch04-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.94 (میانی: شینهٔ اصلیِ ۳۳ کیلوولت در سراسرِ سال)</strong></span> <strong>پرسش.</strong> جریانِ ساعتیِ شینهٔ اصلیِ ۳۳ کیلوولتِ پست (همهٔ صادراتِ نیروگاه، ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span>) را از بستهٔ داده بسازید. اتاقِ تابلو ۱۵ درجه گرم‌تر از هواست و حدِ دمای فرضیِ شینه <span class="ltr" dir="ltr">90 °C</span> است (<span class="ltr" dir="ltr">A-061</span>). چهار گزینهٔ شینه را با <a href="#eq-ch04-conductor-sol" class="quarto-xref">معادلهٔ&nbsp;<span>4.11</span></a> ساعت به ساعت بسنجید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>33 kV main busbar: export current I = P / (sqrt3 x 33 kV x 0.95); peak 1842 A
  room = air + 15 K, cooling h = 10.0 W/m2K, limit 90 C (A-061); steady state
    each hour
  option            R20 (micro-ohm/m)  T max (C)  hours &gt; limit  kg/m
  Cu 80 x 10                21.50        106.3           58     7.2
  Cu 2 x (80 x 10)          10.75         64.4            0    14.3
  Al 100 x 10               28.20        111.5           82     2.7
  Al 2 x (100 x 10)         14.10         65.3            0     5.4
  the hottest hours are windy summer middays: high current and a warm room
  bar spacing, enclosure ventilation and the standard's rating method decide
    the final rating (chapter 24); this is the physics underneath</code></pre>
<p><strong>تفسیر.</strong> شینهٔ تکِ مسیِ ۸۰ در ۱۰ میلی‌متر ۵۸ ساعت در سال از حد می‌گذرد؛ شینهٔ تکِ آلومینیومیِ ۱۰۰ در ۱۰ میلی‌متر ۸۲ ساعت. هر دو گزینهٔ دوتایی با حاشیهٔ زیاد زیرِ حد می‌مانند. ساعت‌های بحرانی <strong>ظهرهای تابستانِ پرباد</strong>اند که جریان زیاد و اتاق گرم است؛ ترکیبِ دادهٔ ساعتیِ باد، آفتاب و دما همین را نشان می‌دهد و طراحی با «بیشینهٔ جریان در دمای طراحی» ممکن است آن را نبیند یا بیش از حد محافظه‌کار باشد. آلومینیومِ دوتایی با حدودِ دو پنجمِ جرمِ مسِ دوتایی همان کار را می‌کند، به شرطِ اتصال‌های درست (<a href="#exm-ch04-int-3" class="quarto-xref">مثال&nbsp;<span>4.95</span></a>). <strong>محدودیت:</strong> فرضِ حالتِ پایا در هر ساعت محافظه‌کارانه است (ثابتِ زمانیِ گرماییِ شینه چند ده دقیقه است) و اثرِ نزدیکیِ شینه‌ها، محفظه و تهویه نادیده گرفته شده است؛ رده‌بندیِ رسمیِ تابلو با آزمونِ نوعیِ سازنده است (فصل‌های ۲۴ و ۴۶).</p>
</div>
<div id="exm-ch04-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 4.95 (یکپارچه: چرا یک اتصالِ پیچی سوخت؟)</strong></span> <strong>پرسش.</strong> «توضیحِ یک خرابی یا تلفات» در جدولِ ممیزیِ این فصل: فرض کنید پس از دو سال بهره‌برداری، یک اتصالِ پیچیِ شینهٔ فیدر سوخته است. سازوکار را با یک مدلِ ساده بازسازی کنید. دمای اتصال برابرِ دمای اتاق به‌علاوهٔ گرمای <span class="math inline">\(I^{2}R_c\)</span> تقسیم بر ضریبِ دفعِ گرما (<span class="math inline">\(hA = 1.2\ \text{W/K}\)</span>) است، با جریانِ صدکِ ۹۹امِ هر ماه از بستهٔ داده. مقاومتِ تماس هر سال به اندازهٔ <span class="math inline">\(k_0 = 0.08\)</span> ضربِ ضریبِ آرنیوسِ دمای اتصال رشد می‌کند (اکسید شدن و رهایشِ پیش‌کشیدگی، <a href="#sec-ch04-b-creep" class="quarto-xref"><span>بخش 4.3.5</span></a>؛ همه فرضی، <span class="ltr" dir="ltr">A-062</span>). سه اتصال با مقاومتِ آغازینِ ۱۰، ۳۰ و ۶۰ میکرواهم را ده سال دنبال کنید. گرمانگاری اتصالی را که ۱۰ کلوین از اتاق گرم‌تر باشد هشدار می‌دهد.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>bolted joint on a feeder busbar (half the plant current; A-062):
  joint temperature = room + I^2 R_c / (h A), using the 99th-percentile
  current of each month; R_c grows by k0 x Arrhenius(T) per year
  h A = 1.2 W/K, k0 = 0.08/yr at 40 C, Ea = 70 kJ/mol (all assumed)
  R_c start      rise in month 0   alarm (rise &gt; 10 K)   T &gt; 105 C
     10 micro-ohm           3.7 K            month 54         never
     30 micro-ohm          11.2 K             month 0      month 31
     60 micro-ohm          22.5 K             month 0       month 6
  a poor joint heats, oxidises and loosens faster, which heats it more:
  positive feedback. Thermography finds it months before it fails, if the
  survey happens under load (a 99th-percentile month current of 908 A)</code></pre>
<div id="fig-ch04-joint" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-joint-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-joint.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-joint-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.30: دمای ماهانهٔ سه اتصالِ پیچی با مقاومتِ تماسِ آغازینِ متفاوت در ده سال
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> اتصالِ خوب (۱۰ میکرواهم) تابستان‌ها کمی گرم می‌شود و در ده سال هیچ‌گاه به حدِ خرابی نمی‌رسد؛ مقاومتش آهسته بالا می‌رود و پس از چهار و نیم سال هشدارِ گرمانگاری را در یک ماهِ پربار روشن می‌کند: زمانِ نگهداری. اتصالِ ۳۰ و ۶۰ میکرواهمی از <strong>روزِ اول</strong> بیش از ۱۰ کلوین گرم‌اند؛ اولی در ماهِ ۳۱ و دومی در ماهِ ۶ از حدِ خرابی می‌گذرد (<a href="#fig-ch04-joint" class="quarto-xref">شکل&nbsp;<span>4.30</span></a>). شکلِ منحنی‌ها <strong>بازخوردِ مثبت</strong> را نشان می‌دهد: گرما رشدِ مقاومت را تند می‌کند و مقاومتِ بیشتر گرمای بیشتر می‌سازد، تا جایی که فرار رخ می‌دهد. سه درس: (۱) <strong>کیفیتِ نصب</strong> (تمیزیِ سطح، گشتاورِ درست، واشرِ مناسب، کابل‌شوی دوفلزی) مقاومتِ آغازین را تعیین می‌کند و بیشترین اثر را دارد؛ (۲) <strong>گرمانگاریِ راه‌اندازی زیرِ بار</strong> اتصال‌های بد را پیش از خرابی پیدا می‌کند (فصلِ ۵۰)؛ (۳) گرمانگاری باید زیرِ <strong>جریانِ کافی</strong> انجام شود، وگرنه اتصالِ بد سرد به نظر می‌رسد. <strong>محدودیت:</strong> مدل آموزشی است؛ پارامترهایش برازش‌شده به دادهٔ میدانی نیستند و فقط سازوکار را نشان می‌دهند.</p>
</div>
</section>
<section id="sec-ch04-design" class="level2" data-number="4.7">
<h2 data-number="4.7" class="anchored" data-anchor-id="sec-ch04-design"><span class="header-section-number">4.7</span> گردشِ کارِ انتخابِ ماده و فرایند</h2>
<ol type="1">
<li><strong>کارکرد و بار را بنویسید:</strong> قطعه چه می‌کند؟ چه بارهایی (مکانیکی، گرمایی، الکتریکی، شیمیایی، تابشی) و با چه تکرار و مدتی؟ حالت‌های خرابیِ محتمل کدام‌اند (تسلیم، کمانش، خستگی، خوردگی، خزش، شکستِ عایق، فرار گرمایی)؟</li>
<li><strong>محیط و عمر را تعیین کنید:</strong> دما، رطوبت، خورندگیِ جو و خاک، فرابنفش، عمرِ طرح و دسترس‌پذیری برای نگهداری.</li>
<li><strong>قیدهای سخت را فیلتر کنید:</strong> دمای کار، کلاسِ ولتاژ، سازگاری با مواد کناری، الزاماتِ ایمنی و استاندارد.</li>
<li><strong>با شاخص و ماتریس رتبه‌بندی کنید</strong> (<a href="#sec-ch04-c-families" class="quarto-xref"><span>بخش 4.4.1</span></a> و <a href="#sec-ch04-c-select" class="quarto-xref"><span>بخش 4.4.2</span></a>)؛ وزن‌ها و امتیازها را با دلیل ثبت و حساسیت را بسنجید.</li>
<li><strong>فرایند را هم‌زمان انتخاب کنید:</strong> شکل، تیراژ، دقت، هزینه، و عیب‌های ذاتیِ فرایند (<a href="#tbl-ch04-processes" class="quarto-xref">جدول&nbsp;<span>4.3</span></a>).</li>
<li><strong>رواداری و پرداخت را از کارکرد بگیرید</strong>، نه از عادت (<a href="#sec-ch04-d-fits" class="quarto-xref"><span>بخش 4.5.2</span></a>).</li>
<li><strong>برنامهٔ بازرسی و آزمون بنویسید:</strong> برای هر عیبِ مهم، روش، معیارِ پذیرش، مرحله، مسئول و سند (<a href="#sec-ch04-d-ndt" class="quarto-xref"><span>بخش 4.5.5</span></a>).</li>
<li><strong>شاهد جمع کنید:</strong> گواهیِ ماده، گزارشِ آزمون، سوابقِ فرایند؛ و بدانید هر شاهد چه سطحی دارد (ادعا، آزمونِ مستقل، گواهیِ محموله).</li>
<li><strong>بازخورد بگیرید:</strong> خرابی‌های بهره‌برداری (<a href="#exm-ch04-int-3" class="quarto-xref">مثال&nbsp;<span>4.95</span></a>) به گام‌های ۱ و ۷ برمی‌گردند.</li>
</ol>
</section>
<section id="sec-ch04-lab" class="level2" data-number="4.8">
<h2 data-number="4.8" class="anchored" data-anchor-id="sec-ch04-lab"><span class="header-section-number">4.8</span> آزمایشگاهِ پایتون: شمارشِ چرخه‌های خستگی</h2>
<p><strong>پرونده:</strong> <code>companion/ch04/lab_rainflow.py</code></p>
<p><strong>هدف.</strong> بارِ واقعی سری‌زمانیِ نامنظمی است؛ قاعدهٔ ماینر چرخه می‌خواهد. <strong>روشِ جریانِ باران</strong> (به انگلیسی <span class="ltr" dir="ltr">rainflow counting</span>) سری را به چرخه‌هایی با گستره‌های مشخص می‌شکند، طوری که هر حلقهٔ تنش-کرنشِ بسته یک چرخه شمرده شود. برنامه نخست فقط <strong>نقطه‌های بازگشت</strong> (قله‌ها و دره‌ها) را نگه می‌دارد، سپس با یک <strong>پشته</strong> سه نقطهٔ آخر را مقایسه می‌کند: اگر گسترهٔ تازه از گسترهٔ قبلی کمتر نباشد، گسترهٔ قبلی یک چرخهٔ کامل (یا نیم‌چرخه، اگر نقطهٔ آغاز را داشته باشد) است و از پشته برداشته می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb96"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb96-1"><a href="#cb96-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rainflow(points):</span>
<span id="cb96-2"><a href="#cb96-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Three-point rainflow count: list of (range, count), count 0.5 or 1."""</span></span>
<span id="cb96-3"><a href="#cb96-3" aria-hidden="true" tabindex="-1"></a>    stack, cycles <span class="op">=</span> [], []</span>
<span id="cb96-4"><a href="#cb96-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> p <span class="kw">in</span> points:</span>
<span id="cb96-5"><a href="#cb96-5" aria-hidden="true" tabindex="-1"></a>        stack.append(p)</span>
<span id="cb96-6"><a href="#cb96-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">while</span> <span class="bu">len</span>(stack) <span class="op">&gt;=</span> <span class="dv">3</span>:</span>
<span id="cb96-7"><a href="#cb96-7" aria-hidden="true" tabindex="-1"></a>            x <span class="op">=</span> <span class="bu">abs</span>(stack[<span class="op">-</span><span class="dv">1</span>] <span class="op">-</span> stack[<span class="op">-</span><span class="dv">2</span>])          <span class="co"># newest range</span></span>
<span id="cb96-8"><a href="#cb96-8" aria-hidden="true" tabindex="-1"></a>            y <span class="op">=</span> <span class="bu">abs</span>(stack[<span class="op">-</span><span class="dv">2</span>] <span class="op">-</span> stack[<span class="op">-</span><span class="dv">3</span>])          <span class="co"># previous range</span></span>
<span id="cb96-9"><a href="#cb96-9" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> x <span class="op">&lt;</span> y:</span>
<span id="cb96-10"><a href="#cb96-10" aria-hidden="true" tabindex="-1"></a>                <span class="cf">break</span></span>
<span id="cb96-11"><a href="#cb96-11" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="bu">len</span>(stack) <span class="op">==</span> <span class="dv">3</span>:                     <span class="co"># y holds the start point</span></span>
<span id="cb96-12"><a href="#cb96-12" aria-hidden="true" tabindex="-1"></a>                cycles.append((y, <span class="fl">0.5</span>))</span>
<span id="cb96-13"><a href="#cb96-13" aria-hidden="true" tabindex="-1"></a>                stack.pop(<span class="dv">0</span>)</span>
<span id="cb96-14"><a href="#cb96-14" aria-hidden="true" tabindex="-1"></a>            <span class="cf">else</span>:                                   <span class="co"># y is a closed cycle</span></span>
<span id="cb96-15"><a href="#cb96-15" aria-hidden="true" tabindex="-1"></a>                cycles.append((y, <span class="fl">1.0</span>))</span>
<span id="cb96-16"><a href="#cb96-16" aria-hidden="true" tabindex="-1"></a>                last <span class="op">=</span> stack.pop()</span>
<span id="cb96-17"><a href="#cb96-17" aria-hidden="true" tabindex="-1"></a>                stack.pop()</span>
<span id="cb96-18"><a href="#cb96-18" aria-hidden="true" tabindex="-1"></a>                stack.pop()</span>
<span id="cb96-19"><a href="#cb96-19" aria-hidden="true" tabindex="-1"></a>                stack.append(last)</span>
<span id="cb96-20"><a href="#cb96-20" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> a, b <span class="kw">in</span> <span class="bu">zip</span>(stack[:<span class="op">-</span><span class="dv">1</span>], stack[<span class="dv">1</span>:]):         <span class="co"># what is left: half cycles</span></span>
<span id="cb96-21"><a href="#cb96-21" aria-hidden="true" tabindex="-1"></a>        cycles.append((<span class="bu">abs</span>(b <span class="op">-</span> a), <span class="fl">0.5</span>))</span>
<span id="cb96-22"><a href="#cb96-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> cycles</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>check on the standard textbook sequence -2 1 -3 5 -1 3 -4 4 -2:
  range 3: 0.5, range 4: 1.5, range 6: 0.5, range 8: 1, range 9: 0.5
ten minutes of synthetic tower-base stress (MPa, 10 Hz, A-058):
  6000 samples -&gt; 1782 turning points -&gt; 890 cycles
  largest range 59.9 MPa; cycles above 20 MPa: 93.0
  Miner damage in 10 min: rainflow 3.381e-06; swing by swing 2.294e-06
  per 20 years if every 10 minutes were like this: 3.55
  swing by swing misses the slow 300 s cycle hidden under the fast ones</code></pre>
<p><strong>تفسیر.</strong> برنامه نخست با دنبالهٔ استانداردِ کتاب‌های درسی آزموده می‌شود و پاسخِ شناخته‌شده را می‌دهد؛ سپس روی ده دقیقه تنشِ ساختگیِ پای برج (تغییرِ آهستهٔ باد، تحریکِ <span class="math inline">\(3P\)</span> و تلاطم) اجرا می‌شود. شمارشِ «تاب به تاب» آسیب را حدودِ یک‌سوم کمتر برآورد می‌کند، چون چرخهٔ بزرگ و آهستهٔ ۳۰۰ ثانیه‌ای را که زیرِ نوسان‌های تند پنهان است نمی‌بیند. اگر هر ده دقیقهٔ ۲۰ سال مثلِ این ده دقیقهٔ پرباد بود، آسیب از یک بیشتر می‌شد؛ بارِ واقعیِ طراحی از توزیعِ کاملِ شرایطِ باد ساخته می‌شود (فصلِ ۳۰).</p>
<p><strong>تمرین‌های آزمایشگاه.</strong> (۱) دامنهٔ تلاطم را نصف و صفر کنید و آسیب را بسنجید (<a href="#exr-ch04-47" class="quarto-xref">تمرین&nbsp;<span>4.111</span></a>). (۲) نمای <span class="math inline">\(m\)</span> را ۵ کنید؛ سهمِ چرخه‌های کوچک چه می‌شود؟ (۳) یک آزمونِ واحد بنویسید که برای دنبالهٔ <span class="math inline">\(0, 10, 0, 10, 0\)</span> دقیقاً دو چرخه با گسترهٔ ۱۰ بشمارد. (۴) آیا ترتیبِ بارها در قاعدهٔ ماینر اثری دارد؟ چرا این یک محدودیت است؟</p>
<section id="sec-ch04-lab-module" class="level3" data-number="4.8.1">
<h3 data-number="4.8.1" class="anchored" data-anchor-id="sec-ch04-lab-module"><span class="header-section-number">4.8.1</span> آزمایشگاهِ ۲: دمای ماژول از توازنِ انرژی</h3>
<p><strong>پرونده:</strong> <code>companion/ch04/lab_module.py</code></p>
<p><strong>پرسشِ مهندسی.</strong> مدلِ ساده‌ی <a href="#eq-ch04-noct" class="quarto-xref">معادلهٔ&nbsp;<span>4.9</span></a> از یک عدد (دمای کارِ اسمی) استفاده می‌کند و باد را نمی‌بیند. مدلِ <strong>توازنِ انرژی</strong> از اصولِ اولیه می‌آید: گرمای جذب‌شده (تابشِ جذب‌شده منهای برقِ تولیدی) برابرِ همرفت از دو رو و تابش به آسمان و زمین است؛ معادله‌ای غیرِخطی در دمای ماژول (توانِ چهارمِ تابش) که با روشِ نیوتن (<a href="03-mathematics.html#sec-ch03-d-roots" class="quarto-xref"><span>بخش 3.5.2</span></a>) حل می‌شود. اما ضریبِ همرفتِ کتاب‌های درسی برای صفحهٔ تخت است و پشتِ ماژولِ نصب‌شده جریانِ هوای آزاد ندارد. پس مدل را <strong>واسنجی</strong> می‌کنیم: ضریبی برای همرفت می‌یابیم که مدل در شرایطِ دمای کارِ اسمی همان ۴۵ درجهٔ برگهٔ داده را بدهد، سپس آن را با دادهٔ باد و دمای روزِ تابستان اجرا می‌کنیم.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb98"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb98-1"><a href="#cb98-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> calibrate(noct_c<span class="op">=</span><span class="fl">45.0</span>):</span>
<span id="cb98-2"><a href="#cb98-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Find the convection scale that reproduces the data-sheet NOCT."""</span></span>
<span id="cb98-3"><a href="#cb98-3" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> miss(scale):</span>
<span id="cb98-4"><a href="#cb98-4" aria-hidden="true" tabindex="-1"></a>        t <span class="op">=</span> ph.module_temperature_balance(<span class="fl">800.0</span>, <span class="fl">20.0</span>, <span class="fl">1.0</span>, h_scale<span class="op">=</span>scale)</span>
<span id="cb98-5"><a href="#cb98-5" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> t <span class="op">-</span> noct_c</span>
<span id="cb98-6"><a href="#cb98-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> nm.bisection(miss, <span class="fl">0.2</span>, <span class="fl">2.0</span>, tol<span class="op">=</span><span class="fl">1e-6</span>).root</span>
<span id="cb98-7"><a href="#cb98-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb98-8"><a href="#cb98-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb98-9"><a href="#cb98-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> wind_at_2m(v60, z0<span class="op">=</span><span class="fl">0.225</span>):</span>
<span id="cb98-10"><a href="#cb98-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Log law from 60 m down to 2 m (neutral air)."""</span></span>
<span id="cb98-11"><a href="#cb98-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> v60 <span class="op">*</span> math.log(<span class="fl">2.0</span> <span class="op">/</span> z0) <span class="op">/</span> math.log(<span class="fl">60.0</span> <span class="op">/</span> z0)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>energy balance, both faces, textbook convection h = 5.7 + 3.8 v (W/m2K):
  at NOCT conditions (800 W/m2, 20 C, 1 m/s) it gives 36.0 C, not 45 C
  calibrated convection scale 0.414 (bisection) reproduces 45.0 C
summer subset day, wind at 2 m from the 60 m speed: noon 2.2 m/s
  noon cell temperature: NOCT model 66.6 C, energy balance 59.8 C
  irradiance-weighted power change: NOCT -11.9 %, balance -9.7 %
  night: the balance puts the module 4.2 K below the air (radiation to the sky)
  noon with a steady 1 m/s wind: 64.2 C
  noon with a steady 4 m/s wind: 55.2 C</code></pre>
<div id="fig-ch04-r-module" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-r-module-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-r-module.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-r-module-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.31: دمای سلول در روزِ تابستانی: مدلِ دمای کارِ اسمی، توازنِ انرژیِ واسنجی‌شده و دمای هوا
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> همرفتِ کتابِ درسی ماژول را ۹ درجه سردتر از برگهٔ داده نشان می‌دهد؛ واسنجی ضریبِ همرفت را به حدودِ ۴۱ درصد می‌رساند (پشتِ ماژول تهویهٔ ضعیفی دارد). با بادِ نیمروزِ این روز، مدلِ توازن حدودِ ۷ درجه سردتر از مدلِ ساده است و افتِ توانِ روزانه را <span class="ltr" dir="ltr">9.7 %</span> به‌جای <span class="ltr" dir="ltr">11.9 %</span> می‌دهد؛ شب‌ها هم ماژول با تابش به آسمان از هوا سردتر می‌شود (<a href="#fig-ch04-r-module" class="quarto-xref">شکل&nbsp;<span>4.31</span></a>). کدام درست است؟ هیچ‌کدام را بی‌اندازه‌گیری نمی‌توان گفت: این همان <strong>کارتِ مدل</strong> فصلِ ۳ است، با دامنهٔ اعتبار و نیازِ واسنجی با دادهٔ میدانی (فصل‌های ۱۵ و ۳۷). <strong>تمرین‌ها:</strong> (۱) گسیلندگی را <span class="ltr" dir="ltr">0.75</span> کنید؛ (۲) افتِ دمای آسمان را ۱۰ و ۳۰ کلوین بگیرید؛ (۳) تندیِ باد را به‌جای قانونِ لگاریتمی با نسبتِ ثابتِ <span class="ltr" dir="ltr">0.4</span> از ۶۰ متر بگیرید؛ کدام فرض بیشترین اثر را دارد؟</p>
</section>
<section id="sec-ch04-lab-transient" class="level3" data-number="4.8.2">
<h3 data-number="4.8.2" class="anchored" data-anchor-id="sec-ch04-lab-transient"><span class="header-section-number">4.8.2</span> آزمایشگاهِ ۳: شینه در داغ‌ترین روزِ سال</h3>
<p><strong>پرونده:</strong> <code>companion/ch04/lab_transient.py</code></p>
<p><strong>پرسشِ مهندسی.</strong> در <a href="#exm-ch04-int-2" class="quarto-xref">مثال&nbsp;<span>4.94</span></a> فرض کردیم شینه در هر ساعت به حالتِ پایا می‌رسد. اما شینه ظرفیتِ گرمایی دارد (<a href="#exm-ch04-transient" class="quarto-xref">مثال&nbsp;<span>4.34</span></a>). این فرض چقدر محافظه‌کارانه است؟ برنامه روزی از سال را که داغ‌ترین ساعتِ حالتِ پایا را دارد پیدا می‌کند و معادلهٔ گرمای شینه را با جریان و دمای اتاقِ ساعتی، با روشِ رونگه-کوتا و گامِ یک دقیقه، از نیمه‌شب تا نیمه‌شب حل می‌کند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb100"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb100-1"><a href="#cb100-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> make_rhs(current, t_room):</span>
<span id="cb100-2"><a href="#cb100-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""dT/dt of the bar; current and room temperature change each hour."""</span></span>
<span id="cb100-3"><a href="#cb100-3" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> rhs(t, temp):</span>
<span id="cb100-4"><a href="#cb100-4" aria-hidden="true" tabindex="-1"></a>        h <span class="op">=</span> <span class="bu">min</span>(<span class="bu">int</span>(t <span class="op">//</span> <span class="dv">3600</span>), <span class="dv">23</span>)</span>
<span id="cb100-5"><a href="#cb100-5" aria-hidden="true" tabindex="-1"></a>        heat <span class="op">=</span> current[h] <span class="op">**</span> <span class="dv">2</span> <span class="op">*</span> R20 <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> ALPHA <span class="op">*</span> (temp <span class="op">-</span> <span class="dv">20</span>))</span>
<span id="cb100-6"><a href="#cb100-6" aria-hidden="true" tabindex="-1"></a>        cool <span class="op">=</span> H <span class="op">*</span> PERIM <span class="op">*</span> (temp <span class="op">-</span> t_room[h])</span>
<span id="cb100-7"><a href="#cb100-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> (heat <span class="op">-</span> cool) <span class="op">/</span> C_BAR</span>
<span id="cb100-8"><a href="#cb100-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rhs</span>
<span id="cb100-9"><a href="#cb100-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb100-10"><a href="#cb100-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb100-11"><a href="#cb100-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> simulate(current, t_room, dt<span class="op">=</span><span class="fl">60.0</span>):</span>
<span id="cb100-12"><a href="#cb100-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Start from the steady state of hour 0, integrate 24 h with RK4."""</span></span>
<span id="cb100-13"><a href="#cb100-13" aria-hidden="true" tabindex="-1"></a>    t0, _ <span class="op">=</span> ph.conductor_temperature(current[<span class="dv">0</span>], R20, ALPHA, H, PERIM,</span>
<span id="cb100-14"><a href="#cb100-14" aria-hidden="true" tabindex="-1"></a>                                     t_room[<span class="dv">0</span>])</span>
<span id="cb100-15"><a href="#cb100-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> nm.rk4(make_rhs(current, t_room), t0, <span class="fl">0.0</span>, <span class="fl">86400.0</span>, dt)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>day 191 of the year (holds the hottest steady-state hour); main busbar
  Cu 80 x 10 mm, thermal time constant 25.6 min
  peak current 1833 A in hour 12
  hour-by-hour steady state: maximum 106.3 C in hour 12
  transient (RK4, 60 s steps): maximum 104.3 C at 13.00 h
  the thermal mass shaves 2.0 K off the peak and delays it
  hours with steady state above 90 C: 5; minutes of transient above 90 C: 285</code></pre>
<div id="fig-ch04-lab3" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch04-lab3-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch04-lab3.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch04-lab3-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;4.32: دمای شینهٔ اصلی در روزِ داغ‌ترین ساعت: حالتِ پایای ساعت به ساعت و پاسخِ گذرا
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> پاسخِ گذرا فقط دو درجه پایین‌تر از حالتِ پایای ساعتی است و حدودِ نیم ساعت دیرتر به قله می‌رسد (<a href="#fig-ch04-lab3" class="quarto-xref">شکل&nbsp;<span>4.32</span></a>). دلیل: ثابتِ زمانیِ ۲۶ دقیقه‌ای از گامِ یک‌ساعتهٔ داده کوتاه‌تر است، پس شینه در هر ساعت تقریباً به حالتِ پایا می‌رسد. <strong>درس:</strong> فرضِ «پایا در هر ساعت» برای این شینه تقریباً درست است و محافظه‌کاریِ کمی دارد؛ برای کابلِ دفن‌شده با ثابتِ زمانیِ چندساعته (<a href="03-mathematics.html#exm-ch03-int-2" class="quarto-xref">مثال&nbsp;<span>3.78</span></a>) چنین نیست. پاسخِ «کدام مدل کافی است؟» از مقایسهٔ <strong>ثابتِ زمانی</strong> با <strong>گامِ زمانیِ داده</strong> می‌آید. حدِ ۹۰ درجه در این روز حدودِ پنج ساعت شکسته می‌شود: شینهٔ تک برای شینهٔ اصلی کافی نیست، همان نتیجهٔ <a href="#exm-ch04-int-2" class="quarto-xref">مثال&nbsp;<span>4.94</span></a>.</p>
<p><strong>تمرین‌های آزمایشگاه.</strong> (۱) گامِ زمانیِ رونگه-کوتا را ۵ و ۶۰۰ ثانیه کنید و همگرایی را بسنجید (<a href="03-mathematics.html#sec-ch03-lab-order" class="quarto-xref"><span>بخش 3.8.1</span></a>). (۲) جرمِ شینه را با شینهٔ دوتایی جایگزین کنید (ثابتِ زمانی چه می‌شود؟). (۳) جریانِ هر ساعت را با یک نوسانِ ده‌دقیقه‌ای ساختگی جایگزین کنید؛ کدام مدل حالا محافظه‌کارتر است؟</p>
</section>
</section>
<section id="sec-ch04-mfg" class="level2" data-number="4.9">
<h2 data-number="4.9" class="anchored" data-anchor-id="sec-ch04-mfg"><span class="header-section-number">4.9</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>این فصل <strong>پایهٔ</strong> فصل‌های ساختِ کتاب است. بخشِ پ (<a href="#tbl-ch04-processes" class="quarto-xref">جدول&nbsp;<span>4.3</span></a>) خانواده‌های فرایند را با قطعه‌های نیروگاهِ P، عیب‌های نوعی و بازرسی پیوند داد؛ بخشِ ت زبانِ نقشه، رواداری، توانِ فرایند و آزمونِ غیرمخرب را ساخت. فصل‌های ۴۰ تا ۴۸ برای هر محصول (ماژول، پره و اجزای توربین، ترانسفورماتور، مبدل، باتری، کابل و تابلو، سازه و برج، ابزار دقیق) نقشهٔ فرایند، ساختارِ شکستِ محصول، کنترل‌های فرایند، برنامهٔ بازرسی، آزمون‌های کارخانه و ردیابی را می‌آورند. دو هشدارِ همیشگی این‌جا هم صدق می‌کند: (۱) این متن <strong>سواد مهندسی</strong> است و جای روش‌های اجراییِ تأییدشده، تجهیزاتِ صنعتی و کارکنانِ صلاحیت‌دار را نمی‌گیرد؛ (۲) کارِ گرم، فرایندهای فشار و خلأ، پرتونگاری و آزمون‌های ولتاژِ بالا مجوز و روشِ ایمنیِ خودشان را دارند (فصل‌های ۳۲ و ۴۰).</p>
</section>
<section id="sec-ch04-std" class="level2" data-number="4.10">
<h2 data-number="4.10" class="anchored" data-anchor-id="sec-ch04-std"><span class="header-section-number">4.10</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p><strong>پرسش:</strong> مشخصاتِ ماده، رواداری و بازرسیِ قطعه‌ها با چه زبانِ مشترکی نوشته و سنجیده می‌شوند؟ سندهای زیر در تاریخِ <span class="ltr" dir="ltr">2026-11-15</span> از نظرِ <strong>عنوان و ویرایش</strong> در فهرستِ رسمیِ ناشر یا نهادهای ملی وارسی و در دفترِ استانداردها ثبت شده‌اند (<span class="ltr" dir="ltr">STD-017</span> تا <span class="ltr" dir="ltr">STD-023</span>)؛ <strong>محتوای بندها نقل نمی‌شود</strong> و پذیرشِ کشوری‌شان (ایران، افغانستان، تاجیکستان) وارسی <strong>نشده</strong> است (فصل‌های ۵۴ تا ۵۸).</p>
<ul>
<li><span class="ltr" dir="ltr">ISO 286-1:2010</span>: نظامِ کدِ رواداری‌های اندازه‌های خطی؛ پایهٔ رواداری‌ها، انحراف‌ها و انطباق‌ها (<a href="#sec-ch04-d-fits" class="quarto-xref"><span>بخش 4.5.2</span></a>).</li>
<li><span class="ltr" dir="ltr">ISO 1101:2017</span>: رواداری‌های هندسیِ شکل، جهت، موقعیت و لنگی (<a href="#sec-ch04-d-drawing" class="quarto-xref"><span>بخش 4.5.1</span></a>).</li>
<li><span class="ltr" dir="ltr">ISO 21920-2:2021</span>: بافتِ سطح، نیم‌رخ؛ اصطلاح‌ها، تعریف‌ها و پارامترها (<a href="#sec-ch04-d-surface" class="quarto-xref"><span>بخش 4.5.3</span></a>).</li>
<li><span class="ltr" dir="ltr">ISO 6892-1:2019</span>: آزمونِ کششِ فلزها در دمای اتاق (<a href="#sec-ch04-b-stress" class="quarto-xref"><span>بخش 4.3.1</span></a>).</li>
<li><span class="ltr" dir="ltr">ISO 9223:2012</span>: خورندگیِ جو؛ رده‌بندی، تعیین و برآورد (<a href="#sec-ch04-b-corrosion" class="quarto-xref"><span>بخش 4.3.6</span></a>).</li>
<li><span class="ltr" dir="ltr">ISO 1461:2022</span>: پوشش‌های گالوانیزهٔ گرم روی قطعه‌های آهنی و فولادیِ ساخته‌شده؛ مشخصات و روش‌های آزمون.</li>
<li><span class="ltr" dir="ltr">ISO 9712:2021</span>: صلاحیت و گواهی‌دهیِ کارکنانِ آزمونِ غیرمخرب (<a href="#sec-ch04-d-ndt" class="quarto-xref"><span>بخش 4.5.5</span></a>).</li>
</ul>
<p><strong>پیامدِ طراحی:</strong> مشخصاتِ خریدِ هر قطعه باید بگوید ماده با کدام استاندارد و رده، رواداری با کدام نظام، پوشش با کدام مشخصات و بازرسی با کدام روش و توسطِ چه کسی با کدام صلاحیت. <strong>شاهد:</strong> گواهی‌نامهٔ ماده، گزارش‌های آزمون و بازرسی، گواهیِ صلاحیتِ بازرس. <strong>تأییدکننده:</strong> مهندسِ مسئولِ طراحی و نمایندهٔ کیفیتِ مالک؛ آیین‌نامه‌های سازه و برقِ حاکم و مقامِ صلاحیت‌دار در فصل‌های ۳۰، ۳۸ و ۵۴ تا ۵۸ مشخص می‌شوند.</p>
</div>
</div>
</section>
<section id="sec-ch04-deliverable" class="level2" data-number="4.11">
<h2 data-number="4.11" class="anchored" data-anchor-id="sec-ch04-deliverable"><span class="header-section-number">4.11</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<ol type="1">
<li><strong>گزارشِ دلایلِ انتخابِ ماده و فرایند و برنامهٔ بازرسی، <span class="ltr" dir="ltr">PLP-GEN-REP-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span></strong> (<a href="#tbl-ch04-itp" class="quarto-xref">جدول&nbsp;<span>4.5</span></a>): برای دو قطعهٔ نمونه، شمعِ سازهٔ خورشیدی و اتصالِ پیچیِ شینهٔ ۳۳ کیلوولت، با ماتریسِ انتخاب (<a href="#exm-ch04-select" class="quarto-xref">مثال&nbsp;<span>4.67</span></a>)، شاهدِ لازم (<a href="#tbl-ch04-evidence" class="quarto-xref">جدول&nbsp;<span>4.2</span></a>) و برنامهٔ بازرسی.</li>
<li><strong>نقشهٔ آموزشیِ فلنج، <span class="ltr" dir="ltr">PLP-MEC-DWG-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span></strong> (<a href="#fig-ch04-flange" class="quarto-xref">شکل&nbsp;<span>4.24</span></a>)، با وضعیتِ «فقط آموزشی».</li>
<li><strong>به‌روزرسانیِ دفترِ مدل‌ها <span class="ltr" dir="ltr">PLP-GEN-REG-0001</span>:</strong> چگالیِ هوا با تندیِ هم‌ارز (جایگزینِ «بدونِ اصلاح» در مدلِ غربالگریِ بادی؛ محدودیتِ <span class="ltr" dir="ltr">L-2</span> فصلِ ۲ برطرف)، دمای ماژول با <span class="ltr" dir="ltr">NOCT</span>، دمای پایدارِ رسانا، تنشِ خمشیِ برج، آسیبِ ماینر با شمارشِ جریانِ باران.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-046</span> ضریبِ رانشِ <span class="ltr" dir="ltr">0.8</span> و جرمِ روتور و ناسلِ ۳۵۰ تن؛ <span class="ltr" dir="ltr">A-047</span> دورِ <span class="ltr" dir="ltr">10.5 rpm</span>، نسبتِ گیربکسِ ۱۱۰ و بازده‌های زنجیرهٔ انتقال؛ <span class="ltr" dir="ltr">A-048</span> پرهٔ ۲۰ تنی با جرمِ کاهشی؛ <span class="ltr" dir="ltr">A-049</span> تندبادِ <span class="ltr" dir="ltr">30 m/s</span> و ضریبِ نیروی <span class="ltr" dir="ltr">1.2</span>؛ <span class="ltr" dir="ltr">A-050</span> هندسه و فولادِ برج؛ <span class="ltr" dir="ltr">A-051</span> شینهٔ نمونه و <span class="math inline">\(h = 10\ \text{W/(m}^2\text{K)}\)</span>؛ <span class="ltr" dir="ltr">A-052</span> هندسه و ثابت‌های دی‌الکتریکِ کابل؛ <span class="ltr" dir="ltr">A-053</span> هستهٔ ترانسفورماتور؛ <span class="ltr" dir="ltr">A-054</span> ضریبِ اوجِ اتصالِ کوتاه و فاصلهٔ شینه‌ها؛ <span class="ltr" dir="ltr">A-055</span> ترازِ توانِ صوتی؛ <span class="ltr" dir="ltr">A-056</span> منحنیِ کشش و پیچِ نمونه؛ <span class="ltr" dir="ltr">A-057</span> لولهٔ گشتاورِ ردیاب؛ <span class="ltr" dir="ltr">A-058</span> دادهٔ خستگی، شکست، رهایش و خوردگی؛ <span class="ltr" dir="ltr">A-059</span> خواصِ نمایشیِ مواد و امتیازهای انتخاب؛ <span class="ltr" dir="ltr">A-060</span> قیمت‌ها، هزینه‌های فرایند و دادهٔ کنترلِ فرایند؛ <span class="ltr" dir="ltr">A-061</span> اتاقِ تابلو و حدِ دمای شینه؛ <span class="ltr" dir="ltr">A-062</span> مدلِ رشدِ مقاومتِ تماس؛ <span class="ltr" dir="ltr">A-063</span> مسیر و نفوذپذیریِ هستهٔ ترانسفورماتور؛ <span class="ltr" dir="ltr">A-064</span> مقاومتِ درونیِ سلول و بازدهِ اینورتر برای خنک‌کاری؛ <span class="ltr" dir="ltr">A-065</span> انرژیِ فعال‌سازی و دمای مرجعِ پیریِ عایق؛ <span class="ltr" dir="ltr">A-066</span> سیمان و گرمای آبگیریِ بتنِ فونداسیون؛ <span class="ltr" dir="ltr">A-067</span> شدت‌های نمایشیِ انرژیِ نهفته؛ <span class="ltr" dir="ltr">A-068</span> رواداری‌های زنجیرهٔ نصبِ سازهٔ خورشیدی؛ <span class="ltr" dir="ltr">A-069</span> مقطعِ پره (وتر و ضریب‌های بالابر و پسار)؛ <span class="ltr" dir="ltr">A-070</span> مقاومت‌های گرماییِ ماژولِ قدرت؛ <span class="ltr" dir="ltr">A-071</span> جریانِ حفاظتِ کاتدی؛ <span class="ltr" dir="ltr">A-072</span> پارامترهای وایبولِ استحکامِ شیشه؛ <span class="ltr" dir="ltr">A-073</span> ضریبِ قاعدهٔ شورینوف؛ <span class="ltr" dir="ltr">A-074</span> هندسه و چگالیِ جریانِ سیم‌پیچ؛ <span class="ltr" dir="ltr">A-075</span> مرتبهٔ بزرگیِ مقاومتِ ویژهٔ مواد؛ <span class="ltr" dir="ltr">A-076</span> هندسه و ضریبِ پسارِ برج؛ <span class="ltr" dir="ltr">A-077</span> جریانِ خطای زمینِ پوششِ کابل؛ <span class="ltr" dir="ltr">A-078</span> الگوی پیچِ فلنج و نوسانِ گشتاور؛ <span class="ltr" dir="ltr">A-079</span> پارامترهای تزریقِ رزین؛ <span class="ltr" dir="ltr">A-080</span> گسیلندگی‌ها و تنظیمِ دوربینِ گرمانگار؛ <span class="ltr" dir="ltr">A-081</span> جذبِ تابشِ غلافِ کابل؛ <span class="ltr" dir="ltr">A-082</span> سهمِ فرابنفش و شدتِ محفظهٔ آزمون؛ <span class="ltr" dir="ltr">A-083</span> ضریبِ اصطکاکِ سطح‌های اتصال؛ <span class="ltr" dir="ltr">A-084</span> نمای فرسایشِ بارانی؛ <span class="ltr" dir="ltr">A-085</span> ترکیبِ شیمیاییِ دو ذوبِ فولاد؛ <span class="ltr" dir="ltr">A-086</span> امتیازهای تحلیلِ خرابیِ فرایند؛ <span class="ltr" dir="ltr">A-087</span> ابعاد، وزن‌ها و گشتاورِ حدیِ فونداسیونِ نمونه؛ <span class="ltr" dir="ltr">A-088</span> دادهٔ ساختگیِ نقشه‌برداریِ فلنج. همه <strong>فرضیِ آموزشی</strong>.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-018</span> خورندگیِ واقعیِ جو و خاکِ ساختگاه (فصلِ ۲۹)؛ <span class="ltr" dir="ltr">U-019</span> بارها و بسامدهای واقعیِ توربین و برج از سازنده (فصل‌های ۱۱ و ۳۰)؛ <span class="ltr" dir="ltr">U-020</span> رده‌بندیِ واقعیِ تابلو و تهویهٔ اتاق (فصل‌های ۲۴ و ۴۶).</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-008</span>:</strong> «همهٔ محاسبه‌های انرژیِ بادیِ پرونده، چگالیِ هوای ساختگاه را با روشِ تندیِ هم‌ارز اعمال می‌کنند؛ و همهٔ اتصال‌های پیچیِ قدرتِ ۳۳ کیلوولت و بالاتر در راه‌اندازی زیرِ بار گرمانگاری می‌شوند.»</li>
</ol>
<div id="tbl-ch04-itp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch04-itp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;4.5: اسکلتِ برنامهٔ بازرسی و آزمونِ <span class="ltr" dir="ltr">PLP-GEN-REP-0001</span> (آموزشی؛ معیارهای عددی از مشخصاتِ پروژه می‌آیند)
</figcaption>
<div aria-describedby="tbl-ch04-itp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 17%">
<col style="width: 18%">
<col style="width: 23%">
<col style="width: 23%">
<col style="width: 16%">
</colgroup>
<thead>
<tr class="header">
<th>قطعه</th>
<th>حالتِ خرابیِ اصلی</th>
<th>کنترل در ساخت یا نصب</th>
<th>بازرسی و معیار</th>
<th>سند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>شمعِ سازهٔ خورشیدی</td>
<td>خوردگیِ پوشش و کاهشِ مقطع</td>
<td>گالوانیزهٔ گرم با ضخامتِ مشخص؛ نگهداریِ بی‌آسیب</td>
<td>ضخامت‌سنجیِ پوشش در نمونه‌گیریِ مشخص؛ بازرسیِ چشمی پس از کوبش</td>
<td>گواهیِ پوشش؛ گزارشِ ضخامت</td>
</tr>
<tr class="even">
<td>شمعِ سازهٔ خورشیدی</td>
<td>ابعاد و راستی</td>
<td>کنترلِ برش و سوراخ‌کاری</td>
<td>اندازه‌گیریِ طول، سوراخ‌ها و راستی</td>
<td>گزارشِ ابعادی</td>
</tr>
<tr class="odd">
<td>اتصالِ پیچیِ شینه</td>
<td>مقاومتِ تماسِ زیاد و فرار گرمایی</td>
<td>تمیزکاریِ سطح، کابل‌شوی مناسب، گشتاورِ مشخص با آچارِ کالیبره</td>
<td>اندازه‌گیریِ مقاومتِ تماس؛ گرمانگاریِ زیرِ بار</td>
<td>فرمِ گشتاور؛ گزارشِ مقاومت و گرمانگاری</td>
</tr>
<tr class="even">
<td>اتصالِ پیچیِ شینه</td>
<td>شل شدن در عمر</td>
<td>واشرِ نگه‌دارندهٔ پیش‌کشیدگی</td>
<td>گرمانگاریِ دوره‌ای</td>
<td>گزارشِ نگهداری</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch04-summary" class="level2" data-number="4.12">
<h2 data-number="4.12" class="anchored" data-anchor-id="sec-ch04-summary"><span class="header-section-number">4.12</span> جمع‌بندی</h2>
<ul>
<li><strong>مکانیک:</strong> نمودارِ جسمِ آزاد و تعادلِ نیرو و گشتاور؛ رانشِ روتور <span class="math inline">\(\tfrac12\rho A v^{2} C_T\)</span> حدودِ <span class="ltr" dir="ltr">900 kN</span> و گشتاورِ پای برج حدودِ <span class="ltr" dir="ltr">90 MN·m</span>؛ توان = گشتاور × سرعتِ زاویه‌ای، پس دورِ کم یعنی گشتاورِ زیاد؛ بازده‌ها در زنجیره ضرب می‌شوند و تلفات گرما می‌شود.</li>
<li><strong>شاره‌ها:</strong> چگالیِ هوا <span class="math inline">\(p/(R_\text{d}T)\)</span>؛ ساختگاهِ ۱۲۰۰ متری ۱۵ درصد هوای رقیق‌تر و <span class="ltr" dir="ltr">8.5 %</span> انرژیِ بادیِ کمتر دارد (با تندیِ هم‌ارز؛ ضربِ ساده اشتباه است)؛ حدِ بتز <span class="math inline">\(16/27\)</span> در <span class="math inline">\(a = 1/3\)</span>؛ برشِ باد شب‌ها دو برابرِ نیمروز.</li>
<li><strong>گرما:</strong> رسانش، همرفت، تابش و مقاومتِ گرمایی؛ ماژولِ تابستانی ۳۰ درجه از هوا داغ‌تر و ۱۵ درصد کم‌توان‌تر؛ انبساطِ مهارشده تنشِ بزرگ می‌سازد؛ دمای رسانا با مقاومتِ وابسته به دما بازخوردِ مثبت دارد و شرطِ <span class="math inline">\(k\alpha_R &lt; 1\)</span> دارد.</li>
<li><strong>الکتریسیته و مغناطیس:</strong> میدانِ عایقِ کابل کنارِ رسانا بیشینه است؛ نیروی اتصالِ کوتاه با مجذورِ جریان؛ ولت بر دور <span class="math inline">\(4.44 f A B\)</span> و اشباعِ هسته؛ تلفاتِ گردابی با مجذورِ ضخامتِ ورق.</li>
<li><strong>نور، ارتعاش و صدا:</strong> فوتون‌های زیرِ گاف بی‌استفاده‌اند و مازادِ انرژیِ بقیه گرما می‌شود (سقفِ ۴۴ درصدیِ مدلِ ساده)؛ بازتابِ شیشه پس از ۶۰ درجه تند می‌شود؛ برج باید میانِ <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> بنشیند؛ هر دو برابر شدنِ فاصله شش دسی‌بل.</li>
<li><strong>رفتارِ مواد:</strong> هوک، تسلیمِ ۰٫۲ درصد، خمشِ <span class="math inline">\(M/S\)</span>؛ خستگی با منحنیِ تنش-عمر و قاعدهٔ ماینر (ده درصد تنش، سی و سه درصد آسیب)؛ ترکِ بحرانی با مجذورِ چقرمگی؛ رهایش و خزش با آرنیوس؛ خوردگی با فارادی و نسبتِ سطحِ آند و کاتد؛ ناسازگاریِ انبساط؛ تلفاتِ دی‌الکتریک با مجذورِ ولتاژ؛ برگهٔ داده با شرایطِ آزمون.</li>
<li><strong>انتخاب:</strong> شاخص‌های ماده (<span class="math inline">\(E/\rho\)</span>، <span class="math inline">\(E^{1/2}/\rho\)</span>، <span class="math inline">\(\sigma^{2/3}/\rho\)</span>)؛ ماتریسِ وزن‌دار <strong>با شاهد</strong> و آزمونِ حساسیت؛ خانواده‌های فرایند با عیب و بازرسیِ خاصِ خود؛ نقطهٔ سربه‌سرِ تیراژ.</li>
<li><strong>از نیت تا شاهد:</strong> نقشه، رواداریِ ابعادی و هندسی، انطباق، زبری؛ <span class="math inline">\(C_p\)</span> و <span class="math inline">\(C_{pk}\)</span> و نمودارِ کنترل؛ روش‌های آزمونِ غیرمخرب و احتمالِ آشکارسازی؛ برنامهٔ بازرسی و آزمون.</li>
<li><strong>نیروگاهِ P:</strong> یک توربین ۳۲ درصدِ انرژیِ باد را می‌گیرد؛ شینهٔ تکِ ۸۰ در ۱۰ میلی‌متر برای شینهٔ اصلی کافی نیست؛ اتصالِ پیچیِ بد با بازخوردِ مثبتِ گرما و مقاومت می‌سوزد و گرمانگاریِ زیرِ بار آن را زود می‌یابد.</li>
<li><strong>بارهای چرخشی و آیرودینامیک:</strong> گرانشِ پره در هر دور یک چرخهٔ خستگی است (صد میلیون در عمر)؛ بالابرِ مقطع بیشتر رانش است و بخشِ کوچکی گشتاور؛ پسارِ کم هشت درصدِ نیروی گشتاورساز را می‌خورد؛ نوکِ پره هفده برابرِ میانه فرسایش می‌گیرد.</li>
<li><strong>ارتفاعِ ساختگاه:</strong> هوای رقیق انرژیِ بادی (۸٫۵ درصد)، خنک‌کاری (۳۱ درصد توانِ فنِ بیشتر) و عایقِ هوایی (تا ۱۹ درصد) را کم می‌کند؛ ارتفاع یک ورودیِ طراحیِ مشترک است.</li>
<li><strong>گرما در زمان:</strong> ثابتِ زمانی تعیین می‌کند مدلِ پایا کافی است یا نه (شینه ۲۶ دقیقه، کابلِ دفن‌شده ساعت‌ها)؛ گرمای خطا بی‌دررو و با <span class="math inline">\(I^{2}t\)</span> است؛ پیری از قله‌ها پیروی می‌کند؛ خاک و آفتاب ظرفیتِ کابل را تعیین می‌کنند.</li>
<li><strong>اتصال‌ها:</strong> پیش‌کشیدگی بارِ متغیرِ پیچ را شش برابر کم می‌کند و از دست رفتنش آسیب را صدها برابر؛ پیچش هنگامِ سفت‌کاری تنش را یک‌پنجم بالا می‌برد؛ اصطکاکِ سطح و تمیزی جزئی از اتصال‌اند.</li>
<li><strong>بازرسی:</strong> ابزار باید رواداری را تشخیص دهد (نسبتِ چهار به یک)؛ موقعیت دایره است نه مربع؛ گرمانگاری روی فلزِ براق فریب می‌دهد؛ نمونه‌گیری کیفیت نمی‌سازد؛ خطرناک‌ترین خطای محاسبه نتیجهٔ معقول‌نما دارد.</li>
</ul>
<p><strong>منابعِ این فصل.</strong> برای فیزیک و آیرودینامیکِ توربین <span class="citation" data-cites="burton2011 manwell2009">(<a href="#ref-burton2011" role="doc-biblioref">Burton و همکاران 2011</a>; <a href="#ref-manwell2009" role="doc-biblioref">Manwell و همکاران 2009</a>)</span>، برای انتقالِ گرما <span class="citation" data-cites="bergman2011">(<a href="#ref-bergman2011" role="doc-biblioref">Bergman و همکاران 2011</a>)</span>، برای علمِ مواد <span class="citation" data-cites="callister2018">(<a href="#ref-callister2018" role="doc-biblioref">Callister و Rethwisch 2018</a>)</span>، برای انتخابِ ماده و شاخص‌ها <span class="citation" data-cites="ashby2017">(<a href="#ref-ashby2017" role="doc-biblioref">Ashby 2017</a>)</span>، و برای فرایندهای ساخت <span class="citation" data-cites="kalpakjian2014">(<a href="#ref-kalpakjian2014" role="doc-biblioref">Kalpakjian و Schmid 2014</a>)</span> را ببینید. استانداردها در <a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a> آمده‌اند.</p>
<section id="sec-ch04-vocab" class="level3" data-number="4.12.1">
<h3 data-number="4.12.1" class="anchored" data-anchor-id="sec-ch04-vocab"><span class="header-section-number">4.12.1</span> واژگانِ فصلِ ۴</h3>
<div id="tbl-ch04-vocab-list" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch04-vocab-list-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;4.6: واژگانِ فارسی–انگلیسیِ فصلِ ۴
</figcaption>
<div aria-describedby="tbl-ch04-vocab-list-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نمودارِ جسمِ آزاد</td>
<td><span class="ltr" dir="ltr">free-body diagram</span></td>
<td></td>
</tr>
<tr class="even">
<td>رانش / ضریبِ رانش</td>
<td><span class="ltr" dir="ltr">thrust / thrust coefficient</span></td>
<td><span class="math inline">\(C_T\)</span></td>
</tr>
<tr class="odd">
<td>گشتاور / گشتاورِ واژگونی</td>
<td><span class="ltr" dir="ltr">torque / overturning moment</span></td>
<td></td>
</tr>
<tr class="even">
<td>ممانِ لختی / ثابتِ لختی</td>
<td><span class="ltr" dir="ltr">moment of inertia / inertia constant</span></td>
<td><span class="math inline">\(I\)</span>، <span class="math inline">\(H\)</span></td>
</tr>
<tr class="odd">
<td>فشارِ دینامیکی</td>
<td><span class="ltr" dir="ltr">dynamic pressure</span></td>
<td><span class="math inline">\(q = \tfrac12\rho v^{2}\)</span></td>
</tr>
<tr class="even">
<td>قانونِ گازِ کامل</td>
<td><span class="ltr" dir="ltr">ideal gas law</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تندیِ هم‌ارز</td>
<td><span class="ltr" dir="ltr">equivalent wind speed</span></td>
<td>اصلاحِ چگالی</td>
</tr>
<tr class="even">
<td>نظریهٔ قرصِ محرک / حدِ بتز</td>
<td><span class="ltr" dir="ltr">actuator disc / Betz limit</span></td>
<td><span class="math inline">\(16/27\)</span></td>
</tr>
<tr class="odd">
<td>ضریبِ القای محوری</td>
<td><span class="ltr" dir="ltr">axial induction factor</span></td>
<td><span class="math inline">\(a\)</span></td>
</tr>
<tr class="even">
<td>لایهٔ مرزیِ جو / برشِ باد</td>
<td><span class="ltr" dir="ltr">atmospheric boundary layer / wind shear</span></td>
<td></td>
</tr>
<tr class="odd">
<td>طولِ زبری</td>
<td><span class="ltr" dir="ltr">roughness length</span></td>
<td><span class="math inline">\(z_0\)</span></td>
</tr>
<tr class="even">
<td>رسانش / همرفت / تابش</td>
<td><span class="ltr" dir="ltr">conduction / convection / radiation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مقاومتِ گرمایی</td>
<td><span class="ltr" dir="ltr">thermal resistance</span></td>
<td></td>
</tr>
<tr class="even">
<td>دمای کارِ اسمیِ سلول</td>
<td><span class="ltr" dir="ltr">nominal operating cell temperature</span></td>
<td><span class="ltr" dir="ltr">NOCT</span></td>
</tr>
<tr class="odd">
<td>فرارِ گرمایی</td>
<td><span class="ltr" dir="ltr">thermal runaway</span></td>
<td></td>
</tr>
<tr class="even">
<td>استقامتِ دی‌الکتریک / ضریبِ تلفات</td>
<td><span class="ltr" dir="ltr">dielectric strength / loss factor</span></td>
<td><span class="math inline">\(\tan\delta\)</span></td>
</tr>
<tr class="odd">
<td>تخلیهٔ جزئی</td>
<td><span class="ltr" dir="ltr">partial discharge</span></td>
<td></td>
</tr>
<tr class="even">
<td>اشباعِ هسته / جریانِ گردابی</td>
<td><span class="ltr" dir="ltr">core saturation / eddy current</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گافِ انرژی / فوتون</td>
<td><span class="ltr" dir="ltr">band gap / photon</span></td>
<td><span class="math inline">\(E_g\)</span></td>
</tr>
<tr class="even">
<td>لایهٔ ضدبازتاب</td>
<td><span class="ltr" dir="ltr">anti-reflection coating</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تنش / کرنش / مدولِ کشسانی</td>
<td><span class="ltr" dir="ltr">stress / strain / elastic modulus</span></td>
<td><span class="math inline">\(\sigma\)</span>، <span class="math inline">\(\varepsilon\)</span>، <span class="math inline">\(E\)</span></td>
</tr>
<tr class="even">
<td>تنشِ تسلیم / استحکامِ کششی</td>
<td><span class="ltr" dir="ltr">yield strength / tensile strength</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ممانِ دومِ سطح / مدولِ مقطع</td>
<td><span class="ltr" dir="ltr">second moment of area / section modulus</span></td>
<td><span class="math inline">\(I\)</span>، <span class="math inline">\(S\)</span></td>
</tr>
<tr class="even">
<td>خستگی / منحنیِ تنش-عمر</td>
<td><span class="ltr" dir="ltr">fatigue / S-N curve</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قاعدهٔ پالمگرن-ماینر</td>
<td><span class="ltr" dir="ltr">Palmgren-Miner rule</span></td>
<td><span class="math inline">\(D\)</span></td>
</tr>
<tr class="even">
<td>چقرمگیِ شکست</td>
<td><span class="ltr" dir="ltr">fracture toughness</span></td>
<td><span class="math inline">\(K_{IC}\)</span></td>
</tr>
<tr class="odd">
<td>خزش / رهایشِ تنش</td>
<td><span class="ltr" dir="ltr">creep / stress relaxation</span></td>
<td></td>
</tr>
<tr class="even">
<td>خوردگیِ گالوانیک</td>
<td><span class="ltr" dir="ltr">galvanic corrosion</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گالوانیزهٔ گرم</td>
<td><span class="ltr" dir="ltr">hot-dip galvanizing</span></td>
<td></td>
</tr>
<tr class="even">
<td>شاخصِ ماده</td>
<td><span class="ltr" dir="ltr">material index</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ماتریسِ تصمیمِ وزن‌دار</td>
<td><span class="ltr" dir="ltr">weighted decision matrix</span></td>
<td></td>
</tr>
<tr class="even">
<td>گرمای ورودیِ جوش</td>
<td><span class="ltr" dir="ltr">weld heat input</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نقطهٔ سربه‌سر</td>
<td><span class="ltr" dir="ltr">break-even point</span></td>
<td></td>
</tr>
<tr class="even">
<td>رواداری / انطباق</td>
<td><span class="ltr" dir="ltr">tolerance / fit</span></td>
<td></td>
</tr>
<tr class="odd">
<td>رواداریِ هندسی / مبنا</td>
<td><span class="ltr" dir="ltr">geometrical tolerance / datum</span></td>
<td></td>
</tr>
<tr class="even">
<td>زبریِ سطح</td>
<td><span class="ltr" dir="ltr">surface roughness</span></td>
<td><span class="math inline">\(R_a\)</span>، <span class="math inline">\(R_q\)</span></td>
</tr>
<tr class="odd">
<td>توانِ فرایند</td>
<td><span class="ltr" dir="ltr">process capability</span></td>
<td><span class="math inline">\(C_p\)</span>، <span class="math inline">\(C_{pk}\)</span></td>
</tr>
<tr class="even">
<td>نمودارِ کنترل</td>
<td><span class="ltr" dir="ltr">control chart</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ غیرمخرب</td>
<td><span class="ltr" dir="ltr">non-destructive testing</span></td>
<td></td>
</tr>
<tr class="even">
<td>احتمالِ آشکارسازی</td>
<td><span class="ltr" dir="ltr">probability of detection</span></td>
<td><span class="math inline">\(a_{90}\)</span></td>
</tr>
<tr class="odd">
<td>شمارشِ جریانِ باران</td>
<td><span class="ltr" dir="ltr">rainflow counting</span></td>
<td></td>
</tr>
<tr class="even">
<td>برنامهٔ بازرسی و آزمون</td>
<td><span class="ltr" dir="ltr">inspection and test plan</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نیروی گریز از مرکز</td>
<td><span class="ltr" dir="ltr">centrifugal force</span></td>
<td></td>
</tr>
<tr class="even">
<td>مدارِ مغناطیسی / رلوکتانس</td>
<td><span class="ltr" dir="ltr">magnetic circuit / reluctance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ظرفیتِ ویژهٔ نظری / مقاومتِ درونی</td>
<td><span class="ltr" dir="ltr">theoretical specific capacity / internal resistance</span></td>
<td></td>
</tr>
<tr class="even">
<td>کاهشِ ظرفیت با ارتفاع</td>
<td><span class="ltr" dir="ltr">altitude derating</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تنشِ معادلِ فون میزس</td>
<td><span class="ltr" dir="ltr">von Mises equivalent stress</span></td>
<td></td>
</tr>
<tr class="even">
<td>کمانش / طولِ مؤثر</td>
<td><span class="ltr" dir="ltr">buckling / effective length</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قاعدهٔ آمیزه‌ها</td>
<td><span class="ltr" dir="ltr">rule of mixtures</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیریِ عایق / انرژیِ فعال‌سازی</td>
<td><span class="ltr" dir="ltr">insulation ageing / activation energy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نیمه‌رسانای گافِ پهن</td>
<td><span class="ltr" dir="ltr">wide-band-gap semiconductor</span></td>
<td></td>
</tr>
<tr class="even">
<td>گرمای آبگیری / بتنِ حجیم</td>
<td><span class="ltr" dir="ltr">heat of hydration / mass concrete</span></td>
<td></td>
</tr>
<tr class="odd">
<td>انرژیِ نهفته</td>
<td><span class="ltr" dir="ltr">embodied energy</span></td>
<td></td>
</tr>
<tr class="even">
<td>نمونه‌گیریِ پذیرش / منحنیِ مشخصهٔ عملیاتی</td>
<td><span class="ltr" dir="ltr">acceptance sampling / OC curve</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بالابر / پسار / زاویهٔ حمله</td>
<td><span class="ltr" dir="ltr">lift / drag / angle of attack</span></td>
<td></td>
</tr>
<tr class="even">
<td>جرمِ هوا / تابشِ مستقیمِ عمود</td>
<td><span class="ltr" dir="ltr">air mass / direct normal irradiance</span></td>
<td><span class="ltr" dir="ltr">DNI</span></td>
</tr>
<tr class="odd">
<td>اثرِ پوستی / عمقِ پوستی</td>
<td><span class="ltr" dir="ltr">skin effect / skin depth</span></td>
<td><span class="math inline">\(\delta\)</span></td>
</tr>
<tr class="even">
<td>سرعتِ هم‌گام / لغزش</td>
<td><span class="ltr" dir="ltr">synchronous speed / slip</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دمای پیوند / چاهکِ گرمایی</td>
<td><span class="ltr" dir="ltr">junction temperature / heat sink</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ تمرکزِ تنش</td>
<td><span class="ltr" dir="ltr">stress concentration factor</span></td>
<td><span class="math inline">\(K_t\)</span></td>
</tr>
<tr class="odd">
<td>حفاظتِ کاتدی / آندِ فداشونده</td>
<td><span class="ltr" dir="ltr">cathodic protection / sacrificial anode</span></td>
<td></td>
</tr>
<tr class="even">
<td>شیشهٔ سکوریت / مدولِ وایبول</td>
<td><span class="ltr" dir="ltr">tempered glass / Weibull modulus</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قاعدهٔ شورینوف / حفرهٔ انقباضی</td>
<td><span class="ltr" dir="ltr">Chvorinov’s rule / shrinkage porosity</span></td>
<td></td>
</tr>
<tr class="even">
<td>موقعیتِ واقعی</td>
<td><span class="ltr" dir="ltr">true position</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ بارِ اتصال</td>
<td><span class="ltr" dir="ltr">joint load factor</span></td>
<td><span class="math inline">\(\Phi\)</span></td>
</tr>
<tr class="even">
<td>گرم شدنِ بی‌دررو در اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">adiabatic short-circuit heating</span></td>
<td><span class="math inline">\(I^{2}t\)</span></td>
</tr>
<tr class="odd">
<td>قانونِ دارسی / تزریقِ رزین</td>
<td><span class="ltr" dir="ltr">Darcy’s law / resin infusion</span></td>
<td></td>
</tr>
<tr class="even">
<td>گرمانگاری / گسیلندگی</td>
<td><span class="ltr" dir="ltr">thermography / emissivity</span></td>
<td><span class="math inline">\(\varepsilon\)</span></td>
</tr>
<tr class="odd">
<td>فرسایشِ بارانی</td>
<td><span class="ltr" dir="ltr">rain erosion</span></td>
<td></td>
</tr>
<tr class="even">
<td>هم‌ارزِ کربن / شمارهٔ ذوب</td>
<td><span class="ltr" dir="ltr">carbon equivalent / heat number</span></td>
<td><span class="ltr" dir="ltr">CE</span></td>
</tr>
<tr class="odd">
<td>تحلیلِ حالت‌ها و اثرهای خرابی</td>
<td><span class="ltr" dir="ltr">failure mode and effects analysis</span></td>
<td><span class="ltr" dir="ltr">FMEA</span></td>
</tr>
<tr class="even">
<td>شناوری / خروج از مرکزی</td>
<td><span class="ltr" dir="ltr">buoyancy / eccentricity</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch04-assess" class="level2" data-number="4.13">
<h2 data-number="4.13" class="anchored" data-anchor-id="sec-ch04-assess"><span class="header-section-number">4.13</span> ارزیابیِ پلکانی</h2>
<section id="پله-۱-مبانی" class="level3" data-number="4.13.1">
<h3 data-number="4.13.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">4.13.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch04-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.1</strong></span> <span class="ltr" dir="ltr">10.5 rpm</span> را به رادیان بر ثانیه تبدیل و تندیِ نوکِ پرهٔ <span class="ltr" dir="ltr">75 m</span> را حساب کنید.</p>
</div>
<div id="exr-ch04-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.2</strong></span> انرژیِ جنبشیِ جرمِ ۲ کیلوگرمی با تندیِ <span class="ltr" dir="ltr">3 m/s</span> و انرژیِ پتانسیلِ ۱۰۰۰ کیلوگرم در ارتفاعِ ۱۰۰ متر را بر حسبِ ژول و کیلووات‌ساعت بیابید.</p>
</div>
<div id="exr-ch04-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.3</strong></span> چگالیِ هوای خشک در <span class="ltr" dir="ltr">900 hPa</span> و <span class="ltr" dir="ltr">10 °C</span> چیست؟</p>
</div>
<div id="exr-ch04-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.4</strong></span> چگالیِ توانِ باد با چگالیِ <span class="ltr" dir="ltr">1.05 kg/m³</span> و تندیِ <span class="ltr" dir="ltr">8 m/s</span> چیست؟</p>
</div>
<div id="exr-ch04-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.5</strong></span> لوله‌ای فولادیِ ۱۰ متری با ۶۰ کلوین گرم شدن چقدر بلند می‌شود؟</p>
</div>
<div id="exr-ch04-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.6</strong></span> انرژیِ فوتونِ <span class="ltr" dir="ltr">1000 nm</span> و طولِ موجِ متناظر با گافِ <span class="ltr" dir="ltr">1.12 eV</span> را بیابید.</p>
</div>
<div id="exr-ch04-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.7</strong></span> میلهٔ فولادیِ ۲ متری زیرِ تنشِ <span class="ltr" dir="ltr">200 MPa</span> چقدر کش می‌آید؟</p>
</div>
<div id="exr-ch04-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.8</strong></span> بازتابِ تابشِ عمود از شیشه (<span class="math inline">\(n = 1.5\)</span>) و آب (<span class="math inline">\(n = 1.33\)</span>) را بیابید.</p>
</div>
<div id="exr-ch04-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.9</strong></span> چگالیِ جریانِ خوردگیِ <span class="ltr" dir="ltr">0.01 A/m²</span> سالانه چند میکرومتر فولاد می‌خورد؟</p>
</div>
<div id="exr-ch04-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.10</strong></span> تنش، کرنش، تسلیم، خستگی، خزش و خوردگی را هر کدام در یک جمله تعریف و برای هر کدام یک قطعهٔ نیروگاهی مثال بزنید.</p>
</div>
<div id="exr-ch04-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.11</strong></span> نیروی گریز از مرکزِ جرمِ یک کیلوگرمی در شعاعِ یک متر با <span class="ltr" dir="ltr">60 rpm</span> چیست؟</p>
</div>
<div id="exr-ch04-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.12</strong></span> جریانِ مغناطیس‌کنندهٔ هسته‌ای با <span class="ltr" dir="ltr">1.5 T</span>، مسیرِ ۲ متری، نفوذپذیریِ نسبیِ ۵۰۰۰ و ۲۰۰ دور (بی‌درز) چیست؟</p>
</div>
<div id="exr-ch04-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.13</strong></span> ظرفیتِ ویژهٔ نظریِ ماده‌ای با جرمِ مولیِ <span class="ltr" dir="ltr">100 g/mol</span> و دو الکترون چیست؟</p>
</div>
<div id="exr-ch04-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.14</strong></span> عمقِ پوستیِ مس در <span class="ltr" dir="ltr">400 Hz</span> چیست؟</p>
</div>
<div id="exr-ch04-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.15</strong></span> طولِ موجِ قلهٔ تابشِ جسمی در <span class="ltr" dir="ltr">500 °C</span> را بیابید.</p>
</div>
<div id="exr-ch04-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.16</strong></span> تنشِ لبهٔ سوراخِ گرد در ورقِ پهنی با تنشِ اسمیِ <span class="ltr" dir="ltr">50 MPa</span> چیست؟</p>
</div>
<div id="exr-ch04-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.17</strong></span> سوراخی با <span class="math inline">\(\Delta x = 0.2\)</span> و <span class="math inline">\(\Delta y = 0.1\)</span> میلی‌متر در رواداریِ موقعیتِ <span class="ltr" dir="ltr">0.5 mm</span> پذیرفته می‌شود؟</p>
</div>
<div id="exr-ch04-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.18</strong></span> سرعتِ هم‌گامِ ماشینِ ۶ قطبی در شبکهٔ <span class="ltr" dir="ltr">60 Hz</span> چیست؟</p>
</div>
<div id="exr-ch04-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.19</strong></span> پوششِ رویِ <span class="ltr" dir="ltr">100 µm</span> چند گرم بر مترمربع است؟</p>
</div>
<div id="exr-ch04-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.20</strong></span> زمانِ رفت‌وبرگشتِ ۱۰ میکروثانیه در فولاد چه ضخامتی است؟</p>
</div>
<div id="exr-ch04-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.21</strong></span> مقاومتِ یک متر رسانای <span class="ltr" dir="ltr">2.5 mm²</span> از مس و از فولادِ ساختمانی چیست؟</p>
</div>
<div id="exr-ch04-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.22</strong></span> هم‌ارزِ کربنِ فولادی با کربنِ ۰٫۲۰ و منگنزِ ۱٫۲۰ درصد (بی‌عنصرِ دیگر) چیست؟</p>
</div>
<div id="exr-ch04-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.23</strong></span> شناوریِ ۱۰۰ مترمکعب حجمِ زیرِ آب چند مگانیوتن است؟</p>
</div>
<div id="exr-ch04-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.24</strong></span> برای پایهٔ مربعیِ ۲۴ متری، حدِ خروج از مرکزی برای فشرده ماندنِ کلِ کف (<span class="math inline">\(B/6\)</span>) چیست؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="4.13.2">
<h3 data-number="4.13.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">4.13.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch04-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.25</strong></span> <span class="math inline">\(C_p\)</span> قرصِ محرک را در <span class="math inline">\(a = 0.2\)</span> و <span class="math inline">\(a = 0.4\)</span> حساب کنید. چرا هر دو کمتر از <span class="math inline">\(16/27\)</span> است؟</p>
</div>
<div id="exr-ch04-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.26</strong></span> تندیِ میانگینِ <span class="ltr" dir="ltr">7.10 m/s</span> در <span class="ltr" dir="ltr">100 m</span> را با نماهای <span class="ltr" dir="ltr">0.171</span> و <span class="ltr" dir="ltr">0.12</span> به <span class="ltr" dir="ltr">150 m</span> برون‌یابی کنید.</p>
</div>
<div id="exr-ch04-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.27</strong></span> دمای پایدارِ شینهٔ <a href="#exm-ch04-conductor" class="quarto-xref">مثال&nbsp;<span>4.11</span></a> را در <span class="ltr" dir="ltr">1800 A</span> بیابید.</p>
</div>
<div id="exr-ch04-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.28</strong></span> میدانِ عایقِ کابلِ <span class="ltr" dir="ltr">132 kV</span> با شعاع‌های ۱۵ و ۳۳ میلی‌متر را در دو سطحِ عایق بیابید.</p>
</div>
<div id="exr-ch04-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.29</strong></span> نیرو بر مترِ دو رسانای موازی با جریانِ اوجِ <span class="ltr" dir="ltr">40 kA</span> و فاصلهٔ <span class="ltr" dir="ltr">0.5 m</span> چیست؟</p>
</div>
<div id="exr-ch04-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.30</strong></span> سیم‌پیچِ <span class="ltr" dir="ltr">400 V</span> روی هسته‌ای با سطحِ <span class="ltr" dir="ltr">0.01 m²</span> و چگالیِ شارِ <span class="ltr" dir="ltr">1.5 T</span> در <span class="ltr" dir="ltr">50 Hz</span> چند دور لازم دارد؟</p>
</div>
<div id="exr-ch04-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.31</strong></span> بسامدِ اولِ دکلِ لوله‌ایِ فولادیِ ۲۰ متری (قطرِ <span class="ltr" dir="ltr">0.5 m</span>، ضخامتِ <span class="ltr" dir="ltr">10 mm</span>) بی‌جرمِ بالا را بیابید.</p>
</div>
<div id="exr-ch04-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.32</strong></span> ترازِ فشارِ صوتیِ منبعِ <span class="ltr" dir="ltr">105 dB(A)</span> در ۲ کیلومتر، و دوازده منبعِ برابر در یک کیلومتر را بیابید.</p>
</div>
<div id="exr-ch04-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.33</strong></span> برای جزئیاتِ <a href="#exm-ch04-fatigue" class="quarto-xref">مثال&nbsp;<span>4.45</span></a>، عمر در گستره‌های ۴۰ و ۸۰ مگاپاسکال چیست؟</p>
</div>
<div id="exr-ch04-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.34</strong></span> ترکِ بحرانیِ لبه‌ای با <span class="math inline">\(K_{IC} = 40\ \text{MPa}\sqrt{\text{m}}\)</span> و تنشِ <span class="ltr" dir="ltr">150 MPa</span> چیست؟</p>
</div>
<div id="exr-ch04-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.35</strong></span> تنشِ معادلِ فون میزس برای کششِ <span class="ltr" dir="ltr">300 MPa</span> و برشِ <span class="ltr" dir="ltr">100 MPa</span> چیست؟</p>
</div>
<div id="exr-ch04-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.36</strong></span> بارِ کمانشِ نبشیِ مهاربندِ <a href="#exm-ch04-buckling" class="quarto-xref">مثال&nbsp;<span>4.53</span></a> با طولِ <span class="ltr" dir="ltr">1.5 m</span> و دو سرِ مفصلی چیست؟</p>
</div>
<div id="exr-ch04-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.37</strong></span> مدولِ طولی و عرضیِ لایه با الیافِ <span class="ltr" dir="ltr">72 GPa</span>، رزینِ <span class="ltr" dir="ltr">3 GPa</span> و کسرِ الیافِ ۶۰ درصد چیست؟</p>
</div>
<div id="exr-ch04-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.38</strong></span> با انرژیِ فعال‌سازیِ <span class="ltr" dir="ltr">80 kJ/mol</span>، نزدیکِ <span class="ltr" dir="ltr">105 °C</span> آهنگِ پیری هر چند کلوین دو برابر می‌شود؟</p>
</div>
<div id="exr-ch04-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.39</strong></span> جرمِ هوا و تابشِ مستقیمِ مدلِ <a href="#eq-ch04-meinel" class="quarto-xref">معادلهٔ&nbsp;<span>4.19</span></a> در ارتفاعِ خورشیدِ ۴۵ درجه چیست؟</p>
</div>
<div id="exr-ch04-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.40</strong></span> پایه‌ای با بسامدِ طبیعیِ ۵۰ هرتز و میراییِ <span class="ltr" dir="ltr">0.05</span> صدای ۱۰۰ هرتزی را چقدر جدا می‌کند؟</p>
</div>
<div id="exr-ch04-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.41</strong></span> رسانای مسیِ <span class="ltr" dir="ltr">95 mm²</span> با <span class="ltr" dir="ltr">10 kA</span> به مدتِ <span class="ltr" dir="ltr">0.5 s</span> از <span class="ltr" dir="ltr">90 °C</span> به چه دمایی می‌رسد؟</p>
</div>
<div id="exr-ch04-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.42</strong></span> بادِ نسبی و زاویهٔ ورودِ مقطعِ <a href="#exm-ch04-aerofoil" class="quarto-xref">مثال&nbsp;<span>4.24</span></a> را در شعاعِ ۲۵ متر بیابید. چرا پره نزدیکِ ریشه پیچش بیشتری دارد؟</p>
</div>
<div id="exr-ch04-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.43</strong></span> اگر مقاومتِ چاهک به هوا در <a href="#exm-ch04-heatsink" class="quarto-xref">مثال&nbsp;<span>4.28</span></a> با گرد و غبار ۳۰ درصد زیاد شود، دمای پیوند در هوای ۵۰ درجه چیست؟</p>
</div>
<div id="exr-ch04-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.44</strong></span> راکتانسِ خطِ هواییِ <a href="#exm-ch04-inductance" class="quarto-xref">مثال&nbsp;<span>4.31</span></a> را با فاصلهٔ افقیِ دو متر حساب کنید.</p>
</div>
<div id="exr-ch04-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.45</strong></span> ثابتِ زمانیِ گرماییِ شینهٔ دوتایی (دو شینهٔ ۸۰ در ۱۰ با فاصله) چیست؟</p>
</div>
<div id="exr-ch04-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.46</strong></span> اگر تندیِ نوکِ پره <span class="ltr" dir="ltr">100 m/s</span> باشد، فرسایشِ نوک چند برابرِ <a href="#exm-ch04-erosion" class="quarto-xref">مثال&nbsp;<span>4.64</span></a> است؟</p>
</div>
<div id="exr-ch04-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.47</strong></span> <a href="#exm-ch04-foundation" class="quarto-xref">مثال&nbsp;<span>4.41</span></a> را با پایهٔ ۲۲ متری (همان وزن‌ها) در حالتِ کاریِ خشک تکرار کنید.</p>
</div>
<div id="exr-ch04-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.48</strong></span> ولتاژ و جریانِ سینوسیِ هم‌فاز با اوجِ <span class="ltr" dir="ltr">325 V</span> و <span class="ltr" dir="ltr">10 A</span>: توانِ میانگینِ واقعی و حاصل‌ضربِ نادرستِ اوج‌ها چیست؟</p>
</div>
<div id="exr-ch04-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.49</strong></span> اگر ذوبِ B در <a href="#exm-ch04-ce" class="quarto-xref">مثال&nbsp;<span>4.89</span></a> کرومِ ۰٫۳۰ و مولیبدنِ ۰٫۲۰ درصد داشت، هم‌ارزِ کربن چه می‌شد؟</p>
</div>
</section>
<section id="پله-۳-کاربرد-در-نیروگاه-p" class="level3" data-number="4.13.3">
<h3 data-number="4.13.3" class="anchored" data-anchor-id="پله-۳-کاربرد-در-نیروگاه-p"><span class="header-section-number">4.13.3</span> پلهٔ ۳: کاربرد در نیروگاهِ P</h3>
<div id="exr-ch04-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.50</strong></span> اگر توپیِ توربین‌ها در ارتفاعِ ۲۱۰۰ متر با دمای میانگینِ <span class="ltr" dir="ltr">5 °C</span> بود (جوِ استاندارد)، چگالی و انرژیِ سالانهٔ مزرعه با همان باد چه می‌شد؟</p>
</div>
<div id="exr-ch04-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.51</strong></span> <a href="#exm-ch04-pvtemp" class="quarto-xref">مثال&nbsp;<span>4.9</span></a> را برای روزِ زمستانیِ بستهٔ داده تکرار کنید. نتیجه را تفسیر کنید.</p>
</div>
<div id="exr-ch04-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.52</strong></span> رانش در <span class="ltr" dir="ltr">13 m/s</span> با <span class="math inline">\(C_T = 0.7\)</span>، گشتاورِ پای برج و تنشِ خمشی در مقطعِ <a href="#exm-ch04-tower-stress" class="quarto-xref">مثال&nbsp;<span>4.43</span></a> را بیابید.</p>
</div>
<div id="exr-ch04-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.53</strong></span> <a href="#exm-ch04-int-2" class="quarto-xref">مثال&nbsp;<span>4.94</span></a> را برای شینهٔ تکِ مسیِ ۱۰۰ در ۱۰ میلی‌متر تکرار کنید.</p>
</div>
<div id="exr-ch04-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.54</strong></span> پوششِ گالوانیزهٔ <span class="ltr" dir="ltr">115 µm</span> با آهنگ‌های ۲ و ۴ میکرومتر در سال چند سال دوام دارد؟</p>
</div>
<div id="exr-ch04-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.55</strong></span> در <a href="#exm-ch04-int-3" class="quarto-xref">مثال&nbsp;<span>4.95</span></a>، اگر ضریبِ دفعِ گرما به <span class="ltr" dir="ltr">2.0 W/K</span> برسد (تهویهٔ بهتر)، اتصالِ ۳۰ میکرواهمی کِی خراب می‌شود؟</p>
</div>
<div id="exr-ch04-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.56</strong></span> جریانِ شارژ و توانِ راکتیوِ فیدرِ پنج‌کیلومتریِ کابلِ <a href="#exm-ch04-coax" class="quarto-xref">مثال&nbsp;<span>4.12</span></a> چیست؟</p>
</div>
<div id="exr-ch04-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.57</strong></span> با نمای برشِ شبانهٔ <span class="ltr" dir="ltr">0.25</span>، نسبتِ تندیِ هم‌ارزِ روتور به تندیِ توپی چیست؟</p>
</div>
<div id="exr-ch04-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.58</strong></span> اثرِ رطوبتِ ۶۰ درصدی بر چگالیِ هوا در <span class="ltr" dir="ltr">35 °C</span> کنارِ دریا چیست؟</p>
</div>
<div id="exr-ch04-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.59</strong></span> بازتاب و عبورِ نسبیِ شیشهٔ ماژول در زاویهٔ تابشِ ۷۵ درجه چیست؟</p>
</div>
<div id="exr-ch04-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.60</strong></span> اینورترِ <span class="ltr" dir="ltr">3 MW</span> با بازدهِ <span class="ltr" dir="ltr">98.5 %</span> در ساختگاهِ نیروگاهِ P چه تلفات و چه جریانِ هوایی (۱۵ کلوین گرم شدن) دارد؟</p>
</div>
<div id="exr-ch04-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.61</strong></span> کابلِ <a href="#exm-ch04-soil" class="quarto-xref">مثال&nbsp;<span>4.58</span></a> را در عمقِ یک متر و خاکی با مقاومتِ ویژهٔ گرماییِ <span class="ltr" dir="ltr">2.0 K·m/W</span> بسنجید.</p>
</div>
<div id="exr-ch04-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.62</strong></span> عمرِ معادلِ مصرف‌شدهٔ عایقِ شینهٔ تکِ مسیِ ۱۰۰ در ۱۰ میلی‌متر (<a href="#exr-ch04-24" class="quarto-xref">تمرین&nbsp;<span>4.53</span></a>) را در یک سال با <a href="#eq-ch04-ageing" class="quarto-xref">معادلهٔ&nbsp;<span>4.37</span></a> بیابید.</p>
</div>
<div id="exr-ch04-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.63</strong></span> احتمالِ شکستِ شیشهٔ معمولی و سکوریتِ <a href="#exm-ch04-glass" class="quarto-xref">مثال&nbsp;<span>4.60</span></a> در <span class="ltr" dir="ltr">45 MPa</span> چیست؟</p>
</div>
<div id="exr-ch04-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.64</strong></span> برنامهٔ نمونه‌گیریِ ۳۲ قطعه با پذیرش تا یک معیوب، انباشته‌های یک و پنج درصدی را با چه احتمالی می‌پذیرد؟</p>
</div>
<div id="exr-ch04-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.65</strong></span> در <a href="#exm-ch04-noise" class="quarto-xref">مثال&nbsp;<span>4.29</span></a> اگر خانه ۱۲۰۰ متر غربِ ردیفِ میانی باشد، ترازِ کل چیست؟</p>
</div>
<div id="exr-ch04-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.66</strong></span> اگر غلافِ کابلِ <a href="#exm-ch04-cablesun" class="quarto-xref">مثال&nbsp;<span>4.38</span></a> روشن باشد (جذبِ <span class="ltr" dir="ltr">0.3</span>)، گرمای آفتاب چقدر است؟</p>
</div>
<div id="exr-ch04-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.67</strong></span> مقاومتِ لغزشِ اتصالی با چهار پیچِ پیش‌کشیده تا <span class="ltr" dir="ltr">200 kN</span> و ضریبِ اصطکاکِ <span class="ltr" dir="ltr">0.3</span> چیست؟</p>
</div>
<div id="exr-ch04-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.68</strong></span> چگالیِ نسبیِ هوا در <span class="ltr" dir="ltr">870 hPa</span> و <span class="ltr" dir="ltr">40 °C</span> چیست؟</p>
</div>
<div id="exr-ch04-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.69</strong></span> روتراشیِ <a href="#exm-ch04-machining" class="quarto-xref">مثال&nbsp;<span>4.76</span></a> را با پیشرویِ <span class="ltr" dir="ltr">0.2 mm/rev</span> تکرار کنید: زمان و زبری؟</p>
</div>
<div id="exr-ch04-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.70</strong></span> برای جریانِ حفاظتیِ <span class="ltr" dir="ltr">0.2 A</span> در ۲۵ سال، با فرض‌های <a href="#exm-ch04-cathodic" class="quarto-xref">مثال&nbsp;<span>4.59</span></a>، چند کیلوگرم روی لازم است؟</p>
</div>
<div id="exr-ch04-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.71</strong></span> سیم‌پیچِ <a href="#exm-ch04-winding" class="quarto-xref">مثال&nbsp;<span>4.78</span></a> را با چگالیِ جریانِ <span class="ltr" dir="ltr">2.5 A/mm²</span> حساب کنید: سطحِ مقطع، تلفات و جرمِ مس.</p>
</div>
<div id="exr-ch04-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.72</strong></span> آزمایشگاهِ ۳ را برای شینهٔ دوتایی (دو شینهٔ ۸۰ در ۱۰) در همان روز تکرار کنید. بیشینهٔ دما چیست؟</p>
</div>
<div id="exr-ch04-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.73</strong></span> فرسایشِ مقطعِ ۷۰ متری چند برابرِ نوکِ ۷۵ متری است؟ «ده درصدِ بیرونیِ پره» چه معنایی پیدا می‌کند؟</p>
</div>
<div id="exr-ch04-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.74</strong></span> در <a href="#exm-ch04-fmea" class="quarto-xref">مثال&nbsp;<span>4.90</span></a> اگر کشفِ حالتِ گرمانگاری به ۲ برسد، عددِ اولویت چیست؟</p>
</div>
<div id="exr-ch04-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.75</strong></span> اتصالِ مسِ براقِ <a href="#exm-ch04-thermography" class="quarto-xref">مثال&nbsp;<span>4.36</span></a> را در اتاقی <span class="ltr" dir="ltr">10 °C</span> بسنجید. خطر بیشتر می‌شود یا کمتر؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-وارسی" class="level3" data-number="4.13.4">
<h3 data-number="4.13.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-وارسی"><span class="header-section-number">4.13.4</span> پلهٔ ۴: طراحی و وارسی</h3>
<div id="exr-ch04-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.76</strong></span> برجِ <a href="#exm-ch04-tower" class="quarto-xref">مثال&nbsp;<span>4.17</span></a> با قطرِ <span class="ltr" dir="ltr">4.5 m</span> چه ضخامتی لازم دارد تا بسامدِ اولش <span class="ltr" dir="ltr">0.25 Hz</span> شود؟ با دوبخشی (<a href="03-mathematics.html#sec-ch03-d-roots" class="quarto-xref"><span>بخش 3.5.2</span></a>) حل کنید.</p>
</div>
<div id="exr-ch04-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.77</strong></span> در <a href="#exm-ch04-stress" class="quarto-xref">مثال&nbsp;<span>4.42</span></a>، با گشتاورِ ثابت و ضریبِ مهرهٔ <span class="ltr" dir="ltr">0.12</span> تا <span class="ltr" dir="ltr">0.18</span>، بازهٔ پیش‌کشیدگی چیست؟ چه معیارِ پذیرشی پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch04-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.78</strong></span> در ماتریسِ شمعِ <a href="#exm-ch04-select" class="quarto-xref">مثال&nbsp;<span>4.67</span></a>، ده درصد از وزنِ «عمرِ خوردگی» را به «هزینه» بدهید. امتیازها و برنده چه می‌شوند؟</p>
</div>
<div id="exr-ch04-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.79</strong></span> اگر قالبِ <a href="#exm-ch04-cost" class="quarto-xref">مثال&nbsp;<span>4.70</span></a> چهل هزار واحد بود، نقطهٔ سربه‌سر کجا بود؟</p>
</div>
<div id="exr-ch04-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.80</strong></span> برای سوراخِ <span class="ltr" dir="ltr">600.000</span> تا <span class="ltr" dir="ltr">600.070 mm</span>، حدهای محوری را بیابید که تداخلِ <span class="ltr" dir="ltr">0.020</span> تا <span class="ltr" dir="ltr">0.100 mm</span> بدهد. رواداریِ محور چیست و چه پیامدی دارد؟</p>
</div>
<div id="exr-ch04-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.81</strong></span> در <a href="#exm-ch04-capability" class="quarto-xref">مثال&nbsp;<span>4.82</span></a> با <span class="math inline">\(\sigma = 13\ \text{kN}\)</span>، میانگین چقدر از مرکز دور شود تا <span class="math inline">\(C_{pk} = 1\)</span> شود؟</p>
</div>
<div id="exr-ch04-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.82</strong></span> در <a href="#exm-ch04-fatigue" class="quarto-xref">مثال&nbsp;<span>4.45</span></a> همهٔ تنش‌ها را چند درصد کم کنیم تا آسیب نصف شود (به <span class="ltr" dir="ltr">0.5</span> برسد)؟</p>
</div>
<div id="exr-ch04-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.83</strong></span> برای روشِ بازرسی‌ای با <span class="math inline">\(a_{50} = 1.0\ \text{mm}\)</span> و پهنای <span class="math inline">\(0.3\)</span>، مقدارِ <span class="math inline">\(a_{90}\)</span> چیست؟</p>
</div>
<div id="exr-ch04-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.84</strong></span> قابِ آلومینیومی روی شیشه در ۸۰ کلوین تغییرِ دما چه اختلافِ طولی بر متر دارد؟ طراحی با آن چه می‌کند؟</p>
</div>
<div id="exr-ch04-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.85</strong></span> جریانِ فرارِ مدلِ خطی برای شینهٔ آلومینیومیِ ۱۰۰ در ۱۰ میلی‌متر با <span class="math inline">\(h = 10\)</span> چیست؟</p>
</div>
<div id="exr-ch04-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.86</strong></span> <a href="#exm-ch04-bolt-vm" class="quarto-xref">مثال&nbsp;<span>4.52</span></a> را با ضریبِ اصطکاکِ رزوهٔ <span class="ltr" dir="ltr">0.16</span> تکرار کنید. چه نتیجه‌ای دربارهٔ روانکاریِ پیچ می‌گیرید؟</p>
</div>
<div id="exr-ch04-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.87</strong></span> اگر قطعه‌های فشردهٔ <a href="#exm-ch04-joint" class="quarto-xref">مثال&nbsp;<span>4.62</span></a> فقط سه برابرِ پیچ سفت باشند، ضریبِ بار و اثرِ از دست رفتنِ پیش‌کشیدگی چیست؟</p>
</div>
<div id="exr-ch04-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.88</strong></span> در <a href="#exm-ch04-infusion" class="quarto-xref">مثال&nbsp;<span>4.79</span></a> خط‌های ورودی هر <span class="ltr" dir="ltr">1.2 m</span> گذاشته شده‌اند (جریان از دو سو). زمانِ پرشدن چیست؟</p>
</div>
<div id="exr-ch04-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.89</strong></span> <a href="#exm-ch04-towerdrag" class="quarto-xref">مثال&nbsp;<span>4.32</span></a> را برای طوفانِ ۵۰ساله با ضریبِ پسارِ <span class="ltr" dir="ltr">1.0</span> (برجِ یخ‌زده یا زبر) تکرار کنید.</p>
</div>
<div id="exr-ch04-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.90</strong></span> برای رواداریِ <span class="ltr" dir="ltr">0.05 mm</span>، میکرومترِ <a href="#exm-ch04-tur" class="quarto-xref">مثال&nbsp;<span>4.84</span></a> چه نسبتی می‌دهد؟</p>
</div>
<div id="exr-ch04-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.91</strong></span> در <a href="#exm-ch04-stack" class="quarto-xref">مثال&nbsp;<span>4.86</span></a> اگر رواداریِ شمع به ±۱۰ میلی‌متر برسد، بدترین حالت و جمعِ ریشهٔ مربعی چه می‌شوند؟</p>
</div>
<div id="exr-ch04-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.92</strong></span> اتصالِ مسِ اکسیدشده (گسیلندگیِ <span class="ltr" dir="ltr">0.6</span>) در <span class="ltr" dir="ltr">60 °C</span> و اتاقِ <span class="ltr" dir="ltr">25 °C</span> را با تنظیمِ <span class="ltr" dir="ltr">0.6</span> و <span class="ltr" dir="ltr">0.95</span> دوربین بسنجید.</p>
</div>
<div id="exr-ch04-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.93</strong></span> کابلِ <a href="#exm-ch04-soil" class="quarto-xref">مثال&nbsp;<span>4.58</span></a> را در عمقِ <span class="ltr" dir="ltr">0.6 m</span> و خاکی با مقاومتِ ویژهٔ <span class="ltr" dir="ltr">1.2 K·m/W</span> بسنجید.</p>
</div>
<div id="exr-ch04-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.94</strong></span> در <a href="#exm-ch04-joint" class="quarto-xref">مثال&nbsp;<span>4.62</span></a> اگر گشتاورِ پای برج <span class="math inline">\(\pm 30\)</span> مگانیوتن‌متر نوسان کند، نوسانِ تنشِ پیچ با و بی‌پیش‌کشیدگی چیست؟</p>
</div>
<div id="exr-ch04-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.95</strong></span> ساقِ جوشِ گوشه‌ایِ <a href="#exm-ch04-weld-stress" class="quarto-xref">مثال&nbsp;<span>4.63</span></a> را طوری بیابید که تنشِ گلوگاه <span class="ltr" dir="ltr">100 MPa</span> شود.</p>
</div>
<div id="exr-ch04-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.96</strong></span> با عمرِ کاریِ دو ساعتهٔ رزین، بیشترین طولِ جریان در <a href="#exm-ch04-infusion" class="quarto-xref">مثال&nbsp;<span>4.79</span></a> چیست؟</p>
</div>
<div id="exr-ch04-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.97</strong></span> در <a href="#exm-ch04-fmea" class="quarto-xref">مثال&nbsp;<span>4.90</span></a> اگر رخدادِ «پیش‌کشیدگیِ کم» به ۷ برسد (ابزارِ کالیبره‌نشده)، رتبه‌بندی چه می‌شود؟</p>
</div>
<div id="exr-ch04-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.98</strong></span> در <a href="#exm-ch04-foundation" class="quarto-xref">مثال&nbsp;<span>4.41</span></a>، با همان وزن‌ها، کمترین عرضِ پایه برای فشرده ماندنِ کلِ کف در حالتِ حدیِ خشک چیست؟</p>
</div>
<div id="exr-ch04-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.99</strong></span> برای اثباتِ ۲۵ سال دوزِ فرابنفشِ ساختگاه در محفظهٔ <a href="#exm-ch04-uv" class="quarto-xref">مثال&nbsp;<span>4.39</span></a> چند ساعت لازم است؟ چه نتیجه‌ای دربارهٔ آزمون‌های واقعی می‌گیرید؟</p>
</div>
<div id="exr-ch04-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.100</strong></span> کمترین سطحِ مقطعِ پوششِ مسی برای <span class="ltr" dir="ltr">2 kA</span> به مدتِ یک ثانیه از ۷۰ تا ۲۵۰ درجه چیست؟</p>
</div>
<div id="exr-ch04-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.101</strong></span> تختیِ <a href="#exm-ch04-flatness" class="quarto-xref">مثال&nbsp;<span>4.92</span></a> را فقط با ۸ نقطهٔ یک‌درمیان حساب کنید. نتیجه دربارهٔ تعدادِ نقطه‌ها چه می‌گوید؟</p>
</div>
<div id="exr-ch04-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.102</strong></span> در <a href="#exm-ch04-foundation" class="quarto-xref">مثال&nbsp;<span>4.41</span></a> (خشک) بزرگ‌ترین گشتاوری که کلِ کف را فشرده نگه می‌دارد چیست؟</p>
</div>
<div id="exr-ch04-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.103</strong></span> پرسشِ نخستِ خودآزماییِ <a href="#sec-ch04-a-foundation" class="quarto-xref"><span>بخش 4.2.38</span></a> را حل کنید.</p>
</div>
<div id="exr-ch04-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.104</strong></span> نسبتِ ثابتِ زمانیِ گرمایی به گامِ دادهٔ ساعتی را برای شینه و کابلِ دفن‌شده (سه ساعت) بیابید و بگویید برای کدام مدلِ پایای ساعتی کافی است.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="4.13.5">
<h3 data-number="4.13.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">4.13.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch04-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.105</strong></span> در بازرسیِ پنج‌ساله، ترکی در جوشِ فلنجِ یک برج پیدا شده است. برنامهٔ بررسیِ علتِ خرابی بنویسید: چه داده‌ای، چه آزمونی، چه فرضیه‌هایی و چه تصمیمِ فوری‌ای؟</p>
</div>
<div id="exr-ch04-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.106</strong></span> برای شمعِ سازهٔ خورشیدی در خاکِ شور، دلایلِ انتخابِ ماده و پوشش و برنامهٔ بازرسیِ کامل را بنویسید.</p>
</div>
<div id="exr-ch04-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.107</strong></span> شینهٔ اصلیِ ۳۳ کیلوولت را میانِ مسِ دوتایی و آلومینیومِ دوتایی انتخاب کنید: دما، جرم، هزینه، اتصال‌ها، خزش، خوردگی و بازرسی را با عددهای <a href="#exm-ch04-int-2" class="quarto-xref">مثال&nbsp;<span>4.94</span></a> بسنجید.</p>
</div>
<div id="exr-ch04-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.108</strong></span> یک برگهٔ دادهٔ ساختگی برای یک پلیمرِ عایق بنویسید که پنج دامِ <a href="#sec-ch04-b-datasheet" class="quarto-xref"><span>بخش 4.3.9</span></a> را داشته باشد و راه‌حلِ هر کدام را بگویید.</p>
</div>
<div id="exr-ch04-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.109</strong></span> برای اتصالِ فلنجیِ برج، برنامهٔ بازرسی و آزمون (جوش، پیچ، پوشش) بنویسید: روش، مرحله، معیار، مسئول، صلاحیت و سند.</p>
</div>
<div id="exr-ch04-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.110</strong></span> در <a href="#exm-ch04-chain" class="quarto-xref">مثال&nbsp;<span>4.4</span></a>، بهبودِ یک درصدیِ کدام مرحله ارزان‌ترین راهِ یک درصد انرژیِ بیشتر است؟ استدلال کنید.</p>
</div>
<div id="exr-ch04-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.111</strong></span> در آزمایشگاهِ <a href="#sec-ch04-lab" class="quarto-xref"><span>بخش 4.8</span></a>، دامنهٔ تلاطم را نصف و صفر کنید. آسیب چه می‌شود و از این چه نتیجه‌ای دربارهٔ منبعِ آسیب می‌گیرید؟</p>
</div>
<div id="exr-ch04-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.112</strong></span> در <a href="#exm-ch04-int-3" class="quarto-xref">مثال&nbsp;<span>4.95</span></a>، انرژیِ فعال‌سازی را ۵۰ و ۹۰ کیلوژول بر مول بگیرید. ماهِ خرابیِ اتصالِ ۳۰ میکرواهمی چه می‌شود؟ این حساسیت دربارهٔ اعتمادپذیریِ مدل چه می‌گوید؟</p>
</div>
<div id="exr-ch04-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.113</strong></span> طرحِ «نرم-سفت» و «سفت-سفت» برج را مقایسه کنید: جرم، هزینه، خطرِ تشدید و پیامد برای کنترلِ توربین.</p>
</div>
<div id="exr-ch04-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.114</strong></span> برای مدلِ دمای پایدارِ رسانا (<a href="#eq-ch04-conductor-sol" class="quarto-xref">معادلهٔ&nbsp;<span>4.11</span></a>) کارتِ مدلِ کامل (<a href="03-mathematics.html#tbl-ch03-model-card" class="quarto-xref">جدول&nbsp;<span>3.3</span></a>) بنویسید.</p>
</div>
<div id="exr-ch04-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.115</strong></span> برای ترانسفورماتورِ اصلی در ساختگاهِ ۱۲۰۰ متری یک «یادداشتِ اثرِ ارتفاع» بنویسید: خنک‌کاری، عایقِ هوایی، تلفات و پیری را با عددهای این فصل به هم پیوند دهید و بگویید کدام‌ها را سازنده باید تأیید کند.</p>
</div>
<div id="exr-ch04-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.116</strong></span> رسانای مسیِ ۲۰۰۰ میلی‌مترمربعی را با چهار قطعهٔ ۵۰۰ میلی‌مترمربعیِ عایق‌شده از هم مقایسه کنید. چه چیزی را این مدل نمی‌بیند؟</p>
</div>
<div id="exr-ch04-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.117</strong></span> پوششِ مسیِ <span class="ltr" dir="ltr">35 mm²</span> با <span class="ltr" dir="ltr">2 kA</span> خطای زمین در چند ثانیه از ۷۰ به ۲۵۰ درجه می‌رسد؟ چه الزامی برای حفاظت می‌سازد؟</p>
</div>
<div id="exr-ch04-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.118</strong></span> بخشی از یک قطعهٔ ریختگی نسبتِ حجم به سطحِ <span class="ltr" dir="ltr">7.5 cm</span> دارد. زمانِ انجماد را بیابید و برنامهٔ بازرسیِ این بخش را بنویسید.</p>
</div>
<div id="exr-ch04-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.119</strong></span> سازنده‌ای می‌گوید پشت‌پوشِ ماژولش ۶۰۰۰ ساعت آزمونِ فرابنفش را گذرانده است. این چند سالِ دوزِ ساختگاهِ نیروگاهِ P است و چه پرسش‌هایی از سازنده می‌پرسید؟</p>
</div>
<div id="exr-ch04-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.120</strong></span> <a href="#exm-ch04-embodied" class="quarto-xref">مثال&nbsp;<span>4.73</span></a> را با شدتِ انرژیِ فولادِ <span class="ltr" dir="ltr">35 MJ/kg</span> تکرار کنید. نتیجه چقدر به این فرض حساس است؟</p>
</div>
<div id="exr-ch04-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.121</strong></span> گرمانگاریِ هوایی یک ماژولِ خورشیدی با یک سلولِ ۳۰ درجه داغ‌تر از بقیه نشان می‌دهد. با مفاهیمِ این فصل (توازنِ انرژی، ترک، خستگیِ لحیم، گسیلندگی) فرضیه‌ها و برنامهٔ بررسی را بنویسید.</p>
</div>
<div id="exr-ch04-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.122</strong></span> برای انتخابِ تندیِ نوکِ پره، آیرودینامیک، صدا (<a href="#sec-ch04-a-sound" class="quarto-xref"><span>بخش 4.2.15</span></a>) و فرسایش را با هم بسنجید. تندیِ نوکِ <span class="ltr" dir="ltr">75 m/s</span> به‌جای <span class="ltr" dir="ltr">82.5</span> فرسایش را چقدر کم می‌کند و چه بهایی دارد؟</p>
</div>
<div id="exr-ch04-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.123</strong></span> جرمِ هوای <a href="#exm-ch04-sunlight" class="quarto-xref">مثال&nbsp;<span>4.25</span></a> را با نسبتِ فشارِ ساختگاه اصلاح کنید و تابشِ مستقیمِ نیمروز را دوباره بیابید. مدل به دادهٔ بسته نزدیک‌تر می‌شود یا دورتر؟ چرا؟</p>
</div>
<div id="exr-ch04-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.124</strong></span> نسبتِ مقاومتِ متناوب به مستقیمِ رسانای گردِ آلومینیومیِ ۱۰۰۰ میلی‌مترمربعی را بیابید و با مسِ هم‌سطح مقایسه کنید.</p>
</div>
<div id="exr-ch04-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.125</strong></span> رسانای آلومینیومیِ <span class="ltr" dir="ltr">400 mm²</span> با <span class="ltr" dir="ltr">31.5 kA</span> برای یک ثانیه از ۹۰ درجه به چه دمایی می‌رسد؟ کمترین سطحِ مقطع برای ماندن زیرِ ۲۵۰ درجه چیست؟</p>
</div>
<div id="exr-ch04-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.126</strong></span> با نتیجه‌های <a href="#exm-ch04-int-2" class="quarto-xref">مثال&nbsp;<span>4.94</span></a>، <a href="#exm-ch04-int-3" class="quarto-xref">مثال&nbsp;<span>4.95</span></a>، آزمایشگاهِ ۳ و <a href="#exm-ch04-fmea" class="quarto-xref">مثال&nbsp;<span>4.90</span></a>، برنامهٔ بازرسی و آزمونِ شینهٔ اصلیِ ۳۳ کیلوولت را بنویسید.</p>
</div>
<div id="exr-ch04-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.127</strong></span> بازبینِ یک محاسبه می‌بیند که مدولِ مقطعِ برج با <span class="math inline">\(I/D\)</span> به‌جای <span class="math inline">\(I/(D/2)\)</span> حساب شده است. تنشِ گزارش‌شده و تنشِ درست چیست؟ این خطا محافظه‌کارانه است یا خطرناک، و با کدام وارسی پیدا می‌شود؟</p>
</div>
<div id="exr-ch04-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.128</strong></span> برای اینورترهای نیروگاهِ P یک «یادداشتِ اثرِ ارتفاع» بنویسید که خنک‌کاری (<a href="#exm-ch04-cooling" class="quarto-xref">مثال&nbsp;<span>4.23</span></a>)، دمای پیوند (<a href="#exm-ch04-heatsink" class="quarto-xref">مثال&nbsp;<span>4.28</span></a>) و عایقِ هوایی (<a href="#exm-ch04-altitude" class="quarto-xref">مثال&nbsp;<span>4.37</span></a>) را با عدد به هم پیوند دهد و پرسش‌های لازم از سازنده را فهرست کند.</p>
</div>
<div id="exr-ch04-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 4.129</strong></span> برای کوبشِ شمع‌های سازهٔ خورشیدی یک تحلیلِ حالت‌های خرابیِ فرایند (پنج حالت، با امتیاز و اقدام) بنویسید.</p>
</div>
</section>
</section>
<section id="sec-ch04-solutions" class="level2" data-number="4.14">
<h2 data-number="4.14" class="anchored" data-anchor-id="sec-ch04-solutions"><span class="header-section-number">4.14</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>عددها را برنامهٔ <code>companion/ch04/solutions.py</code> تولید کرده است (خروجی در پایانِ بخش). برای پرسش‌های طراحی و تسلط <strong>معیارهای ارزیابی</strong> آمده است.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-1" class="quarto-xref">تمرین&nbsp;<span>4.1</span></a>.</strong> <span class="ltr" dir="ltr">1.0996 rad/s</span> و <span class="ltr" dir="ltr">82.5 m/s</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-2" class="quarto-xref">تمرین&nbsp;<span>4.2</span></a>.</strong> <span class="ltr" dir="ltr">9 J</span>؛ <span class="ltr" dir="ltr">0.981 MJ</span> = <span class="ltr" dir="ltr">0.272 kWh</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-3" class="quarto-xref">تمرین&nbsp;<span>4.3</span></a>.</strong> <span class="ltr" dir="ltr">1.107 kg/m³</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-4" class="quarto-xref">تمرین&nbsp;<span>4.4</span></a>.</strong> <span class="ltr" dir="ltr">268.8 W/m²</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-5" class="quarto-xref">تمرین&nbsp;<span>4.5</span></a>.</strong> <span class="ltr" dir="ltr">7.2 mm</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-6" class="quarto-xref">تمرین&nbsp;<span>4.6</span></a>.</strong> <span class="ltr" dir="ltr">1.24 eV</span>؛ <span class="ltr" dir="ltr">1107 nm</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-7" class="quarto-xref">تمرین&nbsp;<span>4.7</span></a>.</strong> <span class="ltr" dir="ltr">1.905 mm</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-8" class="quarto-xref">تمرین&nbsp;<span>4.8</span></a>.</strong> <span class="ltr" dir="ltr">0.040</span> و <span class="ltr" dir="ltr">0.020</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-9" class="quarto-xref">تمرین&nbsp;<span>4.9</span></a>.</strong> <span class="ltr" dir="ltr">11.6 µm</span> در سال (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-10" class="quarto-xref">تمرین&nbsp;<span>4.10</span></a>.</strong> معیارها: تعریف با یکا و نمونه (مثلاً خستگی در جوشِ برج، خزش در کابل‌شوی آلومینیومی، خوردگی در شمعِ گالوانیزه).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-51" class="quarto-xref">تمرین&nbsp;<span>4.11</span></a>.</strong> <span class="ltr" dir="ltr">39.5 N</span> (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-52" class="quarto-xref">تمرین&nbsp;<span>4.12</span></a>.</strong> <span class="ltr" dir="ltr">2.39 A</span> اوج (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-53" class="quarto-xref">تمرین&nbsp;<span>4.13</span></a>.</strong> <span class="ltr" dir="ltr">536 mAh/g</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-54" class="quarto-xref">تمرین&nbsp;<span>4.14</span></a>.</strong> <span class="ltr" dir="ltr">3.30 mm</span> (<span class="ltr" dir="ltr">P54</span>)؛ نصفِ مقدارِ ۱۰۰ هرتز، چون با جذرِ بسامد کم می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-55" class="quarto-xref">تمرین&nbsp;<span>4.15</span></a>.</strong> <span class="ltr" dir="ltr">3.75 µm</span> (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-56" class="quarto-xref">تمرین&nbsp;<span>4.16</span></a>.</strong> <span class="ltr" dir="ltr">150 MPa</span> (<span class="ltr" dir="ltr">P56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-57" class="quarto-xref">تمرین&nbsp;<span>4.17</span></a>.</strong> قطرِ موقعیتِ <span class="ltr" dir="ltr">0.447 mm</span>؛ پذیرفته (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-86" class="quarto-xref">تمرین&nbsp;<span>4.18</span></a>.</strong> <span class="ltr" dir="ltr">1200 rpm</span> (<span class="ltr" dir="ltr">P86</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-87" class="quarto-xref">تمرین&nbsp;<span>4.19</span></a>.</strong> <span class="ltr" dir="ltr">714 g/m²</span> (<span class="ltr" dir="ltr">P87</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-88" class="quarto-xref">تمرین&nbsp;<span>4.20</span></a>.</strong> <span class="ltr" dir="ltr">29.6 mm</span> (<span class="ltr" dir="ltr">P88</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-89" class="quarto-xref">تمرین&nbsp;<span>4.21</span></a>.</strong> مس <span class="ltr" dir="ltr">6.88 mΩ</span>، فولاد حدودِ <span class="ltr" dir="ltr">68 mΩ</span> (<span class="ltr" dir="ltr">P89</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-90" class="quarto-xref">تمرین&nbsp;<span>4.22</span></a>.</strong> <span class="ltr" dir="ltr">0.40</span> (<span class="ltr" dir="ltr">P90</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-111" class="quarto-xref">تمرین&nbsp;<span>4.23</span></a>.</strong> <span class="ltr" dir="ltr">0.98 MN</span> (<span class="ltr" dir="ltr">P111</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-112" class="quarto-xref">تمرین&nbsp;<span>4.24</span></a>.</strong> <span class="ltr" dir="ltr">4.0 m</span> (<span class="ltr" dir="ltr">P112</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-11" class="quarto-xref">تمرین&nbsp;<span>4.25</span></a>.</strong> <span class="ltr" dir="ltr">0.512</span> و <span class="ltr" dir="ltr">0.576</span> (<span class="ltr" dir="ltr">P11</span>)؛ بیشینه فقط در <span class="math inline">\(a = 1/3\)</span> است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-12" class="quarto-xref">تمرین&nbsp;<span>4.26</span></a>.</strong> <span class="ltr" dir="ltr">7.61</span> و <span class="ltr" dir="ltr">7.45 m/s</span> (<span class="ltr" dir="ltr">P12</span>)؛ انتخابِ نما دو درصد تفاوت در تندی و حدودِ شش درصد در توان می‌دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-13" class="quarto-xref">تمرین&nbsp;<span>4.27</span></a>.</strong> <span class="ltr" dir="ltr">89.2 °C</span> (<span class="ltr" dir="ltr">P13</span>)، درست زیرِ حدِ ۹۰ درجهٔ فرضی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-14" class="quarto-xref">تمرین&nbsp;<span>4.28</span></a>.</strong> <span class="ltr" dir="ltr">6.44</span> و <span class="ltr" dir="ltr">2.93 kV/mm</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-15" class="quarto-xref">تمرین&nbsp;<span>4.29</span></a>.</strong> <span class="ltr" dir="ltr">640 N/m</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-16" class="quarto-xref">تمرین&nbsp;<span>4.30</span></a>.</strong> ۱۲۰ دور (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-17" class="quarto-xref">تمرین&nbsp;<span>4.31</span></a>.</strong> <span class="ltr" dir="ltr">1.25 Hz</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-18" class="quarto-xref">تمرین&nbsp;<span>4.32</span></a>.</strong> <span class="ltr" dir="ltr">28.0</span> و <span class="ltr" dir="ltr">44.8 dB(A)</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-19" class="quarto-xref">تمرین&nbsp;<span>4.33</span></a>.</strong> <span class="math inline">\(1.12 \times 10^{7}\)</span> و <span class="math inline">\(1.4 \times 10^{6}\)</span> چرخه (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-20" class="quarto-xref">تمرین&nbsp;<span>4.34</span></a>.</strong> <span class="ltr" dir="ltr">18.0 mm</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-58" class="quarto-xref">تمرین&nbsp;<span>4.35</span></a>.</strong> <span class="ltr" dir="ltr">346 MPa</span> (<span class="ltr" dir="ltr">P58</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-59" class="quarto-xref">تمرین&nbsp;<span>4.36</span></a>.</strong> <span class="ltr" dir="ltr">42.4 kN</span> (<span class="ltr" dir="ltr">P59</span>)؛ هنوز یک‌چهارمِ بارِ تسلیم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-60" class="quarto-xref">تمرین&nbsp;<span>4.37</span></a>.</strong> <span class="ltr" dir="ltr">44.4</span> و <span class="ltr" dir="ltr">7.1 GPa</span> (<span class="ltr" dir="ltr">P60</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-61" class="quarto-xref">تمرین&nbsp;<span>4.38</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">10.6 K</span> (<span class="ltr" dir="ltr">P61</span>)؛ انرژیِ فعال‌سازیِ کمتر، حساسیتِ کمتر به دما.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-62" class="quarto-xref">تمرین&nbsp;<span>4.39</span></a>.</strong> جرمِ هوای <span class="ltr" dir="ltr">1.414</span> و <span class="ltr" dir="ltr">862 W/m²</span> (<span class="ltr" dir="ltr">P62</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-63" class="quarto-xref">تمرین&nbsp;<span>4.40</span></a>.</strong> <span class="ltr" dir="ltr">0.339</span>، یعنی فقط <span class="ltr" dir="ltr">−9.4 dB</span> (<span class="ltr" dir="ltr">P63</span>)؛ پایهٔ نرم‌تر لازم است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-64" class="quarto-xref">تمرین&nbsp;<span>4.41</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">127 °C</span> (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-91" class="quarto-xref">تمرین&nbsp;<span>4.42</span></a>.</strong> بادِ نسبیِ <span class="ltr" dir="ltr">28.3 m/s</span> و زاویهٔ ورودِ <span class="ltr" dir="ltr">13.6°</span> (<span class="ltr" dir="ltr">P91</span>)؛ نزدیکِ ریشه زاویهٔ ورود بزرگ‌تر است، پس مقطع باید بیشتر بچرخد تا زاویهٔ حمله بهینه بماند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-92" class="quarto-xref">تمرین&nbsp;<span>4.43</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">149 °C</span> (<span class="ltr" dir="ltr">P92</span>)، تقریباً روی حدِ ۱۵۰ درجه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-93" class="quarto-xref">تمرین&nbsp;<span>4.44</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">0.370 Ω/km</span> (<span class="ltr" dir="ltr">P93</span>)؛ دو برابر کردنِ فاصله راکتانس را فقط ۱۴ درصد زیاد می‌کند (لگاریتم).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-94" class="quarto-xref">تمرین&nbsp;<span>4.45</span></a>.</strong> همان <span class="ltr" dir="ltr">25.6</span> دقیقه (<span class="ltr" dir="ltr">P94</span>)؛ جرم و سطحِ خنک‌کننده هر دو دو برابر شده‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-95" class="quarto-xref">تمرین&nbsp;<span>4.46</span></a>.</strong> <span class="ltr" dir="ltr">3.84</span> برابر (<span class="ltr" dir="ltr">P95</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-113" class="quarto-xref">تمرین&nbsp;<span>4.47</span></a>.</strong> ضریبِ اطمینانِ <span class="ltr" dir="ltr">4.54</span> و خروج از مرکزیِ <span class="ltr" dir="ltr">2.42 m</span> در برابرِ حدِ <span class="ltr" dir="ltr">3.67 m</span> (<span class="ltr" dir="ltr">P113</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-114" class="quarto-xref">تمرین&nbsp;<span>4.48</span></a>.</strong> <span class="ltr" dir="ltr">1625 W</span> در برابرِ <span class="ltr" dir="ltr">3250 W</span> (<span class="ltr" dir="ltr">P114</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-115" class="quarto-xref">تمرین&nbsp;<span>4.49</span></a>.</strong> <span class="ltr" dir="ltr">0.447</span> (<span class="ltr" dir="ltr">P115</span>)؛ عنصرهای آلیاژیِ کم هم هم‌ارزِ کربن را به اندازهٔ ذوبِ A بالا می‌برند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-21" class="quarto-xref">تمرین&nbsp;<span>4.50</span></a>.</strong> فشارِ <span class="ltr" dir="ltr">785 hPa</span>، چگالیِ <span class="ltr" dir="ltr">0.983</span>، انرژیِ <span class="ltr" dir="ltr">169.8 GWh</span> یا <span class="ltr" dir="ltr">−11.8 %</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-22" class="quarto-xref">تمرین&nbsp;<span>4.51</span></a>.</strong> بیشینهٔ دمای سلول <span class="ltr" dir="ltr">28.6 °C</span> و تغییرِ وزن‌دار <span class="ltr" dir="ltr">+0.9 %</span> (<span class="ltr" dir="ltr">P22</span>): در زمستان سرما ماژول را کمی <strong>پرتوان‌تر</strong> از برگهٔ داده می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-23" class="quarto-xref">تمرین&nbsp;<span>4.52</span></a>.</strong> رانشِ <span class="ltr" dir="ltr">1098 kN</span>، گشتاورِ <span class="ltr" dir="ltr">109.8 MN·m</span>، تنشِ خمشیِ <span class="ltr" dir="ltr">143 MPa</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-24" class="quarto-xref">تمرین&nbsp;<span>4.53</span></a>.</strong> بیشینهٔ <span class="ltr" dir="ltr">85.6 °C</span> و هیچ ساعتی بالای حد (<span class="ltr" dir="ltr">P24</span>)؛ با حاشیهٔ کم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-25" class="quarto-xref">تمرین&nbsp;<span>4.54</span></a>.</strong> <span class="ltr" dir="ltr">57.5</span> و <span class="ltr" dir="ltr">28.8</span> سال (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-26" class="quarto-xref">تمرین&nbsp;<span>4.55</span></a>.</strong> ماهِ ۷۵ به‌جای ماهِ ۳۱ (<span class="ltr" dir="ltr">P26</span>)؛ تهویهٔ بهتر خرابی را عقب می‌اندازد اما حذف نمی‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-27" class="quarto-xref">تمرین&nbsp;<span>4.56</span></a>.</strong> <span class="ltr" dir="ltr">6.51 A</span> و حدودِ <span class="ltr" dir="ltr">372 kvar</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-28" class="quarto-xref">تمرین&nbsp;<span>4.57</span></a>.</strong> <span class="ltr" dir="ltr">0.9952</span> (<span class="ltr" dir="ltr">P28</span>)؛ اثر بر انرژی کم است، بر بارِ متناوبِ پره زیاد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-29" class="quarto-xref">تمرین&nbsp;<span>4.58</span></a>.</strong> <span class="ltr" dir="ltr">1.1455</span> به <span class="ltr" dir="ltr">1.1311 kg/m³</span>، حدودِ <span class="ltr" dir="ltr">−1.3 %</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-30" class="quarto-xref">تمرین&nbsp;<span>4.59</span></a>.</strong> بازتابِ <span class="ltr" dir="ltr">0.253</span> و عبورِ نسبیِ <span class="ltr" dir="ltr">0.778</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-65" class="quarto-xref">تمرین&nbsp;<span>4.60</span></a>.</strong> تلفاتِ <span class="ltr" dir="ltr">45.7 kW</span> و هوای <span class="ltr" dir="ltr">2.89 m³/s</span> (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-66" class="quarto-xref">تمرین&nbsp;<span>4.61</span></a>.</strong> مقاومتِ <span class="ltr" dir="ltr">1.39 K·m/W</span> و افزایشِ حدودِ <span class="ltr" dir="ltr">57 K</span> (<span class="ltr" dir="ltr">P66</span>)؛ عمقِ بیشتر کمی بدتر است، خاکِ خشک بسیار بدتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-67" class="quarto-xref">تمرین&nbsp;<span>4.62</span></a>.</strong> حدودِ ۹۹ ساعتِ معادل در سال (<span class="ltr" dir="ltr">P67</span>)، یک‌سومِ شینهٔ ۸۰ در ۱۰.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-68" class="quarto-xref">تمرین&nbsp;<span>4.63</span></a>.</strong> <span class="ltr" dir="ltr">0.380</span> و <span class="math inline">\(2.2 \times 10^{-4}\)</span> (<span class="ltr" dir="ltr">P68</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-69" class="quarto-xref">تمرین&nbsp;<span>4.64</span></a>.</strong> <span class="ltr" dir="ltr">0.959</span> و <span class="ltr" dir="ltr">0.520</span> (<span class="ltr" dir="ltr">P69</span>)؛ انباشتهٔ بدِ پنج درصدی نیمی از مواقع پذیرفته می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-70" class="quarto-xref">تمرین&nbsp;<span>4.65</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">38.4 dB(A)</span> (<span class="ltr" dir="ltr">P70</span>)؛ دو دسی‌بل کمتر با ۴۰۰ متر فاصلهٔ بیشتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-71" class="quarto-xref">تمرین&nbsp;<span>4.66</span></a>.</strong> <span class="ltr" dir="ltr">15 W/m</span>، ۳۷ درصدِ گرمای ژول (<span class="ltr" dir="ltr">P71</span>)؛ رنگِ روشن نیمی از گرمای آفتاب را حذف می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-96" class="quarto-xref">تمرین&nbsp;<span>4.67</span></a>.</strong> <span class="ltr" dir="ltr">240 kN</span> (<span class="ltr" dir="ltr">P96</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-97" class="quarto-xref">تمرین&nbsp;<span>4.68</span></a>.</strong> <span class="ltr" dir="ltr">0.804</span> (<span class="ltr" dir="ltr">P97</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-98" class="quarto-xref">تمرین&nbsp;<span>4.69</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">5.2</span> دقیقه برای هر گذر و زبریِ یک‌چهارم (<span class="ltr" dir="ltr">P98</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-99" class="quarto-xref">تمرین&nbsp;<span>4.70</span></a>.</strong> حدودِ ۶۶ کیلوگرم (<span class="ltr" dir="ltr">P99</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-100" class="quarto-xref">تمرین&nbsp;<span>4.71</span></a>.</strong> <span class="ltr" dir="ltr">404 mm²</span>، تلفاتِ <span class="ltr" dir="ltr">69 kW</span> و مسِ <span class="ltr" dir="ltr">4.75 t</span> (<span class="ltr" dir="ltr">P100</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-116" class="quarto-xref">تمرین&nbsp;<span>4.72</span></a>.</strong> بیشینهٔ <span class="ltr" dir="ltr">64.0 °C</span> (<span class="ltr" dir="ltr">P116</span>)، با حاشیهٔ زیاد زیرِ حد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-117" class="quarto-xref">تمرین&nbsp;<span>4.73</span></a>.</strong> <span class="ltr" dir="ltr">0.617</span> (<span class="ltr" dir="ltr">P117</span>)؛ فقط پنج متر آن‌سوتر، فرسایش ۶۰ درصد بیشتر است: محافظ باید بخشِ بیرونی را کامل بپوشاند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-118" class="quarto-xref">تمرین&nbsp;<span>4.74</span></a>.</strong> <span class="ltr" dir="ltr">64</span> (<span class="ltr" dir="ltr">P118</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-119" class="quarto-xref">تمرین&nbsp;<span>4.75</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">15.1 °C</span> (<span class="ltr" dir="ltr">P119</span>)؛ در اتاقِ سرد، اتصالِ داغ حتی «سردتر» دیده می‌شود: خطر بیشتر است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-31" class="quarto-xref">تمرین&nbsp;<span>4.76</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">56.8 mm</span> پس از ۳۰ گامِ دوبخشی (<span class="ltr" dir="ltr">P31</span>)؛ برجِ سنگین‌تر و گران‌تر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-32" class="quarto-xref">تمرین&nbsp;<span>4.77</span></a>.</strong> گشتاورِ <span class="ltr" dir="ltr">2.56 kN·m</span> و پیش‌کشیدگیِ <span class="ltr" dir="ltr">396</span> تا <span class="ltr" dir="ltr">593 kN</span> (<span class="ltr" dir="ltr">P32</span>). معیار: کنترلِ مستقیمِ کشش یا روشِ سفت‌کاریِ تأییدشده با ضریبِ اصطکاکِ اندازه‌گیری‌شده و نمونه‌گیری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-33" class="quarto-xref">تمرین&nbsp;<span>4.78</span></a>.</strong> <span class="ltr" dir="ltr">3.95</span>، <span class="ltr" dir="ltr">4.00</span>، <span class="ltr" dir="ltr">3.00</span> (<span class="ltr" dir="ltr">P33</span>): برنده همان است اما با اختلافِ ناچیز؛ تصمیم با دادهٔ خورندگیِ خاک قطعی شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-34" class="quarto-xref">تمرین&nbsp;<span>4.79</span></a>.</strong> حدودِ ۲۳۰۰ قطعه (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-35" class="quarto-xref">تمرین&nbsp;<span>4.80</span></a>.</strong> محورِ <span class="ltr" dir="ltr">600.090</span> تا <span class="ltr" dir="ltr">600.100 mm</span> با رواداریِ ۱۰ میکرومتر (<span class="ltr" dir="ltr">P35</span>): ساختِ دقیق و بازرسیِ دقیق لازم است؛ شاید بهتر باشد بازهٔ تداخل بازبینی شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-36" class="quarto-xref">تمرین&nbsp;<span>4.81</span></a>.</strong> <span class="ltr" dir="ltr">8.5 kN</span> (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-37" class="quarto-xref">تمرین&nbsp;<span>4.82</span></a>.</strong> ضریبِ <span class="ltr" dir="ltr">0.771</span>، یعنی حدودِ ۲۳ درصد کاهشِ تنش (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-38" class="quarto-xref">تمرین&nbsp;<span>4.83</span></a>.</strong> <span class="ltr" dir="ltr">1.93 mm</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-39" class="quarto-xref">تمرین&nbsp;<span>4.84</span></a>.</strong> <span class="ltr" dir="ltr">1.12 mm</span> بر متر (<span class="ltr" dir="ltr">P39</span>)؛ قاب با درزِ لاستیکی یا چسبِ انعطاف‌پذیر این حرکت را جذب می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-40" class="quarto-xref">تمرین&nbsp;<span>4.85</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">4400 A</span> (<span class="ltr" dir="ltr">P40</span>)؛ عددی برای حدِ اعتبارِ مدل، نه جریانِ مجاز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-72" class="quarto-xref">تمرین&nbsp;<span>4.86</span></a>.</strong> گشتاورِ رزوهٔ <span class="ltr" dir="ltr">1776 N·m</span> و تنشِ معادلِ <span class="ltr" dir="ltr">746 MPa</span>، ۹۰ درصدِ گواه (<span class="ltr" dir="ltr">P72</span>): پیچِ خشک یا زنگ‌زده هنگامِ سفت شدن به تسلیم نزدیک می‌شود؛ روانکاریِ مشخص‌شده بخشی از روشِ نصب است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-73" class="quarto-xref">تمرین&nbsp;<span>4.87</span></a>.</strong> ضریبِ بارِ <span class="ltr" dir="ltr">0.25</span>؛ از دست رفتنِ پیش‌کشیدگی آسیب را ۶۴ برابر می‌کند (<span class="ltr" dir="ltr">P73</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-74" class="quarto-xref">تمرین&nbsp;<span>4.88</span></a>.</strong> حدودِ ۲۱ دقیقه (<span class="ltr" dir="ltr">P74</span>)؛ با حاشیهٔ زیاد پیش از سفت شدنِ رزین.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-75" class="quarto-xref">تمرین&nbsp;<span>4.89</span></a>.</strong> پسارِ <span class="ltr" dir="ltr">253 kN</span> و گشتاورِ <span class="ltr" dir="ltr">13.8 MN·m</span> (<span class="ltr" dir="ltr">P75</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-76" class="quarto-xref">تمرین&nbsp;<span>4.90</span></a>.</strong> <span class="ltr" dir="ltr">6.25</span> (<span class="ltr" dir="ltr">P76</span>)؛ کافی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-77" class="quarto-xref">تمرین&nbsp;<span>4.91</span></a>.</strong> <span class="ltr" dir="ltr">16.5</span> و <span class="ltr" dir="ltr">10.7 mm</span> (<span class="ltr" dir="ltr">P77</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-78" class="quarto-xref">تمرین&nbsp;<span>4.92</span></a>.</strong> با تنظیمِ درست <span class="ltr" dir="ltr">60.0 °C</span> و با تنظیمِ <span class="ltr" dir="ltr">0.95</span> حدودِ <span class="ltr" dir="ltr">48.4 °C</span> (<span class="ltr" dir="ltr">P78</span>): ۱۲ درجه کم‌خوانی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-101" class="quarto-xref">تمرین&nbsp;<span>4.93</span></a>.</strong> مقاومتِ <span class="ltr" dir="ltr">0.74 K·m/W</span> و افزایشِ حدودِ <span class="ltr" dir="ltr">30 K</span> (<span class="ltr" dir="ltr">P101</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-102" class="quarto-xref">تمرین&nbsp;<span>4.94</span></a>.</strong> <span class="ltr" dir="ltr">182 kN</span> بر پیچ؛ نوسانِ <span class="ltr" dir="ltr">37.2 MPa</span> با پیش‌کشیدگی و <span class="ltr" dir="ltr">223 MPa</span> بی‌آن (<span class="ltr" dir="ltr">P102</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-103" class="quarto-xref">تمرین&nbsp;<span>4.95</span></a>.</strong> ساقِ <span class="ltr" dir="ltr">3.5 mm</span> (<span class="ltr" dir="ltr">P103</span>)؛ در عمل کمینهٔ ساق به ضخامتِ ورق‌ها هم بستگی دارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-104" class="quarto-xref">تمرین&nbsp;<span>4.96</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1.44 m</span> (<span class="ltr" dir="ltr">P104</span>)؛ پس ورودی‌ها حداکثر حدودِ <span class="ltr" dir="ltr">2.9 m</span> از هم (جریان از دو سو).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-105" class="quarto-xref">تمرین&nbsp;<span>4.97</span></a>.</strong> عددِ اولویتِ <span class="ltr" dir="ltr">224</span> (<span class="ltr" dir="ltr">P105</span>)، هم‌رتبه با حالتِ گرمانگاری: کالیبراسیونِ ابزار در اولویت قرار می‌گیرد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-120" class="quarto-xref">تمرین&nbsp;<span>4.98</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">24.3 m</span> (<span class="ltr" dir="ltr">P120</span>)؛ در واقع پایهٔ بزرگ‌تر وزنِ بیشتری هم دارد، پس عدد کمی کمتر است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-121" class="quarto-xref">تمرین&nbsp;<span>4.99</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">40,600</span> ساعت، نزدیک به پنج سال (<span class="ltr" dir="ltr">P121</span>): آزمون‌ها عمرِ کامل را اثبات نمی‌کنند، فقط از سطحِ مشخصی مقاومت را می‌سنجند؛ سابقهٔ میدانی و آزمون‌های ترکیبی مکمل‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-122" class="quarto-xref">تمرین&nbsp;<span>4.100</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">13.0 mm²</span> (<span class="ltr" dir="ltr">P122</span>)؛ پوششِ ۳۵ میلی‌متری حاشیهٔ زیادی دارد (<a href="#exm-ch04-fault-heat" class="quarto-xref">مثال&nbsp;<span>4.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-126" class="quarto-xref">تمرین&nbsp;<span>4.101</span></a>.</strong> <span class="ltr" dir="ltr">0.54 mm</span> (<span class="ltr" dir="ltr">P126</span>)؛ برای این سطحِ موجِ دوتایی، ۸ نقطه کافی است؛ موج‌های کوتاه‌تر نقطه‌های بیشتری می‌خواهند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-127" class="quarto-xref">تمرین&nbsp;<span>4.102</span></a>.</strong> نیروی قائمِ <span class="ltr" dir="ltr">37.1 MN</span> و گشتاورِ حدودِ <span class="ltr" dir="ltr">124 MN·m</span> (<span class="ltr" dir="ltr">P127</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-128" class="quarto-xref">تمرین&nbsp;<span>4.103</span></a>.</strong> <span class="ltr" dir="ltr">3.0</span> (<span class="ltr" dir="ltr">P128</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-129" class="quarto-xref">تمرین&nbsp;<span>4.104</span></a>.</strong> شینه <span class="ltr" dir="ltr">0.43</span> و کابلِ دفن‌شده <span class="ltr" dir="ltr">3</span> (<span class="ltr" dir="ltr">P129</span>): برای شینه مدلِ پایای ساعتی کافی است، برای کابل نه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-41" class="quarto-xref">تمرین&nbsp;<span>4.105</span></a>.</strong> معیارها: ایمن‌سازیِ فوری (کاهشِ بار یا توقف با تصمیمِ مهندسِ مسئول)؛ اندازه و جهتِ ترک با روشِ مناسب (<a href="#tbl-ch04-ndt" class="quarto-xref">جدول&nbsp;<span>4.4</span></a>)؛ سوابقِ ساخت و بازرسیِ جوش؛ فرضیه‌های خستگی، عیبِ جوش، چقرمگیِ کم؛ برآوردِ رشدِ ترک تا بحرانی؛ تصمیمِ تعمیر یا جایگزینی با تأییدِ سازنده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-42" class="quarto-xref">تمرین&nbsp;<span>4.106</span></a>.</strong> معیارها: خورندگیِ اندازه‌گیری‌شدهٔ خاک و جو؛ ضخامتِ پوشش و کاهشِ مقطعِ مجاز در عمرِ طرح؛ گزینه‌ها و ماتریس با شاهد؛ برنامهٔ بازرسی (ضخامت‌سنجی، چشمی پس از کوبش، پایشِ دوره‌ای)؛ استانداردهای <a href="#sec-ch04-std" class="quarto-xref"><span>بخش 4.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-43" class="quarto-xref">تمرین&nbsp;<span>4.107</span></a>.</strong> معیارها: هر دو دوتایی زیرِ حد (حدودِ <span class="ltr" dir="ltr">64</span> و <span class="ltr" dir="ltr">65 °C</span>)؛ جرمِ حدودِ <span class="ltr" dir="ltr">14.3</span> در برابرِ <span class="ltr" dir="ltr">5.4 kg/m</span>؛ اتصال‌های آلومینیومی نیاز به آماده‌سازی و کابل‌شوی مناسب و گرمانگاری دارند؛ تصمیمِ مستند با شاهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-44" class="quarto-xref">تمرین&nbsp;<span>4.108</span></a>.</strong> معیارها: مقدارِ نوعی به‌جای حداقل، دمای آزمونِ نامعلوم، یکای غیرِمتریک، خواصِ مادهٔ تازه بی‌اطلاعاتِ پیری، ادعای سازنده بدونِ گواهیِ مستقل؛ و راه‌حلِ هر کدام.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-45" class="quarto-xref">تمرین&nbsp;<span>4.109</span></a>.</strong> معیارها: برای جوش (چشمی، فراصوتی، صلاحیتِ بازرس)، پیچ (روشِ سفت‌کاری، نمونه‌گیری، ابزارِ کالیبره)، پوشش (ضخامت، چسبندگی)؛ نقطه‌های توقف؛ سندها و مسئولان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-46" class="quarto-xref">تمرین&nbsp;<span>4.110</span></a>.</strong> معیارها: تبدیلِ ضربی یعنی هر درصد در هر مرحله تقریباً یک درصد خروجی؛ هزینهٔ بهبود در مرحله‌های الکتریکی معمولاً کمتر از روتور است، اما بزرگ‌ترین جای بهبود در کنترل و کاهشِ توقف‌هاست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-47" class="quarto-xref">تمرین&nbsp;<span>4.111</span></a>.</strong> با نصفِ تلاطم <span class="ltr" dir="ltr">0.69</span> و بی‌تلاطم <span class="ltr" dir="ltr">0.57</span> آسیبِ مرجع (<span class="ltr" dir="ltr">P47</span>): بیش از نیمِ آسیب از چرخهٔ آهسته و تحریکِ <span class="math inline">\(3P\)</span> است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-48" class="quarto-xref">تمرین&nbsp;<span>4.112</span></a>.</strong> ماهِ ۵۴ با <span class="ltr" dir="ltr">50 kJ/mol</span> و ماهِ ۲۰ با <span class="ltr" dir="ltr">90 kJ/mol</span> (<span class="ltr" dir="ltr">P48</span>): پیش‌بینیِ زمانِ خرابی به پارامتری بسیار حساس است که داده‌ای برایش نداریم؛ مدل سازوکار را نشان می‌دهد، نه زمان را.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-49" class="quarto-xref">تمرین&nbsp;<span>4.113</span></a>.</strong> معیارها: نرم-سفت سبک‌تر و ارزان‌تر اما با گذرِ <span class="math inline">\(3P\)</span> از بسامدِ برج در دورهای پایین؛ سفت-سفت سنگین‌تر و بی‌گذر؛ نقشِ کنترل در پرهیز از دورهای بحرانی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-50" class="quarto-xref">تمرین&nbsp;<span>4.114</span></a>.</strong> معیارها: هدف، متغیرها و یکاها، معادله و فرض‌ها (<span class="math inline">\(h\)</span> ثابت، حالتِ پایا، بی‌نزدیکی)، دامنهٔ اعتبار (پیش از فرار)، وارسیِ تحلیلی و عددی، عدمِ قطعیت در <span class="math inline">\(h\)</span>، مالک و بازنگری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-79" class="quarto-xref">تمرین&nbsp;<span>4.115</span></a>.</strong> معیارها: چگالیِ هوای کمتر (<a href="#exm-ch04-cooling" class="quarto-xref">مثال&nbsp;<span>4.23</span></a>) و خنک‌کاریِ ضعیف‌تر، عایقِ هوایی ضعیف‌تر (<a href="#exm-ch04-altitude" class="quarto-xref">مثال&nbsp;<span>4.37</span></a>)، پیریِ تندتر در دمای بیشتر (<a href="#exm-ch04-ageing" class="quarto-xref">مثال&nbsp;<span>4.56</span></a>)؛ درخواستِ تأییدِ سازنده برای کاهشِ ظرفیت، فاصله‌های عایقی و آزمون‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-80" class="quarto-xref">تمرین&nbsp;<span>4.116</span></a>.</strong> نسبتِ <span class="ltr" dir="ltr">1.612</span> برای رسانای توپر و <span class="ltr" dir="ltr">1.066</span> برای هر قطعهٔ ۵۰۰ میلی‌متری (<span class="ltr" dir="ltr">P80</span>). مدل <strong>اثرِ مجاورتِ</strong> قطعه‌ها و فازهای کناری را نمی‌بیند؛ قطعه‌ها باید در طول جابه‌جا شوند تا هر کدام همه‌جای مقطع را ببیند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-81" class="quarto-xref">تمرین&nbsp;<span>4.117</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">7.3 s</span> (<span class="ltr" dir="ltr">P81</span>): حفاظتِ خطای زمین باید خیلی زودتر عمل کند و نقطهٔ صفر جریانِ خطا را محدود کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-82" class="quarto-xref">تمرین&nbsp;<span>4.118</span></a>.</strong> حدودِ ۱۴۱ دقیقه (<span class="ltr" dir="ltr">P82</span>)؛ معیارها: محلِ تغذیه، بازرسیِ فراصوتی یا پرتونگاری در این بخش، معیارِ پذیرشِ حفره.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-83" class="quarto-xref">تمرین&nbsp;<span>4.119</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">3.7</span> سالِ دوز (<span class="ltr" dir="ltr">P83</span>). پرسش‌ها: طیف و دمای محفظه، رطوبت، آزمون‌های ترکیبی، اندازه‌گیریِ خواص پس از آزمون، و سابقهٔ میدانی در اقلیمِ مشابه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-84" class="quarto-xref">تمرین&nbsp;<span>4.120</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">38,600 GJ</span> و بازگشتِ <span class="ltr" dir="ltr">7.7</span> ماه (<span class="ltr" dir="ltr">P84</span>)؛ فولاد بیشترین سهم را دارد و نتیجه به آن حساس است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-85" class="quarto-xref">تمرین&nbsp;<span>4.121</span></a>.</strong> معیارها: فرضیه‌ها (ترکِ سلول، اتصالِ لحیمیِ خسته، سایه، دیودِ معیوب)، خطای گسیلندگی و زاویه در گرمانگاریِ هوایی، آزمون‌های تأییدی (منحنیِ جریان-ولتاژ، تصویربرداریِ الکترولومینسانس) و تصمیمِ ایمنی (جداسازی) (فصل‌های ۴۱ و ۵۲).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-106" class="quarto-xref">تمرین&nbsp;<span>4.122</span></a>.</strong> فرسایش حدودِ نصف می‌شود (<span class="ltr" dir="ltr">0.51</span> برابر، <span class="ltr" dir="ltr">P106</span>) و صدا کم می‌شود، اما گشتاور برای همان توان بیشتر می‌شود (<a href="#eq-ch04-power-torque" class="quarto-xref">معادلهٔ&nbsp;<span>4.2</span></a>) و زنجیرهٔ انتقال سنگین‌تر؛ معیارها: هر سه اثر با عدد و منبع.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-107" class="quarto-xref">تمرین&nbsp;<span>4.123</span></a>.</strong> جرمِ هوای اصلاح‌شده <span class="ltr" dir="ltr">0.886</span> و تابشِ <span class="ltr" dir="ltr">974 W/m²</span> در برابرِ <span class="ltr" dir="ltr">942</span> (<span class="ltr" dir="ltr">P107</span>): مدل از دادهٔ بسته (<span class="ltr" dir="ltr">882</span>) <strong>دورتر</strong> می‌شود؛ پس دادهٔ ساختگی جوِ کدرتری (غبار، بخار) دارد که مدلِ ساده نمی‌بیند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-108" class="quarto-xref">تمرین&nbsp;<span>4.124</span></a>.</strong> <span class="ltr" dir="ltr">1.096</span> (<span class="ltr" dir="ltr">P108</span>) در برابرِ <span class="ltr" dir="ltr">1.228</span> برای مسِ هم‌سطح (<a href="#exm-ch04-skin" class="quarto-xref">مثال&nbsp;<span>4.26</span></a>): عمقِ پوستیِ آلومینیوم بیشتر است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-109" class="quarto-xref">تمرین&nbsp;<span>4.125</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">194 °C</span>؛ کمینهٔ سطح حدودِ <span class="ltr" dir="ltr">333 mm²</span> (<span class="ltr" dir="ltr">P109</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-110" class="quarto-xref">تمرین&nbsp;<span>4.126</span></a>.</strong> معیارها: انتخابِ شینهٔ دوتایی با دلیل (<a href="#exm-ch04-int-2" class="quarto-xref">مثال&nbsp;<span>4.94</span></a> و آزمایشگاهِ ۳)؛ کنترل‌های نصبِ اتصال (<a href="#tbl-ch04-itp" class="quarto-xref">جدول&nbsp;<span>4.5</span></a>)؛ گرمانگاریِ راه‌اندازی زیرِ بار با برچسب‌های گسیلندگیِ معلوم؛ گرمانگاریِ دوره‌ای؛ معیارِ هشدار و اقدام؛ سوابق.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-123" class="quarto-xref">تمرین&nbsp;<span>4.127</span></a>.</strong> گزارش <span class="ltr" dir="ltr">234 MPa</span> به‌جای <span class="ltr" dir="ltr">117 MPa</span> (<span class="ltr" dir="ltr">P123</span>): محافظه‌کارانه، اما می‌تواند به برجی بی‌دلیل سنگین برسد؛ و همان خطا در جهتِ مخالف (مثلاً <span class="math inline">\(2I/D\)</span> با قطرِ اشتباه) خطرناک است. وارسی با حالتِ حدیِ لولهٔ جدارنازک (<span class="math inline">\(S \approx \pi r^{2} t\)</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-124" class="quarto-xref">تمرین&nbsp;<span>4.128</span></a>.</strong> معیارها: حجمِ هوا ۱۴ درصد و توانِ فن ۳۱ درصد بیشتر، دمای پیوند چند درجه بالاتر، استقامتِ هوا تا ۱۹ درصد کمتر؛ پرسش‌ها: منحنیِ کاهشِ ظرفیت با دما و ارتفاع، رده‌بندیِ عایقی برای ارتفاع، و شاهدِ آزمون.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch04-125" class="quarto-xref">تمرین&nbsp;<span>4.129</span></a>.</strong> معیارها: حالت‌ها (موقعیتِ نادرست، کجی، آسیبِ پوشش در کوبش، عمقِ ناکافی، برخورد با سنگ)، امتیازِ شدت-رخداد-کشف با دلیل، اقدام‌ها (کنترلِ موقعیت با نقشه‌برداری، بازرسیِ پوشش پس از کوبش، آزمونِ بارگذاریِ نمونه) و بازنگریِ امتیازها.</p>
</div>
<p><strong>خروجیِ برنامهٔ پاسخ‌نامه.</strong></p>
<pre class="text"><code>P01: 10.5 rpm = 1.0996 rad/s; tip speed 82.5 m/s
P02: KE = 9 J; PE = 0.981 MJ = 0.272 kWh
P03: rho(900 hPa, 10 C) = 1.107 kg/m3
P04: 1/2 x 1.05 x 8^3 = 268.8 W/m2
P05: steel 10 m, 60 K: 7.2 mm
P06: 1000 nm: 1.240 eV; 1.12 eV: 1107 nm
P07: 200 MPa / 210 GPa x 2 m = 1.905 mm
P08: n 1.5: 0.040; n 1.33: 0.0201
P09: steel at 0.01 A/m2: 11.6 um/yr
P11: Cp(0.2) = 0.512; Cp(0.4) = 0.576
P12: alpha 0.171: 7.61 m/s; alpha 0.12: 7.45 m/s
P13: Cu 80 x 10 at 1800 A: 89.2 C (k alpha 0.152)
P14: E at 15 mm = 6.44 kV/mm; at 33 mm 2.93 kV/mm
P15: 40 kA, 0.5 m: 640 N/m
P16: N = 400 / (4.44 x 50 x 0.01 x 1.5) = 120 turns
P17: tube 0.5 m x 10 mm, 20 m: f1 = 1.25 Hz
P18: 2 km: 28.0 dB(A); 12 equal at 1 km: 44.8 dB(A)
P19: 40 MPa: 1.12e+07 cycles; 80 MPa: 1.4e+06
P20: a_c = 18.0 mm
P21: 2100 m hub, 5 C: p 785 hPa, rho 0.983; energy 169.8 GWh (-11.8 %)
P22: winter day: max cell 28.6 C; irradiance-weighted change +0.9 %
P23: thrust 1098 kN; moment 109.8 MN m; sigma_b 143 MPa
P24: Cu 100 x 10: T max 85.6 C, hours above 90 C 0
P25: 115 um at 2 um/yr: 57.5 yr; at 4 um/yr: 28.8 yr
P27: 5 km: I_c = 6.51 A; Q = sqrt3 x 33 kV x I_c = 372 kvar
P28: alpha 0.25: rotor-equivalent / hub = 0.9952
P29: 35 C sea level: dry 1.1455, 60 % rh 1.1311 (-1.26 %)
P30: 75 deg: reflectance 0.253, transmission relative to normal 0.778
P26: h A = 2.0 W/K: 30 micro-ohm joint exceeds 105 C in month 75
P31: D 4.5 m, f1 = 0.25 Hz needs t = 56.8 mm (30 bisection steps)
P32: torque 2.56 kN m; K 0.12 .. 0.18 -&gt; preload 396 .. 593 kN
P33: weights 0.30/0.25/0.35/0.10: HDG 3.95, thicker HDG 4.00, stainless 3.00
P34: tool 40 000: break-even 2,299 parts
P35: shaft 600.090 .. 600.100 mm gives interference 0.020 .. 0.100 mm
     (tolerance 10 um)
P36: sigma 13 kN, half tolerance 47.5 kN: Cpk = 1 when the mean has moved 47.5
     - 3 x 13 = 8.5 kN from the centre
P37: stress factor for D = 0.5 from 1.09: (0.5/1.09)^(1/3) = 0.771
P38: a50 1.0, s 0.3: a90 = 1.93 mm
P39: Al frame on glass, 80 K: 1.12 mm per m
P40: Al 100 x 10, h 10: runaway above 4,400 A (linear model)
P47: turbulence x 0.5: damage 0.69 of reference; turbulence x 0.0: damage 0.57
     of reference
P48: Ea 50 kJ/mol: 30 micro-ohm joint fails in month 54
P48: Ea 90 kJ/mol: 30 micro-ohm joint fails in month 20
P51: 1 kg, 1 m, 60 rpm: m omega^2 r = 39.5 N
P52: B 1.5 T, 2 m iron, mu_r 5000, 200 turns: i = 2.39 A peak
P53: M 100 g/mol, n 2: 536 mAh/g
P54: copper at 400 Hz: skin depth 3.30 mm
P55: 500 C: Wien peak 3.75 um
P56: Kt 3 x 50 MPa = 150 MPa at the hole edge
P57: dx 0.2, dy 0.1: true position 0.447 mm (accept)
P58: sigma 300, tau 100: von Mises 346 MPa
P59: angle brace, 1.5 m pinned: 42.4 kN
P60: V_f 0.6: E along 44.4 GPa, across 7.1 GPa
P61: Ea 80 kJ/mol near 105 C: rate doubles every 10.6 K
P62: 45 deg: air mass 1.414, model DNI 862 W/m2
P63: f_n 50 Hz at 100 Hz: transmissibility 0.339 (-9.4 dB)
P64: Cu 95 mm2, 10 kA, 0.5 s from 90 C: 127 C
P65: 3 MW inverter: losses 45.7 kW, air 2.89 m3/s at 1200 m
P66: rho_soil 2.0, depth 1.0 m: R_th 1.39 K m/W, rise 57 K
P67: Cu 100 x 10: 99 equivalent hours at 90 C per year
P68: 45 MPa: annealed 0.380, tempered 2.2e-04
P69: plan n 32, c 1: P(accept) 0.959 at 1 %, 0.520 at 5 %
P70: house 1200 m west: total 38.4 dB(A)
P71: absorptance 0.3: 15 W/m = 37 % of the Joule loss
P72: thread friction 0.16: thread torque 1776 N m, von Mises 746 MPa = 90% of
     proof
P73: k_c = 3 k_b: load factor 0.25; losing preload multiplies damage by 64
P74: inlets 1.2 m apart (0.6 m each way): 21 min
P75: C_d 1.0 in the 50-year wind: drag 253 kN, moment 13.8 MN m
P76: tolerance 0.05 mm, micrometer U 0.004: TUR 6.25
P77: pile +-10: worst 16.5 mm, RSS 10.7 mm
P78: 60 C joint, eps 0.6: set 0.6 reads 60.0 C, set 0.95 reads 48.4 C
P80: 2000 mm2 solid: R_ac/R_dc 1.612; 500 mm2 segment 1.066 (isolated
     segments)
P81: 35 mm2 Cu screen, 2 kA, 70 to 250 C: 7.3 s
P82: V/A 7.5 cm: 141 min to solidify
P83: 6000 h chamber = 3.7 site-years of UV dose
P84: steel 35 MJ/kg: 38,575 GJ, payback 7.7 months
P86: 6 poles at 60 Hz: 1200 rpm
P87: 100 um zinc: 714 g/m2
P88: 10 microseconds in steel: 29.6 mm
P89: 1 m of 2.5 mm2: copper 6.88 milliohm, structural steel 68 milliohm
P90: C 0.20, Mn 1.20: CE 0.40
P91: r 25 m: W 28.3 m/s, inflow angle 13.6 deg
P92: R_ha x 1.3 at 50 C: junction 149 C
P93: 2 m flat spacing: X 0.370 ohm/km
P94: 2 x (80 x 10): tau 25.6 min (mass and surface both double)
P95: tip 100 m/s vs 82.5 m/s: erosion x 3.84
P96: 4 bolts, 200 kN, mu 0.3: slip resistance 240 kN
P97: 870 hPa, 40 C: delta 0.804
P98: feed 0.2 mm/rev: 5.2 min per pass; roughness x 0.25
P99: 0.2 A for 25 years: 66 kg of zinc
P100: 2.5 A/mm2: conductor 404 mm2, loss 69 kW, copper 4.75 t
P101: depth 0.6 m, rho 1.2: R_th 0.74 K m/W, rise 30 K
P102: +-30 MN m: 182 kN per bolt; stress swing 37.2 MPa preloaded, 223 MPa if
     loose
P103: leg for 100 MPa: s = F / (0.707 L sigma) = 3.5 mm
P104: 2 h pot life: longest flow length 1.44 m
P105: low preload with occurrence 7: RPN 224 (ties with the thermography mode)
P106: tip 75 m/s instead of 82.5: erosion x 0.51
P107: pressure-corrected air mass 0.886: DNI 974 W/m2 (uncorrected 942)
P108: Al 1000 mm2 round: R_ac/R_dc 1.096
P109: Al 400 mm2, 31.5 kA 1 s: 194 C; minimum area for 250 C 333 mm2
P111: 100 m3 under water: uplift 0.98 MN
P112: base 24 m: B/6 = 4.0 m
P113: base 22 m, operating, dry: FS 4.54, e 2.42 m (B/6 = 3.67 m)
P114: peak 325 V and 10 A in phase: true mean power 1625 W, wrong product 3250
     W
P115: heat B with Cr 0.30 and Mo 0.20: CE 0.447
P116: Cu 2 x (80 x 10) on day 191: transient maximum 64.0 C
P117: r 70 m vs tip 75 m: erosion x 0.617
P118: thermography detection 2: RPN 64
P119: bright copper (0.05) at 80 C in a 10 C room, set 0.95: reads 15.1 C
P120: extreme case dry: e 4.05 m -&gt; base B &gt;= 6 e = 24.3 m (weights unchanged)
P121: 25 site-years of UV at 60 W/m2: 40,566 h
P122: Cu screen for 2 kA 1 s, 70 to 250 C: at least 13.0 mm2
P123: S = I / D instead of I / (D/2): stress 234 MPa instead of 117 MPa
P126: 8 of the 16 points: flatness 0.54 mm
P127: N 37.1 MN: extreme moment for e = B/6 = 3.33 m: 124 MN m
P128: FS of question 1 in the self-check: 30 x 9 / 90 = 3.0
P129: time constant / data step: busbar 0.43; buried cable 3 h -&gt; 3</code></pre>


<div id="refs" class="references csl-bib-body hanging-indent" role="list">
<div id="ref-ashby2017" class="csl-entry" role="listitem">
Ashby, Michael F. 2017. <em>Materials Selection in Mechanical Design</em>. 5 ویرایش. Butterworth-Heinemann.
</div>
<div id="ref-bergman2011" class="csl-entry" role="listitem">
Bergman, Theodore L., Adrienne S. Lavine, Frank P. Incropera, و David P. DeWitt. 2011. <em>Fundamentals of Heat and Mass Transfer</em>. 7 ویرایش. Wiley.
</div>
<div id="ref-burton2011" class="csl-entry" role="listitem">
Burton, Tony, Nick Jenkins, David Sharpe, و Ervin Bossanyi. 2011. <em>Wind Energy Handbook</em>. 2 ویرایش. Wiley.
</div>
<div id="ref-callister2018" class="csl-entry" role="listitem">
Callister, Jr., William D., و David G. Rethwisch. 2018. <em>Materials Science and Engineering: An Introduction</em>. 10 ویرایش. Wiley.
</div>
<div id="ref-kalpakjian2014" class="csl-entry" role="listitem">
Kalpakjian, Serope, و Steven R. Schmid. 2014. <em>Manufacturing Engineering and Technology</em>. 7 ویرایش. Pearson.
</div>
<div id="ref-manwell2009" class="csl-entry" role="listitem">
Manwell, James F., Jon G. McGowan, و Anthony L. Rogers. 2009. <em>Wind Energy Explained: Theory, Design and Application</em>. 2 ویرایش. Wiley.
</div>
</div>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/03-mathematics.html" class="pagination-link" aria-label="ریاضیات برای مهندسیِ نیروگاه">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/05-computing-and-data.html" class="pagination-link" aria-label="رایانش و دادهٔ مهندسی">
        <span class="nav-page-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>