<p>برای یک ابزارِ مهندسیِ کوچک، پیش‌فرضِ معقول <strong>خوانایی، سادگی و ایستادن در خطا</strong> است؛ سرعت و عمومیت فقط وقتی که نیازِ واقعی اندازه‌گیری شد.</p>
</section>
<section id="sec-ch05-c-errors" class="level3" data-number="5.4.4">
<h3 data-number="5.4.4" class="anchored" data-anchor-id="sec-ch05-c-errors"><span class="header-section-number">5.4.4</span> اعتبارسنجی، خطا، ثبتِ رویداد و پیکربندی</h3>
<p>ورودیِ نادرست را <strong>در لبه</strong> بگیرید، هرچه زودتر، با پیامی که بگوید <strong>چه</strong>، <strong>کجا</strong> و <strong>چرا</strong>؛ و پس از آن، درونِ برنامه به داده اعتماد کنید. پیامِ خطای خوب برای کاربر نوشته می‌شود («فشار در سطرِ ۴۳ برابرِ <span class="ltr" dir="ltr">87.9</span> است، پایین‌تر از کمینهٔ ۸۰۰ هکتوپاسکال»)، نه برای برنامه‌نویس («شاخص خارج از بازه»).</p>
<p><strong>ثبتِ رویداد</strong> دفترچهٔ کارِ برنامه است: چه وقت، با کدام داده، چه کرد و به چه هشدارهایی رسید. برخلافِ چاپِ ساده، ثبتِ رویداد <strong>سطح</strong> دارد (اشکال‌زدایی، اطلاع، هشدار، خطا، بحرانی) و می‌توان بی‌تغییرِ کد تعیین کرد کدام سطح‌ها و به کجا نوشته شوند.</p>
<pre class="text"><code>INFO     resource_tool.demo: data pack 1.1.0 verified (22 files)
WARNING  resource_tool.demo: hour 2023-04-03 14:00 has 1 of 6 values; excluded
ERROR    resource_tool.demo: configuration rejected: export_limit_mw missing</code></pre>
<p>پیامِ سطحِ اشکال‌زدایی چاپ نشد چون سطحِ آستانه «اطلاع» بود. در اجرای شبانهٔ یک ابزارِ پایش، همین دفترچه شاهدِ این است که کدام ساعت‌ها کنار گذاشته شدند و چرا.</p>
<p><strong>پیکربندی</strong> هر چیزی است که ممکن است بی‌تغییرِ کد عوض شود: فرض‌ها، مسیرها، سطحِ ثبت. سه لایهٔ رایج: <strong>پیش‌فرض‌های</strong> امن در کد، <strong>پروندهٔ پیکربندی</strong> برای هر اجرا، و <strong>آرگومان‌های خطِ فرمان</strong> برای تغییرِ موقت. ترتیبِ اولویت باید مستند باشد، و پیکربندیِ واقعیِ هر اجرا (پس از ادغامِ لایه‌ها) همراهِ نتیجه ذخیره شود؛ ابزارِ این فصل هشِ پروندهٔ پیکربندی را در نتیجه می‌نویسد.</p>
</section>
<section id="sec-ch05-c-docs" class="level3" data-number="5.4.5">
<h3 data-number="5.4.5" class="anchored" data-anchor-id="sec-ch05-c-docs"><span class="header-section-number">5.4.5</span> مستندسازی و نگه‌داشت‌پذیری</h3>
<p>مستندسازیِ یک ابزارِ مهندسی چهار لایه دارد که هر کدام خوانندهٔ خودش را دارد:</p>
<ol type="1">
<li><strong>«مرا بخوان»:</strong> این ابزار چیست، چطور نصب و اجرا می‌شود، ورودی‌ها و خروجی‌ها و محدودیت‌ها (<a href="#sec-ch05-b-step5" class="quarto-xref"><span>بخش 5.3.13.5</span></a>).</li>
<li><strong>راهنمای کاربر و نمونه‌ها:</strong> یک اجرای کامل با خروجیِ مورد انتظار، تا کاربر بداند نتیجهٔ درست چه شکلی است.</li>
<li><strong>یادداشتِ معماری:</strong> ماژول‌ها، جریانِ داده، تصمیم‌های طراحی و دلیلشان (برای نگه‌دارندهٔ بعدی).</li>
<li><strong>مستندِ درونِ کد:</strong> رشتهٔ مستندِ هر ماژول و تابع، و توضیحِ «چرا» در جاهای ناآشکار.</li>
</ol>
<p><strong>نگه‌داشت‌پذیری</strong> یعنی کسی که ابزار را ننوشته بتواند آن را بفهمد، درست کند و گسترش دهد، بی‌آن‌که چیزی را بشکند. سه شاخصِ عملی: آیا تازه‌وارد در یک روز می‌تواند ابزار را اجرا کند و نتیجهٔ مرجع را بازتولید کند؟ آیا یک تغییرِ کوچک (ضریبِ تازه) فقط یک جا را عوض می‌کند؟ آیا آزمون‌ها خطای تغییرِ نادرست را می‌گیرند؟ ابزارِ این فصل به هر سه پاسخِ «بله» می‌دهد؛ برنامهٔ یک‌تکهٔ مرحلهٔ ۱ به هیچ‌کدام.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای ابزاری که گزارشِ دسترس‌پذیریِ ماهانهٔ توربین‌ها را می‌سازد، یک بیانِ مسئله و دو داستانِ کاربر بنویسید.</li>
<li>الزامِ «ابزار باید سریع باشد» چه ایرادی دارد؟ آن را آزمون‌پذیر بازنویسی کنید.</li>
<li>چرا ماتریسِ ردیابی نامِ آزمون‌ها را از خودِ پروندهٔ آزمون می‌خواند؟</li>
<li>چرا مقدارِ بولی نباید به‌جای عدد پذیرفته شود؟ یک خطای واقعی که از آن پدید می‌آید بگویید.</li>
<li>افزودنِ میدانِ اختیاریِ «باتری» به طرح‌واره سازگار است؟ حذفِ میدانِ «سقفِ صادرات» چطور؟</li>
<li>سه لایهٔ مدل، داده و نمایش را برای ابزارِ گزارشِ دسترس‌پذیری نام ببرید.</li>
<li>پیامِ «خطا: مقدارِ نامعتبر» را به یک پیامِ خوب بازنویسی کنید.</li>
<li>ثبتِ رویداد چه برتری‌ای بر چاپِ ساده دارد؟</li>
<li>یادداشتِ معماری چه چیزی می‌گوید که رشتهٔ مستندِ تابع‌ها نمی‌گوید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch05-c-apptypes" class="level3" data-number="5.4.6">
<h3 data-number="5.4.6" class="anchored" data-anchor-id="sec-ch05-c-apptypes"><span class="header-section-number">5.4.6</span> ساختارِ مناسبِ یک کاربردِ مهندسی</h3>
<p>یک نیاز را می‌توان با ابزارهای بسیار متفاوتی برآورد: یک برگهٔ گسترده، یک دفترچهٔ محاسباتی، یک ابزارِ دسته‌ایِ خطِ فرمان، یک سامانهٔ گزارش‌دهی با پایگاهِ داده، یک داشبوردِ نمایش، یا نرم‌افزارِ کنترل. انتخابِ نادرست گران تمام می‌شود: داشبوردی که روی برگه‌ای بی‌کنترل ساخته شده، یا ماشین‌حسابی که بی‌آن‌که کسی بداند به ابزارِ رسمیِ قرارداد تبدیل شده است. پنج پرسش انتخاب را هدایت می‌کند:</p>
<ol type="1">
<li><strong>پیامد:</strong> اگر خروجی غلط باشد چه می‌شود؟ یک برآوردِ نخستِ اشتباه را بعداً اصلاح می‌کنند؛ فرمانِ اشتباه به یک کنترل‌کننده ممکن است تجهیزات را آسیب بزند یا ایمنی را به خطر بیندازد.</li>
<li><strong>کاربران:</strong> یک نفر، یک تیم یا یک سازمان؟ چند کاربرِ هم‌زمان؟</li>
<li><strong>حجم و آهنگِ داده:</strong> چند صد سطر یا سال‌ها دادهٔ ده‌دقیقه‌ایِ صدها حسگر؟ یک بار یا پیوسته؟</li>
<li><strong>حسابرسی‌پذیری:</strong> آیا باید نشان دهیم چه کسی، کی، با کدام داده و نسخه چه کرد؟</li>
<li><strong>عمرِ نگهداری:</strong> یک هفته یا بیست و پنج سالِ عمرِ نیروگاه؟</li>
</ol>
<div id="fig-ch05-apptypes" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-apptypes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-apptypes.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-apptypes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.12: خانواده‌های کاربردِ مهندسی بر حسبِ پیامدِ خطا و تعدادِ کاربران و حجمِ داده (کیفی)
</figcaption>
</figure>
</div>
<div id="exm-ch05-apptypes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.22 (چهار کار، چهار ساختار)</strong></span> <strong>پرسش.</strong> برای چهار کارِ نیروگاهِ P، پنج پرسش را با نمرهٔ یک تا پنج پاسخ دهید و ساختارِ مناسب را با یک قاعدهٔ ساده انتخاب کنید: برآوردِ نخستِ تولید، گزارشِ عملکردِ ماهانه، فهرستِ دارایی و نگهداری، و کنترل‌کنندهٔ توانِ نیروگاه.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>case                              C U D A M  -&gt; structure
first-pass yield estimate         2 1 2 3 1  -&gt; calculator, notebook or
    spreadsheet with checks
monthly performance report        3 3 4 4 4  -&gt; command-line batch tool +
    database + report
asset register and maintenance    4 4 3 5 5  -&gt; database-backed system of
    record
plant power controller            5 2 4 5 5  -&gt; control-system software
    (certified platform, ch. 34-36)
C consequence of an error, U users, D data volume, A auditability, M years of
    maintenance (1 low .. 5 high)</code></pre>
<p><strong>تفسیر.</strong> قاعده‌ها ساده‌اند و نمره‌ها داوری‌اند، اما نتیجه همان چیزی است که تجربه می‌گوید: برآوردِ نخست با برگه یا دفترچهٔ وارسی‌شده کافی است؛ گزارشِ ماهانه که سال‌ها تکرار می‌شود ابزارِ دسته‌ای با پایگاهِ داده و گزارش می‌خواهد؛ فهرستِ دارایی، که منبعِ مرجعِ چند تیم برای بیست سال است، <strong>سامانهٔ مرجع</strong> با پایگاهِ داده و کنترلِ دسترسی می‌خواهد (<a href="#sec-ch05-e-systems" class="quarto-xref"><span>بخش 5.6.4</span></a>)؛ و کنترل‌کنندهٔ نیروگاه اصلاً در قلمروِ ابزارهای آموزشی نیست. نرم‌افزارِ کنترل و حفاظت روی سکوهای صنعتیِ صلاحیت‌دار، با فرایندهای توسعه و آزمونِ رسمی، و با مسئولیتِ سازنده و بهره‌بردار ساخته می‌شود؛ الزام‌هایش (از جمله امنیتِ سایبری، به شکلِ دفاعی) در فصل‌های ۳۴ تا ۳۶ آمده است.</p>
</div>
<p><strong>وقتی ساختار باید عوض شود.</strong> ابزارها رشد می‌کنند: برگه‌ای که یک مهندس برای خودش ساخته، ماهِ بعد برای تیم فرستاده می‌شود و سالِ بعد مبنای گزارشِ قراردادی است. <strong>نشانه‌های ارتقا:</strong> بیش از یک کاربر به آن تکیه می‌کند؛ نتیجه‌اش وارد سندی رسمی می‌شود؛ داده‌اش هر ماه بزرگ‌تر می‌شود؛ کسی می‌پرسد «این عدد از کجا آمده؟» و پاسخی نیست. در این نقطه، ساختار باید آگاهانه بالا برود (برنامهٔ آزموده، پایگاهِ داده، کنترلِ نسخه)، نه این‌که بی‌صدا بار ببرد.</p>
</section>
<section id="sec-ch05-c-database" class="level3" data-number="5.4.7">
<h3 data-number="5.4.7" class="anchored" data-anchor-id="sec-ch05-c-database"><span class="header-section-number">5.4.7</span> پایگاهِ دادهٔ رابطه‌ای</h3>
<p><strong>پایگاهِ دادهٔ رابطه‌ای</strong> داده را در <strong>جدول‌هایی</strong> با <strong>کلیدِ اصلی</strong> (شناسهٔ یکتای هر سطر) نگه می‌دارد و جدول‌ها را با <strong>کلیدِ خارجی</strong> به هم پیوند می‌دهد: هر سطرِ جدولِ آزمون به برچسبِ یک دارایی اشاره می‌کند. سه برتریِ مهم بر پرونده‌های جدا: <strong>قیدها</strong> (پایگاه سطرِ نامعتبر را نمی‌پذیرد)، <strong>پرس‌وجو</strong> (پرسش‌های پیچیده با زبانِ پرس‌وجوی ساخت‌یافته، <span class="ltr" dir="ltr">SQL</span>)، و <strong>تراکنش</strong> (مجموعه‌ای از تغییرها یا همه با هم انجام می‌شوند یا هیچ‌کدام). پایگاهِ سبکی که در کتابخانهٔ استانداردِ پایتون هست برای یک کاربر یا یک ابزار کافی است؛ سامانه‌های چندکاربره پایگاه‌های کارسازی دارند، اما مفهوم‌ها همان‌اند.</p>
<div id="exm-ch05-database" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.23 (دارایی‌ها و آزمون‌ها در یک پایگاهِ کوچک)</strong></span> <strong>پرسش.</strong> فهرستِ داراییِ بازنگریِ <span class="ltr" dir="ltr">A</span> را در جدولی با قیدِ ردهٔ اهمیت (فقط <span class="ltr" dir="ltr">A</span>، <span class="ltr" dir="ltr">B</span> یا <span class="ltr" dir="ltr">C</span>) بریزید و چند سطرِ ساختگیِ آزمون اضافه کنید. سپس بپرسید: هر سامانه چند دارایی دارد؟ کدام اینورترها هیچ سابقهٔ آزمونی ندارند؟ کدام آزمون‌ها رد شده‌اند؟ در پایان، در یک تراکنش، یک آزمونِ تازه و یک داراییِ نامعتبر (ردهٔ <span class="ltr" dir="ltr">D</span>) بیفزایید و از پایگاه پشتیبان بگیرید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>assets per system: WTG 48, PVB 10, INV 10, MET 4, TRF 1, SWG 1, SUB 1, PLT 1,
    BES 1
inverters without any test record: ['PLP-INV-04']
failed tests: [('PLP-WTG-03', 'functional', '2025-06-25')]
transaction rolled back: CHECK constraint failed: criticality IN ('A','B','C')
  test records for PLP-INV-04 after the rollback: 0
backup copy holds 77 assets (sqlite3 backup API)</code></pre>
<p><strong>تفسیر.</strong> پرس‌وجوی دوم یک <strong>پیوندِ چپ</strong> است: همهٔ اینورترها را می‌آورد و آن‌هایی را که با هیچ آزمونی جفت نشده‌اند جدا می‌کند؛ این همان پرسشی است که پیش از تحویلِ نیروگاه باید پاسخش «هیچ» باشد (فصلِ ۵۰). تراکنش نشان می‌دهد چرا قیدها ارزشمندند: چون داراییِ دوم ردهٔ نامعتبر داشت، <strong>کلِ تراکنش</strong> برگشت و آزمونِ اول هم ثبت نشد؛ پایگاه هرگز نیمه‌به‌روز نمی‌ماند. در یک برگهٔ گسترده، هر دو سطر بی‌صدا نوشته می‌شدند.</p>
</div>
<p><strong>طراحیِ جدول‌ها.</strong> قاعدهٔ پایه <strong>یک واقعیت در یک جا</strong> است: نامِ سازنده در جدولِ سازنده‌ها می‌آید و دارایی فقط به آن اشاره می‌کند، تا تغییرِ نام در یک جا انجام شود. این <strong>عادی‌سازی</strong> از ناسازگاری جلوگیری می‌کند. برای گزارش‌گیری‌های سنگین گاهی آگاهانه از آن چشم می‌پوشند، اما منبعِ مرجع باید عادی بماند. <strong>نمایه</strong> روی ستون‌هایی که زیاد جست‌وجو می‌شوند (برچسب، تاریخ) پرس‌وجو را سریع می‌کند.</p>
</section>
<section id="sec-ch05-c-backup" class="level3" data-number="5.4.8">
<h3 data-number="5.4.8" class="anchored" data-anchor-id="sec-ch05-c-backup"><span class="header-section-number">5.4.8</span> پشتیبان‌گیری، بازیابی و گزارشِ قابلِ صدور</h3>
<p>داده‌ای که پشتیبان ندارد، داده‌ای است که هنوز گم نشده. یک قاعدهٔ رایج و ساده می‌گوید: <strong>سه نسخه</strong> از داده، روی <strong>دو نوعِ رسانهٔ متفاوت</strong>، که <strong>یکی</strong> خارج از محل باشد. سه نکتهٔ کمترگفته‌شده:</p>
<ul>
<li><strong>پشتیبانِ آزموده‌نشده پشتیبان نیست.</strong> بازیابی را به‌طورِ منظم تمرین کنید و نتیجه را (شمارِ سطرها، هشِ پرونده‌ها) با اصل مقایسه کنید.</li>
<li><strong>پشتیبان از پایگاهِ دادهٔ در حالِ کار</strong> باید با ابزارِ خودِ پایگاه گرفته شود، نه با کپیِ پرونده‌ها، تا نسخهٔ نیمه‌نوشته ذخیره نشود. نمونهٔ بالا از رابطِ پشتیبانِ خودِ پایگاه استفاده کرد.</li>
<li><strong>نسخه‌های تاریخ‌دار</strong> نگه دارید: خرابیِ بی‌صدا (پرونده‌ای که هفته‌ها پیش آسیب دیده) فقط با نسخهٔ قدیمی‌تر جبران می‌شود.</li>
</ul>
<p><strong>گزارشِ قابلِ صدور.</strong> خروجیِ یک ابزارِ مهندسی باید از خودِ ابزار مستقل باشد: یک سندِ ثابت (گزارشِ <span class="ltr" dir="ltr">Markdown</span> یا <span class="ltr" dir="ltr">PDF</span>) و جدول‌های داده در قالبی باز (<span class="ltr" dir="ltr">CSV</span>، <span class="ltr" dir="ltr">JSON</span>) با فرهنگِ داده. کسی که ده سال بعد گزارش را می‌خواند نباید به نسخهٔ خاصی از یک نرم‌افزار نیاز داشته باشد. ماندگاری و بایگانیِ اطلاعات در <a href="#sec-ch05-e-migration" class="quarto-xref"><span>بخش 5.6.6</span></a> بیشتر بررسی می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ابزارِ «محاسبهٔ افتِ ولتاژِ یک فیدر برای یک پیشنهادِ اولیه» چه ساختاری می‌خواهد؟ «محاسبهٔ رسمیِ تنظیمِ رله» چطور؟</li>
<li>سه نشانهٔ این‌که یک برگهٔ گسترده باید به ابزارِ دیگری ارتقا یابد را بگویید.</li>
<li>کلیدِ اصلی و کلیدِ خارجی را با مثالِ «دارایی» و «آزمون» توضیح دهید.</li>
<li>چرا پرس‌وجوی «اینورترهای بی‌آزمون» باید پیوندِ چپ باشد و نه پیوندِ ساده؟</li>
<li>اگر تراکنشی سه سطر بنویسد و سطرِ سوم قید را بشکند، دو سطرِ اول چه می‌شوند؟</li>
<li>قاعدهٔ «سه، دو، یک» برای پشتیبان چیست؟ چرا بازیابی را باید تمرین کرد؟</li>
<li>چرا گزارشِ نهایی باید در قالبی مستقل از ابزارِ سازنده باشد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch05-c-testing" class="level3" data-number="5.4.9">
<h3 data-number="5.4.9" class="anchored" data-anchor-id="sec-ch05-c-testing"><span class="header-section-number">5.4.9</span> آزمون و کیفیت</h3>
<p><strong>آزمون</strong> برنامه‌ای است که برنامهٔ دیگری را اجرا می‌کند و نتیجه را با انتظار مقایسه می‌کند. آزمون‌های خوب سه ویژگی دارند: <strong>خودکار</strong>اند (با یک فرمان همه اجرا می‌شوند)، <strong>قطعی</strong>اند (هر بار همان نتیجه، پس بذرِ عددهای تصادفی ثابت است) و <strong>دقیق</strong>اند (وقتی می‌شکنند، می‌گویند کجا). آزمون‌ها لایه‌لایه‌اند (<a href="#fig-ch05-tests" class="quarto-xref">شکل&nbsp;<span>5.13</span></a>): پایه‌ای پهن از آزمون‌های سریع و دقیق، و بالایی باریک از وارسی‌های گران‌تر.</p>
<div id="fig-ch05-tests" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-tests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-tests.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-tests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.13: لایه‌های شاهد برای نرم‌افزارِ مهندسی: آزمون‌های واحد و مرزی در پایه، بازبینی در بالا
</figcaption>
</figure>
</div>
<p><strong>آزمونِ واحد با مقدارِ دستی.</strong> یک تابع را با ورودی‌ای می‌آزماید که پاسخش را مستقل حساب کرده‌ایم. هنرِ کار در <strong>انتخابِ ورودی</strong> است: ورودی‌ای که محاسبهٔ دستی را ساده کند (دمای سلولِ دقیقاً ۲۵ درجه)، و ورودی‌ای که شاخه‌های گوناگونِ کد را بپیماید (سقفِ اینورتر، تابشِ صفر، تابشِ منفی):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb97"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb97-1"><a href="#cb97-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> test_pv_hand_cases():</span>
<span id="cb97-2"><a href="#cb97-2" aria-hidden="true" tabindex="-1"></a>    <span class="co"># T_air = 25 - 25/800 x 1000 = -6.25 C puts the cell at exactly 25 C</span></span>
<span id="cb97-3"><a href="#cb97-3" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> <span class="bu">float</span>(s3.pv_ac_mw(<span class="dv">1000</span>, <span class="op">-</span><span class="fl">6.25</span>, dc_mwp<span class="op">=</span><span class="dv">40</span>))</span>
<span id="cb97-4"><a href="#cb97-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> p <span class="op">==</span> pytest.approx(<span class="dv">40</span> <span class="op">*</span> <span class="fl">0.90</span> <span class="op">*</span> <span class="fl">0.98</span>)              <span class="co"># 35.28 MW</span></span>
<span id="cb97-5"><a href="#cb97-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> <span class="bu">float</span>(s3.pv_ac_mw(<span class="dv">1000</span>, <span class="op">-</span><span class="fl">6.25</span>)) <span class="op">==</span> <span class="fl">50.0</span>           <span class="co"># inverter limit</span></span>
<span id="cb97-6"><a href="#cb97-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> <span class="bu">float</span>(s3.pv_ac_mw(<span class="dv">0</span>, <span class="dv">20</span>)) <span class="op">==</span> <span class="fl">0.0</span></span>
<span id="cb97-7"><a href="#cb97-7" aria-hidden="true" tabindex="-1"></a>    hot <span class="op">=</span> <span class="bu">float</span>(s3.pv_ac_mw(<span class="dv">800</span>, <span class="dv">35</span>, dc_mwp<span class="op">=</span><span class="dv">40</span>))             <span class="co"># T_cell 60 C</span></span>
<span id="cb97-8"><a href="#cb97-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> hot <span class="op">==</span> pytest.approx(<span class="dv">40</span> <span class="op">*</span> <span class="fl">0.8</span> <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> <span class="fl">0.0035</span> <span class="op">*</span> <span class="dv">35</span>) <span class="op">*</span> <span class="fl">0.9</span> <span class="op">*</span> <span class="fl">0.98</span>)</span>
<span id="cb97-9"><a href="#cb97-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">with</span> pytest.raises(<span class="pp">ValueError</span>):</span>
<span id="cb97-10"><a href="#cb97-10" aria-hidden="true" tabindex="-1"></a>        s3.pv_ac_mw(<span class="op">-</span><span class="dv">1</span>, <span class="dv">20</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>آزمونِ ویژگی (ناوردا).</strong> به‌جای یک ورودیِ خاص، <strong>ویژگی‌ای</strong> را می‌آزماید که برای <strong>هر</strong> ورودیِ مجاز باید برقرار باشد، و آن را روی ورودی‌های تصادفیِ فراوان امتحان می‌کند. برای باتری، این ویژگی‌ها فیزیک و قرارداداند: انرژیِ ذخیره هرگز منفی یا بیشتر از ظرفیت نمی‌شود، باتری از شبکه شارژ نمی‌شود، صادرات از سقف بالاتر نمی‌رود، و <strong>موازنهٔ انرژی</strong> بسته می‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb98"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb98-1"><a href="#cb98-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> test_rule_based_dispatch_invariants():</span>
<span id="cb98-2"><a href="#cb98-2" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(<span class="dv">7</span>)</span>
<span id="cb98-3"><a href="#cb98-3" aria-hidden="true" tabindex="-1"></a>    eta <span class="op">=</span> math.sqrt(<span class="fl">0.86</span>)</span>
<span id="cb98-4"><a href="#cb98-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">20</span>):                       <span class="co"># 20 random weeks of generation</span></span>
<span id="cb98-5"><a href="#cb98-5" aria-hidden="true" tabindex="-1"></a>        gen <span class="op">=</span> rng.uniform(<span class="dv">0</span>, <span class="dv">110</span>, <span class="dv">24</span> <span class="op">*</span> <span class="dv">7</span>)</span>
<span id="cb98-6"><a href="#cb98-6" aria-hidden="true" tabindex="-1"></a>        r <span class="op">=</span> dispatch.rule_based_shift(gen, <span class="bu">range</span>(<span class="dv">9</span>, <span class="dv">15</span>), <span class="bu">range</span>(<span class="dv">18</span>, <span class="dv">22</span>),</span>
<span id="cb98-7"><a href="#cb98-7" aria-hidden="true" tabindex="-1"></a>                                      <span class="dv">20</span>, <span class="dv">32</span>, <span class="fl">0.86</span>, <span class="dv">100</span>)</span>
<span id="cb98-8"><a href="#cb98-8" aria-hidden="true" tabindex="-1"></a>        ch, dis, soc <span class="op">=</span> r.charge_mw, r.discharge_mw, r.soc_mwh</span>
<span id="cb98-9"><a href="#cb98-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">assert</span> (ch <span class="op">&lt;=</span> np.minimum(gen, <span class="dv">20</span>) <span class="op">+</span> <span class="fl">1e-9</span>).<span class="bu">all</span>()  <span class="co"># no grid charging</span></span>
<span id="cb98-10"><a href="#cb98-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">assert</span> (dis <span class="op">&lt;=</span> <span class="dv">20</span> <span class="op">+</span> <span class="fl">1e-9</span>).<span class="bu">all</span>()</span>
<span id="cb98-11"><a href="#cb98-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">assert</span> (soc <span class="op">&gt;=</span> <span class="op">-</span><span class="fl">1e-9</span>).<span class="bu">all</span>() <span class="kw">and</span> (soc <span class="op">&lt;=</span> <span class="dv">32</span> <span class="op">+</span> <span class="fl">1e-9</span>).<span class="bu">all</span>()</span>
<span id="cb98-12"><a href="#cb98-12" aria-hidden="true" tabindex="-1"></a>        <span class="cf">assert</span> (r.export_mw <span class="op">&lt;=</span> <span class="dv">100</span> <span class="op">+</span> <span class="fl">1e-9</span>).<span class="bu">all</span>()</span>
<span id="cb98-13"><a href="#cb98-13" aria-hidden="true" tabindex="-1"></a>        kept <span class="op">=</span> ch.<span class="bu">sum</span>() <span class="op">*</span> eta <span class="op">-</span> dis.<span class="bu">sum</span>() <span class="op">/</span> eta          <span class="co"># energy balance</span></span>
<span id="cb98-14"><a href="#cb98-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">assert</span> kept <span class="op">==</span> pytest.approx(soc[<span class="op">-</span><span class="dv">1</span>], <span class="bu">abs</span><span class="op">=</span><span class="fl">1e-6</span>)</span>
<span id="cb98-15"><a href="#cb98-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">assert</span> <span class="kw">not</span> ((ch <span class="op">&gt;</span> <span class="dv">0</span>) <span class="op">&amp;</span> (dis <span class="op">&gt;</span> <span class="dv">0</span>)).<span class="bu">any</span>()</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>آزمونِ ویژگی خطاهایی را می‌گیرد که به ذهنِ نویسندهٔ آزمونِ واحد نمی‌رسد: ترکیبِ نادری از تولیدِ زیاد و باتریِ تقریباً پر. موازنهٔ انرژی به‌ویژه قوی است: اگر جایی در کد یک ضریبِ بازده جا بیفتد یا دو بار اعمال شود، موازنه می‌شکند.</p>
<p><strong>آزمونِ بازگشت.</strong> نتیجه‌ای را که یک بار بررسی و پذیرفته شده نگه می‌دارد و هر تغییرِ آینده را با آن می‌سنجد. پروندهٔ <strong>نتیجه‌های مرجعِ</strong> بستهٔ داده و پروندهٔ مرجعِ ابزارِ این فصل همین نقش را دارند. آزمونِ بازگشت نمی‌گوید نتیجه <strong>درست</strong> است؛ می‌گوید <strong>عوض نشده</strong> است. اگر تغییرِ آگاهانه‌ای (مدلِ بهتر) نتیجه را عوض کند، مرجع با یک تصمیمِ ثبت‌شده به‌روز می‌شود، نه بی‌صدا.</p>
<p><strong>دادهٔ آزمون.</strong> آزمون‌ها به داده نیاز دارند و این داده باید <strong>کوچک، معلوم و نسخه‌دار</strong> باشد. بستهٔ داده زیرمجموعه‌های یک روزه و یک هفته‌ای دارد و پروندهٔ خامش <strong>ایرادهای عمدیِ مستند</strong> دارد (<a href="#sec-ch05-d-validate" class="quarto-xref"><span>بخش 5.5.1</span></a>) تا آزمون بداند چه چیزی را باید پیدا کند. دادهٔ واقعی برای آزمون کمتر مناسب است: پاسخِ درستش را نمی‌دانیم.</p>
</section>
<section id="sec-ch05-c-testex" class="level3" data-number="5.4.10">
<h3 data-number="5.4.10" class="anchored" data-anchor-id="sec-ch05-c-testex"><span class="header-section-number">5.4.10</span> نمونه‌های آزمون: مرزها و دام‌ها</h3>
<p>خطاها در <strong>لبه‌ها</strong> پنهان می‌شوند. فهرستِ زیر لبه‌هایی است که هر ابزارِ دادهٔ نیروگاه باید آزموده شود:</p>
<ul>
<li>ورودیِ <strong>صفر، منفی و بیرون از بازه</strong> (ظرفیتِ صفر، تابشِ منفی، تندیِ صدمتری)؛</li>
<li>مُهرِ زمانِ <strong>گم‌شده و تکراری</strong>، و مُهرِ <strong>بی‌منطقه</strong>؛</li>
<li>مرزهای <strong>ساعتِ تابستانی</strong> و <strong>منطقهٔ زمانی</strong> (روزِ ۲۳ و ۲۵ ساعته)؛</li>
<li><strong>ناهمخوانیِ یکا</strong> (کیلووات به‌جای مگاوات)؛</li>
<li>لبه‌های <strong>عددی</strong> (آرایهٔ خالی، «نه‌عدد»، سرریز، تقسیم بر صفر)؛</li>
<li>پرونده‌های <strong>خراب</strong> (جداکنندهٔ دیگر، سطرِ ناقص، میدانِ اضافه، نشانهٔ ترتیبِ بایت، سرسطرِ اشتباه)؛</li>
<li>و تغییرهایی که <strong>نباید</strong> نتیجهٔ مرجع را عوض کنند (بازسازی، تغییرِ نامِ متغیر، کتابخانهٔ تازه).</li>
</ul>
<div id="exm-ch05-edges" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.24 (کد در لبه‌ها چه می‌کند؟)</strong></span> <strong>پرسش.</strong> چند ورودیِ لبه را به تابع‌های این فصل و به کتابخانه‌های عددی بدهید و رفتار را ثبت کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>inputs at the edges, and what the code does:
  capacity_factor(100, 0)                -&gt; ValueError: rated power and hours
    must be positive
  capacity_factor(-5, 60)                -&gt; ValueError: energy cannot be
    negative
  pv_ac_mw([], [])                       -&gt; array([], dtype=float64)
  np.sum([1.0, nan])                     -&gt; np.float64(nan)
  np.nansum([1.0, nan])                  -&gt; np.float64(1.0)
  np.mean([])                            -&gt; np.float64(nan)
  check_timestamps(['2023-01-01T00:00']) -&gt; ["row 0: '2023-01-01T00:00' has no
    UTC offset"]
  1e308 * 10                             -&gt; inf
  float('nan') == float('nan')           -&gt; False</code></pre>
<p><strong>تفسیر.</strong> دو رفتارِ خوب (تابعِ ضریبِ ظرفیت برای ورودیِ بی‌معنا <strong>خطای روشن</strong> می‌دهد؛ مدلِ خورشیدی آرایهٔ خالی را بی‌دردسر برمی‌گرداند) و چند رفتار که باید <strong>آگاهانه</strong> پذیرفت: جمعِ معمولی با یک «نه‌عدد» خودش «نه‌عدد» می‌شود (خوب، چون گم‌شدگی را نشان می‌دهد)، اما جمعِ «بی‌نه‌عدد» آن را بی‌صدا نادیده می‌گیرد (خطرناک اگر ندانیم چند مقدار حذف شده)؛ میانگینِ آرایهٔ خالی «نه‌عدد» است و فقط یک هشدار می‌دهد؛ سرریزِ ممیزِ شناور بی‌نهایت می‌سازد و خطا نمی‌دهد؛ و «نه‌عدد» با خودش برابر نیست. هر کدام از این‌ها باید در آزمون‌ها بیاید تا رفتارِ ابزار در لبه‌ها <strong>تصمیمِ مستند</strong> باشد، نه تصادف.</p>
</div>
<p><strong>آزمونِ مرزِ ساعتِ تابستانی.</strong> هجده بازهٔ ده‌دقیقه‌ای از نیمه‌شبِ روزِ تغییرِ ساعت در منطقه‌ای با ساعتِ تابستانی می‌سازیم و می‌سنجیم که تجمیع سه ساعتِ کامل بدهد و این سه ساعت به ساعت‌های محلیِ صفر، یک و <strong>سه</strong> بیفتند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb100"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb100-1"><a href="#cb100-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> test_hourly_aggregation_across_a_clock_change():</span>
<span id="cb100-2"><a href="#cb100-2" aria-hidden="true" tabindex="-1"></a>    <span class="im">import</span> zoneinfo</span>
<span id="cb100-3"><a href="#cb100-3" aria-hidden="true" tabindex="-1"></a>    berlin <span class="op">=</span> zoneinfo.ZoneInfo(<span class="st">"Europe/Berlin"</span>)</span>
<span id="cb100-4"><a href="#cb100-4" aria-hidden="true" tabindex="-1"></a>    start <span class="op">=</span> datetime(<span class="dv">2023</span>, <span class="dv">3</span>, <span class="dv">26</span>, <span class="dv">0</span>, <span class="dv">0</span>, tzinfo<span class="op">=</span>berlin).astimezone(timezone.utc)</span>
<span id="cb100-5"><a href="#cb100-5" aria-hidden="true" tabindex="-1"></a>    times <span class="op">=</span> [start <span class="op">+</span> timedelta(minutes<span class="op">=</span><span class="dv">10</span> <span class="op">*</span> k) <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">18</span>)]  <span class="co"># 3 h</span></span>
<span id="cb100-6"><a href="#cb100-6" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> dataio.aggregate_hourly(times, [<span class="fl">1.0</span>] <span class="op">*</span> <span class="dv">18</span>)</span>
<span id="cb100-7"><a href="#cb100-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> <span class="bu">len</span>(out) <span class="op">==</span> <span class="dv">3</span> <span class="kw">and</span> <span class="bu">all</span>(n <span class="op">==</span> <span class="dv">6</span> <span class="cf">for</span> _, n <span class="kw">in</span> out.values())</span>
<span id="cb100-8"><a href="#cb100-8" aria-hidden="true" tabindex="-1"></a>    local_hours <span class="op">=</span> {h.astimezone(berlin).hour <span class="cf">for</span> h <span class="kw">in</span> out}</span>
<span id="cb100-9"><a href="#cb100-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> local_hours <span class="op">==</span> {<span class="dv">0</span>, <span class="dv">1</span>, <span class="dv">3</span>}             <span class="co"># 02:00 does not exist there</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>آزمونِ پروندهٔ خراب.</strong> یک پروندهٔ کوچک با پنج نوع ایراد در یک جا ساخته و خواننده با آن سنجیده می‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb101"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb101-1"><a href="#cb101-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> test_reader_reports_malformed_lines(tmp_path):</span>
<span id="cb101-2"><a href="#cb101-2" aria-hidden="true" tabindex="-1"></a>    bad <span class="op">=</span> tmp_path <span class="op">/</span> <span class="st">"bad.csv"</span></span>
<span id="cb101-3"><a href="#cb101-3" aria-hidden="true" tabindex="-1"></a>    bad.write_text(<span class="st">"time_utc;energy_kwh;availability_pct</span><span class="ch">\n</span><span class="st">"</span></span>
<span id="cb101-4"><a href="#cb101-4" aria-hidden="true" tabindex="-1"></a>                   <span class="st">"2023-04-03T08:00:00Z;12,5;100</span><span class="ch">\n</span><span class="st">"</span></span>
<span id="cb101-5"><a href="#cb101-5" aria-hidden="true" tabindex="-1"></a>                   <span class="st">"2023-04-03T09:00:00Z;abc;100</span><span class="ch">\n</span><span class="st">"</span></span>
<span id="cb101-6"><a href="#cb101-6" aria-hidden="true" tabindex="-1"></a>                   <span class="st">"2023-04-03T10:00:00+04:00;5;100</span><span class="ch">\n</span><span class="st">"</span></span>
<span id="cb101-7"><a href="#cb101-7" aria-hidden="true" tabindex="-1"></a>                   <span class="st">"2023-04-03T11:00:00Z;99999;100;extra</span><span class="ch">\n</span><span class="st">"</span></span>
<span id="cb101-8"><a href="#cb101-8" aria-hidden="true" tabindex="-1"></a>                   <span class="st">"2023-04-03T12:00:00Z;-1;140</span><span class="ch">\n</span><span class="st">"</span>, encoding<span class="op">=</span><span class="st">"utf-8"</span>)</span>
<span id="cb101-9"><a href="#cb101-9" aria-hidden="true" tabindex="-1"></a>    rows, issues <span class="op">=</span> s2.read_scada(bad)</span>
<span id="cb101-10"><a href="#cb101-10" aria-hidden="true" tabindex="-1"></a>    text <span class="op">=</span> <span class="st">" | "</span>.join(issues)</span>
<span id="cb101-11"><a href="#cb101-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> needle <span class="kw">in</span> (<span class="st">"could not convert"</span>, <span class="st">"is not UTC"</span>, <span class="st">"4 fields"</span>,</span>
<span id="cb101-12"><a href="#cb101-12" aria-hidden="true" tabindex="-1"></a>                   <span class="st">"out of range"</span>):</span>
<span id="cb101-13"><a href="#cb101-13" aria-hidden="true" tabindex="-1"></a>        <span class="cf">assert</span> needle <span class="kw">in</span> text</span>
<span id="cb101-14"><a href="#cb101-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> rows[<span class="dv">0</span>][<span class="st">"energy_mwh"</span>] <span class="op">==</span> pytest.approx(<span class="fl">0.0125</span>)     <span class="co"># 12,5 kWh</span></span>
<span id="cb101-15"><a href="#cb101-15" aria-hidden="true" tabindex="-1"></a>    head <span class="op">=</span> tmp_path <span class="op">/</span> <span class="st">"header.csv"</span></span>
<span id="cb101-16"><a href="#cb101-16" aria-hidden="true" tabindex="-1"></a>    head.write_text(<span class="st">"time;kwh</span><span class="ch">\n</span><span class="st">"</span>, encoding<span class="op">=</span><span class="st">"utf-8"</span>)</span>
<span id="cb101-17"><a href="#cb101-17" aria-hidden="true" tabindex="-1"></a>    rows, issues <span class="op">=</span> s2.read_scada(head)</span>
<span id="cb101-18"><a href="#cb101-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> rows <span class="op">==</span> [] <span class="kw">and</span> issues[<span class="dv">0</span>].startswith(<span class="st">"header"</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
</section>
<section id="sec-ch05-c-mutation" class="level3" data-number="5.4.11">
<h3 data-number="5.4.11" class="anchored" data-anchor-id="sec-ch05-c-mutation"><span class="header-section-number">5.4.11</span> آزمونِ آزمون‌ها: جهش</h3>
<p>از کجا بدانیم آزمون‌ها خوب‌اند؟ آزمونی که هیچ‌وقت نمی‌شکند ممکن است چیزی را نسنجد. <strong>آزمونِ جهش</strong> پاسخِ هوشمندانه‌ای است: کد را عمداً کمی خراب می‌کنیم (یک «کوچک‌تر یا برابر» را «کوچک‌تر» می‌کنیم، یک عدد را عوض می‌کنیم، یک تقسیم را ضرب می‌کنیم) و می‌بینیم آزمون‌ها این <strong>جهش‌یافته</strong> را «می‌کشند» یا نه. جهش‌یافته‌ای که زنده بماند، رفتاری را نشان می‌دهد که هیچ آزمونی نمی‌سنجد.</p>
<div id="exm-ch05-mutation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.25 (پنج جهش در تابعِ ضریبِ ظرفیت)</strong></span> <strong>پرسش.</strong> پنج جهش در تابعِ ضریبِ ظرفیت بسازید و هر کدام را یک بار با آزمونِ «ضعیف» (فقط یک مقدار با رواداریِ یک درصد) و یک بار با آزمونِ «قوی» (دو مقدار با دقتِ بالا و سه ورودیِ نامعتبر) بسنجید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>mutant                               weak tests   strong tests
  '&lt;= 0 or'        -&gt; '&lt; 0 or'           survived     killed
  'hours=8760'     -&gt; 'hours=8784'       survived     killed
  '/ (rated_mw'    -&gt; '* (rated_mw'      killed       killed
  'or hours &lt;= 0'  -&gt; 'and hours &lt;= 0'   survived     killed
  'raise ValueError' -&gt; 'return 0.0  #'    survived     killed</code></pre>
<p><strong>تفسیر.</strong> آزمونِ ضعیف فقط یکی از پنج جهش را کشت: جهشی که تقسیم را ضرب می‌کرد و عدد را صدها میلیارد برابر می‌کرد. عوض کردنِ ۸۷۶۰ با ۸۷۸۴ (سالِ کبیسه) خطای <span class="ltr" dir="ltr">0.3 %</span> می‌سازد که در رواداریِ یک درصد پنهان می‌شود، و سه جهشِ دیگر فقط <strong>مسیرِ خطا</strong> را عوض می‌کنند که آزمونِ ضعیف اصلاً امتحانش نمی‌کند. آزمونِ قوی هر پنج را کشت. درس: (۱) رواداری را تنگ بگیرید، به اندازهٔ دقتِ واقعیِ محاسبه، نه به اندازهٔ «تقریباً درست»؛ (۲) <strong>مسیرهای خطا</strong> را هم بیازمایید؛ (۳) ابزارهای خودکارِ آزمونِ جهش همین کار را روی کلِ کد انجام می‌دهند.</p>
</div>
</section>
<section id="sec-ch05-c-review" class="level3" data-number="5.4.12">
<h3 data-number="5.4.12" class="anchored" data-anchor-id="sec-ch05-c-review"><span class="header-section-number">5.4.12</span> بازبینیِ کد و وارسیِ ایستا</h3>
<p><strong>بازبینیِ کد</strong> یعنی نفرِ دومی کد را پیش از پذیرش بخواند. بازبینی خطاهایی را می‌گیرد که آزمون نمی‌گیرد: فرضِ اشتباه، الزامِ بدفهمیده، نامِ گمراه‌کننده، مستندِ ناقص، و کدی که «کار می‌کند» اما نباید پذیرفته شود. فهرستِ وارسیِ بازبینِ یک ابزارِ مهندسی:</p>
<ol type="1">
<li>آیا تغییر با یک الزام یا مسئله پیوند دارد و دامنه‌اش همان است؟</li>
<li>آیا <strong>یکاها</strong> در نام‌ها، ورودی‌ها و خروجی‌ها روشن و سازگارند؟</li>
<li>آیا هر ثابتِ تازه نام، یکا و منبع دارد؟ آیا فرضِ تازه در دفترِ فرض‌ها ثبت شده است؟</li>
<li>آیا ورودی‌های نادرست و لبه‌ها مدیریت شده‌اند، بی‌آن‌که خطایی بی‌صدا بلعیده شود؟</li>
<li>آیا آزمونِ تازه، رفتارِ تازه و مسیرِ خطا را می‌سنجد؟ آیا همهٔ آزمون‌ها سبزند؟</li>
<li>آیا نتیجهٔ مرجع عوض شده است؟ اگر بله، آیا دلیلش ثبت شده است؟</li>
<li>آیا مستندات (رشتهٔ مستند، «مرا بخوان»، تغییرنامه) به‌روز است؟</li>
<li>آیا وابستگیِ تازه‌ای اضافه شده؟ اگر بله، بازبینیِ وابستگی (<a href="#sec-ch05-c-safe" class="quarto-xref"><span>بخش 5.4.17</span></a>) انجام شده است؟</li>
</ol>
<p><strong>وارسیِ ایستا</strong> کد را <strong>بی‌اجرا</strong> می‌خواند و ایرادهای قالب، نام‌های تعریف‌نشده، واردکردن‌های بی‌استفاده، ناسازگاریِ نوع و الگوهای خطرناک را گزارش می‌کند. ساده‌ترینش ترجمهٔ همهٔ پرونده‌ها برای یافتنِ خطای نحو است؛ ابزارهای پیشرفته‌تر قاعده‌های سبک و راهنماهای نوع را هم وارسی می‌کنند. وارسیِ ایستا ارزان است و باید <strong>پیش از</strong> بازبینیِ انسانی اجرا شود، تا وقتِ بازبین صرفِ فاصله و ویرگول نشود.</p>
</section>
<section id="sec-ch05-c-pipeline" class="level3" data-number="5.4.13">
<h3 data-number="5.4.13" class="anchored" data-anchor-id="sec-ch05-c-pipeline"><span class="header-section-number">5.4.13</span> خط‌لولهٔ ساخت و آزمون</h3>
<p><strong>خط‌لوله</strong> همهٔ وارسی‌ها را به ترتیب و خودکار اجرا می‌کند و فقط وقتی «اجازهٔ انتشار» می‌دهد که همه سبز باشند. در پروژه‌های بزرگ، یک کارسازِ یکپارچه‌سازیِ پیوسته این کار را برای <strong>هر تغییر</strong> انجام می‌دهد؛ برای ابزارِ این فصل یک برنامهٔ ساده کافی است که چهار مرحله دارد و هر مرحله فقط اگر قبلی سبز باشد اجرا می‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb103"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb103-1"><a href="#cb103-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> stage(name, ok, detail<span class="op">=</span><span class="st">""</span>):</span>
<span id="cb103-2"><a href="#cb103-2" aria-hidden="true" tabindex="-1"></a>    tail <span class="op">=</span> <span class="ss">f" - </span><span class="sc">{</span>detail<span class="sc">}</span><span class="ss">"</span> <span class="cf">if</span> detail <span class="cf">else</span> <span class="st">""</span></span>
<span id="cb103-3"><a href="#cb103-3" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"[</span><span class="sc">{</span><span class="st">'PASS'</span> <span class="cf">if</span> ok <span class="cf">else</span> <span class="st">'FAIL'</span><span class="sc">}</span><span class="ss">] </span><span class="sc">{</span>name<span class="sc">}{</span>tail<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb103-4"><a href="#cb103-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> ok</span>
<span id="cb103-5"><a href="#cb103-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb103-6"><a href="#cb103-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb103-7"><a href="#cb103-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> main():</span>
<span id="cb103-8"><a href="#cb103-8" aria-hidden="true" tabindex="-1"></a>    <span class="im">from</span> plantp <span class="im">import</span> datapack</span>
<span id="cb103-9"><a href="#cb103-9" aria-hidden="true" tabindex="-1"></a>    <span class="im">from</span> companion.ch05.resource_tool <span class="im">import</span> run</span>
<span id="cb103-10"><a href="#cb103-10" aria-hidden="true" tabindex="-1"></a>    ok <span class="op">=</span> stage(<span class="st">"data pack checksums"</span>,</span>
<span id="cb103-11"><a href="#cb103-11" aria-hidden="true" tabindex="-1"></a>               <span class="kw">not</span> datapack.verify(<span class="st">"1.0.0"</span>) <span class="kw">and</span> <span class="kw">not</span> datapack.verify(<span class="st">"1.1.0"</span>))</span>
<span id="cb103-12"><a href="#cb103-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> rel <span class="kw">in</span> (<span class="st">"1.0.0"</span>, <span class="st">"1.1.0"</span>) <span class="cf">if</span> ok <span class="cf">else</span> ():</span>
<span id="cb103-13"><a href="#cb103-13" aria-hidden="true" tabindex="-1"></a>        p <span class="op">=</span> subprocess.run([sys.executable, <span class="st">"companion/plantp_data/"</span></span>
<span id="cb103-14"><a href="#cb103-14" aria-hidden="true" tabindex="-1"></a>                            <span class="st">"generate_release.py"</span>, <span class="st">"--release"</span>, rel,</span>
<span id="cb103-15"><a href="#cb103-15" aria-hidden="true" tabindex="-1"></a>                            <span class="st">"--check"</span>],</span>
<span id="cb103-16"><a href="#cb103-16" aria-hidden="true" tabindex="-1"></a>                           cwd<span class="op">=</span>ROOT, capture_output<span class="op">=</span><span class="va">True</span>, text<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb103-17"><a href="#cb103-17" aria-hidden="true" tabindex="-1"></a>        ok <span class="op">=</span> stage(<span class="ss">f"generator reproduces </span><span class="sc">{</span>rel<span class="sc">}</span><span class="ss">"</span>, p.returncode <span class="op">==</span> <span class="dv">0</span>,</span>
<span id="cb103-18"><a href="#cb103-18" aria-hidden="true" tabindex="-1"></a>                   p.stdout.strip()) <span class="kw">and</span> ok</span>
<span id="cb103-19"><a href="#cb103-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> ok:</span>
<span id="cb103-20"><a href="#cb103-20" aria-hidden="true" tabindex="-1"></a>        p <span class="op">=</span> subprocess.run([sys.executable, <span class="st">"-m"</span>, <span class="st">"pytest"</span>, <span class="st">"-p"</span>,</span>
<span id="cb103-21"><a href="#cb103-21" aria-hidden="true" tabindex="-1"></a>                            <span class="st">"no:cacheprovider"</span>,</span>
<span id="cb103-22"><a href="#cb103-22" aria-hidden="true" tabindex="-1"></a>                            <span class="st">"companion/tests/test_ch05_tool.py"</span>,</span>
<span id="cb103-23"><a href="#cb103-23" aria-hidden="true" tabindex="-1"></a>                            <span class="st">"companion/tests/test_ch05_modules.py"</span>],</span>
<span id="cb103-24"><a href="#cb103-24" aria-hidden="true" tabindex="-1"></a>                           cwd<span class="op">=</span>ROOT, capture_output<span class="op">=</span><span class="va">True</span>, text<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb103-25"><a href="#cb103-25" aria-hidden="true" tabindex="-1"></a>        m <span class="op">=</span> re.search(<span class="vs">r"</span><span class="kw">(</span><span class="dv">\d</span><span class="op">+</span><span class="kw">)</span><span class="vs"> passed"</span>, p.stdout)</span>
<span id="cb103-26"><a href="#cb103-26" aria-hidden="true" tabindex="-1"></a>        ok <span class="op">=</span> stage(<span class="st">"unit and property tests"</span>, p.returncode <span class="op">==</span> <span class="dv">0</span>,</span>
<span id="cb103-27"><a href="#cb103-27" aria-hidden="true" tabindex="-1"></a>                   <span class="ss">f"</span><span class="sc">{</span>m<span class="sc">.</span>group(<span class="dv">1</span>) <span class="cf">if</span> m <span class="cf">else</span> <span class="dv">0</span><span class="sc">}</span><span class="ss"> passed"</span>)</span>
<span id="cb103-28"><a href="#cb103-28" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> ok:</span>
<span id="cb103-29"><a href="#cb103-29" aria-hidden="true" tabindex="-1"></a>        res, _ <span class="op">=</span> run.run(run.load_config(</span>
<span id="cb103-30"><a href="#cb103-30" aria-hidden="true" tabindex="-1"></a>            ROOT <span class="op">/</span> <span class="st">"companion/ch05/config/run_S0.yml"</span>))</span>
<span id="cb103-31"><a href="#cb103-31" aria-hidden="true" tabindex="-1"></a>        ref <span class="op">=</span> json.loads(REFERENCE.read_text(encoding<span class="op">=</span><span class="st">"utf-8"</span>))</span>
<span id="cb103-32"><a href="#cb103-32" aria-hidden="true" tabindex="-1"></a>        diff <span class="op">=</span> {k: (ref[k], res[k]) <span class="cf">for</span> k <span class="kw">in</span> ref <span class="cf">if</span> res.get(k) <span class="op">!=</span> ref[k]}</span>
<span id="cb103-33"><a href="#cb103-33" aria-hidden="true" tabindex="-1"></a>        ok <span class="op">=</span> stage(<span class="st">"regression against reference_S0.json"</span>, <span class="kw">not</span> diff,</span>
<span id="cb103-34"><a href="#cb103-34" aria-hidden="true" tabindex="-1"></a>                   <span class="ss">f"differences </span><span class="sc">{</span>diff<span class="sc">}</span><span class="ss">"</span> <span class="cf">if</span> diff <span class="cf">else</span> <span class="ss">f"</span><span class="sc">{</span><span class="bu">len</span>(ref)<span class="sc">}</span><span class="ss"> values"</span>)</span>
<span id="cb103-35"><a href="#cb103-35" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="st">"RESULT:"</span>, <span class="st">"release may proceed"</span> <span class="cf">if</span> ok <span class="cf">else</span> <span class="st">"STOP - fix first"</span>)</span>
<span id="cb103-36"><a href="#cb103-36" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="dv">0</span> <span class="cf">if</span> ok <span class="cf">else</span> <span class="dv">1</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>$ python -m companion.ch05.check_all
[PASS] data pack checksums
[PASS] generator reproduces 1.0.0 - release 1.0.0: 16 files identical
[PASS] generator reproduces 1.1.0 - release 1.1.0: 22 files identical
[PASS] unit and property tests - 37 passed
[PASS] regression against reference_S0.json - 6 values
RESULT: release may proceed
[exit code 0]</code></pre>
<p>مرحله‌ها از ارزان به گران چیده شده‌اند: هشِ پرونده‌های داده (ثانیه)، بازسازیِ هر دو نسخهٔ بستهٔ داده از بذر و مقایسهٔ بایت‌به‌بایت، آزمون‌های واحد و ویژگی، و آزمونِ بازگشت در برابرِ نتیجهٔ مرجع. خط‌لوله‌ای که در هر مرحله دلیلِ شکست را بگوید، <strong>روشِ انتشار</strong> را از یک تصمیمِ سلیقه‌ای به یک واقعیتِ قابلِ وارسی تبدیل می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه ویژگیِ آزمونِ خوب را نام ببرید. چرا بذرِ عددهای تصادفی در آزمون ثابت است؟</li>
<li>چرا ورودیِ «دمای هوای <span class="ltr" dir="ltr">−6.25 °C</span> و تابشِ <span class="ltr" dir="ltr">1000 W/m²</span>» برای آزمونِ مدلِ خورشیدی انتخاب شد؟</li>
<li>یک ناوردای دیگر برای شبیه‌سازیِ باتری پیشنهاد کنید.</li>
<li>تفاوتِ «آزمونِ بازگشت سبز است» با «نتیجه درست است» چیست؟</li>
<li>چهار لبه را نام ببرید که ابزارِ خواندنِ دادهٔ ده‌دقیقه‌ای باید آزموده شود.</li>
<li>چرا جمعِ «بی‌نه‌عدد» در گزارشِ تولید خطرناک است؟ چه چیزی باید کنارش گزارش شود؟</li>
<li>اگر یک جهش‌یافته زنده بماند، چه نتیجه‌ای می‌گیرید؟</li>
<li>سه پرسش از فهرستِ بازبینی را بگویید که به‌ویژه برای کدِ مهندسی مهم‌اند.</li>
<li>چرا خط‌لوله مرحله‌ها را از ارزان به گران می‌چیند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch05-c-vcs" class="level3" data-number="5.4.14">
<h3 data-number="5.4.14" class="anchored" data-anchor-id="sec-ch05-c-vcs"><span class="header-section-number">5.4.14</span> کنترلِ نسخه، شاخه و بازبینی</h3>
<p><strong>کنترلِ نسخه</strong> هر تغییرِ کد را به‌صورتِ یک <strong>ثبت</strong> نگه می‌دارد: چه چیزی عوض شد، چه کسی، کی، و با چه توضیحی. مخزنِ کنترلِ نسخه تاریخچهٔ کاملِ پروژه است و پاسخِ پرسش‌هایی مانندِ «این خط از کی این‌طور است و چرا؟» یا «نسخه‌ای که گزارشِ پارسال را ساخت کدام بود؟» را می‌دهد. چهار مفهومِ پایه (<a href="#fig-ch05-vcs" class="quarto-xref">شکل&nbsp;<span>5.14</span></a>):</p>
<ul>
<li><strong>ثبت:</strong> یک تغییرِ کامل و منسجم با توضیحی که «چرا» را می‌گوید، نه فقط «چه».</li>
<li><strong>شاخه:</strong> خطِ کارِ جداگانه برای یک تغییر، تا شاخهٔ اصلی همیشه سالم و آزموده بماند.</li>
<li><strong>درخواستِ ادغام و بازبینی:</strong> پیش از پیوستنِ شاخه به شاخهٔ اصلی، نفرِ دوم آن را بازبینی و خط‌لوله آن را آزمون می‌کند.</li>
<li><strong>برچسب:</strong> نامی ماندگار برای یک ثبت (مانندِ <span class="ltr" dir="ltr">v1.1.0</span>)، تا نسخه‌ای که به کار رفته برای همیشه پیدا شود.</li>
</ul>
<div id="fig-ch05-vcs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-vcs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-vcs.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-vcs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.14: کنترلِ نسخه در یک نگاه: ثبت‌ها روی شاخهٔ اصلی، شاخه‌ای برای تغییر، بازبینی، ادغام و برچسبِ انتشار
</figcaption>
</figure>
</div>
<p><strong>فهرستِ مسئله‌ها</strong> کنارِ مخزن، هر اشکال، درخواست و الزامِ معوق را با شناسه، وضعیت و مسئول نگه می‌دارد؛ هر ثبت به مسئلهٔ خودش اشاره می‌کند. نتیجه یک زنجیرهٔ ردیابی است: <strong>الزام <span class="math inline">\(\leftarrow\)</span> مسئله <span class="math inline">\(\leftarrow\)</span> ثبت <span class="math inline">\(\leftarrow\)</span> آزمون <span class="math inline">\(\leftarrow\)</span> انتشار</strong>. <strong>چیدمانِ مخزن</strong> هم قرارداد دارد: کد، آزمون، مستندات و پیکربندی‌های نمونه در مخزن؛ دادهٔ حجیم و خروجی‌های بازساختنی بیرونِ آن (با هش و پیوند)؛ و <strong>هیچ رمز یا کلیدِ دسترسی</strong> در مخزن، حتی برای یک ثبت، چون تاریخچه پاک نمی‌شود.</p>
</section>
<section id="sec-ch05-c-lifecycle" class="level3" data-number="5.4.15">
<h3 data-number="5.4.15" class="anchored" data-anchor-id="sec-ch05-c-lifecycle"><span class="header-section-number">5.4.15</span> چرخهٔ عمرِ نرم‌افزار</h3>
<p>یک ابزارِ مهندسی، مانندِ هر داراییِ نیروگاه، چرخهٔ عمر دارد (<a href="#fig-ch05-lifecycle" class="quarto-xref">شکل&nbsp;<span>5.15</span></a>): نیاز و <strong>خط‌مبنای الزام‌ها</strong>، <strong>یادداشتِ معماری</strong>، ساخت و آزمون در مخزن، بازبینی، <strong>انتشارِ برچسب‌دار</strong> با تغییرنامه و قفلِ وابستگی، پشتیبانی (مسئله‌ها و وصله‌ها)، تغییر (درخواست و تحلیلِ اثر)، و سرانجام <strong>بازنشستگی</strong>. هر مرحله سندی پایدار می‌گذارد، و هر نتیجه‌ای که به کارِ پروژه رفته، به نسخهٔ ابزار و دادهٔ آن ردیابی‌پذیر است. <span class="ltr" dir="ltr">ISO/IEC/IEEE 12207:2026</span> همین فرایندها را با جزئیاتِ بیشتر برای سازمان‌ها تعریف کرده است؛ برای ابزارِ کوچکِ یک تیمِ مهندسی، نسخهٔ سبکی از آن کافی است، به شرطی که <strong>هیچ مرحله‌ای حذف نشود</strong>.</p>
<div id="fig-ch05-lifecycle" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-lifecycle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-lifecycle.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-lifecycle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.15: چرخهٔ عمرِ یک ابزارِ مهندسی از نیاز تا بازنشستگی، با سندی که هر مرحله برجا می‌گذارد
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch05-c-release" class="level3" data-number="5.4.16">
<h3 data-number="5.4.16" class="anchored" data-anchor-id="sec-ch05-c-release"><span class="header-section-number">5.4.16</span> انتشار، شمارهٔ نسخه، تغییرنامه و قفلِ وابستگی</h3>
<p><strong>انتشار</strong> لحظه‌ای است که نسخه‌ای از ابزار یا داده برای استفادهٔ دیگران <strong>منجمد</strong> می‌شود. هر انتشار سه چیز دارد: <strong>شمارهٔ نسخه</strong>، <strong>تغییرنامه</strong> (چه چیزی، چرا و با چه اثری بر کاربران عوض شد) و <strong>قفلِ وابستگی</strong> (نسخه‌های دقیقِ کتابخانه‌ها).</p>
<p><strong>نسخه‌گذاریِ معنایی</strong> (<span class="ltr" dir="ltr">Semantic Versioning 2.0.0</span>) شمارهٔ نسخه را سه‌جزئی و معنادار می‌کند: <strong>اصلی.فرعی.وصله</strong>. وصله برای رفعِ اشکالی که رفتارِ درست را برمی‌گرداند و سازگار است؛ فرعی برای <strong>افزودنِ</strong> امکانِ تازهٔ سازگار؛ اصلی برای هر تغییرِ <strong>ناسازگار</strong>. این قاعده برای <strong>داده</strong> هم به کار می‌رود: افزودنِ پرونده یا ستونِ تازه فرعی است، اما تغییرِ معنای یک ستون یا اصلاحِ داده‌ای که نتیجه‌های پیشین را عوض کند، اصلی است.</p>
<div id="exm-ch05-versions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.26 (مرتب‌سازیِ نسخه‌ها و افزایشِ شماره)</strong></span> <strong>پرسش.</strong> پنج شمارهٔ نسخه را یک بار به‌صورتِ متن و یک بار به‌صورتِ عدد مرتب کنید. از <span class="ltr" dir="ltr">1.0.0</span> برای رفعِ اشکال، افزودنِ پرونده و تغییرِ سری‌ها چه نسخه‌ای ساخته می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>sorted as text:    ['1.0.0', '1.1.0', '1.10.0', '1.9.0', '2.0.0']
sorted as numbers: ['1.0.0', '1.1.0', '1.9.0', '1.10.0', '2.0.0']
from 1.0.0: bug fix -&gt; 1.0.1; new files only -&gt; 1.1.0; changed series -&gt; 2.0.0
data pack 1.0.0 -&gt; 1.1.0: files added, none changed in meaning -&gt; minor</code></pre>
<p><strong>تفسیر.</strong> مرتب‌سازیِ متنی <span class="ltr" dir="ltr">1.10.0</span> را پیش از <span class="ltr" dir="ltr">1.9.0</span> می‌گذارد، چون «۱» پیش از «۹» می‌آید: هر برنامه‌ای که «آخرین نسخه» را با مقایسهٔ متن پیدا کند، روزی نسخهٔ غلط را برمی‌دارد. شمارهٔ نسخه را <strong>جزءبه‌جزء و عددی</strong> مقایسه کنید. انتشارِ <span class="ltr" dir="ltr">1.1.0</span>ِ بستهٔ دادهٔ نیروگاهِ P فرعی است چون فقط پرونده افزوده و هیچ معنایی را عوض نکرده است (<a href="#sec-ch05-f-release" class="quarto-xref"><span>بخش 5.7.1</span></a>).</p>
</div>
<p><strong>قفلِ وابستگی.</strong> پروندهٔ قفل نسخهٔ دقیقِ هر کتابخانه (و در کارِ حساس، هشِ بستهٔ آن) را نگه می‌دارد تا نصبِ امروز و نصبِ سالِ بعد یکی باشند. این قفل را همراهِ برچسبِ انتشار نگه دارید؛ نتیجه‌ای که با نسخهٔ <span class="ltr" dir="ltr">1.0.0</span>ِ ابزار ساخته شده، فقط با همان قفل بازتولیدِ دقیق دارد.</p>
</section>
<section id="sec-ch05-c-safe" class="level3" data-number="5.4.17">
<h3 data-number="5.4.17" class="anchored" data-anchor-id="sec-ch05-c-safe"><span class="header-section-number">5.4.17</span> چرخهٔ عمرِ ایمنِ نرم‌افزارِ مهندسی</h3>
<p>نرم‌افزارِ مهندسی معمولاً به ده‌ها کتابخانهٔ دیگران تکیه دارد و دادهٔ منابعِ گوناگون را می‌خواند. <strong>ایمنیِ چرخهٔ عمر</strong> یعنی بدانیم چه چیزی وارد پروژه می‌شود و بتوانیم هر چیزی را بازیابی کنیم. این درس از دیدِ <strong>دفاعی</strong> است:</p>
<ul>
<li><strong>بازبینیِ وابستگی:</strong> پیش از افزودنِ کتابخانه بپرسید: چه کسی نگهش می‌دارد؟ چقدر رایج و فعال است؟ مجوزش چیست؟ آیا واقعاً لازم است؟ نامِ بسته را دقیق وارسی کنید (بسته‌هایی با نام‌های شبیه به بسته‌های مشهور وجود دارند)، از مخزنِ رسمی نصب کنید، نسخه را پین و در کارِ حساس هش را وارسی کنید، و هشدارهای امنیتیِ وابستگی‌ها را دنبال کنید.</li>
<li><strong>پشتیبان و بازیابیِ مخزن:</strong> مخزن و فهرستِ مسئله‌ها هم دارایی‌اند و پشتیبان می‌خواهند (<a href="#sec-ch05-c-backup" class="quarto-xref"><span>بخش 5.4.8</span></a>).</li>
<li><strong>مجوز و پیشینهٔ داده:</strong> دادهٔ دیگران مجوز دارد (اجازهٔ استفاده، انتشار، تغییر). پیش از به کار بردن، مجوز را بخوانید و منبع و مجوز را در فرادادهٔ پروژه ثبت کنید.</li>
<li><strong>جدایی از سامانه‌های عملیاتی:</strong> ابزارهای تحلیلی با <strong>رونوشتِ</strong> داده کار می‌کنند، نه با اتصال به سامانه‌های کنترل؛ و هیچ رمزی در کد یا پرونده‌های پیکربندیِ مشترک ذخیره نمی‌شود. الزام‌های امنیتِ سایبریِ سامانه‌های عملیاتیِ نیروگاه موضوعِ فصلِ ۳۶ است.</li>
</ul>
</section>
<section id="sec-ch05-c-ai" class="level3" data-number="5.4.18">
<h3 data-number="5.4.18" class="anchored" data-anchor-id="sec-ch05-c-ai"><span class="header-section-number">5.4.18</span> کدِ تولیدشده با هوش مصنوعی یا کپی‌شده</h3>
<p>ابزارهای هوش مصنوعی امروز کد می‌نویسند، و اینترنت پر از نمونه‌کدی است که می‌شود کپی کرد. هر دو مفیدند و هر دو یک خطرِ مشترک دارند: <strong>کدی که درست به نظر می‌رسد و نیست</strong>. کدِ تولیدشده معمولاً خوانا، تمیز و با اطمینان نوشته شده است؛ خطاهایش در <strong>فرض‌ها</strong> است: یکای نانوشته، قراردادِ زمانی، رفتار با دادهٔ گم‌شده، سالِ کبیسه. مسئولیتِ کد با کسی است که آن را <strong>می‌پذیرد</strong>، نه با ابزاری که آن را پیشنهاد داد.</p>
<div id="exm-ch05-ai-review" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.27 (بازبینیِ یک تابعِ پیشنهادی)</strong></span> <strong>پرسش.</strong> تابعِ زیر به‌عنوانِ «ضریبِ ظرفیتِ سالانه از توانِ ساعتی» پیشنهاد شده است. آن را با دادهٔ معلوم بیازمایید و بازبینی کنید.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb106"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb106-1"><a href="#cb106-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> annual_capacity_factor(df, rated_mw):</span>
<span id="cb106-2"><a href="#cb106-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Capacity factor of a plant from hourly power in MW."""</span></span>
<span id="cb106-3"><a href="#cb106-3" aria-hidden="true" tabindex="-1"></a>    hours <span class="op">=</span> <span class="dv">8784</span></span>
<span id="cb106-4"><a href="#cb106-4" aria-hidden="true" tabindex="-1"></a>    df[<span class="st">"hour"</span>] <span class="op">=</span> df.index.hour</span>
<span id="cb106-5"><a href="#cb106-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> df[<span class="st">"p_mw"</span>].mean() <span class="op">*</span> hours <span class="op">/</span> (rated_mw <span class="op">*</span> hours)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>constant 30 MW all year on 60 MW: expected 0.500, function gives 0.500
same data with 500 missing hours: 0.500 (mean hides the gap);
  if the plant really produced nothing then: 0.471 - only the
  data owner can say, so the gap must be reported, not averaged away
side effect: caller's table gained columns ['hour']
findings: 8784 is a leap year but cancels; missing hours not reported;
  input table modified; no units, no checks -&gt; rewrite with tests</code></pre>
<p><strong>تفسیر.</strong> تابع برای دادهٔ کامل پاسخِ درست می‌دهد، که دقیقاً چیزی است که بازبینِ عجول امتحان می‌کند. اما (۱) عددِ ۸۷۸۴ (سالِ کبیسه) در صورت و مخرج خنثی می‌شود و فقط خواننده را گمراه می‌کند؛ (۲) با <strong>میانگین</strong> گرفتن، ۵۰۰ ساعتِ گم‌شده بی‌صدا حذف می‌شوند و تابع ضریبِ <span class="ltr" dir="ltr">0.500</span> می‌دهد، در حالی که اگر نیروگاه در آن ساعت‌ها تولیدی نداشته، پاسخ <span class="ltr" dir="ltr">0.471</span> است، و تابع حتی نمی‌گوید داده ناقص بوده؛ (۳) جدولِ کاربر را <strong>تغییر می‌دهد</strong> (ستونِ تازه)، اثری جانبی که ممکن است کدِ دیگری را بشکند؛ (۴) نه یکا را وارسی می‌کند، نه ورودیِ نامعتبر را. <strong>قاعده‌های پذیرشِ کدِ تولیدشده یا کپی‌شده:</strong> هر خط را بفهمید پیش از پذیرش؛ با دادهٔ <strong>معلوم و لبه‌دار</strong> بیازمایید، نه فقط با حالتِ خوش‌بینانه؛ فرض‌ها (یکا، زمان، گم‌شدگی) را صریح کنید؛ منبع و مجوزِ کدِ کپی‌شده را ثبت کنید؛ و همان بازبینی و آزمونی را بخواهید که برای کدِ دست‌نوشته می‌خواهید.</p>
</div>
</section>
<section id="sec-ch05-c-retire" class="level3" data-number="5.4.19">
<h3 data-number="5.4.19" class="anchored" data-anchor-id="sec-ch05-c-retire"><span class="header-section-number">5.4.19</span> پشتیبانی و بازنشستگی</h3>
<p>ابزاری که منتشر شد، <strong>پشتیبانی</strong> می‌خواهد: کسی که مسئله‌ها را پاسخ دهد، وصله‌ها را منتشر کند و کاربران را از تغییرها آگاه کند. ابزاری که پشتیبان ندارد باید این را صریحاً بگوید. <strong>بازنشستگی</strong> هم یک مرحلهٔ طراحی‌شده است: اعلامِ پایان با زمانِ کافی، معرفیِ جایگزین و روشِ مهاجرتِ داده، <strong>بایگانیِ</strong> آخرین نسخه با قفلِ وابستگی، مستندات و نتیجه‌های مرجع، و فهرستی از گزارش‌هایی که با این ابزار ساخته شده‌اند تا اگر روزی اشکالی در آن پیدا شد، بتوان بازبینی‌شان کرد. نیروگاه بیست و پنج سال کار می‌کند؛ ابزارهای تحلیلیِ آن چند بار عوض می‌شوند، اما <strong>نتیجه‌هایی که در پروندهٔ نیروگاه مانده‌اند</strong> باید همچنان قابلِ ردیابی باشند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>توضیحِ ثبتِ «اصلاح» چه ایرادی دارد؟ یک توضیحِ خوب برای رفعِ اشکالِ سرریزِ شمارنده بنویسید.</li>
<li>چرا شاخهٔ اصلی باید همیشه آزموده و سالم بماند؟</li>
<li>زنجیرهٔ ردیابی از الزام تا انتشار را بنویسید.</li>
<li>نسخهٔ بعدِ <span class="ltr" dir="ltr">2.3.1</span> برای افزودنِ یک فرمانِ تازه چیست؟ برای حذفِ یک فرمانِ قدیمی؟</li>
<li>چرا تغییرِ معنای یک ستون در بستهٔ داده انتشارِ اصلی می‌خواهد، حتی اگر نامِ ستون عوض نشود؟</li>
<li>سه پرسش پیش از افزودنِ یک کتابخانهٔ تازه بنویسید.</li>
<li>چرا رمزِ دسترسی نباید حتی یک بار در مخزن ثبت شود؟</li>
<li>چهار ایرادِ تابعِ پیشنهادیِ ضریبِ ظرفیت را بگویید و تابعِ درست را به شبه‌کد بنویسید.</li>
<li>هنگامِ بازنشستگیِ یک ابزار چه چیزهایی باید بایگانی شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch05-c-cad" class="level3" data-number="5.4.20">
<h3 data-number="5.4.20" class="anchored" data-anchor-id="sec-ch05-c-cad"><span class="header-section-number">5.4.20</span> نقشه، مدلِ سه‌بعدی و طراحیِ رایانه‌ای</h3>
<p>بخشِ بزرگی از اطلاعاتِ مهندسیِ نیروگاه در <strong>مدل‌ها و نقشه‌ها</strong>ست، نه در جدول‌ها: نقشهٔ استقرار، نمودارِ تک‌خطی، نقشهٔ ساختِ فلنج، مدلِ سه‌بعدیِ پست و مدلِ تحلیلیِ برج. فصلِ ۴ خواندنِ <strong>نقشهٔ دوبعدی</strong> (نما، برش، ابعاد، رواداری، علامت‌های جوش و زبری) را آموزش داد. این‌جا سه نکتهٔ رایانه‌ای را می‌افزاییم:</p>
<ul>
<li><strong>مدلِ سه‌بعدی و نقشه.</strong> در طراحیِ رایانه‌ای امروز، <strong>مدلِ سه‌بعدی منبع</strong> است و نقشه‌های دوبعدی از آن <strong>تولید</strong> می‌شوند. مدلِ یک مجموعه (مثلاً ناسل) از <strong>قطعه‌ها</strong> و <strong>قیدهای مونتاژ</strong> ساخته شده است و <strong>فهرستِ قطعات</strong> را تولید می‌کند. خواندنِ مدلِ سه‌بعدی یعنی دانستنِ این‌که کدام قطعه با کدام شماره و بازنگری در آن است، کدام ابعاد <strong>راهنما</strong> هستند و کدام <strong>کنترلی</strong>، و این‌که مدل کدام وضعیتِ مونتاژ را نشان می‌دهد.</li>
<li><strong>قالب‌های تبادل.</strong> هر نرم‌افزارِ طراحی قالبِ بومیِ خودش را دارد؛ برای تبادل میانِ سازمان‌ها، قالب‌های خنثی (برای مدلِ جامد و برای نقشهٔ دوبعدی) و برای ساختمان و زیرساخت، مدل‌های اطلاعاتیِ ساختمان به کار می‌روند. تبدیلِ قالب ممکن است اطلاعات (رواداری، فراداده، پیوندِ قطعات) را از دست بدهد؛ پس پس از هر تبدیل باید چیزهای مهم وارسی شوند.</li>
<li><strong>کنترلِ پیکربندی.</strong> مدل و نقشه سند هستند: شماره، بازنگری و وضعیت دارند (فصلِ ۲) و تغییرشان کنترل می‌شود. ساخت فقط از روی <strong>نسخهٔ صادرشده برای ساخت</strong> مجاز است.</li>
</ul>
</section>
<section id="sec-ch05-c-models" class="level3" data-number="5.4.21">
<h3 data-number="5.4.21" class="anchored" data-anchor-id="sec-ch05-c-models"><span class="header-section-number">5.4.21</span> گونه‌ها و وضعیتِ مدل‌ها</h3>
<p>واژهٔ «مدل» در مهندسی چند معنا دارد و اشتباه گرفتنِ آن‌ها خطرناک است:</p>
<div id="tbl-ch05-models" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch05-models-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;5.7: گونه‌های مدل و سطحِ اعتمادِ هر کدام
</figcaption>
<div aria-describedby="tbl-ch05-models-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 16%">
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>گونه</th>
<th>پرسشی که پاسخ می‌دهد</th>
<th>نمونه در نیروگاهِ P</th>
<th>سطحِ اعتماد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مفهومی</td>
<td>چه اجزایی و چه رابطه‌ای؟</td>
<td>نمودارِ بلوکیِ نیروگاه، فصلِ ۱</td>
<td>برای فهم و گفت‌وگو</td>
</tr>
<tr class="even">
<td>تحلیلی</td>
<td>با فرمول‌های بسته چقدر؟</td>
<td>رانش و گشتاورِ برج، فصلِ ۴</td>
<td>برای غربالگری، با فرض‌های صریح</td>
</tr>
<tr class="odd">
<td>شبیه‌سازی</td>
<td>با حلِ عددیِ معادله‌ها چقدر و کجا؟</td>
<td>المانِ محدودِ برج، شبیه‌سازیِ ساعتیِ تولید</td>
<td>پس از همگرایی و اعتبارسنجی</td>
</tr>
<tr class="even">
<td>طراحیِ صادرشده</td>
<td>دقیقاً چه بسازیم؟</td>
<td>مدل و نقشهٔ صادرشده برای ساخت</td>
<td>مبنای قرارداد و ساخت</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>هر مدل <strong>فرض‌هایی</strong> دارد که باید همراهش نوشته شود: مرزها و قیدها (پایهٔ برج گیردار است یا فنری؟)، خواصِ مواد، بارها، ساده‌سازی‌ها (سوراخ‌ها و جوش‌ها حذف شده‌اند؟) و دامنهٔ اعتبار. مدلِ بدونِ فهرستِ فرض‌ها، مانندِ عددِ بدونِ یکا، قابلِ داوری نیست. دفترِ مدل‌های نیروگاهِ P (<span class="ltr" dir="ltr">PLP-GEN-REG-0001</span>، فصلِ ۳) برای همین ساخته شد و هر مدلِ تازه، از جمله مدل‌های این فصل، در آن ثبت می‌شود.</p>
</section>
<section id="sec-ch05-c-mesh" class="level3" data-number="5.4.22">
<h3 data-number="5.4.22" class="anchored" data-anchor-id="sec-ch05-c-mesh"><span class="header-section-number">5.4.22</span> شبکه‌بندی و همگرایی</h3>
<p>شبیه‌سازی‌های عددی (المانِ محدود برای سازه، حجمِ محدود برای جریانِ هوا و گرما) قلمرو را به <strong>المان‌های</strong> کوچک می‌شکنند. با ریزتر شدنِ شبکه، پاسخ باید به مقدارِ ثابتی <strong>همگرا</strong> شود؛ تا وقتی که همگرایی نشان داده نشده، پاسخ تابعِ شبکه است، نه تابعِ فیزیک. <strong>مطالعهٔ همگرایی</strong> یعنی همان مسئله را با چند شبکهٔ ریزترشونده حل کنیم و تغییرِ پاسخ را بسنجیم؛ فصلِ ۳ همین ایده را برای گامِ زمانی (اویلر و رونگه–کوتا) و برون‌یابیِ ریچاردسون نشان داد.</p>
<div id="exm-ch05-mesh" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.28 (همگراییِ بسامدِ اولِ برج)</strong></span> <strong>پرسش.</strong> برجِ لوله‌ای فصلِ ۴ (قطرِ <span class="ltr" dir="ltr">4.5 m</span>، ضخامتِ <span class="ltr" dir="ltr">45 mm</span>، طولِ <span class="ltr" dir="ltr">100 m</span>، فولاد؛ <span class="ltr" dir="ltr">A-050</span>) را بی‌جرمِ بالایی با ۱، ۲، ۴، ۸ و ۱۶ المانِ تیرِ خمشی مدل کنید و بسامدِ اول را با پاسخِ دقیقِ تیرِ یک‌سرگیردار مقایسه کنید. سپس جرمِ ۳۵۰ تنیِ روتور و ناسل را بیفزایید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>tower without top mass; exact f1 = beta^2/(2 pi) sqrt(EI/(m L^4)), beta =
    1.875104 (root of cos b cosh b = -1): 0.455901 Hz
  elements  frequency (Hz)  error
         1  0.458069        +4.75e-01 %
         2  0.456121        +4.83e-02 %
         4  0.455916        +3.27e-03 %
         8  0.455902        +2.08e-04 %
        16  0.455901        +1.31e-05 %
with the 350 t top mass: 0.2310, 0.2310, 0.2310 Hz (4, 8, 16 elements)
synthetic 'measured' frequency 0.221 Hz: model is +4.5 % high
  a converged mesh does not make a model right: the clamped base ignores
  foundation and soil flexibility (chapter 30) - calibrate, then re-check
  a rotational base spring of 116 GN m/rad reproduces the measurement (one
    fitted parameter)
  check the calibrated model against a SECOND measurement before trusting it</code></pre>
<div id="fig-ch05-convergence" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-convergence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-convergence.svg" class="img-fluid figure-img" style="width:72.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-convergence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.16: همگراییِ بسامدِ اولِ برج با تعدادِ المان‌ها در محورهای لگاریتمی؛ خطِ مرجع شیبِ منفیِ چهار دارد
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> با یک المان خطا نیم درصد است و با هر دو برابر کردنِ تعدادِ المان حدودِ شانزده برابر کم می‌شود: <strong>همگراییِ مرتبهٔ چهار</strong> که برای این نوع المان انتظار می‌رود. شیبِ خط در نمودارِ لگاریتمی همان مرتبه است، و دیدنِ مرتبهٔ مورد انتظار خودش یک <strong>وارسیِ درستیِ کد</strong> است. یک نکتهٔ ظریف: در نسخهٔ اولِ این مثال، «پاسخِ دقیق» با ضریبِ گردشدهٔ <span class="ltr" dir="ltr">1.8751</span> حساب شده بود و خطا از ۸ المان به بعد دیگر کم نمی‌شد، چون خطای گرد کردنِ پاسخِ «دقیق» از خطای شبکه بزرگ‌تر شده بود. ضریب از معادلهٔ مشخصهٔ تیر با ریشه‌یاب دوباره حساب شد (<span class="math inline">\(\beta_1 = 1.875104\)</span>) و همگرایی تا ۱۶ المان دیده شد. <strong>مرجعی که با آن مقایسه می‌کنید هم باید دقیق‌تر از چیزی باشد که می‌سنجید.</strong></p>
</div>
</section>
<section id="sec-ch05-c-validation" class="level3" data-number="5.4.23">
<h3 data-number="5.4.23" class="anchored" data-anchor-id="sec-ch05-c-validation"><span class="header-section-number">5.4.23</span> اعتبارسنجی در برابرِ اندازه‌گیری</h3>
<p>سه واژه را از هم جدا کنید: <strong>وارسی</strong> («آیا معادله‌ها را درست حل می‌کنیم؟»، با همگرایی و مقایسه با پاسخِ دقیق)، <strong>اعتبارسنجی</strong> («آیا معادله‌های درست را حل می‌کنیم؟»، با مقایسه با اندازه‌گیریِ مستقل)، و <strong>واسنجی</strong> (تنظیمِ پارامترهای نامعلوم تا مدل با اندازه‌گیری بخواند). همگرایی شرطِ لازمِ اعتماد است، نه شرطِ کافی.</p>
<p>در <a href="#exm-ch05-mesh" class="quarto-xref">مثال&nbsp;<span>5.28</span></a>، مدلِ همگراشدهٔ برج با جرمِ بالایی بسامدِ <span class="ltr" dir="ltr">0.2310 Hz</span> می‌دهد، اما یک اندازه‌گیریِ ساختگیِ راه‌اندازی (<span class="ltr" dir="ltr">A-098</span>) <span class="ltr" dir="ltr">0.221 Hz</span> گزارش کرده است: مدل <span class="ltr" dir="ltr">4.5 %</span> بالاتر است. علت <strong>فرضِ مدل</strong> است نه شبکه: پایهٔ برج کاملاً گیردار فرض شده، در حالی که فونداسیون و خاک کمی می‌چرخند (فصلِ ۳۰). افزودنِ یک <strong>فنرِ چرخشی</strong> در پایه و یافتنِ سختی‌ای که اندازه‌گیری را بازتولید کند (حدودِ <span class="ltr" dir="ltr">116 GN·m/rad</span>) یک <strong>واسنجیِ تک‌پارامتری</strong> است. دو هشدار: (۱) واسنجی با یک اندازه‌گیری همیشه موفق است و چیزی را ثابت نمی‌کند؛ مدلِ واسنجی‌شده باید با <strong>اندازه‌گیریِ دوم و مستقل</strong> (بسامدِ دوم، یا تغییرِ شکل زیرِ بارِ معلوم) سنجیده شود؛ (۲) پارامترِ واسنجی‌شده باید از نظرِ فیزیکی معقول باشد و با برآوردِ مستقلِ سختیِ فونداسیون مقایسه شود. مدلی که با هر پارامترِ دلخواهی جور شود، <strong>اعتبار نیافته، فقط برازش شده است</strong>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تفاوتِ «ابعادِ راهنما» و «ابعادِ کنترلی» در یک نقشه چیست؟</li>
<li>چرا ساخت فقط باید از روی نسخهٔ صادرشده برای ساخت انجام شود؟</li>
<li>مدلِ برجِ فصلِ ۴ از کدام گونه بود؟ مدلِ المانِ محدودِ این فصل از کدام؟</li>
<li>سه فرضِ مدلِ برجِ این فصل را بنویسید.</li>
<li>اگر خطا با دو برابر شدنِ المان‌ها فقط نصف شود، مرتبهٔ همگرایی چند است؟</li>
<li>چرا «پاسخِ دقیقِ» گردشده همگرایی را پنهان کرد؟</li>
<li>وارسی، اعتبارسنجی و واسنجی را برای مدلِ تولیدِ خورشیدیِ این فصل مثال بزنید.</li>
<li>چرا واسنجی با یک اندازه‌گیری چیزی را ثابت نمی‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch05-d" class="level2" data-number="5.5">
<h2 data-number="5.5" class="anchored" data-anchor-id="sec-ch05-d"><span class="header-section-number">5.5</span> د. آزمایشگاه‌های محاسباتیِ کاربردی</h2>
<p>این بخش مهارت‌های الف تا ج را روی شش مسئلهٔ واقعیِ نیروگاهِ P به کار می‌برد: اعتبارسنجیِ دادهٔ خامِ منبع، مدلِ دما و تابشِ خورشیدی، انتگرال‌گیری از منحنیِ توان، شبیه‌سازیِ انرژیِ ذخیره و توزیعِ باتری، حسابِ تلفاتِ کابل و ترانسفورماتور، و جریانِ نقدیِ قابلِ حسابرسی با معیارهای بدهی و حساسیت. هر آزمایشگاه یک <strong>وارسیِ دستی</strong> دارد که برنامه را تأیید می‌کند و یک <strong>فهرستِ محدودیت</strong> که می‌گوید نتیجه کجا معتبر نیست. همهٔ محاسبه‌ها با بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S0</span> (و <span class="ltr" dir="ltr">S1</span> برای باتری) و مدل‌های گامِ سوم (<a href="#sec-ch05-b-step3" class="quarto-xref"><span>بخش 5.3.13.3</span></a>) انجام شده‌اند؛ عددها <strong>آموزشی</strong>اند و جای طراحی را نمی‌گیرند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch05/lab_d.py</code></p>
<section id="sec-ch05-d-validate" class="level3" data-number="5.5.1">
<h3 data-number="5.5.1" class="anchored" data-anchor-id="sec-ch05-d-validate"><span class="header-section-number">5.5.1</span> آزمایشگاهِ د۱: اعتبارسنجیِ دادهٔ خامِ منبع</h3>
<p><strong>هدف.</strong> پروندهٔ ده‌دقیقه‌ایِ خامِ دکل را با زنجیرهٔ اعتبارسنجیِ بستهٔ ابزار (<a href="#sec-ch05-b-stage2" class="quarto-xref"><span>بخش 5.3.16.2</span></a>) پاک کنید و نتیجه را با <strong>کلیدِ ایرادهای</strong> بستهٔ داده مقایسه کنید: کلیدی که سازندهٔ داده نوشته و می‌گوید کدام ایرادها عمداً در پرونده گذاشته شده‌اند. این مقایسه دو چیز را می‌سنجد: <strong>بازیابی</strong> (آیا هر ایراد پیدا شد؟) و <strong>دقت</strong> (آیا چیزی بی‌دلیل پرچم خورد؟).</p>
<div id="exm-ch05-d-validate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.29 (نه ایراد، نه یافته)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>defect key of the data pack versus what the validator reported:
  D1 duplicated record                found
  D2 five records missing             found
  D3 negative wind speed              found
  D4 constant value (stuck)           found
  D5 sentinel -9999                   found
  D6 kPa written instead of hPa       found
  D7 two records out of order         found
  D8 small negative night values      found
  D9 direction outside 0..360         found
detected 9 of 9; flagged values 27, planted 27; false alarms: none</code></pre>
<p><strong>تفسیر.</strong> هر نه ایراد پیدا شد و شمارِ مقدارهای پرچم‌خورده (۲۷) دقیقاً برابرِ شمارِ مقدارهای معیوبِ کاشته‌شده است: <strong>هیچ هشدارِ کاذبی</strong> نیست. سپس، همان‌طور که در <a href="#sec-ch05-a-interval" class="quarto-xref"><span>بخش 5.2.8</span></a> گفتیم، تجمیعِ ساعتیِ <strong>ایمن از نظرِ زمان</strong> انجام شد: برچسبِ پایان به آغاز، مُهرِ بی‌اختلاف به <span class="ltr" dir="ltr">+04:00</span> و سپس به <span class="ltr" dir="ltr">UTC</span>، و میانگین فقط با پنج مقدار یا بیشتر. ساعت‌های پاک با سریِ ساعتیِ مرجعِ بستهٔ داده تا <span class="ltr" dir="ltr">0.01 m/s</span> و <span class="ltr" dir="ltr">0.05 hPa</span> یکی‌اند (آزمونِ خودکار این را می‌سنجد)، چون سازندهٔ داده، داده‌های ده‌دقیقه‌ای را طوری ساخته که میانگینِ هر ساعت همان مقدارِ ساعتی باشد. <strong>چرا این وارسی قوی است؟</strong> اگر برچسب‌ها یک ساعت جابه‌جا خوانده می‌شدند، اختلاف با سریِ مرجع ناگهان چند متر بر ثانیه می‌شد و آزمون می‌شکست.</p>
</div>
<p><strong>در کارِ واقعی</strong> کلیدِ ایراد وجود ندارد. جایگزینش <strong>اعتبارسنجیِ متقابل</strong> است: مقایسه با حسگرِ دوم روی همان دکل، با دکل یا ایستگاهِ دیگر، و با مدلِ بازتحلیل (فصلِ ۱۳)؛ و <strong>بازبینیِ نمودارها</strong> به‌دستِ کارشناس. گزارشِ اعتبارسنجی باید بگوید چه آزمون‌هایی اجرا شد، چه یافت شد، چه اصلاح شد (با پرچمِ یک) و چه رد شد.</p>
</section>
<section id="sec-ch05-d-pv" class="level3" data-number="5.5.2">
<h3 data-number="5.5.2" class="anchored" data-anchor-id="sec-ch05-d-pv"><span class="header-section-number">5.5.2</span> آزمایشگاهِ د۲: مدلِ دما و تابشِ خورشیدی</h3>
<p><strong>مدل.</strong> رابطهٔ <a href="#eq-ch05-pv" class="quarto-xref">معادلهٔ&nbsp;<span>5.6</span></a>: دمای سلول از دمای هوا و تابش، افتِ توان با ضریبِ دمایی، ضریبِ تلفاتِ دیگر، بازدهِ اینورتر و سقفِ آن. تابشِ افقی به‌جای تابشِ صفحهٔ ماژول به کار رفته است (همان سادگیِ فصلِ ۱)؛ فصل‌های ۱۰ و ۱۲ تابش را به صفحهٔ کج و ردیاب می‌برند.</p>
<div id="exm-ch05-d-pv" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.30 (یک ساعتِ داغِ تابستان و یک سال)</strong></span> <strong>پرسش.</strong> توانِ ظهرِ ۲۳ ژوئن (روشن‌ترین روزِ ژوئن در بستهٔ داده) را دستی و با برنامه حساب کنید. انرژیِ سالانه را با مدلِ فصلِ ۱ مقایسه کنید و دمای سلولِ وزن‌دار با تابش را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>hand check, 23 June 12:00 (data pack 1.1.0, S0):
  G = 1030.3 W/m2, T_air = 36.3 C -&gt; T_cell = 36.3 + 25/800 x 1030.3 = 68.50 C
  P = 60 x 1.0303 x (1 - 0.0035 x 43.50) x 0.90 x 0.98 = 46.223 MW; code
    46.223 MW
annual PV with the temperature model 96.43 GWh; chapter 1 lumped model 97.30
    GWh
irradiance-weighted cell temperature 43.3 C -&gt; mean temperature factor 0.936
hottest cell 70.7 C; coldest daylight cell -3.3 C</code></pre>
<div id="fig-ch05-pvday" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-pvday-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-pvday.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-pvday-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.17: توانِ خورشیدی در ۲۳ ژوئن با مدلِ دمای سلولِ این فصل و مدلِ ضریبِ یکجای فصلِ ۱
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> در ظهرِ ژوئن، سلولِ <span class="ltr" dir="ltr">68.5 °C</span> حدودِ <span class="ltr" dir="ltr">15 %</span> توان را به دما می‌بازد و مدلِ این فصل <span class="ltr" dir="ltr">46.2 MW</span> می‌دهد، در حالی که مدلِ فصلِ ۱ به سقفِ <span class="ltr" dir="ltr">50 MW</span> می‌رسد (<a href="#fig-ch05-pvday" class="quarto-xref">شکل&nbsp;<span>5.17</span></a>). اما انرژیِ <strong>سالانهٔ</strong> دو مدل تنها حدودِ یک درصد فرق دارد (<span class="ltr" dir="ltr">96.43</span> در برابرِ <span class="ltr" dir="ltr">97.30 GWh</span>)، چون ضریبِ یکجای <span class="ltr" dir="ltr">0.85</span>ِ فصلِ ۱ به‌طورِ ضمنی میانگینی از افتِ دمایی را در خود داشت: ضریبِ دمایی در میانگینِ وزن‌دار با تابش <span class="ltr" dir="ltr">0.936</span> است و <span class="math inline">\(0.936 \times 0.90 \approx 0.84\)</span>. درسِ مهندسی: دو مدل با جمعِ سالانهٔ نزدیک ممکن است در <strong>ساعت‌های بحرانی</strong> (ظهرِ تابستان، که سقف و قیمت مهم‌اند) بسیار متفاوت باشند. <strong>وارسیِ دستی</strong> عینِ عددِ برنامه است.</p>
</div>
<div id="exm-ch05-d-pv-scada" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.31 (مدل در برابرِ دادهٔ سامانهٔ پایش)</strong></span> <strong>پرسش.</strong> ۷۱ ساعتِ برون‌دادِ سامانهٔ پایشِ خورشیدی را (خوانده‌شده با خوانندهٔ گامِ ۲) با مدلِ این فصل در همان ساعت‌ها مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>71 SCADA hours (3-5 April, one hour missing) vs the chapter 5 model:
  SCADA 964.0 MWh, model 978.8 MWh, difference +1.5 %
  hourly RMS difference 0.51 MW
  the synthetic 'SCADA' was made with the chapter 1 model: on cool April days
  the explicit temperature factor exceeds the lumped one; a real comparison
  would also separate availability, soiling and meter error (chapters 15, 37)</code></pre>
<p><strong>تفسیر.</strong> اختلافِ <span class="ltr" dir="ltr">1.5 %</span> و پراکندگیِ ساعتیِ نیم مگاوات کوچک است، اما <strong>منشأ</strong> دارد: «اندازه‌گیریِ» ساختگی با مدلِ فصلِ ۱ ساخته شده و در روزهای خنکِ آوریل، ضریبِ دماییِ صریح از ضریبِ یکجا بزرگ‌تر است. در مقایسهٔ واقعیِ مدل با سامانهٔ پایش، اختلاف چند منشأ دارد که باید <strong>جدا</strong> شوند: دسترس‌پذیری (اینورترِ خاموش)، آلودگیِ سطح، خطای کنتور و خطای حسگرِ تابش (فصل‌های ۱۵ و ۳۷). یک عددِ «درصدِ اختلاف» بدونِ این تفکیک، درباره‌ی هیچ‌کدام چیزی نمی‌گوید.</p>
</div>
</section>
<section id="sec-ch05-d-wind" class="level3" data-number="5.5.3">
<h3 data-number="5.5.3" class="anchored" data-anchor-id="sec-ch05-d-wind"><span class="header-section-number">5.5.3</span> آزمایشگاهِ د۳: انتگرال‌گیری از منحنیِ توان</h3>
<p><strong>مدل.</strong> انرژیِ مزرعهٔ بادی را به دو راه حساب می‌کنیم: (۱) <strong>سریِ زمانی</strong>: جمعِ ۸۷۶۰ مقدارِ ساعتیِ <span class="math inline">\(P(v_\text{eq})\)</span>؛ (۲) <strong>توزیع</strong>: انتگرالِ منحنیِ توان ضربِ چگالیِ احتمالِ وایبول،</p>
<p><span id="eq-ch05-weibull-energy"><span class="math display">\[
\bar P = \int_0^{\infty} P(v)\,f(v)\,\mathrm{d}v, \qquad E = 8760\ \text{h} \times N \times \bar P \times (1 - L)
\tag{5.8}\]</span></span></p>
<p>که در آن <span class="math inline">\(N\)</span> تعدادِ توربین‌ها و <span class="math inline">\(L\)</span> ضریبِ تلفاتِ یکجاست. راهِ دوم سریع است و فقط دو پارامتر می‌خواهد؛ راهِ اول ترتیبِ زمانی را نگه می‌دارد که برای سقفِ صادرات و همزمانی با خورشید لازم است.</p>
<div id="exm-ch05-d-wind" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.32 (سری، توزیع و چگالیِ هوا)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>time series, power curve at 1.225 kg/m3:    192.54 GWh
time series, hourly site density (D-008):   177.08 GWh (-8.0 %)
Weibull k 2.11, c 8.02 m/s at 1.225 kg/m3:    191.48 GWh (mean power 2,070 kW
    per turbine)
hand check: mean density 1.0559 kg/m3; at 8 m/s v_eq = 8 x
    (1.0559/1.225)^(1/3) = 7.613 m/s
  P(8.000) = 2522 kW, P(7.613) = 2175 kW (-13.8 %)
Weibull and series differ because the fit smooths the real distribution;
  the series keeps the joint timing with PV that export limits depend on</code></pre>
<div id="fig-ch05-weibull" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-weibull-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-weibull.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-weibull-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.18: انتگرال‌دهِ توانِ میانگین: منحنیِ توان ضربِ توزیعِ وایبول؛ مساحتِ زیرِ منحنی توانِ میانگینِ یک توربین است
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> در چگالیِ استاندارد، سری و توزیع حدودِ نیم درصد فاصله دارند (<span class="ltr" dir="ltr">192.54</span> و <span class="ltr" dir="ltr">191.48 GWh</span>)، و هر دو با عددِ فصلِ ۱ همخوان‌اند. اعمالِ چگالیِ واقعیِ ساختگاه (<span class="ltr" dir="ltr">1.056 kg/m³</span> به‌طورِ میانگین، <span class="ltr" dir="ltr">D-008</span>) انرژی را <strong>هشت درصد</strong> کم می‌کند: این بزرگ‌ترین تصحیحِ این فصل است و نشان می‌دهد چرا فصلِ ۴ آن را یک تصمیمِ پرونده کرد. <strong>وارسیِ دستی:</strong> در <span class="ltr" dir="ltr">8 m/s</span>، تندیِ هم‌ارز <span class="ltr" dir="ltr">7.613 m/s</span> و توان <span class="ltr" dir="ltr">2175 kW</span> است، <span class="ltr" dir="ltr">13.8 %</span> کمتر از <span class="ltr" dir="ltr">2522 kW</span>ِ جدول: کاهشِ چگالی (حدودِ <span class="ltr" dir="ltr">14 %</span>) در ناحیهٔ میانیِ منحنی تقریباً یک‌به‌یک به توان منتقل می‌شود، و در ناحیهٔ توانِ اسمی اثری ندارد. نمودارِ انتگرال‌ده (<a href="#fig-ch05-weibull" class="quarto-xref">شکل&nbsp;<span>5.18</span></a>) نشان می‌دهد که بیشترِ انرژی از تندی‌های ۷ تا ۱۳ متر بر ثانیه می‌آید؛ پس عدمِ قطعیتِ منحنیِ توان در <strong>همین بازه</strong> بیشترین اثر را دارد.</p>
</div>
</section>
<section id="sec-ch05-d-battery" class="level3" data-number="5.5.4">
<h3 data-number="5.5.4" class="anchored" data-anchor-id="sec-ch05-d-battery"><span class="header-section-number">5.5.4</span> آزمایشگاهِ د۴: انرژیِ ذخیره و توزیعِ باتری</h3>
<p><strong>مدل.</strong> باتری با گامِ یک ساعته شبیه‌سازی می‌شود. اگر <span class="math inline">\(c_k\)</span> توانِ شارژ و <span class="math inline">\(d_k\)</span> توانِ تخلیه (هر دو در سمتِ متناوب، مثبت) و <span class="math inline">\(\eta = \sqrt{\eta_\text{rt}}\)</span> بازدهِ یک‌طرفه باشد، انرژیِ ذخیره در پایانِ ساعتِ <span class="math inline">\(k\)</span>:</p>
<p><span id="eq-ch05-soc"><span class="math display">\[
\begin{aligned}
E_k &amp;= E_{k-1} + \eta\,c_k\,\Delta t - \frac{d_k}{\eta}\,\Delta t \\
0 &amp;\le E_k \le E_\text{use}, \qquad 0 \le c_k,\ d_k \le P_\text{max}
\end{aligned}
\tag{5.9}\]</span></span></p>
<p>و دو قیدِ سناریوی <span class="ltr" dir="ltr">S1</span>: باتری <strong>فقط از تولیدِ خودِ نیروگاه</strong> شارژ می‌شود (<span class="math inline">\(c_k \le P_{\text{gen},k}\)</span>، <span class="ltr" dir="ltr">A-012</span>) و صادرات از سقفِ اتصال بیشتر نمی‌شود. <strong>قاعدهٔ توزیع</strong> ساده و قابلِ وارسی است: از ساعتِ ۹ تا ۱۵ (پرتابش‌ترین ساعت‌ها، قیمتِ پایین) شارژ کن و از ساعتِ ۱۸ تا ۲۲ (قیمتِ بالای تعرفهٔ ساختگیِ فصلِ ۱) تخلیه کن.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb113"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb113-1"><a href="#cb113-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rule_based_shift(gen_mw, charge_hours, discharge_hours, p_max: <span class="bu">float</span>,</span>
<span id="cb113-2"><a href="#cb113-2" aria-hidden="true" tabindex="-1"></a>                     usable_mwh: <span class="bu">float</span>, roundtrip: <span class="bu">float</span>, limit_mw: <span class="bu">float</span>,</span>
<span id="cb113-3"><a href="#cb113-3" aria-hidden="true" tabindex="-1"></a>                     soc0: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>) <span class="op">-&gt;</span> RuleResult:</span>
<span id="cb113-4"><a href="#cb113-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Charge from on-site generation in charge_hours and discharge in</span></span>
<span id="cb113-5"><a href="#cb113-5" aria-hidden="true" tabindex="-1"></a><span class="co">    discharge_hours (clock hours 0..23; the series starts at 00:00).</span></span>
<span id="cb113-6"><a href="#cb113-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb113-7"><a href="#cb113-7" aria-hidden="true" tabindex="-1"></a><span class="co">    Rules: never charge from the grid (charge &lt;= generation); never export</span></span>
<span id="cb113-8"><a href="#cb113-8" aria-hidden="true" tabindex="-1"></a><span class="co">    more than limit_mw; |power| &lt;= p_max; 0 &lt;= soc &lt;= usable_mwh.</span></span>
<span id="cb113-9"><a href="#cb113-9" aria-hidden="true" tabindex="-1"></a><span class="co">    One-way efficiency sqrt(roundtrip) on charge and on discharge.</span></span>
<span id="cb113-10"><a href="#cb113-10" aria-hidden="true" tabindex="-1"></a><span class="co">    """</span></span>
<span id="cb113-11"><a href="#cb113-11" aria-hidden="true" tabindex="-1"></a>    gen <span class="op">=</span> np.asarray(gen_mw, dtype<span class="op">=</span><span class="bu">float</span>)</span>
<span id="cb113-12"><a href="#cb113-12" aria-hidden="true" tabindex="-1"></a>    eta <span class="op">=</span> <span class="bu">float</span>(np.sqrt(roundtrip))</span>
<span id="cb113-13"><a href="#cb113-13" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> gen.size</span>
<span id="cb113-14"><a href="#cb113-14" aria-hidden="true" tabindex="-1"></a>    ch, dis, soc <span class="op">=</span> np.zeros(n), np.zeros(n), np.zeros(n)</span>
<span id="cb113-15"><a href="#cb113-15" aria-hidden="true" tabindex="-1"></a>    e <span class="op">=</span> soc0                                    <span class="co"># stored energy, MWh</span></span>
<span id="cb113-16"><a href="#cb113-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(n):</span>
<span id="cb113-17"><a href="#cb113-17" aria-hidden="true" tabindex="-1"></a>        h <span class="op">=</span> k <span class="op">%</span> <span class="dv">24</span></span>
<span id="cb113-18"><a href="#cb113-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> h <span class="kw">in</span> charge_hours:</span>
<span id="cb113-19"><a href="#cb113-19" aria-hidden="true" tabindex="-1"></a>            ch[k] <span class="op">=</span> <span class="bu">min</span>(p_max, gen[k], (usable_mwh <span class="op">-</span> e) <span class="op">/</span> eta)</span>
<span id="cb113-20"><a href="#cb113-20" aria-hidden="true" tabindex="-1"></a>            e <span class="op">+=</span> ch[k] <span class="op">*</span> eta</span>
<span id="cb113-21"><a href="#cb113-21" aria-hidden="true" tabindex="-1"></a>        <span class="cf">elif</span> h <span class="kw">in</span> discharge_hours:</span>
<span id="cb113-22"><a href="#cb113-22" aria-hidden="true" tabindex="-1"></a>            room <span class="op">=</span> <span class="bu">max</span>(limit_mw <span class="op">-</span> gen[k], <span class="fl">0.0</span>)  <span class="co"># free export capacity</span></span>
<span id="cb113-23"><a href="#cb113-23" aria-hidden="true" tabindex="-1"></a>            dis[k] <span class="op">=</span> <span class="bu">min</span>(p_max, e <span class="op">*</span> eta, room)</span>
<span id="cb113-24"><a href="#cb113-24" aria-hidden="true" tabindex="-1"></a>            e <span class="op">-=</span> dis[k] <span class="op">/</span> eta</span>
<span id="cb113-25"><a href="#cb113-25" aria-hidden="true" tabindex="-1"></a>        e <span class="op">=</span> <span class="bu">min</span>(<span class="bu">max</span>(e, <span class="fl">0.0</span>), usable_mwh)</span>
<span id="cb113-26"><a href="#cb113-26" aria-hidden="true" tabindex="-1"></a>        soc[k] <span class="op">=</span> e</span>
<span id="cb113-27"><a href="#cb113-27" aria-hidden="true" tabindex="-1"></a>    export <span class="op">=</span> np.minimum(gen <span class="op">-</span> ch <span class="op">+</span> dis, limit_mw)</span>
<span id="cb113-28"><a href="#cb113-28" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> RuleResult(export, ch, dis, soc)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch05-d-battery" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.33 (یک سال باتری با قاعدهٔ ساده)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>S1 rule: charge from on-site generation 09-15 h, discharge 18-22 h;
  20 MW, 32 MWh usable, round trip 86 %, no grid charging (A-009..A-012)
energy charged 12.59 GWh, delivered 10.83 GWh, lost 1.76 GWh (14.0 %)
equivalent full cycles 365 per year (energy leaving the cells, 11.68 GWh, / 32
    MWh usable)
export S0 273.52 GWh, S1 271.75 GWh
revenue at the fictional tariff: S0 12.413, S1 12.884 million u (+3.79 %)
gain per MWh delivered 43.5 u = 90 - 40 / 0.86 (43.5): the spread less the
    round-trip loss
invariant checks: SOC within 0..32 MWh PASS; never charges more than
    generation PASS; export never above 100 MW PASS; energy balance closes
    PASS
capacity fade 2 %/yr (A-011) is not modelled in this one-year run</code></pre>
<div id="fig-ch05-soc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-soc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-soc.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-soc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.19: انرژیِ ذخیرهٔ باتریِ <span class="ltr" dir="ltr">S1</span> در هفتهٔ ۳ تا ۹ آوریل با قاعدهٔ «شارژ ۹ تا ۱۵، تخلیه ۱۸ تا ۲۲»
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> باتری هر روز یک چرخهٔ کامل می‌زند (۳۶۵ چرخهٔ هم‌ارز) و <span class="ltr" dir="ltr">14 %</span> انرژیِ شارژشده را در رفت‌وبرگشت از دست می‌دهد؛ پس صادراتِ <strong>سالانه کم</strong> می‌شود (<span class="ltr" dir="ltr">1.8 GWh</span>)، اما <strong>درآمد</strong> با تعرفهٔ زمان‌دارِ ساختگی <span class="ltr" dir="ltr">3.8 %</span> زیاد می‌شود. وارسیِ دستیِ سود: هر مگاوات‌ساعتِ تحویل‌شده در ساعتِ گران ۹۰ واحد می‌آورد و برای ساختنش <span class="math inline">\(1/0.86\)</span> مگاوات‌ساعت از ساعتِ ارزان (۴۰ واحد) برداشته شده، پس سودِ هر مگاوات‌ساعت <span class="math inline">\(90 - 40/0.86 = 43.5\)</span> واحد است؛ عینِ نتیجهٔ برنامه. چهار <strong>ناوردا</strong> در هر ساعتِ سال برقرارند و آزمونِ ویژگی (<a href="#sec-ch05-c-testing" class="quarto-xref"><span>بخش 5.4.9</span></a>) آن‌ها را روی هفته‌های تصادفی هم می‌سنجد. <strong>محدودیت‌ها:</strong> قاعده پیش‌بینی ندارد (در روزِ ابری هم همان ساعت‌ها شارژ می‌کند)، افتِ ظرفیت (<span class="ltr" dir="ltr">A-011</span>) و فرسایشِ چرخه‌ای در هزینه نیامده، و قیمت‌ها ساختگی‌اند؛ برنامه‌ریزیِ بهینه با برنامه‌ریزیِ پویا در فصلِ ۳ و ارزش‌گذاریِ واقعی در فصل‌های ۱۹ تا ۲۱ می‌آید. حقِ شارژ از شبکه و فروشِ انرژیِ ذخیره هم به قاعده‌های کشور وابسته است (فصل‌های ۵۵ تا ۵۷).</p>
</div>
</section>
<section id="sec-ch05-d-losses" class="level3" data-number="5.5.5">
<h3 data-number="5.5.5" class="anchored" data-anchor-id="sec-ch05-d-losses"><span class="header-section-number">5.5.5</span> آزمایشگاهِ د۵: تلفاتِ کابل و ترانسفورماتور</h3>
<p><strong>مدل.</strong> تولیدِ نیروگاه از چهار فیدرِ <span class="ltr" dir="ltr">33 kV</span> به طولِ ۶ کیلومتر (با سهمِ برابر) به پست می‌رسد و ترانسفورماتورِ صادرات آن را به <span class="ltr" dir="ltr">132 kV</span> می‌برد (<span class="ltr" dir="ltr">A-091</span> و <span class="ltr" dir="ltr">A-092</span>، فرضی):</p>
<p><span id="eq-ch05-cable"><span class="math display">\[
\begin{aligned}
I &amp;= \frac{P}{\sqrt3\,V\,\cos\varphi}, \qquad R_T = R_{20}\,\ell\,\big(1 + \alpha_R\,(T - 20)\big) \\
P_\text{cable} &amp;= 3\,I^{2}R_T
\end{aligned}
\tag{5.10}\]</span></span></p>
<p><span id="eq-ch05-trafo"><span class="math display">\[
P_\text{trafo} = P_0 + P_k\left(\frac{S}{S_\text{r}}\right)^{2}, \qquad S = \frac{P}{\cos\varphi}
\tag{5.11}\]</span></span></p>
<p><span class="math inline">\(P_0\)</span> <strong>تلفِ بی‌باری</strong> است که در همهٔ ساعت‌هایی که ترانسفورماتور برق‌دار است برقرار است، حتی شب، و <span class="math inline">\(P_k\)</span> <strong>تلفِ بار</strong> در توانِ اسمی که با مجذورِ بار تغییر می‌کند (فصلِ ۸).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb115"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb115-1"><a href="#cb115-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cable_loss_mw(p_mw, v_kv: <span class="bu">float</span>, pf: <span class="bu">float</span>, r20_ohm_per_km: <span class="bu">float</span>,</span>
<span id="cb115-2"><a href="#cb115-2" aria-hidden="true" tabindex="-1"></a>                  length_km: <span class="bu">float</span>, alpha: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.00403</span>,</span>
<span id="cb115-3"><a href="#cb115-3" aria-hidden="true" tabindex="-1"></a>                  t_c: <span class="bu">float</span> <span class="op">=</span> <span class="fl">70.0</span>):</span>
<span id="cb115-4"><a href="#cb115-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""3 I^2 R with R = R20 L (1 + alpha (T - 20)); result in MW."""</span></span>
<span id="cb115-5"><a href="#cb115-5" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> r20_ohm_per_km <span class="op">*</span> length_km <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> alpha <span class="op">*</span> (t_c <span class="op">-</span> <span class="fl">20.0</span>))</span>
<span id="cb115-6"><a href="#cb115-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="dv">3</span> <span class="op">*</span> current_a(p_mw, v_kv, pf) <span class="op">**</span> <span class="dv">2</span> <span class="op">*</span> r <span class="op">/</span> <span class="fl">1e6</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb116"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb116-1"><a href="#cb116-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> transformer_loss_mw(p_mw, pf: <span class="bu">float</span>, s_rated_mva: <span class="bu">float</span>,</span>
<span id="cb116-2"><a href="#cb116-2" aria-hidden="true" tabindex="-1"></a>                        p0_mw: <span class="bu">float</span>, pk_mw: <span class="bu">float</span>):</span>
<span id="cb116-3"><a href="#cb116-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""P0 + Pk (S / S_rated)^2 with S = P / pf; result in MW."""</span></span>
<span id="cb116-4"><a href="#cb116-4" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> np.asarray(p_mw, dtype<span class="op">=</span><span class="bu">float</span>) <span class="op">/</span> pf</span>
<span id="cb116-5"><a href="#cb116-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> p0_mw <span class="op">+</span> pk_mw <span class="op">*</span> (s <span class="op">/</span> s_rated_mva) <span class="op">**</span> <span class="dv">2</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch05-d-losses" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.34 (تلفاتِ سالانهٔ مجموعه و ترانسفورماتور)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>hand check at 100 MW: 25 MW per feeder, I = 25e6 / (sqrt3 x 33e3 x 0.95) =
    460.4 A
  R(70 C) = 0.10 x 6 x (1 + 0.00403 x 50) = 0.7209 ohm; loss 3 I^2 R = 458.4
    kW per feeder, 1.834 MW in all
  transformer: 60 kW + 400 kW x (105.3 / 120)^2 = 368 kW
annual (S0, data pack 1.1.0): energy 273.52 GWh;
  cables 2,364 MWh (0.86 %), transformer 922 MWh (0.34 %)
  of which no-load loss 526 MWh: it runs every hour, even at night
teaching model (A-091, A-092): constant 70 C conductor, equal feeders, no
  reactive power flow or harmonics; chapters 24 and 25 replace it</code></pre>
<p><strong>تفسیر.</strong> در توانِ کامل، کابل‌ها <span class="ltr" dir="ltr">1.8 %</span> و ترانسفورماتور <span class="ltr" dir="ltr">0.37 %</span> تلفات دارند؛ اما در یک سال، کابل‌ها <span class="ltr" dir="ltr">0.86 %</span> و ترانسفورماتور <span class="ltr" dir="ltr">0.34 %</span>، چون تلفاتِ کابل با <strong>مجذورِ</strong> جریان است و نیروگاه بیشترِ ساعت‌ها با بارِ جزئی کار می‌کند، در حالی که بیش از نیمی از تلفاتِ ترانسفورماتور <strong>بی‌باری</strong> و ثابت است. پس نسبتِ «تلفاتِ سالانه به تلفِ بارِ کامل» برای کابل و ترانسفورماتور بسیار متفاوت است، و ضربِ سادهٔ «درصدِ تلفِ بارِ کامل در انرژیِ سالانه» دو خطای مخالف می‌سازد. <strong>محدودیت‌ها:</strong> دمای رسانا ثابت (در واقع با بار و خاک تغییر می‌کند، فصلِ ۴)، فیدرهای برابر، بی‌توانِ واکنشی و بی‌هارمونیک؛ فصل‌های ۲۴ و ۲۵ این مدل را جایگزین می‌کنند.</p>
</div>
</section>
<section id="sec-ch05-d-finance" class="level3" data-number="5.5.6">
<h3 data-number="5.5.6" class="anchored" data-anchor-id="sec-ch05-d-finance"><span class="header-section-number">5.5.6</span> آزمایشگاهِ د۶: جریانِ نقدیِ قابلِ حسابرسی، پوششِ بدهی و حساسیت</h3>
<p><strong>مدل.</strong> یک جدولِ سال‌به‌سال با فرمول‌های یکسان برای هر سال (<span class="ltr" dir="ltr">A-093</span> و <span class="ltr" dir="ltr">A-037</span>؛ پول به واحدِ ساختگی): درآمد = انرژی × قیمت، با افتِ سالانهٔ نیم درصد؛ <strong>جریانِ نقدیِ در دسترس برای پرداختِ بدهی</strong> (<span class="math inline">\(\text{CFADS}\)</span>) = درآمد منهای هزینهٔ بهره‌برداری (بی‌مالیات، بی‌تورم)؛ بدهی هفتاد درصدِ سرمایه با بازپرداختِ اقساطِ برابر:</p>
<p><span id="eq-ch05-dscr"><span class="math display">\[
\text{DS} = D\,\frac{r_\text{d}}{1 - (1 + r_\text{d})^{-n}}, \qquad
\text{DSCR}_t = \frac{\text{CFADS}_t}{\text{DS}_t}
\tag{5.12}\]</span></span></p>
<p>و ارزشِ خالصِ فعلی و نرخِ بازدهِ داخلی (فصلِ ۳):</p>
<p><span id="eq-ch05-npv"><span class="math display">\[
\text{NPV} = \sum_{t=0}^{T} \frac{C_t}{(1+r)^{t}}, \qquad \text{NPV}(r = \text{IRR}) = 0
\tag{5.13}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb118"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb118-1"><a href="#cb118-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> project_cash_flow(energy_mwh_yr1: <span class="bu">float</span>, price: <span class="bu">float</span>, capex: <span class="bu">float</span>,</span>
<span id="cb118-2"><a href="#cb118-2" aria-hidden="true" tabindex="-1"></a>                      opex: <span class="bu">float</span>, years: <span class="bu">int</span>, degradation: <span class="bu">float</span>,</span>
<span id="cb118-3"><a href="#cb118-3" aria-hidden="true" tabindex="-1"></a>                      debt_share: <span class="bu">float</span>, debt_rate: <span class="bu">float</span>,</span>
<span id="cb118-4"><a href="#cb118-4" aria-hidden="true" tabindex="-1"></a>                      debt_years: <span class="bu">int</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb118-5"><a href="#cb118-5" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Year-by-year table (lists, year 0 first): revenue, opex, CFADS,</span></span>
<span id="cb118-6"><a href="#cb118-6" aria-hidden="true" tabindex="-1"></a><span class="co">    debt service, DSCR, equity cash. Annuity debt; no tax, no inflation</span></span>
<span id="cb118-7"><a href="#cb118-7" aria-hidden="true" tabindex="-1"></a><span class="co">    (teaching model)."""</span></span>
<span id="cb118-8"><a href="#cb118-8" aria-hidden="true" tabindex="-1"></a>    debt <span class="op">=</span> capex <span class="op">*</span> debt_share</span>
<span id="cb118-9"><a href="#cb118-9" aria-hidden="true" tabindex="-1"></a>    service <span class="op">=</span> debt <span class="op">*</span> capital_recovery(debt_rate, debt_years) <span class="cf">if</span> debt <span class="cf">else</span> <span class="fl">0.0</span></span>
<span id="cb118-10"><a href="#cb118-10" aria-hidden="true" tabindex="-1"></a>    rows <span class="op">=</span> {<span class="st">"year"</span>: [<span class="dv">0</span>], <span class="st">"revenue"</span>: [<span class="fl">0.0</span>], <span class="st">"opex"</span>: [<span class="fl">0.0</span>], <span class="st">"cfads"</span>: [<span class="fl">0.0</span>],</span>
<span id="cb118-11"><a href="#cb118-11" aria-hidden="true" tabindex="-1"></a>            <span class="st">"debt_service"</span>: [<span class="fl">0.0</span>], <span class="st">"dscr"</span>: [<span class="bu">float</span>(<span class="st">"nan"</span>)],</span>
<span id="cb118-12"><a href="#cb118-12" aria-hidden="true" tabindex="-1"></a>            <span class="st">"equity_cash"</span>: [<span class="op">-</span>(capex <span class="op">-</span> debt)]}</span>
<span id="cb118-13"><a href="#cb118-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> y <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, years <span class="op">+</span> <span class="dv">1</span>):</span>
<span id="cb118-14"><a href="#cb118-14" aria-hidden="true" tabindex="-1"></a>        rev <span class="op">=</span> energy_mwh_yr1 <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> degradation) <span class="op">**</span> (y <span class="op">-</span> <span class="dv">1</span>) <span class="op">*</span> price</span>
<span id="cb118-15"><a href="#cb118-15" aria-hidden="true" tabindex="-1"></a>        cfads <span class="op">=</span> rev <span class="op">-</span> opex</span>
<span id="cb118-16"><a href="#cb118-16" aria-hidden="true" tabindex="-1"></a>        ds <span class="op">=</span> service <span class="cf">if</span> y <span class="op">&lt;=</span> debt_years <span class="cf">else</span> <span class="fl">0.0</span></span>
<span id="cb118-17"><a href="#cb118-17" aria-hidden="true" tabindex="-1"></a>        rows[<span class="st">"year"</span>].append(y)</span>
<span id="cb118-18"><a href="#cb118-18" aria-hidden="true" tabindex="-1"></a>        rows[<span class="st">"revenue"</span>].append(rev)</span>
<span id="cb118-19"><a href="#cb118-19" aria-hidden="true" tabindex="-1"></a>        rows[<span class="st">"opex"</span>].append(opex)</span>
<span id="cb118-20"><a href="#cb118-20" aria-hidden="true" tabindex="-1"></a>        rows[<span class="st">"cfads"</span>].append(cfads)</span>
<span id="cb118-21"><a href="#cb118-21" aria-hidden="true" tabindex="-1"></a>        rows[<span class="st">"debt_service"</span>].append(ds)</span>
<span id="cb118-22"><a href="#cb118-22" aria-hidden="true" tabindex="-1"></a>        rows[<span class="st">"dscr"</span>].append(cfads <span class="op">/</span> ds <span class="cf">if</span> ds <span class="op">&gt;</span> <span class="dv">0</span> <span class="cf">else</span> <span class="bu">float</span>(<span class="st">"nan"</span>))</span>
<span id="cb118-23"><a href="#cb118-23" aria-hidden="true" tabindex="-1"></a>        rows[<span class="st">"equity_cash"</span>].append(cfads <span class="op">-</span> ds)</span>
<span id="cb118-24"><a href="#cb118-24" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rows</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch05-d-finance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.35 (جدولِ نقدی، پوششِ بدهی و ارزشِ فعلی)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>year  revenue    opex   CFADS  debt serv.  DSCR  equity cash  (million u)
   0    0.000   0.000   0.000      0.000    -     -30.000
   1   13.676   2.750  10.926      7.207  1.52       3.719
   2   13.608   2.750  10.858      7.207  1.51       3.650
  15   12.749   2.750   9.999      7.207  1.39       2.792
  16   12.685   2.750   9.935      0.000    -       9.935
  25   12.126   2.750   9.376      0.000    -       9.376
DSCR minimum 1.39 (year 15), average 1.45
project: NPV at 7 % +20.66 million u, IRR 9.28 %
equity:  NPV at 10 % +9.86 million u, IRR 13.14 %
audit: every year uses the same formulas; totals: revenue 322.2, debt service
    108.11 = 70 principal + interest</code></pre>
<div id="fig-ch05-dscr" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-dscr-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-dscr.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-dscr-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.20: نسبتِ پوششِ بدهی در سال‌های بازپرداخت؛ خطِ‌چین آستانه‌ای نمایشی و فرضی است، نه مقدارِ بازار
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> <strong>وارسیِ دستیِ سالِ اول:</strong> درآمد <span class="math inline">\(273\,520 \times 50 = 13.676\)</span> میلیون؛ <span class="math inline">\(\text{CFADS} = 13.676 - 2.75 = 10.926\)</span>؛ قسط با ضریبِ بازیابیِ سرمایهٔ شش درصد و پانزده سال (<span class="math inline">\(0.10296\)</span>) برابرِ <span class="math inline">\(70 \times 0.10296 = 7.207\)</span> میلیون؛ پس <span class="math inline">\(\text{DSCR} = 1.52\)</span>. نسبتِ پوشش با افتِ تولید آرام پایین می‌آید و کمینه‌اش (۱٫۳۹) در آخرین سالِ بدهی است، همان‌جا که وام‌دهنده بیشتر نگاه می‌کند. <strong>حسابرسی‌پذیری</strong> یعنی هر سطر را بتوان با همان فرمول دوباره حساب کرد و جمع‌ها بسته شوند: جمعِ اقساط (<span class="ltr" dir="ltr">108.11</span>) برابرِ اصلِ وام (۷۰) به‌اضافهٔ بهرهٔ کل است. آستانهٔ خطِ‌چین در نمودار <strong>فرضی و نمایشی</strong> است؛ آستانه‌ها، ذخیره‌ها و شرط‌های واقعیِ وام را قراردادِ تأمینِ مالی تعیین می‌کند (فصلِ ۲۱).</p>
</div>
<div id="exm-ch05-d-sensitivity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.36 (حساسیتِ ارزشِ فعلی و قیمتِ سربه‌سر)</strong></span> <strong>پرسش.</strong> هر ورودی را جداگانه تغییر دهید (انرژی و قیمت ده درصد، سرمایه ده درصد، هزینهٔ بهره‌برداری بیست درصد، نرخِ تنزیل یک واحدِ درصد) و تغییرِ ارزشِ خالصِ فعلیِ پروژه را بسنجید. قیمتی که ارزشِ فعلی را صفر می‌کند چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>project NPV +20.66 million u; one input changed at a time:
  energy -/+10 %           +5.39 ..  +35.93  (swing 30.54)
  price -/+10 %            +5.39 ..  +35.93  (swing 30.54)
  discount rate +/-1 pt   +10.81 ..  +32.00  (swing 21.18)
  capex +/-10 %           +10.66 ..  +30.66  (swing 20.00)
  opex +/-20 %            +14.25 ..  +27.07  (swing 12.82)
break-even price (NPV = 0): 43.24 u/MWh</code></pre>
<div id="fig-ch05-tornado" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-tornado-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-tornado.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-tornado-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.21: نمودارِ گردبادیِ حساسیتِ ارزشِ خالصِ فعلی: تغییر برای مقدارِ نامطلوب و مطلوبِ هر ورودی
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> انرژی و قیمت هم‌وزن‌اند (درآمد حاصل‌ضربِ آن‌هاست) و بیشترین اثر را دارند؛ پس <strong>دقتِ برآوردِ تولید</strong> همان‌قدر برای ارزشِ پروژه مهم است که قیمتِ فروش، و این دلیلِ وسواسِ فصل‌های ۱۳ تا ۱۶ دربارهٔ عدمِ قطعیتِ منبع است. نرخِ تنزیل تنها ورودیِ <strong>نامتقارن</strong> است (کاهش بیشتر از افزایش اثر دارد)، چون ارزشِ فعلی تابعی کوژ از نرخ است. قیمتِ سربه‌سر <span class="ltr" dir="ltr">43.24</span> واحد است: حاشیهٔ حدودِ سیزده درصد زیرِ قیمتِ فرضی. <strong>محدودیت:</strong> حساسیتِ یکی‌یکی همبستگیِ ورودی‌ها را نمی‌بیند (سالِ کم‌باد هم انرژی را کم می‌کند و هم شاید قیمت را تغییر دهد)؛ برای این کار تحلیلِ سناریو و مونت‌کارلو لازم است (فصل‌های ۳ و ۱۶).</p>
</div>
</section>
<section id="sec-ch05-d-report" class="level3" data-number="5.5.7">
<h3 data-number="5.5.7" class="anchored" data-anchor-id="sec-ch05-d-report"><span class="header-section-number">5.5.7</span> آزمایشگاهِ د۷: نمودار و تولیدِ گزارش</h3>
<p>گزارشِ یک تحلیلِ مهندسی سه بخشِ جدانشدنی دارد: <strong>عدد</strong>، <strong>شاهد</strong> و <strong>محدودیت</strong>. ابزارِ این فصل گزارش را <strong>از پروندهٔ نتیجه</strong> می‌سازد (<a href="#sec-ch05-b-stage2" class="quarto-xref"><span>بخش 5.3.16.2</span></a>)، پس گزارش نمی‌تواند با محاسبه ناهمخوان باشد، و هر عددش هش و نسخه دارد. بستهٔ خروجیِ هر اجرا چهار پرونده است:</p>
<div id="tbl-ch05-outputs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch05-outputs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;5.8: بستهٔ خروجیِ یک اجرای ابزارِ منبع
</figcaption>
<div aria-describedby="tbl-ch05-outputs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 46%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>پرونده</th>
<th>محتوا</th>
<th>خواننده</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">results.json</span></td>
<td>عددها، نسخهٔ داده، هشِ ورودی‌ها و پیکربندی، نسخهٔ نرم‌افزار</td>
<td>ماشین، بازبین</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">hourly.csv</span></td>
<td>توانِ ساعتیِ خورشیدی، بادی و صادرات</td>
<td>تحلیل‌گرِ بعدی</td>
</tr>
<tr class="odd">
<td>نمودارها</td>
<td>سریِ هفتگی و روزانه، با منبع در عنوان</td>
<td>خوانندهٔ گزارش</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-GEN-REP-0002</span></td>
<td>گزارشِ <span class="ltr" dir="ltr">Markdown</span>: ورودی‌ها، نتیجه‌ها، وارسی‌ها، محدودیت‌ها، امضا</td>
<td>تصمیم‌گیر</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>گزارش با وضعیتِ <strong>«صادرشده برای بازبینی»</strong> و بازنگریِ <span class="ltr" dir="ltr">A</span> ساخته می‌شود و جدولِ امضایش (تهیه، وارسی، تأیید) خالی است: نرم‌افزار <strong>نمی‌تواند</strong> گزارش را تأیید کند؛ تأیید کارِ مهندسانی است که آن را بررسی می‌کنند (فصلِ ۲). نمودارها هم از همان داده ساخته می‌شوند و قاعده‌های <a href="#sec-ch05-a-plots" class="quarto-xref"><span>بخش 5.2.18</span></a> را رعایت می‌کنند.</p>
</section>
<section id="sec-ch05-d-limits" class="level3" data-number="5.5.8">
<h3 data-number="5.5.8" class="anchored" data-anchor-id="sec-ch05-d-limits"><span class="header-section-number">5.5.8</span> وارسی و اعلامِ محدودیت‌ها</h3>
<p>هر آزمایشگاهِ این بخش یک <strong>وارسیِ مستقل</strong> داشت و یک <strong>محدودیت</strong>. جدولِ زیر آن‌ها را کنارِ هم می‌گذارد؛ همین جدول بخشی از گزارش است:</p>
<div id="tbl-ch05-limits" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch05-limits-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;5.9: وارسی‌ها و محدودیت‌های آزمایشگاه‌های بخشِ د
</figcaption>
<div aria-describedby="tbl-ch05-limits-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 32%">
<col style="width: 32%">
<col style="width: 15%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>وارسیِ مستقل</th>
<th>محدودیتِ اصلی</th>
<th>جایگزین در فصلِ</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>اعتبارسنجیِ داده</td>
<td>کلیدِ ایرادها، سریِ مرجع</td>
<td>کلید در کارِ واقعی نیست</td>
<td>۱۳</td>
</tr>
<tr class="even">
<td>مدلِ خورشیدی</td>
<td>یک ساعت با دست، مدلِ فصلِ ۱</td>
<td>تابشِ افقی، تلفاتِ یکجا</td>
<td>۱۰، ۱۲، ۱۵</td>
</tr>
<tr class="odd">
<td>منحنیِ توان</td>
<td>وایبول در برابرِ سری؛ یک تندی با دست</td>
<td>اثرِ دنباله و آشفتگی نیامده</td>
<td>۱۱، ۱۴، ۱۵</td>
</tr>
<tr class="even">
<td>باتری</td>
<td>سودِ هر مگاوات‌ساعت با دست؛ ناورداها</td>
<td>بی‌پیش‌بینی، بی‌افتِ ظرفیت</td>
<td>۱۹، ۲۰</td>
</tr>
<tr class="odd">
<td>تلفات</td>
<td>یک ساعت در توانِ کامل</td>
<td>دمای ثابت، بی‌توانِ واکنشی</td>
<td>۲۴، ۲۵</td>
</tr>
<tr class="even">
<td>جریانِ نقدی</td>
<td>سالِ اول با دست؛ بسته شدنِ جمع‌ها</td>
<td>بی‌مالیات و تورم، پولِ ساختگی</td>
<td>۲۱</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>معادلهٔ <a href="#eq-ch05-soc" class="quarto-xref">معادلهٔ&nbsp;<span>5.9</span></a> را برای یک ساعت با شارژِ <span class="ltr" dir="ltr">20 MW</span>، بازدهِ رفت‌وبرگشتِ <span class="ltr" dir="ltr">0.86</span> و انرژیِ آغازینِ صفر حل کنید.</li>
<li>چرا صادراتِ سالانه با باتری کم شد اما درآمد زیاد شد؟</li>
<li>یک ناوردای پنجم برای شبیه‌سازیِ باتری بنویسید.</li>
<li>چرا تلفاتِ سالانهٔ ترانسفورماتور به‌عنوانِ درصد تقریباً هم‌اندازهٔ تلفِ بارِ کاملش است اما کابل نه؟</li>
<li>اگر دمای رسانا <span class="ltr" dir="ltr">90 °C</span> به‌جای <span class="ltr" dir="ltr">70 °C</span> باشد، مقاومت چند درصد تغییر می‌کند؟</li>
<li>نسبتِ پوششِ بدهیِ سالِ اول را با قیمتِ <span class="ltr" dir="ltr">45</span> واحد حساب کنید.</li>
<li>چرا نرخِ تنزیل در نمودارِ گردبادی نامتقارن است؟</li>
<li>چرا گزارشِ ساخته‌شده با نرم‌افزار جدولِ امضای خالی دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch05-e" class="level2" data-number="5.6">
<h2 data-number="5.6" class="anchored" data-anchor-id="sec-ch05-e"><span class="header-section-number">5.6</span> ه. آزمایشگاهِ اطلاعاتِ دارایی</h2>
<p>نیروگاهی که ساخته و تحویل شد، <strong>دو</strong> چیز به مالک می‌دهد: تجهیزاتِ فیزیکی و <strong>اطلاعاتِ</strong> آن‌ها. اگر اطلاعات ناقص یا ناسازگار باشد، تجهیزِ سالم هم درست نگهداری نمی‌شود: کسی نمی‌داند ژنراتورِ توربینِ هفت کدام سریال را دارد، ضمانتش کی تمام می‌شود، آخرین آزمونِ عایقیِ اینورترِ چهار کی بوده، یا نقشهٔ کدام بازنگری با واقعیت می‌خواند. <strong>اطلاعاتِ دارایی</strong> از تدارکات تا بازنشستگی با نیروگاه می‌ماند و این بخش نشان می‌دهد چطور ساختارمند، اعتبارسنجی‌شده و قابلِ مهاجرت نگه داشته می‌شود. چارچوب‌های بین‌المللی برای این کار هست: <span class="ltr" dir="ltr">ISO 55000:2024</span> واژگان و اصولِ <strong>مدیریتِ دارایی</strong> را می‌دهد و <span class="ltr" dir="ltr">ISO 19650-1:2018</span> مفهوم‌ها و اصولِ <strong>مدیریتِ اطلاعات</strong> در طولِ عمرِ دارایی‌های ساخته‌شده را. این بخش هیچ بندِ مشخصی از آن‌ها را نقل نمی‌کند؛ ایدهٔ مشترکشان را در اندازهٔ نیروگاهِ P به کار می‌برد: <strong>اطلاعات را مالک تعریف می‌کند، پیش از آن‌که کسی تولیدش کند.</strong></p>
<section id="sec-ch05-e-oir" class="level3" data-number="5.6.1">
<h3 data-number="5.6.1" class="anchored" data-anchor-id="sec-ch05-e-oir"><span class="header-section-number">5.6.1</span> الزام‌های اطلاعاتیِ مالک</h3>
<p><strong>الزام‌های اطلاعاتیِ مالک</strong> فهرستِ پرسش‌هایی است که مالک در طولِ عمرِ نیروگاه باید بتواند پاسخ دهد، و از آن‌ها <strong>الزام‌های اطلاعاتِ دارایی</strong> بیرون می‌آید: چه اطلاعاتی، برای کدام دارایی، در چه قالبی، با چه کیفیتی، در کدام مرحله و از چه کسی. این الزام‌ها در قراردادِ پیمانکار و سازنده‌ها می‌آیند (فصلِ ۳۸) و <strong>معیارِ پذیرشِ</strong> تحویل‌اند (فصلِ ۵۰).</p>
<div id="tbl-ch05-oir" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch05-oir-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;5.10: نمونهٔ الزام‌های اطلاعاتیِ مالک برای نیروگاهِ P
</figcaption>
<div aria-describedby="tbl-ch05-oir-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 28%">
<col style="width: 22%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>پرسشِ مالک</th>
<th>اطلاعاتِ لازم</th>
<th>از چه کسی، کی</th>
<th>سامانهٔ مرجع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کدام تجهیز کجاست و جزوِ کدام سامانه؟</td>
<td>برچسب، والد، مکان</td>
<td>طراح، پیش از خرید</td>
<td>فهرستِ دارایی</td>
</tr>
<tr class="even">
<td>چه چیزی دقیقاً نصب شده؟</td>
<td>سازنده، مدل، سریال، نسخهٔ نرم‌افزارِ داخلی</td>
<td>پیمانکار، هنگامِ نصب</td>
<td>فهرستِ دارایی</td>
</tr>
<tr class="odd">
<td>آیا آزمون‌ها قبول شده‌اند؟</td>
<td>گزارش‌های آزمونِ کارخانه و محل</td>
<td>سازنده و پیمانکار</td>
<td>مخزنِ مدارک</td>
</tr>
<tr class="even">
<td>ضمانت تا کی و با چه شرطی؟</td>
<td>آغاز، مدت، شرایط، تماس</td>
<td>سازنده، هنگامِ تحویل</td>
<td>سامانهٔ نگهداری</td>
</tr>
<tr class="odd">
<td>چه نگهداری‌ای لازم است؟</td>
<td>برنامه، قطعهٔ یدکی، دستورالعمل</td>
<td>سازنده</td>
<td>سامانهٔ نگهداری</td>
</tr>
<tr class="even">
<td>چه رخ داده است؟</td>
<td>دستورهای کار، خرابی‌ها، داده‌های پایش</td>
<td>بهره‌بردار</td>
<td>سامانهٔ نگهداری و تاریخ‌نگار</td>
</tr>
<tr class="odd">
<td>شکلِ ساخته‌شده چیست؟</td>
<td>نقشه‌ها و مدل‌های «چون‌ساخت»</td>
<td>پیمانکار، پیش از تحویل</td>
<td>مخزنِ مدارک</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch05-e-hierarchy" class="level3" data-number="5.6.2">
<h3 data-number="5.6.2" class="anchored" data-anchor-id="sec-ch05-e-hierarchy"><span class="header-section-number">5.6.2</span> سلسله‌مراتب، برچسب و مکان</h3>
<p><strong>سلسله‌مراتبِ دارایی</strong> نیروگاه را به سامانه‌ها و قطعه‌ها می‌شکند، و هر گره یک <strong>برچسب</strong> یکتا دارد. برچسب به <strong>جایگاهِ کارکردی</strong> اشاره می‌کند، نه به قطعهٔ فیزیکی: «ژنراتورِ توربینِ هفت» جایگاهی است که قطعه‌های پیاپی (با سریال‌های متفاوت) در آن نصب می‌شوند. برای نام‌گذاریِ سامانه‌مندِ اشیای صنعتی استانداردِ <span class="ltr" dir="ltr">IEC 81346-1:2022</span> اصولِ ساختاردهی و <strong>نشانهٔ مرجع</strong> را تعریف می‌کند. فهرستِ ساختگیِ این فصل یک <strong>الگوی آموزشیِ ساده</strong> دارد (<span class="ltr" dir="ltr">A-094</span>) که اجرای آن استاندارد <strong>نیست</strong>؛ پروژهٔ واقعی الگوی برچسبش را از استانداردِ مورد توافق و الزام‌های مالک می‌گیرد.</p>
<div id="fig-ch05-hierarchy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-hierarchy.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.22: سلسله‌مراتبِ داراییِ ساختگیِ نیروگاهِ P (بازنگریِ <span class="ltr" dir="ltr">A</span>)، با الگوی برچسبِ آموزشی
</figcaption>
</figure>
</div>
<p>الگوی برچسب با یک <strong>عبارتِ منظم</strong> دقیق می‌شود: پیشوندِ نیروگاه، یکی از کدهای سامانه، دو رقم، و به‌طورِ اختیاری سه حرفِ بزرگ برای قطعه. هر برچسبی که با این الگو نخواند، رد می‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb121"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb121-1"><a href="#cb121-1" aria-hidden="true" tabindex="-1"></a>SYSTEMS <span class="op">=</span> {<span class="st">"PLT"</span>: <span class="st">"plant"</span>, <span class="st">"WTG"</span>: <span class="st">"wind turbine"</span>, <span class="st">"PVB"</span>: <span class="st">"PV block"</span>,</span>
<span id="cb121-2"><a href="#cb121-2" aria-hidden="true" tabindex="-1"></a>           <span class="st">"INV"</span>: <span class="st">"inverter"</span>, <span class="st">"TRF"</span>: <span class="st">"transformer"</span>, <span class="st">"SWG"</span>: <span class="st">"switchgear"</span>,</span>
<span id="cb121-3"><a href="#cb121-3" aria-hidden="true" tabindex="-1"></a>           <span class="st">"BES"</span>: <span class="st">"battery system"</span>, <span class="st">"MET"</span>: <span class="st">"met mast"</span>, <span class="st">"SUB"</span>: <span class="st">"substation"</span>}</span>
<span id="cb121-4"><a href="#cb121-4" aria-hidden="true" tabindex="-1"></a>TAG_PATTERN <span class="op">=</span> re.<span class="bu">compile</span>(</span>
<span id="cb121-5"><a href="#cb121-5" aria-hidden="true" tabindex="-1"></a>    <span class="vs">r"</span><span class="dv">^</span><span class="vs">PLP-</span><span class="kw">(</span><span class="vs">PLT</span><span class="cf">|</span><span class="vs">WTG</span><span class="cf">|</span><span class="vs">PVB</span><span class="cf">|</span><span class="vs">INV</span><span class="cf">|</span><span class="vs">TRF</span><span class="cf">|</span><span class="vs">SWG</span><span class="cf">|</span><span class="vs">BES</span><span class="cf">|</span><span class="vs">MET</span><span class="cf">|</span><span class="vs">SUB</span><span class="kw">)</span><span class="vs">-</span><span class="dv">\d</span><span class="op">{2}</span><span class="kw">(</span><span class="vs">-</span><span class="pp">[A-Z]</span><span class="op">{3}</span><span class="kw">)</span><span class="op">?</span><span class="dv">$</span><span class="vs">"</span>)</span>
<span id="cb121-6"><a href="#cb121-6" aria-hidden="true" tabindex="-1"></a>REQUIRED <span class="op">=</span> (<span class="st">"tag"</span>, <span class="st">"description"</span>, <span class="st">"criticality"</span>)</span>
<span id="cb121-7"><a href="#cb121-7" aria-hidden="true" tabindex="-1"></a>DATES <span class="op">=</span> (<span class="st">"delivered"</span>, <span class="st">"installed"</span>, <span class="st">"commissioned"</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>register rev A: 77 records, validation issues: 0
  by system: BES 1, INV 10, MET 4, PLT 1, PVB 10, SUB 1, SWG 1, TRF 1, WTG 48
  levels: plant 1, system-level items 37, components 39
  criticality: A 51, B 26
  most children: PLP-PLT-01 with 25
tag = PLP-&lt;system&gt;-&lt;nn&gt;[-&lt;component&gt;], e.g. PLP-WTG-07-GEN (teaching scheme,
    A-094)</code></pre>
<p><strong>مکان.</strong> هر دارایی یک <strong>مرجعِ مکانی</strong> هم دارد. در پروژهٔ واقعی این مختصاتِ جغرافیایی در یک دستگاهِ مرجعِ مشخص است که در سامانهٔ اطلاعاتِ جغرافیایی نگه داشته می‌شود؛ نیروگاهِ P جای واقعی ندارد (<span class="ltr" dir="ltr">A-001</span> و <span class="ltr" dir="ltr">A-041</span>)، پس فهرستش فقط <strong>کدِ ناحیه</strong> (مثلاً <span class="ltr" dir="ltr">WTG07</span> یا <span class="ltr" dir="ltr">SUB</span>) دارد و فصلِ ۳ مختصاتِ محلیِ ساختگی برای چند دارایی ساخت. قاعدهٔ مهم آن است که <strong>دستگاهِ مختصات</strong> همیشه همراهِ عددها نوشته شود؛ عددِ بی‌دستگاه مانندِ عددِ بی‌یکاست.</p>
</section>
<section id="sec-ch05-e-relations" class="level3" data-number="5.6.3">
<h3 data-number="5.6.3" class="anchored" data-anchor-id="sec-ch05-e-relations"><span class="header-section-number">5.6.3</span> پیوندهای کنترل‌شده</h3>
<p>ارزشِ اطلاعاتِ دارایی در <strong>پیوندها</strong>ست: الزام به جایگاه، مدرک به جایگاه، قطعه (با سریال) به جایگاه، آزمون به سریال، ضمانت به سریال، و دستورِ کار به جایگاه (<a href="#fig-ch05-erd" class="quarto-xref">شکل&nbsp;<span>5.23</span></a>). پیوندِ آزمون و ضمانت به <strong>سریال</strong> است نه به برچسب، چون اگر ژنراتور عوض شود، آزمونِ کارخانه و ضمانتِ ژنراتورِ قدیمی به جایگاه منتقل نمی‌شوند. <strong>پیکربندیِ</strong> هر قطعه هم بخشی از اطلاعاتِ آن است: نسخهٔ نرم‌افزارِ داخلی، تنظیم‌ها و نسخهٔ نقشهٔ ثبّات‌ها (<a href="#exm-ch05-status" class="quarto-xref">مثال&nbsp;<span>5.2</span></a>)؛ تعویضِ نرم‌افزار بدونِ به‌روزرسانیِ فهرست، پیوندِ «چه چیزی نصب است» را می‌شکند.</p>
<div id="fig-ch05-erd" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-erd-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-erd.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-erd-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.23: پیوندهای کنترل‌شدهٔ اطلاعاتِ دارایی: یک جایگاهِ کارکردی، قطعهٔ سریال‌دار، و الزام، مدرک، آزمون، ضمانت و دستورِ کار
</figcaption>
</figure>
</div>
<div id="exm-ch05-links" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.37 (ضمانت، دستورِ کار و مدرکِ گم‌شده)</strong></span> <strong>پرسش.</strong> با فهرستِ بازنگریِ <span class="ltr" dir="ltr">A</span>، چند سطرِ ساختگیِ ضمانت (ژنراتور، جعبه‌دنده و اینورتر پنج سال؛ ترانسفورماتورها دو سال، <span class="ltr" dir="ltr">A-099</span>)، سه مدرک و دو دستورِ کار در یک پایگاهِ داده بسازید و بپرسید: کدام ضمانت‌ها تا پایانِ ۲۰۲۷ تمام می‌شوند؟ کدام دستورِ کار باز است؟ کدام ترانسفورماتورها گزارشِ آزمونِ پیوندشده ندارند؟ کدام دستورهای کار در دورهٔ ضمانت باز شده‌اند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>warranties ending by 2027-12-31: 13 (first PLP-TRF-01 on 2027-06-15)
open work orders: [('WO-0019', 'PLP-INV-04', 'fan alarm')]
transformers without a linked test document: 12 of 13 (the turbine
    transformers: documents never received?)
work orders opened inside a warranty period: ['PLP-WTG-07-GEN', 'PLP-INV-04']
  -&gt; claim against the supplier is possible only if the link tag -&gt; serial -&gt;
     warranty -&gt; work order is complete and trustworthy</code></pre>
<p><strong>تفسیر.</strong> سه یافته که بدونِ پیوندها دیده نمی‌شدند: (۱) ضمانتِ همهٔ ترانسفورماتورهای توربین در تابستانِ ۲۰۲۷ تمام می‌شود و باید پیش از آن بازرسی و ادعاهای باز نهایی شوند؛ (۲) دوازده ترانسفورماتورِ توربین <strong>هیچ</strong> گزارشِ آزمونِ پیوندشده‌ای ندارند: یا گزارش‌ها هرگز تحویل نشده‌اند یا پیوند داده نشده‌اند، و هر دو پیش از پذیرشِ نیروگاه باید روشن شوند؛ (۳) تعویضِ ژنراتورِ توربینِ هفت در دورهٔ ضمانت بوده است، پس هزینه‌اش ممکن است از سازنده قابلِ مطالبه باشد، <strong>به شرطی که</strong> زنجیرهٔ برچسب، سریال، ضمانت و دستورِ کار کامل و قابلِ اعتماد باشد.</p>
</div>
</section>
<section id="sec-ch05-e-systems" class="level3" data-number="5.6.4">
<h3 data-number="5.6.4" class="anchored" data-anchor-id="sec-ch05-e-systems"><span class="header-section-number">5.6.4</span> سامانه‌های مرجع</h3>
<p>اطلاعاتِ نیروگاه در چند <strong>نوع</strong> سامانه نگه داشته می‌شود که هر کدام برای نوعی از اطلاعات <strong>مرجع</strong> است (<a href="#fig-ch05-systems" class="quarto-xref">شکل&nbsp;<span>5.24</span></a>): <strong>مخزنِ مدارک</strong> (نقشه، گزارش، گواهی، با بازنگری و وضعیت)، <strong>مدل‌های مهندسی</strong> (هندسه و طراحی)، <strong>تاریخ‌نگارِ</strong> سامانهٔ پایش و کنترل (سری‌های زمانیِ اندازه‌گیری) و <strong>سامانهٔ مدیریتِ نگهداری و دارایی</strong> (دارایی‌ها، دستورهای کار، ضمانت‌ها، قطعه‌های یدکی). این کتاب هیچ محصولِ تجاریِ خاصی را فرض نمی‌کند؛ نقش‌ها مهم‌اند نه نام‌ها.</p>
<div id="fig-ch05-systems" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-systems-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-systems.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-systems-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.24: چهار نوع سامانه که اطلاعاتِ نیروگاهِ P را نگه می‌دارند، هر کدام مرجعِ یک نوع اطلاعات، پیوندخورده با برچسبِ مشترک
</figcaption>
</figure>
</div>
<p>قاعدهٔ طلایی: <strong>هر نوع اطلاعات فقط یک سامانهٔ مرجع دارد</strong>؛ بقیهٔ سامانه‌ها یا رونوشتِ کنترل‌شده نگه می‌دارند (با تاریخ و منبع) یا پیوند. اگر شمارهٔ سریالِ ژنراتور هم در فهرستِ پیمانکار، هم در سامانهٔ نگهداری و هم در گزارشِ آزمون جداگانه ویرایش شود، دیر یا زود سه مقدارِ متفاوت پدید می‌آید و کسی نمی‌داند کدام درست است.</p>
<p><strong>همتای دیجیتال.</strong> «همتای دیجیتال» (مدلی که با داده‌های زنده همگام می‌ماند) <strong>اختیاری</strong> است، نه تحویل‌دادنیِ پیش‌فرض. فقط وقتی معنا دارد که یک <strong>کاربردِ مشخص</strong> داشته باشد (مثلاً پیش‌بینیِ خرابیِ جعبه‌دنده)، داده‌هایش <strong>اعتبارسنجی‌شده</strong> باشد، <strong>مالکِ پاسخ‌گو</strong> داشته باشد و هزینهٔ نگهداری‌اش در طولِ عمر برآورد شده باشد. همتای دیجیتالی که روی فهرستِ داراییِ ناقص ساخته شود، فقط ناقص بودن را زیباتر نشان می‌دهد.</p>
</section>
<section id="sec-ch05-e-lab" class="level3" data-number="5.6.5">
<h3 data-number="5.6.5" class="anchored" data-anchor-id="sec-ch05-e-lab"><span class="header-section-number">5.6.5</span> آزمایشگاه: اعتبارسنجی، آشتی و تبادل</h3>
<p><strong>داده.</strong> بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span> دو بازنگری از فهرستِ ساختگیِ دارایی دارد: بازنگریِ <span class="ltr" dir="ltr">A</span>، صادرشده هنگامِ تحویل (۷۷ رکورد)، و بازنگریِ <span class="ltr" dir="ltr">B</span>، شش ماه بعد، که هم <strong>تغییرهای تأییدشده</strong> دارد (تعویضِ ژنراتورِ توربینِ هفت، تعویضِ بادنما با بادسنجِ فراصوتی، و…) و هم <strong>خطاهای ویرایش</strong>. <strong>دستورِ تغییرِ</strong> تأییدشده (<span class="ltr" dir="ltr">CN-001</span> تا <span class="ltr" dir="ltr">CN-005</span>) می‌گوید کدام تغییرها مجاز بوده‌اند. چهار کار: اعتبارسنجیِ بازنگریِ <span class="ltr" dir="ltr">B</span>، آشتیِ آن با دستورِ تغییر، صدورِ کنترل‌شده به یک سامانهٔ نگهداریِ ساختگی (<span class="ltr" dir="ltr">A-095</span>) و ورودِ دوباره، و گزارشِ مالکیت، کیفیت و محدودیت‌های مهاجرت.</p>
<p><strong>گامِ ۱: اعتبارسنجی.</strong> تابعِ اعتبارسنجی همهٔ ایرادها را می‌شمارد: برچسبِ تکراری، فیلدِ الزامیِ خالی، برچسبِ بیرون از الگو، والدِ ناموجود، ردهٔ اهمیتِ نامعتبر، تاریخ‌های بی‌ترتیب، قطعهٔ راه‌اندازی‌شدهٔ بی‌سریال، و حرف‌های عربی در شرحِ فارسی (<a href="#sec-ch05-a-encoding" class="quarto-xref"><span>بخش 5.2.5</span></a>):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb124"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb124-1"><a href="#cb124-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> validate_register(records: <span class="bu">list</span>[<span class="bu">dict</span>]) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">str</span>]:</span>
<span id="cb124-2"><a href="#cb124-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Every problem of the register, one short text each."""</span></span>
<span id="cb124-3"><a href="#cb124-3" aria-hidden="true" tabindex="-1"></a>    issues: <span class="bu">list</span>[<span class="bu">str</span>] <span class="op">=</span> []</span>
<span id="cb124-4"><a href="#cb124-4" aria-hidden="true" tabindex="-1"></a>    seen <span class="op">=</span> <span class="bu">set</span>()</span>
<span id="cb124-5"><a href="#cb124-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> r <span class="kw">in</span> records:</span>
<span id="cb124-6"><a href="#cb124-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> r.get(<span class="st">"tag"</span>, <span class="st">""</span>) <span class="kw">in</span> seen:</span>
<span id="cb124-7"><a href="#cb124-7" aria-hidden="true" tabindex="-1"></a>            issues.append(<span class="ss">f"</span><span class="sc">{</span>r[<span class="st">'tag'</span>]<span class="sc">}</span><span class="ss">: duplicate tag"</span>)</span>
<span id="cb124-8"><a href="#cb124-8" aria-hidden="true" tabindex="-1"></a>        seen.add(r.get(<span class="st">"tag"</span>, <span class="st">""</span>))</span>
<span id="cb124-9"><a href="#cb124-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> r <span class="kw">in</span> records:</span>
<span id="cb124-10"><a href="#cb124-10" aria-hidden="true" tabindex="-1"></a>        t <span class="op">=</span> r.get(<span class="st">"tag"</span>, <span class="st">""</span>)</span>
<span id="cb124-11"><a href="#cb124-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> key <span class="kw">in</span> REQUIRED:</span>
<span id="cb124-12"><a href="#cb124-12" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="kw">not</span> r.get(key):</span>
<span id="cb124-13"><a href="#cb124-13" aria-hidden="true" tabindex="-1"></a>                issues.append(<span class="ss">f"</span><span class="sc">{</span>t <span class="kw">or</span> <span class="st">'?'</span><span class="sc">}</span><span class="ss">: </span><span class="sc">{</span>key<span class="sc">}</span><span class="ss"> is missing"</span>)</span>
<span id="cb124-14"><a href="#cb124-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> t <span class="kw">and</span> <span class="kw">not</span> TAG_PATTERN.match(t):</span>
<span id="cb124-15"><a href="#cb124-15" aria-hidden="true" tabindex="-1"></a>            issues.append(<span class="ss">f"</span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">: tag does not follow PLP-&lt;sys&gt;-&lt;nn&gt;[-&lt;XXX&gt;]"</span>)</span>
<span id="cb124-16"><a href="#cb124-16" aria-hidden="true" tabindex="-1"></a>        parent <span class="op">=</span> r.get(<span class="st">"parent"</span>, <span class="st">""</span>)</span>
<span id="cb124-17"><a href="#cb124-17" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> parent <span class="kw">and</span> parent <span class="kw">not</span> <span class="kw">in</span> seen:</span>
<span id="cb124-18"><a href="#cb124-18" aria-hidden="true" tabindex="-1"></a>            issues.append(<span class="ss">f"</span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">: parent </span><span class="sc">{</span>parent<span class="sc">}</span><span class="ss"> not in the register"</span>)</span>
<span id="cb124-19"><a href="#cb124-19" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="kw">not</span> parent <span class="kw">and</span> <span class="kw">not</span> t.startswith(<span class="st">"PLP-PLT"</span>):</span>
<span id="cb124-20"><a href="#cb124-20" aria-hidden="true" tabindex="-1"></a>            issues.append(<span class="ss">f"</span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">: only the plant may have no parent"</span>)</span>
<span id="cb124-21"><a href="#cb124-21" aria-hidden="true" tabindex="-1"></a>        crit <span class="op">=</span> r.get(<span class="st">"criticality"</span>)</span>
<span id="cb124-22"><a href="#cb124-22" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> crit <span class="kw">and</span> crit <span class="kw">not</span> <span class="kw">in</span> (<span class="st">"A"</span>, <span class="st">"B"</span>, <span class="st">"C"</span>):</span>
<span id="cb124-23"><a href="#cb124-23" aria-hidden="true" tabindex="-1"></a>            issues.append(<span class="ss">f"</span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">: criticality </span><span class="sc">{</span>crit<span class="sc">!r}</span><span class="ss"> is not A, B or C"</span>)</span>
<span id="cb124-24"><a href="#cb124-24" aria-hidden="true" tabindex="-1"></a>        <span class="cf">try</span>:</span>
<span id="cb124-25"><a href="#cb124-25" aria-hidden="true" tabindex="-1"></a>            d <span class="op">=</span> [_date(r.get(k, <span class="st">""</span>)) <span class="cf">for</span> k <span class="kw">in</span> DATES]</span>
<span id="cb124-26"><a href="#cb124-26" aria-hidden="true" tabindex="-1"></a>        <span class="cf">except</span> <span class="pp">ValueError</span> <span class="im">as</span> e:</span>
<span id="cb124-27"><a href="#cb124-27" aria-hidden="true" tabindex="-1"></a>            issues.append(<span class="ss">f"</span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">: bad date (</span><span class="sc">{</span>e<span class="sc">}</span><span class="ss">)"</span>)</span>
<span id="cb124-28"><a href="#cb124-28" aria-hidden="true" tabindex="-1"></a>            <span class="cf">continue</span></span>
<span id="cb124-29"><a href="#cb124-29" aria-hidden="true" tabindex="-1"></a>        known <span class="op">=</span> [(k, v) <span class="cf">for</span> k, v <span class="kw">in</span> <span class="bu">zip</span>(DATES, d) <span class="cf">if</span> v]</span>
<span id="cb124-30"><a href="#cb124-30" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> (k1, v1), (k2, v2) <span class="kw">in</span> <span class="bu">zip</span>(known[:<span class="op">-</span><span class="dv">1</span>], known[<span class="dv">1</span>:]):</span>
<span id="cb124-31"><a href="#cb124-31" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> v2 <span class="op">&lt;</span> v1:</span>
<span id="cb124-32"><a href="#cb124-32" aria-hidden="true" tabindex="-1"></a>                issues.append(<span class="ss">f"</span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">: </span><span class="sc">{</span>k2<span class="sc">}</span><span class="ss"> </span><span class="sc">{</span>v2<span class="sc">}</span><span class="ss"> is before </span><span class="sc">{</span>k1<span class="sc">}</span><span class="ss"> </span><span class="sc">{</span>v1<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb124-33"><a href="#cb124-33" aria-hidden="true" tabindex="-1"></a>        component <span class="op">=</span> t.count(<span class="st">"-"</span>) <span class="op">==</span> <span class="dv">3</span></span>
<span id="cb124-34"><a href="#cb124-34" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> component <span class="kw">and</span> r.get(<span class="st">"commissioned"</span>) <span class="kw">and</span> <span class="kw">not</span> r.get(<span class="st">"serial"</span>):</span>
<span id="cb124-35"><a href="#cb124-35" aria-hidden="true" tabindex="-1"></a>            issues.append(<span class="ss">f"</span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">: commissioned component without a serial "</span></span>
<span id="cb124-36"><a href="#cb124-36" aria-hidden="true" tabindex="-1"></a>                          <span class="st">"number"</span>)</span>
<span id="cb124-37"><a href="#cb124-37" aria-hidden="true" tabindex="-1"></a>        fa <span class="op">=</span> r.get(<span class="st">"description_fa"</span>, <span class="st">""</span>)</span>
<span id="cb124-38"><a href="#cb124-38" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> fa <span class="kw">and</span> fa <span class="op">!=</span> normalise_persian(fa):</span>
<span id="cb124-39"><a href="#cb124-39" aria-hidden="true" tabindex="-1"></a>            issues.append(<span class="ss">f"</span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">: Arabic letter form in the Persian "</span></span>
<span id="cb124-40"><a href="#cb124-40" aria-hidden="true" tabindex="-1"></a>                          <span class="st">"description"</span>)</span>
<span id="cb124-41"><a href="#cb124-41" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> issues</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>register rev B: 80 records, 6 issue(s):
  PLP-INV-07: duplicate tag
  PLP-SWG-01: criticality 'a' is not A, B or C
  PLP-MET-01-HYG: commissioned component without a serial number
  PLP-WTG-07-GEN: commissioned 2025-03-15 is before installed 2026-03-10
  PLP-PVB-03: Arabic letter form in the Persian description
  PLP-WTG-13-GEN: parent PLP-WTG-13 not in the register</code></pre>
<p><strong>گامِ ۲: آشتی با دستورِ تغییر.</strong> تفاوتِ دو بازنگری با دستورِ تغییر مقایسه می‌شود. هر تغییر یا <strong>تأییدشده</strong> است (دستورِ تغییر همان برچسب، همان فیلد و <strong>همان مقدار</strong> را می‌گوید)، یا <strong>تأییدنشده</strong>؛ و هر بندِ دستورِ تغییر که انجام نشده <strong>معوق</strong> است:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb126"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb126-1"><a href="#cb126-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> reconcile(old: <span class="bu">list</span>[<span class="bu">dict</span>], new: <span class="bu">list</span>[<span class="bu">dict</span>], notice: <span class="bu">list</span>[<span class="bu">dict</span>]) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb126-2"><a href="#cb126-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Compare a register revision with the approved change notice.</span></span>
<span id="cb126-3"><a href="#cb126-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb126-4"><a href="#cb126-4" aria-hidden="true" tabindex="-1"></a><span class="co">    A change is approved when the notice names the tag and the field (or</span></span>
<span id="cb126-5"><a href="#cb126-5" aria-hidden="true" tabindex="-1"></a><span class="co">    '(added)' / '(removed)') and, for a field, exactly the new value."""</span></span>
<span id="cb126-6"><a href="#cb126-6" aria-hidden="true" tabindex="-1"></a>    d <span class="op">=</span> diff_registers(old, new)</span>
<span id="cb126-7"><a href="#cb126-7" aria-hidden="true" tabindex="-1"></a>    want <span class="op">=</span> {(n[<span class="st">"tag"</span>], n[<span class="st">"field"</span>]): n[<span class="st">"new_value"</span>] <span class="cf">for</span> n <span class="kw">in</span> notice}</span>
<span id="cb126-8"><a href="#cb126-8" aria-hidden="true" tabindex="-1"></a>    approved, unapproved, done <span class="op">=</span> [], [], <span class="bu">set</span>()</span>
<span id="cb126-9"><a href="#cb126-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> kind, tags <span class="kw">in</span> ((<span class="st">"(added)"</span>, d[<span class="st">"added"</span>]), (<span class="st">"(removed)"</span>, d[<span class="st">"removed"</span>])):</span>
<span id="cb126-10"><a href="#cb126-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> t <span class="kw">in</span> tags:</span>
<span id="cb126-11"><a href="#cb126-11" aria-hidden="true" tabindex="-1"></a>            ok <span class="op">=</span> (t, kind) <span class="kw">in</span> want</span>
<span id="cb126-12"><a href="#cb126-12" aria-hidden="true" tabindex="-1"></a>            (approved <span class="cf">if</span> ok <span class="cf">else</span> unapproved).append(<span class="ss">f"</span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">: </span><span class="sc">{</span>kind[<span class="dv">1</span>:<span class="op">-</span><span class="dv">1</span>]<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb126-13"><a href="#cb126-13" aria-hidden="true" tabindex="-1"></a>            done.add((t, kind))</span>
<span id="cb126-14"><a href="#cb126-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t, fields <span class="kw">in</span> d[<span class="st">"changed"</span>].items():</span>
<span id="cb126-15"><a href="#cb126-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> f, (a, b) <span class="kw">in</span> fields.items():</span>
<span id="cb126-16"><a href="#cb126-16" aria-hidden="true" tabindex="-1"></a>            ok <span class="op">=</span> want.get((t, f)) <span class="op">==</span> b</span>
<span id="cb126-17"><a href="#cb126-17" aria-hidden="true" tabindex="-1"></a>            (approved <span class="cf">if</span> ok <span class="cf">else</span> unapproved).append(<span class="ss">f"</span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">: </span><span class="sc">{</span>f<span class="sc">}</span><span class="ss"> </span><span class="sc">{</span>a<span class="sc">!r}</span><span class="ss"> -&gt; </span><span class="sc">{</span>b<span class="sc">!r}</span><span class="ss">"</span>)</span>
<span id="cb126-18"><a href="#cb126-18" aria-hidden="true" tabindex="-1"></a>            done.add((t, f))</span>
<span id="cb126-19"><a href="#cb126-19" aria-hidden="true" tabindex="-1"></a>    not_done <span class="op">=</span> [<span class="ss">f"</span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">: </span><span class="sc">{</span>f<span class="sc">}</span><span class="ss">"</span> <span class="cf">for</span> (t, f) <span class="kw">in</span> want <span class="cf">if</span> (t, f) <span class="kw">not</span> <span class="kw">in</span> done]</span>
<span id="cb126-20"><a href="#cb126-20" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"approved"</span>: approved, <span class="st">"unapproved"</span>: unapproved,</span>
<span id="cb126-21"><a href="#cb126-21" aria-hidden="true" tabindex="-1"></a>            <span class="st">"not_done"</span>: not_done}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>change notices CN-001..CN-005: 9 approved line(s)
approved (8):
  PLP-MET-01-HYG: added
  PLP-MET-01-SON: added
  PLP-MET-01-VAN: removed
  PLP-MET-01-PYR: serial 'P23-0555' -&gt; 'P26-0610'
  PLP-TRF-01: description 'Export transformer 132/33 kV 120 MVA' -&gt; 'Exp...
  PLP-WTG-07-GEN: delivered '2025-03-01' -&gt; '2026-03-02'
  PLP-WTG-07-GEN: installed '2025-04-15' -&gt; '2026-03-10'
  PLP-WTG-07-GEN: serial 'G25-2070' -&gt; 'G26-0907'
unapproved (4):
  PLP-WTG-13-GEN: added
  PLP-PVB-03: description_fa changed (Persian text, letter forms)
  PLP-SWG-01: criticality 'A' -&gt; 'a'
  PLP-WTG-07-GEN: commissioned '2025-07-01' -&gt; '2025-03-15'
not_done (0):
the duplicated PLP-INV-07 does not appear in the diff (keyed by tag):
  validate BEFORE comparing</code></pre>
<p><strong>تفسیرِ گام‌های ۱ و ۲.</strong> هشت تغییر با دستورِ تغییر می‌خوانند. چهار تغییر تأیید ندارند و هر چهار خطای ویرایش‌اند: یک ژنراتورِ «توربینِ سیزده» در نیروگاهی دوازده‌توربینی، شرحِ فارسی‌ای که با حروفِ عربی بازنویسی شده، ردهٔ اهمیتی که کوچک شده، و تاریخِ راه‌اندازیِ ژنراتورِ تازه که به‌جای ۲۰۲۶ با ۲۰۲۵ تایپ شده است (و دستورِ تغییر مقدارِ درست را دارد). <strong>ترتیبِ کارها مهم است:</strong> تکرارِ برچسبِ اینورترِ هفت در مقایسه دیده نمی‌شود، چون مقایسه با کلیدِ برچسب انجام می‌شود و دو سطرِ هم‌برچسب یکی می‌شوند؛ پس <strong>اول اعتبارسنجی، بعد مقایسه</strong>.</p>
<p><strong>گامِ ۳: صدور و ورودِ کنترل‌شده.</strong> سامانهٔ نگهداریِ ساختگی نام‌های میدانِ خودش را دارد و شرح را به <strong>۴۰ نویسه</strong> محدود می‌کند. صدورِ کنترل‌شده یعنی: نگاشتِ صریحِ میدان‌ها، شمارشِ رکوردها در ورود و خروج، هشِ پروندهٔ صادرشده، و <strong>آزمونِ رفت‌وبرگشت</strong>: پرونده را دوباره وارد و با اصل مقایسه کن.</p>
<pre class="text"><code>export: 77 rows, 8 fields, SHA-256 6031683ae087a18cfeae170d...
  record count in = out: True; tags unique: True
fields with no place in the CMMS (kept only in the register): ['delivered',
    'description_fa', 'doc_ref', 'installed', 'location']
descriptions cut to 40 characters: 13, e.g. PLP-WTG-01-TRF, PLP-BES-01
round trip: 64 of 77 records identical in the mapped fields
decision needed from the information owner: shorten texts at the source,
  or keep the long text in the register and link it (no silent truncation)</code></pre>
<p><strong>تفسیرِ گامِ ۳.</strong> شمارِ رکوردها و یکتاییِ برچسب‌ها حفظ شده‌اند، اما آزمونِ رفت‌وبرگشت دو نوع <strong>از دست رفتنِ اطلاعات</strong> را آشکار کرد: (۱) پنج میدان (تاریخ‌های تحویل و نصب، شرحِ فارسی، مکان و مرجعِ مدرک) در سامانهٔ مقصد جایی ندارند؛ (۲) شرحِ ۱۳ رکورد <strong>بی‌صدا</strong> کوتاه شده است، از جمله همهٔ ترانسفورماتورهای توربین و سامانهٔ باتری. هیچ‌کدام خطای نرم‌افزار نیست؛ هر دو <strong>تصمیمِ مالکِ اطلاعات</strong> می‌خواهند: آیا فهرستِ دارایی سامانهٔ مرجعِ این میدان‌ها می‌ماند و سامانهٔ نگهداری فقط پیوند دارد؟ آیا شرح‌ها در مبدأ کوتاه و استاندارد می‌شوند؟</p>
<p><strong>گامِ ۴: گزارشِ مالکیت، کیفیت و محدودیت.</strong> نتیجهٔ آزمایشگاه یک گزارشِ کوتاه است که چهار چیز را می‌گوید: <strong>مالک</strong> هر میدان (کدام سامانه مرجع است و چه کسی حقِ ویرایش دارد)؛ <strong>کیفیت</strong> (شش ایرادِ بازنگریِ <span class="ltr" dir="ltr">B</span> و وضعیتِ رفعِ آن‌ها، چهار تغییرِ تأییدنشده و تصمیم دربارهٔ هر کدام)؛ <strong>محدودیت‌های مهاجرت</strong> (پنج میدانِ بی‌مقصد و سیزده شرحِ کوتاه‌شده)؛ و <strong>اقدام‌ها</strong> با مسئول و تاریخ. فهرستِ اصلاح‌شده بازنگریِ <span class="ltr" dir="ltr">C</span> می‌شود و همراهِ دستورِ تغییرِ تازه‌ای برای خطاهای ویرایش صادر می‌شود.</p>
</section>
<section id="sec-ch05-e-migration" class="level3" data-number="5.6.6">
<h3 data-number="5.6.6" class="anchored" data-anchor-id="sec-ch05-e-migration"><span class="header-section-number">5.6.6</span> تبادل، نگهداشت، بایگانی و مهاجرتِ امن</h3>
<p>اطلاعاتِ دارایی بیشتر از نرم‌افزارهایی که آن را نگه می‌دارند عمر می‌کند: سامانهٔ نگهداریِ امروز احتمالاً پیش از پایانِ عمرِ نیروگاه عوض می‌شود. پنج اصل این گذار را امن می‌کند:</p>
<ol type="1">
<li><strong>قالبِ تبادلِ باز و مستند:</strong> جدول‌های متنی با فرهنگِ داده (<span class="ltr" dir="ltr">CSV</span> یا <span class="ltr" dir="ltr">JSON</span> با کدگذاریِ <span class="ltr" dir="ltr">UTF-8</span>)، نه فقط قالبِ بومیِ یک محصول. نگاشتِ میدان‌ها خودش یک سندِ کنترل‌شده است.</li>
<li><strong>اعتبارسنجی در دو سو:</strong> همان طرح‌واره و همان آزمون‌ها پیش از صدور و پس از ورود؛ آشتیِ شمارِ رکوردها و هش‌ها؛ آزمونِ رفت‌وبرگشت.</li>
<li><strong>مالکیت و دسترسی:</strong> برای هر میدان یک مالک و یک سامانهٔ مرجع؛ حقِ ویرایش فقط در سامانهٔ مرجع.</li>
<li><strong>نگهداشت و بایگانی:</strong> دورهٔ نگهداشتِ هر نوع اطلاعات (برخی تا پایانِ عمرِ نیروگاه و پس از آن) را الزام‌های قراردادی و قانونی تعیین می‌کنند که باید برای هر کشور وارسی شود (فصل‌های ۵۵ تا ۵۷). بایگانی یعنی قالبِ ماندگار، فرادادهٔ کامل و آزمونِ دوره‌ایِ خوانایی.</li>
<li><strong>مهاجرتِ مرحله‌ای:</strong> یک دورهٔ <strong>اجرای موازی</strong> که دو سامانه کنارِ هم کار می‌کنند و نتیجه‌ها مقایسه می‌شوند، معیارِ پذیرشِ نوشته‌شده پیش از خاموش کردنِ سامانهٔ قدیم، و نگه داشتنِ یک رونوشتِ فقط‌خواندنیِ کاملِ سامانهٔ قدیم.</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه پرسشِ مالک را بنویسید که به اطلاعاتِ دارایی نیاز دارند و بگویید هر کدام از کدام سامانه پاسخ می‌گیرد.</li>
<li>چرا برچسب به جایگاهِ کارکردی اشاره می‌کند و نه به قطعهٔ فیزیکی؟</li>
<li>برچسب‌های <span class="ltr" dir="ltr">PLP-WTG-7-GEN</span> و <span class="ltr" dir="ltr">PLP-WTG-07-gen</span> چرا با الگو نمی‌خوانند؟</li>
<li>چرا گزارشِ آزمون و ضمانت به سریال پیوند دارند و دستورِ کار به جایگاه؟</li>
<li>اگر شمارهٔ سریالِ یک قطعه در سه سامانه جداگانه ویرایش شود چه پیش می‌آید؟ راه‌حل چیست؟</li>
<li>سه شرط برای معنادار بودنِ همتای دیجیتال بنویسید.</li>
<li>چرا تکرارِ یک برچسب در مقایسهٔ دو بازنگری دیده نمی‌شود؟</li>
<li>صادر شدنِ بی‌صدای شرحِ کوتاه‌شده چه خطری دارد؟ دو راه برای جلوگیری بگویید.</li>
<li>معیارِ پذیرشِ پایانِ اجرای موازی در یک مهاجرت چه می‌تواند باشد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch05-f" class="level2" data-number="5.7">
<h2 data-number="5.7" class="anchored" data-anchor-id="sec-ch05-f"><span class="header-section-number">5.7</span> و. آزمایشگاهِ دادهٔ مرجعِ نیروگاهِ P</h2>
<p>از فصلِ ۱، همهٔ مثال‌های کتاب از یک منبعِ مشترک تغذیه کرده‌اند: <strong>بستهٔ دادهٔ مرجعِ نیروگاهِ P</strong>. این بسته رتبه‌های پایهٔ نیروگاه، دفترِ فرض‌ها، کارتِ سناریوهای بی‌باتری (<span class="ltr" dir="ltr">S0</span>) و باباتری (<span class="ltr" dir="ltr">S1</span>)، یک سالِ ساعتیِ ساختگی از تابش و دما و باد، زیرمجموعه‌هایی برای محاسبهٔ دستی، دادهٔ تجهیزاتِ ساختگی، فرهنگِ داده، نتیجه‌های مرجع و یک <strong>مانیفست</strong> با هشِ <span class="ltr" dir="ltr">SHA-256</span>ِ هر پرونده دارد، و برنامه‌ای که همه را از یک <strong>بذرِ</strong> ثابت دوباره می‌سازد. قاعدهٔ کتاب ساده است: <strong>هر مثال نسخهٔ بسته و سناریو را ذکر می‌کند</strong>، و هر تغییرِ داده یا یک فرض را با شاهد عوض می‌کند یا یک سناریوی تازه با نامِ تازه می‌سازد. این بخش نسخهٔ تازهٔ بسته را منتشر و آن را مانندِ یک بستهٔ دادهٔ واقعی اعتبارسنجی می‌کند.</p>
<section id="sec-ch05-f-release" class="level3" data-number="5.7.1">
<h3 data-number="5.7.1" class="anchored" data-anchor-id="sec-ch05-f-release"><span class="header-section-number">5.7.1</span> انتشارِ ۱٫۱٫۰</h3>
<p>این فصل به داده‌هایی نیاز داشت که نسخهٔ <span class="ltr" dir="ltr">1.0.0</span> نداشت: پرونده‌های <strong>خامِ</strong> معیوب برای آزمایشگاه‌های اعتبارسنجی، فهرستِ <strong>دارایی</strong> در دو بازنگری با دستورِ تغییر، و <strong>دفترِ کاملِ فرض‌ها</strong>ی فصل‌های ۲ تا ۶ (که تا این‌جا فقط در متنِ فصل‌ها بود). پرسشِ نسخه‌گذاری (<a href="#sec-ch05-c-release" class="quarto-xref"><span>بخش 5.4.16</span></a>) این است: آیا این تغییرها <strong>سازگار</strong>اند؟ پاسخ را خودِ مانیفست‌ها می‌دهند:</p>
<pre class="text"><code>verify 1.0.0: all checksums match; verify 1.1.0: all checksums match
files identical in both releases: 10 (all time series, equipment, scenarios,
    seed ratings)
changed: 5 -&gt; CHANGELOG.md, README.md, assumptions.csv, data_dictionary.csv,
    expected_results.json
added: 6 -&gt; asset_register_rev_A.csv, asset_register_rev_B.csv,
    change_notice.csv, met_mast_10min_raw.csv, met_mast_defects_key.csv,
    pv_scada_export.csv
rule: additions only and no change of meaning -&gt; minor release 1.1.0;
  every result computed on 1.0.0 is still valid and keeps citing 1.0.0</code></pre>
<div id="fig-ch05-release" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch05-release-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch05-release.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch05-release-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;5.25: انتشارِ ۱٫۰٫۰ به ۱٫۱٫۰ِ بستهٔ داده: پرونده‌های یکسان، روزآمدشده و افزوده
</figcaption>
</figure>
</div>
<p>ده پرونده بایت‌به‌بایت یکسان‌اند (همهٔ سری‌های زمانی، تجهیزات، سناریوها و رتبه‌ها)، پنج پرونده فقط <strong>افزوده</strong> گرفته‌اند (سطرهای تازهٔ دفترِ فرض‌ها و فرهنگِ داده، کلیدهای تازهٔ نتیجه‌های مرجع، و متنِ «مرا بخوان» و تغییرنامه) و شش پرونده تازه‌اند. هیچ معنایی عوض نشده، پس انتشار <strong>فرعی</strong> است: <span class="ltr" dir="ltr">1.1.0</span>. پیامدِ عملی: همهٔ نتیجه‌های فصل‌های ۱ تا ۴ و ۶ که با <span class="ltr" dir="ltr">1.0.0</span> حساب شده‌اند معتبر می‌مانند و همچنان <span class="ltr" dir="ltr">1.0.0</span> را ذکر می‌کنند (برنامه‌هایشان نسخه را صریحاً <strong>پین</strong> کرده‌اند)، و از این فصل به بعد <span class="ltr" dir="ltr">1.1.0</span> ذکر می‌شود. <strong>تغییرنامه</strong> همین را برای خوانندهٔ آینده نوشته است:</p>
<pre class="text"><code>- Added: the full assumptions ledger A-014..A-099 (chapters 2 to 6 and 5);
  raw/met_mast_10min_raw.csv with its defect key; raw/pv_scada_export.csv;
  assets/asset_register_rev_A.csv, assets/asset_register_rev_B.csv,
  assets/change_notice.csv; data-dictionary rows for the new files.
- Unchanged: every time series, subset, equipment file, scenario and seed
  rating is byte-identical to 1.0.0 (same SHA-256): no result changes.
- Reason: chapter 5 (data validation and asset-information laboratories).
- Version rule: additions only, backwards compatible -&gt; minor release.
- Dependent artefacts: chapters 1-4 and 6 keep citing 1.0.0 (still valid);
  chapter 5 and later cite 1.1.0.</code></pre>
<p>دفترِ فرض‌ها اکنون ۹۹ سطر دارد (<span class="ltr" dir="ltr">A-001</span> تا <span class="ltr" dir="ltr">A-099</span>)، هر کدام با کمیت، مقدار، یکا، وضعیت (فرضی یا ساختگی)، منبع، فصل و یادداشت. سطرهای <span class="ltr" dir="ltr">A-089</span> تا <span class="ltr" dir="ltr">A-099</span> فرض‌های همین فصل‌اند: قراردادهای پرونده‌های خام، مجموعهٔ کابل و ترانسفورماتور، ورودی‌های جریانِ نقدی، فهرستِ دارایی و سامانهٔ نگهداریِ ساختگی، برگهٔ گسترده، مدلِ خورشیدی، بسامدِ اندازه‌گیری‌شدهٔ برج و سوابقِ ضمانت.</p>
</section>
<section id="sec-ch05-f-lab" class="level3" data-number="5.7.2">
<h3 data-number="5.7.2" class="anchored" data-anchor-id="sec-ch05-f-lab"><span class="header-section-number">5.7.2</span> آزمایشگاه: اعتبارسنجی و بازتولید</h3>
<p><strong>هدف.</strong> بستهٔ <span class="ltr" dir="ltr">1.1.0</span> را بارگذاری کنید و مانندِ هر بستهٔ دادهٔ رسیده از بیرون بسنجید: یکپارچگی (هش‌ها)، طرح‌واره (ستون‌ها در برابرِ فرهنگِ داده)، یکاها و بازه‌ها، منطقهٔ زمانی و محورِ زمان، رکوردهای گم‌شده و تکراری، پیشینه، انتخابِ سناریو و کاملیِ دفترِ فرض‌ها. سپس یک محاسبهٔ <strong>معلوم</strong> را بازتولید کنید: تولیدِ خورشیدی و بادی و صادرات و برش، و موردِ بی‌باتری در برابرِ باتری‌دارِ فصلِ ۱. در پایان، گزارشی منتشر کنید که به نسخهٔ بسته و هشِ ورودی‌ها گره خورده باشد.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch05/lab_f.py</code></p>
<div id="exm-ch05-f-validate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.38 (یازده وارسیِ بستهٔ داده)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>data pack 1.1.0 validation:
  PASS  columns = data dictionary
  PASS  values inside the dictionary ranges
  PASS  one UTC offset (+04:00)
  PASS  one-hour steps, 8760 unique stamps
  PASS  no missing values
  PASS  pressure in hPa (not Pa or kPa)
  PASS  irradiance consistent (DHI &lt;= GHI)
  PASS  provenance: generator and seed recorded
  PASS  scenario cards: S0 no battery, S1 battery
  PASS  unknown scenario refused
  PASS  ledger A-001..A-099 complete</code></pre>
<p><strong>تفسیر.</strong> هر وارسی پاسخِ یک پرسشِ مشخص است. «ستون‌ها برابرِ فرهنگِ داده» یعنی پرونده و توصیفش از هم جدا نشده‌اند. «یک اختلافِ زمانی» و «گام‌های یک‌ساعته با ۸۷۶۰ مُهرِ یکتا» یعنی نه ساعتِ تکراری داریم، نه گم‌شده، نه جهشِ منطقه. «فشار بر حسبِ هکتوپاسکال» یک آزمونِ یکا با بازهٔ فیزیکی است. «پیشینه» یعنی برنامهٔ سازنده و بذر ثبت شده‌اند. «سناریوی ناشناخته رد می‌شود» از خطای بی‌صدای «<span class="ltr" dir="ltr">S2</span>» جلوگیری می‌کند. هیچ‌کدام از این وارسی‌ها به <strong>درستیِ فیزیکیِ</strong> داده نمی‌پردازد (داده ساختگی است)؛ همه به <strong>سازگاری و یکپارچگی</strong> می‌پردازند، همان چیزی که پیش از هر تحلیلی باید برقرار باشد.</p>
</div>
<div id="exm-ch05-f-reproduce" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.39 (بازتولیدِ عددهای فصلِ ۱)</strong></span> <strong>پرسش.</strong> مدلِ غربالگریِ فصلِ ۱ را روی نسخهٔ <span class="ltr" dir="ltr">1.1.0</span> اجرا کنید و نتیجه را با عددهای منتشرشدهٔ فصلِ ۱ (که با <span class="ltr" dir="ltr">1.0.0</span> ساخته شدند) و با نتیجه‌های مرجعِ بسته مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>chapter 1 screening model on release 1.1.0 vs the published chapter 1 numbers:
  pv_gwh                 97.3  published     97.3  PASS
  wind_gwh              192.5  published    192.5  PASS
  export_gwh            289.8  published    289.8  PASS
  curtailed_mwh          13.8  published     13.8  PASS
  s1_delivered_mwh       11.8  published     11.8  PASS
  annual GHI 1947.2 kWh/m2, expected_results.json 1947.2: PASS
S1 in this model: charged 13.8 MWh, delivered 11.8 MWh (one role only: store
    what would be cut)</code></pre>
<p><strong>تفسیر.</strong> هر پنج عدد و تابشِ سالانه دقیقاً بازتولید شده‌اند؛ این شاهدِ عملیِ «انتشارِ فرعی چیزی را نشکسته» است، و آزمونی خودکار (<a href="#sec-ch05-c-pipeline" class="quarto-xref"><span>بخش 5.4.13</span></a>) همین را در هر تغییرِ آینده تکرار می‌کند. باتریِ <span class="ltr" dir="ltr">S1</span> در مدلِ فصلِ ۱ همان <span class="ltr" dir="ltr">13.8 MWh</span> برش را ذخیره و <span class="ltr" dir="ltr">11.8 MWh</span> را بعداً تحویل می‌دهد؛ با مدلِ اصلاح‌شدهٔ این فصل (چگالیِ هوا) برشی نمی‌ماند (<a href="#sec-ch05-b-step5" class="quarto-xref"><span>بخش 5.3.13.5</span></a>)، و این دو عدد <strong>هر دو درست‌اند</strong>، چون به دو مدلِ متفاوت تعلق دارند. گزارشی که فقط «انرژیِ جابه‌جاشده با باتری» را بگوید و نگوید با کدام مدل، نسخه و سناریو، دو خوانندهٔ صادق را به دو نتیجهٔ متضاد می‌رساند.</p>
</div>
<div id="exm-ch05-f-publish" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.40 (انتشارِ گزارشِ وارسیِ بستهٔ داده)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>report written: PLP-GEN-REP-0003_rev-A.md (37 lines)
  first input hash 0b179863ba8707a5aa76ecc9...
  all checks pass: True; all results reproduced: True</code></pre>
<p><strong>تفسیر.</strong> گزارشِ <span class="ltr" dir="ltr">PLP-GEN-REP-0003</span> برای هر ورودی هشِ کاملش را می‌آورد، همهٔ وارسی‌ها را با نتیجه فهرست می‌کند، عددهای بازتولیدشده را جدول می‌کند و با <strong>جملهٔ استنادِ</strong> استانداردِ بسته («بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ …، سناریوی …») پایان می‌یابد. هر کس با همین بسته و همین برنامه همین گزارش را می‌سازد؛ و اگر یک بایت از داده عوض شده باشد، نخستین وارسی شکست می‌خورد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا انتشارِ <span class="ltr" dir="ltr">1.1.0</span> فرعی است؟ چه تغییری آن را اصلی می‌کرد؟</li>
<li>چرا برنامه‌های فصل‌های ۱ تا ۴ و ۶ نسخهٔ <span class="ltr" dir="ltr">1.0.0</span> را صریحاً پین کرده‌اند، با این‌که داده‌ها یکسان‌اند؟</li>
<li>وارسیِ «ستون‌ها برابرِ فرهنگِ داده» چه خطایی را می‌گیرد؟</li>
<li>دو وارسیِ دیگر پیشنهاد کنید که بستهٔ داده باید از سر بگذراند.</li>
<li>چرا عددِ «انرژیِ جابه‌جاشده با باتری» در فصلِ ۱ و در این فصل متفاوت است و هر دو درست‌اند؟</li>
<li>جملهٔ استنادِ یک مثال که با سناریوی باتری‌دارِ نسخهٔ تازه حساب شده چیست؟</li>
<li>اگر کسی تابشِ یک ساعت را در پروندهٔ ساعتیِ نسخهٔ <span class="ltr" dir="ltr">1.1.0</span> اصلاح کند، کدام وارسی و کدام آزمون شکست می‌خورند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch05-plantp" class="level2" data-number="5.8">
<h2 data-number="5.8" class="anchored" data-anchor-id="sec-ch05-plantp"><span class="header-section-number">5.8</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch05/integrated.py</code></p>
<div id="exm-ch05-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.41 (مقدماتی: ضریب‌های ظرفیت با کمیت‌های یکادار)</strong></span> <strong>پرسش.</strong> با نتیجه‌های ابزارِ منبع (سناریوی <span class="ltr" dir="ltr">S0</span>، بستهٔ <span class="ltr" dir="ltr">1.1.0</span>، مدل‌های این فصل) ضریبِ ظرفیتِ خورشیدی (بر پایهٔ <span class="ltr" dir="ltr">50 MW</span>ِ متناوب)، بادی (بر پایهٔ <span class="ltr" dir="ltr">60 MW</span>) و صادرات (بر پایهٔ سقفِ <span class="ltr" dir="ltr">100 MW</span>ِ اتصال) را با <strong>کمیت‌های یکادار</strong> حساب کنید، شمارِ ساعت‌ها را از خودِ داده بگیرید (<span class="ltr" dir="ltr">A-027</span>) و دست‌کم دو وارسی بیفزایید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>data pack 1.1.0, S0, chapter 5 models; 8760 hours from the data
  PV       96.43 GWh / ( 50 MW x 8760 h) = 0.220
  wind    177.08 GWh / ( 60 MW x 8760 h) = 0.337
  export  273.52 GWh / (100 MW x 8760 h) = 0.312
guard: GWh + MW refused (DimensionError)
checks: every factor in 0..1; PV share of energy 0.35;
  export = PV + wind because nothing is curtailed in this model</code></pre>
<p><strong>تفسیر.</strong> کمیتِ یکادار تقسیمِ گیگاوات‌ساعت بر مگاوات در ساعت را به عددی <strong>بی‌بُعد</strong> می‌برد و جمعِ گیگاوات‌ساعت با مگاوات را رد می‌کند. ضریبِ ظرفیتِ بادی (<span class="ltr" dir="ltr">0.337</span>) کمتر از عددِ فصلِ ۱ (<span class="ltr" dir="ltr">0.366</span>) است چون چگالیِ واقعیِ هوا اعمال شده است؛ ضریبِ صادرات بر پایهٔ سقفِ اتصال <span class="ltr" dir="ltr">0.312</span> است. <strong>پایهٔ</strong> هر ضریب (کدام توانِ اسمی، چند ساعت) بخشی از عدد است؛ ضریبِ ظرفیتِ بی‌پایه قابلِ مقایسه نیست.</p>
</div>
<div id="exm-ch05-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.42 (میانی: از سه روز دادهٔ خام تا انرژیِ بادیِ وارسی‌شده)</strong></span> <strong>پرسش.</strong> جدولِ ساعتیِ پاک‌شده از پروندهٔ خامِ دکل (<a href="#sec-ch05-d-validate" class="quarto-xref"><span>بخش 5.5.1</span></a>) را به انرژیِ مزرعهٔ بادی تبدیل کنید: چگالیِ هوا را از دما و فشارِ همان پرونده بسازید، ساعت‌های ناقص را با سریِ مرجع (با پرچمِ یک) پر کنید و نتیجه را با سریِ مرجعِ بسته مقایسه کنید. اگر برچسب‌ها اشتباه خوانده شده بودند، اختلافِ ساعتی چقدر می‌شد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>raw mast file, 3-5 April: 72 hours, 71 with complete speed, temperature and
    pressure
  wind energy from the cleaned raw hours: 1,704.8 MWh
  1 incomplete hour taken from the reference series (flag 1): 12.8 MWh
  total 1,717.6 MWh; reference series alone 1,717.6 MWh (difference -0.002 %)
hour-by-hour RMS difference raw vs reference: 0.01 MW;
  with every raw hour compared one hour late (labels misread): 7.4 MW</code></pre>
<p><strong>تفسیر.</strong> پس از اعتبارسنجی، انرژیِ سه روز با سریِ مرجع تا دو هزارم درصد یکی است و اختلافِ ساعتی یک صدم مگاوات است: زنجیرهٔ دادهٔ خام، پاک‌سازی، تجمیعِ ایمن، چگالی و مدل <strong>از سر تا ته درست</strong> است. خواندنِ اشتباهِ برچسب‌ها همان جمع را تقریباً عوض نمی‌کرد، اما اختلافِ ساعتی را به <span class="ltr" dir="ltr">7.4 MW</span> می‌رساند: نزدیکِ یک‌سومِ میانگینِ تولیدِ این سه روز (<span class="ltr" dir="ltr">23.9 MW</span>). این همان درسِ <a href="#exm-ch05-interval" class="quarto-xref">مثال&nbsp;<span>5.11</span></a> است، این بار روی دادهٔ خام.</p>
</div>
<div id="exm-ch05-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 5.43 (یکپارچه: فهرستِ اعتبارسنجی‌شده و بستهٔ تبادل)</strong></span> <strong>پرسش.</strong> خطاهای ویرایشِ بازنگریِ <span class="ltr" dir="ltr">B</span> فهرستِ دارایی را با تصمیم‌های ثبت‌شده اصلاح کنید و بازنگریِ <span class="ltr" dir="ltr">C</span> را بسازید: سطرِ تکراری حذف، «توربینِ سیزده» حذف، ردهٔ اهمیتِ تابلو به <span class="ltr" dir="ltr">A</span> برگردد، تاریخِ راه‌اندازیِ ژنراتورِ تازه مطابقِ دستورِ تغییر، تاریخِ راه‌اندازیِ حسگرِ رطوبت تا رسیدنِ سریال خالی، و شرح‌های فارسی یکسان‌سازی. سپس بازنگریِ <span class="ltr" dir="ltr">C</span> را اعتبارسنجی و با دستورِ تغییر آشتی دهید و بستهٔ تبادلِ سامانهٔ نگهداری را با فهرستِ هش بسازید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>register rev C: 78 records, validation issues: 0
  against the change notice: 9 approved, 0 unapproved, 0 not done
exchange package PLP-GEN-LST-0001 (files and SHA-256):
  PLP-GEN-REG-0002_rev-C.csv         6d48a65198a47c28...
  PLP-GEN-LST-0001_cmms_export.csv   40300df0c5d1d78d...
  PLP-GEN-LST-0001_field_map.csv     cbd447e0a1dff223...
  14 descriptions longer than 40 characters stay complete in the
  register (owner decision); the CMMS keeps the cut text and the tag link</code></pre>
<p><strong>تفسیر.</strong> بازنگریِ <span class="ltr" dir="ltr">C</span> هیچ ایرادی ندارد و هر تغییرِ آن نسبت به بازنگریِ <span class="ltr" dir="ltr">A</span> با دستورِ تغییر می‌خواند: ۹ تأییدشده، صفر تأییدنشده، صفر معوق. هر اصلاح یک <strong>تصمیمِ ثبت‌شده</strong> است، نه ویرایشِ بی‌صدا؛ برای نمونه تاریخِ راه‌اندازیِ حسگرِ رطوبت <strong>حذف</strong> شد، نه این‌که سریالی ساختگی برایش نوشته شود، چون اطلاعاتِ نادرست بدتر از اطلاعاتِ نبوده است. بستهٔ تبادل سه پرونده و یک <strong>فهرستِ هش</strong> دارد تا گیرنده بتواند یکپارچگی را وارسی کند، و تصمیمِ مالک دربارهٔ شرح‌های بلند (کامل در فهرست، کوتاه در سامانهٔ نگهداری با پیوندِ برچسب) در آن مستند است. این همان «فهرستِ داراییِ ساختگیِ اعتبارسنجی‌شده و بستهٔ تبادلِ» تحویل‌دادنیِ فصل است.</p>
</div>
</section>
<section id="sec-ch05-design" class="level2" data-number="5.9">
<h2 data-number="5.9" class="anchored" data-anchor-id="sec-ch05-design"><span class="header-section-number">5.9</span> گردشِ کارِ طراحیِ ابزار و طرح‌وارهٔ اطلاعات</h2>
<p>ساختنِ یک ابزارِ تحلیلیِ نگه‌داشت‌پذیر یا یک طرح‌وارهٔ اطلاعاتِ دارایی، یک کارِ <strong>طراحی</strong> است با همان نظمِ طراحیِ یک قطعه:</p>
<ol type="1">
<li><strong>نیاز و مرز.</strong> بیانِ مسئله، کاربران، پیامدِ خطا و آنچه <strong>بیرون</strong> از دامنه است (<a href="#sec-ch05-c-requirements" class="quarto-xref"><span>بخش 5.4.1</span></a> و <a href="#sec-ch05-c-apptypes" class="quarto-xref"><span>بخش 5.4.6</span></a>).</li>
<li><strong>الزام‌ها با شناسه</strong> و معیارِ پذیرشِ آزمون‌پذیر؛ برای اطلاعاتِ دارایی، الزام‌های اطلاعاتیِ مالک (<a href="#sec-ch05-e-oir" class="quarto-xref"><span>بخش 5.6.1</span></a>).</li>
<li><strong>قراردادِ داده:</strong> فرهنگِ داده و طرح‌وارهٔ ماشین‌خوان برای ورودی‌ها، پیکربندی و خروجی‌ها؛ الگوی برچسب و قاعده‌های اعتبارسنجی برای فهرست.</li>
<li><strong>معماری:</strong> جداییِ مدل، داده و نمایش؛ جهتِ وابستگی؛ سامانهٔ مرجع برای هر نوع اطلاعات (<a href="#sec-ch05-e-systems" class="quarto-xref"><span>بخش 5.6.4</span></a>).</li>
<li><strong>ساخت به‌صورتِ گام‌به‌گام</strong> با آزمون در هر گام (<a href="#sec-ch05-b-sequence" class="quarto-xref"><span>بخش 5.3.13</span></a>)؛ آزمونِ واحد، ویژگی، لبه و بازگشت.</li>
<li><strong>وارسیِ مستقل:</strong> محاسبهٔ دستی، روشِ دوم، دادهٔ مرجع؛ و <strong>اعلامِ محدودیت‌ها</strong> (<a href="#sec-ch05-d-limits" class="quarto-xref"><span>بخش 5.5.8</span></a>).</li>
<li><strong>بازبینی و انتشار:</strong> فهرستِ وارسیِ بازبین، خط‌لوله، برچسبِ نسخه، تغییرنامه، قفلِ وابستگی.</li>
<li><strong>ثبت در پرونده:</strong> مدل‌ها در دفترِ مدل‌ها، فرض‌ها در دفترِ فرض‌ها، خروجی‌ها با شمارهٔ مدرک.</li>
</ol>
</section>
<section id="sec-ch05-lab" class="level2" data-number="5.10">
<h2 data-number="5.10" class="anchored" data-anchor-id="sec-ch05-lab"><span class="header-section-number">5.10</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<p>این فصل بیش از هر فصلِ دیگرِ کتاب <strong>خودش آزمایشگاه</strong> است. برنامه‌ها و آزمون‌ها همه در پوشهٔ همراه‌اند و از ریشهٔ پروژه اجرا می‌شوند:</p>
<div id="tbl-ch05-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch05-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;5.11: آزمایشگاه‌های پایتونِ فصلِ ۵
</figcaption>
<div aria-describedby="tbl-ch05-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه یا فرمان</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سوادِ داده و برگه</td>
<td><span class="ltr" dir="ltr">examples_a</span>، <span class="ltr" dir="ltr">examples_sheet</span></td>
<td>خروجی‌های بخشِ الف و حسابرسیِ برگه</td>
</tr>
<tr class="even">
<td>پایتون از صفر</td>
<td><span class="ltr" dir="ltr">basics</span>، <span class="ltr" dir="ltr">scicomp</span></td>
<td>خروجیِ هر نمونهٔ بخشِ ب</td>
</tr>
<tr class="odd">
<td>توالیِ ساخت</td>
<td><span class="ltr" dir="ltr">step1_convert</span> تا <span class="ltr" dir="ltr">step4_run</span></td>
<td>برنامه‌های گام‌های ۱ تا ۴</td>
</tr>
<tr class="even">
<td>ابزارِ منبع</td>
<td><span class="ltr" dir="ltr">resource_tool</span> با سه فرمان</td>
<td>نتیجه، جدولِ ساعتی، گزارش</td>
</tr>
<tr class="odd">
<td>کارگاه‌های کاربردی</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>داده، خورشید، باد، باتری، تلفات، پول</td>
</tr>
<tr class="even">
<td>اطلاعاتِ دارایی</td>
<td><span class="ltr" dir="ltr">lab_e</span>، <span class="ltr" dir="ltr">integrated</span></td>
<td>اعتبارسنجی، آشتی، تبادل، بازنگریِ <span class="ltr" dir="ltr">C</span></td>
</tr>
<tr class="odd">
<td>بستهٔ داده</td>
<td><span class="ltr" dir="ltr">lab_f</span></td>
<td>وارسی، بازتولید، گزارشِ وارسی</td>
</tr>
<tr class="even">
<td>خط‌لوله</td>
<td><span class="ltr" dir="ltr">check_all</span></td>
<td>اجازهٔ انتشار</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تمرینِ پیشنهادی.</strong> پس از خواندنِ فصل، این سه کار را خودتان انجام دهید و نتیجه را با خروجی‌های کتاب مقایسه کنید: (۱) خط‌لوله را اجرا کنید و مطمئن شوید «اجازهٔ انتشار» می‌دهد؛ (۲) در پروندهٔ پیکربندیِ <span class="ltr" dir="ltr">S0</span> ضریبِ تلفاتِ بادی را از <span class="ltr" dir="ltr">0.12</span> به <span class="ltr" dir="ltr">0.10</span> تغییر دهید و ببینید کدام آزمون شکست می‌خورد و چرا (و چرا آن شکست <strong>درست</strong> است)؛ (۳) یک ایرادِ دهم به پروندهٔ خامِ دکل اضافه کنید (در رونوشتی جدا، هرگز در خودِ بستهٔ داده) و ببینید اعتبارسنج آن را پیدا می‌کند یا نه.</p>
</section>
<section id="sec-ch05-mfg" class="level2" data-number="5.11">
<h2 data-number="5.11" class="anchored" data-anchor-id="sec-ch05-mfg"><span class="header-section-number">5.11</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>این فصل محصولِ فیزیکی ندارد، پس ساختِ کارخانه‌ای در آن <strong>موضوعیت ندارد</strong>؛ ارتباطش با ساخت در فصل‌های ۴۰ تا ۴۸ از راهِ اطلاعات است (نقشه، گزارشِ آزمون، شمارهٔ سریال، سوابقِ کیفیت). اما معادلِ «ساخت» برای نرم‌افزار و داده وجود دارد و همان نظم را می‌خواهد: <strong>انتشارِ نرم‌افزار و کنترلِ پیکربندیِ داده</strong>.</p>
<ul>
<li><strong>اقلامِ پیکربندی:</strong> کدِ ابزار، آزمون‌ها، پروندهٔ قفلِ وابستگی، پیکربندی‌های اجرا، بستهٔ داده و طرح‌واره‌ها، هر کدام با شناسه و نسخه.</li>
<li><strong>خط‌مبنا:</strong> مجموعهٔ نسخه‌هایی که با هم یک نتیجه را ساخته‌اند (ابزارِ <span class="ltr" dir="ltr">1.0.0</span>، بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>، پیکربندیِ با هشِ معین)؛ هر گزارش به یک خط‌مبنا اشاره می‌کند.</li>
<li><strong>کنترلِ تغییر:</strong> هر تغییر در اقلامِ پیکربندی با درخواست، تحلیلِ اثر، بازبینی و آزمون؛ برای داده، قاعدهٔ نسخه‌گذاری (<a href="#sec-ch05-c-release" class="quarto-xref"><span>بخش 5.4.16</span></a>).</li>
<li><strong>فهرستِ وارسیِ انتشار:</strong> خط‌لوله سبز، تغییرنامه نوشته، نتیجهٔ مرجع بازتولیدشده یا تغییرش توجیه‌شده، مستندات به‌روز، برچسب زده شده، بایگانی و پشتیبان انجام شده.</li>
<li><strong>«کارخانهٔ» داده:</strong> برنامهٔ سازندهٔ بستهٔ داده با بذرِ ثابت، که هر انتشار را بایت‌به‌بایت دوباره می‌سازد؛ و وارسیِ بازتولید در خط‌لوله.</li>
</ul>
</section>
<section id="sec-ch05-std" class="level2" data-number="5.12">
<h2 data-number="5.12" class="anchored" data-anchor-id="sec-ch05-std"><span class="header-section-number">5.12</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر در این فصل فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> ذکر شده‌اند (ثبت در دفترِ استانداردها با تاریخِ وارسی) و هیچ بندی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>زمان و داده:</strong> <span class="ltr" dir="ltr">ISO 8601-1:2019</span> (نمایشِ تاریخ و زمان)؛ <span class="ltr" dir="ltr">RFC 4180</span> (قالبِ <span class="ltr" dir="ltr">CSV</span>؛ سندِ اطلاعاتی)؛ <span class="ltr" dir="ltr">RFC 3629</span> (<span class="ltr" dir="ltr">UTF-8</span>)؛ <span class="ltr" dir="ltr">RFC 8259</span> (<span class="ltr" dir="ltr">JSON</span>)؛ <span class="ltr" dir="ltr">IEEE 754-2019</span> (حسابِ ممیزِ شناور).</li>
<li><strong>نرم‌افزار:</strong> <span class="ltr" dir="ltr">ISO/IEC 25010:2023</span> (مدلِ کیفیتِ محصول)؛ <span class="ltr" dir="ltr">ISO/IEC/IEEE 12207:2026</span> (فرایندهای چرخهٔ عمرِ نرم‌افزار؛ ویرایشِ دوم، جایگزینِ ویرایشِ ۲۰۱۷)؛ <span class="ltr" dir="ltr">Semantic Versioning 2.0.0</span> (مشخصه‌ای جامعه‌ای، نه استانداردِ رسمی).</li>
<li><strong>اطلاعاتِ دارایی:</strong> <span class="ltr" dir="ltr">ISO 55000:2024</span> (مدیریتِ دارایی، واژگان و اصول)؛ <span class="ltr" dir="ltr">ISO 19650-1:2018</span> (مدیریتِ اطلاعات، مفهوم‌ها و اصول)؛ <span class="ltr" dir="ltr">IEC 81346-1:2022</span> (ساختاردهی و نشانه‌های مرجع). الگوی برچسبِ نیروگاهِ P آموزشی است و این استاندارد را اجرا <strong>نمی‌کند</strong>.</li>
<li><strong>مرز:</strong> نرم‌افزارِ کنترل، حفاظت و ایمنی و امنیتِ سایبریِ سامانه‌های عملیاتی موضوعِ استانداردهای دیگری است که در فصل‌های ۳۴ تا ۳۶ معرفی می‌شوند؛ ابزارهای این فصل در آن قلمرو به کار نمی‌روند.</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch05-deliverable" class="level2" data-number="5.13">
<h2 data-number="5.13" class="anchored" data-anchor-id="sec-ch05-deliverable"><span class="header-section-number">5.13</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P (که فصلِ ۵۹ گرد می‌آورد) می‌افزاید:</p>
<ol type="1">
<li><strong>بستهٔ دادهٔ مرجع، انتشارِ <span class="ltr" dir="ltr">1.1.0</span>:</strong> مانیفست با هشِ ۲۲ پرونده، تغییرنامه، دفترِ کاملِ فرض‌ها (<span class="ltr" dir="ltr">A-001</span> تا <span class="ltr" dir="ltr">A-099</span>)، پرونده‌های خام با کلیدِ ایراد، و فهرستِ دارایی در دو بازنگری با دستورِ تغییر.</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-REP-0002</span>، بازنگریِ <span class="ltr" dir="ltr">A</span> (برای بازبینی):</strong> گزارشِ تحلیلِ منبعِ <span class="ltr" dir="ltr">S0</span> با پیشینهٔ کامل (<a href="#sec-ch05-b-stage2" class="quarto-xref"><span>بخش 5.3.16.2</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-REP-0003</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> گزارشِ وارسیِ بستهٔ داده و بازتولیدِ عددهای فصلِ ۱ (<a href="#sec-ch05-f-lab" class="quarto-xref"><span>بخش 5.7.2</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-REG-0002</span>، بازنگریِ <span class="ltr" dir="ltr">C</span>:</strong> فهرستِ داراییِ ساختگیِ اعتبارسنجی‌شده (<a href="#exm-ch05-int-3" class="quarto-xref">مثال&nbsp;<span>5.43</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-LST-0001</span>:</strong> بستهٔ تبادلِ سامانهٔ نگهداری: پروندهٔ صادرشده، نگاشتِ میدان‌ها و فهرستِ هش.</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-SPC-0002</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مشخصهٔ اطلاعاتِ دارایی: الزام‌های اطلاعاتیِ مالک (<a href="#tbl-ch05-oir" class="quarto-xref">جدول&nbsp;<span>5.10</span></a>)، الگوی برچسب، طرح‌وارهٔ میدان‌های فهرست و قاعده‌های اعتبارسنجی.</li>
<li><strong>ابزارِ <span class="ltr" dir="ltr">resource_tool</span>، نسخهٔ <span class="ltr" dir="ltr">1.0.0</span>:</strong> کد، آزمون‌ها، «مرا بخوان»، پیکربندی‌های نمونه، نتیجهٔ مرجع و خط‌لوله.</li>
<li><strong>دفترِ مدل‌ها (<span class="ltr" dir="ltr">PLP-GEN-REG-0001</span>):</strong> مدلِ خورشیدیِ با دمای سلول (<span class="ltr" dir="ltr">A-097</span>)، مدلِ بادی با چگالیِ ساعتی، مدلِ تلفات، قاعدهٔ توزیعِ باتری و مدلِ المانِ محدودِ برج با واسنجیِ تک‌پارامتری، هر کدام با دامنهٔ اعتبار و وارسی.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-089</span> تا <span class="ltr" dir="ltr">A-099</span> (پرونده‌های خام، مجموعهٔ کابل و ترانسفورماتور، ورودی‌های جریانِ نقدی، فهرست و سامانهٔ نگهداریِ ساختگی، برگهٔ گسترده، مدلِ خورشیدی، بسامدِ برج، سوابقِ ضمانت). همه <strong>فرضی یا ساختگی</strong>.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-021</span> قالب‌های واقعیِ برون‌دادِ سامانهٔ پایش و نقشهٔ ثبّاتِ تجهیزات (فصل‌های ۳۵ و ۳۷)؛ <span class="ltr" dir="ltr">U-022</span> الزام‌های اطلاعاتیِ واقعیِ مالک و سامانهٔ نگهداریِ مقصد (فصل‌های ۳۸ و ۵۱)؛ <span class="ltr" dir="ltr">U-023</span> قاعده‌های ملیِ نگهداشتِ سوابق و ساعتِ رسمی (فصل‌های ۵۵ تا ۵۷).</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-009</span>:</strong> «از فصلِ ۵ به بعد، مثال‌ها بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span> را ذکر می‌کنند؛ برنامه‌های فصل‌های پیشین نسخهٔ <span class="ltr" dir="ltr">1.0.0</span> را پین کرده‌اند و نتیجه‌هایشان بی‌تغییر معتبر است. هر نتیجهٔ عددیِ پرونده با نسخهٔ بستهٔ داده، هشِ ورودی‌ها و نسخهٔ ابزار ثبت می‌شود.»</li>
</ol>
</section>
<section id="sec-ch05-summary" class="level2" data-number="5.14">
<h2 data-number="5.14" class="anchored" data-anchor-id="sec-ch05-summary"><span class="header-section-number">5.14</span> جمع‌بندی</h2>
<ul>
<li><strong>عدد در رایانه:</strong> دودویی و شانزده‌شانزدهی؛ ثبّاتِ ۱۶ بیتی با یا بی‌علامت؛ دو ثبّات برای یک عددِ ممیزِ شناورِ ۳۲ بیتی که با ترتیبِ نادرست بی‌صدا بی‌معنا می‌شود؛ شمارندهٔ ۳۲ بیتیِ وات‌ساعت که برای یک توربین هر سه ماه سرریز می‌کند؛ ممیزِ شناورِ ۳۲ بیتی برای انباشت نامناسب است (خطای <span class="ltr" dir="ltr">4 %</span> در تفاضلِ دو خوانشِ بزرگ)؛ برابریِ دو عددِ اعشاری را با رواداری بپرسید و پول را دهدهی حساب کنید.</li>
<li><strong>متن:</strong> یونیکد و <span class="ltr" dir="ltr">UTF-8</span>؛ نشانهٔ ترتیبِ بایت؛ دو «ی» و دو «ک»، رقم‌های فارسی، نیم‌فاصله و یکسان‌سازی؛ <span class="ltr" dir="ltr">Windows-1256</span> «ی»ِ فارسی ندارد؛ هرگز <span class="ltr" dir="ltr">CSV</span> را با شکافتنِ دستی نخوانید و شناسه‌ها را متن وارد کنید.</li>
<li><strong>زمان:</strong> مُهرِ <span class="ltr" dir="ltr">ISO 8601</span> با اختلاف از <span class="ltr" dir="ltr">UTC</span>؛ منطقهٔ زمانی قاعده است نه عدد؛ روزهای ۲۳ و ۲۵ ساعته؛ برچسبِ آغاز یا پایانِ بازه؛ تجمیعِ ایمن (پایان به آغاز، به <span class="ltr" dir="ltr">UTC</span>، شمارشِ مقدارها). یک ساعت جابه‌جایی جمع را عوض نمی‌کند، هر ساعت را عوض می‌کند.</li>
<li><strong>کیفیتِ داده:</strong> میانگینِ کوژ اریب است (یک میانگینِ سالانهٔ تندی <span class="ltr" dir="ltr">15.6 %</span> کمبودِ انرژی)؛ گم‌شدگیِ وابسته به زمان اریب است (کمبودِ ظهر <span class="ltr" dir="ltr">15 %</span>) و نبودِ رکورد صفر نیست؛ یکا را یک‌جا یکسان کنید و با بازهٔ فیزیکی بسنجید؛ فرهنگِ داده، پیشینه، پرچمِ کیفیت و طرح‌وارهٔ همه‌ایرادگو.</li>
<li><strong>برگهٔ گسترده:</strong> ورودی، محاسبه و خروجیِ جدا؛ یک فرمول برای یک ستون؛ بی‌عددِ تایپی؛ ستونِ یکا و عدمِ قطعیت (همبسته یا مستقل)؛ حسابرسی با شکلِ نسبیِ فرمول؛ شش اشتباهِ کاشته‌شده جمع را فقط یک درصد عوض کرد.</li>
<li><strong>پایتون از صفر:</strong> الگوریتم و شبه‌کد، نوع، شرط با مرزهای صریح، حلقه با پایانِ تضمین‌شده، تابعِ محض، ظرف‌های مناسب، پروندهٔ با کدگذاریِ صریح، استثنای بلند و نه بلعیده، ماژول، کدِ خوانا با یکا در نام.</li>
<li><strong>توالیِ ساخت:</strong> مبدّلِ یکا با نگهبانِ بُعد، خوانندهٔ همه‌ایرادگو، تابع‌های محضِ آزموده با دست، پیکربندی با طرح‌واره و خروجیِ با پیشینه، بسته با خطِ فرمان و «مرا بخوان»؛ پروژهٔ کامل از برنامهٔ یک‌تکه به بستهٔ آزموده بی‌تغییرِ هیچ عدد.</li>
<li><strong>محاسباتِ علمی:</strong> آرایه و برداری‌سازی، جدولِ زمانیِ آگاه از منطقه، حل‌کنندهٔ عددی با فهم، نمودارِ بازتولیدپذیر، پیکربندیِ امن، محیطِ جدا، نسخه‌های پین‌شده و ثبت‌شده.</li>
<li><strong>نرم‌افزارِ مهندسی:</strong> الزامِ آزمون‌پذیر و ماتریسِ ردیابی؛ قراردادِ داده؛ مدل، داده و نمایشِ جدا؛ ساختار بر پایهٔ پیامد، کاربر، حجم، حسابرسی و عمر؛ پایگاهِ داده با قید و تراکنش؛ پشتیبانِ آزموده؛ آزمونِ واحد، ویژگی، لبه، بازگشت و جهش؛ بازبینی و خط‌لوله؛ کنترلِ نسخه، نسخه‌گذاریِ معنایی، تغییرنامه و قفل؛ بازبینیِ وابستگی؛ کدِ تولیدشده با هوش مصنوعی همان آزمون را می‌خواهد.</li>
<li><strong>مدل‌ها:</strong> مفهومی، تحلیلی، شبیه‌سازی و صادرشده؛ همگرایی (مرتبهٔ چهارِ المانِ تیر) شرطِ لازم، اعتبارسنجی با اندازه‌گیریِ مستقل شرطِ کافی؛ واسنجی با یک اندازه‌گیری چیزی را ثابت نمی‌کند.</li>
<li><strong>آزمایشگاه‌ها:</strong> نُه ایرادِ دادهٔ خام بی‌هشدارِ کاذب؛ ضریبِ دما در ظهرِ تابستان <span class="ltr" dir="ltr">15 %</span> اما در سال حدودِ یک درصد تفاوتِ مدل؛ چگالیِ هوا هشت درصد انرژیِ بادی؛ باتریِ قاعده‌ای <span class="ltr" dir="ltr">3.8 %</span> درآمد و سودِ <span class="math inline">\(90 - 40/0.86\)</span> بر مگاوات‌ساعت؛ تلفاتِ کابل با مجذورِ جریان و تلفِ بی‌باریِ همیشگی؛ پوششِ بدهیِ <span class="ltr" dir="ltr">1.52</span> تا <span class="ltr" dir="ltr">1.39</span>؛ انرژی و قیمت هم‌وزن در حساسیت.</li>
<li><strong>اطلاعاتِ دارایی:</strong> الزام‌های اطلاعاتیِ مالک، برچسب به جایگاه و آزمون و ضمانت به سریال، یک سامانهٔ مرجع برای هر نوع اطلاعات، اعتبارسنجی پیش از مقایسه، آشتی با دستورِ تغییر، رفت‌وبرگشتِ تبادل که اطلاعاتِ گمشده را نشان می‌دهد، و مهاجرتِ مرحله‌ای.</li>
<li><strong>بستهٔ داده:</strong> انتشارِ فرعیِ <span class="ltr" dir="ltr">1.1.0</span> با ده پروندهٔ یکسان؛ نتیجه‌های فصل‌های پیشین معتبر و پین‌شده؛ بازتولیدِ دقیقِ عددهای فصلِ ۱؛ هر عدد با نسخهٔ بسته، سناریو و هش.</li>
</ul>
<p><strong>منابعِ این فصل.</strong> برای روش‌های کارِ محاسباتیِ علمی <span class="citation" data-cites="wilson2014 wilson2017">(<a href="#ref-wilson2014" role="doc-biblioref"><span class="nocase">Wilson و همکاران</span> 2014</a>, <a href="#ref-wilson2017" role="doc-biblioref">2017</a>)</span>، برای ساختارِ دادهٔ جدولی <span class="citation" data-cites="wickham2014">(<a href="#ref-wickham2014" role="doc-biblioref">Wickham 2014</a>)</span>، برای خطای برگهٔ گسترده در پژوهشِ منتشرشده <span class="citation" data-cites="herndon2014">(<a href="#ref-herndon2014" role="doc-biblioref">Herndon و همکاران 2014</a>)</span> و برای تبدیلِ خودکارِ برچسب‌ها در برگه‌ها <span class="citation" data-cites="ziemann2016">(<a href="#ref-ziemann2016" role="doc-biblioref">Ziemann و همکاران 2016</a>)</span> را ببینید. استانداردها و مشخصه‌ها در <a href="#sec-ch05-std" class="quarto-xref"><span>بخش 5.12</span></a> آمده‌اند.</p>
<section id="sec-ch05-vocab" class="level3" data-number="5.14.1">
<h3 data-number="5.14.1" class="anchored" data-anchor-id="sec-ch05-vocab"><span class="header-section-number">5.14.1</span> واژگانِ فصلِ ۵</h3>
<div id="tbl-ch05-vocab-list" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch05-vocab-list-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;5.12: واژگانِ فارسی–انگلیسیِ فصلِ ۵
</figcaption>
<div aria-describedby="tbl-ch05-vocab-list-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بیت / بایت</td>
<td><span class="ltr" dir="ltr">bit / byte</span></td>
<td></td>
</tr>
<tr class="even">
<td>دودویی / شانزده‌شانزدهی</td>
<td><span class="ltr" dir="ltr">binary / hexadecimal</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ثبّات / نقشهٔ ثبّات‌ها</td>
<td><span class="ltr" dir="ltr">register / register map</span></td>
<td></td>
</tr>
<tr class="even">
<td>مکملِ دو</td>
<td><span class="ltr" dir="ltr">two’s complement</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کلمهٔ وضعیت</td>
<td><span class="ltr" dir="ltr">status word</span></td>
<td></td>
</tr>
<tr class="even">
<td>سرریزِ شمارنده</td>
<td><span class="ltr" dir="ltr">counter rollover</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ممیزِ شناور / اپسیلونِ ماشین</td>
<td><span class="ltr" dir="ltr">floating point / machine epsilon</span></td>
<td></td>
</tr>
<tr class="even">
<td>حذفِ فاجعه‌بار</td>
<td><span class="ltr" dir="ltr">catastrophic cancellation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>یونیکد / نقطهٔ کد / کدگذاری</td>
<td><span class="ltr" dir="ltr">Unicode / code point / encoding</span></td>
<td></td>
</tr>
<tr class="even">
<td>نشانهٔ ترتیبِ بایت</td>
<td><span class="ltr" dir="ltr">byte-order mark</span></td>
<td><span class="ltr" dir="ltr">BOM</span></td>
</tr>
<tr class="odd">
<td>نویسه‌های درهم</td>
<td><span class="ltr" dir="ltr">mojibake</span></td>
<td></td>
</tr>
<tr class="even">
<td>یکسان‌سازیِ متن</td>
<td><span class="ltr" dir="ltr">text normalisation</span></td>
<td><span class="ltr" dir="ltr">NFC</span></td>
</tr>
<tr class="odd">
<td>دادهٔ مرتب / پهن / بلند</td>
<td><span class="ltr" dir="ltr">tidy / wide / long data</span></td>
<td></td>
</tr>
<tr class="even">
<td>مُهرِ زمان / منطقهٔ زمانی</td>
<td><span class="ltr" dir="ltr">timestamp / time zone</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ساعتِ تابستانی</td>
<td><span class="ltr" dir="ltr">daylight saving time</span></td>
<td><span class="ltr" dir="ltr">DST</span></td>
</tr>
<tr class="even">
<td>برچسبِ آغاز / پایانِ بازه</td>
<td><span class="ltr" dir="ltr">interval-start / interval-end label</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مقدارِ نگهبان</td>
<td><span class="ltr" dir="ltr">sentinel value</span></td>
<td></td>
</tr>
<tr class="even">
<td>نرخِ بازیابیِ داده</td>
<td><span class="ltr" dir="ltr">data recovery rate</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فراداده / فرهنگِ داده</td>
<td><span class="ltr" dir="ltr">metadata / data dictionary</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیشینهٔ داده</td>
<td><span class="ltr" dir="ltr">data provenance / lineage</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پرچمِ کیفیت</td>
<td><span class="ltr" dir="ltr">quality flag</span></td>
<td></td>
</tr>
<tr class="even">
<td>طرح‌واره</td>
<td><span class="ltr" dir="ltr">schema</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ناحیهٔ نام‌دار</td>
<td><span class="ltr" dir="ltr">named range</span></td>
<td></td>
</tr>
<tr class="even">
<td>ارجاعِ نسبی / مطلق</td>
<td><span class="ltr" dir="ltr">relative / absolute reference</span></td>
<td></td>
</tr>
<tr class="odd">
<td>الگوریتم / شبه‌کد</td>
<td><span class="ltr" dir="ltr">algorithm / pseudocode</span></td>
<td></td>
</tr>
<tr class="even">
<td>تابعِ محض / اثرِ جانبی</td>
<td><span class="ltr" dir="ltr">pure function / side effect</span></td>
<td></td>
</tr>
<tr class="odd">
<td>استثنا</td>
<td><span class="ltr" dir="ltr">exception</span></td>
<td></td>
</tr>
<tr class="even">
<td>کدِ خروج</td>
<td><span class="ltr" dir="ltr">exit code</span></td>
<td></td>
</tr>
<tr class="odd">
<td>برداری‌سازی</td>
<td><span class="ltr" dir="ltr">vectorisation</span></td>
<td></td>
</tr>
<tr class="even">
<td>پروندهٔ قفلِ وابستگی</td>
<td><span class="ltr" dir="ltr">dependency lock file</span></td>
<td></td>
</tr>
<tr class="odd">
<td>داستانِ کاربر / معیارِ پذیرش</td>
<td><span class="ltr" dir="ltr">user story / acceptance criterion</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماتریسِ ردیابی</td>
<td><span class="ltr" dir="ltr">traceability matrix</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ثبتِ رویداد</td>
<td><span class="ltr" dir="ltr">logging</span></td>
<td></td>
</tr>
<tr class="even">
<td>کلیدِ اصلی / خارجی / تراکنش</td>
<td><span class="ltr" dir="ltr">primary key / foreign key / transaction</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ واحد / ویژگی / بازگشت</td>
<td><span class="ltr" dir="ltr">unit / property / regression test</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ جهش</td>
<td><span class="ltr" dir="ltr">mutation testing</span></td>
<td></td>
</tr>
<tr class="odd">
<td>وارسیِ ایستا</td>
<td><span class="ltr" dir="ltr">static analysis</span></td>
<td></td>
</tr>
<tr class="even">
<td>خط‌لولهٔ یکپارچه‌سازیِ پیوسته</td>
<td><span class="ltr" dir="ltr">continuous integration pipeline</span></td>
<td><span class="ltr" dir="ltr">CI</span></td>
</tr>
<tr class="odd">
<td>کنترلِ نسخه / ثبت / شاخه / برچسب</td>
<td><span class="ltr" dir="ltr">version control / commit / branch / tag</span></td>
<td></td>
</tr>
<tr class="even">
<td>نسخه‌گذاریِ معنایی / تغییرنامه</td>
<td><span class="ltr" dir="ltr">semantic versioning / changelog</span></td>
<td></td>
</tr>
<tr class="odd">
<td>همگرایی / وارسی / اعتبارسنجی / واسنجی</td>
<td><span class="ltr" dir="ltr">convergence / verification / validation / calibration</span></td>
<td></td>
</tr>
<tr class="even">
<td>الزام‌های اطلاعاتیِ مالک</td>
<td><span class="ltr" dir="ltr">owner’s information requirements</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جایگاهِ کارکردی / نشانهٔ مرجع</td>
<td><span class="ltr" dir="ltr">functional location / reference designation</span></td>
<td></td>
</tr>
<tr class="even">
<td>سامانهٔ مرجع</td>
<td><span class="ltr" dir="ltr">system of record</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سامانهٔ مدیریتِ نگهداری</td>
<td><span class="ltr" dir="ltr">CMMS / EAM</span></td>
<td></td>
</tr>
<tr class="even">
<td>تاریخ‌نگار</td>
<td><span class="ltr" dir="ltr">historian</span></td>
<td></td>
</tr>
<tr class="odd">
<td>همتای دیجیتال</td>
<td><span class="ltr" dir="ltr">digital twin</span></td>
<td>اختیاری</td>
</tr>
<tr class="even">
<td>دستورِ تغییر / آشتی</td>
<td><span class="ltr" dir="ltr">change notice / reconciliation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جریانِ نقدیِ در دسترس برای بدهی</td>
<td><span class="ltr" dir="ltr">cash flow available for debt service</span></td>
<td><span class="ltr" dir="ltr">CFADS</span></td>
</tr>
<tr class="even">
<td>نسبتِ پوششِ بدهی</td>
<td><span class="ltr" dir="ltr">debt-service coverage ratio</span></td>
<td><span class="ltr" dir="ltr">DSCR</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch05-assess" class="level2" data-number="5.15">
<h2 data-number="5.15" class="anchored" data-anchor-id="sec-ch05-assess"><span class="header-section-number">5.15</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند یکاها را وارسی کند، فرض‌ها را توضیح دهد، نمودار را تفسیر کند و یک محاسبهٔ پایه را بازتولید کند. پله‌ها از مبانی تا تسلط پیش می‌روند؛ پاسخ‌ها و معیارها در <a href="#sec-ch05-solutions" class="quarto-xref"><span>بخش 5.16</span></a> آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.</p>
<section id="پله-۱-مبانی" class="level3" data-number="5.15.1">
<h3 data-number="5.15.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">5.15.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch05-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.1</strong></span> عددِ ۲۰۲۳ را به دودویی و شانزده‌شانزدهی بنویسید.</p>
</div>
<div id="exr-ch05-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.2</strong></span> عددِ <span class="ltr" dir="ltr">0x1F4</span> را به دهدهی ببرید و بگویید حداقل چند بیت لازم دارد.</p>
</div>
<div id="exr-ch05-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.3</strong></span> کلمه‌های ۱۶ بیتیِ <span class="ltr" dir="ltr">0x8000</span> و <span class="ltr" dir="ltr">0xFFFE</span> را به‌صورتِ علامت‌دار بخوانید.</p>
</div>
<div id="exr-ch05-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.4</strong></span> جفت ثبّاتِ (<span class="ltr" dir="ltr">0x42C8</span>، <span class="ltr" dir="ltr">0x0000</span>) و (<span class="ltr" dir="ltr">0x3F00</span>، <span class="ltr" dir="ltr">0x0000</span>) را عددِ ممیزِ شناورِ ۳۲ بیتی (کلمهٔ بالا اول) بخوانید.</p>
</div>
<div id="exr-ch05-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.5</strong></span> با نقشهٔ بیتِ <a href="#exm-ch05-status" class="quarto-xref">مثال&nbsp;<span>5.2</span></a>، کلمهٔ وضعیتِ ۴۵ کدام پیام‌ها را روشن کرده است؟</p>
</div>
<div id="exr-ch05-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.6</strong></span> واژهٔ «نیرو» در <span class="ltr" dir="ltr">UTF-8</span> چند بایت است؟ آیا با جدولِ <span class="ltr" dir="ltr">Windows-1256</span> قابلِ نوشتن است؟</p>
</div>
<div id="exr-ch05-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.7</strong></span> مُهرِ <span class="ltr" dir="ltr">2023-04-03T14:10:00+04:00</span> را به <span class="ltr" dir="ltr">UTC</span> بنویسید.</p>
</div>
<div id="exr-ch05-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.8</strong></span> ساعتِ <span class="ltr" dir="ltr">12:30</span> در منطقه‌ای با اختلافِ <span class="ltr" dir="ltr">+04:30</span> در <span class="ltr" dir="ltr">UTC</span> و در نیروگاهِ P چند است؟</p>
</div>
<div id="exr-ch05-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.9</strong></span> <span class="ltr" dir="ltr">36 km/h</span> را به متر بر ثانیه، <span class="ltr" dir="ltr">950 hPa</span> را به کیلوپاسکال و <span class="ltr" dir="ltr">3.6 GJ</span> را به مگاوات‌ساعت ببرید.</p>
</div>
<div id="exr-ch05-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.10</strong></span> فراداده، فرهنگِ داده و پیشینهٔ داده را با یک نمونه از دکلِ هواشناسی از هم جدا کنید.</p>
</div>
<div id="exr-ch05-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.11</strong></span> چهار آزمونِ خودکارِ کیفیت را نام ببرید و برای هر کدام یک ایرادِ پروندهٔ خامِ بستهٔ داده را مثال بزنید.</p>
</div>
<div id="exr-ch05-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.12</strong></span> نوعِ این مقدارها در پایتون چیست و کدام برای ستونِ شمارهٔ سریال مناسب است: «۷٫۱» داخلِ گیومه، ۷، درست، تهی؟</p>
</div>
<div id="exr-ch05-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.13</strong></span> مقدارِ <span class="ltr" dir="ltr">17 // 5</span>، <span class="ltr" dir="ltr">17 % 5</span> و <span class="ltr" dir="ltr">2 ** 10</span> را بنویسید.</p>
</div>
<div id="exr-ch05-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.14</strong></span> برای هر نیاز ظرفِ مناسبِ پایتون را بگویید: ترتیبِ ۸۷۶۰ تندی؛ رکوردِ یک توربین؛ برچسب‌های دیده‌شده؛ بازهٔ «کمینه و بیشینه».</p>
</div>
<div id="exr-ch05-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.15</strong></span> از نسخهٔ <span class="ltr" dir="ltr">2.3.1</span>، نسخهٔ بعد برای رفعِ اشکال، افزودنِ امکانِ سازگار و تغییرِ ناسازگار چیست؟</p>
</div>
<div id="exr-ch05-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.16</strong></span> نسخه‌های <span class="ltr" dir="ltr">1.2.0</span>، <span class="ltr" dir="ltr">1.10.0</span> و <span class="ltr" dir="ltr">1.9.3</span> را عددی و متنی مرتب کنید.</p>
</div>
<div id="exr-ch05-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.17</strong></span> از میانِ «تابعی که توان را از تابش حساب می‌کند»، «تابعی که نتیجه را در پرونده می‌نویسد» و «تابعی که شمارنده‌ای سراسری را زیاد می‌کند» کدام محض است؟</p>
</div>
<div id="exr-ch05-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.18</strong></span> کدهای خروجِ صفر، یک و دوِ ابزارِ منبع چه معنایی دارند و چرا خط‌لوله به آن‌ها نیاز دارد؟</p>
</div>
<div id="exr-ch05-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.19</strong></span> قاعدهٔ «سه، دو، یک» برای پشتیبان چیست؟ چه چیزی آن را کامل می‌کند؟</p>
</div>
<div id="exr-ch05-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.20</strong></span> کدام برچسب‌ها با الگوی آموزشی می‌خوانند: <span class="ltr" dir="ltr">PLP-WTG-07-GEN</span>، <span class="ltr" dir="ltr">PLP-WTG-7-GEN</span>، <span class="ltr" dir="ltr">PLP-XYZ-01</span>، <span class="ltr" dir="ltr">PLP-INV-10</span>، <span class="ltr" dir="ltr">PLP-MET-01-ANM2</span>، <span class="ltr" dir="ltr">plp-swg-01</span>؟</p>
</div>
<div id="exr-ch05-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.21</strong></span> میانگینِ برداری و حسابیِ جهت‌های ۱۰ و ۳۵۰ درجه را حساب کنید.</p>
</div>
<div id="exr-ch05-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.22</strong></span> مقدارِ ده‌دقیقه‌ایِ برچسب‌خوردهٔ <span class="ltr" dir="ltr">00:00</span> در ۴ آوریل با قراردادِ پایانِ بازه، به کدام روز و ساعت تعلق دارد؟</p>
</div>
<div id="exr-ch05-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.23</strong></span> برای تندی‌های ۵ و ۹ متر بر ثانیه (نیمی از زمان هر کدام)، میانگینِ مکعب و مکعبِ میانگین و نسبتشان را حساب کنید.</p>
</div>
<div id="exr-ch05-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.24</strong></span> چرا شرطِ «اگر توان برابرِ <span class="ltr" dir="ltr">50.0</span> است» نادرست است؟ چه بنویسید؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="5.15.2">
<h3 data-number="5.15.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">5.15.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch05-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.25</strong></span> جدولی با ستون‌های «ماه، تابشِ ژانویه، تابشِ فوریه، …» را به شکلِ مرتب بازطراحی کنید و دلیلِ برتری‌اش را بگویید.</p>
</div>
<div id="exr-ch05-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.26</strong></span> فاصلهٔ عددهای ممیزِ شناورِ ۳۲ بیتی را نزدیکِ <span class="math inline">\(10^{6}\)</span> و <span class="math inline">\(10^{9}\)</span> بیابید و بگویید برای انباشتِ وات‌ساعت چه معنایی دارد.</p>
</div>
<div id="exr-ch05-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.27</strong></span> یک شمارندهٔ ۳۲ بیتیِ وات‌ساعت برای کلِ مزرعهٔ بادیِ <span class="ltr" dir="ltr">60 MW</span> با ضریبِ ظرفیتِ <span class="ltr" dir="ltr">0.337</span> چند روزه سرریز می‌کند؟</p>
</div>
<div id="exr-ch05-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.28</strong></span> خوانشِ پیش <span class="ltr" dir="ltr">4 294 960 000 Wh</span> و پس <span class="ltr" dir="ltr">12 705 Wh</span> است. انرژیِ بازه را بیابید و معقول بودنش را برای یک توربین در ده دقیقه بسنجید.</p>
</div>
<div id="exr-ch05-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.29</strong></span> انرژیِ سالانهٔ ۱۲ توربینِ <span class="ltr" dir="ltr">5 MW</span> با ضریبِ ظرفیتِ <span class="ltr" dir="ltr">0.337</span> چند گیگاوات‌ساعت است؟</p>
</div>
<div id="exr-ch05-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.30</strong></span> دمای سلول و ضریبِ دما را برای تابشِ <span class="ltr" dir="ltr">900 W/m²</span> و هوای <span class="ltr" dir="ltr">30 °C</span> با مدلِ <a href="#eq-ch05-pv" class="quarto-xref">معادلهٔ&nbsp;<span>5.6</span></a> حساب کنید.</p>
</div>
<div id="exr-ch05-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.31</strong></span> توانِ متناوبِ نیروگاهِ خورشیدی را در شرایطِ <a href="#exr-ch05-30" class="quarto-xref">تمرین&nbsp;<span>5.30</span></a> بیابید.</p>
</div>
<div id="exr-ch05-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.32</strong></span> چگالیِ هوا را در فشارِ <span class="ltr" dir="ltr">879 hPa</span> و دمای <span class="ltr" dir="ltr">16.8 °C</span> حساب کنید.</p>
</div>
<div id="exr-ch05-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.33</strong></span> تندیِ هم‌ارزِ <span class="ltr" dir="ltr">10 m/s</span> را در چگالیِ <a href="#exr-ch05-32" class="quarto-xref">تمرین&nbsp;<span>5.32</span></a> بیابید و توانِ توربین را از منحنیِ توانِ بستهٔ داده بخوانید.</p>
</div>
<div id="exr-ch05-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.34</strong></span> جریانِ یک فیدرِ <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">25 MW</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> و تلفاتِ آن را در ۶ کیلومتر کابل با <span class="ltr" dir="ltr">0.10 Ω/km</span> در ۲۰ درجه و رسانای ۷۰ درجه بیابید.</p>
</div>
<div id="exr-ch05-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.35</strong></span> تلفاتِ ترانسفورماتورِ <span class="ltr" dir="ltr">A-092</span> را در <span class="ltr" dir="ltr">60 MW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> حساب کنید.</p>
</div>
<div id="exr-ch05-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.36</strong></span> ضریبِ بازیابیِ سرمایه برای شش درصد و پانزده سال و قسطِ سالانهٔ وامِ ۷۰ میلیون واحد را بیابید.</p>
</div>
<div id="exr-ch05-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.37</strong></span> اگر جریانِ نقدیِ در دسترس برای بدهی ۱۰ میلیون باشد، نسبتِ پوششِ بدهی با قسطِ <a href="#exr-ch05-36" class="quarto-xref">تمرین&nbsp;<span>5.36</span></a> چقدر است؟</p>
</div>
<div id="exr-ch05-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.38</strong></span> ارزشِ خالصِ فعلیِ جریانِ «۱۰۰ میلیون خروجی در سالِ صفر و ۱۲ میلیون ورودی در هر یک از ۲۵ سال» را با نرخِ هفت درصد و نرخِ بازدهِ داخلی‌اش را بیابید.</p>
</div>
<div id="exr-ch05-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.39</strong></span> باتریِ خالی یک ساعت با <span class="ltr" dir="ltr">20 MW</span> شارژ می‌شود (رفت‌وبرگشتِ <span class="ltr" dir="ltr">0.86</span>). چه انرژی‌ای ذخیره شده و با <span class="ltr" dir="ltr">20 MW</span> چند ساعت تخلیه می‌شود؟</p>
</div>
<div id="exr-ch05-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.40</strong></span> با قیمتِ ۳۰ واحد در ساعتِ شارژ و ۱۰۰ واحد در ساعتِ تخلیه و رفت‌وبرگشتِ <span class="ltr" dir="ltr">0.86</span>، سودِ هر مگاوات‌ساعتِ تحویل‌شده چیست؟</p>
</div>
<div id="exr-ch05-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.41</strong></span> میانگینِ تابشِ ساعت‌های موجود <span class="ltr" dir="ltr">222 W/m²</span> است. تابشِ سالانه را با «میانگین ضربِ ۸۷۶۰» برآورد کنید و شرطِ درستیِ این برآورد را بگویید.</p>
</div>
<div id="exr-ch05-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.42</strong></span> از ۸۷۶۰ ساعتِ مورد انتظار، ۸۱۰۰ ساعت معتبر است. نرخِ بازیابی چیست؟ چه چیزِ دیگری باید گزارش شود؟</p>
</div>
<div id="exr-ch05-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.43</strong></span> خطای یک مدلِ المانِ محدود با ۲ المان <span class="ltr" dir="ltr">0.5 %</span> و با ۴ المان <span class="ltr" dir="ltr">0.031 %</span> است. مرتبهٔ همگرایی را تخمین بزنید و خطا را برای ۸ المان پیش‌بینی کنید.</p>
</div>
<div id="exr-ch05-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.44</strong></span> در برگهٔ زیر سه اشتباه پیدا کنید:</p>
<pre class="text"><code>B2: 60                 (MWp)
B3: 0.85
C5: =$B$2*B5*$B$3
C6: =$B$2*B6*0.85
C7: =$B$2*B7*$B$3
C8: 4100
C9: =SUM(C5:C7)</code></pre>
</div>
<div id="exr-ch05-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.45</strong></span> دوازده ماه هر کدام <span class="ltr" dir="ltr">8000 MWh</span> با عدمِ قطعیتِ <span class="ltr" dir="ltr">4 %</span> دارند. عدمِ قطعیتِ سالانه را با فرضِ همبستگیِ کامل و با فرضِ استقلال حساب کنید.</p>
</div>
<div id="exr-ch05-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.46</strong></span> باتری‌ای با <span class="ltr" dir="ltr">32 MWh</span> انرژیِ قابلِ استفاده در یک سال <span class="ltr" dir="ltr">10 GWh</span> تحویل داده (رفت‌وبرگشتِ <span class="ltr" dir="ltr">0.86</span>). چند چرخهٔ هم‌ارز زده است؟</p>
</div>
<div id="exr-ch05-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.47</strong></span> در منطقه‌ای با ساعتِ تابستانی، روزِ تغییرِ ساعتِ بهار چند رکوردِ ده‌دقیقه‌ای دارد؟ چرا برنامهٔ «۱۴۴ رکورد در روز» در آن روز خطا می‌دهد؟</p>
</div>
<div id="exr-ch05-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.48</strong></span> توضیح دهید چرا انرژیِ بادی از میانگینِ روزانهٔ تندی کمتر از انرژی از میانگینِ ساعتی است، و چه چیزی این خطا را بزرگ‌تر می‌کند.</p>
</div>
<div id="exr-ch05-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.49</strong></span> در تابعِ ناحیهٔ منحنیِ توان، شرطِ «کمتر از ۳» به «کمتر یا برابرِ ۳» جهش یافته است. آزمون‌ها فقط تندی‌های ۲ و ۸ را می‌سنجند. جهش‌یافته زنده می‌ماند؟ چه آزمونی آن را می‌کشد؟</p>
</div>
<div id="exr-ch05-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.50</strong></span> ایرادهای این پیکربندی را با طرح‌وارهٔ ابزارِ منبع پیدا کنید و یک ایرادِ معنایی را که طرح‌واره نمی‌بیند نام ببرید:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb138"><pre class="sourceCode yaml code-with-copy"><code class="sourceCode yaml"><span id="cb138-1"><a href="#cb138-1" aria-hidden="true" tabindex="-1"></a><span class="fu">run_id</span><span class="kw">:</span><span class="at"> PLP-X</span></span>
<span id="cb138-2"><a href="#cb138-2" aria-hidden="true" tabindex="-1"></a><span class="fu">data_release</span><span class="kw">:</span><span class="at"> </span><span class="st">"1.1"</span></span>
<span id="cb138-3"><a href="#cb138-3" aria-hidden="true" tabindex="-1"></a><span class="fu">scenario</span><span class="kw">:</span><span class="at"> S1</span></span>
<span id="cb138-4"><a href="#cb138-4" aria-hidden="true" tabindex="-1"></a><span class="fu">pv</span><span class="kw">:</span><span class="at"> </span><span class="kw">{</span><span class="fu">dc_mwp</span><span class="kw">:</span><span class="at"> </span><span class="dv">60</span><span class="kw">,</span><span class="at"> </span><span class="fu">ac_mw</span><span class="kw">:</span><span class="at"> </span><span class="dv">50</span><span class="kw">,</span><span class="at"> </span><span class="fu">noct_c</span><span class="kw">:</span><span class="at"> </span><span class="dv">45</span><span class="kw">,</span><span class="at"> </span><span class="fu">gamma_per_k</span><span class="kw">:</span><span class="at"> </span><span class="fl">-0.0035</span><span class="kw">,</span><span class="at"> </span><span class="fu">k_other</span><span class="kw">:</span><span class="at"> </span><span class="fl">0.9</span><span class="kw">,</span></span>
<span id="cb138-5"><a href="#cb138-5" aria-hidden="true" tabindex="-1"></a><span class="at">     </span><span class="fu">eta_inverter</span><span class="kw">:</span><span class="at"> </span><span class="dv">98</span><span class="kw">}</span></span>
<span id="cb138-6"><a href="#cb138-6" aria-hidden="true" tabindex="-1"></a><span class="fu">wind</span><span class="kw">:</span><span class="at"> </span><span class="kw">{</span><span class="fu">turbines</span><span class="kw">:</span><span class="at"> </span><span class="dv">12</span><span class="kw">,</span><span class="at"> </span><span class="fu">loss</span><span class="kw">:</span><span class="at"> </span><span class="fl">0.12</span><span class="kw">,</span><span class="at"> </span><span class="fu">density_correction</span><span class="kw">:</span><span class="at"> </span><span class="ch">true</span><span class="kw">}</span></span>
<span id="cb138-7"><a href="#cb138-7" aria-hidden="true" tabindex="-1"></a><span class="fu">export_limit_mw</span><span class="kw">:</span><span class="at"> </span><span class="dv">100</span></span>
<span id="cb138-8"><a href="#cb138-8" aria-hidden="true" tabindex="-1"></a><span class="fu">outputs</span><span class="kw">:</span><span class="at"> </span><span class="kw">{</span><span class="fu">folder</span><span class="kw">:</span><span class="at"> out</span><span class="kw">}</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="5.15.3">
<h3 data-number="5.15.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">5.15.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch05-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.51</strong></span> سطرِ <span class="ltr" dir="ltr">2023-04-03T08:00:00Z;12345,6;98,5</span> از برون‌دادِ سامانهٔ پایش را به زمانِ محلی، مگاوات‌ساعت و دسترس‌پذیریِ کسری تبدیل کنید.</p>
</div>
<div id="exr-ch05-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.52</strong></span> رکوردِ پروندهٔ خامِ دکل با برچسبِ <span class="ltr" dir="ltr">2023-04-05 00:00</span> (پایانِ بازه، ساعتِ محلیِ نیروگاه) آغازِ بازه‌اش در <span class="ltr" dir="ltr">UTC</span> چیست؟</p>
</div>
<div id="exr-ch05-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.53</strong></span> پنج سطرِ فهرستِ زیر را با قاعده‌های <a href="#sec-ch05-e-lab" class="quarto-xref"><span>بخش 5.6.5</span></a> اعتبارسنجی کنید: نیروگاه؛ اینورترِ ۲ با والدِ بلوکِ ۲؛ بلوکِ ۲ بی‌شرح؛ ترانسفورماتوری با برچسبِ <span class="ltr" dir="ltr">PLP-TRF-1</span> و والدِ پستِ ناموجود؛ بادسنجی با والدِ دکلِ ناموجود که «راه‌اندازی» پیش از «نصب» دارد و سریال ندارد.</p>
</div>
<div id="exr-ch05-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.54</strong></span> پرس‌وجوی <span class="ltr" dir="ltr">SQL</span>ِ «اینورترهایی که هیچ سابقهٔ آزمونی ندارند» را برای جدول‌های <a href="#exm-ch05-database" class="quarto-xref">مثال&nbsp;<span>5.23</span></a> بنویسید و توضیح دهید چرا پیوندِ چپ لازم است.</p>
</div>
<div id="exr-ch05-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.55</strong></span> در آشتیِ یک بازنگری، تغییرِ «سریالِ ژنراتور» با دستورِ تغییر می‌خواند اما مقدارش یک رقم فرق دارد. آن را در کدام دسته می‌گذارید و چه اقدامی می‌کنید؟</p>
</div>
<div id="exr-ch05-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.56</strong></span> فرهنگِ دادهٔ سه ستونِ برون‌دادِ سامانهٔ پایشِ خورشیدی را با یکا، معنا، بازهٔ معتبر و قراردادِ زمان بنویسید.</p>
</div>
<div id="exr-ch05-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.57</strong></span> در پیکربندی نوشته شده «نسخهٔ داده: ۱٫۱۰» بی‌گیومه. برنامه چه می‌خواند و چه پیش می‌آید؟</p>
</div>
<div id="exr-ch05-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.58</strong></span> برای سه پرسش نمودارِ مناسب را انتخاب کنید: «تولید در چند ساعتِ سال بالای <span class="ltr" dir="ltr">80 MW</span> بود؟»، «تابش در چه ساعت‌ها و ماه‌هایی بیشینه است؟»، «کدام فرض بیشترین اثر را بر ارزشِ پروژه دارد؟».</p>
</div>
<div id="exr-ch05-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.59</strong></span> شش مقدارِ ده‌دقیقه‌ایِ یک ساعت <span class="ltr" dir="ltr">7.1، 7.4، −9999، 7.0، 7.3، 7.2</span> است. میانگینِ درست و میانگینِ ساده‌لوحانه را حساب کنید.</p>
</div>
<div id="exr-ch05-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.60</strong></span> در ستونِ فشار مقدارهای <span class="ltr" dir="ltr">878.9، 879.2، 87.93، 879.0</span> آمده است. ایراد را شناسایی و رفتارِ درستِ اعتبارسنج را بیان کنید.</p>
</div>
<div id="exr-ch05-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.61</strong></span> آزمون‌هایی بنویسید (به شبه‌کد یا پایتون) که مرزهای تابعِ ناحیهٔ منحنیِ توان را در ۳، ۱۳ و ۲۵ متر بر ثانیه و ورودیِ منفی بسنجند.</p>
</div>
<div id="exr-ch05-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.62</strong></span> ضریبِ ظرفیتِ خورشیدی را بر پایهٔ ظرفیتِ <span class="ltr" dir="ltr">DC</span> (<span class="ltr" dir="ltr">60 MWp</span>) با انرژیِ <span class="ltr" dir="ltr">96.43 GWh</span> حساب کنید و با پایهٔ متناوب مقایسه کنید.</p>
</div>
<div id="exr-ch05-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.63</strong></span> تلفاتِ کلِ کابل‌های <a href="#sec-ch05-d-losses" class="quarto-xref"><span>بخش 5.5.5</span></a> را در تولیدِ <span class="ltr" dir="ltr">100 MW</span> و <span class="ltr" dir="ltr">50 MW</span> به‌صورتِ درصد حساب کنید و نسبتشان را توضیح دهید.</p>
</div>
<div id="exr-ch05-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.64</strong></span> از <a href="#exm-ch05-d-sensitivity" class="quarto-xref">مثال&nbsp;<span>5.36</span></a>، تغییرِ ارزشِ خالصِ فعلی به ازای هر واحد تغییرِ قیمت را بیابید.</p>
</div>
<div id="exr-ch05-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.65</strong></span> شرحِ ۵۲ نویسه‌ای یک دارایی به سامانهٔ نگهداری با سقفِ ۴۰ نویسه صادر می‌شود. چه از دست می‌رود، آزمونِ رفت‌وبرگشت چه نشان می‌دهد و چه تصمیمی لازم است؟</p>
</div>
<div id="exr-ch05-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.66</strong></span> فقط با تابشِ ده‌دقیقه‌ایِ یک پرونده و دانستنِ این‌که ظهرِ خورشیدیِ ساختگاه حدودِ <span class="ltr" dir="ltr">12:00</span> محلی است، چطور تشخیص می‌دهید برچسب‌ها آغاز یا پایانِ بازه‌اند یا در <span class="ltr" dir="ltr">UTC</span> نوشته شده‌اند؟</p>
</div>
<div id="exr-ch05-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.67</strong></span> ضمانتِ دوساله‌ای که از <span class="ltr" dir="ltr">2025-07-01</span> آغاز شده کی تمام می‌شود؟ دستورِ کاری که در <span class="ltr" dir="ltr">2027-06-20</span> باز شده در دورهٔ ضمانت است؟</p>
</div>
<div id="exr-ch05-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.68</strong></span> گام‌های تجمیعِ ایمنِ یک پروندهٔ ثبت‌کنندهٔ پنج‌دقیقه‌ای با برچسبِ پایان و ساعتِ محلیِ <span class="ltr" dir="ltr">+04:30</span> را به ترتیب بنویسید.</p>
</div>
<div id="exr-ch05-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.69</strong></span> دو پروندهٔ داده یک بایت تفاوت دارند. هشِ <span class="ltr" dir="ltr">SHA-256</span>ِ آن‌ها چه نسبتی دارد و این برای پیشینه چه سودی دارد؟</p>
</div>
<div id="exr-ch05-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.70</strong></span> یک مثالِ کتاب می‌گوید «بستهٔ دادهٔ مرجعِ نیروگاهِ P، نسخهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S1</span>». برای بازتولیدِ آن دقیقاً چه چیزهایی لازم است؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-وارسی" class="level3" data-number="5.15.4">
<h3 data-number="5.15.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-وارسی"><span class="header-section-number">5.15.4</span> پلهٔ ۴: طراحی و وارسی</h3>
<div id="exr-ch05-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.71</strong></span> برای ابزارِ «گزارشِ دسترس‌پذیریِ ماهانهٔ توربین‌ها» بیانِ مسئله، سه داستانِ کاربر و شش الزامِ شناسه‌دار (دست‌کم دو کیفی) بنویسید.</p>
</div>
<div id="exr-ch05-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.72</strong></span> ماتریسِ ردیابیِ الزام‌های <a href="#exr-ch05-71" class="quarto-xref">تمرین&nbsp;<span>5.71</span></a> را با نامِ آزمون‌های پیشنهادی بسازید.</p>
</div>
<div id="exr-ch05-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.73</strong></span> طرح‌واره‌ای (به شکلِ جدول یا ساختارِ ابزارِ منبع) برای رکوردِ یک داراییِ فهرست طراحی کنید: میدان، نوع، الزامی بودن، قاعده.</p>
</div>
<div id="exr-ch05-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.74</strong></span> ابزارِ <a href="#exr-ch05-71" class="quarto-xref">تمرین&nbsp;<span>5.71</span></a> را به ماژول‌های مدل، داده و نمایش بشکنید و جهتِ وابستگی را رسم کنید.</p>
</div>
<div id="exr-ch05-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.75</strong></span> برنامهٔ آزمونِ خوانندهٔ برون‌دادِ سامانهٔ پایش را بنویسید: ده پروندهٔ آزمون با ایرادِ هر کدام و رفتارِ مورد انتظار.</p>
</div>
<div id="exr-ch05-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.76</strong></span> سه ویژگی (ناوردا) برای محاسبه‌گرِ تلفاتِ کابل و ترانسفورماتور پیشنهاد و آزمونِ هر کدام را توصیف کنید.</p>
</div>
<div id="exr-ch05-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.77</strong></span> یک طرحِ پرچمِ کیفیت برای دادهٔ یک‌ثانیه‌ایِ توان و ولتاژِ نقطهٔ اتصال طراحی کنید: آزمون‌ها، آستانه‌ها (فرضی) و پرچم‌ها.</p>
</div>
<div id="exr-ch05-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.78</strong></span> قاعدهٔ توزیعِ باتری را برای یک روز با تولیدِ ثابتِ <span class="ltr" dir="ltr">30 MW</span>، شارژ از ساعتِ ۱۰ تا ۱۴ و تخلیه از ۱۸ تا ۲۲ دستی دنبال کنید و با برنامه مقایسه کنید.</p>
</div>
<div id="exr-ch05-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.79</strong></span> الگوی یک گزارشِ تحلیلی با پیشینهٔ کامل طراحی کنید: بخش‌ها و آنچه هر بخش باید داشته باشد.</p>
</div>
<div id="exr-ch05-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.80</strong></span> جدولِ الزام‌های اطلاعاتیِ مالک را برای سامانهٔ باتری (سناریوی <span class="ltr" dir="ltr">S1</span>) بنویسید.</p>
</div>
<div id="exr-ch05-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.81</strong></span> الگوی برچسبِ آموزشی را برای قطعه‌های باتری (ردیف، رَک، مبدل، سامانهٔ خنک‌کاری) گسترش دهید و تغییرِ لازم در عبارتِ منظم را بنویسید.</p>
</div>
<div id="exr-ch05-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.82</strong></span> برنامهٔ مهاجرتِ فهرستِ دارایی از سامانهٔ نگهداریِ قدیم به جدید را با معیارهای پذیرش بنویسید.</p>
</div>
<div id="exr-ch05-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.83</strong></span> فهرستِ وارسیِ انتشارِ بستهٔ داده‌ای را بنویسید که برای نخستین بار دادهٔ اندازه‌گیری‌شده جایگزینِ سریِ ساختگی می‌کند. شمارهٔ نسخهٔ آن چیست؟</p>
</div>
<div id="exr-ch05-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.84</strong></span> این تابع را بازبینی کنید و دست‌کم سه ایراد بنویسید:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb139"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb139-1"><a href="#cb139-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> daily_energy(df):</span>
<span id="cb139-2"><a href="#cb139-2" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> df.resample(<span class="st">"D"</span>).<span class="bu">sum</span>()[<span class="st">"p_mw"</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
</div>
<div id="exr-ch05-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.85</strong></span> برنامهٔ یک مطالعهٔ همگرایی و اعتبارسنجی برای مدلِ المانِ محدودِ فونداسیونِ توربین بنویسید: کمیت‌های پایش‌شده، شبکه‌ها، معیارِ همگرایی و اندازه‌گیری‌های مستقل.</p>
</div>
<div id="exr-ch05-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.86</strong></span> با قیمتِ ۴۵ واحد، نسبتِ پوششِ بدهیِ سالِ اول و کمینهٔ آن را بیابید.</p>
</div>
<div id="exr-ch05-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.87</strong></span> با سهمِ بدهیِ ۷۵ درصد (قیمتِ ۵۰)، نسبتِ پوششِ سالِ اول و کمینه را بیابید و با سهمِ ۷۰ درصد مقایسه کنید.</p>
</div>
<div id="exr-ch05-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.88</strong></span> اگر رسانا به‌جای ۷۰ درجه در ۹۰ درجه کار کند، تلفاتِ کابل چند برابر می‌شود؟</p>
</div>
<div id="exr-ch05-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.89</strong></span> اگر سطحِ مقطعِ کابل از <span class="ltr" dir="ltr">240 mm²</span> به <span class="ltr" dir="ltr">300 mm²</span> برسد (مقاومت متناسب با عکسِ سطح)، تلفات چند برابر می‌شود؟ مقاومتِ <span class="ltr" dir="ltr">0.10 Ω/km</span>ِ بیست درجه در نود درجه چیست؟</p>
</div>
<div id="exr-ch05-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.90</strong></span> برگهٔ تولیدِ ماهانه را طوری بازطراحی کنید که هر شش اشتباهِ <a href="#exm-ch05-sheet-audit" class="quarto-xref">مثال&nbsp;<span>5.18</span></a> ناممکن یا آشکار شوند.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="5.15.5">
<h3 data-number="5.15.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">5.15.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch05-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.91</strong></span> مدیرِ بهره‌برداری می‌گوید «برگهٔ گسترده برای گزارشِ ماهانه کافی است». با پنج پرسشِ <a href="#sec-ch05-c-apptypes" class="quarto-xref"><span>بخش 5.4.6</span></a> از انتخابِ خود دفاع کنید و هزینهٔ هر دو راه را بسنجید.</p>
</div>
<div id="exr-ch05-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.92</strong></span> گزارشی تابشِ سالانه را از «میانگینِ ساعت‌های معتبر ضربِ ۸۷۶۰» با نرخِ بازیابیِ <span class="ltr" dir="ltr">91 %</span> حساب کرده است و شکاف‌ها بیشتر در ظهرهای تابستان‌اند. اشکال را با عدد توضیح دهید و روشِ درست را پیشنهاد کنید.</p>
</div>
<div id="exr-ch05-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.93</strong></span> سازندهٔ ثبت‌کننده در میانهٔ سال، با یک به‌روزرسانی، برچسب را از «پایانِ بازه» به «آغازِ بازه» تغییر می‌دهد و اعلام نمی‌کند. چه چیزی می‌شکند، کدام آزمون آن را می‌گیرد و چه آزمونی باید افزوده شود؟</p>
</div>
<div id="exr-ch05-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.94</strong></span> نیروگاهِ دیگری با همین ابزار در منطقه‌ای با ساعتِ تابستانی ساخته می‌شود. فهرستِ تغییرهای لازم در داده، کد، آزمون و گزارش را بنویسید.</p>
</div>
<div id="exr-ch05-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.95</strong></span> برای تیمِ مهندسیِ نیروگاه یک سیاستِ یک‌صفحه‌ای دربارهٔ کدِ تولیدشده با هوش مصنوعی یا کپی‌شده بنویسید.</p>
</div>
<div id="exr-ch05-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.96</strong></span> کدام خروجی‌های این فصل پیش از به کار رفتن در تصمیمِ واقعی به بازبینیِ متخصصِ صلاحیت‌دار نیاز دارند؟ برای هر کدام بگویید چه کسی و چرا.</p>
</div>
<div id="exr-ch05-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.97</strong></span> نرخِ بازیابیِ دادهٔ بادِ یک سال <span class="ltr" dir="ltr">85 %</span> است و کمبودها بیشتر در زمستان (بادهای قوی‌تر) است. اثرِ آن را بر برآوردِ انرژی و عدمِ قطعیت توضیح دهید و راهی برای کمّی کردنش با دادهٔ بستهٔ داده پیشنهاد کنید.</p>
</div>
<div id="exr-ch05-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.98</strong></span> پیشنهادِ «همتای دیجیتالِ کاملِ نیروگاه» را با معیارهای <a href="#sec-ch05-e-systems" class="quarto-xref"><span>بخش 5.6.4</span></a> ارزیابی کنید.</p>
</div>
<div id="exr-ch05-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.99</strong></span> شمارهٔ سریالِ یک اینورتر در فهرستِ پیمانکار، سامانهٔ نگهداری و گزارشِ آزمون سه مقدارِ متفاوت دارد. روشِ حل و پیشگیری را بنویسید.</p>
</div>
<div id="exr-ch05-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.100</strong></span> پس از انتشارِ <span class="ltr" dir="ltr">1.1.0</span>، خطایی در سریِ ساعتیِ دما پیدا می‌شود. شمارهٔ نسخهٔ انتشارِ اصلاحی، کارهای لازم و اثر بر مثال‌های فصل‌های پیشین را بنویسید.</p>
</div>
<div id="exr-ch05-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.101</strong></span> گزارشِ تولیدِ یک مشاورِ بیرونی به دستتان رسیده است. ده پرسشِ پیشینه و بازتولیدپذیری را که پیش از پذیرش می‌پرسید بنویسید.</p>
</div>
<div id="exr-ch05-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.102</strong></span> برای تیمی سه‌نفره بی‌کارسازِ مرکزی، کمینهٔ کنترلِ نسخه، بازبینی، خط‌لوله و پشتیبان را طراحی کنید.</p>
</div>
<div id="exr-ch05-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.103</strong></span> آیا افزایشِ <span class="ltr" dir="ltr">3.8 %</span>ِ درآمدِ باتری در <a href="#exm-ch05-d-battery" class="quarto-xref">مثال&nbsp;<span>5.33</span></a> را می‌توان در طرحِ کسب‌وکار به‌عنوانِ درآمدِ نیروگاه آورد؟ شرط‌ها و شاهدهای لازم را بنویسید.</p>
</div>
<div id="exr-ch05-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.104</strong></span> برنامهٔ بازنشستگیِ ابزارِ منبع را، وقتی ابزارِ رسمیِ ارزیابیِ منبع جایگزینش می‌شود، بنویسید.</p>
</div>
<div id="exr-ch05-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 5.105</strong></span> یک «بیانیهٔ روشِ» یک‌صفحه‌ای برای پروندهٔ فصلِ ۵۹ بنویسید که همهٔ تحویل‌دادنی‌های این فصل را به هم پیوند دهد.</p>
</div>
</section>
</section>
<section id="sec-ch05-solutions" class="level2" data-number="5.16">
<h2 data-number="5.16" class="anchored" data-anchor-id="sec-ch05-solutions"><span class="header-section-number">5.16</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>عددها را برنامهٔ حلِ این فصل ساخته است (خروجیِ کامل در پایانِ بخش). برای پرسش‌های طراحی و تسلط <strong>معیارهای ارزیابی</strong> آمده است.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-1" class="quarto-xref">تمرین&nbsp;<span>5.1</span></a>.</strong> <span class="ltr" dir="ltr">11111100111</span> و <span class="ltr" dir="ltr">0x7E7</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-2" class="quarto-xref">تمرین&nbsp;<span>5.2</span></a>.</strong> ۵۰۰؛ ۹ بیت (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-3" class="quarto-xref">تمرین&nbsp;<span>5.3</span></a>.</strong> <span class="ltr" dir="ltr">−32768</span> و <span class="ltr" dir="ltr">−2</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-4" class="quarto-xref">تمرین&nbsp;<span>5.4</span></a>.</strong> <span class="ltr" dir="ltr">100.0</span> و <span class="ltr" dir="ltr">0.5</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-5" class="quarto-xref">تمرین&nbsp;<span>5.5</span></a>.</strong> <span class="math inline">\(45 = 32 + 8 + 4 + 1\)</span>: بیت‌های ۰، ۲، ۳ و ۵؛ «شبکه سالم»، «سمت‌گردانی فعال»، <strong>«هشدارِ یخ‌زدگی»</strong> و «توان محدود» (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-6" class="quarto-xref">تمرین&nbsp;<span>5.6</span></a>.</strong> هشت بایت در <span class="ltr" dir="ltr">UTF-8</span>. با <span class="ltr" dir="ltr">Windows-1256</span> نوشته نمی‌شود، چون آن جدول «ی»ِ فارسی را ندارد؛ با <code>ي</code>ِ عربی چهار بایت می‌شود (<span class="ltr" dir="ltr">P06</span>). به همین دلیل پرونده‌های قدیمیِ فارسی حرفِ عربی دارند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-7" class="quarto-xref">تمرین&nbsp;<span>5.7</span></a>.</strong> <span class="ltr" dir="ltr">2023-04-03T10:10:00Z</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-8" class="quarto-xref">تمرین&nbsp;<span>5.8</span></a>.</strong> <span class="ltr" dir="ltr">08:00</span> در <span class="ltr" dir="ltr">UTC</span> و <span class="ltr" dir="ltr">12:00</span> در نیروگاهِ P (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-9" class="quarto-xref">تمرین&nbsp;<span>5.9</span></a>.</strong> <span class="ltr" dir="ltr">10 m/s</span>، <span class="ltr" dir="ltr">95 kPa</span>، <span class="ltr" dir="ltr">1 MWh</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-10" class="quarto-xref">تمرین&nbsp;<span>5.10</span></a>.</strong> معیار: فراداده = توصیفِ حسگر و پرونده (ارتفاع، سریال، کالیبراسیون، قراردادِ زمان)؛ فرهنگِ داده = جدولِ ستون‌ها (یکا، معنا، بازه، وضعیت)؛ پیشینه = زنجیرهٔ منبع و پردازش (هشِ خام، برنامه و نسخه، تنظیم، خروجی).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-11" class="quarto-xref">تمرین&nbsp;<span>5.11</span></a>.</strong> بازه (تندیِ منفی، جهتِ ۴۰۰)، ثابت ماندن (حسگرِ ۸۰ متری)، گام (تغییرِ ناگهانی)، سازگاری (تابشِ پخشی بیشتر از کل) یا نگهبان (<span class="ltr" dir="ltr">−9999</span>) و آزمونِ یکا (فشارِ کیلوپاسکالی).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-12" class="quarto-xref">تمرین&nbsp;<span>5.12</span></a>.</strong> رشته، عددِ صحیح، بولی، تهی. شمارهٔ سریال باید <strong>رشته</strong> باشد (صفرهای آغازین و طولِ زیاد).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-13" class="quarto-xref">تمرین&nbsp;<span>5.13</span></a>.</strong> ۳، ۲ و ۱۰۲۴ (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-14" class="quarto-xref">تمرین&nbsp;<span>5.14</span></a>.</strong> آرایه یا فهرست؛ واژه‌نامه یا کلاسِ داده؛ مجموعه؛ چندتایی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-15" class="quarto-xref">تمرین&nbsp;<span>5.15</span></a>.</strong> <span class="ltr" dir="ltr">2.3.2</span>، <span class="ltr" dir="ltr">2.4.0</span>، <span class="ltr" dir="ltr">3.0.0</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-16" class="quarto-xref">تمرین&nbsp;<span>5.16</span></a>.</strong> عددی: <span class="ltr" dir="ltr">1.2.0</span>، <span class="ltr" dir="ltr">1.9.3</span>، <span class="ltr" dir="ltr">1.10.0</span>؛ متنی (نادرست): <span class="ltr" dir="ltr">1.10.0</span>، <span class="ltr" dir="ltr">1.2.0</span>، <span class="ltr" dir="ltr">1.9.3</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-17" class="quarto-xref">تمرین&nbsp;<span>5.17</span></a>.</strong> فقط اولی؛ دومی پرونده می‌نویسد و سومی حالتِ سراسری را تغییر می‌دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-18" class="quarto-xref">تمرین&nbsp;<span>5.18</span></a>.</strong> صفر: انجام شد؛ یک: انجام شد اما داده ایراد دارد؛ دو: انجام نشد. خط‌لوله بی‌آن‌که متنِ خروجی را بخواند تصمیم می‌گیرد ادامه دهد یا بایستد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-19" class="quarto-xref">تمرین&nbsp;<span>5.19</span></a>.</strong> سه نسخه، دو نوع رسانه، یکی بیرون از محل. با <strong>آزمونِ دوره‌ایِ بازیابی</strong> (و نسخه‌های تاریخ‌دار) کامل می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-20" class="quarto-xref">تمرین&nbsp;<span>5.20</span></a>.</strong> فقط <span class="ltr" dir="ltr">PLP-WTG-07-GEN</span> و <span class="ltr" dir="ltr">PLP-INV-10</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-21" class="quarto-xref">تمرین&nbsp;<span>5.21</span></a>.</strong> برداری صفر درجه (شمال)؛ حسابی ۱۸۰ درجه (جنوب، نادرست) (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-22" class="quarto-xref">تمرین&nbsp;<span>5.22</span></a>.</strong> بازهٔ <span class="ltr" dir="ltr">23:50</span> تا <span class="ltr" dir="ltr">24:00</span>ِ <strong>۳ آوریل</strong>، پس ساعتِ آغازشونده از <span class="ltr" dir="ltr">23:00</span>ِ ۳ آوریل (به وقتِ محلی).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-23" class="quarto-xref">تمرین&nbsp;<span>5.23</span></a>.</strong> ۴۲۷ و ۳۴۳؛ نسبتِ <span class="ltr" dir="ltr">1.245</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-24" class="quarto-xref">تمرین&nbsp;<span>5.24</span></a>.</strong> عددِ اعشاری ممکن است <span class="ltr" dir="ltr">49.99999</span> یا <span class="ltr" dir="ltr">50.0000001</span> باشد؛ بنویسید «اگر توان بزرگ‌تر یا برابرِ ۵۰ منهای رواداریِ کوچک است».</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-25" class="quarto-xref">تمرین&nbsp;<span>5.25</span></a>.</strong> ستون‌های «ماه، تابش» (یا «تاریخ، کمیت، مقدار»)؛ یک سطر برای هر مشاهده؛ گروه‌بندی، فیلتر و افزودنِ سالِ تازه بی‌تغییرِ ساختار ممکن است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-26" class="quarto-xref">تمرین&nbsp;<span>5.26</span></a>.</strong> <span class="ltr" dir="ltr">0.0625</span> و <span class="ltr" dir="ltr">64</span> وات‌ساعت (<span class="ltr" dir="ltr">P26</span>): با شمارنده‌ای در حدودِ گیگاوات‌ساعت، افزایش‌های کوچک‌تر از ۳۲ وات‌ساعت گم یا گرد می‌شوند؛ انباشت در ۶۴ بیت یا عددِ صحیح.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-27" class="quarto-xref">تمرین&nbsp;<span>5.27</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">8.9</span> روز (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-28" class="quarto-xref">تمرین&nbsp;<span>5.28</span></a>.</strong> <span class="ltr" dir="ltr">20 001 Wh</span> (<span class="ltr" dir="ltr">P28</span>)؛ برای یک توربینِ <span class="ltr" dir="ltr">5 MW</span> در ده دقیقه بیشینه <span class="ltr" dir="ltr">833 kWh</span> است، پس معقول است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-29" class="quarto-xref">تمرین&nbsp;<span>5.29</span></a>.</strong> <span class="ltr" dir="ltr">177.1 GWh</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-30" class="quarto-xref">تمرین&nbsp;<span>5.30</span></a>.</strong> <span class="ltr" dir="ltr">58.12 °C</span> و ضریبِ <span class="ltr" dir="ltr">0.8841</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-31" class="quarto-xref">تمرین&nbsp;<span>5.31</span></a>.</strong> <span class="ltr" dir="ltr">42.11 MW</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-32" class="quarto-xref">تمرین&nbsp;<span>5.32</span></a>.</strong> <span class="ltr" dir="ltr">1.0561 kg/m³</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-33" class="quarto-xref">تمرین&nbsp;<span>5.33</span></a>.</strong> <span class="ltr" dir="ltr">9.518 m/s</span> و <span class="ltr" dir="ltr">4049 kW</span> در برابرِ <span class="ltr" dir="ltr">4442 kW</span> در چگالیِ استاندارد (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-34" class="quarto-xref">تمرین&nbsp;<span>5.34</span></a>.</strong> <span class="ltr" dir="ltr">460.4 A</span> و <span class="ltr" dir="ltr">458.4 kW</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-35" class="quarto-xref">تمرین&nbsp;<span>5.35</span></a>.</strong> <span class="ltr" dir="ltr">170.8 kW</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-36" class="quarto-xref">تمرین&nbsp;<span>5.36</span></a>.</strong> <span class="ltr" dir="ltr">0.10296</span> و <span class="ltr" dir="ltr">7.207</span> میلیون در سال (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-37" class="quarto-xref">تمرین&nbsp;<span>5.37</span></a>.</strong> <span class="ltr" dir="ltr">1.387</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-38" class="quarto-xref">تمرین&nbsp;<span>5.38</span></a>.</strong> <span class="ltr" dir="ltr">39.84</span> میلیون و <span class="ltr" dir="ltr">11.15 %</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-39" class="quarto-xref">تمرین&nbsp;<span>5.39</span></a>.</strong> <span class="ltr" dir="ltr">18.55 MWh</span>؛ <span class="ltr" dir="ltr">0.86 h</span> با <span class="ltr" dir="ltr">20 MW</span> (<span class="ltr" dir="ltr">P39</span>): از بیست مگاوات‌ساعتِ ورودی فقط <span class="ltr" dir="ltr">17.2 MWh</span> برمی‌گردد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-40" class="quarto-xref">تمرین&nbsp;<span>5.40</span></a>.</strong> <span class="ltr" dir="ltr">65.1</span> واحد (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-41" class="quarto-xref">تمرین&nbsp;<span>5.41</span></a>.</strong> <span class="ltr" dir="ltr">1944.7 kWh/m²</span> (<span class="ltr" dir="ltr">P41</span>)؛ فقط اگر شکاف‌ها تصادفی و مستقل از ساعت و فصل باشند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-42" class="quarto-xref">تمرین&nbsp;<span>5.42</span></a>.</strong> <span class="ltr" dir="ltr">92.47 %</span> (<span class="ltr" dir="ltr">P42</span>)؛ به‌علاوهٔ توزیعِ شکاف‌ها بر حسبِ ساعتِ روز و فصل و طولانی‌ترین شکاف.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-43" class="quarto-xref">تمرین&nbsp;<span>5.43</span></a>.</strong> مرتبهٔ حدودِ ۴ و خطای حدودِ <span class="ltr" dir="ltr">0.0019 %</span> برای ۸ المان (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-44" class="quarto-xref">تمرین&nbsp;<span>5.44</span></a>.</strong> <span class="ltr" dir="ltr">C6</span> عددِ تایپیِ <span class="ltr" dir="ltr">0.85</span> در فرمول؛ <span class="ltr" dir="ltr">C8</span> عددِ تایپی میانِ فرمول‌ها (فرمولِ رونویسی‌شده)؛ <span class="ltr" dir="ltr">C9</span> جمعی که <span class="ltr" dir="ltr">C8</span> را جا انداخته.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-45" class="quarto-xref">تمرین&nbsp;<span>5.45</span></a>.</strong> همبسته <span class="ltr" dir="ltr">±3840 MWh</span>؛ مستقل <span class="ltr" dir="ltr">±1108.5 MWh</span> (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-46" class="quarto-xref">تمرین&nbsp;<span>5.46</span></a>.</strong> حدودِ ۳۳۷ چرخه (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-47" class="quarto-xref">تمرین&nbsp;<span>5.47</span></a>.</strong> ۲۳ ساعت یعنی ۱۳۸ رکورد (<span class="ltr" dir="ltr">P47</span>)؛ برنامهٔ ۱۴۴تایی یا ۶ رکوردِ ناموجود را گم‌شده می‌شمارد یا مُهرهای ساعتِ ناموجود را می‌سازد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-48" class="quarto-xref">تمرین&nbsp;<span>5.48</span></a>.</strong> منحنیِ توان کوژ (در بخشِ میانی تقریباً مکعبی) است و میانگین‌گیری نوسان‌ها را حذف می‌کند (<a href="#eq-ch05-jensen" class="quarto-xref">معادلهٔ&nbsp;<span>5.4</span></a>)؛ تغییرپذیریِ بیشترِ درونِ روز و منحنیِ توانی که میانگینِ روزانه را زیرِ تندیِ آغاز می‌برد خطا را بزرگ‌تر می‌کنند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-49" class="quarto-xref">تمرین&nbsp;<span>5.49</span></a>.</strong> زنده می‌ماند؛ آزمونِ «تندیِ دقیقاً ۳ باید ناحیهٔ میانی باشد» آن را می‌کشد. مرزها را همیشه دقیقاً روی مرز بیازمایید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-50" class="quarto-xref">تمرین&nbsp;<span>5.50</span></a>.</strong> نسخهٔ داده با الگوی سه‌جزئی نمی‌خواند و بازدهِ اینورترِ ۹۸ بیش از بیشینهٔ یک است (<span class="ltr" dir="ltr">P50</span>). ایرادِ معنایی: سناریوی <span class="ltr" dir="ltr">S1</span> بی‌بلوکِ باتری از طرح‌واره می‌گذرد؛ قاعدهٔ «اگر سناریو باتری‌دار است، بلوکِ باتری الزامی است» باید به اعتبارسنج افزوده شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-51" class="quarto-xref">تمرین&nbsp;<span>5.51</span></a>.</strong> <span class="ltr" dir="ltr">2023-04-03 12:00+04:00</span>، <span class="ltr" dir="ltr">12.3456 MWh</span> و <span class="ltr" dir="ltr">0.985</span> (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-52" class="quarto-xref">تمرین&nbsp;<span>5.52</span></a>.</strong> <span class="ltr" dir="ltr">2023-04-04T19:50:00Z</span> (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-53" class="quarto-xref">تمرین&nbsp;<span>5.53</span></a>.</strong> شش ایراد (<span class="ltr" dir="ltr">P53</span>): شرحِ خالیِ بلوکِ ۲؛ برچسبِ <span class="ltr" dir="ltr">PLP-TRF-1</span> بیرون از الگو و والدِ ناموجودش؛ والدِ ناموجودِ بادسنج، راه‌اندازی پیش از نصب، و قطعهٔ راه‌اندازی‌شدهٔ بی‌سریال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-54" class="quarto-xref">تمرین&nbsp;<span>5.54</span></a>.</strong> پیوندِ چپِ جدولِ دارایی با جدولِ آزمون روی برچسب، با شرطِ «برچسب با پیشوندِ اینورتر و شناسهٔ آزمون تهی». پیوندِ ساده فقط دارایی‌های <strong>دارای</strong> آزمون را می‌آورد و آن‌هایی که می‌خواهیم حذف می‌شوند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-55" class="quarto-xref">تمرین&nbsp;<span>5.55</span></a>.</strong> «تأییدنشده»: مقدار باید دقیقاً با دستورِ تغییر بخواند. اقدام: وارسی با پلاکِ تجهیز یا گزارشِ نصب، اصلاح در سامانهٔ مرجع، و ثبتِ دلیل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-56" class="quarto-xref">تمرین&nbsp;<span>5.56</span></a>.</strong> معیار: زمانِ آغازِ ساعت به <span class="ltr" dir="ltr">UTC</span> با حرفِ <span class="ltr" dir="ltr">Z</span>؛ انرژیِ کیلووات‌ساعت با ممیزِ ویرگولی، بازهٔ صفر تا <span class="ltr" dir="ltr">60 000</span>؛ دسترس‌پذیری درصد، صفر تا صد؛ جداکنندهٔ نقطه‌ویرگول و کدگذاری <span class="ltr" dir="ltr">UTF-8</span> در سطرِ پرونده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-57" class="quarto-xref">تمرین&nbsp;<span>5.57</span></a>.</strong> عددِ <span class="ltr" dir="ltr">1.1</span>؛ طرح‌واره رد می‌کند (نوعِ نادرست)، و بی‌طرح‌واره، برنامه نسخهٔ نادرست یا ناموجود را بار می‌کرد. نسخه را میانِ گیومه بنویسید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-58" class="quarto-xref">تمرین&nbsp;<span>5.58</span></a>.</strong> منحنیِ تداوم؛ نقشهٔ گرمایی (ساعت در برابرِ روز یا ماه)؛ نمودارِ گردبادی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-59" class="quarto-xref">تمرین&nbsp;<span>5.59</span></a>.</strong> پنج مقدارِ معتبر با میانگینِ <span class="ltr" dir="ltr">7.20 m/s</span>؛ میانگینِ ساده‌لوحانه <span class="ltr" dir="ltr">−1660.5</span> (<span class="ltr" dir="ltr">P59</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-60" class="quarto-xref">تمرین&nbsp;<span>5.60</span></a>.</strong> <span class="ltr" dir="ltr">87.93</span> به احتمالِ زیاد کیلوپاسکال است؛ اعتبارسنج یا با پرچمِ یک ده برابر کند (اگر قاعده مستند است) یا رد کند، و <strong>همیشه</strong> بشمارد و گزارش کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-61" class="quarto-xref">تمرین&nbsp;<span>5.61</span></a>.</strong> معیار: <span class="ltr" dir="ltr">3.0</span> «بارِ جزئی»، <span class="ltr" dir="ltr">12.99</span> «بارِ جزئی»، <span class="ltr" dir="ltr">13.0</span> «توانِ اسمی»، <span class="ltr" dir="ltr">25.0</span> «توانِ اسمی»، <span class="ltr" dir="ltr">25.01</span> «متوقف»، و تندیِ منفی خطا.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-62" class="quarto-xref">تمرین&nbsp;<span>5.62</span></a>.</strong> <span class="ltr" dir="ltr">0.1835</span> بر پایهٔ <span class="ltr" dir="ltr">DC</span> در برابرِ <span class="ltr" dir="ltr">0.220</span> بر پایهٔ متناوب (<span class="ltr" dir="ltr">P62</span>)؛ پایه بخشی از عدد است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-63" class="quarto-xref">تمرین&nbsp;<span>5.63</span></a>.</strong> <span class="ltr" dir="ltr">1.83 %</span> و <span class="ltr" dir="ltr">0.92 %</span> (<span class="ltr" dir="ltr">P63</span>)؛ تلفات با مجذورِ توان، پس درصدِ تلفات با خودِ توان متناسب است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-64" class="quarto-xref">تمرین&nbsp;<span>5.64</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">3.05</span> میلیون به ازای هر واحد (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-65" class="quarto-xref">تمرین&nbsp;<span>5.65</span></a>.</strong> دوازده نویسهٔ آخر؛ رفت‌وبرگشت تفاوت را نشان می‌دهد. تصمیمِ مالک: کوتاه‌سازیِ استاندارد در مبدأ، یا نگه داشتنِ متنِ کامل در فهرست با پیوند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-66" class="quarto-xref">تمرین&nbsp;<span>5.66</span></a>.</strong> میانگینِ تابشِ هر برچسبِ زمانی را در روزهای صاف بگیرید: قله با برچسبِ آغاز حدودِ ساعتِ <span class="ltr" dir="ltr">11:50</span> تا <span class="ltr" dir="ltr">12:00</span> و با برچسبِ پایان ده دقیقه دیرتر است؛ قله‌ای چهار ساعت زودتر یعنی <span class="ltr" dir="ltr">UTC</span>. نتیجه را با فراداده و سازنده تأیید کنید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-67" class="quarto-xref">تمرین&nbsp;<span>5.67</span></a>.</strong> <span class="ltr" dir="ltr">2027-07-01</span> (<span class="ltr" dir="ltr">P67</span>)؛ بله، <span class="ltr" dir="ltr">2027-06-20</span> پیش از پایان است، به شرطِ رعایتِ شرایطِ ضمانت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-68" class="quarto-xref">تمرین&nbsp;<span>5.68</span></a>.</strong> خواندنِ سرسطرها؛ تبدیلِ مُهر و افزودنِ اختلافِ <span class="ltr" dir="ltr">+04:30</span>؛ پنج دقیقه به عقب؛ به <span class="ltr" dir="ltr">UTC</span>؛ مرتب‌سازی و حذفِ تکراریِ یکسان؛ گزارشِ شکاف؛ پرچم‌گذاری؛ میانگینِ ساعتی با کمینهٔ ۱۰ از ۱۲ مقدار؛ شمارش در کنارِ میانگین.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-69" class="quarto-xref">تمرین&nbsp;<span>5.69</span></a>.</strong> کاملاً متفاوت؛ پس هش اثرِ انگشتِ نسخهٔ دقیقِ ورودی است و هر تغییرِ ناخواسته آشکار می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-70" class="quarto-xref">تمرین&nbsp;<span>5.70</span></a>.</strong> بستهٔ داده با همان نسخه (وارسی با مانیفست)، کارتِ سناریوی <span class="ltr" dir="ltr">S1</span>، برنامهٔ مثال با همان نسخه، کتابخانه‌ها با نسخه‌های ثبت‌شده، و پیکربندیِ اجرا.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-71" class="quarto-xref">تمرین&nbsp;<span>5.71</span></a>.</strong> معیار: بیانِ مسئله با کاربر و معیارِ موفقیت؛ داستان‌ها برای بهره‌بردار، مهندسِ عملکرد و حسابرس؛ الزام‌های آزمون‌پذیر (تعریفِ دسترس‌پذیری، رفتار با دادهٔ گم‌شده، دقت، زمانِ اجرا، پیشینه).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-72" class="quarto-xref">تمرین&nbsp;<span>5.72</span></a>.</strong> معیار: هر الزام دست‌کم یک آزمون با نامِ گویا؛ الزامِ کیفی با آزمونِ اندازه‌پذیر؛ نشان دادنِ الزام‌های بی‌آزمون.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-73" class="quarto-xref">تمرین&nbsp;<span>5.73</span></a>.</strong> معیار: برچسب (متن، الزامی، الگو)، والد (متن، باید موجود باشد)، شرح‌ها (متن، الزامی، یکسان‌سازیِ فارسی)، سازنده، مدل، سریال (متن)، تاریخ‌ها (<span class="ltr" dir="ltr">ISO</span>، به ترتیب)، رده (<span class="ltr" dir="ltr">A</span>/<span class="ltr" dir="ltr">B</span>/<span class="ltr" dir="ltr">C</span>)، مرجعِ مدرک (الگوی شمارهٔ مدرک).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-74" class="quarto-xref">تمرین&nbsp;<span>5.74</span></a>.</strong> معیار: مدل (محاسبهٔ دسترس‌پذیری از وضعیت‌ها)، داده (خواندنِ رویدادها، اعتبارسنجی)، نمایش (جدول، نمودار، گزارش)؛ وابستگی‌ها به سوی مدل؛ مدل بی‌وابستگی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-75" class="quarto-xref">تمرین&nbsp;<span>5.75</span></a>.</strong> معیار: سرسطرِ نادرست، جداکنندهٔ دیگر، ممیزِ نقطه، زمانِ بی‌منطقه، زمانِ تکراری، ساعتِ گم‌شده، عددِ ناخوانا، منفی، بیش از سقف، نشانهٔ ترتیبِ بایت؛ برای هر کدام پیام و کدِ خروجِ مورد انتظار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-76" class="quarto-xref">تمرین&nbsp;<span>5.76</span></a>.</strong> نمونه‌ها: تلفات هرگز منفی نیست؛ تلفاتِ کابل در دو برابر شدنِ توان چهار برابر می‌شود؛ تلفاتِ ترانسفورماتور در توانِ صفر برابرِ تلفِ بی‌باری است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-77" class="quarto-xref">تمرین&nbsp;<span>5.77</span></a>.</strong> معیار: بازهٔ فیزیکی، گامِ ناگهانی، ثابت ماندن، سازگاریِ توان با جریان و ولتاژ، همزمانیِ زمان با منبعِ مرجع؛ آستانه‌ها با برچسبِ «فرضی».</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-78" class="quarto-xref">تمرین&nbsp;<span>5.78</span></a>.</strong> شارژ <span class="ltr" dir="ltr">20</span> و <span class="ltr" dir="ltr">14.51 MW</span> تا پر شدن (جمعِ <span class="ltr" dir="ltr">34.51 MWh</span>)، تخلیهٔ <span class="ltr" dir="ltr">20</span> و <span class="ltr" dir="ltr">9.68 MW</span> (جمعِ <span class="ltr" dir="ltr">29.68 MWh</span>)، باتری خالی می‌شود (<span class="ltr" dir="ltr">P78</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-79" class="quarto-xref">تمرین&nbsp;<span>5.79</span></a>.</strong> معیار: شمارهٔ مدرک و بازنگری، هدف و دامنه، ورودی‌ها با نسخه و هش، روش و مدل‌ها با ارجاع، نتیجه‌ها با یکا، وارسی‌ها، محدودیت‌ها، فرض‌ها و مجهول‌ها، امضاها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-80" class="quarto-xref">تمرین&nbsp;<span>5.80</span></a>.</strong> معیار: جایگاه و قطعه‌ها، سازنده و سریال تا سطحِ رَک، نسخهٔ نرم‌افزارِ مدیریتِ باتری، گزارش‌های آزمون، دادهٔ ظرفیت در طولِ زمان، ضمانت و شرطِ آن، برنامهٔ نگهداری، الزام‌های ایمنی و حریق (فصلِ ۳۲)، با منبع و زمانِ تحویل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-81" class="quarto-xref">تمرین&nbsp;<span>5.81</span></a>.</strong> معیار: کدهای قطعه‌ای تازه (مثلاً سه حرفی برای ردیف، رَک، مبدل، خنک‌کاری) و در صورتِ نیاز سطحِ چهارم با شماره؛ عبارتِ منظم گسترش یابد و آزمون‌های تازه نوشته شوند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-82" class="quarto-xref">تمرین&nbsp;<span>5.82</span></a>.</strong> معیار: نگاشتِ میدان‌ها، پاک‌سازی پیش از مهاجرت، اجرای آزمایشی، آشتیِ شمار و هش، رفت‌وبرگشت، اجرای موازی با معیارِ پایان، بایگانیِ فقط‌خواندنیِ قدیمی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-83" class="quarto-xref">تمرین&nbsp;<span>5.83</span></a>.</strong> نسخهٔ <strong>اصلی</strong> (<span class="ltr" dir="ltr">2.0.0</span>)، چون معنای سری عوض می‌شود. فهرست: پیشینه و فرادادهٔ اندازه‌گیری، اعتبارسنجی، نتیجه‌های مرجعِ تازه، تغییرنامه با فهرستِ مثال‌های اثرپذیر، نگه داشتنِ نسخه‌های پیشین.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-84" class="quarto-xref">تمرین&nbsp;<span>5.84</span></a>.</strong> جمعِ توانِ ساعتی فقط وقتی مگاوات‌ساعت است که گام یک ساعت باشد؛ «روز» در منطقهٔ زمانیِ نمایه تعریف می‌شود و باید صریح باشد؛ ساعت‌های گم‌شده بی‌صدا حذف می‌شوند و روزِ ناقص کامل به نظر می‌رسد؛ یکا و شمارِ مقدارها گزارش نمی‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-85" class="quarto-xref">تمرین&nbsp;<span>5.85</span></a>.</strong> معیار: کمیت‌ها (بسامدِ اول، جابه‌جایی، تنشِ بیشینه)، دست‌کم سه شبکه با نسبتِ ریزشدنِ ثابت، معیارِ تغییرِ کمتر از یک درصد، و اندازه‌گیری‌های مستقل (بسامدِ برج، نشست) برای اعتبارسنجی؛ واسنجیِ تک‌پارامتری فقط با اندازه‌گیریِ دوم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-86" class="quarto-xref">تمرین&nbsp;<span>5.86</span></a>.</strong> <span class="ltr" dir="ltr">1.326</span> و کمینهٔ <span class="ltr" dir="ltr">1.210</span> (<span class="ltr" dir="ltr">P86</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-87" class="quarto-xref">تمرین&nbsp;<span>5.87</span></a>.</strong> <span class="ltr" dir="ltr">1.415</span> و کمینهٔ <span class="ltr" dir="ltr">1.295</span> (<span class="ltr" dir="ltr">P87</span>)؛ در برابرِ <span class="ltr" dir="ltr">1.52</span> و <span class="ltr" dir="ltr">1.39</span> با هفتاد درصد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-88" class="quarto-xref">تمرین&nbsp;<span>5.88</span></a>.</strong> <span class="ltr" dir="ltr">1.0671</span> برابر، حدودِ هفت درصد بیشتر (<span class="ltr" dir="ltr">P88</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-89" class="quarto-xref">تمرین&nbsp;<span>5.89</span></a>.</strong> <span class="ltr" dir="ltr">0.80</span> برابر؛ <span class="ltr" dir="ltr">0.1282 Ω/km</span> در نود درجه (<span class="ltr" dir="ltr">P89</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-90" class="quarto-xref">تمرین&nbsp;<span>5.90</span></a>.</strong> معیار: ورودی‌های نام‌دار و قفل، جدولِ ساخت‌یافته که جمعش خودکار گسترش یابد، خانهٔ وارسیِ جمع در برابرِ بستهٔ داده، قالب‌بندیِ شرطیِ عددِ تایپی میانِ فرمول‌ها، منعِ ارجاعِ چرخه‌ای، سابقهٔ تغییرات و یک وارسیِ مستقل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-91" class="quarto-xref">تمرین&nbsp;<span>5.91</span></a>.</strong> معیار: پیامد، کاربران، حجمِ داده، حسابرسی و عمر را صادقانه نمره دهد؛ هزینهٔ ساختِ ابزار را در برابرِ خطرِ خطای پنهان و زمانِ تکرارِ ماهانه بگذارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-92" class="quarto-xref">تمرین&nbsp;<span>5.92</span></a>.</strong> معیار: اشاره به <a href="#exm-ch05-missing" class="quarto-xref">مثال&nbsp;<span>5.14</span></a> (کمبودِ ظهر <span class="ltr" dir="ltr">15 %</span> کمبودِ تابش)؛ پر کردن با میانگینِ همان ساعت در روزهای مشابه یا وزن‌دهی با ساعت، با پرچم و عدمِ قطعیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-93" class="quarto-xref">تمرین&nbsp;<span>5.93</span></a>.</strong> میانگین‌های ساعتی ده دقیقه جابه‌جا می‌شوند و مقایسه با مرجع یا مدل اختلافِ سیستماتیک نشان می‌دهد؛ آزمونِ بازتولیدِ سریِ مرجع (یا قلهٔ تابش) آن را می‌گیرد؛ آزمونِ پایشِ پیوستهٔ زمانِ قلهٔ تابش افزوده شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-94" class="quarto-xref">تمرین&nbsp;<span>5.94</span></a>.</strong> معیار: ذخیره در <span class="ltr" dir="ltr">UTC</span> با اختلاف؛ منطقهٔ زمانیِ نام‌دار در پیکربندی؛ آزمون‌های روزهای ۲۳ و ۲۵ ساعته؛ گزارشِ روزانه با طولِ واقعیِ روز؛ تعرفه‌های وابسته به ساعتِ محلی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-95" class="quarto-xref">تمرین&nbsp;<span>5.95</span></a>.</strong> معیار: فهمِ هر خط، آزمون با دادهٔ معلوم و لبه‌ها، صریح کردنِ فرض‌ها، ثبتِ منبع و مجوز، همان بازبینیِ کدِ دست‌نوشته، ممنوعیتِ دادهٔ محرمانه در ابزارهای بیرونی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-96" class="quarto-xref">تمرین&nbsp;<span>5.96</span></a>.</strong> معیار: ارزیابیِ منبع و تولید (متخصصِ ارزیابیِ منبع، فصل‌های ۱۳ تا ۱۶)، تلفات و کابل (مهندسِ برقِ صلاحیت‌دار)، جریانِ نقدی (مشاورِ مالی، فصلِ ۲۱)، مدلِ برج و فونداسیون (مهندسِ سازه، فصلِ ۳۰)، اطلاعاتِ دارایی (مالک و بهره‌بردار)؛ هیچ‌کدام جای تصمیمِ مسئولان را نمی‌گیرد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-97" class="quarto-xref">تمرین&nbsp;<span>5.97</span></a>.</strong> معیار: اریبِ منفی (بادهای قوی‌تر کمتر دیده شده‌اند)؛ کمّی‌سازی با حذفِ همان الگوی ساعت‌ها از سریِ کاملِ بستهٔ داده و مقایسه؛ گزارشِ عدمِ قطعیتِ افزوده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-98" class="quarto-xref">تمرین&nbsp;<span>5.98</span></a>.</strong> معیار: کاربردِ مشخص، دادهٔ اعتبارسنجی‌شده، مالکِ پاسخ‌گو، هزینهٔ عمر؛ پیشنهادِ «کامل» بی‌کاربرد رد یا به یک کاربردِ مشخص محدود شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-99" class="quarto-xref">تمرین&nbsp;<span>5.99</span></a>.</strong> معیار: تعیینِ سامانهٔ مرجع، وارسیِ پلاک، اصلاح در مرجع، بازتولیدِ رونوشت‌ها از مرجع، قاعدهٔ «ویرایش فقط در مرجع» و آزمونِ دوره‌ایِ سازگاری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-100" class="quarto-xref">تمرین&nbsp;<span>5.100</span></a>.</strong> <span class="ltr" dir="ltr">2.0.0</span> اگر معنای داده عوض شود (عددهای منتشرشده تغییر می‌کنند)؛ تغییرنامه با فهرستِ مثال‌های اثرپذیر؛ مثال‌های پیشین همچنان به <span class="ltr" dir="ltr">1.0.0</span> یا <span class="ltr" dir="ltr">1.1.0</span> پین می‌مانند و بازنگریِ لازم ثبت می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-101" class="quarto-xref">تمرین&nbsp;<span>5.101</span></a>.</strong> معیار: منبع و دورهٔ داده، نرخِ بازیابی و الگوی شکاف، قراردادِ زمان، یکاها، مدل‌ها و نسخه‌ها، فرض‌ها، وارسی‌های مستقل، عدمِ قطعیت، پیکربندیِ اجرا، و امکانِ بازتولید با دادهٔ تحویلی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-102" class="quarto-xref">تمرین&nbsp;<span>5.102</span></a>.</strong> معیار: مخزن با شاخهٔ اصلیِ محافظت‌شده، بازبینیِ همتا، خط‌لولهٔ محلی پیش از ادغام، برچسبِ انتشار، پشتیبانِ خودکار و آزمونِ بازیابی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-103" class="quarto-xref">تمرین&nbsp;<span>5.103</span></a>.</strong> معیار: قیمت‌ها ساختگی‌اند؛ مجوزِ بازار و قاعده‌های شارژ و فروش (فصل‌های ۵۵ تا ۵۷)، پیش‌بینی، افتِ ظرفیت و هزینهٔ فرسایش، دسترس‌پذیری و قرارداد لازم است؛ تا آن زمان فقط «سناریوی نمایشی».</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-104" class="quarto-xref">تمرین&nbsp;<span>5.104</span></a>.</strong> معیار: اعلام و زمان‌بندی، مقایسهٔ موازی با ابزارِ جایگزین، بایگانیِ کد و قفل و نتیجه‌های مرجع، فهرستِ گزارش‌های ساخته‌شده با ابزار، مسئولِ پاسخ‌گویی پس از بازنشستگی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch05-105" class="quarto-xref">تمرین&nbsp;<span>5.105</span></a>.</strong> معیار: پیوندِ بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>، <span class="ltr" dir="ltr">PLP-GEN-REP-0002</span> و <span class="ltr" dir="ltr">0003</span>، فهرستِ دارایی و بستهٔ تبادل، مشخصهٔ اطلاعات، ابزار و خط‌لوله، فرض‌ها و مجهول‌ها، و تصمیم <span class="ltr" dir="ltr">D-009</span>، با زنجیرهٔ «از فرض تا شاهد».</p>
</div>
<p><strong>خروجیِ کاملِ برنامهٔ حل:</strong></p>
<pre class="text"><code>P01: 2023 = 11111100111 (binary) = 0x7E7
P02: 0x1F4 = 500; needs 9 bits
P03: 0x8000 signed -32768; 0xFFFE signed -2
P04: (0x42C8, 0x0000) = 100.0; (0x3F00, 0x0000) = 0.5
P05: 45 = 0000000000101101: bits [0, 2, 3, 5]
P06: 4 letters: UTF-8 8 bytes; Windows-1256 fails at U+06CC (no Persian yeh in
    that code page);
     with Arabic yeh instead: 4 bytes
P07: 2023-04-03T10:10:00+00:00
P08: Kabul 12:30 = 08:00 UTC = 12:00 Plant P
P09: 36 km/h = 10 m/s; 950 hPa = 95 kPa; 3.6e9 J = 1 MWh
P13: 17 // 5 = 3; 17 % 5 = 2; 2 ** 10 = 1024
P15: from 2.3.1: fix 2.3.2; feature 2.4.0; break 3.0.0
P16: ['1.2.0', '1.9.3', '1.10.0'] (as text: ['1.10.0', '1.2.0', '1.9.3'])
P20: PLP-WTG-07-GEN ok, PLP-WTG-7-GEN no, PLP-XYZ-01 no, PLP-INV-10 ok, PLP-
    MET-01-ANM2 no, plp-swg-01 no
P21: vector mean of 10 and 350 = 0.0 deg; arithmetic 180 deg
P23: mean(v^3) = 427, (mean v)^3 = 343, ratio 1.245
P26: float32 spacing near 1e6: 0.0625; near 1e9: 64.0
P27: 60 MW at CF 0.337 fills a 32-bit Wh counter in 8.9 days
P28: 12,705 - 4,294,960,000 + 2^32 = 20,001 Wh = 0.020001 MWh
P29: 12 x 5 MW x 8760 h x 0.337 = 177.1 GWh
P30: T_cell = 30 + 25/800 x 900 = 58.12 C; factor 0.8841
P31: P_AC = 60 x 0.9 x 0.8841 x 0.90 x 0.98 = 42.11 MW
P32: rho = 87900 / (287.05 x 289.95) = 1.0561 kg/m3
P33: v_eq = 10 x (1.0561/1.225)^(1/3) = 9.518 m/s; P = 4049 kW (at 1.225: 4442
    kW)
P34: I = 460.4 A; loss in 6 km at 70 C = 458.4 kW
P35: S = 63.16 MVA; loss = 60 + 400 x (63.16/120)^2 = 170.8 kW
P36: CRF(6 %, 15) = 0.10296; service on 70 million = 7.207 million/yr
P37: DSCR = 10.0 / 7.207 = 1.387
P38: NPV(7 %) = 39.84 million; IRR = 11.15 %
P39: after 1 h at 20 MW: 18.55 MWh stored; at 20 MW out it lasts 0.860 h
P40: gain per MWh delivered = 100 - 30 / 0.86 = 65.1 u
P41: annual GHI = 222 x 8760 / 1000 = 1944.7 kWh/m2 (valid only if gaps are
    random)
P42: recovery = 8100 / 8760 = 92.47 %
P43: order = log2(0.5/0.031) = 4.01; error at 8 elements ~ 0.0019 %
P45: correlated +- 3,840 MWh; independent +- 1,108.5 MWh
P46: cycles = 10 000 / 0.9274 / 32 = 337
P47: 26 March 2023 in Europe/Berlin: 23 h = 138 ten-minute records
P50: data_release: '1.1' does not match \d+\.\d+\.\d+
P50: pv.eta_inverter: 98 above maximum 1.0
P50: scenario S1 without a bess block passes the schema
P51: 2023-04-03 12:00+04:00 local; 12.3456 MWh; availability 0.985
P52: interval start 2023-04-04T19:50:00+00:00
P53: PLP-PVB-02: description is missing
P53: PLP-TRF-1: tag does not follow PLP-&lt;sys&gt;-&lt;nn&gt;[-&lt;XXX&gt;]
P53: PLP-TRF-1: parent PLP-SUB-01 not in the register
P53: PLP-MET-01-ANM: parent PLP-MET-01 not in the register
P53: PLP-MET-01-ANM: commissioned 2025-02-01 is before installed 2025-03-01
P53: PLP-MET-01-ANM: commissioned component without a serial number
P59: valid 5 of 6; mean 7.20 m/s (with the sentinel: -1660.5)
P62: PV on DC basis: 96.43 / (60 x 8.76) = 0.1835
P63: cable loss at 100 MW 1.834 MW (1.83 %); at 50 MW 0.458 MW (0.92 %)
P64: NPV swing 30.54 million for +-5 u/MWh -&gt; 3.054 million per u/MWh
P67: warranty from 2025-07-01 for 2 years ends 2027-07-01
P78: charged 34.51 MWh, delivered 29.68 MWh, left 0.00 MWh
P86: price 45: DSCR year 1 1.326, minimum 1.210
P87: 75 % debt: DSCR year 1 1.415, minimum 1.295
P88: R at 90 C / R at 70 C = 1.0671
P89: loss ratio for 240 -&gt; 300 mm2 (R ~ 1/A): 0.80; R20 0.1282 ohm/km at 90 C
    for 0.10 at 20 C</code></pre>


<div id="refs" class="references csl-bib-body hanging-indent" role="list">
<div id="ref-herndon2014" class="csl-entry" role="listitem">
Herndon, Thomas, Michael Ash, و Robert Pollin. 2014. <span>“Does High Public Debt Consistently Stifle Economic Growth? A Critique of Reinhart and Rogoff.”</span> <em>Cambridge Journal of Economics</em> 38 (2): 257–79.
</div>
<div id="ref-wickham2014" class="csl-entry" role="listitem">
Wickham, Hadley. 2014. <span>“Tidy Data.”</span> <em>Journal of Statistical Software</em> 59 (10): 1–23.
</div>
<div id="ref-wilson2014" class="csl-entry" role="listitem">
<span class="nocase">Wilson, Greg, D. A. Aruliah, C. Titus Brown, و همکاران</span>. 2014. <span>“Best Practices for Scientific Computing.”</span> <em>PLOS Biology</em> 12 (1): e1001745.
</div>
<div id="ref-wilson2017" class="csl-entry" role="listitem">
<span class="nocase">Wilson, Greg, Jennifer Bryan, Karen Cranston, و همکاران</span>. 2017. <span>“Good Enough Practices in Scientific Computing.”</span> <em>PLOS Computational Biology</em> 13 (6): e1005510.
</div>
<div id="ref-ziemann2016" class="csl-entry" role="listitem">
Ziemann, Mark, Yotam Eren, و Assam El-Osta. 2016. <span>“Gene Name Errors Are Widespread in the Scientific Literature.”</span> <em>Genome Biology</em> 17: 177. <a href="https://doi.org/10.1186/s13059-016-1044-7">https://doi.org/10.1186/s13059-016-1044-7</a>.
</div>
</div>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/04-physics-materials-manufacturing.html" class="pagination-link" aria-label="مبانیِ فیزیک، مواد و ساخت">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/06-dc-circuits-safety.html" class="pagination-link" aria-label="مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق">
        <span class="nav-page-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>