<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>6&nbsp; مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/07-ac-three-phase.html" rel="next">
<link href="../chapters/05-computing-and-data.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch06-map" id="toc-sec-ch06-map" class="nav-link active" data-scroll-target="#sec-ch06-map"><span class="header-section-number">6.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch06-a" id="toc-sec-ch06-a" class="nav-link" data-scroll-target="#sec-ch06-a"><span class="header-section-number">6.2</span> الف. پایه‌های مدار</a>
  <ul class="collapse">
  <li><a href="#sec-ch06-a-charge" id="toc-sec-ch06-a-charge" class="nav-link" data-scroll-target="#sec-ch06-a-charge"><span class="header-section-number">6.2.1</span> بار و جریان</a></li>
  <li><a href="#sec-ch06-a-voltage" id="toc-sec-ch06-a-voltage" class="nav-link" data-scroll-target="#sec-ch06-a-voltage"><span class="header-section-number">6.2.2</span> ولتاژ و انرژی</a></li>
  <li><a href="#sec-ch06-a-emf" id="toc-sec-ch06-a-emf" class="nav-link" data-scroll-target="#sec-ch06-a-emf"><span class="header-section-number">6.2.3</span> نیروی محرکهٔ الکتریکی و منابعِ آن</a></li>
  <li><a href="#sec-ch06-a-ohm" id="toc-sec-ch06-a-ohm" class="nav-link" data-scroll-target="#sec-ch06-a-ohm"><span class="header-section-number">6.2.4</span> مقاومت، مقاومتِ ویژه و قانونِ اُهم</a></li>
  <li><a href="#sec-ch06-a-materials" id="toc-sec-ch06-a-materials" class="nav-link" data-scroll-target="#sec-ch06-a-materials"><span class="header-section-number">6.2.5</span> رسانا، نیمه‌رسانا، عایق: طیفِ مقاومتِ ویژه</a></li>
  <li><a href="#sec-ch06-a-nonohmic" id="toc-sec-ch06-a-nonohmic" class="nav-link" data-scroll-target="#sec-ch06-a-nonohmic"><span class="header-section-number">6.2.6</span> عناصرِ غیرِاُهمی</a></li>
  <li><a href="#sec-ch06-a-power" id="toc-sec-ch06-a-power" class="nav-link" data-scroll-target="#sec-ch06-a-power"><span class="header-section-number">6.2.7</span> توان و انرژی</a></li>
  <li><a href="#sec-ch06-a-integral" id="toc-sec-ch06-a-integral" class="nav-link" data-scroll-target="#sec-ch06-a-integral"><span class="header-section-number">6.2.8</span> انرژی به‌عنوانِ سطحِ زیرِ منحنیِ توان</a></li>
  <li><a href="#sec-ch06-a-series" id="toc-sec-ch06-a-series" class="nav-link" data-scroll-target="#sec-ch06-a-series"><span class="header-section-number">6.2.9</span> مدارهای سری و موازی</a></li>
  <li><a href="#sec-ch06-a-bridge" id="toc-sec-ch06-a-bridge" class="nav-link" data-scroll-target="#sec-ch06-a-bridge"><span class="header-section-number">6.2.10</span> پلِ وتستون و اندازه‌گیریِ دما با مقاومت</a></li>
  <li><a href="#sec-ch06-a-kirchhoff" id="toc-sec-ch06-a-kirchhoff" class="nav-link" data-scroll-target="#sec-ch06-a-kirchhoff"><span class="header-section-number">6.2.11</span> قانون‌های کیرشهف و روشِ ولتاژِ گره</a></li>
  <li><a href="#sec-ch06-a-mesh" id="toc-sec-ch06-a-mesh" class="nav-link" data-scroll-target="#sec-ch06-a-mesh"><span class="header-section-number">6.2.12</span> روشِ جریانِ حلقه</a></li>
  <li><a href="#sec-ch06-a-superposition" id="toc-sec-ch06-a-superposition" class="nav-link" data-scroll-target="#sec-ch06-a-superposition"><span class="header-section-number">6.2.13</span> اصلِ برهم‌نهی</a></li>
  <li><a href="#sec-ch06-a-matrix" id="toc-sec-ch06-a-matrix" class="nav-link" data-scroll-target="#sec-ch06-a-matrix"><span class="header-section-number">6.2.14</span> شکلِ ماتریسی و تقسیمِ جریان میانِ قفسه‌های باتری</a></li>
  <li><a href="#sec-ch06-a-equivalent" id="toc-sec-ch06-a-equivalent" class="nav-link" data-scroll-target="#sec-ch06-a-equivalent"><span class="header-section-number">6.2.15</span> مدارهای معادل: تونن و بیشینهٔ انتقالِ توان</a></li>
  <li><a href="#sec-ch06-a-storage" id="toc-sec-ch06-a-storage" class="nav-link" data-scroll-target="#sec-ch06-a-storage"><span class="header-section-number">6.2.16</span> خازن و سلف در مدارِ جریانِ مستقیم</a></li>
  </ul></li>
  <li><a href="#sec-ch06-b" id="toc-sec-ch06-b" class="nav-link" data-scroll-target="#sec-ch06-b"><span class="header-section-number">6.3</span> ب. محاسبه‌های کاربردیِ جریانِ مستقیم</a>
  <ul class="collapse">
  <li><a href="#sec-ch06-b-source" id="toc-sec-ch06-b-source" class="nav-link" data-scroll-target="#sec-ch06-b-source"><span class="header-section-number">6.3.1</span> مدلِ منبع و بار</a></li>
  <li><a href="#sec-ch06-b-drop" id="toc-sec-ch06-b-drop" class="nav-link" data-scroll-target="#sec-ch06-b-drop"><span class="header-section-number">6.3.2</span> افتِ ولتاژ و تلفاتِ فیدر</a></li>
  <li><a href="#sec-ch06-b-trip" id="toc-sec-ch06-b-trip" class="nav-link" data-scroll-target="#sec-ch06-b-trip"><span class="header-section-number">6.3.3</span> کاربردِ دوم: تغذیهٔ <span class="ltr" dir="ltr">DC</span> کنترل و حفاظت</a></li>
  <li><a href="#sec-ch06-b-budget" id="toc-sec-ch06-b-budget" class="nav-link" data-scroll-target="#sec-ch06-b-budget"><span class="header-section-number">6.3.4</span> بودجهٔ تلفاتِ <span class="ltr" dir="ltr">DC</span> کلِ نیروگاه</a></li>
  <li><a href="#sec-ch06-b-kelvin" id="toc-sec-ch06-b-kelvin" class="nav-link" data-scroll-target="#sec-ch06-b-kelvin"><span class="header-section-number">6.3.5</span> اندازهٔ اقتصادیِ هادی: قانونِ کلوین</a></li>
  <li><a href="#sec-ch06-b-heating" id="toc-sec-ch06-b-heating" class="nav-link" data-scroll-target="#sec-ch06-b-heating"><span class="header-section-number">6.3.6</span> گرم شدنِ هادی</a></li>
  <li><a href="#sec-ch06-b-transient" id="toc-sec-ch06-b-transient" class="nav-link" data-scroll-target="#sec-ch06-b-transient"><span class="header-section-number">6.3.7</span> گرمایشِ گذرا: ثابتِ زمانیِ گرمایی</a></li>
  <li><a href="#sec-ch06-b-adiabatic" id="toc-sec-ch06-b-adiabatic" class="nav-link" data-scroll-target="#sec-ch06-b-adiabatic"><span class="header-section-number">6.3.8</span> گرمایشِ آدیاباتیک در اتصالِ کوتاه</a></li>
  <li><a href="#sec-ch06-b-measure" id="toc-sec-ch06-b-measure" class="nav-link" data-scroll-target="#sec-ch06-b-measure"><span class="header-section-number">6.3.9</span> ابزارِ اندازه‌گیری و اثرِ آن بر مدار</a></li>
  <li><a href="#sec-ch06-b-insulation" id="toc-sec-ch06-b-insulation" class="nav-link" data-scroll-target="#sec-ch06-b-insulation"><span class="header-section-number">6.3.10</span> پایشِ عایق و نشتِ جریان در آرایه</a></li>
  <li><a href="#sec-ch06-b-faults" id="toc-sec-ch06-b-faults" class="nav-link" data-scroll-target="#sec-ch06-b-faults"><span class="header-section-number">6.3.11</span> قطبیت و مسیرهای خطا</a></li>
  <li><a href="#sec-ch06-b-battery-fault" id="toc-sec-ch06-b-battery-fault" class="nav-link" data-scroll-target="#sec-ch06-b-battery-fault"><span class="header-section-number">6.3.12</span> منبعِ ولتاژیِ پرقدرت: خطا در مدارِ باتری</a></li>
  <li><a href="#sec-ch06-b-envelope" id="toc-sec-ch06-b-envelope" class="nav-link" data-scroll-target="#sec-ch06-b-envelope"><span class="header-section-number">6.3.13</span> پوششِ کاری: ولتاژ و جریان در دامنهٔ دما و تابش</a></li>
  <li><a href="#sec-ch06-b-celltemp" id="toc-sec-ch06-b-celltemp" class="nav-link" data-scroll-target="#sec-ch06-b-celltemp"><span class="header-section-number">6.3.14</span> پوششِ ولتاژ با دادهٔ یک سال</a></li>
  </ul></li>
  <li><a href="#sec-ch06-c" id="toc-sec-ch06-c" class="nav-link" data-scroll-target="#sec-ch06-c"><span class="header-section-number">6.4</span> پ. مدارِ جریانِ مستقیمِ خورشیدی</a>
  <ul class="collapse">
  <li><a href="#sec-ch06-c-boundaries" id="toc-sec-ch06-c-boundaries" class="nav-link" data-scroll-target="#sec-ch06-c-boundaries"><span class="header-section-number">6.4.1</span> مرزهای رشته، آرایه و ورودیِ اینورتر</a></li>
  <li><a href="#sec-ch06-c-different" id="toc-sec-ch06-c-different" class="nav-link" data-scroll-target="#sec-ch06-c-different"><span class="header-section-number">6.4.2</span> چرا جریانِ مستقیمِ خورشیدی متفاوت است</a></li>
  <li><a href="#sec-ch06-c-isolation" id="toc-sec-ch06-c-isolation" class="nav-link" data-scroll-target="#sec-ch06-c-isolation"><span class="header-section-number">6.4.3</span> جداسازی</a></li>
  <li><a href="#sec-ch06-c-overcurrent" id="toc-sec-ch06-c-overcurrent" class="nav-link" data-scroll-target="#sec-ch06-c-overcurrent"><span class="header-section-number">6.4.4</span> حفاظتِ اضافه‌جریان</a></li>
  <li><a href="#sec-ch06-c-connectors" id="toc-sec-ch06-c-connectors" class="nav-link" data-scroll-target="#sec-ch06-c-connectors"><span class="header-section-number">6.4.5</span> اتصال‌دهنده‌ها و اتصال‌ها</a></li>
  <li><a href="#sec-ch06-c-arcs" id="toc-sec-ch06-c-arcs" class="nav-link" data-scroll-target="#sec-ch06-c-arcs"><span class="header-section-number">6.4.6</span> قوسِ الکتریکی</a></li>
  <li><a href="#sec-ch06-c-battery" id="toc-sec-ch06-c-battery" class="nav-link" data-scroll-target="#sec-ch06-c-battery"><span class="header-section-number">6.4.7</span> مدارِ <span class="ltr" dir="ltr">DC</span> باتری در برابرِ مدارِ <span class="ltr" dir="ltr">DC</span> خورشیدی</a></li>
  <li><a href="#sec-ch06-c-induction" id="toc-sec-ch06-c-induction" class="nav-link" data-scroll-target="#sec-ch06-c-induction"><span class="header-section-number">6.4.8</span> ولتاژِ القایی و مساحتِ حلقه</a></li>
  <li><a href="#sec-ch06-c-labels" id="toc-sec-ch06-c-labels" class="nav-link" data-scroll-target="#sec-ch06-c-labels"><span class="header-section-number">6.4.9</span> برچسب‌گذاری و شناسایی</a></li>
  <li><a href="#sec-ch06-c-safework" id="toc-sec-ch06-c-safework" class="nav-link" data-scroll-target="#sec-ch06-c-safework"><span class="header-section-number">6.4.10</span> مرجعیتِ کارِ ایمن</a></li>
  </ul></li>
  <li><a href="#sec-ch06-d" id="toc-sec-ch06-d" class="nav-link" data-scroll-target="#sec-ch06-d"><span class="header-section-number">6.5</span> ت. آزمایشگاه و سنجشِ توانایی</a>
  <ul class="collapse">
  <li><a href="#sec-ch06-d-python" id="toc-sec-ch06-d-python" class="nav-link" data-scroll-target="#sec-ch06-d-python"><span class="header-section-number">6.5.1</span> آزمایشگاهِ پایتون: تابعِ فیدر و آزمونِ آن</a></li>
  <li><a href="#sec-ch06-d-mistakes" id="toc-sec-ch06-d-mistakes" class="nav-link" data-scroll-target="#sec-ch06-d-mistakes"><span class="header-section-number">6.5.2</span> چهار خطای کلاسیک</a></li>
  <li><a href="#sec-ch06-d-bench" id="toc-sec-ch06-d-bench" class="nav-link" data-scroll-target="#sec-ch06-d-bench"><span class="header-section-number">6.5.3</span> آزمایشِ رومیزیِ کم‌ولتاژ</a></li>
  <li><a href="#sec-ch06-d-budget" id="toc-sec-ch06-d-budget" class="nav-link" data-scroll-target="#sec-ch06-d-budget"><span class="header-section-number">6.5.4</span> آزمایشگاهِ پایتون: بودجهٔ تلفاتِ یک بلوک از دادهٔ ساعتی</a></li>
  <li><a href="#sec-ch06-d-euler" id="toc-sec-ch06-d-euler" class="nav-link" data-scroll-target="#sec-ch06-d-euler"><span class="header-section-number">6.5.5</span> آزمایشگاهِ پایتون: حلِ عددیِ دشارژِ خازن</a></li>
  <li><a href="#sec-ch06-d-bench2" id="toc-sec-ch06-d-bench2" class="nav-link" data-scroll-target="#sec-ch06-d-bench2"><span class="header-section-number">6.5.6</span> آزمایشِ رومیزیِ دوم: ثابتِ زمانیِ یک خازن</a></li>
  <li><a href="#sec-ch06-d-missing" id="toc-sec-ch06-d-missing" class="nav-link" data-scroll-target="#sec-ch06-d-missing"><span class="header-section-number">6.5.7</span> داده‌ها و تأییدیه‌هایی که برای طراحیِ واقعی کم است</a></li>
  </ul></li>
  <li><a href="#sec-ch06-plantp" id="toc-sec-ch06-plantp" class="nav-link" data-scroll-target="#sec-ch06-plantp"><span class="header-section-number">6.6</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch06-design" id="toc-sec-ch06-design" class="nav-link" data-scroll-target="#sec-ch06-design"><span class="header-section-number">6.7</span> گردشِ کارِ طراحیِ یک مدارِ جریانِ مستقیم</a></li>
  <li><a href="#sec-ch06-mfg" id="toc-sec-ch06-mfg" class="nav-link" data-scroll-target="#sec-ch06-mfg"><span class="header-section-number">6.8</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch06-std" id="toc-sec-ch06-std" class="nav-link" data-scroll-target="#sec-ch06-std"><span class="header-section-number">6.9</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch06-deliverable" id="toc-sec-ch06-deliverable" class="nav-link" data-scroll-target="#sec-ch06-deliverable"><span class="header-section-number">6.10</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch06-summary" id="toc-sec-ch06-summary" class="nav-link" data-scroll-target="#sec-ch06-summary"><span class="header-section-number">6.11</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch06-vocab" id="toc-sec-ch06-vocab" class="nav-link" data-scroll-target="#sec-ch06-vocab"><span class="header-section-number">6.11.1</span> واژگانِ فصلِ ۶</a></li>
  </ul></li>
  <li><a href="#sec-ch06-assess" id="toc-sec-ch06-assess" class="nav-link" data-scroll-target="#sec-ch06-assess"><span class="header-section-number">6.12</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">6.12.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">6.12.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">6.12.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">6.12.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">6.12.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch06-solutions" id="toc-sec-ch06-solutions" class="nav-link" data-scroll-target="#sec-ch06-solutions"><span class="header-section-number">6.13</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch06-examples-out" id="toc-sec-ch06-examples-out" class="nav-link" data-scroll-target="#sec-ch06-examples-out"><span class="header-section-number">6.13.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch06" class="quarto-section-identifier"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch06-map" class="level2" data-number="6.1">
<h2 data-number="6.1" class="anchored" data-anchor-id="sec-ch06-map"><span class="header-section-number">6.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>بار، جریان، ولتاژ، مقاومت، توان و انرژی را با یکا و معنای فیزیکی‌شان تعریف کند و با قانونِ اُهم و رابطه‌های توان، هر کمیتِ مجهولِ یک مدارِ سادهٔ جریانِ مستقیم را بیابد.</li>
<li>مقاومت‌های سری و موازی را ساده کند، قانون‌های جریان و ولتاژِ کیرشهف را بنویسد، یک شبکهٔ چندمنبعی را با روشِ ولتاژِ گره با دست و با کد حل کند و معادلِ تونن را بسازد.</li>
<li>منبعِ ولتاژی (باتری) و منبعِ محدود به جریان (رشتهٔ خورشیدی) را با مدلِ مناسب نشان دهد و نقطهٔ کارِ منبع و بار را پیدا کند.</li>
<li>افتِ ولتاژ، تلفات و گرمایشِ یک فیدرِ <span class="ltr" dir="ltr">DC</span> را با اثرِ دما حساب کند، سطحِ مقطعِ لازم برای یک هدفِ افتِ ولتاژ را بیابد و تلفاتِ انرژیِ سالانه را از دادهٔ ساعتی برآورد کند.</li>
<li>اثرِ دستگاهِ اندازه‌گیری بر مدار، عدمِ قطعیتِ اندازه‌گیری و اصولِ اندازه‌گیریِ ایمن را توضیح دهد و بداند کدام اندازه‌گیری را چگونه نباید انجام داد.</li>
<li>مرزهای مدارِ رشته، آرایه و ورودیِ اینورتر را بشناسد و توضیح دهد چرا مدارهای <span class="ltr" dir="ltr">DC</span> خورشیدی جداسازی، حفاظتِ اضافه‌جریان، اتصال‌دهنده، برچسب و روشِ کارِ ویژه می‌خواهند.</li>
<li>برای فیدرِ <span class="ltr" dir="ltr">DC</span> نیروگاهِ P یک برگهٔ محاسبهٔ بازبینی‌پذیر تهیه کند و فهرستِ داده‌ها و تأییدیه‌هایی را که برای طراحیِ واقعی کم است بنویسد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> یکاهای <span class="ltr" dir="ltr">SI</span> و پیشوندها، کار با کسر و درصد، و حلِ دستگاهِ دو معادلهٔ خطی. این‌ها در فصل‌های ۲ و ۳ به‌تفصیل ساخته می‌شوند؛ اگر هنوز آن فصل‌ها را نخوانده‌اید، پیش‌آزمونِ زیر نشان می‌دهد آیا می‌توانید با همین دانش پیش بروید. از فصلِ ۴ مفهومِ انرژی و کار به‌کار می‌آید. کدها از کتابخانهٔ همراهِ کتاب استفاده می‌کنند؛ خواندنِ خروجیِ آن‌ها کافی است و نوشتنشان در فصلِ ۵ آموزش داده می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="ltr" dir="ltr">2.5 mm²</span> چند مترِ مربع است؟ <span class="ltr" dir="ltr">180 m</span> چند کیلومتر؟ <span class="ltr" dir="ltr">4.69 kW</span> چند وات؟</li>
<li>اگر <span class="math inline">\(y = 3x\)</span> و <span class="math inline">\(x\)</span> دو برابر شود، <span class="math inline">\(y\)</span> چه می‌شود؟ اگر <span class="math inline">\(y = 3x^2\)</span> باشد چه؟</li>
<li>دستگاهِ <span class="math inline">\(a + b = 5\)</span> و <span class="math inline">\(2a - b = 1\)</span> را حل کنید.</li>
<li><span class="ltr" dir="ltr">0.0137</span> چند درصد است؟ <span class="ltr" dir="ltr">1.37 %</span> از <span class="ltr" dir="ltr">343 kW</span> چقدر است؟</li>
<li>اگر چیزی <span class="ltr" dir="ltr">3 kW</span> توان مصرف کند و <span class="ltr" dir="ltr">4 h</span> روشن باشد، چقدر انرژی مصرف کرده است؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(2.5\times 10^{-6}\ \text{m}^2\)</span>، <span class="math inline">\(0.18\ \text{km}\)</span>، <span class="math inline">\(4690\ \text{W}\)</span>؛ (۲) دو برابر؛ چهار برابر؛ (۳) <span class="math inline">\(a = 2\)</span>، <span class="math inline">\(b = 3\)</span>؛ (۴) <span class="math inline">\(1.37\,\%\)</span>؛ <span class="math inline">\(4.70\ \text{kW}\)</span>؛ (۵) <span class="math inline">\(12\ \text{kWh}\)</span>. اگر دو پرسش یا بیشتر را نتوانستید، پیش از ادامه بخش‌های مربوطِ فصل‌های ۲ و ۳ را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> نیمی از انرژیِ نیروگاهِ P پیش از آن‌که به جریانِ متناوب تبدیل شود، به‌صورتِ <strong>جریانِ مستقیم</strong> در ده‌ها کیلومتر کابل از ماژول‌ها به جعبه‌های تجمیع و از آن‌جا به اینورترها می‌رود؛ باتریِ سناریوی <span class="ltr" dir="ltr">S1</span> هم سراسر جریانِ مستقیم است، و برقِ اضطراریِ کنترل و حفاظتِ کلِ نیروگاه از باتری‌های <span class="ltr" dir="ltr">DC</span> می‌آید (فصلِ ۲۳). این فصل ابزارِ فهمِ همهٔ این‌هاست و یک مسئلهٔ مشخص را از اول تا آخر حل می‌کند: <strong>فیدرِ جریانِ مستقیمِ یک جعبهٔ تجمیع تا اینورتر</strong>، با جریان، افتِ ولتاژ، تلفات، گرما، و فهرستِ آنچه برای طراحیِ واقعی کم است. در پایان، دفترِ فرض‌های نیروگاهِ P چند فرضِ تازه و فهرستِ مجهول‌ها چند سطرِ تازه دارد.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی، پیش از هر چیز
</div>
</div>
<div class="callout-body-container callout-body">
<p>این فصل مدارهای جریانِ مستقیم را از ولتاژِ چند ولت تا <span class="ltr" dir="ltr">1500 V</span> بررسی می‌کند. هیچ بخشی از آن دستورالعملِ کار روی تجهیزِ برق‌دار نیست. آزمایشِ عملیِ پیشنهادیِ این فصل (<a href="#sec-ch06-d-bench" class="quarto-xref"><span>بخش 6.5.3</span></a>) فقط با منبعِ ولتاژِ بسیار پایین، مثلِ باتریِ <span class="ltr" dir="ltr">9 V</span>، انجام می‌شود. کار روی رشته‌های خورشیدی، باتری‌های نیروگاهی یا هر مدارِ دیگرِ نیروگاه فقط با آموزش، صلاحیت، مجوزِ کار و رویهٔ تأییدشدهٔ کارفرما مجاز است.</p>
</div>
</div>
</section>
<section id="sec-ch06-a" class="level2" data-number="6.2">
<h2 data-number="6.2" class="anchored" data-anchor-id="sec-ch06-a"><span class="header-section-number">6.2</span> الف. پایه‌های مدار</h2>
<section id="sec-ch06-a-charge" class="level3" data-number="6.2.1">
<h3 data-number="6.2.1" class="anchored" data-anchor-id="sec-ch06-a-charge"><span class="header-section-number">6.2.1</span> بار و جریان</h3>
<p><strong>شهود.</strong> سیمِ مسی را مانندِ لوله‌ای پر از آب تصور کنید که آبش هیچ‌گاه خالی نمی‌شود: درونِ فلز، بی‌شمار الکترونِ آزاد هست که همیشه آن‌جا هستند. وقتی «جریان» برقرار می‌شود، این الکترون‌ها به‌آرامی در یک جهت رانده می‌شوند، همان‌طور که آبِ لوله با فشار به جلو رانده می‌شود. چیزی که در سیم «جاری» است <strong>بار</strong> است، نه انرژی؛ انرژی را میدانِ الکتریکی جابه‌جا می‌کند و بار فقط حاملِ آن است. این تمایز بعداً اهمیت پیدا می‌کند.</p>
<p><strong>تعریف‌ها.</strong> <strong>بارِ الکتریکی</strong> (به انگلیسی <span class="ltr" dir="ltr">electric charge</span>)، با نمادِ <span class="math inline">\(q\)</span> یا <span class="math inline">\(Q\)</span>، خاصیتی از ذره است که آن را در میدانِ الکتریکی به حرکت وامی‌دارد. یکایش <strong>کولن</strong> (<span class="ltr" dir="ltr">C</span>) است. بارِ یک الکترون <span class="math inline">\(-e\)</span> است که</p>
<p><span class="math display">\[
e = 1.602\,176\,634 \times 10^{-19}\ \text{C}
\]</span></p>
<p>مقداری دقیق و تعریف‌شده در دستگاهِ <span class="ltr" dir="ltr">SI</span>. پس یک کولن بارِ حدودِ <span class="math inline">\(6.24\times 10^{18}\)</span> الکترون است. <strong>جریانِ الکتریکی</strong> (به انگلیسی <span class="ltr" dir="ltr">electric current</span>)، با نمادِ <span class="math inline">\(I\)</span>، آهنگِ عبورِ بار از یک سطحِ مقطع است (<a href="#fig-ch06-charge-flow" class="quarto-xref">شکل&nbsp;<span>6.1</span></a>):</p>
<p><span id="eq-ch06-current"><span class="math display">\[
I = \frac{\Delta Q}{\Delta t}
\tag{6.1}\]</span></span></p>
<p>یکای جریان <strong>آمپر</strong> (<span class="ltr" dir="ltr">A</span>) است: یک آمپر یعنی یک کولن در ثانیه. اگر جریان در زمان تغییر کند، <span class="math inline">\(i(t) = \mathrm{d}q/\mathrm{d}t\)</span> می‌نویسیم و بارِ عبوری در یک بازه، سطحِ زیرِ نمودارِ جریان است (فصلِ ۳).</p>
<div id="fig-ch06-charge-flow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-charge-flow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-charge-flow.svg" class="img-fluid figure-img" style="width:70.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-charge-flow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.1: جریان، باری است که در واحدِ زمان از یک سطحِ مقطع می‌گذرد؛ جهتِ قراردادی، جهتِ حرکتِ بارِ مثبت است
</figcaption>
</figure>
</div>
<p><strong>جهتِ قراردادی.</strong> پیش از کشفِ الکترون قرار گذاشتند که جریان از قطبِ مثبت به منفی برود. الکترون‌ها بارِ منفی دارند و در جهتِ عکس حرکت می‌کنند، اما این قرارداد هیچ محاسبه‌ای را خراب نمی‌کند: جریانِ الکترون‌ها به یک سو با جریانِ بارِ مثبت به سوی دیگر هم‌ارز است. در این کتاب همیشه <strong>جهتِ قراردادی</strong> به‌کار می‌رود. اگر جهتِ فرضیِ یک جریان را در محاسبه اشتباه بگیرید، پاسخ با علامتِ منفی بیرون می‌آید و این خودش خبرِ درستی است (<a href="#exm-ch06-node" class="quarto-xref">مثال&nbsp;<span>6.16</span></a>).</p>
<p><strong>جریانِ مستقیم و متناوب.</strong> <strong>جریانِ مستقیم</strong> (به انگلیسی <span class="ltr" dir="ltr">direct current</span>، <span class="ltr" dir="ltr">DC</span>) جریانی است که جهتش عوض نمی‌شود؛ مقدارش ممکن است آهسته تغییر کند، مثلِ جریانِ یک رشتهٔ خورشیدی که با تابش بالا و پایین می‌رود. <strong>جریانِ متناوب</strong> (<span class="ltr" dir="ltr">AC</span>) دوره‌ای جهتش را عوض می‌کند، در شبکهٔ نیروگاهِ P پنجاه بار در ثانیه (فصلِ ۷).</p>
<div id="exm-ch06-charge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.1 (باری که از یک رشته می‌گذرد)</strong></span> <strong>پرسش.</strong> جریانِ کارِ یک رشتهٔ ۲۶ ماژولیِ <span class="ltr" dir="ltr">PVM-550</span> در شرایطِ استاندارد <span class="math inline">\(I_\text{mp} = 13.11\ \text{A}\)</span> است (برگهٔ دادهٔ ساختگیِ بستهٔ داده، انتشارِ <span class="ltr" dir="ltr">1.0.0</span>). در یک ساعت چه باری و چند الکترون از هر سطحِ مقطعِ کابلِ رشته می‌گذرد؟</p>
<p><strong>پاسخ.</strong> از <a href="#eq-ch06-current" class="quarto-xref">معادلهٔ&nbsp;<span>6.1</span></a>، <span class="math inline">\(\Delta Q = I\,\Delta t\)</span>:</p>
<p><span class="math display">\[
Q = 13.11\ \text{A} \times 3600\ \text{s} = 47\,196\ \text{C}
\]</span></p>
<p><span class="math display">\[
N = \frac{Q}{e} = \frac{47\,196}{1.602\times 10^{-19}} = 2.95\times 10^{23}
\]</span></p>
<p>یعنی حدودِ سیصد هزار میلیارد میلیارد الکترون.</p>
<p><strong>وارسی:</strong> یکاها: آمپر × ثانیه = کولن، درست. مرتبهٔ بزرگی: یک کولن حدودِ <span class="math inline">\(6\times 10^{18}\)</span> الکترون است و ما حدودِ <span class="math inline">\(5\times 10^{4}\)</span> کولن داریم، پس حدودِ <span class="math inline">\(3\times 10^{23}\)</span>. عددها با خروجیِ کد (سطرِ <span class="ltr" dir="ltr">E01</span> در <a href="#sec-ch06-examples-out" class="quarto-xref"><span>بخش 6.13.1</span></a>) یکی است.</p>
</div>
<div id="exm-ch06-drift" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.2 (الکترون‌ها چقدر تند می‌روند؟)</strong></span> <strong>پرسش.</strong> کابلِ رشته مسی و با سطحِ مقطعِ <span class="ltr" dir="ltr">4 mm²</span> است. در مس حدودِ <span class="math inline">\(n = 8.49\times 10^{28}\)</span> الکترونِ آزاد در هر مترِ مکعب هست (مقدارِ مرجعِ کتاب‌های درسی). سرعتِ رانشِ الکترون‌ها در جریانِ <span class="ltr" dir="ltr">13.11 A</span> چقدر است؟</p>
<p><strong>پاسخ.</strong> در زمانِ <span class="math inline">\(\Delta t\)</span>، الکترون‌ها مسافتِ <span class="math inline">\(v_\text{d}\,\Delta t\)</span> پیش می‌روند و همهٔ الکترون‌های حجمِ <span class="math inline">\(A\,v_\text{d}\,\Delta t\)</span> از سطح می‌گذرند. پس <span class="math inline">\(\Delta Q = n\,e\,A\,v_\text{d}\,\Delta t\)</span> و</p>
<p><span id="eq-ch06-drift"><span class="math display">\[
I = n\,e\,A\,v_\text{d}
\qquad\Rightarrow\qquad
v_\text{d} = \frac{I}{n\,e\,A}
\tag{6.2}\]</span></span></p>
<p><span class="math display">\[
\begin{aligned}
v_\text{d} &amp;= \frac{13.11}{\left(8.49\times 10^{28}\right)\left(1.602\times 10^{-19}\right)\left(4\times 10^{-6}\right)} \\
&amp;= 2.41\times 10^{-4}\ \text{m/s}
\end{aligned}
\]</span></p>
<p>یعنی کمتر از یک‌چهارمِ میلی‌متر در ثانیه؛ برای پیمودنِ یک متر بیش از یک ساعت! پس چرا وقتی کلید را می‌زنیم لامپ فوراً روشن می‌شود؟ چون <strong>میدانِ الکتریکی</strong> با سرعتی نزدیک به سرعتِ نور در طولِ سیم پخش می‌شود و همهٔ الکترون‌های سیم تقریباً هم‌زمان به حرکت درمی‌آیند، مانندِ لوله‌ای پر از آب که با فشار دادنِ یک سر، آب از سرِ دیگر بی‌درنگ بیرون می‌زند. <strong>محدودیتِ مدل:</strong> این مدل فلز را «گازِ الکترون» می‌بیند؛ برای محاسبهٔ مقاومت کافی است اما برای نیمه‌رسانا (فصلِ ۱۰) مدلِ دیگری لازم است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>یک آمپر چند الکترون در ثانیه است؟</li>
<li>اگر جریانِ یک رشته در طولِ روز از صفر تا <span class="ltr" dir="ltr">13 A</span> و دوباره تا صفر تغییر کند، آیا هنوز «جریانِ مستقیم» است؟ چرا؟</li>
<li>اگر سطحِ مقطعِ کابل دو برابر شود و جریان همان بماند، سرعتِ رانش چه می‌شود؟</li>
<li>آیا در یک سیمِ حاملِ جریان، الکترون‌ها «مصرف» می‌شوند؟ چه چیزی مصرف می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-a-voltage" class="level3" data-number="6.2.2">
<h3 data-number="6.2.2" class="anchored" data-anchor-id="sec-ch06-a-voltage"><span class="header-section-number">6.2.2</span> ولتاژ و انرژی</h3>
<p><strong>شهود.</strong> اگر جریان مانندِ دبیِ آب باشد، <strong>ولتاژ</strong> مانندِ اختلافِ فشار است: چیزی که آب را در لوله به حرکت درمی‌آورد. اما قیاسِ آب حدی دارد که باید بشناسیم: ولتاژ دقیقاً <strong>انرژی به ازای هر واحدِ بار</strong> است، و این تعریف از هر قیاسی کارآمدتر است.</p>
<p><strong>تعریف.</strong> <strong>ولتاژ</strong> یا <strong>اختلافِ پتانسیل</strong> (به انگلیسی <span class="ltr" dir="ltr">voltage</span>) میانِ دو نقطه، کاری است که میدانِ الکتریکی روی یک واحد بارِ مثبت انجام می‌دهد وقتی آن را از نقطهٔ اول به نقطهٔ دوم می‌برد:</p>
<p><span id="eq-ch06-voltage"><span class="math display">\[
V = \frac{W}{Q}
\tag{6.3}\]</span></span></p>
<p>یکایش <strong>ولت</strong> (<span class="ltr" dir="ltr">V</span>) است: یک ولت یعنی یک ژول بر کولن. منبعی مانندِ باتری یا ماژولِ خورشیدی انرژیِ شیمیایی یا نوری را به انرژیِ بارها تبدیل می‌کند و ولتاژِ دو سرش می‌گوید به هر کولن بار چقدر انرژی می‌دهد. در مقاومت، این انرژی به گرما تبدیل می‌شود و ولتاژِ دو سرِ مقاومت می‌گوید هر کولن چقدر انرژی از دست داده است.</p>
<p><strong>ولتاژ همیشه میانِ دو نقطه است.</strong> «ولتاژِ یک نقطه» فقط وقتی معنا دارد که نقطهٔ مرجعی تعریف کرده باشیم. در تحلیلِ مدار یک گره را <strong>مرجع</strong> می‌گیریم و صفر ولت می‌نامیم و ولتاژِ هر گرهِ دیگر را نسبت به آن می‌سنجیم. «زمین» در نقشه‌ها معمولاً همین مرجع است، اما <strong>زمینِ حفاظتی</strong> (اتصال به خاک برای ایمنی) مفهومِ دیگری است که در <a href="#sec-ch06-b-faults" class="quarto-xref"><span>بخش 6.3.11</span></a> و فصلِ ۲۶ می‌آید. قاطی کردنِ این دو، منشأ خطاهای خطرناک است.</p>
<p><strong>قطبیت.</strong> دو سرِ هر منبع یا عنصر را با <span class="math inline">\(+\)</span> و <span class="math inline">\(-\)</span> نشان می‌دهیم: سرِ <span class="math inline">\(+\)</span> پتانسیلِ بالاتری دارد. اگر دو باتریِ <span class="ltr" dir="ltr">12 V</span> را سری ببندیم و <span class="math inline">\(+\)</span> اولی را به <span class="math inline">\(-\)</span> دومی وصل کنیم، ولتاژِ کل <span class="ltr" dir="ltr">24 V</span> است؛ اگر یکی را برعکس ببندیم، صفر. در یک رشتهٔ خورشیدیِ ۲۶ ماژولی، یک ماژولِ برعکس‌بسته‌شده ولتاژ را دو ماژول کم می‌کند و می‌تواند دیودهای میان‌گذر را زیرِ تنشِ نادرست ببرد؛ وارسیِ قطبیت یکی از آزمون‌های پیش از برق‌دار کردن است (فصلِ ۵۰).</p>
<div id="exm-ch06-energy-charge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.3 (انرژیِ بارهای یک رشته)</strong></span> <strong>پرسش.</strong> همان <span class="ltr" dir="ltr">47 196 C</span> بارِ <a href="#exm-ch06-charge" class="quarto-xref">مثال&nbsp;<span>6.1</span></a> از رشته‌ای با ولتاژِ کارِ <span class="math inline">\(V_\text{mp} = 26 \times 41.96 = 1091.0\ \text{V}\)</span> عبور کرده است. این بارها چه انرژی‌ای از رشته گرفته‌اند؟</p>
<p><strong>پاسخ.</strong> از <a href="#eq-ch06-voltage" class="quarto-xref">معادلهٔ&nbsp;<span>6.3</span></a>، <span class="math inline">\(W = Q\,V\)</span>:</p>
<p><span class="math display">\[
W = 47\,196\ \text{C} \times 1091.0\ \text{V} = 5.149\times 10^{7}\ \text{J} = 51.49\ \text{MJ}
\]</span></p>
<p>و چون <span class="math inline">\(1\ \text{kWh} = 3.6\ \text{MJ}\)</span>، این همان <span class="math inline">\(14.30\ \text{kWh}\)</span> است، یعنی دقیقاً انرژیِ یک ساعت کارِ رشته با توانِ <span class="math inline">\(14.30\ \text{kW}\)</span>. <strong>وارسی:</strong> این سازگاری تصادف نیست؛ در بخشِ بعد می‌بینیم که توان برابرِ <span class="math inline">\(V\,I\)</span> است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>«ولتاژِ این سیم <span class="ltr" dir="ltr">230 V</span> است» را دقیق کنید: نسبت به چه؟</li>
<li>یک کولن بار از دو سرِ مقاومتی که ولتاژش <span class="ltr" dir="ltr">5 V</span> است عبور کرده. چه انرژی‌ای به گرما تبدیل شده است؟</li>
<li>دو باتریِ <span class="ltr" dir="ltr">12 V</span> را موازی و با قطبیتِ عکس به هم ببندیم چه می‌شود؟ (به مقاومتِ درونیِ باتری در <a href="#sec-ch06-b-source" class="quarto-xref"><span>بخش 6.3.1</span></a> فکر کنید.)</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-a-emf" class="level3" data-number="6.2.3">
<h3 data-number="6.2.3" class="anchored" data-anchor-id="sec-ch06-a-emf"><span class="header-section-number">6.2.3</span> نیروی محرکهٔ الکتریکی و منابعِ آن</h3>
<p><strong>شهود.</strong> در مقاومت، بارها انرژی <strong>از دست می‌دهند</strong>؛ پس جایی باید باشد که بارها انرژی <strong>بگیرند</strong> و از پتانسیلِ پایین به پتانسیلِ بالا رانده شوند، برخلافِ جهتی که میدانِ الکتریکی به‌تنهایی آن‌ها را می‌برد. این «پمپِ بار» را <strong>منبع</strong> می‌نامیم و انرژی‌ای را که به هر واحدِ بار می‌دهد <strong>نیروی محرکهٔ الکتریکی</strong> (به انگلیسی <span class="ltr" dir="ltr">electromotive force, EMF</span>) با نمادِ <span class="math inline">\(\mathcal{E}\)</span> و یکای ولت. «نیرو» در این نام یادگارِ تاریخی است؛ این کمیت از جنسِ ولتاژ است، نه نیرو.</p>
<p><strong>نیروی محرکه در برابرِ ولتاژِ پایانه.</strong> نیروی محرکه آن چیزی است که منبع «در درونش» فراهم می‌کند؛ ولتاژِ پایانه آن چیزی است که بیرون می‌بینیم. وقتی جریانی کشیده نمی‌شود، این دو برابرند (ولتاژِ مدارِ باز). وقتی جریان کشیده می‌شود، بخشی از نیروی محرکه در مقاومتِ درونیِ منبع از دست می‌رود (<a href="#sec-ch06-b-source" class="quarto-xref"><span>بخش 6.3.1</span></a>). همهٔ منابعِ نیروگاهِ هیبریدی را می‌توان با این دید شناخت:</p>
<div id="tbl-ch06-emf" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch06-emf-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;6.1: منابعِ نیروی محرکه در نیروگاه
</figcaption>
<div aria-describedby="tbl-ch06-emf-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 40%">
<col style="width: 33%">
<col style="width: 8%">
</colgroup>
<thead>
<tr class="header">
<th>منبع</th>
<th>سازوکارِ تبدیل</th>
<th>رفتارِ پایانه</th>
<th style="text-align: center;">فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>باتری (سلولِ الکتروشیمیایی)</td>
<td>انرژیِ پیوندِ شیمیایی ← انرژیِ بار</td>
<td>تقریباً منبعِ ولتاژ؛ ولتاژ با وضعیتِ شارژ آهسته تغییر می‌کند</td>
<td style="text-align: center;">۱۹، ۴۵</td>
</tr>
<tr class="even">
<td>سلولِ خورشیدی</td>
<td>انرژیِ فوتون ← جفتِ الکترون و حفره، جداشده در پیوندگاه</td>
<td>تقریباً منبعِ جریان، محدود به تابش</td>
<td style="text-align: center;">۱۰، ۴۱</td>
</tr>
<tr class="odd">
<td>ژنراتور (توربینِ بادی)</td>
<td>انرژیِ مکانیکی ← القای الکترومغناطیسی</td>
<td>منبعِ ولتاژِ متناوب با امپدانسِ درونی</td>
<td style="text-align: center;">۸، ۱۱</td>
</tr>
<tr class="even">
<td>ترموکوپل (حسگرِ دما)</td>
<td>اختلافِ دما ← اثرِ سیبک</td>
<td>منبعِ ولتاژِ بسیار کوچک (میکروولت تا میلی‌ولت)</td>
<td style="text-align: center;">۳۴</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>میدان درونِ هادی.</strong> در یک هادیِ حاملِ جریان، میدانِ الکتریکیِ کوچکی در طولِ هادی هست که بارها را می‌راند. اگر هادی یکنواخت باشد، این میدان ثابت است و ولتاژ را به‌طورِ خطی در طولِ آن پخش می‌کند: <span class="math inline">\(\mathcal{E}_\text{field} = \Delta V/L\)</span>. این میدان ربطی به ولتاژِ بالای هادی نسبت به زمین ندارد: در فیدرِ نیروگاهِ P، هادیِ مثبت حدودِ <span class="ltr" dir="ltr">1091 V</span> با هادیِ منفی فاصله دارد، اما میدانِ «درونِ» هادی که جریان را می‌راند بسیار کوچک است.</p>
<div id="exm-ch06-field" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.4 (میدانِ درونِ هادیِ فیدر)</strong></span> <strong>پرسش.</strong> افتِ <span class="ltr" dir="ltr">14.92 V</span> فیدرِ نیروگاهِ P (<a href="#exm-ch06-feeder" class="quarto-xref">مثال&nbsp;<span>6.25</span></a>) روی دو هادیِ <span class="ltr" dir="ltr">180 m</span> پخش شده است. میدانِ الکتریکیِ درونِ هر هادی چقدر است؟ آن را با میدانِ عایقِ میانِ دو هادی در کابلی که دو هادیِ آن حدودِ <span class="ltr" dir="ltr">2 cm</span> از هم فاصله دارند مقایسه کنید.</p>
<p><strong>پاسخ.</strong> درونِ هر هادی: <span class="math inline">\(14.92/360 = 0.041\ \text{V/m}\)</span>. میانِ دو هادی (تقریبِ ساده‌ی صفحه‌های موازی): <span class="math inline">\(1091/0.02 \approx 5.5\times 10^{4}\ \text{V/m}\)</span>، یعنی بیش از یک میلیون برابر. <strong>درس:</strong> میدانِ کوچکِ درونِ هادی جریان را می‌راند و افتِ ولتاژ می‌سازد؛ میدانِ بزرگِ درونِ <strong>عایق</strong> است که باید تحمل شود و طراحیِ عایق، ولتاژِ نامیِ کابل و آزمونِ عایق برای همین‌اند (<a href="#sec-ch06-a-materials" class="quarto-xref"><span>بخش 6.2.5</span></a> و فصلِ ۲۴).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ولتاژِ مدارِ بازِ یک منبع با نیروی محرکهٔ آن برابر است؟</li>
<li>در جدولِ <a href="#tbl-ch06-emf" class="quarto-xref">جدول&nbsp;<span>6.1</span></a> کدام منبع به منبعِ جریان نزدیک‌تر است و چرا این برای حفاظت اهمیت دارد؟</li>
<li>میدانِ درونِ هادی با چه کمیت‌هایی تغییر می‌کند؟ اگر مقطعِ فیدر دو برابر شود چه می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-a-ohm" class="level3" data-number="6.2.4">
<h3 data-number="6.2.4" class="anchored" data-anchor-id="sec-ch06-a-ohm"><span class="header-section-number">6.2.4</span> مقاومت، مقاومتِ ویژه و قانونِ اُهم</h3>
<p><strong>شهود.</strong> حرکتِ الکترون‌ها در فلز بی‌مانع نیست: به ارتعاشِ اتم‌ها و ناخالصی‌ها برخورد می‌کنند و بخشی از انرژی‌شان را به‌صورتِ گرما به شبکهٔ اتمی می‌دهند. <strong>مقاومت</strong> (به انگلیسی <span class="ltr" dir="ltr">resistance</span>) اندازهٔ همین مانع است: برای راندنِ یک جریانِ معین، چقدر ولتاژ لازم است.</p>
<p><strong>قانونِ اُهم.</strong> در بسیاری از مواد، به‌ویژه فلزها در دمای ثابت، ولتاژ و جریان با هم متناسب‌اند:</p>
<p><span id="eq-ch06-ohm"><span class="math display">\[
V = R\,I
\tag{6.4}\]</span></span></p>
<p>ضریبِ تناسب، <span class="math inline">\(R\)</span>، مقاومت است و یکایش <strong>اُهم</strong> (<span class="math inline">\(\Omega\)</span>): یک اُهم یعنی یک ولت بر آمپر. عکسِ مقاومت، <strong>رسانایی</strong> <span class="math inline">\(G = 1/R\)</span> است با یکای <strong>زیمنس</strong> (<span class="ltr" dir="ltr">S</span>). <a href="#fig-ch06-basic-loop" class="quarto-xref">شکل&nbsp;<span>6.2</span></a> ساده‌ترین مدار را نشان می‌دهد: منبع، مقاومت، و جای درستِ دو ابزار: <strong>آمپرمتر در مسیرِ جریان (سری)</strong> و <strong>ولت‌متر دو سرِ عنصر (موازی)</strong>.</p>
<div id="fig-ch06-basic-loop" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-basic-loop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-basic-loop.svg" class="img-fluid figure-img" style="width:55.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-basic-loop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.2: ساده‌ترین مدار و جای درستِ آمپرمتر (سری) و ولت‌متر (موازی)
</figcaption>
</figure>
</div>
<p><strong>قانونِ اُهم قانونِ طبیعت نیست.</strong> رابطهٔ <span class="math inline">\(V = RI\)</span> تعریفِ <span class="math inline">\(R\)</span> است و فقط برای موادی که آن را رعایت می‌کنند («اُهمی») <span class="math inline">\(R\)</span> را ثابت می‌کند. یک دیود، یک سلولِ خورشیدی و یک قوسِ الکتریکی اُهمی نیستند: نسبتِ ولتاژ به جریانشان با نقطهٔ کار عوض می‌شود. حتی یک سیمِ مسی هم وقتی داغ شود مقاومتش بالا می‌رود (<a href="#sec-ch06-a-ohm-temp" class="quarto-xref"><span>بخش 6.2.4.1</span></a>). پس هر بار که <span class="math inline">\(V = RI\)</span> می‌نویسیم، در واقع فرض کرده‌ایم «در این بازه، <span class="math inline">\(R\)</span> تقریباً ثابت است».</p>
<p><strong>مقاومتِ یک هادی.</strong> مقاومتِ یک هادیِ یکنواخت با طولش متناسب و با سطحِ مقطعش نسبتِ عکس دارد:</p>
<p><span id="eq-ch06-resistivity"><span class="math display">\[
R = \rho\,\frac{L}{A}
\tag{6.5}\]</span></span></p>
<p>که <span class="math inline">\(\rho\)</span> <strong>مقاومتِ ویژه</strong> (به انگلیسی <span class="ltr" dir="ltr">resistivity</span>) ماده است با یکای <span class="math inline">\(\Omega\cdot\text{m}\)</span>، <span class="math inline">\(L\)</span> طول و <span class="math inline">\(A\)</span> سطحِ مقطع. <strong>استخراجِ شهودی:</strong> دو سیمِ یکسان را پشتِ هم بگذارید؛ جریان باید از هر دو بگذرد و ولتاژ دو برابر لازم است، پس مقاومت با طول متناسب است. دو سیمِ یکسان را کنارِ هم بگذارید؛ جریان میانشان تقسیم می‌شود و برای همان جریانِ کل نصفِ ولتاژ کافی است، پس مقاومت با سطحِ مقطع نسبتِ عکس دارد. <strong>فرض‌ها:</strong> جریان به‌طورِ یکنواخت در مقطع پخش است (در <span class="ltr" dir="ltr">DC</span> درست است؛ در <span class="ltr" dir="ltr">AC</span> با بسامدِ بالا، اثرِ پوستی آن را به هم می‌زند، فصلِ ۲۴)، و ماده و دما در طولِ هادی یکسان است.</p>
<p><a href="#tbl-ch06-materials" class="quarto-xref">جدول&nbsp;<span>6.2</span></a> مقدارهای مرجعِ کتاب را برای دو هادیِ اصلیِ نیروگاه می‌دهد. این‌ها مقدارهای فلزِ خالص در <span class="ltr" dir="ltr">20 °C</span> از منابعِ درسی‌اند؛ استانداردهای کابل برای هادی‌های واقعی عددهای کمی متفاوت می‌دهند که در فصلِ ۲۴ به‌کار می‌روند.</p>
<div id="tbl-ch06-materials" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch06-materials-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;6.2: مقاومتِ ویژه، ضریبِ دمایی و چگالیِ مس و آلومینیوم در <span class="ltr" dir="ltr">20 °C</span>
</figcaption>
<div aria-describedby="tbl-ch06-materials-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: center;">ماده</th>
<th style="text-align: center;"><span class="math inline">\(\rho_{20}\)</span> (<span class="math inline">\(\Omega\cdot\text{m}\)</span>)</th>
<th style="text-align: center;"><span class="math inline">\(\alpha\)</span> (<span class="math inline">\(\text{K}^{-1}\)</span>)</th>
<th style="text-align: center;">چگالی (<span class="math inline">\(\text{g/cm}^3\)</span>)</th>
<th style="text-align: center;">وضعیت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: center;">مس</td>
<td style="text-align: center;"><span class="math inline">\(1.72\times 10^{-8}\)</span></td>
<td style="text-align: center;"><span class="math inline">\(0.00393\)</span></td>
<td style="text-align: center;"><span class="math inline">\(8.96\)</span></td>
<td style="text-align: center;">مقدارِ مرجعِ درسی</td>
</tr>
<tr class="even">
<td style="text-align: center;">آلومینیوم</td>
<td style="text-align: center;"><span class="math inline">\(2.82\times 10^{-8}\)</span></td>
<td style="text-align: center;"><span class="math inline">\(0.00403\)</span></td>
<td style="text-align: center;"><span class="math inline">\(2.70\)</span></td>
<td style="text-align: center;">مقدارِ مرجعِ درسی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch06-resistance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.5 (مقاومتِ یک کابلِ رشته)</strong></span> <strong>پرسش.</strong> مقاومتِ <span class="ltr" dir="ltr">100 m</span> کابلِ مسیِ <span class="ltr" dir="ltr">4 mm²</span> در <span class="ltr" dir="ltr">20 °C</span> چقدر است؟ اگر همین کابل آلومینیومی باشد چه؟</p>
<p><strong>پاسخ.</strong> نخست یکاها: <span class="math inline">\(A = 4\ \text{mm}^2 = 4\times 10^{-6}\ \text{m}^2\)</span>. از <a href="#eq-ch06-resistivity" class="quarto-xref">معادلهٔ&nbsp;<span>6.5</span></a>:</p>
<p><span class="math display">\[
\begin{aligned}
R_\text{Cu} &amp;= 1.72\times 10^{-8} \times \frac{100}{4\times 10^{-6}} = 0.430\ \Omega \\
R_\text{Al} &amp;= 2.82\times 10^{-8} \times \frac{100}{4\times 10^{-6}} = 0.705\ \Omega
\end{aligned}
\]</span></p>
<p><strong>وارسی:</strong> قاعدهٔ سرانگشتیِ مفید: مسِ <span class="ltr" dir="ltr">1 mm²</span> حدودِ <span class="ltr" dir="ltr">17 mΩ</span> بر متر است؛ پس <span class="ltr" dir="ltr">4 mm²</span> حدودِ <span class="ltr" dir="ltr">4.3 mΩ/m</span> و <span class="ltr" dir="ltr">100 m</span> حدودِ <span class="ltr" dir="ltr">0.43 Ω</span>. <strong>خطای رایج:</strong> گذاشتنِ <span class="math inline">\(4\)</span> به‌جای <span class="math inline">\(4\times 10^{-6}\)</span> در مخرج، که پاسخ را یک‌میلیون بار کوچک می‌کند (<a href="#sec-ch06-d-mistakes" class="quarto-xref"><span>بخش 6.5.2</span></a>).</p>
</div>
<div id="exm-ch06-al-vs-cu" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.6 (چرا کابل‌های بزرگ اغلب آلومینیومی‌اند؟)</strong></span> <strong>پرسش.</strong> برای آن‌که یک کابلِ آلومینیومی همان مقاومتِ کابلِ مسی را داشته باشد، سطحِ مقطعش چند برابر و جرمش چند برابر باید باشد؟</p>
<p><strong>پاسخ.</strong> برای <span class="math inline">\(R\)</span> و <span class="math inline">\(L\)</span> یکسان، از <a href="#eq-ch06-resistivity" class="quarto-xref">معادلهٔ&nbsp;<span>6.5</span></a>: <span class="math inline">\(A_\text{Al}/A_\text{Cu} = \rho_\text{Al}/\rho_\text{Cu} = 2.82/1.72 = 1.640\)</span>. جرم برابرِ چگالی × حجم است و حجم با سطحِ مقطع متناسب است:</p>
<p><span class="math display">\[
\frac{m_\text{Al}}{m_\text{Cu}} = \frac{A_\text{Al}}{A_\text{Cu}}\cdot\frac{d_\text{Al}}{d_\text{Cu}}
= 1.640 \times \frac{2.70}{8.96} = 0.494
\]</span></p>
<p>سطحِ مقطعِ کابلِ آلومینیومیِ هم‌ارز ۶۴ درصد بیشتر است (قطرش حدودِ ۲۸ درصد بیشتر) اما <strong>نصفِ</strong> وزنِ کابلِ مسی را دارد، و چون آلومینیوم ارزان‌تر از مس است، برای فیدرهای بزرگ و خطوطِ هوایی اغلب اقتصادی‌تر است. <strong>بهایش:</strong> کابلِ کلفت‌تر جای بیشتری در کانال می‌گیرد، اتصالِ آلومینیوم حساس‌تر است (لایهٔ اکسید، خزش زیرِ فشار و ناسازگاری با مس، که اتصال‌دهندهٔ ویژه می‌خواهد) و کارِ دقیق‌تری در نصب لازم دارد (فصل‌های ۲۴ و ۴۶). <strong>وضعیت:</strong> نسبتِ جرم ساده‌سازی است؛ عایق و غلافِ کابل را نادیده گرفته‌ایم.</p>
</div>
<section id="sec-ch06-a-ohm-temp" class="level4" data-number="6.2.4.1">
<h4 data-number="6.2.4.1" class="anchored" data-anchor-id="sec-ch06-a-ohm-temp"><span class="header-section-number">6.2.4.1</span> مقاومت و دما</h4>
<p>مقاومتِ فلزها با دما بالا می‌رود، چون اتم‌ها تندتر ارتعاش می‌کنند و الکترون‌ها بیشتر پراکنده می‌شوند. در بازهٔ دماهای کاری، یک مدلِ خطی کافی است:</p>
<p><span id="eq-ch06-rho-temp"><span class="math display">\[
\rho(T) = \rho_{20}\,\bigl[1 + \alpha\,(T - 20\,^\circ\text{C})\bigr]
\tag{6.6}\]</span></span></p>
<p>که <span class="math inline">\(\alpha\)</span> <strong>ضریبِ دماییِ مقاومت</strong> است (<a href="#tbl-ch06-materials" class="quarto-xref">جدول&nbsp;<span>6.2</span></a>). برای مس و آلومینیوم <span class="math inline">\(\alpha\)</span> حدودِ <span class="math inline">\(0.004\ \text{K}^{-1}\)</span> است: هر <span class="ltr" dir="ltr">10 °C</span> گرمای بیشتر، حدودِ چهار درصد مقاومتِ بیشتر. <a href="#fig-ch06-resistance-vs-temperature" class="quarto-xref">شکل&nbsp;<span>6.3</span></a> این را نشان می‌دهد. <strong>حدودِ اعتبار:</strong> مدلِ خطی تقریباً از <span class="ltr" dir="ltr">−50</span> تا <span class="ltr" dir="ltr">+200 °C</span> برای فلزهای خالص خوب است؛ بیرون از آن و برای آلیاژها باید جدولِ داده یا مدلِ دقیق‌تر به‌کار برد.</p>
<div id="fig-ch06-resistance-vs-temperature" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-resistance-vs-temperature-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-resistance-vs-temperature.svg" class="img-fluid figure-img" style="width:72.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-resistance-vs-temperature-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.3: مقاومتِ مس و آلومینیوم نسبت به مقدارِ <span class="ltr" dir="ltr">20 °C</span>، با مدلِ خطی
</figcaption>
</figure>
</div>
<p>همین چند درصد در کابل‌های نیروگاه اهمیت دارد: کابلی که زیرِ آفتاب یا در کانالِ پرکابل به <span class="ltr" dir="ltr">70 °C</span> می‌رسد، حدودِ <span class="ltr" dir="ltr">20 %</span> مقاومتِ بیشتری از مقدارِ جدولِ <span class="ltr" dir="ltr">20 °C</span> دارد، پس افتِ ولتاژ و تلفاتش هم <span class="ltr" dir="ltr">20 %</span> بیشتر است. در محاسبهٔ فیدرِ نیروگاهِ P دمای هادی را <span class="ltr" dir="ltr">50 °C</span> فرض می‌کنیم (فرضِ <span class="ltr" dir="ltr">A-019</span> در <a href="#tbl-ch06-assumptions" class="quarto-xref">جدول&nbsp;<span>6.6</span></a>).</p>
<div id="exm-ch06-ohm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.7 (اُهمی و غیرِاُهمی)</strong></span> <strong>پرسش.</strong> (الف) منبعی <span class="ltr" dir="ltr">12 V</span> به مقاومتِ <span class="ltr" dir="ltr">4 Ω</span> وصل است؛ جریان چقدر است؟ (ب) یک رشتهٔ خورشیدی در یک لحظه با ولتاژِ <span class="ltr" dir="ltr">1040.8 V</span> جریانِ <span class="ltr" dir="ltr">13.01 A</span> می‌دهد و در لحظهٔ دیگر با <span class="ltr" dir="ltr">558.9 V</span> جریانِ <span class="ltr" dir="ltr">13.97 A</span>. «مقاومتِ رشته» چقدر است؟</p>
<p><strong>پاسخ.</strong> (الف) از <a href="#eq-ch06-ohm" class="quarto-xref">معادلهٔ&nbsp;<span>6.4</span></a>، <span class="math inline">\(I = V/R = 12/4 = 3\ \text{A}\)</span>. (ب) نسبتِ <span class="math inline">\(V/I\)</span> در لحظهٔ اول <span class="ltr" dir="ltr">80 Ω</span> و در لحظهٔ دوم <span class="ltr" dir="ltr">40 Ω</span> است. این‌ها مقاومتِ <strong>باری</strong> است که به رشته وصل کرده‌ایم (<a href="#exm-ch06-pv-load" class="quarto-xref">مثال&nbsp;<span>6.24</span></a>)، نه خاصیتِ رشته. رشتهٔ خورشیدی اُهمی نیست و نمی‌توان یک «مقاومت» به آن نسبت داد؛ رفتارش را منحنیِ جریان–ولتاژ توصیف می‌کند (<a href="#sec-ch06-b-source" class="quarto-xref"><span>بخش 6.3.1</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر طولِ یک کابل سه برابر و سطحِ مقطعش دو برابر شود، مقاومتش چند برابر می‌شود؟</li>
<li>مقاومتِ یک هادیِ مسی از <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">90 °C</span> چند درصد بالا می‌رود؟</li>
<li>چرا «قانونِ اُهم» را بهتر است «مدلِ اُهمی» بنامیم؟</li>
<li>رسانایی <span class="ltr" dir="ltr">0.5 S</span> یعنی چه مقاومتی؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch06-a-materials" class="level3" data-number="6.2.5">
<h3 data-number="6.2.5" class="anchored" data-anchor-id="sec-ch06-a-materials"><span class="header-section-number">6.2.5</span> رسانا، نیمه‌رسانا، عایق: طیفِ مقاومتِ ویژه</h3>
<p><strong>شهود.</strong> در فلز، الکترون‌های آزاد فراوان‌اند؛ در عایق تقریباً هیچ الکترونِ آزادی نیست؛ در نیمه‌رسانا، تعدادِ حامل‌ها اندک است اما با دما، نور و ناخالصی به‌شدت تغییر می‌کند. نتیجه، گسترهٔ شگفت‌انگیزی است: مقاومتِ ویژهٔ بهترین عایقِ کابل حدودِ <span class="math inline">\(10^{24}\)</span> برابرِ مس است (<a href="#fig-ch06-resistivity" class="quarto-xref">شکل&nbsp;<span>6.4</span></a>). هیچ کمیتِ فیزیکیِ دیگری در مهندسیِ روزمره چنین گستره‌ای ندارد.</p>
<div id="fig-ch06-resistivity" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-resistivity-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-resistivity.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-resistivity-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.4: مقاومتِ ویژهٔ مواد، مقیاسِ لگاریتمی (مرتبهٔ بزرگی، مقدارهای درسی)؛ آب و نیمه‌رسانا به دما، ناخالصی و شوری بسیار وابسته‌اند
</figcaption>
</figure>
</div>
<p>سه نتیجهٔ مهندسی از این شکل:</p>
<ol type="1">
<li><strong>نقره، مس و آلومینیوم</strong> بهترین رساناهای مقرون‌به‌صرفه‌اند؛ نقره کمی بهتر از مس است اما فقط در پوششِ تماس‌ها به‌کار می‌رود (فصلِ ۴۶).</li>
<li><strong>فولاد</strong> ده تا چهل برابر مقاومتِ مس را دارد؛ سازه‌های فولادی جریانِ خطا را حمل می‌کنند اما هادیِ خوبی برای انتقالِ انرژی نیستند. همین فولاد در <strong>زمین‌کردن</strong> نقش دارد (فصلِ ۲۶).</li>
<li><strong>آب و خاک</strong> میانِ رسانا و عایق‌اند و مقدارشان به شوری و رطوبت بسیار وابسته است: خاکِ مرطوب جریانِ نشتی را می‌برد و همین هم دلیلِ خطرِ برق‌گرفتگی در زمینِ خیس است و هم مبنای سامانهٔ زمین‌کردن (فصل‌های ۲۶ و ۲۹).</li>
</ol>
<p><strong>مقاومتِ عایقِ یک کابل.</strong> عایق هم مقاومتِ محدودی دارد و جریانِ بسیار کوچکی از هادی به بیرون نشت می‌کند. جریانِ نشتی <strong>شعاعی</strong> است، از هادی به سمتِ سطحِ بیرونیِ عایق (<a href="#fig-ch06-insulation-geometry" class="quarto-xref">شکل&nbsp;<span>6.5</span></a>). عایق را به حلقه‌های نازکی به ضخامتِ <span class="math inline">\(\mathrm{d}r\)</span> تقسیم می‌کنیم. جریان از هر حلقه به ترتیب می‌گذرد، پس حلقه‌ها <strong>سری</strong>‌اند. مقاومتِ یک حلقه، با «طولِ» <span class="math inline">\(\mathrm{d}r\)</span> در جهتِ جریان و «سطحِ» <span class="math inline">\(2\pi r L\)</span>:</p>
<p><span id="eq-ch06-insulation"><span class="math display">\[
\mathrm{d}R = \frac{\rho\,\mathrm{d}r}{2\pi r L}
\qquad\Rightarrow\qquad
R_\text{ins} = \int_{r_1}^{r_2} \frac{\rho\,\mathrm{d}r}{2\pi r L} = \frac{\rho}{2\pi L}\,\ln\frac{r_2}{r_1}
\tag{6.7}\]</span></span></p>
<p><strong>دو نکتهٔ شگفت.</strong> (۱) مقاومتِ عایق با طولِ کابل نسبتِ <strong>عکس</strong> دارد: کابلِ بلندتر مسیرهای نشتیِ بیشتری <strong>موازی</strong> کنارِ هم دارد. این درست برعکسِ مقاومتِ هادی است. (۲) ضخامتِ عایق فقط با لگاریتم اثر دارد: دو برابر کردنِ ضخامت، مقاومتِ عایق را دو برابر نمی‌کند.</p>
<div id="fig-ch06-insulation-geometry" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-insulation-geometry-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-insulation-geometry.svg" class="img-fluid figure-img" style="width:62.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-insulation-geometry-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.5: نشتِ شعاعی از عایقِ استوانه‌ای: حلقه‌های نازک سری‌اند
</figcaption>
</figure>
</div>
<div id="exm-ch06-insulation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.8 (مقاومتِ عایقِ کابل و آرایه)</strong></span> <strong>پرسش.</strong> (الف) مقاومتِ عایقِ <span class="ltr" dir="ltr">100 m</span> کابلِ رشته را با شعاعِ هادیِ <span class="ltr" dir="ltr">1.13 mm</span> (مقطعِ <span class="ltr" dir="ltr">4 mm²</span>)، شعاعِ بیرونیِ <span class="ltr" dir="ltr">2.9 mm</span> و مقاومتِ ویژهٔ عایقِ <span class="math inline">\(10^{13}\ \Omega\cdot\text{m}\)</span> (فرضی، محافظه‌کارانه برای عایقِ کهنه) حساب کنید. (ب) اگر مقاومتِ عایقِ هر ماژول نسبت به قابش در هوای خشک <span class="ltr" dir="ltr">1 GΩ</span> و در صبحِ مرطوب <span class="ltr" dir="ltr">50 MΩ</span> باشد (هر دو فرضی)، مقاومتِ عایقِ کلِ آرایهٔ یک اینورتر (هفت جعبهٔ تجمیع، ۴۳۶۸ ماژول) و کلِ نیروگاه چقدر است؟</p>
<p><strong>پاسخ.</strong> (الف) از <a href="#eq-ch06-insulation" class="quarto-xref">معادلهٔ&nbsp;<span>6.7</span></a>:</p>
<p><span class="math display">\[
R_\text{ins} = \frac{10^{13}}{2\pi \times 100}\,\ln\frac{2.9}{1.13} = 1.59\times 10^{10} \times 0.942 = 1.5\times 10^{10}\ \Omega
\]</span></p>
<p>یعنی حدودِ <span class="ltr" dir="ltr">15 GΩ</span>. (ب) مسیرهای نشتیِ ماژول‌ها همه میانِ مدار و قاب‌های زمین‌شده‌اند، پس <strong>موازی</strong>‌اند و مقاومتِ کل برابرِ مقاومتِ یک ماژول تقسیم بر تعداد است:</p>
<pre class="text"><code>100 m PV cable, rho_ins = 1e13 ohm m (assumed), r1 = 1.13 mm, r2 = 2.9 mm:
    R_ins = 15.0 GOhm
modules dry: 1000 MOhm each (assumed); 4368 modules on one inverter -&gt; 228.9
    kOhm; whole plant (109,096) -&gt; 9.17 kOhm
modules wet morning: 50 MOhm each (assumed); 4368 modules on one inverter -&gt;
    11.4 kOhm; whole plant (109,096) -&gt; 0.46 kOhm</code></pre>
<p>در صبحِ مرطوب، مقاومتِ عایقِ آرایهٔ یک اینورتر از حدودِ <span class="ltr" dir="ltr">229 kΩ</span> به <span class="ltr" dir="ltr">11 kΩ</span> می‌افتد و برای کلِ نیروگاه زیرِ <span class="ltr" dir="ltr">1 kΩ</span> می‌رسد، <strong>بی آن‌که هیچ عیبی در کار باشد</strong>. <strong>پیامدها:</strong> (۱) پایشِ عایق باید آستانهٔ هشدار را با <strong>اندازهٔ آرایه</strong> تنظیم کند؛ آستانهٔ مناسب برای یک خانه برای یک نیروگاه بی‌معناست (آستانه‌های واقعی را اینورتر و استانداردِ حاکم می‌دهند)؛ (۲) هشدارهای عایقِ صبحگاهی که با خشک شدنِ هوا برطرف می‌شوند رایج‌اند، اما «رایج» به معنای «بی‌خطر» نیست: یک اتصال‌دهندهٔ آب‌خورده هم همین الگو را دارد (فصلِ ۵۲)؛ (۳) تقسیمِ آرایه به بخش‌های کوچک‌تر برای پایش، یافتنِ عیب را آسان‌تر می‌کند.</p>
</div>
</section>
<section id="sec-ch06-a-nonohmic" class="level3" data-number="6.2.6">
<h3 data-number="6.2.6" class="anchored" data-anchor-id="sec-ch06-a-nonohmic"><span class="header-section-number">6.2.6</span> عناصرِ غیرِاُهمی</h3>
<p>بسیاری از عناصرِ مهمِ نیروگاه عمداً <strong>غیرِاُهمی</strong>‌اند؛ رفتارِ غیرخطی‌شان دقیقاً همان کاری است که از آن‌ها می‌خواهیم:</p>
<ul>
<li><strong>دیود</strong> (به انگلیسی <span class="ltr" dir="ltr">diode</span>) جریان را در یک جهت عبور می‌دهد و در جهتِ دیگر می‌بندد. رابطهٔ جریان–ولتاژِ آن را <strong>قانونِ شاکلی</strong> می‌دهد: <span class="math inline">\(I = I_\text{s}\,\bigl(e^{V/(n V_\text{T})} - 1\bigr)\)</span> که <span class="math inline">\(V_\text{T} = kT/q \approx 25.7\ \text{mV}\)</span> در <span class="ltr" dir="ltr">25 °C</span> ولتاژِ گرمایی است. این رابطه در فصلِ ۱۰ هستهٔ مدلِ سلولِ خورشیدی می‌شود (<a href="#fig-ch06-nonohmic-iv" class="quarto-xref">شکل&nbsp;<span>6.6</span></a>). دیودها در ماژول به‌عنوانِ <strong>دیودِ میان‌گذر</strong> (فصلِ ۱۰) و در اینورتر و یکسوساز (فصلِ ۹) به‌کار می‌روند.</li>
<li><strong>ترمیستور</strong>: مقاومتی که با دما به‌شدت تغییر می‌کند؛ نوعِ <span class="ltr" dir="ltr">NTC</span> با گرما کم‌مقاومت و نوعِ <span class="ltr" dir="ltr">PTC</span> پرمقاومت می‌شود. در حسگرهای دما و محدودکردنِ جریانِ هجومی.</li>
<li><strong>وریستور</strong> (مقاومتِ وابسته به ولتاژ): تا ولتاژِ معینی تقریباً عایق است و بالای آن به‌شدت رسانا می‌شود؛ قلبِ بسیاری از <strong>برق‌گیرها</strong> (<a href="#sec-ch06-c-induction" class="quarto-xref"><span>بخش 6.4.8</span></a> و فصلِ ۲۶).</li>
<li><strong>المانِ فیوز</strong>: تا گرم نشده تقریباً اُهمی است؛ با جریانِ زیاد گرم و ذوب می‌شود و مدار را باز می‌کند.</li>
<li><strong>قوس</strong>: هر چه جریانش بیشتر شود، ولتاژش کمتر یا ثابت می‌ماند (رفتارِ «مقاومتِ منفی»)، که پایداری و خاموش کردنش را دشوار می‌کند (<a href="#sec-ch06-c-arcs" class="quarto-xref"><span>بخش 6.4.6</span></a>).</li>
</ul>
<div id="fig-ch06-nonohmic-iv" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-nonohmic-iv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-nonohmic-iv.svg" class="img-fluid figure-img" style="width:72.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-nonohmic-iv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.6: مقاومتِ اُهمی (خطِ راست) در برابرِ دیودِ سیلیسیمی (نمایی)
</figcaption>
</figure>
</div>
<div id="exm-ch06-diode" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.9 (دیودِ مسدودکننده در رشته: ارزشش را دارد؟)</strong></span> <strong>پرسش.</strong> در گذشته گاهی در هر رشته یک <strong>دیودِ مسدودکننده</strong> می‌گذاشتند تا جریانِ برگشتیِ رشته‌های دیگر (<a href="#exm-ch06-backfeed" class="quarto-xref">مثال&nbsp;<span>6.37</span></a>) را ببندد. اگر افتِ مستقیمِ دیود <span class="ltr" dir="ltr">0.7 V</span> باشد، در جریانِ <span class="ltr" dir="ltr">13.11 A</span> چه تلفاتی دارد؟ برای ۴۱۹۶ رشتهٔ نیروگاهِ P چه؟ و دو برابر شدنِ جریانِ دیود چقدر ولتاژِ بیشتر می‌خواهد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>blocking diode, forward drop 0.7 V at 13.11 A: 9.18 W per string
4196 strings: 38.5 kW = 0.064 % of the string voltage
diode current ratio for +59.2 mV: 10.02</code></pre>
<p>هر رشته <span class="ltr" dir="ltr">9.2 W</span> و کلِ نیروگاه <span class="ltr" dir="ltr">38.5 kW</span>: پیوسته در همهٔ ساعت‌های تولید، به اضافهٔ گرمایی که باید از جعبهٔ تجمیع بیرون برود و یک قطعهٔ دیگر که ممکن است خراب شود. فیوزِ رشته (1) همان حفاظت را تقریباً بی‌تلفات می‌دهد؛ به همین دلیل دیودِ مسدودکننده در نیروگاه‌های امروزی رایج نیست. ستونِ آخرِ خروجی نشان می‌دهد چرا دیود «تقریباً» ولتاژِ ثابتی دارد: برای ده برابر کردنِ جریان فقط حدودِ <span class="ltr" dir="ltr">59 mV</span> ولتاژِ بیشتر لازم است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مقاومتِ عایقِ یک کابل با طولش کم می‌شود، در حالی که مقاومتِ هادی‌اش زیاد می‌شود؟</li>
<li>اگر ضخامتِ عایق دو برابر شود (<span class="math inline">\(r_2\)</span> از <span class="ltr" dir="ltr">2.9</span> به <span class="ltr" dir="ltr">4.67 mm</span>)، مقاومتِ عایق چند برابر می‌شود؟</li>
<li>چرا وریستور برای برق‌گیر مناسب است اما برای محدود کردنِ جریانِ پیوسته نه؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-a-power" class="level3" data-number="6.2.7">
<h3 data-number="6.2.7" class="anchored" data-anchor-id="sec-ch06-a-power"><span class="header-section-number">6.2.7</span> توان و انرژی</h3>
<p><strong>استخراج.</strong> از <a href="#eq-ch06-voltage" class="quarto-xref">معادلهٔ&nbsp;<span>6.3</span></a>، هر کولن بار که از اختلافِ پتانسیلِ <span class="math inline">\(V\)</span> بگذرد، انرژیِ <span class="math inline">\(V\)</span> ژول مبادله می‌کند. در هر ثانیه <span class="math inline">\(I\)</span> کولن می‌گذرد. پس انرژی در واحدِ زمان، یعنی <strong>توان</strong>، چنین است:</p>
<p><span id="eq-ch06-power"><span class="math display">\[
P = V\,I
\tag{6.8}\]</span></span></p>
<p>و با جای‌گذاریِ قانونِ اُهم برای یک مقاومت، دو شکلِ دیگر:</p>
<p><span id="eq-ch06-power-r"><span class="math display">\[
P = R\,I^2 = \frac{V^2}{R}
\tag{6.9}\]</span></span></p>
<p>یکای توان <strong>وات</strong> (<span class="ltr" dir="ltr">W</span>) است: یک ژول در ثانیه، یا یک ولت × یک آمپر. <a href="#eq-ch06-power" class="quarto-xref">معادلهٔ&nbsp;<span>6.8</span></a> برای <strong>هر</strong> عنصر درست است، اُهمی یا نه؛ <a href="#eq-ch06-power-r" class="quarto-xref">معادلهٔ&nbsp;<span>6.9</span></a> فقط برای مقاومت. <strong>قراردادِ علامت:</strong> اگر جریان از سرِ <span class="math inline">\(+\)</span> یک عنصر وارد شود، عنصر توان <strong>جذب</strong> می‌کند (<span class="math inline">\(P&gt;0\)</span>، مثلِ بار)؛ اگر از سرِ <span class="math inline">\(+\)</span> خارج شود، توان <strong>تحویل</strong> می‌دهد (مثلِ منبع). این قرارداد در <a href="#exm-ch06-node" class="quarto-xref">مثال&nbsp;<span>6.16</span></a> به‌کار می‌آید.</p>
<p><strong>انرژی</strong> حاصلِ توان در زمان است (<a href="01-book-and-project.html#eq-ch01-energy" class="quarto-xref">معادلهٔ&nbsp;<span>1.1</span></a> در فصلِ ۱): <span class="math inline">\(E = P\,t\)</span> برای توانِ ثابت، و در حالتِ کلی سطحِ زیرِ نمودارِ توان. در صنعتِ برق انرژی را با <strong>وات‌ساعت</strong> می‌شمارند: <span class="math inline">\(1\ \text{Wh} = 3600\ \text{J}\)</span>.</p>
<p><strong>بازده</strong> (به انگلیسی <span class="ltr" dir="ltr">efficiency</span>)، با نمادِ <span class="math inline">\(\eta\)</span>، نسبتِ توانِ مفیدِ خروجی به توانِ ورودی است: <span class="math inline">\(\eta = P_\text{out}/P_\text{in}\)</span>. هر تبدیل و هر انتقال بازدهی کمتر از یک دارد؛ باقیِ انرژی معمولاً به گرما تبدیل می‌شود.</p>
<div id="exm-ch06-power" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.10 (توانِ رشته، گرمای مقاومت)</strong></span> <strong>پرسش.</strong> (الف) توانِ رشتهٔ ۲۶ ماژولی در شرایطِ استاندارد چقدر است؟ (ب) جریانِ <span class="ltr" dir="ltr">3 A</span> در مقاومتِ <span class="ltr" dir="ltr">4 Ω</span> چه گرمایی تولید می‌کند؟ اگر جریان دو برابر شود چه؟</p>
<p><strong>پاسخ.</strong> (الف) <span class="math inline">\(P = 1091.0\ \text{V} \times 13.11\ \text{A} = 14\,303\ \text{W} = 14.30\ \text{kW}\)</span>، که با <span class="math inline">\(26 \times 550\ \text{W} = 14.30\ \text{kW}\)</span> برگهٔ داده می‌خواند. (ب) <span class="math inline">\(P = R I^2 = 4 \times 3^2 = 36\ \text{W}\)</span>؛ با <span class="ltr" dir="ltr">6 A</span>، <span class="math inline">\(4 \times 36 = 144\ \text{W}\)</span>: <strong>دو برابر شدنِ جریان، گرما را چهار برابر می‌کند</strong>. این مهم‌ترین نتیجهٔ عملیِ این بخش است و دلیلِ این‌که نیروگاه‌ها توان را با ولتاژِ بالا و جریانِ کم منتقل می‌کنند (<a href="#sec-ch06-plantp" class="quarto-xref"><span>بخش 6.6</span></a> و فصلِ ۲۵).</p>
</div>
<div id="exm-ch06-efficiency" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.11 (انرژی و بازده)</strong></span> <strong>پرسش.</strong> یک گرم‌کنِ <span class="ltr" dir="ltr">2 kW</span> سه ساعت کار می‌کند. انرژیِ مصرفی چقدر است؟ اگر فیدری <span class="ltr" dir="ltr">343.2 kW</span> را با <span class="ltr" dir="ltr">4.69 kW</span> تلفات منتقل کند، بازدهش چیست؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(E = 2\ \text{kW} \times 3\ \text{h} = 6\ \text{kWh} = 21.6\ \text{MJ}\)</span>. بازدهِ فیدر: <span class="math inline">\(\eta = (343.2 - 4.69)/343.2 = 0.9863\)</span>، یعنی <span class="ltr" dir="ltr">98.63 %</span>. <strong>دقت:</strong> تلفاتِ <span class="ltr" dir="ltr">1.37 %</span> در ساعتِ اوج است؛ تلفاتِ <strong>انرژیِ</strong> سالانه کمتر است، چون تلفات با مجذورِ جریان می‌رود و بیشترِ ساعت‌ها جریان کمتر از اوج است (<a href="#exm-ch06-annual-loss" class="quarto-xref">مثال&nbsp;<span>6.27</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا <a href="#eq-ch06-power" class="quarto-xref">معادلهٔ&nbsp;<span>6.8</span></a> برای دیود هم درست است اما <a href="#eq-ch06-power-r" class="quarto-xref">معادلهٔ&nbsp;<span>6.9</span></a> نه؟</li>
<li>لامپی <span class="ltr" dir="ltr">100 W</span> با <span class="ltr" dir="ltr">230 V</span> کار می‌کند. جریان و مقاومتش (در حالِ کار) چقدر است؟</li>
<li>یک نیروگاه <span class="ltr" dir="ltr">1 MW</span> را با <span class="ltr" dir="ltr">1 kV</span> یا با <span class="ltr" dir="ltr">10 kV</span> منتقل می‌کند و مقاومتِ مسیر یکی است. نسبتِ تلفاتِ دو حالت چقدر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-a-integral" class="level3" data-number="6.2.8">
<h3 data-number="6.2.8" class="anchored" data-anchor-id="sec-ch06-a-integral"><span class="header-section-number">6.2.8</span> انرژی به‌عنوانِ سطحِ زیرِ منحنیِ توان</h3>
<p>توانِ نیروگاه‌های خورشیدی و بادی ثابت نیست؛ پس <span class="math inline">\(E = Pt\)</span> کافی نیست. اگر توان تابعی از زمان باشد، انرژی در یک بازه <strong>انتگرالِ</strong> توان است:</p>
<p><span id="eq-ch06-energy-integral"><span class="math display">\[
E = \int_{t_1}^{t_2} P(t)\,\mathrm{d}t
\tag{6.10}\]</span></span></p>
<p>یعنی سطحِ زیرِ نمودارِ توان (<a href="#fig-ch06-sine-day" class="quarto-xref">شکل&nbsp;<span>6.7</span></a>). در عمل، داده‌ها نمونه‌های گسسته‌اند (مثلاً مقدارِ میانگینِ هر ساعت در بستهٔ داده) و انتگرال با جمع تقریب زده می‌شود. فصلِ ۳ روش‌های عددیِ انتگرال‌گیری را می‌سازد؛ این‌جا یک نمونهٔ ملموس را می‌بینیم.</p>
<div id="fig-ch06-sine-day" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-sine-day-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-sine-day.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-sine-day-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.7: توانِ یک رشته در یک روزِ صافِ آرمانی و تقریبِ ذوزنقه‌ایِ انرژی با نمونه‌های ساعتی
</figcaption>
</figure>
</div>
<div id="exm-ch06-integral" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.12 (انرژیِ یک روزِ آفتابی)</strong></span> <strong>پرسش.</strong> توانِ یک رشته در یک روزِ صافِ آرمانی را با <span class="math inline">\(P(t) = 14.3\,\sin\bigl(\pi(t - 6)/12\bigr)\)</span> کیلووات از ساعتِ ۶ تا ۱۸ مدل کنید (مدلِ آموزشی). انرژیِ روز را دقیق حساب کنید و با جمعِ نمونه‌های ساعتی به روش‌های مستطیل، ذوزنقه و سیمپسون مقایسه کنید.</p>
<p><strong>پاسخِ دقیق.</strong> با تغییرِ متغیرِ <span class="math inline">\(u = \pi(t - 6)/12\)</span>:</p>
<p><span class="math display">\[
E = 14.3 \int_{6}^{18} \sin\frac{\pi(t - 6)}{12}\,\mathrm{d}t
= 14.3 \times \frac{12}{\pi}\int_{0}^{\pi}\sin u\,\mathrm{d}u
= 14.3 \times \frac{24}{\pi} = 109.24\ \text{kWh}
\]</span></p>
<p><strong>تقریب‌های عددی</strong> (برنامهٔ همراه):</p>
<pre class="text"><code>P(t) = 14.30 kW sin(pi (t - 6)/12), 06:00 to 18:00
exact integral = 14.30 x 24/pi = 109.244 kWh
hourly samples: left rectangles 108.619, trapezoid 108.619, Simpson 109.247
    kWh
errors: rectangles -0.625, trapezoid -0.625, Simpson +0.0029 kWh
data pack summer day, one string, screening model: 106.9 kWh (sum of hourly
    means x 1 h)</code></pre>
<p>مستطیل‌های چپ و ذوزنقه این‌جا یک عدد داده‌اند، چون توان در دو سرِ بازه صفر است و دو روش فقط در وزنِ نقطه‌های دو سر فرق دارند. خطای آن‌ها <span class="ltr" dir="ltr">0.6 kWh</span> (حدودِ <span class="ltr" dir="ltr">0.6 %</span>) است و خطای سیمپسون، که منحنی را با سهمی‌ها تقریب می‌زند، حدودِ <span class="ltr" dir="ltr">0.003 kWh</span>. <strong>درسِ مهم دربارهٔ دادهٔ ساعتی:</strong> اگر داده <strong>مقدارِ لحظه‌ایِ</strong> سرِ ساعت باشد، روشِ انتگرال‌گیری مهم است؛ اگر <strong>میانگینِ</strong> ساعت باشد (مانندِ بستهٔ دادهٔ نیروگاهِ P، <a href="01-book-and-project.html#sec-ch01-c-datapack" class="quarto-xref"><span>بخش 1.4.3</span></a>)، جمعِ میانگین‌ها ضربدر یک ساعت <strong>دقیقاً</strong> انرژیِ ساعت است و هیچ تقریبِ ذوزنقه‌ای لازم نیست. خواندنِ واژه‌نامهٔ داده پیش از محاسبه همین را روشن می‌کند (فصلِ ۵). سطرِ آخرِ خروجی همین کار را برای روزِ تابستانیِ بسته انجام داده است: <span class="ltr" dir="ltr">106.9 kWh</span> برای یک رشته با مدلِ غربالگری.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>«ساعتِ آفتابیِ معادل» یک روز را تعریف کنید: انرژیِ روز تقسیم بر توانِ نامی. برای مدلِ سینوسیِ بالا چند ساعت است؟ (<span class="math inline">\(24/\pi \approx 7.64\)</span>)</li>
<li>چرا روشِ مستطیل‌ها با نمونه‌برداری از <strong>وسطِ</strong> هر بازه (روشِ نقطهٔ میانی) از مستطیلِ چپ دقیق‌تر است؟</li>
<li>اگر توانِ یک توربین را هر ده دقیقه یک بار لحظه‌ای ثبت کنیم، برای انرژیِ روزانه کدام روش را پیشنهاد می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-a-series" class="level3" data-number="6.2.9">
<h3 data-number="6.2.9" class="anchored" data-anchor-id="sec-ch06-a-series"><span class="header-section-number">6.2.9</span> مدارهای سری و موازی</h3>
<p><strong>سری.</strong> عناصری که پشتِ سرِ هم و بی‌انشعاب بسته شده‌اند، <strong>جریانِ یکسانی</strong> دارند و ولتاژهایشان جمع می‌شود (<a href="#fig-ch06-series-parallel" class="quarto-xref">شکل&nbsp;<span>6.8</span></a>، چپ). مقاومتِ معادلِ مقاومت‌های سری:</p>
<p><span id="eq-ch06-series"><span class="math display">\[
R_\text{eq} = R_1 + R_2 + \dots + R_n
\tag{6.11}\]</span></span></p>
<p><strong>موازی.</strong> عناصری که دو سرشان به دو گرهِ مشترک بسته است، <strong>ولتاژِ یکسانی</strong> دارند و جریان‌هایشان جمع می‌شود (<a href="#fig-ch06-series-parallel" class="quarto-xref">شکل&nbsp;<span>6.8</span></a>، راست). رسانایی‌ها جمع می‌شوند:</p>
<p><span id="eq-ch06-parallel"><span class="math display">\[
\frac{1}{R_\text{eq}} = \frac{1}{R_1} + \frac{1}{R_2} + \dots + \frac{1}{R_n}
\tag{6.12}\]</span></span></p>
<p>مقاومتِ معادلِ موازی همیشه <strong>کمتر از کوچک‌ترین</strong> مقاومتِ شاخه‌هاست؛ این یک وارسیِ سریع است. برای دو مقاومت: <span class="math inline">\(R_\text{eq} = R_1 R_2/(R_1 + R_2)\)</span> («حاصل‌ضرب بر حاصل‌جمع»).</p>
<div id="fig-ch06-series-parallel" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-series-parallel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-series-parallel.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-series-parallel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.8: مقاومت‌های سری (جریانِ یکسان) و موازی (ولتاژِ یکسان) و معادلشان
</figcaption>
</figure>
</div>
<p><strong>تقسیم‌کنندهٔ ولتاژ و جریان.</strong> در دو مقاومتِ سری با ولتاژِ کلِ <span class="math inline">\(V\)</span>، ولتاژِ دو سرِ هر کدام با مقاومتش متناسب است: <span class="math inline">\(V_2 = V\,R_2/(R_1 + R_2)\)</span>. در دو مقاومتِ موازی با جریانِ کلِ <span class="math inline">\(I\)</span>، جریانِ هر شاخه با <strong>رسانایی</strong>‌اش متناسب است: <span class="math inline">\(I_1 = I\,R_2/(R_1 + R_2)\)</span>، یعنی شاخهٔ کم‌مقاومت‌تر جریانِ بیشتری می‌برد.</p>
<div id="exm-ch06-series-parallel" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.13 (ساده‌سازی و تقسیم)</strong></span> <strong>پرسش.</strong> (الف) مقاومتِ معادلِ <span class="ltr" dir="ltr">4</span>، <span class="ltr" dir="ltr">6</span> و <span class="ltr" dir="ltr">12 Ω</span> را در حالتِ سری و موازی بیابید. (ب) منبعِ <span class="ltr" dir="ltr">12 V</span> دو سرِ <span class="ltr" dir="ltr">4 Ω</span> و <span class="ltr" dir="ltr">8 Ω</span> سری است؛ ولتاژِ دو سرِ <span class="ltr" dir="ltr">8 Ω</span> چقدر است؟</p>
<p><strong>پاسخ.</strong> (الف) سری: <span class="math inline">\(4 + 6 + 12 = 22\ \Omega\)</span>. موازی: <span class="math inline">\(1/R_\text{eq} = 1/4 + 1/6 + 1/12 = (3 + 2 + 1)/12 = 1/2\)</span>، پس <span class="math inline">\(R_\text{eq} = 2\ \Omega\)</span>، کمتر از <span class="ltr" dir="ltr">4 Ω</span>، درست. (ب) <span class="math inline">\(V_2 = 12 \times 8/(4 + 8) = 8\ \text{V}\)</span>.</p>
</div>
<div id="exm-ch06-busbar" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.14 (ماژول‌های سری، رشته‌های موازی)</strong></span> <strong>پرسش.</strong> در نیروگاهِ P، ۲۶ ماژول در هر رشته سری‌اند و ۲۴ رشته در جعبهٔ تجمیع موازی می‌شوند (فرض‌های <span class="ltr" dir="ltr">A-014</span> و <span class="ltr" dir="ltr">A-015</span>). ولتاژ و جریانِ خروجیِ جعبهٔ تجمیع در شرایطِ استاندارد چقدر است؟</p>
<p><strong>پاسخ.</strong> سری: جریانِ یکسان، ولتاژها جمع: <span class="math inline">\(V = 26 \times 41.96 = 1091.0\ \text{V}\)</span>، <span class="math inline">\(I = 13.11\ \text{A}\)</span>. موازی: ولتاژِ یکسان، جریان‌ها جمع: <span class="math inline">\(I = 24 \times 13.11 = 314.64\ \text{A}\)</span>، <span class="math inline">\(V = 1091.0\ \text{V}\)</span>. توان: <span class="math inline">\(1091.0 \times 314.64 = 343.3\ \text{kW}\)</span>، که با <span class="math inline">\(24 \times 26 \times 550\ \text{W} = 343.2\ \text{kW}\)</span> در حدِ گردکردن می‌خواند. <strong>محدودیتِ مدل:</strong> فرض کرده‌ایم همهٔ رشته‌ها دقیقاً یکسان‌اند. در واقعیت ولتاژِ رشته‌ها اندکی فرق دارد و رشته‌های موازی، ولتاژِ مشترکی را می‌پذیرند که برای هیچ‌کدام بهینه نیست؛ این «ناهمسانی» در فصلِ ۱۰ حساب می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه مقاومتِ <span class="ltr" dir="ltr">30 Ω</span> موازی چه معادلی دارند؟ بی‌حساب پاسخ دهید.</li>
<li>در یک تقسیم‌کنندهٔ ولتاژ، اگر مقاومتِ پایینی صفر شود، ولتاژِ دو سرش چه می‌شود؟ اگر بی‌نهایت شود؟</li>
<li>اگر یکی از ۲۴ رشته قطع شود، جریانِ خروجیِ جعبهٔ تجمیع چند درصد کم می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-a-bridge" class="level3" data-number="6.2.10">
<h3 data-number="6.2.10" class="anchored" data-anchor-id="sec-ch06-a-bridge"><span class="header-section-number">6.2.10</span> پلِ وتستون و اندازه‌گیریِ دما با مقاومت</h3>
<p>دو تقسیم‌کنندهٔ ولتاژ که کنارِ هم به یک منبع وصل شده‌اند، <strong>پلِ وتستون</strong> (به انگلیسی <span class="ltr" dir="ltr">Wheatstone bridge</span>) را می‌سازند (<a href="#fig-ch06-bridge" class="quarto-xref">شکل&nbsp;<span>6.9</span></a>). خروجی، اختلافِ ولتاژِ نقطه‌های وسطِ دو تقسیم‌کننده است:</p>
<p><span id="eq-ch06-bridge"><span class="math display">\[
V_\text{out} = V_\text{e}\left(\frac{R_t}{R_3 + R_t} - \frac{R_2}{R_1 + R_2}\right)
\tag{6.13}\]</span></span></p>
<p>و وقتی صفر است که دو تقسیم‌کننده یک نسبت داشته باشند: <span class="math inline">\(R_t/R_3 = R_2/R_1\)</span>. <strong>چرا مفید است؟</strong> چون پل، تغییرِ کوچکِ یک مقاومت را به ولتاژی تبدیل می‌کند که از <strong>صفر</strong> شروع می‌شود؛ اندازه‌گیریِ یک ولتاژِ کوچک نزدیکِ صفر بسیار دقیق‌تر از اندازه‌گیریِ یک ولتاژِ بزرگ و یافتنِ تغییرِ کوچکِ آن است (درسِ <a href="#exm-ch06-accuracy" class="quarto-xref">مثال&nbsp;<span>6.35</span></a> از زاویهٔ دیگر).</p>
<div id="fig-ch06-bridge" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-bridge-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-bridge.svg" class="img-fluid figure-img" style="width:52.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-bridge-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.9: پلِ وتستون با یک دماسنجِ مقاومتیِ پلاتینی
</figcaption>
</figure>
</div>
<p><strong>دماسنجِ مقاومتی.</strong> مقاومتِ پلاتین با دما تقریباً خطی تغییر می‌کند. حسگرِ رایجِ <span class="ltr" dir="ltr">PT100</span> در <span class="ltr" dir="ltr">0 °C</span> دقیقاً <span class="ltr" dir="ltr">100 Ω</span> است و با مدلِ خطیِ <span class="math inline">\(R(T) = 100\,(1 + 0.00385\,T)\)</span> تقریب زده می‌شود (همان <a href="#eq-ch06-rho-temp" class="quarto-xref">معادلهٔ&nbsp;<span>6.6</span></a>، با ضریبِ ویژهٔ پلاتینِ حسگری). این حسگرها در نیروگاه همه‌جا هستند: دمای سیم‌پیچ و روغنِ ترانسفورماتور (فصلِ ۲۵)، یاتاقان و ژنراتورِ توربین (فصلِ ۱۱)، دمای ماژولِ مرجع در ایستگاهِ هواشناسی (فصلِ ۱۲) و دمای قفسه‌های باتری (فصلِ ۱۹).</p>
<div id="exm-ch06-bridge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.15 (پل با حسگرِ دما)</strong></span> <strong>پرسش.</strong> در <a href="#fig-ch06-bridge" class="quarto-xref">شکل&nbsp;<span>6.9</span></a>، <span class="math inline">\(V_\text{e} = 5\ \text{V}\)</span> و <span class="math inline">\(R_1 = R_2 = R_3 = 100\ \Omega\)</span> است. خروجیِ پل را در <span class="ltr" dir="ltr">0</span>، <span class="ltr" dir="ltr">25</span>، <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">100 °C</span> بیابید و با یک مدلِ «خطی» مقایسه کنید که خروجی را متناسب با تغییرِ مقاومت فرض می‌کند.</p>
<p><strong>پاسخ.</strong> در <span class="ltr" dir="ltr">50 °C</span>: <span class="math inline">\(R_t = 100(1 + 0.00385 \times 50) = 119.25\ \Omega\)</span> و از <a href="#eq-ch06-bridge" class="quarto-xref">معادلهٔ&nbsp;<span>6.13</span></a>: <span class="math inline">\(V_\text{out} = 5\,(119.25/219.25 - 0.5) = 219.5\ \text{mV}\)</span>. برای همهٔ دماها:</p>
<pre class="text"><code>T =   0 C: R =  100.00 ohm, output    0.00 mV, linear model   0.00 mV
T =  25 C: R =  109.62 ohm, output  114.79 mV, linear model 120.31 mV
T =  50 C: R =  119.25 ohm, output  219.50 mV, linear model 240.62 mV
T = 100 C: R =  138.50 ohm, output  403.56 mV, linear model 481.25 mV</code></pre>
<p>خروجی با دما بالا می‌رود اما <strong>خطی نیست</strong>: در <span class="ltr" dir="ltr">100 °C</span>، مدلِ خطی ۱۹ درصد بیشتر از واقع می‌گوید. پس سامانهٔ اندازه‌گیری یا باید از رابطهٔ دقیقِ <a href="#eq-ch06-bridge" class="quarto-xref">معادلهٔ&nbsp;<span>6.13</span></a> استفاده کند، یا حسگر را با منبعِ <strong>جریانِ</strong> ثابت تغذیه کند تا ولتاژِ دو سرِ حسگر مستقیماً با مقاومتش متناسب باشد؛ راهِ دوم در ابزارِ دقیقِ صنعتی رایج است (فصل‌های ۳۴ و ۴۸). <strong>نکتهٔ سیم‌کشی:</strong> مقاومتِ سیم‌های رابط به <span class="math inline">\(R_t\)</span> اضافه می‌شود؛ <span class="ltr" dir="ltr">1 Ω</span> مقاومتِ سیم یعنی حدودِ <span class="ltr" dir="ltr">2.6 °C</span> خطا. اتصالِ سه‌سیمه یا چهارسیمه این خطا را حذف می‌کند (همان ایدهٔ <a href="#sec-ch06-b-measure" class="quarto-xref"><span>بخش 6.3.9</span></a>).</p>
</div>
<p><strong>شبکه‌های نردبانی و تبدیلِ ستاره–مثلث.</strong> بسیاری از شبکه‌ها با کاربردِ پیاپیِ قواعدِ سری و موازی ساده می‌شوند: در یک <strong>شبکهٔ نردبانی</strong> از انتهای دور شروع کنید و پله‌پله به سمتِ منبع ترکیب کنید. اما پلِ نامتعادل را نمی‌توان با سری و موازی ساده کرد؛ برای آن یا روشِ ولتاژِ گره (<a href="#sec-ch06-a-kirchhoff" class="quarto-xref"><span>بخش 6.2.11</span></a>) را به‌کار می‌بریم، یا سه مقاومتِ «مثلث» را به سه مقاومتِ «ستاره»ی معادل تبدیل می‌کنیم:</p>
<p><span id="eq-ch06-delta-wye"><span class="math display">\[
\begin{aligned}
R_a &amp;= \frac{R_{ab}R_{ca}}{R_{ab} + R_{bc} + R_{ca}} \\
R_b &amp;= \frac{R_{ab}R_{bc}}{R_{ab} + R_{bc} + R_{ca}} \\
R_c &amp;= \frac{R_{bc}R_{ca}}{R_{ab} + R_{bc} + R_{ca}}
\end{aligned}
\tag{6.14}\]</span></span></p>
<p>که <span class="math inline">\(R_a\)</span> مقاومتِ ستاره‌ای است که به گرهِ <span class="math inline">\(a\)</span> وصل است. این تبدیل در فصلِ ۷ برای بارهای سه‌فاز اهمیتِ زیادی پیدا می‌کند. <strong>توصیهٔ عملی:</strong> در هر مداری که با سری و موازی ساده نمی‌شود، روشِ ولتاژِ گره و رایانه همیشه کار می‌کنند؛ تبدیلِ ستاره–مثلث ابزارِ فهم است، نه ضرورتِ محاسبه.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پلِ متعادل نسبت به تغییرِ ولتاژِ منبع حساس نیست؟</li>
<li>در <a href="#exm-ch06-bridge" class="quarto-xref">مثال&nbsp;<span>6.15</span></a> اگر سیم‌های حسگر <span class="ltr" dir="ltr">0.5 Ω</span> مقاومت داشته باشند، دمای نشان‌داده‌شده در <span class="ltr" dir="ltr">25 °C</span> چند درجه خطا دارد؟</li>
<li>سه مقاومتِ مثلثِ برابرِ <span class="ltr" dir="ltr">30 Ω</span> معادلِ چه ستاره‌ای‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-a-kirchhoff" class="level3" data-number="6.2.11">
<h3 data-number="6.2.11" class="anchored" data-anchor-id="sec-ch06-a-kirchhoff"><span class="header-section-number">6.2.11</span> قانون‌های کیرشهف و روشِ ولتاژِ گره</h3>
<p>مدارهایی که فقط با سری و موازی ساده نمی‌شوند، مثلاً هر مداری با دو منبع، با دو قانونِ پایه حل می‌شوند (<a href="#fig-ch06-kirchhoff" class="quarto-xref">شکل&nbsp;<span>6.10</span></a>):</p>
<p><strong>قانونِ جریانِ کیرشهف</strong> (به انگلیسی <span class="ltr" dir="ltr">Kirchhoff’s current law</span>، <span class="ltr" dir="ltr">KCL</span>): جمعِ جریان‌های واردشونده به هر گره برابرِ جمعِ جریان‌های خارج‌شونده است. <strong>پایهٔ فیزیکی:</strong> بار در گره انباشته نمی‌شود (پایستگیِ بار).</p>
<p><strong>قانونِ ولتاژِ کیرشهف</strong> (<span class="ltr" dir="ltr">KVL</span>): جمعِ جبریِ ولتاژها دورِ هر حلقهٔ بسته صفر است. <strong>پایهٔ فیزیکی:</strong> اگر باری را دورِ یک حلقه بگردانیم و به نقطهٔ آغاز برگردانیم، انرژی‌اش همان است که بود (پایستگیِ انرژی در میدانِ ایستا).</p>
<div id="fig-ch06-kirchhoff" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-kirchhoff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-kirchhoff.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-kirchhoff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.10: قانونِ جریانِ کیرشهف در یک گره و قانونِ ولتاژِ کیرشهف دورِ یک حلقه
</figcaption>
</figure>
</div>
<p><strong>روشِ ولتاژِ گره.</strong> نظام‌مندترین راه برای حلِ هر مدارِ خطی:</p>
<ol type="1">
<li>یک گره را مرجع (صفر ولت) بگیرید.</li>
<li>برای هر گرهِ دیگر یک ولتاژِ مجهول تعریف کنید؛ گره‌هایی که منبعِ ولتاژ ولتاژشان را تعیین می‌کند، معلوم‌اند.</li>
<li>در هر گرهِ مجهول، <span class="ltr" dir="ltr">KCL</span> بنویسید و جریانِ هر مقاومت را با قانونِ اُهم برحسبِ ولتاژِ دو سرش بیان کنید: جریانِ مقاومتِ <span class="math inline">\(R\)</span> از گرهِ <span class="math inline">\(a\)</span> به گرهِ <span class="math inline">\(b\)</span> برابرِ <span class="math inline">\((V_a - V_b)/R\)</span> است.</li>
<li>دستگاهِ معادله‌ها را حل کنید و سپس هر جریانی را که لازم دارید بیابید.</li>
<li>با <span class="ltr" dir="ltr">KCL</span> در یک گره و توازنِ توان (جمعِ توانِ تحویلیِ منابع = جمعِ توانِ جذب‌شده) وارسی کنید.</li>
</ol>
<div id="fig-ch06-two-loop" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-two-loop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-two-loop.svg" class="img-fluid figure-img" style="width:62.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-two-loop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.11: شبکهٔ دومنبعیِ مثالِ ولتاژِ گره
</figcaption>
</figure>
</div>
<div id="exm-ch06-node" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.16 (یک گره، دو منبع)</strong></span> <strong>پرسش.</strong> در <a href="#fig-ch06-two-loop" class="quarto-xref">شکل&nbsp;<span>6.11</span></a>، ولتاژِ گرهِ <span class="math inline">\(x\)</span> و سه جریان را بیابید.</p>
<p><strong>پاسخ.</strong> گرهِ پایین مرجع است؛ گره‌های ۱ و ۳ با منبع‌ها معلوم‌اند (<span class="math inline">\(10\)</span> و <span class="math inline">\(5\ \text{V}\)</span>). فقط <span class="math inline">\(V_x\)</span> مجهول است. <span class="ltr" dir="ltr">KCL</span> در گرهِ <span class="math inline">\(x\)</span>، با فرضِ این‌که <span class="math inline">\(I_1\)</span> و <span class="math inline">\(I_3\)</span> به گره <strong>وارد</strong> و <span class="math inline">\(I_2\)</span> از آن <strong>خارج</strong> می‌شود:</p>
<p><span class="math display">\[
\frac{10 - V_x}{2} + \frac{5 - V_x}{3} = \frac{V_x}{4}
\]</span></p>
<p>هر دو طرف را در <span class="ltr" dir="ltr">12</span> ضرب می‌کنیم: <span class="math inline">\(6(10 - V_x) + 4(5 - V_x) = 3V_x\)</span>، یعنی <span class="math inline">\(80 = 13V_x\)</span> و</p>
<p><span class="math display">\[
V_x = \frac{80}{13} = 6.154\ \text{V}
\]</span></p>
<p><span class="math display">\[
\begin{aligned}
I_1 &amp;= \frac{10 - 6.154}{2} = 1.923\ \text{A} \\
I_3 &amp;= \frac{5 - 6.154}{3} = -0.385\ \text{A} \\
I_2 &amp;= \frac{6.154}{4} = 1.538\ \text{A}
\end{aligned}
\]</span></p>
<p><span class="math inline">\(I_3\)</span> <strong>منفی</strong> شد: جریان در واقع از گرهِ <span class="math inline">\(x\)</span> به سمتِ منبعِ <span class="ltr" dir="ltr">5 V</span> می‌رود، یعنی این منبع <strong>توان جذب می‌کند</strong> (مثلِ باتری‌ای که شارژ می‌شود). <strong>وارسی ۱ (<span class="ltr" dir="ltr">KCL</span>):</strong> <span class="math inline">\(1.923 + (-0.385) = 1.538\)</span>، درست. <strong>وارسی ۲ (توازنِ توان):</strong> منبعِ <span class="ltr" dir="ltr">10 V</span> تحویل می‌دهد <span class="math inline">\(10 \times 1.923 = 19.23\ \text{W}\)</span>؛ منبعِ <span class="ltr" dir="ltr">5 V</span> جذب می‌کند <span class="math inline">\(5 \times 0.385 = 1.92\ \text{W}\)</span>؛ مقاومت‌ها: <span class="math inline">\(2(1.923)^2 + 4(1.538)^2 + 3(0.385)^2 = 7.40 + 9.47 + 0.44 = 17.31\ \text{W}\)</span>؛ <span class="math inline">\(1.92 + 17.31 = 19.23\)</span>، درست.</p>
</div>
<p><strong>حل با رایانه.</strong> برای مدارهای بزرگ‌تر، همین روش به یک دستگاهِ معادلهٔ خطی می‌انجامد که رایانه آن را حل می‌کند (روشِ «ولتاژِ گرهِ اصلاح‌شده»، که منبع‌های ولتاژ را هم مجهول می‌گیرد؛ ریاضیِ ماتریسیِ آن در فصلِ ۳ می‌آید). تابعِ <code>solve_dc</code> در بستهٔ <code>plantp</code> همین کار را می‌کند. برنامهٔ آزمایشگاهیِ زیر همان مدار را می‌سازد:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb5"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb5-1"><a href="#cb5-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Nodes: 0 = reference, 1 = top of the 10 V source,</span></span>
<span id="cb5-2"><a href="#cb5-2" aria-hidden="true" tabindex="-1"></a><span class="co">#        2 = the unknown node x, 3 = top of the 5 V source.</span></span>
<span id="cb5-3"><a href="#cb5-3" aria-hidden="true" tabindex="-1"></a>resistors <span class="op">=</span> [</span>
<span id="cb5-4"><a href="#cb5-4" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">1</span>, <span class="dv">2</span>, <span class="fl">2.0</span>),   <span class="co"># R1 between node 1 and node x</span></span>
<span id="cb5-5"><a href="#cb5-5" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">2</span>, <span class="dv">3</span>, <span class="fl">3.0</span>),   <span class="co"># R3 between node x and node 3</span></span>
<span id="cb5-6"><a href="#cb5-6" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">2</span>, <span class="dv">0</span>, <span class="fl">4.0</span>),   <span class="co"># R2 from node x to the reference</span></span>
<span id="cb5-7"><a href="#cb5-7" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb5-8"><a href="#cb5-8" aria-hidden="true" tabindex="-1"></a>sources <span class="op">=</span> [</span>
<span id="cb5-9"><a href="#cb5-9" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">1</span>, <span class="dv">0</span>, <span class="fl">10.0</span>),  <span class="co"># V_s1: + at node 1, - at the reference</span></span>
<span id="cb5-10"><a href="#cb5-10" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">3</span>, <span class="dv">0</span>, <span class="fl">5.0</span>),   <span class="co"># V_s2: + at node 3, - at the reference</span></span>
<span id="cb5-11"><a href="#cb5-11" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb5-12"><a href="#cb5-12" aria-hidden="true" tabindex="-1"></a>sol <span class="op">=</span> dc.solve_dc(<span class="dv">4</span>, resistors, sources)</span>
<span id="cb5-13"><a href="#cb5-13" aria-hidden="true" tabindex="-1"></a>v_x <span class="op">=</span> sol.node_voltages[<span class="dv">2</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>و نتیجه را با پاسخِ دستی می‌سنجد:</p>
<pre class="text"><code>V_x by computer = 6.153846 V, by hand = 6.153846 V
I1 = 1.9231 A, I3 = -0.3846 A, I2 = 1.5385 A
KCL at node x: I1 + I3 - I2 = 6.66e-16 A
source currents: 1.9231 A, -0.3846 A</code></pre>
<p>دو روشِ مستقل یک پاسخ داده‌اند؛ این همان الگوی «دست در برابرِ کد» است که از فصلِ ۱ آغاز کردیم.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>در <a href="#exm-ch06-node" class="quarto-xref">مثال&nbsp;<span>6.16</span></a> اگر <span class="math inline">\(I_3\)</span> را از ابتدا «خارج‌شونده» فرض می‌کردیم، پاسخ چه می‌شد؟</li>
<li>چرا در روشِ ولتاژِ گره برای <span class="math inline">\(n\)</span> گره فقط <span class="math inline">\(n - 1\)</span> معادله لازم است؟</li>
<li>در شینهٔ مثبتِ جعبهٔ تجمیع، <span class="ltr" dir="ltr">KCL</span> چه می‌گوید؟ اگر جریانِ یک رشته منفی شود، یعنی چه؟
<ol class="example" type="1">
<li></li>
</ol></li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-a-mesh" class="level3" data-number="6.2.12">
<h3 data-number="6.2.12" class="anchored" data-anchor-id="sec-ch06-a-mesh"><span class="header-section-number">6.2.12</span> روشِ جریانِ حلقه</h3>
<p>روشِ ولتاژِ گره مجهول‌ها را ولتاژِ گره‌ها می‌گیرد و <span class="ltr" dir="ltr">KCL</span> می‌نویسد. روشِ دوگانهٔ آن، <strong>جریانِ حلقه</strong> (به انگلیسی <span class="ltr" dir="ltr">mesh-current method</span>)، مجهول‌ها را جریان‌هایی می‌گیرد که در هر «پنجرهٔ» مدار می‌چرخند و <span class="ltr" dir="ltr">KVL</span> می‌نویسد (<a href="#fig-ch06-mesh" class="quarto-xref">شکل&nbsp;<span>6.12</span></a>). جریانِ هر شاخه جمعِ جبریِ جریان‌های حلقه‌هایی است که از آن می‌گذرند.</p>
<div id="fig-ch06-mesh" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-mesh-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-mesh.svg" class="img-fluid figure-img" style="width:62.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-mesh-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.12: جریان‌های حلقهٔ <span class="math inline">\(I_a\)</span> و <span class="math inline">\(I_b\)</span> در همان مدارِ دومنبعی؛ شاخهٔ میانی جریانِ <span class="math inline">\(I_a - I_b\)</span> را می‌برد
</figcaption>
</figure>
</div>
<div id="exm-ch06-mesh" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.17 (همان مدار، روشِ دیگر)</strong></span> <strong>پرسش.</strong> مدارِ <a href="#exm-ch06-node" class="quarto-xref">مثال&nbsp;<span>6.16</span></a> را با جریانِ حلقه حل کنید.</p>
<p><strong>پاسخ.</strong> هر دو جریانِ حلقه را ساعت‌گرد می‌گیریم. <span class="ltr" dir="ltr">KVL</span> در حلقهٔ چپ (افت‌ها در جهتِ <span class="math inline">\(I_a\)</span> مثبت): منبعِ <span class="ltr" dir="ltr">10 V</span> ولتاژ می‌دهد و مقاومت‌های <span class="ltr" dir="ltr">2</span> و <span class="ltr" dir="ltr">4 Ω</span> افت دارند؛ جریانِ <span class="ltr" dir="ltr">4 Ω</span> برابرِ <span class="math inline">\(I_a - I_b\)</span> است:</p>
<p><span class="math display">\[
10 = 2I_a + 4(I_a - I_b) \qquad\Rightarrow\qquad 6I_a - 4I_b = 10
\]</span></p>
<p>در حلقهٔ راست، <span class="math inline">\(I_b\)</span> ساعت‌گرد از بالا به سمتِ راست می‌رود و منبعِ <span class="ltr" dir="ltr">5 V</span> را از قطبِ مثبت به منفی می‌پیماید، یعنی <span class="ltr" dir="ltr">5 V</span> <strong>افت</strong> می‌بیند:</p>
<p><span class="math display">\[
0 = 3I_b + 5 + 4(I_b - I_a) \qquad\Rightarrow\qquad -4I_a + 7I_b = -5
\]</span></p>
<p>از معادلهٔ اول <span class="math inline">\(I_a = (10 + 4I_b)/6\)</span>؛ در دومی: <span class="math inline">\(-4(10 + 4I_b)/6 + 7I_b = -5\)</span>، یعنی <span class="math inline">\((42 - 16)I_b/6 = -5 + 40/6\)</span> و <span class="math inline">\(I_b = 0.3846\ \text{A}\)</span>، سپس <span class="math inline">\(I_a = 1.9231\ \text{A}\)</span>. برنامهٔ همراه همین دستگاه را با جبرِ خطی حل می‌کند:</p>
<pre class="text"><code>mesh equations: 6 Ia - 4 Ib = 10 ; -4 Ia + 7 Ib = -5
Ia = 1.9231 A, Ib = 0.3846 A; I2 = Ia - Ib = 1.5385 A; V_x = 4 (Ia - Ib) =
    6.1538 V</code></pre>
<p><span class="math inline">\(I_a\)</span> همان <span class="math inline">\(I_1\)</span> ِ <a href="#exm-ch06-node" class="quarto-xref">مثال&nbsp;<span>6.16</span></a> است و <span class="math inline">\(I_b = 0.3846\)</span> همان <span class="math inline">\(-I_3\)</span>: جریانِ <span class="math inline">\(I_b\)</span> ساعت‌گرد در شاخهٔ <span class="ltr" dir="ltr">3 Ω</span> به سمتِ منبعِ <span class="ltr" dir="ltr">5 V</span> می‌رود، یعنی در جهتی که <span class="math inline">\(I_3\)</span> را منفی کرده بود. دو روش، یک پاسخ.</p>
<p><strong>کدام روش؟</strong> شمردن کافی است: روشِ گره به اندازهٔ <span class="math inline">\(n - 1\)</span> مجهول دارد (<span class="math inline">\(n\)</span> تعدادِ گره‌ها) و روشِ حلقه به اندازهٔ تعدادِ پنجره‌ها. شبکه‌های قدرت گره‌های کم و شاخه‌های زیاد دارند و تقریباً همیشه با روشِ گره حل می‌شوند (فصلِ ۲۸).</p>
</div>
</section>
<section id="sec-ch06-a-superposition" class="level3" data-number="6.2.13">
<h3 data-number="6.2.13" class="anchored" data-anchor-id="sec-ch06-a-superposition"><span class="header-section-number">6.2.13</span> اصلِ برهم‌نهی</h3>
<p>در هر مدارِ <strong>خطی</strong> (همهٔ عناصر اُهمی و منبع‌ها مستقل)، پاسخِ کل برابرِ جمعِ پاسخ‌هایی است که هر منبع <strong>به‌تنهایی</strong> ایجاد می‌کند، وقتی بقیهٔ منبع‌ها خاموش‌اند: منبعِ ولتاژِ خاموش اتصالِ کوتاه و منبعِ جریانِ خاموش مدارِ باز است (<a href="#fig-ch06-superposition" class="quarto-xref">شکل&nbsp;<span>6.13</span></a>). این اصل پایهٔ بسیاری از تحلیل‌های بعدی است: تحلیلِ هارمونیک‌ها (فصلِ ۲۷)، که هر بسامد را جدا حل و جمع می‌کند، و مطالعاتِ اتصالِ کوتاه (فصلِ ۲۶).</p>
<div id="fig-ch06-superposition" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-superposition-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-superposition.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-superposition-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.13: برهم‌نهی: هر منبع به‌تنهایی، با منبعِ دیگر اتصالِ کوتاه‌شده؛ جمعِ دو پاسخ، پاسخِ کل است
</figcaption>
</figure>
</div>
<div id="exm-ch06-superposition" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.18 (سومین راه برای همان پاسخ)</strong></span> <strong>پرسش.</strong> <span class="math inline">\(V_x\)</span> در مدارِ <a href="#exm-ch06-node" class="quarto-xref">مثال&nbsp;<span>6.16</span></a> را با برهم‌نهی بیابید.</p>
<p><strong>پاسخ.</strong> فقط <span class="ltr" dir="ltr">10 V</span>: منبعِ <span class="ltr" dir="ltr">5 V</span> اتصالِ کوتاه است، پس <span class="ltr" dir="ltr">3 Ω</span> و <span class="ltr" dir="ltr">4 Ω</span> از گرهِ <span class="math inline">\(x\)</span> به مرجع موازی‌اند (<span class="math inline">\(3 \parallel 4 = 1.714\ \Omega\)</span>) و با <span class="ltr" dir="ltr">2 Ω</span> یک تقسیم‌کننده می‌سازند: <span class="math inline">\(V_x' = 10 \times 1.714/3.714 = 4.615\ \text{V}\)</span>. فقط <span class="ltr" dir="ltr">5 V</span>: به همین ترتیب <span class="math inline">\(2 \parallel 4 = 1.333\ \Omega\)</span> و <span class="math inline">\(V_x'' = 5 \times 1.333/4.333 = 1.538\ \text{V}\)</span>. جمع <span class="math inline">\(6.154\ \text{V}\)</span>، همان پاسخِ دو روشِ دیگر.</p>
<p><strong>هشدار:</strong> برهم‌نهی برای <strong>ولتاژ و جریان</strong> درست است، اما <strong>نه برای توان</strong>: توان با مجذورِ جریان می‌رود و <span class="math inline">\((I' + I'')^2 \ne I'^2 + I''^2\)</span>. همچنین برای مدارهای غیرخطی (دیود، رشتهٔ خورشیدی، قوس) درست نیست.</p>
</div>
</section>
<section id="sec-ch06-a-matrix" class="level3" data-number="6.2.14">
<h3 data-number="6.2.14" class="anchored" data-anchor-id="sec-ch06-a-matrix"><span class="header-section-number">6.2.14</span> شکلِ ماتریسی و تقسیمِ جریان میانِ قفسه‌های باتری</h3>
<p>روشِ ولتاژِ گره برای هر مدارِ خطی به یک دستگاهِ معادله می‌رسد که شکلِ ماتریسی دارد:</p>
<p><span id="eq-ch06-matrix"><span class="math display">\[
\mathbf{G}\,\mathbf{v} = \mathbf{i}
\tag{6.15}\]</span></span></p>
<p>که <span class="math inline">\(\mathbf{v}\)</span> بردارِ ولتاژهای گره، <span class="math inline">\(\mathbf{i}\)</span> بردارِ جریان‌های تزریق‌شده به گره‌ها و <span class="math inline">\(\mathbf{G}\)</span> <strong>ماتریسِ رسانایی</strong> است: درایهٔ قطریِ <span class="math inline">\(G_{kk}\)</span> جمعِ رسانایی‌های وصل به گرهِ <span class="math inline">\(k\)</span> و درایهٔ غیرقطریِ <span class="math inline">\(G_{jk}\)</span> منفیِ رسانایی میانِ دو گره. این همان ساختاری است که در فصلِ ۲۸ برای <strong>پخشِ بارِ</strong> شبکه‌های بزرگ به‌کار می‌رود، با این تفاوت که آن‌جا اعداد مختلط‌اند (فصلِ ۷). تابعِ <code>solve_dc</code> همین ماتریس را می‌سازد و حل می‌کند (روشِ «اصلاح‌شده» منبع‌های ولتاژ را هم با یک ردیف و ستونِ اضافه وارد می‌کند).</p>
<p>یک کاربردِ مهم در نیروگاهِ P: در سناریوی <span class="ltr" dir="ltr">S1</span>، باتری از چندین <strong>قفسه</strong> (به انگلیسی <span class="ltr" dir="ltr">rack</span>) ساخته می‌شود که روی یک شینهٔ <span class="ltr" dir="ltr">DC</span> موازی‌اند. اگر مقاومتِ مسیرِ قفسه‌ها یکسان نباشد، جریان هم یکسان تقسیم نمی‌شود (<a href="#fig-ch06-racks" class="quarto-xref">شکل&nbsp;<span>6.14</span></a>).</p>
<div id="fig-ch06-racks" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-racks-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-racks.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-racks-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.14: سه قفسهٔ باتری روی یک شینهٔ مشترک؛ کابل‌های نابرابر جریانِ نابرابر می‌دهند (مقادیرِ فرضی)
</figcaption>
</figure>
</div>
<div id="exm-ch06-racks" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.19 (قفسه‌هایی که بار را برابر تقسیم نمی‌کنند)</strong></span> <strong>پرسش.</strong> سه قفسهٔ یکسان با نیروی محرکهٔ <span class="ltr" dir="ltr">1331.2 V</span> و مقاومتِ درونیِ <span class="ltr" dir="ltr">50 mΩ</span> (هر دو فرضی؛ فصلِ ۱۹) با کابل‌هایی به مقاومتِ <span class="ltr" dir="ltr">5</span>، <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">20 mΩ</span> به یک شینه وصل‌اند و مبدل <span class="ltr" dir="ltr">300 A</span> از شینه می‌کشد. جریانِ هر قفسه چقدر است؟</p>
<p><strong>پاسخِ دستی.</strong> چون نیروی محرکه‌ها برابرند، همهٔ قفسه‌ها یک <span class="math inline">\(\mathcal{E} - V_\text{bus}\)</span> را می‌بینند و جریانِ هر کدام با <strong>رسانایی</strong>‌ِ مسیرش متناسب است: رسانایی‌ها <span class="math inline">\(1/0.055\)</span>، <span class="math inline">\(1/0.060\)</span> و <span class="math inline">\(1/0.070\)</span>، یعنی <span class="math inline">\(18.18\)</span>، <span class="math inline">\(16.67\)</span> و <span class="math inline">\(14.29\ \text{S}\)</span> با جمعِ <span class="math inline">\(49.13\)</span>؛ سهم‌ها <span class="math inline">\(37.0\)</span>، <span class="math inline">\(33.9\)</span> و <span class="math inline">\(29.1\)</span> درصد. <strong>با کد</strong> (ماتریسِ رسانایی، سه منبعِ ولتاژ و یک منبعِ جریان برای بار):</p>
<pre class="text"><code>3 racks, EMF 1331.2 V, internal 50 mOhm (assumed), cables 5/10/20 mOhm, load
    300 A
bus voltage = 1325.09 V
rack 1: R = 55 mOhm, I =  111.0 A (37.0 %)
rack 2: R = 60 mOhm, I =  101.8 A (33.9 %)
rack 3: R = 70 mOhm, I =   87.2 A (29.1 %)
KCL: sum = 300.00 A</code></pre>
<p><strong>پیامد:</strong> قفسهٔ اول ۲۷ درصد بیشتر از قفسهٔ سوم کار می‌کند، پس گرم‌تر می‌شود و زودتر فرسوده می‌شود؛ وقتی فرسوده شد، مقاومتِ درونی‌اش بالا می‌رود و بار به قفسه‌های دیگر منتقل می‌شود. به همین دلیل سازندگان طولِ کابلِ قفسه‌ها را یکسان می‌گیرند یا مدیریتِ فعالِ جریان دارند (فصل‌های ۱۹ و ۴۵). این همان «تقسیمِ جریان»ِ <a href="#sec-ch06-a-series" class="quarto-xref"><span>بخش 6.2.9</span></a> است، اکنون با نتیجهٔ عملیِ عمرِ تجهیز. <strong>محدودیتِ مدل:</strong> نیروی محرکهٔ قفسه‌ها با وضعیتِ شارژشان فرق می‌کند و مقاومتِ درونی با دما و سن؛ مدلِ واقعی پویاست.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای مداری با ۵ گره و ۸ شاخه و ۴ پنجره، روشِ گره چند مجهول دارد و روشِ حلقه چند؟</li>
<li>چرا در برهم‌نهی منبعِ جریانِ خاموش را <strong>مدارِ باز</strong> می‌کنیم؟</li>
<li>در <a href="#exm-ch06-racks" class="quarto-xref">مثال&nbsp;<span>6.19</span></a> اگر همهٔ کابل‌ها <span class="ltr" dir="ltr">10 mΩ</span> بودند، جریانِ هر قفسه چه می‌شد؟</li>
<li>درایهٔ قطریِ ماتریسِ رسانایی برای گره‌ای که سه مقاومتِ <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">4</span> و <span class="ltr" dir="ltr">4 Ω</span> به آن وصل است چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-a-equivalent" class="level3" data-number="6.2.15">
<h3 data-number="6.2.15" class="anchored" data-anchor-id="sec-ch06-a-equivalent"><span class="header-section-number">6.2.15</span> مدارهای معادل: تونن و بیشینهٔ انتقالِ توان</h3>
<p><strong>شهود.</strong> وقتی فقط به رفتارِ یک مدار از دو سرِ مشخص علاقه داریم، مثلاً «اگر باری به این دو سر وصل کنم چه جریانی می‌کشد؟»، لازم نیست کلِ مدار را هر بار حل کنیم. <strong>قضیهٔ تونن</strong> (به انگلیسی <span class="ltr" dir="ltr">Thévenin’s theorem</span>) می‌گوید هر مدارِ خطی، از دید دو سرش، معادلِ <strong>یک منبعِ ولتاژِ <span class="math inline">\(V_\text{th}\)</span> سری با یک مقاومتِ <span class="math inline">\(R_\text{th}\)</span></strong> است (<a href="#fig-ch06-thevenin" class="quarto-xref">شکل&nbsp;<span>6.15</span></a>).</p>
<ul>
<li><span class="math inline">\(V_\text{th}\)</span>: ولتاژِ دو سر وقتی چیزی به آن وصل نیست (ولتاژِ مدارِ باز).</li>
<li><span class="math inline">\(R_\text{th}\)</span>: مقاومتی که از دو سر دیده می‌شود وقتی همهٔ منبع‌ها خاموش‌اند: منبعِ ولتاژ اتصالِ کوتاه و منبعِ جریان مدارِ باز می‌شود.</li>
</ul>
<div id="fig-ch06-thevenin" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-thevenin-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-thevenin.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-thevenin-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.15: یک تقسیم‌کنندهٔ ولتاژ و معادلِ تونن آن از دید دو سرِ a و b
</figcaption>
</figure>
</div>
<div id="exm-ch06-thevenin" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.20 (معادلِ یک تقسیم‌کننده)</strong></span> <strong>پرسش.</strong> معادلِ توننِ مدارِ چپِ <a href="#fig-ch06-thevenin" class="quarto-xref">شکل&nbsp;<span>6.15</span></a> را بیابید و جریانِ یک بارِ <span class="ltr" dir="ltr">4 Ω</span> را با آن حساب کنید. سپس با حلِ کاملِ مدار وارسی کنید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(V_\text{th}\)</span>: تقسیم‌کنندهٔ برابر، <span class="math inline">\(12 \times 4/(4 + 4) = 6\ \text{V}\)</span>. <span class="math inline">\(R_\text{th}\)</span>: منبع اتصالِ کوتاه، دو مقاومتِ <span class="ltr" dir="ltr">4 Ω</span> از دید a و b موازی‌اند: <span class="math inline">\(2\ \Omega\)</span>. با بارِ <span class="ltr" dir="ltr">4 Ω</span>: <span class="math inline">\(I = 6/(2 + 4) = 1\ \text{A}\)</span> و <span class="math inline">\(V = 4\ \text{V}\)</span>. <strong>وارسی با حلِ کامل:</strong> بارِ <span class="ltr" dir="ltr">4 Ω</span> با مقاومتِ پایینی موازی است و معادلشان <span class="ltr" dir="ltr">2 Ω</span>؛ تقسیم‌کننده: <span class="math inline">\(12 \times 2/(4 + 2) = 4\ \text{V}\)</span>، همان. کدِ همراه (سطرهای <span class="ltr" dir="ltr">E14</span>) هر دو را می‌دهد.</p>
</div>
<p><strong>بیشینهٔ انتقالِ توان.</strong> توانِ بارِ <span class="math inline">\(R_\text{L}\)</span> که به معادلِ تونن وصل است:</p>
<p><span class="math display">\[
P_\text{L} = R_\text{L}\left(\frac{V_\text{th}}{R_\text{th} + R_\text{L}}\right)^2
\]</span></p>
<p>با مشتق‌گیری نسبت به <span class="math inline">\(R_\text{L}\)</span> (فصلِ ۳) و برابر صفر گذاشتن، بیشینه در <span class="math inline">\(R_\text{L} = R_\text{th}\)</span> است و مقدارش <span class="math inline">\(V_\text{th}^2/(4R_\text{th})\)</span>. اما در این نقطه <strong>بازده</strong> فقط ۵۰ درصد است: همان‌قدر توان در <span class="math inline">\(R_\text{th}\)</span> تلف می‌شود که به بار می‌رسد.</p>
<div id="exm-ch06-mpt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.21 (چرا نیروگاه برای «بیشینهٔ انتقالِ توان» طراحی نمی‌شود)</strong></span> <strong>پرسش.</strong> با معادلِ <span class="math inline">\(6\ \text{V}\)</span> و <span class="math inline">\(2\ \Omega\)</span>، توانِ بار و بازده را برای بارِ <span class="ltr" dir="ltr">2 Ω</span> و <span class="ltr" dir="ltr">18 Ω</span> بیابید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(R_\text{L} = 2\)</span>: <span class="math inline">\(I = 1.5\ \text{A}\)</span>، <span class="math inline">\(P_\text{L} = 4.5\ \text{W}\)</span>، <span class="math inline">\(\eta = 2/4 = 0.50\)</span>. <span class="math inline">\(R_\text{L} = 18\)</span>: <span class="math inline">\(I = 0.3\ \text{A}\)</span>، <span class="math inline">\(P_\text{L} = 1.62\ \text{W}\)</span>، <span class="math inline">\(\eta = 18/20 = 0.90\)</span>. <a href="#fig-ch06-power-vs-load" class="quarto-xref">شکل&nbsp;<span>6.16</span></a> هر دو کمیت را در کلِ بازه نشان می‌دهد: توان در <span class="math inline">\(R_\text{L} = R_\text{th}\)</span> بیشینه است، اما بازده با بزرگ شدنِ بار پیوسته بالا می‌رود.</p>
<div id="fig-ch06-power-vs-load" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-power-vs-load-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-power-vs-load.svg" class="img-fluid figure-img" style="width:76.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-power-vs-load-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.16: توانِ بار (بالا) و بازده (پایین) برحسبِ مقاومتِ بار برای <span class="math inline">\(V_\text{th} = 6\,\text{V}\)</span> و <span class="math inline">\(R_\text{th} = 2\,\Omega\)</span>
</figcaption>
</figure>
</div>
<p><strong>نتیجه برای مهندسی:</strong> در مخابرات، که منبع ضعیف و سیگنال گران است، بیشینهٔ انتقالِ توان هدف است. در <strong>سامانهٔ قدرت</strong>، که منبع بزرگ است و هر درصد تلفات پول و گرماست، هدف <strong>بازدهِ بالا</strong> است: مقاومتِ مسیر (<span class="math inline">\(R_\text{th}\)</span> از دید بار) باید در برابرِ بار بسیار کوچک باشد. فیدرِ نیروگاهِ P با <span class="ltr" dir="ltr">1.37 %</span> تلفات (<a href="#exm-ch06-feeder" class="quarto-xref">مثال&nbsp;<span>6.25</span></a>) یعنی <span class="math inline">\(R_\text{th}\)</span> حدودِ ۷۰ بار کوچک‌تر از بارِ معادل. <strong>هشدارِ مفهومی:</strong> این را با <strong>ردیابیِ نقطهٔ بیشینهٔ توان</strong> در اینورترهای خورشیدی (فصل‌های ۹ و ۱۰) اشتباه نکنید؛ آن‌جا هدف بیرون کشیدنِ بیشترین توان از یک منبعِ <strong>غیرخطی</strong> است که «مقاومتِ درونی» به معنای تونن ندارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>معادلِ تونن را چگونه با دو اندازه‌گیری (ولتاژِ مدارِ باز و جریانِ اتصالِ کوتاه) می‌توان یافت؟ چرا این کار برای یک باتریِ نیروگاهی <strong>خطرناک</strong> است؟</li>
<li><strong>معادلِ نورتون</strong> چیست و چه رابطه‌ای با معادلِ تونن دارد؟ (<span class="math inline">\(I_\text{N} = V_\text{th}/R_\text{th}\)</span>)</li>
<li>اگر بخواهیم بازده دستِ‌کم <span class="ltr" dir="ltr">99 %</span> باشد، <span class="math inline">\(R_\text{L}\)</span> چند برابرِ <span class="math inline">\(R_\text{th}\)</span> باید باشد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-a-storage" class="level3" data-number="6.2.16">
<h3 data-number="6.2.16" class="anchored" data-anchor-id="sec-ch06-a-storage"><span class="header-section-number">6.2.16</span> خازن و سلف در مدارِ جریانِ مستقیم</h3>
<p>تا این‌جا همهٔ عناصر انرژی را <strong>تلف</strong> یا <strong>تأمین</strong> می‌کردند. دو عنصرِ دیگر انرژی را <strong>ذخیره</strong> می‌کنند و در مدارِ <span class="ltr" dir="ltr">DC</span> فقط در لحظه‌های تغییر خود را نشان می‌دهند؛ اما همان لحظه‌ها، یعنی وصل و قطع، از نظرِ ایمنی مهم‌ترین لحظه‌ها هستند.</p>
<p><strong>خازن</strong> (به انگلیسی <span class="ltr" dir="ltr">capacitor</span>) دو رسانا است که با عایق از هم جدا شده‌اند. بار روی یکی مثبت و روی دیگری منفی انباشته می‌شود و میدانِ الکتریکیِ میانشان انرژی را نگه می‌دارد. نسبتِ بار به ولتاژ <strong>ظرفیتِ خازنی</strong> است، <span class="math inline">\(C = Q/V\)</span>، با یکای <strong>فاراد</strong> (<span class="ltr" dir="ltr">F</span>). برای دو صفحهٔ موازی با سطحِ <span class="math inline">\(A\)</span> و فاصلهٔ <span class="math inline">\(d\)</span>: <span class="math inline">\(C = \varepsilon A/d\)</span>. جریانِ خازن با <strong>آهنگِ تغییرِ</strong> ولتاژش متناسب است و انرژی‌اش با مجذورِ ولتاژ:</p>
<p><span id="eq-ch06-capacitor"><span class="math display">\[
i = C\,\frac{\mathrm{d}v}{\mathrm{d}t}
\qquad\qquad
E_C = \tfrac{1}{2}\,C\,V^2
\tag{6.16}\]</span></span></p>
<p><strong>سلف</strong> (به انگلیسی <span class="ltr" dir="ltr">inductor</span>) هادی‌ای است که میدانِ مغناطیسیِ جریانش انرژی نگه می‌دارد؛ هر سیمی کمی <strong>اندوکتانس</strong> دارد و سیم‌پیچ بیشتر. یکای اندوکتانس <strong>هانری</strong> (<span class="ltr" dir="ltr">H</span>) است:</p>
<p><span id="eq-ch06-inductor"><span class="math display">\[
v = L\,\frac{\mathrm{d}i}{\mathrm{d}t}
\qquad\qquad
E_L = \tfrac{1}{2}\,L\,I^2
\tag{6.17}\]</span></span></p>
<p><strong>پیامدِ دو رابطهٔ سمتِ چپ:</strong> ولتاژِ خازن نمی‌تواند ناگهان عوض شود (جریانِ بی‌نهایت می‌خواهد) و جریانِ سلف نمی‌تواند ناگهان عوض شود (ولتاژِ بی‌نهایت می‌خواهد). اولی می‌گوید خازنِ پُر پس از جداسازی <strong>پُر می‌ماند</strong>؛ دومی می‌گوید قطعِ ناگهانیِ جریانِ یک مدارِ سلفی، ولتاژِ بزرگی می‌سازد که خودش را به‌صورتِ <strong>قوس</strong> در کلید تخلیه می‌کند.</p>
<p><strong>مدارِ <span class="ltr" dir="ltr">RC</span>: یک معادلهٔ دیفرانسیلِ ساده.</strong> خازنِ پُر با ولتاژِ <span class="math inline">\(V_0\)</span> از راهِ مقاومتِ <span class="math inline">\(R\)</span> تخلیه می‌شود. <span class="ltr" dir="ltr">KVL</span>: ولتاژِ خازن برابرِ ولتاژِ مقاومت است و جریانِ مقاومت همان جریانِ خروجیِ خازن: <span class="math inline">\(v/R = -C\,\mathrm{d}v/\mathrm{d}t\)</span>. این <strong>معادلهٔ دیفرانسیلِ مرتبهٔ اول</strong> است (فصلِ ۳) و جوابش:</p>
<p><span id="eq-ch06-rc"><span class="math display">\[
v(t) = V_0\,e^{-t/\tau},\qquad \tau = R\,C
\tag{6.18}\]</span></span></p>
<p><span class="math inline">\(\tau\)</span> <strong>ثابتِ زمانی</strong> است: پس از یک ثابتِ زمانی ولتاژ به <span class="math inline">\(e^{-1} = 36.8\,\%\)</span> مقدارِ اول می‌رسد، پس از سه ثابتِ زمانی به حدودِ ۵ درصد و پس از پنج به کمتر از یک درصد (<a href="#fig-ch06-rc-curves" class="quarto-xref">شکل&nbsp;<span>6.17</span></a>). شارژ از صفر با منبعِ <span class="math inline">\(V\)</span> قرینهٔ همین است: <span class="math inline">\(v(t) = V\,(1 - e^{-t/\tau})\)</span>. و زمانِ رسیدن به یک ولتاژِ معین، با لگاریتم گرفتن از دو سرِ <a href="#eq-ch06-rc" class="quarto-xref">معادلهٔ&nbsp;<span>6.18</span></a>:</p>
<p><span id="eq-ch06-rc-time"><span class="math display">\[
t = \tau\,\ln\frac{V_0}{V_\text{target}}
\tag{6.19}\]</span></span></p>
<div id="fig-ch06-rc-curves" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-rc-curves-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-rc-curves.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-rc-curves-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.17: شارژ و دشارژِ خازنِ <span class="ltr" dir="ltr">1000 µF</span> از راهِ <span class="ltr" dir="ltr">10 kΩ</span> با منبعِ <span class="ltr" dir="ltr">9 V</span>؛ ثابتِ زمانی <span class="ltr" dir="ltr">10 s</span>
</figcaption>
</figure>
</div>
<div id="exm-ch06-dclink" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.22 (خازنِ ورودیِ اینورتر: خطری که پس از جداسازی می‌ماند)</strong></span> <strong>پرسش.</strong> ورودیِ <span class="ltr" dir="ltr">DC</span> یک اینورتر (فصلِ ۹) یک <strong>بانکِ خازنی</strong> دارد که ولتاژ را صاف می‌کند (<a href="#fig-ch06-dclink" class="quarto-xref">شکل&nbsp;<span>6.18</span></a>). فرض کنید ظرفیت <span class="ltr" dir="ltr">10 mF</span>، ولتاژ <span class="ltr" dir="ltr">1100 V</span> و مقاومتِ تخلیهٔ موازی <span class="ltr" dir="ltr">50 kΩ</span> باشد (همه فرضی؛ عددهای واقعی در دستورِ سازنده‌اند). پس از باز کردنِ <span class="math inline">\(Q_2\)</span> چه انرژی‌ای در خازن مانده و چه مدت طول می‌کشد تا ولتاژ به <span class="ltr" dir="ltr">50 V</span> برسد؟ همچنین انرژیِ مغناطیسیِ ذخیره در حلقهٔ فیدرِ نیروگاهِ P را برآورد کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>DC-link 10 mF at 1100 V (assumed): E = 6050 J
bleeder 50 kOhm: tau = RC = 500 s; time to 50 V = tau ln(1100/50) = 1546 s =
    25.8 min
feeder loop inductance (180 m, 50 mm spacing, r = 8.74 mm): L = 126 uH; energy
    at 314.64 A = 6.2 J</code></pre>
<p><span class="ltr" dir="ltr">6 kJ</span> انرژیِ یک چکشِ سنگینِ در حالِ سقوط است، که اگر از راهِ بدنِ انسان یا یک ابزار تخلیه شود، کشنده یا انفجاری است. و تخلیه <strong>حدودِ ۲۶ دقیقه</strong> طول می‌کشد (عددِ واقعی از دستورِ سازنده). پس <strong>باز کردنِ کلید کافی نیست؛ باید زمانِ تخلیه را صبر کرد و بی‌برقی را آزمود</strong> (پلهٔ ۴ِ <a href="#fig-ch06-dc-work-sequence" class="quarto-xref">شکل&nbsp;<span>6.34</span></a>). برای اندوکتانسِ حلقهٔ فیدر از رابطهٔ دو هادیِ موازی با طولِ <span class="math inline">\(\ell\)</span>، فاصلهٔ <span class="math inline">\(d\)</span> و شعاعِ <span class="math inline">\(r\)</span> استفاده شده است، <span class="math inline">\(L \approx (\mu_0\ell/\pi)\ln(d/r)\)</span> (فصلِ ۲۴): حدودِ <span class="ltr" dir="ltr">126 µH</span> و <span class="ltr" dir="ltr">6 J</span> انرژی که هنگامِ قطعِ جریان باید در قوسِ کلید مستهلک شود. این عدد نسبت به خازن کوچک است اما توضیح می‌دهد چرا کلیدِ <span class="ltr" dir="ltr">DC</span> باید قوس را مهار کند.</p>
</div>
<div id="fig-ch06-dclink" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-dclink-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-dclink.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-dclink-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.18: خازنِ ورودیِ اینورتر پس از باز کردنِ کلیدِ <span class="ltr" dir="ltr">DC</span>: انرژی تا تخلیه می‌ماند
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی
</div>
</div>
<div class="callout-body-container callout-body">
<p>خازن‌های بزرگ (در اینورتر، مبدلِ باتری، جبران‌سازِ توان) و باتری‌ها <strong>پس از جداسازی هم انرژی دارند</strong>. زمانِ انتظار، روشِ تخلیه و آزمونِ بی‌برقی را دستورِ سازنده و رویهٔ کارفرما تعیین می‌کنند. اتصالِ کوتاه کردنِ خازنِ پُر برای «تخلیهٔ سریع» با پیچ‌گوشتی یا سیم، قوس و انفجار ایجاد می‌کند و ممنوع است.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پس از چند ثابتِ زمانی ولتاژِ خازن به یک درصدِ مقدارِ اولیه می‌رسد؟ (<span class="math inline">\(\ln 100 \approx 4.6\)</span>)</li>
<li>اگر مقاومتِ تخلیه نصف شود، زمانِ تخلیه و توانِ تلف‌شده در آن در حالِ کارِ عادی چه می‌شود؟ (این همان مصالحهٔ طراحِ اینورتر است.)</li>
<li>چرا ولتاژِ خازن نمی‌تواند ناگهان تغییر کند؟ پاسخ را با <a href="#eq-ch06-capacitor" class="quarto-xref">معادلهٔ&nbsp;<span>6.16</span></a> بدهید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch06-b" class="level2" data-number="6.3">
<h2 data-number="6.3" class="anchored" data-anchor-id="sec-ch06-b"><span class="header-section-number">6.3</span> ب. محاسبه‌های کاربردیِ جریانِ مستقیم</h2>
<section id="sec-ch06-b-source" class="level3" data-number="6.3.1">
<h3 data-number="6.3.1" class="anchored" data-anchor-id="sec-ch06-b-source"><span class="header-section-number">6.3.1</span> مدلِ منبع و بار</h3>
<p><strong>منبعِ ایدئال و واقعی.</strong> <strong>منبعِ ولتاژِ ایدئال</strong> ولتاژِ ثابتی می‌دهد، هر قدر جریان بکشیم. <strong>منبعِ جریانِ ایدئال</strong> جریانِ ثابتی می‌دهد، هر قدر ولتاژ لازم باشد. هیچ‌کدام وجود ندارند، اما دو منبعِ اصلیِ نیروگاه به این دو نزدیک‌اند: <strong>باتری</strong> به منبعِ ولتاژ و <strong>رشتهٔ خورشیدی</strong> در بیشترِ بازهٔ کارش به منبعِ جریان.</p>
<p>ساده‌ترین مدلِ یک منبعِ واقعیِ ولتاژی، منبعِ ایدئالِ <span class="math inline">\(V_\text{s}\)</span> سری با یک <strong>مقاومتِ درونیِ</strong> <span class="math inline">\(R_\text{s}\)</span> است (<a href="#fig-ch06-source-model" class="quarto-xref">شکل&nbsp;<span>6.19</span></a>). ولتاژِ پایانه با جریان افت می‌کند:</p>
<p><span id="eq-ch06-source"><span class="math display">\[
V_\text{t} = V_\text{s} - R_\text{s}\,I
\tag{6.20}\]</span></span></p>
<p>این همان معادلِ تونن است، این بار برای یک منبعِ فیزیکی. مقاومتِ درونیِ باتری‌ها کوچک است اما صفر نیست و با دما، سن و وضعیتِ شارژ تغییر می‌کند (فصلِ ۱۹).</p>
<div id="fig-ch06-source-model" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-source-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-source-model.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-source-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.19: منبعِ واقعی: منبعِ ایدئال سری با مقاومتِ درونی، و افتِ ولتاژِ پایانه با جریان
</figcaption>
</figure>
</div>
<div id="exm-ch06-battery" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.23 (مقاومتِ درونیِ یک باتری)</strong></span> <strong>پرسش.</strong> ولتاژِ مدارِ بازِ یک باتریِ سرب‌اسیدیِ <span class="ltr" dir="ltr">12 V</span> برابرِ <span class="ltr" dir="ltr">12.6 V</span> است و زیرِ بارِ <span class="ltr" dir="ltr">50 A</span> به <span class="ltr" dir="ltr">11.9 V</span> می‌رسد. مقاومتِ درونی چقدر است و زیرِ <span class="ltr" dir="ltr">200 A</span> ولتاژِ پایانه چه می‌شود؟</p>
<p><strong>پاسخ.</strong> از <a href="#eq-ch06-source" class="quarto-xref">معادلهٔ&nbsp;<span>6.20</span></a>: <span class="math inline">\(R_\text{s} = (12.6 - 11.9)/50 = 0.014\ \Omega = 14\ \text{m}\Omega\)</span>. زیرِ <span class="ltr" dir="ltr">200 A</span>: <span class="math inline">\(V_\text{t} = 12.6 - 0.014 \times 200 = 9.8\ \text{V}\)</span>. <strong>وارسیِ معقول بودن:</strong> افتِ <span class="ltr" dir="ltr">2.8 V</span> زیرِ جریانِ راه‌اندازیِ موتور برای باتریِ خودرو آشناست. <strong>محدودیتِ مدل:</strong> مقاومتِ درونیِ واقعی ثابت نیست؛ در جریان‌های بالا و در سرما بیشتر می‌شود، و پاسخِ باتری به تغییرِ ناگهانیِ جریان چند ثابتِ زمانی دارد که مدلِ یک‌مقاومتی آن را نمی‌بیند (فصلِ ۱۹).</p>
</div>
<p><strong>رشتهٔ خورشیدی: منبعِ محدود به جریان.</strong> رفتارِ یک سلولِ خورشیدی، و بنابراین یک رشته، را <strong>منحنیِ جریان–ولتاژ</strong> (به انگلیسی <span class="ltr" dir="ltr">I–V curve</span>) توصیف می‌کند (<a href="#fig-ch06-string-iv" class="quarto-xref">شکل&nbsp;<span>6.20</span></a>). از ولتاژِ صفر تا نزدیکِ «زانوی» منحنی، جریان تقریباً ثابت و برابرِ <strong>جریانِ اتصالِ کوتاه</strong> <span class="math inline">\(I_\text{sc}\)</span> است؛ سپس به‌تندی افت می‌کند و در <strong>ولتاژِ مدارِ باز</strong> <span class="math inline">\(V_\text{oc}\)</span> صفر می‌شود. توان، <span class="math inline">\(P = VI\)</span>، در جایی میانِ این دو بیشینه است: <strong>نقطهٔ بیشینهٔ توان</strong> با <span class="math inline">\(V_\text{mp}\)</span> و <span class="math inline">\(I_\text{mp}\)</span>. فیزیکِ این منحنی موضوعِ فصلِ ۱۰ است؛ این‌جا سه پیامدِ مداری‌اش را می‌خواهیم:</p>
<ol type="1">
<li><strong>جریانِ اتصالِ کوتاهِ رشته فقط کمی بیشتر از جریانِ کارش است</strong>: برای <span class="ltr" dir="ltr">PVM-550</span>، <span class="math inline">\(13.98/13.11 = 1.066\)</span>، یعنی ۶٫۶ درصد. اتصالِ کوتاه در رشته جریانِ عظیمی نمی‌کشد و بنابراین فیوزِ خودِ رشته نمی‌تواند آن را از کارِ عادی تشخیص دهد (1).</li>
<li><strong>جریان با تابش متناسب است و ولتاژ با دما رابطهٔ عکس دارد</strong>: نیم‌تابش، نیم‌جریان؛ رشتهٔ داغ، ولتاژِ کمتر. ولتاژِ مدارِ باز در سرمای صبحِ زمستان بیشترین است (<a href="#sec-ch06-b-envelope" class="quarto-xref"><span>بخش 6.3.13</span></a>).</li>
<li><strong>تا نور هست، ولتاژ هست</strong>: قطعِ اینورتر یا باز کردنِ کلید، رشته را بی‌برق نمی‌کند؛ فقط جریانش را صفر می‌کند و ولتاژ به <span class="math inline">\(V_\text{oc}\)</span> می‌رسد (<a href="#sec-ch06-c-different" class="quarto-xref"><span>بخش 6.4.2</span></a>).</li>
</ol>
<div id="fig-ch06-string-iv" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-string-iv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-string-iv.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-string-iv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.20: منحنی‌های جریان–ولتاژِ رشتهٔ ۲۶ ماژولیِ <span class="ltr" dir="ltr">PVM-550</span> در سه حالت (مدلِ ساده‌شدهٔ یک‌دیودی، ساختگی) و منحنیِ توان در شرایطِ استاندارد
</figcaption>
</figure>
</div>
<p><strong>نقطهٔ کار.</strong> وقتی منبعی به باری وصل می‌شود، هر دو باید یک ولتاژ و یک جریان داشته باشند: نقطهٔ کار <strong>تقاطعِ</strong> منحنیِ منبع با منحنیِ بار است. برای مقاومتِ <span class="math inline">\(R\)</span>، منحنیِ بار خطِ <span class="math inline">\(I = V/R\)</span> است.</p>
<div id="exm-ch06-pv-load" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.24 (رشتهٔ خورشیدی و یک مقاومت)</strong></span> <strong>پرسش.</strong> رشتهٔ ۲۶ ماژولی در شرایطِ استاندارد مستقیماً به یک مقاومتِ <span class="ltr" dir="ltr">80 Ω</span> و بارِ دیگر به <span class="ltr" dir="ltr">40 Ω</span> وصل می‌شود. نقطهٔ کار و توان را بیابید و با بیشینهٔ توانِ رشته مقایسه کنید.</p>
<p><strong>پاسخ.</strong> با دست: خطِ <span class="math inline">\(I = V/80\)</span> را روی <a href="#fig-ch06-string-iv" class="quarto-xref">شکل&nbsp;<span>6.20</span></a> بکشید؛ در حدودِ <span class="ltr" dir="ltr">1040 V</span> و <span class="ltr" dir="ltr">13 A</span> منحنی را قطع می‌کند. با کد (تابعِ <code>pv_resistive_operating_point</code>، روشِ دوبخشی که تقاطع را تا دقتِ دلخواه می‌یابد؛ فصلِ ۳):</p>
<div id="tbl-ch06-pv-load" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch06-pv-load-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;6.3: نقطهٔ کارِ رشته با بارِ مقاومتی (مدلِ ساده‌شده)
</figcaption>
<div aria-describedby="tbl-ch06-pv-load-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: center;">بار</th>
<th style="text-align: center;"><span class="math inline">\(V\)</span></th>
<th style="text-align: center;"><span class="math inline">\(I\)</span></th>
<th style="text-align: center;"><span class="math inline">\(P\)</span></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">80 Ω</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">1040.8 V</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">13.01 A</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">13.54 kW</span></td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">40 Ω</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">558.9 V</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">13.97 A</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">7.81 kW</span></td>
</tr>
<tr class="odd">
<td style="text-align: center;">بهترین مقاومت (<span class="ltr" dir="ltr">82.6 Ω</span>)</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">1058 V</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">12.81 A</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">13.56 kW</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>با <span class="ltr" dir="ltr">40 Ω</span> رشته تقریباً در <span class="math inline">\(I_\text{sc}\)</span> کار می‌کند و فقط <span class="ltr" dir="ltr">7.8 kW</span> می‌دهد، کمتر از ۶۰ درصدِ توانِ ممکن. بهترین مقاومت فقط برای <strong>همین</strong> تابش و دما بهترین است؛ ابری که بگذرد، آن را جابه‌جا می‌کند. به همین دلیل رشته را هرگز مستقیم به بارِ ثابت نمی‌بندند؛ اینورتر ولتاژِ کار را پیوسته تنظیم می‌کند تا روی نقطهٔ بیشینه بماند (فصل‌های ۹ و ۱۰). <strong>محدودیتِ مدل:</strong> مدلِ آموزشیِ ما مقاومت‌های سری و موازیِ سلول را ندارد و بیشینه‌اش <span class="ltr" dir="ltr">13.56 kW</span> است در حالی که برگهٔ داده <span class="ltr" dir="ltr">14.30 kW</span> می‌گوید؛ برای نشان دادنِ <strong>شکل</strong> کافی است، برای <strong>عدد</strong> نه. فصلِ ۱۰ مدلِ برازش‌شده به برگهٔ داده را می‌سازد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اتصالِ کوتاه کردنِ دو سرِ یک باتری خطرناک‌تر از اتصالِ کوتاه کردنِ یک رشتهٔ خورشیدی است؟ (از نظرِ جریان؛ خطرِ رشته را در <a href="#sec-ch06-c-arcs" class="quarto-xref"><span>بخش 6.4.6</span></a> ببینید.)</li>
<li>مقاومتِ درونیِ یک منبع را از کدام دو اندازه‌گیری می‌توان یافت؟</li>
<li>اگر تابش نصف شود، خطِ بارِ <span class="ltr" dir="ltr">80 Ω</span> منحنی را در کجا قطع می‌کند؟ (منحنیِ نیم‌تابش را در <a href="#fig-ch06-string-iv" class="quarto-xref">شکل&nbsp;<span>6.20</span></a> ببینید.)</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-b-drop" class="level3" data-number="6.3.2">
<h3 data-number="6.3.2" class="anchored" data-anchor-id="sec-ch06-b-drop"><span class="header-section-number">6.3.2</span> افتِ ولتاژ و تلفاتِ فیدر</h3>
<p><strong>شهود.</strong> هر کابل یک مقاومتِ کوچک است. وقتی جریان از آن می‌گذرد، بخشی از ولتاژ «در راه» می‌ماند و بخشی از توان گرما می‌شود. در مدارِ <span class="ltr" dir="ltr">DC</span> جریان از یک هادی می‌رود و از هادیِ دیگر برمی‌گردد، پس <strong>هر دو هادی</strong> در مسیرند (<a href="#fig-ch06-feeder-schematic" class="quarto-xref">شکل&nbsp;<span>6.21</span></a>).</p>
<div id="fig-ch06-feeder-schematic" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-feeder-schematic-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-feeder-schematic.svg" class="img-fluid figure-img" style="width:65.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-feeder-schematic-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.21: فیدرِ جریانِ مستقیم: مقاومتِ کابل در هر دو هادیِ رفت و برگشت ظاهر می‌شود
</figcaption>
</figure>
</div>
<p><strong>رابطه‌ها.</strong> برای مسیری به طولِ <strong>یک‌طرفهٔ</strong> <span class="math inline">\(L\)</span>، با هادی‌هایی به سطحِ مقطعِ <span class="math inline">\(A\)</span> و مقاومتِ ویژهٔ <span class="math inline">\(\rho(T)\)</span> در دمای کار:</p>
<p><span id="eq-ch06-loop"><span class="math display">\[
R_\text{c} = 2\,\rho(T)\,\frac{L}{A}
\tag{6.21}\]</span></span></p>
<p><span id="eq-ch06-drop"><span class="math display">\[
\Delta V = R_\text{c}\,I
\qquad
P_\text{loss} = R_\text{c}\,I^2
\qquad
\frac{\Delta V}{V} = \frac{P_\text{loss}}{P}
\tag{6.22}\]</span></span></p>
<p>رابطهٔ آخر جالب است: در <span class="ltr" dir="ltr">DC</span>، <strong>کسرِ افتِ ولتاژ برابرِ کسرِ تلفاتِ توان</strong> است، چون <span class="math inline">\(P_\text{loss}/P = R_\text{c}I^2/(VI) = R_\text{c}I/V\)</span>. <strong>فرض‌ها:</strong> جریانِ ثابت، دمای یکنواختِ هادی، و مقاومتِ اتصال‌ها در برابرِ کابل ناچیز (فرضی که اتصالِ بد آن را می‌شکند، <a href="#sec-ch06-c-connectors" class="quarto-xref"><span>بخش 6.4.5</span></a>).</p>
<p><strong>سطحِ مقطع برای یک هدفِ افت.</strong> اگر افتِ مجاز <span class="math inline">\(\Delta V_\text{max}\)</span> باشد، از <a href="#eq-ch06-loop" class="quarto-xref">معادلهٔ&nbsp;<span>6.21</span></a> و <a href="#eq-ch06-drop" class="quarto-xref">معادلهٔ&nbsp;<span>6.22</span></a>:</p>
<p><span id="eq-ch06-area"><span class="math display">\[
A_\text{min} = \frac{2\,\rho(T)\,L\,I}{\Delta V_\text{max}}
\tag{6.23}\]</span></span></p>
<p>و سپس <strong>نزدیک‌ترین اندازهٔ استانداردِ بزرگ‌تر</strong> را برمی‌داریم. افتِ ولتاژ تنها معیارِ انتخابِ کابل نیست: <strong>ظرفیتِ جریانِ پیوسته</strong> (گرم شدن، <a href="#sec-ch06-b-heating" class="quarto-xref"><span>بخش 6.3.6</span></a>)، <strong>تحملِ جریانِ خطا</strong>، روشِ نصب، هزینه و تلفاتِ انرژیِ عمرِ نیروگاه هم معیارند و کابلِ نهایی باید <strong>همهٔ</strong> آن‌ها را برآورد (فصلِ ۲۴).</p>
<div id="exm-ch06-feeder" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.25 (فیدرِ جریانِ مستقیمِ نیروگاهِ P)</strong></span> این همان مثالِ کاربردی است که طرحِ کتاب برای این فصل خواسته است.</p>
<p><strong>داده‌ها و وضعیت.</strong> بستهٔ دادهٔ مرجع <span class="ltr" dir="ltr">1.0.0</span>، سناریوی <span class="ltr" dir="ltr">S0</span>؛ ماژولِ <span class="ltr" dir="ltr">PVM-550</span> (ساختگی)؛ ۲۶ ماژول در هر رشته و ۲۴ رشته در هر جعبهٔ تجمیع (فرضی، <span class="ltr" dir="ltr">A-014</span> و <span class="ltr" dir="ltr">A-015</span>)؛ فیدرِ آلومینیومیِ <span class="ltr" dir="ltr">240 mm²</span> به طولِ یک‌طرفهٔ <span class="ltr" dir="ltr">180 m</span> (فرضی، <span class="ltr" dir="ltr">A-018</span>)؛ دمای هادی <span class="ltr" dir="ltr">50 °C</span> (فرضی، <span class="ltr" dir="ltr">A-019</span>)؛ شرایطِ استاندارد.</p>
<p><strong>پرسش.</strong> جریان، افتِ ولتاژ و تلفاتِ فیدر را حساب کنید و بگویید برای طراحیِ واقعی چه اطلاعاتی کم است.</p>
<p><strong>گامِ ۱، جریان.</strong> از <a href="#exm-ch06-busbar" class="quarto-xref">مثال&nbsp;<span>6.14</span></a>: <span class="math inline">\(I = 24 \times 13.11 = 314.64\ \text{A}\)</span>، با <span class="math inline">\(V = 1091.0\ \text{V}\)</span> و <span class="math inline">\(P = 343.3\ \text{kW}\)</span>.</p>
<p><strong>گامِ ۲، مقاومتِ ویژه در دمای کار.</strong> از <a href="#eq-ch06-rho-temp" class="quarto-xref">معادلهٔ&nbsp;<span>6.6</span></a>:</p>
<p><span class="math display">\[
\rho_\text{Al}(50\,^\circ\text{C}) = 2.82\times 10^{-8}\,\bigl[1 + 0.00403 \times 30\bigr] = 3.161\times 10^{-8}\ \Omega\cdot\text{m}
\]</span></p>
<p><strong>گامِ ۳، مقاومتِ حلقه.</strong> از <a href="#eq-ch06-loop" class="quarto-xref">معادلهٔ&nbsp;<span>6.21</span></a>، با <span class="math inline">\(A = 240\times 10^{-6}\ \text{m}^2\)</span>:</p>
<p><span class="math display">\[
R_\text{c} = 2 \times 3.161\times 10^{-8} \times \frac{180}{240\times 10^{-6}} = 0.04741\ \Omega
\]</span></p>
<p><strong>گامِ ۴، افت و تلفات.</strong> از <a href="#eq-ch06-drop" class="quarto-xref">معادلهٔ&nbsp;<span>6.22</span></a>:</p>
<p><span class="math display">\[
\Delta V = 0.04741 \times 314.64 = 14.92\ \text{V}
\qquad
\frac{\Delta V}{V} = \frac{14.92}{1091.0} = 1.37\,\%
\]</span></p>
<p><span class="math display">\[
P_\text{loss} = 0.04741 \times 314.64^2 = 4694\ \text{W} = 4.69\ \text{kW}
\]</span></p>
<p>که آن هم <span class="ltr" dir="ltr">1.37 %</span> از توانِ عبوری است.</p>
<p><strong>گامِ ۵، وارسی.</strong> یکاها: <span class="math inline">\(\Omega\cdot\text{m} \times \text{m}/\text{m}^2 = \Omega\)</span>؛ <span class="math inline">\(\Omega\times\text{A} = \text{V}\)</span>؛ <span class="math inline">\(\Omega\times\text{A}^2 = \text{W}\)</span>. کسرِ افتِ ولتاژ و کسرِ تلفات برابرند، همان‌طور که <a href="#eq-ch06-drop" class="quarto-xref">معادلهٔ&nbsp;<span>6.22</span></a> پیش‌بینی می‌کرد. خروجیِ برنامهٔ همراه:</p>
<pre class="text"><code>Plant P - DC feeder, combiner box to inverter (chapter 6 case)
string:   26 x PVM-550 in series
          V_mp = 26 x 41.96 = 1091.0 V, I_mp = 13.11 A
          V_oc(25 C) = 1297.4 V
combiner: 24 strings in parallel
          I = 24 x 13.11 = 314.64 A, P = 343.3 kW at STC
feeder:   180 m one way, aluminium, 240 mm2, conductor at 50 C
          rho(50 C) = 3.161e-08 ohm m
          R one conductor = 0.0237 ohm, loop R = 0.0474 ohm
result:   drop = 14.92 V = 1.37 % of V_mp
          loss = 4694 W = 1.37 % of feeder power</code></pre>
<p><a href="#fig-ch06-plantp-feeder" class="quarto-xref">شکل&nbsp;<span>6.22</span></a> همین عددها را روی مدار نشان می‌دهد.</p>
<p><strong>گامِ ۶، آنچه کم است.</strong> این محاسبه برای <strong>فهمیدن</strong> کافی است، برای <strong>ساختن</strong> نه. پیش از طراحیِ واقعی دستِ‌کم این‌ها لازم است: (۱) مسیرِ واقعیِ کابل و طولِ آن از جانمایی (فصلِ ۱۴)؛ (۲) نوعِ کابل، عایق، ردهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span>، روشِ نصب (دفن، کانال، سینی) و گروه‌بندی با کابل‌های دیگر، که دمای واقعیِ هادی و ظرفیتِ جریان را تعیین می‌کنند (فصلِ ۲۴)؛ (۳) مقاومتِ هادی از برگهٔ دادهٔ سازندهٔ کابل به‌جای مقدارِ فلزِ خالص؛ (۴) بیشینهٔ جریانِ پیوسته در تابشِ بیش از استاندارد و ضریب‌های الزامیِ استانداردِ حاکم؛ (۵) جریانِ خطا و زمانِ قطعِ حفاظت برای وارسیِ تحملِ حرارتیِ کابل؛ (۶) بازهٔ ولتاژِ ورودیِ اینورتر (فصلِ ۹)؛ (۷) هدفِ افتِ ولتاژ از الزاماتِ مالک یا استاندارد، نه از حدس؛ (۸) هزینهٔ کابل و ارزشِ انرژیِ تلف‌شده برای سنجشِ اقتصادیِ مقطع‌ها (فصلِ ۲۱). این‌ها در <a href="#sec-ch06-d-missing" class="quarto-xref"><span>بخش 6.5.7</span></a> به فهرستِ مجهول‌های نیروگاهِ P می‌روند.</p>
</div>
<div id="fig-ch06-plantp-feeder" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-plantp-feeder-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-plantp-feeder.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-plantp-feeder-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.22: فیدرِ <span class="ltr" dir="ltr">DC</span> نیروگاهِ P با عددهای <a href="#exm-ch06-feeder" class="quarto-xref">مثال&nbsp;<span>6.25</span></a>
</figcaption>
</figure>
</div>
<p><strong>حساسیت.</strong> اگر مقطع یا جنس یا دما را عوض کنیم چه می‌شود؟ <a href="#fig-ch06-drop-vs-area" class="quarto-xref">شکل&nbsp;<span>6.23</span></a> و ادامهٔ گزارشِ برنامه این را نشان می‌دهند. افت با سطحِ مقطع <strong>نسبتِ عکس</strong> دارد: دو برابر کردنِ مقطع، افت را نصف می‌کند. مسِ هم‌مقطع ۳۹ درصد افتِ کمتری دارد. و دمای هادی، از <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">90 °C</span>، افت را حدودِ ۲۸ درصد بالا می‌برد.</p>
<div id="fig-ch06-drop-vs-area" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-drop-vs-area-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-drop-vs-area.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-drop-vs-area-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.23: افتِ ولتاژِ فیدرِ نیروگاهِ P برحسبِ سطحِ مقطع، برای آلومینیوم و مس در <span class="ltr" dir="ltr">50 °C</span>
</figcaption>
</figure>
</div>
<pre class="text"><code>sensitivity to cross-section, aluminium at 50 C
     area    drop V   drop %   loss W   loss %
   120 mm2    29.84     2.73     9388     2.73
   150 mm2    23.87     2.19     7510     2.19
   185 mm2    19.35     1.77     6089     1.77
   240 mm2    14.92     1.37     4694     1.37
   300 mm2    11.93     1.09     3755     1.09
   400 mm2     8.95     0.82     2816     0.82
sensitivity to cross-section, copper at 50 C
     area    drop V   drop %   loss W   loss %
   120 mm2    18.15     1.66     5711     1.66
   150 mm2    14.52     1.33     4568     1.33
   185 mm2    11.77     1.08     3704     1.08
   240 mm2     9.07     0.83     2855     0.83
   300 mm2     7.26     0.67     2284     0.67
   400 mm2     5.44     0.50     1713     0.50
sensitivity to conductor temperature, aluminium 240 mm2
   20 C: loop R 0.0423 ohm, drop 13.31 V, loss 4188 W
   50 C: loop R 0.0474 ohm, drop 14.92 V, loss 4694 W
   70 C: loop R 0.0508 ohm, drop 15.99 V, loss 5031 W
   90 C: loop R 0.0542 ohm, drop 17.06 V, loss 5369 W
smallest aluminium section for 1 % drop: 328 mm2 -&gt; standard 400 mm2</code></pre>
<div id="exm-ch06-sizing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.26 (سطحِ مقطع برای هدفِ یک درصد)</strong></span> <strong>پرسش.</strong> اگر مالک بخواهد افتِ فیدر در شرایطِ استاندارد از <span class="ltr" dir="ltr">1 %</span> بیشتر نشود (فرضِ <span class="ltr" dir="ltr">A-021</span>)، کمینهٔ مقطعِ آلومینیوم و مس چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\Delta V_\text{max} = 0.01 \times 1091.0 = 10.91\ \text{V}\)</span>. از <a href="#eq-ch06-area" class="quarto-xref">معادلهٔ&nbsp;<span>6.23</span></a>:</p>
<p><span class="math display">\[
A_\text{min,Al} = \frac{2 \times 3.161\times 10^{-8} \times 180 \times 314.64}{10.91} = 3.282\times 10^{-4}\ \text{m}^2 = 328\ \text{mm}^2
\]</span></p>
<p>پس آلومینیومِ <span class="ltr" dir="ltr">400 mm²</span> (اندازهٔ استانداردِ بعدی؛ <span class="ltr" dir="ltr">300 mm²</span> با <span class="ltr" dir="ltr">1.09 %</span> کم است). برای مس، با <span class="math inline">\(\rho_\text{Cu}(50\,^\circ\text{C}) = 1.92\times 10^{-8}\)</span>، <span class="math inline">\(A_\text{min} = 200\ \text{mm}^2\)</span> و اندازهٔ استاندارد <span class="ltr" dir="ltr">240 mm²</span>. <strong>پرسشِ طراحی:</strong> کدام بهتر است؟ پاسخ به هزینهٔ کابل، وزن و نصب، و ارزشِ انرژیِ صرفه‌جویی‌شده بستگی دارد، و این‌ها را هنوز نداریم. اما می‌توانیم <strong>انرژیِ</strong> صرفه‌جویی‌شده را حساب کنیم (<a href="#exm-ch06-annual-loss" class="quarto-xref">مثال&nbsp;<span>6.27</span></a>). <strong>هشدار:</strong> هدفِ <span class="ltr" dir="ltr">1 %</span> فرض است؛ استانداردها و مالکان مختلف حدهای متفاوتی می‌گذارند و گاهی حدِ افت را برای کلِ مسیرِ <span class="ltr" dir="ltr">DC</span> تعیین می‌کنند، نه برای یک فیدر.</p>
</div>
<div id="exm-ch06-annual-loss" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.27 (تلفاتِ انرژیِ سالانهٔ فیدر)</strong></span> <strong>پرسش.</strong> با دادهٔ ساعتیِ بسته، تلفاتِ انرژیِ سالانهٔ فیدرِ آلومینیومیِ <span class="ltr" dir="ltr">240</span> و <span class="ltr" dir="ltr">400 mm²</span> را برآورد کنید. چرا درصدِ تلفاتِ سالانه با درصدِ تلفاتِ ساعتِ اوج فرق دارد؟</p>
<p><strong>مدل و فرض‌ها.</strong> توانِ <span class="ltr" dir="ltr">DC</span> جعبهٔ تجمیع را با مدلِ غربالگریِ فصلِ ۱ از تابشِ افقی می‌گیریم: <span class="math inline">\(P = 343.2\ \text{kWp} \times G/1000 \times 0.85\)</span>. ولتاژ را ثابت و نزدیکِ <span class="math inline">\(V_\text{mp}\)</span> فرض می‌کنیم، پس جریان متناسب با تابش است: <span class="math inline">\(I = P/V\)</span>. دمای هادی را در همهٔ ساعت‌ها <span class="ltr" dir="ltr">50 °C</span> می‌گیریم که محافظه‌کارانه است (شب‌ها و زمستان‌ها هادی سردتر است). تلفاتِ هر ساعت <span class="math inline">\(R_\text{c}I^2 \times 1\ \text{h}\)</span> و تلفاتِ سالانه جمعِ ۸۷۶۰ ساعت است.</p>
<p><strong>نتیجه</strong> (برنامهٔ همراه، سطرهای <span class="ltr" dir="ltr">E20</span>):</p>
<pre class="text"><code>E20 240 mm2 Al: energy through feeder 568,031 kWh/yr, lost 4,215 kWh/yr = 0.74
    % (peak-hour loss fraction 1.37 %)
E20 400 mm2 Al: energy through feeder 568,031 kWh/yr, lost 2,529 kWh/yr = 0.45
    % (peak-hour loss fraction 0.82 %)
E20 data: Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS);
    assumptions: I proportional to GHI, PR_dc = 0.85, conductor at 50 C all
    year (conservative)</code></pre>
<p>تلفاتِ انرژیِ سالانهٔ فیدرِ <span class="ltr" dir="ltr">240 mm²</span> حدودِ <span class="ltr" dir="ltr">0.74 %</span> است، تقریباً <strong>نصفِ</strong> <span class="ltr" dir="ltr">1.37 %</span> ساعتِ اوج. <strong>چرا؟</strong> تلفات با <span class="math inline">\(I^2\)</span> می‌رود و انرژیِ عبوری با <span class="math inline">\(I\)</span>. ساعت‌های کم‌تابش، که سهمِ بزرگی از انرژی دارند، تلفاتِ بسیار کمی دارند: در نیم‌تابش، جریان نصف و تلفات یک‌چهارم است. پس <strong>کسرِ تلفاتِ سالانه همیشه کمتر از کسرِ تلفاتِ اوج است</strong> و نسبتِ این دو به شکلِ توزیعِ تابش بستگی دارد. <strong>اهمیتِ عملی:</strong> هر کس تلفاتِ اوج را برای کلِ سال به‌کار برد، تلفات را دو برابر برآورد کرده است؛ و هر کس از این فصل تلفاتِ سالانه را بگیرد، باید بداند دمای ثابتِ <span class="ltr" dir="ltr">50 °C</span> و مدلِ غربالگری آن را کمی بزرگ نشان می‌دهند.</p>
<p><strong>ارزشِ تصمیم.</strong> گذر از <span class="ltr" dir="ltr">240</span> به <span class="ltr" dir="ltr">400 mm²</span> سالانه <span class="math inline">\(4215 - 2529 = 1686\ \text{kWh}\)</span> در هر فیدر صرفه‌جویی می‌کند؛ برای ۱۷۵ جعبهٔ تجمیع (<a href="#exm-ch06-counts" class="quarto-xref">مثال&nbsp;<span>6.41</span></a>) حدودِ <span class="ltr" dir="ltr">295 MWh</span> در سال. این‌که این صرفه‌جویی هزینهٔ کابلِ کلفت‌تر را جبران می‌کند یا نه، پرسشِ فصلِ ۲۱ است.</p>
</div>
<div id="fig-ch06-loss-vs-current" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-loss-vs-current-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-loss-vs-current.svg" class="img-fluid figure-img" style="width:72.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-loss-vs-current-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.24: تلفاتِ گرماییِ فیدرِ نیروگاهِ P با مجذورِ جریان بالا می‌رود
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا در <a href="#eq-ch06-loop" class="quarto-xref">معادلهٔ&nbsp;<span>6.21</span></a> ضریبِ ۲ آمده است؟ در یک مدارِ سه‌فاز این ضریب چه می‌شود؟ (فصلِ ۷)</li>
<li>اگر طولِ فیدر دو برابر شود و بخواهیم افت همان بماند، مقطع چه باید بشود؟</li>
<li>چرا کسرِ تلفاتِ انرژیِ سالانه کمتر از کسرِ تلفاتِ اوج است؟ آیا ممکن است بیشتر باشد؟</li>
<li>در <a href="#fig-ch06-loss-vs-current" class="quarto-xref">شکل&nbsp;<span>6.24</span></a>، تلفات در <span class="ltr" dir="ltr">157 A</span> (نصفِ جریانِ کار) چند کیلووات است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-b-trip" class="level3" data-number="6.3.3">
<h3 data-number="6.3.3" class="anchored" data-anchor-id="sec-ch06-b-trip"><span class="header-section-number">6.3.3</span> کاربردِ دوم: تغذیهٔ <span class="ltr" dir="ltr">DC</span> کنترل و حفاظت</h3>
<p>جریانِ مستقیم فقط در آرایهٔ خورشیدی نیست. هر پستِ برقِ نیروگاه یک <strong>باتریِ ایستگاهی</strong> (معمولاً <span class="ltr" dir="ltr">110 V</span> یا <span class="ltr" dir="ltr">125 V</span> <span class="ltr" dir="ltr">DC</span>، بسته به رویهٔ کشور و طرح) دارد که رله‌ها، کنترل‌گرها و مهم‌تر از همه <strong>بوبینِ قطعِ</strong> کلیدهای قدرت را تغذیه می‌کند؛ تا حتی اگر همهٔ برقِ متناوبِ نیروگاه قطع شود، حفاظت بتواند کلید را باز کند (فصل‌های ۲۳ و ۲۶). افتِ ولتاژ در این مدارها مستقیماً به <strong>ایمنی</strong> ربط دارد: بوبینی که ولتاژِ کافی نگیرد، کلید را باز نمی‌کند.</p>
<div id="fig-ch06-trip-circuit" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-trip-circuit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-trip-circuit.svg" class="img-fluid figure-img" style="width:72.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-trip-circuit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.25: مدارِ قطعِ کلید: باتریِ ایستگاهی، کابلِ بلند، تماسِ رله و بوبینِ قطع
</figcaption>
</figure>
</div>
<div id="exm-ch06-trip" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.28 (آیا کلید قطع می‌کند؟)</strong></span> <strong>پرسش.</strong> باتریِ <span class="ltr" dir="ltr">110 V</span> در پایانِ زمانِ پشتیبانی به <span class="ltr" dir="ltr">93.5 V</span> می‌رسد. بوبینِ قطعِ یک کلید در پستِ دوردست <span class="ltr" dir="ltr">5 A</span> می‌کشد و برای کارِ مطمئن دستِ‌کم <span class="ltr" dir="ltr">77 V</span> می‌خواهد. کابل <span class="ltr" dir="ltr">250 m</span> یک‌طرفه و مسی است و دمایش <span class="ltr" dir="ltr">30 °C</span> (همه فرضی؛ مقادیرِ واقعی از سازندهٔ کلید و طرحِ سامانهٔ <span class="ltr" dir="ltr">DC</span>). کدام مقطع کافی است؟</p>
<p><strong>پاسخ.</strong> با <a href="#eq-ch06-loop" class="quarto-xref">معادلهٔ&nbsp;<span>6.21</span></a> و <a href="#eq-ch06-drop" class="quarto-xref">معادلهٔ&nbsp;<span>6.22</span></a>، در <strong>بدترین حالت</strong> (باتریِ خالی):</p>
<pre class="text"><code>110 V DC system: battery at end of discharge 93.5 V, coil 5 A, needs &gt;= 77 V,
    route 250 m one way, copper at 30 C (all assumed)
2.5 mm2: loop R 3.575 ohm, drop 17.88 V, coil sees 75.62 V TOO LOW
4.0 mm2: loop R 2.234 ohm, drop 11.17 V, coil sees 82.33 V OK
6.0 mm2: loop R 1.490 ohm, drop  7.45 V, coil sees 86.05 V OK</code></pre>
<p><span class="ltr" dir="ltr">2.5 mm²</span>، که برای یک مدارِ <span class="ltr" dir="ltr">5 A</span> از نظرِ گرما کاملاً کافی است، <strong>از نظرِ افتِ ولتاژ مردود</strong> است. <strong>درسِ طراحی:</strong> برای مدارهای کنترلی، ملاک ولتاژِ <strong>کمینهٔ</strong> منبع و جریانِ <strong>بیشینهٔ</strong> بار است، نه مقدارهای نامی؛ و مدارِ قطع، که در لحظه‌ای کار می‌کند که بیشترین نیاز به آن است، باید با همان بدترین شرایط طراحی شود. فصل‌های ۲۳ و ۲۶ این را با باتریِ ایستگاهی و هماهنگیِ حفاظت کامل می‌کنند.</p>
</div>
</section>
<section id="sec-ch06-b-budget" class="level3" data-number="6.3.4">
<h3 data-number="6.3.4" class="anchored" data-anchor-id="sec-ch06-b-budget"><span class="header-section-number">6.3.4</span> بودجهٔ تلفاتِ <span class="ltr" dir="ltr">DC</span> کلِ نیروگاه</h3>
<p>فیدرِ جعبهٔ تجمیع تنها بخشِ سیم‌کشیِ <span class="ltr" dir="ltr">DC</span> نیست: هر رشته هم کابلِ خودش را تا جعبهٔ تجمیع دارد. این کابل‌ها نازک‌اند اما بسیار زیادند. برای <strong>بودجهٔ تلفات</strong> (به انگلیسی <span class="ltr" dir="ltr">loss budget</span>)، که در فصلِ ۱۵ بخشی از مدلِ تولید می‌شود، هر دو را جمع می‌کنیم.</p>
<div id="exm-ch06-dcbudget" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.29 (تلفاتِ سیم‌کشیِ <span class="ltr" dir="ltr">DC</span> نیروگاهِ P)</strong></span> <strong>پرسش.</strong> طولِ یک‌طرفهٔ میانگینِ کابلِ رشته را <span class="ltr" dir="ltr">70 m</span> و جنسش را مس با دمای <span class="ltr" dir="ltr">50 °C</span> فرض کنید (فرضِ <span class="ltr" dir="ltr">A-022</span>). تلفاتِ کابلِ رشته را برای <span class="ltr" dir="ltr">4</span> و <span class="ltr" dir="ltr">6 mm²</span>، و تلفاتِ کلِ سیم‌کشیِ <span class="ltr" dir="ltr">DC</span> را با فیدرِ <span class="ltr" dir="ltr">240</span> یا <span class="ltr" dir="ltr">400 mm²</span> در ساعتِ اوج و در کلِ سال حساب کنید.</p>
<p><strong>پاسخ</strong> (برنامهٔ همراه؛ جریان متناسب با تابش، با همان مدلِ غربالگریِ <a href="#exm-ch06-annual-loss" class="quarto-xref">مثال&nbsp;<span>6.27</span></a>):</p>
<pre class="text"><code>string cable 4 mm2 Cu, 70 m one way: loop 0.6730 ohm; STC loss 115.7 W = 0.81
    %; annual 103.9 kWh = 0.44 %
string cable 6 mm2 Cu, 70 m one way: loop 0.4487 ohm; STC loss 77.1 W = 0.54
    %; annual 69.3 kWh = 0.29 %
feeder 240 mm2 Al: STC 1.37 %; annual 0.74 %
feeder 400 mm2 Al: STC 0.82 %; annual 0.45 %
base case (4 mm2 + 240 mm2): STC 2.18 %, annual 1.18 % of DC energy
plant DC energy (screening): 99.3 GWh/yr; loss 1173 MWh/yr</code></pre>
<p><strong>تفسیر.</strong> کابلِ رشتهٔ <span class="ltr" dir="ltr">4 mm²</span> در ساعتِ اوج <span class="ltr" dir="ltr">0.81 %</span> تلفات دارد، بیش از نیمی از سهمِ فیدر؛ پس «کابلِ نازکِ رشته» در مجموع اثرِ بزرگی دارد. کلِ سیم‌کشیِ <span class="ltr" dir="ltr">DC</span> در حالتِ پایه در ساعتِ اوج <span class="ltr" dir="ltr">2.18 %</span> و در کلِ سال حدودِ <span class="ltr" dir="ltr">1.2 %</span> انرژیِ <span class="ltr" dir="ltr">DC</span> را تلف می‌کند، یعنی حدودِ <span class="ltr" dir="ltr">1.2 GWh</span> در سال. این عدد در فصلِ ۱۵ یکی از ستون‌های «آبشارِ تلفات» است. <strong>حساسیت:</strong> با <span class="ltr" dir="ltr">6 mm²</span> و <span class="ltr" dir="ltr">400 mm²</span>، تلفاتِ سالانه حدودِ <span class="ltr" dir="ltr">0.74 %</span> می‌شود. <strong>محدودیت‌ها:</strong> طولِ واقعی به جانمایی بستگی دارد (<span class="ltr" dir="ltr">U-010</span>)؛ ولتاژ را ثابت گرفته‌ایم؛ دمای <span class="ltr" dir="ltr">50 °C</span> برای همهٔ ساعت‌ها محافظه‌کارانه است؛ و تلفاتِ اتصال‌ها، فیوزها و کلیدها جدا هستند.</p>
</div>
</section>
<section id="sec-ch06-b-kelvin" class="level3" data-number="6.3.5">
<h3 data-number="6.3.5" class="anchored" data-anchor-id="sec-ch06-b-kelvin"><span class="header-section-number">6.3.5</span> اندازهٔ اقتصادیِ هادی: قانونِ کلوین</h3>
<p>تا این‌جا مقطع را با <strong>هدفِ افتِ ولتاژ</strong> انتخاب کردیم. اما می‌توان پرسید: کدام مقطع <strong>ارزان‌ترین</strong> است وقتی هم قیمتِ کابل و هم ارزشِ انرژیِ تلف‌شده در طولِ عمر را حساب کنیم؟ این پرسشِ کهنهٔ مهندسیِ برق است و پاسخش به <strong>قانونِ کلوین</strong> (به انگلیسی <span class="ltr" dir="ltr">Kelvin’s law</span>) معروف است.</p>
<p><strong>مدل.</strong> هزینهٔ سالانهٔ یک مدار دو جزء دارد: (۱) <strong>سهمِ سرمایه</strong>: هزینهٔ کابل متناسب با مقطع است و با یک ضریبِ «سالانه‌کردن» <span class="math inline">\(a\)</span> (کسری از سرمایه که هر سال باید بازگردد؛ فصلِ ۲۱ آن را از نرخِ تنزیل و عمر می‌سازد) به هزینهٔ سالانه تبدیل می‌شود: <span class="math inline">\(a\,c\,A\)</span>. (۲) <strong>ارزشِ تلفات</strong>: انرژیِ تلف‌شدهٔ سالانه با مقطع نسبتِ عکس دارد، <span class="math inline">\(E_\text{loss} = K/A\)</span> (از <a href="#exm-ch06-annual-loss" class="quarto-xref">مثال&nbsp;<span>6.27</span></a>، <span class="math inline">\(K = 4215 \times 240\)</span>)، و در قیمتِ انرژیِ <span class="math inline">\(p\)</span> ضرب می‌شود. مجموع:</p>
<p><span class="math display">\[
C(A) = a\,c\,A + \frac{p\,K}{A}
\]</span></p>
<p><strong>بهینه.</strong> مشتق را صفر می‌گذاریم (فصلِ ۳):</p>
<p><span id="eq-ch06-kelvin"><span class="math display">\[
\frac{\mathrm{d}C}{\mathrm{d}A} = a\,c - \frac{p\,K}{A^2} = 0
\qquad\Rightarrow\qquad
A^\ast = \sqrt{\frac{p\,K}{a\,c}}
\tag{6.24}\]</span></span></p>
<p>و در بهینه، <strong>سهمِ سرمایه و ارزشِ تلفات برابرند</strong> (هر دو <span class="math inline">\(\sqrt{a\,c\,p\,K}\)</span>). این همان قانونِ کلوین است.</p>
<div id="exm-ch06-kelvin" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.30 (مقطعِ اقتصادیِ فیدرِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با عددهای <strong>فرضی و آموزشی</strong> زیر، مقطعِ اقتصادیِ فیدرِ آلومینیومی را بیابید: ارزشِ انرژی <span class="ltr" dir="ltr">0.05</span> واحدِ پولی بر کیلووات‌ساعت؛ هزینهٔ نصب‌شدهٔ هادی <span class="ltr" dir="ltr">0.015</span> واحد به ازای هر میلی‌مترِ مربع و هر متر هادی (برای دو هادیِ <span class="ltr" dir="ltr">180 m</span>، یعنی <span class="ltr" dir="ltr">360 m</span>)؛ ضریبِ سالانه‌کردن <span class="ltr" dir="ltr">0.08</span>. واحدِ پولی و همهٔ این عددها ساختگی‌اند و فقط برای فهمِ روش‌اند.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(c = 0.015 \times 360 = 5.4\)</span> واحد بر میلی‌مترِ مربع. از <a href="#eq-ch06-kelvin" class="quarto-xref">معادلهٔ&nbsp;<span>6.24</span></a>:</p>
<p><span class="math display">\[
A^\ast = \sqrt{\frac{0.05 \times 1\,011\,600}{0.08 \times 5.4}} = \sqrt{117\,083} = 342\ \text{mm}^2
\]</span></p>
<pre class="text"><code>K = 4215 kWh x 240 mm2 = 1,011,600 kWh mm2/yr; energy value 0.05 units/kWh;
    conductor 0.015 units/(mm2 m) x 360 m; annuity 0.08 (all fictional)
optimum A* = sqrt(0.05 x 1,011,600 / (0.08 x 5.4)) = 342 mm2
 120 mm2: capital    51.8 + losses   421.5 =   473.3 units/yr
 150 mm2: capital    64.8 + losses   337.2 =   402.0 units/yr
 185 mm2: capital    79.9 + losses   273.4 =   353.3 units/yr
 240 mm2: capital   103.7 + losses   210.8 =   314.4 units/yr
 300 mm2: capital   129.6 + losses   168.6 =   298.2 units/yr
 400 mm2: capital   172.8 + losses   126.5 =   299.2 units/yr
 500 mm2: capital   216.0 + losses   101.2 =   317.2 units/yr
 630 mm2: capital   272.2 + losses    80.3 =   352.4 units/yr</code></pre>
<p><a href="#fig-ch06-kelvin" class="quarto-xref">شکل&nbsp;<span>6.26</span></a> شکلِ منحنی را نشان می‌دهد: کمینه <strong>پهن</strong> است. <span class="ltr" dir="ltr">300</span> و <span class="ltr" dir="ltr">400 mm²</span> تقریباً هزینهٔ برابری دارند و هر دو حدودِ ۵ درصد ارزان‌تر از <span class="ltr" dir="ltr">240 mm²</span>اند. پس در عمل، میانِ اندازه‌های نزدیک به بهینه، معیارهای دیگر (افتِ ولتاژ، ظرفیتِ جریان، سادگیِ نصب، یکسان‌سازیِ انبار) تصمیم را می‌گیرند. با این عددهای آموزشی، <span class="ltr" dir="ltr">400 mm²</span>ِ <a href="#exm-ch06-plantp-integrated" class="quarto-xref">مثال&nbsp;<span>6.47</span></a> هم هدفِ افتِ ولتاژ را برآورده می‌کند و هم تقریباً اقتصادی است.</p>
<p><strong>هشدار.</strong> قانونِ کلوین ساده‌سازی است: قیمتِ انرژی در طولِ عمر ثابت نیست، تلفات با بارِ متغیر محاسبه می‌شوند (که این‌جا با <span class="math inline">\(K\)</span> از دادهٔ ساعتی رعایت شده)، هزینهٔ کابل دقیقاً با مقطع خطی نیست و ارزشِ زمانیِ پول باید درست مدل شود. فصلِ ۲۱ این‌ها را کامل می‌کند.</p>
</div>
<div id="fig-ch06-kelvin" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-kelvin-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-kelvin.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-kelvin-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.26: قانونِ کلوین: سهمِ سرمایه با مقطع بالا می‌رود و ارزشِ تلفات پایین می‌آید؛ مجموع کمینهٔ پهنی دارد (واحدِ پولیِ فرضی)
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر قیمتِ انرژی چهار برابر شود، مقطعِ اقتصادی چند برابر می‌شود؟</li>
<li>چرا در بهینه، سهمِ سرمایه و ارزشِ تلفات برابرند؟ (از رابطهٔ مشتق استفاده کنید.)</li>
<li>در <a href="#exm-ch06-trip" class="quarto-xref">مثال&nbsp;<span>6.28</span></a>، آیا قانونِ کلوین معیارِ مناسبی برای انتخابِ مقطع است؟ چرا نه؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-b-heating" class="level3" data-number="6.3.6">
<h3 data-number="6.3.6" class="anchored" data-anchor-id="sec-ch06-b-heating"><span class="header-section-number">6.3.6</span> گرم شدنِ هادی</h3>
<p><strong>شهود.</strong> گرمای <span class="math inline">\(RI^2\)</span> که در هادی تولید می‌شود باید به محیط برود. هادی آن‌قدر گرم می‌شود که گرمای خروجی با گرمای تولیدی برابر شود. اگر خروجیِ گرما سخت باشد (کابلِ دفن‌شده در خاکِ خشک، کابل‌های فشرده در یک کانال)، هادی داغ‌تر می‌شود. و چون مقاومت با دما بالا می‌رود، هادیِ داغ‌تر گرمای بیشتری تولید می‌کند: یک <strong>بازخوردِ مثبت</strong>.</p>
<p><strong>مدل.</strong> ساده‌ترین مدل، مقاومتِ گرمایی است (فصلِ ۴): اختلافِ دمای هادی و محیط با توانِ گرمایی متناسب است، <span class="math inline">\(T - T_\text{a} = R_\text{th}\,P\)</span>، که <span class="math inline">\(R_\text{th}\)</span> مقاومتِ گرمایی با یکای <span class="math inline">\(\text{K/W}\)</span> است. برای یک متر کابل، با مقاومتِ الکتریکیِ <span class="math inline">\(R_{20}\)</span> در هر متر:</p>
<p><span id="eq-ch06-heat-balance"><span class="math display">\[
T = T_\text{a} + I^2 R_{20}\,\bigl[1 + \alpha\,(T - 20)\bigr]\,R_\text{th}
\tag{6.25}\]</span></span></p>
<p><span class="math inline">\(T\)</span> در هر دو طرف هست، اما معادله خطی است و حلِ بسته دارد. با جابه‌جا کردنِ جمله‌های <span class="math inline">\(T\)</span>:</p>
<p><span id="eq-ch06-heat-solution"><span class="math display">\[
T - T_\text{a} = \frac{I^2 R_{20}\,\bigl[1 + \alpha\,(T_\text{a} - 20)\bigr]\,R_\text{th}}{1 - I^2 R_{20}\,\alpha\,R_\text{th}}
\tag{6.26}\]</span></span></p>
<p>مخرج پیامِ مهمی دارد: اگر <span class="math inline">\(I^2 R_{20}\,\alpha\,R_\text{th} \ge 1\)</span>، هیچ دمای پایداری وجود ندارد و مدل <strong>فرار گرمایی</strong> را پیش‌بینی می‌کند. جریانِ بحرانی:</p>
<p><span id="eq-ch06-runaway"><span class="math display">\[
I_\text{c} = \frac{1}{\sqrt{R_{20}\,\alpha\,R_\text{th}}}
\tag{6.27}\]</span></span></p>
<p><strong>حدودِ مدل.</strong> پیش از رسیدن به <span class="math inline">\(I_\text{c}\)</span>، عایقِ کابل خیلی زودتر آسیب می‌بیند؛ عایق‌های رایج برای دمای کاری حدودِ <span class="ltr" dir="ltr">70</span> تا <span class="ltr" dir="ltr">90 °C</span> ساخته شده‌اند (حدِ دقیق از برگهٔ دادهٔ کابل و استاندارد). همچنین <span class="math inline">\(R_\text{th}\)</span> ثابت نیست: به سرعتِ باد، تابشِ خورشید روی کابل، رطوبتِ خاک و کابل‌های مجاور بستگی دارد. <strong>ظرفیتِ جریانِ رسمیِ کابل</strong> از جدول‌ها و روش‌های استاندارد برای روشِ نصبِ معین می‌آید (فصلِ ۲۴)، نه از این مدل. این مدل برای فهمیدنِ <strong>چرایی</strong> است.</p>
<div id="exm-ch06-heating" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.31 (کابلِ رشته در هوای آزاد)</strong></span> <strong>پرسش.</strong> کابلِ مسیِ <span class="ltr" dir="ltr">4 mm²</span> با قطرِ بیرونیِ حدودِ <span class="ltr" dir="ltr">6 mm</span> در هوای آزاد است. ضریبِ انتقالِ گرمای سطح را <span class="math inline">\(h = 10\ \text{W/(m}^2\text{K)}\)</span> فرض کنید (مقدارِ معمولِ هوای کم‌باد؛ فرضی). دمای هادی را برای <span class="ltr" dir="ltr">14 A</span> و <span class="ltr" dir="ltr">40 A</span> در هوای <span class="ltr" dir="ltr">30 °C</span>، و برای <span class="ltr" dir="ltr">60 A</span> در هوای <span class="ltr" dir="ltr">50 °C</span> بیابید و جریانِ فرار را حساب کنید.</p>
<p><strong>پاسخ.</strong> مقاومتِ یک متر در <span class="ltr" dir="ltr">20 °C</span>: <span class="math inline">\(1.72\times 10^{-8}/4\times 10^{-6} = 4.30\ \text{m}\Omega\)</span>. مقاومتِ گرماییِ یک متر از سطحِ جانبی (<span class="math inline">\(\pi d \times 1\ \text{m}\)</span>):</p>
<p><span class="math display">\[
R_\text{th} = \frac{1}{h\,\pi\,d} = \frac{1}{10 \times \pi \times 0.006} = 5.31\ \text{K}\cdot\text{m/W}
\]</span></p>
<p>با <a href="#eq-ch06-heat-solution" class="quarto-xref">معادلهٔ&nbsp;<span>6.26</span></a>، و برای مقایسه «تخمینِ یک‌مرحله‌ای» که مقاومت را در دمای محیط ثابت می‌گیرد:</p>
<pre class="text"><code>E21 4 mm2 Cu: R20 = 4.30 mOhm/m; R_th = 1/(h pi d) = 1/(10.0 x pi x 0.006) =
    5.31 K m/W
E21 I = 14 A, T_a = 30 C: one-step estimate 34.6 C, exact 34.7 C
E21 I = 40 A, T_a = 30 C: one-step estimate 67.9 C, exact 74.3 C
E21 I = 60 A, T_a = 50 C: one-step estimate 141.8 C, exact 185.6 C
E22 runaway current of the linear model: I_c = 1/sqrt(R20 alpha R_th) = 105.6
    A</code></pre>
<p>در جریانِ کارِ رشته (حدودِ <span class="ltr" dir="ltr">14 A</span>)، هادی فقط حدودِ <span class="ltr" dir="ltr">5 °C</span> از هوا گرم‌تر است: کابلِ رشته برای <strong>افتِ ولتاژ</strong> و <strong>استحکام</strong> انتخاب شده، نه برای گرما. در <span class="ltr" dir="ltr">40 A</span> اختلافِ تخمینِ یک‌مرحله‌ای و حلِ دقیق <span class="ltr" dir="ltr">6 °C</span> است و در <span class="ltr" dir="ltr">60 A</span> و هوای گرم بیش از <span class="ltr" dir="ltr">40 °C</span>: هر چه به جریانِ بحرانیِ <span class="ltr" dir="ltr">105.6 A</span> نزدیک‌تر شویم، بازخورد قوی‌تر می‌شود و تخمینِ ساده خطرناک‌تر. در <span class="ltr" dir="ltr">60 A</span> هادی به <span class="ltr" dir="ltr">186 °C</span> می‌رسد که بسیار بالاتر از حدِ عایق است. <strong>وارسیِ مستقل:</strong> کدِ همراه همین دما را یک بار با حلِ بسته و یک بار با تکرارِ نقطهٔ ثابت (شروع از دمای محیط و جای‌گذاریِ پیاپی) می‌یابد و آزمونِ خودکار برابریِ آن دو را تا <span class="ltr" dir="ltr">0.0001 °C</span> وارسی می‌کند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تخمینِ یک‌مرحله‌ای همیشه دمای <strong>کمتری</strong> از حلِ دقیق می‌دهد؟</li>
<li>کابلی که در آفتاب است، با کابلی که در سایه است، چه فرقی در <a href="#eq-ch06-heat-balance" class="quarto-xref">معادلهٔ&nbsp;<span>6.25</span></a> دارد؟ (راهنمایی: یک جملهٔ گرمای ورودیِ دیگر.)</li>
<li>چرا گروه کردنِ چند کابلِ پرجریان در یک کانال ظرفیتِ جریانِ هر کدام را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-b-transient" class="level3" data-number="6.3.7">
<h3 data-number="6.3.7" class="anchored" data-anchor-id="sec-ch06-b-transient"><span class="header-section-number">6.3.7</span> گرمایشِ گذرا: ثابتِ زمانیِ گرمایی</h3>
<p><a href="#eq-ch06-heat-balance" class="quarto-xref">معادلهٔ&nbsp;<span>6.25</span></a> دمای <strong>پایدار</strong> را می‌دهد. اما هادی برای رسیدن به آن دما زمان لازم دارد، چون باید خودش و عایقش را گرم کند. <strong>ظرفیتِ گرمایی</strong>ِ <span class="math inline">\(C_\text{th}\)</span> (ژول بر کلوین) می‌گوید برای یک درجه گرم شدن چقدر انرژی لازم است. توازنِ انرژی در هر لحظه:</p>
<p><span id="eq-ch06-thermal-ode"><span class="math display">\[
C_\text{th}\,\frac{\mathrm{d}T}{\mathrm{d}t} = P - \frac{T - T_\text{a}}{R_\text{th}}
\tag{6.28}\]</span></span></p>
<p>این همان شکلِ معادلهٔ مدارِ <span class="ltr" dir="ltr">RC</span> (<a href="#eq-ch06-rc" class="quarto-xref">معادلهٔ&nbsp;<span>6.18</span></a>) است: <span class="math inline">\(R_\text{th}\)</span> نقشِ مقاومت، <span class="math inline">\(C_\text{th}\)</span> نقشِ خازن و دما نقشِ ولتاژ را دارد. پس پاسخ هم همان است: دما با <strong>ثابتِ زمانیِ گرمایی</strong> <span class="math inline">\(\tau_\text{th} = R_\text{th}\,C_\text{th}\)</span> به‌طورِ نمایی به دمای پایدار نزدیک می‌شود (با فرضِ ثابت بودنِ <span class="math inline">\(P\)</span>):</p>
<p><span class="math display">\[
T(t) = T_\infty - (T_\infty - T_0)\,e^{-t/\tau_\text{th}}
\]</span></p>
<p>این <strong>قیاسِ گرمایی–الکتریکی</strong> ابزارِ نیرومندی است که در فصل‌های ۹ (گرمای نیمه‌هادی‌ها)، ۱۹ (باتری) و ۲۵ (ترانسفورماتور) دوباره به‌کار می‌رود.</p>
<div id="exm-ch06-transient" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.32 (کابلِ رشته چقدر زود گرم می‌شود؟)</strong></span> <strong>پرسش.</strong> برای کابلِ <span class="ltr" dir="ltr">4 mm²</span> مسیِ <a href="#exm-ch06-heating" class="quarto-xref">مثال&nbsp;<span>6.31</span></a>، ظرفیتِ گرماییِ هر متر را از مس و عایق (ظرفیتِ گرماییِ حجمیِ عایق <span class="math inline">\(1.9\times 10^{6}\ \text{J/(m}^3\text{K)}\)</span>، فرضی) حساب کنید و ثابتِ زمانی را بیابید. اگر جریان ناگهان از صفر به <span class="ltr" dir="ltr">40 A</span> برسد، دما پس از یک و سه ثابتِ زمانی چقدر است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>4 mm2 cable per metre: C_th = copper 13.8 + insulation 42.6 = 56.4 J/(K m)
    (insulation c_v 1.9e6 J/(m3 K), assumed)
R_th = 5.31 K m/W; tau = R_th C_th = 299 s = 5.0 min
step to 40 A from 30 C: final 74.3 C; after one tau about 58.0 C; after 3 tau
    72.1 C</code></pre>
<p>ثابتِ زمانی حدودِ پنج دقیقه است: یک اضافه‌بارِ چندثانیه‌ای کابل را عملاً گرم نمی‌کند، اما اضافه‌باری که ده‌ها دقیقه بماند، به دمای پایدار می‌رسد. <strong>پیامد برای حفاظت:</strong> فیوز یا کلید هم باید همین منطق را داشته باشد: اضافه‌جریانِ کم را دیرتر و اضافه‌جریانِ زیاد را سریع‌تر قطع کند. این همان <strong>مشخصهٔ زمان–جریان</strong>ِ وسایلِ حفاظتی است (فصلِ ۲۶). <strong>فرض:</strong> منحنیِ نمایی با ثابتِ زمانیِ مقاومتِ ثابت ساخته شده، اما دمای نهایی (<span class="ltr" dir="ltr">74.3 °C</span>) همان حلِّ دقیقِ <a href="#exm-ch06-heating" class="quarto-xref">مثال&nbsp;<span>6.31</span></a> با اثرِ دما بر مقاومت است؛ با این اثر، ثابتِ زمانیِ واقعی کمی بلندتر (حدودِ <span class="ltr" dir="ltr">350 s</span>) است و دما کمی دیرتر به آن می‌رسد.</p>
</div>
</section>
<section id="sec-ch06-b-adiabatic" class="level3" data-number="6.3.8">
<h3 data-number="6.3.8" class="anchored" data-anchor-id="sec-ch06-b-adiabatic"><span class="header-section-number">6.3.8</span> گرمایشِ آدیاباتیک در اتصالِ کوتاه</h3>
<p>در خطای بزرگ، جریان ممکن است هزاران آمپر باشد و حفاظت آن را در کسری از ثانیه تا چند ثانیه قطع کند. در این زمانِ کوتاه گرما فرصتِ بیرون رفتن ندارد: همهٔ آن در خودِ فلز می‌ماند (فرآیندِ <strong>آدیاباتیک</strong>). پرسش این است: هادی چه مدت می‌تواند یک جریانِ خطا را تحمل کند پیش از آن‌که عایقش آسیب ببیند؟</p>
<p><strong>استخراج.</strong> برای یک متر هادی با مقطعِ <span class="math inline">\(A\)</span> و ظرفیتِ گرماییِ حجمیِ <span class="math inline">\(c_v\)</span> (ژول بر مترِ مکعب بر کلوین)، گرمای تولیدی در <span class="math inline">\(\mathrm{d}t\)</span> برابرِ <span class="math inline">\(I^2\rho(T)/A\,\mathrm{d}t\)</span> و گرمای لازم برای <span class="math inline">\(\mathrm{d}T\)</span> برابرِ <span class="math inline">\(c_v A\,\mathrm{d}T\)</span> است:</p>
<p><span class="math display">\[
c_v A\,\mathrm{d}T = \frac{I^2\rho(T)}{A}\,\mathrm{d}t
\]</span></p>
<p>مدلِ خطیِ مقاومت (<a href="#eq-ch06-rho-temp" class="quarto-xref">معادلهٔ&nbsp;<span>6.6</span></a>) را به شکلِ <span class="math inline">\(\rho(T) = \rho_{20}\,\alpha\,(T + \beta)\)</span> با <span class="math inline">\(\beta = 1/\alpha - 20\)</span> می‌نویسیم (برای مس <span class="math inline">\(\beta = 234.5\)</span>). متغیرها را جدا و از دمای آغاز <span class="math inline">\(T_i\)</span> تا دمای پایانِ مجاز <span class="math inline">\(T_f\)</span> انتگرال می‌گیریم:</p>
<p><span id="eq-ch06-adiabatic"><span class="math display">\[
\int_{T_i}^{T_f}\frac{\mathrm{d}T}{T + \beta} = \frac{I^2\rho_{20}\,\alpha}{c_v A^2}\int_0^t \mathrm{d}t
\qquad\Rightarrow\qquad
I^2 t = k^2 A^2,\quad
k = \sqrt{\frac{c_v}{\rho_{20}\,\alpha}\,\ln\frac{T_f + \beta}{T_i + \beta}}
\tag{6.29}\]</span></span></p>
<p>حاصل‌ضربِ <span class="math inline">\(I^2 t\)</span> برای یک هادیِ معین <strong>ثابت</strong> است: دو برابر جریان، یک‌چهارم زمان. ثابتِ <span class="math inline">\(k\)</span> فقط به فلز و به دو دمای آغاز و پایان (یعنی به نوعِ عایق) بستگی دارد.</p>
<div id="exm-ch06-adiabatic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.33 (ثابتِ <span class="math inline">\(k\)</span> از اصولِ اولیه، و تحملِ فیدر در خطای باتری)</strong></span> <strong>پرسش.</strong> <span class="math inline">\(k\)</span> را برای مس و آلومینیوم از <span class="ltr" dir="ltr">90</span> تا <span class="ltr" dir="ltr">250 °C</span> (بازه‌ای که برای عایق‌های پلیمرِ شبکه‌ای در منابعِ کابل رایج است) و برای مس از <span class="ltr" dir="ltr">70</span> تا <span class="ltr" dir="ltr">160 °C</span> حساب کنید. سپس بگویید فیدرِ آلومینیومیِ <span class="ltr" dir="ltr">240 mm²</span> چه مدت می‌تواند جریانِ خطای یک قفسهٔ باتری (<a href="#exm-ch06-battery-fault" class="quarto-xref">مثال&nbsp;<span>6.38</span></a>) و جریانِ <span class="ltr" dir="ltr">10 kA</span> را تحمل کند.</p>
<p><strong>پاسخ.</strong> ظرفیتِ گرماییِ حجمی حاصل‌ضربِ گرمای ویژه در چگالی است: <span class="math inline">\(385 \times 8960\)</span> برای مس و <span class="math inline">\(897 \times 2700\)</span> برای آلومینیوم (ژول بر مترِ مکعب بر کلوین):</p>
<pre class="text"><code>adiabatic k (90 -&gt; 250 C): copper 143.0, aluminium 93.2 A s^0.5/mm2; copper 70
    -&gt; 160 C: 115.0
240 mm2 Al withstands 24.2 kA for 0.85 s and 10 kA for 5.0 s</code></pre>
<p>عددهای <span class="math inline">\(k\)</span> (حدودِ <span class="ltr" dir="ltr">143</span>، <span class="ltr" dir="ltr">93</span> و <span class="ltr" dir="ltr">115</span>) همان مقدارهایی‌اند که جدول‌های استاندارد برای این ترکیب‌ها منتشر می‌کنند: یک استخراجِ یک‌صفحه‌ای، عددِ جدولِ استاندارد را بازتولید کرده است. <strong>درسِ مهم:</strong> وقتی می‌دانیم عددِ یک جدول از کجا آمده، می‌دانیم کِی می‌توان به آن اعتماد کرد و کِی نه (مثلاً اگر دمای آغاز کمتر باشد، <span class="math inline">\(k\)</span> بیشتر و تحمل بیشتر است). کدِ همراه این حلِ بسته را با <strong>انتگرال‌گیریِ عددیِ</strong> گام‌به‌گام هم می‌سنجد و آزمونِ خودکار برابریِ آن دو را تا ۰٫۲ درصد وارسی می‌کند.</p>
<p>فیدرِ <span class="ltr" dir="ltr">240 mm²</span> آلومینیوم جریانِ <span class="ltr" dir="ltr">24 kA</span> را فقط حدودِ <span class="ltr" dir="ltr">0.85 s</span> تحمل می‌کند. پس مدارهای باتری حفاظتِ <strong>سریع</strong> می‌خواهند و حفاظتی که برای مدارِ خورشیدی کافی است (جایی که جریانِ خطا چندصد آمپر است و مسئلهٔ آدیاباتیک اصلاً مطرح نیست) برای باتری کافی نیست.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>تحملِ اتصالِ کوتاهِ کابل، زمانِ قطعِ حفاظت و هماهنگیِ آن‌ها را طراحِ صلاحیت‌دار با جریانِ خطای محاسبه‌شده از مطالعهٔ اتصالِ کوتاه، دمای کاری و ضریب‌های استانداردِ حاکم و دادهٔ سازندهٔ کابل تعیین می‌کند (فصل‌های ۲۴ و ۲۶). استخراجِ این بخش برای فهمِ منشأ آن ضریب‌هاست.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا در اتصالِ کوتاه می‌توان فرض کرد گرما از هادی بیرون نمی‌رود؟</li>
<li>اگر جریانِ خطا نصف شود، زمانِ تحمل چند برابر می‌شود؟</li>
<li>چرا <span class="math inline">\(k\)</span> آلومینیوم کمتر از مس است، با این‌که ظرفیتِ گرماییِ ویژهٔ جرمیِ آلومینیوم بیشتر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-b-measure" class="level3" data-number="6.3.9">
<h3 data-number="6.3.9" class="anchored" data-anchor-id="sec-ch06-b-measure"><span class="header-section-number">6.3.9</span> ابزارِ اندازه‌گیری و اثرِ آن بر مدار</h3>
<p><strong>ابزارها.</strong> <strong>مولتی‌متر</strong> ولتاژ، جریان و مقاومت را اندازه می‌گیرد. <strong>آمپرمترِ انبری</strong> جریان را بی آن‌که مدار باز شود، از میدانِ مغناطیسیِ اطرافِ هادی می‌سنجد؛ برای <span class="ltr" dir="ltr">DC</span> باید از نوعِ <strong>اثرِ هال</strong> باشد، چون انبرِ ترانسفورماتوریِ معمولی فقط جریانِ متناوب را می‌بیند. <strong>آزمون‌گرِ مقاومتِ عایق</strong> با ولتاژِ بالای کنترل‌شده نشتِ جریان از عایق را می‌سنجد (فصلِ ۵۰). <strong>میکرو‌اُهم‌متر</strong> مقاومت‌های بسیار کوچک، مثلِ اتصالِ شینه یا مقاومتِ یک کابل، را با روشِ <strong>چهارسیمه</strong> می‌سنجد: جریان از دو سیم داده و ولتاژ با دو سیمِ دیگر برداشته می‌شود تا مقاومتِ خودِ سیم‌های آزمون در نتیجه نیاید.</p>
<p><strong>اثرِ بارگذاری.</strong> هیچ ابزاری مدار را دست‌نخورده نمی‌گذارد (<a href="#fig-ch06-meter-loading" class="quarto-xref">شکل&nbsp;<span>6.27</span></a>). ولت‌متر یک مقاومتِ بزرگ (<span class="math inline">\(R_\text{V}\)</span>، معمولاً حدودِ <span class="ltr" dir="ltr">10 MΩ</span>) <strong>موازیِ</strong> عنصرِ اندازه‌گیری‌شده است و آمپرمتر یک مقاومتِ کوچک (<span class="math inline">\(R_\text{A}\)</span>) <strong>سری</strong> با مسیر.</p>
<div id="fig-ch06-meter-loading" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-meter-loading-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-meter-loading.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-meter-loading-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.27: ابزار مدار را تغییر می‌دهد: ولت‌متر با مقاومتِ موازی و آمپرمتر با مقاومتِ سری
</figcaption>
</figure>
</div>
<div id="exm-ch06-loading" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.34 (ولت‌متری که ولتاژ را عوض می‌کند)</strong></span> <strong>پرسش.</strong> در تقسیم‌کنندهٔ دو مقاومتِ <span class="ltr" dir="ltr">1 MΩ</span> با <span class="ltr" dir="ltr">12 V</span>، ولت‌متر با مقاومتِ ورودیِ <span class="ltr" dir="ltr">10 MΩ</span> و <span class="ltr" dir="ltr">1 MΩ</span> چه می‌خواند؟ در مدارِ <span class="ltr" dir="ltr">1.5 V</span> و <span class="ltr" dir="ltr">1 Ω</span>، آمپرمتری با <span class="ltr" dir="ltr">0.1 Ω</span> چه می‌خواند؟</p>
<p><strong>پاسخ.</strong> ولت‌متر موازیِ مقاومتِ پایینی است: <span class="math inline">\(1 \parallel 10 = 10/11 = 0.909\ \text{M}\Omega\)</span> و خوانش <span class="math inline">\(12 \times 0.909/(1 + 0.909) = 5.714\ \text{V}\)</span> به‌جای <span class="ltr" dir="ltr">6 V</span> (خطای <span class="ltr" dir="ltr">4.8 %</span>). با ولت‌مترِ <span class="ltr" dir="ltr">1 MΩ</span>: <span class="math inline">\(1 \parallel 1 = 0.5\)</span> و خوانش <span class="math inline">\(4.000\ \text{V}\)</span> (خطای <span class="ltr" dir="ltr">33 %</span>). آمپرمتر: <span class="math inline">\(1.5/(1 + 0.1) = 1.364\ \text{A}\)</span> به‌جای <span class="ltr" dir="ltr">1.5 A</span>.</p>
<p><strong>قاعده:</strong> ولت‌متر وقتی خوب است که <span class="math inline">\(R_\text{V}\)</span> در برابرِ مقاومتِ مدار <strong>بسیار بزرگ</strong> باشد؛ آمپرمتر وقتی که <span class="math inline">\(R_\text{A}\)</span> در برابرِ مقاومتِ مسیر <strong>بسیار کوچک</strong> باشد. در مدارهای قدرت (مقاومت‌های کوچک) اثرِ ولت‌متر ناچیز است؛ در مدارهای حسگر و کنترل (مقاومت‌های بزرگ) نه (فصلِ ۳۴).</p>
</div>
<p><strong>دقت و عدمِ قطعیت.</strong> دقتِ ابزارهای دیجیتال معمولاً به شکلِ «<span class="math inline">\(\pm\)</span>(درصدی از خوانش + چند رقم)» نوشته می‌شود؛ «رقم» یعنی کوچک‌ترین گامِ نمایشگر در آن محدوده. فصلِ ۲ این را با عدمِ قطعیت و کالیبراسیون پیوند می‌دهد؛ این‌جا یک پیامدِ مهندسی‌اش را می‌بینیم.</p>
<div id="exm-ch06-accuracy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.35 (اندازه‌گیریِ افتِ ولتاژی که از خطای ابزار کوچک‌تر است)</strong></span> <strong>پرسش.</strong> می‌خواهیم افتِ <span class="ltr" dir="ltr">14.9 V</span> فیدرِ نیروگاهِ P را با اندازه‌گیری وارسی کنیم: ولتاژِ خروجیِ جعبهٔ تجمیع و ورودیِ اینورتر را با یک ولت‌متر بخوانیم و تفاضل بگیریم. دقتِ ابزار <span class="math inline">\(\pm 0.5\,\%\)</span> از خوانش به‌اضافهٔ ۲ رقم، با تفکیکِ <span class="ltr" dir="ltr">1 V</span> است. آیا این روش کار می‌کند؟</p>
<p><strong>پاسخ.</strong> خطای هر خوانش در حدودِ <span class="ltr" dir="ltr">1076 V</span>: <span class="math inline">\(0.005 \times 1076 + 2 \times 1 = 7.4\ \text{V}\)</span>. در بدترین حالت، خطای تفاضلِ دو خوانش <span class="math inline">\(2 \times 7.4 = 14.8\ \text{V}\)</span> است، <strong>هم‌اندازهٔ خودِ افت</strong>! این روش هیچ چیزی را ثابت نمی‌کند. (اگر خطاهای دو خوانش مستقل و تصادفی باشند، با روشِ فصلِ ۲ عدمِ قطعیتِ ترکیبی حدودِ <span class="math inline">\(\sqrt{2}\times 7.4 \approx 10.5\ \text{V}\)</span> است که هنوز بسیار بزرگ است.) تازه دو خوانش در دو زمانِ متفاوت انجام می‌شوند و تابش در این فاصله عوض می‌شود.</p>
<p><strong>راهِ درست:</strong> <strong>مقاومتِ حلقه</strong> را در حالتِ بی‌برق و جداشده با میکرو‌اُهم‌متر و روشِ چهارسیمه بسنجید و افت را از <span class="math inline">\(R_\text{c}I\)</span> حساب کنید. مقدارِ موردِ انتظار در <span class="ltr" dir="ltr">20 °C</span> حدودِ <span class="ltr" dir="ltr">42.3 mΩ</span> است و با جریانِ آزمونِ <span class="ltr" dir="ltr">10 A</span> افتی حدودِ <span class="ltr" dir="ltr">423 mV</span> می‌دهد که به‌دقت اندازه‌پذیر است. <strong>درسِ کلی:</strong> پیش از اندازه‌گیری، <strong>بپرسید آیا ابزار و روش می‌توانند پاسخ را تشخیص دهند</strong> (فصلِ ۲). این‌که آزمونِ مقاومت چه زمانی، توسطِ چه کسی و با چه رویه‌ای انجام شود، در برنامهٔ آزمونِ راه‌اندازی است (فصلِ ۵۰).</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>اندازه‌گیریِ ایمن: اصول
</div>
</div>
<div class="callout-body-container callout-body">
<p>این‌ها اصول‌اند، نه رویه؛ رویهٔ هر اندازه‌گیری در نیروگاه را کارفرما تعیین می‌کند و فقط فردِ آموزش‌دیده و مجاز انجامش می‌دهد.</p>
<ul>
<li><strong>ردهٔ ابزار با مدار بخواند.</strong> ابزارهای اندازه‌گیری برای یک <strong>بیشینهٔ ولتاژ</strong> و یک <strong>ردهٔ اندازه‌گیری</strong> ساخته می‌شوند که نشان می‌دهد در برابرِ ضربه‌های ولتاژ در کدام بخشِ تأسیسات ایمن‌اند؛ استانداردِ ایمنیِ این ابزارها در <a href="#sec-ch06-std" class="quarto-xref"><span>بخش 6.9</span></a> آمده است. مولتی‌مترِ معمولیِ <span class="ltr" dir="ltr">1000 V</span> برای رشته‌ای که ولتاژِ مدارِ بازش در سرما به <span class="ltr" dir="ltr">1420 V</span> می‌رسد کافی <strong>نیست</strong>.</li>
<li><strong>آمپرمتر هرگز موازی.</strong> آمپرمتر مقاومتِ تقریباً صفر دارد؛ اگر آن را دو سرِ یک منبع ببندید، اتصالِ کوتاه ساخته‌اید. در مدارِ <span class="ltr" dir="ltr">DC</span> پرانرژی، نتیجه قوس و انفجار است. حالتِ آمپرمترِ ابزار را فقط با سیمِ آزمونِ درست و فقط در مدارِ مناسب به‌کار ببرید.</li>
<li><strong>سیمِ آزمون هم ابزار است.</strong> عایقِ سالم، ردهٔ ولتاژِ درست، نوکِ محافظ‌دار و فیوزِ داخلیِ سالم.</li>
<li><strong>پیش و پس از اندازه‌گیری، ابزار را روی یک منبعِ معلوم وارسی کنید.</strong> ابزارِ خراب که «صفر» نشان دهد، یکی از دلایلِ حادثه‌های برقی است (<a href="#sec-ch06-c-safework" class="quarto-xref"><span>بخش 6.4.10</span></a>).</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا انبرِ جریانِ متناوب نمی‌تواند جریانِ رشتهٔ خورشیدی را بخواند؟</li>
<li>ولت‌متری با <span class="ltr" dir="ltr">10 MΩ</span> دو سرِ یک مقاومتِ <span class="ltr" dir="ltr">100 Ω</span> چه خطایی دارد؟</li>
<li>چرا روشِ چهارسیمه برای اندازه‌گیریِ مقاومت‌های کوچک لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-b-insulation" class="level3" data-number="6.3.10">
<h3 data-number="6.3.10" class="anchored" data-anchor-id="sec-ch06-b-insulation"><span class="header-section-number">6.3.10</span> پایشِ عایق و نشتِ جریان در آرایه</h3>
<p><a href="#exm-ch06-insulation" class="quarto-xref">مثال&nbsp;<span>6.8</span></a> نشان داد مقاومتِ عایقِ یک آرایهٔ بزرگ ذاتاً کم است. این بخش می‌گوید با آن چه می‌کنیم.</p>
<p><strong>آنچه اندازه گرفته می‌شود.</strong> دستگاهِ <strong>پایشِ عایق</strong> (در اینورتر یا جدا) مقاومتِ میانِ قطب‌های آرایه و زمینِ حفاظتی را پیوسته یا پیش از هر بار وصل شدن می‌سنجد. ایدهٔ پایه یک تقسیم‌کنندهٔ ولتاژ است: دستگاه یک مقاومتِ معلوم میانِ یک قطب و زمین می‌گذارد، ولتاژِ دو سرِ آن را می‌خواند و از نسبتِ ولتاژها مقاومتِ نشتی را حساب می‌کند (همان منطقِ <a href="#exm-ch06-loading" class="quarto-xref">مثال&nbsp;<span>6.34</span></a>؛ جزئیاتِ روش‌ها به سازنده بستگی دارد).</p>
<p><strong>جریانِ نشتی و ایمنی.</strong> اگر مقاومتِ عایقِ کلِ آرایه نسبت به زمین <span class="math inline">\(R_\text{ins}\)</span> باشد و فردی قابِ یک ماژول را لمس کند در حالی که قاب به زمین وصل <strong>نیست</strong> (عیبِ زمین‌کردن)، بدنِ او مسیرِ دیگری موازیِ این نشتی می‌شود. هر چه <span class="math inline">\(R_\text{ins}\)</span> کمتر، جریانِ در دسترس بیشتر. به همین دلیل دو لایهٔ حفاظت هست: <strong>اتصالِ همهٔ قاب‌ها و سازه‌ها به زمینِ حفاظتی</strong> (تا قاب ولتاژِ خطرناک نگیرد) و <strong>پایشِ عایق</strong> (تا خطای اول پیش از تبدیل شدن به خطای دوم یا تماسِ انسانی دیده شود؛ 2).</p>
<div id="exm-ch06-insulation-alarm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.36 (هشدارِ عایقِ صبحگاهی را چگونه تفسیر کنیم؟)</strong></span> <strong>پرسش.</strong> اینورترِ شمارهٔ ۴ نیروگاهِ P هر روز ساعتِ ۶ صبح هشدارِ «عایقِ کم» می‌دهد و تا ساعتِ ۹ هشدار برطرف می‌شود. اینورترهای دیگر هشدار ندارند. با <a href="#exm-ch06-insulation" class="quarto-xref">مثال&nbsp;<span>6.8</span></a>، سه فرضیه بسازید و بگویید کدام داده هر کدام را تأیید یا رد می‌کند.</p>
<p><strong>پاسخ (معیارها).</strong> (۱) <strong>رطوبتِ عادی:</strong> اگر آستانهٔ هشدار به مقاومتِ عایقِ «خیس»ِ کلِ آرایه (<span class="ltr" dir="ltr">11.4 kΩ</span> در مثال) نزدیک باشد، رطوبتِ صبح به‌تنهایی هشدار می‌سازد. اما چرا فقط اینورترِ ۴؟ آرایهٔ بزرگ‌تر، ماژول‌های کهنه‌تر یا جای مرطوب‌تر (کنارِ آبراهه). داده: اندازهٔ آرایه، دمای نقطهٔ شبنم، سوابقِ اینورترهای مشابه. (۲) <strong>ورودِ آب به یک جعبهٔ تجمیع یا اتصال‌دهنده:</strong> نشتیِ متمرکز که با خشک شدن کم می‌شود. داده: اندازه‌گیریِ عایق <strong>جعبه به جعبه</strong> با جدا کردنِ بخش‌ها (فردِ مجاز، در حالتِ بی‌برق)؛ اگر یک جعبه مقاومتِ بسیار کمتری از بقیه داشته باشد، فرضیه تأیید می‌شود. (۳) <strong>آسیبِ کابل</strong> (مثلاً جونده یا سایش) که در رطوبت رسانا می‌شود: همان آزمونِ بخش‌به‌بخش، سپس بازرسیِ چشمی. <strong>درس:</strong> «با خشک شدن برطرف می‌شود» دلیلِ بی‌خطری نیست؛ خطای دوم ممکن است در یک صبحِ مرطوب رخ دهد.</p>
</div>
<p><strong>عدمِ قطعیتِ ترکیبی.</strong> در <a href="#exm-ch06-accuracy" class="quarto-xref">مثال&nbsp;<span>6.35</span></a> خطای دو خوانش را یک بار «بدترین حالت» جمع کردیم و یک بار «ریشهٔ مجموعِ مربع‌ها». قاعدهٔ کلی، که در فصلِ ۲ ساخته می‌شود: اگر خطاها <strong>مستقل و تصادفی</strong> باشند، عدمِ قطعیتِ ترکیبی <span class="math inline">\(u = \sqrt{u_1^2 + u_2^2 + \dots}\)</span> است؛ اگر <strong>سیستماتیک و هم‌جهت</strong> باشند، باید جمعِ ساده را به‌کار برد. خطای دو خوانش با <strong>یک</strong> ابزار اغلب بخشی سیستماتیک دارد (مثلاً خطای کالیبراسیون) که در تفاضل <strong>حذف</strong> می‌شود. پس دانستنِ <strong>منشأ</strong> خطا مهم‌تر از فرمولِ ترکیب است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اتصالِ قاب‌ها به زمین و پایشِ عایق مکملِ هم‌اند و هیچ‌کدام دیگری را بی‌نیاز نمی‌کند؟</li>
<li>اگر نیمی از آرایهٔ یک اینورتر جدا شود، مقاومتِ عایقِ دیده‌شده چه می‌شود؟</li>
<li>دو خوانش با خطای تصادفیِ مستقلِ <span class="math inline">\(\pm 3\ \text{V}\)</span> و <span class="math inline">\(\pm 4\ \text{V}\)</span> دارید. عدمِ قطعیتِ ترکیبیِ تفاضلشان چقدر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-b-faults" class="level3" data-number="6.3.11">
<h3 data-number="6.3.11" class="anchored" data-anchor-id="sec-ch06-b-faults"><span class="header-section-number">6.3.11</span> قطبیت و مسیرهای خطا</h3>
<p><strong>خطا</strong> (به انگلیسی <span class="ltr" dir="ltr">fault</span>) هر مسیرِ ناخواسته‌ای برای جریان است: <strong>اتصالِ کوتاه</strong> میانِ دو قطب، <strong>خطای زمین</strong> میانِ یک قطب و بدنه یا زمین، <strong>قطعیِ مدار</strong> (مدارِ باز ناخواسته)، و <strong>قطبیتِ معکوس</strong>. در هر کدام باید بپرسیم: جریانِ خطا از کجا می‌آید، از کجا می‌گذرد، چقدر است، و چه چیزی آن را می‌بیند و قطع می‌کند؟</p>
<p><strong>آرایش‌های زمینیِ <span class="ltr" dir="ltr">DC</span>.</strong> آرایهٔ خورشیدی ممکن است <strong>شناور</strong> باشد (هیچ قطبی به زمین وصل نیست) یا یکی از قطب‌هایش به زمین وصل باشد (گاهی از راهِ یک مقاومت یا فیوز؛ این کار را «زمین‌کردنِ کارکردی» می‌نامند). انتخاب به نوعِ اینورتر و ماژول و استانداردِ حاکم بستگی دارد و در طراحیِ واقعی یک تصمیمِ مستند است (فصل‌های ۹ و ۲۶). در هر حال، <strong>قاب‌های فلزی، سازه‌ها و بدنهٔ تجهیزات</strong> برای ایمنیِ افراد به زمینِ حفاظتی بسته می‌شوند.</p>
<p>2 رفتارِ آرایهٔ شناور را نشان می‌دهد. <strong>خطای اول</strong> (مثلاً قطبِ مثبت به قاب) مدار را نمی‌بندد: جریانِ خطا تقریباً صفر است و هیچ فیوزی نمی‌سوزد. اما دو چیز عوض می‌شود: آرایه دیگر شناور نیست و قطبِ منفی اکنون با ولتاژِ کاملِ آرایه نسبت به زمین است. <strong>خطای دوم</strong> روی قطبِ مخالف، حلقه را از راهِ زمین می‌بندد و جریانی تا حدِ جریانِ اتصالِ کوتاهِ آرایه جاری می‌شود؛ با قوس و آتش ممکن است. به همین دلیل خطای اول باید با <strong>پایشِ عایق</strong> (اندازه‌گیریِ پیوستهٔ مقاومتِ عایقِ آرایه نسبت به زمین) آشکار و پیش از رخ دادنِ خطای دوم رفع شود.</p>
<div id="fig-ch06-fault-paths" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-fault-paths-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-fault-paths.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-fault-paths-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.28: مسیرِ خطای زمین در آرایهٔ شناور: خطای اول تقریباً جریانی ندارد، خطای دوم حلقه را می‌بندد
</figcaption>
</figure>
</div>
<div id="exm-ch06-backfeed" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.37 (جریانِ برگشتی به یک رشتهٔ معیوب)</strong></span> <strong>پرسش.</strong> در جعبهٔ تجمیعِ نیروگاهِ P، ۲۴ رشته موازی‌اند. اگر در یکی از رشته‌ها اتصالِ کوتاه رخ دهد (مثلاً چند ماژولش اتصالِ کوتاه شوند)، چه جریانی از آن رشته می‌گذرد؟ حدِ «بیشینهٔ فیوزِ سری» ماژول در برگهٔ داده <span class="ltr" dir="ltr">25 A</span> است (ساختگی).</p>
<p><strong>پاسخ.</strong> رشتهٔ معیوب ولتاژِ کمتری دارد و ۲۳ رشتهٔ سالم، که با هم موازی‌اند، جریانِ خود را از راهِ شینه <strong>به درونِ</strong> آن می‌رانند (همان جریانِ «منفی» در خودآزماییِ <a href="#sec-ch06-a-kirchhoff" class="quarto-xref"><span>بخش 6.2.11</span></a>). در بدترین حالت، هر رشتهٔ سالم تا جریانِ اتصالِ کوتاهش می‌دهد:</p>
<p><span class="math display">\[
I_\text{back} = (24 - 1) \times 13.98 = 321.5\ \text{A}
\]</span></p>
<p>این حدودِ سیزده برابرِ حدِ <span class="ltr" dir="ltr">25 A</span> ماژول است. کابل و ماژولِ رشتهٔ معیوب برای چنین جریانی ساخته نشده‌اند و گرمایش، قوس و آتش محتمل است. <strong>نتیجه:</strong> وقتی رشته‌های زیادی موازی‌اند، هر رشته به <strong>حفاظتِ اضافه‌جریان</strong> نیاز دارد (1). برای مقایسه: با <strong>دو</strong> رشتهٔ موازی، جریانِ برگشتی <span class="math inline">\(13.98\ \text{A}\)</span> و زیرِ <span class="ltr" dir="ltr">25 A</span> است؛ با <strong>سه</strong> رشته، <span class="ltr" dir="ltr">27.96 A</span> و بالای آن. این حسابِ ساده نشان می‌دهد چرا قواعدِ طراحی مرزی را میانِ «تعدادِ کمِ رشته بی فیوز» و «تعدادِ بیشتر با فیوز» می‌گذارند؛ مرزِ دقیق و ضریب‌هایش را استانداردِ حاکم تعیین می‌کند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خطای اول در آرایهٔ شناور «بی‌صدا» است و چرا همین خطرناکش می‌کند؟</li>
<li>اگر یک قطبِ آرایه عمداً به زمین وصل باشد، خطای زمین روی قطبِ دیگر چه می‌کند؟</li>
<li>قطبیتِ معکوسِ یک رشته در جعبهٔ تجمیع چه ولتاژی دو سرِ فیوز یا کلیدِ آن می‌گذارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-b-battery-fault" class="level3" data-number="6.3.12">
<h3 data-number="6.3.12" class="anchored" data-anchor-id="sec-ch06-b-battery-fault"><span class="header-section-number">6.3.12</span> منبعِ ولتاژیِ پرقدرت: خطا در مدارِ باتری</h3>
<p>رشتهٔ خورشیدی منبعِ محدود به جریان است؛ <strong>باتری</strong> منبعِ ولتاژی با مقاومتِ درونیِ بسیار کوچک. همین تفاوت، رفتارِ دو مدار را در اتصالِ کوتاه به دو دنیای جدا می‌برد (<a href="#fig-ch06-fault-currents" class="quarto-xref">شکل&nbsp;<span>6.29</span></a>).</p>
<div id="fig-ch06-fault-currents" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-fault-currents-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-fault-currents.svg" class="img-fluid figure-img" style="width:74.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-fault-currents-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.29: جریانِ اتصالِ کوتاهِ در دسترس در یک رشته، یک جعبهٔ تجمیع و یک قفسهٔ باتری (مقیاسِ لگاریتمی؛ مقادیرِ باتری فرضی)
</figcaption>
</figure>
</div>
<div id="exm-ch06-battery-fault" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.38 (اتصالِ کوتاه در یک قفسهٔ باتری)</strong></span> <strong>پرسش.</strong> جریانِ اتصالِ کوتاهِ یک رشته، یک جعبهٔ تجمیعِ ۲۴ رشته‌ای و یک قفسهٔ باتری با نیروی محرکهٔ <span class="ltr" dir="ltr">1331.2 V</span> و مقاومتِ درونیِ <span class="ltr" dir="ltr">50 mΩ</span> به اضافهٔ <span class="ltr" dir="ltr">5 mΩ</span> کابل (فرضی) را مقایسه کنید.</p>
<p><strong>پاسخ.</strong> رشته <span class="math inline">\(I_\text{sc} = 13.98\ \text{A}\)</span>؛ جعبه <span class="math inline">\(24 \times 13.98 = 335.5\ \text{A}\)</span>؛ قفسه <span class="math inline">\(1331.2/0.055 = 24.2\ \text{kA}\)</span>:</p>
<pre class="text"><code>PV string short circuit: 13.98 A; 24 strings: 335.5 A
battery rack (assumed EMF 1331.2 V, 50 mOhm + 5 mOhm cable): 24.2 kA</code></pre>
<p>یک قفسهٔ باتری بیش از <strong>هفتاد برابرِ</strong> کلِ یک جعبهٔ تجمیع و بیش از هزار و هفتصد برابرِ یک رشته جریانِ خطا دارد، و چند قفسهٔ موازی چند برابرِ آن. <strong>پیامدها:</strong> (۱) فیوزها و کلیدهای مدارِ باتری باید <strong>ظرفیتِ قطعِ</strong> چنین جریانی را در <span class="ltr" dir="ltr">DC</span> داشته باشند (فصل‌های ۱۹، ۴۵ و ۴۶)؛ (۲) کابل‌ها با <a href="#eq-ch06-adiabatic" class="quarto-xref">معادلهٔ&nbsp;<span>6.29</span></a> سنجیده می‌شوند، نه فقط با جریانِ کار (<a href="#exm-ch06-adiabatic" class="quarto-xref">مثال&nbsp;<span>6.33</span></a>)؛ (۳) قوسِ خطای باتری انرژیِ بسیار بیشتری دارد و ارزیابیِ خطرِ قوس برای آن ضروری است (فصل‌های ۲۶ و ۳۲)؛ (۴) باتری را <strong>نمی‌توان خاموش کرد</strong>: حتی جدا شده از مبدل، ولتاژش سر جایش است (<a href="#sec-ch06-c-battery" class="quarto-xref"><span>بخش 6.4.7</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا یک منبعِ ولتاژی با مقاومتِ درونیِ کم، در اتصالِ کوتاه خطرناک‌تر از یک منبعِ جریان است؟</li>
<li>اگر چهار قفسهٔ <a href="#exm-ch06-battery-fault" class="quarto-xref">مثال&nbsp;<span>6.38</span></a> موازی باشند و خطا روی شینهٔ مشترک رخ دهد، جریانِ خطا تقریباً چقدر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-b-envelope" class="level3" data-number="6.3.13">
<h3 data-number="6.3.13" class="anchored" data-anchor-id="sec-ch06-b-envelope"><span class="header-section-number">6.3.13</span> پوششِ کاری: ولتاژ و جریان در دامنهٔ دما و تابش</h3>
<p>هر مدارِ <span class="ltr" dir="ltr">DC</span> خورشیدی باید در <strong>همهٔ</strong> ترکیب‌های ممکنِ دما و تابش در حدودِ تجهیزاتش بماند. این مجموعه را <strong>پوششِ کاری</strong> (به انگلیسی <span class="ltr" dir="ltr">operating envelope</span>) می‌نامیم و دو مرزش مهم‌ترند:</p>
<p><strong>بیشینهٔ ولتاژ</strong> در سردترین لحظه‌ای که آفتاب هست و جریانی کشیده نمی‌شود (مثلاً صبحِ زمستان با اینورترِ خاموش): ولتاژِ مدارِ بازِ سلول‌های سرد. با ضریبِ دماییِ <span class="math inline">\(\beta_{V_\text{oc}}\)</span> (درصد بر درجه، منفی) از برگهٔ داده:</p>
<p><span id="eq-ch06-voc-temp"><span class="math display">\[
V_\text{oc}(T) = N_\text{s}\,V_\text{oc,STC}\,\Bigl[1 + \frac{\beta_{V_\text{oc}}}{100}\,(T - 25)\Bigr]
\tag{6.30}\]</span></span></p>
<p>که <span class="math inline">\(N_\text{s}\)</span> تعدادِ ماژولِ سری است. این ولتاژ نباید از <strong>بیشینهٔ ولتاژِ سامانه</strong> (در <span class="ltr" dir="ltr">PVM-550</span>، <span class="ltr" dir="ltr">1500 V</span>) و ردهٔ ولتاژِ اینورتر، فیوز، کلید و کابل بیشتر شود. پس:</p>
<p><span class="math display">\[
N_\text{s,max} = \left\lfloor \frac{V_\text{max}}{V_\text{oc,STC}\,\bigl[1 + \beta_{V_\text{oc}}(T_\text{min} - 25)/100\bigr]} \right\rfloor
\]</span></p>
<p><strong>کمینهٔ ولتاژ</strong> در داغ‌ترین حالتِ کار: ولتاژِ نقطهٔ بیشینهٔ توانِ سلول‌های داغ، که باید بالاتر از کمینهٔ بازهٔ ردیابیِ اینورتر بماند؛ وگرنه اینورتر نمی‌تواند در نقطهٔ بیشینه کار کند.</p>
<p><strong>بیشینهٔ جریان</strong> در بیشترین تابش: جریانِ اتصالِ کوتاه با تابش متناسب است و تابش گاهی، مثلاً هنگامِ بازتابِ لبهٔ ابر، از <span class="ltr" dir="ltr">1000 W/m²</span> بیشتر می‌شود. استانداردها برای این منظور ضریب‌هایی روی <span class="math inline">\(I_\text{sc}\)</span> می‌گذارند که باید از متنِ استانداردِ حاکم برداشت.</p>
<div id="exm-ch06-string-length" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.39 (چند ماژول در یک رشته؟)</strong></span> <strong>پرسش.</strong> کمینهٔ دمای سلول را <span class="ltr" dir="ltr">−10 °C</span> فرض کنید (فرضِ <span class="ltr" dir="ltr">A-016</span>؛ دادهٔ اقلیمیِ ساختگاه در فصلِ ۱۲). بیشینهٔ ماژولِ سری برای <span class="ltr" dir="ltr">1500 V</span> چند است؟ اگر کمینهٔ دما <span class="ltr" dir="ltr">−20 °C</span> باشد چه؟ و آیا ۲۶ ماژول در <span class="ltr" dir="ltr">70 °C</span> هنوز بالای کمینهٔ بازهٔ ردیابیِ فرضیِ اینورتر (<span class="ltr" dir="ltr">850 V</span>، فرضِ <span class="ltr" dir="ltr">A-020</span>) است؟</p>
<p><strong>پاسخ.</strong> ولتاژِ مدارِ بازِ یک ماژول در <span class="ltr" dir="ltr">−10 °C</span>، از <a href="#eq-ch06-voc-temp" class="quarto-xref">معادلهٔ&nbsp;<span>6.30</span></a>:</p>
<p><span class="math display">\[
V_\text{oc}(-10) = 49.90\,\bigl[1 - 0.0027 \times (-35)\bigr] = 49.90 \times 1.0945 = 54.62\ \text{V}
\]</span></p>
<p><span class="math inline">\(N_\text{s,max} = \lfloor 1500/54.62 \rfloor = \lfloor 27.46 \rfloor = 27\)</span>. در <span class="ltr" dir="ltr">−20 °C</span>: <span class="math inline">\(49.90 \times 1.1215 = 55.96\ \text{V}\)</span> و <span class="math inline">\(\lfloor 26.80 \rfloor = 26\)</span>. یعنی انتخابِ ۲۶ ماژول تا <span class="ltr" dir="ltr">−20 °C</span> امن است و ۲۷ ماژول فقط تا حدودِ <span class="ltr" dir="ltr">−10 °C</span>. گزارشِ برنامه:</p>
<pre class="text"><code>  cell  -20 C: V_oc =  1455.0 V
  cell  -10 C: V_oc =  1420.0 V
  cell    0 C: V_oc =  1385.0 V
  cell   25 C: V_oc =  1297.4 V
  cell   45 C: V_oc =  1227.3 V
  cell   65 C: V_oc =  1157.3 V
  cell   75 C: V_oc =  1122.3 V
  26 modules at -10 C: V_oc =  1420.0 V
  27 modules at -10 C: V_oc =  1474.6 V
  28 modules at -10 C: V_oc =  1529.2 V   EXCEEDS 1500 V
  29 modules at -10 C: V_oc =  1583.9 V   EXCEEDS 1500 V</code></pre>
<p>کمینهٔ ولتاژ: ضریبِ دماییِ <span class="math inline">\(V_\text{mp}\)</span> در برگهٔ دادهٔ ساختگی نیست؛ ضریبِ <span class="math inline">\(V_\text{oc}\)</span> را به‌جایش به‌کار می‌بریم، که <strong>تقریبی</strong> است (در واقع <span class="math inline">\(V_\text{mp}\)</span> کمی تندتر از <span class="math inline">\(V_\text{oc}\)</span> با دما افت می‌کند):</p>
<p><span class="math display">\[
V_\text{mp}(70) \approx 26 \times 41.96 \times \bigl[1 - 0.0027 \times 45\bigr] = 958.4\ \text{V} &gt; 850\ \text{V}
\]</span></p>
<p>حاشیه حدودِ <span class="ltr" dir="ltr">108 V</span> است. <strong>چرا ۲۶ و نه ۲۷؟</strong> ۲۷ ماژول در <span class="ltr" dir="ltr">−10 °C</span> به <span class="ltr" dir="ltr">1474.6 V</span> می‌رسد، با حاشیهٔ <span class="ltr" dir="ltr">25 V</span> تا حد، و اگر سردترین لحظهٔ ساختگاه <span class="ltr" dir="ltr">−17 °C</span> باشد از حد می‌گذرد. تا وقتی دادهٔ اقلیمیِ اندازه‌گیری‌شده نداریم، ۲۶ تصمیمِ محتاطانه‌تر است. این تصمیم با دلیلش در دفترِ تصمیم ثبت می‌شود (<span class="ltr" dir="ltr">D-002</span>، <a href="#sec-ch06-deliverable" class="quarto-xref"><span>بخش 6.10</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بیشینهٔ ولتاژ را با <strong>کمینهٔ</strong> دما حساب می‌کنیم و نه بیشینه؟</li>
<li>چرا ولتاژِ مدارِ باز و نه ولتاژِ نقطهٔ بیشینهٔ توان؟</li>
<li>اگر حدِ ولتاژِ سامانه <span class="ltr" dir="ltr">1000 V</span> بود، چند ماژول در <span class="ltr" dir="ltr">−10 °C</span> مجاز بود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-b-celltemp" class="level3" data-number="6.3.14">
<h3 data-number="6.3.14" class="anchored" data-anchor-id="sec-ch06-b-celltemp"><span class="header-section-number">6.3.14</span> پوششِ ولتاژ با دادهٔ یک سال</h3>
<p>در <a href="#exm-ch06-string-length" class="quarto-xref">مثال&nbsp;<span>6.39</span></a> دمای کمینه را فرض کردیم. بستهٔ داده یک سال دادهٔ ساعتیِ دما و تابش دارد؛ آیا می‌توانیم فرض را با آن وارسی کنیم؟ دمای <strong>سلول</strong> با دمای هوا یکی نیست: سلولِ زیرِ آفتاب گرم‌تر از هواست. ساده‌ترین مدل از دمای عملکردیِ نامیِ سلول (<span class="ltr" dir="ltr">NOCT</span> در برگهٔ داده: دمای سلول در <span class="ltr" dir="ltr">800 W/m²</span>، هوای <span class="ltr" dir="ltr">20 °C</span> و بادِ <span class="ltr" dir="ltr">1 m/s</span>) استفاده می‌کند:</p>
<p><span id="eq-ch06-noct"><span class="math display">\[
T_\text{cell} = T_\text{air} + \frac{\text{NOCT} - 20}{800}\,G
\tag{6.31}\]</span></span></p>
<p>برای <span class="ltr" dir="ltr">PVM-550</span> با <span class="ltr" dir="ltr">45 °C</span>، سلول در هر <span class="ltr" dir="ltr">100 W/m²</span> حدودِ <span class="ltr" dir="ltr">3.1 °C</span> گرم‌تر از هواست. فصلِ ۱۰ مدل‌های دقیق‌تر (اثرِ باد، نوعِ نصب) را می‌سازد.</p>
<div id="exm-ch06-celltemp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.40 (سردترین و داغ‌ترین سلول در سالِ داده)</strong></span> <strong>پرسش.</strong> با <a href="#eq-ch06-noct" class="quarto-xref">معادلهٔ&nbsp;<span>6.31</span></a> و دادهٔ ساعتیِ بسته، دمای سلول را در همهٔ ساعت‌های روشن حساب کنید. سردترین و داغ‌ترین ساعت کدام است و بیشینهٔ ولتاژِ مدارِ بازِ رشته در سال چقدر می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>data: Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS); T_cell = T_air
    + 25/800 G (NOCT 45 C)
daylight hours: 4569; coldest lit hour 2023-12-30 07:00:00+04:00: air -3.9 C,
    G 18 W/m2, cell -3.3 C
hottest cell hour 2023-07-09 12:00:00+04:00: air 39.4 C, G 1002 W/m2, cell
    70.7 C
highest string V_oc in the year (26 modules): 1396.7 V; 27 modules: 1450.4 V
hours with GHI above 1000 W/m2: 17
caution: at sunrise V_oc is lower than this model says (low irradiance) and
    cells can be colder than air on clear nights; chapter 10 refines this</code></pre>
<p><a href="#fig-ch06-voc-year" class="quarto-xref">شکل&nbsp;<span>6.30</span></a> بیشینهٔ روزانهٔ ولتاژِ مدارِ باز را نشان می‌دهد. در این سالِ ساختگی، ۲۶ ماژول هیچ‌گاه از <span class="ltr" dir="ltr">1397 V</span> بالاتر نمی‌روند و حتی ۲۷ ماژول در <span class="ltr" dir="ltr">1450 V</span> زیرِ حد می‌مانند. <strong>پس آیا ۲۷ ماژول مجاز است؟</strong> نه بر پایهٔ این داده: (۱) یک سال، آن هم ساختگی، سردترین روزِ سی سال عمرِ نیروگاه را نشان نمی‌دهد (فصل‌های ۱۲ و ۱۶)؛ (۲) در شب‌های صاف، ماژول با تابش به آسمان از هوا سردتر می‌شود و در طلوع، تابشِ کم کافی است تا ولتاژ نزدیکِ <span class="math inline">\(V_\text{oc}\)</span> ِ کامل باشد، در حالی که مدلِ <a href="#eq-ch06-noct" class="quarto-xref">معادلهٔ&nbsp;<span>6.31</span></a> این را نمی‌بیند؛ (۳) استانداردهای طراحی معمولاً دمای طراحیِ کمینه را از سوابقِ بلندمدتِ اقلیمی تعیین می‌کنند. تصمیمِ <span class="ltr" dir="ltr">D-002</span> (۲۶ ماژول) با این شواهد <strong>تقویت</strong> می‌شود، نه تغییر. <strong>درسِ روش:</strong> داده‌ای که در دست داریم ممکن است برای یک پرسش کافی و برای پرسشِ دیگر ناکافی باشد؛ بیشینهٔ ولتاژِ سی‌ساله پرسشِ <strong>حدی</strong> است و یک سال داده پاسخِ آن را نمی‌دهد.</p>
</div>
<div id="fig-ch06-voc-year" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-voc-year-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-voc-year.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-voc-year-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.30: بیشینهٔ روزانهٔ ولتاژِ مدارِ بازِ رشته در سالِ دادهٔ ساختگی (مدلِ دمای <span class="ltr" dir="ltr">NOCT</span>)
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سلولی در هوای <span class="ltr" dir="ltr">35 °C</span> و تابشِ <span class="ltr" dir="ltr">900 W/m²</span> چه دمایی دارد؟</li>
<li>چرا بیشینهٔ ولتاژِ مدارِ باز در زمستان رخ می‌دهد و نه در تابستان؟</li>
<li>برای تصمیم دربارهٔ ۲۷ ماژول، به چه داده‌ای نیاز داریم و چه کسی آن را تأیید می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch06-c" class="level2" data-number="6.4">
<h2 data-number="6.4" class="anchored" data-anchor-id="sec-ch06-c"><span class="header-section-number">6.4</span> پ. مدارِ جریانِ مستقیمِ خورشیدی</h2>
<section id="sec-ch06-c-boundaries" class="level3" data-number="6.4.1">
<h3 data-number="6.4.1" class="anchored" data-anchor-id="sec-ch06-c-boundaries"><span class="header-section-number">6.4.1</span> مرزهای رشته، آرایه و ورودیِ اینورتر</h3>
<p>سمتِ <span class="ltr" dir="ltr">DC</span> یک بلوکِ خورشیدی از چند <strong>مدار</strong> ساخته شده است که هر کدام مرز، جریان و حفاظتِ خودش را دارد (<a href="#fig-ch06-pv-array-boundaries" class="quarto-xref">شکل&nbsp;<span>6.31</span></a>):</p>
<ul>
<li><strong>رشته</strong> (به انگلیسی <span class="ltr" dir="ltr">PV string</span>): ماژول‌های سری، از اولین ماژول تا اتصالش به جعبهٔ تجمیع. جریانش جریانِ یک ماژول است و ولتاژش جمعِ ولتاژهای ماژول‌ها.</li>
<li><strong>جعبهٔ تجمیع</strong> (به انگلیسی <span class="ltr" dir="ltr">combiner box</span>): رشته‌ها را، هر کدام از راهِ حفاظتِ خودش، روی دو شینهٔ مثبت و منفی موازی می‌کند؛ معمولاً یک کلیدِ جداکننده و برق‌گیر هم دارد.</li>
<li><strong>مدارِ آرایه</strong> (به انگلیسی <span class="ltr" dir="ltr">PV array circuit</span>): از شینه‌های جعبهٔ تجمیع، از راهِ <strong>فیدرِ <span class="ltr" dir="ltr">DC</span></strong>، تا ورودیِ اینورتر. جریانش جمعِ جریانِ رشته‌هاست.</li>
<li><strong>ورودیِ اینورتر</strong>: کلیدِ جداکنندهٔ <span class="ltr" dir="ltr">DC</span>، حفاظت‌ها و پایشِ عایقِ اینورتر.</li>
</ul>
<p>در بعضی طرح‌ها چند جعبهٔ تجمیع ابتدا در یک جعبهٔ تجمیعِ بزرگ‌تر جمع می‌شوند یا رشته‌ها مستقیماً به اینورترهای کوچکِ «رشته‌ای» می‌روند و اصلاً جعبهٔ تجمیع ندارند؛ انتخابِ معماری در فصل‌های ۹، ۱۰ و ۱۸ بررسی می‌شود. این‌جا معماریِ «اینورترِ مرکزی با جعبهٔ تجمیع» را مبنا گرفته‌ایم چون مسئلهٔ فیدرِ بزرگ را روشن‌تر نشان می‌دهد.</p>
<div id="fig-ch06-pv-array-boundaries" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-pv-array-boundaries-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-pv-array-boundaries.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-pv-array-boundaries-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.31: سمتِ <span class="ltr" dir="ltr">DC</span> یک بلوکِ خورشیدی: رشته‌ها، جعبهٔ تجمیع، فیدر و ورودیِ اینورتر، با مرزِ مدارها و نقطه‌های جداسازی
</figcaption>
</figure>
</div>
<p><strong>چرا مرزها مهم‌اند؟</strong> چون هر مرز به سه پرسش پاسخ می‌دهد: (۱) <strong>ردهٔ تجهیز</strong>: کابل، فیوز و کلیدِ هر مدار برای جریانِ همان مدار انتخاب می‌شوند؛ کابلِ رشته برای حدودِ <span class="ltr" dir="ltr">14 A</span>، فیدر برای حدودِ <span class="ltr" dir="ltr">315 A</span>. (۲) <strong>حفاظت</strong>: هر مدار باید در برابرِ جریانی که می‌تواند از <strong>همهٔ منابعِ دیگر</strong> به آن برسد، حفاظت شود (<a href="#exm-ch06-backfeed" class="quarto-xref">مثال&nbsp;<span>6.37</span></a>). (۳) <strong>جداسازی</strong>: برای کار روی هر مدار باید بدانیم کدام کلید آن را از کدام منبع جدا می‌کند و کدام منبع را <strong>هیچ کلیدی</strong> جدا نمی‌کند.</p>
<div id="exm-ch06-counts" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.41 (شمارشِ مدارهای نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با رشته‌های ۲۶ ماژولیِ <span class="ltr" dir="ltr">PVM-550</span> و جعبه‌های تجمیعِ ۲۴ رشته‌ای، برای <span class="ltr" dir="ltr">60 MWp</span> چند رشته، چند ماژول و چند جعبهٔ تجمیع لازم است؟</p>
<p><strong>پاسخ.</strong> توانِ هر رشته <span class="math inline">\(26 \times 550 = 14.3\ \text{kWp}\)</span>. تعدادِ رشته: <span class="math inline">\(\lceil 60\,000/14.3 \rceil = \lceil 4195.8 \rceil = 4196\)</span>، با <span class="math inline">\(4196 \times 26 = 109\,096\)</span> ماژول و توانِ واقعیِ <span class="math inline">\(60.003\ \text{MWp}\)</span>. جعبهٔ تجمیع: <span class="math inline">\(\lceil 4196/24 \rceil = 175\)</span> (که آخری فقط ۲۰ رشته دارد، یا رشته‌ها کمی متفاوت تقسیم می‌شوند). <strong>پیامد:</strong> بیش از صدهزار ماژول، چهارهزار رشته، حدودِ صدوده‌هزار جفت اتصال‌دهنده (<a href="#exm-ch06-connector" class="quarto-xref">مثال&nbsp;<span>6.43</span></a>)، ۱۷۵ فیدرِ <span class="ltr" dir="ltr">DC</span>. در این مقیاس، یک خطای کوچکِ تکرارشونده، مثلاً یک نوع اتصالِ بد، به ده‌ها نقطهٔ داغ و آتش‌سوزیِ احتمالی تبدیل می‌شود؛ پس <strong>کیفیتِ ساخت و نصب</strong> به اندازهٔ طراحی اهمیت دارد (فصل‌های ۴۰ و ۴۹).</p>
</div>
</section>
<section id="sec-ch06-c-different" class="level3" data-number="6.4.2">
<h3 data-number="6.4.2" class="anchored" data-anchor-id="sec-ch06-c-different"><span class="header-section-number">6.4.2</span> چرا جریانِ مستقیمِ خورشیدی متفاوت است</h3>
<p>اگر با برقِ خانگی آشنا باشید، شاید فکر کنید «کلید را بزن، مدار بی‌برق می‌شود». در سمتِ <span class="ltr" dir="ltr">DC</span> خورشیدی این فرض <strong>غلط</strong> است. پنج تفاوت این مدارها را ویژه می‌کند:</p>
<ol type="1">
<li><strong>منبع را نمی‌توان خاموش کرد.</strong> تا نور به ماژول می‌رسد، ولتاژ هست: صبحِ زود، روزِ ابری، حتی زیرِ نورِ ماه یا چراغ‌های قوی ولتاژی ایجاد می‌شود. باز کردنِ کلیدِ اینورتر فقط جریان را صفر می‌کند؛ ولتاژِ رشته‌ها به <span class="math inline">\(V_\text{oc}\)</span> می‌رسد که از ولتاژِ کار <strong>بیشتر</strong> است.</li>
<li><strong>منبع محدود به جریان است.</strong> جریانِ اتصالِ کوتاهِ یک رشته کمی بیشتر از جریانِ کارِ آن است (<a href="#sec-ch06-b-source" class="quarto-xref"><span>بخش 6.3.1</span></a>)، پس فیوزِ رشته در برابرِ خطای <strong>درونِ خودِ رشته</strong> کاری از پیش نمی‌برد؛ فقط در برابرِ جریانی که <strong>رشته‌های دیگر</strong> به آن می‌رانند حفاظت می‌کند.</li>
<li><strong>قوسِ <span class="ltr" dir="ltr">DC</span> خودبه‌خود خاموش نمی‌شود.</strong> جریانِ متناوب صد بار در ثانیه از صفر می‌گذرد و قوس در هر عبور از صفر فرصتِ خاموش شدن دارد. جریانِ مستقیم هیچ‌گاه صفر نمی‌شود؛ قوسی که شکل بگیرد، تا منبع قطع یا فاصله به‌اندازهٔ کافی زیاد نشود، می‌سوزد (<a href="#sec-ch06-c-arcs" class="quarto-xref"><span>بخش 6.4.6</span></a>).</li>
<li><strong>ولتاژ بالاست.</strong> تا <span class="ltr" dir="ltr">1500 V</span> <span class="ltr" dir="ltr">DC</span> در نیروگاه‌های امروزی، بیش از شش برابرِ ولتاژِ برقِ خانگی.</li>
<li><strong>گستره بزرگ است و در فضای باز.</strong> ده‌ها هکتار کابل و اتصال در آفتاب، باران، گردوغبار، یخ‌زدگی و زیرِ دندانِ جوندگان، که به مرور عایق‌ها را فرسوده می‌کنند.</li>
</ol>
<p>همین پنج تفاوت سه نیازمندیِ ویژه می‌سازند که در ادامه می‌آیند: <strong>جداسازیِ</strong> ویژه، <strong>حفاظتِ اضافه‌جریانِ</strong> ویژه، و <strong>روشِ کارِ</strong> ویژه.</p>
</section>
<section id="sec-ch06-c-isolation" class="level3" data-number="6.4.3">
<h3 data-number="6.4.3" class="anchored" data-anchor-id="sec-ch06-c-isolation"><span class="header-section-number">6.4.3</span> جداسازی</h3>
<p><strong>جداسازی</strong> (به انگلیسی <span class="ltr" dir="ltr">isolation</span>) یعنی ایجادِ یک فاصلهٔ عایقِ قابلِ اعتماد میانِ بخشی که روی آن کار می‌شود و همهٔ منابعِ انرژی. ابزارهای جداسازیِ سمتِ <span class="ltr" dir="ltr">DC</span>:</p>
<ul>
<li><strong>کلیدِ جداکنندهٔ قابلِ قطع زیرِ بار</strong> (به انگلیسی <span class="ltr" dir="ltr">load-break switch</span>): می‌تواند جریانِ کار را قطع کند و قوس را در خود خاموش کند. باید برای <strong><span class="ltr" dir="ltr">DC</span></strong> و برای <strong>ولتاژِ بیشینهٔ</strong> مدار رده‌بندی شده باشد؛ کلیدی که برای <span class="ltr" dir="ltr">AC</span> یا ولتاژِ کمتر ساخته شده، ممکن است قوس را نتواند خاموش کند.</li>
<li><strong>جداکنندهٔ بی‌بار</strong> (به انگلیسی <span class="ltr" dir="ltr">off-load disconnector</span>): فقط وقتی جریانی نیست باز یا بسته می‌شود؛ وظیفه‌اش ایجادِ فاصلهٔ امن و دیدنی است، نه قطعِ جریان.</li>
<li><strong>اتصال‌دهنده‌ها</strong> (به انگلیسی <span class="ltr" dir="ltr">connectors</span>): ماژول‌ها و رشته‌ها با اتصال‌دهنده‌های ویژه به هم وصل می‌شوند که معمولاً <strong>برای جدا کردن زیرِ بار ساخته نشده‌اند</strong>. کشیدنِ یک اتصال‌دهنده در حالی که جریان برقرار است، می‌تواند قوسی بسازد که به دست و صورت آسیب برساند و اتصال‌دهنده را از بین ببرد.</li>
<li><strong>فیوزها</strong> هم با برداشتنِ فیوز یک فاصله ایجاد می‌کنند، اما برداشتنِ فیوز زیرِ بار همان خطرِ اتصال‌دهنده را دارد، مگر آن‌که پایهٔ فیوز برای این کار ساخته شده باشد.</li>
</ul>
<p>در <a href="#fig-ch06-pv-array-boundaries" class="quarto-xref">شکل&nbsp;<span>6.31</span></a>، باز کردنِ <span class="math inline">\(Q_2\)</span> فیدر را از اینورتر جدا می‌کند، اما فیدر، جعبهٔ تجمیع و همهٔ رشته‌ها همچنان از سمتِ رشته‌ها برق‌دارند. باز کردنِ <span class="math inline">\(Q_1\)</span> فیدر را از رشته‌ها جدا می‌کند، اما خودِ رشته‌ها، کابل‌هایشان و شینهٔ جعبهٔ تجمیع برق‌دار می‌مانند. <strong>هیچ کلیدی رشته را بی‌برق نمی‌کند</strong>؛ برای کار روی خودِ رشته، باید جریانش را صفر کرد، رشته را در اتصال‌دهنده یا پایهٔ فیوزِ مناسب جدا کرد، و آن‌گاه هنوز با یک منبعِ زنده سروکار داشت که فقط تاریکی یا پوشاندنِ ماژول‌ها آن را ضعیف می‌کند (<a href="#sec-ch06-c-safework" class="quarto-xref"><span>بخش 6.4.10</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <span class="math inline">\(Q_1\)</span> و <span class="math inline">\(Q_2\)</span> هر دو باز، کدام بخش‌های <a href="#fig-ch06-pv-array-boundaries" class="quarto-xref">شکل&nbsp;<span>6.31</span></a> برق‌دارند؟</li>
<li>چرا کلیدِ <span class="ltr" dir="ltr">AC</span> با همان ولتاژ و جریان نمی‌تواند به‌جای کلیدِ <span class="ltr" dir="ltr">DC</span> به‌کار رود؟</li>
<li>چه تفاوتی است میانِ «قطعِ جریان» و «جداسازی»؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-c-overcurrent" class="level3" data-number="6.4.4">
<h3 data-number="6.4.4" class="anchored" data-anchor-id="sec-ch06-c-overcurrent"><span class="header-section-number">6.4.4</span> حفاظتِ اضافه‌جریان</h3>
<p><strong>هدف.</strong> حفاظتِ اضافه‌جریان (فیوز یا کلیدِ خودکار) باید کابل و تجهیز را پیش از آسیبِ حرارتی از مدار جدا کند. برای این کار باید (۱) جریانِ عادی را <strong>بی</strong> قطع عبور دهد، (۲) جریانِ خطا را <strong>با</strong> قطع پاسخ دهد، (۳) برای ولتاژ و نوعِ جریانِ مدار، یعنی <span class="ltr" dir="ltr">DC</span> تا <span class="ltr" dir="ltr">1500 V</span>، رده‌بندی شده باشد تا بتواند جریانِ خطا را واقعاً قطع کند، و (۴) با تجهیزی که حفاظت می‌کند هماهنگ باشد.</p>
<p><strong>در رشته.</strong> از <a href="#exm-ch06-backfeed" class="quarto-xref">مثال&nbsp;<span>6.37</span></a> دیدیم که خطر از جریانِ <strong>برگشتیِ</strong> رشته‌های دیگر است. پس فیوزِ هر رشته:</p>
<ul>
<li>باید <strong>بیشتر</strong> از بیشینهٔ جریانِ عادیِ رشته باشد، با حاشیه برای تابشِ زیاد و گرمای جعبه؛</li>
<li>باید <strong>کمتر یا مساوی</strong> حدِ «بیشینهٔ فیوزِ سریِ» ماژول باشد که سازنده با آزمون تعیین کرده است؛</li>
<li>و باید از نوعِ ویژهٔ <span class="ltr" dir="ltr">DC</span> خورشیدی باشد که می‌تواند جریان‌های خطای <strong>کم</strong>، فقط چند برابرِ جریانِ نامیِ فیوز، را هم قطع کند (معیارِ رده‌بندیِ این فیوزها در <a href="#sec-ch06-std" class="quarto-xref"><span>بخش 6.9</span></a>).</li>
</ul>
<div id="exm-ch06-fuse" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.42 (پنجرهٔ مجازِ فیوزِ رشته)</strong></span> <strong>پرسش.</strong> برای رشته‌های نیروگاهِ P اندازهٔ فیوز را برآورد کنید. فرض کنید (فرضِ آموزشی، باید با استانداردِ حاکم جایگزین شود) حدِ پایینِ فیوز <span class="math inline">\(1.5 \times I_\text{sc}\)</span> است. اندازه‌های استانداردِ فیوز را ۱۵، ۲۰ و ۲۵ آمپر در نظر بگیرید.</p>
<p><strong>پاسخ.</strong> حدِ پایین: <span class="math inline">\(1.5 \times 13.98 = 20.97\ \text{A}\)</span>، پس کوچک‌ترین اندازهٔ مجاز <span class="ltr" dir="ltr">25 A</span> است. حدِ بالا: بیشینهٔ فیوزِ سریِ ماژول <span class="ltr" dir="ltr">25 A</span>. پنجره فقط <strong>یک</strong> اندازه را مجاز می‌کند: <span class="ltr" dir="ltr">25 A</span>. <strong>پیامدِ طراحی:</strong> پنجره تنگ است. اگر سازنده یا استاندارد ضریبِ بزرگ‌تری بخواهد، یا ماژولی با جریانِ بیشتر انتخاب شود، ممکن است <strong>هیچ</strong> فیوزی در پنجره نماند و طراح باید معماری را عوض کند (رشته‌های کمتر در هر ورودی، یا ماژولی با حدِ فیوزِ بیشتر). <strong>وضعیت:</strong> ضریبِ <span class="ltr" dir="ltr">1.5</span> فرض است؛ مقدارِ الزامی را از استانداردِ حاکم و دستورِ سازندهٔ ماژول بگیرید (مجهولِ <span class="ltr" dir="ltr">U-011</span>).</p>
</div>
<p><strong>در فیدر.</strong> فیدرِ آرایه هم باید در برابرِ اضافه‌جریان حفاظت شود اگر منبعی بتواند جریانی بیش از ظرفیتش به آن براند؛ این به تعدادِ جعبه‌های تجمیعی که روی یک ورودیِ اینورتر موازی‌اند و به این‌که اینورتر از سمتِ خودش (خازن‌های ورودی) چه جریانی می‌تواند به خطا بدهد بستگی دارد. این تحلیل نیاز به دادهٔ اینورتر دارد (مجهولِ <span class="ltr" dir="ltr">U-008</span>، فصل‌های ۹ و ۲۶).</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>انتخابِ نهاییِ نوع، اندازه و هماهنگیِ فیوزها و کلیدهای <span class="ltr" dir="ltr">DC</span> از دادهٔ سازندگانِ ماژول، اینورتر و فیوز و از استانداردِ حاکم می‌آید و با امضای طراحِ صلاحیت‌دار نهایی می‌شود. عددهای این فصل برای فهمیدنِ منطق‌اند.</p>
</div>
</div>
</section>
<section id="sec-ch06-c-connectors" class="level3" data-number="6.4.5">
<h3 data-number="6.4.5" class="anchored" data-anchor-id="sec-ch06-c-connectors"><span class="header-section-number">6.4.5</span> اتصال‌دهنده‌ها و اتصال‌ها</h3>
<p>اتصال‌دهندهٔ ماژول دو هادی را با فشارِ مکانیکیِ فلز به فلز به هم می‌رساند. سطحِ تماس هرگز کامل نیست و یک <strong>مقاومتِ تماسِ</strong> کوچک دارد. در اتصالِ سالم این مقاومت در حدِ دهم‌های میلی‌اُهم است؛ اما اگر اتصال‌دهنده نیمه‌جا خورده باشد، اگر دو اتصال‌دهندهٔ <strong>ناسازگار</strong> (از دو سازنده یا دو مدل) به هم وصل شده باشند، اگر پرسِ سیم بد انجام شده یا رطوبت و خوردگی وارد شده باشد، مقاومتِ تماس ده‌ها برابر می‌شود.</p>
<div id="exm-ch06-connector" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.43 (یک اتصالِ بد)</strong></span> <strong>پرسش.</strong> مقاومتِ تماسِ یک اتصال‌دهندهٔ سالم را <span class="ltr" dir="ltr">0.5 mΩ</span> و یک اتصالِ آسیب‌دیده را <span class="ltr" dir="ltr">20 mΩ</span> فرض کنید. در جریانِ <span class="ltr" dir="ltr">13.11 A</span> هر کدام چه گرمایی تولید می‌کنند؟ اگر ۰٫۱ درصد اتصال‌های نیروگاه آسیب‌دیده باشند، تلفاتِ کل چقدر است؟</p>
<p><strong>پاسخ.</strong> از <a href="#eq-ch06-power-r" class="quarto-xref">معادلهٔ&nbsp;<span>6.9</span></a>: سالم <span class="math inline">\(0.0005 \times 13.11^2 = 0.086\ \text{W}\)</span>؛ آسیب‌دیده <span class="math inline">\(0.020 \times 13.11^2 = 3.44\ \text{W}\)</span>. تعدادِ جفت‌اتصال‌ها حدودِ <span class="math inline">\(4196 \times 27 \approx 113\,000\)</span> است و ۰٫۱ درصدِ آن ۱۱۳ اتصال، با تلفاتِ کلِ حدودِ <span class="ltr" dir="ltr">388 W</span>: در برابرِ <span class="ltr" dir="ltr">60 MW</span> <strong>ناچیز</strong>.</p>
<p>پس چرا مهم است؟ چون <span class="ltr" dir="ltr">3.44 W</span> در حجمِ یک بندانگشت، درونِ پلاستیکِ اتصال‌دهنده، دمای موضعی را ده‌ها درجه بالا می‌برد؛ پلاستیک نرم می‌شود، فشارِ تماس کم می‌شود، مقاومت بیشتر و گرما بیشتر: همان بازخوردِ مثبتِ <a href="#sec-ch06-b-heating" class="quarto-xref"><span>بخش 6.3.6</span></a>، این بار در یک نقطه. سرانجام اتصال باز می‌شود و <strong>قوسِ سری</strong> شکل می‌گیرد. <strong>درس:</strong> معیارِ «تلفاتِ کل» برای این خطر کور است؛ ابزارِ درست بازرسیِ حرارتی و کنترلِ کیفیتِ نصب است (فصل‌های ۴۹ و ۵۲).</p>
</div>
<p><strong>قواعدِ طراحی و نصب</strong> (اصول، جزئیات در فصل‌های ۲۴، ۴۶ و ۴۹): فقط اتصال‌دهنده‌های <strong>یک نوع و یک سازنده</strong> را به هم وصل کنید، مگر سازگاریِ آن‌ها با آزمون اثبات شده باشد؛ پرسِ سیم با ابزارِ مخصوصِ همان اتصال‌دهنده؛ وارسیِ جا خوردنِ کامل و قفل؛ حفاظتِ اتصال‌دهنده در برابرِ آب و تنشِ مکانیکیِ کابل؛ و در فیدرهای بزرگ، اتصال‌های پیچیِ شینه و کابل با گشتاورِ مشخص و ثبت‌شده.</p>
</section>
<section id="sec-ch06-c-arcs" class="level3" data-number="6.4.6">
<h3 data-number="6.4.6" class="anchored" data-anchor-id="sec-ch06-c-arcs"><span class="header-section-number">6.4.6</span> قوسِ الکتریکی</h3>
<p><strong>قوس</strong> (به انگلیسی <span class="ltr" dir="ltr">electric arc</span>) جریانی است که از هوا یا بخارِ فلز می‌گذرد. دمای آن چند هزار درجه است، فلز را ذوب و بخار می‌کند، پلاستیک را آتش می‌زند و پرتوِ فرابنفش و صدای انفجار تولید می‌کند. سه نوعِ قوس در سمتِ <span class="ltr" dir="ltr">DC</span> خورشیدی رخ می‌دهد (<a href="#fig-ch06-arc-faults" class="quarto-xref">شکل&nbsp;<span>6.32</span></a>):</p>
<ul>
<li><strong>قوسِ سری</strong>: در <strong>مسیرِ</strong> جریان، جایی که یک اتصال باز شده یا شکسته است (<a href="#exm-ch06-connector" class="quarto-xref">مثال&nbsp;<span>6.43</span></a>). جریانِ قوس کمتر از جریانِ عادی است، پس <strong>هیچ فیوزی آن را نمی‌بیند</strong>. تنها راهِ آشکارسازیِ خودکار، شناختنِ «امضای» نوفه‌ایِ قوس در جریان است (آشکارسازِ قوس) که برخی اینورترها و تجهیزات دارند.</li>
<li><strong>قوسِ موازی</strong>: میانِ دو قطب، جایی که عایق آسیب دیده است. جریانِ آن را رشته‌های دیگر و خودِ رشته تأمین می‌کنند.</li>
<li><strong>قوسِ زمین</strong>: میانِ یک قطب و قابِ فلزیِ زمین‌شده، که با 2 پیوند دارد.</li>
</ul>
<div id="fig-ch06-arc-faults" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-arc-faults-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-arc-faults.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-arc-faults-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.32: سه جای پیدایشِ قوسِ <span class="ltr" dir="ltr">DC</span>: اتصالِ شل (سری)، عایقِ آسیب‌دیده میانِ دو قطب (موازی)، و هادی به قاب (زمین)
</figcaption>
</figure>
</div>
<p><strong>خطرِ قوس برای انسان.</strong> جدا از آتش، قوسی که نزدیکِ فرد رخ دهد می‌تواند سوختگیِ شدید، آسیبِ چشم و شنوایی و پرتابِ قطعه‌های مذاب ایجاد کند. ارزیابیِ خطرِ قوس، مرزهای ایمنی و تجهیزاتِ حفاظتِ فردی موضوعِ فصل‌های ۲۶ و ۳۲ است و با روش‌های تخصصی و برای هر نقطه انجام می‌شود.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی
</div>
</div>
<div class="callout-body-container callout-body">
<p>هرگز اتصال‌دهنده یا فیوزِ مدارِ <span class="ltr" dir="ltr">DC</span> را زیرِ بار جدا نکنید، مگر آن‌که تجهیز برای همین کار رده‌بندی شده باشد و رویهٔ تأییدشده آن را اجازه دهد. قوسی که هنگامِ کشیدنِ یک اتصال‌دهندهٔ زیرِ جریان شکل می‌گیرد، درست در جایی است که دست و صورتِ شما هست.</p>
</div>
</div>
</section>
<section id="sec-ch06-c-battery" class="level3" data-number="6.4.7">
<h3 data-number="6.4.7" class="anchored" data-anchor-id="sec-ch06-c-battery"><span class="header-section-number">6.4.7</span> مدارِ <span class="ltr" dir="ltr">DC</span> باتری در برابرِ مدارِ <span class="ltr" dir="ltr">DC</span> خورشیدی</h3>
<p>در سناریوی <span class="ltr" dir="ltr">S1</span>، نیروگاهِ P سمتِ <span class="ltr" dir="ltr">DC</span> دومی هم دارد: باتری و مبدلِ دوسویهٔ آن. اصولِ این فصل در هر دو صادق است، اما نتیجه‌ها متفاوت‌اند:</p>
<div id="tbl-ch06-battery-vs-pv" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch06-battery-vs-pv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;6.4: مقایسهٔ دو سمتِ <span class="ltr" dir="ltr">DC</span> نیروگاهِ هیبریدی
</figcaption>
<div aria-describedby="tbl-ch06-battery-vs-pv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 22%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>ویژگی</th>
<th>سمتِ <span class="ltr" dir="ltr">DC</span> خورشیدی</th>
<th>سمتِ <span class="ltr" dir="ltr">DC</span> باتری</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نوعِ منبع</td>
<td>محدود به جریان (منحنیِ جریان–ولتاژ)</td>
<td>منبعِ ولتاژ با مقاومتِ درونیِ کم</td>
</tr>
<tr class="even">
<td>جریانِ اتصالِ کوتاه</td>
<td>کمی بیش از جریانِ کار (چند ده تا چند صد آمپر)</td>
<td>ده‌ها کیلوآمپر (<a href="#exm-ch06-battery-fault" class="quarto-xref">مثال&nbsp;<span>6.38</span></a>)</td>
</tr>
<tr class="odd">
<td>«خاموش کردن»</td>
<td>با تاریکی یا پوشاندنِ ماژول</td>
<td>ممکن نیست؛ باتری همیشه انرژی دارد</td>
</tr>
<tr class="even">
<td>جهتِ جریان</td>
<td>فقط از آرایه به اینورتر (جز در خطا)</td>
<td>دوسویه: شارژ و دشارژ</td>
</tr>
<tr class="odd">
<td>حفاظتِ اصلی</td>
<td>فیوزِ رشته در برابرِ جریانِ برگشتی</td>
<td>فیوز و کلیدِ با ظرفیتِ قطعِ بالا، کنتاکتور، سامانهٔ مدیریتِ باتری</td>
</tr>
<tr class="even">
<td>خطرِ ویژه</td>
<td>قوسِ <span class="ltr" dir="ltr">DC</span> در گسترهٔ بزرگ و فضای باز</td>
<td>قوسِ پرانرژی، فرارِ گرماییِ سلول، گاز (فصلِ ۱۹)</td>
</tr>
<tr class="odd">
<td>انرژیِ ذخیره پس از جداسازی</td>
<td>خازنِ ورودیِ اینورتر</td>
<td>کلِ انرژیِ باتری، به اضافهٔ خازن‌ها</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>پیامد برای طراحی و کار:</strong> قواعدِ «سمتِ <span class="ltr" dir="ltr">DC</span> خورشیدی» را نمی‌توان به باتری تعمیم داد، و برعکس. باتری سامانهٔ حفاظتیِ چندلایهٔ خودش را دارد: <strong>سامانهٔ مدیریتِ باتری</strong> (به انگلیسی <span class="ltr" dir="ltr">battery management system, BMS</span>) ولتاژ، جریان و دمای هر بخش را پایش می‌کند و کنتاکتورها را باز می‌کند، فیوزها خطای بزرگ را قطع می‌کنند، و طراحیِ گرمایی و حفاظت در برابرِ حریق جلوی گسترشِ فرارِ گرمایی را می‌گیرد (فصل‌های ۱۹، ۳۲ و ۴۵). کار روی مدارِ باتری حتی پس از باز شدنِ همهٔ کلیدها، کار روی <strong>منبعِ زنده</strong> است.</p>
</section>
<section id="sec-ch06-c-induction" class="level3" data-number="6.4.8">
<h3 data-number="6.4.8" class="anchored" data-anchor-id="sec-ch06-c-induction"><span class="header-section-number">6.4.8</span> ولتاژِ القایی و مساحتِ حلقه</h3>
<p><strong>شهود.</strong> هر جریانِ متغیر، میدانِ مغناطیسیِ متغیری می‌سازد و میدانِ مغناطیسیِ متغیر در هر حلقهٔ بسته‌ای که از آن بگذرد، ولتاژ <strong>القا</strong> می‌کند (قانونِ فاراده؛ فصل‌های ۴ و ۸). صاعقه‌ای که نزدیکِ آرایه فرود آید، در یک میکروثانیه جریانِ ده‌ها کیلوآمپری می‌سازد؛ میدانِ مغناطیسیِ آن به‌سرعت تغییر می‌کند و در حلقه‌ای که کابل‌های مثبت و منفی ساخته‌اند ولتاژ القا می‌کند (<a href="#fig-ch06-loop-induction" class="quarto-xref">شکل&nbsp;<span>6.33</span></a>). برای یک کانالِ مستقیمِ صاعقه در فاصلهٔ <span class="math inline">\(d\)</span>:</p>
<p><span id="eq-ch06-induced"><span class="math display">\[
B = \frac{\mu_0\,i}{2\pi d}
\qquad\qquad
v \approx A\,\frac{\mathrm{d}B}{\mathrm{d}t} = A\,\frac{\mu_0}{2\pi d}\,\frac{\mathrm{d}i}{\mathrm{d}t}
\tag{6.32}\]</span></span></p>
<p>که <span class="math inline">\(A\)</span> مساحتِ حلقه است و <span class="math inline">\(\mu_0/(2\pi) = 2\times 10^{-7}\ \text{H/m}\)</span>.</p>
<div id="fig-ch06-loop-induction" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-loop-induction-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-loop-induction.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-loop-induction-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.33: ولتاژِ القاییِ صاعقهٔ نزدیک با مساحتِ حلقهٔ کابل‌ها متناسب است: هادی‌های مثبت و منفی را کنارِ هم ببرید
</figcaption>
</figure>
</div>
<div id="exm-ch06-induction" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.44 (چرا مثبت و منفی را کنارِ هم می‌بریم)</strong></span> <strong>پرسش.</strong> جریانِ صاعقه را <span class="ltr" dir="ltr">30 kA</span> با زمانِ افزایشِ <span class="ltr" dir="ltr">1 µs</span> و فاصله را <span class="ltr" dir="ltr">50 m</span> فرض کنید (مقادیرِ <strong>نمایشی</strong>؛ پارامترهای واقعیِ صاعقه در فصلِ ۲۶). ولتاژِ القایی در حلقه‌هایی با مساحتِ <span class="ltr" dir="ltr">10</span>، <span class="ltr" dir="ltr">1</span> و <span class="ltr" dir="ltr">0.1 m²</span> چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\mathrm{d}i/\mathrm{d}t = 3\times 10^{10}\ \text{A/s}\)</span> و <span class="math inline">\(\mathrm{d}B/\mathrm{d}t = 2\times 10^{-7} \times 3\times 10^{10}/50 = 120\ \text{T/s}\)</span>:</p>
<pre class="text"><code>loop area  10.0 m2: induced peak about    1200 V
loop area   1.0 m2: induced peak about     120 V
loop area   0.1 m2: induced peak about      12 V</code></pre>
<p>رشته‌ای که مثبتش از یک سوی ردیف و منفی‌اش از سوی دیگر برگردد، حلقه‌ای چندمترمربعی می‌سازد و هزار ولت یا بیشتر روی عایق‌ها و ورودیِ اینورتر القا می‌شود. همان کابل‌ها کنارِ هم، حلقه‌ای چند دهم مترمربعی و چند ده ولت. <strong>قاعدهٔ طراحی:</strong> مساحتِ حلقهٔ مدارهای <span class="ltr" dir="ltr">DC</span> را کمینه کنید؛ و چون همیشه حلقه‌ای می‌ماند، <strong>برق‌گیرها</strong> (وریستور، <a href="#sec-ch06-a-nonohmic" class="quarto-xref"><span>بخش 6.2.6</span></a>) ولتاژِ القایی را محدود می‌کنند. حفاظتِ کاملِ صاعقه و انتخابِ برق‌گیر موضوعِ فصلِ ۲۶ است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر فاصلهٔ صاعقه دو برابر شود، ولتاژِ القایی چه می‌شود؟</li>
<li>چرا کابل‌کشیِ «حلقه‌ای» رشته (رفت از یک سو، برگشت از سوی دیگر) از نظرِ القا بد است؟ آیا مزیتی هم دارد؟ (به طولِ کابل فکر کنید.)</li>
<li>سه تفاوتِ مهمِ مدارِ <span class="ltr" dir="ltr">DC</span> باتری با مدارِ <span class="ltr" dir="ltr">DC</span> خورشیدی را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-c-labels" class="level3" data-number="6.4.9">
<h3 data-number="6.4.9" class="anchored" data-anchor-id="sec-ch06-c-labels"><span class="header-section-number">6.4.9</span> برچسب‌گذاری و شناسایی</h3>
<p>در سمتِ <span class="ltr" dir="ltr">DC</span> خورشیدی، برچسب جزئی از ایمنی است، نه آرایش. اصولِ آن:</p>
<ul>
<li><strong>هشدارِ منبعِ زنده:</strong> هر جعبهٔ تجمیع، کلیدِ <span class="ltr" dir="ltr">DC</span> و ورودیِ اینورتر باید بگوید که مدار <strong>حتی پس از باز کردنِ کلید</strong> و تا وقتی نور هست برق‌دار است، و ولتاژِ بیشینهٔ مدار را نشان دهد.</li>
<li><strong>شناسهٔ یکتا:</strong> هر رشته، جعبهٔ تجمیع، فیدر و کلید یک شناسهٔ یکتا دارد که با نقشه‌ها و سامانهٔ اطلاعاتِ دارایی می‌خواند (فصل‌های ۵ و ۳۸)؛ مثلاً <span class="ltr" dir="ltr">CB-017</span> برای جعبهٔ تجمیعِ هفدهم و <span class="ltr" dir="ltr">CB-017/S12</span> برای رشتهٔ دوازدهمِ آن.</li>
<li><strong>قطبیت:</strong> هادی‌های مثبت و منفی در همهٔ مسیر با نشانهٔ پایدار (رنگ یا برچسبِ دوسر) شناسایی می‌شوند.</li>
<li><strong>ماندگاری:</strong> برچسب باید سی سال آفتاب، گرما و رطوبت را تاب بیاورد؛ برچسبِ کاغذیِ رنگ‌پریده بدتر از نبودنِ برچسب است، چون اطمینانِ نادرست می‌دهد.</li>
</ul>
<p>متن، رنگ، اندازه و جای دقیقِ برچسب‌ها را استانداردِ حاکم و مقرراتِ محل تعیین می‌کنند (<a href="#sec-ch06-std" class="quarto-xref"><span>بخش 6.9</span></a>).</p>
</section>
<section id="sec-ch06-c-safework" class="level3" data-number="6.4.10">
<h3 data-number="6.4.10" class="anchored" data-anchor-id="sec-ch06-c-safework"><span class="header-section-number">6.4.10</span> مرجعیتِ کارِ ایمن</h3>
<p>در فصلِ ۱ دیدیم که دانستن با مرجعیتِ تأیید یکی نیست. در کار روی تجهیزِ برقی، این تفاوت مستقیماً به جانِ انسان مربوط است. <strong>مجوزِ کار</strong> (به انگلیسی <span class="ltr" dir="ltr">permit to work</span>) سندی است که شخصِ مجاز صادر می‌کند و می‌گوید: چه کاری، روی کدام تجهیز، توسطِ چه کسی، با کدام جداسازی‌ها، تا کِی. <strong>قفل و برچسب‌گذاری</strong> (به انگلیسی <span class="ltr" dir="ltr">lockout/tagout</span>) تضمین می‌کند کلیدی که برای جداسازی باز شده، تا پایانِ کار باز بماند و هر کس بداند چرا و به دستِ چه کسی.</p>
<p><a href="#fig-ch06-dc-work-sequence" class="quarto-xref">شکل&nbsp;<span>6.34</span></a> اصولِ کار روی سمتِ <span class="ltr" dir="ltr">DC</span> خورشیدی را به ترتیب نشان می‌دهد. پلهٔ پنجم آن، که با رنگِ هشدار آمده، مهم‌ترین درسِ این فصل است: <strong>حتی پس از همهٔ جداسازی‌ها، رشته منبعی زنده است.</strong></p>
<div id="fig-ch06-dc-work-sequence" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch06-dc-work-sequence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch06-dc-work-sequence.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch06-dc-work-sequence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;6.34: اصولِ کار روی سمتِ <span class="ltr" dir="ltr">DC</span> خورشیدی، به ترتیبِ خواندن از راست به چپ؛ اصول، نه رویهٔ اجرایی
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>این کتاب <strong>رویهٔ کار روی تجهیزِ برق‌دار</strong> آموزش نمی‌دهد. چه کسی مجاز است روی سمتِ <span class="ltr" dir="ltr">DC</span> خورشیدی کار کند، با چه آموزش و ارزیابیِ صلاحیتی، با کدام تجهیزاتِ حفاظتِ فردی و طبقِ کدام رویه، را قانونِ کار و مقرراتِ ایمنیِ آن کشور، کارفرما، و سازندگانِ تجهیز تعیین می‌کنند (فصل‌های ۳۲ و ۵۴ تا ۵۷). آزمونِ بی‌برقی با ابزارِ وارسی‌شده و ردهٔ مناسب، پیش از هر لمسی، استثنا ندارد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا «کلید را باز کردم، پس بی‌برق است» در سمتِ <span class="ltr" dir="ltr">DC</span> خورشیدی غلط است؟</li>
<li>هدفِ قفل و برچسب چیست که مجوزِ کار به‌تنهایی تأمین نمی‌کند؟</li>
<li>چرا آزمونِ بی‌برقی باید هم میانِ دو قطب و هم میانِ هر قطب و زمین انجام شود؟
<ol start="2" class="example" type="1">
<li></li>
</ol></li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch06-d" class="level2" data-number="6.5">
<h2 data-number="6.5" class="anchored" data-anchor-id="sec-ch06-d"><span class="header-section-number">6.5</span> ت. آزمایشگاه و سنجشِ توانایی</h2>
<section id="sec-ch06-d-python" class="level3" data-number="6.5.1">
<h3 data-number="6.5.1" class="anchored" data-anchor-id="sec-ch06-d-python"><span class="header-section-number">6.5.1</span> آزمایشگاهِ پایتون: تابعِ فیدر و آزمونِ آن</h3>
<p>همهٔ محاسبه‌های فیدر در این فصل از یک تابع می‌آیند: <code>feeder</code> در بستهٔ <code>plantp</code>. این تابع همان <a href="#eq-ch06-loop" class="quarto-xref">معادلهٔ&nbsp;<span>6.21</span></a> و <a href="#eq-ch06-drop" class="quarto-xref">معادلهٔ&nbsp;<span>6.22</span></a> است، با چند نگهبان در برابرِ ورودیِ نادرست:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb23"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb23-1"><a href="#cb23-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> feeder(current_a: <span class="bu">float</span>, length_m: <span class="bu">float</span>, area_mm2: <span class="bu">float</span>,</span>
<span id="cb23-2"><a href="#cb23-2" aria-hidden="true" tabindex="-1"></a>           material: <span class="bu">str</span> <span class="op">=</span> <span class="st">"copper"</span>, temp_c: <span class="bu">float</span> <span class="op">=</span> <span class="fl">20.0</span>, conductors: <span class="bu">int</span> <span class="op">=</span> <span class="dv">2</span>,</span>
<span id="cb23-3"><a href="#cb23-3" aria-hidden="true" tabindex="-1"></a>           source_voltage_v: <span class="bu">float</span> <span class="op">|</span> <span class="va">None</span> <span class="op">=</span> <span class="va">None</span>) <span class="op">-&gt;</span> FeederResult:</span>
<span id="cb23-4"><a href="#cb23-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Voltage drop and loss of a DC feeder carrying a steady current.</span></span>
<span id="cb23-5"><a href="#cb23-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb23-6"><a href="#cb23-6" aria-hidden="true" tabindex="-1"></a><span class="co">    length_m is the ONE-WAY route length; `conductors` = 2 counts the return</span></span>
<span id="cb23-7"><a href="#cb23-7" aria-hidden="true" tabindex="-1"></a><span class="co">    conductor (both carry the same current). Model: constant current, uniform</span></span>
<span id="cb23-8"><a href="#cb23-8" aria-hidden="true" tabindex="-1"></a><span class="co">    conductor temperature, no inductance (steady DC).</span></span>
<span id="cb23-9"><a href="#cb23-9" aria-hidden="true" tabindex="-1"></a><span class="co">    """</span></span>
<span id="cb23-10"><a href="#cb23-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> current_a <span class="op">&lt;</span> <span class="dv">0</span> <span class="kw">or</span> conductors <span class="op">&lt;</span> <span class="dv">1</span>:</span>
<span id="cb23-11"><a href="#cb23-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">raise</span> <span class="pp">ValueError</span>(<span class="st">"current must be &gt;= 0 and conductors &gt;= 1"</span>)</span>
<span id="cb23-12"><a href="#cb23-12" aria-hidden="true" tabindex="-1"></a>    r_loop <span class="op">=</span> conductors <span class="op">*</span> conductor_resistance(length_m, area_mm2, material, temp_c)</span>
<span id="cb23-13"><a href="#cb23-13" aria-hidden="true" tabindex="-1"></a>    drop <span class="op">=</span> ohm_voltage(current_a, r_loop)</span>
<span id="cb23-14"><a href="#cb23-14" aria-hidden="true" tabindex="-1"></a>    loss <span class="op">=</span> power_i2r(current_a, r_loop)</span>
<span id="cb23-15"><a href="#cb23-15" aria-hidden="true" tabindex="-1"></a>    frac <span class="op">=</span> drop <span class="op">/</span> source_voltage_v <span class="cf">if</span> source_voltage_v <span class="cf">else</span> <span class="va">None</span></span>
<span id="cb23-16"><a href="#cb23-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> FeederResult(r_loop, drop, loss, frac)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>چند نکتهٔ طراحی در این چند خط هست که در فصلِ ۵ به آن‌ها برمی‌گردیم: (۱) طول <strong>یک‌طرفه</strong> گرفته می‌شود و تعدادِ هادی‌ها صریح است، تا ضریبِ ۲ فراموش نشود؛ (۲) سطحِ مقطع با یکای رایجِ کار، میلی‌مترِ مربع، داده می‌شود و تبدیل به مترِ مربع <strong>درونِ</strong> تابع انجام می‌شود، یک بار و فقط یک بار؛ (۳) دما ورودیِ صریح است، نه یک عددِ پنهان؛ (۴) جریانِ منفی یا تعدادِ هادیِ صفر خطا می‌دهد، به‌جای این‌که پاسخِ بی‌معنی بدهد.</p>
<p><strong>آزمون.</strong> تابع با یک <strong>حالتِ مرجعِ دستی</strong> آزموده می‌شود: <span class="ltr" dir="ltr">10 A</span>، <span class="ltr" dir="ltr">50 m</span>، <span class="ltr" dir="ltr">2.5 mm²</span> مس در <span class="ltr" dir="ltr">20 °C</span>. با دست: <span class="math inline">\(R_\text{c} = 2 \times 1.72\times 10^{-8} \times 50/2.5\times 10^{-6} = 0.688\ \Omega\)</span>، <span class="math inline">\(\Delta V = 6.88\ \text{V}\)</span>، <span class="math inline">\(P = 68.8\ \text{W}\)</span>. آزمونِ خودکار دقیقاً همین را وارسی می‌کند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> test_feeder_hand_case():</span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a>    <span class="co"># 10 A, 50 m one way, 2.5 mm2 copper, 20 C: loop R = 2 * 0.344 = 0.688 ohm</span></span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> dc.feeder(<span class="fl">10.0</span>, <span class="fl">50.0</span>, <span class="fl">2.5</span>, <span class="st">"copper"</span>, <span class="fl">20.0</span>, source_voltage_v<span class="op">=</span><span class="fl">48.0</span>)</span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> r.loop_resistance_ohm <span class="op">==</span> pytest.approx(<span class="fl">0.688</span>)</span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> r.drop_v <span class="op">==</span> pytest.approx(<span class="fl">6.88</span>)</span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> r.loss_w <span class="op">==</span> pytest.approx(<span class="fl">68.8</span>)</span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> r.drop_fraction <span class="op">==</span> pytest.approx(<span class="fl">6.88</span> <span class="op">/</span> <span class="fl">48.0</span>)</span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> dc.feeder(<span class="fl">0.0</span>, <span class="fl">50.0</span>, <span class="fl">2.5</span>).drop_v <span class="op">==</span> <span class="fl">0.0</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>هر تغییری در کدِ <code>feeder</code> که این عددها را عوض کند، آزمون را می‌شکند. این <strong>آزمونِ بازگشتی</strong> است: نمی‌گذارد چیزی که یک بار درست شد، بی‌صدا خراب شود.</p>
</section>
<section id="sec-ch06-d-mistakes" class="level3" data-number="6.5.2">
<h3 data-number="6.5.2" class="anchored" data-anchor-id="sec-ch06-d-mistakes"><span class="header-section-number">6.5.2</span> چهار خطای کلاسیک</h3>
<p>محاسبهٔ فیدر ساده است و درست به همین دلیل خطاهای ساده در آن فراوان است. برنامهٔ زیر چهار خطای رایج را عمداً مرتکب می‌شود و هر کدام را با تابعِ آزموده‌شده می‌سنجد:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb25"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb25-1"><a href="#cb25-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> drop_correct():</span>
<span id="cb25-2"><a href="#cb25-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Two conductors, area in m2, aluminium at 50 C."""</span></span>
<span id="cb25-3"><a href="#cb25-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> I <span class="op">*</span> <span class="dv">2</span> <span class="op">*</span> RHO_AL_50C <span class="op">*</span> L <span class="op">/</span> (A <span class="op">*</span> <span class="fl">1e-6</span>)</span>
<span id="cb25-4"><a href="#cb25-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-5"><a href="#cb25-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-6"><a href="#cb25-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> drop_one_way():</span>
<span id="cb25-7"><a href="#cb25-7" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mistake 1: forgets the return conductor."""</span></span>
<span id="cb25-8"><a href="#cb25-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> I <span class="op">*</span> RHO_AL_50C <span class="op">*</span> L <span class="op">/</span> (A <span class="op">*</span> <span class="fl">1e-6</span>)</span>
<span id="cb25-9"><a href="#cb25-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-10"><a href="#cb25-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-11"><a href="#cb25-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> drop_area_in_mm2():</span>
<span id="cb25-12"><a href="#cb25-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mistake 2: puts mm2 where the formula needs m2."""</span></span>
<span id="cb25-13"><a href="#cb25-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> I <span class="op">*</span> <span class="dv">2</span> <span class="op">*</span> RHO_AL_50C <span class="op">*</span> L <span class="op">/</span> A</span>
<span id="cb25-14"><a href="#cb25-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-15"><a href="#cb25-15" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-16"><a href="#cb25-16" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> drop_copper_rho():</span>
<span id="cb25-17"><a href="#cb25-17" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mistake 3: uses copper resistivity for an aluminium cable."""</span></span>
<span id="cb25-18"><a href="#cb25-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> I <span class="op">*</span> <span class="dv">2</span> <span class="op">*</span> dc.resistivity_at(<span class="st">"copper"</span>, <span class="fl">50.0</span>) <span class="op">*</span> L <span class="op">/</span> (A <span class="op">*</span> <span class="fl">1e-6</span>)</span>
<span id="cb25-19"><a href="#cb25-19" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-20"><a href="#cb25-20" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-21"><a href="#cb25-21" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> drop_cold():</span>
<span id="cb25-22"><a href="#cb25-22" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mistake 4: uses the 20 C resistivity for a 50 C conductor."""</span></span>
<span id="cb25-23"><a href="#cb25-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> I <span class="op">*</span> <span class="dv">2</span> <span class="op">*</span> dc.RESISTIVITY_20C[<span class="st">"aluminium"</span>] <span class="op">*</span> L <span class="op">/</span> (A <span class="op">*</span> <span class="fl">1e-6</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>drop_correct              14.9184 V  OK
drop_one_way               7.4592 V  WRONG: ratio 0.5
drop_area_in_mm2           0.0000 V  WRONG: ratio 1e-06
drop_copper_rho            9.0748 V  WRONG: ratio 0.6083
drop_cold                 13.3093 V  WRONG: ratio 0.8921</code></pre>
<p>هر خطا «امضای» خودش را دارد و یک مهندسِ باتجربه از <strong>نسبتِ</strong> پاسخِ غلط به پاسخِ درست منشأ را حدس می‌زند: نسبتِ دقیقِ <span class="math inline">\(0.5\)</span> یعنی هادیِ برگشت فراموش شده؛ <span class="math inline">\(10^{-6}\)</span> یعنی یکای سطح؛ <span class="math inline">\(0.61\)</span> یعنی جنسِ هادی (<span class="math inline">\(\rho_\text{Cu}/\rho_\text{Al}\)</span>)؛ <span class="math inline">\(0.89\)</span> یعنی دما. <strong>وارسی‌های سرانگشتیِ</strong> که این خطاها را پیش از هر کدی می‌گیرند: مرتبهٔ بزرگی (افتِ یک فیدرِ نیروگاهی معمولاً چند دهم تا چند درصد است، نه هزارم درصد)؛ تحلیلِ ابعادی (فصلِ ۲)؛ و تکرارِ محاسبه از راهِ دیگر (مثلاً با قاعدهٔ «<span class="ltr" dir="ltr">17 mΩ</span> بر متر برای مسِ یک میلی‌متری»).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر کسی ولتاژِ رشته را به‌جای ولتاژِ جعبهٔ تجمیع در مخرجِ درصدِ افت بگذارد، چه می‌شود؟ (این دو برابرند! چرا؟)</li>
<li>یک خطای پنجم پیشنهاد کنید و بگویید نسبتِ پاسخِ غلط به درست در آن چقدر است.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch06-d-bench" class="level3" data-number="6.5.3">
<h3 data-number="6.5.3" class="anchored" data-anchor-id="sec-ch06-d-bench"><span class="header-section-number">6.5.3</span> آزمایشِ رومیزیِ کم‌ولتاژ</h3>
<p>این آزمایش «شاهدِ اجرا»ی این فصل است: نشان می‌دهد خواننده می‌تواند یک اندازه‌گیریِ ساده را <strong>ایمن، مستند و بازبینی‌پذیر</strong> انجام دهد. آزمایش فقط با <strong>ولتاژِ بسیار پایین</strong> انجام می‌شود.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ ایمنیِ این آزمایش
</div>
</div>
<div class="callout-body-container callout-body">
<p>فقط با یک باتریِ <span class="ltr" dir="ltr">9 V</span> یا منبعِ <span class="ltr" dir="ltr">USB</span> با ولتاژِ <span class="ltr" dir="ltr">5 V</span>. هیچ منبعِ برقِ شهر، باتریِ خودرو، باتریِ لیتیومیِ بزرگ یا ماژولِ خورشیدی به‌کار نبرید: باتریِ خودرو و باتری‌های لیتیومی، حتی با ولتاژِ پایین، جریانِ اتصالِ کوتاهِ صدها آمپری دارند و می‌توانند سیم را ذوب و آتش ایجاد کنند. مقاومت‌ها را با توانِ نامیِ دستِ‌کم <span class="ltr" dir="ltr">0.25 W</span> انتخاب کنید و پیش از وصل کردن، توانِ هر کدام را با <a href="#eq-ch06-power-r" class="quarto-xref">معادلهٔ&nbsp;<span>6.9</span></a> حساب کنید.</p>
</div>
</div>
<p><strong>وسایل.</strong> یک باتریِ <span class="ltr" dir="ltr">9 V</span> با گیره، مقاومت‌های <span class="ltr" dir="ltr">100 Ω</span>، <span class="ltr" dir="ltr">220 Ω</span>، <span class="ltr" dir="ltr">1 kΩ</span> و دو مقاومتِ <span class="ltr" dir="ltr">1 MΩ</span>، یک مولتی‌مترِ دیجیتال، بُردِ آزمایشیِ بی‌لحیم و سیم‌های کوتاه.</p>
<p><strong>گام‌ها و آنچه ثبت می‌شود.</strong></p>
<ol type="1">
<li><strong>ولتاژِ مدارِ باز</strong> باتری را بخوانید. (ثبت: ابزار، محدوده، خوانش، دما.)</li>
<li>مقاومتِ <span class="ltr" dir="ltr">100 Ω</span> را با اُهم‌متر بخوانید، <strong>بی آن‌که در مدار باشد</strong>. (چرا؟)</li>
<li>باتری را به <span class="ltr" dir="ltr">100 Ω</span> وصل کنید؛ ولتاژِ پایانه و جریان (آمپرمتر سری) را بخوانید. توانِ مقاومت را حساب کنید؛ از <span class="ltr" dir="ltr">0.25 W</span> بیشتر نشود (با <span class="ltr" dir="ltr">9 V</span> و <span class="ltr" dir="ltr">100 Ω</span>، حدودِ <span class="ltr" dir="ltr">0.81 W</span>!). <strong>پس با <span class="ltr" dir="ltr">100 Ω</span> فقط اگر مقاومتِ <span class="ltr" dir="ltr">1 W</span> دارید ادامه دهید، وگرنه از <span class="ltr" dir="ltr">220 Ω</span> آغاز کنید.</strong> این گام خودش یک درس است: <strong>حساب پیش از وصل</strong>.</li>
<li>با دو بار، مقاومتِ درونیِ باتری را با <a href="#eq-ch06-source" class="quarto-xref">معادلهٔ&nbsp;<span>6.20</span></a> بیابید.</li>
<li>تقسیم‌کنندهٔ دو <span class="ltr" dir="ltr">1 MΩ</span> را ببندید و ولتاژِ وسط را بخوانید؛ با پیش‌بینیِ <a href="#exm-ch06-loading" class="quarto-xref">مثال&nbsp;<span>6.34</span></a> (با <span class="math inline">\(R_\text{V}\)</span> ابزارِ خودتان از دفترچه‌اش) مقایسه کنید.</li>
<li>سری و موازی: <span class="ltr" dir="ltr">220 Ω</span> و <span class="ltr" dir="ltr">1 kΩ</span> را یک بار سری و یک بار موازی ببندید؛ جریانِ کل را پیش‌بینی، اندازه‌گیری و مقایسه کنید.</li>
</ol>
<p><strong>برگهٔ ثبت.</strong> هر خوانش در جدولی با این ستون‌ها: شمارهٔ گام، کمیت، مقدارِ پیش‌بینی‌شده، مقدارِ خوانده‌شده، ابزار و محدوده، دقتِ اعلام‌شدهٔ ابزار در آن محدوده، اختلاف، و «آیا اختلاف در حدِ دقت است؟». در پایان یک بند بنویسید: کدام پیش‌بینی‌ها در حدِ دقت درست بودند، کدام نه، و چرا. این برگه، با تاریخ و امضای شما، <strong>سندِ</strong> آزمایش است؛ همان شکلی که در فصلِ ۲ برای هر محاسبه و اندازه‌گیریِ مهندسی می‌سازیم.</p>
</section>
<section id="sec-ch06-d-budget" class="level3" data-number="6.5.4">
<h3 data-number="6.5.4" class="anchored" data-anchor-id="sec-ch06-d-budget"><span class="header-section-number">6.5.4</span> آزمایشگاهِ پایتون: بودجهٔ تلفاتِ یک بلوک از دادهٔ ساعتی</h3>
<p>این برنامه همهٔ اجزای <a href="#exm-ch06-dcbudget" class="quarto-xref">مثال&nbsp;<span>6.29</span></a> را در یک جا و به شکلی بازبینی‌پذیر کنار هم می‌گذارد. <strong>قاعدهٔ اول:</strong> همهٔ ورودی‌ها ثابت‌های نام‌دار در بالای برنامه‌اند، هر کدام با وضعیت و شناسهٔ فرضش، تا بازبین بتواند یک فرض را عوض کند و دوباره اجرا کند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb27"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb27-1"><a href="#cb27-1" aria-hidden="true" tabindex="-1"></a>STRINGS <span class="op">=</span> <span class="dv">24</span>               <span class="co"># strings per combiner box        (assumed, A-014)</span></span>
<span id="cb27-2"><a href="#cb27-2" aria-hidden="true" tabindex="-1"></a>MODULES <span class="op">=</span> <span class="dv">26</span>               <span class="co"># modules per string              (assumed, A-015)</span></span>
<span id="cb27-3"><a href="#cb27-3" aria-hidden="true" tabindex="-1"></a>STRING_ONE_WAY_M <span class="op">=</span> <span class="fl">70.0</span>    <span class="co"># mean string cable, one way      (assumed, A-022)</span></span>
<span id="cb27-4"><a href="#cb27-4" aria-hidden="true" tabindex="-1"></a>STRING_MM2 <span class="op">=</span> <span class="fl">4.0</span>           <span class="co"># string cable, copper            (assumed)</span></span>
<span id="cb27-5"><a href="#cb27-5" aria-hidden="true" tabindex="-1"></a>FEEDER_ONE_WAY_M <span class="op">=</span> <span class="fl">180.0</span>   <span class="co"># combiner to inverter, one way   (assumed, A-018)</span></span>
<span id="cb27-6"><a href="#cb27-6" aria-hidden="true" tabindex="-1"></a>FEEDER_MM2 <span class="op">=</span> <span class="fl">240.0</span>         <span class="co"># feeder, aluminium               (assumed)</span></span>
<span id="cb27-7"><a href="#cb27-7" aria-hidden="true" tabindex="-1"></a>CONDUCTOR_C <span class="op">=</span> <span class="fl">50.0</span>         <span class="co"># conductor temperature, all year (assumed, A-019)</span></span>
<span id="cb27-8"><a href="#cb27-8" aria-hidden="true" tabindex="-1"></a>PR_DC <span class="op">=</span> <span class="fl">0.85</span>               <span class="co"># DC performance factor           (assumed)</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>قاعدهٔ دوم:</strong> مدل در چند خطِ روشن، با همان رابطه‌های فصل و بی هیچ عددِ «جادویی»:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb28"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb28-1"><a href="#cb28-1" aria-hidden="true" tabindex="-1"></a>module <span class="op">=</span> dc.PVM_550</span>
<span id="cb28-2"><a href="#cb28-2" aria-hidden="true" tabindex="-1"></a>v_mp <span class="op">=</span> MODULES <span class="op">*</span> module.v_mp</span>
<span id="cb28-3"><a href="#cb28-3" aria-hidden="true" tabindex="-1"></a>hourly <span class="op">=</span> datapack.load_hourly()</span>
<span id="cb28-4"><a href="#cb28-4" aria-hidden="true" tabindex="-1"></a>g <span class="op">=</span> hourly[<span class="st">"ghi_wm2"</span>].to_numpy()</span>
<span id="cb28-5"><a href="#cb28-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-6"><a href="#cb28-6" aria-hidden="true" tabindex="-1"></a><span class="co"># string current in each hour, proportional to irradiance</span></span>
<span id="cb28-7"><a href="#cb28-7" aria-hidden="true" tabindex="-1"></a>i_string <span class="op">=</span> module.i_mp <span class="op">*</span> PR_DC <span class="op">*</span> g <span class="op">/</span> <span class="fl">1000.0</span></span>
<span id="cb28-8"><a href="#cb28-8" aria-hidden="true" tabindex="-1"></a>i_feeder <span class="op">=</span> STRINGS <span class="op">*</span> i_string</span>
<span id="cb28-9"><a href="#cb28-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-10"><a href="#cb28-10" aria-hidden="true" tabindex="-1"></a>r_string <span class="op">=</span> dc.feeder(<span class="fl">1.0</span>, STRING_ONE_WAY_M, STRING_MM2,</span>
<span id="cb28-11"><a href="#cb28-11" aria-hidden="true" tabindex="-1"></a>                     <span class="st">"copper"</span>, CONDUCTOR_C).loop_resistance_ohm</span>
<span id="cb28-12"><a href="#cb28-12" aria-hidden="true" tabindex="-1"></a>r_feeder <span class="op">=</span> dc.feeder(<span class="fl">1.0</span>, FEEDER_ONE_WAY_M, FEEDER_MM2,</span>
<span id="cb28-13"><a href="#cb28-13" aria-hidden="true" tabindex="-1"></a>                     <span class="st">"aluminium"</span>, CONDUCTOR_C).loop_resistance_ohm</span>
<span id="cb28-14"><a href="#cb28-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-15"><a href="#cb28-15" aria-hidden="true" tabindex="-1"></a>e_dc <span class="op">=</span> (v_mp <span class="op">*</span> i_feeder).<span class="bu">sum</span>() <span class="op">/</span> <span class="fl">1000.0</span>                  <span class="co"># kWh in one year</span></span>
<span id="cb28-16"><a href="#cb28-16" aria-hidden="true" tabindex="-1"></a>e_string <span class="op">=</span> STRINGS <span class="op">*</span> (r_string <span class="op">*</span> i_string<span class="op">**</span><span class="dv">2</span>).<span class="bu">sum</span>() <span class="op">/</span> <span class="fl">1000.0</span></span>
<span id="cb28-17"><a href="#cb28-17" aria-hidden="true" tabindex="-1"></a>e_feeder <span class="op">=</span> (r_feeder <span class="op">*</span> i_feeder<span class="op">**</span><span class="dv">2</span>).<span class="bu">sum</span>() <span class="op">/</span> <span class="fl">1000.0</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>خروجی:</p>
<pre class="text"><code>Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS)
DC energy of one combiner box:    568,130 kWh/yr
string cables (x24):            2,493 kWh/yr   0.44 %
feeder:                            4,216 kWh/yr   0.74 %
total DC wiring:                   6,709 kWh/yr   1.18 %</code></pre>
<p><strong>وارسیِ مستقل:</strong> عددهای فیدر (<span class="ltr" dir="ltr">0.74 %</span>) همان عددِ <a href="#exm-ch06-annual-loss" class="quarto-xref">مثال&nbsp;<span>6.27</span></a> است که با برنامهٔ دیگری حساب شده بود؛ تلفاتِ رشته‌ها (<span class="ltr" dir="ltr">0.44 %</span>) همان عددِ <a href="#exm-ch06-dcbudget" class="quarto-xref">مثال&nbsp;<span>6.29</span></a>. سه برنامه، یک پاسخ. <strong>تمرینِ پیشنهادی:</strong> فرضِ <code>CONDUCTOR_C</code> را به <span class="ltr" dir="ltr">30</span> تغییر دهید و ببینید چقدر از تلفات به دمای محافظه‌کارانه مربوط بود.</p>
</section>
<section id="sec-ch06-d-euler" class="level3" data-number="6.5.5">
<h3 data-number="6.5.5" class="anchored" data-anchor-id="sec-ch06-d-euler"><span class="header-section-number">6.5.5</span> آزمایشگاهِ پایتون: حلِ عددیِ دشارژِ خازن</h3>
<p>معادلهٔ دیفرانسیلِ <a href="#eq-ch06-rc" class="quarto-xref">معادلهٔ&nbsp;<span>6.18</span></a> جوابِ دقیق دارد؛ بیشترِ معادله‌های مهندسی ندارند. پس باید یاد بگیریم آن‌ها را <strong>عددی</strong> حل کنیم و، مهم‌تر، بدانیم جوابِ عددی چقدر قابلِ اعتماد است. ساده‌ترین روش، <strong>روشِ اویلر</strong> (به انگلیسی <span class="ltr" dir="ltr">Euler method</span>) است: آهنگِ تغییر را در آغازِ هر گامِ کوچکِ <span class="math inline">\(\Delta t\)</span> حساب می‌کنیم و فرض می‌کنیم در طولِ گام ثابت بماند:</p>
<p><span class="math display">\[
v_{k+1} = v_k + \Delta t\,\frac{\mathrm{d}v}{\mathrm{d}t}\bigg|_{k} = v_k - \Delta t\,\frac{v_k}{RC}
\]</span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb30"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb30-1"><a href="#cb30-1" aria-hidden="true" tabindex="-1"></a>V0, R, C <span class="op">=</span> <span class="fl">9.0</span>, <span class="fl">10e3</span>, <span class="fl">1000e-6</span>        <span class="co"># volts, ohms, farads -&gt; tau = 10 s</span></span>
<span id="cb30-2"><a href="#cb30-2" aria-hidden="true" tabindex="-1"></a>T_END <span class="op">=</span> <span class="fl">30.0</span>                         <span class="co"># seconds</span></span>
<span id="cb30-3"><a href="#cb30-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb30-4"><a href="#cb30-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb30-5"><a href="#cb30-5" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> euler(dt):</span>
<span id="cb30-6"><a href="#cb30-6" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Step C dv/dt = -v/R forward: v_next = v - dt * v / (R C)."""</span></span>
<span id="cb30-7"><a href="#cb30-7" aria-hidden="true" tabindex="-1"></a>    v, t <span class="op">=</span> V0, <span class="fl">0.0</span></span>
<span id="cb30-8"><a href="#cb30-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">while</span> t <span class="op">&lt;</span> T_END <span class="op">-</span> <span class="fl">1e-12</span>:</span>
<span id="cb30-9"><a href="#cb30-9" aria-hidden="true" tabindex="-1"></a>        v <span class="op">=</span> v <span class="op">-</span> dt <span class="op">*</span> v <span class="op">/</span> (R <span class="op">*</span> C)</span>
<span id="cb30-10"><a href="#cb30-10" aria-hidden="true" tabindex="-1"></a>        t <span class="op">=</span> t <span class="op">+</span> dt</span>
<span id="cb30-11"><a href="#cb30-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> v</span>
<span id="cb30-12"><a href="#cb30-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb30-13"><a href="#cb30-13" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb30-14"><a href="#cb30-14" aria-hidden="true" tabindex="-1"></a>exact <span class="op">=</span> V0 <span class="op">*</span> math.exp(<span class="op">-</span>T_END <span class="op">/</span> (R <span class="op">*</span> C))</span>
<span id="cb30-15"><a href="#cb30-15" aria-hidden="true" tabindex="-1"></a>previous <span class="op">=</span> <span class="va">None</span></span>
<span id="cb30-16"><a href="#cb30-16" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> dt <span class="kw">in</span> (<span class="fl">5.0</span>, <span class="fl">2.0</span>, <span class="fl">1.0</span>, <span class="fl">0.5</span>, <span class="fl">0.25</span>, <span class="fl">0.1</span>):</span>
<span id="cb30-17"><a href="#cb30-17" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> euler(dt)</span>
<span id="cb30-18"><a href="#cb30-18" aria-hidden="true" tabindex="-1"></a>    error <span class="op">=</span> v <span class="op">-</span> exact</span>
<span id="cb30-19"><a href="#cb30-19" aria-hidden="true" tabindex="-1"></a>    ratio <span class="op">=</span> <span class="st">""</span> <span class="cf">if</span> previous <span class="kw">is</span> <span class="va">None</span> <span class="cf">else</span> <span class="ss">f"  error ratio </span><span class="sc">{</span>previous <span class="op">/</span> error<span class="sc">:4.2f}</span><span class="ss">"</span></span>
<span id="cb30-20"><a href="#cb30-20" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"dt = </span><span class="sc">{</span>dt<span class="sc">:5.2f}</span><span class="ss"> s  v(30 s) = </span><span class="sc">{</span>v<span class="sc">:.5f}</span><span class="ss"> V  error </span><span class="sc">{</span>error<span class="sc">:+.5f}</span><span class="ss"> V</span><span class="sc">{</span>ratio<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb30-21"><a href="#cb30-21" aria-hidden="true" tabindex="-1"></a>    previous <span class="op">=</span> error</span>
<span id="cb30-22"><a href="#cb30-22" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"exact          v(30 s) = </span><span class="sc">{</span>exact<span class="sc">:.5f}</span><span class="ss"> V"</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>dt =  5.00 s  v(30 s) = 0.14062 V  error -0.30746 V
dt =  2.00 s  v(30 s) = 0.31666 V  error -0.13142 V  error ratio 2.34
dt =  1.00 s  v(30 s) = 0.38152 V  error -0.06656 V  error ratio 1.97
dt =  0.50 s  v(30 s) = 0.41463 V  error -0.03346 V  error ratio 1.99
dt =  0.25 s  v(30 s) = 0.43132 V  error -0.01677 V  error ratio 2.00
dt =  0.10 s  v(30 s) = 0.44137 V  error -0.00672 V  error ratio 2.50
exact          v(30 s) = 0.44808 V</code></pre>
<p><strong>تفسیر.</strong> خطا با کوچک شدنِ گام کم می‌شود و <strong>نسبتِ خطاها تقریباً برابرِ نسبتِ گام‌هاست</strong>: نصف کردنِ گام، خطا را نصف می‌کند (نسبتِ ۲)، و از <span class="ltr" dir="ltr">0.25</span> به <span class="ltr" dir="ltr">0.1</span> (گامِ ۲٫۵ برابر کوچک‌تر) خطا ۲٫۵ برابر کم می‌شود. این یعنی روشِ اویلر <strong>مرتبهٔ اول</strong> است: خطا با <span class="math inline">\(\Delta t\)</span> متناسب است. روش‌های دقیق‌تر (رونگه–کوتا) خطایی متناسب با <span class="math inline">\(\Delta t^4\)</span> دارند (فصلِ ۳). <strong>درسِ عملی:</strong> هر شبیه‌سازیِ عددی باید یک <strong>آزمونِ هم‌گرایی</strong> داشته باشد: گام را کوچک کنید و ببینید پاسخ ثابت می‌ماند. شبیه‌سازی‌ای که این آزمون را ندارد، یک عدد است، نه یک پاسخ. آزمونِ خودکارِ بسته همین رفتار را وارسی می‌کند.</p>
</section>
<section id="sec-ch06-d-bench2" class="level3" data-number="6.5.6">
<h3 data-number="6.5.6" class="anchored" data-anchor-id="sec-ch06-d-bench2"><span class="header-section-number">6.5.6</span> آزمایشِ رومیزیِ دوم: ثابتِ زمانیِ یک خازن</h3>
<p><strong>وسایل.</strong> همان باتریِ <span class="ltr" dir="ltr">9 V</span>، یک خازنِ الکترولیتیِ <span class="ltr" dir="ltr">1000 µF</span> با ولتاژِ نامیِ دستِ‌کم <span class="ltr" dir="ltr">16 V</span>، مقاومتِ <span class="ltr" dir="ltr">10 kΩ</span>، مولتی‌متر و زمان‌سنج.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ ایمنیِ این آزمایش
</div>
</div>
<div class="callout-body-container callout-body">
<p>خازنِ الکترولیتی <strong>قطبیت</strong> دارد: پایهٔ منفی (معمولاً با نوارِ روی بدنه مشخص است) باید به قطبِ منفیِ باتری برود. خازنی که برعکس یا با ولتاژِ بیش از ولتاژِ نامی‌اش وصل شود، ممکن است گرم شود، باد کند یا بترکد. با منبعِ <span class="ltr" dir="ltr">9 V</span> و خازنِ <span class="ltr" dir="ltr">16 V</span> یا بالاتر کار کنید و هرگز دو سرِ خازنِ پُر را با سیم اتصالِ کوتاه نکنید؛ همیشه از راهِ مقاومت تخلیه کنید.</p>
</div>
</div>
<p><strong>گام‌ها.</strong> (۱) <span class="math inline">\(\tau = RC = 10\ \text{s}\)</span> را پیش‌بینی کنید. (۲) خازن را مستقیم و با قطبیتِ درست به باتری بزنید تا پُر شود و ولتاژش را بخوانید. (۳) باتری را جدا کنید و هم‌زمان با شروعِ زمان‌سنج، خازن را به مقاومتِ <span class="ltr" dir="ltr">10 kΩ</span> وصل کنید؛ ولتاژِ دو سرِ خازن را هر ۵ ثانیه تا ۳۰ ثانیه بخوانید. (۴) با پیش‌بینیِ برنامهٔ همراه مقایسه کنید (از <span class="ltr" dir="ltr">9 V</span>: پس از ۵، ۱۰، ۲۰ و ۳۰ ثانیه به ترتیب <span class="ltr" dir="ltr">5.46</span>، <span class="ltr" dir="ltr">3.31</span>، <span class="ltr" dir="ltr">1.22</span> و <span class="ltr" dir="ltr">0.45 V</span>). (۵) لگاریتمِ طبیعیِ ولتاژ را برحسبِ زمان رسم کنید؛ باید خطی راست با شیبِ <span class="math inline">\(-1/\tau\)</span> باشد. شیب را بیابید و <span class="math inline">\(\tau\)</span> را حساب کنید.</p>
<p><strong>پرسش‌های گزارش.</strong> چرا <span class="math inline">\(\tau\)</span> ِ اندازه‌گیری‌شده با <span class="ltr" dir="ltr">10 s</span> فرق دارد؟ (رواداریِ خازن‌های الکترولیتی اغلب <span class="ltr" dir="ltr">±20 %</span> است؛ مقاومتِ ورودیِ ولت‌متر هم موازیِ مقاومت است: <a href="#exm-ch06-loading" class="quarto-xref">مثال&nbsp;<span>6.34</span></a>.) اگر مقاومتِ ولت‌متر <span class="ltr" dir="ltr">10 MΩ</span> باشد، چه خطایی در <span class="math inline">\(\tau\)</span> ایجاد می‌کند؟ (<span class="math inline">\(10\,\text{k}\Omega \parallel 10\,\text{M}\Omega\)</span> حدودِ <span class="ltr" dir="ltr">0.1 %</span> کمتر از <span class="ltr" dir="ltr">10 kΩ</span>؛ ناچیز.) گزارش با همان برگهٔ ثبتِ <a href="#sec-ch06-d-bench" class="quarto-xref"><span>بخش 6.5.3</span></a> نوشته می‌شود.</p>
</section>
<section id="sec-ch06-d-missing" class="level3" data-number="6.5.7">
<h3 data-number="6.5.7" class="anchored" data-anchor-id="sec-ch06-d-missing"><span class="header-section-number">6.5.7</span> داده‌ها و تأییدیه‌هایی که برای طراحیِ واقعی کم است</h3>
<p><a href="#exm-ch06-feeder" class="quarto-xref">مثال&nbsp;<span>6.25</span></a> در گامِ آخرش فهرستی از کمبودها داد. این‌جا آن را به شکلِ رسمی به فهرستِ مجهول‌ها و تأییدیه‌های نیروگاهِ P اضافه می‌کنیم:</p>
<div id="tbl-ch06-missing" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch06-missing-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;6.5: مجهول‌ها و تأییدیه‌های تازهٔ نیروگاهِ P از فصلِ ۶
</figcaption>
<div aria-describedby="tbl-ch06-missing-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 10%">
<col style="width: 32%">
<col style="width: 25%">
<col style="width: 21%">
<col style="width: 10%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: center;">شناسه</th>
<th>مجهول یا تأییدیه</th>
<th>چرا مهم است</th>
<th>از کجا می‌آید</th>
<th style="text-align: center;">فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">U-006</span></td>
<td>کمینه و بیشینهٔ دمای ساختگاه</td>
<td>طولِ رشته، کمینهٔ ولتاژ، دمای کابل</td>
<td>دادهٔ اقلیمیِ اندازه‌گیری‌شده</td>
<td style="text-align: center;">۱۲</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">U-007</span></td>
<td>نوعِ کابل، روشِ نصب و گروه‌بندی</td>
<td>دمای هادی، ظرفیتِ جریان، افت</td>
<td>جانمایی، استاندارد، سازندهٔ کابل</td>
<td style="text-align: center;">۱۴، ۲۴</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">U-008</span></td>
<td>دادهٔ اینورتر (بازهٔ ولتاژ، تعدادِ ورودی، جریانِ برگشتی، آرایشِ زمین)</td>
<td>پنجرهٔ ولتاژ، حفاظتِ فیدر، پایشِ عایق</td>
<td>سازندهٔ اینورتر</td>
<td style="text-align: center;">۹</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">U-009</span></td>
<td>آرایشِ زمینِ سمتِ <span class="ltr" dir="ltr">DC</span> (شناور یا زمین‌شدهٔ کارکردی)</td>
<td>رفتار در خطای زمین، تجهیزِ پایش</td>
<td>اینورتر، استاندارد</td>
<td style="text-align: center;">۹، ۲۶</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">U-010</span></td>
<td>مسیرِ واقعی و طولِ فیدرها</td>
<td>افت، تلفات، هزینه</td>
<td>جانمایی</td>
<td style="text-align: center;">۱۴</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">U-011</span></td>
<td>ضریب‌های الزامیِ جریان برای کابل و فیوز</td>
<td>اندازهٔ فیوز و کابل</td>
<td>استانداردِ حاکم، سازندهٔ ماژول</td>
<td style="text-align: center;">۲۴، ۵۸</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">U-012</span></td>
<td>هدفِ افتِ ولتاژ و ارزشِ انرژیِ تلف‌شده</td>
<td>انتخابِ مقطع</td>
<td>الزاماتِ مالک، مدلِ مالی</td>
<td style="text-align: center;">۱۷، ۲۱</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">P-004</span></td>
<td>تأییدِ طرحِ سمتِ <span class="ltr" dir="ltr">DC</span> توسطِ طراحِ صلاحیت‌دار</td>
<td>الزامِ قانونی و قراردادی</td>
<td>نظامِ مهندسی، قرارداد</td>
<td style="text-align: center;">۳۸، ۵۴</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">P-005</span></td>
<td>رویهٔ کارِ ایمن و مجوزِ کار برای سمتِ <span class="ltr" dir="ltr">DC</span></td>
<td>ایمنیِ افراد</td>
<td>کارفرما، مقرراتِ کار</td>
<td style="text-align: center;">۳۲</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch06-plantp" class="level2" data-number="6.6">
<h2 data-number="6.6" class="anchored" data-anchor-id="sec-ch06-plantp"><span class="header-section-number">6.6</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>مثال‌های این بخش سه سطح دارند و همه از بستهٔ دادهٔ مرجعِ <span class="ltr" dir="ltr">1.0.0</span>، سناریوی <span class="ltr" dir="ltr">S0</span>، و فرض‌های <a href="#tbl-ch06-assumptions" class="quarto-xref">جدول&nbsp;<span>6.6</span></a> استفاده می‌کنند.</p>
<div id="tbl-ch06-assumptions" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch06-assumptions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;6.6: فرض‌های تازهٔ نیروگاهِ P در فصلِ ۶؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند
</figcaption>
<div aria-describedby="tbl-ch06-assumptions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 9%">
<col style="width: 27%">
<col style="width: 18%">
<col style="width: 13%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: center;">شناسه</th>
<th>فرض</th>
<th style="text-align: center;">مقدار</th>
<th style="text-align: center;">وضعیت</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-014</span></td>
<td>رشته در هر جعبهٔ تجمیع</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">24</span></td>
<td style="text-align: center;">فرضی</td>
<td>تا طراحیِ آرایه در فصلِ ۱۰</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-015</span></td>
<td>ماژول در هر رشته</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">26</span></td>
<td style="text-align: center;">فرضی</td>
<td>با پوششِ ولتاژِ <a href="#exm-ch06-string-length" class="quarto-xref">مثال&nbsp;<span>6.39</span></a> وارسی شد</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-016</span></td>
<td>کمینهٔ دمای سلول برای وارسیِ ولتاژ</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">−10 °C</span></td>
<td style="text-align: center;">فرضی</td>
<td>دادهٔ اقلیمی در فصلِ ۱۲ (<span class="ltr" dir="ltr">U-006</span>)</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-017</span></td>
<td>بیشینهٔ ولتاژِ سامانهٔ <span class="ltr" dir="ltr">DC</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">1500 V</span></td>
<td style="text-align: center;">ساختگی (برگهٔ دادهٔ <span class="ltr" dir="ltr">PVM-550</span>)</td>
<td></td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-018</span></td>
<td>فیدرِ جعبهٔ تجمیع تا اینورتر</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">180 m</span>، آلومینیوم</td>
<td style="text-align: center;">فرضی</td>
<td>مسیر در فصلِ ۱۴ (<span class="ltr" dir="ltr">U-010</span>)</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-019</span></td>
<td>دمای هادی برای محاسبهٔ تلفات</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">50 °C</span></td>
<td style="text-align: center;">فرضی</td>
<td>محافظه‌کارانه برای کلِ سال</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-020</span></td>
<td>بازهٔ ردیابیِ اینورتر</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">850</span> تا <span class="ltr" dir="ltr">1300 V</span></td>
<td style="text-align: center;">فرضی</td>
<td>اینورتر در فصلِ ۹ (<span class="ltr" dir="ltr">U-008</span>)</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-021</span></td>
<td>هدفِ افتِ ولتاژِ فیدر در شرایطِ استاندارد</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">1 %</span></td>
<td style="text-align: center;">فرضی</td>
<td>الزاماتِ مالک (<span class="ltr" dir="ltr">U-012</span>)</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">A-022</span></td>
<td>طولِ یک‌طرفهٔ میانگینِ کابلِ رشته</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">70 m</span>، مس <span class="ltr" dir="ltr">4 mm²</span></td>
<td style="text-align: center;">فرضی</td>
<td>جانمایی در فصلِ ۱۴ (<span class="ltr" dir="ltr">U-010</span>)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch06-plantp-intro" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.45 (سطحِ مقدماتی: از برگهٔ داده تا جعبهٔ تجمیع)</strong></span> <strong>پرسش.</strong> از برگهٔ دادهٔ <span class="ltr" dir="ltr">PVM-550</span>، ولتاژ، جریان و توانِ یک رشته و یک جعبهٔ تجمیع را در شرایطِ استاندارد بنویسید و بگویید هر عدد به کدام پله از نردبانِ شواهد تعلق دارد.</p>
<p><strong>پاسخ.</strong> رشته: <span class="ltr" dir="ltr">1091.0 V</span>، <span class="ltr" dir="ltr">13.11 A</span>، <span class="ltr" dir="ltr">14.30 kW</span>؛ جعبهٔ تجمیع: <span class="ltr" dir="ltr">1091.0 V</span>، <span class="ltr" dir="ltr">314.64 A</span>، <span class="ltr" dir="ltr">343.3 kW</span> (<a href="#exm-ch06-busbar" class="quarto-xref">مثال&nbsp;<span>6.14</span></a>). وضعیت: مقدارهای برگهٔ داده در پروژهٔ واقعی «اعلامِ سازنده»‌اند، این‌جا «ساختگی»؛ تعدادِ ماژول و رشته «فرضی»؛ پس نتیجه هم «فرضی». برگهٔ داده مقدارها را در <strong>شرایطِ استاندارد</strong> می‌دهد و نیروگاه تقریباً هیچ‌گاه در آن شرایط نیست: تابش کمتر یا بیشتر، سلول داغ‌تر. این‌که در شرایطِ واقعی چه می‌شود، کارِ <a href="#sec-ch06-b-envelope" class="quarto-xref"><span>بخش 6.3.13</span></a> و فصل‌های ۱۰ و ۱۵ است.</p>
</div>
<div id="exm-ch06-plantp-mid" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.46 (سطحِ میانی: فیدر با جریانِ ساعتِ ظهر)</strong></span> <strong>پرسش.</strong> در روزِ تابستانیِ بسته (<span class="ltr" dir="ltr">23</span> ژوئن، ساعتِ <span class="ltr" dir="ltr">12:00</span>) تابشِ افقی <span class="ltr" dir="ltr">1030.3 W/m²</span> است. با مدلِ غربالگری، جریان و تلفاتِ فیدرِ <span class="ltr" dir="ltr">240 mm²</span> در آن ساعت چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(P = 343.2 \times 1.0303 \times 0.85 = 300.6\ \text{kW}\)</span> و <span class="math inline">\(I = 300\,600/1091.0 = 275.5\ \text{A}\)</span>. تلفات: <span class="math inline">\(0.04741 \times 275.5^2 = 3599\ \text{W}\)</span>، یعنی <span class="ltr" dir="ltr">1.20 %</span>. <strong>وارسی:</strong> جریان <span class="ltr" dir="ltr">12 %</span> کمتر از جریانِ استاندارد و تلفات <span class="math inline">\((275.5/314.64)^2 = 0.767\)</span> برابرِ تلفاتِ استاندارد است، یعنی <span class="ltr" dir="ltr">23 %</span> کمتر، همان رابطهٔ مجذوری. <strong>محدودیت:</strong> مدلِ غربالگری تابشِ <strong>افقی</strong> را به‌کار می‌برد؛ تابشِ روی سطحِ شیب‌دارِ ماژول در ظهرِ تابستانِ این عرضِ جغرافیایی کمی کمتر یا بیشتر است و دمای سلول <span class="ltr" dir="ltr">PR</span> را کم می‌کند. فصل‌های ۱۲ و ۱۵ این را دقیق می‌کنند.</p>
</div>
<div id="exm-ch06-plantp-integrated" class="theorem example">
<p><span class="theorem-title"><strong>مثال 6.47 (سطحِ یکپارچه: انتخابِ مقطعِ فیدر)</strong></span> <strong>پرسش.</strong> با همهٔ آنچه در این فصل داریم، برای فیدرِ آلومینیومیِ نیروگاهِ P میانِ <span class="ltr" dir="ltr">240</span> و <span class="ltr" dir="ltr">400 mm²</span> یک <strong>توصیهٔ مشروط</strong> بنویسید.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>افتِ ولتاژ:</strong> <span class="ltr" dir="ltr">240 mm²</span> با <span class="ltr" dir="ltr">1.37 %</span> هدفِ فرضیِ <span class="ltr" dir="ltr">1 %</span> را نمی‌گذراند؛ <span class="ltr" dir="ltr">400 mm²</span> با <span class="ltr" dir="ltr">0.82 %</span> می‌گذراند (<a href="#exm-ch06-sizing" class="quarto-xref">مثال&nbsp;<span>6.26</span></a>).</li>
<li><strong>تلفاتِ انرژی:</strong> <span class="ltr" dir="ltr">400 mm²</span> سالانه حدودِ <span class="ltr" dir="ltr">1.7 MWh</span> در هر فیدر و <span class="ltr" dir="ltr">295 MWh</span> در کلِ نیروگاه صرفه‌جویی می‌کند (<a href="#exm-ch06-annual-loss" class="quarto-xref">مثال&nbsp;<span>6.27</span></a>).</li>
<li><strong>پوششِ ولتاژ:</strong> با افتِ <span class="ltr" dir="ltr">14.9 V</span> یا <span class="ltr" dir="ltr">8.9 V</span>، ولتاژِ ورودیِ اینورتر در داغ‌ترین حالت به ترتیب حدودِ <span class="ltr" dir="ltr">944 V</span> یا <span class="ltr" dir="ltr">950 V</span> است، هر دو بالای <span class="ltr" dir="ltr">850 V</span> (<a href="#exm-ch06-string-length" class="quarto-xref">مثال&nbsp;<span>6.39</span></a>). پس افت در این‌جا تعیین‌کننده نیست.</li>
<li><strong>گرما و ظرفیتِ جریان:</strong> هنوز نمی‌دانیم؛ به روشِ نصب بستگی دارد (<span class="ltr" dir="ltr">U-007</span>).</li>
<li><strong>هزینه:</strong> هنوز نمی‌دانیم (<span class="ltr" dir="ltr">U-012</span>).</li>
</ul>
<p><strong>توصیه:</strong> «<span class="ltr" dir="ltr">400 mm²</span> آلومینیوم برای فیدرِ نمونه، <strong>به شرطِ</strong> آن‌که هدفِ <span class="ltr" dir="ltr">1 %</span> الزامِ تأییدشدهٔ مالک باشد. اگر هدفِ افت شل‌تر باشد، انتخاب به مقایسهٔ هزینهٔ کابل با ارزشِ <span class="ltr" dir="ltr">295 MWh</span> در سال وابسته است (فصلِ ۲۱) و ظرفیتِ جریانِ هر دو مقطع باید برای روشِ نصبِ واقعی وارسی شود (فصلِ ۲۴).» این توصیه با شرط‌هایش به دفترِ تصمیم می‌رود (<span class="ltr" dir="ltr">D-003</span>).</p>
<p><strong>درسِ مثال:</strong> یک محاسبهٔ درست به یک <strong>تصمیمِ</strong> درست نمی‌انجامد مگر آن‌که معیارها، داده‌های ناموجود و شرط‌ها صریح نوشته شوند.</p>
</div>
</section>
<section id="sec-ch06-design" class="level2" data-number="6.7">
<h2 data-number="6.7" class="anchored" data-anchor-id="sec-ch06-design"><span class="header-section-number">6.7</span> گردشِ کارِ طراحیِ یک مدارِ جریانِ مستقیم</h2>
<p>آنچه در این فصل پراکنده دیدیم، در طراحیِ واقعی یک ترتیبِ مشخص دارد. این ترتیب برای هر مدارِ <span class="ltr" dir="ltr">DC</span> نیروگاه، از رشتهٔ خورشیدی تا تغذیهٔ اضطراریِ کنترل (فصلِ ۲۳)، یکی است:</p>
<ol type="1">
<li><strong>الزامات:</strong> توان، ولتاژ و جریان در همهٔ حالت‌ها؛ محیط (دما، آفتاب، رطوبت، خاک)؛ عمر؛ هدفِ افت و بازده؛ استانداردِ حاکم؛ الزاماتِ مالک.</li>
<li><strong>پوششِ کاری:</strong> بیشینه و کمینهٔ ولتاژ و بیشینهٔ جریان (<a href="#sec-ch06-b-envelope" class="quarto-xref"><span>بخش 6.3.13</span></a>).</li>
<li><strong>توپولوژی و مرزها:</strong> کدام مدارها، کجا موازی می‌شوند، کجا جدا می‌شوند، کجا حفاظت می‌شوند (<a href="#sec-ch06-c-boundaries" class="quarto-xref"><span>بخش 6.4.1</span></a>).</li>
<li><strong>اندازه‌گذاریِ اولیه:</strong> مقطعِ هادی برای افت و ظرفیتِ جریان، فیوز و کلید برای جریان و ولتاژ (<a href="#sec-ch06-b-drop" class="quarto-xref"><span>بخش 6.3.2</span></a>، 1).</li>
<li><strong>وارسیِ خطا:</strong> جریانِ برگشتی، رفتار در خطای زمین، تحملِ کابل در برابرِ جریانِ خطا (<a href="#sec-ch06-b-faults" class="quarto-xref"><span>بخش 6.3.11</span></a>).</li>
<li><strong>وارسیِ مستقل:</strong> محاسبه از راهِ دوم یا توسطِ شخصِ دوم؛ کدِ آزموده با حالتِ مرجع (<a href="#sec-ch06-d-python" class="quarto-xref"><span>بخش 6.5.1</span></a>).</li>
<li><strong>مستندسازی:</strong> برگهٔ محاسبه با فرض‌ها، برچسبِ وضعیتِ هر ورودی و شناسهٔ نسخه؛ مشخصاتِ خرید؛ نقشه‌ها با شناسه‌های یکتا (فصل‌های ۲ و ۳۸).</li>
<li><strong>راستی‌آزمایی در اجرا:</strong> آزمون‌های پیش از برق‌دار کردن (پیوستگی، قطبیت، مقاومتِ عایق، ولتاژِ مدارِ باز) و پس از آن (جریان‌ها، دمای اتصال‌ها) (فصلِ ۵۰).</li>
</ol>
</section>
<section id="sec-ch06-mfg" class="level2" data-number="6.8">
<h2 data-number="6.8" class="anchored" data-anchor-id="sec-ch06-mfg"><span class="header-section-number">6.8</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>این فصل دربارهٔ <strong>مدار</strong> است، نه دربارهٔ ساختنِ یک محصولِ مشخص؛ بنابراین زنجیرهٔ کاملِ «طراحی تا ساخت» این‌جا موضوعیت ندارد و جای آن روشن است: <strong>کابل‌ها و اتصال‌دهنده‌ها</strong> (کشیدنِ مفتول، رشته‌بندی، روکش‌دهیِ عایق، آزمون‌های کارخانه‌ای و کیفیتِ پرس) در فصل‌های ۲۴ و ۴۶؛ <strong>فیوزها، کلیدهای <span class="ltr" dir="ltr">DC</span> و جعبه‌های تجمیع</strong> در فصلِ ۴۶؛ <strong>ماژول‌ها</strong> در فصلِ ۴۱. با این حال، این فصل سه پیوندِ مهم با ساخت دارد که هر خوانندهٔ فصل‌های ساخت باید به یاد داشته باشد: (۱) مقاومتِ ویژهٔ واقعیِ هادی و بنابراین افت و تلفات، به <strong>خلوص و فرایندِ ساختِ</strong> هادی بستگی دارد و سازندهٔ کابل باید آن را با آزمون نشان دهد؛ (۲) مقاومتِ تماسِ اتصال‌دهنده، که در <a href="#exm-ch06-connector" class="quarto-xref">مثال&nbsp;<span>6.43</span></a> دیدیم چقدر مهم است، نتیجهٔ <strong>کنترلِ کیفیتِ ساخت و نصب</strong> است، نه طراحی؛ (۳) ردهٔ ولتاژ و جریانِ <span class="ltr" dir="ltr">DC</span> یک فیوز یا کلید فقط با <strong>آزمونِ نوعیِ</strong> سازنده اثبات می‌شود و آزمون‌های محلِ نصب جای آن را نمی‌گیرند.</p>
</section>
<section id="sec-ch06-std" class="level2" data-number="6.9">
<h2 data-number="6.9" class="anchored" data-anchor-id="sec-ch06-std"><span class="header-section-number">6.9</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>عنوان و ویرایشِ اسنادِ زیر در تاریخِ <span class="ltr" dir="ltr">2026-11-14</span> از فهرستِ رسمیِ ناشر (فروشگاهِ اینترنتیِ <span class="ltr" dir="ltr">IEC</span>) راستی‌آزمایی شده است. <strong>متنِ بندهای آن‌ها بررسی نشده</strong> و هیچ عدد یا ضریبی در این فصل از آن‌ها نقل نشده است. پذیرش یا الزامی بودنِ آن‌ها در ایران، افغانستان و تاجیکستان <strong>راستی‌آزمایی نشده</strong> است (فصل‌های ۵۵ تا ۵۸). جزئیات در دفترِ استانداردها (<code>glossary/standards-register.csv</code>).</p>
<p><strong>اسنادِ نامزد</strong> (عنوان و ویرایش راستی‌آزمایی‌شده؛ متن و پذیرشِ ملی نیازمندِ تأیید):</p>
<table class="caption-top table">
<colgroup>
<col style="width: 10%">
<col style="width: 20%">
<col style="width: 48%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: center;">شناسه</th>
<th style="text-align: center;">سند</th>
<th>عنوان</th>
<th style="text-align: center;">ویرایش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">STD-001</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">IEC 62548-1</span></td>
<td>آرایه‌های فتوولتائیک — بخشِ ۱: الزاماتِ طراحی</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">2023</span> + اصلاحیهٔ <span class="ltr" dir="ltr">2025</span></td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">STD-002</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">IEC 60364-7-712</span></td>
<td>تأسیساتِ برقیِ فشارِ ضعیف — بخشِ ۷-۷۱۲: الزاماتِ تأسیسات یا مکان‌های ویژه — سامانه‌های تغذیهٔ فتوولتائیک</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">2025</span></td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="ltr" dir="ltr">STD-003</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">IEC 61010-1</span></td>
<td>الزاماتِ ایمنیِ تجهیزاتِ برقیِ اندازه‌گیری، کنترل و آزمایشگاهی — بخشِ ۱: الزاماتِ عمومی</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">2010</span> + اصلاحیهٔ <span class="ltr" dir="ltr">2016</span></td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="ltr" dir="ltr">STD-004</span></td>
<td style="text-align: center;"><span class="ltr" dir="ltr">IEC 60269-6</span></td>
<td>فیوزهای فشارِ ضعیف — بخشِ ۶: الزاماتِ تکمیلیِ فیوز برای حفاظتِ سامانه‌های فتوولتائیک</td>
<td style="text-align: center;"><span class="ltr" dir="ltr">2010</span> + اصلاحیهٔ <span class="ltr" dir="ltr">2021</span></td>
</tr>
</tbody>
</table>
<p><strong>پرسش‌های انطباقِ این فصل:</strong></p>
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 16%">
<col style="width: 23%">
<col style="width: 23%">
<col style="width: 13%">
</colgroup>
<thead>
<tr class="header">
<th>پرسش</th>
<th>منبعی که باید وارسی شود</th>
<th>پیامد در طراحی</th>
<th>شاهد و تأییدکننده</th>
<th>وضعیت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>الزاماتِ سیم‌کشی، حفاظت، جداسازی و زمین‌کردنِ سمتِ <span class="ltr" dir="ltr">DC</span></td>
<td><span class="ltr" dir="ltr">STD-001</span> و پذیرشِ ملیِ آن</td>
<td>ضریب‌های جریانِ کابل و فیوز، شرطِ نیاز به فیوزِ رشته، پایشِ عایق</td>
<td>محاسبهٔ امضاشده؛ طراحِ صلاحیت‌دار، بازرس</td>
<td>نیازمندِ تأیید</td>
</tr>
<tr class="even">
<td>الزاماتِ نصب و برچسب از ماژول تا نقطهٔ اتصال</td>
<td><span class="ltr" dir="ltr">STD-002</span> و مقرراتِ محل</td>
<td>روشِ نصب، حفاظتِ افراد، برچسب</td>
<td>بازرسی و آزمونِ تأسیسات؛ بازرس، مرجعِ محلی</td>
<td>نیازمندِ تأیید</td>
</tr>
<tr class="odd">
<td>نوع و ردهٔ فیوزِ رشته و آرایه تا <span class="ltr" dir="ltr">1500 V</span></td>
<td><span class="ltr" dir="ltr">STD-004</span></td>
<td>نوعِ فیوزِ مجاز، ردهٔ قطع در <span class="ltr" dir="ltr">DC</span></td>
<td>گواهیِ آزمونِ نوعیِ سازنده؛ بازرسِ کارخانه</td>
<td>نیازمندِ تأیید</td>
</tr>
<tr class="even">
<td>ردهٔ ایمنیِ ابزارِ اندازه‌گیری</td>
<td><span class="ltr" dir="ltr">STD-003</span></td>
<td>انتخابِ ابزار و سیمِ آزمون</td>
<td>ردهٔ چاپ‌شده و گواهیِ ابزار؛ کارفرما</td>
<td>نیازمندِ تأیید</td>
</tr>
<tr class="odd">
<td>چه کسی و با چه رویه‌ای روی سمتِ <span class="ltr" dir="ltr">DC</span> کار می‌کند</td>
<td>قانونِ کار و مقرراتِ ایمنیِ هر کشور</td>
<td>آموزش، مجوزِ کار، تجهیزاتِ حفاظتِ فردی</td>
<td>گواهیِ صلاحیت و مجوز؛ کارفرما، مرجعِ ایمنیِ کار</td>
<td>نیازمندِ تأیید (فصل‌های ۳۲ و ۵۵ تا ۵۷)</td>
</tr>
<tr class="even">
<td>حدِ افتِ ولتاژ</td>
<td>الزاماتِ مالک؛ شاید استانداردِ حاکم</td>
<td>مقطعِ کابل</td>
<td>برگهٔ محاسبه؛ مالک</td>
<td>فرضی (<span class="ltr" dir="ltr">A-021</span>)</td>
</tr>
</tbody>
</table>
</div>
</div>
</section>
<section id="sec-ch06-deliverable" class="level2" data-number="6.10">
<h2 data-number="6.10" class="anchored" data-anchor-id="sec-ch06-deliverable"><span class="header-section-number">6.10</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>برگِ این فصل در پروندهٔ نیروگاهِ P، <strong>برگهٔ محاسبهٔ <span class="ltr" dir="ltr">DC-001</span>، نسخهٔ <span class="ltr" dir="ltr">0.1</span>: سمتِ <span class="ltr" dir="ltr">DC</span> یک بلوکِ خورشیدیِ نمونه</strong> است با این محتوا:</p>
<ol type="1">
<li><strong>مبنا:</strong> بستهٔ داده <span class="ltr" dir="ltr">1.0.0</span>، سناریوی <span class="ltr" dir="ltr">S0</span>؛ فرض‌های <span class="ltr" dir="ltr">A-014</span> تا <span class="ltr" dir="ltr">A-022</span> (<a href="#tbl-ch06-assumptions" class="quarto-xref">جدول&nbsp;<span>6.6</span></a>) با برچسبِ وضعیت.</li>
<li><strong>پوششِ ولتاژ:</strong> ۲۶ ماژول، <span class="math inline">\(V_\text{oc}\)</span> در <span class="ltr" dir="ltr">−10 °C</span> برابرِ <span class="ltr" dir="ltr">1420.0 V</span> و در <span class="ltr" dir="ltr">−20 °C</span> برابرِ <span class="ltr" dir="ltr">1455.0 V</span>، زیرِ <span class="ltr" dir="ltr">1500 V</span>؛ <span class="math inline">\(V_\text{mp}\)</span> در <span class="ltr" dir="ltr">70 °C</span> حدودِ <span class="ltr" dir="ltr">958 V</span>، بالای <span class="ltr" dir="ltr">850 V</span> (<a href="#exm-ch06-string-length" class="quarto-xref">مثال&nbsp;<span>6.39</span></a>).</li>
<li><strong>شمارش:</strong> ۴۱۹۶ رشته، ۱۰۹٬۰۹۶ ماژول، ۱۷۵ جعبهٔ تجمیع (<a href="#exm-ch06-counts" class="quarto-xref">مثال&nbsp;<span>6.41</span></a>).</li>
<li><strong>فیدرِ نمونه:</strong> <span class="ltr" dir="ltr">314.64 A</span>؛ <span class="ltr" dir="ltr">240 mm²</span> آلومینیوم: <span class="ltr" dir="ltr">14.92 V</span>، <span class="ltr" dir="ltr">1.37 %</span>، <span class="ltr" dir="ltr">4.69 kW</span>؛ <span class="ltr" dir="ltr">400 mm²</span>: <span class="ltr" dir="ltr">0.82 %</span>؛ تلفاتِ انرژیِ سالانه <span class="ltr" dir="ltr">0.74 %</span> و <span class="ltr" dir="ltr">0.45 %</span> (<a href="#exm-ch06-feeder" class="quarto-xref">مثال&nbsp;<span>6.25</span></a>، <a href="#exm-ch06-annual-loss" class="quarto-xref">مثال&nbsp;<span>6.27</span></a>).</li>
<li><strong>مفهومِ حفاظت:</strong> فیوزِ هر رشته لازم است (جریانِ برگشتیِ <span class="ltr" dir="ltr">321.5 A</span> در برابرِ حدِ <span class="ltr" dir="ltr">25 A</span>)؛ پنجرهٔ فیوز با ضریبِ فرضی فقط <span class="ltr" dir="ltr">25 A</span> را مجاز می‌کند (<a href="#exm-ch06-fuse" class="quarto-xref">مثال&nbsp;<span>6.42</span></a>)؛ جداسازی با <span class="math inline">\(Q_1\)</span> و <span class="math inline">\(Q_2\)</span> و این واقعیت که رشته‌ها با هیچ کلیدی بی‌برق نمی‌شوند.</li>
<li><strong>مجهول‌ها و تأییدیه‌ها:</strong> <span class="ltr" dir="ltr">U-006</span> تا <span class="ltr" dir="ltr">U-012</span>، <span class="ltr" dir="ltr">P-004</span> و <span class="ltr" dir="ltr">P-005</span> (<a href="#tbl-ch06-missing" class="quarto-xref">جدول&nbsp;<span>6.5</span></a>).</li>
<li><strong>دفترِ تصمیم:</strong> <span class="ltr" dir="ltr">D-002</span> «۲۶ ماژول در هر رشته، به دلیلِ حاشیهٔ ولتاژ تا دادهٔ اقلیمی؛ بازبینی پس از فصلِ ۱۲»؛ <span class="ltr" dir="ltr">D-003</span> «فیدرِ نمونه <span class="ltr" dir="ltr">400 mm²</span> آلومینیوم، مشروط به تأییدِ هدفِ <span class="ltr" dir="ltr">1 %</span>؛ بازبینی پس از فصل‌های ۲۱ و ۲۴».</li>
<li><strong>بودجهٔ تلفاتِ سیم‌کشیِ <span class="ltr" dir="ltr">DC</span>:</strong> کابلِ رشته <span class="ltr" dir="ltr">0.44 %</span> و فیدر <span class="ltr" dir="ltr">0.74 %</span> از انرژیِ سالانهٔ <span class="ltr" dir="ltr">DC</span>، روی‌هم <span class="ltr" dir="ltr">1.18 %</span> یا حدودِ <span class="ltr" dir="ltr">1.2 GWh</span> در سال (<a href="#exm-ch06-dcbudget" class="quarto-xref">مثال&nbsp;<span>6.29</span></a>)؛ ورودیِ آبشارِ تلفاتِ فصلِ ۱۵. مقطعِ اقتصادیِ فیدر با عددهای آموزشی حدودِ <span class="ltr" dir="ltr">342 mm²</span> (<a href="#exm-ch06-kelvin" class="quarto-xref">مثال&nbsp;<span>6.30</span></a>).</li>
<li><strong>پوششِ ولتاژ با دادهٔ یک سال:</strong> بیشینهٔ <span class="math inline">\(V_\text{oc}\)</span> رشته در سالِ داده <span class="ltr" dir="ltr">1397 V</span>؛ تصمیمِ <span class="ltr" dir="ltr">D-002</span> تقویت شد، اما برای پرسشِ حدیِ سی‌ساله دادهٔ اقلیمیِ بلندمدت لازم است (<a href="#exm-ch06-celltemp" class="quarto-xref">مثال&nbsp;<span>6.40</span></a>).</li>
<li><strong>ایمنیِ انرژیِ ذخیره:</strong> خازنِ ورودیِ اینورتر حدودِ <span class="ltr" dir="ltr">6 kJ</span> و زمانِ تخلیهٔ حدودِ ۲۶ دقیقه (فرضی؛ عددِ واقعی از سازنده)؛ جریانِ خطای یک قفسهٔ باتری حدودِ <span class="ltr" dir="ltr">24 kA</span> و تحملِ آدیاباتیکِ فیدرِ <span class="ltr" dir="ltr">240 mm²</span> در آن حدودِ <span class="ltr" dir="ltr">0.85 s</span> (<a href="#exm-ch06-dclink" class="quarto-xref">مثال&nbsp;<span>6.22</span></a>، <a href="#exm-ch06-adiabatic" class="quarto-xref">مثال&nbsp;<span>6.33</span></a>).</li>
<li><strong>وارسیِ مستقل:</strong> همهٔ عددها با کدِ آزموده (<code>companion/ch06/</code>) بازتولید شده‌اند؛ همهٔ آزمون‌های خودکارِ بستهٔ همراه در زمانِ انتشار گذرانده شده‌اند و چند نتیجه از دو یا سه راهِ مستقل به یک عدد رسیده‌اند (گره، حلقه، برهم‌نهی؛ سه برنامهٔ تلفات؛ حلِ بسته و عددیِ گرمایش).</li>
</ol>
<p>پرونده با این برگ به نسخهٔ <span class="ltr" dir="ltr">0.2</span> می‌رسد. <strong>آنچه این برگ نیست:</strong> طرحِ قابلِ ساخت. تا <span class="ltr" dir="ltr">U-006</span> تا <span class="ltr" dir="ltr">U-012</span> بسته نشوند و <span class="ltr" dir="ltr">P-004</span> گرفته نشود، این برگه فقط مبنای پرسش‌های درست است.</p>
</section>
<section id="sec-ch06-summary" class="level2" data-number="6.11">
<h2 data-number="6.11" class="anchored" data-anchor-id="sec-ch06-summary"><span class="header-section-number">6.11</span> جمع‌بندی</h2>
<ul>
<li><strong>بار، جریان، ولتاژ:</strong> جریان آهنگِ عبورِ بار است (<span class="math inline">\(I = \Delta Q/\Delta t\)</span>)؛ ولتاژ انرژی به ازای هر واحدِ بار است (<span class="math inline">\(V = W/Q\)</span>) و همیشه میانِ دو نقطه تعریف می‌شود؛ الکترون‌ها کُند می‌روند اما میدان تند پخش می‌شود.</li>
<li><strong>مقاومت و توان:</strong> <span class="math inline">\(V = RI\)</span> مدلی است که فقط برای عناصرِ اُهمی ثابت می‌ماند؛ <span class="math inline">\(R = \rho L/A\)</span> و مقاومتِ فلزها با دما حدودِ <span class="ltr" dir="ltr">0.4 %</span> بر درجه بالا می‌رود؛ <span class="math inline">\(P = VI\)</span> برای هر عنصر و <span class="math inline">\(P = RI^2\)</span> برای مقاومت: <strong>دو برابر جریان، چهار برابر گرما</strong>.</li>
<li><strong>تحلیلِ مدار:</strong> سری جریانِ یکسان، موازی ولتاژِ یکسان؛ قانون‌های جریان و ولتاژِ کیرشهف و روشِ ولتاژِ گره هر مدارِ خطی را حل می‌کنند؛ جریانِ منفی یعنی جهتِ فرض‌شده برعکس بوده است؛ معادلِ تونن رفتارِ یک مدار را از دید دو سرش خلاصه می‌کند؛ سامانهٔ قدرت برای <strong>بازده</strong>، نه بیشینهٔ انتقالِ توان، طراحی می‌شود.</li>
<li><strong>منبع و بار:</strong> باتری به منبعِ ولتاژ با مقاومتِ درونی نزدیک است و رشتهٔ خورشیدی به منبعِ محدود به جریان؛ نقطهٔ کار تقاطعِ منحنیِ منبع و بار است.</li>
<li><strong>فیدر:</strong> <span class="math inline">\(R_\text{c} = 2\rho(T)L/A\)</span>، <span class="math inline">\(\Delta V = R_\text{c}I\)</span>، <span class="math inline">\(P_\text{loss} = R_\text{c}I^2\)</span> و در <span class="ltr" dir="ltr">DC</span> کسرِ افت برابرِ کسرِ تلفات است؛ فیدرِ نمونهٔ نیروگاهِ P با <span class="ltr" dir="ltr">240 mm²</span> آلومینیوم <span class="ltr" dir="ltr">1.37 %</span> افت و <span class="ltr" dir="ltr">4.69 kW</span> تلفات دارد و تلفاتِ انرژیِ سالانه‌اش فقط حدودِ نصفِ این درصد است، چون تلفات با مجذورِ جریان می‌رود.</li>
<li><strong>گرما:</strong> گرمایش بازخوردِ مثبت دارد و مدلِ ساده جریانِ فرارِ <span class="math inline">\(1/\sqrt{R_{20}\alpha R_\text{th}}\)</span> را پیش‌بینی می‌کند؛ ظرفیتِ رسمیِ کابل از استاندارد و روشِ نصب می‌آید.</li>
<li><strong>اندازه‌گیری:</strong> ابزار مدار را تغییر می‌دهد؛ پیش از اندازه‌گیری بپرسید آیا دقتِ ابزار پاسخ را تشخیص می‌دهد؛ ردهٔ ابزار باید با مدار بخواند و آمپرمتر هرگز موازی بسته نمی‌شود.</li>
<li><strong>خطا:</strong> جریانِ برگشتیِ رشته‌های موازی، نه جریانِ خودِ رشته، فیوزِ رشته را لازم می‌کند؛ خطای اولِ زمین در آرایهٔ شناور بی‌صداست و فقط پایشِ عایق آن را می‌بیند.</li>
<li><strong><span class="ltr" dir="ltr">DC</span> خورشیدی متفاوت است:</strong> منبع را نمی‌توان خاموش کرد، قوسِ <span class="ltr" dir="ltr">DC</span> خودبه‌خود خاموش نمی‌شود، ولتاژ تا <span class="ltr" dir="ltr">1500 V</span> است و گستره بزرگ؛ پس جداسازی، حفاظت، اتصال، برچسب و روشِ کار ویژه می‌خواهد و <strong>حتی پس از همهٔ جداسازی‌ها، رشته منبعی زنده است</strong>.</li>
<li><strong>پوششِ کاری:</strong> بیشینهٔ ولتاژ در سرما و مدارِ باز، کمینهٔ ولتاژ در گرما؛ ۲۶ ماژولِ نیروگاهِ P تا <span class="ltr" dir="ltr">−20 °C</span> زیرِ <span class="ltr" dir="ltr">1500 V</span> می‌ماند؛ یک سال دادهٔ ساعتی این را تأیید می‌کند اما پرسشِ حدیِ سی‌ساله را پاسخ نمی‌دهد.</li>
<li><strong>مواد و عایق:</strong> مقاومتِ ویژه بیش از ۲۳ مرتبهٔ بزرگی گستره دارد؛ مقاومتِ عایق با طول و اندازهٔ آرایه کم می‌شود (<span class="math inline">\(R = \rho\ln(r_2/r_1)/(2\pi L)\)</span>) و پایشِ عایق باید آستانه‌اش را با اندازهٔ آرایه بسنجد.</li>
<li><strong>روش‌های حل:</strong> گره، حلقه و برهم‌نهی یک پاسخ می‌دهند؛ شکلِ ماتریسیِ <span class="math inline">\(\mathbf{G}\mathbf{v} = \mathbf{i}\)</span> پایهٔ حلِ رایانه‌ای و پخشِ بار است؛ قفسه‌های موازی با مسیرهای نابرابر، جریانِ نابرابر و پیریِ نابرابر دارند.</li>
<li><strong>ذخیره‌کننده‌ها:</strong> خازن ولتاژ و سلف جریان را نگه می‌دارند؛ ثابتِ زمانیِ <span class="math inline">\(RC\)</span> زمانِ تخلیه را می‌دهد و انرژیِ ذخیره پس از جداسازی می‌ماند.</li>
<li><strong>گرما در زمان:</strong> ثابتِ زمانیِ گرماییِ کابل چند دقیقه است؛ در اتصالِ کوتاه گرمایش آدیاباتیک است و <span class="math inline">\(I^2 t = k^2A^2\)</span>، که <span class="math inline">\(k\)</span> آن را از اصولِ اولیه استخراج کردیم و با جدول‌های استاندارد خواند.</li>
<li><strong>اقتصاد و بودجه:</strong> قانونِ کلوین مقطعِ اقتصادی را می‌دهد و کمینه‌اش پهن است؛ سیم‌کشیِ <span class="ltr" dir="ltr">DC</span> نیروگاهِ P حدودِ <span class="ltr" dir="ltr">1.2 %</span> انرژیِ سالانهٔ <span class="ltr" dir="ltr">DC</span> را تلف می‌کند.</li>
<li><strong>باتری و صاعقه:</strong> مدارِ <span class="ltr" dir="ltr">DC</span> باتری منبعِ ولتاژیِ ده‌ها کیلوآمپری است که نمی‌توان خاموشش کرد؛ ولتاژِ القاییِ صاعقه با مساحتِ حلقه متناسب است، پس مثبت و منفی کنارِ هم.</li>
</ul>
<p><strong>منابعِ این فصل.</strong> مبانیِ مدار و فیزیکِ هدایت در هر کتابِ درسیِ فیزیکِ مقدماتیِ دانشگاهی آمده است؛ کاربردِ آن در سامانه‌های تجدیدپذیر در <span class="citation" data-cites="jenkins2017">(<a href="#ref-jenkins2017" role="doc-biblioref">Jenkins و Ekanayake 2017</a>)</span>؛ فیزیکِ سلول و منحنیِ جریان–ولتاژ در <span class="citation" data-cites="luque2011">(<a href="#ref-luque2011" role="doc-biblioref">Luque و Hegedus 2011</a>)</span>. استانداردهای نامزد در <a href="#sec-ch06-std" class="quarto-xref"><span>بخش 6.9</span></a> و دفترِ استانداردها.</p>
<section id="sec-ch06-vocab" class="level3" data-number="6.11.1">
<h3 data-number="6.11.1" class="anchored" data-anchor-id="sec-ch06-vocab"><span class="header-section-number">6.11.1</span> واژگانِ فصلِ ۶</h3>
<div id="tbl-ch06-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch06-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;6.7: واژگانِ فصلِ ۶
</figcaption>
<div aria-describedby="tbl-ch06-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بارِ الکتریکی</td>
<td><span class="ltr" dir="ltr">electric charge</span></td>
<td>کولن</td>
</tr>
<tr class="even">
<td>جریانِ الکتریکی</td>
<td><span class="ltr" dir="ltr">electric current</span></td>
<td>آمپر؛ تاجیکی: جریان</td>
</tr>
<tr class="odd">
<td>جهتِ قراردادیِ جریان</td>
<td><span class="ltr" dir="ltr">conventional current direction</span></td>
<td></td>
</tr>
<tr class="even">
<td>سرعتِ رانش</td>
<td><span class="ltr" dir="ltr">drift velocity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ولتاژ، اختلافِ پتانسیل</td>
<td><span class="ltr" dir="ltr">voltage, potential difference</span></td>
<td>دری: ولتیج</td>
</tr>
<tr class="even">
<td>گرهِ مرجع</td>
<td><span class="ltr" dir="ltr">reference node</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قطبیت</td>
<td><span class="ltr" dir="ltr">polarity</span></td>
<td></td>
</tr>
<tr class="even">
<td>مقاومت</td>
<td><span class="ltr" dir="ltr">resistance</span></td>
<td>اُهم</td>
</tr>
<tr class="odd">
<td>رسانایی</td>
<td><span class="ltr" dir="ltr">conductance</span></td>
<td>زیمنس</td>
</tr>
<tr class="even">
<td>مقاومتِ ویژه</td>
<td><span class="ltr" dir="ltr">resistivity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ دماییِ مقاومت</td>
<td><span class="ltr" dir="ltr">temperature coefficient of resistance</span></td>
<td></td>
</tr>
<tr class="even">
<td>قانونِ اُهم</td>
<td><span class="ltr" dir="ltr">Ohm’s law</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اُهمی / غیرِاُهمی</td>
<td><span class="ltr" dir="ltr">ohmic / non-ohmic</span></td>
<td></td>
</tr>
<tr class="even">
<td>توان</td>
<td><span class="ltr" dir="ltr">power</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازده</td>
<td><span class="ltr" dir="ltr">efficiency</span></td>
<td></td>
</tr>
<tr class="even">
<td>اتصالِ سری / موازی</td>
<td><span class="ltr" dir="ltr">series / parallel connection</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تقسیم‌کنندهٔ ولتاژ</td>
<td><span class="ltr" dir="ltr">voltage divider</span></td>
<td></td>
</tr>
<tr class="even">
<td>قانونِ جریانِ کیرشهف</td>
<td><span class="ltr" dir="ltr">Kirchhoff’s current law, KCL</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قانونِ ولتاژِ کیرشهف</td>
<td><span class="ltr" dir="ltr">Kirchhoff’s voltage law, KVL</span></td>
<td></td>
</tr>
<tr class="even">
<td>روشِ ولتاژِ گره</td>
<td><span class="ltr" dir="ltr">node-voltage method</span></td>
<td></td>
</tr>
<tr class="odd">
<td>معادلِ تونن / نورتون</td>
<td><span class="ltr" dir="ltr">Thévenin / Norton equivalent</span></td>
<td></td>
</tr>
<tr class="even">
<td>بیشینهٔ انتقالِ توان</td>
<td><span class="ltr" dir="ltr">maximum power transfer</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مقاومتِ درونی</td>
<td><span class="ltr" dir="ltr">internal resistance</span></td>
<td></td>
</tr>
<tr class="even">
<td>منحنیِ جریان–ولتاژ</td>
<td><span class="ltr" dir="ltr">I–V curve</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جریانِ اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">short-circuit current</span></td>
<td><span class="math inline">\(I_\text{sc}\)</span></td>
</tr>
<tr class="even">
<td>ولتاژِ مدارِ باز</td>
<td><span class="ltr" dir="ltr">open-circuit voltage</span></td>
<td><span class="math inline">\(V_\text{oc}\)</span></td>
</tr>
<tr class="odd">
<td>نقطهٔ بیشینهٔ توان</td>
<td><span class="ltr" dir="ltr">maximum power point</span></td>
<td></td>
</tr>
<tr class="even">
<td>نقطهٔ کار</td>
<td><span class="ltr" dir="ltr">operating point</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فیدر</td>
<td><span class="ltr" dir="ltr">feeder</span></td>
<td></td>
</tr>
<tr class="even">
<td>افتِ ولتاژ</td>
<td><span class="ltr" dir="ltr">voltage drop</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تلفاتِ توان</td>
<td><span class="ltr" dir="ltr">power loss</span></td>
<td></td>
</tr>
<tr class="even">
<td>مقاومتِ گرمایی</td>
<td><span class="ltr" dir="ltr">thermal resistance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فرارِ گرمایی</td>
<td><span class="ltr" dir="ltr">thermal runaway</span></td>
<td></td>
</tr>
<tr class="even">
<td>ظرفیتِ جریانِ کابل</td>
<td><span class="ltr" dir="ltr">current-carrying capacity, ampacity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آمپرمترِ انبری</td>
<td><span class="ltr" dir="ltr">clamp meter</span></td>
<td></td>
</tr>
<tr class="even">
<td>اندازه‌گیریِ چهارسیمه</td>
<td><span class="ltr" dir="ltr">four-wire (Kelvin) measurement</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اثرِ بارگذاری</td>
<td><span class="ltr" dir="ltr">measurement loading</span></td>
<td></td>
</tr>
<tr class="even">
<td>ردهٔ اندازه‌گیری</td>
<td><span class="ltr" dir="ltr">measurement category</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خطای زمین</td>
<td><span class="ltr" dir="ltr">ground fault</span></td>
<td></td>
</tr>
<tr class="even">
<td>پایشِ عایق</td>
<td><span class="ltr" dir="ltr">insulation monitoring</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جریانِ برگشتی</td>
<td><span class="ltr" dir="ltr">reverse (back-feed) current</span></td>
<td></td>
</tr>
<tr class="even">
<td>پوششِ کاری</td>
<td><span class="ltr" dir="ltr">operating envelope</span></td>
<td></td>
</tr>
<tr class="odd">
<td>رشته</td>
<td><span class="ltr" dir="ltr">PV string</span></td>
<td></td>
</tr>
<tr class="even">
<td>جعبهٔ تجمیع</td>
<td><span class="ltr" dir="ltr">combiner box</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کلیدِ قابلِ قطع زیرِ بار</td>
<td><span class="ltr" dir="ltr">load-break switch</span></td>
<td></td>
</tr>
<tr class="even">
<td>جداکنندهٔ بی‌بار</td>
<td><span class="ltr" dir="ltr">off-load disconnector</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بیشینهٔ فیوزِ سریِ ماژول</td>
<td><span class="ltr" dir="ltr">maximum series fuse rating</span></td>
<td></td>
</tr>
<tr class="even">
<td>اتصال‌دهنده</td>
<td><span class="ltr" dir="ltr">connector</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مقاومتِ تماس</td>
<td><span class="ltr" dir="ltr">contact resistance</span></td>
<td></td>
</tr>
<tr class="even">
<td>قوسِ سری / موازی</td>
<td><span class="ltr" dir="ltr">series / parallel arc</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مجوزِ کار</td>
<td><span class="ltr" dir="ltr">permit to work</span></td>
<td></td>
</tr>
<tr class="even">
<td>قفل و برچسب‌گذاری</td>
<td><span class="ltr" dir="ltr">lockout/tagout</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ بی‌برقی</td>
<td><span class="ltr" dir="ltr">test for absence of voltage</span></td>
<td></td>
</tr>
<tr class="even">
<td>نیروی محرکهٔ الکتریکی</td>
<td><span class="ltr" dir="ltr">electromotive force, EMF</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مقاومتِ عایق</td>
<td><span class="ltr" dir="ltr">insulation resistance</span></td>
<td></td>
</tr>
<tr class="even">
<td>دیود، دیودِ مسدودکننده</td>
<td><span class="ltr" dir="ltr">diode, blocking diode</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ترمیستور، وریستور</td>
<td><span class="ltr" dir="ltr">thermistor, varistor</span></td>
<td></td>
</tr>
<tr class="even">
<td>پلِ وتستون</td>
<td><span class="ltr" dir="ltr">Wheatstone bridge</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دماسنجِ مقاومتی</td>
<td><span class="ltr" dir="ltr">resistance temperature detector, RTD</span></td>
<td><span class="ltr" dir="ltr">PT100</span></td>
</tr>
<tr class="even">
<td>تبدیلِ ستاره–مثلث</td>
<td><span class="ltr" dir="ltr">delta–wye transformation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روشِ جریانِ حلقه</td>
<td><span class="ltr" dir="ltr">mesh-current method</span></td>
<td></td>
</tr>
<tr class="even">
<td>اصلِ برهم‌نهی</td>
<td><span class="ltr" dir="ltr">superposition principle</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ماتریسِ رسانایی</td>
<td><span class="ltr" dir="ltr">conductance matrix</span></td>
<td></td>
</tr>
<tr class="even">
<td>قفسهٔ باتری</td>
<td><span class="ltr" dir="ltr">battery rack</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خازن، ظرفیتِ خازنی</td>
<td><span class="ltr" dir="ltr">capacitor, capacitance</span></td>
<td>فاراد</td>
</tr>
<tr class="even">
<td>سلف، اندوکتانس</td>
<td><span class="ltr" dir="ltr">inductor, inductance</span></td>
<td>هانری</td>
</tr>
<tr class="odd">
<td>ثابتِ زمانی</td>
<td><span class="ltr" dir="ltr">time constant</span></td>
<td></td>
</tr>
<tr class="even">
<td>مقاومتِ تخلیه</td>
<td><span class="ltr" dir="ltr">bleeder resistor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روشِ اویلر</td>
<td><span class="ltr" dir="ltr">Euler method</span></td>
<td></td>
</tr>
<tr class="even">
<td>ظرفیتِ گرمایی</td>
<td><span class="ltr" dir="ltr">heat capacity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گرمایشِ آدیاباتیک</td>
<td><span class="ltr" dir="ltr">adiabatic heating</span></td>
<td></td>
</tr>
<tr class="even">
<td>بودجهٔ تلفات</td>
<td><span class="ltr" dir="ltr">loss budget</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قانونِ کلوین</td>
<td><span class="ltr" dir="ltr">Kelvin’s law</span></td>
<td></td>
</tr>
<tr class="even">
<td>بوبینِ قطع</td>
<td><span class="ltr" dir="ltr">trip coil</span></td>
<td></td>
</tr>
<tr class="odd">
<td>باتریِ ایستگاهی</td>
<td><span class="ltr" dir="ltr">station battery</span></td>
<td></td>
</tr>
<tr class="even">
<td>سامانهٔ مدیریتِ باتری</td>
<td><span class="ltr" dir="ltr">battery management system, BMS</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دمای عملکردیِ نامیِ سلول</td>
<td><span class="ltr" dir="ltr">nominal operating cell temperature, NOCT</span></td>
<td></td>
</tr>
<tr class="even">
<td>ولتاژِ القایی</td>
<td><span class="ltr" dir="ltr">induced voltage</span></td>
<td></td>
</tr>
<tr class="odd">
<td>برق‌گیر</td>
<td><span class="ltr" dir="ltr">surge protective device</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch06-assess" class="level2" data-number="6.12">
<h2 data-number="6.12" class="anchored" data-anchor-id="sec-ch06-assess"><span class="header-section-number">6.12</span> ارزیابیِ پلکانی</h2>
<section id="پله-۱-مبانی" class="level3" data-number="6.12.1">
<h3 data-number="6.12.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">6.12.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch06-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.1</strong></span> بار، جریان، ولتاژ، مقاومت و توان را هر کدام در یک جمله تعریف کنید و یکای <span class="ltr" dir="ltr">SI</span> هر یک را با یکاهای پایه‌تر بیان کنید (مثلاً ولت = ژول بر کولن).</p>
</div>
<div id="exr-ch06-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.2</strong></span> چرا جهتِ قراردادیِ جریان با جهتِ حرکتِ الکترون‌ها مخالف است و چرا این مخالفت هیچ محاسبه‌ای را خراب نمی‌کند؟</p>
</div>
<div id="exr-ch06-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.3</strong></span> رشته‌ای با توانِ <span class="ltr" dir="ltr">14.30 kW</span> معادلِ شش ساعت با توانِ کامل کار کرده است. چه انرژی‌ای تولید کرده است؟</p>
</div>
<div id="exr-ch06-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.4</strong></span> در اتصالِ سری چه کمیتی میانِ عناصر مشترک است و در اتصالِ موازی چه کمیتی؟ برای هر کدام یک مثال از نیروگاهِ P بیاورید.</p>
</div>
<div id="exr-ch06-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.5</strong></span> کدام‌یک اُهمی است و کدام نه؟ هادیِ مسی در دمای ثابت، سلولِ خورشیدی، دیود، المانِ فیوز پیش از ذوب، قوسِ الکتریکی. برای هر کدام دلیل بیاورید.</p>
</div>
<div id="exr-ch06-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.6</strong></span> چرا ولت‌متر موازی و آمپرمتر سری بسته می‌شود؟ اگر آمپرمتر را دو سرِ یک باتری ببندید چه می‌شود؟</p>
</div>
<div id="exr-ch06-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.7</strong></span> چرا یک رشتهٔ خورشیدی پس از خاموش شدنِ اینورتر همچنان خطرناک است؟ ولتاژش بیشتر می‌شود یا کمتر؟</p>
</div>
<div id="exr-ch06-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.8</strong></span> تفاوتِ خطای اول و خطای دوم را در یک آرایهٔ شناور توضیح دهید. کدام ابزار خطای اول را آشکار می‌کند؟</p>
</div>
<div id="exr-ch06-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.9</strong></span> نیروی محرکه و ولتاژِ پایانه را تعریف کنید و بگویید کِی برابرند. برای چهار منبعِ <a href="#tbl-ch06-emf" class="quarto-xref">جدول&nbsp;<span>6.1</span></a> بگویید به منبعِ ولتاژ نزدیک‌ترند یا منبعِ جریان.</p>
</div>
<div id="exr-ch06-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.10</strong></span> چرا مقاومتِ عایقِ یک کابل با طولش کم می‌شود و چرا مقاومتِ عایقِ یک آرایه با بزرگ شدنش کم می‌شود؟ این دو چه چیزِ مشترکی دارند؟</p>
</div>
<div id="exr-ch06-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.11</strong></span> چرا ولتاژِ یک خازن نمی‌تواند ناگهان تغییر کند و این چه پیامدی برای کار روی اینورترِ جداشده دارد؟</p>
</div>
<div id="exr-ch06-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.12</strong></span> قانونِ کلوین را در یک جمله بیان کنید و دو حالت بگویید که در آن‌ها معیارِ مناسبی برای انتخابِ مقطع نیست.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="6.12.2">
<h3 data-number="6.12.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">6.12.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch06-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.13</strong></span> باتری‌ای <span class="ltr" dir="ltr">48 V</span> (ایدئال) به باری <span class="ltr" dir="ltr">12 Ω</span> وصل است. جریان و توانِ بار را بیابید.</p>
</div>
<div id="exr-ch06-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.14</strong></span> مقاومت‌های <span class="ltr" dir="ltr">10</span>، <span class="ltr" dir="ltr">15</span> و <span class="ltr" dir="ltr">30 Ω</span> موازی‌اند و این مجموعه با یک <span class="ltr" dir="ltr">5 Ω</span> سری و به منبعِ <span class="ltr" dir="ltr">24 V</span> وصل است. جریانِ کل و جریانِ هر شاخه را بیابید و <span class="ltr" dir="ltr">KCL</span> را وارسی کنید.</p>
</div>
<div id="exr-ch06-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.15</strong></span> مقاومتِ <span class="ltr" dir="ltr">250 m</span> کابلِ مسیِ <span class="ltr" dir="ltr">6 mm²</span> را در <span class="ltr" dir="ltr">20</span> و <span class="ltr" dir="ltr">70 °C</span> حساب کنید.</p>
</div>
<div id="exr-ch06-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.16</strong></span> منبعی <span class="ltr" dir="ltr">12 V</span> از راهِ مقاومتِ <span class="ltr" dir="ltr">3 Ω</span> به گرهِ <span class="math inline">\(x\)</span> وصل است؛ از گرهِ <span class="math inline">\(x\)</span> یک مقاومتِ <span class="ltr" dir="ltr">6 Ω</span> به مرجع می‌رود و یک منبعِ جریانِ <span class="ltr" dir="ltr">2 A</span> از مرجع به گرهِ <span class="math inline">\(x\)</span> جریان تزریق می‌کند. <span class="math inline">\(V_x\)</span> و جریانِ مقاومتِ <span class="ltr" dir="ltr">3 Ω</span> را بیابید. نتیجه را تفسیر کنید.</p>
</div>
<div id="exr-ch06-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.17</strong></span> معادلِ توننِ منبعِ <span class="ltr" dir="ltr">24 V</span> با مقاومتِ سریِ <span class="ltr" dir="ltr">6 Ω</span> و مقاومتِ موازیِ <span class="ltr" dir="ltr">3 Ω</span> را از دو سرِ <span class="ltr" dir="ltr">3 Ω</span> بیابید. بیشینهٔ توانِ قابلِ انتقال به بار، و توان و بازده با بارِ <span class="ltr" dir="ltr">8 Ω</span> چقدر است؟</p>
</div>
<div id="exr-ch06-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.18</strong></span> ولتاژِ مدارِ بازِ یک بستهٔ باتریِ <span class="ltr" dir="ltr">51.2 V</span> است و زیرِ <span class="ltr" dir="ltr">80 A</span> به <span class="ltr" dir="ltr">49.6 V</span> می‌رسد. مقاومتِ درونی، ولتاژ زیرِ <span class="ltr" dir="ltr">150 A</span> و توانِ تلف‌شده درونِ باتری در <span class="ltr" dir="ltr">150 A</span> را بیابید.</p>
</div>
<div id="exr-ch06-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.19</strong></span> یک سامانهٔ <span class="ltr" dir="ltr">12 V</span> بارِ <span class="ltr" dir="ltr">20 A</span> را از راهِ <span class="ltr" dir="ltr">15 m</span> (یک‌طرفه) کابلِ مسیِ <span class="ltr" dir="ltr">4 mm²</span> در <span class="ltr" dir="ltr">30 °C</span> تغذیه می‌کند. مقاومتِ حلقه، افتِ ولتاژ (ولت و درصد) و تلفات را بیابید. چه نتیجه‌ای دربارهٔ سامانه‌های کم‌ولتاژ می‌گیرید؟</p>
</div>
<div id="exr-ch06-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.20</strong></span> برای سامانهٔ مسئلهٔ قبل، کمینهٔ مقطعِ مس برای افتِ <span class="ltr" dir="ltr">3 %</span> و اندازهٔ استانداردِ لازم را بیابید.</p>
</div>
<div id="exr-ch06-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.21</strong></span> <a href="#eq-ch06-runaway" class="quarto-xref">معادلهٔ&nbsp;<span>6.27</span></a> را استخراج کنید و جریانِ فرار را برای کابلِ مسیِ <span class="ltr" dir="ltr">6 mm²</span> با <span class="math inline">\(R_\text{th} = 4.5\ \text{K}\cdot\text{m/W}\)</span> حساب کنید.</p>
</div>
<div id="exr-ch06-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.22</strong></span> ولتاژِ مدارِ بازِ ۲۷ ماژولِ <span class="ltr" dir="ltr">PVM-550</span> در <span class="ltr" dir="ltr">−15 °C</span> و بیشینهٔ ماژولِ سری برای <span class="ltr" dir="ltr">1500 V</span> در همان دما را بیابید.</p>
</div>
<div id="exr-ch06-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.23</strong></span> در جعبهٔ تجمیعی با ۴ رشتهٔ موازی، جریانِ برگشتیِ بیشینه به یک رشتهٔ معیوب چقدر است؟ با حدِ <span class="ltr" dir="ltr">25 A</span> ماژول مقایسه کنید.</p>
</div>
<div id="exr-ch06-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.24</strong></span> ولت‌متری با دقتِ <span class="math inline">\(\pm 0.2\,\%\)</span> از خوانش به‌اضافهٔ یک رقم و تفکیکِ <span class="ltr" dir="ltr">0.1 V</span>، ولتاژِ <span class="ltr" dir="ltr">1076.0 V</span> را می‌خواند. خطای بیشینهٔ این خوانش چقدر است؟ آیا این ابزار برای روشِ تفاضلیِ <a href="#exm-ch06-accuracy" class="quarto-xref">مثال&nbsp;<span>6.35</span></a> کافی است؟</p>
</div>
<div id="exr-ch06-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.25</strong></span> مقاومتِ عایقِ <span class="ltr" dir="ltr">250 m</span> از کابلِ <a href="#exm-ch06-insulation" class="quarto-xref">مثال&nbsp;<span>6.8</span></a> را بیابید. اگر شعاعِ بیرونی از <span class="ltr" dir="ltr">2.9</span> به <span class="ltr" dir="ltr">4.67 mm</span> برسد، مقاومتِ عایق چند برابر می‌شود؟</p>
</div>
<div id="exr-ch06-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.26</strong></span> خروجیِ پلِ <a href="#exm-ch06-bridge" class="quarto-xref">مثال&nbsp;<span>6.15</span></a> را در <span class="ltr" dir="ltr">75 °C</span> بیابید. اگر سیم‌های حسگر روی‌هم <span class="ltr" dir="ltr">0.5 Ω</span> مقاومت داشته باشند، دمای خوانده‌شده چند درجه خطا دارد؟</p>
</div>
<div id="exr-ch06-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.27</strong></span> منبعِ <span class="ltr" dir="ltr">12 V</span> از راهِ <span class="ltr" dir="ltr">3 Ω</span> به گرهی وصل است که <span class="ltr" dir="ltr">6 Ω</span> از آن به مرجع می‌رود؛ از همان گره یک <span class="ltr" dir="ltr">2 Ω</span> و سپس یک بارِ <span class="ltr" dir="ltr">4 Ω</span> به مرجع سری‌اند. با روشِ جریانِ حلقه، جریان و ولتاژِ بار را بیابید و با سری–موازی وارسی کنید.</p>
</div>
<div id="exr-ch06-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.28</strong></span> خازنی <span class="ltr" dir="ltr">4.7 mF</span> در <span class="ltr" dir="ltr">800 V</span> با مقاومتِ تخلیهٔ <span class="ltr" dir="ltr">100 kΩ</span>: انرژی، ثابتِ زمانی و زمانِ رسیدن به <span class="ltr" dir="ltr">50 V</span> را بیابید.</p>
</div>
<div id="exr-ch06-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.29</strong></span> حلقه‌ای با اندوکتانسِ <span class="ltr" dir="ltr">200 µH</span> جریانِ <span class="ltr" dir="ltr">400 A</span> دارد. هنگامِ قطع، چه انرژی‌ای باید در کلید مستهلک شود؟</p>
</div>
<div id="exr-ch06-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.30</strong></span> با <span class="math inline">\(k = 143\)</span>، هادیِ مسیِ <span class="ltr" dir="ltr">95 mm²</span> جریانِ <span class="ltr" dir="ltr">12 kA</span> را چه مدت تحمل می‌کند؟ برای تحملِ <span class="ltr" dir="ltr">20 kA</span> به مدتِ <span class="ltr" dir="ltr">0.5 s</span> چه مقطعی لازم است؟</p>
</div>
<div id="exr-ch06-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.31</strong></span> بوبینِ قطعی <span class="ltr" dir="ltr">6 A</span> می‌کشد و دستِ‌کم <span class="ltr" dir="ltr">80 V</span> می‌خواهد؛ کمینهٔ ولتاژِ باتری <span class="ltr" dir="ltr">95 V</span> است و کابلِ مسیِ <span class="ltr" dir="ltr">2.5 mm²</span> <span class="ltr" dir="ltr">160 m</span> (یک‌طرفه) در <span class="ltr" dir="ltr">30 °C</span> است. آیا کافی است؟</p>
</div>
<div id="exr-ch06-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.32</strong></span> در <a href="#exm-ch06-kelvin" class="quarto-xref">مثال&nbsp;<span>6.30</span></a> اگر قیمتِ انرژی دو برابر شود، مقطعِ اقتصادی چه می‌شود؟ اگر هزینهٔ کابل دو برابر شود چه؟</p>
</div>
<div id="exr-ch06-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.33</strong></span> دمای سلولِ <span class="ltr" dir="ltr">PVM-550</span> را در هوای <span class="ltr" dir="ltr">38 °C</span> و تابشِ <span class="ltr" dir="ltr">950 W/m²</span> با <a href="#eq-ch06-noct" class="quarto-xref">معادلهٔ&nbsp;<span>6.31</span></a> بیابید.</p>
</div>
<div id="exr-ch06-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.34</strong></span> دو قفسهٔ باتریِ هم‌نیرو با مقاومتِ مسیرِ <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">75 mΩ</span> بارِ <span class="ltr" dir="ltr">250 A</span> را تأمین می‌کنند. جریانِ هر کدام چقدر است؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="6.12.3">
<h3 data-number="6.12.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">6.12.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch06-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.35</strong></span> با گزارشِ حساسیتِ فیدر (<a href="#sec-ch06-b-drop" class="quarto-xref"><span>بخش 6.3.2</span></a>)، کوچک‌ترین مقطعِ مس و آلومینیوم را که هدفِ <span class="ltr" dir="ltr">1 %</span> را برآورده می‌کند بیابید.</p>
</div>
<div id="exr-ch06-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.36</strong></span> با عددهای <a href="#exm-ch06-annual-loss" class="quarto-xref">مثال&nbsp;<span>6.27</span></a>، صرفه‌جوییِ انرژیِ سالانهٔ هر فیدر، کلِ نیروگاه و بیست‌وپنج سال را با گذر از <span class="ltr" dir="ltr">240</span> به <span class="ltr" dir="ltr">400 mm²</span> حساب کنید. برای تصمیم‌گیری چه اطلاعاتِ دیگری لازم است؟</p>
</div>
<div id="exr-ch06-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.37</strong></span> ولتاژِ نقطهٔ بیشینهٔ توانِ رشته در <span class="ltr" dir="ltr">70 °C</span> را تخمین بزنید و حاشیه را تا کمینهٔ فرضیِ <span class="ltr" dir="ltr">850 V</span> بیابید. چرا این تخمین «تقریبی» است و به کدام سمت خطا دارد؟</p>
</div>
<div id="exr-ch06-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.38</strong></span> رشته‌ای به مقاومتِ <span class="ltr" dir="ltr">40 Ω</span> وصل شده است. با <a href="#fig-ch06-string-iv" class="quarto-xref">شکل&nbsp;<span>6.20</span></a> و <a href="#tbl-ch06-pv-load" class="quarto-xref">جدول&nbsp;<span>6.3</span></a> توضیح دهید چرا توان این‌قدر کم است و چه مقاومتی بیشترین توان را می‌گیرد.</p>
</div>
<div id="exr-ch06-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.39</strong></span> اگر ۱۱۳ اتصال در نیروگاه آسیب‌دیده باشند، کلِ تلفاتِ آن‌ها در شرایطِ استاندارد چقدر است؟ چرا این عدد معیارِ مناسبی برای سنجشِ خطرِ اتصال‌های بد نیست؟</p>
</div>
<div id="exr-ch06-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.40</strong></span> روشی برای راستی‌آزماییِ افتِ ولتاژِ فیدرِ نیروگاهِ P پیشنهاد کنید که با دقتِ ابزارهای معمول پاسخِ معنادار بدهد. مقدارِ موردِ انتظارِ اندازه‌گیری را بنویسید.</p>
</div>
<div id="exr-ch06-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.41</strong></span> در <a href="#fig-ch06-pv-array-boundaries" class="quarto-xref">شکل&nbsp;<span>6.31</span></a>، هر نقطهٔ جداسازی را نام ببرید، بگویید چه چیزی را از چه چیزی جدا می‌کند، و با <span class="math inline">\(Q_2\)</span> باز چه بخش‌هایی برق‌دار می‌مانند.</p>
</div>
<div id="exr-ch06-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.42</strong></span> اصولِ متنِ برچسبِ هشدارِ یک جعبهٔ تجمیع را بنویسید: چه اطلاعاتی و چرا. (متنِ دقیق را استانداردِ حاکم تعیین می‌کند؛ شما <strong>اصول</strong> را بنویسید.)</p>
</div>
<div id="exr-ch06-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.43</strong></span> با دادهٔ روزِ تابستانیِ بسته، جریانِ فیدر را در ساعتِ <span class="ltr" dir="ltr">12:00</span> با مدلِ غربالگری حساب کنید.</p>
</div>
<div id="exr-ch06-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.44</strong></span> با خروجیِ <a href="#exm-ch06-dcbudget" class="quarto-xref">مثال&nbsp;<span>6.29</span></a>، تلفاتِ سالانهٔ کلِ سیم‌کشیِ <span class="ltr" dir="ltr">DC</span> را برای رشته‌های <span class="ltr" dir="ltr">6 mm²</span> با فیدرِ <span class="ltr" dir="ltr">240</span> و <span class="ltr" dir="ltr">400 mm²</span> بنویسید.</p>
</div>
<div id="exr-ch06-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.45</strong></span> مقاومتِ عایقِ شش جعبهٔ تجمیعِ یک اینورتر، جدا از هم و ساعتِ ۷ صبح، اندازه گرفته شده است: <span class="ltr" dir="ltr">1.4</span>، <span class="ltr" dir="ltr">1.5</span>، <span class="ltr" dir="ltr">0.08</span>، <span class="ltr" dir="ltr">1.3</span>، <span class="ltr" dir="ltr">1.6</span> و <span class="ltr" dir="ltr">1.4 MΩ</span>. کدام مشکوک است، مقاومتِ دیده‌شده از اینورتر چقدر است و قدمِ بعدی چیست؟</p>
</div>
<div id="exr-ch06-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.46</strong></span> حلقه‌ای <span class="ltr" dir="ltr">2 m²</span> در فاصلهٔ <span class="ltr" dir="ltr">100 m</span> از صاعقهٔ نمایشیِ <a href="#exm-ch06-induction" class="quarto-xref">مثال&nbsp;<span>6.44</span></a> است. ولتاژِ القایی چقدر است؟</p>
</div>
<div id="exr-ch06-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.47</strong></span> با نتیجهٔ آزمایشگاهِ اویلر، خطا را برای گامِ <span class="ltr" dir="ltr">0.05 s</span> پیش‌بینی کنید و با برنامه وارسی کنید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="6.12.4">
<h3 data-number="6.12.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">6.12.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch06-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.48</strong></span> برای جعبهٔ تجمیعی با ۱۶ رشته و فیدرِ <span class="ltr" dir="ltr">120 m</span>، یک برگهٔ محاسبهٔ کامل بنویسید: جریان، کمینهٔ مقطعِ آلومینیوم برای <span class="ltr" dir="ltr">1 %</span> در <span class="ltr" dir="ltr">50 °C</span>، اندازهٔ استاندارد، افت و تلفات. نتیجه را با کد بازتولید کنید.</p>
</div>
<div id="exr-ch06-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.49</strong></span> برای تابعی که افتِ ولتاژِ فیدر را حساب می‌کند، فهرستِ آزمون‌هایی بنویسید که دستِ‌کم یک حالتِ مرجعِ دستی، دو حالتِ مرزی و دو ورودیِ نادرست را پوشش دهد. برای هر آزمون بگویید چه خطایی را می‌گیرد.</p>
</div>
<div id="exr-ch06-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.50</strong></span> ساختگاهی کمینهٔ دمای <span class="ltr" dir="ltr">−25 °C</span> و بیشینهٔ دمای سلولِ <span class="ltr" dir="ltr">75 °C</span> دارد. طولِ رشته را برای <span class="ltr" dir="ltr">1500 V</span> طراحی کنید و کمینهٔ ولتاژ را با <span class="ltr" dir="ltr">850 V</span> وارسی کنید.</p>
</div>
<div id="exr-ch06-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.51</strong></span> در برگهٔ محاسبهٔ زیر چهار خطا هست. آن‌ها را بیابید و اثرِ هر کدام را بگویید: «فیدرِ آلومینیومیِ <span class="ltr" dir="ltr">240 mm²</span>، <span class="ltr" dir="ltr">180 m</span>، <span class="ltr" dir="ltr">314.64 A</span>. مقاومت: <span class="math inline">\(1.72\times 10^{-8} \times 180/240 = 1.29\times 10^{-8}\ \Omega\)</span>. افت: <span class="math inline">\(1.29\times 10^{-8} \times 314.64 = 4.06\times 10^{-6}\ \text{V}\)</span>، ناچیز. دمای هادی <span class="ltr" dir="ltr">20 °C</span> گرفته شد چون محافظه‌کارانه است.»</p>
</div>
<div id="exr-ch06-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.52</strong></span> یک فهرستِ وارسیِ <strong>بی‌برق</strong> برای پذیرشِ یک جعبهٔ تجمیع در زمانِ تحویل از سازنده بنویسید (سند، برچسب، رده‌ها، آسیبِ حمل، سفتیِ اتصال‌ها، نوعِ فیوز). هر سطر را به یک خطرِ این فصل پیوند دهید.</p>
</div>
<div id="exr-ch06-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.53</strong></span> دو جعبهٔ تجمیع را مقایسه کنید: یکی با ۲ رشته و یکی با ۲۴ رشته. برای هر کدام بگویید آیا فیوزِ رشته لازم است و چرا. در کدام حالت پایشِ عایق اهمیتِ بیشتری دارد؟</p>
</div>
<div id="exr-ch06-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.54</strong></span> برای خازنِ <span class="ltr" dir="ltr">10 mF</span> ِ <a href="#exm-ch06-dclink" class="quarto-xref">مثال&nbsp;<span>6.22</span></a> بزرگ‌ترین مقاومتِ تخلیه‌ای را بیابید که ولتاژ را در پنج دقیقه زیرِ <span class="ltr" dir="ltr">50 V</span> ببرد. توانِ تلف‌شدهٔ پیوستهٔ آن در <span class="ltr" dir="ltr">1100 V</span> چقدر است و طراح با چه مصالحه‌ای روبه‌روست؟</p>
</div>
<div id="exr-ch06-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.55</strong></span> در یک پستِ دوردست سه کلید ممکن است هم‌زمان قطع شوند (هر بوبین <span class="ltr" dir="ltr">5 A</span>). با داده‌های <a href="#exm-ch06-trip" class="quarto-xref">مثال&nbsp;<span>6.28</span></a>، کمینهٔ مقطعِ کابلِ مشترکِ تغذیه را بیابید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="6.12.5">
<h3 data-number="6.12.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">6.12.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch06-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.56</strong></span> از توصیهٔ <a href="#exm-ch06-plantp-integrated" class="quarto-xref">مثال&nbsp;<span>6.47</span></a> دفاع کنید. سپس بگویید کدام دادهٔ تازه می‌تواند توصیه را به <span class="ltr" dir="ltr">240 mm²</span> یا به مس برگرداند، و برای هر کدام چه کسی باید آن داده را بدهد.</p>
</div>
<div id="exr-ch06-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.57</strong></span> مالک می‌خواهد سامانهٔ <span class="ltr" dir="ltr">DC</span> را به‌جای <span class="ltr" dir="ltr">1500 V</span> با <span class="ltr" dir="ltr">1000 V</span> بسازد. طولِ رشته در <span class="ltr" dir="ltr">−10 °C</span>، جریانِ فیدر برای همان <span class="ltr" dir="ltr">343.2 kW</span>، تلفاتِ همان فیدرِ <span class="ltr" dir="ltr">240 mm²</span> و تعدادِ رشته‌های کلِ نیروگاه را بیابید و پیامدها را برای کابل، فیوز، اتصال و نصب بگویید.</p>
</div>
<div id="exr-ch06-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.58</strong></span> برای سمتِ <span class="ltr" dir="ltr">DC</span> نیروگاهِ P همهٔ تأییدیه‌ها و مرزهای کارِ تخصصی را فهرست کنید: چه کسی طراحی را امضا می‌کند، چه کسی تجهیز را گواهی می‌کند، چه کسی اجازهٔ برق‌دار کردن می‌دهد، چه کسی مجاز است روی آن کار کند. هر سطر را با یک سطرِ <span class="ltr" dir="ltr">RACI</span> (فصلِ ۱) بنویسید.</p>
</div>
<div id="exr-ch06-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.59</strong></span> همکاری می‌گوید: «فیوزِ رشته، رشته را در برابرِ اضافه‌بار حفاظت می‌کند وقتی اینورتر خراب شود.» این ادعا را با عددهای این فصل نقد کنید.</p>
</div>
<div id="exr-ch06-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.60</strong></span> گزارشِ پایش نشان می‌دهد تولیدِ یکی از جعبه‌های تجمیع <span class="ltr" dir="ltr">2 %</span> کمتر از جعبه‌های هم‌جوارش است. سه فرضیه بسازید، برای هر فرضیه بگویید چه اندازه‌گیری‌ای آن را تأیید یا رد می‌کند، و حساب کنید قطعِ کاملِ یک رشته چند درصد کاهش می‌دهد. کدام اندازه‌گیری‌ها را خودتان می‌توانید انجام دهید و کدام را فقط فردِ مجاز؟</p>
</div>
<div id="exr-ch06-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.61</strong></span> گزارشی می‌گوید: «مقاومتِ عایقِ کلِ آرایهٔ نیروگاه <span class="ltr" dir="ltr">9 kΩ</span> اندازه گرفته شد؛ پس آرایه معیوب است.» این نتیجه‌گیری را با <a href="#exm-ch06-insulation" class="quarto-xref">مثال&nbsp;<span>6.8</span></a> نقد کنید و بگویید برای قضاوت چه اندازه‌گیری‌ای لازم است.</p>
</div>
<div id="exr-ch06-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 6.62</strong></span> آیا نیروگاهِ P باید کابلِ رشتهٔ <span class="ltr" dir="ltr">6 mm²</span> به‌جای <span class="ltr" dir="ltr">4 mm²</span> به‌کار ببرد؟ صرفه‌جوییِ انرژیِ سالانه را حساب کنید، روشِ قانونِ کلوین را برای این تصمیم بنویسید و فهرستِ داده‌هایی را که برای تصمیم کم دارید (و این‌که هر کدام را چه کسی می‌دهد) تهیه کنید.</p>
</div>
</section>
</section>
<section id="sec-ch06-solutions" class="level2" data-number="6.13">
<h2 data-number="6.13" class="anchored" data-anchor-id="sec-ch06-solutions"><span class="header-section-number">6.13</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>عددهای این بخش را برنامهٔ <code>companion/ch06/solutions.py</code> تولید کرده است؛ خروجیِ کاملِ آن و برنامهٔ مثال‌ها در پایانِ همین بخش آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-1" class="quarto-xref">تمرین&nbsp;<span>6.1</span></a>.</strong> بار: خاصیتِ ذره که در میدانِ الکتریکی نیرو می‌گیرد؛ کولن = آمپر × ثانیه. جریان: آهنگِ عبورِ بار؛ آمپر = کولن بر ثانیه. ولتاژ: انرژی به ازای واحدِ بار؛ ولت = ژول بر کولن. مقاومت: نسبتِ ولتاژ به جریان؛ اُهم = ولت بر آمپر. توان: آهنگِ انرژی؛ وات = ژول بر ثانیه = ولت × آمپر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-2" class="quarto-xref">تمرین&nbsp;<span>6.2</span></a>.</strong> قرارداد پیش از کشفِ الکترون گذاشته شد. حرکتِ بارِ منفی به یک سو با حرکتِ بارِ مثبتِ هم‌اندازه به سوی مخالف از نظرِ بارِ عبوری، توان و همهٔ قانون‌های مدار هم‌ارز است؛ پس تا وقتی یک قرارداد را پیوسته به‌کار ببریم، پاسخ‌ها درست است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-3" class="quarto-xref">تمرین&nbsp;<span>6.3</span></a>.</strong> <span class="math inline">\(14.30 \times 6 = 85.8\ \text{kWh}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-4" class="quarto-xref">تمرین&nbsp;<span>6.4</span></a>.</strong> سری: جریان؛ مثال: ماژول‌های یک رشته. موازی: ولتاژ؛ مثال: رشته‌های یک جعبهٔ تجمیع، یا جعبه‌های تجمیعِ یک ورودیِ اینورتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-5" class="quarto-xref">تمرین&nbsp;<span>6.5</span></a>.</strong> هادیِ مسی در دمای ثابت: اُهمی. سلولِ خورشیدی، دیود و قوس: غیرِاُهمی، چون نسبتِ <span class="math inline">\(V/I\)</span> با نقطهٔ کار عوض می‌شود (برای سلول، <a href="#tbl-ch06-pv-load" class="quarto-xref">جدول&nbsp;<span>6.3</span></a>). المانِ فیوز: پیش از گرم شدن تقریباً اُهمی، اما مقاومتش با گرما تند بالا می‌رود و سرانجام ذوب می‌شود؛ فیوز درست به همین غیرِخطی بودن کار می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-6" class="quarto-xref">تمرین&nbsp;<span>6.6</span></a>.</strong> ولت‌متر باید ولتاژِ دو سرِ عنصر را ببیند بی آن‌که جریانِ قابلِ‌توجهی بکشد، پس موازی و با مقاومتِ بسیار بزرگ؛ آمپرمتر باید همهٔ جریانِ مسیر را ببیند بی آن‌که افتِ قابلِ‌توجهی ایجاد کند، پس سری و با مقاومتِ بسیار کوچک. آمپرمتر دو سرِ باتری یعنی اتصالِ کوتاه: جریانِ بسیار بزرگ، سوختنِ فیوزِ ابزار در بهترین حالت، و قوس و آسیب در بدترین.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-7" class="quarto-xref">تمرین&nbsp;<span>6.7</span></a>.</strong> چون تا نور هست ولتاژ هست؛ خاموش شدنِ اینورتر فقط جریان را صفر می‌کند. ولتاژ از <span class="math inline">\(V_\text{mp}\)</span> به <span class="math inline">\(V_\text{oc}\)</span> <strong>بالا</strong> می‌رود (در شرایطِ استاندارد از <span class="ltr" dir="ltr">1091</span> به <span class="ltr" dir="ltr">1297 V</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-8" class="quarto-xref">تمرین&nbsp;<span>6.8</span></a>.</strong> خطای اول مدار را نمی‌بندد و جریانِ خطا تقریباً صفر است، اما قطبِ دیگر را با ولتاژِ کامل نسبت به زمین می‌گذارد؛ خطای دوم روی قطبِ مخالف حلقه را از راهِ زمین می‌بندد و جریانِ خطای بزرگ، قوس و آتش ایجاد می‌کند. <strong>پایشِ عایق</strong> خطای اول را آشکار می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-41" class="quarto-xref">تمرین&nbsp;<span>6.9</span></a>.</strong> نیروی محرکه انرژیِ داده‌شده به هر واحدِ بار درونِ منبع است؛ ولتاژِ پایانه همان منهای افت در مقاومتِ درونی. بی جریان برابرند. باتری و ژنراتور به منبعِ ولتاژ نزدیک‌ترند، سلولِ خورشیدی به منبعِ جریان؛ ترموکوپل منبعِ ولتاژِ بسیار کوچکی است که جریانِ قابلِ‌توجهی نمی‌دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-42" class="quarto-xref">تمرین&nbsp;<span>6.10</span></a>.</strong> در هر دو، مسیرهای نشتیِ بیشتری <strong>موازی</strong> کنارِ هم قرار می‌گیرند: کابلِ بلندتر سطحِ عایقِ بیشتری دارد و آرایهٔ بزرگ‌تر ماژول‌های بیشتری. رسانایی‌های موازی جمع می‌شوند، پس مقاومتِ کل کم می‌شود (<a href="#eq-ch06-parallel" class="quarto-xref">معادلهٔ&nbsp;<span>6.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-43" class="quarto-xref">تمرین&nbsp;<span>6.11</span></a>.</strong> از <span class="math inline">\(i = C\,\mathrm{d}v/\mathrm{d}t\)</span>، تغییرِ ناگهانیِ ولتاژ جریانِ بی‌نهایت می‌خواهد؛ پس خازن پس از جدا شدن از منبع ولتاژش را نگه می‌دارد و فقط از راهِ مقاومتِ تخلیه آهسته خالی می‌شود. پیامد: باید زمانِ تخلیه را صبر کرد و بی‌برقی را آزمود (<a href="#exm-ch06-dclink" class="quarto-xref">مثال&nbsp;<span>6.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-44" class="quarto-xref">تمرین&nbsp;<span>6.12</span></a>.</strong> مقطعِ اقتصادی آن است که در آن سهمِ سالانهٔ سرمایه با ارزشِ انرژیِ تلف‌شده برابر شود. نامناسب وقتی: (۱) افتِ ولتاژ یا ظرفیتِ جریان یا تحملِ اتصالِ کوتاه مقطعِ بزرگ‌تری بخواهد (مدارِ قطعِ <a href="#exm-ch06-trip" class="quarto-xref">مثال&nbsp;<span>6.28</span></a>)؛ (۲) مدار تقریباً جریانی نمی‌برد (مدارِ کنترل و حسگر) و تلفات بی‌اهمیت است؛ همچنین وقتی قیمت‌ها یا عمر نامعلوم‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-9" class="quarto-xref">تمرین&nbsp;<span>6.13</span></a>.</strong> <span class="math inline">\(I = 48/12 = 4\ \text{A}\)</span>؛ <span class="math inline">\(P = 48^2/12 = 192\ \text{W}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-10" class="quarto-xref">تمرین&nbsp;<span>6.14</span></a>.</strong> موازی: <span class="math inline">\(1/R = 1/10 + 1/15 + 1/30 = 6/30\)</span>، <span class="math inline">\(R = 5\ \Omega\)</span>؛ کل <span class="math inline">\(5 + 5 = 10\ \Omega\)</span>؛ <span class="math inline">\(I = 24/10 = 2.4\ \text{A}\)</span>؛ ولتاژِ دو سرِ مجموعهٔ موازی <span class="math inline">\(2.4 \times 5 = 12\ \text{V}\)</span>؛ شاخه‌ها: <span class="math inline">\(1.2\)</span>، <span class="math inline">\(0.8\)</span> و <span class="math inline">\(0.4\ \text{A}\)</span>؛ جمع <span class="math inline">\(2.4\ \text{A}\)</span>، <span class="ltr" dir="ltr">KCL</span> برقرار است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-11" class="quarto-xref">تمرین&nbsp;<span>6.15</span></a>.</strong> <span class="math inline">\(R_{20} = 1.72\times 10^{-8} \times 250/6\times 10^{-6} = 0.7167\ \Omega\)</span>؛ <span class="math inline">\(R_{70} = 0.7167 \times (1 + 0.00393 \times 50) = 0.8575\ \Omega\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-12" class="quarto-xref">تمرین&nbsp;<span>6.16</span></a>.</strong> <span class="ltr" dir="ltr">KCL</span> در گرهِ <span class="math inline">\(x\)</span>: <span class="math inline">\((12 - V_x)/3 + 2 = V_x/6\)</span>؛ ضرب در ۶: <span class="math inline">\(24 - 2V_x + 12 = V_x\)</span>، پس <span class="math inline">\(V_x = 12\ \text{V}\)</span> و جریانِ مقاومتِ <span class="ltr" dir="ltr">3 Ω</span> <strong>صفر</strong> است. تفسیر: منبعِ جریان دقیقاً همان <span class="ltr" dir="ltr">2 A</span> را تأمین می‌کند که <span class="ltr" dir="ltr">6 Ω</span> در <span class="ltr" dir="ltr">12 V</span> می‌کشد؛ منبعِ ولتاژ هیچ جریانی نمی‌دهد. این حالت در پایشِ نیروگاه هم پیش می‌آید: دو منبع «هم‌تراز» که هیچ جریانی میانشان رد و بدل نمی‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-13" class="quarto-xref">تمرین&nbsp;<span>6.17</span></a>.</strong> <span class="math inline">\(V_\text{th} = 24 \times 3/(6 + 3) = 8\ \text{V}\)</span>؛ <span class="math inline">\(R_\text{th} = 6 \parallel 3 = 2\ \Omega\)</span>؛ <span class="math inline">\(P_\text{max} = 8^2/(4 \times 2) = 8\ \text{W}\)</span> در بارِ <span class="ltr" dir="ltr">2 Ω</span>. با <span class="ltr" dir="ltr">8 Ω</span>: <span class="math inline">\(I = 8/10 = 0.8\ \text{A}\)</span>، <span class="math inline">\(P = 0.8^2 \times 8 = 5.12\ \text{W}\)</span>، <span class="math inline">\(\eta = 8/10 = 0.80\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-14" class="quarto-xref">تمرین&nbsp;<span>6.18</span></a>.</strong> <span class="math inline">\(R_\text{s} = (51.2 - 49.6)/80 = 20\ \text{m}\Omega\)</span>؛ <span class="math inline">\(V(150) = 51.2 - 0.02 \times 150 = 48.2\ \text{V}\)</span>؛ تلفاتِ درونی <span class="math inline">\(0.02 \times 150^2 = 450\ \text{W}\)</span>، که باید به‌صورتِ گرما از باتری بیرون برود (فصلِ ۱۹).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-15" class="quarto-xref">تمرین&nbsp;<span>6.19</span></a>.</strong> <span class="math inline">\(R_\text{c} = 2 \times 1.72\times 10^{-8}(1 + 0.00393 \times 10) \times 15/4\times 10^{-6} = 0.1341\ \Omega\)</span>؛ <span class="math inline">\(\Delta V = 2.68\ \text{V}\)</span>، یعنی <span class="ltr" dir="ltr">22.3 %</span> از <span class="ltr" dir="ltr">12 V</span>؛ تلفات <span class="ltr" dir="ltr">53.6 W</span>. نتیجه: در ولتاژِ پایین، همان جریان و طول، افتِ نسبیِ بسیار بزرگی می‌دهد، چون درصدِ افت با <span class="math inline">\(I/V\)</span> متناسب است. سامانه‌های کم‌ولتاژ برای فاصله‌های بلند کابلِ بسیار کلفت می‌خواهند؛ همین دلیلِ ولتاژِ بالای رشته‌های نیروگاهی است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-16" class="quarto-xref">تمرین&nbsp;<span>6.20</span></a>.</strong> <span class="math inline">\(\Delta V_\text{max} = 0.36\ \text{V}\)</span>؛ از <a href="#eq-ch06-area" class="quarto-xref">معادلهٔ&nbsp;<span>6.23</span></a>، <span class="math inline">\(A = 29.8\ \text{mm}^2\)</span>، پس <span class="ltr" dir="ltr">35 mm²</span> با افتِ <span class="ltr" dir="ltr">2.55 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-17" class="quarto-xref">تمرین&nbsp;<span>6.21</span></a>.</strong> استخراج در <a href="#sec-ch06-b-heating" class="quarto-xref"><span>بخش 6.3.6</span></a>: جمله‌های <span class="math inline">\(T\)</span> را یک سو جمع کنید؛ ضریبِ <span class="math inline">\((T - T_\text{a})\)</span> برابرِ <span class="math inline">\(1 - I^2 R_{20}\alpha R_\text{th}\)</span> است و وقتی صفر شود، دمای پایدار وجود ندارد. برای <span class="ltr" dir="ltr">6 mm²</span> مس: <span class="math inline">\(R_{20} = 2.867\ \text{m}\Omega/\text{m}\)</span> و <span class="math inline">\(I_\text{c} = 1/\sqrt{0.002867 \times 0.00393 \times 4.5} = 140.4\ \text{A}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-18" class="quarto-xref">تمرین&nbsp;<span>6.22</span></a>.</strong> <span class="math inline">\(V_\text{oc} = 27 \times 49.90 \times (1 + 0.0027 \times 40) = 1492.8\ \text{V}\)</span>؛ بیشینه <span class="math inline">\(\lfloor 1500/55.29 \rfloor = 27\)</span>؛ حاشیه فقط <span class="ltr" dir="ltr">7 V</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-19" class="quarto-xref">تمرین&nbsp;<span>6.23</span></a>.</strong> <span class="math inline">\(3 \times 13.98 = 41.94\ \text{A}\)</span>، بیش از <span class="ltr" dir="ltr">25 A</span>؛ پس فیوزِ رشته لازم است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-20" class="quarto-xref">تمرین&nbsp;<span>6.24</span></a>.</strong> <span class="math inline">\(\pm(0.002 \times 1076.0 + 0.1) = \pm 2.25\ \text{V}\)</span>. برای روشِ تفاضلی، خطای بدترین حالت <span class="math inline">\(\pm 4.5\ \text{V}\)</span> در برابرِ افتِ <span class="ltr" dir="ltr">14.9 V</span> است: بهتر از ابزارِ مثال، اما هنوز حدودِ ۳۰ درصد؛ و مشکلِ تغییرِ تابش میانِ دو خوانش باقی است. روشِ مقاومتِ حلقه بهتر است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-45" class="quarto-xref">تمرین&nbsp;<span>6.25</span></a>.</strong> <span class="ltr" dir="ltr">6.0 GΩ</span> (نسبتِ عکس با طول: <span class="math inline">\(15 \times 100/250\)</span>). ضخیم‌تر شدنِ عایق: <span class="math inline">\(\ln(4.67/1.13)/\ln(2.9/1.13) = 1.418/0.942 = 1.506\)</span> برابر، با این‌که ضخامت تقریباً دو برابر شده است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-46" class="quarto-xref">تمرین&nbsp;<span>6.26</span></a>.</strong> <span class="math inline">\(R = 100(1 + 0.00385 \times 75) = 128.875\ \Omega\)</span>؛ خروجی <span class="math inline">\(5\,(128.875/228.875 - 0.5) = 315.4\ \text{mV}\)</span>. <span class="ltr" dir="ltr">0.5 Ω</span> سیم معادلِ <span class="math inline">\(0.5/0.385 = 1.30\ ^\circ\text{C}\)</span> خطا (خوانشِ بیشتر از واقع).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-47" class="quarto-xref">تمرین&nbsp;<span>6.27</span></a>.</strong> حلقهٔ چپ: <span class="math inline">\(12 = 3I_a + 6(I_a - I_b)\)</span>؛ حلقهٔ راست: <span class="math inline">\(0 = 6(I_b - I_a) + 2I_b + 4I_b\)</span>. یعنی <span class="math inline">\(9I_a - 6I_b = 12\)</span> و <span class="math inline">\(-6I_a + 12I_b = 0\)</span>؛ پس <span class="math inline">\(I_a = 2I_b\)</span>، <span class="math inline">\(I_b = 1\ \text{A}\)</span>، <span class="math inline">\(I_a = 2\ \text{A}\)</span>؛ ولتاژِ بار <span class="ltr" dir="ltr">4 V</span>. وارسی: <span class="math inline">\(6 \parallel (2 + 4) = 3\ \Omega\)</span>، کلِ <span class="math inline">\(6\ \Omega\)</span>، جریانِ کل <span class="math inline">\(2\ \text{A}\)</span>، ولتاژِ گره <span class="math inline">\(6\ \text{V}\)</span>، جریانِ شاخهٔ بار <span class="math inline">\(6/6 = 1\ \text{A}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-48" class="quarto-xref">تمرین&nbsp;<span>6.28</span></a>.</strong> <span class="math inline">\(E = \tfrac12 \times 0.0047 \times 800^2 = 1504\ \text{J}\)</span>؛ <span class="math inline">\(\tau = 470\ \text{s}\)</span>؛ <span class="math inline">\(t = 470\ln 16 = 1303\ \text{s} \approx 21.7\ \text{min}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-49" class="quarto-xref">تمرین&nbsp;<span>6.29</span></a>.</strong> <span class="math inline">\(\tfrac12 \times 200\times 10^{-6} \times 400^2 = 16\ \text{J}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-50" class="quarto-xref">تمرین&nbsp;<span>6.30</span></a>.</strong> <span class="math inline">\(t = (143 \times 95/12\,000)^2 = 1.28\ \text{s}\)</span>. <span class="math inline">\(A = I\sqrt{t}/k = 20\,000 \times 0.707/143 = 98.9\ \text{mm}^2\)</span>، پس <span class="ltr" dir="ltr">120 mm²</span> (با این شرط که <span class="math inline">\(k\)</span> برای همان عایق و دمای آغاز درست باشد).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-51" class="quarto-xref">تمرین&nbsp;<span>6.31</span></a>.</strong> افت <span class="math inline">\(13.73\ \text{V}\)</span>؛ بوبین <span class="math inline">\(95 - 13.73 = 81.27\ \text{V}\)</span> می‌بیند، بالای <span class="ltr" dir="ltr">80 V</span> اما با حاشیهٔ فقط <span class="ltr" dir="ltr">1.3 V</span>. حاشیهٔ کم یعنی هر خطای فرض (طولِ واقعی، دمای بیشتر، جریانِ هجومیِ بوبین) کار را به شکست می‌کشد؛ <span class="ltr" dir="ltr">4 mm²</span> انتخابِ محتاطانه‌تری است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-52" class="quarto-xref">تمرین&nbsp;<span>6.32</span></a>.</strong> <span class="math inline">\(A^\ast \propto \sqrt{p/c}\)</span>: قیمتِ انرژیِ دو برابر، <span class="math inline">\(342\sqrt{2} = 484\ \text{mm}^2\)</span>؛ هزینهٔ کابلِ دو برابر، <span class="math inline">\(342/\sqrt{2} = 242\ \text{mm}^2\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-53" class="quarto-xref">تمرین&nbsp;<span>6.33</span></a>.</strong> <span class="math inline">\(38 + 0.03125 \times 950 = 67.7\ ^\circ\text{C}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-54" class="quarto-xref">تمرین&nbsp;<span>6.34</span></a>.</strong> رسانایی‌ها <span class="math inline">\(20\)</span> و <span class="math inline">\(13.33\ \text{S}\)</span>؛ سهم‌ها ۶۰ و ۴۰ درصد: <span class="ltr" dir="ltr">150 A</span> و <span class="ltr" dir="ltr">100 A</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-21" class="quarto-xref">تمرین&nbsp;<span>6.35</span></a>.</strong> مس <span class="ltr" dir="ltr">240 mm²</span> (<span class="ltr" dir="ltr">0.83 %</span>)؛ <span class="ltr" dir="ltr">185 mm²</span> با <span class="ltr" dir="ltr">1.08 %</span> کافی نیست. آلومینیوم <span class="ltr" dir="ltr">400 mm²</span> (<span class="ltr" dir="ltr">0.82 %</span>)؛ <span class="ltr" dir="ltr">300 mm²</span> با <span class="ltr" dir="ltr">1.09 %</span> کافی نیست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-22" class="quarto-xref">تمرین&nbsp;<span>6.36</span></a>.</strong> <span class="math inline">\(4215 - 2529 = 1686\ \text{kWh}\)</span> در سال برای هر فیدر؛ <span class="math inline">\(\times 175 = 295\ \text{MWh}\)</span> در سال؛ در ۲۵ سال <span class="ltr" dir="ltr">7.38 GWh</span>. لازم است: هزینهٔ خرید و نصبِ دو کابل، ارزشِ انرژی در طولِ عمر و نرخِ تنزیل (فصلِ ۲۱)، ظرفیتِ جریانِ هر کابل در روشِ نصبِ واقعی، و تأییدِ این‌که دمای <span class="ltr" dir="ltr">50 °C</span> و مدلِ غربالگری صرفه‌جویی را بیش از حد نشان نمی‌دهند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-23" class="quarto-xref">تمرین&nbsp;<span>6.37</span></a>.</strong> <span class="math inline">\(26 \times 41.96 \times (1 - 0.0027 \times 45) = 958\ \text{V}\)</span>؛ حاشیه حدودِ <span class="ltr" dir="ltr">108 V</span>. تقریبی است چون ضریبِ دماییِ <span class="math inline">\(V_\text{oc}\)</span> به‌جای <span class="math inline">\(V_\text{mp}\)</span> به‌کار رفته؛ <span class="math inline">\(V_\text{mp}\)</span> معمولاً تندتر افت می‌کند، پس تخمین <strong>خوش‌بینانه</strong> است و حاشیهٔ واقعی کمتر است. افتِ فیدر هم باید از آن کم شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-24" class="quarto-xref">تمرین&nbsp;<span>6.38</span></a>.</strong> خطِ بارِ <span class="ltr" dir="ltr">40 Ω</span> منحنی را در ناحیهٔ جریانِ ثابت قطع می‌کند: جریان تقریباً <span class="math inline">\(I_\text{sc}\)</span> است اما ولتاژ فقط <span class="ltr" dir="ltr">559 V</span>، پس توان <span class="ltr" dir="ltr">7.81 kW</span>. بهترین مقاومت در این مدل <span class="ltr" dir="ltr">82.6 Ω</span> است، برای همین تابش و دما؛ اینورتر با ردیابی، نقطهٔ بیشینه را پیوسته دنبال می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-25" class="quarto-xref">تمرین&nbsp;<span>6.39</span></a>.</strong> <span class="math inline">\(113 \times 3.44 = 388\ \text{W}\)</span>، ناچیز در برابرِ <span class="ltr" dir="ltr">60 MW</span>. اما خطر در <strong>تمرکزِ</strong> گرما در یک نقطهٔ کوچک و بازخوردِ مثبتِ آن است که به قوسِ سری می‌انجامد؛ معیارِ درست، دمای هر اتصال (بازرسیِ حرارتی) و کیفیتِ نصب است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-26" class="quarto-xref">تمرین&nbsp;<span>6.40</span></a>.</strong> فیدر را جدا، بی‌برق و قفل کنید (فردِ مجاز)؛ مقاومتِ حلقه را با میکرو‌اُهم‌متر و روشِ چهارسیمه اندازه بگیرید و دمای هادی را ثبت کنید. انتظار: حدودِ <span class="ltr" dir="ltr">42.3 mΩ</span> در <span class="ltr" dir="ltr">20 °C</span> (با دادهٔ فلزِ خالص؛ مقدارِ برگهٔ دادهٔ کابل کمی متفاوت است)، یعنی <span class="ltr" dir="ltr">423 mV</span> با جریانِ آزمونِ <span class="ltr" dir="ltr">10 A</span>. سپس افت را از <span class="math inline">\(R_\text{c}I\)</span> و دمای کار حساب کنید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-27" class="quarto-xref">تمرین&nbsp;<span>6.41</span></a>.</strong> اتصال‌دهنده‌های رشته (هر رشته را از شینه جدا می‌کنند، فقط بی‌بار)؛ فیوزهای <span class="math inline">\(F_k\)</span> (رشته از شینه، در برابرِ اضافه‌جریان و برای جداسازیِ بی‌بار)؛ <span class="math inline">\(Q_1\)</span> (فیدر از جعبهٔ تجمیع)؛ <span class="math inline">\(Q_2\)</span> (فیدر از اینورتر). با <span class="math inline">\(Q_2\)</span> باز: همهٔ رشته‌ها، کابل‌هایشان، شینه‌ها، <span class="math inline">\(Q_1\)</span> و فیدر تا <span class="math inline">\(Q_2\)</span> همچنان برق‌دارند؛ و سمتِ اینورترِ <span class="math inline">\(Q_2\)</span> ممکن است از خازن‌های ورودیِ اینورتر برای مدتی ولتاژ داشته باشد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-28" class="quarto-xref">تمرین&nbsp;<span>6.42</span></a>.</strong> معیارها: هشدارِ «برق‌دار حتی پس از باز کردنِ کلید، تا وقتی نور هست»؛ بیشینهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span> مدار؛ شناسهٔ یکتای جعبه و ارجاع به نقشه؛ هشدارِ «اتصال‌دهنده و فیوز را زیرِ بار جدا نکنید»؛ نمادِ هشدارِ برق؛ زبانِ قابلِ فهم برای کارکنانِ محل؛ ماندگاری در برابرِ آفتاب و گرما. متنِ دقیق از استانداردِ حاکم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-40" class="quarto-xref">تمرین&nbsp;<span>6.43</span></a>.</strong> <span class="math inline">\(P = 343.2 \times 1.0303 \times 0.85 = 300.6\ \text{kW}\)</span>؛ <span class="math inline">\(I = 300.6/1.091 = 275.5\ \text{A}\)</span> (<a href="#exm-ch06-plantp-mid" class="quarto-xref">مثال&nbsp;<span>6.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-55" class="quarto-xref">تمرین&nbsp;<span>6.44</span></a>.</strong> <span class="ltr" dir="ltr">6 mm²</span> و <span class="ltr" dir="ltr">240 mm²</span>: <span class="math inline">\(0.29 + 0.74 = 1.03\,\%\)</span>؛ <span class="ltr" dir="ltr">6 mm²</span> و <span class="ltr" dir="ltr">400 mm²</span>: <span class="math inline">\(0.29 + 0.45 = 0.74\,\%\)</span> ِ انرژیِ <span class="ltr" dir="ltr">DC</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-56" class="quarto-xref">تمرین&nbsp;<span>6.45</span></a>.</strong> جعبهٔ سوم (<span class="ltr" dir="ltr">0.08 MΩ</span>) بیش از ده برابر کمتر از بقیه است. مقاومتِ موازیِ کل: <span class="math inline">\(1/(1/1.4 + 1/1.5 + 1/0.08 + 1/1.3 + 1/1.6 + 1/1.4) \approx 62.5\ \text{k}\Omega\)</span>؛ بی جعبهٔ سوم حدودِ <span class="math inline">\(287\ \text{k}\Omega\)</span>. پس یک جعبه بیشترِ نشتی را می‌سازد. قدمِ بعدی: بازرسیِ آن جعبه (ورودِ آب، اتصال‌دهنده، کابل) و اندازه‌گیریِ رشته به رشتهٔ آن، توسطِ فردِ مجاز و در حالتِ بی‌برق.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-57" class="quarto-xref">تمرین&nbsp;<span>6.46</span></a>.</strong> <span class="math inline">\(\mathrm{d}B/\mathrm{d}t = 2\times 10^{-7} \times 3\times 10^{10}/100 = 60\ \text{T/s}\)</span>؛ <span class="math inline">\(v = 2 \times 60 = 120\ \text{V}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-58" class="quarto-xref">تمرین&nbsp;<span>6.47</span></a>.</strong> روشِ مرتبهٔ اول: نصف شدنِ گام، نصف شدنِ خطا؛ پیش‌بینی <span class="math inline">\(-0.00336\ \text{V}\)</span>. برنامه همین را می‌دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-29" class="quarto-xref">تمرین&nbsp;<span>6.48</span></a>.</strong> <span class="math inline">\(I = 16 \times 13.11 = 209.76\ \text{A}\)</span>؛ <span class="math inline">\(\Delta V_\text{max} = 10.91\ \text{V}\)</span>؛ <span class="math inline">\(A_\text{min} = 145.9\ \text{mm}^2\)</span>، پس <span class="ltr" dir="ltr">150 mm²</span>، با افتِ <span class="ltr" dir="ltr">10.61 V</span> (<span class="ltr" dir="ltr">0.97 %</span>) و تلفاتِ <span class="ltr" dir="ltr">2.23 kW</span>. معیارِ برگه: داده‌ها با برچسب، رابطه‌ها، گام‌ها با یکا، وارسیِ ابعادی، نتیجهٔ کد و فهرستِ آنچه کم است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-30" class="quarto-xref">تمرین&nbsp;<span>6.49</span></a>.</strong> معیارها: حالتِ مرجعِ دستی (مثلِ <span class="ltr" dir="ltr">10 A</span>، <span class="ltr" dir="ltr">50 m</span>، <span class="ltr" dir="ltr">2.5 mm²</span> → <span class="ltr" dir="ltr">6.88 V</span>) خطاهای ضریب و یکا را می‌گیرد؛ جریانِ صفر → افتِ صفر (حالتِ مرزی)؛ طولِ صفر → افتِ صفر؛ سطحِ صفر یا منفی → خطا؛ جریانِ منفی → خطا؛ آزمونِ وابستگی به دما (افت در <span class="ltr" dir="ltr">70 °C</span> بیشتر از <span class="ltr" dir="ltr">20 °C</span>) خطای استفادهٔ نکردن از دما را می‌گیرد؛ آزمونِ «نسبتِ آلومینیوم به مس = <span class="math inline">\(\rho_\text{Al}/\rho_\text{Cu}\)</span>» خطای جنس را.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-31" class="quarto-xref">تمرین&nbsp;<span>6.50</span></a>.</strong> <span class="math inline">\(V_\text{oc}\)</span> هر ماژول در <span class="ltr" dir="ltr">−25 °C</span>: <span class="math inline">\(49.90 \times 1.135 = 56.64\ \text{V}\)</span>؛ <span class="math inline">\(\lfloor 1500/56.64 \rfloor = 26\)</span> ماژول (<span class="ltr" dir="ltr">1472.5 V</span>)؛ <span class="math inline">\(V_\text{mp}\)</span> در <span class="ltr" dir="ltr">75 °C</span>: <span class="math inline">\(26 \times 41.96 \times 0.865 = 943.7\ \text{V} &gt; 850\ \text{V}\)</span>. با یادآوریِ تقریبی بودنِ ضریب (<a href="#exr-ch06-23" class="quarto-xref">تمرین&nbsp;<span>6.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-32" class="quarto-xref">تمرین&nbsp;<span>6.51</span></a>.</strong> (۱) مقاومتِ ویژهٔ <strong>مس</strong> برای کابلِ آلومینیومی (کمتر از واقع، ضریبِ <span class="ltr" dir="ltr">0.61</span>)؛ (۲) سطح به میلی‌مترِ مربع به‌جای مترِ مربع (ضریبِ <span class="math inline">\(10^{-6}\)</span>)؛ (۳) فقط یک هادی (ضریبِ <span class="ltr" dir="ltr">0.5</span>)؛ (۴) دمای <span class="ltr" dir="ltr">20 °C</span> <strong>محافظه‌کارانه نیست</strong>، خوش‌بینانه است: هادیِ گرم مقاومتِ بیشتری دارد (ضریبِ <span class="ltr" dir="ltr">0.89</span>). پاسخِ درست <span class="ltr" dir="ltr">14.92 V</span> است، نه <span class="math inline">\(4\times 10^{-6}\)</span> ولت؛ وارسیِ مرتبهٔ بزرگی این را فوراً نشان می‌داد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-33" class="quarto-xref">تمرین&nbsp;<span>6.52</span></a>.</strong> معیارها: مطابقتِ شناسه و برگهٔ داده با سفارش؛ ردهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span> (≥ <span class="ltr" dir="ltr">1500 V</span>) و جریانِ کلید، فیوز و شینه (<a href="#sec-ch06-c-isolation" class="quarto-xref"><span>بخش 6.4.3</span></a>)؛ نوعِ فیوز <span class="ltr" dir="ltr">DC</span> خورشیدی و اندازه‌اش در پنجرهٔ مجاز (<a href="#exm-ch06-fuse" class="quarto-xref">مثال&nbsp;<span>6.42</span></a>)؛ برچسب‌های هشدار و قطبیت (<a href="#sec-ch06-c-labels" class="quarto-xref"><span>بخش 6.4.9</span></a>)؛ سالم بودنِ عایق‌ها، درزگیرها و بدنه (آسیبِ حمل، ورودِ آب)؛ نوعِ اتصال‌دهنده‌های ورودی هم‌خوان با کابل‌های رشته (<a href="#sec-ch06-c-connectors" class="quarto-xref"><span>بخش 6.4.5</span></a>)؛ گشتاورِ اتصال‌های پیچی با سندِ کارخانه؛ برق‌گیر و اتصالِ زمینِ حفاظتی؛ مدارکِ آزمونِ کارخانه (فصلِ ۴۰).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-34" class="quarto-xref">تمرین&nbsp;<span>6.53</span></a>.</strong> ۲ رشته: جریانِ برگشتیِ بیشینه <span class="ltr" dir="ltr">13.98 A</span>، کمتر از <span class="ltr" dir="ltr">25 A</span>، پس با عددهای این فصل فیوزِ رشته از نظرِ جریانِ برگشتی لازم نیست (حکمِ نهایی با استاندارد). ۲۴ رشته: <span class="ltr" dir="ltr">321.5 A</span>، فیوز لازم است. پایشِ عایق در هر دو مهم است، اما در جعبهٔ ۲۴ رشته‌ای، گسترهٔ کابل و تعدادِ اتصال‌ها بیشتر است، پس احتمالِ خطای عایق و انرژیِ در دسترس برای قوسِ خطای دوم بیشتر است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-59" class="quarto-xref">تمرین&nbsp;<span>6.54</span></a>.</strong> از <a href="#eq-ch06-rc-time" class="quarto-xref">معادلهٔ&nbsp;<span>6.19</span></a>: <span class="math inline">\(R \le 300/(0.01 \ln 22) = 9705\ \Omega\)</span>. توانِ پیوسته <span class="math inline">\(1100^2/9705 = 124.7\ \text{W}\)</span> (در برابرِ <span class="ltr" dir="ltr">24.2 W</span> برای <span class="ltr" dir="ltr">50 kΩ</span>). مصالحه: تخلیهٔ سریع‌تر یعنی تلفاتِ دائمیِ بیشتر و گرمای بیشتر در اینورتر در همهٔ ساعت‌های کار؛ برخی طرح‌ها به‌جای مقاومتِ دائمی، مدارِ تخلیهٔ فعال دارند که فقط پس از قطع وصل می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-60" class="quarto-xref">تمرین&nbsp;<span>6.55</span></a>.</strong> جریانِ هم‌زمان <span class="ltr" dir="ltr">15 A</span>؛ افتِ مجاز <span class="math inline">\(93.5 - 77 = 16.5\ \text{V}\)</span>؛ <span class="math inline">\(A \ge 2\rho(30)\,L\,I/\Delta V = 8.13\ \text{mm}^2\)</span>، پس <span class="ltr" dir="ltr">10 mm²</span>. راهِ دیگر: کابلِ جدا برای هر کلید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-35" class="quarto-xref">تمرین&nbsp;<span>6.56</span></a>.</strong> معیارها: دفاع با سه عدد (افت در برابرِ هدف، صرفه‌جوییِ انرژی، حاشیهٔ پوششِ ولتاژ) و دو شرط (هدفِ <span class="ltr" dir="ltr">1 %</span> و ظرفیتِ جریان). داده‌های برگرداننده: هدفِ افتِ شل‌تر (مالک)، هزینهٔ بالای کابلِ کلفت یا ارزشِ پایینِ انرژی (مدلِ مالی)، محدودیتِ فضای کانال یا اتصال‌دهندهٔ ورودیِ اینورتر برای <span class="ltr" dir="ltr">400 mm²</span> (سازندهٔ اینورتر، طراحِ کابل)، قیمتِ نسبیِ مس و آلومینیوم یا خطرِ اتصالِ آلومینیوم (تأمین‌کننده، طراح).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-36" class="quarto-xref">تمرین&nbsp;<span>6.57</span></a>.</strong> در <span class="ltr" dir="ltr">1000 V</span> و <span class="ltr" dir="ltr">−10 °C</span>: ۱۸ ماژول، <span class="math inline">\(V_\text{mp} = 755.3\ \text{V}\)</span>؛ برای <span class="ltr" dir="ltr">343.2 kW</span>، <span class="math inline">\(I = 454.4\ \text{A}\)</span>؛ تلفاتِ همان فیدر <span class="ltr" dir="ltr">9.79 kW</span> یعنی <span class="ltr" dir="ltr">2.85 %</span> (دو برابر و کمی بیشتر)؛ رشته‌های کلِ نیروگاه ۶۰۶۱ به‌جای ۴۱۹۶. پیامدها: کابلِ کلفت‌تر یا تلفاتِ بیشتر، رشته و فیوز و اتصال‌دهندهٔ بیشتر (نزدیکِ ۴۴ درصد بیشتر)، جعبهٔ تجمیع یا ورودیِ بیشتر، نصبِ پرکارتر؛ در عوض ردهٔ ولتاژِ تجهیزات پایین‌تر و گاهی ارزان‌تر. این همان دلیلی است که نیروگاه‌ها به <span class="ltr" dir="ltr">1500 V</span> رفته‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-37" class="quarto-xref">تمرین&nbsp;<span>6.58</span></a>.</strong> معیارها: طراحی: مجری طراحِ پیمانکار، پاسخ‌گو مالک، تأییدکنندهٔ بیرونی طراحِ دارای صلاحیت/نظامِ مهندسی (<span class="ltr" dir="ltr">P-004</span>)؛ تجهیز: گواهیِ آزمونِ نوعیِ سازنده و بازرسِ کارخانه؛ نصب: بازرس؛ برق‌دار کردن: مالک با مجوزِ داخلی و، در مرزِ شبکه، بهره‌بردارِ شبکه (فصلِ ۵۰)؛ کار روی سمتِ <span class="ltr" dir="ltr">DC</span>: فقط فردِ مجاز با مجوزِ کار (<span class="ltr" dir="ltr">P-005</span>)، طبقِ رویهٔ کارفرما و مقرراتِ کار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-38" class="quarto-xref">تمرین&nbsp;<span>6.59</span></a>.</strong> نادرست: اگر اینورتر خراب شود و جریان نکشد، جریانِ رشته صفر می‌شود، نه بیشتر؛ و رشته به‌تنهایی بیش از <span class="math inline">\(I_\text{sc}\)</span> نمی‌دهد که فقط <span class="ltr" dir="ltr">6.6 %</span> بالای جریانِ کار و پایینِ فیوزِ <span class="ltr" dir="ltr">25 A</span> است. فیوزِ رشته در برابرِ <strong>جریانِ برگشتیِ رشته‌های دیگر</strong> هنگامِ خطا در همان رشته حفاظت می‌کند (<a href="#exm-ch06-backfeed" class="quarto-xref">مثال&nbsp;<span>6.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-39" class="quarto-xref">تمرین&nbsp;<span>6.60</span></a>.</strong> قطعِ یک رشته از ۲۴: <span class="math inline">\(1/24 = 4.17\,\%\)</span>؛ پس <span class="ltr" dir="ltr">2 %</span> با قطعِ کاملِ یک رشته نمی‌خواند. فرضیه‌ها: (الف) گردوغبار یا سایهٔ بیشتر روی آن بلوک: بازدیدِ چشمی و مقایسهٔ جریانِ رشته‌ها با آمپرمترِ انبریِ <span class="ltr" dir="ltr">DC</span> (فردِ مجاز)؛ (ب) اتصالِ پرمقاومت در فیدر یا شینه: بازرسیِ حرارتی و، در حالتِ بی‌برق، مقاومتِ حلقه؛ (ج) ناهمسانی یا افتِ کیفیتِ چند ماژول: جریانِ تک‌تکِ رشته‌ها و منحنیِ جریان–ولتاژ (فصلِ ۵۲)؛ (د) خطای حسگرِ پایش: مقایسه با اندازه‌گیریِ مستقل. خودتان: تحلیلِ داده‌های پایش (فصلِ ۳۷) و برنامه‌ریزیِ آزمون؛ فقط فردِ مجاز: هر اندازه‌گیری روی تجهیزِ برق‌دار و هر جداسازی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-61" class="quarto-xref">تمرین&nbsp;<span>6.61</span></a>.</strong> نادرست: با ۱۰۹٬۰۹۶ ماژولِ موازی، حتی اگر هر ماژول <span class="ltr" dir="ltr">1 GΩ</span> عایق داشته باشد، مقاومتِ کل حدودِ <span class="ltr" dir="ltr">9.2 kΩ</span> است (<a href="#exm-ch06-insulation" class="quarto-xref">مثال&nbsp;<span>6.8</span></a>). عددِ کل فقط وقتی معنا دارد که با مقدارِ موردِ انتظار برای همان اندازه و همان شرایطِ رطوبت مقایسه شود. برای قضاوت: اندازه‌گیریِ بخش‌به‌بخش (هر اینورتر، هر جعبهٔ تجمیع) و مقایسهٔ بخش‌ها با هم و با مقدارِ موردِ انتظار، با ثبتِ رطوبت و زمان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch06-62" class="quarto-xref">تمرین&nbsp;<span>6.62</span></a>.</strong> صرفه‌جویی حدودِ <span class="ltr" dir="ltr">34.6 kWh</span> در سال برای هر رشته و <span class="ltr" dir="ltr">145 MWh</span> برای کلِ نیروگاه. روش: <span class="math inline">\(K\)</span> ِ کابلِ رشته را از تلفاتِ سالانه بسازید (<span class="math inline">\(103.9 \times 4\)</span>)، هزینهٔ نصب‌شدهٔ هر میلی‌مترِ مربع برای <span class="ltr" dir="ltr">140 m</span> هادی و ضریبِ سالانه‌کردن را بگذارید و <span class="math inline">\(A^\ast\)</span> را از <a href="#eq-ch06-kelvin" class="quarto-xref">معادلهٔ&nbsp;<span>6.24</span></a> بیابید، سپس اندازه‌های استانداردِ نزدیک را مقایسه کنید. داده‌های کم: قیمتِ کابل‌ها (تأمین‌کننده)، ارزشِ انرژی در طولِ عمر (مدلِ مالی، فصلِ ۲۱)، طولِ واقعیِ کابل‌ها (جانمایی، فصلِ ۱۴)، سازگاریِ اتصال‌دهندهٔ ماژول با <span class="ltr" dir="ltr">6 mm²</span> (سازندهٔ ماژول و اتصال‌دهنده)، و اثر بر جعبهٔ تجمیع و نصب (پیمانکار).</p>
</div>
<section id="sec-ch06-examples-out" class="level3" data-number="6.13.1">
<h3 data-number="6.13.1" class="anchored" data-anchor-id="sec-ch06-examples-out"><span class="header-section-number">6.13.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>مثال‌های فصل</strong> (<code>companion/ch06/examples.py</code>):</p>
<pre class="text"><code>E01 charge in 1 h at 13.11 A: Q = 47,196 C; electrons = Q/e = 2.946e+23
E02 drift speed, 13.11 A in 4 mm2 copper: v = I/(n e A) = 2.409e-04 m/s =
    0.241 mm/s; time to cross 1 m = 1.15 h
E03 energy to move 47,196 C through 1091.0 V: W = QV = 51.49 MJ = 14.30 kWh (=
    one hour of a 14.30 kW string)
E05 100 m of 4 mm2 copper at 20 C: R = 0.430 ohm; same in aluminium: 0.705 ohm
E06 equal resistance: A_Al/A_Cu = 1.640; mass_Al/mass_Cu = 1.640 x 2.7/8.96 =
    0.494
E08 string power at STC: 1091.0 V x 13.11 A = 14.30 kW
E09 3 A in 4 ohm: P = 36 W; at 6 A: 144 W
E11 parallel 4, 6, 12 ohm = 2.000 ohm; series = 22 ohm; divider 12 V over 4 +
    8 ohm -&gt; 8.00 V across 8 ohm
E12 combiner busbar: 24 x 13.11 A = 314.64 A
E13 node voltage V_x = 80/13 = 6.1538 V; I1 = 1.9231 A, I3 = -0.3846 A, I2 =
    1.5385 A; KCL I1 + I3 - I2 = 6.7e-16
E14 Thevenin: V_th = 6.000 V, R_th = 2.0000 ohm; with 4 ohm load: I = 1.000 A,
    V = 4.000 V
E14 check on the full circuit with the 4 ohm load: V = 4.000 V
E15 R_L = 2 ohm: I = 1.500 A, P_load = 4.500 W, efficiency = 0.50
E15 R_L = 18 ohm: I = 0.300 A, P_load = 1.620 W, efficiency = 0.90
E16 battery: R_s = (12.6 - 11.9)/50 = 14 mOhm; terminal voltage at 200 A =
    9.80 V
E17 string into 80 ohm: V = 1040.8 V, I = 13.01 A, P = 13.54 kW
E17 string into 40 ohm: V = 558.9 V, I = 13.97 A, P = 7.81 kW
E17 model maximum power: 13.56 kW at 1058 V (datasheet 26 x 550 W = 14.30 kW);
    best resistor = 82.6 ohm
E18 feeder: loop R = 0.04741 ohm; drop = 14.92 V (1.37 %); loss = 4694 W
E19 1 % drop needs 328.2 mm2 Al -&gt; 400 mm2; copper needs 199.6 mm2 -&gt; 240 mm2
E20 240 mm2 Al: energy through feeder 568,031 kWh/yr, lost 4,215 kWh/yr = 0.74
    % (peak-hour loss fraction 1.37 %)
E20 400 mm2 Al: energy through feeder 568,031 kWh/yr, lost 2,529 kWh/yr = 0.45
    % (peak-hour loss fraction 0.82 %)
E20 data: Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS);
    assumptions: I proportional to GHI, PR_dc = 0.85, conductor at 50 C all
    year (conservative)
E21 4 mm2 Cu: R20 = 4.30 mOhm/m; R_th = 1/(h pi d) = 1/(10.0 x pi x 0.006) =
    5.31 K m/W
E21 I = 14 A, T_a = 30 C: one-step estimate 34.6 C, exact 34.7 C
E21 I = 40 A, T_a = 30 C: one-step estimate 67.9 C, exact 74.3 C
E21 I = 60 A, T_a = 50 C: one-step estimate 141.8 C, exact 185.6 C
E22 runaway current of the linear model: I_c = 1/sqrt(R20 alpha R_th) = 105.6
    A
E23 voltmeter loading: 10 MOhm -&gt; 5.714 V; 1 MOhm -&gt; 4.000 V; true 6.000 V
E24 meter +-(0.5 % + 2 digits), 1 V resolution, reading 1076 V: +-7.4 V;
    difference of two such readings: +-14.8 V vs a drop of 14.9 V
E25 ammeter burden: 1.5 V into 1 ohm: ideal 1.50 A; with 0.1 ohm meter 1.364 A
E26 backfeed into one faulted string from the other 23: 23 x 13.98 = 321.5 A
    vs module maximum series fuse 25 A
E26 two strings in parallel: backfeed = 1 x 13.98 = 13.98 A (below 25 A)
E26 three strings: backfeed = 2 x 13.98 = 27.96 A (above 25 A)
E28 V_oc per module at -20 C = 49.9 x (1 + -0.0027 x (-20 - 25)) = 55.9628 V;
    max modules for 1500 V = 26
E28 V_oc per module at -10 C = 49.9 x (1 + -0.0027 x (-10 - 25)) = 54.6155 V;
    max modules for 1500 V = 27
E29 V_mp of 26 modules at 70 C (V_oc coefficient used as an approximation) =
    958.4 V
E30 fuse lower bound with an assumed factor 1.5: 1.5 x 13.98 = 20.97 A -&gt; 25 A
    fuse (&lt;= module maximum series fuse 25 A)
E31 connector contact 0.5 mOhm at 13.11 A: 0.086 W
E31 connector contact 20.0 mOhm at 13.11 A: 3.437 W
E32 strings = ceil(60 MWp / (26 x 550 W)) = 4196; modules = 109,096; DC
    capacity = 60.003 MWp; combiner boxes = ceil(4196/24) = 175
E31 connector pairs in the array (26 + 1 per string) ~ 113,292; 0.1 % degraded
    = 113
E32 if every combiner feeder were like E18: 175 x 4.69 kW = 821 kW at STC</code></pre>
<p><strong>مثال‌های افزوده</strong> (<code>companion/ch06/examples2.py</code>):</p>
<pre class="text"><code>== ex_spectrum
silver             rho = 1.59e-08 ohm m
copper             rho = 1.72e-08 ohm m
aluminium          rho = 2.82e-08 ohm m
iron               rho = 9.70e-08 ohm m
stainless steel    rho = 6.90e-07 ohm m
nichrome           rho = 1.10e-06 ohm m
sea water          rho = 2.00e-01 ohm m
intrinsic silicon  rho = 2.30e+03 ohm m
glass              rho = 1.00e+12 ohm m
PVC                rho = 1.00e+13 ohm m
XLPE               rho = 1.00e+16 ohm m
ratio XLPE / copper = 10^23.8
== ex_insulation
100 m PV cable, rho_ins = 1e13 ohm m (assumed), r1 = 1.13 mm, r2 = 2.9 mm:
    R_ins = 15.0 GOhm
modules dry: 1000 MOhm each (assumed); 4368 modules on one inverter -&gt; 228.9
    kOhm; whole plant (109,096) -&gt; 9.17 kOhm
modules wet morning: 50 MOhm each (assumed); 4368 modules on one inverter -&gt;
    11.4 kOhm; whole plant (109,096) -&gt; 0.46 kOhm
== ex_blocking_diode
blocking diode, forward drop 0.7 V at 13.11 A: 9.18 W per string
4196 strings: 38.5 kW = 0.064 % of the string voltage
diode current ratio for +59.2 mV: 10.02
== ex_energy
P(t) = 14.30 kW sin(pi (t - 6)/12), 06:00 to 18:00
exact integral = 14.30 x 24/pi = 109.244 kWh
hourly samples: left rectangles 108.619, trapezoid 108.619, Simpson 109.247
    kWh
errors: rectangles -0.625, trapezoid -0.625, Simpson +0.0029 kWh
data pack summer day, one string, screening model: 106.9 kWh (sum of hourly
    means x 1 h)
== ex_bridge
T =   0 C: R =  100.00 ohm, output    0.00 mV, linear model   0.00 mV
T =  25 C: R =  109.62 ohm, output  114.79 mV, linear model 120.31 mV
T =  50 C: R =  119.25 ohm, output  219.50 mV, linear model 240.62 mV
T = 100 C: R =  138.50 ohm, output  403.56 mV, linear model 481.25 mV
== ex_mesh
mesh equations: 6 Ia - 4 Ib = 10 ; -4 Ia + 7 Ib = -5
Ia = 1.9231 A, Ib = 0.3846 A; I2 = Ia - Ib = 1.5385 A; V_x = 4 (Ia - Ib) =
    6.1538 V
superposition: 10 V alone -&gt; 4.6154 V; 5 V alone -&gt; 1.5385 V; sum = 6.1538 V
== ex_racks
3 racks, EMF 1331.2 V, internal 50 mOhm (assumed), cables 5/10/20 mOhm, load
    300 A
bus voltage = 1325.09 V
rack 1: R = 55 mOhm, I =  111.0 A (37.0 %)
rack 2: R = 60 mOhm, I =  101.8 A (33.9 %)
rack 3: R = 70 mOhm, I =   87.2 A (29.1 %)
KCL: sum = 300.00 A
== ex_dclink
DC-link 10 mF at 1100 V (assumed): E = 6050 J
bleeder 50 kOhm: tau = RC = 500 s; time to 50 V = tau ln(1100/50) = 1546 s =
    25.8 min
feeder loop inductance (180 m, 50 mm spacing, r = 8.74 mm): L = 126 uH; energy
    at 314.64 A = 6.2 J
bench RC: 1000 uF, 10 kOhm, tau = 10 s; from 9 V: 5 s -&gt; 5.46 V, 10 s -&gt; 3.31
    V, 20 s -&gt; 1.22 V, 30 s -&gt; 0.45 V
== ex_euler
Euler, C dv/dt = -v/R, 9 V, tau = 10 s, value at t = 30 s
dt =  5.0 s: 0.14062 V, error -0.30746 V
dt =  2.0 s: 0.31666 V, error -0.13142 V
dt =  1.0 s: 0.38152 V, error -0.06656 V
dt =  0.5 s: 0.41463 V, error -0.03346 V
dt =  0.1 s: 0.44137 V, error -0.00672 V
exact: 0.44808 V
== ex_fault
PV string short circuit: 13.98 A; 24 strings: 335.5 A
battery rack (assumed EMF 1331.2 V, 50 mOhm + 5 mOhm cable): 24.2 kA
adiabatic k (90 -&gt; 250 C): copper 143.0, aluminium 93.2 A s^0.5/mm2; copper 70
    -&gt; 160 C: 115.0
240 mm2 Al withstands 24.2 kA for 0.85 s and 10 kA for 5.0 s
== ex_transient
4 mm2 cable per metre: C_th = copper 13.8 + insulation 42.6 = 56.4 J/(K m)
    (insulation c_v 1.9e6 J/(m3 K), assumed)
R_th = 5.31 K m/W; tau = R_th C_th = 299 s = 5.0 min
step to 40 A from 30 C: final 74.3 C; after one tau about 58.0 C; after 3 tau
    72.1 C
== ex_celltemp
data: Plant P Reference Data Pack 1.0.0, scenario S0 (no-BESS); T_cell = T_air
    + 25/800 G (NOCT 45 C)
daylight hours: 4569; coldest lit hour 2023-12-30 07:00:00+04:00: air -3.9 C,
    G 18 W/m2, cell -3.3 C
hottest cell hour 2023-07-09 12:00:00+04:00: air 39.4 C, G 1002 W/m2, cell
    70.7 C
highest string V_oc in the year (26 modules): 1396.7 V; 27 modules: 1450.4 V
hours with GHI above 1000 W/m2: 17
caution: at sunrise V_oc is lower than this model says (low irradiance) and
    cells can be colder than air on clear nights; chapter 10 refines this
== ex_kelvin
K = 4215 kWh x 240 mm2 = 1,011,600 kWh mm2/yr; energy value 0.05 units/kWh;
    conductor 0.015 units/(mm2 m) x 360 m; annuity 0.08 (all fictional)
optimum A* = sqrt(0.05 x 1,011,600 / (0.08 x 5.4)) = 342 mm2
 120 mm2: capital    51.8 + losses   421.5 =   473.3 units/yr
 150 mm2: capital    64.8 + losses   337.2 =   402.0 units/yr
 185 mm2: capital    79.9 + losses   273.4 =   353.3 units/yr
 240 mm2: capital   103.7 + losses   210.8 =   314.4 units/yr
 300 mm2: capital   129.6 + losses   168.6 =   298.2 units/yr
 400 mm2: capital   172.8 + losses   126.5 =   299.2 units/yr
 500 mm2: capital   216.0 + losses   101.2 =   317.2 units/yr
 630 mm2: capital   272.2 + losses    80.3 =   352.4 units/yr
== ex_trip
110 V DC system: battery at end of discharge 93.5 V, coil 5 A, needs &gt;= 77 V,
    route 250 m one way, copper at 30 C (all assumed)
2.5 mm2: loop R 3.575 ohm, drop 17.88 V, coil sees 75.62 V TOO LOW
4.0 mm2: loop R 2.234 ohm, drop 11.17 V, coil sees 82.33 V OK
6.0 mm2: loop R 1.490 ohm, drop  7.45 V, coil sees 86.05 V OK
== ex_dcbudget
string cable 4 mm2 Cu, 70 m one way: loop 0.6730 ohm; STC loss 115.7 W = 0.81
    %; annual 103.9 kWh = 0.44 %
string cable 6 mm2 Cu, 70 m one way: loop 0.4487 ohm; STC loss 77.1 W = 0.54
    %; annual 69.3 kWh = 0.29 %
feeder 240 mm2 Al: STC 1.37 %; annual 0.74 %
feeder 400 mm2 Al: STC 0.82 %; annual 0.45 %
base case (4 mm2 + 240 mm2): STC 2.18 %, annual 1.18 % of DC energy
plant DC energy (screening): 99.3 GWh/yr; loss 1173 MWh/yr
== ex_lightning
lightning current 30 kA rising in 1 us (illustrative), straight channel 50 m
    away: dB/dt = 2e-7 x (dI/dt) / d
dB/dt = 120 T/s
loop area  10.0 m2: induced peak about    1200 V
loop area   1.0 m2: induced peak about     120 V
loop area   0.1 m2: induced peak about      12 V</code></pre>
<p><strong>راه‌حل‌های عددی</strong> (<code>companion/ch06/solutions.py</code>):</p>
<pre class="text"><code>P03 energy: 14.30 kW x 6 h = 85.8 kWh
P09 48 V into 12 ohm: I = 4.0 A, P = 192 W
P10 10||15||30 = 5.00 ohm; total = 10.00 ohm; I = 2.40 A; branch currents
    1.20, 0.80, 0.40 A (V across = 12.00 V)
P11 250 m of 6 mm2 Cu: R20 = 0.7167 ohm, R70 = 0.8575 ohm
P12 node voltage = 12.0000 V; current in the 3 ohm resistor = 0.0000 A
P13 V_th = 8.000 V, R_th = 2.0000 ohm; P_max = V_th^2/(4 R_th) = 8.000 W
P13 with 8 ohm: I = 0.800 A, P = 5.120 W, efficiency = 0.80
P14 R_s = 20.0 mOhm; V(150 A) = 48.20 V; internal loss = 450 W
P15 loop R = 0.1341 ohm; drop = 2.681 V = 22.3 %; loss = 53.6 W
P16 area for 3 % = 29.79 mm2 -&gt; 35 mm2 (drop 2.55 %)
P17 6 mm2 Cu: R20 = 2.867 mOhm/m; I_c = 140.4 A
P18 V_oc 27 modules at -15 C = 1492.8 V; max modules for 1500 V at -15 C = 27
P19 4 strings: backfeed = 3 x 13.98 = 41.94 A vs 25 A
P20 +-(0.2 % x 1076.0 + 1 x 0.1) = +-2.25 V
P21 see feeder_report: Cu 185 mm2 -&gt; 1.08 %, Cu 240 mm2 -&gt; 0.83 %; Al 300 -&gt;
    1.09 %, Al 400 -&gt; 0.82 %
P22 saving per feeder = 1686 kWh/yr; x 175 = 295 MWh/yr; over 25 years = 7.38
    GWh
P23 V_mp(70 C) ~ 958 V vs assumed MPPT minimum 850 V: margin 108 V
P24 40 ohm: 559 V, 13.97 A, 7.81 kW; best resistor 82.6 ohm (examples E17)
P25 113 degraded connectors x 3.44 W = 388 W at STC
P26 loop resistance to expect = 47.41 mOhm at 50 C; at 20 C = 42.30 mOhm; at
    10 A test current the drop is 423 mV
P40 23 June 12:00, GHI = 1030.3 W/m2: P_dc = 343.2 kWp x 1.0303 x 0.85 = 300.6
    kW; I = 275.5 A
P29 16 strings: I = 209.76 A; area for 1 % = 145.9 mm2 -&gt; 150 mm2; drop 10.61
    V (0.97 %), loss 2225 W
P31 V_oc/module at -25 C = 56.636 V -&gt; 26 modules (1472.5 V); V_mp at 75 C ~
    943.7 V vs 850 V
P36 1000 V system: 18 modules/string, V_mp = 755.3 V; same 343.2 kW -&gt; I =
    454.4 A; loss 9790 W = 2.85 % (was 1.37 %); strings for 60 MWp = 6061
P39 one string of 24 missing: 4.17 % less power; 2 % is about half a string
P45 R_ins 250 m = 6.00 GOhm (100 m: 15.00); r2 2.9 -&gt; 4.67 mm multiplies R_ins
    by 1.506
P46 PT100 at 75 C: R = 128.875 ohm, bridge output = 315.40 mV; 0.5 ohm of lead
    = 1.30 C error
P47 mesh: 9 Ia - 6 Ib = 12, -6 Ia + 12 Ib = 0 -&gt; Ia = 2.000 A, Ib = 1.000 A;
    load 4 ohm: 4.00 V
P48 4.7 mF at 800 V: E = 1504 J; tau = 470 s; to 50 V: 1303 s = 21.7 min
P49 200 uH at 400 A: E = 16 J
P50 95 mm2 Cu, 12 kA: t = 1.28 s; 20 kA for 0.5 s needs 98.9 mm2 -&gt; 120 mm2
P51 160 m, 2.5 mm2, 6 A: drop 13.73 V; coil sees 81.27 V (needs 80 V)
P52 A* = 342 mm2; price x2 -&gt; 484; cable cost x2 -&gt; 242 mm2
P53 T_cell = 38 + 25/800 x 950 = 67.7 C
P54 shares: 150 A and 100 A
P55 6 mm2 strings + 240 mm2 feeder: 0.29 + 0.74 = 1.03 %; 6 mm2 + 400 mm2:
    0.29 + 0.45 = 0.74 % (from ex_dcbudget)
P57 2 m2 loop, 100 m: dB/dt = 60 T/s -&gt; v = 120 V
P58 Euler dt = 0.05 s: error -0.00336 V (dt = 0.1 s: -0.00672 V)
P59 bleeder for 50 V within 300 s: R &lt;= 9705 ohm; continuous loss at 1100 V =
    124.7 W (50 kOhm: 24.2 W)
P60 3 coils = 15 A, allowed drop 16.5 V: A &gt;= 8.13 mm2 -&gt; 10 mm2
P62 6 mm2 instead of 4 mm2 saves 34.6 kWh per string per year; x 4196 = 145
    MWh/yr</code></pre>


<div id="refs" class="references csl-bib-body hanging-indent" role="list">
<div id="ref-jenkins2017" class="csl-entry" role="listitem">
Jenkins, Nick, و Janaka Ekanayake. 2017. <em>Renewable Energy Engineering</em>. Cambridge University Press.
</div>
<div id="ref-luque2011" class="csl-entry" role="listitem">
Luque, Antonio, و Steven Hegedus, ویراستاران. 2011. <em>Handbook of Photovoltaic Science and Engineering</em>. 2 ویرایش. Wiley.
</div>
</div>
</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/05-computing-and-data.html" class="pagination-link" aria-label="رایانش و دادهٔ مهندسی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/07-ac-three-phase.html" class="pagination-link" aria-label="مدارهای جریانِ متناوب و توانِ سه‌فاز">
        <span class="nav-page-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>