<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>7&nbsp; مدارهای جریانِ متناوب و توانِ سه‌فاز – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/08-electrical-machines.html" rel="next">
<link href="../chapters/06-dc-circuits-safety.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/07-ac-three-phase.html"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch07-map" id="toc-sec-ch07-map" class="nav-link active" data-scroll-target="#sec-ch07-map"><span class="header-section-number">7.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch07-a" id="toc-sec-ch07-a" class="nav-link" data-scroll-target="#sec-ch07-a"><span class="header-section-number">7.2</span> الف. حالتِ پایدارِ سینوسی</a>
  <ul class="collapse">
  <li><a href="#sec-ch07-a-why" id="toc-sec-ch07-a-why" class="nav-link" data-scroll-target="#sec-ch07-a-why"><span class="header-section-number">7.2.1</span> چرا جریانِ متناوب؟</a></li>
  <li><a href="#sec-ch07-a-wave" id="toc-sec-ch07-a-wave" class="nav-link" data-scroll-target="#sec-ch07-a-wave"><span class="header-section-number">7.2.2</span> موجِ سینوسی: دامنه، بسامد، دوره و فاز</a></li>
  <li><a href="#sec-ch07-a-rms" id="toc-sec-ch07-a-rms" class="nav-link" data-scroll-target="#sec-ch07-a-rms"><span class="header-section-number">7.2.3</span> مقدارِ مؤثر و مقدارِ قله</a></li>
  <li><a href="#sec-ch07-a-complex" id="toc-sec-ch07-a-complex" class="nav-link" data-scroll-target="#sec-ch07-a-complex"><span class="header-section-number">7.2.4</span> عددهای مختلط برای مهندسِ برق</a></li>
  <li><a href="#sec-ch07-a-phasor" id="toc-sec-ch07-a-phasor" class="nav-link" data-scroll-target="#sec-ch07-a-phasor"><span class="header-section-number">7.2.5</span> فازور: سینوس به‌صورتِ یک عددِ مختلط</a></li>
  <li><a href="#sec-ch07-a-inductance" id="toc-sec-ch07-a-inductance" class="nav-link" data-scroll-target="#sec-ch07-a-inductance"><span class="header-section-number">7.2.6</span> سلف در جریانِ متناوب</a></li>
  <li><a href="#sec-ch07-a-capacitance" id="toc-sec-ch07-a-capacitance" class="nav-link" data-scroll-target="#sec-ch07-a-capacitance"><span class="header-section-number">7.2.7</span> خازن در جریانِ متناوب</a></li>
  <li><a href="#sec-ch07-a-impedance" id="toc-sec-ch07-a-impedance" class="nav-link" data-scroll-target="#sec-ch07-a-impedance"><span class="header-section-number">7.2.8</span> امپدانس و ادمیتانس</a></li>
  <li><a href="#sec-ch07-a-resonance" id="toc-sec-ch07-a-resonance" class="nav-link" data-scroll-target="#sec-ch07-a-resonance"><span class="header-section-number">7.2.9</span> تشدید: وقتی سلف و خازن هم را خنثی می‌کنند</a></li>
  <li><a href="#sec-ch07-a-transformer" id="toc-sec-ch07-a-transformer" class="nav-link" data-scroll-target="#sec-ch07-a-transformer"><span class="header-section-number">7.2.10</span> ترانسفورماتورِ ایدئال و انتقالِ امپدانس</a></li>
  <li><a href="#sec-ch07-a-nodal" id="toc-sec-ch07-a-nodal" class="nav-link" data-scroll-target="#sec-ch07-a-nodal"><span class="header-section-number">7.2.11</span> تحلیلِ گره با عددهای مختلط</a></li>
  <li><a href="#sec-ch07-a-limits" id="toc-sec-ch07-a-limits" class="nav-link" data-scroll-target="#sec-ch07-a-limits"><span class="header-section-number">7.2.12</span> حدِ مدلِ حالتِ پایدار</a></li>
  </ul></li>
  <li><a href="#sec-ch07-b" id="toc-sec-ch07-b" class="nav-link" data-scroll-target="#sec-ch07-b"><span class="header-section-number">7.3</span> ب. سامانه‌های سه‌فاز</a>
  <ul class="collapse">
  <li><a href="#sec-ch07-b-why" id="toc-sec-ch07-b-why" class="nav-link" data-scroll-target="#sec-ch07-b-why"><span class="header-section-number">7.3.1</span> چرا سه فاز؟</a></li>
  <li><a href="#sec-ch07-b-sequence" id="toc-sec-ch07-b-sequence" class="nav-link" data-scroll-target="#sec-ch07-b-sequence"><span class="header-section-number">7.3.2</span> توالیِ فاز</a></li>
  <li><a href="#sec-ch07-b-wyedelta" id="toc-sec-ch07-b-wyedelta" class="nav-link" data-scroll-target="#sec-ch07-b-wyedelta"><span class="header-section-number">7.3.3</span> ستاره و مثلث</a></li>
  <li><a href="#sec-ch07-b-perphase" id="toc-sec-ch07-b-perphase" class="nav-link" data-scroll-target="#sec-ch07-b-perphase"><span class="header-section-number">7.3.4</span> مدارِ معادلِ تک‌فاز</a></li>
  <li><a href="#sec-ch07-b-perunit" id="toc-sec-ch07-b-perunit" class="nav-link" data-scroll-target="#sec-ch07-b-perunit"><span class="header-section-number">7.3.5</span> سامانهٔ پریونیت</a></li>
  <li><a href="#sec-ch07-b-unbalanced" id="toc-sec-ch07-b-unbalanced" class="nav-link" data-scroll-target="#sec-ch07-b-unbalanced"><span class="header-section-number">7.3.6</span> بارِ نامتعادل</a></li>
  <li><a href="#sec-ch07-b-neutral" id="toc-sec-ch07-b-neutral" class="nav-link" data-scroll-target="#sec-ch07-b-neutral"><span class="header-section-number">7.3.7</span> رفتارِ نول و خطرِ قطعیِ آن</a></li>
  <li><a href="#sec-ch07-b-symmetrical" id="toc-sec-ch07-b-symmetrical" class="nav-link" data-scroll-target="#sec-ch07-b-symmetrical"><span class="header-section-number">7.3.8</span> مؤلفه‌های متقارن و نامتعادلی</a></li>
  <li><a href="#sec-ch07-b-measure" id="toc-sec-ch07-b-measure" class="nav-link" data-scroll-target="#sec-ch07-b-measure"><span class="header-section-number">7.3.9</span> اتصال‌های اندازه‌گیری</a></li>
  <li><a href="#sec-ch07-b-drop13" id="toc-sec-ch07-b-drop13" class="nav-link" data-scroll-target="#sec-ch07-b-drop13"><span class="header-section-number">7.3.10</span> افتِ ولتاژ در مدارهای تک‌فاز و سه‌فاز</a></li>
  <li><a href="#sec-ch07-b-faults" id="toc-sec-ch07-b-faults" class="nav-link" data-scroll-target="#sec-ch07-b-faults"><span class="header-section-number">7.3.11</span> جریانِ اتصالِ کوتاهِ سه‌فازِ متقارن</a></li>
  </ul></li>
  <li><a href="#sec-ch07-c" id="toc-sec-ch07-c" class="nav-link" data-scroll-target="#sec-ch07-c"><span class="header-section-number">7.4</span> ج. توان و شکل‌موج‌های غیرایدئال</a>
  <ul class="collapse">
  <li><a href="#sec-ch07-c-instant" id="toc-sec-ch07-c-instant" class="nav-link" data-scroll-target="#sec-ch07-c-instant"><span class="header-section-number">7.4.1</span> توانِ لحظه‌ای</a></li>
  <li><a href="#sec-ch07-c-pqs" id="toc-sec-ch07-c-pqs" class="nav-link" data-scroll-target="#sec-ch07-c-pqs"><span class="header-section-number">7.4.2</span> توانِ اکتیو، راکتیو و ظاهری</a></li>
  <li><a href="#sec-ch07-c-pf" id="toc-sec-ch07-c-pf" class="nav-link" data-scroll-target="#sec-ch07-c-pf"><span class="header-section-number">7.4.3</span> ضریبِ توان و اصلاحِ آن</a></li>
  <li><a href="#sec-ch07-c-ratings" id="toc-sec-ch07-c-ratings" class="nav-link" data-scroll-target="#sec-ch07-c-ratings"><span class="header-section-number">7.4.4</span> چرا توانِ ظاهری ردهٔ تجهیز را تعیین می‌کند</a></li>
  <li><a href="#sec-ch07-c-capability" id="toc-sec-ch07-c-capability" class="nav-link" data-scroll-target="#sec-ch07-c-capability"><span class="header-section-number">7.4.5</span> نمودارِ قابلیتِ P–Q</a></li>
  <li><a href="#sec-ch07-c-nonsinus" id="toc-sec-ch07-c-nonsinus" class="nav-link" data-scroll-target="#sec-ch07-c-nonsinus"><span class="header-section-number">7.4.6</span> بارهای غیرخطی و جریانِ اعوجاجی</a></li>
  <li><a href="#sec-ch07-c-harmonics" id="toc-sec-ch07-c-harmonics" class="nav-link" data-scroll-target="#sec-ch07-c-harmonics"><span class="header-section-number">7.4.7</span> هارمونیک‌ها، اعوجاجِ کل و ضریبِ توانِ واقعی</a></li>
  <li><a href="#sec-ch07-c-vthd" id="toc-sec-ch07-c-vthd" class="nav-link" data-scroll-target="#sec-ch07-c-vthd"><span class="header-section-number">7.4.8</span> از جریانِ اعوجاجی تا ولتاژِ اعوجاجی</a></li>
  <li><a href="#sec-ch07-c-equipment" id="toc-sec-ch07-c-equipment" class="nav-link" data-scroll-target="#sec-ch07-c-equipment"><span class="header-section-number">7.4.9</span> پیامدِ هارمونیک‌ها برای تجهیزات</a></li>
  <li><a href="#sec-ch07-c-meters" id="toc-sec-ch07-c-meters" class="nav-link" data-scroll-target="#sec-ch07-c-meters"><span class="header-section-number">7.4.10</span> دستگاه‌های اندازه‌گیری</a></li>
  <li><a href="#sec-ch07-c-pq" id="toc-sec-ch07-c-pq" class="nav-link" data-scroll-target="#sec-ch07-c-pq"><span class="header-section-number">7.4.11</span> تفسیرِ اندازه‌گیری‌های کیفیتِ توان</a></li>
  <li><a href="#sec-ch07-c-qv" id="toc-sec-ch07-c-qv" class="nav-link" data-scroll-target="#sec-ch07-c-qv"><span class="header-section-number">7.4.12</span> توانِ راکتیو و ولتاژ: حساسیت</a></li>
  <li><a href="#sec-ch07-c-sdefs" id="toc-sec-ch07-c-sdefs" class="nav-link" data-scroll-target="#sec-ch07-c-sdefs"><span class="header-section-number">7.4.13</span> توانِ ظاهری و ضریبِ توان وقتی بار نامتعادل یا اعوجاجی است</a></li>
  <li><a href="#sec-ch07-c-energy" id="toc-sec-ch07-c-energy" class="nav-link" data-scroll-target="#sec-ch07-c-energy"><span class="header-section-number">7.4.14</span> انرژی، تقاضا و ضریبِ توانِ دوره‌ای</a></li>
  <li><a href="#sec-ch07-c-datasheet" id="toc-sec-ch07-c-datasheet" class="nav-link" data-scroll-target="#sec-ch07-c-datasheet"><span class="header-section-number">7.4.15</span> خواندنِ انتقادیِ برگهٔ دادهٔ تجهیز</a></li>
  </ul></li>
  <li><a href="#sec-ch07-d" id="toc-sec-ch07-d" class="nav-link" data-scroll-target="#sec-ch07-d"><span class="header-section-number">7.5</span> د. آزمایشگاهِ محاسبه و اندازه‌گیری</a>
  <ul class="collapse">
  <li><a href="#sec-ch07-d-schedule" id="toc-sec-ch07-d-schedule" class="nav-link" data-scroll-target="#sec-ch07-d-schedule"><span class="header-section-number">7.5.1</span> فهرستِ بارِ تغذیهٔ کمکی</a></li>
  <li><a href="#sec-ch07-d-supply" id="toc-sec-ch07-d-supply" class="nav-link" data-scroll-target="#sec-ch07-d-supply"><span class="header-section-number">7.5.2</span> آرایشِ مفهومیِ تغذیه و اندازه‌گیری</a></li>
  <li><a href="#sec-ch07-d-check" id="toc-sec-ch07-d-check" class="nav-link" data-scroll-target="#sec-ch07-d-check"><span class="header-section-number">7.5.3</span> وارسی با کد و با دست</a></li>
  <li><a href="#sec-ch07-d-record" id="toc-sec-ch07-d-record" class="nav-link" data-scroll-target="#sec-ch07-d-record"><span class="header-section-number">7.5.4</span> تفسیرِ یک رکوردِ اندازه‌گیری</a></li>
  <li><a href="#sec-ch07-d-phasorcheck" id="toc-sec-ch07-d-phasorcheck" class="nav-link" data-scroll-target="#sec-ch07-d-phasorcheck"><span class="header-section-number">7.5.5</span> وارسیِ سیم‌بندی از روی نمودارِ فازوریِ دستگاه</a></li>
  <li><a href="#sec-ch07-d-limits" id="toc-sec-ch07-d-limits" class="nav-link" data-scroll-target="#sec-ch07-d-limits"><span class="header-section-number">7.5.6</span> محدودیت‌های مدل</a></li>
  </ul></li>
  <li><a href="#sec-ch07-plantp" id="toc-sec-ch07-plantp" class="nav-link" data-scroll-target="#sec-ch07-plantp"><span class="header-section-number">7.6</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch07-design" id="toc-sec-ch07-design" class="nav-link" data-scroll-target="#sec-ch07-design"><span class="header-section-number">7.7</span> گردشِ کارِ طراحیِ یک تغذیهٔ سه‌فاز</a></li>
  <li><a href="#sec-ch07-lab" id="toc-sec-ch07-lab" class="nav-link" data-scroll-target="#sec-ch07-lab"><span class="header-section-number">7.8</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch07-mfg" id="toc-sec-ch07-mfg" class="nav-link" data-scroll-target="#sec-ch07-mfg"><span class="header-section-number">7.9</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch07-std" id="toc-sec-ch07-std" class="nav-link" data-scroll-target="#sec-ch07-std"><span class="header-section-number">7.10</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch07-deliverable" id="toc-sec-ch07-deliverable" class="nav-link" data-scroll-target="#sec-ch07-deliverable"><span class="header-section-number">7.11</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch07-summary" id="toc-sec-ch07-summary" class="nav-link" data-scroll-target="#sec-ch07-summary"><span class="header-section-number">7.12</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch07-vocab" id="toc-sec-ch07-vocab" class="nav-link" data-scroll-target="#sec-ch07-vocab"><span class="header-section-number">7.12.1</span> واژگانِ فصلِ ۷</a></li>
  </ul></li>
  <li><a href="#sec-ch07-assess" id="toc-sec-ch07-assess" class="nav-link" data-scroll-target="#sec-ch07-assess"><span class="header-section-number">7.13</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">7.13.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">7.13.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">7.13.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">7.13.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">7.13.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch07-solutions" id="toc-sec-ch07-solutions" class="nav-link" data-scroll-target="#sec-ch07-solutions"><span class="header-section-number">7.14</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch07-examples-out" id="toc-sec-ch07-examples-out" class="nav-link" data-scroll-target="#sec-ch07-examples-out"><span class="header-section-number">7.14.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/07-ac-three-phase.html"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch07" class="quarto-section-identifier"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch07-map" class="level2" data-number="7.1">
<h2 data-number="7.1" class="anchored" data-anchor-id="sec-ch07-map"><span class="header-section-number">7.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>یک موجِ سینوسی را با دامنه، بسامد، دوره و فاز توصیف کند، مقدارِ مؤثر و قلهٔ هر شکل‌موجِ دوره‌ای را از تعریفِ گرمایی‌اش بسازد و بداند کدام مقدار برای گرما و کدام برای عایق مهم است.</li>
<li>با عددِ مختلط و فازور کار کند: جمع، ضرب، تقسیم و مزدوج؛ و هر مدارِ حالتِ پایدارِ سینوسی را، با سلف، خازن، امپدانس و ادمیتانس، مانندِ مدارِ جریانِ مستقیم با قانون‌های کیرشهف حل کند.</li>
<li>تشدیدِ سری و موازی را بفهمد، بسامدِ تشدید و ضریبِ کیفیت را حساب کند و تشدیدِ شبکه با خازن‌ها و کابل‌های نیروگاه را با یک رابطهٔ ساده غربال کند.</li>
<li>سامانهٔ سه‌فاز را تحلیل کند: توالیِ فاز، اتصالِ ستاره و مثلث، رابطهٔ کمیت‌های خط و فاز، مدارِ معادلِ تک‌فاز، سامانهٔ پریونیت، بارِ متعادل و نامتعادل، جریانِ نول، قطعیِ نول و مؤلفه‌های متقارن.</li>
<li>توانِ لحظه‌ای، اکتیو، راکتیو و ظاهری را از هم جدا کند، قراردادهای علامت را درست به کار ببرد، ضریبِ توان و اصلاحش را حساب کند و توضیح دهد چرا <strong>توانِ ظاهری</strong> ردهٔ ترانسفورماتور، کابل و اینورتر را تعیین می‌کند.</li>
<li>بارهای غیرخطی و جریانِ اعوجاجی را بشناسد: هارمونیک، اعوجاجِ کل، ضریبِ قله، ضریبِ توانِ واقعی، جریانِ نول از هارمونیک‌های مضربِ سه، ضریبِ <span class="ltr" dir="ltr">K</span> و اعوجاجِ ولتاژی که جریانِ اعوجاجی می‌سازد.</li>
<li>اتصال‌های اندازه‌گیری (روشِ سه‌واتمتری و دوواتمتری، ترانسفورماتورهای جریان و ولتاژ و قطبیتِ آن‌ها) را توضیح دهد، محدودیتِ دستگاه‌های اندازه‌گیری را بداند و یک رکوردِ اندازه‌گیری و گزارشِ کیفیتِ توان را تفسیر کند.</li>
<li>برای تغذیهٔ کمکیِ نیروگاهِ P یک فهرستِ بار با حلِ سه‌فاز بسازد، آن را با کد وارسی کند، آرایشِ مفهومیِ تغذیه و اندازه‌گیری را پیشنهاد دهد، در یک رکوردِ نمونه خطای سیم‌بندی و رخداد را پیدا کند و محدودیت‌های مدل را بنویسد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> مثلثات و عددهای مختلط از فصلِ ۳ (<a href="03-mathematics.html#sec-ch03-a-trig" class="quarto-xref"><span>بخش 3.2.6</span></a> و <a href="03-mathematics.html#sec-ch03-b-complex" class="quarto-xref"><span>بخش 3.3.5</span></a>)، سریِ فوریه و هارمونیک‌ها (<a href="03-mathematics.html#sec-ch03-b-fourier" class="quarto-xref"><span>بخش 3.3.13</span></a>)، و مدارهای جریانِ مستقیم، قانون‌های کیرشهف، خازن و سلف از فصلِ ۶ (<a href="06-dc-circuits-safety.html#sec-ch06-a-kirchhoff" class="quarto-xref"><span>بخش 6.2.11</span></a> و <a href="06-dc-circuits-safety.html#sec-ch06-a-storage" class="quarto-xref"><span>بخش 6.2.16</span></a>). توانِ اکتیو و راکتیو در فصلِ ۲ معرفی شده‌اند (<a href="02-units-and-records.html#sec-ch02-a-acdc" class="quarto-xref"><span>بخش 2.2.6</span></a>). این فصل همهٔ آن‌ها را از نو و با جزئیات می‌سازد؛ پیش‌آزمونِ زیر نشان می‌دهد آیا ابزارِ ریاضی‌اش را در دست دارید.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(\sin 30^\circ\)</span> و <span class="math inline">\(\cos 30^\circ\)</span> چیست؟ زاویهٔ <span class="math inline">\(\pi/3\)</span> رادیان چند درجه است؟</li>
<li>اندازه و زاویهٔ عددِ مختلطِ <span class="math inline">\(3 + j4\)</span> را بیابید.</li>
<li><span class="math inline">\((3 + j4)(1 - j)\)</span> را حساب کنید.</li>
<li>مقاومتِ <span class="math inline">\(46\ \Omega\)</span> به ولتاژِ <span class="math inline">\(230\ \text{V}\)</span> وصل است. جریان و توان چیست؟</li>
<li>مقاومتِ معادلِ <span class="math inline">\(10\ \Omega\)</span> و <span class="math inline">\(40\ \Omega\)</span> را به‌صورتِ موازی بیابید.</li>
<li>یک‌پنجاهمِ ثانیه چند میلی‌ثانیه است؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(0.5\)</span> و <span class="math inline">\(0.866\)</span>؛ <span class="math inline">\(60^\circ\)</span>؛ (۲) <span class="math inline">\(5\)</span> و <span class="math inline">\(53.13^\circ\)</span>؛ (۳) <span class="math inline">\(7 + j\)</span>؛ (۴) <span class="math inline">\(5\ \text{A}\)</span> و <span class="math inline">\(1150\ \text{W}\)</span>؛ (۵) <span class="math inline">\(8\ \Omega\)</span>؛ (۶) <span class="math inline">\(20\ \text{ms}\)</span>. اگر دو پرسش یا بیشتر را نتوانستید، پیش از ادامه <a href="03-mathematics.html#sec-ch03-b-complex" class="quarto-xref"><span>بخش 3.3.5</span></a> و <a href="06-dc-circuits-safety.html#sec-ch06-a-kirchhoff" class="quarto-xref"><span>بخش 6.2.11</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> همهٔ انرژیِ نیروگاهِ P، از هر منبعی که بیاید، سرانجام به‌صورتِ <strong>جریانِ متناوبِ سه‌فازِ <span class="ltr" dir="ltr">50 Hz</span></strong> تحویل می‌شود. اینورترهای خورشیدی جریانِ مستقیمِ آرایه‌ها را، و مبدّل‌های توربین‌ها خروجیِ با بسامدِ متغیرِ ژنراتورها را، به سه‌فازِ هم‌گام با شبکه تبدیل می‌کنند؛ ترانسفورماتورهای واحد ولتاژ را به <span class="ltr" dir="ltr">33 kV</span> می‌برند، چهار فیدرِ جمع‌آوری انرژی را به پست می‌آورند، و ترانسفورماتورِ صادرات آن را در <span class="ltr" dir="ltr">132 kV</span> به نقطهٔ اتصال می‌رساند. در همهٔ این مسیر، عددهایی که طراح با آن‌ها کار می‌کند (جریان، افتِ ولتاژ، توانِ راکتیو، ضریبِ توان، نامتعادلی، هارمونیک) زبانِ همین فصل‌اند. افزون بر این، نیروگاه خودش <strong>مصرف‌کننده</strong> هم هست: ساختمانِ کنترل، تهویهٔ اتاقِ باتری، فن‌های ترانسفورماتور، روشنایی، شارژرهای باتریِ کنترل و سامانهٔ پایش، همه از یک <strong>تغذیهٔ کمکیِ</strong> <span class="ltr" dir="ltr">400/230 V</span> برق می‌گیرند. مسئلهٔ مشخصِ فصل همین است: <strong>فهرستِ بارِ تغذیهٔ کمکی</strong> را می‌سازیم، با حلِ سه‌فاز و کد وارسی می‌کنیم، آرایشِ مفهومیِ تغذیه و نقطه‌های اندازه‌گیری را پیشنهاد می‌دهیم و یک رکوردِ اندازه‌گیریِ نمونه را تفسیر می‌کنیم. سه مثالِ یکپارچهٔ پایانی همان ابزار را تا نقطهٔ اتصال می‌برند: جریان‌ها، ترازِ توانِ راکتیو و غربالِ اولیهٔ ولتاژ و هارمونیک.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی، پیش از هر چیز
</div>
</div>
<div class="callout-body-container callout-body">
<p>ولتاژهای این فصل از <span class="ltr" dir="ltr">230 V</span> تا <span class="ltr" dir="ltr">132 kV</span> اند و هر کدام کشنده است. <strong>هیچ بخشی از این فصل دستورالعملِ کار یا اندازه‌گیری روی تجهیزِ برق‌دار نیست.</strong> اتصالِ دستگاهِ اندازه‌گیری به مدارِ قدرت، کار روی مدارهای ترانسفورماتورِ جریان و ولتاژ و هر آزمونِ میدانی فقط کارِ افرادِ آموزش‌دیده و صلاحیت‌دار، با مجوزِ کار و رویهٔ تأییدشدهٔ بهره‌بردار است (فصل‌های ۳۲ و ۵۰). رکوردهای اندازه‌گیریِ این فصل ساختگی‌اند و از کد می‌آیند.</p>
</div>
</div>
</section>
<section id="sec-ch07-a" class="level2" data-number="7.2">
<h2 data-number="7.2" class="anchored" data-anchor-id="sec-ch07-a"><span class="header-section-number">7.2</span> الف. حالتِ پایدارِ سینوسی</h2>
<p>بخشِ الف ابزارِ پایه را می‌سازد: موجِ سینوسی و توصیفش، مقدارِ مؤثر، عددِ مختلط و فازور، سلف و خازن، امپدانس، و تشدید. هر درس با یک پرسشِ مشخصِ نیروگاهِ P پایان می‌یابد. عددهای مثال‌های کوچک در خروجیِ برنامهٔ مثال‌ها (سطرهای <span class="ltr" dir="ltr">E01</span> به بعد در <a href="#sec-ch07-examples-out" class="quarto-xref"><span>بخش 7.14.1</span></a>) و عددهای مثال‌های بزرگ در خروجی‌های بخش‌به‌بخش آمده‌اند.</p>
<p><strong>برنامه‌ها:</strong></p>
<p><code>companion/ch07/examples_a.py</code> و <code>companion/ch07/worked.py</code></p>
<section id="sec-ch07-a-why" class="level3" data-number="7.2.1">
<h3 data-number="7.2.1" class="anchored" data-anchor-id="sec-ch07-a-why"><span class="header-section-number">7.2.1</span> چرا جریانِ متناوب؟</h3>
<p><strong>شهود.</strong> اگر انرژی را فقط با جریانِ مستقیم جابه‌جا می‌کردیم، برای هر ولتاژی یک مبدّلِ الکترونیکیِ گران لازم بود. با جریانِ متناوب، یک <strong>ترانسفورماتور</strong>، یعنی دو سیم‌پیچ روی یک هستهٔ آهنی بی‌هیچ قطعهٔ متحرک، ولتاژ را بالا و پایین می‌برد. ترانسفورماتور فقط با <strong>شارِ مغناطیسیِ متغیر</strong> کار می‌کند (قانونِ فارادی، <a href="06-dc-circuits-safety.html#sec-ch06-a-emf" class="quarto-xref"><span>بخش 6.2.3</span></a>)، و جریانِ متناوب درست همین شارِ متغیر را می‌سازد. سه دلیلِ دیگر هم هست. ژنراتورِ گردان به‌طورِ طبیعی ولتاژِ سینوسی می‌سازد (فصلِ ۸)؛ جریانِ متناوب در هر نیم‌دوره از صفر می‌گذرد و قطعِ آن با کلید آسان‌تر از قطعِ جریانِ مستقیم است، که قوسش خودبه‌خود خاموش نمی‌شود (<a href="06-dc-circuits-safety.html#sec-ch06-c-arcs" class="quarto-xref"><span>بخش 6.4.6</span></a>)؛ و موتورِ القایی با میدانِ گردانِ سه‌فاز بی‌جاروبک کار می‌کند (فصلِ ۸).</p>
<p><strong>ولتاژِ بالا یعنی تلفاتِ کم.</strong> توانِ یکسان با ولتاژِ بالاتر جریانِ کمتری می‌خواهد و تلفاتِ گرماییِ هادی با <strong>مجذورِ جریان</strong> بالا می‌رود (فصلِ ۶). برای جابه‌جاییِ <span class="ltr" dir="ltr">100 MW</span> با ضریبِ توانِ یک (رابطه‌اش در <a href="#sec-ch07-b-perphase" class="quarto-xref"><span>بخش 7.3.4</span></a> می‌آید):</p>
<div id="tbl-ch07-why" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch07-why-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;7.1: جریانِ <span class="ltr" dir="ltr">100 MW</span> در سه سطحِ ولتاژ (سطرِ <span class="ltr" dir="ltr">E01</span>)
</figcaption>
<div aria-describedby="tbl-ch07-why-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 24%">
<col style="width: 24%">
<col style="width: 51%">
</colgroup>
<thead>
<tr class="header">
<th>ولتاژِ خط</th>
<th>جریانِ هر فاز</th>
<th>تلفات با همان هادی، نسبت به <span class="ltr" dir="ltr">132 kV</span></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">400 V</span></td>
<td><span class="ltr" dir="ltr">144.3 kA</span></td>
<td><span class="ltr" dir="ltr">108 900</span> برابر</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">33 kV</span></td>
<td><span class="ltr" dir="ltr">1749.5 A</span></td>
<td><span class="ltr" dir="ltr">16</span> برابر</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">132 kV</span></td>
<td><span class="ltr" dir="ltr">437.4 A</span></td>
<td><span class="ltr" dir="ltr">1</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>انتقالِ <span class="ltr" dir="ltr">100 MW</span> در <span class="ltr" dir="ltr">400 V</span> عملاً ناممکن است: صد و چهل و چهار هزار آمپر به هادی‌ای با سطحِ مقطعِ چند مترِ مربع نیاز دارد. به همین دلیل نیروگاهِ P سه سطحِ ولتاژ دارد: ولتاژِ پایینِ واحدها (حدودِ <span class="ltr" dir="ltr">0.69 kV</span>، جایی که الکترونیکِ قدرت کار می‌کند)، <span class="ltr" dir="ltr">33 kV</span> برای جمع‌آوریِ چند کیلومتری، و <span class="ltr" dir="ltr">132 kV</span> برای اتصال به شبکه.</p>
<p><strong>جریانِ مستقیم کجا هنوز برنده است؟</strong> جریانِ مستقیم مزیت‌های خودش را دارد: در کابل‌های بسیار بلند جریانِ شارژِ خازنیِ کابل (<a href="#sec-ch07-a-capacitance" class="quarto-xref"><span>بخش 7.2.7</span></a>) را ندارد، و دو شبکهٔ ناهم‌گام را به هم وصل می‌کند. انتقالِ جریانِ مستقیمِ ولتاژبالا برای فاصله‌های بسیار دور و کابل‌های زیرِ دریا به کار می‌رود؛ داخلِ نیروگاهِ P، جریانِ مستقیم فقط در آرایه‌های خورشیدی، باتری و مدارهای کنترل حضور دارد (فصلِ ۶).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ترانسفورماتور با جریانِ مستقیمِ ثابت کار نمی‌کند؟</li>
<li>اگر ولتاژِ انتقال دو برابر شود و هادی همان بماند، تلفات چند برابر می‌شود؟</li>
<li>سه منبعِ نیروگاهِ P چگونه به جریانِ متناوبِ <span class="ltr" dir="ltr">50 Hz</span> می‌رسند؟</li>
<li>چرا قطعِ جریانِ مستقیمِ بزرگ از قطعِ جریانِ متناوبِ هم‌اندازه دشوارتر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-a-wave" class="level3" data-number="7.2.2">
<h3 data-number="7.2.2" class="anchored" data-anchor-id="sec-ch07-a-wave"><span class="header-section-number">7.2.2</span> موجِ سینوسی: دامنه، بسامد، دوره و فاز</h3>
<p><strong>شهود.</strong> نقطه‌ای را روی لبهٔ چرخی در نظر بگیرید که با سرعتِ ثابت می‌چرخد. ارتفاعِ آن نقطه نسبت به محور، در زمان، یک <strong>موجِ سینوسی</strong> رسم می‌کند: بالا می‌رود، به بیشینه می‌رسد، پایین می‌آید، از صفر می‌گذرد و منفی می‌شود. ژنراتورِ نیروگاه دقیقاً همین را با سیم‌پیچی که در میدانِ مغناطیسی می‌چرخد می‌سازد (فصلِ ۸)، و ولتاژِ شبکه یادگارِ همان چرخش است.</p>
<p><strong>تعریف‌ها.</strong> ولتاژِ سینوسی را با</p>
<p><span id="eq-ch07-sine"><span class="math display">\[
v(t) = V_\text{m}\,\sin(\omega t + \theta_v)
\tag{7.1}\]</span></span></p>
<p>نشان می‌دهیم. <span class="math inline">\(V_\text{m}\)</span> <strong>دامنه</strong> یا <strong>مقدارِ قله</strong> (به انگلیسی <span class="ltr" dir="ltr">peak value</span>) است: بیشینهٔ لحظه‌ای. <span class="math inline">\(\omega\)</span> <strong>بسامدِ زاویه‌ای</strong> (به انگلیسی <span class="ltr" dir="ltr">angular frequency</span>) با یکای رادیان بر ثانیه است، <span class="math inline">\(\theta_v\)</span> <strong>زاویهٔ فاز</strong> (به انگلیسی <span class="ltr" dir="ltr">phase angle</span>) و آرگومانِ <span class="math inline">\(\omega t + \theta_v\)</span> «زاویهٔ لحظه‌ای». یک دورِ کامل <span class="math inline">\(2\pi\)</span> رادیان است، پس <strong>دوره</strong> (به انگلیسی <span class="ltr" dir="ltr">period</span>)، زمانِ یک دور، و <strong>بسامد</strong> (به انگلیسی <span class="ltr" dir="ltr">frequency</span>)، شمارِ دورها در ثانیه، چنین‌اند:</p>
<p><span id="eq-ch07-omega"><span class="math display">\[
T_1 = \frac{2\pi}{\omega}, \qquad f = \frac{1}{T_1}, \qquad \omega = 2\pi f
\tag{7.2}\]</span></span></p>
<p>یکای بسامد <strong>هرتز</strong> (<span class="ltr" dir="ltr">Hz</span>) است، یک دور در ثانیه. شبکهٔ ایران، افغانستان و تاجیکستان مانندِ بیشترِ جهان با بسامدِ اسمیِ <span class="ltr" dir="ltr">50 Hz</span> کار می‌کند؛ برخی کشورها <span class="ltr" dir="ltr">60 Hz</span> دارند. بسامدِ واقعیِ شبکه همیشه کمی بالا و پایین می‌رود و همین تغییر نشانهٔ ترازِ تولید و مصرف است (فصل‌های ۸ و ۱۷).</p>
<div id="fig-ch07-sine" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-sine-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-sine.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-sine-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.1: ولتاژ و جریانِ سینوسی با دامنه، دوره و اختلافِ فاز؛ جریان <span class="math inline">\(30^\circ\)</span> (<span class="math inline">\(1.667\ \text{ms}\)</span>) عقب‌تر است
</figcaption>
</figure>
</div>
<p><strong>اختلافِ فاز.</strong> دو سینوسِ هم‌بسامد را با <strong>اختلافِ فازشان</strong> مقایسه می‌کنیم. اگر جریانِ <span class="math inline">\(i(t) = I_\text{m}\sin(\omega t + \theta_i)\)</span> با ولتاژِ <a href="#eq-ch07-sine" class="quarto-xref">معادلهٔ&nbsp;<span>7.1</span></a> مقایسه شود، زاویهٔ</p>
<p><span id="eq-ch07-phi"><span class="math display">\[
\varphi = \theta_v - \theta_i
\tag{7.3}\]</span></span></p>
<p>نشان می‌دهد جریان چقدر <strong>عقب</strong> است. اگر <span class="math inline">\(\varphi &gt; 0\)</span> باشد، جریان <strong>پس‌فاز</strong> (به انگلیسی <span class="ltr" dir="ltr">lagging</span>) است و دیرتر به قله می‌رسد؛ اگر <span class="math inline">\(\varphi &lt; 0\)</span>، <strong>پیش‌فاز</strong> (به انگلیسی <span class="ltr" dir="ltr">leading</span>). اختلافِ فاز را می‌توان به زمان برد: هر درجه <span class="math inline">\(T_1/360\)</span> ثانیه است. اختلافِ فاز فقط میانِ دو سینوسِ <strong>هم‌بسامد</strong> معنا دارد، چون تنها در آن صورت ثابت می‌ماند.</p>
<p><strong>مرجعِ زمان.</strong> کدام لحظه را <span class="math inline">\(t = 0\)</span> بگیریم دلبخواه است؛ فقط <strong>اختلافِ</strong> فازها فیزیکی است. در درس‌های شکل‌موجِ این فصل ولتاژ را از صفر شروع می‌کنیم (<span class="math inline">\(\sin\)</span>، با <span class="math inline">\(\theta_v = 0\)</span>). فصلِ ۳ فازور را با مرجعِ کسینوس تعریف کرد (<a href="03-mathematics.html#sec-ch03-b-complex" class="quarto-xref"><span>بخش 3.3.5</span></a>)؛ این تفاوت فقط جابه‌جاییِ مبدأِ زمان به‌اندازهٔ ربعِ دوره است و هیچ اندازه یا اختلافِ فازی را عوض نمی‌کند.</p>
<div id="exm-ch07-wave" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.1 (ولتاژِ <span class="ltr" dir="ltr">230 V</span>ِ تغذیهٔ کمکی)</strong></span> <strong>پرسش.</strong> ولتاژِ هر فاز نسبت به نولِ تابلوی کمکیِ نیروگاهِ P، <span class="ltr" dir="ltr">230 V</span>ِ مؤثر و <span class="ltr" dir="ltr">50 Hz</span> است. مقدارِ قله، دوره و بسامدِ زاویه‌ای چیست؟ ولتاژ در <span class="math inline">\(t = 2.5\ \text{ms}\)</span> پس از گذر از صفر چند ولت است؟ اختلافِ فازِ <span class="math inline">\(30^\circ\)</span> چند میلی‌ثانیه است؟ ولتاژِ قلهٔ هر فاز در شبکهٔ <span class="ltr" dir="ltr">33 kV</span> چیست؟ (مقدارِ مؤثر در <a href="#sec-ch07-a-rms" class="quarto-xref"><span>بخش 7.2.3</span></a> تعریف می‌شود: قله برای سینوس <span class="math inline">\(\sqrt2\)</span> برابرِ مقدارِ مؤثر است.)</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>230 V RMS, 50 Hz: peak 325.3 V, period 20 ms, omega 314.16 rad/s
  v(t) = 325.3 sin(314.16 t); at t = 2.5 ms: v = 230.0 V (angle 45 deg)
  a 30 deg lag is 1.667 ms; one degree is 55.6 microseconds
33 kV line-to-line RMS: phase 19.05 kV RMS, phase peak 26.94 kV</code></pre>
<p><strong>تفسیر.</strong> در <span class="math inline">\(2.5\ \text{ms}\)</span>، یعنی یک‌هشتمِ دوره، زاویهٔ لحظه‌ای <span class="math inline">\(45^\circ\)</span> است و ولتاژ <span class="math inline">\(325.3 \times 0.7071 = 230.0\ \text{V}\)</span>، یعنی برابرِ مقدارِ مؤثر؛ تصادفی نیست، چون <span class="math inline">\(\sin 45^\circ = 1/\sqrt2\)</span>. هر درجه فقط <span class="math inline">\(55.6\)</span> میکروثانیه است؛ اندازه‌گیریِ زاویهٔ فاز با دقتِ یک‌دهمِ درجه یعنی دقتِ زمانیِ حدودِ شش میکروثانیه، و برای همین دستگاه‌های اندازه‌گیریِ فازور به ساعتِ دقیق هم‌گام می‌شوند (فصلِ ۳۵). <strong>وارسی:</strong> یکاها: <span class="math inline">\(\omega\)</span> رادیان بر ثانیه، <span class="math inline">\(\omega t\)</span> بی‌بُعد (رادیان). قلهٔ فازِ <span class="ltr" dir="ltr">33 kV</span>، یعنی <span class="ltr" dir="ltr">26.94 kV</span>، برای <strong>عایق</strong> مهم است، نه برای گرما (<a href="#sec-ch07-a-rms" class="quarto-xref"><span>بخش 7.2.3</span></a>).</p>
</div>
<div id="exm-ch07-zero-cross" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.2 (اختلافِ فاز از روی گذر از صفر)</strong></span> <strong>پرسش.</strong> روی صفحهٔ یک نوسان‌نما، ولتاژ و جریانِ یک فن از صفرِ رو به بالا با فاصلهٔ <span class="ltr" dir="ltr">3.0 ms</span> می‌گذرند و جریان دیرتر می‌رسد. اختلافِ فاز چند درجه است؟ اگر همین فاصله در شبکهٔ <span class="ltr" dir="ltr">60 Hz</span> دیده می‌شد چه؟</p>
<p><strong>پاسخ.</strong> کسرِ دوره ضرب در <span class="math inline">\(360^\circ\)</span>:</p>
<p><span class="math display">\[
\varphi = 360^\circ\,\frac{\Delta t}{T_1} = 360^\circ \times 50 \times 0.003 = 54.0^\circ
\]</span></p>
<p>در <span class="ltr" dir="ltr">60 Hz</span>، <span class="math inline">\(64.8^\circ\)</span> (سطرِ <span class="ltr" dir="ltr">E02</span>). جریان پس‌فاز است، رفتارِ بارِ سلفی مانندِ موتور (<a href="#sec-ch07-a-inductance" class="quarto-xref"><span>بخش 7.2.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\(3\ \text{ms}\)</span> کمتر از ربعِ دوره (<span class="math inline">\(5\ \text{ms}\)</span>) است، پس زاویه کمتر از <span class="math inline">\(90^\circ\)</span> است (درست). <strong>محدودیت:</strong> اگر جریان اعوجاج داشته باشد، گذرِ از صفر تحتِ تأثیرِ هارمونیک‌ها جابه‌جا می‌شود و «زاویهٔ فاز» را باید از مؤلفهٔ اصلی گرفت (<a href="#sec-ch07-c-harmonics" class="quarto-xref"><span>بخش 7.4.7</span></a>).</p>
</div>
<div id="exm-ch07-freq-dev" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.3 (وقتی بسامد <span class="ltr" dir="ltr">49.8 Hz</span> است)</strong></span> <strong>پرسش.</strong> پس از قطعِ یک نیروگاهِ بزرگ، بسامدِ شبکه یک دقیقه روی <span class="ltr" dir="ltr">49.8 Hz</span> می‌ماند. دوره چقدر است و در این یک دقیقه چند دور کمتر از حالتِ اسمی طی می‌شود؟ ساعتی که زمان را با شمردنِ دورهای شبکه نگه می‌دارد چقدر عقب می‌افتد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(T_1 = 1/49.8 = 20.08\ \text{ms}\)</span>. در یک دقیقه <span class="math inline">\(60 \times 49.8 = 2988\)</span> دور به‌جای ۳۰۰۰ دور: ۱۲ دور کمتر، یعنی ساعت <span class="math inline">\(12/50 = 0.24\ \text{s}\)</span> عقب می‌افتد (سطرِ <span class="ltr" dir="ltr">E03</span>). <strong>تفسیر:</strong> کاهشِ بسامد یعنی ژنراتورهای هم‌گامِ شبکه آهسته‌تر می‌چرخند، چون مصرف بیش از تولید است و انرژیِ جنبشیِ روتورها مصرف می‌شود (فصل‌های ۸ و ۱۷). بهره‌بردارِ شبکه این را با افزایشِ تولید جبران می‌کند؛ نیروگاهِ P ممکن است ملزم به پاسخ به بسامد باشد، که الزامش را شبکه تعیین می‌کند (فصل‌های ۱۷ و ۲۰).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دوره و بسامدِ زاویه‌ایِ شبکهٔ <span class="ltr" dir="ltr">60 Hz</span> را بیابید.</li>
<li>ولتاژِ <span class="math inline">\(v = 100\sin(314.16\,t)\)</span> در <span class="math inline">\(t = 5\ \text{ms}\)</span> چند ولت است؟</li>
<li>اگر جریان <span class="math inline">\(90^\circ\)</span> پیش‌فاز باشد، چند میلی‌ثانیه زودتر از ولتاژ به قله می‌رسد؟</li>
<li>آیا می‌توان اختلافِ فازِ یک سینوسِ <span class="ltr" dir="ltr">50 Hz</span> و یک سینوسِ <span class="ltr" dir="ltr">250 Hz</span> را تعریف کرد؟ چرا؟</li>
<li>در <a href="#fig-ch07-sine" class="quarto-xref">شکل&nbsp;<span>7.1</span></a> کدام موج پس‌فاز است و از کجا معلوم است؟</li>
<li>چرا اختلافِ فاز را به‌جای زاویهٔ مطلق گزارش می‌کنیم؟</li>
<li>اگر بسامد <span class="ltr" dir="ltr">50.2 Hz</span> شود، ساعتِ شبکه‌شمار در یک ساعت چقدر جلو می‌افتد؟</li>
<li>ولتاژِ قلهٔ خط به خطِ شبکهٔ <span class="ltr" dir="ltr">132 kV</span> چند کیلوولت است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-a-rms" class="level3" data-number="7.2.3">
<h3 data-number="7.2.3" class="anchored" data-anchor-id="sec-ch07-a-rms"><span class="header-section-number">7.2.3</span> مقدارِ مؤثر و مقدارِ قله</h3>
<p><strong>شهود.</strong> «<span class="ltr" dir="ltr">230 V</span>» روی پلاکِ یک بخاری یعنی چه، وقتی ولتاژ هر لحظه از <span class="math inline">\(-325\)</span> تا <span class="math inline">\(+325\)</span> ولت تغییر می‌کند؟ پاسخ: بخاری با این ولتاژِ متناوب <strong>همان‌قدر گرم می‌شود</strong> که با <span class="ltr" dir="ltr">230 V</span>ِ مستقیم. «مقدارِ مؤثر» یعنی مقدارِ جریانِ مستقیمی که همان اثرِ گرمایی را دارد.</p>
<p><strong>ساختنِ تعریف.</strong> جریانِ <span class="math inline">\(i(t)\)</span> از مقاومتِ <span class="math inline">\(R\)</span> می‌گذرد. توانِ لحظه‌ای <span class="math inline">\(R\,i^2\)</span> است و میانگینش در یک دوره</p>
<p><span class="math display">\[
P = \frac{1}{T_1}\int_0^{T_1} R\,i^2(t)\,\mathrm{d}t
\]</span></p>
<p>اگر جریانِ مستقیمِ <span class="math inline">\(I\)</span> همین توان را بدهد، <span class="math inline">\(R\,I^2 = P\)</span>، پس</p>
<p><span id="eq-ch07-rms"><span class="math display">\[
I_\text{rms} = \sqrt{\frac{1}{T_1}\int_0^{T_1} i^2(t)\,\mathrm{d}t}
\tag{7.4}\]</span></span></p>
<p>نامِ انگلیسی‌اش (<span class="ltr" dir="ltr">root mean square</span>) دستورِ محاسبه است: مجذور کن، میانگین بگیر، جذر بگیر. به فارسی <strong>مقدارِ مؤثر</strong> می‌گوییم. <strong>قراردادِ کتاب:</strong> حرفِ بزرگِ بی‌اندیس (<span class="math inline">\(V\)</span>، <span class="math inline">\(I\)</span>) برای کمیتِ متناوب یعنی مقدارِ مؤثر؛ قله را <span class="math inline">\(V_\text{m}\)</span> می‌نویسیم.</p>
<p><strong>سینوس.</strong> با <span class="math inline">\(i = I_\text{m}\sin\omega t\)</span> و <span class="math inline">\(\sin^2 x = \tfrac12(1 - \cos 2x)\)</span>، میانگینِ جملهٔ کسینوسیِ <span class="math inline">\(2\omega t\)</span> در یک دوره صفر است و میانگینِ <span class="math inline">\(\sin^2\)</span> برابرِ <span class="math inline">\(\tfrac12\)</span>:</p>
<p><span id="eq-ch07-rms-sine"><span class="math display">\[
I = \sqrt{\tfrac12 I_\text{m}^2} = \frac{I_\text{m}}{\sqrt2} \approx 0.7071\,I_\text{m}
\tag{7.5}\]</span></span></p>
<p>این رابطه <strong>فقط برای سینوسِ خالص</strong> درست است. برای شکل‌موج‌های دیگر <a href="#eq-ch07-rms" class="quarto-xref">معادلهٔ&nbsp;<span>7.4</span></a> را مستقیم به کار ببرید.</p>
<p><strong>ضریبِ قله و ضریبِ شکل.</strong> دو نسبتِ بی‌بُعد شکلِ موج را خلاصه می‌کنند: <strong>ضریبِ قله</strong> (به انگلیسی <span class="ltr" dir="ltr">crest factor</span>)، <span class="math inline">\(k_\text{cr} = I_\text{m}/I\)</span>، و <strong>ضریبِ شکل</strong> (به انگلیسی <span class="ltr" dir="ltr">form factor</span>)، <span class="math inline">\(k_\text{f} = I/\overline{|i|}\)</span>، نسبتِ مقدارِ مؤثر به میانگینِ قدرِ مطلق. برای سینوس <span class="math inline">\(k_\text{cr} = \sqrt2 = 1.414\)</span> و <span class="math inline">\(k_\text{f} = \pi/(2\sqrt2) = 1.1107\)</span>. ضریبِ شکل در <a href="#sec-ch07-c-meters" class="quarto-xref"><span>بخش 7.4.10</span></a> دوباره ظاهر می‌شود، چون دستگاه‌های ارزان آن را فرض می‌کنند.</p>
<div id="exm-ch07-rms" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.4 (مقدارِ مؤثرِ چند شکل‌موج)</strong></span> <strong>پرسش.</strong> مقدارِ مؤثر و ضریبِ قلهٔ سینوس، موجِ مربعی، موجِ مثلثی (همه با قلهٔ یک) و جریانِ اینورتری با <span class="ltr" dir="ltr">4 %</span> هارمونیکِ پنجم و <span class="ltr" dir="ltr">3 %</span> هفتم (<span class="ltr" dir="ltr">A-040</span>، فرضی، فصلِ ۳) را با نمونه‌برداریِ ۲۰۰۰ نقطه در دوره حساب کنید و با نظریه مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>RMS / peak and crest factor (peak / RMS), from 2000 samples per period:
  sine                                        RMS 0.7071, crest 1.414
  square                                      RMS 1.0000, crest 1.000
  triangle                                    RMS 0.5774, crest 1.732
  inverter current, 4 % 5th + 3 % 7th (A-040) RMS 0.7080, crest 1.427
  theory: sine 1/sqrt2 = 0.7071; triangle 1/sqrt3 = 0.5774
          inverter sqrt(1 + 0.04^2 + 0.03^2)/sqrt2 = 0.7080
mean of the rectified sine 0.6366 = 2/pi; form factor RMS/mean 1.1107</code></pre>
<p><strong>تفسیر.</strong> موجِ مربعی بیشترین مقدارِ مؤثر را با قلهٔ یکسان دارد (هر لحظه «پُر» است) و موجِ مثلثی کمترین. برای جریانِ اینورتر، هارمونیک‌های کوچک مقدارِ مؤثر را فقط <span class="ltr" dir="ltr">0.13 %</span> بالا برده‌اند، چون مقدارِ مؤثرِ مجموعِ هارمونیک‌ها <strong>جذرِ مجموعِ مجذورها</strong>ست (<a href="#eq-ch07-rms-harm" class="quarto-xref">معادلهٔ&nbsp;<span>7.6</span></a>)، نه مجموعِ ساده؛ اما ضریبِ قله را از <span class="ltr" dir="ltr">1.414</span> به <span class="ltr" dir="ltr">1.427</span> رسانده‌اند، چون قله‌ها اتفاقاً هم‌جهت افتاده‌اند. <strong>وارسی:</strong> عددهای نمونه‌برداری تا چهار رقم با نظریه یکی‌اند.</p>
</div>
<p><strong>مقدارِ مؤثرِ مجموعِ هارمونیک‌ها.</strong> اگر جریان از یک مؤلفهٔ اصلی و هارمونیک‌هایی با بسامدهای مضربِ صحیح ساخته شده باشد، حاصل‌ضربِ هر دو هارمونیکِ متفاوت در یک دوره میانگینِ صفر دارد (تعامدِ سینوس‌ها، <a href="03-mathematics.html#sec-ch03-b-fourier" class="quarto-xref"><span>بخش 3.3.13</span></a>). پس در میانگینِ <span class="math inline">\(i^2\)</span> فقط مجذورها می‌مانند:</p>
<p><span id="eq-ch07-rms-harm"><span class="math display">\[
I = \sqrt{I_1^2 + I_2^2 + I_3^2 + \cdots} = \sqrt{\sum_h I_h^2}
\tag{7.6}\]</span></span></p>
<p>که <span class="math inline">\(I_h\)</span> مقدارِ مؤثرِ هارمونیکِ مرتبهٔ <span class="math inline">\(h\)</span> است. یک مؤلفهٔ ثابت (جریانِ مستقیم) هم با مجذورش در این جمع می‌آید.</p>
<div id="exm-ch07-heater" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.5 (بخاریِ <span class="ltr" dir="ltr">2 kW</span> و خطای «قله به‌جای مؤثر»)</strong></span> <strong>پرسش.</strong> بخاریِ مقاومتیِ <span class="ltr" dir="ltr">2 kW</span> برای <span class="ltr" dir="ltr">230 V</span> ساخته شده است. مقاومت، جریانِ مؤثر و قلهٔ جریان چیست؟ قلهٔ توانِ لحظه‌ای چقدر است؟ اگر کسی آن را به منبعِ مستقیمِ <span class="ltr" dir="ltr">325.3 V</span> وصل کند، به این خیال که «ولتاژِ شبکه همین است»، چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(R = V^2/P = 230^2/2000 = 26.45\ \Omega\)</span>، <span class="math inline">\(I = 230/26.45 = 8.70\ \text{A}\)</span> و قلهٔ جریان <span class="math inline">\(8.70\sqrt2 = 12.30\ \text{A}\)</span>. توانِ لحظه‌ای <span class="math inline">\(R\,i^2\)</span> میانِ صفر و <span class="math inline">\(R I_\text{m}^2 = 2P = 4.0\ \text{kW}\)</span> نوسان می‌کند و میانگینش <span class="ltr" dir="ltr">2 kW</span> است. با <span class="ltr" dir="ltr">325.3 V</span>ِ مستقیم توان <span class="math inline">\(325.3^2/26.45 = 4.00\ \text{kW}\)</span> می‌شود، <strong>دو برابر</strong> (سطرهای <span class="ltr" dir="ltr">E04</span> و <span class="ltr" dir="ltr">E05</span>): بخاری بیش از اندازه گرم می‌شود و ممکن است بسوزد.</p>
<p><strong>درس:</strong> «<span class="ltr" dir="ltr">230 V</span>» همیشه مقدارِ مؤثر است، مگر صریحاً گفته شود. گرما و انرژی با مقدارِ مؤثر و <strong>عایق</strong> با قله سروکار دارند؛ جدولِ داده‌ای که نگوید کدام است، ناقص است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مقدارِ مؤثرِ جریانی با قلهٔ <span class="ltr" dir="ltr">100 A</span> که سینوسی است، و قلهٔ جریانِ سینوسیِ <span class="ltr" dir="ltr">100 A</span>ِ مؤثر چیست؟</li>
<li>جریانی که نیمی از دوره <span class="ltr" dir="ltr">10 A</span>ِ ثابت و نیمی صفر است چه مقدارِ مؤثری دارد؟ میانگینش چیست؟</li>
<li>جریانِ <span class="ltr" dir="ltr">10 A</span>ِ مستقیم به‌اضافهٔ سینوسی با مقدارِ مؤثرِ <span class="ltr" dir="ltr">10 A</span>، چه مقدارِ مؤثری دارد؟</li>
<li>چرا مقدارِ مؤثرِ مجموعِ دو هارمونیکِ متفاوت با جمعِ مقدارهای مؤثرشان برابر نیست؟</li>
<li>اگر ضریبِ قلهٔ یک جریان <span class="ltr" dir="ltr">3</span> باشد، و مقدارِ مؤثرش <span class="ltr" dir="ltr">10 A</span>، قله‌اش چیست؟ چه اهمیتی برای یک کلید دارد؟</li>
<li>در <a href="#exm-ch07-rms" class="quarto-xref">مثال&nbsp;<span>7.4</span></a>، چرا ضریبِ قلهٔ موجِ مربعی یک است؟</li>
<li>یک کابل برای گرما بر پایهٔ کدام مقدار انتخاب می‌شود و عایقش بر پایهٔ کدام؟</li>
<li>انرژیِ مصرفیِ بخاریِ <a href="#exm-ch07-heater" class="quarto-xref">مثال&nbsp;<span>7.5</span></a> در هشت ساعت چند کیلووات‌ساعت است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-a-complex" class="level3" data-number="7.2.4">
<h3 data-number="7.2.4" class="anchored" data-anchor-id="sec-ch07-a-complex"><span class="header-section-number">7.2.4</span> عددهای مختلط برای مهندسِ برق</h3>
<p><strong>مرور.</strong> فصلِ ۳ عددِ مختلط، شکل‌های دکارتی و قطبی، فرمولِ اویلر و مزدوج را معرفی کرد (<a href="03-mathematics.html#sec-ch03-b-complex" class="quarto-xref"><span>بخش 3.3.5</span></a> و <a href="03-mathematics.html#eq-ch03-euler" class="quarto-xref">معادلهٔ&nbsp;<span>3.22</span></a>). این‌جا همان ابزار را برای کارِ روزمرهٔ مدار ورزیده می‌کنیم. عددِ مختلطِ <span class="math inline">\(z = a + jb\)</span> نقطه‌ای در صفحه است؛ همان نقطه با اندازه و زاویه <span class="math inline">\(z = |z|\angle\varphi\)</span> است، و</p>
<p><span id="eq-ch07-polar"><span class="math display">\[
a = |z|\cos\varphi, \quad b = |z|\sin\varphi, \quad |z| = \sqrt{a^2 + b^2}, \quad \varphi = \operatorname{atan2}(b, a)
\tag{7.7}\]</span></span></p>
<p><strong>قاعده‌های کار.</strong></p>
<ul>
<li><strong>جمع و تفریق</strong> در شکلِ دکارتی: <span class="math inline">\((a_1 + jb_1) + (a_2 + jb_2) = (a_1 + a_2) + j(b_1 + b_2)\)</span>.</li>
<li><strong>ضرب و تقسیم</strong> در شکلِ قطبی: <span class="math inline">\(|z_1||z_2|\angle(\varphi_1 + \varphi_2)\)</span> و <span class="math inline">\((|z_1|/|z_2|)\angle(\varphi_1 - \varphi_2)\)</span>.</li>
<li><strong>مزدوج:</strong> <span class="math inline">\(z^{*} = a - jb = |z|\angle{-\varphi}\)</span>؛ <span class="math inline">\(z z^{*} = |z|^2\)</span>.</li>
<li><strong>ضرب در <span class="math inline">\(j\)</span></strong> یعنی چرخشِ <span class="math inline">\(90^\circ\)</span> در جهتِ پادساعت‌گرد: <span class="math inline">\(j = 1\angle 90^\circ\)</span>، <span class="math inline">\(-j = 1/j = 1\angle{-90^\circ}\)</span>.</li>
<li><strong>زاویه را با <span class="ltr" dir="ltr">atan2</span> بگیرید،</strong> نه با <span class="math inline">\(\arctan(b/a)\)</span>: برای <span class="math inline">\(-3 - j4\)</span> تابعِ <span class="math inline">\(\arctan\)</span> همان <span class="math inline">\(53.13^\circ\)</span>ِ عددِ <span class="math inline">\(3 + j4\)</span> را می‌دهد، در حالی که زاویهٔ درست <span class="math inline">\(-126.87^\circ\)</span> است.</li>
</ul>
<div id="exm-ch07-complex-ops" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.6 (سه عملِ پرکاربرد)</strong></span> <strong>پرسش.</strong> (الف) امپدانسِ یک فیدرِ <span class="ltr" dir="ltr">6 km</span>ی، <span class="math inline">\(\mathbf{Z} = 0.75 + j0.66\ \Omega\)</span>، را قطبی کنید و افتِ <span class="math inline">\(\mathbf{Z}\mathbf{I}\)</span> را برای جریانِ <span class="math inline">\(\mathbf{I} = 460.4\angle{-18.19^\circ}\ \text{A}\)</span> بیابید. (ب) جریانِ <span class="math inline">\(230\angle 0^\circ\)</span> ولت روی <span class="math inline">\(8 + j6\ \Omega\)</span> را بیابید. (پ) دو سینوسِ <span class="math inline">\(141.4\sin\omega t\)</span> و <span class="math inline">\(70.7\sin(\omega t - 90^\circ)\)</span> را جمع کنید.</p>
<p><strong>پاسخ.</strong> (الف) <span class="math inline">\(|\mathbf{Z}| = \sqrt{0.75^2 + 0.66^2} = 0.999\ \Omega\)</span> و زاویه <span class="math inline">\(41.35^\circ\)</span>. حاصل‌ضرب: اندازه‌ها ضرب و زاویه‌ها جمع می‌شوند:</p>
<p><span class="math display">\[
\mathbf{Z}\mathbf{I} = (0.999 \times 460.4)\angle(41.35^\circ - 18.19^\circ) = 460.0\angle 23.16^\circ\ \text{V} = 422.9 + j180.9\ \text{V}
\]</span></p>
<p>(ب) تقسیم: <span class="math inline">\(230\angle 0^\circ / (10\angle 36.87^\circ) = 23\angle{-36.87^\circ}\ \text{A}\)</span>. (پ) مقدارهای مؤثر <span class="math inline">\(100\angle 0^\circ\)</span> و <span class="math inline">\(50\angle{-90^\circ}\)</span>؛ در دکارتی <span class="math inline">\(100 + j0\)</span> و <span class="math inline">\(0 - j50\)</span>، جمعشان <span class="math inline">\(100 - j50 = 111.8\angle{-26.57^\circ}\)</span>. پس مجموع <span class="math inline">\(158.1\sin(\omega t - 26.57^\circ)\)</span> است (سطرهای <span class="ltr" dir="ltr">E06</span> تا <span class="ltr" dir="ltr">E08</span>؛ برنامه همین را با جمعِ نمونه‌ها، بی‌فازور، وارسی کرده است).</p>
<p><strong>تفسیر.</strong> در (الف) بخشِ حقیقیِ افت، <span class="ltr" dir="ltr">422.9 V</span>، با ولتاژِ فاز هم‌جهت است و بیشترِ «افتِ اندازه» را می‌سازد؛ بخشِ موهومی بیشتر زاویه را می‌چرخاند (<a href="#exm-ch07-feeder" class="quarto-xref">مثال&nbsp;<span>7.13</span></a>). در (پ) جمعِ دو سینوس با دامنه‌های ۱۴۱ و ۷۱، سینوسی با دامنهٔ ۱۵۸ است، نه ۲۱۲: دامنه‌های ناهم‌فاز جمعِ ساده نمی‌شوند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(5\angle{-36.87^\circ}\)</span> را دکارتی و <span class="math inline">\(-4 + j3\)</span> را قطبی بنویسید.</li>
<li><span class="math inline">\((2\angle 30^\circ)(3\angle 60^\circ)\)</span> و <span class="math inline">\((6\angle 90^\circ)/(2\angle 30^\circ)\)</span> را بیابید.</li>
<li><span class="math inline">\(j^2\)</span>، <span class="math inline">\(j^3\)</span> و <span class="math inline">\(1/j\)</span> چیست؟</li>
<li>چرا برای جمع شکلِ دکارتی و برای ضرب شکلِ قطبی را ترجیح می‌دهیم؟</li>
<li>زاویهٔ <span class="math inline">\(-1 - j\)</span> را با <span class="ltr" dir="ltr">atan2</span> و با <span class="math inline">\(\arctan(b/a)\)</span> حساب کنید و تفاوت را توضیح دهید.</li>
<li>اگر <span class="math inline">\(\mathbf{I} = 10\angle{-30^\circ}\)</span>، <span class="math inline">\(\mathbf{I}^{*}\)</span> چیست و <span class="math inline">\(\mathbf{I}\mathbf{I}^{*}\)</span> چه می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-a-phasor" class="level3" data-number="7.2.5">
<h3 data-number="7.2.5" class="anchored" data-anchor-id="sec-ch07-a-phasor"><span class="header-section-number">7.2.5</span> فازور: سینوس به‌صورتِ یک عددِ مختلط</h3>
<p><strong>شهود.</strong> چرخ را به یاد آورید. اگر برداری با طولِ <span class="math inline">\(V_\text{m}\)</span> با سرعتِ زاویه‌ایِ <span class="math inline">\(\omega\)</span> دورِ مبدأ بچرخد، تصویرش روی محورِ عمودی همان سینوسِ <a href="#eq-ch07-sine" class="quarto-xref">معادلهٔ&nbsp;<span>7.1</span></a> است (<a href="#fig-ch07-phasor" class="quarto-xref">شکل&nbsp;<span>7.2</span></a>). همهٔ ولتاژها و جریان‌های یک مدارِ خطی با یک بسامد می‌چرخند؛ پس <strong>تصویرِ لحظهٔ صفرِ</strong> بردارها، یعنی طول و زاویه‌شان، برای توصیفِ کاملِ مدار کافی است. این تصویرِ ایستا <strong>فازور</strong> است.</p>
<div id="fig-ch07-phasor" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-phasor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-phasor.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-phasor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.2: بردارِ گردان و تصویرش: سینوس، سایهٔ یک بردارِ چرخان است؛ فازور همان بردار در لحظهٔ صفر است
</figcaption>
</figure>
</div>
<p><strong>تعریف.</strong> با فرمولِ اویلر، <span class="math inline">\(V_\text{m}\sin(\omega t + \theta) = \operatorname{Im}\{V_\text{m}e^{j\theta}e^{j\omega t}\}\)</span>. جملهٔ <span class="math inline">\(e^{j\omega t}\)</span> در همهٔ کمیت‌ها مشترک است و کنار گذاشته می‌شود. <strong>فازور</strong> با حرفِ ضخیم نوشته می‌شود و اندازه‌اش را <strong>مقدارِ مؤثر</strong> می‌گیریم (قراردادِ کتاب، مانندِ فصلِ ۳):</p>
<p><span id="eq-ch07-phasor"><span class="math display">\[
v(t) = \sqrt2\,V\sin(\omega t + \theta) \quad\longleftrightarrow\quad \mathbf{V} = V\angle\theta
\tag{7.8}\]</span></span></p>
<p>برگشت از فازور به زمان: اندازه را در <span class="math inline">\(\sqrt2\)</span> ضرب و زاویه را به <span class="math inline">\(\omega t\)</span> بیفزایید.</p>
<p><strong>چرا فازور کار را آسان می‌کند.</strong> سه ویژگی:</p>
<ol type="1">
<li><p><strong>جمع:</strong> جمعِ دو سینوسِ هم‌بسامد سینوسی هم‌بسامد است و فازورش جمعِ فازورهاست. قانونِ جریانِ کیرشهف (جمعِ جریان‌های یک گره صفر است) و قانونِ ولتاژ (جمعِ ولتاژهای یک حلقه صفر است) در هر لحظه برقرارند و پس <strong>برای فازورها</strong> هم برقرارند.</p></li>
<li><p><strong>مشتق:</strong> مشتقِ زمانی، فازور را در <span class="math inline">\(j\omega\)</span> ضرب می‌کند:</p>
<p><span id="eq-ch07-derivative"><span class="math display">\[
\frac{\mathrm{d}}{\mathrm{d}t}\left[\sqrt2 V\sin(\omega t + \theta)\right] = \sqrt2\,\omega V\sin(\omega t + \theta + 90^\circ)
\quad\longleftrightarrow\quad j\omega\,\mathbf{V}
\tag{7.9}\]</span></span></p>
<p>پس معادله‌های دیفرانسیلِ سلف و خازن به ضربِ جبری تبدیل می‌شوند.</p></li>
<li><p><strong>انتگرال:</strong> تقسیم بر <span class="math inline">\(j\omega\)</span>.</p></li>
</ol>
<p><strong>محدودیت‌ها.</strong> فازور فقط برای <strong>حالتِ پایدار</strong> (پس از میرا شدنِ گذراها)، فقط برای <strong>یک بسامد</strong> و فقط برای <strong>مدارِ خطی</strong> است. برای جریانی با هارمونیک، برای هر هارمونیک فازورِ جداگانه‌ای با بسامدِ خودش می‌سازیم و نتیجه‌ها را در زمان جمع می‌کنیم (<a href="#sec-ch07-c-harmonics" class="quarto-xref"><span>بخش 7.4.7</span></a>). هرگز فازورهای دو بسامدِ مختلف را با هم جمع نکنید.</p>
<div id="exm-ch07-kcl-phasor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.7 (جریانِ دو واحد روی یک گره)</strong></span> <strong>پرسش.</strong> در یک نقطهٔ فیدرِ <span class="ltr" dir="ltr">33 kV</span>، یک اینورترِ خورشیدیِ <span class="ltr" dir="ltr">5 MW</span> با ضریبِ توانِ یک و یک توربینِ <span class="ltr" dir="ltr">5 MW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> پس‌فاز (جریانِ توربین <span class="math inline">\(18.19^\circ\)</span> عقب) به هم می‌رسند. جریانِ هر فازِ اینورتر <span class="ltr" dir="ltr">87.48 A</span> و جریانِ توربین <span class="ltr" dir="ltr">92.08 A</span> است (رابطه در <a href="#sec-ch07-b-perphase" class="quarto-xref"><span>بخش 7.3.4</span></a>). جریانِ فیدر پس از این گره چیست؟</p>
<p><strong>پاسخ.</strong> قانونِ جریانِ کیرشهف با فازورها:</p>
<p><span class="math display">\[
\mathbf{I} = 87.48\angle 0^\circ + 92.08\angle{-18.19^\circ} = 177.3\angle{-9.33^\circ}\ \text{A}
\]</span></p>
<p>(سطرِ <span class="ltr" dir="ltr">E09</span>). <strong>تفسیر:</strong> جمعِ حسابی <span class="ltr" dir="ltr">179.56 A</span> است؛ جمعِ فازوری <span class="ltr" dir="ltr">1.3 %</span> کمتر است چون دو جریان هم‌فاز نیستند. این تفاوت کوچک است اما در جمعِ جریانِ ده‌ها واحد با ضریب‌های توانِ متفاوت، جمعِ حسابی همیشه <strong>بیش‌برآورد</strong> است. <strong>وارسی:</strong> زاویهٔ حاصل، <span class="math inline">\(-9.33^\circ\)</span>، میانِ دو زاویه است و به زاویهٔ جریانِ بزرگ‌تر نزدیک‌تر (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>فازورِ <span class="math inline">\(v(t) = 311\sin(\omega t - 60^\circ)\)</span> را بنویسید.</li>
<li>فازورِ <span class="math inline">\(\mathbf{I} = 10\angle 45^\circ\)</span> کدام جریانِ زمانی است؟</li>
<li>مشتقِ زمانیِ سینوسی با فازورِ <span class="math inline">\(\mathbf{V}\)</span> چه فازوری دارد؟ چرا <span class="math inline">\(90^\circ\)</span> جلو می‌افتد؟</li>
<li>چرا نمی‌توان فازورِ مؤلفهٔ <span class="ltr" dir="ltr">50 Hz</span> و هارمونیکِ پنجمِ یک جریان را با هم جمع کرد؟</li>
<li>در <a href="#exm-ch07-kcl-phasor" class="quarto-xref">مثال&nbsp;<span>7.7</span></a> اگر توربین هم ضریبِ توانِ یک داشت، جمعِ فازوری و حسابی چه رابطه‌ای داشتند؟</li>
<li>قانونِ ولتاژِ کیرشهف را برای فازورها در یک حلقهٔ سه‌عنصری بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-a-inductance" class="level3" data-number="7.2.6">
<h3 data-number="7.2.6" class="anchored" data-anchor-id="sec-ch07-a-inductance"><span class="header-section-number">7.2.6</span> سلف در جریانِ متناوب</h3>
<p><strong>شهود.</strong> سلف با تغییرِ جریان مخالفت می‌کند: جریانِ گذرنده میدانِ مغناطیسی می‌سازد و تغییرِ این میدان ولتاژی القا می‌کند که جلوی تغییر را می‌گیرد (<a href="06-dc-circuits-safety.html#sec-ch06-a-storage" class="quarto-xref"><span>بخش 6.2.16</span></a>). در جریانِ مستقیمِ ثابت، سلف فقط یک سیم است؛ در جریانِ متناوب، که مدام تغییر می‌کند، سلف <strong>همیشه</strong> مخالفت می‌کند، و هرچه تغییر تندتر (بسامد بالاتر)، مخالفت بیشتر. هر سیم‌پیچ، هر ترانسفورماتور، هر موتور و حتی هر کابلِ بلند، سلف دارد.</p>
<p><strong>رابطه.</strong> برای سلفِ ایدئال با <strong>ضریبِ خودالقایی</strong> <span class="math inline">\(L\)</span> (یکای <strong>هانری</strong>، <span class="ltr" dir="ltr">H</span>):</p>
<p><span id="eq-ch07-inductor"><span class="math display">\[
v_L = L\,\frac{\mathrm{d}i}{\mathrm{d}t}
\quad\longrightarrow\quad
\mathbf{V}_L = j\omega L\,\mathbf{I} = jX_L\,\mathbf{I}, \qquad X_L = \omega L = 2\pi f L
\tag{7.10}\]</span></span></p>
<p><span class="math inline">\(X_L\)</span> <strong>راکتانسِ سلفی</strong> (به انگلیسی <span class="ltr" dir="ltr">inductive reactance</span>) با یکای اهم است. ضرب در <span class="math inline">\(j\)</span> یعنی ولتاژ <span class="math inline">\(90^\circ\)</span> <strong>جلوتر</strong> از جریان است؛ یا، به بیانِ رایج‌تر، <strong>جریانِ سلف <span class="math inline">\(90^\circ\)</span> پس‌فاز است</strong>. یادآورِ قدیمیِ مهندسان: در سلف ولتاژ پیش از جریان می‌آید.</p>
<p><strong>انرژی، نه توان.</strong> انرژیِ ذخیره‌شده در میدانِ مغناطیسی <span class="math inline">\(\tfrac12 L i^2\)</span> است. در هر ربع‌دوره که جریان رشد می‌کند، سلف انرژی می‌گیرد و در ربعِ بعد پس می‌دهد. میانگینِ توان در یک دوره <strong>صفر</strong> است: سلفِ ایدئال گرم نمی‌شود. اما جریانش از سیم‌ها و ترانسفورماتورها می‌گذرد و <strong>آن‌ها</strong> را گرم می‌کند. این همان «توانِ راکتیو» است که در <a href="#sec-ch07-c-pqs" class="quarto-xref"><span>بخش 7.4.2</span></a> دقیق می‌شود.</p>
<div id="fig-ch07-rlc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-rlc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-rlc.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-rlc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.3: مقاومت، سلف و خازن در جریانِ متناوب: شکل‌موج‌ها (بالا) و فازورها (پایین)
</figcaption>
</figure>
</div>
<div id="exm-ch07-inductor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.8 (یک راکتورِ <span class="ltr" dir="ltr">0.1 H</span> روی <span class="ltr" dir="ltr">230 V</span>)</strong></span> <strong>پرسش.</strong> سلفِ ایدئالِ <span class="ltr" dir="ltr">0.1 H</span> به <span class="ltr" dir="ltr">230 V</span> و <span class="ltr" dir="ltr">50 Hz</span> وصل است. راکتانس، جریان، زاویهٔ جریان، بیشینهٔ انرژیِ ذخیره‌شده و توانِ میانگین را بیابید. راکتانسِ یک سلفِ <span class="ltr" dir="ltr">10 mH</span> در <span class="ltr" dir="ltr">50 Hz</span> و در <span class="ltr" dir="ltr">250 Hz</span> (هارمونیکِ پنجم) چیست؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(X_L = 2\pi \times 50 \times 0.1 = 31.42\ \Omega\)</span>؛ <span class="math inline">\(\mathbf{I} = 230\angle 0^\circ/(j31.42) = 7.32\angle{-90^\circ}\ \text{A}\)</span>. بیشینهٔ انرژی در قلهٔ جریان: <span class="math inline">\(\tfrac12 L I_\text{m}^2 = \tfrac12 \times 0.1 \times (7.32\sqrt2)^2 = 5.36\ \text{J}\)</span>؛ توانِ میانگین صفر. برای <span class="ltr" dir="ltr">10 mH</span>: <span class="ltr" dir="ltr">3.14 Ω</span> در <span class="ltr" dir="ltr">50 Hz</span> و <span class="ltr" dir="ltr">15.71 Ω</span> در <span class="ltr" dir="ltr">250 Hz</span> (سطرهای <span class="ltr" dir="ltr">E10</span> و <span class="ltr" dir="ltr">E11</span>).</p>
<p><strong>تفسیر.</strong> راکتانسِ سلف با بسامد <strong>خطی</strong> بالا می‌رود: هارمونیکِ پنجم پنج برابر راکتانس می‌بیند. به همین دلیل سلف‌ها جلوی جریان‌های پُربسامد را می‌گیرند و در صافی‌های اینورتر به کار می‌روند (فصلِ ۹). <strong>وارسی:</strong> یکا: <span class="math inline">\(\text{rad/s} \times \text{H} = \text{V}/\text{A} = \Omega\)</span> (درست).</p>
</div>
<div id="exm-ch07-cable-l" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.9 (اندوکتانسِ کابلِ <span class="ltr" dir="ltr">33 kV</span>)</strong></span> <strong>پرسش.</strong> راکتانسِ کابلِ <span class="ltr" dir="ltr">33 kV</span>ِ شبکهٔ جمع‌آوری <span class="math inline">\(0.110\ \Omega/\text{km}\)</span> است (<span class="ltr" dir="ltr">A-032</span>، فرضی؛ فصلِ ۳). اندوکتانسِ هر کیلومتر چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(L = X/\omega = 0.110/314.16 = 0.350\ \text{mH/km}\)</span> (سطرِ اولِ خروجیِ <a href="#exm-ch07-cable" class="quarto-xref">مثال&nbsp;<span>7.11</span></a>). <strong>تفسیر:</strong> این اندوکتانس از میدانِ مغناطیسیِ میانِ هادی‌های سه فاز می‌آید و به فاصلهٔ آن‌ها بستگی دارد؛ کابل‌های تک‌رشته‌ایِ مثلثیِ چسبیده اندوکتانسِ کمتری از کابل‌های با فاصله دارند. مقدارِ واقعی را برگهٔ دادهٔ سازنده و روشِ نصب تعیین می‌کند (فصلِ ۲۴).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>راکتانسِ یک سلفِ <span class="ltr" dir="ltr">50 mH</span> در <span class="ltr" dir="ltr">50 Hz</span> و <span class="ltr" dir="ltr">60 Hz</span> چیست؟</li>
<li>اگر بسامد دو برابر شود، جریانِ یک سلف با ولتاژِ ثابت چه می‌شود؟</li>
<li>چرا سلفِ ایدئال گرم نمی‌شود، اما جریانش مدار را گرم می‌کند؟</li>
<li>فازورِ جریانِ سلفی با <span class="math inline">\(X_L = 10\ \Omega\)</span> زیرِ <span class="math inline">\(100\angle 30^\circ\)</span> ولت چیست؟</li>
<li>در جریانِ مستقیمِ ثابت، سلف چه رفتاری دارد؟</li>
<li>آیا ممکن است یک سیم‌پیچِ واقعی هم مقاومت و هم سلف داشته باشد؟ مدلش را بکشید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-a-capacitance" class="level3" data-number="7.2.7">
<h3 data-number="7.2.7" class="anchored" data-anchor-id="sec-ch07-a-capacitance"><span class="header-section-number">7.2.7</span> خازن در جریانِ متناوب</h3>
<p><strong>شهود.</strong> خازن با تغییرِ ولتاژ مخالفت می‌کند. برای بالا بردنِ ولتاژش باید بار به آن بریزیم، و برای پایین آوردنش بار را بیرون بکشیم. در جریانِ متناوب ولتاژ مدام عوض می‌شود، پس خازن <strong>همیشه</strong> جریان می‌کشد، و هرچه بسامد بالاتر، جریان بیشتر. هر دو هادیِ جدا با عایقی میانشان، خازن است: به‌ویژه کابل، که هادیِ هر فاز درونِ یک پوشش (شیلدِ) زمین‌شده قرار دارد.</p>
<p><strong>رابطه.</strong> برای خازنِ ایدئال با <strong>ظرفیت</strong> <span class="math inline">\(C\)</span> (یکای <strong>فاراد</strong>، <span class="ltr" dir="ltr">F</span>):</p>
<p><span id="eq-ch07-capacitor"><span class="math display">\[
i_C = C\,\frac{\mathrm{d}v}{\mathrm{d}t}
\quad\longrightarrow\quad
\mathbf{I}_C = j\omega C\,\mathbf{V}, \qquad \mathbf{V} = -jX_C\,\mathbf{I}_C, \qquad X_C = \frac{1}{\omega C}
\tag{7.11}\]</span></span></p>
<p><span class="math inline">\(X_C\)</span> <strong>راکتانسِ خازنی</strong> است. جریانِ خازن <span class="math inline">\(90^\circ\)</span> <strong>جلوتر</strong> از ولتاژ است (پیش‌فاز). انرژیِ ذخیره‌شده <span class="math inline">\(\tfrac12 C v^2\)</span> است و توانِ میانگینِ خازنِ ایدئال، مانندِ سلف، صفر است. خازن و سلف <strong>قرینهٔ</strong> هم‌اند: جریانِ یکی پیش‌فاز و دیگری پس‌فاز است، و وقتی کنارِ هم باشند، جریانِ راکتیوِ یکی جریانِ راکتیوِ دیگری را جبران می‌کند. این پایهٔ اصلاحِ ضریبِ توان است (<a href="#sec-ch07-c-pf" class="quarto-xref"><span>بخش 7.4.3</span></a>).</p>
<div id="exm-ch07-capacitor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.10 (خازنِ <span class="ltr" dir="ltr">100 μF</span> و بانکِ خازنیِ <span class="ltr" dir="ltr">5 Mvar</span>)</strong></span> <strong>پرسش.</strong> (الف) خازنِ <span class="ltr" dir="ltr">100 μF</span> در <span class="ltr" dir="ltr">50 Hz</span> چه راکتانسی دارد و روی <span class="ltr" dir="ltr">230 V</span> چه جریانی می‌کشد؟ (ب) یک بانکِ خازنیِ سه‌فازِ <span class="ltr" dir="ltr">5 Mvar</span> در <span class="ltr" dir="ltr">33 kV</span> (اتصالِ ستاره) چه ظرفیتی در هر فاز دارد و جریانش چیست؟ (رابطهٔ توانِ راکتیوِ سه‌فاز در <a href="#sec-ch07-c-pqs" class="quarto-xref"><span>بخش 7.4.2</span></a>.)</p>
<p><strong>پاسخ.</strong> (الف) <span class="math inline">\(X_C = 1/(314.16 \times 100\times 10^{-6}) = 31.83\ \Omega\)</span>؛ جریان <span class="math inline">\(230/31.83 = 7.23\ \text{A}\)</span> با <span class="math inline">\(90^\circ\)</span> پیش‌فازی. (ب) توانِ راکتیوِ سه فاز <span class="math inline">\(Q = 3\,V_\text{ph}^2\,\omega C = \omega C\,V_\text{LL}^2\)</span>، پس</p>
<p><span class="math display">\[
C = \frac{Q}{\omega V_\text{LL}^2} = \frac{5\times 10^6}{314.16 \times (33\,000)^2} = 14.61\ \mu\text{F}
\]</span></p>
<p>و جریان <span class="math inline">\(5\times 10^6/(\sqrt3 \times 33\,000) = 87.5\ \text{A}\)</span> (سطرهای <span class="ltr" dir="ltr">E12</span> و <span class="ltr" dir="ltr">E13</span>). <strong>تفسیر:</strong> ظرفیت در ولتاژِ متوسط کوچک است اما جریانش هم‌اندازهٔ جریانِ یک واحدِ <span class="ltr" dir="ltr">5 MW</span> است؛ کلید زدنِ چنین بانکی هجومِ جریان و گذرای ولتاژ می‌سازد که طراحِ پست باید برایش تدبیر کند (فصل‌های ۲۴ و ۲۷).</p>
</div>
<div id="exm-ch07-cable" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.11 (خازنِ کابل‌های جمع‌آوری)</strong></span> <strong>پرسش.</strong> کابلِ <span class="ltr" dir="ltr">33 kV</span>ِ نیروگاهِ P ظرفیتِ <span class="math inline">\(0.218\ \mu\text{F/km}\)</span> در هر فاز نسبت به شیلد دارد (<span class="ltr" dir="ltr">A-052</span>، فرضی؛ فصلِ ۴) و راکتانسِ <span class="math inline">\(0.110\ \Omega/\text{km}\)</span>. اندوکتانس، راکتانسِ خازنی، جریانِ شارژِ هر فاز، توانِ راکتیوی که کابل می‌سازد و انرژیِ ذخیره‌شده را بیابید. چهار فیدرِ شش کیلومتری (<span class="ltr" dir="ltr">A-091</span>) در بی‌باری چه می‌کنند؟</p>
<p><strong>پاسخ.</strong> ولتاژِ هر هادی نسبت به شیلدش ولتاژِ فاز است، <span class="math inline">\(U_0 = 33/\sqrt3 = 19.05\ \text{kV}\)</span>:</p>
<pre class="text"><code>33 kV cable (A-032, A-052): X = 0.11 ohm/km -&gt; L = X / omega = 0.350 mH/km
  C = 0.218 microfarad/km -&gt; X_C = 1/(omega C) = 14,601 ohm km
  charging current per phase U0 omega C = 1.305 A/km
  reactive generation 3 U0 I_c = 74.6 kvar/km
  4 feeders x 6 km = 24 km: 31.3 A charging, 1.79 Mvar even at no load
  energy stored per km, sum of 1/2 C v^2 over the three phases:
    1.5 C U0^2 = 119 J, constant (the phases never peak together)</code></pre>
<p><strong>تفسیر.</strong> حتی وقتی هیچ واحدی کار نمی‌کند، ۲۴ کیلومتر کابل <span class="ltr" dir="ltr">31.3 A</span> جریانِ شارژ می‌کشد و <span class="ltr" dir="ltr">1.79 Mvar</span> توانِ راکتیو <strong>می‌سازد</strong>. این عدد برای <span class="ltr" dir="ltr">33 kV</span> و ۲۴ کیلومتر کوچک است، اما در کابل‌های بلندِ ولتاژبالا (ده‌ها کیلومتر در <span class="ltr" dir="ltr">132 kV</span> یا بیشتر) جریانِ شارژ بخشِ بزرگی از ظرفیتِ کابل را می‌گیرد و جبران با راکتور لازم می‌شود؛ همین محدودیت است که کابل‌های بسیار بلند را به‌سوی جریانِ مستقیم می‌برد (<a href="#sec-ch07-a-why" class="quarto-xref"><span>بخش 7.2.1</span></a>). <strong>وارسی:</strong> <span class="math inline">\(3 U_0 I_c = 3 \times 19\,053 \times 1.305 = 74.6\ \text{kvar/km}\)</span> (درست). اثرِ این توانِ راکتیو بر ترازِ نیروگاه در <a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a> دیده می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>راکتانسِ خازنِ <span class="ltr" dir="ltr">10 μF</span> در <span class="ltr" dir="ltr">50 Hz</span> و در <span class="ltr" dir="ltr">250 Hz</span> چیست؟</li>
<li>جریانِ شارژِ کابل با ولتاژ چه رابطه‌ای دارد؟ توانِ راکتیوش چه؟</li>
<li>چرا کابلِ بی‌بار هم جریان می‌کشد؟ این جریان از کجا به کجا می‌رود؟</li>
<li>اگر بانکِ <span class="ltr" dir="ltr">5 Mvar</span> به‌جای <span class="ltr" dir="ltr">33 kV</span> در <span class="ltr" dir="ltr">30 kV</span> کار کند، چند مگاوار می‌دهد؟</li>
<li>در <a href="#fig-ch07-rlc" class="quarto-xref">شکل&nbsp;<span>7.3</span></a>، چرا موجِ جریانِ خازن پیش از ولتاژ به قله می‌رسد؟</li>
<li>خازنِ ایدئال چه توانِ میانگینی مصرف می‌کند؟ خازنِ واقعی چرا کمی گرم می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-a-impedance" class="level3" data-number="7.2.8">
<h3 data-number="7.2.8" class="anchored" data-anchor-id="sec-ch07-a-impedance"><span class="header-section-number">7.2.8</span> امپدانس و ادمیتانس</h3>
<p><strong>تعریف.</strong> برای هر عنصر یا شبکهٔ دوسرِ خطی، نسبتِ فازورِ ولتاژ به فازورِ جریان <strong>امپدانس</strong> (به انگلیسی <span class="ltr" dir="ltr">impedance</span>) است:</p>
<p><span id="eq-ch07-impedance"><span class="math display">\[
\mathbf{Z} = \frac{\mathbf{V}}{\mathbf{I}} = R + jX = |\mathbf{Z}|\angle\varphi, \qquad
\mathbf{Y} = \frac{1}{\mathbf{Z}} = G + jB
\tag{7.12}\]</span></span></p>
<p>بخشِ حقیقی، <span class="math inline">\(R\)</span>، <strong>مقاومت</strong> است و بخشِ موهومی، <span class="math inline">\(X\)</span>، <strong>راکتانس</strong>: برای سلف <span class="math inline">\(X = +\omega L\)</span> و برای خازن <span class="math inline">\(X = -1/(\omega C)\)</span>. وارونِ امپدانس <strong>ادمیتانس</strong> (به انگلیسی <span class="ltr" dir="ltr">admittance</span>) است با یکای زیمنس؛ بخشِ حقیقی‌اش <strong>رسانایی</strong> <span class="math inline">\(G\)</span> و بخشِ موهومی‌اش <strong>سوسپتانس</strong> <span class="math inline">\(B\)</span>. زاویهٔ امپدانس، <span class="math inline">\(\varphi\)</span>، همان اختلافِ فازِ ولتاژ و جریانِ <a href="#eq-ch07-phi" class="quarto-xref">معادلهٔ&nbsp;<span>7.3</span></a> است: مثبت برای بارِ سلفی (جریانِ پس‌فاز)، منفی برای بارِ خازنی.</p>
<p><strong>قانونِ اهمِ متناوب و قانون‌های کیرشهف.</strong> <span class="math inline">\(\mathbf{V} = \mathbf{Z}\mathbf{I}\)</span> همان قانونِ اهم است، با عددهای مختلط. امپدانس‌های سری جمع می‌شوند و ادمیتانس‌های موازی جمع می‌شوند؛ تقسیمِ ولتاژ و جریان، معادلِ تونن و روشِ ولتاژِ گره همه عیناً مانندِ فصلِ ۶ کار می‌کنند (<a href="06-dc-circuits-safety.html#sec-ch06-a-kirchhoff" class="quarto-xref"><span>بخش 6.2.11</span></a>)، فقط با عددهای مختلط. یعنی هرچه برای جریانِ مستقیم آموختید، با یک تعمیم، برای جریانِ متناوبِ حالتِ پایدار هم درست است.</p>
<div id="exm-ch07-impedances" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.12 (سه شبکهٔ کوچک)</strong></span> <strong>پرسش.</strong> (الف) سیم‌پیچِ یک موتور با مدلِ <span class="math inline">\(8 + j6\ \Omega\)</span> روی <span class="ltr" dir="ltr">230 V</span>: اندازهٔ امپدانس، جریان، ضریبِ توان و زاویه. (ب) مقاومتِ <span class="ltr" dir="ltr">10 Ω</span> موازی با خازنی با راکتانسِ <span class="ltr" dir="ltr">20 Ω</span>: ادمیتانس و امپدانسِ معادل. (پ) منبعِ <span class="ltr" dir="ltr">230 V</span> با امپدانسِ داخلیِ <span class="math inline">\(0.05 + j0.10\ \Omega\)</span> باری با <span class="math inline">\(2 + j1\ \Omega\)</span> را تغذیه می‌کند: ولتاژِ بار و افتِ ولتاژ.</p>
<p><strong>پاسخ.</strong> (الف) <span class="math inline">\(|\mathbf{Z}| = 10\ \Omega\)</span>، <span class="math inline">\(I = 23.0\ \text{A}\)</span>، زاویه <span class="math inline">\(36.87^\circ\)</span> و ضریبِ توان <span class="math inline">\(\cos 36.87^\circ = 0.80\)</span> (سطرِ <span class="ltr" dir="ltr">E14</span>). (ب) <span class="math inline">\(\mathbf{Y} = 1/10 + 1/(-j20) = 0.100 + j0.050\ \text{S}\)</span> و <span class="math inline">\(\mathbf{Z} = 8.00 - j4.00 = 8.944\angle{-26.57^\circ}\ \Omega\)</span>: شبکه <strong>خازنی</strong> است (سطرِ <span class="ltr" dir="ltr">E15</span>). (پ) با تقسیمِ ولتاژ:</p>
<p><span class="math display">\[
\mathbf{V}_\text{L} = 230\,\frac{2 + j1}{(0.05 + j0.10) + (2 + j1)} = 221.1\angle{-1.65^\circ}\ \text{V}
\]</span></p>
<p>یعنی افتِ <span class="ltr" dir="ltr">3.89 %</span> (سطرِ <span class="ltr" dir="ltr">E16</span>). <strong>تفسیر (پ):</strong> امپدانسِ منبع فقط حدودِ <span class="ltr" dir="ltr">5 %</span> امپدانسِ بار است، اما افت به <span class="ltr" dir="ltr">3.9 %</span> رسیده، چون زاویهٔ دو امپدانس نزدیک است و افت‌ها هم‌جهت جمع می‌شوند. اگر بار مقاومتیِ خالص بود، افت کمتر می‌شد: جملهٔ <span class="math inline">\(XQ\)</span>ِ <a href="#exm-ch07-feeder" class="quarto-xref">مثال&nbsp;<span>7.13</span></a>.</p>
</div>
<div id="exm-ch07-feeder" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.13 (افتِ ولتاژِ یک فیدرِ جمع‌آوری)</strong></span> <strong>پرسش.</strong> یک فیدرِ <span class="ltr" dir="ltr">33 kV</span>ِ نیروگاهِ P، <span class="ltr" dir="ltr">25 MW</span> را با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> پس‌فاز در فاصلهٔ <span class="ltr" dir="ltr">6 km</span> به پست می‌آورد (<span class="ltr" dir="ltr">A-091</span>؛ کابل با <span class="math inline">\(0.125 + j0.110\ \Omega/\text{km}\)</span>، <span class="ltr" dir="ltr">A-032</span>). همهٔ جریان را در انتهای فیدر فرض کنید و ولتاژِ پست را <span class="ltr" dir="ltr">33 kV</span> بگیرید. افتِ ولتاژِ دقیق را با فازورها بیابید و با تقریبِ رایج مقایسه کنید. (این همان روشِ <a href="03-mathematics.html#exm-ch03-phasor" class="quarto-xref">مثال&nbsp;<span>3.27</span></a> است، روی فیدرِ واقعیِ نیروگاه.)</p>
<p><strong>پاسخ.</strong> مدلِ تک‌فاز (<a href="#sec-ch07-b-perphase" class="quarto-xref"><span>بخش 7.3.4</span></a>): ولتاژِ پست مرجعِ فاز <span class="math inline">\(\mathbf{V}_\text{end} = 19\,053\angle 0^\circ\ \text{V}\)</span>، جریان <span class="math inline">\(\mathbf{I} = 460.4\angle{-18.19^\circ}\ \text{A}\)</span>، و ولتاژِ سرِ دیگر <span class="math inline">\(\mathbf{V}_\text{start} = \mathbf{V}_\text{end} + \mathbf{Z}\mathbf{I}\)</span>:</p>
<pre class="text"><code>one 33 kV feeder, 25 MW at pf 0.95 lagging,
  6 km of 0.125 + j0.11 ohm/km (conductor at 20 C)
  I = 460.4 A at -18.19 deg; Z = 0.750 + j0.660 ohm
  V_end = 19.053 kV phase; V_start = V_end + Z I = 19.4763 kV /_ 0.532 deg
  drop (line-to-line): exact 734.0 V = 2.224 %
  approximation (R P + X Q)/V: 732.5 V
  the angle difference is small; the magnitude difference is the drop</code></pre>
<p><strong>تفسیر.</strong> افت <span class="ltr" dir="ltr">2.22 %</span> است. تقریبِ <span class="math inline">\((RP + XQ)/V\)</span> با پاسخِ دقیق فقط <span class="ltr" dir="ltr">1.5 V</span> اختلاف دارد، چون زاویهٔ میانِ دو ولتاژ کوچک است (<span class="math inline">\(0.53^\circ\)</span>). دو جمله را جدا ببینید: <span class="math inline">\(RP = 0.75 \times 25 = 18.75\)</span> و <span class="math inline">\(XQ = 0.66 \times 8.22 = 5.42\)</span> (به مگاوات در اهم، بر <span class="ltr" dir="ltr">33 kV</span>)؛ یعنی بیش از یک‌پنجمِ افت (<span class="ltr" dir="ltr">22 %</span>) از <strong>توانِ راکتیو</strong> می‌آید. <strong>نکته‌ای مهم برای نیروگاه:</strong> این‌جا جریان از واحدها <strong>به سوی</strong> پست می‌رود، پس ولتاژِ سرِ واحدها <strong>بالاتر</strong> از پست است: برای یک فیدرِ تولید، «افت» در واقع <strong>افزایشِ ولتاژ</strong> در محلِ واحدهاست. اگر واحدها توانِ راکتیو <strong>جذب</strong> کنند (<span class="math inline">\(Q\)</span> منفی از دیدِ پست)، جملهٔ <span class="math inline">\(XQ\)</span> علامتش عوض می‌شود و این افزایش کم می‌شود. فصل‌های ۲۰ و ۲۸ از همین برای کنترلِ ولتاژ استفاده می‌کنند. <strong>محدودیت:</strong> واقعاً واحدها در طولِ فیدر پخش‌اند و جریان در بخش‌های دورتر کمتر است؛ فرضِ «همهٔ جریان در انتها» محافظه‌کارانه است (تقریباً دو برابرِ افتِ بارِ یکنواخت).</p>
</div>
<div id="fig-ch07-feeder-phasor" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-feeder-phasor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-feeder-phasor.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-feeder-phasor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.4: نمودارِ فازوریِ فیدر: <span class="math inline">\(\mathbf{V}_\text{start} = \mathbf{V}_\text{end} + R\mathbf{I} + jX\mathbf{I}\)</span> (افت‌ها بزرگ‌نمایی شده‌اند)
</figcaption>
</figure>
</div>
<p><strong>تقریبِ افتِ ولتاژ.</strong> از <a href="#fig-ch07-feeder-phasor" class="quarto-xref">شکل&nbsp;<span>7.4</span></a>: اگر زاویهٔ میانِ دو ولتاژ کوچک باشد، افتِ اندازه تقریباً تصویرِ <span class="math inline">\(\mathbf{Z}\mathbf{I}\)</span> روی امتدادِ ولتاژ است: <span class="math inline">\(\Delta V \approx R I\cos\varphi + X I\sin\varphi\)</span>. با ضرب در <span class="math inline">\(3V_\text{ph}\)</span> و <span class="math inline">\(P = 3V_\text{ph}I\cos\varphi\)</span> و <span class="math inline">\(Q = 3V_\text{ph}I\sin\varphi\)</span>:</p>
<p><span id="eq-ch07-drop"><span class="math display">\[
\frac{\Delta V}{V} \approx \frac{R\,P + X\,Q}{V_\text{LL}^2}
\tag{7.13}\]</span></span></p>
<p>این تقریب ستونِ همهٔ برآوردهای سریعِ ولتاژ در شبکه‌های قدرت است. در شبکه‌های ولتاژبالا که <span class="math inline">\(X \gg R\)</span>، ولتاژ بیشتر از <strong>توانِ راکتیو</strong> اثر می‌پذیرد تا توانِ اکتیو؛ در شبکه‌های ولتاژپایین که <span class="math inline">\(R\)</span> بزرگ‌تر است، هر دو مهم‌اند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>امپدانسِ سریِ <span class="math inline">\(R = 3\ \Omega\)</span> و <span class="math inline">\(X_L = 4\ \Omega\)</span> و ادمیتانسِ آن را بیابید.</li>
<li>اگر <span class="math inline">\(\mathbf{Z} = 5\angle{-53.13^\circ}\)</span>، بار سلفی است یا خازنی؟ ضریبِ توانش؟</li>
<li>معادلِ تونن را برای یک منبعِ متناوب با امپدانسِ داخلی چگونه تعمیم می‌دهید؟</li>
<li>در <a href="#exm-ch07-feeder" class="quarto-xref">مثال&nbsp;<span>7.13</span></a> اگر ضریبِ توان یک بود، افتِ تقریبی چند درصد می‌شد؟</li>
<li>چرا در یک فیدرِ تولید، ولتاژِ سرِ واحد بالاتر از پست است؟</li>
<li>در <a href="#eq-ch07-drop" class="quarto-xref">معادلهٔ&nbsp;<span>7.13</span></a>، اگر <span class="math inline">\(Q\)</span> منفی شود چه رخ می‌دهد؟</li>
<li>در شبکه‌ای با <span class="math inline">\(X/R = 10\)</span>، کدام کمیت ولتاژ را بیشتر جابه‌جا می‌کند؟</li>
<li>امپدانسِ دو شاخهٔ موازیِ <span class="math inline">\(10\ \Omega\)</span> و <span class="math inline">\(j10\ \Omega\)</span> را بیابید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-a-resonance" class="level3" data-number="7.2.9">
<h3 data-number="7.2.9" class="anchored" data-anchor-id="sec-ch07-a-resonance"><span class="header-section-number">7.2.9</span> تشدید: وقتی سلف و خازن هم را خنثی می‌کنند</h3>
<p><strong>شهود.</strong> تاب را در نظر بگیرید: اگر با بسامدِ طبیعی‌اش هُلش دهید، با هُل‌های کوچک دامنه بسیار بزرگ می‌شود. مدارِ سلف و خازن هم بسامدِ طبیعی دارد: انرژی میانِ میدانِ مغناطیسیِ سلف و میدانِ الکتریکیِ خازن رفت‌وبرگشت می‌کند. اگر منبعی با همان بسامد آن را تحریک کند، جریان یا ولتاژ می‌تواند بسیار بزرگ شود. در شبکهٔ <span class="ltr" dir="ltr">50 Hz</span>، تشدید معمولاً در بسامدِ <strong>یکی از هارمونیک‌ها</strong> رخ می‌دهد و هارمونیکِ کوچکِ یک اینورتر را بزرگ می‌کند.</p>
<p><strong>تشدیدِ سری.</strong> در مدارِ سریِ <span class="math inline">\(R\)</span>، <span class="math inline">\(L\)</span> و <span class="math inline">\(C\)</span>:</p>
<p><span id="eq-ch07-resonance"><span class="math display">\[
\mathbf{Z}(\omega) = R + j\left(\omega L - \frac{1}{\omega C}\right), \qquad
\omega_0 = \frac{1}{\sqrt{LC}}, \qquad f_0 = \frac{1}{2\pi\sqrt{LC}}
\tag{7.14}\]</span></span></p>
<p>در <span class="math inline">\(f_0\)</span> راکتانس‌ها برابر و قرینه‌اند، امپدانس <strong>کمینه</strong> و برابرِ <span class="math inline">\(R\)</span> است و جریان بیشینه. <strong>ضریبِ کیفیت</strong> (به انگلیسی <span class="ltr" dir="ltr">quality factor</span>)،</p>
<p><span id="eq-ch07-qfactor"><span class="math display">\[
Q_\text{f} = \frac{\omega_0 L}{R} = \frac{1}{R}\sqrt{\frac{L}{C}}
\tag{7.15}\]</span></span></p>
<p>نشان می‌دهد تشدید چقدر تیز است و ولتاژِ دو سرِ سلف یا خازن در تشدید چند برابرِ ولتاژِ منبع می‌شود. (نماد را <span class="math inline">\(Q_\text{f}\)</span> می‌نویسیم تا با توانِ راکتیو، <span class="math inline">\(Q\)</span>، اشتباه نشود.)</p>
<div id="exm-ch07-series-res" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.14 (تشدیدِ سری)</strong></span> <strong>پرسش.</strong> مدارِ سری با <span class="math inline">\(R = 2\ \Omega\)</span>، <span class="math inline">\(L = 0.1\ \text{H}\)</span> و <span class="math inline">\(C = 100\ \mu\text{F}\)</span>: بسامدِ تشدید، ضریبِ کیفیت و امپدانس در چند بسامد. اگر این مدار به <span class="ltr" dir="ltr">230 V</span> در <span class="math inline">\(f_0\)</span> وصل شود، ولتاژِ دو سرِ سلف چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>series R 2.0 ohm, L 0.1 H, C 100 microfarad: f0 = 50.33 Hz, Q = 15.8
  f   25.00 Hz: |Z| =    48.00 ohm, angle  -87.61 deg
  f   45.00 Hz: |Z| =     7.37 ohm, angle  -74.25 deg
  f   50.33 Hz: |Z| =     2.00 ohm, angle    0.00 deg
  f   55.00 Hz: |Z| =     5.97 ohm, angle   70.41 deg
  f  100.00 Hz: |Z| =    46.96 ohm, angle   87.56 deg
  at resonance the reactances cancel; the current is limited by R alone</code></pre>
<p>در تشدید <span class="math inline">\(I = 230/2 = 115\ \text{A}\)</span> و ولتاژِ سلف (و خازن) <span class="math inline">\(115 \times 31.62 = 3637\ \text{V}\)</span> = <span class="math inline">\(Q_\text{f} \times 230\)</span> (سطرِ <span class="ltr" dir="ltr">E17</span>).</p>
<p><strong>تفسیر.</strong> بسامدِ تشدیدِ این مدارِ آموزشی تقریباً <span class="ltr" dir="ltr">50 Hz</span> است. در تشدید، ولتاژِ هر عنصر <strong>شانزده برابرِ</strong> ولتاژِ منبع است: خازنی که برای <span class="ltr" dir="ltr">400 V</span> ساخته شده، با ولتاژِ منبعِ <span class="ltr" dir="ltr">230 V</span> زیرِ <span class="ltr" dir="ltr">3.6 kV</span> قرار می‌گیرد و خراب می‌شود. در زیرِ <span class="math inline">\(f_0\)</span> مدار خازنی است (زاویهٔ منفی) و در بالای آن سلفی. <a href="#fig-ch07-resonance" class="quarto-xref">شکل&nbsp;<span>7.5</span></a> منحنیِ اندازهٔ امپدانس را نشان می‌دهد.</p>
</div>
<div id="fig-ch07-resonance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-resonance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-resonance.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-resonance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.5: اندازهٔ امپدانسِ مدارِ سریِ <a href="#exm-ch07-series-res" class="quarto-xref">مثال&nbsp;<span>7.14</span></a> بر حسبِ بسامد؛ کمینهٔ تیز در <span class="math inline">\(f_0 = 50.33\ \text{Hz}\)</span>
</figcaption>
</figure>
</div>
<p><strong>تشدیدِ موازی با شبکه.</strong> از دیدِ یک شینه، شبکه تقریباً یک سلف است (امپدانسِ اتصالِ کوتاه) و خازن‌های متصل به شینه (کابل‌ها، بانک‌های خازنی، صافی‌های اینورترها) با آن <strong>موازی</strong>‌اند. این ترکیب در بسامدی <strong>تشدیدِ موازی</strong> دارد که امپدانسش <strong>بیشینه</strong> است: جریانِ هارمونیکِ کوچکی که در آن بسامد تزریق شود، ولتاژِ هارمونیکِ بزرگی می‌سازد. با امپدانسِ شبکه بر پایهٔ <strong>توانِ اتصالِ کوتاه</strong> <span class="math inline">\(S_\text{sc}\)</span> (ظرفیتِ شبکه برای دادنِ جریانِ خطا، فصلِ ۲۶) و توانِ راکتیوِ خازن‌ها <span class="math inline">\(Q_\text{c}\)</span>، هر دو در همان ولتاژ:</p>
<p><span id="eq-ch07-hres"><span class="math display">\[
X_\text{sc} = \frac{V_\text{LL}^2}{S_\text{sc}}, \quad X_C = \frac{V_\text{LL}^2}{Q_\text{c}}
\quad\Rightarrow\quad
h_\text{r} = \frac{f_\text{r}}{f_1} = \sqrt{\frac{X_C}{X_\text{sc}}} = \sqrt{\frac{S_\text{sc}}{Q_\text{c}}}
\tag{7.16}\]</span></span></p>
<p><span class="math inline">\(h_\text{r}\)</span> مرتبهٔ هارمونیکی است که تشدید در آن رخ می‌دهد. این رابطهٔ ساده ابزارِ <strong>غربال</strong> است، نه طراحی.</p>
<div id="exm-ch07-parallel-res" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.15 (تشدیدِ شینهٔ <span class="ltr" dir="ltr">33 kV</span>ِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> توانِ اتصالِ کوتاهِ شبکه در شینهٔ <span class="ltr" dir="ltr">33 kV</span>ِ پست <span class="ltr" dir="ltr">500 MVA</span> فرض شده است (<span class="ltr" dir="ltr">A-100</span>، فرضی). مرتبهٔ تشدید را برای کابل‌های جمع‌آوری به‌تنهایی (<span class="ltr" dir="ltr">1.79 Mvar</span>، <a href="#exm-ch07-cable" class="quarto-xref">مثال&nbsp;<span>7.11</span></a>) و با بانک‌های خازنیِ فرضیِ <span class="ltr" dir="ltr">5</span> و <span class="ltr" dir="ltr">15 Mvar</span> بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>parallel resonance with the network, h = sqrt(S_sc / Q_c), S_sc = 500 MVA
  at the 33 kV bus (A-100):
  collector cables at no load  Q_c  1.79 Mvar: h = 16.71 ( 836 Hz)
  cables + 5 Mvar bank         Q_c  6.79 Mvar: h =  8.58 ( 429 Hz)
  cables + 15 Mvar bank        Q_c 16.79 Mvar: h =  5.46 ( 273 Hz)
  an order near 5, 7, 11 or 13 (where inverters inject current)
  needs a harmonic study (chapter 27)</code></pre>
<p><strong>تفسیر.</strong> کابل‌ها به‌تنهایی تشدید را حوالیِ هارمونیکِ ۱۷ می‌گذارند، جایی که اینورترها جریانِ کمی دارند. اما یک بانکِ <span class="ltr" dir="ltr">15 Mvar</span> تشدید را به <span class="ltr" dir="ltr">5.46</span>، نزدیکِ هارمونیکِ پنجم، می‌آورد: درست همان‌جا که اینورترها و بارهای غیرخطی جریان تزریق می‌کنند. افزودنِ خازن برای «اصلاحِ ضریبِ توان» بی‌مطالعهٔ هارمونیکی می‌تواند مشکلی بسیار بزرگ‌تر بسازد. راهِ حلِ رایج، <strong>خازنِ میرا</strong> یا <strong>صافیِ تنظیم‌شده</strong> است: سلفی سری با خازن که تشدید را از هارمونیک‌های اصلی دور می‌کند (فصل‌های ۲۷ و ۲۸). <strong>محدودیت:</strong> رابطهٔ <a href="#eq-ch07-hres" class="quarto-xref">معادلهٔ&nbsp;<span>7.16</span></a> مقاومت، بارها، و امپدانسِ وابسته به بسامدِ شبکه را نادیده می‌گیرد؛ مطالعهٔ هارمونیکی با دادهٔ شبکه این را دقیق می‌کند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>بسامدِ تشدیدِ <span class="math inline">\(L = 10\ \text{mH}\)</span> و <span class="math inline">\(C = 1\ \mu\text{F}\)</span> چیست؟</li>
<li>اگر <span class="math inline">\(C\)</span> چهار برابر شود، <span class="math inline">\(f_0\)</span> چه می‌شود؟</li>
<li>در تشدیدِ سری، اگر <span class="math inline">\(R\)</span> نصف شود، ولتاژِ دو سرِ خازن چه می‌شود؟</li>
<li>چرا تشدیدِ موازی برای هارمونیک‌ها خطرناک است و تشدیدِ سری برای خازن؟</li>
<li>اگر <span class="math inline">\(S_\text{sc} = 1000\ \text{MVA}\)</span> و <span class="math inline">\(Q_\text{c} = 10\ \text{Mvar}\)</span>، مرتبهٔ تشدید چیست؟</li>
<li>افزایشِ توانِ اتصالِ کوتاهِ شبکه (شبکهٔ قوی‌تر) تشدید را به کدام سو می‌برد؟</li>
<li>در <a href="#fig-ch07-resonance" class="quarto-xref">شکل&nbsp;<span>7.5</span></a>، در بسامدِ <span class="ltr" dir="ltr">25 Hz</span> مدار سلفی است یا خازنی؟</li>
<li>چرا رابطهٔ <a href="#eq-ch07-hres" class="quarto-xref">معادلهٔ&nbsp;<span>7.16</span></a> فقط برای غربال است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-a-transformer" class="level3" data-number="7.2.10">
<h3 data-number="7.2.10" class="anchored" data-anchor-id="sec-ch07-a-transformer"><span class="header-section-number">7.2.10</span> ترانسفورماتورِ ایدئال و انتقالِ امپدانس</h3>
<p><strong>شهود.</strong> دو سیم‌پیچ را روی یک هستهٔ آهنیِ مشترک ببندید. جریانِ متناوبِ سیم‌پیچِ اول شارِ متناوبی در هسته می‌سازد و همین شار از سیم‌پیچِ دوم هم می‌گذرد و در آن ولتاژ القا می‌کند (قانونِ فارادی، <a href="06-dc-circuits-safety.html#sec-ch06-a-emf" class="quarto-xref"><span>بخش 6.2.3</span></a>). چون شار در هر دور یکی است، ولتاژِ هر سیم‌پیچ با <strong>شمارِ دورهایش</strong> متناسب است. این <strong>القای متقابل</strong> پایهٔ همهٔ ترانسفورماتورهای نیروگاه است.</p>
<p><strong>ترانسفورماتورِ ایدئال.</strong> با شمارِ دورهای <span class="math inline">\(N_1\)</span> و <span class="math inline">\(N_2\)</span> و <strong>نسبتِ تبدیلِ</strong> <span class="math inline">\(n = N_1/N_2\)</span>، اگر سیم‌پیچ‌ها بی‌مقاومت باشند، همهٔ شار از هر دو بگذرد و هسته برای ساختنِ شار جریانی نخواهد:</p>
<p><span id="eq-ch07-ideal-tx"><span class="math display">\[
\frac{\mathbf{V}_1}{\mathbf{V}_2} = n, \qquad \frac{\mathbf{I}_1}{\mathbf{I}_2} = \frac{1}{n}, \qquad \mathbf{V}_1\mathbf{I}_1^{*} = \mathbf{V}_2\mathbf{I}_2^{*}
\tag{7.17}\]</span></span></p>
<p>ترانسفورماتورِ ایدئال توان را بی‌کم‌وکاست می‌گذراند: ولتاژ را <span class="math inline">\(n\)</span> برابر می‌کند و جریان را <span class="math inline">\(n\)</span> برابر کوچک. در سه‌فاز، <span class="math inline">\(n\)</span> را نسبتِ ولتاژهای خط می‌گیریم (و جابه‌جاییِ فازِ گروهِ برداری جداگانه حساب می‌شود، <a href="#sec-ch07-b-wyedelta" class="quarto-xref"><span>بخش 7.3.3</span></a>).</p>
<p><strong>انتقالِ امپدانس.</strong> امپدانسِ <span class="math inline">\(\mathbf{Z}_2\)</span> که در سمتِ دوم بسته شده، از سمتِ اول چنین دیده می‌شود:</p>
<p><span id="eq-ch07-referral"><span class="math display">\[
\mathbf{Z}'_2 = \frac{\mathbf{V}_1}{\mathbf{I}_1} = \frac{n\mathbf{V}_2}{\mathbf{I}_2/n} = n^2\,\mathbf{Z}_2
\tag{7.18}\]</span></span></p>
<p>یعنی امپدانس با <strong>مجذورِ</strong> نسبت منتقل می‌شود. یک میلی‌اهمِ ناچیز در سمتِ <span class="ltr" dir="ltr">0.69 kV</span> از سمتِ <span class="ltr" dir="ltr">33 kV</span> دو اهم دیده می‌شود. سامانهٔ پریونیت (<a href="#sec-ch07-b-perunit" class="quarto-xref"><span>بخش 7.3.5</span></a>) این ضرب را خودکار انجام می‌دهد: مبناهای دو سمت هم دقیقاً <span class="math inline">\(n^2\)</span> برابر فرق دارند.</p>
<p><strong>ترانسفورماتورِ واقعی.</strong> سه پدیده ترانسفورماتورِ واقعی را از ایدئال جدا می‌کند و در مدارِ معادلش ظاهر می‌شود (فصلِ ۲۵): <strong>مقاومتِ سیم‌پیچ‌ها</strong> (تلفِ بار، که با مجذورِ جریان بالا می‌رود، فصلِ ۵)؛ <strong>شارِ نشتی</strong> که از هر دو سیم‌پیچ نمی‌گذرد و <strong>راکتانسِ نشتی</strong> می‌سازد (همان «امپدانسِ درصدی» روی پلاک، که افتِ ولتاژ، جذبِ توانِ راکتیو و محدودیتِ جریانِ خطا را تعیین می‌کند)؛ و <strong>شاخهٔ مغناطیس‌کننده</strong>، جریانِ کوچکی که هسته برای ساختنِ شار می‌خواهد و تلفِ بی‌باریِ هسته.</p>
<div id="exm-ch07-transformer" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.16 (ترانسفورماتورِ واحد از دو سو)</strong></span> <strong>پرسش.</strong> ترانسفورماتورِ واحدِ <span class="ltr" dir="ltr">33/0.69 kV</span> با <span class="ltr" dir="ltr">5.5 MVA</span> و امپدانسِ <span class="ltr" dir="ltr">6 %</span> (<span class="ltr" dir="ltr">A-102</span>، فرضی) است. راکتانسِ آن را از هر دو سو به اهم بیابید و نسبتشان را با <span class="math inline">\(n^2\)</span> مقایسه کنید. یک شینهٔ ولتاژپایین با <span class="ltr" dir="ltr">1 mΩ</span> از سمتِ <span class="ltr" dir="ltr">33 kV</span> چگونه دیده می‌شود؟ جریانِ مغناطیس‌کنندهٔ ترانسفورماتورِ صادرات (<span class="ltr" dir="ltr">0.3 %</span>) چند آمپر است و چه توانِ راکتیوی دارد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>unit transformer 33/0.69 kV, 5.5 MVA, 6 % (A-102): ratio n = 47.83, n^2 =
    2,287
  Z_base LV 86.56 mohm -&gt; X = 5.194 mohm seen from 0.69 kV
  Z_base HV 198.0 ohm -&gt; X = 11.88 ohm seen from 33 kV; ratio 2,287 = n^2
  a 1.0 mohm LV busbar appears as 2.29 ohm from the 33 kV side
  the same 6 % on both sides: per unit hides the turns ratio
export transformer 120 MVA at 132 kV: rated current 524.9 A; magnetising 0.3 %
    = 1.57 A
  its reactive power 0.36 Mvar flows whenever the transformer is energised
ideal transformer: V1 I1 = V2 I2 (no loss); the real one adds leakage,
  winding resistance and the magnetising branch (chapter 25)</code></pre>
<p><strong>تفسیر.</strong> همان <span class="ltr" dir="ltr">6 %</span> در سمتِ ولتاژپایین <span class="ltr" dir="ltr">5.2 mΩ</span> و در سمتِ ولتاژبالا <span class="ltr" dir="ltr">11.9 Ω</span> است: نسبتشان دقیقاً <span class="ltr" dir="ltr">2287</span>، مجذورِ نسبتِ تبدیل. به همین دلیل امپدانس‌های بسیار کوچکِ سمتِ ولتاژپایین (شینه، کابل‌های کوتاه، اتصال‌ها) برای جریانِ خطا و تلفات مهم‌اند: در جریان‌های چند هزار آمپری کار می‌کنند. جریانِ مغناطیس‌کنندهٔ ترانسفورماتورِ صادرات فقط <span class="ltr" dir="ltr">1.6 A</span> است، اما <span class="ltr" dir="ltr">0.36 Mvar</span> توانِ راکتیوی است که <strong>هر لحظه‌ای</strong> که ترانسفورماتور برق‌دار است از شبکه گرفته می‌شود، حتی شب (<a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a>). <strong>وارسی:</strong> <span class="math inline">\(11.88/0.005194 = 2287\)</span> و <span class="math inline">\(47.83^2 = 2288\)</span> (درست با گرد کردن).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ترانسفورماتورِ <span class="ltr" dir="ltr">20/0.4 kV</span> با بارِ <span class="ltr" dir="ltr">0.5 Ω</span> در سمتِ ولتاژپایین: امپدانس از سمتِ <span class="ltr" dir="ltr">20 kV</span>؟</li>
<li>اگر جریانِ سمتِ <span class="ltr" dir="ltr">0.69 kV</span> <span class="ltr" dir="ltr">4000 A</span> باشد، جریانِ سمتِ <span class="ltr" dir="ltr">33 kV</span> در ترانسفورماتورِ ایدئال چیست؟</li>
<li>چرا امپدانسِ درصدیِ ترانسفورماتور از دو سو یکی است اما امپدانسِ اهمی نه؟</li>
<li>سه تفاوتِ ترانسفورماتورِ واقعی با ایدئال را بنویسید و پیامدِ هر کدام را بگویید.</li>
<li>چرا ترانسفورماتورِ برق‌دارِ بی‌بار هم توانِ راکتیو می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-a-nodal" class="level3" data-number="7.2.11">
<h3 data-number="7.2.11" class="anchored" data-anchor-id="sec-ch07-a-nodal"><span class="header-section-number">7.2.11</span> تحلیلِ گره با عددهای مختلط</h3>
<p><strong>از فصلِ ۶ تا شبکهٔ متناوب.</strong> روشِ ولتاژِ گره (<a href="06-dc-circuits-safety.html#sec-ch06-a-kirchhoff" class="quarto-xref"><span>بخش 6.2.11</span></a>) برای شبکهٔ متناوب همان است، با سه تفاوت: رسانایی‌ها <strong>ادمیتانسِ مختلط</strong> می‌شوند؛ هر شاخه با امپدانسِ سری و (برای کابل‌ها) سوسپتانسِ موازیِ نیمی در هر سر مدل می‌شود؛ و منابعِ نیروگاه نه «جریانِ ثابت» بلکه «<strong>توانِ ثابت</strong>» تزریق می‌کنند. ماتریسِ ادمیتانسِ گره‌ها (فصلِ ۳) با این قاعده ساخته می‌شود: عنصرِ قطری جمعِ ادمیتانس‌های متصل به گره، و عنصرِ غیرقطری منفیِ ادمیتانسِ شاخهٔ میانِ دو گره.</p>
<p><strong>الگوریتم.</strong> چون جریانِ تزریقی به ولتاژ وابسته است (<span class="math inline">\(\mathbf{I}_k = (\mathbf{S}_k/\mathbf{V}_k)^{*}\)</span>)، دستگاه غیرخطی است و با تکرار حل می‌شود:</p>
<blockquote class="blockquote">
<p>۱. همهٔ ولتاژها را یک پریونیت با زاویهٔ صفر حدس بزن.</p>
<p>۲. جریانِ تزریقیِ هر گره را از توانِ آن و ولتاژِ حدسی بساز.</p>
<p>۳. دستگاهِ خطیِ ادمیتانس را برای ولتاژهای تازه حل کن.</p>
<p>۴. اگر ولتاژها دیگر تغییر نمی‌کنند، بایست؛ وگرنه به گامِ ۲ برگرد.</p>
</blockquote>
<p>این ساده‌ترین شکلِ <strong>پخشِ بار</strong> است؛ روشِ نیوتن–رافسونِ فصلِ ۳ (<a href="03-mathematics.html#sec-ch03-b-newton-pf" class="quarto-xref"><span>بخش 3.3.11</span></a>) همان مسئله را سریع‌تر و مطمئن‌تر حل می‌کند و ابزارهای مطالعهٔ شبکه آن را به کار می‌برند (فصلِ ۲۸).</p>
<div id="exm-ch07-nodal" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.17 (ولتاژ در طولِ نیروگاه)</strong></span> <strong>پرسش.</strong> یک مدلِ سه‌گرهیِ پریونیت (مبنای <span class="ltr" dir="ltr">100 MVA</span>) بسازید: شبکه با ولتاژِ <span class="ltr" dir="ltr">1.0 pu</span> پشتِ امپدانسِ <span class="ltr" dir="ltr">A-109</span>؛ گرهٔ ۱ نقطهٔ اتصال؛ ترانسفورماتورِ صادرات (<span class="ltr" dir="ltr">A-102</span>، با مقاومتی از تلفِ بارِ <span class="ltr" dir="ltr">A-092</span>)؛ گرهٔ ۲ شینهٔ <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">75 MW</span>ِ سه فیدرِ دیگر به‌صورتِ یکجا؛ یک فیدرِ شش‌کیلومتری با خازنِ کابل؛ گرهٔ ۳ انتهای فیدر با <span class="ltr" dir="ltr">25 MW</span>. ولتاژها را در دو حالت بیابید: واحدها با ضریبِ توانِ یک، و واحدهای انتهای فیدر با جذبِ <span class="ltr" dir="ltr">5 Mvar</span>.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>nodal solution, per unit on 100 MVA (75 MW at the bus, 25 MW at the end of one
    feeder):
  units at pf 1:
    POC 132 kV  |V| 0.9949 pu =  131.33 kV, angle  5.76 deg
    bus 33 kV   |V| 0.9927 pu =   32.76 kV, angle 11.54 deg
    feeder end  |V| 1.0098 pu =   33.32 kV, angle 12.40 deg
    to the grid 99.30 MW, -9.98 Mvar; losses 0.70 MW
  feeder-end units absorb 5 Mvar:
    POC 132 kV  |V| 0.9895 pu =  130.61 kV, angle  5.82 deg
    bus 33 kV   |V| 0.9820 pu =   32.41 kV, angle 11.71 deg
    feeder end  |V| 0.9962 pu =   32.88 kV, angle 12.79 deg
    to the grid 99.26 MW, -15.26 Mvar; losses 0.74 MW
  pf 1 at the units is not pf 1 at the POC: the transformer absorbs
  about 10 Mvar, so the POC voltage falls a little instead of rising
  1 % as with pf 1 at the POC (integrated example 3)</code></pre>
<p><strong>تفسیر.</strong> سه درس. (۱) ولتاژِ انتهای فیدر <span class="ltr" dir="ltr">1.7 %</span> <strong>بالاتر</strong> از شینه است (<span class="ltr" dir="ltr">1.0098</span> در برابرِ <span class="ltr" dir="ltr">0.9927 pu</span>): افزایشِ ولتاژ در طولِ فیدرِ تولید، همان نتیجهٔ <a href="#exm-ch07-feeder" class="quarto-xref">مثال&nbsp;<span>7.13</span></a> اما این بار با همهٔ اجزای شبکه. (۲) با جذبِ <span class="ltr" dir="ltr">5 Mvar</span> در انتهای فیدر، ولتاژِ آن‌جا <span class="ltr" dir="ltr">1.4 %</span> پایین می‌آید: واحدها ولتاژِ محلِ خودشان را با توانِ راکتیو تنظیم می‌کنند. (۳) با واحدهای ضریبِ توانِ یک، <strong>نیروگاه در نقطهٔ اتصال حدودِ <span class="ltr" dir="ltr">10 Mvar</span> از شبکه می‌گیرد</strong>، چون ترانسفورماتور توانِ راکتیو مصرف می‌کند (<a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a>)؛ پس ولتاژِ نقطهٔ اتصال کمی <strong>پایین</strong> می‌آید، نه آن <span class="ltr" dir="ltr">1 %</span> افزایشی که <a href="#exm-ch07-int-3" class="quarto-xref">مثال&nbsp;<span>7.53</span></a> با فرضِ ضریبِ توانِ یک <strong>در نقطهٔ اتصال</strong> داد. «ضریبِ توانِ یک» همیشه باید با محلش گفته شود. زاویهٔ ولتاژِ شینه حدودِ <span class="math inline">\(11.5^\circ\)</span> از شبکه جلوتر است: نشانهٔ جریانِ توانِ اکتیو از نیروگاه به شبکه. <strong>محدودیت:</strong> فیدرهای یکجا و واحدهای توان‌ثابت؛ مطالعهٔ واقعی همهٔ فیدرها، ترانسفورماتورهای واحد، تنظیمِ پلهٔ ترانسفورماتور و کنترلِ ولتاژِ نیروگاه را دارد (فصل‌های ۲۰ و ۲۸).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ماتریسِ ادمیتانسِ دو گره با یک شاخهٔ <span class="math inline">\(\mathbf{Z} = j0.1\ \text{pu}\)</span> را بنویسید.</li>
<li>چرا تزریقِ توانِ ثابت دستگاه را غیرخطی می‌کند؟</li>
<li>خازنِ کابل چگونه در ماتریسِ ادمیتانس وارد می‌شود؟</li>
<li>در <a href="#exm-ch07-nodal" class="quarto-xref">مثال&nbsp;<span>7.17</span></a>، چرا ولتاژِ انتهای فیدر از شینه بیشتر است؟</li>
<li>چرا «ضریبِ توانِ یک» بی‌ذکرِ محل ناقص است؟</li>
<li>زاویهٔ مثبتِ ولتاژِ شینه نسبت به شبکه چه می‌گوید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-a-limits" class="level3" data-number="7.2.12">
<h3 data-number="7.2.12" class="anchored" data-anchor-id="sec-ch07-a-limits"><span class="header-section-number">7.2.12</span> حدِ مدلِ حالتِ پایدار</h3>
<p>فازور و امپدانس فرض می‌کنند مدار <strong>مدت‌ها</strong> با یک سینوسِ ثابت کار کرده است. سه موقعیت این فرض را می‌شکنند:</p>
<ol type="1">
<li><strong>گذرا.</strong> پس از هر کلیدزنی، اتصالِ کوتاه یا تغییرِ ناگهانیِ بار، جریان و ولتاژ پیش از رسیدن به حالتِ پایدارِ تازه یک <strong>مؤلفهٔ گذرا</strong> دارند که با ثابتِ زمانیِ مدار میرا می‌شود. برای مدارِ سریِ <span class="math inline">\(R\)</span> و <span class="math inline">\(L\)</span>، <span class="math inline">\(\tau = L/R\)</span>؛ برای <span class="math inline">\(L = 0.1\ \text{H}\)</span> و <span class="math inline">\(R = 2\ \Omega\)</span>، <span class="math inline">\(\tau = 50\ \text{ms}\)</span> و پس از <span class="math inline">\(5\tau = 250\ \text{ms}\)</span> گذرا کمتر از <span class="ltr" dir="ltr">0.7 %</span> مانده است (سطرِ <span class="ltr" dir="ltr">E18</span>). در شبکه‌های ولتاژبالا با <span class="math inline">\(X/R\)</span> بزرگ، جریانِ اتصالِ کوتاه یک <strong>مؤلفهٔ مستقیمِ</strong> میرا دارد که کلید باید قطعش کند (<a href="#sec-ch07-b-faults" class="quarto-xref"><span>بخش 7.3.11</span></a> و فصلِ ۲۶).</li>
<li><strong>هجوم.</strong> ترانسفورماتوری که برق‌دار می‌شود، به‌خاطرِ اشباعِ هسته، چند دورهٔ نخست جریانی چند برابرِ جریانِ نامی می‌کشد (فصل‌های ۲۵ و ۴۳)؛ حفاظت باید آن را از خطا تشخیص دهد.</li>
<li><strong>غیرخطی بودن.</strong> هستهٔ اشباع‌شده، یکسوکننده و الکترونیکِ قدرت جریانِ غیرسینوسی می‌کشند؛ آن‌جا برای هر هارمونیک تحلیلِ جداگانه لازم است (<a href="#sec-ch07-c-nonsinus" class="quarto-xref"><span>بخش 7.4.6</span></a>).</li>
</ol>
<p>برای مطالعهٔ گذراهای کلیدزنی و صاعقه شبیه‌سازیِ حوزهٔ زمان به کار می‌رود (فصل‌های ۲۶ تا ۲۸). اما بیشترِ پرسش‌های طراحی و بهره‌برداریِ روزمره (جریان، افت، تلفات، توانِ راکتیو) پرسش‌های حالتِ پایدارند و ابزارِ این فصل برایشان کافی است. <strong>عادتِ خوب:</strong> کنارِ هر نتیجهٔ فازوری بنویسید «حالتِ پایدار، یک بسامد، مدارِ خطی».</p>
</section>
</section>
<section id="sec-ch07-b" class="level2" data-number="7.3">
<h2 data-number="7.3" class="anchored" data-anchor-id="sec-ch07-b"><span class="header-section-number">7.3</span> ب. سامانه‌های سه‌فاز</h2>
<p>تقریباً همهٔ انرژیِ الکتریکیِ جهان با سامانه‌های <strong>سه‌فاز</strong> تولید، انتقال و توزیع می‌شود. بخشِ ب نشان می‌دهد چرا، و ابزارِ تحلیلشان را می‌سازد: توالیِ فاز، اتصالِ ستاره و مثلث، مدارِ معادلِ تک‌فاز و سامانهٔ پریونیت؛ سپس (<a href="#sec-ch07-b-unbalanced" class="quarto-xref"><span>بخش 7.3.6</span></a> به بعد) بارِ نامتعادل، رفتارِ نول، مؤلفه‌های متقارن و اتصال‌های اندازه‌گیری.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch07/examples_b.py</code></p>
<section id="sec-ch07-b-why" class="level3" data-number="7.3.1">
<h3 data-number="7.3.1" class="anchored" data-anchor-id="sec-ch07-b-why"><span class="header-section-number">7.3.1</span> چرا سه فاز؟</h3>
<p><strong>شهود.</strong> تصور کنید سه سیم‌پیچ با زاویهٔ <span class="math inline">\(120^\circ\)</span> از هم روی بدنهٔ یک ژنراتور قرار گرفته‌اند. با گردشِ روتور، هر سیم‌پیچ یک ولتاژِ سینوسی می‌سازد، و چون سیم‌پیچ‌ها جابه‌جایند، سه ولتاژ یک‌سوم دوره از هم فاصله دارند. این سه ولتاژ <strong>سه فاز</strong> اند و به ترتیب <span class="ltr" dir="ltr">a</span>، <span class="ltr" dir="ltr">b</span> و <span class="ltr" dir="ltr">c</span> نامیده می‌شوند (در برخی کشورها <span class="ltr" dir="ltr">L1</span>، <span class="ltr" dir="ltr">L2</span> و <span class="ltr" dir="ltr">L3</span>، یا <span class="ltr" dir="ltr">R</span>، <span class="ltr" dir="ltr">S</span> و <span class="ltr" dir="ltr">T</span>). سه مزیت این آرایش را تقریباً همه‌جاگیر کرده است:</p>
<ol type="1">
<li><strong>توانِ ثابت.</strong> توانِ لحظه‌ایِ یک فاز با دو برابرِ بسامد نوسان می‌کند (<a href="#sec-ch07-c-instant" class="quarto-xref"><span>بخش 7.4.1</span></a>)، اما <strong>جمعِ</strong> توانِ سه فازِ متعادل ثابت است. برای ژنراتور یعنی گشتاورِ ثابت روی محور و ارتعاشِ کمتر؛ برای موتور یعنی کارِ نرم.</li>
<li><strong>صرفه‌جویی در هادی.</strong> جریان‌های سه فازِ متعادل جمعشان صفر است، پس سیمِ برگشت لازم نیست یا جریانِ کمی دارد.</li>
<li><strong>میدانِ گردان.</strong> سه جریانِ سه‌فاز در سه سیم‌پیچِ جابه‌جا میدانی می‌سازند که می‌چرخد؛ موتورِ القایی و ژنراتورهای هم‌گام بر همین پایه کار می‌کنند (فصلِ ۸).</li>
</ol>
<div id="exm-ch07-psum" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.18 (توانِ یک فاز و سه فاز)</strong></span> <strong>پرسش.</strong> در هر فاز ولتاژِ <span class="ltr" dir="ltr">230 V</span> و جریانِ <span class="ltr" dir="ltr">100 A</span>ِ مؤثر با <span class="math inline">\(30^\circ\)</span> پس‌فازی برقرار است. توانِ لحظه‌ایِ یک فاز و جمعِ سه فاز را در دو دوره نمونه‌برداری کنید و با <span class="math inline">\(3VI\cos\varphi\)</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>230 V, 100 A RMS per phase, current 30 deg behind the voltage:
  one phase: p(t) swings from -3.1 to 42.9 kW (mean 19.92 kW) at 100 Hz
  three phases: p(t) = 59.756 .. 59.756 kW (constant)
  3 V I cos(phi) = 59.756 kW
a constant total power means a constant torque on a generator shaft</code></pre>
<p><strong>تفسیر.</strong> توانِ یک فاز میانِ <span class="math inline">\(-3.1\)</span> و <span class="math inline">\(+42.9\)</span> کیلووات، با میانگینِ <span class="math inline">\(19.92\)</span>، نوسان می‌کند (حتی لحظه‌هایی منفی است: انرژی به منبع برمی‌گردد)، اما مجموعِ سه فاز در هر لحظه <span class="ltr" dir="ltr">59.756 kW</span> است، برابرِ <span class="math inline">\(3VI\cos\varphi\)</span> (<a href="#fig-ch07-psum" class="quarto-xref">شکل&nbsp;<span>7.6</span></a>). <strong>اثبات:</strong> توانِ هر فاز <span class="math inline">\(VI\cos\varphi - VI\cos(2\omega t - \text{زاویهٔ فاز})\)</span> است؛ جملهٔ نوسانیِ سه فاز با اختلافِ <span class="math inline">\(2 \times 120^\circ = 240^\circ\)</span> سه سینوسِ هم‌دامنه با فاصلهٔ <span class="math inline">\(120^\circ\)</span>اند و جمعشان صفر است.</p>
</div>
<div id="fig-ch07-psum" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-psum-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-psum.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-psum-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.6: توانِ لحظه‌ایِ یک فاز (نوسانی) و مجموعِ سه فاز (ثابت)
</figcaption>
</figure>
</div>
<div id="exm-ch07-copper" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.19 (سه فاز در برابرِ تک‌فاز: مس)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">100 kW</span> با ضریبِ توانِ یک و ولتاژِ فازِ <span class="ltr" dir="ltr">230 V</span> باید منتقل شود. (الف) با مدارِ تک‌فازِ دوسیمه؛ (ب) با سه‌فازِ متعادل (سه سیمِ فاز؛ نول جریانی ندارد). با هادی‌های یکسان، تلفات را مقایسه کنید. برای تلفاتِ برابر، مجموعِ مسِ لازم در دو حالت چه نسبتی دارد؟</p>
<p><strong>پاسخ.</strong> (الف) <span class="math inline">\(I = 100\,000/230 = 434.8\ \text{A}\)</span> در دو سیم: تلفات <span class="math inline">\(2 \times 434.8^2 R = 378.1R\)</span> کیلووات. (ب) <span class="math inline">\(I = 100\,000/(3 \times 230) = 144.9\ \text{A}\)</span> در سه سیم: <span class="math inline">\(3 \times 144.9^2 R = 63.0R\)</span> کیلووات، یعنی <strong>یک‌ششم</strong>. برای تلفاتِ برابر، هر سیمِ سه‌فاز می‌تواند شش برابر مقاومت، یعنی یک‌ششمِ سطحِ مقطع، داشته باشد؛ با سه سیم به‌جای دو، مجموعِ مس <span class="math inline">\(\tfrac32 \times \tfrac16 = 0.25\)</span> برابر است (سطرِ <span class="ltr" dir="ltr">E19</span>).</p>
<p><strong>تفسیر.</strong> با ولتاژِ فازِ یکسان، سه‌فاز برای تلفاتِ برابر <strong>یک‌چهارمِ مس</strong> را لازم دارد. اگر سیمِ نول هم کشیده شود (برای بارهای تک‌فاز)، این نسبت کمی بیشتر می‌شود، اما برتری می‌ماند. <strong>وارسی:</strong> در هر دو حالت توانِ انتقالی <span class="ltr" dir="ltr">100 kW</span> است: <span class="math inline">\(230 \times 434.8 = 3 \times 230 \times 144.9 = 100\ \text{kW}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جمعِ سه جریانِ سینوسیِ هم‌اندازه با فاصلهٔ <span class="math inline">\(120^\circ\)</span> صفر است؟ با فازورها نشان دهید.</li>
<li>آیا توانِ لحظه‌ایِ یک فاز می‌تواند منفی باشد؟ در چه شرایطی؟</li>
<li>اگر یکی از سه فازِ یک ژنراتور بار نداشته باشد، گشتاور ثابت می‌ماند؟</li>
<li>در <a href="#exm-ch07-copper" class="quarto-xref">مثال&nbsp;<span>7.19</span></a>، اگر ولتاژِ خط (نه فاز) در دو حالت برابر بود، مقایسه چگونه تغییر می‌کرد؟</li>
<li>سه مزیتِ سامانهٔ سه‌فاز را برای یک توربینِ بادی بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-b-sequence" class="level3" data-number="7.3.2">
<h3 data-number="7.3.2" class="anchored" data-anchor-id="sec-ch07-b-sequence"><span class="header-section-number">7.3.2</span> توالیِ فاز</h3>
<p><strong>تعریف.</strong> <strong>توالیِ فاز</strong> (به انگلیسی <span class="ltr" dir="ltr">phase sequence</span> یا <span class="ltr" dir="ltr">phase rotation</span>) ترتیبی است که سه فاز به قله می‌رسند. در <strong>توالیِ مثبت</strong> (<span class="ltr" dir="ltr">abc</span>) فازِ <span class="ltr" dir="ltr">b</span> <span class="math inline">\(120^\circ\)</span> پس از <span class="ltr" dir="ltr">a</span> و فازِ <span class="ltr" dir="ltr">c</span> <span class="math inline">\(120^\circ\)</span> پس از <span class="ltr" dir="ltr">b</span> به قله می‌رسد. با <strong>عملگرِ</strong> <span class="math inline">\(a = 1\angle 120^\circ\)</span> (فصلِ ۳؛ چرخشِ <span class="math inline">\(120^\circ\)</span> پادساعت‌گرد):</p>
<p><span id="eq-ch07-abc"><span class="math display">\[
\mathbf{V}_\text{a} = V\angle 0^\circ, \quad \mathbf{V}_\text{b} = a^2\,\mathbf{V}_\text{a} = V\angle{-120^\circ}, \quad
\mathbf{V}_\text{c} = a\,\mathbf{V}_\text{a} = V\angle 120^\circ
\tag{7.19}\]</span></span></p>
<p>ویژگی‌های عملگر: <span class="math inline">\(a^3 = 1\)</span>، <span class="math inline">\(a^2 = a^{*} = 1\angle{-120^\circ}\)</span> و</p>
<p><span id="eq-ch07-aidentity"><span class="math display">\[
1 + a + a^2 = 0
\tag{7.20}\]</span></span></p>
<p>که دلیلِ صفر بودنِ جمعِ سه فازورِ متعادل است. نماد را با حرفِ رومیِ <span class="math inline">\(a\)</span> می‌نویسیم و از بافت معلوم است که با نامِ فازِ <span class="ltr" dir="ltr">a</span> یکی نیست.</p>
<div id="exm-ch07-sequence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.20 (توالیِ مثبت و وارونه)</strong></span> <strong>پرسش.</strong> مجموعهٔ <span class="math inline">\(\mathbf{V}_\text{a} = 230\angle 0^\circ\)</span> را یک‌بار با توالیِ <span class="ltr" dir="ltr">abc</span> و یک‌بار با <span class="ltr" dir="ltr">acb</span> بسازید و مؤلفه‌های توالیِ مثبت و منفیِ هر کدام را بیابید (روشِ مؤلفه‌ها در <a href="#sec-ch07-b-symmetrical" class="quarto-xref"><span>بخش 7.3.8</span></a>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>a = 1 /_ 120 deg; a^2 = 1 /_ 240 deg = 1 /_ -120 deg; |1 + a + a^2| = 4e-16
  abc (positive)  angles     0  -120   120 deg; |V1| 230.0 V, |V2|   0.0 V
  acb (reversed)  angles     0   120  -120 deg; |V1|   0.0 V, |V2| 230.0 V
a motor on the reversed set turns backwards; a generator with the
  wrong sequence cannot be synchronised: check it before first energising</code></pre>
<p><strong>تفسیر.</strong> جابه‌جا کردنِ هر <strong>دو</strong> فاز توالی را وارونه می‌کند (سطرِ <span class="ltr" dir="ltr">E20</span>): مجموعهٔ <span class="ltr" dir="ltr">acb</span> همه‌اش «توالیِ منفی» است. میدانِ گردانِ آن خلافِ جهت می‌چرخد؛ موتور وارونه می‌چرخد، که برای یک پمپ یا فنِ خنک‌کن می‌تواند آسیب بزند، و ژنراتور یا اینورتری که با توالیِ نادرست به شبکه وصل شود، هم‌گام نمی‌شود و حفاظتش عمل می‌کند. <strong>وارسیِ توالیِ فاز</strong> پیش از نخستین برق‌دار کردن و پس از هر جابه‌جاییِ کابل یکی از آزمون‌های راه‌اندازی است که صلاحیت‌داران با دستگاهِ مخصوص و رویهٔ تأییدشده انجام می‌دهند (فصلِ ۵۰).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(a^2 + a\)</span> و <span class="math inline">\(a^4\)</span> را حساب کنید.</li>
<li>اگر <span class="math inline">\(\mathbf{V}_\text{b} = 230\angle 120^\circ\)</span> و <span class="math inline">\(\mathbf{V}_\text{c} = 230\angle{-120^\circ}\)</span>، توالی چیست؟</li>
<li>با جابه‌جاییِ کدام دو فاز، توالی از <span class="ltr" dir="ltr">abc</span> به <span class="ltr" dir="ltr">acb</span> می‌رود؟ آیا جابه‌جاییِ هر سه به‌طورِ چرخشی (<span class="ltr" dir="ltr">bca</span>) توالی را عوض می‌کند؟</li>
<li>چرا وارسیِ توالیِ فاز پیش از اتصالِ یک ژنراتور لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-b-wyedelta" class="level3" data-number="7.3.3">
<h3 data-number="7.3.3" class="anchored" data-anchor-id="sec-ch07-b-wyedelta"><span class="header-section-number">7.3.3</span> ستاره و مثلث</h3>
<p><strong>دو اتصال.</strong> سه منبع یا سه بار را به دو روش می‌توان به سه سیمِ خط بست (<a href="#fig-ch07-wye-delta" class="quarto-xref">شکل&nbsp;<span>7.7</span></a>):</p>
<ul>
<li><strong>ستاره</strong> (به انگلیسی <span class="ltr" dir="ltr">wye</span> یا <span class="ltr" dir="ltr">star</span>، با نمادِ <span class="ltr" dir="ltr">Y</span>): یک سرِ هر سه عنصر به یک نقطهٔ مشترک، <strong>نقطهٔ ستاره</strong> یا <strong>نول</strong>، وصل است و سرِ دیگرِ هر کدام به یک خط. ولتاژِ هر عنصر <strong>ولتاژِ فاز</strong> (<span class="math inline">\(V_\text{ph}\)</span>، میانِ خط و نول) است و جریانِ هر عنصر همان <strong>جریانِ خط</strong>.</li>
<li><strong>مثلث</strong> (به انگلیسی <span class="ltr" dir="ltr">delta</span>، نمادِ <span class="ltr" dir="ltr">D</span> یا <span class="math inline">\(\Delta\)</span>): سه عنصر یک حلقه می‌سازند و هر عنصر میانِ دو خط است. ولتاژِ هر عنصر <strong>ولتاژِ خط</strong> (<span class="math inline">\(V_\text{LL}\)</span>، میانِ دو خط) است و جریانِ هر خط تفاضلِ جریانِ دو عنصر.</li>
</ul>
<div id="fig-ch07-wye-delta" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-wye-delta-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-wye-delta.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-wye-delta-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.7: اتصالِ ستاره و مثلث، با ولتاژ و جریانِ فاز و خط
</figcaption>
</figure>
</div>
<p><strong>رابطهٔ ولتاژِ خط و فاز.</strong> در ستاره، <span class="math inline">\(\mathbf{V}_\text{ab} = \mathbf{V}_\text{a} - \mathbf{V}_\text{b}\)</span>. با <a href="#eq-ch07-abc" class="quarto-xref">معادلهٔ&nbsp;<span>7.19</span></a>:</p>
<p><span id="eq-ch07-vll"><span class="math display">\[
\mathbf{V}_\text{ab} = \mathbf{V}_\text{a}(1 - a^2) = \sqrt3\,\mathbf{V}_\text{a}\angle 30^\circ
\qquad\Rightarrow\qquad V_\text{LL} = \sqrt3\,V_\text{ph}
\tag{7.21}\]</span></span></p>
<p>ولتاژِ خط <span class="math inline">\(\sqrt3\)</span> برابرِ ولتاژِ فاز و <span class="math inline">\(30^\circ\)</span> جلوتر است. <strong>قراردادِ نام‌گذاری:</strong> ولتاژِ نامیِ یک سامانهٔ سه‌فاز همیشه <strong>ولتاژِ خط</strong> است: «<span class="ltr" dir="ltr">33 kV</span>» یعنی <span class="ltr" dir="ltr">33 kV</span> میانِ دو خط و <span class="math inline">\(33/\sqrt3 = 19.05\ \text{kV}\)</span> میانِ هر خط و نول؛ «<span class="ltr" dir="ltr">400/230 V</span>» یعنی <span class="ltr" dir="ltr">400 V</span> میانِ خط‌ها و <span class="ltr" dir="ltr">230 V</span> میانِ خط و نول.</p>
<p><strong>رابطهٔ جریانِ خط و فاز در مثلث.</strong> با جریان‌های متعادلِ شاخه‌ها، <span class="math inline">\(\mathbf{I}_\text{a} = \mathbf{I}_\text{ab} - \mathbf{I}_\text{ca}\)</span>، و همان حسابِ بالا می‌دهد</p>
<p><span id="eq-ch07-idelta"><span class="math display">\[
I_\text{line} = \sqrt3\,I_\text{ph}, \qquad \mathbf{I}_\text{a} = \sqrt3\,\mathbf{I}_\text{ab}\angle{-30^\circ}
\tag{7.22}\]</span></span></p>
<p><strong>تبدیلِ مثلث به ستاره.</strong> سه امپدانسِ برابرِ <span class="math inline">\(\mathbf{Z}_\Delta\)</span> در مثلث، از بیرون، مانندِ سه امپدانسِ <span class="math inline">\(\mathbf{Z}_\text{Y} = \mathbf{Z}_\Delta/3\)</span> در ستاره رفتار می‌کنند (سطرِ <span class="ltr" dir="ltr">E21</span>). برای امپدانس‌های نابرابر هم تبدیلِ عمومیِ مثلث–ستاره هست (همان تبدیلِ مقاومت‌های فصلِ ۶).</p>
<div id="exm-ch07-star-delta" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.21 (سه مقاومت، دو اتصال)</strong></span> <strong>پرسش.</strong> ولتاژِ فاز و ولتاژِ قلهٔ فاز را برای <span class="ltr" dir="ltr">400 V</span>، <span class="ltr" dir="ltr">33 kV</span> و <span class="ltr" dir="ltr">132 kV</span> بیابید. سه مقاومتِ <span class="ltr" dir="ltr">10 Ω</span> یک‌بار ستاره و یک‌بار مثلث به شبکهٔ <span class="ltr" dir="ltr">400 V</span> وصل می‌شوند: جریان‌ها و توان. و <span class="math inline">\(\mathbf{V}_\text{ab}\)</span> را از <span class="math inline">\(\mathbf{V}_\text{a} = 230.9\angle 0^\circ\)</span> بسازید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>400 V system: phase voltage 230.9 V; 33 kV: 19.05 kV; 132 kV: 76.21 kV
three 10 ohm resistors in star: I = 23.1 A, P = 16.00 kW
the same resistors in delta: branch 40.0 A, line 69.3 A,
  P = 48.00 kW (3 x star)
V_ab from V_an = 230.9 /_ 0 deg: 400.0 V /_ 30 deg</code></pre>
<p><strong>تفسیر.</strong> همان سه مقاومت در مثلث <strong>سه برابر</strong> توان می‌گیرند، چون هر کدام <span class="math inline">\(\sqrt3\)</span> برابر ولتاژ می‌بیند و توان با مجذورِ ولتاژ بالا می‌رود. راه‌اندازیِ ستاره–مثلثِ موتورها از همین استفاده می‌کند: موتور در ستاره روشن می‌شود (جریانِ راه‌اندازیِ یک‌سوم) و سپس به مثلث می‌رود. <strong>خطای رایج:</strong> گذاشتنِ یک گرم‌کنِ <span class="ltr" dir="ltr">230 V</span> میانِ دو خطِ <span class="ltr" dir="ltr">400 V</span> توانش را <span class="math inline">\((400/230)^2 = 3\)</span> برابر می‌کند. <strong>وارسی:</strong> <span class="math inline">\(\sqrt3 \times 230.9 = 399.9\ \text{V}\)</span> و زاویه <span class="math inline">\(30^\circ\)</span> (سطرِ <span class="ltr" dir="ltr">E22</span>).</p>
</div>
<p><strong>ترانسفورماتورها و گروهِ برداری.</strong> سیم‌پیچ‌های اولیه و ثانویهٔ ترانسفورماتورِ سه‌فاز هر کدام ستاره یا مثلث‌اند؛ برای نمونه ترانسفورماتورِ صادراتِ نیروگاه ممکن است سمتِ <span class="ltr" dir="ltr">132 kV</span> ستاره (با نولِ زمین‌شده) و سمتِ <span class="ltr" dir="ltr">33 kV</span> مثلث باشد. چون ولتاژِ خطِ مثلث نسبت به ستاره <span class="math inline">\(30^\circ\)</span> جابه‌جاست، ترانسفورماتور یک <strong>جابه‌جاییِ فاز</strong> هم می‌سازد که با <strong>گروهِ برداری</strong> (مانندِ نمادهای <span class="ltr" dir="ltr">YNd1</span> یا <span class="ltr" dir="ltr">Dyn11</span>) مشخص می‌شود؛ عدد، جابه‌جایی را به مضربِ <span class="math inline">\(30^\circ\)</span> نشان می‌دهد. دو ترانسفورماتور فقط با گروهِ برداریِ یکسان را می‌توان موازی بست. انتخابِ اتصال پیامد برای مسیرِ جریانِ توالیِ صفر و زمین‌کردن دارد (فصل‌های ۲۵ و ۲۶).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ولتاژِ فازِ یک شبکهٔ <span class="ltr" dir="ltr">20 kV</span> و ولتاژِ خطِ شبکه‌ای با ولتاژِ فازِ <span class="ltr" dir="ltr">127 V</span> چیست؟</li>
<li>جریانِ خطِ یک بارِ مثلثِ متعادل با جریانِ شاخهٔ <span class="ltr" dir="ltr">10 A</span> چیست؟</li>
<li>سه امپدانسِ <span class="math inline">\(6 + j9\ \Omega\)</span> در مثلث معادلِ چه ستاره‌ای‌اند؟</li>
<li>در <a href="#exm-ch07-star-delta" class="quarto-xref">مثال&nbsp;<span>7.21</span></a>، اگر یکی از سه مقاومتِ ستاره قطع شود (بی‌نول)، توانِ کل چه می‌شود؟</li>
<li>چرا ولتاژِ نامیِ سامانه را ولتاژِ خط می‌گویند؟</li>
<li>اگر یک ترانسفورماتور <span class="ltr" dir="ltr">Dyn11</span> و دیگری <span class="ltr" dir="ltr">Dyn1</span> باشد، چرا نمی‌توان موازی‌شان کرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-b-perphase" class="level3" data-number="7.3.4">
<h3 data-number="7.3.4" class="anchored" data-anchor-id="sec-ch07-b-perphase"><span class="header-section-number">7.3.4</span> مدارِ معادلِ تک‌فاز</h3>
<p><strong>ایده.</strong> در سامانهٔ <strong>متعادل</strong> (منابع، بارها و خط‌های یکسان در سه فاز)، هر فاز همان کارِ دو فازِ دیگر را با تأخیرِ <span class="math inline">\(120^\circ\)</span> انجام می‌دهد. پس کافی است <strong>یک فاز</strong> را، از خط تا نولِ فرضی، حل کنیم و دو فازِ دیگر را با چرخاندنِ نتیجه بسازیم. بارها و منابعِ مثلث را پیش از این کار به ستارهٔ هم‌ارز تبدیل می‌کنیم. این مدار <strong>معادلِ تک‌فاز</strong> (به انگلیسی <span class="ltr" dir="ltr">per-phase equivalent</span>) است و پایهٔ همهٔ محاسبه‌های شبکه.</p>
<p><strong>توانِ سه‌فاز.</strong> با ولتاژ و جریانِ هر فاز و زاویهٔ <span class="math inline">\(\varphi\)</span> میانشان:</p>
<p><span id="eq-ch07-p3"><span class="math display">\[
P = 3\,V_\text{ph}\,I\cos\varphi = \sqrt3\,V_\text{LL}\,I\cos\varphi, \qquad
S = \sqrt3\,V_\text{LL}\,I
\tag{7.23}\]</span></span></p>
<p>و جریانِ خط برای توانِ معلوم:</p>
<p><span id="eq-ch07-i3"><span class="math display">\[
I = \frac{P}{\sqrt3\,V_\text{LL}\,\text{pf}} = \frac{S}{\sqrt3\,V_\text{LL}}
\tag{7.24}\]</span></span></p>
<p>که <span class="math inline">\(\text{pf}\)</span> ضریبِ توان است (<a href="#sec-ch07-c-pf" class="quarto-xref"><span>بخش 7.4.3</span></a>؛ برای جریانِ سینوسی همان <span class="math inline">\(\cos\varphi\)</span>). این رابطه شاید پرکاربردترین رابطهٔ مهندسیِ برقِ نیروگاه باشد. <span class="math inline">\(\sqrt3\)</span> از تبدیلِ ولتاژِ فاز به خط می‌آید: <span class="math inline">\(3 V_\text{ph} = \sqrt3 V_\text{LL}\)</span>.</p>
<div id="exm-ch07-balanced" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.22 (جریانِ سه‌فاز برای بار و ضریبِ توانِ معلوم (مثالِ کارشدهٔ فصل))</strong></span> <strong>پرسش.</strong> جریانِ خط و توانِ ظاهری را برای این حالت‌ها بیابید: تابلوی کمکیِ <span class="ltr" dir="ltr">180 kW</span> در <span class="ltr" dir="ltr">400 V</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.80</span> و پس از اصلاح به <span class="ltr" dir="ltr">0.95</span>؛ یک فیدرِ <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">25 MW</span> و <span class="ltr" dir="ltr">0.95</span>؛ صادراتِ <span class="ltr" dir="ltr">100 MW</span> در <span class="ltr" dir="ltr">132 kV</span> با <span class="ltr" dir="ltr">0.95</span> و <span class="ltr" dir="ltr">0.90</span>. چرا ردهٔ تجهیزات بر پایهٔ توانِ ظاهری است؟</p>
<p><strong>پاسخ.</strong> با <a href="#eq-ch07-i3" class="quarto-xref">معادلهٔ&nbsp;<span>7.24</span></a>:</p>
<pre class="text"><code>three-phase current I = P / (sqrt3 V_LL pf) and apparent power S = P / pf:
  auxiliary board 400 V                225.0 kVA  I =   324.8 A
  auxiliary board 400 V, pf raised     189.5 kVA  I =   273.5 A
  one 33 kV feeder                      26.3 MVA  I =   460.4 A
  export at 132 kV                     105.3 MVA  I =   460.4 A
  export at 132 kV, pf 0.90            111.1 MVA  I =   486.0 A
the export transformer (120 MVA, A-092) carries 100 MW at pf 0.90
  as 111.1 MVA:
  heating follows the current, so ratings are in VA, not in W</code></pre>
<p><strong>تفسیر.</strong> برای همان <span class="ltr" dir="ltr">180 kW</span>، ضریبِ توانِ <span class="ltr" dir="ltr">0.80</span> جریانِ <span class="ltr" dir="ltr">324.8 A</span> می‌خواهد و <span class="ltr" dir="ltr">0.95</span> فقط <span class="ltr" dir="ltr">273.5 A</span>: کابل، کلید، ترانسفورماتور و فیوز با <strong>جریان</strong> گرم می‌شوند و جریان را توانِ <strong>ظاهری</strong> تعیین می‌کند، نه توانِ اکتیو. به همین دلیل ترانسفورماتور برحسبِ <span class="ltr" dir="ltr">kVA</span> یا <span class="ltr" dir="ltr">MVA</span> رده‌بندی می‌شود و اینورتر برحسبِ <span class="ltr" dir="ltr">MVA</span> (<a href="#sec-ch07-c-ratings" class="quarto-xref"><span>بخش 7.4.4</span></a>). در صادرات، کاهشِ ضریبِ توان از <span class="ltr" dir="ltr">0.95</span> به <span class="ltr" dir="ltr">0.90</span> جریان را <span class="ltr" dir="ltr">5.6 %</span> و تلفاتِ مسی را حدودِ <span class="ltr" dir="ltr">11 %</span> بالا می‌برد، بی‌آن‌که یک کیلووات‌ساعت بیشتر فروخته شود. <strong>وارسی:</strong> جریانِ <span class="ltr" dir="ltr">25 MW</span> در <span class="ltr" dir="ltr">33 kV</span> و <span class="ltr" dir="ltr">100 MW</span> در <span class="ltr" dir="ltr">132 kV</span> یکی است (<span class="ltr" dir="ltr">460.4 A</span>)، چون نسبتِ توان و ولتاژ هر دو چهار است (<a href="#exm-ch07-int-1" class="quarto-xref">مثال&nbsp;<span>7.51</span></a>).</p>
</div>
<div id="exm-ch07-unit-tx" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.23 (ترانسفورماتورِ واحد)</strong></span> <strong>پرسش.</strong> هر واحدِ <span class="ltr" dir="ltr">5 MW</span> (اینورتر یا توربین) از <span class="ltr" dir="ltr">0.69 kV</span> با یک ترانسفورماتورِ واحد به <span class="ltr" dir="ltr">33 kV</span> وصل است. نسبتِ تبدیل، ولتاژِ فازِ دو سمت و جریانِ دو سمت را برای <span class="ltr" dir="ltr">5 MW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> بیابید.</p>
<p><strong>پاسخ.</strong> نسبتِ ولتاژِ خط <span class="math inline">\(33/0.69 = 47.83\)</span>. ولتاژِ فاز <span class="ltr" dir="ltr">19 053 V</span> و <span class="ltr" dir="ltr">398.4 V</span>. جریان با <a href="#eq-ch07-i3" class="quarto-xref">معادلهٔ&nbsp;<span>7.24</span></a>: <span class="ltr" dir="ltr">92.1 A</span> در <span class="ltr" dir="ltr">33 kV</span> و <span class="ltr" dir="ltr">4404 A</span> در <span class="ltr" dir="ltr">0.69 kV</span> (سطرِ <span class="ltr" dir="ltr">E23</span>). <strong>تفسیر:</strong> جریانِ سمتِ ولتاژپایین ۴۸ برابر است؛ به همین دلیل واحدها با شمش یا چند کابلِ موازی به ترانسفورماتور وصل می‌شوند و ترانسفورماتورِ واحد تا حدِ ممکن نزدیکِ اینورتر یا داخلِ توربین قرار می‌گیرد. <strong>وارسی:</strong> <span class="math inline">\(92.1 \times 47.83 = 4405\ \text{A}\)</span> (درست، با گرد کردن).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ موتورِ سه‌فازِ <span class="ltr" dir="ltr">15 kW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.85</span> و بازدهِ <span class="ltr" dir="ltr">0.92</span> در <span class="ltr" dir="ltr">400 V</span> چیست؟ (راهنما: توانِ ورودی.)</li>
<li>یک ترانسفورماتورِ <span class="ltr" dir="ltr">250 kVA</span> در <span class="ltr" dir="ltr">400 V</span> چه جریانِ نامی‌ای دارد؟</li>
<li>چرا مدارِ معادلِ تک‌فاز فقط برای سامانهٔ متعادل کار می‌کند؟</li>
<li>اگر ولتاژِ یک شبکه <span class="ltr" dir="ltr">10 %</span> پایین بیاید و توانِ بار ثابت بماند، جریان چه می‌شود؟</li>
<li>در <a href="#exm-ch07-balanced" class="quarto-xref">مثال&nbsp;<span>7.22</span></a>، ترانسفورماتورِ <span class="ltr" dir="ltr">120 MVA</span> با <span class="ltr" dir="ltr">100 MW</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.90</span> چند درصد بار دارد؟</li>
<li><span class="math inline">\(\sqrt3\)</span> در <a href="#eq-ch07-p3" class="quarto-xref">معادلهٔ&nbsp;<span>7.23</span></a> از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-b-perunit" class="level3" data-number="7.3.5">
<h3 data-number="7.3.5" class="anchored" data-anchor-id="sec-ch07-b-perunit"><span class="header-section-number">7.3.5</span> سامانهٔ پریونیت</h3>
<p><strong>مسئله.</strong> شبکهٔ نیروگاهِ P سه سطحِ ولتاژ دارد. امپدانسِ <span class="ltr" dir="ltr">0.75 Ω</span> در <span class="ltr" dir="ltr">33 kV</span> و <span class="ltr" dir="ltr">0.75 Ω</span> در <span class="ltr" dir="ltr">0.69 kV</span> اثرهای کاملاً متفاوتی دارند، و امپدانسِ ترانسفورماتور را سازنده به درصد می‌دهد، نه به اهم. <strong>پریونیت</strong> (به انگلیسی <span class="ltr" dir="ltr">per-unit</span>، <span class="ltr" dir="ltr">pu</span>) هر کمیت را نسبت به یک <strong>مبنا</strong> بیان می‌کند و این سه مشکل را با هم حل می‌کند.</p>
<p><strong>تعریف.</strong> یک <strong>توانِ مبنا</strong> <span class="math inline">\(S_\text{base}\)</span> برای کلِ شبکه (مثلاً <span class="ltr" dir="ltr">100 MVA</span>) و یک <strong>ولتاژِ مبنا</strong> <span class="math inline">\(V_\text{base}\)</span> برای هر سطحِ ولتاژ (ولتاژِ نامیِ خط) برمی‌گزینیم. مبناهای دیگر از این دو ساخته می‌شوند:</p>
<p><span id="eq-ch07-pu"><span class="math display">\[
I_\text{base} = \frac{S_\text{base}}{\sqrt3\,V_\text{base}}, \qquad
Z_\text{base} = \frac{V_\text{base}^2}{S_\text{base}}, \qquad
z = \frac{Z}{Z_\text{base}}
\tag{7.25}\]</span></span></p>
<p>کمیت‌های پریونیت را با حرفِ کوچک می‌نویسیم (<span class="math inline">\(z\)</span>، <span class="math inline">\(r\)</span>، <span class="math inline">\(x\)</span>). امپدانسِ پریونیتِ ترانسفورماتوری که مبناهای دو سمتش با نسبتِ تبدیلش جور است، از هر دو سمت <strong>یکی</strong> است، و ترانسفورماتورِ ایدئال در مدارِ پریونیت ناپدید می‌شود. این بزرگ‌ترین فایدهٔ پریونیت است.</p>
<p><strong>تغییرِ مبنا.</strong> امپدانسِ داده‌شده روی مبنای خودِ تجهیز (مثلاً <span class="ltr" dir="ltr">12 %</span> روی <span class="ltr" dir="ltr">120 MVA</span>) به مبنای شبکه چنین می‌رود:</p>
<p><span id="eq-ch07-pu-change"><span class="math display">\[
z_\text{new} = z_\text{old}\,\frac{S_\text{base,new}}{S_\text{base,old}}\left(\frac{V_\text{base,old}}{V_\text{base,new}}\right)^2
\tag{7.26}\]</span></span></p>
<div id="exm-ch07-perunit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.24 (مبناهای نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(S_\text{base} = 100\ \text{MVA}\)</span>، امپدانس و جریانِ مبنا را برای <span class="ltr" dir="ltr">132</span>، <span class="ltr" dir="ltr">33</span>، <span class="ltr" dir="ltr">0.69</span> و <span class="ltr" dir="ltr">0.4 kV</span> بیابید. امپدانسِ <span class="ltr" dir="ltr">12 %</span>ِ ترانسفورماتورِ صادراتِ <span class="ltr" dir="ltr">120 MVA</span> (<span class="ltr" dir="ltr">A-102</span>، فرضی) و امپدانسِ فیدرِ <a href="#exm-ch07-feeder" class="quarto-xref">مثال&nbsp;<span>7.13</span></a> را به مبنای <span class="ltr" dir="ltr">100 MVA</span> ببرید. اگر توانِ اتصالِ کوتاهِ شبکه در <span class="ltr" dir="ltr">132 kV</span> <span class="ltr" dir="ltr">1000 MVA</span> باشد (<span class="ltr" dir="ltr">A-109</span>)، توانِ اتصالِ کوتاه در شینهٔ <span class="ltr" dir="ltr">33 kV</span> چیست؟</p>
<p><strong>پاسخ.</strong> (سطرهای <span class="ltr" dir="ltr">E24</span> و <span class="ltr" dir="ltr">E25</span>)</p>
<div id="tbl-ch07-pu" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch07-pu-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;7.2: مبناهای پریونیتِ نیروگاهِ P با <span class="ltr" dir="ltr">100 MVA</span>
</figcaption>
<div aria-describedby="tbl-ch07-pu-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>ولتاژِ مبنا</th>
<th><span class="math inline">\(Z_\text{base}\)</span></th>
<th><span class="math inline">\(I_\text{base}\)</span></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">132 kV</span></td>
<td><span class="ltr" dir="ltr">174.2 Ω</span></td>
<td><span class="ltr" dir="ltr">437.4 A</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">33 kV</span></td>
<td><span class="ltr" dir="ltr">10.89 Ω</span></td>
<td><span class="ltr" dir="ltr">1749.5 A</span></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">0.69 kV</span></td>
<td><span class="ltr" dir="ltr">0.004761 Ω</span></td>
<td><span class="ltr" dir="ltr">83 674 A</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">0.4 kV</span></td>
<td><span class="ltr" dir="ltr">0.0016 Ω</span></td>
<td><span class="ltr" dir="ltr">144 338 A</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ترانسفورماتور: <span class="math inline">\(0.12 \times 100/120 = 0.100\ \text{pu}\)</span>. فیدر: <span class="math inline">\((0.75 + j0.66)/10.89 = 0.0689 + j0.0606\ \text{pu}\)</span>. شبکه: امپدانسِ پریونیت با توانِ اتصالِ کوتاه رابطهٔ ساده‌ای دارد، <span class="math inline">\(z = S_\text{base}/S_\text{sc} = 100/1000 = 0.100\ \text{pu}\)</span>؛ با ترانسفورماتورِ سری، <span class="math inline">\(0.200\ \text{pu}\)</span>، پس در <span class="ltr" dir="ltr">33 kV</span>: <span class="math inline">\(S_\text{sc} = 100/0.2 = 500\ \text{MVA}\)</span>.</p>
<p><strong>تفسیر.</strong> فرضِ <span class="ltr" dir="ltr">A-100</span> (پانصد مگاولت‌آمپر در <span class="ltr" dir="ltr">33 kV</span>) با فرضِ <span class="ltr" dir="ltr">A-109</span> (هزار مگاولت‌آمپر در <span class="ltr" dir="ltr">132 kV</span>) و ترانسفورماتورِ <span class="ltr" dir="ltr">A-102</span> <strong>سازگار</strong> است: وارسیِ سازگاریِ فرض‌ها با یک حسابِ پریونیتی سه‌خطی. ترانسفورماتورِ صادرات نصفِ امپدانسِ مسیرِ خطا را می‌سازد؛ امپدانسِ بیشترِ ترانسفورماتور جریانِ خطای <span class="ltr" dir="ltr">33 kV</span> را کم می‌کند اما افتِ ولتاژ و جذبِ توانِ راکتیو را زیاد (<a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a>): یک مصالحهٔ طراحی (فصل‌های ۲۵ و ۲۶).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ مبنای <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">10 MVA</span> چیست؟</li>
<li>امپدانسِ <span class="ltr" dir="ltr">6 %</span> روی <span class="ltr" dir="ltr">5.5 MVA</span> روی مبنای <span class="ltr" dir="ltr">100 MVA</span> چند پریونیت است؟</li>
<li>چرا در مدارِ پریونیت ترانسفورماتورِ ایدئال ناپدید می‌شود؟</li>
<li>اگر توانِ اتصالِ کوتاهِ شبکه بی‌نهایت بود، توانِ اتصالِ کوتاه در <span class="ltr" dir="ltr">33 kV</span> چه می‌شد؟</li>
<li>امپدانسِ <span class="ltr" dir="ltr">0.1 pu</span> روی <span class="ltr" dir="ltr">100 MVA</span> و <span class="ltr" dir="ltr">132 kV</span> چند اهم است؟</li>
<li>چرا امپدانس‌های پریونیت در سطوحِ ولتاژِ مختلف قابلِ مقایسه‌اند ولی اهم‌ها نه؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-b-unbalanced" class="level3" data-number="7.3.6">
<h3 data-number="7.3.6" class="anchored" data-anchor-id="sec-ch07-b-unbalanced"><span class="header-section-number">7.3.6</span> بارِ نامتعادل</h3>
<p><strong>از کجا می‌آید؟</strong> در تغذیهٔ کمکیِ نیروگاه بیشترِ بارهای بزرگ (فن، تهویه، شارژر، پمپ) سه‌فاز و متعادل‌اند، اما روشنایی، پریزها، رایانه‌ها، سامانهٔ امنیتی و گرم‌کن‌های کوچک <strong>تک‌فاز</strong>اند و میانِ یک فاز و نول بسته می‌شوند. هرچقدر هم طراح آن‌ها را میانِ سه فاز پخش کند، در هر لحظه یکی بیشتر از دیگری کار می‌کند. نتیجه: <strong>بارِ نامتعادل</strong>، که دیگر نمی‌توان آن را با یک فاز حل کرد.</p>
<p><strong>حلِ کامل با نولِ سالم.</strong> اگر نقطهٔ ستارهٔ بار با یک سیمِ نولِ کم‌امپدانس به نولِ منبع وصل باشد، ولتاژِ هر بار همان ولتاژِ فاز است و هر فاز <strong>جداگانه</strong> حل می‌شود: <span class="math inline">\(\mathbf{I}_k = \mathbf{V}_k/\mathbf{Z}_k\)</span>. جریانِ نول جمعِ فازوریِ سه جریان است:</p>
<p><span id="eq-ch07-ineutral"><span class="math display">\[
\mathbf{I}_\text{N} = \mathbf{I}_\text{a} + \mathbf{I}_\text{b} + \mathbf{I}_\text{c}
\tag{7.27}\]</span></span></p>
<p><strong>حلِ عمومی: ولتاژِ نقطهٔ ستاره.</strong> اگر نول امپدانس داشته باشد یا اصلاً نباشد، نقطهٔ ستارهٔ بار ولتاژِ <span class="math inline">\(\mathbf{V}_\text{n}\)</span> نسبت به نولِ منبع پیدا می‌کند. قانونِ جریانِ کیرشهف در این گره (روشِ ولتاژِ گرهٔ فصلِ ۶) با ادمیتانسِ بارها <span class="math inline">\(\mathbf{Y}_k = 1/\mathbf{Z}_k\)</span> و ادمیتانسِ نول <span class="math inline">\(\mathbf{Y}_\text{N}\)</span> می‌دهد:</p>
<p><span id="eq-ch07-millman"><span class="math display">\[
\mathbf{V}_\text{n} = \frac{\mathbf{Y}_\text{a}\mathbf{V}_\text{a} + \mathbf{Y}_\text{b}\mathbf{V}_\text{b} + \mathbf{Y}_\text{c}\mathbf{V}_\text{c}}
{\mathbf{Y}_\text{a} + \mathbf{Y}_\text{b} + \mathbf{Y}_\text{c} + \mathbf{Y}_\text{N}}
\tag{7.28}\]</span></span></p>
<p>این <strong>قضیهٔ میلمن</strong> است. با نولِ کامل (<span class="math inline">\(\mathbf{Y}_\text{N} \to \infty\)</span>)، <span class="math inline">\(\mathbf{V}_\text{n} = 0\)</span>؛ بی‌نول (<span class="math inline">\(\mathbf{Y}_\text{N} = 0\)</span>)، نقطهٔ ستاره «شناور» است. سپس ولتاژِ هر بار <span class="math inline">\(\mathbf{V}_k - \mathbf{V}_\text{n}\)</span> و جریانش <span class="math inline">\(\mathbf{Y}_k(\mathbf{V}_k - \mathbf{V}_\text{n})\)</span> است. تابعِ <code>unbalanced_wye</code> در کتابخانهٔ همراه همین را پیاده می‌کند و آزمون‌هایش حالت‌های نولِ کامل، بی‌نول و بارِ متعادل را وارسی می‌کنند.</p>
<div id="exm-ch07-unbalanced" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.25 (بارهای تک‌فازِ تابلوی کمکی)</strong></span> <strong>پرسش.</strong> سه بارِ تک‌فاز با امپدانس‌های <span class="math inline">\(4 + j1.5\)</span>، <span class="math inline">\(8 + j3\)</span> و <span class="math inline">\(16\ \Omega\)</span> (<span class="ltr" dir="ltr">A-103</span>، فرضی) به فازهای <span class="ltr" dir="ltr">a</span>، <span class="ltr" dir="ltr">b</span> و <span class="ltr" dir="ltr">c</span>ِ شبکهٔ <span class="ltr" dir="ltr">400/230 V</span> با نولِ سالم بسته شده‌اند. جریانِ هر فاز، توان‌ها، جریانِ نول و مؤلفه‌های متقارنِ جریان را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>auxiliary single-phase loads (A-103): phase a 4 + j1.5, b 8 + j3, c 16 ohm
  phase a: I =  53.8 A /_   -20.6 deg, P = 11.59 kW, Q =  4.35 kvar
  phase b: I =  26.9 A /_  -140.6 deg, P =  5.80 kW, Q =  2.17 kvar
  phase c: I =  14.4 A /_   120.0 deg, P =  3.31 kW, Q =  0.00 kvar
  neutral current 32.5 A; current unbalance |I2|/|I1| = 0.414
  sequence currents: I0 10.8 A, I1 31.5 A, I2 13.0 A (I_N = 3 I0 = 32.5 A)
  check: rebuilding phase a from sequences gives 53.8 A</code></pre>
<p><strong>تفسیر.</strong> جریانِ نول <span class="ltr" dir="ltr">32.5 A</span> است: بیش از جریانِ دو فازِ سبک‌تر. اگر نول با این فرض که «بارِ سه‌فاز جریانِ نول ندارد» کوچک انتخاب شده بود، گرم می‌شد. نامتعادلیِ جریان، <span class="math inline">\(|\mathbf{I}_2|/|\mathbf{I}_1| = 0.414\)</span>، بسیار زیاد است، چون بارها عمداً بسیار نابرابر انتخاب شده‌اند. <strong>وارسی:</strong> جریانِ نول برابرِ سه برابرِ جریانِ توالیِ صفر است (<span class="math inline">\(3 \times 10.8 = 32.5\)</span>) و ساختنِ دوبارهٔ فازِ <span class="ltr" dir="ltr">a</span> از سه مؤلفه همان <span class="ltr" dir="ltr">53.8 A</span> را می‌دهد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه بارِ مقاومتیِ برابر با نولِ سالم: جریانِ نول چیست؟ اگر بارِ فازِ <span class="ltr" dir="ltr">c</span> خاموش شود چه؟ (سطرِ <span class="ltr" dir="ltr">E26</span>.)</li>
<li>در <a href="#eq-ch07-millman" class="quarto-xref">معادلهٔ&nbsp;<span>7.28</span></a>، اگر سه ادمیتانس برابر باشند، <span class="math inline">\(\mathbf{V}_\text{n}\)</span> چه می‌شود، چه نول باشد چه نباشد؟</li>
<li>چرا جریانِ نول در <a href="#exm-ch07-unbalanced" class="quarto-xref">مثال&nbsp;<span>7.25</span></a> از جمعِ جبریِ اختلافِ جریان‌ها متفاوت است؟</li>
<li>اگر بارِ فازِ <span class="ltr" dir="ltr">a</span> خازنی بود، جریانِ نول بیشتر می‌شد یا کمتر؟ استدلال کنید.</li>
<li>چرا توزیعِ بارهای تک‌فاز میانِ سه فاز در طراحیِ تابلو مهم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-b-neutral" class="level3" data-number="7.3.7">
<h3 data-number="7.3.7" class="anchored" data-anchor-id="sec-ch07-b-neutral"><span class="header-section-number">7.3.7</span> رفتارِ نول و خطرِ قطعیِ آن</h3>
<p><strong>نول چه می‌کند.</strong> سیمِ نول دو کار دارد: جریانِ نامتعادلی را برمی‌گرداند و ولتاژِ نقطهٔ ستارهٔ بارها را نزدیکِ نولِ منبع <strong>نگه می‌دارد</strong>. کارِ دوم کم‌تر دیده می‌شود و مهم‌تر است: تا وقتی نول سالم است، هر بارِ تک‌فاز ولتاژِ خودش را می‌بیند، هر قدر بارهای دیگر تغییر کنند.</p>
<p><strong>نول در برابرِ زمینِ حفاظتی.</strong> نول یک هادیِ <strong>جریان‌بر</strong> است و در کارِ عادی جریان دارد. <strong>هادیِ حفاظتی</strong> (زمین) در کارِ عادی جریانی ندارد و فقط هنگامِ خطا جریانِ خطا را برمی‌گرداند تا حفاظت عمل کند و بدنهٔ تجهیز برق‌دار نماند. این دو در نقطه‌ای مشخص (معمولاً نولِ ترانسفورماتور) به هم و به زمین وصل می‌شوند، اما <strong>نباید جای هم به کار روند</strong>؛ آرایش‌های گوناگونِ زمین‌کردنِ سامانه‌های ولتاژپایین (که با نمادهای حرفی مانندِ <span class="ltr" dir="ltr">TN</span>، <span class="ltr" dir="ltr">TT</span> و <span class="ltr" dir="ltr">IT</span> شناخته می‌شوند) و پیامدِ ایمنیِ هر کدام در فصلِ ۲۶ می‌آیند. یادآوری از فصلِ ۶ (<a href="06-dc-circuits-safety.html#sec-ch06-a-voltage" class="quarto-xref"><span>بخش 6.2.2</span></a>): «زمین» در نقشه و «زمینِ حفاظتی» دو مفهوم‌اند.</p>
<p><strong>هارمونیک‌ها و نول.</strong> بارهای الکترونیکی (روشنایی <span class="ltr" dir="ltr">LED</span>، رایانه، منبعِ تغذیهٔ سوئیچینگ) جریانی با هارمونیکِ سوم می‌کشند. هارمونیک‌های مضربِ سهِ سه فاز <strong>هم‌فاز</strong>ند و در نول <strong>جمع</strong> می‌شوند، حتی اگر بار کاملاً متعادل باشد. این در <a href="#exm-ch07-harmonics" class="quarto-xref">مثال&nbsp;<span>7.38</span></a> عددی می‌شود: نول ممکن است از هر فاز جریانِ بیشتری داشته باشد.</p>
<div id="exm-ch07-broken-neutral" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.26 (نولِ قطع‌شده)</strong></span> <strong>پرسش.</strong> در <a href="#exm-ch07-unbalanced" class="quarto-xref">مثال&nbsp;<span>7.25</span></a> نولِ تابلو در اثرِ شل شدنِ یک اتصال قطع می‌شود. ولتاژِ نقطهٔ ستاره و ولتاژِ دو سرِ هر بار را بیابید.</p>
<p><strong>پاسخ.</strong> با <a href="#eq-ch07-millman" class="quarto-xref">معادلهٔ&nbsp;<span>7.28</span></a> و <span class="math inline">\(\mathbf{Y}_\text{N} = 0\)</span>:</p>
<pre class="text"><code>the same loads after the neutral conductor breaks (star point floats):
  star-point voltage 79.3 V
  phase a: voltage across the load  165.1 V (-28 %)
  phase b: voltage across the load  244.7 V (+6 %)
  phase c: voltage across the load  300.7 V (+31 %)
the lightly loaded phase sees far more than 230 V: equipment on it
  can be damaged;
  neutral integrity is a design and maintenance item (chapters 24, 52)</code></pre>
<p><strong>تفسیر.</strong> نقطهٔ ستاره <span class="ltr" dir="ltr">79.3 V</span> جابه‌جا شده و بارِ سبکِ فازِ <span class="ltr" dir="ltr">c</span> به‌جای <span class="ltr" dir="ltr">230 V</span> زیرِ <span class="ltr" dir="ltr">300.7 V</span> است: <span class="ltr" dir="ltr">31 %</span> اضافه‌ولتاژ، که می‌تواند منبعِ تغذیه‌های الکترونیکی و لامپ‌ها را بسوزاند. فازِ پربار در عوض <span class="ltr" dir="ltr">165 V</span> می‌بیند و تجهیزاتش ممکن است بد کار کنند یا از کار بیفتند. <a href="#fig-ch07-broken-neutral" class="quarto-xref">شکل&nbsp;<span>7.8</span></a> جابه‌جاییِ نقطهٔ ستاره را نشان می‌دهد. <strong>درس طراحی:</strong> نول هرگز فیوز یا کلیدِ جداگانه نمی‌گیرد مگر آن‌که همراهِ فازها قطع شود؛ اتصال‌های نول در بازرسی‌های دوره‌ای با روشِ مجاز وارسی می‌شوند (فصل‌های ۲۴ و ۵۲)؛ و تجهیزاتِ حساسِ تک‌فاز (سامانهٔ پایش و حفاظت) از منبعِ تغذیهٔ بی‌وقفه و باتریِ <span class="ltr" dir="ltr">DC</span> تغذیه می‌شوند، نه مستقیم از شبکهٔ کمکی (فصلِ ۲۳).</p>
</div>
<div id="fig-ch07-broken-neutral" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-broken-neutral-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-broken-neutral.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-broken-neutral-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.8: نولِ قطع‌شده: نقطهٔ ستاره به سوی فازِ پربار جابه‌جا می‌شود و فازِ کم‌بار اضافه‌ولتاژ می‌بیند
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تفاوتِ هادیِ نول و هادیِ حفاظتی را در دو جمله بنویسید.</li>
<li>در <a href="#exm-ch07-broken-neutral" class="quarto-xref">مثال&nbsp;<span>7.26</span></a>، چرا ولتاژ روی <strong>کم‌بارترین</strong> فاز بیشترین افزایش را دارد؟</li>
<li>اگر بارها متعادل بودند، قطعِ نول چه اثری داشت؟</li>
<li>چرا هارمونیکِ سوم در نول جمع می‌شود و هارمونیکِ پنجم نه؟</li>
<li>سه راهِ کاهشِ پیامدِ قطعیِ نول برای تجهیزاتِ حساس را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-b-symmetrical" class="level3" data-number="7.3.8">
<h3 data-number="7.3.8" class="anchored" data-anchor-id="sec-ch07-b-symmetrical"><span class="header-section-number">7.3.8</span> مؤلفه‌های متقارن و نامتعادلی</h3>
<p><strong>ایده.</strong> فصلِ ۳ قضیهٔ فورتسکیو را آورد (<a href="03-mathematics.html#eq-ch03-fortescue" class="quarto-xref">معادلهٔ&nbsp;<span>3.23</span></a>): هر سه فازورِ دلخواه جمعِ سه مجموعهٔ متقارن است. <strong>مثبت</strong>، با توالیِ عادی؛ <strong>منفی</strong>، با توالیِ وارونه؛ و <strong>صفر</strong>، سه فازورِ هم‌فاز. این‌جا معنای فیزیکیِ هر مؤلفه را می‌بینیم:</p>
<p><span id="eq-ch07-seq"><span class="math display">\[
\mathbf{I}_0 = \tfrac13(\mathbf{I}_\text{a} + \mathbf{I}_\text{b} + \mathbf{I}_\text{c}), \quad
\mathbf{I}_1 = \tfrac13(\mathbf{I}_\text{a} + a\,\mathbf{I}_\text{b} + a^2\mathbf{I}_\text{c}), \quad
\mathbf{I}_2 = \tfrac13(\mathbf{I}_\text{a} + a^2\mathbf{I}_\text{b} + a\,\mathbf{I}_\text{c})
\tag{7.29}\]</span></span></p>
<ul>
<li><strong>مثبت:</strong> کارِ مفید. میدانی که با روتور می‌چرخد و توانی که فروخته می‌شود.</li>
<li><strong>منفی:</strong> میدانی که <strong>خلافِ</strong> روتور می‌چرخد و با دو برابرِ بسامد از روتور می‌گذرد؛ در روتورِ ماشین‌ها جریان‌های القاییِ پُربسامد می‌سازد و آن را <strong>گرم</strong> می‌کند، و ممکن است گشتاورِ ضربانی بسازد. موتورها و ژنراتورها حدِ مجازی برای توالیِ منفی دارند و حفاظتِ «نامتعادلی» آن‌ها را می‌پاید (فصل‌های ۸ و ۲۶).</li>
<li><strong>صفر:</strong> سه جریانِ هم‌فاز که فقط از راهِ <strong>نول یا زمین</strong> برمی‌گردند: <span class="math inline">\(\mathbf{I}_\text{N} = 3\mathbf{I}_0\)</span>. اتصالِ مثلث جریانِ توالیِ صفر را در خودش می‌چرخاند و به خط نمی‌دهد.</li>
</ul>
<p><strong>ضریبِ نامتعادلی.</strong> نامتعادلی را با نسبتِ اندازهٔ مؤلفهٔ منفی به مثبت می‌سنجیم:</p>
<p><span id="eq-ch07-u2"><span class="math display">\[
u_2 = \frac{|\mathbf{V}_2|}{|\mathbf{V}_1|}
\tag{7.30}\]</span></span></p>
<p>(و برای جریان با <span class="math inline">\(\mathbf{I}_2\)</span> و <span class="math inline">\(\mathbf{I}_1\)</span>). برای ولتاژهای خط‌به‌خط، که جمعشان همیشه صفر است (سه ضلعِ یک مثلث)، <span class="math inline">\(u_2\)</span> را می‌توان از <strong>اندازه‌ها</strong> به تنهایی حساب کرد:</p>
<p><span id="eq-ch07-u2mag"><span class="math display">\[
\beta = \frac{V_\text{ab}^4 + V_\text{bc}^4 + V_\text{ca}^4}{\left(V_\text{ab}^2 + V_\text{bc}^2 + V_\text{ca}^2\right)^2}, \qquad
u_2 = \sqrt{\frac{1 - \sqrt{3 - 6\beta}}{1 + \sqrt{3 - 6\beta}}}
\tag{7.31}\]</span></span></p>
<p>ابزارهای ساده‌تر گاهی «بیشینهٔ انحراف از میانگین بر میانگین» را گزارش می‌کنند؛ این شاخص تعریفِ متفاوتی دارد و نباید با <span class="math inline">\(u_2\)</span> یکی گرفته شود. گزارشِ نامتعادلی بی‌ذکرِ تعریف، ناقص است.</p>
<div id="exm-ch07-u2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.27 (نامتعادلیِ ولتاژ از سه عددِ ولت‌متر)</strong></span> <strong>پرسش.</strong> ولتاژهای خط‌به‌خطِ تابلوی کمکی <span class="ltr" dir="ltr">400</span>، <span class="ltr" dir="ltr">396</span> و <span class="ltr" dir="ltr">404 V</span> خوانده شده‌اند. ضریبِ نامتعادلی را با <a href="#eq-ch07-u2mag" class="quarto-xref">معادلهٔ&nbsp;<span>7.31</span></a> و با شاخصِ «بیشینهٔ انحراف بر میانگین» حساب کنید و با ساختنِ فازورها وارسی کنید.</p>
<p><strong>پاسخ.</strong> شاخصِ انحراف: <span class="ltr" dir="ltr">1.00 %</span>. با <a href="#eq-ch07-u2mag" class="quarto-xref">معادلهٔ&nbsp;<span>7.31</span></a>: <span class="ltr" dir="ltr">1.155 %</span>. با ساختنِ مثلثِ سه ولتاژ (قانونِ کسینوس‌ها زاویه‌ها را می‌دهد) و <a href="#eq-ch07-seq" class="quarto-xref">معادلهٔ&nbsp;<span>7.29</span></a>: <span class="ltr" dir="ltr">1.155 %</span> (سطرِ <span class="ltr" dir="ltr">E27</span>).</p>
<p><strong>تفسیر.</strong> دو شاخص <span class="ltr" dir="ltr">15 %</span> با هم تفاوت دارند؛ اگر حدِ مجاز در یک قرارداد یا ضابطه با یکی تعریف شده و اندازه‌گیری با دیگری گزارش شود، نتیجه‌گیری ممکن است غلط باشد. حدهای مجازِ نامتعادلیِ ولتاژ را ضابطهٔ شبکه یا قراردادِ اتصال تعیین می‌کند (فصل‌های ۱۷ و ۲۷). <strong>محدودیت:</strong> از <strong>اندازهٔ</strong> جریان‌های فاز در سامانهٔ چهارسیمه نمی‌توان <span class="math inline">\(u_2\)</span> را ساخت، چون آن سه جریان به‌خاطرِ مؤلفهٔ صفر لزوماً مثلث نمی‌سازند؛ آن‌جا زاویه‌ها لازم‌اند (<a href="#sec-ch07-d-record" class="quarto-xref"><span>بخش 7.5.4</span></a>).</p>
</div>
<div id="fig-ch07-sequences" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-sequences-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-sequences.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-sequences-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.9: سه مجموعهٔ متقارن: مثبت، منفی و صفر، و جمعشان که یک مجموعهٔ نامتعادل می‌سازد
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مؤلفه‌های متقارنِ <span class="math inline">\(\mathbf{I}_\text{a} = 10\angle 0^\circ\)</span>، <span class="math inline">\(\mathbf{I}_\text{b} = 0\)</span>، <span class="math inline">\(\mathbf{I}_\text{c} = 0\)</span> را بیابید.</li>
<li>چرا جریانِ توالیِ صفر از اتصالِ مثلث به خط نمی‌رسد؟</li>
<li>توالیِ منفی چرا روتور را گرم می‌کند؟</li>
<li>اگر هر سه ولتاژِ خط برابر باشند، <span class="math inline">\(\beta\)</span> و <span class="math inline">\(u_2\)</span> چه می‌شوند؟</li>
<li>چرا گزارشِ «نامتعادلیِ ۱ درصد» بی‌ذکرِ تعریف ناقص است؟</li>
<li>در <a href="#exm-ch07-unbalanced" class="quarto-xref">مثال&nbsp;<span>7.25</span></a>، نسبتِ <span class="math inline">\(|\mathbf{I}_0|/|\mathbf{I}_1|\)</span> چیست و چه معنایی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-b-measure" class="level3" data-number="7.3.9">
<h3 data-number="7.3.9" class="anchored" data-anchor-id="sec-ch07-b-measure"><span class="header-section-number">7.3.9</span> اتصال‌های اندازه‌گیری</h3>
<p><strong>واتمتر و قضیهٔ بلوندل.</strong> واتمتر میانگینِ حاصل‌ضربِ یک ولتاژ و یک جریان را می‌سنجد: <span class="math inline">\(\operatorname{Re}\{\mathbf{V}\mathbf{I}^{*}\}\)</span>. برای سنجیدنِ توانِ کلِ یک سامانه با <span class="math inline">\(n\)</span> سیم، <strong><span class="math inline">\(n - 1\)</span> واتمتر</strong> کافی است: ولتاژِ هر واتمتر نسبت به یک سیمِ مشترک گرفته می‌شود و جریانش جریانِ یکی از <span class="math inline">\(n - 1\)</span> سیمِ دیگر است (<strong>قضیهٔ بلوندل</strong>). دو آرایشِ رایج (<a href="#fig-ch07-meters" class="quarto-xref">شکل&nbsp;<span>7.10</span></a>):</p>
<ul>
<li><strong>سه‌واتمتری</strong> برای سامانهٔ <strong>چهارسیمه</strong> (سه فاز و نول): هر واتمتر ولتاژِ یک فاز نسبت به نول و جریانِ همان فاز را می‌گیرد. خوانشِ هر واتمتر توانِ همان فاز است و جمعشان توانِ کل، حتی با بارِ نامتعادل.</li>
<li><strong>دوواتمتری</strong> برای سامانهٔ <strong>سه‌سیمه</strong> (بی‌نول): هر دو واتمتر ولتاژ را نسبت به یک فاز (مثلاً <span class="ltr" dir="ltr">b</span>) می‌گیرند و جریانِ دو فازِ دیگر را. خوانشِ تکی معنای فیزیکیِ ساده ندارد، اما <strong>جمعشان</strong> توانِ کل است. در بارِ متعادل، تفاضلِ دو خوانش توانِ راکتیو را هم می‌دهد:</li>
</ul>
<p><span id="eq-ch07-twowatt"><span class="math display">\[
P = W_1 + W_2, \qquad |Q| = \sqrt3\,|W_1 - W_2| \quad \text{(فقط بارِ متعادل)}
\tag{7.32}\]</span></span></p>
<div id="fig-ch07-meters" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-meters-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-meters.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-meters-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.10: اتصالِ سه‌واتمتری در سامانهٔ چهارسیمه و دوواتمتری در سامانهٔ سه‌سیمه، با ترانسفورماتورهای جریان و ولتاژ
</figcaption>
</figure>
</div>
<p><strong>ترانسفورماتورهای اندازه‌گیری.</strong> هیچ دستگاهی مستقیماً <span class="ltr" dir="ltr">460 A</span> در <span class="ltr" dir="ltr">33 kV</span> را نمی‌سنجد. <strong>ترانسفورماتورِ جریان</strong> (به انگلیسی <span class="ltr" dir="ltr">current transformer</span>، <span class="ltr" dir="ltr">CT</span>) جریانِ اولیه را با نسبتی مانندِ <span class="ltr" dir="ltr">400/5 A</span> یا <span class="ltr" dir="ltr">400/1 A</span> کوچک می‌کند، و <strong>ترانسفورماتورِ ولتاژ</strong> (<span class="ltr" dir="ltr">VT</span>) ولتاژ را با نسبتی مانندِ <span class="ltr" dir="ltr">33 000/110 V</span>. دستگاه کمیتِ ثانویه را می‌سنجد و با ضربِ <strong>نسبت‌ها</strong> کمیتِ اولیه را گزارش می‌کند. سه نکته:</p>
<ol type="1">
<li><strong>نسبتِ پیکربندی‌شده</strong> در شمارنده باید با نسبتِ واقعیِ ترانسفورماتور یکی باشد؛ خطای پیکربندی خطایی <strong>ثابت و بی‌صدا</strong> است.</li>
<li><strong>قطبیت:</strong> هر ترانسفورماتورِ جریان سرهای نشانه‌دار دارد و جهتِ جریانِ ثانویه به جهتِ نصب و سیم‌بندی بستگی دارد. یک ترانسفورماتورِ وارونه، توانِ همان فاز را <strong>با علامتِ منفی</strong> می‌دهد.</li>
<li><strong>کلاسِ دقت و کاربرد:</strong> ترانسفورماتورِ جریانِ اندازه‌گیری در جریانِ عادی دقیق است و در جریانِ خطا عمداً اشباع می‌شود تا دستگاه آسیب نبیند؛ ترانسفورماتورِ حفاظتی برعکس باید جریانِ خطای بزرگ را درست برساند. الزام‌هایشان در استانداردِ ترانسفورماتورهای جریان آمده است (جعبهٔ استانداردِ این فصل).</li>
</ol>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطرِ مدارِ ثانویهٔ ترانسفورماتورِ جریان
</div>
</div>
<div class="callout-body-container callout-body">
<p>ثانویهٔ ترانسفورماتورِ جریانی که اولیه‌اش جریان دارد <strong>هرگز نباید باز بماند</strong>: جریانِ اولیه، بی‌مسیرِ برگشت در ثانویه، هسته را اشباع می‌کند و در سرهای باز ولتاژی بسیار بالا و خطرناک می‌سازد که می‌تواند عایق را بشکند و فرد را آسیب بزند. به همین دلیل مدارهای ثانویه بلوکِ آزمونِ مخصوص و اتصالِ کوتاه‌کننده دارند. هر کاری روی این مدارها فقط با رویهٔ تأییدشده و به‌دستِ افرادِ صلاحیت‌دار انجام می‌شود (فصل‌های ۳۴ و ۵۰).</p>
</div>
</div>
<div id="exm-ch07-measurement" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.28 (دوواتمتری، نسبت‌ها و ترانسفورماتورِ وارونه)</strong></span> <strong>پرسش.</strong> (الف) یک بارِ متعادلِ <span class="math inline">\(8 + j6\ \Omega\)</span> در هر فاز به <span class="ltr" dir="ltr">400 V</span> وصل است. توان‌ها و خوانشِ دوواتمتری را بیابید و <a href="#eq-ch07-twowatt" class="quarto-xref">معادلهٔ&nbsp;<span>7.32</span></a> را وارسی کنید. (ب) با ترانسفورماتورهای <span class="ltr" dir="ltr">400/5 A</span> و <span class="ltr" dir="ltr">33 000/110 V</span> (<span class="ltr" dir="ltr">A-104</span>، فرضی)، ضریبِ تبدیلِ توانِ ثانویه به اولیه چیست؟ (پ) اگر ترانسفورماتورِ جریانِ فازِ <span class="ltr" dir="ltr">b</span> در (الف) وارونه بسته شده باشد، شمارندهٔ سه‌فاز چه می‌خواند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>balanced 400 V load, 8 + j6 ohm per phase (pf 0.8):
  P = 12.70 kW, Q = 9.52 kvar
  two-wattmeter readings W1 = 9.10 kW, W2 = 3.60 kW; W1 + W2 = 12.70 kW
  sqrt3 |W1 - W2| = 9.52 kvar = |Q|
CT 400/5 A and VT 33000/110 V (A-104): primary = secondary x 24,000
  a secondary three-phase power of 289.2 W means 6.94 MW
one reversed CT (phase b) makes the meter read 4.23 kW instead of 12.70 kW
  (phase b shows negative power: the per-phase readings reveal the error)</code></pre>
<p><strong>تفسیر.</strong> (الف) جمعِ دو خوانش <span class="ltr" dir="ltr">12.70 kW</span> است و <span class="math inline">\(\sqrt3\)</span> برابرِ تفاضلشان <span class="ltr" dir="ltr">9.52 kvar</span>، هر دو درست. در روشِ سه‌واتمتری هر فاز <span class="ltr" dir="ltr">4232 W</span> می‌خواند (سطرِ <span class="ltr" dir="ltr">E29</span>). (ب) هر وات در ثانویه <span class="ltr" dir="ltr">24 000 W</span> در اولیه است: خطای کوچک در ثانویه خطای بزرگی در اولیه است. (پ) با یک ترانسفورماتورِ وارونه، شمارنده <strong>یک‌سوم</strong> توانِ واقعی را می‌خواند (<span class="math inline">\(1 - 1 + 1 = 1\)</span> از <span class="math inline">\(3\)</span>): خطایی <span class="ltr" dir="ltr">−67 %</span> که اگر کسی فقط عددِ کل را ببیند، شاید آن را «بارِ کم» تفسیر کند. <strong>خوانشِ هر فاز جداگانه</strong> خطا را فوراً نشان می‌دهد: توانِ منفی در یک تابلوی بار ناممکن است. این را در رکوردِ نمونهٔ <a href="#sec-ch07-d-record" class="quarto-xref"><span>بخش 7.5.4</span></a> دوباره پیدا می‌کنیم. خطای پیکربندیِ نسبت (<span class="ltr" dir="ltr">300/5</span> به‌جای <span class="ltr" dir="ltr">400/5</span>) همهٔ عددها را <span class="ltr" dir="ltr">25 %</span> کم نشان می‌دهد (سطرِ <span class="ltr" dir="ltr">E28</span>) و از شکلِ داده پیدا نیست؛ فقط با مقایسه با اندازه‌گیریِ مستقل یا وارسیِ مدرکِ ترانسفورماتور.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای یک سامانهٔ سه‌سیمه چند واتمتر لازم است؟ برای چهارسیمه؟</li>
<li>در روشِ دوواتمتری با بارِ مقاومتیِ متعادل، دو خوانش چه رابطه‌ای دارند؟</li>
<li>با ضریبِ توانِ <span class="ltr" dir="ltr">0.5</span> پس‌فاز، یکی از دو خوانش صفر می‌شود. کدام و چرا؟</li>
<li>ترانسفورماتورِ جریانِ <span class="ltr" dir="ltr">600/5</span> با جریانِ ثانویهٔ <span class="ltr" dir="ltr">3.2 A</span>: جریانِ اولیه چیست؟</li>
<li>چرا ثانویهٔ ترانسفورماتورِ جریان نباید باز بماند؟ ثانویهٔ ترانسفورماتورِ ولتاژ را چرا نباید اتصالِ کوتاه کرد؟</li>
<li>چگونه از رکوردِ سه‌فاز می‌فهمید یک ترانسفورماتورِ جریان وارونه است؟</li>
<li>خطای پیکربندیِ نسبت را چگونه پیدا می‌کنید؟</li>
<li>تفاوتِ ترانسفورماتورِ جریانِ اندازه‌گیری و حفاظتی چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-b-drop13" class="level3" data-number="7.3.10">
<h3 data-number="7.3.10" class="anchored" data-anchor-id="sec-ch07-b-drop13"><span class="header-section-number">7.3.10</span> افتِ ولتاژ در مدارهای تک‌فاز و سه‌فاز</h3>
<p><strong>دو فرمول، یک فیزیک.</strong> افتِ ولتاژ همیشه <span class="math inline">\(\mathbf{Z}\mathbf{I}\)</span>ِ هادی‌هاست؛ تفاوت در این است که جریان از کدام هادی‌ها برمی‌گردد.</p>
<ul>
<li><strong>تک‌فاز</strong> (فاز و نول): جریان از فاز می‌رود و <strong>همان جریان</strong> از نول برمی‌گردد؛ افت در هر دو هادی است: <span class="math inline">\(\Delta V \approx 2\,I\,(R\cos\varphi + X\sin\varphi)\)</span>، با <span class="math inline">\(R\)</span> و <span class="math inline">\(X\)</span>ِ <strong>یک</strong> هادی در طولِ مسیر.</li>
<li><strong>سه‌فازِ متعادل:</strong> جریانِ برگشت صفر است (جمعِ سه جریان)، پس افتِ ولتاژِ <strong>فاز</strong> فقط <span class="math inline">\(I\,(R\cos\varphi + X\sin\varphi)\)</span> است و افتِ ولتاژِ خط <span class="math inline">\(\sqrt3\)</span> برابرِ آن. این همان <a href="#eq-ch07-drop" class="quarto-xref">معادلهٔ&nbsp;<span>7.13</span></a> است.</li>
</ul>
<p>برای همان سیم و همان جریانِ هر هادی، افتِ نسبیِ مدارِ تک‌فاز <strong>دو برابرِ</strong> مدارِ سه‌فاز است. این یکی از دلیل‌های تغذیهٔ سه‌فازِ بارهای بزرگ است (<a href="#exm-ch07-copper" class="quarto-xref">مثال&nbsp;<span>7.19</span></a>).</p>
<div id="exm-ch07-drop13" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.29 (کابلِ تابلوی کمکی و یک مدارِ روشنایی)</strong></span> <strong>پرسش.</strong> (الف) تابلوی کمکی با دو کابلِ مسیِ <span class="ltr" dir="ltr">240 mm²</span> در هر فاز و طولِ <span class="ltr" dir="ltr">80 m</span> از ترانسفورماتور تغذیه می‌شود؛ مقاومت و راکتانسِ هر کابل <span class="ltr" dir="ltr">0.0754</span> و <span class="ltr" dir="ltr">0.080 Ω/km</span> (<span class="ltr" dir="ltr">A-110</span>؛ مقدارهای آموزشیِ نوعیِ مس در <span class="ltr" dir="ltr">20 °C</span>). افتِ ولتاژِ بدترین فاز در <span class="ltr" dir="ltr">S1</span> (<span class="ltr" dir="ltr">252.7 A</span>، ضریبِ توانِ <span class="ltr" dir="ltr">0.873</span>) چیست و با افتِ ترانسفورماتور (<a href="#exm-ch07-supply" class="quarto-xref">مثال&nbsp;<span>7.48</span></a>) چه می‌شود؟ (ب) یک مدارِ روشناییِ تک‌فازِ <span class="ltr" dir="ltr">16 A</span> با <span class="ltr" dir="ltr">50 m</span> سیمِ <span class="ltr" dir="ltr">2.5 mm²</span> (<span class="ltr" dir="ltr">7.41 Ω/km</span>، <span class="ltr" dir="ltr">A-110</span>) چه افتی دارد؟ اگر همان سیم یک مدارِ سه‌فازِ متعادلِ <span class="ltr" dir="ltr">16 A</span> بود؟</p>
<p><strong>پاسخ.</strong> (الف) با دو کابلِ موازی، <span class="math inline">\(R = 3.02\ \text{m}\Omega\)</span> و <span class="math inline">\(X = 3.20\ \text{m}\Omega\)</span> در هر فاز؛ <span class="math inline">\(\Delta V = 252.7\,(0.00302 \times 0.873 + 0.00320 \times 0.488) = 1.06\ \text{V}\)</span>، یعنی <span class="ltr" dir="ltr">0.46 %</span>؛ با ترانسفورماتور حدودِ <span class="ltr" dir="ltr">2.9 %</span> (سطرهای <span class="ltr" dir="ltr">E41</span> و <span class="ltr" dir="ltr">E42</span>). (ب) <span class="math inline">\(2 \times 16 \times 0.371 = 11.9\ \text{V}\)</span>، یعنی <span class="ltr" dir="ltr">5.2 %</span>؛ سه‌فاز: <span class="ltr" dir="ltr">5.9 V</span> یا <span class="ltr" dir="ltr">2.6 %</span> (سطرهای <span class="ltr" dir="ltr">E43</span> و <span class="ltr" dir="ltr">E44</span>).</p>
<p><strong>تفسیر.</strong> کابلِ اصلیِ تابلو، با سطحِ مقطعِ بزرگ، افتِ کمی دارد؛ بیشترِ افتِ مسیر در ترانسفورماتور است. اما مدارِ روشناییِ تک‌فاز با سیمِ نازک و پنجاه متر طول، به‌تنهایی بیش از پنج درصد افت دارد و با افتِ بالادست جمع می‌شود: مدارهای نهاییِ طولانی معمولاً گلوگاهِ افتِ ولتاژند. حدهای مجازِ افت را مقرراتِ تأسیساتِ برقِ هر کشور و مشخصاتِ پروژه تعیین می‌کنند (فصل‌های ۲۴ و ۵۵ تا ۵۷). <strong>وارسی:</strong> افتِ تک‌فاز دقیقاً دو برابرِ سه‌فاز با همان جریانِ هر هادی است (<span class="math inline">\(11.9 = 2 \times 5.9\)</span>، با گرد کردن).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا در مدارِ سه‌فازِ متعادل نول در افتِ ولتاژ سهمی ندارد؟ در مدارِ نامتعادل چه؟</li>
<li>افتِ یک مدارِ تک‌فازِ <span class="ltr" dir="ltr">10 A</span> با <span class="ltr" dir="ltr">30 m</span> سیمِ <span class="ltr" dir="ltr">1.5 mm²</span> (<span class="ltr" dir="ltr">12.1 Ω/km</span>) چیست؟</li>
<li>اگر هارمونیک‌ها جریانِ نولِ یک مدارِ روشناییِ سه‌فاز را بالا ببرند، افتِ ولتاژِ کدام بارها تغییر می‌کند؟</li>
<li>چرا افتِ کابلِ اصلیِ تابلو کمتر از افتِ ترانسفورماتور است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-b-faults" class="level3" data-number="7.3.11">
<h3 data-number="7.3.11" class="anchored" data-anchor-id="sec-ch07-b-faults"><span class="header-section-number">7.3.11</span> جریانِ اتصالِ کوتاهِ سه‌فازِ متقارن</h3>
<p><strong>چرا این‌جا؟</strong> اتصالِ کوتاهِ سه‌فاز، که هر سه فاز را با امپدانسِ تقریباً صفر به هم وصل می‌کند، <strong>متعادل</strong> است؛ پس با همان مدارِ معادلِ تک‌فاز و پریونیتِ این بخش حل می‌شود. خطاهای نامتعادل (تک‌فاز به زمین، دوفاز) به مؤلفه‌های متقارن نیاز دارند و در فصلِ ۲۶ می‌آیند. دو عدد از خطای سه‌فاز بیرون می‌آید که در انتخابِ هر کلید، شینه و کابلی به کار می‌رود: <strong>جریانِ مؤثرِ متقارن</strong> و <strong>قلهٔ نخست</strong>.</p>
<p><strong>جریانِ متقارن.</strong> با منبعِ <span class="ltr" dir="ltr">1 pu</span> پشتِ امپدانسِ پریونیتِ <span class="math inline">\(z\)</span> تا محلِ خطا:</p>
<p><span id="eq-ch07-ik"><span class="math display">\[
I_\text{k} = \frac{1}{|z|}\,I_\text{base} = \frac{S_\text{sc}}{\sqrt3\,V_\text{LL}}
\tag{7.33}\]</span></span></p>
<p><strong>مؤلفهٔ مستقیم و قله.</strong> جریانِ مدارِ <span class="math inline">\(R\)</span>–<span class="math inline">\(L\)</span> نمی‌تواند ناگهان عوض شود. اگر خطا در لحظه‌ای رخ دهد که جریانِ حالتِ پایدارِ تازه صفر نیست، یک <strong>مؤلفهٔ مستقیمِ میرا</strong> با ثابتِ زمانیِ <span class="math inline">\(\tau = L/R = (X/R)/\omega\)</span> جبرانش می‌کند:</p>
<p><span id="eq-ch07-fault"><span class="math display">\[
i(t) = \sqrt2\,I_\text{k}\left[\sin(\omega t + \alpha - \theta) - \sin(\alpha - \theta)\,e^{-t/\tau}\right], \qquad \theta = \arctan\frac{X}{R}
\tag{7.34}\]</span></span></p>
<p>که <span class="math inline">\(\alpha\)</span> زاویهٔ ولتاژ در لحظهٔ خطاست. بدترین حالت، مؤلفهٔ مستقیمِ بیشینه، قلهٔ نخست را تا نزدیکِ دو برابرِ قلهٔ متقارن می‌برد، و هرچه <span class="math inline">\(X/R\)</span> بزرگ‌تر، مؤلفهٔ مستقیم دیرتر میرا می‌شود. استانداردهای محاسبهٔ جریانِ اتصالِ کوتاه روش‌های رسمیِ این کار را دارند (فصلِ ۲۶)؛ این‌جا آن را مستقیم از <a href="#eq-ch07-fault" class="quarto-xref">معادلهٔ&nbsp;<span>7.34</span></a> و با جست‌وجوی عددیِ بدترین <span class="math inline">\(\alpha\)</span> حساب می‌کنیم.</p>
<div id="exm-ch07-fault" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.30 (خطای سه‌فاز در نقطهٔ اتصال و در شینهٔ <span class="ltr" dir="ltr">33 kV</span>)</strong></span> <strong>پرسش.</strong> با شبکهٔ <span class="ltr" dir="ltr">A-109</span> و ترانسفورماتورِ صادرات (<span class="ltr" dir="ltr">A-102</span>؛ مقاومت از تلفِ بارِ <span class="ltr" dir="ltr">A-092</span>)، جریانِ مؤثرِ متقارن و بدترین قلهٔ نخست را برای خطای سه‌فاز در نقطهٔ اتصال و در شینهٔ <span class="ltr" dir="ltr">33 kV</span> بیابید (فقط سهمِ شبکه).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>symmetrical three-phase fault, grid side only (per unit, 100 MVA):
  132 kV POC: |z| 0.1000 pu, X/R 10.0, I_k 4.37 kA RMS (1000 MVA)
    worst first peak 1.74 x sqrt2 I_k = 10.7 kA; tau 31.8 ms
  33 kV bus: |z| 0.1999 pu, X/R 15.7, I_k 8.75 kA RMS (500 MVA)
    worst first peak 1.82 x sqrt2 I_k = 22.5 kA; tau 49.9 ms
  converter units add a limited current (manufacturer data); breakers,
  busbars and earthing are checked against both values (chapter 26)</code></pre>
<p><strong>تفسیر.</strong> در شینهٔ <span class="ltr" dir="ltr">33 kV</span> جریانِ متقارن <span class="ltr" dir="ltr">8.75 kA</span> است و قلهٔ نخست تا <span class="ltr" dir="ltr">22.5 kA</span> می‌رسد، <span class="math inline">\(1.82\)</span> برابرِ قلهٔ متقارن، چون <span class="math inline">\(X/R\)</span> آن‌جا بزرگ‌تر است (<span class="ltr" dir="ltr">15.7</span>)؛ ترانسفورماتور تقریباً سلفِ خالص است. کلیدِ فیدر باید هم جریانِ مؤثر را <strong>قطع</strong> کند و هم نیروی مکانیکیِ قله را <strong>تحمل</strong>. واحدهای مبدّل‌دار فقط جریانی کمی بیش از جریانِ نامیِ خودشان در خطا می‌دهند که مقدارش را سازنده اعلام می‌کند؛ جمعِ سهمِ آن‌ها و شبکه در مطالعهٔ اتصالِ کوتاه می‌آید (فصلِ ۲۶). <strong>وارسی:</strong> <span class="math inline">\(100/0.2 = 500\ \text{MVA}\)</span> و <span class="math inline">\(500/(\sqrt3 \times 33) = 8.75\ \text{kA}\)</span> (درست)؛ شکلِ موج در <a href="#fig-ch07-fault" class="quarto-xref">شکل&nbsp;<span>7.11</span></a>.</p>
</div>
<div id="fig-ch07-fault" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-fault-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-fault.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-fault-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.11: جریانِ خطا در شینهٔ <span class="ltr" dir="ltr">33 kV</span> با بیشینهٔ مؤلفهٔ مستقیم (پریونیتِ قلهٔ متقارن)؛ ثابتِ زمانیِ <span class="math inline">\(50\ \text{ms}\)</span>
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>توانِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">250 MVA</span> در <span class="ltr" dir="ltr">33 kV</span> چه جریانِ متقارنی می‌دهد؟</li>
<li>چرا خطای سه‌فاز را می‌توان با مدارِ تک‌فاز حل کرد و خطای تک‌فاز به زمین را نه؟</li>
<li>اگر خطا در لحظه‌ای رخ دهد که <span class="math inline">\(\alpha = \theta\)</span>، مؤلفهٔ مستقیم چه می‌شود؟</li>
<li>چرا <span class="math inline">\(X/R\)</span> بزرگ‌تر قلهٔ نخست را بیشتر می‌کند؟</li>
<li>کلید باید کدام دو عددِ خطا را تحمل کند؟</li>
<li>چرا سهمِ اینورترها در جریانِ خطا از سهمِ ژنراتورهای هم‌گام کمتر است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch07-c" class="level2" data-number="7.4">
<h2 data-number="7.4" class="anchored" data-anchor-id="sec-ch07-c"><span class="header-section-number">7.4</span> ج. توان و شکل‌موج‌های غیرایدئال</h2>
<p>بخشِ ج به پرسشی می‌پردازد که هر قرارداد، هر صورت‌حساب و هر برگهٔ دادهٔ تجهیز به آن وابسته است: <strong>توان</strong> در جریانِ متناوب دقیقاً چیست؟ پاسخ سه کمیت است (اکتیو، راکتیو و ظاهری) و یک ضریب (ضریبِ توان). سپس شکل‌موج‌های <strong>غیرسینوسی</strong> را می‌بینیم: بارهای غیرخطی، هارمونیک‌ها، اثرشان بر نول و تجهیزات، اعوجاجِ ولتاژ، و این‌که دستگاه‌های اندازه‌گیری با آن‌ها چه می‌کنند. بخش با تفسیرِ اندازه‌گیری‌های کیفیتِ توان پایان می‌یابد.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch07/examples_c.py</code></p>
<section id="sec-ch07-c-instant" class="level3" data-number="7.4.1">
<h3 data-number="7.4.1" class="anchored" data-anchor-id="sec-ch07-c-instant"><span class="header-section-number">7.4.1</span> توانِ لحظه‌ای</h3>
<p><strong>از تعریف.</strong> توانِ لحظه‌ای همان <span class="math inline">\(p = v\,i\)</span>ِ فصلِ ۶ است. با <span class="math inline">\(v = \sqrt2 V\sin\omega t\)</span> و <span class="math inline">\(i = \sqrt2 I\sin(\omega t - \varphi)\)</span> و اتحادِ <span class="math inline">\(2\sin x\sin y = \cos(x - y) - \cos(x + y)\)</span>:</p>
<p><span id="eq-ch07-pinst"><span class="math display">\[
p(t) = VI\cos\varphi - VI\cos(2\omega t - \varphi) = P\,(1 - \cos 2\omega t) - Q\,\sin 2\omega t
\tag{7.35}\]</span></span></p>
<p>با <span class="math inline">\(P = VI\cos\varphi\)</span> و <span class="math inline">\(Q = VI\sin\varphi\)</span>. دو جمله دو رفتار را جدا می‌کنند (<a href="#fig-ch07-pinst" class="quarto-xref">شکل&nbsp;<span>7.12</span></a>):</p>
<ul>
<li><span class="math inline">\(P(1 - \cos 2\omega t)\)</span> <strong>هیچ‌گاه منفی نیست</strong> و میانگینش <span class="math inline">\(P\)</span> است: انرژیِ یک‌طرفه که از منبع به بار می‌رود و آن‌جا کار یا گرما می‌شود. این <strong>توانِ اکتیو</strong> است.</li>
<li><span class="math inline">\(-Q\sin 2\omega t\)</span> با دو برابرِ بسامد رفت‌وبرگشت می‌کند و میانگینش <strong>صفر</strong> است: انرژیِ ذخیره‌شده در میدان‌های سلف‌ها و خازن‌ها که هر ربع‌دوره میانِ منبع و بار جابه‌جا می‌شود. دامنه‌اش <strong>توانِ راکتیو</strong> است. هیچ انرژیِ خالصی منتقل نمی‌کند، اما <strong>جریان</strong> می‌خواهد، و جریان سیم‌ها را گرم می‌کند و ولتاژ را می‌اندازد.</li>
</ul>
<div id="exm-ch07-pinst" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.31 (توانِ لحظه‌ایِ یک فاز)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">230 V</span> و <span class="ltr" dir="ltr">100 A</span> و <span class="math inline">\(30^\circ\)</span> پس‌فازی، <span class="math inline">\(P\)</span> و <span class="math inline">\(Q\)</span> را بیابید و توانِ لحظه‌ای را در یک دوره نمونه‌برداری کنید: میانگین، بیشینه و کمینه.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>single phase, 230 V and 100 A RMS, current 30 deg behind:
  p(t) = P (1 - cos 2wt) - Q sin 2wt
  P = V I cos(phi) = 19.92 kW, Q = V I sin(phi) = 11.50 kvar
  mean of p(t) over a period 19.92 kW; peak 42.91 kW; minimum -3.08 kW
  Q is the amplitude of the part that flows back and forth twice per cycle:
  no net energy, but current, so heating and voltage drop</code></pre>
<p><strong>تفسیر.</strong> میانگینِ نمونه‌ها دقیقاً <span class="math inline">\(P = 19.92\ \text{kW}\)</span> است. بیشینه <span class="math inline">\(P + S = 19.92 + 23.0 = 42.9\)</span> و کمینه <span class="math inline">\(P - S = -3.1\)</span> کیلووات: در بخشِ کوچکی از هر نیم‌دوره، انرژی از بار به منبع <strong>برمی‌گردد</strong>. <strong>وارسی:</strong> <span class="math inline">\(P^2 + Q^2 = S^2\)</span>: <span class="math inline">\(19.92^2 + 11.50^2 = 23.0^2\)</span> (درست).</p>
</div>
<div id="fig-ch07-pinst" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-pinst-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-pinst.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-pinst-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.12: توانِ لحظه‌ای (خطِ پیوسته)، میانگینِ آن <span class="math inline">\(P\)</span> (خطِ چین) و دامنهٔ بخشِ رفت‌وبرگشتی
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch07-c-pqs" class="level3" data-number="7.4.2">
<h3 data-number="7.4.2" class="anchored" data-anchor-id="sec-ch07-c-pqs"><span class="header-section-number">7.4.2</span> توانِ اکتیو، راکتیو و ظاهری</h3>
<p><strong>سه کمیت، سه یکا.</strong> برای یک فاز (فصلِ ۲، <a href="02-units-and-records.html#sec-ch02-a-acdc" class="quarto-xref"><span>بخش 2.2.6</span></a>، این نام‌ها را معرفی کرد):</p>
<div id="tbl-ch07-pqs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch07-pqs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;7.3: سه کمیتِ توان در جریانِ سینوسی
</figcaption>
<div aria-describedby="tbl-ch07-pqs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 23%">
<col style="width: 12%">
<col style="width: 40%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>تعریف</th>
<th>یکا</th>
<th>معنا</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>توانِ اکتیو <span class="math inline">\(P\)</span></td>
<td><span class="math inline">\(VI\cos\varphi\)</span></td>
<td><span class="ltr" dir="ltr">W</span></td>
<td>میانگینِ توانِ لحظه‌ای؛ کار و گرما</td>
</tr>
<tr class="even">
<td>توانِ راکتیو <span class="math inline">\(Q\)</span></td>
<td><span class="math inline">\(VI\sin\varphi\)</span></td>
<td><span class="ltr" dir="ltr">var</span></td>
<td>دامنهٔ بخشِ رفت‌وبرگشتی؛ میدان‌ها</td>
</tr>
<tr class="odd">
<td>توانِ ظاهری <span class="math inline">\(S\)</span></td>
<td><span class="math inline">\(VI\)</span></td>
<td><span class="ltr" dir="ltr">VA</span></td>
<td>حاصل‌ضربِ اندازه‌ها؛ تعیین‌کنندهٔ جریان</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>هر سه از نظرِ بُعدی ولت در آمپرند؛ یکاهای جدا (<span class="ltr" dir="ltr">W</span>، <span class="ltr" dir="ltr">var</span> و <span class="ltr" dir="ltr">VA</span>) برای این‌اند که خواننده بداند کدام کمیت است (فصلِ ۲). «کیلووات» برای توانِ راکتیو غلط است.</p>
<p><strong>توانِ مختلط.</strong> هر سه کمیت در یک عددِ مختلط جمع می‌شوند:</p>
<p><span id="eq-ch07-complexS"><span class="math display">\[
\mathbf{S} = \mathbf{V}\,\mathbf{I}^{*} = VI\angle(\theta_v - \theta_i) = VI\angle\varphi = P + jQ, \qquad S = |\mathbf{S}| = \sqrt{P^2 + Q^2}
\tag{7.36}\]</span></span></p>
<p>مزدوجِ جریان لازم است تا زاویهٔ حاصل <strong>اختلافِ</strong> زاویه‌ها باشد، نه جمعشان. برای سه‌فاز <span class="math inline">\(\mathbf{S}_{3} = \mathbf{V}_\text{a}\mathbf{I}_\text{a}^{*} + \mathbf{V}_\text{b}\mathbf{I}_\text{b}^{*} + \mathbf{V}_\text{c}\mathbf{I}_\text{c}^{*}\)</span>، که برای سامانهٔ متعادل <span class="math inline">\(3\mathbf{V}_\text{ph}\mathbf{I}^{*}\)</span> است. سه‌ضلعیِ <span class="math inline">\(P\)</span>، <span class="math inline">\(Q\)</span> و <span class="math inline">\(S\)</span> <strong>مثلثِ توان</strong> است (<a href="#fig-ch07-power-triangle" class="quarto-xref">شکل&nbsp;<span>7.13</span></a>).</p>
<p><strong>توانِ راکتیوِ عنصرها.</strong> با <a href="#eq-ch07-complexS" class="quarto-xref">معادلهٔ&nbsp;<span>7.36</span></a> و <span class="math inline">\(\mathbf{V} = jX\mathbf{I}\)</span>: سلف <span class="math inline">\(Q = I^2 X_L &gt; 0\)</span> دارد و خازن <span class="math inline">\(Q = -I^2 X_C = -V^2/X_C &lt; 0\)</span>. با قراردادِ بار، <strong>سلف توانِ راکتیو مصرف می‌کند و خازن توانِ راکتیو تولید</strong>. این فقط یک قرارداد است، اما قراردادی که همهٔ صنعت به کار می‌برد: موتورها و ترانسفورماتورها «مصرف‌کنندهٔ توانِ راکتیو»ند و خازن‌ها و کابل‌ها «تولیدکننده».</p>
<p><strong>پایستگیِ توانِ مختلط.</strong> در هر شبکه، جمعِ توانِ مختلطِ تحویلیِ منابع برابرِ جمعِ توانِ مختلطِ همهٔ عنصرهاست. یعنی <span class="math inline">\(P\)</span>ها با هم و <span class="math inline">\(Q\)</span>ها با هم <strong>جمع می‌شوند</strong>؛ اما <span class="math inline">\(S\)</span>ها <strong>جمع نمی‌شوند</strong>، چون اندازه‌های عددهای مختلط‌اند.</p>
<div id="exm-ch07-triangle" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.32 (چهار بارِ نمونه و جمعِ توان‌ها)</strong></span> <strong>پرسش.</strong> <span class="math inline">\(S\)</span> و ضریبِ توانِ این‌ها را بیابید: تابلوی کمکیِ <span class="ltr" dir="ltr">180 kW</span> و <span class="ltr" dir="ltr">135 kvar</span>؛ موتوری با بارِ کم (<span class="ltr" dir="ltr">20 kW</span>، <span class="ltr" dir="ltr">30 kvar</span>)؛ گرم‌کنِ مقاومتیِ <span class="ltr" dir="ltr">15 kW</span>؛ بانکِ خازنیِ <span class="ltr" dir="ltr">75 kvar</span>. سپس بارِ <span class="ltr" dir="ltr">100 kW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.8</span> و بارِ <span class="ltr" dir="ltr">50 kW</span> با ضریبِ توانِ یک را با هم جمع کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>P, Q, S and pf (load convention: Q &gt; 0 for lagging current):
  auxiliary board      180.0 kW  135.0 kvar  225.0 kVA pf 0.800 lagging
  motor at light load   20.0 kW   30.0 kvar   36.1 kVA pf 0.555 lagging
  resistive heater      15.0 kW    0.0 kvar   15.0 kVA pf 1.000 unity
  capacitor bank         0.0 kW  -75.0 kvar   75.0 kVA pf 0.000 leading
plant convention (A-024): export P &gt; 0; the plant 'supplies' Q when it
  acts like a capacitor towards the grid and 'absorbs' Q like an
  inductor: always state which convention a number uses</code></pre>
<p>جمعِ دو بار: <span class="math inline">\(\mathbf{S} = (100 + j75) + (50 + j0) = 150 + j75\)</span>، یعنی <span class="ltr" dir="ltr">167.7 kVA</span>، در حالی که <span class="math inline">\(|\mathbf{S}_1| + |\mathbf{S}_2| = 125 + 50 = 175\ \text{kVA}\)</span> (سطرِ <span class="ltr" dir="ltr">E30</span>).</p>
<p><strong>تفسیر.</strong> موتورِ کم‌بار بدترین ضریبِ توان را دارد (<span class="ltr" dir="ltr">0.555</span>)، چون جریانِ مغناطیس‌کننده‌اش با بار کم نمی‌شود: موتورِ بزرگ‌تر از نیاز، ضریبِ توانِ تابلو را خراب می‌کند. جمعِ حسابیِ توان‌های ظاهری همیشه <strong>بیش‌برآورد</strong> است (مگر همه یک ضریبِ توان داشته باشند)؛ فهرستِ بار باید <span class="math inline">\(P\)</span> و <span class="math inline">\(Q\)</span> را جداگانه جمع کند (<a href="#sec-ch07-d-schedule" class="quarto-xref"><span>بخش 7.5.1</span></a>).</p>
</div>
<div id="fig-ch07-power-triangle" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-power-triangle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-power-triangle.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-power-triangle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.13: مثلثِ توان (راست) و چهار ربعِ کار در قراردادِ مولد (چپ): صدور یا ورودِ توانِ اکتیو، و دادن یا گرفتنِ توانِ راکتیو
</figcaption>
</figure>
</div>
<p><strong>قراردادِ علامت: بار یا مولد؟</strong> همان جریانِ فیزیکی را می‌توان با دو قرارداد گزارش کرد:</p>
<ul>
<li><strong>قراردادِ بار</strong> (به انگلیسی <span class="ltr" dir="ltr">load convention</span>): توانی که <strong>به درون</strong> عنصر می‌رود مثبت است. مناسبِ تابلوها و مصرف‌کننده‌ها؛ <span class="math inline">\(Q &gt; 0\)</span> برای جریانِ پس‌فاز. قراردادِ پیش‌فرضِ کدِ این کتاب برای بارها.</li>
<li><strong>قراردادِ مولد</strong> (به انگلیسی <span class="ltr" dir="ltr">generator convention</span>): توانی که <strong>از</strong> عنصر <strong>بیرون</strong> می‌آید مثبت است. مناسبِ نیروگاه؛ در نیروگاهِ P، توانِ اکتیوِ صادره در نقطهٔ اتصال مثبت است (<span class="ltr" dir="ltr">A-024</span>) و «دادنِ توانِ راکتیو به شبکه» (رفتارِ شبیهِ خازن از دیدِ شبکه) مثبت.</li>
</ul>
<div id="exm-ch07-convention" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.33 (یک جریان، دو گزارش)</strong></span> <strong>پرسش.</strong> نیروگاهِ P <span class="ltr" dir="ltr">100 MW</span> صادر می‌کند و هم‌زمان <span class="ltr" dir="ltr">20 Mvar</span> از شبکه <strong>جذب</strong> می‌کند (رفتارِ سلفی از دیدِ شبکه). این را در قراردادِ مولدِ نیروگاه و در قراردادِ بارِ یک شمارنده که «ورود به نیروگاه» را مثبت می‌گیرد بنویسید.</p>
<p><strong>پاسخ.</strong> قراردادِ مولد: <span class="math inline">\(P = +100\ \text{MW}\)</span>، <span class="math inline">\(Q = -20\ \text{Mvar}\)</span>. قراردادِ بار: <span class="math inline">\(P = -100\)</span>، <span class="math inline">\(Q = +20\)</span> (سطرِ <span class="ltr" dir="ltr">E31</span>).</p>
<p><strong>تفسیر.</strong> دو گزارشِ درست از یک واقعیت، با همهٔ علامت‌های وارونه. در جلسه‌ای که بهره‌بردارِ شبکه می‌گوید «نیروگاه مثبت بیست مگاوار دارد» و نیروگاه می‌گوید «منفی بیست»، ممکن است هر دو درست بگویند. <strong>قاعدهٔ کتاب:</strong> هر عددِ توانِ راکتیو با قراردادش گزارش شود، و در پروندهٔ نیروگاهِ P قراردادِ مولد در نقطهٔ اتصال به کار رود (تصمیمِ <span class="ltr" dir="ltr">D-010</span> در <a href="#sec-ch07-deliverable" class="quarto-xref"><span>بخش 7.11</span></a>). شمارنده‌های انرژی معمولاً چهار ثبّاتِ جدا برای چهار ربعِ <a href="#fig-ch07-power-triangle" class="quarto-xref">شکل&nbsp;<span>7.13</span></a> دارند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>باری با <span class="ltr" dir="ltr">40 kW</span> و <span class="ltr" dir="ltr">30 kvar</span>: توانِ ظاهری و ضریبِ توان؟</li>
<li>چرا <span class="math inline">\(\mathbf{S} = \mathbf{V}\mathbf{I}^{*}\)</span> و نه <span class="math inline">\(\mathbf{V}\mathbf{I}\)</span>؟ با <span class="math inline">\(\mathbf{V} = 100\angle 30^\circ\)</span> و <span class="math inline">\(\mathbf{I} = 10\angle 0^\circ\)</span> هر دو را حساب کنید.</li>
<li>توانِ راکتیوِ خازنِ <span class="math inline">\(X_C = 20\ \Omega\)</span> زیرِ <span class="ltr" dir="ltr">230 V</span> با قراردادِ بار چیست؟</li>
<li>چرا توان‌های ظاهری جمع نمی‌شوند ولی توان‌های اکتیو و راکتیو جمع می‌شوند؟</li>
<li>یک کابلِ بی‌بار در قراردادِ بار چه علامتی از توانِ راکتیو دارد؟</li>
<li>در ربعِ دومِ <a href="#fig-ch07-power-triangle" class="quarto-xref">شکل&nbsp;<span>7.13</span></a> نیروگاه چه می‌کند؟</li>
<li>چرا «کیلووات» برای توانِ راکتیو غلط است؟</li>
<li>اگر شمارنده‌ای فقط «اندازهٔ» توانِ راکتیو را ثبت کند، چه اطلاعاتی از دست می‌رود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-c-pf" class="level3" data-number="7.4.3">
<h3 data-number="7.4.3" class="anchored" data-anchor-id="sec-ch07-c-pf"><span class="header-section-number">7.4.3</span> ضریبِ توان و اصلاحِ آن</h3>
<p><strong>تعریف.</strong> <strong>ضریبِ توان</strong> (به انگلیسی <span class="ltr" dir="ltr">power factor</span>) نسبتِ توانِ اکتیو به توانِ ظاهری است:</p>
<p><span id="eq-ch07-pf"><span class="math display">\[
\text{pf} = \frac{P}{S}
\tag{7.37}\]</span></span></p>
<p>برای ولتاژ و جریانِ سینوسی <span class="math inline">\(\text{pf} = \cos\varphi\)</span>؛ این حالت را <strong>ضریبِ توانِ جابه‌جایی</strong> هم می‌نامند. برای جریانِ اعوجاجی، ضریبِ توانِ واقعی از <span class="math inline">\(\cos\varphi\)</span> کمتر است (<a href="#sec-ch07-c-harmonics" class="quarto-xref"><span>بخش 7.4.7</span></a>). ضریبِ توان را همیشه با جهتش گزارش کنید: «<span class="ltr" dir="ltr">0.95</span> پس‌فاز» یا «<span class="ltr" dir="ltr">0.95</span> پیش‌فاز»؛ عددِ <span class="ltr" dir="ltr">0.95</span> به تنهایی دو حالتِ کاملاً متفاوت را می‌پوشاند.</p>
<p><strong>چرا مهم است.</strong> برای توانِ اکتیوِ ثابت، جریان با <span class="math inline">\(1/\text{pf}\)</span> و تلفاتِ هادی با <span class="math inline">\(1/\text{pf}^2\)</span> بالا می‌رود؛ افتِ ولتاژ با جملهٔ <span class="math inline">\(XQ\)</span> زیاد می‌شود (<a href="#eq-ch07-drop" class="quarto-xref">معادلهٔ&nbsp;<span>7.13</span></a>)؛ و ظرفیتِ ترانسفورماتور و کابل برای توانِ اکتیوِ بیشتر هدر می‌رود. در بسیاری از شبکه‌ها، مصرف‌کننده‌های بزرگ بابتِ ضریبِ توانِ پایین هزینه می‌پردازند و نیروگاه‌ها باید در محدودهٔ مشخصی از ضریبِ توان کار کنند؛ این قاعده‌ها کشوری و قراردادی‌اند و در این فصل فرض نمی‌شوند (فصل‌های ۱۷ و ۵۵ تا ۵۷).</p>
<p><strong>اصلاح با خازن.</strong> خازنی موازی با بار، توانِ راکتیوِ مصرفیِ بار را <strong>در محل</strong> تأمین می‌کند تا از شبکه کشیده نشود. برای بردنِ ضریبِ توان از <span class="math inline">\(\cos\varphi_1\)</span> به <span class="math inline">\(\cos\varphi_2\)</span> با توانِ اکتیوِ ثابت:</p>
<p><span id="eq-ch07-qc"><span class="math display">\[
Q_\text{c} = P\left(\tan\varphi_1 - \tan\varphi_2\right)
\tag{7.38}\]</span></span></p>
<div id="exm-ch07-pf" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.34 (اصلاحِ ضریبِ توانِ تابلوی کمکی)</strong></span> <strong>پرسش.</strong> تابلوی کمکیِ <span class="ltr" dir="ltr">180 kW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.80</span> پس‌فاز در <span class="ltr" dir="ltr">400 V</span> کار می‌کند. چه خازنی ضریبِ توان را به <span class="ltr" dir="ltr">0.95</span> می‌رساند؟ جریان و تلفاتِ کابلِ تغذیه چه تغییری می‌کنند؟ اگر کسی برای «ضریبِ توانِ یک» خازنِ <span class="ltr" dir="ltr">135 kvar</span> بگذارد و بعداً بار نصف شود چه؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>auxiliary board 180 kW at pf 0.8: Q = 135.0 kvar
  to reach pf 0.95: Q_c = P (tan phi1 - tan phi2) = 75.8 kvar
  current 324.8 A -&gt; 273.5 A (-15.8 %); I^2 R losses -29.1 %
  the capacitor changes no active power: it supplies locally the
  reactive power that otherwise flows through transformer and cables</code></pre>
<p>برای ضریبِ توانِ یک <span class="ltr" dir="ltr">135 kvar</span> لازم است؛ خازنِ <span class="ltr" dir="ltr">194.2 kvar</span> با همان بار ضریبِ توان را به <span class="ltr" dir="ltr">0.95</span> <strong>پیش‌فاز</strong> می‌رساند (سطرِ <span class="ltr" dir="ltr">E32</span>). با نصف شدنِ بار و ماندنِ خازنِ <span class="ltr" dir="ltr">135 kvar</span>، توانِ راکتیوِ بار <span class="ltr" dir="ltr">67.5 kvar</span> و خالصِ تابلو <span class="ltr" dir="ltr">67.5 kvar</span> <strong>تولیدی</strong> می‌شود.</p>
<p><strong>تفسیر.</strong> خازنِ <span class="ltr" dir="ltr">75.8 kvar</span> جریان را <span class="ltr" dir="ltr">15.8 %</span> و تلفاتِ مسیِ کابل و ترانسفورماتور را <span class="ltr" dir="ltr">29 %</span> کم می‌کند، بی‌آن‌که توانِ اکتیو تغییر کند. اما <strong>اصلاحِ بیش از اندازه</strong> ضریبِ توان را پیش‌فاز و ولتاژ را بالا می‌برد. برای همین بانک‌های اصلاح معمولاً <strong>پله‌ای و خودکار</strong>اند و با بار تنظیم می‌شوند. سه احتیاطِ دیگر: خازن تشدید را جابه‌جا می‌کند (<a href="#exm-ch07-parallel-res" class="quarto-xref">مثال&nbsp;<span>7.15</span></a>)، در کلیدزنی هجومِ جریان می‌سازد، و با ولتاژِ هارمونیکی جریانِ اضافه می‌کشد (<a href="#exm-ch07-cap-harm" class="quarto-xref">مثال&nbsp;<span>7.40</span></a>). در نیروگاه، خودِ اینورترها منبعِ توانِ راکتیوِ کنترل‌پذیرند (<a href="#sec-ch07-c-capability" class="quarto-xref"><span>بخش 7.4.5</span></a>) و نیاز به بانکِ خازنیِ جدا را کم می‌کنند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خازنِ لازم برای بردنِ <span class="ltr" dir="ltr">50 kW</span> از ضریبِ توانِ <span class="ltr" dir="ltr">0.7</span> به <span class="ltr" dir="ltr">0.9</span> چیست؟</li>
<li>اگر ضریبِ توان از <span class="ltr" dir="ltr">0.8</span> به <span class="ltr" dir="ltr">1.0</span> برود، جریان و تلفات چند درصد کم می‌شوند؟</li>
<li>چرا «ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span>» بی‌جهت ناقص است؟</li>
<li>خطرِ اصلاحِ بیش از اندازه چیست؟</li>
<li>چرا بانک‌های اصلاح پله‌ای ساخته می‌شوند؟</li>
<li>در <a href="#exm-ch07-pf" class="quarto-xref">مثال&nbsp;<span>7.34</span></a>، اگر خازن در سمتِ <span class="ltr" dir="ltr">33 kV</span> گذاشته شود، کدام تلفات کم نمی‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-c-ratings" class="level3" data-number="7.4.4">
<h3 data-number="7.4.4" class="anchored" data-anchor-id="sec-ch07-c-ratings"><span class="header-section-number">7.4.4</span> چرا توانِ ظاهری ردهٔ تجهیز را تعیین می‌کند</h3>
<p><strong>استدلال.</strong> یک ترانسفورماتور، کابل یا اینورتر دو محدودیتِ فیزیکی دارد: <strong>گرما</strong>، که با مجذورِ <strong>جریان</strong> بالا می‌رود (<span class="math inline">\(I^2 R\)</span> در سیم‌پیچ و هادی و نیمه‌رسانا)، و <strong>تنشِ عایق و هسته</strong>، که با <strong>ولتاژ</strong> تعیین می‌شود (عایق با قلهٔ ولتاژ و هستهٔ ترانسفورماتور با شار، یعنی ولتاژ بر بسامد). هیچ‌کدام به ضریبِ توان اهمیت نمی‌دهد: جریانِ <span class="ltr" dir="ltr">100 A</span> با هر زاویه‌ای همان‌قدر گرما می‌سازد. حاصل‌ضربِ بیشینهٔ ولتاژِ مجاز و بیشینهٔ جریانِ مجاز <strong>توانِ ظاهری</strong> است؛ پس ردهٔ این تجهیزات به <strong><span class="ltr" dir="ltr">kVA</span></strong> یا <strong><span class="ltr" dir="ltr">MVA</span></strong> است:</p>
<ul>
<li><strong>ترانسفورماتور:</strong> <span class="ltr" dir="ltr">kVA</span> یا <span class="ltr" dir="ltr">MVA</span>؛ تلفِ بارش با <span class="math inline">\((S/S_\text{r})^2\)</span> بالا می‌رود (فصلِ ۵).</li>
<li><strong>ژنراتور و اینورتر:</strong> <span class="ltr" dir="ltr">MVA</span> برای جریان، و جداگانه <span class="ltr" dir="ltr">MW</span> برای ماشینِ محرک یا منبعِ <span class="ltr" dir="ltr">DC</span>؛ نمودارِ قابلیت هر دو را نشان می‌دهد (<a href="#sec-ch07-c-capability" class="quarto-xref"><span>بخش 7.4.5</span></a>).</li>
<li><strong>کابل، شینه و کلید:</strong> مستقیماً با <strong>آمپر</strong> (و برای کلید، جریانِ قطعِ اتصالِ کوتاه با کیلوآمپر).</li>
<li><strong>منبعِ تغذیهٔ بی‌وقفه:</strong> <span class="ltr" dir="ltr">kVA</span> و <span class="ltr" dir="ltr">kW</span> با هم، چون هم اینورتر و هم باتری محدودیت دارند.</li>
<li><strong>موتور:</strong> استثنا؛ پلاکِ موتور <strong>توانِ مکانیکیِ محور</strong> را به کیلووات می‌دهد، و جریانِ ورودی را با ضریبِ توان و بازده باید حساب کرد.</li>
</ul>
<div id="exm-ch07-rating" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.35 (بارگذاریِ ترانسفورماتورِ کمکی و ترانسفورماتورِ صادرات)</strong></span> <strong>پرسش.</strong> تابلوی کمکیِ <span class="ltr" dir="ltr">180 kW</span> از ترانسفورماتورِ <span class="ltr" dir="ltr">250 kVA</span> تغذیه می‌شود. بارگذاری را با ضریبِ توانِ <span class="ltr" dir="ltr">0.80</span> و <span class="ltr" dir="ltr">0.95</span> حساب کنید. همین را برای ترانسفورماتورِ صادراتِ <span class="ltr" dir="ltr">120 MVA</span> با <span class="ltr" dir="ltr">100 MW</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> و <span class="ltr" dir="ltr">0.90</span> انجام دهید. جریانِ خطِ هر حالت در <a href="#exm-ch07-balanced" class="quarto-xref">مثال&nbsp;<span>7.22</span></a> آمده است.</p>
<p><strong>پاسخ.</strong> (سطرهای <span class="ltr" dir="ltr">E33</span>)</p>
<div id="tbl-ch07-rating" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch07-rating-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;7.4: توانِ ظاهری و بارگذاری
</figcaption>
<div aria-describedby="tbl-ch07-rating-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 21%">
<col style="width: 21%">
<col style="width: 15%">
</colgroup>
<thead>
<tr class="header">
<th>حالت</th>
<th>توانِ ظاهری</th>
<th>ردهٔ ترانسفورماتور</th>
<th>بارگذاری</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کمکی، ضریبِ توانِ <span class="ltr" dir="ltr">0.80</span></td>
<td><span class="ltr" dir="ltr">225.0 kVA</span></td>
<td><span class="ltr" dir="ltr">250 kVA</span></td>
<td><span class="ltr" dir="ltr">90 %</span></td>
</tr>
<tr class="even">
<td>کمکی، ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span></td>
<td><span class="ltr" dir="ltr">189.5 kVA</span></td>
<td><span class="ltr" dir="ltr">250 kVA</span></td>
<td><span class="ltr" dir="ltr">76 %</span></td>
</tr>
<tr class="odd">
<td>صادرات، ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span></td>
<td><span class="ltr" dir="ltr">105.3 MVA</span></td>
<td><span class="ltr" dir="ltr">120 MVA</span></td>
<td><span class="ltr" dir="ltr">88 %</span></td>
</tr>
<tr class="even">
<td>صادرات، ضریبِ توانِ <span class="ltr" dir="ltr">0.90</span></td>
<td><span class="ltr" dir="ltr">111.1 MVA</span></td>
<td><span class="ltr" dir="ltr">120 MVA</span></td>
<td><span class="ltr" dir="ltr">93 %</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> با همان <span class="ltr" dir="ltr">180 kW</span>، ضریبِ توانِ پایین ترانسفورماتورِ کمکی را به <span class="ltr" dir="ltr">90 %</span> می‌رساند و جای کمی برای رشدِ بار می‌گذارد. برای ترانسفورماتورِ صادرات، کارِ نیروگاه در ضریبِ توانِ <span class="ltr" dir="ltr">0.90</span> (مثلاً برای پشتیبانیِ ولتاژِ شبکه) <span class="ltr" dir="ltr">5.8 MVA</span> از ظرفیت را می‌گیرد. <strong>نتیجهٔ طراحی:</strong> ردهٔ ترانسفورماتورِ صادرات را <strong>بازهٔ ضریبِ توانِ لازم در نقطهٔ اتصال</strong> و بیشینهٔ توانِ اکتیو با هم تعیین می‌کنند، نه سقفِ <span class="ltr" dir="ltr">100 MW</span> به‌تنهایی؛ فصلِ ۲۵ دمای محیط، ارتفاع، هارمونیک‌ها و بارِ چرخه‌ای را هم می‌افزاید.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ردهٔ ترانسفورماتور <span class="ltr" dir="ltr">kVA</span> است و ردهٔ موتور <span class="ltr" dir="ltr">kW</span>؟</li>
<li>ترانسفورماتورِ <span class="ltr" dir="ltr">250 kVA</span> چند کیلووات بارِ مقاومتیِ خالص می‌تواند بدهد؟ چند کیلووات با ضریبِ توانِ <span class="ltr" dir="ltr">0.7</span>؟</li>
<li>چرا کابل مستقیماً با آمپر رده‌بندی می‌شود؟</li>
<li>اگر هارمونیک‌ها مقدارِ مؤثرِ جریان را <span class="ltr" dir="ltr">10 %</span> بالا ببرند، بارگذاریِ واقعیِ ترانسفورماتور چه می‌شود؟</li>
<li>در <a href="#tbl-ch07-rating" class="quarto-xref">جدول&nbsp;<span>7.4</span></a>، ترانسفورماتورِ صادرات در ضریبِ توانِ <span class="ltr" dir="ltr">0.85</span> چند درصد بار دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-c-capability" class="level3" data-number="7.4.5">
<h3 data-number="7.4.5" class="anchored" data-anchor-id="sec-ch07-c-capability"><span class="header-section-number">7.4.5</span> نمودارِ قابلیتِ P–Q</h3>
<p><strong>ایده.</strong> اینورتر یا ژنراتورِ نیروگاه می‌تواند، افزون بر توانِ اکتیو، توانِ راکتیو هم بدهد یا بگیرد، اما محدودیتِ <strong>جریان</strong> (یعنی توانِ ظاهری در ولتاژِ نامی) هر دو را با هم مهار می‌کند: <span class="math inline">\(P^2 + Q^2 \le S_\text{r}^2\)</span>. افزون بر این، توانِ اکتیو از توانِ منبع (تابش یا باد) و از ردهٔ اکتیوِ واحد بیشتر نمی‌شود. مرزِ ناحیهٔ مجاز در صفحهٔ <span class="math inline">\(P\)</span>–<span class="math inline">\(Q\)</span> <strong>نمودارِ قابلیت</strong> (به انگلیسی <span class="ltr" dir="ltr">capability chart</span>) است (<a href="#fig-ch07-pq" class="quarto-xref">شکل&nbsp;<span>7.14</span></a>):</p>
<p><span id="eq-ch07-qcap"><span class="math display">\[
|Q| \le \sqrt{S_\text{r}^2 - P^2}, \qquad 0 \le P \le P_\text{r}
\tag{7.39}\]</span></span></p>
<div id="exm-ch07-capability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.36 (قابلیتِ اینورترِ <span class="ltr" dir="ltr">5.5 MVA</span>)</strong></span> <strong>پرسش.</strong> اینورترهای خورشیدیِ نیروگاهِ P برای <span class="ltr" dir="ltr">5.0 MW</span> و <span class="ltr" dir="ltr">5.5 MVA</span> فرض شده‌اند (<span class="ltr" dir="ltr">A-101</span>، فرضی، نه دادهٔ سازنده). توانِ راکتیوِ در دسترس را در <span class="ltr" dir="ltr">5</span>، <span class="ltr" dir="ltr">4</span>، <span class="ltr" dir="ltr">2.5</span> و صفر مگاوات بیابید. جریانِ نامی در <span class="ltr" dir="ltr">690 V</span> چیست، و اگر ولتاژ به <span class="ltr" dir="ltr">0.90 pu</span> بیفتد، با همان جریان چه توانِ ظاهری‌ای در دسترس است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>inverter rated 5.0 MW and 5.5 MVA (A-101): Q available = sqrt(S^2 - P^2)
  P = 5.0 MW: |Q| &lt;= 2.29 Mvar; pf range down to 0.909
  P = 4.0 MW: |Q| &lt;= 3.77 Mvar; pf range down to 0.727
  P = 2.5 MW: |Q| &lt;= 4.90 Mvar; pf range down to 0.455
  P = 0.0 MW: |Q| &lt;= 5.50 Mvar; pf range down to 0.000
  with S equal to the active rating, no reactive power at full output
  (the real P-Q chart comes from the manufacturer and depends on voltage)</code></pre>
<p>جریانِ نامی <span class="math inline">\(5.5\times 10^6/(\sqrt3 \times 690) = 4602\ \text{A}\)</span>؛ در <span class="ltr" dir="ltr">0.90 pu</span> ولتاژ، همان جریان فقط <span class="ltr" dir="ltr">4.95 MVA</span> می‌دهد (سطرِ <span class="ltr" dir="ltr">E34</span>). ولتاژِ <span class="ltr" dir="ltr">690 V</span> اینجا فرضی است؛ فصلِ ۹ با شاهدِ پنجرهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span> آن را به <span class="ltr" dir="ltr">600 V</span> تغییر می‌دهد (تصمیمِ <span class="ltr" dir="ltr">D-012</span>، <a href="09-power-electronics.html#sec-ch09-d-window" class="quarto-xref"><span>بخش 9.5.4</span></a>) و جریانِ نامی <span class="ltr" dir="ltr">5292 A</span> می‌شود؛ نتیجه‌گیری‌های این مثال تغییر نمی‌کنند.</p>
<p><strong>تفسیر.</strong> در توانِ کامل فقط <span class="ltr" dir="ltr">2.29 Mvar</span> در دسترس است (ضریبِ توانِ <span class="ltr" dir="ltr">0.909</span>)؛ اگر ردهٔ ظاهری با ردهٔ اکتیو برابر بود (<span class="ltr" dir="ltr">5.0 MVA</span>)، در توانِ کامل <strong>هیچ</strong> توانِ راکتیوی نمی‌ماند. پس «<span class="ltr" dir="ltr">10 %</span> اضافهٔ ظرفیتِ ظاهری» تصمیمی اقتصادی است که قابلیتِ پشتیبانیِ ولتاژِ نیروگاه را می‌سازد. در ولتاژِ پایین‌تر، محدودیتِ جریان قابلیت را کوچک می‌کند، درست وقتی که شبکه بیشترین نیاز را به توانِ راکتیو دارد. نمودارِ واقعیِ هر محصول را سازنده می‌دهد، به ولتاژ، دما و بسامد وابسته است و محدودیت‌های دیگری (ولتاژِ <span class="ltr" dir="ltr">DC</span>، دمای نیمه‌رسانا) هم دارد (فصل‌های ۹ و ۲۰). اینکه نیروگاه در نقطهٔ اتصال چه بازه‌ای از توانِ راکتیو باید داشته باشد، الزامِ شبکه است (فصل‌های ۱۷ و ۵۵ تا ۵۷) و در <a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a> با یک هدفِ آموزشی غربال می‌شود.</p>
</div>
<div id="fig-ch07-pq" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-pq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-pq.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-pq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.14: نمودارِ قابلیتِ آموزشیِ اینورترِ <span class="ltr" dir="ltr">5.0 MW</span> و <span class="ltr" dir="ltr">5.5 MVA</span>: دایرهٔ جریان و سقفِ توانِ اکتیو
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اینورترِ <span class="ltr" dir="ltr">3 MW</span> و <span class="ltr" dir="ltr">3.3 MVA</span> در توانِ کامل چه توانِ راکتیوی دارد؟</li>
<li>چرا در ولتاژِ پایین قابلیتِ توانِ راکتیو کم می‌شود؟</li>
<li>اگر تابش کم باشد و اینورتر <span class="ltr" dir="ltr">1 MW</span> تولید کند، چه توانِ راکتیوی در دسترس است؟</li>
<li>چرا ردهٔ ظاهریِ بزرگ‌تر از ردهٔ اکتیو تصمیمی اقتصادی است؟</li>
<li>آیا اینورترِ خورشیدی در شب می‌تواند توانِ راکتیو بدهد؟ به چه چیزی بستگی دارد؟</li>
<li>نمودارِ <a href="#fig-ch07-pq" class="quarto-xref">شکل&nbsp;<span>7.14</span></a> را برای <span class="ltr" dir="ltr">5.0 MVA</span> دوباره در ذهن بکشید: چه تفاوتی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-c-nonsinus" class="level3" data-number="7.4.6">
<h3 data-number="7.4.6" class="anchored" data-anchor-id="sec-ch07-c-nonsinus"><span class="header-section-number">7.4.6</span> بارهای غیرخطی و جریانِ اعوجاجی</h3>
<p><strong>خطی و غیرخطی.</strong> مقاومت، سلف و خازن <strong>خطی</strong>اند: به ولتاژِ سینوسی جریانِ سینوسی می‌دهند. اما بیشترِ بارهای امروزی <strong>غیرخطی</strong>اند: یکسوکنندهٔ ورودیِ هر منبعِ تغذیهٔ الکترونیکی (رایانه، شارژر، راه‌اندازِ لامپِ <span class="ltr" dir="ltr">LED</span>)، مبدّلِ بسامدِ موتورها و پمپ‌ها، منبعِ تغذیهٔ بی‌وقفه، و هستهٔ اشباع‌شدهٔ ترانسفورماتور. یکسوکنندهٔ ساده با خازنِ صاف‌کن فقط نزدیکِ قلهٔ ولتاژ، وقتی ولتاژِ شبکه از ولتاژِ خازن بیشتر است، جریان می‌کشد: جریانی <strong>باریک و تیز</strong> دو بار در هر دوره (<a href="#fig-ch07-led" class="quarto-xref">شکل&nbsp;<span>7.15</span></a>).</p>
<p><strong>فوریه دوباره.</strong> هر شکل‌موجِ دوره‌ای با دورهٔ <span class="math inline">\(T_1\)</span> جمعِ یک <strong>مؤلفهٔ اصلی</strong> با بسامدِ <span class="math inline">\(f_1\)</span> و <strong>هارمونیک‌هایی</strong> با بسامدِ <span class="math inline">\(h f_1\)</span> است (<a href="03-mathematics.html#sec-ch03-b-fourier" class="quarto-xref"><span>بخش 3.3.13</span></a>):</p>
<p><span id="eq-ch07-fourier"><span class="math display">\[
i(t) = \sum_{h=1}^{\infty} \sqrt2\,I_h\,\sin(h\omega t + \varphi_h)
\tag{7.40}\]</span></span></p>
<p>اگر شکلِ موج نیم‌دورهٔ مثبت و منفیِ قرینه داشته باشد (همهٔ بارهای عادیِ شبکه)، فقط <strong>هارمونیک‌های فرد</strong> هستند: سوم، پنجم، هفتم و…. مبدّل‌ها با الگوی کلیدزنیِ خودشان هارمونیک‌های مشخصی می‌سازند؛ اینورترهای امروزی با کلیدزنیِ پرسرعت بیشترِ اعوجاج را به بسامدهای بالا (حدودِ بسامدِ کلیدزنی) می‌برند که صافی آن را می‌گیرد (فصلِ ۹).</p>
<div id="exm-ch07-square" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.37 (هارمونیک‌های موجِ مربعی)</strong></span> <strong>پرسش.</strong> موجِ مربعی با دامنهٔ یک چه مؤلفهٔ اصلی‌ای دارد؟ اعوجاجِ کلِ آن (تعریف در <a href="#eq-ch07-thd" class="quarto-xref">معادلهٔ&nbsp;<span>7.41</span></a>) چیست؟ اگر فقط تا هارمونیکِ ۴۱ را بشمریم چه؟</p>
<p><strong>پاسخ.</strong> قلهٔ مؤلفهٔ اصلی <span class="math inline">\(4/\pi = 1.2732\)</span> است و هارمونیکِ مرتبهٔ فردِ <span class="math inline">\(h\)</span> دامنهٔ <span class="math inline">\(4/(\pi h)\)</span> دارد. اعوجاجِ کلِ دقیق <span class="math inline">\(\sqrt{\pi^2/8 - 1} = 48.34\ \%\)</span> و با ۴۱ مرتبهٔ نخست <span class="math inline">\(47.10\ \%\)</span> (سطرِ <span class="ltr" dir="ltr">E35</span>).</p>
<p><strong>تفسیر.</strong> مؤلفهٔ اصلی از دامنهٔ خودِ موج <strong>بزرگ‌تر</strong> است. هارمونیک‌ها با <span class="math inline">\(1/h\)</span> آهسته کوچک می‌شوند، پس بریدنِ شمارش در یک مرتبهٔ پایین بخشِ معناداری را جا می‌اندازد: هر گزارشِ اعوجاج باید بگوید تا کدام مرتبه شمرده است. در عمل گزارش‌ها معمولاً تا مرتبهٔ ۴۰ یا ۵۰ را می‌شمرند؛ مرتبهٔ دقیق را سندِ مرجعِ همان اندازه‌گیری تعیین می‌کند.</p>
</div>
</section>
<section id="sec-ch07-c-harmonics" class="level3" data-number="7.4.7">
<h3 data-number="7.4.7" class="anchored" data-anchor-id="sec-ch07-c-harmonics"><span class="header-section-number">7.4.7</span> هارمونیک‌ها، اعوجاجِ کل و ضریبِ توانِ واقعی</h3>
<p><strong>اعوجاجِ هارمونیکیِ کل.</strong> اندازهٔ اعوجاج را با نسبتِ مقدارِ مؤثرِ همهٔ هارمونیک‌ها به مؤلفهٔ اصلی می‌سنجیم:</p>
<p><span id="eq-ch07-thd"><span class="math display">\[
\text{THD}_I = \frac{\sqrt{\sum_{h \ge 2} I_h^2}}{I_1}, \qquad I = I_1\sqrt{1 + \text{THD}_I^2}
\tag{7.41}\]</span></span></p>
<p>رابطهٔ دوم از <a href="#eq-ch07-rms-harm" class="quarto-xref">معادلهٔ&nbsp;<span>7.6</span></a> می‌آید. همین تعریف برای ولتاژ <span class="math inline">\(\text{THD}_V\)</span> را می‌دهد. <strong>دام:</strong> اعوجاجِ کل نسبت به <strong>مؤلفهٔ اصلی</strong> است؛ وقتی بار کم است و مؤلفهٔ اصلی کوچک، اعوجاجِ کل بزرگ دیده می‌شود هرچند آمپرِ هارمونیک کم است. برای همین برخی معیارها اعوجاج را نسبت به <strong>جریانِ بیشینهٔ بار</strong> تعریف می‌کنند (مفهومِ «اعوجاجِ تقاضای کل»)؛ تعریفِ دقیقِ هر معیار در سندِ خودش است.</p>
<p><strong>ضریبِ قله.</strong> جریانِ تیز ضریبِ قلهٔ بزرگی دارد؛ کلیدها، فیوزها و منابعِ تغذیهٔ بی‌وقفه باید آن قله را تحمل کنند.</p>
<p><strong>ضریبِ توانِ واقعی.</strong> فقط مؤلفهٔ <strong>اصلیِ</strong> جریان با ولتاژِ سینوسی توانِ اکتیوِ میانگین می‌سازد (حاصل‌ضربِ دو بسامدِ متفاوت میانگینِ صفر دارد). پس با ولتاژِ سینوسی:</p>
<p><span id="eq-ch07-truepf"><span class="math display">\[
P = V I_1\cos\varphi_1, \qquad
\text{pf} = \frac{P}{VI} = \cos\varphi_1\cdot\frac{I_1}{I} = \frac{\cos\varphi_1}{\sqrt{1 + \text{THD}_I^2}}
\tag{7.42}\]</span></span></p>
<p>ضریبِ توانِ واقعی حاصل‌ضربِ <strong>ضریبِ جابه‌جایی</strong> (<span class="math inline">\(\cos\varphi_1\)</span>) و <strong>ضریبِ اعوجاج</strong> (<span class="math inline">\(I_1/I\)</span>) است. خازن فقط ضریبِ جابه‌جایی را اصلاح می‌کند، نه ضریبِ اعوجاج را؛ برای دومی صافی لازم است.</p>
<p><strong>ضریبِ <span class="ltr" dir="ltr">K</span>.</strong> تلفاتِ جریان‌های گردابی در سیم‌پیچِ ترانسفورماتور تقریباً با <strong>مجذورِ بسامد</strong> بالا می‌رود. ضریبِ <span class="ltr" dir="ltr">K</span> این را خلاصه می‌کند:</p>
<p><span id="eq-ch07-kfactor"><span class="math display">\[
K = \frac{\sum_h h^2 I_h^2}{\sum_h I_h^2}
\tag{7.43}\]</span></span></p>
<p>ترانسفورماتوری که بارِ اعوجاجیِ زیاد را تغذیه می‌کند یا برای ضریبِ <span class="ltr" dir="ltr">K</span>ِ مشخص ساخته می‌شود یا با ظرفیتِ کمتر از ردهٔ نامی بارگذاری می‌شود (فصل‌های ۲۵ و ۴۳).</p>
<div id="exm-ch07-harmonics" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.38 (جریانِ اینورتر و جریانِ روشناییِ <span class="ltr" dir="ltr">LED</span>)</strong></span> <strong>پرسش.</strong> دو طیفِ جریان را مقایسه کنید: جریانِ اینورترِ خورشیدی با <span class="ltr" dir="ltr">4 %</span> پنجم و <span class="ltr" dir="ltr">3 %</span> هفتم (<span class="ltr" dir="ltr">A-040</span>، فرضی) و جریانِ راه‌اندازِ <span class="ltr" dir="ltr">LED</span> با هارمونیک‌های سوم تا یازدهم برابرِ <span class="ltr" dir="ltr">0.80</span>، <span class="ltr" dir="ltr">0.55</span>، <span class="ltr" dir="ltr">0.30</span>، <span class="ltr" dir="ltr">0.15</span> و <span class="ltr" dir="ltr">0.08</span> مؤلفهٔ اصلی (<span class="ltr" dir="ltr">A-105</span>، فرضی؛ شکلی نوعی برای یکسوکنندهٔ ساده). اعوجاجِ کل، مقدارِ مؤثر، ضریبِ قله، ضریبِ توانِ واقعی (با <span class="math inline">\(\cos\varphi_1 = 1\)</span>) و ضریبِ <span class="ltr" dir="ltr">K</span> را بیابید. اگر روشناییِ <span class="ltr" dir="ltr">LED</span> متعادل میانِ سه فاز پخش باشد، نول چه جریانی دارد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>PV inverter current (A-040):
  THD 5.0 %, RMS 1.001 pu, crest 1.43, true pf 0.999 (cos phi1 = 1), K 1.08
LED driver current (A-105):
  THD 103.0 %, RMS 1.436 pu, crest 2.84, true pf 0.696 (cos phi1 = 1), K 10.35
three phases of LED lighting, 1.0 pu fundamental each, balanced:
  phase current 1.436 pu RMS; the neutral carries the
  triplen orders (3rd, 9th) of all three phases
  neutral = 3 x sqrt(0.80^2 + 0.15^2) = 2.442 pu: 1.70 times a phase current
  a neutral sized for 'balanced load = no neutral current' overheats</code></pre>
<p><strong>تفسیر.</strong> جریانِ اینورتر تقریباً سینوسی است: اعوجاجِ <span class="ltr" dir="ltr">5 %</span>، ضریبِ توانِ واقعیِ <span class="ltr" dir="ltr">0.999</span>. جریانِ <span class="ltr" dir="ltr">LED</span> برعکس <strong>بیش از صد درصد</strong> اعوجاج دارد: مقدارِ مؤثرش <span class="ltr" dir="ltr">44 %</span> بیش از مؤلفهٔ اصلی است، ضریبِ قله‌اش <span class="ltr" dir="ltr">2.84</span>، و ضریبِ توانِ واقعی‌اش <span class="ltr" dir="ltr">0.70</span> است هرچند مؤلفهٔ اصلی کاملاً هم‌فاز با ولتاژ است. شگفتیِ اصلی در نول است: با بارِ <strong>کاملاً متعادل</strong>، نول <span class="ltr" dir="ltr">1.70</span> برابرِ هر فاز جریان دارد، چون هارمونیک‌های سوم و نهمِ سه فاز هم‌فازند و جمع می‌شوند (<a href="#sec-ch07-b-neutral" class="quarto-xref"><span>بخش 7.3.7</span></a>). نولی که با فرضِ «بارِ متعادل، نولِ بی‌جریان» نازک‌تر از فازها انتخاب شده باشد، گرم می‌شود.</p>
</div>
<div id="fig-ch07-led" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-led-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-led.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-led-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.15: جریانِ راه‌اندازِ <span class="ltr" dir="ltr">LED</span> با طیفِ <span class="ltr" dir="ltr">A-105</span> در برابرِ مؤلفهٔ اصلی‌اش (یک دوره)
</figcaption>
</figure>
</div>
<p><strong>توالیِ هارمونیک‌ها.</strong> در سامانهٔ سه‌فازِ متعادل، مؤلفهٔ اصلیِ فازِ <span class="ltr" dir="ltr">b</span> <span class="math inline">\(120^\circ\)</span> عقب است؛ هارمونیکِ مرتبهٔ <span class="math inline">\(h\)</span>ِ همان فاز <span class="math inline">\(h \times 120^\circ\)</span> عقب است. نتیجه یک الگوی سه‌تایی است (سطرهای <span class="ltr" dir="ltr">E36</span>):</p>
<div id="tbl-ch07-harmseq" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch07-harmseq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;7.5: توالیِ هارمونیک‌ها در سامانهٔ متعادل
</figcaption>
<div aria-describedby="tbl-ch07-harmseq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 12%">
<col style="width: 23%">
<col style="width: 15%">
<col style="width: 48%">
</colgroup>
<thead>
<tr class="header">
<th>مرتبه</th>
<th>جابه‌جاییِ فازِ <span class="ltr" dir="ltr">b</span></th>
<th>توالی</th>
<th>پیامد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>۱، ۴، ۷، ۱۰، ۱۳</td>
<td><span class="math inline">\(-120^\circ\)</span></td>
<td>مثبت</td>
<td>مانندِ مؤلفهٔ اصلی</td>
</tr>
<tr class="even">
<td>۲، ۵، ۸، ۱۱</td>
<td><span class="math inline">\(+120^\circ\)</span></td>
<td>منفی</td>
<td>گشتاورِ مخالف و گرمای روتورِ ماشین‌ها</td>
</tr>
<tr class="odd">
<td>۳، ۶، ۹ (مضربِ سه)</td>
<td><span class="math inline">\(0^\circ\)</span></td>
<td>صفر</td>
<td>جمع در نول؛ گردش در مثلث</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>هارمونیک‌های مضربِ سه از اتصالِ مثلثِ یک ترانسفورماتور عبور نمی‌کنند و در آن می‌چرخند؛ به همین دلیل ترانسفورماتورهای توزیع با سیم‌پیچِ مثلث هارمونیکِ سومِ بارهای ولتاژپایین را از شبکهٔ بالادست جدا نگه می‌دارند، به بهای گرمای بیشتر در خودِ ترانسفورماتور.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانی با <span class="math inline">\(I_1 = 100\ \text{A}\)</span>، <span class="math inline">\(I_5 = 20\ \text{A}\)</span> و <span class="math inline">\(I_7 = 14\ \text{A}\)</span>: اعوجاجِ کل و مقدارِ مؤثر؟</li>
<li>ضریبِ توانِ واقعیِ همان جریان با <span class="math inline">\(\cos\varphi_1 = 0.95\)</span>؟</li>
<li>چرا خازن ضریبِ اعوجاج را بهتر نمی‌کند؟</li>
<li>هارمونیکِ یازدهم چه توالی‌ای دارد؟ نوزدهم؟</li>
<li>ضریبِ <span class="ltr" dir="ltr">K</span>ِ جریانِ سینوسیِ خالص چیست؟</li>
<li>چرا اعوجاجِ کلِ یک بارِ کم‌بار ممکن است گمراه‌کننده باشد؟</li>
<li>در <a href="#exm-ch07-harmonics" class="quarto-xref">مثال&nbsp;<span>7.38</span></a>، اگر روشنایی فقط روی یک فاز بود، جریانِ هارمونیکیِ نول چه می‌شد؟ (<a href="#exm-ch07-schedule" class="quarto-xref">مثال&nbsp;<span>7.47</span></a>.)</li>
<li>چرا هارمونیکِ سوم از ترانسفورماتورِ مثلث–ستاره به سمتِ مثلث نمی‌رسد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-c-vthd" class="level3" data-number="7.4.8">
<h3 data-number="7.4.8" class="anchored" data-anchor-id="sec-ch07-c-vthd"><span class="header-section-number">7.4.8</span> از جریانِ اعوجاجی تا ولتاژِ اعوجاجی</h3>
<p><strong>سازوکار.</strong> بارِ غیرخطی <strong>جریانِ</strong> هارمونیکی تزریق می‌کند. این جریان از امپدانسِ شبکه می‌گذرد و <strong>ولتاژِ</strong> هارمونیکی می‌سازد که همهٔ مصرف‌کننده‌های دیگرِ همان شینه می‌بینند. چون راکتانسِ شبکه با بسامد بالا می‌رود (<span class="math inline">\(hX\)</span>)، هارمونیک‌های بالاتر با جریانِ کمتر هم ولتاژِ قابلِ‌توجهی می‌سازند. برای هر مرتبه، با تقریبِ شبکهٔ سلفیِ خالص:</p>
<p><span id="eq-ch07-vh"><span class="math display">\[
V_h \approx I_h\,h\,X_\text{sc}, \qquad X_\text{sc} = \frac{V_\text{LL}^2}{S_\text{sc}}
\tag{7.44}\]</span></span></p>
<p>پس <strong>شبکهٔ قوی</strong> (توانِ اتصالِ کوتاهِ بزرگ) اعوجاجِ ولتاژِ کمتری دارد. و اگر تشدیدِ موازی نزدیکِ مرتبهٔ <span class="math inline">\(h\)</span> باشد (<a href="#exm-ch07-parallel-res" class="quarto-xref">مثال&nbsp;<span>7.15</span></a>)، امپدانس از <span class="math inline">\(hX_\text{sc}\)</span> بسیار بیشتر و ولتاژِ هارمونیکی بسیار بزرگ‌تر می‌شود.</p>
<div id="exm-ch07-vthd" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.39 (اعوجاجِ ولتاژِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> از اینورترهای خورشیدی)</strong></span> <strong>پرسش.</strong> با توانِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">500 MVA</span> در شینهٔ <span class="ltr" dir="ltr">33 kV</span> (<span class="ltr" dir="ltr">A-100</span>) و اینورترهایی با طیفِ <span class="ltr" dir="ltr">A-040</span>، کلِ <span class="ltr" dir="ltr">50 MW</span>ِ خورشیدی در توانِ نامی چه اعوجاجِ ولتاژی می‌سازد؟ فرض کنید همهٔ اینورترها هم‌فاز تزریق می‌کنند (بدترین حالت) و شبکه سلفیِ خالص است.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>33 kV bus, S_sc 500 MVA (A-100): X_sc = V^2 / S_sc = 2.178 ohm at 50 Hz
PV plant 50 MW: fundamental 874.8 A; harmonic current = per-unit x 874.8 A
  order 5: I  35.0 A, h X_sc  10.89 ohm, V  381 V = 2.00 % of 19.05 kV
  order 7: I  26.2 A, h X_sc  15.25 ohm, V  400 V = 2.10 % of 19.05 kV
  voltage THD 2.90 % if all inverters inject in phase (worst case);
  inverters partly cancel each other and the network impedance is not pure X:
  a harmonic study with measured background distortion decides (ch 27)</code></pre>
<p><strong>تفسیر.</strong> بدترین حالتِ آموزشی <span class="ltr" dir="ltr">2.9 %</span> است. سه دلیل عددِ واقعی را کمتر یا بیشتر می‌کند: اینورترها هم‌فاز نیستند و بخشی از جریانِ هارمونیکی‌شان یکدیگر را خنثی می‌کند (<a href="#exm-ch07-int-3" class="quarto-xref">مثال&nbsp;<span>7.53</span></a>)؛ امپدانسِ شبکه در بسامدهای بالا سلفیِ خالص نیست و تشدید ممکن است آن را بزرگ کند؛ و شبکه پیش از نیروگاه هم اعوجاجِ <strong>زمینه</strong> دارد که با سهمِ نیروگاه جمع می‌شود. حدهای اعوجاجِ ولتاژ و سهمِ مجازِ هر مشترک را بهره‌بردارِ شبکه با استانداردهای کیفیتِ توان تعیین می‌کند؛ اعداد را از سندِ قراردادِ اتصال بگیرید، نه از حافظه (فصل‌های ۲۷ و ۵۵ تا ۵۷).</p>
</div>
</section>
<section id="sec-ch07-c-equipment" class="level3" data-number="7.4.9">
<h3 data-number="7.4.9" class="anchored" data-anchor-id="sec-ch07-c-equipment"><span class="header-section-number">7.4.9</span> پیامدِ هارمونیک‌ها برای تجهیزات</h3>
<div id="tbl-ch07-harmeffects" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch07-harmeffects-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;7.6: پیامدِ هارمونیک‌ها برای تجهیزات
</figcaption>
<div aria-describedby="tbl-ch07-harmeffects-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 22%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>تجهیز</th>
<th>اثرِ هارمونیک</th>
<th>تدبیرِ رایج</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ترانسفورماتور</td>
<td>تلفاتِ گردابی و پراکندهٔ بیشتر (ضریبِ <span class="ltr" dir="ltr">K</span>)؛ گرمای مثلث از هارمونیکِ سوم</td>
<td>طراحی برای ضریبِ <span class="ltr" dir="ltr">K</span>؛ کاهشِ بارگذاری</td>
</tr>
<tr class="even">
<td>هادیِ نول</td>
<td>جمعِ هارمونیک‌های مضربِ سه</td>
<td>نولِ هم‌اندازه یا بزرگ‌تر از فاز</td>
</tr>
<tr class="odd">
<td>خازن</td>
<td>جریانِ اضافه (<span class="math inline">\(hV_h/X_C\)</span>)؛ تشدید</td>
<td>خازنِ میرا یا صافیِ تنظیم‌شده</td>
</tr>
<tr class="even">
<td>موتور و ژنراتور</td>
<td>گرما از توالیِ منفی؛ گشتاورِ ضربانی</td>
<td>محدودکردنِ اعوجاجِ ولتاژ</td>
</tr>
<tr class="odd">
<td>کابل</td>
<td>اثرِ پوستی در بسامدِ بالا؛ گرمای بیشتر</td>
<td>انتخابِ مقطع با مقدارِ مؤثرِ واقعی</td>
</tr>
<tr class="even">
<td>حفاظت و اندازه‌گیری</td>
<td>خطای دستگاه‌های غیرِ مؤثرِ واقعی؛ عملکردِ نادرست</td>
<td>دستگاهِ مؤثرِ واقعی؛ صافیِ مناسب</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch07-cap-harm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.40 (خازن زیرِ ولتاژِ هارمونیکی)</strong></span> <strong>پرسش.</strong> ولتاژِ یک شینه <span class="ltr" dir="ltr">5 %</span> هارمونیکِ پنجم دارد. خازنِ اصلاحِ ضریبِ توانِ متصل به آن چه جریانِ هارمونیکی و چه مقدارِ مؤثرِ کلی (نسبت به جریانِ نامیِ <span class="ltr" dir="ltr">50 Hz</span>) می‌کشد؟</p>
<p><strong>پاسخ.</strong> راکتانسِ خازن در مرتبهٔ پنجم <span class="math inline">\(X_C/5\)</span> است، پس جریانِ پنجم <span class="math inline">\(V_5/(X_C/5) = 5 \times 0.05 = 0.25\ \text{pu}\)</span> و مقدارِ مؤثرِ کل <span class="math inline">\(\sqrt{1 + 0.25^2} = 1.031\ \text{pu}\)</span> (سطرِ <span class="ltr" dir="ltr">E37</span>). <strong>تفسیر:</strong> خازن آهن‌ربای هارمونیک‌هاست: پنج درصد ولتاژ بیست‌وپنج درصد جریان می‌سازد. اگر شینه در پنجم تشدید داشته باشد، ولتاژِ پنجم خودش چند برابر می‌شود و خازن ظرفِ چند ماه خراب می‌شود. سازنده‌ها حدِ اضافه‌جریان و اضافه‌ولتاژِ خازن را در برگهٔ داده می‌دهند (فصلِ ۲۴).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شبکهٔ قوی اعوجاجِ ولتاژِ کمتری دارد؟</li>
<li>ولتاژِ هارمونیکِ هفتمِ جریانِ <span class="ltr" dir="ltr">10 A</span> روی شبکه‌ای با <span class="math inline">\(X_\text{sc} = 2\ \Omega\)</span> چیست؟</li>
<li>چرا تشدید نزدیکِ مرتبهٔ پنجم برای نیروگاهِ خورشیدی خطرناک است؟</li>
<li>اعوجاجِ زمینه چیست و چرا باید پیش از ساختِ نیروگاه اندازه‌گیری شود؟</li>
<li>در <a href="#exm-ch07-cap-harm" class="quarto-xref">مثال&nbsp;<span>7.40</span></a>، با <span class="ltr" dir="ltr">3 %</span> هارمونیکِ هفتم، جریانِ خازن چه می‌شود؟</li>
<li>سه تجهیزی که از هارمونیک گرم می‌شوند و سازوکارِ هر کدام را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-c-meters" class="level3" data-number="7.4.10">
<h3 data-number="7.4.10" class="anchored" data-anchor-id="sec-ch07-c-meters"><span class="header-section-number">7.4.10</span> دستگاه‌های اندازه‌گیری</h3>
<p><strong>سه خانوادهٔ دستگاه.</strong> (۱) <strong>دستگاهِ دستی و تابلویی</strong> (ولت‌متر، آمپرمتر، کلمپ‌متر)؛ (۲) <strong>شمارندهٔ انرژی</strong>، برای صورت‌حساب و تسویه، با کلاسِ دقتِ مشخص؛ (۳) <strong>تحلیل‌گرِ کیفیتِ توان</strong>، که شکل‌موج را نمونه‌برداری می‌کند و پارامترهای کیفیت را با روشِ استاندارد محاسبه و تجمیع می‌کند. هر سه از ترانسفورماتورهای جریان و ولتاژ تغذیه می‌شوند (<a href="#sec-ch07-b-measure" class="quarto-xref"><span>بخش 7.3.9</span></a>)، و خطای آن‌ها هم در زنجیرهٔ اندازه‌گیری وارد است (فصلِ ۲).</p>
<p><strong>مؤثرِ واقعی یا میانگین‌پاسخ؟</strong> دستگاه‌های ساده میانگینِ قدرِ مطلقِ موج را می‌سنجند و آن را در ضریبِ شکلِ سینوس، <span class="ltr" dir="ltr">1.1107</span>، ضرب می‌کنند: برای سینوس درست و برای هر شکلِ دیگر غلط. دستگاهِ <strong>مؤثرِ واقعی</strong> (به انگلیسی <span class="ltr" dir="ltr">true RMS</span>) <a href="#eq-ch07-rms" class="quarto-xref">معادلهٔ&nbsp;<span>7.4</span></a> را مستقیم از نمونه‌ها حساب می‌کند.</p>
<div id="exm-ch07-meters" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.41 (آمپرمترِ ارزان روی مدارِ روشنایی)</strong></span> <strong>پرسش.</strong> جریانِ <span class="ltr" dir="ltr">LED</span>ِ <a href="#exm-ch07-harmonics" class="quarto-xref">مثال&nbsp;<span>7.38</span></a> را یک دستگاهِ میانگین‌پاسخ و یک دستگاهِ مؤثرِ واقعی می‌خوانند. خطای اولی چند درصد است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>an 'average-responding' meter shows 1.1107 x mean(|i|), exact only
  for a sine:
  sine: true RMS 1.000, meter 1.000
  LED driver current: true RMS 1.436, meter 0.822 (-43 %)
  on distorted currents use a true-RMS instrument; for power quality use an
  analyser built to a standardised measurement method</code></pre>
<p><strong>تفسیر.</strong> دستگاهِ میانگین‌پاسخ جریانِ تیز را <span class="ltr" dir="ltr">43 %</span> <strong>کمتر</strong> نشان می‌دهد: کسی که با آن مدارِ روشنایی را می‌سنجد، کابل و فیوز را برای جریانی بسیار کمتر از واقعیت انتخاب می‌کند. برای جریانِ اعوجاجی همیشه دستگاهِ مؤثرِ واقعی، و برای پارامترهای کیفیتِ توان تحلیل‌گری با روشِ اندازه‌گیریِ استاندارد به کار ببرید.</p>
</div>
<p><strong>نمونه‌برداری.</strong> تحلیل‌گر ولتاژ و جریان را با آهنگِ ثابتی نمونه‌برداری می‌کند. با ۲۵۶ نمونه در هر دوره، آهنگِ نمونه‌برداری <span class="ltr" dir="ltr">12.8 kHz</span> و بسامدِ نایکوئیست <span class="ltr" dir="ltr">6.4 kHz</span>، یعنی مرتبهٔ ۱۲۸ است (سطرِ <span class="ltr" dir="ltr">E39</span>)؛ مؤلفه‌های بالاتر، بی‌صافیِ ضدِ دگرنمایی، به بسامدهای پایین <strong>تا می‌خورند</strong> و نتیجه را خراب می‌کنند (<a href="03-mathematics.html#sec-ch03-b-dft" class="quarto-xref"><span>بخش 3.3.14</span></a>). تحلیل‌گرهای استاندارد پنجرهٔ تحلیل را با بسامدِ واقعیِ شبکه هم‌گام می‌کنند تا هر پنجره شمارِ صحیحی دوره داشته باشد؛ روشِ اندازه‌گیریِ هارمونیک و میان‌هارمونیک در استانداردِ خودش آمده است (جعبهٔ استاندارد).</p>
<p><strong>دقتِ شمارنده و پول.</strong> شمارندهٔ صورت‌حساب با <strong>کلاسِ دقت</strong> مشخص می‌شود، برای نمونه کلاس‌هایی که در عنوانِ استانداردِ شمارنده‌های ایستای انرژیِ اکتیو آمده‌اند (<span class="ltr" dir="ltr">0.1 S</span>، <span class="ltr" dir="ltr">0.2 S</span> و <span class="ltr" dir="ltr">0.5 S</span>؛ فصلِ ۲). اگر صادراتِ سالانهٔ نیروگاهِ P <span class="ltr" dir="ltr">273.3 GWh</span> باشد (ضریبِ ظرفیتِ صادراتِ <span class="ltr" dir="ltr">0.312</span>، فصلِ ۵)، خطای <span class="ltr" dir="ltr">0.2 %</span> یعنی <span class="ltr" dir="ltr">547 MWh</span> در سال، یا با قیمتِ آموزشیِ <span class="ltr" dir="ltr">50</span> واحد بر مگاوات‌ساعت حدودِ <span class="ltr" dir="ltr">27 000</span> واحد (سطرِ <span class="ltr" dir="ltr">E38</span>). کلِ زنجیره (ترانسفورماتورهای جریان و ولتاژ، سیم‌کشیِ ثانویه و شمارنده) خطا دارد؛ کلاسِ لازم و قاعده‌های آزمون و پلمب را مقرراتِ اندازه‌گیریِ کشور و قراردادِ فروش تعیین می‌کنند (فصل‌های ۳۴ و ۵۵ تا ۵۷).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا آمپرمترِ میانگین‌پاسخ برای موجِ مربعی <strong>بیشتر</strong> از مقدارِ مؤثرِ واقعی نشان می‌دهد؟ (راهنما: ضریبِ شکلِ موجِ مربعی.)</li>
<li>برای سنجیدنِ هارمونیکِ پنجاهم، حداقل آهنگِ نمونه‌برداری چیست؟</li>
<li>چرا پنجرهٔ تحلیل باید با بسامدِ شبکه هم‌گام باشد؟</li>
<li>خطای شمارنده‌ای که <span class="ltr" dir="ltr">0.5 %</span> کمتر می‌خواند، در یک سال برای نیروگاهِ P چند مگاوات‌ساعت است؟</li>
<li>سه منبعِ خطا در زنجیرهٔ اندازه‌گیریِ صادرات را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-c-pq" class="level3" data-number="7.4.11">
<h3 data-number="7.4.11" class="anchored" data-anchor-id="sec-ch07-c-pq"><span class="header-section-number">7.4.11</span> تفسیرِ اندازه‌گیری‌های کیفیتِ توان</h3>
<p><strong>کیفیتِ توان چیست؟</strong> «کیفیتِ توان» یعنی اینکه ولتاژ (و تا حدی جریان) چقدر به سینوسِ ایدئال با اندازه و بسامدِ اسمی نزدیک است. تحلیل‌گر چند خانواده پارامتر را می‌سنجد و گزارش می‌کند:</p>
<div id="tbl-ch07-pq" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch07-pq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;7.7: پارامترهای کیفیتِ توان
</figcaption>
<div aria-describedby="tbl-ch07-pq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 53%">
<col style="width: 15%">
</colgroup>
<thead>
<tr class="header">
<th>پارامتر</th>
<th>چه می‌گوید</th>
<th>نوع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بسامد</td>
<td>ترازِ تولید و مصرفِ شبکه</td>
<td>پیوسته</td>
</tr>
<tr class="even">
<td>اندازهٔ ولتاژ</td>
<td>تنظیمِ ولتاژ، افت و افزایش</td>
<td>پیوسته</td>
</tr>
<tr class="odd">
<td>نامتعادلیِ ولتاژ</td>
<td>بارهای تک‌فاز، خط‌های نامتقارن</td>
<td>پیوسته</td>
</tr>
<tr class="even">
<td>هارمونیک و میان‌هارمونیک</td>
<td>بارهای غیرخطی و مبدّل‌ها</td>
<td>پیوسته</td>
</tr>
<tr class="odd">
<td>سوسو (فلیکر)</td>
<td>نوسانِ سریعِ ولتاژ، دیده‌شده در روشنایی</td>
<td>پیوسته</td>
</tr>
<tr class="even">
<td>افتِ کوتاه‌مدت، فرازِ ولتاژ، قطعی</td>
<td>خطا در شبکه، کلیدزنیِ بارهای بزرگ</td>
<td>رخداد</td>
</tr>
<tr class="odd">
<td>گذرای سریع</td>
<td>کلیدزنی، صاعقه</td>
<td>رخداد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>پیوسته در برابرِ رخداد.</strong> پارامترهای <strong>پیوسته</strong> در بازه‌های ثابت <strong>تجمیع</strong> می‌شوند (مثلاً میانگینِ مؤثرِ ده‌دقیقه‌ای) و با توزیعِ آماریِ یک هفته یا بیشتر ارزیابی می‌شوند. <strong>رخدادها</strong> (افتِ کوتاه‌مدتِ ولتاژ، که به انگلیسی <span class="ltr" dir="ltr">voltage dip</span> یا <span class="ltr" dir="ltr">sag</span> نامیده می‌شود؛ فرازِ ولتاژ، <span class="ltr" dir="ltr">swell</span>؛ و قطعی) با <strong>آستانه</strong> تعریف می‌شوند و با <strong>عمق یا ولتاژِ باقیمانده و مدت</strong> گزارش می‌شوند. روشِ اندازه‌گیری و تجمیع (طولِ پنجره، آستانه‌ها، برچسب‌گذاریِ داده‌هایی که در رخداد گرفته شده‌اند) در استانداردِ روش‌های اندازه‌گیریِ کیفیتِ توان آمده است؛ <strong>حدهای پذیرش</strong> موضوعِ دیگری‌اند و از ضابطهٔ شبکه و قراردادِ اتصال می‌آیند (فصلِ ۲۷).</p>
<p><strong>پنج قاعدهٔ تفسیر.</strong></p>
<ol type="1">
<li><strong>پیش از عدد، زنجیره را وارسی کنید:</strong> نسبت‌ها، قطبیت‌ها، توالیِ فاز و ساعتِ دستگاه. یک ترانسفورماتورِ جریانِ وارونه یا ساعتِ یک ساعت جابه‌جا همهٔ تحلیل را بی‌اعتبار می‌کند (فصل‌های ۲ و ۵).</li>
<li><strong>رخداد را از روند جدا کنید:</strong> یک افتِ ولتاژِ دوازده‌صدم‌ثانیه‌ای در میانگینِ ده‌دقیقه‌ای تقریباً دیده نمی‌شود، اما در <strong>کمینهٔ</strong> بازه دیده می‌شود. هم میانگین و هم کمینه و بیشینه را بخواهید، و برای رخدادها <strong>ثبتِ رخدادِ</strong> دستگاه را.</li>
<li><strong>سهم را از زمینه جدا کنید:</strong> اعوجاج یا نامتعادلیِ دیده‌شده ممکن است از شبکه بیاید، نه از نیروگاه. اندازه‌گیری پیش از اتصال (زمینه) و مقایسهٔ حالت‌های «نیروگاه در مدار / خارج از مدار» این را جدا می‌کند.</li>
<li><strong>تعریف را بنویسید:</strong> کدام نامتعادلی، اعوجاج تا کدام مرتبه، نسبت به مؤلفهٔ اصلی یا جریانِ بیشینه (<a href="#exm-ch07-u2" class="quarto-xref">مثال&nbsp;<span>7.27</span></a>).</li>
<li><strong>همزمانی را ببینید:</strong> هم‌زمانیِ یک افتِ ولتاژ در هر سه فاز و کاهشِ هم‌زمانِ توان، نشانهٔ رخدادی در شبکه است؛ افتِ یک فاز تنها با جریانِ زیادِ همان فاز، نشانهٔ باری محلی.</li>
</ol>
<div id="exm-ch07-dip" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.42 (گزارشِ یک افتِ ولتاژ)</strong></span> <strong>پرسش.</strong> تحلیل‌گرِ تابلوی کمکی کمینهٔ مؤثرِ نیم‌دوره‌ای را <span class="ltr" dir="ltr">166 V</span> برای ولتاژِ اسمیِ <span class="ltr" dir="ltr">230 V</span> و مدتِ شش دوره ثبت کرده است. ولتاژِ باقیمانده، عمق و مدت را گزارش کنید.</p>
<p><strong>پاسخ.</strong> ولتاژِ باقیماندهٔ <span class="ltr" dir="ltr">72 %</span>، عمقِ <span class="ltr" dir="ltr">28 %</span> و مدتِ <span class="math inline">\(6/50 = 0.12\ \text{s}\)</span> (سطرِ <span class="ltr" dir="ltr">E40</span>). <strong>تفسیر:</strong> افتی با این عمق و مدت معمولاً پیامدِ خطایی در جایی از شبکه است که حفاظت به‌سرعت پاکش کرده است. تجهیزاتِ حساس (مبدّل‌های بسامدِ فن‌ها، رله‌ها و منابعِ تغذیه) ممکن است با آن از کار بیفتند؛ اینورترها و توربین‌های نیروگاه، برعکس، معمولاً <strong>باید</strong> در برابرِ چنین افتی در مدار بمانند و حتی جریانِ راکتیو تزریق کنند. این توانایی و منحنی‌اش الزامِ شبکه است (فصل‌های ۹، ۱۷ و ۲۸). گزارشِ درست این است: «افت به <span class="ltr" dir="ltr">72 %</span> به مدتِ <span class="ltr" dir="ltr">0.12 s</span> در ساعتِ <span class="math inline">\(14{:}20\)</span>، هر سه فاز»؛ نه «ولتاژ <span class="ltr" dir="ltr">166 V</span> شد».</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تفاوتِ پارامترِ پیوسته و رخداد را با دو مثال بنویسید.</li>
<li>چرا میانگینِ ده‌دقیقه‌ای یک افتِ ولتاژِ کوتاه را پنهان می‌کند؟</li>
<li>افتِ ولتاژی با ولتاژِ باقیماندهٔ <span class="ltr" dir="ltr">40 %</span> چه عمقی دارد؟</li>
<li>چگونه سهمِ نیروگاه در اعوجاجِ ولتاژ را از اعوجاجِ زمینه جدا می‌کنید؟</li>
<li>چرا روشِ اندازه‌گیری و حدِ پذیرش در دو سندِ متفاوت‌اند؟</li>
<li>هم‌زمانیِ افتِ ولتاژ در سه فاز چه چیزی را نشان می‌دهد؟</li>
<li>پیش از تفسیرِ یک رکوردِ کیفیتِ توان، کدام چهار چیز را وارسی می‌کنید؟</li>
<li>چرا اینورترهای نیروگاه باید در برابرِ افتِ کوتاه در مدار بمانند، در حالی که بارهای کمکی ممکن است قطع شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-c-qv" class="level3" data-number="7.4.12">
<h3 data-number="7.4.12" class="anchored" data-anchor-id="sec-ch07-c-qv"><span class="header-section-number">7.4.12</span> توانِ راکتیو و ولتاژ: حساسیت</h3>
<p><strong>رابطهٔ ساده.</strong> از <a href="#eq-ch07-drop" class="quarto-xref">معادلهٔ&nbsp;<span>7.13</span></a> در شبکه‌ای که <span class="math inline">\(X \gg R\)</span>، تغییرِ ولتاژِ یک شینه بر اثرِ تزریقِ توانِ راکتیوِ <span class="math inline">\(\Delta Q\)</span> تقریباً <span class="math inline">\(\Delta V/V \approx X\,\Delta Q/V^2\)</span> است. با <span class="math inline">\(X = V^2/S_\text{sc}\)</span> (<a href="#eq-ch07-hres" class="quarto-xref">معادلهٔ&nbsp;<span>7.16</span></a>):</p>
<p><span id="eq-ch07-qv"><span class="math display">\[
\frac{\Delta V}{V} \approx \frac{\Delta Q}{S_\text{sc}}
\tag{7.45}\]</span></span></p>
<p>یعنی هر مگاوار تزریق، ولتاژ را به اندازهٔ <span class="math inline">\(1/S_\text{sc}\)</span> (با <span class="math inline">\(S_\text{sc}\)</span> به مگاولت‌آمپر) بالا می‌برد. این رابطه نشان می‌دهد چرا <strong>شبکهٔ ضعیف</strong> (توانِ اتصالِ کوتاهِ کم) به توانِ راکتیو حساس‌تر است و چرا کنترلِ ولتاژِ نیروگاه در شبکهٔ ضعیف دشوارتر است: همان تغییرِ توانِ راکتیو ولتاژ را بیشتر جابه‌جا می‌کند، و تغییرِ ناگهانیِ تولید (ابر روی آرایه، تندباد) نوسانِ ولتاژِ بیشتری می‌سازد.</p>
<div id="exm-ch07-qv" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.43 (ده مگاوار در سه شبکه)</strong></span> <strong>پرسش.</strong> تزریقِ <span class="ltr" dir="ltr">10 Mvar</span> ولتاژِ شینه را چند درصد تغییر می‌دهد اگر توانِ اتصالِ کوتاه <span class="ltr" dir="ltr">1000</span>، <span class="ltr" dir="ltr">500</span> یا <span class="ltr" dir="ltr">250 MVA</span> باشد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.0</span>، <span class="ltr" dir="ltr">2.0</span> و <span class="ltr" dir="ltr">4.0 %</span> (سطرهای <span class="ltr" dir="ltr">E45</span>). <strong>تفسیر:</strong> در شینهٔ <span class="ltr" dir="ltr">33 kV</span>ِ نیروگاهِ P (<span class="ltr" dir="ltr">500 MVA</span>)، کلِ قابلیتِ توانِ راکتیوِ واحدها (حدودِ <span class="ltr" dir="ltr">60 Mvar</span>، <a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a>) می‌تواند ولتاژ را تا حدودِ دوازده درصد جابه‌جا کند: ابزاری قوی که باید با کنترلِ دقیق به کار رود (فصلِ ۲۰). <strong>محدودیت:</strong> رابطه خطی و برای تغییرهای کوچک است؛ <a href="#exm-ch07-nodal" class="quarto-xref">مثال&nbsp;<span>7.17</span></a> اثرهای کامل را می‌دهد.</p>
</div>
</section>
<section id="sec-ch07-c-sdefs" class="level3" data-number="7.4.13">
<h3 data-number="7.4.13" class="anchored" data-anchor-id="sec-ch07-c-sdefs"><span class="header-section-number">7.4.13</span> توانِ ظاهری و ضریبِ توان وقتی بار نامتعادل یا اعوجاجی است</h3>
<p><strong>مسئله.</strong> برای یک فاز با شکل‌موج‌های سینوسی، <span class="math inline">\(S = VI\)</span> و <span class="math inline">\(S^2 = P^2 + Q^2\)</span> بی‌ابهام است. اما برای سه‌فازِ <strong>نامتعادل</strong> یا جریانِ <strong>اعوجاجی</strong>، «توانِ ظاهری» را می‌توان به چند شکل تعریف کرد و ضریبِ توان، که <span class="math inline">\(P/S\)</span> است، با هر تعریف عددِ دیگری می‌شود:</p>
<ul>
<li><strong>برداری:</strong> <span class="math inline">\(S_\text{vec} = |\mathbf{S}_\text{a} + \mathbf{S}_\text{b} + \mathbf{S}_\text{c}| = \sqrt{P^2 + Q^2}\)</span>، با جمعِ توان‌های مختلط.</li>
<li><strong>حسابی:</strong> <span class="math inline">\(S_\text{arith} = |\mathbf{S}_\text{a}| + |\mathbf{S}_\text{b}| + |\mathbf{S}_\text{c}|\)</span>، جمعِ توان‌های ظاهریِ فازها؛ همیشه دست‌کم برابرِ برداری.</li>
<li><strong>با اعوجاج:</strong> با ولتاژِ سینوسی و جریانِ اعوجاجی، <span class="math inline">\(S = VI\)</span> از <span class="math inline">\(\sqrt{P^2 + Q_1^2}\)</span> بزرگ‌تر است و تفاوت را <strong>توانِ اعوجاجی</strong> می‌نامند:</li>
</ul>
<p><span id="eq-ch07-distpower"><span class="math display">\[
D = \sqrt{S^2 - P^2 - Q_1^2}
\tag{7.46}\]</span></span></p>
<p>که <span class="math inline">\(Q_1\)</span> توانِ راکتیوِ مؤلفهٔ اصلی است. برای تعریف‌های دقیق‌ترِ توان در شرایطِ نامتعادل و غیرسینوسی، استانداردهای جداگانه‌ای وجود دارد که فصلِ ۲۷ معرفی می‌کند؛ نکتهٔ این درس این است که <strong>دو دستگاه می‌توانند ضریبِ توانِ متفاوتی برای یک بار گزارش کنند و هر دو «درست» باشند</strong>، اگر تعریفشان متفاوت باشد.</p>
<div id="exm-ch07-sdefs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.44 (یک بار، دو ضریبِ توان؛ و توانِ اعوجاجیِ روشنایی)</strong></span> <strong>پرسش.</strong> (الف) برای بارهای نامتعادلِ <a href="#exm-ch07-unbalanced" class="quarto-xref">مثال&nbsp;<span>7.25</span></a>، توانِ ظاهریِ برداری و حسابی و دو ضریبِ توان را بیابید. (ب) برای جریانِ <span class="ltr" dir="ltr">LED</span>ِ <a href="#exm-ch07-harmonics" class="quarto-xref">مثال&nbsp;<span>7.38</span></a> با ولتاژِ سینوسی، توانِ اعوجاجی را بیابید.</p>
<p><strong>پاسخ.</strong> (الف) <span class="math inline">\(P = 20.70\ \text{kW}\)</span>؛ برداری <span class="ltr" dir="ltr">21.70 kVA</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.954</span> و حسابی <span class="ltr" dir="ltr">21.88 kVA</span> با <span class="ltr" dir="ltr">0.946</span> (سطرِ <span class="ltr" dir="ltr">E49</span>). (ب) با <span class="math inline">\(S = 1.436\)</span>، <span class="math inline">\(P = 1\)</span> و <span class="math inline">\(Q_1 = 0\)</span> پریونیت: <span class="math inline">\(D = 1.031\)</span> پریونیت (سطرِ <span class="ltr" dir="ltr">E50</span>)، تقریباً برابرِ خودِ توانِ اکتیو.</p>
<p><strong>تفسیر.</strong> در (الف) تفاوت کوچک است اما برای قراردادی که جریمهٔ ضریبِ توان را در <span class="ltr" dir="ltr">0.95</span> قرار داده باشد، همین تفاوت مرزِ جریمه را جابه‌جا می‌کند. در (ب) ضریبِ توان <span class="ltr" dir="ltr">0.70</span> است با آن‌که هیچ توانِ راکتیوی در کار نیست؛ هیچ خازنی آن را بهتر نمی‌کند و فقط صافی یا راه‌اندازِ بهتر (با اصلاحِ ضریبِ توانِ داخلی) کمک می‌کند (<a href="#sec-ch07-c-harmonics" class="quarto-xref"><span>بخش 7.4.7</span></a>). <strong>قاعدهٔ گزارش:</strong> کنارِ هر ضریبِ توان و توانِ ظاهری بنویسید با کدام تعریف و کدام دستگاه حساب شده است (<span class="ltr" dir="ltr">D-010</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا توانِ ظاهریِ حسابی هیچ‌گاه از برداری کمتر نیست؟</li>
<li>در سه‌فازِ متعادل با جریانِ سینوسی، دو تعریف چه رابطه‌ای دارند؟</li>
<li>توانِ اعوجاجیِ جریانِ اینورترِ <a href="#exm-ch07-harmonics" class="quarto-xref">مثال&nbsp;<span>7.38</span></a> تقریباً چقدر است؟</li>
<li>چرا خازن توانِ اعوجاجی را کم نمی‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-c-energy" class="level3" data-number="7.4.14">
<h3 data-number="7.4.14" class="anchored" data-anchor-id="sec-ch07-c-energy"><span class="header-section-number">7.4.14</span> انرژی، تقاضا و ضریبِ توانِ دوره‌ای</h3>
<p><strong>از توان به انرژی.</strong> شمارنده‌ها توان را در زمان انتگرال می‌گیرند و در <strong>ثبّات‌های انرژی</strong> نگه می‌دارند: انرژیِ اکتیو به کیلووات‌ساعت و انرژیِ راکتیو به <strong>کیلووارساعت</strong> (<span class="ltr" dir="ltr">kvarh</span>)، معمولاً جداگانه برای هر جهت و هر ربع (<a href="#fig-ch07-power-triangle" class="quarto-xref">شکل&nbsp;<span>7.13</span></a>). دو کمیتِ دیگر از همین ثبت ساخته می‌شوند:</p>
<ul>
<li><strong>تقاضا</strong> (به انگلیسی <span class="ltr" dir="ltr">demand</span>): میانگینِ توان در یک <strong>بازهٔ تقاضا</strong> (مثلاً ۱۵ یا ۳۰ دقیقه)، و <strong>بیشینهٔ تقاضا</strong> بزرگ‌ترین آن‌ها در یک دوره. بیشینهٔ تقاضا به طولِ بازه بستگی دارد: بازهٔ کوتاه‌تر قله‌های تیزتری می‌بیند.</li>
<li><strong>ضریبِ توانِ دوره‌ای</strong> از انرژی‌ها، نه از توان‌های لحظه‌ای:</li>
</ul>
<p><span id="eq-ch07-pfperiod"><span class="math display">\[
\text{pf}_\text{period} = \frac{E_P}{\sqrt{E_P^2 + E_Q^2}}
\tag{7.47}\]</span></span></p>
<p>که <span class="math inline">\(E_P\)</span> و <span class="math inline">\(E_Q\)</span> انرژی‌های اکتیو و راکتیوِ دوره‌اند. <strong>ضریبِ بار</strong> نسبتِ توانِ میانگین به بیشینهٔ تقاضاست و نشان می‌دهد ظرفیتِ تغذیه چقدر به کار گرفته شده است. بازهٔ تقاضا، نحوهٔ محاسبه (بازهٔ ثابت یا لغزان) و کاربردِ این عددها در صورت‌حساب را قراردادِ تعرفه تعیین می‌کند (فصل‌های ۲۱ و ۵۵ تا ۵۷).</p>
<div id="exm-ch07-energy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.45 (یک روز انرژی و تقاضا در تابلوی کمکی)</strong></span> <strong>پرسش.</strong> از رکوردِ اصلاح‌شدهٔ <a href="#exm-ch07-record" class="quarto-xref">مثال&nbsp;<span>7.49</span></a>، انرژی‌های اکتیو و راکتیو، توانِ میانگین، ضریبِ توانِ دوره‌ای، بیشینهٔ تقاضا در بازه‌های ده، سی و شصت‌دقیقه‌ای، و ضریبِ بار را حساب کنید. ضریبِ توانِ دوره‌ای را با رکوردِ <strong>اصلاح‌نشده</strong> هم حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>energy and demand of 23 June at the auxiliary board (corrected, A-106):
  2068.8 kWh and 1137.8 kvarh; mean power 86.2 kW
  period power factor kWh / sqrt(kWh^2 + kvarh^2) = 0.876
  maximum demand: 10-min 130.4 kW, 30-min block 129.4 kW, 60-min block 127.2
    kW
  load factor (mean / 30-min peak) 0.67
the record with the reversed CT gives pf 0.876: the same,
  because P and Q are wrong by the same factor; a ratio cannot
  reveal a scaling or polarity error that hits both alike</code></pre>
<p><strong>تفسیر.</strong> بیشینهٔ تقاضا با طولِ بازه کم می‌شود: <span class="ltr" dir="ltr">130.4</span>، <span class="ltr" dir="ltr">129.4</span> و <span class="ltr" dir="ltr">127.2 kW</span>؛ روزِ گرم پیوسته پربار است، پس تفاوت کوچک است. ضریبِ بارِ <span class="ltr" dir="ltr">0.67</span> یعنی بارِ میانگین فقط دو سومِ بیشینهٔ تقاضاست و تغذیه بیشترِ روز زیرِ ظرفیتِ بیشینه کار می‌کند. شگفتیِ آموزنده در سطرِ آخر است: ضریبِ توانِ رکوردِ <strong>غلط</strong> دقیقاً همان رکوردِ درست است، چون ترانسفورماتورِ وارونه <span class="math inline">\(P\)</span> و <span class="math inline">\(Q\)</span> را با یک نسبت خراب کرده است. <strong>هیچ نسبتی</strong> خطای مقیاس یا قطبیتی را که صورت و مخرجش را یکسان خراب کند نشان نمی‌دهد؛ فقط اندازه‌گیریِ مستقل یا وارسیِ هر فاز (<a href="#sec-ch07-d-phasorcheck" class="quarto-xref"><span>بخش 7.5.5</span></a>) آن را آشکار می‌کند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="ltr" dir="ltr">1200 kWh</span> و <span class="ltr" dir="ltr">900 kvarh</span> در یک ماه: ضریبِ توانِ دوره‌ای؟</li>
<li>چرا بیشینهٔ تقاضای ده‌دقیقه‌ای از سی‌دقیقه‌ای کمتر نیست؟</li>
<li>ضریبِ بارِ یک بارِ کاملاً ثابت چیست؟</li>
<li>چرا ضریبِ توانِ دوره‌ای با میانگینِ ضریب‌های توانِ لحظه‌ای برابر نیست؟</li>
<li>کدام خطای اندازه‌گیری ضریبِ توانِ دوره‌ای را <strong>تغییر</strong> می‌دهد؟ (راهنما: خطایی که فقط <span class="math inline">\(Q\)</span> را خراب کند.)</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-c-datasheet" class="level3" data-number="7.4.15">
<h3 data-number="7.4.15" class="anchored" data-anchor-id="sec-ch07-c-datasheet"><span class="header-section-number">7.4.15</span> خواندنِ انتقادیِ برگهٔ دادهٔ تجهیز</h3>
<p><strong>چرا؟</strong> هر انتخابِ تجهیز با یک برگهٔ داده شروع می‌شود، و برگه‌های داده گاهی ناسازگارند: عددها در شرایطِ متفاوت (ولتاژ، دما، ارتفاع) داده شده‌اند، یا اشتباهِ تایپی دارند، یا یک عدد «بیشینه» و دیگری «نامی» است. ابزارِ این فصل برای <strong>وارسیِ سازگاری</strong> کافی است: رابطهٔ توانِ ظاهری، ولتاژ و جریان (<a href="#eq-ch07-p3" class="quarto-xref">معادلهٔ&nbsp;<span>7.23</span></a>)، توانِ اکتیو و بازده، و اعوجاج و مقدارِ مؤثر (<a href="#eq-ch07-thd" class="quarto-xref">معادلهٔ&nbsp;<span>7.41</span></a>). هر ناسازگاری یک <strong>پرسش از سازنده</strong> است، نه یک تصحیحِ بی‌صدا (فصل‌های ۳۹ و ۴۰).</p>
<div id="exm-ch07-datasheet" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.46 (سه وارسیِ یک برگهٔ دادهٔ اینورتر)</strong></span> <strong>پرسش.</strong> برگهٔ دادهٔ ساختگیِ یک اینورتر می‌گوید: توانِ اکتیوِ <span class="ltr" dir="ltr">5.0 MW</span>، توانِ ظاهریِ <span class="ltr" dir="ltr">5.5 MVA</span>، ولتاژِ نامیِ <span class="ltr" dir="ltr">690 V</span>، بیشینهٔ جریانِ خروجیِ <span class="ltr" dir="ltr">4400 A</span>، بازدهٔ <span class="ltr" dir="ltr">98.5 %</span> و اعوجاجِ جریانِ کمتر از <span class="ltr" dir="ltr">3 %</span>. سازگاری را وارسی کنید.</p>
<p><strong>پاسخ.</strong> (۱) <span class="math inline">\(\sqrt3 \times 690 \times 4400 = 5.26\ \text{MVA}\)</span>، کمتر از <span class="ltr" dir="ltr">5.5 MVA</span>؛ برای <span class="ltr" dir="ltr">5.5 MVA</span> با <span class="ltr" dir="ltr">4400 A</span>، ولتاژِ <span class="ltr" dir="ltr">722 V</span> (یعنی <span class="ltr" dir="ltr">104.6 %</span>ِ نامی) لازم است (سطرِ <span class="ltr" dir="ltr">E46</span>). (۲) <span class="ltr" dir="ltr">5.0 MW</span>ِ متناوب با بازدهٔ <span class="ltr" dir="ltr">98.5 %</span> یعنی <span class="ltr" dir="ltr">5.076 MW</span> ورودیِ مستقیم و <span class="ltr" dir="ltr">76 kW</span> گرما که سامانهٔ خنک‌کاری باید ببرد (سطرِ <span class="ltr" dir="ltr">E47</span>). (۳) اعوجاجِ <span class="ltr" dir="ltr">3 %</span> روی <span class="ltr" dir="ltr">4184 A</span>ِ اصلی، <span class="ltr" dir="ltr">126 A</span> هارمونیک است اما مقدارِ مؤثرِ کل را فقط به <span class="ltr" dir="ltr">4186 A</span> می‌رساند (سطرِ <span class="ltr" dir="ltr">E48</span>).</p>
<p><strong>تفسیر.</strong> وارسیِ (۱) یک <strong>پرسش</strong> می‌سازد: آیا <span class="ltr" dir="ltr">5.5 MVA</span> فقط در ولتاژِ بالاتر از نامی در دسترس است؟ اگر بله، قابلیتِ توانِ راکتیو در ولتاژِ نامی کمتر از <a href="#exm-ch07-capability" class="quarto-xref">مثال&nbsp;<span>7.36</span></a> است و ترازِ <a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a> باید تکرار شود. وارسیِ (۲) ورودیِ طراحیِ تهویهٔ اتاقِ اینورتر را می‌دهد. وارسیِ (۳) نشان می‌دهد اعوجاجِ چند درصدی مقدارِ مؤثر را تقریباً تغییر نمی‌دهد، اما جریان‌های هارمونیکِ صدها آمپری با امپدانسِ شبکه ولتاژِ هارمونیکی می‌سازند (<a href="#sec-ch07-c-vthd" class="quarto-xref"><span>بخش 7.4.8</span></a>). <strong>قاعده:</strong> هر عددِ برگهٔ داده با شرایطش (ولتاژ، دما، ارتفاع، ضریبِ توان) ثبت شود و وضعیتش «اعلامِ سازنده» باشد تا با آزمونِ کارخانه یا میدانی «تأیید» شود (فصل‌های ۲، ۴۰ و ۵۰).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ترانسفورماتوری با <span class="ltr" dir="ltr">2500 kVA</span> و <span class="ltr" dir="ltr">400 V</span> و جریانِ نامیِ <span class="ltr" dir="ltr">3200 A</span> در برگهٔ داده: سازگار است؟</li>
<li>توربینی با <span class="ltr" dir="ltr">5.0 MW</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> در توانِ نامی: حداقل توانِ ظاهریِ مبدّل چیست؟</li>
<li>چرا هر عددِ برگهٔ داده باید با شرایطش ثبت شود؟</li>
<li>ناسازگاریِ برگهٔ داده را چگونه پیگیری می‌کنید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch07-d" class="level2" data-number="7.5">
<h2 data-number="7.5" class="anchored" data-anchor-id="sec-ch07-d"><span class="header-section-number">7.5</span> د. آزمایشگاهِ محاسبه و اندازه‌گیری</h2>
<p>آزمایشگاهِ این فصل یک مسئلهٔ واقعیِ هر نیروگاه را از سر تا ته حل می‌کند: <strong>تغذیهٔ کمکی</strong>. چهار کار در پیش است: (۱) فهرستِ بار را بسازیم و با حلِ سه‌فاز جریان‌ها، نامتعادلی و نول را بیابیم؛ (۲) آرایشِ مفهومیِ تغذیه و نقطه‌های اندازه‌گیری را پیشنهاد دهیم؛ (۳) محاسبه را با کد و آزمون وارسی کنیم؛ و (۴) یک رکوردِ اندازه‌گیریِ یک‌روزه را تفسیر کنیم، خطای سیم‌بندی و رخدادِ آن را پیدا کنیم و محدودیت‌های مدل را بنویسیم. همهٔ بارها و رکوردها <strong>ساختگی</strong>اند و فقط برای آموزش.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch07/lab_d.py</code></p>
<section id="sec-ch07-d-schedule" class="level3" data-number="7.5.1">
<h3 data-number="7.5.1" class="anchored" data-anchor-id="sec-ch07-d-schedule"><span class="header-section-number">7.5.1</span> فهرستِ بارِ تغذیهٔ کمکی</h3>
<p><strong>فهرستِ بار</strong> (به انگلیسی <span class="ltr" dir="ltr">load schedule</span>) سندی است که هر بار را با توان، ضریبِ توان، فاز یا فازها، ضریبِ <strong>همزمانی</strong> (سهمی از بار که در لحظهٔ بیشینه انتظار می‌رود) و سناریو فهرست می‌کند. سه قاعده کارش را درست می‌کند: <span class="math inline">\(P\)</span> و <span class="math inline">\(Q\)</span> جداگانه جمع شوند، نه <span class="math inline">\(S\)</span> (<a href="#exm-ch07-triangle" class="quarto-xref">مثال&nbsp;<span>7.32</span></a>)؛ بارهای تک‌فاز با فازشان ثبت شوند تا نامتعادلی و نول دیده شوند؛ و هر عدد منبع و وضعیت داشته باشد. فهرستِ آموزشیِ نیروگاهِ P (<span class="ltr" dir="ltr">A-103</span>، فرضی) چنین است:</p>
<div id="tbl-ch07-loads" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch07-loads-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;7.8: فهرستِ بارِ آموزشیِ تغذیهٔ کمکی (<span class="ltr" dir="ltr">A-103</span>؛ پایهٔ <span class="ltr" dir="ltr">PLP-ELE-CAL-0002</span>)
</figcaption>
<div aria-describedby="tbl-ch07-loads-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 38%">
<col style="width: 14%">
<col style="width: 11%">
<col style="width: 11%">
<col style="width: 11%">
<col style="width: 11%">
</colgroup>
<thead>
<tr class="header">
<th>بار</th>
<th>توان</th>
<th>ضریبِ توان</th>
<th>فاز</th>
<th>همزمانی</th>
<th>سناریو</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فن‌های خنک‌کنِ ترانسفورماتور</td>
<td><span class="ltr" dir="ltr">8.8 kW</span></td>
<td><span class="ltr" dir="ltr">0.82</span></td>
<td>سه‌فاز</td>
<td><span class="ltr" dir="ltr">1.0</span></td>
<td>هر دو</td>
</tr>
<tr class="even">
<td>تهویهٔ ساختمانِ کنترل</td>
<td><span class="ltr" dir="ltr">25.0 kW</span></td>
<td><span class="ltr" dir="ltr">0.85</span></td>
<td>سه‌فاز</td>
<td><span class="ltr" dir="ltr">1.0</span></td>
<td>هر دو</td>
</tr>
<tr class="odd">
<td>تهویهٔ سامانهٔ باتری</td>
<td><span class="ltr" dir="ltr">60.0 kW</span></td>
<td><span class="ltr" dir="ltr">0.85</span></td>
<td>سه‌فاز</td>
<td><span class="ltr" dir="ltr">1.0</span></td>
<td><span class="ltr" dir="ltr">S1</span></td>
</tr>
<tr class="even">
<td>شارژرهای باتریِ کنترل و منبعِ بی‌وقفه</td>
<td><span class="ltr" dir="ltr">10.0 kW</span></td>
<td><span class="ltr" dir="ltr">0.90</span></td>
<td>سه‌فاز</td>
<td><span class="ltr" dir="ltr">1.0</span></td>
<td>هر دو</td>
</tr>
<tr class="odd">
<td>برقِ کارگاه</td>
<td><span class="ltr" dir="ltr">15.0 kW</span></td>
<td><span class="ltr" dir="ltr">0.80</span></td>
<td>سه‌فاز</td>
<td><span class="ltr" dir="ltr">0.5</span></td>
<td>هر دو</td>
</tr>
<tr class="even">
<td>روشنایی (<span class="ltr" dir="ltr">LED</span>)</td>
<td><span class="ltr" dir="ltr">6.0 kW</span></td>
<td><span class="ltr" dir="ltr">0.95</span></td>
<td><span class="ltr" dir="ltr">a</span></td>
<td><span class="ltr" dir="ltr">1.0</span></td>
<td>هر دو</td>
</tr>
<tr class="odd">
<td>سامانهٔ پایش و مخابرات</td>
<td><span class="ltr" dir="ltr">8.0 kW</span></td>
<td><span class="ltr" dir="ltr">0.95</span></td>
<td><span class="ltr" dir="ltr">a</span></td>
<td><span class="ltr" dir="ltr">1.0</span></td>
<td>هر دو</td>
</tr>
<tr class="even">
<td>پریزهای دفتر</td>
<td><span class="ltr" dir="ltr">6.0 kW</span></td>
<td><span class="ltr" dir="ltr">0.90</span></td>
<td><span class="ltr" dir="ltr">b</span></td>
<td><span class="ltr" dir="ltr">0.6</span></td>
<td>هر دو</td>
</tr>
<tr class="odd">
<td>سامانه‌های امنیتی</td>
<td><span class="ltr" dir="ltr">3.0 kW</span></td>
<td><span class="ltr" dir="ltr">0.90</span></td>
<td><span class="ltr" dir="ltr">c</span></td>
<td><span class="ltr" dir="ltr">1.0</span></td>
<td>هر دو</td>
</tr>
<tr class="even">
<td>گرم‌کن‌ها، انبار و سرویس‌ها</td>
<td><span class="ltr" dir="ltr">9.0 kW</span></td>
<td><span class="ltr" dir="ltr">1.00</span></td>
<td><span class="ltr" dir="ltr">c</span></td>
<td><span class="ltr" dir="ltr">0.7</span></td>
<td>هر دو</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>مدل.</strong> هر بار با توانِ مختلطِ <span class="math inline">\(S = P\,(1 + j\tan\varphi)\)</span> در لحظهٔ بیشینه (پس از ضریبِ همزمانی) و جریانِ فازِ <span class="math inline">\(\mathbf{I} = (\mathbf{S}/\mathbf{V})^{*}\)</span> نوشته می‌شود؛ بارِ سه‌فاز به‌طورِ مساوی میانِ سه فاز پخش می‌شود. ولتاژها مجموعهٔ متعادلِ <span class="ltr" dir="ltr">230 V</span> فرض می‌شوند (نامِ «<span class="ltr" dir="ltr">400/230 V</span>» گرد‌شدهٔ <span class="math inline">\(230\sqrt3 = 398.4\)</span> است):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb25"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb25-1"><a href="#cb25-1" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span></span>
<span id="cb25-2"><a href="#cb25-2" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> Load:</span>
<span id="cb25-3"><a href="#cb25-3" aria-hidden="true" tabindex="-1"></a>    name: <span class="bu">str</span></span>
<span id="cb25-4"><a href="#cb25-4" aria-hidden="true" tabindex="-1"></a>    p_kw: <span class="bu">float</span>           <span class="co"># active power at the operating point</span></span>
<span id="cb25-5"><a href="#cb25-5" aria-hidden="true" tabindex="-1"></a>    pf: <span class="bu">float</span>             <span class="co"># displacement power factor (lagging)</span></span>
<span id="cb25-6"><a href="#cb25-6" aria-hidden="true" tabindex="-1"></a>    phases: <span class="bu">str</span>           <span class="co"># "abc" three-phase, else "a", "b" or "c"</span></span>
<span id="cb25-7"><a href="#cb25-7" aria-hidden="true" tabindex="-1"></a>    diversity: <span class="bu">float</span>      <span class="co"># share expected at the time of the peak</span></span>
<span id="cb25-8"><a href="#cb25-8" aria-hidden="true" tabindex="-1"></a>    scenario: <span class="bu">str</span> <span class="op">=</span> <span class="st">"S0"</span>  <span class="co"># "S1" = only with the battery system</span></span>
<span id="cb25-9"><a href="#cb25-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-10"><a href="#cb25-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-11"><a href="#cb25-11" aria-hidden="true" tabindex="-1"></a>LOADS <span class="op">=</span> [                                                    <span class="co"># A-103</span></span>
<span id="cb25-12"><a href="#cb25-12" aria-hidden="true" tabindex="-1"></a>    Load(<span class="st">"transformer cooling fans"</span>, <span class="fl">8.8</span>, <span class="fl">0.82</span>, <span class="st">"abc"</span>, <span class="fl">1.0</span>),</span>
<span id="cb25-13"><a href="#cb25-13" aria-hidden="true" tabindex="-1"></a>    Load(<span class="st">"control building HVAC"</span>, <span class="fl">25.0</span>, <span class="fl">0.85</span>, <span class="st">"abc"</span>, <span class="fl">1.0</span>),</span>
<span id="cb25-14"><a href="#cb25-14" aria-hidden="true" tabindex="-1"></a>    Load(<span class="st">"battery system HVAC"</span>, <span class="fl">60.0</span>, <span class="fl">0.85</span>, <span class="st">"abc"</span>, <span class="fl">1.0</span>, <span class="st">"S1"</span>),</span>
<span id="cb25-15"><a href="#cb25-15" aria-hidden="true" tabindex="-1"></a>    Load(<span class="st">"DC system and UPS chargers"</span>, <span class="fl">10.0</span>, <span class="fl">0.90</span>, <span class="st">"abc"</span>, <span class="fl">1.0</span>),</span>
<span id="cb25-16"><a href="#cb25-16" aria-hidden="true" tabindex="-1"></a>    Load(<span class="st">"workshop power"</span>, <span class="fl">15.0</span>, <span class="fl">0.80</span>, <span class="st">"abc"</span>, <span class="fl">0.5</span>),</span>
<span id="cb25-17"><a href="#cb25-17" aria-hidden="true" tabindex="-1"></a>    Load(<span class="st">"lighting (LED)"</span>, <span class="fl">6.0</span>, <span class="fl">0.95</span>, <span class="st">"a"</span>, <span class="fl">1.0</span>),</span>
<span id="cb25-18"><a href="#cb25-18" aria-hidden="true" tabindex="-1"></a>    Load(<span class="st">"SCADA and telecom"</span>, <span class="fl">8.0</span>, <span class="fl">0.95</span>, <span class="st">"a"</span>, <span class="fl">1.0</span>),</span>
<span id="cb25-19"><a href="#cb25-19" aria-hidden="true" tabindex="-1"></a>    Load(<span class="st">"office sockets"</span>, <span class="fl">6.0</span>, <span class="fl">0.90</span>, <span class="st">"b"</span>, <span class="fl">0.6</span>),</span>
<span id="cb25-20"><a href="#cb25-20" aria-hidden="true" tabindex="-1"></a>    Load(<span class="st">"security systems"</span>, <span class="fl">3.0</span>, <span class="fl">0.90</span>, <span class="st">"c"</span>, <span class="fl">1.0</span>),</span>
<span id="cb25-21"><a href="#cb25-21" aria-hidden="true" tabindex="-1"></a>    Load(<span class="st">"heaters, store and toilets"</span>, <span class="fl">9.0</span>, <span class="fl">1.00</span>, <span class="st">"c"</span>, <span class="fl">0.7</span>),</span>
<span id="cb25-22"><a href="#cb25-22" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb25-23"><a href="#cb25-23" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-24"><a href="#cb25-24" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-25"><a href="#cb25-25" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> phase_currents(loads, scenario):</span>
<span id="cb25-26"><a href="#cb25-26" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Complex RMS currents (50 Hz) of phases a, b, c at the peak."""</span></span>
<span id="cb25-27"><a href="#cb25-27" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> {<span class="st">"a"</span>: VA, <span class="st">"b"</span>: VB, <span class="st">"c"</span>: VC}</span>
<span id="cb25-28"><a href="#cb25-28" aria-hidden="true" tabindex="-1"></a>    i <span class="op">=</span> {<span class="st">"a"</span>: <span class="ot">0j</span>, <span class="st">"b"</span>: <span class="ot">0j</span>, <span class="st">"c"</span>: <span class="ot">0j</span>}</span>
<span id="cb25-29"><a href="#cb25-29" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> ld <span class="kw">in</span> loads:</span>
<span id="cb25-30"><a href="#cb25-30" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> ld.scenario <span class="op">==</span> <span class="st">"S1"</span> <span class="kw">and</span> scenario <span class="op">!=</span> <span class="st">"S1"</span>:</span>
<span id="cb25-31"><a href="#cb25-31" aria-hidden="true" tabindex="-1"></a>            <span class="cf">continue</span></span>
<span id="cb25-32"><a href="#cb25-32" aria-hidden="true" tabindex="-1"></a>        p <span class="op">=</span> ld.p_kw <span class="op">*</span> <span class="fl">1e3</span> <span class="op">*</span> ld.diversity</span>
<span id="cb25-33"><a href="#cb25-33" aria-hidden="true" tabindex="-1"></a>        s <span class="op">=</span> <span class="bu">complex</span>(p, p <span class="op">*</span> math.tan(math.acos(ld.pf)))       <span class="co"># S = P + jQ</span></span>
<span id="cb25-34"><a href="#cb25-34" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> ph <span class="kw">in</span> ld.phases:                                 <span class="co"># equal shares</span></span>
<span id="cb25-35"><a href="#cb25-35" aria-hidden="true" tabindex="-1"></a>            s_ph <span class="op">=</span> s <span class="op">/</span> <span class="bu">len</span>(ld.phases)</span>
<span id="cb25-36"><a href="#cb25-36" aria-hidden="true" tabindex="-1"></a>            i[ph] <span class="op">+=</span> (s_ph <span class="op">/</span> v[ph]).conjugate()              <span class="co"># I = (S/V)*</span></span>
<span id="cb25-37"><a href="#cb25-37" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> i[<span class="st">"a"</span>], i[<span class="st">"b"</span>], i[<span class="st">"c"</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch07-schedule" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.47 (حلِ سه‌فازِ فهرستِ بار)</strong></span> <strong>پرسش.</strong> با <a href="#tbl-ch07-loads" class="quarto-xref">جدول&nbsp;<span>7.8</span></a>، توان‌ها، جریانِ هر فاز، جریانِ نولِ <span class="ltr" dir="ltr">50 Hz</span> و نامتعادلیِ جریان را برای <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span> بیابید. سپس اثرِ هارمونیک‌های روشناییِ <span class="ltr" dir="ltr">LED</span> (طیفِ <span class="ltr" dir="ltr">A-105</span>) را بر نول و فازِ <span class="ltr" dir="ltr">a</span> حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>auxiliary load schedule at 400/230 V (A-103), peak with diversity:
  S0: P   78.2 kW, Q  39.9 kvar, S   87.8 kVA, pf 0.891
      phases 150.7, 105.0, 126.4 A; neutral (50 Hz) 32.8 A; |I2|/|I1| 0.127
  S1: P  138.2 kW, Q  77.1 kvar, S  158.2 kVA, pf 0.873
      phases 252.7, 207.3, 228.2 A; neutral (50 Hz) 32.8 A; |I2|/|I1| 0.070
LED lighting on phase a (A-105): fundamental 27.5 A, harmonics 28.3 A RMS;
  a single-phase load returns all of its current, harmonics included,
  through the neutral: I_N = sqrt(32.8^2 + 28.3^2) = 43.3 A
  (+32 % on the 50 Hz value); phase a RMS rises only from 150.7 to 153.3 A</code></pre>
<p><strong>تفسیر.</strong> در <span class="ltr" dir="ltr">S0</span> بیشینهٔ بار <span class="ltr" dir="ltr">78.2 kW</span> و در <span class="ltr" dir="ltr">S1</span> <span class="ltr" dir="ltr">138.2 kW</span> است: تهویهٔ اتاقِ باتری بزرگ‌ترین بارِ منفرد است. فازِ <span class="ltr" dir="ltr">a</span>، که روشنایی و سامانهٔ پایش را دارد، <span class="ltr" dir="ltr">44 %</span> بیش از فازِ <span class="ltr" dir="ltr">b</span> جریان می‌کشد و نامتعادلیِ جریان در <span class="ltr" dir="ltr">S0</span> <span class="ltr" dir="ltr">12.7 %</span> است؛ در <span class="ltr" dir="ltr">S1</span> بارِ بزرگِ سه‌فازِ باتری آن را به <span class="ltr" dir="ltr">7.0 %</span> کم می‌کند، اما جریانِ نول همان <span class="ltr" dir="ltr">32.8 A</span> می‌ماند، چون بارِ متعادل چیزی به نول نمی‌افزاید. با هارمونیک‌های روشنایی، که <strong>همه‌شان</strong> از نول برمی‌گردند (بار تک‌فاز است)، جریانِ مؤثرِ نول به <span class="ltr" dir="ltr">43.3 A</span> می‌رسد: <span class="ltr" dir="ltr">32 %</span> بیشتر. فازِ <span class="ltr" dir="ltr">a</span> تقریباً تغییری حس نمی‌کند (از <span class="ltr" dir="ltr">150.7</span> به <span class="ltr" dir="ltr">153.3 A</span>)، چون مؤلفه‌ها در جذرِ مجموعِ مجذورها با جریانِ بزرگِ فاز جمع می‌شوند. <strong>وارسی:</strong> جمعِ توان‌های اکتیوِ ضرب‌شده در همزمانی با دست همان <span class="ltr" dir="ltr">78.2</span> و <span class="ltr" dir="ltr">138.2 kW</span> است (آزمونِ <a href="#sec-ch07-d-check" class="quarto-xref"><span>بخش 7.5.3</span></a>).</p>
</div>
<p><strong>بهبودِ طراحی.</strong> یک گام ساده نامتعادلی را کم می‌کند: جابه‌جاییِ پریزهای دفتر یا بخشی از روشنایی به فازی دیگر. طراح این را با همان کد امتحان می‌کند (تمرینِ <a href="#exr-ch07-60" class="quarto-xref">تمرین&nbsp;<span>7.76</span></a>).</p>
</section>
<section id="sec-ch07-d-supply" class="level3" data-number="7.5.2">
<h3 data-number="7.5.2" class="anchored" data-anchor-id="sec-ch07-d-supply"><span class="header-section-number">7.5.2</span> آرایشِ مفهومیِ تغذیه و اندازه‌گیری</h3>
<p><strong>گزینه‌های تغذیه.</strong> تغذیهٔ کمکیِ یک نیروگاهِ تجدیدپذیر معمولاً یکی از این‌ها یا ترکیبی از آن‌هاست (<a href="#fig-ch07-aux" class="quarto-xref">شکل&nbsp;<span>7.16</span></a>):</p>
<ol type="1">
<li><strong>ترانسفورماتورِ کمکی از شینهٔ <span class="ltr" dir="ltr">33 kV</span></strong>: ساده‌ترین گزینه؛ وقتی نیروگاه تولید ندارد (شب و بی‌باد)، برق از شبکه و از راهِ ترانسفورماتورِ صادرات وارد می‌شود و با شمارندهٔ نقطهٔ اتصال <strong>به‌عنوانِ واردات</strong> ثبت می‌شود.</li>
<li><strong>تغذیهٔ مستقل از شبکهٔ توزیعِ محلی</strong>: پشتیبان یا اصلی، وقتی پستِ نیروگاه بی‌برق است (مثلاً هنگامِ تعمیرِ ترانسفورماتورِ صادرات).</li>
<li><strong>مولدِ پشتیبان</strong> برای بارهای ضروری هنگامِ قطعِ هر دو.</li>
<li><strong>منبعِ تغذیهٔ بی‌وقفه و باتریِ <span class="ltr" dir="ltr">DC</span></strong> برای حفاظت، کنترل، پایش و مخابرات، که حتی یک لحظه قطعی را تحمل نمی‌کنند (فصلِ ۲۳).</li>
</ol>
<p>انتخابِ میانِ آن‌ها به قاعده‌های اتصال و تعرفه (آیا مصرفِ شبانهٔ نیروگاه از شبکه مجاز است و چگونه حساب می‌شود)، به دسترس‌پذیریِ شبکهٔ محلی و به ارزشِ ماندنِ بارهای ضروری بستگی دارد؛ این‌ها <strong>تصمیم‌های پروژه‌ای</strong>اند، نه نتیجهٔ این فصل.</p>
<div id="fig-ch07-aux" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-aux-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-aux.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-aux-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.16: آرایشِ مفهومیِ تغذیهٔ کمکی و نقطه‌های اندازه‌گیری (آموزشی؛ نه یک تک‌خطیِ طراحی)
</figcaption>
</figure>
</div>
<div id="exm-ch07-supply" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.48 (ردهٔ مفهومیِ ترانسفورماتورِ کمکی)</strong></span> <strong>پرسش.</strong> برای <span class="ltr" dir="ltr">S1</span>، ترانسفورماتورِ کمکی را بر پایهٔ <strong>بدترین فاز</strong> (نه میانگین) با ضریبِ <span class="ltr" dir="ltr">1.25</span> برای رشد، فرسودگی و عدمِ قطعیت (<span class="ltr" dir="ltr">A-103</span>) از یک ردیفِ آموزشیِ ردهٔ <span class="ltr" dir="ltr">100</span>، <span class="ltr" dir="ltr">160</span>، <span class="ltr" dir="ltr">250</span> و <span class="ltr" dir="ltr">400 kVA</span> انتخاب کنید. با امپدانسِ <span class="ltr" dir="ltr">6 %</span> و مقاومتِ <span class="ltr" dir="ltr">1.2 %</span> (<span class="ltr" dir="ltr">A-103</span>)، افتِ ولتاژِ تقریبیِ ترانسفورماتور در بیشینهٔ بار چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>S1 peak: 158.2 kVA; worst phase 252.7 A -&gt; balanced equivalent 174.4 kVA
  x 1.25 for growth, ageing and uncertainty = 218.0 kVA
  next size in the fictional range [100, 160, 250, 400] kVA: 250 kVA
  rated LV current 361 A; the worst phase at the peak is 70 % of it
transformer z = 6 %, r = 1.2 % -&gt; x = 5.88 % (A-103)
  voltage drop ~ (r P + x Q) / S_rated = 2.48 % at the S1 peak
a licensed electrical designer confirms the schedule, diversity,
  protection and supply arrangement (chapters 23 and 24); these are
  teaching numbers</code></pre>
<p><strong>تفسیر.</strong> با بدترین فاز، معادلِ متعادل <span class="ltr" dir="ltr">174.4 kVA</span> است، <span class="ltr" dir="ltr">10 %</span> بیش از توانِ ظاهریِ واقعی؛ چون هر فازِ ترانسفورماتور فقط یک‌سومِ رده را دارد و فازِ پربار زودتر گرم می‌شود. با ضریبِ رشد، <span class="ltr" dir="ltr">218 kVA</span> لازم است و ردهٔ <span class="ltr" dir="ltr">250 kVA</span> انتخاب می‌شود. افتِ ولتاژِ خودِ ترانسفورماتور <span class="ltr" dir="ltr">2.5 %</span> است و افتِ کابل‌های تابلو به آن افزوده می‌شود. <strong>مرزِ کار:</strong> این یک <strong>انتخابِ مفهومی</strong> است. طراحِ دارای صلاحیت فهرستِ بار، همزمانی، جریانِ راه‌اندازیِ موتورها، حفاظت، اتصالِ کوتاه و آرایشِ زمین‌کردن را تأیید می‌کند (فصل‌های ۲۳، ۲۴ و ۲۶).</p>
</div>
<p><strong>نقطه‌های اندازه‌گیری.</strong> هر اندازه‌گیری برای پرسشی است؛ فهرستِ نقطه‌های اندازه‌گیری، پرسش، کمیت‌ها و کلاسِ دستگاه را کنارِ هم می‌گذارد. فهرستِ آموزشیِ نیروگاهِ P (<span class="ltr" dir="ltr">PLP-ELE-LST-0001</span>):</p>
<div id="tbl-ch07-mpoints" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch07-mpoints-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;7.9: فهرستِ آموزشیِ نقطه‌های اندازه‌گیری (<span class="ltr" dir="ltr">PLP-ELE-LST-0001</span>)
</figcaption>
<div aria-describedby="tbl-ch07-mpoints-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 10%">
<col style="width: 30%">
<col style="width: 30%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th>شناسه</th>
<th>محل</th>
<th>هدف</th>
<th>کمیت‌ها</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">M01</span></td>
<td>نقطهٔ اتصال، <span class="ltr" dir="ltr">132 kV</span>، شمارندهٔ اصلی</td>
<td>صورت‌حسابِ صادرات و واردات</td>
<td>انرژیِ اکتیو و راکتیو در چهار ربع</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">M02</span></td>
<td>نقطهٔ اتصال، شمارندهٔ وارسی</td>
<td>وارسیِ مستقلِ <span class="ltr" dir="ltr">M01</span></td>
<td>همان کمیت‌ها</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">M03</span></td>
<td>نقطهٔ اتصال، تحلیل‌گرِ کیفیتِ توان</td>
<td>انطباق با الزام‌ها و تفکیکِ زمینه</td>
<td>ولتاژ، بسامد، نامتعادلی، هارمونیک، سوسو، رخدادها</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">M04</span>–<span class="ltr" dir="ltr">M07</span></td>
<td>آغازِ هر فیدرِ <span class="ltr" dir="ltr">33 kV</span></td>
<td>پایشِ تولید و تلفات</td>
<td>جریان، توان‌ها، انرژی</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">M08</span></td>
<td>ورودیِ ترانسفورماتورِ کمکی</td>
<td>مصرفِ داخلی</td>
<td>توان‌ها و انرژی</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">M09</span></td>
<td>تابلوی کمکی</td>
<td>بار، نامتعادلی، نول، کیفیت</td>
<td>توانِ هر فاز، جریانِ نول، اعوجاج، رخدادها</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">M10</span></td>
<td>ورودیِ سامانهٔ باتری (<span class="ltr" dir="ltr">S1</span>)</td>
<td>تبادلِ انرژیِ باتری</td>
<td>انرژیِ دوطرفه</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">M11</span></td>
<td>هر واحدِ تولید</td>
<td>عملکرد و تلفات</td>
<td>داده‌های کنترل‌گرِ واحد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>جای شمارندهٔ صورت‌حساب، کلاسِ دقت، نیاز به شمارندهٔ وارسی، مالکیت، پلمب و آزمون را قراردادِ فروش و مقرراتِ اندازه‌گیریِ کشور تعیین می‌کنند (فصل‌های ۳۴ و ۵۵ تا ۵۷)؛ این فهرست جای آن‌ها را نمی‌گیرد.</p>
</section>
<section id="sec-ch07-d-check" class="level3" data-number="7.5.3">
<h3 data-number="7.5.3" class="anchored" data-anchor-id="sec-ch07-d-check"><span class="header-section-number">7.5.3</span> وارسی با کد و با دست</h3>
<p>هر نتیجهٔ آزمایشگاه دست‌کم یک وارسیِ مستقل دارد. برای فهرستِ بار سه آزمون نوشته‌ایم که در پوشهٔ آزمون‌ها اجرا می‌شوند: بارِ سه‌فازِ متعادل نول ندارد و جریانش با دست می‌خواند؛ جمعِ توانِ اکتیوِ مدل با جمعِ دستیِ فهرست برابر است؛ و بارِ تک‌فاز همهٔ جریانش را از نول برمی‌گرداند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb28"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb28-1"><a href="#cb28-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> test_balanced_loads_give_no_neutral_current():</span>
<span id="cb28-2"><a href="#cb28-2" aria-hidden="true" tabindex="-1"></a>    loads <span class="op">=</span> [Load(<span class="st">"fan"</span>, <span class="fl">30.0</span>, <span class="fl">0.85</span>, <span class="st">"abc"</span>, <span class="fl">1.0</span>)]</span>
<span id="cb28-3"><a href="#cb28-3" aria-hidden="true" tabindex="-1"></a>    ia, ib, ic <span class="op">=</span> phase_currents(loads, <span class="st">"S0"</span>)</span>
<span id="cb28-4"><a href="#cb28-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> <span class="bu">abs</span>(ia <span class="op">+</span> ib <span class="op">+</span> ic) <span class="op">&lt;</span> <span class="fl">1e-9</span></span>
<span id="cb28-5"><a href="#cb28-5" aria-hidden="true" tabindex="-1"></a>    <span class="co"># hand: 30 kW / (3 x 230 V x 0.85) = 51.15 A (the lab uses 230 V phase)</span></span>
<span id="cb28-6"><a href="#cb28-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> <span class="bu">abs</span>(ia) <span class="op">==</span> pytest.approx(<span class="fl">30e3</span> <span class="op">/</span> (<span class="dv">3</span> <span class="op">*</span> <span class="dv">230</span> <span class="op">*</span> <span class="fl">0.85</span>))</span>
<span id="cb28-7"><a href="#cb28-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> math.degrees(<span class="op">-</span>np.angle(ia)) <span class="op">==</span> pytest.approx(</span>
<span id="cb28-8"><a href="#cb28-8" aria-hidden="true" tabindex="-1"></a>        math.degrees(math.acos(<span class="fl">0.85</span>)))               <span class="co"># lagging by 31.79 deg</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb29"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb29-1"><a href="#cb29-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> test_power_of_the_schedule_adds_up():</span>
<span id="cb29-2"><a href="#cb29-2" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> sc, extra <span class="kw">in</span> ((<span class="st">"S0"</span>, <span class="fl">0.0</span>), (<span class="st">"S1"</span>, <span class="fl">60.0</span>)):</span>
<span id="cb29-3"><a href="#cb29-3" aria-hidden="true" tabindex="-1"></a>        ia, ib, ic <span class="op">=</span> phase_currents(LOADS, sc)</span>
<span id="cb29-4"><a href="#cb29-4" aria-hidden="true" tabindex="-1"></a>        v <span class="op">=</span> (lab_d.VA, lab_d.VB, lab_d.VC)</span>
<span id="cb29-5"><a href="#cb29-5" aria-hidden="true" tabindex="-1"></a>        s <span class="op">=</span> <span class="bu">sum</span>(complex_power(x, i) <span class="cf">for</span> x, i <span class="kw">in</span> <span class="bu">zip</span>(v, (ia, ib, ic)))</span>
<span id="cb29-6"><a href="#cb29-6" aria-hidden="true" tabindex="-1"></a>        p_hand <span class="op">=</span> <span class="bu">sum</span>(ld.p_kw <span class="op">*</span> ld.diversity <span class="cf">for</span> ld <span class="kw">in</span> LOADS</span>
<span id="cb29-7"><a href="#cb29-7" aria-hidden="true" tabindex="-1"></a>                     <span class="cf">if</span> ld.scenario <span class="op">==</span> <span class="st">"S0"</span>) <span class="op">+</span> extra</span>
<span id="cb29-8"><a href="#cb29-8" aria-hidden="true" tabindex="-1"></a>        <span class="cf">assert</span> s.real <span class="op">/</span> <span class="fl">1e3</span> <span class="op">==</span> pytest.approx(p_hand)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>یک وارسیِ دستیِ کامل.</strong> فازِ <span class="ltr" dir="ltr">b</span> در <span class="ltr" dir="ltr">S0</span> را با دست می‌سازیم. سهمِ فازِ <span class="ltr" dir="ltr">b</span> از بارهای سه‌فاز: یک‌سومِ <span class="math inline">\(8.8 + 25 + 10 + 0.5 \times 15 = 51.3\ \text{kW}\)</span>، یعنی <span class="ltr" dir="ltr">17.1 kW</span>، به‌اضافهٔ پریزهای دفتر <span class="math inline">\(0.6 \times 6 = 3.6\ \text{kW}\)</span>؛ جمعاً <span class="ltr" dir="ltr">20.7 kW</span>. با ضریبِ توانِ میانگینِ حدودِ <span class="ltr" dir="ltr">0.86</span>، جریان <span class="math inline">\(20\,700/(230 \times 0.86) \approx 105\ \text{A}\)</span> است و کد <span class="ltr" dir="ltr">105.0 A</span> داده است. وارسیِ دستی با گرد کردن همیشه تقریبی است؛ هدفش گرفتنِ خطای بزرگ (ضریبِ <span class="math inline">\(\sqrt3\)</span>ِ گم‌شده، کیلووات به جای وات، فازِ اشتباه) است، نه رقمِ سوم.</p>
<p><strong>خطاهایی که آزمون‌ها می‌گیرند.</strong> اگر کسی در <code>phase_currents</code> مزدوج را جا بیندازد، زاویهٔ جریان قرینه می‌شود و بارِ سلفی خازنی دیده می‌شود: آزمونِ اول، که زاویهٔ جریان را هم می‌سنجد، شکست می‌خورد. اگر کسی ضریبِ همزمانی را دو بار اعمال کند، آزمونِ دوم. اگر بارِ تک‌فاز به‌اشتباه میانِ سه فاز پخش شود، آزمونِ سوم.</p>
</section>
<section id="sec-ch07-d-record" class="level3" data-number="7.5.4">
<h3 data-number="7.5.4" class="anchored" data-anchor-id="sec-ch07-d-record"><span class="header-section-number">7.5.4</span> تفسیرِ یک رکوردِ اندازه‌گیری</h3>
<p><strong>رکورد.</strong> دستگاهِ <span class="ltr" dir="ltr">M09</span> روی تابلوی کمکی یک روزِ کامل، <span class="ltr" dir="ltr">23</span> ژوئن، در بازه‌های ده‌دقیقه‌ای ثبت کرده است: توانِ اکتیو و راکتیوِ هر فاز (همان‌طور که دستگاه ذخیره کرده)، میانگین و کمینهٔ ولتاژِ هر فاز در هر بازه، و اعوجاجِ جریانِ فازِ <span class="ltr" dir="ltr">a</span>. بارِ تهویه از دمای هوای همان روز در بستهٔ داده (<span class="ltr" dir="ltr">1.1.0</span>) پیروی می‌کند. رکورد <strong>ساختگی</strong> است (<span class="ltr" dir="ltr">A-106</span>، بذرِ <span class="ltr" dir="ltr">7</span>) و دو ایرادِ پنهان در آن کاشته شده است تا پیدایشان کنیم:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb30"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb30-1"><a href="#cb30-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> meter_record(seed<span class="op">=</span><span class="dv">7</span>):</span>
<span id="cb30-2"><a href="#cb30-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Synthetic 10-min record of the auxiliary board on 23 June (A-106).</span></span>
<span id="cb30-3"><a href="#cb30-3" aria-hidden="true" tabindex="-1"></a><span class="co">    Per-phase P and Q as the meter stores them, voltages (mean and</span></span>
<span id="cb30-4"><a href="#cb30-4" aria-hidden="true" tabindex="-1"></a><span class="co">    minimum per interval) and current THD. The phase-b CT is wired</span></span>
<span id="cb30-5"><a href="#cb30-5" aria-hidden="true" tabindex="-1"></a><span class="co">    reversed and a voltage dip occurs at 14:20."""</span></span>
<span id="cb30-6"><a href="#cb30-6" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(seed)</span>
<span id="cb30-7"><a href="#cb30-7" aria-hidden="true" tabindex="-1"></a>    day <span class="op">=</span> datapack.load_hourly(<span class="st">"day_summer"</span>)</span>
<span id="cb30-8"><a href="#cb30-8" aria-hidden="true" tabindex="-1"></a>    t_air <span class="op">=</span> np.repeat(day[<span class="st">"t_air_c"</span>].to_numpy(), <span class="dv">6</span>)     <span class="co"># 144 intervals</span></span>
<span id="cb30-9"><a href="#cb30-9" aria-hidden="true" tabindex="-1"></a>    hour <span class="op">=</span> np.arange(<span class="dv">144</span>) <span class="op">/</span> <span class="dv">6</span></span>
<span id="cb30-10"><a href="#cb30-10" aria-hidden="true" tabindex="-1"></a>    hvac <span class="op">=</span> np.clip((t_air <span class="op">-</span> <span class="dv">22</span>) <span class="op">/</span> <span class="dv">14</span>, <span class="fl">0.15</span>, <span class="fl">1.0</span>)         <span class="co"># share of rating</span></span>
<span id="cb30-11"><a href="#cb30-11" aria-hidden="true" tabindex="-1"></a>    fans <span class="op">=</span> (hour <span class="op">&gt;=</span> <span class="dv">11</span>) <span class="op">&amp;</span> (hour <span class="op">&lt;</span> <span class="dv">19</span>)</span>
<span id="cb30-12"><a href="#cb30-12" aria-hidden="true" tabindex="-1"></a>    light <span class="op">=</span> (hour <span class="op">&lt;</span> <span class="dv">6</span>) <span class="op">|</span> (hour <span class="op">&gt;=</span> <span class="fl">19.5</span>)</span>
<span id="cb30-13"><a href="#cb30-13" aria-hidden="true" tabindex="-1"></a>    office <span class="op">=</span> (hour <span class="op">&gt;</span> <span class="dv">8</span>) <span class="op">&amp;</span> (hour <span class="op">&lt;</span> <span class="dv">17</span>)</span>
<span id="cb30-14"><a href="#cb30-14" aria-hidden="true" tabindex="-1"></a>    heat <span class="op">=</span> (hour <span class="op">&gt;=</span> <span class="dv">6</span>) <span class="op">&amp;</span> (hour <span class="op">&lt;</span> <span class="dv">8</span>)</span>
<span id="cb30-15"><a href="#cb30-15" aria-hidden="true" tabindex="-1"></a>    common <span class="op">=</span> (<span class="fl">25.0</span> <span class="op">*</span> hvac <span class="op">+</span> <span class="fl">60.0</span> <span class="op">*</span> hvac <span class="op">+</span> <span class="fl">8.8</span> <span class="op">*</span> fans <span class="op">+</span> <span class="fl">10.0</span>) <span class="op">/</span> <span class="dv">3</span></span>
<span id="cb30-16"><a href="#cb30-16" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> {<span class="st">"a"</span>: <span class="fl">2.5</span> <span class="op">+</span> <span class="fl">6.0</span> <span class="op">*</span> light <span class="op">+</span> <span class="fl">8.0</span> <span class="op">+</span> common,</span>
<span id="cb30-17"><a href="#cb30-17" aria-hidden="true" tabindex="-1"></a>         <span class="st">"b"</span>: <span class="fl">2.5</span> <span class="op">+</span> <span class="fl">3.6</span> <span class="op">*</span> office <span class="op">+</span> common,</span>
<span id="cb30-18"><a href="#cb30-18" aria-hidden="true" tabindex="-1"></a>         <span class="st">"c"</span>: <span class="fl">2.5</span> <span class="op">+</span> <span class="fl">3.0</span> <span class="op">+</span> <span class="fl">9.0</span> <span class="op">*</span> heat <span class="op">+</span> common}</span>
<span id="cb30-19"><a href="#cb30-19" aria-hidden="true" tabindex="-1"></a>    rec <span class="op">=</span> {}</span>
<span id="cb30-20"><a href="#cb30-20" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> ph <span class="kw">in</span> <span class="st">"abc"</span>:</span>
<span id="cb30-21"><a href="#cb30-21" aria-hidden="true" tabindex="-1"></a>        p_true <span class="op">=</span> p[ph] <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> <span class="fl">0.03</span> <span class="op">*</span> rng.standard_normal(<span class="dv">144</span>))</span>
<span id="cb30-22"><a href="#cb30-22" aria-hidden="true" tabindex="-1"></a>        sign <span class="op">=</span> <span class="op">-</span><span class="fl">1.0</span> <span class="cf">if</span> ph <span class="op">==</span> <span class="st">"b"</span> <span class="cf">else</span> <span class="fl">1.0</span>               <span class="co"># reversed CT</span></span>
<span id="cb30-23"><a href="#cb30-23" aria-hidden="true" tabindex="-1"></a>        rec[<span class="st">"p_"</span> <span class="op">+</span> ph] <span class="op">=</span> sign <span class="op">*</span> p_true</span>
<span id="cb30-24"><a href="#cb30-24" aria-hidden="true" tabindex="-1"></a>        rec[<span class="st">"q_"</span> <span class="op">+</span> ph] <span class="op">=</span> sign <span class="op">*</span> <span class="fl">0.55</span> <span class="op">*</span> p_true</span>
<span id="cb30-25"><a href="#cb30-25" aria-hidden="true" tabindex="-1"></a>        v <span class="op">=</span> <span class="fl">231.0</span> <span class="op">+</span> <span class="fl">1.5</span> <span class="op">*</span> rng.standard_normal(<span class="dv">144</span>)</span>
<span id="cb30-26"><a href="#cb30-26" aria-hidden="true" tabindex="-1"></a>        rec[<span class="st">"v_"</span> <span class="op">+</span> ph] <span class="op">=</span> v</span>
<span id="cb30-27"><a href="#cb30-27" aria-hidden="true" tabindex="-1"></a>        rec[<span class="st">"vmin_"</span> <span class="op">+</span> ph] <span class="op">=</span> v <span class="op">-</span> <span class="fl">2.0</span></span>
<span id="cb30-28"><a href="#cb30-28" aria-hidden="true" tabindex="-1"></a>        rec[<span class="st">"vmin_"</span> <span class="op">+</span> ph][<span class="dv">14</span> <span class="op">*</span> <span class="dv">6</span> <span class="op">+</span> <span class="dv">2</span>] <span class="op">=</span> <span class="fl">0.72</span> <span class="op">*</span> <span class="fl">231.0</span>    <span class="co"># dip at 14:20</span></span>
<span id="cb30-29"><a href="#cb30-29" aria-hidden="true" tabindex="-1"></a>    rec[<span class="st">"thd_a"</span>] <span class="op">=</span> <span class="fl">6.0</span> <span class="op">+</span> <span class="fl">30.0</span> <span class="op">*</span> light <span class="op">+</span> rng.uniform(<span class="dv">0</span>, <span class="dv">2</span>, <span class="dv">144</span>)</span>
<span id="cb30-30"><a href="#cb30-30" aria-hidden="true" tabindex="-1"></a>    rec[<span class="st">"hour"</span>] <span class="op">=</span> hour</span>
<span id="cb30-31"><a href="#cb30-31" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rec</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch07-record" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.49 (یک روز در تابلوی کمکی)</strong></span> <strong>پرسش.</strong> رکورد را بخوانید و با چهار وارسی تفسیر کنید: (۱) علامتِ توانِ هر فاز؛ (۲) کمینهٔ ولتاژها؛ (۳) نامتعادلیِ جریان؛ (۴) اعوجاجِ جریان. انرژیِ درستِ روز، بیشینهٔ تقاضا و مقایسه با فهرستِ بار را گزارش کنید و محدودیت‌های نتیجه را بنویسید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one day of 10-min records at the auxiliary board, S1 (synthetic, A-106):
  energy as recorded (sum of phases):   876.5 kWh
  per phase: a  816.2, b -596.1, c  656.4 kWh
check 1, sign per phase: phase b shows negative power at a load board
  phase-b CT polarity corrected:  2068.8 kWh (+136 % on the record)
  the record shows 42 % of the true energy; with three equal phases
  it would show 1/3 (1 - 1 + 1 of 3); phase b is the lightest, so more
  peak 10-min demand 130.4 kW at 14:40 (148.9 kVA, pf 0.88)
  schedule estimate 138.2 kW: +6 % on the measured peak (conservative)
check 2, minimum voltages 166, 166, 166 V at 14:20;
  the same interval on all three phases: True
  residual 72 % of 230 V in one interval: a dip (an event), not a trend
check 3, current imbalance (max deviation / mean): 4 to 57 %,
  highest at 04:40 (phases 119, 47, 62 A)
  from current magnitudes only: the negative-sequence factor needs
  the angles, which the analyser takes from its waveforms
check 4, current THD of phase a 6 to 38 %: highest at night,
  when LED lighting is a large share of a small load
limits: 10-min values hide fast events (the dip depth and
  duration come from the analyser's event log); one day is not a season;
  all values synthetic</code></pre>
<p><strong>تفسیر.</strong></p>
<ul>
<li><strong>وارسیِ ۱، ترانسفورماتورِ جریانِ وارونه.</strong> فازِ <span class="ltr" dir="ltr">b</span> در تمامِ روز توانِ <strong>منفی</strong> دارد: تابلوی بار نمی‌تواند انرژی صادر کند، پس قطبیتِ ترانسفورماتورِ جریانِ آن فاز وارونه است (<a href="#exm-ch07-measurement" class="quarto-xref">مثال&nbsp;<span>7.28</span></a>). رکوردِ خام <span class="ltr" dir="ltr">876.5 kWh</span> نشان می‌دهد و انرژیِ درست <span class="ltr" dir="ltr">2068.8 kWh</span> است: رکورد فقط <span class="ltr" dir="ltr">42 %</span> واقعیت را ثبت کرده است. اگر سه فاز برابر بودند، این نسبت دقیقاً یک‌سوم بود؛ چون فازِ <span class="ltr" dir="ltr">b</span> سبک‌ترین است، بیشتر. <strong>اقدام:</strong> نه اصلاحِ بی‌صدای داده، بلکه ثبتِ یک <strong>عدمِ انطباق</strong>، اصلاحِ سیم‌بندی با رویهٔ مجاز به‌دستِ صلاحیت‌داران، و نگه داشتنِ دادهٔ خام همراهِ ستونِ اصلاح‌شده با پرچمِ کیفیت (فصل‌های ۲ و ۵).</li>
<li><strong>مقایسه با فهرستِ بار.</strong> بیشینهٔ ده‌دقیقه‌ایِ درست <span class="ltr" dir="ltr">130.4 kW</span> در ساعتِ <span class="math inline">\(14{:}40\)</span> است، روزِ گرم با تهویهٔ کامل؛ فهرستِ بار <span class="ltr" dir="ltr">138.2 kW</span> را پیش‌بینی کرده بود: <span class="ltr" dir="ltr">6 %</span> محافظه‌کارانه، که برای یک روز خوب است اما یک روز گواهِ سال نیست.</li>
<li><strong>وارسیِ ۲، افتِ ولتاژ.</strong> در ساعتِ <span class="math inline">\(14{:}20\)</span> کمینهٔ ولتاژِ <strong>هر سه فاز</strong> در یک بازه به <span class="ltr" dir="ltr">166 V</span> رسیده است، در حالی که میانگینِ همان بازه عادی است: یک <strong>رخداد</strong> کوتاه، احتمالاً خطایی در شبکهٔ بالادست، نه تغییرِ پایدارِ ولتاژ. عمق و مدتش را باید از ثبتِ رخدادِ دستگاه گرفت (<a href="#exm-ch07-dip" class="quarto-xref">مثال&nbsp;<span>7.42</span></a>).</li>
<li><strong>وارسیِ ۳، نامتعادلی.</strong> شاخصِ «بیشینهٔ انحراف بر میانگینِ جریان» از <span class="ltr" dir="ltr">4 %</span> تا <span class="ltr" dir="ltr">57 %</span> تغییر می‌کند و بیشینه‌اش در ساعتِ <span class="math inline">\(04{:}40\)</span> است: شب، که بارِ سه‌فازِ تهویه کم است و روشنایی و سامانهٔ پایشِ فازِ <span class="ltr" dir="ltr">a</span> سهمِ بزرگی دارند. این عدد با ضریبِ نامتعادلیِ توالیِ منفی یکی <strong>نیست</strong> و از اندازهٔ جریان‌ها به تنهایی نمی‌توان آن را ساخت (<a href="#exm-ch07-u2" class="quarto-xref">مثال&nbsp;<span>7.27</span></a>).</li>
<li><strong>وارسیِ ۴، اعوجاج.</strong> اعوجاجِ جریانِ فازِ <span class="ltr" dir="ltr">a</span> در شب به <span class="ltr" dir="ltr">38 %</span> می‌رسد: همان دامِ <a href="#sec-ch07-c-harmonics" class="quarto-xref"><span>بخش 7.4.7</span></a>، اعوجاج نسبت به مؤلفهٔ اصلیِ کوچکِ شب. آمپرِ هارمونیک در شب و روز تقریباً یکی است (روشنایی).</li>
</ul>
</div>
<div id="fig-ch07-meter" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-meter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-meter.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-meter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.17: رکوردِ یک‌روزهٔ تابلوی کمکی: توانِ ثبت‌شده با ترانسفورماتورِ جریانِ وارونه، توانِ اصلاح‌شده، و کمینهٔ ولتاژ با رخدادِ ساعتِ ۱۴:۲۰
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch07-d-phasorcheck" class="level3" data-number="7.5.5">
<h3 data-number="7.5.5" class="anchored" data-anchor-id="sec-ch07-d-phasorcheck"><span class="header-section-number">7.5.5</span> وارسیِ سیم‌بندی از روی نمودارِ فازوریِ دستگاه</h3>
<p><strong>ابزار.</strong> تحلیل‌گرها و بسیاری از شمارنده‌های امروزی <strong>نمودارِ فازوری</strong> نشان می‌دهند: زاویهٔ هر ولتاژ و جریان نسبت به ولتاژِ فازِ <span class="ltr" dir="ltr">a</span>، یا زاویهٔ جریانِ هر فاز نسبت به ولتاژِ همان فاز. برای باری که می‌دانیم تقریباً متعادل و با ضریبِ توانِ معلوم است، این نمودار یک «امضای» مشخص دارد؛ هر خطای سیم‌بندی امضای خودش را می‌گذارد. این وارسی روی <strong>دادهٔ</strong> دستگاه انجام می‌شود؛ خواندنِ نمودار کارِ دفتری است، اما هر اقدامِ اصلاحی روی مدارِ واقعی فقط با رویهٔ تأییدشده و به‌دستِ صلاحیت‌داران است.</p>
<div id="exm-ch07-phasorcheck" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.50 (چهار امضای سیم‌بندی)</strong></span> <strong>پرسش.</strong> باری متعادل با ضریبِ توانِ <span class="ltr" dir="ltr">0.85</span> پس‌فاز را در نظر بگیرید. زاویهٔ جریانِ هر فاز نسبت به ولتاژِ همان فاز، و توانِ هر فاز (پریونیتِ <span class="math inline">\(VI\)</span>) را برای چهار حالت حساب کنید: سیم‌بندیِ درست؛ ترانسفورماتورِ جریانِ فازِ <span class="ltr" dir="ltr">b</span> وارونه؛ ترانسفورماتورهای جریانِ فازهای <span class="ltr" dir="ltr">b</span> و <span class="ltr" dir="ltr">c</span> جابه‌جا؛ ترانسفورماتورهای ولتاژِ فازهای <span class="ltr" dir="ltr">b</span> و <span class="ltr" dir="ltr">c</span> جابه‌جا.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>balanced load, pf 0.85 lagging; the analyser shows each current angle
against its own voltage, and the per-phase power in pu of V I:
  correct:
    a   -31.8 deg +0.850; b   -31.8 deg +0.850; c   -31.8 deg +0.850; total
    +2.550 of 2.550
  CT b reversed:
    a   -31.8 deg +0.850; b   148.2 deg -0.850; c   -31.8 deg +0.850; total
    +0.850 of 2.550
  CTs b and c swapped:
    a   -31.8 deg +0.850; b  -151.8 deg -0.881; c    88.2 deg +0.031; total
    +0.000 of 2.550
  VTs b and c swapped:
    a   -31.8 deg +0.850; b    88.2 deg +0.031; c  -151.8 deg -0.881; total
    +0.000 of 2.550
signatures: a reversed CT shifts one angle by 180 deg; swapped CTs or
  swapped VTs move two angles by 120 deg and the total power collapses;
  swapped VTs also show a reversed voltage sequence on the analyser</code></pre>
<p><strong>تفسیر.</strong></p>
<div id="tbl-ch07-signatures" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch07-signatures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;7.10: امضای خطاهای سیم‌بندی در نمودارِ فازوری
</figcaption>
<div aria-describedby="tbl-ch07-signatures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 47%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>حالت</th>
<th>امضا در نمودار</th>
<th>توانِ کلِ خوانده‌شده</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>درست</td>
<td>سه زاویهٔ برابرِ <span class="math inline">\(-31.8^\circ\)</span></td>
<td>درست</td>
</tr>
<tr class="even">
<td>یک ترانسفورماتورِ جریانِ وارونه</td>
<td>یک زاویه <span class="math inline">\(180^\circ\)</span> جابه‌جا؛ توانِ آن فاز منفی</td>
<td>یک‌سوم</td>
</tr>
<tr class="odd">
<td>دو ترانسفورماتورِ جریانِ جابه‌جا</td>
<td>دو زاویه <span class="math inline">\(\pm 120^\circ\)</span> جابه‌جا؛ یک توانِ منفی و یک نزدیکِ صفر</td>
<td>تقریباً صفر</td>
</tr>
<tr class="even">
<td>دو ترانسفورماتورِ ولتاژِ جابه‌جا</td>
<td>همان دو زاویهٔ جابه‌جا، با <strong>توالیِ ولتاژِ وارونه</strong></td>
<td>تقریباً صفر</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>جابه‌جاییِ دو ترانسفورماتورِ جریان و جابه‌جاییِ دو ترانسفورماتورِ ولتاژ در توانِ هر فاز یکسان دیده می‌شوند؛ نشانهٔ جداکننده <strong>توالیِ ولتاژ</strong> است که دستگاه گزارش می‌کند: در دومی وارونه است. در هر دو، توانِ کل نزدیکِ صفر است، چون سه کسینوسِ با فاصلهٔ <span class="math inline">\(120^\circ\)</span> جمعِ صفر دارند. چنین خوانشی ممکن است «نیروگاهِ خاموش» یا «تابلوی بی‌بار» تعبیر شود؛ امضای فازوری فوراً آن را خطای سیم‌بندی نشان می‌دهد. <a href="#fig-ch07-phasorcheck" class="quarto-xref">شکل&nbsp;<span>7.18</span></a> دو حالتِ نخست را می‌کشد.</p>
</div>
<div id="fig-ch07-phasorcheck" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-phasorcheck-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-phasorcheck.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-phasorcheck-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.18: نمودارِ فازوریِ دستگاه: سیم‌بندیِ درست (راست) و ترانسفورماتورهای جریانِ جابه‌جای فازهای <span class="math inline">\(\text{b}\)</span> و <span class="math inline">\(\text{c}\)</span> (چپ)
</figcaption>
</figure>
</div>
<p><strong>فهرستِ وارسیِ دفتری.</strong> پیش از اعتماد به هر رکورد، این‌ها روی مستندات و دادهٔ دستگاه وارسی می‌شوند (بی‌هیچ کاری روی مدارِ برق‌دار): (۱) نسبت‌های پیکربندی‌شده با پلاک و برگهٔ آزمونِ ترانسفورماتورها؛ (۲) توالیِ ولتاژِ گزارش‌شده؛ (۳) زاویهٔ جریانِ هر فاز نسبت به ولتاژِ همان فاز، سازگار با نوعِ بار؛ (۴) علامتِ توانِ هر فاز، سازگار با جهتِ جریانِ انرژی؛ (۵) جمعِ توان‌ها در برابرِ یک اندازه‌گیریِ مستقل (شمارندهٔ بالادست یا پایین‌دست)؛ (۶) ساعت و منطقهٔ زمانیِ دستگاه (فصلِ ۵).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر زاویهٔ جریانِ فازِ <span class="ltr" dir="ltr">a</span> <span class="math inline">\(+148^\circ\)</span> و دو فازِ دیگر <span class="math inline">\(-32^\circ\)</span> باشد، کدام خطا محتمل است؟</li>
<li>چرا جابه‌جاییِ دو ترانسفورماتورِ جریان توانِ کل را تقریباً صفر می‌کند؟</li>
<li>چگونه جابه‌جاییِ ترانسفورماتورهای ولتاژ را از جابه‌جاییِ ترانسفورماتورهای جریان تشخیص می‌دهید؟</li>
<li>اگر بار خازنی بود، امضای سیم‌بندیِ درست چه زاویه‌ای داشت؟</li>
<li>چرا این وارسی برای یک بارِ بسیار نامتعادل کمتر قطعی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch07-d-limits" class="level3" data-number="7.5.6">
<h3 data-number="7.5.6" class="anchored" data-anchor-id="sec-ch07-d-limits"><span class="header-section-number">7.5.6</span> محدودیت‌های مدل</h3>
<p>هر نتیجهٔ این آزمایشگاه با این محدودیت‌ها همراه است، و هر کدام در فصلی دیگر برطرف می‌شود:</p>
<ol type="1">
<li><strong>ولتاژِ ثابت و متعادل.</strong> ولتاژها <span class="ltr" dir="ltr">230 V</span>ِ متعادل فرض شدند؛ در واقع افتِ ترانسفورماتور و کابل‌ها، و نامتعادلیِ خودِ شبکه، جریان‌ها را کمی تغییر می‌دهد. حلِ دقیق یک پخشِ بارِ سه‌فاز است (فصلِ ۲۸).</li>
<li><strong>بارِ توان‌ثابت.</strong> هر بار با توانِ ثابت مدل شد. بارهای مقاومتی با ولتاژ تغییر می‌کنند و موتورها جریانِ راه‌اندازیِ چند برابر دارند؛ این دومی برای انتخابِ حفاظت و افتِ ولتاژِ لحظه‌ای مهم است (فصل‌های ۸ و ۲۴).</li>
<li><strong>همزمانیِ فرضی.</strong> ضریب‌های همزمانی برآوردند و با اندازه‌گیریِ واقعیِ بهره‌برداری جایگزین می‌شوند (فصلِ ۵۱).</li>
<li><strong>هارمونیک فقط برای روشنایی.</strong> شارژرها، منبعِ بی‌وقفه و مبدّل‌های بسامدِ تهویه هم جریانِ اعوجاجی دارند؛ طیفِ واقعیِ هر کدام را سازنده یا اندازه‌گیری می‌دهد.</li>
<li><strong>رکوردِ ده‌دقیقه‌ای.</strong> رخدادهای کوتاه در میانگین پنهان‌اند؛ برای افتِ ولتاژ، سوسو و گذراها ثبتِ رخداد و شکل‌موج لازم است.</li>
<li><strong>یک روز.</strong> یک روزِ تابستانی بیشینهٔ تهویه را نشان می‌دهد اما نه زمستان، نه روزهای تعمیر، نه رشدِ بار در سال‌های بهره‌برداری.</li>
<li><strong>دادهٔ ساختگی.</strong> همهٔ عددها از کد آمده‌اند. ارزشِ این آزمایشگاه در <strong>روش</strong> است، نه در عددها.</li>
</ol>
</section>
</section>
<section id="sec-ch07-plantp" class="level2" data-number="7.6">
<h2 data-number="7.6" class="anchored" data-anchor-id="sec-ch07-plantp"><span class="header-section-number">7.6</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثالِ زیر ابزارِ فصل را از واحدها تا نقطهٔ اتصال می‌برند. همه بر پایهٔ رده‌های بذرِ نیروگاهِ P (<span class="ltr" dir="ltr">SR-01</span> تا <span class="ltr" dir="ltr">SR-06</span>)، فرض‌های این فصل (<span class="ltr" dir="ltr">A-100</span> تا <span class="ltr" dir="ltr">A-109</span>) و فرض‌های پیشین (<span class="ltr" dir="ltr">A-032</span>، <span class="ltr" dir="ltr">A-040</span>، <span class="ltr" dir="ltr">A-091</span> و <span class="ltr" dir="ltr">A-092</span>)اند؛ همه <strong>فرضی</strong>اند و هیچ‌کدام طراحی نیست. سناریو <span class="ltr" dir="ltr">S0</span> است (باتری در این مثال‌ها اثری ندارد).</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch07/integrated.py</code></p>
<div id="exm-ch07-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.51 (مقدماتی: جریان‌ها از واحد تا نقطهٔ اتصال)</strong></span> <strong>پرسش.</strong> جریانِ هر فاز را در نقطهٔ اتصال (<span class="ltr" dir="ltr">100 MW</span>، ضریبِ توانِ یک و <span class="ltr" dir="ltr">0.95</span>)، در شینهٔ <span class="ltr" dir="ltr">33 kV</span> (با تلفاتِ ترانسفورماتورِ صادرات، <span class="ltr" dir="ltr">A-092</span>)، در یک فیدر (در سقفِ صادرات و در تولیدِ کامل) و در یک واحدِ <span class="ltr" dir="ltr">5 MW</span> در دو سوی ترانسفورماتورِ واحد بیابید. چه الگویی در عددها هست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>currents from the units to the point of connection (POC):
  POC 132 kV, 100 MW at pf 1.00:  437.4 A
  POC 132 kV, 100 MW at pf 0.95:  460.4 A
  33 kV bus: 100.37 MW at pf 0.95:   1848 A (transformer losses 368 kW, A-092)
  one feeder at the export limit   25.0 MW:  460.4 A
  one feeder at full output        27.5 MW:  506.4 A
  one 5 MW unit at 33 kV:  92.1 A; at its own 0.69 kV terminals:   4404 A
  25 MW at 33 kV and 100 MW at 132 kV carry the same current:
  100/132 = 25/33, the voltage ratio equals the power ratio
  busbar and switchgear currents are a design decision of chapters 23-25</code></pre>
<p><strong>تفسیر.</strong> جریان از <span class="ltr" dir="ltr">4404 A</span> در پایانهٔ هر واحد به <span class="ltr" dir="ltr">92 A</span> در <span class="ltr" dir="ltr">33 kV</span>، <span class="ltr" dir="ltr">1848 A</span> در شینهٔ جمع و <span class="ltr" dir="ltr">460 A</span> در <span class="ltr" dir="ltr">132 kV</span> می‌رسد: هر ترانسفورماتور جریان را به نسبتِ ولتاژ کوچک می‌کند، و هر شینه جریانِ چند فیدر را جمع. جریانِ یک فیدر در سقفِ صادرات با جریانِ نقطهٔ اتصال <strong>برابر</strong> است، چون هر دو نسبتِ چهار دارند (چهار فیدر، و <span class="ltr" dir="ltr">132</span> بر <span class="ltr" dir="ltr">33</span>). در تولیدِ کامل، پیش از محدودسازیِ صادرات، هر فیدر <span class="ltr" dir="ltr">506 A</span> دارد: کابل و کلیدِ فیدر برای <strong>این</strong> جریان انتخاب می‌شوند، نه برای سقفِ صادرات، چون محدودسازی در نقطهٔ اتصال انجام می‌شود و فیدرها ممکن است نامساوی بار بگیرند. <strong>وارسی:</strong> <span class="math inline">\(1848/4 = 462\ \text{A}\)</span>، نزدیکِ جریانِ هر فیدر در سقفِ صادرات (اختلاف از تلفاتِ ترانسفورماتور).</p>
</div>
<div id="exm-ch07-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.52 (میانی: ترازِ توانِ راکتیوِ نیروگاه)</strong></span> <strong>پرسش.</strong> نیروگاه <span class="ltr" dir="ltr">100 MW</span> صادر می‌کند و همهٔ ۲۲ واحد (۱۰ اینورتر و ۱۲ توربین) به یک نسبت محدود شده‌اند. یک <strong>هدفِ آموزشی</strong> برای نقطهٔ اتصال فرض کنید: ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> در هر دو جهت (<span class="ltr" dir="ltr">A-108</span>؛ <strong>الزامِ شبکه نیست</strong>). توانِ راکتیوی که کابل‌ها می‌سازند و فیدرها، ترانسفورماتورهای واحد و ترانسفورماتورِ صادرات مصرف می‌کنند را جمع کنید. واحدها برای رسیدن به هدف چه باید بدهند یا بگیرند، و آیا قابلیتشان (<span class="ltr" dir="ltr">A-101</span> و <span class="ltr" dir="ltr">A-107</span>) کافی است؟ در شب، بی‌تولید، چه می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>export 100 MW at the POC; every unit at 4.55 MW (91 % of rating)
teaching target pf 0.95 at the POC (A-108): |Q| = 32.9 Mvar
reactive power, Mvar (+ = supplied towards the grid, generator convention):
  cable charging (sec. A)        +1.79
  feeder series reactance        -1.52
  unit transformers              -4.96
  export transformer            -11.44
  sum of the passive parts      -16.12
to supply 32.9 Mvar at the POC the units must supply 49.0 Mvar
to absorb 32.9 Mvar at the POC the units must absorb 16.7 Mvar
units available at 4.55 MW: PV inverters 10 x 3.10 = 31.0,
  turbines 12 x 2.65 = 31.8
  total 62.8 Mvar; margin for the supplying case 13.8 Mvar
limits: one operating point, voltages held at 1.0 pu, feeder current as if
  lumped at the far end (conservative); a load flow decides (chapter 28)</code></pre>
<pre class="text"><code>night, no wind, all units stopped: P = 0
  cables still supply 1.79 Mvar; the export transformer's
  magnetising current absorbs 0.36 Mvar
  net +1.43 Mvar flows to the grid with no active power
  small here (24 km at 33 kV); long HV export cables can need a shunt reactor:
  whether Q at no output is allowed is the grid operator's rule (ch 17, 55)</code></pre>
<p><strong>تفسیر.</strong> بخش‌های <strong>غیرفعالِ</strong> نیروگاه روی‌هم <span class="ltr" dir="ltr">16.1 Mvar</span> <strong>مصرف</strong> می‌کنند؛ ترانسفورماتورِ صادرات به‌تنهایی <span class="ltr" dir="ltr">11.4 Mvar</span>، چون توانِ راکتیوِ ترانسفورماتور با مجذورِ بار و با امپدانس‌اش بالا می‌رود: <span class="math inline">\(Q \approx x\,S^2/S_\text{r}\)</span>. پس برای <strong>دادنِ</strong> <span class="ltr" dir="ltr">32.9 Mvar</span> در نقطهٔ اتصال، واحدها باید <span class="ltr" dir="ltr">49.0 Mvar</span> بدهند، و برای <strong>گرفتنِ</strong> <span class="ltr" dir="ltr">32.9 Mvar</span> فقط <span class="ltr" dir="ltr">16.7 Mvar</span>. قابلیتِ واحدها در این نقطهٔ کار <span class="ltr" dir="ltr">62.8 Mvar</span> است و حاشیهٔ حالتِ دادن <span class="ltr" dir="ltr">13.8 Mvar</span>. <strong>دو درس:</strong> (۱) قابلیتِ نیروگاه در نقطهٔ اتصال با جمعِ قابلیتِ واحدها برابر نیست؛ ترازِ داخلی را باید کم کرد. (۲) نتیجه نامتقارن است: «دادن» سخت‌تر از «گرفتن» است. در شب، کابل‌ها همچنان <span class="ltr" dir="ltr">1.43 Mvar</span> خالص به شبکه می‌دهند؛ این‌جا کوچک است، اما برای کابل‌های بلندِ ولتاژبالا موضوعی طراحی است. <a href="#fig-ch07-qbal" class="quarto-xref">شکل&nbsp;<span>7.19</span></a> همین تراز را در همهٔ سطوحِ صادرات نشان می‌دهد. <strong>محدودیت‌ها</strong> در خودِ خروجی آمده‌اند؛ دقیق‌ترش یک پخشِ بار است (فصلِ ۲۸).</p>
</div>
<div id="fig-ch07-qbal" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch07-qbal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch07-qbal.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch07-qbal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;7.19: توانِ راکتیوِ واحدها و توانِ راکتیوِ رسیده به نقطهٔ اتصال در برابرِ توانِ صادراتی، با هدفِ آموزشیِ ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span>
</figcaption>
</figure>
</div>
<div id="exm-ch07-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 7.53 (یکپارچه: غربالِ اولیه در نقطهٔ اتصال)</strong></span> <strong>پرسش.</strong> شبکه در نقطهٔ اتصال توانِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">1000 MVA</span> با <span class="math inline">\(X/R = 10\)</span> دارد (<span class="ltr" dir="ltr">A-109</span>). (الف) سازگاری با <span class="ltr" dir="ltr">A-100</span> را وارسی کنید و نسبتِ اتصالِ کوتاه را بیابید. (ب) تغییرِ ولتاژِ نقطهٔ اتصال را با صدورِ <span class="ltr" dir="ltr">100 MW</span> و سه حالتِ توانِ راکتیو با <a href="#eq-ch07-drop" class="quarto-xref">معادلهٔ&nbsp;<span>7.13</span></a> برآورد کنید. (پ) ولتاژِ هارمونیکیِ پنجم و هفتمِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> را برای ۲۲ واحد با طیفِ <span class="ltr" dir="ltr">A-040</span> و سه فرضِ جمع‌شدن برآورد کنید. (ت) با صافی‌های واحدها (هر کدام <span class="ltr" dir="ltr">0.2 Mvar</span>، <span class="ltr" dir="ltr">A-107</span>)، تشدید کجا می‌رود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>grid at the 132 kV POC (A-109): S_sc 1000 MVA, X/R 10
  behind the 120 MVA, 12 % transformer the 33 kV bus sees 500 MVA (A-100: 500)
  short-circuit ratio S_sc / P = 10; network impedance 0.100 pu on 100 MVA
voltage change at the POC, dV ~ R P + X Q (pu, generator convention):
  P 1.00 pu, Q +0.000 pu (pf 1       ): dV +1.00 %
  P 1.00 pu, Q +0.329 pu (supplying Q): dV +4.27 %
  P 1.00 pu, Q -0.329 pu (absorbing Q): dV -2.28 %
  active power alone moves the voltage little (R small); Q moves it</code></pre>
<pre class="text"><code>harmonic voltage at the 33 kV bus, 22 units of 5 MW, spectrum A-040:
  order 5: one unit 0.200 %; 22 units alpha 1: 4.40 %, 1.4: 1.82 %, 2: 0.94 %
  order 7: one unit 0.210 %; 22 units alpha 1: 4.62 %, 1.4: 1.91 %, 2: 0.98 %
  sum = (sum of V_i^alpha)^(1/alpha): alpha 1 = all in phase (worst case),
  alpha 2 = random phases; the study uses the exponents and limits
  the grid operator applies (chapter 27)
  resonance, cables only              Q_c  1.79 Mvar: h = 16.71
  resonance, cables + 22 unit filters Q_c  6.19 Mvar: h =  8.99
  the filters move the resonance down towards the orders the units emit</code></pre>
<p><strong>تفسیر.</strong> (الف) فرض‌ها سازگارند (<a href="#exm-ch07-perunit" class="quarto-xref">مثال&nbsp;<span>7.24</span></a>). نسبتِ اتصالِ کوتاهِ ده، شبکه‌ای نسبتاً قوی را نشان می‌دهد؛ معنای این نسبت برای پایداریِ کنترلِ اینورترها در فصل‌های ۹ و ۲۸ می‌آید. (ب) صدورِ توانِ اکتیو به‌تنهایی ولتاژ را فقط <span class="ltr" dir="ltr">1 %</span> بالا می‌برد، اما دادنِ توانِ راکتیو آن را به <span class="ltr" dir="ltr">4.3 %</span> می‌رساند و گرفتنش آن را <span class="ltr" dir="ltr">2.3 %</span> پایین می‌آورد: <strong>توانِ راکتیو ابزارِ کنترلِ ولتاژ است</strong>. (پ) جمعِ هارمونیک‌ها به فرضِ هم‌فازی بسیار حساس است: با فرضِ هم‌فازیِ کامل (<span class="math inline">\(\alpha = 1\)</span>) هر مرتبه حدودِ <span class="ltr" dir="ltr">4.5 %</span>، با فازهای تصادفی (<span class="math inline">\(\alpha = 2\)</span>) کمتر از <span class="ltr" dir="ltr">1 %</span>. یک <strong>قانونِ جمعِ</strong> میانه (مثلاً <span class="math inline">\(\alpha = 1.4\)</span>) حدودِ <span class="ltr" dir="ltr">1.9 %</span> می‌دهد. توانِ <span class="math inline">\(\alpha\)</span> برای هر مرتبه را سندی تعیین می‌کند که بهره‌بردارِ شبکه برای مطالعه به کار می‌برد؛ این کتاب عددی برایش ادعا نمی‌کند. (ت) خازنِ صافی‌ها تشدید را از مرتبهٔ <span class="ltr" dir="ltr">16.7</span> به <span class="ltr" dir="ltr">9.0</span> می‌آورد، میانِ هفتم و یازدهم: هنوز روی مرتبه‌های اصلیِ واحدها نیست، اما نزدیک‌تر. <strong>جمع‌بندی:</strong> این غربال می‌گوید نیروگاهِ P با این فرض‌ها <strong>نیازمندِ</strong> مطالعهٔ هارمونیکی و پخشِ بار با دادهٔ واقعیِ شبکه است، نه اینکه «مشکلی ندارد» یا «مشکل دارد».</p>
</div>
</section>
<section id="sec-ch07-design" class="level2" data-number="7.7">
<h2 data-number="7.7" class="anchored" data-anchor-id="sec-ch07-design"><span class="header-section-number">7.7</span> گردشِ کارِ طراحیِ یک تغذیهٔ سه‌فاز</h2>
<p>طراحیِ مفهومیِ هر تغذیهٔ سه‌فاز، از تابلوی کمکی تا یک فیدرِ <span class="ltr" dir="ltr">33 kV</span>، این گام‌ها را دارد:</p>
<ol type="1">
<li><strong>مرز و هدف:</strong> کدام بارها، کدام سناریوها، کدام حالت‌های کار (عادی، تعمیر، اضطرار)؛ چه چیزی بیرون از دامنه است.</li>
<li><strong>فهرستِ بار</strong> با توان، ضریبِ توان، فاز، همزمانی، منبع و وضعیتِ هر عدد (<a href="#sec-ch07-d-schedule" class="quarto-xref"><span>بخش 7.5.1</span></a>).</li>
<li><strong>حلِ سه‌فاز:</strong> جریانِ هر فاز، نول، نامتعادلی؛ اگر بارِ غیرخطی هست، هارمونیک‌ها و نول (<a href="#exm-ch07-schedule" class="quarto-xref">مثال&nbsp;<span>7.47</span></a>).</li>
<li><strong>رده‌بندی بر پایهٔ توانِ ظاهری و بدترین فاز،</strong> با حاشیهٔ رشد و فرسودگی (<a href="#exm-ch07-supply" class="quarto-xref">مثال&nbsp;<span>7.48</span></a>).</li>
<li><strong>افتِ ولتاژ و تلفات</strong> با <a href="#eq-ch07-drop" class="quarto-xref">معادلهٔ&nbsp;<span>7.13</span></a>، در بیشینهٔ بار و در راه‌اندازیِ بزرگ‌ترین موتور.</li>
<li><strong>توانِ راکتیو و ضریبِ توان:</strong> نیاز به اصلاح؟ اثرِ آن بر تشدید (<a href="#sec-ch07-a-resonance" class="quarto-xref"><span>بخش 7.2.9</span></a>)؟</li>
<li><strong>آرایشِ تغذیه و اندازه‌گیری:</strong> گزینه‌ها، پشتیبان، نقطه‌های اندازه‌گیری با هدفِ هر کدام (<a href="#tbl-ch07-mpoints" class="quarto-xref">جدول&nbsp;<span>7.9</span></a>).</li>
<li><strong>وارسی:</strong> کد و آزمون، وارسیِ دستیِ مستقل، مقایسه با اندازه‌گیریِ واقعی وقتی در دسترس است (<a href="#sec-ch07-d-check" class="quarto-xref"><span>بخش 7.5.3</span></a>).</li>
<li><strong>ثبت:</strong> محاسبه با شمارهٔ مدرک، فرض‌ها در دفترِ فرض‌ها، مجهول‌ها و تصمیم‌ها؛ و <strong>مرزِ کار</strong>: طراحیِ تفصیلی، حفاظت و زمین‌کردن کارِ مهندسِ دارای صلاحیت است (فصل‌های ۲۳ تا ۲۶).</li>
</ol>
</section>
<section id="sec-ch07-lab" class="level2" data-number="7.8">
<h2 data-number="7.8" class="anchored" data-anchor-id="sec-ch07-lab"><span class="header-section-number">7.8</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch07-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch07-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;7.11: آزمایشگاه‌های پایتونِ فصلِ ۷
</figcaption>
<div aria-describedby="tbl-ch07-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>حالتِ پایدارِ سینوسی</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>شکل‌موج، مقدارِ مؤثر، کابل، فیدر، تشدید</td>
</tr>
<tr class="even">
<td>سه‌فاز</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>توانِ سه‌فاز، توالی، ستاره و مثلث، نامتعادلی، نول، اندازه‌گیری</td>
</tr>
<tr class="odd">
<td>توان و هارمونیک</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>توانِ لحظه‌ای، مثلثِ توان، اصلاح، قابلیت، هارمونیک، دستگاه‌ها</td>
</tr>
<tr class="even">
<td>مثال‌های کوچک</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> تا <span class="ltr" dir="ltr">E40</span></td>
</tr>
<tr class="odd">
<td>درس‌های تکمیلی</td>
<td><span class="ltr" dir="ltr">examples_more</span></td>
<td>ترانسفورماتور، تحلیلِ گره، اتصالِ کوتاه، انرژی و تقاضا، امضای سیم‌بندی</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ تغذیهٔ کمکی</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>فهرستِ بار، ردهٔ ترانسفورماتور، رکوردِ اندازه‌گیری</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>جریان‌ها، ترازِ توانِ راکتیو، غربالِ نقطهٔ اتصال</td>
</tr>
<tr class="even">
<td>پاسخ‌نامه</td>
<td><span class="ltr" dir="ltr">solutions</span></td>
<td>پاسخِ عددیِ مسئله‌های پایانی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>کتابخانهٔ همراه در این فصل ماژولِ <code>ac</code> (راکتانس، تشدید، جریانِ سه‌فاز، ستاره و مثلث، میلمن، نامتعادلی، دوواتمتری، اصلاحِ ضریبِ توان، قابلیت، هارمونیک و ضریبِ <span class="ltr" dir="ltr">K</span>) را می‌افزاید، با آزمون‌هایی بر پایهٔ مقدارهای دستی. <strong>تمرینِ پیشنهادی:</strong> در <code>lab_d</code> پریزهای دفتر را به فازِ <span class="ltr" dir="ltr">c</span> ببرید و ببینید نامتعادلی و نول چه می‌شوند؛ سپس در <code>integrated</code> هدفِ ضریبِ توان را <span class="ltr" dir="ltr">0.90</span> بگذارید و ببینید آیا قابلیتِ واحدها کافی می‌ماند.</p>
</section>
<section id="sec-ch07-mfg" class="level2" data-number="7.9">
<h2 data-number="7.9" class="anchored" data-anchor-id="sec-ch07-mfg"><span class="header-section-number">7.9</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>این فصل محصولِ مشخصی نمی‌سازد، پس ساختِ کارخانه‌ای در آن <strong>موضوعیت ندارد</strong>. اما هر مفهومِ آن به یک محصول و فرایندِ ساخت گره خورده است، و این پیوندها را فصل‌های بعد کامل می‌کنند:</p>
<ul>
<li><strong>ترانسفورماتورها</strong> (رده بر پایهٔ توانِ ظاهری، امپدانسِ درصدی، گروهِ برداری، ضریبِ <span class="ltr" dir="ltr">K</span> و تلفات): انتخاب در فصلِ ۲۵ و ساخت و آزمونِ کارخانه‌ای در فصلِ ۴۳.</li>
<li><strong>کابل، تابلو، کلید و بانکِ خازنی</strong> (جریانِ نامی، افتِ ولتاژ، جریانِ شارژ، اضافه‌جریانِ هارمونیکی): انتخاب در فصلِ ۲۴ و ساخت در فصلِ ۴۶.</li>
<li><strong>اینورتر و مبدّل</strong> (قابلیتِ <span class="math inline">\(P\)</span>–<span class="math inline">\(Q\)</span>، طیفِ هارمونیکی، صافی): فصل‌های ۹ و ۴۴.</li>
<li><strong>ترانسفورماتورهای اندازه‌گیری، شمارنده‌ها و تحلیل‌گرها</strong> (نسبت، قطبیت، کلاسِ دقت، روشِ اندازه‌گیری): فصل‌های ۳۴ و ۴۸.</li>
<li><strong>حفاظت، زمین‌کردن، کیفیتِ توان و مطالعه‌های شبکه</strong> که از نامتعادلی، نول، هارمونیک و تشدید استفاده می‌کنند: فصل‌های ۲۶ تا ۲۸.</li>
</ul>
<p><strong>نکتهٔ کیفیتیِ مشترک:</strong> در هر آزمونِ کارخانه‌ای و راه‌اندازی، <strong>قطبیت، نسبت و توالیِ فاز</strong> از نخستین وارسی‌ها هستند، چون خطایشان، چنان‌که <a href="#exm-ch07-record" class="quarto-xref">مثال&nbsp;<span>7.49</span></a> نشان داد، بی‌صدا عددهای درست‌نما ولی غلط می‌سازد.</p>
</section>
<section id="sec-ch07-std" class="level2" data-number="7.10">
<h2 data-number="7.10" class="anchored" data-anchor-id="sec-ch07-std"><span class="header-section-number">7.10</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بندی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>ولتاژهای استاندارد:</strong> <span class="ltr" dir="ltr">IEC 60038:2009</span> با اصلاحیهٔ <span class="ltr" dir="ltr">1:2021</span> (ولتاژهای اسمیِ ترجیحی). ولتاژهای <span class="ltr" dir="ltr">33</span> و <span class="ltr" dir="ltr">132 kV</span>ِ نیروگاهِ P دانه‌های آموزشی‌اند و ولتاژِ واقعی را شبکهٔ میزبان تعیین می‌کند.</li>
<li><strong>روش‌های اندازه‌گیریِ کیفیتِ توان:</strong> <span class="ltr" dir="ltr">IEC 61000-4-30:2025</span>، ویرایشِ چهارم (روش‌ها و کلاس‌های اندازه‌گیری)؛ <span class="ltr" dir="ltr">IEC 61000-4-7:2002+AMD1:2008</span> (راهنمای اندازه‌گیریِ هارمونیک و میان‌هارمونیک و دستگاه‌ها).</li>
<li><strong>کنترلِ هارمونیک:</strong> <span class="ltr" dir="ltr">IEEE 519-2022</span> (اهدافِ اعوجاج در نقطهٔ اتصالِ مشترک). کاربردش به حوزهٔ قضایی و بهره‌بردارِ شبکه بستگی دارد.</li>
<li><strong>ترانسفورماتورهای جریان:</strong> <span class="ltr" dir="ltr">IEC 61869-2:2012</span> (الزام‌های افزودهٔ ترانسفورماتورهای جریان برای اندازه‌گیری و حفاظت).</li>
<li><strong>شمارنده‌های انرژی:</strong> <span class="ltr" dir="ltr">IEC 62053-22:2020</span> (شمارنده‌های ایستای انرژیِ اکتیو، کلاس‌های <span class="ltr" dir="ltr">0.1 S</span>، <span class="ltr" dir="ltr">0.2 S</span> و <span class="ltr" dir="ltr">0.5 S</span>؛ فصلِ ۲). قاعده‌های شمارندهٔ نصب‌شده (آزمون، پلمب، مالکیت) ملی و قراردادی‌اند.</li>
<li><strong>مرز:</strong> حدهای پذیرشِ کیفیتِ توان، بازهٔ لازمِ توانِ راکتیو، ماندن در مدار هنگامِ افتِ ولتاژ و قاعده‌های شمارش را <strong>ضابطهٔ شبکه و قراردادِ اتصال</strong> تعیین می‌کنند، نه این استانداردها به‌تنهایی (فصل‌های ۱۷، ۲۷ و ۵۵ تا ۵۷).</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch07-deliverable" class="level2" data-number="7.11">
<h2 data-number="7.11" class="anchored" data-anchor-id="sec-ch07-deliverable"><span class="header-section-number">7.11</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P (که فصلِ ۵۹ گرد می‌آورد) می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-ELE-CAL-0002</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> فهرستِ بارِ تغذیهٔ کمکی و حلِ سه‌فازِ آن در <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span>، با نول، نامتعادلی، هارمونیکِ روشنایی و ردهٔ مفهومیِ ترانسفورماتورِ کمکی (<a href="#tbl-ch07-loads" class="quarto-xref">جدول&nbsp;<span>7.8</span></a>، <a href="#exm-ch07-schedule" class="quarto-xref">مثال&nbsp;<span>7.47</span></a> و <a href="#exm-ch07-supply" class="quarto-xref">مثال&nbsp;<span>7.48</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-LST-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> فهرستِ نقطه‌های اندازه‌گیری با هدف و کمیت‌های هر کدام (<a href="#tbl-ch07-mpoints" class="quarto-xref">جدول&nbsp;<span>7.9</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-CAL-0003</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> غربالِ اولیهٔ نقطهٔ اتصال: جریان‌ها، ترازِ توانِ راکتیو، تغییرِ ولتاژ، جمعِ هارمونیک‌ها و تشدید (<a href="#exm-ch07-int-1" class="quarto-xref">مثال&nbsp;<span>7.51</span></a> تا <a href="#exm-ch07-int-3" class="quarto-xref">مثال&nbsp;<span>7.53</span></a>)، با برچسبِ «غربال، نه طراحی».</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-REP-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> تفسیرِ رکوردِ ساختگیِ تابلوی کمکی در <span class="ltr" dir="ltr">23</span> ژوئن، با یک <strong>عدمِ انطباق</strong> (قطبیتِ ترانسفورماتورِ جریانِ فازِ <span class="ltr" dir="ltr">b</span>) و یک رخداد (افتِ ولتاژِ ساعتِ <span class="math inline">\(14{:}20\)</span>) (<a href="#exm-ch07-record" class="quarto-xref">مثال&nbsp;<span>7.49</span></a>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>ac</code> با آزمون‌ها، و برنامه‌های <code>companion/ch07</code> با خروجی‌های مرجع.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-100</span> توانِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">500 MVA</span> در <span class="ltr" dir="ltr">33 kV</span>؛ <span class="ltr" dir="ltr">A-101</span> اینورترِ <span class="ltr" dir="ltr">5.5 MVA</span> برای هر <span class="ltr" dir="ltr">5 MW</span>؛ <span class="ltr" dir="ltr">A-102</span> ترانسفورماتورِ صادرات <span class="ltr" dir="ltr">12 %</span> روی <span class="ltr" dir="ltr">120 MVA</span> با جریانِ مغناطیس‌کنندهٔ <span class="ltr" dir="ltr">0.3 %</span> و ترانسفورماتورهای واحدِ <span class="ltr" dir="ltr">5.5 MVA</span> با <span class="ltr" dir="ltr">6 %</span>؛ <span class="ltr" dir="ltr">A-103</span> فهرستِ بارِ کمکی، ترانسفورماتورِ کمکی و بارهای تک‌فازِ نمونه؛ <span class="ltr" dir="ltr">A-104</span> نسبت‌های <span class="ltr" dir="ltr">400/5 A</span> و <span class="ltr" dir="ltr">33 000/110 V</span>؛ <span class="ltr" dir="ltr">A-105</span> طیفِ جریانِ <span class="ltr" dir="ltr">LED</span>؛ <span class="ltr" dir="ltr">A-106</span> رکوردِ ساختگیِ یک‌روزه (بذرِ <span class="ltr" dir="ltr">7</span>)؛ <span class="ltr" dir="ltr">A-107</span> مبدّلِ توربین <span class="ltr" dir="ltr">5.26 MVA</span> (ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> در توانِ نامی) و صافیِ <span class="ltr" dir="ltr">0.2 Mvar</span> برای هر واحد؛ <span class="ltr" dir="ltr">A-108</span> هدفِ آموزشیِ ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> در نقطهٔ اتصال؛ <span class="ltr" dir="ltr">A-109</span> شبکهٔ <span class="ltr" dir="ltr">1000 MVA</span> با <span class="math inline">\(X/R = 10\)</span>؛ <span class="ltr" dir="ltr">A-110</span> داده‌های آموزشیِ کابل‌های مسیِ ولتاژپایین (<span class="ltr" dir="ltr">240</span> و <span class="ltr" dir="ltr">2.5 mm²</span>). همه <strong>فرضی یا ساختگی</strong>؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-024</span> توانِ اتصالِ کوتاه، <span class="math inline">\(X/R\)</span> و امپدانسِ وابسته به بسامدِ واقعیِ شبکه در نقطهٔ اتصال، و اعوجاجِ زمینه (فصل‌های ۱۷ و ۲۸)؛ <span class="ltr" dir="ltr">U-025</span> الزام‌های واقعیِ توانِ راکتیو، کیفیتِ توان و شمارش در نقطهٔ اتصال (فصل‌های ۱۷، ۲۷ و ۵۵ تا ۵۷)؛ <span class="ltr" dir="ltr">U-026</span> فهرستِ بارِ واقعی و طیفِ هارمونیکیِ بارهای کمکی و نمودارهای قابلیتِ واقعیِ اینورتر و توربین از سازندگان (فصل‌های ۹، ۱۱، ۲۳ و ۳۹).</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-010</span>:</strong> «در پروندهٔ نیروگاهِ P، توان‌ها در نقطهٔ اتصال با <strong>قراردادِ مولد</strong> گزارش می‌شوند (صدورِ توانِ اکتیو مثبت؛ دادنِ توانِ راکتیو به شبکه مثبت) و توان‌های بارهای داخلی با <strong>قراردادِ بار</strong>؛ هر جدول و نمودار قراردادِ خود را می‌نویسد. ضریبِ توان همیشه با جهت (پس‌فاز یا پیش‌فاز) و نامتعادلی و اعوجاج همیشه با تعریف گزارش می‌شوند.»</li>
</ol>
</section>
<section id="sec-ch07-summary" class="level2" data-number="7.12">
<h2 data-number="7.12" class="anchored" data-anchor-id="sec-ch07-summary"><span class="header-section-number">7.12</span> جمع‌بندی</h2>
<ul>
<li><strong>چرا جریانِ متناوب:</strong> ترانسفورماتور، ژنراتورِ گردان، قطعِ آسان‌ترِ جریان و موتورِ القایی؛ <span class="ltr" dir="ltr">100 MW</span> در <span class="ltr" dir="ltr">400 V</span> صد و چهل و چهار هزار آمپر است و در <span class="ltr" dir="ltr">132 kV</span> چهارصد و سی و هفت آمپر.</li>
<li><strong>سینوس:</strong> دامنه، بسامد، دوره، بسامدِ زاویه‌ای و فاز؛ اختلافِ فاز فقط میانِ دو سینوسِ هم‌بسامد؛ هر درجه در <span class="ltr" dir="ltr">50 Hz</span> حدودِ ۵۶ میکروثانیه.</li>
<li><strong>مقدارِ مؤثر:</strong> تعریفِ گرمایی، جذرِ میانگینِ مجذور؛ برای سینوس <span class="math inline">\(V_\text{m}/\sqrt2\)</span>؛ برای هارمونیک‌ها جذرِ مجموعِ مجذورها؛ گرما با مقدارِ مؤثر و عایق با قله.</li>
<li><strong>عددِ مختلط و فازور:</strong> جمع در دکارتی و ضرب در قطبی؛ زاویه با <span class="ltr" dir="ltr">atan2</span>؛ فازور بردارِ گردان در لحظهٔ صفر؛ مشتق ضرب در <span class="math inline">\(j\omega\)</span>؛ فقط حالتِ پایدار، یک بسامد، مدارِ خطی.</li>
<li><strong>سلف و خازن:</strong> <span class="math inline">\(X_L = \omega L\)</span> با جریانِ پس‌فاز، <span class="math inline">\(X_C = 1/(\omega C)\)</span> با جریانِ پیش‌فاز؛ میانگینِ توانِ صفر اما جریانِ واقعی؛ کابلِ <span class="ltr" dir="ltr">33 kV</span>ِ نیروگاهِ P در بی‌باری <span class="ltr" dir="ltr">1.79 Mvar</span> می‌سازد.</li>
<li><strong>امپدانس:</strong> قانونِ اهم و کیرشهف با عددهای مختلط؛ افتِ ولتاژِ <span class="math inline">\((RP + XQ)/V^2\)</span>؛ در فیدرِ تولید، «افت» یعنی ولتاژِ بالاتر در محلِ واحدها.</li>
<li><strong>تشدید:</strong> سری با امپدانسِ کمینه و ولتاژِ عنصرهای <span class="math inline">\(Q_\text{f}\)</span> برابر؛ موازی با شبکه در مرتبهٔ <span class="math inline">\(\sqrt{S_\text{sc}/Q_\text{c}}\)</span>؛ بانکِ خازنیِ بی‌مطالعه می‌تواند تشدید را روی هارمونیکِ پنجم بیاورد.</li>
<li><strong>ترانسفورماتور و تحلیلِ گره:</strong> ولتاژ با <span class="math inline">\(n\)</span> و امپدانس با <span class="math inline">\(n^2\)</span> منتقل می‌شود؛ ترانسفورماتورِ برق‌دار همیشه توانِ راکتیو می‌گیرد؛ ماتریسِ ادمیتانس و تکرار برای تزریقِ توانِ ثابت؛ انتهای فیدرِ تولید <span class="ltr" dir="ltr">1.7 %</span> بالاتر از شینه؛ «ضریبِ توانِ یک» همیشه با محلش.</li>
<li><strong>سه‌فاز:</strong> توانِ کلِ ثابت، یک‌چهارمِ مس، میدانِ گردان؛ توالیِ فاز با عملگرِ <span class="math inline">\(a\)</span>؛ <span class="math inline">\(V_\text{LL} = \sqrt3 V_\text{ph}\)</span> و <span class="math inline">\(I_\text{line} = \sqrt3 I_\text{ph}\)</span> در مثلث؛ گروهِ برداری؛ مدارِ معادلِ تک‌فاز و <span class="math inline">\(I = P/(\sqrt3 V_\text{LL}\,\text{pf})\)</span>؛ پریونیت و سازگاریِ فرض‌ها.</li>
<li><strong>نامتعادلی و نول:</strong> حلِ هر فاز با نولِ سالم و قضیهٔ میلمن بی‌نول؛ قطعیِ نول <span class="ltr" dir="ltr">31 %</span> اضافه‌ولتاژ روی فازِ کم‌بار ساخت؛ مؤلفه‌های مثبت، منفی و صفر و معنای هر کدام؛ ضریبِ نامتعادلی از سه ولتاژِ خط؛ تعریف را بنویسید.</li>
<li><strong>اندازه‌گیری:</strong> قضیهٔ بلوندل، سه‌واتمتری و دوواتمتری؛ نسبت و قطبیتِ ترانسفورماتورهای جریان و ولتاژ؛ یک ترانسفورماتورِ وارونه یک‌سوم می‌خواند؛ ثانویهٔ ترانسفورماتورِ جریان هرگز باز نماند.</li>
<li><strong>اتصالِ کوتاهِ سه‌فاز:</strong> <span class="math inline">\(I_\text{k} = I_\text{base}/|z|\)</span>؛ <span class="ltr" dir="ltr">8.75 kA</span> در شینهٔ <span class="ltr" dir="ltr">33 kV</span>؛ مؤلفهٔ مستقیمِ میرا قلهٔ نخست را تا <span class="math inline">\(1.82\)</span> برابرِ قلهٔ متقارن می‌برد، بیشتر با <span class="math inline">\(X/R\)</span> بزرگ‌تر.</li>
<li><strong>توان:</strong> توانِ لحظه‌ای با بخشِ یک‌طرفه و بخشِ رفت‌وبرگشتی؛ <span class="math inline">\(\mathbf{S} = \mathbf{V}\mathbf{I}^{*}\)</span>؛ <span class="math inline">\(P\)</span> و <span class="math inline">\(Q\)</span> جمع می‌شوند و <span class="math inline">\(S\)</span> نه؛ قراردادِ بار و مولد؛ ضریبِ توان با جهت؛ اصلاح با خازنِ پله‌ای.</li>
<li><strong>رده:</strong> گرما با جریان و عایق با ولتاژ، پس ردهٔ ترانسفورماتور و اینورتر بر پایهٔ توانِ ظاهری است؛ اینورترِ <span class="ltr" dir="ltr">5.5 MVA</span> در <span class="ltr" dir="ltr">5 MW</span> فقط <span class="ltr" dir="ltr">2.29 Mvar</span> دارد و با افتِ ولتاژ کمتر.</li>
<li><strong>هارمونیک:</strong> اعوجاجِ کل نسبت به مؤلفهٔ اصلی؛ ضریبِ توانِ واقعی = جابه‌جایی × اعوجاج؛ ضریبِ <span class="ltr" dir="ltr">K</span>؛ توالیِ هارمونیک‌ها و جمعِ مضرب‌های سه در نول (۱.۷ برابرِ فاز برای <span class="ltr" dir="ltr">LED</span>)؛ ولتاژِ هارمونیکی <span class="math inline">\(I_h h X_\text{sc}\)</span>؛ خازن آهن‌ربای هارمونیک است.</li>
<li><strong>دستگاه‌ها و کیفیتِ توان:</strong> میانگین‌پاسخ برای <span class="ltr" dir="ltr">LED</span> <span class="ltr" dir="ltr">43 %</span> کم می‌خواند؛ نمونه‌برداری و نایکوئیست؛ کلاسِ دقتِ شمارنده و پول؛ پارامترِ پیوسته و رخداد؛ پنج قاعدهٔ تفسیر.</li>
<li><strong>انرژی و تقاضا:</strong> کیلووات‌ساعت و کیلووارساعت، بیشینهٔ تقاضا وابسته به بازه، ضریبِ توانِ دوره‌ای و ضریبِ بار؛ هیچ نسبتی خطایی را که صورت و مخرج را یکسان خراب کند نشان نمی‌دهد.</li>
<li><strong>امضای سیم‌بندی:</strong> ترانسفورماتورِ جریانِ وارونه یک زاویه را <span class="math inline">\(180^\circ\)</span> می‌چرخاند؛ جابه‌جاییِ دو ترانسفورماتورِ جریان یا ولتاژ توانِ کل را تقریباً صفر می‌کند و دومی توالیِ ولتاژ را وارونه نشان می‌دهد.</li>
<li><strong>آزمایشگاه:</strong> فهرستِ بارِ <span class="ltr" dir="ltr">78.2</span> و <span class="ltr" dir="ltr">138.2 kW</span>؛ نولِ <span class="ltr" dir="ltr">32.8 A</span> و با هارمونیک <span class="ltr" dir="ltr">43.3 A</span>؛ ترانسفورماتورِ کمکیِ <span class="ltr" dir="ltr">250 kVA</span>؛ رکوردی که فقط <span class="ltr" dir="ltr">42 %</span> انرژی را نشان داد و یک افتِ ولتاژ؛ هفت محدودیتِ مدل.</li>
<li><strong>نیروگاهِ P:</strong> ۲۵ مگاوات در <span class="ltr" dir="ltr">33 kV</span> و ۱۰۰ مگاوات در <span class="ltr" dir="ltr">132 kV</span> هر دو <span class="ltr" dir="ltr">460 A</span>؛ بخش‌های غیرفعال <span class="ltr" dir="ltr">16.1 Mvar</span> مصرف می‌کنند؛ دادنِ توانِ راکتیو سخت‌تر از گرفتن است؛ توانِ راکتیو ولتاژ را جابه‌جا می‌کند؛ جمعِ هارمونیک‌ها به فرضِ فاز وابسته است.</li>
</ul>
<section id="sec-ch07-vocab" class="level3" data-number="7.12.1">
<h3 data-number="7.12.1" class="anchored" data-anchor-id="sec-ch07-vocab"><span class="header-section-number">7.12.1</span> واژگانِ فصلِ ۷</h3>
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>جریانِ متناوب / مستقیم</td>
<td><span class="ltr" dir="ltr">alternating / direct current</span></td>
<td><span class="ltr" dir="ltr">AC / DC</span></td>
</tr>
<tr class="even">
<td>موجِ سینوسی</td>
<td><span class="ltr" dir="ltr">sine wave, sinusoid</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دامنه، مقدارِ قله</td>
<td><span class="ltr" dir="ltr">amplitude, peak value</span></td>
<td></td>
</tr>
<tr class="even">
<td>بسامد، دوره</td>
<td><span class="ltr" dir="ltr">frequency, period</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بسامدِ زاویه‌ای</td>
<td><span class="ltr" dir="ltr">angular frequency</span></td>
<td><span class="math inline">\(\omega\)</span></td>
</tr>
<tr class="even">
<td>زاویهٔ فاز، اختلافِ فاز</td>
<td><span class="ltr" dir="ltr">phase angle, phase difference</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پس‌فاز / پیش‌فاز</td>
<td><span class="ltr" dir="ltr">lagging / leading</span></td>
<td></td>
</tr>
<tr class="even">
<td>مقدارِ مؤثر</td>
<td><span class="ltr" dir="ltr">root mean square (RMS)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ قله / ضریبِ شکل</td>
<td><span class="ltr" dir="ltr">crest factor / form factor</span></td>
<td></td>
</tr>
<tr class="even">
<td>فازور</td>
<td><span class="ltr" dir="ltr">phasor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>عددِ مختلط، مزدوج</td>
<td><span class="ltr" dir="ltr">complex number, conjugate</span></td>
<td></td>
</tr>
<tr class="even">
<td>سلف، ضریبِ خودالقایی</td>
<td><span class="ltr" dir="ltr">inductor, inductance</span></td>
<td>هانری</td>
</tr>
<tr class="odd">
<td>خازن، ظرفیت</td>
<td><span class="ltr" dir="ltr">capacitor, capacitance</span></td>
<td>فاراد</td>
</tr>
<tr class="even">
<td>راکتانس</td>
<td><span class="ltr" dir="ltr">reactance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>امپدانس / ادمیتانس</td>
<td><span class="ltr" dir="ltr">impedance / admittance</span></td>
<td></td>
</tr>
<tr class="even">
<td>رسانایی / سوسپتانس</td>
<td><span class="ltr" dir="ltr">conductance / susceptance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تشدید، بسامدِ تشدید</td>
<td><span class="ltr" dir="ltr">resonance, resonant frequency</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ کیفیت</td>
<td><span class="ltr" dir="ltr">quality factor</span></td>
<td><span class="math inline">\(Q_\text{f}\)</span></td>
</tr>
<tr class="odd">
<td>جریانِ شارژ</td>
<td><span class="ltr" dir="ltr">charging current</span></td>
<td>کابل</td>
</tr>
<tr class="even">
<td>توانِ اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">short-circuit power</span></td>
<td><span class="math inline">\(S_\text{sc}\)</span></td>
</tr>
<tr class="odd">
<td>گذرا، هجوم</td>
<td><span class="ltr" dir="ltr">transient, inrush</span></td>
<td></td>
</tr>
<tr class="even">
<td>سه‌فاز</td>
<td><span class="ltr" dir="ltr">three-phase</span></td>
<td></td>
</tr>
<tr class="odd">
<td>توالیِ فاز</td>
<td><span class="ltr" dir="ltr">phase sequence, phase rotation</span></td>
<td></td>
</tr>
<tr class="even">
<td>ستاره / مثلث</td>
<td><span class="ltr" dir="ltr">wye (star) / delta</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نقطهٔ ستاره، نول</td>
<td><span class="ltr" dir="ltr">star point, neutral</span></td>
<td></td>
</tr>
<tr class="even">
<td>ولتاژِ خط / ولتاژِ فاز</td>
<td><span class="ltr" dir="ltr">line / phase voltage</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گروهِ برداری</td>
<td><span class="ltr" dir="ltr">vector group</span></td>
<td>ترانسفورماتور</td>
</tr>
<tr class="even">
<td>مدارِ معادلِ تک‌فاز</td>
<td><span class="ltr" dir="ltr">per-phase equivalent</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پریونیت، مبنا</td>
<td><span class="ltr" dir="ltr">per unit, base</span></td>
<td></td>
</tr>
<tr class="even">
<td>بارِ نامتعادل</td>
<td><span class="ltr" dir="ltr">unbalanced load</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قضیهٔ میلمن</td>
<td><span class="ltr" dir="ltr">Millman’s theorem</span></td>
<td></td>
</tr>
<tr class="even">
<td>قطعیِ نول</td>
<td><span class="ltr" dir="ltr">broken (open) neutral</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هادیِ حفاظتی</td>
<td><span class="ltr" dir="ltr">protective conductor</span></td>
<td>زمین</td>
</tr>
<tr class="even">
<td>مؤلفه‌های متقارن</td>
<td><span class="ltr" dir="ltr">symmetrical components</span></td>
<td>فورتسکیو</td>
</tr>
<tr class="odd">
<td>توالیِ مثبت / منفی / صفر</td>
<td><span class="ltr" dir="ltr">positive / negative / zero sequence</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ نامتعادلی</td>
<td><span class="ltr" dir="ltr">unbalance factor</span></td>
<td><span class="math inline">\(u_2\)</span></td>
</tr>
<tr class="odd">
<td>واتمتر، روشِ دوواتمتری</td>
<td><span class="ltr" dir="ltr">wattmeter, two-wattmeter method</span></td>
<td>بلوندل</td>
</tr>
<tr class="even">
<td>ترانسفورماتورِ جریان / ولتاژ</td>
<td><span class="ltr" dir="ltr">current / voltage transformer</span></td>
<td><span class="ltr" dir="ltr">CT / VT</span></td>
</tr>
<tr class="odd">
<td>قطبیت، نسبتِ تبدیل</td>
<td><span class="ltr" dir="ltr">polarity, ratio</span></td>
<td></td>
</tr>
<tr class="even">
<td>توانِ لحظه‌ای</td>
<td><span class="ltr" dir="ltr">instantaneous power</span></td>
<td></td>
</tr>
<tr class="odd">
<td>توانِ اکتیو / راکتیو / ظاهری</td>
<td><span class="ltr" dir="ltr">active / reactive / apparent power</span></td>
<td><span class="ltr" dir="ltr">W / var / VA</span></td>
</tr>
<tr class="even">
<td>توانِ مختلط، مثلثِ توان</td>
<td><span class="ltr" dir="ltr">complex power, power triangle</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قراردادِ بار / مولد</td>
<td><span class="ltr" dir="ltr">load / generator convention</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ توان</td>
<td><span class="ltr" dir="ltr">power factor</span></td>
<td>با جهت</td>
</tr>
<tr class="odd">
<td>ضریبِ توانِ جابه‌جایی</td>
<td><span class="ltr" dir="ltr">displacement power factor</span></td>
<td><span class="math inline">\(\cos\varphi_1\)</span></td>
</tr>
<tr class="even">
<td>اصلاحِ ضریبِ توان</td>
<td><span class="ltr" dir="ltr">power-factor correction</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نمودارِ قابلیت</td>
<td><span class="ltr" dir="ltr">capability chart</span></td>
<td><span class="math inline">\(P\)</span>–<span class="math inline">\(Q\)</span></td>
</tr>
<tr class="even">
<td>بارِ غیرخطی</td>
<td><span class="ltr" dir="ltr">non-linear load</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مؤلفهٔ اصلی، هارمونیک</td>
<td><span class="ltr" dir="ltr">fundamental, harmonic</span></td>
<td></td>
</tr>
<tr class="even">
<td>اعوجاجِ هارمونیکیِ کل</td>
<td><span class="ltr" dir="ltr">total harmonic distortion</span></td>
<td><span class="ltr" dir="ltr">THD</span></td>
</tr>
<tr class="odd">
<td>ضریبِ اعوجاج</td>
<td><span class="ltr" dir="ltr">distortion factor</span></td>
<td><span class="math inline">\(I_1/I\)</span></td>
</tr>
<tr class="even">
<td>ضریبِ <span class="ltr" dir="ltr">K</span></td>
<td><span class="ltr" dir="ltr">K-factor</span></td>
<td>ترانسفورماتور</td>
</tr>
<tr class="odd">
<td>هارمونیک‌های مضربِ سه</td>
<td><span class="ltr" dir="ltr">triplen harmonics</span></td>
<td></td>
</tr>
<tr class="even">
<td>اعوجاجِ زمینه</td>
<td><span class="ltr" dir="ltr">background distortion</span></td>
<td></td>
</tr>
<tr class="odd">
<td>صافیِ تنظیم‌شده، خازنِ میرا</td>
<td><span class="ltr" dir="ltr">tuned filter, detuned capacitor</span></td>
<td></td>
</tr>
<tr class="even">
<td>مؤثرِ واقعی / میانگین‌پاسخ</td>
<td><span class="ltr" dir="ltr">true RMS / average-responding</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تحلیل‌گرِ کیفیتِ توان</td>
<td><span class="ltr" dir="ltr">power-quality analyser</span></td>
<td></td>
</tr>
<tr class="even">
<td>کلاسِ دقت</td>
<td><span class="ltr" dir="ltr">accuracy class</span></td>
<td>شمارنده</td>
</tr>
<tr class="odd">
<td>افتِ کوتاه‌مدتِ ولتاژ / فراز / قطعی</td>
<td><span class="ltr" dir="ltr">voltage dip (sag) / swell / interruption</span></td>
<td></td>
</tr>
<tr class="even">
<td>سوسو</td>
<td><span class="ltr" dir="ltr">flicker</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فهرستِ بار، همزمانی</td>
<td><span class="ltr" dir="ltr">load schedule, diversity</span></td>
<td></td>
</tr>
<tr class="even">
<td>تغذیهٔ کمکی</td>
<td><span class="ltr" dir="ltr">auxiliary supply</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نسبتِ اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">short-circuit ratio</span></td>
<td><span class="ltr" dir="ltr">SCR</span></td>
</tr>
<tr class="even">
<td>قانونِ جمعِ هارمونیک</td>
<td><span class="ltr" dir="ltr">harmonic summation law</span></td>
<td><span class="math inline">\(\alpha\)</span></td>
</tr>
<tr class="odd">
<td>القای متقابل، نسبتِ تبدیل</td>
<td><span class="ltr" dir="ltr">mutual induction, turns ratio</span></td>
<td>ترانسفورماتور</td>
</tr>
<tr class="even">
<td>انتقالِ امپدانس</td>
<td><span class="ltr" dir="ltr">impedance referral</span></td>
<td><span class="math inline">\(n^2\)</span></td>
</tr>
<tr class="odd">
<td>راکتانسِ نشتی، شاخهٔ مغناطیس‌کننده</td>
<td><span class="ltr" dir="ltr">leakage reactance, magnetising branch</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماتریسِ ادمیتانسِ گره</td>
<td><span class="ltr" dir="ltr">bus admittance matrix</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پخشِ بار</td>
<td><span class="ltr" dir="ltr">load flow, power flow</span></td>
<td></td>
</tr>
<tr class="even">
<td>جریانِ اتصالِ کوتاهِ متقارن</td>
<td><span class="ltr" dir="ltr">symmetrical short-circuit current</span></td>
<td><span class="math inline">\(I_\text{k}\)</span></td>
</tr>
<tr class="odd">
<td>مؤلفهٔ مستقیمِ میرا، قلهٔ نخست</td>
<td><span class="ltr" dir="ltr">decaying DC component, first peak</span></td>
<td></td>
</tr>
<tr class="even">
<td>کیلووارساعت</td>
<td><span class="ltr" dir="ltr">kilovar-hour</span></td>
<td><span class="ltr" dir="ltr">kvarh</span></td>
</tr>
<tr class="odd">
<td>تقاضا، بیشینهٔ تقاضا</td>
<td><span class="ltr" dir="ltr">demand, maximum demand</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ بار</td>
<td><span class="ltr" dir="ltr">load factor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نمودارِ فازوریِ دستگاه</td>
<td><span class="ltr" dir="ltr">phasor display</span></td>
<td>وارسیِ سیم‌بندی</td>
</tr>
</tbody>
</table>
<p><strong>منابعِ پیشنهادی.</strong> برای مدار و فازور، هر کتابِ درسیِ پایهٔ «مدارهای الکتریکی» با بخش‌های حالتِ پایدارِ سینوسی و توان؛ برای سه‌فاز، مؤلفه‌های متقارن و پریونیت، کتاب‌های درسیِ «تحلیلِ سامانه‌های قدرت»؛ برای کیفیتِ توان، استانداردهای جعبهٔ این فصل (<a href="#sec-ch07-std" class="quarto-xref"><span>بخش 7.10</span></a>) و کتاب‌های مرجعِ «کیفیتِ توانِ الکتریکی». فصل‌های ۸، ۹، ۲۴ تا ۲۸ و ۳۴ این مبانی را به ماشین، مبدّل، تجهیزات، مطالعه‌های شبکه و اندازه‌گیری می‌برند.</p>
</section>
</section>
<section id="sec-ch07-assess" class="level2" data-number="7.13">
<h2 data-number="7.13" class="anchored" data-anchor-id="sec-ch07-assess"><span class="header-section-number">7.13</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند جریانِ سه‌فاز را برای بار و ضریبِ توانِ معلوم حساب کند، توضیح دهد چرا توانِ ظاهری ردهٔ تجهیز را تعیین می‌کند، یک مدارِ متناوب و یک بارِ نامتعادل را حل کند، و یک رکوردِ اندازه‌گیری را با وارسیِ زنجیره و تفکیکِ رخداد از روند تفسیر کند. پاسخ‌ها و معیارها در <a href="#sec-ch07-solutions" class="quarto-xref"><span>بخش 7.14</span></a> آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.</p>
<section id="پله-۱-مبانی" class="level3" data-number="7.13.1">
<h3 data-number="7.13.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">7.13.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch07-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.1</strong></span> ولتاژِ فازِ شبکهٔ <span class="ltr" dir="ltr">400 V</span>، قلهٔ ولتاژِ <span class="ltr" dir="ltr">230 V</span>ِ مؤثر و قلهٔ ولتاژِ فازِ شبکهٔ <span class="ltr" dir="ltr">33 kV</span> را بیابید.</p>
</div>
<div id="exr-ch07-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.2</strong></span> دوره و بسامدِ زاویه‌ایِ شبکه‌های <span class="ltr" dir="ltr">50 Hz</span> و <span class="ltr" dir="ltr">60 Hz</span> را بنویسید.</p>
</div>
<div id="exr-ch07-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.3</strong></span> برای <span class="math inline">\(v = 311\sin(314.16\,t + 30^\circ)\)</span> ولت، مقدارِ مؤثر، بسامد، فازور و مقدارِ <span class="math inline">\(v\)</span> در <span class="math inline">\(t = 4\ \text{ms}\)</span> را بیابید.</p>
</div>
<div id="exr-ch07-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.4</strong></span> جریانِ یک بار <span class="ltr" dir="ltr">2.5 ms</span> پس از ولتاژ به قله می‌رسد (<span class="ltr" dir="ltr">50 Hz</span>). اختلافِ فاز چند درجه است و جریان پس‌فاز است یا پیش‌فاز؟</p>
</div>
<div id="exr-ch07-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.5</strong></span> جریانی نیمی از دوره <span class="ltr" dir="ltr">20 A</span>ِ ثابت و نیمی صفر است. مقدارِ مؤثر و میانگینش را بیابید.</p>
</div>
<div id="exr-ch07-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.6</strong></span> جریانی از <span class="ltr" dir="ltr">10 A</span>ِ مستقیم و یک سینوسِ <span class="ltr" dir="ltr">10 A</span>ِ مؤثر ساخته شده است. مقدارِ مؤثرِ کل چیست؟</p>
</div>
<div id="exr-ch07-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.7</strong></span> <span class="math inline">\(5\angle{-36.87^\circ}\)</span> را دکارتی و <span class="math inline">\(-4 + j3\)</span> را قطبی بنویسید.</p>
</div>
<div id="exr-ch07-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.8</strong></span> <span class="math inline">\((2\angle 30^\circ)(3\angle 60^\circ)\)</span>، <span class="math inline">\((6\angle 90^\circ)/(2\angle 30^\circ)\)</span> و <span class="math inline">\((3 + j4) + (1 - j2)\)</span> را بیابید.</p>
</div>
<div id="exr-ch07-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.9</strong></span> راکتانسِ سلفِ <span class="ltr" dir="ltr">50 mH</span> را در <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">60 Hz</span> بیابید.</p>
</div>
<div id="exr-ch07-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.10</strong></span> راکتانسِ خازنِ <span class="ltr" dir="ltr">10 μF</span> را در <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">250 Hz</span> بیابید.</p>
</div>
<div id="exr-ch07-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.11</strong></span> امپدانسِ سریِ <span class="math inline">\(R = 3\ \Omega\)</span> و <span class="math inline">\(X_L = 4\ \Omega\)</span> را قطبی بنویسید و ادمیتانسش را بیابید.</p>
</div>
<div id="exr-ch07-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.12</strong></span> بسامدِ تشدیدِ <span class="math inline">\(L = 10\ \text{mH}\)</span> و <span class="math inline">\(C = 1\ \mu\text{F}\)</span> چیست؟ اگر <span class="math inline">\(C\)</span> چهار برابر شود چه؟</p>
</div>
<div id="exr-ch07-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.13</strong></span> جریانِ خطِ یک بارِ مثلثِ متعادل با جریانِ شاخهٔ <span class="ltr" dir="ltr">10 A</span> چیست؟</p>
</div>
<div id="exr-ch07-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.14</strong></span> سه امپدانسِ <span class="math inline">\(6 + j9\ \Omega\)</span> در مثلث معادلِ کدام ستاره‌اند؟</p>
</div>
<div id="exr-ch07-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.15</strong></span> موتورِ سه‌فازِ <span class="ltr" dir="ltr">15 kW</span> (توانِ محور) با ضریبِ توانِ <span class="ltr" dir="ltr">0.85</span> و بازدهِ <span class="ltr" dir="ltr">0.92</span> در <span class="ltr" dir="ltr">400 V</span> چه جریانی می‌کشد؟</p>
</div>
<div id="exr-ch07-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.16</strong></span> جریانِ نامیِ سمتِ <span class="ltr" dir="ltr">400 V</span>ِ یک ترانسفورماتورِ <span class="ltr" dir="ltr">250 kVA</span> چیست؟</p>
</div>
<div id="exr-ch07-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.17</strong></span> <span class="math inline">\(a^2 + a\)</span> و <span class="math inline">\(a^4\)</span> را حساب کنید.</p>
</div>
<div id="exr-ch07-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.18</strong></span> باری <span class="ltr" dir="ltr">40 kW</span> و <span class="ltr" dir="ltr">30 kvar</span> (قراردادِ بار) می‌گیرد. توانِ ظاهری و ضریبِ توان را با جهتش بیابید.</p>
</div>
<div id="exr-ch07-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.19</strong></span> خازنی با <span class="math inline">\(X_C = 20\ \Omega\)</span> به <span class="ltr" dir="ltr">230 V</span> وصل است. جریان و توانِ راکتیو را در قراردادِ بار بیابید.</p>
</div>
<div id="exr-ch07-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.20</strong></span> جریانی با <span class="math inline">\(I_1 = 100\ \text{A}\)</span>، <span class="math inline">\(I_5 = 20\ \text{A}\)</span> و <span class="math inline">\(I_7 = 14\ \text{A}\)</span>: اعوجاجِ کل، مقدارِ مؤثر و ضریبِ توانِ واقعی با <span class="math inline">\(\cos\varphi_1 = 0.95\)</span>؟</p>
</div>
<div id="exr-ch07-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.21</strong></span> هارمونیک‌های یازدهم و نوزدهم در سامانهٔ متعادل چه توالی‌ای دارند؟</p>
</div>
<div id="exr-ch07-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.22</strong></span> ترانسفورماتورِ جریانِ <span class="ltr" dir="ltr">600/5</span> جریانِ ثانویهٔ <span class="ltr" dir="ltr">3.2 A</span> دارد. جریانِ اولیه چیست؟</p>
</div>
<div id="exr-ch07-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.23</strong></span> جریانِ مبنا در <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">10 MVA</span> چیست؟ امپدانسِ <span class="ltr" dir="ltr">6 %</span> روی <span class="ltr" dir="ltr">5.5 MVA</span> روی مبنای <span class="ltr" dir="ltr">100 MVA</span> چند پریونیت است؟</p>
</div>
<div id="exr-ch07-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.24</strong></span> افتِ ولتاژی با ولتاژِ باقیماندهٔ <span class="ltr" dir="ltr">40 %</span> و مدتِ ده دوره (<span class="ltr" dir="ltr">50 Hz</span>): عمق و مدت به ثانیه؟</p>
</div>
<div id="exr-ch07-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.25</strong></span> ترانسفورماتورِ ایدئالِ <span class="ltr" dir="ltr">20/0.4 kV</span> در سمتِ ولتاژپایین به امپدانسِ <span class="ltr" dir="ltr">0.5 Ω</span> بسته شده است. این امپدانس از سمتِ <span class="ltr" dir="ltr">20 kV</span> چند اهم دیده می‌شود؟</p>
</div>
<div id="exr-ch07-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.26</strong></span> جریانِ سمتِ <span class="ltr" dir="ltr">0.69 kV</span>ِ یک ترانسفورماتورِ ایدئالِ <span class="ltr" dir="ltr">33/0.69 kV</span> <span class="ltr" dir="ltr">4000 A</span> است. جریانِ سمتِ <span class="ltr" dir="ltr">33 kV</span>؟</p>
</div>
<div id="exr-ch07-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.27</strong></span> توانِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">250 MVA</span> در شینهٔ <span class="ltr" dir="ltr">33 kV</span> چه جریانِ مؤثرِ متقارنی می‌دهد؟</p>
</div>
<div id="exr-ch07-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.28</strong></span> در یک ماه <span class="ltr" dir="ltr">1200 kWh</span> و <span class="ltr" dir="ltr">900 kvarh</span> ثبت شده است. ضریبِ توانِ دوره‌ای چیست؟</p>
</div>
<div id="exr-ch07-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.29</strong></span> افتِ ولتاژِ یک مدارِ تک‌فازِ <span class="ltr" dir="ltr">10 A</span> با <span class="ltr" dir="ltr">30 m</span> سیمِ <span class="ltr" dir="ltr">1.5 mm²</span> (<span class="ltr" dir="ltr">12.1 Ω/km</span>، بارِ مقاومتی) را بیابید.</p>
</div>
<div id="exr-ch07-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.30</strong></span> تزریقِ <span class="ltr" dir="ltr">6 Mvar</span> در شینه‌ای با توانِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">300 MVA</span> ولتاژ را تقریباً چند درصد تغییر می‌دهد؟</p>
</div>
<div id="exr-ch07-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.31</strong></span> مبدّلِ یک توربینِ <span class="ltr" dir="ltr">5.0 MW</span> باید در توانِ نامی ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> بدهد. کمینهٔ توانِ ظاهریِ آن چیست؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="7.13.2">
<h3 data-number="7.13.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">7.13.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch07-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.32</strong></span> جریان‌های <span class="math inline">\(10\angle 0^\circ\)</span> و <span class="math inline">\(10\angle{-120^\circ}\)</span> آمپر در یک گره به هم می‌رسند. جمعشان را بیابید و با جمعِ حسابی مقایسه کنید.</p>
</div>
<div id="exr-ch07-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.33</strong></span> ولتاژِ <span class="math inline">\(325\sin\omega t\)</span> به امپدانسِ <span class="math inline">\(10\angle 36.87^\circ\ \Omega\)</span> وصل است. فازورِ جریان، قلهٔ جریان، <span class="math inline">\(P\)</span> و <span class="math inline">\(Q\)</span> را بیابید.</p>
</div>
<div id="exr-ch07-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.34</strong></span> امپدانسِ موازیِ <span class="math inline">\(10\ \Omega\)</span> و <span class="math inline">\(j10\ \Omega\)</span> را بیابید.</p>
</div>
<div id="exr-ch07-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.35</strong></span> منبعِ <span class="ltr" dir="ltr">230 V</span> با امپدانسِ داخلیِ <span class="math inline">\(0.1 + j0.3\ \Omega\)</span> یک بارِ مقاومتیِ <span class="math inline">\(5\ \Omega\)</span> را تغذیه می‌کند. ولتاژِ بار، افت و جریان؟</p>
</div>
<div id="exr-ch07-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.36</strong></span> مدارِ سریِ <span class="math inline">\(R = 5\ \Omega\)</span>، <span class="math inline">\(L = 50\ \text{mH}\)</span> و <span class="math inline">\(C = 200\ \mu\text{F}\)</span> به <span class="ltr" dir="ltr">230 V</span>، <span class="ltr" dir="ltr">50 Hz</span> وصل است. بسامدِ تشدید، ضریبِ کیفیت، جریان و ولتاژِ خازن را بیابید. خطرِ این مدار چیست؟</p>
</div>
<div id="exr-ch07-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.37</strong></span> مرتبهٔ تشدید با <span class="math inline">\(S_\text{sc} = 1000\ \text{MVA}\)</span> و <span class="math inline">\(Q_\text{c} = 10\ \text{Mvar}\)</span> چیست؟ با <span class="ltr" dir="ltr">2000 MVA</span> چه؟</p>
</div>
<div id="exr-ch07-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.38</strong></span> کابلی <span class="ltr" dir="ltr">20 km</span>ی در <span class="ltr" dir="ltr">132 kV</span> با <span class="math inline">\(C = 0.2\ \mu\text{F/km}\)</span>: جریانِ شارژِ هر فاز و توانِ راکتیوِ تولیدی؟</p>
</div>
<div id="exr-ch07-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.39</strong></span> فیدرِ <span class="ltr" dir="ltr">5 km</span>ی با <span class="math inline">\(0.125 + j0.110\ \Omega/\text{km}\)</span> در <span class="ltr" dir="ltr">33 kV</span> <span class="ltr" dir="ltr">20 MW</span> را با ضریبِ توانِ یک می‌آورد. جریان، افتِ دقیق و تقریبی و تلفات؟</p>
</div>
<div id="exr-ch07-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.40</strong></span> <a href="#exr-ch07-32" class="quarto-xref">تمرین&nbsp;<span>7.39</span></a> را با ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span> پس‌فاز تکرار کنید و تفاوت را توضیح دهید.</p>
</div>
<div id="exr-ch07-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.41</strong></span> سه بارِ مقاومتیِ <span class="math inline">\(10\)</span>، <span class="math inline">\(20\)</span> و <span class="math inline">\(40\ \Omega\)</span> با نولِ سالم به شبکهٔ <span class="ltr" dir="ltr">400/230 V</span> وصل‌اند. جریان‌ها و جریانِ نول؟</p>
</div>
<div id="exr-ch07-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.42</strong></span> <a href="#exr-ch07-34" class="quarto-xref">تمرین&nbsp;<span>7.41</span></a> را با نولِ قطع‌شده حل کنید: ولتاژِ نقطهٔ ستاره و ولتاژِ هر بار.</p>
</div>
<div id="exr-ch07-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.43</strong></span> مؤلفه‌های متقارنِ <span class="math inline">\(\mathbf{I}_\text{a} = 10\angle 0^\circ\)</span>، <span class="math inline">\(\mathbf{I}_\text{b} = \mathbf{I}_\text{c} = 0\)</span> را بیابید و معنای فیزیکی‌شان را بگویید.</p>
</div>
<div id="exr-ch07-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.44</strong></span> ولتاژهای خطِ <span class="ltr" dir="ltr">400</span>، <span class="ltr" dir="ltr">390</span> و <span class="ltr" dir="ltr">410 V</span>: شاخصِ «بیشینهٔ انحراف بر میانگین» و <span class="math inline">\(u_2\)</span> را بیابید.</p>
</div>
<div id="exr-ch07-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.45</strong></span> بارِ متعادلِ <span class="ltr" dir="ltr">400 V</span> با جریانِ <span class="ltr" dir="ltr">20 A</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.5</span> پس‌فاز: خوانشِ دو واتمتر و توانِ کل؟</p>
</div>
<div id="exr-ch07-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.46</strong></span> دو واتمترِ یک بارِ متعادل <span class="ltr" dir="ltr">9</span> و <span class="ltr" dir="ltr">3 kW</span> می‌خوانند. <span class="math inline">\(P\)</span>، <span class="math inline">\(|Q|\)</span> و ضریبِ توان؟</p>
</div>
<div id="exr-ch07-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.47</strong></span> تابلویی سه بار دارد: <span class="ltr" dir="ltr">50 kW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.8</span> پس‌فاز، <span class="ltr" dir="ltr">30 kW</span> با <span class="ltr" dir="ltr">0.6</span> پس‌فاز و یک خازنِ <span class="ltr" dir="ltr">20 kvar</span>. توان‌های کل و ضریبِ توان؟</p>
</div>
<div id="exr-ch07-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.48</strong></span> خازنِ لازم برای بردنِ <span class="ltr" dir="ltr">50 kW</span> از ضریبِ توانِ <span class="ltr" dir="ltr">0.7</span> به <span class="ltr" dir="ltr">0.9</span> پس‌فاز چیست؟</p>
</div>
<div id="exr-ch07-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.49</strong></span> اگر ضریبِ توان از <span class="ltr" dir="ltr">0.8</span> به یک برسد و توانِ اکتیو ثابت بماند، جریان و تلفاتِ هادی چند درصد تغییر می‌کنند؟</p>
</div>
<div id="exr-ch07-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.50</strong></span> با <span class="ltr" dir="ltr">230 V</span>، <span class="ltr" dir="ltr">50 A</span> و <span class="math inline">\(60^\circ\)</span> پس‌فازی، <span class="math inline">\(P\)</span>، <span class="math inline">\(Q\)</span> و بازهٔ توانِ لحظه‌ای را بیابید.</p>
</div>
<div id="exr-ch07-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.51</strong></span> اینورترِ <span class="ltr" dir="ltr">3 MW</span> و <span class="ltr" dir="ltr">3.3 MVA</span>: توانِ راکتیوِ در دسترس در <span class="ltr" dir="ltr">3</span> و <span class="ltr" dir="ltr">1 MW</span>؟</p>
</div>
<div id="exr-ch07-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.52</strong></span> جریانِ هارمونیکِ هفتمِ <span class="ltr" dir="ltr">10 A</span> روی شبکه‌ای با <span class="math inline">\(X_\text{sc} = 2\ \Omega\)</span> (در <span class="ltr" dir="ltr">50 Hz</span>) چه ولتاژِ هارمونیکی می‌سازد؟</p>
</div>
<div id="exr-ch07-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.53</strong></span> ولتاژِ یک شینه <span class="ltr" dir="ltr">3 %</span> هارمونیکِ هفتم دارد. جریانِ هارمونیکی و مقدارِ مؤثرِ کلِ خازنِ متصل (نسبت به نامی)؟</p>
</div>
<div id="exr-ch07-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.54</strong></span> ضریبِ <span class="ltr" dir="ltr">K</span>ِ جریانی با <span class="math inline">\(I_1 = 1\)</span>، <span class="math inline">\(I_3 = 0.3\)</span> و <span class="math inline">\(I_5 = 0.2\)</span> (پریونیت) چیست؟</p>
</div>
<div id="exr-ch07-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.55</strong></span> دستگاهِ میانگین‌پاسخ برای موجِ مربعی با دامنهٔ یک چه می‌خواند؟ خطایش چند درصد است؟</p>
</div>
<div id="exr-ch07-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.56</strong></span> برای سنجیدنِ هارمونیکِ پنجاهم، آهنگِ نمونه‌برداری حداقل چقدر باید باشد؟ ۲۵۶ نمونه در دوره کافی است؟</p>
</div>
<div id="exr-ch07-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.57</strong></span> شمارنده‌ای <span class="ltr" dir="ltr">0.5 %</span> کمتر می‌خواند. روی <span class="ltr" dir="ltr">273.3 GWh</span> صادراتِ سالانه چند مگاوات‌ساعت است؟</p>
</div>
<div id="exr-ch07-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.58</strong></span> جریانِ مغناطیس‌کنندهٔ ترانسفورماتورِ واحدِ <span class="ltr" dir="ltr">5.5 MVA</span> <span class="ltr" dir="ltr">0.5 %</span> جریانِ نامی است (فرضی). جریان در سمتِ <span class="ltr" dir="ltr">33 kV</span>، توانِ راکتیوِ هر ترانسفورماتور و جمعِ ۲۲ ترانسفورماتور را بیابید.</p>
</div>
<div id="exr-ch07-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.59</strong></span> ماتریسِ ادمیتانسِ دو گره را بنویسید که با یک شاخهٔ <span class="math inline">\(\mathbf{Z} = j0.1\ \text{pu}\)</span> به هم وصل‌اند.</p>
</div>
<div id="exr-ch07-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.60</strong></span> با <a href="#eq-ch07-fault" class="quarto-xref">معادلهٔ&nbsp;<span>7.34</span></a>، بدترین قلهٔ نخست را برای <span class="math inline">\(X/R\)</span> برابرِ <span class="ltr" dir="ltr">3</span>، <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">15.7</span> بیابید و روند را توضیح دهید.</p>
</div>
<div id="exr-ch07-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.61</strong></span> مصرفِ یک ماهِ سی‌روزه <span class="ltr" dir="ltr">60 MWh</span> با بیشینهٔ تقاضای <span class="ltr" dir="ltr">150 kW</span> است. ضریبِ بار؟</p>
</div>
<div id="exr-ch07-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.62</strong></span> زاویهٔ جریانِ فازِ <span class="ltr" dir="ltr">a</span> نسبت به ولتاژش <span class="math inline">\(+148^\circ\)</span> و دو فازِ دیگر <span class="math inline">\(-32^\circ\)</span> است (بارِ متعادل). خطا چیست و شمارنده چه کسری از توان را می‌خواند؟</p>
</div>
<div id="exr-ch07-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.63</strong></span> فیدرِ سه‌فازِ <span class="ltr" dir="ltr">400 V</span> با <span class="ltr" dir="ltr">100 A</span> در هر فاز و ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span>، <span class="ltr" dir="ltr">50 m</span> کابل با <span class="ltr" dir="ltr">0.193</span> و <span class="ltr" dir="ltr">0.080 Ω/km</span>: افتِ ولتاژِ فاز و خط؟</p>
</div>
<div id="exr-ch07-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.64</strong></span> برگهٔ دادهٔ یک ترانسفورماتور: <span class="ltr" dir="ltr">2500 kVA</span>، <span class="ltr" dir="ltr">400 V</span>، جریانِ نامیِ <span class="ltr" dir="ltr">3200 A</span>. سازگار است؟ اگر نه، کدام پرسش را از سازنده می‌پرسید؟</p>
</div>
<div id="exr-ch07-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.65</strong></span> برای بیشینهٔ <span class="ltr" dir="ltr">S0</span>ِ فهرستِ بار (<a href="#exm-ch07-schedule" class="quarto-xref">مثال&nbsp;<span>7.47</span></a>)، توانِ ظاهریِ برداری و حسابی و دو ضریبِ توان را حساب کنید. چرا تقریباً برابرند؟</p>
</div>
<div id="exr-ch07-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.66</strong></span> توانِ اعوجاجیِ جریانِ اینورتر با طیفِ <span class="ltr" dir="ltr">A-040</span> (ولتاژِ سینوسی، <span class="math inline">\(\cos\varphi_1 = 1\)</span>) چیست؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="7.13.3">
<h3 data-number="7.13.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">7.13.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch07-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.67</strong></span> نیروگاهِ P <span class="ltr" dir="ltr">100 MW</span> را با ضریبِ توانِ <span class="ltr" dir="ltr">0.85</span> صادر می‌کند. جریان در <span class="ltr" dir="ltr">132 kV</span>، توانِ ظاهری و بارگذاریِ ترانسفورماتورِ <span class="ltr" dir="ltr">120 MVA</span> چیست؟</p>
</div>
<div id="exr-ch07-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.68</strong></span> اگر فیدرِ <a href="#exm-ch07-feeder" class="quarto-xref">مثال&nbsp;<span>7.13</span></a> به‌جای <span class="ltr" dir="ltr">6</span>، <span class="ltr" dir="ltr">9 km</span> بود، افتِ ولتاژ چه می‌شد؟ با فیدرِ شش‌کیلومتری مقایسه کنید.</p>
</div>
<div id="exr-ch07-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.69</strong></span> جریانِ دو سمتِ ترانسفورماتورِ واحد را برای <span class="ltr" dir="ltr">5 MW</span> با ضریبِ توانِ یک بیابید.</p>
</div>
<div id="exr-ch07-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.70</strong></span> بیشینهٔ تابلوی کمکی در <span class="ltr" dir="ltr">S1</span> <span class="ltr" dir="ltr">138.2 kW</span> و <span class="ltr" dir="ltr">77.1 kvar</span> است. ضریبِ توان و خازنِ لازم برای <span class="ltr" dir="ltr">0.95</span>؟</p>
</div>
<div id="exr-ch07-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.71</strong></span> بارگذاریِ ترانسفورماتورِ <span class="ltr" dir="ltr">250 kVA</span> را در <a href="#exr-ch07-54" class="quarto-xref">تمرین&nbsp;<span>7.70</span></a> پیش و پس از اصلاح بیابید.</p>
</div>
<div id="exr-ch07-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.72</strong></span> اگر روشناییِ <span class="ltr" dir="ltr">LED</span>ِ <span class="ltr" dir="ltr">6 kW</span> به‌طورِ مساوی میانِ سه فاز پخش شود، جریانِ هارمونیکیِ نول (مضرب‌های سه) چه می‌شود؟ با حالتِ تک‌فازِ <a href="#exm-ch07-schedule" class="quarto-xref">مثال&nbsp;<span>7.47</span></a> مقایسه کنید.</p>
</div>
<div id="exr-ch07-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.73</strong></span> در رکوردِ <a href="#exm-ch07-record" class="quarto-xref">مثال&nbsp;<span>7.49</span></a>، اگر به‌جای فازِ <span class="ltr" dir="ltr">b</span> ترانسفورماتورِ فازِ <span class="ltr" dir="ltr">c</span> وارونه بود، رکورد چه انرژی‌ای و چند درصدِ واقعیت را نشان می‌داد؟</p>
</div>
<div id="exr-ch07-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.74</strong></span> نسبتِ ترانسفورماتورِ جریانِ یک تابلو <span class="ltr" dir="ltr">400/5</span> است اما در شمارنده <span class="ltr" dir="ltr">200/5</span> تنظیم شده است. شمارنده <span class="ltr" dir="ltr">1034.4 kWh</span> نشان می‌دهد. انرژیِ واقعی چیست؟ چگونه این خطا را پیدا می‌کنید؟</p>
</div>
<div id="exr-ch07-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.75</strong></span> در <a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a> هدف را ضریبِ توانِ <span class="ltr" dir="ltr">0.90</span> بگذارید. آیا قابلیتِ واحدها کافی است؟</p>
</div>
<div id="exr-ch07-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.76</strong></span> در فهرستِ بار (<a href="#tbl-ch07-loads" class="quarto-xref">جدول&nbsp;<span>7.8</span></a>) سامانهٔ پایش و مخابرات را از فازِ <span class="ltr" dir="ltr">a</span> به فازِ <span class="ltr" dir="ltr">b</span> ببرید. جریان‌ها، نول و نامتعادلی در <span class="ltr" dir="ltr">S0</span> چه می‌شوند؟ چرا جریانِ نول کمتر از انتظار کم شد؟</p>
</div>
<div id="exr-ch07-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.77</strong></span> در <a href="#exm-ch07-int-3" class="quarto-xref">مثال&nbsp;<span>7.53</span></a>، اگر نیروگاه <span class="ltr" dir="ltr">100 MW</span> صادر کند و <span class="ltr" dir="ltr">0.2 pu</span> توانِ راکتیو جذب کند، تغییرِ ولتاژ چیست؟</p>
</div>
<div id="exr-ch07-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.78</strong></span> اگر توانِ اتصالِ کوتاهِ نقطهٔ اتصال <span class="ltr" dir="ltr">500 MVA</span> بود، نسبتِ اتصالِ کوتاه و امپدانسِ پریونیتِ شبکه چه می‌شد؟</p>
</div>
<div id="exr-ch07-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.79</strong></span> بانکِ <span class="ltr" dir="ltr">10 Mvar</span>ی به شینهٔ <span class="ltr" dir="ltr">33 kV</span> افزوده می‌شود. مرتبهٔ تشدید با کابل‌ها و <span class="ltr" dir="ltr">500 MVA</span> چه می‌شود؟ چه خطری دارد؟</p>
</div>
<div id="exr-ch07-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.80</strong></span> ده منبعِ یکسان هر کدام <span class="ltr" dir="ltr">0.2 %</span> ولتاژِ هارمونیکی می‌سازند. جمع را با <span class="math inline">\(\alpha = 1\)</span>، <span class="math inline">\(1.4\)</span> و <span class="math inline">\(2\)</span> بیابید.</p>
</div>
<div id="exr-ch07-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.81</strong></span> اگر کابل‌های جمع‌آوری <span class="ltr" dir="ltr">40 km</span> بودند، توانِ راکتیوِ شبانهٔ خالص به شبکه چه می‌شد؟</p>
</div>
<div id="exr-ch07-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.82</strong></span> در تولیدِ کامل (<span class="ltr" dir="ltr">110 MW</span>) و پیش از محدودسازی، شینهٔ <span class="ltr" dir="ltr">33 kV</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> چه جریانی دارد؟</p>
</div>
<div id="exr-ch07-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.83</strong></span> در یک بازه، شمارندهٔ سه‌فاز برای فازهای <span class="ltr" dir="ltr">a</span>، <span class="ltr" dir="ltr">b</span> و <span class="ltr" dir="ltr">c</span> به ترتیب <span class="ltr" dir="ltr">120</span>، <span class="ltr" dir="ltr">−95</span> و <span class="ltr" dir="ltr">110 kW</span> ثبت کرده است. توانِ واقعی و درصدِ ثبت‌شده؟</p>
</div>
<div id="exr-ch07-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.84</strong></span> کمینهٔ ولتاژِ هر سه فاز <span class="ltr" dir="ltr">150 V</span> به مدتِ <span class="ltr" dir="ltr">0.08 s</span> ثبت شده است. ولتاژِ باقیمانده، عمق و شمارِ دوره‌ها را گزارش کنید.</p>
</div>
<div id="exr-ch07-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.85</strong></span> اگر میانگینِ سالانهٔ بارِ کمکی <span class="ltr" dir="ltr">60 kW</span> باشد، انرژیِ سالانه و سهمِ آن از صادراتِ <span class="ltr" dir="ltr">273.3 GWh</span>؟</p>
</div>
<div id="exr-ch07-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.86</strong></span> هارمونیک‌ها مقدارِ مؤثرِ جریانِ یک کابل را <span class="ltr" dir="ltr">3.1 %</span> بالا برده‌اند. تلفات چند درصد بیشتر می‌شود؟</p>
</div>
<div id="exr-ch07-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.87</strong></span> در ولتاژِ <span class="ltr" dir="ltr">0.95 pu</span>، اینورترِ <span class="ltr" dir="ltr">5.5 MVA</span> در <span class="ltr" dir="ltr">5 MW</span> چه توانِ راکتیوی دارد؟</p>
</div>
<div id="exr-ch07-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.88</strong></span> تلفاتِ مسیِ فیدرِ <a href="#exm-ch07-feeder" class="quarto-xref">مثال&nbsp;<span>7.13</span></a> را با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> و یک مقایسه کنید.</p>
</div>
<div id="exr-ch07-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.89</strong></span> در مدلِ <a href="#exm-ch07-nodal" class="quarto-xref">مثال&nbsp;<span>7.17</span></a>، واحدهای انتهای فیدر <span class="ltr" dir="ltr">10 Mvar</span> جذب می‌کنند. ولتاژِ سه گره و توانِ راکتیوِ شبکه را با کدِ فصل بیابید.</p>
</div>
<div id="exr-ch07-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.90</strong></span> از رکوردِ اصلاح‌شدهٔ <a href="#exm-ch07-record" class="quarto-xref">مثال&nbsp;<span>7.49</span></a>، بیشینهٔ تقاضای سی‌دقیقه‌ای را با پنجرهٔ <strong>لغزان</strong> و با بازه‌های <strong>ثابت</strong> بیابید و تفاوت را توضیح دهید. آیا از داده‌های ده‌دقیقه‌ای می‌توان تقاضای پانزده‌دقیقه‌ای را دقیق ساخت؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="7.13.4">
<h3 data-number="7.13.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">7.13.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch07-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.91</strong></span> برای نقطهٔ اتصالِ نیروگاهِ P یک <strong>مشخصهٔ اندازه‌گیریِ کیفیتِ توان</strong> بنویسید: پارامترها، مدتِ اندازه‌گیری، پیش و پس از اتصال، و آنچه گزارش باید داشته باشد. (بی‌نقلِ حد یا بندِ استاندارد.)</p>
</div>
<div id="exr-ch07-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.92</strong></span> میانِ سه گزینهٔ تغذیهٔ کمکی (<a href="#sec-ch07-d-supply" class="quarto-xref"><span>بخش 7.5.2</span></a>) یک <strong>ماتریسِ تصمیم</strong> با دست‌کم شش معیار بسازید و بگویید کدام اطلاعات برای انتخاب کم است.</p>
</div>
<div id="exr-ch07-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.93</strong></span> برای اصلاحِ ضریبِ توانِ <a href="#exr-ch07-54" class="quarto-xref">تمرین&nbsp;<span>7.70</span></a> یک بانکِ پله‌ایِ <span class="ltr" dir="ltr">10 kvar</span>ی پیشنهاد دهید و تشدید را با ترانسفورماتورِ <span class="ltr" dir="ltr">250 kVA</span> و <span class="ltr" dir="ltr">6 %</span> غربال کنید (شبکهٔ بالادست را بی‌نهایت قوی بگیرید).</p>
</div>
<div id="exr-ch07-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.94</strong></span> یک آزمونِ واحد برای تابعِ <code>line_current_a</code> بنویسید که یک مقدارِ دستی و یک حالتِ مرزی (ضریبِ توانِ صفر) را بسنجد.</p>
</div>
<div id="exr-ch07-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.95</strong></span> جذبِ توانِ راکتیوِ ترانسفورماتورِ صادرات را در <a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a> با دست وارسی کنید (بی‌جریانِ مغناطیس‌کننده).</p>
</div>
<div id="exr-ch07-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.96</strong></span> جریانِ یک اینورترِ <span class="ltr" dir="ltr">5 MW</span> با ضریبِ توانِ یک در <span class="ltr" dir="ltr">33 kV</span> را با دست وارسی کنید (عددِ <a href="#exm-ch07-kcl-phasor" class="quarto-xref">مثال&nbsp;<span>7.7</span></a>).</p>
</div>
<div id="exr-ch07-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.97</strong></span> برای تابلویی که بیشترِ بارش روشناییِ <span class="ltr" dir="ltr">LED</span>ِ متعادل است، سطحِ مقطعِ نول را نسبت به فاز پیشنهاد دهید.</p>
</div>
<div id="exr-ch07-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.98</strong></span> برای ترانسفورماتورِ تغذیهٔ همان تابلو، دربارهٔ ضریبِ <span class="ltr" dir="ltr">K</span> یا کاهشِ بارگذاری چه می‌گویید؟ چه داده‌ای از سازنده لازم است؟</p>
</div>
<div id="exr-ch07-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.99</strong></span> اگر توانِ اتصالِ کوتاهِ شبکه در <span class="ltr" dir="ltr">132 kV</span> <span class="ltr" dir="ltr">800 MVA</span> باشد، آیا فرضِ <span class="ltr" dir="ltr">A-100</span> هنوز سازگار است؟</p>
</div>
<div id="exr-ch07-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.100</strong></span> نسبتِ ترانسفورماتورِ جریانِ یک فیدرِ <span class="ltr" dir="ltr">33 kV</span> را با بیشینهٔ جریانِ <a href="#exm-ch07-int-1" class="quarto-xref">مثال&nbsp;<span>7.51</span></a> پیشنهاد دهید و استدلال کنید.</p>
</div>
<div id="exr-ch07-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.101</strong></span> در یک محاسبه جریانِ <span class="ltr" dir="ltr">25 MW</span> در <span class="ltr" dir="ltr">33 kV</span> با رابطهٔ <span class="math inline">\(P/(V\,\text{pf})\)</span> حساب شده است. خطا را پیدا کنید و اندازه‌اش را بگویید.</p>
</div>
<div id="exr-ch07-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.102</strong></span> تحلیل‌گرِ کیفیتِ توانِ تابلوی کمکی را کجا نصب و چه چیزهایی را ثبت می‌کنید تا <a href="#exm-ch07-record" class="quarto-xref">مثال&nbsp;<span>7.49</span></a> کامل‌تر شود؟</p>
</div>
<div id="exr-ch07-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.103</strong></span> برای تابعِ <code>unbalanced_wye</code> سه آزمونِ خواص (نه مقدارِ عددیِ یک مثال) پیشنهاد دهید.</p>
</div>
<div id="exr-ch07-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.104</strong></span> با نتیجهٔ <a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a>، کمینهٔ ردهٔ ظاهریِ هر واحد برای رسیدن به هدفِ آموزشی چیست؟</p>
</div>
<div id="exr-ch07-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.105</strong></span> فهرستِ اطلاعاتی را بنویسید که برای تبدیلِ <span class="ltr" dir="ltr">PLP-ELE-CAL-0002</span> از «مفهومی» به «طراحی» لازم است.</p>
</div>
<div id="exr-ch07-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.106</strong></span> فهرستِ بار <span class="ltr" dir="ltr">6 %</span> بیش از بیشینهٔ اندازه‌گیری‌شده بود. آیا می‌توان ضریب‌های همزمانی را کم کرد؟ چه شواهدی لازم است؟</p>
</div>
<div id="exr-ch07-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.107</strong></span> برای پذیرشِ داده‌های شمارنده‌ها و تحلیل‌گرهای نیروگاهِ P در راه‌اندازی، یک فهرستِ وارسیِ <strong>دفتری</strong> بر پایهٔ <a href="#tbl-ch07-signatures" class="quarto-xref">جدول&nbsp;<span>7.10</span></a> بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="7.13.5">
<h3 data-number="7.13.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">7.13.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch07-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.108</strong></span> برای یک مدیرِ غیرفنی، در یک صفحه و با عدد، توضیح دهید چرا ضریبِ توانِ نیروگاه بر ردهٔ ترانسفورماتورِ صادرات اثر دارد.</p>
</div>
<div id="exr-ch07-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.109</strong></span> یک گزارشِ یک‌صفحه‌ایِ تفسیرِ کیفیتِ توان بر پایهٔ <a href="#exm-ch07-record" class="quarto-xref">مثال&nbsp;<span>7.49</span></a> بنویسید: یافته‌ها، شواهد، عدمِ قطعیت و اقدام‌ها.</p>
</div>
<div id="exr-ch07-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.110</strong></span> یک برنامهٔ اندازه‌گیریِ <strong>اعوجاجِ زمینه</strong> پیش از ساختِ نیروگاه طراحی کنید: محل، مدت، کمیت‌ها، هماهنگی با بهره‌بردارِ شبکه.</p>
</div>
<div id="exr-ch07-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.111</strong></span> این جمله را نقد کنید: «بارِ سه‌فازِ متعادل جریانِ نول ندارد، پس نول می‌تواند نصفِ فاز باشد.»</p>
</div>
<div id="exr-ch07-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.112</strong></span> برای تابلوی کمکی یک برنامهٔ کاهشِ نامتعادلی بنویسید و اثرِ هر اقدام را با کدِ آزمایشگاه بسنجید.</p>
</div>
<div id="exr-ch07-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.113</strong></span> نامتقارن بودنِ ترازِ توانِ راکتیو را توضیح دهید و دست‌کم چهار گزینه برای افزایشِ قابلیتِ «دادن» با مزیت و عیب پیشنهاد کنید.</p>
</div>
<div id="exr-ch07-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.114</strong></span> رابطهٔ دوواتمتریِ <a href="#eq-ch07-twowatt" class="quarto-xref">معادلهٔ&nbsp;<span>7.32</span></a> را از فازورها اثبات کنید.</p>
</div>
<div id="exr-ch07-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.115</strong></span> رابطهٔ <a href="#eq-ch07-hres" class="quarto-xref">معادلهٔ&nbsp;<span>7.16</span></a> را از شرطِ برابریِ راکتانس‌ها در بسامدِ <span class="math inline">\(h f_1\)</span> به دست آورید و فرض‌هایش را فهرست کنید.</p>
</div>
<div id="exr-ch07-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.116</strong></span> یک <strong>فهرستِ وارسیِ مستنداتِ</strong> اندازه‌گیری برای راه‌اندازی بنویسید: آنچه پیش از برق‌دار کردن روی مدارک و برگه‌های آزمون وارسی می‌شود (نسبت، قطبیت، توالی، تنظیماتِ شمارنده). رویهٔ کار روی تجهیزِ برق‌دار ننویسید.</p>
</div>
<div id="exr-ch07-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.117</strong></span> فرضِ «همهٔ جریان در انتهای فیدر» را با بارِ یکنواختِ پخش‌شده مقایسه کنید: افتِ ولتاژ چقدر تغییر می‌کند؟ کدام برای طراحی مناسب است؟</p>
</div>
<div id="exr-ch07-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.118</strong></span> برای افتِ ولتاژِ <a href="#exm-ch07-dip" class="quarto-xref">مثال&nbsp;<span>7.42</span></a>، چه اطلاعاتی از بهره‌بردارِ شبکه می‌خواهید تا علت و پیامد را روشن کنید؟</p>
</div>
<div id="exr-ch07-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.119</strong></span> تحویل‌دادنی‌های این فصل را به پروندهٔ فصلِ ۵۹ وصل کنید: هر مدرک به کدام تصمیمِ بعدی خدمت می‌کند و کدام مجهول آن را محدود می‌کند؟</p>
</div>
<div id="exr-ch07-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 7.120</strong></span> با عددهای <a href="#exm-ch07-nodal" class="quarto-xref">مثال&nbsp;<span>7.17</span></a> و <a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a>، برای یک بهره‌بردارِ شبکه توضیح دهید چرا «همهٔ واحدها با ضریبِ توانِ یک» به معنای ضریبِ توانِ یک در نقطهٔ اتصال نیست و این چه پیامدی برای ولتاژ و برای قراردادِ اتصال دارد.</p>
</div>
</section>
</section>
<section id="sec-ch07-solutions" class="level2" data-number="7.14">
<h2 data-number="7.14" class="anchored" data-anchor-id="sec-ch07-solutions"><span class="header-section-number">7.14</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>عددها را برنامهٔ حلِ این فصل ساخته است (خروجیِ کامل در پایانِ بخش). برای پرسش‌های طراحی و تسلط <strong>معیارهای ارزیابی</strong> آمده است.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-1" class="quarto-xref">تمرین&nbsp;<span>7.1</span></a>.</strong> <span class="ltr" dir="ltr">230.9 V</span>؛ <span class="ltr" dir="ltr">325.3 V</span>؛ <span class="ltr" dir="ltr">26.94 kV</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-2" class="quarto-xref">تمرین&nbsp;<span>7.2</span></a>.</strong> <span class="ltr" dir="ltr">20 ms</span> و <span class="ltr" dir="ltr">314.16 rad/s</span>؛ <span class="ltr" dir="ltr">16.67 ms</span> و <span class="ltr" dir="ltr">376.99 rad/s</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-3" class="quarto-xref">تمرین&nbsp;<span>7.3</span></a>.</strong> مؤثر <span class="ltr" dir="ltr">219.9 V</span>، <span class="ltr" dir="ltr">50 Hz</span>، فازورِ <span class="math inline">\(219.9\angle 30^\circ\)</span>؛ <span class="math inline">\(v(4\ \text{ms}) = 311\sin 102^\circ = 304.2\ \text{V}\)</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-4" class="quarto-xref">تمرین&nbsp;<span>7.4</span></a>.</strong> <span class="math inline">\(360 \times 50 \times 0.0025 = 45^\circ\)</span>، پس‌فاز (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-5" class="quarto-xref">تمرین&nbsp;<span>7.5</span></a>.</strong> <span class="math inline">\(\sqrt{\tfrac12 \times 20^2} = 14.14\ \text{A}\)</span>؛ میانگین <span class="ltr" dir="ltr">10 A</span> (<span class="ltr" dir="ltr">P05</span>). مقدارِ مؤثر از میانگین بیشتر است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-6" class="quarto-xref">تمرین&nbsp;<span>7.6</span></a>.</strong> <span class="math inline">\(\sqrt{10^2 + 10^2} = 14.14\ \text{A}\)</span> (<span class="ltr" dir="ltr">P06</span>)؛ مؤلفهٔ مستقیم و سینوس متعامدند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-7" class="quarto-xref">تمرین&nbsp;<span>7.7</span></a>.</strong> <span class="math inline">\(4 - j3\)</span>؛ <span class="math inline">\(5\angle 143.13^\circ\)</span> (<span class="ltr" dir="ltr">P07</span>). (با <span class="math inline">\(\arctan\)</span> زاویهٔ غلطِ <span class="math inline">\(-36.87^\circ\)</span> به دست می‌آید.)</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-8" class="quarto-xref">تمرین&nbsp;<span>7.8</span></a>.</strong> <span class="math inline">\(6\angle 90^\circ\)</span>؛ <span class="math inline">\(3\angle 60^\circ\)</span>؛ <span class="math inline">\(4 + j2 = 4.472\angle 26.57^\circ\)</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-9" class="quarto-xref">تمرین&nbsp;<span>7.9</span></a>.</strong> <span class="ltr" dir="ltr">15.71 Ω</span> و <span class="ltr" dir="ltr">18.85 Ω</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-10" class="quarto-xref">تمرین&nbsp;<span>7.10</span></a>.</strong> <span class="ltr" dir="ltr">318.3 Ω</span> و <span class="ltr" dir="ltr">63.66 Ω</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-11" class="quarto-xref">تمرین&nbsp;<span>7.11</span></a>.</strong> <span class="math inline">\(5\angle 53.13^\circ\ \Omega\)</span>؛ <span class="math inline">\(\mathbf{Y} = 0.12 - j0.16\ \text{S}\)</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-12" class="quarto-xref">تمرین&nbsp;<span>7.12</span></a>.</strong> <span class="ltr" dir="ltr">1591.5 Hz</span>؛ با چهار برابرِ ظرفیت نصف: <span class="ltr" dir="ltr">795.8 Hz</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-13" class="quarto-xref">تمرین&nbsp;<span>7.13</span></a>.</strong> <span class="math inline">\(10\sqrt3 = 17.32\ \text{A}\)</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-14" class="quarto-xref">تمرین&nbsp;<span>7.14</span></a>.</strong> <span class="math inline">\(\mathbf{Z}_\text{Y} = (6 + j9)/3 = 2 + j3\ \Omega\)</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-15" class="quarto-xref">تمرین&nbsp;<span>7.15</span></a>.</strong> توانِ ورودی <span class="math inline">\(15/0.92 = 16.30\ \text{kW}\)</span> و <span class="math inline">\(I = 16\,300/(\sqrt3 \times 400 \times 0.85) = 27.69\ \text{A}\)</span> (<span class="ltr" dir="ltr">P15</span>). فراموش کردنِ بازده جریان را <span class="ltr" dir="ltr">8 %</span> کم برآورد می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-16" class="quarto-xref">تمرین&nbsp;<span>7.16</span></a>.</strong> <span class="ltr" dir="ltr">360.8 A</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-17" class="quarto-xref">تمرین&nbsp;<span>7.17</span></a>.</strong> <span class="math inline">\(a^2 + a = -1\)</span> (از <a href="#eq-ch07-aidentity" class="quarto-xref">معادلهٔ&nbsp;<span>7.20</span></a>)؛ <span class="math inline">\(a^4 = a^3 a = a\)</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-18" class="quarto-xref">تمرین&nbsp;<span>7.18</span></a>.</strong> <span class="ltr" dir="ltr">50 kVA</span>، ضریبِ توانِ <span class="ltr" dir="ltr">0.80</span> پس‌فاز (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-19" class="quarto-xref">تمرین&nbsp;<span>7.19</span></a>.</strong> <span class="ltr" dir="ltr">11.5 A</span>؛ <span class="math inline">\(Q = -2645\ \text{var}\)</span> در قراردادِ بار، یعنی <span class="ltr" dir="ltr">2.645 kvar</span> تولید (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-20" class="quarto-xref">تمرین&nbsp;<span>7.20</span></a>.</strong> <span class="ltr" dir="ltr">24.41 %</span>، <span class="ltr" dir="ltr">102.94 A</span> و <span class="math inline">\(0.95/\sqrt{1 + 0.2441^2} = 0.923\)</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-21" class="quarto-xref">تمرین&nbsp;<span>7.21</span></a>.</strong> یازدهم منفی (<span class="math inline">\(11 = 3 \times 3 + 2\)</span>)؛ نوزدهم مثبت (<span class="math inline">\(19 = 3 \times 6 + 1\)</span>) (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-22" class="quarto-xref">تمرین&nbsp;<span>7.22</span></a>.</strong> <span class="math inline">\(3.2 \times 120 = 384\ \text{A}\)</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-23" class="quarto-xref">تمرین&nbsp;<span>7.23</span></a>.</strong> <span class="ltr" dir="ltr">174.95 A</span>؛ <span class="math inline">\(0.06 \times 100/5.5 = 1.091\ \text{pu}\)</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-24" class="quarto-xref">تمرین&nbsp;<span>7.24</span></a>.</strong> عمقِ <span class="ltr" dir="ltr">60 %</span>؛ <span class="ltr" dir="ltr">0.2 s</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-101" class="quarto-xref">تمرین&nbsp;<span>7.25</span></a>.</strong> <span class="math inline">\(n = 50\)</span> و <span class="math inline">\(50^2 \times 0.5 = 1250\ \Omega\)</span> (<span class="ltr" dir="ltr">P101</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-102" class="quarto-xref">تمرین&nbsp;<span>7.26</span></a>.</strong> <span class="math inline">\(4000 \times 0.69/33 = 83.6\ \text{A}\)</span> (<span class="ltr" dir="ltr">P102</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-105" class="quarto-xref">تمرین&nbsp;<span>7.27</span></a>.</strong> <span class="ltr" dir="ltr">4.37 kA</span> (<span class="ltr" dir="ltr">P105</span>): نصفِ شینهٔ <span class="ltr" dir="ltr">500 MVA</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-107" class="quarto-xref">تمرین&nbsp;<span>7.28</span></a>.</strong> <span class="math inline">\(1200/\sqrt{1200^2 + 900^2} = 0.80\)</span> (<span class="ltr" dir="ltr">P107</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-113" class="quarto-xref">تمرین&nbsp;<span>7.29</span></a>.</strong> <span class="math inline">\(2 \times 10 \times 0.363 = 7.26\ \text{V}\)</span>، یعنی <span class="ltr" dir="ltr">3.16 %</span> (<span class="ltr" dir="ltr">P113</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-115" class="quarto-xref">تمرین&nbsp;<span>7.30</span></a>.</strong> <span class="math inline">\(6/300 = 2.0\ \%\)</span> (<span class="ltr" dir="ltr">P115</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-117" class="quarto-xref">تمرین&nbsp;<span>7.31</span></a>.</strong> <span class="math inline">\(5.0/0.95 = 5.263\ \text{MVA}\)</span> (<span class="ltr" dir="ltr">P117</span>)؛ همان مقدارِ <span class="ltr" dir="ltr">A-107</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-25" class="quarto-xref">تمرین&nbsp;<span>7.32</span></a>.</strong> <span class="math inline">\(10\angle{-60^\circ}\)</span> آمپر؛ جمعِ حسابی <span class="ltr" dir="ltr">20 A</span> (<span class="ltr" dir="ltr">P25</span>). دو جریانِ <span class="math inline">\(120^\circ\)</span> از هم، جمعی هم‌اندازه با هر کدام دارند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-26" class="quarto-xref">تمرین&nbsp;<span>7.33</span></a>.</strong> <span class="math inline">\(\mathbf{I} = 22.98\angle{-36.87^\circ}\ \text{A}\)</span>، قله <span class="ltr" dir="ltr">32.5 A</span>، <span class="math inline">\(P = 4.225\ \text{kW}\)</span> و <span class="math inline">\(Q = 3.169\ \text{kvar}\)</span> (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-27" class="quarto-xref">تمرین&nbsp;<span>7.34</span></a>.</strong> <span class="math inline">\(5 + j5 = 7.071\angle 45^\circ\ \Omega\)</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-28" class="quarto-xref">تمرین&nbsp;<span>7.35</span></a>.</strong> <span class="math inline">\(225.1\angle{-3.37^\circ}\ \text{V}\)</span>، افتِ <span class="ltr" dir="ltr">2.13 %</span>، <span class="ltr" dir="ltr">45.02 A</span> (<span class="ltr" dir="ltr">P28</span>). با بارِ مقاومتی، افت بیشتر از زاویه است تا اندازه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-29" class="quarto-xref">تمرین&nbsp;<span>7.36</span></a>.</strong> <span class="math inline">\(f_0 = 50.33\ \text{Hz}\)</span>، <span class="math inline">\(Q_\text{f} = 3.162\)</span>؛ در <span class="ltr" dir="ltr">50 Hz</span>، <span class="math inline">\(\mathbf{Z} = 5.00 - j0.208\ \Omega\)</span>، <span class="ltr" dir="ltr">45.96 A</span> و ولتاژِ خازن <span class="ltr" dir="ltr">731 V</span> (<span class="ltr" dir="ltr">P29</span>). مدار تقریباً در تشدید است: ولتاژِ خازن بیش از سه برابرِ ولتاژِ منبع است و خازنِ <span class="ltr" dir="ltr">400 V</span> خراب می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-30" class="quarto-xref">تمرین&nbsp;<span>7.37</span></a>.</strong> <span class="ltr" dir="ltr">10.00</span>؛ <span class="ltr" dir="ltr">14.14</span> (<span class="ltr" dir="ltr">P30</span>). شبکهٔ قوی‌تر تشدید را به مرتبهٔ بالاتر می‌برد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-31" class="quarto-xref">تمرین&nbsp;<span>7.38</span></a>.</strong> <span class="ltr" dir="ltr">95.8 A</span> در هر فاز و <span class="ltr" dir="ltr">21.90 Mvar</span> (<span class="ltr" dir="ltr">P31</span>): برای کابلِ ولتاژبالا جبرانِ راکتوری مطرح می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-32" class="quarto-xref">تمرین&nbsp;<span>7.39</span></a>.</strong> <span class="ltr" dir="ltr">349.9 A</span>؛ افتِ دقیقِ <span class="ltr" dir="ltr">380.5 V</span> (<span class="ltr" dir="ltr">1.153 %</span>)، تقریبی <span class="ltr" dir="ltr">378.8 V</span>؛ تلفات <span class="ltr" dir="ltr">229.6 kW</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-33" class="quarto-xref">تمرین&nbsp;<span>7.40</span></a>.</strong> <span class="ltr" dir="ltr">388.8 A</span>؛ افتِ <span class="ltr" dir="ltr">540.6 V</span> (<span class="ltr" dir="ltr">1.638 %</span>)؛ تلفات <span class="ltr" dir="ltr">283.4 kW</span> (<span class="ltr" dir="ltr">P33</span>). جملهٔ <span class="math inline">\(XQ\)</span> افت را <span class="ltr" dir="ltr">42 %</span> بیشتر کرده و جریانِ بیشتر تلفات را <span class="ltr" dir="ltr">23 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-34" class="quarto-xref">تمرین&nbsp;<span>7.41</span></a>.</strong> <span class="ltr" dir="ltr">23.00</span>، <span class="ltr" dir="ltr">11.50</span> و <span class="ltr" dir="ltr">5.75 A</span>؛ نول <span class="math inline">\(15.21\angle{-19.11^\circ}\)</span> آمپر (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-35" class="quarto-xref">تمرین&nbsp;<span>7.42</span></a>.</strong> نقطهٔ ستاره <span class="ltr" dir="ltr">86.9 V</span> جابه‌جا؛ ولتاژهای <span class="ltr" dir="ltr">150.6</span>، <span class="ltr" dir="ltr">260.8</span> و <span class="ltr" dir="ltr">301.1 V</span> (<span class="ltr" dir="ltr">P35</span>). فازِ کم‌بار <span class="ltr" dir="ltr">31 %</span> اضافه‌ولتاژ می‌بیند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-36" class="quarto-xref">تمرین&nbsp;<span>7.43</span></a>.</strong> هر سه مؤلفه <span class="math inline">\(3.333\angle 0^\circ\)</span> (<span class="ltr" dir="ltr">P36</span>). بارِ تک‌فاز سهمِ برابری از هر سه توالی دارد؛ جریانِ نول <span class="math inline">\(3\mathbf{I}_0 = 10\ \text{A}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-37" class="quarto-xref">تمرین&nbsp;<span>7.44</span></a>.</strong> <span class="ltr" dir="ltr">2.50 %</span> و <span class="ltr" dir="ltr">2.888 %</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-38" class="quarto-xref">تمرین&nbsp;<span>7.45</span></a>.</strong> صفر و <span class="ltr" dir="ltr">6928 W</span>؛ توانِ کل <span class="ltr" dir="ltr">6928 W</span> (<span class="ltr" dir="ltr">P38</span>). در ضریبِ توانِ <span class="ltr" dir="ltr">0.5</span>، <span class="math inline">\(\cos(30^\circ + 60^\circ) = 0\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-39" class="quarto-xref">تمرین&nbsp;<span>7.46</span></a>.</strong> <span class="ltr" dir="ltr">12.0 kW</span>، <span class="ltr" dir="ltr">10.39 kvar</span> و <span class="ltr" dir="ltr">0.756</span> (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-40" class="quarto-xref">تمرین&nbsp;<span>7.47</span></a>.</strong> <span class="ltr" dir="ltr">80 kW</span>، <span class="ltr" dir="ltr">57.5 kvar</span>، <span class="ltr" dir="ltr">98.5 kVA</span>، <span class="ltr" dir="ltr">0.812</span> پس‌فاز (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-41" class="quarto-xref">تمرین&nbsp;<span>7.48</span></a>.</strong> <span class="ltr" dir="ltr">26.79 kvar</span> (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-42" class="quarto-xref">تمرین&nbsp;<span>7.49</span></a>.</strong> جریان <span class="ltr" dir="ltr">−20 %</span> و تلفات <span class="ltr" dir="ltr">−36 %</span> (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-43" class="quarto-xref">تمرین&nbsp;<span>7.50</span></a>.</strong> <span class="ltr" dir="ltr">5.75 kW</span> و <span class="ltr" dir="ltr">9.959 kvar</span>؛ <span class="math inline">\(p(t)\)</span> از <span class="ltr" dir="ltr">−5.75</span> تا <span class="ltr" dir="ltr">17.25 kW</span> (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-44" class="quarto-xref">تمرین&nbsp;<span>7.51</span></a>.</strong> <span class="ltr" dir="ltr">1.375</span> و <span class="ltr" dir="ltr">3.145 Mvar</span> (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-45" class="quarto-xref">تمرین&nbsp;<span>7.52</span></a>.</strong> <span class="ltr" dir="ltr">140 V</span> (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-46" class="quarto-xref">تمرین&nbsp;<span>7.53</span></a>.</strong> <span class="ltr" dir="ltr">0.21 pu</span>؛ <span class="ltr" dir="ltr">1.022 pu</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-47" class="quarto-xref">تمرین&nbsp;<span>7.54</span></a>.</strong> <span class="ltr" dir="ltr">2.487</span> (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-48" class="quarto-xref">تمرین&nbsp;<span>7.55</span></a>.</strong> <span class="ltr" dir="ltr">1.1107</span>، یعنی <span class="ltr" dir="ltr">+11.07 %</span> بیشتر از مقدارِ مؤثرِ واقعی (<span class="ltr" dir="ltr">P48</span>). جهتِ خطا به شکلِ موج بستگی دارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-49" class="quarto-xref">تمرین&nbsp;<span>7.56</span></a>.</strong> هارمونیکِ پنجاهم <span class="ltr" dir="ltr">2500 Hz</span> است؛ نمونه‌برداری بیش از <span class="ltr" dir="ltr">5 kHz</span> (صد نمونه در دوره)، و ۲۵۶ کافی است، به شرطِ صافیِ ضدِ دگرنمایی (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-50" class="quarto-xref">تمرین&nbsp;<span>7.57</span></a>.</strong> <span class="ltr" dir="ltr">1366 MWh</span> (<span class="ltr" dir="ltr">P50</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-103" class="quarto-xref">تمرین&nbsp;<span>7.58</span></a>.</strong> جریانِ نامی <span class="ltr" dir="ltr">96.2 A</span> و مغناطیس‌کننده <span class="ltr" dir="ltr">0.48 A</span>؛ <span class="ltr" dir="ltr">27.5 kvar</span> برای هر کدام و <span class="ltr" dir="ltr">0.605 Mvar</span> برای ۲۲ ترانسفورماتور (<span class="ltr" dir="ltr">P103</span>)، که شب‌ها هم از شبکه گرفته می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-104" class="quarto-xref">تمرین&nbsp;<span>7.59</span></a>.</strong> <span class="math inline">\(\mathbf{Y} = \begin{bmatrix} -j10 &amp; j10 \\ j10 &amp; -j10 \end{bmatrix}\)</span> پریونیت (<span class="ltr" dir="ltr">P104</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-106" class="quarto-xref">تمرین&nbsp;<span>7.60</span></a>.</strong> <span class="ltr" dir="ltr">1.38</span>، <span class="ltr" dir="ltr">1.74</span> و <span class="ltr" dir="ltr">1.82</span> برابرِ قلهٔ متقارن (<span class="ltr" dir="ltr">P106</span>). با <span class="math inline">\(X/R\)</span> بزرگ‌تر، مؤلفهٔ مستقیم دیرتر میرا می‌شود و تا قلهٔ نخست (حدودِ نیم‌دوره) بیشتر باقی می‌ماند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-108" class="quarto-xref">تمرین&nbsp;<span>7.61</span></a>.</strong> <span class="math inline">\(60\,000/(720 \times 150) = 0.556\)</span> (<span class="ltr" dir="ltr">P108</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-109" class="quarto-xref">تمرین&nbsp;<span>7.62</span></a>.</strong> ترانسفورماتورِ جریانِ فازِ <span class="ltr" dir="ltr">a</span> وارونه است؛ <span class="math inline">\(-0.848 + 0.848 + 0.848 = 0.848\)</span> از <span class="ltr" dir="ltr">2.544</span>، یعنی یک‌سوم (<span class="ltr" dir="ltr">P109</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-114" class="quarto-xref">تمرین&nbsp;<span>7.63</span></a>.</strong> فاز <span class="ltr" dir="ltr">1.043 V</span> (<span class="ltr" dir="ltr">0.45 %</span>) و خط <span class="ltr" dir="ltr">1.81 V</span> (<span class="ltr" dir="ltr">P114</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-116" class="quarto-xref">تمرین&nbsp;<span>7.64</span></a>.</strong> <span class="math inline">\(\sqrt3 \times 400 \times 3200 = 2.217\ \text{MVA}\)</span>، کمتر از <span class="ltr" dir="ltr">2.5</span>؛ برای <span class="ltr" dir="ltr">2500 kVA</span> در <span class="ltr" dir="ltr">400 V</span> جریانِ <span class="ltr" dir="ltr">3608 A</span> لازم است (<span class="ltr" dir="ltr">P116</span>). پرسش از سازنده: جریانِ <span class="ltr" dir="ltr">3200 A</span> در کدام ولتاژ یا شرایط (مثلاً ولتاژِ بی‌باریِ بالاتر، یا رده‌ای دیگر)؟</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-118" class="quarto-xref">تمرین&nbsp;<span>7.65</span></a>.</strong> برداری <span class="ltr" dir="ltr">87.79 kVA</span> (ضریبِ توانِ <span class="ltr" dir="ltr">0.8907</span>) و حسابی <span class="ltr" dir="ltr">87.88 kVA</span> (<span class="ltr" dir="ltr">0.8899</span>) (<span class="ltr" dir="ltr">P118</span>)؛ تقریباً برابرند چون ضریبِ توانِ فازها به هم نزدیک است و توان‌های مختلطِ فازها تقریباً هم‌جهت‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-119" class="quarto-xref">تمرین&nbsp;<span>7.66</span></a>.</strong> <span class="math inline">\(S = 1.00125\)</span> و <span class="math inline">\(D = \sqrt{S^2 - 1} = 0.050\)</span> پریونیت (<span class="ltr" dir="ltr">P119</span>)؛ برابرِ اعوجاجِ کلِ <span class="ltr" dir="ltr">5 %</span>، چون <span class="math inline">\(D = P\cdot\text{THD}_I\)</span> وقتی <span class="math inline">\(Q_1 = 0\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-51" class="quarto-xref">تمرین&nbsp;<span>7.67</span></a>.</strong> <span class="ltr" dir="ltr">514.6 A</span>، <span class="ltr" dir="ltr">117.6 MVA</span>، <span class="ltr" dir="ltr">98 %</span> (<span class="ltr" dir="ltr">P51</span>): تقریباً تمامِ ظرفیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-52" class="quarto-xref">تمرین&nbsp;<span>7.68</span></a>.</strong> <span class="ltr" dir="ltr">1102 V</span> (<span class="ltr" dir="ltr">3.34 %</span>)، یعنی <span class="ltr" dir="ltr">1.50</span> برابر (<span class="ltr" dir="ltr">P52</span>): افت با طول خطی است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-53" class="quarto-xref">تمرین&nbsp;<span>7.69</span></a>.</strong> <span class="ltr" dir="ltr">87.48 A</span> و <span class="ltr" dir="ltr">4184 A</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-54" class="quarto-xref">تمرین&nbsp;<span>7.70</span></a>.</strong> ضریبِ توانِ <span class="ltr" dir="ltr">0.873</span>؛ <span class="math inline">\(Q_\text{c} = 31.7\ \text{kvar}\)</span> (<span class="ltr" dir="ltr">P54</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-55" class="quarto-xref">تمرین&nbsp;<span>7.71</span></a>.</strong> <span class="ltr" dir="ltr">63 %</span> و <span class="ltr" dir="ltr">58 %</span> (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-56" class="quarto-xref">تمرین&nbsp;<span>7.72</span></a>.</strong> با <span class="ltr" dir="ltr">2 kW</span> در هر فاز، <span class="math inline">\(I_1 = 9.15\ \text{A}\)</span> و نول فقط مضرب‌های سه را می‌گیرد: <span class="ltr" dir="ltr">22.4 A</span>؛ در حالتِ تک‌فاز همهٔ <span class="ltr" dir="ltr">28.3 A</span>ِ هارمونیک‌ها از نول برمی‌گشت (<span class="ltr" dir="ltr">P56</span>). پخش کردن کمک می‌کند اما نول را از هارمونیک خالی نمی‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-57" class="quarto-xref">تمرین&nbsp;<span>7.73</span></a>.</strong> <span class="ltr" dir="ltr">755.9 kWh</span>، یعنی <span class="ltr" dir="ltr">36.5 %</span> (<span class="ltr" dir="ltr">P57</span>): وارونگیِ فازِ سنگین‌تر خطای بزرگ‌تری می‌دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-58" class="quarto-xref">تمرین&nbsp;<span>7.74</span></a>.</strong> <span class="ltr" dir="ltr">2068.8 kWh</span> (<span class="ltr" dir="ltr">P58</span>). از شکلِ داده پیدا نیست؛ با مقایسه با شمارندهٔ بالادست (<span class="ltr" dir="ltr">M08</span>)، وارسیِ پلاکِ ترانسفورماتور یا یک اندازه‌گیریِ مستقلِ کلمپ (به‌دستِ صلاحیت‌دار) پیدا می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-59" class="quarto-xref">تمرین&nbsp;<span>7.75</span></a>.</strong> <span class="math inline">\(|Q| = 48.43\ \text{Mvar}\)</span>؛ ترانسفورماتور <span class="ltr" dir="ltr">12.71 Mvar</span>؛ واحدها باید <span class="ltr" dir="ltr">65.83 Mvar</span> بدهند در برابرِ <span class="ltr" dir="ltr">62.8</span>: <span class="ltr" dir="ltr">3.03 Mvar</span> کمبود (<span class="ltr" dir="ltr">P59</span>). هدفِ <span class="ltr" dir="ltr">0.90</span> در صادراتِ کامل با این واحدها دست‌یافتنی نیست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-60" class="quarto-xref">تمرین&nbsp;<span>7.76</span></a>.</strong> فازها <span class="ltr" dir="ltr">114.6</span>، <span class="ltr" dir="ltr">140.9</span> و <span class="ltr" dir="ltr">126.4 A</span>؛ نول <span class="ltr" dir="ltr">30.7 A</span>؛ نامتعادلی <span class="ltr" dir="ltr">0.040</span> (پیش‌تر <span class="ltr" dir="ltr">32.8 A</span> و <span class="ltr" dir="ltr">0.127</span>) (<span class="ltr" dir="ltr">P60</span>). نامتعادلی سه برابر کم شد اما نول کم تغییر کرد، چون جریانِ نول <strong>جمعِ فازوری</strong> است: اکنون فازِ <span class="ltr" dir="ltr">b</span> سنگین‌تر است و فازِ <span class="ltr" dir="ltr">c</span>، با گرم‌کن‌های ضریبِ توانِ یک، زاویهٔ متفاوتی دارد؛ تعادلِ اندازه‌ها تعادلِ فازورها نیست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-61" class="quarto-xref">تمرین&nbsp;<span>7.77</span></a>.</strong> <span class="ltr" dir="ltr">−1.00 %</span> (<span class="ltr" dir="ltr">P61</span>): جذبِ <span class="ltr" dir="ltr">0.2 pu</span> افزایشِ ولتاژِ ناشی از توانِ اکتیو را بیش از جبران کرده است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-62" class="quarto-xref">تمرین&nbsp;<span>7.78</span></a>.</strong> <span class="ltr" dir="ltr">5</span> و <span class="ltr" dir="ltr">0.20 pu</span> (<span class="ltr" dir="ltr">P62</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-63" class="quarto-xref">تمرین&nbsp;<span>7.79</span></a>.</strong> <span class="ltr" dir="ltr">6.51</span> (<span class="ltr" dir="ltr">P63</span>)، میانِ پنجم و هفتم و نزدیکِ هر دو؛ بی‌مطالعه و بی‌سلفِ میراکننده خطرناک است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-64" class="quarto-xref">تمرین&nbsp;<span>7.80</span></a>.</strong> <span class="ltr" dir="ltr">2.00</span>، <span class="ltr" dir="ltr">1.04</span> و <span class="ltr" dir="ltr">0.63 %</span> (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-65" class="quarto-xref">تمرین&nbsp;<span>7.81</span></a>.</strong> <span class="ltr" dir="ltr">2.98 Mvar</span> تولید و <span class="ltr" dir="ltr">2.62 Mvar</span> خالص (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-66" class="quarto-xref">تمرین&nbsp;<span>7.82</span></a>.</strong> <span class="ltr" dir="ltr">2026 A</span> (<span class="ltr" dir="ltr">P66</span>): شینه و کلیدِ ورودی برای این جریان رده‌بندی می‌شوند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-67" class="quarto-xref">تمرین&nbsp;<span>7.83</span></a>.</strong> <span class="ltr" dir="ltr">325 kW</span>؛ ثبت‌شده <span class="ltr" dir="ltr">135 kW</span>، یعنی <span class="ltr" dir="ltr">41.5 %</span> (<span class="ltr" dir="ltr">P67</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-68" class="quarto-xref">تمرین&nbsp;<span>7.84</span></a>.</strong> باقیماندهٔ <span class="ltr" dir="ltr">65.2 %</span>، عمقِ <span class="ltr" dir="ltr">34.8 %</span>، چهار دوره (<span class="ltr" dir="ltr">P68</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-69" class="quarto-xref">تمرین&nbsp;<span>7.85</span></a>.</strong> <span class="ltr" dir="ltr">525.6 MWh</span>، یعنی <span class="ltr" dir="ltr">0.19 %</span> (<span class="ltr" dir="ltr">P69</span>). کوچک، اما در شب از شبکه <strong>خریده</strong> می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-70" class="quarto-xref">تمرین&nbsp;<span>7.86</span></a>.</strong> <span class="math inline">\(1.031^2 = 1.063\)</span>: <span class="ltr" dir="ltr">+6.3 %</span> (<span class="ltr" dir="ltr">P70</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-71" class="quarto-xref">تمرین&nbsp;<span>7.87</span></a>.</strong> <span class="math inline">\(S = 5.225\ \text{MVA}\)</span> و <span class="math inline">\(Q = 1.517\ \text{Mvar}\)</span> (<span class="ltr" dir="ltr">P71</span>)، در برابرِ <span class="ltr" dir="ltr">2.29</span> در ولتاژِ نامی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-72" class="quarto-xref">تمرین&nbsp;<span>7.88</span></a>.</strong> <span class="ltr" dir="ltr">476.9 kW</span> با <span class="ltr" dir="ltr">0.95</span> و <span class="ltr" dir="ltr">430.4 kW</span> با ضریبِ توانِ یک (<span class="ltr" dir="ltr">P72</span>)؛ در یک فیدر و یک ساعتِ کامل، نزدیکِ <span class="ltr" dir="ltr">47 kWh</span> تفاوت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-110" class="quarto-xref">تمرین&nbsp;<span>7.89</span></a>.</strong> انتهای فیدر <span class="ltr" dir="ltr">0.9823</span>، شینه <span class="ltr" dir="ltr">0.9711</span> و نقطهٔ اتصال <span class="ltr" dir="ltr">0.9839 pu</span>؛ توانِ راکتیوِ شبکه <span class="ltr" dir="ltr">−20.63 Mvar</span> (<span class="ltr" dir="ltr">P110</span>). جذبِ بیشتر ولتاژِ همهٔ گره‌ها را پایین می‌آورد؛ اکنون ولتاژِ شینه به حدودِ <span class="ltr" dir="ltr">3 %</span> زیرِ نامی رسیده و جذبِ بیشتر سودی ندارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-120" class="quarto-xref">تمرین&nbsp;<span>7.90</span></a>.</strong> هر دو <span class="ltr" dir="ltr">129.4 kW</span> (<span class="ltr" dir="ltr">P120</span>)؛ این‌جا بیشینه درونِ یک بازهٔ ثابت افتاده است، اما در حالتِ کلی پنجرهٔ لغزان عددی <strong>برابر یا بزرگ‌تر</strong> می‌دهد. تقاضای پانزده‌دقیقه‌ای را از داده‌های ده‌دقیقه‌ای نمی‌توان دقیق ساخت، چون مرزهای بازه‌ها بر هم منطبق نیستند؛ دادهٔ شمارنده با بازهٔ قرارداد لازم است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-73" class="quarto-xref">تمرین&nbsp;<span>7.91</span></a>.</strong> معیار: بسامد، اندازه و نامتعادلیِ ولتاژ، هارمونیک‌ها و میان‌هارمونیک‌ها تا مرتبهٔ اعلام‌شده، سوسو، رخدادها؛ کلاسِ دستگاه و روشِ اندازه‌گیری با ارجاع به استانداردِ روش‌ها؛ دست‌کم یک هفته پیش از اتصال (زمینه) و یک دوره پس از آن با حالت‌های نیروگاه در مدار و خارج از مدار؛ هم‌گامیِ ساعت؛ وارسیِ زنجیره؛ گزارش با تعریف‌ها و حدهای قراردادی که از سندِ اتصال می‌آیند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-74" class="quarto-xref">تمرین&nbsp;<span>7.92</span></a>.</strong> معیار: قابلیتِ اطمینان، هزینهٔ سرمایه و انرژی، قاعده‌های تعرفه و اتصال، زمانِ بازگشت پس از قطعی، نیازِ بارهای ضروری، نگهداری، ایمنی و محیط‌زیست؛ اطلاعاتِ کم: قاعدهٔ شبکه دربارهٔ مصرفِ شبانه، دسترس‌پذیریِ شبکهٔ محلی، فهرستِ بارهای ضروری و زمانِ تحملشان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-75" class="quarto-xref">تمرین&nbsp;<span>7.93</span></a>.</strong> سه پلهٔ <span class="ltr" dir="ltr">10 kvar</span> (<span class="ltr" dir="ltr">30 kvar</span>، ضریبِ توانِ حدودِ <span class="ltr" dir="ltr">0.95</span>) یا چهار پله با کنترلِ خودکار؛ توانِ اتصالِ کوتاهِ سمتِ ولتاژپایین حدودِ <span class="math inline">\(250/0.06 = 4.17\ \text{MVA}\)</span> و مرتبهٔ تشدید با <span class="ltr" dir="ltr">30 kvar</span> حدودِ <span class="ltr" dir="ltr">11.8</span> (<span class="ltr" dir="ltr">P75</span>)، نزدیکِ یازدهم: خازنِ میرا (با سلفِ سری) توصیه می‌شود؛ بارهای غیرخطیِ تابلو باید سنجیده شوند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-76" class="quarto-xref">تمرین&nbsp;<span>7.94</span></a>.</strong> معیار: مقدارِ دستی مانندِ <span class="ltr" dir="ltr">460.4 A</span> برای <span class="ltr" dir="ltr">100 MW</span>، <span class="ltr" dir="ltr">132 kV</span> و <span class="ltr" dir="ltr">0.95</span> با رواداریِ نسبی؛ ضریبِ توانِ صفر یا منفی باید خطای روشن بدهد (یا رفتارِ تعریف‌شده‌ای که مستند است)؛ نامِ آزمون رفتار را بگوید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-77" class="quarto-xref">تمرین&nbsp;<span>7.95</span></a>.</strong> <span class="math inline">\(0.12 \times (105.26/120)^2 \times 120 = 11.08\ \text{Mvar}\)</span>، و با <span class="ltr" dir="ltr">0.36</span>ِ مغناطیس‌کننده <span class="ltr" dir="ltr">11.44</span> (<span class="ltr" dir="ltr">P77</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-78" class="quarto-xref">تمرین&nbsp;<span>7.96</span></a>.</strong> <span class="math inline">\(5\times 10^6/(\sqrt3 \times 33\,000) = 87.48\ \text{A}\)</span> (<span class="ltr" dir="ltr">P78</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-79" class="quarto-xref">تمرین&nbsp;<span>7.97</span></a>.</strong> نسبتِ نول به فاز <span class="ltr" dir="ltr">1.70</span> (<span class="ltr" dir="ltr">P79</span>)؛ پس نولی دست‌کم هم‌اندازهٔ فاز و ترجیحاً بزرگ‌تر (یا دو برابر)، با وارسیِ طیفِ واقعیِ سازنده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-80" class="quarto-xref">تمرین&nbsp;<span>7.98</span></a>.</strong> معیار: ضریبِ <span class="ltr" dir="ltr">K</span>ِ حدودِ <span class="ltr" dir="ltr">10</span> برای بارِ تمام‌<span class="ltr" dir="ltr">LED</span> (<a href="#exm-ch07-harmonics" class="quarto-xref">مثال&nbsp;<span>7.38</span></a>)؛ ترانسفورماتورِ ساخته‌شده برای آن ضریب یا کاهشِ بارگذاری بر پایهٔ تلفاتِ گردابیِ اعلامِ سازنده؛ دادهٔ لازم: تلفِ بار و سهمِ گردابی، دمای مجاز، طیفِ واقعیِ بار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-81" class="quarto-xref">تمرین&nbsp;<span>7.99</span></a>.</strong> <span class="math inline">\(z = 0.125 + 0.1 = 0.225\ \text{pu}\)</span> و <span class="ltr" dir="ltr">444 MVA</span> (<span class="ltr" dir="ltr">P81</span>)؛ <span class="ltr" dir="ltr">A-100</span> دیگر سازگار نیست و غربال‌های تشدید و اعوجاج باید با عددِ تازه تکرار شوند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-82" class="quarto-xref">تمرین&nbsp;<span>7.100</span></a>.</strong> با بیشینهٔ <span class="ltr" dir="ltr">506 A</span>، اولیهٔ <span class="ltr" dir="ltr">600 A</span> بارگذاریِ <span class="ltr" dir="ltr">84 %</span> می‌دهد (<span class="ltr" dir="ltr">P82</span>)؛ برای اندازه‌گیری دقیق در بازهٔ کار و برای حفاظت با ضریبِ حدِ دقتِ مناسبِ جریانِ خطا؛ انتخابِ نهایی با طراحِ حفاظت (فصلِ ۲۶).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-83" class="quarto-xref">تمرین&nbsp;<span>7.101</span></a>.</strong> <span class="math inline">\(\sqrt3\)</span> جا افتاده: <span class="ltr" dir="ltr">797.4 A</span> به‌جای <span class="ltr" dir="ltr">460.4 A</span> (<span class="ltr" dir="ltr">P83</span>)، <span class="ltr" dir="ltr">73 %</span> بیش‌برآورد. فرمولِ تک‌فاز با ولتاژِ خط به کار رفته است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-84" class="quarto-xref">تمرین&nbsp;<span>7.102</span></a>.</strong> معیار: ورودیِ تابلو پس از ترانسفورماتور؛ ولتاژ و جریانِ هر فاز و نول، توانِ هر فاز، اعوجاج و هارمونیک‌های جریان و ولتاژ، رخدادها با شکل‌موج، ساعتِ هم‌گام؛ دورهٔ دست‌کم یک هفته در فصلِ گرم و سرد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-85" class="quarto-xref">تمرین&nbsp;<span>7.103</span></a>.</strong> معیار: بارِ متعادل یعنی جریانِ نولِ صفر با هر امپدانسِ نول؛ با نولِ کامل، ولتاژِ نقطهٔ ستاره صفر؛ جمعِ جریان‌ها با جریانِ نول برابر؛ بی‌نول، جمعِ جریان‌ها صفر؛ پایستگیِ توانِ مختلط.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-86" class="quarto-xref">تمرین&nbsp;<span>7.104</span></a>.</strong> هر واحد <span class="ltr" dir="ltr">2.227 Mvar</span> در <span class="ltr" dir="ltr">4.545 MW</span>، پس <span class="math inline">\(S \ge 5.06\ \text{MVA}\)</span> (<span class="ltr" dir="ltr">P86</span>)؛ اما در صادراتِ کمتر از سقف و ولتاژِ پایین نیاز متفاوت است، پس رده با چند نقطهٔ کار و حاشیه انتخاب می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-87" class="quarto-xref">تمرین&nbsp;<span>7.105</span></a>.</strong> معیار: بارهای واقعی از سازندگان (تهویه، باتری، شارژرها)، جریانِ راه‌اندازیِ موتورها، طیفِ هارمونیکی، همزمانیِ اندازه‌گیری‌شده در نیروگاه‌های مشابه، حالت‌های کار، آرایشِ زمین‌کردن، سطحِ اتصالِ کوتاه، قاعده‌های تعرفه و تأییدِ مهندسِ دارای صلاحیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-88" class="quarto-xref">تمرین&nbsp;<span>7.106</span></a>.</strong> معیار: یک روز کافی نیست؛ دست‌کم یک سالِ کامل یا فصل‌های بحرانی، روزهای تعمیر و بیشینهٔ دما؛ و حاشیهٔ رشد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-111" class="quarto-xref">تمرین&nbsp;<span>7.107</span></a>.</strong> معیار: شش وارسیِ <a href="#sec-ch07-d-phasorcheck" class="quarto-xref"><span>بخش 7.5.5</span></a> (نسبت‌ها، توالیِ ولتاژ، زاویهٔ هر فاز، علامتِ توانِ هر فاز، مقایسه با اندازه‌گیریِ مستقل، ساعت) برای هر نقطهٔ <span class="ltr" dir="ltr">M01</span> تا <span class="ltr" dir="ltr">M10</span>، با جدولِ امضاها، معیارِ پذیرش و امضای مسئول؛ هیچ رویهٔ کار روی تجهیزِ برق‌دار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-89" class="quarto-xref">تمرین&nbsp;<span>7.108</span></a>.</strong> معیار: عدد (<span class="ltr" dir="ltr">100 MW</span> در <span class="ltr" dir="ltr">0.95</span> و <span class="ltr" dir="ltr">0.90</span> یعنی <span class="ltr" dir="ltr">105.3</span> و <span class="ltr" dir="ltr">111.1 MVA</span>)، دلیلِ فیزیکی (گرما با جریان)، پیامدِ اقتصادی (ردهٔ بزرگ‌تر یا محدودیتِ صادرات)، بی‌اصطلاحِ نامفهوم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-90" class="quarto-xref">تمرین&nbsp;<span>7.109</span></a>.</strong> معیار: یافته‌ها (قطبیت، افت، نامتعادلیِ شبانه، اعوجاجِ شبانه) هر کدام با شاهد و عدد؛ عدمِ قطعیت (یک روز، ده‌دقیقه‌ای، ساختگی)؛ اقدام‌ها (عدمِ انطباق، اصلاحِ سیم‌بندی، درخواستِ ثبتِ رخداد، اندازه‌گیریِ طولانی‌تر).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-91" class="quarto-xref">تمرین&nbsp;<span>7.110</span></a>.</strong> معیار: محل در شینهٔ نقطهٔ اتصالِ آینده یا نزدیک‌ترین نقطهٔ دسترس، دست‌کم یک هفته (ترجیحاً بیشتر)، هارمونیک‌ها و نامتعادلی و سوسو، دستگاه با روشِ استاندارد، هماهنگیِ دسترسی و دادهٔ امپدانس با بهره‌بردارِ شبکه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-92" class="quarto-xref">تمرین&nbsp;<span>7.111</span></a>.</strong> معیار: هارمونیک‌های مضربِ سه در نول جمع می‌شوند (۱.۷ برابرِ فاز برای <span class="ltr" dir="ltr">LED</span>)؛ بارِ واقعی هیچ‌گاه کاملاً متعادل نیست؛ قطعیِ نول پیامدِ شدید دارد؛ پس نولِ نازک‌تر فقط با شواهدِ بارِ خطی و متعادل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-93" class="quarto-xref">تمرین&nbsp;<span>7.112</span></a>.</strong> معیار: جابه‌جاییِ بارهای تک‌فاز با کد (<span class="ltr" dir="ltr">P60</span>)، تغذیهٔ سه‌فازِ بارهای بزرگ، تفکیکِ بارهای حساس به منبعِ بی‌وقفه؛ سنجش با نامتعادلی و نول، و توجه به اینکه تعادلِ اندازه‌ها تعادلِ فازورها نیست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-94" class="quarto-xref">تمرین&nbsp;<span>7.113</span></a>.</strong> معیار: جذبِ داخلیِ ترانسفورماتورها؛ گزینه‌ها: ردهٔ ظاهریِ بزرگ‌ترِ واحدها، بانکِ خازنیِ کلیدزنی‌شده (با مطالعهٔ تشدید)، جبران‌کنندهٔ ایستا، تغییرِ پلهٔ ترانسفورماتور برای تنظیمِ ولتاژ، امپدانسِ کمترِ ترانسفورماتور (با جریانِ خطای بیشتر)؛ هر کدام با هزینه و اثر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-95" class="quarto-xref">تمرین&nbsp;<span>7.114</span></a>.</strong> با ولتاژهای خط نسبت به فازِ <span class="ltr" dir="ltr">b</span>: <span class="math inline">\(W_1 = \operatorname{Re}\{\mathbf{V}_\text{ab}\mathbf{I}_\text{a}^{*}\}\)</span> و <span class="math inline">\(W_2 = \operatorname{Re}\{\mathbf{V}_\text{cb}\mathbf{I}_\text{c}^{*}\}\)</span>؛ با <span class="math inline">\(\mathbf{I}_\text{b} = -\mathbf{I}_\text{a} - \mathbf{I}_\text{c}\)</span>، جمع برابرِ <span class="math inline">\(\operatorname{Re}\{\sum\mathbf{V}_k\mathbf{I}_k^{*}\} = P\)</span> است. در بارِ متعادل <span class="math inline">\(W_{1,2} = V_\text{LL}I\cos(30^\circ \pm \varphi)\)</span> و تفاضل <span class="math inline">\(V_\text{LL}I\sin\varphi = Q/\sqrt3\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-96" class="quarto-xref">تمرین&nbsp;<span>7.115</span></a>.</strong> در مرتبهٔ <span class="math inline">\(h\)</span>، <span class="math inline">\(hX_\text{sc} = X_C/h\)</span>، پس <span class="math inline">\(h^2 = X_C/X_\text{sc} = S_\text{sc}/Q_\text{c}\)</span>. فرض‌ها: شبکهٔ سلفیِ خالص و مستقل از بسامد، مقاومت و بارهای موازیِ ناچیز، خازن‌ها همه در یک شینه، ولتاژِ نامی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-97" class="quarto-xref">تمرین&nbsp;<span>7.116</span></a>.</strong> معیار: نسبتِ پلاکِ هر ترانسفورماتورِ جریان و ولتاژ با نقشه و تنظیماتِ شمارنده؛ نشانه‌های قطبیت در نقشهٔ سیم‌کشی و گزارشِ آزمون؛ توالیِ فاز در گزارشِ آزمونِ راه‌اندازی؛ ثابت‌های شمارنده و ساعت؛ امضای صلاحیت‌دارانِ آزمون؛ هیچ رویهٔ کار روی تجهیزِ برق‌دار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-98" class="quarto-xref">تمرین&nbsp;<span>7.117</span></a>.</strong> بارِ یکنواخت حدودِ نصف: <span class="ltr" dir="ltr">367 V</span> در برابرِ <span class="ltr" dir="ltr">734 V</span> (<span class="ltr" dir="ltr">P98</span>). برای غربال، فرضِ انتها محافظه‌کارانه و مناسب است؛ برای طراحیِ نهایی مدلِ واحدها در جای واقعی‌شان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-99" class="quarto-xref">تمرین&nbsp;<span>7.118</span></a>.</strong> معیار: زمان و محلِ خطا یا کلیدزنی در شبکه، عملکردِ حفاظت و مدتِ پاک شدن، ولتاژِ ثبت‌شدهٔ پست‌های مجاور، نوعِ خطا (تک‌فاز یا سه‌فاز) و هماهنگیِ ساعت‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-100" class="quarto-xref">تمرین&nbsp;<span>7.119</span></a>.</strong> معیار: <span class="ltr" dir="ltr">PLP-ELE-CAL-0002</span> برای طراحیِ تغذیهٔ کمکی (فصلِ ۲۳)، <span class="ltr" dir="ltr">PLP-ELE-LST-0001</span> برای مشخصهٔ اندازه‌گیری (فصل‌های ۳۴ و ۵۰)، <span class="ltr" dir="ltr">PLP-ELE-CAL-0003</span> برای مطالعه‌های شبکه (فصلِ ۲۸) با مجهول‌های <span class="ltr" dir="ltr">U-024</span> و <span class="ltr" dir="ltr">U-025</span>، <span class="ltr" dir="ltr">PLP-ELE-REP-0001</span> برای روشِ تفسیر و عدمِ انطباق؛ همه با فرض‌های <span class="ltr" dir="ltr">A-100</span> تا <span class="ltr" dir="ltr">A-110</span> و تصمیمِ <span class="ltr" dir="ltr">D-010</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch07-112" class="quarto-xref">تمرین&nbsp;<span>7.120</span></a>.</strong> معیار: ترانسفورماتورهای واحد و صادرات حدودِ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">16 Mvar</span> مصرف می‌کنند (<a href="#exm-ch07-nodal" class="quarto-xref">مثال&nbsp;<span>7.17</span></a> و <a href="#exm-ch07-int-2" class="quarto-xref">مثال&nbsp;<span>7.52</span></a>)، پس با واحدهای ضریبِ توانِ یک نیروگاه در نقطهٔ اتصال توانِ راکتیو <strong>می‌گیرد</strong> و ولتاژ را اندکی پایین می‌آورد؛ قرارداد باید محلِ اندازه‌گیریِ ضریبِ توان، قراردادِ علامت و بازهٔ لازم را صریح بنویسد (<span class="ltr" dir="ltr">D-010</span>)، و نیروگاه باید بداند برای رسیدن به هدف در نقطهٔ اتصال، واحدها چه باید بدهند.</p>
</div>
<p><strong>خروجیِ کاملِ برنامهٔ حل:</strong></p>
<pre class="text"><code>P01: 400 V -&gt; 230.9 V phase; 230 V RMS -&gt; peak 325.3 V; 33 kV -&gt; phase peak
    26.94 kV
P02: 50 Hz: T 20.00 ms, omega 314.16 rad/s; 60 Hz: T 16.67 ms, omega 376.99
    rad/s
P03: RMS 219.9 V, f 50 Hz, phasor 219.9 /_ 30 deg; v(4 ms) = 304.2 V
P04: 2.5 ms at 50 Hz = 45 deg
P05: RMS 14.14 A; mean 10 A
P06: RMS sqrt(10^2 + 10^2) = 14.14 A
P07: 5 /_ -36.87 = 4.00 -3.00j; -4 + j3 = 5 /_ 143.13 deg
P08: (2/_30)(3/_60) = 6.0 /_ 90.00 deg; (6/_90)/(2/_30) = 3.0 /_ 60.00 deg;
    (3+j4)+(1-j2) = 4.472 /_ 26.57 deg
P09: 50 mH: 15.71 ohm at 50 Hz, 18.85 ohm at 60 Hz
P10: 10 uF: 318.3 ohm at 50 Hz, 63.66 ohm at 250 Hz
P11: Z = 5.0 /_ 53.13 deg ohm; Y = 0.12 -0.16j S
P12: f0 = 1591.5 Hz; with 4 C: 795.8 Hz (half)
P13: line current 17.32 A
P14: star equivalent 2 + j3 ohm
P15: input 16.30 kW; I = 27.69 A
P16: 250 kVA at 400 V: 360.8 A
P17: a^2 + a = -1+0j; a^4 = 1 /_ 120.00 deg = a
P18: S = 50 kVA, pf 0.80 lagging
P19: I = 11.5 A; Q = -2645 var (load convention: supplies 2.645 kvar)
P20: THD 24.41 %; RMS 102.94 A; true pf 0.923
P21: order 11: negative; order 19: positive
P22: primary 384 A
P23: I_base (33 kV, 10 MVA) 174.95 A; 6 % on 5.5 MVA -&gt; 1.091 pu on 100 MVA
P24: residual 40 % -&gt; depth 60 %; 10 cycles = 0.2 s
P25: sum 10.0 /_ -60.00 deg A (arithmetic 20 A)
P26: I = 22.98 /_ -36.87 deg A (peak 32.5 A); P = 4.225 kW, Q = 3.169 kvar
P27: Z = 5.0 +5.0j = 7.071 /_ 45.00 deg ohm
P28: V_load = 225.1 /_ -3.37 deg V; drop 2.13 %; I = 45.02 A
P29: f0 50.33 Hz, Q_f 3.162; at 50 Hz Z = 5.00 -0.208j, I = 45.96 A, V_C = 731
    V
P30: h = 10.00; S_sc 2000 MVA: 14.14
P31: I_c = 95.8 A per phase; Q = 21.90 Mvar
P32: 20 MW pf 1.0: I = 349.9 A; drop exact 380.5 V (1.153 %), approx 378.8 V;
    losses 229.6 kW
P33: 20 MW pf 0.9: I = 388.8 A; drop exact 540.6 V (1.638 %), approx 540.2 V;
    losses 283.4 kW
P34: currents 23.00, 11.50, 5.75 A; neutral 15.21 /_ -19.11 deg A
P35: star point 86.9 V; load voltages 150.6, 260.8, 301.1 V
P36: I0 = 3.333 /_ 0.00 deg, I1 = 3.333 /_ 0.00 deg, I2 = 3.333 /_ 0.00 deg
P37: deviation index 2.50 %; u2 2.888 %
P38: W1 = 0 W, W2 = 6928 W; P = 6928 W
P39: P = 12.0 kW; Q = 10.39 kvar; pf 0.756
P40: P 80 kW, Q 57.5 kvar, S 98.5 kVA, pf 0.812 lagging
P41: Q_c = 26.79 kvar
P42: current -20 %; losses -36 %
P43: P 5.75 kW, Q 9.959 kvar; p(t) from -5.75 to 17.25 kW
P44: Q at 3 MW: 1.375 Mvar; at 1 MW: 3.145 Mvar
P45: V7 = 10 x 7 x 2 = 140 V
P46: I7 0.21 pu; RMS 1.022 pu
P47: K = 2.487
P48: square wave: meter 1.1107 x 1 = 1.1107; error +11.07 %
P49: 50th harmonic = 2500 Hz; sampling above 5000 Hz (100 samples per cycle);
    256 per cycle is enough
P50: 0.5 % of 273.3 GWh = 1366 MWh
P51: I = 514.6 A; S = 117.6 MVA; loading 98 %
P52: 9 km: drop 1102 V (3.34 %), x 1.50 of the 6 km value
P53: 5 MW pf 1: 87.48 A at 33 kV, 4184 A at 0.69 kV
P54: pf 0.873; Q_c 31.7 kvar
P55: loading 63 % -&gt; 58 % with pf 0.95
P56: 2 kW per phase: I1 9.15 A; neutral triplen 22.4 A (one-phase 6 kW case:
    28.3 A of harmonics)
P57: recorded 755.9 kWh = 36.5 % of 2068.7 kWh
P58: 200/5 set on a 400/5 CT: shows half; true 2068.8 kWh
P59: pf 0.90: |Q| 48.43 Mvar; transformer 12.71 Mvar; units need 65.83 of 62.8
    Mvar -&gt; short by 3.03 Mvar
P60: SCADA to phase b: phases 114.6, 140.9, 126.4 A; neutral 30.7 A; |I2|/|I1|
    0.040 (was 32.8 A and 0.127)
P61: dV = -1.00 %
P62: SCR 5; z 0.20 pu
P63: h = 6.51
P64: alpha 1: 2.00 %, 1.4: 1.04 %, 2: 0.63 %
P65: 40 km: 2.98 Mvar; net 2.62 Mvar
P66: 110 MW at pf 0.95: 2026 A
P67: true 325 kW; recorded 135 kW = 41.5 %
P68: residual 65.2 %, depth 34.8 %, 4 cycles
P69: 525.6 MWh/yr = 0.19 % of export
P70: losses x 1.063 (+6.3 %)
P71: S 5.225 MVA; Q at 5 MW 1.517 Mvar
P72: pf 0.95: I 460.4 A, losses 476.9 kW
P72: pf 1.0: I 437.4 A, losses 430.4 kW
P75: 3 steps of 10 kvar (30 kvar); LV S_sc ~ 4.17 MVA; h = 11.8
P77: 0.12 x (105.26/120)^2 x 120 = 11.08 Mvar
P78: 5 MW at pf 1, 33 kV: 87.48 A
P79: neutral / phase = 1.70
P81: z 0.225 pu -&gt; S_sc at 33 kV 444 MVA
P82: 506.4 A on a 600 A primary: 84 %
P83: without sqrt3: 797.4 A instead of 460.4 A
P86: per unit 2.227 Mvar at 4.545 MW -&gt; S &gt;= 5.06 MVA
P98: uniformly spread load: drop ~ 367 V instead of 734 V
P101: n = 50; 0.5 ohm -&gt; 1250 ohm from 20 kV
P102: 4000 A at 0.69 kV -&gt; 83.6 A at 33 kV
P103: rated 96.2 A; magnetising 0.48 A, 27.5 kvar each; 22 units 0.605 Mvar
P104: Y = [[-j10, +j10], [+j10, -j10]] pu
P105: 250 MVA at 33 kV: 4.37 kA
P106: X/R 3.0: worst first peak 1.38 x sqrt2 I_k
P106: X/R 10.0: worst first peak 1.74 x sqrt2 I_k
P106: X/R 15.7: worst first peak 1.82 x sqrt2 I_k
P107: pf 0.80
P108: 60 MWh in 30 days, peak 150 kW: load factor 0.556
P109: a reversed: -0.848 + 0.848 + 0.848 = +0.848 of 2.544 (one third)
P113: 2 x 10 x 0.363 = 7.26 V = 3.16 %
P114: per phase 1.043 V = 0.45 %; line 1.81 V
P115: 6 / 300 = 2.0 %
P116: sqrt3 x 400 x 3200 = 2.217 MVA &lt; 2.5; 2500 kVA needs 3608 A
P117: S &gt;= 5.0 / 0.95 = 5.263 MVA
P118: S0: vector 87.79 kVA (pf 0.8907), arithmetic 87.88 kVA (pf 0.8899)
P119: S 1.00125 pu; D = sqrt(S^2 - 1) = 0.050 pu
P120: 30-min demand: sliding 129.4 kW, block 129.4 kW
P110: feeder end absorbs 10 Mvar: |V| 0.9823 pu, bus 0.9711, POC 0.9839; grid
    Q -20.63 Mvar</code></pre>
<section id="sec-ch07-examples-out" class="level3" data-number="7.14.1">
<h3 data-number="7.14.1" class="anchored" data-anchor-id="sec-ch07-examples-out"><span class="header-section-number">7.14.1</span> خروجیِ برنامه‌ها</h3>
<p>سطرهای <span class="ltr" dir="ltr">E01</span> تا <span class="ltr" dir="ltr">E40</span>ِ مثال‌های کوچکِ درس‌ها:</p>
<pre class="text"><code>E01: 100 MW at pf 1: 144.3 kA at 400 V, 1749.5 A at 33 kV, 437.4 A at 132 kV;
    same conductor: losses x 108,900 (400 V vs 132 kV), x 16 (33 vs 132 kV)
E02: zero crossings 3.0 ms apart: 54.0 deg at 50 Hz, 64.8 deg at 60 Hz
E03: 49.8 Hz: period 20.08 ms; in one minute 2988 cycles instead of 3000 (12
    lost); a mains clock lags 0.24 s
E04: 2 kW heater at 230 V: R = 26.45 ohm, I = 8.70 A RMS, peak 12.30 A, p(t)
    peak 4.0 kW
E05: same heater on 230 V DC: 2.00 kW; on 325.3 V DC: 4.00 kW (peak taken for
    RMS: double)
E06: Z = 0.75 + j0.66 ohm = 0.999 /_ 41.35 deg; I = 460.4 /_ -18.19 deg; Z I =
    460 /_ 23.16 deg = 422.9 + j180.9 V
E07: 230 /_ 0 / (8 + j6) = 23 /_ -36.87 deg
E08: 100 /_ 0 + 50 /_ -90 = 111.8 /_ -26.57 deg; sampled sum: peak 158.1 =
    sqrt2 x 111.8
E09: PV unit 87.48 /_ 0 + wind unit 92.08 /_ -18.19 = 177.3 /_ -9.33 deg
    (arithmetic sum 179.56 A)
E10: 10 mH at 50 Hz: X_L = 3.14 ohm
E10b: 10 mH at 250 Hz: X_L = 15.71 ohm
E11: 0.1 H on 230 V: X_L = 31.42 ohm, I = 7.32 A lagging 90 deg; peak stored
    energy 5.36 J; mean power 0
E12: 100 uF at 50 Hz: X_C = 31.83 ohm; on 230 V: 7.23 A leading, Q = 1.66 kvar
    supplied
E13: 5 Mvar bank at 33 kV (star): C = 14.61 uF per phase, current 87.5 A
E14: 8 + j6 ohm on 230 V: |Z| = 10.0 ohm, I = 23.0 A, pf 0.80, angle 36.87 deg
E15: 10 ohm || -j20 ohm: Y = 0.100 + j0.050 S, Z = 8.00 -4.00j ohm = 8.944 /_
    -26.57 deg
E16: 230 V source, Z_s 0.05 + j0.10, load 2 + j1 ohm: V_load = 221.1 /_ -1.65
    deg, drop 3.89 %
E17: series resonance on 230 V, R 2 ohm: I = 115 A; V_L = V_C = 3637 V = Q_f x
    230 = 3637 V
E18: L/R = 0.1/2 = 50 ms; after 5 tau = 250 ms the transient is below 0.7 %
E19: 100 kW at 230 V: one phase 434.8 A (2 wires), three phases 144.9 A (3
    wires); losses per ohm 378.1 vs 63.0 kW (1/6); copper for equal loss: 0.25
E20: 1 + a + a^2 = 3.5e-16; swapping two phases turns abc into acb
E21: balanced delta 30 ohm per branch = star 10 ohm per phase (Z_Y = Z_D / 3)
E22: V_ab = V_a - V_b = 399.9 /_ 30.00 deg; sqrt3 x 230.9 = 399.9
E23: unit transformer 33/0.69 kV: ratio 47.83; phase voltages 19,053 and 398.4
    V; 5 MW at pf 0.95: 92.1 and 4,404 A
E24-132: base 100 MVA, 132 kV: Z_base = 174.2 ohm, I_base = 437.4 A
E24-33: base 100 MVA, 33 kV: Z_base = 10.89 ohm, I_base = 1,749.5 A
E24-0.69: base 100 MVA, 0.69 kV: Z_base = 0.004761 ohm, I_base = 83,674.0 A
E24-0.4: base 100 MVA, 0.4 kV: Z_base = 0.0016 ohm, I_base = 144,337.6 A
E24t: export transformer 12 % on 120 MVA -&gt; 10.0 % on 100 MVA
E24f: feeder 0.75 + j0.66 ohm at 33 kV -&gt; 0.0689 + j0.0606 pu on 100 MVA
E25: grid 1000 MVA -&gt; z 0.100 pu; + transformer 0.100 pu = 0.200 pu -&gt; S_sc at
    33 kV = 500 MVA
E26: three 10 ohm loads: I_N = 1.1e-14 A; phase c load off: I_N = 23.0 A (one
    phase current)
E27: line voltages 400, 396, 404 V: max deviation / mean 1.00 %; from
    magnitudes |V2|/|V1| = 1.155 %; by phasors 1.155 %
E28: meter set to CT 300/5 on a 400/5 CT: shows 0.75 x true (-25 %)
E29: three-wattmeter (4-wire) readings 4232, 4232, 4232 W; sum 12.70 kW
E30: 100 kW pf 0.8 + 50 kW pf 1: S = 167.7 kVA (P 150, Q 75); |S1| + |S2| =
    175.0 kVA
E31: export 100 MW absorbing 20 Mvar: generator convention P +100, Q -20; load
    convention at the meter P -100, Q +20
E32: aux 180 kW pf 0.8 (Q 135 kvar): to pf 1 Q_c 135 kvar; a 194.2 kvar bank
    would give pf 0.95 leading
E33: aux 180 kW pf 0.80: 225.0 of 250 -&gt; loading 90 %
E33: aux 180 kW pf 0.95: 189.5 of 250 -&gt; loading 76 %
E33: export 100 MW pf 0.95: 105.3 of 120 -&gt; loading 88 %
E33: export 100 MW pf 0.90: 111.1 of 120 -&gt; loading 93 %
E34: 5.5 MVA at 690 V: rated current 4602 A; at 0.90 pu voltage the same
    current gives 4.95 MVA
E35: square wave: fundamental peak 1.2732 (4/pi = 1.2732); THD exact 48.34 %,
    first 41 orders 47.10 %
E36: order  1: phase b shifted  -120 deg = 240 deg -&gt; positive
E36: order  3: phase b shifted  -360 deg =   0 deg -&gt; zero
E36: order  5: phase b shifted  -600 deg = 120 deg -&gt; negative
E36: order  7: phase b shifted  -840 deg = 240 deg -&gt; positive
E36: order  9: phase b shifted -1080 deg =   0 deg -&gt; zero
E36: order 11: phase b shifted -1320 deg = 120 deg -&gt; negative
E36: order 13: phase b shifted -1560 deg = 240 deg -&gt; positive
E37: 5 % 5th-harmonic voltage on a capacitor: 5th current 0.25 pu; RMS 1.031
    pu
E38: export 273.3 GWh/yr (CF 0.312, ch 5); 0.2 % = 547 MWh = 27,331 u at 50
    u/MWh
E39: 256 samples per cycle at 50 Hz: 12.8 kHz; Nyquist 6.4 kHz = order 128
E40: dip to 166 V (72 %) of 230 V: depth 28 %; 6 cycles at 50 Hz = 0.12 s
E41: aux feeder 2 x 240 mm2, 80 m: R 3.02 mohm, X 3.20 mohm per phase; 252.7 A
    at pf 0.873: drop 1.06 V = 0.46 % (three-phase, per phase)
E42: with the 2.48 % of the transformer: about 2.9 % at the board
E43: lighting circuit 16 A, 50 m of 2.5 mm2 (7.41 ohm/km): go and return 2 x
    16 x 0.371 = 11.9 V = 5.2 %
E44: same cable as a balanced three-phase circuit, 16 A per phase: 5.9 V per
    phase = 2.6 % (no return drop)
E45: S_sc 1000 MVA: dV/dQ ~ 1/S_sc = 0.10 % per Mvar; 10 Mvar -&gt; 1.0 %
E45: S_sc 500 MVA: dV/dQ ~ 1/S_sc = 0.20 % per Mvar; 10 Mvar -&gt; 2.0 %
E45: S_sc 250 MVA: dV/dQ ~ 1/S_sc = 0.40 % per Mvar; 10 Mvar -&gt; 4.0 %
E46: data sheet: 5.5 MVA, 690 V, max current 4400 A -&gt; sqrt3 V I = 5.26 MVA at
    690 V; 5.5 MVA needs 722 V (104.6 % of 690 V)
E47: 5.0 MW AC at 98.5 % efficiency needs 5.076 MW DC; losses 76 kW to remove
    as heat
E48: current THD 3 % at 4184 A fundamental: harmonics 126 A RMS; total 4186 A
E49: unbalanced loads of section B: P 20.70 kW; vector S 21.70 kVA (pf 0.954);
    arithmetic S 21.88 kVA (pf 0.946)
E50: LED current, V sinusoidal: S 1.436, P 1.000, Q1 0, distortion power D =
    sqrt(S^2 - P^2 - Q1^2) = 1.031 pu</code></pre>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/06-dc-circuits-safety.html" class="pagination-link" aria-label="مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/08-electrical-machines.html" class="pagination-link" aria-label="ژنراتورها و ماشین‌های الکتریکی">
        <span class="nav-page-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>