<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>8&nbsp; ژنراتورها و ماشین‌های الکتریکی – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/09-power-electronics.html" rel="next">
<link href="../chapters/07-ac-three-phase.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/08-electrical-machines.html"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch08-map" id="toc-sec-ch08-map" class="nav-link active" data-scroll-target="#sec-ch08-map"><span class="header-section-number">8.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch08-a" id="toc-sec-ch08-a" class="nav-link" data-scroll-target="#sec-ch08-a"><span class="header-section-number">8.2</span> الف. اصولِ ماشین و انتخاب</a>
  <ul class="collapse">
  <li><a href="#sec-ch08-a-why" id="toc-sec-ch08-a-why" class="nav-link" data-scroll-target="#sec-ch08-a-why"><span class="header-section-number">8.2.1</span> ماشین‌های الکتریکی در نیروگاهِ P</a></li>
  <li><a href="#sec-ch08-a-induction-law" id="toc-sec-ch08-a-induction-law" class="nav-link" data-scroll-target="#sec-ch08-a-induction-law"><span class="header-section-number">8.2.2</span> القا و نیرو: دو قانونِ هر ماشین</a></li>
  <li><a href="#sec-ch08-a-magcircuit" id="toc-sec-ch08-a-magcircuit" class="nav-link" data-scroll-target="#sec-ch08-a-magcircuit"><span class="header-section-number">8.2.3</span> مدارِ مغناطیسی و فاصلهٔ هوایی</a></li>
  <li><a href="#sec-ch08-a-field" id="toc-sec-ch08-a-field" class="nav-link" data-scroll-target="#sec-ch08-a-field"><span class="header-section-number">8.2.4</span> میدانِ گردان و سرعتِ هم‌گام</a></li>
  <li><a href="#sec-ch08-a-emf" id="toc-sec-ch08-a-emf" class="nav-link" data-scroll-target="#sec-ch08-a-emf"><span class="header-section-number">8.2.5</span> معادلهٔ نیروی محرکه و ضریبِ سیم‌پیچ</a></li>
  <li><a href="#sec-ch08-a-sync" id="toc-sec-ch08-a-sync" class="nav-link" data-scroll-target="#sec-ch08-a-sync"><span class="header-section-number">8.2.6</span> ماشینِ هم‌گام</a></li>
  <li><a href="#sec-ch08-a-synchro" id="toc-sec-ch08-a-synchro" class="nav-link" data-scroll-target="#sec-ch08-a-synchro"><span class="header-section-number">8.2.7</span> هم‌گام‌سازی با شبکه</a></li>
  <li><a href="#sec-ch08-a-excitation" id="toc-sec-ch08-a-excitation" class="nav-link" data-scroll-target="#sec-ch08-a-excitation"><span class="header-section-number">8.2.8</span> تحریک و تنظیمِ ولتاژ</a></li>
  <li><a href="#sec-ch08-a-induction" id="toc-sec-ch08-a-induction" class="nav-link" data-scroll-target="#sec-ch08-a-induction"><span class="header-section-number">8.2.9</span> ماشینِ القایی</a></li>
  <li><a href="#sec-ch08-a-start" id="toc-sec-ch08-a-start" class="nav-link" data-scroll-target="#sec-ch08-a-start"><span class="header-section-number">8.2.10</span> راه‌اندازیِ موتور و افتِ ولتاژ</a></li>
  <li><a href="#sec-ch08-a-ig" id="toc-sec-ch08-a-ig" class="nav-link" data-scroll-target="#sec-ch08-a-ig"><span class="header-section-number">8.2.11</span> ژنراتورِ القایی و توربین‌های سرعت‌ثابت</a></li>
  <li><a href="#sec-ch08-a-varspeed" id="toc-sec-ch08-a-varspeed" class="nav-link" data-scroll-target="#sec-ch08-a-varspeed"><span class="header-section-number">8.2.12</span> چرا سرعتِ متغیر؟</a></li>
  <li><a href="#sec-ch08-a-dfig" id="toc-sec-ch08-a-dfig" class="nav-link" data-scroll-target="#sec-ch08-a-dfig"><span class="header-section-number">8.2.13</span> ژنراتورِ القاییِ دوسوتغذیه</a></li>
  <li><a href="#sec-ch08-a-fullconv" id="toc-sec-ch08-a-fullconv" class="nav-link" data-scroll-target="#sec-ch08-a-fullconv"><span class="header-section-number">8.2.14</span> ماشین‌های با مبدّلِ کامل</a></li>
  <li><a href="#sec-ch08-a-topologies" id="toc-sec-ch08-a-topologies" class="nav-link" data-scroll-target="#sec-ch08-a-topologies"><span class="header-section-number">8.2.15</span> چهار معماریِ رانه</a></li>
  <li><a href="#sec-ch08-a-ratings" id="toc-sec-ch08-a-ratings" class="nav-link" data-scroll-target="#sec-ch08-a-ratings"><span class="header-section-number">8.2.16</span> رده، نوعِ کار، تلفات و بازده</a></li>
  <li><a href="#sec-ch08-a-grid" id="toc-sec-ch08-a-grid" class="nav-link" data-scroll-target="#sec-ch08-a-grid"><span class="header-section-number">8.2.17</span> پیامدهای ماشین برای شبکه</a></li>
  <li><a href="#sec-ch08-a-transient" id="toc-sec-ch08-a-transient" class="nav-link" data-scroll-target="#sec-ch08-a-transient"><span class="header-section-number">8.2.18</span> ماشینِ هم‌گام در خطا: زیرگذرا، گذرا و پایدار</a></li>
  <li><a href="#sec-ch08-a-dq" id="toc-sec-ch08-a-dq" class="nav-link" data-scroll-target="#sec-ch08-a-dq"><span class="header-section-number">8.2.19</span> گشتاور در محورهای <span class="math inline">\(d\)</span> و <span class="math inline">\(q\)</span></a></li>
  <li><a href="#sec-ch08-a-swing" id="toc-sec-ch08-a-swing" class="nav-link" data-scroll-target="#sec-ch08-a-swing"><span class="header-section-number">8.2.20</span> معادلهٔ نوسان و لختی</a></li>
  <li><a href="#sec-ch08-a-chain" id="toc-sec-ch08-a-chain" class="nav-link" data-scroll-target="#sec-ch08-a-chain"><span class="header-section-number">8.2.21</span> زنجیرهٔ تلفاتِ رانه</a></li>
  <li><a href="#sec-ch08-a-affinity" id="toc-sec-ch08-a-affinity" class="nav-link" data-scroll-target="#sec-ch08-a-affinity"><span class="header-section-number">8.2.22</span> موتورهای نیروگاه: قانون‌های تشابه و مبدّلِ بسامد</a></li>
  <li><a href="#sec-ch08-a-backup" id="toc-sec-ch08-a-backup" class="nav-link" data-scroll-target="#sec-ch08-a-backup"><span class="header-section-number">8.2.23</span> مطالعهٔ مولدِ پشتیبان</a></li>
  <li><a href="#sec-ch08-a-ipm" id="toc-sec-ch08-a-ipm" class="nav-link" data-scroll-target="#sec-ch08-a-ipm"><span class="header-section-number">8.2.24</span> آهن‌ربای درونی و گشتاورِ رلوکتانسی</a></li>
  <li><a href="#sec-ch08-a-fieldweak" id="toc-sec-ch08-a-fieldweak" class="nav-link" data-scroll-target="#sec-ch08-a-fieldweak"><span class="header-section-number">8.2.25</span> تضعیفِ میدان و حدِ ولتاژ</a></li>
  <li><a href="#sec-ch08-a-nameplate" id="toc-sec-ch08-a-nameplate" class="nav-link" data-scroll-target="#sec-ch08-a-nameplate"><span class="header-section-number">8.2.26</span> خواندنِ پلاکِ موتور</a></li>
  <li><a href="#sec-ch08-a-plantfault" id="toc-sec-ch08-a-plantfault" class="nav-link" data-scroll-target="#sec-ch08-a-plantfault"><span class="header-section-number">8.2.27</span> سهمِ کلِ نیروگاه در جریانِ خطا</a></li>
  <li><a href="#sec-ch08-a-history" id="toc-sec-ch08-a-history" class="nav-link" data-scroll-target="#sec-ch08-a-history"><span class="header-section-number">8.2.28</span> از سرعتِ ثابت تا مبدّلِ کامل: سیرِ رانه‌ها</a></li>
  <li><a href="#sec-ch08-a-motorselect" id="toc-sec-ch08-a-motorselect" class="nav-link" data-scroll-target="#sec-ch08-a-motorselect"><span class="header-section-number">8.2.29</span> انتخابِ موتورهای کمکی</a></li>
  <li><a href="#sec-ch08-a-unbalance" id="toc-sec-ch08-a-unbalance" class="nav-link" data-scroll-target="#sec-ch08-a-unbalance"><span class="header-section-number">8.2.30</span> موتورِ القایی در ولتاژِ نامتعادل</a></li>
  <li><a href="#sec-ch08-a-accel" id="toc-sec-ch08-a-accel" class="nav-link" data-scroll-target="#sec-ch08-a-accel"><span class="header-section-number">8.2.31</span> زمانِ شتاب‌گیری و گرمای راه‌اندازی</a></li>
  <li><a href="#sec-ch08-a-capability" id="toc-sec-ch08-a-capability" class="nav-link" data-scroll-target="#sec-ch08-a-capability"><span class="header-section-number">8.2.32</span> نمودارِ قابلیتِ مولدِ پشتیبان و بارِ پیش‌فاز</a></li>
  </ul></li>
  <li><a href="#sec-ch08-b" id="toc-sec-ch08-b" class="nav-link" data-scroll-target="#sec-ch08-b"><span class="header-section-number">8.3</span> ب. ساختمانِ ماشین</a>
  <ul class="collapse">
  <li><a href="#sec-ch08-b-overview" id="toc-sec-ch08-b-overview" class="nav-link" data-scroll-target="#sec-ch08-b-overview"><span class="header-section-number">8.3.1</span> کالبدِ ماشین</a></li>
  <li><a href="#sec-ch08-b-core" id="toc-sec-ch08-b-core" class="nav-link" data-scroll-target="#sec-ch08-b-core"><span class="header-section-number">8.3.2</span> هسته و ورق‌های فولادِ الکتریکی</a></li>
  <li><a href="#sec-ch08-b-windings" id="toc-sec-ch08-b-windings" class="nav-link" data-scroll-target="#sec-ch08-b-windings"><span class="header-section-number">8.3.3</span> سیم‌پیچ‌ها و ضریبِ سیم‌پیچ</a></li>
  <li><a href="#sec-ch08-b-insulation" id="toc-sec-ch08-b-insulation" class="nav-link" data-scroll-target="#sec-ch08-b-insulation"><span class="header-section-number">8.3.4</span> سامانهٔ عایق</a></li>
  <li><a href="#sec-ch08-b-rotor" id="toc-sec-ch08-b-rotor" class="nav-link" data-scroll-target="#sec-ch08-b-rotor"><span class="header-section-number">8.3.5</span> روتور: آهن‌ربا، سیم‌پیچی یا قفسه</a></li>
  <li><a href="#sec-ch08-b-shaft" id="toc-sec-ch08-b-shaft" class="nav-link" data-scroll-target="#sec-ch08-b-shaft"><span class="header-section-number">8.3.6</span> شفت، یاتاقان و جریان‌های یاتاقان</a></li>
  <li><a href="#sec-ch08-b-cooling" id="toc-sec-ch08-b-cooling" class="nav-link" data-scroll-target="#sec-ch08-b-cooling"><span class="header-section-number">8.3.7</span> خنک‌کاری و پوسته</a></li>
  <li><a href="#sec-ch08-b-interfaces" id="toc-sec-ch08-b-interfaces" class="nav-link" data-scroll-target="#sec-ch08-b-interfaces"><span class="header-section-number">8.3.8</span> رابط‌های زیرمجموعه‌ها</a></li>
  <li><a href="#sec-ch08-b-materials" id="toc-sec-ch08-b-materials" class="nav-link" data-scroll-target="#sec-ch08-b-materials"><span class="header-section-number">8.3.9</span> موادِ سیم‌پیچ و آهن‌ربا</a></li>
  <li><a href="#sec-ch08-b-noise" id="toc-sec-ch08-b-noise" class="nav-link" data-scroll-target="#sec-ch08-b-noise"><span class="header-section-number">8.3.10</span> صدا و لرزشِ الکترومغناطیسی</a></li>
  <li><a href="#sec-ch08-b-bearinglife" id="toc-sec-ch08-b-bearinglife" class="nav-link" data-scroll-target="#sec-ch08-b-bearinglife"><span class="header-section-number">8.3.11</span> عمرِ یاتاقان با طیفِ بارِ واقعی</a></li>
  <li><a href="#sec-ch08-b-cogging" id="toc-sec-ch08-b-cogging" class="nav-link" data-scroll-target="#sec-ch08-b-cogging"><span class="header-section-number">8.3.12</span> ترکیبِ شیار و قطب: گشتاورِ دندانه‌ای و ضریبِ سیم‌پیچ</a></li>
  </ul></li>
  <li><a href="#sec-ch08-c" id="toc-sec-ch08-c" class="nav-link" data-scroll-target="#sec-ch08-c"><span class="header-section-number">8.4</span> ج. طراحی و تضمینِ تولید</a>
  <ul class="collapse">
  <li><a href="#sec-ch08-c-flow" id="toc-sec-ch08-c-flow" class="nav-link" data-scroll-target="#sec-ch08-c-flow"><span class="header-section-number">8.4.1</span> از الزام تا طراحی</a></li>
  <li><a href="#sec-ch08-c-em" id="toc-sec-ch08-c-em" class="nav-link" data-scroll-target="#sec-ch08-c-em"><span class="header-section-number">8.4.2</span> اندازهٔ الکترومغناطیسی: معادلهٔ خروجی</a></li>
  <li><a href="#sec-ch08-c-thermal" id="toc-sec-ch08-c-thermal" class="nav-link" data-scroll-target="#sec-ch08-c-thermal"><span class="header-section-number">8.4.3</span> وارسیِ گرمایی</a></li>
  <li><a href="#sec-ch08-c-mech" id="toc-sec-ch08-c-mech" class="nav-link" data-scroll-target="#sec-ch08-c-mech"><span class="header-section-number">8.4.4</span> وارسیِ مکانیکی: سرعتِ بحرانی، نابالانسی و یاتاقان</a></li>
  <li><a href="#sec-ch08-c-stages" id="toc-sec-ch08-c-stages" class="nav-link" data-scroll-target="#sec-ch08-c-stages"><span class="header-section-number">8.4.5</span> مرحله‌های ساختِ صنعتی</a></li>
  <li><a href="#sec-ch08-c-qc" id="toc-sec-ch08-c-qc" class="nav-link" data-scroll-target="#sec-ch08-c-qc"><span class="header-section-number">8.4.6</span> کنترلِ فرایند و شواهدِ کیفیت</a></li>
  <li><a href="#sec-ch08-c-acceptance" id="toc-sec-ch08-c-acceptance" class="nav-link" data-scroll-target="#sec-ch08-c-acceptance"><span class="header-section-number">8.4.7</span> پذیرشِ ماشین در برابرِ پذیرشِ سامانه</a></li>
  <li><a href="#sec-ch08-c-tree" id="toc-sec-ch08-c-tree" class="nav-link" data-scroll-target="#sec-ch08-c-tree"><span class="header-section-number">8.4.8</span> درختِ زیرمجموعه‌ها و برنامهٔ بازرسی</a></li>
  <li><a href="#sec-ch08-c-designer" id="toc-sec-ch08-c-designer" class="nav-link" data-scroll-target="#sec-ch08-c-designer"><span class="header-section-number">8.4.9</span> مرزِ کارِ طراحِ ماشین</a></li>
  <li><a href="#sec-ch08-c-shaft" id="toc-sec-ch08-c-shaft" class="nav-link" data-scroll-target="#sec-ch08-c-shaft"><span class="header-section-number">8.4.10</span> شفت و گشتاورِ ناگهانی</a></li>
  <li><a href="#sec-ch08-c-reliability" id="toc-sec-ch08-c-reliability" class="nav-link" data-scroll-target="#sec-ch08-c-reliability"><span class="header-section-number">8.4.11</span> قابلیتِ اطمینان و زمانِ تعمیر</a></li>
  <li><a href="#sec-ch08-c-review" id="toc-sec-ch08-c-review" class="nav-link" data-scroll-target="#sec-ch08-c-review"><span class="header-section-number">8.4.12</span> بازبینیِ طراحی</a></li>
  <li><a href="#sec-ch08-c-imtests" id="toc-sec-ch08-c-imtests" class="nav-link" data-scroll-target="#sec-ch08-c-imtests"><span class="header-section-number">8.4.13</span> شناساییِ پارامترهای موتور از آزمون</a></li>
  <li><a href="#sec-ch08-c-thermal2" id="toc-sec-ch08-c-thermal2" class="nav-link" data-scroll-target="#sec-ch08-c-thermal2"><span class="header-section-number">8.4.14</span> مدلِ گرماییِ دوگرهی و تندباد</a></li>
  <li><a href="#sec-ch08-c-pipeline" id="toc-sec-ch08-c-pipeline" class="nav-link" data-scroll-target="#sec-ch08-c-pipeline"><span class="header-section-number">8.4.15</span> آزمایشگاهِ طراحی: زنجیرهٔ اندازه‌گذاریِ مفهومی</a></li>
  <li><a href="#sec-ch08-c-ump" id="toc-sec-ch08-c-ump" class="nav-link" data-scroll-target="#sec-ch08-c-ump"><span class="header-section-number">8.4.16</span> کششِ مغناطیسیِ نامتقارن</a></li>
  <li><a href="#sec-ch08-c-voltage" id="toc-sec-ch08-c-voltage" class="nav-link" data-scroll-target="#sec-ch08-c-voltage"><span class="header-section-number">8.4.17</span> ولتاژِ ژنراتور: <span class="ltr" dir="ltr">690 V</span> یا ولتاژِ متوسط</a></li>
  </ul></li>
  <li><a href="#sec-ch08-d" id="toc-sec-ch08-d" class="nav-link" data-scroll-target="#sec-ch08-d"><span class="header-section-number">8.5</span> د. یکپارچه‌سازی و پایشِ وضعیت</a>
  <ul class="collapse">
  <li><a href="#sec-ch08-d-converter" id="toc-sec-ch08-d-converter" class="nav-link" data-scroll-target="#sec-ch08-d-converter"><span class="header-section-number">8.5.1</span> هماهنگیِ ماشین و مبدّل</a></li>
  <li><a href="#sec-ch08-d-protection" id="toc-sec-ch08-d-protection" class="nav-link" data-scroll-target="#sec-ch08-d-protection"><span class="header-section-number">8.5.2</span> حفاظت</a></li>
  <li><a href="#sec-ch08-d-cooling" id="toc-sec-ch08-d-cooling" class="nav-link" data-scroll-target="#sec-ch08-d-cooling"><span class="header-section-number">8.5.3</span> هماهنگیِ خنک‌کاری</a></li>
  <li><a href="#sec-ch08-d-cm" id="toc-sec-ch08-d-cm" class="nav-link" data-scroll-target="#sec-ch08-d-cm"><span class="header-section-number">8.5.4</span> پایشِ وضعیت</a></li>
  <li><a href="#sec-ch08-d-failures" id="toc-sec-ch08-d-failures" class="nav-link" data-scroll-target="#sec-ch08-d-failures"><span class="header-section-number">8.5.5</span> حالت‌های خرابی</a></li>
  <li><a href="#sec-ch08-d-evidence" id="toc-sec-ch08-d-evidence" class="nav-link" data-scroll-target="#sec-ch08-d-evidence"><span class="header-section-number">8.5.6</span> شواهدِ سازنده</a></li>
  <li><a href="#sec-ch08-d-mcsa" id="toc-sec-ch08-d-mcsa" class="nav-link" data-scroll-target="#sec-ch08-d-mcsa"><span class="header-section-number">8.5.7</span> طیفِ جریانِ موتور و میله‌های شکسته</a></li>
  <li><a href="#sec-ch08-d-maintenance" id="toc-sec-ch08-d-maintenance" class="nav-link" data-scroll-target="#sec-ch08-d-maintenance"><span class="header-section-number">8.5.8</span> راهبردِ نگهداریِ ژنراتور</a></li>
  <li><a href="#sec-ch08-d-irtrend" id="toc-sec-ch08-d-irtrend" class="nav-link" data-scroll-target="#sec-ch08-d-irtrend"><span class="header-section-number">8.5.9</span> روندِ مقاومتِ عایقی</a></li>
  <li><a href="#sec-ch08-d-ridethrough" id="toc-sec-ch08-d-ridethrough" class="nav-link" data-scroll-target="#sec-ch08-d-ridethrough"><span class="header-section-number">8.5.10</span> رانه در افتِ ولتاژِ شبکه</a></li>
  <li><a href="#sec-ch08-d-records" id="toc-sec-ch08-d-records" class="nav-link" data-scroll-target="#sec-ch08-d-records"><span class="header-section-number">8.5.11</span> پروندهٔ هر ژنراتور در چرخهٔ عمر</a></li>
  <li><a href="#sec-ch08-d-misalign" id="toc-sec-ch08-d-misalign" class="nav-link" data-scroll-target="#sec-ch08-d-misalign"><span class="header-section-number">8.5.12</span> مورد: لرزشِ دوبرابر پس از نصب</a></li>
  <li><a href="#sec-ch08-d-lifeloss" id="toc-sec-ch08-d-lifeloss" class="nav-link" data-scroll-target="#sec-ch08-d-lifeloss"><span class="header-section-number">8.5.13</span> ارزشِ تلفاتِ ژنراتورها در عمرِ نیروگاه</a></li>
  <li><a href="#sec-ch08-d-annual" id="toc-sec-ch08-d-annual" class="nav-link" data-scroll-target="#sec-ch08-d-annual"><span class="header-section-number">8.5.14</span> آزمایشگاه: یک سال تلفاتِ ژنراتور</a></li>
  <li><a href="#sec-ch08-d-temperature" id="toc-sec-ch08-d-temperature" class="nav-link" data-scroll-target="#sec-ch08-d-temperature"><span class="header-section-number">8.5.15</span> آزمایشگاه: خنک‌کاریِ کثیف در باقیماندهٔ دما</a></li>
  <li><a href="#sec-ch08-d-case" id="toc-sec-ch08-d-case" class="nav-link" data-scroll-target="#sec-ch08-d-case"><span class="header-section-number">8.5.16</span> مطالعهٔ موردی: انتخابِ معماری برای <span class="ltr" dir="ltr">WT-5.0-150</span></a></li>
  <li><a href="#sec-ch08-d-limits" id="toc-sec-ch08-d-limits" class="nav-link" data-scroll-target="#sec-ch08-d-limits"><span class="header-section-number">8.5.17</span> محدودیت‌های مدل‌های این فصل</a></li>
  </ul></li>
  <li><a href="#sec-ch08-plantp" id="toc-sec-ch08-plantp" class="nav-link" data-scroll-target="#sec-ch08-plantp"><span class="header-section-number">8.6</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch08-design" id="toc-sec-ch08-design" class="nav-link" data-scroll-target="#sec-ch08-design"><span class="header-section-number">8.7</span> گردشِ کارِ انتخاب و یکپارچه‌سازیِ یک ماشین</a></li>
  <li><a href="#sec-ch08-lab" id="toc-sec-ch08-lab" class="nav-link" data-scroll-target="#sec-ch08-lab"><span class="header-section-number">8.8</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch08-mfg" id="toc-sec-ch08-mfg" class="nav-link" data-scroll-target="#sec-ch08-mfg"><span class="header-section-number">8.9</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch08-std" id="toc-sec-ch08-std" class="nav-link" data-scroll-target="#sec-ch08-std"><span class="header-section-number">8.10</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch08-deliverable" id="toc-sec-ch08-deliverable" class="nav-link" data-scroll-target="#sec-ch08-deliverable"><span class="header-section-number">8.11</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch08-summary" id="toc-sec-ch08-summary" class="nav-link" data-scroll-target="#sec-ch08-summary"><span class="header-section-number">8.12</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch08-vocab" id="toc-sec-ch08-vocab" class="nav-link" data-scroll-target="#sec-ch08-vocab"><span class="header-section-number">8.12.1</span> واژگانِ فصلِ ۸</a></li>
  </ul></li>
  <li><a href="#sec-ch08-assess" id="toc-sec-ch08-assess" class="nav-link" data-scroll-target="#sec-ch08-assess"><span class="header-section-number">8.13</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">8.13.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">8.13.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">8.13.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">8.13.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">8.13.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch08-solutions" id="toc-sec-ch08-solutions" class="nav-link" data-scroll-target="#sec-ch08-solutions"><span class="header-section-number">8.14</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch08-examples-out" id="toc-sec-ch08-examples-out" class="nav-link" data-scroll-target="#sec-ch08-examples-out"><span class="header-section-number">8.14.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/08-electrical-machines.html"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch08" class="quarto-section-identifier"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch08-map" class="level2" data-number="8.1">
<h2 data-number="8.1" class="anchored" data-anchor-id="sec-ch08-map"><span class="header-section-number">8.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>القای مغناطیسی، نیروی الکترومغناطیسی و مدارِ مغناطیسی را برای فهمِ ماشین به کار ببرد و نشان دهد چرا فاصلهٔ هوایی بیشترِ جریانِ مغناطیس‌کننده را می‌خواهد.</li>
<li>میدانِ گردانِ سه‌فاز، سرعتِ هم‌گام و معادلهٔ نیروی محرکه را بسازد و کارِ ماشینِ هم‌گام (مدار، نمودارِ فازوری، زاویهٔ بار، تحریک، منحنیِ V، هم‌گام‌سازی) و ماشینِ القایی (لغزش، مدارِ معادل، منحنیِ گشتاور، راه‌اندازی، کارِ ژنراتوری) را تحلیل کند.</li>
<li>چرا سرعتِ متغیر لازم است را توضیح دهد و ژنراتورِ القاییِ دوسوتغذیه، ماشین‌های با مبدّلِ کامل و چهار معماریِ رایجِ توربین را از نظرِ گشتاور، حجم، مبدّل، بسامد، بازده و رابطه با شبکه مقایسه کند.</li>
<li>رده، نوعِ کار، تلفات و بازده را بخواند و نشان دهد بازدهٔ <strong>باربخشی</strong>، نه بازدهٔ نامی، انرژیِ ازدست‌رفته را تعیین می‌کند.</li>
<li>ساختارِ ماشین را بشناسد: هسته و ورق‌ها، شیار و سیم‌پیچ، سامانهٔ عایق، روتور (آهن‌ربا، سیم‌پیچی، قفسه‌ای)، شفت و یاتاقان، خنک‌کاری و پوسته، و رابط‌های مکانیکی و الکتریکی.</li>
<li>جریانِ «از الزام تا طراحی» را دنبال کند و وارسی‌های مفهومیِ الکترومغناطیسی، گرمایی و مکانیکی را انجام دهد؛ مرحله‌های ساختِ صنعتی، کنترل‌های فرایند و شواهدِ کیفیت را بشناسد و پذیرشِ ماشین را از پذیرشِ مبدّل و سامانه جدا کند.</li>
<li>ماشین را با مبدّل، حفاظت و خنک‌کاری هماهنگ کند، پایشِ وضعیت (لرزش، دما، عایق) را طراحی و تفسیر کند، حالت‌های خرابی و شواهدِ سازنده را بسنجد، و یک ماتریسِ انتخابِ معماری را با حساسیتش بسازد.</li>
<li>برای ژنراتورِ نیروگاهِ P مشخصهٔ مفهومی، درختِ زیرمجموعه‌ها، برنامهٔ بازرسی و آزمون و برنامهٔ آزمونِ یکپارچه‌سازی را بنویسد و بگوید کدام ورودی‌ها را طراحِ صلاحیت‌دارِ ماشین باید تعیین کند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> مغناطیس، نیرو و القا از فصلِ ۴ (<a href="04-physics-materials-manufacturing.html#sec-ch04-a-magnetism" class="quarto-xref"><span>بخش 4.2.12</span></a>)، گشتاور و توانِ مکانیکی (<a href="04-physics-materials-manufacturing.html#sec-ch04-a-torque" class="quarto-xref"><span>بخش 4.2.2</span></a>) و سرعتِ ژنراتور و قطب‌ها (<a href="04-physics-materials-manufacturing.html#sec-ch04-a-generator" class="quarto-xref"><span>بخش 4.2.24</span></a>)؛ مدارهای متناوب، فازور، سه‌فاز، توانِ راکتیو و هارمونیک از فصلِ ۷. پیش‌آزمونِ زیر ابزارِ لازم را می‌سنجد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سرعتِ زاویه‌ایِ <span class="ltr" dir="ltr">1500 rpm</span> چند رادیان بر ثانیه است؟</li>
<li>توانِ <span class="ltr" dir="ltr">5 MW</span> با گشتاورِ <span class="ltr" dir="ltr">44 kN m</span> در چه سرعتی منتقل می‌شود؟</li>
<li>جریانِ سه‌فازِ <span class="ltr" dir="ltr">200 kVA</span> در <span class="ltr" dir="ltr">400 V</span> چیست؟</li>
<li>اگر شار در یک پیچه با ۱۰۰ دور در <span class="ltr" dir="ltr">10 ms</span> از صفر به <span class="ltr" dir="ltr">0.01 Wb</span> برسد، ولتاژِ القایی چیست؟</li>
<li>امپدانسِ سریِ <span class="math inline">\(0.1 + j0.3\ \Omega\)</span> با بارِ <span class="math inline">\(2\ \Omega\)</span>: ولتاژِ بار از <span class="ltr" dir="ltr">230 V</span>؟</li>
<li>بازدهٔ ماشینی با <span class="ltr" dir="ltr">100 kW</span> خروجی و <span class="ltr" dir="ltr">3 kW</span> تلفات چیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(157.1\ \text{rad/s}\)</span>؛ (۲) <span class="math inline">\(\omega = 113.6\ \text{rad/s}\)</span>، یعنی حدودِ <span class="ltr" dir="ltr">1085 rpm</span>؛ (۳) <span class="math inline">\(288.7\ \text{A}\)</span>؛ (۴) <span class="math inline">\(100\ \text{V}\)</span>؛ (۵) <span class="math inline">\(230 \times 2/|2.1 + j0.3| = 216.9\ \text{V}\)</span>؛ (۶) <span class="math inline">\(100/103 = 0.971\)</span>. اگر دو پرسش یا بیشتر را نتوانستید، پیش از ادامه <a href="04-physics-materials-manufacturing.html#sec-ch04-a-torque" class="quarto-xref"><span>بخش 4.2.2</span></a> و <a href="07-ac-three-phase.html#sec-ch07-b-perphase" class="quarto-xref"><span>بخش 7.3.4</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> دوازده ژنراتورِ توربین‌ها شصت مگاوات از صد و ده مگاواتِ نیروگاه را می‌سازند و هر کدام آخرین حلقهٔ تبدیلِ باد به برق‌اند. اما ماشین‌های الکتریکیِ نیروگاه به آن‌ها محدود نیست: موتورهای القاییِ تهویه، فن‌ها و پمپ‌های خنک‌کاری در تغذیهٔ کمکی (فصلِ ۷)، موتورهای سمت‌گردانی و گام در هر توربین (فصلِ ۱۱)، و <strong>مولدِ پشتیبانِ</strong> هم‌گام برای بارهای ضروری. فصل سه پرسشِ مشخص را حل می‌کند: (۱) کدام معماریِ ژنراتور برای توربینِ <span class="ltr" dir="ltr">WT-5.0-150</span> و چرا؛ (۲) یک موتورِ <span class="ltr" dir="ltr">30 kW</span> با تغذیهٔ کمکی و با مولدِ پشتیبان چگونه راه می‌افتد؛ (۳) مشخصهٔ مفهومی، درختِ زیرمجموعه‌ها و برنامهٔ بازرسی و آزمونِ ژنراتورِ نیروگاه چیست. دادهٔ یک سالِ بستهٔ داده نشان می‌دهد تلفاتِ ژنراتور در عمل چقدر است و پایشِ وضعیت چگونه خرابی را پیش از آن‌که دیده شود پیدا می‌کند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی، پیش از هر چیز
</div>
</div>
<div class="callout-body-container callout-body">
<p>ماشین‌های گردان سه خطرِ هم‌زمان دارند: <strong>برق</strong> (ولتاژ تا وقتی روتورِ آهن‌ربادار می‌چرخد در پایانه‌ها هست، حتی اگر کلید باز باشد)، <strong>مکانیک</strong> (انرژیِ جنبشیِ زیاد، قطعاتِ گردان) و <strong>مغناطیس</strong> (نیروی بسیار بزرگِ آهن‌رباهای روتور هنگامِ مونتاژ و جداسازی). هیچ بخشی از این فصل رویهٔ کار روی ماشینِ برق‌دار یا گردان نیست؛ آزمون‌های کارخانه‌ای و میدانی فقط با رویهٔ تأییدشدهٔ سازنده و بهره‌بردار و به‌دستِ افرادِ صلاحیت‌دار انجام می‌شوند (فصل‌های ۳۲، ۴۲ و ۵۰).</p>
</div>
</div>
</section>
<section id="sec-ch08-a" class="level2" data-number="8.2">
<h2 data-number="8.2" class="anchored" data-anchor-id="sec-ch08-a"><span class="header-section-number">8.2</span> الف. اصولِ ماشین و انتخاب</h2>
<p>بخشِ الف از دو قانونِ پایه شروع می‌کند (القا و نیرو)، مدارِ مغناطیسی و میدانِ گردان را می‌سازد، و سپس سه خانوادهٔ ماشین را تحلیل می‌کند: هم‌گام، القایی و ماشین‌های سرعت‌متغیر با مبدّل. بخش با مقایسهٔ معماری‌های توربین، رده، تلفات و بازده و پیامدهای هر ماشین برای شبکه پایان می‌یابد.</p>
<p><strong>برنامه‌ها:</strong></p>
<p><code>companion/ch08/examples_a.py</code> و <code>companion/ch08/worked.py</code></p>
<section id="sec-ch08-a-why" class="level3" data-number="8.2.1">
<h3 data-number="8.2.1" class="anchored" data-anchor-id="sec-ch08-a-why"><span class="header-section-number">8.2.1</span> ماشین‌های الکتریکی در نیروگاهِ P</h3>
<p>ماشینِ الکتریکی انرژی را میانِ شکلِ <strong>مکانیکی</strong> (گشتاور و چرخش) و <strong>الکتریکی</strong> (ولتاژ و جریان) جابه‌جا می‌کند. همان ساختار در یک جهت <strong>ژنراتور</strong> است و در جهتِ دیگر <strong>موتور</strong>؛ فقط علامتِ توان عوض می‌شود. در نیروگاهِ P این ماشین‌ها کار می‌کنند:</p>
<div id="tbl-ch08-machines" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-machines-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.1: ماشین‌های الکتریکیِ نیروگاهِ P
</figcaption>
<div aria-describedby="tbl-ch08-machines-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 26%">
<col style="width: 31%">
<col style="width: 11%">
</colgroup>
<thead>
<tr class="header">
<th>ماشین</th>
<th>تعداد و اندازه</th>
<th>نقش</th>
<th>فصلِ مرتبط</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ژنراتورِ توربین</td>
<td>۱۲ × حدودِ <span class="ltr" dir="ltr">5.4 MVA</span></td>
<td>تبدیلِ توانِ محورِ روتور به برق</td>
<td>۸، ۱۱</td>
</tr>
<tr class="even">
<td>موتورهای سمت‌گردانی و گام</td>
<td>چند موتور در هر توربین</td>
<td>چرخاندنِ ناسل و پره‌ها</td>
<td>۱۱، ۳۴</td>
</tr>
<tr class="odd">
<td>موتورهای تهویه، فن و پمپ</td>
<td>ده‌ها، تا ده‌ها کیلووات</td>
<td>خنک‌کاری و تهویهٔ ساختمان، ترانسفورماتور و باتری</td>
<td>۷، ۸</td>
</tr>
<tr class="even">
<td>مولدِ پشتیبان</td>
<td>یک دستگاه، <span class="ltr" dir="ltr">200 kVA</span> (فرضی، <span class="ltr" dir="ltr">A-113</span>)</td>
<td>برقِ بارهای ضروری هنگامِ قطعی</td>
<td>۸، ۲۳</td>
</tr>
<tr class="odd">
<td>ردیاب‌های خورشیدی (اگر باشند)</td>
<td>صدها موتورِ کوچک</td>
<td>چرخاندنِ ردیف‌های ماژول</td>
<td>۱۰</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ژنراتورِ توربین قلبِ این فصل است. فرضِ آموزشیِ کتاب (<span class="ltr" dir="ltr">A-111</span>، فرضی) یک <strong>ژنراتورِ هم‌گامِ آهن‌ربای دائم</strong> با گیربکسِ ۱ به ۱۱۰ است که در <span class="ltr" dir="ltr">1155 rpm</span> می‌چرخد و با <strong>مبدّلِ کامل</strong> (فصلِ ۷، <span class="ltr" dir="ltr">A-107</span>) به شبکه وصل می‌شود. در <a href="#sec-ch08-d-case" class="quarto-xref"><span>بخش 8.5.16</span></a> همین انتخاب را با سه معماریِ دیگر مقایسه می‌کنیم.</p>
</section>
<section id="sec-ch08-a-induction-law" class="level3" data-number="8.2.2">
<h3 data-number="8.2.2" class="anchored" data-anchor-id="sec-ch08-a-induction-law"><span class="header-section-number">8.2.2</span> القا و نیرو: دو قانونِ هر ماشین</h3>
<p><strong>شهود.</strong> دو پدیده هر ماشینِ الکتریکی را می‌سازند. (۱) هادی‌ای که در میدانِ مغناطیسی حرکت کند، یا شاری که از یک پیچه می‌گذرد تغییر کند، <strong>ولتاژ</strong> القا می‌کند. (۲) هادیِ حاملِ جریان در میدانِ مغناطیسی <strong>نیرو</strong> حس می‌کند. ژنراتور اولی را به کار می‌گیرد و موتور دومی را؛ اما هر دو در هر ماشین هم‌زمان رخ می‌دهند: ژنراتوری که جریان می‌دهد، نیرویی خلافِ حرکت حس می‌کند (گشتاورِ ترمزی) که محرک باید بر آن غلبه کند. این همان تبدیلِ انرژی است.</p>
<p><strong>قانون‌ها.</strong> با شارِ پیوندیِ <span class="math inline">\(N\Phi\)</span> (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-a-magnetism" class="quarto-xref"><span>بخش 4.2.12</span></a>):</p>
<p><span id="eq-ch08-laws"><span class="math display">\[
e = N\,\frac{\mathrm{d}\Phi}{\mathrm{d}t}, \qquad e = B\,\ell\,v, \qquad F = B\,I\,\ell
\tag{8.1}\]</span></span></p>
<p>اولی <strong>قانونِ فارادی</strong> است (با علامتِ لنز: جریانِ حاصل با تغییرِ شار مخالفت می‌کند)، دومی شکلِ آن برای هادیِ متحرک با طولِ فعالِ <span class="math inline">\(\ell\)</span> و سرعتِ <span class="math inline">\(v\)</span> عمود بر میدانِ <span class="math inline">\(B\)</span>، و سومی <strong>نیروی لورنتس</strong> روی هادیِ حاملِ جریان. در ماشین، <span class="math inline">\(v\)</span> سرعتِ سطحیِ روتور است و <span class="math inline">\(F\)</span> ضرب در شعاع، گشتاور.</p>
<div id="exm-ch08-motional" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.1 (یک هادی در فاصلهٔ هواییِ ژنراتورِ نیروگاه)</strong></span> <strong>پرسش.</strong> در ژنراتورِ آموزشیِ <span class="ltr" dir="ltr">A-111</span> (قطرِ روتورِ <span class="ltr" dir="ltr">0.8 m</span>، طولِ فعالِ <span class="ltr" dir="ltr">1.1 m</span>، چگالیِ شارِ بیشینهٔ <span class="ltr" dir="ltr">0.9 T</span> در فاصلهٔ هوایی)، یک هادی چه ولتاژی می‌بیند و اگر <span class="ltr" dir="ltr">1000 A</span> جریان داشته باشد، چه نیرویی؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>conductor in the air gap of the geared generator (A-111):
  B 0.9 T, active length 1.1 m
  rotor diameter 0.8 m at 1155 rpm: surface speed 48.4 m/s
  motional EMF e = B l v = 47.9 V per conductor (where B peaks)
  1000 A in the same conductor: force F = B I l = 990 N; this
  tangential force on every conductor is the machine's torque</code></pre>
<p>دو مثالِ کوچک: پیچه‌ای ۱۰۰ دوری که شارش در <span class="ltr" dir="ltr">10 ms</span> از صفر به <span class="ltr" dir="ltr">0.01 Wb</span> برسد <span class="ltr" dir="ltr">100 V</span> می‌سازد، و هادیِ <span class="ltr" dir="ltr">0.5 m</span>ی با <span class="ltr" dir="ltr">500 A</span> در <span class="ltr" dir="ltr">0.9 T</span> نیروی <span class="ltr" dir="ltr">225 N</span> حس می‌کند (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">E02</span>).</p>
<p><strong>تفسیر.</strong> هر هادی فقط چند ده ولت می‌سازد؛ ولتاژِ کار از <strong>سری</strong> کردنِ هادی‌ها در سیم‌پیچ می‌آید (<a href="#sec-ch08-a-emf" class="quarto-xref"><span>بخش 8.2.5</span></a>). نیروی هر هادی کمتر از یک کیلونیوتن است، اما صدها هادی در شعاعِ <span class="ltr" dir="ltr">0.4 m</span> گشتاورِ ده‌ها کیلونیوتن‌متری می‌سازند. <strong>وارسی:</strong> یکاها: <span class="math inline">\(\text{T}\cdot\text{m}\cdot\text{m/s} = \text{V}\)</span> و <span class="math inline">\(\text{T}\cdot\text{A}\cdot\text{m} = \text{N}\)</span> (درست).</p>
</div>
<div id="fig-ch08-laws" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-laws-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-laws.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-laws-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.1: دو قانونِ هر ماشین: هادیِ متحرک در میدان ولتاژ می‌سازد و هادیِ حاملِ جریان نیرو حس می‌کند
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ژنراتوری که جریان می‌دهد سخت‌تر می‌چرخد؟</li>
<li>اگر سرعتِ روتور نصف شود، ولتاژِ هر هادی در میدانِ ثابت چه می‌شود؟</li>
<li>علامتِ منفیِ قانونِ لنز چه معنای فیزیکی دارد؟</li>
<li>نیروی هادیِ <span class="ltr" dir="ltr">2 m</span>ی با <span class="ltr" dir="ltr">200 A</span> در <span class="ltr" dir="ltr">1.2 T</span> چیست؟</li>
<li>چرا یک هادی به‌تنهایی ولتاژِ کار نمی‌سازد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-magcircuit" class="level3" data-number="8.2.3">
<h3 data-number="8.2.3" class="anchored" data-anchor-id="sec-ch08-a-magcircuit"><span class="header-section-number">8.2.3</span> مدارِ مغناطیسی و فاصلهٔ هوایی</h3>
<p><strong>قیاس با مدارِ الکتریکی.</strong> شار در مسیرِ بسته‌ای از آهن و هوا جریان می‌یابد؛ «نیروی محرکهٔ مغناطیسی» آمپر-دورِ سیم‌پیچ (<span class="math inline">\(NI\)</span>) است و «مقاومتِ مغناطیسی» یا <strong>رلوکتانس</strong> هر بخشِ مسیر:</p>
<p><span id="eq-ch08-reluctance"><span class="math display">\[
\mathcal{R} = \frac{\ell}{\mu_0\,\mu_r\,A}, \qquad N I = \Phi\,\sum \mathcal{R}_k = \sum H_k\,\ell_k, \qquad L = \frac{N^2}{\sum \mathcal{R}_k}
\tag{8.2}\]</span></span></p>
<p>نفوذپذیریِ نسبیِ آهن، <span class="math inline">\(\mu_r\)</span>، هزاران است و هوا یک؛ پس <strong>چند میلی‌متر هوا رلوکتانسی بیش از یک متر آهن دارد</strong>. هر ماشینِ گردان فاصلهٔ هوایی دارد (روتور باید آزاد بچرخد)، و بیشترِ آمپر-دورِ مغناطیس‌کننده صرفِ همین فاصله می‌شود.</p>
<p><strong>اشباع.</strong> <span class="math inline">\(\mu_r\)</span> ثابت نیست: با افزایشِ <span class="math inline">\(B\)</span> (در فولادهای الکتریکی بالای حدودِ <span class="ltr" dir="ltr">1.5</span> تا <span class="ltr" dir="ltr">1.7 T</span>) آهن <strong>اشباع</strong> می‌شود و <span class="math inline">\(\mu_r\)</span> به‌سرعت می‌افتد. طراح چگالیِ شار را جایی نگه می‌دارد که آهن هنوز «ارزان» است. همین اشباع جریانِ هجومیِ ترانسفورماتورها (فصلِ ۷) و رفتارِ غیرخطیِ ماشین در ولتاژِ بالا را می‌سازد.</p>
<div id="exm-ch08-magcircuit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.2 (سهمِ فاصلهٔ هوایی)</strong></span> <strong>پرسش.</strong> مسیرِ شاری با <span class="ltr" dir="ltr">1.2 m</span> آهن (<span class="math inline">\(\mu_r = 2000\)</span>) و دو فاصلهٔ هواییِ <span class="ltr" dir="ltr">3 mm</span>ی در <span class="ltr" dir="ltr">0.9 T</span> چه آمپر-دوری می‌خواهد؟ اگر آهن اشباع شود و <span class="math inline">\(\mu_r\)</span> به <span class="ltr" dir="ltr">500</span> یا <span class="ltr" dir="ltr">100</span> بیفتد چه؟ پیچه‌ای ۲۰۰ دوری روی این مسیر با سطحِ مقطعِ <span class="ltr" dir="ltr">0.01 m²</span> چه اندوکتانسی دارد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>flux path: 1.2 m of iron (mu_r 2000) and two 3 mm air gaps, B 0.9 T
  air gap: H = B/mu0 = 716,197 A/m x 6 mm = 4,297 ampere-turns
  iron:    H = B/(mu0 mu_r) = 358 A/m x 1.2 m = 430 ampere-turns
  the air gap takes 91 % of the magnetising effort
  iron mu_r  2000 (saturating): total 4,727 ampere-turns
  iron mu_r   500 (saturating): total 6,016 ampere-turns
  iron mu_r   100 (saturating): total 12,892 ampere-turns
a large air gap is mechanically safe but costs magnetising current;
  in an induction machine that current is reactive power from the grid</code></pre>
<p>رلوکتانسِ کل <span class="ltr" dir="ltr">525 211 A/Wb</span> و <span class="math inline">\(L = 200^2/525\,211 = 76.2\ \text{mH}\)</span> (سطرِ <span class="ltr" dir="ltr">E03</span>).</p>
<p><strong>تفسیر.</strong> نود و یک درصدِ تلاشِ مغناطیس‌کننده صرفِ شش میلی‌متر هوا می‌شود. در ماشینِ القایی همین جریانِ مغناطیس‌کننده از شبکه گرفته می‌شود و ضریبِ توان را پایین می‌آورد (<a href="#sec-ch08-a-induction" class="quarto-xref"><span>بخش 8.2.9</span></a>)؛ پس فاصلهٔ هواییِ ماشینِ القایی تا حدِ ممکن کوچک است (کسری از میلی‌متر تا چند میلی‌متر) و دقتِ ساخت و هم‌محوری مهم می‌شود (<a href="#sec-ch08-c-mech" class="quarto-xref"><span>بخش 8.4.4</span></a>). با اشباع، آمپر-دورِ لازم تقریباً سه برابر می‌شود: جریانِ مغناطیس‌کننده تیز بالا می‌رود.</p>
</div>
<div id="fig-ch08-magcircuit" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-magcircuit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-magcircuit.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-magcircuit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.2: مدارِ مغناطیسیِ ساده: پیچه، هستهٔ آهنی و دو فاصلهٔ هوایی، و مدارِ رلوکتانسِ معادل
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>رلوکتانسِ <span class="ltr" dir="ltr">1 mm</span> هوا با سطحِ <span class="ltr" dir="ltr">0.01 m²</span> چند برابرِ <span class="ltr" dir="ltr">1 m</span> آهن با <span class="math inline">\(\mu_r = 5000\)</span> است؟</li>
<li>اگر فاصلهٔ هوایی دو برابر شود، اندوکتانس چه می‌شود (با آهنِ ایدئال)؟</li>
<li>چرا طراح چگالیِ شار را زیرِ حدِ اشباع نگه می‌دارد؟</li>
<li>چرا فاصلهٔ هواییِ ماشینِ القایی از ماشینِ آهن‌ربای دائم کوچک‌تر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-field" class="level3" data-number="8.2.4">
<h3 data-number="8.2.4" class="anchored" data-anchor-id="sec-ch08-a-field"><span class="header-section-number">8.2.4</span> میدانِ گردان و سرعتِ هم‌گام</h3>
<p><strong>ایده.</strong> سه سیم‌پیچ که در محیطِ استاتور <span class="math inline">\(120^\circ\)</span>ِ الکتریکی از هم جابه‌جا شده‌اند و سه جریانِ سه‌فاز با <span class="math inline">\(120^\circ\)</span> اختلافِ فاز دارند، با هم یک میدانِ مغناطیسیِ <strong>با دامنهٔ ثابت</strong> می‌سازند که <strong>می‌چرخد</strong> (<a href="#fig-ch08-mmf" class="quarto-xref">شکل&nbsp;<span>8.3</span></a>). این شگفت‌ترین پیامدِ سه‌فاز است (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-b-why" class="quarto-xref"><span>بخش 7.3.1</span></a>): بی‌هیچ قطعهٔ متحرکی، میدانی گردان. نیروی محرکهٔ مغناطیسیِ هر فاز در فضا سینوسی و در زمان سینوسی است:</p>
<p><span id="eq-ch08-mmf"><span class="math display">\[
\begin{aligned}
\mathcal{F}(\theta, t) &amp;= \mathcal{F}_\text{m}\cos\omega t\cos\theta + \mathcal{F}_\text{m}\cos(\omega t - 120^\circ)\cos(\theta - 120^\circ) \\
&amp;\quad + \mathcal{F}_\text{m}\cos(\omega t + 120^\circ)\cos(\theta + 120^\circ) \\
&amp;= \tfrac32\,\mathcal{F}_\text{m}\cos(\theta - \omega t)
\end{aligned}
\tag{8.3}\]</span></span></p>
<p>موجی که با سرعتِ <span class="math inline">\(\omega\)</span> (برای ماشینِ دوقطبی) در فضا جلو می‌رود. ماشینی با <span class="math inline">\(p\)</span> قطب در هر دورِ الکتریکی فقط <span class="math inline">\(2/p\)</span> دورِ مکانیکی می‌چرخد، پس <strong>سرعتِ هم‌گام</strong>:</p>
<p><span id="eq-ch08-nsync"><span class="math display">\[
n_\text{s} = \frac{120\,f}{p}\ \ \text{rpm}
\tag{8.4}\]</span></span></p>
<div id="exm-ch08-field" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.3 (قطب‌ها، سرعت و بسامد)</strong></span> <strong>پرسش.</strong> سرعتِ هم‌گام را برای ۲ تا ۱۲۰ قطب در <span class="ltr" dir="ltr">50 Hz</span> بیابید. ژنراتورِ ۶قطبیِ <span class="ltr" dir="ltr">A-111</span> در <span class="ltr" dir="ltr">1155 rpm</span> و یک ماشینِ بی‌گیربکسِ ۱۲۰قطبی در <span class="ltr" dir="ltr">10.5 rpm</span> چه بسامدی می‌سازند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>synchronous speed n_s = 120 f / p:
    2 poles at 50 Hz:  3000.0 rpm
    4 poles at 50 Hz:  1500.0 rpm
    6 poles at 50 Hz:  1000.0 rpm
    8 poles at 50 Hz:   750.0 rpm
   48 poles at 50 Hz:   125.0 rpm
  120 poles at 50 Hz:    50.0 rpm
geared generator (A-111): 6 poles at 1155 rpm -&gt; 57.75 Hz
direct drive at 10.5 rpm with 120 poles -&gt; 10.50 Hz
with a full converter the machine frequency need not be 50 Hz</code></pre>
<p>موتورِ ۴قطبی در <span class="ltr" dir="ltr">60 Hz</span> <span class="ltr" dir="ltr">1800 rpm</span> می‌چرخد (سطرِ <span class="ltr" dir="ltr">E04</span>).</p>
<p><strong>تفسیر.</strong> ژنراتورِ نیروگاه <span class="ltr" dir="ltr">57.75 Hz</span> می‌سازد، نه <span class="ltr" dir="ltr">50 Hz</span>، و ماشینِ بی‌گیربکس <span class="ltr" dir="ltr">10.5 Hz</span>: هیچ‌کدام مستقیم به شبکه وصل نمی‌شوند و مبدّل بسامد را به <span class="ltr" dir="ltr">50 Hz</span> می‌برد (<a href="#sec-ch08-a-fullconv" class="quarto-xref"><span>بخش 8.2.14</span></a>). برای اتصالِ مستقیم با <span class="ltr" dir="ltr">10.5 rpm</span> به <span class="ltr" dir="ltr">571</span> قطب نیاز بود (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#exm-ch04-generator" class="quarto-xref">مثال&nbsp;<span>4.27</span></a>).</p>
</div>
<div id="fig-ch08-mmf" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-mmf-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-mmf.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-mmf-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.3: نیروی محرکهٔ مغناطیسیِ یک فاز (نوسانی، ثابت در جا) و مجموعِ سه فاز (موجِ گردان) در دو لحظه
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سرعتِ هم‌گامِ ماشینِ ۱۰قطبی در <span class="ltr" dir="ltr">50 Hz</span>؟</li>
<li>چرا مجموعِ سه میدانِ نوسانی یک میدانِ گردان با دامنهٔ ثابت می‌سازد؟</li>
<li>با جابه‌جاییِ دو فاز، جهتِ چرخشِ میدان چه می‌شود؟ (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-b-sequence" class="quarto-xref"><span>بخش 7.3.2</span></a>.)</li>
<li>ژنراتورِ ۶قطبی در <span class="ltr" dir="ltr">1000 rpm</span> چه بسامدی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-emf" class="level3" data-number="8.2.5">
<h3 data-number="8.2.5" class="anchored" data-anchor-id="sec-ch08-a-emf"><span class="header-section-number">8.2.5</span> معادلهٔ نیروی محرکه و ضریبِ سیم‌پیچ</h3>
<p><strong>ساختنِ معادله.</strong> شارِ هر قطب، <span class="math inline">\(\Phi\)</span>، با بسامدِ <span class="math inline">\(f\)</span> از هر دورِ سیم‌پیچ می‌گذرد و برمی‌گردد. با شارِ سینوسی، ولتاژِ مؤثرِ هر دور <span class="math inline">\(2\pi f \Phi/\sqrt2 = 4.44 f \Phi\)</span> است. سیم‌پیچی با <span class="math inline">\(N\)</span> دورِ سری در هر فاز، که دورهایش در شیارهای پخش‌شده قرار دارند و پس با کمی اختلافِ فاز جمع می‌شوند، ضریبِ <strong>سیم‌پیچ</strong> <span class="math inline">\(k_w\)</span> (کمی کمتر از یک) دارد:</p>
<p><span id="eq-ch08-emf"><span class="math display">\[
E = 4.44\,f\,N\,\Phi\,k_w
\tag{8.5}\]</span></span></p>
<p>شارِ هر قطب از چگالیِ شار در فاصلهٔ هوایی و سطحِ قطب می‌آید: با توزیعِ سینوسی با بیشینهٔ <span class="math inline">\(B_1\)</span>، میانگین <span class="math inline">\(2B_1/\pi\)</span> و <span class="math inline">\(\Phi = (2/\pi)\,B_1\,\pi D L/p\)</span>.</p>
<div id="exm-ch08-emf" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.4 (چند دور در ژنراتورِ <span class="ltr" dir="ltr">690 V</span>؟)</strong></span> <strong>پرسش.</strong> برای ژنراتورِ <span class="ltr" dir="ltr">A-111</span> (<span class="math inline">\(D = 0.8\ \text{m}\)</span>، <span class="math inline">\(L = 1.1\ \text{m}\)</span>، ۶ قطب، <span class="math inline">\(B_1 = 0.9\ \text{T}\)</span>، <span class="ltr" dir="ltr">57.75 Hz</span>)، شارِ هر قطب و <span class="math inline">\(N k_w\)</span> لازم برای ولتاژِ فازِ <span class="math inline">\(690/\sqrt3\)</span> را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>geared generator (A-111): D 0.8 m, L 1.1 m, 6 poles, B1 peak 0.9 T, f 57.75 Hz
  pole area pi D L / p = 0.4608 m2; flux per pole (2/pi) B1 A = 0.2640 Wb
  phase EMF 690/sqrt3 = 398.4 V -&gt; N k_w = E / (4.44 f Phi) = 5.89 turns
  a few series turns per phase: large low-voltage machines use few
  turns of heavy conductors in several parallel paths</code></pre>
<p>با ۱۰۰ دور، شارِ <span class="ltr" dir="ltr">0.01 Wb</span>، <span class="ltr" dir="ltr">50 Hz</span> و <span class="math inline">\(k_w = 0.93\)</span>، ولتاژ <span class="ltr" dir="ltr">206 V</span> است (سطرِ <span class="ltr" dir="ltr">E05</span>).</p>
<p><strong>تفسیر.</strong> فقط حدودِ شش دورِ سری در هر فاز: ماشین‌های بزرگِ ولتاژپایین دورهای کم با هادی‌های بسیار ضخیم و <strong>چند مسیرِ موازی</strong> دارند تا هزاران آمپر را ببرند. ماشین‌های ولتاژِ متوسط (چند کیلوولت) دورهای بیشتر و جریانِ کمتری دارند؛ این یکی از انتخاب‌های طراحی است که مبدّل و کابل‌کشیِ توربین را هم تغییر می‌دهد (<a href="#sec-ch08-d-converter" class="quarto-xref"><span>بخش 8.5.1</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر بسامد دو برابر شود و شار ثابت بماند، ولتاژ چه می‌شود؟</li>
<li>چرا <span class="math inline">\(k_w\)</span> کمتر از یک است؟ (<a href="#sec-ch08-b-windings" class="quarto-xref"><span>بخش 8.3.3</span></a>.)</li>
<li>برای ولتاژِ دو برابر با همان ماشین، دورها چه باید بشوند و جریانِ هر هادی چه می‌شود؟</li>
<li>چرا ماشینِ آهن‌ربای دائم با کاهشِ سرعت ولتاژِ کمتری می‌سازد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-sync" class="level3" data-number="8.2.6">
<h3 data-number="8.2.6" class="anchored" data-anchor-id="sec-ch08-a-sync"><span class="header-section-number">8.2.6</span> ماشینِ هم‌گام</h3>
<p><strong>شهود.</strong> در ماشینِ هم‌گام، روتور خودش یک آهن‌ربا (دائم، یا الکتریکی با سیم‌پیچِ میدان و جریانِ مستقیم) است و <strong>دقیقاً</strong> با میدانِ گردانِ استاتور می‌چرخد. دو آهن‌ربای گردان، یکی روی روتور و دیگری ساختهٔ جریان‌های استاتور، مانندِ دو آهن‌ربا که با کشِ نامرئی به هم بسته شده‌اند، هم‌گام می‌مانند؛ هرچه گشتاور بیشتر، «کش» بیشتر کشیده می‌شود و زاویهٔ میانشان، <strong>زاویهٔ بار</strong> <span class="math inline">\(\delta\)</span>، بزرگ‌تر.</p>
<p><strong>مدارِ معادل.</strong> هر فازِ ماشینِ هم‌گام با روتورِ استوانه‌ای را می‌توان با یک <strong>نیروی محرکهٔ داخلی</strong> <span class="math inline">\(\mathbf{E}\)</span> (ساختهٔ شارِ روتور، <a href="#eq-ch08-emf" class="quarto-xref">معادلهٔ&nbsp;<span>8.5</span></a>) پشتِ <strong>راکتانسِ هم‌گام</strong> <span class="math inline">\(X_\text{s}\)</span> مدل کرد (مقاومتِ سیم‌پیچ کوچک است). با قراردادِ مولد:</p>
<p><span id="eq-ch08-sm"><span class="math display">\[
\mathbf{E} = \mathbf{V} + (R_a + jX_\text{s})\,\mathbf{I}
\tag{8.6}\]</span></span></p>
<p><span class="math inline">\(X_\text{s}\)</span> هم نشتیِ سیم‌پیچ را دارد و هم اثرِ واکنشِ آرمیچر: میدانی که جریانِ استاتور خودش می‌سازد. با <span class="math inline">\(R_a \approx 0\)</span>، توانِ اکتیو و راکتیوِ هر فاز:</p>
<p><span id="eq-ch08-pdelta"><span class="math display">\[
P = \frac{E\,V}{X_\text{s}}\sin\delta, \qquad Q = \frac{E\,V\cos\delta - V^2}{X_\text{s}}
\tag{8.7}\]</span></span></p>
<p>(توانِ سه‌فاز سه برابر). سه پیام: (۱) توانِ اکتیو با <strong>زاویه</strong> تنظیم می‌شود (یعنی با گشتاورِ محرک)؛ (۲) توانِ راکتیو با <strong>اندازهٔ <span class="math inline">\(E\)</span></strong>، یعنی با <strong>تحریک</strong>؛ و (۳) بیشینهٔ توان در <span class="math inline">\(\delta = 90^\circ\)</span> است و فراتر از آن ماشین <strong>هم‌گامی را از دست می‌دهد</strong>.</p>
<div id="fig-ch08-sync" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-sync-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-sync.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-sync-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.4: مدارِ معادلِ تک‌فازِ ماشینِ هم‌گام (راست) و نمودارِ فازوریِ ژنراتورِ پرتحریک با جریانِ پس‌فاز (چپ)
</figcaption>
</figure>
</div>
<div id="exm-ch08-sync" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.5 (مولدِ پشتیبانِ <span class="ltr" dir="ltr">200 kVA</span>)</strong></span> <strong>پرسش.</strong> مولدِ پشتیبانِ <span class="ltr" dir="ltr">200 kVA</span> و <span class="ltr" dir="ltr">400 V</span> راکتانسِ هم‌گامِ <span class="ltr" dir="ltr">2.5 pu</span> دارد (<span class="ltr" dir="ltr">A-113</span>، فرضی). نیروی محرکهٔ داخلی و زاویهٔ بار را در جریانِ نامی با ضریبِ توانِ <span class="ltr" dir="ltr">0.8</span> پس‌فاز، یک و <span class="ltr" dir="ltr">0.9</span> پیش‌فاز بیابید. اگر <span class="math inline">\(E = 2.0\ \text{pu}\)</span> باشد، بیشینهٔ توانِ اکتیو چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>backup generator 200 kVA, 400 V, x_d 2.5 pu (A-113):
  Z_base 0.800 ohm, X_s 2.00 ohm, I_r 288.7 A
  rated, pf 0.8 lagging  E   739 V = 3.20 pu, delta 38.7
  rated, pf 1            E   622 V = 2.69 pu, delta 68.2
  rated, pf 0.9 leading  E   520 V = 2.25 pu, delta 92.3 &gt; 90: impossible
P = 3 E V sin(delta) / X_s; with E 2.0 pu the maximum (delta 90 deg) is 160 kW
more excitation (E) -&gt; more reactive power delivered; less -&gt; absorbed
  a weakly excited machine near delta 90 deg loses synchronism</code></pre>
<p>با <span class="math inline">\(E = 1.5\)</span>، <span class="math inline">\(V = 1\)</span>، <span class="math inline">\(X_\text{s} = 1.2\)</span> (پریونیت) و <span class="math inline">\(\delta = 30^\circ\)</span>: <span class="math inline">\(P = 0.625\)</span> و <span class="math inline">\(Q = 0.249\)</span> پریونیت (سطرِ <span class="ltr" dir="ltr">E06</span>).</p>
<p><strong>تفسیر.</strong> برای دادنِ توانِ راکتیو (پس‌فاز، بارهای موتوری) ماشین <strong>پرتحریک</strong> است: <span class="math inline">\(E\)</span> بیش از سه برابرِ ولتاژ. در ضریبِ توانِ پیش‌فاز، یعنی گرفتنِ توانِ راکتیو، تحریک کم و زاویه بزرگ می‌شود و در <span class="ltr" dir="ltr">0.9</span> پیش‌فاز از <span class="math inline">\(90^\circ\)</span> می‌گذرد: کارِ پایدار در این نقطه <strong>ناممکن</strong> است. پس مولدِ کوچک با راکتانسِ بزرگ نمی‌تواند بارِ خازنیِ زیادی (مثلاً کابل‌های بلندِ بی‌بار یا صافی‌های خازنی) را تغذیه کند؛ این یکی از قیدهای طراحیِ تغذیهٔ اضطراری است (فصلِ ۲۳). <strong>محدودیت:</strong> <span class="math inline">\(X_\text{s}\)</span>ِ اشباع‌نشده؛ در عمل اشباع آن را کمی کم می‌کند.</p>
</div>
<div id="fig-ch08-pdelta" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-pdelta-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-pdelta.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-pdelta-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.5: توانِ اکتیوِ سه‌فازِ مولدِ پشتیبان بر حسبِ زاویهٔ بار با <span class="math inline">\(E = 2.0\)</span> پریونیت: بیشینه در <span class="math inline">\(90^\circ\)</span>
</figcaption>
</figure>
</div>
<p><strong>منحنیِ V.</strong> اگر توانِ اکتیو ثابت بماند و تحریک تغییر کند، جریانِ استاتور در یک نقطه کمینه است (ضریبِ توانِ یک) و با کم یا زیاد کردنِ تحریک بالا می‌رود: شکلی شبیهِ حرفِ <span class="ltr" dir="ltr">V</span> (<a href="#fig-ch08-vcurve" class="quarto-xref">شکل&nbsp;<span>8.6</span></a>). سمتِ چپِ کمینه ماشین <strong>کم‌تحریک</strong> است و توانِ راکتیو می‌گیرد؛ سمتِ راست <strong>پرتحریک</strong> است و توانِ راکتیو می‌دهد. نیروگاه‌های هم‌گامِ بزرگ با همین تحریک ولتاژِ شبکه را تنظیم می‌کنند.</p>
<div id="fig-ch08-vcurve" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-vcurve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-vcurve.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-vcurve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.6: منحنیِ V: جریانِ استاتور (پریونیت) بر حسبِ نیروی محرکهٔ داخلی با توانِ اکتیوِ ثابتِ نیمِ نامی
</figcaption>
</figure>
</div>
<p><strong>نمودارِ قابلیتِ ماشینِ هم‌گام.</strong> مانندِ اینورتر (<a href="07-ac-three-phase.html#sec-ch07-c-capability" class="quarto-xref"><span>بخش 7.4.5</span></a>)، ماشینِ هم‌گام هم محدوده‌ای در صفحهٔ <span class="math inline">\(P\)</span>–<span class="math inline">\(Q\)</span> دارد، اما با چهار مرز: گرمای <strong>استاتور</strong> (دایرهٔ جریانِ نامی)، گرمای <strong>سیم‌پیچِ میدان</strong> (بیشینهٔ <span class="math inline">\(E\)</span>، که دادنِ توانِ راکتیو را در ضریبِ توانِ پایین محدود می‌کند)، <strong>توانِ محرک</strong> (بیشینهٔ <span class="math inline">\(P\)</span>)، و <strong>پایداری</strong> و گرمای انتهای هسته در کارِ کم‌تحریک (که گرفتنِ توانِ راکتیو را محدود می‌کند). سازنده این نمودار را می‌دهد.</p>
<p><strong>روتورِ قطب‌برجسته.</strong> در ماشین‌های کندگرد با قطب‌های بیرون‌زده، راکتانس در راستای قطب (<span class="math inline">\(X_d\)</span>) و میانِ قطب‌ها (<span class="math inline">\(X_q\)</span>) متفاوت است و توان یک جملهٔ اضافه با <span class="math inline">\(\sin 2\delta\)</span> دارد. این تفاوت در مولدهای آبی و برخی ژنراتورهای بی‌گیربکس مهم است؛ اصلِ حرف تغییر نمی‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا توانِ اکتیو با زاویه و توانِ راکتیو با تحریک تنظیم می‌شود؟</li>
<li>با <span class="math inline">\(E = V = 1\)</span> و <span class="math inline">\(X_\text{s} = 1\)</span> پریونیت، بیشینهٔ توانِ اکتیو چیست؟</li>
<li>ماشینِ کم‌تحریک توانِ راکتیو می‌دهد یا می‌گیرد؟</li>
<li>چرا کارِ پیش‌فاز با تحریکِ کم به حدِ پایداری نزدیک می‌شود؟</li>
<li>چهار مرزِ نمودارِ قابلیتِ ماشینِ هم‌گام را بنویسید.</li>
<li>در منحنیِ V، کمینهٔ جریان در کدام ضریبِ توان است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-synchro" class="level3" data-number="8.2.7">
<h3 data-number="8.2.7" class="anchored" data-anchor-id="sec-ch08-a-synchro"><span class="header-section-number">8.2.7</span> هم‌گام‌سازی با شبکه</h3>
<p><strong>چهار شرط.</strong> ماشینِ هم‌گامی که مستقیم به شبکه وصل می‌شود، لحظهٔ بستنِ کلید باید با شبکه <strong>هم‌ولتاژ، هم‌بسامد، هم‌فاز و هم‌توالی</strong> باشد. اگر نباشد، ولتاژِ اختلاف دو سرِ کلید جریانِ بزرگی می‌سازد که به سیم‌پیچ‌ها، شفت و کوپلینگ ضربهٔ مکانیکی می‌زند. توالیِ نادرست (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-b-sequence" class="quarto-xref"><span>بخش 7.3.2</span></a>) بدترین حالت است: ماشین هرگز هم‌گام نمی‌شود.</p>
<p><strong>هم‌گام‌ساز.</strong> دستگاهِ <strong>هم‌گام‌سازِ خودکار</strong> اختلافِ ولتاژ، بسامد و زاویه را می‌سنجد، سرعت و تحریکِ ماشین را تنظیم می‌کند و کلید را در لحظهٔ مناسب، با پیش‌بینیِ زمانِ بسته شدنِ کلید، فرمان می‌دهد. یک <strong>رلهٔ وارسیِ هم‌گامی</strong> مستقل از بستنِ نادرست جلوگیری می‌کند. حدهای مجاز را سازندهٔ ماشین و طراحِ حفاظت تعیین می‌کنند (فصلِ ۲۶).</p>
<div id="exm-ch08-synchro" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.6 (ضربان و خطای زاویه)</strong></span> <strong>پرسش.</strong> بسامدِ ماشین <span class="ltr" dir="ltr">0.1 Hz</span> با شبکه فاصله دارد. اختلافِ زاویه هر چند ثانیه یک دور کامل می‌شود؟ اگر کلید با <span class="math inline">\(10^\circ\)</span> خطای زاویه (و ولتاژِ برابر) بسته شود، اختلافِ ولتاژِ دو سرِ کلید چند پریونیت است؟</p>
<p><strong>پاسخ.</strong> دورهٔ ضربان <span class="math inline">\(1/0.1 = 10\ \text{s}\)</span>. اختلافِ ولتاژِ دو فازورِ هم‌اندازه با زاویهٔ <span class="math inline">\(\theta\)</span>، <span class="math inline">\(2\sin(\theta/2) = 2\sin 5^\circ = 0.174\)</span> پریونیت است (سطرِ <span class="ltr" dir="ltr">E07</span>).</p>
<p><strong>تفسیر.</strong> حتی ۱۰ درجه یعنی هفده درصد ولتاژِ نامی دو سرِ کلید؛ با امپدانسِ گذرای ماشین و شبکه، جریانی چند برابرِ نامی و گشتاوری ناگهانی. برای همین هم‌گام‌سازها فقط بازهٔ کوچکی از زاویه را می‌پذیرند و بسامد را آهسته به شبکه نزدیک می‌کنند. <strong>توربین‌های نیروگاهِ P این مسئله را ندارند:</strong> مبدّل خودش را با شبکه هم‌گام می‌کند (فصلِ ۹)؛ اما مولدِ پشتیبان اگر قرار باشد موازی با شبکه کار کند، به هم‌گام‌ساز نیاز دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار شرطِ هم‌گام‌سازی را بنویسید.</li>
<li>چرا توالیِ نادرست با هیچ تنظیمی جبران نمی‌شود؟</li>
<li>اختلافِ ولتاژِ دو سرِ کلید با <span class="math inline">\(30^\circ\)</span> خطا چند پریونیت است؟</li>
<li>چرا هم‌گام‌ساز زمانِ بسته شدنِ کلید را پیش‌بینی می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-excitation" class="level3" data-number="8.2.8">
<h3 data-number="8.2.8" class="anchored" data-anchor-id="sec-ch08-a-excitation"><span class="header-section-number">8.2.8</span> تحریک و تنظیمِ ولتاژ</h3>
<p><strong>سه راهِ ساختنِ میدانِ روتور.</strong> (۱) <strong>سیم‌پیچِ میدان با حلقه و جاروبک:</strong> جریانِ مستقیم از بیرون، کنترل‌پذیر، اما جاروبک‌ها نگهداری می‌خواهند. (۲) <strong>تحریکِ بی‌جاروبک:</strong> یک ژنراتورِ کوچکِ معکوس روی همان شفت و یکسوکننده‌ای گردان جریانِ میدان را می‌سازند؛ رایج در مولدهای پشتیبان و ماشین‌های صنعتی. (۳) <strong>آهن‌ربای دائم:</strong> بی‌جریانِ میدان و بی‌تلفاتِ میدان، فشرده و پربازده؛ اما شار <strong>قابلِ تنظیم نیست</strong>. در ژنراتورِ آهن‌ربای دائمِ توربین، ولتاژ با سرعت عوض می‌شود و توانِ راکتیو را مبدّل می‌سازد، نه ماشین.</p>
<p><strong>تنظیم‌کنندهٔ خودکارِ ولتاژ.</strong> در ماشین‌های با سیم‌پیچِ میدان، تنظیم‌کنندهٔ ولتاژ (به انگلیسی <span class="ltr" dir="ltr">automatic voltage regulator</span>، <span class="ltr" dir="ltr">AVR</span>) ولتاژِ پایانه را می‌سنجد و جریانِ میدان را تنظیم می‌کند؛ هنگامِ راه‌اندازیِ یک موتورِ بزرگ، افتِ ولتاژ را ظرفِ کسری از ثانیه تا چند ثانیه جبران می‌کند (<a href="#exm-ch08-int-1" class="quarto-xref">مثال&nbsp;<span>8.63</span></a>). محدودکننده‌های بیش‌تحریک و کم‌تحریک ماشین را در نمودارِ قابلیتش نگه می‌دارند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مزیت و عیبِ آهن‌ربای دائم نسبت به سیم‌پیچِ میدان چیست؟</li>
<li>در ژنراتورِ آهن‌ربای دائمِ توربین، توانِ راکتیوِ شبکه را چه چیزی تأمین می‌کند؟</li>
<li>تحریکِ بی‌جاروبک چگونه بی‌حلقه جریانِ مستقیم به روتور می‌رساند؟</li>
<li>تنظیم‌کنندهٔ ولتاژ هنگامِ افتِ ولتاژ چه می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-induction" class="level3" data-number="8.2.9">
<h3 data-number="8.2.9" class="anchored" data-anchor-id="sec-ch08-a-induction"><span class="header-section-number">8.2.9</span> ماشینِ القایی</h3>
<p><strong>شهود.</strong> روتورِ ماشینِ القایی آهن‌ربا ندارد؛ میله‌های مس یا آلومینیوم دارد که دو سرشان با حلقه‌هایی اتصالِ کوتاه شده‌اند (<strong>قفسهٔ سنجابی</strong>). میدانِ گردانِ استاتور از میله‌ها می‌گذرد، در آن‌ها ولتاژ و جریان القا می‌کند و همین جریان در میدان نیرو حس می‌کند (<a href="#eq-ch08-laws" class="quarto-xref">معادلهٔ&nbsp;<span>8.1</span></a>): روتور به دنبالِ میدان کشیده می‌شود. اما اگر روتور <strong>دقیقاً</strong> با سرعتِ هم‌گام بچرخد، دیگر میدانی از میله‌ها نمی‌گذرد، جریانی نیست و گشتاوری نیست. پس روتور همیشه کمی <strong>عقب‌تر</strong> می‌چرخد. این عقب‌ماندگیِ نسبی <strong>لغزش</strong> است:</p>
<p><span id="eq-ch08-slip"><span class="math display">\[
s = \frac{n_\text{s} - n}{n_\text{s}}
\tag{8.8}\]</span></span></p>
<p>لغزشِ مثبت یعنی <strong>موتور</strong> (روتور کندتر از میدان)؛ اگر محرکی روتور را <strong>تندتر</strong> از میدان بچرخاند (<span class="math inline">\(s &lt; 0\)</span>)، ماشین <strong>ژنراتور</strong> می‌شود. بسامدِ جریان‌های روتور <span class="math inline">\(s f\)</span> است: در کارِ عادی فقط چند هرتز.</p>
<p><strong>مدارِ معادل.</strong> هر فاز را مانندِ یک ترانسفورماتور با ثانویهٔ اتصال‌کوتاه می‌بینیم که مقاومتِ ثانویه‌اش با لغزش تغییر می‌کند (<a href="#fig-ch08-im" class="quarto-xref">شکل&nbsp;<span>8.7</span></a>): مقاومت و نشتیِ استاتور (<span class="math inline">\(R_1\)</span>، <span class="math inline">\(X_1\)</span>)، شاخهٔ مغناطیس‌کننده (<span class="math inline">\(X_m\)</span>) و روتورِ منتقل‌شده به استاتور (<span class="math inline">\(X_2\)</span> و <span class="math inline">\(R_2/s\)</span>). توانی که از فاصلهٔ هوایی می‌گذرد، <span class="math inline">\(P_\text{ag} = 3 I_2^2 R_2/s\)</span>، دو بخش می‌شود:</p>
<p><span id="eq-ch08-airgap"><span class="math display">\[
P_\text{cu2} = s\,P_\text{ag}, \qquad P_\text{mech} = (1 - s)\,P_\text{ag}, \qquad T = \frac{P_\text{ag}}{\omega_\text{s}}
\tag{8.9}\]</span></span></p>
<p>یعنی <strong>تلفاتِ مسیِ روتور با لغزش متناسب است</strong>: ماشینی با لغزشِ ۲ درصد، ۲ درصدِ توانِ فاصلهٔ هوایی را در روتور گرما می‌کند.</p>
<div id="fig-ch08-im" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-im-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-im.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-im-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.7: مدارِ معادلِ تک‌فازِ ماشینِ القایی؛ مقاومتِ روتور با لغزش عوض می‌شود
</figcaption>
</figure>
</div>
<div id="exm-ch08-induction" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.7 (موتورِ <span class="ltr" dir="ltr">30 kW</span>ِ تهویهٔ اتاقِ باتری)</strong></span> <strong>پرسش.</strong> موتورِ کمپرسورِ تهویهٔ اتاقِ باتری (<span class="ltr" dir="ltr">S1</span>) یک ماشینِ القاییِ ۴قطبیِ <span class="ltr" dir="ltr">30 kW</span> در <span class="ltr" dir="ltr">400 V</span> با مدارِ معادلِ <span class="ltr" dir="ltr">A-114</span> (فرضی) است. نقطهٔ کارِ نامی، راه‌اندازی و گشتاورِ بیشینه را بیابید. اگر همین ماشین با لغزشِ منفیِ هم‌اندازه بچرخد چه؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>30 kW 4-pole motor at 400 V (A-114), per-phase circuit at 230 V:
  rated: slip 1.65 % (1475 rpm), current 53.8 A, pf 0.853
  torque 197 N m, efficiency 0.947, rotor copper s P_ag 0.51 kW
  starting (s = 1): 335 A = 6.2 x rated, pf 0.23, torque 150 N m
  pull-out torque 623 N m = 3.2 x rated at slip 11.2 %
as a generator at slip -1.65 %: delivers 32.4 kW, absorbs 20.8 kvar
  an induction generator always needs reactive power to magnetise</code></pre>
<p><strong>تفسیر.</strong> در کارِ نامی لغزش <span class="ltr" dir="ltr">1.65 %</span> و ضریبِ توان <span class="ltr" dir="ltr">0.853</span> است: موتورِ القایی همیشه پس‌فاز است، چون جریانِ مغناطیس‌کننده‌اش را از شبکه می‌گیرد (<a href="#sec-ch08-a-magcircuit" class="quarto-xref"><span>بخش 8.2.3</span></a>). در راه‌اندازی جریان <span class="ltr" dir="ltr">6.2</span> برابر و ضریبِ توان فقط <span class="ltr" dir="ltr">0.23</span> است: جریانی بزرگ و تقریباً سراسر راکتیو، که افتِ ولتاژِ شدیدی می‌سازد (<a href="#sec-ch08-a-start" class="quarto-xref"><span>بخش 8.2.10</span></a>). گشتاورِ بیشینه <span class="ltr" dir="ltr">3.2</span> برابرِ نامی است و حاشیهٔ اضافه‌بار را می‌دهد. گشتاورِ راه‌اندازیِ این مدلِ ساده (<span class="ltr" dir="ltr">0.76</span> برابرِ نامی) کمتر از موتورهای واقعی است: روتورهای «میله‌عمیق» یا «دوقفسه» در راه‌اندازی مقاومتِ روتورِ بیشتری نشان می‌دهند و گشتاورِ راه‌اندازی را بالا می‌برند. در لغزشِ منفی ماشین <span class="ltr" dir="ltr">32.4 kW</span> <strong>می‌دهد</strong> اما هم‌زمان <span class="ltr" dir="ltr">20.8 kvar</span> <strong>می‌گیرد</strong>: ژنراتورِ القایی بی‌منبعِ توانِ راکتیو کار نمی‌کند.</p>
</div>
<div id="fig-ch08-torque" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-torque-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-torque.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-torque-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.8: منحنیِ گشتاور–سرعتِ موتورِ <span class="ltr" dir="ltr">30 kW</span>: ناحیهٔ ژنراتوری بالای سرعتِ هم‌گام، نقطهٔ کارِ نامی، گشتاورِ بیشینه و راه‌اندازی
</figcaption>
</figure>
</div>
<p><strong>برگهٔ دادهٔ موتور.</strong> پلاکِ موتور توانِ <strong>محور</strong> (کیلووات)، ولتاژ، جریان، ضریبِ توان، بازده، سرعت و نوعِ کار را می‌دهد؛ برگهٔ داده، جریان و گشتاورِ راه‌اندازی، گشتاورِ بیشینه و کلاسِ بازده را هم. موتورهای کوچک و متوسطِ صنعتی در <strong>کلاس‌های بازدهٔ</strong> استاندارد عرضه می‌شوند و مقرراتِ بسیاری از کشورها حداقلی برای آن تعیین می‌کنند؛ آن قاعده‌ها کشوری‌اند (فصل‌های ۵۵ تا ۵۷). جریانِ ورودی را از توانِ محور، بازده و ضریبِ توان حساب کنید، نه از توانِ محور به تنهایی (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-c-ratings" class="quarto-xref"><span>بخش 7.4.4</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>لغزشِ موتورِ ۴قطبی در <span class="ltr" dir="ltr">1470 rpm</span> و بسامدِ جریانِ روتورِ آن چیست؟</li>
<li>اگر توانِ فاصلهٔ هوایی <span class="ltr" dir="ltr">31 kW</span> و لغزش <span class="ltr" dir="ltr">2 %</span> باشد، تلفاتِ مسیِ روتور و توانِ مکانیکی چیست؟</li>
<li>چرا ماشینِ القایی در سرعتِ هم‌گام گشتاوری ندارد؟</li>
<li>چرا ضریبِ توانِ موتور در راه‌اندازی بسیار پایین است؟</li>
<li>در <a href="#fig-ch08-torque" class="quarto-xref">شکل&nbsp;<span>8.8</span></a>، ناحیهٔ ژنراتوری کجاست؟</li>
<li>گشتاورِ بیشینه در چه لغزشی رخ می‌دهد و چه معنایی برای اضافه‌بار دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-start" class="level3" data-number="8.2.10">
<h3 data-number="8.2.10" class="anchored" data-anchor-id="sec-ch08-a-start"><span class="header-section-number">8.2.10</span> راه‌اندازیِ موتور و افتِ ولتاژ</h3>
<p><strong>مسئله.</strong> موتورِ القایی در لحظهٔ اتصال مانندِ ترانسفورماتوری با ثانویهٔ اتصال‌کوتاه است: امپدانسش کوچک و جریانش پنج تا هشت برابرِ نامی، با ضریبِ توانِ پایین. این جریان از امپدانسِ منبع (ترانسفورماتور، کابل یا ژنراتور) می‌گذرد و ولتاژِ همهٔ بارهای همان تابلو را پایین می‌آورد (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-c-pq" class="quarto-xref"><span>بخش 7.4.11</span></a>). روش‌های راه‌اندازی:</p>
<div id="tbl-ch08-starting" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-starting-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.2: روش‌های راه‌اندازیِ موتورِ القایی
</figcaption>
<div aria-describedby="tbl-ch08-starting-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 32%">
<col style="width: 16%">
<col style="width: 16%">
<col style="width: 34%">
</colgroup>
<thead>
<tr class="header">
<th>روش</th>
<th>جریانِ راه‌اندازی</th>
<th>گشتاورِ راه‌اندازی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مستقیم (<span class="ltr" dir="ltr">DOL</span>)</td>
<td>۵ تا ۸ برابر</td>
<td>کامل</td>
<td>ساده و ارزان؛ بیشترین افتِ ولتاژ</td>
</tr>
<tr class="even">
<td>ستاره–مثلث</td>
<td>یک‌سوم</td>
<td>یک‌سوم</td>
<td>فقط برای بارهای سبک در راه‌اندازی؛ پرشِ جریان هنگامِ تغییر</td>
</tr>
<tr class="odd">
<td>راه‌اندازِ نرم</td>
<td>قابلِ تنظیم (مثلاً ۳ برابر)</td>
<td>کمتر</td>
<td>ولتاژ را آهسته بالا می‌برد؛ هارمونیک در زمانِ راه‌اندازی</td>
</tr>
<tr class="even">
<td>مبدّلِ بسامد</td>
<td>حدودِ نامی</td>
<td>کامل</td>
<td>بهترین کنترل؛ سرعتِ متغیر؛ هارمونیک و هزینه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch08-start" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.8 (راه‌اندازیِ موتورِ <span class="ltr" dir="ltr">30 kW</span> روی تابلوی کمکی)</strong></span> <strong>پرسش.</strong> موتورِ <a href="#exm-ch08-induction" class="quarto-xref">مثال&nbsp;<span>8.7</span></a> مستقیم روی تابلوی کمکیِ نیروگاه (ترانسفورماتورِ <span class="ltr" dir="ltr">250 kVA</span> و <span class="ltr" dir="ltr">6 %</span> و کابلِ <a href="07-ac-three-phase.html#exm-ch07-drop13" class="quarto-xref">مثال&nbsp;<span>7.29</span></a>) راه می‌افتد. افتِ ولتاژ در پایانهٔ موتور چقدر است؟ با ستاره–مثلث و با راه‌اندازِ نرم چه؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>direct-on-line start of the 30 kW motor on the auxiliary board:
  locked-rotor impedance 0.688 ohm at 76.5 deg
  source: transformer 250 kVA 6 % + feeder = 10.7 + j40.8 mohm
  motor terminal voltage during start 216.7 V = 94.2 % (dip 5.8 %)
  star-delta start (1/3 current): dip 2.0 %
  soft starter at 3 x rated: dip 2.9 %
  a frequency converter starts with about rated current and no dip,
  at the price of harmonics (chapter 7) and cost</code></pre>
<p><strong>تفسیر.</strong> راه‌اندازیِ مستقیم ولتاژ را <span class="ltr" dir="ltr">5.8 %</span> پایین می‌آورد، و چون بیشترِ افت در ترانسفورماتور است، همهٔ بارهای تابلو (روشنایی، شارژرها، سامانهٔ پایش) همان افت را حس می‌کنند. برای یک موتورِ <span class="ltr" dir="ltr">30 kW</span> روی <span class="ltr" dir="ltr">250 kVA</span> این معمولاً پذیرفتنی است، اما همین موتور روی مولدِ پشتیبان افتی دو تا سه برابر می‌سازد (<a href="#exm-ch08-int-1" class="quarto-xref">مثال&nbsp;<span>8.63</span></a>). حدِ افتِ مجاز را طراحِ تغذیه با حساسیتِ بارها و قاعده‌های پروژه تعیین می‌کند. <strong>محدودیت:</strong> بارِ موجودِ تابلو و تغییرِ امپدانسِ موتور با شتاب گرفتن در نظر گرفته نشده‌اند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جریانِ راه‌اندازی تقریباً سراسر راکتیو است؟</li>
<li>اگر امپدانسِ منبع نصف شود، افتِ ولتاژِ راه‌اندازی تقریباً چه می‌شود؟</li>
<li>چرا راه‌اندازیِ ستاره–مثلث برای پمپی که با بارِ کامل راه می‌افتد مناسب نیست؟</li>
<li>مزیت و هزینهٔ مبدّلِ بسامد برای یک فنِ بزرگ را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-ig" class="level3" data-number="8.2.11">
<h3 data-number="8.2.11" class="anchored" data-anchor-id="sec-ch08-a-ig"><span class="header-section-number">8.2.11</span> ژنراتورِ القایی و توربین‌های سرعت‌ثابت</h3>
<p><strong>نخستین نسلِ توربین‌ها.</strong> توربین‌های بادیِ دهه‌های گذشته یک ژنراتورِ القاییِ قفسه‌ای را مستقیم به شبکه می‌بستند. ماشین با لغزشِ منفیِ کوچک کار می‌کرد، پس سرعتِ روتور تقریباً ثابت بود («سرعت‌ثابت»). مزیتش سادگی و استحکام بود؛ عیب‌هایش: (۱) <strong>توانِ راکتیو</strong> همیشه از شبکه گرفته می‌شد و بانکِ خازنیِ پله‌ای لازم بود؛ (۲) <strong>تندبادها</strong> مستقیم به گشتاور و توانِ خروجی منتقل می‌شدند، چون سرعت نمی‌توانست جذبشان کند؛ (۳) نسبتِ تندیِ نوک فقط در یک سرعتِ باد بهینه بود (<a href="#sec-ch08-a-varspeed" class="quarto-xref"><span>بخش 8.2.12</span></a>)؛ (۴) هنگامِ افتِ ولتاژِ شبکه، ماشین مغناطیس‌زدایی می‌شد و پس از رفعِ خطا توانِ راکتیوِ زیادی می‌کشید و بازگشتِ ولتاژ را کند می‌کرد.</p>
<div id="exm-ch08-ig" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.9 (خازن برای ژنراتورِ القایی)</strong></span> <strong>پرسش.</strong> ژنراتورِ القاییِ <a href="#exm-ch08-induction" class="quarto-xref">مثال&nbsp;<span>8.7</span></a> در لغزشِ منفی <span class="ltr" dir="ltr">32.4 kW</span> می‌دهد و <span class="ltr" dir="ltr">20.8 kvar</span> می‌گیرد. خازنِ موازیِ <span class="ltr" dir="ltr">20.8 kvar</span> ضریبِ توان را در این نقطه یک می‌کند؛ در بارِ کمتر چه می‌شود؟</p>
<p><strong>پاسخ.</strong> خازن فقط در همان نقطهٔ کار ضریبِ توانِ یک می‌دهد (سطرِ <span class="ltr" dir="ltr">E08</span>). توانِ راکتیوِ مصرفیِ ماشین با بار تغییر می‌کند (بخشِ مغناطیس‌کننده تقریباً ثابت و بخشِ نشتی با مجذورِ جریان)، پس در بارِ کم خازنِ ثابت توانِ راکتیوِ اضافه به شبکه می‌دهد. بانک‌های پله‌ای یا جبران‌کننده‌های پیوسته این را حل می‌کنند (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-c-pf" class="quarto-xref"><span>بخش 7.4.3</span></a>). <strong>خطرِ خودتحریکی:</strong> ژنراتورِ القاییِ جداشده از شبکه با خازنِ بزرگ ممکن است خودش را تحریک کند و ولتاژِ کنترل‌نشده بسازد؛ حفاظتِ جداسازی و اندازهٔ خازن این را مهار می‌کنند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار عیبِ توربینِ سرعت‌ثابت با ژنراتورِ القایی را بنویسید.</li>
<li>چرا ژنراتورِ القایی بدونِ شبکه یا خازن ولتاژ نمی‌سازد؟</li>
<li>خودتحریکی چیست و چرا خطرناک است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-varspeed" class="level3" data-number="8.2.12">
<h3 data-number="8.2.12" class="anchored" data-anchor-id="sec-ch08-a-varspeed"><span class="header-section-number">8.2.12</span> چرا سرعتِ متغیر؟</h3>
<p><strong>دلیلِ آیرودینامیکی.</strong> روتورِ توربین بیشترین توان را در یک <strong>نسبتِ تندیِ نوکِ</strong> مشخص، <span class="math inline">\(\lambda = \omega R/v\)</span>، می‌گیرد (فصل‌های ۴ و ۱۱). اگر سرعتِ باد عوض شود و روتور با همان سرعت بچرخد، <span class="math inline">\(\lambda\)</span> از بهینه دور می‌شود و ضریبِ توان می‌افتد. پس برای بیشترین انرژی، سرعتِ روتور باید <strong>با سرعتِ باد</strong> تغییر کند: <span class="math inline">\(\omega = \lambda_\text{opt}\,v/R\)</span>. دلیل‌های دیگر: سرعتِ متغیر تندبادها را مانندِ یک چرخ‌طیار در انرژیِ جنبشیِ روتور ذخیره و بارهای مکانیکی را نرم می‌کند، و در بادِ کم صدا را کم.</p>
<div id="exm-ch08-varspeed" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.10 (سرعتِ روتورِ بهینه)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(\lambda_\text{opt} = 8.25\)</span> و شعاعِ <span class="ltr" dir="ltr">75 m</span> (فصلِ ۴)، سرعتِ روتورِ بهینه در بادِ <span class="ltr" dir="ltr">7</span> و <span class="ltr" dir="ltr">10 m/s</span> چیست؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\omega = 8.25 \times 7/75 = 0.770\ \text{rad/s}\)</span> یعنی <span class="ltr" dir="ltr">7.35 rpm</span>؛ در <span class="ltr" dir="ltr">10 m/s</span>، <span class="ltr" dir="ltr">10.50 rpm</span> (سطرهای <span class="ltr" dir="ltr">E09</span>). <strong>تفسیر:</strong> در بازهٔ بادِ کار، سرعتِ روتور تقریباً دو برابر تغییر می‌کند؛ ژنراتورِ پشتِ گیربکس هم همین‌قدر. ماشینی که مستقیم به شبکهٔ <span class="ltr" dir="ltr">50 Hz</span> بسته است این آزادی را ندارد؛ یا باید بخشی از توان (ماشینِ دوسوتغذیه) یا همهٔ آن (مبدّلِ کامل) از مبدّل بگذرد.</p>
</div>
</section>
<section id="sec-ch08-a-dfig" class="level3" data-number="8.2.13">
<h3 data-number="8.2.13" class="anchored" data-anchor-id="sec-ch08-a-dfig"><span class="header-section-number">8.2.13</span> ژنراتورِ القاییِ دوسوتغذیه</h3>
<p><strong>ساختار.</strong> ژنراتورِ القاییِ دوسوتغذیه (به انگلیسی <span class="ltr" dir="ltr">doubly-fed induction generator</span>، <span class="ltr" dir="ltr">DFIG</span>) روتورِ <strong>سیم‌پیچی‌شده</strong> با حلقه و جاروبک دارد. استاتور مستقیم به شبکه وصل است و روتور از راهِ یک <strong>مبدّلِ پشت‌به‌پشت</strong> (دو مبدّل با یک پیوندِ <span class="ltr" dir="ltr">DC</span>، فصلِ ۹). مبدّل به روتور جریانی با بسامدِ لغزش، <span class="math inline">\(s f\)</span>، تزریق می‌کند؛ با تنظیمِ این بسامد، روتور می‌تواند کندتر یا تندتر از سرعتِ هم‌گام بچرخد و ماشین همچنان <span class="ltr" dir="ltr">50 Hz</span> به شبکه بدهد. <strong>توانِ لغزش</strong>، تقریباً <span class="math inline">\(s\,P\)</span>، از مبدّل می‌گذرد:</p>
<p><span id="eq-ch08-dfig"><span class="math display">\[
P_\text{stator} \approx \frac{P_\text{mech}}{1 - s}, \qquad P_\text{rotor} \approx -s\,P_\text{stator} = -\frac{s\,P_\text{mech}}{1 - s}
\tag{8.10}\]</span></span></p>
<p>(تلفات نادیده). زیرِ سرعتِ هم‌گام (<span class="math inline">\(s &gt; 0\)</span>) مبدّل به روتور توان <strong>می‌دهد</strong>؛ بالای آن (<span class="math inline">\(s &lt; 0\)</span>) روتور هم به شبکه توان می‌دهد و خروجیِ کل از توانِ استاتور بیشتر است.</p>
<div id="exm-ch08-dfig" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.11 (توانِ مبدّلِ روتور)</strong></span> <strong>پرسش.</strong> برای یک ماشینِ دوسوتغذیهٔ ۴قطبی (هم‌گام در <span class="ltr" dir="ltr">1500 rpm</span>) با توانِ محورِ متناسب با مکعبِ سرعت تا <span class="ltr" dir="ltr">5.32 MW</span> در <span class="ltr" dir="ltr">1800 rpm</span>، توانِ مبدّلِ روتور را در چند سرعت بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>DFIG, 4 poles (1500 rpm synchronous); shaft power follows speed
  cubed (best tip-speed ratio) up to 5.32 MW at 1800 rpm:
  1050 rpm: shaft 1.06 MW, slip +30.0 %, rotor -0.45 MW (+ = to grid)
  1350 rpm: shaft 2.24 MW, slip +10.0 %, rotor -0.25 MW (+ = to grid)
  1500 rpm: shaft 3.08 MW, slip  +0.0 %, rotor +0.00 MW (+ = to grid)
  1800 rpm: shaft 5.32 MW, slip -20.0 %, rotor +0.89 MW (+ = to grid)
  1950 rpm: shaft 5.32 MW, slip -30.0 %, rotor +1.23 MW (+ = to grid)
  speed range +-30 % needs a converter of about a quarter
  of rating (0.3 / 1.3);
  a full converter carries 100 % but frees the speed and the machine</code></pre>
<p><strong>تفسیر.</strong> با بازهٔ سرعتِ <span class="math inline">\(\pm 30\,\%\)</span>، بیشینهٔ توانِ مبدّل حدودِ <span class="ltr" dir="ltr">1.23 MW</span> است (در <span class="ltr" dir="ltr">1950 rpm</span>): حدودِ یک‌چهارمِ رده. همین <strong>مبدّلِ کوچک‌تر</strong> مزیتِ اقتصادیِ این معماری بود. بهایش: حلقه و جاروبک که نگهداری می‌خواهند، گیربکسِ سه‌مرحله‌ای، و رفتارِ دشوار در خطاهای شبکه: استاتور مستقیم به شبکه وصل است و افتِ ولتاژِ شبکه جریان‌های بزرگی در روتور القا می‌کند که مبدّلِ کوچک باید از آن محافظت شود (با مدارِ «کروبار» یا مقاومتِ ترمز در پیوندِ <span class="ltr" dir="ltr">DC</span>).</p>
</div>
</section>
<section id="sec-ch08-a-fullconv" class="level3" data-number="8.2.14">
<h3 data-number="8.2.14" class="anchored" data-anchor-id="sec-ch08-a-fullconv"><span class="header-section-number">8.2.14</span> ماشین‌های با مبدّلِ کامل</h3>
<p><strong>ایده.</strong> همهٔ توانِ ژنراتور از یک مبدّلِ پشت‌به‌پشت می‌گذرد. ماشین <strong>کاملاً از شبکه جدا</strong> است: بسامد و ولتاژش هرچه باشد، مبدّل <span class="ltr" dir="ltr">50 Hz</span> تحویل می‌دهد. سه نوع ماشین با مبدّلِ کامل به کار می‌روند:</p>
<ul>
<li><strong>هم‌گامِ آهن‌ربای دائم</strong> (<span class="ltr" dir="ltr">PMSG</span>): بی‌تلفاتِ میدان، فشرده و پربازده؛ وابسته به آهن‌ربای خاکِ کمیاب (هزینه و زنجیرهٔ تأمین) و حساس به دما (<a href="#sec-ch08-b-rotor" class="quarto-xref"><span>بخش 8.3.5</span></a>).</li>
<li><strong>هم‌گامِ با تحریکِ الکتریکی</strong> (<span class="ltr" dir="ltr">EESG</span>): بی‌آهن‌ربا، تحریکِ قابلِ تنظیم؛ سنگین‌تر و با تلفاتِ میدان.</li>
<li><strong>القاییِ قفسه‌ای با مبدّلِ کامل:</strong> ساده و بی‌آهن‌ربا؛ توانِ مغناطیس‌کننده را مبدّلِ سمتِ ماشین می‌دهد.</li>
</ul>
<p><strong>مزیت‌های مشترک:</strong> بازهٔ سرعتِ کامل، رفتارِ خطای شبکه که تماماً با کنترلِ مبدّل تعیین می‌شود، و قابلیتِ توانِ راکتیوِ مستقل از ماشین (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-c-capability" class="quarto-xref"><span>بخش 7.4.5</span></a>). <strong>بها:</strong> مبدّلی به اندازهٔ کلِ رده و تلفاتِ آن روی همهٔ توان.</p>
<div id="exm-ch08-fullconv" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.12 (ولتاژ و بسامدِ ماشینِ آهن‌ربای دائم با سرعت)</strong></span> <strong>پرسش.</strong> ژنراتورِ <span class="ltr" dir="ltr">A-111</span> در <span class="ltr" dir="ltr">1155 rpm</span> <span class="ltr" dir="ltr">690 V</span> و <span class="ltr" dir="ltr">57.75 Hz</span> می‌سازد. در <span class="ltr" dir="ltr">600 rpm</span> و در <span class="ltr" dir="ltr">15 %</span> اضافه‌سرعت چه؟</p>
<p><strong>پاسخ.</strong> ولتاژ و بسامد با سرعت متناسب‌اند: <span class="ltr" dir="ltr">358 V</span> و <span class="ltr" dir="ltr">30 Hz</span> در <span class="ltr" dir="ltr">600 rpm</span>؛ <span class="ltr" dir="ltr">793 V</span> در اضافه‌سرعت (سطرِ <span class="ltr" dir="ltr">E10</span>). <strong>تفسیر:</strong> مبدّلِ سمتِ ماشین باید هم ولتاژِ کمِ سرعت‌های پایین را بپذیرد و هم ولتاژِ اضافه‌سرعت را؛ اگر کنترل از کار بیفتد و روتور تند شود، ولتاژِ آهن‌ربا از حدِ پیوندِ <span class="ltr" dir="ltr">DC</span> می‌گذرد و قطعاتِ مبدّل را تهدید می‌کند. حفاظتِ اضافه‌سرعت و طراحیِ عایق و مبدّل برای این حالت هماهنگ می‌شوند (<a href="#sec-ch08-d-converter" class="quarto-xref"><span>بخش 8.5.1</span></a>).</p>
</div>
</section>
<section id="sec-ch08-a-topologies" class="level3" data-number="8.2.15">
<h3 data-number="8.2.15" class="anchored" data-anchor-id="sec-ch08-a-topologies"><span class="header-section-number">8.2.15</span> چهار معماریِ رانه</h3>
<p><strong>مقایسه.</strong> گیربکس <strong>گشتاور</strong> را از روتورِ کندگرد به ژنراتورِ تندگرد منتقل می‌کند. ژنراتورِ تندگرد با همان توان، گشتاورِ کمتری دارد و اندازهٔ ماشین با <strong>گشتاور</strong> بالا می‌رود (<a href="#sec-ch08-c-em" class="quarto-xref"><span>بخش 8.4.2</span></a>): حجمِ روتورِ لازم <span class="math inline">\(V_r = T/(2\sigma)\)</span> است، که <span class="math inline">\(\sigma\)</span> تنشِ برشیِ فاصلهٔ هوایی است (چند ده کیلوپاسکال). چهار معماریِ رایجِ توربین‌های امروزی در <a href="#fig-ch08-topologies" class="quarto-xref">شکل&nbsp;<span>8.9</span></a> و جدولِ زیر.</p>
<div id="exm-ch08-topologies" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.13 (گشتاور، حجم، بسامد و مبدّلِ چهار معماری)</strong></span> <strong>پرسش.</strong> برای توانِ محورِ <span class="ltr" dir="ltr">5.32 MW</span> (<span class="ltr" dir="ltr">A-047</span>) و تنشِ برشیِ <span class="ltr" dir="ltr">40 kPa</span> (<span class="ltr" dir="ltr">A-112</span>، فرضی)، گشتاور، حجمِ روتور، بسامدِ الکتریکی و اندازهٔ مبدّلِ چهار معماری را مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>5.32 MW shaft power (A-047); air-gap shear stress 40 kPa (A-112):
  geared, high speed (1:110)   1155.0 rpm, T     44.0 kN m, V_r   0.55 m3
    6 poles -&gt; 57.75 Hz; converter 100 % of rating; gear stages 3
  geared, medium speed (1:40)   420.0 rpm, T    121.0 kN m, V_r   1.51 m3
    24 poles -&gt; 84.00 Hz; converter 100 % of rating; gear stages 2
  direct drive                   10.5 rpm, T   4838.3 kN m, V_r  60.48 m3
    120 poles -&gt; 10.50 Hz; converter 100 % of rating; gear stages 0
  DFIG (rated 1800 rpm)        1800.0 rpm, T     28.2 kN m, V_r   0.35 m3
    4 poles -&gt; 60.00 Hz; converter 30 % of rating; gear stages 3
rotor volume grows with torque: the direct-drive machine is about
  110 times the volume of the geared one; the gearbox moves the torque
  into steel gears instead of copper and magnets</code></pre>
<p><strong>تفسیر.</strong> گشتاورِ ماشینِ بی‌گیربکس <span class="ltr" dir="ltr">4.84 MN m</span> است و حجمِ روتورش حدودِ ۱۱۰ برابرِ ماشینِ تندگرد: قطری چندمتری و صدها قطب. در عوض گیربکس حذف می‌شود، که در توربین‌های بزرگ یکی از پرخرابی‌ترین زیرمجموعه‌هاست. ماشینِ «سرعتِ متوسط» با گیربکسِ دومرحله‌ای میانِ این دو است. ماشینِ دوسوتغذیه کوچک‌ترین مبدّل را دارد. هیچ معماری از همه جهت برتر نیست؛ انتخاب یک مصالحهٔ مستند است (<a href="#sec-ch08-d-case" class="quarto-xref"><span>بخش 8.5.16</span></a>). گشتاورِ ژنراتورِ <span class="ltr" dir="ltr">A-111</span> <span class="ltr" dir="ltr">44.0 kN m</span> است (سطرِ <span class="ltr" dir="ltr">E12</span>).</p>
</div>
<div id="fig-ch08-topologies" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-topologies-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-topologies.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-topologies-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.9: چهار معماریِ رانهٔ توربین: دوسوتغذیه با گیربکسِ سه‌مرحله‌ای، آهن‌ربای دائمِ تندگرد و سرعتِ متوسط با مبدّلِ کامل، و بی‌گیربکس
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ماشینِ بی‌گیربکس بزرگ‌تر است با آن‌که همان توان را دارد؟</li>
<li>اگر تنشِ برشی دو برابر شود، حجمِ روتور چه می‌شود؟</li>
<li>چرا مبدّلِ ماشینِ دوسوتغذیه کوچک‌تر است؟ بهایش چیست؟</li>
<li>سه نوعِ ماشینِ با مبدّلِ کامل را با یک مزیت و یک عیب نام ببرید.</li>
<li>چرا ولتاژِ ماشینِ آهن‌ربای دائم در اضافه‌سرعت خطرناک است؟</li>
<li>گیربکس در کدام معماری‌ها حذف یا کوچک می‌شود و چه چیزی جایش را می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-ratings" class="level3" data-number="8.2.16">
<h3 data-number="8.2.16" class="anchored" data-anchor-id="sec-ch08-a-ratings"><span class="header-section-number">8.2.16</span> رده، نوعِ کار، تلفات و بازده</h3>
<p><strong>رده.</strong> پلاکِ ماشین توانِ نامی (برای ژنراتور معمولاً به <span class="ltr" dir="ltr">kVA</span> یا <span class="ltr" dir="ltr">MVA</span> و ضریبِ توانِ نامی؛ برای موتور توانِ محور)، ولتاژ، جریان، سرعت، بسامد، کلاسِ گرماییِ عایق، روشِ خنک‌کاری، درجهٔ حفاظتِ پوسته و <strong>نوعِ کار</strong> را می‌دهد. نوعِ کار می‌گوید ماشین برای کارِ پیوسته با بارِ ثابت ساخته شده یا برای چرخه‌های کوتاه، راه‌اندازی‌های مکرر یا بارِ متغیر؛ تعریف‌های رسمیِ این‌ها در استانداردِ رده و عملکردِ ماشین‌های گردان آمده است (جعبهٔ استاندارد). ژنراتورِ توربین با <strong>بارِ همیشه متغیر</strong> کار می‌کند؛ رده و عمرش با چرخهٔ بارِ واقعی، نه با یک نقطهٔ نامی، سنجیده می‌شود (<a href="#sec-ch08-d-annual" class="quarto-xref"><span>بخش 8.5.14</span></a>).</p>
<p><strong>جریان.</strong> ژنراتورِ <span class="ltr" dir="ltr">5.4 MVA</span> در <span class="ltr" dir="ltr">690 V</span> جریانِ <span class="ltr" dir="ltr">4518 A</span> دارد (سطرِ <span class="ltr" dir="ltr">E11</span>): برای همین ماشین‌های چندمگاواتی ولتاژپایین کابل‌های موازیِ بسیار دارند و ولتاژِ متوسط (چند کیلوولت) گزینه‌ای جدی است.</p>
<p><strong>تلفات.</strong> تلفاتِ ماشین پنج دسته‌اند: <strong>مسیِ استاتور</strong> (<span class="math inline">\(I^2R\)</span>، با مجذورِ بار)؛ <strong>هسته</strong> (پسماند و جریان‌های گردابی، با شار و بسامد، تقریباً ثابت در بار)؛ <strong>روتور</strong> (مسِ روتور یا جریان‌های گردابی در آهن‌رباها)؛ <strong>مکانیکی</strong> (اصطکاکِ یاتاقان، تهویه و فن، با سرعت)؛ و <strong>تلفاتِ اضافیِ بار</strong> (اثرهای پراکنده‌ای که با بار بالا می‌روند). بازده:</p>
<p><span id="eq-ch08-eff"><span class="math display">\[
\eta = \frac{P_\text{out}}{P_\text{out} + P_\text{loss}}, \qquad P_\text{loss}(x) \approx P_0 + P_k\,x^2
\tag{8.11}\]</span></span></p>
<p>با <span class="math inline">\(x\)</span> بار بر حسبِ پریونیت، <span class="math inline">\(P_0\)</span> بخشِ ثابت و <span class="math inline">\(P_k\)</span> بخشِ وابسته به بار. بیشینهٔ بازده جایی است که دو بخش برابر شوند.</p>
<div id="exm-ch08-losses" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.14 (تلفات و بازدهٔ ژنراتورِ نیروگاه)</strong></span> <strong>پرسش.</strong> ژنراتورِ <span class="ltr" dir="ltr">A-111</span> در ردهٔ <span class="ltr" dir="ltr">5.13 MW</span> (خروجی به مبدّل) بازدهٔ <span class="ltr" dir="ltr">0.970</span> دارد. تلفاتِ نامی و تقسیمِ نوعیِ آن را بنویسید و بازده را در بارهای مختلف برای سه سهمِ تلفاتِ ثابت (بیست، سی‌وپنج و پنجاه درصدِ تلفاتِ نامی) بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>geared generator at rating: 5.13 MW out at efficiency 0.97: losses 158.7 kW
  stator copper              40 %    63.5 kW
  core (hysteresis, eddy)    25 %    39.7 kW
  rotor and magnet            5 %     7.9 kW
  friction, windage, fan     10 %    15.9 kW
  stray load                 20 %    31.7 kW
efficiency against load (fixed share of rated losses):
  fixed 20 %: at 10/25/50/100 % load 0.940 0.970 0.976 0.970
  fixed 35 %: at 10/25/50/100 % load 0.901 0.954 0.969 0.970
  fixed 50 %: at 10/25/50/100 % load 0.865 0.938 0.963 0.970
  fixed losses (core, friction) dominate at part load</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">159 kW</span> تلفات در ردهٔ نامی، یعنی گرمایی که سامانهٔ خنک‌کاری باید ببرد (<a href="#sec-ch08-b-cooling" class="quarto-xref"><span>بخش 8.3.7</span></a>). بازده در بارِ کامل برای هر سه فرض یکی است، اما در <strong>ده درصدِ بار</strong> از <span class="ltr" dir="ltr">0.94</span> تا <span class="ltr" dir="ltr">0.87</span> تفاوت دارد: ماشینی با تلفاتِ ثابتِ کمتر در بادهای ضعیف، که بخشِ زیادی از ساعت‌های سال‌اند، انرژیِ بیشتری می‌دهد. شمارشِ سالانهٔ این اثر در <a href="#exm-ch08-annual" class="quarto-xref">مثال&nbsp;<span>8.60</span></a> است. <strong>وارسی:</strong> با سهمِ ثابتِ ۲۰ درصد، بیشینهٔ بازده جایی است که <span class="math inline">\(0.2 = 0.8\,x^2\)</span>، یعنی <span class="math inline">\(x = 0.5\)</span> (<span class="ltr" dir="ltr">0.976</span>، درست).</p>
</div>
<div id="fig-ch08-eff" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-eff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-eff.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-eff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.10: بازده بر حسبِ بار برای دو سهمِ تلفاتِ ثابت؛ هر دو در بارِ نامی <span class="ltr" dir="ltr">0.970</span>
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج دستهٔ تلفاتِ ماشین و رفتارِ هر کدام با بار را بنویسید.</li>
<li>ماشینی با <span class="ltr" dir="ltr">100 kW</span> تلفاتِ ثابت و <span class="ltr" dir="ltr">200 kW</span> تلفِ بار در ردهٔ نامی، در کدام بار بیشترین بازده را دارد؟</li>
<li>چرا بازدهٔ نامی برای مقایسهٔ ژنراتورهای توربین کافی نیست؟</li>
<li>جریانِ ژنراتورِ <span class="ltr" dir="ltr">3 MVA</span> در <span class="ltr" dir="ltr">690 V</span> و در <span class="ltr" dir="ltr">3.3 kV</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-grid" class="level3" data-number="8.2.17">
<h3 data-number="8.2.17" class="anchored" data-anchor-id="sec-ch08-a-grid"><span class="header-section-number">8.2.17</span> پیامدهای ماشین برای شبکه</h3>
<p><strong>سه تفاوتِ ماشینِ هم‌گام و واحدِ مبدّل‌دار.</strong></p>
<ol type="1">
<li><strong>جریانِ خطا.</strong> ماشینِ هم‌گام در لحظهٔ اتصالِ کوتاه جریانی چند برابرِ نامی می‌دهد که با راکتانسِ زیرگذرا (<span class="math inline">\(x_d''\)</span>) تعیین و طیِ چند دوره تا گذرا (<span class="math inline">\(x_d'\)</span>) و حالتِ پایدار (<span class="math inline">\(x_d\)</span>) کم می‌شود. واحدِ مبدّل‌دار فقط جریانی کمی بیش از نامی می‌دهد که کنترل‌گرش تعیین می‌کند. حفاظتِ شبکه‌ای که ماشین‌های هم‌گامِ کمی دارد باید این را در نظر بگیرد (فصل‌های ۲۶ و ۲۸).</li>
<li><strong>لختی.</strong> انرژیِ جنبشیِ روترِ ماشینِ هم‌گام خودبه‌خود، بی‌هیچ کنترلی، در تغییرِ بسامد با شبکه تبادل می‌شود. روتورِ توربینِ مبدّل‌دار همان انرژی را دارد (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#exm-ch04-inertia" class="quarto-xref">مثال&nbsp;<span>4.3</span></a>) اما مبدّل آن را از شبکه <strong>پنهان</strong> می‌کند، مگر کنترل‌گر دستور دهد (فصل‌های ۹ و ۲۰).</li>
<li><strong>توانِ راکتیو.</strong> ماشینِ هم‌گام با تحریک، ماشینِ القایی فقط مصرف، و واحدِ مبدّل‌دار در محدودهٔ نمودارِ قابلیتش.</li>
</ol>
<div id="exm-ch08-grid" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.15 (سهمِ جریانِ خطا و لختی)</strong></span> <strong>پرسش.</strong> سهمِ جریانِ خطای مولدِ پشتیبان (<span class="ltr" dir="ltr">A-113</span>) و یک واحدِ مبدّل‌دار (<span class="ltr" dir="ltr">A-117</span>، فرضی) را بر حسبِ جریانِ نامیِ خودشان مقایسه کنید و رفتارِ لختی و توانِ راکتیو را بنویسید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>fault current at the terminals, in per unit of the unit's rated current:
  synchronous machine, x_d'' 0.12 pu (A-113): about 8.3 pu at first
  converter-coupled unit: about 1.1 pu, set by the converter (A-117)
inertia: the 32.2 MJ in the turbine rotor (chapter 4) reaches the grid
  only if the converter control is told to release it
reactive power: a synchronous machine by excitation; an induction
  machine only absorbs; converter units within their P-Q chart</code></pre>
<p><strong>تفسیر.</strong> یک ماشینِ هم‌گام در لحظهٔ نخستِ خطا هفت تا هشت برابرِ یک واحدِ مبدّل‌دارِ هم‌اندازه جریان می‌دهد. شبکه‌هایی که سهمِ بزرگی از تولیدشان مبدّل‌دار است، جریانِ خطای کمتر و لختیِ کمتری دارند؛ الزام‌های تازهٔ شبکه (تزریقِ جریانِ راکتیو در خطا، پاسخِ سریعِ بسامد، رفتارِ «شبکه‌ساز») پاسخ به همین‌اند (فصل‌های ۹، ۱۷ و ۲۸).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا واحدِ مبدّل‌دار جریانِ خطای کمی دارد؟</li>
<li>لختیِ روتورِ توربین چگونه می‌تواند به شبکه برسد؟</li>
<li>سه ترتیبِ راکتانسِ ماشینِ هم‌گام در خطا (<span class="math inline">\(x_d''\)</span>، <span class="math inline">\(x_d'\)</span>، <span class="math inline">\(x_d\)</span>) را به ترتیبِ زمان بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-transient" class="level3" data-number="8.2.18">
<h3 data-number="8.2.18" class="anchored" data-anchor-id="sec-ch08-a-transient"><span class="header-section-number">8.2.18</span> ماشینِ هم‌گام در خطا: زیرگذرا، گذرا و پایدار</h3>
<p><strong>چرا سه راکتانس؟</strong> وقتی پایانه‌های ماشینِ هم‌گام ناگهان اتصالِ کوتاه می‌شوند، شارِ داخلیِ روتور نمی‌تواند یک‌باره عوض شود؛ سیم‌پیچ‌های میراکننده و سیم‌پیچِ میدان با جریان‌های القایی با تغییرِ شار مخالفت می‌کنند (قانونِ لنز). پس در لحظهٔ نخست ماشین مانندِ منبعی پشتِ یک راکتانسِ کوچک، <strong>زیرگذرا</strong> <span class="math inline">\(x_d''\)</span>، رفتار می‌کند؛ پس از چند ده میلی‌ثانیه اثرِ میراکننده‌ها می‌میرد و راکتانسِ <strong>گذرا</strong> <span class="math inline">\(x_d'\)</span> تعیین‌کننده می‌شود؛ و پس از چند ثانیه، اگر تحریک تغییر نکند، راکتانسِ هم‌گامِ <span class="math inline">\(x_d\)</span>. پوشِ جریانِ متقارن:</p>
<p><span id="eq-ch08-transient"><span class="math display">\[
i_\text{k}(t) = \left[\left(\frac{1}{x_d''} - \frac{1}{x_d'}\right)e^{-t/T_d''} + \left(\frac{1}{x_d'} - \frac{1}{x_d}\right)e^{-t/T_d'} + \frac{1}{x_d}\right] I_\text{r}
\tag{8.12}\]</span></span></p>
<p>با ثابت‌های زمانیِ زیرگذرا و گذرا، <span class="math inline">\(T_d''\)</span> و <span class="math inline">\(T_d'\)</span>. مؤلفهٔ مستقیمِ میرای فصلِ ۷ (<a href="07-ac-three-phase.html#sec-ch07-b-faults" class="quarto-xref"><span>بخش 7.3.11</span></a>) با ثابتِ زمانیِ آرمیچر، <span class="math inline">\(T_a\)</span>، روی آن سوار می‌شود.</p>
<div id="exm-ch08-transient" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.16 (خطای پایانه‌های مولدِ پشتیبان)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(x_d'' = 0.12\)</span>، <span class="math inline">\(x_d' = 0.20\)</span> و <span class="math inline">\(x_d = 2.5\)</span> پریونیت (<span class="ltr" dir="ltr">A-113</span>) و <span class="math inline">\(T_d'' = 30\ \text{ms}\)</span>، <span class="math inline">\(T_d' = 0.4\ \text{s}\)</span> و <span class="math inline">\(T_a = 40\ \text{ms}\)</span> (<span class="ltr" dir="ltr">A-123</span>، فرضی)، جریانِ مؤثرِ متقارن را در چند لحظه پس از خطای سه‌فاز بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>three-phase fault at the terminals of the backup generator (A-113, A-123):
  t     0 ms: symmetrical RMS  8.33 pu =   2406 A
  t    20 ms: symmetrical RMS  6.49 pu =   1873 A
  t   100 ms: symmetrical RMS  4.10 pu =   1184 A
  t   500 ms: symmetrical RMS  1.72 pu =    496 A
  t  1000 ms: symmetrical RMS  0.78 pu =    224 A
  steady state 1/x_d = 0.40 pu: below rated current;
  the AVR forces the field up and holds a few pu for a while,
  so protection can see the fault (chapter 26)
  DC offset decays with T_a = 40 ms (chapter 7)</code></pre>
<p><strong>تفسیر.</strong> جریان از <span class="ltr" dir="ltr">8.3</span> پریونیت در لحظهٔ نخست به <span class="ltr" dir="ltr">1.7</span> پریونیت در نیم‌ثانیه و، بی‌دخالتِ تنظیم‌کننده، به <span class="ltr" dir="ltr">0.4</span> پریونیت در حالتِ پایدار می‌رسد (<a href="#fig-ch08-transient" class="quarto-xref">شکل&nbsp;<span>8.11</span></a>): <strong>کمتر از جریانِ نامی</strong>. یعنی رلهٔ اضافه‌جریانی که پس از یک ثانیه عمل می‌کند ممکن است خطا را <strong>نبیند</strong>؛ تنظیم‌کنندهٔ ولتاژ با بالا بردنِ میدان («تقویتِ تحریک») جریان را چند برابرِ نامی نگه می‌دارد تا حفاظت عمل کند. همین رفتار است که هماهنگیِ حفاظت در شبکهٔ تغذیه‌شده از مولد را از شبکهٔ سراسری متفاوت می‌کند (فصلِ ۲۶).</p>
</div>
<div id="fig-ch08-transient" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-transient-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-transient.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-transient-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.11: پوشِ جریانِ متقارنِ خطای سه‌فازِ مولدِ پشتیبان (پریونیت): افتِ زیرگذرا، گذرا و حالتِ پایدار
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-a-dq" class="level3" data-number="8.2.19">
<h3 data-number="8.2.19" class="anchored" data-anchor-id="sec-ch08-a-dq"><span class="header-section-number">8.2.19</span> گشتاور در محورهای <span class="math inline">\(d\)</span> و <span class="math inline">\(q\)</span></h3>
<p><strong>ایده.</strong> مبدّلِ سمتِ ماشین جریانِ استاتور را در دستگاهی که <strong>با روتور می‌چرخد</strong> کنترل می‌کند: مؤلفهٔ هم‌راستا با شارِ آهن‌ربا (<span class="math inline">\(i_d\)</span>) و مؤلفهٔ عمود بر آن (<span class="math inline">\(i_q\)</span>). در ماشینِ آهن‌ربای سطحی، گشتاور فقط از <span class="math inline">\(i_q\)</span> می‌آید:</p>
<p><span id="eq-ch08-dq"><span class="math display">\[
T = \frac32\,\frac{p}{2}\,\psi_\text{m}\,i_q, \qquad \psi_\text{m} = \frac{\sqrt2\,E}{\omega_e}
\tag{8.13}\]</span></span></p>
<p>که <span class="math inline">\(\psi_\text{m}\)</span> شارِ پیوندیِ آهن‌ربا (مقدارِ قله) و <span class="math inline">\(i_q\)</span> قلهٔ جریانِ محورِ <span class="math inline">\(q\)</span> است. کنترل‌گر <span class="math inline">\(i_d\)</span> را معمولاً صفر نگه می‌دارد (کمترین جریان برای هر گشتاور) و در سرعت‌های بالا منفی می‌کند تا ولتاژ از حدِ مبدّل نگذرد (<strong>تضعیفِ میدان</strong>). این «کنترلِ برداری» پایهٔ کنترلِ همهٔ ماشین‌های مبدّل‌دارِ امروزی است و فصلِ ۹ آن را باز می‌کند.</p>
<div id="exm-ch08-dq" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.17 (وارسیِ سازگاریِ گشتاور، نیروی محرکه و جریان)</strong></span> <strong>پرسش.</strong> از نیروی محرکهٔ <span class="ltr" dir="ltr">A-111</span> شارِ پیوندیِ آهن‌ربا را بسازید و جریانِ لازم برای گشتاورِ نامی (پس از گیربکس) را با <a href="#eq-ch08-dq" class="quarto-xref">معادلهٔ&nbsp;<span>8.13</span></a> بیابید. با جریانِ نامیِ <span class="ltr" dir="ltr">4518 A</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>magnet flux linkage psi = sqrt2 E / omega_e = 1.553 Wb (E 398.4 V, 57.75 Hz)
torque of a surface-magnet machine T = 1.5 (p/2) psi i_q; for 42.7 kN m:
  i_q = 6,106 A peak = 4,318 A RMS
  rated current of A-111 is 4,518 A: the numbers agree within a few
  per cent, a consistency check between torque, EMF and current
  the converter controls i_q for torque and keeps i_d near zero
  (or negative to weaken the field at high speed)</code></pre>
<p><strong>تفسیر.</strong> سه عددِ مستقلِ فرضی (توان و سرعت از روتور و گیربکس، ولتاژ از ماشین، جریان از ردهٔ ظاهری) با هم <strong>سازگارند</strong>: جریانِ لازم برای گشتاور <span class="ltr" dir="ltr">4318 A</span> است و ردهٔ <span class="ltr" dir="ltr">4518 A</span> حدودِ <span class="ltr" dir="ltr">5 %</span> حاشیه برای جریانِ مغناطیسیِ محورِ <span class="math inline">\(d\)</span> و توانِ راکتیو می‌گذارد. چنین وارسی‌ای اشتباه‌های بزرگ (ضریبِ <span class="math inline">\(\sqrt2\)</span> یا <span class="math inline">\(\sqrt3\)</span>ِ گم‌شده، قطب به‌جای جفت‌قطب) را پیش از رسیدن به سند می‌گیرد (فصلِ ۲).</p>
</div>
</section>
<section id="sec-ch08-a-swing" class="level3" data-number="8.2.20">
<h3 data-number="8.2.20" class="anchored" data-anchor-id="sec-ch08-a-swing"><span class="header-section-number">8.2.20</span> معادلهٔ نوسان و لختی</h3>
<p><strong>معادله.</strong> روترِ هر ماشینِ هم‌گام وقتی گشتاورِ محرک و گشتاورِ الکتریکی برابر نیستند شتاب می‌گیرد. بر حسبِ زاویهٔ بار و پریونیت:</p>
<p><span id="eq-ch08-swing"><span class="math display">\[
\frac{2H}{\omega_\text{s}}\,\frac{\mathrm{d}^2\delta}{\mathrm{d}t^2} = P_\text{m} - P_\text{e}, \qquad H = \frac{E_\text{k}}{S_\text{r}}
\tag{8.14}\]</span></span></p>
<p><span class="math inline">\(H\)</span>، <strong>ثابتِ لختی</strong>، انرژیِ جنبشیِ روتور در سرعتِ نامی بر حسبِ ثانیه‌های توانِ نامی است. اگر ماشین کمی از نقطهٔ تعادل جابه‌جا شود، «کشِ مغناطیسی» آن را برمی‌گرداند و روتور حولِ زاویهٔ تعادل <strong>نوسان</strong> می‌کند، با بسامدِ طبیعیِ <span class="math inline">\(\omega_n = \sqrt{\omega_\text{s} K_s/(2H)}\)</span> که <span class="math inline">\(K_s = P_\text{max}\cos\delta_0\)</span> <strong>توانِ هم‌گام‌کننده</strong> است. در شبکه‌ای از ماشین‌های هم‌گام، کمبودِ ناگهانیِ تولید بسامد را با آهنگِ <span class="math inline">\(\mathrm{d}f/\mathrm{d}t = \Delta P\,f/(2H)\)</span> پایین می‌آورد؛ لختیِ بیشتر یعنی زمانِ بیشتر برای واکنشِ کنترل‌ها.</p>
<div id="exm-ch08-swing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.18 (نوسانِ مولدِ پشتیبان و آهنگِ تغییرِ بسامد)</strong></span> <strong>پرسش.</strong> مولدِ پشتیبان با <span class="math inline">\(H = 1.0\ \text{s}\)</span> (<span class="ltr" dir="ltr">A-123</span>) با <span class="math inline">\(P_\text{max} = 0.8\)</span> و <span class="math inline">\(P = 0.5\)</span> پریونیت به یک شبکهٔ قوی وصل است. بسامدِ نوسانِ طبیعی چیست؟ در شبکه‌ای با <span class="math inline">\(H = 5\ \text{s}\)</span>، کمبودِ ناگهانیِ <span class="ltr" dir="ltr">10 %</span> تولید بسامد را با چه آهنگی پایین می‌آورد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>backup generator H 1.0 s (A-123): stored energy 200 kJ at 200 kVA
swing equation 2H/omega_s d2(delta)/dt2 = P_m - P_e (per unit)
  P_max 0.8 pu, P 0.5 pu: delta0 38.7 deg, synchronising power 0.624 pu/rad
  natural frequency 1.58 Hz: the rotor swings a few times per second
turbine rotor of Plant P: H 5.9 s (chapter 4) behind a converter;
  a load step of 0.1 pu on a grid of synchronous machines with H 5 s:
  initial rate of change of frequency 0.50 Hz/s</code></pre>
<p><strong>تفسیر.</strong> روتور حدودِ یک‌ونیم بار در ثانیه نوسان می‌کند؛ میراکننده‌ها و تنظیم‌کننده‌ها این نوسان را میرا می‌کنند. در شبکهٔ هم‌گام، کمبودِ ده‌درصدی بسامد را با <span class="ltr" dir="ltr">0.5 Hz/s</span> پایین می‌آورد. اگر سهمِ بزرگی از تولید مبدّل‌دار باشد و لختیِ روتورهایش پشتِ مبدّل پنهان بماند، <span class="math inline">\(H\)</span>ِ مؤثرِ شبکه کم و این آهنگ تند می‌شود؛ این دلیلِ الزام‌های تازه برای «لختیِ مصنوعی» و پاسخِ سریعِ بسامد است (فصل‌های ۹، ۱۷ و ۲۰).</p>
</div>
</section>
<section id="sec-ch08-a-chain" class="level3" data-number="8.2.21">
<h3 data-number="8.2.21" class="anchored" data-anchor-id="sec-ch08-a-chain"><span class="header-section-number">8.2.21</span> زنجیرهٔ تلفاتِ رانه</h3>
<p>ژنراتور یک حلقه از زنجیره است. از محورِ روتور تا پایانهٔ ترانسفورماتورِ توربین، چهار مرحله توان را می‌کاهند و بازدهٔ کل <strong>حاصل‌ضربِ</strong> بازده‌هاست (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#exm-ch04-chain" class="quarto-xref">مثال&nbsp;<span>4.4</span></a>). هر مرحله بخشی تلفاتِ ثابت دارد، پس در بارِ کم همهٔ مرحله‌ها بدتر می‌شوند و زنجیره بیش از هر حلقه افت می‌کند.</p>
<div id="exm-ch08-chain" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.19 (زنجیره در بارِ نامی و ربع‌بار)</strong></span> <strong>پرسش.</strong> با بازده‌های نامیِ گیربکس، ژنراتور، مبدّل و ترانسفورماتورِ توربین (فصلِ ۴ و <span class="ltr" dir="ltr">A-111</span>) و سهم‌های تلفاتِ ثابتِ نوعی، بازدهٔ زنجیره را در بارِ نامی و ربع‌بار بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>drivetrain chain at rated and at 25 % load (A-047, A-111, A-128);
  gearbox x generator x converter x turbine transformer:
  100 % load: 0.970 x 0.970 x 0.975 x 0.990 = 0.908
   25 % load: 0.959 x 0.954 x 0.975 x 0.979 = 0.873
  most stages lose more, in per cent, at part load</code></pre>
<p><strong>تفسیر.</strong> زنجیره از <span class="ltr" dir="ltr">0.908</span> در بارِ نامی به <span class="ltr" dir="ltr">0.873</span> در ربع‌بار می‌رسد: سه‌ونیم درصد انرژیِ بیشتر در بادهای ضعیف از دست می‌رود. برای مقایسهٔ معماری‌ها باید همین زنجیره را در بارِ واقعیِ سال جمع زد (<a href="#exm-ch08-case" class="quarto-xref">مثال&nbsp;<span>8.62</span></a>)، نه بازده‌های نامی را ضرب کرد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جریانِ خطای ماشینِ هم‌گام با زمان کم می‌شود؟ سه مرحله را نام ببرید.</li>
<li>چرا ممکن است جریانِ پایدارِ خطا از جریانِ نامی کمتر باشد و چه پیامدی دارد؟</li>
<li>در ماشینِ آهن‌ربای سطحی گشتاور از کدام مؤلفهٔ جریان می‌آید؟ تضعیفِ میدان چیست؟</li>
<li>ثابتِ لختیِ <span class="ltr" dir="ltr">3 s</span> یعنی چه؟</li>
<li>آهنگِ تغییرِ بسامد با کمبودِ <span class="ltr" dir="ltr">5 %</span> در شبکه‌ای با <span class="math inline">\(H = 4\ \text{s}\)</span>؟</li>
<li>چرا بازدهٔ زنجیره در بارِ کم بیش از هر حلقه افت می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-affinity" class="level3" data-number="8.2.22">
<h3 data-number="8.2.22" class="anchored" data-anchor-id="sec-ch08-a-affinity"><span class="header-section-number">8.2.22</span> موتورهای نیروگاه: قانون‌های تشابه و مبدّلِ بسامد</h3>
<p><strong>قانون‌های تشابه.</strong> برای فن‌ها و پمپ‌های گریز از مرکز، دبی با سرعت، فشار با مجذورِ سرعت و <strong>توان با مکعبِ سرعت</strong> تغییر می‌کند. پس کاهشِ دبی با <strong>کاهشِ سرعت</strong> (مبدّلِ بسامد) بسیار کم‌مصرف‌تر از کاهشِ آن با <strong>دمپر</strong> یا شیر است، که موتور را در سرعتِ کامل نگه می‌دارد و توان را در یک مقاومتِ جریان تلف می‌کند. تهویهٔ اتاقِ باتری، که بیشترِ سال با بارِ جزئی کار می‌کند (فصلِ ۷، <a href="07-ac-three-phase.html#exm-ch07-record" class="quarto-xref">مثال&nbsp;<span>7.49</span></a>)، نمونهٔ روشنی است.</p>
<div id="exm-ch08-affinity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.20 (فنِ <span class="ltr" dir="ltr">15 kW</span> با دمپر یا با مبدّل)</strong></span> <strong>پرسش.</strong> فنی <span class="ltr" dir="ltr">15 kW</span> (<span class="ltr" dir="ltr">A-124</span>، فرضی) در <span class="ltr" dir="ltr">6000</span> ساعتِ سال <span class="ltr" dir="ltr">70 %</span> دبی می‌دهد. توان را با سرعت‌های مختلف و صرفه‌جوییِ سالانهٔ مبدّلِ بسامد در برابرِ دمپر را بیابید (دمپر در این دبی حدودِ <span class="ltr" dir="ltr">85 %</span> توانِ کامل می‌گیرد؛ بازدهٔ مبدّل <span class="ltr" dir="ltr">97 %</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>fan of 15 kW (A-124): power ~ speed cubed (affinity laws), flow ~ speed
  speed 100 %: flow 100 %, power 15.00 kW
  speed  90 %: flow  90 %, power 10.94 kW
  speed  80 %: flow  80 %, power  7.68 kW
  speed  70 %: flow  70 %, power  5.14 kW
  speed  50 %: flow  50 %, power  1.88 kW
70 % flow for 6000 h/yr: damper about 12.8 kW, drive 5.3 kW
  saving 44.7 MWh/yr per fan (drive losses 3 % included)
  the drive adds harmonics (chapter 7) and needs cooling</code></pre>
<p><strong>تفسیر.</strong> در <span class="ltr" dir="ltr">70 %</span> سرعت، فن فقط یک‌سومِ توان را می‌خواهد؛ صرفه‌جویی حدودِ <span class="ltr" dir="ltr">45 MWh</span> در سال برای یک فن است، یعنی بیش از سه برابرِ توانِ نامیِ آن در هزار ساعت. هزینه‌ها: مبدّل، هارمونیک‌ها (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-c-nonsinus" class="quarto-xref"><span>بخش 7.4.6</span></a>)، تنشِ پالس روی عایقِ موتور (<a href="#sec-ch08-b-insulation" class="quarto-xref"><span>بخش 8.3.4</span></a>) و جریان‌های یاتاقان (<a href="#sec-ch08-b-shaft" class="quarto-xref"><span>بخش 8.3.6</span></a>). مصرفِ داخلیِ نیروگاه مستقیماً از فروشش کم می‌شود؛ پس بازدهِ تهویه و پمپ‌ها یک موضوعِ <strong>اقتصادیِ</strong> بهره‌برداری است (فصل‌های ۲۱ و ۵۱).</p>
</div>
</section>
<section id="sec-ch08-a-backup" class="level3" data-number="8.2.23">
<h3 data-number="8.2.23" class="anchored" data-anchor-id="sec-ch08-a-backup"><span class="header-section-number">8.2.23</span> مطالعهٔ مولدِ پشتیبان</h3>
<p><strong>مسئله.</strong> مولدِ پشتیبان باید هنگامِ قطعِ شبکه <strong>بارهای ضروری</strong> را تغذیه کند: منبعِ بی‌وقفه و شارژرهای <span class="ltr" dir="ltr">DC</span>، پایش و مخابرات، تهویهٔ اتاقِ باتری (که بی‌آن باتری باید خاموش شود؛ فصلِ ۱۹)، روشناییِ اضطراری و سامانه‌های آتش و امنیت. ردهٔ مولد را دو چیز تعیین می‌کنند: جمعِ بارها با حاشیه، و <strong>بزرگ‌ترین راه‌اندازیِ موتور</strong> با افتِ مجاز.</p>
<div id="exm-ch08-backup" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.21 (ردهٔ مولدِ پشتیبانِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با فهرستِ بارهای ضروریِ <span class="ltr" dir="ltr">A-129</span> (فرضی، <span class="ltr" dir="ltr">S1</span>)، توان‌ها و ضریبِ توانِ کل را بیابید و ردهٔ مولد را با حاشیهٔ <span class="ltr" dir="ltr">25 %</span> و با قیدِ راه‌اندازیِ موتورِ <span class="ltr" dir="ltr">30 kW</span> (<a href="#exr-ch08-55" class="quarto-xref">تمرین&nbsp;<span>8.85</span></a>) تعیین کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>essential loads on the backup generator (A-129):
  UPS and DC chargers     12.0 kW, pf 0.9
  SCADA, telecom           8.0 kW, pf 0.95
  battery HVAC (S1)       60.0 kW, pf 0.85
  control HVAC            25.0 kW, pf 0.85
  lighting, essential      3.0 kW, pf 0.95
  fire and security        4.0 kW, pf 0.9
  total 112.0 kW, 64.0 kvar, 129.0 kVA, pf 0.87
  with 25 % margin 161 kVA; the largest motor start (30 kW DOL) wants
  about 275 kVA for a 15 % dip (problem 55), or a soft start on 200 kVA
  the rating is set by the motor start and the margin, whichever is larger</code></pre>
<p><strong>تفسیر.</strong> جمعِ بارها با حاشیه <span class="ltr" dir="ltr">161 kVA</span> می‌خواهد، اما راه‌اندازیِ مستقیمِ موتورِ تهویه با افتِ <span class="ltr" dir="ltr">15 %</span> مولدی <span class="ltr" dir="ltr">275 kVA</span> را لازم دارد: <strong>راه‌اندازی، نه بارِ پیوسته</strong>، رده را تعیین می‌کند. با راه‌اندازِ نرم، همان <span class="ltr" dir="ltr">200 kVA</span>ِ فرضی کافی است، و این تصمیمی ارزان‌تر است. سه پرسشِ دیگر در طراحیِ واقعی: مدتِ کار و ذخیرهٔ سوخت، رفتار با بارهای غیرخطیِ منبعِ بی‌وقفه (هارمونیک‌ها و پایداریِ تنظیم‌کننده)، و ترتیبِ بارگذاری پس از راه‌اندازیِ مولد. این‌ها در فصل‌های ۲۳ و ۲۴ تکمیل می‌شوند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا کاهشِ دبی با کاهشِ سرعت کم‌مصرف‌تر از دمپر است؟</li>
<li>پمپی <span class="ltr" dir="ltr">10 kW</span> در <span class="ltr" dir="ltr">80 %</span> سرعت چه توانی می‌گیرد؟</li>
<li>چرا راه‌اندازیِ بزرگ‌ترین موتور ممکن است ردهٔ مولد را تعیین کند؟</li>
<li>سه پیامدِ افزودنِ مبدّلِ بسامد به یک فن را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-ipm" class="level3" data-number="8.2.24">
<h3 data-number="8.2.24" class="anchored" data-anchor-id="sec-ch08-a-ipm"><span class="header-section-number">8.2.24</span> آهن‌ربای درونی و گشتاورِ رلوکتانسی</h3>
<p><strong>ایده.</strong> وقتی آهن‌رباها <strong>درونِ</strong> روتور قرار دارند، مسیرِ شار در راستای آهن‌ربا (<span class="math inline">\(d\)</span>) از آهن‌ربا می‌گذرد، که نفوذپذیری‌اش نزدیکِ هواست، و در راستای عمود (<span class="math inline">\(q\)</span>) از آهن. پس <span class="math inline">\(L_q &gt; L_d\)</span> و ماشین، افزون بر گشتاورِ آهن‌ربا، <strong>گشتاورِ رلوکتانسی</strong> هم دارد: روتور مانندِ یک تکه آهنِ کشیده می‌خواهد در راستای میدان قرار گیرد. با <a href="#eq-ch08-dq" class="quarto-xref">معادلهٔ&nbsp;<span>8.13</span></a>:</p>
<p><span id="eq-ch08-ipm"><span class="math display">\[
T = \frac32\,\frac{p}{2}\left[\psi_\text{m}\,i_q + (L_d - L_q)\,i_d\,i_q\right]
\tag{8.15}\]</span></span></p>
<p>با <span class="math inline">\(i_d\)</span>ِ منفی (و <span class="math inline">\(L_d &lt; L_q\)</span>) جملهٔ دوم مثبت است. کنترل‌گر برای هر گشتاور زاویهٔ جریانی را برمی‌گزیند که <strong>کمترین جریان</strong> را بخواهد (بیشینهٔ گشتاور بر آمپر).</p>
<div id="exm-ch08-ipm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.22 (چقدر گشتاورِ اضافه؟)</strong></span> <strong>پرسش.</strong> ماشینِ آهن‌ربای درونی با <span class="math inline">\(\psi_\text{m} = 0.9\ \text{Wb}\)</span>، <span class="math inline">\(L_d = 0.20\)</span> و <span class="math inline">\(L_q = 0.28\ \text{mH}\)</span> و ۶ قطب (<span class="ltr" dir="ltr">A-130</span>، فرضی) با جریانِ قلهٔ <span class="ltr" dir="ltr">6000 A</span>: گشتاور اگر همهٔ جریان در <span class="math inline">\(q\)</span> باشد، و بهترین زاویه.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>interior-magnet machine (A-130): psi 0.9 Wb, L_d 0.20 mH, L_q 0.28 mH, 6 poles
  T = 1.5 (p/2) [psi i_q + (L_d - L_q) i_d i_q]
  current 6000 A peak, all in q: T 24.3 kN m
  best angle 22.5 deg into negative d: T 27.0 kN m (+11.2 %)
  the reluctance torque adds to the magnet torque: more torque per
  ampere and less magnet; the converter must know L_d and L_q</code></pre>
<p><strong>تفسیر.</strong> با <span class="math inline">\(22.5^\circ\)</span> چرخشِ جریان به سوی <span class="math inline">\(d\)</span>ِ منفی، گشتاور <span class="ltr" dir="ltr">11 %</span> بیشتر می‌شود؛ یعنی برای همان گشتاور جریان و تلفاتِ مسیِ کمتر، یا آهن‌ربای کمتر. بهایش وابستگیِ کنترل به <span class="math inline">\(L_d\)</span> و <span class="math inline">\(L_q\)</span> است که با اشباع تغییر می‌کنند؛ سازندهٔ مبدّل آن‌ها را اندازه می‌گیرد و در کنترل‌گر می‌گذارد (فصلِ ۹).</p>
</div>
</section>
<section id="sec-ch08-a-fieldweak" class="level3" data-number="8.2.25">
<h3 data-number="8.2.25" class="anchored" data-anchor-id="sec-ch08-a-fieldweak"><span class="header-section-number">8.2.25</span> تضعیفِ میدان و حدِ ولتاژ</h3>
<p><strong>مسئله.</strong> نیروی محرکهٔ ماشینِ آهن‌ربای دائم با سرعت بالا می‌رود (<span class="math inline">\(E = \omega_e\psi_\text{m}\)</span>)، اما مبدّل ولتاژی بیش از حدِ پیوندِ <span class="ltr" dir="ltr">DC</span> نمی‌تواند بسازد یا بپذیرد. بالای یک سرعتِ مشخص، کنترل‌گر با <span class="math inline">\(i_d\)</span>ِ منفی بخشی از شارِ آهن‌ربا را <strong>خنثی</strong> می‌کند تا ولتاژِ پایانه در حد بماند؛ بهایش جریانِ اضافه بی‌گشتاور است.</p>
<div id="exm-ch08-fieldweak" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.23 (تا چه سرعتی بی‌تضعیفِ میدان؟)</strong></span> <strong>پرسش.</strong> با شارِ پیوندیِ <span class="ltr" dir="ltr">1.553 Wb</span>ِ ژنراتورِ نیروگاه (<a href="#exm-ch08-dq" class="quarto-xref">مثال&nbsp;<span>8.17</span></a>) و حدِ ولتاژِ قلهٔ فازِ حدودِ <span class="ltr" dir="ltr">603 V</span> (<span class="ltr" dir="ltr">A-131</span>، فرضی)، <span class="math inline">\(i_d\)</span>ِ لازم را در چند سرعت بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>PM generator, psi 1.553 Wb; converter limit about 603 V peak phase (A-131):
  900 rpm: EMF   439 V peak; i_d needed       0 A peak
  1155 rpm: EMF   564 V peak; i_d needed       0 A peak
  1300 rpm: EMF   634 V peak; i_d needed    -379 A peak
  1450 rpm: EMF   707 V peak; i_d needed   -1143 A peak
  above about 1240 rpm the EMF exceeds the limit: a negative i_d
  cancels part of the magnet flux; if the converter trips at
  speed, nothing holds the EMF down (section D, overspeed)</code></pre>
<p><strong>تفسیر.</strong> در سرعتِ نامی هنوز حاشیه هست، اما بالای حدودِ <span class="ltr" dir="ltr">1240 rpm</span> تضعیفِ میدان لازم است. دو پیام: (۱) طراحِ ماشین و مبدّل باید با هم تصمیم بگیرند ماشین تا کجا با ولتاژِ کامل کار کند (<a href="#sec-ch08-d-converter" class="quarto-xref"><span>بخش 8.5.1</span></a>)؛ (۲) اگر مبدّل در سرعتِ زیاد <strong>قطع</strong> شود، دیگر کسی <span class="math inline">\(i_d\)</span>ِ منفی نمی‌دهد و نیروی محرکهٔ کامل به پیوند می‌رسد؛ مدارِ حفاظتیِ ولتاژ و حفاظتِ اضافه‌سرعت (1) برای همین‌اند.</p>
</div>
</section>
<section id="sec-ch08-a-nameplate" class="level3" data-number="8.2.26">
<h3 data-number="8.2.26" class="anchored" data-anchor-id="sec-ch08-a-nameplate"><span class="header-section-number">8.2.26</span> خواندنِ پلاکِ موتور</h3>
<p>پلاک کوتاه‌ترین سندِ ماشین است و هر عددش با بقیه رابطه دارد. پیش از استفاده از پلاک در یک محاسبه یا خرید، سه وارسیِ سریع:</p>
<div id="exm-ch08-nameplate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.24 (سه وارسیِ پلاک)</strong></span> <strong>پرسش.</strong> پلاکِ موتور (<span class="ltr" dir="ltr">A-135</span>، ساختگی): <span class="ltr" dir="ltr">30 kW</span>، <span class="ltr" dir="ltr">400 V</span>، <span class="ltr" dir="ltr">54 A</span>، ضریبِ توانِ <span class="ltr" dir="ltr">0.85</span>، بازدهٔ <span class="ltr" dir="ltr">94.7 %</span>، <span class="ltr" dir="ltr">1475 rpm</span> و <span class="ltr" dir="ltr">50 Hz</span>. سازگاری را وارسی کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>motor nameplate (A-135): 30 kW, 400 V, 54 A, pf 0.85, eff 94.7 %,
  1475 rpm, 50 Hz
  check 1: input 31.68 kW -&gt; current 53.8 A (plate 54 A)
  check 2: 4 poles (1500 rpm synchronous), slip 1.67 %
  check 3: rated torque 194 N m
  the plate is self-consistent; an inconsistent plate is a question
  for the supplier, not something to 'correct' quietly</code></pre>
<p><strong>تفسیر.</strong> جریانِ حساب‌شده با پلاک می‌خواند، لغزش و قطب‌ها با سرعت، و گشتاور از توان و سرعت می‌آید. همین سه وارسی در <a href="07-ac-three-phase.html#exm-ch07-datasheet" class="quarto-xref">مثال&nbsp;<span>7.46</span></a> برای اینورتر دیده شد: عددها <strong>با هم</strong> معنا دارند.</p>
</div>
</section>
<section id="sec-ch08-a-plantfault" class="level3" data-number="8.2.27">
<h3 data-number="8.2.27" class="anchored" data-anchor-id="sec-ch08-a-plantfault"><span class="header-section-number">8.2.27</span> سهمِ کلِ نیروگاه در جریانِ خطا</h3>
<div id="exm-ch08-plantfault" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.25 (واحدهای نیروگاهِ P در خطای شینهٔ <span class="ltr" dir="ltr">33 kV</span>)</strong></span> <strong>پرسش.</strong> با جریانِ خطای <span class="ltr" dir="ltr">8.75 kA</span>ِ شبکه در شینهٔ <span class="ltr" dir="ltr">33 kV</span> (<a href="07-ac-three-phase.html#exm-ch07-fault" class="quarto-xref">مثال&nbsp;<span>7.30</span></a>) و سهمِ <span class="ltr" dir="ltr">1.1</span> پریونیتِ هر واحدِ مبدّل‌دار (<span class="ltr" dir="ltr">A-117</span>)، سهمِ کلِ ده اینورتر و دوازده توربین چیست؟ نیروگاهی هم‌اندازه با ماشین‌های هم‌گام چه می‌داد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>fault at the 33 kV bus of Plant P (chapter 7 and A-117):
  grid 8.75 kA; 10 PV inverters 962 A; 12 turbines 1155 A
  units add 24 % to the grid's contribution
  a plant of synchronous machines of the same size would add about
  9.6 kA (x_d'' 0.2 on 110 MVA): protection must work with less</code></pre>
<p><strong>تفسیر.</strong> واحدهای نیروگاهِ P فقط حدودِ یک‌چهارم به جریانِ خطای شبکه می‌افزایند؛ نیروگاهی با ماشین‌های هم‌گام حدودِ <span class="ltr" dir="ltr">9.6 kA</span>، بیش از چهار برابرِ آن را. حفاظتِ فیدرها و شینه باید با این جریان‌های کم و با زمان‌بندیِ پاسخِ کنترل‌گرهای مبدّل کار کند؛ مطالعهٔ اتصالِ کوتاهِ نیروگاه همهٔ این سهم‌ها را جمع می‌زند (فصل‌های ۲۶ و ۲۸).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا در ماشینِ آهن‌ربای درونی <span class="math inline">\(L_q &gt; L_d\)</span> است؟</li>
<li>با <span class="math inline">\(i_d = 0\)</span>، گشتاورِ رلوکتانسی چه می‌شود؟</li>
<li>چرا تضعیفِ میدان جریانِ اضافه می‌خواهد؟</li>
<li>اگر مبدّل در اضافه‌سرعت قطع شود چه خطری هست؟</li>
<li>سه وارسیِ سریعِ پلاکِ موتور را بنویسید.</li>
<li>چرا افزودنِ نیروگاهِ مبدّل‌دار جریانِ خطای شبکه را کم تغییر می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-history" class="level3" data-number="8.2.28">
<h3 data-number="8.2.28" class="anchored" data-anchor-id="sec-ch08-a-history"><span class="header-section-number">8.2.28</span> از سرعتِ ثابت تا مبدّلِ کامل: سیرِ رانه‌ها</h3>
<p>سیرِ معماری‌های ژنراتورِ توربین داستانِ پاسخ به سه فشار است: <strong>انرژیِ بیشتر</strong>، <strong>بارِ مکانیکیِ کمتر</strong> و <strong>الزام‌های سخت‌ترِ شبکه</strong>.</p>
<ol type="1">
<li><strong>سرعتِ ثابت با ژنراتورِ القایی</strong> (<a href="#sec-ch08-a-ig" class="quarto-xref"><span>بخش 8.2.11</span></a>): ساده و محکم، اما بی‌کنترلِ توانِ راکتیو و با انتقالِ مستقیمِ تندبادها به رانه. با بزرگ شدنِ توربین‌ها، بارهای مکانیکی و ناتوانی در کمک به ولتاژِ شبکه محدودش کرد.</li>
<li><strong>لغزشِ محدود</strong> (مقاومتِ متغیر در روتورِ سیم‌پیچی) کمی انعطاف داد، با تلفاتِ گرماییِ لغزش.</li>
<li><strong>دوسوتغذیه</strong> (<a href="#sec-ch08-a-dfig" class="quarto-xref"><span>بخش 8.2.13</span></a>): سرعتِ متغیر با مبدّلِ کوچک؛ برای سال‌ها معماریِ غالبِ توربین‌های چندمگاواتی بود.</li>
<li><strong>مبدّلِ کامل</strong> (<a href="#sec-ch08-a-fullconv" class="quarto-xref"><span>بخش 8.2.14</span></a>): با ارزان‌تر شدنِ الکترونیکِ قدرت و سخت‌تر شدنِ الزام‌های ماندن در مدار و توانِ راکتیو، جدا کردنِ کاملِ ماشین از شبکه رایج شد؛ با آن، ماشین‌های آهن‌ربای دائمِ بی‌گیربکس و سرعتِ متوسط و ژنراتورهای ولتاژِ متوسط هم گسترش یافتند.</li>
</ol>
<p><strong>روندهای امروزی</strong> (به‌صورتِ جهت، نه آمار): توربین‌های بزرگ‌تر با گشتاورِ بیشتر، که ماشین‌های سرعتِ متوسط و بی‌گیربکس را جذاب‌تر می‌کند؛ ولتاژِ ژنراتور و مبدّلِ بالاتر برای کاستنِ جریان و کابل در برج؛ کاهشِ وابستگی به خاکِ کمیاب؛ و الزام‌های «شبکه‌ساز» که از مبدّل رفتاری شبیهِ ماشینِ هم‌گام می‌خواهند (فصل‌های ۹ و ۱۷). برای پروژهٔ واقعی، داده و سابقهٔ میدانیِ سازنده جای این روندها را می‌گیرد (<a href="#tbl-ch08-evidence" class="quarto-xref">جدول&nbsp;<span>8.10</span></a>).</p>
</section>
<section id="sec-ch08-a-motorselect" class="level3" data-number="8.2.29">
<h3 data-number="8.2.29" class="anchored" data-anchor-id="sec-ch08-a-motorselect"><span class="header-section-number">8.2.29</span> انتخابِ موتورهای کمکی</h3>
<p>موتورهای کمکی کوچک‌اند اما پرتعدادند، و خرابیِ یکی (مثلاً تهویهٔ اتاقِ باتری) می‌تواند بخشی از نیروگاه را متوقف کند. فهرستِ تصمیم‌ها برای هر موتور:</p>
<div id="tbl-ch08-motorselect" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-motorselect-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.3: تصمیم‌های انتخابِ موتورِ کمکی
</figcaption>
<div aria-describedby="tbl-ch08-motorselect-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 48%">
<col style="width: 29%">
</colgroup>
<thead>
<tr class="header">
<th>موضوع</th>
<th>پرسش</th>
<th>پیوند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>توان و بار</td>
<td>توانِ محور با حاشیه؛ نوعِ بار (فن، پمپ، کمپرسور) و منحنیِ گشتاورش</td>
<td><a href="#sec-ch08-a-affinity" class="quarto-xref"><span>بخش 8.2.22</span></a></td>
</tr>
<tr class="even">
<td>راه‌اندازی</td>
<td>مستقیم، ستاره–مثلث، نرم یا مبدّل؛ افت روی ترانسفورماتور و روی مولد</td>
<td><a href="#tbl-ch08-starting" class="quarto-xref">جدول&nbsp;<span>8.2</span></a></td>
</tr>
<tr class="odd">
<td>بازده</td>
<td>کلاسِ بازده و ساعت‌های کار؛ ارزشِ انرژی</td>
<td><a href="#exm-ch08-affinity" class="quarto-xref">مثال&nbsp;<span>8.20</span></a></td>
</tr>
<tr class="even">
<td>محیط</td>
<td>دما، رطوبت، گرد، ارتفاع؛ درجهٔ حفاظتِ پوسته و ضدِ میعان</td>
<td><a href="#sec-ch08-b-cooling" class="quarto-xref"><span>بخش 8.3.7</span></a></td>
</tr>
<tr class="odd">
<td>تغذیه</td>
<td>تغذیهٔ عادی یا ضروری؛ هارمونیکِ مبدّل‌ها</td>
<td>فصلِ ۷</td>
</tr>
<tr class="even">
<td>حفاظت</td>
<td>اضافه‌بار، اتصالِ کوتاه، قطعِ فاز، دمای سیم‌پیچ</td>
<td>1</td>
</tr>
<tr class="odd">
<td>نگهداری</td>
<td>دسترسی، یاتاقان، یدکِ مشترک برای موتورهای هم‌اندازه</td>
<td><a href="#sec-ch08-d-maintenance" class="quarto-xref"><span>بخش 8.5.8</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>یک قاعدهٔ عملی:</strong> موتورهای هم‌اندازه را تا حدِ ممکن <strong>یکسان</strong> انتخاب کنید (یک سازنده، یک قاب، یک یاتاقان): یدک و نگهداری ساده‌تر می‌شود. موتورِ بزرگ‌تر از نیاز را نیز انتخاب نکنید: ضریبِ توان و بازده در بارِ کم پایین می‌آیند (<a href="#exr-ch08-70" class="quarto-xref">تمرین&nbsp;<span>8.100</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه فشاری که سیرِ رانه‌ها را شکل داده‌اند کدام‌اند؟</li>
<li>چرا با گسترشِ الزام‌های ماندن در مدار، مبدّلِ کامل رایج‌تر شد؟</li>
<li>چرا یکسان‌سازیِ موتورهای کمکی به نگهداری کمک می‌کند؟</li>
<li>موتورِ بزرگ‌تر از نیاز چه زیانی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-a-unbalance" class="level3" data-number="8.2.30">
<h3 data-number="8.2.30" class="anchored" data-anchor-id="sec-ch08-a-unbalance"><span class="header-section-number">8.2.30</span> موتورِ القایی در ولتاژِ نامتعادل</h3>
<p><strong>ایده.</strong> ولتاژِ سه‌فازِ نامتعادل را می‌توان به یک <strong>مؤلفهٔ مثبت</strong> و یک <strong>مؤلفهٔ منفی</strong> (و مؤلفهٔ صفر، که در موتورِ سه‌سیمه جریانی نمی‌سازد) تجزیه کرد (<a href="07-ac-three-phase.html#sec-ch07-b-symmetrical" class="quarto-xref"><span>بخش 7.3.8</span></a>). مؤلفهٔ مثبت میدانِ گردانِ معمول را می‌سازد؛ مؤلفهٔ منفی میدانی می‌سازد که <strong>وارونه</strong> می‌چرخد. لغزشِ روتور نسبت به این میدانِ وارونه <span class="math inline">\(2 - s\)</span> است، یعنی تقریباً <strong>دو</strong>، و مدارِ معادل در این لغزش تقریباً همان <strong>امپدانسِ روتورِ قفل</strong> (راه‌اندازی) را نشان می‌دهد که کوچک است. پس ولتاژِ منفیِ کوچک جریانِ منفیِ بزرگی می‌کشد:</p>
<p><span id="eq-ch08-unbalance"><span class="math display">\[
\frac{I_2}{I_1} \approx \frac{I_\text{lr}}{I_\text{r}}\cdot\frac{V_2}{V_1}
\tag{8.16}\]</span></span></p>
<p>که <span class="math inline">\(I_\text{lr}/I_\text{r}\)</span> نسبتِ جریانِ راه‌اندازی به جریانِ نامی است (برای موتورِ <span class="ltr" dir="ltr">30 kW</span>، <span class="ltr" dir="ltr">6.2</span>). جریانِ منفی در روتور با بسامدِ <span class="math inline">\((2-s)f\)</span>، نزدیکِ <span class="ltr" dir="ltr">100 Hz</span>، جاری است؛ در این بسامد <strong>اثرِ میلهٔ عمیق</strong> جریان را به سطحِ میله می‌راند و مقاومتِ مؤثرِ روتور را بالا می‌برد. نتیجه: گرمای اضافه در روتور و در <strong>یکی از فازهای استاتور</strong>، که جریانش جمعِ برداریِ مؤلفه‌های مثبت و منفی است و می‌تواند تا <span class="math inline">\(I_1 + I_2\)</span> برسد. گشتاورِ ترمزیِ میدانِ وارونه بسیار کوچک است؛ خطر گرما است، نه گشتاور.</p>
<p><strong>کد.</strong> مدارِ توالیِ منفی همان مدارِ موتور است با ولتاژِ منفی، لغزشِ <span class="math inline">\(2-s\)</span> و مقاومتِ روتورِ بزرگ‌تر:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb22"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb22-1"><a href="#cb22-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> negative_sequence(u_pct: <span class="bu">float</span>, slip: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb22-2"><a href="#cb22-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Negative-sequence circuit of the motor: voltage u % of the positive</span></span>
<span id="cb22-3"><a href="#cb22-3" aria-hidden="true" tabindex="-1"></a><span class="co">    sequence, slip 2 - s, rotor resistance raised by the deep-bar factor."""</span></span>
<span id="cb22-4"><a href="#cb22-4" aria-hidden="true" tabindex="-1"></a>    data <span class="op">=</span> <span class="bu">dict</span>(MOTOR, v_ph<span class="op">=</span>MOTOR[<span class="st">"v_ph"</span>] <span class="op">*</span> u_pct <span class="op">/</span> <span class="dv">100</span>,</span>
<span id="cb22-5"><a href="#cb22-5" aria-hidden="true" tabindex="-1"></a>                r2<span class="op">=</span>MOTOR[<span class="st">"r2"</span>] <span class="op">*</span> K_DEEP)</span>
<span id="cb22-6"><a href="#cb22-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> m.InductionMachine(<span class="op">**</span>data).operate(<span class="dv">2</span> <span class="op">-</span> slip)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch08-unbalance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.26 (موتورِ تهویه با ولتاژِ نامتعادل)</strong></span> <strong>پرسش.</strong> موتورِ <span class="ltr" dir="ltr">30 kW</span>ِ تهویهٔ اتاقِ باتری (<span class="ltr" dir="ltr">A-114</span>) در بارِ نامی با نامتعادلیِ ولتاژِ ۱ تا ۵ درصد کار می‌کند. ضریبِ مقاومتِ روتور در <span class="ltr" dir="ltr">100 Hz</span> را <span class="ltr" dir="ltr">2.0</span> بگیرید (<span class="ltr" dir="ltr">A-140</span>، فرضی). جریانِ منفی، بدترین جریانِ فاز و افزایشِ تلفاتِ مسیِ داغ‌ترین فاز را بیابید. بارِ مجاز چقدر باشد تا بدترین فاز از جریانِ نامی بیشتر نشود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>30 kW motor at rated load: slip 1.65 %, I 53.8 A, copper loss 1293 W
negative sequence: slip 2 - s = 1.9835, rotor R x 2.0 at 100 Hz (A-140)
  u_V    I_neg  I_neg/I  worst phase  extra Cu   hot phase Cu
    %        A        %            A         W     x rated
    1      3.3      6.2         57.2         8           1.13
    2      6.7     12.4         60.5        31           1.26
    3     10.0     18.6         63.9        69           1.41
    5     16.7     31.1         70.6       193           1.72
  current unbalance is about 6.2 times the voltage unbalance
  (the negative sequence meets the low locked-rotor impedance)
  braking torque of the 2 % negative sequence: 0.06 N m of 197
  worst phase held at 53.8 A with 2 %: shaft power 25.6 kW (85 %)
  worst phase held at 53.8 A with 3 %: shaft power 23.3 kW (78 %)
  worst phase held at 53.8 A with 5 %: shaft power 18.4 kW (61 %)</code></pre>
<p><strong>تفسیر.</strong> نامتعادلیِ ولتاژِ <span class="ltr" dir="ltr">2 %</span> جریانِ منفیِ <span class="ltr" dir="ltr">12.4 %</span> می‌سازد، شش برابر، همان‌طور که <a href="#eq-ch08-unbalance" class="quarto-xref">معادلهٔ&nbsp;<span>8.16</span></a> پیش‌بینی می‌کند. جمعِ تلفاتِ اضافه کم است (<span class="ltr" dir="ltr">31 W</span>)، اما مسِ <strong>داغ‌ترین فاز</strong> تا <span class="ltr" dir="ltr">26 %</span> گرمای بیشتری می‌گیرد، و نقطهٔ داغِ سیم‌پیچ عمرِ عایق را تعیین می‌کند (<a href="#sec-ch08-b-insulation" class="quarto-xref"><span>بخش 8.3.4</span></a>). برای آنکه بدترین فاز از جریانِ نامی بیشتر نشود، بار در <span class="ltr" dir="ltr">2 %</span> باید به حدودِ <span class="ltr" dir="ltr">85 %</span> و در <span class="ltr" dir="ltr">5 %</span> به حدودِ <span class="ltr" dir="ltr">61 %</span> برسد. این برآورد یک <strong>کرانِ بالا</strong> است (بدترین زاویهٔ میانِ دو مؤلفه)؛ منحنیِ کاهشِ بارِ واقعی را سازندهٔ موتور یا استانداردِ مربوط می‌دهد.</p>
<p><strong>در نیروگاهِ P.</strong> نامتعادلیِ تابلوی کمکی از بارهای تک‌فاز (روشنایی، تغذیه‌های کنترل) می‌آید (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-b-unbalanced" class="quarto-xref"><span>بخش 7.3.6</span></a>). دو درس: بارهای تک‌فاز را میانِ فازها پخش کنید و نامتعادلی را <strong>اندازه بگیرید</strong> (<a href="07-ac-three-phase.html#sec-ch07-b-measure" class="quarto-xref"><span>بخش 7.3.9</span></a>)؛ و حفاظتِ موتور یک عنصرِ <strong>نامتعادلی یا توالیِ منفی</strong> دارد که پیش از داغ شدنِ سیم‌پیچ هشدار می‌دهد یا قطع می‌کند (<a href="#sec-ch08-d-protection" class="quarto-xref"><span>بخش 8.5.2</span></a>). <strong>محدودیت:</strong> مدل اشباع و تغییرِ دما را نادیده می‌گیرد، و ضریبِ میلهٔ عمیق فرضی است.</p>
</div>
</section>
<section id="sec-ch08-a-accel" class="level3" data-number="8.2.31">
<h3 data-number="8.2.31" class="anchored" data-anchor-id="sec-ch08-a-accel"><span class="header-section-number">8.2.31</span> زمانِ شتاب‌گیری و گرمای راه‌اندازی</h3>
<p><strong>معادله.</strong> هنگامِ راه‌اندازی، اختلافِ گشتاورِ الکترومغناطیسیِ موتور <span class="math inline">\(T_\text{e}\)</span> و گشتاورِ بار <span class="math inline">\(T_\text{L}\)</span> مجموعهٔ گردان با <strong>لختیِ دورانی</strong> <span class="math inline">\(J_\text{m}\)</span> را شتاب می‌دهد:</p>
<p><span id="eq-ch08-runup"><span class="math display">\[
J_\text{m}\,\frac{\mathrm{d}\omega}{\mathrm{d}t} = T_\text{e}(\omega) - T_\text{L}(\omega), \qquad
t_\text{run} = \int_0^{\omega_1} \frac{J_\text{m}\,\mathrm{d}\omega}{T_\text{e}(\omega) - T_\text{L}(\omega)}
\tag{8.17}\]</span></span></p>
<p>گشتاورِ موتور با <strong>مجذورِ ولتاژ</strong> تغییر می‌کند؛ در <span class="ltr" dir="ltr">81 %</span> ولتاژ فقط دوسوم گشتاور می‌ماند و زمانِ شتاب بلندتر می‌شود.</p>
<p><strong>گرمای روتور.</strong> در هر لحظه، تلفاتِ مسیِ روتور <span class="math inline">\(s\)</span> برابرِ توانِ فاصلهٔ هوایی است: <span class="math inline">\(p_\text{r} = s\,T_\text{e}\,\omega_\text{s}\)</span>. برای راه‌اندازی <strong>بی‌بار</strong> (<span class="math inline">\(T_\text{L} = 0\)</span>، پس <span class="math inline">\(T_\text{e} = J_\text{m}\,\mathrm{d}\omega/\mathrm{d}t\)</span>) و با <span class="math inline">\(s = (\omega_\text{s} - \omega)/\omega_\text{s}\)</span>:</p>
<p><span id="eq-ch08-rotorheat"><span class="math display">\[
\begin{aligned}
E_\text{r} &amp;= \int (\omega_\text{s} - \omega)\,T_\text{e}\,\mathrm{d}t
            = \int_0^{\omega_\text{s}} J_\text{m}\,(\omega_\text{s} - \omega)\,\mathrm{d}\omega \\
           &amp;= \tfrac{1}{2}\,J_\text{m}\,\omega_\text{s}^2
\end{aligned}
\tag{8.18}\]</span></span></p>
<p>یعنی روتور در هر راه‌اندازیِ مستقیم دست‌کم به اندازهٔ <strong>انرژیِ جنبشیِ</strong> داده‌شده به بار گرم می‌شود، <strong>مستقل از ولتاژ و از مدتِ راه‌اندازی</strong>. گشتاورِ بار و منبعِ ضعیف آن را بیشتر می‌کنند. راه‌اندازِ نرم این گرما را کم نمی‌کند (فقط آن را در زمانِ بلندتری پخش می‌کند)؛ <strong>مبدّلِ بسامد</strong> چون لغزش را همیشه کوچک نگه می‌دارد، گرمای روتور را تقریباً حذف می‌کند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> run_up(v_frac: <span class="bu">float</span>, j: <span class="bu">float</span>, load, dt: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1e-3</span>,</span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a>           t_end: <span class="bu">float</span> <span class="op">=</span> <span class="fl">3.0</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Integrate J dw/dt = T_motor - T_load from standstill at a fixed</span></span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a><span class="co">    supply voltage (fraction of rated); returns the speed record and the</span></span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a><span class="co">    time and rotor heat to reach 95 % of synchronous speed."""</span></span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>    im <span class="op">=</span> m.InductionMachine(<span class="op">**</span><span class="bu">dict</span>(MOTOR, v_ph<span class="op">=</span>MOTOR[<span class="st">"v_ph"</span>] <span class="op">*</span> v_frac))</span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a>    w_s <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> math.pi <span class="op">*</span> im.n_sync <span class="op">/</span> <span class="dv">60</span></span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a>    w, t, e_rotor, e_stator <span class="op">=</span> <span class="fl">0.0</span>, <span class="fl">0.0</span>, <span class="fl">0.0</span>, <span class="fl">0.0</span></span>
<span id="cb24-9"><a href="#cb24-9" aria-hidden="true" tabindex="-1"></a>    rec, t95, e95 <span class="op">=</span> [], <span class="va">None</span>, <span class="va">None</span></span>
<span id="cb24-10"><a href="#cb24-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">while</span> t <span class="op">&lt;</span> t_end:</span>
<span id="cb24-11"><a href="#cb24-11" aria-hidden="true" tabindex="-1"></a>        op <span class="op">=</span> im.operate(<span class="bu">max</span>(<span class="fl">1e-4</span>, <span class="dv">1</span> <span class="op">-</span> w <span class="op">/</span> w_s))</span>
<span id="cb24-12"><a href="#cb24-12" aria-hidden="true" tabindex="-1"></a>        acc <span class="op">=</span> (op[<span class="st">"torque"</span>] <span class="op">-</span> load(w <span class="op">/</span> w_s)) <span class="op">/</span> j</span>
<span id="cb24-13"><a href="#cb24-13" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> t95 <span class="kw">is</span> <span class="va">None</span>:</span>
<span id="cb24-14"><a href="#cb24-14" aria-hidden="true" tabindex="-1"></a>            e_rotor <span class="op">+=</span> op[<span class="st">"p_cu2"</span>] <span class="op">*</span> dt</span>
<span id="cb24-15"><a href="#cb24-15" aria-hidden="true" tabindex="-1"></a>            e_stator <span class="op">+=</span> op[<span class="st">"p_cu1"</span>] <span class="op">*</span> dt</span>
<span id="cb24-16"><a href="#cb24-16" aria-hidden="true" tabindex="-1"></a>        w <span class="op">+=</span> acc <span class="op">*</span> dt</span>
<span id="cb24-17"><a href="#cb24-17" aria-hidden="true" tabindex="-1"></a>        t <span class="op">+=</span> dt</span>
<span id="cb24-18"><a href="#cb24-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> t95 <span class="kw">is</span> <span class="va">None</span> <span class="kw">and</span> w <span class="op">&gt;=</span> <span class="fl">0.95</span> <span class="op">*</span> w_s:</span>
<span id="cb24-19"><a href="#cb24-19" aria-hidden="true" tabindex="-1"></a>            t95, e95 <span class="op">=</span> t, (e_rotor, e_stator)</span>
<span id="cb24-20"><a href="#cb24-20" aria-hidden="true" tabindex="-1"></a>        rec.append((t, <span class="dv">60</span> <span class="op">*</span> w <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> math.pi)))</span>
<span id="cb24-21"><a href="#cb24-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"t95"</span>: t95, <span class="st">"e95"</span>: e95, <span class="st">"rec"</span>: rec, <span class="st">"w_s"</span>: w_s}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch08-accel" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.27 (راه‌اندازیِ کمپرسور و فن روی دو منبع)</strong></span> <strong>پرسش.</strong> موتورِ <span class="ltr" dir="ltr">30 kW</span> یک کمپرسورِ <strong>بی‌بار</strong> را راه می‌اندازد (<span class="math inline">\(J_\text{m} = 1.0\ \text{kg}\,\text{m}^2\)</span>، گشتاورِ بار <span class="math inline">\(T_\text{r}(0.10 + 0.30\,x^2)\)</span> با <span class="math inline">\(x = \omega/\omega_\text{s}\)</span>؛ <span class="ltr" dir="ltr">A-141</span>، فرضی) با ولتاژِ کامل، با <span class="ltr" dir="ltr">94.2 %</span> (افتِ ترانسفورماتور، <a href="#exm-ch08-start" class="quarto-xref">مثال&nbsp;<span>8.8</span></a>) و با <span class="ltr" dir="ltr">81.3 %</span> (مولدِ پشتیبان، <a href="#exm-ch08-int-1" class="quarto-xref">مثال&nbsp;<span>8.63</span></a>). زمان تا <span class="ltr" dir="ltr">95 %</span> سرعتِ هم‌گام و گرمای روتور و استاتور را بیابید و همین را برای یک فنِ سنگین (<span class="math inline">\(J_\text{m} = 15\ \text{kg}\,\text{m}^2\)</span>، گشتاورِ مجذوری) تکرار کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>run-up of the 30 kW motor (A-114), rated torque 197 N m (A-141):
  compressor started unloaded, J 1.0 kg m2, T_L = T_r (0.10 + 0.30 x^2)
  supply      t to 95 %   rotor heat   stator heat   1/2 J w^2
  100 %         0.65 s      14.0 kJ       18.0 kJ     12.3 kJ
  94.2 %        0.74 s      14.3 kJ       18.3 kJ     12.3 kJ
  81.3 %        1.05 s      15.1 kJ       19.4 kJ     12.3 kJ
  same motor on a fan, J 15.0 kg m2, T_L = T_r x^2:
  100 %         9.70 s     207.7 kJ      267.0 kJ    185.1 kJ
  81.3 %       15.99 s     224.2 kJ      288.3 kJ    185.1 kJ
  rotor heat in a start is at least the kinetic energy given
  to the load (1/2 J w^2, no-load case); a load torque and a
  weak supply add to it; compare the run-up time with the
  safe stall time on the motor data sheet</code></pre>
<p><strong>تفسیر.</strong> کمپرسور در کمتر از یک ثانیه راه می‌افتد و روترش حدودِ <span class="ltr" dir="ltr">14 kJ</span> گرم می‌شود، کمی بیش از <span class="ltr" dir="ltr">12.3 kJ</span>ِ <a href="#eq-ch08-rotorheat" class="quarto-xref">معادلهٔ&nbsp;<span>8.18</span></a> (<a href="#fig-ch08-accel" class="quarto-xref">شکل&nbsp;<span>8.12</span></a>). روی مولد، زمان <span class="ltr" dir="ltr">60 %</span> بلندتر است. فنِ سنگین داستانِ دیگری است: <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">16</span> ثانیه و بیش از <span class="ltr" dir="ltr">200 kJ</span> گرما در روتور. این زمان باید با <strong>زمانِ مجازِ ماندن در حالتِ قفل</strong> از برگهٔ دادهٔ موتور مقایسه شود، و تعدادِ راه‌اندازی‌های پیاپیِ مجاز در ساعت هم از همین گرما می‌آید. فرضِ ولتاژِ ثابتِ <span class="ltr" dir="ltr">81.3 %</span> بدبینانه است: تنظیم‌کنندهٔ ولتاژِ مولد آن را در حدودِ یک ثانیه بازمی‌گرداند. <strong>محدودیت:</strong> گشتاورِ موتور از مدارِ معادلِ حالتِ ماندگار است و گذراهای الکتریکیِ لحظهٔ وصل (<a href="#sec-ch08-a-transient" class="quarto-xref"><span>بخش 8.2.18</span></a>) را ندارد.</p>
</div>
<div id="fig-ch08-accel" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-accel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-accel.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-accel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.12: شتاب‌گیریِ موتورِ <span class="ltr" dir="ltr">30 kW</span> با کمپرسورِ بی‌بار در سه ولتاژ: ولتاژِ کمتر، گشتاورِ کمتر و راه‌اندازیِ بلندتر
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-a-capability" class="level3" data-number="8.2.32">
<h3 data-number="8.2.32" class="anchored" data-anchor-id="sec-ch08-a-capability"><span class="header-section-number">8.2.32</span> نمودارِ قابلیتِ مولدِ پشتیبان و بارِ پیش‌فاز</h3>
<p><strong>هندسه.</strong> از دو معادلهٔ توانِ ماشینِ هم‌گام با روترِ استوانه‌ای (<a href="#sec-ch08-a-sync" class="quarto-xref"><span>بخش 8.2.6</span></a>)، در پریونیت:</p>
<p><span id="eq-ch08-capab"><span class="math display">\[
\begin{aligned}
P &amp;= \frac{E V}{X_\text{s}}\,\sin\delta, \qquad Q = \frac{E V \cos\delta - V^2}{X_\text{s}} \\
\left(Q + \frac{V^2}{X_\text{s}}\right)^2 + P^2 &amp;= \left(\frac{E V}{X_\text{s}}\right)^2
\end{aligned}
\tag{8.19}\]</span></span></p>
<p>پس با <span class="math inline">\(E\)</span> ثابت، نقطهٔ کار روی <strong>دایره‌ای</strong> به مرکزِ <span class="math inline">\(Q = -V^2/X_\text{s}\)</span> می‌چرخد. بیشینهٔ جریانِ میدان بیشینهٔ <span class="math inline">\(E\)</span> است و <strong>دایرهٔ گرمای میدان</strong> را می‌سازد؛ جریانِ نامیِ استاتور <strong>دایرهٔ واحد</strong> را؛ موتورِ دیزل <strong>سقفِ توانِ اکتیو</strong> را؛ و زاویهٔ بار یک <strong>خطِ پایداری</strong> را، که روی آن <span class="math inline">\(Q + V^2/X_\text{s} = P\cot\delta_\text{max}\)</span> است. در <span class="math inline">\(\delta = 90^\circ\)</span> این خط عمودی است (حدِ نظری)؛ بهره‌بردار با حاشیه، اینجا <span class="math inline">\(\delta_\text{max} = 70^\circ\)</span>، کار می‌کند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb26"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb26-1"><a href="#cb26-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> capability_limits(p: <span class="bu">float</span>, xd: <span class="bu">float</span>, e_max: <span class="bu">float</span>, d_max_deg: <span class="bu">float</span>):</span>
<span id="cb26-2"><a href="#cb26-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Reactive range (pu, generator convention) of a round-rotor machine</span></span>
<span id="cb26-3"><a href="#cb26-3" aria-hidden="true" tabindex="-1"></a><span class="co">    at active power p: stator circle, field circle, stability margin."""</span></span>
<span id="cb26-4"><a href="#cb26-4" aria-hidden="true" tabindex="-1"></a>    r_f <span class="op">=</span> e_max <span class="op">/</span> xd                                <span class="co"># field circle radius</span></span>
<span id="cb26-5"><a href="#cb26-5" aria-hidden="true" tabindex="-1"></a>    q_hi <span class="op">=</span> <span class="bu">min</span>(math.sqrt(<span class="bu">max</span>(<span class="fl">0.0</span>, <span class="dv">1</span> <span class="op">-</span> p <span class="op">*</span> p)),</span>
<span id="cb26-6"><a href="#cb26-6" aria-hidden="true" tabindex="-1"></a>               math.sqrt(<span class="bu">max</span>(<span class="fl">0.0</span>, r_f <span class="op">*</span> r_f <span class="op">-</span> p <span class="op">*</span> p)) <span class="op">-</span> <span class="dv">1</span> <span class="op">/</span> xd)</span>
<span id="cb26-7"><a href="#cb26-7" aria-hidden="true" tabindex="-1"></a>    q_lo <span class="op">=</span> <span class="bu">max</span>(<span class="op">-</span>math.sqrt(<span class="bu">max</span>(<span class="fl">0.0</span>, <span class="dv">1</span> <span class="op">-</span> p <span class="op">*</span> p)),</span>
<span id="cb26-8"><a href="#cb26-8" aria-hidden="true" tabindex="-1"></a>               <span class="op">-</span><span class="dv">1</span> <span class="op">/</span> xd <span class="op">+</span> p <span class="op">/</span> math.tan(math.radians(d_max_deg)))</span>
<span id="cb26-9"><a href="#cb26-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> q_lo, q_hi</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch08-capability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.28 (بارِ شبانهٔ منبعِ بی‌وقفه روی مولد)</strong></span> <strong>پرسش.</strong> برای مولدِ <span class="ltr" dir="ltr">200 kVA</span> با <span class="math inline">\(x_d = 2.5\)</span> پریونیت (<span class="ltr" dir="ltr">A-113</span>)، موتورِ دیزلِ <span class="ltr" dir="ltr">0.8</span> پریونیت و <span class="math inline">\(\delta_\text{max} = 70^\circ\)</span> (<span class="ltr" dir="ltr">A-143</span>، فرضی)، مرزهای نمودارِ قابلیت را بسازید. سه نقطهٔ کار را وارسی کنید: بارهای ضروریِ روز (<a href="#exm-ch08-backup" class="quarto-xref">مثال&nbsp;<span>8.21</span></a>)، و بارِ شبانهٔ کم (منبعِ بی‌وقفه، پایش، روشنایی) با صافیِ ورودیِ خازنیِ منبعِ بی‌وقفه به اندازهٔ <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">100 kvar</span> (<span class="ltr" dir="ltr">A-143</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>backup generator 200 kVA, x_d 2.5 pu (A-113),
  engine 0.8 pu, delta max 70 deg (A-143)
  field limit from the rated point (pf 0.8): E_max 3.20 pu,
  field circle centre -1/x_d = -0.40 pu
  P pu     Q min      Q max     (pu of 200 kVA)
   0.0    -0.400     0.881
   0.2    -0.327     0.865
   0.4    -0.254     0.817
   0.6    -0.182     0.731
   0.8    -0.109     0.600
  operating points (generator convention, + = delivered):
  essential loads, day       P 0.560 Q  0.320: E 2.28, delta  37.9 inside
  night, UPS filter 50 kvar  P 0.115 Q -0.203: E 0.57, delta  30.3 inside
  night, UPS filter 100 kvar P 0.115 Q -0.453: E 0.32, delta 114.7 OUTSIDE
  a leading load drives the machine under-excited; near the
  limit the AVR loses control and the voltage can run away:
  check UPS and filter reactive power against the maker's
  capability chart</code></pre>
<p><strong>تفسیر.</strong> بارِ روز با حاشیه درونِ نمودار است (<a href="#fig-ch08-capability" class="quarto-xref">شکل&nbsp;<span>8.13</span></a>). شب، بارِ اکتیو کم است اما <strong>صافیِ خازنیِ</strong> منبعِ بی‌وقفه توانِ راکتیو <strong>می‌دهد</strong>؛ مولد باید آن را بگیرد و <strong>کم‌تحریک</strong> شود. با <span class="ltr" dir="ltr">50 kvar</span> نقطه درون است؛ با <span class="ltr" dir="ltr">100 kvar</span> زاویهٔ لازم از <span class="ltr" dir="ltr">90°</span> می‌گذرد: کارِ ماندگار ممکن نیست. در عمل، تنظیم‌کنندهٔ ولتاژ تحریک را تا کمینه پایین می‌آورد و چون جریانِ خازنی خودش ماشین را مغناطیسی می‌کند، کنترلِ ولتاژ از دست می‌رود و ولتاژ <strong>بالا می‌رود</strong>. چاره‌ها: قطعِ صافی‌ها هنگامِ کار روی مولد (قابلیتی که برخی منبع‌های بی‌وقفه دارند)، حداقلِ بارِ اکتیو، یا مولدی با نمودارِ قابلیتِ مناسب. نمودارِ واقعی و حدِ کم‌تحریکِ آن را <strong>سازندهٔ مولد</strong> می‌دهد؛ این وارسی بخشی از هماهنگیِ مولد و منبعِ بی‌وقفه در طراحیِ تفصیلی است (فصل‌های ۲۳ و ۲۴).</p>
</div>
<div id="fig-ch08-capability" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-capability-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-capability.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-capability-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.13: نمودارِ قابلیتِ آموزشیِ مولدِ پشتیبان: دایرهٔ استاتور، دایرهٔ گرمای میدان، سقفِ موتورِ دیزل و خطِ پایداری، با سه نقطهٔ کار
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی
</div>
</div>
<div class="callout-body-container callout-body">
<p>آزمودنِ مولد با بارِ خازنی یا در مرزِ کم‌تحریک کارِ آزمایشگاهِ سازنده یا متخصصِ مجاز با رویهٔ مکتوب است، نه آزمونی در محلِ نیروگاه. ولتاژِ بالای ناشی از خودتحریکی به تجهیزاتِ حساس آسیب می‌زند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ولتاژِ منفیِ دو درصدی جریانِ منفیِ حدودِ دوازده درصدی می‌سازد؟</li>
<li>چرا جمعِ تلفاتِ اضافه کم است اما خطرِ گرمایی جدی است؟</li>
<li>گرمای روتور در راه‌اندازیِ بی‌بار به چه چیزی وابسته نیست؟</li>
<li>چرا راه‌اندازِ نرم گرمای روتور را کم نمی‌کند اما مبدّلِ بسامد می‌کند؟</li>
<li>مرکز و شعاعِ دایرهٔ تحریکِ ثابت در صفحهٔ <span class="math inline">\(P\)</span>–<span class="math inline">\(Q\)</span> چیست؟</li>
<li>چرا بارِ پیش‌فاز مولد را کم‌تحریک می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch08-b" class="level2" data-number="8.3">
<h2 data-number="8.3" class="anchored" data-anchor-id="sec-ch08-b"><span class="header-section-number">8.3</span> ب. ساختمانِ ماشین</h2>
<p>بخشِ ب ماشین را باز می‌کند: هسته‌ها و ورق‌ها، سیم‌پیچ‌ها، سامانهٔ عایق، روتور، شفت و یاتاقان‌ها، خنک‌کاری و پوسته، و رابط‌های هر زیرمجموعه با بقیه. هر زیرمجموعه یک <strong>محصول</strong> با موادِ خاص، فرایندِ ساختِ خاص و خرابی‌های خاص است؛ این‌ها پایهٔ طراحیِ مفهومیِ بخشِ ج و پایشِ وضعیتِ بخشِ د‌اند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch08/examples_b.py</code></p>
<section id="sec-ch08-b-overview" class="level3" data-number="8.3.1">
<h3 data-number="8.3.1" class="anchored" data-anchor-id="sec-ch08-b-overview"><span class="header-section-number">8.3.1</span> کالبدِ ماشین</h3>
<p><a href="#fig-ch08-cross" class="quarto-xref">شکل&nbsp;<span>8.14</span></a> برشِ عرضیِ یک ماشینِ آهن‌ربای دائم را نشان می‌دهد. از بیرون به درون: <strong>پوسته</strong> و قابِ نگه‌دارنده با مسیرهای خنک‌کاری؛ <strong>هستهٔ استاتور</strong> از ورق‌های نازکِ فولادِ الکتریکی با <strong>شیارهایی</strong> که <strong>سیم‌پیچ</strong> در آن‌ها خوابیده است؛ <strong>دندانه‌ها</strong> میانِ شیارها و <strong>یوغ</strong> پشتِ آن‌ها که شار را می‌بندد؛ <strong>فاصلهٔ هوایی</strong>؛ <strong>روتور</strong> با آهن‌رباها (یا سیم‌پیچِ میدان، یا قفسه)؛ و <strong>شفت</strong> که روی <strong>یاتاقان‌ها</strong> می‌چرخد. در طول، ماشین دو <strong>سرِ سیم‌پیچ</strong> (بخشی از سیم‌پیچ بیرون از هسته که کاری نمی‌کند اما مس و تلفات دارد) و دو سپرِ انتهایی با یاتاقان‌ها دارد.</p>
<div id="fig-ch08-cross" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-cross-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-cross.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-cross-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.14: برشِ عرضیِ ساده‌شدهٔ یک ماشینِ آهن‌ربای دائمِ شش‌قطبی: پوسته، یوغ، دندانه و شیار، سیم‌پیچ، فاصلهٔ هوایی، آهن‌رباها و شفت
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-b-core" class="level3" data-number="8.3.2">
<h3 data-number="8.3.2" class="anchored" data-anchor-id="sec-ch08-b-core"><span class="header-section-number">8.3.2</span> هسته و ورق‌های فولادِ الکتریکی</h3>
<p><strong>چرا ورق؟</strong> شارِ متناوب در هر رسانا، از جمله خودِ آهن، <strong>جریان‌های گردابی</strong> القا می‌کند که گرما می‌سازند. اگر هسته یک‌تکه بود، این جریان‌ها حلقه‌های بزرگی می‌ساختند. با تقسیمِ هسته به <strong>ورق‌های نازک</strong> با عایقِ نازکی میانشان، هر حلقه به ضخامتِ یک ورق محدود می‌شود. تلفاتِ گردابیِ کلاسیک با <strong>مجذورِ ضخامت</strong>، مجذورِ بسامد و مجذورِ چگالیِ شار بالا می‌رود:</p>
<p><span id="eq-ch08-eddy"><span class="math display">\[
p_\text{e} = \frac{\pi^2\,\sigma\,t^2\,f^2\,B^2}{6\,\rho_\text{m}}\ \ \text{W/kg}
\tag{8.20}\]</span></span></p>
<p>که <span class="math inline">\(\sigma\)</span> رسانایی، <span class="math inline">\(t\)</span> ضخامت و <span class="math inline">\(\rho_\text{m}\)</span> چگالیِ فولاد است. <strong>فولادِ الکتریکی</strong> با کمی سیلیسیم رسانایی‌اش کمتر و تلفاتِ <strong>پسماندش</strong> (انرژیِ چرخشِ حوزه‌های مغناطیسی در هر دوره) کم است؛ ورق‌های <strong>دانه‌گرا</strong> (برای ترانسفورماتور، شار در یک جهت) و <strong>غیردانه‌گرا</strong> (برای ماشین‌های گردان، شار در همهٔ جهت‌ها) دو خانوادهٔ اصلی‌اند.</p>
<div id="exm-ch08-laminations" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.29 (ضخامتِ ورق و تلفات)</strong></span> <strong>پرسش.</strong> تلفاتِ گردابیِ کلاسیک را برای ورق‌های <span class="ltr" dir="ltr">0.35</span>، <span class="ltr" dir="ltr">0.50</span> و <span class="ltr" dir="ltr">1.00 mm</span> در <span class="ltr" dir="ltr">50 Hz</span> و <span class="ltr" dir="ltr">57.75 Hz</span> با <span class="ltr" dir="ltr">1.5 T</span> حساب کنید (<span class="ltr" dir="ltr">A-118</span>، فرضی).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>classical eddy-current loss p = pi^2 sigma t^2 f^2 B^2 / (6 rho),
  B 1.5 T, sigma 2 MS/m (A-118):
  sheet 0.35 mm at 50.00 Hz:   0.30 W/kg
  sheet 0.35 mm at 57.75 Hz:   0.40 W/kg
  sheet 0.50 mm at 50.00 Hz:   0.60 W/kg
  sheet 0.50 mm at 57.75 Hz:   0.81 W/kg
  sheet 1.00 mm at 50.00 Hz:   2.42 W/kg
  sheet 1.00 mm at 57.75 Hz:   3.23 W/kg
  a solid 20 mm plate (formula far outside its range): 968 W/kg
loss grows with thickness squared: cores are stacks of thin,
  insulated sheets. This is only the classical eddy part:
  hysteresis (about proportional to f) and excess losses make
  the measured total several times larger; data sheets give
  the total in W/kg at stated B and f</code></pre>
<p><strong>تفسیر.</strong> دو برابر شدنِ ضخامت تلفاتِ گردابی را چهار برابر می‌کند. اما این رابطه فقط بخشِ «کلاسیک» است و برگه‌های دادهٔ فولاد تلفاتِ <strong>کل</strong> را می‌دهند (پسماند و تلفاتِ اضافی هم)، که چند برابرِ این عددهاست؛ طراح با منحنی‌های سازنده کار می‌کند. ژنراتورِ نیروگاه با <span class="ltr" dir="ltr">57.75 Hz</span> کمی تلفاتِ هستهٔ بیشتری از ماشینِ <span class="ltr" dir="ltr">50 Hz</span> دارد؛ ماشین‌هایی که با بسامدِ بالا کار می‌کنند (یا هارمونیک‌های مبدّل را می‌بینند، فصلِ ۹) ورق‌های نازک‌تر می‌خواهند. <strong>فرایند:</strong> برش (پانچ یا لیزر) لبه‌های ورق را تنش‌دار و تلفات را بیشتر می‌کند؛ پرداختِ حرارتی و کنترلِ پلیسه در ساخت مهم‌اند (<a href="#sec-ch08-c-stages" class="quarto-xref"><span>بخش 8.4.5</span></a>).</p>
</div>
</section>
<section id="sec-ch08-b-windings" class="level3" data-number="8.3.3">
<h3 data-number="8.3.3" class="anchored" data-anchor-id="sec-ch08-b-windings"><span class="header-section-number">8.3.3</span> سیم‌پیچ‌ها و ضریبِ سیم‌پیچ</h3>
<p><strong>دو خانواده.</strong> <strong>سیم‌پیچِ کلافیِ شکل‌داده</strong> از هادی‌های تختِ مسی که پیش از جاگذاری به شکلِ نهایی خم و عایق می‌شوند: برای ماشین‌های بزرگ و ولتاژِ متوسط، با عایقِ دقیق و کنترل‌پذیر. <strong>سیم‌پیچِ تصادفی</strong> از سیمِ گردِ لاکی که در شیار ریخته می‌شود: برای ماشین‌های کوچک و ولتاژپایین، ارزان‌تر اما با کنترلِ کمتر بر جای هر دور. ماشین‌های چندمگاواتیِ ولتاژپایین هادی‌های موازی و <strong>جابه‌جایی</strong> (ترانسپوزیسیون) دارند تا جریان میانِ رشته‌ها برابر پخش شود.</p>
<p><strong>پخش و گام.</strong> سیم‌پیچِ هر فاز در چند شیارِ کنارِ هم پخش می‌شود (<span class="math inline">\(q\)</span> شیار در هر قطب و فاز). ولتاژهای این شیارها کمی اختلافِ فاز دارند و مجموعشان از جمعِ حسابی کمتر است: <strong>ضریبِ پخش</strong> <span class="math inline">\(k_d\)</span>. اگر هر کلاف کمتر از یک گامِ قطب را بپوشاند (<strong>گامِ کوتاه</strong> <span class="math inline">\(y\)</span>)، <strong>ضریبِ گام</strong> <span class="math inline">\(k_p = \sin(y\pi/2)\)</span> هم وارد می‌شود. برای هارمونیکِ <span class="math inline">\(h\)</span> همین ضریب‌ها با <span class="math inline">\(h\)</span> برابر زاویه حساب می‌شوند:</p>
<p><span id="eq-ch08-kw"><span class="math display">\[
k_{d,h} = \frac{\sin(h\,q\,\gamma/2)}{q\,\sin(h\,\gamma/2)}, \qquad k_{p,h} = \sin\!\left(h\,y\,\frac{\pi}{2}\right), \qquad k_{w,h} = k_{d,h}\,k_{p,h}
\tag{8.21}\]</span></span></p>
<p>با <span class="math inline">\(\gamma\)</span> زاویهٔ الکتریکیِ میانِ دو شیار.</p>
<div id="exm-ch08-winding" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.30 (گامِ ۵/۶ و هارمونیک‌ها)</strong></span> <strong>پرسش.</strong> برای <span class="math inline">\(q = 3\)</span> (زاویهٔ شیار <span class="math inline">\(20^\circ\)</span>)، ضریبِ سیم‌پیچ را برای مرتبه‌های ۱، ۵، ۷، ۱۱ و ۱۳ با گامِ کامل، ۵/۶ و ۷/۹ بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>distributed winding, q = 3 slots per pole and phase,
  20 electrical deg per slot; k_w for orders 1, 5, 7, 11, 13:
  pitch 1.000: 0.960, 0.218, 0.177, 0.177, 0.218
  pitch 0.833: 0.927, 0.056, 0.046, 0.171, 0.210
  pitch 0.778: 0.902, 0.038, 0.136, 0.136, 0.038
  a 5/6 pitch gives up 3.4 % of the fundamental and cuts the
  5th and 7th harmonics of the EMF to about a quarter</code></pre>
<p><strong>تفسیر.</strong> گامِ ۵/۶ فقط <span class="ltr" dir="ltr">3.4 %</span> از مؤلفهٔ اصلی می‌گیرد اما هارمونیک‌های پنجم و هفتمِ نیروی محرکه را به حدودِ یک‌چهارم کم می‌کند؛ گامِ ۷/۹ هارمونیکِ پنجم و سیزدهم را تقریباً حذف می‌کند و هفتم را کمتر. طراح با گام و پخش <strong>شکلِ موجِ ولتاژ</strong> را سینوسی‌تر می‌کند و تلفاتِ اضافی و گشتاورِ ضربانی را کم (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-c-harmonics" class="quarto-xref"><span>بخش 7.4.7</span></a>). سرهای کوتاه‌ترِ سیم‌پیچِ گام‌کوتاه مس و تلفات را هم کم می‌کنند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تلفاتِ گردابی با مجذورِ ضخامتِ ورق بالا می‌رود؟</li>
<li>تفاوتِ فولادِ دانه‌گرا و غیردانه‌گرا و کاربردِ هر کدام چیست؟</li>
<li>سیم‌پیچِ کلافیِ شکل‌داده چه مزیتی بر سیم‌پیچِ تصادفی دارد؟</li>
<li>با گامِ ۲/۳، ضریبِ گامِ هارمونیکِ سوم چیست و چه معنایی دارد؟</li>
<li>چرا هادی‌های موازیِ یک فاز جابه‌جا (ترانسپوز) می‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-b-insulation" class="level3" data-number="8.3.4">
<h3 data-number="8.3.4" class="anchored" data-anchor-id="sec-ch08-b-insulation"><span class="header-section-number">8.3.4</span> سامانهٔ عایق</h3>
<p><strong>لایه‌ها.</strong> عایقِ یک سیم‌پیچِ کلافی چند لایه دارد (<a href="#fig-ch08-insulation" class="quarto-xref">شکل&nbsp;<span>8.15</span></a>): <strong>عایقِ رشته</strong> (میانِ رشته‌های موازی)، <strong>عایقِ دور</strong> (میانِ دورهای یک کلاف)، <strong>عایقِ اصلی</strong> یا <strong>دیوارهٔ زمین</strong> (میانِ هادی و هستهٔ زمین‌شده، ضخیم‌ترین لایه)، <strong>عایقِ شیار</strong> و گوه‌ای که کلاف را در شیار می‌بندد، و در ماشین‌های ولتاژِ متوسط <strong>پوششِ نیمه‌رسانا</strong> در شیار و <strong>پوششِ کنترلِ تنش</strong> در خروجِ شیار تا میدانِ الکتریکی تیز نشود. <strong>آغشته‌سازیِ خلأ–فشار</strong> (<span class="ltr" dir="ltr">VPI</span>) همهٔ این لایه‌ها را با رزین پر و یکپارچه می‌کند: حفره‌های هوا حذف می‌شوند (حفره‌ها جای <strong>تخلیهٔ جزئی</strong>اند) و گرما بهتر به هسته می‌رود.</p>
<div id="fig-ch08-insulation" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-insulation-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-insulation.svg" class="img-fluid figure-img" style="width:70.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-insulation-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.15: برشِ یک شیار با دو کلافِ شکل‌داده: عایقِ رشته و دور، دیوارهٔ زمین، عایقِ شیار، جداکننده و گوه
</figcaption>
</figure>
</div>
<p><strong>کلاسِ گرمایی و عمر.</strong> سامانه‌های عایق با <strong>کلاسِ گرمایی</strong> رده‌بندی می‌شوند، دمایی که سامانه برای عمرِ مورد انتظار در آن ارزیابی شده است؛ روشِ ارزیابی و نام‌گذاریِ کلاس‌ها در استانداردِ ارزیابیِ گرماییِ عایق آمده است (جعبهٔ استاندارد). کلاس‌ها با عددهای دما (برای نمونه <span class="ltr" dir="ltr">130</span>، <span class="ltr" dir="ltr">155</span>، <span class="ltr" dir="ltr">180</span>) و در کاربردِ رایج با حرف شناخته می‌شوند. فرسودگیِ عایق یک واکنشِ شیمیایی است و تقریباً از قانونِ <strong>آرنیوس</strong> پیروی می‌کند (فصلِ ۴، <span class="ltr" dir="ltr">A-065</span>): هر ده درجه گرمِ بیشتر، عمر تقریباً نصف می‌شود. طراحانِ محتاط ماشین را برای کلاسی بالاتر از دمای کارش می‌سازند: حاشیهٔ گرمایی یعنی عمرِ بیشتر.</p>
<p><strong>تنشِ مبدّل.</strong> مبدّل ولتاژ را با پالس‌های سریع می‌سازد. روی کابلِ بلند میانِ مبدّل و ماشین، پالس‌ها <strong>بازتاب</strong> می‌کنند و در پایانهٔ ماشین تا نزدیکِ دو برابرِ ولتاژِ پیوندِ <span class="ltr" dir="ltr">DC</span> می‌رسند، با شیبِ بسیار تند. این تنش بیشتر روی <strong>دورهای اول</strong> سیم‌پیچ می‌افتد و اگر از آستانهٔ تخلیهٔ جزئیِ عایق بگذرد، عایق را ظرفِ ماه‌ها تا چند سال می‌خورد. ماشین‌های مبدّل‌تغذیه برای این تنش طراحی و آزموده می‌شوند و گاهی صافیِ شیب (صافیِ <span class="math inline">\(\mathrm{d}v/\mathrm{d}t\)</span>) میانِ مبدّل و ماشین گذاشته می‌شود (<a href="#sec-ch08-d-converter" class="quarto-xref"><span>بخش 8.5.1</span></a>).</p>
<div id="exm-ch08-insulation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.31 (عمرِ عایق و تنشِ پالس)</strong></span> <strong>پرسش.</strong> عمرِ نسبیِ عایق را در دماهای <span class="ltr" dir="ltr">110</span> تا <span class="ltr" dir="ltr">150 °C</span> نسبت به <span class="ltr" dir="ltr">130 °C</span> با انرژیِ فعال‌سازیِ <span class="ltr" dir="ltr">100 kJ/mol</span> بیابید. ماشینِ <span class="ltr" dir="ltr">690 V</span>ای که از مبدّلی با پیوندِ <span class="ltr" dir="ltr">1100 V</span> تغذیه می‌شود، در بدترین حالت چه قلهٔ ولتاژی در پایانه می‌بیند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>Arrhenius life relative to 130 C (Ea 100 kJ/mol, A-065):
  hot spot 110 C: life x  4.75
  hot spot 120 C: life x  2.14
  hot spot 130 C: life x  1.00
  hot spot 140 C: life x  0.49
  hot spot 150 C: life x  0.24
converter-fed winding (A-118): DC link 1100 V, fast switching
  a reflected wave on a long cable can reach about
  2200 V peak line to line at the terminals, against
  976 V peak of a 690 V sine: about 2.3 times
  so converter-fed insulation is designed and tested for repetitive
  impulses (partial discharge), not only for the sine</code></pre>
<p><strong>تفسیر.</strong> بیست درجه خنک‌تر یعنی تقریباً پنج برابر عمر: خنک‌کاری مستقیماً عمرِ ماشین است. قلهٔ پالسِ بازتابی <span class="ltr" dir="ltr">2.3</span> برابرِ قلهٔ سینوسیِ ولتاژِ خط است: عایقِ «معمولیِ» <span class="ltr" dir="ltr">690 V</span> برای این تنش ساخته نشده است. <a href="#fig-ch08-life" class="quarto-xref">شکل&nbsp;<span>8.16</span></a> رابطهٔ عمر و دما را نشان می‌دهد.</p>
</div>
<div id="fig-ch08-life" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-life-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-life.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-life-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.16: عمرِ نسبیِ عایق بر حسبِ دمای نقطهٔ داغ نسبت به <span class="ltr" dir="ltr">130 °C</span> (مدلِ آرنیوس، <span class="ltr" dir="ltr">A-065</span>)
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>لایه‌های عایقِ یک کلافِ شکل‌داده را از درون به بیرون نام ببرید.</li>
<li>چرا حفره‌های هوا در عایقِ ولتاژِ متوسط خطرناک‌اند و آغشته‌سازی چه می‌کند؟</li>
<li>اگر دمای نقطهٔ داغ از <span class="ltr" dir="ltr">120</span> به <span class="ltr" dir="ltr">140 °C</span> برود، عمر تقریباً چند برابر می‌شود؟</li>
<li>چرا تنشِ پالسِ مبدّل بیشتر روی دورهای اولِ سیم‌پیچ می‌افتد؟</li>
<li>صافیِ شیب میانِ مبدّل و ماشین چه می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-b-rotor" class="level3" data-number="8.3.5">
<h3 data-number="8.3.5" class="anchored" data-anchor-id="sec-ch08-b-rotor"><span class="header-section-number">8.3.5</span> روتور: آهن‌ربا، سیم‌پیچی یا قفسه</h3>
<p><strong>روتورِ آهن‌ربای دائم.</strong> آهن‌رباهای <strong>نئودیمیوم–آهن–بور</strong> بیشترین انرژیِ مغناطیسی را در کمترین حجم دارند. دو آرایش رایج است: آهن‌ربا روی <strong>سطحِ</strong> روتور، چسبیده و با نوار یا غلاف بسته‌شده تا در سرعتِ زیاد جدا نشود؛ یا <strong>درونِ</strong> روتور در شکاف‌های ورق‌ها، که از نظرِ مکانیکی و مغناطیسی محافظت‌شده‌تر است. آهن‌رباها سه حساسیت دارند: <strong>دما</strong> (شارشان با گرم شدن کم می‌شود)، <strong>میدانِ مخالف</strong> (جریانِ خطای بزرگ با دمای بالا می‌تواند آن‌ها را برای همیشه مغناطیس‌زدایی کند) و <strong>خوردگی</strong> (پوشش لازم دارند). در مونتاژ، نیروی جاذبهٔ روتورِ آهن‌ربادار و استاتور بسیار بزرگ است و ابزار و رویهٔ ویژه می‌خواهد (هشدارِ ایمنیِ فصل).</p>
<div id="exm-ch08-magnets" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.32 (آهن‌ربای گرم)</strong></span> <strong>پرسش.</strong> آهن‌ربایی با پسماندِ <span class="ltr" dir="ltr">1.2 T</span> در <span class="ltr" dir="ltr">20 °C</span> و ضریبِ دمایی <span class="ltr" dir="ltr">−0.12 %/K</span> (<span class="ltr" dir="ltr">A-118</span>، فرضی) در دماهای کار چه پسماندی دارد؟ ولتاژ و گشتاورِ ماشین در هر آمپر چه می‌شوند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>NdFeB magnet: remanence 1.2 T at 20 C, coefficient -0.12 %/K (A-118):
   20 C: Br 1.200 T; EMF and torque per ampere x 1.000
   60 C: Br 1.142 T; EMF and torque per ampere x 0.952
  100 C: Br 1.085 T; EMF and torque per ampere x 0.904
  140 C: Br 1.027 T; EMF and torque per ampere x 0.856
  hot magnets give less flux; too hot plus a strong opposing field
  (a fault current) can demagnetise them for good: rotor cooling
  and converter current limits protect the magnets</code></pre>
<p><strong>تفسیر.</strong> در <span class="ltr" dir="ltr">140 °C</span>، حدودِ <span class="ltr" dir="ltr">14 %</span> شار کمتر: ماشین برای همان گشتاور جریانِ بیشتری می‌کشد، تلفاتِ مسی بالا می‌رود و ماشین گرم‌تر می‌شود: یک <strong>بازخوردِ مثبت</strong> که خنک‌کاریِ روتور باید جلویش را بگیرد. ولتاژِ کمترِ آهن‌ربای گرم را مبدّل جبران می‌کند، تا جایی که ولتاژِ پیوندِ <span class="ltr" dir="ltr">DC</span> اجازه دهد.</p>
</div>
<p><strong>روتورِ سیم‌پیچی‌شده.</strong> در ماشین‌های هم‌گام با تحریکِ الکتریکی و در ماشینِ دوسوتغذیه، روتور سیم‌پیچ و عایق و <strong>حلقه‌های لغزان</strong> دارد. حلقه و جاروبک سایش و گرد و نگهداری دارند و یکی از منبع‌های خرابیِ ماشین‌های دوسوتغذیه‌اند. سیم‌پیچِ روتور نیرویی بزرگ از گریز از مرکز حس می‌کند و سرهایش با حلقه‌های نگه‌دارنده بسته می‌شوند.</p>
<p><strong>روتورِ قفسه‌ای.</strong> میله‌های آلومینیومِ ریخته‌گری‌شده یا مسِ لحیم‌شده در شیارهای روتور، با حلقه‌های انتهایی. ساده و محکم؛ خرابیِ معمولش <strong>ترکِ میله</strong> در اتصال به حلقه، که در پایشِ جریانِ موتور با نوارهای کناری در طیف دیده می‌شود (<a href="#sec-ch08-d-cm" class="quarto-xref"><span>بخش 8.5.4</span></a>). بسامدِ جریانِ روتور در کارِ عادی <span class="math inline">\(s f\)</span> است، چند هرتز (سطرِ <span class="ltr" dir="ltr">E13</span>).</p>
</section>
<section id="sec-ch08-b-shaft" class="level3" data-number="8.3.6">
<h3 data-number="8.3.6" class="anchored" data-anchor-id="sec-ch08-b-shaft"><span class="header-section-number">8.3.6</span> شفت، یاتاقان و جریان‌های یاتاقان</h3>
<p><strong>شفت و کوپلینگ.</strong> شفت گشتاور را از گیربکس می‌گیرد و وزنِ روتور و نیروی مغناطیسیِ نامتقارن را به یاتاقان‌ها می‌دهد. <strong>کوپلینگِ</strong> میانِ گیربکس و ژنراتور ناهم‌محوریِ کوچک را جبران و گاهی از گشتاورِ ناگهانی (اتصالِ کوتاه) با یک لغزندهٔ ایمنی محافظت می‌کند. <strong>هم‌محوری</strong> در نصب یکی از وارسی‌های مهمِ راه‌اندازی است (فصل‌های ۴۹ و ۵۰).</p>
<p><strong>یاتاقان‌ها.</strong> ژنراتورهای توربین معمولاً <strong>یاتاقانِ غلتشی</strong> (ساچمه‌ای یا غلتکی) با گریس دارند. عمرِ پایهٔ یاتاقان با نسبتِ ظرفیتِ بار به بارِ معادل، <span class="math inline">\(C/P\)</span>، به توانِ سه (ساچمه) یا ده‌سوم (غلتک) بالا می‌رود؛ ده درصد بارِ بیشتر، عمرِ ساچمه‌ای را حدودِ یک‌چهارم کم می‌کند (سطرِ <span class="ltr" dir="ltr">E14</span>). اما در عمل <strong>روان‌کاری، آلودگی، ناهم‌محوری و جریانِ الکتریکی</strong> عمرِ واقعی را بیشتر از فرمول تعیین می‌کنند.</p>
<p><strong>جریان‌های یاتاقان.</strong> مبدّل ولتاژِ <strong>حالتِ مشترکی</strong> می‌سازد که از راهِ ظرفیت‌های پراکندهٔ سیم‌پیچ به روتور و شفت می‌رسد. اگر ولتاژِ شفت از استقامتِ لایهٔ روغنِ یاتاقان بگذرد، جرقه‌های کوچکی از یاتاقان می‌گذرند و سطحِ مسیر را <strong>شیاردار</strong> می‌کنند (نقشی مانندِ تخته‌شوی). تدبیرها: یاتاقانِ <strong>عایق</strong> (معمولاً در سمتِ غیرمحرک)، <strong>جاروبکِ زمینِ شفت</strong>، کابل‌کشیِ متقارن و زمین‌کردنِ درست، و صافیِ حالتِ مشترک.</p>
<div id="exm-ch08-bearings" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.33 (بسامدهای خرابیِ یاتاقان و عمر)</strong></span> <strong>پرسش.</strong> یاتاقانِ ژنراتور (<span class="ltr" dir="ltr">A-116</span>، فرضی) ۱۴ ساچمهٔ <span class="ltr" dir="ltr">40 mm</span>ی روی قطرِ گامِ <span class="ltr" dir="ltr">220 mm</span> دارد و در <span class="ltr" dir="ltr">1155 rpm</span> می‌چرخد. بسامدهای نوعیِ خرابی (حلقهٔ بیرونی، حلقهٔ درونی، چرخشِ ساچمه، قفسه) و عمرِ پایه برای چند نسبتِ <span class="math inline">\(C/P\)</span> را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>generator bearing (A-116): 14 balls, 40 mm, pitch 220 mm, 1155 rpm
  shaft 19.25 Hz; outer race 110.2 Hz, inner race 159.2 Hz
  ball spin 51.2 Hz, cage 7.87 Hz
  life (C/P)^3 x 10^6 rev, C/P  8:     7,388 h
  life (C/P)^3 x 10^6 rev, C/P 12:    24,935 h
  life (C/P)^3 x 10^6 rev, C/P 16:    59,105 h
  20 years is about 175,000 h: bearings are chosen with margin and
  monitored; lubrication, contamination and shaft currents decide
  the real life more often than the formula (section D)</code></pre>
<p><strong>تفسیر.</strong> هر نقص در یک حلقه، هر بار که ساچمه از رویش رد شود، یک ضربه می‌سازد؛ این ضربه‌ها با بسامدهای بالا تکرار می‌شوند، <span class="ltr" dir="ltr">110.2 Hz</span> برای حلقهٔ بیرونی (<a href="#sec-ch08-d-cm" class="quarto-xref"><span>بخش 8.5.4</span></a>). بسامدهای خرابی <strong>مضرب‌های غیرصحیحِ</strong> سرعتِ شفت‌اند (<span class="ltr" dir="ltr">5.73</span> و <span class="ltr" dir="ltr">8.27</span> برابر، سطرِ <span class="ltr" dir="ltr">E21</span>)، پس از هارمونیک‌های شفت قابلِ تفکیک‌اند. عمرِ پایه با <span class="math inline">\(C/P = 16\)</span> حدودِ یک‌سومِ عمرِ بیست‌ساله است: یاتاقان قطعه‌ای است که <strong>پایش و تعویض</strong> می‌شود، نه قطعه‌ای برای همهٔ عمر.</p>
</div>
</section>
<section id="sec-ch08-b-cooling" class="level3" data-number="8.3.7">
<h3 data-number="8.3.7" class="anchored" data-anchor-id="sec-ch08-b-cooling"><span class="header-section-number">8.3.7</span> خنک‌کاری و پوسته</h3>
<p><strong>روش‌ها.</strong> گرمای تلفات از سیم‌پیچ و هسته به یک <strong>سیال</strong> (هوا یا مایع) و از آن به محیط می‌رود. ماشین‌های کوچک با فنِ روی شفت و پرّه‌های پوسته خنک می‌شوند؛ ژنراتورهای توربین معمولاً <strong>خنک‌کاریِ هوایی در مدارِ بسته</strong> با مبدّلِ گرماییِ هوا به آب، یا <strong>ژاکتِ آبی</strong> دورِ استاتور دارند و آب–گلیکول گرما را به رادیاتورِ ناسل می‌برد. نام‌گذاریِ استانداردِ روش‌های خنک‌کاری و <strong>درجهٔ حفاظتِ پوسته</strong> (کدِ <span class="ltr" dir="ltr">IP</span>: نفوذِ جسمِ جامد و آب) روی پلاک می‌آید.</p>
<p><strong>محیطِ توربین.</strong> هوای ناسل ممکن است گرم، مرطوب، نمکی (نزدیکِ دریا) یا پرگرد باشد؛ ارتفاعِ زیاد چگالیِ هوا و توانِ خنک‌کاریِ هوایی را کم می‌کند (فصلِ ۴). گرم‌کنِ ضدِ میعان، هنگامِ توقف، از نشستنِ رطوبت روی عایق جلوگیری می‌کند.</p>
<div id="exm-ch08-cooling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.34 (هوا یا آب برای <span class="ltr" dir="ltr">159 kW</span>)</strong></span> <strong>پرسش.</strong> تلفاتِ نامیِ <span class="ltr" dir="ltr">158.7 kW</span> ژنراتور (<span class="ltr" dir="ltr">A-120</span>، فرضی) را با هوا (افزایشِ دمای <span class="ltr" dir="ltr">20 K</span>) یا آب (<span class="ltr" dir="ltr">8 K</span>) ببرید. دبیِ لازم چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>removing 158.7 kW of generator losses (A-120):
  air, 20 K rise: 6.58 m3/s (23,687 m3/h)
  water-glycol taken as water, 8 K rise: 4.75 kg/s (285 kg/min)
  water carries the heat in a far smaller volume; the nacelle air
  must still take it out through a heat exchanger</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">6.6 m³/s</span> هوا در برابرِ <span class="ltr" dir="ltr">4.75 kg/s</span> آب: ظرفیتِ گرماییِ حجمیِ آب حدودِ ۳۵۰۰ برابرِ هواست، پس مایع کانال‌های بسیار کوچک‌تری می‌خواهد و ماشین فشرده‌تر می‌شود. هزینه‌اش پمپ، نشتی، کیفیتِ آب و ضدیخ است. در هر حال گرما سرانجام به هوای بیرونِ ناسل می‌رود.</p>
</div>
</section>
<section id="sec-ch08-b-interfaces" class="level3" data-number="8.3.8">
<h3 data-number="8.3.8" class="anchored" data-anchor-id="sec-ch08-b-interfaces"><span class="header-section-number">8.3.8</span> رابط‌های زیرمجموعه‌ها</h3>
<p>ژنراتور محصولی است که از چند زیرمجموعه ساخته و به چند سامانه وصل می‌شود. هر رابط یک <strong>مسئولیت</strong> و یک <strong>سند</strong> دارد:</p>
<div id="tbl-ch08-interfaces" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-interfaces-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.4: رابط‌های ژنراتورِ توربین
</figcaption>
<div aria-describedby="tbl-ch08-interfaces-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 17%">
<col style="width: 17%">
<col style="width: 45%">
</colgroup>
<thead>
<tr class="header">
<th>رابط</th>
<th>از</th>
<th>به</th>
<th>آنچه باید تعریف شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مکانیکیِ محور</td>
<td>گیربکس</td>
<td>شفتِ ژنراتور</td>
<td>گشتاورِ نامی و ناگهانی، کوپلینگ، هم‌محوری، سرعتِ بیشینه</td>
</tr>
<tr class="even">
<td>نصب</td>
<td>قابِ ناسل</td>
<td>پایه‌های ژنراتور</td>
<td>بارها، سفتی، لرزش‌گیر، پیچ و گشتاورِ سفت‌کردن</td>
</tr>
<tr class="odd">
<td>الکتریکیِ قدرت</td>
<td>سیم‌پیچِ استاتور</td>
<td>مبدّل</td>
<td>ولتاژ، جریان، بسامد، تنشِ پالس، کابل‌کشی، زمین</td>
</tr>
<tr class="even">
<td>خنک‌کاری</td>
<td>ژاکت یا مبدّلِ گرمایی</td>
<td>مدارِ خنک‌کاریِ ناسل</td>
<td>دبی، دما، فشار، کیفیتِ سیال</td>
</tr>
<tr class="odd">
<td>پایش و حفاظت</td>
<td>حسگرهای ماشین</td>
<td>کنترل‌گرِ توربین</td>
<td>دماسنج‌های سیم‌پیچ و یاتاقان، لرزش، سرعت، گرم‌کن</td>
</tr>
<tr class="even">
<td>زمین و صاعقه</td>
<td>بدنه و شفت</td>
<td>سامانهٔ زمینِ توربین</td>
<td>مسیرِ جریانِ صاعقه از کنارِ یاتاقان‌ها، جاروبکِ شفت</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>هر رابطِ نادرست‌تعریف‌شده خرابیِ «میانِ دو مسئول» می‌سازد: یاتاقانِ ژنراتوری که با جریانِ صاعقه‌ای که از راهِ شفت گذشته خراب شده، یا عایقی که تنشِ پالسِ کابلِ بلندی را دیده که مشخصه‌اش نیامده بود. فصلِ ۲۳ رابط‌ها را در سطحِ نیروگاه مدیریت می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه حساسیتِ آهن‌ربای نئودیمیوم را بنویسید.</li>
<li>چرا حلقه و جاروبک منبعِ خرابی‌اند و کدام معماری آن‌ها را ندارد؟</li>
<li>جریانِ یاتاقان از کجا می‌آید و دو تدبیر برایش بنویسید.</li>
<li>چرا آب گرما را در حجمِ کمتری از هوا می‌برد؟</li>
<li>گرم‌کنِ ضدِ میعان کِی روشن است و چرا؟</li>
<li>برای رابطِ «الکتریکیِ قدرت» چهار دادهٔ لازم را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-b-materials" class="level3" data-number="8.3.9">
<h3 data-number="8.3.9" class="anchored" data-anchor-id="sec-ch08-b-materials"><span class="header-section-number">8.3.9</span> موادِ سیم‌پیچ و آهن‌ربا</h3>
<p><strong>مس یا آلومینیوم.</strong> مس رسانایی بیشتری دارد؛ آلومینیوم سبک‌تر و ارزان‌تر است. برای مقاومتِ برابر، هادیِ آلومینیومی سطحِ مقطعِ بزرگ‌تر اما جرمِ کمتری می‌خواهد. در ماشین‌ها مس رایج‌تر است، چون شیار جا را محدود می‌کند؛ قفسهٔ روتورِ موتورهای کوچک معمولاً آلومینیومِ ریخته‌گری است. انتخاب پیامدِ فرایندی هم دارد: اتصالِ آلومینیوم دشوارتر و حساس به خوردگیِ گالوانیک است (فصلِ ۴).</p>
<p><strong>خانواده‌های آهن‌ربا.</strong> <strong>نئودیمیوم–آهن–بور</strong> بیشترین پسماند را دارد اما به دما حساس است و به عنصرهای خاکِ کمیاب وابسته؛ <strong>ساماریم–کبالت</strong> پسماندِ کمتر اما پایداریِ دماییِ بسیار بهتر دارد و گران‌تر است؛ <strong>فریت</strong> ارزان و فراوان است اما شارِ آن کم است و ماشین را بزرگ‌تر می‌کند. انتخاب میانِ عملکرد، دمای کار، هزینه و <strong>ریسکِ زنجیرهٔ تأمین</strong> است (فصل‌های ۳۹ و ۴۲).</p>
<div id="exm-ch08-materials" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.35 (آلومینیوم، مس و سه آهن‌ربا)</strong></span> <strong>پرسش.</strong> برای مقاومتِ برابر، نسبتِ سطحِ مقطع و جرمِ آلومینیوم به مس چیست؟ سه خانوادهٔ آهن‌ربا را با پسماند، ضریبِ دمایی و دمای کار مقایسه کنید (<span class="ltr" dir="ltr">A-118</span> و <span class="ltr" dir="ltr">A-125</span>، مقدارهای آموزشیِ نوعی).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>aluminium instead of copper for the same resistance:
  area x 1.64, mass x 0.49 (lighter, bulkier)
magnet families (indicative, A-118 / A-125 teaching values):
  NdFeB    Br 1.20 T, -0.120 %/K, use up to about 150 C
  SmCo     Br 1.05 T, -0.035 %/K, use up to about 300 C
  ferrite  Br 0.40 T, -0.200 %/K, use up to about 250 C
  ferrite needs about three times the magnet area for the same flux</code></pre>
<p><strong>تفسیر.</strong> آلومینیوم با نصفِ جرم همان مقاومت را می‌دهد اما <span class="ltr" dir="ltr">64 %</span> جای بیشتر می‌خواهد. ماشینی با آهن‌ربای فریت برای همان شار حدودِ سه برابر سطحِ آهن‌ربا می‌خواهد؛ گزینه‌ای که ریسکِ خاکِ کمیاب را با جرم و حجمِ بیشتر عوض می‌کند. مقدارهای واقعی را برگهٔ دادهٔ هر درجهٔ آهن‌ربا می‌دهد.</p>
</div>
</section>
<section id="sec-ch08-b-noise" class="level3" data-number="8.3.10">
<h3 data-number="8.3.10" class="anchored" data-anchor-id="sec-ch08-b-noise"><span class="header-section-number">8.3.10</span> صدا و لرزشِ الکترومغناطیسی</h3>
<p><strong>منبع.</strong> نیروهای مغناطیسیِ فاصلهٔ هوایی صاف نیستند: هر بار که یک قطب از جلوی یک شیار می‌گذرد، نیرو کمی تغییر می‌کند. این تغییرها در بسامدِ <strong>گذرِ شیار</strong>، <span class="math inline">\(f = N_\text{slot} \times f_r\)</span>، و مضرب‌هایش پوستهٔ ماشین را می‌لرزانند و <strong>صدای تونال</strong> می‌سازند. در توربینِ بادی، تونِ ناسل می‌تواند از برج و پره‌ها پخش شود و در ارزیابیِ صدا جریمهٔ «تونالیته» بگیرد (فصل‌های ۴ و ۳۳). مبدّل هم با بسامدِ کلیدزنی‌اش تون می‌سازد. تدبیرها: <strong>چولگیِ</strong> شیارها یا آهن‌رباها، انتخابِ ترکیبِ شیار و قطب، سفتیِ پوسته و پایه‌های لرزش‌گیر.</p>
<div id="exm-ch08-tone" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.36 (تونِ گذرِ شیار)</strong></span> <strong>پرسش.</strong> ژنراتورِ <span class="ltr" dir="ltr">A-111</span> با ۵۴ شیار (<span class="ltr" dir="ltr">A-125</span>، فرضی) در <span class="ltr" dir="ltr">1155</span> و <span class="ltr" dir="ltr">700 rpm</span> چه بسامدِ گذرِ شیاری دارد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>geared generator with 54 stator slots (q 3, 6 poles; A-125):
  slot-passing frequency 54 x 19.25 Hz = 1039.5 Hz
  at 700 rpm: 630 Hz (moves with speed)
  at 1155 rpm: 1040 Hz (moves with speed)
  a tone in the nacelle can radiate; tonality is judged in the
  noise assessment (chapter 33); skewing and slot design reduce it</code></pre>
<p><strong>تفسیر.</strong> تونِ <span class="ltr" dir="ltr">1040 Hz</span> در محدوده‌ای است که گوش حساس است؛ چون با سرعت جابه‌جا می‌شود، ممکن است در سرعتی با یک بسامدِ طبیعیِ پوسته یا ناسل <strong>هم‌نوا</strong> شود و بلند شود. سازنده با آزمونِ صدا در کارخانه و میدان این را می‌پاید و ارزیابیِ صدای نیروگاه آن را می‌سنجد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا قفسهٔ روتورِ موتورهای کوچک آلومینیوم است و سیم‌پیچِ ژنراتورهای بزرگ مس؟</li>
<li>سه خانوادهٔ آهن‌ربا را با یک مزیت و یک عیب مقایسه کنید.</li>
<li>بسامدِ گذرِ شیارِ ماشینِ ۷۲شیاری در <span class="ltr" dir="ltr">1500 rpm</span>؟</li>
<li>چولگی چگونه صدای مغناطیسی را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-b-bearinglife" class="level3" data-number="8.3.11">
<h3 data-number="8.3.11" class="anchored" data-anchor-id="sec-ch08-b-bearinglife"><span class="header-section-number">8.3.11</span> عمرِ یاتاقان با طیفِ بارِ واقعی</h3>
<p><strong>ایده.</strong> عمرِ پایه با <span class="math inline">\((C/P)^3\)</span> برای یک بارِ ثابت است (<a href="#exm-ch08-bearings" class="quarto-xref">مثال&nbsp;<span>8.33</span></a>). ژنراتورِ توربین با بار و سرعتِ همیشه متغیر کار می‌کند. قاعدهٔ رایج (از خانوادهٔ قاعدهٔ «ماینر»، فصلِ ۴) یک <strong>بارِ معادل</strong> می‌سازد که همان خستگی را بدهد:</p>
<p><span id="eq-ch08-peq"><span class="math display">\[
P_\text{eq} = \left(\frac{\sum_i P_i^3\,N_i}{\sum_i N_i}\right)^{1/3}
\tag{8.22}\]</span></span></p>
<p>با <span class="math inline">\(N_i\)</span> تعدادِ دورها در بارِ <span class="math inline">\(P_i\)</span>. بارِ یاتاقان بخشی ثابت (وزنِ روتور، کششِ مغناطیسیِ نامتقارن) و بخشی وابسته به گشتاور دارد.</p>
<div id="exm-ch08-bearinglife" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.37 (عمرِ یاتاقان در سالِ بستهٔ داده)</strong></span> <strong>پرسش.</strong> با بارِ یاتاقانِ <span class="ltr" dir="ltr">40 %</span> ثابت و <span class="ltr" dir="ltr">60 %</span> متناسب با بار (<span class="ltr" dir="ltr">A-134</span>، فرضی)، و سرعتی که با باد تغییر می‌کند، بارِ معادل و عمرِ پایه با <span class="math inline">\(C/P = 12\)</span> در بارِ نامی را برای سالِ بستهٔ داده (<span class="ltr" dir="ltr">1.1.0</span>) حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>bearing load = 40 % fixed (weight, magnetic pull) + 60 % with load (A-134)
  equivalent load over the data-pack year 0.738 of the rated-load value
  revolutions per year 450 million (speed follows the wind)
  C/P 12 at rated: 24,935 h at rated speed;
  with the real spectrum about 9.5 years
  the load spectrum, not the rated point, sets the life (Miner-type rule)</code></pre>
<p><strong>تفسیر.</strong> بارِ معادل <span class="ltr" dir="ltr">74 %</span> بارِ نامی است و دورهای سالانه کمتر از کارِ دائم در سرعتِ نامی؛ عمرِ پایه از سه سال (اگر همیشه در بارِ نامی کار کند) به حدودِ نُه سال و نیم می‌رسد. یعنی در بیست سال حدودِ دو تعویضِ یاتاقان برای هر ژنراتور: عددی برای برنامهٔ نگهداری و یدک‌ها (<a href="#sec-ch08-d-maintenance" class="quarto-xref"><span>بخش 8.5.8</span></a>). <strong>محدودیت:</strong> عمرِ پایه احتمالِ خرابیِ معینی را بیان می‌کند و روان‌کاری و آلودگی و جریانِ یاتاقان آن را بسیار تغییر می‌دهند؛ سازندهٔ یاتاقان روش‌های اصلاح‌شده‌ای برای این اثرها دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بارِ معادل با توانِ سه میانگین گرفته می‌شود؟</li>
<li>اگر بخشِ ثابتِ بار بیشتر شود، بارِ معادل به بارِ نامی نزدیک‌تر می‌شود یا دورتر؟</li>
<li>چرا عمرِ پایه یک «احتمال» است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-b-cogging" class="level3" data-number="8.3.12">
<h3 data-number="8.3.12" class="anchored" data-anchor-id="sec-ch08-b-cogging"><span class="header-section-number">8.3.12</span> ترکیبِ شیار و قطب: گشتاورِ دندانه‌ای و ضریبِ سیم‌پیچ</h3>
<p><strong>گشتاورِ دندانه‌ای.</strong> در ماشینِ آهن‌ربای دائم، آهن‌رباها حتی <strong>بی‌جریان</strong> دندانه‌های استاتور را می‌کشند. اگر شفت را با دست بچرخانید، روتور در جاهایی «گیر» می‌کند: این <strong>گشتاورِ دندانه‌ای</strong> (به انگلیسی <span class="ltr" dir="ltr">cogging torque</span>) است. در یک دور، الگوی کشش به تعدادِ <strong>کوچک‌ترین مضربِ مشترکِ</strong> شیارها <span class="math inline">\(Q\)</span> و قطب‌ها <span class="math inline">\(p\)</span>، یعنی <span class="math inline">\(\operatorname{lcm}(Q, p)\)</span>، بار تکرار می‌شود. قاعدهٔ تجربیِ طراحان: هرچه این عدد بزرگ‌تر (و <strong>بزرگ‌ترین مقسوم‌علیهِ مشترک</strong>، <span class="math inline">\(\gcd(Q, p)\)</span>، کوچک‌تر) باشد، کشش‌های دندانه‌های مختلف بیشتر یکدیگر را خنثی می‌کنند و گشتاورِ دندانه‌ای ضعیف‌تر و پربسامدتر است. گشتاورِ دندانه‌ای همراهِ <strong>ضربانِ گشتاورِ</strong> بار (برهم‌کنشِ هارمونیک‌های میدان) لرزش و صدا می‌سازد (<a href="#sec-ch08-b-noise" class="quarto-xref"><span>بخش 8.3.10</span></a>)، و در ژنراتورِ بی‌گیربکس آغازِ چرخش در بادِ کم را سخت‌تر می‌کند.</p>
<p><strong>سه ابزارِ طراح.</strong> (۱) <strong>ترکیبِ شیار و قطب</strong>: سیم‌پیچِ <strong>کسری</strong> (<span class="math inline">\(q\)</span> غیرصحیح) یا <strong>کلافِ دندانه‌ای</strong> (هر کلاف دورِ یک دندانه، <span class="math inline">\(y = 1\)</span>) <span class="math inline">\(\operatorname{lcm}\)</span> را بالا می‌برد. (۲) <strong>چولگی</strong>: شیارها یا آهن‌رباها در طولِ ماشین به اندازهٔ زاویهٔ <span class="math inline">\(\theta_\text{sk}\)</span> پیچانده می‌شوند (در ماشین‌های آهن‌ربایی معمولاً با چند <strong>پلهٔ</strong> آهن‌ربا)؛ نیروی محرکهٔ هارمونیکِ <span class="math inline">\(h\)</span> با ضریبِ زیر کم می‌شود:</p>
<p><span id="eq-ch08-skew"><span class="math display">\[
k_{\text{sk},h} = \frac{\sin(h\,\theta_\text{sk}/2)}{h\,\theta_\text{sk}/2}
\tag{8.23}\]</span></span></p>
<p>که <span class="math inline">\(\theta_\text{sk}\)</span> زاویهٔ الکتریکیِ چولگی است. (۳) <strong>شکلِ آهن‌ربا و دهانهٔ شیار</strong>. هر سه هزینه دارند: سیم‌پیچِ کلافِ دندانه‌ای سرهای کوتاه و ساختِ ساده دارد، اما ضریبِ سیم‌پیچِ اصلیِ کمتر و <strong>هارمونیک‌های فضاییِ</strong> بیشتر، که در آهن‌ربا و روتور تلفات می‌سازند؛ چولگی کمی از نیروی محرکهٔ اصلی می‌گیرد و ساخت را پیچیده‌تر می‌کند.</p>
<p><strong>ضریبِ سیم‌پیچ برای هر ترکیب.</strong> <a href="#eq-ch08-kw" class="quarto-xref">معادلهٔ&nbsp;<span>8.21</span></a> برای سیم‌پیچِ با <span class="math inline">\(q\)</span> صحیح است. برای ترکیب‌های کسری از روشِ <strong>ستارهٔ شیارها</strong> استفاده می‌شود:</p>
<blockquote class="blockquote">
<p>۱. زاویهٔ الکتریکیِ هر شیار <span class="math inline">\(k\)</span> را بنویسید: <span class="math inline">\(\alpha_k = k\,(p/2)\,360^\circ/Q\)</span> (با <span class="math inline">\(p\)</span> قطب، یعنی <span class="math inline">\(p/2\)</span> جفت‌قطب).</p>
<p>۲. هر کلاف (رفت در شیارِ <span class="math inline">\(k\)</span>، برگشت در شیارِ <span class="math inline">\(k + y\)</span>) را به فازی بدهید که کمربندِ <span class="math inline">\(60^\circ\)</span>ِ آن زاویهٔ <span class="math inline">\(\alpha_k\)</span> را در بر دارد، با علامتِ مثبت یا منفی.</p>
<p>۳. فازورهای کلاف‌های فازِ <span class="ltr" dir="ltr">A</span> را جمعِ برداری کنید و بر جمعِ حسابیِ اندازه‌ها تقسیم کنید.</p>
</blockquote>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb37"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb37-1"><a href="#cb37-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> winding_factor(slots: <span class="bu">int</span>, poles: <span class="bu">int</span>, span: <span class="bu">int</span>, harmonic: <span class="bu">int</span> <span class="op">=</span> <span class="dv">1</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb37-2"><a href="#cb37-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Winding factor of a balanced double-layer three-phase winding by the</span></span>
<span id="cb37-3"><a href="#cb37-3" aria-hidden="true" tabindex="-1"></a><span class="co">    star of slots: one coil starts in every slot (top side in slot k, return</span></span>
<span id="cb37-4"><a href="#cb37-4" aria-hidden="true" tabindex="-1"></a><span class="co">    side in slot k + span); a coil belongs to the phase whose 60-degree belt</span></span>
<span id="cb37-5"><a href="#cb37-5" aria-hidden="true" tabindex="-1"></a><span class="co">    holds the angle of its top side. Returns |sum of phase-A coil EMFs| over</span></span>
<span id="cb37-6"><a href="#cb37-6" aria-hidden="true" tabindex="-1"></a><span class="co">    the arithmetic sum (2 per coil)."""</span></span>
<span id="cb37-7"><a href="#cb37-7" aria-hidden="true" tabindex="-1"></a>    pp <span class="op">=</span> poles <span class="op">//</span> <span class="dv">2</span></span>
<span id="cb37-8"><a href="#cb37-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> poles <span class="op">%</span> <span class="dv">2</span> <span class="kw">or</span> (slots <span class="op">//</span> math.gcd(slots, pp)) <span class="op">%</span> <span class="dv">3</span>:</span>
<span id="cb37-9"><a href="#cb37-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">raise</span> <span class="pp">ValueError</span>(<span class="st">"not a balanced three-phase winding"</span>)</span>
<span id="cb37-10"><a href="#cb37-10" aria-hidden="true" tabindex="-1"></a>    total, count <span class="op">=</span> <span class="ot">0j</span>, <span class="dv">0</span></span>
<span id="cb37-11"><a href="#cb37-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(slots):</span>
<span id="cb37-12"><a href="#cb37-12" aria-hidden="true" tabindex="-1"></a>        ang <span class="op">=</span> (k <span class="op">*</span> pp <span class="op">*</span> <span class="fl">360.0</span> <span class="op">/</span> slots) <span class="op">%</span> <span class="fl">360.0</span></span>
<span id="cb37-13"><a href="#cb37-13" aria-hidden="true" tabindex="-1"></a>        belt <span class="op">=</span> <span class="bu">int</span>(((ang <span class="op">+</span> <span class="fl">30.0</span>) <span class="op">%</span> <span class="fl">360.0</span>) <span class="op">//</span> <span class="fl">60.0</span>)   <span class="co"># 0 A+, 3 A-, others B, C</span></span>
<span id="cb37-14"><a href="#cb37-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> belt <span class="kw">not</span> <span class="kw">in</span> (<span class="dv">0</span>, <span class="dv">3</span>):</span>
<span id="cb37-15"><a href="#cb37-15" aria-hidden="true" tabindex="-1"></a>            <span class="cf">continue</span></span>
<span id="cb37-16"><a href="#cb37-16" aria-hidden="true" tabindex="-1"></a>        sign <span class="op">=</span> <span class="dv">1</span> <span class="cf">if</span> belt <span class="op">==</span> <span class="dv">0</span> <span class="cf">else</span> <span class="op">-</span><span class="dv">1</span></span>
<span id="cb37-17"><a href="#cb37-17" aria-hidden="true" tabindex="-1"></a>        a1 <span class="op">=</span> math.radians(harmonic <span class="op">*</span> k <span class="op">*</span> pp <span class="op">*</span> <span class="fl">360.0</span> <span class="op">/</span> slots)</span>
<span id="cb37-18"><a href="#cb37-18" aria-hidden="true" tabindex="-1"></a>        a2 <span class="op">=</span> math.radians(harmonic <span class="op">*</span> (k <span class="op">+</span> span) <span class="op">*</span> pp <span class="op">*</span> <span class="fl">360.0</span> <span class="op">/</span> slots)</span>
<span id="cb37-19"><a href="#cb37-19" aria-hidden="true" tabindex="-1"></a>        total <span class="op">+=</span> sign <span class="op">*</span> (<span class="bu">complex</span>(math.cos(a1), math.sin(a1))</span>
<span id="cb37-20"><a href="#cb37-20" aria-hidden="true" tabindex="-1"></a>                         <span class="op">-</span> <span class="bu">complex</span>(math.cos(a2), math.sin(a2)))</span>
<span id="cb37-21"><a href="#cb37-21" aria-hidden="true" tabindex="-1"></a>        count <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb37-22"><a href="#cb37-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">abs</span>(total) <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> count)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch08-cogging" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.38 (هفت ترکیب برای ژنراتورِ تندگرد)</strong></span> <strong>پرسش.</strong> برای ژنراتورِ <span class="ltr" dir="ltr">1155 rpm</span> (<span class="ltr" dir="ltr">A-047</span>)، ضریبِ سیم‌پیچِ اصلی، <span class="math inline">\(\operatorname{lcm}\)</span> و <span class="math inline">\(\gcd\)</span>، بسامدِ گشتاورِ دندانه‌ای و بسامدِ الکتریکی را برای هفت ترکیبِ شیار و قطب (<span class="ltr" dir="ltr">A-142</span>، فرضی) بیابید. اثرِ چولگیِ یک گامِ شیار را بر ترکیبِ ۵۴ شیار و ۶ قطب (<span class="ltr" dir="ltr">A-125</span>) حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>slot-pole choices for the geared generator at 1155 rpm (A-142):
  Q / p   winding          k_w1   lcm  gcd  cogging Hz  f_el Hz
  54/6    q 3, full pitch  0.960    54    6        1040    57.75
  54/6    q 3, 8/9 pitch   0.945    54    6        1040    57.75
  48/8    q 2, 5/6 pitch   0.933    48    8         924    77.00
  54/8    q 2.25           0.954   216    2        4158    77.00
  36/8    q 1.5            0.945    72    4        1386    77.00
  12/10   tooth coils      0.933    60    2        1155    96.25
   9/8    tooth coils      0.945    72    1        1386    77.00
  higher lcm and lower gcd: weaker, higher-frequency cogging;
  tooth coils: short end windings, but lower k_w1 and more
  air-gap harmonics (rotor and magnet losses)
  54/6 skewed one slot pitch (6.67 deg mech = 20 deg el):
    k_skew 0.9949: the EMF falls by 0.5 %,
    and the slot-harmonic EMFs (17th, 19th) are multiplied
    by 0.059 and 0.052</code></pre>
<p><strong>تفسیر.</strong> ترکیبِ پایه (۵۴/۶، <span class="math inline">\(q = 3\)</span>) بهترین ضریبِ سیم‌پیچ را دارد، اما <span class="math inline">\(\operatorname{lcm}\)</span> آن فقط ۵۴ و <span class="math inline">\(\gcd\)</span> آن ۶ است: گشتاورِ دندانه‌ای قوی در همان <span class="ltr" dir="ltr">1040 Hz</span>ِ تونِ گذرِ شیار (<a href="#exm-ch08-tone" class="quarto-xref">مثال&nbsp;<span>8.36</span></a>). ترکیبِ کسریِ ۵۴/۸ (<span class="math inline">\(q = 2.25\)</span>) با <span class="math inline">\(\operatorname{lcm}\)</span> ۲۱۶ و <span class="math inline">\(\gcd\)</span> ۲ گشتاورِ دندانه‌ایِ بسیار ضعیف‌تری دارد و ضریبِ سیم‌پیچش هم بالا است؛ بهایش هشت قطب و بسامدِ الکتریکیِ <span class="ltr" dir="ltr">77 Hz</span> است که مبدّل باید آن را بپذیرد (<a href="#sec-ch08-d-converter" class="quarto-xref"><span>بخش 8.5.1</span></a>) و تلفاتِ هسته را بالا می‌برد. کلاف‌های دندانه‌ای (۱۲/۱۰، ۹/۸) <span class="math inline">\(\gcd\)</span> کوچک دارند اما ضریبِ سیم‌پیچِ کمتر و هارمونیک‌های فضاییِ بیشتر. چولگیِ یک گامِ شیار در ۵۴/۶ فقط <span class="ltr" dir="ltr">0.5 %</span> از نیروی محرکه می‌گیرد اما هارمونیک‌های شیاری (۱۷ و ۱۹) را به حدودِ <span class="ltr" dir="ltr">5 %</span> می‌رساند. هیچ ترکیبی «بهترین» نیست؛ این یک مصالحهٔ طراحیِ ماشین است (<a href="#sec-ch08-c-designer" class="quarto-xref"><span>بخش 8.4.9</span></a>) که با تحلیلِ میدانِ عددی و آزمونِ نمونه بسته می‌شود.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>قاعدهٔ <span class="math inline">\(\operatorname{lcm}\)</span> و <span class="math inline">\(\gcd\)</span> فقط جهت را نشان می‌دهد. اندازهٔ واقعیِ گشتاورِ دندانه‌ای و ضربانِ گشتاور به شکلِ آهن‌ربا، دهانهٔ شیار، اشباع و رواداری‌های ساخت وابسته است و با تحلیلِ میدانِ عددی و آزمونِ نمونه تعیین می‌شود؛ خریدار آن را از برگهٔ داده و گزارشِ آزمونِ سازنده می‌خواهد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ماشینِ آهن‌ربای دائم بی‌جریان هم گشتاورِ دندانه‌ای دارد؟</li>
<li>برای ۷۲ شیار و ۸ قطب، <span class="math inline">\(\operatorname{lcm}\)</span> و <span class="math inline">\(\gcd\)</span> چیست؟</li>
<li>چولگی به اندازهٔ یک گامِ شیار در ماشینِ ۷۲ شیار و ۸ قطب چند درجهٔ الکتریکی است؟</li>
<li>دو مزیت و دو عیبِ سیم‌پیچِ کلافِ دندانه‌ای را بنویسید.</li>
<li>چرا ترکیبِ با قطبِ بیشتر بسامدِ الکتریکی و تلفاتِ هسته را بالا می‌برد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch08-c" class="level2" data-number="8.4">
<h2 data-number="8.4" class="anchored" data-anchor-id="sec-ch08-c"><span class="header-section-number">8.4</span> ج. طراحی و تضمینِ تولید</h2>
<p>بخشِ ج دو پرسش را دنبال می‌کند: ماشین چگونه از <strong>الزام</strong> به <strong>طراحی</strong> می‌رسد، و تولیدکننده چگونه <strong>نشان می‌دهد</strong> آنچه ساخته همان است که طراحی شده. وارسی‌های این بخش <strong>مفهومی</strong>اند: اندازه و نسبت را درست می‌دهند و خطای بزرگ را می‌گیرند، اما طراحیِ تفصیلیِ الکترومغناطیسی، گرمایی و مکانیکی با ابزارهای عددیِ تخصصی و به‌دستِ <strong>طراحِ صلاحیت‌دارِ ماشین</strong> انجام می‌شود (<a href="#sec-ch08-c-designer" class="quarto-xref"><span>بخش 8.4.9</span></a>).</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch08/examples_c.py</code></p>
<section id="sec-ch08-c-flow" class="level3" data-number="8.4.1">
<h3 data-number="8.4.1" class="anchored" data-anchor-id="sec-ch08-c-flow"><span class="header-section-number">8.4.1</span> از الزام تا طراحی</h3>
<p><a href="#fig-ch08-flow" class="quarto-xref">شکل&nbsp;<span>8.17</span></a> جریانِ کار را نشان می‌دهد. <strong>الزام‌ها</strong> از توربین می‌آیند: توان و سرعت (از روتور و گیربکس)، بازهٔ سرعت، ولتاژ و رابط با مبدّل، محیط (دما، رطوبت، ارتفاع، خوردگی)، عمر و چرخهٔ بار، جرم و ابعادِ مجاز در ناسل، و الزام‌های شبکه که از راهِ مبدّل به ماشین می‌رسند. <strong>طراحیِ الکترومغناطیسی</strong> ابعادِ اصلی، قطب‌ها، شیارها، سیم‌پیچ و آهن‌ربا را تعیین می‌کند؛ <strong>طراحیِ گرمایی</strong> دماها را با تلفات و خنک‌کاری؛ <strong>طراحیِ مکانیکی</strong> شفت، یاتاقان، سرعت‌های بحرانی، نیروهای مغناطیسی و پوسته را. این سه با هم <strong>تکرار</strong> می‌شوند، چون هر تغییر در یکی دو تای دیگر را جابه‌جا می‌کند. سپس <strong>طراحی برای ساخت</strong>: تلرانس‌ها، فرایندها و نقطه‌های بازرسی؛ و <strong>راستی‌آزمایی</strong> با آزمون‌های نمونه و کارخانه‌ای.</p>
<div id="fig-ch08-flow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-flow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-flow.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-flow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.17: جریانِ کارِ طراحیِ ژنراتور: از الزام‌های توربین تا طراحیِ تکراریِ الکترومغناطیسی، گرمایی و مکانیکی، طراحی برای ساخت و آزمون
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-c-em" class="level3" data-number="8.4.2">
<h3 data-number="8.4.2" class="anchored" data-anchor-id="sec-ch08-c-em"><span class="header-section-number">8.4.2</span> اندازهٔ الکترومغناطیسی: معادلهٔ خروجی</h3>
<p><strong>ایده.</strong> گشتاور از نیروی مماسیِ واحدِ سطح در فاصلهٔ هوایی، <strong>تنشِ برشیِ</strong> <span class="math inline">\(\sigma\)</span>، ضربِ سطحِ روتور ضربِ شعاع می‌آید:</p>
<p><span id="eq-ch08-output"><span class="math display">\[
T = \sigma\,(\pi D L)\,\frac{D}{2} = 2\,\sigma\,V_r, \qquad V_r = \frac{\pi D^2 L}{4}
\tag{8.24}\]</span></span></p>
<p><span class="math inline">\(\sigma\)</span> حاصل‌ضربِ چگالیِ شارِ فاصلهٔ هوایی و <strong>بارِ الکتریکی</strong> (آمپرِ هر متر از محیطِ استاتور) است و هر دو محدودیت دارند: شار با اشباع و بارِ الکتریکی با گرما. پس <span class="math inline">\(\sigma\)</span> در بازهٔ محدودی می‌ماند (چند ده کیلوپاسکال برای ماشین‌های بزرگ؛ با خنک‌کاریِ مایع بیشتر) و <strong>حجمِ روتور با گشتاور</strong> تعیین می‌شود. نسبتِ طول به قطر، <span class="math inline">\(L/D\)</span>، را محدودیت‌های دیگر (سرعتِ بحرانیِ شفت، طولِ ناسل، تعدادِ قطب‌ها) تعیین می‌کنند.</p>
<div id="exm-ch08-sizing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.39 (ابعادِ سه ماشین)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(\sigma = 40\ \text{kPa}\)</span> (<span class="ltr" dir="ltr">A-112</span>)، قطر و طولِ روتور را برای ژنراتورِ گیربکس‌دارِ ۱ به ۱۱۰ (<span class="math inline">\(L/D = 1.4\)</span>)، سرعتِ متوسطِ ۱ به ۴۰ (<span class="math inline">\(L/D = 1\)</span>) و بی‌گیربکس (<span class="math inline">\(L/D = 0.2\)</span>) بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>conceptual size from torque, T = 2 sigma V_r, V_r = pi D^2 L / 4 (A-112):
  geared 1:110  T      44 kN m: V_r  0.55 m3; L/D 1.4: D 0.79 m, L 1.11 m
  geared 1:40   T     121 kN m: V_r  1.51 m3; L/D 1.0: D 1.24 m, L 1.24 m
  direct drive  T    4838 kN m: V_r 60.48 m3; L/D 0.2: D 7.27 m, L 1.45 m
  the 0.8 m x 1.1 m of A-111 sits close to the geared result;
  shear stress, cooling and the gap set the real numbers: a
  machine designer's task (C.6)</code></pre>
<p><strong>تفسیر.</strong> ماشینِ بی‌گیربکس قطری بیش از هفت متر می‌خواهد: یک حلقهٔ بزرگ و کم‌عمق، با فاصلهٔ هوایی‌ای که باید روی محیطی بیست‌ودومتری یکنواخت بماند، کارِ سختی برای ساخت و سفتیِ سازه. ماشینِ تندگرد کمتر از یک متر قطر دارد. عددهای <span class="ltr" dir="ltr">A-111</span> (<span class="math inline">\(D = 0.8\)</span>، <span class="math inline">\(L = 1.1\)</span>) نزدیکِ نتیجهٔ گیربکس‌دارند؛ و با <a href="#exm-ch08-emf" class="quarto-xref">مثال&nbsp;<span>8.4</span></a>، فقط شش دورِ سری در هر فاز. <strong>محدودیت:</strong> تنشِ برشیِ یکسان برای همه فرضی است؛ ماشین‌های بی‌گیربکسِ بزرگ با خنک‌کاری و آهن‌ربای بهتر تنشِ بیشتری می‌گیرند.</p>
</div>
</section>
<section id="sec-ch08-c-thermal" class="level3" data-number="8.4.3">
<h3 data-number="8.4.3" class="anchored" data-anchor-id="sec-ch08-c-thermal"><span class="header-section-number">8.4.3</span> وارسیِ گرمایی</h3>
<p><strong>مدلِ ساده.</strong> گرمای تلفات از سیم‌پیچ به سیالِ خنک‌کن از یک <strong>مقاومتِ گرمایی</strong> می‌گذرد (فصلِ ۴): افزایشِ دمای حالتِ پایدار <span class="math inline">\(\Delta T = P_\text{loss}\,R_\text{th}\)</span>، و رسیدن به آن با <strong>ثابتِ زمانیِ</strong> گرماییِ <span class="math inline">\(\tau\)</span> (ده‌ها دقیقه برای ماشین‌های بزرگ):</p>
<p><span id="eq-ch08-heat"><span class="math display">\[
\Delta T(t) = P_\text{loss}\,R_\text{th}\left(1 - e^{-t/\tau}\right)
\tag{8.25}\]</span></span></p>
<p><strong>نقطهٔ داغ</strong> چند درجه از میانگینِ سیم‌پیچ گرم‌تر است و عمرِ عایق را همان تعیین می‌کند (<a href="#sec-ch08-b-insulation" class="quarto-xref"><span>بخش 8.3.4</span></a>).</p>
<div id="exm-ch08-thermal" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.40 (دمای سیم‌پیچ و اضافه‌بار)</strong></span> <strong>پرسش.</strong> تلفاتِ مسیِ استاتور (<span class="ltr" dir="ltr">40 %</span> از تلفاتِ نامی) با مقاومتِ گرماییِ <span class="ltr" dir="ltr">0.7 K/kW</span> تا سیالِ <span class="ltr" dir="ltr">40 °C</span> (<span class="ltr" dir="ltr">A-121</span>، فرضی)، و نقطهٔ داغ ده درجه بالاتر از میانگین: دمای سیم‌پیچ چیست؟ در ۱۱۰ و ۱۲۰ درصدِ جریان چه؟ عمرِ نسبیِ عایق؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>stator copper loss 63.5 kW, winding-to-coolant resistance 0.7 K/kW (A-121):
  rise 44.4 K over 40 C coolant -&gt; winding 84.4 C (average)
  a hot spot about 10 K above average: 94.4 C
  at 100 % current: rise 44.4 K, life x 1.00
  at 110 % current: rise 53.8 K, life x 0.44
  at 120 % current: rise 64.0 K, life x 0.19
thermal time constant 45 min: a short overload heats slowly</code></pre>
<p><strong>تفسیر.</strong> ده درصد جریانِ بیشتر یعنی بیست‌ویک درصد تلفاتِ مسیِ بیشتر، نُه درجه گرمای بیشتر و عمری کمتر از نصف. اما با ثابتِ زمانیِ ۴۵ دقیقه، یک اضافه‌بارِ چنددقیقه‌ای ماشین را به آن دما نمی‌رساند (<a href="#fig-ch08-heat" class="quarto-xref">شکل&nbsp;<span>8.18</span></a>): رده‌بندیِ «اضافه‌بارِ کوتاه‌مدت» بر همین پایه است. <strong>وارسی:</strong> آزمونِ گرمایی همین ماشین در کارخانه <span class="ltr" dir="ltr">44.2 K</span> افزایش داد (<a href="#exm-ch08-heatrun" class="quarto-xref">مثال&nbsp;<span>8.42</span></a>)، نزدیکِ <span class="ltr" dir="ltr">44.4 K</span>ِ این مدل: مدل و آزمون هم‌خوان‌اند.</p>
</div>
<div id="fig-ch08-heat" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-heat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-heat.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-heat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.18: افزایشِ دمای سیم‌پیچ با زمان در بارِ نامی و در ۱۲۰ درصدِ جریان؛ ثابتِ زمانیِ ۴۵ دقیقه
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-c-mech" class="level3" data-number="8.4.4">
<h3 data-number="8.4.4" class="anchored" data-anchor-id="sec-ch08-c-mech"><span class="header-section-number">8.4.4</span> وارسیِ مکانیکی: سرعتِ بحرانی، نابالانسی و یاتاقان</h3>
<p><strong>سرعتِ بحرانی.</strong> هر روتور بسامدهای طبیعیِ خمشی دارد (فصلِ ۴). اگر سرعتِ کار با یکی از آن‌ها برابر شود، لرزش به‌شدت بزرگ می‌شود. طراح نخستین سرعتِ بحرانی را <strong>بالاتر از بیشینهٔ سرعتِ کار با حاشیه</strong> (یا برای روترهای انعطاف‌پذیر، دور از بازهٔ کار) می‌گذارد؛ برای ژنراتورِ <span class="ltr" dir="ltr">1155 rpm</span>، سرعتِ بحرانیِ <span class="ltr" dir="ltr">1.5</span> برابر یعنی <span class="ltr" dir="ltr">1732 rpm</span> و حاشیهٔ <span class="ltr" dir="ltr">50 %</span> (سطرِ <span class="ltr" dir="ltr">E15</span>).</p>
<p><strong>نابالانسی.</strong> هیچ روتوری کاملاً متقارن نیست؛ مرکزِ جرم کمی از محور فاصله دارد و در چرخش <strong>نیروی گریز از مرکزِ گردانی</strong> می‌سازد که به یاتاقان‌ها و سازه می‌رسد. کیفیتِ بالانس با یک <strong>درجهٔ بالانس</strong> <span class="math inline">\(G\)</span> (سرعتِ معادلِ مرکزِ جرم، <span class="ltr" dir="ltr">mm/s</span>) بیان می‌شود و نابالانسیِ ویژهٔ مجاز <span class="math inline">\(e = G/\omega\)</span> است؛ درجهٔ مناسبِ هر نوع ماشین از جدولِ استانداردِ بالانس انتخاب می‌شود (جعبهٔ استاندارد).</p>
<div id="exm-ch08-balance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.41 (نابالانسیِ مجازِ روترِ سه‌تُنی)</strong></span> <strong>پرسش.</strong> روتورِ <span class="ltr" dir="ltr">3 t</span>ی در <span class="ltr" dir="ltr">1155 rpm</span> با درجهٔ بالانسِ <span class="ltr" dir="ltr">G 2.5</span> (<span class="ltr" dir="ltr">A-115</span>، فرضی): نابالانسیِ ویژه و کل و نیروی گردانِ حاصل چیست؟ در <span class="ltr" dir="ltr">20 %</span> اضافه‌سرعت نیرو چه می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>rotor 3 t at 1155 rpm, balance grade G 2.5 mm/s (A-115):
  permissible specific unbalance e = G / omega = 20.7 micrometres
  residual unbalance U = m e = 62.0 kg mm
  rotating force U omega^2 = 0.91 kN at the bearings
  the centre of mass may sit only about 0.02 mm from the axis; the
  grade itself is chosen from the balancing standard's table</code></pre>
<p>در اضافه‌سرعتِ <span class="ltr" dir="ltr">20 %</span> با همان نابالانسی، نیرو با مجذورِ سرعت <span class="ltr" dir="ltr">1.44</span> برابر می‌شود: <span class="ltr" dir="ltr">1306 N</span> (سطرِ <span class="ltr" dir="ltr">E16</span>).</p>
<p><strong>تفسیر.</strong> مرکزِ جرمِ روتورِ سه‌تنی فقط بیست میکرومتر از محور فاصله دارد و هنوز حدودِ یک کیلونیوتن نیروی گردان می‌سازد. بالانس در کارخانه روی ماشینِ بالانس، با افزودن یا برداشتنِ جرم در صفحه‌های اصلاح، انجام و گزارشش جزوِ شواهدِ کیفیت است (<a href="#sec-ch08-c-qc" class="quarto-xref"><span>بخش 8.4.6</span></a>). بالانسِ نهاییِ ژنراتور–گیربکس گاهی در محل وارسی می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا حجمِ روتور با گشتاور تعیین می‌شود و نه با توان؟</li>
<li>اگر تنشِ برشی با خنک‌کاریِ مایع ۵۰ درصد بیشتر شود، قطرِ ماشینِ هم‌طول چه می‌شود؟</li>
<li>ثابتِ زمانیِ گرمایی چه نقشی در رده‌بندیِ اضافه‌بار دارد؟</li>
<li>سرعتِ بحرانی چیست و چرا باید از سرعتِ کار دور باشد؟</li>
<li>نابالانسیِ ویژهٔ مجاز با سرعت چه رابطه‌ای دارد؟</li>
<li>چرا نیروی نابالانسی با مجذورِ سرعت بالا می‌رود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-c-stages" class="level3" data-number="8.4.5">
<h3 data-number="8.4.5" class="anchored" data-anchor-id="sec-ch08-c-stages"><span class="header-section-number">8.4.5</span> مرحله‌های ساختِ صنعتی</h3>
<p>ساختِ یک ژنراتورِ بزرگ زنجیره‌ای از فرایندهای مستقل است که هر کدام کنترل و سابقهٔ خودش را دارد (<a href="#fig-ch08-mfg" class="quarto-xref">شکل&nbsp;<span>8.19</span></a>). در سطحِ مفهومی:</p>
<ol type="1">
<li><strong>آماده‌سازیِ فولادِ الکتریکی:</strong> دریافت با گواهیِ کارخانهٔ فولاد (تلفات و نفوذپذیری در <span class="ltr" dir="ltr">B</span> و بسامدِ مشخص)، برشِ نوار، و بریدنِ ورق‌ها با پانچ یا لیزر؛ کنترلِ پلیسه و گاهی پرداختِ حرارتی برای کاستنِ تنشِ برش.</li>
<li><strong>چیدن و فشردنِ هسته:</strong> چیدنِ ورق‌ها در قالب، فشردن با نیروی مشخص و بستن با جوشِ سطحی یا میله‌های کششی؛ کنترلِ طول، صافیِ داخل و هم‌محوری. آزمونِ هسته با شارِ زیاد نقاطِ داغِ ناشی از اتصالِ میانِ ورق‌ها را آشکار می‌کند.</li>
<li><strong>شکل‌دادن و پیچیدنِ هادی‌ها:</strong> کشیدن و خم کردنِ هادی‌های تخت، عایق‌کاریِ رشته و دور با نوارهای میکا، شکل‌دادنِ کلاف و آزمونِ کلاف پیش از جاگذاری.</li>
<li><strong>جاگذاری و اتصال:</strong> گذاشتنِ کلاف‌ها در شیار، گوه‌گذاری، اتصالِ سرها (لحیم یا جوشِ القایی) و بستنِ سرِ سیم‌پیچ‌ها.</li>
<li><strong>آغشته‌سازی و پخت:</strong> آغشته‌سازیِ خلأ–فشارِ کلِ استاتور با رزین و پخت در کوره با پروفیلِ دما–زمانِ کنترل‌شده.</li>
<li><strong>روتور و شفت:</strong> ماشین‌کاریِ شفت از فولادِ آهنگری‌شده با گواهیِ مواد و آزمونِ فراصوتی؛ ساختِ هستهٔ روتور؛ جاگذاریِ آهن‌رباها (با ابزارِ ویژه و معمولاً <strong>پس از</strong> مغناطیس‌کردن، با کنترلِ ایمنی) یا سیم‌پیچ یا قفسه؛ بستن و نوارپیچی.</li>
<li><strong>بالانس:</strong> روی ماشینِ بالانس در سرعت و صفحه‌های تعیین‌شده (<a href="#exm-ch08-balance" class="quarto-xref">مثال&nbsp;<span>8.41</span></a>).</li>
<li><strong>مونتاژ:</strong> جاگذاریِ روتور در استاتور (با نیروی مغناطیسیِ بزرگ در ماشینِ آهن‌ربادار)، یاتاقان‌ها، سپرها، خنک‌کاری، جعبهٔ اتصال، حسگرها.</li>
<li><strong>آزمونِ کارخانه‌ای، رنگ، بسته‌بندی و حمل</strong> با نگه‌داشتنِ روتور در برابرِ حرکت و گرم‌کنِ ضدِ میعان در انبار.</li>
</ol>
<p><strong>ردیابی.</strong> هر ژنراتور شمارهٔ سریال دارد و به آن، شمارهٔ ذوبِ فولادِ شفت، دستهٔ ورق‌ها، دستهٔ رزین و آهن‌ربا، شمارهٔ کلاف‌ها، گزارش‌های بالانس و آزمون، و ناسازگاری‌ها و اقدام‌های اصلاحی پیوند می‌خورد (فصل‌های ۲، ۵ و ۴۰). وقتی پس از ده سال یک خرابیِ تکراری دیده شود، ردیابی می‌گوید کدام ماشین‌های دیگر از همان دسته‌اند.</p>
<div id="fig-ch08-mfg" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-mfg-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-mfg.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-mfg-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.19: زنجیرهٔ ساختِ ژنراتور با نقطه‌های بازرسیِ اصلی (لوزی‌ها: نقطه‌های توقف و شاهد)
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-c-qc" class="level3" data-number="8.4.6">
<h3 data-number="8.4.6" class="anchored" data-anchor-id="sec-ch08-c-qc"><span class="header-section-number">8.4.6</span> کنترلِ فرایند و شواهدِ کیفیت</h3>
<p><strong>شش خانوادهٔ شاهد.</strong> ابعاد (قطرِ داخلیِ استاتور، فاصلهٔ هوایی، هم‌محوری، تلرانس‌های یاتاقان)؛ سیم‌پیچ (مقاومت، تعدادِ دور، آزمونِ ضربه برای اتصالِ میانِ دورها)؛ عایق (مقاومتِ عایقی، شاخصِ پلاریزاسیون، آزمونِ ولتاژِ بالای کارخانه‌ای، تخلیهٔ جزئی در ماشین‌های ولتاژِ متوسط)؛ بالانس و لرزش؛ دما (آزمونِ گرمایی)؛ و آزمون‌های الکتریکی (بی‌باری، اتصالِ کوتاه، بازده). آزمون‌ها دو دسته‌اند: <strong>آزمون‌های جاری</strong> روی <strong>هر</strong> ماشین، و <strong>آزمون‌های نوعی</strong> روی <strong>نخستین</strong> ماشین از یک طرح. روش‌های تعیینِ تلفات و بازده در استانداردِ آن آمده است (جعبهٔ استاندارد).</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کار
</div>
</div>
<div class="callout-body-container callout-body">
<p>آزمون‌های ولتاژِ بالا و آزمون‌های گردان در کارگاهِ آزمونِ سازنده، با تجهیز و رویهٔ مجاز و به‌دستِ صلاحیت‌داران انجام می‌شوند. این بخش <strong>تفسیرِ نتیجه‌ها</strong> را آموزش می‌دهد، نه انجامِ آزمون را.</p>
</div>
</div>
<div id="exm-ch08-heatrun" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.42 (آزمونِ گرمایی به روشِ مقاومت)</strong></span> <strong>پرسش.</strong> مقاومتِ یک فازِ سیم‌پیچ در <span class="ltr" dir="ltr">18 °C</span> <span class="ltr" dir="ltr">1.842 mΩ</span> و بلافاصله پس از توقف در پایانِ آزمونِ گرمایی <span class="ltr" dir="ltr">2.296 mΩ</span> اندازه‌گیری شده است (<span class="ltr" dir="ltr">A-121</span>، فرضی). دمای میانگینِ سیم‌پیچ و افزایشِ دما نسبت به خنک‌کنِ <span class="ltr" dir="ltr">36 °C</span> چیست؟</p>
<p><strong>پاسخ.</strong> مقاومتِ مس با <span class="math inline">\((234.5 + T)\)</span> متناسب است (فصلِ ۶):</p>
<pre class="text"><code>heat run, resistance method (A-121): cold 1.842 mohm at 18 C,
  hot 2.296 mohm at shut-down -&gt; winding 80.2 C average
  coolant 36 C: temperature rise 44.2 K
  compare with the rise the specification allows for the thermal
  class: the specification, not this book, states the limit</code></pre>
<p><strong>تفسیر.</strong> روشِ مقاومت <strong>میانگینِ</strong> دمای سیم‌پیچ را می‌دهد، نه نقطهٔ داغ را؛ دماسنج‌های جاسازی‌شده در شیار جای گرم‌تر را نشان می‌دهند. اندازه‌گیری باید سریع پس از توقف انجام شود (یا با برون‌یابیِ منحنیِ سرد شدن)، چون سیم‌پیچ با ثابتِ زمانیِ چنددقیقه‌ای سرد می‌شود. مقاومتِ همان سیم‌پیچ در <span class="ltr" dir="ltr">95 °C</span> <span class="ltr" dir="ltr">2.404 mΩ</span> است (سطرِ <span class="ltr" dir="ltr">E17</span>) و تلفاتِ مسی را در دمای مرجع برای محاسبهٔ بازده می‌دهد.</p>
</div>
<div id="exm-ch08-ir" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.43 (مقاومتِ عایقی و شاخصِ پلاریزاسیون)</strong></span> <strong>پرسش.</strong> مقاومتِ عایقیِ یک فازِ استاتور تا زمین پس از یک دقیقه <span class="ltr" dir="ltr">820 MΩ</span> و پس از ده دقیقه <span class="ltr" dir="ltr">2050 MΩ</span> است (<span class="ltr" dir="ltr">A-121</span>). شاخصِ پلاریزاسیون و مقدارِ تصحیح‌شده به <span class="ltr" dir="ltr">40 °C</span> را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>insulation resistance of a stator phase to earth (A-121):
  1 min 820 Mohm, 10 min 2050 Mohm: polarisation index 2.50
  measured at 30 C; with the common halving-per-10-K practice,
  at 40 C about 410 Mohm
  a rising reading over 10 minutes means a dry, clean insulation; a
  flat one points to moisture or dirt; acceptance values come from
  the manufacturer's procedure and the specification</code></pre>
<p><strong>تفسیر.</strong> شاخصِ <span class="ltr" dir="ltr">2.5</span> یعنی جریانِ نشتیِ عایق با زمان کم شده است: نشانهٔ عایقِ خشک و تمیز. در عایقِ مرطوب یا آلوده، جریانِ سطحی غالب است و مقاومت با زمان کم تغییر می‌کند. مهم‌تر از یک عدد، <strong>روند</strong> است: همین اندازه‌گیری در راه‌اندازی و در بازرسی‌های دوره‌ای یک خط‌مبنا می‌سازد (<a href="#sec-ch08-d-cm" class="quarto-xref"><span>بخش 8.5.4</span></a>).</p>
</div>
<div id="exm-ch08-ocsc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.44 (آزمون‌های بی‌باری و اتصالِ کوتاهِ مولدِ پشتیبان)</strong></span> <strong>پرسش.</strong> مولدِ پشتیبان در بی‌باری با جریانِ میدانِ <span class="ltr" dir="ltr">32 A</span> ولتاژِ نامیِ <span class="ltr" dir="ltr">400 V</span> می‌دهد و در اتصالِ کوتاهِ سه‌فاز با همان جریانِ میدان <span class="ltr" dir="ltr">116 A</span> (<span class="ltr" dir="ltr">A-121</span>). راکتانسِ هم‌گام و نسبتِ اتصالِ کوتاه را بیابید و با فرضِ طراحیِ <span class="ltr" dir="ltr">A-113</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>backup generator, open- and short-circuit tests (A-121):
  open circuit: rated 400 V at field current 32 A
  short circuit at the same field current: 116 A
  X_s = (V/sqrt3) / I_sc = 1.99 ohm = 2.49 pu (Z_base 0.80 ohm)
  rated current 288.7 A needs 79.6 A of field in short circuit;
  short-circuit ratio 0.40 = 1 / x_d (unsaturated)
  a test confirms (or not) the design value x_d 2.5 pu of A-113</code></pre>
<p><strong>تفسیر.</strong> آزمون <span class="math inline">\(x_d = 2.49\)</span> پریونیت می‌دهد، هم‌خوان با <span class="ltr" dir="ltr">2.5</span>ِ طراحی. این نمونه‌ای از <strong>راستی‌آزماییِ فرض با شاهد</strong> است، شعارِ این کتاب: عددِ <span class="ltr" dir="ltr">A-113</span> از «فرضی» به «اندازه‌گیری‌شده در آزمونِ کارخانه» ارتقا می‌یابد. نسبتِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">0.40</span> ماشینی با راکتانسِ بزرگ را نشان می‌دهد (سطرِ <span class="ltr" dir="ltr">E20</span>).</p>
</div>
<div id="exm-ch08-summation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.45 (بازده با جمعِ تلفاتِ جداشده)</strong></span> <strong>پرسش.</strong> تلفاتِ جداشدهٔ ژنراتور در بارِ نامی از آزمون‌ها: مسیِ استاتور (تصحیح‌شده به دمای مرجع)، هسته (از آزمونِ بی‌باری)، اصطکاک و تهویه، روتور و آهن‌ربا، و تلفاتِ اضافیِ بار (<span class="ltr" dir="ltr">A-121</span>). بازده را بیابید و با طراحی مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>summation of segregated losses at rated load (A-121):
  stator I^2 R at 95 C         64.1 kW
  core (no-load test)          41.0 kW
  friction and windage         15.2 kW
  rotor and magnet              7.5 kW
  additional load losses       30.4 kW
  total 158.2 kW; efficiency 0.9701 (design 0.970)
  the method and what counts as 'additional' are set by the
  efficiency-test standard; a converter-fed machine adds harmonic
  losses that a sine test does not show</code></pre>
<p><strong>تفسیر.</strong> بازدهٔ <span class="ltr" dir="ltr">0.9701</span> با <span class="ltr" dir="ltr">0.970</span>ِ طراحی می‌خواند. دو نکتهٔ پذیرش: (۱) روشِ اندازه‌گیری و اینکه چه چیزی «تلفاتِ اضافی» شمرده شود باید پیش از آزمون در مشخصه تعیین شده باشد؛ (۲) آزمونِ کارخانه با منبعِ سینوسی تلفاتِ اضافیِ هارمونیک‌های مبدّل را نشان نمی‌دهد، پس بازدهٔ <strong>سامانهٔ</strong> ماشین و مبدّل جداگانه سنجیده می‌شود (<a href="#sec-ch08-c-acceptance" class="quarto-xref"><span>بخش 8.4.7</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تفاوتِ آزمونِ جاری و آزمونِ نوعی چیست؟ هر کدام روی چند ماشین؟</li>
<li>چرا مقاومتِ سیم‌پیچ را باید بلافاصله پس از توقف اندازه گرفت؟</li>
<li>شاخصِ پلاریزاسیونِ <span class="ltr" dir="ltr">1.1</span> چه معنایی دارد؟</li>
<li>چگونه آزمون‌های بی‌باری و اتصالِ کوتاه راکتانسِ هم‌گام را می‌دهند؟</li>
<li>چرا آزمونِ بازده با منبعِ سینوسی برای ماشینِ مبدّل‌تغذیه کافی نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-c-acceptance" class="level3" data-number="8.4.7">
<h3 data-number="8.4.7" class="anchored" data-anchor-id="sec-ch08-c-acceptance"><span class="header-section-number">8.4.7</span> پذیرشِ ماشین در برابرِ پذیرشِ سامانه</h3>
<p>پذیرش در سه سطح انجام می‌شود و هر سطح پرسشِ خودش را دارد:</p>
<div id="tbl-ch08-acceptance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-acceptance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.5: سه سطحِ پذیرش
</figcaption>
<div aria-describedby="tbl-ch08-acceptance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 18%">
<col style="width: 31%">
<col style="width: 31%">
</colgroup>
<thead>
<tr class="header">
<th>سطح</th>
<th>کجا</th>
<th>چه چیزی را نشان می‌دهد</th>
<th>چه چیزی را <strong>نشان نمی‌دهد</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ماشین (کارخانهٔ ژنراتور)</td>
<td>کارگاهِ آزمونِ سازنده</td>
<td>ابعاد، عایق، بالانس، دما، تلفات و پارامترها با منبعِ آزمون</td>
<td>رفتار با مبدّلِ واقعی، کابلِ واقعی و ناسل</td>
</tr>
<tr class="even">
<td>مبدّل (کارخانهٔ مبدّل)</td>
<td>کارگاهِ مبدّل</td>
<td>کنترل، حفاظت، تلفات، هارمونیک با بارِ آزمون</td>
<td>تنشِ پالس روی این ماشین، رزونانس‌های پیچشیِ رانه</td>
</tr>
<tr class="odd">
<td>سامانه (توربین و نیروگاه)</td>
<td>آزمونِ رانه و راه‌اندازیِ میدانی</td>
<td>کارِ هماهنگِ روتور، گیربکس، ژنراتور، مبدّل و کنترل؛ انطباق با شبکه</td>
<td>—</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>خطای رایج:</strong> «ژنراتور آزمونِ کارخانه را گذراند، پس مسئلهٔ ژنراتور حل شد.» اما بسیاری از خرابی‌های واقعی <strong>در رابط</strong> رخ می‌دهند: جریانِ یاتاقان از مبدّل، تنشِ پالس از کابل، لرزشِ پیچشی از کنترل. پذیرشِ سامانه، آزمون‌های <strong>یکپارچه‌سازی</strong> را می‌خواهد (فصل‌های ۹، ۱۱ و ۵۰) و مسئولیتِ هر رابط باید در قرارداد روشن باشد (<a href="#tbl-ch08-interfaces" class="quarto-xref">جدول&nbsp;<span>8.4</span></a>).</p>
</section>
<section id="sec-ch08-c-tree" class="level3" data-number="8.4.8">
<h3 data-number="8.4.8" class="anchored" data-anchor-id="sec-ch08-c-tree"><span class="header-section-number">8.4.8</span> درختِ زیرمجموعه‌ها و برنامهٔ بازرسی</h3>
<div id="exm-ch08-tree" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.46 (درختِ زیرمجموعه‌ها و برنامهٔ بازرسیِ ژنراتورِ فرضی (مثالِ کارشدهٔ فصل))</strong></span> <strong>پرسش.</strong> برای ژنراتورِ <span class="ltr" dir="ltr">A-111</span> یک درختِ زیرمجموعه‌ها بسازید و برای هر شاخه، مهم‌ترین بازرسی‌ها، نوعِ نقطه (بازبینی، شاهد، توقف) و سندِ شاهد را بنویسید. سپس بگویید کدام ورودی‌های طراحی را طراحِ صلاحیت‌دارِ ماشین باید تعیین کند.</p>
<p><strong>پاسخ.</strong> درخت در <a href="#fig-ch08-tree" class="quarto-xref">شکل&nbsp;<span>8.20</span></a> و برنامه در <a href="#tbl-ch08-itp" class="quarto-xref">جدول&nbsp;<span>8.6</span></a>.</p>
<div id="tbl-ch08-itp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-itp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.6: برنامهٔ بازرسی و آزمونِ ژنراتور (پایهٔ <span class="ltr" dir="ltr">PLP-ELE-LST-0002</span>)
</figcaption>
<div aria-describedby="tbl-ch08-itp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 34%">
<col style="width: 11%">
<col style="width: 34%">
</colgroup>
<thead>
<tr class="header">
<th>زیرمجموعه</th>
<th>بازرسی یا آزمون</th>
<th>نقطه</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فولادِ الکتریکی</td>
<td>گواهیِ کارخانه؛ تلفات و ضخامتِ نمونه</td>
<td>بازبینی</td>
<td>گواهیِ مواد، گزارشِ نمونه</td>
</tr>
<tr class="even">
<td>هستهٔ استاتور</td>
<td>ابعاد، فشار، آزمونِ نقطهٔ داغِ هسته</td>
<td>شاهد</td>
<td>گزارشِ ابعاد، تصویرِ حرارتی</td>
</tr>
<tr class="odd">
<td>کلاف‌ها</td>
<td>ابعاد، آزمونِ ضربهٔ دور، ولتاژِ کلاف</td>
<td>بازبینی</td>
<td>برگهٔ آزمونِ کلاف</td>
</tr>
<tr class="even">
<td>سیم‌پیچِ جاگذاری‌شده</td>
<td>مقاومت، ضربه، عایق پیش از آغشته‌سازی</td>
<td>شاهد</td>
<td>برگهٔ آزمون</td>
</tr>
<tr class="odd">
<td>آغشته‌سازی و پخت</td>
<td>ثبتِ خلأ، فشار، دما و زمان؛ دستهٔ رزین</td>
<td>بازبینی</td>
<td>ثبتِ فرایند</td>
</tr>
<tr class="even">
<td>شفت</td>
<td>گواهیِ مواد، آزمونِ فراصوتی، ابعاد</td>
<td>توقف</td>
<td>گواهی، گزارشِ فراصوت</td>
</tr>
<tr class="odd">
<td>روتور و آهن‌ربا</td>
<td>دستهٔ آهن‌ربا، شارِ نمونه، بستن و نوار</td>
<td>شاهد</td>
<td>گواهی، برگهٔ مونتاژ</td>
</tr>
<tr class="even">
<td>بالانس</td>
<td>نابالانسیِ باقیمانده در صفحه‌ها</td>
<td>توقف</td>
<td>گزارشِ بالانس</td>
</tr>
<tr class="odd">
<td>مونتاژ</td>
<td>فاصلهٔ هوایی، یاتاقان، عایقِ یاتاقان، حسگرها</td>
<td>شاهد</td>
<td>گزارشِ مونتاژ</td>
</tr>
<tr class="even">
<td>آزمون‌های جاری</td>
<td>عایق، شاخصِ پلاریزاسیون، ولتاژِ بالا، بی‌باری، لرزش</td>
<td>توقف</td>
<td>گزارشِ آزمونِ جاری</td>
</tr>
<tr class="odd">
<td>آزمون‌های نوعی (ماشینِ نخست)</td>
<td>گرمایی، بازده، اتصالِ کوتاه، تخلیهٔ جزئی، صدا</td>
<td>توقف</td>
<td>گزارشِ آزمونِ نوعی</td>
</tr>
<tr class="even">
<td>بسته‌بندی</td>
<td>قفلِ روتور، گرم‌کن، رطوبت‌گیر، نشانه‌گذاری</td>
<td>بازبینی</td>
<td>فهرستِ بسته‌بندی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ورودی‌های طراحِ صلاحیت‌دار:</strong> ابعادِ الکترومغناطیسی و انتخابِ تنشِ برشی؛ شیار، سیم‌پیچ، گام و مسیرهای موازی؛ نوع و درجهٔ آهن‌ربا و حاشیهٔ مغناطیس‌زدایی؛ سامانهٔ عایق و کلاسِ گرمایی برای تنشِ مبدّل؛ مدلِ گرمایی و خنک‌کاری؛ سرعت‌های بحرانی، شفت، یاتاقان و نیروهای مغناطیسیِ نامتقارن؛ جریان‌های خطا و گشتاورِ ناگهانیِ اتصالِ کوتاه؛ و معیارهای پذیرشِ هر آزمون. <strong>این کتاب این‌ها را تعیین نمی‌کند</strong>؛ مقدارهای <span class="ltr" dir="ltr">A-111</span> تا <span class="ltr" dir="ltr">A-121</span> فقط برای آموزشِ روش‌اند.</p>
<p><strong>تفسیر.</strong> نقطه‌های <strong>توقف</strong> جایی‌اند که خطا پس از آن پنهان یا گران می‌شود: شفتِ ترک‌دار پس از مونتاژ دیده نمی‌شود، و آهن‌ربای معیوب پس از بستنِ روتور. نقطه‌های <strong>شاهد</strong> جایی‌اند که خریدار می‌خواهد ببیند اما کار را متوقف نمی‌کند. برنامهٔ بازرسی بخشی از قرارداد است و فصل‌های ۴۰ و ۴۲ آن را کامل می‌کنند.</p>
</div>
<div id="fig-ch08-tree" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-tree.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.20: درختِ زیرمجموعه‌های ژنراتورِ فرضی تا سطحِ قطعه‌های اصلی
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-c-designer" class="level3" data-number="8.4.9">
<h3 data-number="8.4.9" class="anchored" data-anchor-id="sec-ch08-c-designer"><span class="header-section-number">8.4.9</span> مرزِ کارِ طراحِ ماشین</h3>
<p>این فصل ابزارِ <strong>فهمیدن، پرسیدن و وارسی کردن</strong> را می‌دهد، نه طراحیِ ماشین را. سه دسته تصمیم همیشه کارِ متخصص است: (۱) طراحیِ تفصیلیِ الکترومغناطیسی با تحلیلِ عددیِ میدان (اجزای محدود)، از جمله تلفاتِ آهن‌ربا و گشتاورِ دندانه؛ (۲) تحلیلِ گرمایی و سیالاتی و دینامیکِ روتور؛ (۳) انتخابِ سامانهٔ عایق و آزمون‌های واجد شرایط کردنِ آن برای کارِ با مبدّل. مهندسِ نیروگاه <strong>الزام</strong> می‌نویسد، <strong>شاهد</strong> می‌خواهد، <strong>رابط</strong> را مدیریت می‌کند و <strong>نتیجه را تفسیر</strong> می‌کند.</p>
</section>
<section id="sec-ch08-c-shaft" class="level3" data-number="8.4.10">
<h3 data-number="8.4.10" class="anchored" data-anchor-id="sec-ch08-c-shaft"><span class="header-section-number">8.4.10</span> شفت و گشتاورِ ناگهانی</h3>
<p><strong>تنشِ پیچشی.</strong> شفتِ توپُر با قطرِ <span class="math inline">\(d\)</span> زیرِ گشتاورِ <span class="math inline">\(T\)</span> تنشِ برشیِ بیشینهٔ</p>
<p><span id="eq-ch08-shaft"><span class="math display">\[
\tau = \frac{16\,T}{\pi\,d^3}
\tag{8.26}\]</span></span></p>
<p>را در سطح دارد. دو بار تعیین‌کننده‌اند: <strong>گشتاورِ ناگهانیِ</strong> اتصالِ کوتاه (چند برابرِ نامی، در چند ده میلی‌ثانیه) و <strong>خستگی</strong> زیرِ میلیون‌ها چرخهٔ تغییرِ گشتاور در بیست سال (فصلِ ۴). کوپلینگِ میانِ ژنراتور و گیربکس اغلب یک <strong>لغزندهٔ ایمنی</strong> دارد که گشتاورِ بیش از حد را محدود می‌کند.</p>
<div id="exm-ch08-shaft" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.47 (تنشِ شفتِ ژنراتور و شفتِ اصلی)</strong></span> <strong>پرسش.</strong> تنشِ پیچشیِ شفتِ ژنراتور (گشتاورِ <span class="ltr" dir="ltr">44 kN m</span>، قطرِ <span class="ltr" dir="ltr">0.18 m</span>) و شفتِ اصلیِ سمتِ روتور (<span class="ltr" dir="ltr">4.84 MN m</span>، <span class="ltr" dir="ltr">0.75 m</span>؛ <span class="ltr" dir="ltr">A-126</span>، فرضی) را بیابید. گشتاورِ ناگهانیِ شش‌برابر روی شفتِ ژنراتور چه تنشی می‌سازد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>torsional shear stress tau = 16 T / (pi d^3) (A-126):
  generator shaft          T    44.0 kN m, d 0.18 m:  38.4 MPa
  main shaft (rotor side)  T  4840.0 kN m, d 0.75 m:  58.4 MPa
  a short-circuit torque peak of 6 x rated on the generator shaft: 231 MPa
  the coupling's slip clutch limits what reaches the gearbox;
  fatigue under millions of torque cycles decides the size (chapter 4)</code></pre>
<p><strong>تفسیر.</strong> تنش‌های کار ده‌ها مگاپاسکال‌اند، اما گشتاورِ ناگهانی تنشِ شفتِ ژنراتور را به حدودِ <span class="ltr" dir="ltr">230 MPa</span> می‌رساند: باری که با فولادِ مناسب تحمل می‌شود، اما گیربکس را هم تهدید می‌کند. برای همین مسیرِ گشتاورِ اتصالِ کوتاه در طراحیِ رانه دیده و با کوپلینگ و کنترلِ مبدّل محدود می‌شود. خستگی را فصلِ ۴ با منحنی‌های تنش–عمر آموخت؛ طراحِ رانه آن را با طیفِ بارِ واقعی می‌سنجد.</p>
</div>
</section>
<section id="sec-ch08-c-reliability" class="level3" data-number="8.4.11">
<h3 data-number="8.4.11" class="anchored" data-anchor-id="sec-ch08-c-reliability"><span class="header-section-number">8.4.11</span> قابلیتِ اطمینان و زمانِ تعمیر</h3>
<p><strong>ایده.</strong> دسترس‌پذیریِ یک توربین فقط به <strong>نرخِ خرابی</strong> وابسته نیست، بلکه به <strong>زمانِ بازگشت</strong> هم: تشخیص، تأمینِ قطعه، جرثقیل، هوا، و خودِ تعمیر. نامِ رایجِ این‌ها میانگینِ زمان میانِ خرابی‌ها و میانگینِ زمانِ تعمیر است (فصلِ ۳). برای ژنراتورِ چندتُنی در ناسل، تعویض به جرثقیلِ بزرگ نیاز دارد و <strong>لجستیک</strong> بیشترِ زمان را می‌گیرد.</p>
<div id="exm-ch08-reliability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.48 (خرابیِ ژنراتور و انرژیِ ازدست‌رفته)</strong></span> <strong>پرسش.</strong> با نرخِ خرابیِ <span class="ltr" dir="ltr">0.05</span> در سال و زمانِ بازگشتِ ۲۰ روز (<span class="ltr" dir="ltr">A-126</span>، فرضی)، عدم‌دسترس‌پذیریِ هر توربین، تعدادِ خرابیِ مورد انتظار در بیست سال برای دوازده توربین و انرژیِ ازدست‌رفتهٔ سالانه را بیابید. اگر جرثقیل باید از خارج بیاید (۶۰ روز) چه؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>generator failure rate 0.05/yr, repair 20 days incl. logistics (A-126):
  unavailability per turbine 0.27 %; expected failures in 20 yr x 12: 12
  energy lost per year, 12 turbines: 615 MWh (average output 18.7 GWh/yr)
  if a crane must come from abroad, MTTR 60 d: 0.82 % per turbine
  logistics, not the repair itself, dominates the downtime</code></pre>
<p><strong>تفسیر.</strong> دوازده خرابیِ ژنراتور در عمرِ نیروگاه، یعنی حدودِ یکی در هر دو سال، رخدادی برنامه‌ریزی‌پذیر است. سه برابر شدنِ زمانِ بازگشت به‌خاطرِ جرثقیل، عدم‌دسترس‌پذیری را سه برابر می‌کند: <strong>قراردادِ خدمات، یدک‌های راهبردی و دسترسی به جرثقیل</strong> همان‌قدر مهم‌اند که کیفیتِ ماشین (فصل‌های ۳۱، ۳۹ و ۵۲). عددهای واقعیِ نرخ خرابی از پایگاه‌های داده‌ی صنعت و سابقهٔ سازنده می‌آیند و با احتیاط به کار می‌روند.</p>
</div>
</section>
<section id="sec-ch08-c-review" class="level3" data-number="8.4.12">
<h3 data-number="8.4.12" class="anchored" data-anchor-id="sec-ch08-c-review"><span class="header-section-number">8.4.12</span> بازبینیِ طراحی</h3>
<p>پیش از ساخت، طراحیِ ژنراتور (یا مشخصهٔ خرید) در یک <strong>بازبینیِ طراحی</strong> با فهرستِ وارسی سنجیده می‌شود. پرسش‌های نمونه:</p>
<ol type="1">
<li><strong>الزام‌ها:</strong> همهٔ الزام‌های توربین، شبکه و محیط با منبع و معیارِ پذیرش آمده‌اند؟ چرخهٔ بار و اضافه‌سرعت؟</li>
<li><strong>الکترومغناطیسی:</strong> نیروی محرکه در همهٔ بازهٔ سرعت با حدِ مبدّل می‌خواند؟ حاشیهٔ مغناطیس‌زدایی در بدترین خطا و دما؟</li>
<li><strong>گرمایی:</strong> دمای نقطهٔ داغ با حاشیه از کلاس؟ خنک‌کاری در گرم‌ترین هوا و ارتفاع؟ کاهشِ توان تعریف شده؟</li>
<li><strong>مکانیکی:</strong> سرعت‌های بحرانی دور از بازهٔ کار؟ شفت برای گشتاورِ ناگهانی و خستگی؟ یاتاقان و جریان‌های یاتاقان؟</li>
<li><strong>عایق:</strong> سامانه برای تنشِ پالسِ کابلِ واقعی واجد شرایط شده؟</li>
<li><strong>ساخت و بازرسی:</strong> نقطه‌های توقف و شاهد، ردیابی، معیارهای پذیرشِ هر آزمون؟</li>
<li><strong>یکپارچه‌سازی:</strong> همهٔ رابط‌ها با مسئول و آزمون؟ (<a href="#tbl-ch08-interfaces" class="quarto-xref">جدول&nbsp;<span>8.4</span></a>)</li>
<li><strong>نگهداری و پایش:</strong> دسترسی، یدک، حسگرها، خط‌مبنا؟</li>
<li><strong>ریسک:</strong> حالت‌های خرابی با اقدام (<a href="#tbl-ch08-failures" class="quarto-xref">جدول&nbsp;<span>8.9</span></a>)؟ وابستگیِ زنجیرهٔ تأمین؟</li>
</ol>
<p>هر پاسخِ «نه» یک <strong>اقدام</strong> با مسئول و موعد می‌شود و بازبینی با بستنِ اقدام‌ها پایان می‌یابد (فصل‌های ۳۸ و ۴۰).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تنشِ پیچشیِ شفتِ <span class="ltr" dir="ltr">0.1 m</span>ی زیرِ <span class="ltr" dir="ltr">10 kN m</span>؟</li>
<li>چرا گشتاورِ ناگهانیِ اتصالِ کوتاه برای گیربکس مهم است؟</li>
<li>با نرخِ خرابیِ <span class="ltr" dir="ltr">0.1</span> در سال و زمانِ بازگشتِ ۳۰ روز، عدم‌دسترس‌پذیری چیست؟</li>
<li>سه اقدام برای کوتاه کردنِ زمانِ بازگشتِ خرابیِ ژنراتور بنویسید.</li>
<li>در بازبینیِ طراحی، «حاشیهٔ مغناطیس‌زدایی» را چگونه می‌پرسید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-c-imtests" class="level3" data-number="8.4.13">
<h3 data-number="8.4.13" class="anchored" data-anchor-id="sec-ch08-c-imtests"><span class="header-section-number">8.4.13</span> شناساییِ پارامترهای موتور از آزمون</h3>
<p><strong>دو آزمونِ کلاسیک.</strong> پارامترهای مدارِ معادلِ ماشینِ القایی (<a href="#fig-ch08-im" class="quarto-xref">شکل&nbsp;<span>8.7</span></a>) از دو آزمون به دست می‌آیند: <strong>بی‌باری</strong> (موتور آزاد می‌چرخد، لغزش تقریباً صفر، جریان تقریباً همه از شاخهٔ مغناطیس‌کننده؛ <span class="math inline">\(X_1 + X_m\)</span> و تلفاتِ هسته و اصطکاک) و <strong>روتورِ قفل</strong> (روتور ثابت، ولتاژِ کم تا جریانِ نامی برقرار شود؛ شاخهٔ مغناطیس‌کننده تقریباً بی‌اثر؛ <span class="math inline">\(R_1 + R_2\)</span> و <span class="math inline">\(X_1 + X_2\)</span>). مقاومتِ استاتور جداگانه با جریانِ مستقیم سنجیده می‌شود.</p>
<div id="exm-ch08-imtests" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.49 (از دادهٔ آزمون تا مدل)</strong></span> <strong>پرسش.</strong> موتورِ <span class="ltr" dir="ltr">30 kW</span> در بی‌باری <span class="ltr" dir="ltr">400 V</span>، <span class="ltr" dir="ltr">22.6 A</span> و <span class="ltr" dir="ltr">1050 W</span>، و با روتورِ قفل <span class="ltr" dir="ltr">70 V</span>، <span class="ltr" dir="ltr">54 A</span> و <span class="ltr" dir="ltr">1950 W</span> نشان داده است؛ مقاومتِ فازِ استاتور <span class="ltr" dir="ltr">0.090 Ω</span> (<span class="ltr" dir="ltr">A-135</span>، ساختگی). پارامترها را بسازید و با مدلِ <span class="ltr" dir="ltr">A-114</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>induction-motor tests (A-135): no load 400 V, 22.6 A, 1050 W;
  locked rotor 70 V, 54 A, 1950 W; stator resistance 0.090 ohm/phase
  locked rotor: |Z| 0.748, R 0.223, X 0.714 ohm -&gt; R2 0.133, X1 = X2 = 0.357
  no load: |Z| 10.22 ohm -&gt; X_m about 9.86 ohm; core and friction 912 W
  model A-114: X1 0.33, X2 0.35, X_m 10.0 ohm: reactances agree
  within about 5 %; but R2 0.133 against 0.075: at standstill the
  rotor current has 50 Hz and crowds into the bar tops (deep bar),
  so the locked-rotor test overstates the running R2; a reduced-
  frequency test or the rated slip gives the running value</code></pre>
<p><strong>تفسیر.</strong> راکتانس‌ها با مدل می‌خوانند، اما مقاومتِ روتور از آزمون تقریباً دو برابر است. این خطای آزمون نیست: در روتورِ قفل، جریانِ روتور <span class="ltr" dir="ltr">50 Hz</span> است و در میله‌های عمیق به بالای میله رانده می‌شود (اثرِ پوستی، فصلِ ۴)، پس مقاومتِ مؤثر بیشتر است؛ در کار، بسامدِ روتور فقط حدودِ یک هرتز است. همین پدیده گشتاورِ راه‌اندازیِ موتورهای واقعی را بالا می‌برد (<a href="#exm-ch08-induction" class="quarto-xref">مثال&nbsp;<span>8.7</span></a>). <strong>درس:</strong> هر آزمون شرایطِ خودش را دارد؛ پارامتری که در یک شرایط سنجیده شده را بی‌وارسی در شرایطِ دیگر به کار نبرید. روش‌های آزمونِ دقیق‌تر (بسامدِ کاهش‌یافته، آزمون‌های بار) در استانداردهای آزمون آمده‌اند.</p>
</div>
</section>
<section id="sec-ch08-c-thermal2" class="level3" data-number="8.4.14">
<h3 data-number="8.4.14" class="anchored" data-anchor-id="sec-ch08-c-thermal2"><span class="header-section-number">8.4.14</span> مدلِ گرماییِ دوگرهی و تندباد</h3>
<p><strong>ایده.</strong> مدلِ یک‌گرهی (<a href="#sec-ch08-c-thermal" class="quarto-xref"><span>بخش 8.4.3</span></a>) سیم‌پیچ را تنها می‌بیند. در واقع سیم‌پیچ گرمایش را به <strong>هسته</strong> می‌دهد و هسته به خنک‌کن؛ هسته گرمای خودش (تلفاتِ آهن) را هم دارد و جرمِ گرماییِ بسیار بزرگ‌تری. مدلِ دوگرهی با دو ظرفیتِ گرمایی و دو رسانایی:</p>
<p><span id="eq-ch08-twonode"><span class="math display">\[
\begin{aligned}
C_w\,\frac{\mathrm{d}T_w}{\mathrm{d}t} &amp;= P_\text{cu} - G_{wc}\,(T_w - T_c) \\
C_c\,\frac{\mathrm{d}T_c}{\mathrm{d}t} &amp;= P_\text{fe} + G_{wc}\,(T_w - T_c) - G_{ca}\,(T_c - T_a)
\end{aligned}
\tag{8.27}\]</span></span></p>
<div id="exm-ch08-thermal2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.50 (سیم‌پیچ در یک تندبادِ ربع‌ساعته)</strong></span> <strong>پرسش.</strong> با پارامترهای <span class="ltr" dir="ltr">A-132</span> (فرضی)، دمای سیم‌پیچ و هسته را در حالتِ پایدار و در یک تندبادِ پانزده‌دقیقه‌ای با <span class="ltr" dir="ltr">130 %</span> جریان شبیه‌سازی کنید (روشِ عددیِ گام‌به‌گام، فصلِ ۳).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>two-node model, winding and core, coolant 40 C (A-132):
  steady state: winding 83.7 C, core 57.2 C
  a 15-min gust at 130 % current (copper loss x 1.69): winding peaks at 97.8 C
  the steady state at 130 % would be 109.3 C: the short gust
  does not reach it; thermal mass is what makes short overloads acceptable</code></pre>
<p><strong>تفسیر.</strong> در تندباد سیم‌پیچ تا <span class="ltr" dir="ltr">97.8 °C</span> گرم می‌شود، در حالی که حالتِ پایدارِ همان جریان <span class="ltr" dir="ltr">109.3 °C</span> بود: جرمِ گرمایی، به‌ویژه هستهٔ سنگین، اضافه‌بارهای کوتاه را جذب می‌کند (<a href="#fig-ch08-gust" class="quarto-xref">شکل&nbsp;<span>8.21</span></a>). پس کنترل‌گرِ توربین می‌تواند اضافه‌بارِ کوتاه‌مدت را با یک <strong>مدلِ گرماییِ برخط</strong> مجاز کند، به شرطی که مدل با آزمونِ گرمایی و حسگرهای سیم‌پیچ واسنجی شده باشد (<a href="#exm-ch08-heatrun" class="quarto-xref">مثال&nbsp;<span>8.42</span></a>).</p>
</div>
<div id="fig-ch08-gust" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-gust-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-gust.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-gust-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.21: دمای سیم‌پیچ و هسته در یک تندبادِ پانزده‌دقیقه‌ای با ۱۳۰ درصد جریان (مدلِ دوگرهی، <span class="ltr" dir="ltr">A-132</span>)
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا آزمونِ روتورِ قفل با ولتاژِ کم انجام می‌شود؟</li>
<li>چرا مقاومتِ روتور در آزمونِ روتورِ قفل بیشتر از کار است؟</li>
<li>هستهٔ سنگین در مدلِ دوگرهی چه نقشی دارد؟</li>
<li>شرطِ استفاده از مدلِ گرماییِ برخط برای مجاز کردنِ اضافه‌بار چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-c-pipeline" class="level3" data-number="8.4.15">
<h3 data-number="8.4.15" class="anchored" data-anchor-id="sec-ch08-c-pipeline"><span class="header-section-number">8.4.15</span> آزمایشگاهِ طراحی: زنجیرهٔ اندازه‌گذاریِ مفهومی</h3>
<p><strong>ایده.</strong> درس‌های پیشین هر کدام یک رابطه دادند: معادلهٔ خروجی، نیروی محرکه، بارِ الکتریکی، چگالیِ جریان، مقاومت با دما، تلفاتِ هسته و ضخامتِ آهن‌ربا. اگر این‌ها را پشتِ سرِ هم بچینیم، یک <strong>زنجیرهٔ اندازه‌گذاری</strong> داریم که از گشتاور و سرعت، ابعاد، دورها، جریان، جرمِ مواد، تلفات و هزینهٔ موادِ فعال را می‌سازد. چنین ابزاری طراحی نیست، اما برای <strong>مقایسهٔ گزینه‌ها</strong>، <strong>وارسیِ عددهای سازنده</strong> و <strong>پرسیدنِ پرسشِ درست</strong> بسیار سودمند است. فرض‌های عددیِ آن آموزشی‌اند (<span class="ltr" dir="ltr">A-136</span>، فرضی): تنشِ برشیِ <span class="ltr" dir="ltr">40 kPa</span>، چگالیِ شارِ <span class="ltr" dir="ltr">0.9 T</span>، فاصلهٔ هواییِ <span class="ltr" dir="ltr">4 mm</span>، سرِ سیم‌پیچِ <span class="ltr" dir="ltr">1.2 m</span> در هر سو، ضریبِ جریانِ متناوب که با بسامد بالا می‌رود، تلفاتِ ورقِ <span class="ltr" dir="ltr">5 W/kg</span> در <span class="ltr" dir="ltr">50 Hz</span> با ضریبِ ساختِ <span class="ltr" dir="ltr">1.3</span>، و قیمت‌های آموزشیِ مس، آهن‌ربا و فولاد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb50"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb50-1"><a href="#cb50-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> size_pm_machine(p_shaft, n_rpm, poles, d_over_l, j, v_ll<span class="op">=</span><span class="fl">690.0</span>):</span>
<span id="cb50-2"><a href="#cb50-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Conceptual sizing of a surface-PM generator (A-136 teaching values).</span></span>
<span id="cb50-3"><a href="#cb50-3" aria-hidden="true" tabindex="-1"></a><span class="co">    Returns a dict of dimensions, current, masses and losses."""</span></span>
<span id="cb50-4"><a href="#cb50-4" aria-hidden="true" tabindex="-1"></a>    sigma, b1, br, g <span class="op">=</span> <span class="fl">40e3</span>, <span class="fl">0.9</span>, <span class="fl">1.2</span>, <span class="fl">0.004</span>      <span class="co"># Pa, T, T, m air gap</span></span>
<span id="cb50-5"><a href="#cb50-5" aria-hidden="true" tabindex="-1"></a>    end <span class="op">=</span> <span class="fl">1.2</span>                                     <span class="co"># end winding, m per side</span></span>
<span id="cb50-6"><a href="#cb50-6" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> m.torque_nm(p_shaft, n_rpm)</span>
<span id="cb50-7"><a href="#cb50-7" aria-hidden="true" tabindex="-1"></a>    vr <span class="op">=</span> t <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> sigma)</span>
<span id="cb50-8"><a href="#cb50-8" aria-hidden="true" tabindex="-1"></a>    d <span class="op">=</span> (<span class="dv">4</span> <span class="op">*</span> vr <span class="op">*</span> d_over_l <span class="op">/</span> math.pi) <span class="op">**</span> (<span class="dv">1</span> <span class="op">/</span> <span class="dv">3</span>)</span>
<span id="cb50-9"><a href="#cb50-9" aria-hidden="true" tabindex="-1"></a>    length <span class="op">=</span> d <span class="op">/</span> d_over_l</span>
<span id="cb50-10"><a href="#cb50-10" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> n_rpm <span class="op">*</span> poles <span class="op">/</span> <span class="dv">120</span></span>
<span id="cb50-11"><a href="#cb50-11" aria-hidden="true" tabindex="-1"></a>    k_ac <span class="op">=</span> <span class="dv">1</span> <span class="op">+</span> <span class="fl">0.012</span> <span class="op">*</span> f                          <span class="co"># eddy currents in bars</span></span>
<span id="cb50-12"><a href="#cb50-12" aria-hidden="true" tabindex="-1"></a>    phi <span class="op">=</span> <span class="dv">2</span> <span class="op">/</span> math.pi <span class="op">*</span> b1 <span class="op">*</span> math.pi <span class="op">*</span> d <span class="op">*</span> length <span class="op">/</span> poles</span>
<span id="cb50-13"><a href="#cb50-13" aria-hidden="true" tabindex="-1"></a>    n_turns <span class="op">=</span> (v_ll <span class="op">/</span> S3) <span class="op">/</span> (<span class="fl">4.44</span> <span class="op">*</span> f <span class="op">*</span> phi <span class="op">*</span> <span class="fl">0.95</span>)</span>
<span id="cb50-14"><a href="#cb50-14" aria-hidden="true" tabindex="-1"></a>    a_rms <span class="op">=</span> math.sqrt(<span class="dv">2</span>) <span class="op">*</span> sigma <span class="op">/</span> b1             <span class="co"># electric loading</span></span>
<span id="cb50-15"><a href="#cb50-15" aria-hidden="true" tabindex="-1"></a>    i_ph <span class="op">=</span> a_rms <span class="op">*</span> math.pi <span class="op">*</span> d <span class="op">/</span> (<span class="dv">6</span> <span class="op">*</span> n_turns)</span>
<span id="cb50-16"><a href="#cb50-16" aria-hidden="true" tabindex="-1"></a>    area <span class="op">=</span> i_ph <span class="op">/</span> j</span>
<span id="cb50-17"><a href="#cb50-17" aria-hidden="true" tabindex="-1"></a>    l_turn <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> (length <span class="op">+</span> end)</span>
<span id="cb50-18"><a href="#cb50-18" aria-hidden="true" tabindex="-1"></a>    rho95 <span class="op">=</span> <span class="fl">1.72e-8</span> <span class="op">*</span> (<span class="fl">234.5</span> <span class="op">+</span> <span class="dv">95</span>) <span class="op">/</span> (<span class="fl">234.5</span> <span class="op">+</span> <span class="dv">20</span>)</span>
<span id="cb50-19"><a href="#cb50-19" aria-hidden="true" tabindex="-1"></a>    r_ph <span class="op">=</span> rho95 <span class="op">*</span> n_turns <span class="op">*</span> l_turn <span class="op">/</span> area</span>
<span id="cb50-20"><a href="#cb50-20" aria-hidden="true" tabindex="-1"></a>    p_cu <span class="op">=</span> k_ac <span class="op">*</span> <span class="dv">3</span> <span class="op">*</span> i_ph <span class="op">**</span> <span class="dv">2</span> <span class="op">*</span> r_ph</span>
<span id="cb50-21"><a href="#cb50-21" aria-hidden="true" tabindex="-1"></a>    m_cu <span class="op">=</span> <span class="dv">3</span> <span class="op">*</span> n_turns <span class="op">*</span> l_turn <span class="op">*</span> area <span class="op">*</span> <span class="dv">8960</span></span>
<span id="cb50-22"><a href="#cb50-22" aria-hidden="true" tabindex="-1"></a>    h_m <span class="op">=</span> b1 <span class="op">*</span> <span class="fl">1.05</span> <span class="op">*</span> g <span class="op">/</span> (br <span class="op">-</span> b1)               <span class="co"># magnet thickness</span></span>
<span id="cb50-23"><a href="#cb50-23" aria-hidden="true" tabindex="-1"></a>    m_mag <span class="op">=</span> math.pi <span class="op">*</span> d <span class="op">*</span> length <span class="op">*</span> h_m <span class="op">*</span> <span class="fl">0.8</span> <span class="op">*</span> <span class="dv">7500</span></span>
<span id="cb50-24"><a href="#cb50-24" aria-hidden="true" tabindex="-1"></a>    d_o <span class="op">=</span> d <span class="op">+</span> <span class="dv">2</span> <span class="op">*</span> (<span class="fl">0.35</span> <span class="op">*</span> math.pi <span class="op">*</span> d <span class="op">/</span> poles <span class="op">+</span> <span class="fl">0.08</span>)   <span class="co"># yoke + slots</span></span>
<span id="cb50-25"><a href="#cb50-25" aria-hidden="true" tabindex="-1"></a>    m_fe <span class="op">=</span> math.pi <span class="op">/</span> <span class="dv">4</span> <span class="op">*</span> (d_o <span class="op">**</span> <span class="dv">2</span> <span class="op">-</span> d <span class="op">**</span> <span class="dv">2</span>) <span class="op">*</span> length <span class="op">*</span> <span class="fl">0.95</span> <span class="op">*</span> <span class="fl">0.85</span> <span class="op">*</span> <span class="dv">7650</span></span>
<span id="cb50-26"><a href="#cb50-26" aria-hidden="true" tabindex="-1"></a>    p_fe <span class="op">=</span> m_fe <span class="op">*</span> <span class="fl">5.0</span> <span class="op">*</span> <span class="fl">1.3</span> <span class="op">*</span> (f <span class="op">/</span> <span class="dv">50</span>) <span class="op">**</span> <span class="fl">1.5</span>     <span class="co"># W/kg, building 1.3</span></span>
<span id="cb50-27"><a href="#cb50-27" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"T"</span>: t, <span class="st">"D"</span>: d, <span class="st">"L"</span>: length, <span class="st">"f"</span>: f, <span class="st">"N"</span>: n_turns, <span class="st">"I"</span>: i_ph,</span>
<span id="cb50-28"><a href="#cb50-28" aria-hidden="true" tabindex="-1"></a>            <span class="st">"P_cu"</span>: p_cu, <span class="st">"P_fe"</span>: p_fe, <span class="st">"m_cu"</span>: m_cu, <span class="st">"m_mag"</span>: m_mag,</span>
<span id="cb50-29"><a href="#cb50-29" aria-hidden="true" tabindex="-1"></a>            <span class="st">"m_fe"</span>: m_fe}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>گام‌ها به زبانِ ساده:</strong></p>
<blockquote class="blockquote">
<p>۱. گشتاور از توان و سرعت؛ حجمِ روتور از تنشِ برشی (<a href="#eq-ch08-output" class="quarto-xref">معادلهٔ&nbsp;<span>8.24</span></a>)؛ قطر و طول از نسبتِ آن‌ها.</p>
<p>۲. بسامد از سرعت و قطب؛ شارِ هر قطب و دورهای سری از نیروی محرکهٔ لازم (<a href="#eq-ch08-emf" class="quarto-xref">معادلهٔ&nbsp;<span>8.5</span></a>).</p>
<p>۳. بارِ الکتریکی از تنشِ برشی و چگالیِ شار؛ جریانِ فاز از بارِ الکتریکی، محیط و دورها.</p>
<p>۴. سطحِ مقطعِ مس از چگالیِ جریان؛ طولِ هر دور با سرهای سیم‌پیچ؛ مقاومت در <span class="ltr" dir="ltr">95 °C</span>؛ تلفاتِ مسی با ضریبِ جریانِ متناوب.</p>
<p>۵. ضخامتِ آهن‌ربا برای چگالیِ شارِ فاصلهٔ هوایی؛ جرمِ آهن‌ربا.</p>
<p>۶. جرمِ هسته از یوغ و دندانه‌ها؛ تلفاتِ هسته از وات بر کیلوگرم و بسامد.</p>
</blockquote>
<div id="exm-ch08-pipeline" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.51 (سه ماشین با یک زنجیره)</strong></span> <strong>پرسش.</strong> با زنجیرهٔ بالا، ماشینِ آهن‌ربای دائم را برای <span class="ltr" dir="ltr">5.16 MW</span>ِ محور در سه سرعت اندازه بگیرید: تندگرد (<span class="ltr" dir="ltr">1155 rpm</span>، ۶ قطب)، سرعتِ متوسط (<span class="ltr" dir="ltr">420 rpm</span>، ۲۴ قطب) و بی‌گیربکس (<span class="ltr" dir="ltr">10.5 rpm</span>، ۱۲۰ قطب)، با چگالیِ جریانِ <span class="ltr" dir="ltr">4.5</span>، <span class="ltr" dir="ltr">4.0</span> و <span class="ltr" dir="ltr">2.5 A/mm²</span>. ابعاد، جرم‌ها، تلفات و هزینهٔ مواد را مقایسه کنید و نتیجهٔ ماشینِ تندگرد را با <span class="ltr" dir="ltr">A-111</span> بسنجید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>conceptual sizing pipeline (A-136), shaft 5.16 MW after the gearbox:
  geared HS 1155 rpm: D 0.79 m, L 1.08 m, 57.8 Hz, N 6.4, J 4.5 A/mm2
    copper  0.71 t, magnet  0.20 t, core  4.81 t; active   5.7 t
    losses: copper  60.6 kW, core  38.8 kW; materials 26 k u
  geared MS 420 rpm: D 1.23 m, L 1.23 m, 84.0 Hz, N 9.9, J 4.0 A/mm2
    copper  1.32 t, magnet  0.36 t, core  4.46 t; active   6.1 t
    losses: copper 105.7 kW, core  63.1 kW; materials 40 k u
  direct drive 10.5 rpm: D 7.20 m, L 1.44 m, 10.5 Hz, N 57.8, J 2.5 A/mm2
    copper 13.46 t, magnet  2.46 t, core 29.98 t; active  45.9 t
    losses: copper 235.3 kW, core  18.8 kW; materials 314 k u
A-111 assumed 63.5 kW copper and 39.7 kW core at rating: the
  pipeline lands near both for the geared machine, a cross-check
  of two independent sets of teaching numbers; the direct drive
  buys its low current density with many tonnes of copper</code></pre>
<p><strong>تفسیر.</strong> (۱) <strong>وارسیِ متقابل:</strong> زنجیره برای ماشینِ تندگرد تلفاتِ مسیِ <span class="ltr" dir="ltr">60.6 kW</span> و هستهٔ <span class="ltr" dir="ltr">38.8 kW</span> می‌دهد؛ <span class="ltr" dir="ltr">A-111</span> از یک تقسیمِ کلی <span class="ltr" dir="ltr">63.5</span> و <span class="ltr" dir="ltr">39.7 kW</span> فرض کرده بود. دو مجموعه فرضِ مستقل هم‌خوان‌اند و این به فرض‌های فصل اعتبار می‌دهد. (۲) <strong>جرم:</strong> ماشینِ بی‌گیربکس حدودِ <span class="ltr" dir="ltr">46 t</span> مادهٔ فعال دارد، هشت برابرِ تندگرد؛ آهن‌ربایش دوازده برابر و هزینهٔ موادش دوازده برابر. اما گیربکسِ سه‌مرحله‌ای حذف شده که خودش ده‌ها تن وزن و تلفات و هزینه دارد؛ مقایسهٔ منصفانه <strong>کلِ رانه</strong> را می‌سنجد، نه فقط ژنراتور را (<a href="#exm-ch08-case" class="quarto-xref">مثال&nbsp;<span>8.62</span></a>). (۳) <strong>چگالیِ جریان:</strong> ماشینِ بی‌گیربکس با چگالیِ جریانِ کم نمی‌گذارد تلفاتِ مسی از این هم بیشتر شود (باز هم <span class="ltr" dir="ltr">235 kW</span>، حدودِ چهار برابرِ تندگرد)، به بهای سیزده تن مس: مصالحهٔ کلوین در فصل‌های ۳ و ۶ این‌جا در مقیاسِ ماشین دیده می‌شود. (۴) <strong>سرعتِ متوسط</strong> با بسامدِ <span class="ltr" dir="ltr">84 Hz</span> تلفاتِ هستهٔ بیشتری دارد: ورقِ نازک‌تر یا قطبِ کمتر گزینه‌های طراح‌اند. <strong>محدودیت:</strong> هر عدد با ضریب‌های آموزشی ساخته شده است؛ زنجیره برای مقایسه و وارسی است، نه برای تصمیم (<a href="#sec-ch08-c-designer" class="quarto-xref"><span>بخش 8.4.9</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر تنشِ برشی به <span class="ltr" dir="ltr">50 kPa</span> برسد، کدام خروجی‌های زنجیره تغییر می‌کنند و به کدام سو؟</li>
<li>چرا ضریبِ جریانِ متناوب با بسامد بالا می‌رود؟</li>
<li>اگر چگالیِ جریانِ ماشینِ تندگرد به <span class="ltr" dir="ltr">6 A/mm²</span> برسد، جرمِ مس و تلفاتِ مسی چه می‌شوند؟</li>
<li>چرا مقایسهٔ جرمِ ژنراتورها به‌تنهایی برای انتخابِ معماری کافی نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-c-ump" class="level3" data-number="8.4.16">
<h3 data-number="8.4.16" class="anchored" data-anchor-id="sec-ch08-c-ump"><span class="header-section-number">8.4.16</span> کششِ مغناطیسیِ نامتقارن</h3>
<p><strong>ایده.</strong> میدانِ فاصلهٔ هوایی روی سطحِ روتور <strong>فشارِ مغناطیسیِ</strong> <span class="math inline">\(B^2/(2\mu_0)\)</span> وارد می‌کند، رو به بیرون. در فاصلهٔ هواییِ یکنواخت، کششِ هر سو با سوی مقابل خنثی می‌شود. اگر روتور کمی خارج از مرکز باشد (<strong>خروج از مرکزِ</strong> فاصلهٔ هوایی)، سمتِ نزدیک‌تر شارِ بیشتر و کششِ بیشتری دارد و یک <strong>نیروی خالص</strong> روتور را به همان سو می‌کشد، و هرچه نزدیک‌تر، کشش بیشتر: یک بازخوردِ مثبت که سفتیِ شفت و یاتاقان باید بر آن غلبه کند. برآوردِ ساده: نیروی خالص تقریباً متناسب با نسبتِ خروج از مرکز به فاصلهٔ هوایی است.</p>
<div id="exm-ch08-ump" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.52 (کشش در ژنراتورِ نیروگاه)</strong></span> <strong>پرسش.</strong> با چگالیِ شارِ <span class="ltr" dir="ltr">0.9 T</span> و ابعادِ زنجیرهٔ اندازه‌گذاری (<a href="#exm-ch08-pipeline" class="quarto-xref">مثال&nbsp;<span>8.51</span></a>)، فشارِ مغناطیسی و نیروی خالص را برای خروج از مرکزِ ۵، ۱۰ و ۲۰ درصدِ فاصلهٔ هوایی برآورد کنید (<span class="ltr" dir="ltr">A-137</span>، برآوردِ آموزشی) و با وزنِ روتور مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>magnetic pressure B^2 / (2 mu0) at 0.9 T: 322 kPa on the rotor surface
  half the rotor surface 1.34 m2: 432 kN outwards,
  balanced by the other half when the gap is uniform
  eccentricity   5 % of the gap: net pull about  21.6 kN
  eccentricity  10 % of the gap: net pull about  43.2 kN
  eccentricity  20 % of the gap: net pull about  86.4 kN
  rotor weight 3 t = 29.4 kN: a 10 % eccentric gap pulls as much
  air-gap uniformity is a manufacturing hold point (C.6) and a
  bearing load (B.6); the pull also lowers the critical speed</code></pre>
<p><strong>تفسیر.</strong> فشارِ مغناطیسی حدودِ سه برابرِ فشارِ هوا است و روی یک‌ونیم مترِ مربع ده‌ها تن نیرو می‌سازد. خروج از مرکزِ ده‌درصدی (در فاصلهٔ هواییِ <span class="ltr" dir="ltr">4 mm</span>، فقط <span class="ltr" dir="ltr">0.4 mm</span>) نیرویی برابر با وزنِ روتور می‌سازد. برای همین یکنواختیِ فاصلهٔ هوایی در مونتاژ یک <strong>نقطهٔ توقف</strong> است (<a href="#tbl-ch08-itp" class="quarto-xref">جدول&nbsp;<span>8.6</span></a>)، یاتاقان‌ها برای این بار هم طراحی می‌شوند و این کشش سرعتِ بحرانی را پایین می‌آورد (<a href="#sec-ch08-c-mech" class="quarto-xref"><span>بخش 8.4.4</span></a>). در ماشین‌های بی‌گیربکسِ بزرگ، نگه‌داشتنِ فاصلهٔ هواییِ چندمیلی‌متری روی قطرِ هفت‌متری یکی از سخت‌ترین مسئله‌های سازه است.</p>
</div>
</section>
<section id="sec-ch08-c-voltage" class="level3" data-number="8.4.17">
<h3 data-number="8.4.17" class="anchored" data-anchor-id="sec-ch08-c-voltage"><span class="header-section-number">8.4.17</span> ولتاژِ ژنراتور: <span class="ltr" dir="ltr">690 V</span> یا ولتاژِ متوسط</h3>
<p><strong>مسئله.</strong> ژنراتورِ چندمگاواتیِ <span class="ltr" dir="ltr">690 V</span> هزاران آمپر جریان دارد (<a href="#exm-ch08-emf" class="quarto-xref">مثال&nbsp;<span>8.4</span></a>). اگر مبدّل در پایینِ برج باشد، این جریان باید از کابل‌های موازیِ بسیار در صد متر برج بگذرد. ژنراتور و مبدّلِ <strong>ولتاژِ متوسط</strong> (چند کیلوولت) جریان را چند برابر کم می‌کنند، به بهای عایقِ گران‌تر.</p>
<div id="exm-ch08-voltage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.53 (کابلِ برج در دو ولتاژ)</strong></span> <strong>پرسش.</strong> برای <span class="ltr" dir="ltr">5 MW</span> و مسیرِ <span class="ltr" dir="ltr">110 m</span>ِ برج (<span class="ltr" dir="ltr">A-138</span>، فرضی)، جریان، تلفاتِ کابل و جرمِ مس را در <span class="ltr" dir="ltr">690 V</span> (۱۲ کابلِ <span class="ltr" dir="ltr">240 mm²</span> در هر فاز) و <span class="ltr" dir="ltr">3.3 kV</span> (۳ کابلِ <span class="ltr" dir="ltr">150 mm²</span>) مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>generator to converter at the tower base: 110 m route, 5 MW (A-138)
  690 V: 4,184 A in 12 parallel cables per phase; loss 43.6 kW,
    copper 8.5 t
  3.3 kV: 875 A in 3 parallel cables per phase; loss 12.5 kW,
    copper 1.3 t
  the higher voltage needs 4.8 times less current: fewer cables in
  the tower and lower loss, at the price of MV insulation in the
  generator and the converter (chapters 9, 24)</code></pre>
<p><strong>تفسیر.</strong> در <span class="ltr" dir="ltr">3.3 kV</span> تلفاتِ کابل یک‌چهارم و مسِ کابل کمتر از یک‌ششم است؛ سی‌وشش کابلِ سنگین در برج به نُه کابل کاهش می‌یابد. در برابر، ژنراتور عایقِ ولتاژِ متوسط (با تخلیهٔ جزئی و آزمون‌هایش، <a href="#sec-ch08-b-insulation" class="quarto-xref"><span>بخش 8.3.4</span></a>) و مبدّلِ ولتاژِ متوسط (فصلِ ۹) می‌خواهد. این تصمیم بخشی از معماریِ توربین است که سازنده می‌گیرد؛ خریدار باید پیامدش را در تلفات، نگهداری و ایمنی بفهمد (فصل‌های ۲۴ و ۳۲).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا کششِ مغناطیسی بازخوردِ مثبت دارد؟</li>
<li>فشارِ مغناطیسی در <span class="ltr" dir="ltr">1.0 T</span> چند کیلوپاسکال است؟</li>
<li>چرا کششِ نامتقارن سرعتِ بحرانی را پایین می‌آورد؟</li>
<li>سه پیامدِ انتخابِ ژنراتورِ ولتاژِ متوسط را بنویسید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch08-d" class="level2" data-number="8.5">
<h2 data-number="8.5" class="anchored" data-anchor-id="sec-ch08-d"><span class="header-section-number">8.5</span> د. یکپارچه‌سازی و پایشِ وضعیت</h2>
<p>ماشینِ خوب در کارخانه کافی نیست؛ باید با مبدّل، حفاظت، خنک‌کاری و کنترلِ توربین <strong>هماهنگ</strong> باشد و در بیست سال کار <strong>پایش</strong> شود. بخشِ د این هماهنگی را می‌سازد، پایشِ وضعیت را با دادهٔ ساختگی تمرین می‌کند، حالت‌های خرابی و شواهدِ سازنده را مرور می‌کند و با یک مطالعهٔ موردیِ انتخابِ معماری پایان می‌یابد.</p>
<p><strong>برنامه‌ها:</strong></p>
<p><code>companion/ch08/lab_d.py</code> و <code>companion/ch08/integrated.py</code></p>
<section id="sec-ch08-d-converter" class="level3" data-number="8.5.1">
<h3 data-number="8.5.1" class="anchored" data-anchor-id="sec-ch08-d-converter"><span class="header-section-number">8.5.1</span> هماهنگیِ ماشین و مبدّل</h3>
<p><strong>هفت پرسشِ رابط.</strong></p>
<ol type="1">
<li><strong>ولتاژ:</strong> بیشینهٔ نیروی محرکه در بیشینهٔ سرعت و اضافه‌سرعت (برای آهن‌ربای دائم، <a href="#exm-ch08-fullconv" class="quarto-xref">مثال&nbsp;<span>8.12</span></a>) باید زیرِ حدِ مبدّل بماند، یا مبدّل راهِ محافظت داشته باشد.</li>
<li><strong>جریان:</strong> جریانِ پیوسته و کوتاه‌مدت، و جریانِ خطا در هر دو سمت.</li>
<li><strong>بسامد و سرعت:</strong> بازهٔ کار، و اینکه کنترل‌گر بتواند موقعیتِ روتور را (با حسگر یا بی‌حسگر) بداند.</li>
<li><strong>تنشِ پالس:</strong> طولِ کابلِ مبدّل تا ماشین، شیبِ ولتاژ، صافی، و سامانهٔ عایقِ متناسب (<a href="#sec-ch08-b-insulation" class="quarto-xref"><span>بخش 8.3.4</span></a>).</li>
<li><strong>جریان‌های یاتاقان:</strong> ولتاژِ حالتِ مشترک، یاتاقانِ عایق، جاروبکِ زمین (<a href="#sec-ch08-b-shaft" class="quarto-xref"><span>بخش 8.3.6</span></a>).</li>
<li><strong>هارمونیک‌های جریان:</strong> تلفاتِ اضافی در ماشین و گشتاورِ ضربانی (فصل‌های ۷ و ۹).</li>
<li><strong>دینامیکِ پیچشی:</strong> کنترلِ گشتاورِ مبدّل با بسامدهای طبیعیِ رانه (روتور، شفت، گیربکس) برهم‌کنش دارد؛ کنترل‌گر باید این مودها را میرا کند (فصل‌های ۴ و ۱۱).</li>
</ol>
<p>هر کدام یک ردیف در مشخصهٔ رابط و یک آزمون در یکپارچه‌سازی است (<a href="#exm-ch08-int-3" class="quarto-xref">مثال&nbsp;<span>8.65</span></a>).</p>
</section>
<section id="sec-ch08-d-protection" class="level3" data-number="8.5.2">
<h3 data-number="8.5.2" class="anchored" data-anchor-id="sec-ch08-d-protection"><span class="header-section-number">8.5.2</span> حفاظت</h3>
<p>حفاظتِ ژنراتورِ توربین بیشتر در کنترل‌گرِ مبدّل و توربین است تا رله‌های جداگانه. تابع‌های اصلی:</p>
<div id="tbl-ch08-protection" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-protection-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.7: تابع‌های حفاظتیِ ژنراتورِ توربین
</figcaption>
<div aria-describedby="tbl-ch08-protection-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 32%">
<col style="width: 32%">
<col style="width: 34%">
</colgroup>
<thead>
<tr class="header">
<th>تابع</th>
<th>چه چیزی را می‌پاید</th>
<th>پیامدِ عمل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>اضافه‌جریان و اتصالِ کوتاه</td>
<td>جریانِ هر فاز</td>
<td>قطعِ مبدّل، ترمز</td>
</tr>
<tr class="even">
<td>اضافه‌ولتاژ</td>
<td>ولتاژِ پایانه و پیوندِ <span class="ltr" dir="ltr">DC</span></td>
<td>مقاومتِ ترمز، توقف</td>
</tr>
<tr class="odd">
<td>اضافه‌دما</td>
<td>دماسنج‌های سیم‌پیچ و یاتاقان</td>
<td>کاهشِ توان، سپس توقف</td>
</tr>
<tr class="even">
<td>اضافه‌سرعت</td>
<td>سرعتِ روتور و ژنراتور (دو حسگرِ مستقل)</td>
<td>ترمزِ آیرودینامیکی و مکانیکی</td>
</tr>
<tr class="odd">
<td>خطای زمین</td>
<td>جریانِ نشتی یا ولتاژِ نقطهٔ ستاره</td>
<td>هشدار یا توقف، بسته به آرایشِ زمین</td>
</tr>
<tr class="even">
<td>نامتعادلی و جریانِ توالیِ منفی</td>
<td>جریان‌های سه فاز</td>
<td>کاهشِ توان، توقف</td>
</tr>
<tr class="odd">
<td>لرزش</td>
<td>شتاب‌سنج‌ها</td>
<td>هشدار، کاهشِ توان، توقف</td>
</tr>
<tr class="even">
<td>از دست رفتنِ خنک‌کاری</td>
<td>دبی و دمای سیال</td>
<td>کاهشِ توان، توقف</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>مولدِ پشتیبانِ هم‌گام حفاظت‌های دیگری هم دارد (از دست رفتنِ تحریک، توانِ برگشتی، هم‌گامی) که فصلِ ۲۶ با تنظیم‌هایشان می‌آورد. <strong>اضافه‌سرعت</strong> برای همهٔ ماشین‌های آهن‌ربادار تابعی ایمنی است: سامانهٔ مستقلِ ایمنیِ توربین، نه فقط نرم‌افزارِ کنترل، باید آن را بپاید (فصل‌های ۱۱ و ۳۴).</p>
</section>
<section id="sec-ch08-d-cooling" class="level3" data-number="8.5.3">
<h3 data-number="8.5.3" class="anchored" data-anchor-id="sec-ch08-d-cooling"><span class="header-section-number">8.5.3</span> هماهنگیِ خنک‌کاری</h3>
<p>مدارِ خنک‌کاریِ ژنراتور معمولاً با گیربکس، مبدّل و ترانسفورماتورِ توربین <strong>مشترک</strong> است و ظرفیتش برای بدترین ترکیبِ تلفاتِ هم‌زمانِ همه در گرم‌ترین هوا طراحی می‌شود. دو قاعده: (۱) حدِ دمای هر مصرف‌کننده و اولویتِ آن در کاهشِ توان تعریف شود؛ (۲) <strong>کاهشِ توان با دما</strong> (کم کردنِ خروجی وقتی خنک‌کاری کم می‌آورد) در منحنیِ توانِ تضمینیِ توربین دیده شود، چون در روزهای گرمِ پرباد انرژی کم می‌کند (فصل‌های ۱۱ و ۱۵).</p>
</section>
<section id="sec-ch08-d-cm" class="level3" data-number="8.5.4">
<h3 data-number="8.5.4" class="anchored" data-anchor-id="sec-ch08-d-cm"><span class="header-section-number">8.5.4</span> پایشِ وضعیت</h3>
<p><strong>ایده.</strong> خرابی‌های ماشین معمولاً <strong>تدریجی</strong>اند: یاتاقانی که پوسته می‌اندازد، عایقی که مرطوب یا فرسوده می‌شود، خنک‌کاری‌ای که کثیف می‌شود. اگر نشانه‌های اولیه را ببینیم، تعمیر را برنامه‌ریزی می‌کنیم، نه پس از خرابی. چهار روشِ اصلی:</p>
<div id="tbl-ch08-cm" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-cm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.8: روش‌های پایشِ وضعیتِ ماشین
</figcaption>
<div aria-describedby="tbl-ch08-cm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 26%">
<col style="width: 46%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>روش</th>
<th>چه چیزی را می‌بیند</th>
<th>داده</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>لرزش</td>
<td>یاتاقان، نابالانسی، ناهم‌محوری، شُل‌شدگی</td>
<td>شتاب‌سنج، طیف و پوش</td>
</tr>
<tr class="even">
<td>دما</td>
<td>خنک‌کاری، اضافه‌بار، یاتاقان</td>
<td>دماسنج‌ها، روند و باقیمانده</td>
</tr>
<tr class="odd">
<td>جریانِ ماشین</td>
<td>ترکِ میلهٔ روتور، خروج از مرکزِ فاصلهٔ هوایی</td>
<td>طیفِ جریان</td>
</tr>
<tr class="even">
<td>عایق</td>
<td>رطوبت، آلودگی، فرسودگی</td>
<td>مقاومتِ عایقی، شاخصِ پلاریزاسیون، تخلیهٔ جزئی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>طیف و پوش.</strong> خرابیِ یاتاقان ضربه‌های کوتاهی می‌سازد که سازه را در بسامدهای بالا (چند کیلوهرتز) به لرزه درمی‌آورند. در <strong>طیفِ خام</strong> این لرزش‌ها میانِ نویز و هارمونیک‌های شفت گم می‌شوند؛ اما <strong>آهنگِ تکرارِ</strong> ضربه‌ها همان بسامدِ خرابی است (<a href="#exm-ch08-bearings" class="quarto-xref">مثال&nbsp;<span>8.33</span></a>). اگر سیگنال را در باندِ بسامدِ بالا صاف کنیم و <strong>پوشش</strong> را بگیریم (اندازهٔ سیگنالِ تحلیلی، فصلِ ۳)، طیفِ پوش آهنگِ ضربه‌ها را آشکار می‌کند. معیارهای ارزیابیِ لرزشِ ماشین‌ها در استانداردهای اندازه‌گیری و ارزیابیِ لرزش آمده است (جعبهٔ استاندارد)؛ مقدارهای هشدار را سازنده و بهره‌بردار تعیین می‌کنند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb54"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb54-1"><a href="#cb54-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> envelope_spectrum(x, fs, f_lo, f_hi):</span>
<span id="cb54-2"><a href="#cb54-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Band-pass x by FFT masking, take the magnitude of the analytic signal</span></span>
<span id="cb54-3"><a href="#cb54-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (the envelope) and return its one-sided spectrum."""</span></span>
<span id="cb54-4"><a href="#cb54-4" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(x)</span>
<span id="cb54-5"><a href="#cb54-5" aria-hidden="true" tabindex="-1"></a>    spec <span class="op">=</span> np.fft.fft(x)</span>
<span id="cb54-6"><a href="#cb54-6" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> np.fft.fftfreq(n, <span class="dv">1</span> <span class="op">/</span> fs)</span>
<span id="cb54-7"><a href="#cb54-7" aria-hidden="true" tabindex="-1"></a>    band <span class="op">=</span> (np.<span class="bu">abs</span>(f) <span class="op">&gt;=</span> f_lo) <span class="op">&amp;</span> (np.<span class="bu">abs</span>(f) <span class="op">&lt;=</span> f_hi)</span>
<span id="cb54-8"><a href="#cb54-8" aria-hidden="true" tabindex="-1"></a>    analytic <span class="op">=</span> np.zeros(n, dtype<span class="op">=</span><span class="bu">complex</span>)</span>
<span id="cb54-9"><a href="#cb54-9" aria-hidden="true" tabindex="-1"></a>    analytic[(f <span class="op">&gt;</span> <span class="dv">0</span>) <span class="op">&amp;</span> band] <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> spec[(f <span class="op">&gt;</span> <span class="dv">0</span>) <span class="op">&amp;</span> band]</span>
<span id="cb54-10"><a href="#cb54-10" aria-hidden="true" tabindex="-1"></a>    env <span class="op">=</span> np.<span class="bu">abs</span>(np.fft.ifft(analytic))</span>
<span id="cb54-11"><a href="#cb54-11" aria-hidden="true" tabindex="-1"></a>    env <span class="op">=</span> env <span class="op">-</span> env.mean()</span>
<span id="cb54-12"><a href="#cb54-12" aria-hidden="true" tabindex="-1"></a>    amp <span class="op">=</span> np.<span class="bu">abs</span>(np.fft.rfft(env)) <span class="op">*</span> <span class="dv">2</span> <span class="op">/</span> n</span>
<span id="cb54-13"><a href="#cb54-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.fft.rfftfreq(n, <span class="dv">1</span> <span class="op">/</span> fs), amp</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch08-bearing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.54 (خرابیِ حلقهٔ بیرونی در یک رکوردِ لرزش)</strong></span> <strong>پرسش.</strong> یک رکوردِ دوثانیه‌ایِ شتاب با نمونه‌برداریِ <span class="ltr" dir="ltr">10 240 Hz</span> از یاتاقانِ ژنراتور (<span class="ltr" dir="ltr">A-116</span>، ساختگی، بذرِ ۸) نقصی در حلقهٔ بیرونی دارد، اما نویز و هارمونیک‌های شفت هم در آن هست. بزرگ‌ترین قله‌های طیفِ خام و طیفِ پوش (باندِ ۲ تا ۴ کیلوهرتز) را زیرِ <span class="ltr" dir="ltr">500 Hz</span> بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>synthetic acceleration, fs 10240 Hz, 2 s, outer-race defect (A-116):
  expected outer-race frequency 110.2 Hz; shaft 19.25 Hz
  largest raw-spectrum peaks below 500 Hz: 19.0, 19.5, 38.5 Hz
  largest envelope-spectrum peaks (band 2-4 kHz): 220.5, 110.5, 441.0 Hz
  the raw spectrum shows the shaft; the envelope shows the defect
  at the outer-race frequency and its harmonics</code></pre>
<p><strong>تفسیر.</strong> طیفِ خام فقط شفت را نشان می‌دهد (<span class="ltr" dir="ltr">19.25 Hz</span> و دو برابرش). طیفِ پوش قله‌هایی در <span class="ltr" dir="ltr">110.5</span>، <span class="ltr" dir="ltr">220.5</span> و <span class="ltr" dir="ltr">441 Hz</span> دارد: بسامدِ خرابیِ حلقهٔ بیرونی و هارمونیک‌هایش (<a href="#fig-ch08-envelope" class="quarto-xref">شکل&nbsp;<span>8.22</span></a>). اختلافِ <span class="ltr" dir="ltr">0.3 Hz</span> با <span class="ltr" dir="ltr">110.2 Hz</span>ِ نظری از تفکیکِ بسامدِ رکوردِ دوثانیه‌ای (<span class="ltr" dir="ltr">0.5 Hz</span>) است. <strong>محدودیت:</strong> سیگنالِ ساختگی ساده است؛ در توربینِ واقعی چرخدنده‌های گیربکس، سرعتِ متغیر (که بسامدها را جابه‌جا می‌کند و نمونه‌برداریِ هم‌گام با زاویه را لازم می‌کند) و مسیرِ انتقالِ سازه کار را دشوارتر می‌کنند (فصل‌های ۳۷ و ۵۲).</p>
</div>
<div id="fig-ch08-envelope" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-envelope-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-envelope.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-envelope-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.22: طیفِ پوشِ رکوردِ لرزشِ ساختگی: قله‌ها در بسامدِ خرابیِ حلقهٔ بیرونی و هارمونیک‌هایش
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-d-failures" class="level3" data-number="8.5.5">
<h3 data-number="8.5.5" class="anchored" data-anchor-id="sec-ch08-d-failures"><span class="header-section-number">8.5.5</span> حالت‌های خرابی</h3>
<div id="tbl-ch08-failures" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-failures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.9: حالت‌های خرابیِ ژنراتور
</figcaption>
<div aria-describedby="tbl-ch08-failures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 17%">
<col style="width: 23%">
<col style="width: 29%">
<col style="width: 29%">
</colgroup>
<thead>
<tr class="header">
<th>زیرمجموعه</th>
<th>حالتِ خرابی</th>
<th>علت‌های رایج</th>
<th>نشانهٔ زودهنگام</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>یاتاقان</td>
<td>پوسته‌شدن، شیاردارشدن</td>
<td>روان‌کاریِ نادرست، آلودگی، جریانِ یاتاقان، بارِ زیاد</td>
<td>لرزشِ پوش، دمای یاتاقان، گریسِ تیره</td>
</tr>
<tr class="even">
<td>سیم‌پیچِ استاتور</td>
<td>اتصالِ دور یا زمین</td>
<td>گرما، رطوبت، تنشِ پالس، لرزشِ سرِ سیم‌پیچ</td>
<td>مقاومتِ عایقی، تخلیهٔ جزئی، نامتعادلیِ جریان</td>
</tr>
<tr class="odd">
<td>آهن‌ربا</td>
<td>مغناطیس‌زدایی، جدا شدن، خوردگی</td>
<td>دمای زیاد با جریانِ خطا، چسبِ ضعیف، رطوبت</td>
<td>افتِ نیروی محرکه، لرزشِ نامتقارن</td>
</tr>
<tr class="even">
<td>حلقه و جاروبک (دوسوتغذیه)</td>
<td>سایش، جرقه، گرد</td>
<td>فرسودگی، آلودگی</td>
<td>دمای حلقه، بازرسیِ دوره‌ای</td>
</tr>
<tr class="odd">
<td>روتورِ قفسه‌ای</td>
<td>ترکِ میله</td>
<td>تنشِ گرمایی در راه‌اندازی‌های مکرر</td>
<td>نوارهای کناری در طیفِ جریان</td>
</tr>
<tr class="even">
<td>خنک‌کاری</td>
<td>کاهشِ ظرفیت</td>
<td>گرفتگیِ مبدّلِ گرمایی، کمبودِ سیال، خرابیِ پمپ یا فن</td>
<td>باقیماندهٔ مثبتِ دما (<a href="#exm-ch08-temperature" class="quarto-xref">مثال&nbsp;<span>8.61</span></a>)</td>
</tr>
<tr class="odd">
<td>رابطِ محور</td>
<td>ناهم‌محوری، خرابیِ کوپلینگ</td>
<td>نصب، نشستِ سازه</td>
<td>لرزش در دو برابرِ سرعتِ شفت، دمای کوپلینگ</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این جدول ستون‌های یک <strong>تحلیلِ حالت‌ها و اثرهای خرابی</strong> است (فصل‌های ۴ و ۵۲): برای هر ردیف، شدتِ پیامد، احتمال و قابلیتِ آشکارسازی امتیاز می‌گیرند و اقدام‌های طراحی، پایش و نگهداری انتخاب می‌شوند.</p>
</section>
<section id="sec-ch08-d-evidence" class="level3" data-number="8.5.6">
<h3 data-number="8.5.6" class="anchored" data-anchor-id="sec-ch08-d-evidence"><span class="header-section-number">8.5.6</span> شواهدِ سازنده</h3>
<p>خریدار چه شواهدی از سازندهٔ ژنراتور بخواهد و با هر کدام چه کند؟</p>
<div id="tbl-ch08-evidence" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-evidence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.10: شواهدِ سازندهٔ ژنراتور
</figcaption>
<div aria-describedby="tbl-ch08-evidence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 35%">
<col style="width: 35%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>شاهد</th>
<th>محتوا</th>
<th>وضعیت در پرونده</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>برگهٔ داده و منحنی‌ها</td>
<td>رده، بازده در چند بار، پارامترها، نمودارِ قابلیت</td>
<td>اعلامِ سازنده</td>
</tr>
<tr class="even">
<td>گزارشِ آزمونِ نوعی</td>
<td>آزمون‌های گرمایی، بازده، اتصالِ کوتاه، لرزش، صدا روی ماشینِ نخست</td>
<td>اندازه‌گیری‌شده، برای آن طرح</td>
</tr>
<tr class="odd">
<td>گزارشِ آزمونِ جاری</td>
<td>آزمون‌های هر واحد با شمارهٔ سریال</td>
<td>اندازه‌گیری‌شده، برای این واحد</td>
</tr>
<tr class="even">
<td>گواهیِ مواد</td>
<td>شفت، ورق، آهن‌ربا، رزین</td>
<td>اعلامِ تأمین‌کننده با ردیابی</td>
</tr>
<tr class="odd">
<td>گواهیِ سامانهٔ عایق</td>
<td>ارزیابیِ گرمایی و آزمون‌های کارِ با مبدّل</td>
<td>گواهیِ شخصِ ثالث یا سازنده</td>
</tr>
<tr class="even">
<td>شواهدِ میدانی</td>
<td>سابقهٔ کار و خرابیِ همان طرح در ناوگانِ نصب‌شده</td>
<td>دادهٔ بهره‌برداری؛ با احتیاط</td>
</tr>
<tr class="odd">
<td>دستورالعمل‌ها</td>
<td>حمل، انبار، نصب، راه‌اندازی، نگهداری</td>
<td>سندِ کنترل‌شده</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>قاعدهٔ کتاب:</strong> هر عددِ برگهٔ داده «اعلامِ سازنده» است تا با آزمون «اندازه‌گیری‌شده» شود (فصلِ ۲، <a href="07-ac-three-phase.html#exm-ch07-datasheet" class="quarto-xref">مثال&nbsp;<span>7.46</span></a>). گزارشِ آزمونِ <strong>نوعی</strong> دربارهٔ <strong>طرح</strong> است و گزارشِ <strong>جاری</strong> دربارهٔ <strong>این واحد</strong>؛ یکی جای دیگری را نمی‌گیرد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت پرسشِ رابطِ ماشین و مبدّل را بنویسید.</li>
<li>چرا حفاظتِ اضافه‌سرعت باید مستقل از نرم‌افزارِ کنترل باشد؟</li>
<li>چرا خرابیِ یاتاقان در طیفِ خام دیده نمی‌شود و در طیفِ پوش دیده می‌شود؟</li>
<li>کاهشِ توان با دما چه اثری بر تولیدِ سالانه دارد و کجا باید دیده شود؟</li>
<li>تفاوتِ گزارشِ آزمونِ نوعی و جاری را در یک جمله بنویسید.</li>
<li>برای خرابیِ «مغناطیس‌زدایی» یک علت و یک نشانهٔ زودهنگام بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-d-mcsa" class="level3" data-number="8.5.7">
<h3 data-number="8.5.7" class="anchored" data-anchor-id="sec-ch08-d-mcsa"><span class="header-section-number">8.5.7</span> طیفِ جریانِ موتور و میله‌های شکسته</h3>
<p><strong>ایده.</strong> میلهٔ شکستهٔ قفسهٔ روتور، میدانِ روتور را نامتقارن می‌کند. این عدمِ تقارن با بسامدِ لغزش می‌چرخد و در جریانِ استاتور <strong>نوارهای کناری</strong> دورِ بسامدِ شبکه می‌سازد:</p>
<p><span id="eq-ch08-mcsa"><span class="math display">\[
f_\text{sb} = (1 \pm 2s)\,f
\tag{8.28}\]</span></span></p>
<p><strong>تحلیلِ طیفِ جریانِ موتور</strong> (به انگلیسی <span class="ltr" dir="ltr">motor current signature analysis</span>) این نوارها را در طیفِ جریان می‌جوید؛ حسگرش همان ترانسفورماتورِ جریانِ تابلوست و به موتور دسترسی نمی‌خواهد. دو شرطِ کار: <strong>تفکیکِ بسامد</strong> باید از فاصلهٔ نوار تا خطِ اصلی (<span class="math inline">\(2sf\)</span>، کسری از هرتز) خیلی ریزتر باشد، پس رکورد باید ده‌ها ثانیه بلند باشد؛ و <strong>لغزش</strong> باید دانسته باشد تا جای نوارها معلوم شود.</p>
<div id="exm-ch08-mcsa" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.55 (نوارهای کناری در جریانِ موتورِ تهویه)</strong></span> <strong>پرسش.</strong> رکوردِ ساختگیِ جریانِ موتورِ <span class="ltr" dir="ltr">30 kW</span> (<span class="ltr" dir="ltr">A-127</span>، بذرِ ۱۳) در بارِ نامی، بیست ثانیه با نمونه‌برداریِ <span class="ltr" dir="ltr">2 kHz</span>، نشانه‌ای از میلهٔ شکسته دارد. جای نوارهای کناری و اندازهٔ آن‌ها نسبت به خطِ اصلی را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>30 kW motor at rated slip 1.65 % (A-114), synthetic current (A-127):
  broken-bar sidebands expected at (1 -+ 2s) f = 48.35 and 51.65 Hz
  spectrum (Hanning, 20 s, 0.05 Hz bins): sidebands at -44.4 and -44.4 dB
  relative to the 50 Hz line
  sidebands about 45 dB down are a typical early warning; the
  record must be long and the slip known to place them</code></pre>
<p><strong>تفسیر.</strong> نوارها <span class="ltr" dir="ltr">1.65 Hz</span> دورِ خطِ <span class="ltr" dir="ltr">50 Hz</span> و حدودِ ۴۴ دسی‌بل پایین‌ترند (<a href="#fig-ch08-mcsa" class="quarto-xref">شکل&nbsp;<span>8.23</span></a>). تفکیکِ <span class="ltr" dir="ltr">0.05 Hz</span>ِ رکوردِ بیست‌ثانیه‌ای آن‌ها را به‌خوبی جدا می‌کند؛ یک رکوردِ یک‌ثانیه‌ای (تفکیکِ یک هرتز) آن‌ها را در دامنهٔ خطِ اصلی گم می‌کرد. نوسانِ بار (مثلاً کمپرسور) هم نوارهایی در بسامدهای مشابه می‌سازد؛ پس تشخیص با <strong>روند</strong> در زمان و در بارهای مختلف قطعی می‌شود، نه با یک رکورد.</p>
</div>
<div id="fig-ch08-mcsa" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-mcsa-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-mcsa.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-mcsa-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.23: طیفِ جریانِ ساختگیِ موتورِ <span class="ltr" dir="ltr">30 kW</span> نزدیکِ <span class="ltr" dir="ltr">50 Hz</span>: نوارهای کناریِ میلهٔ شکسته در <span class="math inline">\((1 \pm 2s)f\)</span>
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-d-maintenance" class="level3" data-number="8.5.8">
<h3 data-number="8.5.8" class="anchored" data-anchor-id="sec-ch08-d-maintenance"><span class="header-section-number">8.5.8</span> راهبردِ نگهداریِ ژنراتور</h3>
<p>نگهداریِ ژنراتورِ توربین سه لایه دارد (فصلِ ۵۲):</p>
<div id="tbl-ch08-maintenance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-maintenance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.11: سه لایهٔ نگهداریِ ژنراتور
</figcaption>
<div aria-describedby="tbl-ch08-maintenance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 48%">
<col style="width: 29%">
</colgroup>
<thead>
<tr class="header">
<th>لایه</th>
<th>نمونه‌ها</th>
<th>مبنا</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>زمان‌مبنا</td>
<td>گریس‌کاریِ یاتاقان‌ها، تعویضِ جاروبک (در دوسوتغذیه)، تمیز کردنِ صافیِ هوا، وارسیِ اتصال‌ها</td>
<td>دستورِ سازنده و ساعتِ کار</td>
</tr>
<tr class="even">
<td>وضعیت‌مبنا</td>
<td>تعویضِ یاتاقان با روندِ لرزش، خشک کردنِ سیم‌پیچ با افتِ مقاومتِ عایقی، تمیز کردنِ مبدّلِ گرمایی با باقیماندهٔ دما</td>
<td>پایشِ وضعیت (<a href="#tbl-ch08-cm" class="quarto-xref">جدول&nbsp;<span>8.8</span></a>)</td>
</tr>
<tr class="odd">
<td>اصلاحی</td>
<td>تعویضِ ژنراتور یا روتور پس از خرابی</td>
<td>یدک، جرثقیل، قرارداد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>سه قاعده:</strong> (۱) گریس‌کاری بیش از اندازه هم به یاتاقان آسیب می‌زند، نه فقط کم‌کاری؛ مقدار و فاصله را سازنده می‌دهد. (۲) هر کارِ نگهداری روی ماشینی انجام می‌شود که <strong>ایمن‌سازی</strong> شده است: روتور قفل، مبدّل جدا و زمین، و ولتاژِ آهن‌ربا در نظر (هشدارِ ایمنیِ فصل). (۳) هر یافته در سامانهٔ نگهداری با برچسبِ دارایی و شمارهٔ سریال ثبت می‌شود (فصلِ ۵) تا روند و تحلیلِ ریشه‌ای ممکن شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نوارهای کناریِ میلهٔ شکسته برای موتورِ ۴قطبیِ <span class="ltr" dir="ltr">50 Hz</span> با لغزشِ <span class="ltr" dir="ltr">3 %</span> کجا هستند؟</li>
<li>چرا رکوردِ کوتاه برای این تحلیل کافی نیست؟</li>
<li>چرا نوسانِ بار می‌تواند هشدارِ کاذب بسازد؟</li>
<li>نگهداریِ زمان‌مبنا و وضعیت‌مبنا را با یک مثال برای ژنراتور مقایسه کنید.</li>
<li>چرا گریس‌کاریِ بیش از اندازه زیان‌آور است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-d-irtrend" class="level3" data-number="8.5.9">
<h3 data-number="8.5.9" class="anchored" data-anchor-id="sec-ch08-d-irtrend"><span class="header-section-number">8.5.9</span> روندِ مقاومتِ عایقی</h3>
<p><strong>مسئله.</strong> مقاومتِ عایقی با دما به‌شدت تغییر می‌کند (در عمل رایج، حدوداً نصف به ازای هر ده درجه گرم‌تر؛ <a href="#exm-ch08-ir" class="quarto-xref">مثال&nbsp;<span>8.43</span></a>). اندازه‌گیری‌های دوره‌ای در فصل‌های مختلف عددهایی بسیار پراکنده می‌دهند و هر عددِ کم ممکن است فقط «تابستان» باشد. روشِ درست: <strong>تصحیح به دمای مرجع</strong>، سپس برازشِ <strong>روند</strong> (فصلِ ۳) و جست‌وجوی جدایی از روند.</p>
<div id="exm-ch08-irtrend" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.56 (ده سال مقاومتِ عایقیِ یک ژنراتور)</strong></span> <strong>پرسش.</strong> رکوردِ ساختگیِ شش‌ماهه (<span class="ltr" dir="ltr">A-133</span>، بذرِ ۱۷) مقاومتِ عایقی و دمای سیم‌پیچ را برای ده سال دارد. اندازه‌ها را به <span class="ltr" dir="ltr">40 °C</span> تصحیح کنید، روندِ سال‌های نخست را برازش کنید و نخستین اندازه‌ای را که از ۶۰ درصدِ روند کمتر است پیدا کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>insulation resistance of one generator every six months (A-133):
  raw readings range 176 to 7,029 Mohm (temperature swings it)
  corrected to 40 C and fitted on years 0-7.5: decline 7.5 %/yr
  first reading below 60 % of the trend: year 8.5
  the raw values hide this: a summer reading looks low, a winter
  one high; correct for temperature, then look at the trend</code></pre>
<p><strong>تفسیر.</strong> عددهای خام بیش از ده برابر بالا و پایین می‌روند و روند را پنهان می‌کنند؛ پس از تصحیح، کاهشِ آهستهٔ سالانه (<span class="ltr" dir="ltr">7.5 %</span>، فرسودگیِ عادی) و جداییِ تند از سالِ هشتم آشکار است (<a href="#fig-ch08-ir" class="quarto-xref">شکل&nbsp;<span>8.24</span></a>): نشانهٔ رطوبت، آلودگی یا خرابیِ عایق که بازرسی و خشک‌کردن یا تعمیر می‌خواهد. حدهای پذیرش را سازنده و رویهٔ نگهداری تعیین می‌کنند؛ آنچه این تحلیل می‌دهد <strong>زمانِ اقدام</strong> است، پیش از خطای زمین.</p>
</div>
<div id="fig-ch08-ir" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-ir-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-ir.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-ir-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.24: مقاومتِ عایقیِ خام، تصحیح‌شده به <span class="ltr" dir="ltr">40 °C</span> و روندِ برازش‌شده در ده سال (ساختگی، <span class="ltr" dir="ltr">A-133</span>)
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-d-ridethrough" class="level3" data-number="8.5.10">
<h3 data-number="8.5.10" class="anchored" data-anchor-id="sec-ch08-d-ridethrough"><span class="header-section-number">8.5.10</span> رانه در افتِ ولتاژِ شبکه</h3>
<p><strong>مسئله.</strong> وقتی ولتاژِ شبکه در یک خطا می‌افتد، مبدّل نمی‌تواند همهٔ توان را صادر کند، اما باد همچنان روتور را می‌چرخاند. انرژیِ اضافه یا در <strong>مقاومتِ ترمزِ</strong> پیوندِ <span class="ltr" dir="ltr">DC</span> سوزانده می‌شود، یا گام کاهش می‌یابد، یا روتور تندتر می‌شود. الزامِ «ماندن در مدار» (فصل‌های ۹ و ۱۷) از رانه هم آزمونی می‌گیرد: پلهٔ گشتاور روی گیربکس و کوپلینگ.</p>
<div id="exm-ch08-ridethrough" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.57 (افزایشِ سرعتِ روتور در افتِ ولتاژ)</strong></span> <strong>پرسش.</strong> اگر در افتِ ولتاژ هیچ توانی صادر نشود و ورودیِ <span class="ltr" dir="ltr">5 MW</span> روتور ادامه یابد، سرعتِ روتور (با انرژیِ جنبشیِ <span class="ltr" dir="ltr">32.2 MJ</span>، فصلِ ۴) پس از <span class="ltr" dir="ltr">150</span>، <span class="ltr" dir="ltr">500</span> و <span class="ltr" dir="ltr">1000 ms</span> چقدر بالا می‌رود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>grid dip: the converter cannot export, the rotor keeps its 5 MW input:
    150 ms: 0.75 MJ into a rotor holding 32.2 MJ -&gt; speed +1.2 %
    500 ms: 2.50 MJ into a rotor holding 32.2 MJ -&gt; speed +3.8 %
   1000 ms: 5.00 MJ into a rotor holding 32.2 MJ -&gt; speed +7.5 %
  a chopper resistor in the DC link burns the energy or the
  pitch reduces the input; the drivetrain sees a torque step
  that the gearbox and coupling must withstand (chapters 9, 11)</code></pre>
<p><strong>تفسیر.</strong> در یک افتِ کوتاه سرعت فقط یک درصد بالا می‌رود: روتور خودش یک ذخیرهٔ انرژی است. در افت‌های طولانی‌تر، بی‌مقاومتِ ترمز یا کاهشِ گام، سرعت به حدِ اضافه‌سرعت نزدیک می‌شود. پس قابلیتِ ماندن در مدار یک ویژگیِ <strong>سامانه</strong> است، نه فقط مبدّل: ژنراتور، رانه، کنترلِ گام و مقاومتِ ترمز با هم (<a href="#sec-ch08-c-acceptance" class="quarto-xref"><span>بخش 8.4.7</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اندازه‌های خامِ مقاومتِ عایقی بی‌تصحیحِ دما گمراه‌کننده‌اند؟</li>
<li>کاهشِ آهسته و جداییِ تند از روند هر کدام چه معنایی دارند؟</li>
<li>در افتِ ولتاژ، انرژیِ روتور به کجا می‌رود؟</li>
<li>چرا قابلیتِ ماندن در مدار یک ویژگیِ سامانه است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-d-records" class="level3" data-number="8.5.11">
<h3 data-number="8.5.11" class="anchored" data-anchor-id="sec-ch08-d-records"><span class="header-section-number">8.5.11</span> پروندهٔ هر ژنراتور در چرخهٔ عمر</h3>
<p><strong>چرا؟</strong> پایشِ وضعیت، تحلیلِ ریشه‌ای و تصمیمِ تعمیر یا تعویض همه به <strong>سابقهٔ</strong> هر ماشین وابسته‌اند. فصلِ ۵ فهرستِ دارایی و برچسب‌گذاری را ساخت (<a href="05-computing-and-data.html#sec-ch05-e-hierarchy" class="quarto-xref"><span>بخش 5.6.2</span></a>)؛ برای ژنراتورِ هر توربین، این سندها و داده‌ها به برچسبِ جایگاه (مثلاً ژنراتورِ توربینِ ۷) و به <strong>شمارهٔ سریال</strong> پیوند می‌خورند:</p>
<div id="tbl-ch08-records" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-records-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.12: پروندهٔ ژنراتور در چرخهٔ عمر
</figcaption>
<div aria-describedby="tbl-ch08-records-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 48%">
<col style="width: 29%">
</colgroup>
<thead>
<tr class="header">
<th>مرحله</th>
<th>سند یا داده</th>
<th>پیوند به</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>خرید</td>
<td>مشخصه، برگهٔ داده، گزارشِ آزمونِ نوعی</td>
<td>طرح (نوع)</td>
</tr>
<tr class="even">
<td>ساخت</td>
<td>گواهی‌های مواد، برگه‌های بازرسی، گزارشِ بالانس، گزارشِ آزمونِ جاری، ناسازگاری‌ها</td>
<td>سریال</td>
</tr>
<tr class="odd">
<td>حمل و نصب</td>
<td>وضعیتِ بسته‌بندی، مقاومتِ عایقی پس از حمل، هم‌محوری</td>
<td>سریال و جایگاه</td>
</tr>
<tr class="even">
<td>راه‌اندازی</td>
<td>خط‌مبنای لرزش، دما و عایق؛ تنظیم‌های حفاظت</td>
<td>جایگاه</td>
</tr>
<tr class="odd">
<td>بهره‌برداری</td>
<td>روندهای پایش، هشدارها، دستورهای کار، تعویضِ یاتاقان</td>
<td>سریال و جایگاه</td>
</tr>
<tr class="even">
<td>تعمیرِ اساسی یا تعویض</td>
<td>گزارشِ خرابی، تحلیلِ ریشه‌ای، سریالِ جایگزین</td>
<td>هر دو</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>نکتهٔ کلیدی:</strong> وقتی ژنراتوری تعویض می‌شود، <strong>جایگاه</strong> (برچسب) همان می‌ماند و <strong>سریال</strong> عوض می‌شود؛ سابقهٔ پایشِ جایگاه با ماشینِ تازه از صفر شروع می‌شود و خط‌مبنای تازه می‌خواهد، و ماشینِ قدیمی اگر تعمیر و جای دیگری نصب شود، سابقه‌اش را با خود می‌برد. این همان تمایزِ «جایگاه و قطعه» در فصلِ ۵ است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام سندها به «طرح» و کدام به «سریال» پیوند می‌خورند؟</li>
<li>پس از تعویضِ ژنراتور، خط‌مبنای پایش چه می‌شود؟</li>
<li>چرا مقاومتِ عایقی پس از حمل اندازه‌گیری و ثبت می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-d-misalign" class="level3" data-number="8.5.12">
<h3 data-number="8.5.12" class="anchored" data-anchor-id="sec-ch08-d-misalign"><span class="header-section-number">8.5.12</span> مورد: لرزشِ دوبرابر پس از نصب</h3>
<p><strong>موقعیت.</strong> در راه‌اندازیِ یک توربین، لرزشِ یاتاقانِ سمتِ محرکِ ژنراتور بالاتر از توربین‌های دیگر است. پیش از هر تعمیر، <strong>طیف</strong> پرسش را روشن می‌کند: نابالانسی بیشتر در <strong>یک برابرِ</strong> سرعتِ شفت دیده می‌شود (نیروی گردانِ <a href="#exm-ch08-balance" class="quarto-xref">مثال&nbsp;<span>8.41</span></a>)، و <strong>ناهم‌محوری</strong> با یک خطِ بزرگ در <strong>دو برابرِ</strong> سرعت، اغلب با مؤلفهٔ محوری.</p>
<div id="exm-ch08-misalign" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.58 (کدام خطا؟)</strong></span> <strong>پرسش.</strong> طیفِ رکوردِ راه‌اندازی (<span class="ltr" dir="ltr">A-139</span>، ساختگی، بذرِ ۱۹) را در یک، دو و سه برابرِ سرعتِ شفت بخوانید و تشخیص و اقدام را بنویسید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>commissioning record at the generator drive-end bearing (A-139):
  amplitudes at 1x, 2x, 3x shaft speed (19.25 Hz): 0.80, 1.60, 0.40 (relative)
  2x / 1x = 2.0: a large 2x line with an axial
  component is the classic sign of misalignment; unbalance shows
  mainly at 1x; the alignment report from installation is checked
  and the coupling realigned by the installer (chapters 49, 50)</code></pre>
<p><strong>تفسیر.</strong> خطِ دو برابر، دو برابرِ خطِ یک برابر است (<a href="#fig-ch08-misalign" class="quarto-xref">شکل&nbsp;<span>8.25</span></a>): الگوی ناهم‌محوری. اقدام: وارسیِ گزارشِ هم‌محوری‌سازیِ نصب، اندازه‌گیریِ دوباره و هم‌محوری‌سازی به‌دستِ پیمانکارِ نصب با رویهٔ مجاز، سپس رکوردِ تازه به‌عنوانِ <strong>خط‌مبنا</strong>. این مورد نشان می‌دهد چرا رکوردِ لرزش در راه‌اندازی یک <strong>سند</strong> است، نه فقط یک آزمونِ قبول یا رد (<a href="#tbl-ch08-records" class="quarto-xref">جدول&nbsp;<span>8.12</span></a>).</p>
</div>
<div id="fig-ch08-misalign" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-misalign-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-misalign.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-misalign-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.25: طیفِ لرزشِ ساختگیِ یاتاقانِ سمتِ محرک پس از نصب: خطِ بزرگ در دو برابرِ سرعتِ شفت
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-d-lifeloss" class="level3" data-number="8.5.13">
<h3 data-number="8.5.13" class="anchored" data-anchor-id="sec-ch08-d-lifeloss"><span class="header-section-number">8.5.13</span> ارزشِ تلفاتِ ژنراتورها در عمرِ نیروگاه</h3>
<div id="exm-ch08-lifeloss" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.59 (بیست سال تلفات)</strong></span> <strong>پرسش.</strong> با تلفاتِ سالانهٔ دوازده ژنراتور در سالِ بستهٔ داده (<a href="#exm-ch08-annual" class="quarto-xref">مثال&nbsp;<span>8.60</span></a>)، تلفاتِ بیست‌ساله و ارزشِ حالِ آن را با <span class="ltr" dir="ltr">50</span> واحد بر مگاوات‌ساعت و <span class="ltr" dir="ltr">7 %</span> بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>12 generators, gross data-pack year: 8,685 MWh/yr of losses
  over 20 years: 174 GWh, about 0.8 years of the 12-turbine farm
  (9.3 turbine-years of output)
  present value at 50 u/MWh and 7 %: 4.60 million u
  one per cent of generator efficiency is worth a large share of the
  generator's price: losses belong in the purchase decision</code></pre>
<p><strong>تفسیر.</strong> تلفاتِ ژنراتورها در عمرِ نیروگاه نزدیکِ تولیدِ یک سالِ کلِ دوازده توربین (حدودِ <span class="ltr" dir="ltr">0.8</span> سالِ مزرعهٔ بادی، یعنی بیش از نُه توربین‌سال) است و ارزشِ حالش چند میلیون واحد. این عدد چارچوبِ <a href="#exm-ch08-int-2" class="quarto-xref">مثال&nbsp;<span>8.64</span></a> را کامل می‌کند: هر درصدِ بازده ارزشی دارد که در خرید باید دیده شود. <strong>محدودیت:</strong> خروجیِ ناخالص و قیمتِ ثابت؛ سال‌های کم‌باد و پربار، تخریبِ تجهیزات و قیمت‌های واقعیِ قرارداد عدد را تغییر می‌دهند (فصل‌های ۱۶ و ۲۱).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نابالانسی و ناهم‌محوری در طیف چگونه از هم جدا می‌شوند؟</li>
<li>چرا رکوردِ لرزشِ راه‌اندازی یک سند است؟</li>
<li>اگر قیمتِ انرژی دو برابر شود، ارزشِ حالِ تلفات چه می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch08-d-annual" class="level3" data-number="8.5.14">
<h3 data-number="8.5.14" class="anchored" data-anchor-id="sec-ch08-d-annual"><span class="header-section-number">8.5.14</span> آزمایشگاه: یک سال تلفاتِ ژنراتور</h3>
<p><strong>پرسش.</strong> بازدهٔ نامی گزارشِ پلاک است؛ انرژیِ ازدست‌رفته را <strong>بارِ واقعیِ</strong> سال تعیین می‌کند. با بادِ ساعتیِ بستهٔ داده و منحنیِ توانِ توربین، بارِ ژنراتور را در هر ساعت می‌سازیم و تلفاتِ آن را با مدلِ <a href="#eq-ch08-eff" class="quarto-xref">معادلهٔ&nbsp;<span>8.11</span></a> جمع می‌زنیم:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb61"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb61-1"><a href="#cb61-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> generator_year(fixed_share: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.35</span>):</span>
<span id="cb61-2"><a href="#cb61-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Hourly generator output (W) and losses (W) of one turbine for the</span></span>
<span id="cb61-3"><a href="#cb61-3" aria-hidden="true" tabindex="-1"></a><span class="co">    data-pack year; the turbine output follows the power curve."""</span></span>
<span id="cb61-4"><a href="#cb61-4" aria-hidden="true" tabindex="-1"></a>    hourly <span class="op">=</span> datapack.load_hourly()</span>
<span id="cb61-5"><a href="#cb61-5" aria-hidden="true" tabindex="-1"></a>    curve <span class="op">=</span> datapack.load_power_curve()</span>
<span id="cb61-6"><a href="#cb61-6" aria-hidden="true" tabindex="-1"></a>    p_turbine <span class="op">=</span> <span class="fl">1e3</span> <span class="op">*</span> np.interp(hourly[<span class="st">"ws_100m_ms"</span>].to_numpy(),</span>
<span id="cb61-7"><a href="#cb61-7" aria-hidden="true" tabindex="-1"></a>                                curve[<span class="st">"wind_speed_ms"</span>].to_numpy(),</span>
<span id="cb61-8"><a href="#cb61-8" aria-hidden="true" tabindex="-1"></a>                                curve[<span class="st">"power_kw"</span>].to_numpy())</span>
<span id="cb61-9"><a href="#cb61-9" aria-hidden="true" tabindex="-1"></a>    p_gen <span class="op">=</span> p_turbine <span class="op">/</span> ETA_CONV                  <span class="co"># generator terminals</span></span>
<span id="cb61-10"><a href="#cb61-10" aria-hidden="true" tabindex="-1"></a>    load <span class="op">=</span> p_gen <span class="op">/</span> P_GEN_R</span>
<span id="cb61-11"><a href="#cb61-11" aria-hidden="true" tabindex="-1"></a>    loss <span class="op">=</span> np.where(p_gen <span class="op">&gt;</span> <span class="dv">0</span>,</span>
<span id="cb61-12"><a href="#cb61-12" aria-hidden="true" tabindex="-1"></a>                    [m.loss_model(x, P_GEN_R, ETA_R, fixed_share)</span>
<span id="cb61-13"><a href="#cb61-13" aria-hidden="true" tabindex="-1"></a>                     <span class="cf">for</span> x <span class="kw">in</span> load], <span class="fl">0.0</span>)         <span class="co"># stopped: no losses</span></span>
<span id="cb61-14"><a href="#cb61-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> p_gen, loss</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch08-annual" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.60 (تلفاتِ سالانهٔ یک ژنراتور)</strong></span> <strong>پرسش.</strong> برای یک توربین در سالِ بستهٔ داده (<span class="ltr" dir="ltr">1.1.0</span>، <span class="ltr" dir="ltr">S0</span>)، انرژیِ خروجیِ ژنراتور، تلفات و بازدهٔ میانگین را با سه سهمِ تلفاتِ ثابت حساب کنید و با «بازدهٔ نامی ضربِ انرژی» مقایسه کنید. بیشترِ انرژی در کدام بازهٔ بار تولید می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one turbine, data-pack year (1.1.0, S0; curve at 1.225 kg/m3;
  gross: no wake or other losses), generator terminals:
  fixed 20 %: output   18700 MWh, losses 597.0 MWh, mean eff. 0.9691
  fixed 35 %: output   18700 MWh, losses 723.8 MWh, mean eff. 0.9627
    running 92 % of hours; at rated efficiency the losses would be
    578.4 MWh
    most energy comes at 0.9-1.0 pu load (47 %)
  fixed 50 %: output   18700 MWh, losses 850.5 MWh, mean eff. 0.9565
  12 turbines: about twelve times these losses each year;
  part-load efficiency, not the rated value, sets the energy lost</code></pre>
<p><strong>تفسیر.</strong> با سهمِ ثابتِ ۳۵ درصد، تلفاتِ سالانه <span class="ltr" dir="ltr">724 MWh</span> است، <span class="ltr" dir="ltr">25 %</span> بیش از برآوردِ «بازدهٔ نامی». تفاوتِ ماشینی با تلفاتِ ثابتِ کم و زیاد <span class="ltr" dir="ltr">254 MWh</span> در سال برای هر ژنراتور است. نزدیکِ نیمی از انرژی در بارِ نزدیکِ نامی تولید می‌شود، اما ساعت‌های زیادی در بارِ کم‌اند (<a href="#fig-ch08-loadhist" class="quarto-xref">شکل&nbsp;<span>8.26</span></a>)، و در آن ساعت‌ها تلفاتِ ثابت سهمِ بزرگی دارند. تلفاتِ <span class="ltr" dir="ltr">724 MWh</span> یعنی میانگینِ <span class="ltr" dir="ltr">83 kW</span> گرما در تمامِ سال (سطرِ <span class="ltr" dir="ltr">E22</span>). <strong>محدودیت:</strong> منحنیِ توان در چگالیِ مرجع و بی‌تلفاتِ ویک (خروجیِ ناخالص)؛ مدلِ تلفات دوجمله‌ای است؛ تلفاتِ گیربکس و مبدّل جدا حساب نشده‌اند (<a href="#sec-ch08-d-case" class="quarto-xref"><span>بخش 8.5.16</span></a>).</p>
</div>
<div id="fig-ch08-loadhist" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-loadhist-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-loadhist.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-loadhist-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.26: توزیعِ ساعت‌های کارِ ژنراتور بر حسبِ بار (پریونیت) در سالِ بستهٔ داده
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-d-temperature" class="level3" data-number="8.5.15">
<h3 data-number="8.5.15" class="anchored" data-anchor-id="sec-ch08-d-temperature"><span class="header-section-number">8.5.15</span> آزمایشگاه: خنک‌کاریِ کثیف در باقیماندهٔ دما</h3>
<p><strong>ایده.</strong> دمای سیم‌پیچ به دمای هوا و تلفات وابسته است، پس خودِ دما در روزِ گرمِ پرباد بالا می‌رود بی‌آن‌که مشکلی باشد. اگر <strong>مدلی</strong> از دمای «سالم» بسازیم (رگرسیونِ فصلِ ۳ روی روزهای نخستِ بهره‌برداری) و هر روز <strong>باقیمانده</strong> (اندازه‌گیری منهای مدل) را بپاییم، تغییرِ وضعیت به‌صورتِ جابه‌جاییِ میانگینِ باقیمانده دیده می‌شود. <strong>مجموعِ تجمعی</strong> (به انگلیسی <span class="ltr" dir="ltr">CUSUM</span>) جابه‌جایی‌های کوچکِ پایدار را زودتر از نگاه به عددِ خام آشکار می‌کند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb63"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb63-1"><a href="#cb63-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> temperature_record(seed: <span class="bu">int</span> <span class="op">=</span> <span class="dv">11</span>):</span>
<span id="cb63-2"><a href="#cb63-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Hourly winding temperature of one generator for the data-pack year:</span></span>
<span id="cb63-3"><a href="#cb63-3" aria-hidden="true" tabindex="-1"></a><span class="co">    air temperature + k x losses + noise; the cooling fouls from day 200</span></span>
<span id="cb63-4"><a href="#cb63-4" aria-hidden="true" tabindex="-1"></a><span class="co">    (k grows 15 %, A-119)."""</span></span>
<span id="cb63-5"><a href="#cb63-5" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(seed)</span>
<span id="cb63-6"><a href="#cb63-6" aria-hidden="true" tabindex="-1"></a>    hourly <span class="op">=</span> datapack.load_hourly()</span>
<span id="cb63-7"><a href="#cb63-7" aria-hidden="true" tabindex="-1"></a>    t_air <span class="op">=</span> hourly[<span class="st">"t_air_c"</span>].to_numpy()</span>
<span id="cb63-8"><a href="#cb63-8" aria-hidden="true" tabindex="-1"></a>    _, loss <span class="op">=</span> generator_year()</span>
<span id="cb63-9"><a href="#cb63-9" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> np.where(np.arange(<span class="bu">len</span>(loss)) <span class="op">&lt;</span> <span class="dv">200</span> <span class="op">*</span> <span class="dv">24</span>, <span class="fl">0.30</span>, <span class="fl">0.345</span>)   <span class="co"># K per kW</span></span>
<span id="cb63-10"><a href="#cb63-10" aria-hidden="true" tabindex="-1"></a>    temp <span class="op">=</span> t_air <span class="op">+</span> <span class="fl">15.0</span> <span class="op">+</span> k <span class="op">*</span> loss <span class="op">/</span> <span class="fl">1e3</span> <span class="op">+</span> rng.normal(<span class="dv">0</span>, <span class="fl">1.5</span>, <span class="bu">len</span>(loss))</span>
<span id="cb63-11"><a href="#cb63-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> t_air, loss <span class="op">/</span> <span class="fl">1e3</span>, temp</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch08-temperature" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.61 (هشدار پیش از آن‌که دما «بالا» دیده شود)</strong></span> <strong>پرسش.</strong> رکوردِ ساعتیِ دمای سیم‌پیچ برای سالِ بستهٔ داده (<span class="ltr" dir="ltr">A-119</span>، ساختگی، بذرِ ۱۱) از روزِ ۲۰۰ با کثیف شدنِ مبدّلِ گرمایی تغییر می‌کند (این را نمی‌دانیم). مدل را روی ۶۰ روزِ نخست بسازید، میانگینِ باقیمانده را پیش و پس از روزِ ۲۰۰ بیابید و با مجموعِ تجمعی (لغزشِ <span class="ltr" dir="ltr">0.5 K</span>، حدِ <span class="ltr" dir="ltr">5 K</span>) هشدار بدهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>winding temperature model fitted on days 0-59 (A-119, synthetic):
  T = 15.0 + 1.00 T_air + 0.300 x losses (kW)
  mean residual on loaded hours: before day 200 -0.01 K, after +4.08 K
  CUSUM of daily residuals (slack 0.5 K, limit 5 K): alarm on day 202
  the cooling fouled on day 200 (planted); the alarm comes days later,
  long before the absolute temperature looks unusual</code></pre>
<p><strong>تفسیر.</strong> مدل ضریب‌های کاشته‌شده را بازمی‌سازد (یک برابرِ دمای هوا، <span class="ltr" dir="ltr">0.30 K/kW</span> برای تلفات) و باقیمانده پس از روزِ ۲۰۰ حدودِ <span class="ltr" dir="ltr">4 K</span> مثبت می‌شود. هشدار در روزِ ۲۰۲ است: دو روز پس از تغییر، در حالی که دمای خام در آن روزها بیش از همه از دمای هوا و باد پیروی می‌کند (<a href="#fig-ch08-residual" class="quarto-xref">شکل&nbsp;<span>8.27</span></a>). <strong>محدودیت:</strong> تغییرِ کاشته‌شده پله‌ای و تمیز است؛ در واقعیت تدریجی است، داده‌ها شکاف و خطا دارند (فصلِ ۵) و هشدارِ کاذب هزینه دارد. حدِ مجموعِ تجمعی میانِ زودی و هشدارِ کاذب مصالحه می‌کند (فصل‌های ۳۷ و ۵۲).</p>
</div>
<div id="fig-ch08-residual" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch08-residual-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch08-residual.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch08-residual-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;8.27: میانگینِ روزانهٔ باقیماندهٔ دمای سیم‌پیچ: صفر تا روزِ ۲۰۰ و حدودِ چهار کلوین پس از کثیف شدنِ خنک‌کاری
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch08-d-case" class="level3" data-number="8.5.16">
<h3 data-number="8.5.16" class="anchored" data-anchor-id="sec-ch08-d-case"><span class="header-section-number">8.5.16</span> مطالعهٔ موردی: انتخابِ معماری برای <span class="ltr" dir="ltr">WT-5.0-150</span></h3>
<div id="exm-ch08-case" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.62 (ماتریسِ انتخابِ معماری (مثالِ کارشدهٔ فصل))</strong></span> <strong>پرسش.</strong> چهار معماریِ <a href="#sec-ch08-a-topologies" class="quarto-xref"><span>بخش 8.2.15</span></a> را برای توربینِ نیروگاهِ P مقایسه کنید. (۱) انرژیِ سالانه را با <strong>همان توانِ روتور</strong> و بازدهٔ باربخشیِ هر مرحله (گیربکس، ژنراتور، مبدّل؛ <span class="ltr" dir="ltr">A-122</span>، فرضی) حساب کنید. (۲) با معیارهای انرژی، رفتار با شبکه، قابلیتِ اطمینان و نگهداری، جرم و حمل، و ریسکِ زنجیرهٔ تأمین، و وزن‌های <span class="ltr" dir="ltr">30/20/20/15/15</span>، امتیاز دهید. (۳) اثرِ روشِ مقیاس‌کردنِ امتیازِ انرژی را نشان دهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>same rotor power for all; part-load stage efficiencies (A-122):
  DFIG, 3-stage gear       18267 MWh/yr (+1.3 % on HS-PMSG)
  geared HS-PMSG, FC       18024 MWh/yr (+0.0 % on HS-PMSG)
  geared MS-PMSG, FC       18234 MWh/yr (+1.2 % on HS-PMSG)
  direct-drive PMSG, FC    18294 MWh/yr (+1.5 % on HS-PMSG)
weighted scores, weights 30/20/20/15/15; energy: min-max (worst 1, best 5)
  DFIG, 3-stage gear     4.6 3.0 3.0 5.0 5.0  total 4.08
  geared HS-PMSG, FC     1.0 5.0 3.0 5.0 3.0  total 3.10
  geared MS-PMSG, FC     4.1 5.0 4.0 4.0 3.0  total 4.08
  direct-drive PMSG, FC  5.0 5.0 4.0 2.0 2.0  total 3.90
weighted scores, weights 30/20/20/15/15; energy: 3 + 1 point per 1 % of yield
  DFIG, 3-stage gear     4.3 3.0 3.0 5.0 5.0  total 4.00
  geared HS-PMSG, FC     3.0 5.0 3.0 5.0 3.0  total 3.70
  geared MS-PMSG, FC     4.2 5.0 4.0 4.0 3.0  total 4.10
  direct-drive PMSG, FC  4.5 5.0 4.0 2.0 2.0  total 3.75
min-max scaling turns a 1.5 % yield spread into 4 points and moves
  the ranking; the other scores are judgements written down with
  reasons: the matrix shows the argument, it does not replace the
  turbine supplier's data</code></pre>
<p><strong>استدلالِ امتیازهای غیرعددی</strong> (نمونه، نه حکم): <strong>شبکه:</strong> مبدّلِ کامل رفتارِ خطا و توانِ راکتیو را مستقل از ماشین کنترل می‌کند (۵)؛ دوسوتغذیه در خطا به حفاظتِ روتور وابسته است (۳). <strong>قابلیتِ اطمینان:</strong> گیربکسِ سه‌مرحله‌ای و حلقه و جاروبک امتیاز را پایین می‌آورند؛ دومرحله‌ای و بی‌گیربکس قطعاتِ گردانِ پرخرابیِ کمتری دارند. <strong>جرم و حمل:</strong> ماشینِ بی‌گیربکسِ هفت‌متری سنگین و حجیم است (فصلِ ۳۱). <strong>زنجیرهٔ تأمین:</strong> ماشین‌های آهن‌ربادار، و بیش از همه بی‌گیربکس با بیشترین جرمِ آهن‌ربا، به خاکِ کمیاب وابسته‌اند.</p>
<p><strong>تفسیر.</strong> تفاوتِ انرژیِ معماری‌ها فقط <span class="ltr" dir="ltr">1.5 %</span> است؛ با مقیاسِ «کمینه–بیشینه» همین تفاوتِ کوچک به چهار امتیاز بدل می‌شود و دوسوتغذیه و سرعتِ متوسط هم‌امتیاز می‌شوند؛ با مقیاسِ «یک امتیاز برای هر یک درصد» سرعتِ متوسط کمی جلو می‌افتد و فاصلهٔ معماری‌ها کم می‌شود. <strong>درس:</strong> ماتریس استدلال را <strong>آشکار و نقدپذیر</strong> می‌کند، اما تصمیم را خودش نمی‌گیرد. وزن‌ها، مقیاس و امتیازها باید پیش از دیدنِ نتیجه نوشته و استدلال شوند، و حساسیت به هر کدام گزارش شود. <strong>تصمیمِ <span class="ltr" dir="ltr">D-011</span></strong> (<a href="#sec-ch08-deliverable" class="quarto-xref"><span>بخش 8.11</span></a>) این را ثبت می‌کند.</p>
</div>
</section>
<section id="sec-ch08-d-limits" class="level3" data-number="8.5.17">
<h3 data-number="8.5.17" class="anchored" data-anchor-id="sec-ch08-d-limits"><span class="header-section-number">8.5.17</span> محدودیت‌های مدل‌های این فصل</h3>
<ol type="1">
<li><strong>مدارهای معادلِ حالتِ پایدار.</strong> رفتارِ گذرا (خطا، راه‌اندازی، کلیدزنیِ مبدّل) مدل‌های دینامیکی می‌خواهد (فصل‌های ۹ و ۲۸).</li>
<li><strong>اشباع و دما نادیده.</strong> پارامترهای ماشین با اشباع و دما تغییر می‌کنند؛ مقدارهای این فصل اشباع‌نشده و در دمای ثابت‌اند.</li>
<li><strong>تلفاتِ دوجمله‌ای.</strong> تلفاتِ واقعی به ولتاژ، سرعت و هارمونیک‌های مبدّل هم وابسته‌اند؛ آزمونِ سامانه آن‌ها را می‌دهد.</li>
<li><strong>ابعاد با یک تنشِ برشی.</strong> طراحیِ واقعی با تحلیلِ عددیِ میدان و گرما و دینامیکِ روتور است.</li>
<li><strong>دادهٔ ساختگیِ پایش.</strong> رکوردهای لرزش و دما ساده و تمیزند؛ دادهٔ واقعی سرعتِ متغیر، شکاف و نویزِ بیشتری دارد.</li>
<li><strong>امتیازهای انتخابِ معماری.</strong> بازده‌ها و امتیازها فرضی‌اند؛ انتخابِ واقعی با دادهٔ سازنده، هزینهٔ چرخهٔ عمر و دسترسی‌پذیریِ اثبات‌شده است (فصل‌های ۱۱، ۲۱ و ۳۹).</li>
</ol>
</section>
</section>
<section id="sec-ch08-plantp" class="level2" data-number="8.6">
<h2 data-number="8.6" class="anchored" data-anchor-id="sec-ch08-plantp"><span class="header-section-number">8.6</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثالِ زیر ابزارِ فصل را روی نیروگاهِ P می‌برند: یک موتور در تغذیهٔ کمکی، ارزشِ تلفاتِ ژنراتورها برای پروژه، و مشخصهٔ مفهومیِ ژنراتور. همه بر پایهٔ فرض‌های <span class="ltr" dir="ltr">A-111</span> تا <span class="ltr" dir="ltr">A-143</span> (فرضی یا ساختگی)، داده‌های پیشینِ نیروگاه و بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>ِ سناریوی <span class="ltr" dir="ltr">S0</span> (و <span class="ltr" dir="ltr">S1</span> برای تهویهٔ باتری) هستند.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch08/integrated.py</code></p>
<div id="exm-ch08-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.63 (مقدماتی: یک موتور، دو منبع)</strong></span> <strong>پرسش.</strong> موتورِ <span class="ltr" dir="ltr">30 kW</span>ِ تهویهٔ اتاقِ باتری (<span class="ltr" dir="ltr">A-114</span>) یک‌بار از ترانسفورماتورِ کمکی و یک‌بار، هنگامِ قطعِ شبکه، از مولدِ پشتیبانِ <span class="ltr" dir="ltr">200 kVA</span> (<span class="ltr" dir="ltr">A-113</span>) مستقیم راه می‌افتد. افتِ ولتاژ را با امپدانسِ زیرگذرا و گذرای مولد و با راه‌اندازِ نرم مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>direct-on-line start of the 30 kW motor (A-114) at the auxiliary board:
  transformer 250 kVA, 6 % + feeder  |Z|  42.2 mohm: dip  5.8 %
  backup generator, x_d'' 0.12 pu    |Z|  96.3 mohm: dip 12.2 %
  backup generator, x_d' 0.20 pu     |Z| 160.2 mohm: dip 18.7 %
  backup generator with a soft starter (3 x rated): dip 10.0 %
  the generator is a weaker source: the same start dips the voltage
  two to three times deeper; the AVR recovers it within a second
  or so, but contactors and electronics see the first dip</code></pre>
<p><strong>تفسیر.</strong> همان راه‌اندازی که روی ترانسفورماتور <span class="ltr" dir="ltr">5.8 %</span> افت می‌سازد، روی مولد <span class="ltr" dir="ltr">12</span> تا <span class="ltr" dir="ltr">19 %</span> افت دارد، چون امپدانسِ مولد دو تا چهار برابر است. افتِ <span class="ltr" dir="ltr">19 %</span> برای رله‌ها، کنتاکتورها و منبع‌های تغذیهٔ الکترونیکی پذیرفتنی نیست؛ راه‌اندازِ نرم آن را به <span class="ltr" dir="ltr">10 %</span> می‌رساند و مبدّلِ بسامد تقریباً حذفش می‌کند. <strong>نتیجهٔ طراحی:</strong> ردهٔ مولدِ پشتیبان فقط از جمعِ کیلوولت‌آمپرِ بارها تعیین نمی‌شود؛ بزرگ‌ترین موتوری که روی آن راه می‌افتد و روشِ راه‌اندازی‌اش هم تعیین‌کننده‌اند (فصل‌های ۲۳ و ۲۴). <strong>وارسی:</strong> نسبتِ افت‌ها کمی کمتر از نسبتِ امپدانس‌هاست، چون افت نسبتِ تقسیمِ ولتاژ است، نه خطی با امپدانس.</p>
</div>
<div id="exm-ch08-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.64 (میانی: ارزشِ تلفاتِ ژنراتورها)</strong></span> <strong>پرسش.</strong> با <a href="#exm-ch08-annual" class="quarto-xref">مثال&nbsp;<span>8.60</span></a>، تفاوتِ تلفاتِ سالانهٔ دوازده ژنراتور با سهمِ تلفاتِ ثابتِ ۳۵ و ۲۰ درصد را به پول تبدیل کنید (قیمتِ آموزشیِ <span class="ltr" dir="ltr">50</span> واحد بر مگاوات‌ساعت، نرخِ <span class="ltr" dir="ltr">7 %</span>، عمرِ ۲۵ سال؛ <span class="ltr" dir="ltr">A-037</span> و <span class="ltr" dir="ltr">A-093</span>). این عدد در خرید به چه کار می‌آید؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>12 generators, gross data-pack year (A-111 loss model):
  losses with fixed share 35 %: 8,685 MWh/yr; with 20 %: 7,164 MWh/yr
  difference 1,521 MWh/yr = 76,058 u/yr at 50 u/MWh
  over 25 years at 7 %: annuity factor 11.65 -&gt; 886,344 u today
  a buyer can put this value on the loss figures in a tender
  (capitalised losses, chapter 39): lower losses are worth up
  to that much more in price</code></pre>
<p><strong>تفسیر.</strong> ژنراتوری با تلفاتِ ثابتِ کمتر سالانه <span class="ltr" dir="ltr">1521 MWh</span> بیشتر برای نیروگاه می‌فروشد؛ ارزشِ حالِ آن حدودِ <span class="ltr" dir="ltr">0.89</span> میلیون واحد است. این روشِ <strong>سرمایه‌ای کردنِ تلفات</strong> است: خریدار در ارزیابیِ پیشنهادها، برای هر کیلووات تلفاتِ ثابت و باری قیمتی می‌گذارد تا سازنده‌ای که ماشینِ گران‌تر اما پربازده‌تر پیشنهاد می‌کند منصفانه مقایسه شود (فصل‌های ۲۱ و ۳۹). نکتهٔ مهم: ارزشِ تلفاتِ <strong>ثابت</strong> و <strong>باری</strong> متفاوت است، چون ساعت‌های کار در هر بار متفاوت‌اند؛ پس تلفات باید در <strong>چند نقطهٔ بار</strong> تضمین و آزموده شوند، نه فقط در بارِ نامی.</p>
</div>
<div id="exm-ch08-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 8.65 (یکپارچه: مشخصهٔ مفهومی و برنامهٔ آزمونِ یکپارچه‌سازی)</strong></span> <strong>پرسش.</strong> از عددهای این فصل یک برگهٔ مشخصهٔ مفهومی برای ژنراتورِ نیروگاهِ P بسازید (<span class="ltr" dir="ltr">PLP-ELE-SPC-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>) و یک برنامهٔ آزمونِ یکپارچه‌سازیِ رانه پیشنهاد دهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>conceptual data of the Plant P generator (PLP-ELE-SPC-0001, A):
  type: geared permanent-magnet synchronous, 6 poles, 1155 rpm, 57.75 Hz
  rating 5.4 MVA at 690 V: 4,518 A; 5.13 MW to the converter
  efficiency at 25/50/100 % load (loss model): 0.954 / 0.969 / 0.970
  EMF falls with speed: 358 V at 600 rpm; the converter
    must work over the whole speed range and at overspeed
  insulation designed for converter impulses (b_insulation); a
    thermal class with margin over the 94 C hot spot of c_thermal
  cooling for about 160 kW: 4.7 kg/s of water at 8 K (b_cooling)
  balance grade G 2.5: residual 62 kg mm (c_balance)
  monitoring: winding PT100s, bearing temperatures,
    accelerometers (outer race 110 Hz),
    insulated bearing on the non-drive end against shaft currents
  tests: routine set on every unit, type set on the first (section C)
the qualified machine designer and the turbine supplier confirm every line</code></pre>
<p><strong>برنامهٔ آزمونِ یکپارچه‌سازی</strong> (در سطحِ مفهوم؛ رویه‌ها را سازنده و راه‌انداز می‌نویسند):</p>
<div id="tbl-ch08-integration" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-integration-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.13: برنامهٔ مفهومیِ آزمونِ یکپارچه‌سازیِ رانه
</figcaption>
<div aria-describedby="tbl-ch08-integration-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 12%">
<col style="width: 21%">
<col style="width: 36%">
<col style="width: 29%">
</colgroup>
<thead>
<tr class="header">
<th>گام</th>
<th>جا</th>
<th>آنچه سنجیده می‌شود</th>
<th>پایه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>۱</td>
<td>کارخانهٔ ژنراتور</td>
<td>آزمون‌های جاری و نوعی</td>
<td><a href="#tbl-ch08-itp" class="quarto-xref">جدول&nbsp;<span>8.6</span></a></td>
</tr>
<tr class="even">
<td>۲</td>
<td>کارخانهٔ مبدّل</td>
<td>کنترل و حفاظت با بارِ آزمون</td>
<td>فصلِ ۹</td>
</tr>
<tr class="odd">
<td>۳</td>
<td>میزِ آزمونِ رانه (در صورتِ وجود)</td>
<td>ژنراتور با مبدّلِ واقعی: تلفاتِ سامانه، تنشِ پالس، جریانِ یاتاقان، دما</td>
<td><a href="#tbl-ch08-acceptance" class="quarto-xref">جدول&nbsp;<span>8.5</span></a></td>
</tr>
<tr class="even">
<td>۴</td>
<td>نصب در ناسل</td>
<td>هم‌محوری، عایق پس از حمل، حسگرها، خنک‌کاری</td>
<td>فصل‌های ۴۹ و ۵۰</td>
</tr>
<tr class="odd">
<td>۵</td>
<td>راه‌اندازیِ توربین</td>
<td>سرعت‌ها، لرزش‌های مرجع، حفاظت‌ها، کاهشِ توان با دما</td>
<td>فصلِ ۵۰</td>
</tr>
<tr class="even">
<td>۶</td>
<td>آزمونِ کارکرد</td>
<td>منحنیِ توان، دسترس‌پذیری، خط‌مبنای پایشِ وضعیت</td>
<td>فصل‌های ۳۷ و ۵۰</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> هر سطرِ مشخصه به یک بخشِ فصل و یک فرض برمی‌گردد و هر فرض به یک <strong>شاهد</strong> که آن را تأیید یا رد می‌کند: بازده با آزمونِ نوعی، دما با آزمونِ گرمایی، بالانس با گزارشِ بالانس، لرزش و یاتاقان با خط‌مبنای راه‌اندازی. <strong>خط‌مبنای پایش</strong> (لرزش، دما، عایق در روزهای نخست) همان چیزی است که <a href="#exm-ch08-temperature" class="quarto-xref">مثال&nbsp;<span>8.61</span></a> برای ساختنِ مدلِ «سالم» لازم داشت: پایشِ وضعیت از راه‌اندازی شروع می‌شود، نه از نخستین خرابی.</p>
</div>
</section>
<section id="sec-ch08-design" class="level2" data-number="8.7">
<h2 data-number="8.7" class="anchored" data-anchor-id="sec-ch08-design"><span class="header-section-number">8.7</span> گردشِ کارِ انتخاب و یکپارچه‌سازیِ یک ماشین</h2>
<ol type="1">
<li><strong>الزام‌ها</strong> از سامانهٔ بالادست: توان، سرعت و بازهٔ آن، چرخهٔ بار، محیط، عمر، رابط‌ها، الزام‌های شبکه (<a href="#sec-ch08-c-flow" class="quarto-xref"><span>بخش 8.4.1</span></a>).</li>
<li><strong>معماری و نوعِ ماشین</strong> با ماتریسِ مستند و حساسیت (<a href="#sec-ch08-d-case" class="quarto-xref"><span>بخش 8.5.16</span></a>).</li>
<li><strong>اندازهٔ مفهومی:</strong> گشتاور و حجم، ولتاژ و جریان، تلفات و خنک‌کاری (<a href="#sec-ch08-c-em" class="quarto-xref"><span>بخش 8.4.2</span></a> و <a href="#sec-ch08-c-thermal" class="quarto-xref"><span>بخش 8.4.3</span></a>).</li>
<li><strong>رابط‌ها:</strong> مبدّل، محور، خنک‌کاری، پایش، زمین (<a href="#tbl-ch08-interfaces" class="quarto-xref">جدول&nbsp;<span>8.4</span></a> و <a href="#sec-ch08-d-converter" class="quarto-xref"><span>بخش 8.5.1</span></a>).</li>
<li><strong>مشخصه:</strong> رده، بازده در چند بار، سامانهٔ عایق برای کارِ با مبدّل، بالانس، لرزش، حسگرها، آزمون‌ها و معیارهای پذیرش.</li>
<li><strong>ارزیابیِ پیشنهادها</strong> با تلفاتِ سرمایه‌ای و شواهدِ سازنده (<a href="#exm-ch08-int-2" class="quarto-xref">مثال&nbsp;<span>8.64</span></a> و <a href="#tbl-ch08-evidence" class="quarto-xref">جدول&nbsp;<span>8.10</span></a>).</li>
<li><strong>بازرسی و آزمون</strong> در ساخت، کارخانه، میزِ رانه و میدان (<a href="#tbl-ch08-itp" class="quarto-xref">جدول&nbsp;<span>8.6</span></a> و <a href="#tbl-ch08-integration" class="quarto-xref">جدول&nbsp;<span>8.13</span></a>).</li>
<li><strong>پایش از روزِ نخست</strong> با خط‌مبنا، مدل‌های باقیمانده و تحلیلِ طیف (<a href="#sec-ch08-d-cm" class="quarto-xref"><span>بخش 8.5.4</span></a>).</li>
<li><strong>مرزِ کار:</strong> طراحیِ تفصیلیِ ماشین با طراحِ صلاحیت‌دار؛ تنظیم‌های حفاظت با مهندسِ حفاظت؛ آزمون‌ها با رویهٔ تأییدشده (<a href="#sec-ch08-c-designer" class="quarto-xref"><span>بخش 8.4.9</span></a>).</li>
</ol>
</section>
<section id="sec-ch08-lab" class="level2" data-number="8.8">
<h2 data-number="8.8" class="anchored" data-anchor-id="sec-ch08-lab"><span class="header-section-number">8.8</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch08-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch08-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;8.14: آزمایشگاه‌های پایتونِ فصلِ ۸
</figcaption>
<div aria-describedby="tbl-ch08-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>اصول و انتخاب</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>القا، مدارِ مغناطیسی، میدانِ گردان، هم‌گام، القایی، راه‌اندازی، دوسوتغذیه، معماری‌ها، تلفات</td>
</tr>
<tr class="even">
<td>ساختمان</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>ورق‌ها، ضریبِ سیم‌پیچ، عمرِ عایق، آهن‌ربا، یاتاقان، خنک‌کاری</td>
</tr>
<tr class="odd">
<td>طراحی و تولید</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>ابعاد، دما، بالانس، آزمونِ گرمایی، عایق، بی‌باری و اتصالِ کوتاه، بازده</td>
</tr>
<tr class="even">
<td>پایش و یکپارچه‌سازی</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>تلفاتِ سالانه، طیفِ پوش، باقیماندهٔ دما</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>راه‌اندازی روی دو منبع، ارزشِ تلفات، ماتریسِ معماری، مشخصه</td>
</tr>
<tr class="even">
<td>درس‌های تکمیلی</td>
<td><span class="ltr" dir="ltr">examples_more</span>، <span class="ltr" dir="ltr">examples_more2</span></td>
<td>خطای ماشینِ هم‌گام، گشتاورِ <span class="math inline">\(dq\)</span>، نوسان، تشابه، مواد، تون، قابلیتِ اطمینان، شفت، زنجیره، مولدِ پشتیبان، طیفِ جریان</td>
</tr>
<tr class="odd">
<td>مثال‌های کوچک و پاسخ‌نامه</td>
<td><span class="ltr" dir="ltr">worked</span>، <span class="ltr" dir="ltr">solutions</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> تا <span class="ltr" dir="ltr">E23</span> و پاسخ‌های عددی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>کتابخانهٔ همراه ماژولِ <code>machines</code> را می‌افزاید (سرعت‌ها و لغزش، گشتاور و حجم، نیروی محرکه، مدارِ معادلِ القایی، روابطِ ماشینِ هم‌گام، توانِ لغزشِ دوسوتغذیه، مدلِ تلفات و بازده، مقاومت با دما، عمرِ آرنیوس، نابالانسیِ مجاز، بسامدهای یاتاقان) با آزمون‌هایی بر پایهٔ مقدارهای دستی. <strong>تمرینِ پیشنهادی:</strong> در <code>lab_d</code> لغزشِ مجموعِ تجمعی را از <span class="ltr" dir="ltr">0.5</span> به <span class="ltr" dir="ltr">1.0 K</span> ببرید و ببینید هشدار چند روز دیرتر می‌آید؛ در <code>integrated</code> وزنِ «شبکه» را از ۲۰ به ۳۰ ببرید و ترتیبِ معماری‌ها را دوباره ببینید.</p>
</section>
<section id="sec-ch08-mfg" class="level2" data-number="8.9">
<h2 data-number="8.9" class="anchored" data-anchor-id="sec-ch08-mfg"><span class="header-section-number">8.9</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>این فصل محصولی مشخص دارد و ساختِ صنعتی‌اش در بخشِ ج آمده است: مرحله‌های ساخت و ردیابی (<a href="#sec-ch08-c-stages" class="quarto-xref"><span>بخش 8.4.5</span></a>)، کنترلِ فرایند و شواهدِ کیفیت (<a href="#sec-ch08-c-qc" class="quarto-xref"><span>بخش 8.4.6</span></a>)، سه سطحِ پذیرش (<a href="#sec-ch08-c-acceptance" class="quarto-xref"><span>بخش 8.4.7</span></a>) و درختِ زیرمجموعه‌ها با برنامهٔ بازرسی (<a href="#sec-ch08-c-tree" class="quarto-xref"><span>بخش 8.4.8</span></a>). فصلِ ۴۲ (ساختِ توربینِ بادی) این را در سطحِ کارخانه کامل می‌کند: چیدمانِ خطِ تولید، برنامه‌های کنترل، ظرفیت و آزمون‌های میزِ رانه؛ فصلِ ۴۰ سامانهٔ مدیریتِ کیفیت و ممیزیِ تأمین‌کننده را؛ فصلِ ۴۴ ساختِ مبدّل را. <strong>نکتهٔ کیفیتیِ مشترک با فصلِ ۷:</strong> پیش از هر آزمونِ الکتریکی، قطبیت، نسبت‌ها و توالیِ فازِ ابزارِ آزمون و حسگرها وارسی می‌شوند، وگرنه نتیجه‌ای درست‌نما اما غلط به دست می‌آید.</p>
</section>
<section id="sec-ch08-std" class="level2" data-number="8.10">
<h2 data-number="8.10" class="anchored" data-anchor-id="sec-ch08-std"><span class="header-section-number">8.10</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بند یا جدولی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>رده و عملکردِ ماشین‌های گردان:</strong> <span class="ltr" dir="ltr">IEC 60034-1:2026</span>، ویرایشِ پانزدهم (رده‌ها، نوعِ کار، افزایشِ دما، عملکرد).</li>
<li><strong>تعیینِ تلفات و بازده از آزمون:</strong> <span class="ltr" dir="ltr">IEC 60034-2-1:2024</span>، ویرایشِ سوم. ماشین‌های مبدّل‌تغذیه در بخش‌های دیگرِ همین مجموعه پوشش داده می‌شوند.</li>
<li><strong>ارزیابیِ گرمایی و نام‌گذاریِ عایق:</strong> <span class="ltr" dir="ltr">IEC 60085:2007</span>، ویرایشِ چهارم (کلاس‌های گرماییِ مواد و سامانه‌های عایق).</li>
<li><strong>بالانسِ روتور:</strong> <span class="ltr" dir="ltr">ISO 21940-11:2016</span> با اصلاحیهٔ <span class="ltr" dir="ltr">1:2022</span> (روش‌ها و رواداری‌های روتورهای صلب؛ جایگزینِ <span class="ltr" dir="ltr">ISO 1940-1</span>).</li>
<li><strong>اندازه‌گیری و ارزیابیِ لرزشِ ماشین:</strong> <span class="ltr" dir="ltr">ISO 20816-1:2026</span> (رهنمودهای کلی؛ معیارهای هر نوع ماشین در بخش‌های دیگرِ مجموعه).</li>
<li><strong>شمارنده‌ها و ترانسفورماتورهای اندازه‌گیری:</strong> همان مرجع‌های فصلِ ۷ (<a href="07-ac-three-phase.html#sec-ch07-std" class="quarto-xref"><span>بخش 7.10</span></a>).</li>
<li><strong>مرز:</strong> الزام‌های طراحیِ کلِ توربین و گواهیِ نوعیِ آن در فصلِ ۱۱ می‌آیند؛ الزام‌های شبکه دربارهٔ رفتارِ خطا و لختی از ضابطهٔ شبکه (فصل‌های ۱۷ و ۵۵ تا ۵۷)؛ کلاس‌های بازدهٔ موتورها و حداقل‌های قانونیِ آن‌ها کشوری‌اند.</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch08-deliverable" class="level2" data-number="8.11">
<h2 data-number="8.11" class="anchored" data-anchor-id="sec-ch08-deliverable"><span class="header-section-number">8.11</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-ELE-SPC-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مشخصهٔ مفهومیِ ژنراتورِ توربین (<a href="#exm-ch08-int-3" class="quarto-xref">مثال&nbsp;<span>8.65</span></a>)، با رابط‌ها (<a href="#tbl-ch08-interfaces" class="quarto-xref">جدول&nbsp;<span>8.4</span></a>)، حفاظت‌ها
<ol class="example" type="1">
<li>و پایشِ وضعیت (<a href="#tbl-ch08-cm" class="quarto-xref">جدول&nbsp;<span>8.8</span></a>).</li>
</ol></li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-LST-0002</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> درختِ زیرمجموعه‌ها و برنامهٔ بازرسی و آزمونِ ژنراتور (<a href="#fig-ch08-tree" class="quarto-xref">شکل&nbsp;<span>8.20</span></a> و <a href="#tbl-ch08-itp" class="quarto-xref">جدول&nbsp;<span>8.6</span></a>) و برنامهٔ مفهومیِ آزمونِ یکپارچه‌سازی (<a href="#tbl-ch08-integration" class="quarto-xref">جدول&nbsp;<span>8.13</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-CAL-0004</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> تلفاتِ سالانهٔ ژنراتورها و ارزشِ آن‌ها (<a href="#exm-ch08-annual" class="quarto-xref">مثال&nbsp;<span>8.60</span></a> و <a href="#exm-ch08-int-2" class="quarto-xref">مثال&nbsp;<span>8.64</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-REP-0002</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> گزارشِ مقایسهٔ معماری‌های رانه با ماتریس و حساسیت (<a href="#exm-ch08-case" class="quarto-xref">مثال&nbsp;<span>8.62</span></a>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>machines</code> با آزمون‌ها و برنامه‌های <code>companion/ch08</code>.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-111</span> ژنراتورِ آهن‌ربای دائمِ گیربکس‌دار (۶ قطب، <span class="ltr" dir="ltr">1155 rpm</span>، <span class="ltr" dir="ltr">690 V</span>، <span class="ltr" dir="ltr">5.4 MVA</span>، بازدهٔ <span class="ltr" dir="ltr">0.970</span>، سهمِ تلفاتِ ثابتِ ۳۵ درصد، قطر و طولِ <span class="ltr" dir="ltr">0.8</span> و <span class="ltr" dir="ltr">1.1 m</span>)؛ <span class="ltr" dir="ltr">A-112</span> تنشِ برشیِ <span class="ltr" dir="ltr">40 kPa</span>؛ <span class="ltr" dir="ltr">A-113</span> مولدِ پشتیبانِ <span class="ltr" dir="ltr">200 kVA</span> با <span class="math inline">\(x_d\)</span>، <span class="math inline">\(x_d'\)</span> و <span class="math inline">\(x_d''\)</span> برابرِ <span class="ltr" dir="ltr">2.5</span>، <span class="ltr" dir="ltr">0.20</span> و <span class="ltr" dir="ltr">0.12 pu</span>؛ <span class="ltr" dir="ltr">A-114</span> مدارِ معادلِ موتورِ <span class="ltr" dir="ltr">30 kW</span>؛ <span class="ltr" dir="ltr">A-115</span> روتورِ سه‌تنی و درجهٔ بالانسِ <span class="ltr" dir="ltr">G 2.5</span>؛ <span class="ltr" dir="ltr">A-116</span> هندسهٔ یاتاقان و رکوردِ لرزشِ ساختگی (بذرِ ۸)؛ <span class="ltr" dir="ltr">A-117</span> جریانِ خطای <span class="ltr" dir="ltr">1.1 pu</span>ِ واحدِ مبدّل‌دار؛ <span class="ltr" dir="ltr">A-118</span> دادهٔ ورق، آهن‌ربا و پیوندِ <span class="ltr" dir="ltr">DC</span>؛ <span class="ltr" dir="ltr">A-119</span> رکوردِ دمای ساختگی (بذرِ ۱۱، تغییر در روزِ ۲۰۰)؛ <span class="ltr" dir="ltr">A-120</span> افزایشِ دمای سیالِ خنک‌کن؛ <span class="ltr" dir="ltr">A-121</span> نتیجه‌های ساختگیِ آزمون‌های کارخانه‌ای و مدلِ گرمایی؛ <span class="ltr" dir="ltr">A-122</span> بازدهٔ مرحله‌های رانه و وزن‌های ماتریس؛ <span class="ltr" dir="ltr">A-123</span> ثابت‌های زمانی و لختیِ مولدِ پشتیبان؛ <span class="ltr" dir="ltr">A-124</span> فنِ <span class="ltr" dir="ltr">15 kW</span> و ساعت‌های کارش؛ <span class="ltr" dir="ltr">A-125</span> موادِ آهن‌ربا و ۵۴ شیار؛ <span class="ltr" dir="ltr">A-126</span> قابلیتِ اطمینان و قطرِ شفت‌ها؛ <span class="ltr" dir="ltr">A-127</span> رکوردِ ساختگیِ جریانِ موتور (بذرِ ۱۳)؛ <span class="ltr" dir="ltr">A-128</span> سهم‌های تلفاتِ ثابتِ زنجیرهٔ رانه؛ <span class="ltr" dir="ltr">A-129</span> فهرستِ بارهای ضروریِ مولدِ پشتیبان؛ <span class="ltr" dir="ltr">A-130</span> و <span class="ltr" dir="ltr">A-131</span> اندوکتانس‌های ماشینِ آهن‌ربای درونی و حدِ ولتاژِ مبدّل؛ <span class="ltr" dir="ltr">A-132</span> مدلِ گرماییِ دوگرهی؛ <span class="ltr" dir="ltr">A-133</span> رکوردِ ساختگیِ مقاومتِ عایقی (بذرِ ۱۷)؛ <span class="ltr" dir="ltr">A-134</span> تقسیمِ بارِ یاتاقان؛ <span class="ltr" dir="ltr">A-135</span> پلاک و آزمون‌های ساختگیِ موتور؛ <span class="ltr" dir="ltr">A-136</span> ضریب‌ها و قیمت‌های زنجیرهٔ اندازه‌گذاری؛ <span class="ltr" dir="ltr">A-137</span> برآوردِ کششِ مغناطیسی؛ <span class="ltr" dir="ltr">A-138</span> کابلِ برج در دو ولتاژ؛ <span class="ltr" dir="ltr">A-139</span> رکوردِ ساختگیِ لرزشِ راه‌اندازی (بذرِ ۱۹)؛ <span class="ltr" dir="ltr">A-140</span> ضریبِ مقاومتِ روتور در <span class="ltr" dir="ltr">100 Hz</span>؛ <span class="ltr" dir="ltr">A-141</span> لختی و گشتاورِ بارِ کمپرسور و فن؛ <span class="ltr" dir="ltr">A-142</span> ترکیب‌های شیار و قطب؛ <span class="ltr" dir="ltr">A-143</span> حاشیهٔ پایداری و صافی‌های منبعِ بی‌وقفه. همه <strong>فرضی یا ساختگی</strong>.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-027</span> دادهٔ واقعیِ رانه و ژنراتورِ توربینِ انتخابی از سازنده (فصل‌های ۱۱ و ۳۹)؛ <span class="ltr" dir="ltr">U-028</span> فهرستِ واقعیِ موتورهای کمکی، روشِ راه‌اندازی و ردهٔ مولدِ پشتیبان (فصل‌های ۲۳ و ۲۴)؛ <span class="ltr" dir="ltr">U-029</span> سامانهٔ واقعیِ پایشِ وضعیت، حدهای هشدار و دسترسی به داده (فصل‌های ۳۷ و ۵۲).</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-011</span>:</strong> «نیروگاهِ P رانهٔ گیربکس‌دار با مبدّلِ کامل (<span class="ltr" dir="ltr">A-047</span>، <span class="ltr" dir="ltr">A-107</span> و <span class="ltr" dir="ltr">A-111</span>) را به‌عنوانِ پایهٔ آموزشی نگه می‌دارد. انتخابِ معماری در پروژهٔ واقعی در خریدِ توربین و با دادهٔ سازنده انجام می‌شود، با ماتریسی که وزن‌ها، مقیاس‌ها و امتیازهایش <strong>پیش از دیدنِ نتیجه</strong> ثبت و استدلال شده‌اند و حساسیتش گزارش می‌شود؛ تلفات در چند نقطهٔ بار تضمین و با تلفاتِ سرمایه‌ای ارزیابی می‌شوند.»</li>
</ol>
</section>
<section id="sec-ch08-summary" class="level2" data-number="8.12">
<h2 data-number="8.12" class="anchored" data-anchor-id="sec-ch08-summary"><span class="header-section-number">8.12</span> جمع‌بندی</h2>
<ul>
<li><strong>دو قانون:</strong> ولتاژِ القایی <span class="math inline">\(e = N\,\mathrm{d}\Phi/\mathrm{d}t = B\ell v\)</span> و نیروی <span class="math inline">\(F = BI\ell\)</span>؛ هر ژنراتور گشتاورِ ترمزی حس می‌کند و هر موتور ولتاژِ مخالف می‌سازد.</li>
<li><strong>مدارِ مغناطیسی:</strong> رلوکتانس با طول بر نفوذپذیری؛ چند میلی‌متر هوا بیشترِ آمپر-دور را می‌خواهد (<span class="ltr" dir="ltr">91 %</span> در مثال)؛ اشباع جریانِ مغناطیس‌کننده را تیز بالا می‌برد.</li>
<li><strong>میدانِ گردان:</strong> سه سیم‌پیچِ جابه‌جا با سه جریانِ سه‌فاز میدانی با دامنهٔ ثابت می‌سازند؛ <span class="math inline">\(n_\text{s} = 120f/p\)</span>؛ ژنراتورِ نیروگاه <span class="ltr" dir="ltr">57.75 Hz</span> می‌سازد و مبدّل <span class="ltr" dir="ltr">50 Hz</span> تحویل می‌دهد.</li>
<li><strong>نیروی محرکه:</strong> <span class="math inline">\(E = 4.44 f N \Phi k_w\)</span>؛ ماشین‌های بزرگِ ولتاژپایین دورهای کم و مسیرهای موازیِ بسیار دارند.</li>
<li><strong>ماشینِ هم‌گام:</strong> <span class="math inline">\(\mathbf{E} = \mathbf{V} + jX_\text{s}\mathbf{I}\)</span>؛ توانِ اکتیو با زاویه، توانِ راکتیو با تحریک؛ بیشینه در <span class="math inline">\(90^\circ\)</span>؛ منحنیِ V؛ چهار مرزِ نمودارِ قابلیت؛ چهار شرطِ هم‌گام‌سازی؛ سه راهِ تحریک.</li>
<li><strong>ماشینِ القایی:</strong> لغزش؛ مدارِ معادل با <span class="math inline">\(R_2/s\)</span>؛ تلفاتِ مسِ روتور <span class="math inline">\(sP_\text{ag}\)</span>؛ جریانِ راه‌اندازیِ شش برابر با ضریبِ توانِ <span class="ltr" dir="ltr">0.23</span>؛ گشتاورِ بیشینهٔ سه برابر؛ ژنراتورِ القایی توانِ راکتیو می‌خواهد.</li>
<li><strong>راه‌اندازی:</strong> مستقیم، ستاره–مثلث، نرم، مبدّلِ بسامد؛ افتِ <span class="ltr" dir="ltr">5.8 %</span> روی ترانسفورماتور و تا <span class="ltr" dir="ltr">19 %</span> روی مولدِ پشتیبان.</li>
<li><strong>سرعتِ متغیر:</strong> نسبتِ تندیِ نوکِ بهینه سرعت را با باد تغییر می‌دهد؛ دوسوتغذیه با مبدّلِ یک‌سوم؛ مبدّلِ کامل با ماشینِ آهن‌ربای دائم، با تحریکِ الکتریکی یا قفسه‌ای.</li>
<li><strong>معماری‌ها:</strong> حجمِ روتور با گشتاور (<span class="math inline">\(V_r = T/2\sigma\)</span>)؛ ماشینِ بی‌گیربکس ۱۱۰ برابرِ تندگرد؛ هیچ معماری از همه جهت برتر نیست.</li>
<li><strong>تلفات و بازده:</strong> پنج دسته؛ <span class="math inline">\(P_0 + P_k x^2\)</span>؛ بازدهٔ باربخشی انرژیِ ازدست‌رفته را تعیین می‌کند (تلفاتِ سالانه <span class="ltr" dir="ltr">25 %</span> بیش از برآوردِ نامی).</li>
<li><strong>شبکه:</strong> ماشینِ هم‌گام هفت تا هشت برابرِ واحدِ مبدّل‌دار جریانِ خطا می‌دهد؛ لختیِ روتورِ توربین پشتِ مبدّل پنهان است.</li>
<li><strong>ساختمان:</strong> ورق‌های نازک (تلفاتِ گردابی با مجذورِ ضخامت)؛ سیم‌پیچِ کلافی و تصادفی؛ گامِ ۵/۶؛ سامانهٔ عایق، آغشته‌سازی، کلاسِ گرمایی و آرنیوس؛ تنشِ پالسِ مبدّل؛ آهن‌ربای حساس به دما و میدانِ مخالف؛ یاتاقان و جریان‌های یاتاقان؛ خنک‌کاریِ آبی؛ رابط‌ها.</li>
<li><strong>طراحی:</strong> جریانِ تکراریِ الکترومغناطیسی، گرمایی و مکانیکی؛ معادلهٔ خروجی؛ مدلِ گرمایی هم‌خوان با آزمونِ گرمایی؛ سرعتِ بحرانی و بالانس.</li>
<li><strong>تولید و تضمین:</strong> نُه مرحلهٔ ساخت و ردیابی؛ آزمون‌های جاری و نوعی؛ مقاومت، شاخصِ پلاریزاسیون، بی‌باری و اتصالِ کوتاه، جمعِ تلفات؛ سه سطحِ پذیرش؛ درختِ زیرمجموعه‌ها و برنامهٔ بازرسی با نقطه‌های توقف و شاهد.</li>
<li><strong>یکپارچه‌سازی و پایش:</strong> هفت پرسشِ رابطِ مبدّل؛ حفاظت‌ها؛ طیفِ پوش خرابیِ یاتاقان را نشان می‌دهد؛ باقیماندهٔ دما خنک‌کاریِ کثیف را دو روز پس از تغییر آشکار می‌کند؛ حالت‌های خرابی و شواهدِ سازنده؛ ماتریسِ انتخاب استدلال را آشکار می‌کند اما تصمیم نمی‌گیرد.</li>
<li><strong>دینامیک و موتورها:</strong> راکتانس‌های زیرگذرا، گذرا و پایدار جریانِ خطا را در زمان شکل می‌دهند؛ گشتاور در محورهای <span class="math inline">\(d\)</span> و <span class="math inline">\(q\)</span>؛ معادلهٔ نوسان و ثابتِ لختی؛ قانون‌های تشابه (توان با مکعبِ سرعت)؛ نامتعادلیِ ولتاژِ <span class="ltr" dir="ltr">2 %</span> جریانِ منفیِ شش‌برابر و گرمای <span class="ltr" dir="ltr">26 %</span> بیشتر در داغ‌ترین فاز می‌سازد؛ گرمای روتور در هر راه‌اندازیِ مستقیم دست‌کم <span class="math inline">\(\tfrac12 J_\text{m}\omega_\text{s}^2\)</span> است؛ صافیِ خازنیِ منبعِ بی‌وقفه مولدِ پشتیبان را کم‌تحریک و از نمودارِ قابلیت بیرون می‌برد.</li>
<li><strong>ساختِ دقیق‌تر:</strong> آهن‌ربای درونی گشتاورِ رلوکتانسی می‌افزاید و تضعیفِ میدان سرعت را از حدِ ولتاژ فراتر می‌برد؛ ترکیبِ شیار و قطب (<span class="math inline">\(\operatorname{lcm}\)</span> و <span class="math inline">\(\gcd\)</span>) گشتاورِ دندانه‌ای را تعیین می‌کند و چولگی هارمونیک‌های شیاری را می‌گیرد؛ خروج از مرکزِ ده‌درصدی کششی هم‌وزنِ روتور می‌سازد؛ ژنراتورِ ولتاژِ متوسط تلفاتِ کابلِ برج را یک‌چهارم می‌کند.</li>
<li><strong>در چرخهٔ عمر:</strong> طیفِ جریان میله‌های شکسته را نشان می‌دهد؛ خطِ دو برابر در طیفِ لرزش یعنی ناهم‌محوری؛ روندِ مقاومتِ عایقی و پروندهٔ هر ژنراتور شواهد را نگه می‌دارند؛ تلفاتِ بیست‌سالهٔ دوازده ژنراتور چند میلیون واحد ارزش دارد و باید در خرید دیده شود.</li>
</ul>
<section id="sec-ch08-vocab" class="level3" data-number="8.12.1">
<h3 data-number="8.12.1" class="anchored" data-anchor-id="sec-ch08-vocab"><span class="header-section-number">8.12.1</span> واژگانِ فصلِ ۸</h3>
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ماشینِ الکتریکی، ژنراتور، موتور</td>
<td><span class="ltr" dir="ltr">electrical machine, generator, motor</span></td>
<td></td>
</tr>
<tr class="even">
<td>قانونِ فارادی، قانونِ لنز</td>
<td><span class="ltr" dir="ltr">Faraday’s law, Lenz’s law</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نیروی محرکهٔ حرکتی</td>
<td><span class="ltr" dir="ltr">motional EMF</span></td>
<td><span class="math inline">\(B\ell v\)</span></td>
</tr>
<tr class="even">
<td>مدارِ مغناطیسی، رلوکتانس</td>
<td><span class="ltr" dir="ltr">magnetic circuit, reluctance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فاصلهٔ هوایی</td>
<td><span class="ltr" dir="ltr">air gap</span></td>
<td></td>
</tr>
<tr class="even">
<td>اشباع</td>
<td><span class="ltr" dir="ltr">saturation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>میدانِ گردان</td>
<td><span class="ltr" dir="ltr">rotating magnetic field</span></td>
<td></td>
</tr>
<tr class="even">
<td>سرعتِ هم‌گام، قطب</td>
<td><span class="ltr" dir="ltr">synchronous speed, pole</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ سیم‌پیچ، ضریبِ پخش، ضریبِ گام</td>
<td><span class="ltr" dir="ltr">winding, distribution, pitch factor</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماشینِ هم‌گام، راکتانسِ هم‌گام</td>
<td><span class="ltr" dir="ltr">synchronous machine, synchronous reactance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زاویهٔ بار</td>
<td><span class="ltr" dir="ltr">load angle</span></td>
<td><span class="math inline">\(\delta\)</span></td>
</tr>
<tr class="even">
<td>تحریک، پرتحریک، کم‌تحریک</td>
<td><span class="ltr" dir="ltr">excitation, over-, under-excited</span></td>
<td></td>
</tr>
<tr class="odd">
<td>منحنیِ V</td>
<td><span class="ltr" dir="ltr">V-curve</span></td>
<td></td>
</tr>
<tr class="even">
<td>هم‌گام‌سازی، هم‌گام‌ساز</td>
<td><span class="ltr" dir="ltr">synchronisation, synchroniser</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تحریکِ بی‌جاروبک</td>
<td><span class="ltr" dir="ltr">brushless excitation</span></td>
<td></td>
</tr>
<tr class="even">
<td>تنظیم‌کنندهٔ خودکارِ ولتاژ</td>
<td><span class="ltr" dir="ltr">automatic voltage regulator</span></td>
<td><span class="ltr" dir="ltr">AVR</span></td>
</tr>
<tr class="odd">
<td>قطب‌برجسته، روتورِ استوانه‌ای</td>
<td><span class="ltr" dir="ltr">salient pole, cylindrical rotor</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماشینِ القایی، لغزش</td>
<td><span class="ltr" dir="ltr">induction machine, slip</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روتورِ قفسه‌ای، روتورِ سیم‌پیچی‌شده</td>
<td><span class="ltr" dir="ltr">squirrel-cage, wound rotor</span></td>
<td></td>
</tr>
<tr class="even">
<td>توانِ فاصلهٔ هوایی</td>
<td><span class="ltr" dir="ltr">air-gap power</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گشتاورِ بیشینه، گشتاورِ راه‌اندازی</td>
<td><span class="ltr" dir="ltr">pull-out torque, starting torque</span></td>
<td></td>
</tr>
<tr class="even">
<td>راه‌اندازیِ مستقیم، ستاره–مثلث، نرم</td>
<td><span class="ltr" dir="ltr">direct-on-line, star-delta, soft start</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مبدّلِ بسامد</td>
<td><span class="ltr" dir="ltr">variable-frequency drive</span></td>
<td></td>
</tr>
<tr class="even">
<td>خودتحریکی</td>
<td><span class="ltr" dir="ltr">self-excitation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ژنراتورِ القاییِ دوسوتغذیه</td>
<td><span class="ltr" dir="ltr">doubly-fed induction generator</span></td>
<td><span class="ltr" dir="ltr">DFIG</span></td>
</tr>
<tr class="even">
<td>توانِ لغزش، حلقهٔ لغزان، جاروبک</td>
<td><span class="ltr" dir="ltr">slip power, slip ring, brush</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مبدّلِ کامل، مبدّلِ پشت‌به‌پشت</td>
<td><span class="ltr" dir="ltr">full converter, back-to-back converter</span></td>
<td></td>
</tr>
<tr class="even">
<td>ژنراتورِ هم‌گامِ آهن‌ربای دائم</td>
<td><span class="ltr" dir="ltr">permanent-magnet synchronous generator</span></td>
<td><span class="ltr" dir="ltr">PMSG</span></td>
</tr>
<tr class="odd">
<td>بی‌گیربکس، سرعتِ متوسط، تندگرد</td>
<td><span class="ltr" dir="ltr">direct drive, medium speed, high speed</span></td>
<td></td>
</tr>
<tr class="even">
<td>تنشِ برشیِ فاصلهٔ هوایی</td>
<td><span class="ltr" dir="ltr">air-gap shear stress</span></td>
<td><span class="math inline">\(\sigma\)</span></td>
</tr>
<tr class="odd">
<td>معادلهٔ خروجی</td>
<td><span class="ltr" dir="ltr">output equation</span></td>
<td></td>
</tr>
<tr class="even">
<td>نوعِ کار</td>
<td><span class="ltr" dir="ltr">duty type</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تلفاتِ اضافیِ بار</td>
<td><span class="ltr" dir="ltr">additional load losses</span></td>
<td></td>
</tr>
<tr class="even">
<td>تلفاتِ گردابی، پسماند</td>
<td><span class="ltr" dir="ltr">eddy-current, hysteresis loss</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فولادِ الکتریکی، ورق</td>
<td><span class="ltr" dir="ltr">electrical steel, lamination</span></td>
<td></td>
</tr>
<tr class="even">
<td>دانه‌گرا، غیردانه‌گرا</td>
<td><span class="ltr" dir="ltr">grain-oriented, non-oriented</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سیم‌پیچِ کلافیِ شکل‌داده، سیم‌پیچِ تصادفی</td>
<td><span class="ltr" dir="ltr">form-wound, random-wound</span></td>
<td></td>
</tr>
<tr class="even">
<td>جابه‌جاییِ رشته‌ها</td>
<td><span class="ltr" dir="ltr">transposition</span></td>
<td></td>
</tr>
<tr class="odd">
<td>عایقِ دور، دیوارهٔ زمین</td>
<td><span class="ltr" dir="ltr">turn insulation, groundwall</span></td>
<td></td>
</tr>
<tr class="even">
<td>آغشته‌سازیِ خلأ–فشار</td>
<td><span class="ltr" dir="ltr">vacuum pressure impregnation</span></td>
<td><span class="ltr" dir="ltr">VPI</span></td>
</tr>
<tr class="odd">
<td>تخلیهٔ جزئی</td>
<td><span class="ltr" dir="ltr">partial discharge</span></td>
<td></td>
</tr>
<tr class="even">
<td>کلاسِ گرمایی</td>
<td><span class="ltr" dir="ltr">thermal class</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تنشِ پالس، موجِ بازتابی</td>
<td><span class="ltr" dir="ltr">impulse stress, reflected wave</span></td>
<td></td>
</tr>
<tr class="even">
<td>مغناطیس‌زدایی</td>
<td><span class="ltr" dir="ltr">demagnetisation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>یاتاقانِ غلتشی، عمرِ پایه</td>
<td><span class="ltr" dir="ltr">rolling bearing, basic rating life</span></td>
<td></td>
</tr>
<tr class="even">
<td>جریانِ یاتاقان، ولتاژِ حالتِ مشترک</td>
<td><span class="ltr" dir="ltr">bearing current, common-mode voltage</span></td>
<td></td>
</tr>
<tr class="odd">
<td>یاتاقانِ عایق، جاروبکِ زمینِ شفت</td>
<td><span class="ltr" dir="ltr">insulated bearing, shaft grounding brush</span></td>
<td></td>
</tr>
<tr class="even">
<td>کدِ حفاظتِ پوسته</td>
<td><span class="ltr" dir="ltr">IP code</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سرعتِ بحرانی</td>
<td><span class="ltr" dir="ltr">critical speed</span></td>
<td></td>
</tr>
<tr class="even">
<td>درجهٔ بالانس، نابالانسیِ باقیمانده</td>
<td><span class="ltr" dir="ltr">balance grade, residual unbalance</span></td>
<td><span class="math inline">\(G\)</span></td>
</tr>
<tr class="odd">
<td>آزمونِ جاری، آزمونِ نوعی</td>
<td><span class="ltr" dir="ltr">routine test, type test</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ گرمایی، روشِ مقاومت</td>
<td><span class="ltr" dir="ltr">heat run, resistance method</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شاخصِ پلاریزاسیون</td>
<td><span class="ltr" dir="ltr">polarisation index</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ بی‌باری، آزمونِ اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">open-circuit, short-circuit test</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نسبتِ اتصالِ کوتاهِ ماشین</td>
<td><span class="ltr" dir="ltr">short-circuit ratio</span></td>
<td><span class="math inline">\(1/x_d\)</span></td>
</tr>
<tr class="even">
<td>برنامهٔ بازرسی و آزمون</td>
<td><span class="ltr" dir="ltr">inspection and test plan</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نقطهٔ توقف، نقطهٔ شاهد</td>
<td><span class="ltr" dir="ltr">hold point, witness point</span></td>
<td></td>
</tr>
<tr class="even">
<td>میزِ آزمونِ رانه</td>
<td><span class="ltr" dir="ltr">drivetrain test bench</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پایشِ وضعیت</td>
<td><span class="ltr" dir="ltr">condition monitoring</span></td>
<td></td>
</tr>
<tr class="even">
<td>طیفِ پوش</td>
<td><span class="ltr" dir="ltr">envelope spectrum</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بسامدِ خرابیِ حلقهٔ بیرونی و درونی</td>
<td><span class="ltr" dir="ltr">BPFO, BPFI</span></td>
<td></td>
</tr>
<tr class="even">
<td>مجموعِ تجمعی</td>
<td><span class="ltr" dir="ltr">CUSUM</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تلفاتِ سرمایه‌ای</td>
<td><span class="ltr" dir="ltr">capitalised losses</span></td>
<td></td>
</tr>
<tr class="even">
<td>کاهشِ توان با دما</td>
<td><span class="ltr" dir="ltr">temperature derating</span></td>
<td></td>
</tr>
<tr class="odd">
<td>راکتانسِ زیرگذرا، گذرا</td>
<td><span class="ltr" dir="ltr">subtransient, transient reactance</span></td>
<td><span class="math inline">\(x_d''\)</span>، <span class="math inline">\(x_d'\)</span></td>
</tr>
<tr class="even">
<td>محورِ مستقیم، محورِ عمود</td>
<td><span class="ltr" dir="ltr">direct axis, quadrature axis</span></td>
<td><span class="math inline">\(d\)</span>، <span class="math inline">\(q\)</span></td>
</tr>
<tr class="odd">
<td>معادلهٔ نوسان، ثابتِ لختی</td>
<td><span class="ltr" dir="ltr">swing equation, inertia constant</span></td>
<td><span class="math inline">\(H\)</span></td>
</tr>
<tr class="even">
<td>قانون‌های تشابه</td>
<td><span class="ltr" dir="ltr">affinity laws</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آهن‌ربای درونی، گشتاورِ رلوکتانسی</td>
<td><span class="ltr" dir="ltr">interior permanent magnet, reluctance torque</span></td>
<td></td>
</tr>
<tr class="even">
<td>تضعیفِ میدان</td>
<td><span class="ltr" dir="ltr">field weakening</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تحلیلِ طیفِ جریانِ موتور، میلهٔ شکسته</td>
<td><span class="ltr" dir="ltr">motor current signature analysis, broken bar</span></td>
<td></td>
</tr>
<tr class="even">
<td>مؤلفهٔ منفی، نامتعادلیِ ولتاژ</td>
<td><span class="ltr" dir="ltr">negative sequence, voltage unbalance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اثرِ میلهٔ عمیق</td>
<td><span class="ltr" dir="ltr">deep-bar effect</span></td>
<td></td>
</tr>
<tr class="even">
<td>لختیِ دورانی</td>
<td><span class="ltr" dir="ltr">moment of inertia</span></td>
<td><span class="math inline">\(J_\text{m}\)</span></td>
</tr>
<tr class="odd">
<td>زمانِ شتاب‌گیری، زمانِ مجازِ قفل</td>
<td><span class="ltr" dir="ltr">run-up time, safe stall time</span></td>
<td></td>
</tr>
<tr class="even">
<td>نمودارِ قابلیت</td>
<td><span class="ltr" dir="ltr">capability chart</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گشتاورِ دندانه‌ای، ضربانِ گشتاور</td>
<td><span class="ltr" dir="ltr">cogging torque, torque ripple</span></td>
<td></td>
</tr>
<tr class="even">
<td>سیم‌پیچِ کسری، کلافِ دندانه‌ای</td>
<td><span class="ltr" dir="ltr">fractional-slot winding, tooth coil</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ستارهٔ شیارها</td>
<td><span class="ltr" dir="ltr">star of slots</span></td>
<td></td>
</tr>
<tr class="even">
<td>چولگی</td>
<td><span class="ltr" dir="ltr">skew</span></td>
<td><span class="math inline">\(k_\text{sk}\)</span></td>
</tr>
<tr class="odd">
<td>فشارِ مغناطیسی، کششِ مغناطیسیِ نامتقارن</td>
<td><span class="ltr" dir="ltr">magnetic pressure, unbalanced magnetic pull</span></td>
<td></td>
</tr>
<tr class="even">
<td>خروج از مرکز</td>
<td><span class="ltr" dir="ltr">eccentricity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ناهم‌محوری</td>
<td><span class="ltr" dir="ltr">misalignment</span></td>
<td></td>
</tr>
<tr class="even">
<td>عبور از افتِ ولتاژ</td>
<td><span class="ltr" dir="ltr">fault ride-through</span></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>منابعِ پیشنهادی.</strong> کتاب‌های درسیِ «ماشین‌های الکتریکی» (مدارِ معادل، ماشین‌های هم‌گام و القایی، راه‌اندازی)، کتاب‌های طراحیِ ماشین (معادلهٔ خروجی، سیم‌پیچ، گرما)، منابعِ مرجعِ ژنراتورهای توربینِ بادی و رانه‌ها، و استانداردهای جعبهٔ این فصل (<a href="#sec-ch08-std" class="quarto-xref"><span>بخش 8.10</span></a>). فصل‌های ۹، ۱۱، ۴۲ و ۵۲ این مبانی را به مبدّل، توربین، کارخانه و نگهداری می‌برند.</p>
</section>
</section>
<section id="sec-ch08-assess" class="level2" data-number="8.13">
<h2 data-number="8.13" class="anchored" data-anchor-id="sec-ch08-assess"><span class="header-section-number">8.13</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند معماری‌های ژنراتور و رابطشان با شبکه را مقایسه کند، با مدارهای معادل نقطهٔ کار و راه‌اندازی را حساب کند، تلفات و بازده را در بارهای واقعی ارزیابی کند، درختِ زیرمجموعه‌ها و برنامهٔ بازرسیِ یک ژنراتور را بسازد و ورودی‌هایی را که طراحِ صلاحیت‌دار باید تعیین کند نام ببرد. پاسخ‌ها و معیارها در <a href="#sec-ch08-solutions" class="quarto-xref"><span>بخش 8.14</span></a> آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.</p>
<section id="پله-۱-مبانی" class="level3" data-number="8.13.1">
<h3 data-number="8.13.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">8.13.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch08-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.1</strong></span> سرعتِ هم‌گامِ ماشین‌های ۴، ۶ و ۸ قطب را در <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">60 Hz</span> بیابید.</p>
</div>
<div id="exr-ch08-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.2</strong></span> موتورِ ۴قطبیِ <span class="ltr" dir="ltr">50 Hz</span> در <span class="ltr" dir="ltr">1470 rpm</span> می‌چرخد. لغزش و بسامدِ جریانِ روتور؟</p>
</div>
<div id="exr-ch08-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.3</strong></span> ژنراتورِ ۶قطبی در <span class="ltr" dir="ltr">900 rpm</span> چه بسامدی می‌سازد؟</p>
</div>
<div id="exr-ch08-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.4</strong></span> گشتاورِ <span class="ltr" dir="ltr">3 MW</span> در <span class="ltr" dir="ltr">1500 rpm</span> و در <span class="ltr" dir="ltr">15 rpm</span>؟</p>
</div>
<div id="exr-ch08-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.5</strong></span> هادیِ <span class="ltr" dir="ltr">0.5 m</span>ی با سرعتِ <span class="ltr" dir="ltr">30 m/s</span> در <span class="ltr" dir="ltr">1.0 T</span>: نیروی محرکه؟</p>
</div>
<div id="exr-ch08-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.6</strong></span> هادیِ <span class="ltr" dir="ltr">2 m</span>ی با <span class="ltr" dir="ltr">200 A</span> در <span class="ltr" dir="ltr">1.2 T</span>: نیرو؟</p>
</div>
<div id="exr-ch08-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.7</strong></span> نیروی محرکهٔ ۵۰ دورِ سری با شارِ قطبِ <span class="ltr" dir="ltr">0.02 Wb</span> در <span class="ltr" dir="ltr">50 Hz</span> و <span class="math inline">\(k_w = 0.95\)</span>؟</p>
</div>
<div id="exr-ch08-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.8</strong></span> رلوکتانسِ <span class="ltr" dir="ltr">1 mm</span> هوا و <span class="ltr" dir="ltr">1 m</span> آهن با <span class="math inline">\(\mu_r = 5000\)</span> (سطحِ <span class="ltr" dir="ltr">0.01 m²</span>) را مقایسه کنید.</p>
</div>
<div id="exr-ch08-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.9</strong></span> توانِ فاصلهٔ هوایی <span class="ltr" dir="ltr">31 kW</span> با لغزشِ <span class="ltr" dir="ltr">2 %</span>: تلفاتِ مسِ روتور و توانِ مکانیکی؟</p>
</div>
<div id="exr-ch08-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.10</strong></span> ماشینی <span class="ltr" dir="ltr">100 kW</span> خروجی و <span class="ltr" dir="ltr">3 kW</span> تلفات دارد. بازده؟</p>
</div>
<div id="exr-ch08-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.11</strong></span> جریانِ ژنراتورِ <span class="ltr" dir="ltr">3 MVA</span> در <span class="ltr" dir="ltr">690 V</span> و در <span class="ltr" dir="ltr">3.3 kV</span>؟</p>
</div>
<div id="exr-ch08-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.12</strong></span> با <span class="math inline">\(E = V = 1\)</span> و <span class="math inline">\(X_\text{s} = 1\)</span> پریونیت، بیشینهٔ توانِ اکتیو؟</p>
</div>
<div id="exr-ch08-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.13</strong></span> اختلافِ ولتاژِ دو سرِ کلید با خطای زاویهٔ <span class="math inline">\(30^\circ\)</span> و ولتاژهای برابر؟</p>
</div>
<div id="exr-ch08-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.14</strong></span> حجمِ روتورِ لازم برای <span class="ltr" dir="ltr">80 kN m</span> با تنشِ برشیِ <span class="ltr" dir="ltr">40 kPa</span>؟</p>
</div>
<div id="exr-ch08-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.15</strong></span> نابالانسیِ ویژهٔ مجاز با <span class="ltr" dir="ltr">G 6.3</span> در <span class="ltr" dir="ltr">3000 rpm</span>؟</p>
</div>
<div id="exr-ch08-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.16</strong></span> مقاومتِ <span class="ltr" dir="ltr">2.0 mΩ</span>ِ مسی در <span class="ltr" dir="ltr">20 °C</span>، در <span class="ltr" dir="ltr">75 °C</span> چه می‌شود؟</p>
</div>
<div id="exr-ch08-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.17</strong></span> مقاومتِ عایقی پس از یک دقیقه <span class="ltr" dir="ltr">450 MΩ</span> و پس از ده دقیقه <span class="ltr" dir="ltr">500 MΩ</span> است. شاخصِ پلاریزاسیون و تفسیر؟</p>
</div>
<div id="exr-ch08-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.18</strong></span> یاتاقانی با ۱۰ ساچمه، <span class="math inline">\(d/D = 0.2\)</span> و سرعتِ شفتِ <span class="ltr" dir="ltr">25 Hz</span>: بسامدِ خرابیِ حلقهٔ بیرونی؟</p>
</div>
<div id="exr-ch08-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.19</strong></span> دبیِ هوا برای بردنِ <span class="ltr" dir="ltr">50 kW</span> با افزایشِ دمای <span class="ltr" dir="ltr">15 K</span>؟</p>
</div>
<div id="exr-ch08-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.20</strong></span> عمرِ نسبیِ عایق در <span class="ltr" dir="ltr">140 °C</span> نسبت به <span class="ltr" dir="ltr">130 °C</span> با انرژیِ فعال‌سازیِ <span class="ltr" dir="ltr">100 kJ/mol</span>؟</p>
</div>
<div id="exr-ch08-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.21</strong></span> نسبتِ تلفاتِ گردابیِ ورقِ <span class="ltr" dir="ltr">0.50 mm</span> به <span class="ltr" dir="ltr">0.35 mm</span> (سایرِ شرایط برابر)؟</p>
</div>
<div id="exr-ch08-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.22</strong></span> ضریبِ گامِ مؤلفهٔ اصلی با گامِ ۵/۶؟</p>
</div>
<div id="exr-ch08-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.23</strong></span> پسماندِ آهن‌ربای <span class="ltr" dir="ltr">1.2 T</span> با ضریبِ <span class="ltr" dir="ltr">−0.12 %/K</span> در <span class="ltr" dir="ltr">100 °C</span>؟</p>
</div>
<div id="exr-ch08-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.24</strong></span> ماشینِ دوسوتغذیه با بازهٔ سرعتِ <span class="math inline">\(\pm 25\,\%\)</span> چه اندازه مبدّلی (نسبت به رده) می‌خواهد؟</p>
</div>
<div id="exr-ch08-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.25</strong></span> روتوری <span class="ltr" dir="ltr">2 MJ</span> انرژیِ جنبشی در سرعتِ نامی دارد و ماشین <span class="ltr" dir="ltr">500 kVA</span> است. ثابتِ لختی؟</p>
</div>
<div id="exr-ch08-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.26</strong></span> برای مقاومتِ برابر با هادیِ مسیِ <span class="ltr" dir="ltr">100 mm²</span>، هادیِ آلومینیومی چه سطحِ مقطعی می‌خواهد؟</p>
</div>
<div id="exr-ch08-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.27</strong></span> بسامدِ گذرِ شیارِ ماشینی با ۷۲ شیار در <span class="ltr" dir="ltr">1500 rpm</span>؟</p>
</div>
<div id="exr-ch08-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.28</strong></span> نرخِ خرابیِ <span class="ltr" dir="ltr">0.1</span> در سال و زمانِ بازگشتِ ۳۰ روز: عدم‌دسترس‌پذیری؟</p>
</div>
<div id="exr-ch08-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.29</strong></span> مقاومتِ عایقیِ <span class="ltr" dir="ltr">300 MΩ</span> در <span class="ltr" dir="ltr">20 °C</span> با قاعدهٔ نصف شدن به ازای هر ده درجه، در <span class="ltr" dir="ltr">40 °C</span> چه می‌شود؟</p>
</div>
<div id="exr-ch08-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.30</strong></span> ماشینِ آهن‌ربای ۶قطبی با <span class="math inline">\(\psi_\text{m} = 0.9\ \text{Wb}\)</span> و <span class="math inline">\(i_q = 6000\ \text{A}\)</span> (قله)، <span class="math inline">\(i_d = 0\)</span>: گشتاور؟</p>
</div>
<div id="exr-ch08-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.31</strong></span> فشارِ مغناطیسی در فاصلهٔ هوایی با چگالیِ شارِ <span class="ltr" dir="ltr">1.0 T</span>؟</p>
</div>
<div id="exr-ch08-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.32</strong></span> جریانِ ژنراتورِ <span class="ltr" dir="ltr">5 MW</span> با ضریبِ توانِ یک در <span class="ltr" dir="ltr">1000 V</span>؟</p>
</div>
<div id="exr-ch08-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.33</strong></span> چرا مؤلفهٔ منفیِ ولتاژ در موتورِ القایی جریانی چند برابرِ سهمِ خود می‌کشد؟ لغزشِ روتور نسبت به میدانِ وارونه چیست؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="8.13.2">
<h3 data-number="8.13.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">8.13.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch08-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.34</strong></span> موتورِ <span class="ltr" dir="ltr">A-114</span> در لغزشِ <span class="ltr" dir="ltr">3 %</span>: گشتاور، جریان، ضریبِ توان و توانِ محور؟ چه وضعیتی است؟</p>
</div>
<div id="exr-ch08-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.35</strong></span> اگر ولتاژِ تابلو در راه‌اندازی <span class="ltr" dir="ltr">90 %</span> باشد، جریان و گشتاورِ راه‌اندازیِ همان موتور چه می‌شوند؟</p>
</div>
<div id="exr-ch08-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.36</strong></span> ماشینِ هم‌گام با <span class="math inline">\(X_\text{s} = 1.2\)</span> پریونیت در جریانِ نامی با ضریبِ توانِ <span class="ltr" dir="ltr">0.8</span> پس‌فاز: نیروی محرکه و زاویه؟</p>
</div>
<div id="exr-ch08-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.37</strong></span> <a href="#exr-ch08-27" class="quarto-xref">تمرین&nbsp;<span>8.36</span></a> را با ضریبِ توانِ یک تکرار کنید.</p>
</div>
<div id="exr-ch08-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.38</strong></span> همان ماشین با <span class="math inline">\(P = 0.5\)</span> پریونیت و <span class="math inline">\(E = 0.8\)</span>: زاویهٔ بار و توانِ راکتیو؟</p>
</div>
<div id="exr-ch08-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.39</strong></span> ماشینِ دوسوتغذیهٔ ۴قطبی در <span class="ltr" dir="ltr">1200 rpm</span> با توانِ محورِ <span class="ltr" dir="ltr">2.73 MW</span>: لغزش و توانِ مبدّلِ روتور؟</p>
</div>
<div id="exr-ch08-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.40</strong></span> گشتاور و حجمِ روتورِ <span class="ltr" dir="ltr">3 MW</span> در <span class="ltr" dir="ltr">12 rpm</span> و <span class="ltr" dir="ltr">1500 rpm</span> با تنشِ <span class="ltr" dir="ltr">40 kPa</span>؟</p>
</div>
<div id="exr-ch08-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.41</strong></span> بازده در بارِ <span class="ltr" dir="ltr">25 %</span> با بازدهٔ نامیِ <span class="ltr" dir="ltr">0.96</span> و سهمِ تلفاتِ ثابتِ <span class="ltr" dir="ltr">30 %</span>؟</p>
</div>
<div id="exr-ch08-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.42</strong></span> با <span class="ltr" dir="ltr">100 kW</span> تلفاتِ ثابت و <span class="ltr" dir="ltr">200 kW</span> تلفِ بار در ردهٔ نامی، بیشینهٔ بازده در کدام بار است؟</p>
</div>
<div id="exr-ch08-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.43</strong></span> ضریبِ پخشِ مؤلفهٔ اصلی و هارمونیکِ پنجم با <span class="math inline">\(q = 2\)</span> (زاویهٔ شیار <span class="math inline">\(30^\circ\)</span>)؟</p>
</div>
<div id="exr-ch08-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.44</strong></span> تلفاتِ <span class="ltr" dir="ltr">40 kW</span>، مقاومتِ گرماییِ <span class="ltr" dir="ltr">1 K/kW</span> و ثابتِ زمانیِ <span class="ltr" dir="ltr">45 min</span>: افزایشِ دمای نهایی و پس از ۳۰ دقیقه؟</p>
</div>
<div id="exr-ch08-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.45</strong></span> سیم‌پیچی <span class="ltr" dir="ltr">3.000 mΩ</span> در <span class="ltr" dir="ltr">20 °C</span> و <span class="ltr" dir="ltr">3.690 mΩ</span> گرم: دمای میانگین؟</p>
</div>
<div id="exr-ch08-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.46</strong></span> مولدی <span class="ltr" dir="ltr">200 kVA</span> و <span class="ltr" dir="ltr">400 V</span> در بی‌باری با جریانِ میدانِ <span class="ltr" dir="ltr">20 A</span> ولتاژِ نامی و در اتصالِ کوتاه با همان جریان <span class="ltr" dir="ltr">150 A</span> می‌دهد. راکتانسِ هم‌گام و نسبتِ اتصالِ کوتاه؟</p>
</div>
<div id="exr-ch08-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.47</strong></span> عمرِ پایهٔ یاتاقانِ ساچمه‌ای با <span class="math inline">\(C/P = 20\)</span> در <span class="ltr" dir="ltr">1500 rpm</span>؟</p>
</div>
<div id="exr-ch08-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.48</strong></span> روتورِ دوتُنی در <span class="ltr" dir="ltr">1500 rpm</span> با <span class="ltr" dir="ltr">G 2.5</span>: نابالانسیِ ویژه و کل و نیرو؟</p>
</div>
<div id="exr-ch08-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.49</strong></span> دبیِ آب برای <span class="ltr" dir="ltr">100 kW</span> با افزایشِ دمای <span class="ltr" dir="ltr">6 K</span>؟</p>
</div>
<div id="exr-ch08-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.50</strong></span> ماشینِ <span class="ltr" dir="ltr">A-114</span> در لغزشِ <span class="ltr" dir="ltr">−3 %</span>: توانِ دادنی و توانِ راکتیوِ گرفتنی؟</p>
</div>
<div id="exr-ch08-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.51</strong></span> راه‌اندازیِ مستقیمِ همان موتور روی ترانسفورماتورِ <span class="ltr" dir="ltr">500 kVA</span> و <span class="ltr" dir="ltr">6 %</span>: افتِ ولتاژ؟</p>
</div>
<div id="exr-ch08-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.52</strong></span> ژنراتورِ آهن‌ربای <span class="ltr" dir="ltr">690 V</span> در <span class="ltr" dir="ltr">20 %</span> اضافه‌سرعت: ولتاژِ خط و قلهٔ آن در برابرِ پیوندِ <span class="ltr" dir="ltr">1100 V</span>؟</p>
</div>
<div id="exr-ch08-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.53</strong></span> موجِ بازتابیِ دو برابرِ پیوندِ <span class="ltr" dir="ltr">1000 V</span> روی ماشینِ <span class="ltr" dir="ltr">400 V</span>: چند برابرِ قلهٔ سینوسیِ خط؟</p>
</div>
<div id="exr-ch08-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.54</strong></span> اگر خروجیِ سالانه <span class="ltr" dir="ltr">15 GWh</span> و بازدهٔ نامی <span class="ltr" dir="ltr">0.97</span> باشد، برآوردِ «بازدهٔ نامی» از تلفات چیست؟ چرا کم‌برآورد است؟</p>
</div>
<div id="exr-ch08-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.55</strong></span> ارزشِ حالِ <span class="ltr" dir="ltr">100 MWh</span> در سال با <span class="ltr" dir="ltr">60</span> واحد بر مگاوات‌ساعت، ۲۰ سال و نرخِ <span class="ltr" dir="ltr">8 %</span>؟</p>
</div>
<div id="exr-ch08-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.56</strong></span> بسامدِ خرابیِ حلقهٔ درونیِ یاتاقانِ <span class="ltr" dir="ltr">A-116</span> در <span class="ltr" dir="ltr">900 rpm</span>؟</p>
</div>
<div id="exr-ch08-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.57</strong></span> تفکیکِ بسامدِ طیفِ یک رکوردِ چهارثانیه‌ای؟</p>
</div>
<div id="exr-ch08-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.58</strong></span> باقیماندهٔ روزانه از صفر به <span class="ltr" dir="ltr">2 K</span> می‌پرد؛ با لغزشِ <span class="ltr" dir="ltr">0.5 K</span> و حدِ <span class="ltr" dir="ltr">5 K</span>، هشدار پس از چند روز؟</p>
</div>
<div id="exr-ch08-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.59</strong></span> سهمِ جریانِ خطای ماشینِ هم‌گام با <span class="math inline">\(x_d'' = 0.15\)</span> و جریانِ نامیِ <span class="ltr" dir="ltr">288.7 A</span>؟</p>
</div>
<div id="exr-ch08-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.60</strong></span> جریانِ مؤثرِ متقارنِ خطای پایانهٔ مولدِ پشتیبان (<a href="#exm-ch08-transient" class="quarto-xref">مثال&nbsp;<span>8.16</span></a>) در <span class="ltr" dir="ltr">0.2 s</span>؟</p>
</div>
<div id="exr-ch08-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.61</strong></span> ماشینِ آهن‌ربای ۴قطبی با نیروی محرکهٔ فازِ <span class="ltr" dir="ltr">230 V</span> در <span class="ltr" dir="ltr">50 Hz</span>: شارِ پیوندیِ آهن‌ربا و گشتاور با <span class="math inline">\(i_q = 100\ \text{A}\)</span> (قله)؟</p>
</div>
<div id="exr-ch08-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.62</strong></span> کمبودِ ناگهانیِ <span class="ltr" dir="ltr">5 %</span> تولید در شبکه‌ای با <span class="math inline">\(H = 4\ \text{s}\)</span>: آهنگِ اولیهٔ تغییرِ بسامد؟</p>
</div>
<div id="exr-ch08-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.63</strong></span> ماشینِ هم‌گام با <span class="math inline">\(P_\text{max} = 1.0\)</span>، <span class="math inline">\(P = 0.6\)</span> و <span class="math inline">\(H = 2\ \text{s}\)</span>: توانِ هم‌گام‌کننده و بسامدِ نوسانِ طبیعی؟</p>
</div>
<div id="exr-ch08-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.64</strong></span> تنشِ پیچشیِ شفتِ توپُرِ <span class="ltr" dir="ltr">0.1 m</span>ی زیرِ <span class="ltr" dir="ltr">10 kN m</span>؟</p>
</div>
<div id="exr-ch08-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.65</strong></span> نوارهای کناریِ میلهٔ شکسته برای موتورِ <span class="ltr" dir="ltr">50 Hz</span> با لغزشِ <span class="ltr" dir="ltr">3 %</span>؟</p>
</div>
<div id="exr-ch08-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.66</strong></span> برای تفکیکِ <span class="ltr" dir="ltr">0.1 Hz</span> در طیفِ جریان، رکورد چقدر باید بلند باشد؟</p>
</div>
<div id="exr-ch08-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.67</strong></span> با شارِ پیوندیِ <span class="ltr" dir="ltr">1.553 Wb</span>، ۶ قطب و حدِ ولتاژِ قلهٔ فازِ <span class="ltr" dir="ltr">603 V</span>، تضعیفِ میدان از چه سرعتی لازم می‌شود؟</p>
</div>
<div id="exr-ch08-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.68</strong></span> پلاکِ موتور: <span class="ltr" dir="ltr">15 kW</span>، <span class="ltr" dir="ltr">400 V</span>، ضریبِ توانِ <span class="ltr" dir="ltr">0.84</span>، بازدهٔ <span class="ltr" dir="ltr">0.93</span>. جریانِ نامیِ مورد انتظار؟</p>
</div>
<div id="exr-ch08-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.69</strong></span> آزمونِ روتورِ قفل: <span class="ltr" dir="ltr">60 V</span>، <span class="ltr" dir="ltr">30 A</span> و <span class="ltr" dir="ltr">900 W</span> (خط). امپدانس، مقاومت و راکتانسِ هر فاز؟</p>
</div>
<div id="exr-ch08-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.70</strong></span> مدلِ دوگرهی با <span class="math inline">\(P_\text{cu} = 40\)</span> و <span class="math inline">\(P_\text{fe} = 30\ \text{kW}\)</span>، <span class="math inline">\(G_{wc} = 2000\)</span> و <span class="math inline">\(G_{ca} = 5000\ \text{W/K}\)</span>، خنک‌کنِ <span class="ltr" dir="ltr">40 °C</span>: دماهای پایدار؟</p>
</div>
<div id="exr-ch08-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.71</strong></span> یاتاقانی نیمی از دورهایش را در نصفِ بار و نیمی را در بارِ کامل می‌گذراند. بارِ معادل (پریونیت)؟</p>
</div>
<div id="exr-ch08-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.72</strong></span> کششِ خالصِ روتوری با قطر و طولِ <span class="ltr" dir="ltr">1.2 m</span> در <span class="ltr" dir="ltr">0.9 T</span> با خروج از مرکزِ <span class="ltr" dir="ltr">10 %</span> (برآوردِ <a href="#exm-ch08-ump" class="quarto-xref">مثال&nbsp;<span>8.52</span></a>)؟</p>
</div>
<div id="exr-ch08-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.73</strong></span> در زنجیرهٔ اندازه‌گذاری، اگر تنشِ برشی دو برابر شود و <span class="math inline">\(L/D\)</span> ثابت بماند، قطرِ ماشینِ تندگرد چه می‌شود؟</p>
</div>
<div id="exr-ch08-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.74</strong></span> اگر چگالیِ جریانِ ماشینِ تندگرد از <span class="ltr" dir="ltr">4.5</span> به <span class="ltr" dir="ltr">6 A/mm²</span> برسد (جریان و طول ثابت)، جرمِ مس و تلفاتِ مسی چه می‌شوند؟</p>
</div>
<div id="exr-ch08-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.75</strong></span> با <a href="#exm-ch08-unbalance" class="quarto-xref">مثال&nbsp;<span>8.26</span></a>، جریانِ منفی و ضریبِ تلفاتِ مسیِ داغ‌ترین فاز را برای نامتعادلیِ <span class="ltr" dir="ltr">4 %</span> بیابید.</p>
</div>
<div id="exr-ch08-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.76</strong></span> گرمای روتور در راه‌اندازیِ مستقیمِ بی‌بارِ یک مجموعه با <span class="math inline">\(J_\text{m} = 3\ \text{kg}\,\text{m}^2\)</span> تا <span class="ltr" dir="ltr">1500 rpm</span> چند کیلوژول است؟</p>
</div>
<div id="exr-ch08-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.77</strong></span> در <span class="ltr" dir="ltr">81.3 %</span> ولتاژ، گشتاورِ موتورِ القایی چه کسری از گشتاور در ولتاژِ کامل است؟</p>
</div>
<div id="exr-ch08-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.78</strong></span> برای <span class="math inline">\(X_\text{s} = 2.5\)</span> و <span class="math inline">\(E = 2.0\)</span> پریونیت (با <span class="math inline">\(V = 1\)</span>)، مرکز و شعاعِ دایرهٔ تحریکِ ثابت و بیشینهٔ توانِ راکتیوِ داده‌شده در <span class="math inline">\(P = 0\)</span> را بیابید.</p>
</div>
<div id="exr-ch08-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.79</strong></span> <span class="math inline">\(\operatorname{lcm}\)</span> و <span class="math inline">\(\gcd\)</span> را برای ۷۲ شیار با ۸ و ۱۰ قطب بیابید. <span class="math inline">\(q\)</span> و ضریبِ سیم‌پیچِ اصلیِ ترکیبِ ۷۲/۱۰ با گامِ ۷ چیست؟</p>
</div>
<div id="exr-ch08-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.80</strong></span> ضریبِ چولگیِ یک گامِ شیار را برای ماشینِ ۷۲ شیار و ۸ قطب بیابید.</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="8.13.3">
<h3 data-number="8.13.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">8.13.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch08-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.81</strong></span> اگر ژنراتورِ نیروگاه برای <span class="ltr" dir="ltr">3.3 kV</span> طراحی شود، جریانِ نامی چه می‌شود؟ برای کابل‌کشیِ برج چه معنایی دارد؟</p>
</div>
<div id="exr-ch08-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.82</strong></span> برای ژنراتورِ ۶قطبیِ مستقیمِ <span class="ltr" dir="ltr">50 Hz</span> و روتورِ <span class="ltr" dir="ltr">10.5 rpm</span>، چه نسبتِ گیربکسی لازم است؟</p>
</div>
<div id="exr-ch08-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.83</strong></span> اگر سرعتِ روتور از <span class="ltr" dir="ltr">6</span> تا <span class="ltr" dir="ltr">12 rpm</span> تغییر کند، سرعت و بسامدِ ژنراتورِ <span class="ltr" dir="ltr">A-111</span>؟</p>
</div>
<div id="exr-ch08-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.84</strong></span> موتورِ <span class="ltr" dir="ltr">30 kW</span> با مبدّلِ بسامد (جریانِ راه‌اندازیِ برابرِ نامی) روی مولدِ پشتیبان (<span class="math inline">\(x_d' = 0.20\)</span>): افتِ ولتاژ؟</p>
</div>
<div id="exr-ch08-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.85</strong></span> کمینهٔ ردهٔ مولدِ پشتیبان (با <span class="math inline">\(x_d' = 0.20\)</span> روی ردهٔ خودش) که راه‌اندازیِ مستقیمِ موتورِ <span class="ltr" dir="ltr">30 kW</span> را با افتِ حداکثر <span class="ltr" dir="ltr">15 %</span> بپذیرد؟</p>
</div>
<div id="exr-ch08-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.86</strong></span> تلفاتِ سالانهٔ یک ژنراتور اگر بازدهٔ نامی <span class="ltr" dir="ltr">0.975</span> باشد (سهمِ ثابتِ ۳۵ درصد)؟</p>
</div>
<div id="exr-ch08-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.87</strong></span> تلفاتِ ژنراتور چند درصدِ خروجیِ ناخالص است و برای دوازده ژنراتور چند مگاوات‌ساعت؟</p>
</div>
<div id="exr-ch08-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.88</strong></span> دمای نقطهٔ داغ در ۱۱۰ درصدِ جریان با مدلِ <a href="#exm-ch08-thermal" class="quarto-xref">مثال&nbsp;<span>8.40</span></a>؟</p>
</div>
<div id="exr-ch08-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.89</strong></span> بسامدِ خرابیِ حلقهٔ بیرونی در <span class="ltr" dir="ltr">600 rpm</span> (بادِ ضعیف)؟ برای پایش چه پیامدی دارد؟</p>
</div>
<div id="exr-ch08-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.90</strong></span> یاتاقانِ با نقصِ حلقهٔ بیرونی در <span class="ltr" dir="ltr">1155 rpm</span> روزانه چند ضربه می‌خورد؟</p>
</div>
<div id="exr-ch08-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.91</strong></span> اگر آهن‌رباها به <span class="ltr" dir="ltr">120 °C</span> برسند، جریان و تلفاتِ مسی برای همان گشتاور چند برابر می‌شوند؟</p>
</div>
<div id="exr-ch08-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.92</strong></span> در ماتریسِ <a href="#exm-ch08-case" class="quarto-xref">مثال&nbsp;<span>8.62</span></a> وزن‌های انرژی و شبکه را جابه‌جا کنید (۲۰ و ۳۰) و امتیازِ کل را با مقیاسِ «یک امتیاز برای هر یک درصد» بیابید.</p>
</div>
<div id="exr-ch08-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.93</strong></span> توانِ مبدّلِ روترِ ماشینِ دوسوتغذیه در <span class="ltr" dir="ltr">1800 rpm</span> چند درصدِ توانِ محور است؟</p>
</div>
<div id="exr-ch08-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.94</strong></span> بازده و تلفاتِ ژنراتورِ <span class="ltr" dir="ltr">A-111</span> در بارِ <span class="ltr" dir="ltr">10 %</span>؟</p>
</div>
<div id="exr-ch08-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.95</strong></span> ارزشِ حالِ <a href="#exm-ch08-int-2" class="quarto-xref">مثال&nbsp;<span>8.64</span></a> با قیمتِ <span class="ltr" dir="ltr">40</span> واحد بر مگاوات‌ساعت؟</p>
</div>
<div id="exr-ch08-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.96</strong></span> اگر کثیف شدنِ خنک‌کاری نقطهٔ داغ را از <span class="ltr" dir="ltr">94.4</span> به <span class="ltr" dir="ltr">104.4 °C</span> ببرد، عمرِ عایق چند برابر می‌شود؟</p>
</div>
<div id="exr-ch08-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.97</strong></span> باقیماندهٔ <a href="#exm-ch08-temperature" class="quarto-xref">مثال&nbsp;<span>8.61</span></a> چند درصد کاهشِ ظرفیتِ خنک‌کاری را نشان می‌دهد؟</p>
</div>
<div id="exr-ch08-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.98</strong></span> اگر یک وزنهٔ بالانس جدا شود و نابالانسی چهار برابر شود، نیروی گردانِ <a href="#exm-ch08-balance" class="quarto-xref">مثال&nbsp;<span>8.41</span></a>؟</p>
</div>
<div id="exr-ch08-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.99</strong></span> سرعتِ ژنراتورِ ۶قطبی برای <span class="ltr" dir="ltr">57.75 Hz</span> و برای <span class="ltr" dir="ltr">50 Hz</span>؟</p>
</div>
<div id="exr-ch08-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.100</strong></span> بازده و ضریبِ توانِ موتورِ <span class="ltr" dir="ltr">A-114</span> در بارِ کامل و نیم‌بار را مقایسه کنید.</p>
</div>
<div id="exr-ch08-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.101</strong></span> اگر ژنراتورِ <a href="#exm-ch08-emf" class="quarto-xref">مثال&nbsp;<span>8.4</span></a> برای <span class="ltr" dir="ltr">3.3 kV</span> طراحی شود، <span class="math inline">\(N k_w\)</span> چه می‌شود؟</p>
</div>
<div id="exr-ch08-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.102</strong></span> راه‌اندازیِ ستاره–مثلثِ موتور روی مولدِ پشتیبان (<span class="math inline">\(x_d' = 0.20\)</span>): افتِ ولتاژ؟</p>
</div>
<div id="exr-ch08-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.103</strong></span> فنِ <span class="ltr" dir="ltr">15 kW</span>ِ <a href="#exm-ch08-affinity" class="quarto-xref">مثال&nbsp;<span>8.20</span></a> در <span class="ltr" dir="ltr">80 %</span> دبی و <span class="ltr" dir="ltr">5000</span> ساعت: درصدِ توان و صرفه‌جوییِ سالانهٔ مبدّل در برابرِ دمپر؟</p>
</div>
<div id="exr-ch08-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.104</strong></span> بازدهٔ زنجیرهٔ <a href="#exm-ch08-chain" class="quarto-xref">مثال&nbsp;<span>8.19</span></a> را در نیم‌بار حساب کنید و با بارِ نامی و ربع‌بار مقایسه کنید.</p>
</div>
<div id="exr-ch08-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.105</strong></span> اگر توربین <span class="ltr" dir="ltr">2000</span> ساعت در سال در ربع‌بار (<span class="ltr" dir="ltr">1.25 MW</span>) کار کند، تفاوتِ بازدهٔ زنجیره با بارِ نامی چند مگاوات‌ساعت انرژی است؟</p>
</div>
<div id="exr-ch08-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.106</strong></span> اگر تهویهٔ باتری <span class="ltr" dir="ltr">80 kW</span> به‌جای <span class="ltr" dir="ltr">60 kW</span> باشد، بارِ ضروریِ <a href="#exm-ch08-backup" class="quarto-xref">مثال&nbsp;<span>8.21</span></a> چه می‌شود و ردهٔ مولد را چگونه تغییر می‌دهد؟</p>
</div>
<div id="exr-ch08-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.107</strong></span> در افتِ ولتاژِ <span class="ltr" dir="ltr">0.3 s</span> بی‌صدور، با ورودیِ <span class="ltr" dir="ltr">5 MW</span> و انرژیِ جنبشیِ <span class="ltr" dir="ltr">32.2 MJ</span>، سرعتِ روتور چند درصد بالا می‌رود؟</p>
</div>
<div id="exr-ch08-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.108</strong></span> در <span class="ltr" dir="ltr">S1</span>، چهار مبدّلِ <span class="ltr" dir="ltr">5 MW</span>ِ باتری هم به شینهٔ <span class="ltr" dir="ltr">33 kV</span> وصل‌اند. سهمشان در جریانِ خطا با <span class="ltr" dir="ltr">1.1</span> پریونیت؟</p>
</div>
<div id="exr-ch08-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.109</strong></span> ارزشِ حالِ تلفاتِ بیست‌سالهٔ <a href="#exm-ch08-lifeloss" class="quarto-xref">مثال&nbsp;<span>8.59</span></a> با <span class="ltr" dir="ltr">80</span> واحد بر مگاوات‌ساعت؟</p>
</div>
<div id="exr-ch08-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.110</strong></span> یک درصد بازدهِ بیشتر برای هر دوازده ژنراتور (روی خروجیِ ناخالصِ <span class="ltr" dir="ltr">18.7 GWh</span> هر توربین) در بیست سال با <span class="ltr" dir="ltr">7 %</span> چه ارزشی دارد؟</p>
</div>
<div id="exr-ch08-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.111</strong></span> طیفِ لرزشِ یک ژنراتور در یک برابرِ سرعت <span class="ltr" dir="ltr">1.5</span> و در دو برابر <span class="ltr" dir="ltr">0.4</span> (نسبی) است. تشخیصِ محتمل و گامِ بعدی؟</p>
</div>
<div id="exr-ch08-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.112</strong></span> در <a href="#exm-ch08-capability" class="quarto-xref">مثال&nbsp;<span>8.28</span></a>، صافیِ منبعِ بی‌وقفه <span class="ltr" dir="ltr">75 kvar</span> است. نقطهٔ کارِ شبانه درون است یا بیرون، و با چه حاشیه‌ای؟</p>
</div>
<div id="exr-ch08-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.113</strong></span> مهندسی پیشنهاد می‌کند فنِ سنگینِ <a href="#exm-ch08-accel" class="quarto-xref">مثال&nbsp;<span>8.27</span></a> را با راه‌اندازِ نرم راه بیندازند «تا روتور کمتر گرم شود». با <a href="#eq-ch08-rotorheat" class="quarto-xref">معادلهٔ&nbsp;<span>8.18</span></a> داوری کنید و جایگزین بدهید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="8.13.4">
<h3 data-number="8.13.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">8.13.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch08-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.114</strong></span> فهرستِ الزام‌های ژنراتورِ توربین را از الزام‌های توربین بنویسید (دست‌کم ده مورد، هر کدام با منبع).</p>
</div>
<div id="exr-ch08-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.115</strong></span> جدولِ رابطِ ژنراتور و مبدّل را با هفت پرسشِ <a href="#sec-ch08-d-converter" class="quarto-xref"><span>بخش 8.5.1</span></a> برای نیروگاهِ P پر کنید و مسئولِ هر سطر را بنویسید.</p>
</div>
<div id="exr-ch08-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.116</strong></span> برای سه موتورِ کمکی (<span class="ltr" dir="ltr">30</span>، <span class="ltr" dir="ltr">15</span> و <span class="ltr" dir="ltr">7.5 kW</span>) که روی مولدِ پشتیبان کار می‌کنند، روشِ راه‌اندازی و ترتیبِ راه‌اندازی را پیشنهاد دهید.</p>
</div>
<div id="exr-ch08-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.117</strong></span> ابعادِ <span class="ltr" dir="ltr">A-111</span> را با معادلهٔ خروجی وارسی کنید.</p>
</div>
<div id="exr-ch08-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.118</strong></span> یک آزمونِ واحد برای <code>sync_speed_rpm</code> و <code>slip</code> بنویسید، با یک مقدارِ دستی و یک حالتِ خطا.</p>
</div>
<div id="exr-ch08-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.119</strong></span> بازدهٔ <a href="#exm-ch08-summation" class="quarto-xref">مثال&nbsp;<span>8.45</span></a> را با دست وارسی کنید.</p>
</div>
<div id="exr-ch08-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.120</strong></span> برنامهٔ بازرسیِ زیرمجموعهٔ «روتورِ آهن‌ربادار» را با نقطه‌های توقف و شاهد بنویسید.</p>
</div>
<div id="exr-ch08-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.121</strong></span> حسگرها و نمونه‌برداریِ پایشِ لرزشِ یاتاقانِ ژنراتور را مشخص کنید.</p>
</div>
<div id="exr-ch08-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.122</strong></span> سازگاریِ مدلِ گرمایی و آزمونِ گرمایی را در <a href="#exm-ch08-thermal" class="quarto-xref">مثال&nbsp;<span>8.40</span></a> و <a href="#exm-ch08-heatrun" class="quarto-xref">مثال&nbsp;<span>8.42</span></a> ارزیابی کنید و بگویید اگر ده درجه اختلاف داشتند چه می‌کردید.</p>
</div>
<div id="exr-ch08-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.123</strong></span> برنامهٔ کاهشِ جریان‌های یاتاقان برای ژنراتورِ مبدّل‌تغذیه بنویسید.</p>
</div>
<div id="exr-ch08-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.124</strong></span> روشِ پذیرشِ مقاومتِ عایقی و شاخصِ پلاریزاسیون در راه‌اندازی و نگهداری را پیشنهاد دهید.</p>
</div>
<div id="exr-ch08-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.125</strong></span> ارزشِ حالِ هر کیلووات <strong>تلفاتِ ثابت</strong> را برای نیروگاهِ P حساب کنید (کار در <span class="ltr" dir="ltr">92 %</span> ساعت‌ها، <span class="ltr" dir="ltr">50</span> واحد، <span class="ltr" dir="ltr">7 %</span>، ۲۵ سال).</p>
</div>
<div id="exr-ch08-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.126</strong></span> ارزشِ حالِ هر کیلووات <strong>تلفِ بارِ نامی</strong> را با جمعِ مجذورِ بارِ ساعتیِ سالِ بستهٔ داده حساب کنید. چرا از <a href="#exr-ch08-84" class="quarto-xref">تمرین&nbsp;<span>8.125</span></a> کمتر است؟</p>
</div>
<div id="exr-ch08-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.127</strong></span> چرا حفاظتِ اضافه‌سرعت باید مستقل از کنترل‌گر باشد؟ معماریِ مفهومیِ آن را بکشید.</p>
</div>
<div id="exr-ch08-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.128</strong></span> ماتریسِ <a href="#exm-ch08-case" class="quarto-xref">مثال&nbsp;<span>8.62</span></a> را نقد کنید: سه سوگیریِ ممکن و راهِ کاهشِ هر کدام.</p>
</div>
<div id="exr-ch08-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.129</strong></span> مدلِ موتورِ <span class="ltr" dir="ltr">A-114</span> را با یک برگهٔ دادهٔ واقعی چگونه وارسی می‌کنید؟ کدام عددها را مقایسه می‌کنید؟</p>
</div>
<div id="exr-ch08-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.130</strong></span> فهرستِ بازبینیِ طراحیِ <a href="#sec-ch08-c-review" class="quarto-xref"><span>بخش 8.4.12</span></a> را برای مشخصهٔ <span class="ltr" dir="ltr">PLP-ELE-SPC-0001</span> اجرا کنید و سه اقدامِ باز را بنویسید.</p>
</div>
<div id="exr-ch08-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.131</strong></span> برنامهٔ نگهداریِ سه‌لایهٔ ژنراتورهای نیروگاهِ P را با فاصله‌ها، محرک‌ها و مسئولان بنویسید.</p>
</div>
<div id="exr-ch08-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.132</strong></span> وارسیِ سازگاریِ <a href="#exm-ch08-dq" class="quarto-xref">مثال&nbsp;<span>8.17</span></a> را برای ماشینی <span class="ltr" dir="ltr">2.2 MVA</span>، <span class="ltr" dir="ltr">690 V</span>، ۴قطبی با <span class="ltr" dir="ltr">2.0 MW</span> در <span class="ltr" dir="ltr">1500 rpm</span> تکرار کنید.</p>
</div>
<div id="exr-ch08-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.133</strong></span> الزام‌های یک مدلِ گرماییِ برخط را بنویسید که کنترل‌گرِ توربین با آن اضافه‌بارِ کوتاه‌مدت را مجاز کند (واسنجی، حسگرها، حاشیه، رفتار در خطای حسگر).</p>
</div>
<div id="exr-ch08-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.134</strong></span> فهرستِ سندها و داده‌هایی را که با شمارهٔ سریالِ هر ژنراتور در سامانهٔ نگهداری ثبت می‌شوند بنویسید.</p>
</div>
<div id="exr-ch08-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.135</strong></span> برای موتورهای کمکیِ نیروگاه یک سیاستِ یکسان‌سازی بنویسید و مزیت‌ها و ریسک‌هایش را بشمارید.</p>
</div>
<div id="exr-ch08-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.136</strong></span> زنجیرهٔ اندازه‌گذاری را برای ژنراتورِ <span class="ltr" dir="ltr">3.3 kV</span> وارسی کنید: دورهای سری و جریان چگونه تغییر می‌کنند؟</p>
</div>
<div id="exr-ch08-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.137</strong></span> فهرستِ وارسیِ راه‌اندازیِ یک فنِ پرلختی روی مولدِ پشتیبان را بنویسید: داده‌ها، محاسبه‌ها، حدها و تصمیم.</p>
</div>
<div id="exr-ch08-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.138</strong></span> برای هماهنگیِ منبعِ بی‌وقفه و مولدِ پشتیبان یک برگهٔ الزام بنویسید (توانِ راکتیوِ صافی‌ها، بارِ غیرخطی، ترتیبِ بارگذاری، آزمونِ پذیرش).</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="8.13.5">
<h3 data-number="8.13.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">8.13.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch08-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.139</strong></span> برای مدیرِ پروژه در یک صفحه مصالحهٔ «بی‌گیربکس یا گیربکس‌دار» را با عدد توضیح دهید.</p>
</div>
<div id="exr-ch08-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.140</strong></span> برنامهٔ پایشِ وضعیتِ دوازده ژنراتور را بنویسید: کمیت‌ها، آهنگ، تحلیل، حدِ هشدار، مسئول و پیوند با نگهداری.</p>
</div>
<div id="exr-ch08-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.141</strong></span> سه خرابیِ پیاپیِ یاتاقانِ ژنراتور در یک سال: گزارشِ عدمِ انطباق و تحلیلِ ریشه‌ای (فرضیه‌ها، شواهد، اقدام‌ها) بنویسید.</p>
</div>
<div id="exr-ch08-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.142</strong></span> ریسکِ زنجیرهٔ تأمینِ آهن‌ربا را برای نیروگاهِ P ارزیابی و راه‌های کاهش را پیشنهاد کنید.</p>
</div>
<div id="exr-ch08-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.143</strong></span> برنامهٔ آزمونِ میزِ رانه برای نخستین توربینِ یک طرحِ تازه را بنویسید (بی‌رویهٔ کار روی تجهیزِ برق‌دار).</p>
</div>
<div id="exr-ch08-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.144</strong></span> این جمله را نقد کنید: «ژنراتور آزمونِ کارخانه را گذراند، پس سامانه مشکلی ندارد.»</p>
</div>
<div id="exr-ch08-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.145</strong></span> معادلهٔ خروجی را از نیروی مماسی روی سطحِ روتور به دست آورید.</p>
</div>
<div id="exr-ch08-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.146</strong></span> فرمولِ گشتاورِ ماشینِ القایی را از توانِ فاصلهٔ هوایی به دست آورید و نشان دهید تلفاتِ مسِ روتور <span class="math inline">\(sP_\text{ag}\)</span> است.</p>
</div>
<div id="exr-ch08-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.147</strong></span> رابطهٔ <span class="math inline">\(P = EV\sin\delta/X_\text{s}\)</span> را از نمودارِ فازوری به دست آورید.</p>
</div>
<div id="exr-ch08-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.148</strong></span> اثرِ هارمونیک‌های مبدّل بر تلفات و دمای ژنراتور را تحلیل و روشِ سنجشِ آن را پیشنهاد کنید.</p>
</div>
<div id="exr-ch08-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.149</strong></span> مشخصهٔ مفهومیِ مولدِ پشتیبانِ نیروگاه را بنویسید (رده، راکتانس‌ها، تنظیم‌کنندهٔ ولتاژ، راه‌اندازیِ موتور، حفاظت، آزمون).</p>
</div>
<div id="exr-ch08-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.150</strong></span> تحویل‌دادنی‌های این فصل را به پروندهٔ فصلِ ۵۹ وصل کنید: هر سند به کدام تصمیم خدمت می‌کند و کدام مجهول محدودش می‌کند؟</p>
</div>
<div id="exr-ch08-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.151</strong></span> برای نیروگاهِ P آهن‌ربای نئودیمیوم و فریت را مقایسه و یک توصیهٔ مستند بنویسید.</p>
</div>
<div id="exr-ch08-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.152</strong></span> توضیح دهید چرا جریانِ خطای مولدِ پشتیبان با زمان کم می‌شود و چه پیامدی برای حفاظتِ تابلوی ضروری دارد.</p>
</div>
<div id="exr-ch08-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.153</strong></span> رویهٔ تحلیلِ روندِ مقاومتِ عایقیِ دوازده ژنراتور را بنویسید: داده، تصحیح، برازش، حدِ اقدام، گزارش.</p>
</div>
<div id="exr-ch08-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.154</strong></span> آهن‌ربای سطحی و درونی را برای ژنراتورِ نیروگاهِ P از نظرِ گشتاور بر آمپر، تضعیفِ میدان، ساخت و ریسکِ مغناطیس‌زدایی مقایسه کنید.</p>
</div>
<div id="exr-ch08-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.155</strong></span> در یک صفحه از ژنراتور و مبدّلِ ولتاژِ متوسط برای توربین‌های نیروگاهِ P دفاع کنید، با عدد و با ریسک‌ها.</p>
</div>
<div id="exr-ch08-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.156</strong></span> فرایندِ پذیرشِ لرزش در راه‌اندازیِ دوازده توربین را بنویسید: اندازه‌گیری، مقایسه، حد، تشخیص، اقدام و خط‌مبنا.</p>
</div>
<div id="exr-ch08-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.157</strong></span> نیروی نابالانسی با مجذورِ سرعت بالا می‌رود. نشان دهید چرا اندازه‌گیریِ لرزش در چند سرعت به جدا کردنِ نابالانسی از ناهم‌محوری کمک می‌کند.</p>
</div>
<div id="exr-ch08-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 8.158</strong></span> برای ژنراتورِ بی‌گیربکسِ <span class="ltr" dir="ltr">10.5 rpm</span> از یک ترکیبِ شیار و قطب دفاع کنید: تعدادِ قطب، نوعِ سیم‌پیچ، گشتاورِ دندانه‌ای و آغازِ چرخش، تلفات و ساخت.</p>
</div>
</section>
</section>
<section id="sec-ch08-solutions" class="level2" data-number="8.14">
<h2 data-number="8.14" class="anchored" data-anchor-id="sec-ch08-solutions"><span class="header-section-number">8.14</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>عددها را برنامهٔ حلِ این فصل ساخته است (خروجیِ کامل در پایانِ بخش). برای پرسش‌های طراحی و تسلط <strong>معیارهای ارزیابی</strong> آمده است.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-1" class="quarto-xref">تمرین&nbsp;<span>8.1</span></a>.</strong> <span class="ltr" dir="ltr">1500/1800</span>، <span class="ltr" dir="ltr">1000/1200</span> و <span class="ltr" dir="ltr">750/900 rpm</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-2" class="quarto-xref">تمرین&nbsp;<span>8.2</span></a>.</strong> <span class="math inline">\(s = 0.020\)</span> و <span class="ltr" dir="ltr">1.0 Hz</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-3" class="quarto-xref">تمرین&nbsp;<span>8.3</span></a>.</strong> <span class="ltr" dir="ltr">45.0 Hz</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-4" class="quarto-xref">تمرین&nbsp;<span>8.4</span></a>.</strong> <span class="ltr" dir="ltr">19.1 kN m</span> و <span class="ltr" dir="ltr">1.91 MN m</span> (<span class="ltr" dir="ltr">P04</span>): صد برابر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-5" class="quarto-xref">تمرین&nbsp;<span>8.5</span></a>.</strong> <span class="ltr" dir="ltr">15 V</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-6" class="quarto-xref">تمرین&nbsp;<span>8.6</span></a>.</strong> <span class="ltr" dir="ltr">480 N</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-7" class="quarto-xref">تمرین&nbsp;<span>8.7</span></a>.</strong> <span class="ltr" dir="ltr">210.9 V</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-8" class="quarto-xref">تمرین&nbsp;<span>8.8</span></a>.</strong> هوا <span class="ltr" dir="ltr">79 577</span> و آهن <span class="ltr" dir="ltr">15 915 A/Wb</span>: پنج برابر (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-9" class="quarto-xref">تمرین&nbsp;<span>8.9</span></a>.</strong> <span class="ltr" dir="ltr">0.62 kW</span> و <span class="ltr" dir="ltr">30.38 kW</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-10" class="quarto-xref">تمرین&nbsp;<span>8.10</span></a>.</strong> <span class="ltr" dir="ltr">0.971</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-11" class="quarto-xref">تمرین&nbsp;<span>8.11</span></a>.</strong> <span class="ltr" dir="ltr">2510 A</span> و <span class="ltr" dir="ltr">524.9 A</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-12" class="quarto-xref">تمرین&nbsp;<span>8.12</span></a>.</strong> یک پریونیت (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-13" class="quarto-xref">تمرین&nbsp;<span>8.13</span></a>.</strong> <span class="math inline">\(2\sin 15^\circ = 0.518\)</span> پریونیت (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-14" class="quarto-xref">تمرین&nbsp;<span>8.14</span></a>.</strong> <span class="ltr" dir="ltr">1.00 m³</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-15" class="quarto-xref">تمرین&nbsp;<span>8.15</span></a>.</strong> <span class="ltr" dir="ltr">20.05</span> میکرومتر (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-16" class="quarto-xref">تمرین&nbsp;<span>8.16</span></a>.</strong> <span class="ltr" dir="ltr">2.432 mΩ</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-17" class="quarto-xref">تمرین&nbsp;<span>8.17</span></a>.</strong> <span class="ltr" dir="ltr">1.11</span> (<span class="ltr" dir="ltr">P17</span>): جریانِ نشتی با زمان کم نشده؛ نشانهٔ احتمالیِ رطوبت یا آلودگی. پیش از برق‌دار کردن بررسی و خشک‌کردن لازم است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-18" class="quarto-xref">تمرین&nbsp;<span>8.18</span></a>.</strong> <span class="ltr" dir="ltr">100 Hz</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-19" class="quarto-xref">تمرین&nbsp;<span>8.19</span></a>.</strong> <span class="ltr" dir="ltr">2.76 m³/s</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-20" class="quarto-xref">تمرین&nbsp;<span>8.20</span></a>.</strong> <span class="ltr" dir="ltr">0.49</span> (<span class="ltr" dir="ltr">P20</span>): تقریباً نصف.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-21" class="quarto-xref">تمرین&nbsp;<span>8.21</span></a>.</strong> <span class="ltr" dir="ltr">2.04</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-22" class="quarto-xref">تمرین&nbsp;<span>8.22</span></a>.</strong> <span class="ltr" dir="ltr">0.966</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-23" class="quarto-xref">تمرین&nbsp;<span>8.23</span></a>.</strong> <span class="ltr" dir="ltr">1.085 T</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-24" class="quarto-xref">تمرین&nbsp;<span>8.24</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">25 %</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-103" class="quarto-xref">تمرین&nbsp;<span>8.25</span></a>.</strong> <span class="math inline">\(H = 4.0\ \text{s}\)</span> (<span class="ltr" dir="ltr">P103</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-107" class="quarto-xref">تمرین&nbsp;<span>8.26</span></a>.</strong> <span class="ltr" dir="ltr">164 mm²</span> (<span class="ltr" dir="ltr">P107</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-108" class="quarto-xref">تمرین&nbsp;<span>8.27</span></a>.</strong> <span class="ltr" dir="ltr">1800 Hz</span> (<span class="ltr" dir="ltr">P108</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-110" class="quarto-xref">تمرین&nbsp;<span>8.28</span></a>.</strong> <span class="ltr" dir="ltr">0.82 %</span> (<span class="ltr" dir="ltr">P110</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-128" class="quarto-xref">تمرین&nbsp;<span>8.29</span></a>.</strong> <span class="ltr" dir="ltr">75 MΩ</span> (<span class="ltr" dir="ltr">P128</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-121" class="quarto-xref">تمرین&nbsp;<span>8.30</span></a>.</strong> <span class="ltr" dir="ltr">24.3 kN m</span> (<span class="ltr" dir="ltr">P121</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-133" class="quarto-xref">تمرین&nbsp;<span>8.31</span></a>.</strong> <span class="ltr" dir="ltr">398 kPa</span> (<span class="ltr" dir="ltr">P133</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-137" class="quarto-xref">تمرین&nbsp;<span>8.32</span></a>.</strong> <span class="ltr" dir="ltr">2887 A</span> (<span class="ltr" dir="ltr">P137</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-147" class="quarto-xref">تمرین&nbsp;<span>8.33</span></a>.</strong> لغزشِ <span class="math inline">\(2 - s \approx 2\)</span>؛ امپدانسِ دیده‌شده نزدیکِ امپدانسِ روتورِ قفل است و <span class="math inline">\(I_2/I_1 \approx (I_\text{lr}/I_\text{r})(V_2/V_1)\)</span> (<a href="#eq-ch08-unbalance" class="quarto-xref">معادلهٔ&nbsp;<span>8.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-25" class="quarto-xref">تمرین&nbsp;<span>8.34</span></a>.</strong> <span class="ltr" dir="ltr">332 N m</span>، <span class="ltr" dir="ltr">88.8 A</span>، ضریبِ توانِ <span class="ltr" dir="ltr">0.886</span> و <span class="ltr" dir="ltr">50.2 kW</span> (<span class="ltr" dir="ltr">P25</span>): اضافه‌بارِ <span class="ltr" dir="ltr">67 %</span>؛ ماشین گرم می‌شود و حفاظتِ اضافه‌بار باید عمل کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-26" class="quarto-xref">تمرین&nbsp;<span>8.35</span></a>.</strong> <span class="ltr" dir="ltr">301 A</span> و <span class="ltr" dir="ltr">121 N m</span> (<span class="ltr" dir="ltr">P26</span>): گشتاور با مجذورِ ولتاژ کم می‌شود؛ بارِ سنگین ممکن است راه نیفتد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-27" class="quarto-xref">تمرین&nbsp;<span>8.36</span></a>.</strong> <span class="ltr" dir="ltr">1.970</span> پریونیت و <span class="math inline">\(29.2^\circ\)</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-28" class="quarto-xref">تمرین&nbsp;<span>8.37</span></a>.</strong> <span class="ltr" dir="ltr">1.562</span> و <span class="math inline">\(50.2^\circ\)</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-29" class="quarto-xref">تمرین&nbsp;<span>8.38</span></a>.</strong> <span class="math inline">\(48.6^\circ\)</span> و <span class="math inline">\(Q = -0.392\)</span> پریونیت (<span class="ltr" dir="ltr">P29</span>): کم‌تحریک، توانِ راکتیو می‌گیرد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-30" class="quarto-xref">تمرین&nbsp;<span>8.39</span></a>.</strong> <span class="math inline">\(s = 0.20\)</span> و <span class="ltr" dir="ltr">−0.68 MW</span> (<span class="ltr" dir="ltr">P30</span>): مبدّل از شبکه به روتور توان می‌دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-31" class="quarto-xref">تمرین&nbsp;<span>8.40</span></a>.</strong> <span class="ltr" dir="ltr">2387 kN m</span> و <span class="ltr" dir="ltr">29.84 m³</span>؛ <span class="ltr" dir="ltr">19.1 kN m</span> و <span class="ltr" dir="ltr">0.24 m³</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-32" class="quarto-xref">تمرین&nbsp;<span>8.41</span></a>.</strong> <span class="ltr" dir="ltr">0.946</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-33" class="quarto-xref">تمرین&nbsp;<span>8.42</span></a>.</strong> <span class="math inline">\(x = 0.707\)</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-34" class="quarto-xref">تمرین&nbsp;<span>8.43</span></a>.</strong> <span class="ltr" dir="ltr">0.966</span> و <span class="ltr" dir="ltr">0.259</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-35" class="quarto-xref">تمرین&nbsp;<span>8.44</span></a>.</strong> <span class="ltr" dir="ltr">40 K</span> و پس از ۳۰ دقیقه <span class="ltr" dir="ltr">19.5 K</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-36" class="quarto-xref">تمرین&nbsp;<span>8.45</span></a>.</strong> <span class="ltr" dir="ltr">78.5 °C</span> (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-37" class="quarto-xref">تمرین&nbsp;<span>8.46</span></a>.</strong> <span class="ltr" dir="ltr">1.540 Ω</span> یعنی <span class="ltr" dir="ltr">1.92</span> پریونیت؛ نسبتِ اتصالِ کوتاه <span class="ltr" dir="ltr">0.52</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-38" class="quarto-xref">تمرین&nbsp;<span>8.47</span></a>.</strong> <span class="ltr" dir="ltr">88 889 h</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-39" class="quarto-xref">تمرین&nbsp;<span>8.48</span></a>.</strong> <span class="ltr" dir="ltr">15.9</span> میکرومتر، <span class="ltr" dir="ltr">31.8 kg mm</span> و <span class="ltr" dir="ltr">785 N</span> (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-40" class="quarto-xref">تمرین&nbsp;<span>8.49</span></a>.</strong> <span class="ltr" dir="ltr">3.99 kg/s</span> (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-41" class="quarto-xref">تمرین&nbsp;<span>8.50</span></a>.</strong> <span class="ltr" dir="ltr">56.7 kW</span> می‌دهد و <span class="ltr" dir="ltr">32.2 kvar</span> می‌گیرد (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-42" class="quarto-xref">تمرین&nbsp;<span>8.51</span></a>.</strong> <span class="ltr" dir="ltr">2.7 %</span> (<span class="ltr" dir="ltr">P42</span>): ترانسفورماتورِ بزرگ‌تر منبعِ قوی‌تری است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-43" class="quarto-xref">تمرین&nbsp;<span>8.52</span></a>.</strong> <span class="ltr" dir="ltr">828 V</span> با قلهٔ <span class="ltr" dir="ltr">1171 V</span>، بیش از پیوندِ <span class="ltr" dir="ltr">1100 V</span> (<span class="ltr" dir="ltr">P43</span>): مبدّل ولتاژ را مهار نمی‌کند؛ حفاظتِ اضافه‌سرعت و طراحیِ مبدّل لازم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-44" class="quarto-xref">تمرین&nbsp;<span>8.53</span></a>.</strong> <span class="ltr" dir="ltr">3.5</span> برابر (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-45" class="quarto-xref">تمرین&nbsp;<span>8.54</span></a>.</strong> <span class="ltr" dir="ltr">464 MWh</span> (<span class="ltr" dir="ltr">P45</span>): کم‌برآورد است چون در بارِ کم بازده کمتر از نامی است (<a href="#exm-ch08-annual" class="quarto-xref">مثال&nbsp;<span>8.60</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-46" class="quarto-xref">تمرین&nbsp;<span>8.55</span></a>.</strong> ضریبِ مستمری <span class="ltr" dir="ltr">9.818</span> و ارزشِ <span class="ltr" dir="ltr">58 909</span> واحد (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-47" class="quarto-xref">تمرین&nbsp;<span>8.56</span></a>.</strong> <span class="ltr" dir="ltr">124.1 Hz</span> (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-48" class="quarto-xref">تمرین&nbsp;<span>8.57</span></a>.</strong> <span class="ltr" dir="ltr">0.25 Hz</span> (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-49" class="quarto-xref">تمرین&nbsp;<span>8.58</span></a>.</strong> چهار روز (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-50" class="quarto-xref">تمرین&nbsp;<span>8.59</span></a>.</strong> <span class="ltr" dir="ltr">6.67</span> پریونیت، <span class="ltr" dir="ltr">1925 A</span> (<span class="ltr" dir="ltr">P50</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-101" class="quarto-xref">تمرین&nbsp;<span>8.60</span></a>.</strong> <span class="ltr" dir="ltr">3.19</span> پریونیت، <span class="ltr" dir="ltr">922 A</span> (<span class="ltr" dir="ltr">P101</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-102" class="quarto-xref">تمرین&nbsp;<span>8.61</span></a>.</strong> <span class="math inline">\(\psi_\text{m} = 1.035\ \text{Wb}\)</span> و <span class="math inline">\(T = 310.6\ \text{N m}\)</span> (<span class="ltr" dir="ltr">P102</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-104" class="quarto-xref">تمرین&nbsp;<span>8.62</span></a>.</strong> <span class="ltr" dir="ltr">0.3125 Hz/s</span> (<span class="ltr" dir="ltr">P104</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-105" class="quarto-xref">تمرین&nbsp;<span>8.63</span></a>.</strong> <span class="math inline">\(K_s = 0.800\)</span> و <span class="ltr" dir="ltr">1.26 Hz</span> (<span class="ltr" dir="ltr">P105</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-109" class="quarto-xref">تمرین&nbsp;<span>8.64</span></a>.</strong> <span class="ltr" dir="ltr">50.9 MPa</span> (<span class="ltr" dir="ltr">P109</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-111" class="quarto-xref">تمرین&nbsp;<span>8.65</span></a>.</strong> <span class="ltr" dir="ltr">47</span> و <span class="ltr" dir="ltr">53 Hz</span> (<span class="ltr" dir="ltr">P111</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-113" class="quarto-xref">تمرین&nbsp;<span>8.66</span></a>.</strong> دست‌کم <span class="ltr" dir="ltr">10 s</span>، و برای جدا کردنِ خط‌های نزدیک <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">30 s</span> (<span class="ltr" dir="ltr">P113</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-122" class="quarto-xref">تمرین&nbsp;<span>8.67</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1236 rpm</span> (<span class="ltr" dir="ltr">P122</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-123" class="quarto-xref">تمرین&nbsp;<span>8.68</span></a>.</strong> <span class="ltr" dir="ltr">27.7 A</span> (<span class="ltr" dir="ltr">P123</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-124" class="quarto-xref">تمرین&nbsp;<span>8.69</span></a>.</strong> <span class="ltr" dir="ltr">1.155</span>، <span class="ltr" dir="ltr">0.333</span> و <span class="ltr" dir="ltr">1.106 Ω</span> (<span class="ltr" dir="ltr">P124</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-125" class="quarto-xref">تمرین&nbsp;<span>8.70</span></a>.</strong> هسته <span class="ltr" dir="ltr">54 °C</span> و سیم‌پیچ <span class="ltr" dir="ltr">74 °C</span> (<span class="ltr" dir="ltr">P125</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-126" class="quarto-xref">تمرین&nbsp;<span>8.71</span></a>.</strong> <span class="ltr" dir="ltr">0.825</span> (<span class="ltr" dir="ltr">P126</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-134" class="quarto-xref">تمرین&nbsp;<span>8.72</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">72.9 kN</span> (<span class="ltr" dir="ltr">P134</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-135" class="quarto-xref">تمرین&nbsp;<span>8.73</span></a>.</strong> قطر <span class="math inline">\(0.794\)</span> برابر، حدودِ <span class="ltr" dir="ltr">0.63 m</span> (<span class="ltr" dir="ltr">P135</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-136" class="quarto-xref">تمرین&nbsp;<span>8.74</span></a>.</strong> جرمِ مس <span class="ltr" dir="ltr">0.75</span> برابر و تلفاتِ مسی <span class="ltr" dir="ltr">1.333</span> برابر، حدودِ <span class="ltr" dir="ltr">80.8 kW</span> (<span class="ltr" dir="ltr">P136</span>): مصالحهٔ کلوین.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-148" class="quarto-xref">تمرین&nbsp;<span>8.75</span></a>.</strong> <span class="ltr" dir="ltr">13.4 A</span>، یعنی <span class="ltr" dir="ltr">24.9 %</span>؛ ضریبِ مسِ داغ‌ترین فاز <span class="ltr" dir="ltr">1.56</span> (<span class="ltr" dir="ltr">P148</span>)، کرانِ بالا.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-149" class="quarto-xref">تمرین&nbsp;<span>8.76</span></a>.</strong> <span class="math inline">\(\tfrac{1}{2} \times 3 \times 157.08^2 = 37.0\ \text{kJ}\)</span> (<span class="ltr" dir="ltr">P149</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-150" class="quarto-xref">تمرین&nbsp;<span>8.77</span></a>.</strong> <span class="math inline">\(0.813^2 = 0.661\)</span> (<span class="ltr" dir="ltr">P150</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-151" class="quarto-xref">تمرین&nbsp;<span>8.78</span></a>.</strong> مرکز <span class="math inline">\(Q = -0.40\)</span>، شعاع <span class="math inline">\(0.80\)</span>؛ <span class="math inline">\(Q_\text{max} = 0.40\)</span> پریونیت (<span class="ltr" dir="ltr">P151</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-153" class="quarto-xref">تمرین&nbsp;<span>8.79</span></a>.</strong> ۷۲/۸: <span class="ltr" dir="ltr">72</span> و <span class="ltr" dir="ltr">8</span>؛ ۷۲/۱۰: <span class="ltr" dir="ltr">360</span> و <span class="ltr" dir="ltr">2</span>، <span class="math inline">\(q = 2.4\)</span>، <span class="math inline">\(k_{w1} = 0.954\)</span> (<span class="ltr" dir="ltr">P153</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-154" class="quarto-xref">تمرین&nbsp;<span>8.80</span></a>.</strong> گامِ شیار <span class="math inline">\(5^\circ\)</span> مکانیکی = <span class="math inline">\(20^\circ\)</span> الکتریکی؛ <span class="math inline">\(k_\text{sk} = 0.9949\)</span> (<span class="ltr" dir="ltr">P154</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-51" class="quarto-xref">تمرین&nbsp;<span>8.81</span></a>.</strong> <span class="ltr" dir="ltr">945 A</span> در برابرِ <span class="ltr" dir="ltr">4518 A</span> (<span class="ltr" dir="ltr">P51</span>): کابل‌های موازیِ بسیار کمتر در برج، اما عایق و مبدّلِ ولتاژِ متوسط.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-52" class="quarto-xref">تمرین&nbsp;<span>8.82</span></a>.</strong> <span class="ltr" dir="ltr">95.2</span> (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-53" class="quarto-xref">تمرین&nbsp;<span>8.83</span></a>.</strong> <span class="ltr" dir="ltr">660</span> تا <span class="ltr" dir="ltr">1320 rpm</span> و <span class="ltr" dir="ltr">33</span> تا <span class="ltr" dir="ltr">66 Hz</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-54" class="quarto-xref">تمرین&nbsp;<span>8.84</span></a>.</strong> <span class="ltr" dir="ltr">3.6 %</span> (<span class="ltr" dir="ltr">P54</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-55" class="quarto-xref">تمرین&nbsp;<span>8.85</span></a>.</strong> <span class="ltr" dir="ltr">275 kVA</span> (<span class="ltr" dir="ltr">P55</span>)؛ یا راه‌اندازِ نرم و مولدِ <span class="ltr" dir="ltr">200 kVA</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-56" class="quarto-xref">تمرین&nbsp;<span>8.86</span></a>.</strong> <span class="ltr" dir="ltr">600.1 MWh</span> در برابرِ <span class="ltr" dir="ltr">723.8</span> (<span class="ltr" dir="ltr">P56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-57" class="quarto-xref">تمرین&nbsp;<span>8.87</span></a>.</strong> <span class="ltr" dir="ltr">3.87 %</span> و <span class="ltr" dir="ltr">8686 MWh</span> در سال (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-58" class="quarto-xref">تمرین&nbsp;<span>8.88</span></a>.</strong> <span class="ltr" dir="ltr">103.7 °C</span> (<span class="ltr" dir="ltr">P58</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-59" class="quarto-xref">تمرین&nbsp;<span>8.89</span></a>.</strong> <span class="ltr" dir="ltr">57.3 Hz</span> (<span class="ltr" dir="ltr">P59</span>): بسامدها با سرعت جابه‌جا می‌شوند؛ تحلیل باید سرعت را بداند یا نمونه‌برداری هم‌گام با زاویه کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-60" class="quarto-xref">تمرین&nbsp;<span>8.90</span></a>.</strong> <span class="ltr" dir="ltr">9.52</span> میلیون ضربه در روز (<span class="ltr" dir="ltr">P60</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-61" class="quarto-xref">تمرین&nbsp;<span>8.91</span></a>.</strong> جریان <span class="ltr" dir="ltr">1.136</span> و تلفاتِ مسی <span class="ltr" dir="ltr">1.291</span> برابر (<span class="ltr" dir="ltr">P61</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-62" class="quarto-xref">تمرین&nbsp;<span>8.92</span></a>.</strong> دوسوتغذیه <span class="ltr" dir="ltr">3.86</span>، تندگرد <span class="ltr" dir="ltr">3.90</span>، سرعتِ متوسط <span class="ltr" dir="ltr">4.19</span>، بی‌گیربکس <span class="ltr" dir="ltr">3.80</span> (<span class="ltr" dir="ltr">P62</span>): با وزنِ بیشترِ شبکه، دوسوتغذیه عقب می‌افتد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-63" class="quarto-xref">تمرین&nbsp;<span>8.93</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">17 %</span> (<span class="math inline">\(0.2/1.2\)</span>؛ <span class="ltr" dir="ltr">P63</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-64" class="quarto-xref">تمرین&nbsp;<span>8.94</span></a>.</strong> <span class="ltr" dir="ltr">0.901</span> و <span class="ltr" dir="ltr">56.6 kW</span> (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-65" class="quarto-xref">تمرین&nbsp;<span>8.95</span></a>.</strong> <span class="ltr" dir="ltr">709 004</span> واحد (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-66" class="quarto-xref">تمرین&nbsp;<span>8.96</span></a>.</strong> <span class="ltr" dir="ltr">0.42</span> برابر (<span class="ltr" dir="ltr">P66</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-67" class="quarto-xref">تمرین&nbsp;<span>8.97</span></a>.</strong> <span class="ltr" dir="ltr">15 %</span> افزایشِ مقاومتِ گرمایی (<span class="ltr" dir="ltr">P67</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-68" class="quarto-xref">تمرین&nbsp;<span>8.98</span></a>.</strong> <span class="ltr" dir="ltr">3.63 kN</span> (<span class="ltr" dir="ltr">P68</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-69" class="quarto-xref">تمرین&nbsp;<span>8.99</span></a>.</strong> <span class="ltr" dir="ltr">1155</span> و <span class="ltr" dir="ltr">1000 rpm</span> (<span class="ltr" dir="ltr">P69</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-70" class="quarto-xref">تمرین&nbsp;<span>8.100</span></a>.</strong> بازده <span class="ltr" dir="ltr">0.947</span> و <span class="ltr" dir="ltr">0.948</span>؛ ضریبِ توان <span class="ltr" dir="ltr">0.853</span> و <span class="ltr" dir="ltr">0.699</span> (<span class="ltr" dir="ltr">P70</span>): موتورِ نیم‌بار ضریبِ توانِ بدی دارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-71" class="quarto-xref">تمرین&nbsp;<span>8.101</span></a>.</strong> <span class="ltr" dir="ltr">28.2</span> (<span class="ltr" dir="ltr">P71</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-72" class="quarto-xref">تمرین&nbsp;<span>8.102</span></a>.</strong> <span class="ltr" dir="ltr">7.1 %</span> (<span class="ltr" dir="ltr">P72</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-106" class="quarto-xref">تمرین&nbsp;<span>8.103</span></a>.</strong> توانِ <span class="ltr" dir="ltr">51.2 %</span> و صرفه‌جوییِ <span class="ltr" dir="ltr">24.2 MWh</span> در سال (<span class="ltr" dir="ltr">P106</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-112" class="quarto-xref">تمرین&nbsp;<span>8.104</span></a>.</strong> <span class="ltr" dir="ltr">0.911</span> در نیم‌بار (<span class="ltr" dir="ltr">P112</span>)، کمی <strong>بیشتر</strong> از نامی (<span class="ltr" dir="ltr">0.908</span>)، چون بیشینهٔ بازدهٔ مرحله‌ها نزدیکِ نیم‌بار است؛ ربع‌بار <span class="ltr" dir="ltr">0.873</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-114" class="quarto-xref">تمرین&nbsp;<span>8.105</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">96 MWh</span> (<span class="ltr" dir="ltr">P114</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-115" class="quarto-xref">تمرین&nbsp;<span>8.106</span></a>.</strong> <span class="ltr" dir="ltr">132 kW</span> (<span class="ltr" dir="ltr">P115</span>)؛ با حاشیه حدودِ <span class="ltr" dir="ltr">190 kVA</span> و همچنان راه‌اندازیِ موتور تعیین‌کننده است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-127" class="quarto-xref">تمرین&nbsp;<span>8.107</span></a>.</strong> <span class="ltr" dir="ltr">2.3 %</span> (<span class="ltr" dir="ltr">P127</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-129" class="quarto-xref">تمرین&nbsp;<span>8.108</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">385 A</span> بیشتر (<span class="ltr" dir="ltr">P129</span>): باز هم کمتر از یک‌دهمِ سهمِ شبکه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-139" class="quarto-xref">تمرین&nbsp;<span>8.109</span></a>.</strong> <span class="ltr" dir="ltr">7.36</span> میلیون واحد (<span class="ltr" dir="ltr">P139</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-140" class="quarto-xref">تمرین&nbsp;<span>8.110</span></a>.</strong> <span class="ltr" dir="ltr">2244 MWh</span> در سال و ارزشِ حالِ <span class="ltr" dir="ltr">1.19</span> میلیون واحد (<span class="ltr" dir="ltr">P140</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-138" class="quarto-xref">تمرین&nbsp;<span>8.111</span></a>.</strong> غلبهٔ یک برابر: نابالانسیِ محتمل؛ گام بعدی: وارسیِ گزارشِ بالانس، فاز و اندازهٔ لرزش در چند سرعت، و در صورتِ لزوم بالانسِ میدانی با رویهٔ سازنده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-152" class="quarto-xref">تمرین&nbsp;<span>8.112</span></a>.</strong> <span class="math inline">\(Q = -0.328\)</span> در برابرِ حدِ <span class="math inline">\(-0.358\)</span> پریونیت: درون، با حاشیهٔ فقط <span class="ltr" dir="ltr">0.03</span> پریونیت (<span class="ltr" dir="ltr">P152</span>)؛ حدِ واقعیِ سازنده ممکن است تنگ‌تر باشد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-155" class="quarto-xref">تمرین&nbsp;<span>8.113</span></a>.</strong> معیار: گرمای روتور دست‌کم <span class="math inline">\(\tfrac12 J_\text{m}\omega_\text{s}^2\)</span> است، مستقل از ولتاژ؛ راه‌اندازِ نرم فقط زمان را بلند می‌کند. جایگزین: مبدّلِ بسامد (لغزشِ کوچک)، یا موتوری با زمانِ مجازِ قفلِ کافی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-73" class="quarto-xref">تمرین&nbsp;<span>8.114</span></a>.</strong> معیار: توان و سرعت و بازه، چرخهٔ بار، گشتاورِ ناگهانی، ولتاژ و رابطِ مبدّل، محیط، ارتفاع، عمر، جرم و ابعاد، خنک‌کاری، الزام‌های شبکه از راهِ مبدّل، پایش، آزمون‌ها؛ هر کدام با منبع (روتور، گیربکس، ناسل، شبکه، مالک).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-74" class="quarto-xref">تمرین&nbsp;<span>8.115</span></a>.</strong> معیار: هفت سطر با عدد یا محدوده (ولتاژ در اضافه‌سرعت، جریان، بازهٔ بسامد، طولِ کابل و صافی، یاتاقانِ عایق، هارمونیک، مودهای پیچشی)، مسئول (سازندهٔ ژنراتور، سازندهٔ مبدّل، یکپارچه‌سازِ توربین) و آزمونِ تأیید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-75" class="quarto-xref">تمرین&nbsp;<span>8.116</span></a>.</strong> معیار: افتِ هر راه‌اندازی با امپدانسِ مولد؛ راه‌اندازِ نرم یا مبدّل برای بزرگ‌ترین؛ ترتیب از بزرگ به کوچک با فاصلهٔ زمانی برای بازگشتِ ولتاژ.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-76" class="quarto-xref">تمرین&nbsp;<span>8.117</span></a>.</strong> با <span class="math inline">\(L/D = 1.375\)</span>: <span class="math inline">\(D = 0.80\)</span> و <span class="math inline">\(L = 1.10\ \text{m}\)</span> (<span class="ltr" dir="ltr">P76</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-77" class="quarto-xref">تمرین&nbsp;<span>8.118</span></a>.</strong> معیار: ۴ قطب و <span class="ltr" dir="ltr">50 Hz</span> یعنی <span class="ltr" dir="ltr">1500 rpm</span>؛ لغزشِ <span class="ltr" dir="ltr">1470 rpm</span> برابرِ <span class="ltr" dir="ltr">0.02</span>؛ قطبِ فرد خطا بدهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-78" class="quarto-xref">تمرین&nbsp;<span>8.119</span></a>.</strong> <span class="ltr" dir="ltr">0.9701</span> (<span class="ltr" dir="ltr">P78</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-79" class="quarto-xref">تمرین&nbsp;<span>8.120</span></a>.</strong> معیار: گواهیِ آهن‌ربا (توقف)، شارِ نمونه، تمیزیِ شکاف، چسب و پخت، نوارپیچی و بستن (شاهد)، مغناطیس‌کردن با کنترلِ ایمنی، بالانس (توقف)، ثبتِ ردیابی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-80" class="quarto-xref">تمرین&nbsp;<span>8.121</span></a>.</strong> معیار: دو شتاب‌سنج روی هر یاتاقان (شعاعی)، باندِ چند کیلوهرتز، نمونه‌برداری دست‌کم <span class="ltr" dir="ltr">10 kHz</span> (<span class="ltr" dir="ltr">P80</span>)، ثبتِ سرعت با هر رکورد، روندِ ده‌دقیقه‌ای و رکوردِ خام دوره‌ای.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-81" class="quarto-xref">تمرین&nbsp;<span>8.122</span></a>.</strong> معیار: <span class="ltr" dir="ltr">44.4</span> و <span class="ltr" dir="ltr">44.2 K</span> هم‌خوان‌اند؛ با ده درجه اختلاف، بازبینیِ مدل (مقاومتِ گرمایی، تلفات) و آزمون (روشِ اندازه‌گیری، زمانِ سنجش پس از توقف) پیش از پذیرش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-82" class="quarto-xref">تمرین&nbsp;<span>8.123</span></a>.</strong> معیار: یاتاقانِ عایق در سمتِ غیرمحرک، جاروبکِ زمینِ شفت، کابل‌کشیِ متقارن و زمینِ هم‌پتانسیل، صافیِ حالتِ مشترک، پایشِ لرزش برای نشانه‌های شیاردار شدن.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-83" class="quarto-xref">تمرین&nbsp;<span>8.124</span></a>.</strong> معیار: اندازه‌گیری با دمای ثبت‌شده و تصحیح، شاخصِ پلاریزاسیون، مقایسه با خط‌مبنای راه‌اندازی، حدهای سازنده، روند در بازرسی‌های دوره‌ای.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-84" class="quarto-xref">تمرین&nbsp;<span>8.125</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">4696</span> واحد بر کیلووات (<span class="ltr" dir="ltr">P84</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-85" class="quarto-xref">تمرین&nbsp;<span>8.126</span></a>.</strong> جمعِ مجذورِ بار <span class="ltr" dir="ltr">2698 h</span> و ارزشِ <span class="ltr" dir="ltr">1572</span> واحد بر کیلووات (<span class="ltr" dir="ltr">P85</span>): کمتر است چون تلفِ بار فقط در بارِ زیاد بزرگ‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-86" class="quarto-xref">تمرین&nbsp;<span>8.127</span></a>.</strong> معیار: دو حسگرِ سرعتِ مستقل، منطقِ ایمنیِ جدا از کنترل‌گر، فرمانِ مستقیم به ترمزِ آیرودینامیکی، آزمونِ دوره‌ای (فصل‌های ۱۱ و ۳۴).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-87" class="quarto-xref">تمرین&nbsp;<span>8.128</span></a>.</strong> معیار: وزن‌های پس از دیدنِ نتیجه، مقیاسِ اغراق‌آمیز، امتیازهای کیفیِ بی‌استدلال، معیارهای هم‌پوشان؛ راه‌ها: ثبتِ پیشینیِ وزن و مقیاس، تحلیلِ حساسیت، بازبینیِ مستقل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-88" class="quarto-xref">تمرین&nbsp;<span>8.129</span></a>.</strong> معیار: جریان، ضریبِ توان، بازده و سرعتِ نامی، جریان و گشتاورِ راه‌اندازی و گشتاورِ بیشینه؛ تنظیمِ پارامترها تا خطاها در حدِ چند درصد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-116" class="quarto-xref">تمرین&nbsp;<span>8.130</span></a>.</strong> معیار: نُه پرسشِ فهرست با پاسخِ مستند؛ اقدام‌های باز با مسئول و موعد، مثلاً «حاشیهٔ مغناطیس‌زدایی در خطا»، «طولِ واقعیِ کابلِ مبدّل»، «کاهشِ توانِ گرمایی».</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-117" class="quarto-xref">تمرین&nbsp;<span>8.131</span></a>.</strong> معیار: سه لایهٔ <a href="#tbl-ch08-maintenance" class="quarto-xref">جدول&nbsp;<span>8.11</span></a> با فاصله‌های سازنده، محرک‌های پایشِ وضعیت با حدِ هشدار، یدک‌ها و جرثقیل، ایمن‌سازی پیش از کار و ثبت در سامانهٔ نگهداری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-120" class="quarto-xref">تمرین&nbsp;<span>8.132</span></a>.</strong> <span class="math inline">\(\psi = 1.793\ \text{Wb}\)</span>، <span class="math inline">\(T = 12.73\ \text{kN m}\)</span> و <span class="math inline">\(i_q\)</span>ِ مؤثرِ <span class="ltr" dir="ltr">1673 A</span> در برابرِ ردهٔ <span class="ltr" dir="ltr">1841 A</span> (<span class="ltr" dir="ltr">P120</span>): سازگار با حاشیهٔ حدودِ <span class="ltr" dir="ltr">10 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-130" class="quarto-xref">تمرین&nbsp;<span>8.133</span></a>.</strong> معیار: مدلِ دوگرهی یا بیشتر واسنجی‌شده با آزمونِ گرمایی، ورودیِ جریان و دمای خنک‌کن، مقایسهٔ برخط با دماسنج‌ها، حاشیه تا کلاسِ گرمایی، رفتارِ محافظه‌کارانه در خطای حسگر، ثبت و بازبینی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-141" class="quarto-xref">تمرین&nbsp;<span>8.134</span></a>.</strong> معیار: ردیف‌های <a href="#tbl-ch08-records" class="quarto-xref">جدول&nbsp;<span>8.12</span></a> با پیوندِ طرح، سریال و جایگاه؛ گواهی‌ها، آزمون‌ها، خط‌مبنا، دستورهای کار، تعویض‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-142" class="quarto-xref">تمرین&nbsp;<span>8.135</span></a>.</strong> معیار: یک سازنده و قاب برای هر اندازه، یدکِ مشترک، کلاسِ بازده؛ ریسک: وابستگی به یک تأمین‌کننده، خرابیِ تکراریِ یک طرح.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-144" class="quarto-xref">تمرین&nbsp;<span>8.136</span></a>.</strong> دورها با ولتاژ تقریباً <span class="ltr" dir="ltr">4.8</span> برابر (<span class="ltr" dir="ltr">30.6</span>، <span class="ltr" dir="ltr">P144</span>) و جریان <span class="ltr" dir="ltr">4.8</span> برابر کم می‌شود؛ مس تقریباً همان، اما عایق و فضای شیار تغییر می‌کنند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-156" class="quarto-xref">تمرین&nbsp;<span>8.137</span></a>.</strong> معیار: لختی و منحنیِ گشتاورِ بار، منحنیِ موتور، افتِ ولتاژِ مولد (<a href="#exm-ch08-int-1" class="quarto-xref">مثال&nbsp;<span>8.63</span></a>)، زمانِ شتاب (<a href="#eq-ch08-runup" class="quarto-xref">معادلهٔ&nbsp;<span>8.17</span></a>) در برابرِ زمانِ مجازِ قفل، گرمای روتور، تعدادِ راه‌اندازی، ترتیبِ بارگذاری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-157" class="quarto-xref">تمرین&nbsp;<span>8.138</span></a>.</strong> معیار: توانِ راکتیوِ صافی‌ها در بارِ کم در برابرِ نمودارِ قابلیت (<a href="#exm-ch08-capability" class="quarto-xref">مثال&nbsp;<span>8.28</span></a>)، هارمونیک‌ها و پایداریِ تنظیم‌کننده، پله‌های بارگذاری، آزمونِ یکپارچه با بارِ واقعی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-89" class="quarto-xref">تمرین&nbsp;<span>8.139</span></a>.</strong> معیار: گشتاور و حجم (۱۱۰ برابر)، جرم و حمل، خرابیِ گیربکس، آهن‌ربا، تفاوتِ انرژیِ کوچک، هزینه؛ بی‌اصطلاحِ نامفهوم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-90" class="quarto-xref">تمرین&nbsp;<span>8.140</span></a>.</strong> معیار: لرزش و طیفِ پوش، دماها با مدلِ باقیمانده، عایق در بازرسی‌ها، آهنگ‌ها، حدهای هشدار از خط‌مبنا، مسئول، پیوند با دستورِ کار (فصل‌های ۵۱ و ۵۲).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-91" class="quarto-xref">تمرین&nbsp;<span>8.141</span></a>.</strong> معیار: شرحِ رخدادها، فرضیه‌ها (روان‌کاری، جریانِ یاتاقان، ناهم‌محوری، بار)، شواهد (بازرسیِ یاتاقان، ولتاژِ شفت، لرزش، گریس)، اقدام‌های فوری و ریشه‌ای، وارسیِ اثربخشی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-92" class="quarto-xref">تمرین&nbsp;<span>8.142</span></a>.</strong> معیار: وابستگی به خاکِ کمیاب، تمرکزِ تأمین، قیمت؛ کاهش: قراردادِ بلندمدت، معماری‌های کم‌آهن‌ربا، یدکِ راهبردی، ردیابیِ مواد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-93" class="quarto-xref">تمرین&nbsp;<span>8.143</span></a>.</strong> معیار: بارگذاری در بازهٔ سرعت و توان، اضافه‌بار و گذراها، تلفات و دما، لرزش و پیچش، حفاظت‌ها، همهٔ با رویهٔ تأییدشدهٔ سازنده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-94" class="quarto-xref">تمرین&nbsp;<span>8.144</span></a>.</strong> معیار: سه سطحِ پذیرش؛ خرابی‌های رابطی (جریانِ یاتاقان، تنشِ پالس، پیچش)؛ نیاز به آزمونِ یکپارچه‌سازی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-95" class="quarto-xref">تمرین&nbsp;<span>8.145</span></a>.</strong> نیروی مماسی <span class="math inline">\(\sigma \cdot \pi D L\)</span>، گشتاور <span class="math inline">\(\sigma\pi DL\cdot D/2 = 2\sigma V_r\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-96" class="quarto-xref">تمرین&nbsp;<span>8.146</span></a>.</strong> <span class="math inline">\(T\omega_\text{s} = P_\text{ag}\)</span> چون میدان با <span class="math inline">\(\omega_\text{s}\)</span> می‌چرخد؛ توانِ مکانیکی <span class="math inline">\(T\omega = (1-s)P_\text{ag}\)</span>، پس تفاوت <span class="math inline">\(sP_\text{ag}\)</span> گرمای روتور است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-97" class="quarto-xref">تمرین&nbsp;<span>8.147</span></a>.</strong> تصویرِ <span class="math inline">\(X_\text{s}\mathbf{I}\)</span> بر عمود بر <span class="math inline">\(\mathbf{V}\)</span>: <span class="math inline">\(X_\text{s}I\cos\varphi = E\sin\delta\)</span>؛ با <span class="math inline">\(P = VI\cos\varphi\)</span>، <span class="math inline">\(P = EV\sin\delta/X_\text{s}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-98" class="quarto-xref">تمرین&nbsp;<span>8.148</span></a>.</strong> معیار: تلفاتِ اضافیِ مس و آهن و آهن‌ربا، گرمای روتور، اندازه‌گیریِ بازدهٔ سامانه روی میزِ رانه، دماسنج‌ها در بارِ واقعی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-99" class="quarto-xref">تمرین&nbsp;<span>8.149</span></a>.</strong> معیار: رده از بارهای ضروری و راه‌اندازی (<a href="#exr-ch08-55" class="quarto-xref">تمرین&nbsp;<span>8.85</span></a>)، راکتانس‌ها، تنظیم‌کنندهٔ ولتاژ و پاسخ، حفاظت، هم‌گام‌سازی اگر موازی، آزمون‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-100" class="quarto-xref">تمرین&nbsp;<span>8.150</span></a>.</strong> معیار: <span class="ltr" dir="ltr">PLP-ELE-SPC-0001</span> برای خریدِ توربین، <span class="ltr" dir="ltr">PLP-ELE-LST-0002</span> برای بازرسی، <span class="ltr" dir="ltr">PLP-ELE-CAL-0004</span> برای ارزیابیِ پیشنهادها، <span class="ltr" dir="ltr">PLP-ELE-REP-0002</span> برای انتخابِ معماری؛ مجهول‌های <span class="ltr" dir="ltr">U-027</span> تا <span class="ltr" dir="ltr">U-029</span>؛ تصمیمِ <span class="ltr" dir="ltr">D-011</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-118" class="quarto-xref">تمرین&nbsp;<span>8.151</span></a>.</strong> معیار: شار و ابعاد، دمای کار، هزینه، ریسکِ تأمین، جرم در ناسل؛ توصیه با شاهد و حساسیت، و اینکه انتخاب با سازندهٔ توربین است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-119" class="quarto-xref">تمرین&nbsp;<span>8.152</span></a>.</strong> معیار: زیرگذرا، گذرا و پایدار (<a href="#eq-ch08-transient" class="quarto-xref">معادلهٔ&nbsp;<span>8.12</span></a>)؛ جریانِ پایدارِ کمتر از نامی؛ نقشِ تقویتِ تحریک؛ هماهنگیِ حفاظت با جریان‌های کاهنده (فصلِ ۲۶).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-131" class="quarto-xref">تمرین&nbsp;<span>8.153</span></a>.</strong> معیار: اندازه‌گیری با دمای ثبت‌شده، تصحیح به دمای مرجع، برازشِ روند روی دورهٔ سالم، حدِ نسبی (مثلاً ۶۰ درصدِ روند) و حدِ مطلقِ سازنده، اقدام و گزارش با برچسبِ دارایی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-132" class="quarto-xref">تمرین&nbsp;<span>8.154</span></a>.</strong> معیار: گشتاورِ رلوکتانسی و جریانِ کمتر در درونی، بازهٔ تضعیفِ میدانِ بزرگ‌تر، آهن‌ربای محافظت‌شده‌تر؛ ساختِ پیچیده‌تر و وابستگیِ کنترل به <span class="math inline">\(L_d\)</span> و <span class="math inline">\(L_q\)</span>؛ تصمیم با سازنده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-143" class="quarto-xref">تمرین&nbsp;<span>8.155</span></a>.</strong> معیار: جریان و کابل و تلفاتِ برج (<a href="#exm-ch08-voltage" class="quarto-xref">مثال&nbsp;<span>8.53</span></a>)، عایق و تخلیهٔ جزئی، مبدّلِ ولتاژِ متوسط، ایمنی و صلاحیتِ نگهداری، تجربهٔ سازنده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-145" class="quarto-xref">تمرین&nbsp;<span>8.156</span></a>.</strong> معیار: اندازه‌گیری در سرعت‌ها و بارهای تعریف‌شده، مقایسه با توربین‌های هم‌طرح و حدهای سازنده، تحلیلِ طیف، اقدام با رویهٔ مجاز، ثبتِ خط‌مبنا.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-146" class="quarto-xref">تمرین&nbsp;<span>8.157</span></a>.</strong> معیار: نیروی نابالانسی <span class="math inline">\(\propto \omega^2\)</span> و خطِ یک برابر با سرعت رشد می‌کند؛ ناهم‌محوری بیشتر به گشتاور و هندسه وابسته است و الگوی خطِ دو برابر دارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch08-158" class="quarto-xref">تمرین&nbsp;<span>8.158</span></a>.</strong> معیار: قطب‌های بسیار برای بسامدِ مناسب، <span class="math inline">\(\operatorname{lcm}\)</span> بزرگ برای گشتاورِ دندانه‌ایِ کم و آغازِ چرخش در بادِ کم، مصالحهٔ کلافِ دندانه‌ای و پخش‌شده، تلفاتِ هارمونیکی، فاصلهٔ هوایی و سازه، تجربهٔ سازنده.</p>
</div>
<p><strong>خروجیِ کاملِ برنامهٔ حل:</strong></p>
<pre class="text"><code>P01: 4 poles 1500/1800 rpm; 6 poles 1000/1200 rpm; 8 poles 750/900 rpm
P02: s = 0.020; rotor frequency 1.0 Hz
P03: 45.0 Hz
P04: 3 MW: 19.1 kN m at 1500 rpm, 1.91 MN m at 15 rpm
P05: e = 1.0 x 0.5 x 30 = 15 V
P06: F = 1.2 x 200 x 2 = 480 N
P07: E = 210.9 V
P08: air 79,577, iron 15,915 A/Wb: ratio 5.0
P09: rotor copper 0.62 kW; mechanical 30.38 kW
P10: efficiency 0.971
P11: 3 MVA: 2510 A at 690 V, 524.9 A at 3.3 kV
P12: P_max = E V / X_s = 1.0 pu
P13: 2 sin(15 deg) = 0.518 pu
P14: V_r = 1.00 m3
P15: e = 6.3 / omega = 20.05 micrometres
P16: 2.432 mohm
P17: PI = 500 / 450 = 1.11
P18: BPFO = 10/2 x 25 x (1 - 0.2) = 100 Hz
P19: air 2.76 m3/s
P20: life x 0.49
P21: (0.50/0.35)^2 = 2.04
P22: k_p1 = sin(5/6 x 90 deg) = 0.966
P23: Br = 1.2 x (1 - 0.0012 x 80) = 1.085 T
P24: about 25 % of rating
P25: s 3 %: torque 332 N m, current 88.8 A, pf 0.886, shaft 50.2 kW
P26: 90 % voltage: start current 301 A (x0.9), torque 121 N m (x0.81)
P27: pf 0.8: E 1.970 pu, delta 29.2 deg
P28: pf 1.0: E 1.562 pu, delta 50.2 deg
P29: delta 48.6 deg, Q -0.392 pu (absorbed)
P30: s 0.20; rotor power -0.68 MW (from the grid)
P31: 3 MW at 12 rpm: T 2,387.3 kN m, V_r 29.84 m3
P31: 3 MW at 1500 rpm: T 19.1 kN m, V_r 0.24 m3
P32: eta(25 %) = 0.946
P33: x = sqrt(100/200) = 0.707 pu
P34: k_d1 0.966, k_d5 0.259
P35: 40 K final; after 30 min 19.5 K
P36: 78.5 C
P37: X_s 1.540 ohm = 1.92 pu; SCR 0.52
P38: L10 88,889 h
P39: e 15.9 um, U 31.8 kg mm, F 785 N
P40: 3.99 kg/s
P41: s -3 %: delivers 56.7 kW, absorbs 32.2 kvar
P42: 500 kVA 6 %: dip 2.7 %
P43: 828 V line, peak 1171 V &gt; 1100 V DC link
P44: 2000 / 566 = 3.5
P45: 15 GWh x (1/0.97 - 1) = 464 MWh
P46: AF 9.818; value 58,909 u
P47: BPFI at 900 rpm 124.1 Hz
P48: 1 / 4 s = 0.25 Hz
P49: (2 - 0.5) per day -&gt; 4 days
P50: 1/0.15 = 6.67 pu = 1,925 A
P51: 3.3 kV: 945 A vs 4518 A (ratio 4.78)
P52: 1000 rpm / 10.5 = 95.2
P53: 660-1320 rpm; 33-66 Hz
P54: converter start (1 x rated): dip 3.6 %
P55: smallest rating with DOL dip &lt;= 15 % (x_d' 0.20): 275 kVA
P56: eta_r 0.975: losses 600.1 MWh/yr (723.8 at 0.970)
P57: 723.8 / 18700 = 3.87 %; plant 8,686 MWh/yr
P58: hot spot at 110 %: 103.7 C
P59: BPFO at 600 rpm 57.3 Hz
P60: 9.52 million impacts per day
P61: Br x 0.88; current x 1.136; copper loss x 1.291
P62: weighted: DFIG 3.86, HS-PMSG 3.90, MS-PMSG 4.19, DD-PMSG 3.80
P63: s/(1-s) = 0.2 / 1.2 = 17 % of shaft power
P64: eta(10 %) 0.901; losses 56.6 kW
P65: 1521 MWh x 40 u x 11.65 = 709,004 u
P66: life x 0.42
P67: k 0.30 -&gt; 0.345: +15 %
P68: 4 x 907 = 3.63 kN
P69: 57.75 Hz: 1155 rpm; 50 Hz: 1000 rpm
P70: full load: efficiency 0.947, pf 0.853
P70: half load: efficiency 0.948, pf 0.699
P71: N k_w 5.89 x 3300/690 = 28.2
P72: star-delta on the generator: dip 7.1 %
P76: V_r 0.55 m3, L/D 1.375: D 0.80 m, L 1.10 m
P78: 5.13 / (5.13 + 0.1582) = 0.9701
P80: band up to 4 kHz -&gt; sample at 10 kHz or more (above 2 x 4 kHz)
P84: 1 kW fixed loss: 8760 h x 0.92 x 50 u/MWh x 11.65 = 4,696 u/kW
P85: sum of load^2 over the year 2,698 h; 1 kW of rated load loss = 1,572 u
P101: i_k(0.2 s) = 3.19 pu = 922 A
P102: psi 1.035 Wb; T = 1.5 x 2 x psi x 100 = 310.6 N m
P103: H = 2 MJ / 500 kVA = 4.0 s
P104: df/dt = 0.05 x 50 / (2 x 4) = 0.3125 Hz/s
P105: K_s 0.800 pu/rad; f_n = 1.26 Hz
P106: 80 %: 51.2 % power; saving 24.2 MWh/yr
P107: 100 mm2 Cu -&gt; 164 mm2 Al
P108: 72 x 1500/60 = 1800 Hz
P109: tau = 16 x 10e3 / (pi x 0.1^3) = 50.9 MPa
P110: 0.1 x 30 / 365 = 0.82 %
P111: (1 -+ 0.06) x 50 = 47 and 53 Hz
P112: chain at 50 % load 0.911
P113: 0.1 Hz bins need 1 / 0.1 = 10 s; lines a few bins apart need 20-30 s
P114: (0.908 - 0.873) / 0.908 x 1.25 MW x 2000 h = 96 MWh
P115: total with 80 kW battery HVAC: 132 kW
P120: psi 1.793 Wb, T 12.73 kN m, i_q 1,673 A RMS vs rated 1,841 A
P121: T = 1.5 x 3 x 0.9 x 6000 = 24.3 kN m
P122: n = 603 / (omega per rpm x psi) = 1236 rpm
P123: I = 27.7 A
P124: |Z| 1.155, R 0.333, X 1.106 ohm
P125: T_c 54 C, T_w 74 C
P126: P_eq = ((0.5^3 + 1)/2)^(1/3) = 0.825
P127: 2.3 %
P128: 300 x 2^((20 - 40)/10) = 75 Mohm
P129: 4 x 87.48 x 1.1 = 385 A more
P133: B^2/(2 mu0) at 1.0 T = 398 kPa
P134: 0.1 x 322 kPa x 2.26 m2 = 72.9 kN
P135: V_r x 0.5 -&gt; D x 0.794: 0.63 m
P136: J 6 vs 4.5: copper mass x 0.75, copper loss x 1.333 = 80.8 kW
P137: 5 MW at 1000 V: 2,887 A
P139: 4.60 x 80/50 = 7.36 million u
P140: 1 % of 18.7 GWh x 12 = 2,244 MWh/yr; PV 1.19 million u
P144: N at 3.3 kV: 6.4 x 3300/690 = 30.6
P148: 4 %: I_neg 13.4 A = 24.9 % of 53.8 A; hot phase Cu x 1.56
P149: 1/2 x 3 x 157.08^2 = 37.0 kJ
P150: torque ~ V^2: 0.813^2 = 0.661
P151: centre -1/2.5 = -0.40, radius 2.0/2.5 = 0.80; Q max at P 0 = 0.40 pu
P152: 75 kvar: Q -0.328 pu, limit -0.358 pu -&gt; inside, margin 0.030 pu
P153: 72/8: lcm, gcd (72, 8); 72/10: (360, 2), q 2.4, k_w1 (span 7) 0.954
P154: 72 slots, 8 poles: slot pitch 5 deg mech = 20 deg el; k_skew 0.9949</code></pre>
<section id="sec-ch08-examples-out" class="level3" data-number="8.14.1">
<h3 data-number="8.14.1" class="anchored" data-anchor-id="sec-ch08-examples-out"><span class="header-section-number">8.14.1</span> خروجیِ برنامه‌ها</h3>
<p>سطرهای <span class="ltr" dir="ltr">E01</span> تا <span class="ltr" dir="ltr">E23</span>ِ مثال‌های کوچکِ درس‌ها:</p>
<pre class="text"><code>E01: 100 turns, flux 0 -&gt; 0.01 Wb in 10 ms: e = N dPhi/dt = 100 V
E02: force on 0.5 m of conductor with 500 A in 0.9 T: 225 N
E03: reluctance air 477,465 + iron 47,746 = 525,211 A/Wb;
     200 turns: L = N^2/R = 76.2 mH
E04: 4 poles: 1500 rpm at 50 Hz, 1800 rpm at 60 Hz
E05: E = 4.44 x 50 x 100 x 0.01 x 0.93 = 206 V
E06: E 1.5 pu, V 1 pu, X_s 1.2 pu, delta 30 deg: P = 0.625 pu, Q = 0.249 pu
E07: slip frequency 0.1 Hz: beat period 10 s;
     10 deg phase error: |dV| = 2 sin(5 deg) = 0.174 pu
E08: induction generator 32.4 kW absorbing 20.8 kvar:
     a 20.8 kvar capacitor makes pf 1 at that point only
E09: tip-speed ratio 8.25, R 75 m, 7 m/s: omega 0.770 rad/s = 7.35 rpm
E09: tip-speed ratio 8.25, R 75 m, 10 m/s: omega 1.100 rad/s = 10.50 rpm
E10: PM machine 690 V at 1155 rpm: 358 V and 30 Hz at 600 rpm;
     793 V at 15 % overspeed
E11: 5.4 MVA at 690 V: 4,518 A; per unit base current the same
E12: shaft 5.32 MW at 1155 rpm (A-047): torque 44.0 kN m
E13: aluminium cage bar 1 kA, rotor slip 1 %: rotor frequency 0.5 Hz
     (slow: deep-bar effects small in running)
E14: bearing life ratio for 10 % more load (ball, exponent 3): 0.75
E15: first bending critical speed 1.5 x 1155 = 1732 rpm; margin 50 %
E16: unbalance force at 1155 rpm 907 N;
     same rotor at 20 % overspeed 1306 N (x 1.44)
E17: copper winding 1.842 mohm at 18 C -&gt; at 95 C 2.404 mohm
E18: winding 2.296 mohm hot, 1.842 at 18 C: 80.2 C
E19: polarisation index 2050 / 820 = 2.50
E20: short-circuit ratio 0.40 -&gt; x_d about 2.5 pu
E21: BPFO 110.2 Hz = 5.73 x shaft; BPFI 159.2 Hz = 8.27 x shaft
E22: heat for 1 kW of loss over a year: 8.76 MWh;
     generator 723.8 MWh/yr = 83 kW average
E23: rated torque 44.0 kN m, gearbox 1:110 -&gt; rotor 4.84 MN m (losses ignored)</code></pre>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/07-ac-three-phase.html" class="pagination-link" aria-label="مدارهای جریانِ متناوب و توانِ سه‌فاز">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/09-power-electronics.html" class="pagination-link" aria-label="الکترونیکِ قدرت و اینورترها">
        <span class="nav-page-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>