<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>9&nbsp; الکترونیکِ قدرت و اینورترها – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/10-pv-modules-arrays.html" rel="next">
<link href="../chapters/08-electrical-machines.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/09-power-electronics.html"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch09-map" id="toc-sec-ch09-map" class="nav-link active" data-scroll-target="#sec-ch09-map"><span class="header-section-number">9.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch09-a" id="toc-sec-ch09-a" class="nav-link" data-scroll-target="#sec-ch09-a"><span class="header-section-number">9.2</span> الف. مبانیِ تبدیل</a>
  <ul class="collapse">
  <li><a href="#sec-ch09-a-why" id="toc-sec-ch09-a-why" class="nav-link" data-scroll-target="#sec-ch09-a-why"><span class="header-section-number">9.2.1</span> الکترونیکِ قدرت در نیروگاهِ P</a></li>
  <li><a href="#sec-ch09-a-switch" id="toc-sec-ch09-a-switch" class="nav-link" data-scroll-target="#sec-ch09-a-switch"><span class="header-section-number">9.2.2</span> چرا کلید، نه مقاومت؟</a></li>
  <li><a href="#sec-ch09-a-devices" id="toc-sec-ch09-a-devices" class="nav-link" data-scroll-target="#sec-ch09-a-devices"><span class="header-section-number">9.2.3</span> نیمه‌رساناهای قدرت</a></li>
  <li><a href="#sec-ch09-a-rectifier" id="toc-sec-ch09-a-rectifier" class="nav-link" data-scroll-target="#sec-ch09-a-rectifier"><span class="header-section-number">9.2.4</span> یکسوسازی</a></li>
  <li><a href="#sec-ch09-a-dcdc" id="toc-sec-ch09-a-dcdc" class="nav-link" data-scroll-target="#sec-ch09-a-dcdc"><span class="header-section-number">9.2.5</span> مبدّل‌های <span class="ltr" dir="ltr">DC–DC</span>: کاهنده و افزاینده</a></li>
  <li><a href="#sec-ch09-a-inverter" id="toc-sec-ch09-a-inverter" class="nav-link" data-scroll-target="#sec-ch09-a-inverter"><span class="header-section-number">9.2.6</span> وارونگر: از پل تا ولتاژِ سه‌فاز</a></li>
  <li><a href="#sec-ch09-a-pwm" id="toc-sec-ch09-a-pwm" class="nav-link" data-scroll-target="#sec-ch09-a-pwm"><span class="header-section-number">9.2.7</span> مدولاسیونِ پهنای پالس و طیفش</a></li>
  <li><a href="#sec-ch09-a-svm" id="toc-sec-ch09-a-svm" class="nav-link" data-scroll-target="#sec-ch09-a-svm"><span class="header-section-number">9.2.8</span> مدولاسیونِ بردارِ فضایی و کمینهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span></a></li>
  <li><a href="#sec-ch09-a-multilevel" id="toc-sec-ch09-a-multilevel" class="nav-link" data-scroll-target="#sec-ch09-a-multilevel"><span class="header-section-number">9.2.9</span> مبدّل‌های چندسطحی</a></li>
  <li><a href="#sec-ch09-a-overmod" id="toc-sec-ch09-a-overmod" class="nav-link" data-scroll-target="#sec-ch09-a-overmod"><span class="header-section-number">9.2.10</span> فرامدولاسیون و تزریقِ هارمونیکِ سوم</a></li>
  <li><a href="#sec-ch09-a-losses" id="toc-sec-ch09-a-losses" class="nav-link" data-scroll-target="#sec-ch09-a-losses"><span class="header-section-number">9.2.11</span> تلفاتِ هدایت و کلیدزنی</a></li>
  <li><a href="#sec-ch09-a-thermal" id="toc-sec-ch09-a-thermal" class="nav-link" data-scroll-target="#sec-ch09-a-thermal"><span class="header-section-number">9.2.12</span> مسیرِ گرما و دمای پیوند</a></li>
  <li><a href="#sec-ch09-a-efficiency" id="toc-sec-ch09-a-efficiency" class="nav-link" data-scroll-target="#sec-ch09-a-efficiency"><span class="header-section-number">9.2.13</span> منحنیِ بازده و بازدهٔ وزنی</a></li>
  <li><a href="#sec-ch09-a-derating" id="toc-sec-ch09-a-derating" class="nav-link" data-scroll-target="#sec-ch09-a-derating"><span class="header-section-number">9.2.14</span> کاهشِ توان با دما و ارتفاع</a></li>
  <li><a href="#sec-ch09-a-wbg" id="toc-sec-ch09-a-wbg" class="nav-link" data-scroll-target="#sec-ch09-a-wbg"><span class="header-section-number">9.2.15</span> نیمه‌رساناهای شکاف‌پهن</a></li>
  <li><a href="#sec-ch09-a-precharge" id="toc-sec-ch09-a-precharge" class="nav-link" data-scroll-target="#sec-ch09-a-precharge"><span class="header-section-number">9.2.16</span> پیش‌شارژِ پیوندِ <span class="ltr" dir="ltr">DC</span></a></li>
  <li><a href="#sec-ch09-a-dab" id="toc-sec-ch09-a-dab" class="nav-link" data-scroll-target="#sec-ch09-a-dab"><span class="header-section-number">9.2.17</span> مبدّلِ <span class="ltr" dir="ltr">DC–DC</span>ِ جداشده: پلِ دوگانهٔ فعال</a></li>
  <li><a href="#sec-ch09-a-history" id="toc-sec-ch09-a-history" class="nav-link" data-scroll-target="#sec-ch09-a-history"><span class="header-section-number">9.2.18</span> از تریستور تا کاربیدِ سیلیسیم: سیرِ مبدّل‌ها</a></li>
  <li><a href="#sec-ch09-a-softswitch" id="toc-sec-ch09-a-softswitch" class="nav-link" data-scroll-target="#sec-ch09-a-softswitch"><span class="header-section-number">9.2.19</span> کلیدزنیِ نرم</a></li>
  </ul></li>
  <li><a href="#sec-ch09-b" id="toc-sec-ch09-b" class="nav-link" data-scroll-target="#sec-ch09-b"><span class="header-section-number">9.3</span> ب. توپولوژی و طراحیِ زیرسامانه‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch09-b-arch" id="toc-sec-ch09-b-arch" class="nav-link" data-scroll-target="#sec-ch09-b-arch"><span class="header-section-number">9.3.1</span> معماری‌ها: مرکزی، رشته‌ای، توربین و باتری</a></li>
  <li><a href="#sec-ch09-b-mppt" id="toc-sec-ch09-b-mppt" class="nav-link" data-scroll-target="#sec-ch09-b-mppt"><span class="header-section-number">9.3.2</span> ردیابیِ نقطهٔ بیشینهٔ توان</a></li>
  <li><a href="#sec-ch09-b-dclink" id="toc-sec-ch09-b-dclink" class="nav-link" data-scroll-target="#sec-ch09-b-dclink"><span class="header-section-number">9.3.3</span> پیوندِ <span class="ltr" dir="ltr">DC</span> و خازن‌ها</a></li>
  <li><a href="#sec-ch09-b-filter" id="toc-sec-ch09-b-filter" class="nav-link" data-scroll-target="#sec-ch09-b-filter"><span class="header-section-number">9.3.4</span> صافیِ خروجی: <span class="ltr" dir="ltr">L</span> و <span class="ltr" dir="ltr">LCL</span></a></li>
  <li><a href="#sec-ch09-b-magnetics" id="toc-sec-ch09-b-magnetics" class="nav-link" data-scroll-target="#sec-ch09-b-magnetics"><span class="header-section-number">9.3.5</span> سلف‌ها و مغناطیس</a></li>
  <li><a href="#sec-ch09-b-busbar" id="toc-sec-ch09-b-busbar" class="nav-link" data-scroll-target="#sec-ch09-b-busbar"><span class="header-section-number">9.3.6</span> شینهٔ لایه‌ای و اندوکتانسِ پراکنده</a></li>
  <li><a href="#sec-ch09-b-gate" id="toc-sec-ch09-b-gate" class="nav-link" data-scroll-target="#sec-ch09-b-gate"><span class="header-section-number">9.3.7</span> درایورِ گیت و زمانِ مرده</a></li>
  <li><a href="#sec-ch09-b-sensors" id="toc-sec-ch09-b-sensors" class="nav-link" data-scroll-target="#sec-ch09-b-sensors"><span class="header-section-number">9.3.8</span> حس‌گرها و پایشِ عایق</a></li>
  <li><a href="#sec-ch09-b-cooling" id="toc-sec-ch09-b-cooling" class="nav-link" data-scroll-target="#sec-ch09-b-cooling"><span class="header-section-number">9.3.9</span> خنک‌کاری</a></li>
  <li><a href="#sec-ch09-b-insulation" id="toc-sec-ch09-b-insulation" class="nav-link" data-scroll-target="#sec-ch09-b-insulation"><span class="header-section-number">9.3.10</span> عایق‌بندی، فاصله‌های هوایی و خزشی</a></li>
  <li><a href="#sec-ch09-b-enclosure" id="toc-sec-ch09-b-enclosure" class="nav-link" data-scroll-target="#sec-ch09-b-enclosure"><span class="header-section-number">9.3.11</span> پوسته و اسکید</a></li>
  <li><a href="#sec-ch09-b-control" id="toc-sec-ch09-b-control" class="nav-link" data-scroll-target="#sec-ch09-b-control"><span class="header-section-number">9.3.12</span> سخت‌افزار و میان‌افزارِ کنترل</a></li>
  <li><a href="#sec-ch09-b-decompose" id="toc-sec-ch09-b-decompose" class="nav-link" data-scroll-target="#sec-ch09-b-decompose"><span class="header-section-number">9.3.13</span> تجزیهٔ محصول</a></li>
  <li><a href="#sec-ch09-b-ratings" id="toc-sec-ch09-b-ratings" class="nav-link" data-scroll-target="#sec-ch09-b-ratings"><span class="header-section-number">9.3.14</span> رده‌ها و کاهشِ ردهٔ قطعات</a></li>
  <li><a href="#sec-ch09-b-design" id="toc-sec-ch09-b-design" class="nav-link" data-scroll-target="#sec-ch09-b-design"><span class="header-section-number">9.3.15</span> طراحیِ مرتبهٔ اول: انتخابِ توپولوژی و شش وارسی</a></li>
  <li><a href="#sec-ch09-b-pcs" id="toc-sec-ch09-b-pcs" class="nav-link" data-scroll-target="#sec-ch09-b-pcs"><span class="header-section-number">9.3.16</span> مبدّلِ باتری</a></li>
  <li><a href="#sec-ch09-b-chopper" id="toc-sec-ch09-b-chopper" class="nav-link" data-scroll-target="#sec-ch09-b-chopper"><span class="header-section-number">9.3.17</span> مبدّلِ توربین و چاپرِ ترمز</a></li>
  <li><a href="#sec-ch09-b-interleave" id="toc-sec-ch09-b-interleave" class="nav-link" data-scroll-target="#sec-ch09-b-interleave"><span class="header-section-number">9.3.18</span> پشته‌های موازی و درهم‌تنیدگی</a></li>
  <li><a href="#sec-ch09-b-aux" id="toc-sec-ch09-b-aux" class="nav-link" data-scroll-target="#sec-ch09-b-aux"><span class="header-section-number">9.3.19</span> مبدّل‌های کمکی: منبعِ بی‌وقفه و شارژرها</a></li>
  <li><a href="#sec-ch09-b-machineside" id="toc-sec-ch09-b-machineside" class="nav-link" data-scroll-target="#sec-ch09-b-machineside"><span class="header-section-number">9.3.20</span> مبدّلِ سمتِ ماشین و ولتاژِ ژنراتور</a></li>
  <li><a href="#sec-ch09-b-caplife" id="toc-sec-ch09-b-caplife" class="nav-link" data-scroll-target="#sec-ch09-b-caplife"><span class="header-section-number">9.3.21</span> عمرِ خازن‌های فیلمی</a></li>
  <li><a href="#sec-ch09-b-transformerless" id="toc-sec-ch09-b-transformerless" class="nav-link" data-scroll-target="#sec-ch09-b-transformerless"><span class="header-section-number">9.3.22</span> اینورترهای بی‌ترانسفورماتور</a></li>
  <li><a href="#sec-ch09-d-baseline" id="toc-sec-ch09-d-baseline" class="nav-link" data-scroll-target="#sec-ch09-d-baseline"><span class="header-section-number">9.3.23</span> خط‌مبنای راه‌اندازی</a></li>
  </ul></li>
  <li><a href="#sec-ch09-c" id="toc-sec-ch09-c" class="nav-link" data-scroll-target="#sec-ch09-c"><span class="header-section-number">9.4</span> پ. رفتار در شبکه و ساخت</a>
  <ul class="collapse">
  <li><a href="#sec-ch09-c-control" id="toc-sec-ch09-c-control" class="nav-link" data-scroll-target="#sec-ch09-c-control"><span class="header-section-number">9.4.1</span> ساختارِ کنترل: حلقهٔ قفلِ فاز و حلقه‌های جریان</a></li>
  <li><a href="#sec-ch09-c-gfl-gfm" id="toc-sec-ch09-c-gfl-gfm" class="nav-link" data-scroll-target="#sec-ch09-c-gfl-gfm"><span class="header-section-number">9.4.2</span> پیرو و سازندهٔ شبکه</a></li>
  <li><a href="#sec-ch09-c-weakgrid" id="toc-sec-ch09-c-weakgrid" class="nav-link" data-scroll-target="#sec-ch09-c-weakgrid"><span class="header-section-number">9.4.3</span> شبکهٔ ضعیف و نسبتِ اتصالِ کوتاه</a></li>
  <li><a href="#sec-ch09-c-modes" id="toc-sec-ch09-c-modes" class="nav-link" data-scroll-target="#sec-ch09-c-modes"><span class="header-section-number">9.4.4</span> حالت‌های کار</a></li>
  <li><a href="#sec-ch09-c-fault" id="toc-sec-ch09-c-fault" class="nav-link" data-scroll-target="#sec-ch09-c-fault"><span class="header-section-number">9.4.5</span> رفتار در خطا</a></li>
  <li><a href="#sec-ch09-c-protection" id="toc-sec-ch09-c-protection" class="nav-link" data-scroll-target="#sec-ch09-c-protection"><span class="header-section-number">9.4.6</span> حفاظت‌های اینورتر</a></li>
  <li><a href="#sec-ch09-c-emc" id="toc-sec-ch09-c-emc" class="nav-link" data-scroll-target="#sec-ch09-c-emc"><span class="header-section-number">9.4.7</span> سازگاریِ الکترومغناطیسی و جریانِ حالتِ مشترک</a></li>
  <li><a href="#sec-ch09-c-vendor" id="toc-sec-ch09-c-vendor" class="nav-link" data-scroll-target="#sec-ch09-c-vendor"><span class="header-section-number">9.4.8</span> الزام‌های رابطِ سازنده</a></li>
  <li><a href="#sec-ch09-c-production" id="toc-sec-ch09-c-production" class="nav-link" data-scroll-target="#sec-ch09-c-production"><span class="header-section-number">9.4.9</span> ساختِ صنعتی</a></li>
  <li><a href="#sec-ch09-c-config" id="toc-sec-ch09-c-config" class="nav-link" data-scroll-target="#sec-ch09-c-config"><span class="header-section-number">9.4.10</span> کنترلِ پیکربندی و میان‌افزار</a></li>
  <li><a href="#sec-ch09-c-qualification" id="toc-sec-ch09-c-qualification" class="nav-link" data-scroll-target="#sec-ch09-c-qualification"><span class="header-section-number">9.4.11</span> بازبینیِ طراحی و تأییدِ صلاحیت</a></li>
  <li><a href="#sec-ch09-c-fat" id="toc-sec-ch09-c-fat" class="nav-link" data-scroll-target="#sec-ch09-c-fat"><span class="header-section-number">9.4.12</span> آزمون‌های پذیرشِ کارخانه</a></li>
  <li><a href="#sec-ch09-c-integration" id="toc-sec-ch09-c-integration" class="nav-link" data-scroll-target="#sec-ch09-c-integration"><span class="header-section-number">9.4.13</span> یکپارچه‌سازی با ترانسفورماتور و کنترل‌گرِ نیروگاه</a></li>
  <li><a href="#sec-ch09-c-reliability" id="toc-sec-ch09-c-reliability" class="nav-link" data-scroll-target="#sec-ch09-c-reliability"><span class="header-section-number">9.4.14</span> قابلیتِ اطمینان و حالت‌های خرابی</a></li>
  <li><a href="#sec-ch09-c-earthing" id="toc-sec-ch09-c-earthing" class="nav-link" data-scroll-target="#sec-ch09-c-earthing"><span class="header-section-number">9.4.15</span> زمین‌کردنِ کارکردی و پتانسیلِ ماژول‌ها</a></li>
  <li><a href="#sec-ch09-c-dcfault" id="toc-sec-ch09-c-dcfault" class="nav-link" data-scroll-target="#sec-ch09-c-dcfault"><span class="header-section-number">9.4.16</span> سهمِ اینورتر در خطای سمتِ <span class="ltr" dir="ltr">DC</span></a></li>
  <li><a href="#sec-ch09-c-harmonics" id="toc-sec-ch09-c-harmonics" class="nav-link" data-scroll-target="#sec-ch09-c-harmonics"><span class="header-section-number">9.4.17</span> گسیلِ هارمونیکی تا شینهٔ <span class="ltr" dir="ltr">33 kV</span></a></li>
  <li><a href="#sec-ch09-c-impedance" id="toc-sec-ch09-c-impedance" class="nav-link" data-scroll-target="#sec-ch09-c-impedance"><span class="header-section-number">9.4.18</span> پایداریِ امپدانسی: مبدّل و شبکه با هم</a></li>
  <li><a href="#sec-ch09-c-islanding" id="toc-sec-ch09-c-islanding" class="nav-link" data-scroll-target="#sec-ch09-c-islanding"><span class="header-section-number">9.4.19</span> تشخیصِ جزیره</a></li>
  <li><a href="#sec-ch09-c-plantcontrol" id="toc-sec-ch09-c-plantcontrol" class="nav-link" data-scroll-target="#sec-ch09-c-plantcontrol"><span class="header-section-number">9.4.20</span> کنترل‌گرِ نیروگاه و حدِ صادرات</a></li>
  <li><a href="#sec-ch09-c-security" id="toc-sec-ch09-c-security" class="nav-link" data-scroll-target="#sec-ch09-c-security"><span class="header-section-number">9.4.21</span> امنیتِ میان‌افزار و دسترسی</a></li>
  <li><a href="#sec-ch09-c-obsolescence" id="toc-sec-ch09-c-obsolescence" class="nav-link" data-scroll-target="#sec-ch09-c-obsolescence"><span class="header-section-number">9.4.22</span> منسوخ شدنِ قطعه‌ها</a></li>
  <li><a href="#sec-ch09-c-dcinj" id="toc-sec-ch09-c-dcinj" class="nav-link" data-scroll-target="#sec-ch09-c-dcinj"><span class="header-section-number">9.4.23</span> تزریقِ <span class="ltr" dir="ltr">DC</span> و دقتِ حس‌گرِ جریان</a></li>
  <li><a href="#sec-ch09-c-sequences" id="toc-sec-ch09-c-sequences" class="nav-link" data-scroll-target="#sec-ch09-c-sequences"><span class="header-section-number">9.4.24</span> کنترلِ دو توالی در افتِ نامتعادل</a></li>
  </ul></li>
  <li><a href="#sec-ch09-d" id="toc-sec-ch09-d" class="nav-link" data-scroll-target="#sec-ch09-d"><span class="header-section-number">9.5</span> ت. آزمایشگاهِ مدل‌سازی و راستی‌آزمایی</a>
  <ul class="collapse">
  <li><a href="#sec-ch09-d-mppt" id="toc-sec-ch09-d-mppt" class="nav-link" data-scroll-target="#sec-ch09-d-mppt"><span class="header-section-number">9.5.1</span> آزمایشگاه: ردیابی در گذرِ ابر</a></li>
  <li><a href="#sec-ch09-d-shading" id="toc-sec-ch09-d-shading" class="nav-link" data-scroll-target="#sec-ch09-d-shading"><span class="header-section-number">9.5.2</span> آزمایشگاه: سایهٔ جزئی و جست‌وجوی سراسری</a></li>
  <li><a href="#sec-ch09-d-lossbudget" id="toc-sec-ch09-d-lossbudget" class="nav-link" data-scroll-target="#sec-ch09-d-lossbudget"><span class="header-section-number">9.5.3</span> آزمایشگاه: بودجهٔ تلفات، رابطهٔ بسته در برابرِ شبیه‌سازی</a></li>
  <li><a href="#sec-ch09-d-window" id="toc-sec-ch09-d-window" class="nav-link" data-scroll-target="#sec-ch09-d-window"><span class="header-section-number">9.5.4</span> آزمایشگاه: پنجرهٔ ولتاژ در یک سالِ داده</a></li>
  <li><a href="#sec-ch09-d-annual" id="toc-sec-ch09-d-annual" class="nav-link" data-scroll-target="#sec-ch09-d-annual"><span class="header-section-number">9.5.5</span> آزمایشگاه: اینورترها در یک سالِ داده</a></li>
  <li><a href="#sec-ch09-d-tests" id="toc-sec-ch09-d-tests" class="nav-link" data-scroll-target="#sec-ch09-d-tests"><span class="header-section-number">9.5.6</span> توالیِ آزمون از کارخانه تا ساختگاه</a></li>
  <li><a href="#sec-ch09-d-limits" id="toc-sec-ch09-d-limits" class="nav-link" data-scroll-target="#sec-ch09-d-limits"><span class="header-section-number">9.5.7</span> محدودیت‌های مدل‌های این فصل</a></li>
  <li><a href="#sec-ch09-d-thermalyear" id="toc-sec-ch09-d-thermalyear" class="nav-link" data-scroll-target="#sec-ch09-d-thermalyear"><span class="header-section-number">9.5.8</span> آزمایشگاه: چرخه‌های دمای پیوند در یک سال</a></li>
  <li><a href="#sec-ch09-d-montecarlo" id="toc-sec-ch09-d-montecarlo" class="nav-link" data-scroll-target="#sec-ch09-d-montecarlo"><span class="header-section-number">9.5.9</span> آزمایشگاه: خرابی‌ها در بیست‌وپنج سال</a></li>
  <li><a href="#sec-ch09-d-effunc" id="toc-sec-ch09-d-effunc" class="nav-link" data-scroll-target="#sec-ch09-d-effunc"><span class="header-section-number">9.5.10</span> آزمایشگاه: عدمِ قطعیتِ اندازه‌گیریِ بازده</a></li>
  <li><a href="#sec-ch09-d-heatrun" id="toc-sec-ch09-d-heatrun" class="nav-link" data-scroll-target="#sec-ch09-d-heatrun"><span class="header-section-number">9.5.11</span> آزمایشگاه: تصمیمِ پذیرش در آزمونِ گرمایی</a></li>
  <li><a href="#sec-ch09-d-sensitivity" id="toc-sec-ch09-d-sensitivity" class="nav-link" data-scroll-target="#sec-ch09-d-sensitivity"><span class="header-section-number">9.5.12</span> آزمایشگاه: حساسیتِ تصمیمِ <span class="ltr" dir="ltr">D-012</span></a></li>
  </ul></li>
  <li><a href="#sec-ch09-plantp" id="toc-sec-ch09-plantp" class="nav-link" data-scroll-target="#sec-ch09-plantp"><span class="header-section-number">9.6</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch09-design" id="toc-sec-ch09-design" class="nav-link" data-scroll-target="#sec-ch09-design"><span class="header-section-number">9.7</span> گردشِ کارِ انتخاب و یکپارچه‌سازیِ یک اینورتر</a></li>
  <li><a href="#sec-ch09-lab" id="toc-sec-ch09-lab" class="nav-link" data-scroll-target="#sec-ch09-lab"><span class="header-section-number">9.8</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch09-mfg" id="toc-sec-ch09-mfg" class="nav-link" data-scroll-target="#sec-ch09-mfg"><span class="header-section-number">9.9</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch09-std" id="toc-sec-ch09-std" class="nav-link" data-scroll-target="#sec-ch09-std"><span class="header-section-number">9.10</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch09-deliverable" id="toc-sec-ch09-deliverable" class="nav-link" data-scroll-target="#sec-ch09-deliverable"><span class="header-section-number">9.11</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch09-summary" id="toc-sec-ch09-summary" class="nav-link" data-scroll-target="#sec-ch09-summary"><span class="header-section-number">9.12</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch09-vocab" id="toc-sec-ch09-vocab" class="nav-link" data-scroll-target="#sec-ch09-vocab"><span class="header-section-number">9.12.1</span> واژگانِ فصلِ ۹</a></li>
  </ul></li>
  <li><a href="#sec-ch09-assess" id="toc-sec-ch09-assess" class="nav-link" data-scroll-target="#sec-ch09-assess"><span class="header-section-number">9.13</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">9.13.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">9.13.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">9.13.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">9.13.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">9.13.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch09-solutions" id="toc-sec-ch09-solutions" class="nav-link" data-scroll-target="#sec-ch09-solutions"><span class="header-section-number">9.14</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch09-examples-out" id="toc-sec-ch09-examples-out" class="nav-link" data-scroll-target="#sec-ch09-examples-out"><span class="header-section-number">9.14.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/09-power-electronics.html"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch09" class="quarto-section-identifier"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch09-map" class="level2" data-number="9.1">
<h2 data-number="9.1" class="anchored" data-anchor-id="sec-ch09-map"><span class="header-section-number">9.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>توضیح دهد چرا مبدّل‌ها <strong>کلید</strong> می‌زنند و مقاومت نمی‌گذارند، نیمه‌رساناهای قدرت (دیود، تریستور، ماسفت، آی‌جی‌بی‌تی، کاربیدِ سیلیسیم و نیتریدِ گالیم) را از نظرِ ولتاژ، جریان و سرعت مقایسه کند، و یکسوساز، مبدّلِ کاهنده و افزاینده و وارونگرِ سه‌فاز را با رابطه‌هایشان تحلیل کند.</li>
<li>مدولاسیونِ پهنای پالس، طیفِ هارمونیکیِ آن، مدولاسیونِ بردارِ فضایی و مبدّلِ سه‌سطحی را بفهمد و از ولتاژِ خروجی، کمینهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span> لازم را حساب کند.</li>
<li>تلفاتِ هدایت و کلیدزنی، دمای پیوند، نوسانِ دما و اثرش بر عمر، منحنیِ بازده، بازدهٔ وزنی و کاهشِ توان با دما و ارتفاع را برآورد کند و با شبیه‌سازی بسنجد.</li>
<li>معماری‌های مرکزی، رشته‌ای، مبدّلِ پشت‌به‌پشتِ توربین و مبدّلِ باتری را مقایسه کند؛ ردیابیِ نقطهٔ بیشینهٔ توان را با الگوریتم‌هایش شبیه‌سازی کند؛ و پیوندِ <span class="ltr" dir="ltr">DC</span>، صافیِ <span class="ltr" dir="ltr">LCL</span>، مغناطیس، شینه، درایورِ گیت، حس‌گرها، خنک‌کاری، عایق و پوسته را در مرتبهٔ اول طراحی کند.</li>
<li>ساختارِ کنترل (حلقهٔ قفلِ فاز، حلقه‌های جریان و ولتاژ)، <strong>پیرو و سازندهٔ شبکه</strong> را بی‌آنکه با هم یکی بگیرد، شبکهٔ ضعیف، حالت‌های کار، رفتار در خطا، حفاظت و سازگاریِ الکترومغناطیسی را توضیح دهد.</li>
<li>محصول را به زیرمجموعه‌هایش بشکند، ساختِ صنعتی (مونتاژِ برد و ماژولِ توان، شینه، رابطِ گرمایی، بارگذاریِ میان‌افزار زیرِ کنترلِ پیکربندی، ردیابی) و زنجیرهٔ تأیید (بازبینیِ طراحی، آزمون‌های نوعی، آزمون‌های کارخانه، یکپارچه‌سازی با ترانسفورماتور و کنترل‌گرِ نیروگاه) را بشناسد.</li>
<li>برای اینورترهای نیروگاهِ P با بستهٔ داده پنجرهٔ ولتاژ، بودجهٔ تلفات و گرما، مشخصهٔ مفهومی و برنامهٔ آزمون از کارخانه تا ساختگاه بنویسد و بگوید کدام ورودی‌ها را سازنده، طراحِ صلاحیت‌دار و بهره‌بردارِ شبکه باید بدهند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> مدارهای <span class="ltr" dir="ltr">DC</span>، ذخیرهٔ انرژی در خازن و سلف و قیاسِ گرمایی–الکتریکی از فصلِ ۶ (<a href="06-dc-circuits-safety.html" class="quarto-xref"><span>فصل 6</span></a>)؛ فازور، سه‌فاز، پریونیت، توانِ راکتیو، نمودارِ قابلیت و هارمونیک از فصلِ ۷؛ تبدیل‌های کلارک و پارک از فصلِ ۳ (<a href="03-mathematics.html#sec-ch03-b-park" class="quarto-xref"><span>بخش 3.3.17</span></a>)؛ ماشین‌های مبدّل‌دار از فصلِ ۸. پیش‌آزمونِ زیر ابزارِ لازم را می‌سنجد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خازنِ <span class="ltr" dir="ltr">10 mF</span> در <span class="ltr" dir="ltr">1000 V</span> چه انرژی‌ای دارد؟</li>
<li>جریانِ سه‌فازِ <span class="ltr" dir="ltr">5.5 MVA</span> در <span class="ltr" dir="ltr">600 V</span> چیست؟</li>
<li>دامنهٔ (پیک) ولتاژِ فاز در شبکهٔ <span class="ltr" dir="ltr">690 V</span> (خط به خط، مؤثر) چیست؟</li>
<li>سلفِ <span class="ltr" dir="ltr">1 mH</span> با ولتاژِ ثابتِ <span class="ltr" dir="ltr">100 V</span>: جریانش در <span class="ltr" dir="ltr">1 ms</span> چقدر تغییر می‌کند؟</li>
<li>تلفاتِ <span class="ltr" dir="ltr">2 kW</span> از مسیری با مقاومتِ گرماییِ <span class="ltr" dir="ltr">0.02 K/W</span>: افزایشِ دما؟</li>
<li>هارمونیکِ پنجمِ <span class="ltr" dir="ltr">50 Hz</span> چه بسامدی دارد و راکتانسِ یک سلف در آن چند برابرِ بسامدِ اصلی است؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(\tfrac12 \times 0.01 \times 1000^2 = 5\ \text{kJ}\)</span>؛ (۲) <span class="math inline">\(5.5\times10^6/(\sqrt3\times600) = 5292\ \text{A}\)</span>؛ (۳) <span class="math inline">\(690\sqrt2/\sqrt3 = 563\ \text{V}\)</span>؛ (۴) <span class="math inline">\(\Delta i = V\,\Delta t/L = 100\ \text{A}\)</span>؛ (۵) <span class="math inline">\(40\ \text{K}\)</span>؛ (۶) <span class="math inline">\(250\ \text{Hz}\)</span>، پنج برابر. اگر دو پرسش یا بیشتر را نتوانستید، پیش از ادامه <a href="06-dc-circuits-safety.html#sec-ch06-b-transient" class="quarto-xref"><span>بخش 6.3.7</span></a> و <a href="07-ac-three-phase.html#sec-ch07-b-perunit" class="quarto-xref"><span>بخش 7.3.5</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> تقریباً هر کیلووات‌ساعتِ نیروگاهِ P دست‌کم یک بار از یک مبدّلِ الکترونیکِ قدرت می‌گذرد: ده اینورترِ خورشیدی، دوازده مبدّلِ کاملِ توربین، مبدّلِ دوسویهٔ باتری در سناریوی <span class="ltr" dir="ltr">S1</span>، و درایوها، منبع‌های بی‌وقفه و شارژرهای تغذیهٔ کمکی. فصل سه پرسشِ مشخص را حل می‌کند: (۱) اینورترِ خورشیدی در یک ساعتِ تابستان چه می‌کند، از ردیابیِ نقطهٔ بیشینه تا جریانِ خروجی؛ (۲) یک اینورترِ <span class="ltr" dir="ltr">5 MW</span> از چه ساخته شده، کجا تلفات دارد و چگونه خنک می‌شود؛ (۳) چگونه از کارخانه تا ساختگاه تأیید می‌شود. در راه، بستهٔ داده یک ناسازگاری را آشکار می‌کند: ولتاژِ خروجیِ <span class="ltr" dir="ltr">690 V</span> که فصلِ ۷ برای اینورتر فرض کرد با رشته‌های ۲۶ ماژولیِ فصلِ ۶ در روزهای گرم جور درنمی‌آید. این فصل آن را با شاهد حل می‌کند و تصمیمش را ثبت می‌کند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی، پیش از هر چیز
</div>
</div>
<div class="callout-body-container callout-body">
<p>مبدّل‌ها انرژی را در <strong>خازن‌های پیوندِ <span class="ltr" dir="ltr">DC</span></strong> نگه می‌دارند، حتی پس از باز کردنِ همهٔ کلیدها (فصلِ ۶، <a href="06-dc-circuits-safety.html#exm-ch06-dclink" class="quarto-xref">مثال&nbsp;<span>6.22</span></a>)؛ آرایهٔ خورشیدی در روز همیشه ولتاژ دارد؛ و یک ساقِ نیمه‌هادی در خطا می‌تواند با انرژیِ زیاد منفجر شود. هیچ بخشی از این فصل رویهٔ کار روی تجهیزِ برق‌دار یا آزمونِ برق‌دار نیست. اندازه‌گیری‌ها و آزمون‌های کارخانه و ساختگاه فقط با رویهٔ مکتوبِ سازنده و بهره‌بردار، مجوزِ کار، جداسازی و تأییدِ نبودِ ولتاژ و به‌دستِ افرادِ صلاحیت‌دار انجام می‌شوند (فصل‌های ۳۲، ۴۴ و ۵۰).</p>
</div>
</div>
</section>
<section id="sec-ch09-a" class="level2" data-number="9.2">
<h2 data-number="9.2" class="anchored" data-anchor-id="sec-ch09-a"><span class="header-section-number">9.2</span> الف. مبانیِ تبدیل</h2>
<p>بخشِ الف از یک پرسشِ ساده شروع می‌کند: چرا مبدّل‌ها کلید می‌زنند؟ سپس قطعه‌های نیمه‌رسانا، یکسوسازی، مبدّل‌های <span class="ltr" dir="ltr">DC–DC</span>، وارونگرِ سه‌فاز و مدولاسیونِ پهنای پالس را می‌سازد، از ولتاژِ خروجی به کمینهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span> می‌رسد، و با تلفات، مسیرِ گرما، دمای پیوند، بازده و کاهشِ توان پایان می‌یابد. هر رابطه با کدِ آزموده سنجیده می‌شود.</p>
<section id="sec-ch09-a-why" class="level3" data-number="9.2.1">
<h3 data-number="9.2.1" class="anchored" data-anchor-id="sec-ch09-a-why"><span class="header-section-number">9.2.1</span> الکترونیکِ قدرت در نیروگاهِ P</h3>
<p><strong>ایده.</strong> <strong>الکترونیکِ قدرت</strong> (به انگلیسی <span class="ltr" dir="ltr">power electronics</span>) شکلِ انرژیِ الکتریکی را عوض می‌کند: از <span class="ltr" dir="ltr">DC</span> به <span class="ltr" dir="ltr">AC</span> (<strong>وارونگر</strong> یا اینورتر)، از <span class="ltr" dir="ltr">AC</span> به <span class="ltr" dir="ltr">DC</span> (<strong>یکسوساز</strong>)، از یک ولتاژِ <span class="ltr" dir="ltr">DC</span> به دیگری (<strong>مبدّلِ <span class="ltr" dir="ltr">DC–DC</span></strong>)، و از یک بسامد به بسامدِ دیگر (<strong>مبدّلِ پشت‌به‌پشت</strong>، دو مبدّل با یک پیوندِ <span class="ltr" dir="ltr">DC</span> میانشان). همهٔ این‌ها با یک کار انجام می‌شوند: <strong>کلیدهای نیمه‌رسانا</strong> که هزاران بار در ثانیه باز و بسته می‌شوند و یک <strong>کنترل‌گرِ دیجیتال</strong> که زمانِ هر کلیدزنی را تعیین می‌کند.</p>
<p>در نیروگاهِ P، مبدّل‌ها فقط «تجهیزِ واسط» نیستند؛ آن‌ها <strong>چهرهٔ نیروگاه برای شبکه‌اند</strong>. شبکه ژنراتورِ توربین یا ماژولِ خورشیدی را نمی‌بیند؛ جریانی را می‌بیند که کنترل‌گرِ مبدّل ساخته است: با ضریبِ توان، هارمونیک، رفتار در افتِ ولتاژ و پاسخ به بسامد که همه در نرم‌افزار تعیین می‌شوند (<a href="#sec-ch09-c" class="quarto-xref"><span>بخش 9.4</span></a>).</p>
<div id="exm-ch09-scale" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.1 (چند مگاولت‌آمپر مبدّل؟)</strong></span> <strong>پرسش.</strong> با فرض‌های پیشین (<span class="ltr" dir="ltr">A-101</span>، <span class="ltr" dir="ltr">A-107</span> و باتریِ سناریوی <span class="ltr" dir="ltr">S1</span>)، ظرفیتِ کلِ مبدّل‌های نیروگاه را بشمارید و ارزشِ یک درصد بازدهِ مبدّل را با صادراتِ سالانهٔ فصلِ ۵ برآورد کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>power electronics in Plant P (A-101, A-107, BESS 20 MW):
  PV inverters              10 x  5.50 MVA =   55.0 MVA
  turbine converters        12 x  5.26 MVA =   63.1 MVA
  battery converter (S1)     1 x 22.00 MVA =   22.0 MVA
  total 140 MVA for 110 MW of generation
  every kWh of the 273.5 GWh/yr export passes a converter;
  one per cent of converter efficiency is 2.73 GWh/yr
  plus auxiliary drives, UPS and DC chargers (chapters 7, 8)</code></pre>
<p><strong>تفسیر.</strong> حدودِ <span class="ltr" dir="ltr">140 MVA</span> مبدّل برای <span class="ltr" dir="ltr">110 MW</span> تولید: بیش از ظرفیتِ تولید، چون اینورترها و مبدّل‌ها برای توانِ راکتیو هم رده‌بندی شده‌اند و باتری مبدّلِ جداگانه دارد. یک درصد بازده حدودِ <span class="ltr" dir="ltr">2.7 GWh</span> در سال است، بیش از تولیدِ یک ماهِ میانگینِ یک توربین (حدودِ <span class="ltr" dir="ltr">1.56 GWh</span>). <strong>وارسی:</strong> <span class="math inline">\(273.5 \times 0.01 = 2.735\ \text{GWh}\)</span> (درست).</p>
</div>
</section>
<section id="sec-ch09-a-switch" class="level3" data-number="9.2.2">
<h3 data-number="9.2.2" class="anchored" data-anchor-id="sec-ch09-a-switch"><span class="header-section-number">9.2.2</span> چرا کلید، نه مقاومت؟</h3>
<p><strong>ایده.</strong> فرض کنید از <span class="ltr" dir="ltr">1000 V</span> بخواهیم <span class="ltr" dir="ltr">500 V</span> بسازیم. راهِ اول یک مقاومت یا ترانزیستور در <strong>ناحیهٔ خطی</strong> است که نیمی از ولتاژ را روی خودش نگه می‌دارد؛ همان جریان از آن می‌گذرد، پس تلفاتش برابرِ توانِ بار است. راهِ دوم یک <strong>کلید</strong> است که نیمی از زمان بسته و نیمی باز است، و پس از آن یک صافیِ سلف–خازن که میانگین را برمی‌دارد. کلیدِ بسته ولتاژِ کمی دارد و کلیدِ باز جریانی ندارد؛ پس حاصل‌ضربِ ولتاژ و جریان، یعنی تلفات، همیشه کوچک است، <strong>مگر در لحظهٔ کلیدزنی</strong> که هر دو برای مدتی کوتاه با هم بزرگ‌اند.</p>
<p><strong>تعریف‌ها.</strong> نسبتِ زمانِ بسته‌بودن به دورهٔ کلیدزنی <strong>چرخهٔ کار</strong> (به انگلیسی <span class="ltr" dir="ltr">duty cycle</span>) <span class="math inline">\(D\)</span> است و میانگینِ ولتاژِ کلیدزده <span class="math inline">\(\langle v \rangle = D\,V_\text{in}\)</span>. با بسامدِ کلیدزنی <span class="math inline">\(f_\text{sw}\)</span>، اگر هر روشن یا خاموش شدن انرژیِ <span class="math inline">\(E_\text{sw}\)</span> هدر دهد:</p>
<p><span id="eq-ch09-switch"><span class="math display">\[
P_\text{cond} = V_\text{on}\,I\,D, \qquad P_\text{sw} = (E_\text{on} + E_\text{off})\,f_\text{sw}, \qquad
E_\text{on} + E_\text{off} \approx \tfrac12\,V\,I\,(t_\text{r} + t_\text{f})
\tag{9.1}\]</span></span></p>
<p>که <span class="math inline">\(t_\text{r}\)</span> و <span class="math inline">\(t_\text{f}\)</span> زمان‌های بالا رفتن و پایین آمدنِ جریان و ولتاژ در گذارند. <strong>فرض‌ها:</strong> گذارِ خطی، بارِ القاییِ با جریانِ ثابت؛ برگهٔ دادهٔ قطعه انرژی‌های واقعی را در ولتاژ، جریان و دمای مشخص می‌دهد.</p>
<div id="exm-ch09-switch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.2 (مقاومت در برابرِ کلید)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">500 V</span> و <span class="ltr" dir="ltr">100 A</span> از <span class="ltr" dir="ltr">1000 V</span>: تلفاتِ راهِ خطی را با کلیدی با افتِ روشنِ <span class="ltr" dir="ltr">2 V</span> و انرژیِ کلیدزنیِ <span class="ltr" dir="ltr">0.05 J</span> در هر چرخه در <span class="ltr" dir="ltr">10 kHz</span> مقایسه کنید (<span class="ltr" dir="ltr">A-148</span>، فرضی).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>500 V at 100 A from 1000 V (50 kW):
  series resistor or transistor in its linear region:
    loss 50 kW, efficiency 0.50
  switch with filter, duty 0.5: conduction 100 W (2 V drop),
    switching 500 W (0.05 J per cycle at 10 kHz); efficiency 0.9881
  a switch is either fully on (small V) or fully off (small I):
  the product V I, the loss, stays small except while switching</code></pre>
<p><strong>تفسیر.</strong> راهِ خطی نیمی از انرژی را می‌سوزاند؛ کلید <span class="ltr" dir="ltr">600 W</span> تلف می‌کند و بازدهی نزدیکِ <span class="ltr" dir="ltr">98.8 %</span> دارد. از این پس تلفات دو بخشِ جدا دارد: <strong>هدایت</strong> که به جریان و افتِ روشن وابسته است، و <strong>کلیدزنی</strong> که با بسامد بالا می‌رود. همهٔ طراحیِ الکترونیکِ قدرت مصالحه‌ای میانِ این دو و اندازهٔ صافی است: بسامدِ بالاتر صافیِ کوچک‌تر اما تلفاتِ کلیدزنیِ بیشتر می‌خواهد (<a href="#sec-ch09-a-losses" class="quarto-xref"><span>بخش 9.2.11</span></a>).</p>
</div>
<p><strong>خطای رایج.</strong> «بازدهِ مبدّل <span class="ltr" dir="ltr">98 %</span> است، پس تلفاتش کم است.» دو درصد از <span class="ltr" dir="ltr">5 MW</span>، <span class="ltr" dir="ltr">100 kW</span> گرما است: به اندازهٔ چند بخاریِ بزرگ در یک اتاقک، که باید پیوسته بیرون برده شود (<a href="#sec-ch09-b-cooling" class="quarto-xref"><span>بخش 9.3.9</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ترانزیستور در ناحیهٔ خطی برای تبدیلِ توانِ زیاد مناسب نیست؟</li>
<li>با چرخهٔ کارِ <span class="ltr" dir="ltr">0.3</span> از <span class="ltr" dir="ltr">800 V</span>، میانگینِ ولتاژِ کلیدزده چیست؟</li>
<li>اگر بسامدِ کلیدزنی دو برابر شود و انرژیِ هر کلیدزنی ثابت بماند، تلفاتِ کلیدزنی چه می‌شود؟</li>
<li>چرا لحظهٔ کلیدزنی پرتلفات‌ترین لحظه است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-devices" class="level3" data-number="9.2.3">
<h3 data-number="9.2.3" class="anchored" data-anchor-id="sec-ch09-a-devices"><span class="header-section-number">9.2.3</span> نیمه‌رساناهای قدرت</h3>
<p><strong>ایده.</strong> کلیدِ الکترونیکی یک قطعهٔ نیمه‌رسانا است که با یک سیگنالِ کوچک (جریان یا ولتاژِ <strong>گیت</strong>) میانِ «روشن» و «خاموش» جابه‌جا می‌شود. فیزیکِ پیوندِ <span class="ltr" dir="ltr">pn</span> و شکافِ انرژی در فصلِ ۴ آمد (<a href="04-physics-materials-manufacturing.html#sec-ch04-c-semiconductor" class="quarto-xref"><span>بخش 4.4.5</span></a>)؛ اینجا قطعه‌ها را از دیدِ کاربر می‌شناسیم: چه ولتاژی را <strong>سد</strong> می‌کنند، چه جریانی را <strong>هدایت</strong> می‌کنند، چقدر <strong>تند</strong> کلید می‌زنند، و آیا هم روشن و هم خاموش کردنشان کنترل‌پذیر است.</p>
<div id="tbl-ch09-devices" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch09-devices-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;9.1: خانواده‌های نیمه‌رساناهای قدرت؛ مرزها با پیشرفتِ فناوری جابه‌جا می‌شوند و عددِ هر محصول را برگهٔ داده‌اش می‌دهد
</figcaption>
<div aria-describedby="tbl-ch09-devices-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 14%">
<col style="width: 14%">
<col style="width: 21%">
<col style="width: 13%">
<col style="width: 36%">
</colgroup>
<thead>
<tr class="header">
<th>قطعه</th>
<th>کنترل</th>
<th>ردهٔ ولتاژِ رایج (تقریبی)</th>
<th>سرعت</th>
<th>کاربرد در نیروگاهِ P</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دیود</td>
<td>ندارد (با ولتاژ)</td>
<td>تا چند کیلوولت</td>
<td>کند تا تند</td>
<td>یکسوساز، دیودِ آزادگرد، دیودِ کلمپ</td>
</tr>
<tr class="even">
<td>تریستور</td>
<td>فقط روشن کردن</td>
<td>تا چند کیلوولت</td>
<td>کند</td>
<td>راه‌اندازِ نرم، یکسوسازهای قدیمی، انتقالِ <span class="ltr" dir="ltr">DC</span></td>
</tr>
<tr class="odd">
<td>ماسفتِ سیلیسیمی</td>
<td>کامل</td>
<td>زیرِ حدودِ <span class="ltr" dir="ltr">1 kV</span></td>
<td>بسیار تند</td>
<td>منبع‌های تغذیه، مبدّل‌های کوچک</td>
</tr>
<tr class="even">
<td>آی‌جی‌بی‌تی</td>
<td>کامل</td>
<td><span class="ltr" dir="ltr">600 V</span> تا چند کیلوولت</td>
<td>متوسط</td>
<td>اینورترهای مرکزی، مبدّلِ توربین، مبدّلِ باتری</td>
</tr>
<tr class="odd">
<td>ماسفتِ کاربیدِ سیلیسیم</td>
<td>کامل</td>
<td><span class="ltr" dir="ltr">650 V</span> تا چند کیلوولت</td>
<td>تند</td>
<td>اینورترهای رشته‌ای، طبقه‌های پربسامد</td>
</tr>
<tr class="even">
<td>ترانزیستورِ نیتریدِ گالیم</td>
<td>کامل</td>
<td>زیرِ حدودِ <span class="ltr" dir="ltr">1 kV</span></td>
<td>بسیار تند</td>
<td>شارژرها و منبع‌های تغذیهٔ کوچک</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>آی‌جی‌بی‌تی</strong> (ترانزیستورِ دوقطبی با گیتِ عایق‌شده، به انگلیسی <span class="ltr" dir="ltr">IGBT</span>) کلیدِ اصلیِ مبدّل‌های چندمگاواتیِ امروز است: گیتِ ولتاژی مانندِ ماسفت، و هدایتی شبیهِ ترانزیستورِ دوقطبی با افتِ کم در جریانِ زیاد. چند تراشهٔ آی‌جی‌بی‌تی و دیود روی یک <strong>زیرلایهٔ سرامیکی</strong> در یک <strong>ماژول</strong> بسته می‌شوند و ماژول‌ها برای جریانِ بیشتر موازی می‌شوند (<a href="#sec-ch09-c-production" class="quarto-xref"><span>بخش 9.4.9</span></a>).</p>
<p><strong>مدلِ هدایت.</strong> افتِ ولتاژِ آی‌جی‌بی‌تی و دیود با یک <strong>ولتاژِ آستانه</strong> و یک <strong>مقاومت</strong> نزدیک می‌شود، و ماسفت فقط با مقاومت:</p>
<p><span id="eq-ch09-onstate"><span class="math display">\[
v_\text{IGBT} = V_0 + r\,i, \qquad v_\text{MOSFET} = R_\text{on}\,i
\tag{9.2}\]</span></span></p>
<p>پس در جریانِ کم ماسفت (که آستانه ندارد) بهتر هدایت می‌کند و در جریانِ زیاد آی‌جی‌بی‌تی. <strong>محدودهٔ کارِ امن</strong> (به انگلیسی <span class="ltr" dir="ltr">safe operating area</span>) ترکیب‌های مجازِ ولتاژ و جریان را در گذار مشخص می‌کند؛ بیرون از آن، قطعه در یک کلیدزنی می‌سوزد.</p>
<div id="exm-ch09-devices" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.3 (آی‌جی‌بی‌تی یا ماسفتِ کاربیدِ سیلیسیم؟)</strong></span> <strong>پرسش.</strong> با <a href="#eq-ch09-onstate" class="quarto-xref">معادلهٔ&nbsp;<span>9.2</span></a>، تلفاتِ هدایتِ یک آی‌جی‌بی‌تی (<span class="math inline">\(V_0 = 0.8\ \text{V}\)</span>، <span class="math inline">\(r = 0.7\ \text{m}\Omega\)</span>) و یک ماسفتِ کاربیدِ سیلیسیم (<span class="math inline">\(R_\text{on} = 2.5\ \text{m}\Omega\)</span>) را در چند جریان مقایسه کنید (<span class="ltr" dir="ltr">A-148</span>، فرضی). جریانِ برابری کجاست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>on-state loss: IGBT V0 + r I versus SiC MOSFET R_on I (A-148):
  IGBT 0.8 V + 0.7 mohm; MOSFET 2.5 mohm; equal at 444 A
   100 A: IGBT     87 W, MOSFET     25 W
   300 A: IGBT    303 W, MOSFET    225 W
   444 A: IGBT    493 W, MOSFET    493 W
   800 A: IGBT   1088 W, MOSFET   1600 W
  below the crossover the MOSFET conducts better; it also
  switches with far smaller energy (section A, wide bandgap)</code></pre>
<p><strong>تفسیر.</strong> برابری در <span class="math inline">\(V_0/(R_\text{on} - r) = 444\ \text{A}\)</span> است. زیرِ آن ماسفت، بالای آن آی‌جی‌بی‌تی کم‌تلفات‌تر هدایت می‌کند. اما مزیتِ اصلیِ کاربیدِ سیلیسیم در <strong>کلیدزنی</strong> است، نه هدایت (<a href="#sec-ch09-a-wbg" class="quarto-xref"><span>بخش 9.2.15</span></a>). برای همین در اینورترهای رشته‌ایِ چندده‌کیلوواتی که جریانِ هر قطعه کم و بسامد بالا است، کاربیدِ سیلیسیم پیش می‌رود و در مبدّل‌های چندمگاواتی هنوز آی‌جی‌بی‌تی چیره است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تریستور برای اینورترِ امروزی مناسب نیست؟</li>
<li>افتِ یک آی‌جی‌بی‌تی با <span class="math inline">\(V_0 = 0.9\ \text{V}\)</span> و <span class="math inline">\(r = 0.5\ \text{m}\Omega\)</span> در <span class="ltr" dir="ltr">1000 A</span> چیست؟</li>
<li>محدودهٔ کارِ امن چه چیزی را محدود می‌کند؟</li>
<li>چرا ماژول‌ها موازی می‌شوند و چه خطری در موازی کردن هست (تقسیمِ نابرابرِ جریان)؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-rectifier" class="level3" data-number="9.2.4">
<h3 data-number="9.2.4" class="anchored" data-anchor-id="sec-ch09-a-rectifier"><span class="header-section-number">9.2.4</span> یکسوسازی</h3>
<p><strong>ایده.</strong> <strong>پلِ دیودیِ شش‌پالسه</strong> سه فاز را به <span class="ltr" dir="ltr">DC</span> تبدیل می‌کند: در هر لحظه دیودِ متصل به بالاترین فاز و دیودِ متصل به پایین‌ترین فاز هدایت می‌کنند، و خروجی پوشِ بالاییِ ولتاژهای خط به خط است با شش برآمدگی در هر چرخه. میانگینِ آن:</p>
<p><span id="eq-ch09-rect"><span class="math display">\[
V_\text{dc} = \frac{3\sqrt2}{\pi}\,V_\text{LL}\cos\alpha - \frac{3\,\omega L_\text{s}\,I_\text{d}}{\pi}
\approx 1.35\,V_\text{LL}\cos\alpha - \frac{3\,\omega L_\text{s}\,I_\text{d}}{\pi}
\tag{9.3}\]</span></span></p>
<p>با <span class="math inline">\(\alpha = 0\)</span> برای پلِ دیودی و <span class="math inline">\(\alpha\)</span> زاویهٔ آتش برای پلِ <strong>تریستوری</strong>؛ جملهٔ دوم افتِ <strong>کموتاسیون</strong> است، زمانی که جریان از یک دیود به دیگری منتقل می‌شود و اندوکتانسِ منبع <span class="math inline">\(L_\text{s}\)</span> آن را کند می‌کند.</p>
<p><strong>هارمونیک‌ها.</strong> جریانِ خطِ یکسوسازِ ایده‌آل شش‌پالسه هارمونیک‌های <span class="math inline">\(h = 6k \pm 1\)</span> دارد (<span class="math inline">\(5, 7, 11, 13, \ldots\)</span>) با اندازهٔ تقریبیِ <span class="math inline">\(I_1/h\)</span> (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-c-harmonics" class="quarto-xref"><span>بخش 7.4.7</span></a>). دو پلِ شش‌پالسه که از دو سیم‌پیچِ ستاره و مثلثِ یک ترانسفورماتور با اختلافِ فازِ <span class="math inline">\(30^\circ\)</span> تغذیه شوند، <strong>یکسوسازِ دوازده‌پالسه</strong> می‌سازند که پنجم و هفتم را حذف می‌کند.</p>
<p><strong>یکسوسازِ فعال.</strong> پلِ ترانزیستوری‌ای که در <a href="#sec-ch09-a-inverter" class="quarto-xref"><span>بخش 9.2.6</span></a> می‌سازیم، اگر توان را از <span class="ltr" dir="ltr">AC</span> به <span class="ltr" dir="ltr">DC</span> ببرد، یک <strong>یکسوسازِ فعال</strong> است: جریانِ سینوسی با ضریبِ توانِ دلخواه می‌کشد و توان را در هر دو جهت می‌برد. مبدّلِ سمتِ ماشینِ توربین (فصلِ ۸) و مبدّلِ باتری در شارژ همین‌اند. پل‌های دیودی در نیروگاه در شارژرها، درایوهای ساده و منبع‌های تغذیه می‌مانند.</p>
<div id="exm-ch09-rectifier" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.4 (یکسوسازِ شش‌پالسه روی تابلوی <span class="ltr" dir="ltr">400 V</span>)</strong></span> <strong>پرسش.</strong> ولتاژِ <span class="ltr" dir="ltr">DC</span>ِ پلِ دیودی روی <span class="ltr" dir="ltr">400 V</span> را بیابید؛ اثرِ اندوکتانسِ کموتاسیونِ <span class="ltr" dir="ltr">0.1 mH</span> در <span class="ltr" dir="ltr">200 A</span> و زاویه‌های آتشِ <span class="ltr" dir="ltr">30</span>، <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">90</span> درجه را حساب کنید و اعوجاجِ جریانِ شش‌پالسه و دوازده‌پالسه را مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>six-pulse diode bridge on 400 V, 50 Hz:
  ideal mean DC voltage 1.35 x 400 = 540.2 V
  with 0.1 mH commutation inductance at 200 A: 534.2 V
  thyristor bridge, firing angle 30 deg:  467.8 V
  thyristor bridge, firing angle 60 deg:  270.1 V
  thyristor bridge, firing angle 90 deg:    0.0 V
  ideal line-current harmonics I_h / I_1 = 1 / h:
    h 5: 0.200, h 7: 0.143, h 11: 0.091, h 13: 0.077, h 17: 0.059, h 19: 0.053
  THD (to 19th) six-pulse 28.4 %, twelve-pulse 11.9 % (5th, 7th cancel)
  a transformer with two secondaries (star and delta) makes
  the twelve-pulse rectifier (chapter 7, transformer phase shift)</code></pre>
<p><strong>تفسیر.</strong> پلِ دیودی <span class="ltr" dir="ltr">540 V</span> می‌سازد و افتِ کموتاسیون <span class="ltr" dir="ltr">6 V</span> از آن کم می‌کند؛ پلِ تریستوری با <span class="math inline">\(\cos\alpha\)</span> ولتاژ را کنترل می‌کند و در <span class="math inline">\(90^\circ\)</span> میانگین صفر است. اعوجاجِ <span class="ltr" dir="ltr">28 %</span> جریان دلیلِ آن است که بارهای یکسوسازِ بزرگ صافی یا دوازده‌پالسه می‌خواهند. <strong>محدودیت:</strong> جریانِ <span class="ltr" dir="ltr">DC</span> صاف فرض شده؛ با خازنِ بزرگ و بی‌سلف، جریان پالسی و اعوجاج بسیار بیشتر است (منبع‌های تغذیهٔ ارزان، فصلِ ۷، <a href="07-ac-three-phase.html#exm-ch07-harmonics" class="quarto-xref">مثال&nbsp;<span>7.38</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پلِ دیودی شش برآمدگی در هر چرخه دارد؟</li>
<li>ولتاژِ <span class="ltr" dir="ltr">DC</span>ِ پلِ دیودیِ ایده‌آل روی <span class="ltr" dir="ltr">690 V</span> چیست؟</li>
<li>پلِ تریستوری با <span class="math inline">\(\alpha = 120^\circ\)</span> چه می‌کند؟ (راهنما: علامتِ <span class="math inline">\(\cos\alpha\)</span>)</li>
<li>چرا یکسوسازِ دوازده‌پالسه دو سیم‌پیچ با اختلافِ فازِ <span class="math inline">\(30^\circ\)</span> می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-dcdc" class="level3" data-number="9.2.5">
<h3 data-number="9.2.5" class="anchored" data-anchor-id="sec-ch09-a-dcdc"><span class="header-section-number">9.2.5</span> مبدّل‌های <span class="ltr" dir="ltr">DC–DC</span>: کاهنده و افزاینده</h3>
<p><strong>ایده.</strong> دو مبدّلِ پایه از یک کلید، یک دیود، یک سلف و یک خازن ساخته می‌شوند (<a href="#fig-ch09-buckboost" class="quarto-xref">شکل&nbsp;<span>9.1</span></a>). در <strong>کاهنده</strong> (به انگلیسی <span class="ltr" dir="ltr">buck</span>) کلید ورودی را به سلف وصل و قطع می‌کند؛ در <strong>افزاینده</strong> (<span class="ltr" dir="ltr">boost</span>) کلید سلف را به زمین می‌بندد تا انرژی بگیرد و سپس آن را از راهِ دیود به خروجیِ بالاتر می‌دهد.</p>
<div id="fig-ch09-buckboost" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-buckboost-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-buckboost.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-buckboost-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.1: دو مبدّلِ پایهٔ <span class="ltr" dir="ltr">DC–DC</span>: کاهنده و افزاینده
</figcaption>
</figure>
</div>
<p><strong>اشتقاق: توازنِ ولت–ثانیه.</strong> در حالتِ پایدار، جریانِ سلف در پایانِ هر دوره به مقدارِ آغازش برمی‌گردد؛ پس میانگینِ ولتاژِ سلف صفر است. در کاهنده، سلف در زمانِ <span class="math inline">\(DT\)</span> ولتاژِ <span class="math inline">\(V_\text{in} - V_\text{out}\)</span> و در <span class="math inline">\((1-D)T\)</span> ولتاژِ <span class="math inline">\(-V_\text{out}\)</span> می‌بیند. در افزاینده، در <span class="math inline">\(DT\)</span> ولتاژِ <span class="math inline">\(V_\text{in}\)</span> و در <span class="math inline">\((1-D)T\)</span> ولتاژِ <span class="math inline">\(V_\text{in} - V_\text{out}\)</span>. صفر کردنِ میانگین‌ها می‌دهد:</p>
<p><span id="eq-ch09-dcdc"><span class="math display">\[
\begin{aligned}
\text{buck:}\quad &amp; V_\text{out} = D\,V_\text{in}, &amp; \Delta I_L &amp;= \frac{V_\text{in}\,D\,(1-D)}{L\,f_\text{sw}} \\
\text{boost:}\quad &amp; V_\text{out} = \frac{V_\text{in}}{1-D}, &amp; \Delta I_L &amp;= \frac{V_\text{in}\,D}{L\,f_\text{sw}}, \quad
\Delta V_C = \frac{I_\text{out}\,D}{C\,f_\text{sw}}
\end{aligned}
\tag{9.4}\]</span></span></p>
<p><strong>فرض‌ها:</strong> کلید و دیودِ ایده‌آل، <strong>رسانشِ پیوسته</strong> (جریانِ سلف هرگز صفر نمی‌شود)، و ولتاژِ خروجیِ تقریباً ثابت. در بارِ کم، جریانِ سلف در هر دوره صفر می‌شود (رسانشِ ناپیوسته) و رابطه‌ها عوض می‌شوند.</p>
<p><strong>در نیروگاهِ P.</strong> اینورترهای <strong>رشته‌ای</strong> اغلب یک طبقهٔ افزاینده پیش از وارونگر دارند تا ولتاژِ رشته را در هر شرایطی به ولتاژِ لازمِ پیوندِ <span class="ltr" dir="ltr">DC</span> برسانند و ردیابیِ نقطهٔ بیشینه را مستقل از ولتاژِ شبکه انجام دهند. اینورترهای <strong>مرکزی</strong> معمولاً این طبقه را ندارند و مستقیم روی ولتاژِ آرایه کار می‌کنند؛ پس ولتاژِ آرایه باید همیشه از کمینهٔ لازم بیشتر باشد (<a href="#sec-ch09-a-svm" class="quarto-xref"><span>بخش 9.2.8</span></a>). مبدّلِ دوسویهٔ <span class="ltr" dir="ltr">DC–DC</span> باتری را در معماریِ <strong>هم‌بسته در <span class="ltr" dir="ltr">DC</span></strong> به پیوندِ <span class="ltr" dir="ltr">DC</span>ِ اینورترِ خورشیدی وصل می‌کند (فصلِ ۱۹).</p>
<div id="exm-ch09-dcdc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.5 (طبقهٔ افزایندهٔ یک اینورترِ رشته‌ای)</strong></span> <strong>پرسش.</strong> کاهندهٔ <span class="ltr" dir="ltr">1000</span> به <span class="ltr" dir="ltr">400 V</span> با <span class="ltr" dir="ltr">1 mH</span> در <span class="ltr" dir="ltr">10 kHz</span> چه موج‌دارگی‌ای دارد؟ برای طبقهٔ افزایندهٔ یک اینورترِ رشته‌ایِ <span class="ltr" dir="ltr">50 kW</span> از <span class="ltr" dir="ltr">600</span> به <span class="ltr" dir="ltr">1000 V</span> در <span class="ltr" dir="ltr">16 kHz</span> (<span class="ltr" dir="ltr">A-149</span>، فرضی)، چرخهٔ کار، سلفِ لازم برای موج‌دارگیِ <span class="ltr" dir="ltr">20 %</span> و خازنِ لازم برای موج‌دارگیِ ولتاژِ <span class="ltr" dir="ltr">1 %</span> را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>buck 1000 -&gt; 400 V: duty 0.40; L 1 mH at 10 kHz: ripple 24 A peak-to-peak
boost stage of a 50 kW string inverter, 600 -&gt; 1000 V (A-149):
  duty 0.40, input current 83.3 A
  L for 20 % ripple at 16 kHz: 0.90 mH
  C for 1 % output ripple: 125 uF
  volt-second balance: V_in D T = (V_out - V_in)(1 - D) T</code></pre>
<p><strong>تفسیر.</strong> با <a href="#eq-ch09-dcdc" class="quarto-xref">معادلهٔ&nbsp;<span>9.4</span></a>، <span class="math inline">\(D = 1 - 600/1000 = 0.4\)</span> و <span class="math inline">\(L = V_\text{in}D/(\Delta I\,f) = 600 \times 0.4/(16.7 \times 16000) = 0.90\ \text{mH}\)</span>. <strong>وارسیِ واحد:</strong> <span class="math inline">\(\text{V}\cdot\text{s}/\text{A} = \text{H}\)</span> (درست). بسامدِ بیشتر سلف و خازنِ کوچک‌تری می‌خواهد؛ این دلیلِ کششِ صنعت به سوی نیمه‌رساناهای تندتر است (<a href="#sec-ch09-a-wbg" class="quarto-xref"><span>بخش 9.2.15</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>توازنِ ولت–ثانیه چه می‌گوید و چرا در حالتِ پایدار درست است؟</li>
<li>افزاینده‌ای با <span class="math inline">\(D = 0.5\)</span> از <span class="ltr" dir="ltr">500 V</span> چه خروجی‌ای می‌سازد؟</li>
<li>چرا موج‌دارگیِ کاهنده در <span class="math inline">\(D = 0.5\)</span> بیشینه است؟</li>
<li>اینورترِ مرکزی بی‌طبقهٔ افزاینده چه قیدی بر ولتاژِ آرایه می‌گذارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-inverter" class="level3" data-number="9.2.6">
<h3 data-number="9.2.6" class="anchored" data-anchor-id="sec-ch09-a-inverter"><span class="header-section-number">9.2.6</span> وارونگر: از پل تا ولتاژِ سه‌فاز</h3>
<p><strong>ساق و پل.</strong> یک <strong>ساق</strong> (به انگلیسی <span class="ltr" dir="ltr">leg</span>) دو کلیدِ سری میانِ دو ریلِ <span class="ltr" dir="ltr">DC</span> است که هرگز هم‌زمان روشن نمی‌شوند؛ خروجیِ میانی یا به ریلِ مثبت وصل است یا به ریلِ منفی. هر کلید یک <strong>دیودِ موازیِ معکوس</strong> دارد تا جریانِ سلفیِ بار، هر جهتی داشته باشد، راهی داشته باشد. سه ساق یک <strong>پلِ سه‌فازِ دوسطحی</strong> می‌سازند (<a href="#fig-ch09-bridge" class="quarto-xref">شکل&nbsp;<span>9.2</span></a>)، که هستهٔ اینورترهای خورشیدی، مبدّلِ توربین، مبدّلِ باتری و درایوهای موتور است.</p>
<div id="fig-ch09-bridge" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-bridge-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-bridge.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-bridge-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.2: پلِ سه‌فازِ دوسطحیِ منبعِ ولتاژ: پیوندِ <span class="ltr" dir="ltr">DC</span>، شش آی‌جی‌بی‌تی با دیودهای موازیِ معکوس و خروجی‌های <span class="math inline">\(a\)</span>، <span class="math inline">\(b\)</span> و <span class="math inline">\(c\)</span>
</figcaption>
</figure>
</div>
<p><strong>میانگینِ ساق.</strong> اگر نسبتِ زمانیِ وصل بودن به ریلِ مثبت در هر دورهٔ کلیدزنی به آرامی و سینوسی تغییر کند، میانگینِ ولتاژِ خروجی نسبت به نقطهٔ میانیِ <span class="ltr" dir="ltr">DC</span> یک سینوسی است. با <strong>ضریبِ مدولاسیون</strong> <span class="math inline">\(m\)</span> (نسبتِ دامنهٔ مرجع به دامنهٔ حامل):</p>
<p><span id="eq-ch09-vsi"><span class="math display">\[
v_{a0} = m\,\frac{V_\text{dc}}{2}\sin\omega t, \qquad
V_\text{LL} = \frac{\sqrt3}{\sqrt2}\,m\,\frac{V_\text{dc}}{2} = 0.612\,m\,V_\text{dc} \quad (0 \le m \le 1)
\tag{9.5}\]</span></span></p>
<p><span class="math inline">\(V_\text{LL}\)</span> مقدارِ مؤثرِ ولتاژِ خط به خط است. صافیِ خروجی موجِ کلیدزده را به همین سینوسیِ میانگین نزدیک می‌کند و کنترل‌گر با تغییرِ <span class="math inline">\(m\)</span> و فازِ مرجع، دامنه و فازِ ولتاژِ اینورتر را نسبت به شبکه تنظیم می‌کند؛ و از همین راه، توانِ اکتیو و راکتیو را (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-c-capability" class="quarto-xref"><span>بخش 7.4.5</span></a>).</p>
<div id="exm-ch09-inverter" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.6 (ولتاژِ خروجیِ یک پل روی <span class="ltr" dir="ltr">1100 V</span>)</strong></span> <strong>پرسش.</strong> با <a href="#eq-ch09-vsi" class="quarto-xref">معادلهٔ&nbsp;<span>9.5</span></a>، ولتاژِ خط به خطِ پلِ دوسطحی روی <span class="ltr" dir="ltr">1100 V</span> را برای <span class="math inline">\(m = 0.5\)</span>، <span class="ltr" dir="ltr">0.8</span> و <span class="ltr" dir="ltr">1</span> بیابید. با مدولاسیونِ بردارِ فضایی تا کجا می‌توان رفت؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>two-level three-phase bridge on 1100 V DC:
  phase fundamental peak m V_dc / 2; line RMS = m V_dc sqrt3 / (2 sqrt2)
  m 0.5: line voltage  336.8 V RMS
  m 0.8: line voltage  538.9 V RMS
  m 1.0: line voltage  673.6 V RMS
  third-harmonic or space-vector PWM: m up to 2/sqrt3 = 1.155 -&gt; 777.8 V
  above that the leg over-modulates and low-order harmonics appear</code></pre>
<p><strong>تفسیر.</strong> با مدولاسیونِ سینوسی، <span class="ltr" dir="ltr">1100 V</span> فقط <span class="ltr" dir="ltr">674 V</span> خط به خط می‌سازد، کمتر از <span class="ltr" dir="ltr">690 V</span>. مدولاسیونِ بردارِ فضایی یا تزریقِ هارمونیکِ سوم (<a href="#sec-ch09-a-svm" class="quarto-xref"><span>بخش 9.2.8</span></a>) تا <span class="ltr" dir="ltr">778 V</span> می‌برد؛ برای همین مبدّل‌های <span class="ltr" dir="ltr">690 V</span> با پیوندِ حدودِ <span class="ltr" dir="ltr">1100</span> تا <span class="ltr" dir="ltr">1150 V</span> کار می‌کنند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا دو کلیدِ یک ساق نباید هم‌زمان روشن شوند؟ نامِ این خطا چیست؟</li>
<li>دیودِ موازیِ معکوس چه کاری می‌کند؟</li>
<li>ولتاژِ خط به خطِ پل روی <span class="ltr" dir="ltr">800 V</span> با <span class="math inline">\(m = 0.9\)</span> چیست؟</li>
<li>کنترل‌گر با کدام دو کمیت توانِ اکتیو و راکتیو را تنظیم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-pwm" class="level3" data-number="9.2.7">
<h3 data-number="9.2.7" class="anchored" data-anchor-id="sec-ch09-a-pwm"><span class="header-section-number">9.2.7</span> مدولاسیونِ پهنای پالس و طیفش</h3>
<p><strong>ایده.</strong> سادگیِ <strong>مدولاسیونِ سینوسی–مثلثی</strong> در <a href="#fig-ch09-pwm" class="quarto-xref">شکل&nbsp;<span>9.3</span></a> پیدا است: مرجعِ سینوسی با یک <strong>حاملِ مثلثی</strong> مقایسه می‌شود؛ هر جا مرجع بالاتر است کلیدِ بالا روشن است. پهنای پالس‌ها با مرجع تغییر می‌کند و میانگینِ آن‌ها مرجع را دنبال می‌کند.</p>
<div id="fig-ch09-pwm" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-pwm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-pwm.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-pwm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.3: مدولاسیونِ سینوسی–مثلثیِ یک ساق: مرجع، حامل (اینجا فقط ۹ برابرِ بسامدِ اصلی برای دیده شدن) و خروجیِ کلیدزده
</figcaption>
</figure>
</div>
<p><strong>طیف.</strong> خروجیِ کلیدزده جز بسامدِ اصلی، هارمونیک‌هایی دارد که <strong>در اطرافِ بسامدِ حامل و مضرب‌هایش</strong> جمع شده‌اند: با <strong>نسبتِ بسامدِ حامل</strong> <span class="math inline">\(m_f = f_\text{sw}/f_1\)</span>، خط‌ها در <span class="math inline">\(m_f\)</span>، <span class="math inline">\(m_f \pm 2\)</span>، <span class="math inline">\(2m_f \pm 1\)</span> و مانندِ آن‌ها. اگر <span class="math inline">\(m_f\)</span> مضربِ سه باشد، خودِ هارمونیکِ حامل در ولتاژِ خط به خط از میان می‌رود، چون در هر سه فاز هم‌فاز است. درسِ اصلی: <span class="ltr" dir="ltr">PWM</span> هارمونیک‌های <strong>کم‌مرتبه</strong> نمی‌سازد (تا وقتی <span class="math inline">\(m \le 1\)</span>) و اعوجاج را به بسامدهای بالا می‌برد، جایی که یک صافیِ کوچک آن را می‌گیرد (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-c-harmonics" class="quarto-xref"><span>بخش 7.4.7</span></a>).</p>
<div id="exm-ch09-pwm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.7 (طیفِ دوسطحی و سه‌سطحی)</strong></span> <strong>پرسش.</strong> طیفِ ولتاژِ خط به خط را برای <span class="math inline">\(m = 0.9\)</span> و حاملِ <span class="math inline">\(51 \times 50 = 2550\ \text{Hz}\)</span> برای ساقِ دوسطحی و سه‌سطحی (<a href="#sec-ch09-a-multilevel" class="quarto-xref"><span>بخش 9.2.9</span></a>) حساب کنید. بزرگ‌ترین هارمونیک‌ها کجایند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>line-to-line PWM voltage, m 0.9, carrier 51 x 50 Hz = 2550 Hz:
  2-level: fundamental 0.779 V_dc, THD to h 200 66.3 %
    largest: h 49 (0.232), h 53 (0.232), h 103 (0.221)
  3-level: fundamental 0.779 V_dc, THD to h 200 49.4 %
    largest: h 50 (0.221), h 52 (0.221), h 107 (0.093)
  the carrier itself (h 51) cancels between phases; the
  sidebands near 51 and 2 x 51 dominate; three levels halve
  the voltage steps and cut the distortion by about a quarter
  at the same carrier frequency</code></pre>
<p><strong>تفسیر.</strong> مؤلفهٔ اصلی در هر دو <span class="math inline">\(\sqrt3/2 \times 0.9 = 0.779\)</span> برابرِ ولتاژِ <span class="ltr" dir="ltr">DC</span> است (<a href="#fig-ch09-spectrum" class="quarto-xref">شکل&nbsp;<span>9.4</span></a>). هیچ هارمونیکی زیرِ مرتبهٔ ۴۰ دیده نمی‌شود؛ بزرگ‌ترین‌ها در ۴۹ و ۵۳ (دوسطحی) کنارِ حامل‌اند. اعوجاجِ کلِ ولتاژ بزرگ است (<span class="ltr" dir="ltr">66 %</span>)، اما چون در بسامدِ بالا است، سلفِ صافی جریانش را کوچک می‌کند: جریانِ هارمونیکِ <span class="math inline">\(h\)</span> با <span class="math inline">\(V_h/(h\,\omega L)\)</span> کم می‌شود. سه‌سطحی در همان بسامدِ حامل گام‌های نصف و اعوجاجِ حدودِ یک‌چهارم کمتر دارد.</p>
</div>
<div id="fig-ch09-spectrum" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-spectrum-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-spectrum.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-spectrum-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.4: طیفِ ولتاژِ خط به خطِ <span class="ltr" dir="ltr">PWM</span> با <span class="math inline">\(m = 0.9\)</span> و حاملِ <span class="math inline">\(51\)</span> برابرِ بسامدِ اصلی: بالا دوسطحی، پایین سه‌سطحی
</figcaption>
</figure>
</div>
<p><strong>انتخابِ بسامدِ کلیدزنی.</strong> بسامدِ بالاتر هارمونیک‌ها را دورتر می‌برد و صافی را کوچک می‌کند، اما تلفاتِ کلیدزنی را بالا می‌برد (<a href="#fig-ch09-fsw" class="quarto-xref">شکل&nbsp;<span>9.8</span></a>). اینورترهای مرکزی و مبدّل‌های چندمگاواتی معمولاً چند کیلوهرتز، اینورترهای رشته‌ای ده‌ها کیلوهرتز کلید می‌زنند. <strong>فرامدولاسیون</strong> (<span class="math inline">\(m &gt; 1\)</span>) ولتاژ را کمی بیشتر می‌کند اما هارمونیک‌های کم‌مرتبه (پنجم و هفتم) را برمی‌گرداند؛ کنترل‌گر معمولاً از آن پرهیز می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا <span class="ltr" dir="ltr">PWM</span> با <span class="math inline">\(m \le 1\)</span> هارمونیکِ پنجم نمی‌سازد؟</li>
<li>با حاملِ <span class="ltr" dir="ltr">3 kHz</span> و بسامدِ <span class="ltr" dir="ltr">50 Hz</span>، <span class="math inline">\(m_f\)</span> چیست و نخستین گروهِ هارمونیک‌ها کجاست؟</li>
<li>چرا هارمونیکِ حامل در ولتاژِ خط به خط حذف می‌شود اگر <span class="math inline">\(m_f\)</span> مضربِ سه باشد؟</li>
<li>جریانِ هارمونیکِ مرتبهٔ ۵۰ در سلفی که برای مرتبهٔ ۱ راکتانسِ <span class="ltr" dir="ltr">0.1</span> پریونیت دارد، چند برابر کوچک‌تر از ولتاژش (پریونیت) است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-svm" class="level3" data-number="9.2.8">
<h3 data-number="9.2.8" class="anchored" data-anchor-id="sec-ch09-a-svm"><span class="header-section-number">9.2.8</span> مدولاسیونِ بردارِ فضایی و کمینهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span></h3>
<p><strong>ایده.</strong> پلِ سه‌فاز <span class="math inline">\(2^3 = 8\)</span> حالتِ کلیدزنی دارد. با تبدیلِ کلارک (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-b-park" class="quarto-xref"><span>بخش 3.3.17</span></a>) هر حالت یک <strong>بردار</strong> در صفحهٔ <span class="math inline">\(\alpha\beta\)</span> است: شش <strong>بردارِ فعال</strong> روی رأس‌های یک شش‌ضلعی و دو <strong>بردارِ صفر</strong> در مرکز (<a href="#fig-ch09-svm" class="quarto-xref">شکل&nbsp;<span>9.5</span></a>). <strong>مدولاسیونِ بردارِ فضایی</strong> (به انگلیسی <span class="ltr" dir="ltr">space-vector modulation</span>) بردارِ مرجعِ گردان را در هر دورهٔ کلیدزنی با میانگینِ زمانیِ دو بردارِ فعالِ کناری و بردارِ صفر می‌سازد. بزرگ‌ترین دایره‌ای که درونِ شش‌ضلعی جا می‌شود، مرزِ <strong>ناحیهٔ خطی</strong> است: دامنهٔ ولتاژِ فاز تا <span class="math inline">\(V_\text{dc}/\sqrt3\)</span>، یعنی <span class="math inline">\(2/\sqrt3 = 1.155\)</span> برابرِ مدولاسیونِ سینوسی. تزریقِ هارمونیکِ سوم به مرجع همین سود را می‌دهد، چون مؤلفهٔ مشترکِ سه فاز در ولتاژِ خط به خط دیده نمی‌شود.</p>
<div id="fig-ch09-svm" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-svm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-svm.svg" class="img-fluid figure-img" style="width:72.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-svm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.5: نمودارِ بردارِ فضاییِ پلِ دوسطحی: شش بردارِ فعال، دو بردارِ صفر، بردارِ مرجع و دایرهٔ ناحیهٔ خطی
</figcaption>
</figure>
</div>
<p><strong>کمینهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span>.</strong> وارونگونهٔ همین حکم مهم‌ترین قیدِ طراحیِ اینورترِ خورشیدی است: برای ساختنِ ولتاژِ خط به خطِ <span class="math inline">\(V_\text{LL}\)</span> در ناحیهٔ خطی، پیوندِ <span class="ltr" dir="ltr">DC</span> دست‌کم باید:</p>
<p><span id="eq-ch09-vdcmin"><span class="math display">\[
V_\text{dc,min} = \sqrt2\,V_\text{LL}\,(1 + h_\text{m}) \quad \text{(SVPWM)}, \qquad
V_\text{dc,min} = \frac{2\sqrt2}{\sqrt3}\,V_\text{LL}\,(1 + h_\text{m}) \quad \text{(SPWM)}
\tag{9.6}\]</span></span></p>
<p>که <span class="math inline">\(h_\text{m}\)</span> <strong>حاشیه</strong> است: بالا رفتنِ ولتاژِ شبکه، افتِ صافی و حاشیهٔ کنترل. اینورترِ مرکزیِ بی‌طبقهٔ افزاینده ولتاژِ آرایه را مستقیم روی پیوندِ <span class="ltr" dir="ltr">DC</span> دارد؛ پس <strong>پنجرهٔ ردیابیِ</strong> آن از پایین با همین رابطه بسته می‌شود.</p>
<div id="exm-ch09-window" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.8 (پنجرهٔ <span class="ltr" dir="ltr">DC</span> و ولتاژِ خروجی)</strong></span> <strong>پرسش.</strong> کمینهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span> را برای ولتاژهای خروجیِ <span class="ltr" dir="ltr">400</span>، <span class="ltr" dir="ltr">600</span>، <span class="ltr" dir="ltr">630</span> و <span class="ltr" dir="ltr">690 V</span> با هر دو مدولاسیون و با حاشیهٔ <span class="ltr" dir="ltr">10 %</span> (<span class="ltr" dir="ltr">A-150</span>: شبکهٔ <span class="ltr" dir="ltr">+5 %</span>، افتِ صافی <span class="ltr" dir="ltr">3 %</span>، کنترل <span class="ltr" dir="ltr">2 %</span>؛ فرضی) بیابید. کرانِ پایینِ <span class="ltr" dir="ltr">850 V</span> برای پنجرهٔ ردیابی که فصلِ ۶ فرض کرد (<span class="ltr" dir="ltr">A-020</span>) با کدام ولتاژِ خروجی سازگار است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>smallest DC voltage for an AC line voltage (linear PWM):
  V_LL    sine-triangle   space-vector   s-v + 10 % headroom
   400 V         653 V         566 V           622 V
   600 V         980 V         849 V           933 V
   630 V        1029 V         891 V           980 V
   690 V        1127 V         976 V          1073 V
  headroom (A-150): grid +5 %, filter drop 3 %, control 2 %
  the 850 V lower MPPT bound of chapter 6 (A-020) supports at most 601 V
    AC without headroom, 546 V with it; a 690 V inverter needs about 1073 V</code></pre>
<p><strong>تفسیر.</strong> اینورترِ <span class="ltr" dir="ltr">690 V</span> (فرضِ فصلِ ۷، <a href="07-ac-three-phase.html#exm-ch07-capability" class="quarto-xref">مثال&nbsp;<span>7.36</span></a>) دست‌کم حدودِ <span class="ltr" dir="ltr">1073 V</span> در <span class="ltr" dir="ltr">DC</span> می‌خواهد، و <span class="ltr" dir="ltr">850 V</span> فقط با خروجیِ حدودِ <span class="ltr" dir="ltr">600 V</span> و بی‌حاشیه سازگار است. دو فرضِ پیشین با هم جور نیستند. اینکه این ناسازگاری در عمل چقدر انرژی می‌گیرد به ولتاژِ واقعیِ رشته‌ها در طولِ سال بستگی دارد: رشته‌های ۲۶ ماژولیِ فصلِ ۶ در روزهای گرم ولتاژِ کمتری دارند. <a href="#sec-ch09-d-window" class="quarto-xref"><span>بخش 9.5.4</span></a> این را با بستهٔ داده می‌سنجد و تصمیم را ثبت می‌کند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پلِ سه‌فاز چند حالتِ کلیدزنی دارد و چند تا بردارِ صفرند؟</li>
<li>چرا تزریقِ هارمونیکِ سوم ولتاژِ خط به خطِ قابلِ دسترس را بیشتر می‌کند؟</li>
<li>برای <span class="ltr" dir="ltr">400 V</span> با مدولاسیونِ بردارِ فضایی و بی‌حاشیه، کمینهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span> چیست؟</li>
<li>چرا اینورترِ رشته‌ای با طبقهٔ افزاینده این قید را ندارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-multilevel" class="level3" data-number="9.2.9">
<h3 data-number="9.2.9" class="anchored" data-anchor-id="sec-ch09-a-multilevel"><span class="header-section-number">9.2.9</span> مبدّل‌های چندسطحی</h3>
<p><strong>ایده.</strong> در آرایه‌های <span class="ltr" dir="ltr">1500 V</span>، ولتاژِ مدارِ باز در هوای سرد تا نزدیکِ <span class="ltr" dir="ltr">1500 V</span> می‌رسد. در پلِ دوسطحی هر کلید کلِ این ولتاژ را سد می‌کند و قطعه‌ای از ردهٔ چندکیلوولتی با تلفاتِ کلیدزنیِ زیاد لازم است. <strong>مبدّلِ سه‌سطحیِ با نقطهٔ میانیِ کلمپ‌شده</strong> (به انگلیسی <span class="ltr" dir="ltr">neutral-point clamped</span>، <span class="ltr" dir="ltr">NPC</span>) پیوندِ <span class="ltr" dir="ltr">DC</span> را با دو خازن نصف می‌کند و هر ساق را از چهار کلید و دو <strong>دیودِ کلمپ</strong> می‌سازد (<a href="#fig-ch09-npc" class="quarto-xref">شکل&nbsp;<span>9.6</span></a>). خروجی سه سطح دارد: <span class="math inline">\(+V_\text{dc}/2\)</span>، صفر و <span class="math inline">\(-V_\text{dc}/2\)</span>، و هر کلید فقط نیمِ ولتاژ را سد می‌کند.</p>
<div id="fig-ch09-npc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-npc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-npc.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-npc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.6: یک ساقِ مبدّلِ سه‌سطحیِ <span class="ltr" dir="ltr">NPC</span>: چهار کلید، دو دیودِ کلمپ و نقطهٔ میانیِ <span class="math inline">\(N\)</span> پیوندِ <span class="ltr" dir="ltr">DC</span>
</figcaption>
</figure>
</div>
<p><strong>گونه‌ها.</strong> در ساقِ <strong>T-شکل</strong> (به انگلیسی <span class="ltr" dir="ltr">T-type</span>) کلیدهای بیرونی کلِ ولتاژ و یک جفت کلیدِ دوسویه نقطهٔ میانی را می‌گیرند: تلفاتِ هدایتِ کمتر در ولتاژهای میانه. <strong>مبدّلِ ماژولارِ چندسطحی</strong> (به انگلیسی <span class="ltr" dir="ltr">modular multilevel converter</span>) با ده‌ها یا صدها زیرماژولِ سری، شکلِ موجی تقریباً سینوسی می‌سازد و در انتقالِ <span class="ltr" dir="ltr">HVDC</span> و مبدّل‌های ولتاژِ متوسط به کار می‌رود (فصل‌های ۱۷ و ۲۸).</p>
<div id="exm-ch09-npc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.9 (چرا اینورترهای <span class="ltr" dir="ltr">1500 V</span> سه‌سطحی‌اند)</strong></span> <strong>پرسش.</strong> ولتاژی که هر کلید در اینورترِ <span class="ltr" dir="ltr">1500 V</span> سد می‌کند را در پلِ دوسطحی و سه‌سطحی مقایسه کنید. بهای سه‌سطحی چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>device voltage in a 1500 V PV inverter (open-circuit, cold):
  two-level: each switch blocks 1500 V -&gt; devices of 2.3 to 3.3 kV class
  three-level NPC: each switch blocks 750 V -&gt; 1200 V class
  1200 V devices have much lower switching energy, and each
  step of the output voltage is V_dc / 2 (lower dv/dt, ripple)
  price: 12 switches and 6 clamp diodes per three-phase bridge
  and a neutral point whose voltage the control must balance</code></pre>
<p><strong>تفسیر.</strong> سه‌سطحی اجازه می‌دهد از قطعه‌های <span class="ltr" dir="ltr">1200 V</span> با کلیدزنیِ تند استفاده شود؛ گام‌های ولتاژِ خروجی نصف می‌شوند و تنشِ <span class="math inline">\(\mathrm{d}v/\mathrm{d}t\)</span> روی عایقِ کابل و ترانسفورماتور کم می‌شود (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-b-insulation" class="quarto-xref"><span>بخش 8.3.4</span></a>). بها: قطعه‌های بیشتر، کنترلِ پیچیده‌تر و <strong>توازنِ ولتاژِ نقطهٔ میانی</strong>، که کنترل‌گر با انتخابِ حالت‌های کلیدزنیِ هم‌ارز نگه می‌دارد. ماژول‌های توانِ اینورترهای مرکزیِ نیروگاهِ P سه‌سطحی فرض می‌شوند (<span class="ltr" dir="ltr">A-145</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ساقِ <span class="ltr" dir="ltr">NPC</span> چند حالتِ خروجی دارد و در کدام دیودهای کلمپ هدایت می‌کنند؟</li>
<li>چرا دیودهای کلمپ لازم‌اند؟</li>
<li>مبدّلِ ماژولارِ چندسطحی چرا برای ولتاژهای بسیار بالا مناسب است؟</li>
<li>اگر ولتاژِ نقطهٔ میانی از توازن خارج شود، چه خطری پیش می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-overmod" class="level3" data-number="9.2.10">
<h3 data-number="9.2.10" class="anchored" data-anchor-id="sec-ch09-a-overmod"><span class="header-section-number">9.2.10</span> فرامدولاسیون و تزریقِ هارمونیکِ سوم</h3>
<p><strong>ایده.</strong> وقتی ضریبِ مدولاسیون از یک می‌گذرد، مرجعِ سینوسی در قله‌هایش از حامل بالاتر می‌رود و کلید در بخشی از هر نیم‌چرخه <strong>دیگر کلید نمی‌زند</strong>. دو پیامد: بهرهٔ مؤلفهٔ اصلی از پیش‌بینیِ خطیِ <a href="#eq-ch09-vsi" class="quarto-xref">معادلهٔ&nbsp;<span>9.5</span></a> کمتر می‌شود، و هارمونیک‌های <strong>کم‌مرتبه</strong> (پنجم و هفتم) برمی‌گردند، همان‌هایی که صافیِ کوچکِ کلیدزنی نمی‌گیرد. با افزودنِ یک‌ششمِ هارمونیکِ سوم به مرجع، قلهٔ مرجعِ هر فاز پهن و کوتاه می‌شود؛ هارمونیکِ سوم در ولتاژِ خط به خط حذف می‌شود و ناحیهٔ خطی تا <span class="math inline">\(2/\sqrt3 = 1.155\)</span> ادامه می‌یابد، همان مرزِ مدولاسیونِ بردارِ فضایی.</p>
<div id="exm-ch09-overmod" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.10 (بهره و اعوجاجِ کم‌مرتبه با <span class="math inline">\(m\)</span>)</strong></span> <strong>پرسش.</strong> برای ساقِ دوسطحی با حاملِ <span class="ltr" dir="ltr">2550 Hz</span>، بهرهٔ مؤلفهٔ اصلی (نسبت به پیش‌بینیِ خطی) و سهمِ پنجم و هفتم را برای <span class="math inline">\(m\)</span> از <span class="ltr" dir="ltr">0.6</span> تا <span class="ltr" dir="ltr">1.27</span>، با و بی تزریقِ هارمونیکِ سوم، حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>two-level leg, carrier 51 x 50 Hz: line voltage against m:
     m   fundamental / linear   5th+7th %   with 3rd-harmonic injection
  0.600      1.000            0.10        1.000  (0.10 %)
  0.800      1.000            0.08        0.999  (0.04 %)
  1.000      1.000            0.06        1.000  (0.05 %)
  1.100      0.967            2.40        1.000  (0.03 %)
  1.155      0.942            3.13        1.000  (0.04 %)
  1.270      0.886            3.47        0.942  (2.44 %)
  above m 1 plain sine-triangle PWM loses fundamental gain and
  creates 5th and 7th; with third-harmonic injection the leg stays
  linear up to 1.155 (the space-vector limit, section A)</code></pre>
<p><strong>تفسیر.</strong> تا <span class="math inline">\(m = 1\)</span> هر دو خطی‌اند و پنجم و هفتم ناچیز. سینوسی–مثلثی در <span class="ltr" dir="ltr">1.155</span> حدودِ <span class="ltr" dir="ltr">6 %</span> بهره و <span class="ltr" dir="ltr">3 %</span> اعوجاجِ کم‌مرتبه از دست می‌دهد؛ با هارمونیکِ سوم، همان نقطه هنوز تمیز است (<a href="#fig-ch09-overmod" class="quarto-xref">شکل&nbsp;<span>9.7</span></a>). برای همین اینورترهای متصل به شبکه تزریقِ هارمونیکِ سوم یا مدولاسیونِ بردارِ فضایی به کار می‌برند و فرامدولاسیونِ واقعی را فقط در گذارهای کوتاه (مثلاً اضافه‌ولتاژِ لحظه‌ایِ شبکه) می‌پذیرند.</p>
</div>
<div id="fig-ch09-overmod" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-overmod-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-overmod.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-overmod-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.7: سهمِ پنجم و هفتم در ولتاژِ خط به خط بر حسبِ ضریبِ مدولاسیون، با و بی تزریقِ هارمونیکِ سوم
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch09-a-losses" class="level3" data-number="9.2.11">
<h3 data-number="9.2.11" class="anchored" data-anchor-id="sec-ch09-a-losses"><span class="header-section-number">9.2.11</span> تلفاتِ هدایت و کلیدزنی</h3>
<p><strong>ایده.</strong> در یک ساق با مدولاسیونِ سینوسی، جریانِ هر کلید در نیم‌چرخه‌ای که مثبت است با <strong>چرخهٔ کارِ متغیر</strong> از آی‌جی‌بی‌تی یا دیود می‌گذرد. میانگین‌گیری از <a href="#eq-ch09-onstate" class="quarto-xref">معادلهٔ&nbsp;<span>9.2</span></a> روی یک دورِ کامل، با جریانِ سینوسیِ با دامنهٔ <span class="math inline">\(\hat I\)</span>، ضریبِ مدولاسیونِ <span class="math inline">\(m\)</span> و ضریبِ توانِ <span class="math inline">\(\cos\varphi\)</span>، رابطه‌های شناخته‌شدهٔ زیر را می‌دهد:</p>
<p><span id="eq-ch09-pcond"><span class="math display">\[
\begin{aligned}
P_\text{c,T} &amp;= \left(\frac{1}{2\pi} + \frac{m\cos\varphi}{8}\right) V_{0}\,\hat I
             + \left(\frac18 + \frac{m\cos\varphi}{3\pi}\right) r\,\hat I^2 \\
P_\text{c,D} &amp;= \left(\frac{1}{2\pi} - \frac{m\cos\varphi}{8}\right) V_{0,\text{D}}\,\hat I
             + \left(\frac18 - \frac{m\cos\varphi}{3\pi}\right) r_\text{D}\,\hat I^2
\end{aligned}
\tag{9.7}\]</span></span></p>
<p>در ضریبِ توانِ نزدیکِ یک، آی‌جی‌بی‌تی بیشترِ جریان را می‌برد و دیود کمتر؛ در یکسوسازِ فعال (جریان برعکس) نقش‌ها جابه‌جا می‌شوند. <strong>تلفاتِ کلیدزنی</strong> با انرژیِ برگهٔ داده در جریان و ولتاژِ مرجع (<span class="math inline">\(I_\text{ref}\)</span>، <span class="math inline">\(V_\text{ref}\)</span>) و مقیاسِ خطی، میانگین‌گیری‌شده روی نیم‌موجِ سینوسی (ضریبِ <span class="math inline">\(1/\pi\)</span>):</p>
<p><span id="eq-ch09-psw"><span class="math display">\[
P_\text{sw,T} = f_\text{sw}\,(E_\text{on} + E_\text{off})\,\frac{\hat I}{\pi\,I_\text{ref}}\,\frac{V_\text{dc}}{V_\text{ref}}, \qquad
P_\text{rr,D} = f_\text{sw}\,E_\text{rr}\,\frac{\hat I}{\pi\,I_\text{ref}}\,\frac{V_\text{dc}}{V_\text{ref}}
\tag{9.8}\]</span></span></p>
<p><span class="math inline">\(E_\text{rr}\)</span> انرژیِ <strong>بازیابیِ معکوسِ</strong> دیود است، وقتی دیودِ هادی ناگهان سد می‌شود و بارِ ذخیره‌اش باید تخلیه شود. <strong>فرض‌ها:</strong> جریانِ بی‌موج‌دارگی، انرژیِ کلیدزنیِ خطی با جریان و ولتاژ، دمای ثابتِ پیوند. سازندگان ابزارهای محاسبهٔ دقیق‌تری با منحنی‌های واقعی می‌دهند؛ <a href="#sec-ch09-d-lossbudget" class="quarto-xref"><span>بخش 9.5.3</span></a> دقتِ این رابطه‌ها را با شبیه‌سازیِ کلید به کلید می‌سنجد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> conduction_losses(i_pk: <span class="bu">float</span>, m: <span class="bu">float</span>, cos_phi: <span class="bu">float</span>, v_t0: <span class="bu">float</span>,</span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>                      r_t: <span class="bu">float</span>, v_d0: <span class="bu">float</span>,</span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a>                      r_d: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]:</span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mean conduction loss of one IGBT and one diode of a two-level leg with</span></span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a><span class="co">    sinusoidal PWM (current peak I, modulation m, displacement cos phi), from</span></span>
<span id="cb11-6"><a href="#cb11-6" aria-hidden="true" tabindex="-1"></a><span class="co">    the threshold-plus-resistance device model."""</span></span>
<span id="cb11-7"><a href="#cb11-7" aria-hidden="true" tabindex="-1"></a>    p_t <span class="op">=</span> (<span class="dv">1</span> <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> math.pi) <span class="op">+</span> m <span class="op">*</span> cos_phi <span class="op">/</span> <span class="dv">8</span>) <span class="op">*</span> v_t0 <span class="op">*</span> i_pk <span class="op">\</span></span>
<span id="cb11-8"><a href="#cb11-8" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> (<span class="dv">1</span> <span class="op">/</span> <span class="dv">8</span> <span class="op">+</span> m <span class="op">*</span> cos_phi <span class="op">/</span> (<span class="dv">3</span> <span class="op">*</span> math.pi)) <span class="op">*</span> r_t <span class="op">*</span> i_pk <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb11-9"><a href="#cb11-9" aria-hidden="true" tabindex="-1"></a>    p_d <span class="op">=</span> (<span class="dv">1</span> <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> math.pi) <span class="op">-</span> m <span class="op">*</span> cos_phi <span class="op">/</span> <span class="dv">8</span>) <span class="op">*</span> v_d0 <span class="op">*</span> i_pk <span class="op">\</span></span>
<span id="cb11-10"><a href="#cb11-10" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> (<span class="dv">1</span> <span class="op">/</span> <span class="dv">8</span> <span class="op">-</span> m <span class="op">*</span> cos_phi <span class="op">/</span> (<span class="dv">3</span> <span class="op">*</span> math.pi)) <span class="op">*</span> r_d <span class="op">*</span> i_pk <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb11-11"><a href="#cb11-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> p_t, p_d</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch09-losses" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.11 (تلفاتِ مبدّلِ سمتِ شبکهٔ توربین)</strong></span> <strong>پرسش.</strong> مبدّلِ سمتِ شبکهٔ یک توربین (<span class="ltr" dir="ltr">5.26 MVA</span>، <span class="ltr" dir="ltr">690 V</span>، ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span>، فصلِ ۷، <span class="ltr" dir="ltr">A-107</span>) با پیوندِ <span class="ltr" dir="ltr">1150 V</span> و کلیدزنیِ <span class="ltr" dir="ltr">2.5 kHz</span> کار می‌کند. هر «جایگاهِ کلید» چند ماژولِ ردهٔ <span class="ltr" dir="ltr">1700 V</span>ِ موازی دارد (<span class="ltr" dir="ltr">A-144</span>، فرضی). تلفاتِ نیمه‌رساناها را حساب کنید و وابستگی‌اش به بسامد را نشان دهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>grid-side converter of a turbine, 5.26 MVA, 690 V,
  V_dc 1150 V, pf 0.95; one switch position = parallel modules (A-144):
  current peak 6,224 A, modulation index 0.980
  per switch position: IGBT 6,311 W + 2,813 W, diode 711 W + 615 W
  six positions at 2.5 kHz: conduction 42.1 kW, switching 20.6 kW
  total 62.7 kW = 1.25 % of the active power
  switching loss grows with f_sw; conduction does not</code></pre>
<p><strong>تفسیر.</strong> حدودِ <span class="ltr" dir="ltr">63 kW</span> یا <span class="ltr" dir="ltr">1.25 %</span> از توانِ اکتیو فقط در نیمه‌رساناهای سمتِ شبکه؛ مبدّلِ سمتِ ماشین تقریباً همین اندازه دارد. دوسوم هدایت و یک‌سوم کلیدزنی است. <a href="#fig-ch09-fsw" class="quarto-xref">شکل&nbsp;<span>9.8</span></a> نشان می‌دهد چرا مبدّل‌های بزرگ در چند کیلوهرتز می‌مانند: کمی بالاتر از <span class="ltr" dir="ltr">5 kHz</span> (حدودِ <span class="ltr" dir="ltr">5.1 kHz</span>، <span class="ltr" dir="ltr">P33</span>) تلفاتِ کلیدزنی از هدایت می‌گذرد. <strong>وارسیِ عددی:</strong> جملهٔ کلیدزنیِ آی‌جی‌بی‌تی <span class="math inline">\(2500 \times 1.6 \times (6224/3600)(1150/900)/\pi = 2813\ \text{W}\)</span> (درست).</p>
</div>
<div id="fig-ch09-fsw" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-fsw-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-fsw.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-fsw-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.8: تلفاتِ نیمه‌رساناهای مبدّلِ سمتِ شبکهٔ توربین بر حسبِ بسامدِ کلیدزنی: هدایت ثابت، کلیدزنی متناسب با بسامد
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تلفاتِ هدایتِ دیود در اینورتر با ضریبِ توانِ یک کمتر از آی‌جی‌بی‌تی است؟</li>
<li>اگر ولتاژِ پیوندِ <span class="ltr" dir="ltr">DC</span> <span class="ltr" dir="ltr">10 %</span> بالا رود، کدام بخشِ تلفات تغییر می‌کند؟</li>
<li>بازیابیِ معکوسِ دیود چیست؟</li>
<li>در چه بسامدی تلفاتِ کلیدزنی و هدایت در <a href="#fig-ch09-fsw" class="quarto-xref">شکل&nbsp;<span>9.8</span></a> برابر می‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-thermal" class="level3" data-number="9.2.12">
<h3 data-number="9.2.12" class="anchored" data-anchor-id="sec-ch09-a-thermal"><span class="header-section-number">9.2.12</span> مسیرِ گرما و دمای پیوند</h3>
<p><strong>ایده.</strong> تلفاتِ تراشه باید از <strong>پیوند</strong> (لایهٔ فعالِ نیمه‌رسانا) به پوستهٔ ماژول، از پوسته از راهِ <strong>مادهٔ رابطِ گرمایی</strong> به <strong>صفحهٔ سرد</strong> یا گرماگیر، و از آنجا به مایع یا هوا برود. با قیاسِ گرمایی–الکتریکیِ فصلِ ۶ (<a href="06-dc-circuits-safety.html#sec-ch06-b-transient" class="quarto-xref"><span>بخش 6.3.7</span></a>)، این مسیر زنجیره‌ای از <strong>مقاومت‌های گرمایی</strong> است و تلفات مانندِ یک منبعِ جریان (<a href="#fig-ch09-thermalnet" class="quarto-xref">شکل&nbsp;<span>9.9</span></a>):</p>
<p><span id="eq-ch09-tj"><span class="math display">\[
T_j = T_\text{coolant} + P_\text{loss}\,(R_\text{jc} + R_\text{ch} + R_\text{hc}), \qquad
Z_\text{th}(t) = \sum_i R_i\left(1 - e^{-t/\tau_i}\right)
\tag{9.9}\]</span></span></p>
<p><span class="math inline">\(Z_\text{th}\)</span> <strong>امپدانسِ گرماییِ گذرا</strong> است، که برگهٔ داده با چند جملهٔ <strong>فاستر</strong> می‌دهد: جمله‌های تند (میلی‌ثانیه) گرمای تراشه و لحیم را نشان می‌دهند و جمله‌های کند (ثانیه) گرماگیر را.</p>
<div id="fig-ch09-thermalnet" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-thermalnet-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-thermalnet.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-thermalnet-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.9: مسیرِ گرمای یک نیمه‌رسانای قدرت با قیاسِ الکتریکی: تلفات مانندِ جریان، دما مانندِ ولتاژ
</figcaption>
</figure>
</div>
<p><strong>چرخهٔ دما و عمر.</strong> هر آی‌جی‌بی‌تی فقط در نیم‌چرخه‌ای از خروجی که جریانش مثبت است تلفات دارد؛ پس دمای پیوند با بسامدِ خروجی <strong>نوسان</strong> می‌کند. لایه‌های ماژول (سیلیسیم، لحیم، سرامیک، مس، سیم‌های اتصال) ضریبِ انبساطِ متفاوت دارند و هر چرخهٔ دما آن‌ها را خسته می‌کند: <strong>جدا شدنِ سیم‌های اتصال</strong> و <strong>ترکِ لایهٔ لحیم</strong> دو سازوکارِ اصلیِ فرسودگی‌اند (همان خستگیِ فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-b-fatigue" class="quarto-xref"><span>بخش 4.3.3</span></a> و <a href="04-physics-materials-manufacturing.html#sec-ch04-b-solder" class="quarto-xref"><span>بخش 4.3.19</span></a>). تعدادِ چرخه تا خرابی با دامنهٔ نوسان تند کم می‌شود؛ یک قانونِ توانیِ آموزشی <span class="math inline">\(N \propto \Delta T^{-n}\)</span> با <span class="math inline">\(n \approx 5\)</span> جهت را نشان می‌دهد و ثابت‌های واقعی را سازندهٔ ماژول از آزمونِ <strong>چرخهٔ توان</strong> می‌دهد.</p>
<div id="exm-ch09-thermal" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.12 (نوسانِ دمای پیوند در ۵۰، ۱۰ و ۱ هرتز)</strong></span> <strong>پرسش.</strong> یک جایگاهِ آی‌جی‌بی‌تی با میانگینِ تلفاتِ <span class="ltr" dir="ltr">1.5 kW</span> و شبکهٔ فاستر با چهار جمله (<span class="ltr" dir="ltr">A-148</span>، فرضی) را در خروجیِ <span class="ltr" dir="ltr">50</span>، <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">1 Hz</span> شبیه‌سازی کنید. نوسانِ دما و عمرِ نسبیِ چرخه‌ای چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>junction temperature of one IGBT position (Foster network, A-148):
  R_th junction-to-coolant 0.026 K/W; mean loss 1500 W -&gt; mean rise 39 K
  output   50 Hz: junction swing  13.7 K, relative cycle life 1.000
  output   10 Hz: junction swing  28.8 K, relative cycle life 0.024
  output    1 Hz: junction swing  71.4 K, relative cycle life 0.000
  slow output (machine side at low speed, or a stalled motor)
  lets each half-wave heat the chip: bigger swings, shorter life</code></pre>
<p><strong>تفسیر.</strong> در <span class="ltr" dir="ltr">50 Hz</span> نیم‌موج کوتاه‌تر از آن است که تراشه گرم شود و نوسان <span class="ltr" dir="ltr">14 K</span> است؛ در <span class="ltr" dir="ltr">10 Hz</span> به <span class="ltr" dir="ltr">29 K</span> و در <span class="ltr" dir="ltr">1 Hz</span> به <span class="ltr" dir="ltr">71 K</span> می‌رسد (<a href="#fig-ch09-tj" class="quarto-xref">شکل&nbsp;<span>9.10</span></a>). با قانونِ آموزشی، عمرِ چرخه‌ای در <span class="ltr" dir="ltr">10 Hz</span> حدودِ یک‌چهلم است. این برای <strong>مبدّلِ سمتِ ماشین</strong> مهم است: ژنراتورِ بی‌گیربکسِ کندگرد بسامدِ خروجیِ چند هرتزی دارد، و ژنراتورِ تندگردِ نیروگاهِ P در سرعتِ کم به حدودِ <span class="ltr" dir="ltr">30 Hz</span> می‌رسد. سازندگان جریانِ مجاز را در بسامدِ کم کاهش می‌دهند یا ماژولِ بزرگ‌تری می‌گذارند. <strong>محدودیت:</strong> تلفات سینوسیِ مجذور فرض شده و بسامدِ کلیدزنی دیده نشده است.</p>
</div>
<div id="fig-ch09-tj" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-tj-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-tj.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-tj-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.10: دمای پیوندِ یک جایگاهِ آی‌جی‌بی‌تی در خروجیِ <span class="ltr" dir="ltr">10 Hz</span>: هر نیم‌موج تراشه را گرم می‌کند
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با تلفاتِ <span class="ltr" dir="ltr">1 kW</span> و مقاومتِ گرماییِ کلِ <span class="ltr" dir="ltr">0.05 K/W</span> از مایعِ <span class="ltr" dir="ltr">45 °C</span>، دمای پیوند چیست؟</li>
<li>چرا امپدانسِ گرماییِ گذرا چند ثابتِ زمانی دارد؟</li>
<li>دو سازوکارِ فرسودگیِ ماژول در چرخهٔ دما را نام ببرید.</li>
<li>اگر دامنهٔ نوسان از <span class="ltr" dir="ltr">20</span> به <span class="ltr" dir="ltr">30 K</span> برسد، عمرِ چرخه‌ای با <span class="math inline">\(n = 5\)</span> چند برابر می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-efficiency" class="level3" data-number="9.2.13">
<h3 data-number="9.2.13" class="anchored" data-anchor-id="sec-ch09-a-efficiency"><span class="header-section-number">9.2.13</span> منحنیِ بازده و بازدهٔ وزنی</h3>
<p><strong>مدلِ سه‌ضریبی.</strong> تلفاتِ اینورتر را می‌توان به سه بخش شکست: <strong>ثابت</strong> (تغذیهٔ کنترل، فن در کمینه، تلفِ بی‌باریِ صافی و خازن‌ها)، <strong>خطی</strong> با توان (آستانه‌های <span class="math inline">\(V_0\)</span> و کلیدزنی که با جریان خطی‌اند) و <strong>مجذوری</strong> (مقاومت‌ها، <span class="math inline">\(rI^2\)</span>). به ازای توانِ خروجیِ پریونیتِ <span class="math inline">\(p\)</span>:</p>
<p><span id="eq-ch09-loss3"><span class="math display">\[
p_\text{loss} = c_0 + c_1\,p + c_2\,p^2, \qquad \eta(p) = \frac{p}{p + p_\text{loss}}
\tag{9.10}\]</span></span></p>
<p>سه ضریب را می‌توان از سه یا چند نقطهٔ برگهٔ داده با کمترین مربعات به دست آورد (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-b-lsq" class="quarto-xref"><span>بخش 3.3.3</span></a>). بازده در بارِ کم به دلیلِ <span class="math inline">\(c_0\)</span> تند می‌افتد و در بارِ زیاد به دلیلِ <span class="math inline">\(c_2\)</span> کمی پایین می‌آید؛ بیشینه جایی است که <span class="math inline">\(c_0 = c_2\,p^2\)</span>.</p>
<p><strong>بازدهٔ وزنی.</strong> چون اینورترِ خورشیدی بیشترِ عمرش را در بارِ جزئی می‌گذراند، یک عددِ وزنی بیش از بازدهٔ بیشینه معنا دارد. دو قراردادِ رایج: <strong>بازدهٔ اروپایی</strong> با وزن‌های <span class="ltr" dir="ltr">0.03</span>، <span class="ltr" dir="ltr">0.06</span>، <span class="ltr" dir="ltr">0.13</span>، <span class="ltr" dir="ltr">0.10</span>، <span class="ltr" dir="ltr">0.48</span> و <span class="ltr" dir="ltr">0.20</span> در ۵، ۱۰، ۲۰، ۳۰، ۵۰ و ۱۰۰ درصدِ بار، و <strong>بازدهٔ <span class="ltr" dir="ltr">CEC</span></strong> با وزن‌های <span class="ltr" dir="ltr">0.04</span>، <span class="ltr" dir="ltr">0.05</span>، <span class="ltr" dir="ltr">0.12</span>، <span class="ltr" dir="ltr">0.21</span>، <span class="ltr" dir="ltr">0.53</span> و <span class="ltr" dir="ltr">0.05</span> در ۱۰، ۲۰، ۳۰، ۵۰، ۷۵ و ۱۰۰ درصد. هر دو برای اقلیمِ خاصی ساخته شده‌اند؛ ساختگاهِ نیروگاهِ P وزن‌های خودش را دارد (<a href="#sec-ch09-d-annual" class="quarto-xref"><span>بخش 9.5.5</span></a>).</p>
<div id="exm-ch09-eff" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.13 (منحنیِ بازدهٔ اینورترِ <span class="ltr" dir="ltr">5 MW</span>)</strong></span> <strong>پرسش.</strong> با پنج نقطهٔ برگهٔ دادهٔ آموزشی (<span class="ltr" dir="ltr">A-147</span>، فرضی)، ضریب‌های <a href="#eq-ch09-loss3" class="quarto-xref">معادلهٔ&nbsp;<span>9.10</span></a> را برازش کنید و بازدهٔ اروپایی و <span class="ltr" dir="ltr">CEC</span>، بازدهٔ بیشینه و بازده در <span class="ltr" dir="ltr">5 %</span> بار را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>5 MW PV inverter, data-sheet efficiency points (A-147):
  10 %: 0.97, 25 %: 0.983, 50 %: 0.986, 75 %: 0.985, 100 %: 0.983
  fitted loss = 2.75 + 2.98 P + 11.54 P^2 (per mille of rating)
    no-load (fixed) + linear (V0 I) + square (R I^2) terms
  weighted: European 0.9824, CEC 0.9842
  peak 0.9860 at 0.48 pu; at 5 % load 0.9447</code></pre>
<p><strong>تفسیر.</strong> تلفاتِ ثابتِ <span class="ltr" dir="ltr">2.75</span> در هزار، یعنی حدودِ <span class="ltr" dir="ltr">13.7 kW</span> برای اینورترِ <span class="ltr" dir="ltr">5 MW</span>، حتی بی‌تولید هست (<a href="#fig-ch09-eff" class="quarto-xref">شکل&nbsp;<span>9.11</span></a>)؛ این عدد در حالتِ «توانِ راکتیو در شب» دوباره مهم می‌شود (<a href="#sec-ch09-c-modes" class="quarto-xref"><span>بخش 9.4.4</span></a>). بیشینه در نیم‌بار است، همان‌جا که <span class="math inline">\(c_0 = c_2 p^2\)</span>: <span class="math inline">\(p = \sqrt{2.75/11.54} = 0.49\)</span> (درست). <strong>محدودیت:</strong> بازده به ولتاژِ <span class="ltr" dir="ltr">DC</span> هم بستگی دارد؛ برگه‌های واقعی چند منحنی در چند ولتاژ می‌دهند و روشِ اندازه‌گیری‌شان را استاندارد تعیین می‌کند (<a href="#sec-ch09-std" class="quarto-xref"><span>بخش 9.10</span></a>).</p>
</div>
<div id="fig-ch09-eff" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-eff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-eff.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-eff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.11: بازدهٔ اینورترِ <span class="ltr" dir="ltr">5 MW</span> از برازشِ سه‌ضریبی به نقطه‌های برگهٔ داده
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هر یک از سه ضریبِ مدلِ تلفات از کجا می‌آید؟</li>
<li>چرا بازده در بارِ کم تند می‌افتد؟</li>
<li>اگر <span class="math inline">\(c_0\)</span> نصف شود، بیشینهٔ بازده به کدام سو جابه‌جا می‌شود؟</li>
<li>چرا بازدهٔ وزنی برای مقایسهٔ دو اینورتر بهتر از بازدهٔ بیشینه است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-derating" class="level3" data-number="9.2.14">
<h3 data-number="9.2.14" class="anchored" data-anchor-id="sec-ch09-a-derating"><span class="header-section-number">9.2.14</span> کاهشِ توان با دما و ارتفاع</h3>
<p><strong>ایده.</strong> خنک‌کاری مقدارِ مشخصی گرما را در دمای محیطِ مشخص بیرون می‌برد. اگر هوا گرم‌تر باشد، اختلافِ دما کمتر است؛ اگر رقیق‌تر باشد (ارتفاعِ زیاد)، هر مترمکعب گرمای کمتری می‌برد (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-a-cooling" class="quarto-xref"><span>بخش 4.2.20</span></a>). برای آنکه پیوند از دمای مجازش نگذرد، اینورتر جریانِ خروجی را <strong>کم</strong> می‌کند: <strong>کاهشِ توان</strong> (به انگلیسی <span class="ltr" dir="ltr">derating</span>). در ارتفاع دو دلیلِ دیگر هم هست: فاصله‌های هواییِ عایق در هوای رقیق زودتر می‌شکنند (<a href="#sec-ch09-b-insulation" class="quarto-xref"><span>بخش 9.3.10</span></a>)، و آهنگِ خرابیِ تصادفیِ نیمه‌رساناها بر اثرِ <strong>پرتوهای کیهانی</strong> با ارتفاع و ولتاژ بالا می‌رود (<a href="#sec-ch09-b-ratings" class="quarto-xref"><span>بخش 9.3.14</span></a>).</p>
<div id="exm-ch09-derate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.14 (اینورتر در <span class="ltr" dir="ltr">1200 m</span> و هوای گرم)</strong></span> <strong>پرسش.</strong> با منحنیِ آموزشیِ <span class="ltr" dir="ltr">A-147</span> (توانِ کامل تا <span class="ltr" dir="ltr">40 °C</span>، سپس <span class="ltr" dir="ltr">2 %</span> بر کلوین؛ <span class="ltr" dir="ltr">1 %</span> برای هر <span class="ltr" dir="ltr">100 m</span> بالای <span class="ltr" dir="ltr">1000 m</span>)، توانِ در دسترسِ اینورترِ <span class="ltr" dir="ltr">5 MW</span> را در ارتفاعِ ساختگاه (<span class="ltr" dir="ltr">A-002</span>) و دماهای ۳۵ تا ۵۵ درجه بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>teaching derating curve (A-147): full output to 40 C, -2 %/K
  above; -1 % per 100 m above 1000 m altitude:
  35 C at 1200 m: 0.98 pu = 4.90 MW
  40 C at 1200 m: 0.98 pu = 4.90 MW
  45 C at 1200 m: 0.88 pu = 4.41 MW
  50 C at 1200 m: 0.78 pu = 3.92 MW
  55 C at 1200 m: 0.69 pu = 3.43 MW
  hot hours cost energy only when the plant would otherwise
  run near full output: the data-pack lab counts them (D)</code></pre>
<p><strong>تفسیر.</strong> در ارتفاعِ ساختگاه، اینورتر حتی در هوای خنک <span class="ltr" dir="ltr">2 %</span> کمتر می‌دهد و در <span class="ltr" dir="ltr">50 °C</span> به <span class="ltr" dir="ltr">78 %</span> می‌رسد. اما این عدد وقتی هزینه دارد که نیروگاه در همان ساعت‌ها <strong>نزدیکِ توانِ کامل</strong> کار کند. ساعت‌های گرمِ ساختگاه و توانِ آرایه در همان ساعت‌ها را <a href="#sec-ch09-d-annual" class="quarto-xref"><span>بخش 9.5.5</span></a> با بستهٔ داده می‌شمارد. منحنیِ واقعی را سازنده می‌دهد و ممکن است به ولتاژِ <span class="ltr" dir="ltr">DC</span> و توانِ راکتیو هم وابسته باشد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو دلیلِ گرمایی و دو دلیلِ غیرگرماییِ کاهشِ توان در ارتفاع را بنویسید.</li>
<li>با منحنیِ <span class="ltr" dir="ltr">A-147</span>، توان در <span class="ltr" dir="ltr">44 °C</span> و <span class="ltr" dir="ltr">800 m</span> چیست؟</li>
<li>چرا کاهشِ توان در ساعت‌های کم‌تابش هزینه‌ای ندارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-wbg" class="level3" data-number="9.2.15">
<h3 data-number="9.2.15" class="anchored" data-anchor-id="sec-ch09-a-wbg"><span class="header-section-number">9.2.15</span> نیمه‌رساناهای شکاف‌پهن</h3>
<p><strong>ایده.</strong> <strong>کاربیدِ سیلیسیم</strong> و <strong>نیتریدِ گالیم</strong> شکافِ انرژیِ حدودِ سه الکترون‌ولت دارند، حدودِ سه برابرِ سیلیسیم (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-c-semiconductor" class="quarto-xref"><span>بخش 4.4.5</span></a>). میدانِ شکستِ بسیار بزرگ‌تر اجازه می‌دهد لایهٔ سدکننده برای همان ولتاژ بسیار نازک‌تر باشد؛ پس مقاومتِ روشنِ کمتر در ولتاژِ بالا، بارِ ذخیرهٔ بسیار کم و کلیدزنیِ بسیار تندتر. بها: قیمتِ بیشتر برای هر آمپر، <span class="math inline">\(\mathrm{d}v/\mathrm{d}t\)</span>ِ بسیار تند که سازگاریِ الکترومغناطیسی و عایقِ موتور و کابل را سخت‌تر می‌کند، و زمانِ تحملِ اتصالِ کوتاهِ کوتاه‌تر که درایورِ گیتِ تندتری می‌خواهد (<a href="#sec-ch09-b-gate" class="quarto-xref"><span>بخش 9.3.7</span></a>).</p>
<div id="exm-ch09-wbg" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.15 (یک طبقهٔ <span class="ltr" dir="ltr">100 kW</span> با سیلیسیم و کاربیدِ سیلیسیم)</strong></span> <strong>پرسش.</strong> با انرژی‌های کلیدزنیِ آموزشی (<span class="ltr" dir="ltr">A-148</span>، فرضی)، تلفاتِ کلیدزنیِ یک پلِ <span class="ltr" dir="ltr">100 kW</span> را با آی‌جی‌بی‌تیِ سیلیسیمی در <span class="ltr" dir="ltr">16 kHz</span> و ماسفتِ کاربیدِ سیلیسیم در <span class="ltr" dir="ltr">16</span> و <span class="ltr" dir="ltr">48 kHz</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>100 kW string-inverter stage, silicon IGBT vs SiC MOSFET (A-148):
  Si IGBT    at 16 kHz: switching about 0.18 kW (0.18 %)
  SiC MOSFET at 16 kHz: switching about 0.04 kW (0.04 %)
  SiC MOSFET at 48 kHz: switching about 0.11 kW (0.11 %)
  at three times the frequency SiC still switches with less
  loss, and the filter inductance falls in proportion (L ~ 1/f):
  smaller magnetics, higher price per ampere (chapter 44)</code></pre>
<p><strong>تفسیر.</strong> کاربیدِ سیلیسیم در سه برابرِ بسامد هنوز کم‌تلفات‌تر کلید می‌زند، و چون سلفِ صافی با <span class="math inline">\(1/f\)</span> کوچک می‌شود، اینورتر سبک‌تر و کوچک‌تر است. این در اینورترهای رشته‌ای و شارژرها ارزش دارد؛ در مبدّل‌های چندمگاواتی، قیمت و تجربهٔ میدانی هنوز به سودِ آی‌جی‌بی‌تی است. انتخاب در هر دو حالت یک مصالحهٔ اقتصادی و فنی است، نه برتریِ مطلق (فصلِ ۴۴).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شکافِ انرژیِ بزرگ‌تر لایهٔ سدکنندهٔ نازک‌تر را ممکن می‌کند؟</li>
<li>دو بهای کلیدزنیِ بسیار تند را بنویسید.</li>
<li>اگر بسامد سه برابر شود، اندوکتانسِ لازم برای همان موج‌دارگی چه می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-precharge" class="level3" data-number="9.2.16">
<h3 data-number="9.2.16" class="anchored" data-anchor-id="sec-ch09-a-precharge"><span class="header-section-number">9.2.16</span> پیش‌شارژِ پیوندِ <span class="ltr" dir="ltr">DC</span></h3>
<p><strong>مسئله.</strong> خازنِ خالی در لحظهٔ وصل مانندِ اتصالِ کوتاه است. اگر پیوندِ <span class="ltr" dir="ltr">DC</span>ِ خالی مستقیم به آرایه یا به ولتاژِ یکسوشدهٔ شبکه وصل شود، جریانِ هجومی را فقط مقاومتِ کابل و کنتاکتور محدود می‌کند: هزاران آمپر، تماس‌های جوش‌خورده و فیوزهای سوخته. برای همین اینورترها یک <strong>مدارِ پیش‌شارژ</strong> دارند: یک مقاومت با یک کنتاکتورِ کوچک، که خازن را آرام شارژ می‌کند و سپس با کنتاکتورِ اصلی دور زده می‌شود.</p>
<p><strong>انرژی.</strong> وقتی خازنِ <span class="math inline">\(C\)</span> از راهِ مقاومتی از منبعِ ثابتِ <span class="math inline">\(V\)</span> شارژ می‌شود، انرژیِ تلف‌شده در مقاومت <strong>دقیقاً برابرِ</strong> انرژیِ ذخیره‌شده است، مستقل از اندازهٔ مقاومت:</p>
<p><span id="eq-ch09-precharge"><span class="math display">\[
E_R = \int_0^\infty \frac{V^2}{R}\,e^{-2t/RC}\,\mathrm{d}t = \tfrac12\,C\,V^2 = E_C
\tag{9.11}\]</span></span></p>
<p>مقاومتِ بزرگ‌تر فقط زمان را بلندتر و توانِ لحظه‌ای را کمتر می‌کند. پس مقاومتِ پیش‌شارژ برای <strong>انرژیِ پالسی</strong> و <strong>تعدادِ وصل در ساعت</strong> رده‌بندی می‌شود، نه برای توانِ پیوسته.</p>
<div id="exm-ch09-precharge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.16 (پیش‌شارژِ چهار پشته)</strong></span> <strong>پرسش.</strong> پیوندِ <span class="ltr" dir="ltr">DC</span>ِ یک اینورتر (<span class="ltr" dir="ltr">48 mF</span>، چهار پشتهٔ <span class="ltr" dir="ltr">12 mF</span>) تا <span class="ltr" dir="ltr">1100 V</span> شارژ می‌شود و جریان باید زیرِ <span class="ltr" dir="ltr">20 A</span> بماند (<span class="ltr" dir="ltr">A-166</span>، فرضی). مقاومت، ثابتِ زمانی و انرژیِ گرمایی را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>pre-charge of the inverter DC link: 4 x 12 mF = 48 mF to 1100 V (A-166)
  limit the current to 20 A: R = 55 ohm, tau = 2.64 s, 95 % after 7.9 s
  energy stored 29.0 kJ; energy turned to heat in R also 29.0 kJ
  (charging through a resistor always wastes as much as it stores)
  without pre-charge: the inrush is limited only by cable and
  contactor resistance: kiloamperes, welded contacts, blown fuses</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">55 Ω</span> و هشت ثانیه تا <span class="ltr" dir="ltr">95 %</span>؛ <span class="ltr" dir="ltr">29 kJ</span> گرما در هر وصل، به اندازهٔ گرمای یک کتری که چند ثانیه روشن باشد، اما در یک مقاومتِ کوچک. اگر کنترل‌گر به دلیلِ یک خطا پشتِ سرِ هم وصل و قطع کند، مقاومت می‌سوزد؛ پس منطقِ کنترل تعدادِ تلاش‌ها را محدود می‌کند.</p>
</div>
</section>
<section id="sec-ch09-a-dab" class="level3" data-number="9.2.17">
<h3 data-number="9.2.17" class="anchored" data-anchor-id="sec-ch09-a-dab"><span class="header-section-number">9.2.17</span> مبدّلِ <span class="ltr" dir="ltr">DC–DC</span>ِ جداشده: پلِ دوگانهٔ فعال</h3>
<p><strong>ایده.</strong> گاهی دو مدارِ <span class="ltr" dir="ltr">DC</span> باید <strong>جدا</strong> (گالوانیک) باشند یا ولتاژشان بسیار متفاوت باشد: باتری و پیوندِ <span class="ltr" dir="ltr">DC</span>، منبع‌های تغذیهٔ کمکی، یا <strong>ترانسفورماتورِ حالت‌جامد</strong> آینده. <strong>پلِ دوگانهٔ فعال</strong> (به انگلیسی <span class="ltr" dir="ltr">dual active bridge</span>) دو پلِ تک‌فاز را از راهِ یک ترانسفورماتورِ <strong>بسامدِ بالا</strong> (ده‌ها کیلوهرتز، پس هستهٔ کوچک) و اندوکتانسِ نشتیِ آن به هم وصل می‌کند. هر پل یک موجِ مربعی می‌سازد و <strong>اختلافِ فازِ</strong> <span class="math inline">\(\varphi\)</span> میانِ دو موج توان را مانندِ زاویهٔ بار در ماشینِ هم‌گام تعیین می‌کند:</p>
<p><span id="eq-ch09-dab"><span class="math display">\[
P = \frac{V_1\,V_2'\,\varphi\,(\pi - |\varphi|)}{2\pi^2 f_\text{sw}\,L}
\tag{9.12}\]</span></span></p>
<p>(<span class="math inline">\(V_2'\)</span> ولتاژِ سمتِ دوم به سمتِ اول برگردانده). توان از پلِ پیش‌فاز به پلِ پس‌فاز می‌رود، پس با علامتِ <span class="math inline">\(\varphi\)</span> دوسویه است.</p>
<div id="exm-ch09-dab" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.17 (توان با اختلافِ فاز)</strong></span> <strong>پرسش.</strong> پلِ دوگانهٔ فعالِ <span class="ltr" dir="ltr">800/800 V</span> در <span class="ltr" dir="ltr">20 kHz</span> با <span class="ltr" dir="ltr">20 µH</span> (<span class="ltr" dir="ltr">A-166</span>)، توان را در چند اختلافِ فاز بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>dual-active bridge, 800 V / 800 V, 20 kHz, L 20 uH (A-166):
  P = V1 V2 phi (pi - |phi|) / (2 pi^2 f L)
  phase shift 0.10 rad:    24.7 kW
  phase shift 0.30 rad:    69.1 kW
  phase shift 0.60 rad:   123.6 kW
  phase shift 1.57 rad:   200.0 kW
  power flows from the leading bridge to the lagging one; the
  high-frequency transformer gives isolation in a small core</code></pre>
<p><strong>تفسیر.</strong> بیشینه در <span class="math inline">\(\varphi = \pi/2\)</span> است، <span class="ltr" dir="ltr">200 kW</span>؛ با یک ترانسفورماتورِ چندکیلوگرمی، به‌جای ترانسفورماتورِ <span class="ltr" dir="ltr">50 Hz</span>ِ صدها کیلوگرمی برای همان توان. بهای آن کلیدزنیِ بسامدِ بالا، تلفاتِ هسته و عایقِ پربسامد است؛ برای همین این فناوری در توان‌های بزرگِ نیروگاهی هنوز در حالِ بلوغ است.</p>
</div>
</section>
<section id="sec-ch09-a-history" class="level3" data-number="9.2.18">
<h3 data-number="9.2.18" class="anchored" data-anchor-id="sec-ch09-a-history"><span class="header-section-number">9.2.18</span> از تریستور تا کاربیدِ سیلیسیم: سیرِ مبدّل‌ها</h3>
<p>نخستین مبدّل‌های بزرگ <strong>تریستوری</strong> بودند: یکسوسازهای کنترل‌شده و انتقالِ <span class="ltr" dir="ltr">HVDC</span> با کموتاسیونِ شبکه، که توانِ راکتیو می‌گرفتند و هارمونیکِ کم‌مرتبه می‌ساختند. <strong>آی‌جی‌بی‌تی</strong> در دهه‌های پایانیِ قرنِ بیستم مبدّلِ منبعِ ولتاژ را با کلیدزنیِ چندکیلوهرتزی ممکن کرد و راه را برای توربین‌های سرعت‌متغیر (فصلِ ۸) و اینورترهای خورشیدیِ سینوسی باز کرد. سه روندِ بعدی نیروگاه‌های امروز را ساختند: <strong>ولتاژِ <span class="ltr" dir="ltr">DC</span>ِ بالاتر</strong> (از <span class="ltr" dir="ltr">600</span> و <span class="ltr" dir="ltr">1000 V</span> به <span class="ltr" dir="ltr">1500 V</span> برای کاستنِ جریان و کابل، که سه‌سطحی‌ها را رایج کرد)؛ <strong>اینورترهای رشته‌ایِ بزرگ</strong> که با ردیابیِ ریزدانه رقیبِ مرکزی‌ها شدند؛ و <strong>نیمه‌رساناهای شکاف‌پهن</strong> که بسامد و چگالیِ توان را بالا می‌برند. امروز مرزِ تازه <strong>رفتار</strong> است، نه سخت‌افزار: الزام‌های شبکه از مبدّل‌ها رفتارِ سازندهٔ شبکه، لختی و پشتیبانیِ ولتاژ می‌خواهند (<a href="#sec-ch09-c-gfl-gfm" class="quarto-xref"><span>بخش 9.4.2</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا انرژیِ تلف‌شده در پیش‌شارژ مستقل از مقاومت است؟</li>
<li>با <span class="ltr" dir="ltr">20 mF</span> و <span class="ltr" dir="ltr">1000 V</span>، انرژیِ گرماییِ هر پیش‌شارژ چیست؟</li>
<li>در پلِ دوگانهٔ فعال، جهتِ توان را چه چیزی تعیین می‌کند؟</li>
<li>سه روندی که مبدّل‌های نیروگاهیِ امروز را ساختند نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-a-softswitch" class="level3" data-number="9.2.19">
<h3 data-number="9.2.19" class="anchored" data-anchor-id="sec-ch09-a-softswitch"><span class="header-section-number">9.2.19</span> کلیدزنیِ نرم</h3>
<p><strong>ایده.</strong> در <strong>کلیدزنیِ سخت</strong>، کلید وقتی خاموش یا روشن می‌شود که ولتاژ و جریان هر دو بزرگ‌اند و تلفاتِ <span class="math inline">\(\tfrac12 V I (t_\text{r} + t_\text{f})\)</span> را می‌سازد (<a href="#eq-ch09-switch" class="quarto-xref">معادلهٔ&nbsp;<span>9.1</span></a>). در <strong>کلیدزنیِ نرم</strong>، مدار طوری ساخته می‌شود که لحظهٔ کلیدزنی با <strong>ولتاژِ صفر</strong> (روشن شدن وقتی دیودِ موازی هادی است) یا <strong>جریانِ صفر</strong> (خاموش شدن وقتی جریان از صفر می‌گذرد) هم‌زمان شود. نتیجه: تلفاتِ کلیدزنیِ بسیار کمتر و تداخلِ الکترومغناطیسیِ کمتر، در بهای مدارِ تشدیدی، کنترلِ پیچیده‌تر و بازهٔ کارِ محدودتر. پلِ دوگانهٔ فعال (<a href="#sec-ch09-a-dab" class="quarto-xref"><span>بخش 9.2.17</span></a>) در بازه‌ای از بار ذاتاً <strong>کلیدزنیِ ولتاژِ صفر</strong> دارد: جریانِ اندوکتانس پیش از روشن شدنِ هر کلید، خازنِ آن را تخلیه کرده است. مبدّل‌های تشدیدی در منبع‌های تغذیه و شارژرها رایج‌اند؛ در وارونگرهای بزرگِ متصل به شبکه، کلیدزنیِ سخت با قطعه‌های تند هنوز راهِ اصلی است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کلیدزنیِ ولتاژِ صفر و جریانِ صفر را تعریف کنید.</li>
<li>چرا کلیدزنیِ نرم تداخلِ الکترومغناطیسی را هم کم می‌کند؟</li>
<li>بهای کلیدزنیِ نرم چیست؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch09-b" class="level2" data-number="9.3">
<h2 data-number="9.3" class="anchored" data-anchor-id="sec-ch09-b"><span class="header-section-number">9.3</span> ب. توپولوژی و طراحیِ زیرسامانه‌ها</h2>
<p>بخشِ ب از معماری‌ها شروع می‌کند (مرکزی، رشته‌ای، مبدّلِ پشت‌به‌پشتِ توربین، مبدّلِ باتری)، ردیابیِ نقطهٔ بیشینهٔ توان را می‌سازد، و سپس هر زیرسامانهٔ اینورتر را در مرتبهٔ اول طراحی می‌کند: پیوندِ <span class="ltr" dir="ltr">DC</span>، صافی، مغناطیس، شینه، درایورِ گیت، حس‌گرها، خنک‌کاری، عایق، پوسته و سخت‌افزار و میان‌افزارِ کنترل. بخش با شکستنِ محصول به زیرمجموعه‌ها، رده‌ها و کاهشِ رده، و شش وارسیِ طراحی پایان می‌یابد.</p>
<section id="sec-ch09-b-arch" class="level3" data-number="9.3.1">
<h3 data-number="9.3.1" class="anchored" data-anchor-id="sec-ch09-b-arch"><span class="header-section-number">9.3.1</span> معماری‌ها: مرکزی، رشته‌ای، توربین و باتری</h3>
<p><strong>چهار الگو.</strong> <a href="#fig-ch09-arch" class="quarto-xref">شکل&nbsp;<span>9.12</span></a> چهار راهِ رساندنِ انرژی به ترانسفورماتور را نشان می‌دهد:</p>
<ul>
<li><strong>اینورترِ مرکزی:</strong> رشته‌ها در <strong>جعبه‌های تجمیع</strong> موازی می‌شوند و کابل‌های <span class="ltr" dir="ltr">DC</span>ِ بزرگ آن‌ها را به یک اینورترِ چندمگاواتی می‌برند. ردیابیِ نقطهٔ بیشینه برای صدها رشته یکی است.</li>
<li><strong>اینورترِ رشته‌ای:</strong> ده‌ها یا صدها اینورترِ کوچک‌تر کنارِ آرایه، هر کدام با چند ردیاب؛ خروجیِ <span class="ltr" dir="ltr">AC</span> در یک تابلو جمع می‌شود.</li>
<li><strong>مبدّلِ پشت‌به‌پشتِ توربین:</strong> مبدّلِ سمتِ ماشین ولتاژِ ژنراتور با بسامدِ متغیر را یکسو می‌کند و مبدّلِ سمتِ شبکه آن را در <span class="ltr" dir="ltr">50 Hz</span> تحویل می‌دهد؛ پیوندِ <span class="ltr" dir="ltr">DC</span> یک <strong>چاپرِ ترمز</strong> دارد که انرژیِ اضافه را در افتِ ولتاژِ شبکه در مقاومت می‌سوزاند (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-d-ridethrough" class="quarto-xref"><span>بخش 8.5.10</span></a>).</li>
<li><strong>مبدّلِ باتری:</strong> یک پلِ دوسویه که در شارژ یکسوسازِ فعال و در دشارژ وارونگر است (فصلِ ۱۹).</li>
</ul>
<div id="fig-ch09-arch" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-arch-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-arch.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-arch-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.12: معماری‌های الکترونیکِ قدرت در نیروگاهِ P: اینورترِ مرکزی و رشته‌ای، مبدّلِ پشت‌به‌پشتِ توربین و مبدّلِ دوسویهٔ باتری
</figcaption>
</figure>
</div>
<p><strong>معیارهای انتخاب.</strong> انرژی (عدمِ تطابقِ رشته‌ها و اثرِ یک خرابی)، هزینهٔ تجهیز و نصب (کابلِ <span class="ltr" dir="ltr">DC</span> در برابرِ <span class="ltr" dir="ltr">AC</span>، تعدادِ واحد)، بهره‌برداری (تعویضِ یک اینورترِ کوچک در برابرِ تعمیرِ یک اینورترِ بزرگ در محل)، کیفیتِ توان و رفتارِ شبکه، و <strong>فضا و دسترسی</strong>. هیچ‌کدام همیشه برتر نیست؛ انتخابِ نیروگاه در فصلِ ۱۸ با هزینه بسته می‌شود.</p>
<div id="exm-ch09-arch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.18 (مرکزی یا رشته‌ای برای <span class="ltr" dir="ltr">60 MWp</span>)</strong></span> <strong>پرسش.</strong> با داده‌های آموزشیِ <span class="ltr" dir="ltr">A-151</span> (آهنگِ خرابی، زمانِ بازگرداندن و تلفاتِ عدمِ تطابق، فرضی) و میانگینِ تولیدِ خورشیدیِ سالِ بستهٔ داده (<a href="#sec-ch09-d-annual" class="quarto-xref"><span>بخش 9.5.5</span></a>)، انرژیِ ازدست‌رفته را در دو معماری مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>central or string inverters for 60 MWp (A-151); mean PV output 11.58 MW
  central, 10 x 5 MW:
    failures  5.0/yr x 72 h x 1.158 MW =   417 MWh/yr (0.41 %)
    mismatch 0.6 % =   608 MWh/yr; one failure removes 10.0 % of PV capacity
  string, 167 x 0.3 MW:
    failures 25.1/yr x 24 h x 0.069 MW =    42 MWh/yr (0.04 %)
    mismatch 0.3 % =   304 MWh/yr; one failure removes 0.6 % of PV capacity
  strings win on energy; the central design has 17 times fewer
  units to buy, connect, monitor and maintain (chapters 18, 51)</code></pre>
<p><strong>تفسیر.</strong> با این فرض‌ها، معماریِ رشته‌ای حدودِ <span class="ltr" dir="ltr">680 MWh</span> در سال، نزدیکِ <span class="ltr" dir="ltr">0.7 %</span> انرژی، بیشتر نگه می‌دارد: نیمی از ردیابیِ ریزدانه‌تر و نیمی از کوچک‌تر بودنِ اثرِ هر خرابی. در برابر، ۱۶۷ واحد باید خریده، نصب، پایش و نگهداری شوند. ارزشِ آن <span class="ltr" dir="ltr">680 MWh</span> در برابرِ تفاوتِ هزینه‌ها پاسخِ واقعی را می‌دهد. نیروگاهِ P با اینورترِ مرکزی ادامه می‌دهد (<span class="ltr" dir="ltr">A-101</span>)، اما این مثال نشان می‌دهد که آن انتخاب یک فرضِ قابلِ بازنگری است، نه یک بدیهیات.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جعبهٔ تجمیع در معماریِ مرکزی چه می‌کند و در معماریِ رشته‌ای چه جایگزینِ آن است؟</li>
<li>چرا در معماریِ رشته‌ای کابلِ <span class="ltr" dir="ltr">AC</span> جای کابلِ <span class="ltr" dir="ltr">DC</span> را می‌گیرد؟</li>
<li>چاپرِ ترمز در مبدّلِ توربین چه کاری می‌کند؟</li>
<li>دو معیارِ غیرانرژیِ انتخابِ معماری را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-mppt" class="level3" data-number="9.3.2">
<h3 data-number="9.3.2" class="anchored" data-anchor-id="sec-ch09-b-mppt"><span class="header-section-number">9.3.2</span> ردیابیِ نقطهٔ بیشینهٔ توان</h3>
<p><strong>ایده.</strong> منحنیِ توان–ولتاژِ یک رشته یک <strong>قله</strong> دارد که جایش با تابش و دما جابه‌جا می‌شود (<a href="#fig-ch09-pv" class="quarto-xref">شکل&nbsp;<span>9.13</span></a>): تابش بیشتر جریان را بالا می‌برد و ولتاژ را کمی؛ دمای بیشتر ولتاژ را تند پایین می‌آورد. <strong>ردیابیِ نقطهٔ بیشینهٔ توان</strong> (به انگلیسی <span class="ltr" dir="ltr">maximum power point tracking</span>) یک الگوریتمِ کنترل است که ولتاژِ کار را پیوسته جابه‌جا می‌کند تا روی قله بماند، جایی که <span class="math inline">\(\mathrm{d}P/\mathrm{d}V = 0\)</span> (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-a-deriv" class="quarto-xref"><span>بخش 3.2.9</span></a>). این را با <strong>انتقالِ بیشینهٔ توان</strong> در مدارِ مقاومتی (فصلِ ۶، <a href="06-dc-circuits-safety.html#exm-ch06-mpt" class="quarto-xref">مثال&nbsp;<span>6.21</span></a>) اشتباه نگیرید: آنجا بار با منبع تطبیق داده می‌شد؛ اینجا نقطهٔ کار روی منحنیِ ناخطیِ منبع جست‌وجو می‌شود.</p>
<div id="fig-ch09-pv" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-pv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-pv.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-pv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.13: منحنیِ توان–ولتاژِ یک رشتهٔ ۲۶ ماژولی در چهار وضعیت و کفِ پنجرهٔ اینورترِ <span class="ltr" dir="ltr">600 V</span> (مدلِ چهارنقطه‌ای، آموزشی)
</figcaption>
</figure>
</div>
<p><strong>مدلِ منحنی.</strong> برای مطالعهٔ ردیاب، این فصل یک <strong>مدلِ صریحِ چهارنقطه‌ای</strong> به کار می‌برد که دقیقاً از سه نقطهٔ برگهٔ داده (<span class="math inline">\((0, I_\text{sc})\)</span>، <span class="math inline">\((V_\text{mp}, I_\text{mp})\)</span>، <span class="math inline">\((V_\text{oc}, 0)\)</span>) می‌گذرد:</p>
<p><span id="eq-ch09-explicit"><span class="math display">\[
\begin{aligned}
I(V) &amp;= I_\text{sc}\left[1 - C_1\left(e^{V/(C_2 V_\text{oc})} - 1\right)\right] \\
C_2 &amp;= \frac{V_\text{mp}/V_\text{oc} - 1}{\ln(1 - I_\text{mp}/I_\text{sc})}, \qquad
C_1 = \left(1 - \frac{I_\text{mp}}{I_\text{sc}}\right) e^{-V_\text{mp}/(C_2 V_\text{oc})}
\end{aligned}
\tag{9.13}\]</span></span></p>
<p>و جریان‌ها را با تابش، ولتاژها را با دما و لگاریتمِ تابش مقیاس می‌کند. این مدل برای کنترل کافی است؛ مدلِ فیزیکیِ سلول در فصلِ ۱۰ ساخته می‌شود.</p>
<p><strong>سه الگوریتم.</strong></p>
<blockquote class="blockquote">
<p>۱. <strong>آشفتن و مشاهده</strong> (به انگلیسی <span class="ltr" dir="ltr">perturb and observe</span>): ولتاژِ مرجع را یک گام جابه‌جا کن؛ اگر توان بیشتر شد در همان جهت ادامه بده، اگر کمتر شد جهت را برگردان. ساده و مقاوم، اما همیشه حولِ قله نوسان می‌کند و اگر تابش در میانِ دو گام بالا برود، افزایشِ توان را به حسابِ گامِ درست می‌گذارد و ممکن است از قله دور شود.</p>
<p>۲. <strong>رسانایی افزایشی</strong> (به انگلیسی <span class="ltr" dir="ltr">incremental conductance</span>): در قله <span class="math inline">\(\mathrm{d}I/\mathrm{d}V = -I/V\)</span>؛ علامتِ <span class="math inline">\(\mathrm{d}I/\mathrm{d}V + I/V\)</span> جهتِ حرکت را می‌دهد و در قله می‌ایستد.</p>
<p>۳. <strong>جست‌وجوی سراسری</strong>: هر چند دقیقه یک بار کلِ بازهٔ ولتاژ را با گام‌های درشت می‌پیماید تا در سایهٔ جزئی، که منحنی چند قله دارد، بزرگ‌ترین قله را پیدا کند (<a href="#sec-ch09-d-shading" class="quarto-xref"><span>بخش 9.5.2</span></a>).</p>
</blockquote>
<p><strong>گامِ زمانی.</strong> هر گام باید صبر کند تا ولتاژِ پیوندِ <span class="ltr" dir="ltr">DC</span> و جریان آرام شوند؛ در اینورترهای بزرگ، زمانِ هر گام حدودِ ده‌ها تا صدها میلی‌ثانیه است (<span class="ltr" dir="ltr">A-151</span>: <span class="ltr" dir="ltr">0.1 s</span>).</p>
<div id="exm-ch09-mppt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.19 (اندازهٔ گام در آشفتن و مشاهده)</strong></span> <strong>پرسش.</strong> یک رشته در <span class="ltr" dir="ltr">800 W/m²</span> و <span class="ltr" dir="ltr">45 °C</span>: آشفتن و مشاهده را از <span class="ltr" dir="ltr">0.95</span> برابرِ ولتاژِ مدارِ باز با گام‌های <span class="ltr" dir="ltr">1</span> تا <span class="ltr" dir="ltr">20 V</span> اجرا کنید. زمانِ رسیدن به <span class="ltr" dir="ltr">99.5 %</span> قله و تلفاتِ میانگینِ نوسانِ پایدار را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>perturb and observe on one string at 800 W/m2, 45 C: MPP 1006 V, 10.52 kW
  start at 0.95 V_oc; one step every 0.1 s (DC link settles, A-151)
  step V   time to reach 99.5 %   steady loss (mean)
      1             12.5 s            0.000 %
      2              6.4 s            0.002 %
      5              2.7 s            0.013 %
     10              1.5 s            0.040 %
     20              0.9 s            0.200 %
  a big step finds the MPP fast but keeps dithering around it;
  a small step wastes little in steady sun but lags a cloud</code></pre>
<p><strong>تفسیر.</strong> گامِ <span class="ltr" dir="ltr">1 V</span> دوازده ثانیه طول می‌کشد اما در آفتابِ پایدار تقریباً هیچ از دست نمی‌دهد؛ گامِ <span class="ltr" dir="ltr">20 V</span> در کمتر از یک ثانیه می‌رسد و <span class="ltr" dir="ltr">0.2 %</span> در نوسانِ پایدار می‌بازد. قلهٔ منحنی پهن است، پس تلفاتِ نوسان کم است؛ آنچه گام را محدود می‌کند <strong>دنبال کردنِ ابر</strong> است (<a href="#sec-ch09-d-mppt" class="quarto-xref"><span>بخش 9.5.1</span></a>). ردیاب‌های تجاری گامِ متغیر دارند: درشت دور از قله، ریز نزدیکِ آن.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا قله با گرم شدنِ ماژول به ولتاژِ کمتر می‌رود؟</li>
<li>آشفتن و مشاهده چه زمانی جهتِ اشتباه را انتخاب می‌کند؟</li>
<li>شرطِ قله در رسانایی افزایشی را از <span class="math inline">\(\mathrm{d}P/\mathrm{d}V = 0\)</span> به دست آورید.</li>
<li>چرا گامِ زمانیِ ردیاب نمی‌تواند خیلی کوتاه باشد؟</li>
<li>فرقِ ردیابیِ نقطهٔ بیشینه با انتقالِ بیشینهٔ توان چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-dclink" class="level3" data-number="9.3.3">
<h3 data-number="9.3.3" class="anchored" data-anchor-id="sec-ch09-b-dclink"><span class="header-section-number">9.3.3</span> پیوندِ <span class="ltr" dir="ltr">DC</span> و خازن‌ها</h3>
<p><strong>نقش.</strong> پیوندِ <span class="ltr" dir="ltr">DC</span> میانِ آرایه (یا یکسوساز) و پل‌های وارونگر نشسته است. سه کار دارد: (۱) <strong>موج‌دارگیِ جریان</strong> را که پل با بسامدِ کلیدزنی از آن می‌کشد تأمین کند، تا آرایه و کابل‌ها آن را نبینند؛ (۲) ولتاژ را در گذارهای کوتاه <strong>پایدار</strong> نگه دارد؛ (۳) مسیرِ کم‌اندوکتانسی برای کموتاسیونِ کلیدها بسازد (<a href="#sec-ch09-b-busbar" class="quarto-xref"><span>بخش 9.3.6</span></a>). در اینورترهای امروزی، <strong>خازن‌های فیلمیِ پلی‌پروپیلن</strong> جای خازن‌های الکترولیتی را گرفته‌اند: جریانِ موج‌دارگیِ بیشتر در هر میکروفاراد، <strong>خودترمیمی</strong> پس از شکستِ موضعیِ عایق، و عمرِ طولانی‌تر.</p>
<p><strong>جریانِ موج‌دارگی.</strong> برای پلِ دوسطحی با مدولاسیونِ سینوسی، مقدارِ مؤثرِ جریانِ خازن یک رابطهٔ بسته دارد که با شبیه‌سازیِ کلیدزده وارسی شده است (<a href="#sec-ch09-d-lossbudget" class="quarto-xref"><span>بخش 9.5.3</span></a>):</p>
<p><span id="eq-ch09-icap"><span class="math display">\[
I_\text{C,rms} = I_\text{rms}\,\sqrt{2m\left[\frac{\sqrt3}{4\pi} + \cos^2\varphi\left(\frac{\sqrt3}{\pi} - \frac{9}{16}\,m\right)\right]}
\tag{9.14}\]</span></span></p>
<p>با <span class="math inline">\(I_\text{rms}\)</span> جریانِ فاز. در <span class="math inline">\(m \approx 1\)</span> و ضریبِ توانِ یک، جریانِ خازن حدودِ نیمی از جریانِ فاز است.</p>
<div id="exm-ch09-dclink" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.20 (پیوندِ <span class="ltr" dir="ltr">DC</span>ِ یک پشتهٔ توان)</strong></span> <strong>پرسش.</strong> یک پشتهٔ <span class="ltr" dir="ltr">1.375 MVA</span> در <span class="ltr" dir="ltr">600 V</span> (چهار پشته در هر اینورتر، <span class="ltr" dir="ltr">A-145</span>): جریانِ موج‌دارگیِ خازن را با <a href="#eq-ch09-icap" class="quarto-xref">معادلهٔ&nbsp;<span>9.14</span></a> بیابید. با خازن‌های فیلمیِ <span class="ltr" dir="ltr">1 mF</span>، <span class="ltr" dir="ltr">1300 V</span>، <span class="ltr" dir="ltr">65 A</span> (<span class="ltr" dir="ltr">A-152</span>، فرضی)، چند خازن لازم است؟ انرژیِ ذخیره، زمانِ نگه‌داشتِ توان و زمانِ تخلیه با مقاومتِ <span class="ltr" dir="ltr">50 kΩ</span> را حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>DC link of one stack: phase current 1,323 A RMS, m 0.95:
  capacitor ripple current 718 A RMS (closed form)
  film capacitors 1 mF / 1300 V / 65 A each (A-152): 12 needed for the ripple
  bank 12 mF; energy at 1500 V (cold open circuit) 13.5 kJ
  holds 1.25 MW for 1.0 ms from 1050 to 950 V
  50 kohm bleeder: 1500 -&gt; 50 V in 2,041 s (34 min);
    the maker states the real wait time on the label
  the ripple current, not the capacitance, sizes the bank</code></pre>
<p><strong>تفسیر.</strong> دوازده خازن نه برای ظرفیت، بلکه برای <strong>جریانِ موج‌دارگی</strong> لازم‌اند؛ گرمای درونیِ خازن (<span class="math inline">\(I^2 R_\text{ESR}\)</span>) عمرش را تعیین می‌کند. انرژیِ <span class="ltr" dir="ltr">13.5 kJ</span> برای نگه‌داشتنِ توان فقط یک میلی‌ثانیه بس است: پیوندِ <span class="ltr" dir="ltr">DC</span> <strong>ذخیرهٔ انرژی نیست</strong>. اما برای انسان خطرناک است: سی‌وچهار دقیقه تا <span class="ltr" dir="ltr">50 V</span> با مقاومتِ تخلیه.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی: انرژیِ مانده
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از جداسازیِ اینورتر از آرایه و شبکه، خازن‌های پیوندِ <span class="ltr" dir="ltr">DC</span> تا زمانِ تخلیه ولتاژِ خطرناک دارند، و آرایهٔ خورشیدی در روز همیشه ولتاژ دارد. زمانِ انتظار را برچسبِ سازنده می‌گوید و نبودِ ولتاژ را فقط فردِ صلاحیت‌دار با ابزارِ مناسب و طبقِ رویه تأیید می‌کند (فصلِ ۶، <a href="06-dc-circuits-safety.html#sec-ch06-c-safework" class="quarto-xref"><span>بخش 6.4.10</span></a>). این مثال یک <strong>برآورد</strong> است، نه رویهٔ کار.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه کارِ پیوندِ <span class="ltr" dir="ltr">DC</span> را بنویسید.</li>
<li>چرا خازنِ فیلمی بر الکترولیتی ترجیح دارد؟</li>
<li>با <a href="#eq-ch09-icap" class="quarto-xref">معادلهٔ&nbsp;<span>9.14</span></a>، جریانِ خازن در <span class="math inline">\(m = 0.8\)</span> و ضریبِ توانِ یک چه کسری از جریانِ فاز است؟</li>
<li>چرا پیوندِ <span class="ltr" dir="ltr">DC</span> ذخیرهٔ انرژیِ معناداری برای شبکه نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-filter" class="level3" data-number="9.3.4">
<h3 data-number="9.3.4" class="anchored" data-anchor-id="sec-ch09-b-filter"><span class="header-section-number">9.3.4</span> صافیِ خروجی: <span class="ltr" dir="ltr">L</span> و <span class="ltr" dir="ltr">LCL</span></h3>
<p><strong>ایده.</strong> ولتاژِ کلیدزدهٔ پل باید پیش از شبکه صاف شود. یک <strong>سلفِ</strong> ساده جریانِ هارمونیکی را با <span class="math inline">\(1/(h\omega L)\)</span> کم می‌کند، اما برای موج‌دارگیِ کوچک آن‌قدر بزرگ می‌شود که افتِ ولتاژش در بسامدِ اصلی پذیرفتنی نیست. <strong>صافیِ <span class="ltr" dir="ltr">LCL</span></strong> دو سلف و یک خازن دارد: سلفِ سمتِ مبدّل <span class="math inline">\(L_1\)</span> موج‌دارگیِ جریانِ پل را محدود می‌کند، خازن <span class="math inline">\(C\)</span> جریانِ پربسامد را به خود می‌کشد و سلفِ سمتِ شبکه <span class="math inline">\(L_2\)</span> آنچه مانده را می‌گیرد. در بالای بسامدِ تشدید، تضعیف با <span class="math inline">\(1/f^3\)</span> می‌افتد، نه <span class="math inline">\(1/f\)</span>. بها: یک <strong>تشدید</strong>:</p>
<p><span id="eq-ch09-lcl"><span class="math display">\[
f_\text{res} = \frac{1}{2\pi}\sqrt{\frac{L_1 + L_2}{L_1 L_2 C}}, \qquad 10\,f_1 &lt; f_\text{res} &lt; \tfrac12\,f_\text{sw}
\tag{9.15}\]</span></span></p>
<p><strong>گام‌های طراحیِ مرتبهٔ اول.</strong></p>
<blockquote class="blockquote">
<p>۱. <span class="math inline">\(L_1\)</span> از موج‌دارگیِ مجاز: برای پلِ دوسطحیِ سه‌سیمه، قاعدهٔ مرتبهٔ اول <span class="math inline">\(\Delta I_\text{max} \approx V_\text{dc}/(8 L_1 f_\text{sw})\)</span> (شبیه‌سازیِ کلیدزده نزدیکِ <span class="math inline">\(m = 1\)</span> حدودِ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">15 %</span> بیشتر می‌دهد، پس با حاشیه) و برای سه‌سطحی، که گامش <span class="math inline">\(V_\text{dc}/2\)</span> است، نصفِ آن.</p>
<p>۲. <span class="math inline">\(C\)</span> از حدِ توانِ راکتیو در بسامدِ اصلی، معمولاً چند درصدِ رده.</p>
<p>۳. <span class="math inline">\(L_2\)</span> از تضعیفِ لازم در <span class="math inline">\(f_\text{sw}\)</span>: نسبتِ موج‌دارگیِ شبکه به مبدّل حدودِ <span class="math inline">\(1/|1 - \omega_\text{sw}^2 L_2 C|\)</span>.</p>
<p>۴. وارسیِ تشدید با <a href="#eq-ch09-lcl" class="quarto-xref">معادلهٔ&nbsp;<span>9.15</span></a> و افزودنِ <strong>میرایی</strong>: یک مقاومت در شاخهٔ خازن (میراییِ <strong>غیرفعال</strong>، با تلفات) یا یک حلقهٔ کنترل که تشدید را خنثی کند (میراییِ <strong>فعال</strong>).</p>
</blockquote>
<div id="exm-ch09-lcl" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.21 (صافیِ <span class="ltr" dir="ltr">LCL</span>ِ یک پشته)</strong></span> <strong>پرسش.</strong> برای پشتهٔ <span class="ltr" dir="ltr">1.375 MVA</span> در <span class="ltr" dir="ltr">600 V</span> با <span class="ltr" dir="ltr">NPC</span> در <span class="ltr" dir="ltr">3 kHz</span> و پیوندِ <span class="ltr" dir="ltr">1000 V</span>: موج‌دارگیِ <span class="ltr" dir="ltr">20 %</span> برای <span class="math inline">\(L_1\)</span>، توانِ راکتیوِ <span class="ltr" dir="ltr">5 %</span> برای <span class="math inline">\(C\)</span> و موج‌دارگیِ شبکه <span class="ltr" dir="ltr">10 %</span>ِ موج‌دارگیِ مبدّل برای <span class="math inline">\(L_2\)</span> (<span class="ltr" dir="ltr">A-154</span>، فرضی). تشدید را وارسی کنید و با صافیِ فقط‌سلفی مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>LCL filter of one stack, 1.375 MVA, 600 V, NPC at 3 kHz (A-154):
  bases: Z 261.8 mohm, L 0.833 mH, C 12.16 mF
  L1 for 20 % ripple (374 A): 55.7 uH = 0.067 pu
  C for 5 % reactive power: 608 uF per phase (star), 69 kvar
  L2 for grid ripple 10 % of converter ripple: 50.9 uH = 0.061 pu
  resonance 1,252 Hz: inside 10 f1 = 500 Hz to f_sw/2 = 1,500 Hz
  damping resistor 1 / (3 w_res C) = 70 mohm; its fundamental loss 915 W
  an L-only filter for the same grid ripple: 557 uH,
    drop 67 % of phase voltage at rated current: not workable</code></pre>
<p><strong>تفسیر.</strong> <span class="math inline">\(L_1 + L_2 = 0.128\)</span> پریونیت با <span class="ltr" dir="ltr">69 kvar</span> خازن کارِ سلفی را می‌کند که فقط‌سلفی باید <span class="ltr" dir="ltr">0.67</span> پریونیت می‌بود و <span class="ltr" dir="ltr">67 %</span> ولتاژ را در بسامدِ اصلی می‌گرفت. تشدیدِ <span class="ltr" dir="ltr">1252 Hz</span> درونِ بازهٔ مجاز است؛ بی‌میرایی، بهره در تشدید بسیار بزرگ است (<a href="#fig-ch09-lcl" class="quarto-xref">شکل&nbsp;<span>9.14</span></a>) و هر هارمونیکِ شبکه یا کنترل در آن بسامد تقویت می‌شود. مقاومتِ میرایی آن را آرام می‌کند و حدودِ <span class="ltr" dir="ltr">0.9 kW</span> در هر پشته تلفات دارد؛ میراییِ فعال این تلفات را ندارد اما به کنترل‌گر و دقتِ اندازه‌گیری وابسته است.</p>
</div>
<div id="fig-ch09-lcl" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-lcl-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-lcl.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-lcl-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.14: بهرهٔ صافیِ <span class="ltr" dir="ltr">LCL</span>ِ یک پشته (جریانِ شبکه به ولتاژِ مبدّل، نسبت به بسامدِ کم): بی‌میرایی، با مقاومتِ میرایی و صافیِ فقط‌سلفی
</figcaption>
</figure>
</div>
<p><strong>شبکه هم بخشی از صافی است.</strong> امپدانسِ شبکه و ترانسفورماتور با <span class="math inline">\(L_2\)</span> سری است و خازن‌های کابل‌ها و صافی‌های دیگر با <span class="math inline">\(C\)</span> موازی؛ پس تشدیدِ واقعی در نیروگاه با تشدیدِ روی کاغذ فرق دارد و با تعدادِ اینورترهای در مدار تغییر می‌کند. مطالعهٔ هارمونیک و پایداریِ <strong>کلِ نیروگاه</strong> (فصل‌های ۲۷ و ۲۸) همین را می‌سنجد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا صافیِ فقط‌سلفی برای اینورترِ چندمگاواتی ناکارآمد است؟</li>
<li>چرا تشدید باید از ده برابرِ بسامدِ اصلی بیشتر و از نصفِ بسامدِ کلیدزنی کمتر باشد؟</li>
<li>میراییِ غیرفعال و فعال را مقایسه کنید.</li>
<li>چرا تعدادِ اینورترهای در مدار تشدیدِ نیروگاه را تغییر می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-magnetics" class="level3" data-number="9.3.5">
<h3 data-number="9.3.5" class="anchored" data-anchor-id="sec-ch09-b-magnetics"><span class="header-section-number">9.3.5</span> سلف‌ها و مغناطیس</h3>
<p><strong>ایده.</strong> سلفِ صافی انرژیِ <span class="math inline">\(\tfrac12 L I^2\)</span> را ذخیره می‌کند و، همان‌طور که در مدارِ مغناطیسیِ فصلِ ۸ دیدیم (<a href="08-electrical-machines.html#sec-ch08-a-magcircuit" class="quarto-xref"><span>بخش 8.2.3</span></a>)، بیشترِ این انرژی در <strong>فاصلهٔ هوایی</strong> است، چون چگالیِ انرژی <span class="math inline">\(B^2/(2\mu_0\mu_r)\)</span> در آهن با <span class="math inline">\(\mu_r\)</span> بزرگ ناچیز است. پس حجمِ فاصلهٔ هوایی، نه آهن، اندازهٔ سلف را تعیین می‌کند؛ آهن فقط شار را هدایت می‌کند و نباید <strong>اشباع</strong> شود.</p>
<p><strong>تلفات.</strong> مس (با اثرِ پوستی و مجاورت در جریانِ پربسامدِ موج‌دارگی، فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-a-skin" class="quarto-xref"><span>بخش 4.2.23</span></a>) و هسته (با بسامدِ کلیدزنی، نه فقط <span class="ltr" dir="ltr">50 Hz</span>). ورق‌های نازک‌تر یا هسته‌های پودری و آمورف برای بسامدِ بالا به کار می‌روند.</p>
<div id="exm-ch09-magnetics" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.22 (انرژی و فاصلهٔ هواییِ سلفِ <span class="math inline">\(L_1\)</span>)</strong></span> <strong>پرسش.</strong> سلفِ <span class="math inline">\(L_1\)</span>ِ <a href="#exm-ch09-lcl" class="quarto-xref">مثال&nbsp;<span>9.21</span></a> در جریانِ بیشینه به‌اضافهٔ موج‌دارگی چه انرژی‌ای دارد؟ با چگالیِ شارِ <span class="ltr" dir="ltr">1.0 T</span> در فاصلهٔ هوایی، حجمِ فاصلهٔ هوایی چقدر است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>converter-side inductor L1 = 55.7 uH per phase:
  stored energy at peak current plus ripple (2,058 A): 118 J
  energy density in an air gap at 1.0 T: 398 kJ/m3
  gap volume about 296 cm3 per phase: the gap, not the iron,
    stores the energy (chapter 8, magnetic circuit)
  the core must not saturate at fault current; inductance that
  collapses lets the current rise fast (protection, section C)</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">118 J</span> در هر فاز، حدودِ <span class="ltr" dir="ltr">0.3 L</span> فاصلهٔ هوایی. اگر در جریانِ خطا هسته اشباع شود، اندوکتانس فرو می‌ریزد و جریان تندتر بالا می‌رود؛ پس سلف برای <strong>جریانِ قطعِ حفاظت</strong>، نه فقط جریانِ نامی، طراحی می‌شود (<a href="#sec-ch09-c-protection" class="quarto-xref"><span>بخش 9.4.6</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا انرژیِ سلف در فاصلهٔ هوایی ذخیره می‌شود؟</li>
<li>اگر جریانِ طراحی <span class="ltr" dir="ltr">20 %</span> بیشتر شود، انرژی و حجمِ فاصلهٔ هوایی چه می‌شوند؟</li>
<li>دو سازوکارِ تلفاتِ مس در جریانِ پربسامد را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-busbar" class="level3" data-number="9.3.6">
<h3 data-number="9.3.6" class="anchored" data-anchor-id="sec-ch09-b-busbar"><span class="header-section-number">9.3.6</span> شینهٔ لایه‌ای و اندوکتانسِ پراکنده</h3>
<p><strong>ایده.</strong> هنگامِ خاموش شدنِ کلید، جریان با آهنگِ <span class="math inline">\(\mathrm{d}i/\mathrm{d}t\)</span> از آن به دیودِ مقابل منتقل می‌شود. هر اندوکتانسی در این حلقهٔ <strong>کموتاسیون</strong> (پایانه‌های خازن، شینه، ماژول) ولتاژِ اضافهٔ <span class="math inline">\(L_\sigma\,\mathrm{d}i/\mathrm{d}t\)</span> روی کلید می‌گذارد. <strong>شینهٔ لایه‌ای</strong>، صفحه‌های مثبت و منفی که با عایقِ نازک روی هم خوابیده‌اند، میدانِ دو جریانِ رفت و برگشت را خنثی و اندوکتانس را به ده‌ها نانوهانری کم می‌کند. <strong>مدارهای اسنابر</strong> (خازن‌های کوچک کنارِ ماژول) بخشی از این انرژی را می‌گیرند.</p>
<div id="exm-ch09-busbar" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.23 (فراجهشِ ولتاژ در خاموش شدن)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(\mathrm{d}i/\mathrm{d}t = 5\ \text{kA}/\mu\text{s}\)</span> (<span class="ltr" dir="ltr">A-155</span>، فرضی) در حلقهٔ کموتاسیونِ <span class="ltr" dir="ltr">NPC</span> با ولتاژِ کارِ <span class="ltr" dir="ltr">650 V</span> (نیمِ <span class="ltr" dir="ltr">1300 V</span>)، فراجهش را برای حلقه‌های <span class="ltr" dir="ltr">30</span>، <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 nH</span> بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>turn-off overshoot in an NPC commutation loop, di/dt 5 kA/us (A-155):
  loop  30 nH: overshoot  150 V; device sees   800 V of 1200 V
  loop  60 nH: overshoot  300 V; device sees   950 V of 1200 V
  loop 100 nH: overshoot  500 V; device sees  1150 V of 1200 V
  laminated busbars (plates separated by thin insulation)
  keep the loop small; slower switching cuts overshoot but
  raises switching loss: a design trade-off</code></pre>
<p><strong>تفسیر.</strong> با <span class="ltr" dir="ltr">100 nH</span> قطعهٔ <span class="ltr" dir="ltr">1200 V</span> تا <span class="ltr" dir="ltr">1150 V</span> می‌بیند: حاشیه تقریباً تمام. با شینهٔ لایه‌ای خوب (<span class="ltr" dir="ltr">30 nH</span>) <span class="ltr" dir="ltr">800 V</span>. کند کردنِ کلیدزنی (مقاومتِ گیتِ بزرگ‌تر) فراجهش را کم و تلفاتِ کلیدزنی را زیاد می‌کند. هندسهٔ شینه و چیدمانِ ماژول‌ها یکی از تصمیم‌های اصلیِ طراحیِ مکانیکیِ پشتهٔ توان است، و در ساخت باید با گشتاورِ درستِ پیچ‌ها حفظ شود (<a href="#sec-ch09-c-production" class="quarto-xref"><span>بخش 9.4.9</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا صفحه‌های مثبت و منفیِ شینه روی هم خوابانده می‌شوند؟</li>
<li>با <span class="ltr" dir="ltr">40 nH</span> و <span class="ltr" dir="ltr">8 kA/µs</span> فراجهش چیست؟</li>
<li>اسنابر چه می‌کند و چه هزینه‌ای دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-gate" class="level3" data-number="9.3.7">
<h3 data-number="9.3.7" class="anchored" data-anchor-id="sec-ch09-b-gate"><span class="header-section-number">9.3.7</span> درایورِ گیت و زمانِ مرده</h3>
<p><strong>ایده.</strong> <strong>درایورِ گیت</strong> فرمانِ منطقیِ کنترل‌گر را به ولتاژِ گیت (معمولاً مثبت برای روشن و منفی برای خاموشِ مطمئن) تبدیل می‌کند و سه کارِ دیگر هم دارد: <strong>جداسازیِ گالوانیک</strong> میانِ کنترل‌گرِ ولتاژپایین و کلیدِ پرولتاژ (با ترانسفورماتورِ کوچک یا فیبرِ نوری)، <strong>حفاظتِ اشباع‌زدایی</strong> (اگر ولتاژِ روشنِ کلید در جریانِ خیلی زیاد بالا برود، اتصالِ کوتاه را تشخیص می‌دهد و کلید را آرام خاموش می‌کند)، و <strong>زمانِ مرده</strong>: فاصلهٔ کوتاهی که هر دو کلیدِ یک ساق خاموش‌اند تا هرگز هم‌زمان روشن نشوند.</p>
<p><strong>هزینه‌ها.</strong> توانِ درایور <span class="math inline">\(P_\text{g} = Q_\text{g}\,\Delta V_\text{g}\,f_\text{sw}\)</span> است. زمانِ مرده یک <strong>خطای ولتاژ</strong> به اندازهٔ میانگینِ <span class="math inline">\(V_\text{dc}\,t_\text{d}\,f_\text{sw}\)</span> می‌سازد که علامتش با جهتِ جریان عوض می‌شود و هارمونیک‌های کم‌مرتبه پدید می‌آورد؛ کنترل‌گر آن را از روی علامتِ جریان جبران می‌کند.</p>
<div id="exm-ch09-gate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.24 (درایورِ یک جایگاهِ کلید)</strong></span> <strong>پرسش.</strong> با بارِ گیتِ <span class="ltr" dir="ltr">10 µC</span>، ولتاژِ گیتِ <span class="ltr" dir="ltr">+15/-8 V</span> و <span class="ltr" dir="ltr">3 kHz</span> (<span class="ltr" dir="ltr">A-155</span>، فرضی)، توانِ درایور را بیابید. زمانِ مردهٔ <span class="ltr" dir="ltr">3 µs</span> در ساقِ <span class="ltr" dir="ltr">NPC</span> با گامِ <span class="ltr" dir="ltr">500 V</span> چه خطای ولتاژی می‌سازد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>gate drive of one switch position (Q_g 10 uC, +15/-8 V, 3 kHz; A-155):
  gate power 0.69 W; twelve positions per stack 8.3 W
  dead time 3 us: mean voltage error 4.5 V = 1.3 % of phase voltage
    (compensated in the controller from the current sign)
  desaturation detection turns a shorted switch off within a few
  microseconds, inside the short-circuit time on the data sheet</code></pre>
<p><strong>تفسیر.</strong> توانِ درایور ناچیز است اما خطای زمانِ مرده <span class="ltr" dir="ltr">1.3 %</span>ِ ولتاژِ فاز است: بی‌جبران، جریان در گذر از صفر اعوجاج می‌گیرد. زمانِ تحملِ اتصالِ کوتاهِ قطعه، که در برگهٔ داده آمده، تعیین می‌کند حفاظتِ اشباع‌زدایی چقدر تند باشد؛ برای کاربیدِ سیلیسیم این زمان کوتاه‌تر است (<a href="#sec-ch09-a-wbg" class="quarto-xref"><span>بخش 9.2.15</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار کارِ درایورِ گیت را بنویسید.</li>
<li>چرا ولتاژِ گیتِ منفی برای خاموش نگه داشتن به کار می‌رود؟</li>
<li>اگر بسامدِ کلیدزنی دو برابر شود، خطای زمانِ مرده چه می‌شود؟</li>
<li>حفاظتِ اشباع‌زدایی چه چیزی را اندازه می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-sensors" class="level3" data-number="9.3.8">
<h3 data-number="9.3.8" class="anchored" data-anchor-id="sec-ch09-b-sensors"><span class="header-section-number">9.3.8</span> حس‌گرها و پایشِ عایق</h3>
<p><strong>ایده.</strong> کنترل‌گر فقط آنچه را می‌بیند که حس‌گرها می‌سنجند. خطای حس‌گر مستقیماً خطای کنترل است: آفستِ چند آمپری در حس‌گرِ جریان مؤلفهٔ <span class="ltr" dir="ltr">DC</span> به ترانسفورماتور تزریق می‌کند و خطای بهره، توانِ تحویلی را جابه‌جا می‌کند (فصلِ ۲، عدمِ قطعیت).</p>
<div id="tbl-ch09-sensors" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch09-sensors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;9.2: حس‌گرهای اینورتر و نقشِ هر کدام
</figcaption>
<div aria-describedby="tbl-ch09-sensors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 17%">
<col style="width: 21%">
<col style="width: 24%">
<col style="width: 36%">
</colgroup>
<thead>
<tr class="header">
<th>حس‌گر</th>
<th>چه می‌سنجد</th>
<th>فناوریِ رایج</th>
<th>نکتهٔ طراحی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>جریانِ <span class="ltr" dir="ltr">AC</span> و <span class="ltr" dir="ltr">DC</span></td>
<td>جریانِ فازها، رشته‌ها، پیوند</td>
<td>اثرِ هالِ حلقه‌بسته، شنت</td>
<td>پهنای باندِ کافی برای حلقهٔ جریان؛ آفست و دما</td>
</tr>
<tr class="even">
<td>ولتاژ</td>
<td>پیوندِ <span class="ltr" dir="ltr">DC</span>، ولتاژِ شبکه</td>
<td>تقسیم‌کنندهٔ ایزوله</td>
<td>دقت برای حلقهٔ قفلِ فاز و حفاظت</td>
</tr>
<tr class="odd">
<td>دما</td>
<td>پیوندِ نیمه‌رسانا (تخمین)، صفحهٔ سرد، سلف، هوا</td>
<td>ترمیستور در ماژول، حس‌گرِ مقاومتی</td>
<td>دمای پیوند معمولاً از مدل تخمین زده می‌شود</td>
</tr>
<tr class="even">
<td>مقاومتِ عایق</td>
<td>عایقِ آرایه و مدارِ <span class="ltr" dir="ltr">DC</span> نسبت به زمین</td>
<td>پایشگرِ عایق</td>
<td>پیش از اتصال و در کار؛ آستانه از استاندارد و سازنده</td>
</tr>
<tr class="odd">
<td>جریانِ نشتی</td>
<td>جریانِ تفاضلیِ کل</td>
<td>حس‌گرِ جریانِ باقیمانده</td>
<td>برای اینورترهای بی‌ترانسفورماتور</td>
</tr>
<tr class="even">
<td>قوسِ <span class="ltr" dir="ltr">DC</span></td>
<td>نویزِ پهن‌باندِ قوسِ سری</td>
<td>تحلیلِ طیفِ جریان</td>
<td>در برخی اینورترها و بازارها الزامی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>پایشِ عایق.</strong> آرایهٔ خورشیدیِ نیروگاه معمولاً نسبت به زمین <strong>شناور</strong> است (فصلِ ۶، <a href="06-dc-circuits-safety.html#sec-ch06-b-insulation" class="quarto-xref"><span>بخش 6.3.10</span></a>). یک خطای زمینِ اول جریانِ بزرگی نمی‌سازد و دیده نمی‌شود؛ خطای دوم یک اتصالِ کوتاه است. <strong>پایشگرِ عایق</strong> مقاومتِ عایق را پیوسته می‌سنجد و پیش از آنکه خطای دوم رخ دهد هشدار می‌دهد (فصلِ ۶، <a href="06-dc-circuits-safety.html#exm-ch06-insulation-alarm" class="quarto-xref">مثال&nbsp;<span>6.36</span></a>). در صبح‌های مرطوب مقاومتِ عایقِ آرایه طبیعتاً کم می‌شود؛ روندِ آن، نه یک عدد، اطلاعات می‌دهد (همان منطقِ روندِ مقاومتِ عایقیِ ژنراتور، فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-d-irtrend" class="quarto-xref"><span>بخش 8.5.9</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>آفستِ حس‌گرِ جریان چه پیامدی برای ترانسفورماتور دارد؟</li>
<li>چرا دمای پیوند معمولاً اندازه‌گیری نمی‌شود و تخمین زده می‌شود؟</li>
<li>پایشگرِ عایق در آرایهٔ شناور از چه چیزی جلوگیری می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-cooling" class="level3" data-number="9.3.9">
<h3 data-number="9.3.9" class="anchored" data-anchor-id="sec-ch09-b-cooling"><span class="header-section-number">9.3.9</span> خنک‌کاری</h3>
<p><strong>ایده.</strong> همهٔ تلفات (<a href="#sec-ch09-a-losses" class="quarto-xref"><span>بخش 9.2.11</span></a>) گرما می‌شود و باید از اتاقک بیرون برود. اینورترهای بزرگ از <strong>مایع</strong> (آب و گلیکول در صفحه‌های سرد زیرِ ماژول‌ها، با یک مبدّلِ گرمای مایع–هوا بیرونِ اتاقک) یا <strong>هوای اجباری</strong> (گرماگیرهای پره‌دار با فن) استفاده می‌کنند. مایع گرما را فشرده‌تر جابه‌جا می‌کند و اتاقک را بسته و تمیز نگه می‌دارد؛ هوا ساده‌تر است اما گرد و رطوبت را به درون می‌برد. دبیِ لازم از <span class="math inline">\(\dot m = P/(c_p\,\Delta T)\)</span> (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-b-cooling" class="quarto-xref"><span>بخش 8.3.7</span></a>).</p>
<div id="exm-ch09-cooling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.25 (گرمای یک پشته و کلِ اینورتر)</strong></span> <strong>پرسش.</strong> یک پشته در توانِ ظاهریِ کامل و ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span>: تلفاتِ نیمه‌رساناها را با مدلِ <span class="ltr" dir="ltr">NPC</span> و بقیه را با سهم‌های آموزشی (<span class="ltr" dir="ltr">A-156</span>، فرضی) جمع بزنید. دبیِ گلیکول برای افزایشِ <span class="ltr" dir="ltr">6 K</span> و دبیِ هوا در ارتفاعِ ساختگاه برای افزایشِ <span class="ltr" dir="ltr">15 K</span> چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>heat of one stack at full apparent power, pf 0.9 (A-156):
  semiconductors (NPC model)  12.4 kW
  filter inductors               4.8 kW
  capacitors, busbars, cables    1.4 kW
  control, fans, auxiliaries     1.6 kW
  total 20.2 kW per stack, 81 kW for the 5 MW inverter
  liquid loop, cp 3.6 kJ/(kg K), rise 6 K: 3.7 kg/s
  if cooled by air (rise 15 K) at 1200 m (air 1.04 kg/m3): 5.2 m3/s,
    15 % more volume than at sea level: the reason for altitude derating</code></pre>
<p><strong>تفسیر.</strong> حدودِ <span class="ltr" dir="ltr">81 kW</span> گرما برای هر اینورتر؛ <span class="ltr" dir="ltr">3.7 kg/s</span> گلیکول. با هوا، <span class="ltr" dir="ltr">5.2 m³/s</span> لازم است و چون چگالیِ هوا در <span class="ltr" dir="ltr">1200 m</span> حدودِ <span class="ltr" dir="ltr">13 %</span> کمتر است، <span class="ltr" dir="ltr">15 %</span> حجمِ بیشتر از سطحِ دریا: همان دلیلِ کاهشِ توان با ارتفاع (<a href="#sec-ch09-a-derating" class="quarto-xref"><span>بخش 9.2.14</span></a>). توانِ فن‌ها و پمپ‌ها خودش جزئی از تلفات است و در بودجه آمده.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو مزیتِ خنک‌کاریِ مایع و دو مزیتِ خنک‌کاریِ هوایی را بنویسید.</li>
<li>اگر افزایشِ دمای مایع از <span class="ltr" dir="ltr">6</span> به <span class="ltr" dir="ltr">8 K</span> برسد، دبی چه می‌شود؟</li>
<li>چرا گرد و غبار برای خنک‌کاریِ هوایی خطرناک است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-insulation" class="level3" data-number="9.3.10">
<h3 data-number="9.3.10" class="anchored" data-anchor-id="sec-ch09-b-insulation"><span class="header-section-number">9.3.10</span> عایق‌بندی، فاصله‌های هوایی و خزشی</h3>
<p><strong>دو فاصله.</strong> میانِ دو بخشِ با ولتاژِ متفاوت، <strong>فاصلهٔ هوایی</strong> (کوتاه‌ترین راه از میانِ هوا) باید در برابرِ <strong>اضافه‌ولتاژ‌های گذرا</strong> (صاعقه، کلیدزنی) نشکند، و <strong>فاصلهٔ خزشی</strong> (کوتاه‌ترین راه روی سطحِ عایق) باید در برابرِ <strong>ردیابی</strong>، یعنی مسیرِ رسانا که آلودگی و رطوبت روی سطح می‌سازند، با ولتاژِ کار پایدار بماند. اندازه‌ها از <strong>ردهٔ اضافه‌ولتاژ</strong>، <strong>درجهٔ آلودگی</strong>، جنسِ عایق و ولتاژ می‌آیند و استانداردِ هماهنگیِ عایق (<a href="#sec-ch09-std" class="quarto-xref"><span>بخش 9.10</span></a>) جدول‌ها و روشِ آن را می‌دهد، از جمله <strong>تصحیحِ ارتفاع</strong> بالای <span class="ltr" dir="ltr">2000 m</span>، چون هوای رقیق زودتر می‌شکند (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-a-air-insulation" class="quarto-xref"><span>بخش 4.2.34</span></a>).</p>
<p><strong>عایقِ جامد و تخلیهٔ جزئی.</strong> در مبدّل‌های ولتاژِ متوسط و ترانسفورماتورهای درونی، عایقِ جامد زیرِ ولتاژِ پالسی (گام‌های تند) کار می‌کند؛ حفره‌های کوچک در آن <strong>تخلیهٔ جزئی</strong> می‌کنند و به تدریج عایق را می‌خورند (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-b-insulation" class="quarto-xref"><span>بخش 8.3.4</span></a>). آزمونِ تخلیهٔ جزئی جزوِ آزمون‌های نوعی و جاریِ این تجهیز است.</p>
<p><strong>ولتاژهای نیروگاهِ P.</strong> بیشینهٔ <span class="ltr" dir="ltr">DC</span>: ولتاژِ مدارِ بازِ آرایه در سردترین صبح، نزدیکِ <span class="ltr" dir="ltr">1500 V</span> (فصلِ ۶، <a href="06-dc-circuits-safety.html#exm-ch06-string-length" class="quarto-xref">مثال&nbsp;<span>6.39</span></a>)؛ ولتاژِ حالتِ مشترک نسبت به زمین که با کلیدزنی جهش دارد (<a href="#sec-ch09-c-emc" class="quarto-xref"><span>بخش 9.4.7</span></a>)؛ و <span class="ltr" dir="ltr">AC</span>ِ <span class="ltr" dir="ltr">600 V</span> و <span class="ltr" dir="ltr">33 kV</span>. طراحِ عایق هر مرز را با بدترین ولتاژِ ماندگار و گذرایش می‌سنجد.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>اندازه‌های فاصلهٔ هوایی و خزشی و آزمون‌های عایق مقدارهای عددیِ استاندارد و محصول‌اند و این کتاب آن‌ها را بازنویسی نمی‌کند. طراحیِ عایقِ یک محصول کارِ طراحِ صلاحیت‌دار با متنِ معتبرِ استاندارد و گواهیِ آزمایشگاهِ مستقل است.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>فاصلهٔ هوایی و خزشی را با یک مثال از تابلوی <span class="ltr" dir="ltr">DC</span> توضیح دهید.</li>
<li>چرا درجهٔ آلودگی فاصلهٔ خزشی را تغییر می‌دهد اما فاصلهٔ هوایی را کمتر؟</li>
<li>چرا ارتفاعِ ساختگاهِ <span class="ltr" dir="ltr">1200 m</span> زیرِ مرزِ تصحیحِ رایج است اما ساختگاهِ <span class="ltr" dir="ltr">3000 m</span> نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-enclosure" class="level3" data-number="9.3.11">
<h3 data-number="9.3.11" class="anchored" data-anchor-id="sec-ch09-b-enclosure"><span class="header-section-number">9.3.11</span> پوسته و اسکید</h3>
<p><strong>ایده.</strong> اینورترِ مرکزی معمولاً با ترانسفورماتورِ <span class="ltr" dir="ltr">0.6/33 kV</span> و تابلوی حلقویِ <span class="ltr" dir="ltr">33 kV</span> روی یک <strong>اسکید</strong> یا در یک اتاقکِ پیش‌ساخته می‌آید. پوسته باید: (۱) با <strong>ردهٔ حفاظتِ پوسته</strong> (کدِ <span class="ltr" dir="ltr">IP</span>) گرد و آب را بیرون نگه دارد (فصلِ ۸)؛ (۲) <strong>میعان</strong> را با گرم‌کن و تهویهٔ کنترل‌شده در شب‌های سرد پس از روزهای گرم بگیرد؛ (۳) در برابرِ <strong>خوردگیِ</strong> ردهٔ جویِ ساختگاه دوام بیاورد (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-b-corrosion" class="quarto-xref"><span>بخش 4.3.6</span></a>)؛ (۴) با <strong>قفل‌های ایمنیِ</strong> درها نگذارد بخشِ برق‌دار در دسترس باشد؛ (۵) <strong>قوسِ داخلی</strong> را بی‌آسیب به انسان مهار کند؛ و (۶) برای <strong>حمل و جابه‌جایی</strong> با جرثقیل و تریلر طراحی شده باشد. نیروی باد، زلزله و پی در فصل‌های ۲۹ و ۳۰ می‌آیند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا میعان در اتاقکِ بسته در شب پس از روزِ گرم رخ می‌دهد و چگونه گرفته می‌شود؟</li>
<li>شش وظیفهٔ پوسته را فهرست کنید.</li>
<li>چرا اسکیدِ پیش‌ساخته زمانِ نصب را در ساختگاه کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-control" class="level3" data-number="9.3.12">
<h3 data-number="9.3.12" class="anchored" data-anchor-id="sec-ch09-b-control"><span class="header-section-number">9.3.12</span> سخت‌افزار و میان‌افزارِ کنترل</h3>
<p><strong>ساختار.</strong> کنترل‌گرِ اینورتر معمولاً یک <strong>پردازندهٔ سیگنالِ دیجیتال</strong> یا ریزپردازنده برای حلقه‌های کنترل و یک <strong>آرایهٔ منطقیِ برنامه‌پذیر</strong> برای کارهای بسیار تند (تولیدِ پالس‌ها، زمانِ مرده، قطعِ فوری در خطا) دارد، به‌اضافهٔ یک پردازندهٔ ارتباطی برای کنترل‌گرِ نیروگاه و سامانهٔ پایش. <strong>میان‌افزار</strong> (به انگلیسی <span class="ltr" dir="ltr">firmware</span>) نرم‌افزارِ درونِ این تراشه‌ها است و <strong>مجموعهٔ پارامترها</strong> مقدارهایی است که رفتارِ آن را برای یک ساختگاه تعیین می‌کند (حالتِ توانِ راکتیو، حدها، تنظیم‌های عبور از خطا، <a href="#sec-ch09-c-modes" class="quarto-xref"><span>بخش 9.4.4</span></a>).</p>
<p><strong>مرزِ سخت‌افزار و میان‌افزار.</strong> کارهای حفاظتیِ حیاتی (قطع در اشباع‌زدایی، اضافه‌جریانِ آنی، اضافه‌ولتاژِ <span class="ltr" dir="ltr">DC</span>) باید در <strong>سخت‌افزار</strong> یا منطقِ تند و مستقل از نرم‌افزارِ اصلی باشند تا یک اشکالِ نرم‌افزاری نتواند آن‌ها را از کار بیندازد. کارهای کندتر (ردیابی، حالت‌های کار، ثبتِ رخداد) در میان‌افزارند. این مرز در بازبینیِ طراحی صریح نوشته می‌شود (<a href="#sec-ch09-b-design" class="quarto-xref"><span>بخش 9.3.15</span></a>)، و تغییرِ میان‌افزار یا پارامتر یک <strong>تغییرِ طراحی</strong> است که زیرِ کنترلِ پیکربندی انجام می‌شود (<a href="#sec-ch09-c-config" class="quarto-xref"><span>بخش 9.4.10</span></a>). ارتباطِ کنترل‌گر با بیرون یک سطحِ حملهٔ سایبری است و در فصلِ ۳۶ با دیدِ دفاعی بررسی می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا حفاظتِ اشباع‌زدایی نباید فقط در نرم‌افزار باشد؟</li>
<li>میان‌افزار و مجموعهٔ پارامتر را از هم جدا کنید.</li>
<li>چرا تغییرِ یک پارامتر تغییرِ طراحی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-decompose" class="level3" data-number="9.3.13">
<h3 data-number="9.3.13" class="anchored" data-anchor-id="sec-ch09-b-decompose"><span class="header-section-number">9.3.13</span> تجزیهٔ محصول</h3>
<p><strong>ایده.</strong> همان‌طور که ژنراتور به زیرمجموعه‌ها شکسته شد (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-c-tree" class="quarto-xref"><span>بخش 8.4.8</span></a>)، اینورتر هم درختی از زیرمجموعه‌ها است که هر کدام سازنده، آزمون و سند دارد (<a href="#fig-ch09-tree" class="quarto-xref">شکل&nbsp;<span>9.15</span></a>). این درخت سه کار می‌کند: ستون‌فقراتِ <strong>برنامهٔ بازرسی و آزمون</strong> است، <strong>فهرستِ یدکی‌ها</strong> را می‌سازد، و برای بهره‌بردار روشن می‌کند کدام بخش را می‌تواند در محل تعویض کند و کدام را باید به کارخانه بفرستد.</p>
<div id="fig-ch09-tree" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-tree.svg" class="img-fluid figure-img" style="width:98.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.15: تجزیهٔ محصولِ اسکیدِ اینورترِ <span class="ltr" dir="ltr">5 MW</span>: زیرمجموعه‌ها و قطعه‌های اصلیِ هر کدام
</figcaption>
</figure>
</div>
<div id="tbl-ch09-tree" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch09-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;9.3: زیرمجموعه‌های اینورتر، رده‌ها و فرسودگی؛ پیوند با فهرستِ یدکی و نگهداری (فصل‌های ۵۱ و ۵۲)
</figcaption>
<div aria-describedby="tbl-ch09-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 26%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>زیرمجموعه</th>
<th>ردهٔ کلیدی</th>
<th>سازوکارِ فرسودگی</th>
<th>تعویض در محل؟</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ماژول‌های نیمه‌رسانا</td>
<td>ولتاژ، جریان، دمای پیوند</td>
<td>چرخهٔ دما، پرتوِ کیهانی</td>
<td>بله، با رویهٔ سازنده</td>
</tr>
<tr class="even">
<td>درایورِ گیت و بردها</td>
<td>ولتاژِ جداسازی</td>
<td>رطوبت، دما، قطعه‌های الکترولیتی</td>
<td>بله</td>
</tr>
<tr class="odd">
<td>خازن‌های پیوندِ <span class="ltr" dir="ltr">DC</span></td>
<td>ولتاژ، جریانِ موج‌دارگی</td>
<td>گرما، ولتاژ، رطوبت</td>
<td>بله</td>
</tr>
<tr class="even">
<td>سلف‌ها و خازن‌های صافی</td>
<td>جریان، دما، توانِ راکتیو</td>
<td>گرما، لرزش</td>
<td>گاهی</td>
</tr>
<tr class="odd">
<td>شینه و اتصال‌ها</td>
<td>جریان، اندوکتانس</td>
<td>شل شدن، گرم شدنِ اتصال</td>
<td>وارسیِ گشتاور</td>
</tr>
<tr class="even">
<td>خنک‌کاری</td>
<td>دبی، توانِ گرمایی</td>
<td>سایش، گرفتگی، نشتی</td>
<td>بله</td>
</tr>
<tr class="odd">
<td>کنترل و میان‌افزار</td>
<td>نسخه و پیکربندی</td>
<td>منسوخ شدنِ قطعه، اشکالِ نرم‌افزار</td>
<td>به‌روزرسانیِ کنترل‌شده</td>
</tr>
<tr class="even">
<td>پوسته و اسکید</td>
<td>کدِ <span class="ltr" dir="ltr">IP</span>، ردهٔ خوردگی</td>
<td>خوردگی، درزگیرها</td>
<td>نگهداری</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه کارِ درختِ زیرمجموعه‌ها را بنویسید.</li>
<li>برای هر زیرمجموعه یک آزمونِ کارخانه پیشنهاد کنید.</li>
<li>چرا منسوخ شدنِ قطعه‌های الکترونیکی برای تجهیزِ با عمرِ بیست‌وپنج‌ساله یک ریسک است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-ratings" class="level3" data-number="9.3.14">
<h3 data-number="9.3.14" class="anchored" data-anchor-id="sec-ch09-b-ratings"><span class="header-section-number">9.3.14</span> رده‌ها و کاهشِ ردهٔ قطعات</h3>
<p><strong>ایده.</strong> ردهٔ هر قطعه در برگهٔ داده برای شرایطِ مشخص است؛ طراح قطعه را در <strong>کسری</strong> از آن به کار می‌برد (<strong>کاهشِ رده</strong>، به انگلیسی <span class="ltr" dir="ltr">component derating</span>) تا عمر و قابلیتِ اطمینانِ لازم را بگیرد. سه نمونه: (۱) <strong>ولتاژِ</strong> نیمه‌رسانا: ولتاژِ کار به‌اضافهٔ فراجهش زیرِ ردهٔ قطعه، و برای قطعه‌های پرولتاژ، حاشیهٔ اضافه در برابرِ <strong>خرابی‌های ناشی از پرتوِ کیهانی</strong> که با ولتاژِ <span class="ltr" dir="ltr">DC</span> و ارتفاع تند زیاد می‌شوند؛ (۲) <strong>جریانِ</strong> ماژول در دمای مایعِ بالاتر کمتر است؛ (۳) <strong>ولتاژ و جریانِ موج‌دارگیِ</strong> خازن، که عمرش را با دما و ولتاژ تعیین می‌کنند. هر تصمیمِ کاهشِ رده <strong>به اندازهٔ مجموعه</strong> برمی‌گردد: قطعهٔ بیشتر، جای بیشتر، هزینه و تلفاتِ متفاوت.</p>
<div id="exm-ch09-ratings" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.26 (دمای مایع و تعدادِ ماژول‌های موازی)</strong></span> <strong>پرسش.</strong> جریانِ مجازِ آموزشیِ یک ماژول در دمای مایعِ ۲۵، ۴۰ و ۵۰ درجه (<span class="ltr" dir="ltr">A-157</span>، فرضی): برای جریانِ بیشینهٔ پشته با حاشیهٔ موج‌دارگیِ <span class="ltr" dir="ltr">10 %</span>، چند ماژولِ موازی در هر جایگاه لازم است؟ پیامدش برای پشته چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>ratings that set the assembly (A-157):
  module allowed 1400 A peak at 25 C coolant -&gt; 2 in parallel per position
  module allowed 1150 A peak at 40 C coolant -&gt; 2 in parallel per position
  module allowed 950 A peak at 50 C coolant -&gt; 3 in parallel per position
  stack peak current with 10 % ripple margin: 2,058 A
  one more parallel module per position adds 12 modules,
  their drivers and busbar space in each of the four stacks
  voltage: 1200 V devices at 650 V working plus overshoot;
  capacitors at 1000 to 1300 V working on 1300 V parts: the
  margin is a reliability choice (cosmic-ray failures of power
  devices grow steeply with DC voltage and altitude)</code></pre>
<p><strong>تفسیر.</strong> اگر سامانهٔ خنک‌کاری فقط <span class="ltr" dir="ltr">50 °C</span> مایع بدهد، هر جایگاه سه ماژول می‌خواهد: دوازده ماژولِ بیشتر در هر پشته با درایور، شینه و جای بیشتر. پس <strong>طراحیِ گرمایی و الکتریکی جدا نیستند</strong>: یک درجه در طراحیِ خنک‌کاری به تعدادِ ماژول و هزینه برمی‌گردد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کاهشِ رده چیست و چرا برای قابلیتِ اطمینان لازم است؟</li>
<li>چرا خرابیِ ناشی از پرتوِ کیهانی با ارتفاع زیاد می‌شود؟</li>
<li>یک تصمیمِ کاهشِ رده را مثال بزنید که اندازهٔ مجموعه را تغییر می‌دهد.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-design" class="level3" data-number="9.3.15">
<h3 data-number="9.3.15" class="anchored" data-anchor-id="sec-ch09-b-design"><span class="header-section-number">9.3.15</span> طراحیِ مرتبهٔ اول: انتخابِ توپولوژی و شش وارسی</h3>
<p><strong>گردش.</strong> طراحیِ مفهومیِ یک مبدّل از <strong>الزام‌ها</strong> شروع می‌شود (توان، ولتاژها، بسامد، کیفیتِ توان، محیط، عمر، قابلیتِ نگهداری)، یک <strong>توپولوژی</strong> برمی‌گزیند (دوسطحی یا سه‌سطحی، با یا بی طبقهٔ افزاینده، با یا بی ترانسفورماتورِ جداکننده) و سپس شش وارسیِ مرتبهٔ اول را دور می‌زند تا همه با هم سازگار شوند:</p>
<div id="tbl-ch09-checks" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch09-checks-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;9.4: شش وارسیِ طراحیِ مرتبهٔ اولِ یک مبدّل
</figcaption>
<div aria-describedby="tbl-ch09-checks-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 40%">
<col style="width: 36%">
</colgroup>
<thead>
<tr class="header">
<th>وارسی</th>
<th>پرسش</th>
<th>ابزارِ این فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>الکتریکی</td>
<td>ولتاژ و جریانِ هر قطعه، پنجرهٔ <span class="ltr" dir="ltr">DC</span>، مدولاسیون</td>
<td><a href="#eq-ch09-vsi" class="quarto-xref">معادلهٔ&nbsp;<span>9.5</span></a>، <a href="#eq-ch09-vdcmin" class="quarto-xref">معادلهٔ&nbsp;<span>9.6</span></a>، <a href="#eq-ch09-icap" class="quarto-xref">معادلهٔ&nbsp;<span>9.14</span></a></td>
</tr>
<tr class="even">
<td>گرمایی</td>
<td>تلفات، دمای پیوند، خنک‌کاری</td>
<td><a href="#eq-ch09-pcond" class="quarto-xref">معادلهٔ&nbsp;<span>9.7</span></a>، <a href="#eq-ch09-tj" class="quarto-xref">معادلهٔ&nbsp;<span>9.9</span></a>، <a href="#exm-ch09-cooling" class="quarto-xref">مثال&nbsp;<span>9.25</span></a></td>
</tr>
<tr class="odd">
<td>عایق</td>
<td>فاصله‌ها، تخلیهٔ جزئی، ارتفاع</td>
<td><a href="#sec-ch09-b-insulation" class="quarto-xref"><span>بخش 9.3.10</span></a> و استاندارد</td>
</tr>
<tr class="even">
<td>سازگاریِ الکترومغناطیسی</td>
<td>صافی‌ها، حالتِ مشترک، کابل‌کشی</td>
<td><a href="#sec-ch09-b-filter" class="quarto-xref"><span>بخش 9.3.4</span></a>، <a href="#sec-ch09-c-emc" class="quarto-xref"><span>بخش 9.4.7</span></a></td>
</tr>
<tr class="odd">
<td>مکانیکی</td>
<td>شینه، لرزش، حمل، گشتاورِ پیچ‌ها</td>
<td><a href="#sec-ch09-b-busbar" class="quarto-xref"><span>بخش 9.3.6</span></a>، <a href="#sec-ch09-b-enclosure" class="quarto-xref"><span>بخش 9.3.11</span></a></td>
</tr>
<tr class="even">
<td>نگهداری‌پذیری</td>
<td>دسترسی، تعویضِ ماژول، یدکی، زمانِ تعمیر</td>
<td><a href="#tbl-ch09-tree" class="quarto-xref">جدول&nbsp;<span>9.3</span></a>، <a href="#sec-ch09-c-reliability" class="quarto-xref"><span>بخش 9.4.14</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>مثالِ پیوستگی.</strong> بسامدِ کلیدزنیِ بالاتر صافی را کوچک می‌کند (الکتریکی و مکانیکی)، تلفات را زیاد (گرمایی)، <span class="math inline">\(\mathrm{d}v/\mathrm{d}t\)</span> و گسیل را زیاد (سازگاری)، و شاید یک ماژولِ موازیِ بیشتر بخواهد (نگهداری و هزینه). هیچ وارسی جداگانه بسته نمی‌شود؛ گردش تا همگرایی تکرار می‌شود، همان‌طور که در طراحیِ ژنراتور (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-c-flow" class="quarto-xref"><span>بخش 8.4.1</span></a>).</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>این فصل طراحی را تا <strong>مرتبهٔ اول</strong> می‌برد تا خریدار و مهندسِ نیروگاه بتوانند پیشنهادها را بفهمند و بسنجند. طراحیِ تفصیلیِ یک اینورتر (شبیه‌سازیِ مدار و میدان، چیدمان، آزمونِ نمونه، گواهی) کارِ تیمِ طراحیِ سازنده است.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش وارسیِ طراحیِ مرتبهٔ اول را نام ببرید و برای هر کدام یک کمیت بنویسید.</li>
<li>نشان دهید بالا بردنِ ولتاژِ <span class="ltr" dir="ltr">DC</span> روی دست‌کم سه وارسی اثر می‌گذارد.</li>
<li>چرا گردشِ طراحی تکراری است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-pcs" class="level3" data-number="9.3.16">
<h3 data-number="9.3.16" class="anchored" data-anchor-id="sec-ch09-b-pcs"><span class="header-section-number">9.3.16</span> مبدّلِ باتری</h3>
<p><strong>ویژگی‌ها.</strong> مبدّلِ باتری (به انگلیسی <span class="ltr" dir="ltr">power conversion system</span>) همان پلِ سه‌فاز است با سه تفاوت: <strong>دوسویه</strong> است و در شارژ یکسوسازِ فعال و در دشارژ وارونگر؛ <strong>ولتاژِ <span class="ltr" dir="ltr">DC</span>ِ آن با حالتِ شارژ</strong> تغییر می‌کند، پس کفِ پنجره را کمترین ولتاژِ باتری در دشارژِ کامل و بارِ زیاد تعیین می‌کند (<a href="#eq-ch09-vdcmin" class="quarto-xref">معادلهٔ&nbsp;<span>9.6</span></a>)؛ و انرژی <strong>دو بار</strong> از آن می‌گذرد، پس تلفاتش در بازدهِ رفت‌وبرگشت دو بار شمرده می‌شود (فصل‌های ۳ و ۱۹). مبدّلِ باتری برای رفتارِ <strong>سازندهٔ شبکه</strong> مناسب‌ترین است، چون پشتِ آن انرژیِ ذخیره هست (<a href="#sec-ch09-c-gfl-gfm" class="quarto-xref"><span>بخش 9.4.2</span></a>).</p>
<div id="exm-ch09-pcs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.27 (مبدّلِ باتریِ <span class="ltr" dir="ltr">20 MW</span>)</strong></span> <strong>پرسش.</strong> باتریِ سناریوی <span class="ltr" dir="ltr">S1</span> میانِ <span class="ltr" dir="ltr">1000</span> و <span class="ltr" dir="ltr">1450 V</span> کار می‌کند (<span class="ltr" dir="ltr">A-167</span>، فرضی). بیشینهٔ ولتاژِ <span class="ltr" dir="ltr">AC</span> را با حاشیهٔ <span class="ltr" dir="ltr">10 %</span> بیابید؛ با منحنیِ بازدهِ <a href="#exm-ch09-eff" class="quarto-xref">مثال&nbsp;<span>9.13</span></a>، بازدهِ یک‌بار و رفت‌وبرگشتِ مبدّل و تلفاتِ سالانهٔ آن با انرژیِ شارژِ فصلِ ۵ را برآورد کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>battery converter, 20 MW, battery 1000 to 1450 V DC (A-167):
  largest AC voltage for the lowest DC with 10 % headroom: 643 V
    -&gt; 600 V chosen, as for the PV inverters (D-012)
  at  25 % load: one pass 0.9834, charge and discharge 0.9671
  at  50 % load: one pass 0.9860, charge and discharge 0.9721
  at 100 % load: one pass 0.9830, charge and discharge 0.9663
  12.59 GWh/yr charged (chapter 5): the converter alone loses about 351 MWh/yr
  in both passes; its share of the 14 % round-trip loss</code></pre>
<p><strong>تفسیر.</strong> با <span class="ltr" dir="ltr">600 V</span> مبدّلِ باتری همان ولتاژِ اینورترهای خورشیدی را دارد و ترانسفورماتورهای هم‌ردیف ممکن است. مبدّل حدودِ <span class="ltr" dir="ltr">3 %</span> از هر کیلووات‌ساعتِ رفت‌وبرگشت را می‌گیرد، حدودِ <span class="ltr" dir="ltr">350 MWh</span> در سال، یعنی بخشِ مهمی از <span class="ltr" dir="ltr">14 %</span> تلفاتِ رفت‌وبرگشتِ کل که فصلِ ۵ دید؛ بقیه در سلول‌ها، تهویه و ترانسفورماتور است (فصلِ ۱۹).</p>
</div>
</section>
<section id="sec-ch09-b-chopper" class="level3" data-number="9.3.17">
<h3 data-number="9.3.17" class="anchored" data-anchor-id="sec-ch09-b-chopper"><span class="header-section-number">9.3.17</span> مبدّلِ توربین و چاپرِ ترمز</h3>
<p><strong>ایده.</strong> در مبدّلِ پشت‌به‌پشتِ توربین، مبدّلِ <strong>سمتِ ماشین</strong> گشتاورِ ژنراتور را با کنترلِ برداری در قابِ <span class="math inline">\(dq\)</span> تنظیم می‌کند (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-a-dq" class="quarto-xref"><span>بخش 8.2.19</span></a>) و مبدّلِ <strong>سمتِ شبکه</strong> ولتاژِ پیوندِ <span class="ltr" dir="ltr">DC</span> را ثابت نگه می‌دارد و توان را به شبکه می‌دهد. اگر ولتاژِ شبکه بیفتد، سمتِ شبکه نمی‌تواند همان توان را بدهد؛ اما روتور هنوز توان می‌دهد و پیوندِ <span class="ltr" dir="ltr">DC</span> در چند میلی‌ثانیه بالا می‌رود. <strong>چاپرِ ترمز</strong> یک کلید و یک مقاومت روی پیوند است که انرژیِ اضافه را می‌سوزاند تا کنترل‌گرِ گشتاور و گام فرصتِ واکنش داشته باشند.</p>
<div id="exm-ch09-chopper" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.28 (پیوندِ <span class="ltr" dir="ltr">DC</span> در افتِ کاملِ ولتاژ)</strong></span> <strong>پرسش.</strong> با پیوندِ <span class="ltr" dir="ltr">30 mF</span> در <span class="ltr" dir="ltr">1150 V</span>، حدِ <span class="ltr" dir="ltr">1250 V</span> و توانِ <span class="ltr" dir="ltr">5.32 MW</span> (<span class="ltr" dir="ltr">A-168</span>، فرضی)، پیوند بی‌چاپر کِی به حد می‌رسد؟ مقاومتِ چاپر و انرژیِ آن در افتِ <span class="ltr" dir="ltr">150 ms</span> چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>turbine converter, grid voltage near zero for 150 ms (A-168):
  without a chopper the DC link (30 mF) rises 1150 -&gt; 1250 V in 0.7 ms
  chopper resistor for 5.32 MW at 1250 V: 0.294 ohm
  energy into the resistor over the dip at 5 MW: 0.75 MJ
    (chapter 8 sent the same energy into rotor speed instead)
  the resistor is rated for this energy pulse and a cooling time,
  not for continuous power: repeated dips need a duty limit</code></pre>
<p><strong>تفسیر.</strong> کمتر از یک میلی‌ثانیه تا حد: هیچ حلقهٔ مکانیکی‌ای به این سرعت نمی‌رسد، پس چاپر یا کاهشِ فوریِ گشتاورِ ژنراتور لازم است. <span class="ltr" dir="ltr">0.75 MJ</span> همان انرژی است که فصلِ ۸ به سرعتِ روتور فرستاد (<a href="08-electrical-machines.html#sec-ch08-d-ridethrough" class="quarto-xref"><span>بخش 8.5.10</span></a>)؛ طراح میانِ دو راه، یا ترکیبشان، انتخاب می‌کند. مقاومتِ چاپر برای یک <strong>پالسِ انرژی</strong> و زمانِ سرد شدن رده‌بندی می‌شود؛ افت‌های پیاپی یک حدِ کار می‌خواهند که در الزام‌های عبور از خطا و طراحیِ توربین دیده شود (فصل‌های ۱۱ و ۱۷).</p>
</div>
</section>
<section id="sec-ch09-b-interleave" class="level3" data-number="9.3.18">
<h3 data-number="9.3.18" class="anchored" data-anchor-id="sec-ch09-b-interleave"><span class="header-section-number">9.3.18</span> پشته‌های موازی و درهم‌تنیدگی</h3>
<p><strong>ایده.</strong> اینورترِ <span class="ltr" dir="ltr">5 MW</span> چهار پشتهٔ موازی دارد. اگر حامل‌های پشته‌ها <strong>هم‌فاز</strong> باشند، موج‌دارگی‌ها جمع می‌شوند؛ اگر حامل‌ها یک‌چهارمِ دوره نسبت به هم جابه‌جا شوند (<strong>درهم‌تنیدگی</strong>، به انگلیسی <span class="ltr" dir="ltr">interleaving</span>)، موج‌دارگی‌ها بخشی از هم را خنثی می‌کنند و آنچه می‌ماند در <strong>چهار برابرِ</strong> بسامدِ کلیدزنی است، جایی که صافی آن را آسان‌تر می‌گیرد. بها: <strong>جریان‌های گردشی</strong> میانِ پشته‌ها، که سلف‌های هر پشته باید محدودشان کنند، و تقسیمِ برابرِ جریان که کنترل‌گر باید نگه دارد.</p>
<div id="exm-ch09-interleave" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.29 (چهار پشتهٔ درهم‌تنیده)</strong></span> <strong>پرسش.</strong> موج‌دارگیِ یک پشته و جمعِ چهار پشته را با حامل‌های جابه‌جاشده (<span class="ltr" dir="ltr">A-169</span>) با موج‌دارگیِ چهار پشتهٔ هم‌فاز مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>four stacks with carriers shifted by a quarter period (A-169):
  ripple of one stack 364 A peak-to-peak
  ripple of the sum   317 A, against 1455 A if the carriers were aligned
  the ripples partly cancel and the remaining ripple sits at four
  times the switching frequency: a smaller grid-side filter
  price: circulating currents between stacks, which their own
  inductors must limit</code></pre>
<p><strong>تفسیر.</strong> جمعِ چهار پشته فقط <span class="ltr" dir="ltr">317 A</span> موج‌دارگی دارد، به‌جای <span class="ltr" dir="ltr">1455 A</span>ِ هم‌فاز: حدودِ پنج برابر کمتر و در بسامدِ بالاتر (<a href="#fig-ch09-interleave" class="quarto-xref">شکل&nbsp;<span>9.16</span></a>). پس سلفِ سمتِ شبکه و خازنِ صافی را می‌توان کوچک‌تر کرد. این یک انتخابِ <strong>سیستمی</strong> است: سازنده آن را در طراحیِ پشته‌ها و کنترل می‌گذارد، و خریدار آن را در طیفِ هارمونیکیِ اینورتر می‌بیند.</p>
</div>
<div id="fig-ch09-interleave" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-interleave-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-interleave.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-interleave-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.16: موج‌دارگیِ جریانِ یک پشته و میانگینِ چهار پشتهٔ درهم‌تنیده (جمع تقسیم بر چهار)
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تلفاتِ مبدّلِ باتری در بازدهِ رفت‌وبرگشت دو بار شمرده می‌شود؟</li>
<li>چرا کفِ پنجرهٔ مبدّلِ باتری با حالتِ شارژ تغییر می‌کند؟</li>
<li>چاپرِ ترمز در چه لحظه‌ای کار می‌کند و چرا برای توانِ پیوسته رده‌بندی نمی‌شود؟</li>
<li>درهم‌تنیدگیِ دو پشته با حامل‌های نیم‌دوره جابه‌جا، موج‌دارگی را به چه بسامدی می‌برد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-aux" class="level3" data-number="9.3.19">
<h3 data-number="9.3.19" class="anchored" data-anchor-id="sec-ch09-b-aux"><span class="header-section-number">9.3.19</span> مبدّل‌های کمکی: منبعِ بی‌وقفه و شارژرها</h3>
<p><strong>ایده.</strong> جز مبدّل‌های بزرگِ تولید، نیروگاه ده‌ها مبدّلِ کوچک دارد: <strong>منبعِ بی‌وقفه</strong> برای پایش، مخابرات و حفاظت، <strong>شارژرهای باتریِ <span class="ltr" dir="ltr">DC</span>ِ پست</strong>، درایوهای فن و پمپ (فصلِ ۸) و منبع‌های تغذیهٔ داخلیِ هر تابلو. منبعِ بی‌وقفهٔ <strong>دوتبدیلی</strong> یک یکسوساز، یک باتری و یک وارونگر دارد: بار همیشه از وارونگر تغذیه می‌شود و افت یا قطعِ شبکه را نمی‌بیند. بهای آن دو تبدیلِ همیشگی و تلفاتِ پیوسته است.</p>
<div id="exm-ch09-ups" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.30 (تلفاتِ منبعِ بی‌وقفه)</strong></span> <strong>پرسش.</strong> منبعِ بی‌وقفهٔ دوتبدیلیِ بارهای ضروری (<span class="ltr" dir="ltr">12 kW</span>، بازدهِ <span class="ltr" dir="ltr">0.94</span>؛ <span class="ltr" dir="ltr">A-175</span>، فرضی) چه تلفاتی در سال دارد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>double-conversion UPS for 12 kW of essential loads (A-175):
  efficiency 0.94: losses 0.77 kW, 6.7 MWh/yr
  rectifier + battery + inverter: the load sees clean voltage even
  through a dip, at the price of two conversions all the time
  the input filter of the rectifier is the capacitive load that
  can under-excite the backup generator (chapter 8)</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">6.7 MWh</span> در سال، کوچک در برابرِ اینورترها اما پیوسته و جزئی از مصرفِ داخلیِ نیروگاه. صافیِ ورودیِ همین منبعِ بی‌وقفه بارِ خازنی‌ای است که فصلِ ۸ دید مولدِ پشتیبان را کم‌تحریک می‌کند (<a href="08-electrical-machines.html#exm-ch08-capability" class="quarto-xref">مثال&nbsp;<span>8.28</span></a>): مبدّل‌های کوچک هم رابط‌های بزرگ دارند.</p>
</div>
</section>
<section id="sec-ch09-b-machineside" class="level3" data-number="9.3.20">
<h3 data-number="9.3.20" class="anchored" data-anchor-id="sec-ch09-b-machineside"><span class="header-section-number">9.3.20</span> مبدّلِ سمتِ ماشین و ولتاژِ ژنراتور</h3>
<p><strong>ایده.</strong> ولتاژِ ژنراتورِ آهن‌ربای دائم با سرعت متناسب است (فصلِ ۸). مبدّلِ سمتِ ماشین باید در بیشینهٔ سرعت، با <a href="#eq-ch09-vdcmin" class="quarto-xref">معادلهٔ&nbsp;<span>9.6</span></a>، ولتاژی بیش از نیروی محرکهٔ ژنراتور بسازد تا جریان را کنترل کند. اگر نتواند، دیودهای موازیِ کلیدها مانندِ یک یکسوسازِ کنترل‌نشده عمل می‌کنند و ژنراتور جریانی بی‌کنترل به پیوند می‌دهد.</p>
<div id="exm-ch09-machineside" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.31 (نیروی محرکه در برابرِ پیوندِ <span class="ltr" dir="ltr">DC</span>)</strong></span> <strong>پرسش.</strong> برای ژنراتورِ <span class="ltr" dir="ltr">690 V</span> در <span class="ltr" dir="ltr">1155 rpm</span> (<span class="ltr" dir="ltr">A-111</span>)، ولتاژِ <span class="ltr" dir="ltr">DC</span>ِ لازم را در نیم سرعت، سرعتِ نامی و <span class="ltr" dir="ltr">15 %</span> فراسرعت بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>machine-side converter: generator EMF against the DC link (A-111):
  speed   EMF (line)   DC needed (SVPWM)
    578 rpm       345 V           488 V
   1155 rpm       690 V           976 V
   1328 rpm       793 V          1122 V
  at 15 % overspeed the EMF needs about 1122 V: almost all of a
  1150 V link; above it the converter must weaken the field
  (chapter 8) or the generator drives current into the link
  through the diodes, uncontrolled</code></pre>
<p><strong>تفسیر.</strong> در فراسرعت <span class="ltr" dir="ltr">1122 V</span> لازم است و پیوندِ <span class="ltr" dir="ltr">1150 V</span> تقریباً تمام. <strong>تضعیفِ میدان</strong> (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-a-fieldweak" class="quarto-xref"><span>بخش 8.2.25</span></a>) حاشیه می‌سازد؛ و حفاظتِ فراسرعت و گام باید پیش از آنکه ولتاژِ ژنراتور از کنترل بیرون رود عمل کنند. این یکی از رابط‌هایی است که مبدّل و ژنراتور را باید <strong>با هم</strong> مشخص کرد (فصل‌های ۸ و ۱۱).</p>
</div>
</section>
<section id="sec-ch09-b-caplife" class="level3" data-number="9.3.21">
<h3 data-number="9.3.21" class="anchored" data-anchor-id="sec-ch09-b-caplife"><span class="header-section-number">9.3.21</span> عمرِ خازن‌های فیلمی</h3>
<p><strong>ایده.</strong> خازنِ فیلمی با گرم شدنِ نقطهٔ داغش (از تلفاتِ جریانِ موج‌دارگی در مقاومتِ سریِ معادل) و با ولتاژِ بالاتر زودتر فرسوده می‌شود: ظرفیتش به‌تدریج کم می‌شود تا به حدِ پایانِ عمر برسد. سازندگان منحنی‌های عمر بر حسبِ دما و ولتاژ می‌دهند؛ یک قاعدهٔ آموزشی که شکلِ آن‌ها را نشان می‌دهد: <strong>هر ده کلوین</strong> دمای بیشتر عمر را <strong>نصف</strong> می‌کند و افزایشِ ولتاژ با یک توانِ بزرگ عمر را کم می‌کند.</p>
<div id="exm-ch09-caplife" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.32 (عمرِ خازن با دما و ولتاژ)</strong></span> <strong>پرسش.</strong> با قاعدهٔ آموزشیِ <span class="ltr" dir="ltr">A-176</span>، عمرِ خازن را در چند دمای نقطهٔ داغ و با <span class="ltr" dir="ltr">10 %</span> اضافه‌ولتاژ بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>film capacitor life (teaching law, A-176):
  L = L0 x 2^((T0 - T)/10) x (V0/V)^7
  L0 100,000 h at 70 C hot spot and rated voltage
  hot spot 60 C, voltage x 1.0:   200,000 h ( 22.8 years at full stress)
  hot spot 70 C, voltage x 1.0:   100,000 h ( 11.4 years at full stress)
  hot spot 80 C, voltage x 1.0:    50,000 h (  5.7 years at full stress)
  hot spot 85 C, voltage x 1.0:    35,355 h (  4.0 years at full stress)
  hot spot 70 C, voltage x 1.1:    51,316 h (  5.9 years at full stress)
  ten kelvin halve the life and ten per cent overvoltage halves
  it again: the ripple current (heat) and the DC voltage window
  of section B set the capacitor's life</code></pre>
<p><strong>تفسیر.</strong> از <span class="ltr" dir="ltr">70</span> به <span class="ltr" dir="ltr">80 °C</span> عمر نصف می‌شود و <span class="ltr" dir="ltr">10 %</span> ولتاژِ بیشتر هم تقریباً همین اثر را دارد. چون اینورترِ خورشیدی فقط بخشی از سال در تنشِ کامل است، عمرِ واقعی بیشتر از ستونِ «تنشِ کامل» است؛ اما جهت روشن است: جریانِ موج‌دارگی (<a href="#exm-ch09-dclink" class="quarto-xref">مثال&nbsp;<span>9.20</span></a>)، خنک‌کاری و پنجرهٔ ولتاژ، سه تصمیمِ طراحی‌اند که عمرِ خازن را می‌سازند، و پایشِ ظرفیت در نگهداری فرسودگی را پیش از خرابی نشان می‌دهد (فصلِ ۵۲).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا منبعِ بی‌وقفهٔ دوتبدیلی تلفاتِ پیوسته دارد؟</li>
<li>در چه سرعتی مبدّلِ سمتِ ماشینِ نیروگاهِ P به حدِ ولتاژ می‌رسد؟</li>
<li>اگر دمای نقطهٔ داغِ خازن <span class="ltr" dir="ltr">5 K</span> کم شود، عمر با قاعدهٔ آموزشی چند برابر می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-b-transformerless" class="level3" data-number="9.3.22">
<h3 data-number="9.3.22" class="anchored" data-anchor-id="sec-ch09-b-transformerless"><span class="header-section-number">9.3.22</span> اینورترهای بی‌ترانسفورماتور</h3>
<p><strong>ایده.</strong> اینورترِ مرکزیِ نیروگاهِ P پشتِ ترانسفورماتورِ <span class="ltr" dir="ltr">0.6/33 kV</span> است و آرایهٔ آن نسبت به شبکهٔ ولتاژپایین <strong>جدا</strong> است. بسیاری از اینورترهای رشته‌ای <strong>بی‌ترانسفورماتورِ</strong> جداکننده‌اند: سبک‌تر، ارزان‌تر و پربازده‌تر، اما آرایه دیگر جدا نیست. ظرفیتِ پراکندهٔ بزرگِ آرایه به زمین با ولتاژِ حالتِ مشترکِ اینورتر یک <strong>جریانِ نشتی</strong> می‌سازد (<a href="#sec-ch09-c-emc" class="quarto-xref"><span>بخش 9.4.7</span></a>)، پس سه چیز جای جداسازی را می‌گیرد: <strong>توپولوژی‌هایی</strong> که ولتاژِ حالتِ مشترک را در کلیدزنی ثابت نگه می‌دارند، <strong>پایشِ جریانِ باقیمانده</strong> که نشتیِ خطرناک را می‌بیند و قطع می‌کند، و <strong>وارسیِ مقاومتِ عایق</strong> پیش از هر اتصال (<a href="#sec-ch09-b-sensors" class="quarto-xref"><span>بخش 9.3.8</span></a>). در نیروگاه‌های بزرگ با اینورترهای رشته‌ای، ترانسفورماتورِ ولتاژِ متوسط پس از تابلوی جمعِ <span class="ltr" dir="ltr">AC</span> همچنان هست؛ اما میانِ آرایه‌ها و آن تابلو جداسازی نیست و طراحیِ زمین‌کردن و حفاظت باید این را ببیند (فصل‌های ۶ و ۲۶).</p>
</section>
<section id="sec-ch09-d-baseline" class="level3" data-number="9.3.23">
<h3 data-number="9.3.23" class="anchored" data-anchor-id="sec-ch09-d-baseline"><span class="header-section-number">9.3.23</span> خط‌مبنای راه‌اندازی</h3>
<p><strong>ایده.</strong> پایشِ عملکرد و وضعیت در بهره‌برداری فقط وقتی معنا دارد که <strong>خط‌مبنا</strong> داشته باشد: عددهایی که در راه‌اندازی، در شرایطِ ثبت‌شده و با ابزارِ مشخص اندازه گرفته شده‌اند. <a href="#tbl-ch09-baseline" class="quarto-xref">جدول&nbsp;<span>9.5</span></a> حداقلِ خط‌مبنای هر اینورتر است؛ هر سطر در بهره‌برداری با همان شرایط مقایسه می‌شود (فصل‌های ۵۰ و ۵۱).</p>
<div id="tbl-ch09-baseline" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch09-baseline-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;9.5: خط‌مبنای راه‌اندازیِ هر اینورتر
</figcaption>
<div aria-describedby="tbl-ch09-baseline-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 26%">
<col style="width: 34%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>شرایطِ ثبت</th>
<th>استفاده در بهره‌برداری</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بازده در چند بار</td>
<td>تابش و دمای ثبت‌شده؛ ولتاژِ <span class="ltr" dir="ltr">DC</span></td>
<td>افتِ بازده: آلودگیِ خنک‌کاری، فرسودگی</td>
</tr>
<tr class="even">
<td>دمای داغ‌ترین ماژول و مایع</td>
<td>بارِ مشخص و دمای هوا</td>
<td>باقیماندهٔ دما (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-d-temperature" class="quarto-xref"><span>بخش 8.5.15</span></a>)</td>
</tr>
<tr class="odd">
<td>ولتاژِ <span class="ltr" dir="ltr">DC</span> در قله</td>
<td>تابش و دمای سلولِ ثبت‌شده</td>
<td>رشته‌های معیوب، عدمِ تطابق</td>
</tr>
<tr class="even">
<td>مقاومتِ عایقِ آرایه</td>
<td>صبح و ظهر، رطوبت</td>
<td>روندِ عایق (<a href="#sec-ch09-b-sensors" class="quarto-xref"><span>بخش 9.3.8</span></a>)</td>
</tr>
<tr class="odd">
<td>طیفِ هارمونیکی</td>
<td>چند بار</td>
<td>تغییرِ صافی، خازن‌های صافی</td>
</tr>
<tr class="even">
<td>زمانِ پاسخ به پله‌های <span class="math inline">\(P\)</span> و <span class="math inline">\(Q\)</span></td>
<td>با کنترل‌گرِ نیروگاه</td>
<td>تغییرِ پیکربندی یا ارتباط</td>
</tr>
<tr class="odd">
<td>اثرانگشتِ پیکربندی</td>
<td>پس از پذیرش</td>
<td>هر تغییرِ ناخواسته (<a href="#sec-ch09-c-config" class="quarto-xref"><span>بخش 9.4.10</span></a>)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه جایگزینِ جداسازیِ گالوانیک در اینورترِ بی‌ترانسفورماتور را نام ببرید.</li>
<li>چرا خط‌مبنای بازده بدونِ شرایطِ ثبت بی‌فایده است؟</li>
<li>کدام سطرِ خط‌مبنا نخستین نشانهٔ گرفتگیِ مبدّلِ گرما را می‌دهد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch09-c" class="level2" data-number="9.4">
<h2 data-number="9.4" class="anchored" data-anchor-id="sec-ch09-c"><span class="header-section-number">9.4</span> پ. رفتار در شبکه و ساخت</h2>
<p>بخشِ پ دو نیمه دارد. نیمهٔ اول رفتارِ اینورتر در شبکه است: ساختارِ کنترل، پیرو و سازندهٔ شبکه، شبکهٔ ضعیف، حالت‌های کار، رفتار در خطا، حفاظت و سازگاریِ الکترومغناطیسی. نیمهٔ دوم از الزام‌های رابطِ سازنده تا ساختِ صنعتی، کنترلِ پیکربندی، تأییدِ صلاحیت، آزمون‌های کارخانه، یکپارچه‌سازی و قابلیتِ اطمینان می‌رود.</p>
<section id="sec-ch09-c-control" class="level3" data-number="9.4.1">
<h3 data-number="9.4.1" class="anchored" data-anchor-id="sec-ch09-c-control"><span class="header-section-number">9.4.1</span> ساختارِ کنترل: حلقهٔ قفلِ فاز و حلقه‌های جریان</h3>
<p><strong>ایده.</strong> اینورترِ <strong>پیروِ شبکه</strong> خود را یک <strong>منبعِ جریان</strong> می‌داند: زاویهٔ ولتاژِ شبکه را می‌سنجد و جریانی با دامنه و فازِ دلخواه نسبت به آن تزریق می‌کند. ساختارش در <a href="#fig-ch09-control" class="quarto-xref">شکل&nbsp;<span>9.17</span></a> آمده است:</p>
<blockquote class="blockquote">
<p>۱. <strong>حلقهٔ قفلِ فاز</strong> (به انگلیسی <span class="ltr" dir="ltr">phase-locked loop</span>) زاویهٔ <span class="math inline">\(\theta\)</span> ولتاژِ شبکه را دنبال می‌کند.</p>
<p>۲. با <strong>تبدیلِ پارک</strong> در همان زاویه (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-b-park" class="quarto-xref"><span>بخش 3.3.17</span></a>)، جریان‌ها و ولتاژهای سه‌فاز به مؤلفه‌های <span class="math inline">\(d\)</span> و <span class="math inline">\(q\)</span> تبدیل می‌شوند که در حالتِ پایدار <strong>ثابت‌اند</strong>.</p>
<p>۳. <strong>حلقه‌های بیرونی</strong> کندتر مرجع‌ها را می‌سازند: حلقهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span> یا توانِ اکتیو <span class="math inline">\(i_d^*\)</span> را، و حلقهٔ توانِ راکتیو یا ولتاژ <span class="math inline">\(i_q^*\)</span> را.</p>
<p>۴. <strong>حلقه‌های جریانِ</strong> داخلیِ تند با کنترل‌گرِ تناسبی–انتگرالی، جمله‌های <strong>جداسازی</strong> <span class="math inline">\(\omega L\,i\)</span> میانِ دو محور، و پیش‌خورِ ولتاژِ شبکه، ولتاژِ مرجعِ پل را می‌سازند؛ تبدیلِ معکوسِ پارک و <strong>مدولاسیون</strong> آن را به پالس تبدیل می‌کنند.</p>
</blockquote>
<div id="fig-ch09-control" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-control-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-control.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-control-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.17: ساختارِ کنترلِ یک اینورترِ پیروِ شبکه: حلقهٔ قفلِ فاز، حلقه‌های بیرونی، حلقه‌های جریانِ <span class="math inline">\(d\)</span> و <span class="math inline">\(q\)</span> و مدولاسیون
</figcaption>
</figure>
</div>
<p><strong>حلقهٔ قفلِ فاز.</strong> در قابِ گردانِ همگام، مؤلفهٔ <span class="math inline">\(q\)</span> ولتاژِ شبکه با خطای زاویه متناسب است: <span class="math inline">\(v_q = V\sin(\theta_\text{g} - \theta)\)</span>. یک کنترل‌گرِ تناسبی–انتگرالی آن را صفر می‌کند و خروجی‌اش بسامدِ زاویه‌ای است. با پهنای باندِ <span class="math inline">\(\omega_n\)</span> و میراییِ <span class="math inline">\(\zeta\)</span> (برای ولتاژِ یک پریونیت): <span class="math inline">\(k_p = 2\zeta\omega_n\)</span> و <span class="math inline">\(k_i = \omega_n^2\)</span> (همان سامانهٔ مرتبهٔ دومِ فصلِ ۳).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb34"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb34-1"><a href="#cb34-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> srf_pll(theta_grid, dt: <span class="bu">float</span>, f_n: <span class="bu">float</span> <span class="op">=</span> <span class="fl">20.0</span>, zeta: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.707</span>,</span>
<span id="cb34-2"><a href="#cb34-2" aria-hidden="true" tabindex="-1"></a>            f0: <span class="bu">float</span> <span class="op">=</span> <span class="fl">50.0</span>):</span>
<span id="cb34-3"><a href="#cb34-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Synchronous-reference-frame PLL on a unit grid voltage: the q-axis</span></span>
<span id="cb34-4"><a href="#cb34-4" aria-hidden="true" tabindex="-1"></a><span class="co">    voltage sin(theta_grid - theta) drives a PI controller whose output is</span></span>
<span id="cb34-5"><a href="#cb34-5" aria-hidden="true" tabindex="-1"></a><span class="co">    the angular frequency. Returns estimated angle and frequency arrays."""</span></span>
<span id="cb34-6"><a href="#cb34-6" aria-hidden="true" tabindex="-1"></a>    w_n <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> math.pi <span class="op">*</span> f_n</span>
<span id="cb34-7"><a href="#cb34-7" aria-hidden="true" tabindex="-1"></a>    kp, ki <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> zeta <span class="op">*</span> w_n, w_n <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb34-8"><a href="#cb34-8" aria-hidden="true" tabindex="-1"></a>    theta, integ <span class="op">=</span> <span class="fl">0.0</span>, <span class="fl">0.0</span></span>
<span id="cb34-9"><a href="#cb34-9" aria-hidden="true" tabindex="-1"></a>    th_out <span class="op">=</span> np.empty(<span class="bu">len</span>(theta_grid))</span>
<span id="cb34-10"><a href="#cb34-10" aria-hidden="true" tabindex="-1"></a>    f_out <span class="op">=</span> np.empty(<span class="bu">len</span>(theta_grid))</span>
<span id="cb34-11"><a href="#cb34-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k, tg <span class="kw">in</span> <span class="bu">enumerate</span>(theta_grid):</span>
<span id="cb34-12"><a href="#cb34-12" aria-hidden="true" tabindex="-1"></a>        v_q <span class="op">=</span> math.sin(tg <span class="op">-</span> theta)</span>
<span id="cb34-13"><a href="#cb34-13" aria-hidden="true" tabindex="-1"></a>        integ <span class="op">+=</span> ki <span class="op">*</span> v_q <span class="op">*</span> dt</span>
<span id="cb34-14"><a href="#cb34-14" aria-hidden="true" tabindex="-1"></a>        w <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> math.pi <span class="op">*</span> f0 <span class="op">+</span> kp <span class="op">*</span> v_q <span class="op">+</span> integ</span>
<span id="cb34-15"><a href="#cb34-15" aria-hidden="true" tabindex="-1"></a>        th_out[k], f_out[k] <span class="op">=</span> theta, w <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> math.pi)</span>
<span id="cb34-16"><a href="#cb34-16" aria-hidden="true" tabindex="-1"></a>        theta <span class="op">+=</span> w <span class="op">*</span> dt</span>
<span id="cb34-17"><a href="#cb34-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> th_out, f_out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch09-pll" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.33 (پرشِ فاز و پلهٔ بسامد)</strong></span> <strong>پرسش.</strong> یک حلقهٔ قفلِ فاز با پهنای باندِ <span class="ltr" dir="ltr">20 Hz</span> و میراییِ <span class="ltr" dir="ltr">0.707</span> (<span class="ltr" dir="ltr">A-158</span>) را با پرشِ فازِ <span class="math inline">\(30^\circ\)</span> در <span class="ltr" dir="ltr">0.1 s</span> و پلهٔ بسامدِ <span class="ltr" dir="ltr">0.5 Hz</span> در <span class="ltr" dir="ltr">0.3 s</span> بیازمایید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>synchronous-frame PLL, bandwidth 20 Hz, damping 0.707 (A-158):
  30 deg phase jump at 0.1 s: error back within 2 deg after 33 ms;
    meanwhile the frequency estimate jumps to 64.3 Hz for a few ms
  frequency step 50 -&gt; 50.5 Hz at 0.3 s: estimate overshoots to 50.60 Hz
    and reads 50.500 Hz at 0.6 s; peak transient error 0.7 deg
  a faster PLL follows sooner but passes more noise and, in a
  weak grid, can interact with the converter's own current;
  a frequency or RoCoF protection fed from such an estimate
  needs filtering, or a phase jump trips it falsely</code></pre>
<p><strong>تفسیر.</strong> خطای زاویه در حدودِ <span class="ltr" dir="ltr">33 ms</span> زیرِ دو درجه می‌رود، اما بسامدِ برآوردی در لحظهٔ پرشِ فاز تا <span class="ltr" dir="ltr">64 Hz</span> جهش می‌کند (<a href="#fig-ch09-pll" class="quarto-xref">شکل&nbsp;<span>9.18</span></a>): پرشِ فاز از دیدِ حلقه مانندِ تغییرِ ناگهانیِ بسامد است. حفاظتِ بسامد یا <strong>آهنگِ تغییرِ بسامد</strong> که از چنین برآوردی تغذیه شود، بی‌صافی با هر خطای دور در شبکه به اشتباه قطع می‌کند. پهنای باند یک مصالحه است: تندتر یعنی دنبال کردنِ سریع‌تر و نویزِ بیشتر.</p>
</div>
<div id="fig-ch09-pll" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-pll-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-pll.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-pll-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.18: حلقهٔ قفلِ فاز در پرشِ فازِ <span class="math inline">\(30^\circ\)</span> و پلهٔ بسامدِ <span class="ltr" dir="ltr">0.5 Hz</span>: بالا خطای زاویه، پایین بسامدِ برآوردی
</figcaption>
</figure>
</div>
<p><strong>حلقهٔ جریان.</strong> برای هر محور، مدارِ صافی یک سلف و مقاومت است: <span class="math inline">\(L\,\mathrm{d}i/\mathrm{d}t = v - R\,i\)</span>. اگر صفرِ کنترل‌گرِ تناسبی–انتگرالی قطبِ مدار را حذف کند (<span class="math inline">\(k_p = L\,\omega_c\)</span> و <span class="math inline">\(k_i = R\,\omega_c\)</span>)، حلقهٔ بسته یک سامانهٔ مرتبهٔ اول با پهنای باندِ <span class="math inline">\(\omega_c\)</span> است. محدودیتِ واقعی <strong>تأخیرِ</strong> محاسبه و مدولاسیون است، حدودِ یک‌ونیم دورهٔ نمونه‌برداری.</p>
<div id="exm-ch09-current" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.34 (پلهٔ جریان با و بی تأخیر)</strong></span> <strong>پرسش.</strong> حلقهٔ جریانِ یک پشته با صافیِ <a href="#exm-ch09-lcl" class="quarto-xref">مثال&nbsp;<span>9.21</span></a> را برای پهنای باندِ <span class="ltr" dir="ltr">300 Hz</span> تنظیم کنید و پاسخ به پلهٔ <span class="math inline">\(i_d\)</span> را بی‌تأخیر و با تأخیرِ یک‌ونیم نمونه (نمونه‌برداری در دو برابرِ بسامدِ کلیدزنی) شبیه‌سازی کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>current loop of one stack in the dq frame (per unit, A-158):
  plant L 0.128 pu, R 0.005 pu; PI tuned for 300 Hz bandwidth
  kp 0.7680, ki 9.425 (zero cancels the plant pole)
  ideal : 0 -&gt; 90 % in 1.22 ms, overshoot 0.0 %
  delay : 0 -&gt; 90 % in 0.76 ms, overshoot 14.4 %
  the computation and PWM delay (1.5 samples) adds overshoot;
  it limits how fast any converter current loop can be</code></pre>
<p><strong>تفسیر.</strong> بی‌تأخیر، پاسخ مرتبهٔ اول است و ۹۰ درصد را در <span class="math inline">\(2.3/\omega_c = 1.22\ \text{ms}\)</span> می‌گیرد (درست). با تأخیر، فرمان‌های نمونه‌برداری‌شده نگه داشته می‌شوند، پاسخ کمی زودتر بالا می‌رود اما <span class="ltr" dir="ltr">14 %</span> فراجهش دارد (<a href="#fig-ch09-icurrent" class="quarto-xref">شکل&nbsp;<span>9.19</span></a>). تأخیر حدِ بالای پهنای باند است؛ اگر کسی بخواهد حلقه را خیلی تند کند، پایداری را از دست می‌دهد، به‌ویژه با تشدیدِ صافی و شبکهٔ ضعیف (<a href="#sec-ch09-c-weakgrid" class="quarto-xref"><span>بخش 9.4.3</span></a>).</p>
</div>
<div id="fig-ch09-icurrent" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-icurrent-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-icurrent.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-icurrent-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.19: پاسخِ حلقهٔ جریان به پله در قابِ <span class="math inline">\(dq\)</span>: بی‌تأخیر و با تأخیرِ یک‌ونیم نمونه
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا در قابِ <span class="math inline">\(dq\)</span> جریان‌های سینوسی ثابت می‌شوند و این چه سودی برای کنترل دارد؟</li>
<li>نقشِ جمله‌های جداسازی چیست؟</li>
<li>چرا پرشِ فاز بسامدِ برآوردی را جهش می‌دهد؟</li>
<li>چه چیزی پهنای باندِ حلقهٔ جریان را محدود می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-gfl-gfm" class="level3" data-number="9.4.2">
<h3 data-number="9.4.2" class="anchored" data-anchor-id="sec-ch09-c-gfl-gfm"><span class="header-section-number">9.4.2</span> پیرو و سازندهٔ شبکه</h3>
<p><strong>دو مفهوم، نه یک.</strong> <strong>پیروِ شبکه</strong> (به انگلیسی <span class="ltr" dir="ltr">grid-following</span>) یعنی اینورتر یک <strong>منبعِ جریانِ کنترل‌شده</strong> است که زاویه و بسامد را از شبکه <strong>می‌گیرد</strong> (با حلقهٔ قفلِ فاز) و جریانش را نسبت به آن تنظیم می‌کند. بی‌ولتاژِ شبکه نمی‌تواند کار کند. <strong>سازندهٔ شبکه</strong> (<span class="ltr" dir="ltr">grid-forming</span>) یعنی اینورتر یک <strong>منبعِ ولتاژ پشتِ یک امپدانس</strong> است که دامنه و بسامدِ ولتاژِ خودش را <strong>می‌سازد</strong> و توانش از اختلافِ زاویه با شبکه پدید می‌آید، مانندِ ماشینِ هم‌گام (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-a-swing" class="quarto-xref"><span>بخش 8.2.20</span></a>). چند پیامد:</p>
<ul>
<li>اینورترِ سازنده در برابرِ تغییرِ ناگهانیِ زاویه یا بسامدِ شبکه <strong>بی‌درنگ</strong> پاسخ می‌دهد، چون ولتاژش ثابت می‌ماند و جریان خودش تغییر می‌کند؛ اینورترِ پیرو ابتدا باید تغییر را <strong>بسنجد</strong>.</li>
<li>سازنده می‌تواند <strong>لختیِ مجازی</strong> و <strong>افتِ بسامد</strong> ارائه کند و یک شبکهٔ جزیره‌ای را راه بیندازد؛ پیرو می‌تواند <strong>پاسخِ سریعِ بسامد</strong> بدهد، اما با تأخیرِ اندازه‌گیری.</li>
<li>هیچ‌کدام بی‌انرژی کاری نمی‌کند: پاسخ به کمبودِ تولید، <strong>توانِ اضافه</strong> می‌خواهد، از باتری، از نیروگاهِ کم‌بارشده یا از انرژیِ جنبشیِ روتورِ توربین.</li>
<li>سازنده بودن یک <strong>رفتارِ کنترلی</strong> است، نه یک سخت‌افزارِ دیگر؛ اما جریانِ اینورتر محدود است، پس در خطا باید جریان را محدود کند و رفتارش در آن لحظه با یک ماشینِ هم‌گام فرق دارد.</li>
</ul>
<div id="exm-ch09-gfm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.35 (افتِ بسامد با سه رفتار)</strong></span> <strong>پرسش.</strong> در یک سامانهٔ آموزشی با <span class="ltr" dir="ltr">60 %</span> تولیدِ هم‌گام و <span class="ltr" dir="ltr">40 %</span> مبدّلی (<span class="ltr" dir="ltr">A-159</span>، فرضی)، ده درصد تولید ناگهان قطع می‌شود. آهنگِ تغییرِ بسامد و کفِ بسامد را برای مبدّل‌های پیروِ بی‌پاسخ، پیرو با پاسخِ سریعِ بسامد (با تأخیرِ اندازه‌گیریِ <span class="ltr" dir="ltr">0.25 s</span>) و سازنده با لختیِ مجازی و افت بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>frequency after losing 10 % of generation (system base, A-159):
  60 % synchronous (H 4 s, governor droop 5 %, 5 s lag), 40 %
  converters; converter headroom 5 % (curtailed or battery)
  GFL, no response              RoCoF  -0.97 Hz/s, nadir  48.75 Hz at  2.2 s
  GFL, fast frequency response  RoCoF  -0.83 Hz/s, nadir  49.34 Hz at  1.8 s
  GFM, inertia and droop        RoCoF  -0.44 Hz/s, nadir  49.48 Hz at  2.7 s
  grid-forming adds inertia at once (a voltage source behind an
  impedance); grid-following must first measure the frequency
  (PLL, filter), so its help arrives later; both need energy</code></pre>
<p><strong>تفسیر.</strong> بی‌پاسخ، فقط لختیِ ماشین‌های هم‌گام هست و بسامد تا <span class="ltr" dir="ltr">48.75 Hz</span> می‌افتد (<a href="#fig-ch09-gfm" class="quarto-xref">شکل&nbsp;<span>9.20</span></a>). پاسخِ سریعِ پیرو کف را تا <span class="ltr" dir="ltr">49.34 Hz</span> بالا می‌آورد، اما آهنگِ اولیه را کم عوض نمی‌کند، چون دیر می‌رسد. سازنده از لحظهٔ اول لختی می‌دهد: آهنگ نصف و کف <span class="ltr" dir="ltr">49.48 Hz</span>. <strong>محدودیت:</strong> مدلِ تک‌گرهٔ آموزشی، بی‌قیدِ شبکه و با حدِ <span class="ltr" dir="ltr">5 %</span> برای توانِ اضافه؛ رفتارِ واقعی را مطالعه‌های دینامیکِ شبکه با مدل‌های تأییدشدهٔ سازنده نشان می‌دهند (فصلِ ۲۸).</p>
</div>
<div id="fig-ch09-gfm" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-gfm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-gfm.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-gfm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.20: بسامدِ سامانه پس از قطعِ ده درصد تولید با سه رفتارِ مبدّل‌ها (مدلِ تک‌گرهٔ آموزشی)
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پیرو و سازندهٔ شبکه را در یک جمله از هم جدا کنید.</li>
<li>چرا اینورترِ پیرو بی‌ولتاژِ شبکه کار نمی‌کند؟</li>
<li>لختیِ مجازی انرژی‌اش را از کجا می‌آورد؟</li>
<li>چرا پاسخِ سریعِ بسامدِ پیرو آهنگِ اولیهٔ تغییرِ بسامد را کم تغییر می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-weakgrid" class="level3" data-number="9.4.3">
<h3 data-number="9.4.3" class="anchored" data-anchor-id="sec-ch09-c-weakgrid"><span class="header-section-number">9.4.3</span> شبکهٔ ضعیف و نسبتِ اتصالِ کوتاه</h3>
<p><strong>ایده.</strong> <strong>نسبتِ اتصالِ کوتاه</strong> در نقطهٔ اتصال، <span class="math inline">\(\text{SCR} = S_\text{sc}/P_\text{r}\)</span>، نشان می‌دهد شبکه در برابرِ نیروگاه چقدر «سفت» است (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-plantp" class="quarto-xref"><span>بخش 7.6</span></a>). در شبکهٔ <strong>ضعیف</strong>، تغییرِ جریانِ نیروگاه ولتاژ و زاویهٔ نقطهٔ اتصال را بیشتر جابه‌جا می‌کند؛ حلقهٔ قفلِ فاز آن جابه‌جایی را می‌بیند و جریان را تغییر می‌دهد، و این بازخورد می‌تواند ناپایدار شود. سازندگان برای کارِ پایدار یک <strong>کمینهٔ نسبتِ اتصالِ کوتاه</strong> می‌دهند و رفتارِ سازندهٔ شبکه در شبکه‌های ضعیف یکی از راه‌حل‌ها است.</p>
<div id="exm-ch09-scr" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.36 (تغییرِ ولتاژ با چهار سفتیِ شبکه)</strong></span> <strong>پرسش.</strong> برای نوسانِ <span class="ltr" dir="ltr">100 MW</span> در نقطهٔ اتصال با <span class="math inline">\(X/R = 10\)</span> (<span class="ltr" dir="ltr">A-109</span>)، تغییرِ ولتاژ را با توانِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">1000</span>، <span class="ltr" dir="ltr">500</span>، <span class="ltr" dir="ltr">300</span> و <span class="ltr" dir="ltr">200 MVA</span> (<span class="ltr" dir="ltr">A-160</span>، فرضی) برای تغییرِ توانِ اکتیو و راکتیو برآورد کنید (<span class="math inline">\(\Delta V \approx R\,\Delta P + X\,\Delta Q\)</span> در پریونیت).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>voltage change at the point of connection for a 100 MW swing:
  S_sc MVA  SCR   z pu (100 MVA)   dV for dP 1 pu   dV for dQ 0.33 pu
     1000  10.0       0.100            1.00 %            3.28 %
      500   5.0       0.200            1.99 %            6.57 %
      300   3.0       0.333            3.32 %           10.95 %
      200   2.0       0.500            4.98 %           16.42 %
  X/R 10 (A-109): active power hardly moves the voltage, reactive
  power does; in a weak grid (SCR below about 3) the same current
  moves the voltage and angle much more, and grid-following
  control can become unstable: check the maker's minimum SCR</code></pre>
<p><strong>تفسیر.</strong> با <span class="math inline">\(X/R\)</span> بزرگ، توانِ اکتیو ولتاژ را کم و توانِ راکتیو زیاد جابه‌جا می‌کند؛ پس کنترلِ ولتاژ با توانِ راکتیو است (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-c-qv" class="quarto-xref"><span>بخش 7.4.12</span></a>). از نسبتِ ۱۰ به ۲، حساسیت پنج برابر می‌شود. این عددها فقط نشانه‌اند؛ پایداریِ کنترل در شبکهٔ ضعیف با مطالعهٔ دینامیکی و مدل‌های سازنده سنجیده می‌شود (فصل‌های ۱۷ و ۲۸).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نسبتِ اتصالِ کوتاه را تعریف کنید و برای <span class="ltr" dir="ltr">1000 MVA</span> و <span class="ltr" dir="ltr">100 MW</span> حساب کنید.</li>
<li>چرا در شبکهٔ ضعیف حلقهٔ قفلِ فاز با خودِ اینورتر برهم‌کنش دارد؟</li>
<li>چرا با <span class="math inline">\(X/R\)</span> بزرگ توانِ راکتیو اهرمِ ولتاژ است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-modes" class="level3" data-number="9.4.4">
<h3 data-number="9.4.4" class="anchored" data-anchor-id="sec-ch09-c-modes"><span class="header-section-number">9.4.4</span> حالت‌های کار</h3>
<p><strong>ایده.</strong> اینورتر چندین رفتارِ قابلِ تنظیم دارد که شبکه یا کنترل‌گرِ نیروگاه از آن‌ها می‌خواهد. مهم‌ترین‌ها: <strong>محدود کردنِ توانِ اکتیو</strong> (برای حدِ صادرات یا دستورِ بهره‌بردارِ شبکه)؛ <strong>پاسخِ بسامد</strong> <span class="math inline">\(P(f)\)</span> با افت و باندِ مرده؛ <strong>توانِ راکتیو</strong> در یکی از حالت‌های مقدارِ ثابت، ضریبِ توانِ ثابت یا وابسته به ولتاژ <span class="math inline">\(Q(U)\)</span>؛ <strong>آهنگِ تغییرِ توان</strong>؛ <strong>توانِ راکتیو در شب</strong>؛ و ترتیبِ <strong>راه‌اندازی و خاموشی</strong> (وارسیِ عایق، شارژِ پیوندِ <span class="ltr" dir="ltr">DC</span>، هم‌گام شدن با حلقهٔ قفلِ فاز، وصلِ کنتاکتور، افزایشِ تدریجیِ توان).</p>
<div id="exm-ch09-modes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.37 (افتِ بسامد، <span class="math inline">\(Q(U)\)</span> و هزینهٔ توانِ راکتیو در شب)</strong></span> <strong>پرسش.</strong> با تنظیم‌های آموزشیِ <span class="ltr" dir="ltr">A-161</span> (افتِ <span class="ltr" dir="ltr">4 %</span> با باندِ مردهٔ <span class="ltr" dir="ltr">0.2 Hz</span>؛ <span class="math inline">\(Q(U)\)</span> با باندِ مردهٔ <span class="ltr" dir="ltr">±1 %</span> و <span class="math inline">\(Q\)</span> کامل در <span class="ltr" dir="ltr">5 %</span>): کاهشِ توان در <span class="ltr" dir="ltr">50.5 Hz</span> و <span class="math inline">\(Q\)</span> در چند ولتاژ را بیابید. هزینهٔ بیدار نگه داشتنِ ده اینورتر برای توانِ راکتیو در شب چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>operating modes of the PV inverters (teaching settings, A-161):
  P(f): droop 4 %, dead band 0.2 Hz;
    at 50.5 Hz the plant reduces by 15 % of rating
  Q(U): no reactive power within +-1 %; full 0.44 pu at 5 % off
    the reference voltage (slope from A-101: Q at 5 MW)
    V 0.94 pu -&gt; Q +0.44 pu (+ = delivered)
    V 0.97 pu -&gt; Q +0.22 pu (+ = delivered)
    V 0.99 pu -&gt; Q +0.00 pu (+ = delivered)
    V 1.00 pu -&gt; Q +0.00 pu (+ = delivered)
    V 1.03 pu -&gt; Q -0.22 pu (+ = delivered)
    V 1.06 pu -&gt; Q -0.44 pu (+ = delivered)
  Q at night: each inverter's no-load loss 13.7 kW;
    ten inverters awake 12 h every night: 601 MWh/yr
  each mode is a setting the grid code or the plant controller
  asks for (chapters 17, 20, 28); the inverter offers the range</code></pre>
<p><strong>تفسیر.</strong> بیدار نگه داشتنِ اینورترها در شب حدودِ <span class="ltr" dir="ltr">600 MWh</span> در سال تلفِ بی‌باری دارد (<a href="#exm-ch09-eff" class="quarto-xref">مثال&nbsp;<span>9.13</span></a>)؛ اگر نقطهٔ اتصال در شب توانِ راکتیو بخواهد، باید این هزینه با گزینه‌های دیگر (راکتور یا خازنِ ثابت، تنظیمِ تپ، مبدّلِ باتری) سنجیده شود. هیچ‌یک از این تنظیم‌ها <strong>الزامِ شبکه</strong> نیست؛ عددهای واقعی را آیین‌نامهٔ اتصالِ کشورِ پروژه و بهره‌بردارِ شبکه می‌دهند (فصل‌های ۱۷ و ۵۵ تا ۵۷).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج حالتِ کارِ اینورتر را نام ببرید.</li>
<li>با افتِ <span class="ltr" dir="ltr">5 %</span> و باندِ مردهٔ <span class="ltr" dir="ltr">0.2 Hz</span>، در <span class="ltr" dir="ltr">50.7 Hz</span> توان چند درصد کم می‌شود؟</li>
<li>ترتیبِ راه‌اندازیِ یک اینورترِ خورشیدی در بامداد را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-fault" class="level3" data-number="9.4.5">
<h3 data-number="9.4.5" class="anchored" data-anchor-id="sec-ch09-c-fault"><span class="header-section-number">9.4.5</span> رفتار در خطا</h3>
<p><strong>ماندن در مدار.</strong> وقتی ولتاژِ شبکه بر اثرِ یک خطای دور می‌افتد، الزام‌های اتصال معمولاً می‌خواهند نیروگاه برای مدتِ مشخصی <strong>در مدار بماند</strong> (به انگلیسی <span class="ltr" dir="ltr">fault ride-through</span>) و <strong>جریانِ راکتیو</strong> تزریق کند تا ولتاژ را نگه دارد. چون جریانِ اینورتر محدود است، جریانِ راکتیو <span class="math inline">\(I_q\)</span> از جریانِ اکتیو <span class="math inline">\(I_p\)</span> سهم می‌گیرد:</p>
<p><span id="eq-ch09-frt"><span class="math display">\[
I_q = \min\!\big(I_\text{max},\ k\,(1 - V)\big), \qquad
I_p \le \sqrt{I_\text{max}^2 - I_q^2}
\tag{9.16}\]</span></span></p>
<p>که رابطهٔ اول فقط بیرون از <strong>باندِ مرده</strong> (افت‌های کوچک) به کار می‌رود و <span class="math inline">\(k\)</span>، باندِ مرده و اولویتِ میانِ دو جریان را آیین‌نامهٔ اتصال تعیین می‌کند. انرژیِ آرایه که در آن لحظه به شبکه نمی‌رسد، در اینورترِ خورشیدی با جابه‌جا کردنِ نقطهٔ کار از قله کم می‌شود؛ در مبدّلِ توربین در چاپرِ ترمز می‌سوزد یا به روتور می‌رود (فصلِ ۸).</p>
<div id="exm-ch09-frt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.38 (جریانِ راکتیو در افتِ ولتاژ و جریانِ خطای نیروگاه)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(k = 2\)</span>، حدِ جریانِ <span class="ltr" dir="ltr">1.1</span> پریونیت و باندِ مردهٔ <span class="ltr" dir="ltr">0.1</span> (<span class="ltr" dir="ltr">A-162</span>، فرضی)، جریان‌های <span class="math inline">\(I_q\)</span> و <span class="math inline">\(I_p\)</span> را در چند ولتاژ بیابید. جریانِ خطای ده اینورتر را در <span class="ltr" dir="ltr">33 kV</span> با ده ماشینِ هم‌گامِ هم‌رده مقایسه کنید. اثرِ افتِ نامتعادل بر پیوندِ <span class="ltr" dir="ltr">DC</span> چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>reactive current during a voltage dip, k 2, limit 1.1 pu (A-162):
  V pu   I_q pu   I_p pu   S pu (V x I)
  0.95     0.00     1.00     0.95
  0.85     0.30     1.00     0.89
  0.70     0.60     0.92     0.77
  0.50     1.00     0.46     0.55
  0.20     1.10     0.00     0.22
  0.05     1.10     0.00     0.06
  fault current of 10 PV inverters at 33 kV: 1,058 A
  ten synchronous machines of the same rating (~7 pu, chapter 8): 6,736 A
  converter plants feed little fault current: protection that
  relies on large currents must be checked (chapter 26)
  unbalanced dip, negative-sequence voltage 0.3 pu, only
    positive-sequence current: DC-link power ripple 0.3 pu at 100 Hz,
    voltage ripple about 55 V on 12 mF; controlling the
    negative-sequence current too removes it</code></pre>
<p><strong>تفسیر.</strong> اینورترها جریانِ خطای حدودِ <span class="ltr" dir="ltr">1.1</span> پریونیت می‌دهند، ماشین‌های هم‌گام حدودِ هفت برابر (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-a-plantfault" class="quarto-xref"><span>بخش 8.2.27</span></a>). حفاظتی که برای تشخیصِ خطا به جریانِ بزرگ تکیه کند، در نیروگاهِ مبدّلی ممکن است کار نکند و باید وارسی شود (فصلِ ۲۶). در افتِ <strong>نامتعادل</strong>، ولتاژِ توالیِ منفی با جریانِ توالیِ مثبت توانی با بسامدِ دو برابر می‌سازد که پیوندِ <span class="ltr" dir="ltr">DC</span> را می‌لرزاند؛ اینورترهای امروزی جریانِ توالیِ منفی را هم کنترل می‌کنند (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-b-park" class="quarto-xref"><span>بخش 3.3.17</span></a>؛ فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-b-symmetrical" class="quarto-xref"><span>بخش 7.3.8</span></a>).</p>
</div>
<div id="fig-ch09-frt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-frt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-frt.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-frt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.21: جریانِ راکتیو و اکتیوِ اینورتر در افتِ ولتاژ با <span class="math inline">\(k = 2\)</span> و حدِ جریانِ <span class="ltr" dir="ltr">1.1</span> پریونیت (تنظیمِ آموزشی)
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شبکه می‌خواهد نیروگاه در افتِ ولتاژ در مدار بماند؟</li>
<li>با <span class="math inline">\(k = 2\)</span> و حدِ <span class="ltr" dir="ltr">1.1</span>، در <span class="math inline">\(V = 0.6\)</span> جریان‌های <span class="math inline">\(I_q\)</span> و <span class="math inline">\(I_p\)</span> چیست؟</li>
<li>چرا جریانِ خطای کم برای حفاظت مسئله است؟</li>
<li>توانِ دوبسامدی در پیوندِ <span class="ltr" dir="ltr">DC</span> از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-protection" class="level3" data-number="9.4.6">
<h3 data-number="9.4.6" class="anchored" data-anchor-id="sec-ch09-c-protection"><span class="header-section-number">9.4.6</span> حفاظت‌های اینورتر</h3>
<p><strong>دو لایه.</strong> <strong>حفاظتِ درونی</strong> تجهیز را از خودش و از شبکه نگه می‌دارد؛ <strong>حفاظتِ نیروگاه</strong> (رله‌ها و کلیدهای <span class="ltr" dir="ltr">33 kV</span>، فصلِ ۲۶) شبکه را از نیروگاه. این دو باید <strong>هماهنگ</strong> باشند: اینورتر نباید پیش از آنکه شبکه انتظار دارد قطع کند (ماندن در مدار)، و نباید دیرتر از آنکه تجهیزش تحمل کند.</p>
<div id="tbl-ch09-protection" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch09-protection-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;9.6: حفاظت‌های درونیِ اینورتر؛ تنظیم‌ها از سازنده، آیین‌نامهٔ اتصال و مطالعهٔ هماهنگی می‌آیند
</figcaption>
<div aria-describedby="tbl-ch09-protection-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 39%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>حفاظت</th>
<th>چه را می‌پاید</th>
<th>پاسخِ رایج</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>اشباع‌زدایی و اضافه‌جریانِ آنی</td>
<td>اتصالِ کوتاهِ ساق یا خروجی</td>
<td>خاموشیِ نرمِ کلیدها در چند میکروثانیه</td>
</tr>
<tr class="even">
<td>اضافه‌ولتاژِ <span class="ltr" dir="ltr">DC</span></td>
<td>ولتاژِ پیوند</td>
<td>توقفِ کلیدزنی، چاپر در مبدّلِ توربین</td>
</tr>
<tr class="odd">
<td>دمای بیش از حد</td>
<td>ماژول، سلف، اتاقک</td>
<td>کاهشِ توان، سپس توقف</td>
</tr>
<tr class="even">
<td>مقاومتِ عایق و جریانِ باقیمانده</td>
<td>خطای زمین در <span class="ltr" dir="ltr">DC</span></td>
<td>هشدار یا جلوگیری از اتصال</td>
</tr>
<tr class="odd">
<td>ولتاژ و بسامدِ <span class="ltr" dir="ltr">AC</span></td>
<td>بیرون از حدهای مجاز و زمان‌هایشان</td>
<td>قطعِ کنتاکتور پس از زمانِ مجاز</td>
</tr>
<tr class="even">
<td>تشخیصِ جزیره</td>
<td>از دست رفتنِ شبکه</td>
<td>قطع (بیشتر در تولیدِ پراکنده)</td>
</tr>
<tr class="odd">
<td>قوسِ <span class="ltr" dir="ltr">DC</span></td>
<td>قوسِ سری در مدارِ آرایه</td>
<td>توقف و هشدار</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>حفاظتِ درونی و حفاظتِ نیروگاه را از هم جدا کنید.</li>
<li>چرا تنظیم‌های ولتاژ و بسامدِ اینورتر باید با الزامِ ماندن در مدار هماهنگ باشند؟</li>
<li>چرا تشخیصِ جزیره بیشتر در تولیدِ پراکنده مهم است تا در نیروگاهِ متصل به انتقال؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-emc" class="level3" data-number="9.4.7">
<h3 data-number="9.4.7" class="anchored" data-anchor-id="sec-ch09-c-emc"><span class="header-section-number">9.4.7</span> سازگاریِ الکترومغناطیسی و جریانِ حالتِ مشترک</h3>
<p><strong>ایده.</strong> هر کلیدزنی گامِ ولتاژی با <span class="math inline">\(\mathrm{d}v/\mathrm{d}t\)</span>ِ چند کیلوولت بر میکروثانیه می‌سازد. <strong>ولتاژِ حالتِ مشترک</strong>، میانگینِ سه ولتاژِ فاز نسبت به زمین، در پلِ دوسطحی با هر کلیدزنی گام برمی‌دارد و از راهِ <strong>ظرفیت‌های پراکنده</strong> (کابل به زمین، سیم‌پیچ به بدنه) جریان‌های پالسی می‌فرستد: <span class="math inline">\(i = C\,\mathrm{d}v/\mathrm{d}t\)</span>. این جریان‌ها از راه‌های پیش‌بینی‌نشده برمی‌گردند، در کابل‌های دیگر نویز القا می‌کنند و در یاتاقان‌های موتور و ژنراتور جریان می‌سازند (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-b-shaft" class="quarto-xref"><span>بخش 8.3.6</span></a>). <strong>گسیلِ هدایتی</strong> از کابل‌ها و <strong>گسیلِ تابشی</strong> از اتاقک و کابل‌ها باید زیرِ حدهای استاندارد بماند، و تجهیز باید در برابرِ اختلال‌های محیطِ صنعتی <strong>ایمن</strong> باشد (<a href="#sec-ch09-std" class="quarto-xref"><span>بخش 9.10</span></a>).</p>
<div id="exm-ch09-emc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.39 (جریانِ حالتِ مشترک در ظرفیت‌های پراکنده)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(\mathrm{d}v/\mathrm{d}t = 5\ \text{kV}/\mu\text{s}\)</span> (<span class="ltr" dir="ltr">A-163</span>، فرضی)، جریانِ پالسی در ظرفیتِ کابلِ صدمتری و سیم‌پیچِ موتور چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>common-mode current through stray capacitance, dv/dt 5 kV/us (A-163):
  cable to ground, 100 m x 0.3 nF/m      30 nF -&gt;    150 A pulses
  motor winding to frame                 10 nF -&gt;     50 A pulses
  pulses last tens of nanoseconds but their high-frequency
  content radiates and couples: shielded cables bonded at both
  ends, common-mode chokes, short return paths and slower
  edges (three levels, gate resistance) keep emissions within
  the limits of the EMC standards</code></pre>
<p><strong>تفسیر.</strong> پالس‌های ده‌ها تا صدها آمپری، هر چند بسیار کوتاه، محتوای پربسامدِ بزرگی دارند. تدبیرها: کابلِ شیلددار که شیلدش در هر دو سر با اتصالِ کوتاه و پهن زمین شود، <strong>چوکِ حالتِ مشترک</strong>، مسیرهای برگشتِ کوتاه، تفکیکِ کابل‌های قدرت و سیگنال، و لبه‌های آرام‌تر. هم مبدّل و هم چیدمانِ نیروگاه در سازگاری سهم دارند؛ پس پذیرشِ سازگاری فقط یک آزمونِ کارخانه نیست (فصل‌های ۲۶ و ۳۷).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ولتاژِ حالتِ مشترک چیست و چرا با کلیدزنی گام برمی‌دارد؟</li>
<li>چرا شیلدِ کابلِ قدرتِ اینورتر در هر دو سر زمین می‌شود؟</li>
<li>گسیل و ایمنی در سازگاری را از هم جدا کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-vendor" class="level3" data-number="9.4.8">
<h3 data-number="9.4.8" class="anchored" data-anchor-id="sec-ch09-c-vendor"><span class="header-section-number">9.4.8</span> الزام‌های رابطِ سازنده</h3>
<p><strong>ایده.</strong> خریدارِ اینورتر یک «جعبهٔ سیاه» نمی‌خرد؛ او برای طراحی، مطالعه‌های شبکه، بهره‌برداری و تعمیر به داده و مدل نیاز دارد. آنچه در خرید خواسته نشود، بعداً یا گران به دست می‌آید یا هرگز. فهرستِ زیر <strong>حداقلِ</strong> آن چیزی است که مشخصهٔ خریدِ نیروگاهِ P می‌خواهد (<a href="#sec-ch09-deliverable" class="quarto-xref"><span>بخش 9.11</span></a>):</p>
<div id="tbl-ch09-vendor" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch09-vendor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;9.7: الزام‌های رابطِ سازندهٔ اینورتر
</figcaption>
<div aria-describedby="tbl-ch09-vendor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 24%">
<col style="width: 75%">
</colgroup>
<thead>
<tr class="header">
<th>دسته</th>
<th>چه باید خواسته شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>برگهٔ داده</td>
<td>رده‌ها با دما و ارتفاع، پنجرهٔ <span class="ltr" dir="ltr">DC</span>، منحنی‌های بازده در چند ولتاژ، نمودارِ قابلیتِ <span class="math inline">\(P\)</span>–<span class="math inline">\(Q\)</span> با ولتاژ، طیفِ هارمونیکی</td>
</tr>
<tr class="even">
<td>رفتار در شبکه</td>
<td>توانِ عبور از خطا، جریانِ راکتیو، کمینهٔ نسبتِ اتصالِ کوتاه، حالت‌های کار و بازهٔ تنظیم‌ها</td>
</tr>
<tr class="odd">
<td>مدل‌ها</td>
<td>مدل‌های پایداری و گذرای الکترومغناطیسی و هارمونیکی با گزارشِ اعتبارسنجی، در نسخهٔ نرم‌افزارِ مشخص</td>
</tr>
<tr class="even">
<td>حفاظت</td>
<td>فهرستِ حفاظت‌ها، بازهٔ تنظیم، زمان‌ها و منطقِ هماهنگی</td>
</tr>
<tr class="odd">
<td>ارتباط</td>
<td>پروتکل‌ها، فهرستِ نقطه‌های داده، زمانِ پاسخ، هم‌گام‌سازیِ زمانی، الزام‌های امنیتِ سایبری (فصلِ ۳۶)</td>
</tr>
<tr class="even">
<td>کیفیت و آزمون</td>
<td>برنامهٔ بازرسی و آزمون، گزارش‌های آزمونِ نوعی، گواهی‌ها، آزمون‌های پذیرشِ کارخانه و ساختگاه</td>
</tr>
<tr class="odd">
<td>بهره‌برداری</td>
<td>دستورالعمل‌ها، فهرستِ یدکی با زمانِ تحویل، سیاستِ به‌روزرسانیِ میان‌افزار، پشتیبانیِ محلی، ضمانت‌ها</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>مدل‌ها مهم‌اند.</strong> بهره‌بردارِ شبکه مطالعه‌های پایداری و کیفیتِ توان را با مدل‌های اینورتر انجام می‌دهد (فصل‌های ۱۷ و ۲۸). مدلی که با میان‌افزارِ نصب‌شده هم‌خوان نباشد، مطالعه را بی‌اعتبار می‌کند؛ پس نسخهٔ مدل به نسخهٔ میان‌افزار گره می‌خورد (<a href="#sec-ch09-c-config" class="quarto-xref"><span>بخش 9.4.10</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا نمودارِ قابلیتِ <span class="math inline">\(P\)</span>–<span class="math inline">\(Q\)</span> باید با ولتاژ داده شود؟</li>
<li>چرا نسخهٔ مدلِ شبیه‌سازی باید با نسخهٔ میان‌افزار یکی باشد؟</li>
<li>سه دادهٔ بهره‌برداری که باید در خرید خواسته شوند را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-production" class="level3" data-number="9.4.9">
<h3 data-number="9.4.9" class="anchored" data-anchor-id="sec-ch09-c-production"><span class="header-section-number">9.4.9</span> ساختِ صنعتی</h3>
<p><strong>زنجیرهٔ ساخت.</strong> اینورتر از چند زنجیرهٔ موازی ساخته می‌شود که در خطِ مونتاژِ نهایی به هم می‌رسند:</p>
<blockquote class="blockquote">
<p>۱. <strong>بردهای الکترونیکی:</strong> نشاندنِ قطعه‌ها روی برد با ماشین، لحیم‌کاریِ ذوبی، <strong>بازرسیِ نوریِ خودکار</strong>، پوششِ محافظ در برابرِ رطوبت و <strong>آزمونِ درون‌مداری</strong>؛ هر برد شمارهٔ سریال و سابقهٔ آزمون دارد.</p>
<p>۲. <strong>ماژول‌های توان</strong> (معمولاً از سازندهٔ نیمه‌رسانا): چسباندنِ تراشه با لحیم یا تف‌جوشی روی زیرلایهٔ سرامیکی، سیم‌های اتصال، صفحهٔ پایه و قالب. خستگیِ همین لایه‌ها عمر را تعیین می‌کند (<a href="#sec-ch09-a-thermal" class="quarto-xref"><span>بخش 9.2.12</span></a>).</p>
<p>۳. <strong>پشتهٔ توان:</strong> مادهٔ رابطِ گرمایی با <strong>ضخامت و پوششِ کنترل‌شده</strong> (یک حبابِ هوا یک نقطهٔ داغ است)، بستنِ ماژول با <strong>ترتیب و گشتاورِ مشخصِ پیچ‌ها</strong>، شینهٔ لایه‌ای با گشتاور و علامت‌گذاری، بانکِ خازن، درایورها و حس‌گرها.</p>
<p>۴. <strong>یکپارچه‌سازیِ پوسته:</strong> صافی، کلیدها، خنک‌کاری، سیم‌کشی و برچسب‌ها؛ آزمونِ نشتِ مدارِ مایع.</p>
<p>۵. <strong>بارگذاریِ میان‌افزار و پارامترها</strong> از نسخهٔ تأییدشده، با ثبتِ اثرانگشت (<a href="#sec-ch09-c-config" class="quarto-xref"><span>بخش 9.4.10</span></a>).</p>
<p>۶. <strong>آزمونِ کارکرد و پایانِ خط</strong> و در صورتِ لزوم <strong>کارِ آزمایشی</strong> در دما برای بیرون کشیدنِ خرابی‌های زودهنگام.</p>
</blockquote>
<p><strong>ردیابی.</strong> هر اینورتر یک <strong>پرونده</strong> دارد که سریالِ ماژول‌ها، بردها، خازن‌ها و دسته‌های تولیدشان، نسخهٔ میان‌افزار و نتیجهٔ هر آزمون را به سریالِ واحد پیوند می‌دهد. اگر سال‌ها بعد یک دسته خازن معیوب شناخته شود، فقط با این پرونده می‌توان واحدهای آسیب‌پذیر را پیدا کرد (همان منطقِ پروندهٔ ژنراتور، فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-d-records" class="quarto-xref"><span>بخش 8.5.11</span></a>؛ و تولیدِ صنعتی در فصل‌های ۴۰ و ۴۴).</p>
<div id="exm-ch09-yield" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.40 (بازدهِ نخستین‌گذرِ یک خطِ پشته)</strong></span> <strong>پرسش.</strong> با بازدهِ نخستین‌گذرِ آموزشیِ هر مرحله (<span class="ltr" dir="ltr">A-163</span>، فرضی)، بازدهِ کلِ خط را بیابید. چه سهمی از پشته‌ها جایی دوباره‌کاری می‌خواهند؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>first-pass yield of a stack line (A-163, teaching):
  SMT and reflow, AOI                0.995  cumulative 0.995
  in-circuit test                    0.990  cumulative 0.985
  power module and busbar assembly   0.985  cumulative 0.970
  thermal interface check            0.995  cumulative 0.965
  enclosure integration              0.990  cumulative 0.956
  burn-in                            0.990  cumulative 0.946
  end-of-line function test          0.975  cumulative 0.923
  7.7 % of stacks need rework somewhere; each
  escape found on site costs about ten times one found in the
  factory (chapter 1, the rule of ten): test where it is cheap</code></pre>
<p><strong>تفسیر.</strong> هفت مرحلهٔ «خوب» با هم <span class="ltr" dir="ltr">7.7 %</span> دوباره‌کاری می‌سازند. بازدهِ نخستین‌گذر حاصل‌ضرب است، پس بهبودِ ضعیف‌ترین مرحله بیشترین اثر را دارد. آزمونِ پایانِ خط با <span class="ltr" dir="ltr">2.5 %</span> رد بیشترین سهم را دارد؛ پیدا کردنِ همان خطاها زودتر، مثلاً با وارسیِ مادهٔ رابطِ گرمایی پیش از بستن، هم ارزان‌تر است و هم از خرابیِ پنهان جلوگیری می‌کند. <strong>قاعدهٔ ده</strong> (فصلِ ۱) هزینهٔ فرار به ساختگاه را نشان می‌دهد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ضخامت و پوششِ مادهٔ رابطِ گرمایی کنترل می‌شود؟</li>
<li>چرا گشتاورِ پیچ‌های شینه هم برای برق و هم برای گرما مهم است؟</li>
<li>پروندهٔ ردیابی چه چیزهایی را به سریالِ واحد پیوند می‌دهد؟</li>
<li>اگر بازدهِ هر هفت مرحله <span class="ltr" dir="ltr">0.99</span> باشد، بازدهِ کل چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-config" class="level3" data-number="9.4.10">
<h3 data-number="9.4.10" class="anchored" data-anchor-id="sec-ch09-c-config"><span class="header-section-number">9.4.10</span> کنترلِ پیکربندی و میان‌افزار</h3>
<p><strong>ایده.</strong> دو اینورترِ یکسان با دو مجموعه‌پارامترِ متفاوت دو رفتارِ متفاوت در شبکه دارند. پس <strong>پیکربندی</strong> (نسخهٔ میان‌افزار، مجموعهٔ پارامترها، نسخهٔ مدلِ شبیه‌سازیِ هم‌خوان) بخشی از طراحیِ نیروگاه است و باید مانندِ یک نقشه کنترل شود: <strong>خط‌مبنای</strong> تأییدشده، <strong>درخواستِ تغییر</strong> با دلیل و ارزیابیِ اثر، تأیید، اعمال، <strong>بازخوانیِ</strong> آنچه واقعاً روی واحد است و ثبت. یک <strong>اثرانگشتِ رمزنگاری</strong> (مانندِ <span class="ltr" dir="ltr">SHA-256</span>) از متنِ پارامترها نشان می‌دهد که آیا چیزی، هر چند کوچک، تغییر کرده است (فصلِ ۵، <a href="05-computing-and-data.html#sec-ch05-c" class="quarto-xref"><span>بخش 5.4</span></a>).</p>
<div id="exm-ch09-config" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.41 (اثرانگشتِ مجموعهٔ پارامتر)</strong></span> <strong>پرسش.</strong> اثرانگشتِ یک مجموعه‌پارامترِ نمونه را بسازید و پس از تغییرِ یک عدد (ضریبِ جریانِ راکتیو) دوباره حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>configuration control of an inverter parameter set:
  approved set     SHA-256 46b3ab731844783c23113bed60373495...
  one value edited SHA-256 e45716ddac0aaab06ecf21e983df4f02...
  any change, however small, gives a different fingerprint; the
  record keeps firmware version, parameter-set id and fingerprint
  for every unit, and site readback must match it (chapter 50)</code></pre>
<p><strong>تفسیر.</strong> تغییرِ یک رقم اثرانگشتِ کاملاً متفاوتی می‌سازد. در راه‌اندازی، اثرانگشتِ بازخوانده از هر اینورتر با اثرانگشتِ خط‌مبنا مقایسه می‌شود؛ هر ناهمخوانی یک <strong>ناسازگاری</strong> است تا روشن شود (فصلِ ۵۰). همین سازوکار به‌روزرسانی‌های بعدی را در بهره‌برداری کنترل می‌کند و با امنیتِ سایبری پیوند دارد: میان‌افزارِ امضاشده و تغییرِ فقط از راهِ مجاز (فصلِ ۳۶).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خط‌مبنای پیکربندی از چه اجزایی ساخته می‌شود؟</li>
<li>چرا بازخوانی از روی واحد، نه از روی پرونده، لازم است؟</li>
<li>اثرانگشت چه چیزی را ثابت نمی‌کند؟ (راهنما: درستیِ خودِ مقدارها)</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-qualification" class="level3" data-number="9.4.11">
<h3 data-number="9.4.11" class="anchored" data-anchor-id="sec-ch09-c-qualification"><span class="header-section-number">9.4.11</span> بازبینیِ طراحی و تأییدِ صلاحیت</h3>
<p><strong>دو نوع آزمون.</strong> <strong>آزمون‌های نوعی</strong> یک بار روی نمونه‌های یک طرح انجام می‌شوند تا ثابت کنند <strong>طرح</strong> الزام‌ها را برآورده می‌کند؛ <strong>آزمون‌های جاری</strong> روی <strong>هر</strong> واحد تا ثابت کنند همان طرح درست ساخته شده است (همان تمایزِ فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-c-qc" class="quarto-xref"><span>بخش 8.4.6</span></a>). پیش از آزمون، <strong>بازبینی‌های طراحی</strong> در گام‌های مفهومی و تفصیلی الزام‌ها، محاسبه‌ها، ریسک‌ها و شش وارسیِ <a href="#tbl-ch09-checks" class="quarto-xref">جدول&nbsp;<span>9.4</span></a> را می‌سنجند.</p>
<p><strong>خانواده‌های تأییدِ صلاحیت.</strong> (۱) <strong>ایمنی</strong> با استانداردهای ایمنیِ مبدّل‌های خورشیدی و مبدّل‌های قدرت؛ (۲) <strong>محیطی</strong>: دما، رطوبت، مه نمکی، لرزش و ضربهٔ حمل؛ (۳) <strong>سازگاریِ الکترومغناطیسی</strong>: گسیل و ایمنی؛ (۴) <strong>کارکردی</strong>: کنترل، حفاظت، حالت‌ها و ارتباط؛ (۵) <strong>بازده</strong> و <strong>بازدهٔ ردیابی</strong> با روش‌های استاندارد؛ (۶) <strong>انطباق با شبکه</strong>: آزمون‌های رفتار در خطا، توانِ راکتیو، پاسخِ بسامد و کیفیتِ توان، که گواهی و مدلِ اعتبارسنجی‌شده می‌سازند؛ (۷) <strong>قابلیتِ اطمینان</strong>: آزمون‌های شتاب‌یافتهٔ چرخهٔ دما و رطوبت. نامِ استانداردها در جعبهٔ <a href="#sec-ch09-std" class="quarto-xref"><span>بخش 9.10</span></a> آمده؛ الزام‌های شبکه کشوری‌اند (فصل‌های ۱۷ و ۵۵ تا ۵۷).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>آزمونِ نوعی و جاری را با یک مثال از اینورتر جدا کنید.</li>
<li>چرا آزمون‌های انطباق با شبکه به مدلِ اعتبارسنجی‌شده می‌انجامند؟</li>
<li>هفت خانوادهٔ تأییدِ صلاحیت را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-fat" class="level3" data-number="9.4.12">
<h3 data-number="9.4.12" class="anchored" data-anchor-id="sec-ch09-c-fat"><span class="header-section-number">9.4.12</span> آزمون‌های پذیرشِ کارخانه</h3>
<p><strong>ایده.</strong> <strong>آزمونِ پذیرشِ کارخانه</strong> (به انگلیسی <span class="ltr" dir="ltr">factory acceptance test</span>) پیش از حمل نشان می‌دهد که <strong>هر</strong> واحدِ ساخته‌شده کار می‌کند و پیکربندیِ درست را دارد. مهم‌ترین بخشِ آن <strong>کار با توانِ کامل</strong> روی یک میزِ آزمونِ بازگشتی است، که در آن دو مبدّل توان را میانِ خود می‌چرخانند و فقط تلفات از شبکه گرفته می‌شود. چرا در کارخانه؟ چون در ساختگاه، توانِ کامل فقط در ساعت‌های صاف و میانِ روز در دسترس است (<a href="#exm-ch09-int-3" class="quarto-xref">مثال&nbsp;<span>9.62</span></a>) و آزمونِ گرمایی را نمی‌توان به آن واگذاشت.</p>
<div id="tbl-ch09-fat" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch09-fat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;9.8: آزمونِ پذیرشِ کارخانهٔ هر اینورتر؛ نقطه‌های توقف و شاهد مانندِ برنامهٔ بازرسیِ ژنراتور (فصلِ ۸)
</figcaption>
<div aria-describedby="tbl-ch09-fat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 44%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>بخش</th>
<th>چه نشان می‌دهد</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بازرسیِ دیداری و مکانیکی</td>
<td>ساخت مطابقِ نقشه؛ گشتاورِ علامت‌دار؛ برچسب‌ها</td>
<td>نقطهٔ شاهد</td>
</tr>
<tr class="even">
<td>آزمون‌های عایق (با رویهٔ کارخانه)</td>
<td>سلامتِ عایقِ مدارهای قدرت و کنترل</td>
<td>گزارش</td>
</tr>
<tr class="odd">
<td>کارکردِ حفاظت‌ها</td>
<td>هر حفاظت در آستانه‌اش عمل می‌کند</td>
<td>نقطهٔ توقف</td>
</tr>
<tr class="even">
<td>کار با توانِ کامل و گرمایی</td>
<td>دماها در حد، بدونِ هشدار، چند ساعت</td>
<td>نقطهٔ توقف</td>
</tr>
<tr class="odd">
<td>بازده در چند بار</td>
<td>هم‌خوانی با برگهٔ داده</td>
<td>گزارش</td>
</tr>
<tr class="even">
<td>پیکربندی</td>
<td>نسخهٔ میان‌افزار و اثرانگشتِ پارامترها</td>
<td>پروندهٔ پیکربندی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا آزمونِ گرمایی با توانِ کامل در کارخانه انجام می‌شود؟</li>
<li>میزِ آزمونِ بازگشتی چگونه انرژی صرفه‌جویی می‌کند؟</li>
<li>کدام بخش‌های آزمونِ کارخانه نقطهٔ توقف‌اند و چرا؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-integration" class="level3" data-number="9.4.13">
<h3 data-number="9.4.13" class="anchored" data-anchor-id="sec-ch09-c-integration"><span class="header-section-number">9.4.13</span> یکپارچه‌سازی با ترانسفورماتور و کنترل‌گرِ نیروگاه</h3>
<p><strong>رابطِ ترانسفورماتور.</strong> اینورتر و ترانسفورماتورِ <span class="ltr" dir="ltr">0.6/33 kV</span> یک واحدند: گروهِ برداری و زمین‌کردنِ سمتِ ولتاژپایین (معمولاً شناور، با پایشِ عایق)، <strong>جریانِ هجومیِ</strong> برق‌دار کردنِ ترانسفورماتور، تزریقِ نکردنِ مؤلفهٔ <span class="ltr" dir="ltr">DC</span> (اشباعِ هسته)، هارمونیک‌ها و گرمای ناشی از آن‌ها، و <strong>قفل‌های میانِ</strong> حفاظت‌های ترانسفورماتور (دما، گاز) و اینورتر. این رابط‌ها در مشخصهٔ هر دو تجهیز آمده‌اند و با هم آزموده می‌شوند (فصل‌های ۲۵ و ۵۰).</p>
<p><strong>رابطِ کنترل‌گرِ نیروگاه.</strong> کنترل‌گرِ نیروگاه (فصلِ ۲۰) نقطهٔ تنظیمِ توانِ اکتیو و راکتیو را به اینورترها می‌فرستد و اندازه‌گیری را از نقطهٔ اتصال برمی‌دارد. زمانِ پاسخِ کل (کنترل‌گر، شبکهٔ ارتباطی، اینورتر) باید از الزامِ شبکه کوتاه‌تر باشد؛ برای همین آزمون‌های یکپارچه پله‌های توانِ اکتیو و راکتیو را در نقطهٔ اتصال می‌دهند و زمانِ رسیدن و فراجهش را می‌سنجند. فهرستِ نقطه‌های داده، هم‌گام‌سازیِ زمانی و رفتار در قطعِ ارتباط (هر اینورتر به چه حالتِ ایمنی برمی‌گردد) پیش از آزمون تعریف می‌شوند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اینورتر نباید مؤلفهٔ <span class="ltr" dir="ltr">DC</span> به ترانسفورماتور تزریق کند؟</li>
<li>زمانِ پاسخِ کلِ نیروگاه از چه بخش‌هایی ساخته می‌شود؟</li>
<li>اگر ارتباطِ کنترل‌گرِ نیروگاه قطع شود، اینورتر چه باید بکند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-reliability" class="level3" data-number="9.4.14">
<h3 data-number="9.4.14" class="anchored" data-anchor-id="sec-ch09-c-reliability"><span class="header-section-number">9.4.14</span> قابلیتِ اطمینان و حالت‌های خرابی</h3>
<p><strong>ایده.</strong> آمارِ میدانی نشان می‌دهد اینورترها از پرخرابی‌ترین تجهیزهای نیروگاهِ خورشیدی‌اند، اما بیشترِ خرابی‌ها کوچک‌اند (فن، برد، منبعِ تغذیه، کنتاکتور، حس‌گر) و سریع رفع می‌شوند؛ خرابی‌های ماژولِ توان کم‌اند اما زمانِ تعمیرشان طولانی است. <strong>آهنگِ خرابی</strong> با <strong>زمانِ بازگرداندن</strong> دسترس‌پذیری را می‌سازد، و راهبردِ یدکی هر دو را می‌بیند (فصلِ ۵، <a href="05-computing-and-data.html#sec-ch05-c" class="quarto-xref"><span>بخش 5.4</span></a>؛ فصلِ ۵۲).</p>
<div id="exm-ch09-reliability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.42 (آهنگِ خرابی و یدکیِ فن‌ها)</strong></span> <strong>پرسش.</strong> با آهنگ‌های آموزشیِ هر زیرمجموعه (<span class="ltr" dir="ltr">A-163</span>، فرضی، بر حسبِ خرابی در میلیارد ساعت)، آهنگِ خرابی، فاصلهٔ میانگینِ خرابی‌ها و دسترس‌پذیریِ یک اینورتر را با <span class="ltr" dir="ltr">72 h</span> زمانِ بازگرداندن بیابید. احتمالِ نیاز به بیش از دو فن در سال برای ده اینورتر چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>failure rate of one 5 MW inverter (teaching FIT values, A-163):
  IGBT modules (24)              9600 FIT
  DC-link film capacitors        4000 FIT
  fans and pumps                15000 FIT
  control and gate boards       12000 FIT
  auxiliary power supplies       6000 FIT
  contactors and breakers        5000 FIT
  sensors and IMD                4800 FIT
  total 56400 FIT = 0.49 failures/yr; MTBF 2.0 yr
  with 72 h to restore: availability 0.9960
  10 inverters, fan failures 1.31/yr: chance of needing more than 2 fans 0.146
  fans and boards fail most often but are quick to change;
  power modules fail rarely but take longest: stock spares by
  both the rate and the repair time (chapter 52)</code></pre>
<p><strong>تفسیر.</strong> حدودِ نیم خرابی در سال برای هر اینورتر و دسترس‌پذیریِ <span class="ltr" dir="ltr">99.6 %</span>، همان عددی که <a href="#exm-ch09-arch" class="quarto-xref">مثال&nbsp;<span>9.18</span></a> به کار برد. با آهنگِ پواسونی، احتمالِ نیاز به بیش از دو فن در سال <span class="ltr" dir="ltr">15 %</span> است؛ پس دو فن یدکی کم است و سه یا چهار منطقی‌تر. محاسبهٔ یدکی را باید با زمانِ تحویلِ سازنده هم سنجید (فصل‌های ۳۹ و ۵۲). <strong>محدودیت:</strong> آهنگ‌های ثابت؛ در واقعیت آهنگِ خرابی در آغاز و پایانِ عمر بیشتر است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا فن‌ها و بردها پرخرابی‌اند اما اثرِ کمتری بر انرژی دارند؟</li>
<li>با آهنگِ <span class="ltr" dir="ltr">0.5</span> خرابی در سال و <span class="ltr" dir="ltr">48 h</span> بازگرداندن، دسترس‌پذیری چیست؟</li>
<li>چرا تعدادِ یدکی را با توزیعِ پواسون، نه با میانگین، تعیین می‌کنیم؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-earthing" class="level3" data-number="9.4.15">
<h3 data-number="9.4.15" class="anchored" data-anchor-id="sec-ch09-c-earthing"><span class="header-section-number">9.4.15</span> زمین‌کردنِ کارکردی و پتانسیلِ ماژول‌ها</h3>
<p><strong>ایده.</strong> در آرایهٔ <strong>شناور</strong>، دو قطبِ رشته نسبت به زمین تقریباً قرینه‌اند: ماژول‌های سمتِ منفی صدها ولت زیرِ زمین و ماژول‌های سمتِ مثبت صدها ولت بالای آن (فصلِ ۶، <a href="06-dc-circuits-safety.html#sec-ch06-b-insulation" class="quarto-xref"><span>بخش 6.3.10</span></a>). در برخی فناوری‌های سلول، پتانسیلِ منفیِ زیاد نسبت به قاب، یون‌ها را در شیشه و لایه‌ها جابه‌جا می‌کند و توان را به‌تدریج کم می‌کند: <strong>تخریبِ ناشی از پتانسیل</strong> (به انگلیسی <span class="ltr" dir="ltr">potential-induced degradation</span>). دو راهِ رایج: <strong>زمین کردنِ یک قطب</strong> از راهِ اینورتر (یک <strong>زمینِ کارکردی</strong>، نه حفاظتی)، یا اعمالِ یک <strong>ولتاژِ جبرانیِ شبانه</strong> که اثر را برمی‌گرداند. هر کدام پیامدی برای پایشِ عایق، حفاظتِ خطای زمین و انتخابِ اینورتر دارد؛ انتخاب یک تصمیمِ مستند است (فصل‌های ۶، ۱۰ و ۲۶).</p>
<div id="exm-ch09-potentials" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.43 (پتانسیلِ ماژول‌ها نسبت به زمین)</strong></span> <strong>پرسش.</strong> در رشتهٔ ۲۶ ماژولی در <span class="ltr" dir="ltr">1300 V</span> (<span class="ltr" dir="ltr">A-172</span>)، کمترین و بیشترین پتانسیلِ ماژول‌ها را برای آرایهٔ شناور، قطبِ منفیِ زمین‌شده و قطبِ مثبتِ زمین‌شده بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>module potentials to earth in a 26-module string at 1300 V (A-172):
  floating, symmetric    from   -625 to   +625 V
  negative pole earthed  from    +25 to  +1275 V
  positive pole earthed  from  -1275 to    -25 V
  modules at strongly negative potential can suffer potential-
  induced degradation in some cell technologies; earthing one
  pole (through the inverter, a functional earth) or a night-
  time offset voltage moves the string away from it: the choice
  depends on modules, inverter and standard (chapters 10, 26)</code></pre>
<p><strong>تفسیر.</strong> شناور: <span class="ltr" dir="ltr">±625 V</span>؛ قطبِ منفیِ زمین‌شده همهٔ ماژول‌ها را مثبت می‌کند. اینکه کدام برای ماژول‌های نیروگاه بهتر است به فناوریِ سلول و داده‌های آزمونِ سازندهٔ ماژول بستگی دارد. زمین کردنِ یک قطب، آرایه را از سامانهٔ شناور به سامانهٔ زمین‌شده تبدیل می‌کند: یک خطای زمینِ تکی اکنون جریان می‌سازد و حفاظتش فرق می‌کند. این یکی از رابط‌هایی است که باید میانِ سازندهٔ ماژول، سازندهٔ اینورتر و طراحِ حفاظت بسته شود.</p>
</div>
</section>
<section id="sec-ch09-c-dcfault" class="level3" data-number="9.4.16">
<h3 data-number="9.4.16" class="anchored" data-anchor-id="sec-ch09-c-dcfault"><span class="header-section-number">9.4.16</span> سهمِ اینورتر در خطای سمتِ <span class="ltr" dir="ltr">DC</span></h3>
<p><strong>ایده.</strong> در خطای سمتِ <span class="ltr" dir="ltr">DC</span> (مثلاً اتصالِ کوتاهِ کابلِ میانِ جعبهٔ تجمیع و اینورتر)، آرایه جریانِ محدودی می‌دهد، کمی بیش از جریانِ اتصالِ کوتاهش (فصلِ ۶). اما <strong>خازن‌های پیوندِ <span class="ltr" dir="ltr">DC</span></strong> اینورتر، اگر دیود یا کلیدی جلوی برگشتشان را نگیرد، انرژیِ ذخیره‌شان را در چند میلی‌ثانیه به خطا می‌ریزند. مدارِ خازن، مقاومت و اندوکتانسِ کابل یک مدارِ مرتبهٔ دوم است؛ قلهٔ جریان به نسبتِ میرایی بستگی دارد. این همان مجهولِ <span class="ltr" dir="ltr">U-008</span>ِ فصلِ ۶ است که منتظرِ دادهٔ اینورتر بود.</p>
<div id="exm-ch09-dcfault" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.44 (تخلیهٔ خازن در خطای کابل)</strong></span> <strong>پرسش.</strong> خازنِ <span class="ltr" dir="ltr">12 mF</span> در <span class="ltr" dir="ltr">1000 V</span> با کابلی با <span class="ltr" dir="ltr">50 mΩ</span> و <span class="ltr" dir="ltr">20 µH</span> تا محلِ خطا (<span class="ltr" dir="ltr">A-172</span>، فرضی): قلهٔ جریان و زمانِ آن چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>DC-link capacitor (12 mF, 1000 V) into a cable fault,
  50 mohm and 20 uH (A-172):
  damping ratio 0.61; peak current 12.1 kA after 0.56 ms
  stored energy 6.0 kJ goes into the fault and the cable
  the inverter's own capacitors feed a DC-side fault even when the
  array cannot: fuses and cable withstand must see this pulse
  (chapter 6, U-008; the maker states the real figure)</code></pre>
<p><strong>تفسیر.</strong> قلهٔ <span class="ltr" dir="ltr">12 kA</span> در نیم میلی‌ثانیه (<a href="#fig-ch09-dcfault" class="quarto-xref">شکل&nbsp;<span>9.22</span></a>)، ده‌ها برابرِ جریانِ آرایه. فیوزهای <span class="ltr" dir="ltr">DC</span> و تحملِ کابل باید این پالس را ببینند و انتخابیِ حفاظت باید با آن وارسی شود. عددِ واقعی به ساختارِ ورودیِ اینورتر (دیودِ جداکننده، فیوزهای داخلی) بستگی دارد و باید از سازنده خواسته شود (<a href="#tbl-ch09-vendor" class="quarto-xref">جدول&nbsp;<span>9.7</span></a>). <strong>مرزِ کار:</strong> این مثال یک برآورد برای پرسیدنِ پرسشِ درست است، نه مطالعهٔ حفاظت.</p>
</div>
<div id="fig-ch09-dcfault" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-dcfault-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-dcfault.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-dcfault-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.22: جریانِ تخلیهٔ خازنِ پیوندِ <span class="ltr" dir="ltr">DC</span> در خطای کابل (مدارِ مرتبهٔ دومِ با میرایی <span class="ltr" dir="ltr">0.61</span>)
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>زمینِ کارکردی را از زمینِ حفاظتی جدا کنید.</li>
<li>زمین کردنِ قطبِ منفی چه پیامدی برای پایشِ عایق دارد؟</li>
<li>چرا خازن‌های اینورتر جریانِ خطای <span class="ltr" dir="ltr">DC</span> را از آرایه بزرگ‌تر می‌کنند؟</li>
<li>اگر مقاومتِ مسیر دو برابر شود، نسبتِ میرایی و قلهٔ جریان چگونه تغییر می‌کنند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-harmonics" class="level3" data-number="9.4.17">
<h3 data-number="9.4.17" class="anchored" data-anchor-id="sec-ch09-c-harmonics"><span class="header-section-number">9.4.17</span> گسیلِ هارمونیکی تا شینهٔ <span class="ltr" dir="ltr">33 kV</span></h3>
<p><strong>ایده.</strong> طیفِ ولتاژِ پل (<a href="#sec-ch09-a-pwm" class="quarto-xref"><span>بخش 9.2.7</span></a>) پس از صافیِ <span class="ltr" dir="ltr">LCL</span> به جریانِ هارمونیکیِ کوچکی در کنارِ بسامدِ کلیدزنی تبدیل می‌شود. در نیروگاه، چهل پشتهٔ ده اینورتر این جریان‌ها را از راهِ ترانسفورماتورها به شینهٔ <span class="ltr" dir="ltr">33 kV</span> می‌فرستند. اینکه جمعشان چقدر است به <strong>فازِ</strong> آن‌ها بستگی دارد: اگر هم‌فاز باشند خطی جمع می‌شوند، اگر فازهای تصادفی داشته باشند، با جذرِ تعداد (همان قانونِ جمعِ هارمونیک‌ها در فصلِ ۷). هارمونیک‌های پربسامد در امپدانسِ القاییِ شبکه ولتاژِ بزرگ‌تری می‌سازند، چون راکتانس با مرتبه بالا می‌رود.</p>
<div id="exm-ch09-poc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.45 (از پشته تا شینهٔ جمع‌کننده)</strong></span> <strong>پرسش.</strong> جریانِ هارمونیکیِ یک پشته پس از صافیِ میراشده را بیابید (<span class="ltr" dir="ltr">A-173</span>، فرضی). جمعِ چهل پشته را در <span class="ltr" dir="ltr">33 kV</span> با جمعِ خطی و با قانونِ جذری بسنجید و اعوجاجِ ولتاژ را با توانِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">500 MVA</span> (<span class="ltr" dir="ltr">A-100</span>) برآورد کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>harmonic currents of one NPC stack after its LCL (A-173):
  rated stack current 1,323 A; largest lines at h 55, 59, 61
    h 59: 12.6 A (0.95 % of rated)
  total distortion of the stack current to h 200: 1.29 %
  40 stacks seen at 33 kV (current x 0.6/33):
    phases aligned (worst case)   1.42 % of 50 MW current
    random phases (sqrt N law)    0.22 %
  voltage distortion at 33 kV with 500 MVA short-circuit power: 1.368 %
  carrier harmonics are small after the filter and partly cancel;
  the study of chapter 27 adds background distortion, cable
  capacitance and resonance of the whole collector</code></pre>
<p><strong>تفسیر.</strong> هر پشته کمتر از یک درصد در خط‌های ۵۹ و ۶۱ دارد (<a href="#fig-ch09-poc" class="quarto-xref">شکل&nbsp;<span>9.23</span></a>). در شینهٔ <span class="ltr" dir="ltr">33 kV</span>، جمعِ جذری <span class="ltr" dir="ltr">0.22 %</span> و بدترین حالتِ هم‌فاز <span class="ltr" dir="ltr">1.4 %</span> است؛ با شبکهٔ صرفاً القایی، اعوجاجِ ولتاژ حدودِ <span class="ltr" dir="ltr">1.4 %</span> می‌شود، چون مرتبهٔ شصت راکتانسِ شصت‌برابر می‌بیند. این برآورد <strong>بدبینانه</strong> است: ظرفیتِ کابل‌ها بخشی از این جریان را می‌گیرد، اما ممکن است در جایی تشدید هم بسازد. پس عددِ واقعی را <strong>مطالعهٔ هارمونیکیِ نیروگاه</strong> با مدل‌های سازنده و امپدانسِ وابسته به بسامدِ شبکه می‌دهد (فصل‌های ۲۷ و ۲۸)، و حدها از آیین‌نامهٔ اتصال می‌آیند (فصلِ ۷، <a href="07-ac-three-phase.html#sec-ch07-std" class="quarto-xref"><span>بخش 7.10</span></a>).</p>
</div>
<div id="fig-ch09-poc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-poc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-poc.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-poc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.23: جریانِ هارمونیکیِ یک پشتهٔ <span class="ltr" dir="ltr">NPC</span> پس از صافیِ <span class="ltr" dir="ltr">LCL</span>ِ میراشده، درصدِ جریانِ نامی
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch09-c-impedance" class="level3" data-number="9.4.18">
<h3 data-number="9.4.18" class="anchored" data-anchor-id="sec-ch09-c-impedance"><span class="header-section-number">9.4.18</span> پایداریِ امپدانسی: مبدّل و شبکه با هم</h3>
<p><strong>ایده.</strong> از دیدِ شبکه، مبدّلِ پیرو یک <strong>منبعِ جریان با یک امپدانسِ موازی</strong> است که کنترل‌گرش آن را می‌سازد؛ شبکه یک <strong>منبعِ ولتاژ با امپدانسِ سری</strong>. سامانهٔ دوتایی پایدار است اگر برهم‌کنشِ این دو امپدانس در هیچ بسامدی تشدیدِ بی‌میرا نسازد. شبکهٔ ضعیف‌تر اندوکتانسِ بیشتری در سری با <span class="math inline">\(L_2\)</span> می‌گذارد و تشدیدِ صافی را <strong>پایین‌تر</strong> می‌کشد، به سوی پهنای باندِ حلقه‌های کنترل، جایی که تأخیرِ کنترل‌گر (<a href="#exm-ch09-current" class="quarto-xref">مثال&nbsp;<span>9.34</span></a>) میرایی را کم می‌کند.</p>
<div id="exm-ch09-impedance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.46 (تشدیدِ صافی با سفتیِ شبکه)</strong></span> <strong>پرسش.</strong> تشدیدِ صافیِ یک پشته را با اندوکتانسِ ترانسفورماتور و شبکه برای نسبتِ اتصالِ کوتاهِ ۱۰۰ تا ۲ (<span class="ltr" dir="ltr">A-174</span>) بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>LCL resonance of one stack with the grid behind it (A-174):
  SCR   grid L at 600 V side   resonance Hz
   100           58.3 uH            1063
    10          133.3 uH             987
     5          216.7 uH             951
     3          327.8 uH             926
     2          466.7 uH             910
  a weaker grid adds inductance in series with L2 and pulls the
  resonance down towards the bandwidth of the current loop: the
  converter that was stable on a strong grid may oscillate on a
  weak one; damping and the maker's impedance model check it</code></pre>
<p><strong>تفسیر.</strong> تشدید از <span class="ltr" dir="ltr">1250 Hz</span>ِ صافیِ تنها (<a href="#exm-ch09-lcl" class="quarto-xref">مثال&nbsp;<span>9.21</span></a>) به حدودِ <span class="ltr" dir="ltr">1060</span> تا <span class="ltr" dir="ltr">910 Hz</span> پایین می‌آید؛ ترانسفورماتور خودش سهمِ بزرگی دارد. اگر کنترل‌گر برای تشدیدِ <span class="ltr" dir="ltr">1250 Hz</span> میرایی فعال طراحی شده باشد، در شبکهٔ واقعی باید دوباره وارسی شود. سازندگان برای این وارسی <strong>مدلِ امپدانسیِ</strong> اینورتر (امپدانس بر حسبِ بسامد) می‌دهند و مطالعهٔ پایداری آن را با امپدانسِ شبکه در همهٔ آرایش‌های ممکن مقایسه می‌کند (فصلِ ۲۸).</p>
</div>
</section>
<section id="sec-ch09-c-islanding" class="level3" data-number="9.4.19">
<h3 data-number="9.4.19" class="anchored" data-anchor-id="sec-ch09-c-islanding"><span class="header-section-number">9.4.19</span> تشخیصِ جزیره</h3>
<p><strong>ایده.</strong> اگر بخشی از شبکه از بقیه جدا شود اما مولدهای متصل به آن بار را دقیقاً تأمین کنند، ولتاژ و بسامد ممکن است در حدِ مجاز بمانند و مولدها کار را ادامه دهند: یک <strong>جزیرهٔ ناخواسته</strong>، خطرناک برای کارکنانی که خط را بی‌برق می‌پندارند و برای تجهیزهایی که بی‌هم‌گام‌سازی دوباره وصل می‌شوند. اینورترهای <strong>تولیدِ پراکنده</strong> روش‌های تشخیصِ جزیره دارند: <strong>غیرفعال</strong> (پاییدنِ تغییرِ بسامد، پرشِ فاز و ولتاژ) که در توازنِ دقیقِ بار و تولید یک <strong>ناحیهٔ کور</strong> دارند، و <strong>فعال</strong> (تزریقِ اغتشاشِ کوچک و دیدنِ پاسخِ شبکه). روشِ آزمونِ آن استانداردِ ویژه دارد (<a href="#sec-ch09-std" class="quarto-xref"><span>بخش 9.10</span></a>). در نیروگاهِ متصل به شبکهٔ انتقال، تشخیصِ جزیره بیشتر با <strong>ارسالِ فرمانِ قطع</strong> از پستِ شبکه و حفاظت‌های نقطهٔ اتصال انجام می‌شود، و روش‌های فعالِ اینورتر ممکن است با الزامِ ماندن در مدار (<a href="#sec-ch09-c-fault" class="quarto-xref"><span>بخش 9.4.5</span></a>) ناسازگار باشند؛ پس تنظیمشان با بهره‌بردارِ شبکه هماهنگ می‌شود (فصل‌های ۱۷ و ۲۶).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جمعِ هارمونیک‌های پربسامدِ چند اینورتر به جذرِ تعداد نزدیک‌تر است تا به جمعِ خطی؟</li>
<li>چرا هارمونیکِ مرتبهٔ شصت ولتاژِ بزرگ‌تری از هارمونیکِ پنجمِ هم‌اندازه می‌سازد؟</li>
<li>شبکهٔ ضعیف‌تر تشدیدِ صافی را به کدام سو می‌برد و چرا خطرناک است؟</li>
<li>ناحیهٔ کورِ روش‌های غیرفعالِ تشخیصِ جزیره چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-plantcontrol" class="level3" data-number="9.4.20">
<h3 data-number="9.4.20" class="anchored" data-anchor-id="sec-ch09-c-plantcontrol"><span class="header-section-number">9.4.20</span> کنترل‌گرِ نیروگاه و حدِ صادرات</h3>
<p><strong>ایده.</strong> نیروگاهِ P <span class="ltr" dir="ltr">110 MW</span> تولید و <span class="ltr" dir="ltr">100 MW</span> حدِ صادرات دارد. هر بار که جمعِ تولیدِ خورشیدی و بادی از حد می‌گذرد، <strong>کنترل‌گرِ نیروگاه</strong> (فصلِ ۲۰) توانِ نقطهٔ اتصال را می‌سنجد، کمبود یا مازاد را میانِ اینورترها و توربین‌ها تقسیم می‌کند و نقطهٔ تنظیمِ تازه می‌فرستد. اینورترها در ده‌ها میلی‌ثانیه پاسخ می‌دهند؛ توربین‌ها از راهِ گام و گشتاور کندترند و هر تغییرِ توانشان بارِ مکانیکی دارد. پس منطقِ رایج این است که <strong>تغییرهای تند</strong> با اینورترها (و باتری) و <strong>تغییرهای ماندگار</strong> با سهمی میانِ همه انجام شود، و قرارداد و قیمت هم سهمِ هر بخش را تعیین می‌کنند (فصل‌های ۲۰ و ۲۱).</p>
<div id="exm-ch09-export" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.47 (حدِ صادرات در یک سالِ داده)</strong></span> <strong>پرسش.</strong> با منحنیِ توانِ توربین و سرعتِ باد در <span class="ltr" dir="ltr">100 m</span> (دوازده توربین، <span class="ltr" dir="ltr">3 %</span> تلفات؛ <span class="ltr" dir="ltr">A-178</span>، مدلِ ساده) و خروجیِ اینورترهای <a href="#exm-ch09-annual" class="quarto-xref">مثال&nbsp;<span>9.54</span></a>، ساعت‌ها و انرژیِ بالای <span class="ltr" dir="ltr">100 MW</span> را بشمارید. اگر خورشیدی اول کاسته شود، چه سهمی را می‌برد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>the 100 MW export limit over the data-pack year (A-178):
  wind 212.2 GWh, PV 101.4 GWh, peak sum 107.2 MW
  hours above 100 MW: 60; energy to curtail 183 MWh (0.06 %)
  if PV is curtailed first it carries 100 % of the cut
  the plant controller measures the export, splits the cut among
  inverters and turbines and sends set-points every second or so;
  inverters answer in tens of milliseconds, turbines more slowly
  through pitch and torque</code></pre>
<p><strong>تفسیر.</strong> با این مدلِ ساده، فقط ۶۰ ساعت و <span class="ltr" dir="ltr">183 MWh</span> (کمتر از یک‌دهمِ درصد) بالای حد است (<a href="#fig-ch09-export" class="quarto-xref">شکل&nbsp;<span>9.24</span></a>)، و خورشیدی می‌تواند همه را بپذیرد. این با یافتهٔ فصلِ ۳ (بیست مگاواتِ بالاییِ اتصال کم به کار می‌آید) هم‌خوان است. اما <strong>سرعتِ</strong> پاسخ مهم است: یک تندبادِ ظهر می‌تواند در چند ثانیه صادرات را از حد بگذراند؛ اگر کنترل‌گر و اینورترها کند باشند، حد شکسته می‌شود. مدلِ کامل‌ترِ انرژی (با تلفاتِ ردپا، دسترس‌پذیری و تابشِ صفحهٔ آرایه) در فصل‌های ۱۴ تا ۱۶ عدد را دقیق‌تر می‌کند.</p>
</div>
<div id="fig-ch09-export" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-export-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-export.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-export-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.24: ۱۲۰۰ ساعتِ پرتولیدِ سالِ بستهٔ داده (خورشیدی و بادی) در برابرِ حدِ صادراتِ <span class="ltr" dir="ltr">100 MW</span>
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch09-c-security" class="level3" data-number="9.4.21">
<h3 data-number="9.4.21" class="anchored" data-anchor-id="sec-ch09-c-security"><span class="header-section-number">9.4.21</span> امنیتِ میان‌افزار و دسترسی</h3>
<p><strong>ایده.</strong> اینورتری که از راهِ شبکهٔ ارتباطی قابلِ پیکربندی است، یک <strong>سطحِ حمله</strong> است: تغییرِ ناخواستهٔ یک پارامتر (حدِ توان، تنظیمِ عبور از خطا) همان اثرِ یک خرابیِ سخت‌افزاری را دارد، شاید در ده‌ها واحد هم‌زمان. اصولِ <strong>دفاعی</strong> که در مشخصهٔ خرید و بهره‌برداری می‌آیند (جزئیات در فصلِ ۳۶): <strong>میان‌افزارِ امضاشده</strong> که فقط نسخهٔ معتبرِ سازنده را می‌پذیرد؛ <strong>کنترلِ دسترسی</strong> با نقش‌ها و حساب‌های شخصی، نه رمزِ مشترکِ پیش‌فرض؛ <strong>ثبتِ رخداد</strong> برای هر تغییرِ پیکربندی با زمان و کاربر؛ <strong>جداسازیِ شبکه</strong> میانِ کنترل و شبکهٔ اداری؛ و <strong>مقایسهٔ اثرانگشت</strong> با خط‌مبنا (<a href="#sec-ch09-c-config" class="quarto-xref"><span>بخش 9.4.10</span></a>). این‌ها دفاع‌اند، نه دستورِ آزمونِ نفوذ؛ ارزیابیِ امنیتیِ واقعی کارِ متخصصانِ مجاز است.</p>
</section>
<section id="sec-ch09-c-obsolescence" class="level3" data-number="9.4.22">
<h3 data-number="9.4.22" class="anchored" data-anchor-id="sec-ch09-c-obsolescence"><span class="header-section-number">9.4.22</span> منسوخ شدنِ قطعه‌ها</h3>
<p><strong>ایده.</strong> نیروگاه بیست‌وپنج سال یا بیشتر کار می‌کند؛ نسلِ یک تراشهٔ کنترل یا یک ماژولِ توان ممکن است ده سال در بازار بماند. <strong>مدیریتِ منسوخ شدن</strong> از روزِ خرید شروع می‌شود: پرسیدنِ دورهٔ پشتیبانیِ اعلام‌شده، فهرستِ قطعه‌های حیاتی، تعهدِ سازنده به جایگزینِ سازگار یا اطلاعِ پیش از توقفِ تولید، و <strong>خریدِ پایانِ عمر</strong> یا انبارِ راهبردی برای قطعه‌هایی که جایگزین ندارند. در نیمهٔ عمرِ نیروگاه، تصمیمِ <strong>بازسازی</strong> (تعویضِ پشته‌ها و بردها در همان پوسته) یا <strong>جایگزینی</strong> (اینورترِ نسلِ تازه با مدل‌ها و آزمون‌های انطباقِ تازه) یک تصمیمِ اقتصادی و فنی است (فصل‌های ۵۲ و ۵۳).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تغییرهای تندِ توان بهتر است با اینورترها انجام شوند؟</li>
<li>اگر حدِ صادرات <span class="ltr" dir="ltr">95 MW</span> بود، انتظار دارید ساعت‌های بالای حد چگونه تغییر کنند؟</li>
<li>پنج اصلِ دفاعیِ امنیتِ میان‌افزار را نام ببرید.</li>
<li>چرا جایگزینیِ اینورتر در نیمهٔ عمر آزمون‌های انطباقِ تازه می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-c-dcinj" class="level3" data-number="9.4.23">
<h3 data-number="9.4.23" class="anchored" data-anchor-id="sec-ch09-c-dcinj"><span class="header-section-number">9.4.23</span> تزریقِ <span class="ltr" dir="ltr">DC</span> و دقتِ حس‌گرِ جریان</h3>
<p><strong>ایده.</strong> اگر حس‌گرِ جریان آفستِ کوچکی داشته باشد، کنترل‌گر برای «درست کردنِ» آن یک مؤلفهٔ <span class="ltr" dir="ltr">DC</span> واقعی به خروجی می‌فرستد. ترانسفورماتورِ واحد با مؤلفهٔ <span class="ltr" dir="ltr">DC</span> یک شارِ ثابت می‌گیرد که هسته را در یک نیم‌چرخه به اشباع نزدیک می‌کند: جریانِ مغناطیس‌کنندهٔ نامتقارن، صدا، گرما و هارمونیک‌های زوج. معیارِ مقایسه <strong>جریانِ مغناطیس‌کننده</strong> است، نه جریانِ نامی.</p>
<div id="exm-ch09-dcoffset" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.48 (آفستِ حس‌گر در برابرِ جریانِ مغناطیس‌کننده)</strong></span> <strong>پرسش.</strong> با جریانِ نامیِ اینورتر در <span class="ltr" dir="ltr">600 V</span> و جریانِ مغناطیس‌کنندهٔ <span class="ltr" dir="ltr">1 %</span> برای ترانسفورماتورِ واحد (<span class="ltr" dir="ltr">A-180</span>، فرضی)، اثرِ آفستِ <span class="ltr" dir="ltr">0.1</span> تا <span class="ltr" dir="ltr">0.5 %</span> را بسنجید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>current-sensor offset and DC into the unit transformer (A-180):
  rated current 5,292 A; magnetising current (1 %) 53 A peak-ish
  offset 0.1 % of rated peak: DC   7.5 A =   14 % of the magnetising current
  offset 0.2 % of rated peak: DC  15.0 A =   28 % of the magnetising current
  offset 0.5 % of rated peak: DC  37.4 A =   71 % of the magnetising current
  a DC current comparable with the magnetising current biases
  the core towards saturation in one half-cycle: noise, heat and
  even-order harmonics; inverters measure and cancel it, and
  grid codes limit DC injection</code></pre>
<p><strong>تفسیر.</strong> آفستِ نیم‌درصدی، که در بیشترِ کاربردها ناچیز است، اینجا <span class="ltr" dir="ltr">71 %</span>ِ جریانِ مغناطیس‌کننده است. اینورترها مؤلفهٔ <span class="ltr" dir="ltr">DC</span> را جداگانه اندازه و حذف می‌کنند و آیین‌نامه‌های اتصال حدی برای تزریقِ <span class="ltr" dir="ltr">DC</span> دارند؛ در آزمونِ یکپارچه‌سازی، جریانِ ترانسفورماتور و صدای آن نشانهٔ زودهنگامِ این مسئله‌اند (<a href="#sec-ch09-c-integration" class="quarto-xref"><span>بخش 9.4.13</span></a>).</p>
</div>
</section>
<section id="sec-ch09-c-sequences" class="level3" data-number="9.4.24">
<h3 data-number="9.4.24" class="anchored" data-anchor-id="sec-ch09-c-sequences"><span class="header-section-number">9.4.24</span> کنترلِ دو توالی در افتِ نامتعادل</h3>
<p><strong>ایده.</strong> در افتِ نامتعادل، ولتاژِ توالیِ منفی با جریانِ توالیِ مثبت توانی با بسامدِ دو برابر می‌سازد (<a href="#exm-ch09-frt" class="quarto-xref">مثال&nbsp;<span>9.38</span></a>). کنترل‌گر سه انتخاب دارد: فقط جریانِ <strong>مثبت</strong> (جریان‌های متعادل، اما موج‌دارگیِ توان)، جریانِ <strong>منفیِ</strong> حساب‌شده برای <strong>حذفِ موج‌دارگیِ توان</strong> (جریان‌های نامتعادل)، یا جریانِ منفی برای <strong>پشتیبانیِ ولتاژِ منفی</strong> که آیین‌نامه‌های تازه گاهی می‌خواهند. چون جریانِ هر فاز محدود است، هر جریانِ منفی از توانِ اکتیو سهم می‌گیرد.</p>
<div id="exm-ch09-sequences" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.49 (دو راهبرد در افتِ نامتعادل)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(V^+ = 0.7\)</span>، <span class="math inline">\(V^- = 0.3\)</span> و حدِ جریانِ <span class="ltr" dir="ltr">1.1</span> پریونیت (<span class="ltr" dir="ltr">A-181</span>)، دو راهبرد را از نظرِ توانِ اکتیو و موج‌دارگیِ <span class="ltr" dir="ltr">100 Hz</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>unbalanced dip: V+ 0.7 pu, V- 0.3 pu, current limit 1.1 pu (A-181):
  positive only     I+ 1.00, I- 0.00, P 0.70 pu, 100 Hz ripple 0.30 pu
  ripple cancelled  I+ 0.77, I- 0.33, P 0.44 pu, 100 Hz ripple 0.00 pu
  cancelling the ripple protects the DC link but unbalances the
  phase currents: the current limit then cuts the active power;
  the grid code says which sequence currents it wants in a dip</code></pre>
<p><strong>تفسیر.</strong> حذفِ موج‌دارگی پیوندِ <span class="ltr" dir="ltr">DC</span> را آرام می‌کند اما بیشینهٔ جریانِ فاز را <span class="ltr" dir="ltr">43 %</span> بالا می‌برد؛ برای ماندن زیرِ حد، جریانِ مثبت به <span class="ltr" dir="ltr">0.77</span> و توان به <span class="ltr" dir="ltr">0.44</span> پریونیت می‌رسد. انتخاب میانِ این‌ها یک <strong>تنظیم</strong> است که آیین‌نامهٔ اتصال و مطالعهٔ نیروگاه تعیین می‌کنند (<span class="ltr" dir="ltr">U-031</span>)، و نشان می‌دهد چرا رفتارِ اینورتر در خطا باید با مدلِ تأییدشده مطالعه شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا آفستِ حس‌گر باید با جریانِ مغناطیس‌کننده سنجیده شود؟</li>
<li>سه راهبردِ کنترلِ توالی در افتِ نامتعادل را نام ببرید.</li>
<li>چرا حذفِ موج‌دارگیِ توان بیشینهٔ جریانِ فاز را بالا می‌برد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch09-d" class="level2" data-number="9.5">
<h2 data-number="9.5" class="anchored" data-anchor-id="sec-ch09-d"><span class="header-section-number">9.5</span> ت. آزمایشگاهِ مدل‌سازی و راستی‌آزمایی</h2>
<p>بخشِ ت ابزارهای فصل را روی داده و شبیه‌سازی می‌برد: ردیاب‌ها در گذرِ ابر و سایهٔ جزئی، رابطه‌های بستهٔ تلفات در برابرِ شبیه‌سازیِ کلید به کلید، پنجرهٔ ولتاژ و انرژیِ اینورترها در یک سالِ بستهٔ داده، و توالیِ آزمون از کارخانه تا ساختگاه. همهٔ کدها در بستهٔ همراهِ فصل‌اند.</p>
<section id="sec-ch09-d-mppt" class="level3" data-number="9.5.1">
<h3 data-number="9.5.1" class="anchored" data-anchor-id="sec-ch09-d-mppt"><span class="header-section-number">9.5.1</span> آزمایشگاه: ردیابی در گذرِ ابر</h3>
<p><strong>پرسش.</strong> ردیاب‌ها در آفتابِ پایدار همه خوب‌اند؛ تفاوت در <strong>تغییر</strong> است. یک لبهٔ ابر (<span class="ltr" dir="ltr">A-164</span>، ساختگی، بذرِ ۲۳) تابش را در ده ثانیه از <span class="ltr" dir="ltr">900</span> به <span class="ltr" dir="ltr">300 W/m²</span> می‌برد، یک دقیقه نگه می‌دارد و در بیست ثانیه برمی‌گرداند. ردیاب‌ها هر <span class="ltr" dir="ltr">0.1 s</span> یک گام برمی‌دارند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb52"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb52-1"><a href="#cb52-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> track(tracker, t, g, tc: <span class="bu">float</span> <span class="op">=</span> <span class="fl">50.0</span>, n_mod: <span class="bu">int</span> <span class="op">=</span> <span class="dv">26</span>):</span>
<span id="cb52-2"><a href="#cb52-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Run a tracker against changing irradiance: every step the converter</span></span>
<span id="cb52-3"><a href="#cb52-3" aria-hidden="true" tabindex="-1"></a><span class="co">    holds the string at the tracker's voltage, the tracker reads (V, I) and</span></span>
<span id="cb52-4"><a href="#cb52-4" aria-hidden="true" tabindex="-1"></a><span class="co">    returns the next reference. Returns operating and available power."""</span></span>
<span id="cb52-5"><a href="#cb52-5" aria-hidden="true" tabindex="-1"></a>    p_op, p_av <span class="op">=</span> np.empty(<span class="bu">len</span>(t)), np.empty(<span class="bu">len</span>(t))</span>
<span id="cb52-6"><a href="#cb52-6" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> tracker.v_ref</span>
<span id="cb52-7"><a href="#cb52-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k, gk <span class="kw">in</span> <span class="bu">enumerate</span>(g):</span>
<span id="cb52-8"><a href="#cb52-8" aria-hidden="true" tabindex="-1"></a>        curve <span class="op">=</span> mp.PVM_550.at(gk, tc, n_mod)</span>
<span id="cb52-9"><a href="#cb52-9" aria-hidden="true" tabindex="-1"></a>        i <span class="op">=</span> <span class="bu">float</span>(curve.i(v))</span>
<span id="cb52-10"><a href="#cb52-10" aria-hidden="true" tabindex="-1"></a>        p_op[k] <span class="op">=</span> v <span class="op">*</span> i</span>
<span id="cb52-11"><a href="#cb52-11" aria-hidden="true" tabindex="-1"></a>        p_av[k] <span class="op">=</span> curve.mpp(<span class="dv">800</span>)[<span class="dv">1</span>]</span>
<span id="cb52-12"><a href="#cb52-12" aria-hidden="true" tabindex="-1"></a>        v <span class="op">=</span> <span class="bu">min</span>(<span class="bu">max</span>(tracker.update(v, i), <span class="fl">0.0</span>), curve.voc)</span>
<span id="cb52-13"><a href="#cb52-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> p_op, p_av</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch09-cloud" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.50 (سه ردیاب و یک ولتاژِ ثابت)</strong></span> <strong>پرسش.</strong> بازدهِ ردیابی، یعنی انرژیِ گرفته‌شده بر انرژیِ در دسترس، را برای آشفتن و مشاهده با گام‌های <span class="ltr" dir="ltr">5</span> و <span class="ltr" dir="ltr">15 V</span>، رسانایی افزایشی و یک ولتاژِ ثابت حساب کنید، یک بار برای کلِ پنج دقیقه و یک بار فقط در شیب‌ها. نگه‌داشتنِ ولتاژِ ثابتِ شرایطِ استاندارد در کلِ سالِ بستهٔ داده چه کسری از انرژی را می‌گیرد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one string through a cloud edge, steps every 0.1 s (A-164):
  available energy 0.806 kWh in 300 s
  tracker          tracking efficiency   during the ramps
  P&amp;O 5 V               99.77 %          97.92 %
  P&amp;O 15 V              99.86 %          99.50 %
  IncCond 5 V           99.83 %          98.75 %
  fixed voltage         99.71 %          99.81 %
  within minutes the cell temperature hardly moves and neither
  does V_mp: a fixed voltage keeps up; the ramps separate the
  trackers (P&amp;O can mistake rising irradiance for a good step)
  over the data-pack year, holding the STC voltage 1091 V would
    capture only 86.0 % of the MPP energy: temperature moves V_mp</code></pre>
<p><strong>تفسیر.</strong> در پنج دقیقه دمای سلول تقریباً ثابت است و ولتاژِ قله کم جابه‌جا می‌شود؛ پس حتی یک ولتاژِ ثابت خوب کار می‌کند. شیب‌ها ردیاب‌ها را از هم جدا می‌کنند: آشفتن و مشاهده با گامِ کوچک در بالا آمدنِ تابش <strong>راه را گم می‌کند</strong> و کمبودی تا <span class="ltr" dir="ltr">3.5 kW</span> می‌سازد (<a href="#fig-ch09-mppt" class="quarto-xref">شکل&nbsp;<span>9.25</span></a>)، چون افزایشِ توان را به حسابِ گامِ درست می‌گذارد. در کلِ سال اما دما ولتاژِ قله را جابه‌جا می‌کند و ولتاژِ ثابت فقط <span class="ltr" dir="ltr">86 %</span> انرژی را می‌گیرد: ردیابی ضروری است، و طراحیِ خوبِ آن در <strong>لحظه‌های تغییر</strong> خود را نشان می‌دهد. روش‌های استانداردِ سنجشِ <strong>بازدهِ ردیابیِ پویا</strong> همین لحظه‌ها را با نمایه‌های تابشِ تعریف‌شده می‌سنجند (<a href="#sec-ch09-std" class="quarto-xref"><span>بخش 9.10</span></a>).</p>
</div>
<div id="fig-ch09-mppt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-mppt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-mppt.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-mppt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.25: یک رشته در گذرِ لبهٔ ابر: بالا توانِ در دسترس، پایین کمبودِ دو ردیاب
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch09-d-shading" class="level3" data-number="9.5.2">
<h3 data-number="9.5.2" class="anchored" data-anchor-id="sec-ch09-d-shading"><span class="header-section-number">9.5.2</span> آزمایشگاه: سایهٔ جزئی و جست‌وجوی سراسری</h3>
<p><strong>ایده.</strong> اگر بخشی از رشته سایه بخورد، <strong>دیودهای میان‌گذرِ</strong> ماژول‌های سایه‌دار در جریان‌های بالا هدایت می‌کنند و آن ماژول‌ها را کنار می‌گذارند (فصلِ ۶ و ۱۰). منحنیِ توان دو قله پیدا می‌کند: یکی در ولتاژِ کم با جریانِ ماژول‌های آفتابی، یکی در ولتاژِ زیاد با جریانِ ماژول‌های سایه‌دار (<a href="#fig-ch09-shade" class="quarto-xref">شکل&nbsp;<span>9.26</span></a>). ردیابِ محلی روی قله‌ای می‌ماند که از آن شروع کرده است.</p>
<div id="exm-ch09-shading" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.51 (قلهٔ محلی یا سراسری)</strong></span> <strong>پرسش.</strong> رشته‌ای با ۱۸ ماژول در <span class="ltr" dir="ltr">900 W/m²</span> و ۸ ماژول در <span class="ltr" dir="ltr">300 W/m²</span> (<span class="ltr" dir="ltr">A-164</span>، ساختگی): آشفتن و مشاهده از <span class="ltr" dir="ltr">0.95</span> ولتاژِ مدارِ باز به کجا می‌رسد؟ جست‌وجوی سراسری و سپس آشفتن و مشاهده؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one string, 18 modules at 900 W/m2 and 8 shaded at 300 W/m2 (A-164):
  global peak 8.08 kW at 687 V (shaded modules bypassed)
  P&amp;O from 0.95 V_oc settles at 1084 V: 4.48 kW (a local peak)
  global scan, then P&amp;O: 680 V, 8.08 kW
  gain of the scan 80 % while the shade lasts; the scan itself costs a
  second or two of off-peak operation every few minutes</code></pre>
<p><strong>تفسیر.</strong> ردیابِ محلی روی قلهٔ <span class="ltr" dir="ltr">4.5 kW</span> می‌ماند؛ جست‌وجوی سراسری قلهٔ <span class="ltr" dir="ltr">8.1 kW</span> را پیدا می‌کند، <span class="ltr" dir="ltr">80 %</span> بیشتر تا وقتی سایه هست. در نیروگاه، سایهٔ صبح و عصرِ ردیف‌های جلو، تیرهای برق، و گرد و غبارِ ناهمگن چنین منحنی‌هایی می‌سازند. در اینورترِ مرکزی که صدها رشته موازی دارد، قله‌های رشته‌های مختلف روی هم می‌افتند و مسئله ملایم‌تر و در عین حال پنهان‌تر است: <strong>عدمِ تطابق</strong> (<a href="#exm-ch09-arch" class="quarto-xref">مثال&nbsp;<span>9.18</span></a>).</p>
</div>
<div id="fig-ch09-shade" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-shade-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-shade.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-shade-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.26: منحنیِ توانِ رشته‌ای با سایهٔ جزئی: قلهٔ سراسری در ولتاژِ کم و قلهٔ محلی در ولتاژِ زیاد
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch09-d-lossbudget" class="level3" data-number="9.5.3">
<h3 data-number="9.5.3" class="anchored" data-anchor-id="sec-ch09-d-lossbudget"><span class="header-section-number">9.5.3</span> آزمایشگاه: بودجهٔ تلفات، رابطهٔ بسته در برابرِ شبیه‌سازی</h3>
<p><strong>ایده.</strong> رابطه‌های <a href="#eq-ch09-pcond" class="quarto-xref">معادلهٔ&nbsp;<span>9.7</span></a> و <a href="#eq-ch09-psw" class="quarto-xref">معادلهٔ&nbsp;<span>9.8</span></a> جریانِ بی‌موج‌دارگی فرض می‌کنند. یک شبیه‌سازیِ مستقل، کلید به کلید، جریانِ واقعیِ سلف را با موج‌دارگی‌اش می‌سازد، هدایت را با جریانِ لحظه‌ای و هر کلیدزنی را با جریانِ همان لحظه حساب می‌کند. اگر دو روش در شرایطِ عادی نزدیک باشند، به رابطهٔ بسته برای مطالعه‌های سریع (یک سال، هزار حالت) اعتماد می‌کنیم؛ اگر دور شوند، می‌دانیم مرزِ اعتبارش کجاست.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb55"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb55-1"><a href="#cb55-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> leg_losses_switched(i_pk: <span class="bu">float</span>, m: <span class="bu">float</span>, phi_deg: <span class="bu">float</span>, v_dc: <span class="bu">float</span>,</span>
<span id="cb55-2"><a href="#cb55-2" aria-hidden="true" tabindex="-1"></a>                        f_sw: <span class="bu">float</span>, l_h: <span class="bu">float</span>, dev: <span class="bu">dict</span>, f1: <span class="bu">float</span> <span class="op">=</span> <span class="fl">50.0</span>,</span>
<span id="cb55-3"><a href="#cb55-3" aria-hidden="true" tabindex="-1"></a>                        steps_per_carrier: <span class="bu">int</span> <span class="op">=</span> <span class="dv">200</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb55-4"><a href="#cb55-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Independent check: simulate one fundamental period of a two-level leg</span></span>
<span id="cb55-5"><a href="#cb55-5" aria-hidden="true" tabindex="-1"></a><span class="co">    switch by switch. The leg current is the fundamental plus the ripple that</span></span>
<span id="cb55-6"><a href="#cb55-6" aria-hidden="true" tabindex="-1"></a><span class="co">    the switched voltage drives through L; conduction uses the instantaneous</span></span>
<span id="cb55-7"><a href="#cb55-7" aria-hidden="true" tabindex="-1"></a><span class="co">    current, each switching event uses the current at that instant. Returns</span></span>
<span id="cb55-8"><a href="#cb55-8" aria-hidden="true" tabindex="-1"></a><span class="co">    the upper IGBT and upper diode losses and the peak-to-peak ripple."""</span></span>
<span id="cb55-9"><a href="#cb55-9" aria-hidden="true" tabindex="-1"></a>    n_car <span class="op">=</span> <span class="bu">int</span>(<span class="bu">round</span>(f_sw <span class="op">/</span> f1))</span>
<span id="cb55-10"><a href="#cb55-10" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> n_car <span class="op">*</span> steps_per_carrier</span>
<span id="cb55-11"><a href="#cb55-11" aria-hidden="true" tabindex="-1"></a>    dt <span class="op">=</span> <span class="dv">1</span> <span class="op">/</span> (f1 <span class="op">*</span> n)</span>
<span id="cb55-12"><a href="#cb55-12" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> np.arange(n) <span class="op">*</span> dt</span>
<span id="cb55-13"><a href="#cb55-13" aria-hidden="true" tabindex="-1"></a>    th <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> np.pi <span class="op">*</span> f1 <span class="op">*</span> t</span>
<span id="cb55-14"><a href="#cb55-14" aria-hidden="true" tabindex="-1"></a>    x <span class="op">=</span> (f_sw <span class="op">*</span> t) <span class="op">%</span> <span class="fl">1.0</span></span>
<span id="cb55-15"><a href="#cb55-15" aria-hidden="true" tabindex="-1"></a>    tri <span class="op">=</span> np.where(x <span class="op">&lt;</span> <span class="fl">0.5</span>, <span class="dv">4</span> <span class="op">*</span> x <span class="op">-</span> <span class="dv">1</span>, <span class="dv">3</span> <span class="op">-</span> <span class="dv">4</span> <span class="op">*</span> x)</span>
<span id="cb55-16"><a href="#cb55-16" aria-hidden="true" tabindex="-1"></a>    state <span class="op">=</span> (m <span class="op">*</span> np.sin(th) <span class="op">&gt;</span> tri).astype(<span class="bu">float</span>)</span>
<span id="cb55-17"><a href="#cb55-17" aria-hidden="true" tabindex="-1"></a>    v_err <span class="op">=</span> v_dc <span class="op">*</span> (state <span class="op">-</span> <span class="fl">0.5</span> <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> m <span class="op">*</span> np.sin(th)))</span>
<span id="cb55-18"><a href="#cb55-18" aria-hidden="true" tabindex="-1"></a>    rip <span class="op">=</span> np.cumsum(v_err) <span class="op">*</span> dt <span class="op">/</span> l_h</span>
<span id="cb55-19"><a href="#cb55-19" aria-hidden="true" tabindex="-1"></a>    rip <span class="op">=</span> rip.reshape(n_car, steps_per_carrier)</span>
<span id="cb55-20"><a href="#cb55-20" aria-hidden="true" tabindex="-1"></a>    rip <span class="op">=</span> (rip <span class="op">-</span> rip.mean(axis<span class="op">=</span><span class="dv">1</span>, keepdims<span class="op">=</span><span class="va">True</span>)).ravel()</span>
<span id="cb55-21"><a href="#cb55-21" aria-hidden="true" tabindex="-1"></a>    i <span class="op">=</span> i_pk <span class="op">*</span> np.sin(th <span class="op">-</span> math.radians(phi_deg)) <span class="op">+</span> rip</span>
<span id="cb55-22"><a href="#cb55-22" aria-hidden="true" tabindex="-1"></a>    up <span class="op">=</span> state <span class="op">&gt;</span> <span class="fl">0.5</span></span>
<span id="cb55-23"><a href="#cb55-23" aria-hidden="true" tabindex="-1"></a>    p_t <span class="op">=</span> np.where(up <span class="op">&amp;</span> (i <span class="op">&gt;</span> <span class="dv">0</span>), dev[<span class="st">"v_t0"</span>] <span class="op">*</span> i <span class="op">+</span> dev[<span class="st">"r_t"</span>] <span class="op">*</span> i <span class="op">**</span> <span class="dv">2</span>, <span class="fl">0.0</span>)</span>
<span id="cb55-24"><a href="#cb55-24" aria-hidden="true" tabindex="-1"></a>    p_d <span class="op">=</span> np.where(up <span class="op">&amp;</span> (i <span class="op">&lt;</span> <span class="dv">0</span>), dev[<span class="st">"v_d0"</span>] <span class="op">*</span> <span class="op">-</span>i <span class="op">+</span> dev[<span class="st">"r_d"</span>] <span class="op">*</span> i <span class="op">**</span> <span class="dv">2</span>, <span class="fl">0.0</span>)</span>
<span id="cb55-25"><a href="#cb55-25" aria-hidden="true" tabindex="-1"></a>    trans <span class="op">=</span> np.flatnonzero(np.diff(state) <span class="op">!=</span> <span class="dv">0</span>) <span class="op">+</span> <span class="dv">1</span></span>
<span id="cb55-26"><a href="#cb55-26" aria-hidden="true" tabindex="-1"></a>    e_t <span class="op">=</span> e_d <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb55-27"><a href="#cb55-27" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> trans:</span>
<span id="cb55-28"><a href="#cb55-28" aria-hidden="true" tabindex="-1"></a>        scale <span class="op">=</span> <span class="bu">abs</span>(i[k]) <span class="op">/</span> dev[<span class="st">"i_ref"</span>] <span class="op">*</span> v_dc <span class="op">/</span> dev[<span class="st">"v_ref"</span>]</span>
<span id="cb55-29"><a href="#cb55-29" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> i[k] <span class="op">&gt;</span> <span class="dv">0</span>:                                   <span class="co"># T1 turns on or off</span></span>
<span id="cb55-30"><a href="#cb55-30" aria-hidden="true" tabindex="-1"></a>            e_t <span class="op">+=</span> <span class="fl">0.5</span> <span class="op">*</span> dev[<span class="st">"e_on_off"</span>] <span class="op">*</span> scale</span>
<span id="cb55-31"><a href="#cb55-31" aria-hidden="true" tabindex="-1"></a>        <span class="cf">elif</span> state[k] <span class="op">&lt;</span> <span class="fl">0.5</span>:                           <span class="co"># 1 -&gt; 0 with i &lt; 0</span></span>
<span id="cb55-32"><a href="#cb55-32" aria-hidden="true" tabindex="-1"></a>            e_d <span class="op">+=</span> dev[<span class="st">"e_rr"</span>] <span class="op">*</span> scale                 <span class="co"># D1 recovers</span></span>
<span id="cb55-33"><a href="#cb55-33" aria-hidden="true" tabindex="-1"></a>    period <span class="op">=</span> <span class="dv">1</span> <span class="op">/</span> f1</span>
<span id="cb55-34"><a href="#cb55-34" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"cond_t"</span>: <span class="bu">float</span>(p_t.mean()), <span class="st">"cond_d"</span>: <span class="bu">float</span>(p_d.mean()),</span>
<span id="cb55-35"><a href="#cb55-35" aria-hidden="true" tabindex="-1"></a>            <span class="st">"sw_t"</span>: e_t <span class="op">/</span> period, <span class="st">"sw_d"</span>: e_d <span class="op">/</span> period,</span>
<span id="cb55-36"><a href="#cb55-36" aria-hidden="true" tabindex="-1"></a>            <span class="st">"ripple_pp"</span>: <span class="bu">float</span>(np.ptp(rip))}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch09-lossbudget" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.52 (رابطهٔ بسته و شبیه‌سازی برای یک جایگاهِ کلید)</strong></span> <strong>پرسش.</strong> برای یک جایگاهِ کلیدِ مبدّلِ سمتِ شبکهٔ توربین (<a href="#exm-ch09-losses" class="quarto-xref">مثال&nbsp;<span>9.11</span></a>)، تلفاتِ رابطهٔ بسته را با شبیه‌سازیِ کلیدزده با سلف‌های <span class="ltr" dir="ltr">200</span> تا <span class="ltr" dir="ltr">25 µH</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one switch position of the turbine grid-side converter, 2.5 kHz:
  closed form (no ripple): IGBT 9,124 W, diode 1,326 W, total 10,450 W
  switched simulation, one period, ripple through L:
  L uH   ripple A pp   IGBT W   diode W   total W   difference
   200         577    9,128     1,298    10,426     -0.2 %
   100       1,154    9,143     1,278    10,421     -0.3 %
    50       2,309    9,201     1,249    10,450     +0.0 %
    25       4,618    9,420     1,231    10,651     +1.9 %
  the closed form is good to a few per cent while the ripple is
  small; with a large ripple the current at each switching
  instant differs from the sine and the estimate drifts</code></pre>
<p><strong>تفسیر.</strong> تا وقتی موج‌دارگی کمتر از حدودِ یک‌پنجمِ دامنهٔ جریان است، اختلاف کمتر از نیم درصد است؛ با سلفِ <span class="ltr" dir="ltr">25 µH</span> و موج‌دارگیِ <span class="ltr" dir="ltr">4.6 kA</span> به <span class="ltr" dir="ltr">+1.9 %</span> می‌رسد: جریانِ مؤثرِ بیشتر هدایت را و جریانِ لحظهٔ کلیدزنی تلفاتِ آی‌جی‌بی‌تی را بالا می‌برد، و تلفاتِ بازیابیِ دیود کمی کم می‌شود. شبیه‌سازی یک ساق را نسبت به نقطهٔ میانیِ پیوند می‌بیند؛ موج‌دارگیِ آن از جریانِ فازِ یک پلِ سه‌سیمه بیشتر است، پس این مقایسه محافظه‌کارانه است. <strong>نتیجه:</strong> رابطهٔ بسته برای بودجهٔ مفهومی بس است؛ برای سلفِ کوچک یا طراحیِ نهایی، شبیه‌سازی و اندازه‌گیری لازم است. بودجهٔ کاملِ یک اینورترِ <span class="ltr" dir="ltr">5 MW</span> با پشته‌های <span class="ltr" dir="ltr">NPC</span> در <a href="#exm-ch09-int-2" class="quarto-xref">مثال&nbsp;<span>9.61</span></a> آمده است.</p>
</div>
</section>
<section id="sec-ch09-d-window" class="level3" data-number="9.5.4">
<h3 data-number="9.5.4" class="anchored" data-anchor-id="sec-ch09-d-window"><span class="header-section-number">9.5.4</span> آزمایشگاه: پنجرهٔ ولتاژ در یک سالِ داده</h3>
<p><strong>پرسش.</strong> <a href="#exm-ch09-window" class="quarto-xref">مثال&nbsp;<span>9.8</span></a> نشان داد که اینورترِ <span class="ltr" dir="ltr">690 V</span> پیوندِ حدودِ <span class="ltr" dir="ltr">1073 V</span> می‌خواهد. آیا رشته‌های ۲۶ ماژولیِ نیروگاه (<span class="ltr" dir="ltr">A-015</span>، <span class="ltr" dir="ltr">D-002</span>) در طولِ سال به آن می‌رسند؟ با بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span> و مدلِ سادهٔ این فصل (<span class="ltr" dir="ltr">A-153</span>: تابشِ افقی به‌جای صفحهٔ آرایه، دمای سلول با قاعدهٔ <span class="ltr" dir="ltr">NOCT</span>، <span class="ltr" dir="ltr">3 %</span> تلفاتِ <span class="ltr" dir="ltr">DC</span>)، ولتاژِ قلهٔ رشته را ساعت به ساعت بسازید، ساعت‌هایی را که زیرِ کفِ پنجره‌اند بشمارید و انرژیِ ازدست‌رفته را با کار در کفِ پنجره به‌جای قله برآورد کنید.</p>
<div id="exm-ch09-dwindow" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.53 (چهار ولتاژِ خروجی در برابرِ یک سال)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>DC window over the data-pack year (1.1.0, S0; A-153):
  string MPP voltage: min 861 V, median 1000 V, max 1103 V
  AC V   floor V   hours below   energy lost MWh   share of DC
   600       933           138               1.2       0.001 %
   630       980          1443             219.1       0.213 %
   660      1027          2938           2,279.9       2.212 %
   690      1073          4175           9,415.2       9.136 %
  with 26-module strings a 690 V inverter would leave a tenth
  of the energy in the array; 600 V keeps all of it (D-012)</code></pre>
<p><strong>تفسیر.</strong> میانهٔ ولتاژِ قله <span class="ltr" dir="ltr">1000 V</span> است و در ساعت‌های گرم تا <span class="ltr" dir="ltr">861 V</span> پایین می‌آید (<a href="#fig-ch09-vmp" class="quarto-xref">شکل&nbsp;<span>9.27</span></a>). اینورترِ <span class="ltr" dir="ltr">690 V</span> در بیش از ۴۰۰۰ ساعت زیرِ پنجره است و حدودِ <span class="ltr" dir="ltr">9 %</span> انرژیِ آرایه را می‌گذارد؛ <span class="ltr" dir="ltr">630 V</span> حدودِ <span class="ltr" dir="ltr">0.2 %</span> و <span class="ltr" dir="ltr">600 V</span> تقریباً هیچ. <strong>وارسیِ منطق:</strong> بیشترِ ساعت‌های زیرِ پنجره ظهرهای تابستان‌اند، یعنی پرتولیدترین ساعت‌ها؛ برای همین سهمِ انرژی از سهمِ ساعت‌ها بیشتر است. <strong>محدودیت:</strong> تابشِ افقی دمای سلولِ آرایهٔ شیب‌دار را کمی کم برآورد می‌کند؛ پس اگر خطایی هست، به سودِ ولتاژِ پایین‌ترِ خروجی است.</p>
</div>
<div id="fig-ch09-vmp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-vmp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-vmp.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-vmp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.27: ساعت‌های سالِ بستهٔ داده بر حسبِ ولتاژِ قلهٔ رشته، با کفِ پنجرهٔ اینورترهای <span class="ltr" dir="ltr">600</span>، <span class="ltr" dir="ltr">630</span> و <span class="ltr" dir="ltr">690 V</span>
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>تصمیمِ <span class="ltr" dir="ltr">D-012</span>: ولتاژِ خروجیِ اینورترهای خورشیدی
</div>
</div>
<div class="callout-body-container callout-body">
<p><strong>تصمیم.</strong> اینورترهای خورشیدیِ نیروگاهِ P خروجیِ <span class="ltr" dir="ltr">600 V</span> دارند و پنجرهٔ ردیابیِ توانِ کاملشان حدودِ <span class="ltr" dir="ltr">933</span> تا <span class="ltr" dir="ltr">1300 V</span> است؛ رشته‌ها ۲۶ ماژولی می‌مانند (<span class="ltr" dir="ltr">D-002</span>). ترانسفورماتورهای واحد <span class="ltr" dir="ltr">0.6/33 kV</span> می‌شوند. <strong>شاهد.</strong> <a href="#exm-ch09-dwindow" class="quarto-xref">مثال&nbsp;<span>9.53</span></a>: <span class="ltr" dir="ltr">690 V</span> حدودِ <span class="ltr" dir="ltr">9 %</span> انرژی را از دست می‌دهد؛ <span class="ltr" dir="ltr">600 V</span> حدودِ یک‌صدهزارم (<span class="ltr" dir="ltr">1.2 MWh</span>). <strong>گزینه‌های ردشده.</strong> رشتهٔ بلندتر (ولتاژِ مدارِ باز در سرما از <span class="ltr" dir="ltr">1500 V</span> می‌گذرد، فصلِ ۶)؛ <span class="ltr" dir="ltr">630 V</span> (حاشیهٔ کمتر در گرماهای آینده). <strong>پیامدها.</strong> فرضِ <span class="ltr" dir="ltr">A-020</span> (کرانِ <span class="ltr" dir="ltr">850 V</span>) با <span class="ltr" dir="ltr">600 V</span> و حاشیهٔ صفر سازگار است و جای خود را به این پنجره می‌دهد؛ جریانِ نامیِ اینورترِ <span class="ltr" dir="ltr">5.5 MVA</span> در <span class="ltr" dir="ltr">600 V</span> <span class="ltr" dir="ltr">5292 A</span> است، نه <span class="ltr" dir="ltr">4602 A</span>ِ مثالِ فصلِ ۷ که ولتاژِ <span class="ltr" dir="ltr">690 V</span> را فرض کرده بود؛ کابل‌ها و شینه‌های <span class="ltr" dir="ltr">AC</span> با این جریان طراحی می‌شوند (فصل‌های ۲۴ و ۲۵). <strong>وضعیت:</strong> فرضیِ آموزشی تا دادهٔ اینورترِ انتخابی برسد (<span class="ltr" dir="ltr">U-030</span>).</p>
</div>
</div>
</section>
<section id="sec-ch09-d-annual" class="level3" data-number="9.5.5">
<h3 data-number="9.5.5" class="anchored" data-anchor-id="sec-ch09-d-annual"><span class="header-section-number">9.5.5</span> آزمایشگاه: اینورترها در یک سالِ داده</h3>
<p><strong>پرسش.</strong> با منحنیِ بازدهِ <a href="#exm-ch09-eff" class="quarto-xref">مثال&nbsp;<span>9.13</span></a>، کاهشِ توانِ دمایی و ارتفاعیِ <span class="ltr" dir="ltr">A-147</span> و سقفِ <span class="ltr" dir="ltr">50 MW</span>، انرژی‌های سالانه را بسازید: <span class="ltr" dir="ltr">DC</span>ِ ورودی، تلفاتِ تبدیل، بُرش در سقف، کاهشِ توان و <span class="ltr" dir="ltr">AC</span>ِ خروجی. بازدهِ وزنیِ <strong>ساختگاه</strong> را با اروپایی و <span class="ltr" dir="ltr">CEC</span> مقایسه کنید.</p>
<div id="exm-ch09-annual" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.54 (انرژیِ سالانهٔ اینورترها)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>inverters through the data-pack year (A-147, A-153, D-012):
  DC energy at the inverters    103,051 MWh
  conversion losses               1,656 MWh (1.61 %)
  clipping at 50 MW                 8.6 MWh
  temperature and altitude         24.3 MWh
  AC energy delivered           101,362 MWh
  site-weighted efficiency    0.9839; European 0.9824, CEC 0.9842
  share of DC energy by load (bins around the European points):
    5 % 1, 10 % 2, 20 % 4, 30 % 9, 50 % 40, 100 % 44 (per cent)
  this site weights mid and high loads more than the European
  convention does: judge efficiency with the site's own weights</code></pre>
<p><strong>تفسیر.</strong> تلفاتِ تبدیل <span class="ltr" dir="ltr">1.6 %</span> است، حدودِ <span class="ltr" dir="ltr">1.7 GWh</span> در سال؛ بُرش و کاهشِ دمایی با این مدلِ افقی ناچیزند، چون آرایه با تابشِ افقی به سقف نمی‌رسد و ساعت‌های بالای <span class="ltr" dir="ltr">40 °C</span> در ساختگاه نادرند. ساختگاه <span class="ltr" dir="ltr">84 %</span> انرژی را در بارهای بالای نیمه می‌گیرد؛ پس بازدهِ وزنیِ ساختگاه (<span class="ltr" dir="ltr">0.9839</span>) به <span class="ltr" dir="ltr">CEC</span> نزدیک‌تر است تا اروپایی. <strong>درس:</strong> برای مقایسهٔ دو پیشنهادِ اینورتر، بازدهِ هر دو را با <strong>وزن‌های خودِ ساختگاه</strong> بسنجید. با مدلِ صفحهٔ آرایه در فصلِ ۱۵، بُرش و کاهشِ دمایی بزرگ‌تر می‌شوند و این آزمایشگاه دوباره اجرا می‌شود.</p>
</div>
</section>
<section id="sec-ch09-d-tests" class="level3" data-number="9.5.6">
<h3 data-number="9.5.6" class="anchored" data-anchor-id="sec-ch09-d-tests"><span class="header-section-number">9.5.6</span> توالیِ آزمون از کارخانه تا ساختگاه</h3>
<p><strong>ایده.</strong> تأییدِ اینورتر یک <strong>زنجیره</strong> است که هر حلقه چیزی را ثابت می‌کند که حلقه‌های دیگر نمی‌توانند (<a href="#fig-ch09-fatsat" class="quarto-xref">شکل&nbsp;<span>9.28</span></a>). این بخش آن زنجیره را به‌عنوانِ یک <strong>برنامه</strong> می‌نویسد، نه دستورِ کار: چه چیزی، کجا، با کدام شاهد، و چه کسی تأیید می‌کند. هر گامِ برق‌دار در ساختگاه با رویهٔ مکتوبِ سازنده و بهره‌بردار، مجوزِ کار و افرادِ صلاحیت‌دار انجام می‌شود.</p>
<div id="fig-ch09-fatsat" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-fatsat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-fatsat.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-fatsat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.28: زنجیرهٔ تأییدِ اینورترهای خورشیدی از طراحی تا خط‌مبنای بهره‌برداری؛ یک نمای برنامه‌ریزی، نه دستورِ کار
</figcaption>
</figure>
</div>
<div id="tbl-ch09-sequence" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch09-sequence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;9.9: برنامهٔ آزمونِ اینورترها از کارخانه تا ساختگاه (تحویل‌دادنیِ <span class="ltr" dir="ltr">PLP-ELE-PRO-0001</span>)
</figcaption>
<div aria-describedby="tbl-ch09-sequence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 8%">
<col style="width: 12%">
<col style="width: 44%">
<col style="width: 34%">
</colgroup>
<thead>
<tr class="header">
<th>گام</th>
<th>کجا</th>
<th>چه را ثابت می‌کند</th>
<th>شاهدِ تحویلی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>۱. بازبینیِ طراحی</td>
<td>سازنده</td>
<td>طرح الزام‌ها و شش وارسی را برآورده می‌کند</td>
<td>صورت‌جلسه و اقدام‌ها</td>
</tr>
<tr class="even">
<td>۲. آزمون‌های نوعی</td>
<td>آزمایشگاه</td>
<td>ایمنی، محیط، سازگاری، کارکرد، انطباق با شبکه</td>
<td>گزارش‌ها و گواهی‌ها، مدلِ اعتبارسنجی‌شده</td>
</tr>
<tr class="odd">
<td>۳. آزمون‌های جاری</td>
<td>خطِ تولید</td>
<td>هر واحد درست ساخته شده</td>
<td>پروندهٔ ردیابی</td>
</tr>
<tr class="even">
<td>۴. پذیرشِ کارخانه</td>
<td>کارخانه</td>
<td>کار با توانِ کامل، حفاظت‌ها، پیکربندی</td>
<td><a href="#tbl-ch09-fat" class="quarto-xref">جدول&nbsp;<span>9.8</span></a>، پروندهٔ پیکربندی</td>
</tr>
<tr class="odd">
<td>۵. حمل و ورود</td>
<td>راه و انبار</td>
<td>آسیبِ حمل، ضربه‌نگار، رطوبت</td>
<td>گزارشِ بازرسیِ ورود</td>
</tr>
<tr class="even">
<td>۶. وارسی‌های نصبِ بی‌برق</td>
<td>ساختگاه</td>
<td>نصب، گشتاور، قطبیت، عایق، مایعِ خنک‌کن</td>
<td>فهرستِ وارسیِ امضاشده</td>
</tr>
<tr class="odd">
<td>۷. برق‌دار کردن</td>
<td>ساختگاه</td>
<td>فقط با رویهٔ مجاز؛ ترتیبِ ترانسفورماتور، <span class="ltr" dir="ltr">AC</span>، <span class="ltr" dir="ltr">DC</span></td>
<td>مجوزِ کار و صورت‌جلسه</td>
</tr>
<tr class="even">
<td>۸. پذیرشِ ساختگاه</td>
<td>ساختگاه</td>
<td>کارکرد، حفاظت‌ها، ارتباط، بازخوانیِ پیکربندی</td>
<td>گزارشِ پذیرشِ ساختگاه</td>
</tr>
<tr class="odd">
<td>۹. یکپارچه‌سازی</td>
<td>ساختگاه</td>
<td>پله‌های <span class="math inline">\(P\)</span> و <span class="math inline">\(Q\)</span> با کنترل‌گرِ نیروگاه، رابطِ ترانسفورماتور</td>
<td>منحنی‌های پاسخ</td>
</tr>
<tr class="even">
<td>۱۰. انطباق در نقطهٔ اتصال</td>
<td>ساختگاه و شبکه</td>
<td>الزام‌های بهره‌بردارِ شبکه</td>
<td>گزارشِ انطباق</td>
</tr>
<tr class="odd">
<td>۱۱. بهره‌برداریِ آزمایشی</td>
<td>ساختگاه</td>
<td>دسترس‌پذیری و عملکرد در دورهٔ معین</td>
<td>گواهیِ تحویل</td>
</tr>
<tr class="even">
<td>۱۲. خط‌مبنا</td>
<td>بهره‌برداری</td>
<td>مرجعِ عملکرد، دما و پیکربندی</td>
<td>پروندهٔ خط‌مبنا</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>چرا این ترتیب؟</strong> آنچه در کارخانه ارزان سنجیده می‌شود (گرما در توانِ کامل، حفاظت‌ها) به ساختگاه واگذار نمی‌شود، چون آنجا توانِ کامل فقط چندصد ساعت در سال در دسترس است (<a href="#exm-ch09-int-3" class="quarto-xref">مثال&nbsp;<span>9.62</span></a>). آنچه فقط در ساختگاه دیده می‌شود (نصب، شبکهٔ واقعی، کنترل‌گرِ نیروگاه) در کارخانه شبیه‌سازی هم نمی‌شود. خط‌مبنا آخرین حلقه است: بدونِ آن، پایشِ عملکرد چیزی برای مقایسه ندارد (فصلِ ۵۱).</p>
</section>
<section id="sec-ch09-d-limits" class="level3" data-number="9.5.7">
<h3 data-number="9.5.7" class="anchored" data-anchor-id="sec-ch09-d-limits"><span class="header-section-number">9.5.7</span> محدودیت‌های مدل‌های این فصل</h3>
<ol type="1">
<li><strong>مدلِ منحنیِ چهارنقطه‌ای</strong> و مقیاس‌های دما و تابش آموزشی‌اند؛ مدلِ فیزیکیِ ماژول در فصلِ ۱۰ می‌آید.</li>
<li><strong>مدلِ سالانه</strong> تابشِ افقی را به‌جای صفحهٔ آرایه می‌گیرد؛ بُرش و کاهشِ دمایی را کم برآورد می‌کند (فصلِ ۱۵).</li>
<li><strong>رابطه‌های تلفات</strong> موج‌دارگی و دمای متغیرِ پیوند را نمی‌بینند؛ انرژی‌های کلیدزنی خطی فرض شده‌اند.</li>
<li><strong>مدل‌های کنترل</strong> (حلقهٔ قفلِ فاز، حلقهٔ جریان، رویدادِ بسامد) میانگینی و تک‌گره‌اند؛ تشدیدِ صافی، شبکهٔ واقعی و محدودیت‌های جریان را ندارند. مطالعه‌های واقعی با مدل‌های تأییدشدهٔ سازنده‌اند (فصلِ ۲۸).</li>
<li><strong>عددهای قابلیتِ اطمینان، بازدهِ تولید و رده‌های قطعه</strong> آموزشی‌اند و دادهٔ هیچ سازنده‌ای نیستند.</li>
<li><strong>تنظیم‌های حالت‌های کار و عبور از خطا</strong> الزامِ هیچ شبکه‌ای نیستند؛ عددهای واقعی کشوری‌اند (فصل‌های ۵۵ تا ۵۷).</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا آشفتن و مشاهده در بالا آمدنِ تابش اشتباه می‌کند و رسانایی افزایشی کمتر؟</li>
<li>اگر رشته‌ها ۲۸ ماژولی بودند، پنجرهٔ <span class="ltr" dir="ltr">690 V</span> چه می‌شد و چه مسئلهٔ دیگری پیش می‌آمد؟</li>
<li>چرا سهمِ انرژیِ زیرِ پنجره از سهمِ ساعت‌ها بیشتر است؟</li>
<li>بازدهِ وزنیِ ساختگاه را چگونه از دادهٔ ساعتی می‌سازید؟</li>
<li>کدام گامِ زنجیرهٔ آزمون چیزی را ثابت می‌کند که هیچ گامِ دیگری نمی‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-d-thermalyear" class="level3" data-number="9.5.8">
<h3 data-number="9.5.8" class="anchored" data-anchor-id="sec-ch09-d-thermalyear"><span class="header-section-number">9.5.8</span> آزمایشگاه: چرخه‌های دمای پیوند در یک سال</h3>
<p><strong>پرسش.</strong> چرخه‌های دمای پیوند فقط در بسامدِ خروجی نیستند (<a href="#sec-ch09-a-thermal" class="quarto-xref"><span>بخش 9.2.12</span></a>)؛ یک چرخهٔ <strong>روزانه</strong> هم هست: صبح سرد، ظهرِ داغ با تلفاتِ زیاد، شبِ سرد. با تلفاتِ ساعتیِ اینورترها در سالِ بستهٔ داده، سهمِ نیمه‌رساناها و مقاومتِ گرماییِ <span class="ltr" dir="ltr">0.060 K/W</span> برای هر ماژول، و دمای مایعِ پنج درجه بالای هوا (<span class="ltr" dir="ltr">A-170</span>، فرضی)، نوسانِ روزانهٔ دمای پیوندِ یک ماژول را بسازید و آسیبِ نسبیِ آن را با قانونِ توانیِ <a href="#sec-ch09-a-thermal" class="quarto-xref"><span>بخش 9.2.12</span></a> بشمارید.</p>
<div id="exm-ch09-thermalyear" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.55 (یک سال چرخهٔ روزانه)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>daily junction-temperature swing of one module, data-pack year (A-170):
  largest swing 78 K, median 59 K, smallest 22 K
  damage (swing/40 K)^5 summed: 3,243 equivalent 40 K cycles per year
  damage share by month (%): 1 3 8 13 16 18 16 11 7 4 1 1
  the clear days of spring and summer, with air hot in the day
  and cool at night, do most of the damage: cooling that also
  holds the coolant warmer at night cuts the swing</code></pre>
<p><strong>تفسیر.</strong> نوسانِ روزانه در روزهای صافِ گرم تا <span class="ltr" dir="ltr">78 K</span> می‌رسد (<a href="#fig-ch09-tjyear" class="quarto-xref">شکل&nbsp;<span>9.29</span></a>) و آسیب در بهار و تابستان تمرکز دارد. چون آسیب با توانِ پنجمِ نوسان بالا می‌رود، چند روزِ بزرگ از صدها روزِ کوچک مهم‌ترند. تدبیرِ ساده‌ای که از این شاهد برمی‌آید: نگه داشتنِ دمای مایع در شب (کم کردنِ دورِ فن‌ها) نوسان را کوچک می‌کند. <strong>محدودیت:</strong> دمای مایعِ ساده، سهمِ ثابتِ نیمه‌رسانا، و نبودِ چرخه‌های کوتاهِ ابر؛ شمارشِ دقیق‌تر از روشِ شمارشِ چرخه‌های بارانی (فصلِ ۴) و منحنیِ عمرِ سازنده استفاده می‌کند.</p>
</div>
<div id="fig-ch09-tjyear" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-tjyear-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-tjyear.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-tjyear-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.29: نوسانِ روزانهٔ دمای پیوندِ یک ماژولِ اینورتر در سالِ بستهٔ داده
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch09-d-montecarlo" class="level3" data-number="9.5.9">
<h3 data-number="9.5.9" class="anchored" data-anchor-id="sec-ch09-d-montecarlo"><span class="header-section-number">9.5.9</span> آزمایشگاه: خرابی‌ها در بیست‌وپنج سال</h3>
<p><strong>پرسش.</strong> <a href="#exm-ch09-reliability" class="quarto-xref">مثال&nbsp;<span>9.42</span></a> میانگینِ دسترس‌پذیری را داد؛ اما مالک می‌خواهد بداند در یک سالِ <strong>بد</strong> چقدر انرژی از دست می‌رود. با شبیه‌سازیِ <strong>مونت‌کارلو</strong> (فصلِ ۳): برای ده اینورتر و ۲۵ سال، تعدادِ خرابی‌ها را از توزیعِ پواسون و زمانِ هر تعمیر را از توزیعِ لگ‌نرمال بکشید؛ هشت درصدِ خرابی‌ها «بزرگ» با میانهٔ <span class="ltr" dir="ltr">400 h</span> (انتظار برای ماژولِ توان) و بقیه با میانهٔ <span class="ltr" dir="ltr">36 h</span> (<span class="ltr" dir="ltr">A-171</span>، فرضی، بذرِ ۲۹).</p>
<div id="exm-ch09-montecarlo" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.56 (توزیعِ انرژیِ ازدست‌رفته)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>10 inverters over 25 years, 2000 runs (seed 29, A-171):
  failures 0.49/yr each; 8 % major (median 400 h), else median 36 h
  energy lost per year: mean 431, P50 425, P90 532 MWh
  as a share of 101.4 GWh: mean 0.42 %
  the rare long repairs set the tail: a spare power module on site
  shortens them more than any other single measure</code></pre>
<p><strong>تفسیر.</strong> میانگینِ <span class="ltr" dir="ltr">431 MWh</span> در سال، نزدیکِ برآوردِ ساده‌ترِ <a href="#exm-ch09-arch" class="quarto-xref">مثال&nbsp;<span>9.18</span></a>؛ اما یک سالِ از ده سال بیش از <span class="ltr" dir="ltr">532 MWh</span> از دست می‌رود (<a href="#fig-ch09-mc" class="quarto-xref">شکل&nbsp;<span>9.30</span></a>). دنبالهٔ توزیع را خرابی‌های بزرگِ کم‌شمار می‌سازند؛ پس <strong>یک ماژولِ توانِ یدکی در ساختگاه</strong> یا قراردادِ تحویلِ سریع اثری بیش از کم کردنِ آهنگِ خرابی‌های کوچک دارد. این همان نوع استدلالی است که فصلِ ۱۶ برای عدمِ قطعیتِ انرژی و فصلِ ۵۲ برای راهبردِ یدکی گسترش می‌دهند.</p>
</div>
<div id="fig-ch09-mc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-mc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-mc.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-mc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.30: توزیعِ انرژیِ ازدست‌رفتهٔ سالانه بر اثرِ خرابیِ اینورترها در ۲۰۰۰ اجرای مونت‌کارلو
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا چرخهٔ روزانه، با آنکه کندتر است، می‌تواند از چرخهٔ <span class="ltr" dir="ltr">50 Hz</span> آسیب‌رسان‌تر باشد؟</li>
<li>چگونه کنترلِ فن‌ها نوسانِ روزانه را کم می‌کند؟</li>
<li>چرا میانگینِ انرژیِ ازدست‌رفته برای تصمیمِ یدکی کافی نیست؟</li>
<li>بذرِ شبیه‌سازی را عوض کنید: کدام عدد باید ثابت بماند و کدام کمی تغییر کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-d-effunc" class="level3" data-number="9.5.10">
<h3 data-number="9.5.10" class="anchored" data-anchor-id="sec-ch09-d-effunc"><span class="header-section-number">9.5.10</span> آزمایشگاه: عدمِ قطعیتِ اندازه‌گیریِ بازده</h3>
<p><strong>پرسش.</strong> در آزمونِ پذیرش، بازدهِ اینورتر از نسبتِ توانِ خروجی به ورودی اندازه گرفته می‌شود. اگر هر دو توان‌سنج عدمِ قطعیتِ نسبیِ <span class="math inline">\(u\)</span> داشته باشند و مستقل باشند، با انتشارِ عدمِ قطعیت (فصلِ ۲):</p>
<p><span id="eq-ch09-effunc"><span class="math display">\[
\frac{u(\eta)}{\eta} = \sqrt2\,u, \qquad u(P_\text{loss}) = \sqrt{(P_\text{in}\,u)^2 + (P_\text{out}\,u)^2}
\tag{9.17}\]</span></span></p>
<p>عدمِ قطعیتِ <strong>تلفات</strong> چه کسری از خودِ تلفات است؟</p>
<div id="exm-ch09-effunc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.57 (تلفات: تفاضلِ دو عددِ بزرگ)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>efficiency from input and output power (A-177):
  P_in 5.08 MW, efficiency 0.984: loss 81.3 kW
  meters +-0.10 % each: efficiency +-0.139 %, loss +-7.1 kW (9 % of the loss)
  meters +-0.05 % each: efficiency +-0.070 %, loss +-3.6 kW (4 % of the loss)
  the loss is the small difference of two large numbers: its
  relative uncertainty is large; summing measured component
  losses or a calorimetric method measures it directly</code></pre>
<p><strong>تفسیر.</strong> با توان‌سنج‌های <span class="ltr" dir="ltr">0.1 %</span>، بازده با <span class="ltr" dir="ltr">±0.14 %</span> معلوم است، اما <strong>تلفات</strong> با <span class="ltr" dir="ltr">±9 %</span>: اختلافِ دو پیشنهادِ اینورتر با <span class="ltr" dir="ltr">0.1 %</span> بازده در این اندازه‌گیری گم می‌شود. سه راه: توان‌سنج‌های دقیق‌تر و هم‌کالیبره (عدمِ قطعیتِ همبسته بخشی از خطا را حذف می‌کند)؛ <strong>جمعِ تلفاتِ اجزا</strong> که هر بخش را جدا و دقیق‌تر می‌سنجد؛ و روشِ <strong>گرماسنجی</strong> که گرمای خروجی از خنک‌کاری را مستقیم اندازه می‌گیرد. روش‌های استاندارد اندازه‌گیریِ بازده (<a href="#sec-ch09-std" class="quarto-xref"><span>بخش 9.10</span></a>) شرایط و ابزار را تعریف می‌کنند؛ قراردادِ خرید باید بگوید ضمانتِ بازده با کدام روش و کدام عدمِ قطعیت وارسی می‌شود (فصل‌های ۲ و ۳۹).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا عدمِ قطعیتِ نسبیِ تلفات بسیار بیشتر از بازده است؟</li>
<li>اگر دو توان‌سنج خطای همبستهٔ کامل داشته باشند، عدمِ قطعیتِ بازده چه می‌شود؟</li>
<li>روشِ گرماسنجی چه چیزی را مستقیم اندازه می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-d-heatrun" class="level3" data-number="9.5.11">
<h3 data-number="9.5.11" class="anchored" data-anchor-id="sec-ch09-d-heatrun"><span class="header-section-number">9.5.11</span> آزمایشگاه: تصمیمِ پذیرش در آزمونِ گرمایی</h3>
<p><strong>پرسش.</strong> در آزمونِ پذیرشِ کارخانه (<a href="#sec-ch09-c-fat" class="quarto-xref"><span>بخش 9.4.12</span></a>)، دمای داغ‌ترین ماژول باید زیرِ حدِ <span class="ltr" dir="ltr">90 °C</span> بماند. عدمِ قطعیتِ گستردهٔ اندازه‌گیری <span class="ltr" dir="ltr">1.5 K</span> است (<span class="ltr" dir="ltr">A-179</span>، فرضی). با قاعدهٔ تصمیمِ <strong>نوارِ حفاظتی</strong> (فصلِ ۲)، پذیرش فقط زیرِ <span class="math inline">\(90 - 1.5 = 88.5\ ^\circ\text{C}\)</span> است. دو واحد آزموده می‌شوند (رکوردِ ساختگی، بذرِ ۳۱). آیا به حالتِ پایدار رسیده‌اند و کدام پذیرفته می‌شود؟</p>
<div id="exm-ch09-heatrun" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.58 (دو واحد، یک حد)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>factory heat run, hottest module temperature (A-179):
  limit 90 C; expanded uncertainty 1.5 K (k 2); acceptance
  below 90 - 1.5 = 88.5 C (guard band, chapter 2)
  unit A: final 86.2 C, slope in the last hour +0.22 K/h
    -&gt; accept
  unit B: final 88.8 C, slope in the last hour +0.08 K/h
    -&gt; not proven (guard band)
  a reading below the limit is not yet a pass: with the
  uncertainty it may lie above it; the contract states the
  decision rule before the test (chapter 2, conformity)</code></pre>
<p><strong>تفسیر.</strong> هر دو به حالتِ پایدار رسیده‌اند (شیبِ ساعتِ آخر زیرِ <span class="ltr" dir="ltr">0.3 K/h</span>). واحدِ A با <span class="ltr" dir="ltr">86.2 °C</span> پذیرفته می‌شود؛ واحدِ B با <span class="ltr" dir="ltr">88.8 °C</span> زیرِ حد است، اما درونِ نوارِ حفاظتی: با این عدمِ قطعیت نمی‌توان گفت واقعاً زیرِ حد است (<a href="#fig-ch09-heatrun" class="quarto-xref">شکل&nbsp;<span>9.31</span></a>). پاسخِ درست «رد» نیست بلکه «<strong>ثابت نشده</strong>» است: اندازه‌گیریِ دقیق‌تر، وارسیِ مادهٔ رابطِ گرمایی و دبیِ خنک‌کن، یا تکرارِ آزمون پس از اقدام. قاعدهٔ تصمیم و آستانه‌ها <strong>پیش از آزمون</strong> در برنامهٔ بازرسی و آزمون نوشته می‌شوند تا بحث در روزِ آزمون پیش نیاید (فصل‌های ۲ و ۴۰).</p>
</div>
<div id="fig-ch09-heatrun" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-heatrun-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-heatrun.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-heatrun-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.31: آزمونِ گرماییِ دو اینورتر در کارخانه: دمای داغ‌ترین ماژول، حد و نوارِ حفاظتیِ عدمِ قطعیت
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خواندنِ <span class="ltr" dir="ltr">88.8 °C</span> زیرِ حدِ <span class="ltr" dir="ltr">90 °C</span> هنوز «پذیرش» نیست؟</li>
<li>شیبِ ساعتِ آخر چه چیزی را ثابت می‌کند؟</li>
<li>سه اقدام برای واحدِ B پیشنهاد کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch09-d-sensitivity" class="level3" data-number="9.5.12">
<h3 data-number="9.5.12" class="anchored" data-anchor-id="sec-ch09-d-sensitivity"><span class="header-section-number">9.5.12</span> آزمایشگاه: حساسیتِ تصمیمِ <span class="ltr" dir="ltr">D-012</span></h3>
<p><strong>پرسش.</strong> تصمیمِ <span class="ltr" dir="ltr">D-012</span> بر مدلِ ساده‌ای ایستاده است (<span class="ltr" dir="ltr">A-153</span>). اگر فرض‌ها اشتباه باشند، آیا تصمیم عوض می‌شود؟ سه فرض را تغییر دهید: تابشِ صفحهٔ شیب‌دار ده درصد بیش از افقی، دمای کارِ اسمیِ سلولِ <span class="ltr" dir="ltr">48 °C</span> به‌جای <span class="ltr" dir="ltr">45</span>، و رشتهٔ ۲۷ ماژولی (<span class="ltr" dir="ltr">A-182</span>)؛ ساعت‌ها و سهمِ انرژیِ زیرِ پنجره را برای <span class="ltr" dir="ltr">630</span> و <span class="ltr" dir="ltr">600 V</span> دوباره بسازید.</p>
<div id="exm-ch09-sensitivity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.59 (تصمیم در برابرِ فرض‌ها)</strong></span> <strong>پاسخ.</strong></p>
<pre class="text"><code>sensitivity of the window result to model assumptions (A-182):
  case                 630 V: hours  share     600 V: hours  share
  base (A-153)           1443   0.213 %      138   0.001 %
  irradiance x 1.1       1500   0.278 %      157   0.001 %
  NOCT 48 C              1696   0.431 %      262   0.004 %
  27 modules              275   0.004 %        7   0.000 %
  hotter cells (more irradiance on the tilted plane, higher NOCT)
  push more hours below the floor; one more module per string
  lifts the voltage but must be checked against 1500 V in the
  cold (chapter 6): D-012 at 600 V keeps its margin in all cases</code></pre>
<p><strong>تفسیر.</strong> سلول‌های داغ‌تر سهمِ زیرِ پنجرهٔ <span class="ltr" dir="ltr">630 V</span> را تا دو برابر می‌کنند؛ برای <span class="ltr" dir="ltr">600 V</span> در بدترین حالت هم کمتر از چهار در صدهزار است. رشتهٔ ۲۷ ماژولی مسئله را تقریباً حذف می‌کند، اما ولتاژِ مدارِ باز در سرما را به مرزِ <span class="ltr" dir="ltr">1500 V</span> نزدیک می‌کند (فصلِ ۶، <a href="06-dc-circuits-safety.html#exm-ch06-string-length" class="quarto-xref">مثال&nbsp;<span>6.39</span></a>). <strong>درس:</strong> تصمیمِ خوب تصمیمی است که در برابرِ خطای محتملِ فرض‌ها <strong>پایدار</strong> باشد؛ <span class="ltr" dir="ltr">D-012</span> چنین است. این شیوهٔ وارسی، یعنی تغییرِ هر فرض و دیدنِ اینکه آیا نتیجه عوض می‌شود، در هر تصمیمِ پرونده تکرار می‌شود (فصل‌های ۳ و ۵۹).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تابشِ بیشتر روی صفحهٔ شیب‌دار ولتاژِ قله را پایین می‌آورد؟</li>
<li>کدام فرض بیشترین اثر را بر نتیجهٔ <span class="ltr" dir="ltr">630 V</span> دارد؟</li>
<li>«تصمیمِ پایدار در برابرِ فرض‌ها» را با یک مثالِ دیگر از این فصل توضیح دهید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch09-plantp" class="level2" data-number="9.6">
<h2 data-number="9.6" class="anchored" data-anchor-id="sec-ch09-plantp"><span class="header-section-number">9.6</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثالِ زیر ابزارِ فصل را روی اینورترهای خورشیدیِ نیروگاهِ P می‌برند: یک ساعت از یک اینورتر، بودجهٔ تلفات و گرمای آن با نمودارِ بلوکی، و مشخصهٔ مفهومی با برنامهٔ آزمون. همه بر پایهٔ فرض‌های <span class="ltr" dir="ltr">A-144</span> تا <span class="ltr" dir="ltr">A-165</span> (فرضی یا ساختگی)، تصمیمِ <span class="ltr" dir="ltr">D-012</span> و بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>ِ سناریوی <span class="ltr" dir="ltr">S0</span> هستند.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch09.integrated</code></pre>
<div id="exm-ch09-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.60 (مقدماتی: اینورترِ ۱ در ساعتِ ۱۳ یک روزِ تابستان)</strong></span> <strong>پرسش.</strong> با دادهٔ ساعتِ ۱۳ روزِ ۲ تیر (۲۳ ژوئن) از بستهٔ داده، زنجیره را برای اینورترِ ۱ بسازید: تابش و دما، دمای سلول، قلهٔ رشته، توانِ <span class="ltr" dir="ltr">DC</span>ِ بلوکِ <span class="ltr" dir="ltr">6 MWp</span>، وارسیِ پنجرهٔ <span class="ltr" dir="ltr">DC</span> با <span class="ltr" dir="ltr">D-012</span>، بازده و توانِ <span class="ltr" dir="ltr">AC</span>، جریانِ خروجی در <span class="ltr" dir="ltr">600 V</span> و توانِ راکتیوِ باقیمانده.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>inverter 1 at 13:00 on 23 June (data pack 1.1.0, S0):
  GHI 980 W/m2, air 37.4 C -&gt; cell 68.0 C (NOCT rule)
  string of 26: MPP 931 V, 11.90 kW; 419.5 strings, 3 % DC losses
  DC power at the inverter 4.844 MW at 931 V: 5,203 A
  DC window floor for 600 V AC: 933 V -&gt; BELOW, margin -3 V
  efficiency at 0.97 pu: 0.9834 -&gt; AC 4.763 MW, loss 80 kW
  AC current at 600 V, pf 1: 4,584 A (1,146 A per stack)
  reactive power still available within 5.5 MVA: 2.75 Mvar</code></pre>
<p><strong>تفسیر.</strong> در گرم‌ترین ساعت‌ها، قلهٔ رشته (<span class="ltr" dir="ltr">931 V</span>) سه ولت زیرِ کفِ پنجره با حاشیهٔ کامل است. اینورتر روی <span class="ltr" dir="ltr">933 V</span> می‌ماند و روی قلهٔ پهنِ منحنی تقریباً هیچ نمی‌بازد؛ این همان چند ساعتِ نادرِ <a href="#exm-ch09-dwindow" class="quarto-xref">مثال&nbsp;<span>9.53</span></a> است. توانِ <span class="ltr" dir="ltr">4.84 MW</span> از <span class="ltr" dir="ltr">5 MW</span> اجازه می‌دهد <span class="ltr" dir="ltr">2.75 Mvar</span> توانِ راکتیو هم داده شود (فصلِ ۷، <a href="07-ac-three-phase.html#eq-ch07-qcap" class="quarto-xref">معادلهٔ&nbsp;<span>7.39</span></a>). <strong>وارسی:</strong> <span class="math inline">\(4.763 \times 10^6/(\sqrt3 \times 600) = 4583\ \text{A}\)</span> (درست).</p>
</div>
<div id="exm-ch09-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.61 (میانی: نمودارِ بلوکی و بودجهٔ تلفات و گرما)</strong></span> <strong>پرسش.</strong> نمودارِ بلوکیِ مفهومیِ اینورترِ <span class="ltr" dir="ltr">5 MW</span> را بکشید و بودجهٔ تلفات و گرما را در توانِ ظاهریِ کامل (<span class="ltr" dir="ltr">5.5 MVA</span>) بسازید: نیمه‌رساناها با مدلِ <span class="ltr" dir="ltr">NPC</span>، صافی و میرایی، خازن‌ها، شینه‌ها، کنترل و خنک‌کاری (<span class="ltr" dir="ltr">A-165</span>، فرضی). دمای پیوندِ داغ‌ترین قطعه و دبیِ مایعِ خنک‌کن را بیابید.</p>
<p><strong>پاسخ.</strong> نمودارِ بلوکی در <a href="#fig-ch09-block" class="quarto-xref">شکل&nbsp;<span>9.32</span></a> و بودجه در زیر:</p>
<pre class="text"><code>loss and thermal budget of one 5 MW inverter at 5.5 MVA, pf 0.909 (A-165):
  semiconductors (4 stacks x 3 NPC legs)       49.6 kW (59.2 %)
  LCL inductors L1 and L2 (copper and core)    19.2 kW (23.0 %)
  filter damping resistors                      3.7 kW ( 4.4 %)
  DC-link capacitors (ESR)                      0.2 kW ( 0.2 %)
  busbars, cables, contactors                   4.4 kW ( 5.3 %)
  control, gate drives, sensors                 1.2 kW ( 1.4 %)
  fans, pumps, cabinet cooling                  5.5 kW ( 6.6 %)
  total 83.8 kW; efficiency at 5 MW 0.9835
  hottest device T1: 988 W per position, two modules in parallel,
    R_th junction-to-coolant 0.060 K/W each:
    mean junction 75 C at 45 C coolant,
    plus a ripple of about 10 K at 50 Hz (section A): well below
    the data-sheet limit, a margin for hot days and ageing
  coolant flow for a 6 K rise: 3.9 kg/s; heat to air outside the skid</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">84 kW</span> تلفات، <span class="ltr" dir="ltr">59 %</span> در نیمه‌رساناها و <span class="ltr" dir="ltr">27 %</span> در صافی؛ بازده در <span class="ltr" dir="ltr">5 MW</span> برابرِ <span class="ltr" dir="ltr">0.9835</span>، هم‌خوان با نقطهٔ <span class="ltr" dir="ltr">100 %</span>ِ برگهٔ داده (<span class="ltr" dir="ltr">0.983</span>، <a href="#exm-ch09-eff" class="quarto-xref">مثال&nbsp;<span>9.13</span></a>): دو برآوردِ مستقل، یکی از پایین (قطعه به قطعه) و یکی از بالا (برگهٔ داده)، به هم رسیدند. دمای پیوندِ <span class="ltr" dir="ltr">75 °C</span> حاشیهٔ خوبی تا حدِ برگهٔ داده دارد؛ این حاشیه برای روزهای گرم، گرد و غبارِ مبدّلِ گرما و فرسودگی است. <strong>بودجه ابزارِ گفت‌وگو با سازنده است:</strong> اگر پیشنهادی بازده یا دمای بهتری ادعا کند، می‌توان پرسید کدام سطر کوچک‌تر شده است.</p>
</div>
<div id="fig-ch09-block" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch09-block-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch09-block.svg" class="img-fluid figure-img" style="width:98.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch09-block-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;9.32: نمودارِ بلوکیِ مفهومیِ اسکیدِ اینورترِ <span class="ltr" dir="ltr">5 MW</span> با بودجهٔ تلفات در <span class="ltr" dir="ltr">5.5 MVA</span>: مسیرِ توان در بالا، کنترل و پشتیبانی در پایین
</figcaption>
</figure>
</div>
<div id="exm-ch09-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 9.62 (یکپارچه: مشخصهٔ مفهومی و برنامهٔ آزمون از کارخانه تا ساختگاه)</strong></span> <strong>پرسش.</strong> مشخصهٔ مفهومیِ اینورترهای خورشیدیِ نیروگاهِ P را بنویسید و برنامهٔ آزمونِ کارخانه تا ساختگاه را با شاهدِ بستهٔ داده توجیه کنید: در یک سال، چند ساعت یک اینورتر می‌تواند در ساختگاه نزدیکِ توانِ کامل آزموده شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>hours when one inverter could be tested near full power
(DC above 4.5 MW, data-pack year 1.1.0):
  Jan 0  Feb 0  Mar 11  Apr 68  May 94  Jun 116
  Jul 99  Aug 47  Sep 17  Oct 0  Nov 0  Dec 0
  total 452 hours a year; a site test at full power
  waits for clear middays, so the factory heat run at full power
  on a test bench carries the thermal proof (FAT), and the site
  test (SAT) checks function, settings and integration</code></pre>
<div id="tbl-ch09-spec" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch09-spec-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;9.10: مشخصهٔ مفهومیِ اینورترهای خورشیدیِ نیروگاهِ P (<span class="ltr" dir="ltr">PLP-ELE-SPC-0002</span>)
</figcaption>
<div aria-describedby="tbl-ch09-spec-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 54%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>بخش</th>
<th>الزامِ مفهومی</th>
<th>منبع در این فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>رده</td>
<td><span class="ltr" dir="ltr">5.0 MW</span> و <span class="ltr" dir="ltr">5.5 MVA</span> در <span class="ltr" dir="ltr">600 V</span> تا دمای <span class="ltr" dir="ltr">40 °C</span> و ارتفاعِ <span class="ltr" dir="ltr">1200 m</span>؛ منحنیِ کاهشِ توان</td>
<td><span class="ltr" dir="ltr">A-101</span>، <span class="ltr" dir="ltr">D-012</span>، <a href="#sec-ch09-a-derating" class="quarto-xref"><span>بخش 9.2.14</span></a></td>
</tr>
<tr class="even">
<td>پنجرهٔ <span class="ltr" dir="ltr">DC</span></td>
<td>ردیابی با توانِ کامل در <span class="ltr" dir="ltr">933</span> تا <span class="ltr" dir="ltr">1300 V</span>؛ تحملِ <span class="ltr" dir="ltr">1500 V</span></td>
<td><a href="#exm-ch09-dwindow" class="quarto-xref">مثال&nbsp;<span>9.53</span></a></td>
</tr>
<tr class="odd">
<td>بازده</td>
<td>منحنی در چند ولتاژ؛ ارزیابی با وزن‌های ساختگاه</td>
<td><a href="#exm-ch09-annual" class="quarto-xref">مثال&nbsp;<span>9.54</span></a></td>
</tr>
<tr class="even">
<td>ردیابی</td>
<td>ردیابِ با گامِ متغیر و جست‌وجوی سراسری؛ بازدهِ ردیابیِ پویا با روشِ استاندارد</td>
<td><a href="#sec-ch09-d-mppt" class="quarto-xref"><span>بخش 9.5.1</span></a></td>
</tr>
<tr class="odd">
<td>کیفیتِ توان</td>
<td>طیفِ هارمونیکی و مدلِ هارمونیکی؛ میراییِ تشدیدِ صافی</td>
<td><a href="#sec-ch09-b-filter" class="quarto-xref"><span>بخش 9.3.4</span></a></td>
</tr>
<tr class="even">
<td>رفتار در شبکه</td>
<td>نمودارِ <span class="math inline">\(P\)</span>–<span class="math inline">\(Q\)</span> با ولتاژ؛ حالت‌های کار؛ عبور از خطا؛ کمینهٔ نسبتِ اتصالِ کوتاه؛ آمادگی برای رفتارِ سازندهٔ شبکه</td>
<td><a href="#sec-ch09-c-modes" class="quarto-xref"><span>بخش 9.4.4</span></a>، <a href="#sec-ch09-c-fault" class="quarto-xref"><span>بخش 9.4.5</span></a></td>
</tr>
<tr class="odd">
<td>مدل‌ها</td>
<td>مدل‌های پایداری، گذرا و هارمونیکی هم‌خوان با میان‌افزار</td>
<td><a href="#tbl-ch09-vendor" class="quarto-xref">جدول&nbsp;<span>9.7</span></a></td>
</tr>
<tr class="even">
<td>حفاظت</td>
<td><a href="#tbl-ch09-protection" class="quarto-xref">جدول&nbsp;<span>9.6</span></a> با بازهٔ تنظیم و هماهنگی</td>
<td><a href="#sec-ch09-c-protection" class="quarto-xref"><span>بخش 9.4.6</span></a></td>
</tr>
<tr class="odd">
<td>ساخت و آزمون</td>
<td>برنامهٔ بازرسی و آزمون؛ آزمونِ پذیرشِ کارخانه با توانِ کامل؛ پروندهٔ ردیابی و پیکربندی</td>
<td><a href="#tbl-ch09-fat" class="quarto-xref">جدول&nbsp;<span>9.8</span></a>، <a href="#tbl-ch09-sequence" class="quarto-xref">جدول&nbsp;<span>9.9</span></a></td>
</tr>
<tr class="even">
<td>بهره‌برداری</td>
<td>یدکی، دسترس‌پذیری، سیاستِ به‌روزرسانی، پشتیبانی</td>
<td><a href="#sec-ch09-c-reliability" class="quarto-xref"><span>بخش 9.4.14</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> فقط <span class="ltr" dir="ltr">452</span> ساعت در سال، و هیچ‌کدام در پاییز و زمستان، یک اینورتر بالای <span class="ltr" dir="ltr">4.5 MW</span>ِ <span class="ltr" dir="ltr">DC</span> است. اگر راه‌اندازی در پاییز باشد، آزمونِ توانِ کامل در ساختگاه ممکن نیست؛ پس اثباتِ گرمایی در <strong>کارخانه</strong> است و آزمونِ ساختگاه بر کارکرد، پیکربندی و یکپارچه‌سازی تمرکز می‌کند (<a href="#tbl-ch09-sequence" class="quarto-xref">جدول&nbsp;<span>9.9</span></a>). <strong>مرزِ کار:</strong> این مشخصه <strong>مفهومی</strong> است؛ عددهای قطعی، آیین‌نامهٔ اتصالِ کشور، تنظیم‌های حفاظت و روش‌های آزمون را مهندسانِ صلاحیت‌دارِ پروژه، بهره‌بردارِ شبکه و سازنده تعیین می‌کنند.</p>
</div>
</section>
<section id="sec-ch09-design" class="level2" data-number="9.7">
<h2 data-number="9.7" class="anchored" data-anchor-id="sec-ch09-design"><span class="header-section-number">9.7</span> گردشِ کارِ انتخاب و یکپارچه‌سازیِ یک اینورتر</h2>
<ol type="1">
<li><strong>الزام‌ها</strong> از نیروگاه: توان و توانِ ظاهری، ولتاژهای <span class="ltr" dir="ltr">DC</span> و <span class="ltr" dir="ltr">AC</span>، محیط و ارتفاع، رفتارِ شبکه، عمر و نگهداری.</li>
<li><strong>پنجرهٔ <span class="ltr" dir="ltr">DC</span></strong> با ولتاژِ رشته‌ها در یک سالِ داده (<a href="#sec-ch09-d-window" class="quarto-xref"><span>بخش 9.5.4</span></a>) و تصمیمِ ثبت‌شده.</li>
<li><strong>معماری</strong> (مرکزی یا رشته‌ای) با انرژی، هزینه و نگهداری (<a href="#sec-ch09-b-arch" class="quarto-xref"><span>بخش 9.3.1</span></a>).</li>
<li><strong>بازده و بودجهٔ تلفات</strong> با وزن‌های ساختگاه و بودجهٔ قطعه به قطعه (<a href="#exm-ch09-annual" class="quarto-xref">مثال&nbsp;<span>9.54</span></a> و <a href="#exm-ch09-int-2" class="quarto-xref">مثال&nbsp;<span>9.61</span></a>).</li>
<li><strong>رفتار در شبکه:</strong> قابلیت، حالت‌ها، خطا، شبکهٔ ضعیف و مدل‌ها (<a href="#sec-ch09-c" class="quarto-xref"><span>بخش 9.4</span></a>).</li>
<li><strong>مشخصه و ارزیابیِ پیشنهادها</strong> با <a href="#tbl-ch09-spec" class="quarto-xref">جدول&nbsp;<span>9.10</span></a> و <a href="#tbl-ch09-vendor" class="quarto-xref">جدول&nbsp;<span>9.7</span></a>.</li>
<li><strong>بازرسی و آزمون</strong> از کارخانه تا ساختگاه (<a href="#tbl-ch09-sequence" class="quarto-xref">جدول&nbsp;<span>9.9</span></a>) و <strong>پیکربندی</strong> زیرِ کنترل (<a href="#sec-ch09-c-config" class="quarto-xref"><span>بخش 9.4.10</span></a>).</li>
<li><strong>بهره‌برداری:</strong> یدکی، پایش و خط‌مبنا (<a href="#sec-ch09-c-reliability" class="quarto-xref"><span>بخش 9.4.14</span></a>، فصل‌های ۵۱ و ۵۲).</li>
<li><strong>مرزِ کار:</strong> طراحیِ محصول با سازنده؛ تنظیم‌ها با آیین‌نامهٔ اتصال و مهندسِ حفاظت؛ آزمون‌های برق‌دار با رویهٔ مجاز.</li>
</ol>
</section>
<section id="sec-ch09-lab" class="level2" data-number="9.8">
<h2 data-number="9.8" class="anchored" data-anchor-id="sec-ch09-lab"><span class="header-section-number">9.8</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch09-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch09-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;9.11: آزمایشگاه‌های پایتونِ فصلِ ۹
</figcaption>
<div aria-describedby="tbl-ch09-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مبانیِ تبدیل</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>کلید، قطعه‌ها، یکسوساز، <span class="ltr" dir="ltr">DC–DC</span>، پل، طیفِ <span class="ltr" dir="ltr">PWM</span>، پنجرهٔ <span class="ltr" dir="ltr">DC</span>، تلفات، دمای پیوند، بازده، کاهشِ توان</td>
</tr>
<tr class="even">
<td>زیرسامانه‌ها</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>معماری، گامِ ردیاب، پیوندِ <span class="ltr" dir="ltr">DC</span>، صافیِ <span class="ltr" dir="ltr">LCL</span>، سلف، شینه، درایور، خنک‌کاری، رده‌ها</td>
</tr>
<tr class="odd">
<td>رفتار و ساخت</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>حلقهٔ قفلِ فاز، حلقهٔ جریان، رویدادِ بسامد، شبکهٔ ضعیف، حالت‌ها، خطا، حالتِ مشترک، پیکربندی، بازدهِ تولید، قابلیتِ اطمینان</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span>، <span class="ltr" dir="ltr">pvyear</span></td>
<td>ردیابی در ابر و سایه، رابطهٔ بسته در برابرِ شبیه‌سازی، پنجره و انرژیِ سالانه</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>یک ساعت، بودجهٔ تلفات و گرما، پنجره‌های آزمونِ توانِ کامل</td>
</tr>
<tr class="even">
<td>مثال‌های کوچک و پاسخ‌نامه</td>
<td><span class="ltr" dir="ltr">worked</span>، <span class="ltr" dir="ltr">solutions</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> به بعد و پاسخ‌های عددی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>کتابخانهٔ همراه دو ماژول می‌افزاید: <code>pe</code> (رابطه‌های مبدّل‌های <span class="ltr" dir="ltr">DC–DC</span>، یکسوساز، پنجرهٔ <span class="ltr" dir="ltr">DC</span>، <span class="ltr" dir="ltr">PWM</span> و طیف، تلفاتِ بسته و شبیه‌سازی‌شده، <span class="ltr" dir="ltr">NPC</span>، شبکهٔ فاستر، بازده و وزن‌ها، کاهشِ توان، صافیِ <span class="ltr" dir="ltr">LCL</span>، پیوندِ <span class="ltr" dir="ltr">DC</span>، عبور از خطا) و <code>mppt</code> (مدلِ چهارنقطه‌ای، مقیاسِ تابش و دما، سایه و دیودِ میان‌گذر، سه ردیاب) با آزمون‌هایی که رابطه‌های بسته را با شبیه‌سازی می‌سنجند. <strong>تمرینِ پیشنهادی:</strong> در <code>pvyear</code> به‌جای تابشِ افقی، تابشِ صفحهٔ آرایه با ضریبِ <span class="ltr" dir="ltr">1.1</span> بگذارید و ببینید <a href="#exm-ch09-dwindow" class="quarto-xref">مثال&nbsp;<span>9.53</span></a> و <a href="#exm-ch09-annual" class="quarto-xref">مثال&nbsp;<span>9.54</span></a> چقدر تغییر می‌کنند.</p>
</section>
<section id="sec-ch09-mfg" class="level2" data-number="9.9">
<h2 data-number="9.9" class="anchored" data-anchor-id="sec-ch09-mfg"><span class="header-section-number">9.9</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>این فصل محصولی مشخص دارد و ساختِ صنعتی‌اش در بخشِ پ آمده است: زنجیرهٔ ساختِ برد، ماژول، پشته و پوسته با ردیابی (<a href="#sec-ch09-c-production" class="quarto-xref"><span>بخش 9.4.9</span></a>)، کنترلِ پیکربندی (<a href="#sec-ch09-c-config" class="quarto-xref"><span>بخش 9.4.10</span></a>)، تأییدِ صلاحیت (<a href="#sec-ch09-c-qualification" class="quarto-xref"><span>بخش 9.4.11</span></a>) و آزمون‌های کارخانه (<a href="#sec-ch09-c-fat" class="quarto-xref"><span>بخش 9.4.12</span></a>)، و تجزیهٔ محصول (<a href="#sec-ch09-b-decompose" class="quarto-xref"><span>بخش 9.3.13</span></a>). فصلِ ۴۴ (ساختِ اینورتر و مبدّل) آن را در سطحِ کارخانه کامل می‌کند: چیدمانِ خط، برنامه‌های کنترل، ظرفیت، میزهای آزمون و سامانهٔ کیفیت؛ فصلِ ۴۰ ممیزیِ تأمین‌کننده را. <strong>نکتهٔ کیفیتیِ مشترک:</strong> مادهٔ رابطِ گرمایی و گشتاورِ پیچ‌های شینه از آن کنترل‌هایی‌اند که خطایشان در آزمونِ کوتاهِ پایانِ خط دیده نمی‌شود و سال‌ها بعد به شکلِ نقطهٔ داغ برمی‌گردد؛ پس <strong>کنترلِ فرایند</strong> است که آن‌ها را تضمین می‌کند، نه آزمونِ پایانی.</p>
</section>
<section id="sec-ch09-std" class="level2" data-number="9.10">
<h2 data-number="9.10" class="anchored" data-anchor-id="sec-ch09-std"><span class="header-section-number">9.10</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بند یا جدولی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>ایمنیِ مبدّل‌های خورشیدی:</strong> <span class="ltr" dir="ltr">IEC 62109-1:2010</span> (الزام‌های کلی) و <span class="ltr" dir="ltr">IEC 62109-2:2011</span> (الزام‌های ویژهٔ اینورترها). ویرایش‌های تازهٔ هر دو به‌صورتِ پیش‌انتشار فهرست شده‌اند؛ پیش از به‌کارگیری وضعیت را وارسی کنید.</li>
<li><strong>ایمنیِ سامانه‌های مبدّلِ الکترونیکِ قدرت:</strong> <span class="ltr" dir="ltr">IEC 62477-1:2022</span>، ویرایشِ دوم (تا <span class="ltr" dir="ltr">1000 V</span> متناوب و <span class="ltr" dir="ltr">1500 V</span> مستقیم؛ جایی که استانداردِ محصول نیست).</li>
<li><strong>اندازه‌گیریِ بازدهٔ مبدّل‌های خورشیدی:</strong> <span class="ltr" dir="ltr">IEC 61683:1999</span>؛ <strong>بازدهٔ کل و بازدهٔ ردیابیِ ایستا و پویا:</strong> <span class="ltr" dir="ltr">EN 50530:2010+A1:2013</span> (وضعیتِ اصلاحیه در فهرست‌های ملی متفاوت است).</li>
<li><strong>آزمونِ پیشگیری از جزیره در اینورترهای متصل به شبکه:</strong> <span class="ltr" dir="ltr">IEC 62116:2014</span>.</li>
<li><strong>هماهنگیِ عایق در ولتاژپایین:</strong> <span class="ltr" dir="ltr">IEC 60664-1:2020</span> با اصلاحیهٔ <span class="ltr" dir="ltr">1:2025</span> (فاصله‌های هوایی و خزشی، عایقِ جامد، رهنمودِ ارتفاع).</li>
<li><strong>سازگاریِ الکترومغناطیسی، محیطِ صنعتی:</strong> <span class="ltr" dir="ltr">IEC 61000-6-2:2016</span> (ایمنی) و <span class="ltr" dir="ltr">IEC 61000-6-4:2018</span> (گسیل)، جایی که استانداردِ محصول نیست.</li>
<li><strong>خازن‌های الکترونیکِ قدرت:</strong> <span class="ltr" dir="ltr">IEC 61071:2017</span>.</li>
<li><strong>ویژگی‌های الکتریکیِ توربینِ بادی:</strong> <span class="ltr" dir="ltr">IEC 61400-21-1:2019</span> (کیفیتِ توان، توانِ راکتیو، عبور از خطا و آزمون‌های کنترل).</li>
<li><strong>کیفیتِ توان و هارمونیک:</strong> همان مرجع‌های فصلِ ۷ (<a href="07-ac-three-phase.html#sec-ch07-std" class="quarto-xref"><span>بخش 7.10</span></a>).</li>
<li><strong>مرز:</strong> الزام‌های اتصال به شبکه (عبور از خطا، توانِ راکتیو، پاسخِ بسامد، رفتارِ سازندهٔ شبکه) کشوری‌اند و از آیین‌نامهٔ بهره‌بردارِ شبکه می‌آیند (فصل‌های ۱۷ و ۵۵ تا ۵۷)؛ امنیتِ سایبریِ اینورتر در فصلِ ۳۶.</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch09-deliverable" class="level2" data-number="9.11">
<h2 data-number="9.11" class="anchored" data-anchor-id="sec-ch09-deliverable"><span class="header-section-number">9.11</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-ELE-SPC-0002</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مشخصهٔ مفهومیِ اینورترهای خورشیدی (<a href="#tbl-ch09-spec" class="quarto-xref">جدول&nbsp;<span>9.10</span></a>) با الزام‌های رابطِ سازنده (<a href="#tbl-ch09-vendor" class="quarto-xref">جدول&nbsp;<span>9.7</span></a>) و حفاظت‌ها (<a href="#tbl-ch09-protection" class="quarto-xref">جدول&nbsp;<span>9.6</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-DWG-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> نمودارِ بلوکیِ مفهومیِ اسکیدِ اینورتر (<a href="#fig-ch09-block" class="quarto-xref">شکل&nbsp;<span>9.32</span></a>) و تجزیهٔ محصول (<a href="#fig-ch09-tree" class="quarto-xref">شکل&nbsp;<span>9.15</span></a>، <a href="#tbl-ch09-tree" class="quarto-xref">جدول&nbsp;<span>9.3</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-CAL-0005</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> بودجهٔ تلفات و گرما (<a href="#exm-ch09-int-2" class="quarto-xref">مثال&nbsp;<span>9.61</span></a>) و انرژیِ سالانهٔ اینورترها (<a href="#exm-ch09-annual" class="quarto-xref">مثال&nbsp;<span>9.54</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-REP-0003</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> گزارشِ پنجرهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span> با شاهدِ یک سال (<a href="#exm-ch09-dwindow" class="quarto-xref">مثال&nbsp;<span>9.53</span></a>)، پایهٔ تصمیمِ <span class="ltr" dir="ltr">D-012</span>.</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-PRO-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> برنامهٔ آزمون از کارخانه تا ساختگاه (<a href="#tbl-ch09-sequence" class="quarto-xref">جدول&nbsp;<span>9.9</span></a> و <a href="#tbl-ch09-fat" class="quarto-xref">جدول&nbsp;<span>9.8</span></a>)؛ برنامه است، نه دستورِ کار.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژول‌های <code>pe</code> و <code>mppt</code> با آزمون‌ها و برنامه‌های <code>companion/ch09</code>.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-144</span> دادهٔ هر جایگاهِ کلیدِ مبدّلِ سمتِ شبکهٔ توربین (ردهٔ <span class="ltr" dir="ltr">1700 V</span>، ماژول‌های موازی)؛ <span class="ltr" dir="ltr">A-145</span> اینورترِ <span class="ltr" dir="ltr">5 MW</span> با چهار پشتهٔ <span class="ltr" dir="ltr">1.375 MVA</span>ِ <span class="ltr" dir="ltr">NPC</span> و دادهٔ هر جایگاهِ کلیدِ ردهٔ <span class="ltr" dir="ltr">1200 V</span>؛ <span class="ltr" dir="ltr">A-146</span> بسامدهای کلیدزنیِ <span class="ltr" dir="ltr">2.5 kHz</span> (توربین) و <span class="ltr" dir="ltr">3 kHz</span> (اینورتر)؛ <span class="ltr" dir="ltr">A-147</span> نقطه‌های بازدهِ برگهٔ دادهٔ آموزشی و منحنیِ کاهشِ توان؛ <span class="ltr" dir="ltr">A-148</span> مقدارهای آموزشیِ قطعه‌ها و شبکهٔ فاستر؛ <span class="ltr" dir="ltr">A-149</span> طبقهٔ افزایندهٔ اینورترِ رشته‌ایِ <span class="ltr" dir="ltr">50 kW</span>؛ <span class="ltr" dir="ltr">A-150</span> حاشیهٔ <span class="ltr" dir="ltr">10 %</span>ِ پنجرهٔ <span class="ltr" dir="ltr">DC</span>؛ <span class="ltr" dir="ltr">A-151</span> داده‌های مقایسهٔ معماری و زمانِ گامِ ردیاب؛ <span class="ltr" dir="ltr">A-152</span> خازنِ فیلمیِ <span class="ltr" dir="ltr">1 mF</span>؛ <span class="ltr" dir="ltr">A-153</span> مدلِ سالانهٔ سادهٔ آرایه؛ <span class="ltr" dir="ltr">A-154</span> هدف‌های طراحیِ صافی و مدارِ حلقهٔ جریان؛ <span class="ltr" dir="ltr">A-155</span> آهنگِ تغییرِ جریان، بارِ گیت و زمانِ مرده؛ <span class="ltr" dir="ltr">A-156</span> سهم‌های گرمای پشته و دادهٔ خنک‌کن؛ <span class="ltr" dir="ltr">A-157</span> جریانِ مجازِ ماژول با دمای مایع؛ <span class="ltr" dir="ltr">A-158</span> پهنای باندِ حلقهٔ قفلِ فاز و حلقهٔ جریان؛ <span class="ltr" dir="ltr">A-159</span> سامانهٔ تک‌گرهٔ رویدادِ بسامد؛ <span class="ltr" dir="ltr">A-160</span> شبکه‌های ضعیف‌تر؛ <span class="ltr" dir="ltr">A-161</span> تنظیم‌های آموزشیِ حالت‌های کار؛ <span class="ltr" dir="ltr">A-162</span> تنظیم‌های آموزشیِ عبور از خطا؛ <span class="ltr" dir="ltr">A-163</span> آهنگِ تغییرِ ولتاژ و ظرفیت‌های پراکنده، بازدهِ مرحله‌های تولید و آهنگ‌های خرابی؛ <span class="ltr" dir="ltr">A-164</span> نمایهٔ ساختگیِ ابر (بذرِ ۲۳) و حالتِ سایه؛ <span class="ltr" dir="ltr">A-165</span> سطرهای بودجهٔ تلفات و مقاومتِ گرمایی. همه <strong>فرضی یا ساختگی</strong>؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-030</span> دادهٔ واقعیِ اینورترِ انتخابی (بازده در چند ولتاژ، کاهشِ توان، نمودارِ قابلیت، طیفِ هارمونیکی، مدل‌ها) از سازنده (فصل‌های ۱۸ و ۳۹)؛ <span class="ltr" dir="ltr">U-031</span> تنظیم‌های واقعیِ عبور از خطا، توانِ راکتیو، پاسخِ بسامد و کمینهٔ نسبتِ اتصالِ کوتاه از آیین‌نامهٔ اتصال و بهره‌بردارِ شبکه (فصل‌های ۱۷ و ۲۸)؛ <span class="ltr" dir="ltr">U-032</span> تابشِ صفحهٔ آرایه و دمای واقعیِ سلول برای پنجرهٔ <span class="ltr" dir="ltr">DC</span> و انرژیِ سالانه (فصل‌های ۱۰ و ۱۵).</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-012</span>:</strong> اینورترهای خورشیدی با خروجیِ <span class="ltr" dir="ltr">600 V</span> و پنجرهٔ <span class="ltr" dir="ltr">933</span> تا <span class="ltr" dir="ltr">1300 V</span>؛ رشته‌های ۲۶ ماژولی؛ ترانسفورماتورهای <span class="ltr" dir="ltr">0.6/33 kV</span> (<a href="#sec-ch09-d-window" class="quarto-xref"><span>بخش 9.5.4</span></a>). فرضِ <span class="ltr" dir="ltr">A-020</span> با این پنجره جایگزین می‌شود.</li>
<li><strong>دفترِ سندها</strong> (<a href="02-units-and-records.html#tbl-ch02-register" class="quarto-xref">جدول&nbsp;<span>2.18</span></a>): پنج ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».</li>
</ol>
</section>
<section id="sec-ch09-summary" class="level2" data-number="9.12">
<h2 data-number="9.12" class="anchored" data-anchor-id="sec-ch09-summary"><span class="header-section-number">9.12</span> جمع‌بندی</h2>
<ul>
<li><strong>کلید، نه مقاومت:</strong> کلیدِ بسته ولتاژِ کم و کلیدِ باز جریانِ صفر دارد؛ تلفات در هدایت و در لحظهٔ کلیدزنی است؛ چرخهٔ کار میانگین را تعیین می‌کند.</li>
<li><strong>قطعه‌ها:</strong> دیود، تریستور، ماسفت، آی‌جی‌بی‌تی و شکاف‌پهن‌ها؛ مدلِ هدایتِ <span class="math inline">\(V_0 + r\,i\)</span> در برابرِ <span class="math inline">\(R_\text{on}\,i\)</span>؛ آی‌جی‌بی‌تی برای مگاوات‌ها، کاربیدِ سیلیسیم برای بسامدِ بالا.</li>
<li><strong>تبدیل‌ها:</strong> یکسوسازِ شش‌پالسه <span class="math inline">\(1.35\,V_\text{LL}\)</span> و هارمونیک‌های <span class="math inline">\(6k \pm 1\)</span>؛ کاهنده و افزاینده با توازنِ ولت–ثانیه؛ پلِ سه‌فاز با <span class="math inline">\(V_\text{LL} = 0.612\,m\,V_\text{dc}\)</span>.</li>
<li><strong>مدولاسیون:</strong> <span class="ltr" dir="ltr">PWM</span> اعوجاج را به کنارِ بسامدِ حامل می‌برد؛ بردارِ فضایی <span class="ltr" dir="ltr">15.5 %</span> ولتاژ بیشتر می‌دهد؛ کمینهٔ <span class="ltr" dir="ltr">DC</span> برابرِ <span class="math inline">\(\sqrt2\,V_\text{LL}\)</span> با حاشیه؛ سه‌سطحی گام‌ها و تنشِ قطعه را نصف می‌کند.</li>
<li><strong>تلفات و گرما:</strong> رابطه‌های بستهٔ هدایت و کلیدزنی با شبیه‌سازی تا چند درصد هم‌خوان‌اند؛ نوسانِ دمای پیوند در بسامدِ خروجیِ کم بزرگ و عمرکُش است؛ مدلِ سه‌ضریبیِ تلفات منحنیِ بازده و بازدهٔ وزنی را می‌سازد؛ کاهشِ توان با دما و ارتفاع.</li>
<li><strong>زیرسامانه‌ها:</strong> معماری‌های مرکزی و رشته‌ای؛ ردیابیِ نقطهٔ بیشینه با سه الگوریتم؛ پیوندِ <span class="ltr" dir="ltr">DC</span> با جریانِ موج‌دارگی اندازه می‌شود و ذخیرهٔ انرژی نیست اما برای انسان خطرناک است؛ صافیِ <span class="ltr" dir="ltr">LCL</span> با تشدید و میرایی؛ سلف و فاصلهٔ هوایی؛ شینهٔ لایه‌ای؛ درایور و زمانِ مرده؛ حس‌گرها و پایشِ عایق؛ خنک‌کاری؛ عایق؛ پوسته؛ مرزِ سخت‌افزار و میان‌افزار؛ رده‌ها و کاهشِ رده؛ شش وارسیِ طراحی.</li>
<li><strong>رفتار در شبکه:</strong> حلقهٔ قفلِ فاز و حلقه‌های جریان؛ <strong>پیرو</strong> منبعِ جریانی است که زاویه را از شبکه می‌گیرد، <strong>سازنده</strong> منبعِ ولتاژی است که آن را می‌سازد؛ شبکهٔ ضعیف؛ حالت‌های کار؛ عبور از خطا با جریانِ راکتیوِ محدود؛ حفاظت‌ها؛ حالتِ مشترک و سازگاری.</li>
<li><strong>ساخت و تأیید:</strong> زنجیرهٔ برد، ماژول، پشته و پوسته؛ ردیابی؛ کنترلِ پیکربندی با اثرانگشت؛ آزمون‌های نوعی و جاری؛ آزمونِ پذیرشِ کارخانه با توانِ کامل؛ یکپارچه‌سازی؛ آهنگِ خرابی، دسترس‌پذیری و یدکی.</li>
<li><strong>نیروگاهِ P:</strong> شاهدِ یک سال نشان داد اینورترِ <span class="ltr" dir="ltr">690 V</span> با رشته‌های ۲۶ ماژولی <span class="ltr" dir="ltr">9 %</span> انرژی را می‌گذارد؛ تصمیمِ <span class="ltr" dir="ltr">D-012</span> خروجیِ <span class="ltr" dir="ltr">600 V</span> را برگزید؛ بودجهٔ تلفاتِ <span class="ltr" dir="ltr">84 kW</span> با برگهٔ داده هم‌خوان است؛ آزمونِ گرمایی جایش در کارخانه است.</li>
<li><strong>درس‌های تکمیلی:</strong> پیش‌شارژ همان‌قدر گرما می‌سازد که انرژی ذخیره می‌کند؛ پلِ دوگانهٔ فعال با اختلافِ فاز توان می‌برد؛ مبدّلِ باتری دو بار تلفات دارد؛ چاپرِ ترمز پیوند را در افتِ ولتاژ نگه می‌دارد؛ درهم‌تنیدگی موج‌دارگی را پنج برابر کم می‌کند؛ زمینِ کارکردی پتانسیلِ ماژول‌ها را جابه‌جا می‌کند؛ خازن‌ها خطای <span class="ltr" dir="ltr">DC</span> را ده‌ها کیلوآمپر می‌کنند؛ چرخهٔ روزانهٔ دما در بهار و تابستان آسیب می‌زند؛ دنبالهٔ خرابی‌ها را تعمیرهای بلند می‌سازند؛ شبکهٔ ضعیف تشدیدِ صافی را پایین می‌کشد؛ تلفات تفاضلِ دو عددِ بزرگ است و اندازه‌گیری‌اش عدمِ قطعیتِ بزرگی دارد.</li>
</ul>
<section id="sec-ch09-vocab" class="level3" data-number="9.12.1">
<h3 data-number="9.12.1" class="anchored" data-anchor-id="sec-ch09-vocab"><span class="header-section-number">9.12.1</span> واژگانِ فصلِ ۹</h3>
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>الکترونیکِ قدرت</td>
<td><span class="ltr" dir="ltr">power electronics</span></td>
<td></td>
</tr>
<tr class="even">
<td>وارونگر (اینورتر)، یکسوساز</td>
<td><span class="ltr" dir="ltr">inverter, rectifier</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مبدّلِ کاهنده، افزاینده</td>
<td><span class="ltr" dir="ltr">buck converter, boost converter</span></td>
<td></td>
</tr>
<tr class="even">
<td>مبدّلِ پشت‌به‌پشت</td>
<td><span class="ltr" dir="ltr">back-to-back converter</span></td>
<td></td>
</tr>
<tr class="odd">
<td>چرخهٔ کار</td>
<td><span class="ltr" dir="ltr">duty cycle</span></td>
<td><span class="math inline">\(D\)</span></td>
</tr>
<tr class="even">
<td>بسامدِ کلیدزنی</td>
<td><span class="ltr" dir="ltr">switching frequency</span></td>
<td><span class="math inline">\(f_\text{sw}\)</span></td>
</tr>
<tr class="odd">
<td>آی‌جی‌بی‌تی، ماسفت، تریستور</td>
<td><span class="ltr" dir="ltr">IGBT, MOSFET, thyristor</span></td>
<td></td>
</tr>
<tr class="even">
<td>کاربیدِ سیلیسیم، نیتریدِ گالیم</td>
<td><span class="ltr" dir="ltr">silicon carbide, gallium nitride</span></td>
<td>شکاف‌پهن</td>
</tr>
<tr class="odd">
<td>محدودهٔ کارِ امن</td>
<td><span class="ltr" dir="ltr">safe operating area</span></td>
<td></td>
</tr>
<tr class="even">
<td>بازیابیِ معکوس</td>
<td><span class="ltr" dir="ltr">reverse recovery</span></td>
<td><span class="math inline">\(E_\text{rr}\)</span></td>
</tr>
<tr class="odd">
<td>کموتاسیون</td>
<td><span class="ltr" dir="ltr">commutation</span></td>
<td></td>
</tr>
<tr class="even">
<td>یکسوسازِ فعال</td>
<td><span class="ltr" dir="ltr">active front end</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ساق، پل</td>
<td><span class="ltr" dir="ltr">leg, bridge</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ مدولاسیون، نسبتِ بسامدِ حامل</td>
<td><span class="ltr" dir="ltr">modulation index, frequency ratio</span></td>
<td><span class="math inline">\(m\)</span>، <span class="math inline">\(m_f\)</span></td>
</tr>
<tr class="odd">
<td>مدولاسیونِ پهنای پالس</td>
<td><span class="ltr" dir="ltr">pulse-width modulation</span></td>
<td><span class="ltr" dir="ltr">PWM</span></td>
</tr>
<tr class="even">
<td>مدولاسیونِ بردارِ فضایی</td>
<td><span class="ltr" dir="ltr">space-vector modulation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فرامدولاسیون</td>
<td><span class="ltr" dir="ltr">overmodulation</span></td>
<td></td>
</tr>
<tr class="even">
<td>مبدّلِ سه‌سطحیِ با نقطهٔ میانیِ کلمپ‌شده</td>
<td><span class="ltr" dir="ltr">neutral-point clamped converter</span></td>
<td><span class="ltr" dir="ltr">NPC</span></td>
</tr>
<tr class="odd">
<td>مبدّلِ ماژولارِ چندسطحی</td>
<td><span class="ltr" dir="ltr">modular multilevel converter</span></td>
<td></td>
</tr>
<tr class="even">
<td>تلفاتِ هدایت، تلفاتِ کلیدزنی</td>
<td><span class="ltr" dir="ltr">conduction, switching losses</span></td>
<td></td>
</tr>
<tr class="odd">
<td>امپدانسِ گرماییِ گذرا</td>
<td><span class="ltr" dir="ltr">transient thermal impedance</span></td>
<td><span class="math inline">\(Z_\text{th}\)</span></td>
</tr>
<tr class="even">
<td>چرخهٔ توان</td>
<td><span class="ltr" dir="ltr">power cycling</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازدهٔ اروپایی، بازدهٔ وزنی</td>
<td><span class="ltr" dir="ltr">European efficiency, weighted efficiency</span></td>
<td></td>
</tr>
<tr class="even">
<td>کاهشِ توان، کاهشِ ردهٔ قطعه</td>
<td><span class="ltr" dir="ltr">derating, component derating</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ردیابیِ نقطهٔ بیشینهٔ توان</td>
<td><span class="ltr" dir="ltr">maximum power point tracking</span></td>
<td><span class="ltr" dir="ltr">MPPT</span></td>
</tr>
<tr class="even">
<td>آشفتن و مشاهده، رسانایی افزایشی</td>
<td><span class="ltr" dir="ltr">perturb and observe, incremental conductance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جست‌وجوی سراسری</td>
<td><span class="ltr" dir="ltr">global scan</span></td>
<td></td>
</tr>
<tr class="even">
<td>جعبهٔ تجمیع</td>
<td><span class="ltr" dir="ltr">combiner box</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیوندِ <span class="ltr" dir="ltr">DC</span></td>
<td><span class="ltr" dir="ltr">DC link</span></td>
<td></td>
</tr>
<tr class="even">
<td>خودترمیمی</td>
<td><span class="ltr" dir="ltr">self-healing</span></td>
<td>خازنِ فیلمی</td>
</tr>
<tr class="odd">
<td>صافیِ <span class="ltr" dir="ltr">LCL</span>، میرایی</td>
<td><span class="ltr" dir="ltr">LCL filter, damping</span></td>
<td></td>
</tr>
<tr class="even">
<td>شینهٔ لایه‌ای، اندوکتانسِ پراکنده</td>
<td><span class="ltr" dir="ltr">laminated busbar, stray inductance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اسنابر</td>
<td><span class="ltr" dir="ltr">snubber</span></td>
<td></td>
</tr>
<tr class="even">
<td>درایورِ گیت، زمانِ مرده</td>
<td><span class="ltr" dir="ltr">gate driver, dead time</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حفاظتِ اشباع‌زدایی</td>
<td><span class="ltr" dir="ltr">desaturation protection</span></td>
<td></td>
</tr>
<tr class="even">
<td>پایشگرِ عایق</td>
<td><span class="ltr" dir="ltr">insulation monitoring device</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فاصلهٔ هوایی، فاصلهٔ خزشی</td>
<td><span class="ltr" dir="ltr">clearance, creepage distance</span></td>
<td></td>
</tr>
<tr class="even">
<td>درجهٔ آلودگی، ردهٔ اضافه‌ولتاژ</td>
<td><span class="ltr" dir="ltr">pollution degree, overvoltage category</span></td>
<td></td>
</tr>
<tr class="odd">
<td>میان‌افزار، مجموعهٔ پارامتر</td>
<td><span class="ltr" dir="ltr">firmware, parameter set</span></td>
<td></td>
</tr>
<tr class="even">
<td>حلقهٔ قفلِ فاز</td>
<td><span class="ltr" dir="ltr">phase-locked loop</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیروِ شبکه، سازندهٔ شبکه</td>
<td><span class="ltr" dir="ltr">grid-following, grid-forming</span></td>
<td></td>
</tr>
<tr class="even">
<td>لختیِ مجازی، پاسخِ سریعِ بسامد</td>
<td><span class="ltr" dir="ltr">virtual inertia, fast frequency response</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نسبتِ اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">short-circuit ratio</span></td>
<td><span class="ltr" dir="ltr">SCR</span></td>
</tr>
<tr class="even">
<td>عبور از خطا</td>
<td><span class="ltr" dir="ltr">fault ride-through</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ولتاژِ حالتِ مشترک</td>
<td><span class="ltr" dir="ltr">common-mode voltage</span></td>
<td></td>
</tr>
<tr class="even">
<td>تشخیصِ جزیره</td>
<td><span class="ltr" dir="ltr">islanding detection</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازدهِ نخستین‌گذر</td>
<td><span class="ltr" dir="ltr">first-pass yield</span></td>
<td></td>
</tr>
<tr class="even">
<td>کنترلِ پیکربندی، خط‌مبنا</td>
<td><span class="ltr" dir="ltr">configuration control, baseline</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ پذیرشِ کارخانه، ساختگاه</td>
<td><span class="ltr" dir="ltr">factory, site acceptance test</span></td>
<td><span class="ltr" dir="ltr">FAT, SAT</span></td>
</tr>
<tr class="even">
<td>پیش‌شارژ، جریانِ هجومی</td>
<td><span class="ltr" dir="ltr">pre-charge, inrush current</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پلِ دوگانهٔ فعال</td>
<td><span class="ltr" dir="ltr">dual active bridge</span></td>
<td></td>
</tr>
<tr class="even">
<td>مبدّلِ باتری</td>
<td><span class="ltr" dir="ltr">power conversion system</span></td>
<td></td>
</tr>
<tr class="odd">
<td>چاپرِ ترمز</td>
<td><span class="ltr" dir="ltr">brake chopper</span></td>
<td></td>
</tr>
<tr class="even">
<td>درهم‌تنیدگی، جریانِ گردشی</td>
<td><span class="ltr" dir="ltr">interleaving, circulating current</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زمینِ کارکردی</td>
<td><span class="ltr" dir="ltr">functional earthing</span></td>
<td></td>
</tr>
<tr class="even">
<td>تخریبِ ناشی از پتانسیل</td>
<td><span class="ltr" dir="ltr">potential-induced degradation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>منبعِ بی‌وقفهٔ دوتبدیلی</td>
<td><span class="ltr" dir="ltr">double-conversion UPS</span></td>
<td></td>
</tr>
<tr class="even">
<td>پایداریِ امپدانسی</td>
<td><span class="ltr" dir="ltr">impedance-based stability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جزیرهٔ ناخواسته، ناحیهٔ کور</td>
<td><span class="ltr" dir="ltr">unintentional island, non-detection zone</span></td>
<td></td>
</tr>
<tr class="even">
<td>روشِ گرماسنجی</td>
<td><span class="ltr" dir="ltr">calorimetric method</span></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>منابعِ پیشنهادی.</strong> کتاب‌های درسیِ «الکترونیکِ قدرت» (مبدّل‌ها، مدولاسیون، کنترل)، کتاب‌های مرجعِ «سامانه‌های فتوولتائیکِ متصل به شبکه» و «مبدّل‌های توربینِ بادی»، یادداشت‌های کاربردیِ سازندگانِ نیمه‌رسانا دربارهٔ تلفات و گرما، و استانداردهای جعبهٔ این فصل (<a href="#sec-ch09-std" class="quarto-xref"><span>بخش 9.10</span></a>). فصل‌های ۱۰، ۱۱، ۱۷، ۱۹، ۲۰، ۲۸ و ۴۴ این مبدّل‌ها را به ماژول، توربین، شبکه، باتری، کنترل‌گرِ نیروگاه، مطالعه‌های دینامیکی و کارخانه می‌برند.</p>
</section>
</section>
<section id="sec-ch09-assess" class="level2" data-number="9.13">
<h2 data-number="9.13" class="anchored" data-anchor-id="sec-ch09-assess"><span class="header-section-number">9.13</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند یک مبدّل را از کلید تا شبکه توضیح دهد، تلفات، دما، بازده و پنجرهٔ ولتاژ را با رابطه و کد حساب کند، زیرسامانه‌ها را در مرتبهٔ اول طراحی کند، پیرو و سازندهٔ شبکه را از هم جدا کند، و برای اینورترهای نیروگاهِ P مشخصه و برنامهٔ آزمونِ کارخانه تا ساختگاه بنویسد. پاسخ‌ها و معیارها در <a href="#sec-ch09-solutions" class="quarto-xref"><span>بخش 9.14</span></a> آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.</p>
<section id="پله-۱-مبانی" class="level3" data-number="9.13.1">
<h3 data-number="9.13.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">9.13.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch09-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.1</strong></span> <span class="ltr" dir="ltr">400 V</span> و <span class="ltr" dir="ltr">50 A</span> را با یک ترانزیستورِ خطی از <span class="ltr" dir="ltr">800 V</span> می‌سازیم. تلفات و بازده چیست؟</p>
</div>
<div id="exr-ch09-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.2</strong></span> چرخهٔ کارِ کاهندهٔ <span class="ltr" dir="ltr">1100</span> به <span class="ltr" dir="ltr">550 V</span> و موج‌دارگیِ جریانِ سلفِ <span class="ltr" dir="ltr">0.5 mH</span> در <span class="ltr" dir="ltr">8 kHz</span> را بیابید.</p>
</div>
<div id="exr-ch09-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.3</strong></span> چرخهٔ کارِ افزایندهٔ <span class="ltr" dir="ltr">500</span> به <span class="ltr" dir="ltr">800 V</span> و موج‌دارگی با <span class="ltr" dir="ltr">1 mH</span> در <span class="ltr" dir="ltr">10 kHz</span> چیست؟</p>
</div>
<div id="exr-ch09-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.4</strong></span> ولتاژِ <span class="ltr" dir="ltr">DC</span>ِ پلِ دیودی روی <span class="ltr" dir="ltr">690 V</span> و پلِ تریستوری با زاویهٔ آتشِ <span class="math inline">\(45^\circ\)</span> را بیابید.</p>
</div>
<div id="exr-ch09-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.5</strong></span> پلِ دوسطحی روی <span class="ltr" dir="ltr">1000 V</span> با <span class="math inline">\(m = 0.9\)</span> چه ولتاژِ خط به خطی می‌سازد؟ بیشینه با مدولاسیونِ بردارِ فضایی چیست؟</p>
</div>
<div id="exr-ch09-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.6</strong></span> کمینهٔ ولتاژِ <span class="ltr" dir="ltr">DC</span> برای خروجیِ <span class="ltr" dir="ltr">480 V</span> با مدولاسیونِ بردارِ فضایی، بی‌حاشیه و با حاشیهٔ <span class="ltr" dir="ltr">10 %</span>؟</p>
</div>
<div id="exr-ch09-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.7</strong></span> نسبتِ بسامدِ حامل برای <span class="ltr" dir="ltr">2.5 kHz</span> در <span class="ltr" dir="ltr">50 Hz</span> چیست و نخستین گروهِ هارمونیک‌ها کجاست؟</p>
</div>
<div id="exr-ch09-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.8</strong></span> افتِ آی‌جی‌بی‌تی (<span class="math inline">\(0.9\ \text{V} + 0.5\ \text{m}\Omega\)</span>) و ماسفت (<span class="math inline">\(2\ \text{m}\Omega\)</span>) در <span class="ltr" dir="ltr">1200 A</span>؟ جریانِ برابری؟</p>
</div>
<div id="exr-ch09-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.9</strong></span> توانِ درایورِ گیت با <span class="math inline">\(Q_\text{g} = 5\ \mu\text{C}\)</span>، <span class="ltr" dir="ltr">25 V</span> تغییرِ ولتاژ و <span class="ltr" dir="ltr">10 kHz</span>؟</p>
</div>
<div id="exr-ch09-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.10</strong></span> فراجهشِ ولتاژ با <span class="ltr" dir="ltr">50 nH</span> و <span class="ltr" dir="ltr">4 kA/µs</span>؟</p>
</div>
<div id="exr-ch09-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.11</strong></span> دمای پیوند با <span class="ltr" dir="ltr">800 W</span> تلفات، <span class="ltr" dir="ltr">0.05 K/W</span> و مایعِ <span class="ltr" dir="ltr">40 °C</span>؟</p>
</div>
<div id="exr-ch09-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.12</strong></span> خازنِ <span class="ltr" dir="ltr">12 mF</span> در <span class="ltr" dir="ltr">1100 V</span> چه انرژی‌ای دارد و با مقاومتِ تخلیهٔ <span class="ltr" dir="ltr">50 kΩ</span> کِی به <span class="ltr" dir="ltr">50 V</span> می‌رسد؟</p>
</div>
<div id="exr-ch09-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.13</strong></span> بسامدِ تشدیدِ صافی با <span class="math inline">\(L_1 = 100\ \mu\text{H}\)</span>، <span class="math inline">\(L_2 = 50\ \mu\text{H}\)</span> و <span class="math inline">\(C = 200\ \mu\text{F}\)</span>؟</p>
</div>
<div id="exr-ch09-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.14</strong></span> اگر نوسانِ دمای پیوند از <span class="ltr" dir="ltr">20</span> به <span class="ltr" dir="ltr">30 K</span> برسد، عمرِ چرخه‌ای با <span class="math inline">\(n = 5\)</span> چند برابر می‌شود؟</p>
</div>
<div id="exr-ch09-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.15</strong></span> خطای ولتاژِ زمانِ مردهٔ <span class="ltr" dir="ltr">2 µs</span> در <span class="ltr" dir="ltr">1100 V</span> و <span class="ltr" dir="ltr">4 kHz</span>؟</p>
</div>
<div id="exr-ch09-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.16</strong></span> جریانِ موج‌دارگیِ خازنِ پیوند با <span class="math inline">\(m = 1\)</span>، ضریبِ توانِ یک و جریانِ فازِ <span class="ltr" dir="ltr">1000 A</span>؟</p>
</div>
<div id="exr-ch09-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.17</strong></span> نسبتِ اتصالِ کوتاه برای نیروگاهِ <span class="ltr" dir="ltr">100 MW</span> در شبکه‌های <span class="ltr" dir="ltr">1000</span> و <span class="ltr" dir="ltr">300 MVA</span>؟</p>
</div>
<div id="exr-ch09-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.18</strong></span> با <span class="math inline">\(k = 2\)</span> و حدِ <span class="ltr" dir="ltr">1.1</span> پریونیت، جریان‌های راکتیو و اکتیو در ولتاژِ <span class="ltr" dir="ltr">0.6</span> پریونیت؟</p>
</div>
<div id="exr-ch09-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.19</strong></span> با افتِ <span class="ltr" dir="ltr">5 %</span> و باندِ مردهٔ <span class="ltr" dir="ltr">0.2 Hz</span>، در <span class="ltr" dir="ltr">50.7 Hz</span> توان چقدر کم می‌شود؟</p>
</div>
<div id="exr-ch09-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.20</strong></span> دسترس‌پذیریِ اینورتری با <span class="ltr" dir="ltr">0.5</span> خرابی در سال و <span class="ltr" dir="ltr">48 h</span> زمانِ بازگرداندن؟</p>
</div>
<div id="exr-ch09-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.21</strong></span> بازدهِ نخستین‌گذرِ خطی با هفت مرحلهٔ <span class="ltr" dir="ltr">0.99</span>؟</p>
</div>
<div id="exr-ch09-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.22</strong></span> دبیِ گلیکول برای <span class="ltr" dir="ltr">60 kW</span> و افزایشِ <span class="ltr" dir="ltr">5 K</span> با <span class="math inline">\(c_p = 3.6\ \text{kJ/(kg K)}\)</span>؟</p>
</div>
<div id="exr-ch09-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.23</strong></span> جریانِ نامیِ <span class="ltr" dir="ltr">5.5 MVA</span> در <span class="ltr" dir="ltr">600</span> و <span class="ltr" dir="ltr">690 V</span>؟</p>
</div>
<div id="exr-ch09-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.24</strong></span> توانِ در دسترسِ اینورترِ <span class="ltr" dir="ltr">5 MW</span> در <span class="ltr" dir="ltr">45 °C</span> و <span class="ltr" dir="ltr">1500 m</span> با منحنیِ <span class="ltr" dir="ltr">A-147</span>؟</p>
</div>
<div id="exr-ch09-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.25</strong></span> تلفِ بی‌باریِ <span class="ltr" dir="ltr">13.75 kW</span> اگر اینورتر هر شب <span class="ltr" dir="ltr">12</span> ساعت بیدار بماند، در سال؟</p>
</div>
<div id="exr-ch09-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.26</strong></span> پیرو و سازندهٔ شبکه را با یک جمله و یک پیامدِ هر کدام تعریف کنید.</p>
</div>
<div id="exr-ch09-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.27</strong></span> ردیابیِ نقطهٔ بیشینهٔ توان را از انتقالِ بیشینهٔ توان (فصلِ ۶) جدا کنید.</p>
</div>
<div id="exr-ch09-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.28</strong></span> سه دلیل بیاورید که اینورترهای <span class="ltr" dir="ltr">1500 V</span> سه‌سطحی‌اند.</p>
</div>
<div id="exr-ch09-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.29</strong></span> آزمونِ نوعی و آزمونِ جاری را برای یک اینورتر با یک مثال از هر کدام جدا کنید.</p>
</div>
<div id="exr-ch09-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.30</strong></span> چرا خازنِ فیلمی جای خازنِ الکترولیتی را در پیوندِ <span class="ltr" dir="ltr">DC</span>ِ اینورترهای بزرگ گرفته است؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="9.13.2">
<h3 data-number="9.13.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">9.13.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch09-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.31</strong></span> تلفاتِ هدایتِ آی‌جی‌بی‌تی (<span class="math inline">\(0.8\ \text{V}\)</span>، <span class="math inline">\(1\ \text{m}\Omega\)</span>) و دیود (<span class="math inline">\(0.9\ \text{V}\)</span>، <span class="math inline">\(0.8\ \text{m}\Omega\)</span>) را با <a href="#eq-ch09-pcond" class="quarto-xref">معادلهٔ&nbsp;<span>9.7</span></a> برای <span class="math inline">\(\hat I = 1000\ \text{A}\)</span>، <span class="math inline">\(m = 0.9\)</span> و ضریبِ توانِ یک بیابید.</p>
</div>
<div id="exr-ch09-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.32</strong></span> تلفاتِ کلیدزنی با <span class="math inline">\(\hat I = 1000\ \text{A}\)</span>، <span class="ltr" dir="ltr">700 V</span>، <span class="ltr" dir="ltr">4 kHz</span>، <span class="math inline">\(E_\text{on}+E_\text{off} = 0.12\ \text{J}\)</span> و <span class="math inline">\(E_\text{rr} = 0.04\ \text{J}\)</span> در <span class="ltr" dir="ltr">600 A</span> و <span class="ltr" dir="ltr">600 V</span>؟</p>
</div>
<div id="exr-ch09-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.33</strong></span> با <a href="#exm-ch09-losses" class="quarto-xref">مثال&nbsp;<span>9.11</span></a>، در چه بسامدی تلفاتِ کلیدزنی با هدایت برابر می‌شود؟</p>
</div>
<div id="exr-ch09-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.34</strong></span> اگر هر دو مبدّلِ توربین <span class="ltr" dir="ltr">1.25 %</span> تلفاتِ نیمه‌رسانا داشته باشند، بازدهِ این بخشِ زنجیره چیست؟</p>
</div>
<div id="exr-ch09-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.35</strong></span> افزایشِ دما با شبکهٔ فاستر <span class="math inline">\(R = [0.01, 0.03]\ \text{K/W}\)</span> و <span class="math inline">\(\tau = [0.05, 2]\ \text{s}\)</span> برای پلهٔ <span class="ltr" dir="ltr">1 kW</span> در <span class="ltr" dir="ltr">0.1</span> و <span class="ltr" dir="ltr">10 s</span>؟</p>
</div>
<div id="exr-ch09-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.36</strong></span> ضریب‌های مدلِ سه‌ضریبی را از نقطه‌های (<span class="ltr" dir="ltr">0.1</span>، <span class="ltr" dir="ltr">0.96</span>)، (<span class="ltr" dir="ltr">0.5</span>، <span class="ltr" dir="ltr">0.985</span>) و (<span class="ltr" dir="ltr">1.0</span>، <span class="ltr" dir="ltr">0.982</span>) بیابید. بیشینهٔ بازده کجاست؟</p>
</div>
<div id="exr-ch09-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.37</strong></span> بازدهٔ اروپایی و <span class="ltr" dir="ltr">CEC</span> را برای ضریب‌های مسئلهٔ پیش حساب کنید.</p>
</div>
<div id="exr-ch09-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.38</strong></span> برای مبدّلِ سمتِ شبکهٔ توربین (پیکِ <span class="ltr" dir="ltr">6224 A</span>، <span class="ltr" dir="ltr">1100 V</span>، <span class="ltr" dir="ltr">2.5 kHz</span>، دوسطحی)، <span class="math inline">\(L_1\)</span> برای موج‌دارگیِ <span class="ltr" dir="ltr">15 %</span> چیست؟</p>
</div>
<div id="exr-ch09-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.39</strong></span> خازنِ صافی برای <span class="ltr" dir="ltr">5 %</span> توانِ راکتیو در <span class="ltr" dir="ltr">5.26 MVA</span> و <span class="ltr" dir="ltr">690 V</span>؟</p>
</div>
<div id="exr-ch09-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.40</strong></span> با خازنِ مسئلهٔ پیش، <span class="math inline">\(L_2\)</span> برای تضعیفِ <span class="ltr" dir="ltr">10 %</span> در <span class="ltr" dir="ltr">2.5 kHz</span> و بسامدِ تشدید را بیابید و وارسی کنید.</p>
</div>
<div id="exr-ch09-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.41</strong></span> مقاومتِ میراییِ <span class="math inline">\(1/(3\,\omega_\text{res}\,C)\)</span> برای صافیِ مسئلهٔ پیش؟</p>
</div>
<div id="exr-ch09-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.42</strong></span> خازنی که <span class="ltr" dir="ltr">5 MW</span> را <span class="ltr" dir="ltr">5 ms</span> از <span class="ltr" dir="ltr">1100</span> به <span class="ltr" dir="ltr">1000 V</span> نگه دارد؟ چرا این راهِ عملی برای عبور از خطا نیست؟</p>
</div>
<div id="exr-ch09-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.43</strong></span> بهره‌های حلقهٔ قفلِ فاز برای پهنای باندِ <span class="ltr" dir="ltr">10 Hz</span> و میراییِ <span class="ltr" dir="ltr">0.707</span>؟</p>
</div>
<div id="exr-ch09-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.44</strong></span> بهره‌های حلقهٔ جریان با <span class="math inline">\(L = 0.15\)</span>، <span class="math inline">\(R = 0.004\)</span> پریونیت و پهنای باندِ <span class="ltr" dir="ltr">200 Hz</span>؟</p>
</div>
<div id="exr-ch09-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.45</strong></span> آهنگِ اولیهٔ تغییرِ بسامد پس از قطعِ <span class="ltr" dir="ltr">10 %</span> تولید با <span class="math inline">\(H\)</span>ِ <span class="ltr" dir="ltr">2.4</span> و <span class="ltr" dir="ltr">4.0 s</span>؟</p>
</div>
<div id="exr-ch09-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.46</strong></span> تغییرِ ولتاژ برای <span class="ltr" dir="ltr">0.2</span> پریونیت توانِ راکتیو در شبکه‌ای با نسبتِ اتصالِ کوتاهِ ۳ و <span class="math inline">\(X/R = 10\)</span>؟</p>
</div>
<div id="exr-ch09-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.47</strong></span> موج‌دارگیِ ولتاژِ پیوند با ولتاژِ توالیِ منفیِ <span class="ltr" dir="ltr">0.2</span> پریونیت در پشتهٔ <span class="ltr" dir="ltr">1.375 MVA</span> با <span class="ltr" dir="ltr">12 mF</span> و <span class="ltr" dir="ltr">1000 V</span>؟</p>
</div>
<div id="exr-ch09-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.48</strong></span> جریانِ حالتِ مشترک در کابلِ <span class="ltr" dir="ltr">50 m</span> با <span class="ltr" dir="ltr">0.25 nF/m</span> و <span class="ltr" dir="ltr">8 kV/µs</span>؟</p>
</div>
<div id="exr-ch09-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.49</strong></span> با <span class="ltr" dir="ltr">1.31</span> خرابیِ فن در سال، احتمالِ بیش از سه خرابی در یک سال؟</p>
</div>
<div id="exr-ch09-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.50</strong></span> ولتاژِ قلهٔ رشتهٔ ۲۶ ماژولی در <span class="ltr" dir="ltr">1000 W/m²</span> و دمای سلولِ <span class="ltr" dir="ltr">70 °C</span> با مدلِ فصل؟ با کفِ <span class="ltr" dir="ltr">933 V</span> مقایسه کنید.</p>
</div>
<div id="exr-ch09-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.51</strong></span> اگر رشته‌ها ۲۸ ماژولی بودند، ولتاژِ مدارِ باز در <span class="ltr" dir="ltr">−10 °C</span> چه می‌شد؟</p>
</div>
<div id="exr-ch09-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.52</strong></span> موج‌دارگیِ ولتاژِ خروجیِ افزاینده با <span class="ltr" dir="ltr">50 A</span>، <span class="math inline">\(D = 0.4\)</span>، <span class="ltr" dir="ltr">200 µF</span> و <span class="ltr" dir="ltr">16 kHz</span>؟</p>
</div>
<div id="exr-ch09-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.53</strong></span> ولتاژِ <span class="ltr" dir="ltr">DC</span>ِ پلِ دیودی روی <span class="ltr" dir="ltr">690 V</span> با <span class="ltr" dir="ltr">50 µH</span> اندوکتانسِ کموتاسیون در <span class="ltr" dir="ltr">1000 A</span>؟</p>
</div>
<div id="exr-ch09-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.54</strong></span> جریانِ هارمونیکِ مرتبهٔ ۴۹ اگر ولتاژش <span class="ltr" dir="ltr">0.23</span> برابرِ <span class="ltr" dir="ltr">1000 V</span> و سلف <span class="ltr" dir="ltr">100 µH</span> باشد؟</p>
</div>
<div id="exr-ch09-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.55</strong></span> با <a href="#exm-ch09-dwindow" class="quarto-xref">مثال&nbsp;<span>9.53</span></a>، ساعت‌ها و سهمِ انرژیِ زیرِ پنجره برای <span class="ltr" dir="ltr">630 V</span> را بخوانید و توضیح دهید چرا سهمِ انرژی از سهمِ ساعت بیشتر است.</p>
</div>
<div id="exr-ch09-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.56</strong></span> پنجرهٔ با کفِ <span class="ltr" dir="ltr">933 V</span> و حاشیهٔ <span class="ltr" dir="ltr">10 %</span> چه ولتاژِ خروجی‌ای را پشتیبانی می‌کند؟</p>
</div>
<div id="exr-ch09-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.57</strong></span> ارزشِ تلفاتِ تبدیلِ سالانهٔ <a href="#exm-ch09-annual" class="quarto-xref">مثال&nbsp;<span>9.54</span></a> با <span class="ltr" dir="ltr">50</span> واحد بر مگاوات‌ساعت و ارزشِ حالِ بیست‌ساله با <span class="ltr" dir="ltr">7 %</span>؟</p>
</div>
<div id="exr-ch09-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.58</strong></span> یک دهمِ درصد بازدهِ بیشتر برای <span class="ltr" dir="ltr">101.4 GWh</span> در سال چند مگاوات‌ساعت است؟</p>
</div>
<div id="exr-ch09-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.59</strong></span> انرژی و هزینهٔ بیدار نگه داشتنِ ده اینورتر در شب با <span class="ltr" dir="ltr">50</span> واحد بر مگاوات‌ساعت؟</p>
</div>
<div id="exr-ch09-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.60</strong></span> با <a href="#exm-ch09-thermal" class="quarto-xref">مثال&nbsp;<span>9.12</span></a>، عمرِ چرخه‌ای در <span class="ltr" dir="ltr">10 Hz</span> نسبت به <span class="ltr" dir="ltr">50 Hz</span>؟</p>
</div>
<div id="exr-ch09-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.61</strong></span> برای <span class="ltr" dir="ltr">50 MW</span> با اینورترهای <span class="ltr" dir="ltr">0.3 MW</span>، تعدادِ واحد و خرابی‌های سالانه با <span class="ltr" dir="ltr">0.15</span> خرابی در سال؟</p>
</div>
<div id="exr-ch09-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.62</strong></span> با <a href="#exm-ch09-mppt" class="quarto-xref">مثال&nbsp;<span>9.19</span></a>، کوچک‌ترین گامی که تلفاتِ نوسانِ پایدار را زیرِ <span class="ltr" dir="ltr">0.05 %</span> نگه دارد و زمانِ رسیدنش؟</p>
</div>
<div id="exr-ch09-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.63</strong></span> با <a href="#exm-ch09-shading" class="quarto-xref">مثال&nbsp;<span>9.51</span></a>، سودِ جست‌وجوی سراسری چند درصد است و چرا در اینورترِ مرکزی کمتر دیده می‌شود؟</p>
</div>
<div id="exr-ch09-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.64</strong></span> اگر تلفاتِ صافی <span class="ltr" dir="ltr">30 %</span> کم شود، تلفاتِ کل و بازده در <span class="ltr" dir="ltr">5 MW</span> چه می‌شود؟</p>
</div>
<div id="exr-ch09-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.65</strong></span> اگر مقاومتِ گرماییِ هر ماژول از <span class="ltr" dir="ltr">0.060</span> به <span class="ltr" dir="ltr">0.080 K/W</span> برسد، دمای پیوندِ میانگین در <a href="#exm-ch09-int-2" class="quarto-xref">مثال&nbsp;<span>9.61</span></a>؟</p>
</div>
<div id="exr-ch09-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.66</strong></span> پیش‌شارژِ پیوندِ <span class="ltr" dir="ltr">20 mF</span> تا <span class="ltr" dir="ltr">1000 V</span> با جریانِ بیشینهٔ <span class="ltr" dir="ltr">15 A</span>: مقاومت، ثابتِ زمانی و انرژیِ گرمایی؟</p>
</div>
<div id="exr-ch09-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.67</strong></span> پلِ دوگانهٔ فعالِ <span class="ltr" dir="ltr">600/600 V</span> در <span class="ltr" dir="ltr">50 kHz</span> با <span class="ltr" dir="ltr">10 µH</span> و اختلافِ فازِ <span class="ltr" dir="ltr">0.4 rad</span> چه توانی می‌برد؟</p>
</div>
<div id="exr-ch09-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.68</strong></span> اگر کمترین ولتاژِ باتری <span class="ltr" dir="ltr">950 V</span> باشد، بیشینهٔ ولتاژِ <span class="ltr" dir="ltr">AC</span>ِ مبدّل با حاشیهٔ <span class="ltr" dir="ltr">10 %</span> چیست؟</p>
</div>
<div id="exr-ch09-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.69</strong></span> مقاومتِ چاپر برای <span class="ltr" dir="ltr">5 MW</span> در <span class="ltr" dir="ltr">1200 V</span> و انرژیِ یک افتِ <span class="ltr" dir="ltr">100 ms</span>؟</p>
</div>
<div id="exr-ch09-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.70</strong></span> در <a href="#exm-ch09-dcfault" class="quarto-xref">مثال&nbsp;<span>9.44</span></a> اگر مقاومتِ مسیر <span class="ltr" dir="ltr">0.1 Ω</span> باشد، نسبتِ میرایی و قلهٔ جریان چه می‌شوند؟</p>
</div>
<div id="exr-ch09-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.71</strong></span> پتانسیلِ دو سرِ رشتهٔ ۲۸ ماژولیِ <span class="ltr" dir="ltr">50 V</span> در آرایهٔ شناورِ متقارن؟</p>
</div>
<div id="exr-ch09-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.72</strong></span> منبعِ بی‌وقفهٔ دوتبدیلیِ <span class="ltr" dir="ltr">20 kW</span> با بازدهِ <span class="ltr" dir="ltr">0.95</span>: تلفات و انرژیِ سالانه؟</p>
</div>
<div id="exr-ch09-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.73</strong></span> در <span class="ltr" dir="ltr">20 %</span> فراسرعت، نیروی محرکهٔ ژنراتورِ <span class="ltr" dir="ltr">690 V</span> و ولتاژِ <span class="ltr" dir="ltr">DC</span>ِ لازم چیست؟ با پیوندِ <span class="ltr" dir="ltr">1150 V</span> چه می‌شود؟</p>
</div>
<div id="exr-ch09-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.74</strong></span> با قاعدهٔ آموزشیِ <span class="ltr" dir="ltr">A-176</span>، عمرِ خازن در نقطهٔ داغِ <span class="ltr" dir="ltr">75 °C</span> و ولتاژِ نامی؟</p>
</div>
<div id="exr-ch09-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.75</strong></span> اگر توان‌سنج‌ها <span class="ltr" dir="ltr">±0.2 %</span> باشند، عدمِ قطعیتِ بازده و تلفاتِ <a href="#exm-ch09-effunc" class="quarto-xref">مثال&nbsp;<span>9.57</span></a> چه می‌شود؟</p>
</div>
<div id="exr-ch09-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.76</strong></span> اگر امپدانسِ ترانسفورماتور <span class="ltr" dir="ltr">8 %</span> باشد، تشدیدِ صافی در نسبتِ اتصالِ کوتاهِ ۲ کجاست؟</p>
</div>
<div id="exr-ch09-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.77</strong></span> نسبتِ جمعِ خطی به جمعِ جذریِ هارمونیک‌های چهل پشته چیست؟</p>
</div>
<div id="exr-ch09-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.78</strong></span> با مدلِ <a href="#exm-ch09-export" class="quarto-xref">مثال&nbsp;<span>9.47</span></a>، ساعت‌ها و انرژیِ بالای حدِ <span class="ltr" dir="ltr">95</span> و <span class="ltr" dir="ltr">90 MW</span> چیست؟ رشدِ آن را با کاهشِ حد توضیح دهید.</p>
</div>
<div id="exr-ch09-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.79</strong></span> اگر عدمِ قطعیتِ گستردهٔ دما <span class="ltr" dir="ltr">2.5 K</span> باشد، آستانهٔ پذیرشِ <a href="#exm-ch09-heatrun" class="quarto-xref">مثال&nbsp;<span>9.58</span></a> و تصمیمِ دو واحد چه می‌شود؟</p>
</div>
<div id="exr-ch09-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.80</strong></span> کلیدزنیِ ولتاژِ صفر را در پلِ دوگانهٔ فعال با یک جمله توضیح دهید و بگویید در بارِ بسیار کم چرا از دست می‌رود.</p>
</div>
<div id="exr-ch09-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.81</strong></span> با <a href="#exm-ch09-overmod" class="quarto-xref">مثال&nbsp;<span>9.10</span></a>، در <span class="math inline">\(m = 1.1\)</span> بهرهٔ مؤلفهٔ اصلی و سهمِ پنجم و هفتم در سینوسی–مثلثی چیست؟ با تزریقِ هارمونیکِ سوم؟</p>
</div>
<div id="exr-ch09-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.82</strong></span> آفستِ <span class="ltr" dir="ltr">0.2 %</span> در اینورترِ <span class="ltr" dir="ltr">5.5 MVA</span>، <span class="ltr" dir="ltr">600 V</span>: جریانِ <span class="ltr" dir="ltr">DC</span> و نسبتش به جریانِ مغناطیس‌کنندهٔ <span class="ltr" dir="ltr">1 %</span>؟</p>
</div>
<div id="exr-ch09-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.83</strong></span> در <a href="#exm-ch09-sequences" class="quarto-xref">مثال&nbsp;<span>9.49</span></a>، اگر حدِ جریان <span class="ltr" dir="ltr">1.2</span> پریونیت باشد، <span class="math inline">\(I^+\)</span> و توانِ اکتیو در راهبردِ حذفِ موج‌دارگی چه می‌شوند؟</p>
</div>
<div id="exr-ch09-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.84</strong></span> با <a href="#exm-ch09-sensitivity" class="quarto-xref">مثال&nbsp;<span>9.59</span></a>، اگر دمای کارِ اسمی <span class="ltr" dir="ltr">48 °C</span> باشد، ساعت‌های زیرِ پنجرهٔ <span class="ltr" dir="ltr">630 V</span> چند برابرِ حالتِ پایه است؟</p>
</div>
<div id="exr-ch09-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.85</strong></span> چرا ترانسفورماتورِ جداکننده در اینورترِ رشته‌ایِ بی‌ترانسفورماتور حذف می‌شود و چه چیزی جای حفاظتش را می‌گیرد (<a href="#sec-ch09-b-transformerless" class="quarto-xref"><span>بخش 9.3.22</span></a>)؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="9.13.3">
<h3 data-number="9.13.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">9.13.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch09-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.86</strong></span> <a href="#exm-ch09-int-1" class="quarto-xref">مثال&nbsp;<span>9.60</span></a> را برای ساعتِ ۱۲ همان روز تکرار کنید. آیا اینورتر به سقفِ <span class="ltr" dir="ltr">5 MW</span> می‌رسد؟</p>
</div>
<div id="exr-ch09-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.87</strong></span> اگر اینورترِ همان ساعت <span class="ltr" dir="ltr">690 V</span> بود و در <span class="ltr" dir="ltr">1073 V</span> می‌ماند، چه سهمی از انرژیِ آن ساعت از دست می‌رفت؟</p>
</div>
<div id="exr-ch09-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.88</strong></span> با <a href="#tbl-ch09-protection" class="quarto-xref">جدول&nbsp;<span>9.6</span></a>، برای یک افتِ ولتاژِ <span class="ltr" dir="ltr">300 ms</span> تا <span class="ltr" dir="ltr">0.3</span> پریونیت، کدام حفاظت‌ها نباید عمل کنند و چرا؟</p>
</div>
<div id="exr-ch09-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.89</strong></span> برای توانِ راکتیوِ شبانه در نقطهٔ اتصال، سه گزینه را با هزینهٔ تلفات (<a href="#exr-ch09-59" class="quarto-xref">تمرین&nbsp;<span>9.59</span></a>)، سرمایه و انعطاف مقایسه کنید.</p>
</div>
<div id="exr-ch09-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.90</strong></span> چند فنِ یدکی نگه دارید تا با احتمالِ <span class="ltr" dir="ltr">95 %</span> برای یک سال کافی باشد؟</p>
</div>
<div id="exr-ch09-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.91</strong></span> فرض کنید یکی از ده اینورتر یک ماهِ تابستان خاموش بماند. با <a href="#exm-ch09-annual" class="quarto-xref">مثال&nbsp;<span>9.54</span></a> انرژیِ ازدست‌رفته را برآورد کنید و با <a href="#exm-ch09-arch" class="quarto-xref">مثال&nbsp;<span>9.18</span></a> مقایسه کنید.</p>
</div>
<div id="exr-ch09-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.92</strong></span> چند ساعت در سال هر اینورتر بالای <span class="ltr" dir="ltr">4.0 MW</span>ِ <span class="ltr" dir="ltr">DC</span> است؟ این برای برنامهٔ آزمونِ ساختگاه چه معنایی دارد؟</p>
</div>
<div id="exr-ch09-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.93</strong></span> برای مبدّلِ سمتِ ماشینِ توربین در سرعتِ کم (<span class="ltr" dir="ltr">30 Hz</span>)، با <a href="#exm-ch09-thermal" class="quarto-xref">مثال&nbsp;<span>9.12</span></a> بگویید جریانِ مجاز چرا باید کمتر باشد.</p>
</div>
<div id="exr-ch09-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.94</strong></span> اگر رشته‌ها ۲۴ ماژولی شوند، ولتاژِ قله در شرایطِ استاندارد چه می‌شود و پنجرهٔ <span class="ltr" dir="ltr">600 V</span> چه وضعی پیدا می‌کند؟ هزینهٔ رشته‌های بیشتر چیست؟</p>
</div>
<div id="exr-ch09-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.95</strong></span> یک برگهٔ داده ادعا می‌کند بازدهٔ بیشینه <span class="ltr" dir="ltr">99.0 %</span> است. با <a href="#exm-ch09-int-2" class="quarto-xref">مثال&nbsp;<span>9.61</span></a> بگویید کدام سطرهای بودجه باید کوچک‌تر باشند و چه شاهدی می‌خواهید.</p>
</div>
<div id="exr-ch09-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.96</strong></span> یک گزارشِ بهره‌برداری می‌گوید اینورترِ ۳ در ظهرهای تابستان توانِ کمتری از بقیه می‌دهد. سه فرضیه و آزمونِ هر کدام را بنویسید.</p>
</div>
<div id="exr-ch09-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.97</strong></span> پایشگرِ عایقِ یک بلوک هر بامدادِ مرطوب هشدار می‌دهد و تا ظهر برطرف می‌شود. با منطقِ روند (<a href="#sec-ch09-b-sensors" class="quarto-xref"><span>بخش 9.3.8</span></a>) چه می‌کنید؟</p>
</div>
<div id="exr-ch09-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.98</strong></span> اثرانگشتِ پیکربندیِ اینورترِ ۷ پس از یک تعمیر با خط‌مبنا نمی‌خواند. گام‌های رسیدگی را بنویسید.</p>
</div>
<div id="exr-ch09-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.99</strong></span> بهره‌بردارِ شبکه مدلِ پایداریِ اینورتر را می‌خواهد. با <a href="#tbl-ch09-vendor" class="quarto-xref">جدول&nbsp;<span>9.7</span></a> بگویید چه چیزهایی باید همراهِ مدل باشد.</p>
</div>
<div id="exr-ch09-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.100</strong></span> آیا نیروگاهِ P برای اینورترهایش رفتارِ سازندهٔ شبکه بخواهد؟ با <a href="#exm-ch09-gfm" class="quarto-xref">مثال&nbsp;<span>9.35</span></a> و <a href="#exm-ch09-scr" class="quarto-xref">مثال&nbsp;<span>9.36</span></a> سه استدلالِ موافق و سه مخالف بنویسید.</p>
</div>
<div id="exr-ch09-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.101</strong></span> در یک خطای نامتعادل، اینورترها فقط جریانِ توالیِ مثبت دادند و حفاظتِ اضافه‌ولتاژِ <span class="ltr" dir="ltr">DC</span> عمل کرد. چه رخ داده است؟</p>
</div>
<div id="exr-ch09-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.102</strong></span> برای ده اینورتر، برنامهٔ انبارِ یدکی را با <a href="#exm-ch09-reliability" class="quarto-xref">مثال&nbsp;<span>9.42</span></a> و <a href="#tbl-ch09-tree" class="quarto-xref">جدول&nbsp;<span>9.3</span></a> بنویسید.</p>
</div>
<div id="exr-ch09-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.103</strong></span> خطِ تولیدی بازدهِ نخستین‌گذرِ <span class="ltr" dir="ltr">0.92</span> دارد. با <a href="#exm-ch09-yield" class="quarto-xref">مثال&nbsp;<span>9.40</span></a> بگویید بهبودِ کدام مرحله بیشترین اثر را دارد و چرا.</p>
</div>
<div id="exr-ch09-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.104</strong></span> یک سازنده پیشنهاد می‌کند آزمونِ گرمایی با توانِ کامل در ساختگاه انجام شود. با <a href="#exm-ch09-int-3" class="quarto-xref">مثال&nbsp;<span>9.62</span></a> پاسخ دهید.</p>
</div>
<div id="exr-ch09-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.105</strong></span> در ارتفاعِ <span class="ltr" dir="ltr">2500 m</span>، چه چیزهایی جز توانِ خنک‌کاری باید در مشخصهٔ اینورتر بازنگری شوند؟</p>
</div>
<div id="exr-ch09-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.106</strong></span> یک باتریِ <span class="ltr" dir="ltr">20 MW</span> در سناریوی <span class="ltr" dir="ltr">S1</span> با مبدّلِ هم‌بسته در <span class="ltr" dir="ltr">AC</span> یا هم‌بسته در <span class="ltr" dir="ltr">DC</span> وصل می‌شود. پیامدهای هر کدام برای اینورترهای خورشیدی را بنویسید.</p>
</div>
<div id="exr-ch09-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.107</strong></span> پنجرهٔ ولتاژِ مبدّلِ سمتِ ماشینِ توربین را با ولتاژِ ژنراتور در سرعتِ کم (فصلِ ۸، <a href="08-electrical-machines.html#exm-ch08-fieldweak" class="quarto-xref">مثال&nbsp;<span>8.23</span></a>) مقایسه کنید. چه چیزی آن را محدود می‌کند؟</p>
</div>
<div id="exr-ch09-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.108</strong></span> با <a href="#exm-ch09-current" class="quarto-xref">مثال&nbsp;<span>9.34</span></a>، اگر بسامدِ کلیدزنی نصف شود، پهنای باندِ ممکنِ حلقهٔ جریان چه می‌شود؟</p>
</div>
<div id="exr-ch09-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.109</strong></span> یک اینورتر در صبح‌های سرد دیرتر از بقیه وصل می‌شود. ترتیبِ راه‌اندازی (<a href="#sec-ch09-c-modes" class="quarto-xref"><span>بخش 9.4.4</span></a>) را مرور کنید و دو علتِ ممکن بیابید.</p>
</div>
<div id="exr-ch09-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.110</strong></span> تشدیدِ صافیِ اینورترها با تعدادِ اینورترهای در مدار تغییر می‌کند. چرا، و چه مطالعه‌ای آن را می‌سنجد؟</p>
</div>
<div id="exr-ch09-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.111</strong></span> دو پشتهٔ موازی با حامل‌های نیم‌دوره جابه‌جا: موج‌دارگیِ مانده در چه بسامدی است و چه چیزی باید جریانِ گردشی را محدود کند؟</p>
</div>
<div id="exr-ch09-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.112</strong></span> با <a href="#exm-ch09-thermalyear" class="quarto-xref">مثال&nbsp;<span>9.55</span></a>، دو تدبیرِ بهره‌برداری یا طراحی برای کم کردنِ آسیبِ چرخهٔ روزانه پیشنهاد کنید.</p>
</div>
<div id="exr-ch09-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.113</strong></span> در <a href="#exm-ch09-montecarlo" class="quarto-xref">مثال&nbsp;<span>9.56</span></a>، اگر با ماژولِ یدکیِ ساختگاه میانهٔ تعمیرِ بزرگ از <span class="ltr" dir="ltr">400</span> به <span class="ltr" dir="ltr">100 h</span> برسد، میانگین و <span class="ltr" dir="ltr">P90</span> چه می‌شوند؟</p>
</div>
<div id="exr-ch09-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.114</strong></span> برای مبدّلِ باتری، چرا رفتارِ سازندهٔ شبکه آسان‌تر از اینورترِ خورشیدی است؟ دو محدودیت هم بنویسید.</p>
</div>
<div id="exr-ch09-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.115</strong></span> برای اینورترهای نیروگاهِ P، کدام روشِ تشخیصِ جزیره را فعال نگه می‌دارید و کدام را با بهره‌بردارِ شبکه هماهنگ می‌کنید؟</p>
</div>
<div id="exr-ch09-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.116</strong></span> با <a href="#exm-ch09-poc" class="quarto-xref">مثال&nbsp;<span>9.45</span></a>، توضیح دهید چرا برآوردِ اعوجاجِ ولتاژ بدبینانه است و کدام داده آن را واقعی می‌کند.</p>
</div>
<div id="exr-ch09-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.117</strong></span> یک برنامهٔ پایشِ ظرفیتِ خازن‌های پیوندِ <span class="ltr" dir="ltr">DC</span> در نگهداری بنویسید (<a href="#exm-ch09-caplife" class="quarto-xref">مثال&nbsp;<span>9.32</span></a>).</p>
</div>
<div id="exr-ch09-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.118</strong></span> قراردادِ خریدِ اینورتر ضمانتِ بازده می‌دهد. روشِ وارسی و عدمِ قطعیتِ پذیرفتنی را پیشنهاد کنید (<a href="#exm-ch09-effunc" class="quarto-xref">مثال&nbsp;<span>9.57</span></a>).</p>
</div>
<div id="exr-ch09-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.119</strong></span> منطقِ تقسیمِ کاهشِ توان میانِ اینورترها، توربین‌ها و باتری را برای یک تندبادِ ظهر بنویسید.</p>
</div>
<div id="exr-ch09-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.120</strong></span> یک فهرستِ وارسیِ دفاعیِ امنیتِ پیکربندیِ اینورترها برای تحویلِ نیروگاه بنویسید (بدونِ هیچ رویهٔ نفوذ).</p>
</div>
<div id="exr-ch09-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.121</strong></span> برای یک بردِ کنترلِ منسوخ‌شده، سه گزینه را با هزینه، ریسک و آزمون‌های لازم مقایسه کنید.</p>
</div>
<div id="exr-ch09-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.122</strong></span> برای افتِ نامتعادلِ <span class="ltr" dir="ltr">V+ 0.8</span> و <span class="ltr" dir="ltr">V- 0.2</span>، موج‌دارگیِ توانِ راهبردِ «فقط مثبت» را برآورد کنید و پیامدش برای پیوندِ <span class="ltr" dir="ltr">DC</span> را بنویسید.</p>
</div>
<div id="exr-ch09-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.123</strong></span> یک خط‌مبنای راه‌اندازی برای اینورترِ ۱ با <a href="#tbl-ch09-baseline" class="quarto-xref">جدول&nbsp;<span>9.5</span></a> بنویسید: کدام عددها را در کدام شرایط ثبت می‌کنید؟</p>
</div>
<div id="exr-ch09-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.124</strong></span> چرا آزمونِ گرمایی با عدمِ قطعیتِ کوچک‌تر ارزش دارد؟ با <a href="#exm-ch09-heatrun" class="quarto-xref">مثال&nbsp;<span>9.58</span></a> هزینه و سودِ آن را برای ده واحد بسنجید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="9.13.4">
<h3 data-number="9.13.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">9.13.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch09-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.125</strong></span> برای اینورترِ رشته‌ایِ <span class="ltr" dir="ltr">300 kW</span> یک توپولوژی پیشنهاد کنید (طبقهٔ افزاینده؟ دو یا سه سطح؟ سیلیسیم یا کاربیدِ سیلیسیم؟) و شش وارسیِ <a href="#tbl-ch09-checks" class="quarto-xref">جدول&nbsp;<span>9.4</span></a> را مرور کنید.</p>
</div>
<div id="exr-ch09-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.126</strong></span> صافیِ <span class="ltr" dir="ltr">LCL</span>ِ مبدّلِ سمتِ شبکهٔ توربین را با نتیجه‌های مسئله‌های ۳۸ تا ۴۱ کامل کنید و تلفاتِ میرایی را برآورد کنید.</p>
</div>
<div id="exr-ch09-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.127</strong></span> مشخصهٔ مفهومیِ مبدّلِ دوسویهٔ باتریِ <span class="ltr" dir="ltr">20 MW</span> را در قالبِ <a href="#tbl-ch09-spec" class="quarto-xref">جدول&nbsp;<span>9.10</span></a> بنویسید.</p>
</div>
<div id="exr-ch09-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.128</strong></span> برنامهٔ بازرسی و آزمونِ ساختِ یک پشتهٔ توان را با نقطه‌های توقف و شاهد بنویسید (<a href="#sec-ch09-c-production" class="quarto-xref"><span>بخش 9.4.9</span></a>).</p>
</div>
<div id="exr-ch09-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.129</strong></span> رویهٔ کنترلِ پیکربندیِ اینورترهای نیروگاه را از خط‌مبنا تا بازخوانیِ سالانه بنویسید.</p>
</div>
<div id="exr-ch09-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.130</strong></span> آزمونِ پذیرشِ کارخانه را برای اینورترِ <span class="ltr" dir="ltr">5 MW</span> بنویسید: بخش‌ها، معیارهای پذیرش و شاهدها (<a href="#tbl-ch09-fat" class="quarto-xref">جدول&nbsp;<span>9.8</span></a>).</p>
</div>
<div id="exr-ch09-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.131</strong></span> آزمون‌های یکپارچه‌سازی با کنترل‌گرِ نیروگاه را بنویسید: پله‌ها، معیارهای زمانِ پاسخ و فراجهش، و رفتار در قطعِ ارتباط.</p>
</div>
<div id="exr-ch09-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.132</strong></span> یک ماتریسِ ارزیابیِ پیشنهادهای اینورتر بسازید که بازدهٔ وزنیِ ساختگاه، دسترس‌پذیری، مدل‌ها و پشتیبانی را با وزن ببیند.</p>
</div>
<div id="exr-ch09-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.133</strong></span> فهرستِ داده‌هایی را بنویسید که برای تکرارِ <a href="#exm-ch09-dwindow" class="quarto-xref">مثال&nbsp;<span>9.53</span></a> با یک اینورترِ واقعی لازم است (<span class="ltr" dir="ltr">U-030</span>، <span class="ltr" dir="ltr">U-032</span>).</p>
</div>
<div id="exr-ch09-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.134</strong></span> یک آزمونِ میدانی برای سنجشِ بازدهِ ردیابیِ پویا در ساختگاه طراحی کنید: اندازه‌گیری، عدمِ قطعیت و محدودیت‌ها (فصلِ ۲).</p>
</div>
<div id="exr-ch09-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.135</strong></span> راهبردِ پایشِ وضعیتِ اینورترها را بنویسید: کدام دماها، جریان‌ها و رویدادها، با چه روند و چه آستانه‌ای.</p>
</div>
<div id="exr-ch09-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.136</strong></span> برای اسکیدِ اینورتر در ساختگاهی با ردهٔ خوردگیِ بالا و گرد و غبار، الزام‌های پوسته و خنک‌کاری را بنویسید.</p>
</div>
<div id="exr-ch09-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.137</strong></span> رویهٔ بررسیِ یک خرابیِ ماژولِ توان را بنویسید: شواهدِ لازم از ثبت‌کنندهٔ رخداد، پرونده و آزمایشگاه، و پرسش‌ها از سازنده.</p>
</div>
<div id="exr-ch09-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.138</strong></span> یک برنامهٔ آزمونِ تأییدِ رفتارِ عبور از خطا برای کلِ نیروگاه پیشنهاد کنید: چه چیزی با آزمونِ نوعی و مدل ثابت می‌شود و چه چیزی در ساختگاه.</p>
</div>
<div id="exr-ch09-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.139</strong></span> نشان دهید بودجهٔ تلفاتِ <a href="#exm-ch09-int-2" class="quarto-xref">مثال&nbsp;<span>9.61</span></a> و منحنیِ بازدهِ <a href="#exm-ch09-eff" class="quarto-xref">مثال&nbsp;<span>9.13</span></a> سازگارند و یک روشِ آزمون برای وارسیِ هر سطرِ بودجه پیشنهاد کنید.</p>
</div>
<div id="exr-ch09-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.140</strong></span> مرزِ سخت‌افزار و میان‌افزار را برای حفاظت‌های <a href="#tbl-ch09-protection" class="quarto-xref">جدول&nbsp;<span>9.6</span></a> تعیین کنید و توجیه کنید.</p>
</div>
<div id="exr-ch09-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.141</strong></span> برای مبدّلِ سمتِ ماشینِ توربین یک بودجهٔ گرمایی بسازید که سرعتِ کم و نوسانِ دمای پیوند را ببیند.</p>
</div>
<div id="exr-ch09-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.142</strong></span> الزام‌های سازگاریِ الکترومغناطیسیِ نیروگاه را بنویسید: کابل‌کشی، زمین‌کردن، شیلد، جداسازیِ کابل‌ها و آزمون‌ها.</p>
</div>
<div id="exr-ch09-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.143</strong></span> یک فهرستِ وارسیِ نصبِ بی‌برقِ اسکید بنویسید (گشتاور، قطبیت، عایق، مایعِ خنک‌کن، برچسب‌ها) با مسئولِ هر بند.</p>
</div>
<div id="exr-ch09-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.144</strong></span> یک گزارشِ یک‌صفحه‌ای برای بهره‌بردارِ شبکه بنویسید که نشان دهد نیروگاهِ P جریانِ خطای کمی می‌دهد و حفاظت‌ها چگونه وارسی می‌شوند.</p>
</div>
<div id="exr-ch09-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.145</strong></span> یک مشخصهٔ کوتاه برای چاپرِ ترمزِ مبدّلِ توربین بنویسید: انرژی، تکرار، سرد شدن، حفاظت و آزمون.</p>
</div>
<div id="exr-ch09-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.146</strong></span> تصمیمِ زمین‌کردنِ کارکردیِ آرایه را به‌صورتِ یک برگهٔ تصمیم بنویسید: گزینه‌ها، شاهدهای لازم از سازندگان، پیامدهای حفاظت و پایش.</p>
</div>
<div id="exr-ch09-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.147</strong></span> یک مشخصهٔ مدلِ امپدانسیِ اینورتر برای مطالعهٔ پایداری بنویسید: بازهٔ بسامد، نقطه‌های کار، اعتبارسنجی.</p>
</div>
<div id="exr-ch09-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.148</strong></span> رابطِ مبدّلِ سمتِ ماشین و ژنراتور را برای فراسرعت و خطا مشخص کنید: ولتاژها، حفاظت‌ها، آزمون‌ها.</p>
</div>
<div id="exr-ch09-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.149</strong></span> برنامهٔ آزمونِ گرماییِ کارخانه را با قاعدهٔ تصمیم، شرطِ حالتِ پایدار و اقدام برای «ثابت نشده» بنویسید.</p>
</div>
<div id="exr-ch09-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.150</strong></span> برای مبدّلِ باتری، برنامهٔ آزمونِ یکپارچه‌سازی با کنترل‌گرِ نیروگاه در حالتِ سازندهٔ شبکه پیشنهاد کنید.</p>
</div>
<div id="exr-ch09-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.151</strong></span> الزام‌های مشخصهٔ خرید را برای عمرِ خازن‌ها و فن‌ها بنویسید: شاهدها، دما، و برنامهٔ تعویض.</p>
</div>
<div id="exr-ch09-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.152</strong></span> الزامِ مشخصه برای تزریقِ <span class="ltr" dir="ltr">DC</span>: چه چیزی، با کدام روش و در کدام آزمون وارسی شود؟</p>
</div>
<div id="exr-ch09-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.153</strong></span> برای اینورترهای نیروگاه، یک برگهٔ تصمیم برای راهبردِ توالیِ منفی در خطا بنویسید: گزینه‌ها، شاهدها و تأییدکننده‌ها.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="9.13.5">
<h3 data-number="9.13.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">9.13.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch09-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.154</strong></span> از تصمیمِ <span class="ltr" dir="ltr">D-012</span> در برابرِ یک منتقد دفاع کنید که می‌گوید «<span class="ltr" dir="ltr">690 V</span> استانداردِ صنعت است و کابلِ کمتری می‌خواهد».</p>
</div>
<div id="exr-ch09-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.155</strong></span> مرکزی یا رشته‌ای؟ با <a href="#exm-ch09-arch" class="quarto-xref">مثال&nbsp;<span>9.18</span></a>، هزینه‌های فرضیِ خود و ارزشِ انرژی یک توصیهٔ مستند بنویسید و حساسیتش را بسنجید.</p>
</div>
<div id="exr-ch09-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.156</strong></span> یک گزارشِ دوصفحه‌ای بنویسید که پیرو و سازندهٔ شبکه را برای مدیرانِ پروژه بی‌آنکه یکی گرفته شوند توضیح دهد و بگوید نیروگاهِ P چه باید بخواهد.</p>
</div>
<div id="exr-ch09-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.157</strong></span> زنجیرهٔ کاملِ «از فرض تا شاهد» برای اینورترها را بنویسید: کدام فرض‌های این فصل با کدام شاهد (آزمونِ نوعی، کارخانه، ساختگاه، بهره‌برداری) جایگزین می‌شوند.</p>
</div>
<div id="exr-ch09-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.158</strong></span> یک رخدادِ فرضی: پس از به‌روزرسانیِ میان‌افزار، سه اینورتر در یک افتِ ولتاژ قطع شدند. بررسیِ ریشه‌ای، اقدام‌های فوری و بلندمدت و درس‌ها را بنویسید.</p>
</div>
<div id="exr-ch09-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.159</strong></span> بازدهِ وزنیِ ساختگاه را برای سه اقلیمِ فرضی (ابری، معتدل، بیابانی) با تغییرِ توزیعِ بار بسنجید و نتیجه بگیرید کدام قرارداد (اروپایی یا <span class="ltr" dir="ltr">CEC</span>) به کدام نزدیک‌تر است.</p>
</div>
<div id="exr-ch09-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.160</strong></span> یک برنامهٔ نگهداریِ بیست‌وپنج‌ساله برای اینورترها بنویسید: تعویضِ فن‌ها و خازن‌ها، به‌روزرسانی‌ها، منسوخ شدنِ قطعه‌ها و تصمیمِ بازسازی یا جایگزینی.</p>
</div>
<div id="exr-ch09-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.161</strong></span> برای یک نیروگاهِ مشابه در ارتفاعِ <span class="ltr" dir="ltr">3000 m</span> و هوای بسیار سرد، همهٔ پیامدهای الکترونیکِ قدرت را از رشته تا ترانسفورماتور فهرست کنید.</p>
</div>
<div id="exr-ch09-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.162</strong></span> مبدّل‌ها «چهرهٔ نیروگاه برای شبکه»اند. با سه مثال از این فصل نشان دهید یک تنظیمِ نرم‌افزاری می‌تواند به اندازهٔ یک تجهیز مهم باشد.</p>
</div>
<div id="exr-ch09-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.163</strong></span> تحویل‌دادنی‌های این فصل را به پروندهٔ فصلِ ۵۹ وصل کنید: هر سند، وضعیت، مالک، و رویدادی که بازنگریِ بعدی‌اش را لازم می‌کند.</p>
</div>
<div id="exr-ch09-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.164</strong></span> اگر قیمتِ کاربیدِ سیلیسیم نصف شود، کدام تصمیم‌های این فصل (معماری، بسامد، صافی، خنک‌کاری) بازنگری می‌شوند؟ استدلال کنید.</p>
</div>
<div id="exr-ch09-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.165</strong></span> برای مبدّلِ سمتِ شبکهٔ توربین، یک برنامهٔ تأییدِ مدلِ هارمونیکی بنویسید که کارخانه، آزمونِ نوعی و اندازه‌گیریِ ساختگاه را به هم وصل کند.</p>
</div>
<div id="exr-ch09-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.166</strong></span> یک مدلِ بهتر برای <a href="#sec-ch09-d-window" class="quarto-xref"><span>بخش 9.5.4</span></a> پیشنهاد کنید (صفحهٔ آرایه، دمای سلول، عدمِ تطابق، فرسودگی) و بگویید نتیجهٔ <span class="ltr" dir="ltr">D-012</span> در برابرِ کدام تغییر حساس است.</p>
</div>
<div id="exr-ch09-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.167</strong></span> برنامهٔ آموزشِ تیمِ بهره‌برداری برای اینورترها را بنویسید: ایمنی، رویه‌ها، داده‌ها، و مرزِ کارِ تخصصی.</p>
</div>
<div id="exr-ch09-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.168</strong></span> یک «مرورِ پس از رخداد» برای قطعِ ناخواستهٔ همهٔ اینورترها در پرشِ فازِ شبکه بنویسید (<a href="#exm-ch09-pll" class="quarto-xref">مثال&nbsp;<span>9.33</span></a>): حفاظتِ آهنگِ تغییرِ بسامد، صافی‌ها و هماهنگی با بهره‌بردارِ شبکه.</p>
</div>
<div id="exr-ch09-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.169</strong></span> برای شبکهٔ آیندهٔ با سهمِ زیادِ مبدّل‌ها، استدلال کنید چرا «رفتار» از «سخت‌افزار» مهم‌تر شده است (<a href="#sec-ch09-a-history" class="quarto-xref"><span>بخش 9.2.18</span></a>).</p>
</div>
<div id="exr-ch09-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.170</strong></span> بودجهٔ ریسکِ اینورترها را بسازید: هر ریسک (پنجرهٔ <span class="ltr" dir="ltr">DC</span>، خرابیِ بزرگ، تشدید، پیکربندی، خطای <span class="ltr" dir="ltr">DC</span>) با احتمال، پیامد و شاهدِ کاهنده.</p>
</div>
<div id="exr-ch09-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.171</strong></span> نشان دهید چهار آزمایشگاهِ این فصل (پنجره، انرژی، دمای سالانه، مونت‌کارلو) چگونه با هم یک تصمیمِ خرید را پشتیبانی می‌کنند.</p>
</div>
<div id="exr-ch09-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.172</strong></span> یک گزارشِ ارزیابیِ کیفیتِ توانِ نیروگاه بنویسید که از طیفِ یک پشته تا نقطهٔ اتصال برود و بگوید چه چیز را این فصل نمی‌داند.</p>
</div>
<div id="exr-ch09-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.173</strong></span> «مبدّل‌های کوچک، رابط‌های بزرگ»: با سه مثال از این فصل و فصلِ ۸ استدلال کنید.</p>
</div>
<div id="exr-ch09-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.174</strong></span> یک برنامهٔ پژوهشیِ کوچک برای سنجشِ عمرِ اینورترهای نیروگاه از دادهٔ بهره‌برداری طراحی کنید (دما، چرخه، خرابی‌ها).</p>
</div>
<div id="exr-ch09-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.175</strong></span> با همهٔ آزمایشگاه‌های این فصل، یک گزارشِ «سلامتِ طراحیِ» اینورترهای نیروگاهِ P بنویسید: کجا حاشیه زیاد است و کجا کم.</p>
</div>
<div id="exr-ch09-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.176</strong></span> اگر حدِ صادرات در آینده به <span class="ltr" dir="ltr">80 MW</span> برسد، کدام تصمیم‌های این فصل (پنجره، رده، باتری، کنترل) بازنگری می‌شوند؟</p>
</div>
<div id="exr-ch09-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.177</strong></span> نشان دهید چرا «ثابت نشده» در آزمون پذیرش با «رد» فرق دارد و این فرق برای روابطِ خریدار و سازنده چه معنایی دارد.</p>
</div>
<div id="exr-ch09-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.178</strong></span> یک برنامهٔ بیست‌وپنج‌سالهٔ مدیریتِ پیکربندی، امنیت و منسوخ شدنِ اینورترها را در یک صفحه بنویسید.</p>
</div>
<div id="exr-ch09-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.179</strong></span> تصور کنید باید برای یک کشورِ دیگر با شبکهٔ ضعیف و ارتفاعِ زیاد همین اینورتر را بخرید؛ ده بندِ مشخصه را بازنویسی کنید.</p>
</div>
<div id="exr-ch09-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.180</strong></span> یک نقشهٔ مفهومی از کلِ فصل بکشید که کلید، مدولاسیون، تلفات، گرما، صافی، کنترل، شبکه، ساخت و آزمون را به هم وصل کند.</p>
</div>
<div id="exr-ch09-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.181</strong></span> از سه آزمایشگاهِ حساسیت، پنجره و انرژیِ سالانه، یک «جدولِ اطمینان» برای تصمیم‌های این فصل بسازید: کدام تصمیم در برابرِ کدام فرض پایدار است؟</p>
</div>
<div id="exr-ch09-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.182</strong></span> اگر نیروگاه به‌جای اینورترِ مرکزی اینورترِ رشته‌ایِ بی‌ترانسفورماتور بگیرد، کدام بخش‌های این فصل (عایق، پایشِ عایق، سازگاری، حفاظت) تغییر می‌کنند؟</p>
</div>
<div id="exr-ch09-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.183</strong></span> خط‌مبنای راه‌اندازی را به برنامهٔ پایشِ وضعیت (<a href="#exr-ch09-101" class="quarto-xref">تمرین&nbsp;<span>9.135</span></a>) وصل کنید: هر عددِ خط‌مبنا در بهره‌برداری چه هشداری می‌سازد؟</p>
</div>
<div id="exr-ch09-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.184</strong></span> تحلیل کنید چرا فرامدولاسیون در یک افتِ کوتاهِ اضافه‌ولتاژِ شبکه پذیرفته می‌شود اما در کارِ پیوسته نه.</p>
</div>
<div id="exr-ch09-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 9.185</strong></span> برای فصلِ ۵۹، یک صفحه «درس‌های الکترونیکِ قدرت برای مالک» بنویسید: پنج تصمیم، پنج شاهد، پنج ریسک.</p>
</div>
</section>
</section>
<section id="sec-ch09-solutions" class="level2" data-number="9.14">
<h2 data-number="9.14" class="anchored" data-anchor-id="sec-ch09-solutions"><span class="header-section-number">9.14</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>solutions</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch09-examples-out" class="quarto-xref"><span>بخش 9.14.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند: پاسخِ خوب همهٔ معیارها را با عدد، منبع و مرزِ کار پوشش می‌دهد.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-1" class="quarto-xref">تمرین&nbsp;<span>9.1</span></a>.</strong> <span class="ltr" dir="ltr">20 kW</span> تلفات، بازدهِ <span class="ltr" dir="ltr">0.50</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-2" class="quarto-xref">تمرین&nbsp;<span>9.2</span></a>.</strong> <span class="math inline">\(D = 0.5\)</span>؛ موج‌دارگی <span class="ltr" dir="ltr">68.75 A</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-3" class="quarto-xref">تمرین&nbsp;<span>9.3</span></a>.</strong> <span class="math inline">\(D = 0.375\)</span>؛ <span class="ltr" dir="ltr">18.75 A</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-4" class="quarto-xref">تمرین&nbsp;<span>9.4</span></a>.</strong> <span class="ltr" dir="ltr">931.8 V</span>؛ با <span class="math inline">\(45^\circ\)</span> <span class="ltr" dir="ltr">658.9 V</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-5" class="quarto-xref">تمرین&nbsp;<span>9.5</span></a>.</strong> <span class="ltr" dir="ltr">551 V</span>؛ بیشینه <span class="ltr" dir="ltr">707 V</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-6" class="quarto-xref">تمرین&nbsp;<span>9.6</span></a>.</strong> <span class="ltr" dir="ltr">679 V</span>؛ با حاشیه <span class="ltr" dir="ltr">747 V</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-7" class="quarto-xref">تمرین&nbsp;<span>9.7</span></a>.</strong> <span class="math inline">\(m_f = 50\)</span>؛ خط‌ها کنارِ مرتبهٔ ۵۰ و ۱۰۰ (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-8" class="quarto-xref">تمرین&nbsp;<span>9.8</span></a>.</strong> <span class="ltr" dir="ltr">1.50 V</span> و <span class="ltr" dir="ltr">2.40 V</span>؛ برابری در <span class="ltr" dir="ltr">600 A</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-9" class="quarto-xref">تمرین&nbsp;<span>9.9</span></a>.</strong> <span class="ltr" dir="ltr">1.25 W</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-10" class="quarto-xref">تمرین&nbsp;<span>9.10</span></a>.</strong> <span class="ltr" dir="ltr">200 V</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-11" class="quarto-xref">تمرین&nbsp;<span>9.11</span></a>.</strong> <span class="ltr" dir="ltr">80 °C</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-12" class="quarto-xref">تمرین&nbsp;<span>9.12</span></a>.</strong> <span class="ltr" dir="ltr">7.26 kJ</span>؛ <span class="math inline">\(\tau = 600\ \text{s}\)</span>؛ حدودِ <span class="ltr" dir="ltr">1855 s</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-13" class="quarto-xref">تمرین&nbsp;<span>9.13</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1949 Hz</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-14" class="quarto-xref">تمرین&nbsp;<span>9.14</span></a>.</strong> <span class="ltr" dir="ltr">0.132</span> برابر (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-15" class="quarto-xref">تمرین&nbsp;<span>9.15</span></a>.</strong> <span class="ltr" dir="ltr">8.8 V</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-16" class="quarto-xref">تمرین&nbsp;<span>9.16</span></a>.</strong> <span class="ltr" dir="ltr">0.503</span> برابر، <span class="ltr" dir="ltr">503 A</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-17" class="quarto-xref">تمرین&nbsp;<span>9.17</span></a>.</strong> ۱۰ و ۳؛ دومی مرزِ «ضعیف» است (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-18" class="quarto-xref">تمرین&nbsp;<span>9.18</span></a>.</strong> <span class="math inline">\(I_q = 0.80\)</span>، <span class="math inline">\(I_p = 0.755\)</span> پریونیت (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-19" class="quarto-xref">تمرین&nbsp;<span>9.19</span></a>.</strong> <span class="ltr" dir="ltr">20 %</span> رده (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-20" class="quarto-xref">تمرین&nbsp;<span>9.20</span></a>.</strong> <span class="ltr" dir="ltr">0.99727</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-21" class="quarto-xref">تمرین&nbsp;<span>9.21</span></a>.</strong> <span class="ltr" dir="ltr">0.932</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-22" class="quarto-xref">تمرین&nbsp;<span>9.22</span></a>.</strong> <span class="ltr" dir="ltr">3.33 kg/s</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-23" class="quarto-xref">تمرین&nbsp;<span>9.23</span></a>.</strong> <span class="ltr" dir="ltr">5292 A</span> و <span class="ltr" dir="ltr">4602 A</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-24" class="quarto-xref">تمرین&nbsp;<span>9.24</span></a>.</strong> <span class="ltr" dir="ltr">0.855</span> پریونیت، <span class="ltr" dir="ltr">4.28 MW</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-25" class="quarto-xref">تمرین&nbsp;<span>9.25</span></a>.</strong> <span class="ltr" dir="ltr">60.2 MWh</span> برای هر اینورتر (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-26" class="quarto-xref">تمرین&nbsp;<span>9.26</span></a>.</strong> معیار: پیرو منبعِ جریان با زاویهٔ گرفته‌شده از شبکه، بی‌شبکه کار نمی‌کند و پاسخش با تأخیرِ اندازه‌گیری است؛ سازنده منبعِ ولتاژ پشتِ امپدانس، لختی و راه‌اندازیِ جزیره ممکن، جریانِ محدود در خطا (<a href="#sec-ch09-c-gfl-gfm" class="quarto-xref"><span>بخش 9.4.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-27" class="quarto-xref">تمرین&nbsp;<span>9.27</span></a>.</strong> معیار: انتقالِ بیشینه تطبیقِ بار با منبعِ خطی است و نیمِ توان را در منبع تلف می‌کند؛ ردیابی نقطهٔ قلهٔ منحنیِ ناخطی را می‌جوید (<span class="math inline">\(\mathrm{d}P/\mathrm{d}V = 0\)</span>) و ربطی به تطبیقِ امپدانس ندارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-28" class="quarto-xref">تمرین&nbsp;<span>9.28</span></a>.</strong> معیار: ولتاژِ هر قطعه نصف، قطعه‌های <span class="ltr" dir="ltr">1200 V</span> با تلفاتِ کلیدزنیِ کم، گام‌های نصف و <span class="math inline">\(\mathrm{d}v/\mathrm{d}t\)</span>ِ کمتر، اعوجاجِ کمتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-29" class="quarto-xref">تمرین&nbsp;<span>9.29</span></a>.</strong> معیار: نوعی یک بار برای طرح (سازگاری، عبور از خطا)؛ جاری برای هر واحد (کارکردِ حفاظت، آزمونِ پایانِ خط).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-30" class="quarto-xref">تمرین&nbsp;<span>9.30</span></a>.</strong> معیار: جریانِ موج‌دارگیِ بیشتر، خودترمیمی، عمرِ طولانی‌تر و بی‌الکترولیتِ خشک‌شونده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-31" class="quarto-xref">تمرین&nbsp;<span>9.31</span></a>.</strong> آی‌جی‌بی‌تی <span class="ltr" dir="ltr">438 W</span>، دیود <span class="ltr" dir="ltr">66 W</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-32" class="quarto-xref">تمرین&nbsp;<span>9.32</span></a>.</strong> آی‌جی‌بی‌تی <span class="ltr" dir="ltr">297 W</span>، دیود <span class="ltr" dir="ltr">99 W</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-33" class="quarto-xref">تمرین&nbsp;<span>9.33</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">5.1 kHz</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-34" class="quarto-xref">تمرین&nbsp;<span>9.34</span></a>.</strong> <span class="ltr" dir="ltr">0.9875</span> برای یک مبدّل و حدودِ <span class="ltr" dir="ltr">0.975</span> برای هر دو، پیش از تلفاتِ دیگر (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-35" class="quarto-xref">تمرین&nbsp;<span>9.35</span></a>.</strong> <span class="ltr" dir="ltr">10.1 K</span> و <span class="ltr" dir="ltr">39.8 K</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-36" class="quarto-xref">تمرین&nbsp;<span>9.36</span></a>.</strong> <span class="math inline">\(c_0 = 4.02\)</span>، <span class="math inline">\(c_1 = 0.08\)</span>، <span class="math inline">\(c_2 = 14.24\)</span> در هزار؛ بیشینه در <span class="ltr" dir="ltr">0.53</span> پریونیت (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-37" class="quarto-xref">تمرین&nbsp;<span>9.37</span></a>.</strong> اروپایی <span class="ltr" dir="ltr">0.9799</span>، <span class="ltr" dir="ltr">CEC</span> <span class="ltr" dir="ltr">0.9827</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-38" class="quarto-xref">تمرین&nbsp;<span>9.38</span></a>.</strong> <span class="ltr" dir="ltr">58.9 µH</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-39" class="quarto-xref">تمرین&nbsp;<span>9.39</span></a>.</strong> <span class="math inline">\(Z_b = 90.5\ \text{m}\Omega\)</span>؛ <span class="ltr" dir="ltr">1.76 mF</span> در هر فاز (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-40" class="quarto-xref">تمرین&nbsp;<span>9.40</span></a>.</strong> <span class="math inline">\(L_2\)</span> حدودِ <span class="ltr" dir="ltr">25.4 µH</span>؛ تشدیدِ <span class="ltr" dir="ltr">902 Hz</span> میانِ <span class="ltr" dir="ltr">500</span> و <span class="ltr" dir="ltr">1250 Hz</span> (درست) (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-41" class="quarto-xref">تمرین&nbsp;<span>9.41</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">33.5 mΩ</span> (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-42" class="quarto-xref">تمرین&nbsp;<span>9.42</span></a>.</strong> <span class="ltr" dir="ltr">0.238 F</span>، حدودِ بیست برابرِ خازنِ عادی؛ عبور از خطا با کنترلِ جریان و چاپر انجام می‌شود، نه با ذخیرهٔ پیوند (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-43" class="quarto-xref">تمرین&nbsp;<span>9.43</span></a>.</strong> <span class="math inline">\(k_p = 88.8\)</span>، <span class="math inline">\(k_i = 3948\)</span> (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-44" class="quarto-xref">تمرین&nbsp;<span>9.44</span></a>.</strong> <span class="math inline">\(k_p = 0.600\)</span>، <span class="math inline">\(k_i = 5.03\)</span> (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-45" class="quarto-xref">تمرین&nbsp;<span>9.45</span></a>.</strong> <span class="ltr" dir="ltr">1.04</span> و <span class="ltr" dir="ltr">0.625 Hz/s</span> (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-46" class="quarto-xref">تمرین&nbsp;<span>9.46</span></a>.</strong> <span class="math inline">\(x = 0.332\)</span> پریونیت؛ حدودِ <span class="ltr" dir="ltr">6.6 %</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-47" class="quarto-xref">تمرین&nbsp;<span>9.47</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">36.5 V</span> (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-48" class="quarto-xref">تمرین&nbsp;<span>9.48</span></a>.</strong> <span class="ltr" dir="ltr">100 A</span> پالسی (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-49" class="quarto-xref">تمرین&nbsp;<span>9.49</span></a>.</strong> <span class="ltr" dir="ltr">0.044</span> (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-50" class="quarto-xref">تمرین&nbsp;<span>9.50</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">925 V</span>، کمی زیرِ کف؛ این همان ساعت‌های نادرِ <a href="#exm-ch09-dwindow" class="quarto-xref">مثال&nbsp;<span>9.53</span></a> است (<span class="ltr" dir="ltr">P50</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-51" class="quarto-xref">تمرین&nbsp;<span>9.51</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1529 V</span>، بیش از <span class="ltr" dir="ltr">1500 V</span>: مجاز نیست (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-52" class="quarto-xref">تمرین&nbsp;<span>9.52</span></a>.</strong> <span class="ltr" dir="ltr">6.25 V</span> (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-53" class="quarto-xref">تمرین&nbsp;<span>9.53</span></a>.</strong> <span class="ltr" dir="ltr">916.8 V</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-54" class="quarto-xref">تمرین&nbsp;<span>9.54</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">149 A</span>، پیش از صافیِ خازنی (<span class="ltr" dir="ltr">P54</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-55" class="quarto-xref">تمرین&nbsp;<span>9.55</span></a>.</strong> <span class="ltr" dir="ltr">1443</span> ساعت و <span class="ltr" dir="ltr">0.21 %</span>؛ ساعت‌های زیرِ پنجره ظهرهای گرم و پرتولیدند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-56" class="quarto-xref">تمرین&nbsp;<span>9.56</span></a>.</strong> <span class="ltr" dir="ltr">600 V</span> (<span class="ltr" dir="ltr">P56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-57" class="quarto-xref">تمرین&nbsp;<span>9.57</span></a>.</strong> <span class="ltr" dir="ltr">82800</span> واحد در سال؛ ارزشِ حالِ حدودِ <span class="ltr" dir="ltr">877</span> هزار واحد (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-58" class="quarto-xref">تمرین&nbsp;<span>9.58</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">101 MWh</span> در سال (<span class="ltr" dir="ltr">P58</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-59" class="quarto-xref">تمرین&nbsp;<span>9.59</span></a>.</strong> <span class="ltr" dir="ltr">600 MWh</span> و حدودِ <span class="ltr" dir="ltr">30000</span> واحد در سال (<span class="ltr" dir="ltr">P59</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-60" class="quarto-xref">تمرین&nbsp;<span>9.60</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">0.026</span> برابر (<span class="ltr" dir="ltr">P60</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-61" class="quarto-xref">تمرین&nbsp;<span>9.61</span></a>.</strong> ۱۶۷ واحد و حدودِ ۲۵ خرابی در سال (<span class="ltr" dir="ltr">P61</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-62" class="quarto-xref">تمرین&nbsp;<span>9.62</span></a>.</strong> گامِ <span class="ltr" dir="ltr">10 V</span> با <span class="ltr" dir="ltr">0.040 %</span> و <span class="ltr" dir="ltr">1.5 s</span> (<a href="#exm-ch09-mppt" class="quarto-xref">مثال&nbsp;<span>9.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-63" class="quarto-xref">تمرین&nbsp;<span>9.63</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">80 %</span>؛ در اینورترِ مرکزی قله‌های صدها رشته روی هم می‌افتند و اثر به عدمِ تطابق تبدیل می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-64" class="quarto-xref">تمرین&nbsp;<span>9.64</span></a>.</strong> <span class="ltr" dir="ltr">77.1 kW</span>؛ بازدهِ <span class="ltr" dir="ltr">0.9848</span> (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-65" class="quarto-xref">تمرین&nbsp;<span>9.65</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">84.5 °C</span> (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-126" class="quarto-xref">تمرین&nbsp;<span>9.66</span></a>.</strong> <span class="ltr" dir="ltr">66.7 Ω</span>، <span class="math inline">\(\tau = 1.33\ \text{s}\)</span>، <span class="ltr" dir="ltr">10 kJ</span> گرما (<span class="ltr" dir="ltr">P126</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-127" class="quarto-xref">تمرین&nbsp;<span>9.67</span></a>.</strong> <span class="ltr" dir="ltr">40.0 kW</span> (<span class="ltr" dir="ltr">P127</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-128" class="quarto-xref">تمرین&nbsp;<span>9.68</span></a>.</strong> <span class="ltr" dir="ltr">611 V</span> (<span class="ltr" dir="ltr">P128</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-129" class="quarto-xref">تمرین&nbsp;<span>9.69</span></a>.</strong> <span class="ltr" dir="ltr">0.288 Ω</span> و <span class="ltr" dir="ltr">0.50 MJ</span> (<span class="ltr" dir="ltr">P129</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-131" class="quarto-xref">تمرین&nbsp;<span>9.70</span></a>.</strong> <span class="math inline">\(\zeta = 1.22\)</span>، بیش‌میرا؛ قلهٔ <span class="ltr" dir="ltr">7.8 kA</span> (<span class="ltr" dir="ltr">P131</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-132" class="quarto-xref">تمرین&nbsp;<span>9.71</span></a>.</strong> <span class="ltr" dir="ltr">±700 V</span> (<span class="ltr" dir="ltr">P132</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-141" class="quarto-xref">تمرین&nbsp;<span>9.72</span></a>.</strong> <span class="ltr" dir="ltr">1.05 kW</span> و <span class="ltr" dir="ltr">9.2 MWh</span> در سال (<span class="ltr" dir="ltr">P141</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-142" class="quarto-xref">تمرین&nbsp;<span>9.73</span></a>.</strong> <span class="ltr" dir="ltr">828 V</span> و <span class="ltr" dir="ltr">1171 V</span>، بیش از پیوند: تضعیفِ میدان یا حفاظتِ فراسرعت لازم است (<span class="ltr" dir="ltr">P142</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-143" class="quarto-xref">تمرین&nbsp;<span>9.74</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">70700 h</span> (<span class="ltr" dir="ltr">P143</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-144" class="quarto-xref">تمرین&nbsp;<span>9.75</span></a>.</strong> بازده <span class="ltr" dir="ltr">±0.28 %</span>، تلفات <span class="ltr" dir="ltr">±14.3 kW</span>، حدودِ <span class="ltr" dir="ltr">18 %</span>ِ تلفات (<span class="ltr" dir="ltr">P144</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-145" class="quarto-xref">تمرین&nbsp;<span>9.76</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">909 Hz</span> (<span class="ltr" dir="ltr">P145</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-146" class="quarto-xref">تمرین&nbsp;<span>9.77</span></a>.</strong> <span class="math inline">\(\sqrt{40} = 6.3\)</span> (<span class="ltr" dir="ltr">P146</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-156" class="quarto-xref">تمرین&nbsp;<span>9.78</span></a>.</strong> <span class="ltr" dir="ltr">95 MW</span>: ۱۲۳ ساعت و <span class="ltr" dir="ltr">623 MWh</span>؛ <span class="ltr" dir="ltr">90 MW</span>: ۲۰۸ ساعت و <span class="ltr" dir="ltr">1447 MWh</span> (<span class="ltr" dir="ltr">P156</span>)؛ دنبالهٔ منحنیِ تداوم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-157" class="quarto-xref">تمرین&nbsp;<span>9.79</span></a>.</strong> آستانهٔ <span class="ltr" dir="ltr">87.5 °C</span>: واحدِ A پذیرفته، واحدِ B ثابت نشده (<span class="ltr" dir="ltr">P157</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-158" class="quarto-xref">تمرین&nbsp;<span>9.80</span></a>.</strong> معیار: جریانِ اندوکتانس خازنِ کلید را پیش از روشن شدن تخلیه می‌کند؛ در بارِ کم جریان برای تخلیه کافی نیست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-171" class="quarto-xref">تمرین&nbsp;<span>9.81</span></a>.</strong> <span class="ltr" dir="ltr">0.967</span> و <span class="ltr" dir="ltr">2.40 %</span>؛ با هارمونیکِ سوم <span class="ltr" dir="ltr">1.000</span> و <span class="ltr" dir="ltr">0.03 %</span> (<a href="#exm-ch09-overmod" class="quarto-xref">مثال&nbsp;<span>9.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-172" class="quarto-xref">تمرین&nbsp;<span>9.82</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">15 A</span>، <span class="ltr" dir="ltr">28 %</span>ِ جریانِ مغناطیس‌کننده (<a href="#exm-ch09-dcoffset" class="quarto-xref">مثال&nbsp;<span>9.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-173" class="quarto-xref">تمرین&nbsp;<span>9.83</span></a>.</strong> معیار: <span class="math inline">\(I^+ = 1.2/1.43 = 0.84\)</span>؛ <span class="math inline">\(P = 0.7 \times 0.84 \times (1 - 0.43^2) \approx 0.48\)</span> پریونیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-174" class="quarto-xref">تمرین&nbsp;<span>9.84</span></a>.</strong> <span class="math inline">\(1696/1443 = 1.18\)</span> برابر؛ سهمِ انرژی دو برابر (<a href="#exm-ch09-sensitivity" class="quarto-xref">مثال&nbsp;<span>9.59</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-175" class="quarto-xref">تمرین&nbsp;<span>9.85</span></a>.</strong> معیار: هزینه و بازده؛ جایش را پایشِ جریانِ باقیمانده، پایشِ عایق پیش از اتصال و توپولوژی‌هایی می‌گیرند که ولتاژِ حالتِ مشترک را ثابت نگه می‌دارند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-66" class="quarto-xref">تمرین&nbsp;<span>9.86</span></a>.</strong> تابشِ <span class="ltr" dir="ltr">1030 W/m²</span>، دمای سلولِ <span class="ltr" dir="ltr">68.5 °C</span>، قلهٔ <span class="ltr" dir="ltr">932 V</span>، <span class="ltr" dir="ltr">DC</span>ِ <span class="ltr" dir="ltr">5.10 MW</span>؛ پس از بازده نزدیکِ سقف و کمی بُرش (<span class="ltr" dir="ltr">P66</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-67" class="quarto-xref">تمرین&nbsp;<span>9.87</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">28 %</span> انرژیِ آن ساعت (<span class="ltr" dir="ltr">P67</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-68" class="quarto-xref">تمرین&nbsp;<span>9.88</span></a>.</strong> معیار: ولتاژ و بسامدِ <span class="ltr" dir="ltr">AC</span> با زمانِ مجازِ عبور از خطا، اضافه‌جریان در حدِ جریانِ راکتیو، و تشخیصِ جزیره نباید عمل کنند؛ اضافه‌ولتاژِ <span class="ltr" dir="ltr">DC</span> و دما باید فعال بمانند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-69" class="quarto-xref">تمرین&nbsp;<span>9.89</span></a>.</strong> معیار: اینورترهای بیدار (<span class="ltr" dir="ltr">600 MWh</span> در سال)، بانکِ ثابت یا کلیدزنی‌شده (سرمایه، پله‌ها)، مبدّلِ باتری (بی‌هزینهٔ اضافه اگر بیدار است)؛ انعطاف و الزامِ شبکه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-70" class="quarto-xref">تمرین&nbsp;<span>9.90</span></a>.</strong> سه فن: <span class="math inline">\(P(N \le 3) = 0.956\)</span> (<span class="ltr" dir="ltr">P70</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-71" class="quarto-xref">تمرین&nbsp;<span>9.91</span></a>.</strong> تولیدِ خرداد–تیرِ نیروگاه حدودِ <span class="ltr" dir="ltr">12.7 GWh</span> است و سهمِ یک اینورتر حدودِ <span class="ltr" dir="ltr">1270 MWh</span> (<span class="ltr" dir="ltr">P71</span>)، سه برابرِ <span class="ltr" dir="ltr">417 MWh</span>ِ سالانهٔ <a href="#exm-ch09-arch" class="quarto-xref">مثال&nbsp;<span>9.18</span></a>: زمانِ بازگرداندن، نه آهنگِ خرابی، اهرمِ اصلی است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-72" class="quarto-xref">تمرین&nbsp;<span>9.92</span></a>.</strong> <span class="ltr" dir="ltr">855</span> ساعت؛ آزمونِ توانِ نزدیکِ کامل در ساختگاه فقط در ماه‌های گرم و میانِ روز ممکن است (<span class="ltr" dir="ltr">P72</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-73" class="quarto-xref">تمرین&nbsp;<span>9.93</span></a>.</strong> معیار: نیم‌موج‌های بلندتر نوسانِ دما را بیشتر می‌کنند (<a href="#exm-ch09-thermal" class="quarto-xref">مثال&nbsp;<span>9.12</span></a>)؛ برای همان عمر جریان کمتر یا ماژولِ بزرگ‌تر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-74" class="quarto-xref">تمرین&nbsp;<span>9.94</span></a>.</strong> <span class="ltr" dir="ltr">1007 V</span> در شرایطِ استاندارد و کمتر در گرما؛ ساعت‌های زیرِ پنجرهٔ <span class="ltr" dir="ltr">933 V</span> زیاد می‌شود؛ رشته‌ها و جعبه‌های تجمیعِ بیشتر (<span class="ltr" dir="ltr">P74</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-75" class="quarto-xref">تمرین&nbsp;<span>9.95</span></a>.</strong> معیار: نیمه‌رسانا و صافی بزرگ‌ترین سطرها؛ شاهد: اندازه‌گیریِ بازده با روشِ استاندارد، گزارشِ آزمونِ نوعی و آزمونِ پذیرشِ کارخانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-76" class="quarto-xref">تمرین&nbsp;<span>9.96</span></a>.</strong> معیار: کاهشِ دماییِ زودرس (خنک‌کاری)، پنجرهٔ <span class="ltr" dir="ltr">DC</span> یا رشته‌های معیوب، تنظیمِ حدِ توان؛ آزمون با داده‌های دما، ولتاژِ <span class="ltr" dir="ltr">DC</span> و پیکربندی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-77" class="quarto-xref">تمرین&nbsp;<span>9.97</span></a>.</strong> معیار: روندِ کمینهٔ روزانه را بپایید؛ اگر روند پایین می‌رود، بازرسیِ اتصال‌ها و کابل‌های بلوک؛ هشدارِ تکراری اطلاعات است، نه مزاحمت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-78" class="quarto-xref">تمرین&nbsp;<span>9.98</span></a>.</strong> معیار: توقف در وضعیتِ امن، بازخوانی و مقایسهٔ پارامترها، یافتنِ تغییر، تصمیمِ مستند، بازگرداندن یا تأییدِ تغییر و ثبت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-79" class="quarto-xref">تمرین&nbsp;<span>9.99</span></a>.</strong> معیار: نسخهٔ میان‌افزارِ هم‌خوان، گزارشِ اعتبارسنجی، بازهٔ اعتبار، مستنداتِ پارامترها و تنظیم‌های ساختگاه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-80" class="quarto-xref">تمرین&nbsp;<span>9.100</span></a>.</strong> معیار: موافق: لختی، شبکهٔ ضعیف، راه‌اندازیِ جزیره؛ مخالف: نیاز به ذخیره یا حاشیه، تجربهٔ میدانیِ کمتر، الزامِ شبکه و هزینه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-81" class="quarto-xref">تمرین&nbsp;<span>9.101</span></a>.</strong> معیار: توالیِ منفی با توالیِ مثبت توانِ دوبسامدی ساخت و پیوند را لرزاند (<a href="#exm-ch09-frt" class="quarto-xref">مثال&nbsp;<span>9.38</span></a>)؛ کنترلِ جریانِ توالیِ منفی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-82" class="quarto-xref">تمرین&nbsp;<span>9.102</span></a>.</strong> معیار: فن، برد، منبعِ تغذیه، کنتاکتور با پواسون؛ ماژول و خازن با زمانِ تحویل؛ پیوند با <a href="#tbl-ch09-tree" class="quarto-xref">جدول&nbsp;<span>9.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-83" class="quarto-xref">تمرین&nbsp;<span>9.103</span></a>.</strong> معیار: ضعیف‌ترین مرحله (آزمونِ پایانِ خط) و خطاهایی که زودتر پیدا می‌شوند؛ حاصل‌ضرب.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-84" class="quarto-xref">تمرین&nbsp;<span>9.104</span></a>.</strong> معیار: <span class="ltr" dir="ltr">452</span> ساعت در سال و هیچ در پاییز و زمستان؛ اثباتِ گرمایی در کارخانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-85" class="quarto-xref">تمرین&nbsp;<span>9.105</span></a>.</strong> معیار: فاصله‌های هوایی (تصحیحِ ارتفاع)، کاهشِ ولتاژِ قطعه‌ها برای پرتوِ کیهانی، خنک‌کاریِ قطعه‌های کوچک و ترانسفورماتور.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-86" class="quarto-xref">تمرین&nbsp;<span>9.106</span></a>.</strong> معیار: هم‌بسته در <span class="ltr" dir="ltr">AC</span>: مبدّلِ جدا، انعطاف؛ در <span class="ltr" dir="ltr">DC</span>: مبدّلِ <span class="ltr" dir="ltr">DC–DC</span>، گرفتنِ انرژیِ بُرش‌شده، پنجرهٔ <span class="ltr" dir="ltr">DC</span>ِ مشترک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-87" class="quarto-xref">تمرین&nbsp;<span>9.107</span></a>.</strong> معیار: ولتاژِ ژنراتور با سرعت کم می‌شود و در سرعتِ زیاد حدِ ولتاژِ مبدّل با تضعیفِ میدان؛ پیوندِ <span class="ltr" dir="ltr">DC</span> و سمتِ شبکه ثابت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-88" class="quarto-xref">تمرین&nbsp;<span>9.108</span></a>.</strong> معیار: تأخیر دو برابر و پهنای باندِ ممکن تقریباً نصف.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-89" class="quarto-xref">تمرین&nbsp;<span>9.109</span></a>.</strong> معیار: وارسیِ عایق در رطوبتِ صبح، ولتاژِ <span class="ltr" dir="ltr">DC</span> پیش از رسیدن به آستانهٔ شروع، تأخیرهای تنظیم‌شده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-90" class="quarto-xref">تمرین&nbsp;<span>9.110</span></a>.</strong> معیار: خازن‌ها موازی و سلف‌ها با شبکه؛ مطالعهٔ هارمونیک و پایداریِ کلِ نیروگاه (فصل‌های ۲۷ و ۲۸).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-130" class="quarto-xref">تمرین&nbsp;<span>9.111</span></a>.</strong> معیار: دو برابرِ بسامدِ کلیدزنی؛ سلف‌های هر پشته و کنترلِ تقسیمِ جریان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-133" class="quarto-xref">تمرین&nbsp;<span>9.112</span></a>.</strong> معیار: نگه داشتنِ دمای مایع در شب، مقاومتِ گرماییِ کمتر یا ماژولِ بزرگ‌تر، کاهشِ نرخِ تغییرِ توان در ابرهای تند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-134" class="quarto-xref">تمرین&nbsp;<span>9.113</span></a>.</strong> میانگین حدودِ <span class="ltr" dir="ltr">277</span> و <span class="ltr" dir="ltr">P90</span> حدودِ <span class="ltr" dir="ltr">316 MWh</span> در سال (<span class="ltr" dir="ltr">P134</span>)؛ دنبالهٔ توزیع کوتاه می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-135" class="quarto-xref">تمرین&nbsp;<span>9.114</span></a>.</strong> معیار: انرژیِ ذخیره پشتِ مبدّل و پنجرهٔ دوسویه؛ محدودیت: حالتِ شارژ و حدِ جریان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-147" class="quarto-xref">تمرین&nbsp;<span>9.115</span></a>.</strong> معیار: ارسالِ فرمانِ قطع و حفاظتِ نقطهٔ اتصال اصلی؛ روش‌های فعالِ اینورتر با الزامِ ماندن در مدار هماهنگ یا غیرفعال، با تأییدِ بهره‌بردار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-148" class="quarto-xref">تمرین&nbsp;<span>9.116</span></a>.</strong> معیار: شبکهٔ صرفاً القایی، بی‌ظرفیتِ کابل و بی‌اعوجاجِ زمینه؛ امپدانسِ وابسته به بسامدِ شبکه و مدل‌های سازنده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-149" class="quarto-xref">تمرین&nbsp;<span>9.117</span></a>.</strong> معیار: اندازه‌گیریِ ظرفیت یا تخمینِ آن از موج‌دارگیِ ولتاژ، روند، آستانهٔ تعویض، پیوند با دمای نقطهٔ داغ.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-150" class="quarto-xref">تمرین&nbsp;<span>9.118</span></a>.</strong> معیار: روشِ استاندارد یا جمعِ تلفات، ابزارِ کالیبره، عدمِ قطعیتِ اعلام‌شده، قاعدهٔ تصمیم با عدمِ قطعیت (فصلِ ۲).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-159" class="quarto-xref">تمرین&nbsp;<span>9.119</span></a>.</strong> معیار: تند با اینورتر و باتری، ماندگار با سهم، بارِ مکانیکیِ توربین، قیمت و قرارداد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-160" class="quarto-xref">تمرین&nbsp;<span>9.120</span></a>.</strong> معیار: امضای میان‌افزار، حساب‌های شخصی، تغییرِ رمزهای پیش‌فرض، ثبتِ رخداد، جداسازیِ شبکه، اثرانگشت؛ بی‌رویهٔ تهاجمی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-161" class="quarto-xref">تمرین&nbsp;<span>9.121</span></a>.</strong> معیار: خریدِ پایانِ عمر، جایگزینِ سازگارِ سازنده، بازطراحی؛ آزمونِ نوعیِ دوباره و مدل‌های تازه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-176" class="quarto-xref">تمرین&nbsp;<span>9.122</span></a>.</strong> حدودِ <span class="math inline">\(0.2\)</span> پریونیت با بسامدِ <span class="ltr" dir="ltr">100 Hz</span> برای جریانِ یک؛ موج‌دارگیِ ولتاژِ پیوند و تنشِ خازن (<a href="#exm-ch09-frt" class="quarto-xref">مثال&nbsp;<span>9.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-177" class="quarto-xref">تمرین&nbsp;<span>9.123</span></a>.</strong> معیار: ردیف‌های <a href="#tbl-ch09-baseline" class="quarto-xref">جدول&nbsp;<span>9.5</span></a> با شرایطِ ثبت (تابش، دما، توان)، ابزار و عدمِ قطعیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-178" class="quarto-xref">تمرین&nbsp;<span>9.124</span></a>.</strong> معیار: کاهشِ واحدهای «ثابت نشده»، هزینهٔ ابزار در برابرِ تکرارِ آزمون و تأخیرِ حمل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-91" class="quarto-xref">تمرین&nbsp;<span>9.125</span></a>.</strong> معیار: طبقهٔ افزاینده برای پنجرهٔ پهن، دو یا سه سطح با استدلالِ ولتاژ، کاربیدِ سیلیسیم برای بسامد و وزن، شش وارسی با عدد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-92" class="quarto-xref">تمرین&nbsp;<span>9.126</span></a>.</strong> معیار: <span class="math inline">\(L_1\)</span>، <span class="math inline">\(C\)</span>، <span class="math inline">\(L_2\)</span> و <span class="math inline">\(R_\text{d}\)</span> از مسئله‌های ۳۸ تا ۴۱، تشدیدِ <span class="ltr" dir="ltr">902 Hz</span>، تلفاتِ میرایی با جریانِ خازن.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-93" class="quarto-xref">تمرین&nbsp;<span>9.127</span></a>.</strong> معیار: دوسویه، پنجرهٔ <span class="ltr" dir="ltr">DC</span>ِ باتری، توانِ راکتیو، رفتارِ سازندهٔ شبکه، بازده در دو جهت، آزمون‌ها (فصلِ ۱۹).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-94" class="quarto-xref">تمرین&nbsp;<span>9.128</span></a>.</strong> معیار: مادهٔ رابطِ گرمایی و گشتاورِ پیچ نقطهٔ توقف، ردیابی، آزمونِ نشتِ مایع، آزمونِ کارکرد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-95" class="quarto-xref">تمرین&nbsp;<span>9.129</span></a>.</strong> معیار: خط‌مبنا، درخواستِ تغییر، ارزیابیِ اثر، تأیید، اعمال، بازخوانی با اثرانگشت، ثبت، بازخوانیِ دوره‌ای.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-96" class="quarto-xref">تمرین&nbsp;<span>9.130</span></a>.</strong> معیار: بخش‌های <a href="#tbl-ch09-fat" class="quarto-xref">جدول&nbsp;<span>9.8</span></a> با معیارِ عددی، نقطه‌های توقف و شاهد، پروندهٔ پیکربندی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-97" class="quarto-xref">تمرین&nbsp;<span>9.131</span></a>.</strong> معیار: پله‌های <span class="math inline">\(P\)</span> و <span class="math inline">\(Q\)</span>، زمانِ رسیدن و فراجهش، حالتِ ایمن در قطعِ ارتباط، هم‌گام‌سازیِ زمانی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-98" class="quarto-xref">تمرین&nbsp;<span>9.132</span></a>.</strong> معیار: وزن‌های مستند، بازدهِ وزنیِ ساختگاه، دسترس‌پذیری، مدل‌ها، پشتیبانی، حساسیت؛ مانندِ ماتریسِ فصلِ ۸.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-99" class="quarto-xref">تمرین&nbsp;<span>9.133</span></a>.</strong> معیار: منحنیِ بازده در چند ولتاژ، پنجرهٔ <span class="ltr" dir="ltr">DC</span> با حاشیه، دادهٔ ماژول، تابشِ صفحهٔ آرایه، مدلِ دمای سلول.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-100" class="quarto-xref">تمرین&nbsp;<span>9.134</span></a>.</strong> معیار: اندازه‌گیریِ همزمانِ <span class="ltr" dir="ltr">DC</span> و منحنیِ مرجع، عدمِ قطعیتِ ابزار، روزهای ابری، محدودیتِ مقایسه با آزمایشگاه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-101" class="quarto-xref">تمرین&nbsp;<span>9.135</span></a>.</strong> معیار: دمای ماژول و مایع با باقیمانده، رویدادها، روندِ عایق، بازده، دسترس‌پذیری، آستانه‌ها با خط‌مبنا.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-102" class="quarto-xref">تمرین&nbsp;<span>9.136</span></a>.</strong> معیار: ردهٔ خوردگی، کدِ <span class="ltr" dir="ltr">IP</span>، فیلترِ هوا یا مایع، گرم‌کن، نگهداری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-103" class="quarto-xref">تمرین&nbsp;<span>9.137</span></a>.</strong> معیار: ثبتِ رخداد، پروندهٔ ردیابی، دما و جریان پیش از خرابی، تحلیلِ آزمایشگاهی، پرسش از دستهٔ تولید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-104" class="quarto-xref">تمرین&nbsp;<span>9.138</span></a>.</strong> معیار: آزمونِ نوعی و مدل برای واحد، مطالعه برای نیروگاه، وارسیِ تنظیم‌ها و ثبتِ رخداد در ساختگاه؛ بی‌آزمونِ برق‌دارِ خطرناک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-105" class="quarto-xref">تمرین&nbsp;<span>9.139</span></a>.</strong> معیار: <span class="ltr" dir="ltr">0.9835</span> در برابرِ <span class="ltr" dir="ltr">0.983</span>؛ آزمون‌های گرمایی و اندازه‌گیریِ تلفاتِ اجزا در کارخانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-106" class="quarto-xref">تمرین&nbsp;<span>9.140</span></a>.</strong> معیار: اشباع‌زدایی، اضافه‌جریانِ آنی و اضافه‌ولتاژِ <span class="ltr" dir="ltr">DC</span> در سخت‌افزار؛ بقیه در میان‌افزار با پایشِ مستقل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-107" class="quarto-xref">تمرین&nbsp;<span>9.141</span></a>.</strong> معیار: بسامد با سرعت، نوسانِ دما، کاهشِ جریان در سرعتِ کم، دمای مایع.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-108" class="quarto-xref">تمرین&nbsp;<span>9.142</span></a>.</strong> معیار: شیلدِ دوسرزمین، چوکِ حالتِ مشترک، تفکیکِ کابل‌ها، شبکهٔ زمین، آزمون‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-109" class="quarto-xref">تمرین&nbsp;<span>9.143</span></a>.</strong> معیار: هر بند با مسئول و شاهد؛ فقط در وضعیتِ بی‌برق.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-110" class="quarto-xref">تمرین&nbsp;<span>9.144</span></a>.</strong> معیار: <span class="ltr" dir="ltr">1.1</span> پریونیت در برابرِ هفت برابرِ ماشین، پیامد برای حفاظت، روشِ وارسی (فصلِ ۲۶).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-136" class="quarto-xref">تمرین&nbsp;<span>9.145</span></a>.</strong> معیار: انرژیِ پالس از توان و مدتِ افت، تعدادِ افت‌های پیاپی، زمانِ سرد شدن، پایشِ دما، آزمونِ نوعی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-137" class="quarto-xref">تمرین&nbsp;<span>9.146</span></a>.</strong> معیار: شناور، قطبِ منفی یا مثبتِ زمین‌شده، ولتاژِ جبرانیِ شبانه؛ دادهٔ آزمونِ ماژول، قابلیتِ اینورتر، حفاظتِ خطای زمین.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-151" class="quarto-xref">تمرین&nbsp;<span>9.147</span></a>.</strong> معیار: بازهٔ ده‌ها هرتز تا چند کیلوهرتز، چند نقطهٔ کار و ولتاژ، نسخهٔ میان‌افزار، اعتبارسنجی با اندازه‌گیری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-152" class="quarto-xref">تمرین&nbsp;<span>9.148</span></a>.</strong> معیار: نیروی محرکه در فراسرعت، حدِ ولتاژِ پیوند، تضعیفِ میدان، حفاظت‌های فراسرعت و اضافه‌ولتاژ، آزمونِ میزِ رانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-162" class="quarto-xref">تمرین&nbsp;<span>9.149</span></a>.</strong> معیار: حد و نوارِ حفاظتی، شیبِ پایانی، زمانِ کمینه، اقدام‌ها برای «ثابت نشده»، ثبت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-163" class="quarto-xref">تمرین&nbsp;<span>9.150</span></a>.</strong> معیار: پله‌های بسامد و فاز، لختیِ مجازی، حدِ جریان، جزیره‌سازیِ کنترل‌شده با رویه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-164" class="quarto-xref">تمرین&nbsp;<span>9.151</span></a>.</strong> معیار: منحنیِ عمر با دما و ولتاژ، دمای نقطهٔ داغ در کار، برنامهٔ تعویضِ فن، شاهدِ سازنده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-179" class="quarto-xref">تمرین&nbsp;<span>9.152</span></a>.</strong> معیار: حدِ آیین‌نامه، اندازه‌گیریِ <span class="ltr" dir="ltr">DC</span> در آزمونِ نوعی و کارخانه، وارسیِ ترانسفورماتور در یکپارچه‌سازی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-180" class="quarto-xref">تمرین&nbsp;<span>9.153</span></a>.</strong> معیار: فقط مثبت، حذفِ موج‌دارگی، پشتیبانیِ منفی؛ مدل‌ها و آیین‌نامه؛ تأییدِ بهره‌بردارِ شبکه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-111" class="quarto-xref">تمرین&nbsp;<span>9.154</span></a>.</strong> معیار: شاهدِ <span class="ltr" dir="ltr">9 %</span>، جریانِ بیشتر در <span class="ltr" dir="ltr">600 V</span> با هزینهٔ کابل، گزینه‌های ردشده، وابستگی به رشتهٔ ۲۶ ماژولی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-112" class="quarto-xref">تمرین&nbsp;<span>9.155</span></a>.</strong> معیار: ارزشِ <span class="ltr" dir="ltr">680 MWh</span> در برابرِ تفاوتِ هزینه‌ها، حساسیت به آهنگِ خرابی و زمانِ بازگرداندن.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-113" class="quarto-xref">تمرین&nbsp;<span>9.156</span></a>.</strong> معیار: تعریف‌های دقیق، پیامدها، نیاز به انرژی، الزامِ شبکه، توصیه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-114" class="quarto-xref">تمرین&nbsp;<span>9.157</span></a>.</strong> معیار: <span class="ltr" dir="ltr">A-144</span> تا <span class="ltr" dir="ltr">A-165</span> با شاهدِ متناظر و زمانِ جایگزینی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-115" class="quarto-xref">تمرین&nbsp;<span>9.158</span></a>.</strong> معیار: مقایسهٔ پیکربندی پیش و پس، تنظیم‌های عبور از خطا، بازگرداندن، اصلاحِ کنترلِ تغییر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-116" class="quarto-xref">تمرین&nbsp;<span>9.159</span></a>.</strong> معیار: توزیعِ بار در هر اقلیم، نزدیکیِ ابری به اروپایی و بیابانی به <span class="ltr" dir="ltr">CEC</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-117" class="quarto-xref">تمرین&nbsp;<span>9.160</span></a>.</strong> معیار: فن‌ها و خازن‌ها دوره‌ای، منسوخ شدن، بازسازیِ نیمهٔ عمر، معیارِ اقتصادی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-118" class="quarto-xref">تمرین&nbsp;<span>9.161</span></a>.</strong> معیار: ولتاژِ مدارِ بازِ سرد، خنک‌کاری، عایق، پرتوِ کیهانی، میعان، خوردگی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-119" class="quarto-xref">تمرین&nbsp;<span>9.162</span></a>.</strong> معیار: حلقهٔ قفلِ فاز و حفاظتِ بسامد، تنظیم‌های عبور از خطا، حالت‌های توانِ راکتیو.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-120" class="quarto-xref">تمرین&nbsp;<span>9.163</span></a>.</strong> معیار: پنج سندِ <a href="#sec-ch09-deliverable" class="quarto-xref"><span>بخش 9.11</span></a> با وضعیت، مالک و رخدادِ بازنگری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-121" class="quarto-xref">تمرین&nbsp;<span>9.164</span></a>.</strong> معیار: بسامدِ بیشتر، صافیِ کوچک‌تر، معماریِ رشته‌ای، خنک‌کاریِ هوایی؛ تجربهٔ میدانی و هزینه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-122" class="quarto-xref">تمرین&nbsp;<span>9.165</span></a>.</strong> معیار: طیفِ کارخانه، آزمونِ نوعی، اندازه‌گیریِ ساختگاه با ابزارِ استاندارد، مقایسه و اصلاحِ مدل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-123" class="quarto-xref">تمرین&nbsp;<span>9.166</span></a>.</strong> معیار: صفحهٔ آرایه، مدلِ دما، عدمِ تطابق، فرسودگی؛ حساسیت به دمای سلول.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-124" class="quarto-xref">تمرین&nbsp;<span>9.167</span></a>.</strong> معیار: ایمنی و انرژیِ مانده، رویه‌ها، داده‌ها، مرزِ کار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-125" class="quarto-xref">تمرین&nbsp;<span>9.168</span></a>.</strong> معیار: جهشِ برآوردِ بسامد در پرشِ فاز، صافیِ حفاظت، هماهنگی با بهره‌بردار، اقدام‌های اصلاحی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-138" class="quarto-xref">تمرین&nbsp;<span>9.169</span></a>.</strong> معیار: لختی، پشتیبانیِ ولتاژ و رفتار در خطا در نرم‌افزار تعریف می‌شوند؛ پیکربندی و مدل بخشی از طراحی‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-139" class="quarto-xref">تمرین&nbsp;<span>9.170</span></a>.</strong> معیار: پنج ریسک با احتمال و پیامد و شاهدِ کاهنده از این فصل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-140" class="quarto-xref">تمرین&nbsp;<span>9.171</span></a>.</strong> معیار: پنجره ولتاژِ خروجی را، انرژی بازده و وزن‌ها را، دما عمر و خنک‌کاری را، مونت‌کارلو یدکی و ضمانت را تعیین می‌کنند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-153" class="quarto-xref">تمرین&nbsp;<span>9.172</span></a>.</strong> معیار: طیفِ پشته، صافی، جمعِ اینورترها، ترانسفورماتور، کابل، امپدانسِ شبکه، حدها؛ ناشناخته‌ها: امپدانسِ شبکه و زمینه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-154" class="quarto-xref">تمرین&nbsp;<span>9.173</span></a>.</strong> معیار: صافیِ منبعِ بی‌وقفه و مولد، تشدیدِ صافی و شبکه، پیش‌شارژ و کنتاکتور.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-155" class="quarto-xref">تمرین&nbsp;<span>9.174</span></a>.</strong> معیار: داده‌های دما و خرابی، شمارشِ چرخه‌ها، مدلِ عمر، مقایسه با خرابی‌ها، عدمِ قطعیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-165" class="quarto-xref">تمرین&nbsp;<span>9.175</span></a>.</strong> معیار: پنجرهٔ <span class="ltr" dir="ltr">DC</span> کم‌حاشیه در گرما، دمای پیوندِ پرحاشیه، تشدید در شبکهٔ ضعیف، یدکی برای دنبالهٔ خرابی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-166" class="quarto-xref">تمرین&nbsp;<span>9.176</span></a>.</strong> معیار: کاهشِ توانِ بیشتر، ارزشِ باتری، کنترلِ تند، نسبتِ <span class="ltr" dir="ltr">DC/AC</span>، تنظیم‌های حالت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-167" class="quarto-xref">تمرین&nbsp;<span>9.177</span></a>.</strong> معیار: عدمِ قطعیت و قاعدهٔ تصمیم؛ اقدامِ مشترک به‌جای اختلاف.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-168" class="quarto-xref">تمرین&nbsp;<span>9.178</span></a>.</strong> معیار: خط‌مبنا، تغییر، امنیت، ثبت، منسوخ شدن، بازسازی یا جایگزینی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-169" class="quarto-xref">تمرین&nbsp;<span>9.179</span></a>.</strong> معیار: کمینهٔ نسبتِ اتصالِ کوتاه، رفتارِ سازنده، کاهشِ توانِ ارتفاع، عایق، پرتوِ کیهانی، خنک‌کاری، آیین‌نامهٔ کشور.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-170" class="quarto-xref">تمرین&nbsp;<span>9.180</span></a>.</strong> معیار: پیوندهای درست میانِ بخش‌های الف تا ت و نیروگاهِ P.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-181" class="quarto-xref">تمرین&nbsp;<span>9.181</span></a>.</strong> معیار: <span class="ltr" dir="ltr">D-012</span> پایدار؛ عدمِ تطابق و معماری حساس به آهنگِ خرابی؛ بُرش حساس به مدلِ صفحهٔ آرایه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-182" class="quarto-xref">تمرین&nbsp;<span>9.182</span></a>.</strong> معیار: جریانِ نشتیِ آرایه، پایشِ جریانِ باقیمانده، سازگاری و حالتِ مشترک، حفاظتِ خطای زمین، معماریِ کابل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-183" class="quarto-xref">تمرین&nbsp;<span>9.183</span></a>.</strong> معیار: دما در برابرِ خط‌مبنا با بار و هوا، بازده، روندِ عایق، رویدادها؛ آستانه‌ها با عدمِ قطعیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-184" class="quarto-xref">تمرین&nbsp;<span>9.184</span></a>.</strong> معیار: اعوجاجِ کم‌مرتبهٔ گذرا در برابرِ ماندن در مدار؛ در کارِ پیوسته کیفیتِ توان و تلفات.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch09-185" class="quarto-xref">تمرین&nbsp;<span>9.185</span></a>.</strong> معیار: پنجره، معماری، رفتارِ شبکه، پیکربندی، یدکی؛ با شاهدها و ریسک‌های این فصل.</p>
</div>
<section id="sec-ch09-examples-out" class="level3" data-number="9.14.1">
<h3 data-number="9.14.1" class="anchored" data-anchor-id="sec-ch09-examples-out"><span class="header-section-number">9.14.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01: linear: loss 20 kW, efficiency 0.50
P02: D 0.50; ripple 68.75 A
P03: D 0.375; ripple 18.75 A
P04: 931.8 V; at 45 deg 658.9 V
P05: 551 V; SVPWM max 707 V
P06: 679 V; with 10 % 747 V
P07: m_f = 50
P08: IGBT 1.50 V, MOSFET 2.40 V; equal at 600 A
P09: 1.25 W
P10: 200 V
P11: 80 C
P12: 7.26 kJ; tau 600 s; to 50 V in 1,855 s
P13: 1,949 Hz
P14: life x 0.132
P15: 8.8 V
P16: 0.503 I -&gt; 503 A
P17: SCR 10 and 3
P18: I_q 0.80, I_p 0.755 pu
P19: 20 % of rating
P20: 0.99727
P21: 0.932
P22: 3.33 kg/s
P23: 5,292 A; 4,602 A
P24: 0.855 pu = 4.28 MW
P25: 60.2 MWh per inverter
P31: IGBT 438 W, diode 66 W
P32: IGBT 297 W, diode 99 W
P33: f = 2.5 x 42.1 / 20.6 = 5.11 kHz
P34: one side 0.9875; both sides about 0.9752
P35: rise 10.1 K at 0.1 s, 39.8 K at 10 s
P36: c0 4.02, c1 0.08, c2 14.24 per mille; peak at 0.53 pu
P37: European 0.9799, CEC 0.9827
P38: L1 58.9 uH
P39: Z_b 90.5 mohm; C 1.76 mF per phase
P40: L2 25.4 uH; resonance 902 Hz (500 to 1250)
P41: R_d 33.5 mohm
P42: 0.238 F
P43: kp 88.8, ki 3948
P44: kp 0.600, ki 5.03
P45: H 2.4 s: 1.04 Hz/s; H 4.0 s: 0.625 Hz/s
P46: x 0.3317 pu; dV 6.6 %
P47: 36.5 V
P48: 100 A
P49: P(N &gt; 3) = 0.0441
P50: V_mp 925 V; floor 933 V
P51: 28 modules at -10 C: V_oc 1529 V &gt; 1500 V
P52: 6.25 V
P53: 916.8 V
P54: 149 A
P56: 600 V
P57: 82,800 u/yr; present value 877 thousand u
P58: 101 MWh/yr
P59: 600 MWh/yr; 30,003 u/yr
P60: (14 / 29)^5 = 0.026
P61: 167 units, 25 failures/yr
P64: 77.1 kW; efficiency 0.98481
P65: 84.5 C
P66: 12:00: G 1030, cell 68.5 C, MPP 932 V, inverter DC 5.097 MW
P67: held at 1073 V: 28.2 % of the hour's energy lost
P70: stock 3 fans: P(N &lt;= 3) = 0.956
P71: June AC about 12,673 MWh; one inverter for the month 1,267 MWh
P72: hours above 4.0 MW per inverter: 855
P74: 26 x V_mp(STC) 1091 V; 24 modules 1007 V
P126: 10.0 kJ in R; R 66.7 ohm, tau 1.33 s
P127: 40.0 kW
P128: 611 V
P129: R 0.288 ohm; 0.50 MJ
P131: zeta 1.22; peak 7.8 kA
P132: +-700 V
P134: mean 277 MWh/yr, P90 316 MWh/yr
P141: 1.05 kW; 9.2 MWh/yr
P142: EMF 828 V; DC needed 1171 V &gt; 1150 V
P143: 70,711 h
P144: efficiency +-0.278 %; loss +-14.3 kW (18 %)
P145: 909 Hz
P146: sqrt(40) = 6.3
P156: 95 MW: 123 h, 623 MWh; 90 MW: 208 h, 1,447 MWh
P157: threshold 87.5 C: A accept, B not proven</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01: 10 mF at 1000 V: 5.0 kJ
E02: 5.5 MVA at 600 V: 5,292 A; at 690 V: 4,602 A
E03: phase peak of 690 V line-to-line: 563 V
E04: buck 800 V, duty 0.3: mean 240 V
E05: boost from 500 V with duty 0.5: 1000 V
E06: diode bridge on 690 V: 931.8 V
E07: bridge on 800 V, m 0.9: line voltage 440.9 V RMS
E08: SVPWM minimum DC for 400 V: 566 V; for 600 V: 849 V
E09: carrier 3 kHz at 50 Hz: m_f = 60
E10: IGBT 0.9 V + 0.5 mohm at 1000 A: drop 1.40 V
E11: junction: 45 C + 1 kW x 0.05 K/W = 95 C
E12: cycle life, swing 20 -&gt; 30 K, n 5: x 0.132
E13: loss peak where c0 = c2 p^2: p = sqrt(2.75 / 11.54) = 0.49
E14: derating at 44 C and 800 m: 0.92 pu
E15: inductance for the same ripple at 3 x f: x 0.333
E16: capacitor ripple at m 0.8, pf 1: 0.619 of phase current
E17: overshoot 40 nH x 8 kA/us: 320 V
E18: dead-time error at twice the frequency: x 2 (9.0 V)
E19: glycol for 81 kW at 8 K: 2.81 kg/s
E20: SCR at 1000 MVA, 100 MW: 10
E21: V 0.6 pu, k 2, limit 1.1: I_q 0.80, I_p 0.755 pu
E22: droop 5 %, dead band 0.2 Hz, 50.7 Hz: reduce by 20 %
E23: availability with 0.5/yr and 48 h: 0.99727
E24: first-pass yield of seven 0.99 stages: 0.932</code></pre>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/08-electrical-machines.html" class="pagination-link" aria-label="ژنراتورها و ماشین‌های الکتریکی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/10-pv-modules-arrays.html" class="pagination-link" aria-label="ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی">
        <span class="nav-page-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>