<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>10&nbsp; ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/11-wind-turbines.html" rel="next">
<link href="../chapters/09-power-electronics.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/10-pv-modules-arrays.html"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch10-map" id="toc-sec-ch10-map" class="nav-link active" data-scroll-target="#sec-ch10-map"><span class="header-section-number">10.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch10-a" id="toc-sec-ch10-a" class="nav-link" data-scroll-target="#sec-ch10-a"><span class="header-section-number">10.2</span> الف. تبدیلِ فتوولتائیک</a>
  <ul class="collapse">
  <li><a href="#sec-ch10-a-why" id="toc-sec-ch10-a-why" class="nav-link" data-scroll-target="#sec-ch10-a-why"><span class="header-section-number">10.2.1</span> ماژول در نیروگاهِ P</a></li>
  <li><a href="#sec-ch10-a-light" id="toc-sec-ch10-a-light" class="nav-link" data-scroll-target="#sec-ch10-a-light"><span class="header-section-number">10.2.2</span> نور به‌صورتِ فوتون</a></li>
  <li><a href="#sec-ch10-a-semi" id="toc-sec-ch10-a-semi" class="nav-link" data-scroll-target="#sec-ch10-a-semi"><span class="header-section-number">10.2.3</span> نیمه‌رسانا، آلایش و حامل‌ها</a></li>
  <li><a href="#sec-ch10-a-junction" id="toc-sec-ch10-a-junction" class="nav-link" data-scroll-target="#sec-ch10-a-junction"><span class="header-section-number">10.2.4</span> پیوندِ <span class="ltr" dir="ltr">pn</span>، دیود و جریانِ نوری</a></li>
  <li><a href="#sec-ch10-a-iv" id="toc-sec-ch10-a-iv" class="nav-link" data-scroll-target="#sec-ch10-a-iv"><span class="header-section-number">10.2.5</span> منحنی‌های جریان–ولتاژ و توان–ولتاژ</a></li>
  <li><a href="#sec-ch10-a-losses" id="toc-sec-ch10-a-losses" class="nav-link" data-scroll-target="#sec-ch10-a-losses"><span class="header-section-number">10.2.6</span> زنجیرهٔ تلفات از نور تا برق</a></li>
  <li><a href="#sec-ch10-a-sdm" id="toc-sec-ch10-a-sdm" class="nav-link" data-scroll-target="#sec-ch10-a-sdm"><span class="header-section-number">10.2.7</span> مدلِ تک‌دیودیِ پنج‌پارامتری</a></li>
  <li><a href="#sec-ch10-a-lambert" id="toc-sec-ch10-a-lambert" class="nav-link" data-scroll-target="#sec-ch10-a-lambert"><span class="header-section-number">10.2.8</span> حلِ صریح با تابعِ لمبرت</a></li>
  <li><a href="#sec-ch10-a-fit" id="toc-sec-ch10-a-fit" class="nav-link" data-scroll-target="#sec-ch10-a-fit"><span class="header-section-number">10.2.9</span> برازشِ پنج پارامتر به برگهٔ داده</a></li>
  <li><a href="#sec-ch10-a-temperature" id="toc-sec-ch10-a-temperature" class="nav-link" data-scroll-target="#sec-ch10-a-temperature"><span class="header-section-number">10.2.10</span> اثرِ دما و تابش</a></li>
  <li><a href="#sec-ch10-a-lowlight" id="toc-sec-ch10-a-lowlight" class="nav-link" data-scroll-target="#sec-ch10-a-lowlight"><span class="header-section-number">10.2.11</span> بازده در تابشِ کم</a></li>
  <li><a href="#sec-ch10-a-twodiode" id="toc-sec-ch10-a-twodiode" class="nav-link" data-scroll-target="#sec-ch10-a-twodiode"><span class="header-section-number">10.2.12</span> مدلِ دودیودی و کی به آن نیاز است</a></li>
  <li><a href="#sec-ch10-a-technologies" id="toc-sec-ch10-a-technologies" class="nav-link" data-scroll-target="#sec-ch10-a-technologies"><span class="header-section-number">10.2.13</span> فناوری‌های سلول و ماژول</a></li>
  <li><a href="#sec-ch10-a-datasheet" id="toc-sec-ch10-a-datasheet" class="nav-link" data-scroll-target="#sec-ch10-a-datasheet"><span class="header-section-number">10.2.14</span> خواندنِ برگهٔ داده</a></li>
  <li><a href="#sec-ch10-a-tolerance" id="toc-sec-ch10-a-tolerance" class="nav-link" data-scroll-target="#sec-ch10-a-tolerance"><span class="header-section-number">10.2.15</span> رواداری، رده‌بندیِ توان و عدمِ قطعیتِ فلش</a></li>
  <li><a href="#sec-ch10-a-celltemp" id="toc-sec-ch10-a-celltemp" class="nav-link" data-scroll-target="#sec-ch10-a-celltemp"><span class="header-section-number">10.2.16</span> دمای سلول در میدان</a></li>
  <li><a href="#sec-ch10-a-bifacial" id="toc-sec-ch10-a-bifacial" class="nav-link" data-scroll-target="#sec-ch10-a-bifacial"><span class="header-section-number">10.2.17</span> ماژولِ دوطرفه</a></li>
  <li><a href="#sec-ch10-a-iam" id="toc-sec-ch10-a-iam" class="nav-link" data-scroll-target="#sec-ch10-a-iam"><span class="header-section-number">10.2.18</span> زاویهٔ تابش و بازتاب</a></li>
  <li><a href="#sec-ch10-a-spectrum" id="toc-sec-ch10-a-spectrum" class="nav-link" data-scroll-target="#sec-ch10-a-spectrum"><span class="header-section-number">10.2.19</span> طیفِ نور و ارتفاع</a></li>
  </ul></li>
  <li><a href="#sec-ch10-b" id="toc-sec-ch10-b" class="nav-link" data-scroll-target="#sec-ch10-b"><span class="header-section-number">10.3</span> ب. از سلول تا ماژول: محصول</a>
  <ul class="collapse">
  <li><a href="#sec-ch10-b-chain" id="toc-sec-ch10-b-chain" class="nav-link" data-scroll-target="#sec-ch10-b-chain"><span class="header-section-number">10.3.1</span> زنجیرهٔ ارزش: از سیلیسیم تا ساختگاه</a></li>
  <li><a href="#sec-ch10-b-wafer" id="toc-sec-ch10-b-wafer" class="nav-link" data-scroll-target="#sec-ch10-b-wafer"><span class="header-section-number">10.3.2</span> شمش و ویفر</a></li>
  <li><a href="#sec-ch10-b-cellprocess" id="toc-sec-ch10-b-cellprocess" class="nav-link" data-scroll-target="#sec-ch10-b-cellprocess"><span class="header-section-number">10.3.3</span> ساختِ سلول در سطحِ مفهومی</a></li>
  <li><a href="#sec-ch10-b-arch" id="toc-sec-ch10-b-arch" class="nav-link" data-scroll-target="#sec-ch10-b-arch"><span class="header-section-number">10.3.4</span> مقایسهٔ معماری‌های سلول در سطحِ فرایند</a></li>
  <li><a href="#sec-ch10-b-celltest" id="toc-sec-ch10-b-celltest" class="nav-link" data-scroll-target="#sec-ch10-b-celltest"><span class="header-section-number">10.3.5</span> آزمون و رده‌بندیِ سلول</a></li>
  <li><a href="#sec-ch10-b-module" id="toc-sec-ch10-b-module" class="nav-link" data-scroll-target="#sec-ch10-b-module"><span class="header-section-number">10.3.6</span> ماژول به‌صورتِ فهرستِ مواد</a></li>
  <li><a href="#sec-ch10-b-interconnect" id="toc-sec-ch10-b-interconnect" class="nav-link" data-scroll-target="#sec-ch10-b-interconnect"><span class="header-section-number">10.3.7</span> اتصالِ سلول‌ها، شینه‌ها و نیم‌سلول</a></li>
  <li><a href="#sec-ch10-b-materials" id="toc-sec-ch10-b-materials" class="nav-link" data-scroll-target="#sec-ch10-b-materials"><span class="header-section-number">10.3.8</span> انتخابِ مواد و پیامدهایش</a></li>
  <li><a href="#sec-ch10-b-line" id="toc-sec-ch10-b-line" class="nav-link" data-scroll-target="#sec-ch10-b-line"><span class="header-section-number">10.3.9</span> خطِ مونتاژ و دروازه‌های کیفیت</a></li>
  <li><a href="#sec-ch10-b-sampling" id="toc-sec-ch10-b-sampling" class="nav-link" data-scroll-target="#sec-ch10-b-sampling"><span class="header-section-number">10.3.10</span> نمونه‌برداری و پذیرشِ محموله</a></li>
  <li><a href="#sec-ch10-b-transport" id="toc-sec-ch10-b-transport" class="nav-link" data-scroll-target="#sec-ch10-b-transport"><span class="header-section-number">10.3.11</span> بسته‌بندی، حمل و آسیبِ پنهان</a></li>
  <li><a href="#sec-ch10-b-defects" id="toc-sec-ch10-b-defects" class="nav-link" data-scroll-target="#sec-ch10-b-defects"><span class="header-section-number">10.3.12</span> عیب‌ها و سازوکارهای خرابی</a></li>
  <li><a href="#sec-ch10-b-pid" id="toc-sec-ch10-b-pid" class="nav-link" data-scroll-target="#sec-ch10-b-pid"><span class="header-section-number">10.3.13</span> تخریبِ ناشی از پتانسیل</a></li>
  <li><a href="#sec-ch10-b-lid" id="toc-sec-ch10-b-lid" class="nav-link" data-scroll-target="#sec-ch10-b-lid"><span class="header-section-number">10.3.14</span> تخریبِ نوری و گرمایی–نوری</a></li>
  <li><a href="#sec-ch10-b-hotspot" id="toc-sec-ch10-b-hotspot" class="nav-link" data-scroll-target="#sec-ch10-b-hotspot"><span class="header-section-number">10.3.15</span> نقطهٔ داغ و دیودِ میان‌گذر</a></li>
  <li><a href="#sec-ch10-b-cracked" id="toc-sec-ch10-b-cracked" class="nav-link" data-scroll-target="#sec-ch10-b-cracked"><span class="header-section-number">10.3.16</span> ترکِ سلول و توانِ ماژول</a></li>
  <li><a href="#sec-ch10-b-bommap" id="toc-sec-ch10-b-bommap" class="nav-link" data-scroll-target="#sec-ch10-b-bommap"><span class="header-section-number">10.3.17</span> از فهرستِ مواد تا شاهدِ بازرسی</a></li>
  <li><a href="#sec-ch10-b-qualification" id="toc-sec-ch10-b-qualification" class="nav-link" data-scroll-target="#sec-ch10-b-qualification"><span class="header-section-number">10.3.18</span> تأییدِ صلاحیت، ایمنی و آنچه گواهی نمی‌گوید</a></li>
  <li><a href="#sec-ch10-b-roles" id="toc-sec-ch10-b-roles" class="nav-link" data-scroll-target="#sec-ch10-b-roles"><span class="header-section-number">10.3.19</span> نقش‌ها: کارخانهٔ سلول، کارخانهٔ ماژول، ساختگاه</a></li>
  <li><a href="#sec-ch10-b-degradation" id="toc-sec-ch10-b-degradation" class="nav-link" data-scroll-target="#sec-ch10-b-degradation"><span class="header-section-number">10.3.20</span> تخریبِ بلندمدت</a></li>
  <li><a href="#sec-ch10-b-eol" id="toc-sec-ch10-b-eol" class="nav-link" data-scroll-target="#sec-ch10-b-eol"><span class="header-section-number">10.3.21</span> پایانِ عمر: رابطِ ماژول با بازیافت</a></li>
  <li><a href="#sec-ch10-b-warranty" id="toc-sec-ch10-b-warranty" class="nav-link" data-scroll-target="#sec-ch10-b-warranty"><span class="header-section-number">10.3.22</span> ضمانتِ محصول و ضمانتِ توان</a></li>
  </ul></li>
  <li><a href="#sec-ch10-c" id="toc-sec-ch10-c" class="nav-link" data-scroll-target="#sec-ch10-c"><span class="header-section-number">10.4</span> پ. مهندسیِ آرایه</a>
  <ul class="collapse">
  <li><a href="#sec-ch10-c-strings" id="toc-sec-ch10-c-strings" class="nav-link" data-scroll-target="#sec-ch10-c-strings"><span class="header-section-number">10.4.1</span> اندازهٔ رشته در دو مرزِ دمایی</a></li>
  <li><a href="#sec-ch10-c-currents" id="toc-sec-ch10-c-currents" class="nav-link" data-scroll-target="#sec-ch10-c-currents"><span class="header-section-number">10.4.2</span> جریان‌ها، جریانِ برگشتی و فیوزِ رشته</a></li>
  <li><a href="#sec-ch10-c-layout" id="toc-sec-ch10-c-layout" class="nav-link" data-scroll-target="#sec-ch10-c-layout"><span class="header-section-number">10.4.3</span> چیدمانِ عددِ صحیح: رشته، جعبهٔ تجمیع، اینورتر</a></li>
  <li><a href="#sec-ch10-c-poa" id="toc-sec-ch10-c-poa" class="nav-link" data-scroll-target="#sec-ch10-c-poa"><span class="header-section-number">10.4.4</span> تابشِ صفحهٔ آرایه</a></li>
  <li><a href="#sec-ch10-c-tilt" id="toc-sec-ch10-c-tilt" class="nav-link" data-scroll-target="#sec-ch10-c-tilt"><span class="header-section-number">10.4.5</span> شیبِ صفحه</a></li>
  <li><a href="#sec-ch10-c-rows" id="toc-sec-ch10-c-rows" class="nav-link" data-scroll-target="#sec-ch10-c-rows"><span class="header-section-number">10.4.6</span> فاصلهٔ ردیف‌ها و نسبتِ پوششِ زمین</a></li>
  <li><a href="#sec-ch10-c-shading" id="toc-sec-ch10-c-shading" class="nav-link" data-scroll-target="#sec-ch10-c-shading"><span class="header-section-number">10.4.7</span> سایه‌های دیگر: افق، اشیای نزدیک و توربین‌ها</a></li>
  <li><a href="#sec-ch10-c-trackers" id="toc-sec-ch10-c-trackers" class="nav-link" data-scroll-target="#sec-ch10-c-trackers"><span class="header-section-number">10.4.8</span> ردیاب‌های تک‌محوره</a></li>
  <li><a href="#sec-ch10-c-mismatch" id="toc-sec-ch10-c-mismatch" class="nav-link" data-scroll-target="#sec-ch10-c-mismatch"><span class="header-section-number">10.4.9</span> ناهمسانی</a></li>
  <li><a href="#sec-ch10-c-soiling" id="toc-sec-ch10-c-soiling" class="nav-link" data-scroll-target="#sec-ch10-c-soiling"><span class="header-section-number">10.4.10</span> گرد و غبار در زبانِ آرایه</a></li>
  <li><a href="#sec-ch10-c-snow" id="toc-sec-ch10-c-snow" class="nav-link" data-scroll-target="#sec-ch10-c-snow"><span class="header-section-number">10.4.11</span> برف</a></li>
  <li><a href="#sec-ch10-c-degradation" id="toc-sec-ch10-c-degradation" class="nav-link" data-scroll-target="#sec-ch10-c-degradation"><span class="header-section-number">10.4.12</span> پیری در زبانِ آرایه</a></li>
  <li><a href="#sec-ch10-c-connectors" id="toc-sec-ch10-c-connectors" class="nav-link" data-scroll-target="#sec-ch10-c-connectors"><span class="header-section-number">10.4.13</span> رابط‌ها</a></li>
  <li><a href="#sec-ch10-c-cabling" id="toc-sec-ch10-c-cabling" class="nav-link" data-scroll-target="#sec-ch10-c-cabling"><span class="header-section-number">10.4.14</span> کابلِ <span class="ltr" dir="ltr">DC</span> و تلفاتِ آن</a></li>
  <li><a href="#sec-ch10-c-isolation" id="toc-sec-ch10-c-isolation" class="nav-link" data-scroll-target="#sec-ch10-c-isolation"><span class="header-section-number">10.4.15</span> جعبهٔ تجمیع، جداسازی و حفاظتِ اضافه‌ولتاژ</a></li>
  <li><a href="#sec-ch10-c-monitoring" id="toc-sec-ch10-c-monitoring" class="nav-link" data-scroll-target="#sec-ch10-c-monitoring"><span class="header-section-number">10.4.16</span> پایشِ جریانِ رشته و کشفِ خرابی</a></li>
  <li><a href="#sec-ch10-c-earthing" id="toc-sec-ch10-c-earthing" class="nav-link" data-scroll-target="#sec-ch10-c-earthing"><span class="header-section-number">10.4.17</span> زمین‌کردن، عایق و تخریبِ ناشی از پتانسیل</a></li>
  <li><a href="#sec-ch10-c-dcac" id="toc-sec-ch10-c-dcac" class="nav-link" data-scroll-target="#sec-ch10-c-dcac"><span class="header-section-number">10.4.18</span> نسبتِ <span class="ltr" dir="ltr">DC/AC</span> و بُرش</a></li>
  <li><a href="#sec-ch10-c-inverter" id="toc-sec-ch10-c-inverter" class="nav-link" data-scroll-target="#sec-ch10-c-inverter"><span class="header-section-number">10.4.19</span> پنجرهٔ اینورتر با تابشِ صفحهٔ آرایه</a></li>
  <li><a href="#sec-ch10-c-cleaninterface" id="toc-sec-ch10-c-cleaninterface" class="nav-link" data-scroll-target="#sec-ch10-c-cleaninterface"><span class="header-section-number">10.4.20</span> رابط‌های سامانهٔ شست‌وشو با آرایه</a></li>
  <li><a href="#sec-ch10-c-energy" id="toc-sec-ch10-c-energy" class="nav-link" data-scroll-target="#sec-ch10-c-energy"><span class="header-section-number">10.4.21</span> زنجیرهٔ انرژی و نسبتِ عملکرد</a></li>
  </ul></li>
  <li><a href="#sec-ch10-d" id="toc-sec-ch10-d" class="nav-link" data-scroll-target="#sec-ch10-d"><span class="header-section-number">10.5</span> ت. گرد و غبار و تصمیمِ شست‌وشو</a>
  <ul class="collapse">
  <li><a href="#sec-ch10-d-soiling" id="toc-sec-ch10-d-soiling" class="nav-link" data-scroll-target="#sec-ch10-d-soiling"><span class="header-section-number">10.5.1</span> فیزیکِ گرد و غبار</a></li>
  <li><a href="#sec-ch10-d-station" id="toc-sec-ch10-d-station" class="nav-link" data-scroll-target="#sec-ch10-d-station"><span class="header-section-number">10.5.2</span> ایستگاهِ آلودگی و اندازه‌گیری</a></li>
  <li><a href="#sec-ch10-d-methods" id="toc-sec-ch10-d-methods" class="nav-link" data-scroll-target="#sec-ch10-d-methods"><span class="header-section-number">10.5.3</span> روش‌های شست‌وشو</a></li>
  <li><a href="#sec-ch10-d-water" id="toc-sec-ch10-d-water" class="nav-link" data-scroll-target="#sec-ch10-d-water"><span class="header-section-number">10.5.4</span> آب: مقدار، کیفیت و رواناب</a></li>
  <li><a href="#sec-ch10-d-safety" id="toc-sec-ch10-d-safety" class="nav-link" data-scroll-target="#sec-ch10-d-safety"><span class="header-section-number">10.5.5</span> ایمنیِ کارِ شست‌وشو</a></li>
  <li><a href="#sec-ch10-d-optimize" id="toc-sec-ch10-d-optimize" class="nav-link" data-scroll-target="#sec-ch10-d-optimize"><span class="header-section-number">10.5.6</span> فاصلهٔ بهینهٔ شست‌وشو</a></li>
  <li><a href="#sec-ch10-d-policies" id="toc-sec-ch10-d-policies" class="nav-link" data-scroll-target="#sec-ch10-d-policies"><span class="header-section-number">10.5.7</span> یک سال زیرِ هفت سیاست</a></li>
  <li><a href="#sec-ch10-d-storm" id="toc-sec-ch10-d-storm" class="nav-link" data-scroll-target="#sec-ch10-d-storm"><span class="header-section-number">10.5.8</span> توفانِ گرد و غبار و شست‌وشوی اضطراری</a></li>
  <li><a href="#sec-ch10-d-decision" id="toc-sec-ch10-d-decision" class="nav-link" data-scroll-target="#sec-ch10-d-decision"><span class="header-section-number">10.5.9</span> تصمیمِ شست‌وشو برای نیروگاهِ P</a></li>
  </ul></li>
  <li><a href="#sec-ch10-e" id="toc-sec-ch10-e" class="nav-link" data-scroll-target="#sec-ch10-e"><span class="header-section-number">10.6</span> ث. شاهد و آزمایشگاهِ طراحی</a>
  <ul class="collapse">
  <li><a href="#sec-ch10-e-flash" id="toc-sec-ch10-e-flash" class="nav-link" data-scroll-target="#sec-ch10-e-flash"><span class="header-section-number">10.6.1</span> دادهٔ فلش، عدمِ قطعیت و انطباق</a></li>
  <li><a href="#sec-ch10-e-ivfield" id="toc-sec-ch10-e-ivfield" class="nav-link" data-scroll-target="#sec-ch10-e-ivfield"><span class="header-section-number">10.6.2</span> منحنیِ <span class="math inline">\(I\)</span>–<span class="math inline">\(V\)</span> در میدان و برگرداندن به شرایطِ استاندارد</a></li>
  <li><a href="#sec-ch10-e-soildata" id="toc-sec-ch10-e-soildata" class="nav-link" data-scroll-target="#sec-ch10-e-soildata"><span class="header-section-number">10.6.3</span> دادهٔ ایستگاهِ آلودگی و آهنگِ آلودگی</a></li>
  <li><a href="#sec-ch10-e-stringscript" id="toc-sec-ch10-e-stringscript" class="nav-link" data-scroll-target="#sec-ch10-e-stringscript"><span class="header-section-number">10.6.4</span> برنامهٔ اندازهٔ رشته با آزمون‌های مرزی</a></li>
  <li><a href="#sec-ch10-e-inspection" id="toc-sec-ch10-e-inspection" class="nav-link" data-scroll-target="#sec-ch10-e-inspection"><span class="header-section-number">10.6.5</span> برنامهٔ بازرسیِ ماژول و سامانهٔ شست‌وشو</a></li>
  <li><a href="#sec-ch10-e-certs" id="toc-sec-ch10-e-certs" class="nav-link" data-scroll-target="#sec-ch10-e-certs"><span class="header-section-number">10.6.6</span> گواهی در برابرِ پذیرشِ پروژه</a></li>
  <li><a href="#sec-ch10-e-limits" id="toc-sec-ch10-e-limits" class="nav-link" data-scroll-target="#sec-ch10-e-limits"><span class="header-section-number">10.6.7</span> مرزهای مدل‌های این فصل</a></li>
  </ul></li>
  <li><a href="#sec-ch10-plantp" id="toc-sec-ch10-plantp" class="nav-link" data-scroll-target="#sec-ch10-plantp"><span class="header-section-number">10.7</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch10-design" id="toc-sec-ch10-design" class="nav-link" data-scroll-target="#sec-ch10-design"><span class="header-section-number">10.8</span> گردشِ کارِ طراحیِ آرایه</a></li>
  <li><a href="#sec-ch10-lab" id="toc-sec-ch10-lab" class="nav-link" data-scroll-target="#sec-ch10-lab"><span class="header-section-number">10.9</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch10-mfg" id="toc-sec-ch10-mfg" class="nav-link" data-scroll-target="#sec-ch10-mfg"><span class="header-section-number">10.10</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch10-std" id="toc-sec-ch10-std" class="nav-link" data-scroll-target="#sec-ch10-std"><span class="header-section-number">10.11</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch10-deliverable" id="toc-sec-ch10-deliverable" class="nav-link" data-scroll-target="#sec-ch10-deliverable"><span class="header-section-number">10.12</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch10-summary" id="toc-sec-ch10-summary" class="nav-link" data-scroll-target="#sec-ch10-summary"><span class="header-section-number">10.13</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch10-vocab" id="toc-sec-ch10-vocab" class="nav-link" data-scroll-target="#sec-ch10-vocab"><span class="header-section-number">10.13.1</span> واژگانِ فصلِ ۱۰</a></li>
  </ul></li>
  <li><a href="#sec-ch10-assess" id="toc-sec-ch10-assess" class="nav-link" data-scroll-target="#sec-ch10-assess"><span class="header-section-number">10.14</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">10.14.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">10.14.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">10.14.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">10.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">10.14.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch10-solutions" id="toc-sec-ch10-solutions" class="nav-link" data-scroll-target="#sec-ch10-solutions"><span class="header-section-number">10.15</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch10-examples-out" id="toc-sec-ch10-examples-out" class="nav-link" data-scroll-target="#sec-ch10-examples-out"><span class="header-section-number">10.15.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/10-pv-modules-arrays.html"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch10" class="quarto-section-identifier"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch10-map" class="level2" data-number="10.1">
<h2 data-number="10.1" class="anchored" data-anchor-id="sec-ch10-map"><span class="header-section-number">10.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>تبدیلِ نور به برق را از فوتون تا پیوندِ <span class="ltr" dir="ltr">pn</span> توضیح دهد، مرزِ بازدهِ سلولِ تک‌پیوندی را با بودجهٔ فوتون بفهمد، منحنی‌های <span class="math inline">\(I\)</span>–<span class="math inline">\(V\)</span> و <span class="math inline">\(P\)</span>–<span class="math inline">\(V\)</span> را بخواند، و مدلِ تک‌دیودیِ پنج‌پارامتری را از برگهٔ داده بسازد، با تابعِ لمبرت حل کند و به دما و تابشِ دیگر ببرد.</li>
<li>فناوری‌های سلول (پرک، تاپکان، ناهم‌پیوند، تماسِ پشتی، لایهٔ نازک و پشته‌ای) را مقایسه کند و برگهٔ دادهٔ ماژول را با رواداری، رده‌بندیِ توان، ضریب‌های دمایی، دمای کارِ اسمی، دوطرفگی و حدهای ولتاژ و جریان تفسیر کند.</li>
<li>زنجیرهٔ ساخت را از سیلیسیمِ خالص تا ماژول در <strong>سطحِ مفهومی</strong> دنبال کند، اجزا و مواد ماژول را بشناسد، مرحله‌ها و دروازه‌های کیفیتِ خطِ مونتاژ و نمونه‌برداری را توضیح دهد، و هر انتخابِ ماده یا عیبِ ساخت را به سازوکارِ خرابی و شاهدِ بازرسیِ ورودی پیوند دهد.</li>
<li>بگوید گواهیِ تأییدِ صلاحیت و ایمنیِ ماژول چه چیزی را ثابت <strong>می‌کند</strong> و چه چیزی را <strong>نمی‌کند</strong>، و ضمانتِ محصول و توان را بخواند.</li>
<li>رشته را با ولتاژِ مدارِ بازِ سردترین ساعت و ولتاژِ نقطهٔ بیشینهٔ گرم‌ترین ساعت اندازه کند، جریان‌ها و فیوزها را وارسی کند، چیدمانِ عددِ صحیحِ رشته، جعبهٔ تجمیع و اینورتر را بسازد، تابشِ صفحهٔ آرایه، شیب، فاصلهٔ ردیف‌ها، سایه، ناهمسانی، گرد و غبار، برف، کابل، جداسازی، زمین‌کردن و نسبتِ <span class="ltr" dir="ltr">DC/AC</span> را با کدِ آزموده و دادهٔ یک سال حساب کند.</li>
<li>گزینه‌های شست‌وشو (بی‌شست‌وشو، خشک، رباتی، تَر) را با تلفاتِ اندازه‌گیری‌شده، آب، ضمانت، ایمنی، هزینه و محیط مقایسه کند و فاصلهٔ بهینهٔ شست‌وشو و سیاستِ سالانه را بیابد.</li>
<li>برای نیروگاهِ P پایهٔ طراحیِ آرایه، پایهٔ شست‌وشو و پایهٔ پذیرشِ ماژول را با شاهد بنویسد و بگوید کدام عددها را سازنده، آزمایشگاه، مهندسِ صلاحیت‌دار و قرارداد باید بدهند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> طیفِ خورشید، گافِ نواری و پیوندِ <span class="ltr" dir="ltr">pn</span> از فصلِ ۴ (<a href="04-physics-materials-manufacturing.html#sec-ch04-a-sunlight" class="quarto-xref"><span>بخش 4.2.22</span></a> و <a href="04-physics-materials-manufacturing.html#sec-ch04-c-semiconductor" class="quarto-xref"><span>بخش 4.4.5</span></a>)؛ دمای ماژول و تابشِ صفحهٔ شیب‌دار از فصل‌های ۳ و ۴ (<a href="03-mathematics.html#sec-ch03-a-tilt" class="quarto-xref"><span>بخش 3.2.14</span></a> و <a href="04-physics-materials-manufacturing.html#sec-ch04-a-pvtemp" class="quarto-xref"><span>بخش 4.2.8</span></a>)؛ رشته، جعبهٔ تجمیع، جداسازی و حفاظتِ اضافه‌جریان از فصلِ ۶ (<a href="06-dc-circuits-safety.html#sec-ch06-c" class="quarto-xref"><span>بخش 6.4</span></a>)؛ ردیابِ نقطهٔ بیشینه و پنجرهٔ ولتاژِ اینورتر از فصلِ ۹ (<a href="09-power-electronics.html#sec-ch09-b-mppt" class="quarto-xref"><span>بخش 9.3.2</span></a> و <a href="09-power-electronics.html#sec-ch09-d-window" class="quarto-xref"><span>بخش 9.5.4</span></a>). پیش‌آزمونِ زیر ابزارِ لازم را می‌سنجد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>انرژیِ یک فوتون با طولِ موجِ <span class="ltr" dir="ltr">1000 nm</span> چند الکترون‌ولت است؟</li>
<li>ماژولی با <span class="ltr" dir="ltr">49.9 V</span> مدارِ باز و ضریبِ <span class="ltr" dir="ltr">−0.27 %/K</span>: ولتاژِ مدارِ باز در <span class="ltr" dir="ltr">−15 °C</span> چیست؟</li>
<li>۲۶ ماژولِ <span class="ltr" dir="ltr">550 W</span> در یک رشته و ۴۲۰۰ رشته: توانِ کل؟</li>
<li>تابشِ صفحهٔ شیب‌دار از کدام سه جزء ساخته می‌شود؟</li>
<li>با <span class="ltr" dir="ltr">GHI</span> برابرِ <span class="ltr" dir="ltr">1947 kWh/m²</span> در سال و بازدهِ ماژولِ <span class="ltr" dir="ltr">21 %</span>، هر مترمربع ماژولِ افقی در سال چند کیلووات‌ساعت می‌دهد؟</li>
<li>چرا رشته‌های موازی بدونِ فیوز می‌توانند خطرناک باشند؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(1240/1000 = 1.24\ \text{eV}\)</span>؛ (۲) <span class="math inline">\(49.9 \times (1 + 0.0027 \times 40) = 55.3\ \text{V}\)</span>؛ (۳) <span class="math inline">\(60.06\ \text{MWp}\)</span>؛ (۴) مستقیم، پخشیدهٔ آسمان و بازتابِ زمین؛ (۵) حدودِ <span class="math inline">\(409\ \text{kWh}\)</span>؛ (۶) جریانِ رشته‌های سالم به رشتهٔ معیوب برمی‌گردد (<a href="06-dc-circuits-safety.html#sec-ch06-c-overcurrent" class="quarto-xref"><span>بخش 6.4.4</span></a>). اگر دو پرسش یا بیشتر را نتوانستید، پیش از ادامه <a href="04-physics-materials-manufacturing.html#sec-ch04-c-semiconductor" class="quarto-xref"><span>بخش 4.4.5</span></a> و <a href="06-dc-circuits-safety.html#sec-ch06-c" class="quarto-xref"><span>بخش 6.4</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> بخشِ خورشیدیِ نیروگاهِ P، <span class="ltr" dir="ltr">60.06 MWp</span>، از <strong>۱۰۹٬۲۰۰ ماژول</strong> ساخته شده است: بیش از ۷٫۸ میلیون سلول، حدودِ <span class="ltr" dir="ltr">28 ha</span> شیشه و هزاران کیلومتر نوارِ اتصال. هر ماژول یک محصولِ صنعتی با زنجیرهٔ ساختِ چندکشوری است، هر رشته یک مدارِ <span class="ltr" dir="ltr">DC</span> با ولتاژِ نزدیک به <span class="ltr" dir="ltr">1500 V</span> که در روشنایی هرگز خاموش نمی‌شود، و هر میدان یک سامانهٔ گرمایی و نوری که گرد و غبار، برف، سایه و پیری رویش اثر می‌گذارند. فصل سه پرسش را حل می‌کند: (۱) یک ماژول در یک ساعتِ مشخص چه می‌دهد و چرا؛ (۲) آرایه چگونه از ماژول تا اینورتر چیده می‌شود و در یک سال چقدر انرژی می‌دهد؛ (۳) ماژول‌ها و سامانهٔ شست‌وشو با چه شاهدی پذیرفته می‌شوند. در راه، مجهولِ <span class="ltr" dir="ltr">U-032</span>ِ فصلِ ۹ با تابشِ صفحهٔ آرایه و مدلِ دمای بهتر بسته می‌شود و دو تصمیم ثبت می‌شود: چیدمانِ آرایه (<span class="ltr" dir="ltr">D-013</span>) و پایهٔ شست‌وشو (<span class="ltr" dir="ltr">D-014</span>).</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی، پیش از هر چیز
</div>
</div>
<div class="callout-body-container callout-body">
<p>آرایهٔ خورشیدی در روشنایی <strong>همیشه</strong> ولتاژ دارد؛ باز کردنِ کلیدِ اینورتر رشته‌ها را بی‌برق نمی‌کند (فصلِ ۶، <a href="06-dc-circuits-safety.html#sec-ch06-c-different" class="quarto-xref"><span>بخش 6.4.2</span></a>). قوسِ <span class="ltr" dir="ltr">DC</span> خودبه‌خود خاموش نمی‌شود، شیشهٔ شکسته و قابِ زمین‌نشده می‌توانند برق‌دار باشند، و شست‌وشو یعنی آب کنارِ تجهیزِ برق‌دار و کار روی سطحِ لغزنده. هیچ بخشی از این فصل رویهٔ کار روی آرایهٔ برق‌دار، اندازه‌گیریِ برق‌دار یا شست‌وشو نیست؛ این کارها فقط با رویهٔ مکتوب، مجوزِ کار و به‌دستِ افرادِ صلاحیت‌دار انجام می‌شوند (فصل‌های ۳۲، ۴۹، ۵۰ و ۵۲). بخشِ ساختِ سلول <strong>فقط مفهومی</strong> است: هیچ دستورِ فرایند، غلظت، دما یا تنظیمِ کوره‌ای در آن نیست.</p>
</div>
</div>
</section>
<section id="sec-ch10-a" class="level2" data-number="10.2">
<h2 data-number="10.2" class="anchored" data-anchor-id="sec-ch10-a"><span class="header-section-number">10.2</span> الف. تبدیلِ فتوولتائیک</h2>
<p>بخشِ الف از نور شروع می‌کند: فوتون‌ها چه انرژی‌ای دارند و چرا یک سلولِ سیلیسیمی فقط بخشی از آن را برق می‌کند. سپس نیمه‌رسانا، پیوندِ <span class="ltr" dir="ltr">pn</span> و منحنیِ جریان–ولتاژ را می‌سازد، مدلِ تک‌دیودیِ پنج‌پارامتری را از برگهٔ دادهٔ ماژولِ <span class="ltr" dir="ltr">PVM-550</span> برازش می‌دهد و آن را به هر دما و تابش می‌برد، و با فناوری‌ها، برگهٔ داده، دمای سلول، دوطرفگی و زاویهٔ تابش پایان می‌یابد. هر عدد از کدِ آزمودهٔ <code>companion/ch10</code> می‌آید و هر مدل با برگهٔ داده یا مدلِ دیگری سنجیده می‌شود.</p>
<section id="sec-ch10-a-why" class="level3" data-number="10.2.1">
<h3 data-number="10.2.1" class="anchored" data-anchor-id="sec-ch10-a-why"><span class="header-section-number">10.2.1</span> ماژول در نیروگاهِ P</h3>
<p><strong>ایده.</strong> ماژولِ فتوولتائیک (به انگلیسی <span class="ltr" dir="ltr">photovoltaic module</span>) تنها جزءِ نیروگاه است که <strong>انرژیِ تازه</strong> وارد می‌کند؛ هر جزءِ دیگرِ بخشِ خورشیدی، از کابل تا اینورتر، فقط از آن <strong>کم</strong> می‌کند. پس هر درصد خطا در مدلِ ماژول مستقیم به برآوردِ تولید، درآمد و پنجرهٔ ولتاژِ اینورتر می‌رسد. در فصل‌های پیشین ماژول با مدل‌های ساده آمد: نسبتِ خطی با تابش و دما در فصلِ ۵، دیودِ آرمانی در فصلِ ۶ و مدلِ صریحِ چهارنقطه‌ای در فصلِ ۹. این فصل مدلِ فیزیکیِ آن را می‌سازد و نشان می‌دهد هر سادگی کجا کار می‌کند و کجا نه.</p>
<div id="tbl-ch10-pvm550" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-pvm550-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.1: برگهٔ دادهٔ ماژولِ آموزشیِ <span class="ltr" dir="ltr">PVM-550</span> از بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span> (<span class="ltr" dir="ltr">A-007</span>؛ محصولِ واقعی نیست)
</figcaption>
<div aria-describedby="tbl-ch10-pvm550-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 28%">
<col style="width: 43%">
</colgroup>
<thead>
<tr class="header">
<th>ویژگی</th>
<th>مقدار</th>
<th>منبع و وضعیت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فناوری</td>
<td>تک‌بلورِ سیلیسیم، ۱۴۴ نیم‌سلول، یک‌رو</td>
<td>بستهٔ داده، ساختگی</td>
</tr>
<tr class="even">
<td>توانِ بیشینه در شرایطِ استاندارد</td>
<td><span class="ltr" dir="ltr">550 W</span>، رواداریِ <span class="ltr" dir="ltr">0/+5 W</span></td>
<td>برگهٔ دادهٔ ساختگی</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(V_\text{mp}\)</span>، <span class="math inline">\(I_\text{mp}\)</span></td>
<td><span class="ltr" dir="ltr">41.96 V</span>، <span class="ltr" dir="ltr">13.11 A</span></td>
<td>همان</td>
</tr>
<tr class="even">
<td><span class="math inline">\(V_\text{oc}\)</span>، <span class="math inline">\(I_\text{sc}\)</span></td>
<td><span class="ltr" dir="ltr">49.90 V</span>، <span class="ltr" dir="ltr">13.98 A</span></td>
<td>همان</td>
</tr>
<tr class="odd">
<td>ضریب‌های دمایی</td>
<td><span class="math inline">\(P_\text{max}\)</span>: <span class="ltr" dir="ltr">−0.35 %/K</span>؛ <span class="math inline">\(V_\text{oc}\)</span>: <span class="ltr" dir="ltr">−0.27 %/K</span>؛ <span class="math inline">\(I_\text{sc}\)</span>: <span class="ltr" dir="ltr">+0.048 %/K</span></td>
<td>همان</td>
</tr>
<tr class="even">
<td>دمای کارِ اسمی (<span class="ltr" dir="ltr">NOCT</span>)</td>
<td><span class="ltr" dir="ltr">45 °C</span></td>
<td>همان</td>
</tr>
<tr class="odd">
<td>بیشینهٔ ولتاژِ سامانه، فیوزِ سری</td>
<td><span class="ltr" dir="ltr">1500 V</span>، <span class="ltr" dir="ltr">25 A</span></td>
<td>همان</td>
</tr>
<tr class="even">
<td>ابعاد و جرم</td>
<td><span class="ltr" dir="ltr">2278 × 1134 × 35 mm</span>، <span class="ltr" dir="ltr">28 kg</span></td>
<td>همان</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>مقیاس.</strong> <span class="ltr" dir="ltr">60.06 MWp</span> یعنی <span class="math inline">\(4200 \times 26 = 109\,200\)</span> ماژول. سطحِ کلِ ماژول‌ها <span class="math inline">\(109\,200 \times 2.583 \approx 282\,000\ \text{m}^2\)</span> است، یعنی حدودِ <span class="ltr" dir="ltr">28 ha</span> شیشه؛ با نسبتِ پوششِ زمینِ <span class="ltr" dir="ltr">0.40</span> (<a href="#sec-ch10-c-rows" class="quarto-xref"><span>بخش 10.4.6</span></a>) میدان حدودِ <span class="ltr" dir="ltr">70 ha</span> زمین می‌خواهد. وزنِ ماژول‌ها حدودِ <span class="ltr" dir="ltr">3060 t</span> است و حمل‌شان ۱۷۷ کانتینر می‌خواهد (<a href="#exm-ch10-int-3" class="quarto-xref">مثال&nbsp;<span>10.60</span></a>). این عددها یعنی تصمیمِ ماژول یک تصمیمِ <strong>زنجیرهٔ تأمین</strong> و <strong>کیفیت</strong> هم هست، نه فقط برق.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خطای مدلِ ماژول از خطای مدلِ کابل یا اینورتر مهم‌تر است؟</li>
<li>با بازدهِ <span class="ltr" dir="ltr">21.3 %</span> و تابشِ <span class="ltr" dir="ltr">1000 W/m²</span>، هر مترمربع ماژول چند وات می‌دهد؟</li>
<li>۱۰۹٬۲۰۰ ماژولِ <span class="ltr" dir="ltr">28 kg</span> چند تن است؟</li>
<li>چرا تصمیمِ ماژول یک تصمیمِ کیفیت و زنجیرهٔ تأمین هم هست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-light" class="level3" data-number="10.2.2">
<h3 data-number="10.2.2" class="anchored" data-anchor-id="sec-ch10-a-light"><span class="header-section-number">10.2.2</span> نور به‌صورتِ فوتون</h3>
<p><strong>ایده.</strong> نور در برخورد با ماده مانندِ بسته‌های انرژی رفتار می‌کند: <strong>فوتون</strong> (به انگلیسی <span class="ltr" dir="ltr">photon</span>). انرژیِ هر فوتون به طولِ موجش بستگی دارد، نه به شدتِ نور؛ شدت فقط <strong>تعدادِ</strong> فوتون‌ها را تعیین می‌کند. یک سلولِ خورشیدی فوتونی را که انرژی‌اش از <strong>گافِ نواری</strong> (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-c-semiconductor" class="quarto-xref"><span>بخش 4.4.5</span></a>) بیشتر باشد جذب می‌کند و یک جفتِ الکترون–حفره می‌سازد؛ فوتونِ کم‌انرژی‌تر از آن می‌گذرد.</p>
<p><strong>تعریف‌ها.</strong> با ثابتِ پلانک <span class="math inline">\(h\)</span>، سرعتِ نور <span class="math inline">\(c_0\)</span> و بارِ بنیادی <span class="math inline">\(q\)</span>:</p>
<p><span id="eq-ch10-photon"><span class="math display">\[
E_\text{ph} = \frac{h c_0}{\lambda}, \qquad E_\text{ph}\,[\text{eV}] \approx \frac{1240}{\lambda\,[\text{nm}]}, \qquad
\lambda_\text{g} = \frac{h c_0}{E_g}
\tag{10.1}\]</span></span></p>
<p>که <span class="math inline">\(\lambda_\text{g}\)</span> <strong>طولِ موجِ قطع</strong> است. چگالیِ جریانِ بیشینه، اگر هر فوتونِ بالای گاف دقیقاً یک الکترون بدهد، <span class="math inline">\(J_\text{max} = q\,\Phi(E &gt; E_g)\)</span> است که <span class="math inline">\(\Phi\)</span> شارِ فوتون‌ها در واحدِ سطح است.</p>
<p><strong>دو تلفاتِ بنیادی.</strong> (۱) فوتون‌های زیرِ گاف جذب نمی‌شوند (<strong>عبور</strong>). (۲) فوتونِ پرانرژی‌تر از گاف هم فقط <span class="math inline">\(E_g\)</span> را به جفتِ الکترون–حفره می‌دهد و بقیه در کسری از نانوثانیه به گرما تبدیل می‌شود (<strong>گرمایی‌شدن</strong>، به انگلیسی <span class="ltr" dir="ltr">thermalisation</span>). پس حتی پیش از هر عیبی، سقفی به اندازهٔ <span class="math inline">\(E_g J_\text{max}/G\)</span> وجود دارد. گافِ کوچک فوتون‌های بیشتری می‌گیرد اما هر کدام انرژیِ کمتری می‌دهد؛ گافِ بزرگ برعکس. بهترین گاف برای طیفِ خورشید میانِ این دو است.</p>
<div id="fig-ch10-photons" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-photons-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-photons.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-photons-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.1: شارِ فوتونِ نورِ خورشید (مدلِ جسمِ سیاهِ <span class="ltr" dir="ltr">5778 K</span> با مقیاسِ <span class="ltr" dir="ltr">1000 W/m²</span>، <span class="ltr" dir="ltr">A-184</span>) و مرزِ جذبِ سیلیسیم و کادمیم‌تلورید
</figcaption>
</figure>
</div>
<div id="exm-ch10-photons" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.1 (بودجهٔ فوتونِ سه ماده)</strong></span> <strong>پرسش.</strong> با طیفِ جسمِ سیاهِ <span class="ltr" dir="ltr">5778 K</span> که به <span class="ltr" dir="ltr">1000 W/m²</span> مقیاس شده است (<span class="ltr" dir="ltr">A-184</span>، فرضِ آموزشی)، طولِ موجِ قطع، <span class="math inline">\(J_\text{max}\)</span> و سهمِ <span class="math inline">\(E_g J_\text{max}\)</span> را برای سیلیسیم (<span class="ltr" dir="ltr">1.12 eV</span>)، کادمیم‌تلورید (<span class="ltr" dir="ltr">1.45 eV</span>) و یک پروسکایتِ نمونه (<span class="ltr" dir="ltr">1.60 eV</span>) بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>sunlight as photons (blackbody 5778 K scaled to 1000 W/m2, A-184):
  silicon    Eg 1.12 eV, cutoff  1107 nm: J max  39.6 mA/cm2, Eg x J 44.3 %
  CdTe       Eg 1.45 eV, cutoff   855 nm: J max  28.3 mA/cm2, Eg x J 41.0 %
  perovskite Eg 1.60 eV, cutoff   775 nm: J max  23.9 mA/cm2, Eg x J 38.3 %
  photons below Eg pass through; above Eg the excess becomes
  heat; Eg x J is the share left before voltage and fill-factor
  losses: the root of the single-junction efficiency limit</code></pre>
<p><strong>تفسیر.</strong> سیلیسیم با گافِ کوچک‌تر فوتون‌های بیشتری می‌گیرد (<span class="ltr" dir="ltr">39.6 mA/cm²</span>) و با وجودِ ولتاژِ کمتر بیشترین سهم را دارد. در هر سه، بیش از نیمی از انرژیِ نور پیش از هر عیبِ ساخت از دست رفته است. <strong>محدودیتِ مدل:</strong> طیفِ واقعیِ مرجع (<span class="ltr" dir="ltr">IEC 60904-3:2019</span>، فصلِ ۱۲) نوارهای جذبِ بخارِ آب و اکسیژن دارد و شکلش با جسمِ سیاه فرق می‌کند؛ عددهای این مثال برای <strong>مقایسه</strong> درست‌اند، نه برای نقل. <strong>وارسی:</strong> طولِ موجِ قطعِ سیلیسیم <span class="math inline">\(1240/1.12 = 1107\ \text{nm}\)</span> (<span class="ltr" dir="ltr">E02</span>، درست).</p>
</div>
<p><strong>از سقفِ فوتون تا حدِ بازده.</strong> دو تلفاتِ دیگر هم بنیادی‌اند: سلولِ در حالِ کار باید در دمای محیط با محیط تبادلِ تابش کند و بخشی از جفت‌ها پیش از رسیدن به اتصال <strong>بازترکیب</strong> می‌شوند؛ پس ولتاژِ سلول همیشه کمتر از <span class="math inline">\(E_g/q\)</span> است. حسابِ دقیقِ این‌ها حدِ «تعادلِ تفصیلی» (به انگلیسی <span class="ltr" dir="ltr">detailed-balance limit</span>) را می‌دهد که برای یک پیوندِ تنها در نورِ خورشید حدودِ یک‌سوم است و برای سیلیسیم، با بازترکیبِ اجتناب‌ناپذیرِ درونِ بلور، کمی کمتر. بهترین سلول‌های آزمایشگاهیِ سیلیسیم به نزدیکِ این مرز رسیده‌اند؛ پس بهبودِ بزرگ‌تر یا از <strong>چندپیوندی</strong> (پشته‌ای) می‌آید (<a href="#sec-ch10-a-technologies" class="quarto-xref"><span>بخش 10.2.13</span></a>) یا از کاهشِ تلفات‌های غیرِبنیادی در ماژول و نیروگاه.</p>
<p><strong>خطای رایج.</strong> «نورِ شدیدتر فوتون‌های پرانرژی‌تر دارد.» نه؛ شدت تعدادِ فوتون‌ها را زیاد می‌کند. رنگ (طولِ موج) انرژیِ هر فوتون را تعیین می‌کند. به همین دلیل جریانِ سلول تقریباً با تابش متناسب است، اما ولتاژش فقط لگاریتمی با آن بالا می‌رود (<a href="#sec-ch10-a-junction" class="quarto-xref"><span>بخش 10.2.4</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>انرژیِ فوتونِ <span class="ltr" dir="ltr">400 nm</span> و <span class="ltr" dir="ltr">1000 nm</span> را با <a href="#eq-ch10-photon" class="quarto-xref">معادلهٔ&nbsp;<span>10.1</span></a> حساب کنید (<span class="ltr" dir="ltr">E01</span>).</li>
<li>طولِ موجِ قطعِ ماده‌ای با گافِ <span class="ltr" dir="ltr">1.60 eV</span> چیست؟</li>
<li>چرا فوتونِ آبی در سلولِ سیلیسیمی بیشتر گرما می‌سازد تا فوتونِ سرخ؟</li>
<li>اگر گاف کوچک‌تر شود، <span class="math inline">\(J_\text{max}\)</span> و ولتاژِ سلول هر کدام چگونه تغییر می‌کنند؟</li>
<li>چرا سقفِ بازدهِ پیوندِ تنها از سقفِ <span class="math inline">\(E_g J_\text{max}/G\)</span> پایین‌تر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-semi" class="level3" data-number="10.2.3">
<h3 data-number="10.2.3" class="anchored" data-anchor-id="sec-ch10-a-semi"><span class="header-section-number">10.2.3</span> نیمه‌رسانا، آلایش و حامل‌ها</h3>
<p><strong>ایده.</strong> در بلورِ سیلیسیم هر اتم با چهار همسایه پیوند دارد و همهٔ الکترون‌های ظرفیت در پیوندها گرفتارند. انرژیِ لازم برای آزاد کردنِ یک الکترون همان گافِ <span class="ltr" dir="ltr">1.12 eV</span> است. الکترونِ آزادشده در <strong>نوارِ رسانش</strong> حرکت می‌کند و جای خالی‌اش، <strong>حفره</strong>، مانندِ یک بارِ مثبتِ متحرک در <strong>نوارِ ظرفیت</strong> جابه‌جا می‌شود. این دو <strong>حامل‌های بار</strong>اند (فصلِ ۶، <a href="06-dc-circuits-safety.html#sec-ch06-a-materials" class="quarto-xref"><span>بخش 6.2.5</span></a>).</p>
<p><strong>آلایش.</strong> اگر به‌جای چند اتمِ سیلیسیم اتمی با پنج الکترونِ ظرفیت (مانندِ فسفر) بنشیند، یک الکترونِ اضافه آزاد می‌شود: سیلیسیمِ <strong>نوعِ n</strong> (حاملِ اکثریت الکترون). اتمی با سه الکترون (مانندِ بور یا گالیم) یک حفره می‌سازد: <strong>نوعِ p</strong>. غلظتِ آلاینده بسیار کم است (از مرتبهٔ یک اتم در میلیون یا کمتر) اما رسانندگی را چند مرتبه تغییر می‌دهد. این کتاب <strong>فقط مفهومِ</strong> آلایش را می‌آورد؛ روش‌ها و تنظیم‌های آن دانشِ فرایندِ کارخانه‌اند (<a href="#sec-ch10-b-cellprocess" class="quarto-xref"><span>بخش 10.3.3</span></a>).</p>
<p><strong>جذب، حامل‌های اقلیت و طولِ پخش.</strong> فوتونِ جذب‌شده در ناحیهٔ نوعِ p یک الکترون می‌سازد که آنجا <strong>حاملِ اقلیت</strong> است. این الکترون با حرکتِ تصادفی (<strong>پخش</strong>) جابه‌جا می‌شود تا یا به پیوند برسد و جمع شود، یا با یک حفره بازترکیب شود و انرژی‌اش گرما شود. میانگینِ مسافتی که پیش از بازترکیب می‌پیماید <strong>طولِ پخش</strong> است و به <strong>طولِ عمرِ حامل</strong> بستگی دارد. هر ناخالصیِ فلزی، عیبِ بلور یا سطحِ بی‌حفاظ طولِ عمر را کوتاه می‌کند؛ این همان دلیلی است که خلوصِ سیلیسیم و <strong>غیرفعال‌سازیِ سطح</strong> (به انگلیسی <span class="ltr" dir="ltr">surface passivation</span>) در ساختِ سلول این‌قدر مهم‌اند (<a href="#sec-ch10-b-arch" class="quarto-xref"><span>بخش 10.3.4</span></a>).</p>
<p><strong>جذبِ نور در عمق.</strong> شدتِ نور در ماده با ضریبِ جذبِ <span class="math inline">\(\alpha(\lambda)\)</span> نمایی کم می‌شود: <span class="math inline">\(\Phi(x) = \Phi_0\,e^{-\alpha x}\)</span>. سیلیسیم گافِ <strong>غیرمستقیم</strong> دارد و نورِ نزدیکِ لبهٔ گاف را ضعیف جذب می‌کند.</p>
<div id="exm-ch10-absorb" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.2 (چرا ویفرِ نازک بافت‌دار و آینهٔ پشتی می‌خواهد)</strong></span> <strong>پرسش.</strong> با ضریب‌های جذبِ تقریبیِ سیلیسیم در <span class="ltr" dir="ltr">600</span>، <span class="ltr" dir="ltr">800</span> و <span class="ltr" dir="ltr">1000 nm</span> (به ترتیب حدودِ <span class="ltr" dir="ltr">4140</span>، <span class="ltr" dir="ltr">850</span> و <span class="ltr" dir="ltr">64</span> بر سانتی‌متر؛ مقدارهای مرجعِ گردشده، <span class="ltr" dir="ltr">A-184</span>)، سهمِ جذب‌شده در ویفرِ <span class="ltr" dir="ltr">160 µm</span> را با یک و دو بار گذرِ نور بیابید.</p>
<p><strong>پاسخ.</strong> از <span class="math inline">\(1 - e^{-\alpha d}\)</span> و <span class="math inline">\(1 - e^{-2\alpha d}\)</span>:</p>
<pre class="text"><code>E04:  600 nm, 1/alpha   2.4 um: 160 um absorbs 100.0 % (100.0 % in 2 passes)
   :  800 nm, 1/alpha  11.8 um: 160 um absorbs 100.0 % (100.0 % in 2 passes)
   : 1000 nm, 1/alpha 156.2 um: 160 um absorbs  64.1 % ( 87.1 % in 2 passes)</code></pre>
<p><strong>تفسیر.</strong> نورِ کوتاه‌موج در چند میکرومترِ نخست جذب می‌شود، پس سطحِ جلو باید بی‌عیب و غیرفعال باشد. نورِ نزدیکِ <span class="ltr" dir="ltr">1000 nm</span> در یک گذر فقط دوسوم جذب می‌شود؛ <strong>بافت‌دهیِ سطح</strong> (هرم‌های ریز که نور را مایل می‌کنند) و <strong>آینهٔ پشتی</strong> مسیرِ نور را چند برابر می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(1 - e^{-64 \times 0.016} = 1 - e^{-1.024} = 0.641\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «ویفرِ ضخیم‌تر همیشه بهتر است.» ضخامتِ بیشتر نورِ بلندموج را بهتر می‌گیرد اما حامل‌ها مسیرِ بلندتری تا اتصال دارند و سیلیسیمِ بیشتری مصرف می‌شود. صنعت با بافت‌دهی و غیرفعال‌سازی ضخامت را در دهه‌های اخیر کم کرده است؛ مرزِ پایینِ آن را <strong>شکنندگی</strong> و بازدهِ تولید تعیین می‌کند (<a href="#sec-ch10-b-wafer" class="quarto-xref"><span>بخش 10.3.2</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>حاملِ اکثریت در سیلیسیمِ نوعِ n چیست؟ حاملِ اقلیت؟</li>
<li>چرا ناخالصیِ فلزیِ بسیار کم بازدهِ سلول را پایین می‌آورد؟</li>
<li>نوری با <span class="math inline">\(1/\alpha = 156\ \mu\text{m}\)</span> در <span class="ltr" dir="ltr">80 µm</span> سیلیسیم چند درصد جذب می‌شود؟</li>
<li>بافت‌دهیِ سطح دو کار انجام می‌دهد؛ کدام‌ها؟</li>
<li>چرا سطحِ جلو باید بیش از عمقِ ویفر از عیب پاک باشد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-junction" class="level3" data-number="10.2.4">
<h3 data-number="10.2.4" class="anchored" data-anchor-id="sec-ch10-a-junction"><span class="header-section-number">10.2.4</span> پیوندِ <span class="ltr" dir="ltr">pn</span>، دیود و جریانِ نوری</h3>
<p><strong>ایده.</strong> اگر لایهٔ نازکِ نوعِ n روی پایهٔ نوعِ p ساخته شود، الکترون‌های n به سوی p و حفره‌های p به سوی n پخش می‌شوند و اتم‌های آلایندهٔ باردار را پشتِ سر می‌گذارند. این بارهای ثابت یک <strong>میدانِ الکتریکیِ درونی</strong> در <strong>ناحیهٔ تهی</strong> می‌سازند که پخشِ بیشتر را متوقف می‌کند. هر حاملِ اقلیتی که به این ناحیه برسد با میدان <strong>جارو</strong> می‌شود: الکترون به سمتِ n و حفره به سمتِ p.&nbsp;این جداسازیِ بارها همان جریانِ نوری است (<a href="#fig-ch10-junction" class="quarto-xref">شکل&nbsp;<span>10.2</span></a>).</p>
<div id="fig-ch10-junction" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-junction-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-junction.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-junction-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.2: سلولِ خورشیدی: برشِ مفهومی (نور، لایه‌ها، حامل‌ها و اتصال‌ها) و مدارِ معادلِ تک‌دیودی با پنج پارامتر
</figcaption>
</figure>
</div>
<p><strong>تعریف‌ها و رابطه.</strong> در تاریکی، پیوند یک <strong>دیود</strong> است. با ولتاژِ گرماییِ <span class="math inline">\(V_t = k_\text{B} T/q\)</span> (حدودِ <span class="ltr" dir="ltr">25.7 mV</span> در <span class="ltr" dir="ltr">25 °C</span>) و ضریبِ ایده‌آلیِ <span class="math inline">\(n\)</span>:</p>
<p><span id="eq-ch10-diode"><span class="math display">\[
I_\text{D} = I_0\left[\exp\!\left(\frac{V}{n V_t}\right) - 1\right], \qquad I = I_\text{L} - I_\text{D}
\tag{10.2}\]</span></span></p>
<p>که <span class="math inline">\(I_0\)</span> <strong>جریانِ اشباعِ تاریک</strong> (معیارِ بازترکیب) و <span class="math inline">\(I_\text{L}\)</span> <strong>جریانِ نوری</strong> (متناسب با تابش) است. علامتِ جریان «تولیدکننده» است: جریانِ مثبت از پایانهٔ مثبت بیرون می‌آید (قراردادِ <span class="ltr" dir="ltr">D-010</span> در فصلِ ۷).</p>
<p><strong>دو نقطهٔ ویژه.</strong> در اتصالِ کوتاه (<span class="math inline">\(V = 0\)</span>) جریان <span class="math inline">\(I_\text{sc} \approx I_\text{L}\)</span> است. در مدارِ باز (<span class="math inline">\(I = 0\)</span>):</p>
<p><span id="eq-ch10-voc"><span class="math display">\[
V_\text{oc} = n V_t \ln\!\left(\frac{I_\text{L}}{I_0} + 1\right)
\tag{10.3}\]</span></span></p>
<p>پس <span class="math inline">\(V_\text{oc}\)</span> با <strong>لگاریتمِ</strong> جریانِ نوری بالا می‌رود و هر چه <span class="math inline">\(I_0\)</span> (بازترکیب) کوچک‌تر، ولتاژ بیشتر. این رابطه کلیدِ فهمِ فناوری‌هاست: هر فناوریِ تازهٔ سلول در اصل راهی برای کوچک کردنِ <span class="math inline">\(I_0\)</span> است (<a href="#sec-ch10-a-technologies" class="quarto-xref"><span>بخش 10.2.13</span></a>).</p>
<div id="exm-ch10-voc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.3 (دو برابر شدنِ نور و دمای بیشتر)</strong></span> <strong>پرسش.</strong> برای ماژولِ ۷۲ سلولیِ <span class="ltr" dir="ltr">PVM-550</span> با پارامترهای برازش‌شدهٔ <a href="#exm-ch10-sdm" class="quarto-xref">مثال&nbsp;<span>10.7</span></a> (<span class="math inline">\(a = n N_\text{s} V_t = 1.803\ \text{V}\)</span>)، (الف) <span class="math inline">\(n V_t\)</span>ِ هر سلول را با <span class="math inline">\(V_t\)</span> مقایسه کنید، (ب) اگر تابش دو برابر شود <span class="math inline">\(V_\text{oc}\)</span> چقدر بالا می‌رود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E03: thermal voltage at 25 C 25.69 mV;
     fitted n Vt per cell a/72 = 25.05 mV (n 0.975)
E05: double the light: V_oc + a ln 2 = 1.25 V per module (17.4 mV per cell)</code></pre>
<p><strong>تفسیر.</strong> ضریبِ ایده‌آلیِ نزدیکِ یک یعنی بازترکیب بیشتر در بلور و سطح‌هاست، نه در ناحیهٔ تهی. دو برابر شدنِ نور جریان را دو برابر می‌کند اما ولتاژ را فقط <span class="ltr" dir="ltr">1.25 V</span> از حدودِ <span class="ltr" dir="ltr">50 V</span> بالا می‌برد؛ به همین دلیل ولتاژِ رشته در صبح و عصر زود به نزدیکِ مقدارِ ظهر می‌رسد و اینورتر در تابشِ کم هم کار می‌کند. <strong>وارسی:</strong> <span class="math inline">\(1.803 \times \ln 2 = 1.250\)</span> (درست).</p>
</div>
<p><strong>اثرِ دما بر <span class="math inline">\(I_0\)</span>.</strong> جریانِ اشباع با دما بسیار تند بالا می‌رود (تقریباً با <span class="math inline">\(T^3 e^{-E_g/(k_\text{B} T)}\)</span>)؛ رشدِ <span class="math inline">\(I_0\)</span> بر رشدِ <span class="math inline">\(V_t\)</span> می‌چربد و <span class="math inline">\(V_\text{oc}\)</span> با گرم شدن <strong>کم</strong> می‌شود: حدودِ <span class="ltr" dir="ltr">−2 mV/K</span> برای هر سلولِ سیلیسیمی، یعنی <span class="ltr" dir="ltr">−0.27 %/K</span> برای ماژولِ <span class="ltr" dir="ltr">PVM-550</span>. این همان پدیده‌ای است که ولتاژِ رشته را در زمستان بالا می‌برد و در تابستان پایین می‌آورد (<a href="#sec-ch10-c-strings" class="quarto-xref"><span>بخش 10.4.1</span></a>).</p>
<p><strong>خطای رایج.</strong> «دیودِ سلول همان دیودِ میان‌گذر است.» نه؛ دیودِ سلول خودِ پیوندِ <span class="ltr" dir="ltr">pn</span>ِ سطحِ سلول است که نور را برق می‌کند. <strong>دیودِ میان‌گذر</strong> (به انگلیسی <span class="ltr" dir="ltr">bypass diode</span>) قطعه‌ای جدا در جعبه‌تقسیم است که موازیِ گروهی از سلول‌ها بسته می‌شود (<a href="#sec-ch10-b-hotspot" class="quarto-xref"><span>بخش 10.3.15</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>میدانِ درونیِ پیوند از کجا می‌آید؟</li>
<li>در <a href="#eq-ch10-voc" class="quarto-xref">معادلهٔ&nbsp;<span>10.3</span></a>، اگر <span class="math inline">\(I_0\)</span> ده برابر کوچک شود، <span class="math inline">\(V_\text{oc}\)</span>ِ یک سلول با <span class="math inline">\(nV_t = 25\ \text{mV}\)</span> چقدر بالا می‌رود؟</li>
<li>چرا <span class="math inline">\(V_\text{oc}\)</span> با گرما کم می‌شود اگرچه <span class="math inline">\(V_t\)</span> با دما زیاد می‌شود؟</li>
<li>ولتاژِ گرمایی در <span class="ltr" dir="ltr">65 °C</span> چیست؟</li>
<li>قراردادِ علامتِ «تولیدکننده» برای سلول یعنی چه؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-iv" class="level3" data-number="10.2.5">
<h3 data-number="10.2.5" class="anchored" data-anchor-id="sec-ch10-a-iv"><span class="header-section-number">10.2.5</span> منحنی‌های جریان–ولتاژ و توان–ولتاژ</h3>
<p><strong>ایده.</strong> اگر بارِ ماژول را از اتصالِ کوتاه تا مدارِ باز تغییر دهیم، جریان ابتدا تقریباً ثابت می‌ماند (ناحیهٔ <strong>منبعِ جریان</strong>)، سپس در «زانو» تند کم می‌شود (ناحیهٔ <strong>منبعِ ولتاژ</strong>). حاصل‌ضربِ ولتاژ و جریان در یک نقطه بیشینه است: <strong>نقطهٔ توانِ بیشینه</strong> (به انگلیسی <span class="ltr" dir="ltr">maximum power point</span>، <span class="ltr" dir="ltr">MPP</span>) که ردیابِ اینورتر دنبالش می‌گردد (فصلِ ۹، <a href="09-power-electronics.html#sec-ch09-b-mppt" class="quarto-xref"><span>بخش 9.3.2</span></a>).</p>
<p><strong>تعریف‌ها.</strong> <strong>ضریبِ پرشدگی</strong> (به انگلیسی <span class="ltr" dir="ltr">fill factor</span>) نشان می‌دهد منحنی چقدر «مربعی» است، و <strong>بازدهٔ ماژول</strong> نسبتِ توان به نورِ فرودی بر سطحِ کلِ ماژول <span class="math inline">\(A\)</span> است:</p>
<p><span id="eq-ch10-ff"><span class="math display">\[
\text{FF} = \frac{V_\text{mp}\,I_\text{mp}}{V_\text{oc}\,I_\text{sc}}, \qquad
\eta = \frac{P_\text{max}}{G\,A} = \frac{\text{FF}\,V_\text{oc}\,I_\text{sc}}{G\,A}
\tag{10.4}\]</span></span></p>
<div id="fig-ch10-iv" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-iv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-iv.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-iv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.3: منحنی‌های جریان–ولتاژِ <span class="ltr" dir="ltr">PVM-550</span> از مدلِ برازش‌شده: شرایطِ استاندارد، سلولِ <span class="ltr" dir="ltr">65 °C</span> و تابشِ <span class="ltr" dir="ltr">400 W/m²</span>
</figcaption>
</figure>
</div>
<div id="exm-ch10-ff" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.4 (ضریبِ پرشدگی و بازده از برگهٔ داده)</strong></span> <strong>پرسش.</strong> با <a href="#tbl-ch10-pvm550" class="quarto-xref">جدول&nbsp;<span>10.1</span></a> ضریبِ پرشدگی و بازده را حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E06: fill factor 41.96 x 13.11 / (49.9 x 13.98) = 0.789
     efficiency 550 / (1000 x 2.583) = 21.29 %</code></pre>
<p><strong>تفسیر.</strong> ضریبِ پرشدگیِ حدودِ <span class="ltr" dir="ltr">0.79</span> برای ماژولِ سیلیسیمیِ امروزی معمول است؛ نزدیکِ <span class="ltr" dir="ltr">0.85</span> برای سلولِ بسیار خوب و زیرِ <span class="ltr" dir="ltr">0.75</span> نشانهٔ مقاومتِ سریِ زیاد یا نشتی است. بازده روی <strong>سطحِ کلِ ماژول</strong> است (با قاب و فاصلهٔ سلول‌ها)؛ بازدهِ <strong>سلول</strong> چند واحد بیشتر است. <strong>وارسی:</strong> <span class="math inline">\(0.789 \times 49.9 \times 13.98 = 550.4\ \text{W}\)</span> (درست، با گردکردن).</p>
</div>
<p><strong>چهار ناحیهٔ منحنی.</strong> ماژول فقط میانِ اتصالِ کوتاه و مدارِ باز <strong>تولید</strong> می‌کند. اگر جریانی بزرگ‌تر از <span class="math inline">\(I_\text{L}\)</span> به زور از آن بگذرد (مثلاً وقتی یک سلولِ سایه‌خورده در رشته‌ای پرجریان است)، ولتاژِ آن سلول <strong>منفی</strong> می‌شود و توان <strong>مصرف</strong> می‌کند: این ریشهٔ <strong>نقطهٔ داغ</strong> است (<a href="#sec-ch10-b-hotspot" class="quarto-xref"><span>بخش 10.3.15</span></a>). اگر ولتاژی بیش از <span class="math inline">\(V_\text{oc}\)</span> از بیرون اعمال شود، جریان وارونه می‌شود: همان چیزی که در رشته‌های موازیِ بی‌فیوز رخ می‌دهد (<a href="#sec-ch10-c-currents" class="quarto-xref"><span>بخش 10.4.2</span></a>).</p>
<p><strong>خطای رایج.</strong> «توانِ ماژول <span class="math inline">\(V_\text{oc} \times I_\text{sc}\)</span> است.» این حاصل‌ضرب حدودِ <span class="ltr" dir="ltr">698 W</span> است، اما هرگز هم‌زمان رخ نمی‌دهد؛ توانِ واقعی <span class="math inline">\(\text{FF}\)</span> برابرِ آن است. خطای مشابه: بازدهِ ماژول را با بازدهِ سلولِ تبلیغاتی یکی گرفتن.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ضریبِ پرشدگیِ ماژولی با <span class="ltr" dir="ltr">45 V</span>، <span class="ltr" dir="ltr">12 A</span> مدارِ باز و اتصالِ کوتاه و <span class="ltr" dir="ltr">380 W</span> بیشینه چیست؟</li>
<li>در کدام ناحیهٔ منحنی ماژول مانندِ منبعِ جریان رفتار می‌کند؟</li>
<li>چرا توانِ ماژول در ولتاژی بالاتر از <span class="math inline">\(V_\text{mp}\)</span> کم می‌شود؟</li>
<li>بازدهٔ سلول و بازدهٔ ماژول چرا متفاوت‌اند؟</li>
<li>در <a href="#fig-ch10-iv" class="quarto-xref">شکل&nbsp;<span>10.3</span></a>، چرا منحنیِ سلولِ گرم در <span class="math inline">\(V = 0\)</span> کمی <strong>بالاتر</strong> است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-losses" class="level3" data-number="10.2.6">
<h3 data-number="10.2.6" class="anchored" data-anchor-id="sec-ch10-a-losses"><span class="header-section-number">10.2.6</span> زنجیرهٔ تلفات از نور تا برق</h3>
<p><strong>ایده.</strong> حال می‌توان بازدهِ <span class="ltr" dir="ltr">21.3 %</span> را به عامل‌هایش شکست. با <a href="#eq-ch10-ff" class="quarto-xref">معادلهٔ&nbsp;<span>10.4</span></a>:</p>
<p><span id="eq-ch10-losschain"><span class="math display">\[
\eta = \frac{E_g\,I_\text{sc}\,N_\text{s}/q}{G A} \times \frac{q V_\text{oc}}{N_\text{s} E_g} \times \text{FF}
\tag{10.5}\]</span></span></p>
<p>عاملِ اول سهمِ نوری است که اگر هر فوتونِ جمع‌شده دقیقاً <span class="math inline">\(E_g\)</span> می‌داد برق می‌شد، عاملِ دوم <strong>کسریِ ولتاژ</strong> و عاملِ سوم <strong>ضریبِ پرشدگی</strong>.</p>
<div id="exm-ch10-losschain" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.5 (بازدهِ <span class="ltr" dir="ltr">PVM-550</span> به سه عامل)</strong></span> <strong>پرسش.</strong> با <a href="#tbl-ch10-pvm550" class="quarto-xref">جدول&nbsp;<span>10.1</span></a> و <span class="math inline">\(E_g = 1.12\ \text{eV}\)</span> سه عامل را بیابید و با <a href="#exm-ch10-photons" class="quarto-xref">مثال&nbsp;<span>10.1</span></a> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E07: loss chain: Eg x collected current / light = 43.6 %
     x qV_oc/Eg 0.619 -&gt; 27.0 %; x FF 0.789 -&gt; 21.3 % (module)</code></pre>
<p><strong>تفسیر.</strong> عاملِ نخست، <span class="ltr" dir="ltr">43.6 %</span>، به سقفِ <span class="ltr" dir="ltr">44.3 %</span>ِ <a href="#exm-ch10-photons" class="quarto-xref">مثال&nbsp;<span>10.1</span></a> نزدیک است: یعنی ماژول تقریباً همهٔ فوتون‌های بالای گاف را که مدلِ ساده می‌شمارد جمع می‌کند و تلفاتِ نوری (بازتاب، سایهٔ انگشتی‌ها، فاصلهٔ سلول‌ها) در همین فاصلهٔ کوچک و در اختلافِ طیفِ واقعی با مدل پنهان است. بزرگ‌ترین تلفاتِ قابلِ‌مهندسی <strong>کسریِ ولتاژ</strong> است: هر سلول <span class="ltr" dir="ltr">0.693 V</span> می‌دهد در حالی که گاف <span class="ltr" dir="ltr">1.12 eV</span> است. بخشی از این کسری بنیادی است (<a href="#sec-ch10-a-light" class="quarto-xref"><span>بخش 10.2.2</span></a>) و بخشی بازترکیب؛ فناوری‌های تازه دقیقاً همین را هدف می‌گیرند. <strong>وارسی:</strong> <span class="math inline">\(0.436 \times 0.619 \times 0.789 = 0.213\)</span> (درست).</p>
</div>
<div id="tbl-ch10-losses" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-losses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.2: گروه‌های تلفات از نور تا برق در ماژولِ سیلیسیمی
</figcaption>
<div aria-describedby="tbl-ch10-losses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 32%">
<col style="width: 32%">
<col style="width: 15%">
</colgroup>
<thead>
<tr class="header">
<th>گروهِ تلفات</th>
<th>سازوکار</th>
<th>چه آن را کم می‌کند</th>
<th>کجای کتاب</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نوری</td>
<td>بازتاب، سایهٔ انگشتی‌ها، جذب در شیشه و لایه‌ها، فاصلهٔ سلول‌ها</td>
<td>پوششِ ضدبازتاب، بافت‌دهی، اتصالِ پشتی، نیم‌سلول</td>
<td><a href="#sec-ch10-b-arch" class="quarto-xref"><span>بخش 10.3.4</span></a></td>
</tr>
<tr class="even">
<td>بنیادی</td>
<td>عبورِ فوتونِ زیرِ گاف، گرمایی‌شدن</td>
<td>گافِ مناسب، چندپیوندی</td>
<td><a href="#sec-ch10-a-technologies" class="quarto-xref"><span>بخش 10.2.13</span></a></td>
</tr>
<tr class="odd">
<td>بازترکیب</td>
<td>عیبِ بلور، ناخالصی، سطح و اتصال‌های فلزی</td>
<td>خلوص، غیرفعال‌سازی، اتصالِ گزینشی</td>
<td><a href="#sec-ch10-b-cellprocess" class="quarto-xref"><span>بخش 10.3.3</span></a></td>
</tr>
<tr class="even">
<td>مقاومتی</td>
<td>مقاومتِ سری در لایه‌ها، انگشتی‌ها و نوارها؛ نشتیِ موازی</td>
<td>طراحیِ شبکهٔ فلزی، چندشینه‌ای، نیم‌سلول</td>
<td><a href="#sec-ch10-b-interconnect" class="quarto-xref"><span>بخش 10.3.7</span></a></td>
</tr>
<tr class="odd">
<td>ماژول و میدان</td>
<td>دما، زاویه، طیف، گرد و غبار، ناهمسانی، سایه</td>
<td>خنک‌کاری، شست‌وشو، چیدمان</td>
<td>بخشِ پ و ت</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>خطای رایج.</strong> «بازدهِ <span class="ltr" dir="ltr">21 %</span> یعنی <span class="ltr" dir="ltr">79 %</span> هدر می‌رود و می‌شود بیشترش را پس گرفت.» بیش از نیمی از آن تلفاتِ <strong>بنیادیِ</strong> پیوندِ تنهاست و هیچ بهبودِ ساختی آن را برنمی‌گرداند؛ اما همین تلفاتِ بنیادی به <strong>گرما</strong> تبدیل می‌شود و دمای ماژول را بالا می‌برد (<a href="#sec-ch10-a-celltemp" class="quarto-xref"><span>بخش 10.2.16</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه عاملِ <a href="#exm-ch10-losschain" class="quarto-xref">مثال&nbsp;<span>10.5</span></a> را برای ماژولی با <span class="ltr" dir="ltr">45 V</span>، <span class="ltr" dir="ltr">12 A</span>، <span class="math inline">\(\text{FF} = 0.75\)</span>، ۶۰ سلول و <span class="ltr" dir="ltr">1.7 m²</span> بیابید.</li>
<li>کسریِ ولتاژ چیست و چرا همهٔ آن قابلِ حذف نیست؟</li>
<li>کدام تلفات با فناوریِ نیم‌سلول کم می‌شود؟</li>
<li>چرا تلفاتِ بنیادی مسئلهٔ <strong>گرمایی</strong> هم هست؟</li>
<li>اگر بازتاب <span class="ltr" dir="ltr">2 %</span> کم شود، کدام یک از سه عامل تغییر می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-sdm" class="level3" data-number="10.2.7">
<h3 data-number="10.2.7" class="anchored" data-anchor-id="sec-ch10-a-sdm"><span class="header-section-number">10.2.7</span> مدلِ تک‌دیودیِ پنج‌پارامتری</h3>
<p><strong>ایده.</strong> سلولِ واقعی سه چیز بیش از دیودِ آرمانیِ <a href="#eq-ch10-diode" class="quarto-xref">معادلهٔ&nbsp;<span>10.2</span></a> دارد: جریان باید از لایه‌ها، انگشتی‌ها، نوارهای اتصال و لحیم بگذرد (<strong>مقاومتِ سری</strong> <span class="math inline">\(R_\text{s}\)</span>)، بخشی از جریان از راه‌های نشتی در لبه‌ها و عیب‌ها برمی‌گردد (<strong>مقاومتِ موازی</strong> <span class="math inline">\(R_\text{sh}\)</span>)، و بازترکیب با ضریبِ ایده‌آلیِ دقیقاً یک انجام نمی‌شود. با افزودنِ این‌ها، <strong>مدلِ تک‌دیودی</strong> (به انگلیسی <span class="ltr" dir="ltr">single-diode model</span>) به دست می‌آید که مدارِ معادلش در <a href="#fig-ch10-junction" class="quarto-xref">شکل&nbsp;<span>10.2</span></a> آمد. برای ماژولی با <span class="math inline">\(N_\text{s}\)</span> سلولِ سری:</p>
<p><span id="eq-ch10-sdm"><span class="math display">\[
I = I_\text{L} - I_0\left[\exp\!\left(\frac{V + I R_\text{s}}{a}\right) - 1\right] - \frac{V + I R_\text{s}}{R_\text{sh}},
\qquad a = \frac{n N_\text{s} k_\text{B} T_\text{c}}{q}
\tag{10.6}\]</span></span></p>
<p>که <span class="math inline">\(a\)</span> <strong>ضریبِ ایده‌آلیِ اصلاح‌شده</strong> (بر حسبِ ولت) و <span class="math inline">\(T_\text{c}\)</span> دمای سلول است. پنج پارامتر <span class="math inline">\(I_\text{L}\)</span>، <span class="math inline">\(I_0\)</span>، <span class="math inline">\(a\)</span>، <span class="math inline">\(R_\text{s}\)</span> و <span class="math inline">\(R_\text{sh}\)</span> در یک شرایطِ مشخص (تابش و دما) مدل را کامل می‌کنند.</p>
<div id="tbl-ch10-sdm" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-sdm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.3: پنج پارامترِ مدلِ تک‌دیودی و مقدارهای برازش‌شده به برگهٔ دادهٔ <span class="ltr" dir="ltr">PVM-550</span> (<a href="#exm-ch10-sdm" class="quarto-xref">مثال&nbsp;<span>10.7</span></a>)
</figcaption>
<div aria-describedby="tbl-ch10-sdm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 16%">
<col style="width: 29%">
<col style="width: 32%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>پارامتر</th>
<th>معنای فیزیکی</th>
<th>اثر بر منحنی</th>
<th>مقدارِ برازش‌شدهٔ <span class="ltr" dir="ltr">PVM-550</span></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="math inline">\(I_\text{L}\)</span></td>
<td>جریانِ نوری، متناسب با تابش</td>
<td>جریانِ ناحیهٔ تخت</td>
<td><span class="ltr" dir="ltr">13.997 A</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(I_0\)</span></td>
<td>جریانِ اشباعِ تاریک (بازترکیب)</td>
<td><span class="math inline">\(V_\text{oc}\)</span> (لگاریتمی)</td>
<td><span class="ltr" dir="ltr">1.31e-11 A</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(a\)</span></td>
<td>ضریبِ ایده‌آلی × ولتاژِ گرمایی × تعدادِ سلول</td>
<td>تیزیِ زانو، اثرِ دما</td>
<td><span class="ltr" dir="ltr">1.803 V</span> (<span class="math inline">\(n = 0.975\)</span>)</td>
</tr>
<tr class="even">
<td><span class="math inline">\(R_\text{s}\)</span></td>
<td>مقاومتِ سری: فلز، اتصال، لایه‌ها</td>
<td>شیبِ منحنی نزدیکِ <span class="math inline">\(V_\text{oc}\)</span>؛ ضریبِ پرشدگی</td>
<td><span class="ltr" dir="ltr">0.172 Ω</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(R_\text{sh}\)</span></td>
<td>مقاومتِ موازی: نشتی در لبه و عیب</td>
<td>شیبِ منحنی نزدیکِ <span class="math inline">\(I_\text{sc}\)</span>؛ تابشِ کم</td>
<td><span class="ltr" dir="ltr">146 Ω</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>فرض‌ها و مرزها.</strong> یک دیود همهٔ سازوکارهای بازترکیب را با یک <span class="math inline">\(n\)</span> میانگین می‌گیرد (مدلِ <strong>دودیودی</strong> دو سازوکار را جدا می‌کند و برای تابشِ بسیار کم دقیق‌تر است)؛ همهٔ سلول‌ها یکسان فرض می‌شوند؛ ناحیهٔ ولتاژِ منفی (شکستِ بهمنی) در مدل نیست و جدا ساخته می‌شود (<a href="#sec-ch10-b-hotspot" class="quarto-xref"><span>بخش 10.3.15</span></a>)؛ اثرِ ظرفیتیِ سلول، که در آزمونِ فلشِ سریع مهم است، هم نیست (<a href="#sec-ch10-e-flash" class="quarto-xref"><span>بخش 10.6.1</span></a>).</p>
<p><strong>خطای رایج.</strong> «مقاومتِ موازیِ بزرگ‌تر بد است.» برعکس: <span class="math inline">\(R_\text{sh}\)</span> مسیرِ <strong>نشتی</strong> است و هر چه بزرگ‌تر، نشتی کمتر. <span class="math inline">\(R_\text{s}\)</span> باید کوچک و <span class="math inline">\(R_\text{sh}\)</span> بزرگ باشد. خطای دیگر: یکی گرفتنِ <span class="math inline">\(n\)</span> و <span class="math inline">\(a\)</span>؛ <span class="math inline">\(a\)</span> حاصل‌ضربِ <span class="math inline">\(n\)</span> در <span class="math inline">\(N_\text{s} V_t\)</span> است و برای ماژول چند ولت است، نه عددی نزدیکِ یک.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>در <a href="#eq-ch10-sdm" class="quarto-xref">معادلهٔ&nbsp;<span>10.6</span></a> چرا <span class="math inline">\(I\)</span> در دو طرفِ رابطه آمده است؟</li>
<li>کدام پارامتر بیشترین اثر را بر <span class="math inline">\(V_\text{oc}\)</span> دارد و کدام بر شیبِ منحنی نزدیکِ <span class="math inline">\(I_\text{sc}\)</span>؟</li>
<li><span class="math inline">\(a\)</span> را برای ۶۰ سلول با <span class="math inline">\(n = 1.1\)</span> در <span class="ltr" dir="ltr">25 °C</span> حساب کنید.</li>
<li>چرا مدلِ تک‌دیودی برای سلولِ سایه‌خورده در ولتاژِ منفی کافی نیست؟</li>
<li>اگر <span class="math inline">\(R_\text{s}\)</span> دو برابر شود، ضریبِ پرشدگی چه می‌شود؟ چرا؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-lambert" class="level3" data-number="10.2.8">
<h3 data-number="10.2.8" class="anchored" data-anchor-id="sec-ch10-a-lambert"><span class="header-section-number">10.2.8</span> حلِ صریح با تابعِ لمبرت</h3>
<p><strong>ایده.</strong> <a href="#eq-ch10-sdm" class="quarto-xref">معادلهٔ&nbsp;<span>10.6</span></a> <strong>ضمنی</strong> است: <span class="math inline">\(I\)</span> در دو طرفش هست و جداکردنش با جبرِ معمولی ممکن نیست. سه راه هست: (۱) تکرارِ نقطهٔ ثابت، (۲) روشِ نیوتن (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-d-roots" class="quarto-xref"><span>بخش 3.5.2</span></a>)، (۳) حلِ <strong>بسته</strong> با <strong>تابعِ لمبرت</strong> <span class="math inline">\(W\)</span> که وارونِ <span class="math inline">\(w\,e^{w}\)</span> است: اگر <span class="math inline">\(x = w e^{w}\)</span>، آن‌گاه <span class="math inline">\(w = W(x)\)</span>. با بازچینیِ <a href="#eq-ch10-sdm" class="quarto-xref">معادلهٔ&nbsp;<span>10.6</span></a> به شکلِ <span class="math inline">\(w e^{w} = \theta\)</span>:</p>
<p><span id="eq-ch10-lambert"><span class="math display">\[
\begin{aligned}
I &amp;= \frac{R_\text{sh}(I_\text{L} + I_0) - V}{R_\text{s} + R_\text{sh}} - \frac{a}{R_\text{s}}\,W(\theta),\\
\theta &amp;= \frac{R_\text{s} I_0 R_\text{sh}}{a (R_\text{s} + R_\text{sh})}
\exp\!\left(\frac{R_\text{sh}\,\big(R_\text{s}(I_\text{L} + I_0) + V\big)}{a (R_\text{s} + R_\text{sh})}\right)
\end{aligned}
\tag{10.7}\]</span></span></p>
<p>و رابطه‌ای هم‌ریخت برای <span class="math inline">\(V\)</span> بر حسبِ <span class="math inline">\(I\)</span>.</p>
<p><strong>سرریزِ عددی.</strong> نمای <span class="math inline">\(\theta\)</span> برای ماژول به چند صد می‌رسد و <span class="math inline">\(e^{700}\)</span> از بزرگ‌ترین عددِ قابلِ نمایش بیشتر است. چاره کار با <strong>لگاریتمِ</strong> آرگومان است: برای <span class="math inline">\(\ln x\)</span> بزرگ، <span class="math inline">\(w + \ln w = \ln x\)</span> با چند گامِ نیوتن حل می‌شود. تابعِ <code>w_exp</code> در کتابخانهٔ همراه همین کار را می‌کند (فصلِ ۵، <a href="05-computing-and-data.html#sec-ch05-a-float" class="quarto-xref"><span>بخش 5.2.3</span></a> دربارهٔ سرریز).</p>
<p><strong>کد.</strong> دو روشِ صریحِ مدل:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb6"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb6-1"><a href="#cb6-1" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> i(<span class="va">self</span>, v):</span>
<span id="cb6-2"><a href="#cb6-2" aria-hidden="true" tabindex="-1"></a>        <span class="co">"""Current at voltage(s) v (Lambert W, explicit)."""</span></span>
<span id="cb6-3"><a href="#cb6-3" aria-hidden="true" tabindex="-1"></a>        v <span class="op">=</span> np.asarray(v, dtype<span class="op">=</span><span class="bu">float</span>)</span>
<span id="cb6-4"><a href="#cb6-4" aria-hidden="true" tabindex="-1"></a>        rs, rsh, a <span class="op">=</span> <span class="va">self</span>.r_s, <span class="va">self</span>.r_sh, <span class="va">self</span>.a</span>
<span id="cb6-5"><a href="#cb6-5" aria-hidden="true" tabindex="-1"></a>        il0 <span class="op">=</span> <span class="va">self</span>.i_l <span class="op">+</span> <span class="va">self</span>.i_0</span>
<span id="cb6-6"><a href="#cb6-6" aria-hidden="true" tabindex="-1"></a>        log_theta <span class="op">=</span> (math.log(rs <span class="op">*</span> <span class="va">self</span>.i_0 <span class="op">*</span> rsh <span class="op">/</span> (a <span class="op">*</span> (rs <span class="op">+</span> rsh)))</span>
<span id="cb6-7"><a href="#cb6-7" aria-hidden="true" tabindex="-1"></a>                     <span class="op">+</span> rsh <span class="op">*</span> (rs <span class="op">*</span> il0 <span class="op">+</span> v) <span class="op">/</span> (a <span class="op">*</span> (rs <span class="op">+</span> rsh)))</span>
<span id="cb6-8"><a href="#cb6-8" aria-hidden="true" tabindex="-1"></a>        w <span class="op">=</span> w_exp(log_theta)</span>
<span id="cb6-9"><a href="#cb6-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> (rsh <span class="op">*</span> il0 <span class="op">-</span> v) <span class="op">/</span> (rs <span class="op">+</span> rsh) <span class="op">-</span> a <span class="op">*</span> w <span class="op">/</span> rs</span>
<span id="cb6-10"><a href="#cb6-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb6-11"><a href="#cb6-11" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> v(<span class="va">self</span>, i):</span>
<span id="cb6-12"><a href="#cb6-12" aria-hidden="true" tabindex="-1"></a>        <span class="co">"""Voltage at current(s) i (Lambert W, explicit)."""</span></span>
<span id="cb6-13"><a href="#cb6-13" aria-hidden="true" tabindex="-1"></a>        i <span class="op">=</span> np.asarray(i, dtype<span class="op">=</span><span class="bu">float</span>)</span>
<span id="cb6-14"><a href="#cb6-14" aria-hidden="true" tabindex="-1"></a>        rsh, a <span class="op">=</span> <span class="va">self</span>.r_sh, <span class="va">self</span>.a</span>
<span id="cb6-15"><a href="#cb6-15" aria-hidden="true" tabindex="-1"></a>        log_psi <span class="op">=</span> (math.log(<span class="va">self</span>.i_0 <span class="op">*</span> rsh <span class="op">/</span> a)</span>
<span id="cb6-16"><a href="#cb6-16" aria-hidden="true" tabindex="-1"></a>                   <span class="op">+</span> rsh <span class="op">*</span> (<span class="va">self</span>.i_l <span class="op">+</span> <span class="va">self</span>.i_0 <span class="op">-</span> i) <span class="op">/</span> a)</span>
<span id="cb6-17"><a href="#cb6-17" aria-hidden="true" tabindex="-1"></a>        w <span class="op">=</span> w_exp(log_psi)</span>
<span id="cb6-18"><a href="#cb6-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> (<span class="va">self</span>.i_l <span class="op">+</span> <span class="va">self</span>.i_0 <span class="op">-</span> i) <span class="op">*</span> rsh <span class="op">-</span> i <span class="op">*</span> <span class="va">self</span>.r_s <span class="op">-</span> a <span class="op">*</span> w</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch10-implicit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.6 (سه راه برای یک جریان)</strong></span> <strong>پرسش.</strong> جریانِ <span class="ltr" dir="ltr">PVM-550</span> را در <span class="ltr" dir="ltr">40 V</span> با تکرارِ نقطهٔ ثابت، نیوتن و تابعِ لمبرت بیابید و شمارِ گام‌ها را مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>current of the PVM-550 at V = 40 V, three ways:
  fixed point i &lt;- i + f(i): 13.501897 A after 7 steps
  Newton from 13 A:          13.501897 A after 4 steps
  Lambert W (closed form):   13.501897 A
  Newton converges fast from a good start; the Lambert W form
  needs no start and no loop, which suits 8760 hours x 26
  modules; both need care with overflow (chapter 3)</code></pre>
<p><strong>تفسیر.</strong> هر سه به یک جواب می‌رسند. نیوتن با چهار گام از حدسِ خوب کافی است، اما حدسِ بد نزدیکِ زانو می‌تواند آن را دور کند. تکرارِ نقطهٔ ثابت این بار همگرا شد چون شیبِ تابع در این نقطه کوچک است؛ نزدیکِ <span class="math inline">\(V_\text{oc}\)</span> شیبِ <span class="math inline">\(f\)</span> بزرگ می‌شود و همین تکرار واگرا می‌شود (یک مسئلهٔ پلهٔ ۲ همین را در <span class="ltr" dir="ltr">49.8 V</span> می‌آزماید). رابطهٔ لمبرت حلقه ندارد و برای ۸۷۶۰ ساعت و هزاران رشته بی‌دردسر است. <strong>وارسی:</strong> <span class="math inline">\(W(1) = 0.5671\)</span> و <span class="math inline">\(W(10)\,e^{W(10)} = 10\)</span> (<span class="ltr" dir="ltr">E14</span>، درست).</p>
</div>
<p><strong>خطای رایج.</strong> «<span class="math inline">\(W\)</span> را با کتابخانه حساب کن و تمام.» <code>lambertw</code> در بیشترِ کتابخانه‌ها آرگومانِ خودِ <span class="math inline">\(x\)</span> را می‌گیرد، نه <span class="math inline">\(\ln x\)</span>؛ برای ماژول <span class="math inline">\(x\)</span> سرریز می‌کند و جوابِ بی‌نهایت یا <code>nan</code> برمی‌گرداند بی‌آنکه خطا دهد. همیشه با یک نقطهٔ معلوم (<span class="math inline">\(I_\text{sc}\)</span>، <span class="math inline">\(V_\text{oc}\)</span>) وارسی کنید.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(W(e)\)</span> چیست؟ (<span class="math inline">\(w e^w = e\)</span> را با حدس بیابید.)</li>
<li>چرا تکرارِ نقطهٔ ثابت نزدیکِ <span class="math inline">\(V_\text{oc}\)</span> واگرا می‌شود؟</li>
<li>برای <span class="math inline">\(\ln x = 600\)</span>، حدسِ اولِ <span class="math inline">\(w = \ln x - \ln \ln x\)</span> چیست؟</li>
<li>یک آزمونِ ساده برای کدِ مدل پیشنهاد کنید که به برگهٔ داده تکیه کند.</li>
<li>اگر <span class="math inline">\(R_\text{s} \to 0\)</span>، <a href="#eq-ch10-lambert" class="quarto-xref">معادلهٔ&nbsp;<span>10.7</span></a> به چه رابطهٔ ساده‌تری می‌رسد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-fit" class="level3" data-number="10.2.9">
<h3 data-number="10.2.9" class="anchored" data-anchor-id="sec-ch10-a-fit"><span class="header-section-number">10.2.9</span> برازشِ پنج پارامتر به برگهٔ داده</h3>
<p><strong>ایده.</strong> برگهٔ داده پنج پارامتر را نمی‌دهد؛ چهار نقطه (<span class="math inline">\(I_\text{sc}\)</span>، <span class="math inline">\(V_\text{oc}\)</span>، <span class="math inline">\(V_\text{mp}\)</span>، <span class="math inline">\(I_\text{mp}\)</span>) و ضریب‌های دمایی را می‌دهد. چهار معادله در شرایطِ استاندارد نوشته می‌شود:</p>
<ol type="1">
<li>در اتصالِ کوتاه، <span class="math inline">\(I(0) = I_\text{sc}\)</span>؛</li>
<li>در مدارِ باز، <span class="math inline">\(I(V_\text{oc}) = 0\)</span>؛</li>
<li>در نقطهٔ بیشینه، <span class="math inline">\(I(V_\text{mp}) = I_\text{mp}\)</span>؛</li>
<li>در همان نقطه، <span class="math inline">\(\mathrm{d}P/\mathrm{d}V = 0\)</span>، یعنی <span class="math inline">\(I_\text{mp} + V_\text{mp}\,\mathrm{d}I/\mathrm{d}V = 0\)</span> (نقطه واقعاً <strong>بیشینه</strong> است).</li>
</ol>
<p>چهار معادله برای پنج مجهول کم است. معادلهٔ پنجم از <strong>ضریبِ دماییِ</strong> <span class="math inline">\(V_\text{oc}\)</span> می‌آید: <span class="math inline">\(n\)</span> چنان انتخاب می‌شود که مدل، وقتی با <a href="#eq-ch10-translate" class="quarto-xref">معادلهٔ&nbsp;<span>10.8</span></a> به دمای دیگر برده شود، همان شیبِ <span class="math inline">\(\mathrm{d}V_\text{oc}/\mathrm{d}T\)</span>ِ برگهٔ داده را بدهد. برای هر <span class="math inline">\(n\)</span> آزمایشی، دو معادلهٔ غیرِخطی (<span class="math inline">\(R_\text{s}\)</span> و <span class="math inline">\(\ln R_\text{sh}\)</span>) با حل‌گرِ عددی حل می‌شوند و <span class="math inline">\(I_\text{L}\)</span> و <span class="math inline">\(I_0\)</span> از معادله‌های ۱ و ۲ به دست می‌آیند؛ سپس <span class="math inline">\(n\)</span> با ریشه‌یابیِ یک‌بعدی (فصلِ ۳) تنظیم می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fit(ds: Datasheet) <span class="op">-&gt;</span> SDM:</span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Five-parameter fit: n chosen so that dV_oc/dT matches the data sheet."""</span></span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> beta_err(n):</span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a>        ref <span class="op">=</span> _fit_at_n(ds, n)</span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a>        v1 <span class="op">=</span> at_conditions(ref, <span class="dv">1000</span>, <span class="dv">20</span>, ds.alpha_isc).voc</span>
<span id="cb8-6"><a href="#cb8-6" aria-hidden="true" tabindex="-1"></a>        v2 <span class="op">=</span> at_conditions(ref, <span class="dv">1000</span>, <span class="dv">30</span>, ds.alpha_isc).voc</span>
<span id="cb8-7"><a href="#cb8-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> (v2 <span class="op">-</span> v1) <span class="op">/</span> <span class="dv">10</span> <span class="op">-</span> ds.beta_voc</span>
<span id="cb8-8"><a href="#cb8-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-9"><a href="#cb8-9" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> brentq(beta_err, <span class="fl">0.85</span>, <span class="fl">1.25</span>, xtol<span class="op">=</span><span class="fl">1e-6</span>)</span>
<span id="cb8-10"><a href="#cb8-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> _fit_at_n(ds, n)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch10-sdm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.7 (مدلِ <span class="ltr" dir="ltr">PVM-550</span> از برگهٔ داده)</strong></span> <strong>پرسش.</strong> پنج پارامتر را از <a href="#tbl-ch10-pvm550" class="quarto-xref">جدول&nbsp;<span>10.1</span></a> برازش دهید، چهار نقطه را وارسی کنید و نتیجه را با مدلِ صریحِ فصلِ ۹ و دیودِ آرمانیِ فصلِ ۶ مقایسه کنید (بستهٔ داده <span class="ltr" dir="ltr">1.1.0</span>، دادهٔ ساختگیِ سازنده).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>single-diode model of the PVM-550 fitted to its data sheet:
  I_L 13.9965 A, I_0 1.311e-11 A, n 0.975 (a 1.803 V),
  R_s 0.1719 ohm, R_sh 145.7 ohm
  check: I_sc 13.980 A, V_oc 49.900 V, MPP 41.96 V x 13.110 A = 550.1 W
  fill factor 0.789; efficiency on 2.58 m2 21.32 % (A-183)
  the explicit model of chapter 9: 550.1 W at 42.03 V;
  the chapter 6 ideal diode without R_s gave 13.56 kW per string
  instead of 14.30: series resistance shapes the knee</code></pre>
<p><strong>تفسیر.</strong> مدل چهار نقطه را دقیق بازمی‌سازد و <span class="math inline">\(n = 0.975\)</span> به‌دست‌آمده برای سیلیسیمِ بلوری معقول است. مقاومتِ سریِ <span class="ltr" dir="ltr">0.17 Ω</span> یعنی حدودِ <span class="ltr" dir="ltr">2.4 mΩ</span> برای هر سلول (همراهِ سهمِ نوارها و لحیم)؛ در جریانِ <span class="ltr" dir="ltr">13.1 A</span>، تلفاتِ <span class="math inline">\(I^2 R_\text{s}\)</span> حدودِ <span class="ltr" dir="ltr">30 W</span> از <span class="ltr" dir="ltr">580 W</span> است. <strong>قولِ فصلِ ۶:</strong> دیودِ آرمانیِ بی‌مقاومت برای یک رشته <span class="ltr" dir="ltr">13.56 kW</span> می‌داد، نه <span class="ltr" dir="ltr">14.30 kW</span>ِ برگهٔ داده؛ با <span class="math inline">\(R_\text{s}\)</span> و <span class="math inline">\(R_\text{sh}\)</span>، زانوی منحنی درست شکل می‌گیرد و اختلاف از میان می‌رود. <strong>وارسی:</strong> <span class="math inline">\(41.96 \times 13.11 = 550.1\ \text{W}\)</span> (درست).</p>
</div>
<p><strong>یکتایی و شرطِ مسئله.</strong> برازش از نظرِ عددی <strong>بدحالت</strong> است: <span class="math inline">\(R_\text{sh}\)</span> فقط شیبِ کوچکِ نزدیکِ اتصالِ کوتاه را تعیین می‌کند و چهار نقطهٔ شرایطِ استاندارد آن را خوب مقید نمی‌کنند. دو برازشِ متفاوت می‌توانند در شرایطِ استاندارد یکسان و در تابشِ کم متفاوت باشند. چاره: برازش با <strong>ماتریسِ توان</strong> در چند تابش و دما (<span class="ltr" dir="ltr">IEC 61853-1:2011</span>، اندازه‌گیریِ آزمایشگاهی) یا وارسی با نقطهٔ بازدهِ تابشِ کمِ برگهٔ داده (<a href="#sec-ch10-a-lowlight" class="quarto-xref"><span>بخش 10.2.11</span></a>). این همان مرزِ «برازش در برابرِ شاهد» است: مدلِ برازش‌شده به برگهٔ داده <strong>فرض</strong> است، مدلِ برازش‌شده به اندازه‌گیری <strong>شاهد</strong>.</p>
<p><strong>خطای رایج.</strong> «برازش موفق بود چون چهار نقطه درست درآمد.» آن چهار نقطه ورودیِ برازش بودند؛ آزمونِ واقعی نقطه‌ای است که در برازش <strong>نبود</strong>: ضریبِ دماییِ توان، بازده در <span class="ltr" dir="ltr">200 W/m²</span> یا یک منحنیِ اندازه‌گیری‌شده (<a href="#exm-ch10-temperature" class="quarto-xref">مثال&nbsp;<span>10.8</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار معادلهٔ شرایطِ استاندارد را بنویسید و بگویید کدام از مشتق می‌آید.</li>
<li>چرا ضریبِ دماییِ <span class="math inline">\(V_\text{oc}\)</span>، و نه <span class="math inline">\(P_\text{max}\)</span>، برای معادلهٔ پنجم انتخاب شد؟</li>
<li><span class="math inline">\(R_\text{s} = 0.172\ \Omega\)</span> در <span class="ltr" dir="ltr">13.11 A</span> چه تلفاتی دارد؟</li>
<li>چرا <span class="math inline">\(R_\text{sh}\)</span> در برازش بدحالت است؟ چه داده‌ای آن را بهتر مقید می‌کند؟</li>
<li>تفاوتِ «مدلِ برازش‌شده به برگهٔ داده» و «مدلِ برازش‌شده به اندازه‌گیری» در زبانِ این کتاب چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-temperature" class="level3" data-number="10.2.10">
<h3 data-number="10.2.10" class="anchored" data-anchor-id="sec-ch10-a-temperature"><span class="header-section-number">10.2.10</span> اثرِ دما و تابش</h3>
<p><strong>ایده.</strong> پنج پارامترِ شرایطِ استاندارد را می‌توان با قاعده‌های فیزیکی به هر تابشِ <span class="math inline">\(G\)</span> و دمای سلولِ <span class="math inline">\(T_\text{c}\)</span> برد (روشِ <strong>دِ سوتو</strong>، به انگلیسی <span class="ltr" dir="ltr">De Soto</span>). جریانِ نوری با تابش و کمی با دما، جریانِ اشباع با دما بسیار تند، <span class="math inline">\(a\)</span> متناسب با دمای مطلق، و نشتی با تابش تغییر می‌کنند:</p>
<p><span id="eq-ch10-translate"><span class="math display">\[
\begin{aligned}
I_\text{L} &amp;= \frac{G}{G_\text{STC}}\left[I_\text{L,ref} + \mu_I\,(T_\text{c} - T_\text{ref})\right],\\
I_0 &amp;= I_\text{0,ref}\left(\frac{T_\text{c}}{T_\text{ref}}\right)^{3}
\exp\!\left(\frac{E_{g,\text{ref}}}{k_\text{B} T_\text{ref}} - \frac{E_g(T_\text{c})}{k_\text{B} T_\text{c}}\right),\\
a &amp;= a_\text{ref}\,\frac{T_\text{c}}{T_\text{ref}}, \qquad R_\text{sh} = R_\text{sh,ref}\,\frac{G_\text{STC}}{G}, \qquad R_\text{s} = R_\text{s,ref}
\end{aligned}
\tag{10.8}\]</span></span></p>
<p>با <span class="math inline">\(T\)</span> بر حسبِ کلوین، <span class="math inline">\(\mu_I\)</span> ضریبِ دماییِ مطلقِ <span class="math inline">\(I_\text{sc}\)</span> (آمپر بر کلوین) و <span class="math inline">\(E_g(T) = 1.121\,[1 - 0.0002677\,(T - T_\text{ref})]\)</span> الکترون‌ولت برای سیلیسیم.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb10"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb10-1"><a href="#cb10-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> at_conditions(ref: SDM, g_wm2: <span class="bu">float</span>, t_cell_c: <span class="bu">float</span>,</span>
<span id="cb10-2"><a href="#cb10-2" aria-hidden="true" tabindex="-1"></a>                  alpha_isc: <span class="bu">float</span>) <span class="op">-&gt;</span> SDM:</span>
<span id="cb10-3"><a href="#cb10-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""De Soto-style translation of the STC parameters to irradiance G and</span></span>
<span id="cb10-4"><a href="#cb10-4" aria-hidden="true" tabindex="-1"></a><span class="co">    cell temperature T: I_L with G and alpha, I_0 with T^3 exp(-Eg/kT),</span></span>
<span id="cb10-5"><a href="#cb10-5" aria-hidden="true" tabindex="-1"></a><span class="co">    a with T, R_sh with 1/G, R_s constant."""</span></span>
<span id="cb10-6"><a href="#cb10-6" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> t_cell_c <span class="op">+</span> <span class="fl">273.15</span></span>
<span id="cb10-7"><a href="#cb10-7" aria-hidden="true" tabindex="-1"></a>    eg <span class="op">=</span> EG_REF <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> <span class="fl">0.0002677</span> <span class="op">*</span> (t <span class="op">-</span> T_REF))</span>
<span id="cb10-8"><a href="#cb10-8" aria-hidden="true" tabindex="-1"></a>    i_l <span class="op">=</span> g_wm2 <span class="op">/</span> <span class="dv">1000</span> <span class="op">*</span> (ref.i_l <span class="op">+</span> alpha_isc <span class="op">*</span> (t <span class="op">-</span> T_REF))</span>
<span id="cb10-9"><a href="#cb10-9" aria-hidden="true" tabindex="-1"></a>    i_0 <span class="op">=</span> (ref.i_0 <span class="op">*</span> (t <span class="op">/</span> T_REF) <span class="op">**</span> <span class="dv">3</span></span>
<span id="cb10-10"><a href="#cb10-10" aria-hidden="true" tabindex="-1"></a>           <span class="op">*</span> math.exp(EG_REF <span class="op">*</span> Q_E <span class="op">/</span> (K_B <span class="op">*</span> T_REF) <span class="op">-</span> eg <span class="op">*</span> Q_E <span class="op">/</span> (K_B <span class="op">*</span> t)))</span>
<span id="cb10-11"><a href="#cb10-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> SDM(i_l, i_0, ref.a <span class="op">*</span> t <span class="op">/</span> T_REF, ref.r_s,</span>
<span id="cb10-12"><a href="#cb10-12" aria-hidden="true" tabindex="-1"></a>               ref.r_sh <span class="op">*</span> <span class="dv">1000</span> <span class="op">/</span> <span class="bu">max</span>(g_wm2, <span class="fl">1.0</span>))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch10-temperature" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.8 (مدل در شش شرایط و آزمونِ ضریبِ توان)</strong></span> <strong>پرسش.</strong> با مدلِ <a href="#exm-ch10-sdm" class="quarto-xref">مثال&nbsp;<span>10.7</span></a>، <span class="math inline">\(V_\text{oc}\)</span>، <span class="math inline">\(V_\text{mp}\)</span> و <span class="math inline">\(P\)</span> را در شش ترکیبِ تابش و دما بیابید. ضریبِ دماییِ توانِ مدل را با <span class="ltr" dir="ltr">−0.35 %/K</span>ِ برگهٔ داده و <span class="math inline">\(V_\text{oc}\)</span> و <span class="math inline">\(P\)</span> را با قاعدهٔ خطیِ برگهٔ داده مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>the fitted model against temperature and irradiance:
   G W/m2   T C    V_oc V   V_mp V    P W    P/P_stc
    1000     25    49.90    41.96   550.1    1.000
    1000     45    47.19    39.12   515.3    0.937
    1000     65    44.47    36.30   479.9    0.872
     600     25    48.98    41.90   330.1    0.600
     200     25    47.00    40.83   107.3    0.195
    1000    -10    54.58    46.95   609.1    1.107
  model coefficient of P_max -0.319 %/K against the data sheet -0.35 %/K
  a five-parameter fit matches the four STC points and dV_oc/dT
  exactly; the P_max coefficient is a check, not a fit target</code></pre>
<pre class="text"><code>E08: V_oc at -15 C: linear 55.29 V, fitted model 55.24 V
     26 modules: 1438 V / 1436 V
E09: P_max at 65 C: linear 473.0 W, fitted model 479.9 W</code></pre>
<p><strong>تفسیر.</strong> برای <span class="math inline">\(V_\text{oc}\)</span> مدل و قاعدهٔ خطی تقریباً یکی‌اند (مدل با همین شیب برازش شد). برای توان، مدل <span class="ltr" dir="ltr">−0.319 %/K</span> می‌دهد در برابرِ <span class="ltr" dir="ltr">−0.35 %/K</span>ِ برگهٔ داده: در <span class="ltr" dir="ltr">65 °C</span> اختلافِ <span class="ltr" dir="ltr">7 W</span> (حدودِ <span class="ltr" dir="ltr">1.5 %</span>). این <strong>آزمونِ مستقل</strong> است چون ضریبِ توان ورودیِ برازش نبود. علتِ احتمالی: مدل <span class="math inline">\(R_\text{s}\)</span> را ثابت می‌گیرد در حالی که مقاومتِ فلز و نوارها با دما بالا می‌رود، و قانونِ <span class="math inline">\(T^3\)</span> برای <span class="math inline">\(I_0\)</span> تقریبی است. در مطالعهٔ انرژی (فصلِ ۱۵) یا ضریبِ توانِ برگهٔ داده را بر مدل تحمیل می‌کنند یا مدل را با اندازه‌گیری در چند دما برازش می‌دهند. <strong>وارسی:</strong> <span class="math inline">\((479.9/550.1 - 1)/40 = -0.319\ \%/\text{K}\)</span> (درست).</p>
</div>
<p><strong>سه قاعدهٔ سرانگشتی.</strong> (۱) جریان با تابش <strong>خطی</strong> و با دما کمی بالا می‌رود (<span class="ltr" dir="ltr">+0.048 %/K</span>)؛ (۲) ولتاژ با دما <strong>کم</strong> می‌شود (حدودِ <span class="ltr" dir="ltr">−0.27 %/K</span>) و با تابش <strong>لگاریتمی</strong> بالا می‌رود؛ (۳) توان حاصلِ هر دوست و در گرما حدودِ <span class="ltr" dir="ltr">−0.3</span> تا <span class="ltr" dir="ltr">−0.4 %/K</span> کم می‌شود. ماژولی که در ظهرِ تابستان <span class="ltr" dir="ltr">60 °C</span> است حدودِ <span class="ltr" dir="ltr">12 %</span> کمتر از برچسبش می‌دهد؛ همین است که دمای سلول را به یکی از بزرگ‌ترین تلفات‌های سالانه تبدیل می‌کند (<a href="#exm-ch10-int-2" class="quarto-xref">مثال&nbsp;<span>10.59</span></a>).</p>
<p><strong>خطای رایج.</strong> دمای <strong>هوا</strong> را به‌جای دمای <strong>سلول</strong> در <a href="#eq-ch10-translate" class="quarto-xref">معادلهٔ&nbsp;<span>10.8</span></a> گذاشتن. در ظهرِ تابستان سلول <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">30 K</span> از هوا داغ‌تر است (<a href="#sec-ch10-a-celltemp" class="quarto-xref"><span>بخش 10.2.16</span></a>). خطای دیگر: علامتِ اختلافِ دما در محاسبهٔ <span class="math inline">\(V_\text{oc}\)</span>ِ سرد؛ در <span class="ltr" dir="ltr">−15 °C</span>، <span class="math inline">\(T - T_\text{ref} = -40\ \text{K}\)</span> و ولتاژ <strong>بالا</strong> می‌رود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با قاعدهٔ خطی، <span class="math inline">\(V_\text{oc}\)</span>ِ <span class="ltr" dir="ltr">PVM-550</span> را در <span class="ltr" dir="ltr">−25 °C</span> و <span class="ltr" dir="ltr">70 °C</span> حساب کنید.</li>
<li>چرا <span class="math inline">\(I_\text{sc}\)</span> با دما کمی <strong>بالا</strong> می‌رود؟ (راهنما: گافِ نواری با دما چه می‌شود؟)</li>
<li>در <a href="#eq-ch10-translate" class="quarto-xref">معادلهٔ&nbsp;<span>10.8</span></a> چرا <span class="math inline">\(R_\text{sh}\)</span> با تابش کم می‌شود؟</li>
<li>توانِ ماژول در <span class="ltr" dir="ltr">800 W/m²</span> و <span class="ltr" dir="ltr">50 °C</span> را با قاعدهٔ خطی برآورد کنید.</li>
<li>چرا ضریبِ دماییِ توانِ مدل یک «آزمونِ مستقل» است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-lowlight" class="level3" data-number="10.2.11">
<h3 data-number="10.2.11" class="anchored" data-anchor-id="sec-ch10-a-lowlight"><span class="header-section-number">10.2.11</span> بازده در تابشِ کم</h3>
<p><strong>ایده.</strong> اگر توان دقیقاً با تابش متناسب بود، بازده ثابت می‌ماند. اما در تابشِ کم <span class="math inline">\(V_\text{oc}\)</span> لگاریتمی پایین می‌آید (<a href="#eq-ch10-voc" class="quarto-xref">معادلهٔ&nbsp;<span>10.3</span></a>)؛ اگر نشتی با تابش ثابت بماند، سهمِ بزرگ‌تری از جریانِ کوچک را هم می‌برد. در تابشِ زیاد تلفاتِ <span class="math inline">\(I^2 R_\text{s}\)</span> با مجذورِ جریان بالا می‌رود. پس بازده در تابشِ میانه <strong>بیشینه</strong> است. در مدلِ دِ سوتو <span class="math inline">\(R_\text{sh}\)</span> با <span class="math inline">\(1/G\)</span> بزرگ می‌شود (<a href="#eq-ch10-translate" class="quarto-xref">معادلهٔ&nbsp;<span>10.8</span></a>)، پس سهمِ نشتی در همهٔ تابش‌ها تقریباً یکی است و افتِ تابشِ کمِ مدل بیشتر از <strong>لگاریتمِ</strong> <span class="math inline">\(V_\text{oc}\)</span> می‌آید؛ اینکه ماژولِ واقعی همین‌طور رفتار کند، پرسشِ اندازه‌گیری است. برگهٔ داده معمولاً بازدهِ نسبی در <span class="ltr" dir="ltr">200 W/m²</span> را می‌دهد و آزمایشگاه با <span class="ltr" dir="ltr">IEC 61853-1:2011</span> ماتریسِ کاملِ توان در چند تابش و دما را اندازه می‌گیرد.</p>
<div id="fig-ch10-lowlight" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-lowlight-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-lowlight.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-lowlight-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.4: بازدهٔ نسبیِ <span class="ltr" dir="ltr">PVM-550</span> در <span class="ltr" dir="ltr">25 °C</span> در برابرِ تابش، از مدلِ برازش‌شده
</figcaption>
</figure>
</div>
<div id="exm-ch10-lowlight" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.9 (منحنیِ بازدهِ نسبی)</strong></span> <strong>پرسش.</strong> بازدهِ ماژول را در <span class="ltr" dir="ltr">50</span> تا <span class="ltr" dir="ltr">1100 W/m²</span> و <span class="ltr" dir="ltr">25 °C</span> با مدلِ برازش‌شده حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>relative efficiency against irradiance at 25 C (fitted model):
   G W/m2    P_mp W   efficiency %   relative
       50      25.4          19.72      0.925
      100      52.3          20.29      0.951
      200     107.3          20.79      0.975
      400     218.7          21.19      0.994
      600     330.1          21.32      1.000
      800     440.7          21.35      1.001
     1000     550.1          21.32      1.000
     1100     604.3          21.29      0.999
  efficiency peaks near 600 .. 800 W/m2: below, V_oc falls with
  the log of the current and the shunt takes a larger share;
  above, I^2 R_s grows; a data sheet gives the 200 W/m2 point</code></pre>
<p><strong>تفسیر.</strong> در <span class="ltr" dir="ltr">200 W/m²</span> بازدهِ نسبی <span class="ltr" dir="ltr">0.975</span> است؛ یعنی ماژول <span class="ltr" dir="ltr">2.5 %</span> کمتر از سهمِ خطیِ تابش می‌دهد. برگهٔ دادهٔ واقعی این عدد را از اندازه‌گیری می‌دهد و اگر با مدل فرق داشت، مدل (ضریبِ ایده‌آلی، <span class="math inline">\(R_\text{sh}\)</span> و قاعدهٔ تغییرِ آن با تابش) باید با ماتریسِ توان بازبرازش شود (<a href="#sec-ch10-a-fit" class="quarto-xref"><span>بخش 10.2.9</span></a>). در اقلیمِ نیروگاهِ P بیشترِ انرژی در تابشِ بالای <span class="ltr" dir="ltr">600 W/m²</span> می‌آید، پس اثرِ سالانهٔ تابشِ کم کوچک است اما در سایتی ابری بزرگ‌تر است. <strong>وارسی:</strong> <span class="math inline">\(107.3/(0.2 \times 550.1) = 0.975\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «ماژولِ بهتر در تابشِ کم یعنی تولیدِ بیشتر در زمستان.» بازدهِ تابشِ کم فقط یکی از عامل‌های زمستان است؛ زاویهٔ تابش، سایهٔ ردیف‌ها و دمای پایین (که بازده را <strong>بالا</strong> می‌برد) اثرهای بزرگ‌تری دارند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بازده در تابشِ بسیار کم افت می‌کند؟ دو سازوکار را نام ببرید.</li>
<li>چرا بازده در تابشِ بسیار زیاد هم کمی افت می‌کند؟</li>
<li>در <a href="#fig-ch10-lowlight" class="quarto-xref">شکل&nbsp;<span>10.4</span></a>، بیشینهٔ بازده تقریباً در کدام تابش است؟</li>
<li>برای وارسیِ رفتارِ تابشِ کمِ مدل کدام عددِ برگهٔ داده مفید است؟</li>
<li>ماتریسِ توانِ <span class="ltr" dir="ltr">IEC 61853-1:2011</span> چه چیزی به برگهٔ داده می‌افزاید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-twodiode" class="level3" data-number="10.2.12">
<h3 data-number="10.2.12" class="anchored" data-anchor-id="sec-ch10-a-twodiode"><span class="header-section-number">10.2.12</span> مدلِ دودیودی و کی به آن نیاز است</h3>
<p><strong>ایده.</strong> در سلولِ سیلیسیمی دو سازوکارِ بازترکیب سهمِ جدا دارند: بازترکیب در <strong>بلور و سطح‌ها</strong> (رفتاری نزدیکِ ضریبِ ایده‌آلیِ یک) و بازترکیب در <strong>ناحیهٔ تهی</strong> (رفتاری نزدیکِ ضریبِ دو). در ولتاژهای نزدیکِ نقطهٔ کار سازوکارِ نخست چیره است و یک دیود با <span class="math inline">\(n\)</span>ِ نزدیکِ یک کافی است؛ در ولتاژ و تابشِ <strong>کم</strong>، سهمِ دومی بزرگ‌تر می‌شود. <strong>مدلِ دودیودی</strong> هر سازوکار را با دیودِ خودش می‌آورد:</p>
<p><span id="eq-ch10-twodiode"><span class="math display">\[
I = I_\text{L} - I_{01}\left[\exp\!\left(\frac{V + I R_\text{s}}{a_1}\right) - 1\right]
- I_{02}\left[\exp\!\left(\frac{V + I R_\text{s}}{a_2}\right) - 1\right] - \frac{V + I R_\text{s}}{R_\text{sh}}
\tag{10.9}\]</span></span></p>
<p>با <span class="math inline">\(a_1\)</span> متناظر با <span class="math inline">\(n \approx 1\)</span> و <span class="math inline">\(a_2\)</span> با <span class="math inline">\(n \approx 2\)</span>. هفت پارامتر به جای پنج: برگهٔ داده برای برازشِ آن کافی نیست و <strong>منحنی‌های اندازه‌گیری‌شده در چند تابش</strong> (ماتریسِ توانِ <span class="ltr" dir="ltr">IEC 61853-1:2011</span>) یا <strong>منحنیِ تاریک</strong> لازم است.</p>
<p><strong>کی ارزشش را دارد.</strong> (۱) سایت‌های ابری با سهمِ بزرگِ انرژی در تابشِ کم؛ (۲) تشخیصِ عیب (افزایشِ <span class="math inline">\(I_{02}\)</span> نشانهٔ آسیب در ناحیهٔ پیوند است)؛ (۳) پژوهش و مقایسهٔ فناوری‌ها. برای نیروگاهِ P، با بیشترِ انرژی در تابشِ بالای <span class="ltr" dir="ltr">600 W/m²</span>، مدلِ تک‌دیودی بس است و پیچیدگیِ بیشتر بدونِ دادهٔ اندازه‌گیری‌شده فقط <strong>دقتِ ظاهری</strong> می‌افزاید.</p>
<p><strong>خطای رایج.</strong> «مدلِ پیچیده‌تر همیشه دقیق‌تر است.» مدلی با پارامترهای بیشتر از داده، روی داده‌های برازش خوب و بیرون از آن بد عمل می‌کند (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-d-model" class="quarto-xref"><span>بخش 3.5.7</span></a>)؛ پیچیدگی را دادهٔ موجود تعیین می‌کند، نه سلیقه.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو سازوکارِ بازترکیبِ مدلِ دودیودی کدام‌اند و هر کدام کجا چیره است؟</li>
<li>چرا برگهٔ داده برای برازشِ هفت پارامتر کافی نیست؟</li>
<li>افزایشِ <span class="math inline">\(I_{02}\)</span> در طولِ عمر نشانهٔ چیست؟</li>
<li>برای نیروگاهِ P چرا مدلِ تک‌دیودی بس است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-technologies" class="level3" data-number="10.2.13">
<h3 data-number="10.2.13" class="anchored" data-anchor-id="sec-ch10-a-technologies"><span class="header-section-number">10.2.13</span> فناوری‌های سلول و ماژول</h3>
<p><strong>ایده.</strong> همهٔ فناوری‌های سیلیسیمِ بلوری یک پیوند و یک گاف دارند؛ تفاوتشان در این است که <strong>بازترکیب</strong> را کجا و چگونه کم می‌کنند و نور را چگونه بهتر می‌گیرند. چون <span class="math inline">\(V_\text{oc}\)</span> با <span class="math inline">\(\ln(I_\text{L}/I_0)\)</span> بالا می‌رود (<a href="#eq-ch10-voc" class="quarto-xref">معادلهٔ&nbsp;<span>10.3</span></a>)، هر بار که <span class="math inline">\(I_0\)</span> ده برابر کوچک شود، هر سلول حدودِ <span class="ltr" dir="ltr">60 mV</span> ولتاژ می‌گیرد. تاریخِ صنعت در دو دههٔ اخیر تاریخِ همین مبارزه با بازترکیب در <strong>سطح‌ها</strong> و <strong>اتصال‌های فلزی</strong> است.</p>
<div id="tbl-ch10-tech" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-tech-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.4: فناوری‌های رایجِ سلول در مقایسهٔ مفهومی؛ عددهای هر محصول فقط از برگهٔ داده و گزارشِ آزمونِ آن
</figcaption>
<div aria-describedby="tbl-ch10-tech-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 32%">
<col style="width: 13%">
<col style="width: 32%">
</colgroup>
<thead>
<tr class="header">
<th>فناوری</th>
<th>ایدهٔ اصلی</th>
<th>ویفرِ رایج</th>
<th>ویژگی‌های میدانیِ معمول (تقریبی)</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سطحِ پشتیِ آلومینیومی (<span class="ltr" dir="ltr">Al-BSF</span>)</td>
<td>اتصالِ کاملِ آلومینیوم در پشت</td>
<td>نوعِ p</td>
<td>فناوریِ قدیمی؛ بازترکیبِ زیاد در پشت</td>
</tr>
<tr class="even">
<td>گسیلنده و پشتِ غیرفعال (<span class="ltr" dir="ltr">PERC</span>)</td>
<td>لایهٔ غیرفعال‌سازِ پشت با روزنه‌های کوچکِ اتصال</td>
<td>نوعِ p</td>
<td>ضریبِ توانِ حدودِ <span class="ltr" dir="ltr">−0.35 %/K</span>؛ حساس به تخریبِ نوری در ویفرِ بوردار</td>
</tr>
<tr class="odd">
<td>اتصالِ غیرفعالِ اکسیدِ تونلی (<span class="ltr" dir="ltr">TOPCon</span>)</td>
<td>لایهٔ اکسیدِ بسیار نازک و سیلیسیمِ آلاییده زیرِ فلز</td>
<td>نوعِ n</td>
<td>ضریبِ توانِ کمتر؛ دوطرفگیِ بیشتر</td>
</tr>
<tr class="even">
<td>ناهم‌پیوند (<span class="ltr" dir="ltr">HJT</span>)</td>
<td>لایه‌های سیلیسیمِ بی‌شکل روی بلور؛ فرایندِ دمای پایین</td>
<td>نوعِ n</td>
<td>کمترین ضریبِ دمایی در این جدول؛ دوطرفگیِ زیاد</td>
</tr>
<tr class="odd">
<td>تماسِ پشتیِ درهم (<span class="ltr" dir="ltr">IBC</span>)</td>
<td>همهٔ اتصال‌ها در پشت؛ جلوی بی‌سایه</td>
<td>معمولاً نوعِ n</td>
<td>بازدهِ بالا؛ معمولاً یک‌رو</td>
</tr>
<tr class="even">
<td>لایهٔ نازکِ کادمیم‌تلورید</td>
<td>لایهٔ چندمیکرونی روی شیشه</td>
<td>(ویفر ندارد)</td>
<td>ضریبِ دماییِ کم؛ پاسخِ طیفیِ متفاوت؛ چرخهٔ بازیافتِ ویژه</td>
</tr>
<tr class="odd">
<td>پشته‌ای (پروسکایت روی سیلیسیم)</td>
<td>دو پیوند با دو گاف</td>
<td>نوعِ n زیرین</td>
<td>بازدهِ آزمایشگاهیِ بسیار بالا؛ پایداریِ بلندمدت در حالِ اثبات</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>چندپیوندی و مرزِ بازده.</strong> در یک سلولِ <strong>پشته‌ای</strong> (به انگلیسی <span class="ltr" dir="ltr">tandem</span>) لایهٔ بالایی با گافِ بزرگ‌تر فوتون‌های پرانرژی را با ولتاژِ بالا می‌گیرد و لایهٔ پایینی فوتون‌های کم‌انرژی را؛ تلفاتِ گرمایی‌شدن کم می‌شود و مرزِ تعادلِ تفصیلی بالا می‌رود. سلول‌های پشته‌ایِ پروسکایت–سیلیسیم در آزمایشگاه از مرزِ پیوندِ تنها گذشته‌اند؛ پرسشِ مهندسیِ امروزشان <strong>پایداری</strong> در گرما، رطوبت و نور در چند دهه است، یعنی همان چیزی که آزمون‌های تأییدِ صلاحیت فقط بخشی از آن را می‌سنجند (<a href="#sec-ch10-b-qualification" class="quarto-xref"><span>بخش 10.3.18</span></a>).</p>
<p><strong>انتخاب برای نیروگاه.</strong> برای نیروگاهِ P انتخابِ فناوری با سه پرسش انجام می‌شود، نه با بازدهِ تبلیغاتی: (۱) <strong>انرژیِ سالانه</strong> در اقلیمِ سایت با ضریبِ دما، دوطرفگی و تابشِ کم (فصلِ ۱۵)؛ (۲) <strong>قابلیتِ اطمینان</strong> با سازوکارهای تخریبِ ویژهٔ هر فناوری (<a href="#sec-ch10-b-defects" class="quarto-xref"><span>بخش 10.3.12</span></a>)؛ (۳) <strong>هزینه و تأمین</strong> (فصل‌های ۱۸ و ۳۹). <span class="ltr" dir="ltr">PVM-550</span>ِ بستهٔ داده یک‌روی تک‌بلور است؛ گزینهٔ دوطرفه در <a href="#sec-ch10-a-bifacial" class="quarto-xref"><span>بخش 10.2.17</span></a> سنجیده می‌شود.</p>
<div id="exm-ch10-tech" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.10 (ضریبِ دما در انرژیِ تابستان)</strong></span> <strong>پرسش.</strong> دو ماژولِ هم‌توان، یکی با <span class="ltr" dir="ltr">−0.35 %/K</span> و دیگری با <span class="ltr" dir="ltr">−0.26 %/K</span> (فرضی، مقدارهای آموزشی): در سلولِ <span class="ltr" dir="ltr">60 °C</span> توانِ نسبیِ هر کدام چیست و اختلاف چند درصد است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1 - 0.0035 \times 35 = 0.8775\)</span> و <span class="math inline">\(1 - 0.0026 \times 35 = 0.909\)</span>؛ اختلاف <span class="math inline">\(0.909/0.8775 - 1 = 3.6\ \%\)</span>.</p>
<p><strong>تفسیر.</strong> در ساعت‌های داغ ماژولِ با ضریبِ کمتر حدودِ <span class="ltr" dir="ltr">3.6 %</span> بیشتر می‌دهد؛ اما در سال، با سهمِ ساعت‌های سرد و میانه، اختلاف کمتر است و باید با مدلِ سالانه (<a href="#exm-ch10-int-2" class="quarto-xref">مثال&nbsp;<span>10.59</span></a>) سنجیده شود. <strong>وارسی:</strong> <span class="math inline">\((60 - 25) = 35\ \text{K}\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «بازدهِ بالاتر یعنی انرژیِ بیشتر برای هر کیلووات.» بازدهِ بالاتر <strong>سطح</strong> را کم می‌کند، نه لزوماً انرژیِ هر کیلوواتِ برچسب را. انرژیِ هر کیلووات (بازدهِ ویژه، <span class="ltr" dir="ltr">kWh/kWp</span>) را ضریبِ دما، تابشِ کم، طیف و دوطرفگی تعیین می‌کنند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا کم کردنِ <span class="math inline">\(I_0\)</span> ولتاژ را بالا می‌برد؟ ده برابر کم شدنِ <span class="math inline">\(I_0\)</span> چند میلی‌ولت برای هر سلول است؟</li>
<li>ایدهٔ مشترکِ <span class="ltr" dir="ltr">PERC</span>، <span class="ltr" dir="ltr">TOPCon</span> و <span class="ltr" dir="ltr">HJT</span> چیست؟</li>
<li>چرا سلولِ پشته‌ای می‌تواند از مرزِ پیوندِ تنها بگذرد؟</li>
<li>سه پرسشِ انتخابِ فناوری برای نیروگاه کدام‌اند؟</li>
<li>ماژولِ با بازدهِ بالاتر در کدام هزینه‌ها صرفه‌جویی می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-datasheet" class="level3" data-number="10.2.14">
<h3 data-number="10.2.14" class="anchored" data-anchor-id="sec-ch10-a-datasheet"><span class="header-section-number">10.2.14</span> خواندنِ برگهٔ داده</h3>
<p><strong>ایده.</strong> برگهٔ داده (به انگلیسی <span class="ltr" dir="ltr">datasheet</span>) <strong>ادعای سازنده</strong> است، نه شاهدِ مستقل؛ اما زبانِ مشترکِ خرید، طراحی و پذیرش است. هر عدد در آن شرطی دارد و طراح باید آن شرط را بداند.</p>
<div id="tbl-ch10-datasheet" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-datasheet-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.5: بخش‌های برگهٔ دادهٔ ماژول، شرط‌ها و دام‌ها
</figcaption>
<div aria-describedby="tbl-ch10-datasheet-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 36%">
<col style="width: 39%">
</colgroup>
<thead>
<tr class="header">
<th>بخش</th>
<th>عددها</th>
<th>شرط و دامِ رایج</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>الکتریکی در شرایطِ استاندارد</td>
<td><span class="math inline">\(P_\text{max}\)</span>، <span class="math inline">\(V_\text{mp}\)</span>، <span class="math inline">\(I_\text{mp}\)</span>، <span class="math inline">\(V_\text{oc}\)</span>، <span class="math inline">\(I_\text{sc}\)</span>، بازده</td>
<td><span class="ltr" dir="ltr">1000 W/m²</span>، سلولِ <span class="ltr" dir="ltr">25 °C</span>، طیفِ مرجعِ <span class="ltr" dir="ltr">AM1.5</span>؛ در میدان تقریباً هرگز هم‌زمان رخ نمی‌دهد</td>
</tr>
<tr class="even">
<td>الکتریکی در دمای کارِ اسمی</td>
<td>همان عددها در <span class="ltr" dir="ltr">800 W/m²</span> و دمای اسمی</td>
<td>تعریفِ دمای اسمی (<span class="ltr" dir="ltr">NOCT</span> یا <span class="ltr" dir="ltr">NMOT</span>) را ببینید</td>
</tr>
<tr class="odd">
<td>رواداری و رده</td>
<td><span class="ltr" dir="ltr">0/+5 W</span></td>
<td>فلشِ کارخانه با عدمِ قطعیتِ خودش (<a href="#sec-ch10-a-tolerance" class="quarto-xref"><span>بخش 10.2.15</span></a>)</td>
</tr>
<tr class="even">
<td>ضریب‌های دمایی</td>
<td><span class="math inline">\(P_\text{max}\)</span>، <span class="math inline">\(V_\text{oc}\)</span>، <span class="math inline">\(I_\text{sc}\)</span></td>
<td>درصد یا مقدارِ مطلق؛ علامت‌ها</td>
</tr>
<tr class="odd">
<td>حدها</td>
<td>بیشینهٔ ولتاژِ سامانه، فیوزِ سری، دمای کار</td>
<td>حدِ طراحیِ رشته و فیوز (<a href="#sec-ch10-c-strings" class="quarto-xref"><span>بخش 10.4.1</span></a>، <a href="#sec-ch10-c-currents" class="quarto-xref"><span>بخش 10.4.2</span></a>)</td>
</tr>
<tr class="even">
<td>مکانیکی</td>
<td>ابعاد، جرم، بارهای آزمون، نوعِ قاب و نقطه‌های نصب</td>
<td>بارِ آزمون به روشِ نصب بستگی دارد (فصلِ ۳۰)</td>
</tr>
<tr class="odd">
<td>تابشِ کم و دوطرفگی</td>
<td>بازدهِ نسبی در <span class="ltr" dir="ltr">200 W/m²</span>، ضریبِ دوطرفگی</td>
<td>روشِ اندازه‌گیری را بخواهید</td>
</tr>
<tr class="even">
<td>گواهی‌ها و ضمانت</td>
<td>استانداردها، ضمانتِ محصول و توان</td>
<td>گواهی چه چیزی را <strong>نمی‌گوید</strong> (<a href="#sec-ch10-b-qualification" class="quarto-xref"><span>بخش 10.3.18</span></a>)</td>
</tr>
<tr class="odd">
<td>بسته‌بندی</td>
<td>شمارِ ماژول در پالت و کانتینر</td>
<td>ورودیِ برنامهٔ حمل و بازرسی (<a href="#exm-ch10-int-3" class="quarto-xref">مثال&nbsp;<span>10.60</span></a>)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>دمای اسمی.</strong> <strong><span class="ltr" dir="ltr">NOCT</span></strong> (دمای کارِ اسمیِ سلول) دمای سلول در <span class="ltr" dir="ltr">800 W/m²</span>، هوای <span class="ltr" dir="ltr">20 °C</span>، بادِ <span class="ltr" dir="ltr">1 m/s</span> و نصبِ باز است؛ بعدها تعریفِ <strong><span class="ltr" dir="ltr">NMOT</span></strong> (دمای کارِ اسمیِ ماژول، با ماژولِ در حالِ تولید) جای آن را گرفت و ویرایشِ تازهٔ سریِ تأییدِ صلاحیت آزمونش را برداشته است (<span class="ltr" dir="ltr">IEC 61215-2:2021</span>). برای طراح هر دو یک عددند: <strong>یک نقطه</strong> از رفتارِ گرماییِ ماژول در یک نصبِ مشخص.</p>
<div id="exm-ch10-dsheet" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.11 (سه عدد که برگهٔ داده مستقیم نمی‌دهد)</strong></span> <strong>پرسش.</strong> با <a href="#tbl-ch10-pvm550" class="quarto-xref">جدول&nbsp;<span>10.1</span></a>: (الف) ضریب‌های دماییِ مطلقِ <span class="math inline">\(V_\text{oc}\)</span> و <span class="math inline">\(I_\text{sc}\)</span>؛ (ب) <span class="math inline">\(V_\text{oc}\)</span>ِ رشتهٔ ۲۶ ماژولی در <span class="ltr" dir="ltr">−15 °C</span> با قاعدهٔ خطی؛ (ج) بیشینهٔ جریانِ رشته در <span class="ltr" dir="ltr">1200 W/m²</span> و سلولِ <span class="ltr" dir="ltr">72 °C</span>.</p>
<p><strong>پاسخ.</strong> (الف) <span class="math inline">\(\mu_V = 49.90 \times (-0.0027) = -0.1347\ \text{V/K}\)</span> و <span class="math inline">\(\mu_I = 13.98 \times 0.00048 = 0.00671\ \text{A/K}\)</span>. (ب) و (ج):</p>
<pre class="text"><code>E08: V_oc at -15 C: linear 55.29 V, fitted model 55.24 V
     26 modules: 1438 V / 1436 V
E17: current bound 1.2 x 13.98 + 0.00671 x 47 = 17.09 A; x 20 = 342 A</code></pre>
<p><strong>تفسیر.</strong> ولتاژِ سردِ رشته <span class="ltr" dir="ltr">1438 V</span> زیرِ حدِ <span class="ltr" dir="ltr">1500 V</span> است (<a href="#sec-ch10-c-strings" class="quarto-xref"><span>بخش 10.4.1</span></a>) و جریانِ <span class="ltr" dir="ltr">17.1 A</span> ورودیِ انتخابِ کابل و فیوز است. ضریبِ <span class="math inline">\(1.2\)</span> برای تابشِ بالای استاندارد (لبهٔ ابر، آلبیدو) یک <strong>فرضِ آموزشی</strong> است (<span class="ltr" dir="ltr">A-190</span>)؛ ضریب‌های الزامی را استانداردِ طراحیِ آرایه (<span class="ltr" dir="ltr">IEC 62548-1:2023</span>، فصلِ ۶) تعیین می‌کند. <strong>وارسی:</strong> <span class="math inline">\(1.2 \times 13.98 = 16.78\)</span> و <span class="math inline">\(16.78 + 0.32 = 17.09\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> ضریب‌های دمایی را با علامتِ اشتباه یا بر حسبِ درصد به‌جای مقدارِ مطلق به کار بردن. خطای دیگر: عددهای ستونِ <span class="ltr" dir="ltr">NOCT</span> یا <span class="ltr" dir="ltr">NMOT</span> را عددهای «واقعیِ میدان» گرفتن؛ آن‌ها یک شرطِ دیگرند، نه میانگینِ سالانه.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شرایطِ استاندارد در میدان تقریباً هرگز رخ نمی‌دهد؟</li>
<li>ضریبِ مطلقِ <span class="math inline">\(V_\text{oc}\)</span>ِ رشتهٔ ۲۶ ماژولی چند ولت بر کلوین است؟</li>
<li>بیشینهٔ ولتاژِ سامانه و فیوزِ سریِ برگهٔ داده هر کدام کدام طراحی را محدود می‌کنند؟</li>
<li>چرا بارِ آزمونِ مکانیکی به روشِ نصب وابسته است؟</li>
<li>سه ردیف از <a href="#tbl-ch10-datasheet" class="quarto-xref">جدول&nbsp;<span>10.5</span></a> را نام ببرید که در پذیرشِ ماژول به کار می‌آیند.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-tolerance" class="level3" data-number="10.2.15">
<h3 data-number="10.2.15" class="anchored" data-anchor-id="sec-ch10-a-tolerance"><span class="header-section-number">10.2.15</span> رواداری، رده‌بندیِ توان و عدمِ قطعیتِ فلش</h3>
<p><strong>ایده.</strong> کارخانه هر ماژول را زیرِ <strong>شبیه‌سازِ خورشیدیِ فلشی</strong> (به انگلیسی <span class="ltr" dir="ltr">flash tester</span>) می‌آزماید (<span class="ltr" dir="ltr">IEC 60904-1:2020</span>، با شبیه‌سازی که <span class="ltr" dir="ltr">IEC 60904-9:2020</span> رده‌اش را می‌دهد) و آن را در <strong>ردهٔ توان</strong> (به انگلیسی <span class="ltr" dir="ltr">power bin</span>) می‌گذارد. برچسبِ <span class="ltr" dir="ltr">550 W</span> با رواداریِ <span class="ltr" dir="ltr">0/+5 W</span> یعنی فلشِ کارخانه برای این ماژول عددی میانِ <span class="ltr" dir="ltr">550.0</span> و <span class="ltr" dir="ltr">555.0 W</span> داده است. این <strong>تصمیمِ مرتب‌سازی</strong> با ابزارِ سازنده است؛ عدمِ قطعیتِ آن ابزار جدا است.</p>
<div id="exm-ch10-tolerance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.12 (برچسب در برابرِ توانِ واقعی)</strong></span> <strong>پرسش.</strong> با رواداریِ <span class="ltr" dir="ltr">0/+5 W</span> و عدمِ قطعیتِ گستردهٔ فلشِ کارخانه <span class="ltr" dir="ltr">±3 %</span> با ضریبِ پوششِ ۲ (<span class="ltr" dir="ltr">A-185</span>)، ماژولی که <span class="ltr" dir="ltr">552 W</span> فلش شده است واقعاً در چه بازه‌ای است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>data-sheet tolerance and binning (A-185):
  power class 550 W, tolerance 0 / +5 W: flashed power in the
  factory must lie in 550.0 .. 555.0 W for this label
  factory flash uncertainty +-3 % (k 2): a module flashed at 552 W
  may truly be between 535 and 569 W
  the label is a sorting decision by the maker's flasher; a site
  re-measurement needs its own uncertainty (chapter 2, section E)</code></pre>
<p><strong>تفسیر.</strong> رواداریِ مثبت فقط می‌گوید فلشِ <strong>کارخانه</strong> زیرِ <span class="ltr" dir="ltr">550 W</span> را رد کرده است؛ نمی‌گوید توانِ واقعی (با مرجعِ مستقل) زیرِ <span class="ltr" dir="ltr">550 W</span> نیست. عدمِ قطعیتِ <span class="ltr" dir="ltr">±3 %</span> شش برابرِ پهنای رده است. برای پذیرش، قرارداد باید بگوید کدام اندازه‌گیری، با کدام آزمایشگاهِ تأییدشده (<span class="ltr" dir="ltr">ISO/IEC 17025:2017</span>) و کدام <strong>قاعدهٔ تصمیم</strong> ملاک است (فصلِ ۲، <a href="02-units-and-records.html#sec-ch02-c-conform" class="quarto-xref"><span>بخش 2.4.5.6</span></a>؛ <a href="#sec-ch10-e-flash" class="quarto-xref"><span>بخش 10.6.1</span></a>). <strong>وارسی:</strong> <span class="math inline">\(552 \times 0.97 = 535\)</span> و <span class="math inline">\(552 \times 1.03 = 569\)</span> (درست).</p>
</div>
<p><strong>رده‌بندیِ جریان.</strong> برخی سازندگان افزون بر توان، ماژول‌ها را با <strong>جریان</strong> هم رده‌بندی می‌کنند تا ماژول‌های یک رشته جریان‌های نزدیک داشته باشند؛ ناهمسانیِ سری را کم می‌کند (<a href="#sec-ch10-c-mismatch" class="quarto-xref"><span>بخش 10.4.9</span></a>). برای طراح، رده‌بندیِ تنگ‌تر یعنی ناهمسانیِ کمتر، اما فقط تا وقتی ماژول‌ها یکسان پیر شوند.</p>
<p><strong>خطای رایج.</strong> «میانگینِ فلشِ کارخانهٔ محموله <span class="ltr" dir="ltr">552.9 W</span> است، پس محموله <span class="ltr" dir="ltr">0.5 %</span> بیش از برچسب است.» این میانگین با همان فلشی است که رده‌بندی کرد؛ اگر آن فلش <span class="ltr" dir="ltr">0.5 %</span> بالا بخواند، کلِ «اضافه» خطای ابزار است (<a href="#exm-ch10-e-flash" class="quarto-xref">مثال&nbsp;<span>10.54</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>رواداریِ <span class="ltr" dir="ltr">0/+5 W</span> دربارهٔ چه چیزی ادعا می‌کند و دربارهٔ چه چیزی نه؟</li>
<li>پهنای رده و عدمِ قطعیتِ فلش را مقایسه کنید. نتیجه برای پذیرش چیست؟</li>
<li>چرا قرارداد باید آزمایشگاه و قاعدهٔ تصمیم را نام ببرد؟</li>
<li>رده‌بندیِ جریان چه سودی دارد و کی بی‌اثر می‌شود؟</li>
<li>اگر فلشِ کارخانه <span class="ltr" dir="ltr">0.4 %</span> بالا بخواند، ماژولِ واقعیِ <span class="ltr" dir="ltr">548 W</span> با کدام برچسب ممکن است فروخته شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-celltemp" class="level3" data-number="10.2.16">
<h3 data-number="10.2.16" class="anchored" data-anchor-id="sec-ch10-a-celltemp"><span class="header-section-number">10.2.16</span> دمای سلول در میدان</h3>
<p><strong>ایده.</strong> ماژول هر وات نوری را که برق نکند گرما می‌کند: در <span class="ltr" dir="ltr">1000 W/m²</span> حدودِ <span class="ltr" dir="ltr">790 W/m²</span>. این گرما با همرفت (باد)، تابش به آسمان و زمین، و هدایت به قاب و سازه بیرون می‌رود. فصل‌های ۴ و ۶ دو مدل دادند (<a href="04-physics-materials-manufacturing.html#sec-ch04-a-pvtemp" class="quarto-xref"><span>بخش 4.2.8</span></a> و <a href="06-dc-circuits-safety.html#sec-ch06-b-celltemp" class="quarto-xref"><span>بخش 6.3.14</span></a>)؛ اینجا مدلِ <strong>فایمن</strong> (به انگلیسی <span class="ltr" dir="ltr">Faiman</span>) با اثرِ باد را جایگزینِ قاعدهٔ <span class="ltr" dir="ltr">NOCT</span> می‌کنیم:</p>
<p><span id="eq-ch10-faiman"><span class="math display">\[
T_\text{c} = T_\text{a} + \frac{T_\text{NOCT} - 20}{800}\,G, \qquad
T_\text{c} = T_\text{a} + \frac{G}{U_0 + U_1\,v}
\tag{10.10}\]</span></span></p>
<p>(رابطهٔ چپ قاعدهٔ <span class="ltr" dir="ltr">NOCT</span> و رابطهٔ راست مدلِ فایمن است؛ دماها بر حسبِ درجهٔ سلسیوس و <span class="math inline">\(G\)</span> بر حسبِ <span class="ltr" dir="ltr">W/m²</span>.)</p>
<p>با <span class="math inline">\(U_0\)</span> (ضریبِ ثابتِ انتقالِ گرما، <span class="ltr" dir="ltr">W/(m²·K)</span>) و <span class="math inline">\(U_1\)</span> (ضریبِ باد، <span class="ltr" dir="ltr">W·s/(m³·K)</span>) و <span class="math inline">\(v\)</span> سرعتِ باد در ارتفاعِ ماژول. برای نصبِ باز، <span class="ltr" dir="ltr">A-186</span> مقدارهای <span class="math inline">\(U_0 = 25\)</span> و <span class="math inline">\(U_1 = 6.84\)</span> را می‌گذارد؛ بادِ بستهٔ داده در <span class="ltr" dir="ltr">100 m</span> است و با قانونِ توانی (فصلِ ۴) به <span class="ltr" dir="ltr">2 m</span> برده می‌شود.</p>
<div id="exm-ch10-celltemp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.13 (قاعدهٔ <span class="ltr" dir="ltr">NOCT</span> در برابرِ فایمن در یک سال)</strong></span> <strong>پرسش.</strong> دمای ماژول را در ساعت‌هایی که تابشِ صفحهٔ آرایه بیش از <span class="ltr" dir="ltr">600 W/m²</span> است با دو مدل حساب و مقایسه کنید. سپس صدکِ ۹۸امِ دمای ماژول را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>module temperature over the data-pack year, hours above 600 W/m2:
  NOCT rule (chapter 6): mean 48.9 C, max 70.7 C
  Faiman with wind at 2 m: mean 42.3 C, max 71.7 C (U0 25, U1 6.84; A-186)
  mean difference -6.6 K: the wind term cools windy hours;
  mounting (open rack, roof) changes U0</code></pre>
<pre class="text"><code>module temperature percentiles over the data-pack year (Faiman):
  all 8760 h: 98th percentile 56.5 C, maximum 71.7 C
  daylight hours (POA &gt; 50 W/m2): 98th percentile 60.1 C
  open racks at 1200 m stay below the 70 C reference of the
  module safety standard; a roof or a hot desert site may not
  (IEC TS 63126:2025 adds two higher temperature levels)</code></pre>
<p><strong>تفسیر.</strong> با باد، میانگینِ دمای سلول در ساعت‌های پرتابش <span class="ltr" dir="ltr">6.6 K</span> کمتر از قاعدهٔ <span class="ltr" dir="ltr">NOCT</span> است؛ با ضریبِ <span class="ltr" dir="ltr">−0.32 %/K</span> این حدودِ <span class="ltr" dir="ltr">2 %</span> توانِ بیشتر در همان ساعت‌هاست و دلیلِ اصلیِ کمتر شدنِ ساعت‌های زیرِ کفِ پنجرهٔ اینورتر در <a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a>. بیشینه‌ها نزدیک‌اند، چون داغ‌ترین ساعت‌ها ساعت‌های <strong>کم‌باد</strong>ند. <strong>مرز:</strong> <span class="math inline">\(U_0\)</span> و <span class="math inline">\(U_1\)</span> برای این نصب <strong>فرض‌اند</strong>؛ مقدارِ واقعی از اندازه‌گیریِ دمای پشتِ ماژول در سایت (فصلِ ۱۲) برازش می‌شود. <strong>وارسی:</strong> در <span class="ltr" dir="ltr">1000 W/m²</span>، هوای <span class="ltr" dir="ltr">35 °C</span> و بادِ <span class="ltr" dir="ltr">1 m/s</span>: <span class="math inline">\(35 + 1000/31.84 = 66.4\ ^\circ\text{C}\)</span> (<span class="ltr" dir="ltr">E10</span>، درست).</p>
</div>
<p><strong>نصب.</strong> ماژولِ روی سازهٔ باز از دو طرف خنک می‌شود؛ ماژولِ چسبیده به بام یا روی سطحِ داغ <span class="math inline">\(U_0\)</span>ِ بسیار کمتری دارد و ده‌ها درجه داغ‌تر می‌شود. استانداردِ ایمنیِ ماژول برای محیط‌هایی نوشته شده است که صدکِ ۹۸امِ دمای ماژول از <span class="ltr" dir="ltr">70 °C</span> بیشتر نشود (<span class="ltr" dir="ltr">IEC 61730-1:2023</span>)؛ برای محیط‌های داغ‌تر <span class="ltr" dir="ltr">IEC TS 63126:2025</span> دو ترازِ دماییِ بالاتر می‌افزاید. نیروگاهِ P با <span class="ltr" dir="ltr">56.5 °C</span> برای همهٔ ساعت‌ها در محدودهٔ معمول است.</p>
<p><strong>خطای رایج.</strong> دمای سلول را با دمای <strong>پشتِ</strong> ماژول یکی گرفتن. حس‌گرِ پشتِ ماژول چند درجه سردتر از سلول است (فصل‌های ۱۲ و ۵۲)؛ مدل‌ها تفاوت را با یک جملهٔ ثابت می‌دهند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ماژول در <span class="ltr" dir="ltr">1000 W/m²</span> چند وات بر مترمربع گرما دفع می‌کند؟</li>
<li>با <a href="#eq-ch10-faiman" class="quarto-xref">معادلهٔ&nbsp;<span>10.10</span></a>، دمای سلول در <span class="ltr" dir="ltr">800 W/m²</span>، هوای <span class="ltr" dir="ltr">20 °C</span> و بادِ <span class="ltr" dir="ltr">3 m/s</span> چیست؟</li>
<li>چرا بیشینهٔ دما در دو مدل نزدیک است اما میانگین‌ها نه؟</li>
<li>چرا ماژولِ نصب‌شده روی بام داغ‌تر است؟ کدام ضریب کم می‌شود؟</li>
<li>صدکِ ۹۸امِ دما چرا برای انتخابِ استانداردِ ایمنی مهم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-bifacial" class="level3" data-number="10.2.17">
<h3 data-number="10.2.17" class="anchored" data-anchor-id="sec-ch10-a-bifacial"><span class="header-section-number">10.2.17</span> ماژولِ دوطرفه</h3>
<p><strong>ایده.</strong> ماژولِ <strong>دوطرفه</strong> (به انگلیسی <span class="ltr" dir="ltr">bifacial</span>) با شیشهٔ پشت یا پشت‌پوشِ شفاف از نورِ بازتابیده از زمین و آسمانِ پشت هم برق می‌سازد. <strong>ضریبِ دوطرفگی</strong> <span class="math inline">\(B_\text{f}\)</span> نسبتِ بازدهِ پشت به جلو است (حدودِ <span class="ltr" dir="ltr">0.7</span> تا <span class="ltr" dir="ltr">0.9</span> بسته به فناوری، <a href="#tbl-ch10-tech" class="quarto-xref">جدول&nbsp;<span>10.4</span></a>). اگر تابشِ پشت <span class="math inline">\(G_\text{rear}\)</span> باشد، تابشِ <strong>هم‌ارزِ</strong> جلو <span class="math inline">\(G_\text{front} + B_\text{f}\,G_\text{rear}\)</span> است.</p>
<div id="exm-ch10-bifacial" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.14 (سودِ دوطرفگی)</strong></span> <strong>پرسش.</strong> با تابشِ پشتِ <span class="ltr" dir="ltr">12 %</span> از تابشِ افقی و <span class="math inline">\(B_\text{f} = 0.70\)</span> (<span class="ltr" dir="ltr">A-187</span>، فرضی) سودِ سالانه را نسبت به تابشِ جلو برآورد کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>bifacial module, rear irradiance 12 % of GHI (albedo, row gaps; A-187):
  bifaciality 0.70: effective gain 7.6 % of front POA
  the gain depends on ground albedo, table height, row spacing and
  shading of the rear by the structure: a model and a measurement
  campaign, not a data-sheet number, set the design value</code></pre>
<p><strong>تفسیر.</strong> حدودِ <span class="ltr" dir="ltr">7.6 %</span> تابشِ بیشتر، اما سودِ انرژی کمتر از آن است: سازه و جعبه‌تقسیم بخشی از پشت را می‌پوشانند، ناهمسانیِ تابشِ پشت در طولِ ردیف ناهمسانیِ الکتریکی می‌سازد، و جریانِ بیشتر رشته را به حدِ پنجره یا کابل نزدیک‌تر می‌کند. آلبیدوی خاکِ روشنِ بیابان، ارتفاعِ ردیف و فاصلهٔ ردیف‌ها همه اثر دارند؛ پس عددِ طراحی از <strong>مدلِ هندسیِ پشت و اندازه‌گیریِ آلبیدو</strong> می‌آید (فصل‌های ۱۲ و ۱۵). <strong>وارسی:</strong> <span class="math inline">\(0.12 \times 1000 \times 0.70 = 84\ \text{W/m}^2\)</span> (<span class="ltr" dir="ltr">E11</span>، درست).</p>
</div>
<p><strong>پیامد برای طراحیِ برق.</strong> برچسبِ ماژولِ دوطرفه در شرایطِ استاندارد فقط جلو است؛ جریانِ واقعی در میدان می‌تواند چند درصد بیشتر باشد. پس بیشینهٔ جریانِ رشته، فیوز و کابل باید با سهمِ پشت حساب شوند (<a href="#sec-ch10-c-currents" class="quarto-xref"><span>بخش 10.4.2</span></a>). اندازه‌گیریِ ماژولِ دوطرفه روشِ ویژه دارد (یک مشخصهٔ فنیِ سریِ <span class="ltr" dir="ltr">IEC 60904</span>؛ ویرایشِ جاریِ آن پیش از استناد باید تأیید شود).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تابشِ هم‌ارزِ جلو با <span class="ltr" dir="ltr">900 W/m²</span> جلو، <span class="ltr" dir="ltr">100 W/m²</span> پشت و <span class="math inline">\(B_\text{f} = 0.8\)</span> چیست؟</li>
<li>چرا سودِ انرژیِ دوطرفگی کمتر از سودِ تابش است؟</li>
<li>کدام ویژگی‌های میدان تابشِ پشت را زیاد می‌کنند؟</li>
<li>چرا ماژولِ دوطرفه جریانِ طراحیِ رشته را بالا می‌برد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-iam" class="level3" data-number="10.2.18">
<h3 data-number="10.2.18" class="anchored" data-anchor-id="sec-ch10-a-iam"><span class="header-section-number">10.2.18</span> زاویهٔ تابش و بازتاب</h3>
<p><strong>ایده.</strong> هر چه نور مایل‌تر به شیشه برسد، سهمِ بیشتری بازتابیده می‌شود (قانونِ فرنل). <strong>ضریبِ اصلاحِ زاویهٔ تابش</strong> (به انگلیسی <span class="ltr" dir="ltr">incidence angle modifier</span>، <span class="ltr" dir="ltr">IAM</span>) سهمِ نورِ رسیده به سلول را نسبت به تابشِ عمود می‌دهد. مدلِ سادهٔ <span class="ltr" dir="ltr">ASHRAE</span>:</p>
<p><span id="eq-ch10-iam"><span class="math display">\[
K(\theta) = 1 - b_0\left(\frac{1}{\cos\theta} - 1\right)
\tag{10.11}\]</span></span></p>
<p>با <span class="math inline">\(b_0 \approx 0.05\)</span> برای شیشهٔ معمولی. برای نورِ پخشیده یک ضریبِ میانگین (اینجا <span class="ltr" dir="ltr">0.95</span>) به کار می‌رود.</p>
<div id="exm-ch10-iam" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.15 (تلفاتِ زاویه در یک سال)</strong></span> <strong>پرسش.</strong> <span class="math inline">\(K\)</span> را در <span class="math inline">\(30^\circ\)</span> تا <span class="math inline">\(80^\circ\)</span> بیابید و تلفاتِ سالانهٔ زاویه را برای صفحهٔ <span class="ltr" dir="ltr">25°</span> حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E12: IAM (b0 0.05): 30 deg 0.992, 60 deg 0.950, 75 deg 0.857, 80 deg 0.762</code></pre>
<pre class="text"><code>incidence-angle losses over the year, tilt 25 deg (b0 0.05):
  beam   1570 kWh/m2 -&gt;   1535 after IAM (2.2 % lost)
  diffuse and ground    580 kWh/m2 x 0.95 (5 % lost)
  total 2150 -&gt; 2086 kWh/m2: 3.0 % of the plane-of-array light
  most beam arrives near normal incidence; the loss is in the
  mornings, evenings and winter; anti-reflection glass and
  soiling change b0 (chapter 14 uses a measured IAM table)</code></pre>
<p><strong>تفسیر.</strong> تا <span class="math inline">\(60^\circ\)</span> تلفات کوچک است؛ بیشترِ نورِ مستقیم نزدیکِ عمود می‌رسد و فقط <span class="ltr" dir="ltr">2.2 %</span>ِ آن می‌رود. سهمِ پخشیده با <span class="ltr" dir="ltr">5 %</span> تلفات نسبتاً بیشتر می‌بازد چون از همهٔ زاویه‌ها می‌آید. جمعاً <span class="ltr" dir="ltr">3.0 %</span>. شیشهٔ ضدبازتاب <span class="math inline">\(b_0\)</span> را کم می‌کند و گرد و غبار آن را زیاد. <strong>وارسی:</strong> <span class="math inline">\(1 - 0.05\,(1/\cos 60^\circ - 1) = 0.95\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(K(70^\circ)\)</span> را با <a href="#eq-ch10-iam" class="quarto-xref">معادلهٔ&nbsp;<span>10.11</span></a> حساب کنید.</li>
<li>چرا تلفاتِ زاویه برای نورِ پخشیده بیشتر است؟</li>
<li>اثرِ پوششِ ضدبازتابِ فرسوده یا گرد و غبار بر <span class="math inline">\(b_0\)</span> چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-a-spectrum" class="level3" data-number="10.2.19">
<h3 data-number="10.2.19" class="anchored" data-anchor-id="sec-ch10-a-spectrum"><span class="header-section-number">10.2.19</span> طیفِ نور و ارتفاع</h3>
<p><strong>ایده.</strong> شرایطِ استاندارد طیفِ مرجعِ <span class="ltr" dir="ltr">AM1.5</span> را فرض می‌کند (<span class="ltr" dir="ltr">IEC 60904-3:2019</span>). طیفِ واقعی با <strong>جرمِ هوا</strong> (زاویهٔ خورشید)، بخارِ آب، ذره‌های معلق و ابر تغییر می‌کند. سلولِ سیلیسیمی فوتون‌های سرخ و فروسرخِ نزدیک را خوب می‌گیرد؛ سلولِ کادمیم‌تلورید با گافِ بزرگ‌تر به آبی نزدیک‌تر است و در هوای مرطوب (که فروسرخ را می‌گیرد) نسبتاً بهتر عمل می‌کند. اثرِ طیف را با <strong>ضریبِ ناهمسانیِ طیفی</strong> <span class="math inline">\(M\)</span> نشان می‌دهند: نسبتِ جریانِ واقعی به جریانی که با همان تابشِ کل در طیفِ مرجع می‌آمد.</p>
<p><strong>در نیروگاهِ P.</strong> در ارتفاعِ <span class="ltr" dir="ltr">1200 m</span> جرمِ هوا کمتر و هوا خشک‌تر است؛ ظهرهای صاف کمی «آبی‌تر» از مرجع‌اند و صبح و عصرها «سرخ‌تر». برای سیلیسیم اثرِ سالانه معمولاً در حدِ یک یا دو درصد است و در مدلِ انرژیِ فصلِ ۱۵ با دادهٔ طیفی یا مدلِ تجربی می‌آید؛ این فصل آن را <strong>نادیده</strong> می‌گیرد و در زنجیرهٔ تلفات (<a href="#exm-ch10-int-2" class="quarto-xref">مثال&nbsp;<span>10.59</span></a>) علامت می‌زند.</p>
<p><strong>دو پیامد برای اندازه‌گیری.</strong> (۱) حس‌گرِ تابش‌سنجِ گرمایی (پیرانومتر) همهٔ طول‌موج‌ها را یکسان می‌سنجد، اما <strong>سلولِ مرجع</strong> مانندِ ماژول پاسخِ طیفی دارد؛ مقایسهٔ ماژول با سلولِ مرجعِ هم‌فناوری خطای طیفی را کم می‌کند (فصلِ ۱۲). (۲) فلشِ کارخانه طیفِ شبیه‌ساز را دارد؛ ردهٔ شبیه‌ساز (<span class="ltr" dir="ltr">IEC 60904-9:2020</span>) تطابقِ طیفی را می‌سنجد و یکی از منبع‌های عدمِ قطعیتِ <a href="#exm-ch10-tolerance" class="quarto-xref">مثال&nbsp;<span>10.12</span></a> است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جرمِ هوا چیست و در صبح بزرگ‌تر است یا ظهر؟</li>
<li>چرا سلولِ مرجعِ هم‌فناوری برای پایشِ عملکرد بهتر از پیرانومتر است؟</li>
<li>اثرِ طیف در کدام بخشِ زنجیرهٔ انرژی می‌آید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch10-b" class="level2" data-number="10.3">
<h2 data-number="10.3" class="anchored" data-anchor-id="sec-ch10-b"><span class="header-section-number">10.3</span> ب. از سلول تا ماژول: محصول</h2>
<p>بخشِ ب ماژول را <strong>محصولی صنعتی</strong> می‌بیند: از سیلیسیمِ خالص و ویفر تا سلول، از سلول تا ماژول، و از خطِ مونتاژ تا کانتینر. سپس عیب‌های ساخت و مواد را به سازوکارهای خرابی در میدان پیوند می‌دهد، نقطهٔ داغ و ترکِ سلول را با مدل می‌سنجد، و نشان می‌دهد گواهیِ تأییدِ صلاحیت، ضمانت و پذیرشِ پروژه هر کدام چه می‌گویند. <strong>مرز:</strong> فرایندهای ساختِ سلول فقط در <strong>سطحِ مفهومی و کنترلِ فرایند</strong> می‌آیند؛ هیچ دستورِ ساخت، غلظت، دما یا تنظیمِ تجهیزی در این کتاب نیست. فصل‌های ۴۱ تا ۴۸ کارخانه را در سطحِ چیدمانِ خط، برنامهٔ کنترل و سامانهٔ کیفیت کامل می‌کنند.</p>
<section id="sec-ch10-b-chain" class="level3" data-number="10.3.1">
<h3 data-number="10.3.1" class="anchored" data-anchor-id="sec-ch10-b-chain"><span class="header-section-number">10.3.1</span> زنجیرهٔ ارزش: از سیلیسیم تا ساختگاه</h3>
<p><strong>ایده.</strong> ماژولِ سیلیسیمِ بلوری حاصلِ زنجیره‌ای از کارخانه‌های جداست که اغلب در شرکت‌ها و کشورهای مختلف‌اند (<a href="#fig-ch10-chain" class="quarto-xref">شکل&nbsp;<span>10.5</span></a>): (۱) <strong>پالایش</strong> سیلیسیم تا خلوصِ بسیار بالا؛ (۲) <strong>رشدِ شمش</strong>: ذوب و رشدِ آهستهٔ یک تک‌بلورِ استوانه‌ای از یک بذر؛ (۳) <strong>ویفرسازی</strong>: برشِ شمش به ورقه‌های نازک با سیمِ الماسه؛ (۴) <strong>ساختِ سلول</strong>؛ (۵) <strong>آزمون و رده‌بندیِ سلول</strong>؛ (۶) <strong>مونتاژِ ماژول</strong>؛ (۷) <strong>آزمونِ نهایی و بسته‌بندی</strong>؛ (۸) <strong>حمل، بازرسیِ ورودی و نصب</strong> در ساختگاه.</p>
<div id="fig-ch10-chain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-chain.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.5: زنجیرهٔ ارزشِ ماژولِ سیلیسیمِ بلوری در سطحِ مفهومی، با مرزِ کارخانه‌ها
</figcaption>
</figure>
</div>
<p><strong>چرا زنجیره برای طراحِ نیروگاه مهم است.</strong> (۱) هر حلقه عیب‌های خودش را دارد که در حلقه‌های بعد <strong>پنهان</strong> می‌شوند: ریزترکِ ویفر پس از پرس دیده نمی‌شود مگر با تصویربرداری (<a href="#sec-ch10-b-line" class="quarto-xref"><span>بخش 10.3.9</span></a>). (۲) برگهٔ دادهٔ ماژول از سلولِ یک تأمین‌کننده است؛ اگر سازنده تأمین‌کنندهٔ سلول یا مادهٔ کپسوله‌کننده را عوض کند، گواهیِ صلاحیت ممکن است دیگر همان محصول را پوشش ندهد (<a href="#sec-ch10-b-qualification" class="quarto-xref"><span>بخش 10.3.18</span></a>). (۳) برخی بازارها و قراردادها <strong>ردیابیِ منشأ</strong> را تا سیلیسیمِ خام می‌خواهند؛ اسنادِ زنجیرهٔ تأمین از ورودی‌های خرید است (فصل‌های ۳۹ و ۴۰).</p>
<div id="exm-ch10-wafers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.16 (از ماژول به ویفر)</strong></span> <strong>پرسش.</strong> نیروگاهِ P ۱۰۹٬۲۰۰ ماژولِ ۱۴۴ نیم‌سلولی دارد. اگر بازدهِ تولیدِ خطِ سلول <span class="ltr" dir="ltr">98 %</span> و خطِ ماژول <span class="ltr" dir="ltr">99.5 %</span> باشد (<span class="ltr" dir="ltr">A-207</span>، فرضی)، چند ویفرِ کامل باید وارد خطِ سلول شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E28: 109,200 x 72 = 7,862,400 full cells; yields 98 % (cell) x 99.5 % (module)
     -&gt; 8,063,173 wafers into the cell line (200,773 lost)</code></pre>
<p><strong>تفسیر.</strong> ۱۴۴ نیم‌سلول از ۷۲ ویفرِ کامل بریده می‌شوند. با دو درصد ضایعات، بیش از دویست هزار ویفر برای این نیروگاه ساخته و دور ریخته می‌شود؛ بازدهِ تولید هم هزینه است و هم نشانهٔ <strong>پایداریِ فرایند</strong>: خطی که ضایعاتش ناگهان بالا می‌رود احتمالاً عیب‌هایی هم بیرون می‌فرستد که آزمونِ پایانی آن‌ها را نمی‌گیرد. <strong>وارسی:</strong> <span class="math inline">\(7\,862\,400/0.9751 = 8\,063\,173\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «سازندهٔ ماژول سلول را هم می‌سازد.» بسیاری از سازندگانِ ماژول سلول را می‌خرند و بسیاری از سازندگانِ سلول ویفر را؛ نامِ روی برچسب فقط مونتاژگرِ نهایی را نشان می‌دهد. برای ممیزیِ کارخانه (فصلِ ۴۰) باید معلوم باشد هر حلقه کجاست.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هشت حلقهٔ زنجیرهٔ <a href="#fig-ch10-chain" class="quarto-xref">شکل&nbsp;<span>10.5</span></a> را به ترتیب نام ببرید.</li>
<li>چرا عیبِ یک حلقه ممکن است در آزمونِ حلقهٔ بعد دیده نشود؟</li>
<li>اگر سازنده تأمین‌کنندهٔ سلول را عوض کند، چه پرسشی دربارهٔ گواهی پیش می‌آید؟</li>
<li>بازدهِ تولیدِ پایین‌تر علاوه بر هزینه چه نشانه‌ای است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-wafer" class="level3" data-number="10.3.2">
<h3 data-number="10.3.2" class="anchored" data-anchor-id="sec-ch10-b-wafer"><span class="header-section-number">10.3.2</span> شمش و ویفر</h3>
<p><strong>ایده.</strong> سلولِ تک‌بلور به <strong>بلورِ بی‌مرزدانه</strong> نیاز دارد تا حامل‌ها بدونِ برخورد با مرزِ دانه‌ها به پیوند برسند. شمش با بیرون‌کشیدنِ آهستهٔ یک بذرِ تک‌بلور از سیلیسیمِ مذاب رشد می‌کند (روشِ چوخرالسکی، به انگلیسی <span class="ltr" dir="ltr">Czochralski</span>)؛ آلاینده (برای نوعِ p یا n) در مذاب است و غلظتش در طولِ شمش کمی تغییر می‌کند، پس <strong>مقاومتِ ویژه</strong> از سر تا تهِ شمش تغییر می‌کند. سیلیسیمِ <strong>چندبلور</strong> (ریخته‌گری در قالب) ارزان‌تر بود اما مرزِ دانه‌ها بازده را کم می‌کرد و امروز سهمِ کمی دارد.</p>
<p><strong>ویفر.</strong> شمش مربعی‌شکل (با گوشه‌های گرد) و با <strong>سیمِ الماسه</strong> به ورقه‌هایی با ضخامتِ حدودِ صد و چند ده میکرومتر بریده می‌شود. ابعادِ ویفر در سال‌های اخیر بزرگ شده است و ابعادِ ماژول و جریانش را تعیین می‌کند: ویفرِ بزرگ‌تر یعنی جریانِ بیشتر برای هر سلول و، برای ماندن در حدِ جریانِ اینورتر و کابل، <strong>نیم‌سلول</strong> (<a href="#sec-ch10-b-interconnect" class="quarto-xref"><span>بخش 10.3.7</span></a>).</p>
<div id="tbl-ch10-wafer" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-wafer-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.6: ویژگی‌های کنترل‌شدهٔ ویفر (سطحِ مفهومی؛ مقدارهای پذیرش در مشخصهٔ خریدِ کارخانهٔ سلول)
</figcaption>
<div aria-describedby="tbl-ch10-wafer-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>ویژگیِ کنترل‌شده</th>
<th>چرا مهم است</th>
<th>چه چیزی را در سلول تغییر می‌دهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ضخامت و تغییرِ آن</td>
<td>شکنندگی در دستگاه‌ها؛ جذبِ نورِ بلندموج</td>
<td>بازدهِ تولید؛ جریان</td>
</tr>
<tr class="even">
<td>مقاومتِ ویژه</td>
<td>غلظتِ آلاینده</td>
<td>ولتاژ و طولِ عمرِ حامل</td>
</tr>
<tr class="odd">
<td>طولِ عمرِ حاملِ اقلیت</td>
<td>ناخالصی و عیبِ بلور</td>
<td>ولتاژِ مدارِ باز</td>
</tr>
<tr class="even">
<td>آسیبِ سطحی از برش</td>
<td>ترک‌های میکروسکوپی</td>
<td>باید در گامِ نخستِ سلول برداشته شود</td>
</tr>
<tr class="odd">
<td>ابعاد و گوشه‌ها</td>
<td>جای‌گیری در دستگاه‌ها و ماژول</td>
<td>سطحِ فعال و جریان</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>خطای رایج.</strong> «ویفرِ نازک‌تر همیشه ارزان‌تر است.» ویفرِ نازک سیلیسیمِ کمتری می‌خواهد اما در برش، جابه‌جایی و لحیم‌کاری بیشتر می‌شکند و <strong>ریزترک</strong> می‌گیرد؛ هزینهٔ واقعی با بازدهِ تولید و قابلیتِ اطمینان سنجیده می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا سلولِ تک‌بلور از چندبلور بهتر است؟</li>
<li>چرا مقاومتِ ویژه در طولِ شمش تغییر می‌کند و این برای رده‌بندیِ سلول چه پیامدی دارد؟</li>
<li>بزرگ‌تر شدنِ ویفر چه اثری بر جریانِ ماژول دارد؟</li>
<li>آسیبِ سطحیِ برش چرا باید برداشته شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-cellprocess" class="level3" data-number="10.3.3">
<h3 data-number="10.3.3" class="anchored" data-anchor-id="sec-ch10-b-cellprocess"><span class="header-section-number">10.3.3</span> ساختِ سلول در سطحِ مفهومی</h3>
<p><strong>ایده.</strong> ساختِ سلول ویفرِ خام را به یک پیوندِ <span class="ltr" dir="ltr">pn</span> با سطح‌های غیرفعال، پوششِ ضدبازتاب و اتصال‌های فلزی تبدیل می‌کند. گام‌ها، در زبانِ <strong>عملکردی</strong> (چه چیزی ساخته می‌شود، نه چگونه):</p>
<ol type="1">
<li><strong>برداشتنِ آسیبِ برش و بافت‌دهی:</strong> سطح تمیز و ناهموار می‌شود تا نور کمتر بازتابد و مایل‌تر وارد شود (<a href="#exm-ch10-absorb" class="quarto-xref">مثال&nbsp;<span>10.2</span></a>).</li>
<li><strong>ساختِ پیوند:</strong> یک لایهٔ نازک با آلایشِ مخالفِ پایه روی سطح ساخته می‌شود؛ لبه‌ها جدا می‌شوند تا جلو و پشت اتصالِ کوتاه نشوند.</li>
<li><strong>غیرفعال‌سازیِ سطح‌ها:</strong> لایه‌های دی‌الکتریک یا لایه‌های ویژه پیوندهای ناقصِ سطح را می‌پوشانند و بازترکیبِ سطح را کم می‌کنند.</li>
<li><strong>پوششِ ضدبازتاب:</strong> لایه‌ای با ضخامتِ کسری از طولِ موج که بازتاب را کم می‌کند و رنگِ آبیِ تیرهٔ سلول را می‌دهد.</li>
<li><strong>فلزکاری:</strong> انگشتی‌های باریک و شینه‌ها (یا بی‌شینه) روی جلو و اتصال در پشت چاپ یا لایه‌نشانی می‌شوند و با یک گامِ گرمایی به سیلیسیم می‌چسبند.</li>
<li><strong>پایدارسازی یا بازسازی:</strong> در برخی فناوری‌ها یک گامِ نور یا جریان رفتارِ تخریبِ نوری را پیش از فروش تثبیت می‌کند (<a href="#sec-ch10-b-lid" class="quarto-xref"><span>بخش 10.3.14</span></a>).</li>
<li><strong>آزمون و رده‌بندی:</strong> منحنیِ هر سلول زیرِ شبیه‌ساز اندازه‌گیری و سلول بر پایهٔ بازده، جریان و رنگ رده‌بندی می‌شود (<a href="#sec-ch10-b-celltest" class="quarto-xref"><span>بخش 10.3.5</span></a>).</li>
</ol>
<p><strong>کنترلِ فرایند.</strong> هر گام یک یا چند <strong>ویژگیِ قابلِ‌اندازه‌گیری</strong> دارد که با نمونه‌برداریِ آماری پایش می‌شود: بازتابِ سطح پس از بافت‌دهی، مقاومتِ لایهٔ آلاییده، ضخامت و ضریبِ شکستِ پوشش، هندسهٔ انگشتی‌ها، طولِ عمرِ حامل پس از غیرفعال‌سازی، و در پایان منحنیِ <span class="math inline">\(I\)</span>–<span class="math inline">\(V\)</span>. نمودارهای کنترلِ آماری (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-c-sampling" class="quarto-xref"><span>بخش 3.4.3</span></a>؛ فصلِ ۴۱) رانشِ فرایند را پیش از آنکه سلولِ معیوب بسازد نشان می‌دهند. <strong>مرز:</strong> مقدارهای هدف و تنظیم‌ها دانشِ فرایندِ کارخانه‌اند و در این کتاب نمی‌آیند.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>خطِ ساختِ سلول با مواد و گازهای خطرناک، کوره‌ها و لیزر کار می‌کند و ایمنیِ آن سامانهٔ مدیریتِ ایمنیِ ویژه، مجوزهای محیطِ زیستی و کارکنانِ آموزش‌دیده می‌خواهد. این بخش فقط برای فهمِ <strong>پیامدِ کیفیت</strong> است: خریدار و مهندسِ نیروگاه باید بدانند کدام گام بر کدام ویژگی و کدام خرابی اثر می‌گذارد تا ممیزی و پذیرش را درست بخواهند (فصل‌های ۴۰ و ۴۱).</p>
</div>
</div>
<p><strong>خطای رایج.</strong> «آزمونِ پایانیِ سلول همه‌چیز را می‌گیرد.» آزمونِ پایانی <strong>عملکردِ امروز</strong> را می‌سنجد، نه <strong>پایداریِ فردا</strong> را: چسبندگیِ ضعیفِ فلز، آلودگیِ سطح یا غیرفعال‌سازیِ ناپایدار ممکن است ماه‌ها بعد در گرما و رطوبت آشکار شوند. پایداری را کنترلِ فرایند و آزمون‌های شتاب‌یافته تضمین می‌کنند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت گامِ مفهومیِ ساختِ سلول را به ترتیب نام ببرید.</li>
<li>چرا لبه‌های سلول پس از ساختِ پیوند جدا می‌شوند؟</li>
<li>برای هر یک از گام‌های ۱، ۳ و ۵ یک ویژگیِ قابلِ‌اندازه‌گیری نام ببرید.</li>
<li>چرا آزمونِ پایانی پایداری را تضمین نمی‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-arch" class="level3" data-number="10.3.4">
<h3 data-number="10.3.4" class="anchored" data-anchor-id="sec-ch10-b-arch"><span class="header-section-number">10.3.4</span> مقایسهٔ معماری‌های سلول در سطحِ فرایند</h3>
<p><strong>ایده.</strong> فناوری‌های <a href="#tbl-ch10-tech" class="quarto-xref">جدول&nbsp;<span>10.4</span></a> در <strong>ترتیب و نوعِ گام‌ها</strong> فرق دارند. مقایسه در سطحِ گام‌ها نشان می‌دهد کجا ریسکِ کیفیت متفاوت است و خریدار در ممیزی چه چیزی را باید بپرسد.</p>
<div id="exm-ch10-arch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.17 (سه جریانِ فرایند در کنارِ هم)</strong></span> <strong>پرسش.</strong> جریانِ فرایندِ مفهومیِ <span class="ltr" dir="ltr">PERC</span>، <span class="ltr" dir="ltr">TOPCon</span> و <span class="ltr" dir="ltr">HJT</span> را گام به گام مقایسه کنید، تفاوت‌های کلیدی را بیابید و برای هر یک یک ویژگیِ کنترلیِ حساس و یک پرسشِ ممیزی پیشنهاد کنید (سطحِ آموزشی، بی‌دستور).</p>
<p><strong>پاسخ.</strong></p>
<div id="tbl-ch10-arch" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-arch-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.7: مقایسهٔ مفهومیِ جریانِ فرایندِ سه معماری؛ جزئیات و مقدارها دانشِ کارخانه‌اند
</figcaption>
<div aria-describedby="tbl-ch10-arch-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>گام</th>
<th><span class="ltr" dir="ltr">PERC</span> (پایهٔ p)</th>
<th><span class="ltr" dir="ltr">TOPCon</span> (پایهٔ n)</th>
<th><span class="ltr" dir="ltr">HJT</span> (پایهٔ n)</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بافت‌دهی</td>
<td>دارد</td>
<td>دارد</td>
<td>دارد (تمیزیِ سطح بسیار حساس)</td>
</tr>
<tr class="even">
<td>ساختِ پیوندِ جلو</td>
<td>لایهٔ آلاییدهٔ نوعِ n</td>
<td>لایهٔ آلاییدهٔ نوعِ p</td>
<td>لایهٔ سیلیسیمِ بی‌شکلِ آلاییده</td>
</tr>
<tr class="odd">
<td>غیرفعال‌سازیِ پشت</td>
<td>لایهٔ دی‌الکتریک با روزنه‌های لیزری</td>
<td>اکسیدِ بسیار نازک + سیلیسیمِ آلاییده (اتصالِ غیرفعال)</td>
<td>لایه‌های بی‌شکلِ ذاتی و آلاییده</td>
</tr>
<tr class="even">
<td>لایهٔ رسانای شفاف</td>
<td>ندارد</td>
<td>ندارد</td>
<td>دارد (هر دو رو)</td>
</tr>
<tr class="odd">
<td>فلزکاری</td>
<td>چاپ و گامِ گرمایی</td>
<td>چاپ و گامِ گرمایی</td>
<td>خمیرِ دمای پایین؛ گامِ گرماییِ ملایم</td>
</tr>
<tr class="even">
<td>پایدارسازیِ تخریبِ نوری</td>
<td>معمولاً لازم</td>
<td>معمولاً لازم نیست</td>
<td>لازم نیست</td>
</tr>
<tr class="odd">
<td>ویژگیِ کنترلیِ حساس</td>
<td>کیفیتِ روزنه‌های پشت</td>
<td>یکنواختیِ لایهٔ نازکِ اکسید</td>
<td>تمیزیِ سطح و یکنواختیِ لایه‌ها</td>
</tr>
<tr class="even">
<td>پرسشِ ممیزی</td>
<td>پایدارسازیِ نوری چگونه پایش می‌شود؟</td>
<td>ضخامتِ لایه‌ها چگونه پایش می‌شود؟</td>
<td>زمانِ مجاز میانِ گام‌ها و انبارش چیست؟</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> سه نکته: (۱) <span class="ltr" dir="ltr">TOPCon</span> از نظرِ گام‌ها به <span class="ltr" dir="ltr">PERC</span> نزدیک است و می‌تواند روی خط‌های موجود با افزودنِ گام بسازد؛ ریسکِ تازه‌اش در لایه‌های بسیار نازک است. (۲) <span class="ltr" dir="ltr">HJT</span> فرایندِ <strong>دمای پایین</strong> دارد: گامِ گرماییِ شدید ندارد اما به تمیزیِ سطح و انبارشِ میان‌گام‌ها بسیار حساس است و خمیرِ فلزِ ویژه می‌خواهد. (۳) پایهٔ نوعِ n تخریبِ نوریِ وابسته به بور را ندارد (<a href="#sec-ch10-b-lid" class="quarto-xref"><span>بخش 10.3.14</span></a>). <strong>پیامد برای خریدار:</strong> ممیزیِ کارخانه باید به گام‌های <strong>ویژهٔ</strong> هر فناوری بپردازد، نه یک فهرستِ عمومی (فصلِ ۴۰). <strong>وارسی:</strong> همهٔ ردیف‌ها کارکردی‌اند و هیچ مقدارِ تنظیمی ندارند.</p>
</div>
<p><strong>خطای رایج.</strong> «فناوریِ تازه‌تر یعنی ریسکِ کمتر.» فناوریِ تازه بازدهِ بیشتر دارد اما <strong>سابقهٔ میدانیِ کوتاه‌تر</strong>؛ سازوکارهای تخریبِ تازه (مثلاً حساسیتِ برخی لایه‌ها به رطوبت یا به پتانسیلِ زیاد) ممکن است پس از چند سال کشف شوند. شاهدِ میدانیِ چندساله و آزمون‌های فراتر از حداقلِ گواهی (<a href="#sec-ch10-b-qualification" class="quarto-xref"><span>بخش 10.3.18</span></a>) این ریسک را کم می‌کنند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تفاوتِ اصلیِ غیرفعال‌سازیِ پشت در <span class="ltr" dir="ltr">PERC</span> و <span class="ltr" dir="ltr">TOPCon</span> چیست؟</li>
<li>چرا <span class="ltr" dir="ltr">HJT</span> خمیرِ فلزِ دمای پایین می‌خواهد؟</li>
<li>کدام معماری به پایدارسازیِ تخریبِ نوری نیاز دارد و چرا؟</li>
<li>یک پرسشِ ممیزی برای کارخانهٔ <span class="ltr" dir="ltr">TOPCon</span> بنویسید.</li>
<li>چرا سابقهٔ میدانی در انتخابِ فناوری وزن دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-celltest" class="level3" data-number="10.3.5">
<h3 data-number="10.3.5" class="anchored" data-anchor-id="sec-ch10-b-celltest"><span class="header-section-number">10.3.5</span> آزمون و رده‌بندیِ سلول</h3>
<p><strong>ایده.</strong> هر سلول در پایانِ خط زیرِ شبیه‌ساز اندازه‌گیری و بر پایهٔ <strong>بازده</strong> (یا جریان در یک ولتاژِ مرجع)، <strong>رنگ</strong> (برای ظاهرِ یکنواختِ ماژول) و <strong>تصویرِ الکترولومینسانس</strong> (برای ترک و ناحیه‌های تاریک) در رده‌ها گذاشته می‌شود. ماژول از سلول‌های <strong>یک رده</strong> ساخته می‌شود، چون در رشتهٔ سری ضعیف‌ترین سلول جریان را تعیین می‌کند.</p>
<p><strong>تصویرِ الکترولومینسانس.</strong> اگر به سلول یا ماژول جریانِ مستقیم (مانندِ یک دیود در جهتِ مستقیم) داده شود، ناحیه‌های سالم نورِ فروسرخِ ضعیفی گسیل می‌کنند که با دوربینِ حساس دیده می‌شود؛ ترک‌ها، انگشتی‌های قطع و ناحیه‌های پرعیب <strong>تاریک</strong> دیده می‌شوند. این همان روشی است که در کارخانهٔ ماژول، پیش و پس از پرس، و در بازرسیِ ورودی و پایشِ میدان به کار می‌رود (<span class="ltr" dir="ltr">IEC TS 60904-13:2018</span>).</p>
<p><strong>خطای رایج.</strong> «سلول‌های یک رده یکسان‌اند.» یک رده پهنا دارد و دستگاهِ اندازه‌گیری عدمِ قطعیت دارد؛ ناهمسانیِ باقی‌مانده در ماژول کوچک است اما صفر نیست و با پیری بیشتر می‌شود (<a href="#sec-ch10-c-mismatch" class="quarto-xref"><span>بخش 10.4.9</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سلول‌ها بر پایهٔ چه ویژگی‌هایی رده‌بندی می‌شوند؟</li>
<li>چرا ماژول از سلول‌های یک رده ساخته می‌شود؟</li>
<li>تصویرِ الکترولومینسانس چه عیب‌هایی را نشان می‌دهد که منحنیِ <span class="math inline">\(I\)</span>–<span class="math inline">\(V\)</span> نشان نمی‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-module" class="level3" data-number="10.3.6">
<h3 data-number="10.3.6" class="anchored" data-anchor-id="sec-ch10-b-module"><span class="header-section-number">10.3.6</span> ماژول به‌صورتِ فهرستِ مواد</h3>
<p><strong>ایده.</strong> ماژول یک <strong>بستهٔ چندلایه</strong> است که باید سلول‌های شکننده را بیست‌وپنج سال یا بیشتر از رطوبت، تنشِ مکانیکی، فرابنفش و ولتاژ حفظ کند و همزمان نور را بگذراند و جریان را بیرون دهد (<a href="#fig-ch10-module" class="quarto-xref">شکل&nbsp;<span>10.6</span></a>). هر لایه یک <strong>کارکرد</strong> دارد و هر کارکرد یک <strong>سازوکارِ خرابی</strong> وقتی ماده یا فرایند ضعیف باشد.</p>
<div id="fig-ch10-module" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-module-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-module.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-module-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.6: لایه‌های ماژولِ شیشه–پشت‌پوش در نمای بازشده، با قاب، جعبه‌تقسیم و دیودهای میان‌گذر
</figcaption>
</figure>
</div>
<div id="tbl-ch10-bom" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-bom-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.8: فهرستِ مواد و کارکردِ اجزای ماژولِ سیلیسیمی (سطحِ مفهومی؛ مواد و ضخامت‌ها در فهرستِ مواد و گواهیِ هر محصول)
</figcaption>
<div aria-describedby="tbl-ch10-bom-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 32%">
<col style="width: 28%">
<col style="width: 15%">
</colgroup>
<thead>
<tr class="header">
<th>جزء</th>
<th>کارکرد</th>
<th>مادهٔ رایج</th>
<th>سهمِ تقریبیِ جرم</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>شیشهٔ جلو</td>
<td>سدِ مکانیکی و رطوبت؛ گذرِ نور</td>
<td>شیشهٔ کم‌آهنِ نیمه‌سخت‌شده با پوششِ ضدبازتاب</td>
<td>بیشترین سهم</td>
</tr>
<tr class="even">
<td>کپسوله‌کننده (دو لایه)</td>
<td>نگه‌داشتنِ سلول‌ها، چسباندنِ لایه‌ها، گذرِ نور، عایق</td>
<td>پلیمرهای گرمانرم یا شبکه‌ای‌شونده (کوپلیمرِ اتیلن–وینیل‌استات، پلی‌اولفین)</td>
<td>کم</td>
</tr>
<tr class="odd">
<td>سلول‌ها</td>
<td>تبدیلِ نور</td>
<td>سیلیسیم با فلزکاری</td>
<td>کم</td>
</tr>
<tr class="even">
<td>نوارها و سیم‌های اتصال</td>
<td>بردنِ جریان از سلول به سلول و به شینه‌ها</td>
<td>مسِ روکش‌دار با لحیم</td>
<td>کم</td>
</tr>
<tr class="odd">
<td>پشت‌پوش یا شیشهٔ پشت</td>
<td>سدِ رطوبت و عایقِ پشت</td>
<td>ورقهٔ چندلایهٔ پلیمری؛ یا شیشه در ماژولِ دوشیشه</td>
<td>متوسط</td>
</tr>
<tr class="even">
<td>قاب</td>
<td>سختی، نقطهٔ نصب، زمین‌کردن</td>
<td>آلومینیومِ آنودایزشده</td>
<td>قابلِ‌توجه</td>
</tr>
<tr class="odd">
<td>درزگیر و چسب</td>
<td>آب‌بندیِ لبه، چسباندنِ قاب و جعبه</td>
<td>سیلیکون یا نوارِ چسب</td>
<td>کم</td>
</tr>
<tr class="even">
<td>جعبه‌تقسیم</td>
<td>محفظهٔ اتصال‌ها و دیودها</td>
<td>پلیمرِ مقاوم به فرابنفش، با درزگیری</td>
<td>کم</td>
</tr>
<tr class="odd">
<td>دیودهای میان‌گذر</td>
<td>محدودکردنِ گرما در سایه (<a href="#sec-ch10-b-hotspot" class="quarto-xref"><span>بخش 10.3.15</span></a>)</td>
<td>دیودِ شاتکی (معمولاً سه عدد)</td>
<td>کم</td>
</tr>
<tr class="even">
<td>کابل و رابط</td>
<td>خروجِ <span class="ltr" dir="ltr">DC</span> تا رشته</td>
<td>کابلِ خورشیدیِ دوعایقه؛ رابطِ قفل‌شونده</td>
<td>کم</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>پیوند با استانداردها.</strong> جعبه‌تقسیم، رابط و کابل هر کدام استانداردِ محصولِ خود را دارند (<span class="ltr" dir="ltr">IEC 62790:2020</span>، <span class="ltr" dir="ltr">IEC 62852:2014+AMD1:2020</span> و <span class="ltr" dir="ltr">IEC 62930:2017</span>)؛ گواهیِ ایمنیِ ماژول (<span class="ltr" dir="ltr">IEC 61730-1:2023</span>) ترکیبِ آن‌ها را در یک محصول می‌سنجد. پس <strong>فهرستِ موادِ گواهی‌شده</strong> بخشی از محصول است: تعویضِ کپسوله‌کننده یا پشت‌پوش بدونِ ارزیابیِ دوباره، محصولِ دیگری می‌سازد (<a href="#sec-ch10-b-qualification" class="quarto-xref"><span>بخش 10.3.18</span></a>).</p>
<div id="exm-ch10-mass" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.18 (جرم و حجمِ مواد در نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با جرمِ <span class="ltr" dir="ltr">28 kg</span> برای هر ماژول و سهمِ شیشهٔ حدودِ <span class="ltr" dir="ltr">70 %</span>ِ جرم و قابِ حدودِ <span class="ltr" dir="ltr">10 %</span> (<span class="ltr" dir="ltr">A-207</span>، فرضی)، جرمِ شیشه و آلومینیومِ نیروگاه را برآورد کنید. این عددها در کدام فصل‌ها به کار می‌آیند؟</p>
<p><strong>پاسخ.</strong> کلِ جرم <span class="math inline">\(109\,200 \times 28 = 3\,057\,600\ \text{kg}\)</span>، یعنی حدودِ <span class="ltr" dir="ltr">3060 t</span>؛ شیشه حدودِ <span class="math inline">\(0.7 \times 3060 = 2140\ \text{t}\)</span> و آلومینیوم حدودِ <span class="ltr" dir="ltr">306 t</span>.</p>
<p><strong>تفسیر.</strong> این عددها ورودیِ سه کارند: <strong>حمل و بارگیری</strong> (۱۷۷ کانتینر، <a href="#exm-ch10-int-3" class="quarto-xref">مثال&nbsp;<span>10.60</span></a>)، <strong>ارزیابیِ چرخهٔ عمر و کربن</strong> (فصلِ ۳۳) و <strong>برنامهٔ پایانِ عمر و بازیافت</strong> (فصلِ ۵۳). شیشه و آلومینیوم بیشترِ جرم‌اند و بازیافتشان ساده‌تر است؛ نقره، مس و سیلیسیمِ سلول جرمِ کمی دارند اما ارزشِ بازیافتشان بیشتر است. <strong>وارسی:</strong> <span class="math inline">\(0.7 + 0.1 = 0.8\)</span>؛ بقیه کپسوله‌کننده، پشت‌پوش، سلول و جعبه (معقول).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار کارکردِ کپسوله‌کننده را نام ببرید.</li>
<li>چرا فهرستِ مواد بخشی از گواهی است؟</li>
<li>کدام اجزا استانداردِ محصولِ جداگانه دارند؟</li>
<li>جرمِ ماژول‌ها در کدام سه کارِ پروژه به کار می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-interconnect" class="level3" data-number="10.3.7">
<h3 data-number="10.3.7" class="anchored" data-anchor-id="sec-ch10-b-interconnect"><span class="header-section-number">10.3.7</span> اتصالِ سلول‌ها، شینه‌ها و نیم‌سلول</h3>
<p><strong>ایده.</strong> جریانِ هر سلول از انگشتی‌های نازک به <strong>شینه‌ها</strong> (به انگلیسی <span class="ltr" dir="ltr">busbars</span>) و از آنجا با <strong>نوار یا سیمِ اتصال</strong> (به انگلیسی <span class="ltr" dir="ltr">interconnect ribbon</span>) به پشتِ سلولِ بعد می‌رود. هر چه نوارها بیشتر و نزدیک‌تر باشند، مسیرِ جریان در انگشتی‌ها کوتاه‌تر است (<strong>چندشینه‌ای</strong>)، اما سایهٔ بیشتری روی سلول می‌افتد. ماژول‌های امروزی دو کارِ دیگر هم می‌کنند: سلول‌ها را <strong>نصف</strong> می‌کنند و دو نیمهٔ ماژول را <strong>موازی</strong> می‌بندند (<a href="#fig-ch10-substring" class="quarto-xref">شکل&nbsp;<span>10.9</span></a>).</p>
<p><strong>چرا نیم‌سلول.</strong> تلفاتِ اتصال با <span class="math inline">\(I^2 R\)</span> است. با نصف کردنِ سلول، جریانِ هر نیم‌سلول نصف و طولِ مسیر هم نصف می‌شود؛ تعدادِ نیم‌سلول‌ها دو برابر است. پس تلفاتِ کل:</p>
<p><span id="eq-ch10-halfcell"><span class="math display">\[
\frac{P_\text{half}}{P_\text{full}} = \frac{144 \times (I/2)^2 \times (r/2)}{72 \times I^2 \times r} = \frac{1}{4}
\tag{10.12}\]</span></span></p>
<p>با دو نیمهٔ موازی، ولتاژ و جریانِ <strong>ماژول</strong> همان ماژولِ ۷۲ سلولی است. سودِ دوم: سایهٔ لبهٔ پایینِ ماژولِ عمودی فقط نیمهٔ پایین را درگیر می‌کند و نیمهٔ بالا کار می‌کند.</p>
<div id="exm-ch10-halfcell" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.19 (سودِ نیم‌سلول در <span class="ltr" dir="ltr">PVM-550</span>)</strong></span> <strong>پرسش.</strong> با مقاومتِ اتصالِ <span class="ltr" dir="ltr">0.8 mΩ</span> برای هر سلولِ کامل (<span class="ltr" dir="ltr">A-200</span>، فرضی)، تلفاتِ اتصال را برای ۷۲ سلولِ کامل و ۱۴۴ نیم‌سلول در <span class="ltr" dir="ltr">13.11 A</span> حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>interconnect loss, full cells against half-cut cells (A-200):
  full cells: 72 x I^2 x r = 72 x 13.11^2 x 0.8 mohm = 9.9 W (1.80 %)
  half cells: 144 x (I/2)^2 x (r/2) = 2.5 W (0.45 %)
  ratio 0.25: each half carries half the current over
  half the path; the two halves of the module run in parallel,
  so the module keeps its voltage and current class
  gain 7.4 W per module, about 811 kW over Plant P at STC</code></pre>
<p><strong>تفسیر.</strong> حدودِ <span class="ltr" dir="ltr">7.4 W</span>، یعنی <span class="ltr" dir="ltr">1.3 %</span> توانِ بیشتر برای هر ماژول، از یک تغییرِ ساده در برش و چیدمان. هزینه: برشِ لیزری لبه‌های تازه می‌سازد که اگر خوب غیرفعال نشوند بازترکیب را زیاد می‌کنند، و شمارِ لحیم‌ها دو برابر می‌شود: هر اتصالِ لحیم یک نقطهٔ ممکنِ خستگی در چرخه‌های گرمایی است (<a href="#sec-ch10-b-defects" class="quarto-xref"><span>بخش 10.3.12</span></a>). <strong>وارسی:</strong> <span class="math inline">\(72 \times 13.11^2 \times 0.0008 = 9.9\ \text{W}\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «نیم‌سلول جریانِ ماژول را نصف می‌کند.» جریانِ هر <strong>نیم‌سلول</strong> نصف است، اما دو نیمه موازی‌اند و جریانِ ماژول همان است. برای طراحِ رشته، ماژولِ نیم‌سلولی مانندِ ماژولِ ۷۲ سلولی رفتار می‌کند (<span class="ltr" dir="ltr">PVM-550</span>: <span class="math inline">\(N_\text{s} = 72\)</span> در مدل).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شینه‌های بیشتر تلفاتِ انگشتی‌ها را کم می‌کنند و چه هزینه‌ای دارند؟</li>
<li><a href="#eq-ch10-halfcell" class="quarto-xref">معادلهٔ&nbsp;<span>10.12</span></a> را برای برشِ سلول به سه بخش (با سه گروهِ موازی) بنویسید.</li>
<li>چرا ولتاژِ ماژولِ نیم‌سلولی با ماژولِ ۷۲ سلولیِ کامل یکی است؟</li>
<li>دو هزینهٔ کیفیتیِ نیم‌سلول را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-materials" class="level3" data-number="10.3.8">
<h3 data-number="10.3.8" class="anchored" data-anchor-id="sec-ch10-b-materials"><span class="header-section-number">10.3.8</span> انتخابِ مواد و پیامدهایش</h3>
<p><strong>ایده.</strong> هر ماده با یک <strong>تنش</strong> در میدان روبه‌روست و انتخابش یک سازوکارِ خرابی را کم یا زیاد می‌کند. جدولِ زیر نقشهٔ مفهومیِ این پیوندهاست؛ <a href="#sec-ch10-b-bommap" class="quarto-xref"><span>بخش 10.3.17</span></a> آن را به شاهدِ بازرسی می‌برد.</p>
<div id="tbl-ch10-materials" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-materials-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.9: انتخابِ مواد، تنش‌ها و سازوکارهای خرابیِ مرتبط (نقشهٔ مفهومی)
</figcaption>
<div aria-describedby="tbl-ch10-materials-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 18%">
<col style="width: 32%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>انتخاب</th>
<th>تنشِ اصلی</th>
<th>سازوکارِ خرابی اگر ضعیف باشد</th>
<th>نشانه در میدان</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کپسوله‌کنندهٔ اتیلن–وینیل‌استات در برابرِ پلی‌اولفین</td>
<td>گرما و رطوبت؛ ولتاژ</td>
<td>تولیدِ اسید و خوردگیِ فلزکاری؛ تخریبِ ناشی از پتانسیل</td>
<td>تیرگی، زرد شدن، افتِ توان</td>
</tr>
<tr class="even">
<td>پشت‌پوشِ پلیمری در برابرِ شیشهٔ پشت</td>
<td>فرابنفشِ پشت، رطوبت، سایش</td>
<td>ترک و پودر شدنِ پشت‌پوش؛ افتِ عایق</td>
<td>خطای عایق، نشتیِ جریانِ زمین</td>
</tr>
<tr class="odd">
<td>ضخامتِ شیشه و قاب</td>
<td>برف، باد، جابه‌جایی</td>
<td>خمش و ریزترک</td>
<td>ناحیه‌های تاریک در تصویر</td>
</tr>
<tr class="even">
<td>لحیم و نوار</td>
<td>چرخهٔ گرمایی</td>
<td>خستگی و قطعِ اتصال</td>
<td>افزایشِ مقاومتِ سری؛ نقطهٔ داغ</td>
</tr>
<tr class="odd">
<td>درزگیرِ لبه</td>
<td>رطوبت</td>
<td>نفوذِ رطوبت از لبه</td>
<td>خوردگیِ لبه، لایه‌لایه شدن</td>
</tr>
<tr class="even">
<td>جعبه‌تقسیم و چسب</td>
<td>گرما، فرابنفش</td>
<td>جداشدن، نفوذِ آب، دیودِ داغ</td>
<td>قوس، آتش، دیودِ اتصال‌کوتاه</td>
</tr>
<tr class="odd">
<td>رابط</td>
<td>جفت شدن با رابطِ ناهمسان</td>
<td>مقاومتِ تماسِ زیاد</td>
<td>گرم شدن، قوس (<a href="#sec-ch10-c-connectors" class="quarto-xref"><span>بخش 10.4.13</span></a>)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ماژولِ دوشیشه.</strong> شیشه در پشت رطوبت را بهتر از پلیمر می‌گیرد و سلول‌ها را در <strong>محورِ خنثیِ خمش</strong> می‌گذارد (تنشِ کمتر در خمش)، اما ماژول سنگین‌تر و شکستِ شیشه در حمل محتمل‌تر است و لبه‌ها باید خوب آب‌بند باشند. انتخابِ میانِ آن‌ها پرسشِ اقلیم، حمل و ضمانت است، نه برتریِ مطلق.</p>
<p><strong>خطای رایج.</strong> «همهٔ ماژول‌های یک توان و یک فناوری یکسان‌اند.» دو ماژولِ <span class="ltr" dir="ltr">550 W</span> با کپسوله‌کننده یا پشت‌پوشِ متفاوت در محیطِ گرم و مرطوب سرنوشتِ کاملاً متفاوتی دارند. فهرستِ مواد را در قرارداد <strong>ثابت</strong> کنید و تعویضش را منوط به تأیید و آزمونِ دوباره بگذارید.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای پشت‌پوشِ پلیمری دو سازوکارِ خرابی و نشانهٔ میدانیِ هر کدام را بنویسید.</li>
<li>چرا ماژولِ دوشیشه در خمش بهتر است؟</li>
<li>چرا ثابت کردنِ فهرستِ مواد در قرارداد مهم است؟</li>
<li>کدام انتخابِ ماده بیشترین پیوند را با تخریبِ ناشی از پتانسیل دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-line" class="level3" data-number="10.3.9">
<h3 data-number="10.3.9" class="anchored" data-anchor-id="sec-ch10-b-line"><span class="header-section-number">10.3.9</span> خطِ مونتاژ و دروازه‌های کیفیت</h3>
<p><strong>ایده.</strong> کارخانهٔ ماژول سلول‌ها را به محصولِ نهایی می‌رساند (<a href="#fig-ch10-line" class="quarto-xref">شکل&nbsp;<span>10.7</span></a>): بازرسیِ ورودیِ مواد؛ برشِ سلول به نیم‌سلول؛ <strong>لحیمِ رشته‌ها</strong> (سلول‌ها با نوار به رشته‌های سری)؛ <strong>چیدمانِ لایه‌ها</strong> (شیشه، کپسوله‌کننده، رشته‌ها و شینه‌ها، کپسوله‌کننده، پشت‌پوش)؛ <strong>پرسِ گرم</strong> (به انگلیسی <span class="ltr" dir="ltr">lamination</span>) که لایه‌ها را زیرِ خلأ و گرما یکی می‌کند؛ لبه‌گیری، <strong>قاب</strong> و <strong>جعبه‌تقسیم</strong>؛ پخت و خنک‌سازی؛ آزمون‌ها؛ <strong>برچسب</strong> و <strong>بسته‌بندی</strong>.</p>
<div id="fig-ch10-line" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-line-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-line.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-line-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.7: خطِ مونتاژِ ماژول با دروازه‌های کیفیت و ردیابی؛ لوزی‌ها دروازه‌اند
</figcaption>
</figure>
</div>
<p><strong>دروازه‌های کیفیت.</strong> یک <strong>دروازه</strong> نقطه‌ای است که محصول فقط با معیارِ مشخص از آن می‌گذرد:</p>
<ol type="1">
<li><strong>بازرسیِ ورودی:</strong> گواهی و نمونه‌برداریِ مواد با فهرستِ موادِ تأییدشده (<a href="#sec-ch10-b-sampling" class="quarto-xref"><span>بخش 10.3.10</span></a>).</li>
<li><strong>تصویرِ پیش از پرس:</strong> الکترولومینسانس یا بازرسیِ نوری برای ترک، لحیمِ ناقص، فاصلهٔ نادرست؛ تعمیر هنوز ممکن است.</li>
<li><strong>پس از پرس:</strong> درجهٔ شبکه‌ای شدنِ کپسوله‌کننده (با نمونه‌برداری)، حباب و جابه‌جاییِ سلول؛ تعمیر عملاً ممکن نیست.</li>
<li><strong>فلش و رده‌بندی:</strong> منحنیِ هر ماژول، برچسبِ توان (<a href="#sec-ch10-a-tolerance" class="quarto-xref"><span>بخش 10.2.15</span></a>).</li>
<li><strong>تصویرِ پس از پرس:</strong> عیب‌هایی که پرس ساخته است.</li>
<li><strong>آزمونِ عایق و پیوستگیِ زمین:</strong> ایمنیِ هر ماژول.</li>
<li><strong>بازرسیِ چشمی و بسته‌بندی:</strong> ظاهر، برچسب، تطابقِ سریال با داده‌ها.</li>
</ol>
<p><strong>ردیابی.</strong> هر ماژول یک <strong>شمارهٔ سریال</strong> دارد که داده‌های فلش، تصویرها، رده و دستهٔ مواد را به آن پیوند می‌دهد. خریدار باید این داده‌ها را برای هر ماژول بخواهد و نگه دارد (<a href="#exm-ch10-int-3" class="quarto-xref">مثال&nbsp;<span>10.60</span></a>): در ادعای ضمانت یا کشفِ یک عیبِ سری، تنها راهِ یافتنِ ماژول‌های هم‌دسته همین است.</p>
<p><strong>کنترلِ فرایند در برابرِ آزمونِ پایانی.</strong> دروازه‌ها <strong>عیب‌های دیدنی</strong> را می‌گیرند. اما چسبندگیِ ضعیفِ کپسوله‌کننده یا لحیمِ سرد امروز دیده نمی‌شوند و سال‌ها بعد در چرخهٔ گرما و رطوبت آشکار می‌شوند. این‌ها را <strong>کنترلِ فرایند</strong> (پایشِ آماریِ پارامترهای پرس، نیروی لحیم، آزمونِ دوره‌ای چسبندگی) تضمین می‌کند، و <strong>آزمون‌های شتاب‌یافتهٔ دوره‌ای</strong> روی نمونه‌های تولید (فصل‌های ۴۰ و ۴۱).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تصویرِ پیش از پرس ارزشِ ویژه دارد؟</li>
<li>کدام دروازه ایمنیِ برقیِ ماژول را می‌سنجد؟</li>
<li>ردیابی در یک ادعای ضمانتِ سری چه کمکی می‌کند؟</li>
<li>دو عیب را نام ببرید که دروازه‌ها نمی‌گیرند و بگویید چه چیزی آن‌ها را مهار می‌کند.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-sampling" class="level3" data-number="10.3.10">
<h3 data-number="10.3.10" class="anchored" data-anchor-id="sec-ch10-b-sampling"><span class="header-section-number">10.3.10</span> نمونه‌برداری و پذیرشِ محموله</h3>
<p><strong>ایده.</strong> بازرسیِ صددرصدِ همهٔ ویژگی‌ها گران یا ناممکن است (برخی آزمون‌ها <strong>ویرانگر</strong>ند). پس از هر <strong>محموله</strong> یک <strong>نمونه</strong> با اندازهٔ <span class="math inline">\(n\)</span> بازرسی می‌شود و اگر شمارِ معیوب‌ها از <strong>عددِ پذیرش</strong> <span class="math inline">\(c\)</span> بیشتر نباشد، محموله پذیرفته می‌شود. احتمالِ پذیرشِ محموله‌ای که سهمِ <span class="math inline">\(p\)</span> معیوب دارد، با فرضِ نمونهٔ تصادفی، از توزیعِ دوجمله‌ای (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-c-dist" class="quarto-xref"><span>بخش 3.4.2</span></a>) است:</p>
<p><span id="eq-ch10-oc"><span class="math display">\[
P_\text{a}(p) = \sum_{k=0}^{c} \binom{n}{k} p^{k} (1 - p)^{n-k}
\tag{10.13}\]</span></span></p>
<p>نمودارِ <span class="math inline">\(P_\text{a}\)</span> بر حسبِ <span class="math inline">\(p\)</span> <strong>منحنیِ مشخصهٔ عملکرد</strong> (به انگلیسی <span class="ltr" dir="ltr">operating characteristic</span>) است. استانداردهای نمونه‌برداریِ وصفی، مانندِ <span class="ltr" dir="ltr">ISO 2859-1:2026</span>، طرح‌ها را بر پایهٔ <strong>حدِ کیفیتِ پذیرش</strong> و اندازهٔ محموله جدول کرده‌اند؛ این کتاب جدول‌ها را نقل نمی‌کند و فقط سازوکار را می‌سازد.</p>
<div id="fig-ch10-oc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-oc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-oc.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-oc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.8: منحنی‌های مشخصهٔ عملکردِ سه طرحِ نمونه‌برداریِ آموزشی (<span class="ltr" dir="ltr">A-201</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch10-sampling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.20 (سه طرحِ نمونه‌برداری)</strong></span> <strong>پرسش.</strong> برای سه طرحِ آموزشی (<span class="math inline">\(n = 50, c = 1\)</span>؛ <span class="math inline">\(n = 125, c = 3\)</span>؛ <span class="math inline">\(n = 200, c = 5\)</span>، <span class="ltr" dir="ltr">A-201</span>) احتمالِ پذیرشِ محموله‌هایی با <span class="ltr" dir="ltr">0.2</span> تا <span class="ltr" dir="ltr">8 %</span> معیوب را حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>acceptance sampling by attributes: probability of accepting
a lot against its true share of defective modules (A-201):
  defect %   n 50, c 1   n 125, c 3   n 200, c 5
       0.2       0.995        1.000        1.000
       0.5       0.974        0.996        0.999
       1.0       0.911        0.963        0.984
       2.0       0.736        0.759        0.787
       3.0       0.555        0.481        0.443
       5.0       0.279        0.124        0.062
       8.0       0.083        0.008        0.001
  a larger sample separates good and bad lots more sharply;
  no plan proves a lot free of defects: the contract names
  the plan, the acceptance number and what happens to a
  rejected lot (sorting, return, claim)</code></pre>
<p><strong>تفسیر.</strong> طرحِ کوچک محموله‌ای با <span class="ltr" dir="ltr">2 %</span> معیوب را <span class="ltr" dir="ltr">74 %</span> وقت‌ها می‌پذیرد و محموله‌ای با <span class="ltr" dir="ltr">5 %</span> را هنوز <span class="ltr" dir="ltr">28 %</span>؛ طرحِ بزرگ‌تر منحنیِ تندتری دارد و محموله‌های خوب و بد را بهتر جدا می‌کند. دو ریسک همیشه هست: <strong>ریسکِ تولیدکننده</strong> (ردِ محمولهٔ خوب) و <strong>ریسکِ مصرف‌کننده</strong> (پذیرشِ محمولهٔ بد). قرارداد طرح، عددِ پذیرش و سرنوشتِ محمولهٔ ردشده (جداسازیِ صددرصد، بازگشت، ادعا) را تعیین می‌کند. <strong>وارسی:</strong> برای <span class="math inline">\(n = 50\)</span>، <span class="math inline">\(c = 1\)</span> و <span class="math inline">\(p = 0.02\)</span>: <span class="math inline">\(0.98^{50} = 0.364\)</span> و <span class="math inline">\(50 \times 0.02 \times 0.98^{49} = 0.372\)</span>؛ جمع <span class="ltr" dir="ltr">0.736</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «نمونهٔ ۵۰ تایی بی‌عیب بود، پس محموله بی‌عیب است.» با <span class="math inline">\(n = 50\)</span>، محموله‌ای با <span class="ltr" dir="ltr">1 %</span> معیوب در <span class="ltr" dir="ltr">60 %</span> موارد هیچ معیوبی در نمونه نشان نمی‌دهد (<span class="math inline">\(0.99^{50} = 0.605\)</span>). نمونه‌برداری <strong>احتمال</strong> می‌دهد، نه اثبات.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <a href="#eq-ch10-oc" class="quarto-xref">معادلهٔ&nbsp;<span>10.13</span></a>، <span class="math inline">\(P_\text{a}\)</span> را برای <span class="math inline">\(n = 20\)</span>، <span class="math inline">\(c = 0\)</span> و <span class="math inline">\(p = 5\ \%\)</span> حساب کنید.</li>
<li>ریسکِ تولیدکننده و مصرف‌کننده را با مثالِ ماژول توضیح دهید.</li>
<li>چرا طرحِ بزرگ‌تر منحنیِ تندتری دارد؟</li>
<li>چرا آزمون‌های ویرانگر فقط با نمونه ممکن‌اند؟</li>
<li>سرنوشتِ محمولهٔ ردشده را چه سندی تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-transport" class="level3" data-number="10.3.11">
<h3 data-number="10.3.11" class="anchored" data-anchor-id="sec-ch10-b-transport"><span class="header-section-number">10.3.11</span> بسته‌بندی، حمل و آسیبِ پنهان</h3>
<p><strong>ایده.</strong> ماژول در پالت‌های عمودی یا افقی بسته و با کامیون، کشتی و دوباره کامیون حمل می‌شود. لرزش و ضربه‌ها <strong>ریزترک</strong> می‌سازند که با چشم دیده نمی‌شوند و توانِ امروز را هم کم نمی‌کنند، اما در چرخه‌های گرمایی و بارِ برف و باد گسترش می‌یابند و ناحیه‌های سلول را جدا می‌کنند (<a href="#sec-ch10-b-cracked" class="quarto-xref"><span>بخش 10.3.16</span></a>). <span class="ltr" dir="ltr">IEC 62759-1:2022</span> روشِ شبیه‌سازیِ حملِ بسته‌های کاملِ ماژول و آزمون‌های محیطیِ پس از آن را می‌دهد؛ آزمونِ بسته‌بندی در طراحیِ محصول است، نه در هر محموله.</p>
<p><strong>بازرسیِ دریافت.</strong> در ساختگاه: پلمب و نشانگرهای ضربهٔ کانتینر، آسیبِ پالت، تطابقِ سریال‌ها با فهرستِ بسته‌بندی، ماژول‌های شکسته، و <strong>تصویرِ الکترولومینسانس روی نمونه</strong> برای ریزترک (<a href="#exm-ch10-int-3" class="quarto-xref">مثال&nbsp;<span>10.60</span></a>). پالتِ آسیب‌دیده پیش از باز شدن عکاسی و قرنطینه می‌شود؛ بیمه و ادعای حمل به همین شاهد وابسته است (فصلِ ۳۱).</p>
<p><strong>جابه‌جایی در ساختگاه.</strong> راه رفتن روی ماژول، نگه‌داشتنِ ماژول از جعبه‌تقسیم یا کابل، خم کردنِ ماژول هنگامِ نصب و گذاشتنِ ماژول روی سنگ و خاک، همه ریزترک یا آسیبِ پشت‌پوش می‌سازند. دستورالعملِ نصبِ سازنده بخشی از شرطِ ضمانت است و پیمانکار باید آموزشش را ثبت کند (فصلِ ۴۹).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ریزترکِ حمل امروز توان را کم نمی‌کند اما خطرناک است؟</li>
<li>سه شاهدِ بازرسیِ دریافتِ کانتینر را نام ببرید.</li>
<li>چرا پالتِ آسیب‌دیده پیش از باز شدن عکاسی می‌شود؟</li>
<li>سه خطای رایجِ جابه‌جایی در ساختگاه را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-defects" class="level3" data-number="10.3.12">
<h3 data-number="10.3.12" class="anchored" data-anchor-id="sec-ch10-b-defects"><span class="header-section-number">10.3.12</span> عیب‌ها و سازوکارهای خرابی</h3>
<p><strong>ایده.</strong> هر خرابیِ ماژول در میدان سه بخش دارد: یک <strong>ریشه</strong> (ماده، طراحی، فرایندِ کارخانه، حمل یا نصب)، یک <strong>تنشِ میدانی</strong> که آن را فعال می‌کند (گرما، رطوبت، فرابنفش، ولتاژ، بارِ مکانیکی، چرخهٔ گرمایی)، و یک <strong>نشانه</strong> که با ابزاری دیده می‌شود. فهمِ این سه برای دو کار لازم است: <strong>پیشگیری</strong> (انتخابِ ماده و کنترلِ فرایند) و <strong>تشخیص</strong> (بازرسی و پایش).</p>
<div id="tbl-ch10-failures" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-failures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.10: سازوکارهای خرابیِ ماژول: ریشه، تنش، تشخیص و زمان (نقشهٔ مفهومی)
</figcaption>
<div aria-describedby="tbl-ch10-failures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 18%">
</colgroup>
<thead>
<tr class="header">
<th>سازوکار</th>
<th>ریشهٔ رایج</th>
<th>تنشِ فعال‌کننده</th>
<th>ابزارِ تشخیص</th>
<th>زمانِ معمولِ ظهور</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ریزترک و ترکِ سلول</td>
<td>ویفرِ نازک، لحیم، حمل، نصب</td>
<td>بارِ برف و باد، چرخهٔ گرمایی</td>
<td>تصویرِ الکترولومینسانس</td>
<td>از حمل تا سال‌ها بعد</td>
</tr>
<tr class="even">
<td>لایه‌لایه شدن</td>
<td>چسبندگیِ ضعیف، پرسِ ناقص، آلودگی</td>
<td>گرما و رطوبت، فرابنفش</td>
<td>دیداری، عکسِ نزدیک</td>
<td>سال‌ها</td>
</tr>
<tr class="odd">
<td>خوردگیِ فلزکاری و نوار</td>
<td>رطوبت، اسیدِ کپسوله‌کننده</td>
<td>گرما و رطوبت</td>
<td>افزایشِ <span class="math inline">\(R_\text{s}\)</span>، تصویر</td>
<td>سال‌ها</td>
</tr>
<tr class="even">
<td>نقطهٔ داغ</td>
<td>سایه، ترک، لحیمِ بد، سلولِ نشتی</td>
<td>جریانِ رشته در سلولِ ضعیف</td>
<td>تصویرِ گرمایی</td>
<td>هر زمان</td>
</tr>
<tr class="odd">
<td>نفوذِ رطوبت</td>
<td>درزگیرِ لبه، پشت‌پوشِ ترک‌خورده</td>
<td>باران، شبنم، رطوبت</td>
<td>آزمونِ عایق، نشتیِ زمین</td>
<td>سال‌ها</td>
</tr>
<tr class="even">
<td>تخریبِ ناشی از پتانسیل</td>
<td>مواد و طراحیِ حساس</td>
<td>ولتاژ نسبت به قاب، رطوبت، گرما</td>
<td>منحنیِ <span class="math inline">\(I\)</span>–<span class="math inline">\(V\)</span>، تصویر</td>
<td>ماه‌ها تا سال‌ها</td>
</tr>
<tr class="odd">
<td>تخریبِ نوری</td>
<td>نوعِ ویفر و آلاینده</td>
<td>نور (و گرما)</td>
<td>منحنیِ <span class="math inline">\(I\)</span>–<span class="math inline">\(V\)</span></td>
<td>ساعت‌ها تا سال‌ها</td>
</tr>
<tr class="even">
<td>ترکِ پشت‌پوش</td>
<td>پلیمرِ ضعیف در برابرِ فرابنفش</td>
<td>فرابنفشِ پشت، سایش، گرما</td>
<td>دیداری، آزمونِ عایق</td>
<td>چند تا ده سال</td>
</tr>
<tr class="odd">
<td>خرابیِ جعبه‌تقسیم و دیود</td>
<td>چسب، اتصال، دیودِ کم‌رده</td>
<td>گرما، اضافه‌ولتاژِ صاعقه</td>
<td>تصویرِ گرمایی، منحنی</td>
<td>هر زمان</td>
</tr>
<tr class="even">
<td>شکستِ شیشه</td>
<td>ضربه، تنشِ نصب، تگرگ</td>
<td>بارِ مکانیکی، ضربه</td>
<td>دیداری</td>
<td>هر زمان</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>منحنیِ وان.</strong> آهنگِ خرابی در طولِ عمر شکلِ وان دارد (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-c-rbd" class="quarto-xref"><span>بخش 3.4.17</span></a>): خرابی‌های <strong>زودرس</strong> (عیبِ ساخت و حمل، در ماه‌های نخست)، خرابی‌های <strong>تصادفی</strong> (تگرگ، صاعقه)، و خرابی‌های <strong>فرسایشی</strong> (پشت‌پوش، کپسوله‌کننده، خوردگی، پس از سال‌ها). آزمون‌های تأییدِ صلاحیت بیشتر خرابی‌های زودرس را غربال می‌کنند؛ خرابی‌های فرسایشی را فقط آزمون‌های طولانی‌تر و شاهدِ میدانی نشان می‌دهند (<a href="#sec-ch10-b-qualification" class="quarto-xref"><span>بخش 10.3.18</span></a>).</p>
<p><strong>مرزِ مسئولیت.</strong> ریشهٔ هر خرابی به یکی از سه طرف برمی‌گردد: <strong>کارخانهٔ سلول</strong> (ویفر، فرایند)، <strong>کارخانهٔ ماژول</strong> (مواد، لحیم، پرس، دروازه‌ها) یا <strong>ساختگاه</strong> (حمل، نصب، سایه، شست‌وشو). <a href="#sec-ch10-b-roles" class="quarto-xref"><span>بخش 10.3.19</span></a> این مرزها را برای ادعای ضمانت جدا می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه بخشِ هر خرابی کدام‌اند؟ برای «خوردگیِ نوار» هر سه را بنویسید.</li>
<li>کدام سازوکارها با تصویرِ الکترولومینسانس و کدام با تصویرِ گرمایی بهتر دیده می‌شوند؟</li>
<li>منحنیِ وان را با سه نمونه از <a href="#tbl-ch10-failures" class="quarto-xref">جدول&nbsp;<span>10.10</span></a> توضیح دهید.</li>
<li>ترکِ پشت‌پوش ریشه در کدام طرف دارد و با کدام آزمون دیده می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-pid" class="level3" data-number="10.3.13">
<h3 data-number="10.3.13" class="anchored" data-anchor-id="sec-ch10-b-pid"><span class="header-section-number">10.3.13</span> تخریبِ ناشی از پتانسیل</h3>
<p><strong>ایده.</strong> در رشته‌ای با ولتاژِ نزدیکِ <span class="ltr" dir="ltr">1500 V</span>، سلول‌های یک سرِ رشته صدها ولت نسبت به <strong>قابِ زمین‌شده</strong> اختلافِ پتانسیل دارند. این میدان از شیشه و کپسوله‌کننده می‌گذرد و در گرما و رطوبت <strong>یون‌ها</strong> را به سوی سلول می‌راند؛ در برخی فناوری‌ها مسیرهای نشتی (کاهشِ <span class="math inline">\(R_\text{sh}\)</span>) و در برخی دیگر بارِ سطحی و افتِ غیرفعال‌سازی می‌سازد. اثر در ماژول‌های نزدیکِ قطبی که بیشترین اختلاف را دارد بیشتر است و توانِ آن‌ها را می‌تواند در چند ماه به‌شدت کم کند.</p>
<p><strong>پتانسیلِ ماژول‌ها.</strong> فصلِ ۹ (<a href="09-power-electronics.html#exm-ch09-potentials" class="quarto-xref">مثال&nbsp;<span>9.43</span></a>) نشان داد: در آرایهٔ <strong>شناور</strong>، پتانسیل‌ها حدودِ <span class="math inline">\(\pm V/2\)</span> است؛ با <strong>زمین‌کردنِ قطبِ منفی</strong>، همهٔ ماژول‌ها نسبت به زمین مثبت‌اند. اینکه کدام علامتِ پتانسیل برای یک ماژول خطرناک است به <strong>فناوری و ساختِ</strong> آن بستگی دارد، پس تصمیمِ زمین‌کردن باید با <strong>گزارشِ آزمونِ تخریبِ ناشی از پتانسیل در هر دو قطبیت</strong> گرفته شود.</p>
<p><strong>آزمون و پیشگیری.</strong> روش‌های آزمونِ تخریبِ ناشی از پتانسیل در <span class="ltr" dir="ltr">IEC TS 62804-1:2025</span> آمده‌اند (روش‌های تاریک برای نشتی و روش‌های با فرابنفش برای قطبش)؛ ویرایشِ تازهٔ <span class="ltr" dir="ltr">IEC 61215-2:2021</span> هم یک آزمونِ تخریبِ ناشی از پتانسیل در توالیِ تأییدِ صلاحیت دارد. پیشگیری: موادِ مقاوم (کپسوله‌کننده و شیشهٔ مناسب)، زمین‌کردنِ کارکردیِ یک قطب، یا ولتاژِ جبرانیِ شبانه (<a href="09-power-electronics.html#sec-ch09-c-earthing" class="quarto-xref"><span>بخش 9.4.15</span></a> و <a href="#sec-ch10-c-earthing" class="quarto-xref"><span>بخش 10.4.17</span></a>).</p>
<div id="exm-ch10-pid" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.21 (کدام ماژول‌ها در خطرند؟)</strong></span> <strong>پرسش.</strong> در رشتهٔ ۲۶ ماژولیِ نیروگاهِ P در ولتاژِ مدارِ بازِ سرد (<span class="ltr" dir="ltr">1436 V</span>، <a href="#exm-ch10-strings" class="quarto-xref">مثال&nbsp;<span>10.29</span></a>)، پتانسیلِ ماژولِ اول و آخر را نسبت به زمین برای آرایهٔ شناور و قطبِ منفیِ زمین‌شده بیابید. اگر ماژول به پتانسیلِ منفی حساس باشد، کدام چیدمان بهتر است؟</p>
<p><strong>پاسخ.</strong> شناور: ماژولِ سمتِ منفی حدودِ <span class="math inline">\(-1436/2 = -718\ \text{V}\)</span> و سمتِ مثبت <span class="math inline">\(+718\ \text{V}\)</span>. قطبِ منفیِ زمین‌شده: از حدودِ صفر تا <span class="math inline">\(+1436\ \text{V}\)</span>. برای ماژولِ حساس به پتانسیلِ منفی، زمین‌کردنِ قطبِ منفی همهٔ ماژول‌ها را از ناحیهٔ خطرناک بیرون می‌برد.</p>
<p><strong>تفسیر.</strong> این تصمیم سه پیامد دارد که باید با هم سنجیده شوند: (۱) سازگاریِ اینورتر با زمین‌کردنِ کارکردی و پایشِ عایق؛ (۲) تغییرِ رفتارِ خطای زمین و حفاظت (فصلِ ۶)؛ (۳) شاهدِ سازندهٔ ماژول برای همان قطبیت. اگر ماژولِ انتخابی به هیچ قطبیتی حساس نباشد (گزارشِ آزمون)، آرایهٔ شناور با پایشِ عایق ساده‌تر است. <strong>وارسی:</strong> با ولتاژِ کارِ گرم (<span class="ltr" dir="ltr">965 V</span>، <a href="#exm-ch10-int-1" class="quarto-xref">مثال&nbsp;<span>10.58</span></a>) پتانسیل‌ها کمتر و خطر کمتر است؛ بدترین حالت ولتاژِ زیادِ صبح‌های سرد و مرطوب است.</p>
</div>
<p><strong>خطای رایج.</strong> «ماژولِ نوعِ n از تخریبِ ناشی از پتانسیل در امان است.» سازوکار و قطبیتِ حساس فرق می‌کند اما حساسیت می‌تواند وجود داشته باشد؛ شاهد گزارشِ آزمون است، نه نامِ فناوری.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ماژول‌های نزدیکِ یک قطب بیشتر آسیب می‌بینند؟</li>
<li>سه تنشی که این تخریب را تند می‌کنند کدام‌اند؟</li>
<li>چرا تصمیمِ زمین‌کردن به گزارشِ آزمونِ ماژول وابسته است؟</li>
<li>ولتاژِ جبرانیِ شبانه چه می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-lid" class="level3" data-number="10.3.14">
<h3 data-number="10.3.14" class="anchored" data-anchor-id="sec-ch10-b-lid"><span class="header-section-number">10.3.14</span> تخریبِ نوری و گرمایی–نوری</h3>
<p><strong>ایده.</strong> برخی سلول‌ها در نخستین ساعت‌ها یا روزهای نوردهی چند درصد توان از دست می‌دهند و سپس پایدار می‌شوند: <strong>تخریبِ نوری</strong> (به انگلیسی <span class="ltr" dir="ltr">light-induced degradation</span>)، که در ویفرهای نوعِ p با آلایندهٔ بور با پیوندِ بور و اکسیژن شناخته می‌شود. نوعِ دیگری، <strong>تخریبِ نوری در دمای بالا</strong> (به انگلیسی <span class="ltr" dir="ltr">LeTID</span>)، آهسته‌تر است، در ماه‌ها تا چند سال رخ می‌دهد و بخشی از آن بعداً برمی‌گردد؛ در سلول‌های <span class="ltr" dir="ltr">PERC</span> گزارش شده است. برخی سلول‌های نوعِ n حساسیت به <strong>فرابنفش</strong> نشان داده‌اند. ویفرِ نوعِ p با آلایندهٔ گالیم و ویفرِ نوعِ n تخریبِ بور–اکسیژن را ندارند.</p>
<p><strong>پیامد برای پذیرش.</strong> فلشِ کارخانه معمولاً پیش از پایدارسازی است. اگر ماژولی <span class="ltr" dir="ltr">2 %</span> تخریبِ نوری داشته باشد، اندازه‌گیریِ آزمایشگاهی پس از نوردهی <span class="ltr" dir="ltr">2 %</span> کمتر از برچسب خواهد بود بی‌آنکه عیبی در کار باشد. پس روشِ اندازه‌گیریِ پذیرش باید <strong>پایدارسازی</strong> را مشخص کند (روشِ آن در سریِ <span class="ltr" dir="ltr">IEC 61215</span> آمده است) و ضمانتِ سالِ اول معمولاً همین افت را می‌پوشاند (<a href="#sec-ch10-b-warranty" class="quarto-xref"><span>بخش 10.3.22</span></a>).</p>
<div id="exm-ch10-lid" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.22 (سهمِ تخریبِ نوری در ضمانتِ سالِ اول)</strong></span> <strong>پرسش.</strong> ضمانتِ توانِ <span class="ltr" dir="ltr">PVM-550</span> برای سالِ اول <span class="ltr" dir="ltr">98 %</span> است (<span class="ltr" dir="ltr">A-189</span>). اگر ماژولی <span class="ltr" dir="ltr">1.5 %</span> تخریبِ نوری و <span class="ltr" dir="ltr">0.4 %</span> تخریبِ عادی در سالِ اول داشته باشد و فلشِ کارخانه‌اش <span class="ltr" dir="ltr">552 W</span> بوده باشد، توانِ پایانِ سالِ اول را با کفِ ضمانت مقایسه کنید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(552 \times (1 - 0.015) \times (1 - 0.004) = 541.5\ \text{W}\)</span>؛ کفِ ضمانت <span class="math inline">\(0.98 \times 550 = 539.0\ \text{W}\)</span>.</p>
<p><strong>تفسیر.</strong> ماژول <span class="ltr" dir="ltr">2.5 W</span> بالای کف است؛ اما با عدمِ قطعیتِ اندازه‌گیریِ میدانیِ چند درصد (<a href="#sec-ch10-e-flash" class="quarto-xref"><span>بخش 10.6.1</span></a>)، چنین اختلافی را نمی‌توان با یک اندازه‌گیری به ادعا تبدیل کرد. <strong>وارسی:</strong> <span class="math inline">\(552 \times 0.985 = 543.7\)</span>؛ <span class="math inline">\(543.7 \times 0.996 = 541.5\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تخریبِ نوری و تخریبِ نوری در دمای بالا در زمان و برگشت‌پذیری چه فرقی دارند؟</li>
<li>چرا فلشِ پیش از پایدارسازی برای پذیرش دام است؟</li>
<li>کدام ویفرها تخریبِ بور–اکسیژن ندارند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-hotspot" class="level3" data-number="10.3.15">
<h3 data-number="10.3.15" class="anchored" data-anchor-id="sec-ch10-b-hotspot"><span class="header-section-number">10.3.15</span> نقطهٔ داغ و دیودِ میان‌گذر</h3>
<p><strong>ایده.</strong> در رشتهٔ سری همهٔ سلول‌ها <strong>یک جریان</strong> دارند. اگر یک سلول سایه بخورد، جریانِ نوری‌اش کم می‌شود؛ اما رشته جریانِ سلول‌های سالم را از آن می‌گذراند. سلولِ سایه‌خورده برای عبورِ این جریان به <strong>ولتاژِ منفی</strong> (بایاسِ معکوس) رانده می‌شود و به‌جای تولید، <strong>مصرف</strong> می‌کند: توانِ <span class="math inline">\(|V_\text{cell}|\,I\)</span> روی چند صد سانتی‌مترمربع گرما می‌شود. این <strong>نقطهٔ داغ</strong> (به انگلیسی <span class="ltr" dir="ltr">hot spot</span>) است که کپسوله‌کننده و پشت‌پوش را می‌سوزاند و می‌تواند آتش بسازد.</p>
<p><strong>دیودِ میان‌گذر.</strong> ماژول به سه <strong>زیررشته</strong> (هر کدام ۲۴ سلولِ هم‌ارز) تقسیم شده و هر زیررشته یک دیود در جعبه‌تقسیم دارد (<a href="#fig-ch10-substring" class="quarto-xref">شکل&nbsp;<span>10.9</span></a>). اگر ولتاژِ زیررشته از حدودِ <span class="math inline">\(-0.6\ \text{V}\)</span> منفی‌تر شود، دیود هدایت می‌کند و جریانِ رشته را از کنارِ زیررشته می‌گذراند. پس ولتاژِ معکوسِ سلولِ سایه‌خورده حداکثر به اندازهٔ مجموعِ ولتاژِ مستقیمِ ۲۳ سلولِ دیگر (به‌علاوهٔ افتِ دیود) است.</p>
<div id="fig-ch10-substring" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-substring-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-substring.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-substring-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.9: سه زیررشتهٔ ماژولِ ۷۲ سلولیِ هم‌ارز و سایهٔ لبهٔ پایین: در نصبِ عمودی هر سه زیررشته و در نصبِ افقی فقط یکی درگیر می‌شود
</figcaption>
</figure>
</div>
<p><strong>مدلِ سلول در بایاسِ معکوس.</strong> مدلِ تک‌دیودی ناحیهٔ منفی را ندارد. مدلِ <strong>بیشاپ</strong> (به انگلیسی <span class="ltr" dir="ltr">Bishop</span>) یک جریانِ نشتیِ وابسته به ولتاژ می‌افزاید که نزدیکِ <strong>ولتاژِ شکستِ بهمنی</strong> <span class="math inline">\(V_\text{br}\)</span> تند بالا می‌رود:</p>
<p><span id="eq-ch10-bishop"><span class="math display">\[
I = I_\text{L} - \frac{V}{R_\text{sh}}\left[1 + a_\text{br}\left(1 - \frac{V}{V_\text{br}}\right)^{-m}\right] \quad (V &lt; 0)
\tag{10.14}\]</span></span></p>
<p>برای هر سلول در مدلِ همراه، پارامترهای ماژول بر ۷۲ تقسیم می‌شوند و مقاومتِ موازیِ هر سلول جدا گذاشته می‌شود (<span class="ltr" dir="ltr">A-188</span>)؛ سلولِ «نشتی» (<span class="math inline">\(R_\text{sh}\)</span>ِ کوچک) و «سخت» (<span class="math inline">\(R_\text{sh}\)</span>ِ بزرگ، <span class="math inline">\(V_\text{br}\)</span>ِ منفی‌تر) رفتارِ بسیار متفاوتی دارند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cell_sdm(frac_light: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>, r_sh: <span class="bu">float</span> <span class="op">=</span> <span class="fl">10.0</span>) <span class="op">-&gt;</span> pc.SDM:</span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""One cell of the PVM-550 (module parameters / 72; shunt 10 ohm per</span></span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a><span class="co">    cell, A-188), photocurrent scaled by the share of light it receives."""</span></span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a>    m <span class="op">=</span> pvyear10.ref_sdm()</span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> pc.SDM(m.i_l <span class="op">*</span> frac_light, m.i_0, m.a <span class="op">/</span> N_CELL,</span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>                  m.r_s <span class="op">/</span> N_CELL, r_sh)</span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb24-9"><a href="#cb24-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cell_voltage(c: pc.SDM, i: <span class="bu">float</span>, v_br: <span class="bu">float</span> <span class="op">=</span> <span class="op">-</span><span class="fl">15.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb24-10"><a href="#cb24-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Voltage of a cell at current i: forward from the model, reverse</span></span>
<span id="cb24-11"><a href="#cb24-11" aria-hidden="true" tabindex="-1"></a><span class="co">    (i above the photocurrent) from the breakdown model, clamped at</span></span>
<span id="cb24-12"><a href="#cb24-12" aria-hidden="true" tabindex="-1"></a><span class="co">    the breakdown voltage."""</span></span>
<span id="cb24-13"><a href="#cb24-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> i <span class="op">&lt;=</span> c.i_l:</span>
<span id="cb24-14"><a href="#cb24-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="bu">float</span>(c.v(i))</span>
<span id="cb24-15"><a href="#cb24-15" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> <span class="kw">lambda</span> v: <span class="bu">float</span>(pc.cell_reverse_current(v, c.i_l, c.r_sh, v_br)) <span class="op">-</span> i</span>
<span id="cb24-16"><a href="#cb24-16" aria-hidden="true" tabindex="-1"></a>    lo <span class="op">=</span> v_br <span class="op">*</span> <span class="fl">0.99999</span></span>
<span id="cb24-17"><a href="#cb24-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> v_br <span class="cf">if</span> f(lo) <span class="op">&lt;</span> <span class="dv">0</span> <span class="cf">else</span> brentq(f, lo, <span class="fl">0.0</span>)</span>
<span id="cb24-18"><a href="#cb24-18" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb24-19"><a href="#cb24-19" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb24-20"><a href="#cb24-20" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> substring_voltage(cells: <span class="bu">list</span>, i: <span class="bu">float</span>, bypass: <span class="bu">bool</span> <span class="op">=</span> <span class="va">True</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb24-21"><a href="#cb24-21" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Sum of the cell voltages, clamped by the bypass diode at -V_BYP."""</span></span>
<span id="cb24-22"><a href="#cb24-22" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> <span class="bu">sum</span>(cell_voltage(c, i) <span class="cf">for</span> c <span class="kw">in</span> cells)</span>
<span id="cb24-23"><a href="#cb24-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">max</span>(v, <span class="op">-</span>V_BYP) <span class="cf">if</span> bypass <span class="cf">else</span> v</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch10-hotspot" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.23 (سه سلولِ سایه‌خورده)</strong></span> <strong>پرسش.</strong> در زیررشتهٔ ۲۴ سلولی با جریانِ رشتهٔ <span class="ltr" dir="ltr">12.5 A</span>، یک سلول <span class="ltr" dir="ltr">20 %</span> نور می‌گیرد. برای سه نوع سلول (<span class="ltr" dir="ltr">A-188</span>) ولتاژِ لازمِ سلول، ولتاژِ زیررشته، وضعِ دیود و گرمای سلول را بیابید. بی‌دیود چه می‌شد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one cell at 20 % light in a 24-cell substring, string current 12.5 A (A-188):
  cell (shunt, breakdown)  cell V needed  substring V  bypass     heat
    10 ohm,  -15 V        -10.45 V       3.50 V  off           131 W
   100 ohm,  -15 V        -12.51 V       1.47 V  off           156 W
   300 ohm,  -25 V        -21.43 V      -7.46 V  on (3.1 A)     51 W
  a leaky cell carries the string current at a modest reverse
  voltage, the diode never turns on and the cell takes over
  130 W; a hard cell would need more than the other 23 cells
  give, so the diode conducts and limits the cell to about the
  substring voltage at a smaller current: tens of watts on
  0.0179 m2, still a hot spot that thermal imaging finds;
  without the diode that cell would take 268 W</code></pre>
<p><strong>تفسیر.</strong> نتیجهٔ شگفت: دیود همیشه نجات نمی‌دهد. سلولِ <strong>نشتی</strong> جریانِ رشته را با ولتاژِ معکوسِ کمتر از مجموعِ ولتاژِ ۲۳ سلولِ دیگر عبور می‌دهد، زیررشته هنوز مثبت است و دیود <strong>خاموش</strong> می‌ماند؛ همهٔ <span class="ltr" dir="ltr">131 W</span> در همان سلول گرما می‌شود. سلولِ <strong>سخت</strong> ولتاژِ بیشتری می‌خواهد، زیررشته منفی می‌شود، دیود روشن می‌شود و جریانِ سلول به <span class="ltr" dir="ltr">3.1 A</span> می‌رسد: <span class="ltr" dir="ltr">51 W</span>، هنوز نقطهٔ داغ. بی‌دیود، <span class="ltr" dir="ltr">268 W</span> روی یک سلول یعنی آسیبِ قطعی. <strong>وارسی:</strong> <span class="math inline">\(10.45 \times 12.5 = 130.6\ \text{W}\)</span> (درست). مدل ماژول را ۷۲ سلولِ کاملِ هم‌ارز می‌گیرد؛ در ماژولِ نیم‌سلولی جریانِ هر نیمه نصف و سطحِ هر نیم‌سلول هم نصف است و چگالیِ گرما در همین مرتبه می‌ماند.</p>
</div>
<p><strong>پیامد برای میدان.</strong> (۱) سایهٔ پایدار (تیر، کابل، علف، فضلهٔ پرنده، گرد و غبارِ لبه) را باید <strong>حذف</strong> کرد؛ دیود چارهٔ کامل نیست. (۲) تصویربرداریِ گرمایی (<span class="ltr" dir="ltr">IEC TS 62446-3:2017</span>) نقطه‌های داغ را در بازرسیِ ساختگاه و بهره‌برداری پیدا می‌کند (فصل‌های ۵۰ و ۵۲). (۳) آزمونِ <strong>تحملِ نقطهٔ داغ</strong> و <strong>آزمونِ گرماییِ دیودِ میان‌گذر</strong> در توالیِ تأییدِ صلاحیت‌اند (<a href="#sec-ch10-b-qualification" class="quarto-xref"><span>بخش 10.3.18</span></a>).</p>
<p><strong>خطای رایج.</strong> «سایهٔ کوچک اثرِ کوچک دارد.» سایهٔ یک سلول می‌تواند یک‌سومِ ماژول (یک زیررشته) را با دیود از مدار خارج کند یا بدونِ روشن شدنِ دیود یک نقطهٔ صدواتی بسازد؛ اثر نه با <strong>سطحِ</strong> سایه، بلکه با <strong>جای</strong> آن تعیین می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا سلولِ سایه‌خورده به ولتاژِ منفی رانده می‌شود؟</li>
<li>دیودِ میان‌گذر کی روشن می‌شود؟ با جملهٔ «مجموعِ ولتاژِ ۲۳ سلولِ دیگر» توضیح دهید.</li>
<li>چرا سلولِ نشتی گرمای بیشتری از سلولِ سخت در <a href="#exm-ch10-hotspot" class="quarto-xref">مثال&nbsp;<span>10.23</span></a> دارد؟</li>
<li>چه ابزاری نقطهٔ داغ را در میدان پیدا می‌کند؟</li>
<li>سه منبعِ سایهٔ پایدار در نیروگاهِ زمینی را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-cracked" class="level3" data-number="10.3.16">
<h3 data-number="10.3.16" class="anchored" data-anchor-id="sec-ch10-b-cracked"><span class="header-section-number">10.3.16</span> ترکِ سلول و توانِ ماژول</h3>
<p><strong>ایده.</strong> ترکی که بخشی از سلول را از شبکهٔ فلزی جدا کند، آن بخش را <strong>غیرفعال</strong> می‌کند: جریانِ نوریِ سلول با سطحِ فعالش کم می‌شود. چون سلول در زیررشتهٔ سری است، جریانِ کلِ زیررشته (و بدونِ دیود، کلِ رشته) به آن محدود می‌شود؛ ترکِ بزرگ‌تر سلول را مانندِ سلولِ سایه‌خورده به بایاسِ معکوس می‌برد.</p>
<div id="fig-ch10-crack" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-crack-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-crack.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-crack-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.10: توانِ بیشینهٔ ماژول در برابرِ سهمِ سطحِ غیرفعالِ یک سلولِ ترک‌خورده (<span class="ltr" dir="ltr">A-188</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch10-crack" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.24 (یک سلول، شش اندازهٔ ترک)</strong></span> <strong>پرسش.</strong> با مدلِ سلولِ <a href="#exm-ch10-hotspot" class="quarto-xref">مثال&nbsp;<span>10.23</span></a>، توانِ بیشینهٔ ماژول را وقتی یک سلول <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">50 %</span> سطحِ فعالش را از دست بدهد بیابید و وضعِ سلولِ ترک‌خورده را در نقطهٔ بیشینه گزارش کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>module power with one cell losing active area (crack, A-188):
  inactive %   module P_mp W   loss %   cracked cell at MPP
          0           559.7      0.0   +0.58 V, producing
          5           558.2      0.3   +0.52 V, producing
         10           545.4      2.6   +0.47 V, producing
         20           500.4     10.6   +0.51 V, producing
         30           447.3     20.1   +0.50 V, producing
         50           421.5     24.7   -9.84 V, heat 129 W
  a small crack costs its share of current in the whole series
  substring; a larger one drives the cracked cell into reverse:
  the module keeps most of its power but that one cell becomes
  a hot spot (with a soft cell the bypass diode stays off)</code></pre>
<p><strong>تفسیر.</strong> تا <span class="ltr" dir="ltr">10 %</span> اثر کوچک است. از <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">30 %</span>، ردیاب نقطهٔ بیشینه را در جریانِ کمترِ سلولِ ترک‌خورده می‌گذارد و ماژول <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">20 %</span> می‌بازد، اما سلول هنوز تولید می‌کند. در <span class="ltr" dir="ltr">50 %</span> ردیاب جریانِ بیشتری را ترجیح می‌دهد: سلول به <span class="ltr" dir="ltr">−9.84 V</span> رانده می‌شود، زیررشته تقریباً هیچ ولتاژی نمی‌دهد (دیود خاموش می‌ماند چون سلول نشتی است) و سلول <span class="ltr" dir="ltr">129 W</span> گرما می‌کند: افتِ توان «فقط» <span class="ltr" dir="ltr">25 %</span> است اما یک نقطهٔ داغ ساخته شده است. <strong>وارسی:</strong> <span class="math inline">\(1 - 421.5/559.7 = 24.7\ \%\)</span> (درست). مقدارِ پایه (<span class="ltr" dir="ltr">559.7 W</span>) با مدلِ سلول به سلول کمی بیش از برچسب است چون مقاومتِ موازیِ هر سلول در این مدل بزرگ‌تر از سهمِ ماژول گذاشته شده است (<span class="ltr" dir="ltr">A-188</span>).</p>
</div>
<p><strong>خطای رایج.</strong> «ترک‌های تصویرِ الکترولومینسانس که توان را کم نکرده‌اند بی‌خطرند.» ترکِ امروز که هنوز ناحیه‌ای را جدا نکرده، در چرخه‌های گرمایی و بارِ برف و باد باز می‌شود؛ پس پذیرشِ ماژول با ترک نه با منحنیِ <span class="math inline">\(I\)</span>–<span class="math inline">\(V\)</span> بلکه با <strong>معیارِ تصویرِ</strong> قرارداد تصمیم‌گیری می‌شود (<a href="#exm-ch10-int-3" class="quarto-xref">مثال&nbsp;<span>10.60</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ترکِ یک سلول جریانِ کلِ زیررشته را محدود می‌کند؟</li>
<li>در <a href="#fig-ch10-crack" class="quarto-xref">شکل&nbsp;<span>10.10</span></a>، چرا شیبِ افت پس از <span class="ltr" dir="ltr">30 %</span> کم می‌شود؟</li>
<li>چرا ترکِ بی‌اثرِ امروز ممکن است فردا مهم شود؟</li>
<li>ترک‌ها در کدام حلقه‌های زنجیره ساخته می‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-bommap" class="level3" data-number="10.3.17">
<h3 data-number="10.3.17" class="anchored" data-anchor-id="sec-ch10-b-bommap"><span class="header-section-number">10.3.17</span> از فهرستِ مواد تا شاهدِ بازرسی</h3>
<p><strong>ایده.</strong> مثالِ کارشدهٔ دومِ این فصل همهٔ آنچه را آمد به یک ابزارِ پذیرش تبدیل می‌کند: برای هر جزءِ فهرستِ مواد، سازوکارهای محتمل و <strong>شاهدی</strong> که در بازرسیِ ورودی یا بعدتر آن را نشان می‌دهد.</p>
<div id="exm-ch10-bommap" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.25 (نقشهٔ جزء، خرابی و شاهد)</strong></span> <strong>پرسش.</strong> برای اجزای <a href="#tbl-ch10-bom" class="quarto-xref">جدول&nbsp;<span>10.8</span></a>، سازوکارهای محتمل (<a href="#tbl-ch10-failures" class="quarto-xref">جدول&nbsp;<span>10.10</span></a>) و شاهدِ بازرسیِ ورودی را بنویسید. کدام شاهد در <strong>کارخانه</strong>، کدام در <strong>ساختگاه</strong> و کدام فقط در <strong>بهره‌برداری</strong> به دست می‌آید؟</p>
<p><strong>پاسخ.</strong></p>
<div id="tbl-ch10-bommap" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-bommap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.11: نقشهٔ فهرستِ مواد به سازوکارِ خرابی و شاهدِ بازرسی، پایهٔ برنامهٔ بازرسیِ <a href="#sec-ch10-e-inspection" class="quarto-xref"><span>بخش 10.6.5</span></a>
</figcaption>
<div aria-describedby="tbl-ch10-bommap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 16%">
<col style="width: 18%">
<col style="width: 22%">
<col style="width: 22%">
<col style="width: 18%">
</colgroup>
<thead>
<tr class="header">
<th>جزء</th>
<th>سازوکارِ محتمل</th>
<th>شاهد پیش از حمل (کارخانه)</th>
<th>شاهد در دریافت (ساختگاه)</th>
<th>شاهدِ بعدی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سلول</td>
<td>ریزترک، تخریبِ نوری</td>
<td>تصویرِ پس از پرس هر ماژول؛ رده</td>
<td>تصویرِ نمونه پس از حمل</td>
<td>پایشِ رشته؛ تصویرِ دوره‌ای</td>
</tr>
<tr class="even">
<td>نوار و لحیم</td>
<td>خستگی، خوردگی</td>
<td>کنترلِ فرایندِ لحیم؛ آزمونِ کشش (نمونه)</td>
<td>منحنیِ نمونه (<span class="math inline">\(R_\text{s}\)</span>)</td>
<td>تصویرِ گرمایی</td>
</tr>
<tr class="odd">
<td>کپسوله‌کننده</td>
<td>لایه‌لایه شدن، اسید، پتانسیل</td>
<td>گواهیِ دسته؛ درجهٔ شبکه‌ای شدن (نمونه)؛ گزارشِ آزمونِ پتانسیل</td>
<td>تطابقِ دسته با فهرستِ مواد</td>
<td>دیداری؛ منحنی</td>
</tr>
<tr class="even">
<td>پشت‌پوش یا شیشهٔ پشت</td>
<td>ترک، افتِ عایق</td>
<td>گواهیِ ماده و تطابق با گواهیِ ماژول</td>
<td>دیداری؛ آزمونِ عایقِ نمونه</td>
<td>آزمونِ عایقِ رشته‌ها</td>
</tr>
<tr class="odd">
<td>شیشهٔ جلو</td>
<td>شکست، فرسایشِ پوشش</td>
<td>گواهیِ شیشه</td>
<td>دیداریِ صددرصد</td>
<td>بازدهِ شست‌وشو (<a href="#sec-ch10-d-methods" class="quarto-xref"><span>بخش 10.5.3</span></a>)</td>
</tr>
<tr class="even">
<td>قاب و چسب</td>
<td>جداشدن، خوردگی</td>
<td>آزمونِ چسبندگی (نمونه)</td>
<td>دیداری؛ پیوستگیِ زمین</td>
<td>بازدید</td>
</tr>
<tr class="odd">
<td>جعبه‌تقسیم و دیود</td>
<td>جداشدن، دیودِ معیوب</td>
<td>آزمونِ دیود؛ گواهیِ جعبه</td>
<td>دیداری؛ منحنیِ نمونه</td>
<td>تصویرِ گرمایی</td>
</tr>
<tr class="even">
<td>کابل و رابط</td>
<td>ناهمسانیِ رابط، آسیبِ عایق</td>
<td>نوعِ رابط و گواهی</td>
<td>تطابقِ نوعِ رابط با رابط‌های میدان</td>
<td>تصویرِ گرمایی اتصال‌ها</td>
</tr>
<tr class="odd">
<td>بسته‌بندی</td>
<td>آسیبِ حمل</td>
<td>آزمونِ طراحیِ بسته‌بندی (<span class="ltr" dir="ltr">IEC 62759-1:2022</span>)</td>
<td>پلمب، نشانگرِ ضربه، پالت</td>
<td>—</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> سه الگو دیده می‌شود: (۱) بیشترِ شاهدهای <strong>مواد</strong> (کپسوله‌کننده، پشت‌پوش) فقط در کارخانه و با <strong>سند</strong> به دست می‌آیند؛ پس بازرسیِ ساختگاه باید <strong>تطابقِ سند</strong> با فهرستِ موادِ گواهی‌شده را بسنجد. (۲) شاهدهای <strong>آسیبِ حمل</strong> فقط در ساختگاه به دست می‌آیند. (۳) سازوکارهای فرسایشی شاهدِ ورودی ندارند و به <strong>پایش</strong> در بهره‌برداری سپرده می‌شوند. <strong>وارسی:</strong> هر ردیف دست‌کم یک شاهد دارد و هر سازوکارِ <a href="#tbl-ch10-failures" class="quarto-xref">جدول&nbsp;<span>10.10</span></a> در دست‌کم یک ردیف آمده است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شاهدِ کپسوله‌کننده بیشتر سندی است تا آزمونی در ساختگاه؟</li>
<li>برای «ناهمسانیِ رابط» شاهدِ دریافت چیست؟</li>
<li>کدام سازوکارها شاهدِ ورودی ندارند و چه چیزی جایش را می‌گیرد؟</li>
<li>یک ردیف برای «درزگیرِ لبه» به <a href="#tbl-ch10-bommap" class="quarto-xref">جدول&nbsp;<span>10.11</span></a> بیفزایید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-qualification" class="level3" data-number="10.3.18">
<h3 data-number="10.3.18" class="anchored" data-anchor-id="sec-ch10-b-qualification"><span class="header-section-number">10.3.18</span> تأییدِ صلاحیت، ایمنی و آنچه گواهی نمی‌گوید</h3>
<p><strong>ایده.</strong> پیش از فروش، نمونه‌هایی از یک <strong>طرحِ</strong> ماژول (با فهرستِ موادِ مشخص) در آزمایشگاه از دو خانوادهٔ آزمون می‌گذرند:</p>
<ul>
<li><strong>تأییدِ صلاحیتِ طراحی و تأییدِ نوع</strong> (<span class="ltr" dir="ltr">IEC 61215-1:2021</span> و <span class="ltr" dir="ltr">IEC 61215-2:2021</span>): توالی‌هایی از تنش‌های شتاب‌یافته (چرخهٔ گرمایی، گرما و رطوبت، رطوبت و یخ‌زدگی، پیش‌آمادگیِ فرابنفش، بارِ مکانیکیِ ایستا و چرخه‌ای، تگرگ، تحملِ نقطهٔ داغ، آزمونِ گرماییِ دیودِ میان‌گذر، آزمونِ تخریبِ ناشی از پتانسیل و آزمونِ خمش در ویرایشِ تازه) با اندازه‌گیریِ توان، عایق و نشتیِ تَر پیش و پس از هر توالی؛ هدف کشفِ <strong>ضعف‌های طراحی</strong> است که زود خود را نشان می‌دهند.</li>
<li><strong>تأییدِ صلاحیتِ ایمنی</strong> (<span class="ltr" dir="ltr">IEC 61730-1:2023</span> برای ساخت و <span class="ltr" dir="ltr">IEC 61730-2:2023</span> برای آزمون): حفاظت در برابرِ برق‌گرفتگی، آتش و آسیبِ مکانیکی؛ فاصله‌های عایقی، مواد، جعبه‌تقسیم و رابط، و آزمون‌های ایمنی پس از تنش.</li>
</ul>
<p>یک <strong>نهادِ گواهی‌دهنده</strong> نتیجهٔ آزمون‌ها را بررسی و برای همان طرح و فهرستِ مواد گواهی صادر می‌کند و معمولاً کارخانه را هم به‌طورِ دوره‌ای بازرسی می‌کند. تغییرِ طرح یا مواد پس از گواهی، بر پایهٔ رهنمودِ <span class="ltr" dir="ltr">IEC TS 62915:2023</span>، آزمونِ دوباره‌ای را لازم می‌کند که دامنه‌اش به نوعِ تغییر بستگی دارد. <span class="ltr" dir="ltr">IEC 62941:2019</span> الزام‌های سامانهٔ کیفیتِ کارخانهٔ ماژول را بر پایهٔ سامانهٔ مدیریتِ کیفیتِ عمومی می‌افزاید تا محصولِ تولیدی همان محصولِ گواهی‌شده بماند.</p>
<div id="tbl-ch10-certs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-certs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.12: آنچه گواهیِ تأییدِ صلاحیت و ایمنی نشان می‌دهد و نمی‌دهد
</figcaption>
<div aria-describedby="tbl-ch10-certs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>گواهی <strong>نشان می‌دهد</strong></th>
<th>گواهی <strong>نشان نمی‌دهد</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نمونه‌های یک طرح با یک فهرستِ مواد، در یک زمان، توالیِ مشخصی از آزمون‌ها را گذرانده‌اند</td>
<td>که هر ماژولِ تحویلی همان مواد و همان کیفیت را دارد</td>
</tr>
<tr class="even">
<td>طرح ضعف‌های زودرسِ شناخته‌شده را ندارد</td>
<td>عمرِ ۲۵ یا ۳۰ ساله، یا آهنگِ تخریبِ سالانه</td>
</tr>
<tr class="odd">
<td>ماژول از نظرِ ساخت و عایق برای یک ردهٔ کاربرد ایمن است</td>
<td>عملکرد در اقلیمِ ویژهٔ سایت (گرمای بیابان، نمک، آمونیاک، برف)</td>
</tr>
<tr class="even">
<td>کارخانه در زمانِ بازرسی سامانهٔ کنترلِ تولید داشت</td>
<td>نبودِ عیبِ سری در یک دستهٔ تولید</td>
</tr>
<tr class="odd">
<td></td>
<td>سازگاری با اینورتر، زمین‌کردن، روشِ نصب و روشِ شست‌وشوی پروژه</td>
</tr>
<tr class="even">
<td></td>
<td>آسیبِ حمل و نصب</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>آزمون‌های اقلیمیِ ویژه.</strong> برای سایت‌های ویژه آزمون‌های جداگانه هست: <strong>خوردگیِ مهِ نمک</strong> (<span class="ltr" dir="ltr">IEC 61701:2020</span>) برای سایت‌های نزدیکِ دریا و دریاچه‌های شور، <strong>خوردگیِ آمونیاک</strong> (<span class="ltr" dir="ltr">IEC 62716:2013</span>) برای نزدیکِ دامداری، و ترازهای دماییِ بالاتر (<span class="ltr" dir="ltr">IEC TS 63126:2025</span>). اینکه کدام برای نیروگاهِ P لازم است پرسشِ ارزیابیِ سایت است (فصل‌های ۱۲ و ۲۹)؛ نیروگاهِ P در ارتفاعِ <span class="ltr" dir="ltr">1200 m</span> و دور از دریاست اما خاکِ شور یا گردِ نمکیِ یک دریاچهٔ خشک در منطقه را باید بررسی کرد.</p>
<div id="exm-ch10-certsample" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.26 (چند نمونه، چه احتمالی؟)</strong></span> <strong>پرسش.</strong> فرض کنید یک عیبِ سری <span class="ltr" dir="ltr">1 %</span> از تولید را دربرمی‌گیرد و برنامهٔ آزمونِ گواهی روی ۱۰ ماژولِ تصادفی انجام شده است (فرضی). احتمالِ اینکه دست‌کم یکی از نمونه‌ها معیوب باشد چیست؟ برای <span class="ltr" dir="ltr">10 %</span> چطور؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1 - 0.99^{10} = 0.096\)</span> و <span class="math inline">\(1 - 0.90^{10} = 0.651\)</span>.</p>
<p><strong>تفسیر.</strong> گواهی برای کشفِ <strong>ضعفِ طراحی</strong> ساخته شده است که همهٔ نمونه‌ها را درگیر می‌کند؛ عیبی که یک درصد از تولید را درگیر می‌کند به احتمالِ بیش از <span class="ltr" dir="ltr">90 %</span> از برنامهٔ آزمون عبور می‌کند. افزون بر این، نمونه‌های گواهی اغلب <strong>پیش</strong> از تولیدِ انبوه ساخته شده‌اند. پس شاهدِ کیفیتِ <strong>محمولهٔ پروژه</strong> باید جداگانه ساخته شود: ممیزیِ کارخانه، بازرسیِ حینِ تولید، نمونه‌برداریِ پروژه و آزمونِ آزمایشگاهیِ مستقل (<a href="#sec-ch10-e-certs" class="quarto-xref"><span>بخش 10.6.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.99^{10} = 0.904\)</span> (درست).</p>
</div>
<p><strong>آزمون‌های فراتر از حداقل.</strong> چون گواهی حداقل است، خریدارانِ بزرگ اغلب <strong>آزمون‌های طولانی‌تر</strong> (چند برابرِ توالی‌های گواهی) یا <strong>ترکیبیِ</strong> تنش‌ها را روی نمونه‌هایی از <strong>تولیدِ واقعی</strong> می‌خواهند. این آزمون‌ها رتبه‌بندی و مقایسه‌اند، نه پیش‌بینیِ عمر؛ اما ضعف‌های فرسایشی را بهتر از گواهی آشکار می‌کنند.</p>
<p><strong>خطای رایج.</strong> «ماژول گواهیِ <span class="ltr" dir="ltr">IEC 61215</span> دارد، پس بیست‌وپنج سال کار می‌کند.» گواهی <strong>گذرنامهٔ ورود</strong> است، نه <strong>ضمانتِ عمر</strong> (فصلِ ۴ همین را دربارهٔ آزمون‌های شتاب‌یافته گفت). خطای دیگر: گواهیِ یک خانوادهٔ محصول را برای مدلِ دیگری از همان سازنده با موادِ دیگر پذیرفتن.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو خانوادهٔ آزمونِ ماژول کدام‌اند و هدفِ هر کدام چیست؟</li>
<li>سه چیزی را که گواهی نشان نمی‌دهد نام ببرید.</li>
<li>چرا تغییرِ کپسوله‌کننده پس از گواهی آزمونِ دوباره لازم دارد؟</li>
<li>با <a href="#exm-ch10-certsample" class="quarto-xref">مثال&nbsp;<span>10.26</span></a>، برای اینکه احتمالِ کشفِ عیبِ <span class="ltr" dir="ltr">1 %</span> به <span class="ltr" dir="ltr">50 %</span> برسد چند نمونه لازم است؟</li>
<li>نیروگاهِ نزدیکِ ساحل کدام آزمونِ ویژه را باید بخواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-roles" class="level3" data-number="10.3.19">
<h3 data-number="10.3.19" class="anchored" data-anchor-id="sec-ch10-b-roles"><span class="header-section-number">10.3.19</span> نقش‌ها: کارخانهٔ سلول، کارخانهٔ ماژول، ساختگاه</h3>
<p><strong>ایده.</strong> کیفیتِ ماژولِ نصب‌شده حاصلِ کارِ سه طرفِ جداست و هر خرابی ریشه در یکی دارد. جدا کردنِ این مسئولیت‌ها برای <strong>ادعای ضمانت</strong> و <strong>پیشگیری</strong> لازم است.</p>
<div id="tbl-ch10-roles" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-roles-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.13: نقش‌ها و مرزِ مسئولیت در کیفیتِ ماژولِ نصب‌شده
</figcaption>
<div aria-describedby="tbl-ch10-roles-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>طرف</th>
<th>چه می‌سازد یا انجام می‌دهد</th>
<th>عیب‌های ریشه‌دار در آن</th>
<th>شاهدی که باید نگه دارد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کارخانهٔ سلول</td>
<td>سلول از ویفر</td>
<td>بازترکیبِ زیاد، تخریبِ نوری، فلزکاریِ ضعیف، ریزترکِ تولید</td>
<td>داده‌های رده و تصویرِ هر دسته؛ کنترلِ فرایند</td>
</tr>
<tr class="even">
<td>کارخانهٔ ماژول</td>
<td>ماژول از سلول و مواد</td>
<td>لحیمِ بد، پرسِ ناقص، موادِ تعویضی، آلودگی، ترکِ مونتاژ</td>
<td>فهرستِ مواد، دادهٔ فلش و تصویرِ هر سریال، سوابقِ دروازه‌ها</td>
</tr>
<tr class="odd">
<td>حمل</td>
<td>جابه‌جایی تا ساختگاه</td>
<td>ریزترک، شکستِ شیشه</td>
<td>گزارشِ بسته‌بندی، نشانگرها، اسنادِ تحویل</td>
</tr>
<tr class="even">
<td>ساختگاه (پیمانکار)</td>
<td>دریافت، انبارش، نصب، اتصال</td>
<td>ترکِ نصب، رابطِ ناهمسان، سایه، گشتاورِ نادرستِ گیره</td>
<td>گزارشِ دریافت، آموزشِ نصاب، آزمون‌های راه‌اندازی</td>
</tr>
<tr class="odd">
<td>بهره‌بردار</td>
<td>شست‌وشو، نگهداری</td>
<td>خراش و آسیبِ شست‌وشو، آبِ نامناسب</td>
<td>سوابقِ شست‌وشو و روش، پایش</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>پیامد برای قرارداد.</strong> ضمانت‌نامهٔ ماژول معمولاً آسیبِ ناشی از حمل، نصبِ خلافِ دستورالعمل و روش‌های شست‌وشوی تأییدنشده را استثنا می‌کند. پس خریدار باید (۱) شاهدِ هر طرف را در زمانِ خودش بگیرد و (۲) روش‌های نصب و شست‌وشو را از پیش به تأییدِ سازندهٔ ماژول برساند (<a href="#sec-ch10-d-decision" class="quarto-xref"><span>بخش 10.5.9</span></a>). بی‌شاهد، اختلاف دربارهٔ ریشهٔ یک ترک در سالِ سوم قابلِ‌حل نیست.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ریزترکی که در تصویرِ ورودی دیده نشد و در سالِ دوم ظاهر شد ممکن است ریشه در کدام طرف‌ها داشته باشد؟</li>
<li>چرا تأییدِ روشِ شست‌وشو توسطِ سازندهٔ ماژول لازم است؟</li>
<li>کارخانهٔ ماژول برای هر سریال چه داده‌ای باید بدهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-degradation" class="level3" data-number="10.3.20">
<h3 data-number="10.3.20" class="anchored" data-anchor-id="sec-ch10-b-degradation"><span class="header-section-number">10.3.20</span> تخریبِ بلندمدت</h3>
<p><strong>ایده.</strong> توانِ ماژول با سال‌ها آرام کم می‌شود: کدر شدنِ کپسوله‌کننده، خوردگیِ آرام، افزایشِ مقاومتِ اتصال‌ها، بازترکیبِ بیشتر. مطالعه‌های گستردهٔ میدانی برای سیلیسیمِ بلوری <strong>میانهٔ</strong> حدودِ نیم درصد در سال گزارش کرده‌اند، با پراکندگیِ زیاد میانِ محصول‌ها، اقلیم‌ها و نصب‌ها. تخریب معمولاً در سالِ اول بیشتر است (تخریبِ نوری، <a href="#sec-ch10-b-lid" class="quarto-xref"><span>بخش 10.3.14</span></a>) و سپس تقریباً خطی.</p>
<div id="fig-ch10-degr" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-degr-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-degr.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-degr-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.11: کفِ خطیِ ضمانتِ توان و یک مسیرِ نمونهٔ تخریب در ۲۵ سال (<span class="ltr" dir="ltr">A-189</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch10-degradation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.27 (کفِ ضمانت در برابرِ مسیرِ نمونه)</strong></span> <strong>پرسش.</strong> ضمانتِ خطیِ <span class="ltr" dir="ltr">98 %</span> در سالِ اول و افتِ <span class="ltr" dir="ltr">0.55 %</span> در هر سال پس از آن را با مسیری که <span class="ltr" dir="ltr">1 %</span> در سالِ اول و <span class="ltr" dir="ltr">0.4 %</span> در هر سال می‌بازد مقایسه کنید (<span class="ltr" dir="ltr">A-189</span>، فرضی). میانگینِ ۲۵ ساله هر کدام چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>degradation against a linear power warranty (A-189):
  warranty: 98 % after year 1, -0.55 %/yr -&gt; 0.848 in year 25
  module degrading 1 % then 0.4 %/yr -&gt; 0.899 in year 25
  25-year mean output: warranty floor 0.914, typical 0.944
  the warranty is a floor that triggers a claim, not a forecast;
  a claim needs measured power with known uncertainty</code></pre>
<p><strong>تفسیر.</strong> میانگینِ ۲۵ سالهٔ مسیرِ نمونه <span class="ltr" dir="ltr">0.944</span> و کفِ ضمانت <span class="ltr" dir="ltr">0.914</span> است؛ اختلافِ سه درصد در انرژیِ طولِ عمر. مدلِ مالی باید <strong>مسیرِ مورد انتظار</strong> را به کار ببرد (فصلِ ۱۵) و ضمانت را فقط <strong>بیمهٔ</strong> سناریوی بد بداند. <strong>وارسی:</strong> <span class="math inline">\(0.98 - 0.0055 \times 24 = 0.848\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «تخریبِ <span class="ltr" dir="ltr">0.5 %</span> در سال یعنی پس از ۲۵ سال <span class="ltr" dir="ltr">12.5 %</span> کمتر، پس انرژیِ کل <span class="ltr" dir="ltr">12.5 %</span> کمتر.» انرژیِ کل با <strong>میانگینِ</strong> مسیر کم می‌شود (حدودِ نصفِ افتِ پایانی)، نه با افتِ سالِ آخر.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تخریب در سالِ اول بیشتر است؟</li>
<li>میانگینِ ۲۵ سالهٔ مسیری با افتِ ثابتِ <span class="ltr" dir="ltr">0.5 %</span> در سال (بی‌افتِ سالِ اول) را تقریب بزنید.</li>
<li>چرا مدلِ مالی نباید کفِ ضمانت را به‌جای مسیرِ مورد انتظار بگذارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-eol" class="level3" data-number="10.3.21">
<h3 data-number="10.3.21" class="anchored" data-anchor-id="sec-ch10-b-eol"><span class="header-section-number">10.3.21</span> پایانِ عمر: رابطِ ماژول با بازیافت</h3>
<p><strong>ایده.</strong> هر تصمیمِ ماژول یک <strong>پیامدِ پایانِ عمر</strong> هم دارد که در خرید دیده نمی‌شود: پس از ۲۵ تا ۳۵ سال (یا زودتر برای ماژول‌های شکسته و معیوب)، حدودِ <span class="ltr" dir="ltr">3000 t</span> ماده از نیروگاهِ P بیرون می‌آید (<a href="#exm-ch10-mass" class="quarto-xref">مثال&nbsp;<span>10.18</span></a>). شیشه و آلومینیوم جرمِ اصلی‌اند و بازیافتِ ساده‌تری دارند؛ نقره، مس و سیلیسیمِ سلول جرمِ کمی دارند اما ارزشِ بیشتری؛ کپسوله‌کننده و پشت‌پوشِ پلیمری جداسازی را دشوار می‌کنند و برخی پشت‌پوش‌ها ترکیب‌های فلوئوردار دارند که سوزاندنشان مجاز نیست. ماژولِ دوشیشه بی‌پشت‌پوشِ پلیمری است اما جداسازیِ دو شیشه از کپسوله‌کننده کارِ ویژه‌ای است.</p>
<p><strong>رابط‌های امروز برای فردا.</strong> (۱) <strong>فهرستِ مواد</strong> هر محموله (برای ارزیابیِ موادِ خطرناک و ارزشِ بازیافت) در پروندهٔ نیروگاه بماند؛ (۲) مسئولیتِ جمع‌آوری و بازیافت در قراردادِ خرید یا مقرراتِ کشور معلوم شود؛ (۳) ماژول‌های <strong>شکسته در دورهٔ بهره‌برداری</strong> (تگرگ، حمل، نصب) از روزِ اول مسیرِ مجاز داشته باشند و در زمین رها نشوند. برنامهٔ کامل در فصلِ ۵۳ و ارزیابیِ چرخهٔ عمر در فصلِ ۳۳ می‌آید.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه دستهٔ مواد را با جرم و ارزشِ بازیافتشان مقایسه کنید.</li>
<li>کدام سندِ امروز برای بازیافتِ سی سال بعد لازم است؟</li>
<li>ماژول‌های شکسته در دورهٔ بهره‌برداری چه مسیری باید داشته باشند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-b-warranty" class="level3" data-number="10.3.22">
<h3 data-number="10.3.22" class="anchored" data-anchor-id="sec-ch10-b-warranty"><span class="header-section-number">10.3.22</span> ضمانتِ محصول و ضمانتِ توان</h3>
<p><strong>ایده.</strong> ماژول معمولاً دو ضمانت دارد: <strong>ضمانتِ محصول</strong> (عیبِ مواد و ساخت، برای سال‌هایی معمولاً کمتر از عمرِ نیروگاه) و <strong>ضمانتِ توان</strong> (کفِ توان در هر سال، مانندِ <a href="#fig-ch10-degr" class="quarto-xref">شکل&nbsp;<span>10.11</span></a>). ارزشِ هر دو به سه چیز بستگی دارد: (۱) <strong>شرطِ اندازه‌گیری</strong> (کدام آزمایشگاه، با کدام عدمِ قطعیت، پس از پایدارسازی، با کدام قاعدهٔ تصمیم)؛ (۲) <strong>استثناها</strong> (حمل، نصب، شست‌وشو، سایه، دستکاری)؛ (۳) <strong>توانِ مالیِ</strong> ضمانت‌دهنده یا بیمهٔ پشتیبانِ آن.</p>
<div id="exm-ch10-claim" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.28 (ادعای ضمانت در سالِ دهم)</strong></span> <strong>پرسش.</strong> کفِ ضمانتِ سالِ دهم برای ماژولِ <span class="ltr" dir="ltr">550 W</span> با <span class="ltr" dir="ltr">A-189</span> چیست؟ اگر آزمایشگاه <span class="ltr" dir="ltr">505 W</span> با عدمِ قطعیتِ گستردهٔ <span class="ltr" dir="ltr">±2.5 %</span> اندازه بگیرد، آیا افتِ زیرِ کف <strong>ثابت</strong> شده است؟</p>
<p><strong>پاسخ.</strong> کف <span class="math inline">\(0.98 - 0.0055 \times 9 = 0.9305\)</span>، یعنی <span class="math inline">\(550 \times 0.9305 = 511.8\ \text{W}\)</span>. بازهٔ اندازه‌گیری <span class="math inline">\(505 \pm 12.6\)</span>، یعنی <span class="ltr" dir="ltr">492.4</span> تا <span class="ltr" dir="ltr">517.6 W</span>.</p>
<p><strong>تفسیر.</strong> مرزِ بالای بازه (<span class="ltr" dir="ltr">517.6 W</span>) از کف بیشتر است؛ با قاعدهٔ «باید ثابت شود»، ادعا پذیرفته <strong>نمی‌شود</strong> هرچند اندازه‌گیری زیرِ کف است. اگر ضمانت‌نامه قاعدهٔ دیگری داشته باشد (مثلاً کسرِ رواداریِ اندازه‌گیری به سودِ خریدار)، نتیجه فرق می‌کند. این همان قاعدهٔ تصمیمِ فصلِ ۲ است (<a href="02-units-and-records.html#sec-ch02-c-conform" class="quarto-xref"><span>بخش 2.4.5.6</span></a>)؛ <strong>نوشتنِ آن پیش از خرید</strong> از چانه‌زنی پس از خرابی ارزان‌تر است. <strong>وارسی:</strong> <span class="math inline">\(505 \times 0.025 = 12.6\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «ضمانتِ ۳۰ ساله یعنی خطرِ ماژول با سازنده است.» اگر سازنده تا سالِ پانزدهم دیگر نباشد یا ادعا به شرطِ اندازه‌گیریِ ناممکن بسته باشد، ضمانت ارزشی ندارد. ارزیابیِ ضمانت بخشی از ارزیابیِ تأمین‌کننده است (فصل‌های ۳۹ و ۴۰).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ضمانتِ محصول و ضمانتِ توان چه فرقی دارند؟</li>
<li>کفِ ضمانتِ سالِ بیستم با <span class="ltr" dir="ltr">A-189</span> چیست؟</li>
<li>سه شرطی را که ارزشِ ضمانت را تعیین می‌کنند نام ببرید.</li>
<li>در <a href="#exm-ch10-claim" class="quarto-xref">مثال&nbsp;<span>10.28</span></a>، اندازه‌گیری حداکثر چقدر باید باشد تا افت زیرِ کف ثابت شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch10-c" class="level2" data-number="10.4">
<h2 data-number="10.4" class="anchored" data-anchor-id="sec-ch10-c"><span class="header-section-number">10.4</span> پ. مهندسیِ آرایه</h2>
<p>بخشِ پ ماژول را در میدان می‌گذارد: رشته را با دو مرزِ دمایی اندازه می‌کند، جریان‌ها و فیوزها را وارسی می‌کند، چیدمانِ عددِ صحیحِ رشته، جعبهٔ تجمیع و اینورتر را می‌سازد، تابشِ صفحهٔ آرایه، شیب و فاصلهٔ ردیف‌ها را با دادهٔ یک سال حساب می‌کند، تلفات‌های ناهمسانی، سایه، گرد و غبار، برف و پیری را می‌سنجد، کابل، جداسازی و زمین‌کردن را می‌چیند، و با نسبتِ <span class="ltr" dir="ltr">DC/AC</span> و پنجرهٔ ولتاژِ اینورتر و رابط‌های سامانهٔ شست‌وشو پایان می‌یابد. همهٔ محاسبه‌ها با مدلِ سالانهٔ <code>pvyear10</code> (تابشِ صفحهٔ آرایه با مدلِ هِی–دیویس، تلفاتِ زاویه، دمای فایمن و مدلِ تک‌دیودی) و بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>ِ سناریوی <span class="ltr" dir="ltr">S0</span> انجام می‌شوند.</p>
<section id="sec-ch10-c-strings" class="level3" data-number="10.4.1">
<h3 data-number="10.4.1" class="anchored" data-anchor-id="sec-ch10-c-strings"><span class="header-section-number">10.4.1</span> اندازهٔ رشته در دو مرزِ دمایی</h3>
<p><strong>ایده.</strong> رشته با <span class="math inline">\(N\)</span> ماژولِ سری دو مرز دارد. <strong>مرزِ بالا:</strong> ولتاژِ مدارِ باز در <strong>سردترین</strong> ساعتِ روشن نباید از بیشینهٔ ولتاژِ سامانه (ماژول، کابل، جعبهٔ تجمیع و اینورتر؛ اینجا <span class="ltr" dir="ltr">1500 V</span>) بیشتر شود؛ صبحِ سردِ زمستان، پیش از آنکه اینورتر شروع به کار کند، رشته در مدارِ باز است. <strong>مرزِ پایین:</strong> ولتاژِ نقطهٔ بیشینه در <strong>گرم‌ترین</strong> ساعت باید بالای کفِ پنجرهٔ ردیابِ اینورتر بماند (اینجا <span class="ltr" dir="ltr">933 V</span>، <span class="ltr" dir="ltr">D-012</span>)؛ وگرنه اینورتر از نقطهٔ بیشینه دور می‌شود (فصلِ ۹، <a href="09-power-electronics.html#sec-ch09-d-window" class="quarto-xref"><span>بخش 9.5.4</span></a>). با <span class="math inline">\(V_\text{oc}\)</span> و <span class="math inline">\(V_\text{mp}\)</span>ِ <strong>یک</strong> ماژول در آن دماها:</p>
<p><span id="eq-ch10-nlimits"><span class="math display">\[
N_\text{max} = \left\lfloor \frac{V_\text{sys}}{V_\text{oc}(T_\text{min})} \right\rfloor, \qquad
N_\text{min} = \left\lceil \frac{V_\text{floor}}{V_\text{mp}(T_\text{c,max})} \right\rceil
\tag{10.15}\]</span></span></p>
<p>و هر <span class="math inline">\(N\)</span> میانِ این دو پذیرفتنی است. <strong>انتخابِ دماها</strong> خودش یک تصمیمِ مستند است: <span class="math inline">\(T_\text{min}\)</span> دمای هوای کمینهٔ طراحی (نه کمینهٔ یک سالِ داده) است چون سلول در سپیده‌دمِ سرد تقریباً هم‌دمای هواست؛ <span class="math inline">\(T_\text{c,max}\)</span> دمای <strong>سلول</strong> در گرم‌ترین ساعتِ پرتابش است (<span class="ltr" dir="ltr">A-190</span>: <span class="ltr" dir="ltr">−15 °C</span> و <span class="ltr" dir="ltr">72 °C</span>؛ کمینهٔ بستهٔ داده <span class="ltr" dir="ltr">−8.6 °C</span> است).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb28"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb28-1"><a href="#cb28-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> string_limits(n_mod: <span class="bu">int</span>, t_min_c: <span class="bu">float</span>, t_hot_c: <span class="bu">float</span>,</span>
<span id="cb28-2"><a href="#cb28-2" aria-hidden="true" tabindex="-1"></a>                  g_max: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1200.0</span>, v_sys: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1500.0</span>,</span>
<span id="cb28-3"><a href="#cb28-3" aria-hidden="true" tabindex="-1"></a>                  v_floor: <span class="bu">float</span> <span class="op">=</span> <span class="fl">933.0</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb28-4"><a href="#cb28-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Voltage and current bounds of a string: V_oc at the coldest cell</span></span>
<span id="cb28-5"><a href="#cb28-5" aria-hidden="true" tabindex="-1"></a><span class="co">    temperature (full irradiance, conservative), V_mp at the hottest, and</span></span>
<span id="cb28-6"><a href="#cb28-6" aria-hidden="true" tabindex="-1"></a><span class="co">    the short-circuit current at the highest irradiance and temperature."""</span></span>
<span id="cb28-7"><a href="#cb28-7" aria-hidden="true" tabindex="-1"></a>    ref <span class="op">=</span> pvyear10.ref_sdm()</span>
<span id="cb28-8"><a href="#cb28-8" aria-hidden="true" tabindex="-1"></a>    cold <span class="op">=</span> pc.at_conditions(ref, <span class="fl">1000.0</span>, t_min_c, DS.alpha_isc)</span>
<span id="cb28-9"><a href="#cb28-9" aria-hidden="true" tabindex="-1"></a>    hot <span class="op">=</span> pc.at_conditions(ref, <span class="fl">1000.0</span>, t_hot_c, DS.alpha_isc)</span>
<span id="cb28-10"><a href="#cb28-10" aria-hidden="true" tabindex="-1"></a>    v_oc <span class="op">=</span> n_mod <span class="op">*</span> cold.voc</span>
<span id="cb28-11"><a href="#cb28-11" aria-hidden="true" tabindex="-1"></a>    v_mp <span class="op">=</span> n_mod <span class="op">*</span> hot.mpp()[<span class="dv">0</span>]</span>
<span id="cb28-12"><a href="#cb28-12" aria-hidden="true" tabindex="-1"></a>    i_sc <span class="op">=</span> DS.isc <span class="op">*</span> g_max <span class="op">/</span> <span class="dv">1000</span> <span class="op">+</span> DS.alpha_isc <span class="op">*</span> (t_hot_c <span class="op">-</span> <span class="dv">25</span>)</span>
<span id="cb28-13"><a href="#cb28-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"v_oc_cold"</span>: v_oc, <span class="st">"ok_v_sys"</span>: v_oc <span class="op">&lt;=</span> v_sys,</span>
<span id="cb28-14"><a href="#cb28-14" aria-hidden="true" tabindex="-1"></a>            <span class="st">"v_mp_hot"</span>: v_mp, <span class="st">"ok_floor"</span>: v_mp <span class="op">&gt;=</span> v_floor, <span class="st">"i_sc_max"</span>: i_sc}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch10-strings" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.29 (مرزهای رشتهٔ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با مدلِ برازش‌شده و <span class="ltr" dir="ltr">A-190</span>، ولتاژِ مدارِ باز در <span class="ltr" dir="ltr">−15 °C</span> و ولتاژِ نقطهٔ بیشینه در سلولِ <span class="ltr" dir="ltr">72 °C</span> را برای رشته‌های ۲۴ تا ۲۸ ماژولی بیابید و با <span class="ltr" dir="ltr">1500 V</span> و <span class="ltr" dir="ltr">933 V</span> بسنجید. مرزِ جریان چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>string limits (data-pack minimum air -8.6 C; design low -15 C,
  hot cell 72 C; A-190):
  modules   V_oc at -15 C   V_mp at 72 C   1500 V   933 V floor
       24          1326 V          848 V   ok       below
       25          1381 V          883 V   ok       below
       26          1436 V          918 V   ok       below
       27          1492 V          954 V   ok       ok
       28          1547 V          989 V   EXCEEDS  ok
  string current bound at 1200 W/m2 and 72 C: 17.09 A
  26 modules keep 1500 V with margin; 27 is close and leaves
  no room for a colder winter or for low-light V_oc errors;
  at a 72 C cell the 26-module V_mp is 15 V below the floor: a
  static worst case; the year shows how rare it is (c_window)</code></pre>
<p><strong>تفسیر.</strong> ۲۶ ماژول با <span class="ltr" dir="ltr">64 V</span> حاشیه زیرِ <span class="ltr" dir="ltr">1500 V</span> است؛ ۲۷ ماژول فقط <span class="ltr" dir="ltr">8 V</span> حاشیه دارد که برای زمستانی سردتر از طراحی یا خطای مدل در سپیده‌دم کافی نیست (<a href="#exm-ch10-boundary" class="quarto-xref">مثال&nbsp;<span>10.57</span></a>)؛ ۲۸ ماژول مرز را می‌شکند. در سوی دیگر، ۲۶ ماژول در <strong>بدترین حالتِ ایستا</strong> <span class="ltr" dir="ltr">15 V</span> زیرِ کف است. این یک ناسازگاریِ ظاهری است: یکی از دو مرز همیشه با فرضِ بدبینانه شکسته می‌شود. پاسخ را <strong>دادهٔ یک سال</strong> می‌دهد: آن «بدترین حالت» در سال چند ساعت رخ می‌دهد و چقدر انرژی می‌برد (<a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a>)؟ <strong>وارسی:</strong> <span class="math inline">\(1500/55.24 = 27.2\)</span>، پس <span class="math inline">\(N_\text{max} = 27\)</span>؛ <span class="math inline">\(933/(918/26) = 26.4\)</span>، پس <span class="math inline">\(N_\text{min} = 27\)</span> (هر دو با <a href="#eq-ch10-nlimits" class="quarto-xref">معادلهٔ&nbsp;<span>10.15</span></a>).</p>
</div>
<p><strong>چرا ۲۶ و نه ۲۷.</strong> دو مرز با فرض‌های <strong>ایستا</strong> هیچ عددِ مشترکی نمی‌دهند جز ۲۷ که مرزِ ایمنی (ولتاژِ سامانه) را با حاشیهٔ بسیار کم نگه می‌دارد. اما دو مرز هم‌وزن نیستند: شکستنِ مرزِ بالا <strong>ایمنی و آسیبِ تجهیز</strong> است، شکستنِ مرزِ پایین <strong>چند کیلووات‌ساعت انرژی</strong>. پس مرزِ بالا با حاشیه محترم شمرده می‌شود و مرزِ پایین با شاهدِ انرژی سنجیده می‌شود: این همان منطقِ <span class="ltr" dir="ltr">D-012</span> در فصلِ ۹ و ۲۶ ماژولِ <span class="ltr" dir="ltr">A-015</span> است.</p>
<p><strong>خطای رایج.</strong> (۱) <span class="math inline">\(V_\text{oc}\)</span>ِ سرد را با <span class="math inline">\(V_\text{mp}\)</span> مقایسه کردن یا برعکس. (۲) دمای هوا را برای مرزِ پایین گذاشتن (سلول <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">35 K</span> داغ‌تر است). (۳) کمینهٔ دمای <strong>یک</strong> سالِ داده را دمای طراحی گرفتن؛ دمای طراحی از آمارِ بلندمدت می‌آید (فصلِ ۱۲). (۴) فراموش کردنِ اینکه حدِ <span class="ltr" dir="ltr">1500 V</span> کمترینِ حدهای <strong>همهٔ</strong> اجزای مدار است، نه فقط اینورتر.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مرزِ بالا با <span class="math inline">\(V_\text{oc}\)</span> و مرزِ پایین با <span class="math inline">\(V_\text{mp}\)</span> سنجیده می‌شود؟</li>
<li>با <a href="#eq-ch10-nlimits" class="quarto-xref">معادلهٔ&nbsp;<span>10.15</span></a> و <span class="math inline">\(V_\text{oc}(-25\ ^\circ\text{C}) = 58.7\ \text{V}\)</span>، <span class="math inline">\(N_\text{max}\)</span> را بیابید.</li>
<li>اگر کفِ پنجره <span class="ltr" dir="ltr">880 V</span> بود، <span class="math inline">\(N_\text{min}\)</span> چه می‌شد؟</li>
<li>چرا دمای سلول در سپیده‌دمِ سرد تقریباً با هوا برابر است؟</li>
<li>چرا دو مرز هم‌وزن نیستند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-currents" class="level3" data-number="10.4.2">
<h3 data-number="10.4.2" class="anchored" data-anchor-id="sec-ch10-c-currents"><span class="header-section-number">10.4.2</span> جریان‌ها، جریانِ برگشتی و فیوزِ رشته</h3>
<p><strong>ایده.</strong> جریانِ رشته در تابشِ بیش از استاندارد (لبهٔ ابر، بازتابِ برف، سهمِ پشتِ ماژولِ دوطرفه) و دمای بالا از <span class="math inline">\(I_\text{sc}\)</span>ِ برگهٔ داده بیشتر می‌شود؛ کابل، فیوز، کلید و ورودیِ اینورتر باید آن را تحمل کنند. خطرِ دوم <strong>جریانِ برگشتی</strong> است: اگر در یکی از <span class="math inline">\(N_\text{p}\)</span> رشتهٔ موازی اتصالِ کوتاه رخ دهد (یا ولتاژش بسیار کم شود)، رشته‌های سالم جریانشان را به آن می‌فرستند، تا حدودِ <span class="math inline">\((N_\text{p} - 1)\)</span> برابرِ جریانِ یک رشته (فصلِ ۶، <a href="06-dc-circuits-safety.html#sec-ch06-c-overcurrent" class="quarto-xref"><span>بخش 6.4.4</span></a>). ماژول فقط تا <strong>فیوزِ سریِ</strong> برگهٔ داده (<span class="ltr" dir="ltr">25 A</span>) جریانِ معکوس را تحمل می‌کند.</p>
<div id="exm-ch10-fuse" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.30 (فیوزِ رشته در جعبهٔ تجمیعِ ۲۰ رشته‌ای)</strong></span> <strong>پرسش.</strong> در جعبهٔ تجمیع با ۲۰ رشتهٔ موازی، بیشینهٔ جریانِ برگشتی به یک رشتهٔ معیوب چیست و آیا فیوزِ رشته لازم است؟ با کرانِ پایینِ آموزشیِ <span class="math inline">\(1.5\,I_\text{sc}\)</span> و کرانِ بالای فیوزِ سری (<span class="ltr" dir="ltr">A-202</span>)، ردهٔ فیوز را انتخاب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>string fuses in a 20-string combiner (A-202):
  a short in one string draws the other 19 strings' current: up to 332 A
  module maximum series fuse (data sheet) 25 A: the reverse current is
    13 times that, so every string needs a fuse
  lower bound 1.5 x I_sc = 21.0 A, upper bound 25 A: a 25 A gPV fuse
  the factors and the rule for both poles come from IEC 62548-1
  and the earthing scheme; this is a teaching check, not a rule
  with two strings or fewer in parallel no fuse may be needed:
  (N - 1) I_sc stays below the module's fuse rating</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">332 A</span> سیزده برابرِ تحملِ ماژول است؛ بی‌فیوز، رشتهٔ معیوب می‌سوزد. تنها ردهٔ میانِ دو کران فیوزِ <span class="ltr" dir="ltr">25 A</span> از نوعِ ویژهٔ فتوولتائیک (<span class="ltr" dir="ltr">gPV</span>) است: هم از کرانِ پایینِ <span class="ltr" dir="ltr">21.0 A</span> (و جریانِ عادیِ <span class="ltr" dir="ltr">17.1 A</span>، <a href="#exm-ch10-dsheet" class="quarto-xref">مثال&nbsp;<span>10.11</span></a>) بیشتر است و هم از تحملِ <span class="ltr" dir="ltr">25 A</span>ِ ماژول بیشتر نیست؛ همان انتخابِ فصل‌های ۶ و ۲۶. <strong>مرزِ کار:</strong> ضریب‌های الزامی، فیوز در یک یا هر دو قطب و هماهنگی با زمین‌کردن را <span class="ltr" dir="ltr">IEC 62548-1:2023</span> و مهندسِ حفاظت تعیین می‌کنند؛ فیوزِ <span class="ltr" dir="ltr">DC</span> باید برای ولتاژِ <span class="ltr" dir="ltr">DC</span>ِ سامانه رده‌بندی شده باشد. <strong>وارسی:</strong> <span class="math inline">\(19 \times 13.98 \times 1.25 = 332\ \text{A}\)</span> (درست).</p>
</div>
<p><strong>جریانِ کلِ جعبه و اینورتر.</strong> جعبهٔ ۲۰ رشته‌ای در شرایطِ استاندارد <span class="ltr" dir="ltr">262 A</span> و در کرانِ بالا حدودِ <span class="ltr" dir="ltr">342 A</span> می‌دهد (<span class="ltr" dir="ltr">E17</span>)؛ قاعدهٔ آموزشیِ <span class="math inline">\(1.25\,I_\text{sc}\)</span> برای هر رشته <span class="ltr" dir="ltr">350 A</span> برای کابل و کلیدِ جعبه می‌دهد (<a href="#exm-ch10-layout" class="quarto-xref">مثال&nbsp;<span>10.31</span></a>). اینورتر هم بیشینهٔ جریانِ ورودی دارد؛ با نسبتِ <span class="ltr" dir="ltr">DC/AC</span> بالا، این حد جدا از توان باید وارسی شود (<a href="#sec-ch10-c-dcac" class="quarto-xref"><span>بخش 10.4.18</span></a>).</p>
<p><strong>خطای رایج.</strong> «فیوز از ماژول در برابرِ اضافه‌بار محافظت می‌کند.» رشته منبعِ جریانِ محدود است و خودش اضافه‌بار نمی‌سازد؛ فیوز در برابرِ <strong>جریانِ برگشتیِ رشته‌های موازی</strong> است. خطای دیگر: فیوزِ <span class="ltr" dir="ltr">AC</span> در مدارِ <span class="ltr" dir="ltr">DC</span>؛ قطعِ قوسِ <span class="ltr" dir="ltr">DC</span> قطعه‌ای با ردهٔ <span class="ltr" dir="ltr">DC</span> می‌خواهد (<a href="06-dc-circuits-safety.html#sec-ch06-c-arcs" class="quarto-xref"><span>بخش 6.4.6</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جریانِ رشته ممکن است از <span class="math inline">\(I_\text{sc}\)</span>ِ برگهٔ داده بیشتر شود؟ سه دلیل.</li>
<li>با دو رشتهٔ موازی، بیشینهٔ جریانِ برگشتی چیست و آیا فیوز لازم است؟</li>
<li>چرا فیوز باید از جریانِ عادی بیشتر و از فیوزِ سریِ ماژول کمتر باشد؟</li>
<li>ماژولِ دوطرفه چه اثری بر انتخابِ فیوز دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-layout" class="level3" data-number="10.4.3">
<h3 data-number="10.4.3" class="anchored" data-anchor-id="sec-ch10-c-layout"><span class="header-section-number">10.4.3</span> چیدمانِ عددِ صحیح: رشته، جعبهٔ تجمیع، اینورتر</h3>
<p><strong>ایده.</strong> چیدمان باید در هر سطح <strong>عددِ صحیح</strong> باشد: ماژول در رشته، رشته در جعبهٔ تجمیع، جعبه در اینورتر، اینورتر در نیروگاه. فصلِ ۳ نشان داد که تقسیمِ ساده به عددِ صحیح نمی‌رسد (۱۷۵ بر ۱۲)؛ فصلِ ۶ با ۲۴ رشته در هر جعبه (<span class="ltr" dir="ltr">A-014</span>) کار کرد. اینجا با ده اینورترِ <span class="ltr" dir="ltr">5 MW</span> و هدفِ حدودِ <span class="ltr" dir="ltr">60 MWp</span>، چیدمانی می‌خواهیم که در همهٔ سطح‌ها صحیح و برای همهٔ اینورترها <strong>یکسان</strong> باشد (یک طراحی، یک فهرستِ یدکی).</p>
<div id="exm-ch10-layout" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.31 (از <span class="ltr" dir="ltr">60 MWp</span> به عددهای صحیح)</strong></span> <strong>پرسش.</strong> شمارِ رشته‌های لازم برای <span class="ltr" dir="ltr">60 MWp</span> را بیابید و برای ۴۲۰ رشته در هر اینورتر، اندازه‌های ممکنِ جعبهٔ تجمیع را بسنجید. جریانِ طراحیِ خروجیِ جعبه را با قاعدهٔ آموزشیِ <span class="math inline">\(1.25\,I_\text{sc}\)</span> حساب کنید (<span class="ltr" dir="ltr">A-191</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>integer layout of 60 MWp (A-191):
  strings needed: 60e6 / (26 x 550) = 4195.8
  16 strings per combiner: 26.25 combiners per inverter
  18 strings per combiner: 23.33 combiners per inverter
  20 strings per combiner: 21.00 combiners per inverter (integer)
  21 strings per combiner: 20.00 combiners per inverter (integer)
  24 strings per combiner: 17.50 combiners per inverter
  choice (D-013): 420 strings per inverter = 21 combiners x 20
    strings; 4200 strings, 60.06 MWp
  combiner output, 20 x I_sc x 1.25 = 350 A for cable and switch
    sizing (the factor and its basis come from the standard)</code></pre>
<p><strong>تفسیر.</strong> ۴۲۰ بر ۲۰ و ۲۱ بخش‌پذیر است. ۲۱ جعبهٔ ۲۰ رشته‌ای انتخاب می‌شود (<span class="ltr" dir="ltr">D-013</span>): جعبهٔ ۲۰ رشته‌ای در اندازهٔ رایجِ تجهیز است، جریانش (<span class="ltr" dir="ltr">350 A</span>) با یک کابلِ آلومینیومیِ تک‌رشته به اینورتر می‌رسد، و ۲۱ جعبه در سه ستونِ هفت‌تایی گردِ ایستگاهِ اینورتر می‌نشیند (<a href="#fig-ch10-layout" class="quarto-xref">شکل&nbsp;<span>10.12</span></a>). ظرفیتِ هر بلوک <span class="math inline">\(420 \times 26 \times 550 = 6.006\ \text{MWp}\)</span> و نسبتِ <span class="ltr" dir="ltr">DC/AC</span> برابرِ <span class="ltr" dir="ltr">1.20</span> است (<span class="ltr" dir="ltr">E23</span>). این چیدمان <span class="ltr" dir="ltr">A-014</span>ِ فصلِ ۶ (۲۴ رشته در هر جعبه) را جایگزین می‌کند. <strong>وارسی:</strong> <span class="math inline">\(10 \times 21 \times 20 \times 26 = 109\,200\)</span> ماژول (درست).</p>
</div>
<div id="fig-ch10-layout" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-layout-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-layout.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-layout-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.12: یکی از ده بلوکِ خورشیدیِ نیروگاهِ P (<span class="ltr" dir="ltr">D-013</span>): ۲۱ جعبهٔ تجمیعِ ۲۰ رشته‌ای، اینورترِ <span class="ltr" dir="ltr">5 MW</span> و ترانسفورماتورِ <span class="ltr" dir="ltr">0.6/33 kV</span>
</figcaption>
</figure>
</div>
<p><strong>هندسهٔ میز.</strong> هر <strong>میز</strong> (به انگلیسی <span class="ltr" dir="ltr">table</span>) دو ردیف ماژولِ عمودی در ارتفاع و ۲۶ ماژول در طول دارد: ۵۲ ماژول، یعنی <strong>دو رشتهٔ کامل</strong> روی یک میز. پس سیم‌کشیِ رشته روی خودِ میز بسته می‌شود و هر جعبهٔ تجمیع ده میز را جمع می‌کند. نیروگاه <span class="math inline">\(109\,200/52 = 2100\)</span> میز دارد؛ همین عدد در پایهٔ شست‌وشوی رباتی به کار می‌رود (<a href="#exm-ch10-decision" class="quarto-xref">مثال&nbsp;<span>10.52</span></a>). طولِ هر میز با ۲۶ ماژولِ <span class="ltr" dir="ltr">1.134 m</span> و فاصله‌های کوچکِ میانشان حدودِ <span class="ltr" dir="ltr">30 m</span> است.</p>
<p><strong>خطای رایج.</strong> «هر اینورتر می‌تواند شمارِ رشتهٔ متفاوتی داشته باشد تا عدد درست دربیاید.» ممکن است، اما هر تفاوت یک طراحی، یک نقشه، یک ردیفِ یدکی و یک خطای احتمالیِ ساخت بیشتر است. چیدمانِ یکسان در پیمانکاری و بهره‌برداری صرفه‌جویی می‌کند (فصل‌های ۲۴ و ۴۹).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ۴۲۰ رشته در هر اینورتر انتخاب شد؟ <span class="math inline">\(60.06\ \text{MWp}\)</span> از کجا می‌آید؟</li>
<li>اگر هر جعبه ۲۴ رشته داشت، چند جعبه برای هر اینورتر لازم بود؟ مشکل چیست؟</li>
<li>چرا میزِ ۵۲ ماژولی سیم‌کشیِ رشته را ساده می‌کند؟</li>
<li>جریانِ طراحیِ جعبهٔ ۲۱ رشته‌ای را با قاعدهٔ <span class="math inline">\(1.25\,I_\text{sc}\)</span> حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-poa" class="level3" data-number="10.4.4">
<h3 data-number="10.4.4" class="anchored" data-anchor-id="sec-ch10-c-poa"><span class="header-section-number">10.4.4</span> تابشِ صفحهٔ آرایه</h3>
<p><strong>ایده.</strong> بستهٔ داده تابشِ <strong>افقیِ کل</strong> (<span class="ltr" dir="ltr">GHI</span>)، <strong>مستقیمِ عمود</strong> (<span class="ltr" dir="ltr">DNI</span>) و <strong>پخشیدهٔ افقی</strong> (<span class="ltr" dir="ltr">DHI</span>) را می‌دهد (فصلِ ۲)؛ ماژول نورِ <strong>صفحهٔ خودش</strong> (<span class="ltr" dir="ltr">POA</span>) را می‌گیرد. تبدیلِ افقی به صفحهٔ شیب‌دار <strong>جابه‌جایی</strong> (به انگلیسی <span class="ltr" dir="ltr">transposition</span>) نام دارد و سه جزء دارد: مستقیم که با هندسه دقیق حساب می‌شود، پخشیدهٔ آسمان که به مدلِ آسمان بستگی دارد، و بازتابِ زمین. مدلِ <strong>هِی–دیویس</strong> (به انگلیسی <span class="ltr" dir="ltr">Hay–Davies</span>) سهمی از پخشیده را که از گردِ قرصِ خورشید می‌آید مانندِ نورِ مستقیم و بقیه را یکنواخت می‌گیرد:</p>
<p><span id="eq-ch10-poa"><span class="math display">\[
\begin{aligned}
G_\text{POA} &amp;= G_\text{b} + G_\text{d} + G_\text{g}, \qquad G_\text{b} = \text{DNI}\,\cos\theta,\\
G_\text{d} &amp;= \text{DHI}\left[A_i R_\text{b} + (1 - A_i)\,\frac{1 + \cos\beta}{2}\right], \qquad
A_i = \frac{\text{DNI}}{G_\text{0n}}, \quad R_\text{b} = \frac{\cos\theta}{\cos\theta_z},\\
G_\text{g} &amp;= \text{GHI}\,\rho_\text{g}\,\frac{1 - \cos\beta}{2}
\end{aligned}
\tag{10.16}\]</span></span></p>
<p>که <span class="math inline">\(\theta\)</span> زاویهٔ تابش بر صفحه، <span class="math inline">\(\theta_z\)</span> زاویهٔ سرسو، <span class="math inline">\(\beta\)</span> شیب، <span class="math inline">\(G_\text{0n}\)</span> تابشِ بیرونِ جو و <span class="math inline">\(\rho_\text{g}\)</span> <strong>آلبیدوی</strong> زمین (<span class="ltr" dir="ltr">0.2</span>، <span class="ltr" dir="ltr">A-183</span>) است. چون دادهٔ بستهٔ داده میانگینِ ساعتی است، هندسه هم با میانگینِ شش زیرگام در هر ساعت حساب می‌شود (<a href="#sec-ch10-lab" class="quarto-xref"><span>بخش 10.9</span></a>).</p>
<div id="exm-ch10-poa" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.32 (سه جزءِ تابشِ سالانهٔ صفحهٔ <span class="ltr" dir="ltr">25°</span>)</strong></span> <strong>پرسش.</strong> تابشِ سالانهٔ صفحهٔ رو به جنوب با شیبِ <span class="ltr" dir="ltr">25°</span> را به سه جزء بشکنید و با تابشِ افقی مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E30: POA year at 25 deg: beam 1,570, sky 562, ground 18 = 2,150 kWh/m2
   : shares 73.0 / 26.1 / 0.8 %; GHI 1,947</code></pre>
<p><strong>تفسیر.</strong> صفحهٔ شیب‌دار <span class="ltr" dir="ltr">10.4 %</span> بیش از افق نور می‌گیرد، تقریباً همه از جزءِ مستقیم که در زمستان و بهار با شیب بهتر رو به خورشید است. سهمِ بازتابِ زمین برای ماژولِ یک‌رو کمتر از یک درصد است؛ برای ماژولِ دوطرفه، پشتِ ماژول بخشِ بزرگ‌تری از آن را می‌بیند (<a href="#sec-ch10-a-bifacial" class="quarto-xref"><span>بخش 10.2.17</span></a>). مدلِ آسمان یکی از منبع‌های عدمِ قطعیتِ برآوردِ انرژی است: مدل‌های مختلف در صفحه‌های پرشیب چند درصد اختلاف دارند (فصل‌های ۱۲ و ۱۵). <strong>وارسی:</strong> <span class="math inline">\(1570 + 562 + 18 = 2150\)</span>؛ <span class="math inline">\(2150/1947 = 1.104\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> تابشِ افقی را با ضریبی ثابت به صفحه بردن (مانندِ ضریبِ <span class="ltr" dir="ltr">1.1</span>ِ تمرینِ فصلِ ۹). ضریب در زمستان و تابستان، در روزِ صاف و ابری، بسیار فرق می‌کند و ولتاژ و دمای ساعت‌به‌ساعت را نادرست می‌دهد؛ برای پنجرهٔ اینورتر همین جزئیات مهم‌اند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه جزءِ تابشِ صفحهٔ آرایه را با رابطه‌شان بنویسید.</li>
<li>چرا سهمِ مستقیم در صفحهٔ شیب‌دار بیش از افق است؟</li>
<li>شاخصِ <span class="math inline">\(A_i\)</span> در هوای ابری به کدام سو می‌رود و اثرش بر <span class="math inline">\(G_\text{d}\)</span> چیست؟</li>
<li>آلبیدوی برف حدودِ <span class="ltr" dir="ltr">0.8</span> است؛ جزءِ زمین برای صفحهٔ <span class="ltr" dir="ltr">25°</span> چند برابر می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-tilt" class="level3" data-number="10.4.5">
<h3 data-number="10.4.5" class="anchored" data-anchor-id="sec-ch10-c-tilt"><span class="header-section-number">10.4.5</span> شیبِ صفحه</h3>
<p><strong>ایده.</strong> شیبِ بیشتر صفحه را در زمستان رو به خورشیدِ پایین می‌کند و در تابستان دور. بهترین شیب برای <strong>کلِ سال</strong> به سهمِ هر فصل از نور، سهمِ پخشیده (که صفحه‌های کم‌شیب بیشتر می‌بینند) و تلفاتِ زاویه بستگی دارد. فصلِ ۳ این بهینه‌سازی را با مدلی ساده انجام داد (<a href="03-mathematics.html#sec-ch03-a-tilt" class="quarto-xref"><span>بخش 3.2.14</span></a>)؛ اینجا با مدلِ هِی–دیویس و تلفاتِ زاویه تکرار می‌کنیم.</p>
<div id="fig-ch10-tilt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-tilt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-tilt.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-tilt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.13: تابشِ سالانهٔ صفحهٔ رو به جنوب در برابرِ شیب، پیش و پس از تلفاتِ زاویه
</figcaption>
</figure>
</div>
<div id="exm-ch10-tilt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.33 (شیبِ بهینه با دادهٔ یک سال)</strong></span> <strong>پرسش.</strong> تابشِ سالانهٔ صفحه و تابشِ مؤثر (پس از تلفاتِ زاویه) را برای شیب‌های صفر تا <span class="ltr" dir="ltr">45°</span> بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>annual irradiation on south-facing planes (Hay-Davies, IAM):
  tilt deg   POA kWh/m2   effective kWh/m2
         0         1947             1875
         5         2013             1943
        10         2067             1999
        15         2108             2042
        20         2136             2071
        25         2150             2086
        30         2151             2087
        35         2139             2074
        40         2113             2048
        45         2075             2008
  best tilt about 30 deg, below the latitude (34 deg):
  diffuse light and the summer-heavy sky favour flatter planes;
  row shading and wind load push lower still (next lesson)</code></pre>
<p><strong>تفسیر.</strong> بیشینه پهن است: میانِ <span class="ltr" dir="ltr">25°</span> و <span class="ltr" dir="ltr">35°</span> تفاوت کمتر از <span class="ltr" dir="ltr">1 %</span> است. پس شیب را <strong>نور</strong> به‌تنهایی تعیین نمی‌کند: شیبِ کمتر میز را کوتاه‌تر، بارِ باد را کمتر (فصلِ ۳۰) و برای همان سایه فاصلهٔ ردیف‌ها را کمتر می‌کند (<a href="#sec-ch10-c-rows" class="quarto-xref"><span>بخش 10.4.6</span></a>). نیروگاهِ P با <span class="ltr" dir="ltr">25°</span> (<span class="ltr" dir="ltr">A-183</span>) تنها <span class="ltr" dir="ltr">0.05 %</span> از بهینهٔ نوری می‌بازد. <strong>وارسی:</strong> <span class="math inline">\(2086/2087 = 0.9995\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «شیبِ بهینه برابرِ عرضِ جغرافیایی است.» این قاعده برای آسمانِ کاملاً صاف و بدونِ تلفاتِ زاویه نزدیک است؛ با سهمِ پخشیده و آسمانِ تابستانیِ صاف‌تر، بهینه چند درجه کمتر است، و با هزینه‌های سازه و زمین باز هم کمتر.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا منحنیِ <a href="#fig-ch10-tilt" class="quarto-xref">شکل&nbsp;<span>10.13</span></a> نزدیکِ بیشینه تخت است؟</li>
<li>چرا تابشِ مؤثر در شیبِ صفر نسبت به شیبِ بهینه بیشتر می‌بازد تا تابشِ کل؟</li>
<li>سه عاملِ غیرنوری که شیب را پایین می‌آورند کدام‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-rows" class="level3" data-number="10.4.6">
<h3 data-number="10.4.6" class="anchored" data-anchor-id="sec-ch10-c-rows"><span class="header-section-number">10.4.6</span> فاصلهٔ ردیف‌ها و نسبتِ پوششِ زمین</h3>
<p><strong>ایده.</strong> ردیفِ جلو (جنوبی) در خورشیدِ پایین روی ردیفِ پشت سایه می‌اندازد. <strong>نسبتِ پوششِ زمین</strong> (به انگلیسی <span class="ltr" dir="ltr">ground coverage ratio</span>، <span class="ltr" dir="ltr">GCR</span>) نسبتِ طولِ شیبِ میز <span class="math inline">\(L\)</span> به فاصلهٔ ردیف‌ها (گام) <span class="math inline">\(d\)</span> است. هندسهٔ <a href="#fig-ch10-rowgeom" class="quarto-xref">شکل&nbsp;<span>10.14</span></a> با قانونِ سینوس‌ها سهمِ سایه‌خورده از طولِ شیب را می‌دهد:</p>
<p><span id="eq-ch10-shade"><span class="math display">\[
f = 1 - \frac{1}{\text{GCR}}\,\frac{\sin\alpha_\text{p}}{\sin(\alpha_\text{p} + \beta)}, \qquad
\tan\alpha_\text{p} = \frac{\tan\alpha_\text{s}}{\cos(A - 180^\circ)}
\tag{10.17}\]</span></span></p>
<p>که <span class="math inline">\(\alpha_\text{p}\)</span> <strong>زاویهٔ نیم‌رخِ خورشید</strong> (زاویهٔ ارتفاع در صفحهٔ شمال–جنوب) و <span class="math inline">\(\alpha_\text{s}\)</span> و <span class="math inline">\(A\)</span> ارتفاع و سمتِ خورشیدند. سایه وقتی صفر است که <span class="math inline">\(\tan\alpha_\text{p} \ge \sin\beta/(1/\text{GCR} - \cos\beta)\)</span>.</p>
<div id="fig-ch10-rowgeom" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-rowgeom-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-rowgeom.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-rowgeom-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.14: برشِ شمال–جنوبِ دو ردیف: طولِ شیب، شیب، گام، نسبتِ پوشش و سایهٔ خورشیدِ پایین
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb34"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb34-1"><a href="#cb34-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> shaded_fraction(el_deg, az_deg, tilt_deg: <span class="bu">float</span>, gcr: <span class="bu">float</span>):</span>
<span id="cb34-2"><a href="#cb34-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Share of a table's slope length shaded by the row in front (south-</span></span>
<span id="cb34-3"><a href="#cb34-3" aria-hidden="true" tabindex="-1"></a><span class="co">    facing rows, sun profile angle in the north-south plane)."""</span></span>
<span id="cb34-4"><a href="#cb34-4" aria-hidden="true" tabindex="-1"></a>    el, az <span class="op">=</span> np.radians(el_deg), np.radians(az_deg)</span>
<span id="cb34-5"><a href="#cb34-5" aria-hidden="true" tabindex="-1"></a>    b <span class="op">=</span> math.radians(tilt_deg)</span>
<span id="cb34-6"><a href="#cb34-6" aria-hidden="true" tabindex="-1"></a>    cos_d <span class="op">=</span> np.cos(az <span class="op">-</span> math.pi)</span>
<span id="cb34-7"><a href="#cb34-7" aria-hidden="true" tabindex="-1"></a>    tan_p <span class="op">=</span> np.divide(np.tan(el), cos_d, out<span class="op">=</span>np.full_like(el, <span class="fl">1e9</span>),</span>
<span id="cb34-8"><a href="#cb34-8" aria-hidden="true" tabindex="-1"></a>                      where<span class="op">=</span>cos_d <span class="op">&gt;</span> <span class="fl">1e-6</span>)</span>
<span id="cb34-9"><a href="#cb34-9" aria-hidden="true" tabindex="-1"></a>    a_p <span class="op">=</span> np.arctan(np.clip(tan_p, <span class="dv">0</span>, <span class="fl">1e9</span>))</span>
<span id="cb34-10"><a href="#cb34-10" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> <span class="dv">1</span> <span class="op">-</span> (<span class="dv">1</span> <span class="op">/</span> gcr) <span class="op">*</span> np.sin(a_p) <span class="op">/</span> np.sin(a_p <span class="op">+</span> b)</span>
<span id="cb34-11"><a href="#cb34-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.clip(np.where(el <span class="op">&gt;</span> <span class="dv">0</span>, f, <span class="fl">0.0</span>), <span class="fl">0.0</span>, <span class="fl">1.0</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch10-rowgeom" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.34 (هندسهٔ میزهای نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با دو ماژولِ عمودی (<span class="ltr" dir="ltr">2.278 m</span>) و <span class="math inline">\(\text{GCR} = 0.40\)</span>: گام و ارتفاعِ میز؛ سهمِ سایه در <span class="math inline">\(\alpha_\text{p} = 12^\circ\)</span>؛ زاویهٔ مرزیِ بی‌سایه؛ و ارتفاعِ خورشید در ظهرِ انقلابِ زمستانی در عرضِ <span class="ltr" dir="ltr">34°</span>.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E19: pitch at GCR 0.40, two 2.278 m modules: 11.39 m;
     table rise L sin 25 = 1.93 m
E20: shaded share at alpha_p 12 deg, tilt 25 deg, GCR 0.4: 0.136
E21: no shade above tan a = sin b / (1/GCR - cos b): 14.9 deg
E22: winter-solstice noon at 34 N: 90 - 34 - 23.44 = 32.6 deg</code></pre>
<p><strong>تفسیر.</strong> حتی در کوتاه‌ترین روزِ سال، خورشیدِ ظهر بیش از دو برابرِ زاویهٔ مرزی بالاست؛ سایه فقط در صبح و عصرهای زمستان رخ می‌دهد که تابش کم است. <strong>وارسی:</strong> <span class="math inline">\(\tan 14.9^\circ = 0.266\)</span> و <span class="math inline">\(\sin 25^\circ/(2.5 - \cos 25^\circ) = 0.4226/1.594 = 0.265\)</span> (درست).</p>
</div>
<p><strong>اثرِ برقیِ سایه.</strong> سایهٔ هندسی با سایهٔ <strong>برقی</strong> یکی نیست. در میزِ دو ماژولِ عمودی، هر ردیفِ ماژول یک <strong>رشته</strong> است و هر سه زیررشتهٔ ماژولِ عمودی در طولِ شیب امتداد دارند (<a href="#fig-ch10-substring" class="quarto-xref">شکل&nbsp;<span>10.9</span></a>). وقتی لبهٔ پایینِ ردیفِ پایین سایه بخورد، هر سه دیودِ همهٔ ماژول‌های آن رشته روشن می‌شوند و رشته عملاً از دست می‌رود: با کمترین سایه، <strong>نیمی</strong> از میز (برای ماژولِ سلول‌کامل، که مدلِ <span class="ltr" dir="ltr">A-192</span> فرض می‌کند؛ در ماژولِ نیم‌سلولیِ <span class="ltr" dir="ltr">PVM-550</span> نیمهٔ بالای هر ماژول هنوز کار می‌کند و تلفات کمتر است، <a href="#sec-ch10-b-interconnect" class="quarto-xref"><span>بخش 10.3.7</span></a>). در ماژولِ افقی، زیررشته‌ها افقی‌اند و سایه یکی‌یکی آن‌ها را درگیر می‌کند.</p>
<div id="fig-ch10-rows" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-rows-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-rows.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-rows-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.15: تلفاتِ سالانهٔ سایهٔ ردیف‌ها در برابرِ نسبتِ پوششِ زمین برای سه فرضِ برقی (<span class="ltr" dir="ltr">A-192</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch10-rows" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.35 (نسبتِ پوشش و تلفاتِ سالانهٔ سایه)</strong></span> <strong>پرسش.</strong> تلفاتِ سالانهٔ سایهٔ ردیف‌ها را برای <span class="math inline">\(\text{GCR}\)</span>ِ <span class="ltr" dir="ltr">0.30</span> تا <span class="ltr" dir="ltr">0.60</span> با سه فرض حساب کنید: خطی (توان متناسب با سطحِ آفتابی)، دو ماژولِ عمودی و چهار ماژولِ افقی (<span class="ltr" dir="ltr">A-192</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>inter-row shading, tilt 25 deg, tables 2 high (A-192):
  GCR   pitch m   linear loss %   2P portrait %   4L landscape %
  0.30     15.2           0.01           0.03            0.01
  0.40     11.4           0.03           0.07            0.04
  0.50      9.1           0.08           0.23            0.10
  0.60      7.6           0.29           1.13            0.38
  portrait tables lose a whole module row once its bottom edge
  is shaded (all three bypass substrings run along the slope);
  landscape modules lose one substring at a time; GCR 0.40
  (A-183) keeps the electrical loss small at 11.4 m pitch</code></pre>
<p><strong>تفسیر.</strong> در <span class="math inline">\(\text{GCR} = 0.40\)</span> تلفات کوچک است (<span class="ltr" dir="ltr">0.07 %</span> با نصبِ عمودی)؛ در <span class="ltr" dir="ltr">0.60</span>، نصبِ عمودی <span class="ltr" dir="ltr">1.13 %</span> می‌بازد، سه برابرِ نصبِ افقی. انتخابِ <span class="math inline">\(\text{GCR}\)</span> پس مصالحه‌ای میانِ <strong>زمین</strong> (و طولِ کابل و جاده) و <strong>انرژی</strong> است و ارزشِ هر دو در فصل‌های ۱۸ و ۲۱ قیمت می‌گیرد. <strong>محدودیتِ مدل:</strong> فقط سایهٔ مستقیم دیده شده است؛ ردیفِ جلو بخشی از <strong>آسمان</strong> و <strong>زمینِ روشن</strong> را هم از ردیفِ پشت می‌پوشاند (تلفاتِ پخشیده) که در مدلِ فصلِ ۱۵ می‌آید. <strong>وارسی:</strong> گام در <span class="ltr" dir="ltr">0.40</span> برابرِ <span class="math inline">\(2 \times 2.278/0.40 = 11.39\ \text{m}\)</span> (درست).</p>
</div>
<p><strong>بستنِ <span class="ltr" dir="ltr">U-016</span>.</strong> فصلِ ۳ هندسهٔ میز و فاصلهٔ ردیف‌ها را مجهول گذاشت. اکنون پایهٔ طراحی چنین است: میزِ دو ماژولِ عمودی با ۲۶ ماژول در طول، شیبِ <span class="ltr" dir="ltr">25°</span>، <span class="math inline">\(\text{GCR} = 0.40\)</span>، گامِ <span class="ltr" dir="ltr">11.4 m</span> و لبهٔ پایینِ <span class="ltr" dir="ltr">0.6 m</span> بالای زمین (<span class="ltr" dir="ltr">D-013</span>). نقشهٔ واقعیِ میدان با شیبِ زمین، مرزِ زمین و جاده‌ها در فصل‌های ۱۴، ۲۱ و ۲۹ کامل می‌شود؛ زمینِ شیب‌دار گام را در هر جا تغییر می‌دهد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch10-shade" class="quarto-xref">معادلهٔ&nbsp;<span>10.17</span></a> را با قانونِ سینوس‌ها در <a href="#fig-ch10-rowgeom" class="quarto-xref">شکل&nbsp;<span>10.14</span></a> بازسازی کنید.</li>
<li>با <span class="math inline">\(\text{GCR} = 0.5\)</span>، زاویهٔ مرزیِ بی‌سایه چیست؟</li>
<li>چرا کمترین سایهٔ لبهٔ پایین در نصبِ عمودی نیمی از میز را می‌برد؟</li>
<li>چرا تلفاتِ سالانهٔ سایه با وجودِ سایهٔ هر روزِ زمستان کوچک است؟</li>
<li>کدام تلفاتِ ردیف‌ها در مدلِ این فصل نیامده است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-shading" class="level3" data-number="10.4.7">
<h3 data-number="10.4.7" class="anchored" data-anchor-id="sec-ch10-c-shading"><span class="header-section-number">10.4.7</span> سایه‌های دیگر: افق، اشیای نزدیک و توربین‌ها</h3>
<p><strong>ایده.</strong> ردیف‌ها تنها منبعِ سایه نیستند. <strong>سایهٔ دور</strong> (کوه‌ها و تپه‌های افق) جزءِ مستقیم را در خورشیدِ پایین قطع می‌کند و با یک <strong>نیم‌رخِ افق</strong> (ارتفاعِ افق در هر سمت) مدل می‌شود. <strong>سایهٔ نزدیک</strong> از تیرهای برق و روشنایی، حصار، ایستگاه‌های اینورتر، دکلِ هواشناسی، ساختمان‌ها و درخت‌ها می‌آید؛ چون روی چند سلول می‌افتد، اثرِ برقی‌اش (<a href="#sec-ch10-b-hotspot" class="quarto-xref"><span>بخش 10.3.15</span></a>) از سطحش بسیار بیشتر است.</p>
<p><strong>در نیروگاهِ هیبریدی.</strong> برج‌ها و پره‌های توربین‌های بادی سایه‌های <strong>بلند و متحرک</strong> دارند.</p>
<div id="exm-ch10-turbineshadow" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.36 (سایهٔ برجِ توربین روی میدانِ خورشیدی)</strong></span> <strong>پرسش.</strong> طولِ سایهٔ برجِ <span class="ltr" dir="ltr">100 m</span>ِ توربینِ <span class="ltr" dir="ltr">WT-5.0-150</span> را در ارتفاعِ خورشیدِ <span class="ltr" dir="ltr">15°</span>، <span class="ltr" dir="ltr">30°</span> و <span class="ltr" dir="ltr">60°</span> بیابید. نوکِ پره در بالاترین جا (<span class="ltr" dir="ltr">175 m</span>) در <span class="ltr" dir="ltr">15°</span> سایه را تا کجا می‌برد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E31: tower shadow (hub 100 m): 15 deg 373 m, 30 deg 173 m, 60 deg 58 m
     blade tip at 175 m, sun at 15 deg: 653 m</code></pre>
<p><strong>تفسیر.</strong> در صبح و عصر سایهٔ برج صدها متر و سایهٔ پره‌ها بیش از نیم کیلومتر می‌رود. سایهٔ برج باریک است اما روی هر رشته‌ای که بیفتد، دیودهای آن را روشن یا نقطهٔ داغِ گذرا می‌سازد؛ سایهٔ پره‌ها <strong>چشمک‌زن</strong> است و ردیاب‌های اینورتر را هم آشفته می‌کند. پس در چیدمانِ هیبریدی، فاصلهٔ توربین‌ها از میدانِ خورشیدی یا جهتِ قرارگیری‌شان نسبت به میدان یک <strong>رابطِ طراحی</strong> است (فصلِ ۱۴). <strong>وارسی:</strong> <span class="math inline">\(100/\tan 15^\circ = 100/0.268 = 373\ \text{m}\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «سایهٔ تیرِ برق باریک است و اثری ندارد.» سایهٔ باریکِ ثابت هر روز روی همان سلول‌ها می‌افتد: هم انرژی می‌برد و هم پیریِ زودرس می‌سازد. جای اشیای بلند را در نقشهٔ میدان با تحلیلِ سایه وارسی کنید.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سایهٔ دور و نزدیک در مدل‌سازی چه فرقی دارند؟</li>
<li>سایهٔ برجِ توربین در ارتفاعِ <span class="ltr" dir="ltr">45°</span>ِ خورشید چقدر است؟</li>
<li>چرا سایهٔ چشمک‌زنِ پره برای ردیاب مسئله است؟</li>
<li>سه شیء نزدیک در نیروگاهِ P را نام ببرید که باید در تحلیلِ سایه بیایند.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-trackers" class="level3" data-number="10.4.8">
<h3 data-number="10.4.8" class="anchored" data-anchor-id="sec-ch10-c-trackers"><span class="header-section-number">10.4.8</span> ردیاب‌های تک‌محوره</h3>
<p><strong>ایده.</strong> <strong>ردیابِ تک‌محوره</strong> (به انگلیسی <span class="ltr" dir="ltr">single-axis tracker</span>) ردیف‌ها را حولِ محورِ شمال–جنوب از شرق به غرب می‌چرخاند تا صفحه در طولِ روز رو به خورشید بماند. نورِ مستقیمِ صبح و عصر که صفحهٔ ثابت با زاویهٔ بزرگ می‌گیرد، تقریباً عمود دریافت می‌شود. بهای آن موتور، کنترل، سازهٔ متحرک، نگهداری و رفتار در بادِ شدید (حالتِ ایمن) است. در صبح و عصر ردیف‌ها روی هم سایه می‌اندازند؛ <strong>عقب‌گردِ ردیاب</strong> (به انگلیسی <span class="ltr" dir="ltr">backtracking</span>) زاویه را کم می‌کند تا سایه نیفتد.</p>
<div id="exm-ch10-tracker" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.37 (ردیاب در برابرِ میزِ ثابت)</strong></span> <strong>پرسش.</strong> با همان مدلِ آسمان، تابشِ سالانهٔ ردیابِ تک‌محورهٔ شمال–جنوب با بیشینهٔ چرخشِ <span class="ltr" dir="ltr">±55°</span> را با میزِ ثابتِ <span class="ltr" dir="ltr">25°</span> مقایسه کنید (<span class="ltr" dir="ltr">A-206</span>؛ بی‌عقب‌گرد و بی‌سایه).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>single-axis tracker (north-south axis, +-55 deg) against fixed
25 deg tables, same sky model (A-206; no backtracking, no shading):
  fixed 25 deg: POA 2,150 kWh/m2, effective 2,086
  tracker:      POA 2,703 kWh/m2, effective 2,656
  gain 27.3 % of effective irradiance before shading,
  backtracking losses, motor energy and availability; the
  tracker earns most on clear summer mornings and evenings
  the choice for Plant P (fixed tables, A-183) is revisited with
  costs and wind loads in chapters 18 and 30</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">27 %</span> تابشِ مؤثرِ بیشتر یک <strong>سقف</strong> است: عقب‌گرد و سایهٔ ردیف‌ها، مصرفِ موتورها، توقف‌ها و حالتِ ایمن در باد بخشی از آن را می‌برند، و ردیاب‌ها معمولاً با <span class="math inline">\(\text{GCR}\)</span>ِ کمتر (زمینِ بیشتر) نصب می‌شوند. در سایتِ صاف با سهمِ زیادِ نورِ مستقیم مانندِ نیروگاهِ P سودِ ردیاب بزرگ است. انتخابِ نیروگاهِ P (میزِ ثابت) <strong>فرضِ آموزشی</strong> است و در فصل‌های ۱۸ (اقتصاد) و ۳۰ (سازه و باد) با شاهد دوباره سنجیده می‌شود. برای اینورتر، ردیاب منحنیِ روزانهٔ پهن‌تر و ساعت‌های بیشتری نزدیکِ توانِ کامل یعنی <strong>بُرشِ</strong> بیشتر با همان نسبتِ <span class="ltr" dir="ltr">DC/AC</span> می‌دهد (<a href="#sec-ch10-c-dcac" class="quarto-xref"><span>بخش 10.4.18</span></a>). <strong>وارسی:</strong> <span class="math inline">\(2656/2086 = 1.273\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ردیاب بیشترین سود را در صبح و عصرِ صافِ تابستان دارد؟</li>
<li>عقب‌گرد چه مسئله‌ای را حل می‌کند و چه بهایی دارد؟</li>
<li>چرا ردیاب با همان نسبتِ <span class="ltr" dir="ltr">DC/AC</span> بُرشِ بیشتری دارد؟</li>
<li>سه هزینهٔ ردیاب را که در سودِ تابش دیده نمی‌شود نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-mismatch" class="level3" data-number="10.4.9">
<h3 data-number="10.4.9" class="anchored" data-anchor-id="sec-ch10-c-mismatch"><span class="header-section-number">10.4.9</span> ناهمسانی</h3>
<p><strong>ایده.</strong> هیچ دو ماژولی دقیقاً یکسان نیستند. در <strong>رشتهٔ سری</strong> همه یک جریان دارند و ماژولِ کم‌جریان‌تر بقیه را از نقطهٔ بیشینه‌شان دور می‌کند؛ در <strong>رشته‌های موازی</strong> همه یک ولتاژ دارند و رشته‌ای با ولتاژِ نقطهٔ بیشینهٔ متفاوت دور از بیشینه کار می‌کند. پس توانِ آرایه از <strong>مجموعِ</strong> توان‌های بیشینهٔ ماژول‌ها کمتر است: <strong>تلفاتِ ناهمسانی</strong> (به انگلیسی <span class="ltr" dir="ltr">mismatch loss</span>). فصلِ ۶ این را با دو رشته نشان داد؛ اینجا با پراکندگیِ آماریِ واقعی‌تر.</p>
<div id="exm-ch10-mismatch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.38 (ناهمسانیِ یک جعبهٔ تجمیعِ نو)</strong></span> <strong>پرسش.</strong> با ۲۰ رشتهٔ ۲۶ ماژولی، رده‌بندیِ توانِ <span class="ltr" dir="ltr">0/+5 W</span> و پراکندگیِ جریانِ <span class="ltr" dir="ltr">0.7 %</span> (یک انحرافِ معیار) با شبیه‌سازیِ مونت‌کارلو (<span class="ltr" dir="ltr">A-193</span>، بذرِ ۳۷)، تلفاتِ ناهمسانی را در شرایطِ استاندارد بیابید. با رشدِ پراکندگی در پیری چه می‌شود (<span class="ltr" dir="ltr">A-205</span>)؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>20 strings of 26 modules in parallel, Monte Carlo (seed 37, A-193):
  power binning 0/+5 W, current spread 0.7 % (one sigma)
  sum of module maxima 287.36 kW; array maximum 287.24 kW
  mismatch loss 0.04 % at STC; ageing and uneven
  soiling widen the spread and the loss over the years</code></pre>
<pre class="text"><code>mismatch loss as the current spread grows with age (A-205):
  current spread (1 s)   mismatch loss %
                  0.7             0.04
                  2.0             0.33
                  3.0             0.80
                  5.0             2.72
  the loss grows roughly with the square of the spread: new
  binned modules lose little; uneven ageing, soiling and
  replaced modules of another class add up over the years</code></pre>
<p><strong>تفسیر.</strong> برای ماژول‌های نوِ رده‌بندی‌شده، ناهمسانی ناچیز است (<span class="ltr" dir="ltr">0.04 %</span>)؛ عددِ <span class="ltr" dir="ltr">1 %</span>ِ <span class="ltr" dir="ltr">A-183</span> محافظه‌کارانه است و پراکندگیِ آینده را هم می‌پوشاند. با پراکندگیِ <span class="ltr" dir="ltr">3 %</span> تلفات <span class="ltr" dir="ltr">0.8 %</span> و با <span class="ltr" dir="ltr">5 %</span> حدودِ <span class="ltr" dir="ltr">2.7 %</span> است: رشدی تقریباً با مجذورِ پراکندگی. منبع‌های پراکندگیِ آینده: پیریِ ناهمسان، گرد و غبارِ ناهمسان (لبهٔ پایینِ ماژول)، دمای ناهمسان (ماژول‌های لبهٔ میز خنک‌ترند)، و <strong>ماژول‌های جایگزین</strong> از ردهٔ دیگر. <strong>وارسی:</strong> <span class="math inline">\(1 - 287.24/287.36 = 0.04\ \%\)</span> (درست).</p>
</div>
<p><strong>پیامد برای بهره‌برداری.</strong> ماژولِ جایگزین باید از همان رده (یا با جریانِ نزدیک) باشد، و اگر نیست، در رشته‌ای جدا جمع شود. برای همین بخشی از ماژول‌ها را به‌عنوانِ <strong>یدک</strong> از همان محموله نگه می‌دارند (فصل‌های ۵۱ و ۵۲).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ناهمسانیِ سری و موازی چه فرقی دارند؟</li>
<li>چرا رده‌بندیِ توان ناهمسانیِ ماژول‌های نو را کم می‌کند؟</li>
<li>چهار منبعِ رشدِ پراکندگی در طولِ عمر را نام ببرید.</li>
<li>چرا ماژولِ جایگزین باید هم‌رده باشد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-soiling" class="level3" data-number="10.4.10">
<h3 data-number="10.4.10" class="anchored" data-anchor-id="sec-ch10-c-soiling"><span class="header-section-number">10.4.10</span> گرد و غبار در زبانِ آرایه</h3>
<p><strong>ایده.</strong> گرد و غبار نور را پیش از رسیدن به سلول می‌گیرد. اثرش را با <strong>نسبتِ آلودگی</strong> (به انگلیسی <span class="ltr" dir="ltr">soiling ratio</span>) <span class="math inline">\(SR\)</span> نشان می‌دهند: نسبتِ توانِ ماژولِ آلوده به همان ماژولِ تمیز؛ تلفات <span class="math inline">\(1 - SR\)</span> است. سه ویژگیِ گرد و غبار برای آرایه مهم‌اند: (۱) <strong>انباشت</strong> با زمان در روزهای خشک و <strong>پاک‌شدن</strong> با باران (<a href="#sec-ch10-d-soiling" class="quarto-xref"><span>بخش 10.5.1</span></a>)؛ (۲) <strong>ناهمسانی</strong>: گرد و غبار در لبهٔ پایینِ ماژول (جایی که آبِ باران و شبنم گل را جمع می‌کند) و در ردیف‌های نزدیکِ جاده بیشتر است؛ (۳) اثر بر <strong>زاویه</strong>: گرد و غبار تلفاتِ نورِ مایل را بیشتر می‌کند.</p>
<p><strong>ناهمسانیِ گرد و غبار و دیود.</strong> گلِ لبهٔ پایینِ ماژولِ <strong>عمودی</strong> همهٔ زیررشته‌ها را هم‌زمان کمی سایه می‌زند (مانندِ سایهٔ ردیف‌ها)؛ در ماژولِ <strong>افقی</strong> فقط زیررشتهٔ پایین را. نوارِ گلِ ضخیم در لبه می‌تواند دیودها را روشن کند و تلفاتی بسیار بیش از سهمِ سطحش بسازد: یک دلیلِ دیگر برای اینکه شست‌وشو به <strong>لبه‌ها</strong> برسد و قابِ ماژول آب را نگه ندارد.</p>
<p><strong>جای آن در این فصل.</strong> بخشِ ت گرد و غبار را با دادهٔ ایستگاهِ آلودگی، روش‌های شست‌وشو و سیاستِ بهینه کامل می‌کند؛ بخشِ پ فقط رابطِ آن با آرایه را می‌گذارد: تلفاتِ سالانهٔ <span class="ltr" dir="ltr">1.43 %</span> با سیاستِ پیشنهادیِ <a href="#exm-ch10-policies" class="quarto-xref">مثال&nbsp;<span>10.50</span></a> در زنجیرهٔ انرژی (<a href="#exm-ch10-int-2" class="quarto-xref">مثال&nbsp;<span>10.59</span></a>) و رابط‌های سامانهٔ شست‌وشو با میز در <a href="#sec-ch10-c-cleaninterface" class="quarto-xref"><span>بخش 10.4.20</span></a>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نسبتِ آلودگی چیست و تلفات چگونه از آن به دست می‌آید؟</li>
<li>چرا گلِ لبهٔ پایین برای ماژولِ عمودی بدتر است؟</li>
<li>سه دلیلِ ناهمسانیِ گرد و غبار در یک میدانِ بزرگ را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-snow" class="level3" data-number="10.4.11">
<h3 data-number="10.4.11" class="anchored" data-anchor-id="sec-ch10-c-snow"><span class="header-section-number">10.4.11</span> برف</h3>
<p><strong>ایده.</strong> برف دو اثر دارد: <strong>انرژی</strong> (ماژولِ پوشیده تولید نمی‌کند تا برف بلغزد یا آب شود) و <strong>بارِ مکانیکی</strong> (وزنِ برف بر شیشه و قاب). روی شیبِ <span class="ltr" dir="ltr">25°</span> و شیشهٔ صاف، برف معمولاً در یکی دو روزِ آفتابی می‌لغزد؛ اما اگر لبهٔ پایینِ میز به برفِ انباشته روی زمین برسد، برفِ لغزنده جایی برای رفتن ندارد و روی ردیفِ پایین می‌ماند. ارتفاعِ لبهٔ پایین (<span class="ltr" dir="ltr">0.6 m</span>) برای همین است.</p>
<div id="exm-ch10-snow" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.39 (برف در نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با پنج بارشِ برف در زمستان که هر کدام دو روز ماژول‌ها را می‌پوشانند و <span class="ltr" dir="ltr">90 %</span> انرژیِ آن روزها را می‌برند، و بارِ برفِ زمینِ <span class="ltr" dir="ltr">1.2 kN/m²</span> با ضریبِ شکلِ <span class="ltr" dir="ltr">0.8</span> (<span class="ltr" dir="ltr">A-204</span>، مقدارهای آموزشی)، تلفاتِ انرژی و مؤلفهٔ عمودِ بار بر شیشه را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>snow on the tables of Plant P (1200 m, A-204, teaching values):
  five snowfalls, each covering the modules for two days, 90 %
    lost on those days: 2251 MWh of DC, 1.94 % of the year
  load: ground snow 1.2 kN/m2 x shape 0.8 x cos^2(25 deg)
    = 789 Pa normal to the glass
  data-sheet test load 5400 Pa front; with a safety factor 1.5
    the design load may reach 3600 Pa: snow is far below it
  the lower edge 0.6 m above ground lets sliding snow clear;
  real snow loads come from the national code (chapter 29)</code></pre>
<p><strong>تفسیر.</strong> ده روزِ زمستانی <span class="ltr" dir="ltr">1.9 %</span> انرژیِ سال است؛ بیشتر از آنچه بسیاری انتظار دارند، چون روزهای پس از بارش اغلب صاف‌ترین روزهای زمستان‌اند. بارِ برف فقط بخشی از بارِ آزمونِ ماژول است، اما <strong>سازه</strong> و <strong>نقطه‌های گیره</strong> باید جداگانه برای ترکیبِ برف، باد و وزن طراحی شوند و بارِ آزمونِ ماژول به روشِ گیره‌کردنِ اعلامِ سازنده وابسته است (فصلِ ۳۰). <strong>مرز:</strong> بارِ برفِ واقعی را آیین‌نامهٔ بارگذاریِ کشور برای ارتفاع و منطقه می‌دهد؛ عددِ <span class="ltr" dir="ltr">1.2 kN/m²</span> فقط آموزشی است. <strong>وارسی:</strong> <span class="math inline">\(0.8 \times 1.2 = 0.96\)</span> و <span class="math inline">\(0.96 \times \cos^2 25^\circ = 0.789\ \text{kN/m}^2\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «برفِ روی ماژول را با بیل یا آبِ گرم پاک می‌کنیم.» ابزارِ سخت شیشه و پوشش را خراش می‌دهد، آبِ گرم شیشهٔ سرد را می‌شکند و کار روی میزِ یخ‌زده خطرِ سقوط و برق‌گرفتگی دارد. سیاستِ برف (صبر، ابزارِ نرمِ تأییدشده، اولویتِ ردیف‌ها) بخشی از برنامهٔ بهره‌برداری است (فصلِ ۵۲).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ارتفاعِ لبهٔ پایینِ میز در سایتِ برفی مهم است؟</li>
<li>چرا روزهای پس از برف از نظرِ انرژی گران‌اند؟</li>
<li>مؤلفهٔ موازیِ شیبِ بارِ برف در <a href="#exm-ch10-snow" class="quarto-xref">مثال&nbsp;<span>10.39</span></a> چیست؟ این مؤلفه چه چیزی را بار می‌کند؟</li>
<li>دو خطرِ پاک‌کردنِ برف با ابزارِ نامناسب را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-degradation" class="level3" data-number="10.4.12">
<h3 data-number="10.4.12" class="anchored" data-anchor-id="sec-ch10-c-degradation"><span class="header-section-number">10.4.12</span> پیری در زبانِ آرایه</h3>
<p><strong>ایده.</strong> تخریبِ ماژول (<a href="#sec-ch10-b-degradation" class="quarto-xref"><span>بخش 10.3.20</span></a>) در آرایه سه اثرِ دیگر هم دارد: (۱) <strong>ناهمسانی</strong> رشد می‌کند چون ماژول‌ها یکسان پیر نمی‌شوند (<a href="#exm-ch10-mismatch" class="quarto-xref">مثال&nbsp;<span>10.38</span></a>)؛ (۲) <strong>ولتاژِ</strong> رشته کمی پایین می‌آید و ساعت‌های نزدیکِ کفِ پنجرهٔ اینورتر بیشتر می‌شوند (<a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a>)؛ (۳) <strong>بُرش</strong> با کم شدنِ توانِ <span class="ltr" dir="ltr">DC</span> کم می‌شود، یعنی بخشی از تخریب در سال‌های نخست در بُرش «پنهان» است.</p>
<div id="exm-ch10-agedwindow" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.40 (پنجرهٔ اینورتر پس از بیست سال)</strong></span> <strong>پرسش.</strong> اگر ولتاژِ نقطهٔ بیشینهٔ ماژول‌ها پس از بیست سال <span class="ltr" dir="ltr">3 %</span> کمتر شود (فرضی)، کمینهٔ ولتاژِ رشته در سالِ داده (<span class="ltr" dir="ltr">906 V</span>، <a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a>) و میانه (<span class="ltr" dir="ltr">1041 V</span>) چه می‌شوند؟ آیا <span class="ltr" dir="ltr">D-012</span> هنوز کافی است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E32: string V_mp x 0.97 (aged): min 879 V, median 1009 V
     hours below 933 V: 159 (new modules: 17)</code></pre>
<p><strong>تفسیر.</strong> میانه هنوز <span class="ltr" dir="ltr">76 V</span> بالای کف است، اما ساعت‌های زیرِ کف از ۱۷ به ۱۵۹ می‌رسد. انرژیِ از‌دست‌رفته هنوز کوچک است چون اینورتر در کف می‌ماند و منحنی نزدیکِ قله تخت است (فصلِ ۹)؛ اما این یک <strong>پرسشِ طراحیِ بلندمدت</strong> است که برای اینورترِ جایگزین در نیمهٔ عمر هم باید پرسیده شود (فصلِ ۵۳). <strong>وارسی:</strong> <span class="math inline">\(1041 \times 0.97 = 1010\ \text{V}\)</span> (درست، با گردکردن).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه اثرِ پیری در سطحِ آرایه را نام ببرید.</li>
<li>چرا بخشی از تخریب در سال‌های نخست در بُرش پنهان است؟</li>
<li>با کاهشِ <span class="ltr" dir="ltr">3 %</span>ِ ولتاژ، رشته‌هایی که امروز زیرِ چه ولتاژی‌اند در آینده زیرِ کفِ <span class="ltr" dir="ltr">933 V</span> می‌روند؟ در <a href="#fig-ch10-window" class="quarto-xref">شکل&nbsp;<span>10.17</span></a> نشانشان دهید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-connectors" class="level3" data-number="10.4.13">
<h3 data-number="10.4.13" class="anchored" data-anchor-id="sec-ch10-c-connectors"><span class="header-section-number">10.4.13</span> رابط‌ها</h3>
<p><strong>ایده.</strong> هر رشتهٔ ۲۶ ماژولی حدودِ ۲۷ <strong>جفت رابطِ</strong> <span class="ltr" dir="ltr">DC</span> دارد: میانِ ماژول‌ها و در دو سرِ کابلِ رشته. رابطِ خوب مقاومتِ تماسِ بسیار کم دارد؛ رابطِ بد (پرسِ نادرست، جفت‌شدنِ دو سازندهٔ متفاوت، آب و گرد و غبار در تماس، نیمه‌جفت) گرم می‌شود، مقاومتش با زمان بالا می‌رود و می‌تواند <strong>قوسِ <span class="ltr" dir="ltr">DC</span></strong> بسازد که خودبه‌خود خاموش نمی‌شود (فصلِ ۶، <a href="06-dc-circuits-safety.html#sec-ch06-c-connectors" class="quarto-xref"><span>بخش 6.4.5</span></a> و <a href="06-dc-circuits-safety.html#sec-ch06-c-arcs" class="quarto-xref"><span>بخش 6.4.6</span></a>). رابط‌ها استانداردِ محصولِ خود را دارند (<span class="ltr" dir="ltr">IEC 62852:2014+AMD1:2020</span>، تا <span class="ltr" dir="ltr">1500 V</span> و <span class="ltr" dir="ltr">125 A</span> برای هر تماس) و <strong>جفت‌کردنِ رابط‌های دو سازنده</strong> حتی اگر شکلشان یکی باشد، جز با گواهیِ آزمونِ مشترک پذیرفته نیست.</p>
<div id="exm-ch10-connectors" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.41 (شمارِ رابط‌ها و خرابیِ سالانه)</strong></span> <strong>پرسش.</strong> شمارِ جفت‌رابط‌های رشته‌ای در نیروگاهِ P چیست؟ با آهنگِ خرابیِ <span class="ltr" dir="ltr">0.01 %</span> برای هر جفت در سال (<span class="ltr" dir="ltr">A-208</span>، فرضی)، چند خرابی در سال انتظار می‌رود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E34: mated connector pairs: 4200 strings x 27 = 113,400;
     at 0.01 % per pair and year: 11 failures a year</code></pre>
<p><strong>تفسیر.</strong> حتی با آهنگِ خرابیِ بسیار کم، شمارِ زیاد یعنی خرابیِ <strong>هفتگی یا ماهانه</strong>؛ هر کدام می‌تواند یک رشته را از کار بیندازد یا آتش بسازد. پس کیفیتِ <strong>نصب</strong> (ابزارِ پرسِ تأییدشده، آموزش، نمونه‌برداری از پرس‌ها، عدمِ جفت‌کردنِ ناهمسان) و <strong>پایش</strong> (جریانِ رشته، تصویرِ گرمایی) از کیفیتِ محصول مهم‌ترند. <strong>وارسی:</strong> <span class="math inline">\(113\,400 \times 10^{-4} = 11.3\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «رابطِ سازگار همان رابطِ هم‌شکل است.» شکلِ یکسان ضمانتِ تماسِ پایدار نیست؛ مواد، روکشِ فلز و رواداری‌ها فرق می‌کنند. اگر کابلِ رشته و ماژول رابطِ دو سازنده دارند، یکی از دو سر باید با رابطِ هم‌سازنده عوض شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار ریشهٔ رایجِ خرابیِ رابط را نام ببرید.</li>
<li>چرا شمارِ رابط‌ها از کیفیتِ هر رابط مهم‌تر است؟</li>
<li>دو ابزارِ پایش که رابطِ معیوب را نشان می‌دهند کدام‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-cabling" class="level3" data-number="10.4.14">
<h3 data-number="10.4.14" class="anchored" data-anchor-id="sec-ch10-c-cabling"><span class="header-section-number">10.4.14</span> کابلِ <span class="ltr" dir="ltr">DC</span> و تلفاتِ آن</h3>
<p><strong>ایده.</strong> کابلِ رشته (از میز تا جعبهٔ تجمیع) و کابلِ اصلی (از جعبهٔ تجمیع تا اینورتر) سه شرط دارند: (۱) <strong>ظرفیتِ جریان</strong> با کاهشِ ظرفیت برای دمای محیط، تابشِ خورشید روی کابلِ بی‌پوشش و گروه‌بندی (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-a-cablesun" class="quarto-xref"><span>بخش 4.2.35</span></a>)؛ (۲) <strong>افتِ ولتاژ و تلفات</strong>؛ (۳) <strong>ردهٔ ولتاژ و محیط</strong> (کابلِ ویژهٔ فتوولتائیک تا <span class="ltr" dir="ltr">1.5 kV</span> <span class="ltr" dir="ltr">DC</span> با عایق و غلافِ شبکه‌ای و مقاوم به فرابنفش، <span class="ltr" dir="ltr">IEC 62930:2017</span>). در <span class="ltr" dir="ltr">DC</span>، درصدِ افتِ ولتاژ و درصدِ تلفات یکی‌اند: <span class="math inline">\(\Delta V/V = I R/V = I^2 R/(V I)\)</span>.</p>
<div id="exm-ch10-cable" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.42 (تلفاتِ کابل در شرایطِ استاندارد و در یک سال)</strong></span> <strong>پرسش.</strong> با طولِ یک‌طرفهٔ <span class="ltr" dir="ltr">80 m</span> برای کابلِ رشته (مس <span class="ltr" dir="ltr">4</span> یا <span class="ltr" dir="ltr">6 mm²</span>) و <span class="ltr" dir="ltr">200 m</span> برای کابلِ اصلی (آلومینیومِ <span class="ltr" dir="ltr">240</span> یا <span class="ltr" dir="ltr">300 mm²</span>) در <span class="ltr" dir="ltr">70 °C</span> (<span class="ltr" dir="ltr">A-203</span>)، تلفات را در شرایطِ استاندارد بیابید و به انرژیِ سالانه ببرید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>DC cable losses at the maximum power point (A-203; 70 C):
  cable                  R ohm    loss at STC W   share %
  string, 4 mm2 Cu        0.823             141      0.99
  string, 6 mm2 Cu        0.549              94      0.66
  combiner, 240 mm2 Al    0.056            3882      1.36
  combiner, 300 mm2 Al    0.045            3106      1.09
  over the year I^2 R losses scale with P^2: energy share = STC share x 0.66
  so 0.99 % + 1.36 % at STC is about 1.5 % of the DC energy
  (the 2 % of A-183 is a little conservative); voltage drop
  and the sun-derated ampacity (chapter 4) are separate checks</code></pre>
<p><strong>تفسیر.</strong> تلفاتِ <span class="math inline">\(I^2R\)</span> با <strong>مجذورِ</strong> توان بالا می‌رود؛ چون بیشترِ انرژی در توانِ کمتر از قله تولید می‌شود، سهمِ انرژیِ سالانه حدودِ دوسومِ سهمِ قله است: <span class="ltr" dir="ltr">2.35 %</span> در قله، حدودِ <span class="ltr" dir="ltr">1.5 %</span> در سال. پس <span class="ltr" dir="ltr">2 %</span>ِ <span class="ltr" dir="ltr">A-183</span> کمی محافظه‌کارانه است. انتخابِ مقطع یک مسئلهٔ <strong>اقتصادی</strong> است: مسِ بیشتر در برابرِ انرژیِ کمتر از دست رفته، با ارزشِ حالِ انرژی در عمرِ نیروگاه (فصل‌های ۵ و ۱۸). <strong>وارسی:</strong> <span class="math inline">\(0.0206 \times 160/4 = 0.823\ \Omega\)</span> و <span class="math inline">\(13.11^2 \times 0.823 = 141\ \text{W}\)</span> (<span class="ltr" dir="ltr">E24</span>، درست).</p>
</div>
<p><strong>نکته‌های اجرا.</strong> کابلِ رشته زیرِ ماژول‌ها در سینی یا روی سازه بسته می‌شود تا از تابش و لبه‌های تیز دور بماند؛ بستِ پلاستیکیِ معمولی در آفتاب می‌شکند و کابل آویزان روی لبهٔ فلزی سائیده می‌شود. حلقه‌های بزرگِ کابل (قطبِ مثبت و منفی با فاصله) <strong>حلقهٔ القایی</strong> می‌سازند که در برخوردِ صاعقهٔ نزدیک ولتاژ القا می‌کند (فصلِ ۶، <a href="06-dc-circuits-safety.html#sec-ch06-c" class="quarto-xref"><span>بخش 6.4</span></a>)؛ دو قطب را کنارِ هم بکشید. کابل‌های اصلی معمولاً دفن می‌شوند و مقاومتِ گرماییِ خاک ظرفیتشان را تعیین می‌کند (<a href="04-physics-materials-manufacturing.html#sec-ch04-b-soil" class="quarto-xref"><span>بخش 4.3.16</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا در <span class="ltr" dir="ltr">DC</span> درصدِ افتِ ولتاژ و درصدِ تلفات برابرند؟</li>
<li>ضریبِ <span class="ltr" dir="ltr">0.66</span>ِ <a href="#exm-ch10-cable" class="quarto-xref">مثال&nbsp;<span>10.42</span></a> از کجا می‌آید؟</li>
<li>مقاومتِ کابلِ مسیِ <span class="ltr" dir="ltr">6 mm²</span> به طولِ رفت‌وبرگشتِ <span class="ltr" dir="ltr">200 m</span> در <span class="ltr" dir="ltr">70 °C</span> چیست؟</li>
<li>چرا دو قطبِ رشته را کنارِ هم می‌کشند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-isolation" class="level3" data-number="10.4.15">
<h3 data-number="10.4.15" class="anchored" data-anchor-id="sec-ch10-c-isolation"><span class="header-section-number">10.4.15</span> جعبهٔ تجمیع، جداسازی و حفاظتِ اضافه‌ولتاژ</h3>
<p><strong>ایده.</strong> <strong>جعبهٔ تجمیع</strong> (به انگلیسی <span class="ltr" dir="ltr">combiner box</span>) رشته‌ها را موازی می‌کند و سه کارِ دیگر دارد: <strong>حفاظت</strong> (فیوزِ رشته، <a href="#exm-ch10-fuse" class="quarto-xref">مثال&nbsp;<span>10.30</span></a>)، <strong>جداسازی</strong> (کلیدِ قطعِ زیرِ بارِ <span class="ltr" dir="ltr">DC</span> برای جدا کردنِ کابلِ اصلی) و <strong>حفاظتِ اضافه‌ولتاژ</strong> (برقگیرِ ضربه یا <span class="ltr" dir="ltr">SPD</span> میانِ قطب‌ها و زمین). بسیاری از جعبه‌ها <strong>پایشِ جریانِ رشته</strong> هم دارند که رشتهٔ معیوب، رابطِ بد یا فیوزِ سوخته را در همان روز نشان می‌دهد (فصلِ ۳۷).</p>
<p><strong>جداسازی یعنی چه.</strong> باز کردنِ کلیدِ جعبه <strong>کابلِ اصلی</strong> را از رشته‌ها جدا می‌کند، اما خودِ رشته‌ها، فیوزها و طرفِ ورودیِ کلید تا وقتی نور هست برق‌دارند (فصلِ ۶، <a href="06-dc-circuits-safety.html#sec-ch06-c-isolation" class="quarto-xref"><span>بخش 6.4.3</span></a>). برای کار روی یک رشته باید آن رشته را با روشِ تأییدشده (بازکردنِ نگه‌دارِ فیوز زیرِ شرایطِ بی‌بار، یا وسیلهٔ جداسازِ ویژه) جدا کرد؛ قطعِ رابطِ زیرِ بار ممنوع است (قوس). جزئیاتِ این‌ها رویهٔ کارِ ایمن است و در این کتاب نمی‌آید (فصلِ ۳۲).</p>
<p><strong>اضافه‌ولتاژِ صاعقه.</strong> میدانِ خورشیدیِ بزرگ با هزاران متر کابل در زمینِ باز در معرضِ ولتاژ‌های القاییِ صاعقه است. برقگیرها در جعبهٔ تجمیع و ورودیِ اینورتر، <strong>هم‌پتانسیل‌سازیِ</strong> همهٔ سازه‌ها و قاب‌ها و طراحیِ سامانهٔ حفاظت در برابرِ صاعقه کارِ فصلِ ۲۶ است؛ اینجا فقط رابطِ آن با آرایه: برقگیر باید برای ولتاژِ <span class="ltr" dir="ltr">DC</span>ِ سامانه رده‌بندی شده باشد و فاصلهٔ کابلش تا شینهٔ زمین کوتاه باشد.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>طراحیِ حفاظت، هماهنگیِ فیوز و کلید، انتخابِ برقگیر و رویه‌های جداسازیِ آرایه را مهندسِ برقِ صلاحیت‌دارِ پروژه با <span class="ltr" dir="ltr">IEC 62548-1:2023</span>، آیین‌نامهٔ ملی و داده‌های سازنده انجام می‌دهد. عددهای این فصل آموزشی‌اند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار کارِ جعبهٔ تجمیع را نام ببرید.</li>
<li>پس از بازکردنِ کلیدِ جعبهٔ تجمیع، کدام بخش‌ها هنوز برق‌دارند؟</li>
<li>پایشِ جریانِ رشته کدام سه خرابی را زود نشان می‌دهد؟</li>
<li>چرا قطعِ رابط زیرِ بار ممنوع است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-monitoring" class="level3" data-number="10.4.16">
<h3 data-number="10.4.16" class="anchored" data-anchor-id="sec-ch10-c-monitoring"><span class="header-section-number">10.4.16</span> پایشِ جریانِ رشته و کشفِ خرابی</h3>
<p><strong>ایده.</strong> همهٔ رشته‌های یک جعبهٔ تجمیع در <strong>یک ولتاژ</strong> کار می‌کنند (ولتاژی که ردیابِ اینورتر برای کلِ آرایه برگزیده است). اگر در یک رشته دیودِ میان‌گذرِ یک یا چند ماژول روشن شود (سایه، ترک، نقطهٔ داغ، دیودِ اتصال‌کوتاه)، ولتاژِ آن رشته در هر جریان کمتر است؛ چون ولتاژش را آرایه تعیین می‌کند، <strong>جریانش</strong> پایین می‌آید. پایشِ جریانِ هر رشته در جعبهٔ تجمیع و مقایسه با رشته‌های همسایه (که همان تابش و دما را دارند) ساده‌ترین ابزارِ کشفِ خرابی است.</p>
<div id="exm-ch10-monitor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.43 (یک یا چند زیررشتهٔ کنارگذاشته)</strong></span> <strong>پرسش.</strong> در <span class="ltr" dir="ltr">900 W/m²</span> و سلولِ <span class="ltr" dir="ltr">50 °C</span>، آرایه در ولتاژِ بیشینهٔ رشتهٔ سالم کار می‌کند. اگر در یک رشته در ۱، ۲، ۴ یا ۸ ماژول یک زیررشته کنار گذاشته شود (<span class="ltr" dir="ltr">A-210</span>)، جریانِ آن رشته چقدر کم می‌شود؟ با نویزِ اندازه‌گیریِ <span class="ltr" dir="ltr">1 %</span> کدام حالت کشف می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>string current at the array voltage 999 V (900 W/m2, cell 50 C; A-210):
  healthy string 11.87 A
  modules with one substring bypassed   current A   drop %
                                     1       11.69      1.5
                                     2       11.46      3.5
                                     4       10.76      9.4
                                     8        7.86     33.8
  one bypassed substring costs the string about 1.5 % of its
  current; with 1 % measurement noise a 3-sigma alarm (3 %)
  catches two or more; a single one needs trends or I-V curves</code></pre>
<p><strong>تفسیر.</strong> یک زیررشتهٔ کنارگذاشته فقط <span class="ltr" dir="ltr">1.5 %</span> جریانِ رشته را می‌برد و در نویز گم می‌شود؛ دو یا بیشتر از آستانهٔ سه‌سیگما می‌گذرد؛ هشت ماژول یک‌سوم جریان را می‌برد چون رشته به زانوی منحنی رانده می‌شود. پس پایشِ لحظه‌ای خرابی‌های <strong>بزرگ</strong> را زود می‌گیرد و خرابی‌های <strong>کوچک</strong> را با <strong>روند</strong> (میانگینِ چند روزِ صاف) یا <strong>منحنیِ <span class="math inline">\(I\)</span>–<span class="math inline">\(V\)</span></strong> (<a href="#sec-ch10-e-ivfield" class="quarto-xref"><span>بخش 10.6.2</span></a>) و <strong>تصویرِ گرمایی</strong>. <strong>وارسی:</strong> <span class="math inline">\(1 - 11.69/11.87 = 1.5\ \%\)</span> (درست).</p>
</div>
<p><strong>طراحیِ پایش.</strong> دقتِ حس‌گرِ جریان، هم‌زمانیِ نمونه‌برداری میانِ رشته‌ها، و مقایسه با رشته‌های <strong>هم‌جهت و هم‌سایه</strong> (نه با میانگینِ کلِ میدان) دقتِ کشف را تعیین می‌کنند؛ رشته‌های لبهٔ میدان یا نزدیکِ اشیای سایه‌انداز باید جدا مقایسه شوند. سامانهٔ پایش در فصلِ ۳۷ و تحلیلِ داده در فصلِ ۵۲ کامل می‌شوند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خرابیِ ولتاژیِ یک رشته در جعبهٔ تجمیع به‌صورتِ افتِ <strong>جریان</strong> دیده می‌شود؟</li>
<li>چرا رشته‌ها با همسایه‌ها مقایسه می‌شوند نه با میانگینِ میدان؟</li>
<li>با نویزِ <span class="ltr" dir="ltr">0.5 %</span>، کدام حالت‌های <a href="#exm-ch10-monitor" class="quarto-xref">مثال&nbsp;<span>10.43</span></a> کشف می‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-earthing" class="level3" data-number="10.4.17">
<h3 data-number="10.4.17" class="anchored" data-anchor-id="sec-ch10-c-earthing"><span class="header-section-number">10.4.17</span> زمین‌کردن، عایق و تخریبِ ناشی از پتانسیل</h3>
<p><strong>ایده.</strong> دو نوع اتصال به زمین را نباید یکی گرفت: (۱) <strong>هم‌پتانسیل‌سازیِ حفاظتی</strong> قاب‌ها و سازه‌ها (هر بخشِ رسانای در دسترس به سامانهٔ زمین وصل است تا در شکستِ عایق ولتاژِ خطرناک نگیرد)؛ (۲) <strong>زمین‌کردنِ کارکردیِ</strong> یک قطبِ آرایه برای کنترلِ پتانسیلِ ماژول‌ها (<a href="#sec-ch10-b-pid" class="quarto-xref"><span>بخش 10.3.13</span></a> و فصلِ ۹، <a href="09-power-electronics.html#sec-ch09-c-earthing" class="quarto-xref"><span>بخش 9.4.15</span></a>). در آرایهٔ <strong>شناور</strong>، اینورتر <strong>مقاومتِ عایقِ</strong> آرایه نسبت به زمین را پیش از شروع می‌سنجد و اگر کم باشد کار نمی‌کند.</p>
<div id="exm-ch10-insulation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.44 (چرا آرایهٔ بزرگ صبح‌ها روشن نمی‌شود)</strong></span> <strong>پرسش.</strong> اگر مقاومتِ عایقِ هر ماژول <span class="ltr" dir="ltr">400 MΩ</span> باشد و ۱۰٬۹۲۰ ماژولِ یک بلوک از نظرِ عایق موازی باشند (<span class="ltr" dir="ltr">A-208</span>، فرضی)، مقاومتِ عایقِ کلِ بلوک چیست؟ اگر شبنمِ صبح مقاومتِ هر ماژول را نصف کند چه؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E35: array insulation: 400 Mohm / 10,920 modules = 36.6 kohm;
     with dew halving each module: 18.3 kohm</code></pre>
<p><strong>تفسیر.</strong> مقاومتِ عایقِ ماژول‌های <strong>موازی</strong> مانندِ مقاومت‌های موازی کم می‌شود؛ آرایهٔ بزرگ با ماژول‌های کاملاً سالم فقط ده‌ها کیلواهم عایق دارد. اگر حدِ شروعِ اینورتر نزدیکِ این عدد باشد، صبح‌های مرطوب اینورتر تا خشک شدنِ ماژول‌ها کار نمی‌کند: هشدارِ «عایقِ کم» در صبح اغلب <strong>عیب</strong> نیست، اما <strong>روندِ</strong> آن (کمتر شدنِ سال‌به‌سال) نشانهٔ پیریِ پشت‌پوش یا نفوذِ رطوبت است. آزمونِ مقاومتِ عایقِ هر رشته در راه‌اندازی (<span class="ltr" dir="ltr">IEC 62446-1:2016+AMD1:2018</span>) خط‌مبنای این روند است (فصل‌های ۵۰ و ۵۲). <strong>وارسی:</strong> <span class="math inline">\(400 \times 10^6/10\,920 = 36\,630\ \Omega\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «زمین‌کردنِ قطبِ منفی ایمنی را بیشتر می‌کند.» زمین‌کردنِ کارکردی پتانسیل را کنترل می‌کند، اما نخستین خطای عایق در قطبِ دیگر اکنون یک <strong>مدارِ جریان</strong> می‌سازد؛ حفاظتِ خطای زمین و پایش باید متناسب طراحی شوند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هم‌پتانسیل‌سازیِ حفاظتی و زمین‌کردنِ کارکردی را با یک جمله از هم جدا کنید.</li>
<li>چرا عایقِ کلِ آرایه با بزرگ شدنِ آن کم می‌شود؟</li>
<li>هشدارِ عایقِ کم در صبح کی نگران‌کننده است؟</li>
<li>خط‌مبنای روندِ عایق از کدام آزمون می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-dcac" class="level3" data-number="10.4.18">
<h3 data-number="10.4.18" class="anchored" data-anchor-id="sec-ch10-c-dcac"><span class="header-section-number">10.4.18</span> نسبتِ <span class="ltr" dir="ltr">DC/AC</span> و بُرش</h3>
<p><strong>ایده.</strong> اینورتر <strong>توانِ خروجی</strong> را محدود می‌کند؛ اگر آرایهٔ <span class="ltr" dir="ltr">DC</span> بزرگ‌تر از اینورتر باشد، در ساعت‌های پرتابش اینورتر ولتاژ را از نقطهٔ بیشینه دور می‌کند تا توان را در حدِ خود نگه دارد: <strong>بُرش</strong> (به انگلیسی <span class="ltr" dir="ltr">clipping</span>). چون آرایه فقط ساعت‌های کمی نزدیکِ قله است، آرایهٔ بزرگ‌تر در همهٔ ساعت‌های دیگر بیشتر می‌دهد و بُرشِ اندکی در ظهرهای صاف می‌بازد. فصلِ ۱ قولِ حسابِ «دقیق» این نسبت را داد؛ اینجا با مدلِ صفحهٔ آرایه انجام می‌شود.</p>
<div id="fig-ch10-dcac" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-dcac-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-dcac.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-dcac-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.16: انرژیِ بُرش‌خورده در برابرِ نسبتِ <span class="ltr" dir="ltr">DC/AC</span> با ده اینورترِ <span class="ltr" dir="ltr">5 MW</span> و مدلِ صفحهٔ آرایه (<span class="ltr" dir="ltr">A-194</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch10-dcac" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.45 (نسبتِ <span class="ltr" dir="ltr">DC/AC</span> از <span class="ltr" dir="ltr">1.0</span> تا <span class="ltr" dir="ltr">1.5</span>)</strong></span> <strong>پرسش.</strong> با منحنیِ بازدهِ اینورتر (فصلِ ۹) و کاهشِ توان با دما و ارتفاع، انرژیِ <span class="ltr" dir="ltr">DC</span>، بُرش و انرژیِ <span class="ltr" dir="ltr">AC</span> را برای نسبت‌های <span class="ltr" dir="ltr">1.0</span> تا <span class="ltr" dir="ltr">1.5</span> بیابید (<span class="ltr" dir="ltr">A-194</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>DC/AC ratio with the POA model, 10 x 5 MW inverters (A-194):
  DC/AC   MWp    DC GWh   clipped GWh   clipped %   AC GWh
   1.00   50.0    96.35        0.000       0.00    94.79
   1.10   55.0   105.99        0.024       0.02   104.23
   1.20   60.0   115.62        0.763       0.67   112.94
   1.30   65.0   125.26        3.293       2.67   119.85
   1.40   70.0   134.89        7.139       5.39   125.42
   1.50   75.0   144.53       12.049       8.49   129.92
  Plant P's 1.20 clips about 0.7 %: the inverters are
  full in the brightest hours and earn in all the others; the
  best ratio comes from module and inverter prices (chapter 18)</code></pre>
<p><strong>تفسیر.</strong> تا <span class="ltr" dir="ltr">1.1</span> بُرش تقریباً صفر است؛ در <span class="ltr" dir="ltr">1.2</span> حدودِ <span class="ltr" dir="ltr">0.7 %</span> و از آن پس تند بالا می‌رود: در <span class="ltr" dir="ltr">1.5</span> حدودِ <span class="ltr" dir="ltr">8.5 %</span>. اما معیار بُرش نیست؛ <strong>انرژیِ <span class="ltr" dir="ltr">AC</span> برای هر واحدِ هزینه</strong> است: با افزودنِ <span class="ltr" dir="ltr">10 %</span> ماژول از <span class="ltr" dir="ltr">1.2</span> به <span class="ltr" dir="ltr">1.3</span>، انرژیِ <span class="ltr" dir="ltr">AC</span> <span class="ltr" dir="ltr">6.1 %</span> بالا می‌رود. نقطهٔ بهینه با قیمتِ ماژول و اینورتر، سقفِ اتصال (<span class="ltr" dir="ltr">100 MW</span>ِ صادرات) و ارزشِ زمانیِ انرژی تعیین می‌شود (فصل‌های ۱۸ و ۲۰). <strong>وارسی:</strong> <span class="math inline">\(119.85/112.94 - 1 = 6.1\ \%\)</span> (درست).</p>
</div>
<p><strong>بُرش و باتری.</strong> در سناریوی <span class="ltr" dir="ltr">S1</span>، انرژیِ بُرش‌خورده در سمتِ <span class="ltr" dir="ltr">DC</span>ِ اینورتر می‌ماند و باتریِ متصل به شبکهٔ <span class="ltr" dir="ltr">AC</span> نمی‌تواند آن را بگیرد؛ فقط باتریِ <strong>جفت‌شده در <span class="ltr" dir="ltr">DC</span></strong> چنین کاری می‌کند. این یکی از پرسش‌های معماریِ ذخیره‌سازی در فصل‌های ۱۹ و ۲۰ است. همچنین سقفِ صادراتِ نقطهٔ اتصال یک <strong>بُرشِ دوم</strong> در سطحِ نیروگاه می‌سازد که با این بُرش فرق دارد (فصلِ ۵).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بُرشِ نسبتِ <span class="ltr" dir="ltr">1.2</span> کوچک است؟</li>
<li>اینورتر هنگامِ بُرش چه می‌کند؟</li>
<li>چرا معیارِ انتخاب انرژی برای هر واحدِ هزینه است، نه کمینهٔ بُرش؟</li>
<li>چرا باتریِ جفت‌شده در <span class="ltr" dir="ltr">AC</span> انرژیِ بُرش‌خوردهٔ اینورتر را نمی‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-inverter" class="level3" data-number="10.4.19">
<h3 data-number="10.4.19" class="anchored" data-anchor-id="sec-ch10-c-inverter"><span class="header-section-number">10.4.19</span> پنجرهٔ اینورتر با تابشِ صفحهٔ آرایه</h3>
<p><strong>ایده.</strong> فصلِ ۹ با تابشِ افقی و قاعدهٔ <span class="ltr" dir="ltr">NOCT</span> نشان داد که خروجیِ <span class="ltr" dir="ltr">690 V</span> با رشته‌های ۲۶ ماژولی جور نیست و <span class="ltr" dir="ltr">D-012</span> را گرفت: <span class="ltr" dir="ltr">600 V</span> با کفِ <span class="ltr" dir="ltr">933 V</span>. مجهولِ <span class="ltr" dir="ltr">U-032</span> خواست همین با تابشِ صفحهٔ آرایه و مدلِ دمای بهتر دوباره سنجیده شود. ابزارِ لازم اکنون کامل است: تابشِ هِی–دیویس، تلفاتِ زاویه، دمای فایمن با باد و مدلِ تک‌دیودیِ برازش‌شده، برای هر ساعتِ سال.</p>
<div id="fig-ch10-window" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-window-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-window.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-window-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.17: ساعت‌های سال بر حسبِ ولتاژِ نقطهٔ بیشینهٔ رشتهٔ ۲۶ ماژولی و کفِ پنجرهٔ سه ولتاژِ خروجیِ اینورتر (<span class="ltr" dir="ltr">U-032</span>، <span class="ltr" dir="ltr">D-012</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch10-window" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.46 (بستنِ <span class="ltr" dir="ltr">U-032</span>)</strong></span> <strong>پرسش.</strong> ولتاژِ نقطهٔ بیشینهٔ رشته را برای هر ساعتِ سال حساب کنید و برای سه ولتاژِ خروجیِ <span class="ltr" dir="ltr">600</span>، <span class="ltr" dir="ltr">630</span> و <span class="ltr" dir="ltr">690 V</span> (کفِ پنجره با حاشیهٔ <span class="ltr" dir="ltr">10 %</span>، <span class="ltr" dir="ltr">A-150</span>) ساعت‌ها و انرژیِ زیرِ کف را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>the DC window of D-012 rechecked with POA and Faiman (U-032):
  string V_mp: min 906 V, median 1041 V
  600 V (floor 933 V):   17 h, 0.000 % of DC energy
  630 V (floor 980 V):  405 h, 0.052 % of DC energy
  690 V (floor 1073 V): 3167 h, 4.912 % of DC energy
  more light on the tilted plane, but the Faiman model with wind
  runs cooler than the NOCT rule of chapter 9: fewer hours fall
  below the floor; D-012 holds with more margin, and 690 V would
  still lose about a twentieth of the energy</code></pre>
<p><strong>تفسیر.</strong> با مدلِ کامل، کمینهٔ ولتاژ <span class="ltr" dir="ltr">906 V</span> و فقط ۱۷ ساعت زیرِ کفِ <span class="ltr" dir="ltr">933 V</span> است، با انرژیِ از‌دست‌رفتهٔ نزدیکِ صفر؛ <span class="ltr" dir="ltr">D-012</span> با حاشیهٔ بیشتری از فصلِ ۹ پابرجاست. دلیل: تابشِ صفحه بیشتر است اما دمای فایمن با باد، به‌ویژه در ساعت‌های پرتابش، <strong>سردتر</strong> از قاعدهٔ <span class="ltr" dir="ltr">NOCT</span> است (<a href="#exm-ch10-celltemp" class="quarto-xref">مثال&nbsp;<span>10.13</span></a>)؛ و ولتاژ از دما بیشتر اثر می‌پذیرد تا از تابش. خروجیِ <span class="ltr" dir="ltr">690 V</span> هنوز حدودِ <span class="ltr" dir="ltr">4.9 %</span> انرژی را می‌برد. <span class="ltr" dir="ltr">U-032</span> بسته می‌شود؛ پیری این حاشیه را کم می‌کند (<a href="#exm-ch10-agedwindow" class="quarto-xref">مثال&nbsp;<span>10.40</span></a>). <strong>وارسی:</strong> در <a href="#fig-ch10-window" class="quarto-xref">شکل&nbsp;<span>10.17</span></a>، ستون‌های چپِ خطِ <span class="ltr" dir="ltr">933 V</span> جمعاً حدودِ ۱۷ ساعت‌اند (۴ ساعت در ستونِ <span class="ltr" dir="ltr">910 V</span> و بخشی از ستونِ <span class="ltr" dir="ltr">930 V</span>).</p>
</div>
<p><strong>وارسی‌های دیگرِ رابطِ آرایه و اینورتر.</strong> (۱) بیشینهٔ ولتاژِ ورودی (<span class="ltr" dir="ltr">1500 V</span>) با ولتاژِ سردِ رشته (<a href="#exm-ch10-strings" class="quarto-xref">مثال&nbsp;<span>10.29</span></a>)؛ (۲) بیشینهٔ جریانِ ورودی و جریانِ اتصالِ کوتاهِ آرایه با ۲۱ جعبهٔ <span class="ltr" dir="ltr">350 A</span>؛ (۳) ولتاژِ شروع و ولتاژِ کمینهٔ کار در صبح؛ (۴) سازگاری با زمین‌کردنِ کارکردی و پایشِ عایق (<a href="#sec-ch10-c-earthing" class="quarto-xref"><span>بخش 10.4.17</span></a>)؛ (۵) سقفِ توان با دمای محیط و ارتفاع (فصلِ ۹). این‌ها ستون‌های جدولِ رابطِ آرایه و اینورتر در <a href="#tbl-ch10-design" class="quarto-xref">جدول&nbsp;<span>10.19</span></a> هستند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مدلِ دمای فایمن ساعت‌های زیرِ کف را کم کرد؟</li>
<li>اگر اینورترِ <span class="ltr" dir="ltr">630 V</span> انتخاب می‌شد، چند ساعت و چند درصد انرژی زیرِ کف بود؟</li>
<li>پنج وارسیِ رابطِ آرایه و اینورتر را نام ببرید.</li>
<li>چرا بستنِ یک مجهول با مدلِ بهتر هنوز «شاهدِ اندازه‌گیری‌شده» نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-cleaninterface" class="level3" data-number="10.4.20">
<h3 data-number="10.4.20" class="anchored" data-anchor-id="sec-ch10-c-cleaninterface"><span class="header-section-number">10.4.20</span> رابط‌های سامانهٔ شست‌وشو با آرایه</h3>
<p><strong>ایده.</strong> روشِ شست‌وشو (بخشِ ت) از روزِ اولِ طراحیِ آرایه شکلِ میز، فاصلهٔ ردیف‌ها، جاده‌ها، آب و برق را تعیین می‌کند. افزودنِ ربات یا خطِ آب پس از ساخت گران یا ناممکن است. جدولِ زیر رابط‌ها را فهرست می‌کند.</p>
<div id="tbl-ch10-cleanif" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-cleanif-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.14: رابط‌های سامانهٔ شست‌وشو با طراحیِ آرایه
</figcaption>
<div aria-describedby="tbl-ch10-cleanif-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 40%">
<col style="width: 32%">
</colgroup>
<thead>
<tr class="header">
<th>رابط</th>
<th>الزامِ مفهومی</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سازه و میز</td>
<td>میزهای پیوسته یا پل میانِ میزها برای ربات؛ لبهٔ یکنواخت؛ ایستگاهِ پارکِ ربات در سرِ ردیف</td>
<td>نقشهٔ سازه با جای ریل و ایستگاه</td>
</tr>
<tr class="even">
<td>ماژول</td>
<td>روش، فشار، جنسِ برس و آب در <strong>دستورالعملِ مجازِ</strong> سازندهٔ ماژول؛ سازگاری با پوششِ ضدبازتاب</td>
<td>نامهٔ تأییدِ سازنده؛ شرطِ ضمانت</td>
</tr>
<tr class="odd">
<td>فاصله و جاده</td>
<td>فاصلهٔ آزادِ میانِ ردیف‌ها برای خودرو (<span class="ltr" dir="ltr">7.26 m</span>، <span class="ltr" dir="ltr">E33</span>)؛ جادهٔ دسترسی به هر ردیف</td>
<td>نقشهٔ چیدمان</td>
</tr>
<tr class="even">
<td>آب</td>
<td>نقطه‌های برداشت، مخزن، کیفیتِ آب (املاحِ محلول، سختی)، زهکشی و رواناب</td>
<td>تحلیلِ آب؛ مجوز (فصلِ ۳۳)</td>
</tr>
<tr class="odd">
<td>برق و ارتباط</td>
<td>تغذیهٔ ربات (معمولاً ماژول و باتریِ خودش)، ارتباط با سامانهٔ پایش، زمین‌کردنِ ریل و ربات</td>
<td>نقشهٔ برق و ارتباط</td>
</tr>
<tr class="even">
<td>ایمنی</td>
<td>فاصله از جعبه‌تقسیم و رابط‌ها؛ ممنوعیتِ فشارِ زیاد روی آن‌ها؛ کار در ارتفاع و کنارِ تجهیزِ برق‌دار</td>
<td>ارزیابیِ ریسک (فصلِ ۳۲)</td>
</tr>
<tr class="odd">
<td>پایش</td>
<td>ایستگاهِ آلودگی و ارسالِ داده برای سیاستِ ماشه‌ای (<a href="#sec-ch10-d-policies" class="quarto-xref"><span>بخش 10.5.7</span></a>)</td>
<td>فهرستِ نقطه‌های پایش (فصلِ ۳۷)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>خطای رایج.</strong> «ربات را بعداً اگر به‌صرفه بود اضافه می‌کنیم.» میزهای با فاصله‌های نامنظم، اختلافِ ارتفاعِ زیاد میانِ میزها یا گیره‌هایی که از سطحِ شیشه بالاترند ربات را ناممکن می‌کنند. تصمیمِ شست‌وشو (<span class="ltr" dir="ltr">D-014</span>) باید <strong>پیش از</strong> طراحیِ تفصیلیِ سازه گرفته شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه رابطِ سازه با رباتِ شست‌وشو را نام ببرید.</li>
<li>چرا تأییدِ سازندهٔ ماژول برای روشِ شست‌وشو در طراحی می‌آید، نه در بهره‌برداری؟</li>
<li>فاصلهٔ آزادِ ردیف‌ها را برای <span class="math inline">\(\text{GCR} = 0.5\)</span> حساب کنید. خودروی شست‌وشو با پهنای <span class="ltr" dir="ltr">2.5 m</span> و حاشیهٔ <span class="ltr" dir="ltr">1 m</span> از هر طرف جا می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-c-energy" class="level3" data-number="10.4.21">
<h3 data-number="10.4.21" class="anchored" data-anchor-id="sec-ch10-c-energy"><span class="header-section-number">10.4.21</span> زنجیرهٔ انرژی و نسبتِ عملکرد</h3>
<p><strong>ایده.</strong> همهٔ آنچه آمد در یک <strong>زنجیرهٔ انرژی</strong> جمع می‌شود: از تابشِ صفحهٔ آرایه به انرژیِ شرایطِ استاندارد، سپس تلفاتِ زاویه، دما و تابشِ کم، سپس کابل و ناهمسانی، سپس اینورتر و بُرش، سپس گرد و غبار و سایه. <strong>نسبتِ عملکرد</strong> (به انگلیسی <span class="ltr" dir="ltr">performance ratio</span>) انرژیِ واقعی را به انرژیِ «آرمانی» (ظرفیتِ برچسب ضربِ تابشِ صفحه بر حسبِ ساعتِ تابشِ استاندارد) نسبت می‌دهد:</p>
<p><span id="eq-ch10-pr"><span class="math display">\[
\text{PR} = \frac{E_\text{AC}}{P_\text{STC}\,H_\text{POA}/G_\text{STC}}, \qquad Y_\text{f} = \frac{E_\text{AC}}{P_\text{STC}}
\tag{10.18}\]</span></span></p>
<p>که <span class="math inline">\(H_\text{POA}\)</span> تابشِ سالانهٔ صفحه (<span class="ltr" dir="ltr">kWh/m²</span>) و <span class="math inline">\(Y_\text{f}\)</span> <strong>بازدهِ ویژه</strong> (<span class="ltr" dir="ltr">kWh/kWp</span>) است. نسبتِ عملکرد اثرِ سایت (تابش) را کنار می‌گذارد و کیفیتِ تبدیل را نشان می‌دهد؛ تعریفِ دقیق و تصحیح‌های دمایی‌اش در سنجشِ قراردادی را <span class="ltr" dir="ltr">IEC 61724-1:2021</span> و فصل‌های ۱۵ و ۵۰ می‌دهند.</p>
<div id="tbl-ch10-chain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.15: زنجیرهٔ تلفاتِ بخشِ خورشیدیِ نیروگاهِ P در این فصل
</figcaption>
<div aria-describedby="tbl-ch10-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 35%">
<col style="width: 25%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>گام</th>
<th>تلفات یا تغییر</th>
<th>از کجا</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تابشِ صفحه نسبت به افق</td>
<td><span class="ltr" dir="ltr">+10.4 %</span></td>
<td><a href="#exm-ch10-poa" class="quarto-xref">مثال&nbsp;<span>10.32</span></a></td>
</tr>
<tr class="even">
<td>زاویهٔ تابش</td>
<td><span class="ltr" dir="ltr">−3.0 %</span></td>
<td><a href="#exm-ch10-iam" class="quarto-xref">مثال&nbsp;<span>10.15</span></a></td>
</tr>
<tr class="odd">
<td>دما و تابشِ کم (با زاویه)</td>
<td>جمعاً <span class="ltr" dir="ltr">−7.6 %</span></td>
<td><a href="#exm-ch10-int-2" class="quarto-xref">مثال&nbsp;<span>10.59</span></a></td>
</tr>
<tr class="even">
<td>کابل و ناهمسانی</td>
<td><span class="ltr" dir="ltr">−3 %</span> (فرضِ محافظه‌کارانه)</td>
<td><a href="#exm-ch10-cable" class="quarto-xref">مثال&nbsp;<span>10.42</span></a>، <a href="#exm-ch10-mismatch" class="quarto-xref">مثال&nbsp;<span>10.38</span></a></td>
</tr>
<tr class="odd">
<td>اینورتر و بُرش</td>
<td>حدودِ <span class="ltr" dir="ltr">−2.3 %</span></td>
<td><a href="#exm-ch10-dcac" class="quarto-xref">مثال&nbsp;<span>10.45</span></a></td>
</tr>
<tr class="even">
<td>گرد و غبار و سایهٔ ردیف‌ها</td>
<td><span class="ltr" dir="ltr">−1.43 %</span> و <span class="ltr" dir="ltr">−0.07 %</span></td>
<td><a href="#exm-ch10-policies" class="quarto-xref">مثال&nbsp;<span>10.50</span></a>، <a href="#exm-ch10-rows" class="quarto-xref">مثال&nbsp;<span>10.35</span></a></td>
</tr>
<tr class="odd">
<td>برف (در این فصل جدا)</td>
<td>حدودِ <span class="ltr" dir="ltr">−1.9 %</span></td>
<td><a href="#exm-ch10-snow" class="quarto-xref">مثال&nbsp;<span>10.39</span></a></td>
</tr>
<tr class="even">
<td>طیف، دسترس‌پذیری، تخریب، عدمِ قطعیت</td>
<td>در فصل‌های ۱۵ و ۱۶</td>
<td>—</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>خطای رایج.</strong> درصدهای تلفات را با هم <strong>جمع</strong> کردن. تلفات‌ها <strong>ضرب</strong> می‌شوند: <span class="math inline">\((1 - 0.03)(1 - 0.02) = 0.9506\)</span>، نه <span class="math inline">\(0.95\)</span>؛ با ده گام، اختلاف قابلِ‌توجه می‌شود. خطای دیگر: یک تلفات را دو بار شمردن (مثلاً تلفاتِ زاویه در «دما و تابشِ کم» و جداگانه).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نسبتِ عملکرد چه چیزی را کنار می‌گذارد و چه چیزی را نشان می‌دهد؟</li>
<li>با <span class="math inline">\(E_\text{AC} = 111\,339\ \text{MWh}\)</span>، <span class="math inline">\(P_\text{STC} = 60.06\ \text{MWp}\)</span> و <span class="math inline">\(H_\text{POA} = 2150\ \text{kWh/m}^2\)</span> نسبتِ عملکرد را حساب کنید.</li>
<li>چرا برف در <a href="#tbl-ch10-chain" class="quarto-xref">جدول&nbsp;<span>10.15</span></a> جدا آمده است؟</li>
<li>چرا تلفات‌ها ضرب می‌شوند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch10-d" class="level2" data-number="10.5">
<h2 data-number="10.5" class="anchored" data-anchor-id="sec-ch10-d"><span class="header-section-number">10.5</span> ت. گرد و غبار و تصمیمِ شست‌وشو</h2>
<p>بخشِ ت گرد و غبار را از فیزیک تا تصمیم دنبال می‌کند: چرا و چگونه بر ماژول می‌نشیند، چگونه با <strong>ایستگاهِ آلودگی</strong> اندازه‌گیری می‌شود، چه روش‌هایی برای شست‌وشو هست و هر کدام با آب، ضمانت، ایمنی، هزینه و محیط چه رابطه‌ای دارد، فاصلهٔ بهینهٔ شست‌وشو چیست، و یک سالِ کامل زیرِ چند سیاستِ شست‌وشو چه می‌گذرد. پایان: تصمیمِ ثبت‌شدهٔ <span class="ltr" dir="ltr">D-014</span>. دادهٔ ایستگاه <strong>ساختگی</strong> است (<span class="ltr" dir="ltr">A-195</span>، بذرِ ۴۱)؛ دادهٔ واقعی از ایستگاه‌های سایت در فصلِ ۱۲ می‌آید.</p>
<section id="sec-ch10-d-soiling" class="level3" data-number="10.5.1">
<h3 data-number="10.5.1" class="anchored" data-anchor-id="sec-ch10-d-soiling"><span class="header-section-number">10.5.1</span> فیزیکِ گرد و غبار</h3>
<p><strong>ایده.</strong> ذره‌های معلق با باد جابه‌جا می‌شوند و روی شیشه می‌نشینند؛ آنچه می‌ماند به اندازهٔ ذره، رطوبت و شیب بستگی دارد. سه سازوکار مهم‌اند: (۱) <strong>نشستِ خشک</strong> در روزهای بی‌باران که تلفات را تقریباً خطی با زمان بالا می‌برد؛ (۲) <strong>شبنم و رطوبتِ صبح</strong> که ذره‌ها را به شیشه می‌چسباند و گاهی پوسته‌ای سیمانی می‌سازد که با برسِ خشک پاک نمی‌شود؛ (۳) <strong>باران</strong>، که بارانِ کافی شیشه را پاک می‌کند اما بارانِ اندک گل می‌سازد و گاهی وضع را بدتر می‌کند. منبع‌های محلی (جادهٔ خاکی، کشاورزی، معدن، دودکش) و فصلِ گرد و غبار (توفان‌ها) آهنگ را چند برابر تغییر می‌دهند.</p>
<p><strong>مدلِ ساده.</strong> با <strong>آهنگِ آلودگی</strong> <span class="math inline">\(r_\text{s}\)</span> (درصد در روز) در روزهای خشک، تلفات پس از <span class="math inline">\(t\)</span> روز بی‌باران <span class="math inline">\(L(t) \approx r_\text{s}\,t\)</span> است و میانگینِ آن در دورهٔ <span class="math inline">\(T\)</span> میانِ دو پاک‌شدن <span class="math inline">\(r_\text{s} T/2\)</span>:</p>
<p><span id="eq-ch10-soil"><span class="math display">\[
L(t) = r_\text{s}\,t, \qquad \bar{L}_T = \frac{1}{T}\int_0^T r_\text{s}\,t\,\mathrm{d}t = \frac{r_\text{s} T}{2}
\tag{10.19}\]</span></span></p>
<div id="exm-ch10-soilmean" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.47 (یک ماهِ بی‌باران)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(r_\text{s} = 0.3\ \%/\text{d}\)</span> (<span class="ltr" dir="ltr">A-195</span>، فصلِ خشک)، تلفاتِ پایانِ یک ماه و میانگینِ ماه چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E27: soiling 0.3 %/day for 30 days: mean loss 4.5 %, final 9.0 %</code></pre>
<p><strong>تفسیر.</strong> میانگینِ <span class="ltr" dir="ltr">4.5 %</span> در ماهی که بیشترین انرژی را دارد (تابستانِ خشک) با تولیدِ روزانهٔ <span class="ltr" dir="ltr">309 MWh</span> حدودِ <span class="ltr" dir="ltr">420 MWh</span> در ماه است. <strong>وارسی:</strong> <span class="math inline">\(0.3 \times 30/2 = 4.5\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «گرد و غبار را از روی تلفاتِ نیروگاهِ همسایه برمی‌داریم.» آهنگِ آلودگی به خاک، باد، جاده، شیب و پوششِ شیشه بستگی دارد و حتی در یک میدانِ بزرگ از جایی به جای دیگر فرق می‌کند؛ عددِ طراحی از <strong>اندازه‌گیریِ سایت</strong> می‌آید.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه سازوکارِ نشست و پاک‌شدنِ گرد و غبار را نام ببرید.</li>
<li>چرا بارانِ کم می‌تواند وضع را بدتر کند؟</li>
<li>با <span class="math inline">\(r_\text{s} = 0.2\ \%/\text{d}\)</span>، میانگینِ تلفاتِ یک دورهٔ ۴۵ روزه چیست؟</li>
<li>سه منبعِ محلیِ گرد و غبار در اطرافِ یک نیروگاه را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-d-station" class="level3" data-number="10.5.2">
<h3 data-number="10.5.2" class="anchored" data-anchor-id="sec-ch10-d-station"><span class="header-section-number">10.5.2</span> ایستگاهِ آلودگی و اندازه‌گیری</h3>
<p><strong>ایده.</strong> <strong>ایستگاهِ آلودگی</strong> (به انگلیسی <span class="ltr" dir="ltr">soiling station</span>) دو ماژول یا سلولِ مرجعِ همسان را کنارِ هم می‌گذارد: یکی هر روز تمیز می‌شود و دیگری مانندِ میدان آلوده می‌ماند. نسبتِ جریانِ اتصالِ کوتاه (یا توانِ) آلوده به تمیز <strong>نسبتِ آلودگی</strong> <span class="math inline">\(SR\)</span> است. ایستگاه باید در جایی نماینده از میدان، در همان شیب، و با پاک‌کردنِ دقیق و ثبت‌شدهٔ ماژولِ مرجع کار کند. <span class="ltr" dir="ltr">IEC 61724-1:2021</span> اندازه‌گیریِ آلودگی را در پایشِ عملکرد آورده است (فصل‌های ۱۲ و ۳۷).</p>
<div id="fig-ch10-soiling" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-soiling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-soiling.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-soiling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.18: یک سالِ ساختگیِ ایستگاهِ آلودگی: تلفاتِ واقعی و اندازه‌گیری‌شده با پاک‌شدن در باران (<span class="ltr" dir="ltr">A-195</span>)
</figcaption>
</figure>
</div>
<p><strong>خواندنِ <a href="#fig-ch10-soiling" class="quarto-xref">شکل&nbsp;<span>10.18</span></a>.</strong> در فصلِ مرطوب (روزهای <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">120</span> و <span class="ltr" dir="ltr">300</span> تا <span class="ltr" dir="ltr">365</span>) باران تلفات را زیرِ چند درصد نگه می‌دارد. در فصلِ خشک تلفات خطی بالا می‌رود و فقط دو بارانِ تابستانی آن را برمی‌گرداند؛ بی‌شست‌وشو به حدودِ <span class="ltr" dir="ltr">29 %</span> می‌رسد. نقطه‌های اندازه‌گیری حولِ مقدارِ واقعی پراکنده‌اند (نویزِ <span class="ltr" dir="ltr">0.3 %</span>)؛ برآوردِ آهنگ از این نقطه‌ها کارِ آزمایشگاهِ <a href="#sec-ch10-e-soildata" class="quarto-xref"><span>بخش 10.6.3</span></a> است.</p>
<p><strong>دامِ اندازه‌گیری.</strong> (۱) اگر ماژولِ «تمیز» دیر یا ناقص پاک شود، تلفات کمتر از واقع دیده می‌شود. (۲) دو ماژولِ مرجع خودشان کمی ناهمسان‌اند؛ ایستگاه باید پس از نصب و هر چند وقت یک بار با تمیز کردنِ <strong>هر دو</strong> کالیبره شود. (۳) یک ایستگاه یک نقطه است؛ برای میدانِ <span class="ltr" dir="ltr">70 ha</span> دست‌کم دو ایستگاه در دو سوی میدان (کنارِ جاده و دور از آن) لازم است (<a href="#exm-ch10-int-3" class="quarto-xref">مثال&nbsp;<span>10.60</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ایستگاهِ آلودگی چگونه <span class="math inline">\(SR\)</span> را می‌سنجد؟</li>
<li>سه دامِ اندازه‌گیری با ایستگاه را بنویسید.</li>
<li>چرا یک ایستگاه برای میدانِ بزرگ کافی نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-d-methods" class="level3" data-number="10.5.3">
<h3 data-number="10.5.3" class="anchored" data-anchor-id="sec-ch10-d-methods"><span class="header-section-number">10.5.3</span> روش‌های شست‌وشو</h3>
<p><strong>ایده.</strong> چهار خانواده هست؛ هیچ‌کدام همه‌جا بهترین نیست.</p>
<div id="tbl-ch10-methods" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-methods-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.16: خانواده‌های روشِ شست‌وشو و سود و هزینهٔ هر کدام (مفهومی)
</figcaption>
<div aria-describedby="tbl-ch10-methods-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 29%">
</colgroup>
<thead>
<tr class="header">
<th>روش</th>
<th>چگونه</th>
<th>سود</th>
<th>هزینه و ریسک</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بی‌شست‌وشو یا کم</td>
<td>تکیه بر باران؛ شست‌وشوی گاه‌به‌گاه پس از توفان</td>
<td>بی‌هزینه، بی‌آب</td>
<td>در فصلِ خشک تلفاتِ زیاد (<a href="#exm-ch10-policies" class="quarto-xref">مثال&nbsp;<span>10.50</span></a>)</td>
</tr>
<tr class="even">
<td>خشکِ دستی</td>
<td>برسِ نرم یا جاروی هوا</td>
<td>بی‌آب، ارزان</td>
<td>کندی؛ پوستهٔ چسبیده را برنمی‌دارد؛ خطرِ خراش و فشار بر ماژول</td>
</tr>
<tr class="odd">
<td>رباتیِ خشک</td>
<td>رباتِ روی میز با برسِ نرم، هر شب یا هر چند روز</td>
<td>کمترین هزینهٔ هر نوبت، بی‌آب، تکرارِ زیاد</td>
<td>سرمایه، نگهداری، سازگاری با میز (<a href="#sec-ch10-c-cleaninterface" class="quarto-xref"><span>بخش 10.4.20</span></a>)، تأییدِ ضمانت</td>
</tr>
<tr class="even">
<td>تَرِ دستی یا با خودرو</td>
<td>آبِ کم‌املاح با برس یا فشارِ کم</td>
<td>بهترین برداشت، پوسته را می‌شوید</td>
<td>آب، رواناب، خودرو در میدان، ترکِ گرمایی اگر آبِ سرد روی شیشهٔ داغ</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>داده‌های آموزشی.</strong> برای مقایسهٔ کمّی، <span class="ltr" dir="ltr">A-196</span> برای هر روش هزینهٔ هر ماژول در هر نوبت، آبِ هر ماژول و <strong>سهمِ برداشت</strong> (چند درصد از گرد و غبار را برمی‌دارد) می‌گذارد: دستیِ تَر <span class="ltr" dir="ltr">0.35</span> واحد، <span class="ltr" dir="ltr">1.5 L</span>، <span class="ltr" dir="ltr">0.98</span>؛ خودروی تَر <span class="ltr" dir="ltr">0.15</span> واحد، <span class="ltr" dir="ltr">1.0 L</span>، <span class="ltr" dir="ltr">0.95</span>؛ خشکِ دستی <span class="ltr" dir="ltr">0.12</span> واحد، بی‌آب، <span class="ltr" dir="ltr">0.85</span>؛ رباتیِ خشک <span class="ltr" dir="ltr">0.03</span> واحد (بی‌سرمایه)، بی‌آب، <span class="ltr" dir="ltr">0.90</span>.</p>
<p><strong>سایش و پوششِ شیشه.</strong> پوششِ ضدبازتاب لایه‌ای بسیار نازک است و با برسِ سخت، ذره‌های سخت (کوارتز) زیرِ برس، یا شست‌وشوی بسیار زیاد ساییده می‌شود؛ پس از سایش، بازتاب و <span class="math inline">\(b_0\)</span> بیشتر می‌شود (<a href="#sec-ch10-a-iam" class="quarto-xref"><span>بخش 10.2.18</span></a>). نشانهٔ آن افتِ آرامِ جریانِ اتصالِ کوتاه پس از شست‌وشوست. روشِ مجاز، جنسِ برس، فشار و بسامد را <strong>سازندهٔ ماژول</strong> باید تأیید کند (<a href="#sec-ch10-b-roles" class="quarto-xref"><span>بخش 10.3.19</span></a>)؛ آزمونِ پذیرشِ ربات (<a href="#exm-ch10-int-3" class="quarto-xref">مثال&nbsp;<span>10.60</span></a>) شاهدِ سالم ماندنِ پوشش و نبودِ ترک است.</p>
<p><strong>خطای رایج.</strong> «شست‌وشوی بیشتر همیشه بهتر است.» هر نوبت هزینه، آب، سایش و ریسکِ ایمنی دارد؛ بهینه جایی است که هزینهٔ شست‌وشو و ارزشِ انرژیِ بازگشته برابر شوند (<a href="#sec-ch10-d-optimize" class="quarto-xref"><span>بخش 10.5.6</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام روش پوستهٔ چسبیدهٔ شبنم را برمی‌دارد و کدام نه؟</li>
<li>سهمِ برداشت چیست و چرا کمتر از یک است؟</li>
<li>نشانهٔ سایشِ پوششِ ضدبازتاب در داده‌ها چیست؟</li>
<li>چرا روشِ شست‌وشو باید به تأییدِ سازندهٔ ماژول برسد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-d-water" class="level3" data-number="10.5.4">
<h3 data-number="10.5.4" class="anchored" data-anchor-id="sec-ch10-d-water"><span class="header-section-number">10.5.4</span> آب: مقدار، کیفیت و رواناب</h3>
<p><strong>ایده.</strong> در سایت‌های خشک، آب گران‌ترین و حساس‌ترین ورودیِ شست‌وشوی تَر است. سه پرسش: <strong>چقدر</strong> (هر نوبت و در سال)، <strong>چه کیفیتی</strong> (املاحِ محلول و سختیِ زیاد لکهٔ سفید و رسوب بر شیشه می‌گذارد و اثرِ شست‌وشو را کم می‌کند؛ ممکن است تصفیهٔ آب لازم شود)، و <strong>کجا می‌رود</strong> (رواناب و فرسایشِ خاکِ زیرِ میزها، آلودگی با شوینده).</p>
<div id="exm-ch10-water" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.48 (آبِ یک نوبت و یک سال)</strong></span> <strong>پرسش.</strong> آبِ یک نوبتِ شست‌وشوی کاملِ نیروگاه با خودرو (<span class="ltr" dir="ltr">1.0 L</span>) و دستی (<span class="ltr" dir="ltr">1.5 L</span>) چیست؟ آبِ سالانهٔ سیاستِ «خودرو در ماشهٔ <span class="ltr" dir="ltr">4 %</span>» (<a href="#exm-ch10-policies" class="quarto-xref">مثال&nbsp;<span>10.50</span></a>) چقدر است؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E26: water per cleaning: 1.0 L x 109,200 = 109.2 m3; 1.5 L: 163.8 m3</code></pre>
<p>و سیاستِ ماشه‌ای در سال حدودِ <span class="ltr" dir="ltr">1529 m³</span> آب مصرف می‌کند (<a href="#exm-ch10-policies" class="quarto-xref">مثال&nbsp;<span>10.50</span></a>).</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">1500 m³</span> در سال برای یک شهرِ کوچک ناچیز است اما برای یک روستای بیابانی یا یک آبخوانِ تحتِ فشار نه؛ برداشتِ آب مجوز و رضایتِ محلی می‌خواهد (فصل‌های ۲۹ و ۳۳). اگر آب با تانکر بیاید، هزینه و ترافیکِ کامیون‌ها هم اضافه می‌شود. <strong>وارسی:</strong> <span class="math inline">\(109\,200 \times 1.0\ \text{L} = 109.2\ \text{m}^3\)</span> (درست).</p>
</div>
<p><strong>شوینده‌ها.</strong> بسیاری از سازندگانِ ماژول شوینده را مجاز نمی‌دانند یا فقط گونه‌های خاصی را؛ شوینده ممکن است پوشش، درزگیر و کپسوله‌کننده را آسیب بزند و رواناب را آلوده کند. پیش‌فرضِ این کتاب: <strong>بی‌شوینده</strong>، مگر با تأییدِ کتبیِ سازنده و ارزیابیِ محیطی.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه پرسشِ آبِ شست‌وشو کدام‌اند؟</li>
<li>چرا آبِ سخت اثرِ شست‌وشو را کم می‌کند؟</li>
<li>آبِ یک نوبتِ دستیِ تَر برای نیمی از نیروگاه چند مترمکعب است؟</li>
<li>چرا پیش‌فرضِ کتاب «بی‌شوینده» است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-d-safety" class="level3" data-number="10.5.5">
<h3 data-number="10.5.5" class="anchored" data-anchor-id="sec-ch10-d-safety"><span class="header-section-number">10.5.5</span> ایمنیِ کارِ شست‌وشو</h3>
<p><strong>ایده.</strong> شست‌وشو پرتکرارترین کارِ میدانیِ نیروگاهِ خورشیدی است و بیشترین ساعتِ کار را در میانِ تجهیزِ برق‌دار دارد. خطرها: <strong>برق</strong> (آب روی ماژولِ با شیشهٔ شکسته، کابلِ آسیب‌دیده یا رابطِ بد؛ آرایه همیشه برق‌دار است)، <strong>ارتفاع و لغزش</strong> (کار روی میز یا نردبان، سطحِ خیس)، <strong>گرما</strong> (کار در ظهرِ تابستانِ بیابان)، <strong>خودرو</strong> (رفت‌وآمد میانِ ردیف‌ها، دید کم)، <strong>دست‌ورزی</strong> (شلنگ و برس)، و برای ربات‌ها <strong>قطعه‌های متحرک</strong> و بازیابیِ رباتِ گیرکرده روی میز.</p>
<p><strong>کنترل‌ها.</strong> سلسله‌مراتبِ کنترل (فصلِ ۳۲): حذف و جایگزینی (رباتِ بی‌آب، شست‌وشوی شبانه برای پرهیز از گرما و شوکِ گرمایی)، کنترلِ مهندسی (فشارِ کم، فاصله از جعبه‌تقسیم و رابط، دسترسیِ امن به سرِ میز، مسیرِ مشخصِ خودرو)، کنترلِ مدیریتی (بازرسیِ پیش از شست‌وشو برای شیشهٔ شکسته و کابلِ آسیب‌دیده، مجوزِ کار، آموزش، کارِ دونفره)، و تجهیزاتِ حفاظتِ فردی. هیچ‌کدام از این‌ها جایگزینِ <strong>رویهٔ مکتوبِ</strong> بهره‌بردار نیست.</p>
<p><strong>خطای رایج.</strong> «شست‌وشو کارِ برقی نیست، پس آموزشِ برقی نمی‌خواهد.» کارگرِ شست‌وشو هر روز کنارِ هزاران ولت <span class="ltr" dir="ltr">DC</span> کار می‌کند؛ دستِ‌کم باید بداند کدام آسیب‌ها (شیشهٔ شکسته، کابلِ بریده، بوی سوختگی، رابطِ ذوب‌شده) یعنی توقف و گزارش، نه ادامه.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی
</div>
</div>
<div class="callout-body-container callout-body">
<p>شست‌وشوی ماژولِ آسیب‌دیده (شیشهٔ شکسته، پشت‌پوشِ ترک‌خورده، جعبه‌تقسیمِ باز) ممنوع است تا افرادِ صلاحیت‌دار آن را جدا و ایمن کنند. شست‌وشو با فشارِ زیاد روی جعبه‌تقسیم، رابط و کابل ممنوع است. این‌ها اصل‌اند، نه رویه؛ رویهٔ کار را بهره‌بردار با ارزیابیِ ریسک می‌نویسد (فصل‌های ۳۲ و ۵۲).</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش خطرِ کارِ شست‌وشو را نام ببرید.</li>
<li>برای هر سطحِ سلسله‌مراتبِ کنترل یک نمونه در شست‌وشو بنویسید.</li>
<li>کارگرِ شست‌وشو با دیدنِ چه نشانه‌هایی باید کار را متوقف کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-d-optimize" class="level3" data-number="10.5.6">
<h3 data-number="10.5.6" class="anchored" data-anchor-id="sec-ch10-d-optimize"><span class="header-section-number">10.5.6</span> فاصلهٔ بهینهٔ شست‌وشو</h3>
<p><strong>ایده.</strong> شست‌وشوی زودتر انرژیِ بیشتری برمی‌گرداند اما نوبت‌های بیشتری می‌خواهد. در یک دورهٔ <span class="math inline">\(T\)</span> روزه، با انرژیِ روزانهٔ <span class="math inline">\(E_\text{d}\)</span>، قیمتِ <span class="math inline">\(p_\text{e}\)</span>، آهنگِ آلودگیِ <span class="math inline">\(r_\text{s}\)</span>، هزینهٔ هر نوبتِ <span class="math inline">\(C_\text{cl}\)</span> و سهمِ برداشتِ <span class="math inline">\(\eta\)</span>، <strong>هزینه در روز</strong> دو جمله دارد: هزینهٔ شست‌وشو که با <span class="math inline">\(T\)</span> کم می‌شود و ارزشِ انرژیِ ازدست‌رفته که با <span class="math inline">\(T\)</span> زیاد می‌شود (<a href="#eq-ch10-soil" class="quarto-xref">معادلهٔ&nbsp;<span>10.19</span></a>):</p>
<p><span id="eq-ch10-tstar"><span class="math display">\[
c(T) = \frac{C_\text{cl}}{T} + \frac{p_\text{e}\,E_\text{d}\,r_\text{s}\,\eta\,T}{2}, \qquad
\frac{\mathrm{d}c}{\mathrm{d}T} = 0 \;\Rightarrow\; T^* = \sqrt{\frac{2\,C_\text{cl}}{p_\text{e}\,E_\text{d}\,r_\text{s}\,\eta}}
\tag{10.20}\]</span></span></p>
<p>در <span class="math inline">\(T^*\)</span> دو جمله <strong>برابر</strong>ند. این همان ساختارِ «اندازهٔ سفارشِ اقتصادی» در مدیریتِ موجودی است: هزینهٔ ثابتِ هر نوبت در برابرِ هزینه‌ای که با فاصله رشد می‌کند.</p>
<div id="fig-ch10-cleaning" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-cleaning-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-cleaning.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-cleaning-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.19: هزینهٔ روزانهٔ شست‌وشو و ارزشِ انرژیِ ازدست‌رفته در برابرِ فاصلهٔ شست‌وشو، خودروی تَر در فصلِ خشک (<span class="ltr" dir="ltr">A-196</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch10-tstar" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.49 (فاصلهٔ بهینهٔ چهار روش)</strong></span> <strong>پرسش.</strong> با انرژیِ روزانهٔ <span class="ltr" dir="ltr">309 MWh</span> (انرژیِ <span class="ltr" dir="ltr">AC</span>ِ سالانه بر ۳۶۵)، قیمتِ <span class="ltr" dir="ltr">50 u/MWh</span> (فصلِ ۵)، آهنگِ <span class="ltr" dir="ltr">0.30 %/d</span> و داده‌های <span class="ltr" dir="ltr">A-196</span>، فاصلهٔ بهینه، هزینهٔ روزانه و آبِ هر نوبت را برای چهار روش بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>optimal cleaning interval in the dry season,
  T* = sqrt(2 C / (p E r eta)), eta = share of dirt removed
  daily energy 309 MWh, price 50 u/MWh, rate 0.30 %/day (A-196):
  method       cost/cleaning u   T* days   cost per day u   water m3
  manual wet            38,220      41.0            1,864        164
  truck wet             16,380      27.3            1,202        109
  manual dry            13,104      25.8            1,017          0
  robot dry              3,276      12.5              523          0
  cleaning cost per day and lost energy per day are equal at T*;
  the robot's low cost per pass halves the best interval; its
  capital, maintenance and warranty acceptance decide (A-196)</code></pre>
