<p><strong>تفسیر.</strong> خودرو هر ۲۷ روز، شست‌وشوی دستیِ تَر (گران‌تر) هر ۴۱ روز، و ربات (بسیار ارزان در هر نوبت) هر ۱۲ تا ۱۳ روز. هزینهٔ روزانهٔ ربات کمترین است <strong>بی‌سرمایه</strong>؛ سرمایه و نگهداریِ ربات در <a href="#sec-ch10-d-decision" class="quarto-xref"><span>بخش 10.5.9</span></a> می‌آید. منحنیِ جمع در <a href="#fig-ch10-cleaning" class="quarto-xref">شکل&nbsp;<span>10.19</span></a> نزدیکِ <span class="math inline">\(T^*\)</span> تخت است: چند روز زودتر یا دیرتر هزینه را کمی تغییر می‌دهد، پس <strong>برنامهٔ عملی</strong> می‌تواند با هفته‌ها و نیروی کار هماهنگ شود. <strong>وارسی:</strong></p>
<p><span class="math display">\[
T^* = \sqrt{\frac{2 \times 16\,380}{50 \times 309.3 \times 0.003 \times 0.95}} = 27.3\ \text{d}
\]</span></p>
<p>(<span class="ltr" dir="ltr">E25</span>، درست).</p>
</div>
<p><strong>مرزهای مدل.</strong> <a href="#eq-ch10-tstar" class="quarto-xref">معادلهٔ&nbsp;<span>10.20</span></a> آهنگِ ثابت و بی‌باران را فرض می‌کند؛ باران، توفانِ گرد و غبار، پوستهٔ شبنم و تغییرِ قیمت در ساعت‌های مختلف (در نیروگاهِ هیبریدی با سقفِ صادرات، بخشی از انرژیِ ظهر <strong>بُرش</strong> می‌خورد و ارزشش کمتر است) آن را تغییر می‌دهند. پس <span class="math inline">\(T^*\)</span> نقطهٔ شروع است؛ <strong>شبیه‌سازیِ سال</strong> (<a href="#sec-ch10-d-policies" class="quarto-xref"><span>بخش 10.5.7</span></a>) آزمونِ واقعی است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch10-tstar" class="quarto-xref">معادلهٔ&nbsp;<span>10.20</span></a> را با مشتق‌گیری از <span class="math inline">\(c(T)\)</span> به دست آورید.</li>
<li>اگر قیمتِ انرژی دو برابر شود، <span class="math inline">\(T^*\)</span> چند برابر می‌شود؟</li>
<li>چرا در <span class="math inline">\(T^*\)</span> دو جملهٔ هزینه برابرند؟</li>
<li>چرا <span class="math inline">\(T^*\)</span>ِ ربات کوتاه‌تر است؟</li>
<li>اگر سقفِ صادرات بخشی از انرژیِ ظهر را ببُرد، <span class="math inline">\(T^*\)</span> کوتاه‌تر می‌شود یا بلندتر؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-d-policies" class="level3" data-number="10.5.7">
<h3 data-number="10.5.7" class="anchored" data-anchor-id="sec-ch10-d-policies"><span class="header-section-number">10.5.7</span> یک سال زیرِ هفت سیاست</h3>
<p><strong>ایده.</strong> سیاستِ شست‌وشو یا <strong>تقویمی</strong> است (هر <span class="math inline">\(T\)</span> روز) یا <strong>ماشه‌ای</strong> (وقتی تلفاتِ اندازه‌گیری‌شده به آستانه‌ای برسد). سیاستِ تقویمی ساده است اما در فصلِ مرطوب، که باران رایگان می‌شوید، نوبت‌ها را هدر می‌دهد؛ سیاستِ ماشه‌ای به <strong>ایستگاهِ آلودگی</strong> وابسته است.</p>
<div id="exm-ch10-policies" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.50 (هفت سیاست روی سالِ ایستگاه)</strong></span> <strong>پرسش.</strong> سالِ ساختگیِ <a href="#fig-ch10-soiling" class="quarto-xref">شکل&nbsp;<span>10.18</span></a> را زیرِ هفت سیاست شبیه‌سازی کنید (<span class="ltr" dir="ltr">A-197</span>): بی‌شست‌وشو؛ خودرو هر ۳۰ و هر ۱۴ روز؛ دستیِ خشک هر ۱۰ روز؛ ربات هر ۲ و هر ۱۲ روز؛ خودرو در ماشهٔ <span class="ltr" dir="ltr">4 %</span>. برای هر کدام تلفاتِ میانگین، ارزشِ انرژیِ ازدست‌رفته، هزینهٔ شست‌وشو، جمع و آب را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>the soiling year under seven cleaning policies (A-197):
  policy                 loss %   lost u    cleaning u   total u   water m3
  no cleaning             8.47   478,247           0   478,247         0
  truck every 30 d        2.55   144,185     196,560   340,745     1,310
  truck every 14 d        1.24    70,107     425,880   495,987     2,839
  manual dry every 10 d   1.08    61,239     471,744   532,983         0
  robot every 2 d         0.14     7,858     596,232   604,090         0
  robot every 12 d        1.18    66,503      98,280   164,783         0
  truck at 4 % loss       1.43    80,705     229,320   310,025     1,529
  rain cleans for free in the wet season, so a fixed calendar
  wastes cleanings there; a trigger on measured soiling cleans
  only when it pays and needs the station data of d_soildata</code></pre>
<p><strong>تفسیر.</strong> سه درس: (۱) <strong>بیشتر بهتر نیست</strong>: خودرو هر ۱۴ روز تلفات را نصف می‌کند اما جمعِ هزینه از هر ۳۰ روز بیشتر است؛ ربات هر ۲ روز تلفات را تقریباً صفر می‌کند اما گران‌ترین است. (۲) <strong>ماشه از تقویم بهتر است</strong>: خودرو در ماشهٔ <span class="ltr" dir="ltr">4 %</span> با هزینه‌ای نزدیکِ هر ۳۰ روز، تلفات را از <span class="ltr" dir="ltr">2.55</span> به <span class="ltr" dir="ltr">1.43 %</span> می‌رساند، چون در فصلِ مرطوب نمی‌شوید و در فصلِ خشک به‌موقع می‌شوید. (۳) <strong>ربات با فاصلهٔ درست</strong> کمترین جمع را دارد (پیش از سرمایه). <strong>وارسی:</strong> جمعِ خودرو در ماشه <span class="math inline">\(80\,705 + 229\,320 = 310\,025\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «سیاستِ ماشه‌ای پیچیده است؛ تقویم بس است.» ماشه یک ایستگاهِ آلودگیِ پایش‌شده و یک قاعدهٔ ساده («اگر تلفات بیش از <span class="ltr" dir="ltr">4 %</span> و پیش‌بینیِ باران در هفتهٔ آینده نیست، بشوی») می‌خواهد؛ داده‌اش همان است که برای گزارشِ عملکرد هم لازم است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خودرو هر ۱۴ روز از هر ۳۰ روز گران‌تر تمام می‌شود؟</li>
<li>سیاستِ ماشه‌ای در فصلِ مرطوب چه می‌کند که تقویم نمی‌کند؟</li>
<li>قاعدهٔ ماشه‌ای را با پیش‌بینیِ باران بهتر کنید.</li>
<li>آبِ سالانهٔ هر سیاست را از <a href="#exm-ch10-policies" class="quarto-xref">مثال&nbsp;<span>10.50</span></a> بخوانید و مقایسه کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-d-storm" class="level3" data-number="10.5.8">
<h3 data-number="10.5.8" class="anchored" data-anchor-id="sec-ch10-d-storm"><span class="header-section-number">10.5.8</span> توفانِ گرد و غبار و شست‌وشوی اضطراری</h3>
<p><strong>ایده.</strong> یک توفانِ گرد و غبار می‌تواند در یک شب چند درصد تلفات بیفزاید، مستقل از آهنگِ روزانه. پرسشِ بهره‌بردار: همین حالا بشویم یا تا نوبتِ بعدی (یا بارانِ بعدی) صبر کنیم؟ پاسخ یک مقایسهٔ ساده است: ارزشِ انرژیِ ازدست‌رفته در روزهایی که تا نوبتِ بعد مانده، در برابرِ هزینهٔ یک نوبتِ اضافه.</p>
<div id="exm-ch10-storm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.51 (شستن یا صبر کردن)</strong></span> <strong>پرسش.</strong> توفانی در فصلِ خشک <span class="ltr" dir="ltr">5 %</span> تلفات می‌افزاید. با انرژیِ روزانهٔ <span class="ltr" dir="ltr">309 MWh</span> و <span class="ltr" dir="ltr">50 u/MWh</span>، ارزشِ روزانهٔ این تلفات چیست؟ یک نوبتِ خودرو (<span class="ltr" dir="ltr">16,380 u</span>) پس از چند روز خودش را پس می‌دهد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>E36: dust storm +5 %: lost value 773 u/day;
     one truck pass (16,380 u) pays back in 21.2 days</code></pre>
<p><strong>تفسیر.</strong> اگر نوبتِ برنامه‌ریزی‌شدهٔ بعدی یا بارانِ محتمل بیش از حدودِ سه هفته دور است، شست‌وشوی فوری به‌صرفه است؛ اگر نزدیک است، صبر کنید. این همان منطقِ سیاستِ ماشه‌ای است با یک افزوده: <strong>پیش‌بینیِ باران</strong> و <strong>تقویمِ شست‌وشو</strong> بخشی از قاعده‌اند. با ربات، که نوبتِ اضافه‌اش ارزان است، پاسخ تقریباً همیشه «همین امشب» است. <strong>وارسی:</strong> <span class="math inline">\(0.05 \times 309.3 \times 50 = 773\)</span> و <span class="math inline">\(16\,380/773 = 21.2\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر توفان <span class="ltr" dir="ltr">10 %</span> تلفات بیفزاید، مرزِ بازگشت چند روز است؟</li>
<li>پیش‌بینیِ باران در این تصمیم چه نقشی دارد؟</li>
<li>چرا با ربات پاسخ تقریباً همیشه «فوری» است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-d-decision" class="level3" data-number="10.5.9">
<h3 data-number="10.5.9" class="anchored" data-anchor-id="sec-ch10-d-decision"><span class="header-section-number">10.5.9</span> تصمیمِ شست‌وشو برای نیروگاهِ P</h3>
<p><strong>ایده.</strong> تصمیم با <strong>هزینه</strong> آغاز می‌شود اما با آن تمام نمی‌شود. ربات سرمایه می‌خواهد که در <a href="#exm-ch10-policies" class="quarto-xref">مثال&nbsp;<span>10.50</span></a> نیامد؛ آب، ضمانت، ایمنی و <strong>پایداری در برابرِ پوستهٔ چسبیده و توفان</strong> هم معیارند. دو گام: (۱) <strong>سرمایهٔ سربه‌سر</strong> ربات در برابرِ بهترین گزینهٔ بی‌سرمایه؛ (۲) <strong>ماتریسِ تصمیمِ وزن‌دار</strong> با همهٔ معیارها و تحلیلِ حساسیت (روشِ <span class="ltr" dir="ltr">D-011</span> در فصلِ ۸).</p>
<div id="exm-ch10-decision" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.52 (ربات یا خودرو: سرمایهٔ سربه‌سر)</strong></span> <strong>پرسش.</strong> ربات هر ۱۲ روز چقدر در سال از خودرو در ماشهٔ <span class="ltr" dir="ltr">4 %</span> ارزان‌تر است؟ با عمرِ ۱۵ سال و نرخِ <span class="ltr" dir="ltr">7 %</span>، سرمایهٔ سربه‌سر چیست؟ برای ۲۱۰۰ میزِ ۵۲ ماژولی (<a href="#sec-ch10-c-layout" class="quarto-xref"><span>بخش 10.4.3</span></a>)، هر ربات چقدر می‌تواند بیرزد؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>robot or truck? (yearly totals of d_policies, A-197):
  robot every 12 d saves 145,242 u/yr against the truck
  on a 4 % trigger, before the robots' own capital and upkeep
  break-even capital over 15 years at 7 %: 1.32 million u
    = 12.1 u per module, or 630 u per robot for 2100 table rows of 52 modules
  if robots cost less (with upkeep) and the module maker accepts
  them in the warranty, robots win; else the truck on a trigger
  water saved by robots: about 1,500 m3 a year (d_policies)</code></pre>
<p><strong>تفسیر.</strong> اگر هر ربات (با نصب و نگهداری) کمتر از حدودِ <span class="ltr" dir="ltr">630 u</span> تمام شود، ربات به‌صرفه است. این عدد از <strong>قیمتِ پیشنهادی</strong> سنجیده می‌شود، نه از کتاب. ربات <span class="ltr" dir="ltr">1500 m³</span> آب در سال صرفه‌جویی می‌کند که در سایتِ کم‌آب ارزشی جدا از پول دارد. <strong>وارسی:</strong> <span class="math inline">\((1 - 1.07^{-15})/0.07 = 9.108\)</span> و <span class="math inline">\(145\,242 \times 9.108 = 1.32 \times 10^6\)</span> (درست).</p>
</div>
<div id="exm-ch10-matrix" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.53 (ماتریسِ تصمیمِ وزن‌دار و حساسیت)</strong></span> <strong>پرسش.</strong> چهار گزینه را با پنج معیار (هزینهٔ سالانه با سرمایهٔ سالانه‌شدهٔ ربات، آب، ریسکِ ضمانت و پوشش، ایمنی، پایداری در برابرِ پوسته و توفان) و وزن‌های آموزشی (<span class="ltr" dir="ltr">A-209</span>) امتیاز دهید. سپس سرمایهٔ ربات را از <span class="ltr" dir="ltr">400</span> به <span class="ltr" dir="ltr">700 u</span> و وزنِ آب را از <span class="ltr" dir="ltr">0.20</span> به <span class="ltr" dir="ltr">0.05</span> تغییر دهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>cleaning decision matrix (A-209), robot capital 400 u each, water weight 0.20:
  option                 cost u/yr  cost  water warr. safety robust  score
  no cleaning              478,247   1.0      5     5      5      1   3.00
  truck every 30 d         340,745   3.8      2     4      2      4   3.23
  truck at 4 % trigger     310,025   4.4      2     4      3      4   3.60
  robot every 12 d         282,210   5.0      5     3      4      2   4.10
  highest score: robot every 12 d (4.10)</code></pre>
<pre class="text"><code>cleaning decision matrix (A-209), robot capital 700 u each, water weight 0.20:
  option                 cost u/yr  cost  water warr. safety robust  score
  no cleaning              478,247   1.0      5     5      5      1   3.00
  truck every 30 d         340,745   4.3      2     4      2      4   3.39
  truck at 4 % trigger     310,025   5.0      2     4      3      4   3.80
  robot every 12 d         370,281   3.6      5     3      4      2   3.60
  highest score: truck at 4 % trigger (3.80)</code></pre>
<pre class="text"><code>cleaning decision matrix (A-209), robot capital 400 u each, water weight 0.05:
  option                 cost u/yr  cost  water warr. safety robust  score
  no cleaning              478,247   1.0      5     5      5      1   2.80
  truck every 30 d         340,745   3.8      2     4      2      4   3.43
  truck at 4 % trigger     310,025   4.4      2     4      3      4   3.85
  robot every 12 d         282,210   5.0      5     3      4      2   3.80
  highest score: truck at 4 % trigger (3.85)</code></pre>
<p><strong>تفسیر.</strong> با ربات‌های <span class="ltr" dir="ltr">400 u</span>، ربات برنده است؛ با <span class="ltr" dir="ltr">700 u</span> یا وقتی آب کم‌اهمیت است، خودرو در ماشه. <strong>تصمیم به دو عددِ نامعلوم حساس است</strong>: قیمتِ ربات و ارزشِ آب. پس تصمیمِ درست <strong>انتخابِ امروز</strong> نیست، <strong>قاعدهٔ انتخاب</strong> است که با پیشنهادها اجرا می‌شود. امتیازهای غیرهزینه‌ای داوری‌اند و باید با ذی‌نفعان (بهره‌بردار، ایمنی، محیطِ زیست) بازبینی شوند؛ ماتریس داوری را <strong>آشکار</strong> می‌کند، نه <strong>عینی</strong>. <strong>وارسی:</strong> امتیازِ هزینه خطی است، از ۱ برای گران‌ترین تا ۵ برای ارزان‌ترین گزینه؛ برای خودرو در ماشه در جدولِ نخست:</p>
<p><span class="math display">\[
s = 1 + 4\,\frac{c_\text{max} - c}{c_\text{max} - c_\text{min}} = 1 + 4 \times \frac{168\,222}{196\,037} = 4.4
\]</span></p>
<p>(درست).</p>
</div>
<p><strong>تصمیمِ <span class="ltr" dir="ltr">D-014</span>.</strong> پایهٔ شست‌وشوی نیروگاهِ P:</p>
<ol type="1">
<li><strong>طراحی برای ربات:</strong> میزها پیوسته و هم‌تراز با جای ایستگاهِ ربات در سرِ ردیف طراحی می‌شوند (<a href="#tbl-ch10-cleanif" class="quarto-xref">جدول&nbsp;<span>10.14</span></a>)؛ این هزینهٔ کمی دارد و گزینه را باز نگه می‌دارد.</li>
<li><strong>دو ایستگاهِ آلودگی</strong> از راه‌اندازی، با داده در سامانهٔ پایش؛ سیاستِ ماشه‌ای از روزِ اول.</li>
<li><strong>قاعدهٔ انتخاب در خرید:</strong> اگر قیمتِ هر ربات با نصب و نگهداری زیرِ سرمایهٔ سربه‌سرِ به‌روزشده باشد و سازندهٔ ماژول ربات را کتباً در ضمانت بپذیرد، ربات هر حدودِ ۱۲ روز در فصلِ خشک؛ وگرنه خودروی تَر در ماشهٔ <span class="ltr" dir="ltr">4 %</span>. در هر دو حالت، شست‌وشوی تَرِ ماشه‌ای برای پوستهٔ پس از شبنم و توفان می‌ماند.</li>
<li><strong>بی‌شوینده</strong>، آبِ با کیفیتِ تأییدشده، و ارزیابیِ ریسکِ ایمنی پیش از هر روش (<a href="#sec-ch10-d-safety" class="quarto-xref"><span>بخش 10.5.5</span></a>).</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-033</span> قیمت و نگهداریِ ربات و پذیرشِ سازندهٔ ماژول؛ <span class="ltr" dir="ltr">U-034</span> منبع، کیفیت و مجوزِ آب؛ <span class="ltr" dir="ltr">U-035</span> آهنگِ واقعیِ آلودگی از ایستگاه‌های سایت (فصل‌های ۱۲ و ۵۲).</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سرمایهٔ سربه‌سر را برای عمرِ ۱۰ سال حساب کنید.</li>
<li>چرا تصمیمِ <span class="ltr" dir="ltr">D-014</span> «قاعدهٔ انتخاب» است نه «انتخاب»؟</li>
<li>دو عددِ نامعلومی را که تصمیم به آن‌ها حساس است نام ببرید.</li>
<li>چرا طراحیِ میز برای ربات پیش از تصمیمِ نهایی معقول است؟</li>
<li>یک معیارِ دیگر برای ماتریس پیشنهاد کنید (مثلاً اشتغالِ محلی) و بگویید وزنش را چه کسی تعیین می‌کند.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch10-e" class="level2" data-number="10.6">
<h2 data-number="10.6" class="anchored" data-anchor-id="sec-ch10-e"><span class="header-section-number">10.6</span> ث. شاهد و آزمایشگاهِ طراحی</h2>
<p>بخشِ ث چهار کارِ عملی را با داده و کد انجام می‌دهد: داده‌های فلشِ یک محموله را با بازاندازه‌گیریِ آزمایشگاه می‌سنجد و دربارهٔ انطباق تصمیم می‌گیرد؛ آهنگِ آلودگی را از دادهٔ ایستگاه برآورد می‌کند؛ برنامهٔ اندازهٔ رشته را با آزمون‌های مرزی اجرا می‌کند؛ و برنامهٔ بازرسیِ ماژول و سامانهٔ شست‌وشو را می‌سازد. در پایان، گواهی را از پذیرشِ پروژه جدا می‌کند و مرزهای مدل‌های فصل را می‌شمارد.</p>
<section id="sec-ch10-e-flash" class="level3" data-number="10.6.1">
<h3 data-number="10.6.1" class="anchored" data-anchor-id="sec-ch10-e-flash"><span class="header-section-number">10.6.1</span> دادهٔ فلش، عدمِ قطعیت و انطباق</h3>
<p><strong>ایده.</strong> محموله‌ای با برچسبِ <span class="ltr" dir="ltr">550 W</span> رسیده و دادهٔ فلشِ کارخانه برای هر سریال داده شده است. خریدار ۱۲ ماژول را به آزمایشگاهِ مستقل (<span class="ltr" dir="ltr">ISO/IEC 17025:2017</span>) می‌فرستد. دو پرسش: (۱) آیا میانگینِ توانِ محموله با برچسب منطبق است؟ (۲) فلشِ کارخانه با آزمایشگاه چقدر فرق دارد؟ پاسخِ پرسشِ نخست سه حالت دارد (فصلِ ۲، <a href="02-units-and-records.html#sec-ch02-c-conform" class="quarto-xref"><span>بخش 2.4.5.6</span></a>): <strong>انطباق ثابت شد</strong> (میانگین منهای عدمِ قطعیت بالای حد)، <strong>عدمِ انطباق ثابت شد</strong> (میانگین به‌علاوهٔ عدمِ قطعیت زیرِ حد)، یا <strong>هیچ‌کدام</strong> (حد درونِ بازهٔ عدمِ قطعیت)، که فقط <strong>قاعدهٔ تصمیمِ قرارداد</strong> آن را می‌بندد.</p>
<p><strong>عدمِ قطعیتِ میانگینِ نمونه.</strong> دو جزء دارد: <strong>کالیبراسیونِ آزمایشگاه</strong> (خطای سیستماتیک که با میانگین‌گیری کم نمی‌شود) و <strong>پراکندگیِ نمونه</strong> (که با <span class="math inline">\(\sqrt{n}\)</span> کم می‌شود). با عدمِ قطعیتِ استانداردِ <span class="math inline">\(u_\text{cal}\)</span> و انحرافِ معیارِ نمونهٔ <span class="math inline">\(s\)</span>:</p>
<p><span id="eq-ch10-umean"><span class="math display">\[
U_{\bar P} = 2\sqrt{u_\text{cal}^2 + \left(\frac{s}{\sqrt{n}}\right)^2}
\tag{10.21}\]</span></span></p>
<div id="fig-ch10-flash" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch10-flash-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch10-flash.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch10-flash-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;10.20: فلشِ کارخانه و بازاندازه‌گیریِ آزمایشگاه برای ۱۲ ماژولِ نمونه با ردهٔ برچسبِ <span class="ltr" dir="ltr">550</span> تا <span class="ltr" dir="ltr">555 W</span> (<span class="ltr" dir="ltr">A-198</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch10-e-flash" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.54 (۱۲ ماژول در آزمایشگاه)</strong></span> <strong>پرسش.</strong> دادهٔ ساختگیِ <span class="ltr" dir="ltr">A-198</span> (بذرِ ۴۳): ۱۲۰ ماژولِ <span class="ltr" dir="ltr">550 W</span> با فلشِ کارخانه؛ ۱۲ تا به‌تصادف با عدمِ قطعیتِ استانداردِ <span class="ltr" dir="ltr">0.8 %</span> (گستردهٔ <span class="ltr" dir="ltr">1.6 %</span>) بازاندازه‌گیری شده‌اند. نسبتِ آزمایشگاه به کارخانه، عدمِ قطعیتِ میانگین و حکمِ انطباق را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>120 modules labelled 550 W (class 550.0 .. 555.0 W), A-198:
  factory flash: mean 552.9 W, min 550.3, max 554.9
  laboratory re-measurement of 12: mean 550.5 W, spread (1 s) 4.6 W
  lab / factory on the same 12: 0.9952
  expanded uncertainty of the sample mean (k 2) +-9.2 W
  conformity proven (mean - U &gt;= 550 W)? 541.3 W -&gt; no
  non-conformity proven (mean + U &lt; 550 W)? 559.7 W -&gt; no
  neither: the result lies in the zone of uncertainty and only
  the decision rule written in the contract settles it
  individual lab values below 550 W: 6 of 12
  a lab result a little under the label is not by itself a
  defect: the label is the maker's flasher with its own
  calibration; the contract says which measurement decides</code></pre>
<p><strong>تفسیر.</strong> میانگینِ آزمایشگاه <span class="ltr" dir="ltr">550.5 W</span> است و بازهٔ <span class="ltr" dir="ltr">541.3</span> تا <span class="ltr" dir="ltr">559.7 W</span> حدِ <span class="ltr" dir="ltr">550 W</span> را دربرمی‌گیرد: نه انطباق ثابت است نه عدمِ انطباق. شش ماژول از دوازده زیرِ <span class="ltr" dir="ltr">550 W</span>اند، اما این خودش عیب نیست؛ هر اندازه‌گیریِ تکی <span class="ltr" dir="ltr">±1.6 %</span> یعنی حدودِ <span class="ltr" dir="ltr">±9 W</span> عدمِ قطعیت دارد. نسبتِ <span class="ltr" dir="ltr">0.995</span> نشان می‌دهد فلشِ کارخانه حدودِ <span class="ltr" dir="ltr">0.5 %</span> بالاتر از آزمایشگاه می‌خواند: اگر همین نسبت در نمونه‌های بیشتر تأیید شود، یک <strong>سوگیریِ کالیبراسیون</strong> است که باید با سازنده حل شود (بازکالیبراسیون، جبرانِ مالی، یا رده‌بندیِ دوباره). <strong>وارسی:</strong> <span class="math inline">\(550.5 - 9.2 = 541.3\)</span> و <span class="math inline">\(550.5 + 9.2 = 559.7\)</span> (درست).</p>
</div>
<p><strong>قاعدهٔ تصمیم را پیش از اندازه‌گیری بنویسید.</strong> قرارداد باید بگوید: کدام آزمایشگاه، چند نمونه با چه روشِ انتخاب، پس از کدام پایدارسازی (<a href="#sec-ch10-b-lid" class="quarto-xref"><span>بخش 10.3.14</span></a>)، با کدام تصحیحِ دما و تابش (<span class="ltr" dir="ltr">IEC 60891:2021</span>)، با کدام ردهٔ شبیه‌ساز (<span class="ltr" dir="ltr">IEC 60904-9:2020</span>)، و اینکه حالتِ «هیچ‌کدام» به سودِ کدام طرف است یا چه آزمونِ دیگری (نمونهٔ بزرگ‌تر) می‌خواهد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه حالتِ حکمِ انطباق را با <a href="#exm-ch10-e-flash" class="quarto-xref">مثال&nbsp;<span>10.54</span></a> توضیح دهید.</li>
<li>چرا عدمِ قطعیتِ کالیبراسیون با افزایشِ <span class="math inline">\(n\)</span> کم نمی‌شود؟</li>
<li>با <a href="#eq-ch10-umean" class="quarto-xref">معادلهٔ&nbsp;<span>10.21</span></a>، اگر <span class="math inline">\(n\)</span> به ۴۸ برسد و <span class="math inline">\(s\)</span> و <span class="math inline">\(u_\text{cal}\)</span> همان بمانند، <span class="math inline">\(U\)</span> چه می‌شود؟</li>
<li>نسبتِ <span class="ltr" dir="ltr">0.995</span> برای محمولهٔ ۱۰۹٬۲۰۰ ماژولی چند کیلووات‌پیک است؟</li>
<li>پنج بندِ قاعدهٔ تصمیمِ قراردادی را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-e-ivfield" class="level3" data-number="10.6.2">
<h3 data-number="10.6.2" class="anchored" data-anchor-id="sec-ch10-e-ivfield"><span class="header-section-number">10.6.2</span> منحنیِ <span class="math inline">\(I\)</span>–<span class="math inline">\(V\)</span> در میدان و برگرداندن به شرایطِ استاندارد</h3>
<p><strong>ایده.</strong> در ساختگاه، ماژول یا رشته با <strong>ردیابِ منحنی</strong> (به انگلیسی <span class="ltr" dir="ltr">I-V curve tracer</span>) در تابش و دمای همان لحظه اندازه‌گیری می‌شود و برای مقایسه با برچسب باید به شرایطِ استاندارد <strong>برگردانده</strong> شود. ساده‌ترین قاعده توان را با نسبتِ تابش و ضریبِ دمایی تصحیح می‌کند:</p>
<p><span id="eq-ch10-translatep"><span class="math display">\[
P_\text{STC} = P_\text{meas}\,\frac{G_\text{STC}}{G_\text{meas}}\,\frac{1}{1 + \gamma\,(T_\text{meas} - 25)}
\tag{10.22}\]</span></span></p>
<p><span class="ltr" dir="ltr">IEC 60891:2021</span> چند روشِ دقیق‌تر برای کلِ منحنی می‌دهد. اما بزرگ‌ترین منبعِ خطا اغلب نه قاعده، بلکه <strong>حس‌گرها</strong>ست: تابش‌سنجِ صفحهٔ آرایه و دماسنجِ پشتِ ماژول (که از سلول سردتر است، <a href="#sec-ch10-a-celltemp" class="quarto-xref"><span>بخش 10.2.16</span></a>).</p>
<div id="exm-ch10-ivfield" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.55 (یک نقطهٔ میدانی و چهار حالتِ حس‌گر)</strong></span> <strong>پرسش.</strong> ماژولی در <span class="ltr" dir="ltr">850 W/m²</span> و سلولِ <span class="ltr" dir="ltr">48 °C</span> اندازه‌گیری شده است (نقطهٔ ساختگی از مدل با نویزِ <span class="ltr" dir="ltr">0.3 %</span>، <span class="ltr" dir="ltr">A-210</span>). توانِ برگردانده با <a href="#eq-ch10-translatep" class="quarto-xref">معادلهٔ&nbsp;<span>10.22</span></a> و <span class="math inline">\(\gamma = -0.35\ \%/\text{K}\)</span> را با حس‌گرهای درست، تابش‌سنجِ <span class="ltr" dir="ltr">1.5 %</span> بالاخوان، دماسنجِ <span class="ltr" dir="ltr">2 K</span> پایین‌خوان و هر دو بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>field I-V point: G 850 W/m2, cell 48 C, measured P_max 433.0 W (A-210):
  sensors                           G read   T read   P_STC W
  true irradiance and temperature      850     48.0     554.0
  irradiance sensor +1.5 %             863     48.0     545.8
  back-of-module sensor 2 K low        850     46.0     549.8
  both biases                          863     46.0     541.7
  the module's true STC power is 550.1 W; the linear rule with
  the data-sheet gamma differs from the fitted model (-0.32 %/K);
  sensor bias moves the result more than the rule does: field
  checks rank modules, the laboratory decides (section E)</code></pre>
<p><strong>تفسیر.</strong> با حس‌گرهای درست، قاعدهٔ خطی <span class="ltr" dir="ltr">0.7 %</span> بیشتر می‌دهد چون ضریبِ <span class="ltr" dir="ltr">−0.35 %/K</span>ِ برگهٔ داده از ضریبِ واقعیِ مدل (<span class="ltr" dir="ltr">−0.32 %/K</span>) بزرگ‌تر است؛ خطای تابش‌سنج <span class="ltr" dir="ltr">1.5 %</span> و خطای دماسنج <span class="ltr" dir="ltr">0.7 %</span> اضافه می‌کنند و با هم نتیجه را <span class="ltr" dir="ltr">2.2 %</span> پایین می‌برند. پس اندازه‌گیریِ میدانی برای <strong>رتبه‌بندی</strong> ماژول‌ها و یافتنِ ماژولِ معیوب عالی است، اما برای <strong>حکمِ انطباق</strong> آزمایشگاه با شبیه‌سازِ رده‌بندی‌شده تصمیم می‌گیرد (<a href="#exm-ch10-e-flash" class="quarto-xref">مثال&nbsp;<span>10.54</span></a>). <strong>وارسی:</strong> <span class="math inline">\(433.0 \times 1000/850/(1 - 0.0035 \times 23) = 554.0\ \text{W}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch10-translatep" class="quarto-xref">معادلهٔ&nbsp;<span>10.22</span></a> را برای <span class="ltr" dir="ltr">700 W/m²</span>، سلولِ <span class="ltr" dir="ltr">40 °C</span> و <span class="ltr" dir="ltr">380 W</span> اندازه‌گیری‌شده به کار ببرید.</li>
<li>چرا دماسنجِ پشتِ ماژول خطای سیستماتیک دارد و جهتش چیست؟</li>
<li>اندازه‌گیریِ میدانی برای چه کاری عالی و برای چه کاری ناکافی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-e-soildata" class="level3" data-number="10.6.3">
<h3 data-number="10.6.3" class="anchored" data-anchor-id="sec-ch10-e-soildata"><span class="header-section-number">10.6.3</span> دادهٔ ایستگاهِ آلودگی و آهنگِ آلودگی</h3>
<p><strong>ایده.</strong> آهنگِ آلودگی شیبِ تلفات در دوره‌های بی‌باران است. برنامه دوره‌های <strong>دست‌کم ده‌روزهٔ</strong> بی‌باران را می‌یابد و در هر یک یک خط با کمترین مربعات (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-b-lsq" class="quarto-xref"><span>بخش 3.3.3</span></a>) برازش می‌دهد؛ شیبِ خط آهنگِ آن دوره است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb60"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb60-1"><a href="#cb60-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> estimate_rates(d, measured, rain):</span>
<span id="cb60-2"><a href="#cb60-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Soiling rate as the slope of the measured loss in each rain-free</span></span>
<span id="cb60-3"><a href="#cb60-3" aria-hidden="true" tabindex="-1"></a><span class="co">    spell of at least ten days (least squares per spell)."""</span></span>
<span id="cb60-4"><a href="#cb60-4" aria-hidden="true" tabindex="-1"></a>    rates, spell <span class="op">=</span> [], []</span>
<span id="cb60-5"><a href="#cb60-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">len</span>(d)):</span>
<span id="cb60-6"><a href="#cb60-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> rain[k]:</span>
<span id="cb60-7"><a href="#cb60-7" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="bu">len</span>(spell) <span class="op">&gt;=</span> <span class="dv">10</span>:</span>
<span id="cb60-8"><a href="#cb60-8" aria-hidden="true" tabindex="-1"></a>                rates.append((spell[<span class="dv">0</span>], np.polyfit(d[spell], measured[spell], <span class="dv">1</span>)[<span class="dv">0</span>]))</span>
<span id="cb60-9"><a href="#cb60-9" aria-hidden="true" tabindex="-1"></a>            spell <span class="op">=</span> []</span>
<span id="cb60-10"><a href="#cb60-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb60-11"><a href="#cb60-11" aria-hidden="true" tabindex="-1"></a>            spell.append(k)</span>
<span id="cb60-12"><a href="#cb60-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="bu">len</span>(spell) <span class="op">&gt;=</span> <span class="dv">10</span>:</span>
<span id="cb60-13"><a href="#cb60-13" aria-hidden="true" tabindex="-1"></a>        rates.append((spell[<span class="dv">0</span>], np.polyfit(d[spell], measured[spell], <span class="dv">1</span>)[<span class="dv">0</span>]))</span>
<span id="cb60-14"><a href="#cb60-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rates</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch10-soildata" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.56 (آهنگِ آلودگی از یک سالِ ایستگاه)</strong></span> <strong>پرسش.</strong> سالِ ساختگیِ ایستگاه (<span class="ltr" dir="ltr">A-195</span>) را تحلیل کنید: روزهای باران، میانگینِ تلفاتِ بی‌شست‌وشو، بدترین روز، و آهنگِ برآوردشدهٔ فصلِ خشک و مرطوب را با مقدارِ واقعیِ مدل مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>soiling station, synthetic year (seed 41, A-195):
  rain days 18 (heavy 14); mean soiling loss without cleaning 8.47 %
  worst day 29.3 % (day 310)
  rain-free spells of 10+ days: 7
  estimated rate, dry season 0.294 %/day (true 0.300)
  estimated rate, wet season 0.127 %/day (true 0.100)
  the station measures the soiling of its own glass and place:
  dust varies across a large plant, so two or more stations</code></pre>
<p><strong>تفسیر.</strong> آهنگِ فصلِ خشک با دقتِ خوبی بازیافته شد (<span class="ltr" dir="ltr">0.294</span> در برابرِ <span class="ltr" dir="ltr">0.300 %/d</span>): دوره‌های بلند و نویزِ کم. آهنگِ فصلِ مرطوب <span class="ltr" dir="ltr">27 %</span> بیش از مقدارِ واقعی است: دوره‌های بی‌بارانِ کوتاه و بارانِ اندک که فقط نیمی از گرد و غبار را می‌شوید شیب را بالا می‌برند. درس: برآورد در فصلی که داده کم است ناپایدار است؛ گزارش باید <strong>عدمِ قطعیتِ</strong> آهنگ را هم بدهد و تصمیمِ شست‌وشو بر آهنگِ فصلِ خشک، که داده‌اش بیشتر است، تکیه کند. <strong>وارسی:</strong> میانگینِ تلفاتِ بی‌شست‌وشو <span class="ltr" dir="ltr">8.47 %</span> همان عددِ نخستین سطرِ <a href="#exm-ch10-policies" class="quarto-xref">مثال&nbsp;<span>10.50</span></a> است (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا برنامه فقط دوره‌های ده‌روزه یا بلندتر را برازش می‌دهد؟</li>
<li>چرا آهنگِ فصلِ مرطوب بیش از مقدارِ واقعی برآورد شد؟</li>
<li>چگونه عدمِ قطعیتِ آهنگ را از چند دوره برآورد می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-e-stringscript" class="level3" data-number="10.6.4">
<h3 data-number="10.6.4" class="anchored" data-anchor-id="sec-ch10-e-stringscript"><span class="header-section-number">10.6.4</span> برنامهٔ اندازهٔ رشته با آزمون‌های مرزی</h3>
<p><strong>ایده.</strong> برنامهٔ اندازهٔ رشته ابزارِ طراحی است و باید مانندِ هر ابزارِ دیگری <strong>آزموده</strong> شود: نه فقط با یک حالتِ معمول، بلکه با <strong>حالت‌های مرزی</strong> که حکم را عوض می‌کنند. تابعِ <code>string_limits</code> (<a href="#sec-ch10-c-strings" class="quarto-xref"><span>بخش 10.4.1</span></a>) را با پنج حالت می‌آزماییم: رشتهٔ طراحی، یک ماژول بیشتر، همان در سایتِ سردتر، دو ماژول بیشتر، و رشتهٔ طراحی روی بامِ داغ.</p>
<div id="exm-ch10-boundary" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.57 (پنج حالتِ مرزی)</strong></span> <strong>پرسش.</strong> حکمِ هر پنج حالت را با برنامه بیابید و آن‌ها را به‌صورتِ آزمونِ خودکار بنویسید تا هر تغییرِ آیندهٔ برنامه یا برگهٔ داده که حکم را عوض کند، آشکار شود.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>string checks at the boundaries (the tests of section E):
  case                              V_oc cold   V_mp hot  verdict
  26 modules, -15 C / 72 C             1436 V      918 V  below window
  27 modules, -15 C / 72 C             1492 V      954 V  ok
  27 modules, -25 C (colder site)      1527 V      954 V  over 1500 V
  28 modules, -15 C                    1547 V      989 V  over 1500 V
  26 modules, 80 C cell (roof)         1436 V      889 V  below window</code></pre>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb63"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb63-1"><a href="#cb63-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> test_string_limits_boundaries():</span>
<span id="cb63-2"><a href="#cb63-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""The string checks of section E: each boundary case gives the</span></span>
<span id="cb63-3"><a href="#cb63-3" aria-hidden="true" tabindex="-1"></a><span class="co">    expected verdict (1500 V system, 933 V floor, A-190)."""</span></span>
<span id="cb63-4"><a href="#cb63-4" aria-hidden="true" tabindex="-1"></a>    <span class="im">from</span> companion.ch10.examples_c <span class="im">import</span> string_limits</span>
<span id="cb63-5"><a href="#cb63-5" aria-hidden="true" tabindex="-1"></a>    ok <span class="op">=</span> string_limits(<span class="dv">26</span>, <span class="op">-</span><span class="fl">15.0</span>, <span class="fl">72.0</span>)</span>
<span id="cb63-6"><a href="#cb63-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> ok[<span class="st">"ok_v_sys"</span>] <span class="kw">and</span> ok[<span class="st">"v_oc_cold"</span>] <span class="op">&lt;</span> <span class="dv">1440</span>           <span class="co"># 1436 V</span></span>
<span id="cb63-7"><a href="#cb63-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> <span class="kw">not</span> ok[<span class="st">"ok_floor"</span>]                     <span class="co"># 918 V: static worst case</span></span>
<span id="cb63-8"><a href="#cb63-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> string_limits(<span class="dv">27</span>, <span class="op">-</span><span class="fl">15.0</span>, <span class="fl">72.0</span>)[<span class="st">"ok_floor"</span>]           <span class="co"># 954 V</span></span>
<span id="cb63-9"><a href="#cb63-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> <span class="kw">not</span> string_limits(<span class="dv">27</span>, <span class="op">-</span><span class="fl">25.0</span>, <span class="fl">72.0</span>)[<span class="st">"ok_v_sys"</span>]       <span class="co"># 1527 V</span></span>
<span id="cb63-10"><a href="#cb63-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> <span class="kw">not</span> string_limits(<span class="dv">28</span>, <span class="op">-</span><span class="fl">15.0</span>, <span class="fl">72.0</span>)[<span class="st">"ok_v_sys"</span>]       <span class="co"># 1547 V</span></span>
<span id="cb63-11"><a href="#cb63-11" aria-hidden="true" tabindex="-1"></a>    hot_roof <span class="op">=</span> string_limits(<span class="dv">26</span>, <span class="op">-</span><span class="fl">15.0</span>, <span class="fl">80.0</span>)</span>
<span id="cb63-12"><a href="#cb63-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> hot_roof[<span class="st">"v_mp_hot"</span>] <span class="op">&lt;</span> ok[<span class="st">"v_mp_hot"</span>]                 <span class="co"># 889 V</span></span>
<span id="cb63-13"><a href="#cb63-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> ok[<span class="st">"i_sc_max"</span>] <span class="op">==</span> pytest.approx(<span class="fl">17.09</span>, <span class="bu">abs</span><span class="op">=</span><span class="fl">0.01</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>تفسیر.</strong> رشتهٔ ۲۷ ماژولی در سایتِ ما «درست» است اما در سایتی <span class="ltr" dir="ltr">10 K</span> سردتر از <span class="ltr" dir="ltr">1500 V</span> می‌گذرد؛ همان برنامه با یک ورودیِ دیگر حکمِ ایمنی را عوض می‌کند. رشتهٔ ۲۶ ماژولی روی بامِ داغ (سلولِ <span class="ltr" dir="ltr">80 °C</span>) <span class="ltr" dir="ltr">44 V</span> زیرِ کف است: طراحیِ نیروگاهِ زمینی برای بام قابلِ‌انتقال نیست. آزمون‌ها این حکم‌ها را <strong>قفل</strong> می‌کنند: اگر کسی ضریبِ دمایی یا کفِ پنجره را عوض کند، آزمونِ قرمز توضیح می‌خواهد. <strong>وارسی:</strong> <span class="math inline">\(1500 - 1492 = 8\ \text{V}\)</span> حاشیه برای ۲۷ ماژول در <span class="ltr" dir="ltr">−15 °C</span> و <span class="math inline">\(1527 &gt; 1500\)</span> در <span class="ltr" dir="ltr">−25 °C</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «برنامه را با یک مثال وارسی کردم.» یک مثال فقط یک نقطه است؛ خطاهای علامت (مانندِ <span class="math inline">\(T - T_\text{ref}\)</span>ِ منفی)، گرد کردنِ <span class="math inline">\(N\)</span> و مقایسهٔ اشتباهِ <span class="math inline">\(V_\text{oc}\)</span> با <span class="math inline">\(V_\text{mp}\)</span> معمولاً در <strong>مرزها</strong> پیدا می‌شوند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا حالتِ «یک ماژول بیشتر» یک آزمونِ مرزی است؟</li>
<li>یک آزمونِ مرزیِ ششم پیشنهاد کنید که خطای علامتِ دما را بگیرد.</li>
<li>اگر برگهٔ دادهٔ ماژولِ دیگری با ضریبِ <span class="math inline">\(V_\text{oc}\)</span>ِ <span class="ltr" dir="ltr">−0.25 %/K</span> بیاید، کدام آزمون‌ها ممکن است عوض شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-e-inspection" class="level3" data-number="10.6.5">
<h3 data-number="10.6.5" class="anchored" data-anchor-id="sec-ch10-e-inspection"><span class="header-section-number">10.6.5</span> برنامهٔ بازرسیِ ماژول و سامانهٔ شست‌وشو</h3>
<p><strong>ایده.</strong> برنامهٔ بازرسی (به انگلیسی <span class="ltr" dir="ltr">inspection and test plan</span>) برای هر مرحله می‌گوید <strong>چه</strong> بازرسی می‌شود، <strong>چه مقدار</strong> (صددرصد یا نمونه)، <strong>با چه معیاری</strong>، <strong>چه کسی</strong> شاهد است و <strong>چه سندی</strong> می‌ماند. پایهٔ آن نقشهٔ جزء و خرابیِ <a href="#tbl-ch10-bommap" class="quarto-xref">جدول&nbsp;<span>10.11</span></a> است.</p>
<div id="tbl-ch10-itp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-itp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.17: برنامهٔ مفهومیِ بازرسی و آزمونِ ماژول و سامانهٔ شست‌وشو در نیروگاهِ P (<span class="ltr" dir="ltr">PLP-ELE-PRO-0002</span>، پیش‌نویس)
</figcaption>
<div aria-describedby="tbl-ch10-itp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 26%">
<col style="width: 14%">
<col style="width: 26%">
<col style="width: 14%">
</colgroup>
<thead>
<tr class="header">
<th>مرحله</th>
<th>بازرسی یا آزمون</th>
<th>مقدار</th>
<th>معیار و سند</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ممیزیِ کارخانه (پیش از خرید)</td>
<td>سامانهٔ کیفیت، دروازه‌ها، کنترلِ فرایند، فهرستِ مواد</td>
<td>یک بار و دوره‌ای</td>
<td>گزارشِ ممیزی (فصلِ ۴۰)</td>
<td>خریدار یا نمایندهٔ او</td>
</tr>
<tr class="even">
<td>حینِ تولید</td>
<td>تطابقِ مواد با فهرستِ تأییدشده؛ دروازه‌ها</td>
<td>نمونه در هر شیفت</td>
<td>فهرستِ وارسی؛ سوابقِ دسته</td>
<td>بازرسِ خریدار</td>
</tr>
<tr class="odd">
<td>پیش از حمل</td>
<td>دادهٔ فلش و تصویرِ هر سریال؛ برچسب و بسته‌بندی</td>
<td>صددرصدِ داده؛ نمونهٔ فیزیکی</td>
<td>فایلِ داده؛ گزارشِ پیش از حمل</td>
<td>بازرسِ خریدار</td>
</tr>
<tr class="even">
<td>دریافت در ساختگاه</td>
<td>پلمب، نشانگرِ ضربه، پالت، شیشه، سریال‌ها</td>
<td>صددرصد</td>
<td>گزارشِ دریافت؛ عکس</td>
<td>پیمانکار و کارفرما</td>
</tr>
<tr class="odd">
<td>دریافت در ساختگاه</td>
<td>تصویرِ الکترولومینسانس</td>
<td>یک پالت در هر کانتینر</td>
<td>معیارِ ترکِ قرارداد</td>
<td>آزمایشگاهِ سیار</td>
</tr>
<tr class="even">
<td>دریافت (آزمایشگاه)</td>
<td>فلشِ مستقل</td>
<td>۱۲ ماژول در هر <span class="ltr" dir="ltr">10 MWp</span></td>
<td>قاعدهٔ تصمیمِ قرارداد (<a href="#exm-ch10-e-flash" class="quarto-xref">مثال&nbsp;<span>10.54</span></a>)</td>
<td>آزمایشگاهِ تأییدشده</td>
</tr>
<tr class="odd">
<td>نصب</td>
<td>گشتاورِ گیره‌ها، جفتِ رابط‌ها، مسیرِ کابل</td>
<td>نمونه در هر میز</td>
<td>فهرستِ وارسی؛ دستورالعملِ سازنده</td>
<td>ناظر</td>
</tr>
<tr class="even">
<td>راه‌اندازی</td>
<td>قطبیت، ولتاژِ مدارِ باز، جریان، عایق، منحنی و تصویرِ گرمایی</td>
<td>هر رشته (منحنی و تصویر نمونه)</td>
<td><span class="ltr" dir="ltr">IEC 62446-1:2016+AMD1:2018</span>؛ گزارشِ راه‌اندازی</td>
<td>مهندسِ راه‌اندازی</td>
</tr>
<tr class="odd">
<td>سامانهٔ شست‌وشو</td>
<td>پذیرشِ ربات یا روش: نسبتِ برداشت، پوشش، ترک</td>
<td>یک ردیفِ آزمایشی، یک ماه</td>
<td><a href="#exm-ch10-int-3" class="quarto-xref">مثال&nbsp;<span>10.60</span></a></td>
<td>بهره‌بردار و سازندهٔ ماژول</td>
</tr>
<tr class="even">
<td>بهره‌برداری</td>
<td>تصویرِ گرمایی، پایشِ رشته، ایستگاهِ آلودگی</td>
<td>دوره‌ای و پیوسته</td>
<td><span class="ltr" dir="ltr">IEC TS 62446-3:2017</span>؛ گزارش‌های پایش</td>
<td>بهره‌بردار</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> برنامه <strong>لایه‌لایه</strong> است: هیچ مرحله‌ای همهٔ خرابی‌ها را نمی‌گیرد، اما هر سازوکارِ <a href="#tbl-ch10-failures" class="quarto-xref">جدول&nbsp;<span>10.10</span></a> دست‌کم در یک لایه شاهد دارد. عددهای «مقدار» آموزشی‌اند (<span class="ltr" dir="ltr">A-199</span>)؛ اندازهٔ نمونه با منطقِ <a href="#exm-ch10-sampling" class="quarto-xref">مثال&nbsp;<span>10.20</span></a> و ریسکِ پروژه تعیین می‌شود. آزمون‌های راه‌اندازی <strong>برنامه</strong> است، نه دستورِ کار؛ رویه‌های برق‌دار با مجوز و افرادِ صلاحیت‌دار اجرا می‌شوند (فصل‌های ۴۹ و ۵۰).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج پرسشِ هر ردیفِ برنامهٔ بازرسی کدام‌اند؟</li>
<li>کدام ردیف ریزترکِ حمل را می‌گیرد و کدام ریزترکِ نصب را؟</li>
<li>چرا دادهٔ فلش و تصویرِ هر سریال پیش از حمل خواسته می‌شود؟</li>
<li>یک ردیف برای «برقگیرِ جعبهٔ تجمیع» بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-e-certs" class="level3" data-number="10.6.6">
<h3 data-number="10.6.6" class="anchored" data-anchor-id="sec-ch10-e-certs"><span class="header-section-number">10.6.6</span> گواهی در برابرِ پذیرشِ پروژه</h3>
<p><strong>ایده.</strong> گواهیِ محصول و پذیرشِ پروژه پاسخ به دو پرسشِ متفاوت‌اند. گواهی می‌گوید <strong>این طرح</strong> در آزمون‌های استاندارد ضعفِ شناخته‌شده‌ای نشان نداد (<a href="#tbl-ch10-certs" class="quarto-xref">جدول&nbsp;<span>10.12</span></a>). پذیرشِ پروژه می‌گوید <strong>این محموله</strong>، <strong>این نصب</strong> و <strong>این آرایه</strong> با قرارداد و طراحیِ پروژه منطبق است.</p>
<div id="tbl-ch10-acceptance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-acceptance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.18: گواهیِ محصول در برابرِ پذیرشِ پروژه
</figcaption>
<div aria-describedby="tbl-ch10-acceptance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 14%">
<col style="width: 42%">
</colgroup>
<thead>
<tr class="header">
<th>پرسش</th>
<th>پاسخ از گواهی؟</th>
<th>پاسخ از کجا</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>آیا طرحِ ماژول ضعفِ زودرسِ شناخته‌شده دارد؟</td>
<td>بله</td>
<td>گزارش‌های <span class="ltr" dir="ltr">IEC 61215-1:2021</span> و <span class="ltr" dir="ltr">IEC 61730-1:2023</span></td>
</tr>
<tr class="even">
<td>آیا ماژول‌های تحویلی همان موادِ گواهی‌شده را دارند؟</td>
<td>نه</td>
<td>ممیزی، بازرسیِ حینِ تولید، اسنادِ دسته</td>
</tr>
<tr class="odd">
<td>آیا توانِ محموله با برچسب منطبق است؟</td>
<td>نه</td>
<td>فلشِ مستقل با قاعدهٔ تصمیم</td>
</tr>
<tr class="even">
<td>آیا ماژول‌ها در حمل آسیب دیده‌اند؟</td>
<td>نه</td>
<td>بازرسیِ دریافت، تصویرِ الکترولومینسانس</td>
</tr>
<tr class="odd">
<td>آیا آرایه درست نصب و سیم‌کشی شده است؟</td>
<td>نه</td>
<td>آزمون‌های راه‌اندازی</td>
</tr>
<tr class="even">
<td>آیا ماژول در برابرِ پتانسیلِ این آرایه پایدار است؟</td>
<td>تا حدی</td>
<td>گزارشِ آزمونِ پتانسیل برای قطبیتِ پروژه</td>
</tr>
<tr class="odd">
<td>آیا نیروگاه انرژیِ قول‌داده را می‌دهد؟</td>
<td>نه</td>
<td>آزمونِ عملکرد (فصلِ ۵۰)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>خطای رایج.</strong> «پیمانکار گواهی‌ها را داد، پس ماژول‌ها پذیرفته‌اند.» گواهی <strong>شرطِ ورود</strong> به فهرستِ خرید است، نه شاهدِ پذیرش. پذیرش با شاهدِ پروژه انجام می‌شود و در دفترِ سندها ثبت می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>گواهی به کدام پرسش پاسخ می‌دهد و پذیرش به کدام؟</li>
<li>سه پرسشِ پذیرش را نام ببرید که گواهی پاسخ نمی‌دهد و شاهدِ هر کدام را بگویید.</li>
<li>چرا آزمونِ پتانسیل «تا حدی» از گواهی پاسخ می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch10-e-limits" class="level3" data-number="10.6.7">
<h3 data-number="10.6.7" class="anchored" data-anchor-id="sec-ch10-e-limits"><span class="header-section-number">10.6.7</span> مرزهای مدل‌های این فصل</h3>
<p><strong>ایده.</strong> هر مدلِ این فصل برای یک پرسش ساخته شده و جایی می‌شکند. فهرستِ زیر مرزها را می‌شمارد تا در فصل‌های ۱۵ و ۱۶، که برآوردِ انرژی و عدمِ قطعیتِ رسمی ساخته می‌شود، یکی‌یکی بسته شوند.</p>
<ol type="1">
<li><strong>مدلِ تک‌دیودی</strong> به برگهٔ داده برازش شد، نه به اندازه‌گیری؛ ضریبِ توانِ مدل حدودِ <span class="ltr" dir="ltr">9 %</span> با برگهٔ داده فرق دارد (<span class="ltr" dir="ltr">−0.319</span> در برابرِ <span class="ltr" dir="ltr">−0.35 %/K</span>) (<a href="#exm-ch10-temperature" class="quarto-xref">مثال&nbsp;<span>10.8</span></a>).</li>
<li><strong>طیف</strong> نادیده گرفته شد (<a href="#sec-ch10-a-spectrum" class="quarto-xref"><span>بخش 10.2.19</span></a>).</li>
<li><strong>دمای فایمن</strong> با ضریب‌های فرضی و بادِ برون‌یابی‌شده از <span class="ltr" dir="ltr">100 m</span> به <span class="ltr" dir="ltr">2 m</span>؛ اینرسیِ گرماییِ ماژول در مدل نیست.</li>
<li><strong>مدلِ آسمانِ هِی–دیویس</strong> با دادهٔ ساعتی؛ مدل‌های دیگر در صفحه‌های پرشیب چند درصد فرق می‌کنند.</li>
<li><strong>سایهٔ ردیف‌ها</strong> فقط برای نورِ مستقیم؛ تلفاتِ پخشیده و بازتابِ زمین نیامد.</li>
<li><strong>ناهمسانی</strong> با پراکندگی‌های فرضی؛ ناهمسانیِ دمایی و آلودگیِ ناهمسان کمّی نشد.</li>
<li><strong>گرد و غبار</strong> با یک سالِ ساختگی و یک ایستگاه؛ تغییرِ سال‌به‌سال و پوستهٔ شبنم نیامد.</li>
<li><strong>برف</strong> با رویدادهای فرضی؛ بارِ واقعی از آیین‌نامه.</li>
<li><strong>کابل و اینورتر</strong> با مقدارهای آموزشی؛ دسترس‌پذیری، تخریب و عدمِ قطعیت در فصلِ ۱۵.</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام سه مرز بیشترین اثر را بر برآوردِ انرژیِ نیروگاهِ P دارند؟ چرا؟</li>
<li>برای مرزِ ۱ چه اندازه‌گیری‌ای پیشنهاد می‌کنید؟</li>
<li>کدام مرز با یک سال دادهٔ ایستگاهِ واقعی بسته می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch10-plantp" class="level2" data-number="10.7">
<h2 data-number="10.7" class="anchored" data-anchor-id="sec-ch10-plantp"><span class="header-section-number">10.7</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثالِ زیر ابزارِ فصل را روی بخشِ خورشیدیِ نیروگاهِ P می‌برند: یک ماژول در یک ساعت، طراحیِ آرایه با زنجیرهٔ انرژیِ سالانه، و پایهٔ پذیرشِ ماژول و سامانهٔ شست‌وشو. همه بر پایهٔ فرض‌های <span class="ltr" dir="ltr">A-183</span> تا <span class="ltr" dir="ltr">A-210</span> (فرضی یا ساختگی)، تصمیم‌های <span class="ltr" dir="ltr">D-012</span> تا <span class="ltr" dir="ltr">D-014</span> و بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>ِ سناریوی <span class="ltr" dir="ltr">S0</span> هستند.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch10.integrated</code></pre>
<div id="exm-ch10-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.58 (مقدماتی: یک ماژول در ساعتِ ۱۳ یک روزِ تابستان)</strong></span> <strong>پرسش.</strong> برای ساعتِ ۱۳ روزِ ۲ تیر (۲۳ ژوئن) از بستهٔ داده: تابشِ افقی را به سه جزءِ صفحهٔ آرایه ببرید، تلفاتِ زاویه را کم کنید، دمای سلول را با فایمن بیابید، و توان و ولتاژِ یک ماژول را با مدلِ تک‌دیودی حساب کنید. با قاعدهٔ خطی و مدلِ فصلِ ۹ مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one module at 13:00 on 23 June (data pack 1.1.0, S0):
  GHI 980 W/m2 -&gt; POA 961 (beam 796, sky 156, ground 9)
  after incidence losses 948 W/m2; air 37.4 C, wind at 2 m 2.8 m/s
  Faiman cell temperature 59.3 C
  single-diode model: 464.9 W at 37.11 V (string 965 V)
  linear rule P_stc G (1 + gamma dT): 459.1 W; chapter 9 model 458.0 W
  the three agree within a few per cent at this hour; the diode
  model also gives the voltage the inverter window needs</code></pre>
<p><strong>تفسیر.</strong> در این ساعت تابشِ صفحه کمی <strong>کمتر</strong> از افقی است: خورشیدِ ظهرِ تابستان نزدیکِ سرسوست و صفحهٔ <span class="ltr" dir="ltr">25°</span> رو به جنوب کمی از آن رو برگردانده است. دمای سلول <span class="ltr" dir="ltr">59 °C</span> توان را حدودِ <span class="ltr" dir="ltr">11 %</span> کم می‌کند. سه مدل در <span class="ltr" dir="ltr">1.5 %</span> هم‌خوان‌اند؛ مدلِ تک‌دیودی افزون بر توان، <strong>ولتاژ</strong> را هم می‌دهد: رشته در <span class="ltr" dir="ltr">965 V</span>، <span class="ltr" dir="ltr">32 V</span> بالای کفِ پنجره. <strong>وارسی:</strong> <span class="math inline">\(796 + 156 + 9 = 961\ \text{W/m}^2\)</span> (درست).</p>
</div>
<div id="exm-ch10-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.59 (میانی: طراحیِ آرایه و زنجیرهٔ انرژیِ سالانه)</strong></span> <strong>پرسش.</strong> با چیدمانِ <span class="ltr" dir="ltr">D-013</span> (ده اینورتر × ۲۱ جعبه × ۲۰ رشته × ۲۶ ماژول)، شیبِ <span class="ltr" dir="ltr">25°</span>، <span class="math inline">\(\text{GCR} = 0.40\)</span> و مدل‌های فصل، زنجیرهٔ انرژی را از انرژیِ شرایطِ استاندارد تا انرژیِ <span class="ltr" dir="ltr">AC</span> بسازید و بازدهِ ویژه و نسبتِ عملکرد را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>array design and energy chain of Plant P (D-012, D-013):
  10 inverters x 21 combiners x 20 strings x 26 modules = 109,200 modules
  60.06 MWp, DC/AC 1.20, tilt 25 deg, GCR 0.40, pitch 11.4 m
  POA irradiation 2,150 kWh/m2 on 28.2 ha of modules
  energy at STC efficiency                129,147 MWh
  after IAM, temperature, low light       119,318 MWh (-7.6 %)
  after DC wiring 2 % and mismatch 1 %    115,738 MWh
  after inverter and clipping             113,033 MWh
  after soiling 1.43 % and shading        111,339 MWh
  specific yield 1,854 kWh/kWp; performance ratio 0.862
  chapter 9's horizontal model gave 101.4 GWh: the tilted plane
  adds about a tenth; chapter 15 adds availability, degradation
  and the uncertainty of each step</code></pre>
<p><strong>تفسیر.</strong> بزرگ‌ترین تلفات <strong>دما، زاویه و تابشِ کم</strong> است (<span class="ltr" dir="ltr">7.6 %</span>)، سپس کابل و ناهمسانی، اینورتر و بُرش، و گرد و غبار با سیاستِ ماشه‌ای. نسبتِ عملکردِ <span class="ltr" dir="ltr">0.862</span> و بازدهِ ویژهٔ <span class="ltr" dir="ltr">1854 kWh/kWp</span> برای اقلیمِ آفتابی و نسبتاً خنکِ <span class="ltr" dir="ltr">1200 m</span> معقول است. برف (<span class="ltr" dir="ltr">1.9 %</span>، <a href="#exm-ch10-snow" class="quarto-xref">مثال&nbsp;<span>10.39</span></a>)، طیف، دسترس‌پذیری و تخریب <strong>نیامده‌اند</strong>؛ فصلِ ۱۵ آن‌ها را با عدمِ قطعیتِ هر گام می‌افزاید. نسبت به مدلِ افقیِ فصلِ ۹ (<span class="ltr" dir="ltr">101.4 GWh</span>) صفحهٔ شیب‌دار حدودِ <span class="ltr" dir="ltr">10 %</span> بیشتر می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(111\,339/60.06 = 1854\ \text{kWh/kWp}\)</span> (درست).</p>
</div>
<div id="exm-ch10-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 10.60 (یکپارچه: پایهٔ پذیرشِ ماژول و سامانهٔ شست‌وشو)</strong></span> <strong>پرسش.</strong> برای ۱۰۹٬۲۰۰ ماژول با ۳۱ ماژول در هر پالت و ۶۲۰ در هر کانتینر (<span class="ltr" dir="ltr">A-199</span>)، پایهٔ بازرسیِ دریافت، نمونه‌برداریِ تصویر و فلشِ مستقل، و آزمونِ پذیرشِ سامانهٔ شست‌وشو را بنویسید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>incoming inspection and cleaning acceptance basis (A-199):
  109,200 modules in 3,523 pallets and 177 containers
  every container: seals, shock indicators, pallet damage,
    documents against the packing list (serials, bins)
  electroluminescence on 1 pallet per container: 5,487 modules (5.0 %)
  laboratory flash on 12 modules per 10 MWp: 72 modules,
    judged by the decision rule of the contract
  cleaning robot acceptance: one table row per robot model run
    for a month: removal ratio from paired soiling cells, glass
    coating checked by the module maker's method, no cracks
    under electroluminescence before and after</code></pre>
<p><strong>تفسیر.</strong> بازرسیِ دیداریِ صددرصد با نمونه‌برداریِ تصویر (<span class="ltr" dir="ltr">5 %</span>) و فلشِ مستقل (۷۲ ماژول) ترکیب می‌شود؛ هر کدام خرابیِ متفاوتی را می‌گیرد (<a href="#tbl-ch10-itp" class="quarto-xref">جدول&nbsp;<span>10.17</span></a>). با طرحِ نمونه‌برداریِ <a href="#exm-ch10-sampling" class="quarto-xref">مثال&nbsp;<span>10.20</span></a>، تصویرِ یک پالت در هر کانتینر محموله‌ای با چند درصد ریزترکِ حمل را به احتمالِ زیاد آشکار می‌کند، اما نرخِ پایینِ ریزترک را نه؛ پس معیارِ پذیرش و اقدامِ پس از کشف (تصویرِ صددرصدِ آن کانتینر، ادعا از حمل‌کننده) باید در قرارداد باشد. آزمونِ پذیرشِ ربات به سه شاهد تکیه دارد: <strong>نسبتِ برداشت</strong> از سلول‌های آلودگیِ جفت، <strong>سلامتِ پوشش</strong> با روشِ سازندهٔ ماژول، و <strong>نبودِ ترک</strong> در تصویرِ پیش و پس از یک ماه. <strong>وارسی:</strong> <span class="math inline">\(177 \times 31 = 5487\)</span> و <span class="math inline">\(5487/109\,200 = 5.0\ \%\)</span> (درست).</p>
</div>
</section>
<section id="sec-ch10-design" class="level2" data-number="10.8">
<h2 data-number="10.8" class="anchored" data-anchor-id="sec-ch10-design"><span class="header-section-number">10.8</span> گردشِ کارِ طراحیِ آرایه</h2>
<ol type="1">
<li><strong>ماژول:</strong> برگهٔ داده (<a href="#tbl-ch10-datasheet" class="quarto-xref">جدول&nbsp;<span>10.5</span></a>)، فناوری (<a href="#tbl-ch10-tech" class="quarto-xref">جدول&nbsp;<span>10.4</span></a>)، مدلِ برازش‌شده و آزمونِ مستقلش (<a href="#exm-ch10-temperature" class="quarto-xref">مثال&nbsp;<span>10.8</span></a>)، فهرستِ مواد و گواهی‌ها (<a href="#tbl-ch10-certs" class="quarto-xref">جدول&nbsp;<span>10.12</span></a>).</li>
<li><strong>رشته:</strong> دو مرزِ دمایی با دمای طراحیِ مستند (<a href="#exm-ch10-strings" class="quarto-xref">مثال&nbsp;<span>10.29</span></a>) و آزمون‌های مرزی (<a href="#exm-ch10-boundary" class="quarto-xref">مثال&nbsp;<span>10.57</span></a>).</li>
<li><strong>جریان و حفاظت:</strong> کرانِ جریان، جریانِ برگشتی و فیوز (<a href="#exm-ch10-fuse" class="quarto-xref">مثال&nbsp;<span>10.30</span></a>)، جداسازی و برقگیر (<a href="#sec-ch10-c-isolation" class="quarto-xref"><span>بخش 10.4.15</span></a>).</li>
<li><strong>چیدمان:</strong> عددهای صحیح در همهٔ سطح‌ها (<a href="#exm-ch10-layout" class="quarto-xref">مثال&nbsp;<span>10.31</span></a>) و هندسهٔ میز (<a href="#sec-ch10-c-rows" class="quarto-xref"><span>بخش 10.4.6</span></a>).</li>
<li><strong>هندسه و نور:</strong> تابشِ صفحه، شیب، فاصلهٔ ردیف‌ها و سایه‌ها (<a href="#sec-ch10-c-poa" class="quarto-xref"><span>بخش 10.4.4</span></a> تا <a href="#sec-ch10-c-shading" class="quarto-xref"><span>بخش 10.4.7</span></a>).</li>
<li><strong>تلفات:</strong> ناهمسانی، گرد و غبار، برف، کابل، اینورتر و بُرش (<a href="#tbl-ch10-chain" class="quarto-xref">جدول&nbsp;<span>10.15</span></a>).</li>
<li><strong>رابطِ اینورتر:</strong> پنجره با یک سال (<a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a>) و وارسی‌های <a href="#tbl-ch10-design" class="quarto-xref">جدول&nbsp;<span>10.19</span></a>.</li>
<li><strong>شست‌وشو:</strong> روش، سیاست، رابط‌ها و تصمیم (<span class="ltr" dir="ltr">D-014</span>).</li>
<li><strong>پذیرش:</strong> برنامهٔ بازرسی (<a href="#tbl-ch10-itp" class="quarto-xref">جدول&nbsp;<span>10.17</span></a>) و قاعدهٔ تصمیم (<a href="#exm-ch10-e-flash" class="quarto-xref">مثال&nbsp;<span>10.54</span></a>).</li>
<li><strong>مرزِ کار:</strong> طراحیِ حفاظت، سازه و آیین‌نامه‌ها با مهندسانِ صلاحیت‌دار؛ روشِ شست‌وشو با تأییدِ سازندهٔ ماژول.</li>
</ol>
<div id="tbl-ch10-design" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-design-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.19: جدولِ رابطِ آرایه و اینورتر در نیروگاهِ P
</figcaption>
<div aria-describedby="tbl-ch10-design-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 37%">
<col style="width: 24%">
</colgroup>
<thead>
<tr class="header">
<th>رابط</th>
<th>مقدار در نیروگاهِ P</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بیشینهٔ ولتاژ</td>
<td><span class="ltr" dir="ltr">1436 V</span> در <span class="ltr" dir="ltr">−15 °C</span>؛ حدِ <span class="ltr" dir="ltr">1500 V</span></td>
<td><a href="#exm-ch10-strings" class="quarto-xref">مثال&nbsp;<span>10.29</span></a></td>
</tr>
<tr class="even">
<td>کفِ پنجرهٔ ردیاب</td>
<td><span class="ltr" dir="ltr">933 V</span>؛ ۱۷ ساعت زیرِ کف، انرژیِ نزدیکِ صفر</td>
<td><a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a></td>
</tr>
<tr class="odd">
<td>جریانِ هر جعبه</td>
<td><span class="ltr" dir="ltr">262 A</span> در شرایطِ استاندارد؛ طراحیِ <span class="ltr" dir="ltr">350 A</span></td>
<td><a href="#exm-ch10-layout" class="quarto-xref">مثال&nbsp;<span>10.31</span></a></td>
</tr>
<tr class="even">
<td>نسبتِ <span class="ltr" dir="ltr">DC/AC</span></td>
<td><span class="ltr" dir="ltr">1.20</span>؛ بُرشِ <span class="ltr" dir="ltr">0.7 %</span></td>
<td><a href="#exm-ch10-dcac" class="quarto-xref">مثال&nbsp;<span>10.45</span></a></td>
</tr>
<tr class="odd">
<td>زمین‌کردن و عایق</td>
<td>شناور یا قطبِ منفیِ زمین‌شده بسته به گزارشِ آزمونِ پتانسیل؛ عایقِ بلوک ده‌ها کیلواهم</td>
<td><a href="#exm-ch10-pid" class="quarto-xref">مثال&nbsp;<span>10.21</span></a>، <a href="#exm-ch10-insulation" class="quarto-xref">مثال&nbsp;<span>10.44</span></a></td>
</tr>
<tr class="even">
<td>دما و ارتفاع</td>
<td>کاهشِ توانِ اینورتر با دما و ارتفاع (فصلِ ۹)</td>
<td><a href="#exm-ch10-dcac" class="quarto-xref">مثال&nbsp;<span>10.45</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch10-lab" class="level2" data-number="10.9">
<h2 data-number="10.9" class="anchored" data-anchor-id="sec-ch10-lab"><span class="header-section-number">10.9</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch10-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.20: آزمایشگاه‌های پایتونِ فصلِ ۱۰
</figcaption>
<div aria-describedby="tbl-ch10-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تبدیلِ فتوولتائیک</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>بودجهٔ فوتون، برازشِ مدلِ تک‌دیودی، دما و تابش، رواداری، دمای سلول، دوطرفگی</td>
</tr>
<tr class="even">
<td>محصول</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>نقطهٔ داغ با مدلِ بیشاپ، ترکِ سلول، تخریب و ضمانت</td>
</tr>
<tr class="odd">
<td>آرایه</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>مرزهای رشته، چیدمان، شیب، سایهٔ ردیف‌ها، ناهمسانی، <span class="ltr" dir="ltr">DC/AC</span>، پنجرهٔ اینورتر</td>
</tr>
<tr class="even">
<td>مثال‌های بیشتر</td>
<td><span class="ltr" dir="ltr">examples_more</span></td>
<td>تابشِ کم، معادلهٔ ضمنی، زاویه، نیم‌سلول، نمونه‌برداری، فیوز، کابل، برف، ناهمسانیِ پیری، ردیاب، صدکِ دما، منحنیِ میدانی، پایشِ رشته</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>ایستگاهِ آلودگی، آهنگ، فاصلهٔ بهینه، هفت سیاست، سربه‌سر، ماتریسِ تصمیم</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ ث</td>
<td><span class="ltr" dir="ltr">lab_e</span></td>
<td>فلش و عدمِ قطعیت، حالت‌های مرزیِ رشته</td>
</tr>
<tr class="odd">
<td>مدلِ سالانه</td>
<td><span class="ltr" dir="ltr">pvyear10</span></td>
<td>تابشِ صفحهٔ آرایه، دمای فایمن و مدلِ تک‌دیودیِ هر ساعت</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>یک ساعت، زنجیرهٔ انرژی، پایهٔ پذیرش</td>
</tr>
<tr class="odd">
<td>مثال‌های کوچک و پاسخ‌نامه</td>
<td><span class="ltr" dir="ltr">worked</span>، <span class="ltr" dir="ltr">solutions</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> به بعد و پاسخ‌های عددی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>کتابخانهٔ همراه ماژولِ <code>pvcell</code> را می‌افزاید: مدلِ تک‌دیودی با حلِ صریحِ لمبرت در فضای لگاریتمی، برازشِ پنج‌پارامتری به برگهٔ داده، انتقال به هر دما و تابش، جریانِ معکوس با شکستِ بهمنی، دمای فایمن، برش‌دادنِ باد به ارتفاع، ضریبِ زاویه و تابشِ هِی–دیویس؛ با آزمون‌هایی که مدل را با برگهٔ داده، رابطه‌های بسته و حالت‌های مرزی می‌سنجند. <strong>تمرینِ پیشنهادی:</strong> در <code>pvyear10</code> ضریب‌های فایمن را به <span class="math inline">\(U_0 = 20\)</span> و <span class="math inline">\(U_1 = 5\)</span> (نصبِ کم‌تهویه) تغییر دهید و ببینید ساعت‌های زیرِ کفِ <a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a> و انرژیِ <a href="#exm-ch10-int-2" class="quarto-xref">مثال&nbsp;<span>10.59</span></a> چقدر تغییر می‌کنند.</p>
<p><strong>اجرای همه:</strong> برنامه‌های بالا را به ترتیب با <code>python -m companion.ch10.&lt;نام&gt;</code> اجرا کنید؛ مدلِ سالانه در هر اجرا حدودِ نیم دقیقه طول می‌کشد.</p>
</section>
<section id="sec-ch10-mfg" class="level2" data-number="10.10">
<h2 data-number="10.10" class="anchored" data-anchor-id="sec-ch10-mfg"><span class="header-section-number">10.10</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>این فصل محصولی مشخص دارد و ساختِ صنعتی‌اش در بخشِ ب آمده است: زنجیرهٔ ارزش (<a href="#sec-ch10-b-chain" class="quarto-xref"><span>بخش 10.3.1</span></a>)، ویفر و سلول در سطحِ مفهومی و کنترلِ فرایند (<a href="#sec-ch10-b-wafer" class="quarto-xref"><span>بخش 10.3.2</span></a> تا <a href="#sec-ch10-b-celltest" class="quarto-xref"><span>بخش 10.3.5</span></a>)، فهرستِ مواد و انتخابِ مواد (<a href="#sec-ch10-b-module" class="quarto-xref"><span>بخش 10.3.6</span></a>، <a href="#sec-ch10-b-materials" class="quarto-xref"><span>بخش 10.3.8</span></a>)، خطِ مونتاژ و دروازه‌ها (<a href="#sec-ch10-b-line" class="quarto-xref"><span>بخش 10.3.9</span></a>)، نمونه‌برداری (<a href="#sec-ch10-b-sampling" class="quarto-xref"><span>بخش 10.3.10</span></a>) و حمل (<a href="#sec-ch10-b-transport" class="quarto-xref"><span>بخش 10.3.11</span></a>). فصل‌های ۴۱ تا ۴۸ کارخانه را کامل می‌کنند: چیدمانِ خط و ظرفیت، برنامهٔ کنترل و نمودارهای کنترلِ آماری، سامانهٔ کیفیتِ کارخانهٔ ماژول (<span class="ltr" dir="ltr">IEC 62941:2019</span>)، آزمون‌های دوره‌ایِ تولید، و ممیزیِ تأمین‌کنندهٔ سلول و مواد (فصلِ ۴۰). <strong>نکتهٔ کیفیتیِ مشترک:</strong> مانندِ مادهٔ رابطِ گرمایی در اینورتر (فصلِ ۹)، درجهٔ شبکه‌ای شدنِ کپسوله‌کننده و کیفیتِ لحیم از آن ویژگی‌هایی‌اند که آزمونِ پایانی نمی‌بیند و سال‌ها بعد به شکلِ لایه‌لایه شدن و نقطهٔ داغ برمی‌گردند؛ <strong>کنترلِ فرایند</strong> آن‌ها را تضمین می‌کند.</p>
</section>
<section id="sec-ch10-std" class="level2" data-number="10.11">
<h2 data-number="10.11" class="anchored" data-anchor-id="sec-ch10-std"><span class="header-section-number">10.11</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بند یا جدولی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>تأییدِ صلاحیتِ طراحی و تأییدِ نوعِ ماژول:</strong> <span class="ltr" dir="ltr">IEC 61215-1:2021</span> (الزام‌ها) و <span class="ltr" dir="ltr">IEC 61215-2:2021</span> (روش‌ها)، هر دو ویرایشِ دوم؛ اصلاحیه‌ای در دستِ تهیه است.</li>
<li><strong>تأییدِ صلاحیتِ ایمنیِ ماژول:</strong> <span class="ltr" dir="ltr">IEC 61730-1:2023</span> (ساخت) و <span class="ltr" dir="ltr">IEC 61730-2:2023</span> (آزمون)، ویرایشِ سوم؛ <strong>آزمونِ دوباره پس از تغییرِ طرح:</strong> <span class="ltr" dir="ltr">IEC TS 62915:2023</span>؛ <strong>دمای بالا:</strong> <span class="ltr" dir="ltr">IEC TS 63126:2025</span>.</li>
<li><strong>آزمون‌های ویژه:</strong> تخریبِ ناشی از پتانسیل <span class="ltr" dir="ltr">IEC TS 62804-1:2025</span>؛ مهِ نمک <span class="ltr" dir="ltr">IEC 61701:2020</span>؛ آمونیاک <span class="ltr" dir="ltr">IEC 62716:2013</span>؛ حمل <span class="ltr" dir="ltr">IEC 62759-1:2022</span>.</li>
<li><strong>اندازه‌گیری:</strong> منحنیِ جریان–ولتاژ <span class="ltr" dir="ltr">IEC 60904-1:2020</span>؛ طیفِ مرجع <span class="ltr" dir="ltr">IEC 60904-3:2019</span>؛ ردهٔ شبیه‌ساز <span class="ltr" dir="ltr">IEC 60904-9:2020</span>؛ تصحیحِ دما و تابش <span class="ltr" dir="ltr">IEC 60891:2021</span>؛ تصویرِ الکترولومینسانس <span class="ltr" dir="ltr">IEC TS 60904-13:2018</span>؛ ماتریسِ توان <span class="ltr" dir="ltr">IEC 61853-1:2011</span>. اندازه‌گیریِ ماژولِ دوطرفه یک مشخصهٔ فنیِ همین سری دارد که ویرایشِ جاری‌اش باید پیش از استناد تأیید شود.</li>
<li><strong>اجزا:</strong> جعبه‌تقسیم <span class="ltr" dir="ltr">IEC 62790:2020</span>؛ رابط <span class="ltr" dir="ltr">IEC 62852:2014+AMD1:2020</span>؛ کابلِ <span class="ltr" dir="ltr">DC</span> <span class="ltr" dir="ltr">IEC 62930:2017</span>.</li>
<li><strong>آرایه و سامانه:</strong> طراحیِ آرایه <span class="ltr" dir="ltr">IEC 62548-1:2023</span> (با اصلاحیهٔ ۲۰۲۵)؛ مستندسازی و آزمون‌های راه‌اندازی <span class="ltr" dir="ltr">IEC 62446-1:2016+AMD1:2018</span>؛ تصویربرداریِ گرمایی <span class="ltr" dir="ltr">IEC TS 62446-3:2017</span>؛ پایشِ عملکرد و آلودگی <span class="ltr" dir="ltr">IEC 61724-1:2021</span>.</li>
<li><strong>کیفیت و نمونه‌برداری:</strong> سامانهٔ کیفیتِ کارخانهٔ ماژول <span class="ltr" dir="ltr">IEC 62941:2019</span>؛ نمونه‌برداریِ وصفی <span class="ltr" dir="ltr">ISO 2859-1:2026</span>؛ صلاحیتِ آزمایشگاه <span class="ltr" dir="ltr">ISO/IEC 17025:2017</span>.</li>
<li><strong>مرز:</strong> بارِ برف و باد از آیین‌نامهٔ ملی (فصلِ ۳۰)؛ ایمنیِ کار و رویه‌های جداسازی (فصلِ ۳۲)؛ مجوزِ آب و محیطِ زیست (فصل‌های ۲۹ و ۳۳).</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch10-deliverable" class="level2" data-number="10.12">
<h2 data-number="10.12" class="anchored" data-anchor-id="sec-ch10-deliverable"><span class="header-section-number">10.12</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-ELE-CAL-0006</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> محاسبهٔ طراحیِ آرایه: مدلِ ماژول (<a href="#exm-ch10-sdm" class="quarto-xref">مثال&nbsp;<span>10.7</span></a>)، مرزهای رشته (<a href="#exm-ch10-strings" class="quarto-xref">مثال&nbsp;<span>10.29</span></a>)، جریان و فیوز (<a href="#exm-ch10-fuse" class="quarto-xref">مثال&nbsp;<span>10.30</span></a>)، چیدمان (<a href="#exm-ch10-layout" class="quarto-xref">مثال&nbsp;<span>10.31</span></a>)، شیب و ردیف‌ها (<a href="#exm-ch10-tilt" class="quarto-xref">مثال&nbsp;<span>10.33</span></a>، <a href="#exm-ch10-rows" class="quarto-xref">مثال&nbsp;<span>10.35</span></a>)، کابل (<a href="#exm-ch10-cable" class="quarto-xref">مثال&nbsp;<span>10.42</span></a>)، <span class="ltr" dir="ltr">DC/AC</span> (<a href="#exm-ch10-dcac" class="quarto-xref">مثال&nbsp;<span>10.45</span></a>)، پنجره (<a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a>) و زنجیرهٔ انرژی (<a href="#exm-ch10-int-2" class="quarto-xref">مثال&nbsp;<span>10.59</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-DWG-0002</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> نقشهٔ مفهومیِ بلوکِ خورشیدی (<a href="#fig-ch10-layout" class="quarto-xref">شکل&nbsp;<span>10.12</span></a>) و هندسهٔ میز و ردیف‌ها (<a href="#fig-ch10-rowgeom" class="quarto-xref">شکل&nbsp;<span>10.14</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-SPC-0003</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مشخصهٔ مفهومیِ خریدِ ماژول: ردیف‌های برگهٔ داده (<a href="#tbl-ch10-datasheet" class="quarto-xref">جدول&nbsp;<span>10.5</span></a>)، فهرستِ موادِ ثابت (<a href="#tbl-ch10-bom" class="quarto-xref">جدول&nbsp;<span>10.8</span></a>)، گواهی‌ها و آزمون‌های ویژه (<a href="#tbl-ch10-certs" class="quarto-xref">جدول&nbsp;<span>10.12</span></a>)، دادهٔ فلش و تصویرِ هر سریال، قاعدهٔ تصمیمِ پذیرش و شرط‌های ضمانت (<a href="#exm-ch10-claim" class="quarto-xref">مثال&nbsp;<span>10.28</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-PRO-0002</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> برنامهٔ بازرسی و آزمونِ ماژول و سامانهٔ شست‌وشو (<a href="#tbl-ch10-itp" class="quarto-xref">جدول&nbsp;<span>10.17</span></a>) با نقشهٔ جزء و خرابی (<a href="#tbl-ch10-bommap" class="quarto-xref">جدول&nbsp;<span>10.11</span></a>)؛ برنامه است، نه دستورِ کار.</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-REP-0004</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> گزارشِ پایهٔ شست‌وشو: ایستگاه و آهنگ (<a href="#exm-ch10-soildata" class="quarto-xref">مثال&nbsp;<span>10.56</span></a>)، روش‌ها و آب (<a href="#tbl-ch10-methods" class="quarto-xref">جدول&nbsp;<span>10.16</span></a>)، سیاست‌ها (<a href="#exm-ch10-policies" class="quarto-xref">مثال&nbsp;<span>10.50</span></a>)، سربه‌سر و ماتریس (<a href="#exm-ch10-decision" class="quarto-xref">مثال&nbsp;<span>10.52</span></a>، <a href="#exm-ch10-matrix" class="quarto-xref">مثال&nbsp;<span>10.53</span></a>)، و تصمیمِ <span class="ltr" dir="ltr">D-014</span>.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>pvcell</code> با آزمون‌ها و برنامه‌های <code>companion/ch10</code>.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-183</span> هندسهٔ آرایه (میزِ دو ماژولِ عمودی، <span class="ltr" dir="ltr">25°</span>، <span class="math inline">\(\text{GCR} = 0.40\)</span>، آلبیدو <span class="ltr" dir="ltr">0.2</span>، لبهٔ پایینِ <span class="ltr" dir="ltr">0.6 m</span>)، تلفاتِ <span class="ltr" dir="ltr">2 %</span> کابل و <span class="ltr" dir="ltr">1 %</span> ناهمسانی و سطحِ <span class="ltr" dir="ltr">2.58 m²</span>؛ <span class="ltr" dir="ltr">A-184</span> طیفِ جسمِ سیاه و ضریب‌های جذبِ گردشده؛ <span class="ltr" dir="ltr">A-185</span> رواداری و عدمِ قطعیتِ فلشِ کارخانه؛ <span class="ltr" dir="ltr">A-186</span> ضریب‌های فایمن و برشِ باد؛ <span class="ltr" dir="ltr">A-187</span> تابشِ پشت و دوطرفگی؛ <span class="ltr" dir="ltr">A-188</span> مدلِ سلول در بایاسِ معکوس؛ <span class="ltr" dir="ltr">A-189</span> ضمانتِ خطی و مسیرِ نمونهٔ تخریب؛ <span class="ltr" dir="ltr">A-190</span> دماهای طراحیِ رشته و ضریبِ تابشِ <span class="ltr" dir="ltr">1.2</span>؛ <span class="ltr" dir="ltr">A-191</span> اندازه‌های جعبهٔ تجمیع و قاعدهٔ <span class="ltr" dir="ltr">1.25</span>؛ <span class="ltr" dir="ltr">A-192</span> مدلِ برقیِ سایهٔ ردیف‌ها؛ <span class="ltr" dir="ltr">A-193</span> پراکندگیِ ماژول‌های نو (بذرِ ۳۷)؛ <span class="ltr" dir="ltr">A-194</span> مطالعهٔ <span class="ltr" dir="ltr">DC/AC</span>؛ <span class="ltr" dir="ltr">A-195</span> سالِ ساختگیِ ایستگاهِ آلودگی (بذرِ ۴۱)؛ <span class="ltr" dir="ltr">A-196</span> هزینه، آب و برداشتِ روش‌های شست‌وشو؛ <span class="ltr" dir="ltr">A-197</span> سیاست‌های شست‌وشو؛ <span class="ltr" dir="ltr">A-198</span> دادهٔ فلشِ محموله (بذرِ ۴۳)؛ <span class="ltr" dir="ltr">A-199</span> بسته‌بندی و پایهٔ نمونه‌برداریِ پذیرش؛ <span class="ltr" dir="ltr">A-200</span> مقاومتِ اتصالِ سلول؛ <span class="ltr" dir="ltr">A-201</span> طرح‌های نمونه‌برداریِ آموزشی؛ <span class="ltr" dir="ltr">A-202</span> ضریبِ فیوزِ <span class="ltr" dir="ltr">1.5</span> و فیوزِ <span class="ltr" dir="ltr">25 A</span>؛ <span class="ltr" dir="ltr">A-203</span> طول و مقطعِ کابل‌ها؛ <span class="ltr" dir="ltr">A-204</span> رویدادها و بارِ برف و بارِ آزمونِ <span class="ltr" dir="ltr">5400 Pa</span>؛ <span class="ltr" dir="ltr">A-205</span> پراکندگیِ پیری؛ <span class="ltr" dir="ltr">A-206</span> ردیابِ <span class="ltr" dir="ltr">±55°</span>؛ <span class="ltr" dir="ltr">A-207</span> بازدهِ تولید و سهمِ جرمِ اجزا؛ <span class="ltr" dir="ltr">A-208</span> آهنگِ خرابیِ رابط و عایقِ هر ماژول؛ <span class="ltr" dir="ltr">A-209</span> وزن‌ها و امتیازهای ماتریسِ شست‌وشو و سرمایهٔ ربات؛ <span class="ltr" dir="ltr">A-210</span> نقطهٔ میدانیِ ساختگی، خطای حس‌گرها و حالت‌های کنارگذاشتنِ زیررشته. همه <strong>فرضی یا ساختگی</strong>؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-033</span> قیمت و نگهداریِ ربات و پذیرشِ سازندهٔ ماژول؛ <span class="ltr" dir="ltr">U-034</span> منبع، کیفیت و مجوزِ آب؛ <span class="ltr" dir="ltr">U-035</span> آهنگِ واقعیِ آلودگی از ایستگاه‌های سایت؛ <span class="ltr" dir="ltr">U-036</span> گزارشِ آزمونِ تخریبِ ناشی از پتانسیل برای ماژولِ انتخابی در قطبیتِ پروژه و تصمیمِ زمین‌کردن؛ <span class="ltr" dir="ltr">U-037</span> ماتریسِ توانِ اندازه‌گیری‌شدهٔ ماژولِ انتخابی و ضریب‌های فایمنِ سایت برای برازشِ دوبارهٔ مدل؛ <span class="ltr" dir="ltr">U-038</span> دمای طراحیِ کمینه از آمارِ بلندمدت (فصلِ ۱۲) و بارِ برف از آیین‌نامه (فصلِ ۳۰). <strong>بسته شد:</strong> <span class="ltr" dir="ltr">U-032</span> (<a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a>)؛ <strong>بخشی بسته شد:</strong> <span class="ltr" dir="ltr">U-016</span> (هندسهٔ میز و ردیف‌ها، <a href="#sec-ch10-c-rows" class="quarto-xref"><span>بخش 10.4.6</span></a>).</li>
<li><strong>تصمیم‌ها:</strong> <span class="ltr" dir="ltr">D-013</span> چیدمانِ آرایه: ده بلوکِ <span class="ltr" dir="ltr">6.006 MWp</span>، ۲۱ جعبهٔ تجمیعِ ۲۰ رشته‌ای در هر بلوک، رشته‌های ۲۶ ماژولی، میزِ ۵۲ ماژولی با دو ردیفِ عمودی، <span class="ltr" dir="ltr">25°</span> و <span class="math inline">\(\text{GCR} = 0.40\)</span> (جایگزینِ <span class="ltr" dir="ltr">A-014</span>). <span class="ltr" dir="ltr">D-014</span> پایهٔ شست‌وشو: طراحیِ میز برای ربات، دو ایستگاهِ آلودگی، سیاستِ ماشه‌ای، و قاعدهٔ انتخابِ ربات یا خودرو در خرید با سرمایهٔ سربه‌سر و پذیرشِ سازندهٔ ماژول (<a href="#sec-ch10-d-decision" class="quarto-xref"><span>بخش 10.5.9</span></a>).</li>
<li><strong>دفترِ سندها</strong> (<a href="02-units-and-records.html#tbl-ch02-register" class="quarto-xref">جدول&nbsp;<span>2.18</span></a>): پنج ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».</li>
</ol>
</section>
<section id="sec-ch10-summary" class="level2" data-number="10.13">
<h2 data-number="10.13" class="anchored" data-anchor-id="sec-ch10-summary"><span class="header-section-number">10.13</span> جمع‌بندی</h2>
<ul>
<li><strong>فوتون و گاف.</strong> سلول فقط فوتون‌های بالای گاف را می‌گیرد و هر کدام فقط <span class="math inline">\(E_g\)</span> می‌دهد؛ بیش از نیمی از انرژیِ نور پیش از هر عیبی می‌رود (<a href="#exm-ch10-photons" class="quarto-xref">مثال&nbsp;<span>10.1</span></a>). بازدهِ <span class="ltr" dir="ltr">21.3 %</span>ِ <span class="ltr" dir="ltr">PVM-550</span> از سه عامل ساخته می‌شود: سهمِ نوری، کسریِ ولتاژ و ضریبِ پرشدگی (<a href="#exm-ch10-losschain" class="quarto-xref">مثال&nbsp;<span>10.5</span></a>).</li>
<li><strong>پیوند و دیود.</strong> <span class="math inline">\(V_\text{oc}\)</span> با لگاریتمِ <span class="math inline">\(I_\text{L}/I_0\)</span> بالا می‌رود؛ هر فناوریِ تازه راهی برای کوچک کردنِ <span class="math inline">\(I_0\)</span> است (<a href="#sec-ch10-a-technologies" class="quarto-xref"><span>بخش 10.2.13</span></a>).</li>
<li><strong>مدلِ تک‌دیودی</strong> با پنج پارامتر، حلِ صریحِ لمبرت در فضای لگاریتمی و برازش به برگهٔ داده، چهار نقطهٔ شرایطِ استاندارد را دقیق و ضریبِ دماییِ توان را با حدودِ <span class="ltr" dir="ltr">9 %</span> خطا می‌دهد: آزمونِ مستقلی که مرزِ «برازش در برابرِ شاهد» را نشان می‌دهد (<a href="#exm-ch10-temperature" class="quarto-xref">مثال&nbsp;<span>10.8</span></a>).</li>
<li><strong>برگهٔ داده</strong> ادعای سازنده است: برچسبِ رده تصمیمِ مرتب‌سازی با فلشِ کارخانه است و عدمِ قطعیتش شش برابرِ پهنای رده است (<a href="#exm-ch10-tolerance" class="quarto-xref">مثال&nbsp;<span>10.12</span></a>).</li>
<li><strong>دمای سلول</strong> با فایمن و باد در ساعت‌های پرتابش <span class="ltr" dir="ltr">6.6 K</span> سردتر از قاعدهٔ <span class="ltr" dir="ltr">NOCT</span> است و همین <span class="ltr" dir="ltr">U-032</span> را بست (<a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a>).</li>
<li><strong>زنجیرهٔ ساخت</strong> از سیلیسیم تا ماژول در سطحِ مفهومی؛ معماری‌ها در گام‌ها و ریسکِ کیفیت فرق دارند (<a href="#tbl-ch10-arch" class="quarto-xref">جدول&nbsp;<span>10.7</span></a>)؛ آزمونِ پایانی عملکردِ امروز را می‌سنجد و پایداری را کنترلِ فرایند تضمین می‌کند.</li>
<li><strong>ماژول</strong> چندلایه است و هر انتخابِ ماده یک سازوکارِ خرابی را جابه‌جا می‌کند؛ نقشهٔ جزء، خرابی و شاهد پایهٔ برنامهٔ بازرسی است (<a href="#tbl-ch10-bommap" class="quarto-xref">جدول&nbsp;<span>10.11</span></a>، <a href="#tbl-ch10-itp" class="quarto-xref">جدول&nbsp;<span>10.17</span></a>).</li>
<li><strong>نقطهٔ داغ:</strong> دیودِ میان‌گذر سلولِ نشتی را نجات نمی‌دهد (<a href="#exm-ch10-hotspot" class="quarto-xref">مثال&nbsp;<span>10.23</span></a>)؛ اثرِ سایه با <strong>جای</strong> آن تعیین می‌شود، نه با سطحش.</li>
<li><strong>گواهی</strong> گذرنامهٔ ورود است، نه ضمانتِ عمر یا شاهدِ محمولهٔ پروژه (<a href="#tbl-ch10-certs" class="quarto-xref">جدول&nbsp;<span>10.12</span></a>، <a href="#tbl-ch10-acceptance" class="quarto-xref">جدول&nbsp;<span>10.18</span></a>).</li>
<li><strong>رشته</strong> با دو مرزِ دمایی اندازه می‌شود؛ مرزِ ایمنی با حاشیه و مرزِ انرژی با دادهٔ یک سال (<a href="#exm-ch10-strings" class="quarto-xref">مثال&nbsp;<span>10.29</span></a>، <a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a>)؛ برنامه با آزمون‌های مرزی قفل می‌شود (<a href="#exm-ch10-boundary" class="quarto-xref">مثال&nbsp;<span>10.57</span></a>).</li>
<li><strong>چیدمان</strong> در همهٔ سطح‌ها عددِ صحیح و یکسان است: <span class="ltr" dir="ltr">D-013</span>، ده بلوکِ <span class="ltr" dir="ltr">6.006 MWp</span> (<a href="#exm-ch10-layout" class="quarto-xref">مثال&nbsp;<span>10.31</span></a>).</li>
<li><strong>هندسه:</strong> شیبِ بهینه پهن است؛ <span class="math inline">\(\text{GCR} = 0.40\)</span> سایه را در صبح و عصرهای زمستان نگه می‌دارد؛ نصبِ عمودی با کمترین سایه نیمی از میز را می‌بَرد (<a href="#exm-ch10-rows" class="quarto-xref">مثال&nbsp;<span>10.35</span></a>)؛ سایهٔ توربین‌ها یک رابطِ طراحیِ نیروگاهِ هیبریدی است.</li>
<li><strong>تلفات</strong> ضرب می‌شوند؛ زنجیرهٔ انرژی به نسبتِ عملکردِ <span class="ltr" dir="ltr">0.862</span> و <span class="ltr" dir="ltr">1854 kWh/kWp</span> می‌رسد (<a href="#exm-ch10-int-2" class="quarto-xref">مثال&nbsp;<span>10.59</span></a>).</li>
<li><strong>شست‌وشو:</strong> فاصلهٔ بهینه از برابریِ هزینهٔ شست‌وشو و انرژیِ ازدست‌رفته می‌آید؛ سیاستِ ماشه‌ای از تقویم بهتر است؛ تصمیم به قیمتِ ربات و ارزشِ آب حساس است، پس <span class="ltr" dir="ltr">D-014</span> یک <strong>قاعدهٔ انتخاب</strong> است (<a href="#exm-ch10-matrix" class="quarto-xref">مثال&nbsp;<span>10.53</span></a>).</li>
<li><strong>شاهد:</strong> حکمِ انطباقِ توان سه حالت دارد و حالتِ سوم را فقط قاعدهٔ تصمیمِ قرارداد می‌بندد (<a href="#exm-ch10-e-flash" class="quarto-xref">مثال&nbsp;<span>10.54</span></a>).</li>
</ul>
<section id="sec-ch10-vocab" class="level3" data-number="10.13.1">
<h3 data-number="10.13.1" class="anchored" data-anchor-id="sec-ch10-vocab"><span class="header-section-number">10.13.1</span> واژگانِ فصلِ ۱۰</h3>
<div id="tbl-ch10-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch10-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;10.21: واژگانِ فصلِ ۱۰
</figcaption>
<div aria-describedby="tbl-ch10-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ماژولِ فتوولتائیک</td>
<td><span class="ltr" dir="ltr">photovoltaic module</span></td>
<td></td>
</tr>
<tr class="even">
<td>فوتون، گافِ نواری، طولِ موجِ قطع</td>
<td><span class="ltr" dir="ltr">photon, band gap, cut-off wavelength</span></td>
<td><span class="math inline">\(E_g\)</span>، <span class="math inline">\(\lambda_\text{g}\)</span></td>
</tr>
<tr class="odd">
<td>گرمایی‌شدن</td>
<td><span class="ltr" dir="ltr">thermalisation</span></td>
<td></td>
</tr>
<tr class="even">
<td>حدِ تعادلِ تفصیلی</td>
<td><span class="ltr" dir="ltr">detailed-balance limit</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حاملِ اقلیت، طولِ پخش، طولِ عمرِ حامل</td>
<td><span class="ltr" dir="ltr">minority carrier, diffusion length, carrier lifetime</span></td>
<td></td>
</tr>
<tr class="even">
<td>غیرفعال‌سازیِ سطح</td>
<td><span class="ltr" dir="ltr">surface passivation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آلایش، نوعِ n، نوعِ p</td>
<td><span class="ltr" dir="ltr">doping, n-type, p-type</span></td>
<td></td>
</tr>
<tr class="even">
<td>ناحیهٔ تهی</td>
<td><span class="ltr" dir="ltr">depletion region</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جریانِ نوری، جریانِ اشباعِ تاریک</td>
<td><span class="ltr" dir="ltr">photocurrent, dark saturation current</span></td>
<td><span class="math inline">\(I_\text{L}\)</span>، <span class="math inline">\(I_0\)</span></td>
</tr>
<tr class="even">
<td>ضریبِ ایده‌آلی، ضریبِ ایده‌آلیِ اصلاح‌شده</td>
<td><span class="ltr" dir="ltr">ideality factor, modified ideality factor</span></td>
<td><span class="math inline">\(n\)</span>، <span class="math inline">\(a\)</span></td>
</tr>
<tr class="odd">
<td>مقاومتِ سری، مقاومتِ موازی</td>
<td><span class="ltr" dir="ltr">series resistance, shunt resistance</span></td>
<td><span class="math inline">\(R_\text{s}\)</span>، <span class="math inline">\(R_\text{sh}\)</span></td>
</tr>
<tr class="even">
<td>مدلِ تک‌دیودی</td>
<td><span class="ltr" dir="ltr">single-diode model</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تابعِ لمبرت</td>
<td><span class="ltr" dir="ltr">Lambert W function</span></td>
<td><span class="math inline">\(W\)</span></td>
</tr>
<tr class="even">
<td>نقطهٔ توانِ بیشینه</td>
<td><span class="ltr" dir="ltr">maximum power point</span></td>
<td><span class="ltr" dir="ltr">MPP</span></td>
</tr>
<tr class="odd">
<td>ضریبِ پرشدگی</td>
<td><span class="ltr" dir="ltr">fill factor</span></td>
<td><span class="ltr" dir="ltr">FF</span></td>
</tr>
<tr class="even">
<td>کسریِ ولتاژ</td>
<td><span class="ltr" dir="ltr">voltage deficit</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سلولِ پشته‌ای</td>
<td><span class="ltr" dir="ltr">tandem cell</span></td>
<td></td>
</tr>
<tr class="even">
<td>ناهم‌پیوند، اتصالِ غیرفعال، تماسِ پشتیِ درهم</td>
<td><span class="ltr" dir="ltr">heterojunction, passivated contact, interdigitated back contact</span></td>
<td><span class="ltr" dir="ltr">HJT, TOPCon, IBC</span></td>
</tr>
<tr class="odd">
<td>برگهٔ داده</td>
<td><span class="ltr" dir="ltr">datasheet</span></td>
<td></td>
</tr>
<tr class="even">
<td>ردهٔ توان، رواداری</td>
<td><span class="ltr" dir="ltr">power bin, power tolerance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شبیه‌سازِ خورشیدیِ فلشی</td>
<td><span class="ltr" dir="ltr">flash tester, solar simulator</span></td>
<td></td>
</tr>
<tr class="even">
<td>دمای کارِ اسمیِ سلول، دمای کارِ اسمیِ ماژول</td>
<td><span class="ltr" dir="ltr">NOCT, NMOT</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مدلِ فایمن</td>
<td><span class="ltr" dir="ltr">Faiman model</span></td>
<td><span class="math inline">\(U_0\)</span>، <span class="math inline">\(U_1\)</span></td>
</tr>
<tr class="even">
<td>ماژولِ دوطرفه، ضریبِ دوطرفگی</td>
<td><span class="ltr" dir="ltr">bifacial module, bifaciality</span></td>
<td><span class="math inline">\(B_\text{f}\)</span></td>
</tr>
<tr class="odd">
<td>ضریبِ اصلاحِ زاویهٔ تابش</td>
<td><span class="ltr" dir="ltr">incidence angle modifier</span></td>
<td><span class="ltr" dir="ltr">IAM</span>، <span class="math inline">\(K(\theta)\)</span></td>
</tr>
<tr class="even">
<td>جرمِ هوا، ناهمسانیِ طیفی</td>
<td><span class="ltr" dir="ltr">air mass, spectral mismatch</span></td>
<td><span class="math inline">\(M\)</span></td>
</tr>
<tr class="odd">
<td>شمش، ویفر، سیمِ الماسه</td>
<td><span class="ltr" dir="ltr">ingot, wafer, diamond wire</span></td>
<td></td>
</tr>
<tr class="even">
<td>بافت‌دهی، پوششِ ضدبازتاب، فلزکاری</td>
<td><span class="ltr" dir="ltr">texturing, anti-reflection coating, metallisation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تصویرِ الکترولومینسانس</td>
<td><span class="ltr" dir="ltr">electroluminescence imaging</span></td>
<td><span class="ltr" dir="ltr">EL</span></td>
</tr>
<tr class="even">
<td>کپسوله‌کننده، پشت‌پوش، ماژولِ دوشیشه</td>
<td><span class="ltr" dir="ltr">encapsulant, backsheet, glass–glass module</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جعبه‌تقسیم، دیودِ میان‌گذر، زیررشته</td>
<td><span class="ltr" dir="ltr">junction box, bypass diode, substring</span></td>
<td></td>
</tr>
<tr class="even">
<td>نوارِ اتصال، شینه، نیم‌سلول</td>
<td><span class="ltr" dir="ltr">interconnect ribbon, busbar, half-cut cell</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پرسِ گرم</td>
<td><span class="ltr" dir="ltr">lamination</span></td>
<td></td>
</tr>
<tr class="even">
<td>دروازهٔ کیفیت، ردیابی</td>
<td><span class="ltr" dir="ltr">quality gate, traceability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نمونه‌برداریِ وصفی، عددِ پذیرش، منحنیِ مشخصهٔ عملکرد</td>
<td><span class="ltr" dir="ltr">attribute sampling, acceptance number, operating characteristic</span></td>
<td><span class="math inline">\(n\)</span>، <span class="math inline">\(c\)</span>، <span class="math inline">\(P_\text{a}\)</span></td>
</tr>
<tr class="even">
<td>ریسکِ تولیدکننده، ریسکِ مصرف‌کننده</td>
<td><span class="ltr" dir="ltr">producer’s risk, consumer’s risk</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ریزترک</td>
<td><span class="ltr" dir="ltr">microcrack</span></td>
<td></td>
</tr>
<tr class="even">
<td>لایه‌لایه شدن</td>
<td><span class="ltr" dir="ltr">delamination</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نقطهٔ داغ</td>
<td><span class="ltr" dir="ltr">hot spot</span></td>
<td></td>
</tr>
<tr class="even">
<td>شکستِ بهمنی</td>
<td><span class="ltr" dir="ltr">avalanche breakdown</span></td>
<td><span class="math inline">\(V_\text{br}\)</span></td>
</tr>
<tr class="odd">
<td>تخریبِ ناشی از پتانسیل</td>
<td><span class="ltr" dir="ltr">potential-induced degradation</span></td>
<td><span class="ltr" dir="ltr">PID</span></td>
</tr>
<tr class="even">
<td>تخریبِ نوری، تخریبِ نوری در دمای بالا</td>
<td><span class="ltr" dir="ltr">light-induced degradation, LeTID</span></td>
<td><span class="ltr" dir="ltr">LID</span></td>
</tr>
<tr class="odd">
<td>تأییدِ صلاحیتِ طراحی، تأییدِ صلاحیتِ ایمنی</td>
<td><span class="ltr" dir="ltr">design qualification, safety qualification</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضمانتِ محصول، ضمانتِ توان</td>
<td><span class="ltr" dir="ltr">product warranty, power warranty</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جابه‌جاییِ تابش، مدلِ هِی–دیویس</td>
<td><span class="ltr" dir="ltr">transposition, Hay–Davies model</span></td>
<td></td>
</tr>
<tr class="even">
<td>تابشِ صفحهٔ آرایه</td>
<td><span class="ltr" dir="ltr">plane-of-array irradiance</span></td>
<td><span class="ltr" dir="ltr">POA</span></td>
</tr>
<tr class="odd">
<td>نسبتِ پوششِ زمین، گام، زاویهٔ نیم‌رخ</td>
<td><span class="ltr" dir="ltr">ground coverage ratio, pitch, profile angle</span></td>
<td><span class="ltr" dir="ltr">GCR</span>، <span class="math inline">\(d\)</span>، <span class="math inline">\(\alpha_\text{p}\)</span></td>
</tr>
<tr class="even">
<td>میز</td>
<td><span class="ltr" dir="ltr">table</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ردیابِ تک‌محوره، عقب‌گرد</td>
<td><span class="ltr" dir="ltr">single-axis tracker, backtracking</span></td>
<td></td>
</tr>
<tr class="even">
<td>تلفاتِ ناهمسانی</td>
<td><span class="ltr" dir="ltr">mismatch loss</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جعبهٔ تجمیع</td>
<td><span class="ltr" dir="ltr">combiner box</span></td>
<td></td>
</tr>
<tr class="even">
<td>جریانِ برگشتی، فیوزِ سریِ ماژول</td>
<td><span class="ltr" dir="ltr">reverse current, maximum series fuse</span></td>
<td></td>
</tr>
<tr class="odd">
<td>برقگیرِ ضربه</td>
<td><span class="ltr" dir="ltr">surge protective device</span></td>
<td><span class="ltr" dir="ltr">SPD</span></td>
</tr>
<tr class="even">
<td>زمین‌کردنِ کارکردی، هم‌پتانسیل‌سازی</td>
<td><span class="ltr" dir="ltr">functional earthing, equipotential bonding</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نسبتِ <span class="ltr" dir="ltr">DC/AC</span>، بُرش</td>
<td><span class="ltr" dir="ltr">DC/AC ratio, clipping</span></td>
<td></td>
</tr>
<tr class="even">
<td>نسبتِ عملکرد، بازدهِ ویژه</td>
<td><span class="ltr" dir="ltr">performance ratio, specific yield</span></td>
<td><span class="ltr" dir="ltr">PR</span>، <span class="math inline">\(Y_\text{f}\)</span></td>
</tr>
<tr class="odd">
<td>نسبتِ آلودگی، ایستگاهِ آلودگی، آهنگِ آلودگی</td>
<td><span class="ltr" dir="ltr">soiling ratio, soiling station, soiling rate</span></td>
<td><span class="math inline">\(SR\)</span>، <span class="math inline">\(r_\text{s}\)</span></td>
</tr>
<tr class="even">
<td>سهمِ برداشت</td>
<td><span class="ltr" dir="ltr">removal efficiency</span></td>
<td><span class="math inline">\(\eta\)</span></td>
</tr>
<tr class="odd">
<td>فاصلهٔ بهینهٔ شست‌وشو</td>
<td><span class="ltr" dir="ltr">optimal cleaning interval</span></td>
<td><span class="math inline">\(T^*\)</span></td>
</tr>
<tr class="even">
<td>سیاستِ ماشه‌ای</td>
<td><span class="ltr" dir="ltr">trigger-based policy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>برنامهٔ بازرسی و آزمون</td>
<td><span class="ltr" dir="ltr">inspection and test plan</span></td>
<td><span class="ltr" dir="ltr">ITP</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch10-assess" class="level2" data-number="10.14">
<h2 data-number="10.14" class="anchored" data-anchor-id="sec-ch10-assess"><span class="header-section-number">10.14</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند ماژول را از فوتون تا برچسب توضیح دهد، مدلِ تک‌دیودی را برازش و به هر شرایط ببرد، زنجیرهٔ ساخت و عیب‌ها را به شاهدِ بازرسی پیوند دهد، رشته و آرایه را با دادهٔ یک سال طراحی و وارسی کند، تصمیمِ شست‌وشو را با معیارهای چندگانه بگیرد، و برای ماژول‌های نیروگاهِ P پایهٔ پذیرش بنویسد. پاسخ‌ها و معیارها در <a href="#sec-ch10-solutions" class="quarto-xref"><span>بخش 10.15</span></a> آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.</p>
<section id="پله-۱-مبانی" class="level3" data-number="10.14.1">
<h3 data-number="10.14.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">10.14.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch10-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.1</strong></span> انرژیِ فوتونِ <span class="ltr" dir="ltr">700 nm</span> و <span class="ltr" dir="ltr">1200 nm</span> را بیابید. کدام را سلولِ سیلیسیمی جذب می‌کند؟</p>
</div>
<div id="exr-ch10-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.2</strong></span> طولِ موجِ قطعِ ماده‌ای با گافِ <span class="ltr" dir="ltr">1.70 eV</span> چیست؟</p>
</div>
<div id="exr-ch10-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.3</strong></span> ولتاژِ گرمایی در <span class="ltr" dir="ltr">45 °C</span> چیست؟</p>
</div>
<div id="exr-ch10-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.4</strong></span> با <span class="math inline">\(n V_t = 25\ \text{mV}\)</span> و <span class="math inline">\(I_\text{L}/I_0 = 10^{12}\)</span>، <span class="math inline">\(V_\text{oc}\)</span>ِ یک سلول را با <a href="#eq-ch10-voc" class="quarto-xref">معادلهٔ&nbsp;<span>10.3</span></a> حساب کنید.</p>
</div>
<div id="exr-ch10-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.5</strong></span> ماژولی با <span class="ltr" dir="ltr">45.0 V</span> و <span class="ltr" dir="ltr">12.0 A</span> مدارِ باز و اتصالِ کوتاه، <span class="ltr" dir="ltr">37.5 V</span> و <span class="ltr" dir="ltr">11.2 A</span> در نقطهٔ بیشینه و سطحِ <span class="ltr" dir="ltr">2.0 m²</span>: ضریبِ پرشدگی و بازده؟</p>
</div>
<div id="exr-ch10-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.6</strong></span> توانِ رشتهٔ ۲۶ ماژولیِ <span class="ltr" dir="ltr">PVM-550</span> و توانِ ۴۲۰۰ رشته را بیابید.</p>
</div>
<div id="exr-ch10-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.7</strong></span> <span class="math inline">\(a\)</span> را برای ۶۰ سلولِ سری با <span class="math inline">\(n = 1.1\)</span> در <span class="ltr" dir="ltr">25 °C</span> حساب کنید.</p>
</div>
<div id="exr-ch10-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.8</strong></span> با قاعدهٔ خطیِ برگهٔ داده، <span class="math inline">\(V_\text{oc}\)</span>ِ <span class="ltr" dir="ltr">PVM-550</span> را در <span class="ltr" dir="ltr">−25 °C</span> و <span class="ltr" dir="ltr">70 °C</span> بیابید.</p>
</div>
<div id="exr-ch10-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.9</strong></span> با قاعدهٔ خطی، توانِ <span class="ltr" dir="ltr">PVM-550</span> در <span class="ltr" dir="ltr">800 W/m²</span> و سلولِ <span class="ltr" dir="ltr">50 °C</span> چیست؟</p>
</div>
<div id="exr-ch10-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.10</strong></span> با قاعدهٔ <span class="ltr" dir="ltr">NOCT</span> (<span class="ltr" dir="ltr">45 °C</span>)، دمای سلول در <span class="ltr" dir="ltr">900 W/m²</span> و هوای <span class="ltr" dir="ltr">30 °C</span> چیست؟</p>
</div>
<div id="exr-ch10-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.11</strong></span> با مدلِ فایمن (<span class="math inline">\(U_0 = 25\)</span>، <span class="math inline">\(U_1 = 6.84\)</span>)، دمای سلول در <span class="ltr" dir="ltr">800 W/m²</span>، هوای <span class="ltr" dir="ltr">20 °C</span> و بادِ <span class="ltr" dir="ltr">3 m/s</span> چیست؟</p>
</div>
<div id="exr-ch10-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.12</strong></span> <span class="math inline">\(K(70^\circ)\)</span> را با <a href="#eq-ch10-iam" class="quarto-xref">معادلهٔ&nbsp;<span>10.11</span></a> و <span class="math inline">\(b_0 = 0.05\)</span> حساب کنید.</p>
</div>
<div id="exr-ch10-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.13</strong></span> تابشِ هم‌ارزِ جلوی ماژولِ دوطرفه با <span class="ltr" dir="ltr">900 W/m²</span> جلو، <span class="ltr" dir="ltr">100 W/m²</span> پشت و <span class="math inline">\(B_\text{f} = 0.8\)</span> چیست؟</p>
</div>
<div id="exr-ch10-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.14</strong></span> اگر سلول‌ها به سه بخش بریده و سه گروه موازی شوند، نسبتِ تلفاتِ اتصال به حالتِ سلولِ کامل چیست؟</p>
</div>
<div id="exr-ch10-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.15</strong></span> با <span class="math inline">\(n = 20\)</span>، <span class="math inline">\(c = 0\)</span> و محموله‌ای با <span class="ltr" dir="ltr">5 %</span> معیوب، احتمالِ پذیرش چیست؟</p>
</div>
<div id="exr-ch10-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.16</strong></span> برای <span class="ltr" dir="ltr">50 MWp</span> با ماژولِ <span class="ltr" dir="ltr">550 W</span>، شمارِ ماژول، پالتِ ۳۱تایی و کانتینرِ ۶۲۰تایی را بیابید.</p>
</div>
<div id="exr-ch10-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.17</strong></span> کفِ ضمانتِ سالِ بیستم با <span class="ltr" dir="ltr">A-189</span> برای ماژولِ <span class="ltr" dir="ltr">550 W</span> چند وات است؟</p>
</div>
<div id="exr-ch10-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.18</strong></span> با <span class="math inline">\(V_\text{oc}(T_\text{min}) = 58.7\ \text{V}\)</span> و حدِ <span class="ltr" dir="ltr">1500 V</span>، <span class="math inline">\(N_\text{max}\)</span> چیست؟</p>
</div>
<div id="exr-ch10-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.19</strong></span> با کفِ <span class="ltr" dir="ltr">880 V</span> و <span class="math inline">\(V_\text{mp}\)</span>ِ گرمِ <span class="ltr" dir="ltr">35.3 V</span>، <span class="math inline">\(N_\text{min}\)</span> چیست؟</p>
</div>
<div id="exr-ch10-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.20</strong></span> در جعبه‌ای با دو رشتهٔ موازی، بیشینهٔ جریانِ برگشتی چیست و آیا فیوز لازم است؟</p>
</div>
<div id="exr-ch10-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.21</strong></span> گام را برای <span class="math inline">\(\text{GCR} = 0.35\)</span> و <span class="math inline">\(L = 4.556\ \text{m}\)</span> بیابید.</p>
</div>
<div id="exr-ch10-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.22</strong></span> سهمِ سایه‌خورده را در <span class="math inline">\(\alpha_\text{p} = 10^\circ\)</span>، شیبِ <span class="ltr" dir="ltr">25°</span> و <span class="math inline">\(\text{GCR} = 0.4\)</span> حساب کنید.</p>
</div>
<div id="exr-ch10-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.23</strong></span> اگر آلبیدو در روزهای برفی <span class="ltr" dir="ltr">0.8</span> باشد، جزءِ زمینِ صفحهٔ <span class="ltr" dir="ltr">25°</span> نسبت به آلبیدوی <span class="ltr" dir="ltr">0.2</span> چند برابر می‌شود؟ با تابشِ افقیِ سالانه، مرتبهٔ آن را بیابید.</p>
</div>
<div id="exr-ch10-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.24</strong></span> مقاومتِ کابلِ مسیِ <span class="ltr" dir="ltr">6 mm²</span> با طولِ رفت‌وبرگشتِ <span class="ltr" dir="ltr">200 m</span> در <span class="ltr" dir="ltr">70 °C</span> چیست؟</p>
</div>
<div id="exr-ch10-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.25</strong></span> با آهنگِ <span class="ltr" dir="ltr">0.2 %/d</span>، میانگینِ تلفاتِ یک دورهٔ ۴۵ روزهٔ بی‌باران چیست؟</p>
</div>
<div id="exr-ch10-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.26</strong></span> اگر قیمتِ انرژی دو برابر شود، <span class="math inline">\(T^*\)</span>ِ خودرو (<span class="ltr" dir="ltr">27.3 d</span>) چه می‌شود؟</p>
</div>
<div id="exr-ch10-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.27</strong></span> آبِ یک نوبتِ شست‌وشوی دستیِ تَر برای نیمی از نیروگاه چیست؟</p>
</div>
<div id="exr-ch10-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.28</strong></span> نسبتِ عملکرد را با <span class="math inline">\(E_\text{AC} = 111\,339\ \text{MWh}\)</span>، <span class="math inline">\(P_\text{STC} = 60.06\ \text{MWp}\)</span> و <span class="math inline">\(H_\text{POA} = 2150\ \text{kWh/m}^2\)</span> حساب کنید.</p>
</div>
<div id="exr-ch10-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.29</strong></span> بازدهِ ویژهٔ همان نیروگاه چیست؟</p>
</div>
<div id="exr-ch10-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.30</strong></span> برای اینورترِ <span class="ltr" dir="ltr">5 MW</span> با نسبتِ <span class="ltr" dir="ltr">DC/AC</span>ِ <span class="ltr" dir="ltr">1.1</span>، چند رشتهٔ ۲۶ ماژولی لازم است؟ یک چیدمانِ عددِ صحیح با جعبه‌های ۱۶ یا ۲۴ رشته‌ای پیشنهاد کنید.</p>
</div>
<div id="exr-ch10-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.31</strong></span> پنج پارامترِ مدلِ تک‌دیودی را با معنای فیزیکیِ هر کدام نام ببرید.</p>
</div>
<div id="exr-ch10-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.32</strong></span> دو چیز که گواهیِ <span class="ltr" dir="ltr">IEC 61215-1:2021</span> نشان می‌دهد و دو چیز که نشان نمی‌دهد را بنویسید.</p>
</div>
<div id="exr-ch10-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.33</strong></span> هفت دروازهٔ کیفیتِ خطِ مونتاژِ ماژول را به ترتیب نام ببرید.</p>
</div>
<div id="exr-ch10-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.34</strong></span> چهار خانوادهٔ روشِ شست‌وشو را با یک سود و یک هزینهٔ هر کدام بنویسید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="10.14.2">
<h3 data-number="10.14.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">10.14.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch10-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.35</strong></span> سهمِ جذب‌شدهٔ نورِ <span class="ltr" dir="ltr">1000 nm</span> را در ویفرِ <span class="ltr" dir="ltr">120 µm</span> با یک و دو گذر حساب کنید و با ویفرِ <span class="ltr" dir="ltr">160 µm</span> (<a href="#exm-ch10-absorb" class="quarto-xref">مثال&nbsp;<span>10.2</span></a>) مقایسه کنید.</p>
</div>
<div id="exr-ch10-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.36</strong></span> اگر <span class="math inline">\(I_0\)</span> ده برابر کم شود، <span class="math inline">\(V_\text{oc}\)</span>ِ هر سلول با <span class="math inline">\(n V_t = 25.7\ \text{mV}\)</span> چقدر بالا می‌رود؟</p>
</div>
<div id="exr-ch10-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.37</strong></span> زنجیرهٔ سه‌عاملیِ <a href="#exm-ch10-losschain" class="quarto-xref">مثال&nbsp;<span>10.5</span></a> را برای ماژولی با <span class="ltr" dir="ltr">45 V</span>، <span class="ltr" dir="ltr">12 A</span>، <span class="math inline">\(\text{FF} = 0.75\)</span>، ۶۰ سلول و <span class="ltr" dir="ltr">1.7 m²</span> بسازید.</p>
</div>
<div id="exr-ch10-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.38</strong></span> <span class="math inline">\(W(e)\)</span> را بیابید و با تعریفِ تابعِ لمبرت وارسی کنید.</p>
</div>
<div id="exr-ch10-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.39</strong></span> جریانِ <span class="ltr" dir="ltr">PVM-550</span> را در <span class="ltr" dir="ltr">49.8 V</span> با تکرارِ نقطهٔ ثابتِ <span class="math inline">\(i \leftarrow i + f(i)\)</span> از <span class="ltr" dir="ltr">0.2 A</span> بیابید. چه رخ می‌دهد و چرا؟ (راهنما: <span class="math inline">\(|1 + f'(i)|\)</span>.)</p>
</div>
<div id="exr-ch10-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.40</strong></span> <span class="math inline">\(R_\text{s}\)</span>ِ مدلِ برازش‌شده را دو برابر کنید (بقیه ثابت). توانِ بیشینه و ضریبِ پرشدگی چه می‌شوند؟</p>
</div>
<div id="exr-ch10-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.41</strong></span> <span class="math inline">\(R_\text{sh}\)</span> را نصف کنید و بازدهِ نسبیِ <span class="ltr" dir="ltr">200 W/m²</span> را با مدلِ دِ سوتو بیابید. چرا تقریباً تغییر نمی‌کند؟</p>
</div>
<div id="exr-ch10-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.42</strong></span> ضریبِ دماییِ توانِ مدل را در <span class="ltr" dir="ltr">800 W/m²</span> میانِ <span class="ltr" dir="ltr">25</span> و <span class="ltr" dir="ltr">65 °C</span> حساب کنید.</p>
</div>
<div id="exr-ch10-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.43</strong></span> <span class="math inline">\(V_\text{oc}\)</span>ِ رشتهٔ ۲۷ ماژولی در <span class="ltr" dir="ltr">−20 °C</span> با مدل چیست؟ با <span class="ltr" dir="ltr">1500 V</span> مقایسه کنید.</p>
</div>
<div id="exr-ch10-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.44</strong></span> فلشِ کارخانه <span class="ltr" dir="ltr">0.5 %</span> بالا می‌خواند و ماژولی را <span class="ltr" dir="ltr">553 W</span> گزارش کرده است. توانِ واقعیِ برآوردشده چیست؟</p>
</div>
<div id="exr-ch10-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.45</strong></span> در <span class="ltr" dir="ltr">1000 W/m²</span>، هوای <span class="ltr" dir="ltr">30 °C</span> و بادِ <span class="ltr" dir="ltr">5 m/s</span>، دمای سلول با قاعدهٔ <span class="ltr" dir="ltr">NOCT</span> و فایمن چیست؟ اختلافِ توان را برآورد کنید.</p>
</div>
<div id="exr-ch10-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.46</strong></span> سلولِ نشتی با <span class="ltr" dir="ltr">−8 V</span> در <span class="ltr" dir="ltr">12 A</span>: توانِ گرمایی و چگالیِ آن روی <span class="ltr" dir="ltr">0.0179 m²</span> را با تابشِ خورشید مقایسه کنید.</p>
</div>
<div id="exr-ch10-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.47</strong></span> اگر ۲۳ سلولِ سالم هر کدام <span class="ltr" dir="ltr">0.55 V</span> و افتِ دیود <span class="ltr" dir="ltr">0.6 V</span> باشد، بیشینهٔ ولتاژِ معکوسِ سلولِ سایه‌خورده چیست؟</p>
</div>
<div id="exr-ch10-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.48</strong></span> احتمالِ پذیرشِ طرحِ <span class="math inline">\(n = 125\)</span>، <span class="math inline">\(c = 3\)</span> را برای <span class="ltr" dir="ltr">1.5 %</span> معیوب حساب کنید.</p>
</div>
<div id="exr-ch10-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.49</strong></span> احتمالِ کشفِ عیبِ سریِ <span class="ltr" dir="ltr">1 %</span> با ۱۰ نمونه و کمینهٔ نمونه برای احتمالِ <span class="ltr" dir="ltr">50 %</span> را بیابید.</p>
</div>
<div id="exr-ch10-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.50</strong></span> ماژولی با فلشِ <span class="ltr" dir="ltr">551 W</span>، تخریبِ نوریِ <span class="ltr" dir="ltr">2 %</span> و تخریبِ <span class="ltr" dir="ltr">0.5 %</span> در سالِ اول: با کفِ <span class="ltr" dir="ltr">539 W</span> مقایسه کنید.</p>
</div>
<div id="exr-ch10-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.51</strong></span> آزمایشگاه در سالِ دهم <span class="ltr" dir="ltr">498 W</span> با <span class="ltr" dir="ltr">±2.5 %</span> اندازه گرفته است. آیا افت زیرِ کفِ <span class="ltr" dir="ltr">511.8 W</span> ثابت شده است؟</p>
</div>
<div id="exr-ch10-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.52</strong></span> میانگینِ ۲۵ سالهٔ مسیری با افتِ ثابتِ <span class="ltr" dir="ltr">0.5 %</span> در سال (از سالِ اول) چیست؟</p>
</div>
<div id="exr-ch10-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.53</strong></span> اگر کفِ پنجره <span class="ltr" dir="ltr">1000 V</span> بود، <span class="math inline">\(N_\text{min}\)</span> با <span class="math inline">\(V_\text{mp}\)</span>ِ گرمِ مدل چه می‌شد؟ با <span class="math inline">\(N_\text{max} = 27\)</span> چه نتیجه‌ای دارد؟</p>
</div>
<div id="exr-ch10-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.54</strong></span> بیشینهٔ شمارِ رشته‌های موازیِ بی‌فیوز با فیوزِ سریِ <span class="ltr" dir="ltr">25 A</span> و ضریبِ <span class="ltr" dir="ltr">1.25</span> چیست؟</p>
</div>
<div id="exr-ch10-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.55</strong></span> جریانِ طراحیِ جعبهٔ ۲۱ رشته‌ای با <span class="math inline">\(1.25\,I_\text{sc}\)</span> چیست؟</p>
</div>
<div id="exr-ch10-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.56</strong></span> زاویهٔ مرزیِ بی‌سایه را برای <span class="math inline">\(\text{GCR} = 0.5\)</span> بیابید.</p>
</div>
<div id="exr-ch10-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.57</strong></span> طولِ سایهٔ برجِ <span class="ltr" dir="ltr">100 m</span> در ارتفاعِ خورشیدِ <span class="ltr" dir="ltr">45°</span> چیست؟</p>
</div>
<div id="exr-ch10-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.58</strong></span> با قاعدهٔ مجذور، تلفاتِ ناهمسانی را برای پراکندگیِ <span class="ltr" dir="ltr">4 %</span> از مقدارِ <span class="ltr" dir="ltr">0.80 %</span> در <span class="ltr" dir="ltr">3 %</span> برآورد کنید.</p>
</div>
<div id="exr-ch10-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.59</strong></span> مؤلفهٔ موازیِ شیبِ بارِ برفِ <a href="#exm-ch10-snow" class="quarto-xref">مثال&nbsp;<span>10.39</span></a> چیست؟ کدام جزء آن را تحمل می‌کند؟</p>
</div>
<div id="exr-ch10-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.60</strong></span> اگر تلفاتِ کابل در قله <span class="ltr" dir="ltr">1.2 %</span> باشد، سهمِ انرژیِ سالانه با ضریبِ <span class="ltr" dir="ltr">0.66</span> چیست؟</p>
</div>
<div id="exr-ch10-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.61</strong></span> مقاومتِ عایقِ نیمِ بلوک (۵۴۶۰ ماژول) با <span class="ltr" dir="ltr">300 MΩ</span> برای هر ماژول چیست؟</p>
</div>
<div id="exr-ch10-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.62</strong></span> با <a href="#exm-ch10-dcac" class="quarto-xref">مثال&nbsp;<span>10.45</span></a>، رفتن از <span class="ltr" dir="ltr">1.2</span> به <span class="ltr" dir="ltr">1.3</span> چند درصد انرژیِ <span class="ltr" dir="ltr">AC</span> می‌افزاید و بُرشِ <span class="ltr" dir="ltr">1.3</span> چیست؟</p>
</div>
<div id="exr-ch10-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.63</strong></span> <span class="math inline">\(T^*\)</span>ِ شست‌وشوی دستیِ خشک را با <a href="#eq-ch10-tstar" class="quarto-xref">معادلهٔ&nbsp;<span>10.20</span></a> و داده‌های <span class="ltr" dir="ltr">A-196</span> بازحساب کنید.</p>
</div>
<div id="exr-ch10-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.64</strong></span> تلفاتِ اندازه‌گیری‌شدهٔ ده روزِ بی‌باران (درصد): <span class="ltr" dir="ltr">0.1، 0.4، 0.7، 0.9، 1.3، 1.5، 1.8، 2.1، 2.4، 2.8</span>. آهنگِ آلودگی را با کمترین مربعات بیابید.</p>
</div>
<div id="exr-ch10-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.65</strong></span> توضیح دهید چرا در میزِ دو ماژولِ عمودی کمترین سایهٔ لبهٔ پایین نیمی از توانِ میز را می‌برد.</p>
</div>
<div id="exr-ch10-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.66</strong></span> چرا سیاستِ ماشه‌ای در <a href="#exm-ch10-policies" class="quarto-xref">مثال&nbsp;<span>10.50</span></a> از سیاستِ تقویمی با هزینهٔ مشابه بهتر است؟</p>
</div>
<div id="exr-ch10-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.67</strong></span> در آرایهٔ شناور، کدام ماژول‌ها بیشترین خطرِ تخریبِ ناشی از پتانسیل را دارند و چرا؟</p>
</div>
<div id="exr-ch10-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.68</strong></span> چرا <span class="math inline">\(V_\text{oc}\)</span> با گرما کم می‌شود اگرچه <span class="math inline">\(V_t\)</span> با دما زیاد می‌شود؟</p>
</div>
<div id="exr-ch10-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.69</strong></span> مدلِ دودیودی چند پارامتر دارد و برای برازشِ آن چه داده‌ای لازم است؟ چرا برای نیروگاهِ P لازم نیست؟</p>
</div>
<div id="exr-ch10-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.70</strong></span> با نویزِ اندازه‌گیریِ <span class="ltr" dir="ltr">0.5 %</span> و آستانهٔ سه‌سیگما، کدام حالت‌های <a href="#exm-ch10-monitor" class="quarto-xref">مثال&nbsp;<span>10.43</span></a> کشف می‌شوند؟</p>
</div>
<div id="exr-ch10-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.71</strong></span> ماژولی در میدان <span class="ltr" dir="ltr">380 W</span> در <span class="ltr" dir="ltr">700 W/m²</span> و سلولِ <span class="ltr" dir="ltr">40 °C</span> داده است. با <a href="#eq-ch10-translatep" class="quarto-xref">معادلهٔ&nbsp;<span>10.22</span></a> و <span class="math inline">\(\gamma = -0.35\ \%/\text{K}\)</span> توانِ برگردانده چیست؟ آیا این ماژول را می‌توان «بیش از برچسب» نامید؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="10.14.3">
<h3 data-number="10.14.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">10.14.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch10-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.72</strong></span> یک ساعتِ زمستانی: تابشِ مؤثرِ <span class="ltr" dir="ltr">700 W/m²</span> و سلولِ <span class="ltr" dir="ltr">10 °C</span>. توان و ولتاژِ ماژول و ولتاژِ رشته را با مدل بیابید.</p>
</div>
<div id="exr-ch10-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.73</strong></span> <span class="math inline">\(V_\text{oc}\)</span>ِ رشته را در <span class="ltr" dir="ltr">−15 °C</span> برای <span class="ltr" dir="ltr">1000</span> و <span class="ltr" dir="ltr">1200 W/m²</span> مقایسه کنید. آیا ضریبِ تابش در مرزِ ولتاژ مهم است؟</p>
</div>
<div id="exr-ch10-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.74</strong></span> با <a href="#exm-ch10-tilt" class="quarto-xref">مثال&nbsp;<span>10.33</span></a>، شیبِ <span class="ltr" dir="ltr">20°</span> چند درصد تابشِ مؤثر را نسبت به <span class="ltr" dir="ltr">25°</span> می‌بازد؟</p>
</div>
<div id="exr-ch10-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.75</strong></span> با <span class="math inline">\(\text{GCR} = 0.5\)</span> به‌جای <span class="ltr" dir="ltr">0.4</span>، زمین چند درصد کم و تلفاتِ سایه (عمودی) چقدر بیشتر می‌شود؟</p>
</div>
<div id="exr-ch10-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.76</strong></span> در <span class="math inline">\(\text{GCR} = 0.6\)</span> تلفاتِ نصبِ عمودی و افقی را مقایسه کنید و دلیلِ تفاوت را بنویسید.</p>
</div>
<div id="exr-ch10-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.77</strong></span> سودِ خالصِ ردیاب را با <span class="ltr" dir="ltr">4 %</span> تلفاتِ عقب‌گرد و سایه و دسترس‌پذیریِ <span class="ltr" dir="ltr">99 %</span> برآورد کنید.</p>
</div>
<div id="exr-ch10-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.78</strong></span> کابلِ رشتهٔ <span class="ltr" dir="ltr">6 mm²</span> به‌جای <span class="ltr" dir="ltr">4 mm²</span> در سال چند مگاوات‌ساعت و چند واحد پول صرفه‌جویی می‌کند؟</p>
</div>
<div id="exr-ch10-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.79</strong></span> اگر اینورتر <span class="ltr" dir="ltr">630 V</span> بود، انرژیِ سالانهٔ ازدست‌رفتهٔ زیرِ کف چند مگاوات‌ساعت بود؟</p>
</div>
<div id="exr-ch10-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.80</strong></span> پس از کاهشِ <span class="ltr" dir="ltr">3 %</span>ِ ولتاژ با پیری، چند ساعت زیرِ کفِ <span class="ltr" dir="ltr">933 V</span> است؟</p>
</div>
<div id="exr-ch10-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.81</strong></span> با <a href="#exm-ch10-dcac" class="quarto-xref">مثال&nbsp;<span>10.45</span></a>، هر ماژولِ افزوده از <span class="ltr" dir="ltr">1.2</span> به <span class="ltr" dir="ltr">1.3</span> چند کیلووات‌ساعت در سال می‌دهد؟ با میانگینِ ماژول‌های پایه مقایسه کنید.</p>
</div>
<div id="exr-ch10-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.82</strong></span> سیاستِ ماشه‌ای در سال چقدر از خودرو هر ۳۰ روز ارزان‌تر است؟</p>
</div>
<div id="exr-ch10-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.83</strong></span> سرمایهٔ سربه‌سرِ ربات را برای عمرِ ۱۰ سال حساب کنید.</p>
</div>
<div id="exr-ch10-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.84</strong></span> آبِ سالانهٔ «خودرو هر ۱۴ روز» و «خودرو در ماشه» را مقایسه کنید.</p>
</div>
<div id="exr-ch10-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.85</strong></span> نمونهٔ ۱۲ تایی با میانگینِ <span class="ltr" dir="ltr">548 W</span> و <span class="math inline">\(U = 9\ \text{W}\)</span> برای برچسبِ <span class="ltr" dir="ltr">550 W</span>: حکم چیست؟</p>
</div>
<div id="exr-ch10-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.86</strong></span> سوگیریِ <span class="ltr" dir="ltr">0.48 %</span>ِ فلشِ کارخانه برای ۶۰٬۰۶۰ کیلووات‌پیک چند کیلووات‌پیک است؟</p>
</div>
<div id="exr-ch10-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.87</strong></span> تصویرِ یک پالتِ ۳۱تایی از کانتینری با <span class="ltr" dir="ltr">5 %</span> ماژولِ ترک‌خورده: احتمالِ دیدنِ دست‌کم یکی چیست؟</p>
</div>
<div id="exr-ch10-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.88</strong></span> با آهنگِ خرابیِ <span class="ltr" dir="ltr">0.02 %</span> برای هر جفت‌رابط در سال، چند خرابی در سال انتظار می‌رود؟</p>
</div>
<div id="exr-ch10-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.89</strong></span> اگر هشت بارشِ برف به‌جای پنج رخ دهد، تلفاتِ سالانهٔ برف را برآورد کنید. فرضِ این مقیاس‌گذاری چیست؟</p>
</div>
<div id="exr-ch10-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.90</strong></span> پتانسیلِ نخستین و آخرین ماژول را در آرایهٔ شناور با <span class="ltr" dir="ltr">1100 V</span> بیابید. گامِ ولتاژِ هر ماژول چیست؟</p>
</div>
<div id="exr-ch10-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.91</strong></span> جرمِ ماژول‌ها، شیشه و آلومینیوم را برای نیروگاهِ <span class="ltr" dir="ltr">50 MWp</span> با <span class="ltr" dir="ltr">A-207</span> بیابید.</p>
</div>
<div id="exr-ch10-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.92</strong></span> اگر ماژولِ دوطرفه <span class="ltr" dir="ltr">7.6 %</span> جریانِ بیشتر بدهد، فیوزِ <span class="ltr" dir="ltr">25 A</span> و کابلِ <span class="ltr" dir="ltr">350 A</span>ِ جعبه را وارسی کنید.</p>
</div>
<div id="exr-ch10-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.93</strong></span> تخریبِ نوریِ <span class="ltr" dir="ltr">1.5 %</span> روی <span class="ltr" dir="ltr">111.3 GWh</span> در سال چند مگاوات‌ساعت و با <span class="ltr" dir="ltr">50 u/MWh</span> چه ارزشی دارد؟</p>
</div>
<div id="exr-ch10-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.94</strong></span> گام‌های بازرسیِ دریافتِ یک کانتینر را به ترتیب بنویسید و سندِ هر گام را نام ببرید.</p>
</div>
<div id="exr-ch10-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.95</strong></span> در تصویرِ الکترولومینسانسِ یک ماژول سه سلول ترکِ بی‌ناحیهٔ تاریک و یک سلول با ناحیهٔ تاریکِ <span class="ltr" dir="ltr">15 %</span> دیده می‌شود. با چه معیاری تصمیم می‌گیرید و اطلاعاتِ لازم چیست؟</p>
</div>
<div id="exr-ch10-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.96</strong></span> فضلهٔ پرنده‌ها روی لبهٔ بالایی میزهای یک ردیف هر هفته تکرار می‌شود. اثرِ برقی و راه‌حل‌ها را بنویسید.</p>
</div>
<div id="exr-ch10-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.97</strong></span> ماژولِ انتخابی <span class="ltr" dir="ltr">PERC</span> است و گزارشِ آزمونِ پتانسیل افتِ زیاد در پتانسیلِ منفی نشان می‌دهد. چیدمانِ زمین‌کردن و وارسی‌های لازم را پیشنهاد کنید.</p>
</div>
<div id="exr-ch10-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.98</strong></span> نصاب می‌خواهد رابط‌های ماژول را با رابط‌های کابلِ سازندهٔ دیگری جفت کند چون «شکلشان یکی است». پاسخ و اقدامِ درست را بنویسید.</p>
</div>
<div id="exr-ch10-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.99</strong></span> اگر کابلِ <span class="ltr" dir="ltr">6 mm²</span> برای هر رشته <span class="ltr" dir="ltr">15 u</span> گران‌تر باشد، با <a href="#exr-ch10-75" class="quarto-xref">تمرین&nbsp;<span>10.78</span></a> دورهٔ بازگشت را بیابید.</p>
</div>
<div id="exr-ch10-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.100</strong></span> در برگهٔ دادهٔ یک ماژول آمده است: <span class="math inline">\(\text{FF} = 0.88\)</span>، ضریبِ <span class="math inline">\(V_\text{oc}\)</span> برابرِ <span class="ltr" dir="ltr">+0.27 %/K</span>، و فیوزِ سریِ <span class="ltr" dir="ltr">50 A</span> با <span class="math inline">\(I_\text{sc} = 14\ \text{A}\)</span>. کدام عددها مشکوک‌اند و چرا؟</p>
</div>
<div id="exr-ch10-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.101</strong></span> برای تأمین‌کنندهٔ مالی توضیح دهید چرا مدلِ مالی نباید کفِ ضمانتِ توان را به‌جای مسیرِ تخریبِ مورد انتظار به کار ببرد.</p>
</div>
<div id="exr-ch10-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.102</strong></span> اگر توفان <span class="ltr" dir="ltr">10 %</span> تلفات بیفزاید، یک نوبتِ خودرو پس از چند روز خودش را پس می‌دهد؟</p>
</div>
<div id="exr-ch10-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.103</strong></span> فهرستِ سندها و تصمیم‌هایی را بنویسید که امروز باید گرفته شوند تا بازیافتِ ماژول‌های نیروگاهِ P در پایانِ عمر ممکن و ارزان باشد.</p>
</div>
<div id="exr-ch10-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.104</strong></span> گروه‌بندیِ رشته‌ها برای مقایسه در پایشِ جریان را برای یک بلوکِ نیروگاهِ P پیشنهاد کنید (کدام رشته‌ها با هم مقایسه شوند و چرا).</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="10.14.4">
<h3 data-number="10.14.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">10.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch10-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.105</strong></span> سایتی با دمای طراحیِ <span class="ltr" dir="ltr">−25 °C</span>، سلولِ گرمِ <span class="ltr" dir="ltr">75 °C</span>، حدِ <span class="ltr" dir="ltr">1500 V</span> و کفِ <span class="ltr" dir="ltr">900 V</span>: اندازهٔ رشته را با مدل بیابید و حاشیه‌ها را گزارش کنید.</p>
</div>
<div id="exr-ch10-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.106</strong></span> برای اینورترهای <span class="ltr" dir="ltr">6.25 MW</span> با نسبتِ <span class="ltr" dir="ltr">DC/AC</span>ِ <span class="ltr" dir="ltr">1.25</span>، چیدمانِ عددِ صحیحِ رشته و جعبه را طراحی کنید.</p>
</div>
<div id="exr-ch10-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.107</strong></span> سازنده‌ای ادعا می‌کند ماژولش با ضریبِ <span class="ltr" dir="ltr">−0.29 %/K</span> «دو درصد انرژیِ بیشتر» از ماژولِ <span class="ltr" dir="ltr">−0.35 %/K</span> در نیروگاهِ P می‌دهد. با دمای سلولِ وزن‌دار با انرژی در سالِ داده، ادعا را وارسی کنید.</p>
</div>
<div id="exr-ch10-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.108</strong></span> اگر زمین محدود باشد و تلفاتِ سایهٔ نصبِ عمودی تا <span class="ltr" dir="ltr">0.5 %</span> پذیرفته شود، بیشینهٔ <span class="math inline">\(\text{GCR}\)</span> را از <a href="#exm-ch10-rows" class="quarto-xref">مثال&nbsp;<span>10.35</span></a> برآورد کنید.</p>
</div>
<div id="exr-ch10-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.109</strong></span> اگر عایقِ هر ماژول در هوای مرطوب <span class="ltr" dir="ltr">200 MΩ</span> و حدِ شروعِ اینورتر <span class="ltr" dir="ltr">30 kΩ</span> باشد، بیشینهٔ شمارِ ماژول برای هر اینورتر چیست؟ برای بلوکِ نیروگاهِ P چه نتیجه‌ای دارد؟</p>
</div>
<div id="exr-ch10-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.110</strong></span> کفِ ضمانتِ سالِ پانزدهم را بیابید و برنامهٔ اندازه‌گیریِ یک ادعا (نمونه، آزمایشگاه، پایدارسازی، تصحیح، قاعدهٔ تصمیم) را بنویسید.</p>
</div>
<div id="exr-ch10-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.111</strong></span> قاعدهٔ تصمیمِ قراردادیِ پذیرشِ توانِ محموله را بنویسید، با سه حالتِ <a href="#exm-ch10-e-flash" class="quarto-xref">مثال&nbsp;<span>10.54</span></a>.</p>
</div>
<div id="exr-ch10-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.112</strong></span> سه آزمونِ تازه برای <code>string_limits</code> بنویسید: یکی برای خطای علامتِ دما، یکی برای گرد کردنِ <span class="math inline">\(N\)</span>، یکی برای ماژولِ دیگر با ضریب‌های دیگر.</p>
</div>
<div id="exr-ch10-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.113</strong></span> استقرارِ ایستگاه‌های آلودگی را برای میدانِ <span class="ltr" dir="ltr">70 ha</span> طراحی کنید: شمار، جا، شیب، پاک‌کردنِ مرجع، کالیبراسیون، داده.</p>
</div>
<div id="exr-ch10-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.114</strong></span> آزمونِ پذیرشِ یک رباتِ شست‌وشو را با معیارهای کمّی برای برداشت، پوشش، ترک، ایمنی و دسترس‌پذیری طراحی کنید.</p>
</div>
<div id="exr-ch10-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.115</strong></span> سرفصل‌های <span class="ltr" dir="ltr">PLP-ELE-SPC-0003</span> (مشخصهٔ خریدِ ماژول) را بنویسید و برای هر سرفصل منبعِ آن در این فصل را بدهید.</p>
</div>
<div id="exr-ch10-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.116</strong></span> ارتفاعِ لبهٔ پایینِ میز و سیاستِ برف را برای سایتی با برفِ بیشتر طراحی کنید. کدام داده‌ها لازم‌اند؟</p>
</div>
<div id="exr-ch10-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.117</strong></span> ماتریسِ <a href="#exm-ch10-matrix" class="quarto-xref">مثال&nbsp;<span>10.53</span></a> را با وزن‌های خودتان بازسازی کنید و یک تحلیلِ حساسیت برای ریسکِ ضمانت بیفزایید.</p>
</div>
<div id="exr-ch10-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.118</strong></span> برنامهٔ مطالعهٔ سایهٔ توربین‌ها روی میدانِ خورشیدی را برای چیدمانِ هیبریدی بنویسید: داده، روش، معیار و رابط با فصلِ ۱۴.</p>
</div>
<div id="exr-ch10-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.119</strong></span> تصمیمِ مقطعِ کابلِ رشته را با ارزشِ حالِ انرژیِ صرفه‌جویی‌شده در ۲۵ سال و نرخِ <span class="ltr" dir="ltr">7 %</span> بگیرید.</p>
</div>
<div id="exr-ch10-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.120</strong></span> هماهنگیِ فیوز، کابل و کلیدِ جعبه را برای گزینهٔ دوطرفه بازطراحی کنید (<a href="#exr-ch10-89" class="quarto-xref">تمرین&nbsp;<span>10.92</span></a>).</p>
</div>
<div id="exr-ch10-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.121</strong></span> دو ردیف به <a href="#tbl-ch10-itp" class="quarto-xref">جدول&nbsp;<span>10.17</span></a> بیفزایید: برقگیرِ جعبهٔ تجمیع و پیوستگیِ هم‌پتانسیل‌سازیِ سازه‌ها.</p>
</div>
<div id="exr-ch10-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.122</strong></span> زنجیرهٔ انرژیِ <a href="#exm-ch10-int-2" class="quarto-xref">مثال&nbsp;<span>10.59</span></a> را با یک روشِ مستقل (مثلاً قاعدهٔ خطی با دمای فایمن) وارسی کنید و اختلاف را توضیح دهید.</p>
</div>
<div id="exr-ch10-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.123</strong></span> آزمونی طراحی کنید که سوگیریِ فلشِ کارخانه را با اطمینانِ کافی آشکار کند: اندازهٔ نمونه، آزمایشگاه، معیار.</p>
</div>
<div id="exr-ch10-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.124</strong></span> طرحِ نمونه‌برداریِ تصویرِ الکترولومینسانس را با منحنی‌های مشخصهٔ عملکرد و ریسکِ پروژه طراحی کنید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="10.14.5">
<h3 data-number="10.14.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">10.14.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch10-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.125</strong></span> <span class="ltr" dir="ltr">D-013</span> را در برابرِ معماریِ اینورترهای رشته‌ای (فصلِ ۹) از نظرِ انرژی، نگهداری، خطا و هزینه دفاع یا نقد کنید.</p>
</div>
<div id="exr-ch10-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.126</strong></span> <span class="ltr" dir="ltr">D-014</span> را از دیدِ بهره‌بردار، مسئولِ ایمنی و مسئولِ محیطِ زیست نقد کنید و یک بازنگری پیشنهاد کنید.</p>
</div>
<div id="exr-ch10-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.127</strong></span> برنامهٔ کاملِ ارزیابیِ گزینهٔ ماژولِ دوطرفه برای نیروگاهِ P را بنویسید: مدل، اندازه‌گیری، طراحیِ برق، اقتصاد، ریسک.</p>
</div>
<div id="exr-ch10-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.128</strong></span> گزینهٔ ردیاب را با زنجیرهٔ انرژی، بُرش، سقفِ صادرات، بارِ باد و نگهداری ارزیابی کنید.</p>
</div>
<div id="exr-ch10-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.129</strong></span> بخشِ ماژولِ پروندهٔ نیروگاهِ P را (با فرض‌ها، تصمیم‌ها، مجهول‌ها و شاهدها) برای بازبینیِ مستقل آماده کنید.</p>
</div>
<div id="exr-ch10-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.130</strong></span> آزمایشی برای برازشِ <span class="math inline">\(U_0\)</span> و <span class="math inline">\(U_1\)</span>ِ فایمن در سایت طراحی کنید: حس‌گرها، جا، مدت، تحلیل و عدمِ قطعیت.</p>
</div>
<div id="exr-ch10-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.131</strong></span> گزارشِ انرژیِ یک پیمانکار را برای تلفاتِ دوباره‌شمرده یا جاافتاده بازبینی کنید؛ فهرستِ وارسی بسازید.</p>
</div>
<div id="exr-ch10-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.132</strong></span> برنامهٔ پایانِ عمرِ ماژول‌های نیروگاهِ P را در سطحِ مفهومی بنویسید (فصلِ ۵۳): مقدارها، مسیرهای بازیافت، اسناد.</p>
</div>
<div id="exr-ch10-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.133</strong></span> در سالِ سوم یک عیبِ سری (لایه‌لایه شدنِ لبه) در یک دستهٔ تولید کشف می‌شود. برنامهٔ واکنش را با ردیابی، نمونه‌برداری، ادعا و ایمنی بنویسید.</p>
</div>
<div id="exr-ch10-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.134</strong></span> در سناریوی کم‌آبی (بی‌آبِ قابلِ‌برداشت)، پایهٔ شست‌وشو را بازطراحی کنید.</p>
</div>
<div id="exr-ch10-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.135</strong></span> اگر نیروگاه در بیابانی داغ با صدکِ ۹۸امِ دمای ماژولِ بالای <span class="ltr" dir="ltr">70 °C</span> بود، چه چیزهایی در این فصل تغییر می‌کرد؟</p>
</div>
<div id="exr-ch10-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.136</strong></span> اگر نیروگاه کنارِ ساحل بود، چه آزمون‌ها، مواد و برنامه‌های بازرسی تغییر می‌کردند؟</p>
</div>
<div id="exr-ch10-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.137</strong></span> برای یک مدیرِ غیرمهندس توضیح دهید چرا ماژولِ <span class="ltr" dir="ltr">550 W</span> در ظهرِ تابستان حدودِ <span class="ltr" dir="ltr">465 W</span> می‌دهد (<a href="#exm-ch10-int-1" class="quarto-xref">مثال&nbsp;<span>10.58</span></a>).</p>
</div>
<div id="exr-ch10-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.138</strong></span> <span class="ltr" dir="ltr">PERC</span> و <span class="ltr" dir="ltr">TOPCon</span> را برای نیروگاهِ P با فهرستِ شاهدهای لازم مقایسه کنید؛ بدونِ ادعای بی‌شاهد.</p>
</div>
<div id="exr-ch10-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.139</strong></span> دفترِ ریسکِ ماژول‌های نیروگاهِ P را با احتمال، اثر، کنترل و شاهد بسازید (دست‌کم ده ریسک).</p>
</div>
<div id="exr-ch10-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.140</strong></span> فهرستِ پرسش‌های ممیزیِ کارخانهٔ ماژول را بر پایهٔ <a href="#fig-ch10-line" class="quarto-xref">شکل&nbsp;<span>10.7</span></a> و <a href="#tbl-ch10-bommap" class="quarto-xref">جدول&nbsp;<span>10.11</span></a> بنویسید.</p>
</div>
<div id="exr-ch10-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 10.141</strong></span> خلاصهٔ دفاعِ فصلِ ۱۰ را برای پروژهٔ پایانی (فصلِ ۵۹) آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.</p>
</div>
</section>
</section>
<section id="sec-ch10-solutions" class="level2" data-number="10.15">
<h2 data-number="10.15" class="anchored" data-anchor-id="sec-ch10-solutions"><span class="header-section-number">10.15</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>solutions</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch10-examples-out" class="quarto-xref"><span>بخش 10.15.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند: پاسخِ خوب همهٔ معیارها را با عدد، منبع و مرزِ کار پوشش می‌دهد.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-1" class="quarto-xref">تمرین&nbsp;<span>10.1</span></a>.</strong> <span class="ltr" dir="ltr">1.771 eV</span> (جذب می‌شود)؛ <span class="ltr" dir="ltr">1.033 eV</span>، زیرِ گاف، می‌گذرد (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-2" class="quarto-xref">تمرین&nbsp;<span>10.2</span></a>.</strong> <span class="ltr" dir="ltr">729 nm</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-3" class="quarto-xref">تمرین&nbsp;<span>10.3</span></a>.</strong> <span class="ltr" dir="ltr">27.42 mV</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-4" class="quarto-xref">تمرین&nbsp;<span>10.4</span></a>.</strong> <span class="math inline">\(0.025 \ln(10^{12}) = 0.691\ \text{V}\)</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-5" class="quarto-xref">تمرین&nbsp;<span>10.5</span></a>.</strong> <span class="math inline">\(\text{FF} = 420/540 = 0.778\)</span>؛ <span class="math inline">\(\eta = 420/2000 = 21.0\ \%\)</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-6" class="quarto-xref">تمرین&nbsp;<span>10.6</span></a>.</strong> <span class="ltr" dir="ltr">14.30 kW</span>؛ <span class="ltr" dir="ltr">60.06 MWp</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-7" class="quarto-xref">تمرین&nbsp;<span>10.7</span></a>.</strong> <span class="math inline">\(1.1 \times 60 \times 0.02569 = 1.696\ \text{V}\)</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-8" class="quarto-xref">تمرین&nbsp;<span>10.8</span></a>.</strong> <span class="ltr" dir="ltr">56.64 V</span> در <span class="ltr" dir="ltr">−25 °C</span> (<span class="math inline">\(\Delta T = -50\ \text{K}\)</span>)؛ <span class="ltr" dir="ltr">43.84 V</span> در <span class="ltr" dir="ltr">70 °C</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-9" class="quarto-xref">تمرین&nbsp;<span>10.9</span></a>.</strong> <span class="ltr" dir="ltr">401.5 W</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-10" class="quarto-xref">تمرین&nbsp;<span>10.10</span></a>.</strong> <span class="ltr" dir="ltr">58.1 °C</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-11" class="quarto-xref">تمرین&nbsp;<span>10.11</span></a>.</strong> <span class="ltr" dir="ltr">37.6 °C</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-12" class="quarto-xref">تمرین&nbsp;<span>10.12</span></a>.</strong> <span class="ltr" dir="ltr">0.904</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-13" class="quarto-xref">تمرین&nbsp;<span>10.13</span></a>.</strong> <span class="ltr" dir="ltr">980 W/m²</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-14" class="quarto-xref">تمرین&nbsp;<span>10.14</span></a>.</strong> <span class="math inline">\(216 \times (1/3)^2 \times (1/3)/72 = 1/9 = 0.111\)</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-15" class="quarto-xref">تمرین&nbsp;<span>10.15</span></a>.</strong> <span class="math inline">\(0.95^{20} = 0.358\)</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-16" class="quarto-xref">تمرین&nbsp;<span>10.16</span></a>.</strong> ۹۰٬۹۱۰ ماژول، ۲۹۳۳ پالت، ۱۴۷ کانتینر (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-17" class="quarto-xref">تمرین&nbsp;<span>10.17</span></a>.</strong> <span class="math inline">\(0.98 - 0.0055 \times 19 = 0.8755\)</span>؛ <span class="ltr" dir="ltr">481.5 W</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-18" class="quarto-xref">تمرین&nbsp;<span>10.18</span></a>.</strong> ۲۵ (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-19" class="quarto-xref">تمرین&nbsp;<span>10.19</span></a>.</strong> ۲۵ (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-20" class="quarto-xref">تمرین&nbsp;<span>10.20</span></a>.</strong> <span class="ltr" dir="ltr">17.5 A</span> زیرِ <span class="ltr" dir="ltr">25 A</span>؛ فیوز لازم نیست (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-21" class="quarto-xref">تمرین&nbsp;<span>10.21</span></a>.</strong> <span class="ltr" dir="ltr">13.02 m</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-22" class="quarto-xref">تمرین&nbsp;<span>10.22</span></a>.</strong> <span class="ltr" dir="ltr">0.243</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-23" class="quarto-xref">تمرین&nbsp;<span>10.23</span></a>.</strong> چهار برابر؛ با تابشِ افقیِ سالانه از حدودِ <span class="ltr" dir="ltr">18</span> به <span class="ltr" dir="ltr">73 kWh/m²</span> اگر همهٔ سال برفی بود؛ در عمل فقط در روزهای برفی (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-24" class="quarto-xref">تمرین&nbsp;<span>10.24</span></a>.</strong> <span class="ltr" dir="ltr">0.686 Ω</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-25" class="quarto-xref">تمرین&nbsp;<span>10.25</span></a>.</strong> <span class="ltr" dir="ltr">4.5 %</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-26" class="quarto-xref">تمرین&nbsp;<span>10.26</span></a>.</strong> <span class="math inline">\(27.3/\sqrt2 = 19.3\ \text{d}\)</span> (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-27" class="quarto-xref">تمرین&nbsp;<span>10.27</span></a>.</strong> <span class="ltr" dir="ltr">81.9 m³</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-28" class="quarto-xref">تمرین&nbsp;<span>10.28</span></a>.</strong> <span class="ltr" dir="ltr">0.862</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-29" class="quarto-xref">تمرین&nbsp;<span>10.29</span></a>.</strong> <span class="ltr" dir="ltr">1854 kWh/kWp</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-30" class="quarto-xref">تمرین&nbsp;<span>10.30</span></a>.</strong> <span class="ltr" dir="ltr">384.6</span> رشته؛ ۳۸۴ = ۱۶ جعبهٔ ۲۴ رشته‌ای یا ۲۴ جعبهٔ ۱۶ رشته‌ای؛ نسبتِ <span class="ltr" dir="ltr">1.098</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-31" class="quarto-xref">تمرین&nbsp;<span>10.31</span></a>.</strong> <span class="math inline">\(I_\text{L}\)</span> جریانِ نوری؛ <span class="math inline">\(I_0\)</span> بازترکیب؛ <span class="math inline">\(a\)</span> ضریبِ ایده‌آلی با دما و شمارِ سلول؛ <span class="math inline">\(R_\text{s}\)</span> مقاومتِ فلز و اتصال؛ <span class="math inline">\(R_\text{sh}\)</span> نشتی (<a href="#tbl-ch10-sdm" class="quarto-xref">جدول&nbsp;<span>10.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-32" class="quarto-xref">تمرین&nbsp;<span>10.32</span></a>.</strong> نشان می‌دهد: نمونه‌های طرح توالی‌ها را گذرانده‌اند؛ طرح ضعفِ زودرسِ شناخته‌شده ندارد. نشان نمی‌دهد: عمر و آهنگِ تخریب؛ کیفیتِ هر ماژولِ تحویلی و نبودِ عیبِ سری (<a href="#tbl-ch10-certs" class="quarto-xref">جدول&nbsp;<span>10.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-33" class="quarto-xref">تمرین&nbsp;<span>10.33</span></a>.</strong> بازرسیِ ورودی؛ تصویرِ پیش از پرس؛ وارسیِ پس از پرس؛ فلش و رده‌بندی؛ تصویرِ پس از پرس؛ عایق و پیوستگیِ زمین؛ بازرسیِ چشمی و بسته‌بندی (<a href="#sec-ch10-b-line" class="quarto-xref"><span>بخش 10.3.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-34" class="quarto-xref">تمرین&nbsp;<span>10.34</span></a>.</strong> معیار: چهار خانوادهٔ <a href="#tbl-ch10-methods" class="quarto-xref">جدول&nbsp;<span>10.16</span></a> با یک سود و یک هزینهٔ درست برای هر کدام.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-35" class="quarto-xref">تمرین&nbsp;<span>10.35</span></a>.</strong> <span class="ltr" dir="ltr">53.6 %</span> و <span class="ltr" dir="ltr">78.5 %</span>؛ کمتر از <span class="ltr" dir="ltr">64.1</span> و <span class="ltr" dir="ltr">87.1 %</span>ِ ویفرِ <span class="ltr" dir="ltr">160 µm</span>: ویفرِ نازک‌تر به بافت‌دهی و آینهٔ پشتیِ بهتر نیاز دارد (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-36" class="quarto-xref">تمرین&nbsp;<span>10.36</span></a>.</strong> <span class="ltr" dir="ltr">59.2 mV</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-37" class="quarto-xref">تمرین&nbsp;<span>10.37</span></a>.</strong> سهمِ نوری <span class="ltr" dir="ltr">47.4 %</span>، × <span class="ltr" dir="ltr">0.670</span> × <span class="ltr" dir="ltr">0.75</span> = <span class="ltr" dir="ltr">23.8 %</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-38" class="quarto-xref">تمرین&nbsp;<span>10.38</span></a>.</strong> <span class="math inline">\(W(e) = 1\)</span> چون <span class="math inline">\(1 \times e^1 = e\)</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-39" class="quarto-xref">تمرین&nbsp;<span>10.39</span></a>.</strong> <span class="math inline">\(|1 + f'| = 1.27 &gt; 1\)</span>: تکرارها نوسان می‌کنند و دور می‌شوند؛ جوابِ درست <span class="ltr" dir="ltr">0.327 A</span>. نزدیکِ <span class="math inline">\(V_\text{oc}\)</span> جملهٔ نمایی شیبِ <span class="math inline">\(f\)</span> را بزرگ می‌کند (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-40" class="quarto-xref">تمرین&nbsp;<span>10.40</span></a>.</strong> <span class="ltr" dir="ltr">520.7 W</span>، <span class="math inline">\(\text{FF} = 0.747\)</span> (از <span class="ltr" dir="ltr">0.789</span>) (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-41" class="quarto-xref">تمرین&nbsp;<span>10.41</span></a>.</strong> <span class="ltr" dir="ltr">0.976</span> در برابرِ <span class="ltr" dir="ltr">0.975</span>؛ با <span class="math inline">\(R_\text{sh} \propto 1/G\)</span>، سهمِ جریانِ نشتی از جریانِ نوری در همهٔ تابش‌ها یکی است و نسبت تقریباً ثابت می‌ماند؛ افتِ تابشِ کمِ مدل از لگاریتمِ <span class="math inline">\(V_\text{oc}\)</span> است (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-42" class="quarto-xref">تمرین&nbsp;<span>10.42</span></a>.</strong> <span class="ltr" dir="ltr">−0.322 %/K</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-43" class="quarto-xref">تمرین&nbsp;<span>10.43</span></a>.</strong> <span class="ltr" dir="ltr">1509 V</span>: بیش از <span class="ltr" dir="ltr">1500 V</span>؛ رشتهٔ ۲۷ ماژولی در زمستانی <span class="ltr" dir="ltr">5 K</span> سردتر از طراحی حد را می‌شکند (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-44" class="quarto-xref">تمرین&nbsp;<span>10.44</span></a>.</strong> <span class="ltr" dir="ltr">550.2 W</span> (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-45" class="quarto-xref">تمرین&nbsp;<span>10.45</span></a>.</strong> <span class="ltr" dir="ltr">61.2</span> و <span class="ltr" dir="ltr">46.9 °C</span>؛ <span class="ltr" dir="ltr">14.4 K</span>، حدودِ <span class="ltr" dir="ltr">4.6 %</span> توان (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-46" class="quarto-xref">تمرین&nbsp;<span>10.46</span></a>.</strong> <span class="ltr" dir="ltr">96 W</span>؛ <span class="ltr" dir="ltr">5.4 kW/m²</span>، بیش از پنج برابرِ تابشِ خورشید (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-47" class="quarto-xref">تمرین&nbsp;<span>10.47</span></a>.</strong> <span class="ltr" dir="ltr">13.25 V</span> (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-48" class="quarto-xref">تمرین&nbsp;<span>10.48</span></a>.</strong> <span class="ltr" dir="ltr">0.880</span> (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-49" class="quarto-xref">تمرین&nbsp;<span>10.49</span></a>.</strong> <span class="ltr" dir="ltr">0.096</span>؛ ۶۹ نمونه (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-50" class="quarto-xref">تمرین&nbsp;<span>10.50</span></a>.</strong> <span class="ltr" dir="ltr">537.3 W</span> زیرِ کفِ <span class="ltr" dir="ltr">539 W</span>؛ اما با عدمِ قطعیتِ اندازه‌گیری، اثباتِ آن نیازمندِ قاعدهٔ تصمیم است (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-51" class="quarto-xref">تمرین&nbsp;<span>10.51</span></a>.</strong> <span class="math inline">\(498 \times 1.025 = 510.4 &lt; 511.8\)</span>: افت ثابت شد (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-52" class="quarto-xref">تمرین&nbsp;<span>10.52</span></a>.</strong> <span class="ltr" dir="ltr">0.935</span> (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-53" class="quarto-xref">تمرین&nbsp;<span>10.53</span></a>.</strong> <span class="math inline">\(N_\text{min} = 29 &gt; N_\text{max} = 27\)</span>: هیچ <span class="math inline">\(N\)</span>ی جا نمی‌شود؛ اینورتر با ولتاژِ خروجیِ کمتر یا پنجرهٔ پهن‌تر لازم است (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-54" class="quarto-xref">تمرین&nbsp;<span>10.54</span></a>.</strong> دو رشته (<span class="ltr" dir="ltr">P50</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-55" class="quarto-xref">تمرین&nbsp;<span>10.55</span></a>.</strong> <span class="ltr" dir="ltr">367 A</span> (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-56" class="quarto-xref">تمرین&nbsp;<span>10.56</span></a>.</strong> <span class="ltr" dir="ltr">21.1°</span> (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-57" class="quarto-xref">تمرین&nbsp;<span>10.57</span></a>.</strong> <span class="ltr" dir="ltr">100 m</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-58" class="quarto-xref">تمرین&nbsp;<span>10.58</span></a>.</strong> <span class="ltr" dir="ltr">1.42 %</span>؛ قاعدهٔ مجذور تقریبی است (<span class="ltr" dir="ltr">P54</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-59" class="quarto-xref">تمرین&nbsp;<span>10.59</span></a>.</strong> <span class="ltr" dir="ltr">0.368 kN/m²</span>؛ گیره‌ها و قاب در امتدادِ شیب (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-60" class="quarto-xref">تمرین&nbsp;<span>10.60</span></a>.</strong> <span class="ltr" dir="ltr">0.79 %</span> (<span class="ltr" dir="ltr">P56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-61" class="quarto-xref">تمرین&nbsp;<span>10.61</span></a>.</strong> <span class="ltr" dir="ltr">54.9 kΩ</span> (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-62" class="quarto-xref">تمرین&nbsp;<span>10.62</span></a>.</strong> <span class="ltr" dir="ltr">6.1 %</span> بیشتر؛ بُرشِ <span class="ltr" dir="ltr">3.293 GWh</span> (<span class="ltr" dir="ltr">P58</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-63" class="quarto-xref">تمرین&nbsp;<span>10.63</span></a>.</strong> <span class="ltr" dir="ltr">25.8 d</span> (<span class="ltr" dir="ltr">P59</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-64" class="quarto-xref">تمرین&nbsp;<span>10.64</span></a>.</strong> <span class="ltr" dir="ltr">0.292 %/d</span> (<span class="ltr" dir="ltr">P60</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-65" class="quarto-xref">تمرین&nbsp;<span>10.65</span></a>.</strong> ردیفِ پایین یک رشته است و زیررشته‌های ماژولِ عمودی در طولِ شیب‌اند؛ سایهٔ لبه هر سه دیودِ همهٔ ماژول‌های آن رشته را روشن می‌کند (<a href="#sec-ch10-c-rows" class="quarto-xref"><span>بخش 10.4.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-66" class="quarto-xref">تمرین&nbsp;<span>10.66</span></a>.</strong> در فصلِ مرطوب نمی‌شوید (باران رایگان می‌شوید) و در فصلِ خشک به‌موقع می‌شوید؛ هزینه نزدیکِ تقویمی و تلفات کمتر (<a href="#exm-ch10-policies" class="quarto-xref">مثال&nbsp;<span>10.50</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-67" class="quarto-xref">تمرین&nbsp;<span>10.67</span></a>.</strong> ماژول‌های نزدیکِ قطبی که بیشترین اختلافِ پتانسیل با قاب را دارند، با علامتی که فناوریِ ماژول به آن حساس است (<a href="#sec-ch10-b-pid" class="quarto-xref"><span>بخش 10.3.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-68" class="quarto-xref">تمرین&nbsp;<span>10.68</span></a>.</strong> <span class="math inline">\(I_0\)</span> با دما بسیار تندتر از <span class="math inline">\(V_t\)</span> بالا می‌رود و <span class="math inline">\(V_\text{oc} = nV_t\ln(I_\text{L}/I_0)\)</span> کم می‌شود (<a href="#sec-ch10-a-junction" class="quarto-xref"><span>بخش 10.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-136" class="quarto-xref">تمرین&nbsp;<span>10.69</span></a>.</strong> هفت پارامتر؛ منحنی‌های چند تابش یا منحنیِ تاریک؛ انرژیِ نیروگاهِ P بیشتر در تابشِ بالاست و دادهٔ اندازه‌گیری‌شده‌ای هم نیست (<a href="#sec-ch10-a-twodiode" class="quarto-xref"><span>بخش 10.2.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-137" class="quarto-xref">تمرین&nbsp;<span>10.70</span></a>.</strong> آستانهٔ <span class="ltr" dir="ltr">1.5 %</span>: یک زیررشته (<span class="ltr" dir="ltr">1.5 %</span>) درست در مرز است؛ دو و بیشتر کشف می‌شوند (<a href="#exm-ch10-monitor" class="quarto-xref">مثال&nbsp;<span>10.43</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-138" class="quarto-xref">تمرین&nbsp;<span>10.71</span></a>.</strong> <span class="ltr" dir="ltr">572.9 W</span> (<span class="ltr" dir="ltr">P90</span>)؛ نه: خطای حس‌گرها و قاعده چند درصد است (<a href="#exm-ch10-ivfield" class="quarto-xref">مثال&nbsp;<span>10.55</span></a>)؛ حکم را آزمایشگاه می‌دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-69" class="quarto-xref">تمرین&nbsp;<span>10.72</span></a>.</strong> <span class="ltr" dir="ltr">403.7 W</span> در <span class="ltr" dir="ltr">44.13 V</span>؛ رشته <span class="ltr" dir="ltr">1147 V</span> (<span class="ltr" dir="ltr">P61</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-70" class="quarto-xref">تمرین&nbsp;<span>10.73</span></a>.</strong> <span class="ltr" dir="ltr">1436</span> و <span class="ltr" dir="ltr">1444 V</span>؛ اثرِ تابش لگاریتمی و کوچک است اما حاشیه را <span class="ltr" dir="ltr">8 V</span> کم می‌کند (<span class="ltr" dir="ltr">P62</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-71" class="quarto-xref">تمرین&nbsp;<span>10.74</span></a>.</strong> <span class="ltr" dir="ltr">−0.72 %</span> (<span class="ltr" dir="ltr">P63</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-72" class="quarto-xref">تمرین&nbsp;<span>10.75</span></a>.</strong> زمین <span class="ltr" dir="ltr">20 %</span> کمتر؛ تلفات از <span class="ltr" dir="ltr">0.07</span> به <span class="ltr" dir="ltr">0.23 %</span> (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-73" class="quarto-xref">تمرین&nbsp;<span>10.76</span></a>.</strong> <span class="ltr" dir="ltr">1.13 %</span> در برابرِ <span class="ltr" dir="ltr">0.38 %</span>؛ زیررشته‌های افقی یکی‌یکی درگیر می‌شوند (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-74" class="quarto-xref">تمرین&nbsp;<span>10.77</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">21 %</span> (<span class="ltr" dir="ltr">P66</span>)؛ هنوز بی‌هزینهٔ موتور و نگهداری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-75" class="quarto-xref">تمرین&nbsp;<span>10.78</span></a>.</strong> <span class="ltr" dir="ltr">252 MWh</span> و <span class="ltr" dir="ltr">12.6 k u</span> در سال (<span class="ltr" dir="ltr">P67</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-76" class="quarto-xref">تمرین&nbsp;<span>10.79</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">60 MWh</span> (<span class="ltr" dir="ltr">P68</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-77" class="quarto-xref">تمرین&nbsp;<span>10.80</span></a>.</strong> ۱۵۹ ساعت (<span class="ltr" dir="ltr">P69</span>، <span class="ltr" dir="ltr">E32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-78" class="quarto-xref">تمرین&nbsp;<span>10.81</span></a>.</strong> <span class="ltr" dir="ltr">633 kWh</span> برای هر ماژولِ افزوده در برابرِ <span class="ltr" dir="ltr">1034 kWh</span> میانگینِ پایه: بازدهِ کاهندهٔ ماژولِ افزوده (<span class="ltr" dir="ltr">P70</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-79" class="quarto-xref">تمرین&nbsp;<span>10.82</span></a>.</strong> <span class="ltr" dir="ltr">30,720 u</span> در سال (<span class="ltr" dir="ltr">P71</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-80" class="quarto-xref">تمرین&nbsp;<span>10.83</span></a>.</strong> <span class="ltr" dir="ltr">1.02</span> میلیون واحد (<span class="ltr" dir="ltr">P72</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-81" class="quarto-xref">تمرین&nbsp;<span>10.84</span></a>.</strong> <span class="ltr" dir="ltr">2839</span> در برابرِ <span class="ltr" dir="ltr">1529 m³</span> (<span class="ltr" dir="ltr">P73</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-82" class="quarto-xref">تمرین&nbsp;<span>10.85</span></a>.</strong> بازهٔ <span class="ltr" dir="ltr">539</span> تا <span class="ltr" dir="ltr">557 W</span> حد را دربرمی‌گیرد: هیچ‌کدام ثابت نیست؛ قاعدهٔ قرارداد تصمیم می‌گیرد (<span class="ltr" dir="ltr">P74</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-83" class="quarto-xref">تمرین&nbsp;<span>10.86</span></a>.</strong> <span class="ltr" dir="ltr">288 kWp</span> (<span class="ltr" dir="ltr">P75</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-84" class="quarto-xref">تمرین&nbsp;<span>10.87</span></a>.</strong> <span class="ltr" dir="ltr">0.80</span> (<span class="ltr" dir="ltr">P76</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-85" class="quarto-xref">تمرین&nbsp;<span>10.88</span></a>.</strong> ۲۳ خرابی در سال (<span class="ltr" dir="ltr">P77</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-86" class="quarto-xref">تمرین&nbsp;<span>10.89</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">3.1 %</span>؛ فرض: روزهای تازه همان انرژیِ روزهای پیشین را دارند (<span class="ltr" dir="ltr">P78</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-87" class="quarto-xref">تمرین&nbsp;<span>10.90</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">−550</span> تا <span class="ltr" dir="ltr">+550 V</span>؛ گامِ <span class="ltr" dir="ltr">42 V</span> (<span class="ltr" dir="ltr">P79</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-88" class="quarto-xref">تمرین&nbsp;<span>10.91</span></a>.</strong> <span class="ltr" dir="ltr">2545 t</span>؛ شیشه <span class="ltr" dir="ltr">1782 t</span>؛ آلومینیوم <span class="ltr" dir="ltr">255 t</span> (<span class="ltr" dir="ltr">P80</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-89" class="quarto-xref">تمرین&nbsp;<span>10.92</span></a>.</strong> <span class="ltr" dir="ltr">18.39 A</span> زیرِ فیوزِ <span class="ltr" dir="ltr">25 A</span> اما جعبه <span class="ltr" dir="ltr">368 A</span> بیش از <span class="ltr" dir="ltr">350 A</span>: کابل و کلید بازطراحی (<span class="ltr" dir="ltr">P81</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-90" class="quarto-xref">تمرین&nbsp;<span>10.93</span></a>.</strong> <span class="ltr" dir="ltr">1670 MWh</span> و <span class="ltr" dir="ltr">83.5 k u</span> در سال (<span class="ltr" dir="ltr">P82</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-91" class="quarto-xref">تمرین&nbsp;<span>10.94</span></a>.</strong> معیار: پلمب و نشانگرها، عکسِ پیش از باز کردن، وضعِ پالت، سریال‌ها با فهرستِ بسته‌بندی، شیشه و قاب، نمونهٔ تصویر؛ سندِ هر گام (<a href="#tbl-ch10-itp" class="quarto-xref">جدول&nbsp;<span>10.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-92" class="quarto-xref">تمرین&nbsp;<span>10.95</span></a>.</strong> معیار: معیارِ تصویرِ قرارداد (نوع و اندازهٔ ترک، ناحیهٔ تاریک)، منحنیِ همان ماژول، ریشهٔ احتمالی (کارخانه یا حمل) و اقدام (رد، ادعا، تصویرِ بیشتر از آن پالت)؛ ناحیهٔ تاریک یعنی سطحِ غیرفعال (<a href="#exm-ch10-crack" class="quarto-xref">مثال&nbsp;<span>10.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-93" class="quarto-xref">تمرین&nbsp;<span>10.96</span></a>.</strong> معیار: سایهٔ پایدار روی چند سلول، دیود و نقطهٔ داغ (<a href="#exm-ch10-hotspot" class="quarto-xref">مثال&nbsp;<span>10.23</span></a>)؛ شست‌وشوی هدفمندِ آن ردیف، بازدارنده‌های پرنده، تصویرِ گرمایی؛ بی‌آسیب به جانوران و مطابقِ مقرراتِ محیطِ زیست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-94" class="quarto-xref">تمرین&nbsp;<span>10.97</span></a>.</strong> معیار: زمین‌کردنِ کارکردیِ قطبِ منفی یا جبرانِ شبانه، سازگاریِ اینورتر و پایشِ عایق، حفاظتِ خطای زمین، شاهدِ سازنده برای همان قطبیت (<a href="#exm-ch10-pid" class="quarto-xref">مثال&nbsp;<span>10.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-95" class="quarto-xref">تمرین&nbsp;<span>10.98</span></a>.</strong> معیار: جفت‌کردنِ ناهمسان جز با گواهیِ آزمونِ مشترک پذیرفته نیست؛ یکی از دو سر با رابطِ هم‌سازنده عوض شود؛ ثبت در گزارشِ نصب (<a href="#sec-ch10-c-connectors" class="quarto-xref"><span>بخش 10.4.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-96" class="quarto-xref">تمرین&nbsp;<span>10.99</span></a>.</strong> <span class="math inline">\(4200 \times 15 = 63\,000\ \text{u}\)</span> در برابرِ <span class="ltr" dir="ltr">12.6 k u</span> در سال: حدودِ پنج سال؛ با ارزشِ حال در <a href="#exr-ch10-113" class="quarto-xref">تمرین&nbsp;<span>10.119</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-97" class="quarto-xref">تمرین&nbsp;<span>10.100</span></a>.</strong> <span class="math inline">\(\text{FF} = 0.88\)</span> برای ماژولِ سیلیسیمی بسیار بالاست؛ ضریبِ <span class="math inline">\(V_\text{oc}\)</span> باید منفی باشد؛ فیوزِ <span class="ltr" dir="ltr">50 A</span> برای <span class="math inline">\(I_\text{sc} = 14\ \text{A}\)</span> غیرعادی است و باید با گواهی وارسی شود (<a href="#tbl-ch10-datasheet" class="quarto-xref">جدول&nbsp;<span>10.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-98" class="quarto-xref">تمرین&nbsp;<span>10.101</span></a>.</strong> معیار: کف بیمه است، نه پیش‌بینی؛ اختلافِ میانگین‌ها (حدودِ <span class="ltr" dir="ltr">3 %</span> انرژیِ عمر، <a href="#exm-ch10-degradation" class="quarto-xref">مثال&nbsp;<span>10.27</span></a>)؛ مسیرِ مورد انتظار با عدمِ قطعیت (فصلِ ۱۵).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-139" class="quarto-xref">تمرین&nbsp;<span>10.102</span></a>.</strong> <span class="ltr" dir="ltr">1547 u</span> در روز؛ <span class="ltr" dir="ltr">10.6</span> روز (<span class="ltr" dir="ltr">P91</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-140" class="quarto-xref">تمرین&nbsp;<span>10.103</span></a>.</strong> معیار: فهرستِ موادِ هر محموله، مسئولیتِ جمع‌آوری در قرارداد یا مقررات، مسیرِ ماژول‌های شکسته، سهمِ مواد (<a href="#sec-ch10-b-eol" class="quarto-xref"><span>بخش 10.3.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-141" class="quarto-xref">تمرین&nbsp;<span>10.104</span></a>.</strong> معیار: رشته‌های هم‌جهت در یک جعبه و میزهای همسایه؛ رشته‌های لبهٔ میدان و نزدیکِ اشیای سایه‌انداز جدا (<a href="#sec-ch10-c-monitoring" class="quarto-xref"><span>بخش 10.4.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-99" class="quarto-xref">تمرین&nbsp;<span>10.105</span></a>.</strong> <span class="math inline">\(N_\text{max} = 26\)</span> و <span class="math inline">\(N_\text{min} = 26\)</span>: فقط ۲۶ ماژول، با حاشیهٔ بسیار کم در هر دو سو (<span class="ltr" dir="ltr">P83</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-100" class="quarto-xref">تمرین&nbsp;<span>10.106</span></a>.</strong> <span class="ltr" dir="ltr">546.3</span> رشته → ۵۴۶ = ۲۶ جعبهٔ ۲۱ رشته‌ای (یا ۲۱ جعبهٔ ۲۶ رشته‌ای)؛ نسبتِ <span class="ltr" dir="ltr">1.249</span> (<span class="ltr" dir="ltr">P84</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-101" class="quarto-xref">تمرین&nbsp;<span>10.107</span></a>.</strong> دمای وزن‌دار با انرژی <span class="ltr" dir="ltr">38.3 °C</span>؛ <span class="math inline">\(0.06\ \% \times 13.3 = 0.8\ \%\)</span>، نه دو درصد (<span class="ltr" dir="ltr">P85</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-102" class="quarto-xref">تمرین&nbsp;<span>10.108</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">0.53</span> با درون‌یابیِ خطی؛ با مدلِ کامل وارسی شود (<span class="ltr" dir="ltr">P86</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-103" class="quarto-xref">تمرین&nbsp;<span>10.109</span></a>.</strong> <span class="ltr" dir="ltr">6667</span> ماژول؛ بلوکِ ۱۰٬۹۲۰ ماژولی در هوای مرطوب زیرِ حد می‌رود: یا اینورتر با حدِ کمتر، یا تقسیمِ پایش، یا پذیرشِ تأخیرِ صبح (<span class="ltr" dir="ltr">P87</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-104" class="quarto-xref">تمرین&nbsp;<span>10.110</span></a>.</strong> <span class="ltr" dir="ltr">496.7 W</span> (<span class="ltr" dir="ltr">P88</span>)؛ معیارها: نمونهٔ تصادفی، آزمایشگاهِ تأییدشده، پایدارسازی، تصحیحِ <span class="ltr" dir="ltr">IEC 60891:2021</span>، قاعدهٔ تصمیم (<a href="#exm-ch10-claim" class="quarto-xref">مثال&nbsp;<span>10.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-105" class="quarto-xref">تمرین&nbsp;<span>10.111</span></a>.</strong> معیار: سه حالت، اندازهٔ نمونه و روشِ انتخاب، آزمایشگاه، پایدارسازی، تصحیح، و پیامدِ حالتِ «هیچ‌کدام» (<span class="ltr" dir="ltr">P89</span>، <a href="#exm-ch10-e-flash" class="quarto-xref">مثال&nbsp;<span>10.54</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-106" class="quarto-xref">تمرین&nbsp;<span>10.112</span></a>.</strong> معیار: آزمونی که با <span class="math inline">\(\Delta T\)</span>ِ مثبت شکست بخورد؛ آزمونِ <span class="math inline">\(N = \lfloor V_\text{sys}/V_\text{oc}\rfloor\)</span> در مرز؛ آزمونی با برگهٔ دادهٔ دوم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-107" class="quarto-xref">تمرین&nbsp;<span>10.113</span></a>.</strong> معیار: دست‌کم دو ایستگاه (کنارِ جاده و دور)، شیبِ میدان، رویهٔ پاک‌کردنِ مرجع، کالیبراسیونِ دوره‌ای، داده در سامانهٔ پایش (<a href="#sec-ch10-d-station" class="quarto-xref"><span>بخش 10.5.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-108" class="quarto-xref">تمرین&nbsp;<span>10.114</span></a>.</strong> معیار: نسبتِ برداشت از سلول‌های جفت، پوشش با روشِ سازنده، تصویرِ پیش و پس، ارزیابیِ ریسکِ ایمنی، دسترس‌پذیری و گیرکردن‌ها (<a href="#exm-ch10-int-3" class="quarto-xref">مثال&nbsp;<span>10.60</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-109" class="quarto-xref">تمرین&nbsp;<span>10.115</span></a>.</strong> معیار: برگهٔ داده، فهرستِ موادِ ثابت، گواهی‌ها، داده‌های هر سریال، بسته‌بندی، قاعدهٔ پذیرش، ضمانت، ممیزی؛ با ارجاع به جدول‌های فصل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-110" class="quarto-xref">تمرین&nbsp;<span>10.116</span></a>.</strong> معیار: بارِ برفِ آیین‌نامه، ارتفاعِ برفِ زمین، شیب، ارتفاعِ لبه، سیاستِ پاک‌کردن و ایمنی (<a href="#exm-ch10-snow" class="quarto-xref">مثال&nbsp;<span>10.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-111" class="quarto-xref">تمرین&nbsp;<span>10.117</span></a>.</strong> معیار: وزن‌های مستند، تحلیلِ حساسیت با دست‌کم دو پارامتر، و تفسیرِ تغییرِ رتبه (<a href="#exm-ch10-matrix" class="quarto-xref">مثال&nbsp;<span>10.53</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-112" class="quarto-xref">تمرین&nbsp;<span>10.118</span></a>.</strong> معیار: هندسهٔ خورشید در سال، چیدمانِ توربین‌ها، مدلِ سایه و اثرِ برقی، معیارِ پذیرش، رابط با فصلِ ۱۴ (<a href="#exm-ch10-turbineshadow" class="quarto-xref">مثال&nbsp;<span>10.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-113" class="quarto-xref">تمرین&nbsp;<span>10.119</span></a>.</strong> معیار: ارزشِ حالِ <span class="ltr" dir="ltr">12.6 k u</span> در ۲۵ سال با <span class="ltr" dir="ltr">7 %</span> (حدودِ <span class="ltr" dir="ltr">147 k u</span>) در برابرِ <span class="ltr" dir="ltr">63 k u</span>: کابلِ <span class="ltr" dir="ltr">6 mm²</span> به‌صرفه است، با فرضِ قیمت‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-114" class="quarto-xref">تمرین&nbsp;<span>10.120</span></a>.</strong> معیار: جریانِ کرانِ دوطرفه، فیوز، کابل و کلیدِ جعبه با حاشیه، ورودیِ اینورتر (<a href="#exr-ch10-89" class="quarto-xref">تمرین&nbsp;<span>10.92</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-115" class="quarto-xref">تمرین&nbsp;<span>10.121</span></a>.</strong> معیار: پنج پرسشِ هر ردیف (چه، چه مقدار، معیار، شاهد، سند) برای هر دو مورد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-116" class="quarto-xref">تمرین&nbsp;<span>10.122</span></a>.</strong> معیار: روشِ مستقل، جدولِ مقایسه، توضیحِ اختلاف (زاویه، تابشِ کم، اثرِ <span class="math inline">\(R_\text{s}\)</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-117" class="quarto-xref">تمرین&nbsp;<span>10.123</span></a>.</strong> معیار: آزمونِ نسبتِ جفتی، اندازهٔ نمونه از عدمِ قطعیت و اختلافِ هدف، آزمایشگاهِ تأییدشده (<a href="#exm-ch10-e-flash" class="quarto-xref">مثال&nbsp;<span>10.54</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-118" class="quarto-xref">تمرین&nbsp;<span>10.124</span></a>.</strong> معیار: منحنی‌های مشخصه، ریسکِ تولیدکننده و مصرف‌کننده، اقدامِ پس از کشف (<a href="#exm-ch10-sampling" class="quarto-xref">مثال&nbsp;<span>10.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-119" class="quarto-xref">تمرین&nbsp;<span>10.125</span></a>.</strong> معیار: مقایسهٔ انرژی (ناهمسانی، ردیاب‌های بیشتر)، نگهداری (تعویض در برابرِ تعمیر)، رفتار در خطا و قوس، هزینه؛ با شاهدهای فصل‌های ۹ و ۱۰.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-120" class="quarto-xref">تمرین&nbsp;<span>10.126</span></a>.</strong> معیار: نگاهِ هر نقش، ریسک‌های تازه، بازنگریِ مستند با دلیل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-121" class="quarto-xref">تمرین&nbsp;<span>10.127</span></a>.</strong> معیار: مدلِ تابشِ پشت، اندازه‌گیریِ آلبیدو، فیوز و کابل، اقتصاد، ریسکِ فناوری (<a href="#sec-ch10-a-bifacial" class="quarto-xref"><span>بخش 10.2.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-122" class="quarto-xref">تمرین&nbsp;<span>10.128</span></a>.</strong> معیار: سودِ خالص با عقب‌گرد، بُرش با همان نسبتِ <span class="ltr" dir="ltr">DC/AC</span>، سقفِ صادرات، بارِ باد، نگهداری (<a href="#exm-ch10-tracker" class="quarto-xref">مثال&nbsp;<span>10.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-123" class="quarto-xref">تمرین&nbsp;<span>10.129</span></a>.</strong> معیار: فهرستِ فرض‌ها، تصمیم‌ها و مجهول‌ها با شاهد، سندها با شماره و وضعیت (<a href="#sec-ch10-deliverable" class="quarto-xref"><span>بخش 10.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-124" class="quarto-xref">تمرین&nbsp;<span>10.130</span></a>.</strong> معیار: حس‌گرِ پشتِ ماژول و باد در ارتفاعِ ماژول، تابشِ صفحه، دست‌کم یک فصل، برازشِ کمترین مربعات، عدمِ قطعیت (<a href="#sec-ch10-a-celltemp" class="quarto-xref"><span>بخش 10.2.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-125" class="quarto-xref">تمرین&nbsp;<span>10.131</span></a>.</strong> معیار: فهرستِ وارسی با <a href="#tbl-ch10-chain" class="quarto-xref">جدول&nbsp;<span>10.15</span></a>، ضربی بودنِ تلفات، دوباره‌شماری و جاافتادگی‌ها (طیف، برف، دسترس‌پذیری).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-126" class="quarto-xref">تمرین&nbsp;<span>10.132</span></a>.</strong> معیار: جرم‌ها (<a href="#exm-ch10-mass" class="quarto-xref">مثال&nbsp;<span>10.18</span></a>)، مسیرهای بازیافتِ شیشه، آلومینیوم و سلول، اسناد و مقررات (فصلِ ۵۳).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-127" class="quarto-xref">تمرین&nbsp;<span>10.133</span></a>.</strong> معیار: ردیابیِ دسته با سریال‌ها، نمونه‌برداری، ایمنی (عایق)، ادعا با شاهد، ارتباط با سازنده (<a href="#sec-ch10-b-roles" class="quarto-xref"><span>بخش 10.3.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-128" class="quarto-xref">تمرین&nbsp;<span>10.134</span></a>.</strong> معیار: ربات یا دستیِ خشک، شست‌وشوی تَرِ محدود با آبِ آورده‌شده برای پوسته، پذیرشِ تلفاتِ بیشتر، به‌روزرسانیِ ماتریس.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-129" class="quarto-xref">تمرین&nbsp;<span>10.135</span></a>.</strong> معیار: سطحِ دماییِ <span class="ltr" dir="ltr">IEC TS 63126:2025</span>، مرزِ پایینِ رشته، کاهشِ توانِ اینورتر، تخریب و مواد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-130" class="quarto-xref">تمرین&nbsp;<span>10.136</span></a>.</strong> معیار: آزمونِ مهِ نمک <span class="ltr" dir="ltr">IEC 61701:2020</span>، قاب و گیره‌های مقاوم، رابط‌ها، بازرسیِ خوردگی، شست‌وشوی نمک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-131" class="quarto-xref">تمرین&nbsp;<span>10.137</span></a>.</strong> معیار: تابشِ کمتر از استاندارد، دمای سلول، زاویه؛ با زبانِ ساده و عددهای <a href="#exm-ch10-int-1" class="quarto-xref">مثال&nbsp;<span>10.58</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-132" class="quarto-xref">تمرین&nbsp;<span>10.138</span></a>.</strong> معیار: <a href="#tbl-ch10-tech" class="quarto-xref">جدول&nbsp;<span>10.4</span></a> و <a href="#tbl-ch10-arch" class="quarto-xref">جدول&nbsp;<span>10.7</span></a>؛ فهرستِ شاهدها (ضریب‌ها، دوطرفگی، تخریبِ نوری و پتانسیل، سابقهٔ میدانی).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-133" class="quarto-xref">تمرین&nbsp;<span>10.139</span></a>.</strong> معیار: ده ریسک از <a href="#tbl-ch10-failures" class="quarto-xref">جدول&nbsp;<span>10.10</span></a> و بخش‌های پ و ت، با کنترل و شاهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-134" class="quarto-xref">تمرین&nbsp;<span>10.140</span></a>.</strong> معیار: پرسش‌ها برای هر ایستگاه و دروازه، فهرستِ مواد، ردیابی، کنترلِ فرایند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch10-135" class="quarto-xref">تمرین&nbsp;<span>10.141</span></a>.</strong> معیار: <span class="ltr" dir="ltr">D-012</span> تا <span class="ltr" dir="ltr">D-014</span>؛ شاهدهای <a href="#exm-ch10-window" class="quarto-xref">مثال&nbsp;<span>10.46</span></a>، <a href="#exm-ch10-int-2" class="quarto-xref">مثال&nbsp;<span>10.59</span></a> و <a href="#exm-ch10-matrix" class="quarto-xref">مثال&nbsp;<span>10.53</span></a>؛ ریسک‌های <span class="ltr" dir="ltr">U-033</span> تا <span class="ltr" dir="ltr">U-038</span>.</p>
</div>
<section id="sec-ch10-examples-out" class="level3" data-number="10.15.1">
<h3 data-number="10.15.1" class="anchored" data-anchor-id="sec-ch10-examples-out"><span class="header-section-number">10.15.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01: 700 nm 1.771 eV (absorbed); 1200 nm 1.033 eV (below 1.12 eV: passes)
P02: cut-off for 1.70 eV: 729 nm
P03: V_t at 45 C: 27.42 mV
P04: V_oc per cell = 25 mV x ln(1e12 + 1) = 0.691 V
P05: FF 0.778; efficiency 0.210
P06: string 26 x 550 = 14.30 kW; 4200 strings 60.06 MWp
P07: a = 1.1 x 60 x 0.02569 = 1.696 V
P08: V_oc at -25 C 56.64 V; at 70 C 43.84 V
P09: 550 x 0.8 x (1 - 0.0035 x 25) = 401.5 W
P10: NOCT rule: 30 + 25/800 x 900 = 58.1 C
P11: Faiman: 20 + 800/(25 + 6.84 x 3) = 37.6 C
P12: IAM(70 deg) = 0.904
P13: 900 + 0.8 x 100 = 980 W/m2
P14: thirds: 216 x (1/3)^2 x (1/3) / 72 = 0.111
P15: P_a = 0.95^20 = 0.358
P16: 90,910 modules; 2,933 pallets; 147 containers
P17: year 20 floor 0.8755 -&gt; 481.5 W
P18: N_max = floor(1500 / 58.7) = 25
P19: N_min = ceil(880 / 35.3) = 25
P20: two strings: reverse 17.5 A &lt; 25 A, no fuse
P21: pitch 4.556 / 0.35 = 13.02 m
P22: f(10 deg) = 0.243
P23: ground term with albedo 0.8: 73 kWh/m2 (0.2: 18); daily x4
P24: 6 mm2, 200 m at 70 C: 0.686 ohm
P25: mean loss 0.2 x 45 / 2 = 4.5 %
P26: T* / sqrt(2) = 27.3 / 1.414 = 19.3 d
P27: half plant, 1.5 L: 81.9 m3
P28: PR = 111339 / (60.06 x 2150) = 0.862
P29: specific yield 1854 kWh/kWp
P30: 384.6 strings -&gt; 384 = 16 x 24; DC/AC 1.098
P31: 120 um at 1000 nm: 53.6 % (one pass), 78.5 % (two)
P32: 25.7 mV x ln 10 = 59.2 mV per cell
P33: share 47.4 %, x 0.670 x 0.75 -&gt; 23.8 %
P34: W(e) = 1 (1 x e^1 = e)
P35: 49.8 V: |1 + df/di| = 1.27 &gt; 1; iterates 0.49, 0.12, 0.59..; true 0.327 A
P36: R_s doubled: P_mp 520.7 W, FF 0.747 (was 0.789)
P37: R_sh halved: 200 W/m2 relative efficiency 0.976 (was 0.975)
P38: 800 W/m2: 440.7 W at 25 C, 384.0 W at 65 C -&gt; -0.322 %/K
P39: 27 modules at -20 C: 1509 V
P40: 553 / 1.005 = 550.2 W
P41: NOCT 61.2 C, Faiman 46.9 C: 14.4 K -&gt; about 4.6 % power
P42: 8 V x 12 A = 96 W on 0.0179 m2 = 5.4 kW/m2
P43: 23 x 0.55 + 0.6 = 13.25 V
P44: n 125, c 3 at 1.5 %: P_a = 0.880
P45: 10 samples, 1 %: 0.096; n for 50 %: 69
P46: 551 x 0.98 x 0.995 = 537.3 W vs floor 539.0 W
P47: 498 x 1.025 = 510.4 W &lt; 511.8 W: shortfall proven
P48: mean of 1 - 0.005 t, t = 1..25: 0.935
P49: floor 1000 V: N_min = ceil(1000 / 35.32) = 29; N_max 27: no N fits
P50: (N - 1) x 13.98 x 1.25 &lt;= 25 -&gt; N &lt;= 2
P51: 21 x 13.98 x 1.25 = 367 A
P52: GCR 0.5: no shade above 21.1 deg
P53: tower 100 m, sun 45 deg: 100 m
P54: square law: 0.80 x (4/3)^2 = 1.42 %
P55: parallel: 0.96 x cos 25 x sin 25 = 0.368 kN/m2
P56: 1.2 % x 0.66 = 0.79 % of DC energy
P57: 300 Mohm / 5460 = 54.9 kohm
P58: 1.2 -&gt; 1.3: AC 6.1 % more; clipped at 1.3 3.293 GWh
P59: manual dry T* = 25.8 d
P60: least-squares slope 0.292 %/day
P61: 700 W/m2, cell 10 C: 403.7 W at 44.13 V; string 1147 V
P62: -15 C: V_oc 1436 V at 1000, 1444 V at 1200 W/m2
P63: 20 deg vs 25 deg: 2071 / 2086 - 1 = -0.72 %
P64: pitch 9.11 vs 11.39 m: land 20 % less; loss 0.23 % vs 0.07 %
P65: GCR 0.6: portrait 1.13 %, landscape 0.38 % (c_rows)
P66: 1.273 x 0.96 x 0.99 - 1 = 21.0 %
P67: 6 mm2 saves (0.99 - 0.66) % x 0.66 x 115.6 GWh = 252 MWh = 12.6 k u/yr
P68: 630 V: 0.052 % x 115.7 GWh = 60 MWh/yr
P69: aged 3 %: 159 h below 933 V (E32)
P70: extra 10,920 modules give 633 kWh each; base 1034 kWh
P71: truck 30 d minus trigger: 30,720 u/yr
P72: 10-year break-even: 145,242 x 7.024 = 1.02 million u
P73: water a year: every 14 d 2,839 m3; trigger 1,529 m3
P74: 548 - 9 = 539 &lt; 550 &lt; 548 + 9 = 557: neither proven
P75: (1 - 0.9952) x 60,060 kWp = 288 kWp
P76: 31 of a container with 5 % cracked: detect 0.80
P77: 113,400 x 0.0002 = 23 a year
P78: eight snowfalls, scale 1.94 x 8 / 5 = 3.1 %
P79: floating, 1100 V: about -550 V to +550 V; module step 42 V
P80: 90,910 modules x 28 kg = 2,545 t; glass 1,782 t; Al 255 t
P81: 17.09 x 1.076 = 18.39 A (&lt; 25 A fuse); x 20 = 368 A &gt; 350 A
P82: LID 1.5 % on 111.3 GWh: 1670 MWh/yr = 83.5 k u/yr
P83: N_max = floor(1500 / 56.56) = 26; N_min = ceil(900 / 34.89) = 26
P84: 6.25 MW x 1.25: 546.3 strings -&gt; 546 = 21 x 26; DC/AC 1.249
P85: energy-weighted cell 38.3 C: -0.29 vs -0.35 %/K gives about 0.8 %
P86: portrait loss 0.5 % between GCR 0.5 (0.23) and 0.6 (1.13): GCR 0.53
P87: 200 Mohm wet, inverter 30 kohm: at most 6,667 modules per inverter
P88: year 15 floor 0.9030 x 550 = 496.7 W
P89: see text: decision rule, sample size, stabilisation, translation
P90: 380 W at 700 W/m2, 40 C: 380 x 1000/700 / (1 - 0.0035 x 15) = 572.9 W
P91: storm +10 %: 1,547 u/day; truck pays back in 10.6 days</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01: photon energy: 1000 nm 1.240 eV, 550 nm 2.25 eV, 400 nm 3.10 eV
E02: cut-off 1240/Eg: Si 1.12 eV 1107 nm, CdTe 1.45 eV 855 nm, 1.60 eV 775 nm
E03: thermal voltage at 25 C 25.69 mV;
     fitted n Vt per cell a/72 = 25.05 mV (n 0.975)
E04:  600 nm, 1/alpha   2.4 um: 160 um absorbs 100.0 % (100.0 % in 2 passes)
   :  800 nm, 1/alpha  11.8 um: 160 um absorbs 100.0 % (100.0 % in 2 passes)
   : 1000 nm, 1/alpha 156.2 um: 160 um absorbs  64.1 % ( 87.1 % in 2 passes)
E05: double the light: V_oc + a ln 2 = 1.25 V per module (17.4 mV per cell)
E06: fill factor 41.96 x 13.11 / (49.9 x 13.98) = 0.789
     efficiency 550 / (1000 x 2.583) = 21.29 %
E07: loss chain: Eg x collected current / light = 43.6 %
     x qV_oc/Eg 0.619 -&gt; 27.0 %; x FF 0.789 -&gt; 21.3 % (module)
E08: V_oc at -15 C: linear 55.29 V, fitted model 55.24 V
     26 modules: 1438 V / 1436 V
E09: P_max at 65 C: linear 473.0 W, fitted model 479.9 W
E10: cell at 1000 W/m2, air 35 C: NOCT rule 66.2 C
     Faiman, wind 1 m/s 66.4 C; 4 m/s 54.1 C
E11: bifacial: rear 0.12 x 1000 x 0.70 = 84 W/m2 front-equivalent
E12: IAM (b0 0.05): 30 deg 0.992, 60 deg 0.950, 75 deg 0.857, 80 deg 0.762
E13: label 550 W, flash +-3 %: 552 W true range 535 .. 569 W
E14: W(1) = 0.5671; W(10) = 1.7455; check W e^W = 10.0000
E15: half-cut cells: interconnect loss ratio 144 (1/2)^2 (1/2) / 72 = 0.25
E16: 31 per pallet, 620 per container: 109,200 modules -&gt;
     3,523 pallets, 177 containers
E17: current bound 1.2 x 13.98 + 0.00671 x 47 = 17.09 A; x 20 = 342 A
E18: reverse current, 20 strings: 19 x 13.98 x 1.25 = 332 A
E19: pitch at GCR 0.40, two 2.278 m modules: 11.39 m;
     table rise L sin 25 = 1.93 m
E20: shaded share at alpha_p 12 deg, tilt 25 deg, GCR 0.4: 0.136
E21: no shade above tan a = sin b / (1/GCR - cos b): 14.9 deg
E22: winter-solstice noon at 34 N: 90 - 34 - 23.44 = 32.6 deg
E23: DC/AC: 60.06 MWp / 50 MW = 1.201; block 6.006 / 5 = 1.201
E24: copper at 70 C 0.0206 ohm mm2/m; 4 mm2 x 160 m: 0.823 ohm, 141 W
E25: T* truck = sqrt(2 x 16380 / (50 x 309 x 0.003 x 0.95)) = 27.3 d
E26: water per cleaning: 1.0 L x 109,200 = 109.2 m3; 1.5 L: 163.8 m3
E27: soiling 0.3 %/day for 30 days: mean loss 4.5 %, final 9.0 %
E28: 109,200 x 72 = 7,862,400 full cells; yields 98 % (cell) x 99.5 % (module)
     -&gt; 8,063,173 wafers into the cell line (200,773 lost)
E30: POA year at 25 deg: beam 1,570, sky 562, ground 18 = 2,150 kWh/m2
   : shares 73.0 / 26.1 / 0.8 %; GHI 1,947
E31: tower shadow (hub 100 m): 15 deg 373 m, 30 deg 173 m, 60 deg 58 m
     blade tip at 175 m, sun at 15 deg: 653 m
E32: string V_mp x 0.97 (aged): min 879 V, median 1009 V
     hours below 933 V: 159 (new modules: 17)
E33: clear row gap d - L cos 25 = 11.39 - 4.13 = 7.26 m (access)
E34: mated connector pairs: 4200 strings x 27 = 113,400;
     at 0.01 % per pair and year: 11 failures a year
E35: array insulation: 400 Mohm / 10,920 modules = 36.6 kohm;
     with dew halving each module: 18.3 kohm
E36: dust storm +5 %: lost value 773 u/day;
     one truck pass (16,380 u) pays back in 21.2 days</code></pre>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/09-power-electronics.html" class="pagination-link" aria-label="الکترونیکِ قدرت و اینورترها">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/11-wind-turbines.html" class="pagination-link" aria-label="توربین‌های بادی و تبدیلِ انرژیِ باد">
        <span class="nav-page-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>