<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>11&nbsp; توربین‌های بادی و تبدیلِ انرژیِ باد – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/12-solar-resource.html" rel="next">
<link href="../chapters/10-pv-modules-arrays.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/11-wind-turbines.html"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch11-map" id="toc-sec-ch11-map" class="nav-link active" data-scroll-target="#sec-ch11-map"><span class="header-section-number">11.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch11-a" id="toc-sec-ch11-a" class="nav-link" data-scroll-target="#sec-ch11-a"><span class="header-section-number">11.2</span> الف. آیرودینامیک و کار</a>
  <ul class="collapse">
  <li><a href="#sec-ch11-a-why" id="toc-sec-ch11-a-why" class="nav-link" data-scroll-target="#sec-ch11-a-why"><span class="header-section-number">11.2.1</span> توربین‌های نیروگاهِ P</a></li>
  <li><a href="#sec-ch11-a-power" id="toc-sec-ch11-a-power" class="nav-link" data-scroll-target="#sec-ch11-a-power"><span class="header-section-number">11.2.2</span> توانِ باد و چگالیِ هوا</a></li>
  <li><a href="#sec-ch11-a-momentum" id="toc-sec-ch11-a-momentum" class="nav-link" data-scroll-target="#sec-ch11-a-momentum"><span class="header-section-number">11.2.3</span> نظریهٔ تکانه و حدِ بتز، دوباره</a></li>
  <li><a href="#sec-ch11-a-aerofoil" id="toc-sec-ch11-a-aerofoil" class="nav-link" data-scroll-target="#sec-ch11-a-aerofoil"><span class="header-section-number">11.2.4</span> نیم‌رخِ پره، زاویهٔ حمله و واماندگی</a></li>
  <li><a href="#sec-ch11-a-bem" id="toc-sec-ch11-a-bem" class="nav-link" data-scroll-target="#sec-ch11-a-bem"><span class="header-section-number">11.2.5</span> نظریهٔ المانِ پره–تکانه</a></li>
  <li><a href="#sec-ch11-a-cplambda" id="toc-sec-ch11-a-cplambda" class="nav-link" data-scroll-target="#sec-ch11-a-cplambda"><span class="header-section-number">11.2.6</span> منحنیِ ضریبِ توان و نسبتِ تندیِ نوک</a></li>
  <li><a href="#sec-ch11-a-regions" id="toc-sec-ch11-a-regions" class="nav-link" data-scroll-target="#sec-ch11-a-regions"><span class="header-section-number">11.2.7</span> ناحیه‌های کار و منحنیِ توان</a></li>
  <li><a href="#sec-ch11-a-control" id="toc-sec-ch11-a-control" class="nav-link" data-scroll-target="#sec-ch11-a-control"><span class="header-section-number">11.2.8</span> کنترلِ گشتاور: قانونِ <span class="math inline">\(k\omega^2\)</span></a></li>
  <li><a href="#sec-ch11-a-pitch" id="toc-sec-ch11-a-pitch" class="nav-link" data-scroll-target="#sec-ch11-a-pitch"><span class="header-section-number">11.2.9</span> کنترلِ گام</a></li>
  <li><a href="#sec-ch11-a-yaw" id="toc-sec-ch11-a-yaw" class="nav-link" data-scroll-target="#sec-ch11-a-yaw"><span class="header-section-number">11.2.10</span> چرخشِ ناسل رو به باد</a></li>
  <li><a href="#sec-ch11-a-braking" id="toc-sec-ch11-a-braking" class="nav-link" data-scroll-target="#sec-ch11-a-braking"><span class="header-section-number">11.2.11</span> ترمز، توقف و توقفِ اضطراری</a></li>
  <li><a href="#sec-ch11-a-thrust" id="toc-sec-ch11-a-thrust" class="nav-link" data-scroll-target="#sec-ch11-a-thrust"><span class="header-section-number">11.2.12</span> رانش و بارِ برج</a></li>
  <li><a href="#sec-ch11-a-density" id="toc-sec-ch11-a-density" class="nav-link" data-scroll-target="#sec-ch11-a-density"><span class="header-section-number">11.2.13</span> چگالیِ هوا و منحنیِ توانِ ساختگاه</a></li>
  <li><a href="#sec-ch11-a-curve" id="toc-sec-ch11-a-curve" class="nav-link" data-scroll-target="#sec-ch11-a-curve"><span class="header-section-number">11.2.14</span> منحنیِ توان به‌صورتِ شیءِ آماری</a></li>
  <li><a href="#sec-ch11-a-glauert" id="toc-sec-ch11-a-glauert" class="nav-link" data-scroll-target="#sec-ch11-a-glauert"><span class="header-section-number">11.2.15</span> روتورِ آرمانی با چرخشِ دنباله</a></li>
  <li><a href="#sec-ch11-a-highthrust" id="toc-sec-ch11-a-highthrust" class="nav-link" data-scroll-target="#sec-ch11-a-highthrust"><span class="header-section-number">11.2.16</span> حالتِ رانشِ زیاد و تصحیحِ بوهل</a></li>
  <li><a href="#sec-ch11-a-shear" id="toc-sec-ch11-a-shear" class="nav-link" data-scroll-target="#sec-ch11-a-shear"><span class="header-section-number">11.2.17</span> برشِ باد، سایهٔ برج و تندیِ هم‌ارزِ روتور</a></li>
  <li><a href="#sec-ch11-a-erosion" id="toc-sec-ch11-a-erosion" class="nav-link" data-scroll-target="#sec-ch11-a-erosion"><span class="header-section-number">11.2.18</span> سایشِ لبهٔ حمله و افزوده‌های پره</a></li>
  <li><a href="#sec-ch11-a-dynamics" id="toc-sec-ch11-a-dynamics" class="nav-link" data-scroll-target="#sec-ch11-a-dynamics"><span class="header-section-number">11.2.19</span> روتور به‌صورتِ چرخ‌طیار: پاسخِ ناحیهٔ ۲</a></li>
  <li><a href="#sec-ch11-a-tracking" id="toc-sec-ch11-a-tracking" class="nav-link" data-scroll-target="#sec-ch11-a-tracking"><span class="header-section-number">11.2.20</span> تعقیبِ بهینه در بادِ متلاطم</a></li>
  <li><a href="#sec-ch11-a-scheduling" id="toc-sec-ch11-a-scheduling" class="nav-link" data-scroll-target="#sec-ch11-a-scheduling"><span class="header-section-number">11.2.21</span> حلقهٔ گام، جای‌گذاریِ قطب و برنامه‌ریزیِ بهره</a></li>
  </ul></li>
  <li><a href="#sec-ch11-b" id="toc-sec-ch11-b" class="nav-link" data-scroll-target="#sec-ch11-b"><span class="header-section-number">11.3</span> ب. معماریِ توربین و بارها</a>
  <ul class="collapse">
  <li><a href="#sec-ch11-b-tree" id="toc-sec-ch11-b-tree" class="nav-link" data-scroll-target="#sec-ch11-b-tree"><span class="header-section-number">11.3.1</span> درختِ زیرمجموعه‌ها و رابط‌ها</a></li>
  <li><a href="#sec-ch11-b-rotor" id="toc-sec-ch11-b-rotor" class="nav-link" data-scroll-target="#sec-ch11-b-rotor"><span class="header-section-number">11.3.2</span> روتور: پره، توپی و ریشه</a></li>
  <li><a href="#sec-ch11-b-pitch" id="toc-sec-ch11-b-pitch" class="nav-link" data-scroll-target="#sec-ch11-b-pitch"><span class="header-section-number">11.3.3</span> سامانهٔ گام</a></li>
  <li><a href="#sec-ch11-b-drivetrain" id="toc-sec-ch11-b-drivetrain" class="nav-link" data-scroll-target="#sec-ch11-b-drivetrain"><span class="header-section-number">11.3.4</span> پیشرانه: سه معماری</a></li>
  <li><a href="#sec-ch11-b-generator" id="toc-sec-ch11-b-generator" class="nav-link" data-scroll-target="#sec-ch11-b-generator"><span class="header-section-number">11.3.5</span> ژنراتور و مبدّل</a></li>
  <li><a href="#sec-ch11-b-yawbrake" id="toc-sec-ch11-b-yawbrake" class="nav-link" data-scroll-target="#sec-ch11-b-yawbrake"><span class="header-section-number">11.3.6</span> چرخش و ترمز</a></li>
  <li><a href="#sec-ch11-b-nacelle" id="toc-sec-ch11-b-nacelle" class="nav-link" data-scroll-target="#sec-ch11-b-nacelle"><span class="header-section-number">11.3.7</span> ناسل</a></li>
  <li><a href="#sec-ch11-b-towerfound" id="toc-sec-ch11-b-towerfound" class="nav-link" data-scroll-target="#sec-ch11-b-towerfound"><span class="header-section-number">11.3.8</span> برج و فونداسیون</a></li>
  <li><a href="#sec-ch11-b-sensors" id="toc-sec-ch11-b-sensors" class="nav-link" data-scroll-target="#sec-ch11-b-sensors"><span class="header-section-number">11.3.9</span> حس‌گرها</a></li>
  <li><a href="#sec-ch11-b-controller" id="toc-sec-ch11-b-controller" class="nav-link" data-scroll-target="#sec-ch11-b-controller"><span class="header-section-number">11.3.10</span> کنترل‌گر و سامانهٔ ایمنی</a></li>
  <li><a href="#sec-ch11-b-interfaces" id="toc-sec-ch11-b-interfaces" class="nav-link" data-scroll-target="#sec-ch11-b-interfaces"><span class="header-section-number">11.3.11</span> مسیرِ بار و رابط‌ها</a></li>
  <li><a href="#sec-ch11-b-loads" id="toc-sec-ch11-b-loads" class="nav-link" data-scroll-target="#sec-ch11-b-loads"><span class="header-section-number">11.3.12</span> بارها</a></li>
  <li><a href="#sec-ch11-b-classes" id="toc-sec-ch11-b-classes" class="nav-link" data-scroll-target="#sec-ch11-b-classes"><span class="header-section-number">11.3.13</span> ردهٔ طراحی و سازگاریِ ساختگاه</a></li>
  <li><a href="#sec-ch11-b-fatigue" id="toc-sec-ch11-b-fatigue" class="nav-link" data-scroll-target="#sec-ch11-b-fatigue"><span class="header-section-number">11.3.14</span> خستگی و شمارشِ جریانِ بارانی</a></li>
  <li><a href="#sec-ch11-b-campbell" id="toc-sec-ch11-b-campbell" class="nav-link" data-scroll-target="#sec-ch11-b-campbell"><span class="header-section-number">11.3.15</span> بسامدِ برج و نمودارِ کمپبل</a></li>
  <li><a href="#sec-ch11-b-lubcool" id="toc-sec-ch11-b-lubcool" class="nav-link" data-scroll-target="#sec-ch11-b-lubcool"><span class="header-section-number">11.3.16</span> روان‌کاری و خنک‌کاری</a></li>
  <li><a href="#sec-ch11-b-cms" id="toc-sec-ch11-b-cms" class="nav-link" data-scroll-target="#sec-ch11-b-cms"><span class="header-section-number">11.3.17</span> پایشِ وضعیت</a></li>
  <li><a href="#sec-ch11-b-gearbox" id="toc-sec-ch11-b-gearbox" class="nav-link" data-scroll-target="#sec-ch11-b-gearbox"><span class="header-section-number">11.3.18</span> جعبه‌دنده: مرحله‌ها، دندانه‌ها و بسامدها</a></li>
  <li><a href="#sec-ch11-b-mainbearing" id="toc-sec-ch11-b-mainbearing" class="nav-link" data-scroll-target="#sec-ch11-b-mainbearing"><span class="header-section-number">11.3.19</span> یاتاقانِ اصلی و عمرِ اسمی</a></li>
  <li><a href="#sec-ch11-b-aux" id="toc-sec-ch11-b-aux" class="nav-link" data-scroll-target="#sec-ch11-b-aux"><span class="header-section-number">11.3.20</span> مصرفِ داخلیِ توربین</a></li>
  <li><a href="#sec-ch11-b-bladestruct" id="toc-sec-ch11-b-bladestruct" class="nav-link" data-scroll-target="#sec-ch11-b-bladestruct"><span class="header-section-number">11.3.21</span> پره به‌صورتِ تیر: گشتاورِ خمشی، کلاهک و فاصلهٔ نوک تا برج</a></li>
  <li><a href="#sec-ch11-b-towerbase" id="toc-sec-ch11-b-towerbase" class="nav-link" data-scroll-target="#sec-ch11-b-towerbase"><span class="header-section-number">11.3.22</span> پای برج: تنش، فلنج و پیچ‌ها</a></li>
  <li><a href="#sec-ch11-b-yawnum" id="toc-sec-ch11-b-yawnum" class="nav-link" data-scroll-target="#sec-ch11-b-yawnum"><span class="header-section-number">11.3.23</span> سامانهٔ چرخشِ ناسل در عدد</a></li>
  </ul></li>
  <li><a href="#sec-ch11-c" id="toc-sec-ch11-c" class="nav-link" data-scroll-target="#sec-ch11-c"><span class="header-section-number">11.4</span> پ. ساختِ محصول و قابلیتِ اطمینان</a>
  <ul class="collapse">
  <li><a href="#sec-ch11-c-blades" id="toc-sec-ch11-c-blades" class="nav-link" data-scroll-target="#sec-ch11-c-blades"><span class="header-section-number">11.4.1</span> پره از قالب تا کامیون</a></li>
  <li><a href="#sec-ch11-c-composites" id="toc-sec-ch11-c-composites" class="nav-link" data-scroll-target="#sec-ch11-c-composites"><span class="header-section-number">11.4.2</span> مواد کامپوزیت و عیب‌هایشان</a></li>
  <li><a href="#sec-ch11-c-castforge" id="toc-sec-ch11-c-castforge" class="nav-link" data-scroll-target="#sec-ch11-c-castforge"><span class="header-section-number">11.4.3</span> قطعه‌های ریخته و آهنگری</a></li>
  <li><a href="#sec-ch11-c-gears" id="toc-sec-ch11-c-gears" class="nav-link" data-scroll-target="#sec-ch11-c-gears"><span class="header-section-number">11.4.4</span> چرخ‌دنده‌ها</a></li>
  <li><a href="#sec-ch11-c-bearings" id="toc-sec-ch11-c-bearings" class="nav-link" data-scroll-target="#sec-ch11-c-bearings"><span class="header-section-number">11.4.5</span> یاتاقان‌ها</a></li>
  <li><a href="#sec-ch11-c-tower" id="toc-sec-ch11-c-tower" class="nav-link" data-scroll-target="#sec-ch11-c-tower"><span class="header-section-number">11.4.6</span> برج: ورق تا قطعه</a></li>
  <li><a href="#sec-ch11-c-nacelle" id="toc-sec-ch11-c-nacelle" class="nav-link" data-scroll-target="#sec-ch11-c-nacelle"><span class="header-section-number">11.4.7</span> ناسل: یکپارچه‌سازی و آزمونِ کارخانه</a></li>
  <li><a href="#sec-ch11-c-balancing" id="toc-sec-ch11-c-balancing" class="nav-link" data-scroll-target="#sec-ch11-c-balancing"><span class="header-section-number">11.4.8</span> توازنِ روتور</a></li>
  <li><a href="#sec-ch11-c-lightning" id="toc-sec-ch11-c-lightning" class="nav-link" data-scroll-target="#sec-ch11-c-lightning"><span class="header-section-number">11.4.9</span> صاعقه</a></li>
  <li><a href="#sec-ch11-c-corrosion" id="toc-sec-ch11-c-corrosion" class="nav-link" data-scroll-target="#sec-ch11-c-corrosion"><span class="header-section-number">11.4.10</span> خوردگی</a></li>
  <li><a href="#sec-ch11-c-icing" id="toc-sec-ch11-c-icing" class="nav-link" data-scroll-target="#sec-ch11-c-icing"><span class="header-section-number">11.4.11</span> یخ‌زدگی</a></li>
  <li><a href="#sec-ch11-c-ndt" id="toc-sec-ch11-c-ndt" class="nav-link" data-scroll-target="#sec-ch11-c-ndt"><span class="header-section-number">11.4.12</span> آزمون‌های غیرمخرب و ابعادی</a></li>
  <li><a href="#sec-ch11-c-records" id="toc-sec-ch11-c-records" class="nav-link" data-scroll-target="#sec-ch11-c-records"><span class="header-section-number">11.4.13</span> سوابق و ردیابی</a></li>
  <li><a href="#sec-ch11-c-certification" id="toc-sec-ch11-c-certification" class="nav-link" data-scroll-target="#sec-ch11-c-certification"><span class="header-section-number">11.4.14</span> گواهی: آنچه نشان می‌دهد و نمی‌دهد</a></li>
  <li><a href="#sec-ch11-c-transport" id="toc-sec-ch11-c-transport" class="nav-link" data-scroll-target="#sec-ch11-c-transport"><span class="header-section-number">11.4.15</span> حمل</a></li>
  <li><a href="#sec-ch11-c-installation" id="toc-sec-ch11-c-installation" class="nav-link" data-scroll-target="#sec-ch11-c-installation"><span class="header-section-number">11.4.16</span> نصب</a></li>
  <li><a href="#sec-ch11-c-service" id="toc-sec-ch11-c-service" class="nav-link" data-scroll-target="#sec-ch11-c-service"><span class="header-section-number">11.4.17</span> نگهداری و حدِ تعمیرِ میدانی</a></li>
  <li><a href="#sec-ch11-c-qualityplan" id="toc-sec-ch11-c-qualityplan" class="nav-link" data-scroll-target="#sec-ch11-c-qualityplan"><span class="header-section-number">11.4.18</span> طرحِ کیفیتِ قطعهٔ برج</a></li>
  <li><a href="#sec-ch11-c-availability" id="toc-sec-ch11-c-availability" class="nav-link" data-scroll-target="#sec-ch11-c-availability"><span class="header-section-number">11.4.19</span> دسترس‌پذیری: زمان یا انرژی</a></li>
  </ul></li>
  <li><a href="#sec-ch11-d" id="toc-sec-ch11-d" class="nav-link" data-scroll-target="#sec-ch11-d"><span class="header-section-number">11.5</span> ت. آزمایشگاهِ تولید و طراحی</a>
  <ul class="collapse">
  <li><a href="#sec-ch11-d-energy" id="toc-sec-ch11-d-energy" class="nav-link" data-scroll-target="#sec-ch11-d-energy"><span class="header-section-number">11.5.1</span> از توزیعِ باد و منحنیِ توان تا انرژیِ ناخالص</a></li>
  <li><a href="#sec-ch11-d-density" id="toc-sec-ch11-d-density" class="nav-link" data-scroll-target="#sec-ch11-d-density"><span class="header-section-number">11.5.2</span> چهار راهِ تصحیحِ چگالی</a></li>
  <li><a href="#sec-ch11-d-wakes" id="toc-sec-ch11-d-wakes" class="nav-link" data-scroll-target="#sec-ch11-d-wakes"><span class="header-section-number">11.5.3</span> دنباله و چیدمان</a></li>
  <li><a href="#sec-ch11-d-condition" id="toc-sec-ch11-d-condition" class="nav-link" data-scroll-target="#sec-ch11-d-condition"><span class="header-section-number">11.5.4</span> تحلیلِ دادهٔ وضعیت: یاتاقانِ معیوب</a></li>
  <li><a href="#sec-ch11-d-qualitymap" id="toc-sec-ch11-d-qualitymap" class="nav-link" data-scroll-target="#sec-ch11-d-qualitymap"><span class="header-section-number">11.5.5</span> نقشهٔ زیرمجموعه و کیفیت</a></li>
  <li><a href="#sec-ch11-d-limits" id="toc-sec-ch11-d-limits" class="nav-link" data-scroll-target="#sec-ch11-d-limits"><span class="header-section-number">11.5.6</span> مرزهای مدل‌های این فصل</a></li>
  <li><a href="#sec-ch11-d-pcmeas" id="toc-sec-ch11-d-pcmeas" class="nav-link" data-scroll-target="#sec-ch11-d-pcmeas"><span class="header-section-number">11.5.7</span> آزمونِ منحنیِ توان از رکوردهای ده‌دقیقه‌ای</a></li>
  <li><a href="#sec-ch11-d-noise" id="toc-sec-ch11-d-noise" class="nav-link" data-scroll-target="#sec-ch11-d-noise"><span class="header-section-number">11.5.8</span> نوفهٔ صوتی و حالتِ کم‌صدا</a></li>
  <li><a href="#sec-ch11-d-rotorsize" id="toc-sec-ch11-d-rotorsize" class="nav-link" data-scroll-target="#sec-ch11-d-rotorsize"><span class="header-section-number">11.5.9</span> اندازهٔ روتور: مطالعهٔ مصالحه</a></li>
  </ul></li>
  <li><a href="#sec-ch11-plantp" id="toc-sec-ch11-plantp" class="nav-link" data-scroll-target="#sec-ch11-plantp"><span class="header-section-number">11.6</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch11-design" id="toc-sec-ch11-design" class="nav-link" data-scroll-target="#sec-ch11-design"><span class="header-section-number">11.7</span> گردشِ کارِ انتخاب و یکپارچه‌سازیِ توربین</a></li>
  <li><a href="#sec-ch11-lab" id="toc-sec-ch11-lab" class="nav-link" data-scroll-target="#sec-ch11-lab"><span class="header-section-number">11.8</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch11-mfg" id="toc-sec-ch11-mfg" class="nav-link" data-scroll-target="#sec-ch11-mfg"><span class="header-section-number">11.9</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch11-std" id="toc-sec-ch11-std" class="nav-link" data-scroll-target="#sec-ch11-std"><span class="header-section-number">11.10</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch11-deliverable" id="toc-sec-ch11-deliverable" class="nav-link" data-scroll-target="#sec-ch11-deliverable"><span class="header-section-number">11.11</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch11-summary" id="toc-sec-ch11-summary" class="nav-link" data-scroll-target="#sec-ch11-summary"><span class="header-section-number">11.12</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch11-vocab" id="toc-sec-ch11-vocab" class="nav-link" data-scroll-target="#sec-ch11-vocab"><span class="header-section-number">11.12.1</span> واژگانِ فصلِ ۱۱</a></li>
  </ul></li>
  <li><a href="#sec-ch11-assess" id="toc-sec-ch11-assess" class="nav-link" data-scroll-target="#sec-ch11-assess"><span class="header-section-number">11.13</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">11.13.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">11.13.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">11.13.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">11.13.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">11.13.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch11-solutions" id="toc-sec-ch11-solutions" class="nav-link" data-scroll-target="#sec-ch11-solutions"><span class="header-section-number">11.14</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch11-examples-out" id="toc-sec-ch11-examples-out" class="nav-link" data-scroll-target="#sec-ch11-examples-out"><span class="header-section-number">11.14.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/06-dc-circuits-safety.html">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/11-wind-turbines.html"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch11" class="quarto-section-identifier"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch11-map" class="level2" data-number="11.1">
<h2 data-number="11.1" class="anchored" data-anchor-id="sec-ch11-map"><span class="header-section-number">11.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>توانِ باد را با چگالیِ هوای ساختگاه حساب کند، حدِ بتز را از نظریهٔ تکانه به نظریهٔ <strong>المانِ پره–تکانه</strong> گسترش دهد، و ضریبِ توان، رانش، نسبتِ تندیِ نوکِ پره و زاویهٔ گام را با کدِ آزموده برای یک روتورِ ۱۵۰ متری حساب کند.</li>
<li>ناحیه‌های کارِ توربین (سرعتِ متغیر با نسبتِ تندیِ بهینه، سقفِ سرعت، تنظیمِ گام) را توضیح دهد، منحنیِ توان را از فیزیک بسازد و نشان دهد چرا منحنیِ اندازه‌گیری‌شده یک شیءِ آماری است؛ قانونِ کنترلِ گشتاور، کنترلِ گام، چرخشِ ناسل، ترمز و توقفِ اضطراری را در سطحِ مفهومی بداند؛ پاسخِ دینامیکیِ روتور، تلفاتِ تعقیب و برنامه‌ریزیِ بهرهٔ گام را با شبیه‌سازی بسنجد، و اثرِ چرخشِ دنباله، برشِ باد، سایهٔ برج و سایشِ لبهٔ حمله را کمّی کند.</li>
<li>توربین را به زیرمجموعه‌هایش (پره، توپی، سامانهٔ گام، یاتاقان‌ها، محور، جعبه‌دنده یا پیشرانهٔ مستقیم، ژنراتور، مبدّل، چرخش، ترمز، شاسی، برج، فونداسیون، حس‌گرها و کنترل‌گر) بشکند، مسیرِ بار و رابط‌ها را بکشد، و بارها، خستگی با شمارشِ جریانِ بارانی، بسامدِ برج و پایشِ وضعیت را تحلیل کند.</li>
<li>ساختِ صنعتیِ پره، قطعه‌های ریخته و آهنگری، چرخ‌دنده و یاتاقان، برج و ناسل را در سطحِ جریانِ فرایند با دروازه‌های کیفیت دنبال کند و توازن، صاعقه، خوردگی، یخ‌زدگی، ردیابی، گواهی، حمل، نصب و حدِ تعمیرِ میدانی را بشناسد.</li>
<li>انرژیِ ناخالص را از توزیعِ باد و منحنیِ توان بسازد، اثرِ چگالی و دنباله را بسنجد، یک سیگنالِ ارتعاشیِ نمونه را تحلیل کند، منحنیِ توان را از رکوردهای ده‌دقیقه‌ای با روشِ بازه‌ها بسازد، نوفه، دسترس‌پذیری و اندازهٔ روتور را بسنجد، و برای توربین‌های نیروگاهِ P درختِ زیرمجموعه و رابط و یک طرحِ کیفیت برای قطعهٔ برج بنویسد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> حدِ بتز، برشِ باد، بالابر و پسار، بسامدِ برج و خستگی از فصلِ ۴ (<a href="04-physics-materials-manufacturing.html#sec-ch04-a-betz" class="quarto-xref"><span>بخش 4.2.5</span></a>، <a href="04-physics-materials-manufacturing.html#sec-ch04-a-aerofoil" class="quarto-xref"><span>بخش 4.2.21</span></a>، <a href="04-physics-materials-manufacturing.html#sec-ch04-a-vibration" class="quarto-xref"><span>بخش 4.2.14</span></a> و <a href="04-physics-materials-manufacturing.html#sec-ch04-b-fatigue" class="quarto-xref"><span>بخش 4.3.3</span></a>)؛ انتگرالِ منحنیِ توان و تصحیحِ چگالی از فصلِ ۵ (<a href="05-computing-and-data.html#sec-ch05-d-wind" class="quarto-xref"><span>بخش 5.5.3</span></a>)؛ ژنراتورها و یاتاقان‌ها از فصلِ ۸ (<a href="08-electrical-machines.html#sec-ch08-a-dfig" class="quarto-xref"><span>بخش 8.2.13</span></a> و <a href="08-electrical-machines.html#sec-ch08-b-bearinglife" class="quarto-xref"><span>بخش 8.3.11</span></a>)؛ مبدّلِ سمتِ ماشین از فصلِ ۹. پیش‌آزمونِ زیر ابزارِ لازم را می‌سنجد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>انرژیِ جنبشیِ جریانِ هوایی با <span class="ltr" dir="ltr">8 m/s</span> و چگالیِ <span class="ltr" dir="ltr">1.2 kg/m³</span> از سطحِ <span class="ltr" dir="ltr">1 m²</span> در هر ثانیه چیست؟</li>
<li>حدِ بتز چند درصد است و از کدام فرض‌ها می‌آید؟</li>
<li>تندیِ نوکِ پرهٔ <span class="ltr" dir="ltr">75 m</span> در <span class="ltr" dir="ltr">10 rpm</span> چیست؟</li>
<li>گشتاورِ محوری که <span class="ltr" dir="ltr">5 MW</span> را در <span class="ltr" dir="ltr">10 rpm</span> منتقل می‌کند چیست؟</li>
<li>با وایبولِ <span class="math inline">\(k = 2\)</span> و <span class="math inline">\(c = 8\ \text{m/s}\)</span>، میانگینِ تندی تقریباً چیست؟</li>
<li>بسامدِ طبیعیِ یک تیرِ یک‌سرگیردار با جرمِ سری چگونه با سختی و جرم تغییر می‌کند؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(\tfrac12 \times 1.2 \times 8^3 = 307\ \text{W}\)</span>؛ (۲) <span class="math inline">\(16/27 = 59.3\ \%\)</span>، نظریهٔ تکانهٔ دیسکِ آرمانی؛ (۳) <span class="math inline">\(75 \times 1.047 = 78.5\ \text{m/s}\)</span>؛ (۴) <span class="math inline">\(5 \times 10^6/1.047 = 4.78\ \text{MN\,m}\)</span>؛ (۵) <span class="math inline">\(8\,\Gamma(1.5) = 7.09\ \text{m/s}\)</span>؛ (۶) <span class="math inline">\(f \propto \sqrt{k/m}\)</span>. اگر دو پرسش یا بیشتر را نتوانستید، <a href="04-physics-materials-manufacturing.html#sec-ch04-a-betz" class="quarto-xref"><span>بخش 4.2.5</span></a> و <a href="05-computing-and-data.html#sec-ch05-d-wind" class="quarto-xref"><span>بخش 5.5.3</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> بخشِ بادیِ نیروگاهِ P دوازده توربینِ <span class="ltr" dir="ltr">WT-5.0-150</span> است: روتورِ <span class="ltr" dir="ltr">150 m</span> روی برجِ <span class="ltr" dir="ltr">100 m</span>، <span class="ltr" dir="ltr">5 MW</span> با پیشرانهٔ دنده‌دار و مبدّلِ کامل (<span class="ltr" dir="ltr">D-011</span>). نیمی از ظرفیتِ نصب‌شدهٔ نیروگاه و بیش از نیمی از انرژیِ آن از همین دوازده ماشین است. فصل سه پرسش را حل می‌کند: (۱) توربین چگونه باد را به گشتاور و برق تبدیل می‌کند و چرا منحنیِ توانش این شکل را دارد؛ (۲) از چه ساخته شده، بار از کجا می‌گذرد و چه چیزی عمرش را تعیین می‌کند؛ (۳) دوازده توربین در یک سال چقدر انرژی می‌دهند و کیفیتِ ساخت و نصبِ آن‌ها با چه شاهدی پذیرفته می‌شود. در راه، شاهدِ فیزیکی برای روشِ تصحیحِ چگالیِ فصلِ ۵ ساخته می‌شود (<span class="ltr" dir="ltr">U-013</span> برای منحنیِ سازنده باز می‌ماند) و تصمیمِ پایهٔ انرژیِ بادی (<span class="ltr" dir="ltr">D-015</span>) ثبت می‌شود.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی، پیش از هر چیز
</div>
</div>
<div class="callout-body-container callout-body">
<p>توربینِ بادی ماشینی با قطعه‌های چرخانِ بسیار بزرگ، انرژیِ ذخیره در روتور، ارتفاعِ صد متری، ولتاژِ متوسط در ناسل و پای برج، و بارهای معلق در نصب است. هیچ بخشی از این فصل رویهٔ صعود، کار در ارتفاع، نجات، بالابری، قفل‌کردنِ روتور، کار روی تجهیزِ برق‌دار یا ورود به توپی نیست؛ این کارها فقط با دستورالعملِ سازنده، رویهٔ مکتوبِ بهره‌بردار، آموزشِ گواهی‌شده و مجوزِ کار انجام می‌شوند (فصل‌های ۳۲، ۴۹ و ۵۲). ساختِ صنعتی در <strong>سطحِ جریانِ فرایند</strong> می‌آید و ردهٔ طراحی و حالت‌های بار بدونِ نقلِ مقدارهای بندهای استاندارد معرفی می‌شوند.</p>
</div>
</div>
</section>
<section id="sec-ch11-a" class="level2" data-number="11.2">
<h2 data-number="11.2" class="anchored" data-anchor-id="sec-ch11-a"><span class="header-section-number">11.2</span> الف. آیرودینامیک و کار</h2>
<p>بخشِ الف از انرژیِ جریانِ هوا شروع می‌کند، حدِ بتز را از فصلِ ۴ یادآوری می‌کند، و با پره، زاویهٔ حمله و نظریهٔ <strong>المانِ پره–تکانه</strong> (به انگلیسی <span class="ltr" dir="ltr">blade element momentum</span>، <span class="ltr" dir="ltr">BEM</span>) روتورِ ۱۵۰ متریِ نیروگاهِ P را در هر تندیِ باد حل می‌کند. سپس ناحیه‌های کار، قانونِ کنترل، گام، چرخشِ ناسل، ترمز، رانش و چگالی را می‌سازد و نشان می‌دهد منحنیِ توان چرا یک شیءِ آماری است. پره و نیم‌رخِ آیرودینامیکیِ کتابخانهٔ همراه <strong>ساختگی</strong>اند (<span class="ltr" dir="ltr">A-212</span>)؛ اما چون منحنیِ توانِ حاصل با منحنیِ بستهٔ داده هم‌خوان درمی‌آید، رفتارِ واقعیِ یک توربینِ امروزی را درست نشان می‌دهند.</p>
<section id="sec-ch11-a-why" class="level3" data-number="11.2.1">
<h3 data-number="11.2.1" class="anchored" data-anchor-id="sec-ch11-a-why"><span class="header-section-number">11.2.1</span> توربین‌های نیروگاهِ P</h3>
<p><strong>ایده.</strong> توربینِ بادیِ امروزی روتورِ سه‌پرهٔ رو به باد، محورِ افقی، سرعتِ متغیر و کنترلِ گام دارد. این فصل همین معماری را با دادهٔ توربینِ آموزشیِ <span class="ltr" dir="ltr">WT-5.0-150</span> می‌سازد.</p>
<div id="tbl-ch11-wt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-wt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.1: توربینِ آموزشیِ <span class="ltr" dir="ltr">WT-5.0-150</span> در بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span> و فرض‌های این فصل (محصولِ واقعی نیست)
</figcaption>
<div aria-describedby="tbl-ch11-wt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 29%">
<col style="width: 29%">
<col style="width: 40%">
</colgroup>
<thead>
<tr class="header">
<th>ویژگی</th>
<th>مقدار</th>
<th>منبع و وضعیت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>توانِ اسمی، تعداد</td>
<td><span class="ltr" dir="ltr">5 MW</span>، ۱۲ دستگاه (<span class="ltr" dir="ltr">60 MW</span>)</td>
<td>بستهٔ داده، ساختگی</td>
</tr>
<tr class="even">
<td>قطرِ روتور، ارتفاعِ توپی</td>
<td><span class="ltr" dir="ltr">150 m</span>، <span class="ltr" dir="ltr">100 m</span>؛ سطحِ جاروب <span class="ltr" dir="ltr">17,671 m²</span></td>
<td>همان</td>
</tr>
<tr class="odd">
<td>تندیِ شروع، اسمی، قطع</td>
<td><span class="ltr" dir="ltr">3</span>، <span class="ltr" dir="ltr">13</span> (منحنیِ بستهٔ داده)، <span class="ltr" dir="ltr">25 m/s</span></td>
<td>همان</td>
</tr>
<tr class="even">
<td>سرعتِ روتور</td>
<td><span class="ltr" dir="ltr">5</span> تا <span class="ltr" dir="ltr">11.5 rpm</span>؛ تندیِ نوک تا <span class="ltr" dir="ltr">90 m/s</span></td>
<td><span class="ltr" dir="ltr">A-211</span>، فرضی</td>
</tr>
<tr class="odd">
<td>بازدهِ پیشرانه تا شبکه</td>
<td><span class="ltr" dir="ltr">0.94</span> (ثابت، ساده‌شده)</td>
<td><span class="ltr" dir="ltr">A-211</span></td>
</tr>
<tr class="even">
<td>پیشرانه</td>
<td>دنده‌دار، ژنراتورِ <span class="ltr" dir="ltr">1155 rpm</span>، مبدّلِ کامل</td>
<td><span class="ltr" dir="ltr">D-011</span> (فصلِ ۸)</td>
</tr>
<tr class="odd">
<td>جرم‌ها</td>
<td>پره <span class="ltr" dir="ltr">22 t</span>، توپی <span class="ltr" dir="ltr">45 t</span>، ناسل <span class="ltr" dir="ltr">160 t</span>، برج <span class="ltr" dir="ltr">340 t</span></td>
<td><span class="ltr" dir="ltr">A-214</span>، فرضی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>نسبتِ ویژه.</strong> <span class="ltr" dir="ltr">5 MW</span> روی <span class="ltr" dir="ltr">17,671 m²</span> یعنی <span class="ltr" dir="ltr">283 W/m²</span> برای هر مترمربعِ سطحِ جاروب (<span class="ltr" dir="ltr">E01</span>). توربین‌های «کم‌نسبت» (روتورِ بزرگ برای ژنراتورِ کوچک) در سایت‌های کم‌باد ساعت‌های بیشتری نزدیکِ توانِ اسمی کار می‌کنند و ضریبِ ظرفیتِ بیشتری دارند؛ این انتخابی است که فصل‌های ۱۸ و ۲۱ با اقتصاد و شبکه می‌سنجند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نسبتِ ویژهٔ توربینی با <span class="ltr" dir="ltr">4 MW</span> و روتورِ <span class="ltr" dir="ltr">140 m</span> چیست؟</li>
<li>چرا روتورِ بزرگ‌تر برای همان ژنراتور ضریبِ ظرفیت را بالا می‌برد؟</li>
<li>سه ویژگیِ معماریِ توربینِ امروزی را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-power" class="level3" data-number="11.2.2">
<h3 data-number="11.2.2" class="anchored" data-anchor-id="sec-ch11-a-power"><span class="header-section-number">11.2.2</span> توانِ باد و چگالیِ هوا</h3>
<p><strong>ایده.</strong> هوایی با تندیِ <span class="math inline">\(v\)</span> و چگالیِ <span class="math inline">\(\rho\)</span> در هر ثانیه جرمِ <span class="math inline">\(\rho A_\text{r} v\)</span> را از سطحِ <span class="math inline">\(A_\text{r}\)</span> می‌گذراند و انرژیِ جنبشیِ هر کیلوگرم <span class="math inline">\(\tfrac12 v^2\)</span> است:</p>
<p><span id="eq-ch11-pwind"><span class="math display">\[
P_\text{wind} = \tfrac12\,\rho\,A_\text{r}\,v^3
\tag{11.1}\]</span></span></p>
<p>دو نتیجه: توان با <strong>مکعبِ</strong> تندی بالا می‌رود (دو برابرِ تندی، هشت برابرِ توان)، و با <strong>چگالی</strong> خطی است. در ارتفاعِ <span class="ltr" dir="ltr">1200 m</span> فشار کمتر است و میانگینِ چگالیِ ساختگاه <span class="ltr" dir="ltr">1.056 kg/m³</span> (<span class="ltr" dir="ltr">D-008</span>، فصلِ ۵)، حدودِ <span class="ltr" dir="ltr">14 %</span> کمتر از <span class="ltr" dir="ltr">1.225 kg/m³</span>ِ مرجع.</p>
<div id="exm-ch11-power" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.1 (توانِ عبوری از روتورِ ۱۵۰ متری)</strong></span> <strong>پرسش.</strong> توانِ باد را در <span class="ltr" dir="ltr">4</span> تا <span class="ltr" dir="ltr">15 m/s</span> برای چگالیِ مرجع و ساختگاه، و سهمِ بتزِ آن را در چگالیِ ساختگاه بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>kinetic power through the 150 m rotor (A = 17,671 m2):
  v m/s   at 1.225 kg/m3   at 1.056 kg/m3   Betz share at 1.056
      4          0.69 MW          0.60 MW          0.35 MW
      6          2.34 MW          2.02 MW          1.19 MW
      8          5.54 MW          4.78 MW          2.83 MW
     10         10.82 MW          9.33 MW          5.53 MW
     12         18.70 MW         16.12 MW          9.55 MW
     15         36.53 MW         31.49 MW         18.66 MW
  specific rating 5 MW / 17,671 m2 = 283 W/m2 of swept area
  power grows with v^3: doubling the speed gives eight times</code></pre>
<p><strong>تفسیر.</strong> در <span class="ltr" dir="ltr">12 m/s</span> از روتور <span class="ltr" dir="ltr">16 MW</span> باد می‌گذرد و توربین فقط <span class="ltr" dir="ltr">5 MW</span> برمی‌دارد: در تندی‌های بالا مسئلهٔ طراحی <strong>دور ریختنِ</strong> توانِ اضافه است (<a href="#sec-ch11-a-pitch" class="quarto-xref"><span>بخش 11.2.9</span></a>)، نه گرفتنِ بیشتر. در <span class="ltr" dir="ltr">6 m/s</span> حتی حدِ بتز فقط <span class="ltr" dir="ltr">1.2 MW</span> است. <strong>وارسی:</strong> <span class="math inline">\(\tfrac12 \times 1.225 \times 17\,671 \times 1000 = 10.82\ \text{MW}\)</span> (<span class="ltr" dir="ltr">E01</span>، درست).</p>
</div>
<p><strong>خطای رایج.</strong> میانگینِ تندی را در <a href="#eq-ch11-pwind" class="quarto-xref">معادلهٔ&nbsp;<span>11.1</span></a> گذاشتن. چون توان مکعبی است، میانگینِ <span class="math inline">\(v^3\)</span> از مکعبِ میانگینِ <span class="math inline">\(v\)</span> بزرگ‌تر است (برای توزیعِ وایبول با <span class="math inline">\(k = 2\)</span> حدودِ دو برابر)؛ انرژی را باید از <strong>توزیع</strong> حساب کرد (<a href="#sec-ch11-d-energy" class="quarto-xref"><span>بخش 11.5.1</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <a href="#eq-ch11-pwind" class="quarto-xref">معادلهٔ&nbsp;<span>11.1</span></a>، توانِ باد در <span class="ltr" dir="ltr">9 m/s</span> و <span class="ltr" dir="ltr">1.056 kg/m³</span> از روتورِ نیروگاهِ P چیست؟</li>
<li>اگر تندی <span class="ltr" dir="ltr">10 %</span> بیشتر شود، توانِ باد چند درصد بیشتر می‌شود؟</li>
<li>چرا چگالیِ کمتر در ارتفاع مستقیماً توانِ زیرِ اسمی را کم می‌کند اما توانِ اسمی را نه؟</li>
<li>چگالیِ جوِ استاندارد در <span class="ltr" dir="ltr">1200 m</span> را با <span class="ltr" dir="ltr">E09</span> مقایسه کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-momentum" class="level3" data-number="11.2.3">
<h3 data-number="11.2.3" class="anchored" data-anchor-id="sec-ch11-a-momentum"><span class="header-section-number">11.2.3</span> نظریهٔ تکانه و حدِ بتز، دوباره</h3>
<p><strong>ایده.</strong> فصلِ ۴ (<a href="04-physics-materials-manufacturing.html#sec-ch04-a-betz" class="quarto-xref"><span>بخش 4.2.5</span></a>) روتور را <strong>دیسکِ تکانه</strong> گرفت: صفحه‌ای که تندیِ هوا را در خودش به <span class="math inline">\(v(1 - a)\)</span> و در دوردستِ پشتش به <span class="math inline">\(v(1 - 2a)\)</span> کم می‌کند، با <strong>ضریبِ القای محوری</strong> <span class="math inline">\(a\)</span>. توانِ گرفته‌شده و رانش:</p>
<p><span id="eq-ch11-betz"><span class="math display">\[
C_p = 4a(1-a)^2, \qquad C_T = 4a(1-a), \qquad C_{p,\max} = \frac{16}{27}\ \ \left(a = \tfrac13\right)
\tag{11.2}\]</span></span></p>
<pre class="text"><code>E03: Betz a = 1/3: Cp 0.5926, Ct 0.889; rotor 2V/3, far wake V/3
E04: ideal thrust at 10 m/s (Ct 8/9): 962 kN; BEM 923 kN</code></pre>
<p><strong>آنچه دیسک نمی‌گوید.</strong> دیسکِ تکانه نه پره دارد، نه چرخش، نه پسار. روتورِ واقعی (۱) <strong>دنبالهٔ چرخان</strong> می‌سازد: گشتاورِ روتور به هوا گشتاورِ مخالف می‌دهد و انرژیِ چرخشیِ دنباله از دست می‌رود، به‌ویژه در نسبتِ تندیِ کم؛ (۲) <strong>تلفاتِ نوکِ پره</strong> دارد: هوا از زیرِ پره به رویش دور می‌زند و نزدیکِ نوک بالابر کم می‌شود؛ (۳) <strong>پسار</strong> دارد که توان را مستقیم کم می‌کند. سهمِ هر کدام را مدلِ المانِ پره–تکانه نشان می‌دهد (<a href="#sec-ch11-a-bem" class="quarto-xref"><span>بخش 11.2.5</span></a>). در <span class="math inline">\(a &gt; 0.4\)</span> فرضِ دیسک می‌شکند (جریانِ آشفتهٔ پشتِ روتور) و رابطه‌های تجربی جای آن را می‌گیرند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(C_p\)</span> و <span class="math inline">\(C_T\)</span> را در <span class="math inline">\(a = 0.25\)</span> حساب کنید.</li>
<li>چرا با <span class="math inline">\(a = 1/3\)</span> تندیِ دوردستِ دنباله یک‌سومِ باد است؟</li>
<li>سه سازوکاری را نام ببرید که روتورِ واقعی را زیرِ حدِ بتز نگه می‌دارند.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-aerofoil" class="level3" data-number="11.2.4">
<h3 data-number="11.2.4" class="anchored" data-anchor-id="sec-ch11-a-aerofoil"><span class="header-section-number">11.2.4</span> نیم‌رخِ پره، زاویهٔ حمله و واماندگی</h3>
<p><strong>ایده.</strong> مقطعِ پره یک <strong>نیم‌رخِ آیرودینامیکی</strong> (به انگلیسی <span class="ltr" dir="ltr">aerofoil</span>) است (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-a-aerofoil" class="quarto-xref"><span>بخش 4.2.21</span></a>). باد نسبت به آن با <strong>زاویهٔ حمله</strong> <span class="math inline">\(\alpha\)</span> می‌رسد و دو نیرو می‌سازد: <strong>برا</strong> (عمود بر جریان) و <strong>پسا</strong> (در جهتِ جریان). ضریب‌هایشان <span class="math inline">\(C_L\)</span> و <span class="math inline">\(C_D\)</span> با <span class="math inline">\(\alpha\)</span> تغییر می‌کنند: برا تا زاویه‌ای تقریباً خطی بالا می‌رود، سپس جریان از رویهٔ بالایی جدا می‌شود و <strong>واماندگی</strong> (به انگلیسی <span class="ltr" dir="ltr">stall</span>) رخ می‌دهد: برا می‌افتد و پسا تند بالا می‌رود. پره در <strong>نسبتِ برا به پسا</strong>ی بیشینه بهترین کار را می‌کند.</p>
<div id="fig-ch11-polar" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-polar-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-polar.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-polar-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.1: ضریب‌های برا و پسای نیم‌رخِ ساختگیِ کتابخانهٔ همراه (<span class="ltr" dir="ltr">A-212</span>): ناحیهٔ خطی، زاویهٔ طراحی و واماندگی
</figcaption>
</figure>
</div>
<div id="exm-ch11-aerofoil" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.2 (نیم‌رخِ ساختگی و بهترین زاویه)</strong></span> <strong>پرسش.</strong> ضریب‌ها و نسبتِ برا به پسا را در زاویه‌های <span class="ltr" dir="ltr">−2</span> تا <span class="ltr" dir="ltr">16°</span> بیابید. بهترین زاویه کجاست؟ عددِ رینولدزِ مقطعی در <span class="ltr" dir="ltr">0.7</span> شعاع چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>the fictional aerofoil of plantp.wind (A-212):
  alpha deg    Cl      Cd       L/D
         -2  -0.000   0.0053     -0.0
          0   0.220   0.0050     44.0
          4   0.660   0.0063    105.1
          6   0.880   0.0079    111.5
          8   1.096   0.0104    105.9
         10   1.256   0.0174     72.3
         12   0.973   0.0615     15.8
         14   0.553   0.1295      4.3
         16   0.537   0.1712      3.1
  best lift-to-drag 111 at 6.0 deg; stall begins near 12 deg
  real blades use measured polars for each thickness and Reynolds
  number; roughness and erosion lower L/D</code></pre>
<pre class="text"><code>E05: Reynolds number at 0.7 R: 63 m/s x 3.5 m / 1.5e-5 = 1.5e+07</code></pre>
<p><strong>تفسیر.</strong> بهترین نسبت <span class="ltr" dir="ltr">111</span> در <span class="ltr" dir="ltr">6°</span> است و پره برای همین زاویه طراحی می‌شود. پس از <span class="ltr" dir="ltr">12°</span> برا می‌افتد. عددِ رینولدزِ ده‌میلیونی یعنی جریانی بسیار متلاطم؛ نیم‌رخِ واقعی در همین عدد در تونلِ باد آزموده می‌شود. <strong>محدودیت:</strong> نیم‌رخِ ساختگی برای همهٔ طولِ پره یکی است؛ پرهٔ واقعی نزدیکِ ریشه نیم‌رخ‌های <strong>ضخیم</strong> (برای استحکام) با نسبتِ برا به پسای کمتر دارد. <strong>وارسی:</strong> <span class="math inline">\(C_L(4^\circ) = 0.11 \times 6 = 0.66\)</span> (درست).</p>
</div>
<p><strong>زبری و فرسایش.</strong> حشره، گرد و غبار، یخ و سایشِ لبهٔ حمله (با باران و ذره‌های معلق) پسا را زیاد و بیشینهٔ برا را کم می‌کنند؛ پرهٔ فرسوده چند درصد انرژی می‌بازد. محافظِ لبهٔ حمله و بازرسیِ دوره‌ای برای همین است (<a href="#sec-ch11-c-service" class="quarto-xref"><span>بخش 11.4.17</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برا و پسا را تعریف کنید و جهتِ هر کدام را نسبت به جریانِ نسبی بگویید.</li>
<li>چرا پره برای بیشینهٔ نسبتِ برا به پسا طراحی می‌شود، نه بیشینهٔ برا؟</li>
<li>واماندگی چیست و چرا برای کنترلِ توان (در توربین‌های قدیمیِ بی‌گام) به کار می‌رفت؟</li>
<li>سایشِ لبهٔ حمله کدام ضریب را بیشتر تغییر می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-bem" class="level3" data-number="11.2.5">
<h3 data-number="11.2.5" class="anchored" data-anchor-id="sec-ch11-a-bem"><span class="header-section-number">11.2.5</span> نظریهٔ المانِ پره–تکانه</h3>
<p><strong>ایده.</strong> پره را به حلقه‌های باریک (<strong>المان‌ها</strong>) تقسیم کنید. در هر حلقه به شعاعِ <span class="math inline">\(r\)</span> دو راه برای حسابِ نیروها هست: (۱) از <strong>پره</strong>: سرعتِ نسبی، زاویهٔ حمله و ضریب‌های نیم‌رخ؛ (۲) از <strong>تکانه</strong>: کاهشِ تندیِ هوا در آن حلقه. نظریهٔ المانِ پره–تکانه این دو را برابر می‌گذارد و ضریب‌های القای محوری <span class="math inline">\(a\)</span> و مماسی <span class="math inline">\(a'\)</span> را برای هر حلقه با تکرار پیدا می‌کند.</p>
<div id="fig-ch11-velocity" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-velocity-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-velocity.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-velocity-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.2: مثلثِ سرعت روی یک المانِ پره: سرعتِ نسبیِ <span class="math inline">\(W\)</span>، زاویهٔ جریان <span class="math inline">\(\phi\)</span>، پیچش و گام، زاویهٔ حمله <span class="math inline">\(\alpha\)</span>، برا و پسا
</figcaption>
</figure>
</div>
<p><strong>مثلثِ سرعت.</strong> پره با سرعتِ <span class="math inline">\(\omega r\)</span> می‌چرخد و هوا با <span class="math inline">\(v(1-a)\)</span> به صفحهٔ روتور می‌رسد؛ چرخشِ دنباله مؤلفهٔ مماسی را به <span class="math inline">\(\omega r(1+a')\)</span> می‌رساند (<a href="#fig-ch11-velocity" class="quarto-xref">شکل&nbsp;<span>11.2</span></a>). پس زاویهٔ جریان و زاویهٔ حمله:</p>
<p><span id="eq-ch11-inflow"><span class="math display">\[
\tan\phi = \frac{v(1-a)}{\omega r(1+a')}, \qquad \alpha = \phi - (\theta_\text{tw} + \theta_\text{p})
\tag{11.3}\]</span></span></p>
<p>که <span class="math inline">\(\theta_\text{tw}\)</span> <strong>پیچشِ</strong> پره در آن شعاع و <span class="math inline">\(\theta_\text{p}\)</span> <strong>زاویهٔ گام</strong> (چرخشِ کلِ پره حولِ محورش) است.</p>
<p><strong>دو معادله برای هر حلقه.</strong> با <span class="math inline">\(N_\text{b}\)</span> پره، وترِ <span class="math inline">\(c_\text{b}\)</span>، <strong>صلبیتِ محلی</strong> <span class="math inline">\(\sigma_r = N_\text{b} c_\text{b}/(2\pi r)\)</span>، ضریب‌های <span class="math inline">\(C_n = C_L\cos\phi + C_D\sin\phi\)</span> و <span class="math inline">\(C_t = C_L\sin\phi - C_D\cos\phi\)</span> و ضریبِ تلفاتِ نوک و ریشهٔ پرانتل <span class="math inline">\(F\)</span>:</p>
<p><span id="eq-ch11-bem"><span class="math display">\[
\frac{a}{1-a} = \frac{\sigma_r\,C_n}{4F\sin^2\phi}, \qquad \frac{a'}{1+a'} = \frac{\sigma_r\,C_t}{4F\sin\phi\cos\phi}
\tag{11.4}\]</span></span></p>
<p>که در آن <span class="math inline">\(F = \tfrac{2}{\pi}\arccos\big(e^{-N_\text{b}(R-r)/(2r\sin\phi)}\big)\)</span> برای نوک (و رابطهٔ هم‌ریخت برای ریشه). برای <span class="math inline">\(a\)</span> بزرگ (بیش از حدودِ <span class="ltr" dir="ltr">0.4</span>) تصحیحِ تجربیِ <strong>بول</strong> (به انگلیسی <span class="ltr" dir="ltr">Buhl</span>) به کار می‌رود. حل: حدسِ <span class="math inline">\(a\)</span> و <span class="math inline">\(a'\)</span> → <span class="math inline">\(\phi\)</span> و <span class="math inline">\(\alpha\)</span> → ضریب‌ها → <span class="math inline">\(a\)</span> و <span class="math inline">\(a'\)</span>ِ تازه → تکرار تا هم‌گرایی (فصلِ ۳، <a href="03-mathematics.html#sec-ch03-d-roots" class="quarto-xref"><span>بخش 3.5.2</span></a>). آن‌گاه گشتاور و رانشِ هر حلقه جمع می‌شوند.</p>
<p><strong>طراحیِ پره.</strong> برای یک نسبتِ تندیِ طراحیِ <span class="math inline">\(\lambda_\text{d}\)</span> و زاویهٔ حملهٔ طراحی، پرهٔ بهینه با دنبالهٔ چرخان (روشِ <strong>اشمیتس</strong>، به انگلیسی <span class="ltr" dir="ltr">Schmitz</span>) این زاویهٔ جریان و وتر را دارد:</p>
<p><span id="eq-ch11-schmitz"><span class="math display">\[
\phi_\text{d}(r) = \tfrac23 \arctan\frac{1}{\lambda_r}, \qquad c_\text{b}(r) = \frac{8\pi r\,(1 - \cos\phi_\text{d})}{N_\text{b} C_{L,\text{d}}}, \qquad
\theta_\text{tw} = \phi_\text{d} - \alpha_\text{d}
\tag{11.5}\]</span></span></p>
<p>با <span class="math inline">\(\lambda_r = \lambda_\text{d} r/R\)</span>. وتر نزدیکِ ریشه بسیار بزرگ می‌شود و برای ساخت و حمل <strong>سقف</strong> می‌گیرد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb5"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb5-1"><a href="#cb5-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> design_blade(radius: <span class="bu">float</span> <span class="op">=</span> <span class="fl">75.0</span>, hub: <span class="bu">float</span> <span class="op">=</span> <span class="fl">2.5</span>, tsr: <span class="bu">float</span> <span class="op">=</span> <span class="fl">8.0</span>,</span>
<span id="cb5-2"><a href="#cb5-2" aria-hidden="true" tabindex="-1"></a>                 alpha_design: <span class="bu">float</span> <span class="op">=</span> <span class="fl">6.0</span>, n_blades: <span class="bu">int</span> <span class="op">=</span> <span class="dv">3</span>,</span>
<span id="cb5-3"><a href="#cb5-3" aria-hidden="true" tabindex="-1"></a>                 n_elem: <span class="bu">int</span> <span class="op">=</span> <span class="dv">40</span>, max_chord: <span class="bu">float</span> <span class="op">=</span> <span class="fl">4.8</span>) <span class="op">-&gt;</span> Blade:</span>
<span id="cb5-4"><a href="#cb5-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Optimum blade with wake rotation (Schmitz): inflow angle</span></span>
<span id="cb5-5"><a href="#cb5-5" aria-hidden="true" tabindex="-1"></a><span class="co">    phi = 2/3 atan(1/lambda_r), chord 8 pi r (1 - cos phi) / (B Cl),</span></span>
<span id="cb5-6"><a href="#cb5-6" aria-hidden="true" tabindex="-1"></a><span class="co">    twist = phi - alpha_design; chord capped at the root."""</span></span>
<span id="cb5-7"><a href="#cb5-7" aria-hidden="true" tabindex="-1"></a>    edges <span class="op">=</span> np.linspace(hub, radius, n_elem <span class="op">+</span> <span class="dv">1</span>)</span>
<span id="cb5-8"><a href="#cb5-8" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> <span class="fl">0.5</span> <span class="op">*</span> (edges[<span class="dv">1</span>:] <span class="op">+</span> edges[:<span class="op">-</span><span class="dv">1</span>])</span>
<span id="cb5-9"><a href="#cb5-9" aria-hidden="true" tabindex="-1"></a>    lam_r <span class="op">=</span> tsr <span class="op">*</span> r <span class="op">/</span> radius</span>
<span id="cb5-10"><a href="#cb5-10" aria-hidden="true" tabindex="-1"></a>    phi <span class="op">=</span> <span class="fl">2.0</span> <span class="op">/</span> <span class="fl">3.0</span> <span class="op">*</span> np.arctan(<span class="fl">1.0</span> <span class="op">/</span> lam_r)</span>
<span id="cb5-11"><a href="#cb5-11" aria-hidden="true" tabindex="-1"></a>    cl <span class="op">=</span> <span class="bu">float</span>(polar(alpha_design)[<span class="dv">0</span>])</span>
<span id="cb5-12"><a href="#cb5-12" aria-hidden="true" tabindex="-1"></a>    chord <span class="op">=</span> <span class="dv">8</span> <span class="op">*</span> math.pi <span class="op">*</span> r <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> np.cos(phi)) <span class="op">/</span> (n_blades <span class="op">*</span> cl)</span>
<span id="cb5-13"><a href="#cb5-13" aria-hidden="true" tabindex="-1"></a>    chord <span class="op">=</span> np.minimum(chord, max_chord)</span>
<span id="cb5-14"><a href="#cb5-14" aria-hidden="true" tabindex="-1"></a>    twist <span class="op">=</span> np.degrees(phi) <span class="op">-</span> alpha_design</span>
<span id="cb5-15"><a href="#cb5-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> Blade(r, np.diff(edges), chord, twist, radius, hub, n_blades)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch11-blade" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-blade-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-blade.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-blade-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.3: وتر و پیچشِ پرهٔ طراحی‌شده برای نسبتِ تندیِ ۸ و زاویهٔ حملهٔ <span class="ltr" dir="ltr">6°</span> (<span class="ltr" dir="ltr">A-212</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch11-blade" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.3 (پرهٔ ۷۲٫۵ متری)</strong></span> <strong>پرسش.</strong> پره را برای <span class="math inline">\(\lambda_\text{d} = 8\)</span>، <span class="ltr" dir="ltr">6°</span> و سه پره طراحی کنید و وتر و پیچش را در چند شعاع گزارش کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>blade designed for tip-speed ratio 8 at 6 deg (Schmitz, A-212):
  r m     r/R    chord m   twist deg
    5.2   0.07      4.80       34.6
   10.7   0.14      4.80       21.6
   19.7   0.26      4.80       11.0
   30.6   0.41      4.80        5.4
   45.1   0.60      4.00        1.8
   59.6   0.79      3.07       -0.0
   70.5   0.94      2.61       -0.9
   74.1   0.99      2.48       -1.2
  chord is capped at 4.8 m near the root for transport and
  manufacture; the root region carries load, not power</code></pre>
<p><strong>تفسیر.</strong> پیچش از حدودِ <span class="ltr" dir="ltr">35°</span> در ریشه به کمی کمتر از صفر در نوک می‌رسد، چون نزدیکِ ریشه پره کند حرکت می‌کند و باد از زاویهٔ تندی می‌رسد. وترِ نظری نزدیکِ ریشه بسیار بزرگ است و سقفِ <span class="ltr" dir="ltr">4.8 m</span> گرفته است: آن بخش بیشتر بار می‌کشد تا توان. <strong>وارسی:</strong> در <span class="math inline">\(r = 74.1\ \text{m}\)</span>، <span class="math inline">\(\lambda_r = 7.9\)</span>، <span class="math inline">\(\phi_\text{d} = \tfrac23\arctan(1/7.9) = 4.8^\circ\)</span> و پیچش <span class="math inline">\(4.8 - 6 = -1.2^\circ\)</span> (درست).</p>
</div>
<div id="exm-ch11-bem" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.4 (المانِ پره–تکانه در برابرِ دیسک)</strong></span> <strong>پرسش.</strong> روتور را در نسبتِ تندیِ بهینه حل کنید و <span class="math inline">\(C_p\)</span>، <span class="math inline">\(C_T\)</span>، <span class="math inline">\(a\)</span> و <span class="math inline">\(\alpha\)</span> را با دیسکِ بتز مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>BEM at the optimum tip-speed ratio 8.50 (pitch 0):
  Cp 0.4847, Ct 0.852; momentum ideal Cp 16/27 = 0.5926, Ct 8/9 = 0.889
  axial induction over 30 .. 90 % of R: 0.245 .. 0.400 (ideal 1/3)
  angle of attack there: 5.2 .. 7.0 deg (design 6)
  the shortfall from Betz: tip and hub losses, drag (finite L/D),
  wake rotation and the capped root chord</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">0.485</span> یعنی <span class="ltr" dir="ltr">82 %</span>ِ حدِ بتز: برای روتورِ واقعی بسیار خوب و برای ماشین‌های بزرگِ امروز معمول. القای محوری در بخشِ میانیِ پره نزدیکِ یک‌سوم است، همان که دیسک می‌خواست، و زاویهٔ حمله نزدیکِ زاویهٔ طراحی. <strong>وارسی:</strong> <span class="math inline">\(0.4847/0.5926 = 0.818\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «پرهٔ بلندتر همیشه بهتر است.» توان با مجذورِ طول بالا می‌رود اما جرم و بارِ خستگیِ پره تقریباً با توانِ بالاتری از طول؛ پره‌های بلند فقط با موادِ سفت‌تر (کربن) و طراحیِ دقیق ممکن‌اند (<a href="#sec-ch11-c-composites" class="quarto-xref"><span>بخش 11.4.2</span></a>). خطای دیگر: نظریهٔ المانِ پره–تکانه را برای حالت‌های <strong>گذرا</strong> (تغییرِ سریعِ گام یا باد) بی‌اصلاح به کار بردن؛ دنباله زمان می‌برد تا به حالتِ جدید برسد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <a href="#eq-ch11-inflow" class="quarto-xref">معادلهٔ&nbsp;<span>11.3</span></a>، اگر <span class="math inline">\(v(1-a) = 6.7\ \text{m/s}\)</span> و <span class="math inline">\(\omega r(1+a') = 60\ \text{m/s}\)</span>، زاویهٔ جریان چیست؟ با پیچش و گامِ <span class="ltr" dir="ltr">0°</span> زاویهٔ حمله؟</li>
<li>چرا پیچشِ پره نزدیکِ ریشه زیاد است؟</li>
<li>ضریبِ تلفاتِ نوکِ پرانتل در کجا به صفر می‌رسد؟</li>
<li>چرا وترِ نظری نزدیکِ ریشه سقف می‌گیرد؟</li>
<li>سه گامِ یک دورِ تکرارِ نظریهٔ المانِ پره–تکانه را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-cplambda" class="level3" data-number="11.2.6">
<h3 data-number="11.2.6" class="anchored" data-anchor-id="sec-ch11-a-cplambda"><span class="header-section-number">11.2.6</span> منحنیِ ضریبِ توان و نسبتِ تندیِ نوک</h3>
<p><strong>ایده.</strong> با نظریهٔ المانِ پره–تکانه، رفتارِ کلِ روتور در دو عدد خلاصه می‌شود: <strong>نسبتِ تندیِ نوکِ پره</strong> <span class="math inline">\(\lambda = \omega R/v\)</span> و زاویهٔ گام <span class="math inline">\(\theta_\text{p}\)</span>. هر ترکیب یک ضریبِ توان <span class="math inline">\(C_p(\lambda, \theta_\text{p})\)</span> و ضریبِ رانش <span class="math inline">\(C_T(\lambda, \theta_\text{p})\)</span> دارد؛ توان و رانش:</p>
<p><span id="eq-ch11-cp"><span class="math display">\[
P = \tfrac12\,\rho A_\text{r} v^3\,C_p(\lambda, \theta_\text{p}), \qquad F_\text{T} = \tfrac12\,\rho A_\text{r} v^2\,C_T(\lambda, \theta_\text{p})
\tag{11.6}\]</span></span></p>
<p>در <span class="math inline">\(\lambda\)</span>ِ کم، پره کند می‌چرخد، زاویهٔ حمله زیاد است و واماندگی رخ می‌دهد؛ در <span class="math inline">\(\lambda\)</span>ِ زیاد، زاویهٔ حمله کم و برا ناچیز است. میانِ این دو یک <strong>نسبتِ بهینه</strong> <span class="math inline">\(\lambda_\text{opt}\)</span> هست.</p>
<div id="fig-ch11-cplambda" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-cplambda-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-cplambda.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-cplambda-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.4: ضریبِ توان در برابرِ نسبتِ تندیِ نوکِ پره برای چهار زاویهٔ گام (نظریهٔ المانِ پره–تکانه، <span class="ltr" dir="ltr">A-212</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch11-cplambda" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.5 (چهار منحنیِ ضریبِ توان)</strong></span> <strong>پرسش.</strong> <span class="math inline">\(C_p(\lambda)\)</span> را برای گامِ <span class="ltr" dir="ltr">0</span>، <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">5</span> و <span class="ltr" dir="ltr">10°</span> بسازید و بیشینهٔ هر کدام را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>power coefficient against tip-speed ratio and pitch:
  pitch deg   Cp max   at lambda
          0    0.485       8.50
          2    0.480       9.00
          5    0.383       8.00
         10    0.216       5.25
  pitching the blade lowers Cp at every lambda: the lever that
  holds rated power above rated wind (region 3)</code></pre>
<p><strong>تفسیر.</strong> بیشینهٔ <span class="ltr" dir="ltr">0.485</span> در <span class="math inline">\(\lambda = 8.5\)</span> و گامِ صفر است. گامِ مثبت (پره به سوی <strong>بادنما</strong>، به انگلیسی <span class="ltr" dir="ltr">feather</span>) زاویهٔ حمله را کم و <span class="math inline">\(C_p\)</span> را پایین می‌آورد؛ این ابزارِ نگه‌داشتنِ توانِ اسمی در بادِ شدید است. <strong>وارسی:</strong> در <a href="#fig-ch11-cplambda" class="quarto-xref">شکل&nbsp;<span>11.4</span></a> همهٔ منحنی‌ها زیرِ خطِ بتز‌اند (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نسبتِ تندیِ نوک را برای <span class="ltr" dir="ltr">9 rpm</span> و <span class="ltr" dir="ltr">8 m/s</span> حساب کنید.</li>
<li>چرا <span class="math inline">\(C_p\)</span> در <span class="math inline">\(\lambda\)</span>ِ کم افت می‌کند؟ در <span class="math inline">\(\lambda\)</span>ِ زیاد؟</li>
<li>گامِ مثبت با زاویهٔ حمله چه می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-regions" class="level3" data-number="11.2.7">
<h3 data-number="11.2.7" class="anchored" data-anchor-id="sec-ch11-a-regions"><span class="header-section-number">11.2.7</span> ناحیه‌های کار و منحنیِ توان</h3>
<p><strong>ایده.</strong> توربینِ سرعت‌متغیر با دو فرمان کار می‌کند: <strong>گشتاورِ ژنراتور</strong> (که سرعتِ روتور را تنظیم می‌کند) و <strong>زاویهٔ گام</strong>. منحنیِ توان از چند ناحیه ساخته می‌شود:</p>
<ul>
<li><strong>ناحیهٔ ۱</strong> (زیرِ تندیِ شروع، <span class="ltr" dir="ltr">3 m/s</span>): توربین ایستاده یا آزادچرخ است.</li>
<li><strong>ناحیهٔ ۲</strong> (از شروع تا نزدیکِ اسمی): سرعتِ روتور با باد بالا می‌رود تا <span class="math inline">\(\lambda = \lambda_\text{opt}\)</span> بماند و <span class="math inline">\(C_p\)</span> بیشینه؛ گام صفر. در بادِ بسیار کم، سرعتِ کمینهٔ روتور (<span class="ltr" dir="ltr">5 rpm</span>) این را محدود می‌کند.</li>
<li><strong>ناحیهٔ ۲٫۵</strong>: سرعتِ روتور به سقف (<span class="ltr" dir="ltr">11.5 rpm</span>، تندیِ نوکِ <span class="ltr" dir="ltr">90 m/s</span> برای نوفه و فرسایش) رسیده است اما توان هنوز زیرِ اسمی است؛ <span class="math inline">\(\lambda\)</span> کم و <span class="math inline">\(C_p\)</span> پایین می‌آید.</li>
<li><strong>ناحیهٔ ۳</strong> (بالای اسمی تا قطع، <span class="ltr" dir="ltr">25 m/s</span>): گام زیاد می‌شود تا توان روی <span class="ltr" dir="ltr">5 MW</span> بماند.</li>
</ul>
<div id="fig-ch11-regions" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-regions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-regions.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-regions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.5: سرعتِ روتور، زاویهٔ گام و رانشِ نقطه‌های کارِ پایا در <span class="ltr" dir="ltr">1.225 kg/m³</span> (<span class="ltr" dir="ltr">A-211</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch11-regions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.6 (نقطه‌های کار از شروع تا قطع)</strong></span> <strong>پرسش.</strong> با پرهٔ طراحی‌شده، حدهای سرعت و بازدهِ <span class="ltr" dir="ltr">0.94</span> (<span class="ltr" dir="ltr">A-211</span>)، توان، سرعت، نسبتِ تندی، گام، <span class="math inline">\(C_T\)</span>، رانش و گشتاور را در <span class="ltr" dir="ltr">3</span> تا <span class="ltr" dir="ltr">25 m/s</span> بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>steady operating points of WT-5.0-150 at 1.225 kg/m3 (A-211):
  v m/s   P kW  rpm    TSR  pitch   Ct   thrust kN   torque kNm
    3.0     97   5.00  13.09    0.0  1.083        106        197
    5.0    617   5.41   8.50    0.0  0.852        231       1157
    7.0   1692   7.58   8.50    0.0  0.852        452       2268
    9.0   3595   9.74   8.50    0.0  0.852        747       3750
   10.0   4932  10.82   8.50    0.0  0.852        923       4630
   10.5   5000  11.36   8.50    4.0  0.585        698       4470
   11.0   5000  11.50   8.21    5.3  0.481        630       4417
   12.0   5000  11.50   7.53    7.3  0.350        546       4417
   15.0   5000  11.50   6.02   11.6  0.172        419       4417
   20.0   5000  11.50   4.52   17.1  0.075        326       4417
   25.0   5000  11.50   3.61   21.8  0.042        282       4417
  region 2: TSR held at the optimum (variable speed); 2.5: rotor
  at 11.5 rpm, TSR falls; 3: pitch holds 5 MW; thrust peaks
  just below rated wind and falls as the blades feather</code></pre>
<p><strong>تفسیر.</strong> تا <span class="ltr" dir="ltr">10 m/s</span> نسبتِ تندی روی <span class="ltr" dir="ltr">8.5</span> است و <span class="math inline">\(C_T\)</span> ثابت؛ رانش با <span class="math inline">\(v^2\)</span> بالا می‌رود تا <span class="ltr" dir="ltr">923 kN</span>. در <span class="ltr" dir="ltr">10.5 m/s</span> توانِ اسمی رسیده و گام آغاز می‌شود؛ رانش ناگهان کم می‌شود چون پره بار را رها می‌کند. در <span class="ltr" dir="ltr">25 m/s</span> گام <span class="ltr" dir="ltr">22°</span> است. گشتاورِ آیرودینامیکی در ناحیهٔ ۳ ثابت است، چون توان و سرعت هر دو ثابت‌اند. <strong>وارسی:</strong> در <span class="ltr" dir="ltr">9 m/s</span>، <span class="math inline">\(P = \tfrac12 \times 1.225 \times 17\,671 \times 729 \times 0.485 \times 0.94 = 3.60\ \text{MW}\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «توربین در تندیِ اسمی بیشترین بار را دارد.» رانش درست <strong>پیش</strong> از تندیِ اسمی بیشینه است؛ پس از آن گام بار را کم می‌کند. اما بارهای <strong>توفانی</strong> (توربینِ ایستاده در بادِ بسیار شدید، پره‌ها در وضعِ بادنما) و بارهای <strong>خطا</strong> (قطعِ ناگهانیِ شبکه، توقفِ اضطراری) حالت‌های جدای طراحی‌اند (<a href="#sec-ch11-b-classes" class="quarto-xref"><span>بخش 11.3.13</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار ناحیهٔ کار را با فرمانِ اصلیِ هر کدام نام ببرید.</li>
<li>چرا تندیِ نوکِ پره سقف دارد؟</li>
<li>چرا رانش پس از تندیِ اسمی کم می‌شود؟</li>
<li>در <a href="#exm-ch11-regions" class="quarto-xref">مثال&nbsp;<span>11.6</span></a>، گشتاورِ آیرودینامیکی در ناحیهٔ ۳ چند است و چرا ثابت می‌ماند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-control" class="level3" data-number="11.2.8">
<h3 data-number="11.2.8" class="anchored" data-anchor-id="sec-ch11-a-control"><span class="header-section-number">11.2.8</span> کنترلِ گشتاور: قانونِ <span class="math inline">\(k\omega^2\)</span></h3>
<p><strong>ایده.</strong> کنترل‌گر برای ماندن روی <span class="math inline">\(\lambda_\text{opt}\)</span> به اندازه‌گیریِ باد نیازی ندارد. اگر روتور روی <span class="math inline">\(\lambda_\text{opt}\)</span> باشد، گشتاورِ آیرودینامیکی</p>
<p><span id="eq-ch11-kw2"><span class="math display">\[
T_\text{a} = \frac{P}{\omega} = \tfrac12\,\rho A_\text{r} R^3 \frac{C_{p,\max}}{\lambda_\text{opt}^3}\,\omega^2 = k\,\omega^2
\tag{11.7}\]</span></span></p>
<p>است. پس اگر ژنراتور گشتاورِ <span class="math inline">\(T_\text{g} = k\,\omega^2\)</span> بگیرد، روتور خودبه‌خود روی بهینه می‌نشیند: اگر باد بیشتر شود، گشتاورِ آیرودینامیکی از <span class="math inline">\(k\omega^2\)</span> بیشتر می‌شود و روتور تند می‌شود تا دوباره برابر شوند (<a href="#fig-ch11-control" class="quarto-xref">شکل&nbsp;<span>11.6</span></a>). مبدّلِ کامل (فصلِ ۹) همین گشتاور را از ژنراتور می‌گیرد.</p>
<div id="fig-ch11-control" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-control-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-control.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-control-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.6: ساختارِ کنترلِ توربینِ سرعت‌متغیرِ گام‌دار: حلقهٔ گشتاور، حلقهٔ گام، چرخشِ ناسل و سامانهٔ ایمنیِ مستقل
</figcaption>
</figure>
</div>
<div id="exm-ch11-torque" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.7 (ضریبِ قانونِ کنترل)</strong></span> <strong>پرسش.</strong> <span class="math inline">\(k\)</span> را برای روتورِ نیروگاهِ P بیابید و در <span class="ltr" dir="ltr">8 m/s</span> گشتاورِ <span class="math inline">\(k\omega^2\)</span> را با گشتاورِ آیرودینامیکیِ مدل مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>region-2 control law: generator torque Q = k omega^2 (A-211):
  k = 0.5 rho A R^3 Cp / lambda^3 = 3,604 kN m s2
  at 8 m/s: omega 0.907 rad/s, k omega^2 = 2.963 MN m;
  aerodynamic torque from BEM 2.963 MN m
  equal torques hold the rotor at the optimum TSR without any
  wind measurement: if the wind rises, aero torque exceeds k w^2
  and the rotor speeds up until the two meet again</code></pre>
<p><strong>تفسیر.</strong> دو گشتاور برابرند: نقطهٔ کارِ پایا همان است که قانون پیش‌بینی کرد. <strong>محدودیت:</strong> <span class="math inline">\(k\)</span> با <span class="math inline">\(C_{p,\max}\)</span> و <span class="math inline">\(\lambda_\text{opt}\)</span>ِ <strong>طراحی</strong> حساب می‌شود؛ اگر پره فرسوده یا آلوده شود، بهینهٔ واقعی جابه‌جا می‌شود و قانونِ ثابت کمی دور از بهینه کار می‌کند؛ برخی کنترل‌گرها <span class="math inline">\(k\)</span> را با داده‌های کار تنظیم می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(3604 \times 0.907^2 = 2965\ \text{kN\,m}\)</span> (درست، با گردکردنِ <span class="math inline">\(\omega\)</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا قانونِ <span class="math inline">\(k\omega^2\)</span> بدونِ اندازه‌گیریِ باد کار می‌کند؟</li>
<li>اگر چگالیِ هوا <span class="ltr" dir="ltr">14 %</span> کمتر باشد، <span class="math inline">\(k\)</span>ِ بهینه چه می‌شود؟</li>
<li>گشتاورِ ژنراتور را کدام تجهیز اعمال می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-pitch" class="level3" data-number="11.2.9">
<h3 data-number="11.2.9" class="anchored" data-anchor-id="sec-ch11-a-pitch"><span class="header-section-number">11.2.9</span> کنترلِ گام</h3>
<p><strong>ایده.</strong> بالای تندیِ اسمی، کنترل‌گرِ گام با یک حلقهٔ تناسبی–انتگرالی (فصلِ ۹) سرعتِ روتور را روی سقف نگه می‌دارد: اگر روتور تند شود، گام زیاد می‌شود و <span class="math inline">\(C_p\)</span> کم؛ اگر کند شود، گام کم می‌شود. هر پره <strong>محرکِ گامِ</strong> خودش (برقی یا هیدرولیک) و یک <strong>منبعِ پشتیبان</strong> (باتری، ابرخازن یا انباره) دارد تا در قطعِ برق هم بتواند پره را به وضعِ بادنما ببرد. چون بهرهٔ آیرودینامیکی (<span class="math inline">\(\partial P/\partial\theta_\text{p}\)</span>) با تندیِ باد تغییر می‌کند، بهرهٔ کنترل‌گر با گام برنامه‌ریزی می‌شود (<strong>برنامه‌ریزیِ بهره</strong>). گامِ <strong>انفرادی</strong> (هر پره جدا در هر دور) می‌تواند بارهای ناشی از برشِ باد را کم کند (<a href="#sec-ch11-b-loads" class="quarto-xref"><span>بخش 11.3.12</span></a>).</p>
<p><strong>بازهٔ گام.</strong> از <span class="ltr" dir="ltr">0°</span> (بیشینهٔ توان) تا حدودِ <span class="ltr" dir="ltr">90°</span> (بادنما: پره لبه به باد، بی‌برا). در <a href="#exm-ch11-regions" class="quarto-xref">مثال&nbsp;<span>11.6</span></a>، <span class="ltr" dir="ltr">22°</span> در <span class="ltr" dir="ltr">25 m/s</span> برای نگه‌داشتنِ توان بس است؛ <span class="ltr" dir="ltr">90°</span> برای توقف و توفان است.</p>
<p><strong>خطای رایج.</strong> «گام فقط توان را کنترل می‌کند.» گام اصلی‌ترین <strong>ترمزِ ایمنی</strong> هم هست (<a href="#sec-ch11-a-braking" class="quarto-xref"><span>بخش 11.2.11</span></a>) و هر خطای آن (پرهٔ گیرکرده، باتریِ ضعیف) یک خطرِ ایمنی است که پایشِ پیوسته و آزمونِ دوره‌ای می‌خواهد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هر پره منبعِ پشتیبانِ گام دارد؟</li>
<li>برنامه‌ریزیِ بهره چه مشکلی را حل می‌کند؟</li>
<li>گامِ انفرادی چه باری را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-yaw" class="level3" data-number="11.2.10">
<h3 data-number="11.2.10" class="anchored" data-anchor-id="sec-ch11-a-yaw"><span class="header-section-number">11.2.10</span> چرخشِ ناسل رو به باد</h3>
<p><strong>ایده.</strong> <strong>سامانهٔ چرخشِ ناسل</strong> (به انگلیسی <span class="ltr" dir="ltr">yaw system</span>) ناسل را با موتورهای چرخ‌دنده‌ای روی <strong>یاتاقانِ یاو</strong> رو به باد می‌چرخاند، بر پایهٔ بادنمای روی ناسل. چون باد دائم جهت عوض می‌کند و چرخاندنِ ناسل بار و سایش می‌سازد، کنترل‌گر خطا را چند ده ثانیه میانگین می‌گیرد و فقط وقتی خطا از آستانه بیشتر شد می‌چرخاند. ترمزهای یاو ناسل را میانِ چرخش‌ها نگه می‌دارند. کابل‌های آویزان در برج با چرخش پیچ می‌خورند و پس از چند دور، ناسل برای <strong>باز کردنِ پیچِ کابل</strong> برمی‌گردد.</p>
<div id="exm-ch11-yaw" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.8 (هزینهٔ خطای جهت)</strong></span> <strong>پرسش.</strong> کاهشِ توان را برای خطای جهتِ <span class="ltr" dir="ltr">2</span> تا <span class="ltr" dir="ltr">20°</span> با دو مدلِ <span class="math inline">\(\cos^2\)</span> و <span class="math inline">\(\cos^3\)</span> برآورد کنید (<span class="ltr" dir="ltr">A-213</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>yaw misalignment: power falls roughly with cos^n (A-213):
  error deg   cos^2 loss %   cos^3 loss %
          2           0.12           0.18
          5           0.76           1.14
          8           1.94           2.89
         10           3.02           4.49
         15           6.70           9.88
         20          11.70          17.02
  a vane error of 5 deg costs about 1 %; the nacelle vane
  sits in the rotor wake, so its offset is calibrated (yaw
  offset checks with lidar or by power, chapters 13 and 52)</code></pre>
<p><strong>تفسیر.</strong> خطای <span class="ltr" dir="ltr">5°</span> حدودِ یک درصد انرژی است: در دوازده توربین و یک سال، بیش از یک گیگاوات‌ساعت (<a href="#exr-ch11-42" class="quarto-xref">تمرین&nbsp;<span>11.53</span></a>). بادنمای ناسل در دنبالهٔ روتور است و خطای نصب یا کالیبراسیون یک <strong>انحرافِ ثابت</strong> می‌سازد؛ وارسیِ آن با لیدار یا تحلیلِ توان کارِ پایش است (فصل‌های ۱۳ و ۵۲). <strong>وارسی:</strong> <span class="math inline">\(1 - \cos^3 10^\circ = 1 - 0.955 = 4.5\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ناسل با هر تغییرِ باد نمی‌چرخد؟</li>
<li>چرا بادنمای ناسل خطای ثابت دارد؟</li>
<li>باز کردنِ پیچِ کابل چرا لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-braking" class="level3" data-number="11.2.11">
<h3 data-number="11.2.11" class="anchored" data-anchor-id="sec-ch11-a-braking"><span class="header-section-number">11.2.11</span> ترمز، توقف و توقفِ اضطراری</h3>
<p><strong>ایده.</strong> توربین دو ترمزِ مستقل دارد: <strong>ترمزِ آیرودینامیکی</strong> (بردنِ پره‌ها به بادنما) که روتور را از سرعتِ کار کند می‌کند، و <strong>ترمزِ مکانیکی</strong> (دیسک و کالیپر، معمولاً روی محورِ سرعت‌بالا) که روتورِ کندشده را نگه می‌دارد. هر پره به‌تنهایی می‌تواند روتور را از سرعتِ بیش از حد بازدارد؛ این <strong>افزونگی</strong> پایهٔ ایمنیِ توربین است. <strong>توقفِ اضطراری</strong> (با دکمه یا فرمانِ سامانهٔ ایمنی) گام را با بیشینهٔ سرعت و از منبعِ پشتیبان به بادنما می‌برد، ژنراتور را قطع و ترمز را فعال می‌کند (<a href="#fig-ch11-control" class="quarto-xref">شکل&nbsp;<span>11.6</span></a>).</p>
<div id="exm-ch11-stop" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.9 (انرژیِ روتور در یک توقف)</strong></span> <strong>پرسش.</strong> با پره‌های <span class="ltr" dir="ltr">22 t</span> و شعاعِ ژیراسیونِ <span class="ltr" dir="ltr">22 m</span> (<span class="ltr" dir="ltr">A-214</span>)، انرژیِ جنبشیِ روتور در <span class="ltr" dir="ltr">11.5 rpm</span> و زمانِ گام‌دهیِ <span class="ltr" dir="ltr">90°</span> با <span class="ltr" dir="ltr">8°/s</span> را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>kinetic energy of the rotor at 11.5 rpm (A-214):
  J = 3 x 22 t x 22^2 + hub 45 t x 1.5^2 = 32.0e6 kg m2
  E = J omega^2 / 2 = 23.2 MJ (6.5 kWh)
  pitching 90 deg at 8 deg/s takes 11.2 s: the blades
  brake the rotor aerodynamically; the mechanical brake holds a
  stopped rotor and is not sized to absorb a full-speed stop in
  storm conditions (each design states its own limits)</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">23 MJ</span> حدودِ ده برابرِ انرژیِ یک خودروی سواریِ <span class="ltr" dir="ltr">1.5 t</span> در ۲۰۰ کیلومتر بر ساعت است؛ اگر ترمزِ مکانیکی آن را بگیرد دیسک بسیار داغ و گشتاورِ گذرا در پیشرانه بسیار بزرگ می‌شود. پس توقفِ عادی آیرودینامیکی است و ترمزِ مکانیکی برای نگه‌داشتن. <strong>وارسی:</strong> <span class="math inline">\(\tfrac12 \times 32.0 \times 10^6 \times 1.204^2 = 23.2\ \text{MJ}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>منطقِ سامانهٔ ایمنی، سطحِ یکپارچگیِ آن، ترتیبِ توقف، قفل‌کردنِ روتور و آزمون‌های دوره‌ایِ ترمز و گام دانشِ سازنده و موضوعِ گواهیِ نوع‌اند؛ بهره‌بردار آن‌ها را با دستورالعملِ سازنده و افرادِ آموزش‌دیده اجرا می‌کند. این بخش فقط مفهوم را می‌آموزد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو ترمزِ توربین و نقشِ هر کدام را بنویسید.</li>
<li>چرا هر پره به‌تنهایی باید بتواند روتور را بازدارد؟</li>
<li>چرا توقفِ عادی با ترمزِ مکانیکی انجام نمی‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-thrust" class="level3" data-number="11.2.12">
<h3 data-number="11.2.12" class="anchored" data-anchor-id="sec-ch11-a-thrust"><span class="header-section-number">11.2.12</span> رانش و بارِ برج</h3>
<p><strong>ایده.</strong> رانشِ روتور (<a href="#eq-ch11-cp" class="quarto-xref">معادلهٔ&nbsp;<span>11.6</span></a>) بزرگ‌ترین نیروی افقی بر بالای برج است و با بازوی <span class="ltr" dir="ltr">100 m</span>، گشتاورِ خمشیِ پای برج و فونداسیون را می‌سازد.</p>
<pre class="text"><code>E23: tower base moment 923 kN x 100 m = 92.3 MN m</code></pre>
<p>این فقط بارِ <strong>میانگین</strong> در بیشینهٔ رانش است. تلاطم، برشِ باد، گذارهای کنترل و حالت‌های خطا آن را چند برابر می‌کنند؛ طراحیِ برج و فونداسیون با حالت‌های بارِ استاندارد و ضریب‌های ایمنی انجام می‌شود (<span class="ltr" dir="ltr">IEC 61400-6:2020</span>، فصلِ ۳۰). <strong>پیامدِ هیبریدی:</strong> رانش با تندیِ اسمی بیشینه است، یعنی درست وقتی تولید زیاد است؛ کاهشِ عمدیِ توان (محدودیتِ صادرات) با گام رانش را هم کم می‌کند و بارِ خستگی را کمی سبک می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>رانش در <span class="ltr" dir="ltr">7 m/s</span> با <span class="math inline">\(C_T = 0.852\)</span> و <span class="ltr" dir="ltr">1.225 kg/m³</span> چیست؟</li>
<li>چرا گشتاورِ پای برج از رانش ضربِ ارتفاعِ توپی بیشتر است؟</li>
<li>کاهشِ توانِ عمدی با گام چه اثری بر بارِ برج دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-density" class="level3" data-number="11.2.13">
<h3 data-number="11.2.13" class="anchored" data-anchor-id="sec-ch11-a-density"><span class="header-section-number">11.2.13</span> چگالیِ هوا و منحنیِ توانِ ساختگاه</h3>
<p><strong>ایده.</strong> در چگالیِ کمتر، توانِ هر تندی کمتر است (<a href="#eq-ch11-pwind" class="quarto-xref">معادلهٔ&nbsp;<span>11.1</span></a>) و توانِ اسمی در تندیِ بالاتری می‌رسد. روشِ استانداردِ اندازه‌گیریِ منحنیِ توان (<span class="ltr" dir="ltr">IEC 61400-12-1:2022</span>) برای توربینِ گام‌دار تندی را به <strong>تندیِ هم‌ارزِ</strong> چگالیِ مرجع برمی‌گرداند، و فصلِ ۵ همین را به کار برد:</p>
<p><span id="eq-ch11-veq"><span class="math display">\[
v_\text{eq} = v\left(\frac{\rho}{\rho_0}\right)^{1/3}
\tag{11.8}\]</span></span></p>
<p>آیا این روش با فیزیکِ روتور می‌خواند؟ مدلِ المانِ پره–تکانه پاسخ می‌دهد.</p>
<div id="fig-ch11-density" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-density-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-density.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-density-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.7: منحنیِ توان در <span class="ltr" dir="ltr">1.225</span> و <span class="ltr" dir="ltr">1.056 kg/m³</span>: مدلِ روتور در برابرِ روشِ تندیِ هم‌ارز (<span class="ltr" dir="ltr">D-008</span>، <span class="ltr" dir="ltr">U-013</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch11-density" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.10 (روتور در هوای رقیق)</strong></span> <strong>پرسش.</strong> منحنیِ توان را با مدلِ روتور در <span class="ltr" dir="ltr">1.056 kg/m³</span> بسازید و با منحنیِ <span class="ltr" dir="ltr">1.225</span> که با <a href="#eq-ch11-veq" class="quarto-xref">معادلهٔ&nbsp;<span>11.8</span></a> جابه‌جا شده مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>power curve at site density 1.056 kg/m3 (D-008):
  v m/s   at 1.225   BEM at site   equivalent-speed method
    6.0       1097           946                       951
    8.0       2599          2242                      2247
    9.0       3619          3171                      3171
   10.0       4451          4100                      4099
   11.0       4846          4685                      4683
   12.0       4965          4915                      4913
   13.0       4993          4981                      4980
  rated wind (first pitched point): 10.5 m/s at 1.225, 11.0 at site
  the rotor model and the standard's equivalent-speed method
  agree within about half a per cent; the vendor's curve for
  the site density stays the evidence to obtain (U-013)</code></pre>
<p><strong>تفسیر.</strong> دو روش در حدِ نیم درصد هم‌خوان‌اند: شاهدِ فیزیکیِ اینکه روشِ فصلِ ۵ برای این روتور درست است. تندیِ اسمی از <span class="ltr" dir="ltr">10.5</span> به <span class="ltr" dir="ltr">11.0 m/s</span> می‌رود. اما این شاهد <strong>مدل</strong> است؛ منحنیِ واقعی را سازنده برای چگالیِ ساختگاه می‌دهد و کنترل‌گرِ واقعی ممکن است در چگالیِ کم سقفِ سرعت یا قانونِ گشتاور را تغییر دهد. پس <span class="ltr" dir="ltr">U-013</span> باز می‌ماند. <strong>وارسی:</strong> <span class="math inline">\(8 \times (1.056/1.225)^{1/3} = 7.614\ \text{m/s}\)</span> (<span class="ltr" dir="ltr">E10</span>، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تندیِ هم‌ارزِ <span class="ltr" dir="ltr">10 m/s</span> در <span class="ltr" dir="ltr">1.056 kg/m³</span> چیست؟</li>
<li>چرا تندیِ اسمی در هوای رقیق بالاتر است؟</li>
<li>چرا <span class="ltr" dir="ltr">U-013</span> با این شاهد بسته نمی‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-curve" class="level3" data-number="11.2.14">
<h3 data-number="11.2.14" class="anchored" data-anchor-id="sec-ch11-a-curve"><span class="header-section-number">11.2.14</span> منحنیِ توان به‌صورتِ شیءِ آماری</h3>
<p><strong>ایده.</strong> منحنیِ توانِ «اندازه‌گیری‌شده» میانگینِ <strong>ده‌دقیقه‌ای</strong> توان در برابرِ میانگینِ ده‌دقیقه‌ایِ تندی است، دسته‌بندی‌شده در بازه‌های نیم‌متری (<span class="ltr" dir="ltr">IEC 61400-12-1:2022</span>). در ده دقیقه تندی با <strong>تلاطم</strong> بالا و پایین می‌رود و چون منحنیِ پایا در «زانو» خمیده است، میانگینِ توان از توانِ میانگینِ تندی فرق دارد: زیرِ زانو کمی بیشتر، روی زانو کمتر.</p>
<div id="fig-ch11-curve" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-curve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-curve.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-curve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.8: منحنیِ توانِ پایای مدل، همان با تلاطمِ <span class="ltr" dir="ltr">10 %</span>، و منحنیِ بستهٔ داده (<span class="ltr" dir="ltr">A-211</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch11-curve" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.11 (مدلِ فیزیکی در برابرِ منحنیِ بستهٔ داده)</strong></span> <strong>پرسش.</strong> منحنیِ پایای مدل را با تلاطمِ <span class="ltr" dir="ltr">10 %</span> میانگین بگیرید و با منحنیِ بستهٔ داده مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>steady curve against the data-pack curve (measured-style):
  v m/s   steady kW   steady + turbulence 10 %   data pack kW
    4.0         302                        312            248
    6.0        1065                       1097           1030
    8.0        2525                       2599           2522
    9.0        3595                       3619           3537
   10.0        4932                       4451           4442
   10.5        5000                       4698           4711
   11.0        5000                       4846           4860
   11.5        5000                       4925           4934
   12.0        5000                       4965           4969
   13.0        5000                       4993           5000
  a ten-minute mean averages the knee of the curve: with 10 %
  turbulence the model is within about 3 % of the pack from
  6 m/s up; near cut-in the two differ (start-up behaviour):
  the power curve is a statistical object, not a single physics</code></pre>
<p><strong>تفسیر.</strong> یک نیم‌رخِ ساختگی، یک پرهٔ اشمیتس، سه حدِ سرعت و یک تلاطمِ ساده منحنیِ بستهٔ داده را از <span class="ltr" dir="ltr">6 m/s</span> به بالا در حدودِ سه درصد بازمی‌سازند و «گردیِ» زانو را درست نشان می‌دهند. نزدیکِ شروع، مدل بیشتر می‌دهد (رفتارِ واقعیِ آغازِ کار و مصرفِ داخلی در مدل نیست). <strong>درس:</strong> منحنیِ توان به تلاطمِ سایت، برشِ باد و چگالی بستگی دارد؛ منحنیِ ضمانت‌شدهٔ سازنده برای «شرایطِ مرجع» است و تصحیحِ سایت جزئی از برآوردِ انرژی است (فصل‌های ۱۳ و ۱۴). <strong>وارسی:</strong> در <span class="ltr" dir="ltr">10 m/s</span>، <span class="math inline">\(4451/4442 - 1 = 0.2\ \%\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> منحنیِ توانِ سازنده را با منحنیِ <strong>ضمانت‌شده</strong> و منحنیِ <strong>اندازه‌گیری‌شدهٔ</strong> ساختگاه یکی گرفتن. اولی ادعای طراحی، دومی تعهدِ قراردادی با شرط‌های اندازه‌گیری، و سومی شاهد است؛ آزمونِ عملکرد (فصلِ ۵۰) سومی را با دومی می‌سنجد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا میانگینِ ده‌دقیقه‌ایِ توان در زانوی منحنی از توانِ تندیِ میانگین کمتر است؟</li>
<li>سه شرطِ سایت که منحنیِ توان را تغییر می‌دهند نام ببرید.</li>
<li>منحنیِ سازنده، منحنیِ ضمانت‌شده و منحنیِ اندازه‌گیری‌شده چه فرقی دارند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-glauert" class="level3" data-number="11.2.15">
<h3 data-number="11.2.15" class="anchored" data-anchor-id="sec-ch11-a-glauert"><span class="header-section-number">11.2.15</span> روتورِ آرمانی با چرخشِ دنباله</h3>
<p><strong>ایده.</strong> حدِ بتز (<a href="#sec-ch11-a-momentum" class="quarto-xref"><span>بخش 11.2.3</span></a>) فرض می‌کند هوا پس از روتور نمی‌چرخد. اما روتوری که گشتاور می‌گیرد، طبقِ قانونِ سومِ نیوتن گشتاورِ برابر و مخالفی به هوا می‌دهد و دنباله را می‌چرخاند. انرژیِ جنبشیِ این چرخش برای ژنراتور از دست رفته است. پرسشِ این درس: <strong>چقدر؟</strong> پاسخ به نسبتِ تندیِ نوک بستگی دارد، چون برای یک توانِ معیّن گشتاور برابرِ <span class="math inline">\(P/\omega\)</span> است: روتورِ کُند گشتاورِ زیاد می‌گیرد و دنبالهٔ تندتری می‌چرخاند.</p>
<p><strong>استخراج.</strong> روتور را به حلقه‌های نازک بشکنید. در هر حلقه با شعاعِ <span class="math inline">\(r\)</span>، تکانهٔ محوری رانش و تکانهٔ زاویه‌ای گشتاور را می‌دهد. با نسبتِ تندیِ محلیِ <span class="math inline">\(\lambda_r = \omega r / v\)</span> و دو ضریبِ القای <span class="math inline">\(a\)</span> و <span class="math inline">\(a'\)</span> (<a href="#sec-ch11-a-bem" class="quarto-xref"><span>بخش 11.2.5</span></a>)، توانِ حلقه با <span class="math inline">\(a'(1-a)\lambda_r^3\)</span> متناسب است. شرطِ انرژی (توانِ گرفته‌شده برابرِ کاهشِ انرژیِ جریان) رابطه‌ای میانِ <span class="math inline">\(a\)</span> و <span class="math inline">\(a'\)</span> می‌سازد و بیشینه‌کردنِ توانِ هر حلقه با این قید، <strong>راه‌حلِ گلاوِرت</strong> را می‌دهد:</p>
<p><span id="eq-ch11-glauert"><span class="math display">\[
\begin{aligned}
a' &amp;= \frac{1-3a}{4a-1}, \qquad \lambda_r^2 = \frac{(1-a)(4a-1)^2}{1-3a}, \\
C_{p,\max}(\lambda) &amp;= \frac{8}{\lambda^2}\int_0^{\lambda} a'(1-a)\,\lambda_r^3\,\mathrm{d}\lambda_r .
\end{aligned}
\tag{11.9}\]</span></span></p>
<p>در هر حلقه <span class="math inline">\(a\)</span> میانِ <span class="math inline">\(1/4\)</span> (نزدیکِ محور، که <span class="math inline">\(\lambda_r\)</span> کوچک است) و <span class="math inline">\(1/3\)</span> (دورِ محور) است: دورِ محور همان دیسکِ بتز است و نزدیکِ محور چرخش سهمِ بیشتری می‌برد. برای هر <span class="math inline">\(\lambda_r\)</span> معادلهٔ دوم یک <span class="math inline">\(a\)</span> می‌دهد که با ریشه‌یابی پیدا می‌شود؛ سپس انتگرال عددی گرفته می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb16"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb16-1"><a href="#cb16-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> glauert_cp_max(tsr: <span class="bu">float</span>, n: <span class="bu">int</span> <span class="op">=</span> <span class="dv">400</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb16-2"><a href="#cb16-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Highest power coefficient of an ideal rotor with wake rotation</span></span>
<span id="cb16-3"><a href="#cb16-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (Glauert): each annulus runs at the induction a in (1/4, 1/3) with</span></span>
<span id="cb16-4"><a href="#cb16-4" aria-hidden="true" tabindex="-1"></a><span class="co">    lambda_r^2 = (1 - a)(4a - 1)^2 / (1 - 3a), a' = (1 - 3a)/(4a - 1)."""</span></span>
<span id="cb16-5"><a href="#cb16-5" aria-hidden="true" tabindex="-1"></a>    lam_r <span class="op">=</span> np.linspace(tsr <span class="op">/</span> n, tsr, n)</span>
<span id="cb16-6"><a href="#cb16-6" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> np.empty(n)</span>
<span id="cb16-7"><a href="#cb16-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k, lr <span class="kw">in</span> <span class="bu">enumerate</span>(lam_r):</span>
<span id="cb16-8"><a href="#cb16-8" aria-hidden="true" tabindex="-1"></a>        a[k] <span class="op">=</span> brentq(<span class="kw">lambda</span> x: (<span class="dv">1</span> <span class="op">-</span> x) <span class="op">*</span> (<span class="dv">4</span> <span class="op">*</span> x <span class="op">-</span> <span class="dv">1</span>) <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> (<span class="dv">1</span> <span class="op">-</span> <span class="dv">3</span> <span class="op">*</span> x)</span>
<span id="cb16-9"><a href="#cb16-9" aria-hidden="true" tabindex="-1"></a>                      <span class="op">-</span> lr <span class="op">**</span> <span class="dv">2</span>, <span class="fl">0.25</span> <span class="op">+</span> <span class="fl">1e-12</span>, <span class="dv">1</span> <span class="op">/</span> <span class="dv">3</span> <span class="op">-</span> <span class="fl">1e-12</span>)</span>
<span id="cb16-10"><a href="#cb16-10" aria-hidden="true" tabindex="-1"></a>    ap <span class="op">=</span> (<span class="dv">1</span> <span class="op">-</span> <span class="dv">3</span> <span class="op">*</span> a) <span class="op">/</span> (<span class="dv">4</span> <span class="op">*</span> a <span class="op">-</span> <span class="dv">1</span>)</span>
<span id="cb16-11"><a href="#cb16-11" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> ap <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> a) <span class="op">*</span> lam_r <span class="op">**</span> <span class="dv">3</span></span>
<span id="cb16-12"><a href="#cb16-12" aria-hidden="true" tabindex="-1"></a>    lam_r <span class="op">=</span> np.concatenate(([<span class="fl">0.0</span>], lam_r))</span>
<span id="cb16-13"><a href="#cb16-13" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> np.concatenate(([<span class="fl">0.0</span>], f))</span>
<span id="cb16-14"><a href="#cb16-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(<span class="dv">8</span> <span class="op">/</span> tsr <span class="op">**</span> <span class="dv">2</span> <span class="op">*</span> np.trapezoid(f, lam_r))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch11-glauert" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-glauert-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-glauert.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-glauert-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.9: بیشینهٔ ضریبِ توانِ روتورِ آرمانی با چرخشِ دنباله (گلاوِرت) و روتورِ نیروگاهِ P بر حسبِ نسبتِ تندیِ نوک
</figcaption>
</figure>
</div>
<div id="exm-ch11-glauert" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.12 (سهمِ چرخشِ دنباله و سهمِ پره)</strong></span> <strong>پرسش.</strong> بیشینهٔ ضریبِ توان را برای نسبت‌های تندیِ <span class="ltr" dir="ltr">0.5</span> تا <span class="ltr" dir="ltr">10</span> با <a href="#eq-ch11-glauert" class="quarto-xref">معادلهٔ&nbsp;<span>11.9</span></a> حساب کنید و با روتورِ نیروگاهِ P (المانِ پره–تکانه با پسا و تلفاتِ نوک) مقایسه کنید. داده: ساختگی، پرهٔ آموزشیِ <span class="ltr" dir="ltr">A-212</span>.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>ideal rotor with wake rotation (Glauert) against the rotor of
Plant P (BEM with drag and tip losses):
  TSR   Glauert Cp_max   rotor Cp   rotor / Glauert
   0.5   0.2894           -
   1.0   0.4155           -
   2.0   0.5112           -
   4.0   0.5615           0.0098     0.017
   6.0   0.5759           0.3576     0.621
   8.5   0.5830           0.4847     0.831
  10.0   0.5852           0.4599     0.786
  Betz 16/27 = 0.5926; at TSR 8.5 wake rotation costs 1.6 % of Betz,
  drag, tip loss and the finite blade cost another 16.9 %
  slow rotors (water pumps, old mills) give much of the power
  away as wake swirl; fast rotors need little torque for the
  same power and so leave little swirl behind</code></pre>
<p><strong>تفسیر.</strong> در <span class="math inline">\(\lambda = 8.5\)</span> چرخشِ دنباله فقط <span class="ltr" dir="ltr">1.6 %</span> از بتز را می‌برد؛ پسا، تلفاتِ نوک و پرهٔ محدود حدودِ <span class="ltr" dir="ltr">17 %</span> دیگر. پس برای توربینِ تند، <strong>پسا و نوک</strong> مهم‌اند نه چرخش؛ برای آسیابِ کُند یا پمپِ آبیِ چندپره (با <span class="math inline">\(\lambda\)</span> حدودِ یک) برعکس: سقفِ آرمانیِ آن‌ها حدودِ <span class="ltr" dir="ltr">0.42</span> است. روتورِ نیروگاهِ P در <span class="math inline">\(\lambda\)</span>ِ کم تقریباً هیچ توانی نمی‌دهد: پره‌ای که برای <span class="math inline">\(\lambda = 8\)</span> پیچش گرفته، در <span class="math inline">\(\lambda = 4\)</span> زاویهٔ حملهٔ بزرگی می‌بیند و وامانده می‌شود (<a href="#sec-ch11-a-aerofoil" class="quarto-xref"><span>بخش 11.2.4</span></a>). <strong>وارسی:</strong> منحنیِ گلاوِرت از پایین به <span class="ltr" dir="ltr">16/27</span> نزدیک می‌شود و هرگز از آن نمی‌گذرد (<a href="#fig-ch11-glauert" class="quarto-xref">شکل&nbsp;<span>11.9</span></a>، درست).</p>
</div>
<p><strong>خطای رایج.</strong> «توربینِ سه‌پره چون پره‌های کمی دارد ضعیف‌تر از آسیابِ چندپره است.» عکسِ این درست است: سقفِ آرمانی با <span class="math inline">\(\lambda\)</span> بالا می‌رود و پره‌های کم و باریک برای <span class="math inline">\(\lambda\)</span>ِ زیاد لازم‌اند. آسیابِ چندپره گشتاورِ راه‌اندازیِ زیادی دارد (برای پمپِ پیستونی خوب است)، نه بازدهِ بیشتر.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا روتوری که گشتاور می‌گیرد دنباله را می‌چرخاند؟</li>
<li>در <a href="#eq-ch11-glauert" class="quarto-xref">معادلهٔ&nbsp;<span>11.9</span></a>، <span class="math inline">\(a\)</span> نزدیکِ محور و دورِ محور به چه مقدارهایی میل می‌کند؟</li>
<li>در <span class="math inline">\(\lambda = 2\)</span> بیشینهٔ آرمانی چند است؟ چند درصد زیرِ بتز؟</li>
<li>چرا روتورِ نیروگاهِ P در <span class="math inline">\(\lambda = 4\)</span> تقریباً توان نمی‌دهد؟</li>
<li>سهمِ چرخش و سهمِ پسا و نوک را در <span class="math inline">\(\lambda = 8.5\)</span> مقایسه کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-highthrust" class="level3" data-number="11.2.16">
<h3 data-number="11.2.16" class="anchored" data-anchor-id="sec-ch11-a-highthrust"><span class="header-section-number">11.2.16</span> حالتِ رانشِ زیاد و تصحیحِ بوهل</h3>
<p><strong>ایده.</strong> نظریهٔ تکانه می‌گوید ضریبِ رانشِ یک حلقه <span class="math inline">\(C_T = 4aF(1-a)\)</span> است؛ این سهمی در <span class="math inline">\(a = 0.5\)</span> به بیشینه می‌رسد و پس از آن <strong>کم</strong> می‌شود. اما آزمایش‌ها روی روتورها نشان می‌دهند که با بیشترشدنِ <span class="math inline">\(a\)</span> رانش <strong>بیشتر</strong> می‌شود: وقتی سرعتِ دنباله بسیار کم شود، جریان پایدار نمی‌ماند، هوای اطراف به درونِ دنباله کشیده می‌شود و دنباله متلاطم می‌شود (<strong>حالتِ دنبالهٔ متلاطم</strong>). فرضِ نظریهٔ تکانه (لوله‌ای مرزدار و بی‌اختلاط) دیگر برقرار نیست.</p>
<p><strong>مدلِ تجربی.</strong> بوهل سهمی‌ای پیشنهاد کرد که در <span class="math inline">\(a = 0.4\)</span> با منحنیِ تکانه هم مقدار و هم شیب برابر است و در <span class="math inline">\(a = 1\)</span> به <span class="ltr" dir="ltr">2</span> می‌رسد:</p>
<p><span id="eq-ch11-buhl"><span class="math display">\[
C_T = \frac{8}{9} + \left(4F - \frac{40}{9}\right) a + \left(\frac{50}{9} - 4F\right) a^2, \qquad a &gt; 0.4 .
\tag{11.10}\]</span></span></p>
<p>کدِ المانِ پره–تکانه (<a href="#sec-ch11-a-bem" class="quarto-xref"><span>بخش 11.2.5</span></a>) وقتی <span class="math inline">\(C_T\)</span>ِ حلقه از <span class="math inline">\(0.96F\)</span> بیشتر شود، <span class="math inline">\(a\)</span> را از وارونِ همین سهمی می‌گیرد؛ بی این تصحیح تکرار ممکن است در <span class="math inline">\(\lambda\)</span>ِ زیاد به جوابِ نادرست برسد یا واگرا شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb18"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb18-1"><a href="#cb18-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> thrust_coefficient(a, f: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>):</span>
<span id="cb18-2"><a href="#cb18-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Annulus thrust coefficient: momentum theory 4aF(1 - a) up to a = 0.4,</span></span>
<span id="cb18-3"><a href="#cb18-3" aria-hidden="true" tabindex="-1"></a><span class="co">    Buhl's empirical parabola above it (it reaches 2 at a = 1)."""</span></span>
<span id="cb18-4"><a href="#cb18-4" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> np.asarray(a, <span class="bu">float</span>)</span>
<span id="cb18-5"><a href="#cb18-5" aria-hidden="true" tabindex="-1"></a>    mom <span class="op">=</span> <span class="dv">4</span> <span class="op">*</span> a <span class="op">*</span> f <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> a)</span>
<span id="cb18-6"><a href="#cb18-6" aria-hidden="true" tabindex="-1"></a>    buhl <span class="op">=</span> <span class="dv">8</span> <span class="op">/</span> <span class="dv">9</span> <span class="op">+</span> (<span class="dv">4</span> <span class="op">*</span> f <span class="op">-</span> <span class="dv">40</span> <span class="op">/</span> <span class="dv">9</span>) <span class="op">*</span> a <span class="op">+</span> (<span class="dv">50</span> <span class="op">/</span> <span class="dv">9</span> <span class="op">-</span> <span class="dv">4</span> <span class="op">*</span> f) <span class="op">*</span> a <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb18-7"><a href="#cb18-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.where(a <span class="op">&lt;=</span> <span class="fl">0.4</span>, mom, buhl)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch11-ctbuhl" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-ctbuhl-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-ctbuhl.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-ctbuhl-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.10: ضریبِ رانش بر حسبِ ضریبِ القای محوری: نظریهٔ تکانه و تصحیحِ تجربیِ بوهل بالای <span class="math inline">\(a = 0.4\)</span>
</figcaption>
</figure>
</div>
<div id="exm-ch11-highthrust" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.13 (روتور در بادِ کم و سرعتِ زیاد)</strong></span> <strong>پرسش.</strong> ضریبِ رانش را با دو مدل برای چند <span class="math inline">\(a\)</span> مقایسه کنید و بشمارید روتورِ نیروگاهِ P در <span class="math inline">\(\lambda = 12\)</span> چند حلقه را در حالتِ رانشِ زیاد دارد.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>thrust coefficient against axial induction (F = 1):
  a      momentum 4a(1-a)   Buhl (used by the BEM code)
  0.200  0.640              0.640
  0.333  0.889              0.889
  0.400  0.960              0.960
  0.500  1.000              1.056
  0.600  0.960              1.182
  0.800  0.640              1.529
  1.000  0.000              2.000
  momentum theory says thrust falls after a = 0.5; measured
  rotors show it keeps rising (turbulent wake state)
  rotor at TSR 12 (low wind, high speed): 22 of 40 annuli above a = 0.4
  the correction keeps the iteration from a false solution</code></pre>
<p><strong>تفسیر.</strong> در <span class="math inline">\(\lambda = 12\)</span> (بادِ کم با روتورِ تند، مثلاً در ناحیهٔ ۲٫۵ یا هنگامِ کندشدنِ ناگهانیِ باد) بیش از نیمی از حلقه‌ها بالای <span class="math inline">\(a = 0.4\)</span>اند. این حالت در کارِ عادی با قانونِ <span class="math inline">\(k\omega^2\)</span> کم پیش می‌آید، اما در گذرها و در طراحیِ پره (حالت‌های بار) پیش می‌آید و مدلِ بار باید آن را درست ببیند. <strong>وارسی:</strong> در <span class="math inline">\(a = 0.4\)</span> هر دو مدل <span class="ltr" dir="ltr">0.96</span> می‌دهند و در <span class="math inline">\(a = 1\)</span> بوهل <span class="ltr" dir="ltr">2</span> (<a href="#fig-ch11-ctbuhl" class="quarto-xref">شکل&nbsp;<span>11.10</span></a>، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نظریهٔ تکانه کجا و چرا از کار می‌افتد؟</li>
<li>پیوستگیِ <a href="#eq-ch11-buhl" class="quarto-xref">معادلهٔ&nbsp;<span>11.10</span></a> را در <span class="math inline">\(a = 0.4\)</span> برای <span class="math inline">\(F = 1\)</span> وارسی کنید.</li>
<li>چه شرایطِ کاری روتور را به <span class="math inline">\(a\)</span>ِ زیاد می‌برد؟</li>
<li>اگر کدِ المانِ پره–تکانه این تصحیح را نداشته باشد، چه نشانه‌ای در خروجی می‌بینید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-shear" class="level3" data-number="11.2.17">
<h3 data-number="11.2.17" class="anchored" data-anchor-id="sec-ch11-a-shear"><span class="header-section-number">11.2.17</span> برشِ باد، سایهٔ برج و تندیِ هم‌ارزِ روتور</h3>
<p><strong>ایده.</strong> روتورِ نیروگاهِ P از <span class="ltr" dir="ltr">25 m</span> تا <span class="ltr" dir="ltr">175 m</span> بالای زمین را جاروب می‌کند. با برشِ باد (فصلِ ۲) پره در بالای دور بادِ تندتر و در پایین بادِ کندتری می‌بیند؛ پس بارِ هر پره <strong>یک بار در هر دور</strong> (<span class="math inline">\(1P\)</span>) بالا و پایین می‌رود. وقتی پره از جلوی برج می‌گذرد، هوا که پشتِ برج گیر کرده کمی کُند است (<strong>سایهٔ برج</strong>) و پره افتی کوتاه می‌بیند. سه پره این اثرها را با اختلافِ فازِ <span class="math inline">\(120^\circ\)</span> می‌بینند: در گشتاورِ کلِ روتور بخشِ <span class="math inline">\(1P\)</span> تا حدِ زیادی خنثی می‌شود و نوسانِ <span class="math inline">\(3P\)</span> می‌ماند.</p>
<p><strong>مدلِ آموزشی.</strong> نیم‌رخِ توانی با نمای <span class="math inline">\(\alpha_\text{sh}\)</span> و جریانِ پتانسیل دورِ استوانه‌ای با شعاعِ <span class="math inline">\(a_\text{t}\)</span> در فاصلهٔ <span class="math inline">\(x\)</span> جلوتر از محورِ برج:</p>
<p><span id="eq-ch11-shadow"><span class="math display">\[
v(z) = v_\text{hub}\left(\frac{z}{H}\right)^{\alpha_\text{sh}}, \qquad
\frac{\Delta v}{v} = \frac{a_\text{t}^2\,(x^2 - y^2)}{(x^2 + y^2)^2},
\tag{11.11}\]</span></span></p>
<p>که <span class="math inline">\(y\)</span> فاصلهٔ جانبیِ المانِ پره از محورِ برج است. فاصلهٔ <span class="math inline">\(x\)</span> از ریشه تا نوک با شیبِ محور و مخروطیِ روتور بیشتر می‌شود. در مدلِ شبه‌پایا، گشتاورِ هر حلقه با مجذورِ بادِ محلی تغییر می‌کند و وزنِ هر حلقه سهمِ آن از گشتاور در کارِ عادی است (از <a href="#exm-ch11-bem" class="quarto-xref">مثال&nbsp;<span>11.4</span></a>). این مدل دنبالهٔ دینامیکی و واماندگیِ پویا را ندارد (<span class="ltr" dir="ltr">A-226</span>).</p>
<p><strong>تندیِ هم‌ارزِ روتور.</strong> برای انرژی، پرسش این است: کدام بادِ یکنواخت همان توانِ جنبشیِ عبوری را دارد؟</p>
<p><span id="eq-ch11-rews"><span class="math display">\[
v_\text{rews} = \left(\frac{1}{A_\text{r}}\int_{A_\text{r}} v(z)^3\,\mathrm{d}A\right)^{1/3}.
\tag{11.12}\]</span></span></p>
<p>استانداردِ آزمونِ منحنیِ توان (<span class="ltr" dir="ltr">IEC 61400-12-1:2022</span>) برای روتورهای بزرگ اندازه‌گیریِ باد در چند ارتفاع روی سطحِ روتور را در نظر می‌گیرد؛ روشِ دقیق و شرطِ کاربردش را خودِ استاندارد تعیین می‌کند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb20"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb20-1"><a href="#cb20-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rotor_equivalent_speed(v_hub: <span class="bu">float</span>, hub: <span class="bu">float</span>, radius: <span class="bu">float</span>,</span>
<span id="cb20-2"><a href="#cb20-2" aria-hidden="true" tabindex="-1"></a>                           shear: <span class="bu">float</span>, n: <span class="bu">int</span> <span class="op">=</span> <span class="dv">400</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb20-3"><a href="#cb20-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Rotor-equivalent wind speed: the uniform speed with the same kinetic</span></span>
<span id="cb20-4"><a href="#cb20-4" aria-hidden="true" tabindex="-1"></a><span class="co">    power through the disc as the power-law profile v_hub (z/hub)^shear."""</span></span>
<span id="cb20-5"><a href="#cb20-5" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> np.linspace(<span class="op">-</span>math.pi <span class="op">/</span> <span class="dv">2</span>, math.pi <span class="op">/</span> <span class="dv">2</span>, n <span class="op">+</span> <span class="dv">1</span>)    <span class="co"># y = R sin t</span></span>
<span id="cb20-6"><a href="#cb20-6" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> v_hub <span class="op">*</span> ((hub <span class="op">+</span> radius <span class="op">*</span> np.sin(t)) <span class="op">/</span> hub) <span class="op">**</span> shear</span>
<span id="cb20-7"><a href="#cb20-7" aria-hidden="true" tabindex="-1"></a>    flux <span class="op">=</span> np.trapezoid(<span class="dv">2</span> <span class="op">*</span> radius <span class="op">**</span> <span class="dv">2</span> <span class="op">*</span> np.cos(t) <span class="op">**</span> <span class="dv">2</span> <span class="op">*</span> v <span class="op">**</span> <span class="dv">3</span>, t)</span>
<span id="cb20-8"><a href="#cb20-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>((flux <span class="op">/</span> (math.pi <span class="op">*</span> radius <span class="op">**</span> <span class="dv">2</span>)) <span class="op">**</span> (<span class="dv">1</span> <span class="op">/</span> <span class="dv">3</span>))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch11-shear3p" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-shear3p-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-shear3p.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-shear3p-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.11: گشتاورِ نسبیِ هر پره و کلِ روتور در یک دور با برشِ <span class="math inline">\(0.2\)</span> و سایهٔ برج (مدلِ شبه‌پایای آموزشی)
</figcaption>
</figure>
</div>
<div id="exm-ch11-shear" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.14 (یک دورِ روتور در بادِ لایه‌لایه)</strong></span> <strong>پرسش.</strong> با برشِ <span class="ltr" dir="ltr">0.2</span> و تندیِ <span class="ltr" dir="ltr">8 m/s</span> در ارتفاعِ توپی، گشتاورِ هر پره و روتور را در یک دور، عمق و پهنای افتِ سایهٔ برج، و تندیِ هم‌ارزِ روتور را برای چند نمای برش حساب کنید. داده: ساختگی؛ شعاعِ برج <span class="ltr" dir="ltr">2.2 m</span>، فاصلهٔ صفحهٔ روتور <span class="ltr" dir="ltr">6 m</span> در ریشه، شیبِ <span class="ltr" dir="ltr">5°</span>، مخروطیِ <span class="ltr" dir="ltr">3°</span> (<span class="ltr" dir="ltr">A-226</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>wind shear 0.2 and tower shadow at 8 m/s (A-226):
  wind at the lowest tip (25 m) 6.06 m/s, at the top tip 8.95 m/s
  torque of one blade over a turn (100 = uniform wind): 70.2 .. 117.2
  rotor torque: 96.2 .. 98.8 (ripple 2.7 points, 3P)
  tower radius 2.2 m; rotor plane 6 m upwind at the root, 16.3 m at the tip
  deficit in front of the tower: 12 % at the root, 1.8 % at the tip;
    the dip is 17 deg wide at 0.7 R
  rotor-equivalent speed for 10 m/s at hub height:
    shear  0.0    0.1    0.2    0.3    0.4
    REWS   10.00  9.94  9.94  9.98  10.06
  a power-law profile changes the rotor energy by under 1 %;
  the 1P load on each blade is the real cost of shear</code></pre>
<p><strong>تفسیر.</strong> گشتاورِ یک پره در هر دور میانِ حدودِ <span class="ltr" dir="ltr">70</span> و <span class="ltr" dir="ltr">117</span> درصدِ بادِ یکنواخت می‌رود: این یک چرخهٔ خستگی در هر دور است، صد میلیون چرخه در عمر (<a href="#exm-ch11-loads" class="quarto-xref">مثال&nbsp;<span>11.22</span></a>). گشتاورِ روتور فقط حدودِ سه واحد با بسامدِ <span class="math inline">\(3P\)</span> نوسان دارد. برای <strong>انرژی</strong>، تندیِ هم‌ارز با برشِ توانی کمتر از یک درصد با تندیِ توپی فرق دارد؛ اما نیم‌رخ‌های غیرتوانی (جت‌های سطحِ پایین در شب، چرخشِ جهتِ باد با ارتفاع) می‌توانند اختلافِ بیشتری بسازند و دلیلِ اندازه‌گیریِ باد در چند ارتفاع‌اند (فصلِ ۱۳). <strong>وارسی:</strong> <span class="math inline">\(8 \times 0.25^{0.2} = 6.06\)</span> و <span class="math inline">\(8 \times 1.75^{0.2} = 8.95\ \text{m/s}\)</span> (درست).</p>
</div>
<p><strong>پیامد برای طراحی.</strong> شیبِ محور، مخروطیِ روتور و پیش‌خمِ پره هم فاصلهٔ نوک تا برج را زیاد می‌کنند (<a href="#sec-ch11-b-bladestruct" class="quarto-xref"><span>بخش 11.3.21</span></a>) و هم افتِ سایه را کم؛ <strong>گامِ انفرادی</strong> (<a href="#sec-ch11-a-pitch" class="quarto-xref"><span>بخش 11.2.9</span></a>) می‌تواند با تغییرِ گامِ هر پره در هر دور بخشِ <span class="math inline">\(1P\)</span>ِ بار را کم کند. روتورِ پشت به باد (پره‌ها پشتِ برج) سایهٔ بسیار شدیدتری می‌بیند و صدای ضربه‌ایِ بیشتری دارد؛ دلیلِ اصلیِ چیرگیِ روتورِ رو به باد همین است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بارِ یک پره <span class="math inline">\(1P\)</span> است و گشتاورِ روتور <span class="math inline">\(3P\)</span>؟</li>
<li>عمقِ افتِ سایه را در ریشه با <a href="#eq-ch11-shadow" class="quarto-xref">معادلهٔ&nbsp;<span>11.11</span></a> وارسی کنید.</li>
<li>تندیِ هم‌ارزِ روتور با تندیِ توپی چه فرقی دارد و کِی مهم می‌شود؟</li>
<li>چرا تندیِ هم‌ارز با برشِ <span class="ltr" dir="ltr">0.2</span> کمی <strong>کمتر</strong> از تندیِ توپی است؟</li>
<li>سه راهِ طراحی برای کم‌کردنِ اثرِ سایهٔ برج نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-erosion" class="level3" data-number="11.2.18">
<h3 data-number="11.2.18" class="anchored" data-anchor-id="sec-ch11-a-erosion"><span class="header-section-number">11.2.18</span> سایشِ لبهٔ حمله و افزوده‌های پره</h3>
<p><strong>ایده.</strong> نوکِ پرهٔ نیروگاهِ P با حدودِ <span class="ltr" dir="ltr">90 m/s</span> در هوا حرکت می‌کند. قطره‌های باران، تگرگ، گرد و غبار و حشره‌ها با این سرعت به <strong>لبهٔ حمله</strong> می‌خورند و پوشش و سپس لایه‌های کامپوزیت را می‌سایند. سطحِ زبر جریانِ مرزی را زودتر متلاطم و جدا می‌کند: پسا بیشتر، شیبِ برا کمتر و واماندگی زودتر می‌شود. چون یک‌سومِ بیرونیِ پره بیشترِ گشتاور را می‌سازد و بیشترین سرعت را دارد، هم آسیب و هم اثرش آنجاست.</p>
<p><strong>مدلِ آموزشی (<span class="ltr" dir="ltr">A-227</span>).</strong> روی یک‌سومِ بیرونیِ پره: ضریبِ پسا <span class="ltr" dir="ltr">0.006</span> بیشتر، شیبِ برا <span class="ltr" dir="ltr">6 %</span> کمتر، و واماندگی <span class="ltr" dir="ltr">2°</span> زودتر. مقدارها ساختگی‌اند؛ اثرِ واقعی را اندازه‌گیریِ نیم‌رخِ زبر در تونلِ باد یا تحلیلِ دادهٔ کارِ مزرعه نشان می‌دهد.</p>
<div id="fig-ch11-erosion" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-erosion-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-erosion.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-erosion-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.12: ضریبِ توانِ روتورِ تمیز و روتور با سایشِ لبهٔ حمله روی یک‌سومِ بیرونیِ پره
</figcaption>
</figure>
</div>
<div id="exm-ch11-erosion" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.15 (هزینهٔ سالانهٔ لبهٔ ساییده)</strong></span> <strong>پرسش.</strong> با نیم‌رخِ ساییده، ضریبِ توانِ بیشینه و انرژیِ سالانهٔ یک توربین و مزرعه را در چگالیِ ساختگاه حساب کنید. زیرِ تندیِ اسمی توان با نسبتِ <span class="math inline">\(C_p\)</span> کم می‌شود؛ بالای آن گام کمبود را جبران می‌کند. داده: بستهٔ داده <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S0</span>؛ مدل ساختگی.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>leading-edge erosion on the outer third of the blade (A-227):
  peak Cp at TSR 8.50: clean 0.4847, eroded 0.4581 (-5.5 %)
  one turbine at site density: 17,183 MWh clean, 16,613 MWh eroded (-3.3 %)
  twelve turbines: 6.84 GWh a year, 342 k u at 50 u/MWh
  the outer third makes most of the torque and sees the highest
  speed (rain and dust hit it hardest): leading-edge protection
  and repair are planned maintenance, not cosmetics</code></pre>
<p><strong>تفسیر.</strong> کاهشِ <span class="ltr" dir="ltr">5.5 %</span>ِ <span class="math inline">\(C_p\)</span> فقط <span class="ltr" dir="ltr">3.3 %</span> انرژی می‌برد، چون بخشی از سال توربین در توانِ اسمی است و گام کمبود را جبران می‌کند. باز هم برای دوازده توربین حدودِ <span class="ltr" dir="ltr">6.8 GWh</span> در سال است: بیش از هزینهٔ یک برنامهٔ بازرسی و ترمیم. <strong>وارسی:</strong> <span class="math inline">\(0.4581/0.4847 = 0.945\)</span> (درست).</p>
</div>
<p><strong>حفاظت و ترمیم.</strong> سه راه رایج است: <strong>پوششِ لبهٔ حمله</strong> (رنگ یا ماستیکِ انعطاف‌پذیر)، <strong>نوارِ</strong> چسبیِ محافظ، و <strong>پوستهٔ</strong> پیش‌ساخته که روی لبه چسبانده می‌شود. بازرسیِ دوره‌ای (پهپاد، عکس‌برداریِ زمینی) و ترمیم در فصلِ کم‌باد بخشی از برنامهٔ نگهداری است (<a href="#sec-ch11-c-service" class="quarto-xref"><span>بخش 11.4.17</span></a>). برخی کنترل‌گرها در بارانِ شدید سرعتِ روتور را کم می‌کنند تا شدتِ برخورد کم شود؛ این یک مصالحهٔ انرژی و عمر است.</p>
<p><strong>افزوده‌های پره.</strong> <strong>مولدهای گردابه</strong> (تیغه‌های کوچک نزدیکِ ریشه) جریانِ مرزی را انرژی می‌دهند و جدایش را عقب می‌اندازند؛ <strong>دندانه‌های لبهٔ فرار</strong> صدای لبهٔ فرار را کم می‌کنند (<a href="#sec-ch11-d-noise" class="quarto-xref"><span>بخش 11.5.8</span></a>)؛ <strong>نوارهای ایست</strong> گاه برای کنترلِ رفتارِ واماندگی به کار می‌روند. هر افزوده نیم‌رخ را عوض می‌کند و باید با تأییدِ سازنده و شاهدِ اندازه‌گیری نصب شود؛ افزودنِ دلبخواهی ممکن است بار یا صدا را بدتر کند.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>ترمیمِ لبهٔ حمله کارِ در ارتفاع روی سطحِ پره است و فقط با دستورالعملِ سازنده، مواد و روشِ تأییدشده، کارکنانِ آموزش‌دیده و مجوزِ کار انجام می‌شود. این بخش فقط اثرِ آیرودینامیکی و ارزشِ اقتصادیِ آن را نشان می‌دهد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا سایش در یک‌سومِ بیرونیِ پره متمرکز است؟</li>
<li>چرا کاهشِ انرژیِ سالانه از کاهشِ <span class="math inline">\(C_p\)</span> کمتر است؟</li>
<li>ارزشِ سالانهٔ اثرِ سایش را برای مزرعه با <span class="ltr" dir="ltr">50 u/MWh</span> وارسی کنید.</li>
<li>مولدِ گردابه چه می‌کند و کجای پره نصب می‌شود؟</li>
<li>چرا افزودنِ دلبخواهیِ تیغه یا نوار به پره خطرناک است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-dynamics" class="level3" data-number="11.2.19">
<h3 data-number="11.2.19" class="anchored" data-anchor-id="sec-ch11-a-dynamics"><span class="header-section-number">11.2.19</span> روتور به‌صورتِ چرخ‌طیار: پاسخِ ناحیهٔ ۲</h3>
<p><strong>ایده.</strong> تا اینجا منحنیِ توان از نقطه‌های <strong>پایا</strong> ساخته شد: باد ثابت، روتور در تعادل. اما باد هر ثانیه عوض می‌شود و روتورِ <span class="ltr" dir="ltr">150 m</span> یک چرخ‌طیارِ عظیم است. معادلهٔ حرکتِ آن، با همهٔ گشتاورها به محورِ کم‌سرعت برده شده:</p>
<p><span id="eq-ch11-rotordyn"><span class="math display">\[
J_\text{m}\,\frac{\mathrm{d}\omega}{\mathrm{d}t} = T_\text{a}(v, \omega, \theta_\text{p}) - T_\text{g} ,
\tag{11.13}\]</span></span></p>
<p>که <span class="math inline">\(J_\text{m}\)</span> لختیِ روتور به‌اضافهٔ لختیِ ژنراتور (ضربِ در مجذورِ نسبتِ دنده) است. در ناحیهٔ ۲، <span class="math inline">\(T_\text{g} = k\omega^2\)</span> (<a href="#eq-ch11-kw2" class="quarto-xref">معادلهٔ&nbsp;<span>11.7</span></a>). اگر باد ناگهان بیشتر شود، <span class="math inline">\(T_\text{a}\)</span> بالا می‌رود ولی <span class="math inline">\(T_\text{g}\)</span> هنوز به سرعتِ قبلی وابسته است؛ مازادِ گشتاور روتور را تند می‌کند تا دو گشتاور دوباره برابر شوند.</p>
<p><strong>ثابتِ زمانی.</strong> با خطی‌کردنِ <a href="#eq-ch11-rotordyn" class="quarto-xref">معادلهٔ&nbsp;<span>11.13</span></a> پیرامونِ نقطهٔ کارِ <span class="math inline">\(\omega_0\)</span>:</p>
<p><span id="eq-ch11-tau"><span class="math display">\[
\tau = \frac{J_\text{m}}{2k\omega_0 - \partial T_\text{a}/\partial\omega} .
\tag{11.14}\]</span></span></p>
<p>مخرج «میرایی» است: افزایشِ گشتاورِ ژنراتور با سرعت منهای افزایشِ گشتاورِ آیرودینامیکی با سرعت. در <span class="math inline">\(\lambda_\text{opt}\)</span> گشتاورِ آیرودینامیکی با سرعت کم می‌شود، پس هر دو جمله پایداری می‌سازند.</p>
<p><strong>مدلِ عددی.</strong> گشتاورِ آیرودینامیکی از جدولِ <span class="math inline">\(C_p(\lambda, \theta_\text{p})\)</span> که با المانِ پره–تکانه ساخته شده درون‌یابی می‌شود (مدلِ شبه‌پایا: جریان در هر لحظه همان جریانِ پایا فرض می‌شود). گامِ زمانیِ <span class="ltr" dir="ltr">0.05 s</span> و روشِ اویلر (فصلِ ۳) برای این دستگاهِ کُند کافی است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb23"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb23-1"><a href="#cb23-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> aero_torque(v: <span class="bu">float</span>, omega: <span class="bu">float</span>, pitch_deg: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb23-2"><a href="#cb23-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Rotor torque (N m) from the quasi-steady Cp table."""</span></span>
<span id="cb23-3"><a href="#cb23-3" aria-hidden="true" tabindex="-1"></a>    lam <span class="op">=</span> <span class="bu">min</span>(<span class="bu">max</span>(omega <span class="op">*</span> rotor.RADIUS <span class="op">/</span> v, LAM[<span class="dv">0</span>]), LAM[<span class="op">-</span><span class="dv">1</span>])</span>
<span id="cb23-4"><a href="#cb23-4" aria-hidden="true" tabindex="-1"></a>    cp <span class="op">=</span> <span class="bu">float</span>(cp_table()((lam, <span class="bu">min</span>(<span class="bu">max</span>(pitch_deg, <span class="fl">0.0</span>), PITCH[<span class="op">-</span><span class="dv">1</span>]))))</span>
<span id="cb23-5"><a href="#cb23-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">0.5</span> <span class="op">*</span> RHO <span class="op">*</span> rotor.AREA <span class="op">*</span> v <span class="op">**</span> <span class="dv">3</span> <span class="op">*</span> cp <span class="op">/</span> omega</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> simulate_region2(wind, dt: <span class="bu">float</span>, j: <span class="bu">float</span> <span class="op">=</span> J_TOTAL):</span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""J d(omega)/dt = T_aero - k omega^2, Euler steps; returns omega and</span></span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a><span class="co">    electrical power (W) for each time step."""</span></span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> rotor.turbine()</span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> k_law()</span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>    omega <span class="op">=</span> rotor.tsr_opt() <span class="op">*</span> wind[<span class="dv">0</span>] <span class="op">/</span> rotor.RADIUS</span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a>    om, pe <span class="op">=</span> np.empty(<span class="bu">len</span>(wind)), np.empty(<span class="bu">len</span>(wind))</span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> n, v <span class="kw">in</span> <span class="bu">enumerate</span>(wind):</span>
<span id="cb24-9"><a href="#cb24-9" aria-hidden="true" tabindex="-1"></a>        tg <span class="op">=</span> k <span class="op">*</span> omega <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb24-10"><a href="#cb24-10" aria-hidden="true" tabindex="-1"></a>        omega <span class="op">+=</span> dt <span class="op">*</span> (aero_torque(v, omega, <span class="fl">0.0</span>) <span class="op">-</span> tg) <span class="op">/</span> j</span>
<span id="cb24-11"><a href="#cb24-11" aria-hidden="true" tabindex="-1"></a>        omega <span class="op">=</span> <span class="bu">min</span>(<span class="bu">max</span>(omega, t.omega_min), t.omega_max)</span>
<span id="cb24-12"><a href="#cb24-12" aria-hidden="true" tabindex="-1"></a>        om[n], pe[n] <span class="op">=</span> omega, t.eta <span class="op">*</span> tg <span class="op">*</span> omega</span>
<span id="cb24-13"><a href="#cb24-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> om, pe</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch11-step" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-step-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-step.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-step-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.13: پاسخِ ناحیهٔ ۲ به پلهٔ باد از <span class="ltr" dir="ltr">7</span> به <span class="ltr" dir="ltr">9 m/s</span>: سرعتِ روتور (بالا) و توانِ برقی (پایین)
</figcaption>
</figure>
</div>
<div id="exm-ch11-step" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.16 (پلهٔ باد در ناحیهٔ ۲)</strong></span> <strong>پرسش.</strong> باد در ثانیهٔ ۲۰ از <span class="ltr" dir="ltr">7</span> به <span class="ltr" dir="ltr">9 m/s</span> می‌پرد. سرعتِ روتور و توانِ برقی را شبیه‌سازی کنید، زمانِ رسیدن به <span class="ltr" dir="ltr">63 %</span>ِ تغییر را با <a href="#eq-ch11-tau" class="quarto-xref">معادلهٔ&nbsp;<span>11.14</span></a> مقایسه کنید. داده: لختیِ کلِ <span class="math inline">\(J_\text{m} = 36 \times 10^6\ \text{kg\,m}^2\)</span> (روتور <span class="math inline">\(32 \times 10^6\)</span> به‌اضافهٔ ژنراتورِ بازتابیده، <span class="ltr" dir="ltr">A-228</span>)، چگالیِ ساختگاه.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>region 2 after a wind step 7 -&gt; 9 m/s (J 36e6 kg m2, rho 1.056, A-228):
  rotor speed 7.58 -&gt; 9.74 rpm; 63 % reached after 4.2 s
  linear estimate tau = J / (2 k omega - dTa/domega) = 3.8 s
  power just after the step 1,593 kW, final 3,099 kW (ideal 3,099 kW)
  the generator torque follows the speed, not the wind: the
  rotor first speeds up on the surplus aerodynamic torque and
  the power rises with it (the rotor stores energy meanwhile)</code></pre>
<p><strong>تفسیر.</strong> درست پس از پله، توانِ برقی <strong>تغییر نمی‌کند</strong>: گشتاورِ ژنراتور تابعِ سرعت است و سرعت هنوز عوض نشده. در حدودِ چهار ثانیه روتور <span class="ltr" dir="ltr">63 %</span>ِ راه را می‌رود و در حدودِ پانزده ثانیه به توانِ پایا می‌رسد. ثابتِ زمانیِ خطی (<span class="ltr" dir="ltr">3.8 s</span>) کمی کمتر از شبیه‌سازی است چون گذر بزرگ است و نقطهٔ کار در راه عوض می‌شود. <strong>وارسی:</strong> توانِ پایانی همان <span class="ltr" dir="ltr">3,099 kW</span>ِ <a href="#exr-ch11-39" class="quarto-xref">تمرین&nbsp;<span>11.50</span></a> است (درست).</p>
</div>
<p><strong>پیامد.</strong> روتور در این مدت انرژی ذخیره می‌کند (<span class="math inline">\(\tfrac12 J_\text{m}\omega^2\)</span>) و توانِ تحویلی نرم‌تر از توانِ باد است. همین ذخیره اساسِ <strong>پاسخِ لَختیِ مصنوعی</strong> است: مبدّل می‌تواند چند ثانیه از انرژیِ روتور به شبکه بدهد (فصل‌های ۹ و ۲۷)؛ هزینه‌اش کندشدنِ روتور و بازگشتِ کُندِ پس از آن است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا توانِ برقی درست پس از پلهٔ باد عوض نمی‌شود؟</li>
<li>در <a href="#eq-ch11-tau" class="quarto-xref">معادلهٔ&nbsp;<span>11.14</span></a> چرا هر دو جملهٔ مخرج پایداری می‌سازند؟</li>
<li>انرژیِ جنبشیِ روتور را در <span class="ltr" dir="ltr">7.58</span> و <span class="ltr" dir="ltr">9.74 rpm</span> حساب کنید؛ تفاوت از کجا آمد؟</li>
<li>اگر لختی نصف شود، ثابتِ زمانی چه می‌شود؟</li>
<li>پاسخِ لختیِ مصنوعی از کجا انرژی می‌گیرد و هزینه‌اش چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-tracking" class="level3" data-number="11.2.20">
<h3 data-number="11.2.20" class="anchored" data-anchor-id="sec-ch11-a-tracking"><span class="header-section-number">11.2.20</span> تعقیبِ بهینه در بادِ متلاطم</h3>
<p><strong>ایده.</strong> چون روتور با تأخیر به باد پاسخ می‌دهد، در بادِ متلاطم همیشه کمی از <span class="math inline">\(\lambda_\text{opt}\)</span> دور است و <span class="math inline">\(C_p\)</span>ِ لحظه‌ای کمی کمتر از بیشینه است. پرسش: این <strong>تلفاتِ تعقیب</strong> چقدر است و لختی چه اثری دارد؟</p>
<p><strong>مدلِ بادِ آموزشی.</strong> تندیِ متوسط‌گرفته روی سطحِ روتور با یک فرایندِ مرتبهٔ اول (خودهمبسته با ثابتِ زمانیِ <span class="ltr" dir="ltr">10 s</span>، فصلِ ۳) ساخته می‌شود. بادِ واقعیِ نقطه‌ای نوسان‌های تندتری دارد، اما روتورِ بزرگ آن‌ها را روی سطح میانگین می‌گیرد. انرژیِ ذخیره در روتور در پایانِ بازه به حساب برگردانده می‌شود تا تفاوتِ حالتِ آغاز و پایان نتیجه را خراب نکند.</p>
<div id="exm-ch11-tracking" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.17 (چقدر از دست می‌رود؟)</strong></span> <strong>پرسش.</strong> با بادِ متلاطمِ <span class="ltr" dir="ltr">6</span> و <span class="ltr" dir="ltr">7 m/s</span> و شدتِ تلاطمِ <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">16 %</span>، انرژیِ گرفته‌شده را با انرژیِ آرمانی (همیشه روی <span class="math inline">\(C_{p,\max}\)</span>) برای لختیِ واقعی و یک‌چهارمِ آن مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>region 2 tracking in turbulent wind (1800 s, AR(1) time scale 10 s, A-228):
  mean m/s  TI    inertia   captured / ideal   tracking loss
   6.0      0.10  J         0.9927             0.73 %
   6.0      0.10  J/4       0.9976             0.24 %
   7.0      0.10  J         0.9933             0.67 %
   7.0      0.10  J/4       0.9976             0.24 %
   7.0      0.16  J         0.9843             1.57 %
   7.0      0.16  J/4       0.9953             0.47 %
  the energy stored in the rotor at the end is counted back;
  a heavier rotor follows the gusts later and loses more, yet
  the loss stays small: the rotor-averaged wind is smooth
  compared with the rotor's time constant of a few seconds</code></pre>
<p><strong>تفسیر.</strong> تلفاتِ تعقیب برای روتورِ نیروگاهِ P حدودِ <span class="ltr" dir="ltr">0.7 %</span> در تلاطمِ متوسط و <span class="ltr" dir="ltr">1.6 %</span> در تلاطمِ زیاد است؛ روتورِ سبک‌تر کمتر از دست می‌دهد. این تلفات در منحنیِ توانِ اندازه‌گیری‌شده (که در همین بادِ متلاطم ثبت می‌شود) <strong>از پیش</strong> دیده شده است؛ نباید آن را دوباره از انرژیِ سالانه کم کرد. اما اگر تلاطمِ ساختگاه بیشتر از ساختگاهِ آزمون باشد، تفاوتی می‌ماند که به عدمِ قطعیتِ منحنی (فصلِ ۱۶) اضافه می‌شود. <strong>وارسی:</strong> ترتیبِ نتیجه‌ها منطقی است: لختیِ بیشتر و تلاطمِ بیشتر، تلفاتِ بیشتر.</p>
</div>
<p><strong>خطای رایج.</strong> «لختیِ زیاد بد است، پس روتور را سبک کنید.» لختی انرژیِ گذرا را ذخیره می‌کند، نوسانِ توان را نرم می‌کند و در پاسخِ لختیِ مصنوعی مفید است؛ سبک‌کردنِ پره هزینه، سختی و خیز را هم عوض می‌کند (<a href="#sec-ch11-b-bladestruct" class="quarto-xref"><span>بخش 11.3.21</span></a>). طراح همهٔ این‌ها را با هم می‌سنجد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا روتورِ سنگین در بادِ متلاطم انرژیِ کمتری می‌گیرد؟</li>
<li>چرا انرژیِ ذخیره در روتور در پایان به حساب برگردانده شد؟</li>
<li>چرا تلفاتِ تعقیب نباید دوباره از انرژیِ سالانه کم شود؟</li>
<li>یک مزیتِ لختیِ زیاد را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-a-scheduling" class="level3" data-number="11.2.21">
<h3 data-number="11.2.21" class="anchored" data-anchor-id="sec-ch11-a-scheduling"><span class="header-section-number">11.2.21</span> حلقهٔ گام، جای‌گذاریِ قطب و برنامه‌ریزیِ بهره</h3>
<p><strong>ایده.</strong> بالای تندیِ اسمی (<a href="#sec-ch11-a-pitch" class="quarto-xref"><span>بخش 11.2.9</span></a>) گشتاورِ ژنراتور ثابت است و کنترل‌گرِ گام سرعت را روی سقف نگه می‌دارد. حلقهٔ بسته را با خطی‌کردنِ <a href="#eq-ch11-rotordyn" class="quarto-xref">معادلهٔ&nbsp;<span>11.13</span></a> می‌سازیم. دو حساسیت تعریف می‌کنیم: <span class="math inline">\(G = -\partial T_\text{a}/\partial\theta_\text{p}\)</span> (چقدر گشتاور با گام کم می‌شود) و <span class="math inline">\(D = -\partial T_\text{a}/\partial\omega\)</span> (میراییِ آیرودینامیکی). با کنترل‌گرِ تناسبی–انتگرالیِ <span class="math inline">\(K_p\)</span> و <span class="math inline">\(K_i\)</span> روی خطای سرعت، معادلهٔ مشخصه و بهره‌ها برای بسامدِ طبیعیِ <span class="math inline">\(\omega_n\)</span> و میراییِ <span class="math inline">\(\zeta\)</span> چنین‌اند:</p>
<p><span id="eq-ch11-pipole"><span class="math display">\[
\begin{aligned}
J_\text{m}s^2 + (D + G K_p)\,s + G K_i &amp;= 0 , \\
K_p = \frac{2\zeta\omega_n J_\text{m} - D}{G}, \qquad K_i &amp;= \frac{J_\text{m}\,\omega_n^2}{G} .
\end{aligned}
\tag{11.15}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb27"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb27-1"><a href="#cb27-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pi_gains(g: <span class="bu">float</span>, d: <span class="bu">float</span>, wn: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.6</span>, zeta: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.7</span>):</span>
<span id="cb27-2"><a href="#cb27-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Pole placement for J s^2 + (D + G Kp) s + G Ki = 0 with</span></span>
<span id="cb27-3"><a href="#cb27-3" aria-hidden="true" tabindex="-1"></a><span class="co">    G = -dT/dpitch and D = -dT/domega (both per rad)."""</span></span>
<span id="cb27-4"><a href="#cb27-4" aria-hidden="true" tabindex="-1"></a>    kp <span class="op">=</span> (<span class="dv">2</span> <span class="op">*</span> zeta <span class="op">*</span> wn <span class="op">*</span> J_TOTAL <span class="op">-</span> d) <span class="op">/</span> g</span>
<span id="cb27-5"><a href="#cb27-5" aria-hidden="true" tabindex="-1"></a>    ki <span class="op">=</span> J_TOTAL <span class="op">*</span> wn <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> g</span>
<span id="cb27-6"><a href="#cb27-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> kp, ki</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>مشکل.</strong> <span class="math inline">\(G\)</span> و <span class="math inline">\(D\)</span> با تندیِ باد (یعنی با گامِ کار) بسیار تغییر می‌کنند. بهره‌هایی که در <span class="ltr" dir="ltr">12 m/s</span> درست‌اند، در <span class="ltr" dir="ltr">24 m/s</span> حلقهٔ دیگری می‌سازند. <strong>برنامه‌ریزیِ بهره</strong> بهره‌ها را با گامِ کنونی تغییر می‌دهد تا قطب‌های حلقهٔ بسته تقریباً ثابت بمانند.</p>
<div id="exm-ch11-schedule" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.18 (حساسیتِ گشتاور به گام)</strong></span> <strong>پرسش.</strong> در تندی‌های <span class="ltr" dir="ltr">12</span> تا <span class="ltr" dir="ltr">24 m/s</span>، گامِ کار، <span class="math inline">\(\partial T_\text{a}/\partial\theta_\text{p}\)</span> و <span class="math inline">\(\partial T_\text{a}/\partial\omega\)</span> را از جدولِ <span class="math inline">\(C_p\)</span> بیابید؛ بهره‌ها را برای <span class="ltr" dir="ltr">0.6 rad/s</span> و میراییِ <span class="ltr" dir="ltr">0.7</span> حساب کنید؛ ببینید بهره‌های ثابتِ <span class="ltr" dir="ltr">12 m/s</span> در <span class="ltr" dir="ltr">22 m/s</span> چه حلقه‌ای می‌سازند.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>region 3: rotor torque sensitivity to pitch at rated speed (rho 1.056):
  v m/s  pitch deg  dT/dpitch kN m/deg  dT/domega MN m s   Kp s   Ki
   12.0    6.30        -589.6             -4.36        0.766  0.384
   14.0    9.63        -859.1             -6.97        0.473  0.263
   16.0   12.24       -1134.7            -10.42        0.305  0.199
   18.0   14.55       -1316.9            -15.60        0.194  0.172
   20.0   16.68       -1511.4            -20.19        0.116  0.150
   22.0   18.69       -1700.5            -22.93        0.075  0.133
   24.0   20.57       -1896.3            -29.94        0.003  0.119
  linear fit: G = 0.5 + 91.3 x pitch (kN m/deg, pitch in deg),
    almost proportional to pitch on this rotor
  G at 24 m/s is 3.2 times G at 12 m/s: gains tuned at 12 m/s are
  multiplied by the factor G(pitch_12) / G(pitch)
  fixed gains at 22 m/s: natural frequency 1.02 rad/s, damping 1.33
    (design 0.60 rad/s and 0.70; tower 1.35 rad/s)</code></pre>
<p><strong>تفسیر.</strong> روی این روتور حساسیتِ گشتاور به گام تقریباً <strong>متناسب با خودِ گام</strong> است: در <span class="ltr" dir="ltr">24 m/s</span> بیش از سه برابرِ <span class="ltr" dir="ltr">12 m/s</span>. میراییِ آیرودینامیکی هم با باد بیشتر می‌شود، تا جایی که در <span class="ltr" dir="ltr">24 m/s</span> تقریباً به‌تنهایی میراییِ طراحی را می‌سازد و <span class="math inline">\(K_p\)</span> نزدیکِ صفر است. با بهره‌های ثابت، بسامدِ طبیعیِ حلقه در <span class="ltr" dir="ltr">22 m/s</span> از <span class="ltr" dir="ltr">0.6</span> به <span class="ltr" dir="ltr">1.02 rad/s</span> می‌رسد: نزدیک به بسامدِ نخستِ برج (<span class="ltr" dir="ltr">1.35 rad/s</span>، <a href="#exm-ch11-campbell" class="quarto-xref">مثال&nbsp;<span>11.25</span></a>). حلقهٔ گامی که نزدیکِ بسامدِ برج کار کند می‌تواند ارتعاشِ جلو–عقبِ برج را تشدید کند؛ این مدل برج را ندارد، پس آن خطر را <strong>نشان نمی‌دهد</strong> و فقط هشدار می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(91.3 \times 6.30 = 575\)</span> و <span class="math inline">\(91.3 \times 20.57 = 1878\ \text{kN\,m/deg}\)</span>، نزدیکِ مقدارهای جدول (درست).</p>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb29"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb29-1"><a href="#cb29-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> simulate_gust(wind, dt: <span class="bu">float</span>, kp: <span class="bu">float</span>, ki: <span class="bu">float</span>, sched<span class="op">=</span><span class="va">None</span>):</span>
<span id="cb29-2"><a href="#cb29-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Constant generator torque, PI pitch on rotor speed error; with</span></span>
<span id="cb29-3"><a href="#cb29-3" aria-hidden="true" tabindex="-1"></a><span class="co">    sched = (g0, slope, pitch_ref) the gains are multiplied by</span></span>
<span id="cb29-4"><a href="#cb29-4" aria-hidden="true" tabindex="-1"></a><span class="co">    G(pitch_ref) / G(pitch). Pitch rate limit 8 deg/s, range 0 .. 35 deg.</span></span>
<span id="cb29-5"><a href="#cb29-5" aria-hidden="true" tabindex="-1"></a><span class="co">    The integrator holds pitch in radians; returns omega, pitch (deg)."""</span></span>
<span id="cb29-6"><a href="#cb29-6" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> rotor.turbine()</span>
<span id="cb29-7"><a href="#cb29-7" aria-hidden="true" tabindex="-1"></a>    op <span class="op">=</span> operating_point(<span class="bu">float</span>(wind[<span class="dv">0</span>]))</span>
<span id="cb29-8"><a href="#cb29-8" aria-hidden="true" tabindex="-1"></a>    om_r, tg <span class="op">=</span> t.omega_max, t.rated_w <span class="op">/</span> (t.eta <span class="op">*</span> t.omega_max)</span>
<span id="cb29-9"><a href="#cb29-9" aria-hidden="true" tabindex="-1"></a>    omega, pitch <span class="op">=</span> om_r, op.pitch</span>
<span id="cb29-10"><a href="#cb29-10" aria-hidden="true" tabindex="-1"></a>    integ <span class="op">=</span> math.radians(pitch)              <span class="co"># integral part of the command</span></span>
<span id="cb29-11"><a href="#cb29-11" aria-hidden="true" tabindex="-1"></a>    om, pt <span class="op">=</span> np.empty(<span class="bu">len</span>(wind)), np.empty(<span class="bu">len</span>(wind))</span>
<span id="cb29-12"><a href="#cb29-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> n, v <span class="kw">in</span> <span class="bu">enumerate</span>(wind):</span>
<span id="cb29-13"><a href="#cb29-13" aria-hidden="true" tabindex="-1"></a>        e <span class="op">=</span> omega <span class="op">-</span> om_r</span>
<span id="cb29-14"><a href="#cb29-14" aria-hidden="true" tabindex="-1"></a>        gk <span class="op">=</span> <span class="fl">1.0</span></span>
<span id="cb29-15"><a href="#cb29-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> sched:</span>
<span id="cb29-16"><a href="#cb29-16" aria-hidden="true" tabindex="-1"></a>            g0, slope, p_ref <span class="op">=</span> sched</span>
<span id="cb29-17"><a href="#cb29-17" aria-hidden="true" tabindex="-1"></a>            gk <span class="op">=</span> (g0 <span class="op">+</span> slope <span class="op">*</span> p_ref) <span class="op">/</span> (g0 <span class="op">+</span> slope <span class="op">*</span> pitch)</span>
<span id="cb29-18"><a href="#cb29-18" aria-hidden="true" tabindex="-1"></a>        integ <span class="op">+=</span> gk <span class="op">*</span> ki <span class="op">*</span> e <span class="op">*</span> dt</span>
<span id="cb29-19"><a href="#cb29-19" aria-hidden="true" tabindex="-1"></a>        cmd <span class="op">=</span> math.degrees(gk <span class="op">*</span> kp <span class="op">*</span> e <span class="op">+</span> integ)</span>
<span id="cb29-20"><a href="#cb29-20" aria-hidden="true" tabindex="-1"></a>        cmd <span class="op">=</span> <span class="bu">min</span>(<span class="bu">max</span>(cmd, <span class="fl">0.0</span>), <span class="fl">35.0</span>)</span>
<span id="cb29-21"><a href="#cb29-21" aria-hidden="true" tabindex="-1"></a>        pitch <span class="op">+=</span> <span class="bu">min</span>(<span class="bu">max</span>(cmd <span class="op">-</span> pitch, <span class="op">-</span><span class="fl">8.0</span> <span class="op">*</span> dt), <span class="fl">8.0</span> <span class="op">*</span> dt)</span>
<span id="cb29-22"><a href="#cb29-22" aria-hidden="true" tabindex="-1"></a>        omega <span class="op">+=</span> dt <span class="op">*</span> (aero_torque(v, omega, pitch) <span class="op">-</span> tg) <span class="op">/</span> J_TOTAL</span>
<span id="cb29-23"><a href="#cb29-23" aria-hidden="true" tabindex="-1"></a>        om[n], pt[n] <span class="op">=</span> omega, pitch</span>
<span id="cb29-24"><a href="#cb29-24" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> om, pt</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch11-gust" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-gust-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-gust.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-gust-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.14: تندبادِ <span class="ltr" dir="ltr">18</span> به <span class="ltr" dir="ltr">23 m/s</span> در سرعتِ اسمی: سرعتِ روتور (بالا) و گام (پایین) با بهرهٔ ثابت و با برنامه‌ریزیِ بهره
</figcaption>
</figure>
</div>
<div id="exm-ch11-gust" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.19 (یک تندباد، سه کنترل‌گر)</strong></span> <strong>پرسش.</strong> باد در چهار ثانیه از <span class="ltr" dir="ltr">18</span> به <span class="ltr" dir="ltr">23 m/s</span> می‌رسد (تندبادِ آموزشی، نه حالتِ بارِ استاندارد). بیشینهٔ سرعت، بیشینهٔ نرخِ گام و پیمایشِ گام را برای سه کنترل‌گر مقایسه کنید: بهرهٔ ثابتِ <span class="ltr" dir="ltr">12 m/s</span>، برنامه‌ریزی‌شده با <span class="ltr" dir="ltr">0.6 rad/s</span>، برنامه‌ریزی‌شده با <span class="ltr" dir="ltr">0.8 rad/s</span>.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>gust 18 -&gt; 23 m/s in 4 s at rated speed (teaching gust, A-228):
  controller       peak rpm  overspeed  max pitch rate  pitch travel
                                         deg/s           deg
  fixed (12 m/s)    11.94     3.80 %     1.30            5.0
  scheduled 0.6     12.54     9.04 %     1.05            5.0
  scheduled 0.8     12.23     6.31 %     1.19            5.1
  pitch 14.6 -&gt; 19.6 deg in all cases; limit 8 deg/s
  fixed gains are stiffer at high wind: less overspeed but a
  loop frequency that drifts towards the tower's (not modelled
  here); with the schedule the designer chooses the frequency
  once (0.6 or 0.8 rad/s) and it holds at every wind speed</code></pre>
<p><strong>تفسیر.</strong> بهرهٔ ثابت در بادِ زیاد «سفت‌تر» است و فراجهشِ سرعتِ کمتری دارد؛ اما حلقه‌اش در هر تندیِ باد رفتارِ دیگری دارد و بسامدش به برج نزدیک می‌شود. با برنامه‌ریزی، طراح بسامد را یک بار انتخاب می‌کند و این رفتار در همهٔ تندی‌ها می‌ماند؛ برای فراجهشِ کمتر بسامدِ بالاتری (<span class="ltr" dir="ltr">0.8 rad/s</span>) انتخاب می‌کند تا جایی که فاصله از برج و فرسایشِ محرکِ گام اجازه دهد. <strong>وارسی:</strong> هیچ‌کدام به سقفِ نرخِ <span class="ltr" dir="ltr">8°/s</span> نمی‌رسد و گامِ پایانی در هر سه یکی است، چون نقطهٔ پایای <span class="ltr" dir="ltr">23 m/s</span> به کنترل‌گر بستگی ندارد (درست).</p>
</div>
<p><strong>مرزِ مدل.</strong> کنترل‌گرِ واقعی پالایه‌ها (مثلاً پالایهٔ بسامدِ برج و <span class="math inline">\(3P\)</span>)، محدودیتِ گشتاور و توانِ ثابت، منطقِ گذار میانِ ناحیه‌ها، کاهشِ بار با گامِ انفرادی و ده‌ها حالتِ حفاظتی دارد و با شبیه‌سازِ کاملِ آیروالاستیک (پره، برج، پیشرانه) طراحی و برای گواهی آزموده می‌شود. این درس فقط سازوکار را نشان می‌دهد؛ تنظیمِ کنترل‌گرِ توربین کارِ سازنده است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(G\)</span> و <span class="math inline">\(D\)</span> چه معنایی دارند و چرا با باد تغییر می‌کنند؟</li>
<li>با <a href="#eq-ch11-pipole" class="quarto-xref">معادلهٔ&nbsp;<span>11.15</span></a>، اگر <span class="math inline">\(G\)</span> دو برابر شود و بهره‌ها ثابت بمانند، <span class="math inline">\(\omega_n\)</span> چه می‌شود؟</li>
<li>چرا حلقهٔ گام باید از بسامدِ برج دور بماند؟</li>
<li>چرا گامِ پایانی در هر سه کنترل‌گر یکی است؟</li>
<li>برنامه‌ریزیِ بهره با چه متغیری انجام شد و چرا با تندیِ باد نه؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch11-b" class="level2" data-number="11.3">
<h2 data-number="11.3" class="anchored" data-anchor-id="sec-ch11-b"><span class="header-section-number">11.3</span> ب. معماریِ توربین و بارها</h2>
<p>بخشِ ب توربین را باز می‌کند: درختِ زیرمجموعه‌ها و رابط‌ها، روتور و سامانهٔ گام، سه معماریِ پیشرانه، ژنراتور و مبدّل، چرخش و ترمز، ناسل، برج و فونداسیون، حس‌گرها و کنترل‌گر. سپس مسیرِ بار را دنبال می‌کند، بارهای اصلی را برآورد می‌کند، مفهومِ ردهٔ طراحی و سازگاریِ ساختگاه را می‌آموزد، خستگی را با شمارشِ جریانِ بارانی می‌سنجد، بسامدِ برج را با تحریکِ روتور مقایسه می‌کند، و با روان‌کاری، خنک‌کاری و پایشِ وضعیت پایان می‌یابد.</p>
<section id="sec-ch11-b-tree" class="level3" data-number="11.3.1">
<h3 data-number="11.3.1" class="anchored" data-anchor-id="sec-ch11-b-tree"><span class="header-section-number">11.3.1</span> درختِ زیرمجموعه‌ها و رابط‌ها</h3>
<p><strong>ایده.</strong> توربین چهار گروهِ اصلی دارد (<a href="#fig-ch11-tree" class="quarto-xref">شکل&nbsp;<span>11.15</span></a>): <strong>روتور</strong> (پره‌ها، توپی، سامانهٔ گام)، <strong>ناسل و پیشرانه</strong> (یاتاقانِ اصلی، محور، جعبه‌دنده، ترمز، ژنراتور، شاسی، چرخش)، <strong>سازهٔ نگه‌دارنده</strong> (برج، فلنج‌ها، قفسهٔ پیچ، فونداسیون) و <strong>برق، کنترل و ایمنی</strong> (مبدّل، ترانسفورماتور، کنترل‌گر، سامانهٔ ایمنی، حس‌گرها). هر جا دو گروه به هم می‌رسند یک <strong>رابط</strong> هست که بار، انرژی یا داده از آن می‌گذرد و مسئول، نقشه و آزمونِ خودش را می‌خواهد. این همان <strong>مثالِ کارشدهٔ دوم</strong> (بخشِ نخست) است؛ بخشِ دوم طرحِ کیفیتِ یک قطعهٔ برج است (<a href="#sec-ch11-c-qualityplan" class="quarto-xref"><span>بخش 11.4.18</span></a>).</p>
<div id="fig-ch11-tree" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-tree.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.15: درختِ زیرمجموعه‌ها و رابط‌های <span class="ltr" dir="ltr">WT-5.0-150</span>: چهار گروه، اجزای هر گروه و سه رابطِ اصلی
</figcaption>
</figure>
</div>
<div id="exm-ch11-masses" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.20 (جرمِ زیرمجموعه‌ها)</strong></span> <strong>پرسش.</strong> با جرم‌های آموزشیِ <span class="ltr" dir="ltr">A-214</span>، جرمِ بالای برج و جرمِ بالای فونداسیون را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>subassembly masses of one WT-5.0-150 (A-214, teaching values):
  blades (3 x 22 t)                      66 t
  hub with pitch system                  45 t
  nacelle with drivetrain               160 t
  tower (100 m steel)                   340 t
  foundation (concrete and steel)      1700 t
  tower-top mass (rotor + nacelle) 271 t; above foundation 611 t
  the foundation weighs more than everything above it: it
  must resist the overturning moment, not only the weight</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">271 t</span> در <span class="ltr" dir="ltr">100 m</span> ارتفاع، بزرگ‌ترین <strong>جرمِ سری</strong> برج است و بسامدِ آن را تعیین می‌کند (<a href="#sec-ch11-b-campbell" class="quarto-xref"><span>بخش 11.3.15</span></a>). فونداسیون از همهٔ آنچه بالایش است سنگین‌تر است چون باید در برابرِ <strong>گشتاورِ واژگونی</strong> پایدار بماند، نه فقط وزن را تحمل کند. این عددها ورودیِ جرثقیل و حمل (<a href="#sec-ch11-c-transport" class="quarto-xref"><span>بخش 11.4.15</span></a>) و طراحیِ سازه (فصلِ ۳۰) هم هستند. <strong>وارسی:</strong> <span class="math inline">\(66 + 45 + 160 = 271\ \text{t}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار گروهِ اصلیِ توربین را با دو جزءِ هر کدام نام ببرید.</li>
<li>سه رابطِ اصلیِ <a href="#fig-ch11-tree" class="quarto-xref">شکل&nbsp;<span>11.15</span></a> چه چیزی را منتقل می‌کنند؟</li>
<li>چرا فونداسیون از سازهٔ بالای خود سنگین‌تر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-rotor" class="level3" data-number="11.3.2">
<h3 data-number="11.3.2" class="anchored" data-anchor-id="sec-ch11-b-rotor"><span class="header-section-number">11.3.2</span> روتور: پره، توپی و ریشه</h3>
<p><strong>ایده.</strong> هر پره یک تیرِ کامپوزیتیِ توخالیِ هفتاد و چند متری است: پوستهٔ آیرودینامیکی، دو <strong>کلاهکِ تیرِ اصلی</strong> (به انگلیسی <span class="ltr" dir="ltr">spar caps</span>) که خمشِ رو به باد را می‌برند، و <strong>جان‌های برشی</strong> (به انگلیسی <span class="ltr" dir="ltr">shear webs</span>) میانِ آن‌ها (<a href="#sec-ch11-c-composites" class="quarto-xref"><span>بخش 11.4.2</span></a>). پره در <strong>ریشه</strong> با ده‌ها پیچِ پیش‌کشیده به <strong>یاتاقانِ گام</strong> و از آنجا به <strong>توپیِ</strong> چدنی بسته می‌شود. ریشه پرتنش‌ترین بخشِ پره است: بارِ خمشیِ رو به باد، بارِ گرانشیِ لبه‌ای که هر دور برمی‌گردد، و نیروی گریز از مرکز.</p>
<p><strong>خطای رایج.</strong> «پیچ‌های ریشه فقط باید محکم بسته شوند.» نیروی پیش‌کشیدگیِ هر پیچ با روشِ کنترل‌شده (کشش‌دهندهٔ هیدرولیک یا گشتاورِ کالیبره) و سوابقِ آن برای هر پیچ شرطِ عمرِ خستگیِ اتصال است؛ پیچِ شل بار را به پیچ‌های همسایه می‌سپارد و زنجیرهٔ شکست می‌سازد (<a href="#sec-ch11-c-records" class="quarto-xref"><span>بخش 11.4.13</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه بخشِ سازه‌ایِ پره و نقشِ هر کدام را بنویسید.</li>
<li>سه بارِ ریشهٔ پره را نام ببرید.</li>
<li>چرا سوابقِ پیش‌کشیدگیِ پیچ‌ها نگه‌داشته می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-pitch" class="level3" data-number="11.3.3">
<h3 data-number="11.3.3" class="anchored" data-anchor-id="sec-ch11-b-pitch"><span class="header-section-number">11.3.3</span> سامانهٔ گام</h3>
<p><strong>ایده.</strong> هر پره روی یک <strong>یاتاقانِ گام</strong> (یاتاقانِ ساچمه‌ایِ بزرگ با قطرِ چند متر) می‌چرخد و یک <strong>محرک</strong> دارد: موتورِ برقی با چرخ‌دندهٔ کاهنده یا سیلندرِ هیدرولیک. <strong>منبعِ پشتیبان</strong> (باتری یا ابرخازن برای برقی، انباره برای هیدرولیک) در توپی است تا در قطعِ برق پره به بادنما برود (<a href="#sec-ch11-a-pitch" class="quarto-xref"><span>بخش 11.2.9</span></a>). کنترل‌گرِ گام در توپی است و از راهِ <strong>حلقهٔ لغزان</strong> (به انگلیسی <span class="ltr" dir="ltr">slip ring</span>) با ناسل ارتباط دارد.</p>
<p><strong>خرابی‌های رایج.</strong> سایشِ یاتاقانِ گام (حرکت‌های کوچکِ پرتکرار در گامِ تقریباً ثابت، روان‌کاری را از تماس بیرون می‌راند)، فرسودگیِ باتری، خطای رمزگذارِ زاویه و نشتیِ هیدرولیک. چون گام ترمزِ ایمنی است، این‌ها <strong>پایش</strong> و <strong>آزمونِ دوره‌ای</strong> می‌خواهند (فصلِ ۵۲).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو نوعِ محرکِ گام و منبعِ پشتیبانِ هر کدام چیست؟</li>
<li>چرا یاتاقانِ گام در گامِ تقریباً ثابت آسیب می‌بیند؟</li>
<li>حلقهٔ لغزان چه کاری می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-drivetrain" class="level3" data-number="11.3.4">
<h3 data-number="11.3.4" class="anchored" data-anchor-id="sec-ch11-b-drivetrain"><span class="header-section-number">11.3.4</span> پیشرانه: سه معماری</h3>
<p><strong>ایده.</strong> روتور با گشتاورِ میلیون‌ها نیوتن‌متر در حدودِ ده دور بر دقیقه می‌چرخد. ژنراتورِ هم‌اندازهٔ این گشتاور بسیار بزرگ است (فصلِ ۸: حجمِ فعال با گشتاور بالا می‌رود). سه راه هست: <strong>دنده‌دارِ سرعت‌بالا</strong> (جعبه‌دندهٔ سه‌مرحله‌ای، ژنراتورِ حدودِ هزار دور، <span class="ltr" dir="ltr">D-011</span>)، <strong>دنده‌دارِ سرعت‌میانه</strong> (دو مرحله، ژنراتورِ آهن‌ربایی در چند صد دور) و <strong>پیشرانهٔ مستقیم</strong> (ژنراتورِ آهن‌ربایی با قطرِ چند متر، بی‌جعبه‌دنده).</p>
<div id="fig-ch11-nacelle" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-nacelle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-nacelle.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-nacelle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.16: نمای جانبیِ مفهومیِ ناسلِ دنده‌دار (<span class="ltr" dir="ltr">D-011</span>): توپی، یاتاقانِ اصلی و محور، جعبه‌دندهٔ سه‌مرحله‌ای، کوپلینگ و ترمز، ژنراتور، مبدّل و سامانهٔ چرخش
</figcaption>
</figure>
</div>
<div id="exm-ch11-drivetrain" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.21 (گشتاور در سه معماری)</strong></span> <strong>پرسش.</strong> گشتاورِ محورِ اصلی را در توانِ اسمی و گشتاورِ ژنراتور را برای سه معماری بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>main-shaft torque at rated: 4.42 MN m at 11.5 rpm (A-211)
  architecture              generator rpm   ratio   generator torque
  geared, high speed (D-011)         1155.0   100.4          44 kN m
  geared, medium speed                400.0    34.8         127 kN m
  direct drive                         11.5     1.0        4417 kN m
  a machine's active volume grows with its torque (chapter 8):
  the direct-drive generator is about a hundred times larger
  than the high-speed one; the gearbox moves that size into
  gears and bearings that need oil, cooling and maintenance</code></pre>
<p><strong>تفسیر.</strong> جعبه‌دندهٔ ۱ به ۱۰۰ گشتاور را صد برابر کم می‌کند و ژنراتور را کوچک و ارزان؛ بهای آن چرخ‌دنده و یاتاقان‌هایی است که روغن، خنک‌کاری، پایش و گاهی تعویضِ پرهزینه با جرثقیلِ بزرگ می‌خواهند. پیشرانهٔ مستقیم قطعه‌های چرخانِ کمتری دارد اما ژنراتوری سنگین با آهن‌ربای خاکیِ کمیاب. انتخابِ نیروگاهِ P با ماتریسِ وزن‌دارِ فصلِ ۸ انجام شد (<span class="ltr" dir="ltr">D-011</span>)؛ این عددها اندازهٔ هر گزینه را نشان می‌دهند. <strong>وارسی:</strong> <span class="math inline">\(4417/100.4 = 44\ \text{kN\,m}\)</span> (درست).</p>
</div>
<p><strong>نگه‌داشتنِ محورِ اصلی.</strong> در آرایشِ <strong>سه‌نقطه‌ای</strong> یک یاتاقانِ اصلی جلو و جعبه‌دنده (با دو بازوی گشتاور) پشت، محور را نگه می‌دارند؛ در آرایشِ <strong>چهارنقطه‌ای</strong> دو یاتاقانِ اصلی همهٔ بارهای غیرگشتاوری را می‌گیرند و جعبه‌دنده فقط گشتاور می‌بیند. دومی جعبه‌دنده را از بارهای خمشیِ روتور جدا می‌کند و سنگین‌تر است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>گشتاورِ ژنراتورِ سرعت‌میانه با نسبتِ ۳۵ را از <span class="ltr" dir="ltr">4.42 MN·m</span> حساب کنید.</li>
<li>یک سود و یک هزینهٔ پیشرانهٔ مستقیم را بنویسید.</li>
<li>آرایشِ چهارنقطه‌ای چه سودی برای جعبه‌دنده دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-generator" class="level3" data-number="11.3.5">
<h3 data-number="11.3.5" class="anchored" data-anchor-id="sec-ch11-b-generator"><span class="header-section-number">11.3.5</span> ژنراتور و مبدّل</h3>
<p><strong>ایده.</strong> فصل‌های ۸ و ۹ ماشین‌ها و مبدّل‌ها را ساختند؛ اینجا فقط رابط با روتور مهم است. در <strong>ژنراتورِ دوسوتغذیه</strong> (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-a-dfig" class="quarto-xref"><span>بخش 8.2.13</span></a>) فقط توانِ روتورِ ژنراتور (حدودِ یک‌سوم) از مبدّل می‌گذرد و بازهٔ سرعت محدود است؛ در <strong>مبدّلِ کامل</strong> (نیروگاهِ P) همهٔ توان از مبدّل می‌گذرد، بازهٔ سرعت پهن است و رفتار در شبکه را مبدّل تعیین می‌کند (فصلِ ۹). قانونِ <span class="math inline">\(k\omega^2\)</span> (<a href="#sec-ch11-a-control" class="quarto-xref"><span>بخش 11.2.8</span></a>) در عمل یک <strong>فرمانِ گشتاور</strong> به مبدّلِ سمتِ ماشین است.</p>
<p><strong>پیامد برای نیروگاه.</strong> چون مبدّلِ کامل ژنراتور را از شبکه جدا می‌کند، بسامدِ شبکه به سرعتِ روتور گره نمی‌خورد و انرژیِ جنبشیِ روتور فقط با <strong>کنترل</strong> (پاسخِ اینرسیِ مصنوعی) به شبکه می‌رسد؛ این رابطی است که فصل‌های ۹، ۱۷ و ۳۴ دنبال می‌کنند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تفاوتِ ژنراتورِ دوسوتغذیه و مبدّلِ کامل در سهمِ توانِ عبوری از مبدّل چیست؟</li>
<li>قانونِ <span class="math inline">\(k\omega^2\)</span> در کدام تجهیز اجرا می‌شود؟</li>
<li>چرا انرژیِ جنبشیِ روتور در مبدّلِ کامل خودبه‌خود به شبکه نمی‌رسد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-yawbrake" class="level3" data-number="11.3.6">
<h3 data-number="11.3.6" class="anchored" data-anchor-id="sec-ch11-b-yawbrake"><span class="header-section-number">11.3.6</span> چرخش و ترمز</h3>
<p><strong>ایده.</strong> <strong>یاتاقانِ یاو</strong> ناسل را روی برج نگه می‌دارد و همهٔ بارهای روتور و ناسل از آن به برج می‌رسد. چند <strong>محرکِ یاو</strong> (موتور با جعبه‌دندهٔ سیاره‌ای و چرخ‌دندهٔ کوچک که با دندانه‌های یاتاقان درگیر است) ناسل را می‌چرخانند و <strong>ترمزهای یاو</strong> (کالیپرهای هیدرولیک روی یک حلقهٔ ترمز) آن را نگه می‌دارند. <strong>ترمزِ روتور</strong> (<a href="#sec-ch11-a-braking" class="quarto-xref"><span>بخش 11.2.11</span></a>) روی محورِ سرعت‌بالا است چون گشتاورِ آنجا صد برابر کمتر است و ترمزِ کوچکی بس است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ترمزِ روتور روی محورِ سرعت‌بالا نصب می‌شود؟</li>
<li>بارهای روتور از کدام جزء به برج می‌رسند؟</li>
<li>محرک‌ها و ترمزهای یاو هر کدام چه می‌کنند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-nacelle" class="level3" data-number="11.3.7">
<h3 data-number="11.3.7" class="anchored" data-anchor-id="sec-ch11-b-nacelle"><span class="header-section-number">11.3.7</span> ناسل</h3>
<p><strong>ایده.</strong> <strong>شاسی</strong> (به انگلیسی <span class="ltr" dir="ltr">bedplate</span>) استخوان‌بندیِ ناسل است: بخشِ جلوی آن معمولاً <strong>چدنِ نشکن</strong> (یاتاقانِ اصلی و یاو را نگه می‌دارد) و بخشِ پشت قابِ <strong>فولادیِ جوشی</strong> (ژنراتور، مبدّل، تابلوها). <strong>پوسته</strong> از کامپوزیتِ شیشه است. در ناسل جرثقیلِ کوچکی برای جابه‌جاییِ قطعه‌های کوچک، سامانه‌های خنک‌کاری، تهویه، روشنایی و تابلوها هست، و برای قطعه‌های بزرگ (جعبه‌دنده، ژنراتور) جرثقیلِ بیرونی لازم است (<a href="#sec-ch11-c-service" class="quarto-xref"><span>بخش 11.4.17</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بخشِ جلوی شاسی ریخته‌گری است؟</li>
<li>کدام قطعه‌های ناسل برای تعویض جرثقیلِ بیرونی می‌خواهند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-towerfound" class="level3" data-number="11.3.8">
<h3 data-number="11.3.8" class="anchored" data-anchor-id="sec-ch11-b-towerfound"><span class="header-section-number">11.3.8</span> برج و فونداسیون</h3>
<p><strong>ایده.</strong> <strong>برجِ لوله‌ایِ فولادی</strong> در چند قطعه با فلنج‌های پیچی به هم بسته می‌شود؛ قطرِ پایه را محدودیتِ حملِ جاده‌ای تعیین می‌کند (حدودِ <span class="ltr" dir="ltr">4.5 m</span>). برای برج‌های بلندتر <strong>برجِ هیبریدی</strong> (پایهٔ بتنیِ پیش‌ساخته و بالای فولادی) یا برجِ مشبک به کار می‌رود. <strong>فونداسیونِ وزنیِ</strong> بتنی (پی‌گسترده با قطرِ حدودِ بیست متر) روی خاکِ مناسب، یا فونداسیونِ شمعی روی خاکِ ضعیف، برج را از راهِ <strong>قفسهٔ پیچِ مهار</strong> (حلقه‌ای از پیچ‌های بلندِ مدفون در بتن) نگه می‌دارد. طراحیِ برج و فونداسیون و ارزیابیِ ژئوتکنیک در <span class="ltr" dir="ltr">IEC 61400-6:2020</span> و فصل‌های ۲۹ و ۳۰ است.</p>
<p><strong>خطای رایج.</strong> «فونداسیون فقط بتن است.» گروتِ زیرِ فلنجِ پایه، قفسهٔ پیچ، آرماتور و زهکشی جزئیاتی‌اند که در چند سالِ نخست با ترک و شل‌شدنِ پیچ خود را نشان می‌دهند؛ سوابقِ ساختِ فونداسیون به اندازهٔ سوابقِ کارخانه مهم‌اند (فصل‌های ۴۹ و ۵۰).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چه چیزی قطرِ پایهٔ برجِ فولادی را محدود می‌کند و راه‌های گذر از آن کدام‌اند؟</li>
<li>قفسهٔ پیچِ مهار چیست؟</li>
<li>دو جزئیاتِ فونداسیون را که در سال‌های نخست خرابی می‌سازند نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-sensors" class="level3" data-number="11.3.9">
<h3 data-number="11.3.9" class="anchored" data-anchor-id="sec-ch11-b-sensors"><span class="header-section-number">11.3.9</span> حس‌گرها</h3>
<div id="tbl-ch11-sensors" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-sensors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.2: حس‌گرهای اصلیِ توربین و کاربردشان
</figcaption>
<div aria-describedby="tbl-ch11-sensors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 34%">
<col style="width: 22%">
<col style="width: 42%">
</colgroup>
<thead>
<tr class="header">
<th>حس‌گر</th>
<th>کجا</th>
<th>برای چه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بادسنج و بادنما (فراصوتی یا مکانیکی)</td>
<td>بالای ناسل</td>
<td>شروع و قطع، چرخشِ ناسل، پایشِ منحنیِ توان</td>
</tr>
<tr class="even">
<td>سرعتِ روتور و ژنراتور</td>
<td>محورها</td>
<td>کنترلِ گشتاور و گام، حفاظتِ سرعتِ بیش از حد</td>
</tr>
<tr class="odd">
<td>زاویهٔ گام</td>
<td>هر پره</td>
<td>کنترل و حفاظت</td>
</tr>
<tr class="even">
<td>شتاب‌سنجِ ناسل</td>
<td>شاسی</td>
<td>لرزشِ برج، حفاظت</td>
</tr>
<tr class="odd">
<td>دما (روغن، یاتاقان‌ها، سیم‌پیچ، هوا)</td>
<td>پیشرانه، ژنراتور، ناسل</td>
<td>حفاظت، پایشِ وضعیت</td>
</tr>
<tr class="even">
<td>لرزش (پایشِ وضعیت)</td>
<td>یاتاقان‌ها و جعبه‌دنده</td>
<td>تشخیصِ زودهنگامِ خرابی (<a href="#sec-ch11-b-cms" class="quarto-xref"><span>بخش 11.3.17</span></a>)</td>
</tr>
<tr class="odd">
<td>ذره‌های روغن</td>
<td>جعبه‌دنده</td>
<td>سایشِ چرخ‌دنده و یاتاقان</td>
</tr>
<tr class="even">
<td>بارِ پره (کرنش یا نوری)</td>
<td>ریشهٔ پره</td>
<td>گامِ انفرادی، پایشِ بار</td>
</tr>
<tr class="odd">
<td>یخ</td>
<td>پره یا ناسل</td>
<td>توقف یا کاهشِ توان (<a href="#sec-ch11-c-icing" class="quarto-xref"><span>بخش 11.4.11</span></a>)</td>
</tr>
<tr class="even">
<td>ولتاژ، جریان، توان</td>
<td>مبدّل و ترانسفورماتور</td>
<td>کنترل و حفاظتِ برقی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بادسنجِ ناسل برای سنجشِ منحنیِ توان کافی نیست؟</li>
<li>کدام حس‌گرها هم در کنترل و هم در حفاظت به کار می‌روند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-controller" class="level3" data-number="11.3.10">
<h3 data-number="11.3.10" class="anchored" data-anchor-id="sec-ch11-b-controller"><span class="header-section-number">11.3.10</span> کنترل‌گر و سامانهٔ ایمنی</h3>
<p><strong>ایده.</strong> کنترل‌گرِ توربین سه لایه دارد: <strong>کنترلِ کار</strong> (قانونِ گشتاور، گام، چرخش، شروع و توقف)، <strong>مدیریتِ حالت‌ها</strong> (آماده، کار، توقف، خطا، نگهداری) و <strong>ارتباط</strong> با سامانهٔ پایش و کنترلِ نیروگاه (فرمانِ توان و توانِ راکتیو، داده؛ فصل‌های ۳۵ تا ۳۷). کنار آن، <strong>سامانهٔ ایمنیِ مستقل</strong> (زنجیرهٔ ایمنی) با سخت‌افزار و منطقِ جدا سرعتِ بیش از حد، لرزش، دکمه‌های توقفِ اضطراری و خطای کنترل‌گر را پایش می‌کند و بی‌نیاز از کنترل‌گر توربین را به حالتِ ایمن می‌برد (<a href="#fig-ch11-control" class="quarto-xref">شکل&nbsp;<span>11.6</span></a>).</p>
<p><strong>چرا جدا؟</strong> اگر کنترل‌گر (نرم‌افزار، تغذیه، ارتباط) خراب شود، همان سامانه نمی‌تواند حفاظت را تضمین کند. <strong>امنیتِ سایبری:</strong> کنترل‌گر از راهِ شبکهٔ نیروگاه فرمان می‌گیرد؛ سامانهٔ ایمنی نباید از راهِ شبکه قابلِ‌غیرفعال‌کردن باشد (فصلِ ۳۶، فقط دفاعی).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه لایهٔ کنترل‌گر را نام ببرید.</li>
<li>چرا سامانهٔ ایمنی از کنترل‌گر جداست؟</li>
<li>کدام فرمان‌ها از کنترل‌گرِ نیروگاه به توربین می‌رسند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-interfaces" class="level3" data-number="11.3.11">
<h3 data-number="11.3.11" class="anchored" data-anchor-id="sec-ch11-b-interfaces"><span class="header-section-number">11.3.11</span> مسیرِ بار و رابط‌ها</h3>
<p><strong>ایده.</strong> دو جریان از توربین می‌گذرد (<a href="#fig-ch11-loadpath" class="quarto-xref">شکل&nbsp;<span>11.17</span></a>): <strong>بار</strong> (نیرو و گشتاورِ خمشی) از پره‌ها به توپی، یاتاقانِ اصلی، شاسی، یاتاقانِ یاو، برج، قفسهٔ پیچ، فونداسیون و خاک؛ و <strong>گشتاور و توان</strong> از محور به جعبه‌دنده، ژنراتور، مبدّل، ترانسفورماتور و شبکه. جعبه‌دنده جایی است که دو جریان به هم می‌رسند: گشتاورِ واکنشِ آن از بازوهای گشتاور به شاسی برمی‌گردد. هر اتصال در این دو زنجیره یک <strong>رابط</strong> است.</p>
<div id="fig-ch11-loadpath" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-loadpath-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-loadpath.svg" class="img-fluid figure-img" style="width:70.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-loadpath-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.17: مسیرِ بار تا خاک و مسیرِ گشتاور و توان تا شبکه
</figcaption>
</figure>
</div>
<div id="tbl-ch11-interfaces" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-interfaces-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.3: رابط‌های اصلیِ توربین با شاهد و مسئول؛ پایهٔ نقشهٔ کیفیتِ <a href="#sec-ch11-d-qualitymap" class="quarto-xref"><span>بخش 11.5.5</span></a>
</figcaption>
<div aria-describedby="tbl-ch11-interfaces-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 23%">
<col style="width: 32%">
<col style="width: 18%">
</colgroup>
<thead>
<tr class="header">
<th>رابط</th>
<th>چه می‌گذرد</th>
<th>شاهدِ کیفیتِ رابط</th>
<th>مسئول</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ریشهٔ پره – یاتاقانِ گام</td>
<td>بارِ خمشی و گریز از مرکز</td>
<td>سوابقِ پیش‌کشیدگیِ پیچ‌ها</td>
<td>سازنده، نصاب</td>
</tr>
<tr class="even">
<td>توپی – محورِ اصلی</td>
<td>همهٔ بارهای روتور</td>
<td>تختی و پیچ‌ها</td>
<td>سازنده</td>
</tr>
<tr class="odd">
<td>جعبه‌دنده – شاسی</td>
<td>واکنشِ گشتاور</td>
<td>بازوهای گشتاور و میراگرها</td>
<td>سازنده</td>
</tr>
<tr class="even">
<td>شاسی – یاتاقانِ یاو – برج</td>
<td>همهٔ بارهای بالای برج</td>
<td>فلنجِ بالا، پیچ‌ها</td>
<td>سازنده، پیمانکار</td>
</tr>
<tr class="odd">
<td>فلنج‌های برج</td>
<td>خمش و برش</td>
<td>تختی، پیچ‌ها و سوابق</td>
<td>سازندهٔ برج، نصاب</td>
</tr>
<tr class="even">
<td>برج – فونداسیون</td>
<td>گشتاورِ واژگونی</td>
<td>قفسهٔ پیچ، گروت، کشش‌دهی</td>
<td>پیمانکارِ عمرانی</td>
</tr>
<tr class="odd">
<td>ترانسفورماتور – شبکهٔ جمع‌آوری</td>
<td>انرژی</td>
<td>آزمون‌های برق (فصلِ ۵۰)</td>
<td>پیمانکارِ برق</td>
</tr>
<tr class="even">
<td>کنترل‌گر – سامانهٔ نیروگاه</td>
<td>داده و فرمان</td>
<td>آزمون‌های یکپارچه‌سازی</td>
<td>سازنده، یکپارچه‌ساز</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو جریانِ <a href="#fig-ch11-loadpath" class="quarto-xref">شکل&nbsp;<span>11.17</span></a> را از آغاز تا پایان بنویسید.</li>
<li>چرا جعبه‌دنده محلِ برخوردِ دو جریان است؟</li>
<li>برای رابطِ «برج – فونداسیون» دو شاهدِ کیفیت نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-loads" class="level3" data-number="11.3.12">
<h3 data-number="11.3.12" class="anchored" data-anchor-id="sec-ch11-b-loads"><span class="header-section-number">11.3.12</span> بارها</h3>
<p><strong>ایده.</strong> بارهای توربین پنج منبع دارند: <strong>آیرودینامیکی</strong> (رانش و گشتاور، با تلاطم، برشِ باد و دنبالهٔ برج)، <strong>گرانشی</strong> (وزنِ پره که هر دور جهتش نسبت به پره برمی‌گردد)، <strong>اینرسی</strong> (گریز از مرکز، شتاب در توقف و گذارها)، <strong>ژیروسکوپی</strong> (چرخشِ ناسل وقتی روتور می‌چرخد) و <strong>کاری</strong> (گذارهای کنترل، قطعِ شبکه، توقفِ اضطراری). بارها <strong>میانگین</strong> (برای مقاومت) و <strong>چرخه‌ای</strong> (برای خستگی) دارند.</p>
<div id="exm-ch11-loads" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.22 (برآوردِ مرتبهٔ اول از نقطه‌های کار)</strong></span> <strong>پرسش.</strong> با رانشِ بیشینه، جرم‌های <span class="ltr" dir="ltr">A-214</span> و سرعتِ سقف، گشتاورِ رو به بادِ ریشهٔ پره، گشتاورِ لبه‌ایِ گرانشی، نیروی گریز از مرکز و گشتاورِ پای برج را برآورد کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>first-order loads from the operating points (A-214):
  peak rotor thrust 923 kN at 10.0 m/s (just below rated)
  blade-root flap moment ~ T/3 x 2R/3 = 15.4 MN m (mean)
  blade-root edge moment from gravity +-m g r_cg = 4.75 MN m, once per turn
  centrifugal pull at 11.5 rpm m w^2 r_cg = 702 kN per blade
  tower-base moment from thrust T x H = 92 MN m
  gravity reverses every turn: 20 years at about 10 rpm is of
  the order of 10^8 edgewise cycles; fatigue, not one storm,
  sizes much of a blade</code></pre>
<p><strong>تفسیر.</strong> گشتاورِ لبه‌ایِ گرانشی <span class="ltr" dir="ltr">4.75 MN·m</span> است اما <strong>هر دور</strong> از مثبت به منفی می‌رود: در بیست سال حدودِ هشتاد میلیون چرخه (<span class="ltr" dir="ltr">E13</span>). گشتاورِ رو به باد بزرگ‌تر است اما میانگینش با تلاطم بالا و پایین می‌رود. نیروی گریز از مرکز <span class="ltr" dir="ltr">702 kN</span> پره را می‌کشد و ریشه باید آن را با خمش‌ها تحمل کند. <strong>وارسی:</strong> <span class="math inline">\(22\,000 \times 9.81 \times 22 = 4.75\ \text{MN\,m}\)</span> (درست).</p>
</div>
<p><strong>برشِ باد و دنبالهٔ برج.</strong> با برشِ باد (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-a-shear" class="quarto-xref"><span>بخش 4.2.6</span></a>) پره در بالای دور تندیِ بیشتری می‌بیند تا پایین: بارِ <strong>یک‌بار در هر دور</strong> (<span class="math inline">\(1P\)</span>). هر بار که پره از جلوی برج می‌گذرد، جریان کمی کند می‌شود: ضربهٔ <strong>سه‌بار در هر دور</strong> (<span class="math inline">\(3P\)</span>) روی روتور و برج. این‌ها تحریک‌های اصلیِ <a href="#sec-ch11-b-campbell" class="quarto-xref"><span>بخش 11.3.15</span></a>‌اند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج منبعِ بارِ توربین را نام ببرید.</li>
<li>چرا بارِ گرانشیِ پره چرخه‌ای است؟</li>
<li>برشِ باد چه بارِ چرخه‌ای می‌سازد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-classes" class="level3" data-number="11.3.13">
<h3 data-number="11.3.13" class="anchored" data-anchor-id="sec-ch11-b-classes"><span class="header-section-number">11.3.13</span> ردهٔ طراحی و سازگاریِ ساختگاه</h3>
<p><strong>ایده.</strong> سازنده توربین را برای یک <strong>ردهٔ</strong> شرایطِ باد طراحی می‌کند و نهادِ گواهی‌دهنده آن را تأیید می‌کند (<span class="ltr" dir="ltr">IEC 61400-1:2019</span>). رده با چند پارامترِ مرجع تعریف می‌شود: میانگینِ سالانهٔ تندی در ارتفاعِ توپی، تندیِ حدیِ بلندمدت، شدتِ تلاطمِ مرجع، و برای برخی رده‌ها شرایطِ ویژه (توفانِ حاره‌ای، تلاطمِ زیاد). طراحی با مجموعه‌ای از <strong>حالت‌های بارِ طراحی</strong> (تولیدِ عادی، تولید با خطا، شروع و توقف، توقفِ اضطراری، ایستاده در بادِ حدی، حمل و نصب) و ضریب‌های ایمنی انجام می‌شود. این کتاب مقدارهای رده‌ها و جدول‌های استاندارد را نقل نمی‌کند؛ مفهوم را با <strong>مقدارهای طراحیِ اعلامِ سازنده</strong> (ساختگی) می‌آموزد.</p>
<p><strong>سازگاریِ ساختگاه.</strong> اگر شرایطِ ساختگاه از ردهٔ طراحی سبک‌تر باشد، توربین مناسب است؛ اگر در یکی از پارامترها سنگین‌تر باشد، سازنده باید با <strong>بارهای ویژهٔ ساختگاه</strong> نشان دهد که حاشیه کافی است. تلاطمِ دنبالهٔ توربین‌های همسایه (<a href="#sec-ch11-d-wakes" class="quarto-xref"><span>بخش 11.5.3</span></a>) به تلاطمِ محیط افزوده می‌شود.</p>
<div id="exm-ch11-suitability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.23 (غربالِ سازگاری برای نیروگاهِ P)</strong></span> <strong>پرسش.</strong> با مقدارهای طراحیِ آموزشیِ سازنده (<span class="ltr" dir="ltr">A-216</span>) و دادهٔ بستهٔ داده، کدام پارامترها را می‌توان امروز وارسی کرد و کدام نه؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>site suitability screen against the vendor's design values (A-216):
  annual mean at hub: site 7.10 m/s; design 8.0 m/s -&gt; ok
  air density: site mean 1.056 kg/m3 (lower density, lower loads)
  highest hourly mean in the data year 24.3 m/s; the 50-year extreme
    needs long-term data and statistics (chapters 3 and 13)
  turbulence intensity needs 10-minute data: the hourly pack
    cannot give it (U-039); wake turbulence adds to it
  the turbine supplier performs the formal site-specific load
  check; the owner supplies measured site data (chapter 13)</code></pre>
<p><strong>تفسیر.</strong> میانگینِ تندی و چگالی وارسی‌پذیرند؛ تندیِ حدی و تلاطم نه: دادهٔ ساعتی تلاطم ندارد و یک سال برای حدِ پنجاه‌ساله کافی نیست. این‌ها مجهولِ <span class="ltr" dir="ltr">U-039</span> و کارِ دکلِ اندازه‌گیری و تحلیلِ بلندمدتِ فصل‌های ۱۲ و ۱۳ است. <strong>مرزِ کار:</strong> ارزیابیِ رسمیِ سازگاری را سازنده و نهادِ گواهی‌دهنده انجام می‌دهند؛ مالک دادهٔ اندازه‌گیری‌شده و چیدمان را می‌دهد. <strong>وارسی:</strong> میانگینِ <span class="ltr" dir="ltr">7.10 m/s</span> همان میانگینِ وایبولِ برازش‌شده است (<span class="ltr" dir="ltr">E15</span>، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ردهٔ طراحی با کدام نوع پارامترها تعریف می‌شود؟</li>
<li>چرا دادهٔ ساعتی برای وارسیِ تلاطم کافی نیست؟</li>
<li>اگر ساختگاه در یک پارامتر از رده سنگین‌تر باشد چه باید کرد؟</li>
<li>شش حالتِ بارِ طراحی را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-fatigue" class="level3" data-number="11.3.14">
<h3 data-number="11.3.14" class="anchored" data-anchor-id="sec-ch11-b-fatigue"><span class="header-section-number">11.3.14</span> خستگی و شمارشِ جریانِ بارانی</h3>
<p><strong>ایده.</strong> فصلِ ۴ (<a href="04-physics-materials-manufacturing.html#sec-ch04-b-fatigue" class="quarto-xref"><span>بخش 4.3.3</span></a>) نمودارِ تنش–تعداد (<span class="ltr" dir="ltr">S-N</span>) و قاعدهٔ <strong>ماینر</strong> را آورد: هر چرخه با دامنهٔ <span class="math inline">\(S\)</span> کسرِ <span class="math inline">\(1/N(S)\)</span> از عمر را مصرف می‌کند. سیگنالِ واقعیِ بار اما چرخه‌های منظم ندارد. <strong>شمارشِ جریانِ بارانی</strong> (به انگلیسی <span class="ltr" dir="ltr">rainflow counting</span>) سیگنال را به چرخه‌هایی با دامنهٔ مشخص می‌شکند: هر چرخهٔ کوچک که درونِ چرخهٔ بزرگ‌تری بسته شود جدا شمرده می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb35"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb35-1"><a href="#cb35-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rainflow(series) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]]:</span>
<span id="cb35-2"><a href="#cb35-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Rainflow counting (four-point method on turning points): returns</span></span>
<span id="cb35-3"><a href="#cb35-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (range, count) with count 1.0 for full cycles and 0.5 for residue."""</span></span>
<span id="cb35-4"><a href="#cb35-4" aria-hidden="true" tabindex="-1"></a>    x <span class="op">=</span> np.asarray(series, <span class="bu">float</span>)</span>
<span id="cb35-5"><a href="#cb35-5" aria-hidden="true" tabindex="-1"></a>    tp <span class="op">=</span> [x[<span class="dv">0</span>]]</span>
<span id="cb35-6"><a href="#cb35-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, <span class="bu">len</span>(x) <span class="op">-</span> <span class="dv">1</span>):</span>
<span id="cb35-7"><a href="#cb35-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> (x[k] <span class="op">-</span> x[k <span class="op">-</span> <span class="dv">1</span>]) <span class="op">*</span> (x[k <span class="op">+</span> <span class="dv">1</span>] <span class="op">-</span> x[k]) <span class="op">&lt;</span> <span class="dv">0</span>:</span>
<span id="cb35-8"><a href="#cb35-8" aria-hidden="true" tabindex="-1"></a>            tp.append(x[k])</span>
<span id="cb35-9"><a href="#cb35-9" aria-hidden="true" tabindex="-1"></a>    tp.append(x[<span class="op">-</span><span class="dv">1</span>])</span>
<span id="cb35-10"><a href="#cb35-10" aria-hidden="true" tabindex="-1"></a>    stack, cycles <span class="op">=</span> [], []</span>
<span id="cb35-11"><a href="#cb35-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> p <span class="kw">in</span> tp:</span>
<span id="cb35-12"><a href="#cb35-12" aria-hidden="true" tabindex="-1"></a>        stack.append(p)</span>
<span id="cb35-13"><a href="#cb35-13" aria-hidden="true" tabindex="-1"></a>        <span class="cf">while</span> <span class="bu">len</span>(stack) <span class="op">&gt;=</span> <span class="dv">4</span>:</span>
<span id="cb35-14"><a href="#cb35-14" aria-hidden="true" tabindex="-1"></a>            s1, s2, s3, s4 <span class="op">=</span> stack[<span class="op">-</span><span class="dv">4</span>:]</span>
<span id="cb35-15"><a href="#cb35-15" aria-hidden="true" tabindex="-1"></a>            r_in, r_out1, r_out2 <span class="op">=</span> <span class="bu">abs</span>(s3 <span class="op">-</span> s2), <span class="bu">abs</span>(s2 <span class="op">-</span> s1), <span class="bu">abs</span>(s4 <span class="op">-</span> s3)</span>
<span id="cb35-16"><a href="#cb35-16" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> r_in <span class="op">&lt;=</span> r_out1 <span class="kw">and</span> r_in <span class="op">&lt;=</span> r_out2:</span>
<span id="cb35-17"><a href="#cb35-17" aria-hidden="true" tabindex="-1"></a>                cycles.append((r_in, <span class="fl">1.0</span>))</span>
<span id="cb35-18"><a href="#cb35-18" aria-hidden="true" tabindex="-1"></a>                <span class="kw">del</span> stack[<span class="op">-</span><span class="dv">3</span>:<span class="op">-</span><span class="dv">1</span>]</span>
<span id="cb35-19"><a href="#cb35-19" aria-hidden="true" tabindex="-1"></a>            <span class="cf">else</span>:</span>
<span id="cb35-20"><a href="#cb35-20" aria-hidden="true" tabindex="-1"></a>                <span class="cf">break</span></span>
<span id="cb35-21"><a href="#cb35-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">len</span>(stack) <span class="op">-</span> <span class="dv">1</span>):</span>
<span id="cb35-22"><a href="#cb35-22" aria-hidden="true" tabindex="-1"></a>        cycles.append((<span class="bu">abs</span>(stack[k <span class="op">+</span> <span class="dv">1</span>] <span class="op">-</span> stack[k]), <span class="fl">0.5</span>))</span>
<span id="cb35-23"><a href="#cb35-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> cycles</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>با شیبِ نمودارِ تنش–تعداد <span class="math inline">\(m\)</span>، <strong>بارِ هم‌ارزِ آسیب</strong> (به انگلیسی <span class="ltr" dir="ltr">damage-equivalent load</span>) دامنهٔ ثابتی است که در <span class="math inline">\(N_\text{eq}\)</span> چرخه همان آسیب را می‌زند:</p>
<p><span id="eq-ch11-del"><span class="math display">\[
D = \sum_i \frac{n_i}{N_\text{ref}}\left(\frac{S_i}{S_\text{ref}}\right)^m, \qquad
S_\text{eq} = \left(\frac{\sum_i n_i S_i^{\,m}}{N_\text{eq}}\right)^{1/m}
\tag{11.16}\]</span></span></p>
<p>آزمونِ کتابخانهٔ همراه، الگوریتم را با مثالِ مرجعِ شناخته‌شده‌ای می‌سنجد که پاسخش در ادبیاتِ خستگی جدول شده است.</p>
<div id="fig-ch11-rainflow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-rainflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-rainflow.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-rainflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.18: شمارشِ جریانِ بارانیِ گشتاورِ رو به بادِ ریشهٔ پره در ده دقیقهٔ ساختگی (بذرِ ۵۳، <span class="ltr" dir="ltr">A-215</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch11-fatigue" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.24 (ده دقیقه از ریشهٔ پره)</strong></span> <strong>پرسش.</strong> یک سیگنالِ ساختگیِ ده‌دقیقه‌ای از گشتاورِ رو به بادِ ریشه در <span class="ltr" dir="ltr">9 m/s</span> بسازید (میانگینِ <span class="ltr" dir="ltr">12.5 MN·m</span>، تلاطمِ خودهمبسته، بارِ <span class="math inline">\(1P\)</span> از برشِ باد؛ <span class="ltr" dir="ltr">A-215</span>)، با جریانِ بارانی بشمارید و بارِ هم‌ارزِ آسیب را برای <span class="math inline">\(m = 10\)</span> (کامپوزیت) و <span class="math inline">\(m = 4\)</span> (فولادِ جوشی) بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>synthetic 10-min blade-root flap moment at 9 m/s (seed 53, A-215):
  mean 12.6 MN m, std 2.81; 1409 rainflow cycles, largest 15.3 MN m
  damage-equivalent load, 600 cycles: m = 10 (composite) 7.94 MN m;
    m = 4 (welded steel) 3.56 MN m
  the high S-N exponent of composites lets the few large cycles
  dominate; steel details feel the many small cycles too
  a design sums such signals over all wind speeds and the life</code></pre>
<p><strong>تفسیر.</strong> بیشترِ چرخه‌ها کوچک‌اند (<a href="#fig-ch11-rainflow" class="quarto-xref">شکل&nbsp;<span>11.18</span></a>، محورِ لگاریتمی) اما با <span class="math inline">\(m = 10\)</span> چند چرخهٔ بزرگ بیشترِ آسیب را می‌سازند: بارِ هم‌ارز <span class="ltr" dir="ltr">7.9 MN·m</span> است. با <span class="math inline">\(m = 4\)</span> بارِ هم‌ارز کوچک‌تر است چون چرخه‌های کوچکِ فراوان هم سهم دارند. <strong>پیامد:</strong> کنترل‌گری که چند چرخهٔ بزرگ را کم کند (گامِ انفرادی، کاهشِ توان در تلاطمِ شدید) عمرِ پره را بیش از آنچه انتظار می‌رود افزایش می‌دهد. <strong>وارسی:</strong> با <span class="math inline">\(m = 10\)</span>، چرخه‌ای با نیمِ دامنهٔ مرجع <span class="math inline">\(1/1024\)</span> آسیبِ آن را دارد (<span class="ltr" dir="ltr">E14</span>).</p>
</div>
<p><strong>خطای رایج.</strong> «میانگینِ بار کم است، پس خستگی مسئله نیست.» خستگی را <strong>دامنه</strong> و <strong>تعداد</strong> تعیین می‌کنند. دیگری: جمع کردنِ آسیبِ دو مادهٔ متفاوت با یک <span class="math inline">\(m\)</span>؛ هر جزئیات منحنیِ خودش را دارد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا سیگنالِ بار را با جریانِ بارانی می‌شماریم نه با شمردنِ قله‌ها؟</li>
<li>با <a href="#eq-ch11-del" class="quarto-xref">معادلهٔ&nbsp;<span>11.16</span></a> و <span class="math inline">\(m = 4\)</span>، دو چرخه با دامنهٔ <span class="ltr" dir="ltr">2</span> و یک چرخه با دامنهٔ <span class="ltr" dir="ltr">4</span>: بارِ هم‌ارز در سه چرخه چیست؟</li>
<li>چرا <span class="math inline">\(m\)</span>ِ بزرگ اثرِ چرخه‌های بزرگ را برجسته می‌کند؟</li>
<li>یک راهِ کنترلی برای کم کردنِ آسیبِ خستگی بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-campbell" class="level3" data-number="11.3.15">
<h3 data-number="11.3.15" class="anchored" data-anchor-id="sec-ch11-b-campbell"><span class="header-section-number">11.3.15</span> بسامدِ برج و نمودارِ کمپبل</h3>
<p><strong>ایده.</strong> روتورِ در حالِ چرخش دو تحریکِ اصلی دارد: <span class="math inline">\(1P\)</span> (ناترازیِ جرمی و آیرودینامیکی، برشِ باد) و <span class="math inline">\(3P\)</span> (گذرِ پره‌ها از جلوی برج). اگر بسامدِ طبیعیِ برج با یکی از این‌ها در بازهٔ کار برابر شود، <strong>تشدید</strong> رخ می‌دهد (فصلِ ۴، <a href="04-physics-materials-manufacturing.html#sec-ch04-a-vibration" class="quarto-xref"><span>بخش 4.2.14</span></a>). <strong>نمودارِ کمپبل</strong> بسامدهای تحریک را بر حسبِ سرعتِ روتور و بسامدهای طبیعی را کنارشان می‌کشد. برجِ <strong>نرم–سفت</strong> بسامدی میانِ بیشینهٔ <span class="math inline">\(1P\)</span> و کمینهٔ <span class="math inline">\(3P\)</span> دارد، با حاشیه از هر دو.</p>
<p><span id="eq-ch11-ftower"><span class="math display">\[
f_1 \approx \frac{1}{2\pi}\sqrt{\frac{3EI/L^3}{M_\text{top} + 0.24\,m L}}
\tag{11.17}\]</span></span></p>
<div id="fig-ch11-campbell" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-campbell-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-campbell.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-campbell-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.19: نمودارِ کمپبل: تحریکِ <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> در برابرِ سرعتِ روتور، بسامدِ برج و گسترهٔ کارِ <span class="ltr" dir="ltr">5</span> تا <span class="ltr" dir="ltr">11.5 rpm</span> (<span class="ltr" dir="ltr">A-216</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch11-campbell" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.25 (برجِ نرم–سفت)</strong></span> <strong>پرسش.</strong> بسامدِ نخستِ برج را با لوله‌ای هم‌ارز و جرمِ بالای <span class="ltr" dir="ltr">271 t</span> بیابید (<span class="ltr" dir="ltr">A-216</span>) و با نوارهای <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> در گسترهٔ کار مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>tower first bending frequency and rotor excitation (A-216):
  equivalent tube D 4.4 m, t 31 mm: I 1.015 m4, 3,364 kg/m; top 271 t
  tower f1 = 0.215 Hz
  1P band 0.083 .. 0.192 Hz; 3P band 0.250 .. 0.575 Hz
  margins: f1 is 12 % above 1P max and 14 % below 3P min
  (soft-stiff); 3P would meet f1 at 4.3 rpm, just below
  the 5 rpm minimum: the controller keeps the rotor out of a
  narrow speed band there (an exclusion zone)
  a 4.0 m, 30 mm tube would give 0.186 Hz: inside the 1P band</code></pre>
<p><strong>تفسیر.</strong> برجِ <span class="ltr" dir="ltr">4.4 m</span> با بسامدِ <span class="ltr" dir="ltr">0.215 Hz</span> میانِ دو نوار است با حاشیهٔ <span class="ltr" dir="ltr">12</span> و <span class="ltr" dir="ltr">14 %</span>. لولهٔ <span class="ltr" dir="ltr">4.0 m</span> در نوارِ <span class="math inline">\(1P\)</span> می‌افتاد و نزدیکِ <span class="ltr" dir="ltr">11 rpm</span> تشدید می‌کرد: چند سانتی‌متر قطر و چند میلی‌متر ضخامت تفاوتِ برجِ سالم و برجِ لرزان است. <span class="math inline">\(3P\)</span> در <span class="ltr" dir="ltr">4.3 rpm</span>، زیرِ کمینهٔ سرعت، از بسامدِ برج می‌گذرد؛ روتور هنگامِ راه‌افتادن به‌سرعت از آن رد می‌شود. <strong>محدودیت:</strong> فونداسیون و خاک برج را نرم‌تر می‌کنند و بسامد را پایین می‌آورند؛ طراحیِ واقعی سختیِ فونداسیون را می‌آورد (فصلِ ۳۰). <strong>وارسی:</strong> در <span class="ltr" dir="ltr">10 rpm</span>، <span class="math inline">\(1P = 0.167\)</span> و <span class="math inline">\(3P = 0.5\ \text{Hz}\)</span> (<span class="ltr" dir="ltr">E12</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> را در <span class="ltr" dir="ltr">11.5 rpm</span> حساب کنید.</li>
<li>با <a href="#eq-ch11-ftower" class="quarto-xref">معادلهٔ&nbsp;<span>11.17</span></a>، اگر جرمِ بالا <span class="ltr" dir="ltr">10 %</span> بیشتر شود بسامد چند درصد کم می‌شود (اثرِ جرمِ برج را نادیده بگیرید)؟</li>
<li>چرا سختیِ فونداسیون بسامدِ برج را تغییر می‌دهد؟</li>
<li>منطقهٔ استثنای سرعت چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-lubcool" class="level3" data-number="11.3.16">
<h3 data-number="11.3.16" class="anchored" data-anchor-id="sec-ch11-b-lubcool"><span class="header-section-number">11.3.16</span> روان‌کاری و خنک‌کاری</h3>
<p><strong>ایده.</strong> حدودِ شش درصد توانِ آیرودینامیکی در پیشرانه، ژنراتور و مبدّل گرما می‌شود و باید از ناسلی بسته بیرون برود. جعبه‌دنده روغنی دارد که هم روان‌کار است و هم خنک‌کن: پمپ آن را از فیلتر و مبدّلِ گرما به چرخ‌دنده‌ها و یاتاقان‌ها می‌رساند. <strong>پاکیزگیِ روغن</strong> (ذره و آب) عمرِ یاتاقان‌ها را تعیین می‌کند؛ نمونه‌برداریِ دوره‌ای و حس‌گرِ ذره پایشش می‌کنند. ژنراتور و مبدّل با هوا یا مایع خنک می‌شوند (فصل‌های ۸ و ۹).</p>
<pre class="text"><code>E24: losses at rated 5,319 - 5,000 = 319 kW; gearbox 2.5 % = 133 kW
     oil flow for 15 K rise: 133 kW / (870 x 1900 x 15) = 322 L/min</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">319 kW</span> گرما به اندازهٔ ده‌ها بخاریِ خانگی در یک ناسل؛ جعبه‌دنده به‌تنهایی حدودِ <span class="ltr" dir="ltr">133 kW</span> (<span class="ltr" dir="ltr">A-225</span>، سهمِ آموزشی) و برای افزایشِ <span class="ltr" dir="ltr">15 K</span> حدودِ سیصد لیتر روغن در دقیقه. در زمستان همین روغن پیش از شروع باید <strong>گرم</strong> شود تا گرانروی‌اش برای پمپ و چرخ‌دنده مناسب باشد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا روغنِ جعبه‌دنده هم روان‌کار است هم خنک‌کن؟</li>
<li>با همان گرما و افزایشِ <span class="ltr" dir="ltr">10 K</span>، دبیِ روغن چه می‌شود؟</li>
<li>دو آلایندهٔ روغن که عمرِ یاتاقان را کم می‌کنند نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-cms" class="level3" data-number="11.3.17">
<h3 data-number="11.3.17" class="anchored" data-anchor-id="sec-ch11-b-cms"><span class="header-section-number">11.3.17</span> پایشِ وضعیت</h3>
<p><strong>ایده.</strong> <strong>سامانهٔ پایشِ وضعیت</strong> (به انگلیسی <span class="ltr" dir="ltr">condition monitoring system</span>) با شتاب‌سنج‌هایی روی یاتاقانِ اصلی، جعبه‌دنده و ژنراتور، و حس‌گرهای ذرهٔ روغن و دما، خرابی را <strong>پیش از شکست</strong> می‌بیند: یاتاقانی که عیبِ کوچکی دارد ماه‌ها پیش از خرابی یک «امضای» بسامدی می‌سازد (<a href="#sec-ch11-d-condition" class="quarto-xref"><span>بخش 11.5.4</span></a>). بهره‌بردار با این شاهد تعمیر را برنامه‌ریزی می‌کند (جرثقیل، قطعه، فصلِ کم‌باد) به‌جای اینکه با شکستِ ناگهانی و خسارتِ زنجیره‌ای روبه‌رو شود.</p>
<p><strong>سه سطحِ داده.</strong> (۱) <strong>داده‌های کنترل‌گر</strong> (دما، توان، سرعت؛ هر چند ثانیه یا ده دقیقه) برای روند؛ (۲) <strong>ارتعاشِ پربسامد</strong> (هزاران نمونه در ثانیه، چند بار در روز) برای تشخیص؛ (۳) <strong>روغن و بازرسی</strong> (نمونه، آندوسکوپی). ارزیابیِ ارتعاشِ توربین‌ها یک استانداردِ ویژه دارد (<span class="ltr" dir="ltr">ISO 20816-21:2025</span>، جایگزینِ ویرایشِ ۲۰۱۵ِ سریِ پیشین).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه سطحِ دادهٔ پایشِ وضعیت را نام ببرید.</li>
<li>پایشِ وضعیت چه سودی در برنامه‌ریزیِ تعمیر دارد؟</li>
<li>چرا ارتعاشِ پربسامد پیوسته ذخیره نمی‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-gearbox" class="level3" data-number="11.3.18">
<h3 data-number="11.3.18" class="anchored" data-anchor-id="sec-ch11-b-gearbox"><span class="header-section-number">11.3.18</span> جعبه‌دنده: مرحله‌ها، دندانه‌ها و بسامدها</h3>
<p><strong>ایده.</strong> پیشرانهٔ پایهٔ نیروگاهِ P (<span class="ltr" dir="ltr">D-011</span>) سرعت را حدودِ صد برابر بالا می‌برد (<a href="#exm-ch11-drivetrain" class="quarto-xref">مثال&nbsp;<span>11.21</span></a>). یک جفت چرخ‌دندهٔ ساده نسبتی بیش از حدودِ پنج را خوب نمی‌سازد؛ پس جعبه‌دنده چند <strong>مرحله</strong> دارد. مرحله‌های نخست <strong>سیاره‌ای</strong>اند: یک خورشید در مرکز، چند سیاره دورِ آن، و یک حلقهٔ دندانه‌دارِ درونی. گشتاورِ بزرگِ ورودی میانِ چند سیاره تقسیم می‌شود و جعبه برای همان گشتاور کوچک‌تر و سبک‌تر می‌شود.</p>
<p><strong>نسبتِ سیاره‌ای.</strong> با حلقهٔ ثابت، حامل (بازوی سیاره‌ها) به محورِ اصلی و خورشید به خروجی وصل است:</p>
<p><span id="eq-ch11-planetary"><span class="math display">\[
i = 1 + \frac{z_\text{ring}}{z_\text{sun}}, \qquad z_\text{planet} = \frac{z_\text{ring} - z_\text{sun}}{2},
\qquad f_\text{mesh} = z_\text{ring}\,f_\text{carrier} ,
\tag{11.18}\]</span></span></p>
<p>که <span class="math inline">\(z\)</span> شمارِ دندانه‌هاست. بسامدِ <strong>درگیری</strong> (ضربهٔ دندانه‌ها در هر بار درگیرشدن) در طیفِ ارتعاش دیده می‌شود و اساسِ پایشِ جعبه‌دنده است (<a href="#sec-ch11-b-cms" class="quarto-xref"><span>بخش 11.3.17</span></a>). سیاره‌ها فقط وقتی با فاصلهٔ برابر جا می‌گیرند که <span class="math inline">\((z_\text{sun} + z_\text{ring})\)</span> بر شمارِ سیاره‌ها بخش‌پذیر باشد.</p>
<div id="exm-ch11-gearbox" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.26 (جعبه‌دندهٔ سه‌مرحله‌ای)</strong></span> <strong>پرسش.</strong> برای جعبه‌دنده‌ای با دو مرحلهٔ سیاره‌ای و یک مرحلهٔ موازی (<span class="ltr" dir="ltr">A-229</span>، شمارِ دندانه‌ها ساختگی)، نسبتِ هر مرحله، بسامدِ ورودی، بسامدِ درگیری و بسامدِ عبورِ سیاره را در <span class="ltr" dir="ltr">11.5 rpm</span> بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>three-stage gearbox at rated speed 11.5 rpm (A-229):
  stage         teeth                 ratio  input Hz   mesh Hz
  planetary 1   sun 21, ring 99        5.714     0.192     18.98
      3 planets x 39 teeth, planet pass 0.575 Hz, spacing ok
  planetary 2   sun 23, ring 97        5.217     1.095    106.24
      3 planets x 37 teeth, planet pass 3.286 Hz, spacing ok
  parallel      wheel 101, pinion 30   3.367     5.714    577.14
      pinion 30 teeth
  total ratio 100.37: generator 1154 rpm (19.24 Hz)
  equal planet spacing needs (sun + ring) / planets to be a
  whole number; the first planet-pass frequency equals 3P
  (0.575 Hz): condition monitoring must tell them apart
  by order analysis (frequencies divided by shaft speed)</code></pre>
<p><strong>تفسیر.</strong> نسبتِ کلِ <span class="ltr" dir="ltr">100.37</span> ژنراتور را به حدودِ <span class="ltr" dir="ltr">1154 rpm</span> می‌رساند (<span class="ltr" dir="ltr">D-011</span>). بسامدهای درگیری از حدودِ <span class="ltr" dir="ltr">19 Hz</span> در مرحلهٔ نخست تا حدودِ <span class="ltr" dir="ltr">577 Hz</span> در مرحلهٔ پایانی‌اند: هر مرحله «امضای» خودش را در طیف دارد. بسامدِ عبورِ سیاره‌های مرحلهٔ نخست با <span class="math inline">\(3P\)</span> برابر است؛ پس پایش باید با <strong>تحلیلِ مرتبه</strong> (بسامد تقسیم بر سرعتِ محور) و با دانستنِ هندسهٔ جعبه آن‌ها را از هم جدا کند. <strong>وارسی:</strong> <span class="math inline">\(1 + 99/21 = 5.714\)</span> و <span class="math inline">\(5.714 \times 5.217 \times 3.367 = 100.4\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «بیشترِ خرابی‌های جعبه‌دنده از دندانه‌هاست.» تجربهٔ صنعت نشان می‌دهد سهمِ بزرگی از خرابی‌ها از <strong>یاتاقان‌های</strong> مرحله‌های میانی و سرعت‌بالا شروع می‌شود (ترک‌های سفیدِ حکاکی‌پذیر، <a href="#sec-ch11-c-gears" class="quarto-xref"><span>بخش 11.4.4</span></a>) و ذره‌های آن سپس دندانه‌ها را می‌سایند. پایشِ ذره در روغن و ارتعاشِ یاتاقان هر دو لازم‌اند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مرحله‌های نخستِ جعبه‌دندهٔ توربین سیاره‌ای‌اند؟</li>
<li>نسبتِ مرحله‌ای با خورشیدِ ۲۴ و حلقهٔ ۹۶ دندانه چیست؟ سه سیاره با فاصلهٔ برابر جا می‌گیرند؟</li>
<li>بسامدِ درگیریِ مرحلهٔ دوم را در <span class="ltr" dir="ltr">10 rpm</span> حساب کنید.</li>
<li>چرا تحلیلِ مرتبه برای توربینِ سرعت‌متغیر لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-mainbearing" class="level3" data-number="11.3.19">
<h3 data-number="11.3.19" class="anchored" data-anchor-id="sec-ch11-b-mainbearing"><span class="header-section-number">11.3.19</span> یاتاقانِ اصلی و عمرِ اسمی</h3>
<p><strong>ایده.</strong> یاتاقانِ اصلی وزنِ روتور (شعاعی) و رانش (محوری) را از محور به شاسی می‌برد (<a href="#fig-ch11-loadpath" class="quarto-xref">شکل&nbsp;<span>11.17</span></a>). عمرِ اسمیِ یاتاقانِ غلتشی (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-b-bearinglife" class="quarto-xref"><span>بخش 8.3.11</span></a>) با <strong>بارِ هم‌ارز</strong> و <strong>بارِ دینامیکیِ مبنا</strong> تعیین می‌شود:</p>
<p><span id="eq-ch11-l10"><span class="math display">\[
L_{10} = \left(\frac{C}{P_\text{eq}}\right)^{p}\ \ [10^6\ \text{rev}], \qquad
P_\text{eq,life} = \left(\frac{\sum_i P_{\text{eq},i}^{\,p}\, n_i}{\sum_i n_i}\right)^{1/p},
\tag{11.19}\]</span></span></p>
<p>با <span class="math inline">\(p = 10/3\)</span> برای غلتکی و <span class="math inline">\(3\)</span> برای ساچمه‌ای؛ <span class="math inline">\(n_i\)</span> دورهای هر حالتِ بار است. در توربین بار هر ساعت عوض می‌شود؛ پس بارِ هم‌ارزِ عمر با وزنِ <strong>دور</strong> میانگین گرفته می‌شود. ضریب‌های ترکیبِ بارِ شعاعی و محوری و <span class="math inline">\(C\)</span> از کاتالوگِ سازندهٔ یاتاقان می‌آیند.</p>
<div id="exm-ch11-mainbearing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.27 (بارِ یک سال روی یاتاقانِ اصلی)</strong></span> <strong>پرسش.</strong> با رانشِ ساعت‌به‌ساعتِ سالِ بستهٔ داده در چگالیِ ساختگاه، بارِ هم‌ارزِ عمرِ یاتاقانِ اصلی را بیابید و ظرفیتِ لازم برای بیست سال و عمرِ یاتاقانی با <span class="math inline">\(C = 11\ \text{MN}\)</span> را حساب کنید. داده: بستهٔ داده <span class="ltr" dir="ltr">1.1.0</span>، <span class="ltr" dir="ltr">S0</span>؛ ضریب‌ها و <span class="math inline">\(C\)</span> ساختگی‌اند (<span class="ltr" dir="ltr">A-230</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>main bearing: life-weighted load over the data-pack year (A-230):
  radial: rotor weight 1,089 kN; axial: thrust, up to 877 kN
  equivalent load P = Fr + 2 Fa, weighted by revolutions: 2,125 kN
  revolutions: 3.77 million a year, 75 million in 20 years
  rating needed for L10 = 20 years: C = P x L^0.3 = 7.77 MN
  with a bearing of C = 11.0 MN: L10 = 240 million rev = 64 years
  L10 is a statistical life (90 % survive) for clean, well
  lubricated bearings; main-bearing failures in service often
  start from lubrication, sealing or misalignment instead</code></pre>
<p><strong>تفسیر.</strong> با ضریب‌های آموزشی، یاتاقانی با <span class="math inline">\(C = 11\ \text{MN}\)</span> عمرِ اسمیِ حدودِ ۶۴ سال دارد. اما عمرِ اسمی آمار است و شرطِ «تمیز و خوب روان‌کاری‌شده» را دارد؛ خرابی‌های واقعیِ یاتاقانِ اصلی بیشتر از روان‌کاریِ ناکافی در سرعتِ کم، آب‌بندیِ آسیب‌دیده، ناهم‌محوری و لغزشِ غلتک‌ها شروع می‌شوند. سوابقِ روان‌کاری، نمونهٔ گریس و ارتعاش (<a href="#sec-ch11-b-cms" class="quarto-xref"><span>بخش 11.3.17</span></a>) شاهدِ واقعیِ سلامت‌اند. <strong>وارسی:</strong> <span class="math inline">\(C/P_\text{eq} = 11/2.125 = 5.18\)</span> و <span class="math inline">\(5.18^{10/3} = 240\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بارِ هم‌ارز با وزنِ دور میانگین گرفته می‌شود نه وزنِ زمان؟</li>
<li>اگر بارِ هم‌ارز <span class="ltr" dir="ltr">10 %</span> بیشتر شود، عمرِ اسمیِ یاتاقانِ غلتکی چند درصد کم می‌شود؟</li>
<li>دو علتِ رایجِ خرابیِ یاتاقانِ اصلی که در <span class="math inline">\(L_{10}\)</span> نیستند نام ببرید.</li>
<li>شمارِ دورهای سالانه را با سرعتِ میانگینِ <span class="ltr" dir="ltr">8.1 rpm</span> در <span class="ltr" dir="ltr">7,735</span> ساعتِ کار وارسی کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-aux" class="level3" data-number="11.3.20">
<h3 data-number="11.3.20" class="anchored" data-anchor-id="sec-ch11-b-aux"><span class="header-section-number">11.3.20</span> مصرفِ داخلیِ توربین</h3>
<p><strong>ایده.</strong> توربین خودش هم برق مصرف می‌کند: کنترل‌گر، روشنایی، منبعِ تغذیهٔ بی‌وقفه، گرم‌کن‌های ناسل و جعبه‌دنده در هوای سرد، پمپ‌ها و فن‌های خنک‌کاری، سامانهٔ هیدرولیک، محرک‌های چرخشِ ناسل و گام. وقتی توربین تولید می‌کند، این مصرف درونِ خودِ آن <strong>خالص</strong> می‌شود و فقط توانِ کمتری به شبکهٔ جمع‌آوری می‌رسد؛ وقتی ایستاده است، مصرف از شبکه <strong>وارد</strong> می‌شود. این همان مرزِ «ناخالص» و «تحویلی» است که آزمونِ تسلطِ بخشِ دوم می‌خواهد.</p>
<div id="exm-ch11-aux" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.28 (یک سال مصرفِ داخلی)</strong></span> <strong>پرسش.</strong> با بارهای آموزشیِ <span class="ltr" dir="ltr">A-231</span> (کنترل‌گر و تغذیه <span class="ltr" dir="ltr">3 kW</span> همیشه، گرم‌کن <span class="ltr" dir="ltr">25 kW</span> در ساعت‌های ایستادهٔ زیرِ صفر، خنک‌کاری و هیدرولیک <span class="ltr" dir="ltr">0.8 %</span>ِ توان در تولید، چرخش <span class="ltr" dir="ltr">15 kW</span> در <span class="ltr" dir="ltr">2 %</span> ساعت‌ها) مصرفِ سالانهٔ یک توربین و سهمِ وارداتی را حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>own consumption of one turbine over the data-pack year (A-231):
  hours producing 7,735, standing 1,025 (cold standby 33)
  controller, lights, UPS      26.3 MWh
  heating in cold standby       0.8 MWh
  cooling and hydraulics      138.4 MWh
  yaw drives                    2.6 MWh
  total                       168.2 MWh = 0.97 % of 17,306 MWh
  drawn while standing (imported): 4.2 MWh; the rest is netted
  inside the turbine while it produces. Metering decides how
  each part is counted between gross and delivered energy
  (chapters 21 and 23)</code></pre>
<p><strong>تفسیر.</strong> مصرفِ داخلی حدودِ یک درصدِ تولید است و بیشترش در ساعت‌های تولید (خنک‌کاری) خالص می‌شود. سهمِ وارداتی کوچک است، اما <strong>قراردادِ اتصال و اندازه‌گیری</strong> تعیین می‌کند که آیا واردات در ساعت‌های بی‌تولید با تعرفهٔ مصرف‌کننده حساب می‌شود (فصل‌های ۲۱ و ۲۳). در ساختگاهِ سرد‌تر یا با تجهیزِ ضدیخ، سهمِ گرمایش بسیار بیشتر می‌شود. <strong>وارسی:</strong> <span class="math inline">\(3 \times 8760 = 26.3\ \text{MWh}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مصرفِ داخلی در ساعت‌های تولید «خالص» می‌شود؟</li>
<li>کدام بخشِ مصرف در ساختگاهِ سرد بزرگ می‌شود؟</li>
<li>مصرفِ داخلی و تلفاتِ برقی چه فرقی در ترازنامهٔ انرژی دارند؟</li>
<li>سهمِ مصرف از تولید را برای دوازده توربین وارسی کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-bladestruct" class="level3" data-number="11.3.21">
<h3 data-number="11.3.21" class="anchored" data-anchor-id="sec-ch11-b-bladestruct"><span class="header-section-number">11.3.21</span> پره به‌صورتِ تیر: گشتاورِ خمشی، کلاهک و فاصلهٔ نوک تا برج</h3>
<p><strong>ایده.</strong> رانشِ هر حلقه (از المانِ پره–تکانه، <a href="#sec-ch11-a-bem" class="quarto-xref"><span>بخش 11.2.5</span></a>) یک نیروی گسترده روی پره است. گشتاورِ خمشیِ عمود بر صفحهٔ روتور در هر مقطع، جمعِ نیرو ضربِ بازوی همهٔ حلقه‌های بیرونی‌تر است:</p>
<p><span id="eq-ch11-flapm"><span class="math display">\[
M(r_j) = \sum_{r_i &gt; r_j} F_i\,(r_i - r_j) .
\tag{11.20}\]</span></span></p>
<p>این گشتاور را دو <strong>کلاهکِ تیرِ اصلی</strong> (نوارهای پهنِ الیافِ یک‌جهته روی پشت و شکمِ پره، <a href="#sec-ch11-b-rotor" class="quarto-xref"><span>بخش 11.3.2</span></a>) می‌برند. با کلاهکِ نازک به پهنای <span class="math inline">\(b\)</span> و ضخامتِ <span class="math inline">\(t_\text{c}\)</span> و فاصلهٔ <span class="math inline">\(h\)</span> میانِ دو کلاهک (تقریباً ضخامتِ نیم‌رخ)، لنگرِ دوم و کرنش چنین‌اند:</p>
<p><span id="eq-ch11-capsize"><span class="math display">\[
I \approx \frac{b\,t_\text{c}\,h^2}{2}, \qquad
\varepsilon = \frac{M\,h/2}{E I} = \frac{M}{E\,b\,t_\text{c}\,h}
\quad\Rightarrow\quad t_\text{c} = \frac{M}{E\,\varepsilon_\text{allow}\,b\,h} .
\tag{11.21}\]</span></span></p>
<p>خیزِ پره از دو بار انتگرال‌گیریِ انحنا <span class="math inline">\(\kappa = M/(EI)\)</span> از ریشه تا نوک به دست می‌آید (فصلِ ۴). نتیجهٔ مهمِ <a href="#eq-ch11-capsize" class="quarto-xref">معادلهٔ&nbsp;<span>11.21</span></a>: اگر کلاهک <strong>برای کرنش</strong> اندازه شود، <span class="math inline">\(EI = M h/(2\varepsilon)\)</span> است و به جنسِ الیاف بستگی ندارد.</p>
<div id="fig-ch11-bladebeam" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-bladebeam-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-bladebeam.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-bladebeam-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.20: پره به‌صورتِ تیر در رانشِ بیشینه: گشتاورِ خمشی در طولِ پره (بالا) و خیز (پایین)، کلاهک‌ها اندازه‌شده برای کرنش
</figcaption>
</figure>
</div>
<div id="exm-ch11-bladebeam" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.29 (کلاهک برای استحکام یا برای سختی؟)</strong></span> <strong>پرسش.</strong> در نقطهٔ رانشِ بیشینه (<span class="ltr" dir="ltr">10 m/s</span>، <span class="ltr" dir="ltr">1.225 kg/m³</span>) گشتاورِ خمشی را در طولِ پره بیابید. کلاهک‌ها را برای بارِ حدیِ آموزشی (دو برابرِ بارِ کار) با کرنشِ مجازِ <span class="ltr" dir="ltr">0.5 %</span> اندازه کنید، خیزِ نوک را حساب کنید و با فاصلهٔ نوک تا برج مقایسه کنید. داده: ساختگی (<span class="ltr" dir="ltr">A-232</span>)؛ ضریبِ بارِ حدی و کرنشِ مجاز مقدارهای آموزشی‌اند، نه مقدارِ استاندارد.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>blade as a beam at the peak-thrust point (10 m/s, 1.225 kg/m3, A-232):
  thrust 923 kN, one blade 308 kN; flap moment at the root 15.0 MN m
    (first-order estimate T/3 x 2R/3 = 15.4 MN m)
  extreme = 2 x operating (teaching); caps E 45 GPa, strain 0.5 %, width 0.9 m
  at r = 30.6 m: chord 4.80 m, height 1.39 m, moment 13.4 MN m -&gt; cap 47 mm
  cap thickness 65 mm at 10 m falling to 5 mm at the tip; two caps 7.9 t
    (36 % of the 22 t blade)
  tip deflection: 9.0 m at peak thrust, 18.1 m at the extreme load
  unloaded tip-tower clearance 17.3 m (overhang 6 m, tilt 5 deg, cone 3 deg,
    prebend 3 m, tower radius 2.2 m); left at the extreme -0.8 m
  sized for strength, the blade would touch the tower:
  stiffness, not stress, decides the caps of a long blade
  keep 30 % of the clearance (teaching): deflection at most 12.1 m,
    so the caps need 1.49 times the bending stiffness
  glass caps (45 GPa, 1950 kg/m3):  11.8 t
  carbon caps (135 GPa, 1600 kg/m3):  3.2 t
  a cap sized for strain has EI = M h / (2 strain) whatever
  its fibre: only a stiffness-driven design gains from carbon</code></pre>
<p><strong>تفسیر.</strong> برآوردِ مرتبهٔ اولِ <a href="#exm-ch11-loads" class="quarto-xref">مثال&nbsp;<span>11.22</span></a> (<span class="ltr" dir="ltr">15.4 MN·m</span>) با توزیعِ واقعیِ بار (<span class="ltr" dir="ltr">15.0</span>) هم‌خوان است. اما کلاهکی که فقط برای <strong>استحکام</strong> اندازه شود، پره‌ای می‌سازد که در بارِ حدی به برج می‌خورد: خیزِ نوک از فاصلهٔ آزاد بیشتر است. در پره‌های بلند <strong>سختی</strong> (و فاصلهٔ نوک تا برج) ضخامتِ کلاهک را تعیین می‌کند. اینجاست که الیافِ کربن ارزش پیدا می‌کند: برای سختیِ لازم، کلاهکِ کربنی حدودِ یک‌چهارمِ کلاهکِ شیشه‌ای جرم دارد. پیش‌خم، مخروطی و شیبِ محور ابزارهای هندسیِ دیگرند. <strong>وارسی:</strong> <span class="math inline">\(t_\text{c} = 13.4 \times 10^6 / (225 \times 10^6 \times 0.9 \times 1.39) = 0.048\ \text{m}\)</span> (درست، با گردکردن).</p>
</div>
<p><strong>مرزِ مدل.</strong> این تیرِ ساده پیچش، کمانشِ پوسته، جانِ برشی، بارهای لبه‌ای (گرانش، <a href="#exm-ch11-loads" class="quarto-xref">مثال&nbsp;<span>11.22</span></a>)، خستگی و رفتارِ دینامیکی را ندارد. طراحیِ واقعیِ پره با مدلِ اجزای محدود، آزمونِ مواد، بارهای گواهی‌شده و آزمونِ تمام‌مقیاسِ ایستا و خستگیِ پره (<a href="#sec-ch11-c-certification" class="quarto-xref"><span>بخش 11.4.14</span></a>) انجام می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <a href="#eq-ch11-flapm" class="quarto-xref">معادلهٔ&nbsp;<span>11.20</span></a>، گشتاورِ ریشه را برای نیروی یکنواختِ <span class="ltr" dir="ltr">4 kN/m</span> روی پرهٔ <span class="ltr" dir="ltr">72.5 m</span> حساب کنید.</li>
<li>چرا کلاهکِ اندازه‌شده برای کرنش، <span class="math inline">\(EI\)</span>ِ مستقل از جنسِ الیاف دارد؟</li>
<li>سه راهِ هندسی برای زیادکردنِ فاصلهٔ نوک تا برج نام ببرید.</li>
<li>چرا کربن در پره‌های کوتاه کمتر به کار می‌رود؟</li>
<li>خیزِ نوک در بارِ حدی چند برابرِ خیز در بارِ کار است (در این مدلِ خطی)؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-towerbase" class="level3" data-number="11.3.22">
<h3 data-number="11.3.22" class="anchored" data-anchor-id="sec-ch11-b-towerbase"><span class="header-section-number">11.3.22</span> پای برج: تنش، فلنج و پیچ‌ها</h3>
<p><strong>ایده.</strong> رانشِ روتور در ارتفاعِ <span class="ltr" dir="ltr">100 m</span> بزرگ‌ترین گشتاورِ واژگونی را به پای برج می‌آورد (<a href="#exm-ch11-loads" class="quarto-xref">مثال&nbsp;<span>11.22</span></a>). برج یک لولهٔ جدارنازک است و تنشِ خمشیِ بیشینهٔ آن در دورترین تار از محورِ خنثی رخ می‌دهد:</p>
<p><span id="eq-ch11-towerstress"><span class="math display">\[
\sigma_\text{b} = \frac{M}{W} \approx \frac{M}{\pi r^2 t}, \qquad
\sigma_\text{a} = \frac{F_\text{w}}{\pi D t} ,
\tag{11.22}\]</span></span></p>
<p>که <span class="math inline">\(W\)</span> مدولِ مقطع، <span class="math inline">\(r\)</span> شعاع، <span class="math inline">\(t\)</span> ضخامت و <span class="math inline">\(F_\text{w}\)</span> وزنِ بالای مقطع است. در پای برج، قطعه‌ها با <strong>فلنجِ حلقوی</strong> و ده‌ها پیچ به قفسهٔ پیچِ فونداسیون بسته می‌شوند. گشتاور در فلنج به نیروی کششی در پیچ‌های سمتِ رو به باد تبدیل می‌شود؛ برای حلقه‌ای با <span class="math inline">\(n\)</span> پیچ روی دایره‌ای به قطرِ <span class="math inline">\(D_\text{b}\)</span>:</p>
<p><span id="eq-ch11-boltforce"><span class="math display">\[
F_\text{bolt} \approx \frac{4M}{n\,D_\text{b}} - \frac{F_\text{w}}{n} .
\tag{11.23}\]</span></span></p>
<p><strong>پیش‌بار و خستگی.</strong> پیچ پیش از بارگذاری با نیروی بزرگی کشیده می‌شود (<strong>پیش‌بار</strong>). تا وقتی اتصال بسته بماند، بیشترِ تغییرِ بار به فشردگیِ فلنج‌ها می‌رود و پیچ فقط بخشِ کوچکی از آن را می‌بیند (<strong>ضریبِ بارِ اتصال</strong> <span class="math inline">\(\Phi\)</span>). اگر فلنج‌ها <strong>تخت نباشند</strong>، اتصال در یک سو باز می‌شود و پیچ همهٔ تغییرِ بار را، همراه با خمش، می‌گیرد. چون آسیبِ خستگی با توانِ <span class="math inline">\(m\)</span>ِ دامنه بالا می‌رود (<a href="#sec-ch11-b-fatigue" class="quarto-xref"><span>بخش 11.3.14</span></a>)، این تفاوت عمر را چند صد برابر کم می‌کند. این همان دلیلِ تأکید بر <strong>تختیِ فلنج</strong> در طرحِ کیفیت است (<a href="#tbl-ch11-qualityplan" class="quarto-xref">جدول&nbsp;<span>11.8</span></a>).</p>
<div id="exm-ch11-towerbase" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.30 (تنشِ پای برج)</strong></span> <strong>پرسش.</strong> با قطرِ <span class="ltr" dir="ltr">4.5 m</span> و ضخامتِ <span class="ltr" dir="ltr">46 mm</span> در پای برج (<span class="ltr" dir="ltr">A-218</span>، <span class="ltr" dir="ltr">A-235</span>)، تنشِ خمشی در رانشِ بیشینه، تنشِ محوری از وزن و تنش در بارِ حدیِ آموزشی (دو برابرِ بارِ کار) را حساب و با تسلیمِ فولادِ <span class="ltr" dir="ltr">S355</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>tower base, D 4.5 m, wall 46 mm (A-235):
  peak operating thrust 923 kN x hub 100 m = 92.3 MN m
  bending stress M / (pi r^2 t) = 126 MPa; weight 5.99 MN gives 9.2 MPa
  teaching extreme (2 x operating): 261 MPa, against 355 MPa yield
    of S355 steel: utilisation 0.74 before partial factors
  a thin shell this size fails by local buckling before yield;
  the buckling check, the fatigue of welds and flanges and the
  door opening are the real sizing checks (chapter 30)</code></pre>
<p><strong>تفسیر.</strong> تنشِ محوری از وزن کمتر از یک‌دهمِ تنشِ خمشی است: برجِ توربین یک <strong>تیرِ خمشی</strong> است نه یک ستون. نسبتِ بهره‌وریِ <span class="ltr" dir="ltr">0.74</span> پیش از ضریب‌های جزئی نشان می‌دهد ضخامت در محدودهٔ درستی است، اما معیارِ واقعیِ اندازه‌گذاری <strong>کمانشِ موضعیِ پوسته</strong>، خستگیِ جوش‌ها و فلنج‌ها و تقویتِ اطرافِ در است (فصلِ ۳۰ و <span class="ltr" dir="ltr">IEC 61400-6:2020</span>). <strong>وارسی:</strong> <span class="math inline">\(92.3 \times 10^6 / (\pi \times 2.25^2 \times 0.046) = 126\ \text{MPa}\)</span> (درست).</p>
</div>
<div id="exm-ch11-flange" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.31 (پیچی که اتصالِ بسته را می‌بیند)</strong></span> <strong>پرسش.</strong> برای فلنجِ پایه با ۱۲۰ پیچ روی دایرهٔ <span class="ltr" dir="ltr">4.3 m</span>، پیش‌بارِ <span class="ltr" dir="ltr">1.6 MN</span> و ضریبِ بارِ اتصالِ <span class="ltr" dir="ltr">0.12</span> (<span class="ltr" dir="ltr">A-236</span>، مقدارهای آموزشی)، کششِ بیرونی روی بدترین پیچ و تغییرِ نیروی پیچ را بیابید و اثرِ بازشدنِ اتصال را بر آسیبِ خستگی برآورد کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>bolted base flange (A-236, teaching values):
  120 bolts on a 4.3 m circle, preload 1.6 MN each
  external pull on the worst bolt: 665 kN at peak thrust,
    1,380 kN at the extreme; the joint stays closed below 1,818 kN
  joint closed: bolt force 1.60 -&gt; 1.680 MN; the bolt sees 80 kN of change
  a turn of the rotor or a gust repeats that change: with a
  closed joint the bolt's fatigue range is 12 % of the load range
  if the flanges are not flat, the joint opens on one side: the
  bolt then takes the whole load change plus bending, and its
  fatigue life drops by orders of magnitude (S-N slope)
  with m = 3: range x 8.3 -&gt; damage x 579
  flatness tolerances after welding, preload by a controlled
  method and re-checks after the first months are the evidence</code></pre>
<p><strong>تفسیر.</strong> با اتصالِ بسته، پیچ از <span class="ltr" dir="ltr">665 kN</span> تغییرِ بارِ بیرونی فقط حدودِ <span class="ltr" dir="ltr">80 kN</span> می‌بیند. اگر اتصال باز شود، دامنهٔ نیروی پیچ حدودِ هشت برابر و آسیب (با شیبِ <span class="ltr" dir="ltr">3</span>) حدودِ ۵۸۰ برابر می‌شود. پس <strong>ناتختیِ فلنج پس از جوش</strong> یا <strong>پیش‌بارِ ناکافی</strong> یک عیبِ کوچکِ ساختی نیست، بلکه عمرِ اتصال را از چند دهه به چند ماه یا چند سال می‌رساند. شاهدِ پذیرش: اندازه‌گیریِ تختی و شیبِ فلنج پس از جوش، کشش‌دهیِ کنترل‌شده با سوابقِ هر پیچ، و بازبینیِ پیش‌بار پس از ماه‌های نخست (<a href="#sec-ch11-c-records" class="quarto-xref"><span>بخش 11.4.13</span></a>). <strong>وارسی:</strong> <span class="math inline">\(4 \times 92.3/(120 \times 4.30) - 5.99/120 = 0.715 - 0.050 = 0.665\ \text{MN}\)</span> (درست).</p>
</div>
<p><strong>مرزِ مدل.</strong> <a href="#eq-ch11-boltforce" class="quarto-xref">معادلهٔ&nbsp;<span>11.23</span></a> حلقه را صلب فرض می‌کند؛ رفتارِ واقعیِ فلنج (اهرمِ لبه، خمشِ پیچ، اثرِ شکاف) با مدل‌های ویژهٔ فلنج و اجزای محدود و آزمون بررسی می‌شود. مقدارِ پیش‌بار و روشِ کشش‌دهی را سازنده و طراحِ برج تعیین می‌کنند.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>کشش‌دهی و بازبینیِ پیچ‌های برج و فونداسیون فقط با ابزارِ واسنجی‌شده، دستورالعملِ سازنده، کارکنانِ آموزش‌دیده و مجوزِ کار انجام می‌شود. این بخش رویهٔ کشش‌دهی نیست؛ فقط نشان می‌دهد چرا سوابقِ آن شاهدِ کیفیت است.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا برجِ توربین بیشتر «تیر» است تا «ستون»؟</li>
<li>با <a href="#eq-ch11-towerstress" class="quarto-xref">معادلهٔ&nbsp;<span>11.22</span></a>، اگر ضخامت <span class="ltr" dir="ltr">10 %</span> کم شود، تنشِ خمشی چه می‌شود؟</li>
<li>پیش‌بار چگونه پیچ را از خستگی حفظ می‌کند؟</li>
<li>چرا ناتختیِ فلنج عمرِ پیچ را چند صد برابر کم می‌کند؟</li>
<li>سه شاهدِ کیفیت برای اتصالِ فلنجی نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-b-yawnum" class="level3" data-number="11.3.23">
<h3 data-number="11.3.23" class="anchored" data-anchor-id="sec-ch11-b-yawnum"><span class="header-section-number">11.3.23</span> سامانهٔ چرخشِ ناسل در عدد</h3>
<p><strong>ایده.</strong> سامانهٔ چرخش (<a href="#sec-ch11-b-yawbrake" class="quarto-xref"><span>بخش 11.3.6</span></a>) ناسل را با موتورهای چرخ‌دنده‌ای روی یاتاقانِ بزرگِ چرخش می‌گرداند و با ترمزها نگه می‌دارد. کنترل‌گر جهتِ باد را با میانگینِ کوتاه‌مدت می‌سنجد و فقط وقتی خطا از یک <strong>نوارِ مرده</strong> بیشتر شود ناسل را می‌چرخاند؛ این کار از حرکت‌های بی‌فایده و فرسایش جلوگیری می‌کند. کابل‌های برق و سیگنال از ناسل به پایین در برج آویزان‌اند و با هر چرخش تاب می‌خورند؛ وقتی تاب از حدی بگذرد، کنترل‌گر ناسل را در زمانِ بادِ کم <strong>بازمی‌پیچاند</strong>.</p>
<div id="exm-ch11-yawnum" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.32 (یک سال کارِ سامانهٔ چرخش)</strong></span> <strong>پرسش.</strong> از جهت‌های ساعتیِ بستهٔ داده، شمارِ ساعت‌هایی که با بادِ بالای شروع و تغییرِ جهتِ بیش از <span class="ltr" dir="ltr">8°</span> چرخش لازم است، مجموعِ چرخش، زمانِ کارِ موتور با <span class="ltr" dir="ltr">0.5°/s</span> و شمارِ بازپیچاندن با حدِ دو و نیم دور را بیابید (<span class="ltr" dir="ltr">A-237</span>). داده: بستهٔ داده <span class="ltr" dir="ltr">1.1.0</span>، <span class="ltr" dir="ltr">S0</span>.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>yaw demand from the data-pack hourly directions (A-237):
  hours with wind above cut-in and a change over 8 deg: 1,048
  yaw travel at least 16,546 deg a year = 46 full turns
  at 0.5 deg/s: 9.2 h of yaw motor time (lower bound)
  net cable twist reaches 2.5 turns: 1 unwind(s) a year
  real yaw systems act on ten-minute or shorter averages and
  move many times more often; brakes, motors and the yaw
  bearing's gear are sized for that duty</code></pre>
<p><strong>تفسیر.</strong> حتی با دادهٔ ساعتی، ناسل در سال دست‌کم ۴۶ دورِ کامل می‌چرخد. دادهٔ ده‌دقیقه‌ای یا کوتاه‌تر تغییرهای بسیار بیشتری نشان می‌دهد؛ پس این عدد <strong>کرانِ پایین</strong> است و طراحیِ ترمز، موتور و چرخ‌دندهٔ یاتاقان برای کارِ واقعیِ بسیار بیشتر است. <strong>وارسی:</strong> <span class="math inline">\(16\,546/0.5/3600 = 9.2\ \text{h}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نوارِ مرده در کنترلِ چرخش چه سودی دارد و چه هزینه‌ای؟</li>
<li>چرا دادهٔ ساعتی فقط کرانِ پایینِ کارِ چرخش را می‌دهد؟</li>
<li>بازپیچاندنِ کابل چرا در بادِ کم انجام می‌شود؟</li>
<li>اگر نوارِ مرده از <span class="ltr" dir="ltr">8°</span> به <span class="ltr" dir="ltr">15°</span> برسد، با <a href="#exm-ch11-yaw" class="quarto-xref">مثال&nbsp;<span>11.8</span></a> اثرش را بر انرژی برآورد کنید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch11-c" class="level2" data-number="11.4">
<h2 data-number="11.4" class="anchored" data-anchor-id="sec-ch11-c"><span class="header-section-number">11.4</span> پ. ساختِ محصول و قابلیتِ اطمینان</h2>
<p>بخشِ پ توربین را از کارخانه تا ساختگاه دنبال می‌کند: ساختِ پره و موادِ کامپوزیت، قطعه‌های ریخته و آهنگری، چرخ‌دنده و یاتاقان، برج و ناسل؛ سپس توازن، صاعقه، خوردگی، یخ‌زدگی، آزمون‌های غیرمخرب، سوابق، گواهی، حمل، نصب، حدِ تعمیرِ میدانی و طرحِ کیفیتِ یک قطعهٔ برج. همه در <strong>سطحِ جریانِ فرایند</strong>؛ کارخانه در سطحِ چیدمانِ خط و برنامهٔ کنترل در فصل‌های ۴۲ (پره و پیشرانه) و ۴۷ (برج) می‌آید.</p>
<section id="sec-ch11-c-blades" class="level3" data-number="11.4.1">
<h3 data-number="11.4.1" class="anchored" data-anchor-id="sec-ch11-c-blades"><span class="header-section-number">11.4.1</span> پره از قالب تا کامیون</h3>
<p><strong>ایده.</strong> پره در دو <strong>نیمه‌قالبِ</strong> بزرگ (به طولِ خودِ پره) ساخته می‌شود (<a href="#fig-ch11-bladeflow" class="quarto-xref">شکل&nbsp;<span>11.21</span></a>): لایه‌های پارچهٔ الیافِ شیشه، <strong>کلاهکِ تیرِ اصلی</strong> (اغلب پیش‌ساخته از تخته‌های الیافِ کربن یا شیشه) و <strong>هسته</strong> (چوبِ بالسا یا فوم) خشک در قالب چیده می‌شوند؛ رزین زیرِ <strong>خلأ</strong> تزریق می‌شود و با گرمای قالب پخت می‌شود. سپس <strong>جان‌های برشی</strong> با چسب در یک نیمه نشانده و دو نیمه روی هم بسته و چسبانده می‌شوند. پس از پس‌پخت و درآوردن از قالب، لبه‌ها تراش می‌خورند، ریشه ماشین‌کاری و بوش‌های پیچ نشانده می‌شوند، رنگ و <strong>محافظِ لبهٔ حمله</strong> زده می‌شود، و پره وزن و مرکزِ جرمش اندازه‌گیری می‌شود.</p>
<div id="fig-ch11-bladeflow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-bladeflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-bladeflow.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-bladeflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.21: ساختِ پره در سطحِ جریانِ فرایند با دروازه‌های کیفیت (جزئیاتِ کارخانه در فصلِ ۴۲)
</figcaption>
</figure>
</div>
<p><strong>چرا دروازه‌ها اینجا هستند.</strong> خطای پنهانِ کامپوزیت (چینِ الیاف، حفرهٔ هوا، ناحیهٔ خشکِ بی‌رزین، چسبِ ناقص) پس از بستنِ پره دیده نمی‌شود و فقط آزمونِ غیرمخرب (فراصوتی) یا شکستِ میدانی آن را نشان می‌دهد. پس <strong>سابقهٔ تزریق و پخت</strong> (دما، زمان، خلأ) برای هر پره نگه‌داشته می‌شود و خطِ چسب و کلاهک‌ها با فراصوت بازرسی می‌شوند. استانداردِ پره (<span class="ltr" dir="ltr">IEC 61400-5:2020</span>) الزام‌های طراحی، مواد، آزمون (ایستا و خستگیِ تمام‌مقیاس) و ساخت با مدیریتِ کیفیت را می‌دهد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش گامِ اصلیِ ساختِ پره را به ترتیب بنویسید.</li>
<li>چرا سابقهٔ پختِ هر پره نگه‌داشته می‌شود؟</li>
<li>کدام خطاها فقط با آزمونِ غیرمخرب پیدا می‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-composites" class="level3" data-number="11.4.2">
<h3 data-number="11.4.2" class="anchored" data-anchor-id="sec-ch11-c-composites"><span class="header-section-number">11.4.2</span> مواد کامپوزیت و عیب‌هایشان</h3>
<p><strong>ایده.</strong> پره از <strong>کامپوزیت</strong> ساخته می‌شود: الیافِ سفت و مقاوم (شیشه یا کربن) در <strong>ماتریسِ</strong> پلیمری (اپوکسی یا وینیل‌استر). الیاف بار را در جهتِ خود می‌برند؛ پس چیدمانِ لایه‌ها (زاویهٔ هر لایه) خاصیتِ پره را می‌سازد: الیافِ تک‌جهتی در کلاهکِ تیرِ اصلی برای خمش، الیافِ ±۴۵ درجه در پوسته و جان‌ها برای برش و پیچش. <strong>کربن</strong> چند برابر سفت‌تر از شیشه است و برای پره‌های بلند (که خیزِ نوکشان نباید به برج برسد) در کلاهک‌ها به کار می‌رود؛ گران‌تر و به خطای چینِ الیاف حساس‌تر است.</p>
<div id="tbl-ch11-composite" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-composite-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.4: عیب‌های رایجِ پرهٔ کامپوزیت، ریشه، پیامد و شاهد (سطحِ مفهومی)
</figcaption>
<div aria-describedby="tbl-ch11-composite-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 30%">
<col style="width: 30%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th>عیب</th>
<th>ریشه</th>
<th>پیامد</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>چینِ الیاف</td>
<td>چیدمانِ ناهموار، جابه‌جایی در تزریق</td>
<td>کاهشِ شدیدِ مقاومتِ فشاری و خستگی</td>
<td>فراصوت، دیداری پیش از تزریق</td>
</tr>
<tr class="even">
<td>ناحیهٔ خشک یا حفره</td>
<td>جریانِ ناقصِ رزین، نشتیِ خلأ</td>
<td>تمرکزِ تنش، جذبِ آب</td>
<td>سابقهٔ تزریق، فراصوت</td>
</tr>
<tr class="odd">
<td>چسبِ ناقص</td>
<td>مقدار یا پختِ نادرستِ چسب</td>
<td>جداشدنِ جان یا لبه</td>
<td>فراصوتِ خطِ چسب</td>
</tr>
<tr class="even">
<td>پختِ ناقص</td>
<td>دما یا زمانِ کم</td>
<td>مقاومت و دمای انتقالِ شیشه‌ایِ کم</td>
<td>سابقهٔ دما، آزمونِ نمونه</td>
</tr>
<tr class="odd">
<td>سایشِ لبهٔ حمله</td>
<td>باران، گرد و غبار (در میدان)</td>
<td>افتِ توان، نفوذِ آب</td>
<td>بازرسیِ دوره‌ای</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>خطای رایج.</strong> «پره سبک است پس ساده است.» پرهٔ هفتاد متری بلندترین قطعهٔ یک‌تکهٔ صنعتی در بسیاری از کشورهاست، با هزاران متر خطِ چسب و ده‌ها لایه؛ هر خطای کوچکِ ساخت در صد میلیون چرخهٔ بار (<a href="#exm-ch11-loads" class="quarto-xref">مثال&nbsp;<span>11.22</span></a>) بزرگ می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا در کلاهکِ تیرِ اصلی الیافِ تک‌جهتی و در پوسته الیافِ ±۴۵ درجه به کار می‌رود؟</li>
<li>یک سود و یک ریسکِ الیافِ کربن را بنویسید.</li>
<li>چینِ الیاف چه اثری بر مقاومت دارد و چگونه پیدا می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-castforge" class="level3" data-number="11.4.3">
<h3 data-number="11.4.3" class="anchored" data-anchor-id="sec-ch11-c-castforge"><span class="header-section-number">11.4.3</span> قطعه‌های ریخته و آهنگری</h3>
<p><strong>ایده.</strong> <strong>توپی</strong> و <strong>شاسیِ جلو</strong> با ریخته‌گریِ <strong>چدنِ نشکن</strong> (با گرافیتِ کروی، چکش‌خوار) ساخته می‌شوند: شکل‌های پیچیده و سنگین (ده‌ها تن) که فقط ریخته‌گری اقتصادی می‌سازد. <strong>محورِ اصلی</strong> از فولادِ <strong>آهنگری‌شده</strong> است (دانه‌بندیِ ریز و پیوسته در جهتِ بار) و پس از عملیاتِ حرارتی ماشین‌کاری می‌شود. عیب‌های رایجِ ریخته‌گری <strong>حفره‌های انقباضی</strong> و <strong>ناخالصی</strong>اند که با فراصوت در نواحیِ پرتنش بازرسی می‌شوند؛ محل‌های بحرانی در نقشه علامت می‌خورند تا بازرسی آنجا متمرکز شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا توپی ریخته‌گری و محورِ اصلی آهنگری است؟</li>
<li>دو عیبِ رایجِ ریخته‌گری و ابزارِ کشفشان را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-gears" class="level3" data-number="11.4.4">
<h3 data-number="11.4.4" class="anchored" data-anchor-id="sec-ch11-c-gears"><span class="header-section-number">11.4.4</span> چرخ‌دنده‌ها</h3>
<p><strong>ایده.</strong> جعبه‌دندهٔ توربین معمولاً یک یا دو مرحلهٔ <strong>سیاره‌ای</strong> (چند چرخ‌دندهٔ سیاره‌ای میانِ چرخ‌دندهٔ خورشیدی و حلقه، که گشتاورِ بزرگ را تقسیم می‌کنند) و یک مرحلهٔ <strong>موازی</strong> دارد. جریانِ ساختِ چرخ‌دنده: شمشِ آهنگری‌شده → تراشِ دندانه → <strong>سخت‌کاریِ سطحی</strong> (کربن‌دهی و سپس سردکردنِ سریع) برای سطحِ سخت و مغزِ چقرمه → <strong>سنگ‌زنیِ دندانه</strong> برای دقتِ شکل → بازرسیِ شکل و جهتِ دندانه و سختی. پس از مونتاژ، جعبه‌دنده روی <strong>میزِ آزمونِ پشت‌به‌پشت</strong> زیرِ بار آزموده می‌شود (<span class="ltr" dir="ltr">IEC 61400-4:2025</span> الزام‌های طراحی و آزمونِ جعبه‌دنده‌های بزرگ‌تر از <span class="ltr" dir="ltr">500 kW</span> را می‌دهد).</p>
<p><strong>خرابی‌های رایج.</strong> <strong>ریزحفره‌ای شدن</strong> و حفره‌ای شدنِ سطحِ دندانه، شکستِ ریشهٔ دندانه، و بیش از همه <strong>خرابیِ یاتاقان‌ها</strong> در مرحله‌های سرعت‌بالا (<a href="#sec-ch11-c-bearings" class="quarto-xref"><span>بخش 11.4.5</span></a>). روغنِ پاکیزه، دمای کنترل‌شده و پایشِ ذره و لرزش بهترین پیشگیری‌اند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مرحلهٔ سیاره‌ای برای گشتاورِ بزرگ مناسب است؟</li>
<li>چرا دندانه پس از سخت‌کاری سنگ‌زنی می‌شود؟</li>
<li>آزمونِ پشت‌به‌پشت چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-bearings" class="level3" data-number="11.4.5">
<h3 data-number="11.4.5" class="anchored" data-anchor-id="sec-ch11-c-bearings"><span class="header-section-number">11.4.5</span> یاتاقان‌ها</h3>
<p><strong>ایده.</strong> توربین یاتاقان‌های بسیار بزرگ (یاو و گام، چند متری) و یاتاقان‌های پرسرعت (جعبه‌دنده و ژنراتور) دارد. جریانِ ساخت: حلقه‌های آهنگری‌شده → تراش → عملیاتِ حرارتی → سنگ‌زنیِ مسیر → المان‌های غلتان با دقتِ بالا → مونتاژ در محیطِ پاکیزه. عمرِ نامیِ یاتاقان (فصلِ ۸، <a href="08-electrical-machines.html#sec-ch08-b-bearinglife" class="quarto-xref"><span>بخش 8.3.11</span></a>) بر پایهٔ خستگیِ سطحی است، اما بسیاری از یاتاقان‌های جعبه‌دندهٔ توربین زودتر از آن با <strong>ترک‌های سفیدِ حکاکی‌پذیر</strong> (به انگلیسی <span class="ltr" dir="ltr">white etching cracks</span>) از کار افتاده‌اند: سازوکاری که هنوز موضوعِ پژوهش است و به گذارهای بار، روان‌کار و جریان‌های الکتریکی نسبت داده می‌شود. <strong>جریانِ الکتریکی از یاتاقان</strong> (از مبدّل) با یاتاقانِ عایق و جاروبکِ زمین کنترل می‌شود (فصل‌های ۸ و ۹).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا عمرِ واقعیِ یاتاقان‌های جعبه‌دنده گاهی از عمرِ نامی کمتر بوده است؟</li>
<li>جریانِ الکتریکی از یاتاقان چگونه کنترل می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-tower" class="level3" data-number="11.4.6">
<h3 data-number="11.4.6" class="anchored" data-anchor-id="sec-ch11-c-tower"><span class="header-section-number">11.4.6</span> برج: ورق تا قطعه</h3>
<p><strong>ایده.</strong> برجِ فولادی از ورق‌های ضخیم ساخته می‌شود (<a href="#fig-ch11-towerflow" class="quarto-xref">شکل&nbsp;<span>11.22</span></a>): برش و پخ‌زنی → <strong>نوردِ</strong> هر ورق به استوانه (<strong>قوطی</strong>) → جوشِ طولی → جوشِ محیطیِ قوطی‌ها به هم → جوشِ <strong>فلنج‌ها</strong> در دو سر → آزمونِ غیرمخربِ جوش‌ها → وارسیِ <strong>تختیِ فلنج</strong> → زنگ‌زدایی و رنگ → نصبِ تجهیزاتِ درونی (سکو، نردبان، کابل‌کش) → بازرسیِ نهایی و سوابق.</p>
<div id="fig-ch11-towerflow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-towerflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-towerflow.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-towerflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.22: ساختِ قطعهٔ برجِ فولادی با دروازه‌های کیفیت (مثالِ کارشدهٔ دوم، بخشِ دوم؛ جزئیاتِ کارخانه در فصلِ ۴۷)
</figcaption>
</figure>
</div>
<div id="exm-ch11-tower" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.33 (چهار قطعهٔ برج)</strong></span> <strong>پرسش.</strong> برجِ <span class="ltr" dir="ltr">100 m</span> در چهار قطعهٔ <span class="ltr" dir="ltr">25 m</span> با قطرِ <span class="ltr" dir="ltr">4.5</span> تا <span class="ltr" dir="ltr">3.0 m</span>، ضخامتِ <span class="ltr" dir="ltr">50</span> تا <span class="ltr" dir="ltr">22 mm</span> و قوطی‌های <span class="ltr" dir="ltr">2.5 m</span> (<span class="ltr" dir="ltr">A-218</span>): جرمِ هر قطعه، طولِ جوش‌ها، سطحِ رنگ و حجمِ رنگ را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>tower in four 25 m sections, cans 2.5 m (A-218):
  section  D base..top m  t mm  mass t  circ. welds  long. weld m
        1   4.50..4.12       46     124       149 m           25
        2   4.12..3.75       40      96       136 m           25
        3   3.75..3.38       32      71       123 m           25
        4   3.38..3.00       26      50       110 m           25
  total 341 t steel; welds 518 m circumferential, 100 m longitudinal
  coated area inside and outside 2,356 m2; paint for 320 um dry film at
    70 % solids and 60 % transfer efficiency: 1,795 L per tower
  base diameter 4.5 m is near the limit of road transport
  under bridges; larger towers use split or concrete sections</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">341 t</span> فولاد (هم‌خوان با <span class="ltr" dir="ltr">340 t</span>ِ <a href="#exm-ch11-masses" class="quarto-xref">مثال&nbsp;<span>11.20</span></a> و لولهٔ هم‌ارزِ <a href="#exm-ch11-campbell" class="quarto-xref">مثال&nbsp;<span>11.25</span></a>)، بیش از نیم کیلومتر جوشِ محیطی و حدودِ <span class="ltr" dir="ltr">1800 L</span> رنگ برای هر برج. قطعهٔ پایینی <span class="ltr" dir="ltr">124 t</span> و <span class="ltr" dir="ltr">4.5 m</span> قطر دارد: نزدیکِ حدِ حملِ جاده‌ای. هر متر جوش یک سابقهٔ بازرسی است؛ هر فلنج یک وارسیِ تختی. <strong>وارسی:</strong> <span class="math inline">\(\pi \times 4.31 \times 0.046 \times 25 \times 7850 = 122\ \text{t}\)</span>، نزدیکِ <span class="ltr" dir="ltr">124 t</span> با گردکردنِ ضخامت (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ده گامِ ساختِ قطعهٔ برج را به ترتیب بنویسید.</li>
<li>چرا تختیِ فلنج پس از جوش وارسی می‌شود؟</li>
<li>حجمِ رنگِ دوازده برج چند لیتر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-nacelle" class="level3" data-number="11.4.7">
<h3 data-number="11.4.7" class="anchored" data-anchor-id="sec-ch11-c-nacelle"><span class="header-section-number">11.4.7</span> ناسل: یکپارچه‌سازی و آزمونِ کارخانه</h3>
<p><strong>ایده.</strong> ناسل در کارخانه <strong>مونتاژ و یکپارچه</strong> می‌شود: شاسی، یاتاقانِ اصلی و محور، جعبه‌دنده، ژنراتور، ترمز، سامانهٔ یاو، تابلوها، کابل‌کشی، خنک‌کاری و پوسته. سپس <strong>آزمونِ پایانِ خط</strong> (به انگلیسی <span class="ltr" dir="ltr">end-of-line test</span>): پیوستگی و عایقِ کابل‌ها، کارکردِ حس‌گرها و محرک‌ها، چرخاندنِ پیشرانه (گاهی با موتورِ آزمون)، نشتیِ روغن، و آزمونِ نرم‌افزار و سامانهٔ ایمنی. قطعه‌های اصلی (جعبه‌دنده، ژنراتور، مبدّل) پیش از آن آزمونِ بارِ جداگانه دارند؛ آزمونِ یکپارچه <strong>زیرِ بارِ کامل</strong> فقط در میزهای آزمونِ ویژهٔ ناسل یا در خودِ ساختگاه ممکن است.</p>
<p><strong>پیامد برای پذیرش.</strong> همان درسِ اینورترِ فصلِ ۹: آنچه در کارخانه زیرِ بار آزموده نشده، در ساختگاه هم ممکن است تا ماه‌ها (باد کافی) آزموده نشود؛ پس برنامهٔ آزمون باید بگوید کدام کارکرد کجا و با چه شاهدی تأیید می‌شود (فصل‌های ۴۹ و ۵۰).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج آزمونِ پایانِ خطِ ناسل را نام ببرید.</li>
<li>چرا آزمونِ یکپارچه زیرِ بارِ کامل در کارخانه کمیاب است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-balancing" class="level3" data-number="11.4.8">
<h3 data-number="11.4.8" class="anchored" data-anchor-id="sec-ch11-c-balancing"><span class="header-section-number">11.4.8</span> توازنِ روتور</h3>
<p><strong>ایده.</strong> روتورِ نامتوازن یک نیرو و گشتاورِ چرخانِ <span class="math inline">\(1P\)</span> می‌سازد که برج، یاتاقان‌ها و شاسی را می‌لرزاند. دو منبع دارد: <strong>جرمی</strong> (پره‌ها جرم و مرکزِ جرمِ کمی متفاوت دارند) و <strong>آیرودینامیکی</strong> (زاویهٔ گام یا پیچشِ یک پره کمی متفاوت است). اولی در کارخانه با <strong>وزن‌کردن و جفت‌سازیِ</strong> پره‌ها در دسته‌های سه‌تایی (و گاهی وزنهٔ توازن) کنترل می‌شود؛ دومی در ساختگاه با تنظیم و سنجشِ زاویهٔ گامِ هر پره.</p>
<div id="exm-ch11-balance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.34 (ناترازیِ جرمی در برابرِ آیرودینامیکی)</strong></span> <strong>پرسش.</strong> سه پره با جرم‌های <span class="ltr" dir="ltr">22.00</span>، <span class="ltr" dir="ltr">22.10</span> و <span class="ltr" dir="ltr">21.95 t</span> در <span class="ltr" dir="ltr">22 m</span>، و یک پره با <span class="ltr" dir="ltr">0.5°</span> خطای گام در <span class="ltr" dir="ltr">9 m/s</span> (<span class="ltr" dir="ltr">A-217</span>): نیروی <span class="math inline">\(1P\)</span>ِ جرمی و تغییرِ رانشِ پرهٔ ناهم‌گام را بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>rotor imbalance from blade mass and pitch errors (A-217):
  blade first mass moments 484.0, 486.2, 482.9 t m (masses 22.00,
    22.10, 21.95 t at 22 m)
  residual unbalance |sum S e^(j theta)| = 2,910 kg m
  1P force at 11.5 rpm U w^2 = 4.2 kN
  one blade pitched 0.5 deg off at 9 m/s: its thrust changes by 8.4 kN,
    a 1P moment of about 419 kN m on the hub
  the aerodynamic error can outweigh the mass error: blades are
  weighed and matched in sets in the factory, and pitch angles
  are set and checked on site (photogrammetry, laser tools)</code></pre>
<p><strong>تفسیر.</strong> نیم درجه خطای گام نیروی <span class="math inline">\(1P\)</span>ِ بیشتری از اختلافِ جرمیِ صد کیلوگرمی می‌سازد (حدودِ <span class="ltr" dir="ltr">8</span> در برابرِ <span class="ltr" dir="ltr">4 kN</span>) و گشتاورِ چند صد کیلونیوتن‌متر روی توپی. پس سنجشِ گامِ هر پره پس از نصب (با عکس‌برداری یا لیزر) و تحلیلِ لرزشِ <span class="math inline">\(1P\)</span> (<a href="#sec-ch11-b-cms" class="quarto-xref"><span>بخش 11.3.17</span></a>) بخشی از راه‌اندازی است. لرزشِ <span class="math inline">\(1P\)</span>ِ ناسل در پایش، نخستین نشانهٔ ناترازی است (<span class="ltr" dir="ltr">ISO 20816-21:2025</span>). <strong>وارسی:</strong> <span class="math inline">\(2910 \times 1.204^2 = 4.2\ \text{kN}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو منبعِ ناترازیِ روتور و جای کنترلِ هر کدام را بنویسید.</li>
<li>چرا پره‌ها در دسته‌های سه‌تایی جفت می‌شوند؟</li>
<li>نخستین نشانهٔ ناترازی در داده‌های پایش چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-lightning" class="level3" data-number="11.4.9">
<h3 data-number="11.4.9" class="anchored" data-anchor-id="sec-ch11-c-lightning"><span class="header-section-number">11.4.9</span> صاعقه</h3>
<p><strong>ایده.</strong> توربینِ <span class="ltr" dir="ltr">175 m</span>ی (تا نوکِ پره) بلندترین سازهٔ منطقه است و صاعقه را به خود می‌کشد؛ سازه‌های بلندِ چرخان صاعقه‌های <strong>رو به بالا</strong> هم آغاز می‌کنند. <strong>سامانهٔ حفاظت در برابرِ صاعقه</strong> شامل <strong>گیرنده</strong>‌های فلزی روی پره، <strong>رسانای پایین‌رو</strong> درونِ پره تا ریشه، مسیرِ عبور از یاتاقان‌ها (با جاروبک‌ها و جرقه‌گیرها تا جریان از غلتک‌های یاتاقان نگذرد)، برج و <strong>زمین</strong> است، به‌علاوهٔ <strong>برقگیرهای ضربه</strong> و ناحیه‌بندیِ حفاظتیِ تجهیزاتِ برقی (<span class="ltr" dir="ltr">IEC 61400-24:2019</span>).</p>
<div id="exm-ch11-lightning" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.35 (چند صاعقه در سال؟)</strong></span> <strong>پرسش.</strong> با چگالیِ صاعقهٔ زمینِ دو بار بر کیلومترمربع در سال (<span class="ltr" dir="ltr">A-219</span>) و برآوردِ سادهٔ سطحِ جمع‌آوریِ <span class="math inline">\(9\pi H^2\)</span>، تعدادِ صاعقه به یک توربین و دوازده توربین در سال چیست؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>lightning exposure of one turbine (A-219, rough estimate):
  ground flash density 2.0 per km2 a year; tip height 175 m
  equivalent collection area 9 pi H^2 = 0.87 km2
  expected flashes 1.7 a year per turbine, 21 for twelve
  tall rotating structures also launch upward flashes that this
  simple estimate omits; the risk method and protection levels
  of the turbine standard (IEC 61400-24:2019) govern the design</code></pre>
<p><strong>تفسیر.</strong> حدودِ دو صاعقه در سال برای هر توربین و بیست برای نیروگاه: صاعقه یک <strong>رویدادِ عادیِ کار</strong> است، نه حادثه. پس سامانهٔ حفاظت باید پس از هر رویداد کار کند و بازرسیِ دوره‌ای (پیوستگیِ رسانا، فرسایشِ گیرنده) و ثبتِ رویدادها (شمارنده‌های صاعقه) بخشی از نگهداری است. <strong>محدودیت:</strong> چگالیِ صاعقهٔ ساختگاه از دادهٔ بلندمدت می‌آید (فصلِ ۲۶) و روشِ ارزیابیِ ریسکِ استاندارد جایگزینِ این برآورد است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مسیرِ جریانِ صاعقه از گیرنده تا زمین را بنویسید.</li>
<li>چرا جریانِ صاعقه نباید از غلتک‌های یاتاقان بگذرد؟</li>
<li>با چگالیِ <span class="ltr" dir="ltr">4</span> بر کیلومترمربع در سال، تعدادِ صاعقه برای نیروگاه چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-corrosion" class="level3" data-number="11.4.10">
<h3 data-number="11.4.10" class="anchored" data-anchor-id="sec-ch11-c-corrosion"><span class="header-section-number">11.4.10</span> خوردگی</h3>
<p><strong>ایده.</strong> برج، فلنج‌ها، پیچ‌ها و قطعه‌های ناسل فولادی‌اند و در محیط خورده می‌شوند. <strong>رده‌بندیِ خورندگیِ محیط</strong> (<span class="ltr" dir="ltr">ISO 12944-2:2017</span>) محیط را بر پایهٔ کاهشِ جرمِ نمونه‌های استاندارد رده‌بندی می‌کند؛ سامانهٔ رنگ (تعدادِ لایه، ضخامت، نوع) برای ردهٔ محیط و <strong>دوامِ</strong> خواسته‌شده انتخاب می‌شود. نیروگاهِ P در ارتفاع و دور از دریاست اما گرد و غبارِ نمکیِ یک دریاچهٔ خشک یا آلودگیِ صنعتی ممکن است رده را بالا ببرد؛ این پرسشِ ارزیابیِ ساختگاه است (فصل‌های ۱۴ و ۲۹).</p>
<p><strong>نقطه‌های حساس.</strong> لبهٔ فلنج‌ها و سوراخ‌های پیچ (رنگ نازک‌تر)، پیچ‌ها و مهره‌ها (پوششِ فلزی)، جوش‌ها، و درونِ برج در جایی که آبِ میعان جمع می‌شود. آسیبِ رنگ در حمل و نصب (<a href="#sec-ch11-c-transport" class="quarto-xref"><span>بخش 11.4.15</span></a>) نقطهٔ شروعِ خوردگی است؛ ترمیم با همان سامانهٔ رنگ و سابقه لازم است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ردهٔ خورندگیِ محیط بر چه پایه‌ای تعیین می‌شود؟</li>
<li>چهار نقطهٔ حساسِ خوردگی در برج را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-icing" class="level3" data-number="11.4.11">
<h3 data-number="11.4.11" class="anchored" data-anchor-id="sec-ch11-c-icing"><span class="header-section-number">11.4.11</span> یخ‌زدگی</h3>
<p><strong>ایده.</strong> در هوای زیرِ صفر با رطوبت (ابر، مه، بارانِ یخ‌زن)، یخ روی پره‌ها می‌نشیند: برا کم و پسا زیاد می‌شود (افتِ توان)، روتور نامتوازن می‌شود (لرزش)، و تکه‌های یخ پرتاب می‌شوند (خطر برای مردم و تجهیزات). توربین <strong>آشکارسازِ یخ</strong> (روی ناسل یا پره، یا تحلیلِ منحنیِ توان) دارد و با یخ متوقف یا کم‌توان می‌شود؛ برخی پره‌ها <strong>یخ‌زدایی</strong> با گرما دارند.</p>
<div id="exm-ch11-icing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.36 (غربالِ یخ از بستهٔ داده)</strong></span> <strong>پرسش.</strong> ساعت‌های زیرِ صفر با باد بالای تندیِ شروع را بشمارید و فاصلهٔ پرتابِ یخ را با قاعدهٔ سرانگشتی برآورد کنید (<span class="ltr" dir="ltr">A-220</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>icing screen from the data pack (A-220):
  hours at or below 0 C with wind above cut-in: 333 (3.8 % of the year)
  ice also needs moisture (cloud, fog, freezing rain): the pack
  has no humidity, so this is an upper bound (U-040)
  rule-of-thumb ice-throw distance 1.5 (D + H) = 375 m for an
    operating turbine: roads, buildings and the PV field inside it
    need an ice risk assessment and a stop-on-ice control
  iced blades lose lift and gain mass: power drops and the rotor
  becomes unbalanced; ice detection stops or derates the turbine</code></pre>
<p><strong>تفسیر.</strong> ۳۳۳ ساعت <strong>کرانِ بالا</strong>ست: بستهٔ داده رطوبت ندارد و بیشترِ این ساعت‌ها یخ نمی‌سازند (<span class="ltr" dir="ltr">U-040</span>). اما فاصلهٔ <span class="ltr" dir="ltr">375 m</span> یک <strong>رابطِ چیدمان</strong> است: در نیروگاهِ هیبریدی، جاده‌ها، ایستگاه‌های اینورتر و <strong>میدانِ خورشیدی</strong> ممکن است درونِ این شعاع باشند؛ ارزیابیِ ریسکِ یخ، علامت‌گذاری و کنترلِ توقف با یخ لازم است (فصل‌های ۲۱ و ۳۲). <strong>وارسی:</strong> <span class="math inline">\(1.5 \times (150 + 100) = 375\ \text{m}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه اثرِ یخ بر توربین را نام ببرید.</li>
<li>چرا ساعت‌های زیرِ صفر کرانِ بالای ساعت‌های یخ‌زدگی است؟</li>
<li>فاصلهٔ پرتابِ یخ چه رابطی با میدانِ خورشیدی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-ndt" class="level3" data-number="11.4.12">
<h3 data-number="11.4.12" class="anchored" data-anchor-id="sec-ch11-c-ndt"><span class="header-section-number">11.4.12</span> آزمون‌های غیرمخرب و ابعادی</h3>
<p><strong>ایده.</strong> <strong>آزمونِ غیرمخرب</strong> (به انگلیسی <span class="ltr" dir="ltr">non-destructive testing</span>) عیبِ درونی یا سطحی را بی‌آسیب به قطعه پیدا می‌کند. هر روش برای یک نوع عیب مناسب است:</p>
<div id="tbl-ch11-ndt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-ndt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.5: روش‌های آزمونِ غیرمخرب و کاربردشان در توربین (سطحِ مفهومی)
</figcaption>
<div aria-describedby="tbl-ch11-ndt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>روش</th>
<th>چه می‌یابد</th>
<th>کاربرد در توربین</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دیداری</td>
<td>عیبِ سطحی، شکلِ جوش، آسیبِ رنگ</td>
<td>همه‌جا، صددرصد</td>
</tr>
<tr class="even">
<td>فراصوتی (و آرایهٔ فازی)</td>
<td>عیبِ درونی، خطِ چسب، حفره</td>
<td>جوشِ برج، ریخته‌گری، پره</td>
</tr>
<tr class="odd">
<td>ذره‌های مغناطیسی</td>
<td>ترکِ سطحیِ فولادِ مغناطیسی</td>
<td>جوش‌ها، محورها</td>
</tr>
<tr class="even">
<td>مایعِ نافذ</td>
<td>ترکِ سطحیِ مواد</td>
<td>قطعه‌های غیرمغناطیسی</td>
</tr>
<tr class="odd">
<td>پرتونگاری</td>
<td>عیبِ درونی با تصویر</td>
<td>جوش‌های خاص</td>
</tr>
<tr class="even">
<td>گرمانگاری</td>
<td>جداشدگی و عیبِ کامپوزیت</td>
<td>پره</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>آزمونِ ابعادی</strong> (گردی، قطر، تختیِ فلنج، موقعیتِ سوراخ‌ها، شکلِ دندانه) به اندازهٔ آزمونِ عیب مهم است: فلنجِ تاب‌خورده عمرِ خستگیِ پیچ‌ها را کم می‌کند. صلاحیتِ بازرس و روش (تأیید و کالیبراسیون) شرطِ اعتبارِ نتیجه است (فصل‌های ۴۰ و ۴۷).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای ترکِ سطحیِ جوشِ برج و حفرهٔ درونیِ ریخته‌گری کدام روش‌ها مناسب‌اند؟</li>
<li>چرا آزمونِ ابعادی بخشی از کیفیت است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-records" class="level3" data-number="11.4.13">
<h3 data-number="11.4.13" class="anchored" data-anchor-id="sec-ch11-c-records"><span class="header-section-number">11.4.13</span> سوابق و ردیابی</h3>
<p><strong>ایده.</strong> هر قطعهٔ اصلیِ توربین یک <strong>شمارهٔ سریال</strong> و یک <strong>پرونده</strong> دارد: گواهیِ مواد، سوابقِ فرایند (پخت، جوش، عملیاتِ حرارتی)، بازرسی‌ها، آزمون‌ها و عدمِ انطباق‌ها. در ساختگاه، سوابقِ <strong>پیش‌کشیدگیِ هر پیچ</strong> (ریشهٔ پره، فلنج‌های برج، قفسهٔ پیچ) به آن افزوده می‌شود.</p>
<div id="exm-ch11-records" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.37 (حافظهٔ توربین)</strong></span> <strong>پرسش.</strong> قطعه‌های سریال‌دارِ اصلیِ یک توربین و دوازده توربین را بشمارید (<span class="ltr" dir="ltr">A-220</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>serialised main components of one turbine (A-220): 35
  twelve turbines: 420 serial numbers to trace, each with
  material certificates, inspection reports, test records and
  non-conformance history; plus every bolt-tensioning record
  of the tower and blade-root joints
  the records are the turbine's memory: warranty claims, serial
  defect campaigns and life extension all start from them</code></pre>
<p><strong>تفسیر.</strong> ۴۲۰ پرونده برای قطعه‌های اصلی، به‌علاوهٔ هزاران سابقهٔ پیچ. وقتی سازنده‌ای یک <strong>عیبِ سری</strong> را در یک دستهٔ یاتاقان اعلام می‌کند، فقط این پرونده‌ها می‌گویند کدام توربین‌ها درگیرند؛ و برای <strong>تمدیدِ عمر</strong> پس از بیست سال (فصلِ ۵۳)، تاریخچهٔ بار و تعمیرِ هر قطعه شاهدِ اصلی است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پروندهٔ یک قطعهٔ سریال‌دار چه چیزهایی دارد؟</li>
<li>دو کاربردِ سوابق در دورهٔ بهره‌برداری را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-certification" class="level3" data-number="11.4.14">
<h3 data-number="11.4.14" class="anchored" data-anchor-id="sec-ch11-c-certification"><span class="header-section-number">11.4.14</span> گواهی: آنچه نشان می‌دهد و نمی‌دهد</h3>
<p><strong>ایده.</strong> طراحیِ توربین با <span class="ltr" dir="ltr">IEC 61400-1:2019</span> (و استانداردهای اجزا: پره <span class="ltr" dir="ltr">IEC 61400-5:2020</span>، برج و فونداسیون <span class="ltr" dir="ltr">IEC 61400-6:2020</span>، جعبه‌دنده <span class="ltr" dir="ltr">IEC 61400-4:2025</span>، صاعقه <span class="ltr" dir="ltr">IEC 61400-24:2019</span>) انجام می‌شود و یک <strong>نهادِ گواهی‌دهنده</strong> آن را در چارچوبِ یک <strong>طرحِ گواهیِ نوع</strong> ارزیابی می‌کند. طرحِ بین‌المللیِ رایج، سندِ عملیاتیِ <span class="ltr" dir="ltr">IECRE OD-501</span> (ویرایشِ <span class="ltr" dir="ltr">3.1</span>، ۲۰۲۵) است که جای <span class="ltr" dir="ltr">IEC 61400-22</span>ِ پس‌گرفته‌شده را گرفته است. گواهیِ نوع ارزیابیِ طراحی، ارزیابیِ ساخت، آزمون‌های نمونهٔ اولیه (منحنیِ توان با <span class="ltr" dir="ltr">IEC 61400-12-1:2022</span>، بارها با <span class="ltr" dir="ltr">IEC 61400-13:2015+AMD1:2021</span>، نوفه با <span class="ltr" dir="ltr">IEC 61400-11:2012+AMD1:2018</span>، ویژگی‌های برقی با <span class="ltr" dir="ltr">IEC 61400-21-1:2019</span>) و آزمونِ تمام‌مقیاسِ پره را دربرمی‌گیرد.</p>
<div id="tbl-ch11-certs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-certs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.6: گواهیِ نوعِ توربین: آنچه نشان می‌دهد و نمی‌دهد
</figcaption>
<div aria-describedby="tbl-ch11-certs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>گواهیِ نوع <strong>نشان می‌دهد</strong></th>
<th>گواهیِ نوع <strong>نشان نمی‌دهد</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>طرح برای یک ردهٔ شرایطِ باد با روشِ استاندارد ارزیابی شده است</td>
<td>که ساختگاهِ ویژه در آن رده است (سازگاریِ ساختگاه جداست)</td>
</tr>
<tr class="even">
<td>نمونهٔ اولیه آزمون‌های بار، توان و نوفه را گذرانده است</td>
<td>که هر توربینِ تحویلی همان کیفیت را دارد</td>
</tr>
<tr class="odd">
<td>ساخت در زمانِ ارزیابی کنترل‌شده بود</td>
<td>که فونداسیون، نصب و راه‌اندازیِ پروژه درست است</td>
</tr>
<tr class="even">
<td></td>
<td>عمر و دسترس‌پذیریِ واقعی در ساختگاه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>گواهیِ پروژه.</strong> برخی بازارها افزون بر گواهیِ نوع، <strong>ارزیابیِ سازگاریِ ساختگاه</strong> و گواهیِ پروژه (طراحیِ فونداسیون، حمل، نصب، راه‌اندازی) می‌خواهند. اینکه چه چیزی در کشورِ پروژه الزامی است، پرسشِ فصل‌های ۵۵ تا ۵۷ است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار آزمونِ نمونهٔ اولیه را با استانداردِ هر کدام نام ببرید.</li>
<li>سه چیزی را که گواهیِ نوع نشان نمی‌دهد بنویسید.</li>
<li>کدام سند جای <span class="ltr" dir="ltr">IEC 61400-22</span> را گرفته است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-transport" class="level3" data-number="11.4.15">
<h3 data-number="11.4.15" class="anchored" data-anchor-id="sec-ch11-c-transport"><span class="header-section-number">11.4.15</span> حمل</h3>
<p><strong>ایده.</strong> پرهٔ <span class="ltr" dir="ltr">72.5 m</span>ی (<span class="ltr" dir="ltr">E21</span>)، قطعهٔ برجِ <span class="ltr" dir="ltr">124 t</span> با قطرِ <span class="ltr" dir="ltr">4.5 m</span> و ناسلِ <span class="ltr" dir="ltr">160 t</span> بارهای <strong>فرااندازه</strong>اند: مسیر از بندر یا کارخانه تا ساختگاه باید <strong>بازرسیِ مسیر</strong> شود (شعاعِ پیچ‌ها، پل‌ها، ارتفاعِ زیرگذرها، شیب، ظرفیتِ جاده)، اغلب با تریلرهای ویژه، اسکورت و مجوز. در ساختگاه، جاده‌های دسترسی و سکوهای جرثقیل بخشی از طراحیِ عمرانی‌اند (فصلِ ۲۹). آسیبِ حمل (ضربه به لبهٔ پره، آسیبِ رنگ و فلنج) با <strong>بازرسیِ دریافت</strong> ثبت می‌شود (<a href="#sec-ch11-c-qualityplan" class="quarto-xref"><span>بخش 11.4.18</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج ویژگیِ مسیر که بازرسیِ مسیر وارسی می‌کند نام ببرید.</li>
<li>چرا آسیبِ حمل باید در لحظهٔ دریافت ثبت شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-installation" class="level3" data-number="11.4.16">
<h3 data-number="11.4.16" class="anchored" data-anchor-id="sec-ch11-c-installation"><span class="header-section-number">11.4.16</span> نصب</h3>
<p><strong>ایده.</strong> ترتیبِ مفهومیِ نصب: آماده‌سازیِ فونداسیون (عمل‌آوریِ بتن، گروت) → قطعه‌های برج با جرثقیلِ اصلی و بستنِ فلنج‌ها با کشش‌دهی → ناسل → روتور (توپی و پره‌ها به‌صورتِ ستاره روی زمین یا پره به پره در ارتفاع) → کابل‌کشی و اتصال‌ها → <strong>تکمیلِ مکانیکی</strong> → راه‌اندازی و آزمون‌ها (فصل‌های ۴۹ و ۵۰). بالابری به <strong>حدِ باد</strong> وابسته است: هر بالابر حدِ مجازِ خودش را در دستورالعملِ سازندهٔ توربین و جرثقیل دارد و روزهای بادیِ ساختگاه برنامهٔ نصب را تعیین می‌کنند (فصلِ ۴۹).</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>طرحِ بالابری، حدهای باد، کشش‌دهیِ پیچ‌ها، کار در ارتفاع و نجات را سازنده، شرکتِ جرثقیل و پیمانکارِ نصب با افرادِ صلاحیت‌دار و رویهٔ مکتوب تعیین و اجرا می‌کنند؛ این کتاب فقط ترتیب و رابط‌ها را می‌آموزد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ترتیبِ مفهومیِ نصب را بنویسید.</li>
<li>چرا برنامهٔ نصب به آمارِ بادِ ساختگاه وابسته است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-service" class="level3" data-number="11.4.17">
<h3 data-number="11.4.17" class="anchored" data-anchor-id="sec-ch11-c-service"><span class="header-section-number">11.4.17</span> نگهداری و حدِ تعمیرِ میدانی</h3>
<p><strong>ایده.</strong> نگهداریِ توربین <strong>برنامه‌ای</strong> (بازدیدِ دوره‌ای، روان‌کاری، فیلتر، کشش‌دهیِ دوبارهٔ پیچ‌ها، بازرسیِ پره) و <strong>اصلاحی</strong> (پس از خرابی) است. پرسشِ کلیدی برای هر خرابی: <strong>تعمیر در ارتفاع</strong> ممکن است یا <strong>تعویض</strong> با جرثقیلِ اصلی لازم است؟</p>
<div id="tbl-ch11-repair" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-repair-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.7: حدِ مفهومیِ تعمیرِ میدانی و نیاز به جرثقیل (هر طرح حدِ خودش را دارد)
</figcaption>
<div aria-describedby="tbl-ch11-repair-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>خرابی</th>
<th>در میدان</th>
<th>نیازمندِ جرثقیلِ اصلی یا کارخانه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سایشِ لبهٔ حمله</td>
<td>ترمیمِ پوشش و محافظ</td>
<td>—</td>
</tr>
<tr class="even">
<td>آسیبِ کوچکِ پوستهٔ پره</td>
<td>ترمیمِ لایه با روشِ تأییدشده</td>
<td>آسیبِ کلاهک یا خطِ چسبِ اصلی</td>
</tr>
<tr class="odd">
<td>یاتاقانِ سرعت‌بالای جعبه‌دنده</td>
<td>تعویض در ناسل (در برخی طرح‌ها)</td>
<td>—</td>
</tr>
<tr class="even">
<td>آسیبِ مرحلهٔ سیاره‌ای</td>
<td>—</td>
<td>تعویضِ جعبه‌دنده</td>
</tr>
<tr class="odd">
<td>ژنراتور</td>
<td>تعمیرِ جزئی</td>
<td>تعویضِ ژنراتور</td>
</tr>
<tr class="even">
<td>یاتاقانِ اصلی</td>
<td>—</td>
<td>معمولاً تعویض با برداشتنِ روتور</td>
</tr>
<tr class="odd">
<td>مبدّل، حس‌گر، باتریِ گام</td>
<td>تعویضِ ماژول</td>
<td>—</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>درس.</strong> هزینهٔ یک خرابیِ بزرگ بیشتر <strong>جرثقیل و توقف</strong> است تا قطعه؛ پس پایشِ وضعیت (<a href="#sec-ch11-b-cms" class="quarto-xref"><span>بخش 11.3.17</span></a>)، یدکِ راهبردی و قراردادِ دسترسی به جرثقیل در برنامهٔ بهره‌برداری (فصل‌های ۵۱ و ۵۲) جای ویژه دارند. ترمیمِ سازه‌ایِ پره فقط با روشِ تأییدشدهٔ سازنده و افرادِ صلاحیت‌دار است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هزینهٔ تعویضِ جعبه‌دنده بیش از قیمتِ آن است؟</li>
<li>کدام آسیب‌های پره در میدان ترمیم‌پذیرند و کدام نه؟</li>
<li>سه ابزارِ مدیریتیِ کاهشِ هزینهٔ خرابی‌های بزرگ را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-qualityplan" class="level3" data-number="11.4.18">
<h3 data-number="11.4.18" class="anchored" data-anchor-id="sec-ch11-c-qualityplan"><span class="header-section-number">11.4.18</span> طرحِ کیفیتِ قطعهٔ برج</h3>
<p><strong>ایده.</strong> بخشِ دومِ مثالِ کارشدهٔ دوم: طرحِ کیفیتِ یک <strong>خانوادهٔ قطعهٔ برج</strong> از ورق تا ساختگاه، بر پایهٔ <a href="#fig-ch11-towerflow" class="quarto-xref">شکل&nbsp;<span>11.22</span></a> و <a href="#exm-ch11-tower" class="quarto-xref">مثال&nbsp;<span>11.33</span></a>.</p>
<div id="exm-ch11-qualityplan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.38 (از ورق تا فلنج)</strong></span> <strong>پرسش.</strong> برای قطعه‌های برجِ نیروگاهِ P طرحِ کیفیت بنویسید: هر مرحله، چه وارسی، چه مقدار، چه معیار و چه سند (<span class="ltr" dir="ltr">A-224</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>inspection basis of one tower section family (A-224, teaching):
  per tower: 518 m circumferential and 100 m longitudinal welds, 8 flanges
  plate: mill certificate per heat, thickness and lamination check
  rolling: roundness and diameter of each can
  welding: approved procedures and welders; visual 100 %;
    volumetric (ultrasonic) and surface tests at the extents the
    design and its standard require
  flanges: flatness and inclination after welding (bolt fatigue)
  coating: surface preparation, dry-film thickness, adhesion
  dimensional check and records before release; transport and
  site receipt inspection for damage to coating and flanges
  twelve towers: 6.2 km of circumferential welds in the records</code></pre>
<div id="tbl-ch11-qualityplan" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-qualityplan-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.8: طرحِ کیفیتِ مفهومیِ قطعه‌های برج (<span class="ltr" dir="ltr">PLP-MEC-PRO-0001</span>، پیش‌نویس)
</figcaption>
<div aria-describedby="tbl-ch11-qualityplan-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 22%">
<col style="width: 27%">
<col style="width: 16%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>مرحله</th>
<th>وارسی</th>
<th>مقدار</th>
<th>معیار و سند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ورق</td>
<td>گواهیِ کارخانهٔ فولاد، ضخامت، لایه‌لایگی</td>
<td>هر ذوب، هر ورق</td>
<td>مشخصهٔ خرید؛ گواهی</td>
</tr>
<tr class="even">
<td>نورد</td>
<td>گردی و قطرِ هر قوطی</td>
<td>صددرصد</td>
<td>نقشه؛ گزارشِ ابعادی</td>
</tr>
<tr class="odd">
<td>جوش</td>
<td>دیداری؛ فراصوتی و ذره‌های مغناطیسی</td>
<td>صددرصد دیداری؛ حجمی به اندازهٔ طرح</td>
<td>روشِ جوشِ تأییدشده؛ گزارشِ آزمون</td>
</tr>
<tr class="even">
<td>فلنج</td>
<td>تختی و شیب پس از جوش</td>
<td>هر فلنج</td>
<td>رواداریِ طرح؛ گزارش</td>
</tr>
<tr class="odd">
<td>رنگ</td>
<td>آمادگیِ سطح، ضخامتِ خشک، چسبندگی</td>
<td>نمونه در هر لایه</td>
<td>سامانهٔ رنگِ تأییدشده؛ گزارش</td>
</tr>
<tr class="even">
<td>نهایی</td>
<td>ابعاد، تجهیزاتِ درونی، علامت‌گذاری</td>
<td>هر قطعه</td>
<td>فهرستِ وارسی؛ گواهیِ انطباق</td>
</tr>
<tr class="odd">
<td>دریافت</td>
<td>آسیبِ رنگ و فلنج، اسناد</td>
<td>هر قطعه</td>
<td>گزارشِ دریافت؛ ترمیم با سامانهٔ رنگ</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> وسعتِ آزمونِ حجمیِ جوش‌ها را <strong>طرح و استانداردش</strong> تعیین می‌کنند و این کتاب آن را نقل نمی‌کند. شش کیلومتر جوشِ محیطی در دوازده برج یعنی سوابقی که باید <strong>قابلِ‌جست‌وجو</strong> باشند: هر گزارش به شمارهٔ قطعه، شمارهٔ جوش و جوشکار پیوند دارد. <strong>دروازهٔ حیاتی</strong> تختیِ فلنج است: جوشِ خوب با فلنجِ تاب‌خورده هنوز پیچ‌هایی با عمرِ کوتاه می‌سازد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت مرحلهٔ طرحِ کیفیت را با شاهدِ هر کدام نام ببرید.</li>
<li>چرا وسعتِ آزمونِ حجمی در این کتاب «به اندازهٔ طرح» آمده است؟</li>
<li>یک ردیف برای «کشش‌دهیِ پیچ‌های فلنج در ساختگاه» بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-c-availability" class="level3" data-number="11.4.19">
<h3 data-number="11.4.19" class="anchored" data-anchor-id="sec-ch11-c-availability"><span class="header-section-number">11.4.19</span> دسترس‌پذیری: زمان یا انرژی</h3>
<p><strong>ایده.</strong> توربینی که خراب است انرژی نمی‌دهد. <strong>دسترس‌پذیریِ زمانی</strong> نسبتِ ساعت‌های آماده به کل است؛ <strong>دسترس‌پذیریِ انرژیایی</strong> نسبتِ انرژیِ تولیدشده به انرژی‌ای است که در همان باد اگر توربین سالم بود تولید می‌شد. این دو یکی نیستند: خرابیِ ناشی از بار (گام، مبدّل، پیشرانه) بیشتر در ساعت‌های پرباد رخ می‌دهد و ساعت‌های پرباد ارزشِ انرژیاییِ بیشتری دارند. قراردادهای خدمت معمولاً یکی از این دو را ضمانت می‌کنند و تعریفِ دقیقِ آن (چه توقفی به حسابِ چه کسی است) یک بندِ مذاکره‌ای است (فصل‌های ۳۹ و ۵۲).</p>
<p><strong>مدلِ آموزشی.</strong> خرابی‌های هر زیرمجموعه رویدادهای پواسون با نرخِ سالانهٔ ثابت‌اند و هر کدام توقفی با مدتِ ثابت می‌سازند. برای خرابی‌های ناشی از بار، احتمالِ شروع در هر ساعت با توانِ همان ساعت متناسب است. نرخ‌ها و مدت‌ها <strong>ساختگی</strong>‌اند (<span class="ltr" dir="ltr">A-238</span>)؛ آمارِ واقعیِ ناوگان در منابعِ تخصصی و نزدِ سازنده و بهره‌بردار است.</p>
<div id="exm-ch11-downtime" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.39 (سهمِ هر زیرمجموعه از توقف)</strong></span> <strong>پرسش.</strong> با نرخ‌ها و مدت‌های آموزشی، توقفِ مورد انتظارِ هر زیرمجموعه و سهمِ آن را حساب کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>expected downtime by subsystem (rate x hours, A-238):
  subsystem              failures/yr  hours each  h/yr   share
  pitch system             0.50          24      12.0    7.1 %
  converter                0.40          36      14.4    8.6 %
  control and sensors      0.80          12       9.6    5.7 %
  yaw system               0.20          24       4.8    2.9 %
  hydraulics               0.30          24       7.2    4.3 %
  generator                0.10         240      24.0   14.3 %
  gearbox (major)          0.05        1440      72.0   42.9 %
  blade repair             0.05         480      24.0   14.3 %
  total 168 h a year = 1.92 % of the year (before overlaps)</code></pre>
<p><strong>تفسیر.</strong> خرابی‌های کوچک و پرتکرار (گام، کنترل، مبدّل) بیشترین <strong>شمار</strong> را دارند اما خرابیِ بزرگ و نادرِ جعبه‌دنده، چون جرثقیل و قطعه و فصلِ مناسب می‌خواهد، نزدیک به نیمِ توقف را می‌سازد. <strong>وارسی:</strong> <span class="math inline">\(0.05 \times 1440 = 72\ \text{h}\)</span> (درست).</p>
</div>
<div id="exm-ch11-availability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.40 (دو هزار سالِ شبیه‌سازی‌شده)</strong></span> <strong>پرسش.</strong> دو هزار سالِ یک توربین را با سالِ بستهٔ داده شبیه‌سازی کنید؛ دسترس‌پذیریِ زمانی و انرژیایی و انرژیِ ازدست‌رفته را بیابید؛ انرژیِ ازدست‌رفتهٔ سرویسِ دوره‌ایِ ۴۸ ساعته را در آرام‌ترین و پربادترین ماه مقایسه کنید. داده: بستهٔ داده <span class="ltr" dir="ltr">1.1.0</span>، <span class="ltr" dir="ltr">S0</span>؛ بذرِ ۸۳.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>availability from simulated failures, one turbine, 2000 years (A-238):
  rates and downtimes are fictional teaching values
  time-based availability   98.26 %
  energy-based availability 98.10 %
  energy lost a year: 326 MWh of 17,168 MWh
  load-driven failures start more often in windy hours, so
  energy availability is lower than time availability
  48 h of service in the calmest month (6): 53 MWh lost;
    in the windiest month (12): 142 MWh
  the gearbox's few long stops (crane, parts) dominate the
  energy loss: spares and crane access are availability levers</code></pre>
<p><strong>تفسیر.</strong> دسترس‌پذیریِ انرژیایی کمی کمتر از زمانی است، چون خرابی‌های ناشی از بار در بادِ زیاد رخ می‌دهند. سرویسِ دوره‌ای در آرام‌ترین ماه حدودِ یک‌سومِ انرژیِ سرویس در پربادترین ماه را می‌برد؛ برنامه‌ریزیِ نگهداری با تقویمِ باد یک اهرمِ رایگان است. برای دوازده توربین، تلفاتِ دسترس‌پذیری حدودِ <span class="ltr" dir="ltr">3.9 GWh</span> در سال است؛ این عدد یکی از تلفاتی است که در <a href="#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a> هنوز کم نشده است (فصلِ ۱۵). <strong>وارسی:</strong> <span class="math inline">\(326/17\,168 = 1.90\ \%\)</span> و <span class="math inline">\(1 - 0.0190 = 98.10\ \%\)</span> (درست).</p>
</div>
<p><strong>اهرم‌های دسترس‌پذیری.</strong> (۱) پایشِ وضعیت که خرابیِ بزرگ را به تعمیرِ برنامه‌ریزی‌شده تبدیل می‌کند (<a href="#sec-ch11-b-cms" class="quarto-xref"><span>بخش 11.3.17</span></a>)؛ (۲) یدکِ راهبردی برای قطعه‌های با زمانِ تحویلِ بلند (جعبه‌دنده، یاتاقانِ اصلی، ژنراتور)؛ (۳) دسترسیِ جرثقیل و جاده؛ (۴) دسترسیِ از راهِ دور و بازنشانیِ خودکارِ خطاهای کوچک؛ (۵) آموزش و موجودیِ کارکنان. هر اهرم هزینه دارد و با ارزشِ انرژیِ ازدست‌رفته سنجیده می‌شود (فصلِ ۵۲).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دسترس‌پذیریِ زمانی و انرژیایی را تعریف کنید و بگویید چرا متفاوت‌اند.</li>
<li>چرا خرابیِ نادرِ جعبه‌دنده سهمِ بزرگی از توقف دارد؟</li>
<li>انرژیِ ازدست‌رفتهٔ سالانهٔ مزرعه را از <a href="#exm-ch11-availability" class="quarto-xref">مثال&nbsp;<span>11.40</span></a> وارسی کنید.</li>
<li>دو اهرمِ افزایشِ دسترس‌پذیری را با هزینه‌شان نام ببرید.</li>
<li>چرا تعریفِ دقیقِ دسترس‌پذیری در قراردادِ خدمت مهم است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch11-d" class="level2" data-number="11.5">
<h2 data-number="11.5" class="anchored" data-anchor-id="sec-ch11-d"><span class="header-section-number">11.5</span> ت. آزمایشگاهِ تولید و طراحی</h2>
<p>بخشِ ت چهار کارِ عملی را با دادهٔ یک سال و کد انجام می‌دهد: انرژیِ ناخالص را از توزیعِ باد و منحنیِ توان می‌سازد (مثالِ کارشدهٔ نخست)، چهار روشِ تصحیحِ چگالی را مقایسه می‌کند، تلفاتِ دنبالهٔ سه چیدمان را با مدلِ جنسن می‌سنجد، و یک عیبِ یاتاقان را در سیگنالِ ارتعاشیِ ساختگی پیدا می‌کند؛ سپس نقشهٔ کیفیتِ زیرمجموعه‌ها را جمع و مرزهای مدل‌ها را می‌شمارد.</p>
<section id="sec-ch11-d-energy" class="level3" data-number="11.5.1">
<h3 data-number="11.5.1" class="anchored" data-anchor-id="sec-ch11-d-energy"><span class="header-section-number">11.5.1</span> از توزیعِ باد و منحنیِ توان تا انرژیِ ناخالص</h3>
<p><strong>ایده.</strong> انرژیِ سالانهٔ یک توربین مجموعِ توان در هر ساعت است. سه راهِ هم‌ارز: (۱) <strong>ساعت به ساعت</strong> با سریِ زمانی؛ (۲) <strong>بازه‌ای</strong>: ساعت‌ها در هر بازهٔ تندی ضربِ توانِ مرکزِ بازه؛ (۳) <strong>توزیع</strong>: انتگرالِ منحنیِ توان ضربِ چگالیِ احتمالِ وایبول (فصلِ ۵، <a href="05-computing-and-data.html#eq-ch05-weibull-energy" class="quarto-xref">معادلهٔ&nbsp;<span>5.8</span></a>). راهِ دوم شکافِ میانِ داده و منحنی را <strong>دیدنی</strong> می‌کند: کدام تندی‌ها انرژی می‌سازند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb54"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb54-1"><a href="#cb54-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> energy_by_bins(v, power_kw, width: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>):</span>
<span id="cb54-2"><a href="#cb54-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Hours in each wind-speed bin times the power at the bin centre."""</span></span>
<span id="cb54-3"><a href="#cb54-3" aria-hidden="true" tabindex="-1"></a>    edges <span class="op">=</span> np.arange(<span class="fl">0.0</span>, <span class="fl">26.0</span> <span class="op">+</span> width, width)</span>
<span id="cb54-4"><a href="#cb54-4" aria-hidden="true" tabindex="-1"></a>    hours, _ <span class="op">=</span> np.histogram(v, edges)</span>
<span id="cb54-5"><a href="#cb54-5" aria-hidden="true" tabindex="-1"></a>    centre <span class="op">=</span> <span class="fl">0.5</span> <span class="op">*</span> (edges[<span class="dv">1</span>:] <span class="op">+</span> edges[:<span class="op">-</span><span class="dv">1</span>])</span>
<span id="cb54-6"><a href="#cb54-6" aria-hidden="true" tabindex="-1"></a>    energy <span class="op">=</span> hours <span class="op">*</span> power_kw(centre) <span class="op">/</span> <span class="fl">1e3</span>                   <span class="co"># MWh</span></span>
<span id="cb54-7"><a href="#cb54-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> centre, hours, energy</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch11-energybins" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-energybins-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-energybins.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-energybins-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.23: انرژیِ یک توربین در هر بازهٔ <span class="ltr" dir="ltr">1 m/s</span> در سالِ بستهٔ داده و چگالیِ مرجع (مثالِ کارشدهٔ نخست)
</figcaption>
</figure>
</div>
<div id="exm-ch11-energy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.41 (مثالِ کارشدهٔ نخست: انرژیِ ناخالص)</strong></span> <strong>پرسش.</strong> برای یک توربین در سالِ بستهٔ داده (<span class="ltr" dir="ltr">1.1.0</span>، <span class="ltr" dir="ltr">S0</span>) و منحنیِ توانِ بستهٔ داده در <span class="ltr" dir="ltr">1.225 kg/m³</span>، انرژی را با سه راه حساب کنید و سهمِ هر بازهٔ تندی را بیابید. برای دوازده توربین چه می‌شود؟</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>worked example 1: one turbine, data-pack year, 1.225 kg/m3:
  bin m/s   hours   P kW    MWh    share %
      0.5     126      0        0      0.0
      1.5     366      0        0      0.0
      2.5     533      0        0      0.0
      3.5     776    141      109      0.6
      4.5     882    387      341      1.9
      5.5     929    775      720      3.9
      6.5    1028   1329     1366      7.5
      7.5     892   2073     1849     10.1
      8.5     739   3017     2230     12.2
      9.5     663   4035     2675     14.7
     10.5     551   4711     2596     14.2
     11.5     446   4934     2201     12.1
     12.5     314   4985     1565      8.6
     13.5     203   5000     1015      5.6
     14.5     111   5000      555      3.0
     15.5      86   5000      430      2.4
     16.5      69   5000      345      1.9
     17.5      18   5000       90      0.5
  sum of bins 18,227 MWh; hour by hour 18,233 MWh
  Weibull k 2.11, c 8.02 m/s: mean power 2,069 kW -&gt; 18,125 MWh
  twelve turbines: 218.79 GWh gross; chapter 5's 192.54 GWh
    is this gross after its 12 % lumped loss (x 0.88 = 192.54)
  most energy comes from 7 .. 13 m/s, where the curve is steep:
  the curve's uncertainty there matters most</code></pre>
<p><strong>تفسیر.</strong> سه راه در حدِ کمتر از یک درصد هم‌خوان‌اند (<span class="ltr" dir="ltr">18,227</span>، <span class="ltr" dir="ltr">18,233</span> و <span class="ltr" dir="ltr">18,125 MWh</span>). تندی‌های <span class="ltr" dir="ltr">7</span> تا <span class="ltr" dir="ltr">13 m/s</span> حدودِ هفتاد درصدِ انرژی را می‌سازند (<a href="#fig-ch11-energybins" class="quarto-xref">شکل&nbsp;<span>11.23</span></a>)، با آنکه کمتر از نیمی از ساعت‌ها (حدودِ <span class="ltr" dir="ltr">41 %</span>) در آن‌اند؛ این همان ناحیهٔ شیب‌دارِ منحنی است که عدمِ قطعیتِ منحنیِ توان و تندیِ باد در آن بیشترین اثر را دارد. <strong>پیوند با فصلِ ۵:</strong> <span class="ltr" dir="ltr">192.54 GWh</span>ِ آنجا همین <span class="ltr" dir="ltr">218.79 GWh</span> پس از تلفاتِ یکجای <span class="ltr" dir="ltr">12 %</span> بود. <strong>وارسی:</strong> <span class="math inline">\(663 \times 4035 = 2675\ \text{MWh}\)</span> برای بازهٔ <span class="ltr" dir="ltr">9.5 m/s</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> منحنیِ توان را با <strong>میانگینِ</strong> تندی خواندن: <span class="math inline">\(P(7.10) \approx 1.76\ \text{MW}\)</span> در برابرِ میانگینِ واقعیِ <span class="ltr" dir="ltr">2.07 MW</span>؛ با یک عدد میانگین، شکلِ توزیع گم می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه راهِ حسابِ انرژیِ سالانه را نام ببرید و سودِ هر کدام را بگویید.</li>
<li>چرا تندی‌های <span class="ltr" dir="ltr">7</span> تا <span class="ltr" dir="ltr">13 m/s</span> بیشترِ انرژی را دارند؟</li>
<li>انرژیِ بازهٔ <span class="ltr" dir="ltr">10.5 m/s</span> را از جدولِ <a href="#exm-ch11-energy" class="quarto-xref">مثال&nbsp;<span>11.41</span></a> وارسی کنید.</li>
<li>چرا توانِ تندیِ میانگین با توانِ میانگین برابر نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-d-density" class="level3" data-number="11.5.2">
<h3 data-number="11.5.2" class="anchored" data-anchor-id="sec-ch11-d-density"><span class="header-section-number">11.5.2</span> چهار راهِ تصحیحِ چگالی</h3>
<p><strong>ایده.</strong> فصلِ ۵ تندیِ هم‌ارز با چگالیِ هر ساعت را به کار برد. آیا چگالیِ <strong>میانگین</strong> بس است؟ و مدلِ روتور (<a href="#exm-ch11-density" class="quarto-xref">مثال&nbsp;<span>11.10</span></a>) چه می‌گوید؟</p>
<div id="exm-ch11-ddensity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.42 (یک توربین، چهار روش)</strong></span> <strong>پرسش.</strong> انرژیِ یک توربین را بی‌تصحیح، با تندیِ هم‌ارزِ ساعتی، با تندیِ هم‌ارزِ میانگین و با مدلِ روتور در چگالیِ ساختگاه حساب کنید (<span class="ltr" dir="ltr">A-221</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one turbine, four ways to treat air density (A-221):
  power curve at 1.225 kg/m3, no correction     18,233 MWh
  equivalent speed, hourly density              16,769 MWh (-8.0 %)
  equivalent speed, mean density 1.056         16,773 MWh (-8.0 %)
  BEM rotor at 1.056 kg/m3, turbulence 10 %     17,183 MWh (-5.8 %)
  the BEM rotor gives about 2.5 % more, mostly from its higher
  power near cut-in; leaving density out overstates the energy
  by about 9 %: the largest single correction at 1200 m</code></pre>
<p><strong>تفسیر.</strong> چگالیِ ساعتی و میانگین تقریباً یکی‌اند (چگالی با فصل تغییر می‌کند اما همبستگی‌اش با باد کوچک است). مدلِ روتور <span class="ltr" dir="ltr">2.5 %</span> بیشتر می‌دهد، بیشتر از توانِ بالاترِ نزدیکِ تندیِ شروع (<a href="#exm-ch11-curve" class="quarto-xref">مثال&nbsp;<span>11.11</span></a>). مهم‌تر از اختلافِ روش‌ها، اندازهٔ خودِ تصحیح است: حدودِ <span class="ltr" dir="ltr">9 %</span>، بزرگ‌ترین تصحیحِ برآوردِ بادیِ این ساختگاه. <strong>وارسی:</strong> <span class="math inline">\(16\,769/18\,233 = 0.920\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا چگالیِ میانگین تقریباً همان نتیجهٔ چگالیِ ساعتی را می‌دهد؟</li>
<li>در کدام ساختگاه این دو ممکن است فرق کنند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-d-wakes" class="level3" data-number="11.5.3">
<h3 data-number="11.5.3" class="anchored" data-anchor-id="sec-ch11-d-wakes"><span class="header-section-number">11.5.3</span> دنباله و چیدمان</h3>
<p><strong>ایده.</strong> پشتِ هر روتور <strong>دنباله</strong>‌ای کندتر و متلاطم‌تر هست. توربینی که در دنباله است انرژیِ کمتر و بارِ خستگیِ بیشتری می‌گیرد. مدلِ ساده‌ی <strong>جنسن</strong> (یا پارک) دنباله را مخروطی با کمبودِ تندیِ یکنواخت می‌گیرد:</p>
<p><span id="eq-ch11-jensen"><span class="math display">\[
\frac{\Delta v}{v} = \left(1 - \sqrt{1 - C_T}\right)\left(\frac{D}{D + 2 k_\text{w} x}\right)^2
\tag{11.24}\]</span></span></p>
<p>با <span class="math inline">\(x\)</span> فاصلهٔ پایین‌دست، <span class="math inline">\(D\)</span> قطرِ روتور و ثابتِ گسترشِ دنباله <span class="math inline">\(k_\text{w}\)</span> (اینجا <span class="ltr" dir="ltr">0.05</span>). کمبودها از چند دنباله با جمعِ مجذورها ترکیب می‌شوند.</p>
<pre class="text"><code>E17: Jensen, Ct 0.852, 4D: deficit 0.314; power x (1 - d)^3 = 0.323
   : Jensen, Ct 0.852, 8D: deficit 0.190; power x (1 - d)^3 = 0.532</code></pre>
<div id="fig-ch11-layout" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-layout-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-layout.svg" class="img-fluid figure-img" style="width:70.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-layout-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.24: چیدمانِ «الف» دوازده توربین: دو ردیفِ شش‌تایی عمود بر بادِ غالب (<span class="ltr" dir="ltr">285°</span>)، <span class="ltr" dir="ltr">4D</span> در ردیف و <span class="ltr" dir="ltr">8D</span> میانِ ردیف‌ها (<span class="ltr" dir="ltr">A-222</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch11-wakes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.43 (سه چیدمان برای دوازده توربین)</strong></span> <strong>پرسش.</strong> با سالِ بستهٔ داده، تندیِ هم‌ارزِ چگالی، <span class="math inline">\(C_T\)</span>ِ مدلِ روتور و مدلِ جنسن، تلفاتِ دنبالهٔ سه چیدمان را بیابید: «الف» دو ردیفِ شش‌تایی (<span class="ltr" dir="ltr">4D</span> × <span class="ltr" dir="ltr">8D</span>)، «ب» یک ردیفِ دوازده‌تایی (<span class="ltr" dir="ltr">4D</span>)، «پ» شبکهٔ ۳ × ۴ (<span class="ltr" dir="ltr">5D</span> × <span class="ltr" dir="ltr">5D</span>) (<span class="ltr" dir="ltr">A-222</span>).</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>wake losses with the Jensen model, k 0.05 (A-222); prevailing sector 285 deg:
  layout                      free GWh   waked GWh   wake loss %
  A: 2 rows of 6, 4D x 8D       201.23      188.16          6.50
  B: 1 row of 12, 4D            201.23      200.89          0.17
  C: 3 x 4 grid, 5D x 5D        201.23      179.98         10.56
  a single row across the prevailing wind loses least but
  stretches 6.6 km; the compact grid loses most; two rows
  with 8D between them are the middle course; wakes also
  raise turbulence and fatigue loads downstream</code></pre>
<div id="fig-ch11-wakerose" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-wakerose-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-wakerose.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-wakerose-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.25: تلفاتِ دنبالهٔ چیدمانِ «الف» بر حسبِ جهتِ باد در بخش‌های ۳۰ درجه
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> یک ردیفِ عمود بر بادِ غالب کمترین تلفات (<span class="ltr" dir="ltr">0.2 %</span>) را دارد اما <span class="ltr" dir="ltr">6.6 km</span> زمین در یک خط می‌خواهد و کابل و جادهٔ بلند؛ شبکهٔ فشرده <span class="ltr" dir="ltr">10.6 %</span> می‌بازد. دو ردیف با <span class="ltr" dir="ltr">8D</span> فاصله <span class="ltr" dir="ltr">6.5 %</span>. <a href="#fig-ch11-wakerose" class="quarto-xref">شکل&nbsp;<span>11.25</span></a> نشان می‌دهد تلفات کجا متمرکز است: وقتی باد <strong>در امتدادِ ردیف‌ها</strong> می‌وزد (بخشِ <span class="ltr" dir="ltr">195°</span>، حدودِ <span class="ltr" dir="ltr">24 %</span>). انتخابِ چیدمان مصالحهٔ زمین، کابل، جاده، دسترسی، سایه بر میدانِ خورشیدی (<a href="10-pv-modules-arrays.html#sec-ch10-c-shading" class="quarto-xref"><span>بخش 10.4.7</span></a>) و انرژی است (فصلِ ۲۱). <strong>محدودیت:</strong> مدلِ جنسن ساده است و افزایشِ تلاطمِ دنباله و اثرِ آن بر بار را نمی‌دهد؛ مدل‌های دقیق‌تر در فصلِ ۱۴. <strong>وارسی:</strong> <span class="math inline">\(1 - 188.16/201.23 = 6.5\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <a href="#eq-ch11-jensen" class="quarto-xref">معادلهٔ&nbsp;<span>11.24</span></a>، کمبودِ تندی در <span class="ltr" dir="ltr">6D</span> با <span class="math inline">\(C_T = 0.8\)</span> چیست؟</li>
<li>چرا تلفات در جهتِ امتدادِ ردیف بیشینه است؟</li>
<li>سه هزینهٔ غیرانرژیِ چیدمانِ تک‌ردیفه را نام ببرید.</li>
<li>دنباله جز انرژی چه اثرِ دیگری بر توربینِ پایین‌دست دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-d-condition" class="level3" data-number="11.5.4">
<h3 data-number="11.5.4" class="anchored" data-anchor-id="sec-ch11-d-condition"><span class="header-section-number">11.5.4</span> تحلیلِ دادهٔ وضعیت: یاتاقانِ معیوب</h3>
<p><strong>ایده.</strong> عیبِ مسیرِ بیرونیِ یک یاتاقانِ غلتشی هر بار که غلتکی از رویش بگذرد ضربه‌ای می‌زند؛ بسامدِ ضربه‌ها، <strong>بسامدِ عبورِ غلتک از مسیرِ بیرونی</strong>، از هندسه به دست می‌آید:</p>
<p><span id="eq-ch11-bpfo"><span class="math display">\[
f_\text{BPFO} = \frac{n}{2}\,f_r\left(1 - \frac{d}{D_\text{p}}\cos\phi_\text{c}\right)
\tag{11.25}\]</span></span></p>
<p>با <span class="math inline">\(n\)</span> غلتک، بسامدِ محور <span class="math inline">\(f_r\)</span>، قطرِ غلتک <span class="math inline">\(d\)</span>، قطرِ گامِ <span class="math inline">\(D_\text{p}\)</span> و زاویهٔ تماسِ <span class="math inline">\(\phi_\text{c}\)</span>. ضربه‌ها کوچک‌اند و در <strong>طیفِ خام</strong> میانِ خط‌های بزرگِ درگیریِ چرخ‌دنده گم می‌شوند؛ اما هر ضربه یک تشدیدِ سازه‌ای در چند کیلوهرتز را تحریک می‌کند. اگر آن بازه را جدا و <strong>پوش</strong> (دامنهٔ لحظه‌ای با تبدیلِ هیلبرت) را بگیریم، طیفِ پوش بسامدِ تکرارِ ضربه‌ها را نشان می‌دهد.</p>
<div id="fig-ch11-spectrum" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-spectrum-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-spectrum.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-spectrum-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.26: طیفِ خام و طیفِ پوشِ یک شتاب‌سنجِ ساختگیِ جعبه‌دنده با عیبِ مسیرِ بیرونیِ یاتاقان (<span class="ltr" dir="ltr">A-223</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch11-condition" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.44 (عیبی که طیفِ خام نشان نمی‌دهد)</strong></span> <strong>پرسش.</strong> یک سیگنالِ ساختگیِ دوثانیه‌ای (<span class="ltr" dir="ltr">10 kHz</span>) با محورِ <span class="ltr" dir="ltr">19.25 Hz</span>، درگیریِ ۲۷ دندانه، ضربه‌های عیب با ۱۲ غلتک و <span class="math inline">\(d/D_\text{p} = 0.2\)</span> و نویز بسازید (<span class="ltr" dir="ltr">A-223</span>). طیفِ خام و طیفِ پوشِ بازهٔ <span class="ltr" dir="ltr">2</span> تا <span class="ltr" dir="ltr">4 kHz</span> را مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>gearbox high-speed bearing, synthetic accelerometer (A-223):
  shaft 19.25 Hz, gear mesh 27 x = 520 Hz, outer-race defect BPFO 92.4 Hz
  raw spectrum at BPFO: 0.0025 (lost among the mesh lines and noise)
  envelope spectrum peak: 92.5 Hz -&gt; the bearing defect frequency
  impacts excite a structural resonance; demodulating that band
  reveals their repetition rate: the basis of bearing diagnosis
  in condition monitoring systems (chapter 52)</code></pre>
<p><strong>تفسیر.</strong> طیفِ خام در <span class="ltr" dir="ltr">92.4 Hz</span> تقریباً چیزی نشان نمی‌دهد؛ طیفِ پوش در همان بسامد و هماهنگ‌هایش قله دارد (<a href="#fig-ch11-spectrum" class="quarto-xref">شکل&nbsp;<span>11.26</span></a>). این پایهٔ تشخیصِ یاتاقان در سامانه‌های پایشِ وضعیت است؛ روندِ دامنهٔ این قله در هفته‌ها پیشرفتِ عیب را نشان می‌دهد و تعمیر را برنامه‌ریزی‌پذیر می‌کند (فصلِ ۵۲). <strong>وارسی:</strong> <span class="math inline">\(6 \times 19.25 \times 0.8 = 92.4\ \text{Hz}\)</span> (<span class="ltr" dir="ltr">E20</span>، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <a href="#eq-ch11-bpfo" class="quarto-xref">معادلهٔ&nbsp;<span>11.25</span></a>، برای ۱۶ غلتک، <span class="math inline">\(f_r = 25\ \text{Hz}\)</span> و <span class="math inline">\(d/D_\text{p} = 0.15\)</span> (زاویهٔ تماسِ صفر) بسامدِ عیب چیست؟</li>
<li>چرا عیبِ یاتاقان در طیفِ خام دیده نمی‌شود؟</li>
<li>روندِ دامنهٔ قلهٔ پوش چه کاربردی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-d-qualitymap" class="level3" data-number="11.5.5">
<h3 data-number="11.5.5" class="anchored" data-anchor-id="sec-ch11-d-qualitymap"><span class="header-section-number">11.5.5</span> نقشهٔ زیرمجموعه و کیفیت</h3>
<p><strong>ایده.</strong> درختِ زیرمجموعه (<a href="#fig-ch11-tree" class="quarto-xref">شکل&nbsp;<span>11.15</span></a>)، رابط‌ها (<a href="#tbl-ch11-interfaces" class="quarto-xref">جدول&nbsp;<span>11.3</span></a>)، جریان‌های ساخت (<a href="#fig-ch11-bladeflow" class="quarto-xref">شکل&nbsp;<span>11.21</span></a>، <a href="#fig-ch11-towerflow" class="quarto-xref">شکل&nbsp;<span>11.22</span></a>) و طرحِ کیفیت (<a href="#tbl-ch11-qualityplan" class="quarto-xref">جدول&nbsp;<span>11.8</span></a>) با هم یک <strong>نقشهٔ کیفیت</strong> می‌سازند: برای هر زیرمجموعه، کجا ساخته می‌شود، کدام دروازه‌ها شاهد می‌دهند، و کدام رابط در ساختگاه بسته می‌شود.</p>
<div id="tbl-ch11-qualitymap" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-qualitymap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.9: نقشهٔ مفهومیِ زیرمجموعه، دروازه، شاهد و رابطِ ساختگاه برای توربین‌های نیروگاهِ P
</figcaption>
<div aria-describedby="tbl-ch11-qualitymap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 28%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>زیرمجموعه</th>
<th>کارخانه و دروازهٔ کلیدی</th>
<th>شاهدِ تحویل</th>
<th>رابطِ ساختگاه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پره</td>
<td>پخت، فراصوتِ خطِ چسب، وزن و مرکزِ جرم</td>
<td>پروندهٔ پره، جفت‌سازی</td>
<td>پیچ‌های ریشه، زاویهٔ گام</td>
</tr>
<tr class="even">
<td>توپی و گام</td>
<td>فراصوتِ ریخته‌گری، آزمونِ کارکردِ گام</td>
<td>پرونده و آزمونِ کارخانه</td>
<td>اتصال به محور، پیچ‌ها</td>
</tr>
<tr class="odd">
<td>ناسل و پیشرانه</td>
<td>آزمونِ پشت‌به‌پشتِ جعبه‌دنده، پایانِ خط</td>
<td>گزارش‌های آزمون</td>
<td>فلنجِ بالا، کابل‌ها</td>
</tr>
<tr class="even">
<td>برج</td>
<td>جوش، تختیِ فلنج، رنگ</td>
<td>طرحِ کیفیت (<a href="#tbl-ch11-qualityplan" class="quarto-xref">جدول&nbsp;<span>11.8</span></a>)</td>
<td>کشش‌دهیِ فلنج‌ها</td>
</tr>
<tr class="odd">
<td>فونداسیون</td>
<td>(ساختگاه) بتن، قفسهٔ پیچ، گروت</td>
<td>سوابقِ عمرانی</td>
<td>پیچ‌های مهار</td>
</tr>
<tr class="even">
<td>برق و کنترل</td>
<td>آزمون‌های کارخانه (فصل‌های ۸ و ۹)</td>
<td>گزارش‌ها و پیکربندی</td>
<td>آزمون‌های راه‌اندازی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای پره، دروازهٔ کلیدیِ کارخانه و رابطِ ساختگاه را بنویسید.</li>
<li>کدام زیرمجموعه هیچ دروازهٔ کارخانه‌ای ندارد و شاهدش از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-d-limits" class="level3" data-number="11.5.6">
<h3 data-number="11.5.6" class="anchored" data-anchor-id="sec-ch11-d-limits"><span class="header-section-number">11.5.6</span> مرزهای مدل‌های این فصل</h3>
<ol type="1">
<li><strong>نیم‌رخ و پره</strong> ساختگی‌اند؛ پرهٔ واقعی نیم‌رخ‌های گوناگون و منحنی‌های اندازه‌گیری‌شده دارد.</li>
<li><strong>نظریهٔ المانِ پره–تکانه</strong> پایاست؛ رفتارِ گذرا، دنبالهٔ دینامیکی و واماندگیِ پویا نیامده‌اند.</li>
<li><strong>تلاطم</strong> با یک ضریبِ ثابت (<span class="ltr" dir="ltr">10 %</span>) و توزیعِ گاوسی؛ تلاطمِ واقعیِ ساختگاه اندازه‌گیری می‌خواهد (<span class="ltr" dir="ltr">U-039</span>).</li>
<li><strong>بارها</strong> مرتبهٔ اول و <strong>خستگی</strong> با سیگنالِ ساختگی؛ حالت‌های بارِ طراحی و شبیه‌سازیِ هوا–کشسانی کارِ سازنده است.</li>
<li><strong>بسامدِ برج</strong> با لولهٔ هم‌ارز و بی‌سختیِ فونداسیون.</li>
<li><strong>دنباله</strong> با مدلِ جنسن و هم‌پوشانیِ کامل؛ تلاطمِ دنباله و بارِ آن نیامده‌اند.</li>
<li><strong>انرژی</strong> پیش از دسترس‌پذیری، تلفاتِ برقی، محدودیتِ صادرات، یخ، تخریب و عدمِ قطعیت (فصل‌های ۱۳، ۱۵ و ۲۱).</li>
<li><strong>دینامیکِ کنترل</strong> شبه‌پایا با روتورِ صلب؛ برج، انعطافِ پیشرانه، پالایه‌ها و منطقِ حفاظتی نیامده‌اند (<a href="#sec-ch11-a-scheduling" class="quarto-xref"><span>بخش 11.2.21</span></a>).</li>
<li><strong>پره به‌صورتِ تیر</strong> فقط خمشِ عمود بر صفحه را با کلاهکِ نازک می‌بیند؛ ضریبِ بارِ حدی و کرنشِ مجاز آموزشی‌اند (<a href="#sec-ch11-b-bladestruct" class="quarto-xref"><span>بخش 11.3.21</span></a>).</li>
<li><strong>نوفه</strong> با گسترشِ نیم‌کره‌ای و یک ضریبِ جذب؛ روشِ رسمیِ پیش‌بینی و حدها ملی‌اند (<a href="#sec-ch11-d-noise" class="quarto-xref"><span>بخش 11.5.8</span></a>).</li>
<li><strong>سایش، برشِ باد و سایهٔ برج</strong> با مدل‌های ساده و ضریب‌های ساختگی (<span class="ltr" dir="ltr">A-226</span>، <span class="ltr" dir="ltr">A-227</span>).</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام دو مرز بیشترین اثر را بر برآوردِ انرژی دارند؟</li>
<li>برای مرزِ ۳ چه اندازه‌گیری‌ای لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-d-pcmeas" class="level3" data-number="11.5.7">
<h3 data-number="11.5.7" class="anchored" data-anchor-id="sec-ch11-d-pcmeas"><span class="header-section-number">11.5.7</span> آزمونِ منحنیِ توان از رکوردهای ده‌دقیقه‌ای</h3>
<p><strong>ایده.</strong> منحنیِ ضمانت‌شدهٔ سازنده (<a href="#sec-ch11-a-curve" class="quarto-xref"><span>بخش 11.2.14</span></a>) فقط وقتی شاهد است که روی توربینِ واقعی <strong>اندازه‌گیری</strong> شود. آزمون رکوردهای ده‌دقیقه‌ایِ تندیِ باد (از دکل یا لیدارِ جلوی توربین)، چگالیِ هوا (از فشار و دما) و توان را چند هفته جمع می‌کند. سپس چهار گام دارد: (۱) <strong>پالایش</strong>: رکوردهایی که توربین در کارِ عادی نبوده (محدودیتِ صادرات، یخ، خرابی، تعمیر) و رکوردهایی که باد از سمتِ دنبالهٔ توربین‌های دیگر یا مانع آمده کنار می‌روند؛ (۲) <strong>نرمال‌سازی</strong> به چگالیِ مرجع؛ (۳) <strong>روشِ بازه‌ها</strong>: میانگینِ تندی و توان در بازه‌های تندیِ باد؛ (۴) <strong>انرژی و عدمِ قطعیت</strong> با یک توزیعِ مرجعِ باد.</p>
<p><strong>نرمال‌سازی.</strong> همان رابطهٔ تندیِ هم‌ارز (<a href="#eq-ch11-veq" class="quarto-xref">معادلهٔ&nbsp;<span>11.8</span></a>)، این بار برای آوردنِ هر رکورد به چگالیِ مرجعِ <span class="math inline">\(\rho_\text{ref}\)</span>:</p>
<p><span id="eq-ch11-normalise"><span class="math display">\[
v_\text{n} = v \left(\frac{\rho}{\rho_\text{ref}}\right)^{1/3} .
\tag{11.26}\]</span></span></p>
<p>استانداردِ آزمون (<span class="ltr" dir="ltr">IEC 61400-12-1:2022</span>) پهنای بازه، کمینهٔ داده، واسنجیِ ساختگاه، پالایه‌ها، روشِ نرمال‌سازی برای هر نوعِ کنترل و روشِ عدمِ قطعیت را تعیین می‌کند؛ مقدارهای این درس (بازهٔ <span class="ltr" dir="ltr">0.5 m/s</span>، دست‌کم ده رکورد در هر بازه) آموزشی‌اند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb60"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb60-1"><a href="#cb60-1" aria-hidden="true" tabindex="-1"></a>    v_n <span class="op">=</span> v <span class="op">*</span> (rho <span class="op">/</span> RHO_REF) <span class="op">**</span> (<span class="dv">1</span> <span class="op">/</span> <span class="dv">3</span>)       <span class="co"># density-normalised speed</span></span>
<span id="cb60-2"><a href="#cb60-2" aria-hidden="true" tabindex="-1"></a>    bins <span class="op">=</span> w.bin_power_curve(v_n[good], p[good])</span>
<span id="cb60-3"><a href="#cb60-3" aria-hidden="true" tabindex="-1"></a>    raw <span class="op">=</span> w.bin_power_curve(v, p)              <span class="co"># no filter, no normalisation</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb61"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb61-1"><a href="#cb61-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> bin_power_curve(v, p, width: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.5</span>, v_max: <span class="bu">float</span> <span class="op">=</span> <span class="fl">25.0</span>,</span>
<span id="cb61-2"><a href="#cb61-2" aria-hidden="true" tabindex="-1"></a>                    min_count: <span class="bu">int</span> <span class="op">=</span> <span class="dv">10</span>):</span>
<span id="cb61-3"><a href="#cb61-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Method of bins: mean wind speed, mean power, standard deviation and</span></span>
<span id="cb61-4"><a href="#cb61-4" aria-hidden="true" tabindex="-1"></a><span class="co">    count of the records in each speed bin; sparse bins are dropped."""</span></span>
<span id="cb61-5"><a href="#cb61-5" aria-hidden="true" tabindex="-1"></a>    v, p <span class="op">=</span> np.asarray(v, <span class="bu">float</span>), np.asarray(p, <span class="bu">float</span>)</span>
<span id="cb61-6"><a href="#cb61-6" aria-hidden="true" tabindex="-1"></a>    edges <span class="op">=</span> np.arange(<span class="fl">0.0</span>, v_max <span class="op">+</span> width, width)</span>
<span id="cb61-7"><a href="#cb61-7" aria-hidden="true" tabindex="-1"></a>    idx <span class="op">=</span> np.digitize(v, edges) <span class="op">-</span> <span class="dv">1</span></span>
<span id="cb61-8"><a href="#cb61-8" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb61-9"><a href="#cb61-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">len</span>(edges) <span class="op">-</span> <span class="dv">1</span>):</span>
<span id="cb61-10"><a href="#cb61-10" aria-hidden="true" tabindex="-1"></a>        sel <span class="op">=</span> idx <span class="op">==</span> k</span>
<span id="cb61-11"><a href="#cb61-11" aria-hidden="true" tabindex="-1"></a>        cnt <span class="op">=</span> <span class="bu">int</span>(sel.<span class="bu">sum</span>())</span>
<span id="cb61-12"><a href="#cb61-12" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> cnt <span class="op">&gt;=</span> min_count:</span>
<span id="cb61-13"><a href="#cb61-13" aria-hidden="true" tabindex="-1"></a>            out.append((<span class="bu">float</span>(v[sel].mean()), <span class="bu">float</span>(p[sel].mean()),</span>
<span id="cb61-14"><a href="#cb61-14" aria-hidden="true" tabindex="-1"></a>                        <span class="bu">float</span>(p[sel].std(ddof<span class="op">=</span><span class="dv">1</span>)), cnt))</span>
<span id="cb61-15"><a href="#cb61-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch11-pcmeas" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-pcmeas-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-pcmeas.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-pcmeas-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.27: آزمونِ منحنیِ توان: رکوردهای عادی و پرچم‌دار، میانگینِ بازه‌ها و منحنیِ مدل در <span class="ltr" dir="ltr">1.056 kg/m³</span>
</figcaption>
</figure>
</div>
<div id="exm-ch11-pcmeas" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.45 (هشت هفته رکورد، یک منحنی)</strong></span> <strong>پرسش.</strong> از <span class="ltr" dir="ltr">8,064</span> رکوردِ ساختگی (هشت هفته) با پرچم‌های وضعیت (عادی، محدودشده، یخ‌زده، ناموجود)، منحنیِ توان را با پالایش و نرمال‌سازی به <span class="ltr" dir="ltr">1.056 kg/m³</span> بسازید؛ انرژی را با توزیعِ رِیلیِ با میانگینِ <span class="ltr" dir="ltr">7 m/s</span> حساب و با منحنیِ مدل مقایسه کنید؛ عدمِ قطعیتِ ناشی از پراکندگیِ داده و از بادسنج را برآورد کنید. داده: ساختگی، بذرِ ۷۱ (<span class="ltr" dir="ltr">A-233</span>). «توربینِ واقعی» همان مدلِ روتور در سه چگالی است و نوفهٔ اندازه‌گیری دارد.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>power-curve measurement from 8,064 ten-minute records (A-233):
  status: normal 7,481, curtailed 324, iced 111, unavailable 148
  normalised to 1.056 kg/m3, bins 0.5 m/s, at least 10 records: 35 bins
  bin m/s   records   measured kW   std kW   model kW
    3.76      361          220        49        219
    4.25      376          335        53        331
    4.75      379          469        58        471
    5.25      404          640        70        638
    5.76      408          841        82        840
    6.24      380         1069        90       1068
    6.76      390         1363       109       1361
    7.24      374         1672       119       1665
    7.75      380         2049       139       2044
    8.24      378         2457       154       2458
    8.75      332         2920       165       2924
    9.23      328         3394       175       3392
    9.75      253         3884       161       3878
   10.24      244         4265       144       4267
   10.74      208         4548       138       4562
   11.25      188         4760       123       4758
   11.73      183         4865       120       4870
   12.23      135         4921       136       4936
   12.74      121         4963       134       4970
   13.22       92         4968       116       4985
   13.76       78         5004       134       4994
   14.24       60         5007       132       4997
  energy at a Rayleigh mean of 7.0 m/s: measured 16,648 MWh, model 16,647 MWh
    ratio 1.000; without filtering and normalisation 16,167 MWh (0.971)
  uncertainty: scatter (type A) 12 MWh (0.07 %); anemometer (type B) 632 MWh
    (3.8 %)
  the wind-speed measurement, not the number of records,
  limits the accuracy of a power-curve test</code></pre>
<p><strong>تفسیر.</strong> پس از پالایش و نرمال‌سازی، منحنیِ اندازه‌گیری‌شده انرژیِ منحنیِ مدل را تقریباً دقیق بازمی‌سازد؛ بی‌پالایش، رکوردهای محدودشده و یخ‌زده حدودِ <span class="ltr" dir="ltr">3 %</span> انرژی را کم نشان می‌دهند و سازنده به‌درستی آن را رد می‌کند (<a href="#fig-ch11-pcmeas" class="quarto-xref">شکل&nbsp;<span>11.27</span></a>). نکتهٔ اصلی در عدمِ قطعیت است: پراکندگیِ داده با هزاران رکورد کمتر از <span class="ltr" dir="ltr">0.1 %</span> است، اما خطای کوچکِ بادسنج (<span class="ltr" dir="ltr">0.1 m/s</span> به‌اضافهٔ <span class="ltr" dir="ltr">1 %</span>) حدودِ <span class="ltr" dir="ltr">4 %</span> در انرژی می‌سازد، چون توان در شیبِ منحنی تقریباً با مکعبِ تندی تغییر می‌کند. پس واسنجیِ بادسنج و جای درستِ دکل از تعدادِ رکورد مهم‌ترند. <strong>وارسی:</strong> در شیبِ تند (مثلاً <span class="ltr" dir="ltr">8 m/s</span>) شیبِ منحنی حدودِ <span class="ltr" dir="ltr">800 kW</span> بر متر بر ثانیه است و <span class="math inline">\(0.18\ \text{m/s}\)</span> خطا حدودِ <span class="math inline">\(145\ \text{kW}\)</span> یا <span class="ltr" dir="ltr">6 %</span>ِ توانِ آن بازه است؛ میانگینِ وزنیِ بازه‌ها کمتر است (درست، از نظرِ مرتبه).</p>
</div>
<p><strong>قاعدهٔ پذیرش.</strong> قرارداد معمولاً نسبتِ انرژیِ اندازه‌گیری‌شده به انرژیِ ضمانت‌شده را با همان توزیعِ مرجع می‌سنجد و برای عدمِ قطعیتِ آزمون حاشیه‌ای می‌گذارد. اینکه این حاشیه چگونه به کار رود (کاستن از ادعا یا افزودن به تحمل) یک بندِ مذاکره‌ای است و باید پیش از آزمون نوشته شود (فصل‌های ۳۹ و ۵۰). آزمونِ منحنیِ توان کارِ آزمایشگاهِ مستقلِ دارای صلاحیت است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار گامِ آزمونِ منحنیِ توان را بنویسید.</li>
<li>چرا رکوردهای محدودشده باید کنار بروند حتی اگر توربین سالم باشد؟</li>
<li>با <a href="#eq-ch11-normalise" class="quarto-xref">معادلهٔ&nbsp;<span>11.26</span></a>، تندیِ نرمال‌شدهٔ <span class="ltr" dir="ltr">9 m/s</span> در <span class="ltr" dir="ltr">1.10 kg/m³</span> به مرجعِ <span class="ltr" dir="ltr">1.056</span> چیست؟</li>
<li>چرا خطای بادسنج از پراکندگیِ داده مهم‌تر است؟</li>
<li>قاعدهٔ پذیرش باید پیش از آزمون چه چیزهایی را روشن کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-d-noise" class="level3" data-number="11.5.8">
<h3 data-number="11.5.8" class="anchored" data-anchor-id="sec-ch11-d-noise"><span class="header-section-number">11.5.8</span> نوفهٔ صوتی و حالتِ کم‌صدا</h3>
<p><strong>ایده.</strong> صدای توربینِ امروزی بیشتر <strong>آیرودینامیکی</strong> است: جریانِ متلاطم از روی لبهٔ فرارِ پره می‌گذرد و صدای پهن‌باندِ «ووش‌ووش» می‌سازد که با تندیِ نوکِ پره به‌شدت بالا می‌رود. صدای مکانیکیِ جعبه‌دنده و ژنراتور با عایق و طراحی کم شده است. سازنده <strong>ترازِ توانِ صوتیِ</strong> <span class="math inline">\(L_W\)</span> را با آزمونی مطابقِ <span class="ltr" dir="ltr">IEC 61400-11:2012+AMD1:2018</span> اعلام می‌کند. در گیرنده <strong>ترازِ فشارِ صوتِ</strong> <span class="math inline">\(L_p\)</span> با فاصله کم می‌شود. مدلِ ساده‌ای با گسترشِ نیم‌کره‌ای روی زمینِ سخت و جذبِ هوا:</p>
<p><span id="eq-ch11-spl"><span class="math display">\[
L_p = L_W - 10\log_{10}\!\left(2\pi d^2\right) - \alpha_\text{air}\,d, \qquad
L_\text{tot} = 10\log_{10}\sum_i 10^{L_{p,i}/10} .
\tag{11.27}\]</span></span></p>
<p><span class="math inline">\(d\)</span> فاصلهٔ مایل تا ناسل است و ترازهای چند توربین <strong>انرژیایی</strong> جمع می‌شوند (دو منبعِ برابر <span class="ltr" dir="ltr">3 dB</span> بیشتر از یکی). روش‌های رسمیِ پیش‌بینی جمله‌های زمین، مانع، هواشناسی و طیفِ بسامدی دارند و ملی‌اند (فصل‌های ۳۳ و ۵۵).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb63"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb63-1"><a href="#cb63-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> sound_pressure_level(lw_db: <span class="bu">float</span>, r_m, alpha_db_per_m: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.005</span>):</span>
<span id="cb63-2"><a href="#cb63-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Sound pressure level at slant distance r from a point source of</span></span>
<span id="cb63-3"><a href="#cb63-3" aria-hidden="true" tabindex="-1"></a><span class="co">    sound power level lw_db over hard flat ground (hemispherical spreading)</span></span>
<span id="cb63-4"><a href="#cb63-4" aria-hidden="true" tabindex="-1"></a><span class="co">    with a single air-absorption coefficient; no ground or barrier terms."""</span></span>
<span id="cb63-5"><a href="#cb63-5" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> np.asarray(r_m, <span class="bu">float</span>)</span>
<span id="cb63-6"><a href="#cb63-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> lw_db <span class="op">-</span> <span class="dv">10</span> <span class="op">*</span> np.log10(<span class="dv">2</span> <span class="op">*</span> math.pi <span class="op">*</span> r <span class="op">**</span> <span class="dv">2</span>) <span class="op">-</span> alpha_db_per_m <span class="op">*</span> r</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>حالتِ کم‌صدا.</strong> کاهشِ سرعتِ روتور تندیِ نوک را کم می‌کند. یک قاعدهٔ سرانگشتیِ رایج برای صدای لبهٔ فرار تغییرِ حدودِ <span class="math inline">\(50\log_{10}\)</span>ِ نسبتِ تندیِ نوک است. اما محدودیتِ گشتاورِ پیشرانه (<a href="#exm-ch11-drivetrain" class="quarto-xref">مثال&nbsp;<span>11.21</span></a>) یعنی در سرعتِ کمتر توانِ بیشینه هم باید به همان نسبت کم شود؛ هزینهٔ انرژی از همین‌جاست.</p>
<div id="fig-ch11-noise" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-noise-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-noise.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-noise-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.28: ترازِ فشارِ صوتِ یک توربین بر حسبِ فاصلهٔ افقی، سرعتِ کامل و حالتِ شب (مدلِ آموزشی)
</figcaption>
</figure>
</div>
<div id="exm-ch11-noise" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.46 (سه خانه و دوازده توربین)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(L_W = 106\ \text{dB(A)}\)</span> (اعلامِ ساختگیِ سازنده، <span class="ltr" dir="ltr">A-234</span>) و چیدمانِ «الف»، ترازِ صوت را در سه خانهٔ ساختگی در فاصلهٔ <span class="ltr" dir="ltr">600</span>، <span class="ltr" dir="ltr">900</span> و <span class="ltr" dir="ltr">1500 m</span> از نزدیک‌ترین توربین حساب کنید؛ اثرِ حالتِ شب (سرعتِ <span class="ltr" dir="ltr">10.5 rpm</span>) را بر صدا و بر انرژیِ سالانه بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>sound at three fictional dwellings, layout A (A-234): L_W 106 dB(A),
  hemispherical spreading, absorption 2 dB/km, no ground or screening terms
  dwelling  nearest m  nearest dB(A)  12 turbines  night mode
  R1           602        41.1           44.3        42.3
  R2           901        37.1           41.0        39.0
  R3          1505        31.4           38.3        36.3
  night mode: rotor speed 10.5 instead of 11.5 rpm;
    the tip-speed rule 50 log10(10.5/11.5) gives -2.0 dB
  the torque limit caps the power at 4,565 kW in this mode
  energy cost of the mode at night only (22:00 - 06:00): 1.81 % of the year
  limits, times and assessment methods are national (chapters
  33 and 55); the declared level comes from a test to the acoustic
  measurement standard (IEC 61400-11:2012+AMD1:2018)</code></pre>
<p><strong>تفسیر.</strong> در خانهٔ نزدیک، دوازده توربین با هم حدودِ سه دسی‌بل بیشتر از نزدیک‌ترین توربین‌اند؛ در خانهٔ دور، چون فاصلهٔ همهٔ توربین‌ها تقریباً یکسان است، مجموع حدودِ هفت دسی‌بل بیشتر از یک توربین است. حالتِ شب حدودِ دو دسی‌بل کم می‌کند و حدودِ <span class="ltr" dir="ltr">1.8 %</span> انرژیِ سال را می‌برد، چون توان در شب به <span class="ltr" dir="ltr">4,565 kW</span> محدود می‌شود. اینکه آیا این کاهش لازم است، به حدهای ملی، زمان‌بندیِ آن‌ها و ارزیابیِ رسمی بستگی دارد که این کتاب <strong>نقل نمی‌کند</strong>. <strong>وارسی:</strong> <span class="math inline">\(106 - 10\log_{10}(2\pi \times 610^2) - 1.2 = 41.0\ \text{dB(A)}\)</span> برای فاصلهٔ مایلِ حدودِ <span class="ltr" dir="ltr">610 m</span> (درست، نزدیک به <span class="ltr" dir="ltr">41.1</span>).</p>
</div>
<p><strong>رابط با میدانِ خورشیدی و همسایه.</strong> نوفه در نیروگاهِ هیبریدی معمولاً بر میدانِ خورشیدی اثری ندارد، اما ساختمانِ بهره‌برداری، پست و خانه‌های اطراف گیرنده‌اند. سایه‌زنیِ چشمک‌زنِ پره‌ها روی خانه‌ها (نه روی ماژول‌ها، فصلِ ۱۰) و نوفه با هم در ارزیابیِ اثرِ محیطی بررسی می‌شوند (فصلِ ۳۳).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا صدای توربینِ امروزی بیشتر آیرودینامیکی است؟</li>
<li>دو توربینِ <span class="ltr" dir="ltr">40 dB(A)</span> با هم چند دسی‌بل‌اند؟ ده توربین؟</li>
<li>چرا حالتِ کم‌صدا توانِ بیشینه را هم کم می‌کند؟</li>
<li>فاصلهٔ مایل تا ناسل را برای خانه‌ای در <span class="ltr" dir="ltr">600 m</span> و توپیِ <span class="ltr" dir="ltr">100 m</span> حساب کنید.</li>
<li>چرا این کتاب حدِ مجازِ صدا را نقل نمی‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch11-d-rotorsize" class="level3" data-number="11.5.9">
<h3 data-number="11.5.9" class="anchored" data-anchor-id="sec-ch11-d-rotorsize"><span class="header-section-number">11.5.9</span> اندازهٔ روتور: مطالعهٔ مصالحه</h3>
<p><strong>ایده.</strong> برای یک پیشرانهٔ <span class="ltr" dir="ltr">5 MW</span>، سازندگان چند روتور عرضه می‌کنند. روتورِ بزرگ‌تر (<strong>نسبتِ ویژهٔ</strong> کمتر، <a href="#sec-ch11-a-why" class="quarto-xref"><span>بخش 11.2.1</span></a>) در بادِ زیرِ اسمی انرژیِ بیشتری می‌گیرد و زودتر به توانِ اسمی می‌رسد؛ اما پرهٔ بلندتر سنگین‌تر و گران‌تر است، بار و ارتفاعِ نوک بیشتر می‌شود و حمل دشوارتر. پرسشِ طراح این است: هر درصد انرژیِ بیشتر به چه قیمتی؟ در نیروگاهِ هیبریدی پرسشِ دیگری هم هست: روتورِ بزرگ‌تر ساعت‌های بیشتری را در توانِ اسمی می‌گذراند و با سقفِ صادرات و تولیدِ خورشیدی بیشتر هم‌پوشانی دارد (فصل‌های ۱۸ و ۲۱).</p>
<p><strong>روشِ مطالعه.</strong> سه روتورِ <span class="ltr" dir="ltr">136</span>، <span class="ltr" dir="ltr">150</span> و <span class="ltr" dir="ltr">162 m</span> با یک روشِ طراحیِ پره (<a href="#exm-ch11-blade" class="quarto-xref">مثال&nbsp;<span>11.3</span></a>)، یک سقفِ تندیِ نوک (<span class="ltr" dir="ltr">90.3 m/s</span>، برای نوفه و سایش)، فاصلهٔ ثابتِ <span class="ltr" dir="ltr">25 m</span> از زمین تا پایین‌ترین نوک (پس ارتفاعِ توپی با روتور تغییر می‌کند و برشِ باد آن را جبران می‌کند) و جرمِ پره با توانِ <span class="ltr" dir="ltr">2.5</span>ِ شعاع (قاعدهٔ مقیاسِ آموزشی، <span class="ltr" dir="ltr">A-239</span>).</p>
<div id="fig-ch11-rotorsize" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch11-rotorsize-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch11-rotorsize.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch11-rotorsize-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;11.29: مطالعهٔ اندازهٔ روتور: تغییرِ انرژیِ سالانه، رانشِ بیشینه و جرمِ پره نسبت به روتورِ پایهٔ <span class="ltr" dir="ltr">150 m</span>
</figcaption>
</figure>
</div>
<div id="exm-ch11-rotorsize" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.47 (سه روتور روی یک پیشرانه)</strong></span> <strong>پرسش.</strong> برای سه روتور، نسبتِ ویژه، ارتفاعِ توپی، تندیِ اسمی، انرژیِ سالانهٔ یک توربین در ساختگاه (چگالیِ ساعتی، بی‌دنباله)، ضریبِ ظرفیت، رانشِ بیشینه (در <span class="ltr" dir="ltr">1.225 kg/m³</span>) و جرمِ پره را بیابید. داده: بستهٔ داده <span class="ltr" dir="ltr">1.1.0</span>، <span class="ltr" dir="ltr">S0</span>؛ پره‌ها و قاعدهٔ جرم ساختگی‌اند.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>rotor-size trade study, 5 MW drivetrain, site year (A-239):
  rotor m  W/m2  hub m  rated v  energy MWh  CF     peak thrust  blade t
    136    344     93    11.0      14,968  0.342      846 kN   17.2
    150    283    100    10.5      17,168  0.392      923 kN   22.0
    162    243    106    10.0      18,921  0.432      962 kN   26.7
  relative to the 150 m rotor:
    136 m: energy -12.8 %, thrust  -8.3 %, blade mass -21.7 %
    150 m: energy  +0.0 %, thrust  +0.0 %, blade mass  +0.0 %
    162 m: energy +10.2 %, thrust  +4.3 %, blade mass +21.2 %
  a bigger rotor buys energy below rated wind; blade mass
  (and cost) grows faster than the energy, while peak thrust
  grows slowly because rated wind falls; fatigue loads and
  tip height also grow. The choice is made on cost of energy
  with the vendor's prices and loads, and on site limits
  (transport, tip height, noise, export cap)</code></pre>
<p><strong>تفسیر.</strong> روتورِ <span class="ltr" dir="ltr">162 m</span> حدودِ <span class="ltr" dir="ltr">10 %</span> انرژیِ بیشتر می‌دهد و جرمِ پره‌اش حدودِ <span class="ltr" dir="ltr">21 %</span> بیشتر است؛ رانشِ بیشینه کمتر رشد می‌کند چون تندیِ اسمی پایین می‌آید. ضریبِ ظرفیتِ یک توربین بی‌دنباله <span class="ltr" dir="ltr">0.39</span> است که با دنباله و منحنیِ بستهٔ داده به <span class="ltr" dir="ltr">0.358</span>ِ <a href="#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a> می‌رسد. اینکه کدام روتور بهتر است با این جدول معلوم <strong>نمی‌شود</strong>: هزینهٔ هر گزینه، بارهای خستگیِ ویژهٔ ساختگاه، ردهٔ توربین، ارتفاعِ مجازِ نوک، حمل و اثرِ سقفِ صادرات لازم است؛ همین مقایسه با عددهای سازنده بخشی از ارزیابیِ پیشنهادها در فصلِ ۳۹ است. <strong>وارسی:</strong> <span class="math inline">\(5 \times 10^6/(\pi \times 75^2) = 283\ \text{W/m}^2\)</span> و <span class="math inline">\(17\,168/(5 \times 8760) = 0.392\)</span> (درست).</p>
</div>
<p><strong>خطای رایج.</strong> «بیشترین انرژی یعنی بهترین روتور.» در نیروگاهِ هیبریدی با سقفِ صادرات، بخشی از انرژیِ اضافهٔ روتورِ بزرگ در ساعت‌هایی می‌آید که مزرعه و میدانِ خورشیدی با هم به سقف رسیده‌اند و بُرش می‌خورد؛ ارزشِ هر مگاوات‌ساعتِ اضافه را باید با شبیه‌سازیِ ساعتیِ کلِ نیروگاه سنجید (فصل‌های ۱۸ تا ۲۱).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا روتورِ بزرگ‌تر روی همان پیشرانه زودتر به توانِ اسمی می‌رسد؟</li>
<li>چرا در این مطالعه ارتفاعِ توپی با روتور تغییر کرد؟</li>
<li>نسبتِ ویژهٔ روتورِ <span class="ltr" dir="ltr">162 m</span> را وارسی کنید.</li>
<li>چرا رانشِ بیشینه کندتر از انرژی رشد می‌کند؟</li>
<li>سقفِ صادرات چگونه ارزشِ روتورِ بزرگ‌تر را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch11-plantp" class="level2" data-number="11.6">
<h2 data-number="11.6" class="anchored" data-anchor-id="sec-ch11-plantp"><span class="header-section-number">11.6</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثالِ زیر ابزارِ فصل را روی دوازده توربینِ نیروگاهِ P می‌برند: یک توربین در یک ساعت، انرژیِ سالانهٔ مزرعه از جریانِ آزاد تا دنباله، و پایهٔ تجهیز و رابط با طرحِ کیفیت. همه بر پایهٔ فرض‌های <span class="ltr" dir="ltr">A-211</span> تا <span class="ltr" dir="ltr">A-239</span> (فرضی یا ساختگی)، تصمیم‌های <span class="ltr" dir="ltr">D-008</span>، <span class="ltr" dir="ltr">D-011</span> و <span class="ltr" dir="ltr">D-015</span> و بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>ِ سناریوی <span class="ltr" dir="ltr">S0</span> هستند.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch11.integrated</code></pre>
<div id="exm-ch11-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.48 (مقدماتی: یک توربین در یک ساعتِ گرم)</strong></span> <strong>پرسش.</strong> ساعتی گرم با بادِ نزدیکِ <span class="ltr" dir="ltr">9.5 m/s</span> را از بستهٔ داده بردارید، چگالی را از فشار و دما حساب کنید، و نقطهٔ کارِ روتور (سرعت، نسبتِ تندی، گام، <span class="math inline">\(C_p\)</span>، توان، گشتاور، رانش) و سرعتِ ژنراتور را بیابید؛ با منحنیِ بستهٔ داده در تندیِ هم‌ارز مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one turbine, day 142 of the data year, 11:00 (S0):
  wind at hub 9.50 m/s from 302 deg; air 31.0 C, 875 hPa -&gt; 1.002 kg/m3
  rotor (BEM, steady): 10.28 rpm, TSR 8.50, pitch 0.0 deg, Cp 0.485
  power 3,459 kW; aero torque 3.42 MN m; thrust 681 kN
  generator 1032 rpm through the 1:100.4 gearbox (D-011)
  data-pack curve at the equivalent speed 8.88 m/s: 3,417 kW
  the steady model and the measured-style curve differ by the
  turbulence averaging of a real ten-minute mean</code></pre>
<p><strong>تفسیر.</strong> در <span class="ltr" dir="ltr">31 °C</span> و <span class="ltr" dir="ltr">875 hPa</span> چگالی <span class="ltr" dir="ltr">1.002 kg/m³</span> است، <span class="ltr" dir="ltr">18 %</span> زیرِ مرجع؛ تندیِ هم‌ارز <span class="ltr" dir="ltr">8.88 m/s</span>. روتور روی نسبتِ تندیِ بهینه با گامِ صفر کار می‌کند و مدل و منحنیِ بستهٔ داده در <span class="ltr" dir="ltr">1.2 %</span> هم‌خوان‌اند. ژنراتور در <span class="ltr" dir="ltr">1032 rpm</span>: همان سرعتی که مبدّلِ سمتِ ماشین (فصلِ ۹) با آن کار می‌کند. <strong>وارسی:</strong> <span class="math inline">\(9.50 \times (1.002/1.225)^{1/3} = 8.88\ \text{m/s}\)</span> (درست).</p>
</div>
<div id="exm-ch11-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.49 (میانی: انرژیِ سالانهٔ مزرعه)</strong></span> <strong>پرسش.</strong> انرژیِ دوازده توربین را از منحنیِ مرجع، با چگالیِ ساختگاه و با دنبالهٔ چیدمانِ «الف» حساب کنید؛ ضریبِ ظرفیت و ساعت‌های بارِ کامل را بیابید و با فصلِ ۵ مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>annual energy of the 12 turbines, free stream to wakes (D-015):
  gross, power curve at 1.225 kg/m3           218.79 GWh
  site air density (equivalent speed)         201.23 GWh (-8.0 %)
  wakes, layout A (2 x 6, 4D x 8D)            188.16 GWh (-6.5 %)
  capacity factor 0.358; full-load hours 3,136
  not yet included: availability, electrical losses, curtailment
  at the export limit, icing, degradation and the uncertainty of
  each step (chapters 13, 15 and 21)
  chapter 5's 177.08 GWh used one lumped 12 % loss: the wake loss
  alone is about half of it</code></pre>
<p><strong>تفسیر.</strong> از <span class="ltr" dir="ltr">218.8</span> به <span class="ltr" dir="ltr">201.2</span> (چگالی) و <span class="ltr" dir="ltr">188.2 GWh</span> (دنباله): ضریبِ ظرفیتِ <span class="ltr" dir="ltr">0.358</span>. تلفاتِ یکجای <span class="ltr" dir="ltr">12 %</span>ِ فصلِ ۵ اکنون یک جزءِ فیزیکی دارد: دنباله <span class="ltr" dir="ltr">6.5 %</span>؛ بقیه (دسترس‌پذیری، برق، محدودیتِ صادرات، یخ) در فصل‌های ۱۵ و ۲۱ کمّی می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(188.16/(60 \times 8.76) = 0.358\)</span> (<span class="ltr" dir="ltr">E18</span>، درست).</p>
</div>
<div id="exm-ch11-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 11.50 (یکپارچه: پایهٔ تجهیز، رابط‌ها و طرحِ کیفیت)</strong></span> <strong>پرسش.</strong> شاهدهای فصل را در یک پایهٔ تجهیز و رابط برای توربین‌های نیروگاهِ P جمع کنید: چرا این توربین و این چیدمان، کدام رابط‌ها با نیروگاه، و کدام طرحِ کیفیت.</p>
<p><strong>پاسخ.</strong></p>
<div id="tbl-ch11-basis" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-basis-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.10: پایهٔ تجهیز و رابط برای توربین‌های نیروگاهِ P (<span class="ltr" dir="ltr">PLP-MEC-REP-0001</span>، پیش‌نویس)
</figcaption>
<div aria-describedby="tbl-ch11-basis-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 44%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>موضوع</th>
<th>پایه در نیروگاهِ P</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>روتور و منحنیِ توان</td>
<td><span class="ltr" dir="ltr">WT-5.0-150</span>، نسبتِ ویژهٔ <span class="ltr" dir="ltr">283 W/m²</span>؛ مدلِ فیزیکی منحنی را بازمی‌سازد</td>
<td><a href="#exm-ch11-curve" class="quarto-xref">مثال&nbsp;<span>11.11</span></a></td>
</tr>
<tr class="even">
<td>چگالی</td>
<td>تندیِ هم‌ارزِ ساعتی؛ مدلِ روتور روش را تأیید می‌کند؛ منحنیِ سازنده <span class="ltr" dir="ltr">U-013</span></td>
<td><a href="#exm-ch11-density" class="quarto-xref">مثال&nbsp;<span>11.10</span></a>، <a href="#exm-ch11-ddensity" class="quarto-xref">مثال&nbsp;<span>11.42</span></a></td>
</tr>
<tr class="odd">
<td>پیشرانه</td>
<td>دنده‌دار و مبدّلِ کامل (<span class="ltr" dir="ltr">D-011</span>)؛ گشتاورِ <span class="ltr" dir="ltr">4.42 MN·m</span></td>
<td><a href="#exm-ch11-drivetrain" class="quarto-xref">مثال&nbsp;<span>11.21</span></a></td>
</tr>
<tr class="even">
<td>برج</td>
<td>نرم–سفت، <span class="ltr" dir="ltr">0.215 Hz</span>، حاشیهٔ <span class="ltr" dir="ltr">12</span> و <span class="ltr" dir="ltr">14 %</span>؛ سختیِ فونداسیون باز</td>
<td><a href="#exm-ch11-campbell" class="quarto-xref">مثال&nbsp;<span>11.25</span></a></td>
</tr>
<tr class="odd">
<td>سازگاریِ ساختگاه</td>
<td>میانگینِ تندی و چگالی وارسی‌شده؛ تلاطم و حدِ پنجاه‌ساله باز (<span class="ltr" dir="ltr">U-039</span>)</td>
<td><a href="#exm-ch11-suitability" class="quarto-xref">مثال&nbsp;<span>11.23</span></a></td>
</tr>
<tr class="even">
<td>چیدمان</td>
<td>«الف»، دو ردیف عمود بر <span class="ltr" dir="ltr">285°</span>، دنبالهٔ <span class="ltr" dir="ltr">6.5 %</span></td>
<td><a href="#exm-ch11-wakes" class="quarto-xref">مثال&nbsp;<span>11.43</span></a></td>
</tr>
<tr class="odd">
<td>رابط با میدانِ خورشیدی</td>
<td>سایهٔ برج و پره (فصلِ ۱۰)، پرتابِ یخ تا <span class="ltr" dir="ltr">375 m</span></td>
<td><a href="10-pv-modules-arrays.html#exm-ch10-turbineshadow" class="quarto-xref">مثال&nbsp;<span>10.36</span></a>، <a href="#exm-ch11-icing" class="quarto-xref">مثال&nbsp;<span>11.36</span></a></td>
</tr>
<tr class="even">
<td>صاعقه</td>
<td>حدودِ ۲۱ رویداد در سال؛ بازرسی و شمارنده‌ها</td>
<td><a href="#exm-ch11-lightning" class="quarto-xref">مثال&nbsp;<span>11.35</span></a></td>
</tr>
<tr class="odd">
<td>پره و لبهٔ حمله</td>
<td>سختی و فاصلهٔ نوک تا برج پیش از استحکام؛ حفاظتِ لبه، سایش <span class="ltr" dir="ltr">3.3 %</span>ِ انرژی</td>
<td><a href="#exm-ch11-bladebeam" class="quarto-xref">مثال&nbsp;<span>11.29</span></a>، <a href="#exm-ch11-erosion" class="quarto-xref">مثال&nbsp;<span>11.15</span></a></td>
</tr>
<tr class="even">
<td>کنترل</td>
<td>قانونِ <span class="math inline">\(k\omega^2\)</span>، گامِ برنامه‌ریزی‌شده دور از بسامدِ برج</td>
<td><a href="#exm-ch11-schedule" class="quarto-xref">مثال&nbsp;<span>11.18</span></a>، <a href="#exm-ch11-gust" class="quarto-xref">مثال&nbsp;<span>11.19</span></a></td>
</tr>
<tr class="odd">
<td>نوفه</td>
<td>حالتِ شب با <span class="ltr" dir="ltr">10.5 rpm</span>، <span class="ltr" dir="ltr">−2 dB</span>، <span class="ltr" dir="ltr">1.8 %</span>ِ انرژی؛ حدها ملی</td>
<td><a href="#exm-ch11-noise" class="quarto-xref">مثال&nbsp;<span>11.46</span></a></td>
</tr>
<tr class="even">
<td>آزمونِ منحنیِ توان</td>
<td>پالایش، نرمال‌سازی، بازه‌ها؛ قاعدهٔ پذیرش پیش از آزمون</td>
<td><a href="#exm-ch11-pcmeas" class="quarto-xref">مثال&nbsp;<span>11.45</span></a></td>
</tr>
<tr class="odd">
<td>فلنج و پیچ‌ها</td>
<td>تختی پس از جوش و سوابقِ کشش‌دهی شاهدِ عمرِ اتصال‌اند</td>
<td><a href="#exm-ch11-flange" class="quarto-xref">مثال&nbsp;<span>11.31</span></a></td>
</tr>
<tr class="even">
<td>دسترس‌پذیری</td>
<td>انرژیایی کمی زیرِ زمانی؛ جعبه‌دنده نیمِ توقف؛ سرویس در ماهِ آرام</td>
<td><a href="#exm-ch11-availability" class="quarto-xref">مثال&nbsp;<span>11.40</span></a></td>
</tr>
<tr class="odd">
<td>اندازهٔ روتور</td>
<td><span class="ltr" dir="ltr">150 m</span> پایه؛ <span class="ltr" dir="ltr">162 m</span> حدودِ <span class="ltr" dir="ltr">10 %</span> انرژیِ بیشتر، ارزش با سقفِ صادرات سنجیده می‌شود</td>
<td><a href="#exm-ch11-rotorsize" class="quarto-xref">مثال&nbsp;<span>11.47</span></a></td>
</tr>
<tr class="even">
<td>کیفیت</td>
<td>درختِ زیرمجموعه، رابط‌ها، طرحِ کیفیتِ برج، نقشهٔ کیفیت</td>
<td><a href="#fig-ch11-tree" class="quarto-xref">شکل&nbsp;<span>11.15</span></a>، <a href="#tbl-ch11-qualityplan" class="quarto-xref">جدول&nbsp;<span>11.8</span></a>، <a href="#tbl-ch11-qualitymap" class="quarto-xref">جدول&nbsp;<span>11.9</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> هر ردیف یا <strong>شاهد</strong> دارد یا <strong>مجهولِ نام‌دار</strong>؛ هیچ ردیفی «فرضِ بی‌صاحب» نیست. سه رابط با بقیهٔ نیروگاه از این فصل بیرون می‌آیند: <strong>سایه و یخ</strong> با میدانِ خورشیدی، <strong>رانش و بسامد</strong> با فونداسیون (فصلِ ۳۰)، و <strong>فرمانِ توان و گام</strong> با کنترل‌گرِ نیروگاه (فصل‌های ۳۴ و ۳۵). <strong>وارسی:</strong> همهٔ ارجاع‌های جدول به مثال‌های این فصل یا فصلِ ۱۰‌اند (درست).</p>
</div>
</section>
<section id="sec-ch11-design" class="level2" data-number="11.7">
<h2 data-number="11.7" class="anchored" data-anchor-id="sec-ch11-design"><span class="header-section-number">11.7</span> گردشِ کارِ انتخاب و یکپارچه‌سازیِ توربین</h2>
<ol type="1">
<li><strong>منبع:</strong> توزیعِ باد، چگالی، تلاطم و حدها از اندازه‌گیری (فصل‌های ۱۲ و ۱۳).</li>
<li><strong>ردهٔ توربین و سازگاری</strong> با مقدارهای طراحیِ سازنده و بارهای ویژهٔ ساختگاه (<a href="#sec-ch11-b-classes" class="quarto-xref"><span>بخش 11.3.13</span></a>).</li>
<li><strong>روتور و منحنیِ توان:</strong> نسبتِ ویژه، منحنیِ سازنده برای چگالیِ ساختگاه، منحنیِ ضمانت‌شده (<a href="#sec-ch11-a-curve" class="quarto-xref"><span>بخش 11.2.14</span></a>).</li>
<li><strong>پیشرانه و برق:</strong> معماری، ژنراتور و مبدّل، رفتار در شبکه (<a href="#sec-ch11-b-drivetrain" class="quarto-xref"><span>بخش 11.3.4</span></a>، فصل‌های ۸ و ۹).</li>
<li><strong>برج و فونداسیون:</strong> ارتفاع، بسامد، ژئوتکنیک (<a href="#sec-ch11-b-campbell" class="quarto-xref"><span>بخش 11.3.15</span></a>، فصل‌های ۲۹ و ۳۰).</li>
<li><strong>چیدمان:</strong> دنباله، زمین، کابل، جاده، سایه و یخ (<a href="#sec-ch11-d-wakes" class="quarto-xref"><span>بخش 11.5.3</span></a>، فصلِ ۲۱).</li>
<li><strong>انرژی:</strong> ناخالص، چگالی، دنباله، سپس تلفات و عدمِ قطعیت (<a href="#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a>، فصل‌های ۱۴ و ۱۵).</li>
<li><strong>کیفیت:</strong> درخت، رابط‌ها، طرح‌های کیفیت، گواهی و پذیرش (<a href="#sec-ch11-c-qualityplan" class="quarto-xref"><span>بخش 11.4.18</span></a>، <a href="#sec-ch11-c-certification" class="quarto-xref"><span>بخش 11.4.14</span></a>).</li>
<li><strong>مرزِ کار:</strong> بارها و طراحی با سازنده؛ فونداسیون با مهندسِ سازهٔ صلاحیت‌دار؛ نصب و بالابری با پیمانکارِ صلاحیت‌دار.</li>
</ol>
<div id="tbl-ch11-design" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-design-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.11: رابط‌های توربین با بقیهٔ نیروگاه
</figcaption>
<div aria-describedby="tbl-ch11-design-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 37%">
<col style="width: 24%">
</colgroup>
<thead>
<tr class="header">
<th>رابط</th>
<th>مقدار یا پرسش</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>منحنیِ توان در چگالیِ ساختگاه</td>
<td>از سازنده (<span class="ltr" dir="ltr">U-013</span>)</td>
<td><a href="#exm-ch11-density" class="quarto-xref">مثال&nbsp;<span>11.10</span></a></td>
</tr>
<tr class="even">
<td>تلاطم و حدِ باد</td>
<td>اندازه‌گیری (<span class="ltr" dir="ltr">U-039</span>)</td>
<td><a href="#exm-ch11-suitability" class="quarto-xref">مثال&nbsp;<span>11.23</span></a></td>
</tr>
<tr class="odd">
<td>بارهای فونداسیون</td>
<td>از سازنده، با سختیِ خاک (<span class="ltr" dir="ltr">U-041</span>، <span class="ltr" dir="ltr">U-042</span>)</td>
<td><a href="#sec-ch11-b-towerfound" class="quarto-xref"><span>بخش 11.3.8</span></a></td>
</tr>
<tr class="even">
<td>سایه و یخ بر میدانِ خورشیدی</td>
<td><span class="ltr" dir="ltr">375 m</span>؛ سایهٔ برج</td>
<td><a href="#exm-ch11-icing" class="quarto-xref">مثال&nbsp;<span>11.36</span></a></td>
</tr>
<tr class="odd">
<td>فرمانِ توان و توانِ راکتیو</td>
<td>کنترل‌گرِ نیروگاه</td>
<td><a href="#sec-ch11-b-controller" class="quarto-xref"><span>بخش 11.3.10</span></a></td>
</tr>
<tr class="even">
<td>حالتِ کم‌صدا</td>
<td>حدِ ملی، ساعت‌ها، توانِ مجاز</td>
<td><a href="#exm-ch11-noise" class="quarto-xref">مثال&nbsp;<span>11.46</span></a></td>
</tr>
<tr class="odd">
<td>آزمونِ منحنیِ توان</td>
<td>آزمایشگاهِ مستقل، قاعدهٔ پذیرش</td>
<td><a href="#exm-ch11-pcmeas" class="quarto-xref">مثال&nbsp;<span>11.45</span></a></td>
</tr>
<tr class="even">
<td>مصرفِ داخلی و اندازه‌گیری</td>
<td>واردات در ساعت‌های بی‌تولید</td>
<td><a href="#exm-ch11-aux" class="quarto-xref">مثال&nbsp;<span>11.28</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch11-lab" class="level2" data-number="11.8">
<h2 data-number="11.8" class="anchored" data-anchor-id="sec-ch11-lab"><span class="header-section-number">11.8</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch11-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.12: آزمایشگاه‌های پایتونِ فصلِ ۱۱
</figcaption>
<div aria-describedby="tbl-ch11-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>آیرودینامیک و کار</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>توانِ باد، نیم‌رخ، طراحیِ پره، المانِ پره–تکانه، ضریبِ توان، ناحیه‌ها، قانونِ گشتاور، چرخش، چگالی، انرژیِ توقف</td>
</tr>
<tr class="even">
<td>معماری و بارها</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>جرم‌ها، پیشرانه، بارها، جریانِ بارانی، کمپبل، سازگاری</td>
</tr>
<tr class="odd">
<td>ساخت و قابلیتِ اطمینان</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>توازن، قطعه‌های برج، صاعقه، یخ، سوابق</td>
</tr>
<tr class="even">
<td>آیرودینامیکِ ژرف‌تر</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>روتورِ گلاوِرت، تصحیحِ بوهل، برش و سایهٔ برج، تندیِ هم‌ارزِ روتور، سایشِ لبهٔ حمله</td>
</tr>
<tr class="odd">
<td>دینامیکِ کنترل</td>
<td><span class="ltr" dir="ltr">dynamics</span></td>
<td>پلهٔ باد، تعقیب در تلاطم، حساسیتِ گام، بهره‌ها، تندباد</td>
</tr>
<tr class="even">
<td>زیرمجموعه‌ها در عدد</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>جعبه‌دنده، یاتاقانِ اصلی، مصرفِ داخلی، پره به‌صورتِ تیر</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>انرژی با سه راه، چگالی، دنباله، طیفِ پوش</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ دوم</td>
<td><span class="ltr" dir="ltr">lab_f</span></td>
<td>آزمونِ منحنیِ توان، نوفه و حالتِ شب</td>
</tr>
<tr class="odd">
<td>سازه، چرخش و دسترس‌پذیری</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>تنشِ پای برج، پیچِ فلنج، کارِ چرخش، توقف و دسترس‌پذیری</td>
</tr>
<tr class="even">
<td>انتخابِ روتور</td>
<td><span class="ltr" dir="ltr">examples_h</span></td>
<td>مطالعهٔ اندازهٔ روتور</td>
</tr>
<tr class="odd">
<td>روتورِ مشترک</td>
<td><span class="ltr" dir="ltr">rotor</span></td>
<td>پره، توربین و منحنی‌های پایای ذخیره‌شده</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>یک ساعت، انرژیِ مزرعه، طرحِ کیفیت</td>
</tr>
<tr class="odd">
<td>مثال‌های کوچک و پاسخ‌نامه</td>
<td><span class="ltr" dir="ltr">worked</span>، <span class="ltr" dir="ltr">solutions</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> به بعد و پاسخ‌های عددی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>کتابخانهٔ همراه ماژولِ <code>wind</code> را می‌افزاید: نیم‌رخِ ساختگی، طراحیِ پره، نظریهٔ المانِ پره–تکانه با تلفاتِ نوک و ریشه و تصحیحِ القای زیاد، نقطهٔ کار با ناحیه‌های کنترل، میانگین‌گیریِ تلاطم، تندیِ هم‌ارزِ چگالی، دنبالهٔ جنسن و سرعت‌های مزرعه، جریانِ بارانی، ماینر و بارِ هم‌ارز، بسامدِ برج، روتورِ آرمانیِ گلاوِرت، ضریبِ رانشِ بوهل، تندیِ هم‌ارزِ روتور، گشتاورِ خمشیِ پره، نسبتِ سیاره‌ای، عمرِ یاتاقان، روشِ بازه‌ها و ترازِ صوت؛ با آزمون‌هایی که مدل را با حدِ بتز، نمونهٔ مرجعِ جریانِ بارانی، تیرِ یک‌سرگیردارِ دقیق، تعریفِ رانش، پیوستگیِ تصحیحِ بوهل و جمعِ انرژیاییِ ترازها می‌سنجند. <strong>تمرینِ پیشنهادی:</strong> در <code>dynamics</code> لختیِ پیشرانه را دو برابر کنید و اثرش را بر ثابتِ زمانیِ <a href="#exm-ch11-step" class="quarto-xref">مثال&nbsp;<span>11.16</span></a> و تلفاتِ تعقیبِ <a href="#exm-ch11-tracking" class="quarto-xref">مثال&nbsp;<span>11.17</span></a> ببینید.</p>
</section>
<section id="sec-ch11-mfg" class="level2" data-number="11.9">
<h2 data-number="11.9" class="anchored" data-anchor-id="sec-ch11-mfg"><span class="header-section-number">11.9</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>ساختِ صنعتیِ توربین در بخشِ پ آمده است: پره و کامپوزیت (<a href="#sec-ch11-c-blades" class="quarto-xref"><span>بخش 11.4.1</span></a>، <a href="#sec-ch11-c-composites" class="quarto-xref"><span>بخش 11.4.2</span></a>)، ریخته‌گری و آهنگری (<a href="#sec-ch11-c-castforge" class="quarto-xref"><span>بخش 11.4.3</span></a>)، چرخ‌دنده و یاتاقان (<a href="#sec-ch11-c-gears" class="quarto-xref"><span>بخش 11.4.4</span></a>، <a href="#sec-ch11-c-bearings" class="quarto-xref"><span>بخش 11.4.5</span></a>)، برج (<a href="#sec-ch11-c-tower" class="quarto-xref"><span>بخش 11.4.6</span></a>)، ناسل (<a href="#sec-ch11-c-nacelle" class="quarto-xref"><span>بخش 11.4.7</span></a>)، آزمون‌های غیرمخرب (<a href="#sec-ch11-c-ndt" class="quarto-xref"><span>بخش 11.4.12</span></a>) و سوابق (<a href="#sec-ch11-c-records" class="quarto-xref"><span>بخش 11.4.13</span></a>). فصل‌های ۴۲ (پره، پیشرانه و ناسل) و ۴۷ (برج و سازه‌های فولادی) آن‌ها را در سطحِ کارخانه کامل می‌کنند، و فصلِ ۴۰ ممیزیِ تأمین‌کننده را. <strong>نکتهٔ کیفیتیِ مشترک:</strong> مانندِ کپسوله‌کنندهٔ ماژول (فصلِ ۱۰)، <strong>پختِ پره</strong> و <strong>تختیِ فلنج</strong> ویژگی‌هایی‌اند که در آزمونِ پایانی دیده نمی‌شوند و سال‌ها بعد با ترک یا شل‌شدنِ پیچ برمی‌گردند؛ کنترلِ فرایند و سوابق آن‌ها را تضمین می‌کنند.</p>
</section>
<section id="sec-ch11-std" class="level2" data-number="11.10">
<h2 data-number="11.10" class="anchored" data-anchor-id="sec-ch11-std"><span class="header-section-number">11.10</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بند یا جدولی از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>الزام‌های طراحیِ توربین:</strong> <span class="ltr" dir="ltr">IEC 61400-1:2019</span>، ویرایشِ چهارم (با اصلاحیه و برگهٔ تفسیر؛ تاریخ‌ها را پیش از استناد وارسی کنید).</li>
<li><strong>اجزا:</strong> پره <span class="ltr" dir="ltr">IEC 61400-5:2020</span> (نسخهٔ یکپارچه با اصلاحیهٔ ۲۰۲۵)؛ برج و فونداسیون <span class="ltr" dir="ltr">IEC 61400-6:2020</span>؛ جعبه‌دنده <span class="ltr" dir="ltr">IEC 61400-4:2025</span> (ویرایشِ دوم، جایگزینِ ویرایشِ ۲۰۱۲)؛ حفاظت در برابرِ صاعقه <span class="ltr" dir="ltr">IEC 61400-24:2019</span> با اصلاحیهٔ <span class="ltr" dir="ltr">1:2024</span>.</li>
<li><strong>اندازه‌گیری و آزمون:</strong> منحنیِ توان <span class="ltr" dir="ltr">IEC 61400-12-1:2022</span>؛ بارهای مکانیکی <span class="ltr" dir="ltr">IEC 61400-13:2015+AMD1:2021</span>؛ نوفه <span class="ltr" dir="ltr">IEC 61400-11:2012+AMD1:2018</span>؛ ویژگی‌های برقی <span class="ltr" dir="ltr">IEC 61400-21-1:2019</span>؛ ارتعاش <span class="ltr" dir="ltr">ISO 20816-21:2025</span>.</li>
<li><strong>گواهی:</strong> طرحِ گواهیِ نوع و اجزا <span class="ltr" dir="ltr">IECRE OD-501</span> (ویرایشِ <span class="ltr" dir="ltr">3.1</span>، ۲۰۲۵)، جایگزینِ <span class="ltr" dir="ltr">IEC 61400-22</span>ِ پس‌گرفته‌شده.</li>
<li><strong>خوردگی:</strong> رده‌بندیِ محیط <span class="ltr" dir="ltr">ISO 12944-2:2017</span>.</li>
<li><strong>مرز:</strong> ارزیابیِ ژئوتکنیک و آیین‌نامهٔ سازه‌ایِ ملی (فصل‌های ۲۹ و ۳۰)؛ ایمنیِ کار در ارتفاع، بالابری و نجات (فصلِ ۳۲)؛ نوفه و محیطِ زیست (فصلِ ۳۳)؛ الزام‌های اتصال به شبکه (فصل‌های ۱۷ و ۵۵ تا ۵۷).</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch11-deliverable" class="level2" data-number="11.11">
<h2 data-number="11.11" class="anchored" data-anchor-id="sec-ch11-deliverable"><span class="header-section-number">11.11</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-GEN-CAL-0003</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> محاسبهٔ انرژیِ بادی از جریانِ آزاد تا دنباله (<a href="#exm-ch11-energy" class="quarto-xref">مثال&nbsp;<span>11.41</span></a>، <a href="#exm-ch11-ddensity" class="quarto-xref">مثال&nbsp;<span>11.42</span></a>، <a href="#exm-ch11-wakes" class="quarto-xref">مثال&nbsp;<span>11.43</span></a>، <a href="#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-MEC-SPC-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مشخصهٔ مفهومیِ توربین: روتور و منحنیِ توان در چگالیِ ساختگاه، ردهٔ طراحی و سازگاری، پیشرانه، برج و فرکانس، صاعقه، یخ، سوابق و گواهی (<a href="#tbl-ch11-wt" class="quarto-xref">جدول&nbsp;<span>11.1</span></a>، <a href="#tbl-ch11-certs" class="quarto-xref">جدول&nbsp;<span>11.6</span></a>)؛ به‌اضافهٔ حفاظتِ لبهٔ حمله، حالت‌های کم‌صدا با توانِ مجاز، پایشِ جعبه‌دنده با بسامدهای درگیری، و طرحِ آزمونِ منحنیِ توان با قاعدهٔ پذیرش (<a href="#exm-ch11-erosion" class="quarto-xref">مثال&nbsp;<span>11.15</span></a>، <a href="#exm-ch11-noise" class="quarto-xref">مثال&nbsp;<span>11.46</span></a>، <a href="#exm-ch11-gearbox" class="quarto-xref">مثال&nbsp;<span>11.26</span></a>، <a href="#exm-ch11-pcmeas" class="quarto-xref">مثال&nbsp;<span>11.45</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-MEC-LST-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> درختِ زیرمجموعه و فهرستِ رابط‌ها (<a href="#fig-ch11-tree" class="quarto-xref">شکل&nbsp;<span>11.15</span></a>، <a href="#tbl-ch11-interfaces" class="quarto-xref">جدول&nbsp;<span>11.3</span></a>، <a href="#tbl-ch11-qualitymap" class="quarto-xref">جدول&nbsp;<span>11.9</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-MEC-PRO-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> طرحِ کیفیتِ قطعه‌های برج (<a href="#tbl-ch11-qualityplan" class="quarto-xref">جدول&nbsp;<span>11.8</span></a>)؛ برنامه است، نه دستورِ کار.</li>
<li><strong><span class="ltr" dir="ltr">PLP-MEC-REP-0001</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> پایهٔ تجهیز و رابط (<a href="#tbl-ch11-basis" class="quarto-xref">جدول&nbsp;<span>11.10</span></a>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>wind</code> با آزمون‌ها و برنامه‌های <code>companion/ch11</code>.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-211</span> حدهای سرعتِ روتور، بازدهِ <span class="ltr" dir="ltr">0.94</span>، شروع و قطع؛ <span class="ltr" dir="ltr">A-212</span> نیم‌رخ و پرهٔ ساختگی؛ <span class="ltr" dir="ltr">A-213</span> مدل‌های افتِ توانِ خطای جهت؛ <span class="ltr" dir="ltr">A-214</span> جرم‌های زیرمجموعه و شعاعِ ژیراسیونِ پره؛ <span class="ltr" dir="ltr">A-215</span> سیگنالِ ساختگیِ بارِ ریشهٔ پره (بذرِ ۵۳)؛ <span class="ltr" dir="ltr">A-216</span> لولهٔ هم‌ارزِ برج و مقدارهای طراحیِ سازنده؛ <span class="ltr" dir="ltr">A-217</span> جرم‌های پره و خطای گام؛ <span class="ltr" dir="ltr">A-218</span> هندسهٔ قطعه‌های برج و سامانهٔ رنگ؛ <span class="ltr" dir="ltr">A-219</span> چگالیِ صاعقه؛ <span class="ltr" dir="ltr">A-220</span> غربالِ یخ و فهرستِ قطعه‌های سریال‌دار؛ <span class="ltr" dir="ltr">A-221</span> روش‌های چگالی؛ <span class="ltr" dir="ltr">A-222</span> سه چیدمان و ثابتِ دنباله؛ <span class="ltr" dir="ltr">A-223</span> سیگنالِ ساختگیِ یاتاقان؛ <span class="ltr" dir="ltr">A-224</span> طرحِ کیفیتِ آموزشیِ برج؛ <span class="ltr" dir="ltr">A-225</span> سهمِ تلفاتِ جعبه‌دنده؛ <span class="ltr" dir="ltr">A-226</span> مدلِ شبه‌پایای برش و سایهٔ برج (شعاعِ برج، فاصلهٔ صفحهٔ روتور، شیب و مخروطی)؛ <span class="ltr" dir="ltr">A-227</span> نیم‌رخِ ساییده روی یک‌سومِ بیرونی؛ <span class="ltr" dir="ltr">A-228</span> لختیِ پیشرانه، بادِ متلاطمِ مرتبهٔ اول، تندبادِ آموزشی و هدف‌های حلقهٔ گام؛ <span class="ltr" dir="ltr">A-229</span> دندانه‌های جعبه‌دنده؛ <span class="ltr" dir="ltr">A-230</span> ضریب‌ها و ظرفیتِ یاتاقانِ اصلی؛ <span class="ltr" dir="ltr">A-231</span> بارهای مصرفِ داخلی؛ <span class="ltr" dir="ltr">A-232</span> کلاهکِ پره، ضخامتِ نسبی، ضریبِ بارِ حدی، کرنشِ مجاز و هندسهٔ فاصلهٔ نوک؛ <span class="ltr" dir="ltr">A-233</span> رکوردهای ساختگیِ آزمونِ منحنیِ توان (بذرِ ۷۱) و خطای بادسنج؛ <span class="ltr" dir="ltr">A-234</span> ترازِ توانِ صوتی، جذبِ هوا، جای خانه‌ها و حالتِ شب؛ <span class="ltr" dir="ltr">A-235</span> مقطعِ پای برج و ضریبِ بارِ حدیِ آموزشی؛ <span class="ltr" dir="ltr">A-236</span> پیچ‌ها، پیش‌بار و ضریبِ بارِ اتصالِ فلنج؛ <span class="ltr" dir="ltr">A-237</span> نوارِ مرده، نرخِ چرخش و حدِ تابِ کابل؛ <span class="ltr" dir="ltr">A-238</span> نرخ‌ها و مدت‌های خرابی (بذرِ ۸۳)؛ <span class="ltr" dir="ltr">A-239</span> قاعدهٔ مقیاسِ جرمِ پره، سقفِ تندیِ نوک و فاصلهٔ نوک از زمین. همه <strong>فرضی یا ساختگی</strong>؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-013</span> (باز) منحنیِ سازنده برای چگالیِ ساختگاه؛ <span class="ltr" dir="ltr">U-039</span> تلاطم و تندیِ حدیِ بلندمدت از دادهٔ ده‌دقیقه‌ای و تحلیلِ بلندمدت؛ <span class="ltr" dir="ltr">U-040</span> شرایطِ یخ‌زدگی (رطوبت، ابر، مه)؛ <span class="ltr" dir="ltr">U-041</span> بارهای طراحی و بیانیهٔ سازگاریِ ساختگاهِ سازنده؛ <span class="ltr" dir="ltr">U-042</span> دادهٔ ژئوتکنیک و سختیِ فونداسیون.</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-015</span>:</strong> پایهٔ برآوردِ انرژیِ بادی تا رسیدنِ منحنیِ سازنده و مطالعهٔ دنبالهٔ ساختگاه: منحنیِ بستهٔ داده با تندیِ هم‌ارزِ چگالیِ ساعتی (<span class="ltr" dir="ltr">D-008</span>)، مدلِ دنبالهٔ جنسن با <span class="math inline">\(k_\text{w} = 0.05\)</span>، و چیدمانِ آموزشیِ «الف» (دو ردیفِ شش‌تایی عمود بر <span class="ltr" dir="ltr">285°</span>، <span class="ltr" dir="ltr">4D</span> × <span class="ltr" dir="ltr">8D</span>)؛ رابط‌های سایه و پرتابِ یخ با میدانِ خورشیدی در چیدمانِ نهایی (فصلِ ۲۱) وارسی می‌شوند.</li>
<li><strong>دفترِ سندها</strong> (<a href="02-units-and-records.html#tbl-ch02-register" class="quarto-xref">جدول&nbsp;<span>2.18</span></a>): پنج ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».</li>
</ol>
</section>
<section id="sec-ch11-summary" class="level2" data-number="11.12">
<h2 data-number="11.12" class="anchored" data-anchor-id="sec-ch11-summary"><span class="header-section-number">11.12</span> جمع‌بندی</h2>
<ul>
<li><strong>توانِ باد</strong> با مکعبِ تندی و خطیِ چگالی است؛ در <span class="ltr" dir="ltr">1200 m</span> چگالی حدودِ <span class="ltr" dir="ltr">14 %</span> کمتر و انرژی حدودِ <span class="ltr" dir="ltr">8 %</span> کمتر است (<a href="#exm-ch11-power" class="quarto-xref">مثال&nbsp;<span>11.1</span></a>، <a href="#exm-ch11-ddensity" class="quarto-xref">مثال&nbsp;<span>11.42</span></a>).</li>
<li><strong>حدِ بتز</strong> از دیسکِ تکانه می‌آید؛ نظریهٔ <strong>المانِ پره–تکانه</strong> با تلفاتِ نوک، پسا و دنبالهٔ چرخان روتورِ واقعی را به <span class="ltr" dir="ltr">0.485</span> می‌رساند (<a href="#exm-ch11-bem" class="quarto-xref">مثال&nbsp;<span>11.4</span></a>).</li>
<li><strong>پره</strong> برای یک نسبتِ تندی و زاویهٔ حمله طراحی می‌شود؛ وتر و پیچش از ریشه تا نوک کم می‌شوند (<a href="#exm-ch11-blade" class="quarto-xref">مثال&nbsp;<span>11.3</span></a>).</li>
<li><strong>ناحیه‌های کار:</strong> نسبتِ تندیِ بهینه با قانونِ <span class="math inline">\(k\omega^2\)</span>، سقفِ سرعت، سپس گام؛ رانش پیش از تندیِ اسمی بیشینه است (<a href="#exm-ch11-regions" class="quarto-xref">مثال&nbsp;<span>11.6</span></a>، <a href="#exm-ch11-torque" class="quarto-xref">مثال&nbsp;<span>11.7</span></a>).</li>
<li><strong>منحنیِ توان شیءِ آماری است:</strong> مدلِ فیزیکی با تلاطم منحنیِ بستهٔ داده را بازمی‌سازد؛ روشِ تندیِ هم‌ارز با مدلِ روتور هم‌خوان است اما <span class="ltr" dir="ltr">U-013</span> باز می‌ماند (<a href="#exm-ch11-curve" class="quarto-xref">مثال&nbsp;<span>11.11</span></a>، <a href="#exm-ch11-density" class="quarto-xref">مثال&nbsp;<span>11.10</span></a>).</li>
<li><strong>معماری:</strong> چهار گروه و سه رابطِ اصلی؛ پیشرانهٔ دنده‌دار گشتاور را صد برابر کم می‌کند؛ سامانهٔ ایمنی مستقل است (<a href="#fig-ch11-tree" class="quarto-xref">شکل&nbsp;<span>11.15</span></a>، <a href="#exm-ch11-drivetrain" class="quarto-xref">مثال&nbsp;<span>11.21</span></a>).</li>
<li><strong>بارها و خستگی:</strong> گرانشِ پره هر دور برمی‌گردد؛ جریانِ بارانی و بارِ هم‌ارزِ آسیب خستگی را می‌سنجند (<a href="#exm-ch11-loads" class="quarto-xref">مثال&nbsp;<span>11.22</span></a>، <a href="#exm-ch11-fatigue" class="quarto-xref">مثال&nbsp;<span>11.24</span></a>).</li>
<li><strong>برجِ نرم–سفت</strong> میانِ <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span>؛ چند سانتی‌متر قطر تفاوتِ برجِ سالم و لرزان است (<a href="#exm-ch11-campbell" class="quarto-xref">مثال&nbsp;<span>11.25</span></a>).</li>
<li><strong>ساخت:</strong> پره در قالب با تزریقِ رزین؛ ریخته‌گری، آهنگری، چرخ‌دنده، یاتاقان، برج و ناسل با دروازه‌ها؛ پخت و تختیِ فلنج را کنترلِ فرایند تضمین می‌کند.</li>
<li><strong>قابلیتِ اطمینان:</strong> ناترازیِ آیرودینامیکی از جرمی مهم‌تر؛ صاعقه رویدادِ عادی؛ یخ یک رابطِ چیدمان؛ سوابق حافظهٔ توربین (<a href="#exm-ch11-balance" class="quarto-xref">مثال&nbsp;<span>11.34</span></a>، <a href="#exm-ch11-lightning" class="quarto-xref">مثال&nbsp;<span>11.35</span></a>).</li>
<li><strong>گواهیِ نوع</strong> طرح را برای یک رده نشان می‌دهد، نه ساختگاه و نه هر توربین را (<a href="#tbl-ch11-certs" class="quarto-xref">جدول&nbsp;<span>11.6</span></a>).</li>
<li><strong>انرژی:</strong> <span class="ltr" dir="ltr">218.8</span> → <span class="ltr" dir="ltr">201.2</span> (چگالی) → <span class="ltr" dir="ltr">188.2 GWh</span> (دنباله)، ضریبِ ظرفیتِ <span class="ltr" dir="ltr">0.358</span>؛ چیدمان مصالحهٔ زمین و انرژی است (<a href="#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a>، <a href="#exm-ch11-wakes" class="quarto-xref">مثال&nbsp;<span>11.43</span></a>).</li>
<li><strong>پایشِ وضعیت:</strong> طیفِ پوش عیبِ یاتاقان را پیش از شکست نشان می‌دهد (<a href="#exm-ch11-condition" class="quarto-xref">مثال&nbsp;<span>11.44</span></a>).</li>
<li><strong>آیرودینامیکِ ژرف‌تر:</strong> چرخشِ دنباله در <span class="math inline">\(\lambda\)</span>ِ زیاد کم‌اهمیت است و پسا و نوک مهم‌اند؛ نظریهٔ تکانه در القای زیاد تصحیح می‌خواهد؛ برش بارِ <span class="math inline">\(1P\)</span> می‌سازد اما انرژی را کم عوض می‌کند؛ سایشِ لبهٔ حمله حدودِ <span class="ltr" dir="ltr">3 %</span> انرژی می‌برد (<a href="#exm-ch11-glauert" class="quarto-xref">مثال&nbsp;<span>11.12</span></a>، <a href="#exm-ch11-shear" class="quarto-xref">مثال&nbsp;<span>11.14</span></a>، <a href="#exm-ch11-erosion" class="quarto-xref">مثال&nbsp;<span>11.15</span></a>).</li>
<li><strong>دینامیکِ کنترل:</strong> روتور چرخ‌طیاری با ثابتِ زمانیِ چند ثانیه است؛ تلفاتِ تعقیب حدودِ یک درصد؛ حساسیتِ گام با باد چند برابر می‌شود و برنامه‌ریزیِ بهره حلقه را دور از بسامدِ برج نگه می‌دارد (<a href="#exm-ch11-step" class="quarto-xref">مثال&nbsp;<span>11.16</span></a>، <a href="#exm-ch11-schedule" class="quarto-xref">مثال&nbsp;<span>11.18</span></a>، <a href="#exm-ch11-gust" class="quarto-xref">مثال&nbsp;<span>11.19</span></a>).</li>
<li><strong>زیرمجموعه‌ها در عدد:</strong> هر مرحلهٔ جعبه‌دنده امضای بسامدیِ خود را دارد؛ عمرِ یاتاقان با بارِ هم‌ارزِ وزن‌دار با دور؛ مصرفِ داخلی حدودِ یک درصد؛ پرهٔ بلند را سختی و فاصلهٔ نوک تا برج اندازه می‌کند نه استحکام (<a href="#exm-ch11-gearbox" class="quarto-xref">مثال&nbsp;<span>11.26</span></a>، <a href="#exm-ch11-bladebeam" class="quarto-xref">مثال&nbsp;<span>11.29</span></a>).</li>
<li><strong>آزمون و همسایه:</strong> منحنیِ توان با پالایش، نرمال‌سازی و بازه‌ها اندازه‌گیری می‌شود و خطای بادسنج عدمِ قطعیتِ اصلی است؛ نوفه با فاصله و حالتِ کم‌صدا کم می‌شود و حدهایش ملی‌اند (<a href="#exm-ch11-pcmeas" class="quarto-xref">مثال&nbsp;<span>11.45</span></a>، <a href="#exm-ch11-noise" class="quarto-xref">مثال&nbsp;<span>11.46</span></a>).</li>
</ul>
<section id="sec-ch11-vocab" class="level3" data-number="11.12.1">
<h3 data-number="11.12.1" class="anchored" data-anchor-id="sec-ch11-vocab"><span class="header-section-number">11.12.1</span> واژگانِ فصلِ ۱۱</h3>
<div id="tbl-ch11-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch11-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;11.13: واژگانِ فصلِ ۱۱
</figcaption>
<div aria-describedby="tbl-ch11-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>توربینِ بادیِ محورافقی</td>
<td><span class="ltr" dir="ltr">horizontal-axis wind turbine</span></td>
<td></td>
</tr>
<tr class="even">
<td>سطحِ جاروب، نسبتِ ویژه</td>
<td><span class="ltr" dir="ltr">swept area, specific rating</span></td>
<td><span class="math inline">\(A_\text{r}\)</span></td>
</tr>
<tr class="odd">
<td>ضریبِ القای محوری، مماسی</td>
<td><span class="ltr" dir="ltr">axial, tangential induction factor</span></td>
<td><span class="math inline">\(a\)</span>، <span class="math inline">\(a'\)</span></td>
</tr>
<tr class="even">
<td>دیسکِ تکانه</td>
<td><span class="ltr" dir="ltr">actuator disc</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ توان، ضریبِ رانش</td>
<td><span class="ltr" dir="ltr">power coefficient, thrust coefficient</span></td>
<td><span class="math inline">\(C_p\)</span>، <span class="math inline">\(C_T\)</span></td>
</tr>
<tr class="even">
<td>نسبتِ تندیِ نوکِ پره</td>
<td><span class="ltr" dir="ltr">tip-speed ratio</span></td>
<td><span class="math inline">\(\lambda\)</span></td>
</tr>
<tr class="odd">
<td>نیم‌رخِ آیرودینامیکی</td>
<td><span class="ltr" dir="ltr">aerofoil</span></td>
<td></td>
</tr>
<tr class="even">
<td>زاویهٔ حمله، واماندگی</td>
<td><span class="ltr" dir="ltr">angle of attack, stall</span></td>
<td><span class="math inline">\(\alpha\)</span></td>
</tr>
<tr class="odd">
<td>برا، پسا</td>
<td><span class="ltr" dir="ltr">lift, drag</span></td>
<td><span class="math inline">\(C_L\)</span>، <span class="math inline">\(C_D\)</span></td>
</tr>
<tr class="even">
<td>نظریهٔ المانِ پره–تکانه</td>
<td><span class="ltr" dir="ltr">blade element momentum theory</span></td>
<td><span class="ltr" dir="ltr">BEM</span></td>
</tr>
<tr class="odd">
<td>زاویهٔ جریان، صلبیتِ محلی</td>
<td><span class="ltr" dir="ltr">inflow angle, local solidity</span></td>
<td><span class="math inline">\(\phi\)</span>، <span class="math inline">\(\sigma_r\)</span></td>
</tr>
<tr class="even">
<td>تلفاتِ نوکِ پره</td>
<td><span class="ltr" dir="ltr">tip loss</span></td>
<td><span class="math inline">\(F\)</span></td>
</tr>
<tr class="odd">
<td>وتر، پیچش</td>
<td><span class="ltr" dir="ltr">chord, twist</span></td>
<td><span class="math inline">\(c_\text{b}\)</span>، <span class="math inline">\(\theta_\text{tw}\)</span></td>
</tr>
<tr class="even">
<td>زاویهٔ گام، بادنما</td>
<td><span class="ltr" dir="ltr">pitch angle, feather</span></td>
<td><span class="math inline">\(\theta_\text{p}\)</span></td>
</tr>
<tr class="odd">
<td>ناحیه‌های کار</td>
<td><span class="ltr" dir="ltr">operating regions</span></td>
<td></td>
</tr>
<tr class="even">
<td>سرعتِ متغیر</td>
<td><span class="ltr" dir="ltr">variable speed</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قانونِ کنترلِ گشتاور</td>
<td><span class="ltr" dir="ltr">torque control law</span></td>
<td><span class="math inline">\(T_\text{g} = k\omega^2\)</span></td>
</tr>
<tr class="even">
<td>برنامه‌ریزیِ بهره</td>
<td><span class="ltr" dir="ltr">gain scheduling</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گامِ انفرادی</td>
<td><span class="ltr" dir="ltr">individual pitch control</span></td>
<td></td>
</tr>
<tr class="even">
<td>سامانهٔ چرخشِ ناسل، یاتاقانِ یاو</td>
<td><span class="ltr" dir="ltr">yaw system, yaw bearing</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ترمزِ آیرودینامیکی، ترمزِ مکانیکی</td>
<td><span class="ltr" dir="ltr">aerodynamic brake, mechanical brake</span></td>
<td></td>
</tr>
<tr class="even">
<td>توقفِ اضطراری، سامانهٔ ایمنی</td>
<td><span class="ltr" dir="ltr">emergency stop, safety system</span></td>
<td></td>
</tr>
<tr class="odd">
<td>رانش</td>
<td><span class="ltr" dir="ltr">thrust</span></td>
<td><span class="math inline">\(F_\text{T}\)</span></td>
</tr>
<tr class="even">
<td>تندیِ هم‌ارز</td>
<td><span class="ltr" dir="ltr">density-equivalent wind speed</span></td>
<td><span class="math inline">\(v_\text{eq}\)</span></td>
</tr>
<tr class="odd">
<td>منحنیِ توانِ ضمانت‌شده</td>
<td><span class="ltr" dir="ltr">warranted power curve</span></td>
<td></td>
</tr>
<tr class="even">
<td>کلاهکِ تیرِ اصلی، جانِ برشی</td>
<td><span class="ltr" dir="ltr">spar cap, shear web</span></td>
<td></td>
</tr>
<tr class="odd">
<td>توپی، یاتاقانِ گام</td>
<td><span class="ltr" dir="ltr">hub, pitch bearing</span></td>
<td></td>
</tr>
<tr class="even">
<td>یاتاقانِ اصلی، محورِ اصلی</td>
<td><span class="ltr" dir="ltr">main bearing, main shaft</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جعبه‌دنده، مرحلهٔ سیاره‌ای</td>
<td><span class="ltr" dir="ltr">gearbox, planetary stage</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیشرانهٔ مستقیم</td>
<td><span class="ltr" dir="ltr">direct drive</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شاسی، پوستهٔ ناسل</td>
<td><span class="ltr" dir="ltr">bedplate, nacelle cover</span></td>
<td></td>
</tr>
<tr class="even">
<td>قفسهٔ پیچِ مهار</td>
<td><span class="ltr" dir="ltr">anchor bolt cage</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حلقهٔ لغزان</td>
<td><span class="ltr" dir="ltr">slip ring</span></td>
<td></td>
</tr>
<tr class="even">
<td>مسیرِ بار</td>
<td><span class="ltr" dir="ltr">load path</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حالتِ بارِ طراحی، ردهٔ توربین</td>
<td><span class="ltr" dir="ltr">design load case, turbine class</span></td>
<td></td>
</tr>
<tr class="even">
<td>سازگاریِ ساختگاه</td>
<td><span class="ltr" dir="ltr">site suitability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شمارشِ جریانِ بارانی</td>
<td><span class="ltr" dir="ltr">rainflow counting</span></td>
<td></td>
</tr>
<tr class="even">
<td>بارِ هم‌ارزِ آسیب</td>
<td><span class="ltr" dir="ltr">damage-equivalent load</span></td>
<td><span class="math inline">\(S_\text{eq}\)</span></td>
</tr>
<tr class="odd">
<td>نمودارِ کمپبل، برجِ نرم–سفت</td>
<td><span class="ltr" dir="ltr">Campbell diagram, soft-stiff tower</span></td>
<td><span class="math inline">\(1P\)</span>، <span class="math inline">\(3P\)</span></td>
</tr>
<tr class="even">
<td>پایشِ وضعیت</td>
<td><span class="ltr" dir="ltr">condition monitoring</span></td>
<td><span class="ltr" dir="ltr">CMS</span></td>
</tr>
<tr class="odd">
<td>طیفِ پوش</td>
<td><span class="ltr" dir="ltr">envelope spectrum</span></td>
<td></td>
</tr>
<tr class="even">
<td>بسامدِ عبورِ غلتک از مسیرِ بیرونی</td>
<td><span class="ltr" dir="ltr">ball pass frequency outer race</span></td>
<td><span class="ltr" dir="ltr">BPFO</span></td>
</tr>
<tr class="odd">
<td>تزریقِ رزین زیرِ خلأ</td>
<td><span class="ltr" dir="ltr">vacuum resin infusion</span></td>
<td></td>
</tr>
<tr class="even">
<td>کامپوزیت، ماتریس</td>
<td><span class="ltr" dir="ltr">composite, matrix</span></td>
<td></td>
</tr>
<tr class="odd">
<td>چینِ الیاف</td>
<td><span class="ltr" dir="ltr">fibre wrinkle</span></td>
<td></td>
</tr>
<tr class="even">
<td>چدنِ نشکن</td>
<td><span class="ltr" dir="ltr">ductile cast iron</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سخت‌کاریِ سطحی، سنگ‌زنیِ دندانه</td>
<td><span class="ltr" dir="ltr">case hardening, gear grinding</span></td>
<td></td>
</tr>
<tr class="even">
<td>ترک‌های سفیدِ حکاکی‌پذیر</td>
<td><span class="ltr" dir="ltr">white etching cracks</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قوطیِ برج، تختیِ فلنج</td>
<td><span class="ltr" dir="ltr">tower can, flange flatness</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ پایانِ خط</td>
<td><span class="ltr" dir="ltr">end-of-line test</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ غیرمخرب</td>
<td><span class="ltr" dir="ltr">non-destructive testing</span></td>
<td><span class="ltr" dir="ltr">NDT</span></td>
</tr>
<tr class="even">
<td>سامانهٔ حفاظت در برابرِ صاعقه</td>
<td><span class="ltr" dir="ltr">lightning protection system</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پرتابِ یخ</td>
<td><span class="ltr" dir="ltr">ice throw</span></td>
<td></td>
</tr>
<tr class="even">
<td>گواهیِ نوع</td>
<td><span class="ltr" dir="ltr">type certificate</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازرسیِ مسیر</td>
<td><span class="ltr" dir="ltr">route survey</span></td>
<td></td>
</tr>
<tr class="even">
<td>دنباله، مدلِ جنسن</td>
<td><span class="ltr" dir="ltr">wake, Jensen (Park) model</span></td>
<td><span class="math inline">\(k_\text{w}\)</span></td>
</tr>
<tr class="odd">
<td>ساعت‌های بارِ کامل</td>
<td><span class="ltr" dir="ltr">full-load hours</span></td>
<td></td>
</tr>
<tr class="even">
<td>چرخشِ دنباله</td>
<td><span class="ltr" dir="ltr">wake rotation</span></td>
<td>گلاوِرت</td>
</tr>
<tr class="odd">
<td>حالتِ دنبالهٔ متلاطم</td>
<td><span class="ltr" dir="ltr">turbulent wake state</span></td>
<td>تصحیحِ بوهل</td>
</tr>
<tr class="even">
<td>سایهٔ برج</td>
<td><span class="ltr" dir="ltr">tower shadow</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تندیِ هم‌ارزِ روتور</td>
<td><span class="ltr" dir="ltr">rotor-equivalent wind speed</span></td>
<td><span class="math inline">\(v_\text{rews}\)</span></td>
</tr>
<tr class="even">
<td>سایشِ لبهٔ حمله، حفاظتِ لبه</td>
<td><span class="ltr" dir="ltr">leading-edge erosion, leading-edge protection</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مولدِ گردابه، دندانهٔ لبهٔ فرار</td>
<td><span class="ltr" dir="ltr">vortex generator, trailing-edge serration</span></td>
<td></td>
</tr>
<tr class="even">
<td>لختیِ پیشرانه</td>
<td><span class="ltr" dir="ltr">drivetrain inertia</span></td>
<td><span class="math inline">\(J_\text{m}\)</span></td>
</tr>
<tr class="odd">
<td>تلفاتِ تعقیب</td>
<td><span class="ltr" dir="ltr">tracking loss</span></td>
<td></td>
</tr>
<tr class="even">
<td>میراییِ آیرودینامیکی</td>
<td><span class="ltr" dir="ltr">aerodynamic damping</span></td>
<td><span class="math inline">\(D\)</span></td>
</tr>
<tr class="odd">
<td>جای‌گذاریِ قطب</td>
<td><span class="ltr" dir="ltr">pole placement</span></td>
<td><span class="math inline">\(\omega_n\)</span>، <span class="math inline">\(\zeta\)</span></td>
</tr>
<tr class="even">
<td>پاسخِ لختیِ مصنوعی</td>
<td><span class="ltr" dir="ltr">synthetic inertia</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خورشید، سیاره، حلقه، حامل</td>
<td><span class="ltr" dir="ltr">sun, planet, ring gear, carrier</span></td>
<td></td>
</tr>
<tr class="even">
<td>بسامدِ درگیری، بسامدِ عبورِ سیاره</td>
<td><span class="ltr" dir="ltr">gear mesh frequency, planet pass frequency</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تحلیلِ مرتبه</td>
<td><span class="ltr" dir="ltr">order analysis</span></td>
<td></td>
</tr>
<tr class="even">
<td>عمرِ اسمی، بارِ هم‌ارزِ یاتاقان</td>
<td><span class="ltr" dir="ltr">basic rating life, equivalent bearing load</span></td>
<td><span class="math inline">\(L_{10}\)</span>، <span class="math inline">\(P_\text{eq}\)</span></td>
</tr>
<tr class="odd">
<td>مصرفِ داخلی</td>
<td><span class="ltr" dir="ltr">auxiliary (own) consumption</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیش‌خم، فاصلهٔ نوک تا برج</td>
<td><span class="ltr" dir="ltr">prebend, tower clearance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روشِ بازه‌ها، نرمال‌سازیِ چگالی</td>
<td><span class="ltr" dir="ltr">method of bins, density normalisation</span></td>
<td><span class="math inline">\(v_\text{n}\)</span></td>
</tr>
<tr class="even">
<td>ترازِ توانِ صوتی، ترازِ فشارِ صوت</td>
<td><span class="ltr" dir="ltr">sound power level, sound pressure level</span></td>
<td><span class="math inline">\(L_W\)</span>، <span class="math inline">\(L_p\)</span></td>
</tr>
<tr class="odd">
<td>حالتِ کم‌صدا</td>
<td><span class="ltr" dir="ltr">noise-reduced mode</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch11-assess" class="level2" data-number="11.13">
<h2 data-number="11.13" class="anchored" data-anchor-id="sec-ch11-assess"><span class="header-section-number">11.13</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند تبدیلِ باد به گشتاور و برق را با فیزیک و کد توضیح دهد، منحنیِ توان را بسازد و بخواند، توربین را به زیرمجموعه و رابط بشکند، بارها و خستگی و بسامدِ برج را برآورد کند، ساخت و کیفیت را در سطحِ فرایند دنبال کند، و انرژیِ ناخالصِ مزرعه را با چگالی و دنباله بسازد. پاسخ‌ها و معیارها در <a href="#sec-ch11-solutions" class="quarto-xref"><span>بخش 11.14</span></a> آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.</p>
<section id="پله-۱-مبانی" class="level3" data-number="11.13.1">
<h3 data-number="11.13.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">11.13.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch11-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.1</strong></span> توانِ باد از روتورِ نیروگاهِ P را در <span class="ltr" dir="ltr">9 m/s</span> و <span class="ltr" dir="ltr">1.056 kg/m³</span> حساب کنید.</p>
</div>
<div id="exr-ch11-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.2</strong></span> اگر تندیِ باد <span class="ltr" dir="ltr">10 %</span> بیشتر شود، توانِ باد چند درصد بیشتر می‌شود؟</p>
</div>
<div id="exr-ch11-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.3</strong></span> نسبتِ ویژهٔ توربینی با <span class="ltr" dir="ltr">4 MW</span> و روتورِ <span class="ltr" dir="ltr">140 m</span> چیست؟</p>
</div>
<div id="exr-ch11-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.4</strong></span> <span class="math inline">\(C_p\)</span> و <span class="math inline">\(C_T\)</span>ِ دیسکِ تکانه را در <span class="math inline">\(a = 0.25\)</span> حساب کنید.</p>
</div>
<div id="exr-ch11-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.5</strong></span> نسبتِ تندیِ نوکِ پره را برای <span class="ltr" dir="ltr">9 rpm</span>، شعاعِ <span class="ltr" dir="ltr">75 m</span> و <span class="ltr" dir="ltr">8 m/s</span> بیابید.</p>
</div>
<div id="exr-ch11-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.6</strong></span> تندیِ نوکِ پرهٔ <span class="ltr" dir="ltr">75 m</span> در <span class="ltr" dir="ltr">10 rpm</span> چیست؟</p>
</div>
<div id="exr-ch11-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.7</strong></span> بسامدِ <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> را در <span class="ltr" dir="ltr">11.5 rpm</span> بیابید.</p>
</div>
<div id="exr-ch11-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.8</strong></span> تندیِ هم‌ارزِ <span class="ltr" dir="ltr">10 m/s</span> در <span class="ltr" dir="ltr">1.056 kg/m³</span> چیست؟</p>
</div>
<div id="exr-ch11-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.9</strong></span> خطای جهتِ <span class="ltr" dir="ltr">7°</span> با مدلِ <span class="math inline">\(\cos^3\)</span> چند درصد توان می‌برد؟</p>
</div>
<div id="exr-ch11-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.10</strong></span> عددِ رینولدز را در نیمِ شعاع با وترِ <span class="ltr" dir="ltr">4 m</span> و <span class="ltr" dir="ltr">11.5 rpm</span> حساب کنید (لزجتِ سینماتیک <span class="ltr" dir="ltr">1.5e-5 m²/s</span>).</p>
</div>
<div id="exr-ch11-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.11</strong></span> ضریب‌های برا و پسا و نسبتشان را در <span class="ltr" dir="ltr">8°</span> با نیم‌رخِ ساختگی بیابید.</p>
</div>
<div id="exr-ch11-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.12</strong></span> گشتاورِ محورِ اصلی در توانِ اسمی، <span class="ltr" dir="ltr">11.5 rpm</span> و بازدهِ <span class="ltr" dir="ltr">0.94</span> چیست؟</p>
</div>
<div id="exr-ch11-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.13</strong></span> گشتاورِ ژنراتورِ سرعت‌میانه با نسبتِ ۳۵ را بیابید.</p>
</div>
<div id="exr-ch11-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.14</strong></span> گشتاورِ لبه‌ایِ گرانشیِ پره‌ای <span class="ltr" dir="ltr">25 t</span> با مرکزِ جرم در <span class="ltr" dir="ltr">23 m</span> چیست؟</p>
</div>
<div id="exr-ch11-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.15</strong></span> نیروی گریز از مرکزِ پرهٔ <span class="ltr" dir="ltr">22 t</span> با مرکزِ جرم در <span class="ltr" dir="ltr">22 m</span> در <span class="ltr" dir="ltr">10 rpm</span> چیست؟</p>
</div>
<div id="exr-ch11-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.16</strong></span> رانش در <span class="ltr" dir="ltr">7 m/s</span> با <span class="math inline">\(C_T = 0.852\)</span> و <span class="ltr" dir="ltr">1.225 kg/m³</span> چیست؟</p>
</div>
<div id="exr-ch11-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.17</strong></span> انرژیِ جنبشیِ روتور (<span class="math inline">\(J = 32.0 \times 10^6\ \text{kg\,m}^2\)</span>) در <span class="ltr" dir="ltr">10 rpm</span> چیست؟</p>
</div>
<div id="exr-ch11-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.18</strong></span> گام‌دهیِ <span class="ltr" dir="ltr">90°</span> با <span class="ltr" dir="ltr">6°/s</span> چقدر طول می‌کشد؟</p>
</div>
<div id="exr-ch11-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.19</strong></span> اگر جرمِ بالای برج <span class="ltr" dir="ltr">10 %</span> بیشتر شود (اثرِ جرمِ برج را نادیده بگیرید)، بسامدِ برج چند درصد تغییر می‌کند؟</p>
</div>
<div id="exr-ch11-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.20</strong></span> میانگینِ تندیِ وایبول با <span class="math inline">\(k = 2\)</span> و <span class="math inline">\(c = 8\ \text{m/s}\)</span> چیست؟</p>
</div>
<div id="exr-ch11-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.21</strong></span> بسامدِ عیبِ مسیرِ بیرونی برای ۱۶ غلتک، <span class="math inline">\(f_r = 25\ \text{Hz}\)</span> و <span class="math inline">\(d/D_\text{p} = 0.15\)</span> چیست؟</p>
</div>
<div id="exr-ch11-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.22</strong></span> کمبودِ تندیِ جنسن در <span class="ltr" dir="ltr">6D</span> با <span class="math inline">\(C_T = 0.8\)</span> و <span class="math inline">\(k_\text{w} = 0.05\)</span> چیست؟</p>
</div>
<div id="exr-ch11-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.23</strong></span> با چگالیِ صاعقهٔ چهار بر کیلومترمربع در سال، دوازده توربین چند صاعقه در سال می‌گیرند؟</p>
</div>
<div id="exr-ch11-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.24</strong></span> فاصلهٔ پرتابِ یخ را با قاعدهٔ سرانگشتی برای روتورِ <span class="ltr" dir="ltr">136 m</span> و توپیِ <span class="ltr" dir="ltr">112 m</span> بیابید.</p>
</div>
<div id="exr-ch11-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.25</strong></span> رنگِ دوازده برج چند لیتر است؟</p>
</div>
<div id="exr-ch11-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.26</strong></span> ضریبِ ظرفیتِ مزرعهٔ <span class="ltr" dir="ltr">60 MW</span> با <span class="ltr" dir="ltr">150 GWh</span> در سال چیست؟</p>
</div>
<div id="exr-ch11-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.27</strong></span> ساعت‌های بارِ کاملِ مزرعه با <span class="ltr" dir="ltr">188.16 GWh</span> چیست؟</p>
</div>
<div id="exr-ch11-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.28</strong></span> دبیِ روغن برای <span class="ltr" dir="ltr">133 kW</span> گرما با افزایشِ دمای <span class="ltr" dir="ltr">10 K</span> چیست؟</p>
</div>
<div id="exr-ch11-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.29</strong></span> بارِ هم‌ارزِ آسیب با <span class="math inline">\(m = 4\)</span> برای دو چرخه با دامنهٔ ۲ و یک چرخه با دامنهٔ ۴، در سه چرخه، چیست؟</p>
</div>
<div id="exr-ch11-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.30</strong></span> آسیبِ ماینرِ یک میلیون چرخه با نیمِ دامنهٔ مرجع، <span class="math inline">\(N_\text{ref} = 10^7\)</span> و <span class="math inline">\(m = 4\)</span> چیست؟</p>
</div>
<div id="exr-ch11-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.31</strong></span> چهار گروهِ اصلیِ توربین را با دو جزءِ هر کدام نام ببرید.</p>
</div>
<div id="exr-ch11-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.32</strong></span> چهار ناحیهٔ کار را با فرمانِ اصلیِ هر کدام بنویسید.</p>
</div>
<div id="exr-ch11-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.33</strong></span> دو ترمزِ توربین و نقشِ هر کدام را بنویسید.</p>
</div>
<div id="exr-ch11-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.34</strong></span> سه معماریِ پیشرانه را با یک سود و یک هزینهٔ هر کدام مقایسه کنید.</p>
</div>
<div id="exr-ch11-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.35</strong></span> بیشینهٔ ضریبِ توانِ روتورِ آرمانی با چرخشِ دنباله را در <span class="math inline">\(\lambda = 2\)</span> بیابید.</p>
</div>
<div id="exr-ch11-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.36</strong></span> ضریبِ رانش را در <span class="math inline">\(a = 0.5\)</span> و <span class="math inline">\(a = 0.6\)</span> با نظریهٔ تکانه و با تصحیحِ بوهل مقایسه کنید.</p>
</div>
<div id="exr-ch11-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.37</strong></span> با برشِ <span class="ltr" dir="ltr">0.14</span> و <span class="ltr" dir="ltr">9 m/s</span> در توپیِ <span class="ltr" dir="ltr">100 m</span>، باد در پایین‌ترین و بالاترین نقطهٔ نوکِ پره چیست؟</p>
</div>
<div id="exr-ch11-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.38</strong></span> نسبتِ مرحلهٔ سیاره‌ای با خورشیدِ ۲۴ و حلقهٔ ۹۶ دندانه، دندانه‌های سیاره، و امکانِ سه سیارهٔ هم‌فاصله را بیابید.</p>
</div>
<div id="exr-ch11-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.39</strong></span> اگر بارِ هم‌ارزِ یاتاقانِ غلتکی <span class="ltr" dir="ltr">10 %</span> بیشتر شود، عمرِ اسمی چند درصد تغییر می‌کند؟</p>
</div>
<div id="exr-ch11-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.40</strong></span> ترازِ مجموعِ دو و ده منبعِ برابرِ <span class="ltr" dir="ltr">40 dB(A)</span> چیست؟</p>
</div>
<div id="exr-ch11-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.41</strong></span> فاصلهٔ مایل تا ناسل را برای خانه‌ای در فاصلهٔ افقیِ <span class="ltr" dir="ltr">600 m</span> و توپیِ <span class="ltr" dir="ltr">100 m</span> بیابید.</p>
</div>
<div id="exr-ch11-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.42</strong></span> تندیِ <span class="ltr" dir="ltr">9 m/s</span> در <span class="ltr" dir="ltr">1.10 kg/m³</span> را به مرجعِ <span class="ltr" dir="ltr">1.056 kg/m³</span> نرمال کنید.</p>
</div>
<div id="exr-ch11-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.43</strong></span> تنشِ خمشیِ پای برج در رانشِ بیشینه را با ضخامتِ <span class="ltr" dir="ltr">40 mm</span> به جای <span class="ltr" dir="ltr">46 mm</span> حساب کنید.</p>
</div>
<div id="exr-ch11-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.44</strong></span> اگر فلنجِ پایه ۱۰۰ پیچ داشته باشد، کششِ بیرونی روی بدترین پیچ در رانشِ بیشینه چیست؟</p>
</div>
<div id="exr-ch11-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.45</strong></span> نسبتِ ویژهٔ روتورِ <span class="ltr" dir="ltr">162 m</span> با پیشرانهٔ <span class="ltr" dir="ltr">5 MW</span> را حساب کنید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="11.13.2">
<h3 data-number="11.13.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">11.13.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch11-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.46</strong></span> <span class="math inline">\(C_p\)</span> و <span class="math inline">\(C_T\)</span>ِ دیسکِ تکانه را در <span class="math inline">\(a = 0.2\)</span> و <span class="math inline">\(a = 0.4\)</span> حساب و با <span class="math inline">\(a = 1/3\)</span> مقایسه کنید.</p>
</div>
<div id="exr-ch11-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.47</strong></span> با <span class="math inline">\(v(1-a) = 6.7\ \text{m/s}\)</span> و <span class="math inline">\(\omega r(1+a') = 60\ \text{m/s}\)</span>، زاویهٔ جریان و (با پیچش و گامِ صفر) زاویهٔ حمله چیست؟</p>
</div>
<div id="exr-ch11-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.48</strong></span> <span class="math inline">\(C_p\)</span>ِ روتور را با مدلِ المانِ پره–تکانه در <span class="math inline">\(\lambda = 7\)</span> و <span class="math inline">\(\lambda = 10\)</span> بیابید.</p>
</div>
<div id="exr-ch11-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.49</strong></span> ضریبِ <span class="math inline">\(k\)</span>ِ قانونِ گشتاور را برای چگالیِ ساختگاه حساب کنید.</p>
</div>
<div id="exr-ch11-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.50</strong></span> توانِ روتور را در <span class="ltr" dir="ltr">9 m/s</span> و <span class="ltr" dir="ltr">1.056 kg/m³</span> با مدل بیابید و با <span class="ltr" dir="ltr">1.225</span> مقایسه کنید.</p>
</div>
<div id="exr-ch11-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.51</strong></span> رانش را در <span class="ltr" dir="ltr">10 m/s</span> و <span class="ltr" dir="ltr">1.056 kg/m³</span> با مدل بیابید.</p>
</div>
<div id="exr-ch11-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.52</strong></span> تندیِ اسمی در چگالیِ ساختگاه چه می‌شود و چرا؟</p>
</div>
<div id="exr-ch11-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.53</strong></span> انحرافِ ثابتِ <span class="ltr" dir="ltr">5°</span> در بادنما با مدلِ <span class="math inline">\(\cos^2\)</span> از <span class="ltr" dir="ltr">188.16 GWh</span> چقدر می‌برد؟</p>
</div>
<div id="exr-ch11-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.54</strong></span> بسامدِ برج را با لولهٔ هم‌ارزِ <span class="ltr" dir="ltr">4.6 m</span> و <span class="ltr" dir="ltr">33 mm</span> و جرمِ بالای <span class="ltr" dir="ltr">271 t</span> بیابید.</p>
</div>
<div id="exr-ch11-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.55</strong></span> <span class="math inline">\(1P\)</span> در چه سرعتی به بسامدِ برجِ <span class="ltr" dir="ltr">0.215 Hz</span> می‌رسد؟ پیامد برای گسترهٔ کار چیست؟</p>
</div>
<div id="exr-ch11-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.56</strong></span> نسبتِ بارِ هم‌ارزِ <span class="math inline">\(m = 10\)</span> به <span class="math inline">\(m = 4\)</span> در <a href="#exm-ch11-fatigue" class="quarto-xref">مثال&nbsp;<span>11.24</span></a> را تفسیر کنید.</p>
</div>
<div id="exr-ch11-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.57</strong></span> سری <span class="ltr" dir="ltr">0، 3، 1، 4، 0</span> را با جریانِ بارانی دستی بشمارید.</p>
</div>
<div id="exr-ch11-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.58</strong></span> با وایبولِ برازش‌شده، احتمالِ تندیِ بالای <span class="ltr" dir="ltr">13 m/s</span> چیست؟ با داده مقایسه کنید.</p>
</div>
<div id="exr-ch11-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.59</strong></span> سهمِ انرژیِ بازه‌های <span class="ltr" dir="ltr">7</span> تا <span class="ltr" dir="ltr">13 m/s</span> را از <a href="#exm-ch11-energy" class="quarto-xref">مثال&nbsp;<span>11.41</span></a> جمع بزنید.</p>
</div>
<div id="exr-ch11-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.60</strong></span> تصحیحِ چگالی برای یک توربین چند مگاوات‌ساعت است؟</p>
</div>
<div id="exr-ch11-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.61</strong></span> چیدمانِ «پ» نسبت به «الف» چند گیگاوات‌ساعت کمتر می‌دهد؟</p>
</div>
<div id="exr-ch11-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.62</strong></span> ارزشِ اختلافِ <a href="#exr-ch11-50" class="quarto-xref">تمرین&nbsp;<span>11.61</span></a> با <span class="ltr" dir="ltr">50 u/MWh</span> چیست؟</p>
</div>
<div id="exr-ch11-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.63</strong></span> اگر یک پره <span class="ltr" dir="ltr">0.2 t</span> سنگین‌تر باشد (مرکزِ جرم در <span class="ltr" dir="ltr">22 m</span>)، ناترازی و نیروی <span class="math inline">\(1P\)</span> در <span class="ltr" dir="ltr">11.5 rpm</span> چیست؟</p>
</div>
<div id="exr-ch11-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.64</strong></span> با نوکِ پره در <span class="ltr" dir="ltr">200 m</span>، صاعقهٔ سالانهٔ یک توربین با همان برآورد چیست؟</p>
</div>
<div id="exr-ch11-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.65</strong></span> ساعت‌های غربالِ یخ چند درصدِ سال است؟</p>
</div>
<div id="exr-ch11-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.66</strong></span> جرمِ قطعهٔ نخستِ برج را با قطرِ میانگینِ <span class="ltr" dir="ltr">4.3125 m</span> و ضخامتِ <span class="ltr" dir="ltr">46.5 mm</span> وارسی کنید.</p>
</div>
<div id="exr-ch11-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.67</strong></span> طولِ جوشِ محیطیِ قطعهٔ نخست (با دو جوشِ فلنج) را حساب کنید.</p>
</div>
<div id="exr-ch11-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.68</strong></span> بسامدِ درگیریِ چرخ‌دنده‌ای با ۲۳ دندانه روی محورِ <span class="ltr" dir="ltr">19.25 Hz</span> چیست؟</p>
</div>
<div id="exr-ch11-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.69</strong></span> چرا طیفِ پوش عیبِ یاتاقان را نشان می‌دهد در حالی که طیفِ خام نشان نمی‌دهد؟</p>
</div>
<div id="exr-ch11-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.70</strong></span> چگالیِ جوِ استاندارد در <span class="ltr" dir="ltr">1500 m</span> چیست؟</p>
</div>
<div id="exr-ch11-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.71</strong></span> تندیِ هم‌ارزِ <span class="ltr" dir="ltr">10 m/s</span> در <span class="ltr" dir="ltr">0.98 kg/m³</span> چیست؟</p>
</div>
<div id="exr-ch11-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.72</strong></span> اثرِ میانگین‌گیریِ تلاطم را در <span class="ltr" dir="ltr">10 m/s</span> از <a href="#exm-ch11-curve" class="quarto-xref">مثال&nbsp;<span>11.11</span></a> کمّی کنید.</p>
</div>
<div id="exr-ch11-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.73</strong></span> انرژیِ بازهٔ <span class="ltr" dir="ltr">12.5 m/s</span> را وارسی کنید.</p>
</div>
<div id="exr-ch11-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.74</strong></span> ساعت‌های بارِ کاملِ یک توربین در چگالیِ مرجع چیست؟</p>
</div>
<div id="exr-ch11-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.75</strong></span> کمبودِ جنسن در <span class="ltr" dir="ltr">8D</span> بالای تندیِ اسمی (<span class="math inline">\(C_T = 0.35\)</span>) چیست؟ چرا دنباله در بادِ شدید کمتر مهم است؟</p>
</div>
<div id="exr-ch11-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.76</strong></span> چرا رانشِ بیشینه درست پیش از تندیِ اسمی رخ می‌دهد؟</p>
</div>
<div id="exr-ch11-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.77</strong></span> چرا بارهای گرانشیِ پره بارِ خستگی‌اند نه فقط بارِ ایستا؟</p>
</div>
<div id="exr-ch11-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.78</strong></span> چرا برج باید از هر دو تحریکِ <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> دور بماند؟</p>
</div>
<div id="exr-ch11-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.79</strong></span> چرا <span class="math inline">\(C_p\)</span> در <span class="math inline">\(\lambda\)</span>ِ زیاد افت می‌کند؟</p>
</div>
<div id="exr-ch11-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.80</strong></span> تلفاتِ نوکِ پره چیست و چرا با شمارِ بیشترِ پره کم می‌شود؟</p>
</div>
<div id="exr-ch11-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.81</strong></span> چرا میانگینِ ده‌دقیقه‌ای زانوی منحنیِ توان را گرد می‌کند؟</p>
</div>
<div id="exr-ch11-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.82</strong></span> اگر لختیِ پیشرانه نصف شود، ثابتِ زمانیِ خطیِ <a href="#exm-ch11-step" class="quarto-xref">مثال&nbsp;<span>11.16</span></a> چه می‌شود؟</p>
</div>
<div id="exr-ch11-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.83</strong></span> بسامدِ درگیریِ مرحلهٔ سیاره‌ایِ دومِ <a href="#exm-ch11-gearbox" class="quarto-xref">مثال&nbsp;<span>11.26</span></a> را در <span class="ltr" dir="ltr">10 rpm</span> بیابید.</p>
</div>
<div id="exr-ch11-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.84</strong></span> ضخامتِ کلاهک را برای گشتاورِ حدیِ <span class="ltr" dir="ltr">20 MN·m</span>، فاصلهٔ کلاهک‌ها <span class="ltr" dir="ltr">1.5 m</span>، پهنای <span class="ltr" dir="ltr">0.9 m</span>، <span class="math inline">\(E = 45\ \text{GPa}\)</span> و کرنشِ <span class="ltr" dir="ltr">0.5 %</span> حساب کنید.</p>
</div>
<div id="exr-ch11-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.85</strong></span> گشتاورِ ریشهٔ پره‌ای <span class="ltr" dir="ltr">72.5 m</span> با نیروی یکنواختِ <span class="ltr" dir="ltr">4 kN/m</span> را با <a href="#eq-ch11-flapm" class="quarto-xref">معادلهٔ&nbsp;<span>11.20</span></a> بیابید.</p>
</div>
<div id="exr-ch11-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.86</strong></span> انرژیِ جنبشیِ پیشرانه را در <span class="ltr" dir="ltr">7.58</span> و <span class="ltr" dir="ltr">9.74 rpm</span> با لختیِ <span class="math inline">\(36 \times 10^6\ \text{kg\,m}^2\)</span> حساب کنید.</p>
</div>
<div id="exr-ch11-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.87</strong></span> اگر حساسیتِ گشتاور به گام دو برابر شود و بهره‌ها ثابت بمانند، بسامدِ طبیعیِ حلقهٔ گام چه می‌شود؟</p>
</div>
<div id="exr-ch11-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.88</strong></span> شمارِ دورهای سالانهٔ یاتاقانِ اصلی را با <span class="ltr" dir="ltr">8.1 rpm</span> در <span class="ltr" dir="ltr">7,735</span> ساعتِ کار بیابید.</p>
</div>
<div id="exr-ch11-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.89</strong></span> تندیِ هم‌ارزِ روتور را با برشِ <span class="ltr" dir="ltr">0.3</span> برای <span class="ltr" dir="ltr">10 m/s</span> در توپی بیابید و تفسیر کنید.</p>
</div>
<div id="exr-ch11-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.90</strong></span> چرا بسامدِ عبورِ سیاره‌های مرحلهٔ نخست در طیف با <span class="math inline">\(3P\)</span> اشتباه گرفته می‌شود؟ چگونه جدا می‌شوند؟</p>
</div>
<div id="exr-ch11-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.91</strong></span> چرا تلفاتِ تعقیبِ <a href="#exm-ch11-tracking" class="quarto-xref">مثال&nbsp;<span>11.17</span></a> نباید از انرژیِ <a href="#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a> کم شود؟</p>
</div>
<div id="exr-ch11-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.92</strong></span> اگر اتصالِ فلنجی باز شود و شیبِ منحنیِ خستگیِ پیچ <span class="ltr" dir="ltr">4</span> باشد، آسیب چند برابر می‌شود؟</p>
</div>
<div id="exr-ch11-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.93</strong></span> با نرخِ چرخشِ <span class="ltr" dir="ltr">0.3°/s</span>، زمانِ کارِ موتورهای چرخش در <a href="#exm-ch11-yawnum" class="quarto-xref">مثال&nbsp;<span>11.32</span></a> چیست؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="11.13.3">
<h3 data-number="11.13.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">11.13.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch11-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.94</strong></span> روزی زمستانی: <span class="ltr" dir="ltr">12 m/s</span> و <span class="ltr" dir="ltr">1.15 kg/m³</span>. توان، گام و رانش را با مدل بیابید.</p>
</div>
<div id="exr-ch11-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.95</strong></span> اثرِ چگالی بر انرژیِ سالانهٔ مزرعه چند گیگاوات‌ساعت است؟</p>
</div>
<div id="exr-ch11-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.96</strong></span> ارزشِ سالانهٔ تلفاتِ دنبالهٔ چیدمانِ «الف» با <span class="ltr" dir="ltr">50 u/MWh</span> چیست؟</p>
</div>
<div id="exr-ch11-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.97</strong></span> اگر سقفِ سرعتِ روتور برای نوفه <span class="ltr" dir="ltr">10.5 rpm</span> شود، توان در <span class="ltr" dir="ltr">10 m/s</span> و نسبتِ تندی چه می‌شوند؟</p>
</div>
<div id="exr-ch11-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.98</strong></span> اگر بازدهِ پیشرانه تا شبکه <span class="ltr" dir="ltr">0.92</span> باشد، انرژیِ زیرِ اسمی چند درصد کم می‌شود؟</p>
</div>
<div id="exr-ch11-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.99</strong></span> با جرمِ بالای <span class="ltr" dir="ltr">300 t</span> و همان برج، بسامد و حاشیه از <span class="math inline">\(1P\)</span> چه می‌شوند؟ آیا هنوز پذیرفتنی است؟</p>
</div>
<div id="exr-ch11-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.100</strong></span> اگر در <span class="ltr" dir="ltr">20 %</span>ِ ساعت‌های غربالِ یخ توربین متوقف شود، انرژیِ از‌دست‌رفته چیست؟</p>
</div>
<div id="exr-ch11-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.101</strong></span> ضریبِ ظرفیت را با دسترس‌پذیریِ <span class="ltr" dir="ltr">95 %</span> و تلفاتِ برقیِ <span class="ltr" dir="ltr">2 %</span> بازحساب کنید.</p>
</div>
<div id="exr-ch11-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.102</strong></span> ضریبِ ظرفیتِ بادی و خورشیدیِ نیروگاهِ P (فصلِ ۱۰) را مقایسه کنید.</p>
</div>
<div id="exr-ch11-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.103</strong></span> با توپیِ <span class="ltr" dir="ltr">120 m</span> و نمای برشِ <span class="ltr" dir="ltr">0.2</span>، انرژیِ سالانه چند درصد بیشتر می‌شود (بی‌دنباله، همان منحنی)؟</p>
</div>
<div id="exr-ch11-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.104</strong></span> با نمونه‌برداریِ روغن هر شش ماه، چند نمونه در سال برای مزرعه لازم است؟ چه چیزی در آن سنجیده می‌شود؟</p>
</div>
<div id="exr-ch11-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.105</strong></span> گام‌های بازرسیِ دریافتِ یک پره در ساختگاه را بنویسید.</p>
</div>
<div id="exr-ch11-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.106</strong></span> فهرستِ وارسیِ بازرسیِ مسیرِ حملِ پره را بنویسید.</p>
</div>
<div id="exr-ch11-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.107</strong></span> سامانهٔ پایش هشدارِ قلهٔ پوش در بسامدِ عیبِ یاتاقانِ سرعت‌بالا داده است. اقدام‌ها را به ترتیب بنویسید.</p>
</div>
<div id="exr-ch11-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.108</strong></span> شمارندهٔ صاعقهٔ یک توربین یک رویداد ثبت کرده است. چه بازرسی‌هایی لازم است؟</p>
</div>
<div id="exr-ch11-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.109</strong></span> آسیبی به طولِ <span class="ltr" dir="ltr">30 cm</span> در پوستهٔ نزدیکِ لبهٔ فرار در <span class="ltr" dir="ltr">40 m</span> از ریشه دیده شده است. تعمیرِ میدانی یا خیر؟ با چه اطلاعاتی تصمیم می‌گیرید؟</p>
</div>
<div id="exr-ch11-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.110</strong></span> جاده‌ای در <span class="ltr" dir="ltr">250 m</span> از یک توربین است. ارزیابیِ ریسکِ یخ را طرح کنید.</p>
</div>
<div id="exr-ch11-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.111</strong></span> منحنیِ توانی که سازنده‌ای پیشنهاد کرده <span class="ltr" dir="ltr">3 %</span> بالاتر از رقیب در <span class="ltr" dir="ltr">8 m/s</span> است. چه شاهدی می‌خواهید؟</p>
</div>
<div id="exr-ch11-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.112</strong></span> با دادهٔ ناقص (بی‌تلاطم)، سازگاریِ ساختگاه را چگونه گزارش می‌کنید؟</p>
</div>
<div id="exr-ch11-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.113</strong></span> رابط‌های توربین با میدانِ خورشیدی را با عدد فهرست کنید.</p>
</div>
<div id="exr-ch11-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.114</strong></span> چرا سوابقِ کشش‌دهیِ هر پیچِ فلنج نگه‌داشته می‌شود؟ کجا به کار می‌آید؟</p>
</div>
<div id="exr-ch11-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.115</strong></span> خرابیِ باتریِ گام چه ریسکی دارد و چگونه پایش می‌شود؟</p>
</div>
<div id="exr-ch11-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.116</strong></span> با دادهٔ ده‌دقیقه‌ای، انحرافِ ثابتِ بادنما را چگونه پیدا می‌کنید؟</p>
</div>
<div id="exr-ch11-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.117</strong></span> برای یک مدیر، تفاوتِ انرژیِ ناخالص و تحویلی را با عددهای <a href="#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a> توضیح دهید.</p>
</div>
<div id="exr-ch11-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.118</strong></span> ادعا: «پیشرانهٔ مستقیم ده درصد انرژیِ بیشتری می‌دهد.» آن را با شاهدهای این فصل بسنجید.</p>
</div>
<div id="exr-ch11-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.119</strong></span> کدام تلفات‌ها در <a href="#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a> نیامده‌اند؟ برای هر کدام مرتبهٔ بزرگی پیشنهاد کنید و منبعش را بگویید.</p>
</div>
<div id="exr-ch11-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.120</strong></span> «هدایتِ دنباله» (چرخاندنِ عمدیِ توربینِ بالادست تا دنباله منحرف شود) چه سود و هزینه‌ای دارد؟</p>
</div>
<div id="exr-ch11-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.121</strong></span> اگر زمین فقط برای شبکهٔ فشرده کافی باشد، چیدمانِ «پ» را چگونه بهتر می‌کنید؟</p>
</div>
<div id="exr-ch11-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.122</strong></span> برنامهٔ مفهومیِ تعویضِ جعبه‌دنده (جرثقیل، فصل، یدک، ایمنی) را بنویسید.</p>
</div>
<div id="exr-ch11-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.123</strong></span> محدودیت‌های نظریهٔ پایای المانِ پره–تکانه را در گذرهای کنترل توضیح دهید.</p>
</div>
<div id="exr-ch11-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.124</strong></span> اگر حالتِ شب <span class="ltr" dir="ltr">1.81 %</span> انرژیِ سال را ببرد، برای <span class="ltr" dir="ltr">188.16 GWh</span> چند گیگاوات‌ساعت است؟</p>
</div>
<div id="exr-ch11-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.125</strong></span> مصرفِ داخلیِ دوازده توربین و سهمِ وارداتیِ آن را از <a href="#exm-ch11-aux" class="quarto-xref">مثال&nbsp;<span>11.28</span></a> بیابید.</p>
</div>
<div id="exr-ch11-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.126</strong></span> اگر بادسنجِ آزمون <span class="ltr" dir="ltr">2 %</span> بیشتر نشان دهد، انرژیِ اندازه‌گیری‌شدهٔ <a href="#exm-ch11-pcmeas" class="quarto-xref">مثال&nbsp;<span>11.45</span></a> چند درصد تغییر می‌کند و به سودِ کیست؟</p>
</div>
<div id="exr-ch11-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.127</strong></span> با یاتاقانی با <span class="math inline">\(C = 9\ \text{MN}\)</span>، عمرِ اسمی در <a href="#exm-ch11-mainbearing" class="quarto-xref">مثال&nbsp;<span>11.27</span></a> چند سال است؟</p>
</div>
<div id="exr-ch11-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.128</strong></span> اگر سایش فقط روی شش توربین باشد، انرژیِ ازدست‌رفتهٔ سالانه چیست؟</p>
</div>
<div id="exr-ch11-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.129</strong></span> با پیش‌خمِ <span class="ltr" dir="ltr">4 m</span> به جای <span class="ltr" dir="ltr">3 m</span>، فاصلهٔ نوک تا برج در <a href="#exm-ch11-bladebeam" class="quarto-xref">مثال&nbsp;<span>11.29</span></a> چه می‌شود؟ قاعدهٔ آموزشیِ سی درصد برقرار است؟</p>
</div>
<div id="exr-ch11-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.130</strong></span> برای ساختگاهی با برجِ نرم‌تر (بسامدِ <span class="ltr" dir="ltr">0.17 Hz</span>)، کدام کنترل‌گرِ <a href="#exm-ch11-gust" class="quarto-xref">مثال&nbsp;<span>11.19</span></a> را ترجیح می‌دهید و چرا؟</p>
</div>
<div id="exr-ch11-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.131</strong></span> تلفاتِ دسترس‌پذیریِ دوازده توربین و ارزشِ آن را با <span class="ltr" dir="ltr">50 u/MWh</span> بیابید.</p>
</div>
<div id="exr-ch11-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.132</strong></span> اگر با یدکِ جعبه‌دنده در ساختگاه توقفِ آن نصف شود، دسترس‌پذیریِ زمانیِ مورد انتظار چه می‌شود؟</p>
</div>
<div id="exr-ch11-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.133</strong></span> اگر به جای روتورِ <span class="ltr" dir="ltr">150 m</span> روتورِ <span class="ltr" dir="ltr">162 m</span> انتخاب شود، انرژیِ اضافهٔ سالانهٔ دوازده توربین و ارزشِ آن با <span class="ltr" dir="ltr">50 u/MWh</span> چیست؟ چرا ارزشِ واقعی کمتر است؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="11.13.4">
<h3 data-number="11.13.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">11.13.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch11-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.134</strong></span> تلفاتِ دنبالهٔ دو ردیفِ شش‌تایی با <span class="ltr" dir="ltr">10D</span> میانِ ردیف‌ها را بیابید و با <span class="ltr" dir="ltr">8D</span> مقایسه کنید.</p>
</div>
<div id="exr-ch11-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.135</strong></span> انرژیِ سالانهٔ یک توربین را با منحنیِ مدلِ روتور (تلاطمِ <span class="ltr" dir="ltr">10 %</span>، <span class="ltr" dir="ltr">1.225</span>) حساب و با منحنیِ بستهٔ داده مقایسه کنید.</p>
</div>
<div id="exr-ch11-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.136</strong></span> برجی طراحی کنید که حاشیه‌اش از <span class="math inline">\(1P\)</span> و <span class="math inline">\(3P\)</span> دست‌کم <span class="ltr" dir="ltr">10 %</span> باشد؛ با <a href="#eq-ch11-ftower" class="quarto-xref">معادلهٔ&nbsp;<span>11.17</span></a> چند قطر و ضخامت را بیازمایید.</p>
</div>
<div id="exr-ch11-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.137</strong></span> سرفصل‌های مشخصهٔ خریدِ توربین (<span class="ltr" dir="ltr">PLP-MEC-SPC-0001</span>) را بنویسید.</p>
</div>
<div id="exr-ch11-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.138</strong></span> طرحِ کیفیتِ پره را مانندِ <a href="#tbl-ch11-qualityplan" class="quarto-xref">جدول&nbsp;<span>11.8</span></a> بنویسید.</p>
</div>
<div id="exr-ch11-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.139</strong></span> مشخصهٔ مفهومیِ سامانهٔ پایشِ وضعیت را بنویسید.</p>
</div>
<div id="exr-ch11-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.140</strong></span> آزمون‌هایی برای تابعِ <code>rainflow</code> بنویسید که جز نمونهٔ مرجع، حالت‌های مرزی را بسنجند.</p>
</div>
<div id="exr-ch11-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.141</strong></span> راهبردِ کنترلِ توربین برای محدودیتِ صادراتِ نقطهٔ اتصال را طرح کنید (گام، اولویت میانِ توربین‌ها و خورشید).</p>
</div>
<div id="exr-ch11-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.142</strong></span> تصمیمِ ارتفاعِ توپی را با انرژی (<a href="#exr-ch11-80" class="quarto-xref">تمرین&nbsp;<span>11.103</span></a>)، هزینهٔ برج و بسامد طرح کنید.</p>
</div>
<div id="exr-ch11-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.143</strong></span> برنامهٔ بازرسیِ سامانهٔ حفاظت در برابرِ صاعقه را بنویسید.</p>
</div>
<div id="exr-ch11-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.144</strong></span> برنامهٔ مدیریتِ یخ را بنویسید: آشکارسازی، توقف، راه‌اندازیِ دوباره، علامت‌گذاری.</p>
</div>
<div id="exr-ch11-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.145</strong></span> فهرستِ داده‌هایی که طراحِ فونداسیون از سازندهٔ توربین و ژئوتکنیک می‌خواهد بنویسید.</p>
</div>
<div id="exr-ch11-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.146</strong></span> طرحِ مفهومیِ نصب با پنجره‌های باد را بنویسید.</p>
</div>
<div id="exr-ch11-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.147</strong></span> طرحِ مفهومیِ آزمونِ منحنیِ توان (اندازه‌گیری، دکل یا لیدار، داده، قاعدهٔ تصمیم) را بنویسید.</p>
</div>
<div id="exr-ch11-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.148</strong></span> راهبردِ یدکِ راهبردی برای دوازده توربین را بنویسید.</p>
</div>
<div id="exr-ch11-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.149</strong></span> جدولِ رابطِ توربین با کنترل‌گرِ نیروگاه را بنویسید.</p>
</div>
<div id="exr-ch11-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.150</strong></span> سندِ تصمیمِ روشِ تصحیحِ چگالی را بنویسید (گزینه‌ها، شاهد، تصمیم، شرطِ بازنگری).</p>
</div>
<div id="exr-ch11-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.151</strong></span> فهرستِ رویدادهایی را بنویسید که باید <span class="ltr" dir="ltr">D-015</span> را بازنگری کنند.</p>
</div>
<div id="exr-ch11-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.152</strong></span> جدولِ برنامه‌ریزیِ بهرهٔ گام را برای گام‌های <span class="ltr" dir="ltr">0°</span> تا <span class="ltr" dir="ltr">25°</span> بنویسید و روشِ وارسیِ آن را با شبیه‌سازی طرح کنید.</p>
</div>
<div id="exr-ch11-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.153</strong></span> طرحِ آزمونِ منحنیِ توان برای یکی از توربین‌های نیروگاهِ P بنویسید: جای دکل یا لیدار، پالایه‌ها، نرمال‌سازی، قاعدهٔ پذیرش.</p>
</div>
<div id="exr-ch11-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.154</strong></span> راهبردِ حالتِ کم‌صدا را طرح کنید: کدام توربین‌ها، کدام ساعت‌ها، کدام جهت‌های باد، و هزینهٔ انرژیِ هر گزینه.</p>
</div>
<div id="exr-ch11-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.155</strong></span> تصمیمِ کلاهکِ شیشه‌ای یا کربنی را برای پرهٔ <span class="ltr" dir="ltr">72.5 m</span> با عددهای <a href="#exm-ch11-bladebeam" class="quarto-xref">مثال&nbsp;<span>11.29</span></a> و معیارهای هزینه، ساخت و بازرسی بنویسید.</p>
</div>
<div id="exr-ch11-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.156</strong></span> بندِ دسترس‌پذیری در قراردادِ خدمتِ توربین‌ها را بنویسید: تعریف (زمانی یا انرژیایی)، استثناها، اندازه‌گیری و جریمه.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="11.13.5">
<h3 data-number="11.13.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">11.13.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch11-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.157</strong></span> <span class="ltr" dir="ltr">D-011</span> را با شاهدهای این فصل دوباره دفاع یا نقد کنید.</p>
</div>
<div id="exr-ch11-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.158</strong></span> چیدمانِ «الف» را در برابرِ «ب» و «پ» با همهٔ معیارها دفاع کنید.</p>
</div>
<div id="exr-ch11-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.159</strong></span> برنامهٔ بستنِ <span class="ltr" dir="ltr">U-013</span> را بنویسید.</p>
</div>
<div id="exr-ch11-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.160</strong></span> برنامهٔ بستنِ <span class="ltr" dir="ltr">U-039</span> را بنویسید.</p>
</div>
<div id="exr-ch11-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.161</strong></span> سازنده یک عیبِ سری در یک دستهٔ یاتاقانِ جعبه‌دنده اعلام کرده است. واکنش را بنویسید.</p>
</div>
<div id="exr-ch11-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.162</strong></span> در سالِ بیستم، تمدیدِ عمرِ توربین‌ها را با سوابق و بارها ارزیابی کنید (فصلِ ۵۳).</p>
</div>
<div id="exr-ch11-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.163</strong></span> محدودیتِ صادرات هم خورشید را می‌بُرد (فصلِ ۱۰) هم باد را؛ برای هر مگاوات‌ساعتِ بُرش‌خورده کدام منبع اولویت دارد و چرا؟</p>
</div>
<div id="exr-ch11-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.164</strong></span> بخشِ توربینِ پروندهٔ نیروگاهِ P را برای بازبینیِ مستقل آماده کنید.</p>
</div>
<div id="exr-ch11-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.165</strong></span> دفترِ ریسکِ توربین‌ها را با دست‌کم ده ریسک بسازید.</p>
</div>
<div id="exr-ch11-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.166</strong></span> فهرستِ پرسش‌های ممیزیِ کارخانهٔ پره را بنویسید.</p>
</div>
<div id="exr-ch11-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.167</strong></span> نظریهٔ المانِ پره–تکانه را برای یک غیرمهندس توضیح دهید.</p>
</div>
<div id="exr-ch11-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.168</strong></span> زنجیرهٔ شاهدِ انرژیِ خورشیدی (فصلِ ۱۰) و بادی (این فصل) را مقایسه کنید: کجا شبیه‌اند و کجا متفاوت؟</p>
</div>
<div id="exr-ch11-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.169</strong></span> آزمونِ تسلطِ بخشِ دوم: تبدیلِ انرژیِ هر دو منبع را از منبع تا نقطهٔ اتصال با تلفاتِ هر گام دنبال کنید و ناخالص و تحویلی را جدا کنید.</p>
</div>
<div id="exr-ch11-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.170</strong></span> خلاصهٔ دفاعِ فصلِ ۱۱ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.</p>
</div>
<div id="exr-ch11-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.171</strong></span> آیا اثرِ سایشِ لبهٔ حمله باید در پایهٔ انرژیِ <span class="ltr" dir="ltr">D-015</span> بیاید؟ با شاهد دفاع کنید.</p>
</div>
<div id="exr-ch11-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.172</strong></span> برای یک غیرمهندس توضیح دهید چرا پرهٔ بلند باید «سفت» باشد نه فقط «محکم».</p>
</div>
<div id="exr-ch11-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 11.173</strong></span> آیا نگه‌داشتنِ یک جعبه‌دندهٔ یدک برای دوازده توربین توجیه دارد؟ با عددهای <a href="#exm-ch11-downtime" class="quarto-xref">مثال&nbsp;<span>11.39</span></a> و <a href="#exm-ch11-availability" class="quarto-xref">مثال&nbsp;<span>11.40</span></a> دفاع کنید.</p>
</div>
</section>
</section>
<section id="sec-ch11-solutions" class="level2" data-number="11.14">
<h2 data-number="11.14" class="anchored" data-anchor-id="sec-ch11-solutions"><span class="header-section-number">11.14</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>solutions</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch11-examples-out" class="quarto-xref"><span>بخش 11.14.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-1" class="quarto-xref">تمرین&nbsp;<span>11.1</span></a>.</strong> <span class="ltr" dir="ltr">6.80 MW</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-2" class="quarto-xref">تمرین&nbsp;<span>11.2</span></a>.</strong> <span class="ltr" dir="ltr">33.1 %</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-3" class="quarto-xref">تمرین&nbsp;<span>11.3</span></a>.</strong> <span class="ltr" dir="ltr">260 W/m²</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-4" class="quarto-xref">تمرین&nbsp;<span>11.4</span></a>.</strong> <span class="math inline">\(C_p = 0.5625\)</span>، <span class="math inline">\(C_T = 0.75\)</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-5" class="quarto-xref">تمرین&nbsp;<span>11.5</span></a>.</strong> <span class="ltr" dir="ltr">8.84</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-6" class="quarto-xref">تمرین&nbsp;<span>11.6</span></a>.</strong> <span class="ltr" dir="ltr">78.5 m/s</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-7" class="quarto-xref">تمرین&nbsp;<span>11.7</span></a>.</strong> <span class="ltr" dir="ltr">0.192</span> و <span class="ltr" dir="ltr">0.575 Hz</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-8" class="quarto-xref">تمرین&nbsp;<span>11.8</span></a>.</strong> <span class="ltr" dir="ltr">9.517 m/s</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-9" class="quarto-xref">تمرین&nbsp;<span>11.9</span></a>.</strong> <span class="ltr" dir="ltr">2.22 %</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-10" class="quarto-xref">تمرین&nbsp;<span>11.10</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1.2e7</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-11" class="quarto-xref">تمرین&nbsp;<span>11.11</span></a>.</strong> <span class="math inline">\(C_L = 1.096\)</span>، <span class="math inline">\(C_D = 0.0104\)</span>، نسبتِ <span class="ltr" dir="ltr">106</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-12" class="quarto-xref">تمرین&nbsp;<span>11.12</span></a>.</strong> <span class="ltr" dir="ltr">4.42 MN·m</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-13" class="quarto-xref">تمرین&nbsp;<span>11.13</span></a>.</strong> <span class="ltr" dir="ltr">126 kN·m</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-14" class="quarto-xref">تمرین&nbsp;<span>11.14</span></a>.</strong> <span class="ltr" dir="ltr">5.64 MN·m</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-15" class="quarto-xref">تمرین&nbsp;<span>11.15</span></a>.</strong> <span class="ltr" dir="ltr">531 kN</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-16" class="quarto-xref">تمرین&nbsp;<span>11.16</span></a>.</strong> <span class="ltr" dir="ltr">452 kN</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-17" class="quarto-xref">تمرین&nbsp;<span>11.17</span></a>.</strong> <span class="ltr" dir="ltr">17.5 MJ</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-18" class="quarto-xref">تمرین&nbsp;<span>11.18</span></a>.</strong> <span class="ltr" dir="ltr">15 s</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-19" class="quarto-xref">تمرین&nbsp;<span>11.19</span></a>.</strong> <span class="ltr" dir="ltr">−4.7 %</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-20" class="quarto-xref">تمرین&nbsp;<span>11.20</span></a>.</strong> <span class="ltr" dir="ltr">7.09 m/s</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-21" class="quarto-xref">تمرین&nbsp;<span>11.21</span></a>.</strong> <span class="ltr" dir="ltr">170 Hz</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-22" class="quarto-xref">تمرین&nbsp;<span>11.22</span></a>.</strong> <span class="ltr" dir="ltr">0.216</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-23" class="quarto-xref">تمرین&nbsp;<span>11.23</span></a>.</strong> حدودِ ۴۲ (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-24" class="quarto-xref">تمرین&nbsp;<span>11.24</span></a>.</strong> <span class="ltr" dir="ltr">372 m</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-25" class="quarto-xref">تمرین&nbsp;<span>11.25</span></a>.</strong> <span class="ltr" dir="ltr">21,540 L</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-26" class="quarto-xref">تمرین&nbsp;<span>11.26</span></a>.</strong> <span class="ltr" dir="ltr">0.285</span> (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-27" class="quarto-xref">تمرین&nbsp;<span>11.27</span></a>.</strong> <span class="ltr" dir="ltr">3136 h</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-28" class="quarto-xref">تمرین&nbsp;<span>11.28</span></a>.</strong> <span class="ltr" dir="ltr">483 L/min</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-29" class="quarto-xref">تمرین&nbsp;<span>11.29</span></a>.</strong> <span class="ltr" dir="ltr">3.13</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-30" class="quarto-xref">تمرین&nbsp;<span>11.30</span></a>.</strong> <span class="ltr" dir="ltr">0.00625</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-31" class="quarto-xref">تمرین&nbsp;<span>11.31</span></a>.</strong> معیار: چهار گروهِ <a href="#fig-ch11-tree" class="quarto-xref">شکل&nbsp;<span>11.15</span></a> با دو جزءِ درست برای هر کدام.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-32" class="quarto-xref">تمرین&nbsp;<span>11.32</span></a>.</strong> ناحیهٔ ۱ ایستاده؛ ۲ گشتاورِ ژنراتور (<span class="math inline">\(k\omega^2\)</span>)؛ ۲٫۵ سقفِ سرعت؛ ۳ گام (<a href="#sec-ch11-a-regions" class="quarto-xref"><span>بخش 11.2.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-33" class="quarto-xref">تمرین&nbsp;<span>11.33</span></a>.</strong> آیرودینامیکی (کند کردن) و مکانیکی (نگه‌داشتن) (<a href="#sec-ch11-a-braking" class="quarto-xref"><span>بخش 11.2.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-34" class="quarto-xref">تمرین&nbsp;<span>11.34</span></a>.</strong> معیار: سرعت‌بالا (ژنراتورِ کوچک؛ جعبه‌دنده)، سرعت‌میانه، مستقیم (قطعهٔ چرخانِ کم؛ ژنراتورِ سنگین) (<a href="#exm-ch11-drivetrain" class="quarto-xref">مثال&nbsp;<span>11.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-133" class="quarto-xref">تمرین&nbsp;<span>11.35</span></a>.</strong> <span class="ltr" dir="ltr">0.511</span> (<span class="ltr" dir="ltr">P76</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-134" class="quarto-xref">تمرین&nbsp;<span>11.36</span></a>.</strong> <span class="math inline">\(a = 0.5\)</span>: <span class="ltr" dir="ltr">1.000</span> و <span class="ltr" dir="ltr">1.056</span>؛ <span class="math inline">\(a = 0.6\)</span>: <span class="ltr" dir="ltr">0.960</span> و <span class="ltr" dir="ltr">1.182</span> (<span class="ltr" dir="ltr">P77</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-135" class="quarto-xref">تمرین&nbsp;<span>11.37</span></a>.</strong> <span class="ltr" dir="ltr">7.41</span> و <span class="ltr" dir="ltr">9.73 m/s</span> (<span class="ltr" dir="ltr">P78</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-136" class="quarto-xref">تمرین&nbsp;<span>11.38</span></a>.</strong> نسبتِ <span class="ltr" dir="ltr">5.00</span>، سیارهٔ ۳۶ دندانه، <span class="math inline">\((24+96)/3 = 40\)</span>: هم‌فاصله ممکن است (<span class="ltr" dir="ltr">P79</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-137" class="quarto-xref">تمرین&nbsp;<span>11.39</span></a>.</strong> <span class="ltr" dir="ltr">−27.2 %</span> (<span class="ltr" dir="ltr">P80</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-138" class="quarto-xref">تمرین&nbsp;<span>11.40</span></a>.</strong> <span class="ltr" dir="ltr">43.0</span> و <span class="ltr" dir="ltr">50.0 dB(A)</span> (<span class="ltr" dir="ltr">P81</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-139" class="quarto-xref">تمرین&nbsp;<span>11.41</span></a>.</strong> <span class="ltr" dir="ltr">608.3 m</span> (<span class="ltr" dir="ltr">P82</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-140" class="quarto-xref">تمرین&nbsp;<span>11.42</span></a>.</strong> <span class="ltr" dir="ltr">9.123 m/s</span> (<span class="ltr" dir="ltr">P83</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-164" class="quarto-xref">تمرین&nbsp;<span>11.43</span></a>.</strong> <span class="ltr" dir="ltr">145 MPa</span> در برابرِ <span class="ltr" dir="ltr">126</span> (<span class="ltr" dir="ltr">P99</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-165" class="quarto-xref">تمرین&nbsp;<span>11.44</span></a>.</strong> <span class="ltr" dir="ltr">799 kN</span> (<span class="ltr" dir="ltr">P100</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-172" class="quarto-xref">تمرین&nbsp;<span>11.45</span></a>.</strong> <span class="ltr" dir="ltr">243 W/m²</span> (<span class="ltr" dir="ltr">P105</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-35" class="quarto-xref">تمرین&nbsp;<span>11.46</span></a>.</strong> <span class="math inline">\(a = 0.2\)</span>: <span class="ltr" dir="ltr">0.512</span> و <span class="ltr" dir="ltr">0.640</span>؛ <span class="math inline">\(a = 0.4\)</span>: <span class="ltr" dir="ltr">0.576</span> و <span class="ltr" dir="ltr">0.960</span>؛ هر دو زیرِ <span class="ltr" dir="ltr">0.593</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-36" class="quarto-xref">تمرین&nbsp;<span>11.47</span></a>.</strong> <span class="ltr" dir="ltr">6.37°</span> برای هر دو (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-37" class="quarto-xref">تمرین&nbsp;<span>11.48</span></a>.</strong> <span class="ltr" dir="ltr">0.454</span> و <span class="ltr" dir="ltr">0.460</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-38" class="quarto-xref">تمرین&nbsp;<span>11.49</span></a>.</strong> <span class="ltr" dir="ltr">3107 kN·m·s²</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-39" class="quarto-xref">تمرین&nbsp;<span>11.50</span></a>.</strong> <span class="ltr" dir="ltr">3099 kW</span> در برابرِ <span class="ltr" dir="ltr">3595</span>؛ نسبتِ چگالی‌ها (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-40" class="quarto-xref">تمرین&nbsp;<span>11.51</span></a>.</strong> <span class="ltr" dir="ltr">795 kN</span> (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-41" class="quarto-xref">تمرین&nbsp;<span>11.52</span></a>.</strong> از <span class="ltr" dir="ltr">10.5</span> به <span class="ltr" dir="ltr">11.0 m/s</span>: برای همان توان تندیِ بیشتری لازم است (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-42" class="quarto-xref">تمرین&nbsp;<span>11.53</span></a>.</strong> <span class="ltr" dir="ltr">1.43 GWh</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-43" class="quarto-xref">تمرین&nbsp;<span>11.54</span></a>.</strong> <span class="ltr" dir="ltr">0.234 Hz</span> (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-44" class="quarto-xref">تمرین&nbsp;<span>11.55</span></a>.</strong> <span class="ltr" dir="ltr">12.9 rpm</span>، بالای سقفِ <span class="ltr" dir="ltr">11.5</span>: در گسترهٔ کار نیست (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-45" class="quarto-xref">تمرین&nbsp;<span>11.56</span></a>.</strong> <span class="ltr" dir="ltr">2.23</span>: کامپوزیت چرخه‌های بزرگ را برجسته می‌کند (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-46" class="quarto-xref">تمرین&nbsp;<span>11.57</span></a>.</strong> یک چرخهٔ کاملِ دامنهٔ ۲ و دو نیم‌چرخهٔ دامنهٔ ۴ (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-47" class="quarto-xref">تمرین&nbsp;<span>11.58</span></a>.</strong> <span class="ltr" dir="ltr">0.062</span> در برابرِ داده <span class="ltr" dir="ltr">0.059</span> (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-48" class="quarto-xref">تمرین&nbsp;<span>11.59</span></a>.</strong> <span class="ltr" dir="ltr">71.9 %</span> (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-49" class="quarto-xref">تمرین&nbsp;<span>11.60</span></a>.</strong> <span class="ltr" dir="ltr">1464 MWh</span> (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-50" class="quarto-xref">تمرین&nbsp;<span>11.61</span></a>.</strong> <span class="ltr" dir="ltr">8.18 GWh</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-51" class="quarto-xref">تمرین&nbsp;<span>11.62</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">409 k u</span> در سال (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-52" class="quarto-xref">تمرین&nbsp;<span>11.63</span></a>.</strong> <span class="ltr" dir="ltr">4400 kg·m</span>؛ <span class="ltr" dir="ltr">6.4 kN</span> (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-53" class="quarto-xref">تمرین&nbsp;<span>11.64</span></a>.</strong> <span class="ltr" dir="ltr">2.26</span> (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-54" class="quarto-xref">تمرین&nbsp;<span>11.65</span></a>.</strong> <span class="ltr" dir="ltr">3.8 %</span> (<span class="ltr" dir="ltr">P50</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-55" class="quarto-xref">تمرین&nbsp;<span>11.66</span></a>.</strong> <span class="ltr" dir="ltr">124 t</span> (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-56" class="quarto-xref">تمرین&nbsp;<span>11.67</span></a>.</strong> <span class="ltr" dir="ltr">149 m</span> (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-57" class="quarto-xref">تمرین&nbsp;<span>11.68</span></a>.</strong> <span class="ltr" dir="ltr">442.75 Hz</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-58" class="quarto-xref">تمرین&nbsp;<span>11.69</span></a>.</strong> ضربه‌ها کوچک و پهن‌باندند و در خط‌های بزرگ گم می‌شوند؛ پوشِ بازهٔ تشدید نرخِ تکرارِ آن‌ها را نشان می‌دهد (<a href="#exm-ch11-condition" class="quarto-xref">مثال&nbsp;<span>11.44</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-59" class="quarto-xref">تمرین&nbsp;<span>11.70</span></a>.</strong> <span class="ltr" dir="ltr">1.058 kg/m³</span> (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-60" class="quarto-xref">تمرین&nbsp;<span>11.71</span></a>.</strong> <span class="ltr" dir="ltr">9.283 m/s</span> (<span class="ltr" dir="ltr">P56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-61" class="quarto-xref">تمرین&nbsp;<span>11.72</span></a>.</strong> <span class="ltr" dir="ltr">−9.8 %</span> در زانو (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-62" class="quarto-xref">تمرین&nbsp;<span>11.73</span></a>.</strong> <span class="ltr" dir="ltr">1565 MWh</span> (<span class="ltr" dir="ltr">P58</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-63" class="quarto-xref">تمرین&nbsp;<span>11.74</span></a>.</strong> <span class="ltr" dir="ltr">3647 h</span> (<span class="ltr" dir="ltr">P59</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-64" class="quarto-xref">تمرین&nbsp;<span>11.75</span></a>.</strong> <span class="ltr" dir="ltr">0.060</span>؛ <span class="math inline">\(C_T\)</span>ِ کم و توانِ اسمیِ ثابت (<span class="ltr" dir="ltr">P60</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-65" class="quarto-xref">تمرین&nbsp;<span>11.76</span></a>.</strong> <span class="math inline">\(C_T\)</span> تا اسمی ثابت و <span class="math inline">\(v^2\)</span> بالا می‌رود؛ پس از آن گام <span class="math inline">\(C_T\)</span> را کم می‌کند (<a href="#exm-ch11-regions" class="quarto-xref">مثال&nbsp;<span>11.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-66" class="quarto-xref">تمرین&nbsp;<span>11.77</span></a>.</strong> جهتِ وزن نسبت به پره هر دور برمی‌گردد (<a href="#exm-ch11-loads" class="quarto-xref">مثال&nbsp;<span>11.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-67" class="quarto-xref">تمرین&nbsp;<span>11.78</span></a>.</strong> تشدید با هر کدام لرزش و آسیبِ خستگی می‌سازد (<a href="#sec-ch11-b-campbell" class="quarto-xref"><span>بخش 11.3.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-68" class="quarto-xref">تمرین&nbsp;<span>11.79</span></a>.</strong> زاویهٔ حمله کم و برا کوچک می‌شود و پسا سهمِ بیشتری می‌گیرد (<a href="#sec-ch11-a-cplambda" class="quarto-xref"><span>بخش 11.2.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-69" class="quarto-xref">تمرین&nbsp;<span>11.80</span></a>.</strong> دور زدنِ هوا در نوک برا را کم می‌کند؛ با پره‌های بیشتر فاصلهٔ پره‌ها کمتر و اثر کمتر است (<a href="#eq-ch11-bem" class="quarto-xref">معادلهٔ&nbsp;<span>11.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-70" class="quarto-xref">تمرین&nbsp;<span>11.81</span></a>.</strong> میانگینِ تابعِ خمیده از توانِ میانگین فرق دارد (<a href="#sec-ch11-a-curve" class="quarto-xref"><span>بخش 11.2.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-141" class="quarto-xref">تمرین&nbsp;<span>11.82</span></a>.</strong> <span class="ltr" dir="ltr">1.9 s</span>، نصفِ <span class="ltr" dir="ltr">3.8 s</span> (<span class="ltr" dir="ltr">P84</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-142" class="quarto-xref">تمرین&nbsp;<span>11.83</span></a>.</strong> <span class="ltr" dir="ltr">92.4 Hz</span> (<span class="ltr" dir="ltr">P85</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-143" class="quarto-xref">تمرین&nbsp;<span>11.84</span></a>.</strong> <span class="ltr" dir="ltr">65.8 mm</span> (<span class="ltr" dir="ltr">P86</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-144" class="quarto-xref">تمرین&nbsp;<span>11.85</span></a>.</strong> <span class="math inline">\(qL^2/2 = 10.5\ \text{MN\,m}\)</span> (<span class="ltr" dir="ltr">P87</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-145" class="quarto-xref">تمرین&nbsp;<span>11.86</span></a>.</strong> <span class="ltr" dir="ltr">11.34</span> و <span class="ltr" dir="ltr">18.73 MJ</span>؛ <span class="ltr" dir="ltr">7.38 MJ</span> در روتور ذخیره شد (<span class="ltr" dir="ltr">P88</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-146" class="quarto-xref">تمرین&nbsp;<span>11.87</span></a>.</strong> <span class="math inline">\(\sqrt{2}\)</span> برابر: از <span class="ltr" dir="ltr">0.6</span> به <span class="ltr" dir="ltr">0.85 rad/s</span> (<span class="ltr" dir="ltr">P89</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-147" class="quarto-xref">تمرین&nbsp;<span>11.88</span></a>.</strong> <span class="ltr" dir="ltr">3.76</span> میلیون دور، نزدیکِ <span class="ltr" dir="ltr">3.77</span>ِ <a href="#exm-ch11-mainbearing" class="quarto-xref">مثال&nbsp;<span>11.27</span></a> (<span class="ltr" dir="ltr">P90</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-148" class="quarto-xref">تمرین&nbsp;<span>11.89</span></a>.</strong> <span class="ltr" dir="ltr">9.977 m/s</span>: کمتر از <span class="ltr" dir="ltr">0.3 %</span> اختلاف؛ نیم‌رخِ توانی انرژی را کم عوض می‌کند (<span class="ltr" dir="ltr">P91</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-149" class="quarto-xref">تمرین&nbsp;<span>11.90</span></a>.</strong> هر دو <span class="ltr" dir="ltr">0.575 Hz</span> در <span class="ltr" dir="ltr">11.5 rpm</span>اند؛ با هندسهٔ جعبه، تحلیلِ مرتبه و هماهنگ‌ها و نوارهای کناری جدا می‌شوند (<a href="#exm-ch11-gearbox" class="quarto-xref">مثال&nbsp;<span>11.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-150" class="quarto-xref">تمرین&nbsp;<span>11.91</span></a>.</strong> منحنیِ اندازه‌گیری‌شده در همان بادِ متلاطم ثبت شده و این اثر را دارد؛ کم‌کردنِ دوباره شمارشِ دوگانه است (<a href="#exm-ch11-tracking" class="quarto-xref">مثال&nbsp;<span>11.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-166" class="quarto-xref">تمرین&nbsp;<span>11.92</span></a>.</strong> حدودِ ۴۸۰۰ برابر (<span class="ltr" dir="ltr">P101</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-167" class="quarto-xref">تمرین&nbsp;<span>11.93</span></a>.</strong> <span class="ltr" dir="ltr">15.3 h</span> (<span class="ltr" dir="ltr">P102</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-71" class="quarto-xref">تمرین&nbsp;<span>11.94</span></a>.</strong> <span class="ltr" dir="ltr">5000 kW</span>، گامِ <span class="ltr" dir="ltr">6.9°</span>، رانشِ <span class="ltr" dir="ltr">550 kN</span> (<span class="ltr" dir="ltr">P61</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-72" class="quarto-xref">تمرین&nbsp;<span>11.95</span></a>.</strong> <span class="ltr" dir="ltr">17.56 GWh</span> (<span class="ltr" dir="ltr">P62</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-73" class="quarto-xref">تمرین&nbsp;<span>11.96</span></a>.</strong> <span class="ltr" dir="ltr">13.07 GWh</span>، حدودِ <span class="ltr" dir="ltr">653 k u</span> (<span class="ltr" dir="ltr">P63</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-74" class="quarto-xref">تمرین&nbsp;<span>11.97</span></a>.</strong> <span class="ltr" dir="ltr">4927 kW</span> (تقریباً همان)، نسبتِ <span class="ltr" dir="ltr">8.25</span>؛ اثرِ اصلی در تندی‌های <span class="ltr" dir="ltr">10.5</span> تا <span class="ltr" dir="ltr">12 m/s</span> است (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-75" class="quarto-xref">تمرین&nbsp;<span>11.98</span></a>.</strong> <span class="ltr" dir="ltr">−2.1 %</span> زیرِ اسمی (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-76" class="quarto-xref">تمرین&nbsp;<span>11.99</span></a>.</strong> <span class="ltr" dir="ltr">0.207 Hz</span>، حاشیهٔ <span class="ltr" dir="ltr">8 %</span>: زیرِ حاشیهٔ آموزشیِ ده درصد؛ برج سفت‌تر لازم است (<span class="ltr" dir="ltr">P66</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-77" class="quarto-xref">تمرین&nbsp;<span>11.100</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">199 MWh</span> برای هر توربین، <span class="ltr" dir="ltr">2.39 GWh</span> برای مزرعه (<span class="ltr" dir="ltr">P68</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-78" class="quarto-xref">تمرین&nbsp;<span>11.101</span></a>.</strong> <span class="ltr" dir="ltr">0.333</span> (<span class="ltr" dir="ltr">P69</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-79" class="quarto-xref">تمرین&nbsp;<span>11.102</span></a>.</strong> خورشیدی حدودِ <span class="ltr" dir="ltr">0.21</span> (بر پایهٔ <span class="ltr" dir="ltr">DC</span>)، بادی <span class="ltr" dir="ltr">0.36</span>؛ نیم‌رخِ روزانه و فصلیِ متفاوت (<span class="ltr" dir="ltr">P70</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-80" class="quarto-xref">تمرین&nbsp;<span>11.103</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">+6.4 %</span> (<span class="ltr" dir="ltr">P71</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-81" class="quarto-xref">تمرین&nbsp;<span>11.104</span></a>.</strong> ۲۴ نمونه؛ ذره‌ها، آب، گرانروی و فرسودگیِ افزودنی‌ها (<span class="ltr" dir="ltr">P72</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-82" class="quarto-xref">تمرین&nbsp;<span>11.105</span></a>.</strong> معیار: شمارهٔ سریال و پرونده، بازدیدِ لبه‌ها و ریشه، آسیبِ حمل، عکس، تطابقِ دستهٔ سه‌تایی (<a href="#sec-ch11-c-transport" class="quarto-xref"><span>بخش 11.4.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-83" class="quarto-xref">تمرین&nbsp;<span>11.106</span></a>.</strong> معیار: شعاعِ پیچ‌ها، پل‌ها و ظرفیت، زیرگذرها، شیب، عرضِ جاده، موانع، مجوزها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-84" class="quarto-xref">تمرین&nbsp;<span>11.107</span></a>.</strong> معیار: وارسیِ روند، نمونهٔ روغن و ذره، بازرسی با آندوسکوپ، برنامه‌ریزیِ تعویض در فصلِ کم‌باد، یدک (<a href="#exm-ch11-condition" class="quarto-xref">مثال&nbsp;<span>11.44</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-85" class="quarto-xref">تمرین&nbsp;<span>11.108</span></a>.</strong> معیار: بازدیدِ گیرنده‌ها و پره، پیوستگیِ رسانا، برقگیرها، داده‌های رویداد؛ با دستورالعملِ سازنده (<a href="#sec-ch11-c-lightning" class="quarto-xref"><span>بخش 11.4.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-86" class="quarto-xref">تمرین&nbsp;<span>11.109</span></a>.</strong> معیار: محل (کلاهک یا پوسته)، عمق، معیارِ سازنده، روشِ تأییدشده؛ آسیبِ سازه‌ای به کارخانه یا متخصص (<a href="#tbl-ch11-repair" class="quarto-xref">جدول&nbsp;<span>11.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-87" class="quarto-xref">تمرین&nbsp;<span>11.110</span></a>.</strong> معیار: درونِ <span class="ltr" dir="ltr">375 m</span>، رفت‌وآمد، شرایطِ یخ، آشکارسازی و توقف، علامت (<a href="#exm-ch11-icing" class="quarto-xref">مثال&nbsp;<span>11.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-88" class="quarto-xref">تمرین&nbsp;<span>11.111</span></a>.</strong> معیار: گزارشِ آزمونِ <span class="ltr" dir="ltr">IEC 61400-12-1:2022</span>، شرایطِ مرجع، منحنیِ ضمانت‌شده و قاعدهٔ آزمونِ پذیرش (<a href="#sec-ch11-a-curve" class="quarto-xref"><span>بخش 11.2.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-89" class="quarto-xref">تمرین&nbsp;<span>11.112</span></a>.</strong> معیار: پارامترهای وارسی‌شده و نشده جدا، مجهولِ <span class="ltr" dir="ltr">U-039</span>، برنامهٔ اندازه‌گیری (<a href="#exm-ch11-suitability" class="quarto-xref">مثال&nbsp;<span>11.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-90" class="quarto-xref">تمرین&nbsp;<span>11.113</span></a>.</strong> سایهٔ برج و پره (فصلِ ۱۰)، پرتابِ یخ <span class="ltr" dir="ltr">375 m</span>، جاده‌ها و کابل‌ها، صاعقه (<a href="#tbl-ch11-basis" class="quarto-xref">جدول&nbsp;<span>11.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-91" class="quarto-xref">تمرین&nbsp;<span>11.114</span></a>.</strong> معیار: عمرِ خستگیِ اتصال، بازرسی و کشش‌دهیِ دوباره، ادعا و تمدیدِ عمر (<a href="#sec-ch11-c-records" class="quarto-xref"><span>بخش 11.4.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-92" class="quarto-xref">تمرین&nbsp;<span>11.115</span></a>.</strong> معیار: ناتوانی در بادنما کردنِ پره در قطعِ برق؛ آزمونِ دوره‌ای و پایشِ ظرفیت (<a href="#sec-ch11-b-pitch" class="quarto-xref"><span>بخش 11.3.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-93" class="quarto-xref">تمرین&nbsp;<span>11.116</span></a>.</strong> معیار: توان بر حسبِ خطای جهتِ اندازه‌گیری‌شده؛ بیشینه باید در صفر باشد؛ یا لیدار (<a href="#exm-ch11-yaw" class="quarto-xref">مثال&nbsp;<span>11.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-94" class="quarto-xref">تمرین&nbsp;<span>11.117</span></a>.</strong> معیار: <span class="ltr" dir="ltr">218.8</span> → <span class="ltr" dir="ltr">201.2</span> → <span class="ltr" dir="ltr">188.2 GWh</span> و آنچه هنوز کم می‌شود (<a href="#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-95" class="quarto-xref">تمرین&nbsp;<span>11.118</span></a>.</strong> معیار: انرژی را آیرودینامیکِ روتور تعیین می‌کند؛ تفاوتِ پیشرانه در بازده چند درصد است، نه ده؛ شاهد بخواهید (<a href="#exm-ch11-drivetrain" class="quarto-xref">مثال&nbsp;<span>11.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-96" class="quarto-xref">تمرین&nbsp;<span>11.119</span></a>.</strong> معیار: دسترس‌پذیری، برقی، بُرشِ صادرات، یخ، تخریب، پسماندِ کنترل؛ با منبعِ هر کدام (فصل‌های ۱۵ و ۲۱).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-97" class="quarto-xref">تمرین&nbsp;<span>11.120</span></a>.</strong> معیار: سودِ انرژیِ پایین‌دست، بارِ بیشتر و توانِ کمترِ بالادست؛ نیاز به مدل و تأییدِ سازنده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-98" class="quarto-xref">تمرین&nbsp;<span>11.121</span></a>.</strong> معیار: جابه‌جاییِ ردیف‌ها، فاصلهٔ بیشتر در جهتِ غالب، حذف یا جابه‌جاییِ توربینِ بدترین دنباله.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-99" class="quarto-xref">تمرین&nbsp;<span>11.122</span></a>.</strong> معیار: جرثقیل و فصلِ کم‌باد، یدک، مسیر، ایمنیِ بالابری و تأییدِ سازنده (<a href="#sec-ch11-c-service" class="quarto-xref"><span>بخش 11.4.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-100" class="quarto-xref">تمرین&nbsp;<span>11.123</span></a>.</strong> معیار: دنبالهٔ دینامیکی، واماندگیِ پویا، گذرهای گام (<a href="#sec-ch11-d-limits" class="quarto-xref"><span>بخش 11.5.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-151" class="quarto-xref">تمرین&nbsp;<span>11.124</span></a>.</strong> <span class="ltr" dir="ltr">3.41 GWh</span> (<span class="ltr" dir="ltr">P92</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-152" class="quarto-xref">تمرین&nbsp;<span>11.125</span></a>.</strong> <span class="ltr" dir="ltr">2.02 GWh</span>؛ وارداتی حدودِ <span class="ltr" dir="ltr">50 MWh</span> (<span class="ltr" dir="ltr">P93</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-153" class="quarto-xref">تمرین&nbsp;<span>11.126</span></a>.</strong> <span class="ltr" dir="ltr">−3.3 %</span>: منحنی به راست می‌رود و انرژی کم نشان داده می‌شود؛ به سودِ خریدار در ادعا و به زیانِ سازنده؛ برای همین واسنجیِ بادسنج پیش و پس از آزمون لازم است (<span class="ltr" dir="ltr">P94</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-154" class="quarto-xref">تمرین&nbsp;<span>11.127</span></a>.</strong> <span class="ltr" dir="ltr">123</span> میلیون دور، حدودِ <span class="ltr" dir="ltr">32.6</span> سال (<span class="ltr" dir="ltr">P95</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-155" class="quarto-xref">تمرین&nbsp;<span>11.128</span></a>.</strong> <span class="ltr" dir="ltr">3.42 GWh</span> در سال (<span class="ltr" dir="ltr">P96</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-156" class="quarto-xref">تمرین&nbsp;<span>11.129</span></a>.</strong> <span class="ltr" dir="ltr">18.3 m</span>؛ پس از خیزِ حدی <span class="ltr" dir="ltr">0.2 m</span> می‌ماند، بسیار کمتر از <span class="ltr" dir="ltr">5.5 m</span>ِ قاعده: پیش‌خم به‌تنهایی بس نیست (<span class="ltr" dir="ltr">P97</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-157" class="quarto-xref">تمرین&nbsp;<span>11.130</span></a>.</strong> معیار: برج <span class="ltr" dir="ltr">1.07 rad/s</span>؛ بهرهٔ ثابت در بادِ زیاد به <span class="ltr" dir="ltr">1.02 rad/s</span> می‌رسد و بسیار نزدیک می‌شود؛ برنامه‌ریزی با بسامدِ طراحیِ کمتر و پالایهٔ برج (<a href="#exm-ch11-schedule" class="quarto-xref">مثال&nbsp;<span>11.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-168" class="quarto-xref">تمرین&nbsp;<span>11.131</span></a>.</strong> <span class="ltr" dir="ltr">3.91 GWh</span>، حدودِ <span class="ltr" dir="ltr">196 k u</span> در سال (<span class="ltr" dir="ltr">P103</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-169" class="quarto-xref">تمرین&nbsp;<span>11.132</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">132 h</span> در سال، دسترس‌پذیریِ زمانیِ حدودِ <span class="ltr" dir="ltr">98.5 %</span> (<span class="ltr" dir="ltr">P104</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-173" class="quarto-xref">تمرین&nbsp;<span>11.133</span></a>.</strong> <span class="ltr" dir="ltr">21.0 GWh</span>، حدودِ <span class="ltr" dir="ltr">1,052 k u</span> در سال پیش از بُرشِ صادرات؛ ارزشِ واقعی با شبیه‌سازیِ ساعتیِ کلِ نیروگاه کمتر است (<span class="ltr" dir="ltr">P106</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-101" class="quarto-xref">تمرین&nbsp;<span>11.134</span></a>.</strong> <span class="ltr" dir="ltr">5.40 %</span> در برابرِ <span class="ltr" dir="ltr">6.50 %</span> (<span class="ltr" dir="ltr">P73</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-102" class="quarto-xref">تمرین&nbsp;<span>11.135</span></a>.</strong> <span class="ltr" dir="ltr">18,616 MWh</span> در برابرِ <span class="ltr" dir="ltr">18,233</span>: حدودِ <span class="ltr" dir="ltr">2 %</span> بیشتر، بیشتر از ناحیهٔ شروع (<span class="ltr" dir="ltr">P74</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-103" class="quarto-xref">تمرین&nbsp;<span>11.136</span></a>.</strong> معیار: دست‌کم دو گزینه با <a href="#eq-ch11-ftower" class="quarto-xref">معادلهٔ&nbsp;<span>11.17</span></a>، حاشیه‌ها، جرم و حملِ جاده‌ای (<a href="#exm-ch11-campbell" class="quarto-xref">مثال&nbsp;<span>11.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-104" class="quarto-xref">تمرین&nbsp;<span>11.137</span></a>.</strong> معیار: منحنیِ توان در چگالیِ ساختگاه، رده و سازگاری، پیشرانه، برج، صاعقه، یخ، پایش، سوابق، گواهی، ضمانت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-105" class="quarto-xref">تمرین&nbsp;<span>11.138</span></a>.</strong> معیار: مواد، چیدمان، تزریق و پخت، چسب، فراصوت، وزن، صاعقه، سوابق (<a href="#fig-ch11-bladeflow" class="quarto-xref">شکل&nbsp;<span>11.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-106" class="quarto-xref">تمرین&nbsp;<span>11.139</span></a>.</strong> معیار: جای حس‌گرها، نمونه‌برداری، تحلیلِ پوش، روند، هشدار، اتصال به پایش (<a href="#sec-ch11-b-cms" class="quarto-xref"><span>بخش 11.3.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-107" class="quarto-xref">تمرین&nbsp;<span>11.140</span></a>.</strong> معیار: سریِ ثابت، تک‌قله، تکرارِ دوره‌ای با شمارِ معلوم، پایستگیِ جمعِ دامنه‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-108" class="quarto-xref">تمرین&nbsp;<span>11.141</span></a>.</strong> معیار: کاهشِ توان با گام، اولویتِ اقتصادی و فنی، بار و فرسایش، هماهنگی با کنترل‌گرِ نیروگاه (فصل‌های ۲۰ و ۳۵).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-109" class="quarto-xref">تمرین&nbsp;<span>11.142</span></a>.</strong> معیار: سودِ انرژی، هزینهٔ برج، بسامد، حمل، مجوزِ ارتفاع.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-110" class="quarto-xref">تمرین&nbsp;<span>11.143</span></a>.</strong> معیار: دوره، اجزا، آزمونِ پیوستگی، ثبتِ رویداد، اقدامِ پس از رویداد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-111" class="quarto-xref">تمرین&nbsp;<span>11.144</span></a>.</strong> معیار: آشکارسازی، منطقِ توقف و راه‌اندازی، علامت و مرز، آموزش (<a href="#sec-ch11-c-icing" class="quarto-xref"><span>بخش 11.4.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-112" class="quarto-xref">تمرین&nbsp;<span>11.145</span></a>.</strong> معیار: بارهای طراحی و خستگی، سختیِ لازم، قفسهٔ پیچ، ژئوتکنیک، آب‌های زیرزمینی (<span class="ltr" dir="ltr">U-041</span>، <span class="ltr" dir="ltr">U-042</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-113" class="quarto-xref">تمرین&nbsp;<span>11.146</span></a>.</strong> معیار: ترتیب، جرثقیل، آمارِ باد و پنجره‌ها، سکوها، ایمنی (<a href="#sec-ch11-c-installation" class="quarto-xref"><span>بخش 11.4.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-114" class="quarto-xref">تمرین&nbsp;<span>11.147</span></a>.</strong> معیار: تجهیزِ اندازه‌گیری، کالیبراسیونِ ساختگاه، فیلترِ داده، تصحیحِ چگالی، عدمِ قطعیت، قاعدهٔ تصمیم (<a href="#sec-ch11-a-curve" class="quarto-xref"><span>بخش 11.2.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-115" class="quarto-xref">تمرین&nbsp;<span>11.148</span></a>.</strong> معیار: قطعه‌های با زمانِ تحویلِ بلند (جعبه‌دنده، یاتاقان، ژنراتور)، اشتراک با مزرعه‌های دیگر، انبار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-116" class="quarto-xref">تمرین&nbsp;<span>11.149</span></a>.</strong> معیار: فرمانِ توان و توانِ راکتیو، وضعیت‌ها، زمانِ پاسخ، پروتکل و امنیت (فصل‌های ۳۵ و ۳۶).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-117" class="quarto-xref">تمرین&nbsp;<span>11.150</span></a>.</strong> معیار: سه روش، شاهدِ <a href="#exm-ch11-ddensity" class="quarto-xref">مثال&nbsp;<span>11.42</span></a> و <a href="#exm-ch11-density" class="quarto-xref">مثال&nbsp;<span>11.10</span></a>، تصمیم و شرطِ بازنگری (منحنیِ سازنده).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-118" class="quarto-xref">تمرین&nbsp;<span>11.151</span></a>.</strong> معیار: منحنیِ سازنده، مطالعهٔ دنباله، چیدمانِ نهایی، دادهٔ تلاطم، تغییرِ توربین.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-158" class="quarto-xref">تمرین&nbsp;<span>11.152</span></a>.</strong> معیار: ضریبِ <span class="math inline">\(G(\theta_{12})/G(\theta)\)</span> از برازشِ <a href="#exm-ch11-schedule" class="quarto-xref">مثال&nbsp;<span>11.18</span></a>، حدِ پایین برای گامِ نزدیکِ صفر، وارسی با تندباد در چند تندی و با میراییِ هدف (<span class="ltr" dir="ltr">P98</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-159" class="quarto-xref">تمرین&nbsp;<span>11.153</span></a>.</strong> معیار: دکل یا لیدار با فاصلهٔ درست و بیرون از دنباله، واسنجیِ ساختگاه، پالایه‌ها و پرچم‌ها، نرمال‌سازی، بازه‌ها، عدمِ قطعیت، قاعدهٔ پذیرش پیش از آزمون، آزمایشگاهِ مستقل (<a href="#sec-ch11-d-pcmeas" class="quarto-xref"><span>بخش 11.5.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-160" class="quarto-xref">تمرین&nbsp;<span>11.154</span></a>.</strong> معیار: توربین‌های نزدیک به خانه‌ها، ساعت‌های شب، جهت‌هایی که خانه پایین‌دست است، هزینهٔ انرژیِ هر گزینه با <a href="#exm-ch11-noise" class="quarto-xref">مثال&nbsp;<span>11.46</span></a>، حدهای ملی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-161" class="quarto-xref">تمرین&nbsp;<span>11.155</span></a>.</strong> معیار: جرمِ <span class="ltr" dir="ltr">11.8</span> در برابرِ <span class="ltr" dir="ltr">3.2 t</span>، هزینهٔ الیاف، حساسیتِ کربن به چینِ الیاف و هم‌راستایی، بازرسیِ فراصوتی، صاعقه (رسانایی)، تجربهٔ کارخانه (<a href="#sec-ch11-c-composites" class="quarto-xref"><span>بخش 11.4.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-170" class="quarto-xref">تمرین&nbsp;<span>11.156</span></a>.</strong> معیار: تعریفِ زمانی یا انرژیایی، توقف‌های به حسابِ مالک (شبکه، محدودیتِ صادرات، بادِ خارج از گستره)، دادهٔ اندازه‌گیری و منبعِ آن، دورهٔ محاسبه، جریمه و پاداش (<a href="#sec-ch11-c-availability" class="quarto-xref"><span>بخش 11.4.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-119" class="quarto-xref">تمرین&nbsp;<span>11.157</span></a>.</strong> معیار: گشتاور و اندازهٔ ژنراتور، نگهداری و جرثقیل، یاتاقان‌ها، رفتار در شبکه؛ با ماتریسِ فصلِ ۸.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-120" class="quarto-xref">تمرین&nbsp;<span>11.158</span></a>.</strong> معیار: دنباله، زمین، کابل و جاده، سایه و یخ بر خورشید، دسترسی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-121" class="quarto-xref">تمرین&nbsp;<span>11.159</span></a>.</strong> معیار: درخواست از سازنده، آزمونِ ساختگاه، مقایسه با روشِ تندیِ هم‌ارز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-122" class="quarto-xref">تمرین&nbsp;<span>11.160</span></a>.</strong> معیار: دکل یا لیدار با دادهٔ ده‌دقیقه‌ای، همبستگیِ بلندمدت، آمارِ حدی (فصل‌های ۳، ۱۲ و ۱۳).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-123" class="quarto-xref">تمرین&nbsp;<span>11.161</span></a>.</strong> معیار: ردیابی با سوابق، پایشِ ویژه، برنامهٔ تعویض، ادعا (<a href="#exm-ch11-records" class="quarto-xref">مثال&nbsp;<span>11.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-124" class="quarto-xref">تمرین&nbsp;<span>11.162</span></a>.</strong> معیار: سوابقِ بار و تعمیر، بازرسی، بازمحاسبهٔ عمرِ خستگی، ریسک‌ها (فصلِ ۵۳).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-125" class="quarto-xref">تمرین&nbsp;<span>11.163</span></a>.</strong> معیار: هزینهٔ نهایی و فرسایش، بار، قراردادها؛ بُرشِ خورشید در اینورتر بی‌فرسایش است اما ارزشِ انرژی برابر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-126" class="quarto-xref">تمرین&nbsp;<span>11.164</span></a>.</strong> معیار: فرض‌ها، تصمیم‌ها، مجهول‌ها و شاهدها با شماره‌ها (<a href="#sec-ch11-deliverable" class="quarto-xref"><span>بخش 11.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-127" class="quarto-xref">تمرین&nbsp;<span>11.165</span></a>.</strong> معیار: ده ریسک از بخش‌های ب و پ با کنترل و شاهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-128" class="quarto-xref">تمرین&nbsp;<span>11.166</span></a>.</strong> معیار: پرسش برای هر دروازهٔ <a href="#fig-ch11-bladeflow" class="quarto-xref">شکل&nbsp;<span>11.21</span></a>، سوابقِ پخت، صلاحیتِ بازرس، عدمِ انطباق‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-129" class="quarto-xref">تمرین&nbsp;<span>11.167</span></a>.</strong> معیار: حلقه‌ها، سرعتِ نسبی، برا، تکرار؛ بی‌فرمول و درست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-130" class="quarto-xref">تمرین&nbsp;<span>11.168</span></a>.</strong> معیار: هر دو از منبع، مدلِ تبدیل، تلفات و شاهد؛ تفاوت در عدمِ قطعیتِ منبع، دنباله و نقشِ چگالی و دما.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-131" class="quarto-xref">تمرین&nbsp;<span>11.169</span></a>.</strong> معیار: خورشید: تابشِ افقی → صفحه → دما → مدلِ دیود → کابل و ناهمسانی → اینورتر و بُرش → گرد و غبار؛ باد: تندی → چگالی → منحنی → دنباله؛ سپس ترانسفورماتور، شبکهٔ جمع‌آوری و سقفِ صادرات تا نقطهٔ اتصال (فصل‌های ۷، ۱۰ و ۱۱)؛ ناخالص و تحویلی جدا.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-132" class="quarto-xref">تمرین&nbsp;<span>11.170</span></a>.</strong> معیار: <span class="ltr" dir="ltr">D-011</span>، <span class="ltr" dir="ltr">D-015</span> و چیدمان؛ شاهدهای <a href="#exm-ch11-curve" class="quarto-xref">مثال&nbsp;<span>11.11</span></a>، <a href="#exm-ch11-int-2" class="quarto-xref">مثال&nbsp;<span>11.49</span></a> و <a href="#exm-ch11-campbell" class="quarto-xref">مثال&nbsp;<span>11.25</span></a>؛ ریسک‌های <span class="ltr" dir="ltr">U-013</span>، <span class="ltr" dir="ltr">U-039</span> و <span class="ltr" dir="ltr">U-041</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-162" class="quarto-xref">تمرین&nbsp;<span>11.171</span></a>.</strong> معیار: <span class="ltr" dir="ltr">3.3 %</span> برای لبهٔ ساییده با ترمیمِ نکرده؛ پایهٔ انرژی فرض می‌کند نگهداری انجام می‌شود، پس سایش در تلفاتِ تخریب و نگهداری (فصل‌های ۱۵ و ۵۲) با برنامهٔ بازرسی می‌آید، نه در منحنی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-163" class="quarto-xref">تمرین&nbsp;<span>11.172</span></a>.</strong> معیار: تشبیهِ چوبِ ماهیگیری، خیزِ نوک بزرگ‌تر از فاصلهٔ برج، سختی با ضخامت و ارتفاعِ مقطع؛ بی‌فرمول و درست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch11-171" class="quarto-xref">تمرین&nbsp;<span>11.173</span></a>.</strong> معیار: انرژیِ ازدست‌رفتهٔ توقفِ بلندِ جعبه‌دنده در برابرِ هزینهٔ سرمایهٔ یدک و انبار؛ احتمالِ خرابی در دوازده توربین در سال (حدودِ ۰٫۶)، زمانِ تحویل، اشتراک با مزرعه‌های دیگر.</p>
</div>
<section id="sec-ch11-examples-out" class="level3" data-number="11.14.1">
<h3 data-number="11.14.1" class="anchored" data-anchor-id="sec-ch11-examples-out"><span class="header-section-number">11.14.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01: 0.5 x 1.056 x 17,671 x 9^3 = 6.80 MW
P02: (1.1)^3 - 1 = 33.1 % more
P03: 4 MW / (pi 70^2) = 260 W/m2
P04: a 0.25: Cp 0.5625, Ct 0.750
P05: 9 rpm, 8 m/s: TSR = 8.84
P06: 10 rpm: tip speed 78.5 m/s
P07: 11.5 rpm: 1P 0.192 Hz, 3P 0.575 Hz
P08: 10 x (1.056/1.225)^(1/3) = 9.517 m/s
P09: yaw 7 deg, cos^3: 2.22 % loss
P10: 0.5 R, chord 4 m: Re = 45.2 x 4 / 1.5e-5 = 1.2e+07
P11: 8 deg: Cl 1.096, Cd 0.01035, L/D 105.9
P12: 5 MW / 0.94 / 1.204 = 4.42 MN m
P13: 4.42 MN m / 35 = 126 kN m
P14: 25 t x 9.81 x 23 m = 5.64 MN m
P15: 22 t x 1.047^2 x 22 m = 531 kN
P16: 0.5 x 1.225 x A x 49 x 0.852 = 452 kN
P17: 0.5 x 32.0e6 x 1.047^2 = 17.5 MJ
P18: 90 deg at 6 deg/s: 15 s
P19: top mass +10 %: f x 1/sqrt(1.1) = 0.953 (-4.7 %)
P20: Weibull k 2, c 8: mean 7.09 m/s
P21: BPFO 16/2 x 25 x (1 - 0.15) = 170 Hz
P22: Jensen Ct 0.8 at 6D: 0.216
P23: lightning Ng 4: 4 x 0.866 x 12 = 42 a year
P24: ice throw 1.5 x (136 + 112) = 372 m
P25: paint for 12 towers: 12 x 1,795 = 21,540 L
P26: 150 GWh / (60 MW x 8760 h) = 0.285
P27: full-load hours 188.16 GWh / 60 MW = 3,136 h
P28: 133 kW, 10 K: 483 L/min
P29: DEL m 4: ((2^4 + 2^4 + 4^4) / 3)^(1/4) = 3.13
P30: Miner: 1e6 x 0.5^4 / 1e7 = 0.00625
P31: a 0.2: Cp 0.5120, Ct 0.640
   : a 0.4: Cp 0.5760, Ct 0.960
P32: phi = atan(6.7/60) = 6.37 deg = alpha with zero twist
P33: BEM Cp: lambda 7 0.4544, lambda 10 0.4599
P34: k at 1.056: 3,604 x 1.056/1.225 = 3,107 kN m s2
P35: 9 m/s at 1.056: 3,099 kW (1.225: 3,595)
P36: 10 m/s at 1.056: thrust 795 kN (1.225: 923)
P37: rated wind 11.0 m/s at site, 10.5 at 1.225 (a_density)
P38: yaw 5 deg, cos^2: 0.76 % of 188.16 GWh = 1.43 GWh
P39: tube 4.6 m, 33 mm: f1 = 0.234 Hz
P40: 1P meets 0.215 Hz at 12.9 rpm (above 11.5)
P41: DEL ratio m 10 / m 4: 7.94 / 3.56 = 2.23
P42: series 0 3 1 4 0: range 2 x 1, range 4 x 0.5, range 4 x 0.5
P43: P(v &gt; 13) = exp(-(13/8.02)^2.11) = 0.0621; data 0.0587
P44: 7..13 m/s: 10.1 + 12.2 + 14.7 + 14.2 + 12.1 + 8.6 = 71.9 %
P45: density correction per turbine: 18,233 - 16,769 = 1,464 MWh
P46: layout C vs A: 188.16 - 179.98 = 8.18 GWh
P47: at 50 u/MWh: 409 k u a year
P48: one blade 0.2 t heavier: U 4,400 kg m, F 6.4 kN
P49: tip 200 m: 2 x 9 pi 0.2^2 = 2.26 a year
P50: icing screen 333 / 8760 = 3.8 %
P51: section 1: pi x 4.3125 x 0.0465 x 25 x 7850 = 124 t
P52: section 1 welds: (10 - 1 + 2) x pi x 4.3125 = 149 m
P53: 23 teeth at 19.25 Hz: mesh 442.75 Hz
P55: standard atmosphere at 1500 m: 1.058 kg/m3
P56: 10 x (0.98/1.225)^(1/3) = 9.283 m/s
P57: steady 4,932 vs smoothed 4,451 kW at 10 m/s: -9.8 %
P58: bin 12.5 m/s: 314 x 4,985 = 1,565 MWh
P59: full-load hours at 1.225: 18,233 / 5 = 3,647 h
P60: Jensen Ct 0.35 at 8D: 0.0598
P61: 12 m/s, 1.15 kg/m3: 5,000 kW, pitch 6.9 deg, thrust 550 kN
P62: density alone: 218.79 - 201.23 = 17.56 GWh
P63: wakes 201.23 - 188.16 = 13.07 GWh = 653 k u a year
P64: cap 10.5 rpm at 10 m/s: 4,927 kW (11.5 rpm: 4,932); TSR 8.25
P65: efficiency 0.92 vs 0.94: energy x 0.9787 (-2.1 %, below rated)
P66: top 300 t: f1 = 0.207 Hz; 1P max 0.192 -&gt; margin 8 %
P68: 20 % of the 333 cold hours lost: 199 MWh per turbine, 2.39 GWh
P69: CF 0.358 x 0.95 x 0.98 = 0.333
P70: PV specific yield 1,854 kWh/kWp -&gt; CF 0.212 (DC); wind 0.358
P71: hub 120 m, shear 0.2: speed x 1.0371; energy +6.4 % (no wake, same curve)
P72: oil sample every 6 months, 12 turbines: 24 samples a year
P73: two rows, 4D x 10D: wake loss 5.40 % (8D: 6.50 %)
P74: model curve, 1.225, smoothed: 18,616 MWh per turbine (pack 18,233)
P75: see text: criteria
P76: Glauert Cp_max at TSR 2: 0.5112
P77: a 0.5: momentum 1.000, Buhl 1.056; a 0.6: momentum 0.960, Buhl 1.182
P78: shear 0.14, 9 m/s at 100 m: lowest tip 25 m 7.41 m/s, top tip 9.73 m/s
P79: sun 24, ring 96: ratio 5.00, planet 36 teeth, (24 + 96)/3 = 40 (ok)
P80: load +10 %, rollers: life x 0.728 (-27.2 %)
P81: two 40 dB sources: 43.0 dB; ten: 50.0 dB
P82: slant distance sqrt(600^2 + 100^2) = 608.3 m
P83: 9 x (1.10/1.056)^(1/3) = 9.123 m/s
P84: J halved: tau = 1.9 s (full J: 3.8 s)
P85: stage 2 at 10 rpm: carrier 0.952 Hz x 97 = 92.4 Hz
P86: cap: 20e6 / (225e6 x 0.9 x 1.5) = 65.8 mm
P87: uniform 4 kN/m over 72.5 m: q L^2 / 2 = 10.51 MN m
P88: rotor energy 11.34 MJ -&gt; 18.73 MJ (+7.38 MJ)
P89: G doubled, same gains: wn x sqrt(2) = 1.414; 0.6 -&gt; 0.85 rad/s
P90: 8.1 rpm x 60 x 7,735 h = 3.76 million rev
P91: shear 0.3: REWS 9.977 m/s for 10 m/s at hub
P92: night mode 1.81 % of 188.16 GWh = 3.41 GWh
P93: own use, 12 turbines: 2.02 GWh; imported 50 MWh
P94: anemometer reads 2 % high: measured energy 16,100 vs 16,648 MWh (-3.3 %)
P95: C 9 MN: L10 = 123 million rev = 32.6 years
P96: erosion on 6 of 12 turbines: 3.42 GWh a year
P97: prebend 4 m: clearance 18.3 m; less 18.1 m deflection: 0.2 m (rule 5.5 m)
P98: see text: criteria
P99: wall 40 mm: 145 MPa (46 mm: 126 MPa)
P100: 100 bolts: 4 M / (n D) - W / n = 799 kN
P101: joint opens, m = 4: damage x (1/0.12)^4 = 4,823
P102: yaw at 0.3 deg/s: 16,546 / 0.3 / 3600 = 15.3 h
P103: availability loss 12 x 326 MWh = 3.91 GWh = 196 k u at 50 u/MWh
P104: gearbox stop halved: 132 h a year -&gt; time availability about 98.49 %
P105: 162 m rotor: 5e6 / (pi 81^2) = 243 W/m2
P106: 12 x (18,921 - 17,168) = 21.0 GWh = 1,052 k u a year before curtailment</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01: 1/2 rho A v^3 at 10 m/s: 10.82 MW (1.225), 9.33 MW (1.056); 283 W/m2
E02: 11.5 rpm = 1.204 rad/s; tip speed 90.3 m/s; TSR at 10 m/s 9.03
E03: Betz a = 1/3: Cp 0.5926, Ct 0.889; rotor 2V/3, far wake V/3
E04: ideal thrust at 10 m/s (Ct 8/9): 962 kN; BEM 923 kN
E05: Reynolds number at 0.7 R: 63 m/s x 3.5 m / 1.5e-5 = 1.5e+07
E06: torque law k = 3,604 kN m s2; at 0.907 rad/s: 2.965 MN m
E07: rated torque 5 MW / 0.94 / 1.204 = 4.42 MN m; ratio 1155 / 11.5 = 100.4
   : high-speed shaft torque 44 kN m
E08: yaw error 10 deg: cos^2 loss 3.0 %, cos^3 loss 4.5 %
E09: standard atmosphere at 1200 m: 877 hPa, 7.2 C -&gt; 1.090 kg/m3
E10: equivalent speed 8 x (1.056/1.225)^(1/3) = 7.614 m/s
E11: rotor energy at 11.5 rpm 23.2 MJ; 90 deg at 8 deg/s: 11.2 s
E12: 10 rpm: 1P 0.167 Hz, 3P 0.500 Hz; tower 0.215 Hz
E13: edgewise cycles in 20 yr at 9 rpm, 85 % running: 8.0e+07
E14: Miner, m = 10: half the reference range does 1/1024 of the damage
E15: Weibull k 2.11, c 8.02: mean c Gamma(1 + 1/k) = 7.10 m/s (data 7.10)
E16: hours below cut-in 1025 (11.7 %), above 25 m/s 0
E17: Jensen, Ct 0.852, 4D: deficit 0.314; power x (1 - d)^3 = 0.323
   : Jensen, Ct 0.852, 8D: deficit 0.190; power x (1 - d)^3 = 0.532
E18: capacity factor 188.16 GWh / (60 MW x 8760 h) = 0.358
E19: lightning 2 x 9 pi 0.175^2 = 1.73 flashes a year;
     ice throw 1.5 x (150 + 100) = 375 m
E20: BPFO = 12/2 x 19.25 x (1 - 0.2) = 92.4 Hz
E21: blade from hub 2.5 m to tip 75 m: 72.5 m long
E22: centrifugal 22 t x 1.204^2 x 22 m = 702 kN;
     gravity 22 t x 9.81 x 22 m = 4.75 MN m
E23: tower base moment 923 kN x 100 m = 92.3 MN m
E24: losses at rated 5,319 - 5,000 = 319 kW; gearbox 2.5 % = 133 kW
     oil flow for 15 K rise: 133 kW / (870 x 1900 x 15) = 322 L/min</code></pre>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/10-pv-modules-arrays.html" class="pagination-link" aria-label="ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/12-solar-resource.html" class="pagination-link" aria-label="ارزیابیِ منبعِ خورشیدی">
        <span class="nav-page-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>