<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>13&nbsp; اندازه‌گیری و ارزیابیِ باد – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/14-site-screening-micrositing.html" rel="next">
<link href="../chapters/12-solar-resource.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/12-solar-resource.html">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/13-wind-measurement.html"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch13-map" id="toc-sec-ch13-map" class="nav-link active" data-scroll-target="#sec-ch13-map"><span class="header-section-number">13.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch13-a" id="toc-sec-ch13-a" class="nav-link" data-scroll-target="#sec-ch13-a"><span class="header-section-number">13.2</span> الف. اقلیمِ باد و ابزارها</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-a-why" id="toc-sec-ch13-a-why" class="nav-link" data-scroll-target="#sec-ch13-a-why"><span class="header-section-number">13.2.1</span> چرا اندازه‌گیریِ باد؟</a></li>
  <li><a href="#sec-ch13-a-climate" id="toc-sec-ch13-a-climate" class="nav-link" data-scroll-target="#sec-ch13-a-climate"><span class="header-section-number">13.2.2</span> لایهٔ مرزی، پایداری و روز و شب</a></li>
  <li><a href="#sec-ch13-a-shear" id="toc-sec-ch13-a-shear" class="nav-link" data-scroll-target="#sec-ch13-a-shear"><span class="header-section-number">13.2.3</span> نیم‌رخِ عمودی: قانونِ توانی و لگاریتمی</a></li>
  <li><a href="#sec-ch13-a-veer" id="toc-sec-ch13-a-veer" class="nav-link" data-scroll-target="#sec-ch13-a-veer"><span class="header-section-number">13.2.4</span> چرخشِ جهت با ارتفاع</a></li>
  <li><a href="#sec-ch13-a-turbulence" id="toc-sec-ch13-a-turbulence" class="nav-link" data-scroll-target="#sec-ch13-a-turbulence"><span class="header-section-number">13.2.5</span> تلاطم</a></li>
  <li><a href="#sec-ch13-a-density" id="toc-sec-ch13-a-density" class="nav-link" data-scroll-target="#sec-ch13-a-density"><span class="header-section-number">13.2.6</span> چگالیِ هوا</a></li>
  <li><a href="#sec-ch13-a-instruments" id="toc-sec-ch13-a-instruments" class="nav-link" data-scroll-target="#sec-ch13-a-instruments"><span class="header-section-number">13.2.7</span> بادسنج‌ها و بادنماها</a></li>
  <li><a href="#sec-ch13-a-remote" id="toc-sec-ch13-a-remote" class="nav-link" data-scroll-target="#sec-ch13-a-remote"><span class="header-section-number">13.2.8</span> سنجشِ از دور: لیدار و سودار</a></li>
  <li><a href="#sec-ch13-a-mast" id="toc-sec-ch13-a-mast" class="nav-link" data-scroll-target="#sec-ch13-a-mast"><span class="header-section-number">13.2.9</span> دکل، بازوها و سایهٔ دکل</a></li>
  <li><a href="#sec-ch13-a-calibration" id="toc-sec-ch13-a-calibration" class="nav-link" data-scroll-target="#sec-ch13-a-calibration"><span class="header-section-number">13.2.10</span> واسنجی و ردیابی‌پذیری</a></li>
  </ul></li>
  <li><a href="#sec-ch13-a2" id="toc-sec-ch13-a2" class="nav-link" data-scroll-target="#sec-ch13-a2"><span class="header-section-number">13.3</span> عمیق‌تر: پایداری، روتورِ بزرگ و تندباد</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-a-stability" id="toc-sec-ch13-a-stability" class="nav-link" data-scroll-target="#sec-ch13-a-stability"><span class="header-section-number">13.3.1</span> پایداری از دو دما: عددِ ریچاردسون</a></li>
  <li><a href="#sec-ch13-a-rews" id="toc-sec-ch13-a-rews" class="nav-link" data-scroll-target="#sec-ch13-a-rews"><span class="header-section-number">13.3.2</span> روتورِ بزرگ: تندیِ هم‌ارزِ روتور</a></li>
  <li><a href="#sec-ch13-a-gust" id="toc-sec-ch13-a-gust" class="nav-link" data-scroll-target="#sec-ch13-a-gust"><span class="header-section-number">13.3.3</span> تندباد و ضریبِ تندباد</a></li>
  </ul></li>
  <li><a href="#sec-ch13-a3" id="toc-sec-ch13-a3" class="nav-link" data-scroll-target="#sec-ch13-a3"><span class="header-section-number">13.4</span> ابزارها در عمل: خطاهای کوچک با اثرِ بزرگ</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-a-dirmean" id="toc-sec-ch13-a-dirmean" class="nav-link" data-scroll-target="#sec-ch13-a-dirmean"><span class="header-section-number">13.4.1</span> میانگین‌گیریِ جهت</a></li>
  <li><a href="#sec-ch13-a-transfer" id="toc-sec-ch13-a-transfer" class="nav-link" data-scroll-target="#sec-ch13-a-transfer"><span class="header-section-number">13.4.2</span> تابعِ انتقالِ نادرست</a></li>
  <li><a href="#sec-ch13-a-hubdensity" id="toc-sec-ch13-a-hubdensity" class="nav-link" data-scroll-target="#sec-ch13-a-hubdensity"><span class="header-section-number">13.4.3</span> چگالی در ارتفاعِ توپی</a></li>
  <li><a href="#sec-ch13-a-vanewake" id="toc-sec-ch13-a-vanewake" class="nav-link" data-scroll-target="#sec-ch13-a-vanewake"><span class="header-section-number">13.4.4</span> بادنمای کج و دنباله</a></li>
  <li><a href="#sec-ch13-a-dbs" id="toc-sec-ch13-a-dbs" class="nav-link" data-scroll-target="#sec-ch13-a-dbs"><span class="header-section-number">13.4.5</span> لیدار روی تپه</a></li>
  <li><a href="#sec-ch13-a-conditional" id="toc-sec-ch13-a-conditional" class="nav-link" data-scroll-target="#sec-ch13-a-conditional"><span class="header-section-number">13.4.6</span> داده‌ای که شب گم می‌شود</a></li>
  </ul></li>
  <li><a href="#sec-ch13-b" id="toc-sec-ch13-b" class="nav-link" data-scroll-target="#sec-ch13-b"><span class="header-section-number">13.5</span> ب. طراحیِ کمپین و کیفیتِ داده</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-b-campaign" id="toc-sec-ch13-b-campaign" class="nav-link" data-scroll-target="#sec-ch13-b-campaign"><span class="header-section-number">13.5.1</span> ارتفاع‌ها و پیکربندی</a></li>
  <li><a href="#sec-ch13-b-redundancy" id="toc-sec-ch13-b-redundancy" class="nav-link" data-scroll-target="#sec-ch13-b-redundancy"><span class="header-section-number">13.5.2</span> افزونگی</a></li>
  <li><a href="#sec-ch13-b-recovery" id="toc-sec-ch13-b-recovery" class="nav-link" data-scroll-target="#sec-ch13-b-recovery"><span class="header-section-number">13.5.3</span> بازیابی و پالایش</a></li>
  <li><a href="#sec-ch13-b-icing" id="toc-sec-ch13-b-icing" class="nav-link" data-scroll-target="#sec-ch13-b-icing"><span class="header-section-number">13.5.4</span> یخ‌زدگی</a></li>
  <li><a href="#sec-ch13-b-faults" id="toc-sec-ch13-b-faults" class="nav-link" data-scroll-target="#sec-ch13-b-faults"><span class="header-section-number">13.5.5</span> خرابی‌های رایجِ حس‌گر</a></li>
  <li><a href="#sec-ch13-b-metadata" id="toc-sec-ch13-b-metadata" class="nav-link" data-scroll-target="#sec-ch13-b-metadata"><span class="header-section-number">13.5.6</span> فراداده و ردیابی‌پذیری</a></li>
  <li><a href="#sec-ch13-b-length" id="toc-sec-ch13-b-length" class="nav-link" data-scroll-target="#sec-ch13-b-length"><span class="header-section-number">13.5.7</span> طولِ کمپین</a></li>
  <li><a href="#sec-ch13-b-acceptance" id="toc-sec-ch13-b-acceptance" class="nav-link" data-scroll-target="#sec-ch13-b-acceptance"><span class="header-section-number">13.5.8</span> پذیرشِ کمپین</a></li>
  </ul></li>
  <li><a href="#sec-ch13-b2" id="toc-sec-ch13-b2" class="nav-link" data-scroll-target="#sec-ch13-b2"><span class="header-section-number">13.6</span> طراحیِ کمپین: جا، ارتفاع، برق و ارزش</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-b-siting" id="toc-sec-ch13-b-siting" class="nav-link" data-scroll-target="#sec-ch13-b-siting"><span class="header-section-number">13.6.1</span> جای دکل و نمایندگی</a></li>
  <li><a href="#sec-ch13-b-heights" id="toc-sec-ch13-b-heights" class="nav-link" data-scroll-target="#sec-ch13-b-heights"><span class="header-section-number">13.6.2</span> ارتفاع‌ها و هزینهٔ برون‌یابی</a></li>
  <li><a href="#sec-ch13-b-power" id="toc-sec-ch13-b-power" class="nav-link" data-scroll-target="#sec-ch13-b-power"><span class="header-section-number">13.6.3</span> برق، ارتباط و دادهٔ کمپین</a></li>
  <li><a href="#sec-ch13-b-value" id="toc-sec-ch13-b-value" class="nav-link" data-scroll-target="#sec-ch13-b-value"><span class="header-section-number">13.6.4</span> ارزشِ اندازه‌گیریِ بهتر</a></li>
  </ul></li>
  <li><a href="#sec-ch13-b3" id="toc-sec-ch13-b3" class="nav-link" data-scroll-target="#sec-ch13-b3"><span class="header-section-number">13.7</span> ادارهٔ کمپین: کاتالوگِ خرابی‌ها و سه تشخیص</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-b-catalogue" id="toc-sec-ch13-b-catalogue" class="nav-link" data-scroll-target="#sec-ch13-b-catalogue"><span class="header-section-number">13.7.1</span> کاتالوگِ خرابی‌ها</a></li>
  <li><a href="#sec-ch13-b-clock" id="toc-sec-ch13-b-clock" class="nav-link" data-scroll-target="#sec-ch13-b-clock"><span class="header-section-number">13.7.2</span> ساعتِ ثبت‌کننده</a></li>
  <li><a href="#sec-ch13-b-stuck" id="toc-sec-ch13-b-stuck" class="nav-link" data-scroll-target="#sec-ch13-b-stuck"><span class="header-section-number">13.7.3</span> بادنمای گیرکرده</a></li>
  <li><a href="#sec-ch13-b-offset" id="toc-sec-ch13-b-offset" class="nav-link" data-scroll-target="#sec-ch13-b-offset"><span class="header-section-number">13.7.4</span> بادنمایی که شمال را گم کرده</a></li>
  <li><a href="#sec-ch13-b-monthly" id="toc-sec-ch13-b-monthly" class="nav-link" data-scroll-target="#sec-ch13-b-monthly"><span class="header-section-number">13.7.5</span> گزارشِ ماهانهٔ کمپین</a></li>
  </ul></li>
  <li><a href="#sec-ch13-c" id="toc-sec-ch13-c" class="nav-link" data-scroll-target="#sec-ch13-c"><span class="header-section-number">13.8</span> پ. توصیفِ بلندمدت</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-c-extrapolation" id="toc-sec-ch13-c-extrapolation" class="nav-link" data-scroll-target="#sec-ch13-c-extrapolation"><span class="header-section-number">13.8.1</span> برون‌یابی به ارتفاعِ توپی</a></li>
  <li><a href="#sec-ch13-c-sectors" id="toc-sec-ch13-c-sectors" class="nav-link" data-scroll-target="#sec-ch13-c-sectors"><span class="header-section-number">13.8.2</span> بخش‌های جهت و گلِ باد</a></li>
  <li><a href="#sec-ch13-c-distributions" id="toc-sec-ch13-c-distributions" class="nav-link" data-scroll-target="#sec-ch13-c-distributions"><span class="header-section-number">13.8.3</span> توزیعِ تندی</a></li>
  <li><a href="#sec-ch13-c-mcp" id="toc-sec-ch13-c-mcp" class="nav-link" data-scroll-target="#sec-ch13-c-mcp"><span class="header-section-number">13.8.4</span> اندازه‌گیری، هم‌بستگی، پیش‌بینی</a></li>
  <li><a href="#sec-ch13-c-extremes" id="toc-sec-ch13-c-extremes" class="nav-link" data-scroll-target="#sec-ch13-c-extremes"><span class="header-section-number">13.8.5</span> بادِ حدی</a></li>
  <li><a href="#sec-ch13-c-uncertainty" id="toc-sec-ch13-c-uncertainty" class="nav-link" data-scroll-target="#sec-ch13-c-uncertainty"><span class="header-section-number">13.8.6</span> عدمِ قطعیتِ منبعِ بادی</a></li>
  </ul></li>
  <li><a href="#sec-ch13-c2" id="toc-sec-ch13-c2" class="nav-link" data-scroll-target="#sec-ch13-c2"><span class="header-section-number">13.9</span> تحلیلِ عمیق‌تر: خلاصه‌ها، رده، بلندمدت و چند سال</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-c-weibullfits" id="toc-sec-ch13-c-weibullfits" class="nav-link" data-scroll-target="#sec-ch13-c-weibullfits"><span class="header-section-number">13.9.1</span> وایبول یا سریِ زمانی</a></li>
  <li><a href="#sec-ch13-c-repti" id="toc-sec-ch13-c-repti" class="nav-link" data-scroll-target="#sec-ch13-c-repti"><span class="header-section-number">13.9.2</span> تلاطمِ نماینده و منحنیِ طراحی</a></li>
  <li><a href="#sec-ch13-c-mcplength" id="toc-sec-ch13-c-mcplength" class="nav-link" data-scroll-target="#sec-ch13-c-mcplength"><span class="header-section-number">13.9.3</span> طولِ دورهٔ هم‌زمان</a></li>
  <li><a href="#sec-ch13-c-refstep" id="toc-sec-ch13-c-refstep" class="nav-link" data-scroll-target="#sec-ch13-c-refstep"><span class="header-section-number">13.9.4</span> پلهٔ پنهان در منبعِ مرجع</a></li>
  <li><a href="#sec-ch13-c-multiyear" id="toc-sec-ch13-c-multiyear" class="nav-link" data-scroll-target="#sec-ch13-c-multiyear"><span class="header-section-number">13.9.5</span> <span class="ltr" dir="ltr">P90</span> برای یک سال و چند سال</a></li>
  </ul></li>
  <li><a href="#sec-ch13-c3" id="toc-sec-ch13-c3" class="nav-link" data-scroll-target="#sec-ch13-c3"><span class="header-section-number">13.10</span> بلندمدت در عمل: طوفان‌ها، ماتریس، زمانِ تولید و پرکردن</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-c-pot" id="toc-sec-ch13-c-pot" class="nav-link" data-scroll-target="#sec-ch13-c-pot"><span class="header-section-number">13.10.1</span> طوفان‌ها بالای آستانه و تندبادِ پنجاه‌ساله</a></li>
  <li><a href="#sec-ch13-c-matrix" id="toc-sec-ch13-c-matrix" class="nav-link" data-scroll-target="#sec-ch13-c-matrix"><span class="header-section-number">13.10.2</span> روشِ ماتریسی</a></li>
  <li><a href="#sec-ch13-c-timing" id="toc-sec-ch13-c-timing" class="nav-link" data-scroll-target="#sec-ch13-c-timing"><span class="header-section-number">13.10.3</span> باد کی تولید می‌کند</a></li>
  <li><a href="#sec-ch13-c-substitution" id="toc-sec-ch13-c-substitution" class="nav-link" data-scroll-target="#sec-ch13-c-substitution"><span class="header-section-number">13.10.4</span> پرکردنِ داده با جایگزینی</a></li>
  </ul></li>
  <li><a href="#sec-ch13-d" id="toc-sec-ch13-d" class="nav-link" data-scroll-target="#sec-ch13-d"><span class="header-section-number">13.11</span> ت. آزمایشگاهِ تحلیل</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-d-diagnose" id="toc-sec-ch13-d-diagnose" class="nav-link" data-scroll-target="#sec-ch13-d-diagnose"><span class="header-section-number">13.11.1</span> تشخیصِ ناسازگاریِ دو ارتفاع</a></li>
  <li><a href="#sec-ch13-d-flags" id="toc-sec-ch13-d-flags" class="nav-link" data-scroll-target="#sec-ch13-d-flags"><span class="header-section-number">13.11.2</span> پرچم‌ها و نمودارهای کیفیت</a></li>
  <li><a href="#sec-ch13-d-uncertainty" id="toc-sec-ch13-d-uncertainty" class="nav-link" data-scroll-target="#sec-ch13-d-uncertainty"><span class="header-section-number">13.11.3</span> بودجهٔ عدمِ قطعیت</a></li>
  <li><a href="#sec-ch13-d-limitations" id="toc-sec-ch13-d-limitations" class="nav-link" data-scroll-target="#sec-ch13-d-limitations"><span class="header-section-number">13.11.4</span> محدودیت‌ها پیش از مدلِ تولید</a></li>
  </ul></li>
  <li><a href="#sec-ch13-d2" id="toc-sec-ch13-d2" class="nav-link" data-scroll-target="#sec-ch13-d2"><span class="header-section-number">13.12</span> آزمایشگاهِ دوم: کدام ارتفاعِ توپی؟</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-d2-limits" id="toc-sec-ch13-d2-limits" class="nav-link" data-scroll-target="#sec-ch13-d2-limits"><span class="header-section-number">13.12.1</span> محدودیت‌های این آزمایشگاه</a></li>
  </ul></li>
  <li><a href="#sec-ch13-plantp" id="toc-sec-ch13-plantp" class="nav-link" data-scroll-target="#sec-ch13-plantp"><span class="header-section-number">13.13</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch13-design" id="toc-sec-ch13-design" class="nav-link" data-scroll-target="#sec-ch13-design"><span class="header-section-number">13.14</span> گردشِ کارِ ارزیابیِ منبعِ بادی</a></li>
  <li><a href="#sec-ch13-lab" id="toc-sec-ch13-lab" class="nav-link" data-scroll-target="#sec-ch13-lab"><span class="header-section-number">13.15</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch13-mfg" id="toc-sec-ch13-mfg" class="nav-link" data-scroll-target="#sec-ch13-mfg"><span class="header-section-number">13.16</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch13-std" id="toc-sec-ch13-std" class="nav-link" data-scroll-target="#sec-ch13-std"><span class="header-section-number">13.17</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch13-deliverable" id="toc-sec-ch13-deliverable" class="nav-link" data-scroll-target="#sec-ch13-deliverable"><span class="header-section-number">13.18</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch13-summary" id="toc-sec-ch13-summary" class="nav-link" data-scroll-target="#sec-ch13-summary"><span class="header-section-number">13.19</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-vocab" id="toc-sec-ch13-vocab" class="nav-link" data-scroll-target="#sec-ch13-vocab"><span class="header-section-number">13.19.1</span> واژگانِ فصلِ ۱۳</a></li>
  </ul></li>
  <li><a href="#sec-ch13-assess" id="toc-sec-ch13-assess" class="nav-link" data-scroll-target="#sec-ch13-assess"><span class="header-section-number">13.20</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">13.20.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">13.20.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">13.20.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">13.20.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">13.20.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch13-solutions" id="toc-sec-ch13-solutions" class="nav-link" data-scroll-target="#sec-ch13-solutions"><span class="header-section-number">13.21</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch13-examples-out" id="toc-sec-ch13-examples-out" class="nav-link" data-scroll-target="#sec-ch13-examples-out"><span class="header-section-number">13.21.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/12-solar-resource.html">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/13-wind-measurement.html"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch13" class="quarto-section-identifier"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch13-map" class="level2" data-number="13.1">
<h2 data-number="13.1" class="anchored" data-anchor-id="sec-ch13-map"><span class="header-section-number">13.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>فیزیکِ بادِ نزدیکِ زمین را توضیح دهد: لایهٔ مرزی، پایداری و چرخهٔ روزانه، برش و قانون‌های توانی و لگاریتمی، چرخشِ جهت، جتِ سطحِ پایین، تلاطم و تندیِ تندباد، و چگالیِ هوا؛ و اثرِ هر کدام را بر انرژی و بارِ توربین برآورد کند.</li>
<li>ابزارهای سنجشِ باد را بشناسد و خطاهایشان را حساب کند: بادسنجِ فنجانی و تابعِ انتقال، بیش‌سنجی و پاسخِ زاویه‌ای، بادسنجِ صوتی، بادنما، دما و فشار، ثبت‌کننده و میانگین‌گیریِ جهت، لیدار و سودار و فرضِ هم‌گنی، دکل و سایهٔ آن، و واسنجی.</li>
<li>کمپینِ اندازه‌گیری را طراحی و اداره کند: جای دکل، ارتفاع‌ها، افزونگی، برق و ارتباط، فراداده، بازیابی، یخ، کاتالوگِ خرابی‌ها، طولِ کمپین و گزارشِ پذیرش.</li>
<li>دادهٔ دکل را تحلیل کند: برون‌یابی تا ارتفاعِ توپی، گلِ باد و بخش‌ها، توزیع و وایبول، تلاطمِ نماینده، بادِ حدی، و اندازه‌گیری–هم‌بستگی–پیش‌بینی برای بلندمدت؛ و دادهٔ ناسازگارِ دو ارتفاع را تشخیص دهد و اثرش را سند کند.</li>
<li>عدمِ قطعیتِ تندی و انرژی را بسازد، <span class="ltr" dir="ltr">P50</span> و <span class="ltr" dir="ltr">P90</span>ِ انرژیِ بادیِ نیروگاهِ P را برای یک سال و چند سال حساب کند، و ارزشِ اندازه‌گیریِ بیشتر را بسنجد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> آمار، وایبول، گامبل و گلِ باد از فصلِ ۳ (<a href="03-mathematics.html" class="quarto-xref"><span>فصل 3</span></a>)؛ پاک‌کردنِ پروندهٔ خامِ دکل، پرچم‌ها و برازشِ وایبول از فصلِ ۵ (<a href="05-computing-and-data.html" class="quarto-xref"><span>فصل 5</span></a>)؛ توربین، منحنیِ توان، تندیِ هم‌ارزِ چگالی و دنباله از فصلِ ۱۱ (<a href="11-wind-turbines.html" class="quarto-xref"><span>فصل 11</span></a>)؛ فلسفهٔ کنترلِ کیفیت، تصحیحِ بلندمدت و <span class="ltr" dir="ltr">P90</span> از فصلِ ۱۲ (<a href="12-solar-resource.html" class="quarto-xref"><span>فصل 12</span></a>). پیش‌آزمونِ زیر ابزارِ لازم را می‌سنجد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>توانِ باد با تندی چه رابطه‌ای دارد؟</li>
<li>چگالیِ هوا در <span class="ltr" dir="ltr">900 hPa</span> و <span class="ltr" dir="ltr">15 °C</span> چیست؟</li>
<li>میانگین و انحرافِ معیارِ سه عددِ <span class="ltr" dir="ltr">6</span>، <span class="ltr" dir="ltr">8</span> و <span class="ltr" dir="ltr">10</span> چیست؟</li>
<li>اگر <span class="ltr" dir="ltr">10 %</span> رکوردهای یک سال پرچم بخورد، بازیابی چند است؟</li>
<li>پارامترِ شکلِ وایبول چه چیزی را نشان می‌دهد؟</li>
<li>اگر عدمِ قطعیتِ نسبیِ انرژی <span class="ltr" dir="ltr">6 %</span> باشد، <span class="ltr" dir="ltr">P90</span> چند درصد زیرِ <span class="ltr" dir="ltr">P50</span> است؟</li>
</ol>
<p>پاسخ‌ها: (۱) با توانِ سوم؛ (۲) <span class="math inline">\(90000/(287.05 \times 288.15) = 1.088\ \text{kg/m}^3\)</span>؛ (۳) <span class="ltr" dir="ltr">8</span> و <span class="ltr" dir="ltr">2</span> (نمونه‌ای)؛ (۴) <span class="ltr" dir="ltr">90 %</span>؛ (۵) پهنای توزیع، هرچه بزرگ‌تر باریک‌تر؛ (۶) <span class="math inline">\(1.2816 \times 6 = 7.7\ \%\)</span>. اگر دو پرسش یا بیشتر را نتوانستید، <a href="03-mathematics.html" class="quarto-xref"><span>فصل 3</span></a> و <a href="12-solar-resource.html#sec-ch12-c-uncertainty" class="quarto-xref"><span>بخش 12.4.10</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> انرژیِ بادیِ نیروگاهِ P در فصلِ ۱۱ از سالِ ساعتیِ بستهٔ داده و منحنیِ توانِ بسته ساخته شد. آن سال از کجا آمده است، چقدر درست و چقدر نماینده است؟ این فصل به دکلِ اندازه‌گیریِ ساختگاه و لیدارِ کنارِ آن می‌رود: دادهٔ ده‌دقیقه‌ایِ سه ارتفاع، با خطاهایی که هر کمپینِ واقعی دارد، پاک و تشخیص داده می‌شود؛ باد به ارتفاعِ توپی و به بیست سال برده می‌شود؛ و عدمِ قطعیت ساخته می‌شود. نتیجه پایهٔ منبعِ بادی (<span class="ltr" dir="ltr">D-017</span>)، برنامهٔ اندازه‌گیری و گزارشِ پذیرشِ کمپین است و بخشی از مجهولِ <span class="ltr" dir="ltr">U-039</span> (تلاطم و بادِ حدی نیازمندِ دادهٔ ده‌دقیقه‌ای) را با روش می‌بندد.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی، پیش از هر چیز
</div>
</div>
<div class="callout-body-container callout-body">
<p>برپاکردن، بالارفتن، نصب و تعویضِ حس‌گر روی دکلِ اندازه‌گیری کارِ در ارتفاع است و دکل در برابرِ صاعقه و یخِ ریزان خطر دارد؛ این فصل رویهٔ هیچ‌کدام را نمی‌دهد. کار فقط با رویهٔ مکتوب، آموزشِ گواهی‌شده و مجوزِ کار انجام می‌شود (فصل‌های ۳۲ و ۴۹). عددهای آموزشیِ این فصل (رده‌ها، خطاها، آستانه‌ها) از هیچ استانداردی نقل نشده‌اند.</p>
</div>
</div>
</section>
<section id="sec-ch13-a" class="level2" data-number="13.2">
<h2 data-number="13.2" class="anchored" data-anchor-id="sec-ch13-a"><span class="header-section-number">13.2</span> الف. اقلیمِ باد و ابزارها</h2>
<p>بخشِ الف فیزیکِ بادِ نزدیکِ زمین و ابزارهای سنجشِ آن را می‌آورد: چرا باد با ارتفاع و ساعتِ روز تغییر می‌کند، تلاطم و چرخشِ جهت چه هستند، و بادسنجِ فنجانی، بادسنجِ صوتی، بادنما، لیدار و سودار هر کدام چه می‌بینند و چه خطایی دارند. داده‌ها از <strong>سالِ ده‌دقیقه‌ایِ ساختگیِ دکلِ نیروگاهِ P</strong> است (<span class="ltr" dir="ltr">A-250</span>) که از سری‌های ساعتیِ بستهٔ داده ساخته شده و دکلی با بادسنج در <span class="ltr" dir="ltr">60</span>، <span class="ltr" dir="ltr">80</span> و <span class="ltr" dir="ltr">100 m</span> را شبیه‌سازی می‌کند.</p>
<section id="sec-ch13-a-why" class="level3" data-number="13.2.1">
<h3 data-number="13.2.1" class="anchored" data-anchor-id="sec-ch13-a-why"><span class="header-section-number">13.2.1</span> چرا اندازه‌گیریِ باد؟</h3>
<p><strong>ایده.</strong> در فصلِ ۱۱ انرژیِ دوازده توربین از تندی‌های ساعتیِ <span class="ltr" dir="ltr">100 m</span>ِ بستهٔ داده حساب شد و چند پرسش باز ماند: تلاطم و بادِ حدی برای سازگاریِ ساختگاه (<span class="ltr" dir="ltr">U-039</span>)، و نماینده بودنِ سال. انرژی تقریباً با <strong>توانِ ۱٫۶ تا ۳ِ تندی</strong> تغییر می‌کند، پس یک درصد خطای تندی یک‌ونیم تا سه درصد خطای انرژی است؛ هیچ ورودیِ دیگری در مدلِ تولید این‌قدر اثر ندارد. کمپینِ اندازه‌گیری می‌خواهد <strong>تندیِ بلندمدت در ارتفاعِ توپی</strong> را با عدمِ قطعیتِ معلوم بسازد، همراهِ تلاطم، برش، چرخشِ جهت، چگالی و بادِ حدی برای انتخابِ توربین.</p>
<p><strong>زنجیرهٔ شاهد.</strong> ابزار و واسنجی ← نصب روی دکل یا لیدار ← کنترلِ کیفیت ← برون‌یابی به ارتفاعِ توپی ← تصحیحِ بلندمدت ← عدمِ قطعیت ← گزارشِ پذیرشِ کمپین. مانندِ فصلِ ۱۲، هر حلقه سند دارد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تندیِ باد مهم‌ترین ورودیِ برآوردِ تولیدِ بادی است؟</li>
<li>چه پرسشی از فصلِ ۱۱ با دادهٔ ساعتی پاسخ نمی‌گیرد؟</li>
<li>خروجیِ نهاییِ کمپینِ اندازه‌گیری چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-climate" class="level3" data-number="13.2.2">
<h3 data-number="13.2.2" class="anchored" data-anchor-id="sec-ch13-a-climate"><span class="header-section-number">13.2.2</span> لایهٔ مرزی، پایداری و روز و شب</h3>
<p><strong>ایده.</strong> زمین با اصطکاک باد را کند می‌کند و این اثر در <strong>لایهٔ مرزی</strong> تا چند صد متر بالا می‌رود. شکلِ نیم‌رخ به <strong>پایداری</strong> بستگی دارد: روز، زمینِ گرم هوای پایین را گرم و سبک می‌کند، گردابه‌ها هوا را بالا و پایین می‌برند و تندی در ارتفاع‌های مختلف به هم نزدیک می‌شود (نیم‌رخِ <strong>ناپایدار</strong>، برشِ کم، تلاطمِ زیاد). شب، زمینِ سرد هوای پایین را سرد و سنگین می‌کند، اختلاط کم می‌شود و بادِ بالا از روی هوای پایین می‌لغزد (نیم‌رخِ <strong>پایدار</strong>، برشِ زیاد، تلاطمِ کم، گاه <strong>جتِ سطحِ پایین</strong>). در بیابان و دشتِ باز این چرخهٔ روزانه شدید است.</p>
<pre class="text"><code>mean profile by time of day (true values, A-250):
  hours        v60    v80    v100   shear   z0 m
  night 20-06    6.42   7.04   7.57   0.322    3.429
  morning 06-09  6.37   6.79   7.13   0.221    0.838
  day 09-17      6.21   6.43   6.61   0.122    0.022
  evening 17-20  6.07   6.47   6.80   0.223    0.864
  all hours      6.30   6.73   7.10   0.233
  a stable night lets the upper wind slide over the lower: the
  'roughness' fitted at night is not the ground's roughness but
  the stability; one shear exponent for all hours hides that</code></pre>
<div id="fig-ch13-diurnal" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-diurnal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-diurnal.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-diurnal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.1: چرخهٔ روزانهٔ دکلِ نیروگاهِ P: تندیِ <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 m</span> (بالا) و نمای برش (پایین) در هر ساعت
</figcaption>
</figure>
</div>
<div id="exm-ch13-profiles" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.1 (نیم‌رخِ روز و نیم‌رخِ شب)</strong></span> <strong>پرسش.</strong> میانگینِ تندی در سه ارتفاع، نمای برش و زبریِ برازش‌شده را برای شب، صبح، روز و عصر حساب کنید. داده: سالِ دکلِ ساختگی (<span class="ltr" dir="ltr">A-250</span>)، مقدارهای واقعی.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch13-diurnal" class="quarto-xref">شکل&nbsp;<span>13.1</span></a>: برشِ شب <span class="ltr" dir="ltr">0.32</span>، صبح و عصر <span class="ltr" dir="ltr">0.22</span> و روز <span class="ltr" dir="ltr">0.12</span>؛ «زبریِ» برازش‌شدهٔ شب حدودِ سه و نیم متر (بلندتر از هر بوته و سنگی در ساختگاه) و روز حدودِ دو سانتی‌متر.</p>
<p><strong>تفسیر.</strong> زمین در شب و روز همان است؛ آنچه عوض شده <strong>پایداری</strong> است. پس عددی که با قانونِ لگاریتمی «زبری» نامیده می‌شود در شب زبریِ زمین نیست. برشِ میانگینِ سالانه (<span class="ltr" dir="ltr">0.233</span>) هم میانگینِ دو رفتارِ بسیار متفاوت است؛ برای انرژی کافی است (<a href="#exm-ch13-extrap" class="quarto-xref">مثال&nbsp;<span>13.22</span></a>) اما برای بار و برای برون‌یابیِ هر ساعت نه. <strong>وارسی:</strong> <span class="math inline">\(\ln(7.10/6.30)/\ln(100/60) = 0.234\)</span> (<span class="ltr" dir="ltr">E03</span>، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا برشِ شب از روز بیشتر است؟</li>
<li>جتِ سطحِ پایین چیست و چه اثری بر توربینِ بلند دارد؟</li>
<li>چرا «زبریِ» برازش‌شدهٔ شب زبریِ واقعیِ زمین نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-shear" class="level3" data-number="13.2.3">
<h3 data-number="13.2.3" class="anchored" data-anchor-id="sec-ch13-a-shear"><span class="header-section-number">13.2.3</span> نیم‌رخِ عمودی: قانونِ توانی و لگاریتمی</h3>
<p><strong>ایده.</strong> دو شکلِ ساده برای نیم‌رخ به کار می‌رود (فصلِ ۲): <strong>قانونِ توانی</strong> با نمای برش <span class="math inline">\(\alpha\)</span> و <strong>قانونِ لگاریتمی</strong> با طولِ زبری <span class="math inline">\(z_0\)</span> که برای جوِ خنثی از فیزیک می‌آید:</p>
<p><span id="eq-ch13-profiles"><span class="math display">\[
v(z) = v_\text{ref}\left(\frac{z}{z_\text{ref}}\right)^{\alpha}, \qquad
v(z) = \frac{u_*}{\kappa}\ln\frac{z}{z_0} ,
\tag{13.1}\]</span></span></p>
<p>با <span class="math inline">\(u_*\)</span> تندیِ اصطکاکی و <span class="math inline">\(\kappa = 0.4\)</span> ثابتِ فون کارمن. با سه ارتفاع یا بیشتر، <span class="math inline">\(\alpha\)</span> با برازشِ خطیِ <span class="math inline">\(\ln v\)</span> بر <span class="math inline">\(\ln z\)</span> و <span class="math inline">\(z_0\)</span> با برازشِ <span class="math inline">\(v\)</span> بر <span class="math inline">\(\ln z\)</span> برآورد می‌شوند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fit_shear(heights, speeds) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Power-law exponent by least squares on ln v against ln z (one mean</span></span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a><span class="co">    speed per height, or many concurrent rows averaged first)."""</span></span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a>    z <span class="op">=</span> np.log(np.asarray(heights, <span class="bu">float</span>))</span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> np.log(np.asarray(speeds, <span class="bu">float</span>))</span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(np.polyfit(z, v, <span class="dv">1</span>)[<span class="dv">0</span>])</span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-9"><a href="#cb2-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fit_roughness(heights, speeds) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]:</span>
<span id="cb2-10"><a href="#cb2-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Neutral log-law fit v = (u*/kappa) ln(z / z0): returns (z0, u*)."""</span></span>
<span id="cb2-11"><a href="#cb2-11" aria-hidden="true" tabindex="-1"></a>    slope, icept <span class="op">=</span> np.polyfit(np.log(np.asarray(heights, <span class="bu">float</span>)),</span>
<span id="cb2-12"><a href="#cb2-12" aria-hidden="true" tabindex="-1"></a>                              np.asarray(speeds, <span class="bu">float</span>), <span class="dv">1</span>)</span>
<span id="cb2-13"><a href="#cb2-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(math.exp(<span class="op">-</span>icept <span class="op">/</span> slope)), <span class="bu">float</span>(slope <span class="op">*</span> KAPPA)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>مثال‌های کوچک.</strong> <span class="ltr" dir="ltr">E01</span>: <span class="ltr" dir="ltr">7.0 m/s</span> در <span class="ltr" dir="ltr">100 m</span> با برشِ <span class="ltr" dir="ltr">0.2</span> در <span class="ltr" dir="ltr">150 m</span> <span class="ltr" dir="ltr">7.59 m/s</span> است؛ <span class="ltr" dir="ltr">E02</span>: با قانونِ لگاریتمی و <span class="math inline">\(z_0 = 0.05\ \text{m}\)</span>، <span class="ltr" dir="ltr">7.37 m/s</span>. دو قانون در ارتفاعِ اندازه‌گیری یکی‌اند و با فاصله از آن جدا می‌شوند: <strong>برون‌یابی</strong> همیشه عدمِ قطعیتی دارد که با فاصله بزرگ می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch13-profiles" class="quarto-xref">معادلهٔ&nbsp;<span>13.1</span></a> را برای <span class="math inline">\(\alpha\)</span> از دو ارتفاع حل کنید.</li>
<li>چرا دو قانون در ارتفاعِ مرجع یکی‌اند؟</li>
<li>برشِ <span class="ltr" dir="ltr">0.2</span> تندیِ <span class="ltr" dir="ltr">150 m</span> را چند درصد بیشتر از <span class="ltr" dir="ltr">100 m</span> می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-veer" class="level3" data-number="13.2.4">
<h3 data-number="13.2.4" class="anchored" data-anchor-id="sec-ch13-a-veer"><span class="header-section-number">13.2.4</span> چرخشِ جهت با ارتفاع</h3>
<p><strong>ایده.</strong> در لایهٔ مرزی، جهتِ باد هم با ارتفاع می‌چرخد (در نیم‌کرهٔ شمالی معمولاً ساعت‌گرد با بالا رفتن). در شبِ پایدار این <strong>چرخش</strong> بزرگ است. روتورِ <span class="ltr" dir="ltr">150 m</span> از <span class="ltr" dir="ltr">25</span> تا <span class="ltr" dir="ltr">175 m</span> را می‌پوشاند؛ اگر جهت در این فاصله چند ده درجه بچرخد، پره در بالا و پایین زاویهٔ متفاوتی می‌بیند.</p>
<pre class="text"><code>direction change between 60 and 100 m (veer):
  night mean +10.0 deg, day +2.0 deg
  across a 150 m rotor (25 to 175 m) at night about +38 deg,
    if it grows linearly with height
  veer twists the inflow across the rotor: the blade sees a
  changing angle of attack (loads) and the turbine yaws to the
  hub direction only (energy); the measurement shows if it matters</code></pre>
<p><strong>پیامد.</strong> چرخش بارِ متناوب و افتِ کمی از انرژی می‌سازد، چون توربین فقط با جهتِ توپی تنظیم می‌شود. اندازه‌گیریِ جهت در <strong>دو ارتفاع</strong> (بادنمای بالا و پایین) و در لیدار، چرخش را نشان می‌دهد؛ مقدارِ آن ورودیِ ارزیابیِ بار و سازگاری است (فصلِ ۱۱). <strong>وارسی:</strong> <span class="ltr" dir="ltr">E05</span>: ده درجه در چهل متر یعنی <span class="ltr" dir="ltr">0.25</span> درجه بر متر.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا چرخشِ جهت در شب بیشتر است؟</li>
<li>چرخش چه اثری بر پره دارد؟</li>
<li>چرخش را با چه ابزارهایی اندازه می‌گیرید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-turbulence" class="level3" data-number="13.2.5">
<h3 data-number="13.2.5" class="anchored" data-anchor-id="sec-ch13-a-turbulence"><span class="header-section-number">13.2.5</span> تلاطم</h3>
<p><strong>ایده.</strong> تندیِ باد در هر ثانیه نوسان دارد. <strong>شدتِ تلاطم</strong> نسبتِ انحرافِ معیارِ تندی در بازهٔ ده‌دقیقه‌ای به میانگینِ آن است (<span class="ltr" dir="ltr">E04</span>):</p>
<p><span id="eq-ch13-ti"><span class="math display">\[
I = \frac{\sigma_v}{\bar v} .
\tag{13.2}\]</span></span></p>
<p>تلاطم با تندی کم می‌شود (در بادِ کم نوسان‌ها نسبت به میانگین بزرگ‌اند)، در شب کم و در روز زیاد است، و پشتِ توربین‌ها (دنباله) بیشتر. برای <strong>سازگاریِ ساختگاه</strong> (فصلِ ۱۱، <a href="11-wind-turbines.html#sec-ch11-b-classes" class="quarto-xref"><span>بخش 11.3.13</span></a>)، مقدارِ «نماینده»‌ای از تلاطم در هر بازهٔ تندی با منحنیِ ردهٔ توربین مقایسه می‌شود؛ تعریفِ دقیقِ آن مقدار (کدام چندک) در استانداردِ طراحی است.</p>
<pre class="text"><code>turbulence intensity at 100 m by speed bin (true values):
  bin m/s  mean TI   90 % quantile   records
    4.5    0.238     0.303            5254
    6.5    0.179     0.229            6016
    8.5    0.149     0.190            4432
   10.5    0.129     0.166            3218
   12.5    0.113     0.148            1856
   14.5    0.103     0.133             745
   16.5    0.100     0.127             324
  90 % quantile at 15 m/s: 0.131
  the turbine's class sets a reference turbulence; the site check
  compares a high quantile per bin with the class curve (the
  design standard defines which quantile): U-039 needs these
  ten-minute standard deviations, which hourly data cannot give</code></pre>
<div id="fig-ch13-ti" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-ti-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-ti.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-ti-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.2: شدتِ تلاطم در <span class="ltr" dir="ltr">100 m</span> بر حسبِ تندی: میانگین و چندکِ نود درصد در هر بازه
</figcaption>
</figure>
</div>
<div id="exm-ch13-ti" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.2 (تلاطمی که دادهٔ ساعتی نداشت)</strong></span> <strong>پرسش.</strong> میانگین و چندکِ نود درصدِ شدتِ تلاطم را در بازه‌های یک‌متری حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch13-ti" class="quarto-xref">شکل&nbsp;<span>13.2</span></a>: از <span class="ltr" dir="ltr">0.24</span> در <span class="ltr" dir="ltr">4.5 m/s</span> تا <span class="ltr" dir="ltr">0.10</span> در <span class="ltr" dir="ltr">16.5 m/s</span>؛ چندکِ نود درصد در <span class="ltr" dir="ltr">15 m/s</span> حدودِ <span class="ltr" dir="ltr">0.13</span>.</p>
<p><strong>تفسیر.</strong> این همان داده‌ای است که <span class="ltr" dir="ltr">U-039</span> می‌خواست. اکنون (با دادهٔ ساختگی) روش روشن است: انحرافِ معیارِ ده‌دقیقه‌ای ثبت می‌شود، بازه‌بندی می‌شود و با منحنیِ رده مقایسه می‌شود. با دادهٔ واقعی، تلاطمِ دنبالهٔ توربین‌های دیگر هم افزوده می‌شود (فصلِ ۱۴). <strong>وارسی:</strong> <span class="ltr" dir="ltr">1.3/10 = 0.13</span> (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شدتِ تلاطم را تعریف کنید و بگویید چرا با تندی کم می‌شود.</li>
<li>چرا دادهٔ ساعتی تلاطم را نمی‌دهد؟</li>
<li>چندکِ بالای تلاطم برای چه مقایسه‌ای به کار می‌رود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-density" class="level3" data-number="13.2.6">
<h3 data-number="13.2.6" class="anchored" data-anchor-id="sec-ch13-a-density"><span class="header-section-number">13.2.6</span> چگالیِ هوا</h3>
<p><strong>ایده.</strong> توانِ باد با چگالی متناسب است (فصل‌های ۴ و ۱۱). چگالی از فشار و دمای هوا (<span class="math inline">\(\rho = p/(R T)\)</span>، <span class="ltr" dir="ltr">E14</span>) حساب می‌شود؛ پس دکل حس‌گرِ فشار و دما دارد، ترجیحاً نزدیکِ ارتفاعِ توپی، یا فشار با ارتفاع تصحیح می‌شود.</p>
<pre class="text"><code>air density at the mast (from pressure and temperature):
  mean 1.056 kg/m3; January 1.103, July 1.009
  range of ten-minute values 0.971 .. 1.155
  a pressure sensor near hub height (or a correction for its
  height) and an air temperature sensor are part of the mast;
  density enters the power curve (chapter 11, D-008)</code></pre>
<p><strong>پیامد.</strong> چگالیِ ژانویه حدودِ نه درصد بیشتر از ژوئیه است: همان تندی در زمستان انرژیِ بیشتری دارد. روشِ تندیِ هم‌ارزِ ساعتی (<span class="ltr" dir="ltr">D-008</span>) این را می‌گیرد؛ میانگینِ سالانهٔ چگالی آن را نمی‌گیرد (فصلِ ۱۱، <a href="11-wind-turbines.html#exm-ch11-ddensity" class="quarto-xref">مثال&nbsp;<span>11.42</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چگالی را در <span class="ltr" dir="ltr">875 hPa</span> و <span class="ltr" dir="ltr">20 °C</span> حساب کنید (<span class="ltr" dir="ltr">E14</span>).</li>
<li>چرا حس‌گرِ فشار نزدیکِ ارتفاعِ توپی بهتر است؟</li>
<li>اختلافِ چگالیِ زمستان و تابستان چه اثری بر انرژی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-instruments" class="level3" data-number="13.2.7">
<h3 data-number="13.2.7" class="anchored" data-anchor-id="sec-ch13-a-instruments"><span class="header-section-number">13.2.7</span> بادسنج‌ها و بادنماها</h3>
<p><strong>ایده.</strong> <strong>بادسنجِ فنجانی</strong> سه فنجان دارد که با باد می‌چرخند؛ بسامدِ چرخش با <strong>تابعِ انتقال</strong> (شیب و عرض از مبدأ از واسنجی در تونلِ باد) به تندی تبدیل می‌شود. ساده، ارزان و پرسابقه است، اما در تلاطم کمی <strong>بیش‌سنجی</strong> دارد، به جریانِ مایل پاسخِ غیرکسینوسی می‌دهد و یاتاقانش فرسوده می‌شود. <strong>بادسنجِ صوتی</strong> زمانِ رفت‌وبرگشتِ صوت را میانِ چند مبدل می‌سنجد و سه مؤلفهٔ باد و دما را بی قطعهٔ متحرک می‌دهد؛ گران‌تر است و در باران و یخ گاهی داده از دست می‌دهد. <strong>بادنما</strong> جهت را با یک پتانسیومتر یا حس‌گرِ مغناطیسی می‌دهد و <strong>جهتِ صفرِ</strong> آن باید هنگامِ نصب با شمالِ واقعی هم‌تراز و ثبت شود.</p>
<pre class="text"><code>two errors of a cup anemometer (A-255, teaching):
  overspeeding in turbulent wind: mean +0.86 % (largest at low speed, high TI)
  flow inclined 5 deg on a slope, ideal cosine response: -0.38 %
    (real cups differ from the cosine: the class tests show how)
  the cup's class (a set of tests in turbulent and inclined flow)
  tells how much of this to expect; a sonic anemometer measures
  the three components and has no rotating parts to wear</code></pre>
<p><strong>رده‌بندیِ بادسنج.</strong> بادسنج‌های فنجانی بر پایهٔ رفتار در تلاطم، جریانِ مایل و دما <strong>رده</strong> می‌گیرند؛ رده نشان می‌دهد چقدر از این خطاها در ساختگاهی با پیچیدگیِ معین انتظار داریم. روش‌ها در استانداردِ آزمونِ منحنیِ توان (<span class="ltr" dir="ltr">IEC 61400-12-1:2022</span>) و پیوست‌هایش آمده‌اند و این کتاب مقدارهای آن را نقل نمی‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تابعِ انتقالِ بادسنج چیست و از کجا می‌آید؟</li>
<li>سه خطای بادسنجِ فنجانی را نام ببرید.</li>
<li>چرا جهتِ صفرِ بادنما باید ثبت شود؟</li>
<li>بادسنجِ صوتی چه مزیت و چه ضعفی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-remote" class="level3" data-number="13.2.8">
<h3 data-number="13.2.8" class="anchored" data-anchor-id="sec-ch13-a-remote"><span class="header-section-number">13.2.8</span> سنجشِ از دور: لیدار و سودار</h3>
<p><strong>ایده.</strong> <strong>لیدار</strong> نورِ لیزر را به ذرهٔ معلق در هوا می‌تاباند و از جابه‌جاییِ بسامدِ بازتاب (اثرِ دوپلر) تندیِ هوا را در راستای پرتو می‌سنجد؛ با چند پرتو در زاویه‌های مختلف، بردارِ باد در چند ارتفاع ساخته می‌شود. <strong>سودار</strong> همین کار را با صوت می‌کند. مزیت‌ها: ارتفاع‌های زیاد تا بالای روتور، جابه‌جاییِ آسان، بی دکلِ بلند. محدودیت‌ها: فرضِ <strong>هم‌گنیِ</strong> جریان در حجمِ اندازه‌گیری (در زمینِ پیچیده نادرست است)، از دست دادنِ داده در هوای بسیار پاک یا باران و مه، نیاز به برق، و <strong>وارسی</strong> در برابرِ دکلِ مرجع پیش از کمپین.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>لیدار تندی را چگونه می‌سنجد؟</li>
<li>فرضِ هم‌گنی چیست و کجا می‌شکند؟</li>
<li>چرا لیدار پیش از کمپین در کنارِ دکل وارسی می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-mast" class="level3" data-number="13.2.9">
<h3 data-number="13.2.9" class="anchored" data-anchor-id="sec-ch13-a-mast"><span class="header-section-number">13.2.9</span> دکل، بازوها و سایهٔ دکل</h3>
<p><strong>ایده.</strong> دکلِ اندازه‌گیری خودش جریان را آشفته می‌کند. بادسنجِ روی <strong>بازو</strong> وقتی باد از سمتِ دکل می‌آید در <strong>سایهٔ دکل</strong> است و کمتر نشان می‌دهد. قاعده‌ها: بادسنجِ اصلی <strong>روی نوکِ دکل</strong> (بی سایه)؛ بازوهای جانبی به اندازهٔ کافی بلند و رو به جهتی که باد کمتر از آن می‌آید؛ در هر ارتفاعِ مهم <strong>دو بادسنج</strong> در دو سوی دکل تا در هر جهت یکی آزاد باشد. <strong>سایهٔ دکل</strong> در داده با نسبتِ تندیِ دو بادسنج بر حسبِ جهت پیدا می‌شود (<a href="#sec-ch13-d-diagnose" class="quarto-xref"><span>بخش 13.11.1</span></a>).</p>
<div id="fig-ch13-mast" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-mast-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-mast.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-mast-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.3: دکلِ اندازه‌گیریِ نیروگاهِ P: بادسنج‌ها در <span class="ltr" dir="ltr">60</span>، <span class="ltr" dir="ltr">80</span> و <span class="ltr" dir="ltr">100 m</span>، بادنماها، دما و فشار، و لیدارِ کنارِ دکل تا <span class="ltr" dir="ltr">150 m</span>
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>نصب، بالارفتن از دکل، تعویضِ حس‌گر و نجات در ارتفاع فقط با رویهٔ مکتوب، تجهیزِ حفاظتِ فردی، آموزشِ گواهی‌شده و مجوزِ کار انجام می‌شود (فصل‌های ۳۲ و ۴۹). دکل در برابرِ صاعقه هم محافظت می‌شود (فصلِ ۲۶). این فصل رویهٔ هیچ‌کدام را نمی‌دهد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بادسنجِ اصلی روی نوکِ دکل است؟</li>
<li>بازوها را رو به کدام جهت نصب می‌کنید؟</li>
<li>سایهٔ دکل در داده چگونه دیده می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-calibration" class="level3" data-number="13.2.10">
<h3 data-number="13.2.10" class="anchored" data-anchor-id="sec-ch13-a-calibration"><span class="header-section-number">13.2.10</span> واسنجی و ردیابی‌پذیری</h3>
<p><strong>ایده.</strong> هر بادسنجِ فنجانی پیش از نصب در <strong>تونلِ بادِ</strong> دارای صلاحیت واسنجی می‌شود و گواهی‌ای با سریال، شیب و عرض از مبدأِ تابعِ انتقال و عدمِ قطعیت می‌گیرد؛ ثبت‌کننده باید <strong>همان</strong> ضریب‌ها را به کار ببرد. پس از کمپین، واسنجیِ دوباره نشان می‌دهد ابزار در طولِ کار تغییر کرده است یا نه. لیدار با مقایسه با دکلِ مرجع <strong>وارسی</strong> می‌شود. گواهی‌ها، سریال‌ها و ضریب‌ها بخشی از فرادادهٔ کمپین‌اند (<a href="#sec-ch13-b-metadata" class="quarto-xref"><span>بخش 13.5.6</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>گواهیِ واسنجیِ بادسنج چه می‌دهد؟</li>
<li>چرا ثبت‌کننده باید ضریبِ گواهی را به کار ببرد، نه ضریبِ عمومی؟</li>
<li>واسنجیِ پس از کمپین چه چیزی را نشان می‌دهد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch13-a2" class="level2" data-number="13.3">
<h2 data-number="13.3" class="anchored" data-anchor-id="sec-ch13-a2"><span class="header-section-number">13.3</span> عمیق‌تر: پایداری، روتورِ بزرگ و تندباد</h2>
<p>درس‌های پیشین گفتند پایداری شکلِ نیم‌رخ را می‌سازد، نیم‌رخ از روتور بزرگ‌تر از یک نقطه است و تلاطم بار می‌سازد. این بخش هر سه را <strong>عددی</strong> می‌کند: پایداری از دو دما، تندیِ هم‌ارزِ روتور برای نیم‌رخ‌های روز و شب و جت، و ضریبِ تندباد از رکوردهای ثانیه‌ای.</p>
<section id="sec-ch13-a-stability" class="level3" data-number="13.3.1">
<h3 data-number="13.3.1" class="anchored" data-anchor-id="sec-ch13-a-stability"><span class="header-section-number">13.3.1</span> پایداری از دو دما: عددِ ریچاردسون</h3>
<p><strong>ایده.</strong> هوایی که بالا می‌رود منبسط و سرد می‌شود: در هوای خشک حدودِ <span class="ltr" dir="ltr">9.8</span> درجه در هر کیلومتر (<strong>نرخِ کاهشِ بی‌دررو</strong>). اگر هوای اطراف با ارتفاع <strong>کندتر</strong> از این سرد شود، بسته‌ای که بالا رفته از اطرافش سردتر و سنگین‌تر است و پایین برمی‌گردد: جو <strong>پایدار</strong> است و اختلاط کم. اگر تندتر سرد شود، بسته سبک‌تر است و بالاتر می‌رود: جو <strong>ناپایدار</strong> است. <strong>دمای پتانسیل</strong> <span class="math inline">\(\theta\)</span> این مقایسه را ساده می‌کند: گرادیانِ دمای اندازه‌گیری‌شده به‌علاوهٔ نرخِ بی‌دررو. <strong>عددِ ریچاردسونِ تودهای</strong> کارِ شناوری را با کارِ برش مقایسه می‌کند:</p>
<p><span id="eq-ch13-richardson"><span class="math display">\[
\frac{d\theta}{dz} \approx \frac{\Delta T}{\Delta z} + \Gamma_d, \qquad
\mathit{Ri}_b = \frac{g}{\bar T}\,\frac{d\theta/dz}{(\Delta v/\Delta z)^2} ,
\tag{13.3}\]</span></span></p>
<p>با <span class="math inline">\(\Gamma_d = 0.0098\ \text{K/m}\)</span> و <span class="math inline">\(\bar T\)</span> دمای مطلقِ میانگین. <span class="math inline">\(\mathit{Ri}_b\)</span> منفی یعنی ناپایدار، نزدیکِ صفر خنثی و مثبت پایدار؛ در مقدارهای بسیار بیشتر از حدودِ <span class="ltr" dir="ltr">0.25</span> تلاطم تقریباً خاموش می‌شود (این عددِ فیزیکِ جو است، نه حدی از استاندارد).</p>
<pre class="text"><code>stability from two temperatures (10 and 92 m, A-257) and the
  shear of the 60 and 100 m means:
  period         T10   T92   dtheta/dz K/m   Ri bulk   class
  night 22-04     6.0   7.6   +0.0293         +1.24   very stable
  morning 07      9.0   8.3   +0.0013         +0.12   stable
  midday 13      18.0  16.6   -0.0073         -2.46   unstable
  evening 18     14.0  13.3   +0.0013         +0.13   stable
  potential temperature adds 0.0098 K/m to the measured
  gradient: air that cools more slowly than that with height
  is stable; well above Ri 0.25 the night layer barely mixes
  (the steep night shear and low turbulence of section A)</code></pre>
<div id="exm-ch13-stability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.3 (چرا شب برش بزرگ است)</strong></span> <strong>پرسش.</strong> با دمای <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">92 m</span> دکل (مقدارهای آموزشیِ <span class="ltr" dir="ltr">A-257</span>) و تندیِ میانگینِ <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 m</span> در چهار بخشِ روز (<a href="#exm-ch13-profiles" class="quarto-xref">مثال&nbsp;<span>13.1</span></a>)، گرادیانِ دمای پتانسیل و عددِ ریچاردسون را حساب کنید و رده‌بندی کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: شب <span class="math inline">\(\mathit{Ri}_b \approx +1.24\)</span> (بسیار پایدار)، صبح و عصر حدودِ <span class="ltr" dir="ltr">+0.12</span> (پایدار)، نیمروز <span class="ltr" dir="ltr">−2.46</span> (ناپایدار).</p>
<p><strong>تفسیر.</strong> شب، دمای <span class="ltr" dir="ltr">92 m</span> از <span class="ltr" dir="ltr">10 m</span> <strong>بیشتر</strong> است (وارونگیِ دما): هوای پایین سنگین است و با هوای بالا مخلوط نمی‌شود؛ بادِ بالا آزادانه می‌لغزد و برش بزرگ و تلاطم کم است (<a href="#fig-ch13-diurnal" class="quarto-xref">شکل&nbsp;<span>13.1</span></a>). نیمروز، زمینِ گرم هوای پایین را سبک می‌کند و گردابه‌ها تندی را میانِ ارتفاع‌ها یکسان می‌کنند. دو دما روی دکل (یکی نزدیکِ زمین، یکی نزدیکِ توپی) هزینهٔ کمی دارند و برای تحلیلِ برش، تلاطم و حتی منحنیِ توان شاهدِ پایداری‌اند. <strong>وارسی:</strong> شب: <span class="math inline">\(1.6/82 + 0.0098 = 0.0293\ \text{K/m}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا گرادیانِ دمای پتانسیل و نه دمای خام معیارِ پایداری است؟</li>
<li>وارونگیِ دما چیست و چه وقت رخ می‌دهد؟</li>
<li>عددِ ریچاردسونِ منفی چه می‌گوید؟</li>
<li>چرا دو حس‌گرِ دما در دو ارتفاع ارزش دارند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-rews" class="level3" data-number="13.3.2">
<h3 data-number="13.3.2" class="anchored" data-anchor-id="sec-ch13-a-rews"><span class="header-section-number">13.3.2</span> روتورِ بزرگ: تندیِ هم‌ارزِ روتور</h3>
<p><strong>ایده.</strong> روتورِ <span class="ltr" dir="ltr">150 m</span> با توپیِ <span class="ltr" dir="ltr">100 m</span> از <span class="ltr" dir="ltr">25</span> تا <span class="ltr" dir="ltr">175 m</span> را جارو می‌کند؛ تندیِ توپی فقط یک نقطه از این قرص است. <strong>تندیِ هم‌ارزِ روتور</strong> تندیِ یکنواختی است که همان شارِ انرژیِ جنبشی را از قرص می‌گذراند. اگر جهت هم با ارتفاع بچرخد، فقط مؤلفهٔ هم‌راستا با توپی حساب می‌شود:</p>
<p><span id="eq-ch13-rews"><span class="math display">\[
v_\text{eq} = \left(\frac{1}{A}\int_A \big(v(z)\cos\varphi(z)\big)^3\, dA\right)^{1/3} ,
\tag{13.4}\]</span></span></p>
<p>با <span class="math inline">\(\varphi(z)\)</span> اختلافِ جهت با جهتِ توپی. فصلِ ۱۱ همین را برای قانونِ توانی حساب کرد (<a href="11-wind-turbines.html#sec-ch11-a-shear" class="quarto-xref"><span>بخش 11.2.17</span></a>)؛ تابعِ زیر هر نیم‌رخی را می‌پذیرد:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rotor_equivalent(profile, hub: <span class="bu">float</span>, radius: <span class="bu">float</span>,</span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a>                     veer_per_m: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>, n: <span class="bu">int</span> <span class="op">=</span> <span class="dv">400</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Rotor-equivalent wind speed of any profile v(z) (a function of</span></span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a><span class="co">    height): the uniform speed with the same kinetic power through the</span></span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a><span class="co">    disc. With veer, each height counts only its component along the hub</span></span>
<span id="cb8-6"><a href="#cb8-6" aria-hidden="true" tabindex="-1"></a><span class="co">    direction."""</span></span>
<span id="cb8-7"><a href="#cb8-7" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> np.linspace(<span class="op">-</span>math.pi <span class="op">/</span> <span class="dv">2</span>, math.pi <span class="op">/</span> <span class="dv">2</span>, n <span class="op">+</span> <span class="dv">1</span>)  <span class="co"># z = hub + R sin t</span></span>
<span id="cb8-8"><a href="#cb8-8" aria-hidden="true" tabindex="-1"></a>    z <span class="op">=</span> hub <span class="op">+</span> radius <span class="op">*</span> np.sin(t)</span>
<span id="cb8-9"><a href="#cb8-9" aria-hidden="true" tabindex="-1"></a>    turn <span class="op">=</span> np.cos(np.radians(veer_per_m <span class="op">*</span> (z <span class="op">-</span> hub)))</span>
<span id="cb8-10"><a href="#cb8-10" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> np.asarray(profile(z), <span class="bu">float</span>) <span class="op">*</span> turn</span>
<span id="cb8-11"><a href="#cb8-11" aria-hidden="true" tabindex="-1"></a>    width <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> radius <span class="op">*</span> np.cos(t)                     <span class="co"># chord of the disc</span></span>
<span id="cb8-12"><a href="#cb8-12" aria-hidden="true" tabindex="-1"></a>    flux <span class="op">=</span> np.trapezoid(width <span class="op">*</span> v <span class="op">**</span> <span class="dv">3</span> <span class="op">*</span> radius <span class="op">*</span> np.cos(t), t)</span>
<span id="cb8-13"><a href="#cb8-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>((flux <span class="op">/</span> (math.pi <span class="op">*</span> radius <span class="op">**</span> <span class="dv">2</span>)) <span class="op">**</span> (<span class="dv">1</span> <span class="op">/</span> <span class="dv">3</span>))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>rotor-equivalent wind speed, hub 100 m, rotor 150 m, hub speed 8.0 m/s:
  profile                               REWS m/s   (REWS/hub)^3
  uniform                                 8.000       1.000
  day, shear 0.12                         7.951       0.982
  year mean, shear 0.233                  7.957       0.984
  night, shear 0.32                       7.992       0.997
  night, shear 0.32 + veer 0.25 deg/m     7.888       0.958
  jet: nose at 130 m, falling above       7.712       0.896
  the hub speed alone misses what the upper and lower blade
  see: with a power law the disc carries a little less power
  than the hub speed says (most for a gentle shear), veer takes
  about 4 % and a jet nose below the top about 10 %; below
  rated the power follows the cube of the ratio</code></pre>
<div id="fig-ch13-profiles" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-profiles-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-profiles.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-profiles-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.4: سه نیم‌رخ با تندیِ یکسانِ <span class="ltr" dir="ltr">8 m/s</span> در توپی: روز، شب و جتِ سطحِ پایین؛ نوارِ آبی قرصِ روتور است
</figcaption>
</figure>
</div>
<div id="exm-ch13-rews" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.4 (یک تندیِ توپی، شش روتور)</strong></span> <strong>پرسش.</strong> برای تندیِ توپیِ <span class="ltr" dir="ltr">8.0 m/s</span>، تندیِ هم‌ارزِ روتور را برای نیم‌رخِ یکنواخت، روز، میانگینِ سال، شب، شب با چرخشِ <span class="ltr" dir="ltr">0.25</span> درجه بر متر و یک جتِ سطحِ پایین با دماغه در <span class="ltr" dir="ltr">130 m</span> حساب کنید و اثرش را بر توانِ زیرِ اسمی بگویید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch13-profiles" class="quarto-xref">شکل&nbsp;<span>13.4</span></a>: روز <span class="ltr" dir="ltr">7.951</span>، سال <span class="ltr" dir="ltr">7.957</span>، شب <span class="ltr" dir="ltr">7.992</span>، شب با چرخش <span class="ltr" dir="ltr">7.888</span> و جت <span class="ltr" dir="ltr">7.712 m/s</span>؛ نسبتِ توان <span class="ltr" dir="ltr">0.982</span>، <span class="ltr" dir="ltr">0.984</span>، <span class="ltr" dir="ltr">0.997</span>، <span class="ltr" dir="ltr">0.958</span> و <span class="ltr" dir="ltr">0.896</span>.</p>
<p><strong>تفسیر.</strong> نتیجهٔ نخست شاید غافلگیرکننده باشد: با قانونِ توانی، قرص <strong>کمی کمتر</strong> از توپی انرژی دارد؛ این کمبود در برشِ صفر و در برشِ یک‌سوم صفر است و بیشینه‌اش (حدودِ دو درصد) نزدیکِ برشِ <span class="ltr" dir="ltr">0.17</span> است (مکعبِ تندی در ارتفاع تابعی محدب یا مقعر است و میانگینش با مقدارِ میانی فرق دارد). اثرهای بزرگ از جای دیگرند: چرخشِ شب حدودِ چهار درصد و دماغهٔ جت زیرِ نوکِ بالا حدودِ ده درصد توان را می‌برند. پس دو شبِ «با تندیِ یکسانِ توپی» می‌توانند انرژیِ متفاوت بدهند. این یکی از دلیل‌هایی است که منحنیِ توانِ اندازه‌گیری‌شده با شرایطِ جو تغییر می‌کند (فصل‌های ۱۱ و ۵۰) و لیدارِ چندارتفاعه برای روتورهای بزرگ ارزش دارد. <strong>وارسی:</strong> <span class="math inline">\((7.712/8)^3 = 0.896\)</span> (درست).</p>
</div>
<div id="exm-ch13-jet" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.5 (جتِ سطحِ پایین و دکلِ کوتاه)</strong></span> <strong>پرسش.</strong> دکلی که فقط تا <span class="ltr" dir="ltr">100 m</span> می‌سنجد در شبِ جت چه می‌بیند و چه نمی‌بیند؟ برون‌یابی با برشِ شب در <span class="ltr" dir="ltr">175 m</span> چه تندی‌ای می‌دهد و نیم‌رخِ جت چه؟</p>
<p><strong>پاسخ.</strong> داده‌های <a href="#fig-ch13-profiles" class="quarto-xref">شکل&nbsp;<span>13.4</span></a>: برون‌یابی با برشِ <span class="ltr" dir="ltr">0.32</span> در <span class="ltr" dir="ltr">175 m</span> حدودِ <span class="ltr" dir="ltr">9.57 m/s</span> و نیم‌رخِ جت <span class="ltr" dir="ltr">7.35 m/s</span> است؛ اختلاف حدودِ <span class="ltr" dir="ltr">23 %</span> تندی در نوکِ بالایی.</p>
<p><strong>تفسیر.</strong> تا <span class="ltr" dir="ltr">100 m</span> دو نیم‌رخ <strong>یکی‌اند</strong>؛ دکل هیچ نشانه‌ای از جت ندارد و برون‌یابی تندیِ بالای روتور را بسیار زیاد نشان می‌دهد. در ساختگاه‌هایی که جتِ شبانه رایج است (دشت‌های باز، بیابان)، اندازه‌گیری تا بالای روتور (لیدار) تنها راهِ دیدنِ آن است؛ برای بار هم مهم است، چون پره در هر دور از بیشینهٔ جت می‌گذرد. <strong>وارسی:</strong> <span class="math inline">\(8 \times 1.75^{0.32} = 9.57\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تندیِ هم‌ارزِ روتور را تعریف کنید؛ چرا مکعبِ تندی میانگین گرفته می‌شود؟</li>
<li>چرا با قانونِ توانی تندیِ هم‌ارز کمی کمتر از توپی است؟</li>
<li>چرخش چگونه در <a href="#eq-ch13-rews" class="quarto-xref">معادلهٔ&nbsp;<span>13.4</span></a> وارد می‌شود؟</li>
<li>چرا دکلِ کوتاه جت را نمی‌بیند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-gust" class="level3" data-number="13.3.3">
<h3 data-number="13.3.3" class="anchored" data-anchor-id="sec-ch13-a-gust"><span class="header-section-number">13.3.3</span> تندباد و ضریبِ تندباد</h3>
<p><strong>ایده.</strong> ثبت‌کنندهٔ دکل در هر ده دقیقه علاوه بر میانگین و انحرافِ معیار، <strong>بیشینه</strong> را هم ثبت می‌کند. <strong>تندباد</strong> معمولاً بیشینهٔ میانگینِ چند ثانیه‌ای است و <strong>ضریبِ تندباد</strong> نسبتِ آن به میانگینِ ده‌دقیقه‌ای. با فرضِ نوسان‌های تصادفی، تندباد حدودِ چند انحرافِ معیار بالای میانگین است:</p>
<p><span id="eq-ch13-gust"><span class="math display">\[
G = \frac{v_\text{gust}}{\bar v} \approx 1 + g\, I ,
\tag{13.5}\]</span></span></p>
<p>با <span class="math inline">\(g\)</span> <strong>ضریبِ قله</strong> که به طولِ رکورد، طولِ پنجرهٔ تندباد و طیفِ تلاطم بستگی دارد. تندباد برای بارِ حدی، طراحیِ سازه‌های کوچک (دکل، پایه، قاب‌های خورشیدی، فصلِ ۳۰) و ایمنیِ کار (فصلِ ۳۲) به کار می‌رود.</p>
<pre class="text"><code>gust factor of ten-minute records (3 s gust / 10 min mean):
  TI     mean G   95 % of G   peak factor (G-1)/TI
  0.08    1.197     1.264        2.47
  0.13    1.323     1.419        2.49
  0.20    1.496     1.674        2.48
  the gust grows with turbulence: G is about 1 + g x TI with a
  peak factor g near 2.5 for these records (real spectra, longer
  records and shorter gust windows give larger g); the mast
  logs the ten-minute maximum of the one-second samples</code></pre>
<div id="exm-ch13-gust" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.6 (سیصد رکوردِ ده‌دقیقه‌ای)</strong></span> <strong>پرسش.</strong> برای تندیِ میانگینِ <span class="ltr" dir="ltr">10 m/s</span> و شدتِ تلاطمِ <span class="ltr" dir="ltr">0.08</span>، <span class="ltr" dir="ltr">0.13</span> و <span class="ltr" dir="ltr">0.20</span>، سیصد رکوردِ ثانیه‌ایِ ده‌دقیقه‌ای بسازید (نوفهٔ خودهمبستهٔ آموزشی با مقیاسِ زمانیِ <span class="ltr" dir="ltr">15 s</span>، <span class="ltr" dir="ltr">A-257</span>)، تندبادِ سه‌ثانیه‌ای و ضریبِ تندباد را حساب کنید و ضریبِ قله را برآورد کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: ضریبِ تندبادِ میانگین <span class="ltr" dir="ltr">1.20</span>، <span class="ltr" dir="ltr">1.32</span> و <span class="ltr" dir="ltr">1.50</span>؛ ضریبِ قله در هر سه حدودِ <span class="ltr" dir="ltr">2.5</span>.</p>
<p><strong>تفسیر.</strong> تندباد با تلاطم رشد می‌کند و ضریبِ قله تقریباً ثابت می‌ماند: <a href="#eq-ch13-gust" class="quarto-xref">معادلهٔ&nbsp;<span>13.5</span></a> شکلِ درستی دارد. اما عددِ <span class="math inline">\(g\)</span> به داده‌های آموزشیِ ما بسته است؛ طیفِ واقعیِ تلاطم، رکوردِ بلندتر و پنجرهٔ کوتاه‌تر آن را بزرگ‌تر می‌کنند. پس تندبادِ طراحی از <strong>دادهٔ اندازه‌گیری‌شدهٔ</strong> بیشینه‌ها و روشِ استانداردِ مربوط می‌آید، نه از این ضریب. <strong>وارسی:</strong> <span class="math inline">\(1 + 2.49 \times 0.13 = 1.32\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ضریبِ تندباد را تعریف کنید.</li>
<li>چرا ضریبِ تندباد با تلاطم بزرگ می‌شود؟</li>
<li>ضریبِ قله به چه چیزهایی بستگی دارد؟</li>
<li>ثبت‌کننده برای تندباد چه آماری باید ذخیره کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch13-a3" class="level2" data-number="13.4">
<h2 data-number="13.4" class="anchored" data-anchor-id="sec-ch13-a3"><span class="header-section-number">13.4</span> ابزارها در عمل: خطاهای کوچک با اثرِ بزرگ</h2>
<p>هر ابزارِ این فصل درست کار می‌کند <strong>اگر</strong> درست تنظیم، نصب و خوانده شود. شش درسِ زیر خطاهایی را نشان می‌دهند که در هیچ آزمونِ کیفیتی «پرچم» نمی‌خورند، چون داده معقول به نظر می‌رسد: میانگینِ نادرستِ جهت، ضریبِ نادرستِ بادسنج، فشار در ارتفاعِ نادرست، بادنمای کج، لیدار روی تپه، و داده‌ای که فقط شب‌ها گم می‌شود.</p>
<section id="sec-ch13-a-dirmean" class="level3" data-number="13.4.1">
<h3 data-number="13.4.1" class="anchored" data-anchor-id="sec-ch13-a-dirmean"><span class="header-section-number">13.4.1</span> میانگین‌گیریِ جهت</h3>
<p><strong>ایده.</strong> جهت کمیتی <strong>دایره‌ای</strong> است: <span class="ltr" dir="ltr">350°</span> و <span class="ltr" dir="ltr">10°</span> بیست درجه با هم فاصله دارند، نه سیصد و چهل. میانگینِ حسابیِ آن‌ها <span class="ltr" dir="ltr">180°</span> است، یعنی بادِ جنوبی به‌جای بادِ شمالی. راهِ درست میانگین‌گرفتن از <strong>بردارهای یکه</strong> (سینوس و کسینوس) و گرفتنِ زاویهٔ نتیجه است؛ اگر سهمِ هر رکورد به تندی بستگی داشته باشد، بردارها با تندی وزن می‌گیرند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> vector_mean_direction(wd, speed<span class="op">=</span><span class="va">None</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mean direction of a set of directions (degrees) by averaging unit</span></span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a><span class="co">    vectors (or speed-weighted vectors): 350 and 10 give 0, not 180."""</span></span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> np.radians(np.asarray(wd, <span class="bu">float</span>))</span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a>    w <span class="op">=</span> np.ones_like(a) <span class="cf">if</span> speed <span class="kw">is</span> <span class="va">None</span> <span class="cf">else</span> np.asarray(speed, <span class="bu">float</span>)</span>
<span id="cb11-6"><a href="#cb11-6" aria-hidden="true" tabindex="-1"></a>    s, c <span class="op">=</span> np.<span class="bu">sum</span>(w <span class="op">*</span> np.sin(a)), np.<span class="bu">sum</span>(w <span class="op">*</span> np.cos(a))</span>
<span id="cb11-7"><a href="#cb11-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(math.degrees(math.atan2(s, c)) <span class="op">%</span> <span class="fl">360.0</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>averaging directions:
  six ten-minute directions 350, 355, 2, 8, 12, 358
  arithmetic mean 180.8 deg (wrong); vector mean 0.8 deg
  mast year, hourly means of six records:
    arithmetic mean off by more than 10 deg in 44 of 8760 hours (0.5 %)
  every hour that straddles north is wrong by about 180 deg;
  loggers and scripts average the sine and cosine (vector mean),
  often weighted by speed</code></pre>
<div id="exm-ch13-dirmean" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.7 (بادِ شمالی که جنوبی شد)</strong></span> <strong>پرسش.</strong> میانگینِ شش جهتِ ده‌دقیقه‌ایِ <span class="ltr" dir="ltr">350</span>، <span class="ltr" dir="ltr">355</span>، <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">8</span>، <span class="ltr" dir="ltr">12</span> و <span class="ltr" dir="ltr">358°</span> را به دو روش حساب کنید. در سالِ دکل، در چند ساعت میانگینِ حسابی بیش از ده درجه خطا دارد؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: حسابی <span class="ltr" dir="ltr">180.8°</span>، برداری <span class="ltr" dir="ltr">0.8°</span>؛ در سالِ دکل <span class="ltr" dir="ltr">44</span> ساعت از <span class="ltr" dir="ltr">8760</span> (<span class="ltr" dir="ltr">0.5 %</span>).</p>
<p><strong>تفسیر.</strong> در این ساختگاه بادِ شمالی کم است و خطا فقط نیم درصدِ ساعت‌ها را می‌گیرد؛ در ساختگاهی با بادِ غالبِ شمالی، گلِ باد و نسبت‌های بخشی را از اساس خراب می‌کند. همین خطا در برنامه‌های خودساخته رایج‌تر از ثبت‌کننده‌هاست. <strong>وارسی:</strong> میانگینِ حسابی <span class="math inline">\((350 + 355 + 2 + 8 + 12 + 358)/6 = 180.8\)</span> (درست، و نادرست!).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جهت را نمی‌توان مانندِ دما میانگین گرفت؟</li>
<li>میانگینِ برداریِ <span class="ltr" dir="ltr">80°</span> و <span class="ltr" dir="ltr">100°</span> چیست؟</li>
<li>وزن‌دادن با تندی چه زمانی معنا دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-transfer" class="level3" data-number="13.4.2">
<h3 data-number="13.4.2" class="anchored" data-anchor-id="sec-ch13-a-transfer"><span class="header-section-number">13.4.2</span> تابعِ انتقالِ نادرست</h3>
<p><strong>ایده.</strong> ثبت‌کننده بسامدِ بادسنج را با <strong>شیب و عرض از مبدئی</strong> که در آن تایپ شده به تندی تبدیل می‌کند. اگر به‌جای ضریب‌های <strong>گواهیِ همان بادسنج</strong> ضریبِ عمومیِ سازنده تایپ شود، همهٔ داده کمی جابه‌جا می‌شود: خطایی نرم، ثابت و بی‌صدا.</p>
<pre class="text"><code>a generic transfer function in place of the cup's certificate:
  certificate  v = 0.04897 f + 0.207;  logger  v = 0.0495 f + 0.200
  at 4 m/s: 4.034; at 8 m/s: 8.077; at 14 m/s: 14.142
  mean speed of the year +0.95 %; energy +1.53 %
  fix: back-calculate the frequency with the logger's factors
  and apply the certificate's (records kept in the metadata);
  never apply a correction twice</code></pre>
<div id="exm-ch13-transfer" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.8 (یک درصد تندی، یک و نیم درصد انرژی)</strong></span> <strong>پرسش.</strong> گواهیِ بادسنجِ <span class="ltr" dir="ltr">100 m</span> <span class="math inline">\(v = 0.04897 f + 0.207\)</span> است اما در ثبت‌کننده <span class="math inline">\(v = 0.0495 f + 0.200\)</span> تایپ شده است (<span class="ltr" dir="ltr">A-255</span>، آموزشی). خطای تندی را در <span class="ltr" dir="ltr">4</span>، <span class="ltr" dir="ltr">8</span> و <span class="ltr" dir="ltr">14 m/s</span>، و اثر بر تندیِ میانگین و انرژیِ سال را حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">4.034</span>، <span class="ltr" dir="ltr">8.077</span> و <span class="ltr" dir="ltr">14.142 m/s</span>؛ تندیِ میانگین <span class="ltr" dir="ltr">+0.95 %</span> و انرژی <span class="ltr" dir="ltr">+1.53 %</span>.</p>
<p><strong>تفسیر.</strong> هیچ آزمونِ حد، گیرکردگی یا نسبتی این خطا را نمی‌بیند، چون همهٔ رکوردها با یک ضریب جابه‌جا شده‌اند؛ اگر بادسنجِ دیگری با ضریبِ درست در کنارش باشد، نسبتِ آن‌ها یک درصد از انتظار فاصله می‌گیرد. علاج <strong>فراداده</strong> است: ضریب‌های ثبت‌کننده و گواهی برای هر سریال ثبت می‌شوند، بسامد با ضریب‌های ثبت‌کننده بازسازی و با ضریب‌های گواهی دوباره تبدیل می‌شود، و این اصلاح فقط یک بار و با سند انجام می‌شود. <strong>وارسی:</strong> <span class="math inline">\(f = (8 - 0.207)/0.04897 = 159.1\ \text{Hz}\)</span> و <span class="math inline">\(0.0495 \times 159.1 + 0.2 = 8.077\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا آزمون‌های کیفیت ضریبِ نادرست را نمی‌بینند؟</li>
<li>برای اصلاحِ ضریب چه اطلاعاتی از فراداده لازم است؟</li>
<li>چرا اصلاح نباید دو بار انجام شود و چگونه از آن جلوگیری می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-hubdensity" class="level3" data-number="13.4.3">
<h3 data-number="13.4.3" class="anchored" data-anchor-id="sec-ch13-a-hubdensity"><span class="header-section-number">13.4.3</span> چگالی در ارتفاعِ توپی</h3>
<p><strong>ایده.</strong> فشار با ارتفاع کم می‌شود: در صد متر حدودِ یک درصد. بستهٔ داده <strong>فشارِ ایستگاه</strong> و <strong>دمای دو متری</strong> را می‌دهد (دفترِ دادهٔ بسته)؛ چگالیِ ساخته‌شده از آن‌ها چگالیِ <strong>نزدیکِ زمین</strong> است، نه توپی. تصحیح با رابطهٔ فشارسنجی و کاهشِ دما با ارتفاع:</p>
<p><span id="eq-ch13-barometric"><span class="math display">\[
p_\text{hub} = p_\text{st}\exp\!\left(-\frac{g\,\Delta z}{R\,\bar T}\right), \qquad
T_\text{hub} = T_2 - \gamma\,\Delta z ,
\tag{13.6}\]</span></span></p>
<p>با <span class="math inline">\(\gamma\)</span> نرخِ کاهشِ دما (این‌جا مقدارِ استانداردِ جوِ مرجع، <span class="ltr" dir="ltr">0.0065 K/m</span>؛ با دو حس‌گرِ دما، مقدارِ اندازه‌گیری‌شده بهتر است).</p>
<pre class="text"><code>air density at hub height from a pressure sensor at 2 m:
  pressure 98 m higher: x 0.9885; temperature -0.64 K (standard lapse)
  mean density at 2 m 1.0559, at the hub 1.0460 kg/m3 (-0.93 %)
  energy with the hub density: -0.54 % (density-equivalent speed)
  the data pack gives station pressure and 2 m temperature:
  chapter 11 used them as they are (D-008); D-017 reduces the
  pressure to the hub; a stable night (warmer air aloft) lowers
  the hub density a little more than the standard lapse says</code></pre>
<div id="exm-ch13-hubdensity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.9 (نیم درصدی که فصلِ ۱۱ نداشت)</strong></span> <strong>پرسش.</strong> چگالیِ میانگین را در <span class="ltr" dir="ltr">2 m</span> و در توپیِ <span class="ltr" dir="ltr">100 m</span> حساب کنید و اثرش را بر انرژیِ یک توربین با روشِ تندیِ هم‌ارزِ چگالی (<span class="ltr" dir="ltr">D-008</span>) بیابید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: فشار ضربِ <span class="ltr" dir="ltr">0.9885</span>، دما <span class="ltr" dir="ltr">0.64 K</span> کمتر؛ چگالیِ میانگین از <span class="ltr" dir="ltr">1.0559</span> به <span class="ltr" dir="ltr">1.0460 kg/m³</span> (<span class="ltr" dir="ltr">−0.93 %</span>)؛ انرژی <span class="ltr" dir="ltr">−0.54 %</span>.</p>
<p><strong>تفسیر.</strong> فصلِ ۱۱ چگالی را از دادهٔ بسته همان‌گونه که بود ساخت و انرژی را حدودِ نیم درصد زیاد برآورد کرد؛ پایهٔ تازهٔ منبعِ بادی (<span class="ltr" dir="ltr">D-017</span>) فشار را به توپی می‌برد و همهٔ عددهای انرژیِ مزرعه در این فصل (<a href="#exm-ch13-int-2" class="quarto-xref">مثال&nbsp;<span>13.39</span></a>) با چگالیِ توپی‌اند. در شب‌های پایدار، هوای توپی <strong>گرم‌تر</strong> از زمین است (<a href="#exm-ch13-stability" class="quarto-xref">مثال&nbsp;<span>13.3</span></a>) و چگالی کمی کمتر از این برآورد می‌شود؛ دو حس‌گرِ دما این را هم می‌گیرند. <strong>وارسی:</strong> <span class="math inline">\(\exp(-9.81 \times 98/(287.05 \times 290)) = 0.9885\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>فشار در صد متر چند درصد کم می‌شود؟</li>
<li>چرا کاهشِ دما بخشی از اثرِ فشار را جبران می‌کند؟</li>
<li>اثرِ چگالی بر انرژی چرا کمتر از اثرش بر چگالی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-vanewake" class="level3" data-number="13.4.4">
<h3 data-number="13.4.4" class="anchored" data-anchor-id="sec-ch13-a-vanewake"><span class="header-section-number">13.4.4</span> بادنمای کج و دنباله</h3>
<p><strong>ایده.</strong> بادنما جهت را نسبت به <strong>علامتِ صفرِ</strong> خودش می‌دهد. اگر هنگامِ نصب علامت با شمالِ واقعی هم‌تراز نشود (یا با شمالِ مغناطیسی هم‌تراز شود و انحرافِ مغناطیسی اصلاح نشود)، همهٔ جهت‌ها با یک زاویهٔ ثابت جابه‌جا می‌شوند. انرژی تغییر نمی‌کند، اما <strong>گلِ باد</strong> می‌چرخد و هر چیزی که از گلِ باد ساخته می‌شود جابه‌جا می‌شود: چیدمانِ توربین‌ها، تلفِ دنباله، تشخیصِ سایهٔ دکل، روشِ بخشیِ اندازه‌گیری–هم‌بستگی–پیش‌بینی.</p>
<pre class="text"><code>a vane mounted 20 deg off, and chapter 11's wake model (layout A):
  prevailing sector: true 285 deg, with the offset 315 deg
  case                                       wake loss   farm GWh
  true directions, layout for the true wind     6.50 %    188.16
  estimate with the offset directions           6.22 %    188.72
  layout turned to the offset, true wind        6.95 %    187.25
  a direction error moves energy between sectors: the wake
  estimate and the layout follow the wrong rose; the vane's
  north mark, photos and a second vane or the lidar find it</code></pre>
<div id="exm-ch13-vanewake" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.10 (بیست درجه و چیدمانِ مزرعه)</strong></span> <strong>پرسش.</strong> با مدلِ دنبالهٔ فصلِ ۱۱ و چیدمانِ <span class="ltr" dir="ltr">A</span> (<span class="ltr" dir="ltr">D-015</span>)، تلفِ دنباله را در سه حالت حساب کنید: جهت‌های درست؛ برآورد با جهت‌های بادنمایی که <span class="ltr" dir="ltr">20°</span> کج است؛ و چیدمانی که بر پایهٔ گلِ بادِ کج چرخانده شده و با بادِ واقعی کار می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بخشِ غالب از <span class="ltr" dir="ltr">285°</span> به <span class="ltr" dir="ltr">315°</span> می‌رود؛ تلفِ دنباله <span class="ltr" dir="ltr">6.50 %</span> (درست)، <span class="ltr" dir="ltr">6.22 %</span> (برآوردِ با بادنمای کج) و <span class="ltr" dir="ltr">6.95 %</span> (چیدمانِ چرخیده با بادِ واقعی).</p>
<p><strong>تفسیر.</strong> خطای جهت دو بار هزینه دارد: برآوردِ تلف را <strong>خوش‌بینانه</strong> می‌کند (حدودِ <span class="ltr" dir="ltr">0.6 GWh</span> در سال) و اگر چیدمان بر پایهٔ آن طراحی شود، مزرعهٔ ساخته‌شده حدودِ <span class="ltr" dir="ltr">0.9 GWh</span> در سال کمتر از چیدمانِ درست می‌دهد، برای همهٔ عمرِ نیروگاه. نشانه‌ها: عکس‌های نصب با قطب‌نما، بادنمای دوم، جهتِ لیدار، و چرخشِ نیمروزی که باید کوچک باشد (<a href="#exm-ch13-vaneoffset" class="quarto-xref">مثال&nbsp;<span>13.21</span></a>). <strong>وارسی:</strong> <span class="math inline">\(188.16 - 187.25 = 0.91\ \text{GWh}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بادنمای کج انرژیِ برآوردشده را تقریباً تغییر نمی‌دهد اما تلفِ دنباله را چرا؟</li>
<li>دو راه برای یافتنِ انحرافِ ثابتِ بادنما بنویسید.</li>
<li>انحرافِ مغناطیسی چیست و چرا باید ثبت شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-dbs" class="level3" data-number="13.4.5">
<h3 data-number="13.4.5" class="anchored" data-anchor-id="sec-ch13-a-dbs"><span class="header-section-number">13.4.5</span> لیدار روی تپه</h3>
<p><strong>ایده.</strong> لیداری که با <strong>چهار پرتوِ مایل</strong> (شمال، شرق، جنوب، غرب) کار می‌کند، در هر پرتو فقط مؤلفهٔ باد را <strong>در راستای پرتو</strong> می‌سنجد. با فرضِ اینکه باد در هر چهار نقطهٔ دایرهٔ اسکن <strong>یکسان</strong> است، مؤلفه‌ها را ترکیب می‌کند. با زاویهٔ پرتو <span class="math inline">\(\phi\)</span> از قائم:</p>
<p><span id="eq-ch13-dbs"><span class="math display">\[
u_\text{E} = \frac{v_{r,\text{E}} - v_{r,\text{W}}}{2\sin\phi}, \qquad
v_\text{N} = \frac{v_{r,\text{N}} - v_{r,\text{S}}}{2\sin\phi} ,
\tag{13.7}\]</span></span></p>
<p>با <span class="math inline">\(u_\text{E}\)</span> و <span class="math inline">\(v_\text{N}\)</span> مؤلفه‌های شرقی و شمالیِ باد و <span class="math inline">\(v_r\)</span> تندیِ شعاعیِ هر پرتو.</p>
<p>روی زمینِ هموار فرض درست است. روی <strong>تپه</strong>، هوا در سمتِ رو به باد بالا می‌رود و در سمتِ پشت به باد پایین؛ دو پرتو مؤلفهٔ قائمِ متفاوتی می‌بینند و این اختلاف در <a href="#eq-ch13-dbs" class="quarto-xref">معادلهٔ&nbsp;<span>13.7</span></a> به‌جای تندیِ افقی خوانده می‌شود.</p>
<pre class="text"><code>four-beam lidar, beams 28 deg off vertical, west wind 7.5 m/s at 100 m:
  scan circle diameter at 100 m: 106 m
  vertical wind  west beam  east beam   reconstructed   error
  difference 0.0   +0.00      -0.00         7.500 m/s     +0.0 %
  difference 0.1   +0.05      -0.05         7.406 m/s     -1.3 %
  difference 0.2   +0.10      -0.10         7.312 m/s     -2.5 %
  difference 0.3   +0.15      -0.15         7.218 m/s     -3.8 %
  on a hilltop the flow rises on the windward side and sinks on
  the lee side: the beams see different vertical winds and the
  homogeneous reconstruction reads the horizontal speed low;
  flat sites keep the error small, complex sites need a flow
  model correction or a mast (chapter 14)</code></pre>
<div id="fig-ch13-dbs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-dbs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-dbs.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-dbs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.5: لیدارِ چهارپرتو روی زمینِ هموار و روی تپه: پرتوها دو جای دایرهٔ اسکن را می‌بینند (مفهومی)
</figcaption>
</figure>
</div>
<div id="exm-ch13-dbs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.11 (چهار درصدی که تپه برداشت)</strong></span> <strong>پرسش.</strong> بادِ غربیِ <span class="ltr" dir="ltr">7.5 m/s</span> در <span class="ltr" dir="ltr">100 m</span>، پرتوهای <span class="ltr" dir="ltr">28°</span> از قائم (آموزشی). اگر بادِ قائم در پرتوِ غربی <span class="math inline">\(+\Delta w/2\)</span> و در پرتوِ شرقی <span class="math inline">\(-\Delta w/2\)</span> باشد، تندیِ بازسازی‌شده را برای <span class="math inline">\(\Delta w\)</span> از صفر تا <span class="ltr" dir="ltr">0.3 m/s</span> حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: قطرِ دایرهٔ اسکن <span class="ltr" dir="ltr">106 m</span>؛ خطا <span class="ltr" dir="ltr">−1.3</span>، <span class="ltr" dir="ltr">−2.5</span> و <span class="ltr" dir="ltr">−3.8 %</span> برای <span class="ltr" dir="ltr">0.1</span>، <span class="ltr" dir="ltr">0.2</span> و <span class="ltr" dir="ltr">0.3 m/s</span>.</p>
<p><strong>تفسیر.</strong> اختلافِ چند دهم متر بر ثانیه در بادِ قائم میانِ دو نقطهٔ صد متر دور از هم روی یک تپه عادی است، و چند درصد خطای تندی یعنی حدودِ دو برابرِ آن در انرژی. لیدار روی زمینِ هموار ابزاری عالی است؛ روی زمینِ پیچیده یا باید با <strong>مدلِ جریان</strong> تصحیح شود (فصلِ ۱۴) یا کنارِ دکلی در همان شرایط وارسی شود. <strong>وارسی:</strong> <span class="math inline">\(\Delta w \cos 28^\circ/(2\sin 28^\circ) = 0.3 \times 0.8829/0.9389 = 0.282\)</span> و <span class="math inline">\(0.282/7.5 = 3.8\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>لیدارِ چهارپرتو چه فرضی دربارهٔ جریان می‌کند؟</li>
<li>چرا روی تپه تندی را کم نشان می‌دهد؟</li>
<li>قطرِ دایرهٔ اسکن در <span class="ltr" dir="ltr">150 m</span> چند است و چرا اهمیت دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-a-conditional" class="level3" data-number="13.4.6">
<h3 data-number="13.4.6" class="anchored" data-anchor-id="sec-ch13-a-conditional"><span class="header-section-number">13.4.6</span> داده‌ای که شب گم می‌شود</h3>
<p><strong>ایده.</strong> لیدار در هوای بسیار <strong>پاک</strong> (ذرهٔ کم برای بازتاب)، در مه و باران داده از دست می‌دهد. این شرایط <strong>تصادفی نیستند</strong>: هوای پاک و آرامِ شب‌های پایدار، همان شب‌هایی است که بادِ بالا تند است. بازیابیِ بالا تضمینِ <strong>نمایندگی</strong> نیست.</p>
<pre class="text"><code>a lidar that loses more data at night (A-257):
  recovery 87.8 %; night 74.9 %, day 97.0 %
  true mean at 150 m             7.814 m/s
  mean of the records kept       7.725 m/s (-1.15 %)
  mean of the 24 hourly means    7.808 m/s (-0.08 %)
  the windy stable nights are lost more often: a high recovery
  can still be biased; weighting by hour (or month and hour)
  restores the balance, and the loss pattern is reported</code></pre>
<div id="exm-ch13-conditional" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.12 (بازیابیِ ۸۸ درصد با سوگیری)</strong></span> <strong>پرسش.</strong> فرض کنید لیدار <span class="ltr" dir="ltr">25 %</span> رکوردهای شب و <span class="ltr" dir="ltr">3 %</span> رکوردهای روز را از دست می‌دهد (<span class="ltr" dir="ltr">A-257</span>). میانگینِ تندیِ <span class="ltr" dir="ltr">150 m</span> را از همهٔ رکوردها، از رکوردهای مانده و از میانگینِ ۲۴ میانگینِ ساعتی حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بازیابی <span class="ltr" dir="ltr">87.8 %</span>؛ میانگینِ واقعی <span class="ltr" dir="ltr">7.814</span>، رکوردهای مانده <span class="ltr" dir="ltr">7.725 m/s</span> (<span class="ltr" dir="ltr">−1.15 %</span>)، میانگینِ ساعتی <span class="ltr" dir="ltr">7.808 m/s</span> (<span class="ltr" dir="ltr">−0.08 %</span>).</p>
<p><strong>تفسیر.</strong> یک درصد تندی کمتر یعنی حدودِ دو درصد انرژیِ کمتر در توپیِ <span class="ltr" dir="ltr">150 m</span>: بی‌آنکه هیچ رکوردی «بد» باشد. وزن‌دهی بر حسبِ ساعت (یا ماه و ساعت) تعادل را برمی‌گرداند، به شرطِ آنکه در هر ساعت دادهٔ کافی مانده باشد. گزارشِ کمپین <strong>الگوی از دست رفتن</strong> را (بر حسبِ ساعت، ماه، شرایط) می‌دهد، نه فقط درصدِ کل را. همین برای بادسنجِ یخ‌زده درست است: یخ فقط در شب‌های سرد رخ می‌دهد (<a href="#sec-ch13-b-icing" class="quarto-xref"><span>بخش 13.5.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(7.725/7.814 - 1 = -1.14\ \%\)</span> (درست، گرد شده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بازیابیِ بالا تضمینِ نمایندگی نیست؟</li>
<li>وزن‌دهی بر حسبِ ساعت چگونه سوگیری را کم می‌کند و کی کار نمی‌کند؟</li>
<li>دو حس‌گرِ دیگر که دادهٔ «شرطی» از دست می‌دهند نام ببرید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch13-b" class="level2" data-number="13.5">
<h2 data-number="13.5" class="anchored" data-anchor-id="sec-ch13-b"><span class="header-section-number">13.5</span> ب. طراحیِ کمپین و کیفیتِ داده</h2>
<p>بخشِ ب کمپینِ اندازه‌گیری را طراحی می‌کند: کدام ارتفاع‌ها، چه افزونگی‌ای، چه بازیابی‌ای، با یخ و خرابی چه کنیم، داده را چگونه پالایش و سند کنیم و کمپین را با چه معیاری بپذیریم. خطاهای کاشته‌شده در سالِ دکل (<span class="ltr" dir="ltr">A-251</span>) نمونه‌های این بخش‌اند: سایهٔ دکل و فرسایشِ یاتاقان روی بادسنجِ <span class="ltr" dir="ltr">80 m</span>، یخ‌زدگیِ بادسنجِ <span class="ltr" dir="ltr">100 m</span> و چهار روز قطعِ ثبت‌کننده.</p>
<section id="sec-ch13-b-campaign" class="level3" data-number="13.5.1">
<h3 data-number="13.5.1" class="anchored" data-anchor-id="sec-ch13-b-campaign"><span class="header-section-number">13.5.1</span> ارتفاع‌ها و پیکربندی</h3>
<p><strong>ایده.</strong> بهترین اندازه‌گیری <strong>در ارتفاعِ توپی</strong> است؛ هر متر برون‌یابی عدمِ قطعیت می‌افزاید (<a href="#exm-ch13-uncertainty" class="quarto-xref">مثال&nbsp;<span>13.35</span></a>). دکلِ نیروگاهِ P تا <span class="ltr" dir="ltr">100 m</span>، همان ارتفاعِ توپیِ پایه، است و دو ارتفاعِ پایین‌تر (<span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">80 m</span>) برای برش دارد. اگر توپی بلندتر شود (فصلِ ۱۱، <a href="11-wind-turbines.html#exm-ch11-rotorsize" class="quarto-xref">مثال&nbsp;<span>11.47</span></a>)، <strong>لیدار</strong> کنارِ دکل اندازه‌گیری را تا بالای روتور می‌برد. پیکربندیِ معمول: بادسنجِ اصلی روی نوک، دو بادسنج در ارتفاع‌های میانی در دو سوی دکل، دو بادنما، دما در دو ارتفاع (برای پایداری)، فشار و رطوبت، ثبت‌کننده با برقِ خورشیدی و ارتباطِ دور. <strong>جای دکل</strong> نمایندهٔ جای توربین‌هاست: همان ارتفاعِ زمین، همان زبری، دور از مانع و دنباله.</p>
<pre class="text"><code>lidar against the mast at 100 m (A-252):
  records compared 37,565 (both valid, above 4 m/s)
  slope through the origin 1.0051; r^2 0.9966; MBE +0.042 m/s
  lidar recovery 92.0 %
  at 150 m: lidar 7.828 m/s; mast extrapolated with one shear 7.775 m/s
    (-0.7 %)
  a lidar checked against a mast at one height can then carry the
  measurement to heights the mast does not reach; its own
  calibration (a verification against a reference mast) is part
  of the evidence</code></pre>
<div id="exm-ch13-lidar" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.13 (لیدار کنارِ دکل)</strong></span> <strong>پرسش.</strong> لیدارِ کنارِ دکل (<span class="ltr" dir="ltr">A-252</span>) را در <span class="ltr" dir="ltr">100 m</span> با بادسنج مقایسه کنید و تندیِ <span class="ltr" dir="ltr">150 m</span>ِ لیدار را با برون‌یابیِ دکل با یک نمای برش بسنجید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: شیبِ <span class="ltr" dir="ltr">1.005</span>، ضریبِ تعیینِ <span class="ltr" dir="ltr">0.997</span>، بازیابیِ لیدار <span class="ltr" dir="ltr">92 %</span>؛ در <span class="ltr" dir="ltr">150 m</span> برون‌یابیِ دکل <span class="ltr" dir="ltr">0.7 %</span> کمتر از لیدار.</p>
<p><strong>تفسیر.</strong> لیدارِ وارسی‌شده می‌تواند اندازه‌گیری را به ارتفاعی ببرد که دکل ندارد. بازیابیِ کمترِ لیدار (هوای پاک، باران، مه) با دکل جبران می‌شود: <strong>دو ابزار مکملِ هم‌اند</strong>. <strong>وارسی:</strong> سوگیریِ آموزشیِ لیدار <span class="ltr" dir="ltr">0.5 %</span> بود و شیب همان را نشان می‌دهد (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اندازه‌گیری در ارتفاعِ توپی بهتر است؟</li>
<li>پیکربندیِ معمولِ دکل را بنویسید.</li>
<li>لیدار و دکل چگونه مکملِ هم‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-redundancy" class="level3" data-number="13.5.2">
<h3 data-number="13.5.2" class="anchored" data-anchor-id="sec-ch13-b-redundancy"><span class="header-section-number">13.5.2</span> افزونگی</h3>
<p><strong>ایده.</strong> هر حس‌گر یک روز خراب می‌شود؛ پرسش این است که <strong>کِی می‌فهمیم</strong>. با دو بادسنجِ نزدیک (در یک ارتفاع یا در ارتفاع‌های مجاور)، نسبتِ آن‌ها در هفته‌های سالم پایدار است و انحرافِ ماندگار از آن، خرابی را نشان می‌دهد. بی افزونگی، بادسنجی که آهسته کند می‌شود با «تابستانِ آرام» اشتباه گرفته می‌شود.</p>
<pre class="text"><code>a redundant height finds the 80 m bearing wear (weekly ratio 80/100):
  reference weeks 1-20: mean 0.9517, sd 0.0051
  wear starts in week 26 (July); two weeks in a row below
    mean - 2 sd first in week 31
  without a second sensor nearby, the same loss would look like
  a calm summer; with it, the fault is a few weeks old when found</code></pre>
<div id="exm-ch13-redundancy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.14 (فرسایشی که پنج هفته بعد پیدا شد)</strong></span> <strong>پرسش.</strong> با نسبتِ هفتگیِ <span class="ltr" dir="ltr">80</span> به <span class="ltr" dir="ltr">100 m</span> (بیرون از بخشِ سایه) و قاعدهٔ «دو هفتهٔ پیاپی زیرِ میانگین منهای دو انحرافِ معیار»، فرسایشِ یاتاقانِ بادسنجِ <span class="ltr" dir="ltr">80 m</span> را که از هفتهٔ ۲۶ آغاز شد، پیدا کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: هشدار در هفتهٔ ۳۱.</p>
<p><strong>تفسیر.</strong> پنج هفته داده با خطای کوچک ثبت شد؛ بی افزونگی شاید شش ماه. قاعدهٔ ساده در پایشِ هفتگیِ کمپین کافی است، و اقدامِ پس از هشدار (بازدید، تعویض، واسنجیِ دوباره) در دفترِ کمپین ثبت می‌شود. <strong>وارسی:</strong> کاهشِ <span class="ltr" dir="ltr">0.6 %</span> در ماه پس از حدودِ یک ماه به دو انحرافِ معیارِ نسبتِ هفتگی (<span class="ltr" dir="ltr">1 %</span>) نزدیک می‌شود (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>افزونگی چه پرسشی را پاسخ می‌دهد؟</li>
<li>چرا نسبتِ هفتگی بیرون از بخشِ سایه حساب شد؟</li>
<li>پس از هشدار چه اقدام‌هایی لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-recovery" class="level3" data-number="13.5.3">
<h3 data-number="13.5.3" class="anchored" data-anchor-id="sec-ch13-b-recovery"><span class="header-section-number">13.5.3</span> بازیابی و پالایش</h3>
<p><strong>ایده.</strong> <strong>بازیابیِ داده</strong> سهمِ رکوردهایی است که پس از کنترلِ کیفیت معتبر مانده‌اند (<span class="ltr" dir="ltr">E07</span>). برای هر <strong>حس‌گر</strong> جداگانه حساب می‌شود، نه برای دکل: یک دکل می‌تواند بادسنجِ بالایش کامل و بادسنجِ میانی‌اش نصفه باشد. <strong>پالایه‌ها</strong> همان منطقِ فصلِ ۱۲ را دارند: نبودِ داده، حدهای فیزیکی، گیرکرده، یخ، سایهٔ دکل؛ هر رکورد پرچم می‌گیرد و حذف نمی‌شود.</p>
<pre class="text"><code>quality flags and data recovery of the mast year:
  month   100 m    80 m    60 m
  Jan      97.0    91.3   100.0
  Feb      99.7    52.7   100.0
  Mar     100.0    70.4   100.0
  Apr     100.0    80.2   100.0
  May      87.1    63.2    87.1
  Jun     100.0    84.1   100.0
  Jul     100.0     0.0   100.0
  Aug     100.0     0.0   100.0
  Sep     100.0     0.0   100.0
  Oct     100.0     0.0   100.0
  Nov     100.0     0.0   100.0
  Dec     100.0     0.0   100.0
  year:    98.6    36.9    98.9  (%)
  flags: outage 576 records, icing at 100 m 147, shadow at 80 m 11664
  injected icing 288 records: found 147, false alarms 0
  80 m data after June are excluded for shear work: recovery
  is a property of each sensor, not of the mast</code></pre>
<div id="fig-ch13-recovery" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-recovery-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-recovery.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-recovery-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.6: بازیابیِ ماهانهٔ سه بادسنجِ دکل پس از کنترلِ کیفیت
</figcaption>
</figure>
</div>
<div id="exm-ch13-recovery" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.15 (بازیابیِ هر حس‌گر)</strong></span> <strong>پرسش.</strong> پرچم‌های سال را بزنید (قطعِ ثبت‌کننده، یخ در <span class="ltr" dir="ltr">100 m</span>، سایهٔ دکل و دورهٔ فرسایش در <span class="ltr" dir="ltr">80 m</span>) و بازیابیِ ماهانه و سالانهٔ هر بادسنج را بیابید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">100 m</span> <span class="ltr" dir="ltr">98.6 %</span>، <span class="ltr" dir="ltr">60 m</span> <span class="ltr" dir="ltr">98.9 %</span>، <span class="ltr" dir="ltr">80 m</span> فقط <span class="ltr" dir="ltr">36.9 %</span>.</p>
<p><strong>تفسیر.</strong> بادسنجِ <span class="ltr" dir="ltr">80 m</span> پس از ژوئن برای کارِ برش کنار می‌رود و پیش از آن هم بخشِ سایه را ندارد؛ چون بخشِ سایه نزدیکِ جهتِ غالب است، بخشِ بزرگی از داده از دست رفت: <strong>جهتِ بازو باید پیش از نصب با گلِ بادِ ساختگاه انتخاب شود</strong>. قاعدهٔ یخ از ۲۸۸ رکوردِ یخ‌زده ۱۴۷ را یافت و هشدارِ نادرست نداشت: آغازِ هر رویداد پیدا می‌شود اما پایانش، وقتی هوا گرم می‌شود و یخ هنوز آب نشده، نه (<a href="#sec-ch13-b-icing" class="quarto-xref"><span>بخش 13.5.4</span></a>). <strong>وارسی:</strong> ۵۷۶ رکوردِ قطعی چهار روزِ کامل است (<span class="math inline">\(4 \times 144\)</span>، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بازیابی برای هر حس‌گر جداگانه حساب می‌شود؟</li>
<li>چرا جهتِ بازوی <span class="ltr" dir="ltr">80 m</span> این‌قدر داده را هدر داد؟</li>
<li>بازیابیِ ماهی با ۱٬۵۰۰ رکوردِ پرچم‌خورده از ۵۲٬۵۶۰ (سال) چند است (<span class="ltr" dir="ltr">E07</span>)؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-icing" class="level3" data-number="13.5.4">
<h3 data-number="13.5.4" class="anchored" data-anchor-id="sec-ch13-b-icing"><span class="header-section-number">13.5.4</span> یخ‌زدگی</h3>
<p><strong>ایده.</strong> یخ روی فنجان‌ها چرخش را کند یا متوقف می‌کند و بادنما را می‌بندد؛ داده‌ها «ممکن» به نظر می‌رسند اما غلط‌اند. نشانه‌ها: <strong>انحرافِ معیارِ تقریباً صفر</strong>، تندیِ کم یا ثابت، جهتِ ثابت، در <strong>دمای نزدیکِ صفر یا زیرِ آن</strong> با رطوبتِ زیاد. حس‌گرهای <strong>گرم‌شونده</strong> و یک حس‌گرِ دوم با گرمایشِ متفاوت این دوره‌ها را کم یا شناختنی می‌کنند.</p>
<pre class="text"><code>icing exposure of the mast year:
  ten-minute records below +1 C: 2,970 (5.7 % of the year)
  injected icing events: 288 records (6 x 8 h)
  detection by 'almost no variability while cold' finds the
  start of each event; the end is missed when the air warms
  before the ice melts (lab D); heated cups and vanes and a
  second, differently heated sensor make the gaps smaller</code></pre>
<p><strong>پیامد برای نیروگاه.</strong> همان شرایطِ یخ‌زدگیِ حس‌گر، پرهٔ توربین را هم یخ می‌زند (فصلِ ۱۱، <a href="11-wind-turbines.html#sec-ch11-c-icing" class="quarto-xref"><span>بخش 11.4.11</span></a>)؛ پس دادهٔ یخ‌زدگیِ کمپین شاهدِ ریسکِ پرتابِ یخ و توقفِ توربین هم هست (<span class="ltr" dir="ltr">U-040</span>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار نشانهٔ یخ‌زدگیِ بادسنج را بنویسید.</li>
<li>چرا پایانِ رویدادِ یخ دیرتر شناخته می‌شود؟</li>
<li>دادهٔ یخ‌زدگیِ کمپین چه شاهدی برای توربین است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-faults" class="level3" data-number="13.5.5">
<h3 data-number="13.5.5" class="anchored" data-anchor-id="sec-ch13-b-faults"><span class="header-section-number">13.5.5</span> خرابی‌های رایجِ حس‌گر</h3>
<p><strong>ایده.</strong> فهرستِ خرابی‌هایی که تحلیل‌گرِ داده باید بشناسد: <strong>گیرکردن</strong> (عددِ ثابت)، <strong>فرسایشِ یاتاقان</strong> (کاهشِ تدریجی، آستانهٔ شروعِ بالاتر)، <strong>سایهٔ دکل</strong> (وابسته به جهت)، <strong>یخ</strong>، <strong>قطعیِ برق یا ثبت‌کننده</strong> (شکاف)، <strong>ضریبِ نادرست</strong> در ثبت‌کننده (خطای ثابت از روزِ نصب)، <strong>جهتِ صفرِ نادرستِ بادنما</strong> (چرخشِ ثابتِ گلِ باد)، <strong>ساعتِ نادرست</strong> (فصلِ ۱۲)، <strong>آسیبِ صاعقه</strong> (پرش یا خرابیِ ناگهانی). هر کدام امضایی در داده دارد: وابسته به زمان، جهت، تندی یا دما. بخشِ ت روشِ تشخیص را روی دادهٔ دکل نشان می‌دهد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>امضای فرسایشِ یاتاقان و سایهٔ دکل را مقایسه کنید.</li>
<li>ضریبِ نادرستِ ثبت‌کننده چگونه پیدا می‌شود؟</li>
<li>جهتِ صفرِ نادرستِ بادنما در کدام تحلیل دیده می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-metadata" class="level3" data-number="13.5.6">
<h3 data-number="13.5.6" class="anchored" data-anchor-id="sec-ch13-b-metadata"><span class="header-section-number">13.5.6</span> فراداده و ردیابی‌پذیری</h3>
<p><strong>ایده.</strong> بی فراداده، دادهٔ باد شاهد نیست. حداقلِ فراداده: نقشه و مختصاتِ دکل؛ ارتفاع و جهتِ هر بازو و طولِ آن؛ سریال و گواهیِ واسنجیِ هر حس‌گر و ضریب‌های به‌کاررفته در ثبت‌کننده؛ جهتِ صفرِ بادنماها؛ عکس‌های نصب؛ تنظیم‌های ثبت‌کننده (بازه، برچسبِ زمانی، منطقهٔ زمانی)؛ دفترِ بازدید و تعمیر؛ هر تغییر با تاریخ. استانداردِ آزمونِ منحنیِ توان و راهنماهای ارزیابیِ منبع فهرست‌های کامل‌تری دارند؛ برنامهٔ اندازه‌گیریِ نیروگاهِ P (<span class="ltr" dir="ltr">PLP-GEN-PRO-0002</span>) این فهرست را الزام می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هشت قلمِ فراداده را نام ببرید.</li>
<li>چرا عکس‌های نصب جزءِ شاهدند؟</li>
<li>اگر ضریبِ ثبت‌کننده با گواهی فرق کند، چه می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-length" class="level3" data-number="13.5.7">
<h3 data-number="13.5.7" class="anchored" data-anchor-id="sec-ch13-b-length"><span class="header-section-number">13.5.7</span> طولِ کمپین</h3>
<p><strong>ایده.</strong> کمپینِ کوتاه دو کمبود دارد: میانگینِ نامطمئن و نبودِ همهٔ فصل‌ها. عدمِ قطعیتِ میانگین با جذرِ شمارِ ماه‌ها کم می‌شود (اگر ماه‌ها مستقل باشند، که کرانی خوش‌بینانه است):</p>
<pre class="text"><code>campaign length and the uncertainty of the mean wind speed:
  monthly means vary by 14.7 % (sd, synthetic year)
  months   relative standard error (if months were independent)
     3       8.5 %
     6       6.0 %
    12       4.2 %
    24       3.0 %
  a short campaign also misses the seasons: twelve months is the
  usual minimum, and the long-term correction (section C) carries
  the year to the decades the project needs</code></pre>
<p><strong>پیامد.</strong> دوازده ماه کمینهٔ رایج است و تصحیحِ بلندمدت (<a href="#sec-ch13-c-mcp" class="quarto-xref"><span>بخش 13.8.4</span></a>) سال را به دهه‌ها می‌برد؛ کمپینِ دوساله عدمِ قطعیت را کمتر و شانسِ دیدنِ رخدادهای نادر را بیشتر می‌کند. ادامهٔ دکل یا لیدار پس از ساخت (برای آزمونِ منحنیِ توان و پایشِ عملکرد) ارزانِ‌ترین راهِ بهبودِ شاهد است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو کمبودِ کمپینِ کوتاه را بنویسید.</li>
<li>چرا فرضِ استقلالِ ماه‌ها خوش‌بینانه است؟</li>
<li>دکل پس از ساخت چه کاربردی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-acceptance" class="level3" data-number="13.5.8">
<h3 data-number="13.5.8" class="anchored" data-anchor-id="sec-ch13-b-acceptance"><span class="header-section-number">13.5.8</span> پذیرشِ کمپین</h3>
<p><strong>ایده.</strong> کمپین با یک <strong>گزارشِ پذیرش</strong> بسته می‌شود که می‌گوید داده برای <strong>کدام کاربرد</strong> پذیرفته است: انرژی در ارتفاعِ توپی، بار، آزمونِ منحنیِ توان. معیارها (آموزشی): بازیابیِ حس‌گرهای اصلی، واسنجی‌های معتبر پیش و پس از کمپین، خرابی‌های شناخته‌شده با اقدام، وارسیِ لیدار، روشِ بلندمدت با هم‌بستگیِ کافی، و محدودیت‌های اعلام‌شده. نسخهٔ نیروگاهِ P در <a href="#exm-ch13-int-3" class="quarto-xref">مثال&nbsp;<span>13.40</span></a> آمده است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پذیرشِ کمپین برای «کاربرد» تعریف می‌شود؟</li>
<li>شش معیارِ پذیرش را بنویسید.</li>
<li>گزارشی که فقط «داده خوب است» می‌گوید چه کم دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch13-b2" class="level2" data-number="13.6">
<h2 data-number="13.6" class="anchored" data-anchor-id="sec-ch13-b2"><span class="header-section-number">13.6</span> طراحیِ کمپین: جا، ارتفاع، برق و ارزش</h2>
<p>بخشِ ب گفت کمپینِ خوب چه دارد. این بخش تصمیم‌های طراحی را با عدد می‌گیرد: دکل کجا، تا چه ارتفاعی، با چه برقی، و آیا ارزش دارد سالِ دوم یا لیدار به آن افزوده شود. پاسخ‌ها برنامه‌اند، نه دستورِ کار: نصب و برپایی کارِ پیمانکارِ صلاحیت‌دار با رویهٔ مکتوب است (فصل‌های ۳۲ و ۴۹).</p>
<section id="sec-ch13-b-siting" class="level3" data-number="13.6.1">
<h3 data-number="13.6.1" class="anchored" data-anchor-id="sec-ch13-b-siting"><span class="header-section-number">13.6.1</span> جای دکل و نمایندگی</h3>
<p><strong>ایده.</strong> دکل باید باد را <strong>در جای توربین‌ها</strong> نمایندگی کند. هرچه زمین پیچیده‌تر، شعاعی که یک دکل نمایندگی می‌کند کوچک‌تر است. معیارهای انتخاب:</p>
<div id="tbl-ch13-siting" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch13-siting-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;13.1: معیارهای انتخابِ جای دکلِ اندازه‌گیری
</figcaption>
<div aria-describedby="tbl-ch13-siting-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 24%">
<col style="width: 37%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>معیار</th>
<th>پرسش</th>
<th>نیروگاهِ P</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>شباهتِ ارتفاعِ زمین</td>
<td>دکل هم‌ترازِ توربین‌هاست یا روی تپه و درّه؟</td>
<td>دشتِ کم‌شیب؛ دکل در میانهٔ ردیف‌ها</td>
</tr>
<tr class="even">
<td>زبری و مانع</td>
<td>پوشش و مانعِ اطراف مانندِ جای توربین‌هاست؟</td>
<td>بوته‌زارِ کم‌ارتفاع، بی مانع</td>
</tr>
<tr class="odd">
<td>فاصله</td>
<td>دورترین توربین چقدر از دکل فاصله دارد؟</td>
<td>حدودِ یک و نیم کیلومتر (چیدمانِ <span class="ltr" dir="ltr">A</span>)</td>
</tr>
<tr class="even">
<td>جهتِ غالب</td>
<td>دکل در دنبالهٔ مانع یا توربینِ موجودی نیست؟</td>
<td>بادِ غالب از غرب؛ بالادست آزاد</td>
</tr>
<tr class="odd">
<td>دسترسی و ایمنی</td>
<td>راهِ دسترسی، فاصله از خطِ برق و راه</td>
<td>کنارِ راهِ دسترسیِ ساختگاه</td>
</tr>
<tr class="even">
<td>مجوز و ارتفاعِ مجاز</td>
<td>دکل نیازمندِ مجوزِ ارتفاع یا علامتِ هوانوردی است؟</td>
<td>با مراجعِ محلی (فصل‌های ۵۵ تا ۵۷)</td>
</tr>
<tr class="odd">
<td>ماندگاری</td>
<td>دکل پس از ساخت به‌عنوانِ دکلِ عملکرد می‌ماند؟</td>
<td>پیشنهاد: بله، بیرون از دنباله (فصلِ ۵۰)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>نمایندگیِ مکانی را <strong>مدلِ جریان</strong> (فصلِ ۱۴) کمّی می‌کند: تفاوتِ تندی میانِ دکل و هر توربین برآورد و عدمِ قطعیتِ آن به بودجه افزوده می‌شود (<span class="ltr" dir="ltr">U-049</span>). برای مزرعه‌ای بزرگ‌تر یا زمینی پیچیده‌تر، دکلِ دوم یا لیدارِ جابه‌جاشونده این عدمِ قطعیت را کم می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه معیارِ انتخابِ جای دکل را با دلیل بنویسید.</li>
<li>چرا دکل روی بلندترین تپهٔ ساختگاه انتخابِ خوبی نیست؟</li>
<li>چرا دکلِ اندازه‌گیری را پس از ساخت نگه می‌دارند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-heights" class="level3" data-number="13.6.2">
<h3 data-number="13.6.2" class="anchored" data-anchor-id="sec-ch13-b-heights"><span class="header-section-number">13.6.2</span> ارتفاع‌ها و هزینهٔ برون‌یابی</h3>
<p><strong>ایده.</strong> هر متر که توپی بالاتر از بلندترین بادسنج باشد با <strong>برش</strong> پر می‌شود و عدمِ قطعیتِ برش به تندی می‌رسد. از قانونِ توانی:</p>
<p><span id="eq-ch13-extrap-unc"><span class="math display">\[
\frac{u(v_\text{hub})}{v_\text{hub}} = \ln\frac{z_\text{hub}}{z_\text{top}}\; u(\alpha) .
\tag{13.8}\]</span></span></p>
<pre class="text"><code>uncertainty of extrapolating the speed from the top cup to the hub:
  u(v)/v = ln(hub / top) x u(shear); energy x 1.6
  top m  hub m   u(shear) 0.03       u(shear) 0.05
                 speed   energy      speed   energy
   100    100    0.0 %   0.0 %       0.0 %   0.0 %
   100    120    0.5 %   0.9 %       0.9 %   1.5 %
   100    150    1.2 %   1.9 %       2.0 %   3.2 %
   100    175    1.7 %   2.7 %       2.8 %   4.5 %
    80    120    1.2 %   1.9 %       2.0 %   3.2 %
    60    150    2.7 %   4.4 %       4.6 %   7.3 %
  measuring at (or near) hub height removes the largest term a
  short mast adds; a lidar to the hub replaces it by its own
  smaller verified uncertainty</code></pre>
<div id="exm-ch13-heights" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.16 (دکلِ کوتاه گران است)</strong></span> <strong>پرسش.</strong> با عدمِ قطعیتِ برشِ <span class="ltr" dir="ltr">0.03</span> و <span class="ltr" dir="ltr">0.05</span>، عدمِ قطعیتِ تندی و انرژی را برای چند ترکیبِ «بلندترین بادسنج و توپی» حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: از <span class="ltr" dir="ltr">100</span> به <span class="ltr" dir="ltr">120 m</span> حدودِ <span class="ltr" dir="ltr">0.5</span> تا <span class="ltr" dir="ltr">0.9 %</span> تندی؛ به <span class="ltr" dir="ltr">150 m</span> حدودِ <span class="ltr" dir="ltr">1.2</span> تا <span class="ltr" dir="ltr">2.0 %</span>؛ از <span class="ltr" dir="ltr">60</span> به <span class="ltr" dir="ltr">150 m</span> حدودِ <span class="ltr" dir="ltr">2.7</span> تا <span class="ltr" dir="ltr">4.6 %</span> تندی، یعنی تا <span class="ltr" dir="ltr">7.3 %</span> انرژی.</p>
<p><strong>تفسیر.</strong> عدمِ قطعیتِ برون‌یابی با <strong>لگاریتمِ نسبتِ ارتفاع‌ها</strong> رشد می‌کند؛ پس دکلِ <span class="ltr" dir="ltr">60 m</span> برای توپیِ <span class="ltr" dir="ltr">150 m</span> از همهٔ جزءهای دیگرِ بودجه بزرگ‌تر است. روشِ رایج این است که بلندترین بادسنج تا جای ممکن نزدیکِ ارتفاعِ توپی باشد و برای توپی‌های بلندتر لیدار تا توپی افزوده شود؛ مرزِ پذیرفتنی را روشِ مهندسِ مستقل تعیین می‌کند (فصلِ ۱۶). <strong>وارسی:</strong> <span class="math inline">\(\ln(150/60) \times 0.05 = 0.916 \times 0.05 = 4.6\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch13-extrap-unc" class="quarto-xref">معادلهٔ&nbsp;<span>13.8</span></a> را از قانونِ توانی به دست آورید.</li>
<li>چرا عدمِ قطعیت با لگاریتمِ نسبت رشد می‌کند و نه با اختلافِ ارتفاع؟</li>
<li>برای توپیِ <span class="ltr" dir="ltr">175 m</span>، دکلِ <span class="ltr" dir="ltr">100 m</span> چه عدمِ قطعیتی می‌افزاید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-power" class="level3" data-number="13.6.3">
<h3 data-number="13.6.3" class="anchored" data-anchor-id="sec-ch13-b-power"><span class="header-section-number">13.6.3</span> برق، ارتباط و دادهٔ کمپین</h3>
<p><strong>ایده.</strong> دکلِ دورافتاده با <strong>صفحهٔ خورشیدی و باتری</strong> کار می‌کند. بار معمولاً کوچک است (ثبت‌کننده، مودم، حس‌گرها)، اما <strong>گرمایشِ</strong> بادسنج و بادنما در یخ‌بندان چند برابرِ آن است. طراحیِ برق از <strong>بدترین ماه</strong> شروع می‌شود و ثبت‌کننده و مودم منبعِ جدا و محافظت‌شده دارند تا داده حتی وقتی گرمایش برق را تمام کرد بماند.</p>
<pre class="text"><code>power budget of a solar-powered mast in January (A-257):
  horizontal 2.69 kWh/m2 a day; tilted panel x 1.6 = 4.30 sun-hours
  base load (logger, modem, sensors) 60 Wh a day
  heated cup and vane below 1 C: 7.2 h a day -&gt; 216 Wh a day
  panel for the base load         23 W
  panel with heating             107 W
  battery, 5 days of base load    50 Ah at 12 V
  heating multiplies the winter energy several times: heated
  sensors need a larger supply or grid power; the logger and
  modem keep a separate protected supply so data survive</code></pre>
<div id="exm-ch13-power" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.17 (ژانویه، با و بی گرمایش)</strong></span> <strong>پرسش.</strong> با بارهای آموزشیِ <span class="ltr" dir="ltr">A-257</span> (ثبت‌کننده <span class="ltr" dir="ltr">0.5</span>، مودم <span class="ltr" dir="ltr">1.5</span>، حس‌گرها <span class="ltr" dir="ltr">0.5 W</span>؛ دو حس‌گرِ گرم‌شونده هر کدام <span class="ltr" dir="ltr">15 W</span> زیرِ <span class="ltr" dir="ltr">1 °C</span>) و تابشِ ژانویهٔ بستهٔ داده، توانِ صفحه و ظرفیتِ باتری را برآورد کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بارِ پایه <span class="ltr" dir="ltr">60 Wh</span> در روز و گرمایش <span class="ltr" dir="ltr">216 Wh</span>؛ صفحه <span class="ltr" dir="ltr">23 W</span> برای بارِ پایه و <span class="ltr" dir="ltr">107 W</span> با گرمایش؛ باتری <span class="ltr" dir="ltr">50 Ah</span> در <span class="ltr" dir="ltr">12 V</span> برای پنج روز.</p>
<p><strong>تفسیر.</strong> گرمایش انرژیِ زمستان را حدودِ چهار و نیم برابر می‌کند. اگر صفحه برای بارِ پایه طراحی شود، گرمایش باتری را در چند روزِ ابری تخلیه می‌کند و <strong>همهٔ داده</strong> از دست می‌رود؛ یخ‌زدگی بادسنج (<a href="#sec-ch13-b-icing" class="quarto-xref"><span>بخش 13.5.4</span></a>) بی گرمایش هم دادهٔ زمستان را کم می‌کند. راه‌حل‌ها: برقِ شبکه یا صفحهٔ بزرگ‌تر، گرمایشِ فقط برای یک بادسنج و یک بادنمای مرجع، و جداکردنِ مدارِ ثبت‌کننده. این‌ها مقدارهای آموزشی‌اند؛ مشخصهٔ واقعی از برگهٔ دادهٔ تأمین‌کننده و دادهٔ تابشِ ساختگاه می‌آید (فصلِ ۱۲). <strong>وارسی:</strong> <span class="math inline">\(60/(4.30 \times 0.6) = 23\ \text{W}\)</span> (درست).</p>
</div>
<p><strong>دادهٔ کمپین.</strong> دادهٔ دکل همان قاعده‌های فصلِ ۵ را دارد (<a href="05-computing-and-data.html#sec-ch05-a-time" class="quarto-xref"><span>بخش 5.2.7</span></a>، <a href="05-computing-and-data.html#sec-ch05-a-flags" class="quarto-xref"><span>بخش 5.2.13</span></a>): پروندهٔ خامِ روزانه با نامِ ثابت (شناسهٔ دکل، تاریخ)، <strong>چکیدهٔ رمزنگاشتی</strong> برای هر پرونده، بارگیریِ خودکارِ روزانه و پشتیبانِ دوم، و پایگاهی که داده را <strong>فقط افزودنی</strong> نگه می‌دارد: پاک‌سازی پرچم می‌زند و داده را عوض نمی‌کند. ثبت‌کننده با زمانِ مرجع هم‌گام می‌شود (<a href="#sec-ch13-b-clock" class="quarto-xref"><span>بخش 13.7.2</span></a>) و تنظیماتش (ضریب‌ها، بازه، کانال‌ها) با هر تغییر نسخه می‌گیرد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا طراحیِ برق از بدترین ماه شروع می‌شود؟</li>
<li>چرا ثبت‌کننده باید منبعِ جدا از گرمایش داشته باشد؟</li>
<li>سه قاعدهٔ مدیریتِ دادهٔ کمپین را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-value" class="level3" data-number="13.6.4">
<h3 data-number="13.6.4" class="anchored" data-anchor-id="sec-ch13-b-value"><span class="header-section-number">13.6.4</span> ارزشِ اندازه‌گیریِ بهتر</h3>
<p><strong>ایده.</strong> اندازه‌گیریِ بیشتر انرژیِ <strong>میانه</strong> (<span class="ltr" dir="ltr">P50</span>) را تغییر نمی‌دهد؛ <strong>عدمِ قطعیت</strong> را کم می‌کند و <span class="ltr" dir="ltr">P90</span> را بالا می‌برد. چون بدهیِ پروژه بر پایهٔ <span class="ltr" dir="ltr">P90</span> اندازه گرفته می‌شود (فصلِ ۲۱)، هر گیگاوات‌ساعتِ <span class="ltr" dir="ltr">P90</span> ارزشِ مالی دارد. پرسشِ طراحیِ کمپین این است: کدام گزینه بیشترین <span class="ltr" dir="ltr">P90</span> را با کمترین هزینه می‌خرد؟</p>
<pre class="text"><code>what a better campaign is worth (farm P50 191.87 GWh, 50 u/MWh):
  option                                  u(v)   u(E)   P90 GWh
  hub 100 m, campaign as built           2.58 %  4.1 %    181.8
  hub 150 m, mast only (extrapolated)    2.85 %  4.6 %      (*)
  hub 150 m, lidar to the hub (0.8 %)    2.70 %  4.3 %      (*)
  hub 100 m, second year (MCP 1.5 %)     2.21 %  3.5 %    183.3
  hub 100 m, second year + second mast   2.09 %  3.3 %    183.8
  (*) a 150 m hub also has a larger P50 (lab E)
  a second year raises P90 by 1.48 GWh a year: about 74 k u a year
  of energy that lenders count (debt is sized on P90, chapter 21);
  the extra campaign costs are compared with that, not with the
  P50 (which measuring does not change)</code></pre>
<div id="exm-ch13-value" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.18 (سالِ دوم یا لیدار؟)</strong></span> <strong>پرسش.</strong> برای مزرعه با <span class="ltr" dir="ltr">P50</span>ِ <span class="ltr" dir="ltr">191.87 GWh</span> (<a href="#exm-ch13-int-2" class="quarto-xref">مثال&nbsp;<span>13.39</span></a>)، عدمِ قطعیتِ تندی و انرژی و <span class="ltr" dir="ltr">P90</span>ِ بلندمدت را برای این گزینه‌ها مقایسه کنید: کمپینِ موجود؛ توپیِ <span class="ltr" dir="ltr">150 m</span> با برون‌یابی؛ توپیِ <span class="ltr" dir="ltr">150 m</span> با لیدار؛ سالِ دومِ اندازه‌گیری (جزءِ بلندمدت از <span class="ltr" dir="ltr">2.0</span> به <span class="ltr" dir="ltr">1.5 %</span>)؛ سالِ دوم و دکلِ دوم (جزءِ نصب از <span class="ltr" dir="ltr">1.0</span> به <span class="ltr" dir="ltr">0.7 %</span>)؛ همه آموزشی (<span class="ltr" dir="ltr">A-257</span>).</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">P90</span> از <span class="ltr" dir="ltr">181.8</span> به <span class="ltr" dir="ltr">183.3</span> با سالِ دوم و <span class="ltr" dir="ltr">183.8 GWh</span> با هر دو؛ سالِ دوم حدودِ <span class="ltr" dir="ltr">1.5 GWh</span> <span class="ltr" dir="ltr">P90</span> در سال، حدودِ <span class="ltr" dir="ltr">74 k u</span> در سال با قیمتِ آموزشیِ <span class="ltr" dir="ltr">50 u/MWh</span>.</p>
<p><strong>تفسیر.</strong> هزینهٔ سالِ دوم را باید با این عدد مقایسه کرد، نه با <span class="ltr" dir="ltr">P50</span>. برای توپیِ <span class="ltr" dir="ltr">150 m</span>، لیدار عدمِ قطعیتِ برون‌یابی را با عدمِ قطعیتِ کوچک‌ترِ خودش جایگزین می‌کند (<a href="#sec-ch13-d2" class="quarto-xref"><span>بخش 13.12</span></a> همین را با انرژیِ هر توپی می‌سنجد). هزینهٔ زمان هم هست: سالِ دوم پروژه را یک سال عقب می‌اندازد و آن هم ارزش دارد (فصلِ ۲۱). <strong>وارسی:</strong> <span class="math inline">\(191.87 \times 1.2816 \times (0.041 - 0.035) = 1.48\ \text{GWh}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اندازه‌گیریِ بیشتر <span class="ltr" dir="ltr">P50</span> را تغییر نمی‌دهد؟</li>
<li>چرا <span class="ltr" dir="ltr">P90</span> برای وام‌دهنده مهم است؟</li>
<li>یک هزینهٔ پنهانِ سالِ دوم را نام ببرید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch13-b3" class="level2" data-number="13.7">
<h2 data-number="13.7" class="anchored" data-anchor-id="sec-ch13-b3"><span class="header-section-number">13.7</span> ادارهٔ کمپین: کاتالوگِ خرابی‌ها و سه تشخیص</h2>
<p>کمپینِ دوازده‌ماهه یعنی پنجاه و دو بارگیریِ هفتگی، دوازده گزارشِ ماهانه و چند بازدید. هر خرابی که زود دیده شود چند هفته داده را نجات می‌دهد؛ هر خرابی که دیر دیده شود ماه‌ها را. این بخش کاتالوگِ خرابی‌های <a href="#sec-ch13-b-faults" class="quarto-xref"><span>بخش 13.5.5</span></a> را با <strong>آزمون و اقدام</strong> کامل می‌کند و سه تشخیص را روی داده نشان می‌دهد.</p>
<section id="sec-ch13-b-catalogue" class="level3" data-number="13.7.1">
<h3 data-number="13.7.1" class="anchored" data-anchor-id="sec-ch13-b-catalogue"><span class="header-section-number">13.7.1</span> کاتالوگِ خرابی‌ها</h3>
<div id="tbl-ch13-faults" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch13-faults-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;13.2: کاتالوگِ خرابی‌های رایجِ کمپین با امضا، آزمون و اقدام
</figcaption>
<div aria-describedby="tbl-ch13-faults-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 26%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>خرابی</th>
<th>امضا در داده</th>
<th>آزمون</th>
<th>اقدام</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>گیرکردنِ بادسنج یا بادنما</td>
<td>عددِ ثابت چند رکورد پشتِ هم</td>
<td>تکرارِ مقدار، مقایسه با همسایه</td>
<td>پرچم؛ بازدید؛ تعویض</td>
</tr>
<tr class="even">
<td>فرسایشِ یاتاقان</td>
<td>کاهشِ تدریجی، بیشتر در بادِ کم</td>
<td>نسبت به همسایه بر حسبِ ماه و تندی</td>
<td>پرچم از آغاز؛ تعویض و واسنجیِ دوباره</td>
</tr>
<tr class="odd">
<td>سایهٔ دکل</td>
<td>افتِ نسبت فقط در چند بخشِ جهت</td>
<td>نسبت بر حسبِ جهت</td>
<td>کنارگذاشتنِ بخش؛ چرخاندنِ بازو</td>
</tr>
<tr class="even">
<td>یخ</td>
<td>انحرافِ معیار نزدیکِ صفر در سرما</td>
<td>انحرافِ معیار، دما، همسایهٔ گرم‌شونده</td>
<td>پرچم؛ گرمایش</td>
</tr>
<tr class="odd">
<td>قطعیِ برق یا ثبت‌کننده</td>
<td>شکافِ همه‌کانالی</td>
<td>شمارشِ رکوردها</td>
<td>برقِ پشتیبان؛ هشدارِ از راه دور</td>
</tr>
<tr class="even">
<td>ضریبِ نادرست</td>
<td>خطای ثابت از روزِ نصب</td>
<td>مقایسهٔ ضریب‌ها با گواهی؛ نسبت به همسایه</td>
<td>بازسازی و تبدیلِ دوباره، یک بار</td>
</tr>
<tr class="odd">
<td>جهتِ صفرِ نادرست</td>
<td>گلِ بادِ چرخیده؛ چرخشِ نیمروزیِ بزرگ</td>
<td>چرخش بر حسبِ ساعت؛ بادنمای دوم؛ لیدار</td>
<td>اصلاحِ ثابت با سند</td>
</tr>
<tr class="even">
<td>ساعتِ نادرست</td>
<td>جابه‌جاییِ زمانی نسبت به مرجع</td>
<td>هم‌بستگی بر حسبِ تأخیر</td>
<td>جابه‌جاییِ رکوردها؛ هم‌گام‌سازی</td>
</tr>
<tr class="odd">
<td>آسیبِ صاعقه</td>
<td>پرش یا خرابیِ ناگهانیِ چند حس‌گر</td>
<td>هم‌زمانیِ خرابی‌ها، دفترِ رویداد</td>
<td>بازدید؛ تعویض؛ بررسیِ زمین‌کردن</td>
</tr>
<tr class="even">
<td>بازوی خم‌شده یا شل</td>
<td>تغییرِ ناگهانی در نسبت یا جهت</td>
<td>نسبت قبل و بعد از رویداد (طوفان)</td>
<td>بازدید؛ اصلاح؛ پرچمِ دوره</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>قاعده.</strong> هر اقدام در <strong>دفترِ کمپین</strong> ثبت می‌شود (کی، چه کسی، کدام حس‌گر، چه کاری، با چه پیامدی برای داده) و هر پرچم یک <strong>کدِ علت</strong> دارد. بازدیدِ دکل کارِ در ارتفاع است و فقط با رویه و مجوز انجام می‌شود (فصل‌های ۳۲ و ۴۹)؛ بسیاری از تشخیص‌ها را می‌توان از دور و با داده انجام داد و بازدید را برای اقدامِ لازم نگه داشت.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام خرابی‌ها امضای وابسته به جهت دارند و کدام وابسته به زمان؟</li>
<li>چرا هر پرچم کدِ علت می‌گیرد؟</li>
<li>کدام خرابی‌ها را آزمون‌های خودکار نمی‌بینند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-clock" class="level3" data-number="13.7.2">
<h3 data-number="13.7.2" class="anchored" data-anchor-id="sec-ch13-b-clock"><span class="header-section-number">13.7.2</span> ساعتِ ثبت‌کننده</h3>
<p><strong>ایده.</strong> اگر ساعتِ ثبت‌کننده عقب یا جلو برود (مثلاً پس از تعویضِ باتری)، رکوردها برچسبِ زمانیِ نادرست می‌گیرند. فصلِ ۱۲ این را برای تابش با خورشید سنجید؛ برای باد، مرجعِ هم‌زمان <strong>لیدار</strong> یا ثبت‌کنندهٔ دیگری با ساعتِ هم‌گام است: سری‌ها را با تأخیرهای مختلف مقایسه می‌کنیم و هم‌بستگی در تأخیرِ درست بیشینه است.</p>
<pre class="text"><code>logger clock check against the lidar (ten-minute records):
  lag (records)  -1   +0   +1   +2   +3   +4   +5
  r after fault  .962 .970 .978 .988 .999 .988 .978
  best lag before day 200: +0; after: +3 records (+30 min)
  the correlation peaks where the clocks agree: the mast is
  30 minutes late from the fault on; the logbook shows a
  battery change that reset the clock (action: resync, shift
  the records, note it in the metadata)</code></pre>
<div id="exm-ch13-clock" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.19 (نیم ساعتِ گمشده)</strong></span> <strong>پرسش.</strong> فرض کنید ساعتِ ثبت‌کنندهٔ دکل از روزِ ۲۰۰ سی دقیقه عقب است (<span class="ltr" dir="ltr">A-257</span>). هم‌بستگیِ تندیِ <span class="ltr" dir="ltr">100 m</span> دکل و لیدار را برای تأخیرهای چند رکوردی پیش و پس از آن روز حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: پیش از روزِ ۲۰۰ بهترین تأخیر صفر و پس از آن <span class="ltr" dir="ltr">+3</span> رکورد (<span class="ltr" dir="ltr">+30</span> دقیقه)؛ هم‌بستگی از <span class="ltr" dir="ltr">0.970</span> در تأخیرِ صفر به <span class="ltr" dir="ltr">0.999</span> در تأخیرِ درست می‌رسد.</p>
<p><strong>تفسیر.</strong> میانگینِ روزانه یا ماهانه این خطا را نمی‌بیند (همان درسِ <a href="12-solar-resource.html#exm-ch12-scada" class="quarto-xref">مثال&nbsp;<span>12.26</span></a>). برای تحلیلِ اندازه‌گیری–هم‌بستگی–پیش‌بینیِ ساعتی، چرخهٔ روزانه و منحنیِ توان اهمیت دارد. اقدام: هم‌گام‌سازیِ ساعت، جابه‌جاییِ رکوردهای دورهٔ خطا و ثبت در فراداده. پیشگیری: هم‌گام‌سازیِ خودکارِ روزانه با مرجعِ زمان. <strong>وارسی:</strong> سه رکوردِ ده‌دقیقه‌ای سی دقیقه است (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ساعتِ دکل را با چه مرجعی می‌سنجید؟</li>
<li>چرا میانگینِ ماهانه خطای ساعت را نشان نمی‌دهد؟</li>
<li>پس از یافتنِ خطا، سه اقدام را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-stuck" class="level3" data-number="13.7.3">
<h3 data-number="13.7.3" class="anchored" data-anchor-id="sec-ch13-b-stuck"><span class="header-section-number">13.7.3</span> بادنمای گیرکرده</h3>
<p><strong>ایده.</strong> بادنمایی که یخ زده یا قطعه‌اش خراب شده عددِ <strong>ثابتی</strong> می‌دهد. جهتِ واقعیِ باد حتی در بادِ پایدار در هر ده دقیقه چند درجه تغییر می‌کند؛ عددِ دقیقاً ثابت برای چند رکوردِ پشتِ هم نشانهٔ خرابی است. بادنمای دوم در ارتفاعِ دیگر شاهدِ دوم است.</p>
<pre class="text"><code>a stuck vane (100 m, three days in February, A-257):
  records flagged as stuck: 432 (432 planted)
  100 m minus 60 m direction: normal sd 4.4 deg, while stuck 19.9 deg
  a constant direction while the 60 m vane and the speeds move
  is a stuck vane, not a steady wind; the same test on the
  cups finds a stuck anemometer (cold, bearing, cable)</code></pre>
<div id="exm-ch13-stuck" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.20 (سه روزِ بی‌حرکت)</strong></span> <strong>پرسش.</strong> بادنمای <span class="ltr" dir="ltr">100 m</span> سه روز در فوریه روی <span class="ltr" dir="ltr">287°</span> گیر کرده است (<span class="ltr" dir="ltr">A-257</span>). آزمونِ مقدارِ تکراری (شش رکورد) چند رکورد را پرچم می‌زند و اختلافِ دو بادنما چه می‌گوید؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: هر <span class="ltr" dir="ltr">432</span> رکوردِ کاشته‌شده پرچم خوردند؛ انحرافِ معیارِ اختلافِ دو بادنما از <span class="ltr" dir="ltr">4.4°</span> به <span class="ltr" dir="ltr">19.9°</span> رسید.</p>
<p><strong>تفسیر.</strong> بادنمای گیرکرده جهتِ غالب را «درست» نشان می‌دهد (<span class="ltr" dir="ltr">287°</span> در بخشِ غالب است)، پس با نگاه به گلِ باد پیدا نمی‌شود؛ آزمونِ تکرار و همسایه پیدایش می‌کنند. همین آزمون روی بادسنج‌ها بادسنجِ گیرکرده را می‌یابد. <strong>وارسی:</strong> سه روز <span class="math inline">\(3 \times 144 = 432\)</span> رکورد است (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بادنمای گیرکرده در گلِ باد پیدا نمی‌شود؟</li>
<li>آزمونِ تکرار چند رکورد را باید ببیند و چرا نه یکی؟</li>
<li>همسایه چگونه به تشخیص کمک می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-offset" class="level3" data-number="13.7.4">
<h3 data-number="13.7.4" class="anchored" data-anchor-id="sec-ch13-b-offset"><span class="header-section-number">13.7.4</span> بادنمایی که شمال را گم کرده</h3>
<p><strong>ایده.</strong> انحرافِ ثابتِ بادنما (<a href="#sec-ch13-a-vanewake" class="quarto-xref"><span>بخش 13.4.4</span></a>) با یک قانونِ فیزیکی پیدا می‌شود: در نیمروزِ ناپایدار، اختلاط جهت را میانِ ارتفاع‌ها یکسان می‌کند و <strong>چرخشِ</strong> میانِ <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 m</span> باید کوچک باشد. اگر «چرخش» در همهٔ ساعت‌ها، حتی نیمروز، بزرگ باشد، یکی از بادنماها کج است.</p>
<pre class="text"><code>veer by hour as a check of the vanes (100 m minus 60 m):
                    midday   night
  vanes as mounted    +2.0    +10.0 deg
  100 m vane +20     +22.0    +30.0 deg
  physics: the unstable midday layer mixes and turns the wind
  little; a large 'veer' at midday is a mounting offset; the
  mounting photos, a compass check or the lidar's direction
  fix it, with the correction recorded</code></pre>
<div id="fig-ch13-veer" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-veer-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-veer.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-veer-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.7: چرخشِ میانگین بر حسبِ ساعتِ روز با بادنماهای درست و با بادنمای <span class="ltr" dir="ltr">100 m</span> که <span class="ltr" dir="ltr">20°</span> کج نصب شده است
</figcaption>
</figure>
</div>
<div id="exm-ch13-vaneoffset" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.21 (چرخشی که در نیمروز ممکن نیست)</strong></span> <strong>پرسش.</strong> چرخشِ میانگینِ نیمروز و شب را برای بادنماهای درست و برای بادنمای <span class="ltr" dir="ltr">100 m</span> با انحرافِ <span class="ltr" dir="ltr">+20°</span> حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch13-veer" class="quarto-xref">شکل&nbsp;<span>13.7</span></a>: درست <span class="ltr" dir="ltr">+2</span> و <span class="ltr" dir="ltr">+10°</span>؛ با انحراف <span class="ltr" dir="ltr">+22</span> و <span class="ltr" dir="ltr">+30°</span>.</p>
<p><strong>تفسیر.</strong> شکلِ منحنی همان است و فقط جابه‌جا شده: امضای یک انحرافِ ثابت. چرخشِ <span class="ltr" dir="ltr">22°</span> در چهل متر در نیمروزِ ناپایدار با فیزیک نمی‌خواند. اقدام: عکس‌های نصب، وارسیِ قطب‌نمایی در بازدیدِ بعدی، و مقایسه با جهتِ لیدار؛ سپس اصلاحِ ثابت با سند. پیش از آن، تحلیل‌های وابسته به جهت (بخش‌ها، سایهٔ دکل، دنباله) متوقف می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(2 + 20 = 22\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا چرخشِ نیمروز معیارِ خوبی برای وارسیِ بادنماست؟</li>
<li>انحرافِ ثابت و چرخشِ واقعی چه فرقی در منحنیِ ساعتی دارند؟</li>
<li>کدام تحلیل‌ها تا اصلاحِ بادنما متوقف می‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-b-monthly" class="level3" data-number="13.7.5">
<h3 data-number="13.7.5" class="anchored" data-anchor-id="sec-ch13-b-monthly"><span class="header-section-number">13.7.5</span> گزارشِ ماهانهٔ کمپین</h3>
<p><strong>ایده.</strong> گزارشِ ماهانه به مالکِ پروژه می‌گوید کمپین سالم است و کجا اقدام لازم است. سرفصل‌های پیشنهادیِ نیروگاهِ P:</p>
<ol type="1">
<li><strong>خلاصه:</strong> بازیابیِ هر حس‌گر در ماه و از آغاز، رویدادها و اقدام‌ها.</li>
<li><strong>نمودارهای پایش:</strong> نسبت‌های هفتگیِ بادسنج‌ها (<a href="#fig-ch13-ratios" class="quarto-xref">شکل&nbsp;<span>13.14</span></a>)، اختلافِ دو بادنما و چرخش بر حسبِ ساعت (<a href="#fig-ch13-veer" class="quarto-xref">شکل&nbsp;<span>13.7</span></a>)، تندی و دما.</li>
<li><strong>پرچم‌ها:</strong> شمارِ هر کدِ علت؛ دوره‌های یخ، گیرکردگی و قطعی.</li>
<li><strong>آمارِ ماه:</strong> تندیِ میانگین در هر ارتفاع، برش، تلاطم، گلِ باد، بیشینه‌ها؛ مقایسه با منبعِ مرجع در همان ماه.</li>
<li><strong>ابزار و فراداده:</strong> هر تغییر، تعویض یا تنظیمِ تازه با تاریخ.</li>
<li><strong>اقدام‌های باز:</strong> با مسئول و تاریخ.</li>
</ol>
<p>گزارش‌های ماهانه با هم <strong>دفترِ کمپین</strong> می‌شوند و در پایان پایهٔ گزارشِ پذیرش (<a href="#exm-ch13-int-3" class="quarto-xref">مثال&nbsp;<span>13.40</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش بخشِ گزارشِ ماهانه را بنویسید.</li>
<li>چرا مقایسه با منبعِ مرجع در هر ماه مفید است؟</li>
<li>اقدامِ باز بدونِ مسئول و تاریخ چه مشکلی دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch13-c" class="level2" data-number="13.8">
<h2 data-number="13.8" class="anchored" data-anchor-id="sec-ch13-c"><span class="header-section-number">13.8</span> پ. توصیفِ بلندمدت</h2>
<p>بخشِ پ از سالِ اندازه‌گیری‌شده به باد در <strong>ارتفاعِ توپی</strong> و در <strong>دهه‌ها</strong> می‌رسد: برون‌یابیِ عمودی، بخش‌های جهت، توزیع، اندازه‌گیری–هم‌بستگی–پیش‌بینی، بادِ حدی و عدمِ قطعیت. منبعِ بلندمدت یک سریِ ساختگیِ شبیهِ بازتحلیل است (<span class="ltr" dir="ltr">A-253</span>) با بیست سال داده که سالِ ۲۰۲۳ آن حدودِ <span class="ltr" dir="ltr">2.5 %</span> زیرِ میانگین است.</p>
<section id="sec-ch13-c-extrapolation" class="level3" data-number="13.8.1">
<h3 data-number="13.8.1" class="anchored" data-anchor-id="sec-ch13-c-extrapolation"><span class="header-section-number">13.8.1</span> برون‌یابی به ارتفاعِ توپی</h3>
<p><strong>ایده.</strong> اگر توپی بالاتر از بلندترین بادسنج باشد، تندی با <a href="#eq-ch13-profiles" class="quarto-xref">معادلهٔ&nbsp;<span>13.1</span></a> برون‌یابی می‌شود. دو انتخاب هست: <strong>یک نمای برشِ</strong> میانگین برای همهٔ رکوردها، یا نمای برشِ <strong>هر رکورد</strong> (یا هر ساعتِ روز) که شب و روز را جدا می‌گیرد. چون انرژی با توانِ بالای تندی تغییر می‌کند، زمان‌بندیِ برش می‌تواند مهم باشد.</p>
<pre class="text"><code>from the 100 m mast to higher hubs (true mast year):
  hub m   one shear   shear row by row   difference
    120     19,410      19,392          -0.09 %
    150     20,922      20,871          -0.24 %
  one shear exponent 0.233 (mean profile); row by row it is
  high at night and low by day; for the energy of this site the
  difference is small (a few tenths of a per cent), but it is
  large for the loads of each hour and for comparing a lidar's
  upper heights with an extrapolated mast
  (MWh per turbine a year, data-pack power curve, 1.225 kg/m3)</code></pre>
<div id="exm-ch13-extrap" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.22 (یک برش یا برشِ ساعتی؟)</strong></span> <strong>پرسش.</strong> انرژیِ یک توربین را در توپیِ <span class="ltr" dir="ltr">120</span> و <span class="ltr" dir="ltr">150 m</span> با یک نمای برش و با برشِ رکوردبه‌رکورد (از <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 m</span>) حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: اختلاف <span class="ltr" dir="ltr">−0.09 %</span> در <span class="ltr" dir="ltr">120</span> و <span class="ltr" dir="ltr">−0.24 %</span> در <span class="ltr" dir="ltr">150 m</span>.</p>
<p><strong>تفسیر.</strong> برای انرژیِ این ساختگاه، برشِ میانگین کافی است؛ اما برای <strong>بارِ</strong> هر ساعت و برای <strong>مقایسهٔ لیدار</strong> با دکلِ برون‌یابی‌شده، برشِ ساعتی لازم است. اختلاف با فاصلهٔ برون‌یابی بیشتر می‌شود؛ این خودش دلیلی برای اندازه‌گیری تا ارتفاعِ توپی است. <strong>وارسی:</strong> با برشِ <span class="ltr" dir="ltr">0.233</span>، ضریبِ <span class="ltr" dir="ltr">120 m</span> <span class="math inline">\(1.2^{0.233} = 1.043\)</span> است و انرژی حدودِ <span class="ltr" dir="ltr">7 %</span> بیشتر از <span class="ltr" dir="ltr">100 m</span> (با حساسیتِ <span class="ltr" dir="ltr">1.6</span>، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو روشِ برون‌یابی را مقایسه کنید.</li>
<li>چرا برشِ ساعتی برای بار مهم‌تر از انرژی است؟</li>
<li>ضریبِ تندیِ <span class="ltr" dir="ltr">150 m</span> با برشِ <span class="ltr" dir="ltr">0.233</span> چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-sectors" class="level3" data-number="13.8.2">
<h3 data-number="13.8.2" class="anchored" data-anchor-id="sec-ch13-c-sectors"><span class="header-section-number">13.8.2</span> بخش‌های جهت و گلِ باد</h3>
<p><strong>ایده.</strong> گلِ باد سهمِ <strong>زمان</strong> و سهمِ <strong>انرژی</strong> را در هر بخشِ جهت نشان می‌دهد؛ این دو یکی نیستند چون تندی در جهت‌ها فرق دارد. سهمِ انرژی چیدمانِ توربین‌ها (فصل‌های ۱۱ و ۱۴)، جهتِ بازوهای دکل و ارزیابیِ دنباله را تعیین می‌کند.</p>
<pre class="text"><code>wind rose at 100 m, 12 sectors (true mast year):
  sector  share of time  mean m/s  share of energy
    0- 30     0.3 %         7.83        0.3 %
   30- 60     0.7 %         8.68        1.0 %
   60- 90     3.9 %         7.89        4.9 %
   90-120     6.7 %         7.89        8.1 %
  120-150     4.6 %         7.32        4.8 %
  150-180     0.7 %         5.44        0.4 %
  180-210     0.5 %         7.85        0.6 %
  210-240     4.9 %         7.77        5.7 %
  240-270    19.8 %         7.04       19.6 %
  270-300    34.2 %         7.18       34.6 %
  300-330    19.8 %         6.44       16.5 %
  330-360     3.8 %         6.66        3.4 %
  energy comes from fewer directions than time does: the wake
  layout of chapter 11 and the boom orientation follow it</code></pre>
<div id="fig-ch13-rose" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-rose-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-rose.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-rose-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.8: گلِ بادِ <span class="ltr" dir="ltr">100 m</span>: سهمِ زمان و سهمِ انرژی در دوازده بخش
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> سه بخشِ <span class="ltr" dir="ltr">240</span> تا <span class="ltr" dir="ltr">330°</span> حدودِ هفتاد درصدِ انرژی را دارند؛ بخشِ <span class="ltr" dir="ltr">300</span> تا <span class="ltr" dir="ltr">330°</span> سهمِ زمانِ بیشتری از سهمِ انرژی دارد، چون باد در آن کندتر است. بخشِ <span class="ltr" dir="ltr">300</span> تا <span class="ltr" dir="ltr">330°</span> و بخشِ کناریِ آن (<span class="ltr" dir="ltr">330</span> تا <span class="ltr" dir="ltr">360°</span>) همان‌هایی‌اند که بازوی <span class="ltr" dir="ltr">80 m</span> را در سایه گذاشتند (<a href="#sec-ch13-d-diagnose" class="quarto-xref"><span>بخش 13.11.1</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا سهمِ زمان و سهمِ انرژیِ یک بخش فرق دارند؟</li>
<li>گلِ بادِ انرژی در کدام تصمیم‌های طراحی به کار می‌رود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-distributions" class="level3" data-number="13.8.3">
<h3 data-number="13.8.3" class="anchored" data-anchor-id="sec-ch13-c-distributions"><span class="header-section-number">13.8.3</span> توزیعِ تندی</h3>
<p><strong>ایده.</strong> توزیعِ وایبول (فصل‌های ۳ و ۵) خلاصهٔ دوپارامتریِ تندی است. اما <strong>بازهٔ میانگین‌گیری</strong> توزیع را تغییر می‌دهد: میانگینِ ساعتی نوسان‌های ده‌دقیقه‌ای را صاف می‌کند. منحنیِ توانِ استاندارد با میانگینِ ده‌دقیقه‌ای ساخته می‌شود و باید با توزیعِ همان بازه به کار رود.</p>
<pre class="text"><code>distribution of the 100 m speed, ten-minute against hourly means:
  ten-minute: Weibull k 2.10, c 8.01 m/s; energy 18,166 MWh
  hourly:     Weibull k 2.11, c 8.01 m/s; energy 18,184 MWh (+0.10 %)
  hourly averaging narrows this site's distribution only a little
  and moves the energy by a tenth of a per cent: hourly data are
  enough for energy here; ten-minute data are still needed for
  turbulence, gusts and power-curve work</code></pre>
<div id="fig-ch13-weibull" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-weibull-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-weibull.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-weibull-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.9: توزیعِ تندیِ ده‌دقیقه‌ایِ <span class="ltr" dir="ltr">100 m</span> و وایبولِ برازش‌شده
</figcaption>
</figure>
</div>
<p><strong>تفسیر.</strong> در این ساختگاهِ ساختگی اثرِ میانگین‌گیری کوچک است (یک‌دهم درصد انرژی)، چون نوسانِ درونِ ساعتِ سریِ ساختگی کم است؛ در ساختگاهِ واقعیِ پرتلاطم بزرگ‌تر است. قاعده: <strong>بازهٔ داده و منحنی یکی باشد</strong> و اگر نیست، اثرش اندازه‌گیری و سند شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا میانگینِ ساعتی توزیع را باریک‌تر می‌کند؟</li>
<li>چرا منحنیِ توان باید با توزیعِ ده‌دقیقه‌ای به کار رود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-mcp" class="level3" data-number="13.8.4">
<h3 data-number="13.8.4" class="anchored" data-anchor-id="sec-ch13-c-mcp"><span class="header-section-number">13.8.4</span> اندازه‌گیری، هم‌بستگی، پیش‌بینی</h3>
<p><strong>ایده.</strong> همان منطقِ تصحیحِ بلندمدتِ خورشید (<a href="12-solar-resource.html#sec-ch12-c-longterm" class="quarto-xref"><span>بخش 12.4.8</span></a>)، با نامِ <strong>اندازه‌گیری–هم‌بستگی–پیش‌بینی</strong>: در دورهٔ هم‌زمان رابطهٔ ساختگاه با منبعِ مرجع ساخته و به سریِ بلندمدتِ مرجع اعمال می‌شود. سه روشِ رایج:</p>
<p><span id="eq-ch13-mcp"><span class="math display">\[
\begin{aligned}
\text{خطِ کم‌ترین مربعات:}\quad &amp; \hat y = a + b\,x,\quad b = r\,\frac{s_y}{s_x} , \\
\text{نسبتِ واریانس:}\quad &amp; \hat y = \bar y + \frac{s_y}{s_x}\,(x - \bar x) , \\
\text{نسبتِ بخشی:}\quad &amp; \hat y = \frac{\bar y_j}{\bar x_j}\,x \quad \text{در هر بخشِ جهتِ } j .
\end{aligned}
\tag{13.9}\]</span></span></p>
<p>خطِ کم‌ترین مربعات <strong>پراکندگی را کم می‌کند</strong> (چون <span class="math inline">\(r &lt; 1\)</span>، <span class="ltr" dir="ltr">E13</span>) و چون انرژی با توانِ بالای تندی است، انرژی را کم برآورد می‌کند؛ نسبتِ واریانس پراکندگی را نگه می‌دارد (<span class="ltr" dir="ltr">E12</span>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb32"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb32-1"><a href="#cb32-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> mcp_linear(x_conc, y_conc, x_long):</span>
<span id="cb32-2"><a href="#cb32-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Least-squares line y = a + b x on the concurrent period, applied to</span></span>
<span id="cb32-3"><a href="#cb32-3" aria-hidden="true" tabindex="-1"></a><span class="co">    the long-term reference (it shrinks the spread of y)."""</span></span>
<span id="cb32-4"><a href="#cb32-4" aria-hidden="true" tabindex="-1"></a>    b, a <span class="op">=</span> np.polyfit(x_conc, y_conc, <span class="dv">1</span>)</span>
<span id="cb32-5"><a href="#cb32-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> a <span class="op">+</span> b <span class="op">*</span> np.asarray(x_long, <span class="bu">float</span>), <span class="bu">float</span>(a), <span class="bu">float</span>(b)</span>
<span id="cb32-6"><a href="#cb32-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb32-7"><a href="#cb32-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb32-8"><a href="#cb32-8" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> mcp_variance_ratio(x_conc, y_conc, x_long):</span>
<span id="cb32-9"><a href="#cb32-9" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Variance-ratio method: keeps the mean and the spread of the site."""</span></span>
<span id="cb32-10"><a href="#cb32-10" aria-hidden="true" tabindex="-1"></a>    x, y <span class="op">=</span> np.asarray(x_conc, <span class="bu">float</span>), np.asarray(y_conc, <span class="bu">float</span>)</span>
<span id="cb32-11"><a href="#cb32-11" aria-hidden="true" tabindex="-1"></a>    b <span class="op">=</span> y.std() <span class="op">/</span> x.std()</span>
<span id="cb32-12"><a href="#cb32-12" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> y.mean() <span class="op">-</span> b <span class="op">*</span> x.mean()</span>
<span id="cb32-13"><a href="#cb32-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> a <span class="op">+</span> b <span class="op">*</span> np.asarray(x_long, <span class="bu">float</span>), <span class="bu">float</span>(a), <span class="bu">float</span>(b)</span>
<span id="cb32-14"><a href="#cb32-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb32-15"><a href="#cb32-15" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb32-16"><a href="#cb32-16" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> mcp_sector_ratio(x_conc, y_conc, wd_conc, x_long, wd_long, width<span class="op">=</span><span class="fl">30.0</span>):</span>
<span id="cb32-17"><a href="#cb32-17" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Ratio of means by direction sector of the reference."""</span></span>
<span id="cb32-18"><a href="#cb32-18" aria-hidden="true" tabindex="-1"></a>    x, y <span class="op">=</span> np.asarray(x_conc, <span class="bu">float</span>), np.asarray(y_conc, <span class="bu">float</span>)</span>
<span id="cb32-19"><a href="#cb32-19" aria-hidden="true" tabindex="-1"></a>    wdc, wdl <span class="op">=</span> np.asarray(wd_conc, <span class="bu">float</span>) <span class="op">%</span> <span class="dv">360</span>, np.asarray(wd_long, <span class="bu">float</span>) <span class="op">%</span> <span class="dv">360</span></span>
<span id="cb32-20"><a href="#cb32-20" aria-hidden="true" tabindex="-1"></a>    xl <span class="op">=</span> np.asarray(x_long, <span class="bu">float</span>)</span>
<span id="cb32-21"><a href="#cb32-21" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> np.empty_like(xl)</span>
<span id="cb32-22"><a href="#cb32-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> a <span class="kw">in</span> np.arange(<span class="fl">0.0</span>, <span class="fl">360.0</span>, width):</span>
<span id="cb32-23"><a href="#cb32-23" aria-hidden="true" tabindex="-1"></a>        sc <span class="op">=</span> (wdc <span class="op">&gt;=</span> a) <span class="op">&amp;</span> (wdc <span class="op">&lt;</span> a <span class="op">+</span> width)</span>
<span id="cb32-24"><a href="#cb32-24" aria-hidden="true" tabindex="-1"></a>        sl <span class="op">=</span> (wdl <span class="op">&gt;=</span> a) <span class="op">&amp;</span> (wdl <span class="op">&lt;</span> a <span class="op">+</span> width)</span>
<span id="cb32-25"><a href="#cb32-25" aria-hidden="true" tabindex="-1"></a>        r <span class="op">=</span> y[sc].mean() <span class="op">/</span> x[sc].mean() <span class="cf">if</span> sc.<span class="bu">sum</span>() <span class="op">&gt;</span> <span class="dv">10</span> <span class="cf">else</span> y.mean() <span class="op">/</span> x.mean()</span>
<span id="cb32-26"><a href="#cb32-26" aria-hidden="true" tabindex="-1"></a>        out[sl] <span class="op">=</span> r <span class="op">*</span> xl[sl]</span>
<span id="cb32-27"><a href="#cb32-27" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch13-mcp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-mcp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-mcp.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-mcp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.10: تندیِ ساعتیِ ساختگاه در برابرِ منبعِ مرجع در دورهٔ هم‌زمان (نمونهٔ ۱۵۰۰ ساعت)
</figcaption>
</figure>
</div>
<div id="exm-ch13-mcp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.23 (سه روش، یک سالِ کمی آرام)</strong></span> <strong>پرسش.</strong> با تندیِ ساعتیِ کنترل‌شدهٔ <span class="ltr" dir="ltr">100 m</span> و منبعِ مرجع، تندیِ بلندمدت و انرژیِ یک توربین را با سه روش بیابید و با «حقیقتِ» ساختگیِ این ساختگاه مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>measure-correlate-predict, hourly, 100 m (A-253):
  concurrent hours 8,611; correlation r = 0.951
  site 2023 mean 7.066 m/s; reference 2023 6.494, 20 years 6.662
  method               long-term mean   energy MWh/turbine
  linear least squares    7.239 m/s         18,569
  variance ratio          7.248 m/s         18,640
  sector ratio            7.248 m/s         18,638
  site year as measured   7.066 m/s         18,047
  'true' long-term mean of this synthetic site: 7.242 m/s
  the line of least squares shrinks the spread (r &lt; 1) and loses
  energy from the cube; variance ratio keeps it; the methods'
  spread is part of the long-term uncertainty</code></pre>
<p><strong>تفسیر.</strong> هر سه روش تندیِ بلندمدت را درست (در چند هزارم) می‌یابند، اما خطِ کم‌ترین مربعات انرژی را حدودِ <span class="ltr" dir="ltr">0.4 %</span> کمتر می‌دهد: اثرِ کوچک‌شدنِ پراکندگی. سالِ اندازه‌گیری حدودِ <span class="ltr" dir="ltr">2.5 %</span> کمتر از بلندمدت بود؛ بی‌تصحیح، انرژی حدودِ سه درصد کم برآورد می‌شد. <strong>وارسی:</strong> با نسبتِ ساده، <span class="math inline">\(7.066 \times 6.662/6.494 = 7.249\)</span> (<span class="ltr" dir="ltr">E11</span>، درست).</p>
</div>
<p><strong>شرط‌ها.</strong> هم‌بستگیِ کافی (اینجا <span class="ltr" dir="ltr">0.95</span>)، دورهٔ هم‌زمانِ دست‌کم یک سال، <strong>پایداریِ</strong> منبعِ مرجع در کلِ دوره، و نزدیکیِ مرجع به ساختگاه. منبعِ مرجعی که در میانهٔ دوره داده‌گذاری یا مدلش عوض شده، روند می‌سازد و بلندمدت را جابه‌جا می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه روشِ <a href="#eq-ch13-mcp" class="quarto-xref">معادلهٔ&nbsp;<span>13.9</span></a> را در یک جمله مقایسه کنید.</li>
<li>چرا خطِ کم‌ترین مربعات انرژی را کم برآورد می‌کند؟</li>
<li>چهار شرطِ اعتبارِ این روش را بنویسید.</li>
<li>شیبِ کم‌ترین مربعات با <span class="math inline">\(r = 0.951\)</span> و شیبِ نسبتِ واریانسِ <span class="ltr" dir="ltr">1.097</span> چیست (<span class="ltr" dir="ltr">E13</span>)؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-extremes" class="level3" data-number="13.8.5">
<h3 data-number="13.8.5" class="anchored" data-anchor-id="sec-ch13-c-extremes"><span class="header-section-number">13.8.5</span> بادِ حدی</h3>
<p><strong>ایده.</strong> توربین برای بادِ حدیِ ردهٔ خود طراحی شده است (فصلِ ۱۱). بادِ حدیِ ساختگاه از <strong>بیشینه‌های سالانه</strong> با توزیعِ گامبل (فصلِ ۳) برآورد می‌شود:</p>
<p><span id="eq-ch13-gumbel"><span class="math display">\[
F(v) = \exp\!\left[-\exp\!\left(-\frac{v - \mu}{\beta}\right)\right], \qquad
v_T = \mu - \beta\ln\!\left[-\ln\!\left(1 - \frac1T\right)\right] .
\tag{13.10}\]</span></span></p>
<pre class="text"><code>extreme wind at 100 m from 20 annual maxima (A-256):
  annual maxima 25.3 .. 29.5 m/s (ten-minute, site)
  Gumbel fit: location 26.72, scale 0.99 m/s
  50-year return level 30.6 m/s; chance of exceeding it
    at least once in 25 years 40 %
  twenty maxima give a wide confidence interval; reanalysis
  smooths peaks, so its extremes need a correction checked
  against measured storms; the result is compared with the
  reference extreme speed of the turbine class (chapter 11)</code></pre>
<div id="fig-ch13-gumbel" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-gumbel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-gumbel.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-gumbel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.11: نمودارِ گامبلِ بیست بیشینهٔ سالانه و خطِ برازش‌شده
</figcaption>
</figure>
</div>
<div id="exm-ch13-extremes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.24 (بادِ پنجاه‌ساله)</strong></span> <strong>پرسش.</strong> از بیست بیشینهٔ سالانهٔ منبعِ مرجع، مقیاس‌شده به ساختگاه و به بیشینهٔ ده‌دقیقه‌ای (<span class="ltr" dir="ltr">A-256</span>)، تندیِ با دورهٔ بازگشتِ پنجاه سال را برآورد کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: حدودِ <span class="ltr" dir="ltr">30.6 m/s</span>؛ احتمالِ دست‌کم یک بار دیدنِ آن در بیست‌وپنج سال حدودِ چهل درصد (<span class="ltr" dir="ltr">E09</span>، <span class="ltr" dir="ltr">E10</span>).</p>
<p><strong>تفسیر.</strong> «پنجاه‌ساله» یعنی <strong>احتمالِ سالانهٔ دو درصد</strong>، نه «یک بار در پنجاه سال»؛ در عمرِ نیروگاه دیدنش محتمل است. بیست نقطه بازهٔ اطمینانِ پهنی دارد و بازتحلیل اوج‌ها را صاف می‌کند؛ پس عدد با طوفان‌های اندازه‌گیری‌شده وارسی و با تندیِ حدیِ مرجعِ ردهٔ توربین مقایسه می‌شود (فصلِ ۱۱، <a href="11-wind-turbines.html#sec-ch11-b-classes" class="quarto-xref"><span>بخش 11.3.13</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1 - (1 - 1/50)^{25} = 0.397\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>معنای «تندیِ پنجاه‌ساله» را برای یک مدیر بنویسید.</li>
<li>چرا بازتحلیل بادِ حدی را کم برآورد می‌کند؟</li>
<li>نتیجه با چه چیزی مقایسه می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-uncertainty" class="level3" data-number="13.8.6">
<h3 data-number="13.8.6" class="anchored" data-anchor-id="sec-ch13-c-uncertainty"><span class="header-section-number">13.8.6</span> عدمِ قطعیتِ منبعِ بادی</h3>
<p><strong>ایده.</strong> اجزای معمول: <strong>ابزار</strong> (واسنجی، رده، نصب، سایه)، <strong>برون‌یابیِ عمودی</strong> (با فاصله از بلندترین اندازه‌گیری)، <strong>تصحیحِ بلندمدت</strong> (هم‌بستگی، روش، پایداریِ مرجع)، <strong>دورهٔ بلندمدت</strong> (تغییرپذیریِ سال‌به‌سال تقسیم بر جذرِ شمارِ سال‌ها) و برای یک سالِ خاص، خودِ <strong>تغییرپذیریِ سال‌به‌سال</strong>. عدمِ قطعیتِ تندی با <strong>حساسیتِ انرژی</strong> به انرژی تبدیل می‌شود (<a href="#exm-ch13-uncertainty" class="quarto-xref">مثال&nbsp;<span>13.35</span></a>)؛ در این ساختگاه هر درصدِ تندی حدودِ <span class="ltr" dir="ltr">1.6 %</span> انرژی است (<span class="ltr" dir="ltr">E08</span>). بودجهٔ کامل، همراهِ اجزای مدلِ تولید و تلفات، در فصلِ ۱۶ ساخته می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج جزءِ عدمِ قطعیتِ منبعِ بادی را بنویسید.</li>
<li>چرا حساسیتِ انرژی به تندی از سه کمتر است؟</li>
<li>کدام جزء با اندازه‌گیری در ارتفاعِ توپی حذف می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch13-c2" class="level2" data-number="13.9">
<h2 data-number="13.9" class="anchored" data-anchor-id="sec-ch13-c2"><span class="header-section-number">13.9</span> تحلیلِ عمیق‌تر: خلاصه‌ها، رده، بلندمدت و چند سال</h2>
<p>بخشِ پ ابزارهای اصلیِ تحلیل را داد. این بخش پنج پرسشِ دقیق‌تر را می‌پرسد که هر ارزیابیِ منبع باید پاسخ دهد: آیا وایبول جای سریِ زمانی را می‌گیرد؟ تلاطمِ ساختگاه با توربین سازگار است؟ دورهٔ هم‌زمانِ کوتاه چه خطایی دارد؟ اگر منبعِ مرجع خودش عوض شده باشد؟ و <span class="ltr" dir="ltr">P90</span>ِ یک سال با ده سال چه فرقی دارد؟</p>
<section id="sec-ch13-c-weibullfits" class="level3" data-number="13.9.1">
<h3 data-number="13.9.1" class="anchored" data-anchor-id="sec-ch13-c-weibullfits"><span class="header-section-number">13.9.1</span> وایبول یا سریِ زمانی</h3>
<p><strong>ایده.</strong> وایبول (فصل‌های ۳ و ۵) توزیعِ تندی را با دو عدد خلاصه می‌کند. سه روشِ برازش رایج است: <strong>گشتاورها</strong> (میانگین و واریانس)، <strong>بیشینهٔ درست‌نمایی</strong> و <strong>کم‌ترین مربعات روی تابعِ توزیعِ تجمعی</strong>. هر سه میانگین را خوب می‌گیرند؛ پرسش این است که <strong>انرژی</strong>، که از دنبالهٔ بالای توزیع و منحنیِ توان می‌آید، چقدر جابه‌جا می‌شود.</p>
<pre class="text"><code>energy of one turbine (pack curve, 1.225 kg/m3) from the
  ten-minute series against Weibull fits of it:
  method                k      c m/s   MWh      difference
  time series                           18,166
  moments               2.10    8.01   18,103    -0.35 %
  maximum likelihood    2.10    8.01   18,095    -0.39 %
  least squares (CDF)   2.09    8.01   18,101    -0.36 %
  here all three fits come within 0.4 % of the series: the
  Weibull is a good summary of this site; with calm spells or
  two wind regimes it is not, so the time series (with its
  direction and hour) stays the basis and the fit a check</code></pre>
<div id="exm-ch13-weibullfits" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.25 (سه برازش، یک سری)</strong></span> <strong>پرسش.</strong> وایبول را با سه روش به تندیِ ده‌دقیقه‌ایِ <span class="ltr" dir="ltr">100 m</span> برازش دهید و انرژیِ یک توربین را از هر برازش و از خودِ سری (منحنیِ بسته در <span class="ltr" dir="ltr">1.225 kg/m³</span>) حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: سری <span class="ltr" dir="ltr">18,166 MWh</span>؛ برازش‌ها با <span class="math inline">\(k\)</span> حدودِ <span class="ltr" dir="ltr">2.09</span> تا <span class="ltr" dir="ltr">2.10</span> و <span class="math inline">\(c\)</span> <span class="ltr" dir="ltr">8.01 m/s</span>، انرژی <span class="ltr" dir="ltr">0.35</span> تا <span class="ltr" dir="ltr">0.39 %</span> کمتر.</p>
<p><strong>تفسیر.</strong> در این ساختگاه وایبول خلاصهٔ خوبی است. اما سری اطلاعاتی دارد که وایبول ندارد: جهت، ساعت، چگالی و هم‌زمانی با تابش و بار. برای نیروگاهِ هیبریدی، که ارزشِ هر مگاوات‌ساعت به ساعتِ تولیدش بستگی دارد (فصل‌های ۱۷ و ۱۸)، <strong>سریِ زمانی پایه</strong> است و وایبول وارسی و گزارش. در ساختگاهی با دو رژیمِ باد (مثلاً بادِ زمستانی و نسیمِ تابستانی) یک وایبول ممکن است چند درصد خطا بدهد. <strong>وارسی:</strong> <span class="math inline">\(18{,}103/18{,}166 - 1 = -0.35\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه روشِ برازشِ وایبول را نام ببرید.</li>
<li>چرا دنبالهٔ بالای توزیع برای انرژی مهم است؟</li>
<li>سریِ زمانی چه اطلاعاتی دارد که وایبول ندارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-repti" class="level3" data-number="13.9.2">
<h3 data-number="13.9.2" class="anchored" data-anchor-id="sec-ch13-c-repti"><span class="header-section-number">13.9.2</span> تلاطمِ نماینده و منحنیِ طراحی</h3>
<p><strong>ایده.</strong> برای سازگاریِ ساختگاه، تلاطم در هر بازهٔ تندی با <strong>منحنیِ طراحیِ توربین</strong> مقایسه می‌شود. مقدارِ مقایسه <strong>نماینده</strong> است، نه میانگین: میانگین به‌علاوهٔ چند انحرافِ معیار، چون بار را ساعت‌های پرتلاطم می‌سازند. با فرضِ توزیعِ نرمال، چندکِ نود درصد:</p>
<p><span id="eq-ch13-repti"><span class="math display">\[
I_\text{rep} = \bar I + 1.28\,\sigma_I .
\tag{13.11}\]</span></span></p>
<p>تعریفِ دقیق و منحنیِ مرجع در استانداردِ طراحی (<span class="ltr" dir="ltr">IEC 61400-1:2019</span>) آمده‌اند و این کتاب مقدارهای آن را نقل نمی‌کند؛ منحنیِ این مثال یک <strong>منحنیِ ساختگیِ سازنده</strong> است (<span class="ltr" dir="ltr">A-258</span>).</p>
<pre class="text"><code>representative turbulence (mean + 1.28 sd in each bin) against
  the manufacturer's design curve (synthetic, A-258):
  bin m/s   n      mean    sd     represent.  design   margin
      5    5287   0.219  0.045   0.276       0.340    +23.0 %
      7    5851   0.170  0.035   0.215       0.277    +28.9 %
      9    4174   0.144  0.030   0.182       0.240    +31.6 %
     11    2969   0.126  0.026   0.159       0.215    +34.9 %
     13    1468   0.110  0.023   0.140       0.197    +40.9 %
     15     607   0.103  0.022   0.132       0.184    +39.7 %
     17     230   0.101  0.019   0.126       0.173    +37.9 %
     19      77   0.091  0.019   0.114       0.165    +44.3 %
  the site sits under the curve in every bin: ambient turbulence
  is compatible; wakes of neighbours add to it (effective
  turbulence, chapter 14), and the manufacturer confirms with
  its own load calculation (chapter 16)</code></pre>
<div id="fig-ch13-repti" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-repti-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-repti.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-repti-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.12: تلاطمِ نماینده در <span class="ltr" dir="ltr">100 m</span> در برابرِ منحنیِ طراحیِ ساختگیِ سازنده
</figcaption>
</figure>
</div>
<div id="exm-ch13-repti" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.26 (حاشیه در هر بازه)</strong></span> <strong>پرسش.</strong> تلاطمِ نمایندهٔ <span class="ltr" dir="ltr">100 m</span> را در بازه‌های <span class="ltr" dir="ltr">5</span> تا <span class="ltr" dir="ltr">19 m/s</span> حساب کنید و با منحنیِ ساختگیِ <span class="math inline">\(I_d(v) = 0.09 + 1.5/(v + 1)\)</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch13-repti" class="quarto-xref">شکل&nbsp;<span>13.12</span></a>: حاشیه از <span class="ltr" dir="ltr">+23 %</span> در <span class="ltr" dir="ltr">5 m/s</span> تا حدودِ <span class="ltr" dir="ltr">+40 %</span> در بادِ تند؛ ساختگاه در همهٔ بازه‌ها زیرِ منحنی است.</p>
<p><strong>تفسیر.</strong> این تلاطمِ <strong>محیطی</strong> است. در مزرعه، توربینِ پشتِ توربینِ دیگر تلاطمِ دنباله را هم می‌بیند و تلاطمِ <strong>مؤثر</strong> بزرگ‌تر می‌شود (فصلِ ۱۴)؛ حاشیهٔ این‌جا باید آن را هم بپوشاند. بازه‌های بالا داده‌ی کمی دارند (<span class="ltr" dir="ltr">77</span> رکورد در <span class="ltr" dir="ltr">19 m/s</span>)؛ عدمِ قطعیتِ تلاطمِ نماینده در آن‌ها بزرگ است. حکمِ نهایی را سازنده با محاسبهٔ بارِ خود می‌دهد (فصلِ ۱۶). <strong>وارسی:</strong> <span class="math inline">\(0.219 + 1.28 \times 0.045 = 0.277\)</span> (درست، گرد شده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تلاطمِ نماینده و نه میانگین؟</li>
<li>تلاطمِ محیطی و مؤثر چه فرقی دارند؟</li>
<li>چرا بازه‌های تندِ بالا عدمِ قطعیتِ بزرگ‌تری دارند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-mcplength" class="level3" data-number="13.9.3">
<h3 data-number="13.9.3" class="anchored" data-anchor-id="sec-ch13-c-mcplength"><span class="header-section-number">13.9.3</span> طولِ دورهٔ هم‌زمان</h3>
<p><strong>ایده.</strong> اندازه‌گیری–هم‌بستگی–پیش‌بینی رابطهٔ ساختگاه و مرجع را در دورهٔ هم‌زمان می‌سازد. اگر آن دوره فقط چند ماه باشد، رابطه را <strong>فصلِ همان ماه‌ها</strong> می‌سازد: رابطهٔ بادِ زمستان با بادِ تابستان فرق دارد و پیش‌بینیِ بیست ساله سوگیری می‌گیرد، حتی با هم‌بستگیِ بالا.</p>
<pre class="text"><code>long-term mean (variance ratio) from a shorter concurrent period:
  months used          start Jan   start Jul
   3                    7.202       7.300   (-0.5 / +0.8 %)
   6                    7.171       7.313   (-1.0 / +1.0 %)
   9                    7.213       7.274   (-0.4 / +0.5 %)
  12                    7.241       7.241   (+0.0 / +0.0 %)
  twelve months: 7.241 m/s
  a few months correlate well but carry their season's
  relation: the result depends on which months; twelve
  months (or several whole years) remove the seasonal bias</code></pre>
<div id="exm-ch13-mcplength" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.27 (سه ماه از ژانویه یا از ژوئیه)</strong></span> <strong>پرسش.</strong> میانگینِ بلندمدت را با روشِ نسبتِ واریانس از <span class="ltr" dir="ltr">3</span>، <span class="ltr" dir="ltr">6</span>، <span class="ltr" dir="ltr">9</span> و <span class="ltr" dir="ltr">12</span> ماهِ هم‌زمان حساب کنید، یک بار با آغاز از ژانویه و یک بار از ژوئیه.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: با سه ماه <span class="ltr" dir="ltr">−0.5</span> یا <span class="ltr" dir="ltr">+0.8 %</span>؛ با شش ماه <span class="ltr" dir="ltr">−1.0</span> یا <span class="ltr" dir="ltr">+1.0 %</span>؛ با نه ماه <span class="ltr" dir="ltr">−0.4</span> یا <span class="ltr" dir="ltr">+0.5 %</span>؛ با دوازده ماه صفر (مرجع).</p>
<p><strong>تفسیر.</strong> خطا با طولِ دوره به‌طورِ یکنواخت کم نمی‌شود: شش ماه بدتر از سه ماه است، چون همهٔ یک فصل را دارد و فصلِ دیگر را ندارد. سوگیری به <strong>کدام</strong> ماه‌ها بستگی دارد و نشانه‌اش عوض می‌شود. دوازده ماه چرخهٔ فصلی را کامل می‌کند؛ با بیش از یک سال، اثرِ سالِ خاص هم کم می‌شود (<a href="#exm-ch13-value" class="quarto-xref">مثال&nbsp;<span>13.18</span></a>). <strong>وارسی:</strong> <span class="math inline">\(7.171/7.241 - 1 = -1.0\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هم‌بستگیِ بالا در دورهٔ کوتاه کافی نیست؟</li>
<li>چرا شش ماه می‌تواند بدتر از سه ماه باشد؟</li>
<li>با دادهٔ نه‌ماهه چه اقدامی را در گزارش اعلام می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-refstep" class="level3" data-number="13.9.4">
<h3 data-number="13.9.4" class="anchored" data-anchor-id="sec-ch13-c-refstep"><span class="header-section-number">13.9.4</span> پلهٔ پنهان در منبعِ مرجع</h3>
<p><strong>ایده.</strong> منبعِ مرجعِ بلندمدت (بازتحلیل یا ایستگاهِ هواشناسی) خودش ممکن است در طولِ زمان <strong>عوض</strong> شده باشد: تغییرِ داده‌های ورودیِ بازتحلیل، جابه‌جاییِ ایستگاه، رشدِ درخت و ساختمان کنارِ ایستگاه. پلهٔ مصنوعی در مرجع مستقیم به میانگینِ بلندمدت می‌رسد. <strong>همگنی</strong> با نسبت به یک یا چند منبعِ <strong>مستقل</strong> سنجیده می‌شود.</p>
<pre class="text"><code>a step hidden in the long-term reference (A-257):
  ratio to a neighbour series: 2004-2013 1.006, 2014-2023 1.036 (t = 6.8)
  long-term factor for 2023: clean 1.0204, with the step 1.0055 (-1.5 %)
  a step in the reference moves the whole long-term estimate;
  ratios to independent neighbours show it; use the consistent
  period or a corrected series, and say so in the report</code></pre>
<div id="exm-ch13-refstep" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.28 (سه درصد از ۲۰۱۴)</strong></span> <strong>پرسش.</strong> فرض کنید بازتحلیل از ۲۰۱۴ به دلیلِ تغییرِ داده‌های ورودی سه درصد بیشتر نشان می‌دهد (<span class="ltr" dir="ltr">A-257</span>). نسبتِ سالانهٔ آن به یک سریِ همسایه را پیش و پس از ۲۰۱۴ مقایسه کنید و اثرش را بر ضریبِ بلندمدتِ سالِ ۲۰۲۳ بیابید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: نسبت <span class="ltr" dir="ltr">1.006</span> پیش و <span class="ltr" dir="ltr">1.036</span> پس از ۲۰۱۴ (آمارهٔ <span class="math inline">\(t\)</span> حدودِ <span class="ltr" dir="ltr">6.8</span>)؛ ضریبِ بلندمدت از <span class="ltr" dir="ltr">1.0204</span> به <span class="ltr" dir="ltr">1.0055</span> (<span class="ltr" dir="ltr">−1.5 %</span>).</p>
<p><strong>تفسیر.</strong> چون ۲۰۲۳ در دورهٔ «پرشده» است، میانگینِ بیست‌ساله نسبت به آن کوچک‌تر به نظر می‌رسد و بلندمدت <span class="ltr" dir="ltr">1.5 %</span> کم برآورد می‌شود، حدودِ <span class="ltr" dir="ltr">2.4 %</span> انرژی. هیچ آزمونی روی خودِ مرجع این را نشان نمی‌دهد؛ فقط مقایسه با منبعِ مستقل. اقدام: دورهٔ همگن، سریِ اصلاح‌شده، یا مرجعِ دیگر، و اعلام در گزارش (<span class="ltr" dir="ltr">U-048</span>). <strong>وارسی:</strong> <span class="math inline">\(1.0055/1.0204 - 1 = -1.46\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه علتِ ناهمگنیِ منبعِ مرجع را نام ببرید.</li>
<li>چرا آزمونِ همگنی به منبعِ مستقل نیاز دارد؟</li>
<li>پلهٔ رو به بالا در سال‌های اخیر بلندمدت را کم یا زیاد برآورد می‌کند؟ چرا؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-multiyear" class="level3" data-number="13.9.5">
<h3 data-number="13.9.5" class="anchored" data-anchor-id="sec-ch13-c-multiyear"><span class="header-section-number">13.9.5</span> <span class="ltr" dir="ltr">P90</span> برای یک سال و چند سال</h3>
<p><strong>ایده.</strong> عدمِ قطعیتِ انرژی دو نوع است. <strong>عدمِ قطعیتِ برآوردِ بلندمدت</strong> (ابزار، بلندمدت، برون‌یابی، مدل) برای همهٔ سال‌ها یکی است و با گذشتِ زمان کم نمی‌شود. <strong>تغییرِ سال‌به‌سال</strong> تصادفی است و در میانگینِ چند سال کوچک می‌شود. برای میانگینِ <span class="math inline">\(N\)</span> سال:</p>
<p><span id="eq-ch13-multiyear"><span class="math display">\[
u_N = \sqrt{u_\text{LT}^2 + \frac{u_\text{IAV}^2}{N}} .
\tag{13.12}\]</span></span></p>
<pre class="text"><code>P90 of the farm over different periods (P50 191.87 GWh):
  years   u(E) total   P90 GWh/yr
     1       6.9 %        174.8
     5       4.8 %        180.1
    10       4.5 %        180.9
    20       4.3 %        181.3
  year-to-year variation averages out over many years; the
  uncertainty of the long-term estimate does not: lenders use
  the one-year P90 for the debt service of each year and the
  ten-year value for the loan as a whole (chapter 21)</code></pre>
<div id="exm-ch13-multiyear" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.29 (یک سال، پنج، ده و بیست)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">P50</span>ِ <span class="ltr" dir="ltr">191.87 GWh</span>، عدمِ قطعیتِ بلندمدتِ انرژیِ <span class="ltr" dir="ltr">4.1 %</span> و تغییرِ سال‌به‌سالِ <span class="ltr" dir="ltr">5.6 %</span>، <span class="ltr" dir="ltr">P90</span> را برای میانگینِ <span class="ltr" dir="ltr">1</span>، <span class="ltr" dir="ltr">5</span>، <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">20</span> سال حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">174.8</span>، <span class="ltr" dir="ltr">180.1</span>، <span class="ltr" dir="ltr">180.9</span> و <span class="ltr" dir="ltr">181.3 GWh</span> در سال.</p>
<p><strong>تفسیر.</strong> از یک سال به ده سال <span class="ltr" dir="ltr">P90</span> حدودِ شش گیگاوات‌ساعت بالا می‌رود، اما از ده به بیست سال فقط چهار دهم: پس از چند سال، عدمِ قطعیتِ <strong>برآورد</strong> غالب است و فقط اندازه‌گیریِ بهتر آن را کم می‌کند (<a href="#exm-ch13-value" class="quarto-xref">مثال&nbsp;<span>13.18</span></a>). وام‌دهنده هر دو را می‌خواهد: <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله برای پوششِ بدهیِ هر سال و ده‌ساله برای کلِ وام (فصلِ ۲۱). این جمعِ تنها جزءهای باد است؛ تلف‌ها و عدمِ قطعیتِ مدلِ تولید در فصل‌های ۱۵ و ۱۶ افزوده می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{4.1^2 + 5.6^2/10} = 4.47\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو نوعِ عدمِ قطعیتِ انرژی را تعریف کنید.</li>
<li>چرا <span class="ltr" dir="ltr">P90</span>ِ بیست‌ساله نزدیکِ ده‌ساله است؟</li>
<li>وام‌دهنده <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله را برای چه می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch13-c3" class="level2" data-number="13.10">
<h2 data-number="13.10" class="anchored" data-anchor-id="sec-ch13-c3"><span class="header-section-number">13.10</span> بلندمدت در عمل: طوفان‌ها، ماتریس، زمانِ تولید و پرکردن</h2>
<p>چهار درسِ پایانیِ بخشِ پ چهار کارِ روزمرهٔ تحلیل‌گرِ منبعِ باد را نشان می‌دهند: بادِ حدی را از <strong>همهٔ</strong> طوفان‌ها برآورد کردن و تندباد را از آن ساختن، روشِ ماتریسیِ اندازه‌گیری–هم‌بستگی–پیش‌بینی، دیدنِ اینکه باد <strong>کی</strong> تولید می‌کند (که برای نیروگاهِ هیبریدی به اندازهٔ <strong>چقدر</strong> مهم است)، و پرکردنِ داده‌ای که کنترلِ کیفیت کنار گذاشت.</p>
<section id="sec-ch13-c-pot" class="level3" data-number="13.10.1">
<h3 data-number="13.10.1" class="anchored" data-anchor-id="sec-ch13-c-pot"><span class="header-section-number">13.10.1</span> طوفان‌ها بالای آستانه و تندبادِ پنجاه‌ساله</h3>
<p><strong>ایده.</strong> روشِ بیشینه‌های سالانه (<a href="#sec-ch13-c-extremes" class="quarto-xref"><span>بخش 13.8.5</span></a>) از هر سال فقط <strong>یک</strong> عدد برمی‌دارد؛ سالی که سه طوفانِ بزرگ داشت دو تا را دور می‌ریزد. روشِ <strong>قله‌ها بالای آستانه</strong> همهٔ طوفان‌های <strong>مستقل</strong> بالای آستانهٔ <span class="math inline">\(u\)</span> را نگه می‌دارد. اگر <span class="math inline">\(\lambda\)</span> شمارِ طوفان در سال و فزونیِ قله‌ها بر آستانه نمایی با میانگینِ <span class="math inline">\(\sigma\)</span> باشد:</p>
<p><span id="eq-ch13-pot"><span class="math display">\[
v_T = u + \sigma \ln(\lambda T) .
\tag{13.13}\]</span></span></p>
<p>(این همان قانونِ گامبل برای بیشینهٔ سالانه است با مکانِ <span class="math inline">\(u + \sigma\ln\lambda\)</span> و مقیاسِ <span class="math inline">\(\sigma\)</span>.) تندبادِ طراحی از تندیِ ده‌دقیقه‌ای و ضریبِ تندباد در شرایطِ طوفان (<a href="#eq-ch13-gust" class="quarto-xref">معادلهٔ&nbsp;<span>13.5</span></a>) برآورد می‌شود؛ روشِ دقیق و رابطه‌اش با ردهٔ توربین در استانداردِ طراحی است.</p>
<pre class="text"><code>50-year ten-minute wind from 20 years of synthetic storms (A-257):
  storms above 25.3 m/s: 83 in 20 years; annual maxima: 20
  method              50-year m/s   90 % interval (bootstrap)
  annual maxima          32.7       29.3 .. 35.3
  peaks over threshold   30.9       29.6 .. 32.3
  true value of this synthetic climate: 30.6 m/s
  50-year gust, x (1 + 2.5 x 0.10) at storm turbulence: 38.6 m/s
  the storm method uses every storm, not one per year: its
  interval is narrower; both need independent storms and a
  threshold chosen with care; the design value and its gust
  relation follow the design standard's method (chapter 11)</code></pre>
<div id="exm-ch13-pot" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.30 (هشتاد و سه طوفان یا بیست بیشینه)</strong></span> <strong>پرسش.</strong> بیست سال طوفانِ ساختگی (<span class="ltr" dir="ltr">A-257</span>: چهار طوفان در سال، قله‌ها بالای <span class="ltr" dir="ltr">25.3 m/s</span> با فزونیِ نماییِ میانگینِ <span class="ltr" dir="ltr">1.0 m/s</span>) بسازید. بادِ پنجاه‌ساله را با بیشینه‌های سالانه و با قله‌ها بالای آستانه برآورد کنید، بازهٔ نود درصد را با بازنمونه‌گیری بسازید، و تندبادِ پنجاه‌ساله را با ضریبِ قلهٔ <span class="ltr" dir="ltr">2.5</span> و تلاطمِ طوفانِ <span class="ltr" dir="ltr">0.10</span> برآورد کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بیشینه‌های سالانه <span class="ltr" dir="ltr">32.7 m/s</span> با بازهٔ <span class="ltr" dir="ltr">29.3</span> تا <span class="ltr" dir="ltr">35.3</span>؛ قله‌ها <span class="ltr" dir="ltr">30.9 m/s</span> با بازهٔ <span class="ltr" dir="ltr">29.6</span> تا <span class="ltr" dir="ltr">32.3</span>؛ مقدارِ واقعیِ این اقلیمِ ساختگی <span class="ltr" dir="ltr">30.6 m/s</span>؛ تندبادِ پنجاه‌ساله حدودِ <span class="ltr" dir="ltr">38.6 m/s</span>.</p>
<p><strong>تفسیر.</strong> با همان بیست سال، روشِ طوفان‌ها بازه‌ای حدودِ نصف دارد، چون از <span class="ltr" dir="ltr">83</span> قله به‌جای <span class="ltr" dir="ltr">20</span> عدد استفاده می‌کند. دو شرط دارد: طوفان‌ها <strong>مستقل</strong> باشند (قله‌های یک طوفان دو بار شمرده نشوند؛ معمولاً با فاصلهٔ زمانیِ کمینه) و آستانه با دقت انتخاب شود. برآوردِ بیشینه‌های سالانهٔ این نمونه دو متر بر ثانیه بالاست، نه به دلیلِ خطای روش بلکه به دلیلِ نمونهٔ کوچک: بازه‌اش مقدارِ واقعی را می‌پوشاند. <strong>وارسی:</strong> <span class="math inline">\(25.3 + \ln 4 + 3.902 = 30.59\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا روشِ قله‌ها بالای آستانه بازهٔ باریک‌تری دارد؟</li>
<li>«طوفانِ مستقل» یعنی چه و چرا مهم است؟</li>
<li><a href="#eq-ch13-pot" class="quarto-xref">معادلهٔ&nbsp;<span>13.13</span></a> را برای <span class="math inline">\(T = 50\)</span> سال با <span class="math inline">\(u = 25\)</span>، <span class="math inline">\(\sigma = 1.2\)</span> و <span class="math inline">\(\lambda = 3\)</span> حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-matrix" class="level3" data-number="13.10.2">
<h3 data-number="13.10.2" class="anchored" data-anchor-id="sec-ch13-c-matrix"><span class="header-section-number">13.10.2</span> روشِ ماتریسی</h3>
<p><strong>ایده.</strong> روشِ نسبتِ بخشی (<a href="#eq-ch13-mcp" class="quarto-xref">معادلهٔ&nbsp;<span>13.9</span></a>) نسبتِ ساختگاه به مرجع را در هر بخشِ جهت ثابت می‌گیرد. اما در بادِ تند، مرجعِ هموارشده (بازتحلیل) قله‌ها را کمتر می‌بیند و نسبت با تندی تغییر می‌کند. <strong>روشِ ماتریسی</strong> نسبت را در هر خانهٔ «بخشِ جهت × بازهٔ تندیِ مرجع» حساب می‌کند. هزینه‌اش <strong>خانه‌های کم‌داده</strong> است: خانه‌ای با چند ساعت نسبتِ ناپایدار می‌دهد و باید به نسبتِ بخش برگردد.</p>
<pre class="text"><code>the matrix method against the others (long term, 100 m):
  method                       mean m/s   MWh a year per turbine
  variance ratio                 7.248      18,640
  sector ratio                   7.248      18,638
  matrix (sector x speed bin)    7.257      18,935
  the matrix lets the ratio change with speed and keeps more of
  the strong winds: +0.1 % of mean speed but +1.6 % of energy;
  thin cells (under 30 hours) fall back to the sector ratio; the
  spread between methods is part of the MCP uncertainty</code></pre>
<div id="exm-ch13-matrix" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.31 (یک دهم درصد تندی، یک و نیم درصد انرژی)</strong></span> <strong>پرسش.</strong> میانگینِ بلندمدت و انرژیِ یک توربین را با روش‌های نسبتِ واریانس، نسبتِ بخشی و ماتریسی (دوازده بخش، بازه‌های <span class="ltr" dir="ltr">2 m/s</span>، کمینهٔ سی ساعت) مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">7.248</span>، <span class="ltr" dir="ltr">7.248</span> و <span class="ltr" dir="ltr">7.257 m/s</span>؛ انرژی <span class="ltr" dir="ltr">18,640</span>، <span class="ltr" dir="ltr">18,638</span> و <span class="ltr" dir="ltr">18,935 MWh</span>.</p>
<p><strong>تفسیر.</strong> تفاوتِ میانگینِ تندی ناچیز است اما انرژی <span class="ltr" dir="ltr">1.6 %</span> فرق می‌کند: روشِ ماتریسی سهمِ بادهای تند را بیشتر نگه می‌دارد و مکعبِ تندی آن را بزرگ می‌کند. کدام درست است؟ با دادهٔ یک سال نمی‌توان مطمئن بود؛ برای همین روش‌ها با <strong>اعتبارسنجیِ متقابل</strong> (کنار گذاشتنِ ماه‌ها، <a href="#exr-ch13-86" class="quarto-xref">تمرین&nbsp;<span>13.128</span></a>) مقایسه می‌شوند و پراکندگیِ آن‌ها جزئی از عدمِ قطعیتِ بلندمدت (<span class="ltr" dir="ltr">2.0 %</span> در <a href="#exm-ch13-uncertainty" class="quarto-xref">مثال&nbsp;<span>13.35</span></a>) است. <strong>وارسی:</strong> <span class="math inline">\(18{,}935/18{,}640 - 1 = 1.6\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا نسبتِ ساختگاه به بازتحلیل ممکن است با تندی تغییر کند؟</li>
<li>خانهٔ کم‌داده چه مشکلی می‌سازد و چه راه‌حلی دارد؟</li>
<li>چرا تفاوتِ انرژی بیشتر از تفاوتِ تندیِ میانگین است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-timing" class="level3" data-number="13.10.3">
<h3 data-number="13.10.3" class="anchored" data-anchor-id="sec-ch13-c-timing"><span class="header-section-number">13.10.3</span> باد کی تولید می‌کند</h3>
<p><strong>ایده.</strong> برای مزرعهٔ بادیِ تنها، انرژیِ سالانه پرسشِ اصلی است. برای نیروگاهِ <strong>هیبریدی</strong> با حدِ صادراتِ <span class="ltr" dir="ltr">100 MW</span>، <strong>زمانِ</strong> تولید هم مهم است: انرژیِ بادی که در ساعت‌های تابش می‌آید با خورشیدی رقابت می‌کند و ممکن است بریده شود؛ انرژیِ شبانه جای خالی را پر می‌کند (فصل‌های ۱۷ و ۱۸). برشِ شبانه (<a href="#exm-ch13-profiles" class="quarto-xref">مثال&nbsp;<span>13.1</span></a>) یعنی توپیِ بلندتر بیشترِ انرژیِ اضافه‌اش را <strong>شب</strong> می‌گیرد.</p>
<pre class="text"><code>when the wind produces, by hub height (true mast year, 12 turbines,
  pack curve at 1.225 kg/m3, PV from the screening model):
  hub m   wind GWh   night share   in PV hours   curtailed at 100 MW
    60      176.6       43.6 %        46.5 %       0.17 GWh
   100      218.0       46.4 %        43.9 %       0.25 GWh
   150      250.5       47.7 %        42.6 %       0.32 GWh
  a taller hub adds more of its energy at night, when the stable
  shear is large and the PV is off: the hybrid's profile fills;
  curtailment stays near a tenth of a per cent of the wind energy;
  a reason to measure the shear by hour (chapter 17 uses it)</code></pre>
<div id="fig-ch13-timing" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-timing-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-timing.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-timing-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.13: توانِ میانگینِ ساعتیِ دوازده توربین در سه ارتفاعِ توپی و بلوکِ خورشیدی (سالِ دکل، مدلِ غربالگری)
</figcaption>
</figure>
</div>
<div id="exm-ch13-timing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.32 (باد در شب، خورشید در روز)</strong></span> <strong>پرسش.</strong> انرژیِ دوازده توربین، سهمِ شب (۲۰ تا ۶)، سهمی که در ساعت‌های تولیدِ خورشیدی می‌آید و بُرش در حدِ <span class="ltr" dir="ltr">100 MW</span> را برای توپی‌های <span class="ltr" dir="ltr">60</span>، <span class="ltr" dir="ltr">100</span> و <span class="ltr" dir="ltr">150 m</span> حساب کنید (منحنیِ بسته در <span class="ltr" dir="ltr">1.225 kg/m³</span>، بی تلف و دنباله؛ خورشیدی با مدلِ غربالگریِ فصلِ ۱).</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch13-timing" class="quarto-xref">شکل&nbsp;<span>13.13</span></a>: انرژی <span class="ltr" dir="ltr">176.6</span>، <span class="ltr" dir="ltr">218.0</span> و <span class="ltr" dir="ltr">250.5 GWh</span>؛ سهمِ شب <span class="ltr" dir="ltr">43.6</span>، <span class="ltr" dir="ltr">46.4</span> و <span class="ltr" dir="ltr">47.7 %</span>؛ سهم در ساعت‌های خورشیدی <span class="ltr" dir="ltr">46.5</span>، <span class="ltr" dir="ltr">43.9</span> و <span class="ltr" dir="ltr">42.6 %</span>؛ بُرش <span class="ltr" dir="ltr">0.17</span>، <span class="ltr" dir="ltr">0.25</span> و <span class="ltr" dir="ltr">0.32 GWh</span>.</p>
<p><strong>تفسیر.</strong> منحنیِ روزانهٔ باد در این ساختگاه با خورشید <strong>مکمل</strong> است و هرچه توپی بالاتر، مکمل‌تر: درهٔ نیمروزِ باد درست زیرِ قلهٔ خورشید است. بُرش در هر سه حدودِ یک‌دهم درصدِ انرژیِ باد می‌ماند، چون فقط وقتی هر دو منبع نزدیکِ بیشینه‌اند رخ می‌دهد. این عددها ناخالص و ساده‌اند؛ مدلِ ساعتیِ کامل (تلف‌ها، دسترس‌پذیری، ذخیره‌ساز) در فصل‌های ۱۵ و ۱۷ می‌آید. درسِ اندازه‌گیری: <strong>برش بر حسبِ ساعت</strong> را باید اندازه گرفت، نه فقط میانگینش. <strong>وارسی:</strong> <span class="math inline">\(250.5/218.0 - 1 = 14.9\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا توپیِ بلندتر سهمِ شبانه را بیشتر می‌کند؟</li>
<li>چرا بُرش در حدِ صادرات این‌قدر کوچک است؟</li>
<li>کدام دادهٔ کمپین برای مدلِ ساعتیِ هیبریدی لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-c-substitution" class="level3" data-number="13.10.4">
<h3 data-number="13.10.4" class="anchored" data-anchor-id="sec-ch13-c-substitution"><span class="header-section-number">13.10.4</span> پرکردنِ داده با جایگزینی</h3>
<p><strong>ایده.</strong> کنترلِ کیفیت رکوردهای بد را <strong>پرچم</strong> می‌زند و کنار می‌گذارد. برای بعضی تحلیل‌ها (برش در <span class="ltr" dir="ltr">80 m</span>، بارِ ساعتی) سری‌ای <strong>پیوسته</strong> لازم است. <strong>جایگزینی</strong> رکوردِ کنار رفته را از حس‌گرهای سالمِ همان زمان می‌سازد: از نیم‌رخِ همان رکورد، از برشِ ساعتی، یا از خطی که روی رکوردهای سالم برازش شده است. روش با <strong>آزمودن روی رکوردهای سالم</strong> (پنهان‌کردن و بازسازی) انتخاب می‌شود.</p>
<pre class="text"><code>filling the 80 m records the QC removed (shadow, wear) and checking
  each method against the true 80 m speed (synthetic, so known):
  method                               bias       rms error
  profile of the same record (60/100)   -0.00 %    0.000 m/s
  shear by hour from 100 m              +0.09 %    0.068 m/s
  line fitted on clean 80/100 records   +0.28 %    0.168 m/s
  records filled: 27,361
  the same-record profile is exact here only because the synthetic
  profile is a pure power law; on real data it is still the best
  start, as it carries the hour's stability, and its error is
  measured on clean records; filled values are flagged
  'substituted' and never count as measured data recovery</code></pre>
<div id="exm-ch13-substitution" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.33 (بیست و هفت هزار رکوردِ پرشده)</strong></span> <strong>پرسش.</strong> رکوردهای <span class="ltr" dir="ltr">80 m</span> که برای سایهٔ دکل و فرسایش کنار رفتند را با سه روش پر کنید و خطای هر روش را با تندیِ واقعیِ <span class="ltr" dir="ltr">80 m</span> (که در دادهٔ ساختگی معلوم است) بسنجید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: نیم‌رخِ همان رکورد بی‌خطا (به دلیلِ ساختِ داده)، برشِ ساعتی <span class="ltr" dir="ltr">+0.09 %</span> و خطای ریشهٔ میانگینِ مربعاتِ <span class="ltr" dir="ltr">0.068 m/s</span>، خطِ برازش‌شده <span class="ltr" dir="ltr">+0.28 %</span> و <span class="ltr" dir="ltr">0.168 m/s</span>؛ <span class="ltr" dir="ltr">27,361</span> رکورد.</p>
<p><strong>تفسیر.</strong> صفر بودنِ خطای روشِ نخست <strong>هشدار</strong> است، نه موفقیت: دادهٔ ساختگی دقیقاً قانونِ توانی است و هر روشی که همان قانون را به کار ببرد آن را بی‌خطا بازمی‌سازد. در دادهٔ واقعی خطا را با پنهان‌کردنِ رکوردهای <strong>سالم</strong> و بازسازی‌شان می‌سنجیم. ترتیبِ روش‌ها اما درس است: روشی که پایداریِ همان ساعت را دارد از خطِ ثابت بهتر است. هر رکوردِ پرشده برچسبِ «جایگزین» می‌گیرد و در بازیابی شمرده نمی‌شود (<a href="#exm-ch13-recovery" class="quarto-xref">مثال&nbsp;<span>13.15</span></a>). <strong>وارسی:</strong> خطای نسبیِ خطِ برازش‌شده سه برابرِ برشِ ساعتی است (<span class="math inline">\(0.28/0.09 \approx 3\)</span>، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه روشِ جایگزینی را نام ببرید.</li>
<li>چرا خطای صفر در دادهٔ ساختگی هشدار است؟</li>
<li>چرا رکوردِ پرشده در بازیابی شمرده نمی‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch13-d" class="level2" data-number="13.11">
<h2 data-number="13.11" class="anchored" data-anchor-id="sec-ch13-d"><span class="header-section-number">13.11</span> ت. آزمایشگاهِ تحلیل</h2>
<p>بخشِ ت مثالِ کارشدهٔ فصل را می‌آورد: تشخیصِ یک حس‌گرِ معیوب از ناسازگاریِ دو ارتفاع و سندکردنِ اثرِ آن بر عدمِ قطعیت؛ سپس بودجهٔ عدمِ قطعیتِ منبع و محدودیت‌های داده پیش از مدلِ تولید.</p>
<section id="sec-ch13-d-diagnose" class="level3" data-number="13.11.1">
<h3 data-number="13.11.1" class="anchored" data-anchor-id="sec-ch13-d-diagnose"><span class="header-section-number">13.11.1</span> تشخیصِ ناسازگاریِ دو ارتفاع</h3>
<p><strong>ایده.</strong> سه بادسنجِ یک دکل در هر رکورد نسبت‌هایی دارند که با <strong>برش</strong> تعیین می‌شوند و جز آن نباید به چیزی وابسته باشند. اگر نسبتِ یک حس‌گر به همسایه‌هایش با <strong>زمان</strong>، <strong>جهت</strong> یا <strong>تندی</strong> تغییر کند، آن حس‌گر یا جای آن مشکل دارد. روش: نسبت‌ها را بر حسبِ ماه، بخشِ جهت و بازهٔ تندی بسازید و هر بادسنج را با دو همسایه بسنجید؛ حس‌گری که با <strong>هر دو</strong> ناسازگار است، مقصر است.</p>
<div id="fig-ch13-ratios" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-ratios-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-ratios.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-ratios-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.14: نسبتِ تندیِ <span class="ltr" dir="ltr">80</span> و <span class="ltr" dir="ltr">60 m</span> به <span class="ltr" dir="ltr">100 m</span> بر حسبِ ماه (بالا) و بخشِ جهت (پایین)
</figcaption>
</figure>
</div>
<div id="exm-ch13-diagnose" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.34 (بادسنجِ <span class="ltr" dir="ltr">80</span> متری چه مشکلی دارد؟)</strong></span> <strong>پرسش.</strong> (مثالِ کارشدهٔ فصل.) در دادهٔ ثبت‌شدهٔ دکل (<span class="ltr" dir="ltr">A-251</span>)، نسبت‌های <span class="ltr" dir="ltr">80/100</span> و <span class="ltr" dir="ltr">60/100</span> را بر حسبِ ماه، جهت و تندی بسازید، علتِ احتمالیِ ناسازگاری را بیابید و اثرش را بر برش، انرژیِ توپیِ <span class="ltr" dir="ltr">120 m</span> و عدمِ قطعیت سند کنید.</p>
<p><strong>پاسخ، گامِ ۱: تشخیص.</strong></p>
<pre class="text"><code>the 80 m cup against its neighbours (logged year, A-251):
  by month         80/100   60/100
  Jan              0.9473   0.8936
  Feb              0.9169   0.8886
  Mar              0.9291   0.8852
  Apr              0.9376   0.8893
  May              0.9369   0.8952
  Jun              0.9398   0.8855
  Jul              0.9293   0.8963
  Aug              0.9205   0.8885
  Sep              0.9230   0.8860
  Oct              0.9025   0.8841
  Nov              0.8876   0.8842
  Dec              0.9071   0.8849
  by direction: the 80/100 ratio dips in the sectors 300-330 and
    330-360 (0.872, 0.902) against 0.939 elsewhere; 60/100 is flat
  from July, low winds read lower still: 80/100 = 0.892 below 5.5 m/s, 0.917
    above 8 m/s
  diagnosis: (1) mast shadow on the 80 m boom for winds from
  300-340 deg (boom on the wrong side for the prevailing wind);
  (2) bearing wear from July: a growing loss and a higher
  starting threshold. The 60 m cup and the vane agree with 100 m</code></pre>
<p><strong>پاسخ، گامِ ۲: اثر.</strong></p>
<pre class="text"><code>effect of the faulty 80 m cup on the shear and a 120 m hub:
  shear exponent from                      true     logged
    three heights 60/80/100 m              0.2344   0.2289
    the two upper heights 80/100 m         0.2358   0.3856
    60 and 100 m (80 m left out)           -        0.2345
  energy at 120 m with the true shear: 19,415 MWh per turbine
    logged, three heights    19,386 MWh (-0.15 %)
    logged, 80/100 m         20,217 MWh (+4.13 %)
    logged, 60/100 m         19,415 MWh (+0.00 %)
  sensitivity of energy to speed at this site: 1.60 % per %
  the low 80 m readings barely move a three-height fit, but the
  common shortcut 'shear from the two top cups' raises the
  exponent by two thirds and overstates a 120 m hub by about 4 %
  of energy;
  leaving the faulty cup out removes the bias; two heights left
  make the shear less certain (section C)</code></pre>
<p><strong>تفسیر.</strong> سه نشانه، دو علت: (۱) افت در بخش‌های <span class="ltr" dir="ltr">300</span> تا <span class="ltr" dir="ltr">360°</span>، <strong>فقط</strong> برای <span class="ltr" dir="ltr">80 m</span> و <strong>بی‌وابستگی به زمان</strong>: سایهٔ دکل؛ (۲) کاهشِ تدریجی از ژوئیه و افتِ بیشتر در بادِ کم: <strong>فرسایشِ یاتاقان</strong> (آستانهٔ شروعِ بالاتر). <span class="ltr" dir="ltr">60/100</span> در همهٔ نمودارها تخت است، پس بادسنج‌های <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 m</span> سالم‌اند.</p>
<p><strong>اثر بر نتیجه:</strong> برازشِ سه‌ارتفاعه تقریباً بی‌تغییر می‌ماند، اما میان‌برِ رایجِ «برش از دو بادسنجِ بالا» نمای برش را دوسوم بیشتر و انرژیِ توپیِ <span class="ltr" dir="ltr">120 m</span> را حدودِ <span class="ltr" dir="ltr">4 %</span> بیشتر نشان می‌دهد. <strong>سند و اقدام:</strong> (الف) دادهٔ <span class="ltr" dir="ltr">80 m</span> در بخشِ سایه همیشه و پس از ژوئن کلاً از تحلیلِ برش کنار می‌رود و پرچم می‌گیرد؛ (ب) برش از <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 m</span> با ساعتِ روز ساخته می‌شود؛ (پ) چون فقط دو ارتفاعِ سالم مانده، عدمِ قطعیتِ برش برای برون‌یابی بیشتر گرفته می‌شود (<a href="#exm-ch13-uncertainty" class="quarto-xref">مثال&nbsp;<span>13.35</span></a>)؛ (ت) بادسنج تعویض و واسنجی و بازو از بخشِ غالب بیرون چرخانده می‌شود. <strong>وارسی:</strong> در <a href="#fig-ch13-ratios" class="quarto-xref">شکل&nbsp;<span>13.14</span></a>، نسبتِ <span class="ltr" dir="ltr">60/100</span> در بخش‌های سایه همان است که در بقیه (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا حس‌گری که با هر دو همسایه ناسازگار است مقصر است؟</li>
<li>امضای سایهٔ دکل و فرسایشِ یاتاقان را در سه نمودار بنویسید.</li>
<li>چرا برازشِ سه‌ارتفاعه کمتر از میان‌برِ دوارتفاعه خطا کرد؟</li>
<li>چهار اقدامِ پس از تشخیص را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-d-flags" class="level3" data-number="13.11.2">
<h3 data-number="13.11.2" class="anchored" data-anchor-id="sec-ch13-d-flags"><span class="header-section-number">13.11.2</span> پرچم‌ها و نمودارهای کیفیت</h3>
<p><strong>ایده.</strong> نمودارهایی که در هر گزارشِ ماهانهٔ کمپین می‌آیند: سریِ زمانیِ تندی‌ها در سه ارتفاع با پرچم‌ها، نسبت‌های ارتفاع‌ها بر حسبِ زمان و جهت، گلِ بادِ ماه، شدتِ تلاطم بر حسبِ تندی، دما و رویدادهای یخ، و بازیابیِ هر حس‌گر (<a href="#fig-ch13-recovery" class="quarto-xref">شکل&nbsp;<span>13.6</span></a>). هر نمودار برای یک <strong>تصمیم</strong> است: نسبت‌ها برای سلامتِ حس‌گر، گلِ باد برای سایه، بازیابی برای پذیرش.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش نمودارِ گزارشِ ماهانه را نام ببرید.</li>
<li>هر نمودار کدام تصمیم را پشتیبانی می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-d-uncertainty" class="level3" data-number="13.11.3">
<h3 data-number="13.11.3" class="anchored" data-anchor-id="sec-ch13-d-uncertainty"><span class="header-section-number">13.11.3</span> بودجهٔ عدمِ قطعیت</h3>
<pre class="text"><code>uncertainty of the long-term hub-height wind speed (A-254):
  anemometer calibration and class               1.0 %
  mounting, flow distortion, tower shadow        1.0 %
  long-term correction (MCP)                     2.0 %
  long-term period, 20 years at sd 3.5 %         0.8 %
  vertical extrapolation (hub at 100 m: none)    0.0 %
  combined wind speed                            2.6 %
  energy: sensitivity 1.60 x 2.6 % = 4.1 % (before power curve and losses)
  a hub at 150 m from the 100 m mast with a shear uncertainty of
    0.03 adds 1.2 % of speed: 2.0 % of energy
  measuring at hub height (or a lidar to it) is cheaper than
  the energy this uncertainty costs in financing (chapter 16)</code></pre>
<div id="exm-ch13-uncertainty" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.35 (از تندی به انرژی)</strong></span> <strong>پرسش.</strong> با عدمِ قطعیت‌های آموزشیِ <span class="ltr" dir="ltr">A-254</span>، عدمِ قطعیتِ تندیِ بلندمدتِ <span class="ltr" dir="ltr">100 m</span> و انرژی را بیابید و هزینهٔ برون‌یابی به <span class="ltr" dir="ltr">150 m</span> را با عدمِ قطعیتِ برشِ <span class="ltr" dir="ltr">0.03</span> برآورد کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: تندی <span class="ltr" dir="ltr">2.6 %</span> و انرژی حدودِ <span class="ltr" dir="ltr">4.1 %</span> با حساسیتِ <span class="ltr" dir="ltr">1.6</span>؛ برون‌یابی به <span class="ltr" dir="ltr">150 m</span> حدودِ <span class="ltr" dir="ltr">2 %</span> انرژیِ دیگر.</p>
<p><strong>تفسیر.</strong> بزرگ‌ترین جزء تصحیحِ بلندمدت است؛ دومین، اگر توپی از دکل بالاتر برود، برون‌یابی. هر دو با کارِ میدانی کم می‌شوند: کمپینِ طولانی‌تر یا منبعِ مرجعِ بهتر، و لیدار تا ارتفاعِ توپی. در فصلِ ۱۶ این عدمِ قطعیت به <span class="ltr" dir="ltr">P90</span> و شرایطِ وام تبدیل می‌شود. <strong>وارسی:</strong> <span class="ltr" dir="ltr">E16</span>: <span class="math inline">\(\sqrt{1 + 1 + 4 + 0.64} = 2.58\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا عدمِ قطعیتِ انرژی از تندی بیشتر است؟</li>
<li>بزرگ‌ترین جزءِ بودجه کدام است و چگونه کم می‌شود؟</li>
<li>برشِ نامطمئن به اندازهٔ <span class="ltr" dir="ltr">0.03</span> در <span class="ltr" dir="ltr">150 m</span> چند درصد تندی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch13-d-limitations" class="level3" data-number="13.11.4">
<h3 data-number="13.11.4" class="anchored" data-anchor-id="sec-ch13-d-limitations"><span class="header-section-number">13.11.4</span> محدودیت‌ها پیش از مدلِ تولید</h3>
<ol type="1">
<li><strong>دادهٔ ساختگی:</strong> سالِ دکل، لیدار و منبعِ مرجع ساختگی‌اند (<span class="ltr" dir="ltr">A-250</span> تا <span class="ltr" dir="ltr">A-253</span>)؛ روش‌ها آموزش داده می‌شوند، نه عددهای ساختگاه (<span class="ltr" dir="ltr">U-047</span>).</li>
<li><strong>یک دکل</strong> برای دوازده توربین؛ تغییرِ مکانیِ باد در ساختگاه با مدلِ جریان و فاصله برآورد می‌شود (فصلِ ۱۴).</li>
<li><strong>برش و چرخش</strong> از <span class="ltr" dir="ltr">60</span> تا <span class="ltr" dir="ltr">100 m</span>؛ بالای <span class="ltr" dir="ltr">100 m</span> فقط لیدار.</li>
<li><strong>تلاطمِ دنباله</strong> و پیچیدگیِ زمین در نیامده‌اند.</li>
<li><strong>بادِ حدی</strong> از بیست بیشینهٔ منبعِ مرجع با تصحیحِ ساده؛ عدمِ قطعیتِ بزرگ.</li>
<li><strong>بلندمدت</strong> فرض می‌کند منبعِ مرجع پایدار است و اقلیمِ دو دههٔ گذشته نمایندهٔ بیست‌وپنج سالِ آینده است.</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام محدودیت بیشترین اثر را بر برآوردِ انرژی دارد؟</li>
<li>برای محدودیتِ ۲ چه کاری لازم است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch13-d2" class="level2" data-number="13.12">
<h2 data-number="13.12" class="anchored" data-anchor-id="sec-ch13-d2"><span class="header-section-number">13.12</span> آزمایشگاهِ دوم: کدام ارتفاعِ توپی؟</h2>
<p>آزمایشگاهِ نخست (<a href="#sec-ch13-d" class="quarto-xref"><span>بخش 13.11</span></a>) دادهٔ خراب را تشخیص داد. این آزمایشگاه از دادهٔ <strong>پاک</strong> یک تصمیمِ طراحی می‌سازد: توربین‌های نیروگاهِ P روی برجِ <span class="ltr" dir="ltr">100</span>، <span class="ltr" dir="ltr">120</span> یا <span class="ltr" dir="ltr">150 m</span>؟ هر گزینه انرژیِ بیشتر و عدمِ قطعیتِ متفاوت دارد؛ هزینهٔ برج، پی و جرثقیل در فصل‌های ۱۱، ۲۱، ۳۰ و ۳۱ می‌آید. این‌جا فقط سمتِ <strong>منبع</strong> را می‌سازیم.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch13.lab_e</code></pre>
<p><strong>گام‌ها.</strong> (۱) برشِ میانگینِ هر ساعتِ روز از بادسنج‌های سالمِ <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 m</span>؛ (۲) سریِ بلندمدتِ <span class="ltr" dir="ltr">100 m</span> (<a href="#exm-ch13-int-2" class="quarto-xref">مثال&nbsp;<span>13.39</span></a>) با برشِ همان ساعت به <span class="ltr" dir="ltr">120</span> و <span class="ltr" dir="ltr">150 m</span>؛ (۳) وارسی با لیدار در سالِ هم‌زمان (پس از برداشتنِ سوگیریِ <span class="ltr" dir="ltr">+0.5 %</span> که در وارسیِ کنارِ دکل یافته شد، <a href="#exm-ch13-lidar" class="quarto-xref">مثال&nbsp;<span>13.13</span></a>)؛ (۴) چگالی در هر توپی (<a href="#eq-ch13-barometric" class="quarto-xref">معادلهٔ&nbsp;<span>13.6</span></a>)؛ (۵) انرژیِ مزرعه با منحنیِ بسته و ضریبِ دنبالهٔ <span class="ltr" dir="ltr">D-015</span>؛ (۶) عدمِ قطعیت با و بی لیدار؛ (۷) <span class="ltr" dir="ltr">P90</span> و ارزش.</p>
<pre class="text"><code>hub height study of the twelve turbines (long term, D-017):
  shear by hour from 60/100 m: night 0.323, midday 0.124
  lidar against the extrapolated mast: 120 m +0.00 %, 150 m -0.00 %
    (synthetic data agree closely; a real site differs more)
  hub m  mean m/s   farm GWh   u(E) mast  u(E) lidar   P90 lidar
   100    7.248     191.87      4.1 %       4.1 %      181.8
   120    7.569     205.52      4.2 %       4.3 %      194.2
   150    7.983     222.11      4.6 %       4.3 %      209.9
  extra P90 energy against 100 m and the most a taller tower
  may cost for it (20 years, 50 u/MWh, no discounting):
    120 m: +12.41 GWh a year; up to 52 k u per metre per turbine
    150 m: +28.09 GWh a year; up to 47 k u per metre per turbine
  a taller hub gains energy from the shear and loses a little
  density; the lidar keeps its uncertainty close to a hub-height
  mast; the cost side (tower, foundation, crane, loads) belongs
  to chapters 11, 21, 30 and 31, and discounting lowers the limit</code></pre>
<div id="fig-ch13-hubs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch13-hubs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch13-hubs.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch13-hubs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;13.15: انرژیِ سالانهٔ بلندمدتِ مزرعه، <span class="ltr" dir="ltr">P50</span> و <span class="ltr" dir="ltr">P90</span> (با لیدار تا توپی)، برای سه ارتفاعِ توپی
</figcaption>
</figure>
</div>
<div id="exm-ch13-hubs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.36 (بیست و پنجاه متر بالاتر)</strong></span> <strong>پرسش.</strong> انرژیِ بلندمدتِ مزرعه، عدمِ قطعیت و <span class="ltr" dir="ltr">P90</span> را برای توپی‌های <span class="ltr" dir="ltr">100</span>، <span class="ltr" dir="ltr">120</span> و <span class="ltr" dir="ltr">150 m</span> حساب کنید و بیشترین هزینهٔ اضافیِ برج در هر متر را که انرژیِ <span class="ltr" dir="ltr">P90</span>ِ اضافه در بیست سال (بی تنزیل، <span class="ltr" dir="ltr">50 u/MWh</span>) می‌پوشاند بیابید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch13-hubs" class="quarto-xref">شکل&nbsp;<span>13.15</span></a>: تندیِ میانگین <span class="ltr" dir="ltr">7.248</span>، <span class="ltr" dir="ltr">7.569</span> و <span class="ltr" dir="ltr">7.983 m/s</span>؛ انرژیِ مزرعه <span class="ltr" dir="ltr">191.87</span>، <span class="ltr" dir="ltr">205.52</span> و <span class="ltr" dir="ltr">222.11 GWh</span>؛ <span class="ltr" dir="ltr">P90</span> با لیدار <span class="ltr" dir="ltr">181.8</span>، <span class="ltr" dir="ltr">194.2</span> و <span class="ltr" dir="ltr">209.9 GWh</span>؛ سقفِ هزینه حدودِ <span class="ltr" dir="ltr">52</span> و <span class="ltr" dir="ltr">47 k u</span> در هر متر برای هر توربین.</p>
<p><strong>تفسیر.</strong> برشِ این ساختگاه بزرگ است و هر متر ارتفاع انرژی می‌آورد: <span class="ltr" dir="ltr">+7 %</span> برای بیست متر و <span class="ltr" dir="ltr">+16 %</span> برای پنجاه متر. سه نکته: (الف) در <span class="ltr" dir="ltr">120 m</span> لیدار عدمِ قطعیت را <strong>کم نمی‌کند</strong> (برون‌یابیِ بیست متری از خطای لیدار کوچک‌تر است) اما در <span class="ltr" dir="ltr">150 m</span> می‌کند؛ (ب) چگالی در توپیِ بالاتر کمی کمتر است و بخشی از سود را می‌برد؛ (ج) سقفِ هزینه در هر متر با ارتفاع <strong>کم</strong> می‌شود، چون برش با لگاریتمِ ارتفاع کار می‌کند و انرژیِ هر متر کمتر می‌شود. تنزیل و افزایشِ بار، هزینهٔ پی و جرثقیل این سقف را پایین‌تر می‌آورند؛ تصمیم در فصل‌های ۲۱ و ۲۲ با هزینه‌ها گرفته می‌شود. <strong>وارسی:</strong> <span class="math inline">\((205.52/191.87 - 1) = 7.1\ \%\)</span> (درست).</p>
</div>
<pre class="text"><code>the 150 m farm energy with different shear assumptions:
  by hour (basis)         222.12 GWh  (+0.00 %)
  one exponent 0.232      221.85 GWh  (-0.12 %)
  by hour - 0.03          218.17 GWh  (-1.78 %)
  by hour + 0.03          226.06 GWh  (+1.77 %)
  an error of 0.03 in the shear moves a 150 m hub by about
  2 % of energy: the term a lidar to the hub removes</code></pre>
<div id="exm-ch13-hubsens" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.37 (برشِ ساعتی یا یک عدد)</strong></span> <strong>پرسش.</strong> انرژیِ مزرعه در <span class="ltr" dir="ltr">150 m</span> را با برشِ ساعتی، با یک برشِ میانگین، و با برشِ ساعتیِ منهای و به‌علاوهٔ <span class="ltr" dir="ltr">0.03</span> حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: یک عدد <span class="ltr" dir="ltr">−0.12 %</span>؛ منهای و به‌علاوهٔ <span class="ltr" dir="ltr">0.03</span> حدودِ <span class="ltr" dir="ltr">−1.8</span> و <span class="ltr" dir="ltr">+1.8 %</span>.</p>
<p><strong>تفسیر.</strong> برای انرژیِ سالانه، تفاوتِ برشِ ساعتی و یک عدد کوچک است (همان نتیجهٔ <a href="#exm-ch13-extrap" class="quarto-xref">مثال&nbsp;<span>13.22</span></a>)؛ آنچه مهم است <strong>سطحِ</strong> برش است: خطای <span class="ltr" dir="ltr">0.03</span> حدودِ دو درصد انرژی در <span class="ltr" dir="ltr">150 m</span> است، همان جزئی که لیدار حذف می‌کند (<a href="#tbl-ch13-design" class="quarto-xref">جدول&nbsp;<span>13.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1.6 \times \ln 1.5 \times 0.03 = 1.9\ \%\)</span> (درست، نزدیک).</p>
</div>
<section id="sec-ch13-d2-limits" class="level3" data-number="13.12.1">
<h3 data-number="13.12.1" class="anchored" data-anchor-id="sec-ch13-d2-limits"><span class="header-section-number">13.12.1</span> محدودیت‌های این آزمایشگاه</h3>
<ul>
<li>بارِ بیشترِ برجِ بلندتر، بسامدِ طبیعیِ برج (فصلِ ۱۱) و هزینه‌ها در نظر گرفته نشده‌اند.</li>
<li>ضریبِ دنباله همان ضریبِ توپیِ <span class="ltr" dir="ltr">100 m</span> است؛ در توپیِ بلندتر با همان فاصله‌ها تغییرِ کمی دارد (فصلِ ۱۴).</li>
<li>لیدار و دکلِ این فصل ساختگی‌اند و با هم بسیار خوب می‌خوانند؛ در ساختگاهِ واقعی اختلافِ چند دهم تا یک درصد معمول است و خودش بخشی از عدمِ قطعیت است.</li>
<li>منحنیِ توانِ توربینِ بلندتر همان فرض شده است؛ تلاطم و برشِ متفاوت در ارتفاعِ دیگر منحنی را کمی تغییر می‌دهند (<a href="#exm-ch13-rews" class="quarto-xref">مثال&nbsp;<span>13.4</span></a>).</li>
</ul>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت گامِ این آزمایشگاه را بنویسید.</li>
<li>چرا لیدار در <span class="ltr" dir="ltr">120 m</span> عدمِ قطعیت را کم نمی‌کند؟</li>
<li>چرا سقفِ هزینه در هر متر با ارتفاع کم می‌شود؟</li>
<li>کدام هزینه‌ها در این آزمایشگاه نیامده‌اند و کجا می‌آیند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch13-plantp" class="level2" data-number="13.13">
<h2 data-number="13.13" class="anchored" data-anchor-id="sec-ch13-plantp"><span class="header-section-number">13.13</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثالِ زیر ابزارِ فصل را روی دکلِ نیروگاهِ P می‌برند: یک روزِ دکل ساعت‌به‌ساعت، باد و انرژیِ بلندمدتِ مزرعه با عدمِ قطعیت، و گزارشِ پذیرشِ کمپین. همه بر پایهٔ داده‌های ساختگیِ <span class="ltr" dir="ltr">A-250</span> تا <span class="ltr" dir="ltr">A-256</span>، تصمیم‌های <span class="ltr" dir="ltr">D-015</span> و <span class="ltr" dir="ltr">D-017</span> و بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span> هستند.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch13.integrated</code></pre>
<div id="exm-ch13-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.38 (مقدماتی: یک روزِ دکل)</strong></span> <strong>پرسش.</strong> روزِ ۲ آوریل را از دادهٔ ثبت‌شده هر دو ساعت خلاصه کنید: تندی در سه ارتفاع، برش از <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 m</span>، شدتِ تلاطم، جهت و دما.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>one mast day, 2 April 2023 (logged, hourly means of ten-minute data):
  hour  v60   v80   v100  shear  TI    dir  T C
  00    5.48  5.98  6.40   0.30  0.138   242   7.6
  02    8.08  8.93  9.65   0.35  0.114   245   6.0
  04    6.27  6.88  7.39   0.32  0.114   248   6.5
  06    5.35  5.76  6.09   0.26  0.203   261   7.1
  08    5.46  5.82  6.12   0.22  0.183   253  10.1
  10    5.96  6.22  6.44   0.15  0.194   243  14.1
  12    5.76  5.99  6.17   0.14  0.227   250  17.3
  14    6.22  6.45  6.64   0.13  0.209   253  17.9
  16    6.12  6.39  6.61   0.15  0.218   267  17.7
  18    6.70  7.17  7.55   0.23  0.176   249  15.5
  20    5.55  6.11  6.58   0.33  0.150   257  12.4
  22    5.16  5.67  6.10   0.33  0.153   269   8.8
  shear from 60 and 100 m (the 80 m cup is in the shadow sector
  for part of the day); the night profile is steeper and less
  turbulent, the day profile flatter and more turbulent</code></pre>
<p><strong>تفسیر.</strong> چرخهٔ روزانه در یک روز پیداست: برشِ حدودِ <span class="ltr" dir="ltr">0.30</span> تا <span class="ltr" dir="ltr">0.35</span> در شب و <span class="ltr" dir="ltr">0.13</span> تا <span class="ltr" dir="ltr">0.15</span> در نیمروز، تلاطمِ شب کم و روز زیاد. برش از <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 m</span> حساب شد، چون بادسنجِ <span class="ltr" dir="ltr">80 m</span> در بخشِ سایه بود (<a href="#sec-ch13-d-diagnose" class="quarto-xref"><span>بخش 13.11.1</span></a>). <strong>وارسی:</strong> ساعتِ ۲: <span class="math inline">\(\ln(9.65/8.08)/\ln(100/60) = 0.35\)</span> (درست).</p>
</div>
<div id="exm-ch13-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.39 (میانی: بادِ بلندمدت و انرژیِ مزرعه)</strong></span> <strong>پرسش.</strong> با روشِ نسبتِ واریانس، سریِ بلندمدتِ <span class="ltr" dir="ltr">100 m</span> را بسازید؛ با چگالیِ ساعتیِ <strong>توپی</strong> (<a href="#exm-ch13-hubdensity" class="quarto-xref">مثال&nbsp;<span>13.9</span></a>)، منحنیِ بستهٔ داده و ضریبِ دنبالهٔ <span class="ltr" dir="ltr">D-015</span> انرژیِ مزرعه را حساب کنید و <span class="ltr" dir="ltr">P90</span>ِ بلندمدت و یک‌ساله را با عدمِ قطعیتِ <a href="#exm-ch13-uncertainty" class="quarto-xref">مثال&nbsp;<span>13.35</span></a> بیابید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>long-term wind and farm energy (variance-ratio MCP, D-017):
  MCP line: site = +0.012 + 1.0862 x reference
  long-term 100 m mean 7.248 m/s; 2023 7.066 m/s
  farm after hub density and wakes: 2023 186.69 GWh,
    long term 191.87 GWh (+2.8 %)
  energy uncertainty from the wind 4.1 %: P90 long-term 181.8 GWh
  one year adds year-to-year 5.6 %: P90 one year 174.8 GWh
  2023 was a slightly calm year; the measured year alone would
  understate the long-term energy (chapter 11 used it as it is)</code></pre>
<p><strong>تفسیر.</strong> سالِ ۲۰۲۳ کمی آرام‌تر از میانگین بود؛ انرژیِ بلندمدتِ مزرعه حدودِ <span class="ltr" dir="ltr">2.8 %</span> بیشتر از سالِ اندازه‌گیری است. فصلِ ۱۱ با همان سال و چگالیِ نزدیکِ زمین حساب کرد (<span class="ltr" dir="ltr">188.16 GWh</span>)؛ پایهٔ تازه (<span class="ltr" dir="ltr">D-017</span>) هر دو را اصلاح می‌کند: بلندمدت حدودِ <span class="ltr" dir="ltr">+2.8 %</span> و چگالیِ توپی حدودِ <span class="ltr" dir="ltr">−0.5 %</span>. این هنوز انرژیِ پیش از دسترس‌پذیری، تلف‌های برقی و بُرش است (فصلِ ۱۵). پراکندگیِ یک‌ساله بزرگ‌تر از عدمِ قطعیتِ بلندمدت است و <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله حدودِ نه درصد زیرِ <span class="ltr" dir="ltr">P50</span> است. <strong>وارسی:</strong> <span class="math inline">\(191.87 \times (1 - 1.2816 \times 0.041) = 181.8\)</span> (درست).</p>
</div>
<div id="exm-ch13-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 13.40 (یکپارچه: گزارشِ پذیرشِ کمپین)</strong></span> <strong>پرسش.</strong> گزارشِ پذیرشِ کمپینِ دکلِ نیروگاهِ P را بنویسید: دوره، بازیابی، ابزارها و اقدام‌ها، یخ، لیدار، بلندمدت، برش، تلاطم، بادِ حدی و حکم برای هر کاربرد.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>campaign acceptance report of the Plant P mast (PLP-GEN-REP-0005):
  period: 12 months, ten-minute data, logger PLP-MET-01
  recovery after QC: 100 m 98.6 %, 60 m 98.9 %, 80 m 36.9 %
    (80 m: shadow sector excluded, bearing wear from July)
  instruments: calibration certificates per serial; 80 m cup
    replaced and recalibrated (action), boom turned out of the
    prevailing sector (action)
  icing: 6 events, detected at the start; heated sensors advised
  lidar: verified against the 100 m cup (slope 1.005, r^2 0.997)
  long term: variance-ratio MCP with a 20-year reference, r 0.95
  shear: from 60 and 100 m by hour of day; veer recorded
  turbulence: mean and 90 % quantile by bin for the class check
  extremes: Gumbel fit of 20 annual maxima, 50-year value
  accepted for: hub-height energy at 100 m; conditional for a
    higher hub (lidar to hub height); not for loads at 80 m</code></pre>
<p><strong>تفسیر.</strong> حکم برای <strong>کاربرد</strong> است: برای انرژیِ توپیِ <span class="ltr" dir="ltr">100 m</span> پذیرفته، برای توپیِ بلندتر مشروط به لیدار، برای بارهای <span class="ltr" dir="ltr">80 m</span> نه. هر خرابی یک <strong>اقدام</strong> دارد (تعویض، چرخاندنِ بازو) و هر تصمیم یک شاهد. <strong>وارسی:</strong> همهٔ عددهای گزارش از خروجی‌های بخش‌های ب تا ت این فصل آمده‌اند (درست).</p>
</div>
</section>
<section id="sec-ch13-design" class="level2" data-number="13.14">
<h2 data-number="13.14" class="anchored" data-anchor-id="sec-ch13-design"><span class="header-section-number">13.14</span> گردشِ کارِ ارزیابیِ منبعِ بادی</h2>
<ol type="1">
<li><strong>پیش‌ارزیابی</strong> با بازتحلیل و نقشهٔ باد؛ انتخابِ جای دکل نمایندهٔ توربین‌ها (فصلِ ۱۴).</li>
<li><strong>برنامهٔ اندازه‌گیری</strong> (<span class="ltr" dir="ltr">PLP-GEN-PRO-0002</span>): جای دکل، ارتفاع‌ها و هزینهٔ برون‌یابی، پیکربندی، جهتِ بازوها با گلِ بادِ پیش‌ارزیابی، افزونگی، دو دما، یخ و برق، فراداده و مدیریتِ داده، ارزشِ گزینه‌ها (<a href="#sec-ch13-b-campaign" class="quarto-xref"><span>بخش 13.5.1</span></a>، <a href="#sec-ch13-b2" class="quarto-xref"><span>بخش 13.6</span></a>).</li>
<li><strong>نصب و راه‌اندازی</strong>: گواهی‌های واسنجی، عکس‌ها، تنظیمِ ثبت‌کننده، وارسیِ لیدار (<a href="#sec-ch13-a-calibration" class="quarto-xref"><span>بخش 13.2.10</span></a>).</li>
<li><strong>کمپینِ دست‌کم دوازده‌ماهه</strong> با پایشِ هفتگیِ نسبت‌ها، کاتالوگِ خرابی‌ها و گزارشِ ماهانه (<a href="#sec-ch13-b-redundancy" class="quarto-xref"><span>بخش 13.5.2</span></a>، <a href="#sec-ch13-b3" class="quarto-xref"><span>بخش 13.7</span></a>).</li>
<li><strong>کنترلِ کیفیت و تشخیص</strong> (<a href="#sec-ch13-d-diagnose" class="quarto-xref"><span>بخش 13.11.1</span></a>).</li>
<li><strong>برون‌یابی، بخش‌ها، توزیع، تلاطمِ نماینده، همگنیِ مرجع</strong> (<a href="#sec-ch13-c" class="quarto-xref"><span>بخش 13.8</span></a>، <a href="#sec-ch13-c2" class="quarto-xref"><span>بخش 13.9</span></a>).</li>
<li><strong>اندازه‌گیری–هم‌بستگی–پیش‌بینی و بادِ حدی</strong> (<a href="#sec-ch13-c-mcp" class="quarto-xref"><span>بخش 13.8.4</span></a>، <a href="#sec-ch13-c-extremes" class="quarto-xref"><span>بخش 13.8.5</span></a>).</li>
<li><strong>عدمِ قطعیت و گزارشِ پذیرش</strong> (<a href="#sec-ch13-d-uncertainty" class="quarto-xref"><span>بخش 13.11.3</span></a>، <a href="#exm-ch13-int-3" class="quarto-xref">مثال&nbsp;<span>13.40</span></a>).</li>
<li><strong>تصمیمِ ارتفاعِ توپی از سمتِ منبع</strong> (<a href="#sec-ch13-d2" class="quarto-xref"><span>بخش 13.12</span></a>).</li>
<li><strong>تحویل به مدلِ تولید و سازگاریِ ساختگاه</strong> (فصل‌های ۱۱، ۱۵ و ۱۶).</li>
</ol>
<div id="tbl-ch13-design" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch13-design-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;13.3: رابط‌های ارزیابیِ منبعِ بادی با بقیهٔ پروژه
</figcaption>
<div aria-describedby="tbl-ch13-design-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 37%">
<col style="width: 24%">
</colgroup>
<thead>
<tr class="header">
<th>رابط</th>
<th>مقدار یا پرسش</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تندیِ بلندمدتِ توپی</td>
<td><span class="ltr" dir="ltr">7.25 m/s</span> در <span class="ltr" dir="ltr">100 m</span> (ساختگی)</td>
<td><a href="#exm-ch13-mcp" class="quarto-xref">مثال&nbsp;<span>13.23</span></a></td>
</tr>
<tr class="even">
<td>برش و چرخش</td>
<td>بر حسبِ ساعتِ روز</td>
<td><a href="#exm-ch13-profiles" class="quarto-xref">مثال&nbsp;<span>13.1</span></a></td>
</tr>
<tr class="odd">
<td>تلاطم برای رده</td>
<td>میانگین و چندکِ بالا در هر بازه</td>
<td><a href="#exm-ch13-ti" class="quarto-xref">مثال&nbsp;<span>13.2</span></a></td>
</tr>
<tr class="even">
<td>بادِ حدی</td>
<td>دورهٔ بازگشتِ پنجاه سال</td>
<td><a href="#exm-ch13-extremes" class="quarto-xref">مثال&nbsp;<span>13.24</span></a></td>
</tr>
<tr class="odd">
<td>عدمِ قطعیتِ تندی</td>
<td><span class="ltr" dir="ltr">2.6 %</span></td>
<td><a href="#exm-ch13-uncertainty" class="quarto-xref">مثال&nbsp;<span>13.35</span></a></td>
</tr>
<tr class="even">
<td>چگالیِ توپی</td>
<td>فشارِ ایستگاه به توپی برده می‌شود</td>
<td><a href="#exm-ch13-hubdensity" class="quarto-xref">مثال&nbsp;<span>13.9</span></a></td>
</tr>
<tr class="odd">
<td>ارتفاعِ توپی</td>
<td>انرژی و <span class="ltr" dir="ltr">P90</span> برای <span class="ltr" dir="ltr">100</span>، <span class="ltr" dir="ltr">120</span> و <span class="ltr" dir="ltr">150 m</span></td>
<td><a href="#exm-ch13-hubs" class="quarto-xref">مثال&nbsp;<span>13.36</span></a></td>
</tr>
<tr class="even">
<td>تلاطمِ نماینده</td>
<td>حاشیه با منحنیِ طراحی در هر بازه</td>
<td><a href="#exm-ch13-repti" class="quarto-xref">مثال&nbsp;<span>13.26</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch13-lab" class="level2" data-number="13.15">
<h2 data-number="13.15" class="anchored" data-anchor-id="sec-ch13-lab"><span class="header-section-number">13.15</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch13-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch13-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;13.4: آزمایشگاه‌های پایتونِ فصلِ ۱۳
</figcaption>
<div aria-describedby="tbl-ch13-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده‌های فصل</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>سالِ ده‌دقیقه‌ایِ دکل با خطاها، لیدار، منبعِ مرجعِ بیست‌ساله</td>
</tr>
<tr class="even">
<td>اقلیم و ابزار</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>نیم‌رخ‌ها، چرخش، تلاطم، چگالی، خطاهای بادسنج</td>
</tr>
<tr class="odd">
<td>کمپین و کیفیت</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>لیدار و دکل، افزونگی، یخ، طولِ کمپین</td>
</tr>
<tr class="even">
<td>بلندمدت</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>برون‌یابی، گلِ باد، توزیع، سه روشِ اندازه‌گیری–هم‌بستگی–پیش‌بینی، بادِ حدی</td>
</tr>
<tr class="odd">
<td>پایداری و ابزار در عمل</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>ریچاردسون، تندیِ هم‌ارزِ روتور، تندباد، میانگینِ جهت، ضریبِ نادرست، چگالیِ توپی، بادنمای کج و دنباله</td>
</tr>
<tr class="even">
<td>سنجشِ از دور و طراحی</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>لیدار روی تپه، دادهٔ شرطی، برقِ دکل، هزینهٔ برون‌یابی، ارزشِ اندازه‌گیری</td>
</tr>
<tr class="odd">
<td>ادارهٔ کمپین و تحلیل</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>ساعت، بادنمای گیرکرده و کج، وایبول، تلاطمِ نماینده، طولِ دوره، پلهٔ مرجع، چندساله</td>
</tr>
<tr class="even">
<td>طوفان‌ها، ماتریس، زمان و پرکردن</td>
<td><span class="ltr" dir="ltr">examples_h</span></td>
<td>قله‌ها بالای آستانه و تندباد، روشِ ماتریسی، سهمِ شب و بُرش، جایگزینی</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ تحلیل</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>تشخیصِ بادسنجِ معیوب، اثر، پرچم‌ها و بازیابی، عدمِ قطعیت</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ دوم</td>
<td><span class="ltr" dir="ltr">lab_e</span></td>
<td>ارتفاعِ توپی: انرژی، عدمِ قطعیت، <span class="ltr" dir="ltr">P90</span> و سقفِ هزینه</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>یک روز، انرژیِ بلندمدت، گزارشِ پذیرش</td>
</tr>
<tr class="even">
<td>مثال‌های کوچک و پاسخ‌نامه</td>
<td><span class="ltr" dir="ltr">worked</span>، <span class="ltr" dir="ltr">solutions</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> به بعد و پاسخ‌های عددی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>کتابخانهٔ همراه ماژولِ <code>windres</code> را می‌افزاید: قانون‌های توانی و لگاریتمی و برازشِ آن‌ها، برشِ رکوردبه‌رکورد، شدتِ تلاطم و آمارِ بازه‌ای، اختلافِ جهت، نسبتِ بخشی (سایهٔ دکل)، پرچمِ یخ، مقدارِ گیرکرده، بازیابی، سه روشِ اندازه‌گیری–هم‌بستگی–پیش‌بینی و حساسیتِ انرژی؛ با آزمون‌هایی که پارامترهای معلوم را از داده‌های ساخته‌شده بازمی‌یابند. <strong>تمرینِ پیشنهادی:</strong> در <code>sources</code> بازوی <span class="ltr" dir="ltr">80 m</span> را به بخشِ مقابل ببرید و بازیابی و برشِ <a href="#exm-ch13-diagnose" class="quarto-xref">مثال&nbsp;<span>13.34</span></a> را دوباره حساب کنید.</p>
</section>
<section id="sec-ch13-mfg" class="level2" data-number="13.16">
<h2 data-number="13.16" class="anchored" data-anchor-id="sec-ch13-mfg"><span class="header-section-number">13.16</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p><strong>کاربرد ندارد</strong> برای ساختِ بادسنج و لیدار. آنچه کاربرد دارد <strong>شاهدِ تأمین‌کننده و واسنجی</strong> است: گواهیِ تونلِ باد برای هر بادسنج با سریال و تابعِ انتقال، ردهٔ بادسنج، گزارشِ وارسیِ لیدار در برابرِ دکلِ مرجع، دستورِ نصب و نگهداری، و سابقهٔ پایداری. بازرسیِ دریافت و ممیزیِ تأمین‌کننده در فصلِ ۴۰ و ساختِ تابلوِ ثبت‌کننده در فصلِ ۴۸ می‌آیند.</p>
</section>
<section id="sec-ch13-std" class="level2" data-number="13.17">
<h2 data-number="13.17" class="anchored" data-anchor-id="sec-ch13-std"><span class="header-section-number">13.17</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> آمده‌اند (دفترِ استانداردها با تاریخِ وارسی) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>اندازه‌گیریِ باد برای آزمونِ منحنیِ توان</strong> (بادسنج‌ها، نصب روی دکل، رده‌بندیِ بادسنج، سنجشِ از دور): <span class="ltr" dir="ltr">IEC 61400-12-1:2022</span>.</li>
<li><strong>الزام‌های طراحیِ توربین</strong> (رده‌ها، تلاطمِ مرجع، بادِ حدی، سازگاریِ ساختگاه): <span class="ltr" dir="ltr">IEC 61400-1:2019</span> (فصلِ ۱۱).</li>
<li><strong>مرز:</strong> روشِ گزارشِ منبعِ بادیِ وام‌پذیر با مهندسِ مستقل (فصلِ ۱۶)؛ کار در ارتفاع و نجات (فصلِ ۳۲)؛ حفاظت در برابرِ صاعقه (فصلِ ۲۶)؛ مجوزِ نصبِ دکل و ارتفاعِ مجاز با مراجعِ محلی (فصل‌های ۵۵ تا ۵۷).</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch13-deliverable" class="level2" data-number="13.18">
<h2 data-number="13.18" class="anchored" data-anchor-id="sec-ch13-deliverable"><span class="header-section-number">13.18</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-GEN-REP-0005</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> گزارشِ منبعِ بادی و پذیرشِ کمپین (<a href="#exm-ch13-int-3" class="quarto-xref">مثال&nbsp;<span>13.40</span></a>، <a href="#exm-ch13-mcp" class="quarto-xref">مثال&nbsp;<span>13.23</span></a>، <a href="#exm-ch13-extremes" class="quarto-xref">مثال&nbsp;<span>13.24</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-PRO-0002</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> برنامهٔ اندازه‌گیریِ باد (<a href="#sec-ch13-b" class="quarto-xref"><span>بخش 13.5</span></a>، <a href="#sec-ch13-design" class="quarto-xref"><span>بخش 13.14</span></a>)؛ برنامه است، نه دستورِ کار.</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-CAL-0005</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> اندازه‌گیری–هم‌بستگی–پیش‌بینی، انرژیِ بلندمدت و عدمِ قطعیت (<a href="#exm-ch13-int-2" class="quarto-xref">مثال&nbsp;<span>13.39</span></a>، <a href="#exm-ch13-uncertainty" class="quarto-xref">مثال&nbsp;<span>13.35</span></a>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>windres</code> با آزمون‌ها و برنامه‌های <code>companion/ch13</code>.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-250</span> سالِ ده‌دقیقه‌ایِ ساختگیِ دکل (برش و چرخشِ روزانه، تلاطم، بذرِ ۱۴۱)؛ <span class="ltr" dir="ltr">A-251</span> خطاهای کاشته‌شده (سایهٔ دکل و فرسایشِ <span class="ltr" dir="ltr">80 m</span>، یخِ <span class="ltr" dir="ltr">100 m</span>، قطعِ ثبت‌کننده)؛ <span class="ltr" dir="ltr">A-252</span> لیدارِ ساختگی (پراکندگی، سوگیری، از دست دادنِ داده، بذرِ ۱۴۲)؛ <span class="ltr" dir="ltr">A-253</span> منبعِ مرجعِ بیست‌ساله (سالِ ۲۰۲۳ حدودِ دو و نیم درصد زیرِ میانگین، بذرِ ۱۴۳)؛ <span class="ltr" dir="ltr">A-254</span> عدمِ قطعیت‌های آموزشیِ تندی؛ <span class="ltr" dir="ltr">A-255</span> خطاهای آموزشیِ بادسنج و ضریب‌های واسنجی؛ <span class="ltr" dir="ltr">A-256</span> تصحیحِ بیشینه‌های سالانه؛ <span class="ltr" dir="ltr">A-257</span> مقدارهای آموزشیِ درس‌های عمیق‌تر (دو دما، رکوردهای ثانیه‌ای، زاویهٔ پرتوِ لیدار، از دست رفتنِ شرطی، بارهای برقِ دکل، خرابی‌های کاشته‌شده، گزینه‌های کمپین، پلهٔ مرجع)؛ <span class="ltr" dir="ltr">A-258</span> منحنیِ ساختگیِ تلاطمِ طراحیِ سازنده. همه <strong>فرضی یا ساختگی</strong>؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-039</span> اکنون <strong>روش</strong> دارد اما با دادهٔ واقعیِ ساختگاه بسته می‌شود؛ <span class="ltr" dir="ltr">U-047</span> کمپینِ واقعیِ دکل و لیدار در جای نماینده؛ <span class="ltr" dir="ltr">U-048</span> انتخاب، نسخه و پایداریِ منبعِ مرجعِ بلندمدتِ باد؛ <span class="ltr" dir="ltr">U-049</span> تغییرِ مکانیِ باد میانِ دکل و دوازده جای توربین (فصلِ ۱۴).</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-017</span>:</strong> پایهٔ منبعِ بادی تا پایانِ کمپینِ واقعی: تندیِ بلندمدتِ <span class="ltr" dir="ltr">100 m</span> با روشِ نسبتِ واریانس از منبعِ مرجعِ بیست‌ساله (پس از آزمونِ همگنی)؛ برش و چرخش بر حسبِ ساعتِ روز از <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 m</span>؛ چگالی در ارتفاعِ توپی با تصحیحِ فشار و دما؛ تلاطم با تلاطمِ نماینده در هر بازه؛ بادِ حدی با گامبل؛ عدمِ قطعیتِ تندی با جذرِ مجموعِ مربعات و تبدیل با حساسیتِ انرژی؛ برای توپیِ بالاتر از <span class="ltr" dir="ltr">100 m</span> لیدارِ وارسی‌شده تا توپی. انرژیِ مزرعه بر این پایه: <span class="ltr" dir="ltr">P50</span> <span class="ltr" dir="ltr">191.87 GWh</span> و <span class="ltr" dir="ltr">P90</span>ِ بلندمدت <span class="ltr" dir="ltr">181.8 GWh</span> برای توپیِ <span class="ltr" dir="ltr">100 m</span>، پیش از تلف‌های فصلِ ۱۵.</li>
<li><strong>دفترِ سندها</strong> (<a href="02-units-and-records.html#tbl-ch02-register" class="quarto-xref">جدول&nbsp;<span>2.18</span></a>): سه ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».</li>
</ol>
</section>
<section id="sec-ch13-summary" class="level2" data-number="13.19">
<h2 data-number="13.19" class="anchored" data-anchor-id="sec-ch13-summary"><span class="header-section-number">13.19</span> جمع‌بندی</h2>
<ul>
<li><strong>تندیِ باد</strong> مهم‌ترین ورودیِ تولیدِ بادی است: در این ساختگاه هر درصدِ تندی حدودِ <span class="ltr" dir="ltr">1.6 %</span> انرژی است (<a href="#exm-ch13-uncertainty" class="quarto-xref">مثال&nbsp;<span>13.35</span></a>).</li>
<li><strong>پایداری</strong> شکلِ نیم‌رخ را تعیین می‌کند: برشِ شب <span class="ltr" dir="ltr">0.32</span> و روز <span class="ltr" dir="ltr">0.12</span>؛ «زبریِ» شب پایداری است نه زمین (<a href="#exm-ch13-profiles" class="quarto-xref">مثال&nbsp;<span>13.1</span></a>)؛ چرخشِ جهت در شب بزرگ است.</li>
<li><strong>تلاطم</strong> با تندی کم می‌شود؛ میانگین و چندکِ بالای آن در هر بازه برای سازگاری با ردهٔ توربین لازم است و فقط از دادهٔ ده‌دقیقه‌ای می‌آید (<a href="#exm-ch13-ti" class="quarto-xref">مثال&nbsp;<span>13.2</span></a>).</li>
<li><strong>ابزار:</strong> بادسنجِ فنجانی، صوتی، بادنما، لیدار و سودار هر کدام خطای خود را دارند؛ دکل سایه می‌اندازد؛ واسنجی و فراداده شاهدند (<a href="#sec-ch13-a" class="quarto-xref"><span>بخش 13.2</span></a>).</li>
<li><strong>کمپین:</strong> اندازه‌گیری در ارتفاعِ توپی، افزونگی، بازیابیِ هر حس‌گر، یخ، و پذیرش برای <strong>کاربرد</strong> (<a href="#sec-ch13-b" class="quarto-xref"><span>بخش 13.5</span></a>).</li>
<li><strong>مثالِ کارشده:</strong> بادسنجِ <span class="ltr" dir="ltr">80 m</span> با سایهٔ دکل و فرسایشِ یاتاقان از نسبت‌ها به همسایه‌ها شناخته شد؛ میان‌برِ «برش از دو بادسنجِ بالا» انرژیِ توپیِ <span class="ltr" dir="ltr">120 m</span> را <span class="ltr" dir="ltr">4 %</span> زیاد نشان می‌داد (<a href="#exm-ch13-diagnose" class="quarto-xref">مثال&nbsp;<span>13.34</span></a>).</li>
<li><strong>بلندمدت:</strong> سه روشِ اندازه‌گیری–هم‌بستگی–پیش‌بینی تندی را درست می‌یابند اما خطِ کم‌ترین مربعات انرژی را کم می‌کند؛ سالِ ۲۰۲۳ <span class="ltr" dir="ltr">2.5 %</span> آرام‌تر از میانگین بود (<a href="#exm-ch13-mcp" class="quarto-xref">مثال&nbsp;<span>13.23</span></a>).</li>
<li><strong>بادِ حدی</strong> پنجاه‌ساله حدودِ <span class="ltr" dir="ltr">30.6 m/s</span>، با بازهٔ اطمینانِ پهن (<a href="#exm-ch13-extremes" class="quarto-xref">مثال&nbsp;<span>13.24</span></a>).</li>
<li><strong>پایداری</strong> از دو دما و عددِ ریچاردسون عددی می‌شود؛ <strong>تندیِ هم‌ارزِ روتور</strong> نشان می‌دهد چرخش حدودِ چهار و جتِ سطحِ پایین حدودِ ده درصد توان را می‌برند و دکلِ کوتاه جت را نمی‌بیند (<a href="#exm-ch13-rews" class="quarto-xref">مثال&nbsp;<span>13.4</span></a>، <a href="#exm-ch13-jet" class="quarto-xref">مثال&nbsp;<span>13.5</span></a>).</li>
<li><strong>خطاهای بی‌صدا</strong> پرچم نمی‌خورند: میانگینِ حسابیِ جهت، ضریبِ عمومیِ بادسنج (<span class="ltr" dir="ltr">+1.5 %</span> انرژی)، فشارِ ایستگاه به‌جای توپی (<span class="ltr" dir="ltr">−0.5 %</span>)، بادنمای کج (تلفِ دنباله و چیدمان)، لیدار روی تپه و دادهٔ شرطی؛ علاجشان فراداده، همسایه و فیزیک است (<a href="#sec-ch13-a3" class="quarto-xref"><span>بخش 13.4</span></a>، <a href="#sec-ch13-b3" class="quarto-xref"><span>بخش 13.7</span></a>).</li>
<li><strong>طراحیِ کمپین</strong> با عدد: عدمِ قطعیتِ برون‌یابی با لگاریتمِ نسبتِ ارتفاع رشد می‌کند، گرمایش برقِ زمستان را چند برابر می‌کند و ارزشِ اندازه‌گیریِ بیشتر در <span class="ltr" dir="ltr">P90</span> است نه <span class="ltr" dir="ltr">P50</span> (<a href="#sec-ch13-b2" class="quarto-xref"><span>بخش 13.6</span></a>).</li>
<li><strong>تحلیلِ دقیق:</strong> دورهٔ هم‌زمانِ کوتاه سوگیریِ فصلی دارد، پلهٔ منبعِ مرجع فقط با منبعِ مستقل دیده می‌شود، و <span class="ltr" dir="ltr">P90</span>ِ چندساله به عدمِ قطعیتِ برآورد می‌رسد (<a href="#sec-ch13-c2" class="quarto-xref"><span>بخش 13.9</span></a>).</li>
<li><strong>ارتفاعِ توپی:</strong> <span class="ltr" dir="ltr">120</span> و <span class="ltr" dir="ltr">150 m</span> حدودِ <span class="ltr" dir="ltr">7</span> و <span class="ltr" dir="ltr">16 %</span> انرژیِ بیشتر می‌دهند؛ لیدار برای <span class="ltr" dir="ltr">150 m</span> عدمِ قطعیت را کم می‌کند (<a href="#exm-ch13-hubs" class="quarto-xref">مثال&nbsp;<span>13.36</span></a>).</li>
<li><strong>انرژیِ مزرعه:</strong> بلندمدت <span class="ltr" dir="ltr">191.9 GWh</span>، <span class="ltr" dir="ltr">P90</span>ِ بلندمدت <span class="ltr" dir="ltr">181.8</span> و یک‌ساله <span class="ltr" dir="ltr">174.8 GWh</span> (<a href="#exm-ch13-int-2" class="quarto-xref">مثال&nbsp;<span>13.39</span></a>).</li>
</ul>
<section id="sec-ch13-vocab" class="level3" data-number="13.19.1">
<h3 data-number="13.19.1" class="anchored" data-anchor-id="sec-ch13-vocab"><span class="header-section-number">13.19.1</span> واژگانِ فصلِ ۱۳</h3>
<div id="tbl-ch13-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch13-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;13.5: واژگانِ فصلِ ۱۳
</figcaption>
<div aria-describedby="tbl-ch13-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>لایهٔ مرزیِ جو</td>
<td><span class="ltr" dir="ltr">atmospheric boundary layer</span></td>
<td></td>
</tr>
<tr class="even">
<td>پایداری، پایدار، ناپایدار</td>
<td><span class="ltr" dir="ltr">stability, stable, unstable</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جتِ سطحِ پایین</td>
<td><span class="ltr" dir="ltr">low-level jet</span></td>
<td></td>
</tr>
<tr class="even">
<td>قانونِ توانی، نمای برش</td>
<td><span class="ltr" dir="ltr">power law, shear exponent</span></td>
<td><span class="math inline">\(\alpha\)</span></td>
</tr>
<tr class="odd">
<td>قانونِ لگاریتمی، طولِ زبری</td>
<td><span class="ltr" dir="ltr">log law, roughness length</span></td>
<td><span class="math inline">\(z_0\)</span></td>
</tr>
<tr class="even">
<td>تندیِ اصطکاکی، ثابتِ فون کارمن</td>
<td><span class="ltr" dir="ltr">friction velocity, von Kármán constant</span></td>
<td><span class="math inline">\(u_*\)</span>، <span class="math inline">\(\kappa\)</span></td>
</tr>
<tr class="odd">
<td>چرخشِ جهت با ارتفاع</td>
<td><span class="ltr" dir="ltr">wind veer</span></td>
<td></td>
</tr>
<tr class="even">
<td>شدتِ تلاطم</td>
<td><span class="ltr" dir="ltr">turbulence intensity</span></td>
<td><span class="math inline">\(I\)</span></td>
</tr>
<tr class="odd">
<td>بادسنجِ فنجانی، تابعِ انتقال</td>
<td><span class="ltr" dir="ltr">cup anemometer, transfer function</span></td>
<td></td>
</tr>
<tr class="even">
<td>بیش‌سنجی</td>
<td><span class="ltr" dir="ltr">overspeeding</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بادسنجِ صوتی</td>
<td><span class="ltr" dir="ltr">sonic anemometer</span></td>
<td></td>
</tr>
<tr class="even">
<td>بادنما</td>
<td><span class="ltr" dir="ltr">wind vane</span></td>
<td></td>
</tr>
<tr class="odd">
<td>لیدار، سودار</td>
<td><span class="ltr" dir="ltr">lidar, sodar</span></td>
<td></td>
</tr>
<tr class="even">
<td>سنجشِ از دور</td>
<td><span class="ltr" dir="ltr">remote sensing</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فرضِ هم‌گنیِ جریان</td>
<td><span class="ltr" dir="ltr">flow homogeneity assumption</span></td>
<td></td>
</tr>
<tr class="even">
<td>دکلِ اندازه‌گیری، بازو</td>
<td><span class="ltr" dir="ltr">met mast, boom</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سایهٔ دکل</td>
<td><span class="ltr" dir="ltr">mast (tower) shadow</span></td>
<td></td>
</tr>
<tr class="even">
<td>تونلِ باد، واسنجی</td>
<td><span class="ltr" dir="ltr">wind tunnel, calibration</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کمپینِ اندازه‌گیری</td>
<td><span class="ltr" dir="ltr">measurement campaign</span></td>
<td></td>
</tr>
<tr class="even">
<td>افزونگی</td>
<td><span class="ltr" dir="ltr">redundancy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازیابیِ داده</td>
<td><span class="ltr" dir="ltr">data recovery</span></td>
<td></td>
</tr>
<tr class="even">
<td>یخ‌زدگیِ حس‌گر</td>
<td><span class="ltr" dir="ltr">sensor icing</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فرسایشِ یاتاقان</td>
<td><span class="ltr" dir="ltr">bearing wear</span></td>
<td></td>
</tr>
<tr class="even">
<td>گزارشِ پذیرشِ کمپین</td>
<td><span class="ltr" dir="ltr">campaign acceptance report</span></td>
<td></td>
</tr>
<tr class="odd">
<td>برون‌یابیِ عمودی</td>
<td><span class="ltr" dir="ltr">vertical extrapolation</span></td>
<td></td>
</tr>
<tr class="even">
<td>گلِ باد، بخشِ جهت</td>
<td><span class="ltr" dir="ltr">wind rose, direction sector</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اندازه‌گیری، هم‌بستگی، پیش‌بینی</td>
<td><span class="ltr" dir="ltr">measure-correlate-predict</span></td>
<td><span class="ltr" dir="ltr">MCP</span></td>
</tr>
<tr class="even">
<td>روشِ نسبتِ واریانس</td>
<td><span class="ltr" dir="ltr">variance-ratio method</span></td>
<td></td>
</tr>
<tr class="odd">
<td>منبعِ مرجعِ بلندمدت</td>
<td><span class="ltr" dir="ltr">long-term reference</span></td>
<td></td>
</tr>
<tr class="even">
<td>بیشینهٔ سالانه، دورهٔ بازگشت</td>
<td><span class="ltr" dir="ltr">annual maximum, return period</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حساسیتِ انرژی به تندی</td>
<td><span class="ltr" dir="ltr">energy-to-speed sensitivity</span></td>
<td></td>
</tr>
<tr class="even">
<td>دمای پتانسیل، وارونگیِ دما</td>
<td><span class="ltr" dir="ltr">potential temperature, temperature inversion</span></td>
<td><span class="math inline">\(\theta\)</span></td>
</tr>
<tr class="odd">
<td>نرخِ کاهشِ بی‌دررو</td>
<td><span class="ltr" dir="ltr">dry adiabatic lapse rate</span></td>
<td><span class="math inline">\(\Gamma_d\)</span></td>
</tr>
<tr class="even">
<td>عددِ ریچاردسونِ تودهای</td>
<td><span class="ltr" dir="ltr">bulk Richardson number</span></td>
<td><span class="math inline">\(\mathit{Ri}_b\)</span></td>
</tr>
<tr class="odd">
<td>تندیِ هم‌ارزِ روتور</td>
<td><span class="ltr" dir="ltr">rotor-equivalent wind speed</span></td>
<td><span class="ltr" dir="ltr">REWS</span></td>
</tr>
<tr class="even">
<td>تندباد، ضریبِ تندباد، ضریبِ قله</td>
<td><span class="ltr" dir="ltr">gust, gust factor, peak factor</span></td>
<td><span class="math inline">\(G\)</span>، <span class="math inline">\(g\)</span></td>
</tr>
<tr class="odd">
<td>میانگینِ برداریِ جهت</td>
<td><span class="ltr" dir="ltr">vector-mean direction</span></td>
<td></td>
</tr>
<tr class="even">
<td>انحرافِ مغناطیسی</td>
<td><span class="ltr" dir="ltr">magnetic declination</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دایرهٔ اسکن، پرتوِ مایل</td>
<td><span class="ltr" dir="ltr">scan circle, tilted beam</span></td>
<td><span class="ltr" dir="ltr">DBS</span></td>
</tr>
<tr class="even">
<td>دادهٔ از دست رفتهٔ شرطی</td>
<td><span class="ltr" dir="ltr">conditional data loss</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نمایندگیِ مکانی</td>
<td><span class="ltr" dir="ltr">spatial representativeness</span></td>
<td></td>
</tr>
<tr class="even">
<td>تلاطمِ نماینده، تلاطمِ مؤثر</td>
<td><span class="ltr" dir="ltr">representative turbulence, effective turbulence</span></td>
<td></td>
</tr>
<tr class="odd">
<td>همگنیِ منبعِ مرجع</td>
<td><span class="ltr" dir="ltr">homogeneity of the reference</span></td>
<td></td>
</tr>
<tr class="even">
<td>تغییرِ سال‌به‌سال</td>
<td><span class="ltr" dir="ltr">inter-annual variability</span></td>
<td><span class="ltr" dir="ltr">IAV</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch13-assess" class="level2" data-number="13.20">
<h2 data-number="13.20" class="anchored" data-anchor-id="sec-ch13-assess"><span class="header-section-number">13.20</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند فیزیکِ بادِ نزدیکِ زمین و ابزارهای سنجش را توضیح دهد، کمپینی با ارتفاع، افزونگی و کیفیتِ درست طراحی کند، دادهٔ ناسازگارِ دکل را تشخیص دهد و اثرش را سند کند، برش و توزیع و تلاطم و بادِ حدی را حساب کند، باد را به بلندمدت ببرد و عدمِ قطعیتِ تندی و انرژی را بسازد. پاسخ‌ها در <a href="#sec-ch13-solutions" class="quarto-xref"><span>بخش 13.21</span></a> آمده‌اند و پاسخ‌های عددی را برنامهٔ حلِ فصل ساخته است.</p>
<section id="پله-۱-مبانی" class="level3" data-number="13.20.1">
<h3 data-number="13.20.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">13.20.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch13-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.1</strong></span> تندیِ <span class="ltr" dir="ltr">150 m</span> را با <span class="ltr" dir="ltr">7.0 m/s</span> در <span class="ltr" dir="ltr">100 m</span> و برشِ <span class="ltr" dir="ltr">0.14</span> بیابید.</p>
</div>
<div id="exr-ch13-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.2</strong></span> تندیِ <span class="ltr" dir="ltr">60 m</span> را با قانونِ لگاریتمی، <span class="math inline">\(z_0 = 0.1\ \text{m}\)</span> و <span class="ltr" dir="ltr">7.0 m/s</span> در <span class="ltr" dir="ltr">100 m</span> بیابید.</p>
</div>
<div id="exr-ch13-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.3</strong></span> نمای برش را از <span class="ltr" dir="ltr">6.0 m/s</span> در <span class="ltr" dir="ltr">60 m</span> و <span class="ltr" dir="ltr">6.6 m/s</span> در <span class="ltr" dir="ltr">100 m</span> بیابید.</p>
</div>
<div id="exr-ch13-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.4</strong></span> شدتِ تلاطم را برای انحرافِ معیارِ <span class="ltr" dir="ltr">0.9</span> در <span class="ltr" dir="ltr">6 m/s</span> و <span class="ltr" dir="ltr">1.5</span> در <span class="ltr" dir="ltr">15 m/s</span> حساب کنید.</p>
</div>
<div id="exr-ch13-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.5</strong></span> چگالیِ هوا را در <span class="ltr" dir="ltr">880 hPa</span> و <span class="ltr" dir="ltr">5 °C</span> حساب کنید.</p>
</div>
<div id="exr-ch13-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.6</strong></span> چرخشِ <span class="ltr" dir="ltr">12°</span> میانِ <span class="ltr" dir="ltr">60</span> و <span class="ltr" dir="ltr">100 m</span> چند درجه بر متر است؟</p>
</div>
<div id="exr-ch13-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.7</strong></span> بازیابیِ سالی با ۲٬۶۲۸ رکوردِ پرچم‌خورده از ۵۲٬۵۶۰ چیست؟</p>
</div>
<div id="exr-ch13-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.8</strong></span> تندیِ اصطکاکی را برای <span class="math inline">\(z_0 = 0.05\ \text{m}\)</span> و <span class="ltr" dir="ltr">8 m/s</span> در <span class="ltr" dir="ltr">100 m</span> حساب کنید.</p>
</div>
<div id="exr-ch13-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.9</strong></span> خطای کسینوسیِ آرمانی در جریانِ <span class="ltr" dir="ltr">10°</span> مایل چیست؟</p>
</div>
<div id="exr-ch13-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.10</strong></span> تندیِ پنجاه‌ساله را با گامبلِ مکانِ <span class="ltr" dir="ltr">25.0</span> و مقیاسِ <span class="ltr" dir="ltr">1.2 m/s</span> بیابید.</p>
</div>
<div id="exr-ch13-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.11</strong></span> احتمالِ دست‌کم یک بار دیدنِ بادِ پنجاه‌ساله در بیست سال چیست؟</p>
</div>
<div id="exr-ch13-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.12</strong></span> با روشِ نسبت: ساختگاه <span class="ltr" dir="ltr">7.0</span>، مرجعِ هم‌زمان <span class="ltr" dir="ltr">6.5</span> و مرجعِ بلندمدت <span class="ltr" dir="ltr">6.8 m/s</span>. تندیِ بلندمدتِ ساختگاه چیست؟</p>
</div>
<div id="exr-ch13-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.13</strong></span> شیبِ کم‌ترین مربعات با <span class="math inline">\(r = 0.9\)</span> و نسبتِ انحرافِ معیارِ <span class="ltr" dir="ltr">1.1</span> چیست؟</p>
</div>
<div id="exr-ch13-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.14</strong></span> اگر تندی <span class="ltr" dir="ltr">2 %</span> بیشتر شود و حساسیت <span class="ltr" dir="ltr">1.6</span> باشد، انرژی چقدر تغییر می‌کند؟</p>
</div>
<div id="exr-ch13-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.15</strong></span> خطای معیارِ میانگینِ ۲۴ ماه با انحرافِ معیارِ ماهانهٔ <span class="ltr" dir="ltr">14.7 %</span> چیست؟</p>
</div>
<div id="exr-ch13-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.16</strong></span> عدمِ قطعیتِ انرژی را از عدمِ قطعیتِ تندیِ <span class="ltr" dir="ltr">2.58 %</span> و حساسیتِ <span class="ltr" dir="ltr">1.6</span> بیابید.</p>
</div>
<div id="exr-ch13-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.17</strong></span> ضریبِ تندیِ <span class="ltr" dir="ltr">150 m</span> نسبت به <span class="ltr" dir="ltr">100 m</span> با برشِ <span class="ltr" dir="ltr">0.233</span> چیست؟</p>
</div>
<div id="exr-ch13-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.18</strong></span> عدمِ قطعیتِ برشِ <span class="ltr" dir="ltr">0.03</span> چند درصد تندی در <span class="ltr" dir="ltr">150 m</span> می‌سازد؟</p>
</div>
<div id="exr-ch13-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.19</strong></span> لایهٔ مرزیِ پایدار و ناپایدار را مقایسه کنید.</p>
</div>
<div id="exr-ch13-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.20</strong></span> بادسنجِ فنجانی و صوتی را در سه ویژگی مقایسه کنید.</p>
</div>
<div id="exr-ch13-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.21</strong></span> لیدار تندی را چگونه می‌سنجد و فرضِ هم‌گنی چیست؟</p>
</div>
<div id="exr-ch13-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.22</strong></span> چرا بادسنجِ اصلی روی نوکِ دکل نصب می‌شود؟</p>
</div>
<div id="exr-ch13-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.23</strong></span> بازیابیِ داده را تعریف کنید و بگویید چرا برای هر حس‌گر جداست.</p>
</div>
<div id="exr-ch13-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.24</strong></span> چهار نشانهٔ یخ‌زدگیِ بادسنج را بنویسید.</p>
</div>
<div id="exr-ch13-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.25</strong></span> سه روشِ اندازه‌گیری–هم‌بستگی–پیش‌بینی را نام ببرید.</p>
</div>
<div id="exr-ch13-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.26</strong></span> دما در <span class="ltr" dir="ltr">10 m</span> <span class="ltr" dir="ltr">12.0 °C</span> و در <span class="ltr" dir="ltr">92 m</span> <span class="ltr" dir="ltr">11.0 °C</span> است. گرادیانِ دمای پتانسیل را حساب و پایداری را رده‌بندی کنید.</p>
</div>
<div id="exr-ch13-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.27</strong></span> عددِ ریچاردسونِ تودهای را برای <span class="math inline">\(d\theta/dz = 0.02\ \text{K/m}\)</span>، دمای <span class="ltr" dir="ltr">280 K</span> و <span class="math inline">\(\Delta v/\Delta z = 0.025\ \text{s}^{-1}\)</span> حساب کنید.</p>
</div>
<div id="exr-ch13-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.28</strong></span> با ضریبِ قلهٔ <span class="ltr" dir="ltr">2.5</span> و شدتِ تلاطمِ <span class="ltr" dir="ltr">0.16</span>، ضریبِ تندباد و تندبادِ بادِ <span class="ltr" dir="ltr">12 m/s</span> را بیابید.</p>
</div>
<div id="exr-ch13-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.29</strong></span> میانگینِ برداری و حسابیِ <span class="ltr" dir="ltr">340°</span> و <span class="ltr" dir="ltr">20°</span> را حساب کنید.</p>
</div>
<div id="exr-ch13-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.30</strong></span> بسامدِ <span class="ltr" dir="ltr">150 Hz</span>: تندی با گواهیِ <span class="math inline">\(0.0490 f + 0.21\)</span> و با ضریبِ عمومیِ <span class="math inline">\(0.0500 f + 0.20\)</span> چیست؟ خطا چند درصد است؟</p>
</div>
<div id="exr-ch13-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.31</strong></span> فشارِ ایستگاه <span class="ltr" dir="ltr">880 hPa</span> است. فشار <span class="ltr" dir="ltr">120 m</span> بالاتر با دمای میانگینِ <span class="ltr" dir="ltr">285 K</span> چیست؟</p>
</div>
<div id="exr-ch13-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.32</strong></span> خطای تندیِ افقیِ لیدار را برای اختلافِ بادِ قائمِ <span class="ltr" dir="ltr">0.2 m/s</span> میانِ دو پرتوِ روبه‌رو با زاویهٔ <span class="ltr" dir="ltr">30°</span> از قائم حساب کنید.</p>
</div>
<div id="exr-ch13-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.33</strong></span> قطرِ دایرهٔ اسکنِ لیدار در <span class="ltr" dir="ltr">150 m</span> با پرتوهای <span class="ltr" dir="ltr">28°</span> چیست؟</p>
</div>
<div id="exr-ch13-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.34</strong></span> عدمِ قطعیتِ برون‌یابی از <span class="ltr" dir="ltr">80</span> به <span class="ltr" dir="ltr">140 m</span> با عدمِ قطعیتِ برشِ <span class="ltr" dir="ltr">0.04</span> چیست؟</p>
</div>
<div id="exr-ch13-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.35</strong></span> تلاطمِ نماینده را برای میانگینِ <span class="ltr" dir="ltr">0.12</span> و انحرافِ معیارِ <span class="ltr" dir="ltr">0.03</span> حساب کنید.</p>
</div>
<div id="exr-ch13-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.36</strong></span> عدمِ قطعیتِ انرژیِ میانگینِ پنج‌ساله را با <span class="ltr" dir="ltr">4.1 %</span> بلندمدت و <span class="ltr" dir="ltr">5.6 %</span> سال‌به‌سال حساب کنید.</p>
</div>
<div id="exr-ch13-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.37</strong></span> صفحهٔ خورشیدیِ لازم برای بارِ <span class="ltr" dir="ltr">80 Wh</span> در روز با <span class="ltr" dir="ltr">3.5</span> ساعتِ آفتابِ معادل و بازدهِ <span class="ltr" dir="ltr">0.6</span> چیست؟</p>
</div>
<div id="exr-ch13-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.38</strong></span> با روشِ قله‌ها بالای آستانه، <span class="math inline">\(u = 25\ \text{m/s}\)</span>، <span class="math inline">\(\sigma = 1.2\ \text{m/s}\)</span> و سه طوفان در سال، بادِ پنجاه‌ساله چیست؟</p>
</div>
<div id="exr-ch13-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.39</strong></span> تندبادِ پنجاه‌ساله را از بادِ ده‌دقیقه‌ایِ <span class="ltr" dir="ltr">30.9 m/s</span>، ضریبِ قلهٔ <span class="ltr" dir="ltr">2.5</span> و تلاطمِ <span class="ltr" dir="ltr">0.10</span> برآورد کنید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="13.20.2">
<h3 data-number="13.20.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">13.20.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch13-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.40</strong></span> برشِ شب، روز و کلِ سال را از <a href="#exm-ch13-profiles" class="quarto-xref">مثال&nbsp;<span>13.1</span></a> بنویسید و تفسیر کنید.</p>
</div>
<div id="exr-ch13-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.41</strong></span> «زبریِ» برازش‌شدهٔ شب و روز را بنویسید و توضیح دهید چرا فرق دارند.</p>
</div>
<div id="exr-ch13-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.42</strong></span> چرخشِ شب و روز را بنویسید و آن را روی روتورِ <span class="ltr" dir="ltr">150 m</span> برون‌یابی کنید.</p>
</div>
<div id="exr-ch13-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.43</strong></span> تلاطمِ میانگین در <span class="ltr" dir="ltr">4.5</span> و <span class="ltr" dir="ltr">12.5 m/s</span> و چندکِ نود درصد در <span class="ltr" dir="ltr">15 m/s</span> را بنویسید.</p>
</div>
<div id="exr-ch13-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.44</strong></span> چگالیِ ژانویه و ژوئیه را بنویسید و اثرش را بر انرژی توضیح دهید.</p>
</div>
<div id="exr-ch13-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.45</strong></span> مقایسهٔ لیدار و دکل را در <span class="ltr" dir="ltr">100 m</span> بنویسید.</p>
</div>
<div id="exr-ch13-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.46</strong></span> در <span class="ltr" dir="ltr">150 m</span>، لیدار و دکلِ برون‌یابی‌شده چقدر فرق دارند و چرا؟</p>
</div>
<div id="exr-ch13-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.47</strong></span> فرسایشِ آغازشده در هفتهٔ ۲۶ در کدام هفته پیدا شد؟</p>
</div>
<div id="exr-ch13-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.48</strong></span> بازیابیِ سالانهٔ سه بادسنج را بنویسید.</p>
</div>
<div id="exr-ch13-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.49</strong></span> قاعدهٔ یخ چند رکوردِ یخ‌زده را یافت و چرا همه را نه؟</p>
</div>
<div id="exr-ch13-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.50</strong></span> نسبتِ <span class="ltr" dir="ltr">80/100</span> را در بخش‌های سایه بنویسید.</p>
</div>
<div id="exr-ch13-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.51</strong></span> برشِ <span class="ltr" dir="ltr">80/100</span>ِ ثبت‌شده را با واقعی مقایسه کنید.</p>
</div>
<div id="exr-ch13-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.52</strong></span> اثرِ برشِ نادرست بر انرژیِ توپیِ <span class="ltr" dir="ltr">120 m</span> چقدر است؟</p>
</div>
<div id="exr-ch13-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.53</strong></span> حساسیتِ انرژی به تندی در این ساختگاه چند است و چرا از سه کمتر است؟</p>
</div>
<div id="exr-ch13-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.54</strong></span> عدمِ قطعیتِ انرژی و هزینهٔ برون‌یابی به <span class="ltr" dir="ltr">150 m</span> را بنویسید.</p>
</div>
<div id="exr-ch13-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.55</strong></span> انرژیِ <span class="ltr" dir="ltr">120 m</span> با یک برش و با برشِ رکوردبه‌رکورد را مقایسه کنید.</p>
</div>
<div id="exr-ch13-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.56</strong></span> سهمِ انرژیِ سه بخشِ <span class="ltr" dir="ltr">240</span> تا <span class="ltr" dir="ltr">330°</span> را حساب کنید.</p>
</div>
<div id="exr-ch13-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.57</strong></span> پارامترهای وایبولِ ده‌دقیقه‌ای و ساعتی را مقایسه کنید.</p>
</div>
<div id="exr-ch13-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.58</strong></span> تندیِ بلندمدت با سه روش را بنویسید.</p>
</div>
<div id="exr-ch13-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.59</strong></span> انرژیِ بلندمدت با خطِ کم‌ترین مربعات و نسبتِ واریانس را مقایسه کنید و تفاوت را توضیح دهید.</p>
</div>
<div id="exr-ch13-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.60</strong></span> تندیِ سالِ اندازه‌گیری را با بلندمدت مقایسه کنید.</p>
</div>
<div id="exr-ch13-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.61</strong></span> پارامترهای گامبل و تندیِ پنجاه‌ساله را بنویسید.</p>
</div>
<div id="exr-ch13-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.62</strong></span> چرا بازتحلیل بادِ حدی را کم برآورد می‌کند؟</p>
</div>
<div id="exr-ch13-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.63</strong></span> چرا خطِ کم‌ترین مربعات پراکندگی را کم می‌کند؟</p>
</div>
<div id="exr-ch13-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.64</strong></span> سه نشانهٔ سایهٔ دکل در داده را بنویسید.</p>
</div>
<div id="exr-ch13-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.65</strong></span> چرا فرسایشِ یاتاقان در بادِ کم بیشتر دیده می‌شود؟</p>
</div>
<div id="exr-ch13-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.66</strong></span> چرا میان‌برِ «برش از دو بادسنجِ بالا» به خطای بادسنجِ میانی حساس‌تر از برازشِ سه‌ارتفاعه است؟</p>
</div>
<div id="exr-ch13-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.67</strong></span> چرا دکل پیش از کمپین باید جهتِ بازوها را با گلِ بادِ پیش‌ارزیابی انتخاب کند؟</p>
</div>
<div id="exr-ch13-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.68</strong></span> تفاوتِ بازهٔ میانگین‌گیریِ داده و منحنیِ توان چه اثری دارد؟</p>
</div>
<div id="exr-ch13-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.69</strong></span> چرا تلاطم برای سازگاری با چندکِ بالا و نه میانگین سنجیده می‌شود؟</p>
</div>
<div id="exr-ch13-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.70</strong></span> عددِ ریچاردسون و ردهٔ پایداریِ چهار بخشِ روز را از <a href="#exm-ch13-stability" class="quarto-xref">مثال&nbsp;<span>13.3</span></a> بنویسید و با برشِ همان بخش‌ها مقایسه کنید.</p>
</div>
<div id="exr-ch13-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.71</strong></span> تندیِ هم‌ارزِ روتورِ شش نیم‌رخِ <a href="#exm-ch13-rews" class="quarto-xref">مثال&nbsp;<span>13.4</span></a> را بنویسید. چرا نیم‌رخِ روز از شب کمتر است؟</p>
</div>
<div id="exr-ch13-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.72</strong></span> چرا دکلِ <span class="ltr" dir="ltr">100 m</span> جتِ سطحِ پایین با دماغهٔ <span class="ltr" dir="ltr">130 m</span> را نمی‌بیند؟ خطای برون‌یابی در نوکِ بالایی چقدر است؟</p>
</div>
<div id="exr-ch13-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.73</strong></span> ضریبِ تندباد و ضریبِ قله را از <a href="#exm-ch13-gust" class="quarto-xref">مثال&nbsp;<span>13.6</span></a> بنویسید و بگویید چرا این ضریب برای طراحی کافی نیست.</p>
</div>
<div id="exr-ch13-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.74</strong></span> در سالِ دکل، میانگینِ حسابیِ جهت در چند ساعت بیش از ده درجه خطا دارد؟ چرا در این ساختگاه کم است؟</p>
</div>
<div id="exr-ch13-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.75</strong></span> ضریبِ نادرست تندی را <span class="ltr" dir="ltr">0.95 %</span> و انرژی را <span class="ltr" dir="ltr">1.53 %</span> زیاد کرد. چرا اثرِ انرژی بیشتر از تندی اما کمتر از سه برابرِ آن است؟</p>
</div>
<div id="exr-ch13-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.76</strong></span> اثرِ چگالیِ توپی بر چگالی و بر انرژی را بنویسید و تفاوتِ دو عدد را توضیح دهید.</p>
</div>
<div id="exr-ch13-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.77</strong></span> سه حالتِ <a href="#exm-ch13-vanewake" class="quarto-xref">مثال&nbsp;<span>13.10</span></a> را مقایسه کنید. کدام هزینه دائمی است؟</p>
</div>
<div id="exr-ch13-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.78</strong></span> در <a href="#exm-ch13-conditional" class="quarto-xref">مثال&nbsp;<span>13.12</span></a>، بازیابی <span class="ltr" dir="ltr">87.8 %</span> است. سوگیریِ میانگین با و بی وزن‌دهیِ ساعتی چیست؟</p>
</div>
<div id="exr-ch13-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.79</strong></span> سه برازشِ وایبول را با سری مقایسه کنید. در چه ساختگاهی وایبول خطای بزرگ‌تری دارد؟</p>
</div>
<div id="exr-ch13-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.80</strong></span> در <a href="#exm-ch13-mcplength" class="quarto-xref">مثال&nbsp;<span>13.27</span></a>، چرا شش ماه بدتر از سه ماه است و چرا نشانهٔ خطا با ماهِ آغاز عوض می‌شود؟</p>
</div>
<div id="exr-ch13-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.81</strong></span> پلهٔ منبعِ مرجع را در <a href="#exm-ch13-refstep" class="quarto-xref">مثال&nbsp;<span>13.28</span></a> توصیف کنید: آماره، اثر بر ضریبِ بلندمدت و بر انرژی.</p>
</div>
<div id="exr-ch13-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.82</strong></span> بادِ پنجاه‌ساله و بازهٔ نود درصدِ دو روشِ <a href="#exm-ch13-pot" class="quarto-xref">مثال&nbsp;<span>13.30</span></a> را بنویسید. چرا برآوردِ بیشینه‌های سالانه با آنکه بالاست «اشتباه» نیست؟</p>
</div>
<div id="exr-ch13-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.83</strong></span> سه روشِ <a href="#exm-ch13-matrix" class="quarto-xref">مثال&nbsp;<span>13.31</span></a> را مقایسه کنید. چرا تفاوتِ انرژی از تفاوتِ تندی بزرگ‌تر است؟</p>
</div>
<div id="exr-ch13-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.84</strong></span> سهمِ شب و بُرش را در سه توپیِ <a href="#exm-ch13-timing" class="quarto-xref">مثال&nbsp;<span>13.32</span></a> بنویسید و تفسیر کنید.</p>
</div>
<div id="exr-ch13-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.85</strong></span> خطای سه روشِ جایگزینی را در <a href="#exm-ch13-substitution" class="quarto-xref">مثال&nbsp;<span>13.33</span></a> بنویسید. چرا روشِ نخست در این داده بی‌خطاست؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="13.20.3">
<h3 data-number="13.20.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">13.20.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch13-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.86</strong></span> انرژیِ بلندمدتِ مزرعه را با سالِ ۲۰۲۳ مقایسه کنید.</p>
</div>
<div id="exr-ch13-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.87</strong></span> <span class="ltr" dir="ltr">P90</span>ِ بلندمدت و یک‌ساله را بنویسید.</p>
</div>
<div id="exr-ch13-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.88</strong></span> ارزشِ سالانهٔ <span class="ltr" dir="ltr">2.8 %</span> انرژیِ بیشتر را با <span class="ltr" dir="ltr">50 u/MWh</span> حساب کنید.</p>
</div>
<div id="exr-ch13-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.89</strong></span> برشِ نادرستِ <span class="ltr" dir="ltr">80/100</span> برای دوازده توربین در <span class="ltr" dir="ltr">120 m</span> چند گیگاوات‌ساعت بیش‌برآورد می‌سازد؟</p>
</div>
<div id="exr-ch13-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.90</strong></span> پراکندگیِ یک‌ساله را از <span class="ltr" dir="ltr">4.1 %</span> و <span class="ltr" dir="ltr">5.6 %</span> ترکیب کنید.</p>
</div>
<div id="exr-ch13-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.91</strong></span> خطِ کم‌ترین مربعات با <span class="math inline">\(r = 0.951\)</span> چه سهمی از واریانسِ ساختگاه را نگه می‌دارد؟</p>
</div>
<div id="exr-ch13-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.92</strong></span> ثبت‌کننده‌ای که ضریبِ نادرست دارد دو درصد کم می‌خواند. اثر بر انرژی چیست؟</p>
</div>
<div id="exr-ch13-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.93</strong></span> چرخشِ ده درجه در چهل متر روی روتورِ <span class="ltr" dir="ltr">150 m</span> چند درجه می‌شود؟</p>
</div>
<div id="exr-ch13-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.94</strong></span> نسبتِ <span class="ltr" dir="ltr">80/100</span> از ماهِ هفتم کم می‌شود اما <span class="ltr" dir="ltr">60/100</span> تخت است. گام‌های تشخیص و اقدام را بنویسید.</p>
</div>
<div id="exr-ch13-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.95</strong></span> بادنمای <span class="ltr" dir="ltr">100 m</span> گلِ بادی می‌دهد که <span class="ltr" dir="ltr">20°</span> با منبعِ مرجع فرق دارد. چه می‌کنید؟</p>
</div>
<div id="exr-ch13-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.96</strong></span> ثبت‌کننده یک هفته کار نکرده است. اثر بر کمپین و اقدام را بنویسید.</p>
</div>
<div id="exr-ch13-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.97</strong></span> ساختگاه کوهستانی است. کدام بخش‌های این فصل محدود می‌شوند؟</p>
</div>
<div id="exr-ch13-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.98</strong></span> فهرستِ بازرسیِ دریافتِ بادسنج‌ها و لیدار را بنویسید.</p>
</div>
<div id="exr-ch13-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.99</strong></span> گزارشِ هفتگیِ کمپین را با نمودارها و هشدارها طرح کنید.</p>
</div>
<div id="exr-ch13-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.100</strong></span> برای مدیر توضیح دهید چرا سالِ آرام انرژیِ بلندمدت را کم نشان می‌دهد.</p>
</div>
<div id="exr-ch13-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.101</strong></span> لیدار در مه‌های زمستان داده از دست می‌دهد. اثر بر نمایندگیِ داده چیست؟</p>
</div>
<div id="exr-ch13-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.102</strong></span> تأمین‌کننده می‌گوید «تلاطمِ ساختگاه برای ردهٔ توربین مناسب است». چه شاهدی می‌خواهید؟</p>
</div>
<div id="exr-ch13-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.103</strong></span> تندیِ پنجاه‌سالهٔ ساختگاه به تندیِ حدیِ مرجعِ رده نزدیک است. چه می‌کنید؟</p>
</div>
<div id="exr-ch13-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.104</strong></span> چرا یک دکل برای دوازده توربین کافی نیست؟</p>
</div>
<div id="exr-ch13-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.105</strong></span> برای یک کمپینِ شش‌ماهه، چه محدودیت‌هایی را در گزارش اعلام می‌کنید؟</p>
</div>
<div id="exr-ch13-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.106</strong></span> اثرِ چگالیِ زمستان و تابستان را بر انرژیِ ماهانه برای یک توربین توضیح دهید.</p>
</div>
<div id="exr-ch13-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.107</strong></span> منبعِ مرجع در میانهٔ دوره تغییرِ داده‌گذاری داشته است. اقدام را بنویسید.</p>
</div>
<div id="exr-ch13-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.108</strong></span> برای ارزیابِ ریسکِ یخ، دادهٔ کمپین چه شاهدی می‌دهد؟</p>
</div>
<div id="exr-ch13-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.109</strong></span> رابطِ این فصل با دنبالهٔ فصلِ ۱۱ را بنویسید.</p>
</div>
<div id="exr-ch13-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.110</strong></span> تلاطمِ دنباله چه اثری بر سازگاریِ ساختگاه دارد و از کجا می‌آید؟</p>
</div>
<div id="exr-ch13-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.111</strong></span> سالِ دوم <span class="ltr" dir="ltr">P90</span> را <span class="ltr" dir="ltr">1.48 GWh</span> در سال بالا می‌برد. ارزشِ ده‌ساله با <span class="ltr" dir="ltr">50 u/MWh</span> (بی تنزیل) چیست؟</p>
</div>
<div id="exr-ch13-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.112</strong></span> توپیِ <span class="ltr" dir="ltr">120 m</span> در برابرِ <span class="ltr" dir="ltr">100 m</span> چقدر انرژیِ بیشتر و چه ارزشِ سالانه‌ای دارد؟</p>
</div>
<div id="exr-ch13-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.113</strong></span> اگر ساعتِ دکل سی دقیقه عقب باشد و کسی متوجه نشود، کدام تحلیل‌های این فصل آسیب می‌بینند و کدام نه؟</p>
</div>
<div id="exr-ch13-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.114</strong></span> مالک می‌خواهد گرمایشِ حس‌گرها را برای صرفه‌جویی حذف کند. پیامدها و پیشنهادِ خود را بنویسید.</p>
</div>
<div id="exr-ch13-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.115</strong></span> مشتری می‌خواهد کمپین را فقط با لیدار روی یک یال انجام دهد. چه توصیه‌ای می‌کنید؟</p>
</div>
<div id="exr-ch13-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.116</strong></span> گزارشِ ماهانهٔ ژوئیه (آغازِ فرسایشِ <span class="ltr" dir="ltr">80 m</span>) چه چیزهایی را نشان می‌دهد و چه اقدامی پیشنهاد می‌کند؟</p>
</div>
<div id="exr-ch13-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.117</strong></span> پنج نشانهٔ زیر را با <a href="#tbl-ch13-faults" class="quarto-xref">جدول&nbsp;<span>13.2</span></a> رده‌بندی کنید: تندیِ ثابت در دمای <span class="ltr" dir="ltr">−3 °C</span>؛ نسبتِ کم فقط در غرب؛ پرشِ هم‌زمانِ سه حس‌گر در شبِ طوفانی؛ گلِ بادِ چرخیده؛ شکافِ همه‌کانالی.</p>
</div>
<div id="exr-ch13-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.118</strong></span> سازنده تلاطمِ بازهٔ <span class="ltr" dir="ltr">15 m/s</span> را می‌خواهد. چه عددی و با چه توضیحی می‌دهید؟</p>
</div>
<div id="exr-ch13-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.119</strong></span> فرقِ <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله و ده‌ساله را با عددهای <a href="#exm-ch13-multiyear" class="quarto-xref">مثال&nbsp;<span>13.29</span></a> برای وام‌دهنده توضیح دهید.</p>
</div>
<div id="exr-ch13-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.120</strong></span> در <a href="#exm-ch13-hubsens" class="quarto-xref">مثال&nbsp;<span>13.37</span></a>، برشِ ساعتی و یک عدد تقریباً یکی‌اند. برشِ ساعتی کجا ضروری است؟</p>
</div>
<div id="exr-ch13-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.121</strong></span> طراحِ سازه تندبادِ پنجاه‌ساله را برای پایهٔ دکلِ عملکرد می‌خواهد. چه عددی، با چه منبع و چه هشداری می‌دهید؟</p>
</div>
<div id="exr-ch13-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.122</strong></span> مدیرِ پروژه می‌پرسد چرا توپیِ بلندتر برای نیروگاهِ هیبریدی ارزشی بیش از انرژیِ سالانه دارد. با <a href="#fig-ch13-timing" class="quarto-xref">شکل&nbsp;<span>13.13</span></a> پاسخ دهید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="13.20.4">
<h3 data-number="13.20.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">13.20.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch13-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.123</strong></span> کمپینِ اندازه‌گیریِ نیروگاهِ P را طراحی کنید: دکل، ارتفاع‌ها، بازوها، افزونگی، لیدار، یخ، برق، ارتباط.</p>
</div>
<div id="exr-ch13-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.124</strong></span> برنامهٔ کنترلِ کیفیتِ دادهٔ ده‌دقیقه‌ای را با ترتیبِ آزمون‌ها بنویسید.</p>
</div>
<div id="exr-ch13-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.125</strong></span> آزمون‌هایی برای <code>stuck_runs</code> و <code>icing_flags</code> بنویسید.</p>
</div>
<div id="exr-ch13-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.126</strong></span> روشِ برآوردِ برشِ ساعتی و کاربردِ آن در برون‌یابی را طراحی کنید.</p>
</div>
<div id="exr-ch13-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.127</strong></span> روشِ بخشی برای اندازه‌گیری–هم‌بستگی–پیش‌بینی با بازه‌های تندی طراحی کنید.</p>
</div>
<div id="exr-ch13-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.128</strong></span> آزمونِ اعتبارسنجیِ روشِ بلندمدت (کنار گذاشتنِ ماه‌ها) را طراحی کنید.</p>
</div>
<div id="exr-ch13-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.129</strong></span> معیارهای پذیرشِ کمپین را با دلیل بنویسید.</p>
</div>
<div id="exr-ch13-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.130</strong></span> مشخصهٔ خریدِ دکل و حس‌گرها را با شاهدهای تأمین‌کننده بنویسید.</p>
</div>
<div id="exr-ch13-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.131</strong></span> برنامهٔ وارسیِ لیدار در کنارِ دکل را بنویسید.</p>
</div>
<div id="exr-ch13-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.132</strong></span> بودجهٔ عدمِ قطعیتِ تندی را برای توپیِ <span class="ltr" dir="ltr">150 m</span> با و بی لیدار بنویسید.</p>
</div>
<div id="exr-ch13-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.133</strong></span> سرفصل‌های گزارشِ منبعِ بادیِ امکان‌سنجی را بنویسید.</p>
</div>
<div id="exr-ch13-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.134</strong></span> روشِ ارزیابیِ بادِ حدی با دادهٔ کوتاهِ ساختگاه و بلندِ مرجع را طراحی کنید.</p>
</div>
<div id="exr-ch13-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.135</strong></span> قالبِ دفترِ کمپین را با ستون‌ها و مثال‌ها طراحی کنید.</p>
</div>
<div id="exr-ch13-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.136</strong></span> شرایطِ بازنگریِ <span class="ltr" dir="ltr">D-017</span> را فهرست کنید.</p>
</div>
<div id="exr-ch13-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.137</strong></span> آزمایشی برای مقایسهٔ بادسنجِ فنجانی و صوتی در یک ارتفاع طرح کنید.</p>
</div>
<div id="exr-ch13-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.138</strong></span> الگوریتمی برای یافتنِ خودکارِ انحرافِ ثابتِ بادنما از چرخشِ ساعتی طراحی کنید.</p>
</div>
<div id="exr-ch13-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.139</strong></span> آزمون‌هایی برای <code>vector_mean_direction</code> و <code>rotor_equivalent</code> بنویسید.</p>
</div>
<div id="exr-ch13-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.140</strong></span> آزمونِ همگنیِ منبعِ مرجع با دو منبعِ همسایه را طراحی کنید.</p>
</div>
<div id="exr-ch13-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.141</strong></span> سامانهٔ برقِ دکلِ گرم‌شونده را در ساختگاهی بی شبکه طراحی کنید.</p>
</div>
<div id="exr-ch13-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.142</strong></span> برنامهٔ وارسیِ لیدار در زمینِ پیچیده را با تصحیحِ مدلِ جریان بنویسید.</p>
</div>
<div id="exr-ch13-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.143</strong></span> قاعده‌های مدیریتِ دادهٔ کمپین را با نام‌گذاری، چکیده و پشتیبان مشخص کنید.</p>
</div>
<div id="exr-ch13-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.144</strong></span> روشی برای جداکردنِ طوفان‌های مستقل در سریِ ده‌دقیقه‌ای و انتخابِ آستانه طراحی کنید.</p>
</div>
<div id="exr-ch13-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.145</strong></span> آزمونِ «پنهان‌کردن و بازسازی» برای انتخابِ روشِ جایگزینی را طراحی کنید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="13.20.5">
<h3 data-number="13.20.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">13.20.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch13-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.146</strong></span> <span class="ltr" dir="ltr">D-017</span> را در برابرِ «سالِ دکل همان‌گونه که هست» و «فقط بازتحلیل» دفاع کنید.</p>
</div>
<div id="exr-ch13-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.147</strong></span> برنامهٔ بستنِ <span class="ltr" dir="ltr">U-047</span> را بنویسید.</p>
</div>
<div id="exr-ch13-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.148</strong></span> برنامهٔ بستنِ <span class="ltr" dir="ltr">U-039</span> را با دادهٔ واقعی بنویسید.</p>
</div>
<div id="exr-ch13-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.149</strong></span> بازبینِ مستقل برشِ ساختگاه را «خوش‌بینانه» می‌داند. پاسخ دهید.</p>
</div>
<div id="exr-ch13-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.150</strong></span> انرژیِ سالِ اولِ بهره‌برداری پنج درصد کمتر از <span class="ltr" dir="ltr">P50</span> است. با دادهٔ منبع علت را جست‌وجو کنید.</p>
</div>
<div id="exr-ch13-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.151</strong></span> زنجیرهٔ شاهدِ منبعِ بادی و خورشیدی (فصلِ ۱۲) را مقایسه کنید.</p>
</div>
<div id="exr-ch13-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.152</strong></span> دفترِ ریسکِ کمپینِ باد را با دست‌کم هشت ریسک بسازید.</p>
</div>
<div id="exr-ch13-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.153</strong></span> برای یک غیرمهندس توضیح دهید چرا یک بادسنجِ کند انرژی را کم نشان نمی‌دهد اما برش را زیاد.</p>
</div>
<div id="exr-ch13-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.154</strong></span> فهرستِ پرسش‌های ممیزیِ آزمایشگاهِ واسنجیِ بادسنج را بنویسید.</p>
</div>
<div id="exr-ch13-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.155</strong></span> اثرِ هم‌بستگیِ منفیِ باد و خورشید (فصلِ ۱۲) را بر عدمِ قطعیتِ تولیدِ هیبریدی توضیح دهید.</p>
</div>
<div id="exr-ch13-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.156</strong></span> تصمیمِ ارتفاعِ توپی را با شاهدهای این فصل و فصلِ ۱۱ طرح کنید.</p>
</div>
<div id="exr-ch13-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.157</strong></span> یک کمپینِ کم‌هزینه (فقط لیدار) را در برابرِ دکلِ کامل ارزیابی کنید.</p>
</div>
<div id="exr-ch13-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.158</strong></span> گزارشِ پذیرشِ کمپین را برای وام‌دهنده بازنویسی کنید.</p>
</div>
<div id="exr-ch13-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.159</strong></span> پنج درسِ این فصل را که بیشترین اثر را بر <span class="ltr" dir="ltr">P90</span> دارند مرتب کنید.</p>
</div>
<div id="exr-ch13-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.160</strong></span> خلاصهٔ دفاعِ فصلِ ۱۳ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.</p>
</div>
<div id="exr-ch13-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.161</strong></span> ارتفاعِ توپیِ نیروگاهِ P را از سمتِ منبع با <a href="#exm-ch13-hubs" class="quarto-xref">مثال&nbsp;<span>13.36</span></a> دفاع کنید و بگویید چه چیزی را به فصل‌های ۲۱ و ۲۲ می‌سپارید.</p>
</div>
<div id="exr-ch13-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.162</strong></span> مدیرِ پروژه می‌پرسد چرا دکل دو حس‌گرِ دما دارد. پاسخِ مستدل بنویسید.</p>
</div>
<div id="exr-ch13-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.163</strong></span> <span class="ltr" dir="ltr">D-017</span> نرخِ کاهشِ استانداردِ دما را برای چگالیِ توپی به کار می‌برد. نقد کنید و جایگزین پیشنهاد دهید.</p>
</div>
<div id="exr-ch13-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.164</strong></span> بازبینی می‌گوید «بادنمای کج بخشی از تلفِ دنباله را پنهان کرده است». با عدد پاسخ دهید.</p>
</div>
<div id="exr-ch13-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.165</strong></span> بخشِ «محدودیت‌ها»ی گزارشِ پذیرشِ کمپین را با یافته‌های بخش‌های الف‌۲ تا ت‌۲ کامل کنید.</p>
</div>
<div id="exr-ch13-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 13.166</strong></span> میانِ روش‌های نسبتِ واریانس و ماتریسی برای پایهٔ <span class="ltr" dir="ltr">D-017</span> انتخاب کنید و انتخاب را با برنامهٔ اعتبارسنجی دفاع کنید.</p>
</div>
</section>
</section>
<section id="sec-ch13-solutions" class="level2" data-number="13.21">
<h2 data-number="13.21" class="anchored" data-anchor-id="sec-ch13-solutions"><span class="header-section-number">13.21</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>solutions</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch13-examples-out" class="quarto-xref"><span>بخش 13.21.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-1" class="quarto-xref">تمرین&nbsp;<span>13.1</span></a>.</strong> <span class="ltr" dir="ltr">7.409 m/s</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-2" class="quarto-xref">تمرین&nbsp;<span>13.2</span></a>.</strong> <span class="ltr" dir="ltr">6.482 m/s</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-3" class="quarto-xref">تمرین&nbsp;<span>13.3</span></a>.</strong> <span class="ltr" dir="ltr">0.187</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-4" class="quarto-xref">تمرین&nbsp;<span>13.4</span></a>.</strong> <span class="ltr" dir="ltr">0.150</span> و <span class="ltr" dir="ltr">0.100</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-5" class="quarto-xref">تمرین&nbsp;<span>13.5</span></a>.</strong> <span class="ltr" dir="ltr">1.102 kg/m³</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-6" class="quarto-xref">تمرین&nbsp;<span>13.6</span></a>.</strong> <span class="ltr" dir="ltr">0.30</span> درجه بر متر (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-7" class="quarto-xref">تمرین&nbsp;<span>13.7</span></a>.</strong> <span class="ltr" dir="ltr">95.0 %</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-8" class="quarto-xref">تمرین&nbsp;<span>13.8</span></a>.</strong> <span class="ltr" dir="ltr">0.421 m/s</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-9" class="quarto-xref">تمرین&nbsp;<span>13.9</span></a>.</strong> <span class="ltr" dir="ltr">−1.52 %</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-10" class="quarto-xref">تمرین&nbsp;<span>13.10</span></a>.</strong> <span class="ltr" dir="ltr">29.7 m/s</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-11" class="quarto-xref">تمرین&nbsp;<span>13.11</span></a>.</strong> <span class="ltr" dir="ltr">0.332</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-12" class="quarto-xref">تمرین&nbsp;<span>13.12</span></a>.</strong> <span class="ltr" dir="ltr">7.323 m/s</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-13" class="quarto-xref">تمرین&nbsp;<span>13.13</span></a>.</strong> <span class="ltr" dir="ltr">0.99</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-14" class="quarto-xref">تمرین&nbsp;<span>13.14</span></a>.</strong> <span class="ltr" dir="ltr">+3.2 %</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-15" class="quarto-xref">تمرین&nbsp;<span>13.15</span></a>.</strong> <span class="ltr" dir="ltr">3.0 %</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-16" class="quarto-xref">تمرین&nbsp;<span>13.16</span></a>.</strong> <span class="ltr" dir="ltr">4.1 %</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-17" class="quarto-xref">تمرین&nbsp;<span>13.17</span></a>.</strong> <span class="ltr" dir="ltr">1.0991</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-18" class="quarto-xref">تمرین&nbsp;<span>13.18</span></a>.</strong> <span class="ltr" dir="ltr">1.2 %</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-19" class="quarto-xref">تمرین&nbsp;<span>13.19</span></a>.</strong> معیار: گرمایش و اختلاط، برش، تلاطم، چرخش (<a href="#sec-ch13-a-climate" class="quarto-xref"><span>بخش 13.2.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-20" class="quarto-xref">تمرین&nbsp;<span>13.20</span></a>.</strong> معیار: قطعهٔ متحرک، سه مؤلفه، خطا در تلاطم و یخ، هزینه (<a href="#sec-ch13-a-instruments" class="quarto-xref"><span>بخش 13.2.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-21" class="quarto-xref">تمرین&nbsp;<span>13.21</span></a>.</strong> معیار: دوپلرِ ذره‌ها در چند پرتو؛ جریانِ یکسان در حجمِ اندازه‌گیری (<a href="#sec-ch13-a-remote" class="quarto-xref"><span>بخش 13.2.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-22" class="quarto-xref">تمرین&nbsp;<span>13.22</span></a>.</strong> بی‌سایهٔ دکل در همهٔ جهت‌ها (<a href="#sec-ch13-a-mast" class="quarto-xref"><span>بخش 13.2.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-23" class="quarto-xref">تمرین&nbsp;<span>13.23</span></a>.</strong> سهمِ رکوردهای معتبر پس از کنترلِ کیفیت؛ هر حس‌گر خرابی‌های خود را دارد (<a href="#exm-ch13-recovery" class="quarto-xref">مثال&nbsp;<span>13.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-24" class="quarto-xref">تمرین&nbsp;<span>13.24</span></a>.</strong> انحرافِ معیارِ نزدیکِ صفر، تندیِ کم یا ثابت، جهتِ ثابت، دمای نزدیکِ صفر (<a href="#sec-ch13-b-icing" class="quarto-xref"><span>بخش 13.5.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-25" class="quarto-xref">تمرین&nbsp;<span>13.25</span></a>.</strong> خطِ کم‌ترین مربعات، نسبتِ واریانس، نسبتِ بخشی (<a href="#eq-ch13-mcp" class="quarto-xref">معادلهٔ&nbsp;<span>13.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-26" class="quarto-xref">تمرین&nbsp;<span>13.40</span></a>.</strong> <span class="ltr" dir="ltr">0.32</span>، <span class="ltr" dir="ltr">0.12</span> و <span class="ltr" dir="ltr">0.233</span>؛ پایداری (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-27" class="quarto-xref">تمرین&nbsp;<span>13.41</span></a>.</strong> شب حدودِ سه و نیم متر، صبح و عصر حدودِ <span class="ltr" dir="ltr">0.85 m</span>، روز حدودِ دو سانتی‌متر؛ پایداری نه زمین (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-28" class="quarto-xref">تمرین&nbsp;<span>13.42</span></a>.</strong> <span class="ltr" dir="ltr">+10°</span> و <span class="ltr" dir="ltr">+2°</span>؛ حدودِ <span class="ltr" dir="ltr">38°</span> روی روتور (<span class="ltr" dir="ltr">P21</span>، <span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-29" class="quarto-xref">تمرین&nbsp;<span>13.43</span></a>.</strong> <span class="ltr" dir="ltr">0.238</span>، <span class="ltr" dir="ltr">0.113</span> و <span class="ltr" dir="ltr">0.131</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-30" class="quarto-xref">تمرین&nbsp;<span>13.44</span></a>.</strong> <span class="ltr" dir="ltr">1.103</span> و <span class="ltr" dir="ltr">1.009 kg/m³</span>؛ زمستان انرژیِ بیشتری با همان تندی (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-31" class="quarto-xref">تمرین&nbsp;<span>13.45</span></a>.</strong> شیبِ <span class="ltr" dir="ltr">1.005</span>، ضریبِ تعیینِ <span class="ltr" dir="ltr">0.997</span>، بازیابیِ لیدار <span class="ltr" dir="ltr">92 %</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-32" class="quarto-xref">تمرین&nbsp;<span>13.46</span></a>.</strong> <span class="ltr" dir="ltr">0.7 %</span>؛ سوگیریِ لیدار و برشِ متغیر با زمان (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-33" class="quarto-xref">تمرین&nbsp;<span>13.47</span></a>.</strong> هفتهٔ ۳۱ (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-34" class="quarto-xref">تمرین&nbsp;<span>13.48</span></a>.</strong> <span class="ltr" dir="ltr">98.6</span>، <span class="ltr" dir="ltr">36.9</span> و <span class="ltr" dir="ltr">98.9 %</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-35" class="quarto-xref">تمرین&nbsp;<span>13.49</span></a>.</strong> ۱۴۷ از ۲۸۸؛ پایانِ رویدادها با گرم‌شدنِ هوا گم می‌شود (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-36" class="quarto-xref">تمرین&nbsp;<span>13.50</span></a>.</strong> <span class="ltr" dir="ltr">0.872</span> و <span class="ltr" dir="ltr">0.902</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-37" class="quarto-xref">تمرین&nbsp;<span>13.51</span></a>.</strong> <span class="ltr" dir="ltr">0.386</span> در برابرِ <span class="ltr" dir="ltr">0.236</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-38" class="quarto-xref">تمرین&nbsp;<span>13.52</span></a>.</strong> <span class="ltr" dir="ltr">+4.13 %</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-39" class="quarto-xref">تمرین&nbsp;<span>13.53</span></a>.</strong> <span class="ltr" dir="ltr">1.60</span>؛ بخشی از سال در توانِ اسمی است و منحنی آنجا تخت است (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-40" class="quarto-xref">تمرین&nbsp;<span>13.54</span></a>.</strong> <span class="ltr" dir="ltr">4.1 %</span> و <span class="ltr" dir="ltr">2.0 %</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-41" class="quarto-xref">تمرین&nbsp;<span>13.55</span></a>.</strong> <span class="ltr" dir="ltr">19,410</span> در برابرِ <span class="ltr" dir="ltr">19,392 MWh</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-42" class="quarto-xref">تمرین&nbsp;<span>13.56</span></a>.</strong> <span class="ltr" dir="ltr">70.7 %</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-43" class="quarto-xref">تمرین&nbsp;<span>13.57</span></a>.</strong> <span class="math inline">\(k\)</span> <span class="ltr" dir="ltr">2.10</span> و <span class="ltr" dir="ltr">2.11</span>، <span class="math inline">\(c\)</span> <span class="ltr" dir="ltr">8.01</span> (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-44" class="quarto-xref">تمرین&nbsp;<span>13.58</span></a>.</strong> <span class="ltr" dir="ltr">7.239</span>، <span class="ltr" dir="ltr">7.248</span> و <span class="ltr" dir="ltr">7.248 m/s</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-45" class="quarto-xref">تمرین&nbsp;<span>13.59</span></a>.</strong> <span class="ltr" dir="ltr">18,569</span> و <span class="ltr" dir="ltr">18,640 MWh</span>؛ کوچک‌شدنِ پراکندگی (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-46" class="quarto-xref">تمرین&nbsp;<span>13.60</span></a>.</strong> <span class="ltr" dir="ltr">7.066</span> و <span class="ltr" dir="ltr">7.248 m/s</span>، <span class="ltr" dir="ltr">+2.6 %</span> (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-47" class="quarto-xref">تمرین&nbsp;<span>13.61</span></a>.</strong> <span class="ltr" dir="ltr">26.72</span>، <span class="ltr" dir="ltr">0.99</span>؛ <span class="ltr" dir="ltr">30.6 m/s</span> (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-48" class="quarto-xref">تمرین&nbsp;<span>13.62</span></a>.</strong> شبکهٔ درشت و میانگینِ مکانی و زمانی قله‌ها را صاف می‌کند (<a href="#exm-ch13-extremes" class="quarto-xref">مثال&nbsp;<span>13.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-49" class="quarto-xref">تمرین&nbsp;<span>13.63</span></a>.</strong> شیبِ آن <span class="math inline">\(r\)</span> برابرِ نسبتِ انحرافِ معیارهاست؛ با <span class="math inline">\(r &lt; 1\)</span> پیش‌بینی پراکندگیِ کمتری دارد (<a href="#eq-ch13-mcp" class="quarto-xref">معادلهٔ&nbsp;<span>13.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-50" class="quarto-xref">تمرین&nbsp;<span>13.64</span></a>.</strong> افتِ وابسته به جهت، فقط در یک بازو، بی‌وابستگی به زمان (<a href="#exm-ch13-diagnose" class="quarto-xref">مثال&nbsp;<span>13.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-51" class="quarto-xref">تمرین&nbsp;<span>13.65</span></a>.</strong> اصطکاکِ بیشتر آستانهٔ شروع را بالا می‌برد و در بادِ کم سهمِ بزرگ‌تری دارد (<a href="#exm-ch13-diagnose" class="quarto-xref">مثال&nbsp;<span>13.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-52" class="quarto-xref">تمرین&nbsp;<span>13.66</span></a>.</strong> با دو ارتفاعِ نزدیک، خطای کوچکِ تندی به تقسیم بر <span class="math inline">\(\ln(100/80)\)</span> کوچک می‌رسد و نما بزرگ تغییر می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-53" class="quarto-xref">تمرین&nbsp;<span>13.67</span></a>.</strong> تا بازو در بخش‌های پرانرژی در سایه نباشد (<a href="#exm-ch13-recovery" class="quarto-xref">مثال&nbsp;<span>13.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-54" class="quarto-xref">تمرین&nbsp;<span>13.68</span></a>.</strong> توزیعِ باریک‌تر با بازهٔ بلندتر؛ منحنیِ ده‌دقیقه‌ای با دادهٔ ده‌دقیقه‌ای (<a href="#sec-ch13-c-distributions" class="quarto-xref"><span>بخش 13.8.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-55" class="quarto-xref">تمرین&nbsp;<span>13.69</span></a>.</strong> بار و خستگی را ساعت‌های پرتلاطم می‌سازند؛ استانداردِ طراحی چندک را تعیین می‌کند (<a href="#sec-ch13-a-turbulence" class="quarto-xref"><span>بخش 13.2.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-56" class="quarto-xref">تمرین&nbsp;<span>13.86</span></a>.</strong> <span class="ltr" dir="ltr">191.87</span> در برابرِ <span class="ltr" dir="ltr">186.69 GWh</span>، <span class="ltr" dir="ltr">+2.8 %</span> (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-57" class="quarto-xref">تمرین&nbsp;<span>13.87</span></a>.</strong> <span class="ltr" dir="ltr">181.8</span> و <span class="ltr" dir="ltr">174.8 GWh</span> (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-58" class="quarto-xref">تمرین&nbsp;<span>13.88</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">261 k u</span> در سال (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-59" class="quarto-xref">تمرین&nbsp;<span>13.89</span></a>.</strong> <span class="ltr" dir="ltr">9.62 GWh</span> در سال (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-60" class="quarto-xref">تمرین&nbsp;<span>13.90</span></a>.</strong> <span class="ltr" dir="ltr">6.9 %</span> (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-61" class="quarto-xref">تمرین&nbsp;<span>13.91</span></a>.</strong> <span class="ltr" dir="ltr">0.904</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-62" class="quarto-xref">تمرین&nbsp;<span>13.92</span></a>.</strong> <span class="ltr" dir="ltr">−3.2 %</span> (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-63" class="quarto-xref">تمرین&nbsp;<span>13.93</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">38°</span> (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-64" class="quarto-xref">تمرین&nbsp;<span>13.94</span></a>.</strong> معیار: نسبت بر حسبِ ماه، جهت و تندی؛ مقایسه با هر دو همسایه؛ پرچم، تعویض، واسنجی (<a href="#exm-ch13-diagnose" class="quarto-xref">مثال&nbsp;<span>13.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-65" class="quarto-xref">تمرین&nbsp;<span>13.95</span></a>.</strong> معیار: جهتِ صفرِ بادنما و عکس‌های نصب، مقایسه با بادنمای دوم؛ اصلاحِ ثابت با سند (<a href="#sec-ch13-b-faults" class="quarto-xref"><span>بخش 13.5.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-66" class="quarto-xref">تمرین&nbsp;<span>13.96</span></a>.</strong> معیار: بازیابی، اثرِ فصلی، پرکردن نه برای پایهٔ انرژی؛ برقِ پشتیبان و هشدار (<a href="#sec-ch13-b-recovery" class="quarto-xref"><span>بخش 13.5.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-67" class="quarto-xref">تمرین&nbsp;<span>13.97</span></a>.</strong> معیار: هم‌گنیِ لیدار، برون‌یابی، نمایندگیِ یک دکل، مدلِ جریان (فصلِ ۱۴).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-68" class="quarto-xref">تمرین&nbsp;<span>13.98</span></a>.</strong> معیار: سریال‌ها و گواهی‌ها، آسیبِ حمل، وارسیِ لیدار، ثبت (<a href="#sec-ch13-mfg" class="quarto-xref"><span>بخش 13.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-69" class="quarto-xref">تمرین&nbsp;<span>13.99</span></a>.</strong> معیار: نسبت‌ها، گلِ باد، بازیابی، یخ، هشدارهای افزونگی (<a href="#sec-ch13-d-flags" class="quarto-xref"><span>بخش 13.11.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-70" class="quarto-xref">تمرین&nbsp;<span>13.100</span></a>.</strong> معیار: سال یک قرعه است؛ تصحیحِ بلندمدت <span class="ltr" dir="ltr">+2.8 %</span> (<a href="#exm-ch13-int-2" class="quarto-xref">مثال&nbsp;<span>13.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-71" class="quarto-xref">تمرین&nbsp;<span>13.101</span></a>.</strong> معیار: کمبودِ داده در شرایطِ خاص سوگیری می‌سازد؛ با دکل پر و پرچم شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-72" class="quarto-xref">تمرین&nbsp;<span>13.102</span></a>.</strong> معیار: دادهٔ ده‌دقیقه‌ای، چندک در هر بازه، تلاطمِ دنباله، روشِ استانداردِ طراحی (<a href="#exm-ch13-ti" class="quarto-xref">مثال&nbsp;<span>13.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-73" class="quarto-xref">تمرین&nbsp;<span>13.103</span></a>.</strong> معیار: بازهٔ اطمینان، بررسیِ طوفان‌های اندازه‌گیری‌شده، گفت‌وگو با سازنده دربارهٔ رده (<a href="#exm-ch13-extremes" class="quarto-xref">مثال&nbsp;<span>13.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-74" class="quarto-xref">تمرین&nbsp;<span>13.104</span></a>.</strong> معیار: تغییرِ مکانیِ باد، زمین، دنباله؛ مدلِ جریان یا دکلِ دوم (<span class="ltr" dir="ltr">U-049</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-75" class="quarto-xref">تمرین&nbsp;<span>13.105</span></a>.</strong> معیار: نبودِ فصل‌ها، عدمِ قطعیتِ بزرگ‌تر، ریسکِ بلندمدت (<a href="#sec-ch13-b-length" class="quarto-xref"><span>بخش 13.5.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-76" class="quarto-xref">تمرین&nbsp;<span>13.106</span></a>.</strong> معیار: چگالیِ بیشترِ زمستان، روشِ تندیِ هم‌ارز (<a href="#sec-ch13-a-density" class="quarto-xref"><span>بخش 13.2.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-77" class="quarto-xref">تمرین&nbsp;<span>13.107</span></a>.</strong> معیار: فقط دورهٔ هم‌گن یا دو تطبیقِ جدا با سند (<a href="#sec-ch13-c-mcp" class="quarto-xref"><span>بخش 13.8.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-78" class="quarto-xref">تمرین&nbsp;<span>13.108</span></a>.</strong> معیار: ساعت‌ها و رویدادهای یخ، دما، تندی، مدت (<span class="ltr" dir="ltr">U-040</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-79" class="quarto-xref">تمرین&nbsp;<span>13.109</span></a>.</strong> معیار: گلِ بادِ انرژی برای چیدمان، تلاطم برای دنباله و بار (<a href="#sec-ch13-c-sectors" class="quarto-xref"><span>بخش 13.8.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-80" class="quarto-xref">تمرین&nbsp;<span>13.110</span></a>.</strong> معیار: دنبالهٔ توربین‌های بالادست تلاطم را می‌افزاید؛ مدلِ دنباله و فاصله‌ها (فصل‌های ۱۱ و ۱۴).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-81" class="quarto-xref">تمرین&nbsp;<span>13.123</span></a>.</strong> معیار: <a href="#fig-ch13-mast" class="quarto-xref">شکل&nbsp;<span>13.3</span></a>، بازوها با گلِ باد، دو بادسنج در ارتفاع‌های کلیدی، لیدار، گرمایش، برق و ارتباط.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-82" class="quarto-xref">تمرین&nbsp;<span>13.124</span></a>.</strong> معیار: شکاف، حدها، گیرکرده، یخ، سایه، نسبت‌ها، بازیابی (<a href="#sec-ch13-b-recovery" class="quarto-xref"><span>بخش 13.5.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-83" class="quarto-xref">تمرین&nbsp;<span>13.125</span></a>.</strong> معیار: سریِ ثابت، تک‌مقدار، مرزِ دما، انحرافِ معیارِ مرزی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-84" class="quarto-xref">تمرین&nbsp;<span>13.126</span></a>.</strong> معیار: برش بر حسبِ ساعت و ماه از دو یا سه ارتفاع، اعمال به هر رکورد (<a href="#exm-ch13-extrap" class="quarto-xref">مثال&nbsp;<span>13.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-85" class="quarto-xref">تمرین&nbsp;<span>13.127</span></a>.</strong> معیار: نسبت در هر بخش و بازه، کمینهٔ داده، هموارسازی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-86" class="quarto-xref">تمرین&nbsp;<span>13.128</span></a>.</strong> معیار: کنار گذاشتنِ ماه‌ها، پیش‌بینی و مقایسه، خطای میانگین.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-87" class="quarto-xref">تمرین&nbsp;<span>13.129</span></a>.</strong> معیار: بازیابی، واسنجی، خرابی‌ها با اقدام، لیدار، هم‌بستگیِ بلندمدت (<a href="#exm-ch13-int-3" class="quarto-xref">مثال&nbsp;<span>13.40</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-88" class="quarto-xref">تمرین&nbsp;<span>13.130</span></a>.</strong> معیار: رده، گواهی‌ها، گرمایش، برق، شاهدِ لیدار (<a href="#sec-ch13-mfg" class="quarto-xref"><span>بخش 13.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-89" class="quarto-xref">تمرین&nbsp;<span>13.131</span></a>.</strong> معیار: فاصله از دکل، دوره، شیب و ضریبِ تعیین، معیارِ پذیرش (<a href="#exm-ch13-lidar" class="quarto-xref">مثال&nbsp;<span>13.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-90" class="quarto-xref">تمرین&nbsp;<span>13.132</span></a>.</strong> معیار: جزءِ برون‌یابی با و بی لیدار (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-91" class="quarto-xref">تمرین&nbsp;<span>13.133</span></a>.</strong> معیار: داده، کیفیت، برش، تلاطم، بلندمدت، حدی، عدمِ قطعیت، محدودیت‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-92" class="quarto-xref">تمرین&nbsp;<span>13.134</span></a>.</strong> معیار: بیشینه‌های مرجع، تصحیح با طوفان‌های هم‌زمانِ ساختگاه، گامبل، بازهٔ اطمینان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-93" class="quarto-xref">تمرین&nbsp;<span>13.135</span></a>.</strong> معیار: زمان، کننده، حس‌گر، کار، پیامد، عکس (<a href="#sec-ch13-b-metadata" class="quarto-xref"><span>بخش 13.5.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-94" class="quarto-xref">تمرین&nbsp;<span>13.136</span></a>.</strong> معیار: کمپینِ واقعی، تغییرِ منبعِ مرجع، کشفِ خرابی، تغییرِ ارتفاعِ توپی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-95" class="quarto-xref">تمرین&nbsp;<span>13.137</span></a>.</strong> معیار: کنارِ هم در یک ارتفاع، بیرون از سایه، مقایسه در بازه‌های تلاطم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-96" class="quarto-xref">تمرین&nbsp;<span>13.146</span></a>.</strong> معیار: سالِ آرام <span class="ltr" dir="ltr">2.8 %</span> کم‌برآورد؛ بازتحلیل سوگیرِ ساختگاه؛ ترکیب هر دو مزیت را دارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-97" class="quarto-xref">تمرین&nbsp;<span>13.147</span></a>.</strong> معیار: دکل و لیدار در جای نماینده، دوازده ماه، گزارش‌ها، به‌روزرسانیِ <span class="ltr" dir="ltr">D-017</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-98" class="quarto-xref">تمرین&nbsp;<span>13.148</span></a>.</strong> معیار: دادهٔ ده‌دقیقه‌ای، چندک در هر بازه، تلاطمِ دنباله، مقایسه با رده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-99" class="quarto-xref">تمرین&nbsp;<span>13.149</span></a>.</strong> معیار: برشِ ساعتی، دو ارتفاعِ سالم، لیدار تا توپی، عدمِ قطعیتِ برش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-100" class="quarto-xref">تمرین&nbsp;<span>13.150</span></a>.</strong> معیار: سالِ آرام، دسترس‌پذیری، دنباله، منحنیِ توان، چگالی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-101" class="quarto-xref">تمرین&nbsp;<span>13.151</span></a>.</strong> معیار: هر دو اندازه‌گیری، کیفیت، بلندمدت؛ باد ارتفاع و تلاطم و دنباله، خورشید زمان و حس‌گرِ کثیف.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-102" class="quarto-xref">تمرین&nbsp;<span>13.152</span></a>.</strong> معیار: سایه، یخ، فرسایش، قطعی، ضریبِ نادرست، صاعقه، منبعِ مرجعِ ناپایدار، دکلِ غیرنماینده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-103" class="quarto-xref">تمرین&nbsp;<span>13.153</span></a>.</strong> معیار: بادسنجِ میانی اثرِ کمی بر انرژیِ ارتفاعِ اندازه‌گیری دارد اما شیبِ نیم‌رخ را عوض می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-104" class="quarto-xref">تمرین&nbsp;<span>13.154</span></a>.</strong> معیار: صلاحیت، ردیابی‌پذیری، تونل، عدمِ قطعیت، سوابق.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-105" class="quarto-xref">تمرین&nbsp;<span>13.155</span></a>.</strong> معیار: هم‌بستگیِ منفی پراکندگیِ مجموع را کم می‌کند (فصلِ ۱۲، <a href="12-solar-resource.html#exm-ch12-complement" class="quarto-xref">مثال&nbsp;<span>12.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-106" class="quarto-xref">تمرین&nbsp;<span>13.156</span></a>.</strong> معیار: انرژی با برش، عدمِ قطعیتِ برون‌یابی، هزینهٔ برج، بسامد (فصلِ ۱۱).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-107" class="quarto-xref">تمرین&nbsp;<span>13.157</span></a>.</strong> معیار: لیدار بی‌وارسیِ دکل ریسکِ واسنجی دارد؛ دادهٔ دما و فشار و یخ؛ هزینه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-108" class="quarto-xref">تمرین&nbsp;<span>13.158</span></a>.</strong> معیار: حکم برای هر کاربرد، شاهدها، محدودیت‌ها (<a href="#exm-ch13-int-3" class="quarto-xref">مثال&nbsp;<span>13.40</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-109" class="quarto-xref">تمرین&nbsp;<span>13.159</span></a>.</strong> معیار: بلندمدت، برون‌یابی، ابزار، سایه و خرابی، دنباله؛ با عددهای فصل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-110" class="quarto-xref">تمرین&nbsp;<span>13.160</span></a>.</strong> معیار: <span class="ltr" dir="ltr">D-017</span>، برنامهٔ کمپین و گزارشِ پذیرش؛ شاهدهای <a href="#exm-ch13-diagnose" class="quarto-xref">مثال&nbsp;<span>13.34</span></a>، <a href="#exm-ch13-mcp" class="quarto-xref">مثال&nbsp;<span>13.23</span></a> و <a href="#exm-ch13-int-2" class="quarto-xref">مثال&nbsp;<span>13.39</span></a>؛ ریسک‌های <span class="ltr" dir="ltr">U-047</span> تا <span class="ltr" dir="ltr">U-049</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-111" class="quarto-xref">تمرین&nbsp;<span>13.26</span></a>.</strong> <span class="ltr" dir="ltr">−0.0024 K/m</span>: کمی ناپایدار (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-112" class="quarto-xref">تمرین&nbsp;<span>13.27</span></a>.</strong> <span class="ltr" dir="ltr">1.12</span>: بسیار پایدار (<span class="ltr" dir="ltr">P50</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-113" class="quarto-xref">تمرین&nbsp;<span>13.28</span></a>.</strong> <span class="ltr" dir="ltr">1.40</span> و <span class="ltr" dir="ltr">16.8 m/s</span> (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-114" class="quarto-xref">تمرین&nbsp;<span>13.29</span></a>.</strong> برداری صفر درجه، حسابی <span class="ltr" dir="ltr">180°</span> (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-115" class="quarto-xref">تمرین&nbsp;<span>13.30</span></a>.</strong> <span class="ltr" dir="ltr">7.56</span> و <span class="ltr" dir="ltr">7.70 m/s</span>، <span class="ltr" dir="ltr">+1.85 %</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-116" class="quarto-xref">تمرین&nbsp;<span>13.31</span></a>.</strong> <span class="ltr" dir="ltr">867.4 hPa</span> (<span class="ltr" dir="ltr">P54</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-117" class="quarto-xref">تمرین&nbsp;<span>13.32</span></a>.</strong> <span class="ltr" dir="ltr">0.173 m/s</span> (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-118" class="quarto-xref">تمرین&nbsp;<span>13.33</span></a>.</strong> <span class="ltr" dir="ltr">159.5 m</span> (<span class="ltr" dir="ltr">P56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-119" class="quarto-xref">تمرین&nbsp;<span>13.34</span></a>.</strong> <span class="ltr" dir="ltr">2.24 %</span> تندی (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-120" class="quarto-xref">تمرین&nbsp;<span>13.35</span></a>.</strong> <span class="ltr" dir="ltr">0.158</span> (<span class="ltr" dir="ltr">P58</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-121" class="quarto-xref">تمرین&nbsp;<span>13.36</span></a>.</strong> <span class="ltr" dir="ltr">4.80 %</span> (<span class="ltr" dir="ltr">P59</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-122" class="quarto-xref">تمرین&nbsp;<span>13.37</span></a>.</strong> <span class="ltr" dir="ltr">38 W</span> (<span class="ltr" dir="ltr">P60</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-123" class="quarto-xref">تمرین&nbsp;<span>13.70</span></a>.</strong> شب <span class="ltr" dir="ltr">+1.24</span>، صبح <span class="ltr" dir="ltr">+0.12</span>، عصر <span class="ltr" dir="ltr">+0.13</span>، نیمروز <span class="ltr" dir="ltr">−2.46</span>؛ برشِ بزرگ با <span class="math inline">\(\mathit{Ri}_b\)</span>ِ بزرگ (<span class="ltr" dir="ltr">P61</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-124" class="quarto-xref">تمرین&nbsp;<span>13.71</span></a>.</strong> <span class="ltr" dir="ltr">7.951</span> تا <span class="ltr" dir="ltr">7.712</span> (<span class="ltr" dir="ltr">P62</span>)؛ مکعبِ تندی با برشِ ملایم تابعی مقعر از ارتفاع است و میانگینش زیرِ مقدارِ توپی می‌افتد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-125" class="quarto-xref">تمرین&nbsp;<span>13.72</span></a>.</strong> تا <span class="ltr" dir="ltr">100 m</span> دو نیم‌رخ یکی‌اند؛ <span class="ltr" dir="ltr">9.57</span> در برابرِ <span class="ltr" dir="ltr">7.35 m/s</span>، حدودِ <span class="ltr" dir="ltr">23 %</span> (<a href="#exm-ch13-jet" class="quarto-xref">مثال&nbsp;<span>13.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-126" class="quarto-xref">تمرین&nbsp;<span>13.73</span></a>.</strong> <span class="ltr" dir="ltr">1.20</span>، <span class="ltr" dir="ltr">1.32</span> و <span class="ltr" dir="ltr">1.50</span>؛ <span class="math inline">\(g \approx 2.5\)</span>؛ طیفِ واقعی و روشِ استاندارد لازم است (<span class="ltr" dir="ltr">P63</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-127" class="quarto-xref">تمرین&nbsp;<span>13.74</span></a>.</strong> <span class="ltr" dir="ltr">44</span> ساعت؛ بادِ شمالی در این ساختگاه نادر است (<a href="#exm-ch13-dirmean" class="quarto-xref">مثال&nbsp;<span>13.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-128" class="quarto-xref">تمرین&nbsp;<span>13.75</span></a>.</strong> حساسیتِ انرژی <span class="ltr" dir="ltr">1.6</span> است: بخشی از سال روی بخشِ تختِ منحنیِ توان است (<a href="#exm-ch13-transfer" class="quarto-xref">مثال&nbsp;<span>13.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-129" class="quarto-xref">تمرین&nbsp;<span>13.76</span></a>.</strong> <span class="ltr" dir="ltr">−0.93 %</span> و <span class="ltr" dir="ltr">−0.54 %</span>؛ انرژی با ریشهٔ سومِ چگالی در تندیِ هم‌ارز و با حساسیتِ کمتر از سه (<a href="#exm-ch13-hubdensity" class="quarto-xref">مثال&nbsp;<span>13.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-130" class="quarto-xref">تمرین&nbsp;<span>13.77</span></a>.</strong> <span class="ltr" dir="ltr">6.50</span>، <span class="ltr" dir="ltr">6.22</span> و <span class="ltr" dir="ltr">6.95 %</span>؛ چیدمانِ چرخیده دائمی است (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-131" class="quarto-xref">تمرین&nbsp;<span>13.78</span></a>.</strong> <span class="ltr" dir="ltr">−1.15 %</span> و <span class="ltr" dir="ltr">−0.08 %</span> (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-132" class="quarto-xref">تمرین&nbsp;<span>13.79</span></a>.</strong> <span class="ltr" dir="ltr">−0.35</span> تا <span class="ltr" dir="ltr">−0.39 %</span> (<span class="ltr" dir="ltr">P66</span>)؛ ساختگاه با دو رژیمِ باد یا آرامی‌های طولانی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-133" class="quarto-xref">تمرین&nbsp;<span>13.80</span></a>.</strong> شش ماه یک فصلِ کامل را دارد و فصلِ دیگر را ندارد؛ رابطهٔ هر فصل با مرجع فرق دارد (<a href="#exm-ch13-mcplength" class="quarto-xref">مثال&nbsp;<span>13.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-134" class="quarto-xref">تمرین&nbsp;<span>13.81</span></a>.</strong> <span class="ltr" dir="ltr">1.006</span> به <span class="ltr" dir="ltr">1.036</span>، <span class="math inline">\(t \approx 6.8\)</span>؛ ضریب <span class="ltr" dir="ltr">−1.5 %</span>، انرژی حدودِ <span class="ltr" dir="ltr">−2.4 %</span> (<span class="ltr" dir="ltr">P67</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-135" class="quarto-xref">تمرین&nbsp;<span>13.111</span></a>.</strong> <span class="ltr" dir="ltr">740 k u</span> (<span class="ltr" dir="ltr">P68</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-136" class="quarto-xref">تمرین&nbsp;<span>13.112</span></a>.</strong> <span class="ltr" dir="ltr">+13.65 GWh</span> در سال، حدودِ <span class="ltr" dir="ltr">683 k u</span> (<span class="ltr" dir="ltr">P69</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-137" class="quarto-xref">تمرین&nbsp;<span>13.113</span></a>.</strong> معیار: میانگین‌ها و توزیع نه؛ اندازه‌گیری–هم‌بستگی–پیش‌بینیِ ساعتی، چرخهٔ روزانه، برشِ ساعتی و منحنیِ توان بله (<a href="#exm-ch13-clock" class="quarto-xref">مثال&nbsp;<span>13.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-138" class="quarto-xref">تمرین&nbsp;<span>13.114</span></a>.</strong> معیار: دادهٔ زمستان و شب‌های سرد از دست می‌رود و سوگیری می‌سازد؛ گرمایش برای یک بادسنج و یک بادنمای مرجع (<a href="#exm-ch13-power" class="quarto-xref">مثال&nbsp;<span>13.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-139" class="quarto-xref">تمرین&nbsp;<span>13.115</span></a>.</strong> معیار: خطای بازسازی روی یال، نیاز به مدلِ جریان یا دکلِ وارسی، دما و فشار (<a href="#exm-ch13-dbs" class="quarto-xref">مثال&nbsp;<span>13.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-140" class="quarto-xref">تمرین&nbsp;<span>13.116</span></a>.</strong> معیار: افتِ نسبتِ <span class="ltr" dir="ltr">80/100</span>، هشدارِ افزونگی، بازدید و تعویض، پرچم از آغازِ فرسایش (<a href="#exm-ch13-redundancy" class="quarto-xref">مثال&nbsp;<span>13.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-141" class="quarto-xref">تمرین&nbsp;<span>13.117</span></a>.</strong> یخ یا گیرکردن؛ سایهٔ دکل؛ صاعقه؛ جهتِ صفرِ نادرست؛ قطعی (<a href="#tbl-ch13-faults" class="quarto-xref">جدول&nbsp;<span>13.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-142" class="quarto-xref">تمرین&nbsp;<span>13.118</span></a>.</strong> <span class="ltr" dir="ltr">0.132</span> از <span class="ltr" dir="ltr">607</span> رکورد، با تعریف و عدمِ قطعیت (<span class="ltr" dir="ltr">P70</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-143" class="quarto-xref">تمرین&nbsp;<span>13.119</span></a>.</strong> <span class="ltr" dir="ltr">174.8</span> در برابرِ <span class="ltr" dir="ltr">180.9 GWh</span>؛ سال‌به‌سال در ده سال میانگین می‌شود، برآورد نه (<a href="#exm-ch13-multiyear" class="quarto-xref">مثال&nbsp;<span>13.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-144" class="quarto-xref">تمرین&nbsp;<span>13.120</span></a>.</strong> معیار: بار، منحنیِ توانِ ساعتی، مقایسه با لیدار، هم‌زمانی با بار و قیمت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-145" class="quarto-xref">تمرین&nbsp;<span>13.138</span></a>.</strong> معیار: چرخشِ نیمروز در پنجرهٔ ماهانه، آستانه، هشدار، تأیید با عکس یا لیدار (<a href="#exm-ch13-vaneoffset" class="quarto-xref">مثال&nbsp;<span>13.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-146" class="quarto-xref">تمرین&nbsp;<span>13.139</span></a>.</strong> معیار: گذر از شمال، جهت‌های متقارن، نیم‌رخِ یکنواخت، هم‌خوانی با تابعِ فصلِ ۱۱، اثرِ کاهشیِ چرخش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-147" class="quarto-xref">تمرین&nbsp;<span>13.140</span></a>.</strong> معیار: نسبتِ سالانه به هر همسایه، آزمونِ پله، هم‌زمانیِ دو نسبت (<a href="#exm-ch13-refstep" class="quarto-xref">مثال&nbsp;<span>13.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-148" class="quarto-xref">تمرین&nbsp;<span>13.141</span></a>.</strong> معیار: بدترین ماه، گرمایشِ محدود، مدارِ جدای ثبت‌کننده، باتری، هشدار (<a href="#exm-ch13-power" class="quarto-xref">مثال&nbsp;<span>13.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-149" class="quarto-xref">تمرین&nbsp;<span>13.142</span></a>.</strong> معیار: دورهٔ کنارِ دکل، تصحیحِ مدلِ جریان، عدمِ قطعیتِ تصحیح، معیارِ پذیرش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-150" class="quarto-xref">تمرین&nbsp;<span>13.143</span></a>.</strong> معیار: نامِ ثابت، چکیده، بارگیریِ روزانه، پشتیبانِ دوم، پایگاهِ فقط‌افزودنی (<a href="#sec-ch13-b-power" class="quarto-xref"><span>بخش 13.6.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-151" class="quarto-xref">تمرین&nbsp;<span>13.161</span></a>.</strong> معیار: انرژی و <span class="ltr" dir="ltr">P90</span> در سه توپی، سقفِ هزینه، لیدار برای <span class="ltr" dir="ltr">150 m</span>؛ هزینه‌ها و بار به فصل‌های ۲۱ و ۳۰.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-152" class="quarto-xref">تمرین&nbsp;<span>13.162</span></a>.</strong> معیار: پایداری، چگالیِ توپی، تفسیرِ برش و تلاطم، هزینهٔ کم (<a href="#exm-ch13-stability" class="quarto-xref">مثال&nbsp;<span>13.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-153" class="quarto-xref">تمرین&nbsp;<span>13.163</span></a>.</strong> معیار: شب‌های وارونگی چگالی را کمتر می‌کنند؛ گرادیانِ اندازه‌گیری‌شده از دو حس‌گر (<a href="#exm-ch13-hubdensity" class="quarto-xref">مثال&nbsp;<span>13.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-154" class="quarto-xref">تمرین&nbsp;<span>13.164</span></a>.</strong> معیار: برآوردِ کج <span class="ltr" dir="ltr">0.28</span> درصد تلف را پنهان می‌کند، حدودِ <span class="ltr" dir="ltr">0.6 GWh</span> در سال (<a href="#exm-ch13-vanewake" class="quarto-xref">مثال&nbsp;<span>13.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-155" class="quarto-xref">تمرین&nbsp;<span>13.165</span></a>.</strong> معیار: دادهٔ شرطی، چگالیِ توپی، همگنیِ مرجع، لیدار روی زمینِ پیچیده، ساعت، جت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-156" class="quarto-xref">تمرین&nbsp;<span>13.38</span></a>.</strong> <span class="ltr" dir="ltr">31.0 m/s</span> (<span class="ltr" dir="ltr">P71</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-157" class="quarto-xref">تمرین&nbsp;<span>13.39</span></a>.</strong> <span class="ltr" dir="ltr">38.6 m/s</span> (<span class="ltr" dir="ltr">P73</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-158" class="quarto-xref">تمرین&nbsp;<span>13.82</span></a>.</strong> <span class="ltr" dir="ltr">32.7</span> (<span class="ltr" dir="ltr">29.3</span> تا <span class="ltr" dir="ltr">35.3</span>) و <span class="ltr" dir="ltr">30.9</span> (<span class="ltr" dir="ltr">29.6</span> تا <span class="ltr" dir="ltr">32.3</span>)؛ بازهٔ آن مقدارِ واقعیِ <span class="ltr" dir="ltr">30.6</span> را می‌پوشاند (<span class="ltr" dir="ltr">P72</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-159" class="quarto-xref">تمرین&nbsp;<span>13.83</span></a>.</strong> <span class="ltr" dir="ltr">7.248</span>، <span class="ltr" dir="ltr">7.248</span> و <span class="ltr" dir="ltr">7.257 m/s</span>؛ انرژی <span class="ltr" dir="ltr">+1.6 %</span> با ماتریس، چون بادهای تند با مکعب وزن می‌گیرند (<span class="ltr" dir="ltr">P74</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-160" class="quarto-xref">تمرین&nbsp;<span>13.84</span></a>.</strong> <span class="ltr" dir="ltr">43.6</span>، <span class="ltr" dir="ltr">46.4</span> و <span class="ltr" dir="ltr">47.7 %</span>؛ بُرش <span class="ltr" dir="ltr">0.17</span> تا <span class="ltr" dir="ltr">0.32 GWh</span>؛ توپیِ بلندتر مکمل‌تر (<span class="ltr" dir="ltr">P75</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-161" class="quarto-xref">تمرین&nbsp;<span>13.85</span></a>.</strong> صفر، <span class="ltr" dir="ltr">+0.09 %</span> و <span class="ltr" dir="ltr">+0.28 %</span>؛ دادهٔ ساختگی قانونِ توانیِ دقیق است (<span class="ltr" dir="ltr">P76</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-162" class="quarto-xref">تمرین&nbsp;<span>13.121</span></a>.</strong> معیار: بادِ ده‌دقیقه‌ای با روشِ طوفان‌ها و بازه، ضریبِ تندباد در طوفان، هشدار که روشِ طراحیِ سازه و آیین‌نامهٔ محلی حاکم است (فصلِ ۳۰).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-163" class="quarto-xref">تمرین&nbsp;<span>13.122</span></a>.</strong> معیار: انرژیِ اضافه بیشتر در شب، کمتر در ساعت‌های خورشیدی، بُرشِ ناچیز، ارزشِ ساعتی (فصل‌های ۱۷ و ۱۸).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-164" class="quarto-xref">تمرین&nbsp;<span>13.144</span></a>.</strong> معیار: فاصلهٔ زمانیِ کمینه میانِ قله‌ها، بیشینهٔ هر رویداد، آزمونِ پایداریِ نتیجه با آستانه، شمارِ کافیِ رویداد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-165" class="quarto-xref">تمرین&nbsp;<span>13.145</span></a>.</strong> معیار: پنهان‌کردنِ رکوردهای سالمِ نماینده (همهٔ ساعت‌ها و فصل‌ها)، بازسازی، خطای میانگین و پراکندگی، انتخاب و سند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch13-166" class="quarto-xref">تمرین&nbsp;<span>13.166</span></a>.</strong> معیار: اعتبارسنجیِ متقابل با کنار گذاشتنِ ماه‌ها، پایداریِ خانه‌ها، اختلافِ انرژی، محافظه‌کاری تا کمپینِ واقعی.</p>
</div>
<section id="sec-ch13-examples-out" class="level3" data-number="13.21.1">
<h3 data-number="13.21.1" class="anchored" data-anchor-id="sec-ch13-examples-out"><span class="header-section-number">13.21.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01: 7.0 m/s at 100 m, shear 0.14, at 150 m: 7.409 m/s
P02: log law z0 0.1 m, 7.0 m/s at 100 m, at 60 m: 6.482 m/s
P03: shear from 6.0 at 60 m and 6.6 at 100 m: 0.1866
P04: TI with sigma 0.9 at 6 m/s: 0.150; at 15 m/s with 1.5: 0.100
P05: density at 880 hPa and 5 C: 1.1022 kg/m3
P06: veer 12 deg between 60 and 100 m: 0.30 deg per m
P07: recovery with 2,628 flagged of 52,560: 95.0 %
P08: u* for z0 0.05 m, 8 m/s at 100 m: 0.4 x 8 / ln(2000) = 0.421 m/s
P09: cosine error at 10 deg inclination: -1.52 %
P10: return level, Gumbel 25.0 and 1.2, 50 years: 29.7 m/s
P11: 50-year wind in 20 years: 0.332
P12: ratio method: 7.0 x 6.8 / 6.5 = 7.323 m/s
P13: least-squares slope r x sy/sx: 0.9 x 1.1 = 0.99
P14: speed +2 %, sensitivity 1.6: energy +3.2 %
P15: 24 monthly means, sd 14.7 %: 3.0 %
P16: energy uncertainty from 2.58 % speed and 1.6: 4.1 %
P17: hub 150 m from 100 m, shear 0.233: speed x 1.0991
P18: shear uncertainty 0.03 at 150 m: speed x 1.0122
P19: night shear 0.32, day 0.12, all hours 0.233 (A-250)
P20: fitted 'roughness': night 3.4 m, morning/evening 0.84-0.86 m, day 0.02 m
P21: veer: night +10 deg, day +2 deg between 60 and 100 m
P22: TI mean 0.238 at 4.5 m/s, 0.113 at 12.5 m/s; 90 % quantile 0.131 at 15
P23: density: January 1.103, July 1.009, mean 1.056 kg/m3
P24: lidar at 100 m: slope 1.0051, r^2 0.9966; recovery 92.0 %
P25: 150 m: lidar 7.828, mast extrapolated 7.775 m/s (-0.7 %)
P26: redundancy: wear from week 26 found in week 31
P27: recovery: 100 m 98.6 %, 80 m 36.9 %, 60 m 98.9 %
P28: icing found 147 of 288 records, no false alarm
P29: 80/100 ratio dips to 0.872 and 0.902 in 300-360 deg
P30: shear 80/100 logged 0.3856 against true 0.2358
P31: 120 m energy with 80/100 shear: +4.13 %
P32: sensitivity of energy to speed 1.60 % per %
P33: energy uncertainty 4.1 %; 150 m extrapolation adds 2.0 %
P34: extrapolation 120 m: one shear 19,410 vs row by row 19,392 MWh
P35: sectors 240-330 deg: 70.7 % of the energy
P36: Weibull ten-minute k 2.10, c 8.01; hourly k 2.11, c 8.01
P37: MCP: linear 7.239, variance ratio 7.248, sector 7.248 m/s
P38: MCP energy: linear 18,569, variance ratio 18,640 MWh per turbine
P39: site year 7.066 m/s; long term 7.248 m/s (+2.6 %)
P40: Gumbel location 26.72, scale 0.99; 50-year 30.6 m/s
P41: farm long term 191.87 GWh vs 2023 186.69 GWh (+2.8 %)
P42: P90 long term 181.8 GWh; one year 174.8 GWh
P43: value of +2.8 % on 186.69 GWh at 50 u/MWh: 261 k u a year
P44: faulty 80/100 shear, 12 turbines at 120 m: overstated by 9.62 GWh a year
P45: one-year P90 spread: sqrt(4.1^2 + 5.6^2) = 6.9 %
P46: MCP with r 0.951: least squares keeps r^2 = 0.904 of the site variance
P47: mast 2 % slow from a wrong factor: energy -3.2 %
P48: veer 10 deg over 40 m across 150 m rotor: 38 deg
P49: dtheta/dz, 12.0 C at 10 m, 11.0 C at 92 m: -0.0024 K/m (unstable)
P50: bulk Ri with 0.02 K/m, 280 K, 0.025 1/s: 1.12
P51: gust factor 1 + 2.5 x 0.16 = 1.40; gust at 12 m/s 16.8 m/s
P52: 340 and 20 deg: vector mean 0 deg, arithmetic mean 180 deg
P53: 150 Hz: certificate 7.56, generic 7.70 m/s (+1.85 %)
P54: 880 hPa, 120 m higher, 285 K: 867.4 hPa
P55: lidar error, dw 0.2 m/s, beams 30 deg: 0.173 m/s
P56: scan circle at 150 m, 28 deg: 159.5 m
P57: 80 m to 140 m, u(shear) 0.04: 2.24 %
P58: representative TI 0.12 + 1.28 x 0.03 = 0.158
P59: five years, 4.1 and 5.6 %: 4.80 %
P60: panel for 80 Wh a day, 3.5 sun-hours, 0.6: 38 W
P61: Ri: night +1.24, morning +0.12, evening +0.13, midday -2.46
P62: REWS: day 7.951, year 7.957, night 7.992, veer 7.888, jet 7.712
P63: gust factor 1.20 / 1.32 / 1.50 at TI 0.08 / 0.13 / 0.20; g 2.5
P64: wake loss: true 6.50 %, offset 6.22 %, turned layout 6.95 %
P65: lidar losing nights: kept records -1.15 %, hourly-weighted -0.08 %
P66: Weibull fits: -0.35 % (moments), -0.39 % (MLE), -0.36 % (LSQ)
P67: reference step: ratio 1.006 -&gt; 1.036 (t 6.8); long-term factor -1.5 %
P68: second year, +1.48 GWh P90 a year for 10 years at 50 u/MWh: 740 k u
P69: hub 120 m against 100 m: +13.65 GWh a year, 683 k u a year
P70: representative TI at 15 m/s: 0.132 from 607 records
P71: POT 50-year, u 25, sigma 1.2, 3 storms a year: 31.0 m/s
P72: 50-year: maxima 32.7 (29.3-35.3), POT 30.9 (29.6-32.3), true 30.6
P73: 50-year gust from 30.9 m/s, g 2.5, TI 0.10: 38.6 m/s
P74: matrix MCP: 7.257 m/s, 18,935 MWh (+1.6 % against variance ratio)
P75: night share 43.6/46.4/47.7 %; curtailed 0.17/0.25/0.32 GWh
P76: 80 m filling: hourly shear +0.09 %, 0.068 m/s; line +0.28 %, 0.168 m/s</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01: power law 7.0 m/s at 100 m, shear 0.2, to 150 m: 7.591 m/s
E02: log law z0 0.05 m, 7.0 m/s at 100 m, to 150 m: 7.373 m/s
E03: shear, 6.30 at 60 m, 7.10 at 100 m: ln(7.10/6.30)/ln(100/60) = 0.234
E04: TI of 10.0 m/s with sigma 1.3 m/s: 0.130
E05: veer 10 deg over 40 m: 0.25 deg per m
E06: cup cosine error at 5 deg inclination: -0.38 %
E07: recovery: 52,560 records, 1,500 flagged: 97.1 %
E08: speed +1 % with energy sensitivity 1.6: energy +1.6 %
E09: Gumbel 50-year level, location 26.7, scale 0.99: 30.6 m/s
E10: chance of the 50-year wind in 25 years: 1 - (1 - 1/50)^25 = 0.397
E11: long-term ratio: 7.066 x 6.662 / 6.494 = 7.249 m/s
E12: variance ratio slope: sd_site / sd_ref = 3.40 / 3.10 = 1.0968
E13: least-squares slope = r x variance-ratio slope = 0.951 x 1.0968 = 1.0431
E14: density at 875 hPa and 20 C: 1.0398 kg/m3
E15: mean standard error of 12 monthly means with sd 14.7 %: 4.2 %
E16: combined: sqrt(1^2 + 1^2 + 2^2 + 0.8^2) = 2.58 %</code></pre>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/12-solar-resource.html" class="pagination-link" aria-label="ارزیابیِ منبعِ خورشیدی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/14-site-screening-micrositing.html" class="pagination-link" aria-label="غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی">
        <span class="nav-page-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>