<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>15&nbsp; مدل‌سازیِ تولیدِ انرژی و تلفات – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/16-uncertainty-yield.html" rel="next">
<link href="../chapters/14-site-screening-micrositing.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/12-solar-resource.html">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/15-energy-yield-losses.html"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch15-map" id="toc-sec-ch15-map" class="nav-link active" data-scroll-target="#sec-ch15-map"><span class="header-section-number">15.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch15-a" id="toc-sec-ch15-a" class="nav-link" data-scroll-target="#sec-ch15-a"><span class="header-section-number">15.2</span> الف. معماریِ مدل</a>
  <ul class="collapse">
  <li><a href="#sec-ch15-a-why" id="toc-sec-ch15-a-why" class="nav-link" data-scroll-target="#sec-ch15-a-why"><span class="header-section-number">15.2.1</span> مدلِ تولید چیست و چه نیست</a></li>
  <li><a href="#sec-ch15-a-inputs" id="toc-sec-ch15-a-inputs" class="nav-link" data-scroll-target="#sec-ch15-a-inputs"><span class="header-section-number">15.2.2</span> ورودی‌ها و تفکیکِ زمانی</a></li>
  <li><a href="#sec-ch15-a-boundary" id="toc-sec-ch15-a-boundary" class="nav-link" data-scroll-target="#sec-ch15-a-boundary"><span class="header-section-number">15.2.3</span> مرزهای مدل</a></li>
  <li><a href="#sec-ch15-a-chain" id="toc-sec-ch15-a-chain" class="nav-link" data-scroll-target="#sec-ch15-a-chain"><span class="header-section-number">15.2.4</span> زنجیرهٔ مدل</a></li>
  <li><a href="#sec-ch15-a-alignment" id="toc-sec-ch15-a-alignment" class="nav-link" data-scroll-target="#sec-ch15-a-alignment"><span class="header-section-number">15.2.5</span> هم‌ترازیِ زمانی</a></li>
  <li><a href="#sec-ch15-a-settings" id="toc-sec-ch15-a-settings" class="nav-link" data-scroll-target="#sec-ch15-a-settings"><span class="header-section-number">15.2.6</span> تنظیماتِ نسخه‌دار و بازتولیدپذیری</a></li>
  </ul></li>
  <li><a href="#sec-ch15-b" id="toc-sec-ch15-b" class="nav-link" data-scroll-target="#sec-ch15-b"><span class="header-section-number">15.3</span> ب. تبدیلِ خورشیدی و بادی</a>
  <ul class="collapse">
  <li><a href="#sec-ch15-b-pv" id="toc-sec-ch15-b-pv" class="nav-link" data-scroll-target="#sec-ch15-b-pv"><span class="header-section-number">15.3.1</span> از تابش تا توانِ متناوب</a></li>
  <li><a href="#sec-ch15-b-wind" id="toc-sec-ch15-b-wind" class="nav-link" data-scroll-target="#sec-ch15-b-wind"><span class="header-section-number">15.3.2</span> از باد تا توان</a></li>
  <li><a href="#sec-ch15-b-hybrid" id="toc-sec-ch15-b-hybrid" class="nav-link" data-scroll-target="#sec-ch15-b-hybrid"><span class="header-section-number">15.3.3</span> هم‌زمانیِ باد و خورشید</a></li>
  <li><a href="#sec-ch15-b-onehour" id="toc-sec-ch15-b-onehour" class="nav-link" data-scroll-target="#sec-ch15-b-onehour"><span class="header-section-number">15.3.4</span> یک ساعت با دست</a></li>
  <li><a href="#sec-ch15-b-pvmodels" id="toc-sec-ch15-b-pvmodels" class="nav-link" data-scroll-target="#sec-ch15-b-pvmodels"><span class="header-section-number">15.3.5</span> انتخاب‌های مدلِ خورشیدی و اندازهٔ اثرشان</a></li>
  <li><a href="#sec-ch15-b-windmodels" id="toc-sec-ch15-b-windmodels" class="nav-link" data-scroll-target="#sec-ch15-b-windmodels"><span class="header-section-number">15.3.6</span> انتخاب‌های مدلِ بادی: تلاطم، توقف و ضریبِ دنباله</a></li>
  <li><a href="#sec-ch15-b-weibull" id="toc-sec-ch15-b-weibull" class="nav-link" data-scroll-target="#sec-ch15-b-weibull"><span class="header-section-number">15.3.7</span> انرژی از توزیعِ باد یا از سریِ زمانی</a></li>
  <li><a href="#sec-ch15-b-inverter" id="toc-sec-ch15-b-inverter" class="nav-link" data-scroll-target="#sec-ch15-b-inverter"><span class="header-section-number">15.3.8</span> از توانِ مستقیم به متناوب: وارون کردنِ مدلِ اینورتر</a></li>
  <li><a href="#sec-ch15-b-pr" id="toc-sec-ch15-b-pr" class="nav-link" data-scroll-target="#sec-ch15-b-pr"><span class="header-section-number">15.3.9</span> نسبتِ عملکرد ماه به ماه</a></li>
  </ul></li>
  <li><a href="#sec-ch15-c" id="toc-sec-ch15-c" class="nav-link" data-scroll-target="#sec-ch15-c"><span class="header-section-number">15.4</span> پ. آشتیِ ناخالص و خالص</a>
  <ul class="collapse">
  <li><a href="#sec-ch15-c-register" id="toc-sec-ch15-c-register" class="nav-link" data-scroll-target="#sec-ch15-c-register"><span class="header-section-number">15.4.1</span> دفترِ تلف‌ها</a></li>
  <li><a href="#sec-ch15-c-clipping" id="toc-sec-ch15-c-clipping" class="nav-link" data-scroll-target="#sec-ch15-c-clipping"><span class="header-section-number">15.4.2</span> بُرش و نسبتِ جریانِ مستقیم به متناوب</a></li>
  <li><a href="#sec-ch15-c-electrical" id="toc-sec-ch15-c-electrical" class="nav-link" data-scroll-target="#sec-ch15-c-electrical"><span class="header-section-number">15.4.3</span> تلفِ برقی و مصرفِ داخلی</a></li>
  <li><a href="#sec-ch15-c-availability" id="toc-sec-ch15-c-availability" class="nav-link" data-scroll-target="#sec-ch15-c-availability"><span class="header-section-number">15.4.4</span> دسترس‌پذیری: ضریب یا ساعت؟</a></li>
  <li><a href="#sec-ch15-c-interaction" id="toc-sec-ch15-c-interaction" class="nav-link" data-scroll-target="#sec-ch15-c-interaction"><span class="header-section-number">15.4.5</span> گرد و غبار و ترتیبِ تلف‌ها</a></li>
  <li><a href="#sec-ch15-c-degradation" id="toc-sec-ch15-c-degradation" class="nav-link" data-scroll-target="#sec-ch15-c-degradation"><span class="header-section-number">15.4.6</span> تخریب در طولِ عمر</a></li>
  <li><a href="#sec-ch15-c-limit" id="toc-sec-ch15-c-limit" class="nav-link" data-scroll-target="#sec-ch15-c-limit"><span class="header-section-number">15.4.7</span> حدِ صادرات، قطعی و ذخیره</a></li>
  <li><a href="#sec-ch15-c-p2" id="toc-sec-ch15-c-p2" class="nav-link" data-scroll-target="#sec-ch15-c-p2"><span class="header-section-number">15.4.8</span> شکلِ تلفِ برقی و هزینهٔ توانِ واکنشی</a></li>
  <li><a href="#sec-ch15-c-gridcurt" id="toc-sec-ch15-c-gridcurt" class="nav-link" data-scroll-target="#sec-ch15-c-gridcurt"><span class="header-section-number">15.4.9</span> بُرشِ دستوریِ شبکه</a></li>
  <li><a href="#sec-ch15-c-import" id="toc-sec-ch15-c-import" class="nav-link" data-scroll-target="#sec-ch15-c-import"><span class="header-section-number">15.4.10</span> برداشت از شبکه و صادراتِ خالص</a></li>
  <li><a href="#sec-ch15-c-overbuild" id="toc-sec-ch15-c-overbuild" class="nav-link" data-scroll-target="#sec-ch15-c-overbuild"><span class="header-section-number">15.4.11</span> اندازهٔ بلوکِ خورشیدی در برابرِ حدِ صادرات</a></li>
  <li><a href="#sec-ch15-c-iav" id="toc-sec-ch15-c-iav" class="nav-link" data-scroll-target="#sec-ch15-c-iav"><span class="header-section-number">15.4.12</span> تغییرِ سال به سال و پوششِ متقابلِ دو منبع</a></li>
  <li><a href="#sec-ch15-c-avgyear" id="toc-sec-ch15-c-avgyear" class="nav-link" data-scroll-target="#sec-ch15-c-avgyear"><span class="header-section-number">15.4.13</span> تلفِ سالِ میانگین یا میانگینِ تلف</a></li>
  <li><a href="#sec-ch15-c-lifetime" id="toc-sec-ch15-c-lifetime" class="nav-link" data-scroll-target="#sec-ch15-c-lifetime"><span class="header-section-number">15.4.14</span> انرژیِ خالص در طولِ عمر</a></li>
  <li><a href="#sec-ch15-c-environment" id="toc-sec-ch15-c-environment" class="nav-link" data-scroll-target="#sec-ch15-c-environment"><span class="header-section-number">15.4.15</span> کاهشِ تولید به سببِ محیطِ‌زیست</a></li>
  <li><a href="#sec-ch15-c-availtime" id="toc-sec-ch15-c-availtime" class="nav-link" data-scroll-target="#sec-ch15-c-availtime"><span class="header-section-number">15.4.16</span> دسترس‌پذیریِ زمانی و انرژی‌محور</a></li>
  <li><a href="#sec-ch15-c-allocation" id="toc-sec-ch15-c-allocation" class="nav-link" data-scroll-target="#sec-ch15-c-allocation"><span class="header-section-number">15.4.17</span> بُرش میانِ باد و خورشید چگونه تقسیم می‌شود</a></li>
  <li><a href="#sec-ch15-c-reactive" id="toc-sec-ch15-c-reactive" class="nav-link" data-scroll-target="#sec-ch15-c-reactive"><span class="header-section-number">15.4.18</span> توانِ واکنشی در حدِ اینورتر</a></li>
  <li><a href="#sec-ch15-c-ramplimit" id="toc-sec-ch15-c-ramplimit" class="nav-link" data-scroll-target="#sec-ch15-c-ramplimit"><span class="header-section-number">15.4.19</span> حدِ شیبِ تغییرِ توان: دقیقه‌ها، نه ساعت‌ها</a></li>
  <li><a href="#sec-ch15-c-batteryover" id="toc-sec-ch15-c-batteryover" class="nav-link" data-scroll-target="#sec-ch15-c-batteryover"><span class="header-section-number">15.4.20</span> باتری پشتِ بلوکِ خورشیدیِ بزرگ‌تر</a></li>
  <li><a href="#sec-ch15-c-shifting" id="toc-sec-ch15-c-shifting" class="nav-link" data-scroll-target="#sec-ch15-c-shifting"><span class="header-section-number">15.4.21</span> باتری برای جابه‌جاییِ زمانی: انرژیِ کمتر، پولِ بیشتر</a></li>
  </ul></li>
  <li><a href="#sec-ch15-d" id="toc-sec-ch15-d" class="nav-link" data-scroll-target="#sec-ch15-d"><span class="header-section-number">15.5</span> ت. آزمایشگاهِ مدلِ بازتولیدپذیر</a>
  <ul class="collapse">
  <li><a href="#sec-ch15-d-balance" id="toc-sec-ch15-d-balance" class="nav-link" data-scroll-target="#sec-ch15-d-balance"><span class="header-section-number">15.5.1</span> موازنهٔ ماهانه: مثالِ کارشدهٔ فصل</a></li>
  <li><a href="#sec-ch15-d-waterfall" id="toc-sec-ch15-d-waterfall" class="nav-link" data-scroll-target="#sec-ch15-d-waterfall"><span class="header-section-number">15.5.2</span> آبشارِ تلف</a></li>
  <li><a href="#sec-ch15-d-assumptions" id="toc-sec-ch15-d-assumptions" class="nav-link" data-scroll-target="#sec-ch15-d-assumptions"><span class="header-section-number">15.5.3</span> دو فرض، دو نتیجه</a></li>
  <li><a href="#sec-ch15-d-firstyear" id="toc-sec-ch15-d-firstyear" class="nav-link" data-scroll-target="#sec-ch15-d-firstyear"><span class="header-section-number">15.5.4</span> مدل در برابرِ سالِ نخستِ بهره‌برداری</a></li>
  <li><a href="#sec-ch15-d-tornado" id="toc-sec-ch15-d-tornado" class="nav-link" data-scroll-target="#sec-ch15-d-tornado"><span class="header-section-number">15.5.5</span> حساسیت: کدام ورودی بیشتر مهم است</a></li>
  <li><a href="#sec-ch15-d-bridge" id="toc-sec-ch15-d-bridge" class="nav-link" data-scroll-target="#sec-ch15-d-bridge"><span class="header-section-number">15.5.6</span> پلِ میانِ دو مدل</a></li>
  <li><a href="#sec-ch15-d-errors" id="toc-sec-ch15-d-errors" class="nav-link" data-scroll-target="#sec-ch15-d-errors"><span class="header-section-number">15.5.7</span> خطاهای رایجِ مدل‌های تولید</a></li>
  <li><a href="#sec-ch15-d-monthly" id="toc-sec-ch15-d-monthly" class="nav-link" data-scroll-target="#sec-ch15-d-monthly"><span class="header-section-number">15.5.8</span> مدلِ ماهانهٔ صفحه‌گسترده در برابرِ مدلِ ساعتی</a></li>
  <li><a href="#sec-ch15-d-report" id="toc-sec-ch15-d-report" class="nav-link" data-scroll-target="#sec-ch15-d-report"><span class="header-section-number">15.5.9</span> گزارشِ تولید: ساختار و خواننده</a></li>
  </ul></li>
  <li><a href="#sec-ch15-e" id="toc-sec-ch15-e" class="nav-link" data-scroll-target="#sec-ch15-e"><span class="header-section-number">15.6</span> ث. پیش‌بینیِ کوتاه‌مدت و اعتبارسنجی</a>
  <ul class="collapse">
  <li><a href="#sec-ch15-e-why" id="toc-sec-ch15-e-why" class="nav-link" data-scroll-target="#sec-ch15-e-why"><span class="header-section-number">15.6.1</span> از ارزیابیِ بلندمدت تا پیش‌بینیِ فردا</a></li>
  <li><a href="#sec-ch15-e-archive" id="toc-sec-ch15-e-archive" class="nav-link" data-scroll-target="#sec-ch15-e-archive"><span class="header-section-number">15.6.2</span> آرشیوِ پیش‌بینی و آزمونِ منصفانه</a></li>
  <li><a href="#sec-ch15-e-horizon" id="toc-sec-ch15-e-horizon" class="nav-link" data-scroll-target="#sec-ch15-e-horizon"><span class="header-section-number">15.6.3</span> خطا بر حسبِ افق</a></li>
  <li><a href="#sec-ch15-e-technology" id="toc-sec-ch15-e-technology" class="nav-link" data-scroll-target="#sec-ch15-e-technology"><span class="header-section-number">15.6.4</span> خطا بر حسبِ فناوری</a></li>
  <li><a href="#sec-ch15-e-probabilistic" id="toc-sec-ch15-e-probabilistic" class="nav-link" data-scroll-target="#sec-ch15-e-probabilistic"><span class="header-section-number">15.6.5</span> پیش‌بینیِ احتمالاتی: کمیت‌ها، پوشش و پینبال</a></li>
  <li><a href="#sec-ch15-e-leakage" id="toc-sec-ch15-e-leakage" class="nav-link" data-scroll-target="#sec-ch15-e-leakage"><span class="header-section-number">15.6.6</span> نشتِ داده</a></li>
  <li><a href="#sec-ch15-e-ramps" id="toc-sec-ch15-e-ramps" class="nav-link" data-scroll-target="#sec-ch15-e-ramps"><span class="header-section-number">15.6.7</span> رمپ‌ها</a></li>
  <li><a href="#sec-ch15-e-drift" id="toc-sec-ch15-e-drift" class="nav-link" data-scroll-target="#sec-ch15-e-drift"><span class="header-section-number">15.6.8</span> رانش و بازآموزی</a></li>
  <li><a href="#sec-ch15-e-sources" id="toc-sec-ch15-e-sources" class="nav-link" data-scroll-target="#sec-ch15-e-sources"><span class="header-section-number">15.6.9</span> منبع‌های پیش‌بینی بر حسبِ افق</a></li>
  <li><a href="#sec-ch15-e-ensemble" id="toc-sec-ch15-e-ensemble" class="nav-link" data-scroll-target="#sec-ch15-e-ensemble"><span class="header-section-number">15.6.10</span> همادِ پیش‌بینی و کالیبره کردنِ آن</a></li>
  <li><a href="#sec-ch15-e-reliability" id="toc-sec-ch15-e-reliability" class="nav-link" data-scroll-target="#sec-ch15-e-reliability"><span class="header-section-number">15.6.11</span> قابلیتِ اعتمادِ کمیت‌ها</a></li>
  <li><a href="#sec-ch15-e-errmap" id="toc-sec-ch15-e-errmap" class="nav-link" data-scroll-target="#sec-ch15-e-errmap"><span class="header-section-number">15.6.12</span> نقشهٔ خطا: ماه و ساعت</a></li>
  <li><a href="#sec-ch15-e-blend" id="toc-sec-ch15-e-blend" class="nav-link" data-scroll-target="#sec-ch15-e-blend"><span class="header-section-number">15.6.13</span> آمیختنِ ماندگاری و پیش‌بینیِ هوا</a></li>
  <li><a href="#sec-ch15-e-learned" id="toc-sec-ch15-e-learned" class="nav-link" data-scroll-target="#sec-ch15-e-learned"><span class="header-section-number">15.6.14</span> اصلاحِ آموخته، با آزمونِ منصفانه</a></li>
  <li><a href="#sec-ch15-e-scada" id="toc-sec-ch15-e-scada" class="nav-link" data-scroll-target="#sec-ch15-e-scada"><span class="header-section-number">15.6.15</span> دامِ دادهٔ بهره‌برداری</a></li>
  </ul></li>
  <li><a href="#sec-ch15-f" id="toc-sec-ch15-f" class="nav-link" data-scroll-target="#sec-ch15-f"><span class="header-section-number">15.7</span> ج. آزمایشگاهِ گرد و غبار و شست‌وشو</a>
  <ul class="collapse">
  <li><a href="#sec-ch15-f-policies" id="toc-sec-ch15-f-policies" class="nav-link" data-scroll-target="#sec-ch15-f-policies"><span class="header-section-number">15.7.1</span> سیاست‌ها در برابرِ بی‌شست‌وشو</a></li>
  <li><a href="#sec-ch15-f-weighting" id="toc-sec-ch15-f-weighting" class="nav-link" data-scroll-target="#sec-ch15-f-weighting"><span class="header-section-number">15.7.2</span> وزن‌دهی با انرژی</a></li>
  <li><a href="#sec-ch15-f-uncertainty" id="toc-sec-ch15-f-uncertainty" class="nav-link" data-scroll-target="#sec-ch15-f-uncertainty"><span class="header-section-number">15.7.3</span> عدمِ قطعیت، کیفیت و آب</a></li>
  </ul></li>
  <li><a href="#sec-ch15-g" id="toc-sec-ch15-g" class="nav-link" data-scroll-target="#sec-ch15-g"><span class="header-section-number">15.8</span> چ. آزمایشگاهِ از پیش‌بینی تا عرضه</a>
  <ul class="collapse">
  <li><a href="#sec-ch15-g-policies" id="toc-sec-ch15-g-policies" class="nav-link" data-scroll-target="#sec-ch15-g-policies"><span class="header-section-number">15.8.1</span> کدام کمیت را عرضه کنیم</a></li>
  <li><a href="#sec-ch15-g-reserve" id="toc-sec-ch15-g-reserve" class="nav-link" data-scroll-target="#sec-ch15-g-reserve"><span class="header-section-number">15.8.2</span> ذخیرهٔ لازم</a></li>
  <li><a href="#sec-ch15-g-derivation" id="toc-sec-ch15-g-derivation" class="nav-link" data-scroll-target="#sec-ch15-g-derivation"><span class="header-section-number">15.8.3</span> چرا یک‌سوم: اشتقاقِ کمیتِ عرضه</a></li>
  <li><a href="#sec-ch15-g-value" id="toc-sec-ch15-g-value" class="nav-link" data-scroll-target="#sec-ch15-g-value"><span class="header-section-number">15.8.4</span> ارزشِ پیش‌بینیِ بهتر</a></li>
  <li><a href="#sec-ch15-g-intraday" id="toc-sec-ch15-g-intraday" class="nav-link" data-scroll-target="#sec-ch15-g-intraday"><span class="header-section-number">15.8.5</span> به‌روزرسانیِ درون‌روزی</a></li>
  </ul></li>
  <li><a href="#sec-ch15-plantp" id="toc-sec-ch15-plantp" class="nav-link" data-scroll-target="#sec-ch15-plantp"><span class="header-section-number">15.9</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch15-design" id="toc-sec-ch15-design" class="nav-link" data-scroll-target="#sec-ch15-design"><span class="header-section-number">15.10</span> گردشِ کارِ مدلِ تولید و پیش‌بینی</a></li>
  <li><a href="#sec-ch15-lab" id="toc-sec-ch15-lab" class="nav-link" data-scroll-target="#sec-ch15-lab"><span class="header-section-number">15.11</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch15-mfg" id="toc-sec-ch15-mfg" class="nav-link" data-scroll-target="#sec-ch15-mfg"><span class="header-section-number">15.12</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch15-std" id="toc-sec-ch15-std" class="nav-link" data-scroll-target="#sec-ch15-std"><span class="header-section-number">15.13</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch15-deliverable" id="toc-sec-ch15-deliverable" class="nav-link" data-scroll-target="#sec-ch15-deliverable"><span class="header-section-number">15.14</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch15-summary" id="toc-sec-ch15-summary" class="nav-link" data-scroll-target="#sec-ch15-summary"><span class="header-section-number">15.15</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch15-vocab" id="toc-sec-ch15-vocab" class="nav-link" data-scroll-target="#sec-ch15-vocab"><span class="header-section-number">15.15.1</span> واژگانِ فصلِ ۱۵</a></li>
  </ul></li>
  <li><a href="#sec-ch15-assess" id="toc-sec-ch15-assess" class="nav-link" data-scroll-target="#sec-ch15-assess"><span class="header-section-number">15.16</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">15.16.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">15.16.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">15.16.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">15.16.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">15.16.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch15-solutions" id="toc-sec-ch15-solutions" class="nav-link" data-scroll-target="#sec-ch15-solutions"><span class="header-section-number">15.17</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch15-examples-out" id="toc-sec-ch15-examples-out" class="nav-link" data-scroll-target="#sec-ch15-examples-out"><span class="header-section-number">15.17.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/12-solar-resource.html">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/15-energy-yield-losses.html"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch15" class="quarto-section-identifier"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch15-map" class="level2" data-number="15.1">
<h2 data-number="15.1" class="anchored" data-anchor-id="sec-ch15-map"><span class="header-section-number">15.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>معماریِ یک مدلِ تولیدِ انرژی را بسازد و مستند کند: ورودی‌های سریِ زمانی و تفکیکشان، مرزهای مدل، زنجیرهٔ مدل، هم‌ترازیِ زمانی، تنظیماتِ نسخه‌دار و آزمونِ یکا و موازنه.</li>
<li>تبدیلِ تابش به توانِ جریانِ مستقیم و متناوب (دما، زاویه، اینورتر، بُرش) و تبدیلِ باد به توان (منحنیِ توان، چگالی، زمین، دنباله، دسترس‌پذیری) را برای هر ساعت انجام دهد و هم‌زمانیِ باد و خورشید را بسنجد.</li>
<li>انرژیِ ناخالص را تا خالص در نقطهٔ اتصال آشتی دهد: هر تلف جدا (بُرش، برقی، دسترس‌پذیری، گرد و غبار، تخریب، حدِ صادرات، قطعی، ذخیره‌سازی، دنباله)، با ترتیبِ درست و بی شمارشِ دوباره؛ و موازنهٔ ماهانه و آبشارِ تلف بسازد.</li>
<li>شست‌وشوی ماژول را در مدلِ تولید ارزیابی کند: انرژیِ بازیافته، آب، هزینه، کیفیت و عدمِ قطعیت، در برابرِ بی‌شست‌وشو؛ بی آنکه فرض کند شست‌وشوی بیشتر همیشه بهتر است.</li>
<li>پیش‌بینیِ کوتاه‌مدت را از ارزیابیِ بلندمدت جدا کند، روش‌های پایه و هواشناختی را با افق و فناوری مقایسه کند، با معیارهای درست (سوگیری، میانگینِ قدرِ مطلقِ خطا، جذرِ میانگینِ مربعات، مهارت، کمیت‌ها و پوشش، رمپ) اعتبارسنجی کند، از نشتِ داده و رانش بپرهیزد، و توزیعِ پیش‌بینی را به تصمیمِ عرضه و ذخیره ببرد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> زنجیرهٔ خورشیدیِ فصلِ ۱۰ (<a href="10-pv-modules-arrays.html" class="quarto-xref"><span>فصل 10</span></a>)، توربین و دنبالهٔ فصلِ ۱۱ (<a href="11-wind-turbines.html" class="quarto-xref"><span>فصل 11</span></a>)، پایه‌های بلندمدتِ منبع در فصل‌های ۱۲ و ۱۳ (<span class="ltr" dir="ltr">D-016</span>، <span class="ltr" dir="ltr">D-017</span>)، چیدمانِ <span class="ltr" dir="ltr">W2b</span>ِ فصلِ ۱۴ (<span class="ltr" dir="ltr">D-018</span>)، و آمارِ فصلِ ۳ (<a href="03-mathematics.html" class="quarto-xref"><span>فصل 3</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="ltr" dir="ltr">20 MW</span> در <span class="ltr" dir="ltr">5</span> ساعت چند مگاوات‌ساعت است؟</li>
<li>دو تلفِ ده درصدی پشتِ هم چند درصد تلفِ کل‌اند؟</li>
<li>ضریبِ ظرفیتِ نیروگاهِ <span class="ltr" dir="ltr">100 MW</span>ی با <span class="ltr" dir="ltr">300 GWh</span> در سال چیست؟</li>
<li>چرا چگالیِ کمتر توانِ توربین را کم می‌کند؟</li>
<li>خطای جذرِ میانگینِ مربعاتِ خطاهای <span class="ltr" dir="ltr">2</span> و <span class="ltr" dir="ltr">−2</span> چیست؟</li>
<li>اگر دادهٔ یک منبع یک ساعت دیرتر برچسب خورده باشد، کدام نتیجه‌ها عوض می‌شوند؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="ltr" dir="ltr">100 MWh</span>؛ (۲) <span class="ltr" dir="ltr">19 %</span>؛ (۳) <span class="math inline">\(300{,}000/(100 \times 8760) = 0.342\)</span>؛ (۴) توانِ باد با چگالی متناسب است؛ (۵) <span class="ltr" dir="ltr">2</span>؛ (۶) همهٔ نتیجه‌های ساعتی (هم‌زمانی، بُرش، ذخیره)، نه جمعِ سالانه. اگر دو پرسش یا بیشتر را نتوانستید، <a href="05-computing-and-data.html" class="quarto-xref"><span>فصل 5</span></a> و <a href="10-pv-modules-arrays.html" class="quarto-xref"><span>فصل 10</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۱۰ تا ۱۴ هر کدام تکه‌ای از انرژیِ نیروگاه را ساختند: زنجیرهٔ خورشیدی، توربین و دنباله، منبعِ بلندمدت، جای توربین‌ها. این فصل آن‌ها را در <strong>یک مدلِ ساعتیِ نسخه‌دار</strong> (<span class="ltr" dir="ltr">15.1</span>) کنارِ هم می‌گذارد و از انرژیِ ناخالص تا خالصِ تحویلی در نقطهٔ اتصال آشتی می‌دهد: <strong>بیانیهٔ تولیدِ <span class="ltr" dir="ltr">P50</span></strong> نیروگاه (<span class="ltr" dir="ltr">D-019</span>). سپس به ساعت‌های <strong>آینده</strong> می‌رود: پیش‌بینیِ کوتاه‌مدت، اعتبارسنجیِ آن و بردنِ عدمِ قطعیتش به تصمیمِ عرضه. عدمِ قطعیتِ خودِ بیانیهٔ تولید و <span class="ltr" dir="ltr">P90</span> در فصلِ ۱۶ می‌آید.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>عددهای این فصل از دادهٔ <strong>ساختگی</strong> و پایه‌های آموزشی ساخته شده‌اند (<span class="ltr" dir="ltr">A-267</span> تا <span class="ltr" dir="ltr">A-276</span>)؛ آرشیوِ پیش‌بینی ساختگی است و هیچ محصولِ پیش‌بینیِ واقعی را ارزیابی نمی‌کند. مدلِ بانک‌پذیر در نرم‌افزارِ اعتبارسنجی‌شده با تنظیماتِ مستند ساخته و مهندسِ مستقل آن را بازبینی می‌کند (فصلِ ۱۶). یادگیریِ ماشینی در این فصل بزرگ‌نمایی نمی‌شود: هر روش پیش از هر چیز با خطِ پایه مقایسه می‌شود.</p>
</div>
</div>
</section>
<section id="sec-ch15-a" class="level2" data-number="15.2">
<h2 data-number="15.2" class="anchored" data-anchor-id="sec-ch15-a"><span class="header-section-number">15.2</span> الف. معماریِ مدل</h2>
<section id="sec-ch15-a-why" class="level3" data-number="15.2.1">
<h3 data-number="15.2.1" class="anchored" data-anchor-id="sec-ch15-a-why"><span class="header-section-number">15.2.1</span> مدلِ تولید چیست و چه نیست</h3>
<p><strong>ایده.</strong> مدلِ تولیدِ انرژی برنامه‌ای است که منبع (تابش و باد در هر ساعت)، تجهیزات (ماژول، اینورتر، توربین، کابل، ترانسفورماتور) و قیدها (حدِ صادرات، دسترس‌پذیری) را می‌گیرد و انرژیِ <strong>تحویلی</strong> را می‌دهد. دو نوعِ کاملاً متفاوت دارد: <strong>ارزیابیِ بلندمدت</strong> («یک سالِ میانگینِ نیروگاه چقدر می‌دهد؟»: پایهٔ تصمیمِ سرمایه‌گذاری، با عدمِ قطعیتِ چندساله) و <strong>پیش‌بینیِ کوتاه‌مدت</strong> («فردا ساعتِ ده چقدر؟»: پایهٔ عرضه و بهره‌برداری، با خطای ساعتی). هر دو زنجیرهٔ تبدیلِ مشترکی دارند، اما ورودی، خروجی، معیارِ درستی و مصرف‌کننده‌شان فرق دارد. این فصل هر دو را می‌سازد و از هم جدا نگه می‌دارد.</p>
<div id="tbl-ch15-twomodels" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch15-twomodels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;15.1: دو مدل با یک زنجیره
</figcaption>
<div aria-describedby="tbl-ch15-twomodels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th></th>
<th>ارزیابیِ بلندمدتِ تولید</th>
<th>پیش‌بینیِ کوتاه‌مدت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پرسش</td>
<td>میانگینِ سالانه و پراکندگیِ آن</td>
<td>توانِ ساعت‌های آینده</td>
</tr>
<tr class="even">
<td>ورودی</td>
<td>سالِ نماینده یا سری‌های بلندمدت</td>
<td>پیش‌بینیِ هوا، دادهٔ زنده</td>
</tr>
<tr class="odd">
<td>خروجی</td>
<td><span class="ltr" dir="ltr">P50</span>، <span class="ltr" dir="ltr">P90</span>، موازنهٔ ماهانه</td>
<td>سریِ ساعتی، کمیت‌ها</td>
</tr>
<tr class="even">
<td>معیارِ درستی</td>
<td>موازنهٔ انرژی، بازبینی، دادهٔ بهره‌برداری</td>
<td>خطا بر حسبِ افق، مهارت، پوشش</td>
</tr>
<tr class="odd">
<td>مصرف‌کننده</td>
<td>وام‌دهنده، سرمایه‌گذار</td>
<td>بهره‌بردار، بازار، شبکه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ارزیابیِ بلندمدت و پیش‌بینیِ کوتاه‌مدت در چه چیزهایی فرق دارند؟</li>
<li>معیارِ درستیِ هر کدام چیست؟</li>
<li>چرا این دو را باید جدا نگه داشت؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-a-inputs" class="level3" data-number="15.2.2">
<h3 data-number="15.2.2" class="anchored" data-anchor-id="sec-ch15-a-inputs"><span class="header-section-number">15.2.2</span> ورودی‌ها و تفکیکِ زمانی</h3>
<p><strong>ایده.</strong> ورودی‌های مدلِ نیروگاهِ P: سالِ ساعتیِ بستهٔ داده (تابش، دما، باد، فشار)، پایه‌های بلندمدت (<span class="ltr" dir="ltr">D-016</span> برای خورشیدی، <span class="ltr" dir="ltr">D-017</span> برای باد)، پرونده‌های تجهیزات (ماژول <span class="ltr" dir="ltr">PVM-550</span>، توربین <span class="ltr" dir="ltr">WT-5.0-150</span>)، چیدمان (<span class="ltr" dir="ltr">D-018</span>) و سناریو (<span class="ltr" dir="ltr">S0</span> بی ذخیره‌ساز). هر ورودی <strong>منبع و نسخه</strong> دارد. <strong>تفکیکِ زمانی</strong> هم یک انتخاب است: منحنیِ توانِ توربین خمیده است، پس انرژی از تندیِ ده‌دقیقه‌ای با انرژی از میانگینِ ساعتی کمی فرق دارد؛ بُرش و حدِ صادرات روی <strong>قله‌ها</strong> کار می‌کنند و تفکیکِ درشت آن‌ها را صاف می‌کند.</p>
<pre class="text"><code>time resolution of the inputs (one turbine, pack curve, mast year):
  ten-minute speeds   18,166 MWh; hourly means   18,184 MWh (+0.10 %)
  the power curve is curved: averaging the speed first changes
  the energy a little; clipping and curtailment, which act on
  peaks, need the finest resolution the data allow
  PV clipping hours in the hourly model: 390 h</code></pre>
<div id="exm-ch15-resolution" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.1 (ده دقیقه یا یک ساعت)</strong></span> <strong>پرسش.</strong> انرژیِ یک توربین را با تندی‌های ده‌دقیقه‌ایِ سالِ دکل و با میانگین‌های ساعتیِ همان داده حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">18,166</span> در برابرِ <span class="ltr" dir="ltr">18,184 MWh</span> (<span class="ltr" dir="ltr">+0.10 %</span>)؛ <span class="ltr" dir="ltr">390</span> ساعت بُرشِ خورشیدی در مدلِ ساعتی.</p>
<p><strong>تفسیر.</strong> برای انرژیِ سالانهٔ این ساختگاه، تفکیکِ ساعتی کافی است (همان نتیجهٔ فصلِ ۱۳). اما بُرشِ اینورتر و حدِ صادرات در دقیقه‌هایی رخ می‌دهند که میانگینِ ساعتی پنهان می‌کند؛ اگر این تلف‌ها بزرگ بودند، تفکیکِ ریزتر یا تصحیحِ آماری لازم بود. قاعده: تفکیک را با <strong>حساسیت‌سنجی</strong> انتخاب کنید، نه با عادت. <strong>وارسی:</strong> <span class="math inline">\(18{,}184/18{,}166 - 1 = 0.10\ \%\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج ورودیِ مدلِ نیروگاهِ P را با منبعشان نام ببرید.</li>
<li>چرا میانگین‌گیریِ تندی انرژی را عوض می‌کند؟</li>
<li>کدام تلف‌ها به تفکیکِ ریز حساس‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-a-boundary" class="level3" data-number="15.2.3">
<h3 data-number="15.2.3" class="anchored" data-anchor-id="sec-ch15-a-boundary"><span class="header-section-number">15.2.3</span> مرزهای مدل</h3>
<p><strong>ایده.</strong> «انرژیِ نیروگاه» بی <strong>مرز</strong> معنا ندارد. سه مرزِ رایج: <strong>پایانهٔ اینورتر و توربین</strong> (خروجیِ هر واحد)، <strong>باسِ ولتاژِ متوسط</strong> (جمعِ واحدها پیش از ترانسفورماتورِ اصلی)، و <strong>نقطهٔ اتصال</strong> (جایی که انرژی به شبکه تحویل و اندازه‌گیریِ تجاری می‌شود). هر تلف به یک مرز تعلق دارد و هر عددِ گزارش باید بگوید در کدام مرز است:</p>
<div id="tbl-ch15-boundary" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch15-boundary-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;15.2: مرزهای مدلِ تولیدِ نیروگاهِ P
</figcaption>
<div aria-describedby="tbl-ch15-boundary-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 45%">
<col style="width: 23%">
</colgroup>
<thead>
<tr class="header">
<th>مرز</th>
<th>آنچه پیش از آن حساب می‌شود</th>
<th>عددِ نیروگاهِ P (سال)</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>خروجیِ واحدها</td>
<td>منبع، تبدیل، دنباله، گرد و غبار، دسترس‌پذیری</td>
<td>باد <span class="ltr" dir="ltr">193.1</span>، خورشیدی <span class="ltr" dir="ltr">108.4 GWh</span></td>
</tr>
<tr class="even">
<td>باسِ ولتاژِ متوسط</td>
<td>جمعِ دو فناوری</td>
<td><span class="ltr" dir="ltr">301.5 GWh</span></td>
</tr>
<tr class="odd">
<td>نقطهٔ اتصال</td>
<td>تلفِ ترانسفورماتور و کابل، مصرفِ داخلی، حدِ صادرات، قطعی</td>
<td><span class="ltr" dir="ltr">295.1 GWh</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه مرزِ مدل را تعریف کنید.</li>
<li>مصرفِ داخلیِ نیروگاه به کدام مرز تعلق دارد؟</li>
<li>چرا هر عددِ گزارش باید مرزش را بگوید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-a-chain" class="level3" data-number="15.2.4">
<h3 data-number="15.2.4" class="anchored" data-anchor-id="sec-ch15-a-chain"><span class="header-section-number">15.2.4</span> زنجیرهٔ مدل</h3>
<p><strong>ایده.</strong> مدل یک <strong>زنجیره</strong> است: هر گام سریِ ساعتیِ خروجیِ گامِ قبل را می‌گیرد و سریِ تازه‌ای می‌دهد (<a href="#fig-ch15-chain" class="quarto-xref">شکل&nbsp;<span>15.1</span></a>). ترتیبِ گام‌ها <strong>فیزیکی</strong> است: گرد و غبار پیش از اینورتر روی نور اثر می‌کند، دنباله پیش از دسترس‌پذیری، حدِ صادرات پس از جمعِ دو فناوری. چون هر گام سریِ کامل را نگه می‌دارد، تلفِ هر گام <strong>دقیق</strong> است و جمعِ تلف‌ها با اختلافِ ناخالص و خالص <strong>برابر</strong> است (موازنهٔ انرژی). درصدِ تلف‌ها اما <strong>جمع نمی‌شوند</strong>، ضرب می‌شوند (<span class="ltr" dir="ltr">E02</span>).</p>
<div id="fig-ch15-chain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-chain.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.1: زنجیرهٔ مدلِ تولیدِ نیروگاهِ P (نسخهٔ <span class="ltr" dir="ltr">15.1</span>): ورودی‌ها، زنجیرهٔ باد و خورشیدی تا ولتاژِ متوسط، تلف‌های نیروگاه تا نقطهٔ اتصال، و تنظیماتِ نسخه‌دار
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span></span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> Waterfall:</span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Ordered loss steps on an hourly energy series. Each step stores the</span></span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a><span class="co">    series after it, so step losses are exact and add up to the total;</span></span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a><span class="co">    percentages are of the energy entering each step."""</span></span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a>    name: <span class="bu">str</span></span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a>    steps: <span class="bu">list</span> <span class="op">=</span> field(default_factory<span class="op">=</span><span class="bu">list</span>)          <span class="co"># (label, series)</span></span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-9"><a href="#cb2-9" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> start(<span class="va">self</span>, label: <span class="bu">str</span>, series) <span class="op">-&gt;</span> <span class="st">"Waterfall"</span>:</span>
<span id="cb2-10"><a href="#cb2-10" aria-hidden="true" tabindex="-1"></a>        <span class="va">self</span>.steps <span class="op">=</span> [(label, np.asarray(series, <span class="bu">float</span>))]</span>
<span id="cb2-11"><a href="#cb2-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="va">self</span></span>
<span id="cb2-12"><a href="#cb2-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-13"><a href="#cb2-13" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> <span class="bu">apply</span>(<span class="va">self</span>, label: <span class="bu">str</span>, series_after) <span class="op">-&gt;</span> <span class="st">"Waterfall"</span>:</span>
<span id="cb2-14"><a href="#cb2-14" aria-hidden="true" tabindex="-1"></a>        <span class="va">self</span>.steps.append((label, np.asarray(series_after, <span class="bu">float</span>)))</span>
<span id="cb2-15"><a href="#cb2-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="va">self</span></span>
<span id="cb2-16"><a href="#cb2-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-17"><a href="#cb2-17" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> totals(<span class="va">self</span>) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">tuple</span>[<span class="bu">str</span>, <span class="bu">float</span>, <span class="bu">float</span>]]:</span>
<span id="cb2-18"><a href="#cb2-18" aria-hidden="true" tabindex="-1"></a>        <span class="co">"""(label, energy after the step, loss % of the energy entering)."""</span></span>
<span id="cb2-19"><a href="#cb2-19" aria-hidden="true" tabindex="-1"></a>        out, prev <span class="op">=</span> [], <span class="va">None</span></span>
<span id="cb2-20"><a href="#cb2-20" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> label, s <span class="kw">in</span> <span class="va">self</span>.steps:</span>
<span id="cb2-21"><a href="#cb2-21" aria-hidden="true" tabindex="-1"></a>            e <span class="op">=</span> <span class="bu">float</span>(s.<span class="bu">sum</span>())</span>
<span id="cb2-22"><a href="#cb2-22" aria-hidden="true" tabindex="-1"></a>            pct <span class="op">=</span> <span class="fl">0.0</span> <span class="cf">if</span> prev <span class="kw">is</span> <span class="va">None</span> <span class="cf">else</span> <span class="dv">100</span> <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> e <span class="op">/</span> prev)</span>
<span id="cb2-23"><a href="#cb2-23" aria-hidden="true" tabindex="-1"></a>            out.append((label, e, pct))</span>
<span id="cb2-24"><a href="#cb2-24" aria-hidden="true" tabindex="-1"></a>            prev <span class="op">=</span> e</span>
<span id="cb2-25"><a href="#cb2-25" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> out</span>
<span id="cb2-26"><a href="#cb2-26" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-27"><a href="#cb2-27" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> check(<span class="va">self</span>, tol: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1e-9</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]:</span>
<span id="cb2-28"><a href="#cb2-28" aria-hidden="true" tabindex="-1"></a>        <span class="co">"""Total loss two ways: from the first and last energy, and as the</span></span>
<span id="cb2-29"><a href="#cb2-29" aria-hidden="true" tabindex="-1"></a><span class="co">        product of the step factors; they must agree (energy balance)."""</span></span>
<span id="cb2-30"><a href="#cb2-30" aria-hidden="true" tabindex="-1"></a>        t <span class="op">=</span> <span class="va">self</span>.totals()</span>
<span id="cb2-31"><a href="#cb2-31" aria-hidden="true" tabindex="-1"></a>        total <span class="op">=</span> <span class="dv">1</span> <span class="op">-</span> t[<span class="op">-</span><span class="dv">1</span>][<span class="dv">1</span>] <span class="op">/</span> t[<span class="dv">0</span>][<span class="dv">1</span>]</span>
<span id="cb2-32"><a href="#cb2-32" aria-hidden="true" tabindex="-1"></a>        prod <span class="op">=</span> <span class="dv">1</span> <span class="op">-</span> np.prod([<span class="dv">1</span> <span class="op">-</span> x[<span class="dv">2</span>] <span class="op">/</span> <span class="dv">100</span> <span class="cf">for</span> x <span class="kw">in</span> t[<span class="dv">1</span>:]])</span>
<span id="cb2-33"><a href="#cb2-33" aria-hidden="true" tabindex="-1"></a>        <span class="cf">assert</span> <span class="bu">abs</span>(total <span class="op">-</span> prod) <span class="op">&lt;</span> tol, <span class="st">"waterfall does not balance"</span></span>
<span id="cb2-34"><a href="#cb2-34" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> total, <span class="bu">sum</span>(x[<span class="dv">2</span>] <span class="cf">for</span> x <span class="kw">in</span> t[<span class="dv">1</span>:]) <span class="op">/</span> <span class="dv">100</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هر گام سریِ کامل را نگه می‌دارد و نه فقط یک ضریب؟</li>
<li>ترتیبِ گرد و غبار و اینورتر چرا فیزیکی است؟</li>
<li>دو تلفِ <span class="ltr" dir="ltr">10 %</span> و <span class="ltr" dir="ltr">20 %</span> با هم چند درصدند (<span class="ltr" dir="ltr">E02</span>)؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-a-alignment" class="level3" data-number="15.2.5">
<h3 data-number="15.2.5" class="anchored" data-anchor-id="sec-ch15-a-alignment"><span class="header-section-number">15.2.5</span> هم‌ترازیِ زمانی</h3>
<p><strong>ایده.</strong> نیروگاهِ هیبریدی دو منبع را <strong>ساعت به ساعت</strong> جمع می‌کند. اگر یکی برچسبِ آغازِ بازه و دیگری پایانِ بازه داشته باشد (فصلِ ۵)، یا یکی به وقتِ محلی و دیگری به وقتِ جهانی باشد (فصلِ ۱۲)، جمعِ سالانه درست می‌ماند اما <strong>هر نتیجهٔ ساعتی</strong> غلط می‌شود: هم‌زمانی، بُرش، ذخیره، عرضه.</p>
<pre class="text"><code>time alignment: PV read one hour late (interval-end labels taken as
  interval-start, chapter 5) against the right alignment:
                             right     PV 1 h late
  curtailment at MV, MWh        426         411
  hours both above half        594         583
  correlation wind-PV       -0.115      -0.126
  the annual energies do not change, but every hourly product
  (curtailment, coincidence, storage, dispatch) does: check the
  labels of every input before the first run</code></pre>
<div id="exm-ch15-alignment" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.2 (یک ساعت دیرتر)</strong></span> <strong>پرسش.</strong> اگر خورشیدی یک ساعت دیرتر خوانده شود، بُرش در باسِ ولتاژِ متوسط، شمارِ ساعت‌هایی که هر دو بالای نصفِ ظرفیت‌اند و هم‌بستگیِ باد و خورشید چقدر عوض می‌شوند؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بُرش <span class="ltr" dir="ltr">426</span> به <span class="ltr" dir="ltr">411 MWh</span>، ساعت‌های هم‌زمان <span class="ltr" dir="ltr">594</span> به <span class="ltr" dir="ltr">583</span>، هم‌بستگی <span class="ltr" dir="ltr">−0.115</span> به <span class="ltr" dir="ltr">−0.126</span>.</p>
<p><strong>تفسیر.</strong> در این نیروگاه تغییرها کوچک‌اند چون بُرش کم است؛ در نیروگاهی با بُرشِ زیاد یا ذخیره‌سازِ پرکار، یک ساعت جابه‌جایی عددهای تصمیم را عوض می‌کند. علاجِ آن <strong>پیش از اجرای نخست</strong> است: برچسب‌ها و منطقهٔ زمانیِ هر ورودی در دفترِ ورودی‌ها، و آزمونِ هم‌ترازی (قلهٔ خورشیدی در ظهرِ خورشیدی). <strong>وارسی:</strong> جمعِ سالانهٔ خورشیدی با جابه‌جایی تغییر نمی‌کند (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو علتِ ناهم‌ترازیِ زمانی را نام ببرید.</li>
<li>چرا جمعِ سالانه خطای هم‌ترازی را نشان نمی‌دهد؟</li>
<li>یک آزمونِ سادهٔ هم‌ترازی برای خورشیدی پیشنهاد کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-a-settings" class="level3" data-number="15.2.6">
<h3 data-number="15.2.6" class="anchored" data-anchor-id="sec-ch15-a-settings"><span class="header-section-number">15.2.6</span> تنظیماتِ نسخه‌دار و بازتولیدپذیری</h3>
<p><strong>ایده.</strong> هر عددِ مدل از <strong>تنظیمات</strong>ی می‌آید: ضریب‌های بلندمدت، دسترس‌پذیری‌ها، گرد و غبار، تخریب، تلف‌های برقی، حدِ صادرات. این تنظیمات در یک <strong>پیکربندیِ نسخه‌دار</strong> جمع می‌شوند (در کتابخانهٔ همراه، <code>ModelConfig</code>)؛ هر تغییرِ تنظیم، نسخهٔ تازه است؛ <strong>چکیده</strong>‌ای از تنظیمات روی هر خروجی می‌نشیند تا معلوم باشد کدام گزارش از کدام تنظیمات آمده است. این همان ردیابی‌پذیریِ فصلِ ۵ است، برای مدل. پیکربندیِ مدلِ <span class="ltr" dir="ltr">15.1</span>:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb4"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb4-1"><a href="#cb4-1" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span>(frozen<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb4-2"><a href="#cb4-2" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> ModelConfig:</span>
<span id="cb4-3"><a href="#cb4-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Settings of the energy model; change one, change the version."""</span></span>
<span id="cb4-4"><a href="#cb4-4" aria-hidden="true" tabindex="-1"></a>    lt_wind: <span class="bu">float</span> <span class="op">=</span> <span class="fl">191.87</span> <span class="op">/</span> <span class="fl">186.69</span>        <span class="co"># D-017 long-term energy factor</span></span>
<span id="cb4-5"><a href="#cb4-5" aria-hidden="true" tabindex="-1"></a>    lt_pv: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.988</span>                    <span class="co"># D-016 long-term PV energy factor</span></span>
<span id="cb4-6"><a href="#cb4-6" aria-hidden="true" tabindex="-1"></a>    av_wind: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.981</span>                  <span class="co"># energy-based availability (ch 11)</span></span>
<span id="cb4-7"><a href="#cb4-7" aria-hidden="true" tabindex="-1"></a>    av_pv: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.990</span>                    <span class="co"># (A-275)</span></span>
<span id="cb4-8"><a href="#cb4-8" aria-hidden="true" tabindex="-1"></a>    soiling: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0143</span>                 <span class="co"># D-014 truck at 4 % trigger</span></span>
<span id="cb4-9"><a href="#cb4-9" aria-hidden="true" tabindex="-1"></a>    shading: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0007</span>                 <span class="co"># ch 10 row shading</span></span>
<span id="cb4-10"><a href="#cb4-10" aria-hidden="true" tabindex="-1"></a>    degr_y1: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.005</span>                  <span class="co"># first-year PV degradation (A-275)</span></span>
<span id="cb4-11"><a href="#cb4-11" aria-hidden="true" tabindex="-1"></a>    noload_mw: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.10</span>                 <span class="co"># transformers' no-load losses</span></span>
<span id="cb4-12"><a href="#cb4-12" aria-hidden="true" tabindex="-1"></a>    loadloss: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.015</span>                 <span class="co"># load losses at 100 MW, ~P^2</span></span>
<span id="cb4-13"><a href="#cb4-13" aria-hidden="true" tabindex="-1"></a>    aux_pv: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.003</span>                   <span class="co"># PV own use, share of output</span></span>
<span id="cb4-14"><a href="#cb4-14" aria-hidden="true" tabindex="-1"></a>    aux_wind_mw: <span class="bu">float</span> <span class="op">=</span> <span class="dv">12</span> <span class="op">*</span> <span class="fl">168.2</span> <span class="op">/</span> <span class="dv">8760</span>  <span class="co"># ch 11, mean own use of 12 WTGs</span></span>
<span id="cb4-15"><a href="#cb4-15" aria-hidden="true" tabindex="-1"></a>    export_mw: <span class="bu">float</span> <span class="op">=</span> <span class="fl">100.0</span></span>
<span id="cb4-16"><a href="#cb4-16" aria-hidden="true" tabindex="-1"></a>    grid_outage_h: <span class="bu">int</span> <span class="op">=</span> <span class="dv">12</span>                 <span class="co"># grid-outage hours a year (A-275)</span></span>
<span id="cb4-17"><a href="#cb4-17" aria-hidden="true" tabindex="-1"></a>    seed: <span class="bu">int</span> <span class="op">=</span> <span class="dv">151</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><code>frozen=True</code> یعنی هیچ برنامه‌ای نمی‌تواند تنظیمی را <strong>در میانهٔ اجرا</strong> عوض کند؛ برای تغییر باید پیکربندیِ تازه‌ای ساخت (با <code>replace</code>) که چکیدهٔ تازه‌ای دارد. هر ردیف توضیحی دارد که منبعش را می‌گوید: تصمیم (<span class="ltr" dir="ltr">D-0xx</span>)، فرض (<span class="ltr" dir="ltr">A-xxx</span>) یا فصل.</p>
<pre class="text"><code>unit and energy-balance checks (model 15.1):
  settings hash af78d930fe5b (sha-256 of the settings, first 12 characters)
  8760 hourly values per series; energy = sum of MW x 1 h
  PV below zero: 0 h; net above the 100 MW limit: 0 h
  wind capacity factor at MV 0.367; PV (AC) 0.247
  plant capacity factor at the POC 0.337
  every output file carries the model version and this hash:
  the same settings give the same numbers, and a reviewer can
  see which settings made which report</code></pre>
<div id="exm-ch15-settings" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.3 (چکیدهٔ دوازده‌نویسه‌ای)</strong></span> <strong>پرسش.</strong> آزمون‌های یکا و موازنهٔ مدلِ <span class="ltr" dir="ltr">15.1</span> را اجرا کنید و چکیدهٔ تنظیمات را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: چکیدهٔ <span class="ltr" dir="ltr">af78d930fe5b</span>؛ هیچ ساعتِ منفیِ خورشیدی و هیچ ساعتِ بالای حدِ صادرات؛ ضریبِ ظرفیتِ باد <span class="ltr" dir="ltr">0.367</span>، خورشیدی <span class="ltr" dir="ltr">0.247</span> و نیروگاه در نقطهٔ اتصال <span class="ltr" dir="ltr">0.337</span>.</p>
<p><strong>تفسیر.</strong> آزمون‌ها خطاهای «احمقانه» را پیش از آنکه به گزارش برسند می‌گیرند: یکای اشتباه (کیلووات به‌جای مگاوات)، علامتِ اشتباه، توانِ بالای ظرفیت. بازبین با همان تنظیمات همان عددها را می‌سازد؛ اگر نسازد، یکی از دو طرف چیزی را عوض کرده است. <strong>وارسی:</strong> <span class="math inline">\(295{,}140/(100 \times 8760) = 0.337\)</span> (<span class="ltr" dir="ltr">E03</span>، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هر تغییرِ تنظیم نسخهٔ تازه است؟</li>
<li>چکیدهٔ تنظیمات روی خروجی چه کاری می‌کند؟</li>
<li>سه آزمونِ یکا یا موازنه را نام ببرید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch15-b" class="level2" data-number="15.3">
<h2 data-number="15.3" class="anchored" data-anchor-id="sec-ch15-b"><span class="header-section-number">15.3</span> ب. تبدیلِ خورشیدی و بادی</h2>
<section id="sec-ch15-b-pv" class="level3" data-number="15.3.1">
<h3 data-number="15.3.1" class="anchored" data-anchor-id="sec-ch15-b-pv"><span class="header-section-number">15.3.1</span> از تابش تا توانِ متناوب</h3>
<p><strong>ایده.</strong> زنجیرهٔ خورشیدی همان فصلِ ۱۰ است (<a href="10-pv-modules-arrays.html" class="quarto-xref"><span>فصل 10</span></a>)، این‌جا ساعت به ساعت و تا ولتاژِ متوسط: تابشِ صفحه با بازدهِ نامی (حدِ بالای ممکن)؛ اثرِ <strong>زاویهٔ تابش</strong>، <strong>دما</strong> و <strong>نورِ کم</strong> روی ماژول (مدلِ تک‌دیودِ فصلِ ۱۰)؛ تلفِ <strong>سیم‌کشی و ناهمسانی</strong> در سمتِ جریانِ مستقیم؛ <strong>بازدهِ اینورتر</strong> که با بار تغییر می‌کند؛ <strong>بُرش</strong> وقتی توانِ مستقیم از ظرفیتِ اینورتر بیشتر است؛ سپس گرد و غبار، سایه، تخریب و دسترس‌پذیری. ترتیبِ دقیق در <a href="#sec-ch15-c-interaction" class="quarto-xref"><span>بخش 15.4.5</span></a> بحث می‌شود.</p>
<pre class="text"><code>one clear June day, PV chain, MW (model 15.1):
  hour   STC    DC gross   DC     inverter  clipped  at MV
  06    10.55     8.25    8.00     7.82     7.82     7.50
  08    36.51    33.28   32.28    31.81    31.81    30.50
  10    56.21    50.56   49.05    48.23    48.23    46.23
  12    61.33    54.08   52.45    51.55    49.00    46.97
  14    47.36    41.84   40.59    39.96    39.96    38.31
  16    25.44    21.84   21.18    20.88    20.88    20.02
  18     2.60     2.00    1.94     1.80     1.80     1.72
  day: STC 482, after inverter 406, clipped 5.7, at MV 384 MWh
  midday the temperature takes the most; clipping takes the top
  of the noon hours only</code></pre>
<div id="exm-ch15-pvday" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.4 (یک روزِ صافِ ژوئن)</strong></span> <strong>پرسش.</strong> زنجیرهٔ خورشیدی را برای ۲۳ ژوئن هر دو ساعت از تابش با بازدهِ نامی تا خروجی در ولتاژِ متوسط دنبال کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: ظهر <span class="ltr" dir="ltr">61.3 MW</span> با بازدهِ نامی، <span class="ltr" dir="ltr">54.1</span> پس از دما و زاویه، <span class="ltr" dir="ltr">52.5</span> پس از تلفِ مستقیم، <span class="ltr" dir="ltr">51.6</span> پس از اینورتر، <span class="ltr" dir="ltr">49.0</span> پس از بُرش و <span class="ltr" dir="ltr">47.0 MW</span> در ولتاژِ متوسط؛ روز <span class="ltr" dir="ltr">482 MWh</span> نامی و <span class="ltr" dir="ltr">384 MWh</span> در ولتاژِ متوسط.</p>
<p><strong>تفسیر.</strong> بزرگ‌ترین تلفِ نیمروز <strong>دما</strong>ست (سلولِ داغ)، نه اینورتر. بُرش فقط ساعت‌های نیمروز را می‌گیرد و در کلِ روز حدودِ یک درصد است. در ساعت‌های صبح و عصر نسبتِ تلف‌ها فرق می‌کند: زاویهٔ تابش بزرگ‌تر و دما کمتر. <strong>وارسی:</strong> <span class="ltr" dir="ltr">E06</span>: <span class="math inline">\(51.55 - 49.0 = 2.55\ \text{MW}\)</span> در ساعتِ دوازده بریده شد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت گامِ زنجیرهٔ خورشیدی را به ترتیب بنویسید.</li>
<li>چرا دما در نیمروز بزرگ‌ترین تلف است؟</li>
<li>بُرش چه ساعت‌هایی را می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-b-wind" class="level3" data-number="15.3.2">
<h3 data-number="15.3.2" class="anchored" data-anchor-id="sec-ch15-b-wind"><span class="header-section-number">15.3.2</span> از باد تا توان</h3>
<p><strong>ایده.</strong> زنجیرهٔ بادی: منحنیِ توانِ بسته در چگالیِ مرجعِ <span class="ltr" dir="ltr">1.225 kg/m³</span> (ناخالص)؛ <strong>چگالیِ توپی</strong> (<span class="ltr" dir="ltr">D-017</span>) با روشِ تندیِ هم‌ارز؛ <strong>زمین</strong> (افزایشِ تندیِ آموزشی، <span class="ltr" dir="ltr">D-018</span>)؛ <strong>دنباله</strong> با مدلِ فصلِ ۱۱ برای چیدمانِ <span class="ltr" dir="ltr">W2b</span> در هر بخشِ دودرجه‌ای و هر بازهٔ تندی؛ <strong>تصحیحِ بلندمدت</strong>؛ <strong>دسترس‌پذیری</strong>. دنباله به جهت بستگی دارد: جدولِ زیر نشان می‌دهد هر بخش چقدر انرژی دارد و چقدر از آن در دنباله گم می‌شود.</p>
<pre class="text"><code>wake loss of W2b by direction sector (data year):
  sector     energy share   wake loss
    0- 30        0.3 %        25.0 %
   30- 60        0.9 %         7.7 %
   60- 90        4.7 %         5.3 %
   90-120        8.2 %         4.2 %
  120-150        5.1 %         1.8 %
  150-180        0.3 %         4.2 %
  180-210        0.5 %         6.3 %
  210-240        5.8 %         4.0 %
  240-270       18.7 %         4.9 %
  270-300       35.9 %         3.8 %
  300-330       16.6 %         2.7 %
  330-360        3.1 %         5.8 %
  the rows stand across the prevailing sectors: small losses
  where the energy is; large losses only in rare sectors along
  the rows (north and south)</code></pre>
<div id="exm-ch15-wakesectors" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.5 (بیست و پنج درصد در بخشی که مهم نیست)</strong></span> <strong>پرسش.</strong> سهمِ انرژی و تلفِ دنبالهٔ هر بخشِ سی‌درجه‌ای را برای <span class="ltr" dir="ltr">W2b</span> بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: سه بخشِ <span class="ltr" dir="ltr">240</span> تا <span class="ltr" dir="ltr">330°</span> حدودِ <span class="ltr" dir="ltr">71 %</span> انرژی با تلفِ <span class="ltr" dir="ltr">2.7</span> تا <span class="ltr" dir="ltr">4.9 %</span>؛ بخشِ شمالی (<span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">30°</span>) تلفِ <span class="ltr" dir="ltr">25 %</span> اما سهمِ <span class="ltr" dir="ltr">0.3 %</span>.</p>
<p><strong>تفسیر.</strong> چیدمانِ خوب تلف را جایی کم می‌کند که انرژی هست: ردیف‌ها عمود بر بخش‌های غالب‌اند و توربین‌ها فقط وقتی باد در امتدادِ ردیف (شمال و جنوب) می‌وزد پشتِ هم می‌افتند. میانگینِ وزن‌دارِ این جدول همان <span class="ltr" dir="ltr">4.0 %</span>ِ تلفِ دنبالهٔ <span class="ltr" dir="ltr">W2b</span> است. <strong>وارسی:</strong> جمعِ سهم‌ها <span class="ltr" dir="ltr">100 %</span> است (درست، گرد شده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش گامِ زنجیرهٔ بادی را به ترتیب بنویسید.</li>
<li>چرا بخش‌های پرتلف در این چیدمان کم‌اهمیت‌اند؟</li>
<li>چگالیِ توپی چند درصد انرژی کم می‌کند (<span class="ltr" dir="ltr">E04</span>)؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-b-hybrid" class="level3" data-number="15.3.3">
<h3 data-number="15.3.3" class="anchored" data-anchor-id="sec-ch15-b-hybrid"><span class="header-section-number">15.3.3</span> هم‌زمانیِ باد و خورشید</h3>
<p><strong>ایده.</strong> انرژیِ سالانهٔ هیبرید جمعِ دو انرژی است، اما <strong>ارزش</strong>ِ آن به زمان بستگی دارد: اگر باد و خورشید هم‌زمان قله بگیرند، حدِ صادرات می‌بُرد و ساعت‌های خاموش زیاد است؛ اگر مکمل باشند، مجموع هموارتر است. سه سنجه: <strong>هم‌بستگیِ ساعتی</strong>، <strong>ساعت‌های هم‌زمانِ پرتولید</strong>، <strong>ساعت‌های هم‌زمانِ کم‌تولید</strong>؛ و نیم‌رخِ روزانه و فصلی.</p>
<pre class="text"><code>how wind and PV coincide at Plant P (model 15.1):
  hourly correlation -0.115
  hours with both above half their rating: 594
  hours with neither above a tenth: 1504
  month   wind GWh   PV GWh   sum
  Jan      15.89      6.33    22.23
  Feb      18.35      7.28    25.63
  Mar      18.00     10.26    28.26
  Apr      14.59     10.37    24.96
  May      21.22     10.34    31.57
  Jun       8.15     11.25    19.41
  Jul      15.04     11.55    26.59
  Aug      10.23      9.67    19.91
  Sep      20.68      9.41    30.09
  Oct      13.83      9.44    23.27
  Nov      12.06      7.20    19.26
  Dec      25.08      5.24    30.32
  the negative correlation and the night-heavy wind (chapter 13)
  make the sum steadier than either part: few hours exceed the
  export limit, and quiet hours are fewer than for each alone</code></pre>
<div id="fig-ch15-diurnal" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-diurnal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-diurnal.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-diurnal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.2: توانِ میانگینِ ساعتیِ مزرعهٔ بادی و بلوکِ خورشیدی در ولتاژِ متوسط (مدلِ <span class="ltr" dir="ltr">15.1</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch15-coincidence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.6 (مکملِ ضعیف، اما مکمل)</strong></span> <strong>پرسش.</strong> هم‌بستگیِ ساعتی، ساعت‌های هر دو بالای نصف و هر دو زیرِ یک‌دهم، و انرژیِ ماهانهٔ دو فناوری را حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-diurnal" class="quarto-xref">شکل&nbsp;<span>15.2</span></a>: هم‌بستگی <span class="ltr" dir="ltr">−0.115</span>؛ <span class="ltr" dir="ltr">594</span> ساعت هر دو بالای نصف؛ <span class="ltr" dir="ltr">1,504</span> ساعت هر دو زیرِ یک‌دهم؛ ماهانه: ژوئن بادِ کم و خورشیدِ زیاد، دسامبر برعکس.</p>
<p><strong>تفسیر.</strong> هم‌بستگیِ منفیِ ضعیف یعنی مکمل بودن <strong>آماری</strong>، نه قطعی: هنوز ساعت‌هایی هست که هر دو زیادند (بُرش) و ساعت‌هایی که هر دو کم‌اند (نیاز به ذخیره یا خرید). نیم‌رخِ روزانه بهتر می‌گوید: بادِ شبانهٔ این ساختگاه (فصلِ ۱۳) درهٔ نیمروزی دارد درست زیرِ قلهٔ خورشید. فصلِ ۱۷ همین را برای اندازهٔ ذخیره‌ساز به کار می‌برد. <strong>وارسی:</strong> جمعِ ماهانهٔ باد و خورشید برابرِ <span class="ltr" dir="ltr">301.5 GWh</span>ِ ولتاژِ متوسط است (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه سنجهٔ هم‌زمانی را نام ببرید.</li>
<li>چرا هم‌بستگیِ منفیِ ضعیف کافی نیست؟</li>
<li>نیم‌رخِ روزانه چه چیزی می‌گوید که هم‌بستگی نمی‌گوید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-b-onehour" class="level3" data-number="15.3.4">
<h3 data-number="15.3.4" class="anchored" data-anchor-id="sec-ch15-b-onehour"><span class="header-section-number">15.3.4</span> یک ساعت با دست</h3>
<p><strong>ایده.</strong> پیش از اعتماد به ۸۷۶۰ ساعت، <strong>یک</strong> ساعت را با دست دنبال کنید. اگر عددِ دستی با عددِ برنامه نخواند، یا فهمِ شما ناقص است یا برنامه خطا دارد؛ هر دو را باید دانست. دو ساعت از مدلِ <span class="ltr" dir="ltr">15.1</span>: نیمروزِ ۲۳ ژوئن برای خورشیدی، و یک ساعتِ زمستانیِ بادی با تندیِ حدودِ <span class="ltr" dir="ltr">9 m/s</span> از غرب.</p>
<pre class="text"><code>one hour by hand, PV (23 June 12:00, model 15.1):
  POA 1021 W/m2, after IAM 1011 W/m2, air 36.3 C, wind at 2 m 2.84 m/s
  cell temperature (Faiman 25 + 6.84 v) 59.3 C
  STC 61.33 | DC gross 54.08 | DC 52.45 | inverter 51.55 MW
  clipped 49.00 | soiling+shading 48.27 | long-term 47.69 MW
  degradation 47.45 | availability 46.97 MW
one hour by hand, wind (hour 628, day 27, 04:00):
  hub speed 9.08 m/s from 278 deg; ground 880.6 hPa, -4.6 C
  hub density 1.1308 kg/m3; density-equivalent speed 8.84 m/s
  pack curve: 3617 kW at 9.08, 3372 kW at 8.84, 3537 kW at the 9.0 m/s bin
  gross (1.225) 43.40 | density 42.44 | terrain 42.27 MW
  wakes 42.27 | long-term 43.44 | availability 42.61 MW</code></pre>
<div id="exm-ch15-onehour" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.7 (نیمروزِ ژوئن و سحرِ ژانویه)</strong></span> <strong>پرسش.</strong> هر گام را با دست حساب و با برنامه مقایسه کنید.</p>
<p><strong>پاسخ (خورشیدی).</strong></p>
<ul>
<li><p><strong>توانِ نامی:</strong> <span class="math inline">\(60.06 \times 1{,}021 / 1{,}000 = 61.32\ \text{MW}\)</span> (برنامه <span class="ltr" dir="ltr">61.33</span>).</p></li>
<li><p><strong>دمای سلول</strong> (فایمن)، درست:</p>
<p><span class="math display">\[
T_\text{c} = 36.3 + \frac{1{,}021}{25 + 6.84 \times 2.84} = 36.3 + 23.0 = 59.3\ ^\circ\text{C}
\]</span></p></li>
<li><p><strong>توانِ مستقیمِ ناخالص:</strong> با ضریبِ دماییِ سادهٔ <span class="ltr" dir="ltr">−0.35 %/K</span>:</p>
<p><span class="math display">\[
60.06 \times 1.011 \times (1 - 0.0035 \times 34.3) = 53.4\ \text{MW}
\]</span></p>
<p>برنامه با مدلِ تک‌دیود <span class="ltr" dir="ltr">54.08</span> می‌دهد، یعنی <span class="ltr" dir="ltr">1.2 %</span> بیشتر: ضریبِ دماییِ واقعیِ ماژول در این نقطه کمی کمتر از عددِ ساده است.</p></li>
<li><p><strong>تلفِ مستقیم:</strong> <span class="math inline">\(54.08 \times 0.97 = 52.46\ \text{MW}\)</span> (درست).</p></li>
<li><p><strong>اینورتر:</strong> <span class="math inline">\(x = 52.45 / 50 = 1.049\)</span> پریونیت؛ با <a href="#eq-ch15-invroot" class="quarto-xref">معادلهٔ&nbsp;<span>15.6</span></a> خروجیِ <span class="ltr" dir="ltr">51.55 MW</span>؛ <strong>بُرش</strong> به <span class="ltr" dir="ltr">49.00 MW</span>.</p></li>
<li><p><strong>بقیه</strong> (گرد و غبار، سایه، بلندمدت، تخریب، دسترس‌پذیری)، درست:</p>
<p><span class="math display">\[
49.00 \times 0.9857 \times 0.9993 \times 0.988 \times 0.995 \times 0.990 = 46.97\ \text{MW}
\]</span></p></li>
</ul>
<p><strong>پاسخ (بادی).</strong></p>
<ul>
<li><p><strong>تندیِ هم‌ارز</strong>، درست:</p>
<p><span class="math display">\[
9.08 \times \left(\frac{1.1308}{1.225}\right)^{1/3} = 9.08 \times 0.9737 = 8.84\ \text{m/s}
\]</span></p></li>
<li><p><strong>منحنیِ توان:</strong> در <span class="ltr" dir="ltr">8.84 m/s</span>، <span class="ltr" dir="ltr">3,372 kW</span>؛ دوازده توربین <span class="ltr" dir="ltr">40.46 MW</span>. اما برنامه <span class="ltr" dir="ltr">42.44 MW</span> می‌دهد، یعنی <span class="math inline">\(12 \times 3{,}537\)</span>: مدل تندی را در <strong>بازه‌های <span class="ltr" dir="ltr">0.5 m/s</span></strong> گرد می‌کند و <span class="ltr" dir="ltr">8.84</span> به بازهٔ <span class="ltr" dir="ltr">9.0</span> می‌رود.</p></li>
<li><p><strong>زمین و دنباله:</strong> <span class="ltr" dir="ltr">42.27 MW</span>؛ در این جهت (<span class="ltr" dir="ltr">278°</span>، عمود بر ردیف‌ها) دنباله‌ای نیست.</p></li>
<li><p><strong>بلندمدت و دسترس‌پذیری:</strong> <span class="math inline">\(42.27 \times 1.0277 \times 0.981 = 42.61\ \text{MW}\)</span> (درست).</p></li>
</ul>
<p><strong>تفسیر.</strong> دو درس: (۱) گرد کردن به بازه‌ها در <strong>یک ساعت</strong> تا <span class="ltr" dir="ltr">5 %</span> خطا می‌دهد، اما در <strong>سال</strong> خنثی می‌شود (گامِ چگالی <span class="ltr" dir="ltr">200.120</span> در برابرِ <span class="ltr" dir="ltr">200.131 GWh</span> با تندیِ دقیق)؛ یعنی جدول برای انرژیِ سالانه مجاز است، اما برای وارسیِ یک ساعت یا برای کنترلِ لحظه‌ای نه. (۲) مدلِ تک‌دیود و ضریبِ دماییِ ساده <span class="ltr" dir="ltr">1.2 %</span> فرق دارند: وارسیِ دستی با مدلِ ساده‌تر، بازهٔ پذیرش می‌خواهد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا یک ساعت را پیش از کلِ سال با دست وارسی می‌کنیم؟</li>
<li>خطای گرد کردن به بازه‌ها در یک ساعت و در یک سال چه فرقی دارد؟</li>
<li>در این ساعتِ بادی چرا دنباله صفر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-b-pvmodels" class="level3" data-number="15.3.5">
<h3 data-number="15.3.5" class="anchored" data-anchor-id="sec-ch15-b-pvmodels"><span class="header-section-number">15.3.5</span> انتخاب‌های مدلِ خورشیدی و اندازهٔ اثرشان</h3>
<p><strong>ایده.</strong> هر گامِ زنجیرهٔ خورشیدی چند <strong>مدلِ جایگزین</strong> دارد و هر مدل‌ساز یکی را برمی‌گزیند. سه انتخابِ مهم:</p>
<ul>
<li><strong>انتقالِ تابش به صفحه</strong> (به انگلیسی <span class="ltr" dir="ltr">transposition</span>): مدلِ <strong>هم‌سان‌گرد</strong> فرض می‌کند تابشِ پخشِ آسمان از همه سو یکسان است؛ مدلِ <strong>هِی–دیویس</strong> بخشی از تابشِ پخش را <strong>پیرامونِ خورشید</strong> (به انگلیسی <span class="ltr" dir="ltr">circumsolar</span>) می‌داند که مانندِ تابشِ مستقیم با زاویهٔ خورشید روی صفحه می‌افتد (فصل‌های ۱۰ و ۱۲).</li>
<li><strong>زاویهٔ تابش</strong>: شیشهٔ ماژول در زاویه‌های بزرگ بیشتر بازمی‌تاباند؛ ضریبِ <strong>اصلاحِ زاویهٔ تابش</strong> (به انگلیسی <span class="ltr" dir="ltr">incidence angle modifier</span>) این را می‌گیرد.</li>
<li><strong>دمای سلول</strong>: مدلِ <strong>فایمن</strong> دما را از تابش، دمای هوا و تندیِ باد می‌سازد؛ مدلِ سادهٔ <strong>دمای کارِ اسمی</strong> فقط از تابش و دمای هوا:</li>
</ul>
<p><span id="eq-ch15-noct"><span class="math display">\[
T_\text{c} = T_\text{a} + \frac{T_\text{NOCT} - 20}{800}\, G_\text{POA}
\tag{15.1}\]</span></span></p>
<p>که در آن <span class="math inline">\(G_\text{POA}\)</span> بر حسبِ <span class="ltr" dir="ltr">W/m²</span> است. این مدل باد را نمی‌بیند: در ساختگاهِ بادخیز سلول را داغ‌تر از واقع می‌پندارد.</p>
<p>برای دیدنِ <strong>اندازهٔ</strong> هر انتخاب، یک مدلِ سادهٔ توانِ مستقیم با ضریبِ دماییِ آموزشیِ <span class="ltr" dir="ltr">−0.35 %/K</span> به کار رفته است و هر بار فقط <strong>یک</strong> انتخاب عوض می‌شود.</p>
<pre class="text"><code>PV model choices, one change at a time (relative to the model's
  Hay-Davies + IAM + Faiman chain; simple DC model):
  plane irradiation: Hay-Davies 2,150, isotropic 2,107 kWh/m2 (-2.0 %)
  DC energy with isotropic sky         -2.1 %
  DC energy without IAM                 +3.1 %
  DC energy, NOCT temperature model     -2.1 %
  each choice moves the energy by a few per cent: the model
  report names every one, and the reviewer checks them against
  measured data of similar plants (chapter 16)</code></pre>
<div id="exm-ch15-pvmodels" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.8 (سه انتخاب، هر کدام دو تا سه درصد)</strong></span> <strong>پرسش.</strong> اثرِ مدلِ هم‌سان‌گرد به‌جای هِی–دیویس، حذفِ اصلاحِ زاویه، و مدلِ دمای کارِ اسمی به‌جای فایمن را روی انرژیِ مستقیمِ سالِ داده بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا (داده: سالِ ساختگیِ بسته، انتشارِ <span class="ltr" dir="ltr">1.1.0</span>؛ مدل: <span class="ltr" dir="ltr">15.1</span>): تابشِ صفحه <span class="ltr" dir="ltr">2,150</span> در برابرِ <span class="ltr" dir="ltr">2,107 kWh/m²</span>، یعنی <span class="ltr" dir="ltr">−2.0 %</span>؛ انرژیِ مستقیم با هم‌سان‌گرد <span class="ltr" dir="ltr">−2.1 %</span>، بی اصلاحِ زاویه <span class="ltr" dir="ltr">+3.1 %</span>، با دمای کارِ اسمی <span class="ltr" dir="ltr">−2.1 %</span>.</p>
<p><strong>تفسیر.</strong> هیچ‌کدام «خطا» نیست؛ هر کدام <strong>انتخاب</strong>ی است که در گزارشِ مدل نوشته می‌شود. نکته در جهت‌هاست: مدل‌سازی که تابشِ پیرامونِ خورشید را نادیده بگیرد و اصلاحِ زاویه را هم فراموش کند، دو اثرِ تقریباً هم‌اندازه و ناهم‌علامت را با هم دارد و ممکن است «تصادفاً درست» به نظر برسد. بازبین هر انتخاب را جدا با دادهٔ نیروگاه‌های مشابه می‌سنجد (فصلِ ۱۶). <strong>وارسی:</strong> <span class="math inline">\(2{,}107 / 2{,}150 = 0.980\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>مدل‌های این بخش آموزشی‌اند. مدلِ بانک‌پذیر با نرم‌افزارِ اعتبارسنجی‌شده و ضریب‌های اندازه‌گیری‌شدهٔ ماژول (آزمونِ مستقل، <a href="#sec-ch15-mfg" class="quarto-xref"><span>بخش 15.12</span></a>) ساخته می‌شود و هر انتخاب را با شاهد توجیه می‌کند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مدلِ هم‌سان‌گرد چه فرضی دربارهٔ آسمان دارد؟</li>
<li>چرا بی اصلاحِ زاویه انرژی بیشتر می‌شود؟</li>
<li>مدلِ دمای کارِ اسمی در ساختگاهِ بادخیز چه خطایی دارد؟</li>
<li>چرا دو انتخابِ «نادرست» ممکن است با هم پاسخِ درست بدهند و چرا این خوب نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-b-windmodels" class="level3" data-number="15.3.6">
<h3 data-number="15.3.6" class="anchored" data-anchor-id="sec-ch15-b-windmodels"><span class="header-section-number">15.3.6</span> انتخاب‌های مدلِ بادی: تلاطم، توقف و ضریبِ دنباله</h3>
<p><strong>ایده.</strong> منحنیِ توانِ توربین در یک <strong>شدتِ تلاطمِ</strong> مرجع اندازه‌گیری شده است (فصل‌های ۱۱ و ۱۳). در ده دقیقه تندیِ باد بالا و پایین می‌رود و چون منحنیِ توان خمیده است، توانِ میانگین با توانِ تندیِ میانگین برابر نیست. <strong>هموارسازی</strong> منحنی را با توزیعِ تندی درونِ ده دقیقه میانگین می‌گیرد:</p>
<p><span id="eq-ch15-smooth"><span class="math display">\[
\bar P(\bar v) = \int_0^\infty P(v)\, \phi\!\left(v;\ \bar v,\ \sigma_v = I\,\bar v\right) \mathrm{d}v
\tag{15.2}\]</span></span></p>
<p>که <span class="math inline">\(\phi\)</span> توزیعِ نرمال است. اثرش: نزدیکِ <strong>زانوی منحنی</strong> (پیش از توانِ نامی) توان کم می‌شود و نزدیکِ تندیِ آغاز کمی زیاد. دو انتخابِ دیگر: <strong>توقف در بادِ تند</strong> با <strong>پسماند</strong> (توربین بالای <span class="ltr" dir="ltr">25 m/s</span> می‌ایستد و تا زیرِ <span class="ltr" dir="ltr">22 m/s</span> برنمی‌گردد) و <strong>توقف به سببِ یخ</strong> (فصلِ ۱۳).</p>
<pre class="text"><code>wind model choices (one turbine, hub density, data year):
  power curve smoothed for turbulence:
    TI 0.08: -0.46 %
    TI 0.12: -0.95 %
    TI 0.16: -1.54 %
  no hour above the 25 m/s cut-out in this year: stop and restart
    logic (hysteresis) matters in stormier years and sites
  six icing events stop the turbine 53 h: 95.5 MWh (0.57 %)
  the measured power curve already holds the site's turbulence;
  a curve for different turbulence changes the energy by about
  a per cent; icing stops are small here but
  belong in the loss register with their own evidence</code></pre>
<div id="exm-ch15-windmodels" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.9 (یک درصد از تلاطم، نیم درصد از یخ)</strong></span> <strong>پرسش.</strong> اثرِ هموارسازیِ منحنی برای شدتِ تلاطمِ <span class="ltr" dir="ltr">0.08</span>، <span class="ltr" dir="ltr">0.12</span> و <span class="ltr" dir="ltr">0.16</span>، و انرژیِ گم‌شده در توقفِ تندباد و یخ را برای یک توربین بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">−0.46</span>، <span class="ltr" dir="ltr">−0.95</span> و <span class="ltr" dir="ltr">−1.54 %</span>؛ در سالِ داده هیچ ساعتی بالای <span class="ltr" dir="ltr">25 m/s</span> نیست؛ شش رخدادِ یخِ دکلِ فصلِ ۱۳ توربین را <span class="ltr" dir="ltr">53</span> ساعت نگه می‌دارد: <span class="ltr" dir="ltr">95.5 MWh</span> یا <span class="ltr" dir="ltr">0.57 %</span>.</p>
<p><strong>تفسیر.</strong> منحنیِ بسته (اندازه‌گیری‌شده) تلاطمِ آزمون را در خود دارد؛ هموارسازیِ دوباره فقط وقتی درست است که تلاطمِ ساختگاه <strong>بیشتر</strong> از تلاطمِ آزمون باشد، و آن هم با تفاوتِ دو تلاطم، نه با کلِ آن. توقفِ تندباد در این سال صفر است اما در سال‌های طوفانی‌تر نه: منطقِ توقف و بازگشت در مدل می‌ماند. یخ کوچک است اما در دفترِ تلف‌ها ردیفِ خودش را با شاهدِ خودش دارد (دادهٔ دکل). <strong>وارسی:</strong> <span class="math inline">\(95.5 / 16{,}678 = 0.57\ \%\)</span> (انرژیِ یک توربین از <a href="#exm-ch15-weibull" class="quarto-xref">مثال&nbsp;<span>15.11</span></a>).</p>
</div>
<p><strong>ضریبِ افتِ دنباله.</strong> مدلِ ینسن (فصلِ ۱۱) یک ضریب دارد: پهن شدنِ دنباله با فاصله. مقدارِ <span class="ltr" dir="ltr">0.05</span> (<span class="ltr" dir="ltr">D-015</span>) برای خشکی معمول است، اما شب‌های پایدار و کم‌تلاطم دنباله را دیرتر پر می‌کنند.</p>
<pre class="text"><code>the wake decay constant of the Jensen model (W2b, flat ground):
  k        wake loss
  0.040     4.35 %
  0.050     4.00 %
  0.075     3.46 %
  a lower k (stable, low-turbulence nights) deepens the wakes; the
  value comes from validation against operating farms of similar
  climate; the model states it with its uncertainty (chapter 16)</code></pre>
<div id="exm-ch15-wakek" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.10 (یک درصد میانِ دو ضریب)</strong></span> <strong>پرسش.</strong> تلفِ دنبالهٔ <span class="ltr" dir="ltr">W2b</span> را برای ضریب‌های <span class="ltr" dir="ltr">0.04</span>، <span class="ltr" dir="ltr">0.05</span> و <span class="ltr" dir="ltr">0.075</span> بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">4.35</span>، <span class="ltr" dir="ltr">4.00</span> و <span class="ltr" dir="ltr">3.46 %</span>.</p>
<p><strong>تفسیر.</strong> تفاوتِ دو ضریبِ معقول حدودِ <span class="ltr" dir="ltr">0.9</span> درصد از انرژیِ پیش از دنباله است، یعنی حدودِ <span class="ltr" dir="ltr">1.8 GWh</span> در سال: اندازهٔ یک تلفِ کامل. ضریب از اعتبارسنجیِ مدل با مزرعه‌های در حالِ کارِ اقلیمِ مشابه می‌آید و با عدمِ قطعیتش گزارش می‌شود (فصلِ ۱۶). <strong>وارسی:</strong> <span class="math inline">\((4.35 - 3.46) \times 199.56 / 100 = 1.78\ \text{GWh}\)</span> (گامِ زمین در <a href="#exm-ch15-waterfall" class="quarto-xref">مثال&nbsp;<span>15.34</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا توانِ میانگین با توانِ تندیِ میانگین برابر نیست؟</li>
<li>هموارسازیِ دوبارهٔ منحنیِ اندازه‌گیری‌شده چه خطری دارد؟</li>
<li>پسماند در توقفِ تندباد یعنی چه؟</li>
<li>چرا ضریبِ دنبالهٔ کوچک‌تر تلف را بیشتر می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-b-weibull" class="level3" data-number="15.3.7">
<h3 data-number="15.3.7" class="anchored" data-anchor-id="sec-ch15-b-weibull"><span class="header-section-number">15.3.7</span> انرژی از توزیعِ باد یا از سریِ زمانی</h3>
<p><strong>ایده.</strong> پیش از مدل‌های ساعتی، انرژیِ بادی را از <strong>توزیعِ وایبول</strong> (فصلِ ۳) و منحنیِ توان حساب می‌کردند:</p>
<p><span id="eq-ch15-weibullenergy"><span class="math display">\[
f(v) = \frac{k}{c} \left(\frac{v}{c}\right)^{k-1} \exp\!\left[-\left(\frac{v}{c}\right)^k\right], \qquad
E = 8760 \int_0^\infty P(v)\, f(v)\, \mathrm{d}v
\tag{15.3}\]</span></span></p>
<p>دو روشِ برازش: <strong>گشتاورها</strong> (میانگین و انحرافِ معیار)</p>
<p><span id="eq-ch15-justus"><span class="math display">\[
k = \left(\frac{\sigma}{\bar v}\right)^{-1.086}, \qquad c = \frac{\bar v}{\Gamma(1 + 1/k)}
\tag{15.4}\]</span></span></p>
<p>و <strong>مکعبِ میانگین</strong> که میانگینِ تندی و میانگینِ مکعبِ آن (<span class="math inline">\(\overline{v^3}\)</span>، که انرژی را می‌سازد) را نگه می‌دارد. در دومی، <span class="math inline">\(k\)</span> با <strong>دوبخشی</strong> پیدا می‌شود: برای هر <span class="math inline">\(k\)</span>، <span class="math inline">\(c\)</span> از میانگین می‌آید و <span class="math inline">\(c^3\,\Gamma(1 + 3/k)\)</span> با <span class="math inline">\(\overline{v^3}\)</span> مقایسه می‌شود؛ با <span class="math inline">\(k\)</span> بزرگ‌تر توزیع باریک‌تر و مکعبِ میانگین کمتر است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb13"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb13-1"><a href="#cb13-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> weibull_pdf(v, k, c):</span>
<span id="cb13-2"><a href="#cb13-2" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (k <span class="op">/</span> c) <span class="op">*</span> (v <span class="op">/</span> c) <span class="op">**</span> (k <span class="op">-</span> <span class="dv">1</span>) <span class="op">*</span> np.exp(<span class="op">-</span>(v <span class="op">/</span> c) <span class="op">**</span> k)</span>
<span id="cb13-3"><a href="#cb13-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-4"><a href="#cb13-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-5"><a href="#cb13-5" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> weibull_energy(k, c, v_max<span class="op">=</span><span class="fl">30.0</span>, n<span class="op">=</span><span class="dv">3001</span>):</span>
<span id="cb13-6"><a href="#cb13-6" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""One turbine, MWh a year, pack curve and a Weibull distribution."""</span></span>
<span id="cb13-7"><a href="#cb13-7" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> np.linspace(<span class="dv">0</span>, v_max, n)</span>
<span id="cb13-8"><a href="#cb13-8" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> weibull_pdf(np.maximum(v, <span class="fl">1e-9</span>), k, c)</span>
<span id="cb13-9"><a href="#cb13-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(np.trapezoid(l11.pack_power(v) <span class="op">*</span> f, v) <span class="op">*</span> <span class="dv">8760</span> <span class="op">/</span> <span class="fl">1e3</span>)</span>
<span id="cb13-10"><a href="#cb13-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-11"><a href="#cb13-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-12"><a href="#cb13-12" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> moments_fit(v):</span>
<span id="cb13-13"><a href="#cb13-13" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Weibull k and c from the mean and standard deviation (Justus)."""</span></span>
<span id="cb13-14"><a href="#cb13-14" aria-hidden="true" tabindex="-1"></a>    m, s <span class="op">=</span> <span class="bu">float</span>(np.mean(v)), <span class="bu">float</span>(np.std(v))</span>
<span id="cb13-15"><a href="#cb13-15" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> (s <span class="op">/</span> m) <span class="op">**</span> <span class="op">-</span><span class="fl">1.086</span></span>
<span id="cb13-16"><a href="#cb13-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> k, m <span class="op">/</span> math.gamma(<span class="dv">1</span> <span class="op">+</span> <span class="dv">1</span> <span class="op">/</span> k)</span>
<span id="cb13-17"><a href="#cb13-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-18"><a href="#cb13-18" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-19"><a href="#cb13-19" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> energy_fit(v):</span>
<span id="cb13-20"><a href="#cb13-20" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Weibull k and c keeping the mean and the mean cube (energy)."""</span></span>
<span id="cb13-21"><a href="#cb13-21" aria-hidden="true" tabindex="-1"></a>    m, m3 <span class="op">=</span> <span class="bu">float</span>(np.mean(v)), <span class="bu">float</span>(np.mean(v <span class="op">**</span> <span class="dv">3</span>))</span>
<span id="cb13-22"><a href="#cb13-22" aria-hidden="true" tabindex="-1"></a>    lo, hi <span class="op">=</span> <span class="fl">1.0</span>, <span class="fl">4.0</span></span>
<span id="cb13-23"><a href="#cb13-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">60</span>):</span>
<span id="cb13-24"><a href="#cb13-24" aria-hidden="true" tabindex="-1"></a>        k <span class="op">=</span> <span class="fl">0.5</span> <span class="op">*</span> (lo <span class="op">+</span> hi)</span>
<span id="cb13-25"><a href="#cb13-25" aria-hidden="true" tabindex="-1"></a>        c <span class="op">=</span> m <span class="op">/</span> math.gamma(<span class="dv">1</span> <span class="op">+</span> <span class="dv">1</span> <span class="op">/</span> k)</span>
<span id="cb13-26"><a href="#cb13-26" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> c <span class="op">**</span> <span class="dv">3</span> <span class="op">*</span> math.gamma(<span class="dv">1</span> <span class="op">+</span> <span class="dv">3</span> <span class="op">/</span> k) <span class="op">&gt;</span> m3:</span>
<span id="cb13-27"><a href="#cb13-27" aria-hidden="true" tabindex="-1"></a>            lo <span class="op">=</span> k</span>
<span id="cb13-28"><a href="#cb13-28" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb13-29"><a href="#cb13-29" aria-hidden="true" tabindex="-1"></a>            hi <span class="op">=</span> k</span>
<span id="cb13-30"><a href="#cb13-30" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> k, c</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>one turbine, hub density, data year: energy from the hourly series
  against a fitted Weibull distribution
  hourly series                      16,678 MWh
  Weibull by moments   k 2.12 c 7.62  16,603 MWh (-0.4 %)
  Weibull, mean cube   k 2.11 c 7.62  16,602 MWh (-0.5 %)
  12 sector Weibulls by moments       16,578 MWh (-0.6 %)
  the same mean speed with another shape factor (energy against k 2.0):
    mean 6.74 m/s: k 1.6  -2.0 %, k 2.0  +0.0 %, k 2.4  -0.1 %
    mean 5.50 m/s: k 1.6  +4.9 %, k 2.0  +0.0 %, k 2.4  -5.9 %
  a distribution keeps the speeds but loses time: it cannot give
  clipping, export limits, storage or the hour-by-hour match with
  PV; it is a check on the time series and a quick screening tool;
  near this site's mean the shape hardly matters above k 2, but at
  a low mean a wide distribution (low k) puts more hours on the
  steep part of the curve: +5 % at k 1.6, -6 % at k 2.4</code></pre>
<div id="exm-ch15-weibull" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.11 (نیم درصد از سری، اما بی زمان)</strong></span> <strong>پرسش.</strong> انرژیِ یک توربین را از سریِ ساعتی (تندیِ هم‌ارزِ چگالی) و از وایبولِ برازش‌شده به دو روش و برای دوازده بخش حساب کنید؛ سپس اثرِ ضریبِ شکل را با میانگینِ ثابت بسنجید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: سری <span class="ltr" dir="ltr">16,678 MWh</span>؛ وایبولِ گشتاورها (<span class="math inline">\(k = 2.12\)</span>، <span class="math inline">\(c = 7.62\ \text{m/s}\)</span>) <span class="ltr" dir="ltr">−0.4 %</span>؛ مکعبِ میانگین <span class="ltr" dir="ltr">−0.5 %</span>؛ دوازده بخش <span class="ltr" dir="ltr">−0.6 %</span>. با میانگینِ <span class="ltr" dir="ltr">6.74 m/s</span>، <span class="math inline">\(k = 1.6\)</span> انرژی را <span class="ltr" dir="ltr">2.0 %</span> کم می‌کند و <span class="math inline">\(k = 2.4\)</span> تقریباً هیچ؛ با میانگینِ <span class="ltr" dir="ltr">5.5 m/s</span>، <span class="math inline">\(k = 1.6\)</span> آن را <span class="ltr" dir="ltr">4.9 %</span> زیاد و <span class="math inline">\(k = 2.4\)</span> آن را <span class="ltr" dir="ltr">5.9 %</span> کم می‌کند.</p>
<p><strong>تفسیر.</strong> توزیع برای <strong>وارسیِ</strong> سری و برای <strong>غربالِ سریع</strong> خوب است: نیم درصد اختلاف. اما زمان را گم می‌کند: بُرش، حدِ صادرات، ذخیره و هم‌زمانی با خورشید فقط در سری دیده می‌شوند. اثرِ ضریبِ شکل به میانگین بستگی دارد: در میانگینِ کم، توزیعِ پهن (کم‌<span class="math inline">\(k\)</span>) ساعت‌های بیشتری را روی بخشِ پرشیبِ منحنی می‌برد و انرژی را زیاد می‌کند؛ نزدیکِ میانگینِ این ساختگاه، بخشی از آن ساعت‌ها به بالای توانِ نامی می‌رود که چیزی نمی‌افزاید. <strong>وارسی:</strong> <span class="math inline">\(c = 6.74/\Gamma(1 + 1/2.12) \approx 6.74/0.886 = 7.61\)</span> (درست، گرد شده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو روشِ برازشِ وایبول را نام ببرید و بگویید هر کدام چه چیزی را نگه می‌دارد.</li>
<li>چرا روشِ توزیع نمی‌تواند بُرشِ حدِ صادرات را بدهد؟</li>
<li>چرا اثرِ ضریبِ شکل در دو میانگینِ تندی علامتِ مخالف دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-b-inverter" class="level3" data-number="15.3.8">
<h3 data-number="15.3.8" class="anchored" data-anchor-id="sec-ch15-b-inverter"><span class="header-section-number">15.3.8</span> از توانِ مستقیم به متناوب: وارون کردنِ مدلِ اینورتر</h3>
<p><strong>ایده.</strong> برگهٔ دادهٔ اینورتر بازده را بر حسبِ <strong>توانِ خروجی</strong> می‌دهد (فصل‌های ۹ و ۱۰)، اما مدلِ ساعتی <strong>توانِ ورودیِ</strong> مستقیم را می‌داند. تلف را تابعی از خروجیِ <span class="math inline">\(y\)</span> (بر حسبِ پریونیتِ توانِ نامیِ متناوب) می‌گیریم:</p>
<p><span id="eq-ch15-invloss"><span class="math display">\[
L(y) = c_0 + c_1\, y + c_2\, y^2
\tag{15.5}\]</span></span></p>
<p>که <span class="math inline">\(c_0\)</span> تلفِ بی‌بار، <span class="math inline">\(c_1 y\)</span> تلفِ خطی (افتِ ولتاژِ کلیدها) و <span class="math inline">\(c_2 y^2\)</span> تلفِ مقاومتی است. ورودی برابرِ خروجی به‌اضافهٔ تلف است، <span class="math inline">\(x = y + L(y)\)</span>؛ پس</p>
<p><span id="eq-ch15-invroot"><span class="math display">\[
\begin{aligned}
c_2\, y^2 + (1 + c_1)\, y + (c_0 - x) &amp;= 0 \\
y &amp;= \frac{-(1 + c_1) + \sqrt{(1 + c_1)^2 - 4\, c_2\, (c_0 - x)}}{2\, c_2}
\end{aligned}
\tag{15.6}\]</span></span></p>
<p>ریشهٔ مثبت را برمی‌داریم؛ اگر <span class="math inline">\(x \le c_0\)</span> باشد، اینورتر چیزی نمی‌دهد. ضریب‌ها با کمترین مربعات از پنج نقطهٔ بازده برازش شده‌اند (فصلِ ۱۰).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb15"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb15-1"><a href="#cb15-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ac_from_dc(x, c):</span>
<span id="cb15-2"><a href="#cb15-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""AC output y (per unit of rated AC) for the DC input x (per unit)</span></span>
<span id="cb15-3"><a href="#cb15-3" aria-hidden="true" tabindex="-1"></a><span class="co">    when the loss is c0 + c1 y + c2 y^2 of the output: x = y + loss, so</span></span>
<span id="cb15-4"><a href="#cb15-4" aria-hidden="true" tabindex="-1"></a><span class="co">    c2 y^2 + (1 + c1) y + (c0 - x) = 0; take the positive root. Below</span></span>
<span id="cb15-5"><a href="#cb15-5" aria-hidden="true" tabindex="-1"></a><span class="co">    the no-load loss c0 the inverter gives nothing."""</span></span>
<span id="cb15-6"><a href="#cb15-6" aria-hidden="true" tabindex="-1"></a>    x <span class="op">=</span> np.asarray(x, <span class="bu">float</span>)</span>
<span id="cb15-7"><a href="#cb15-7" aria-hidden="true" tabindex="-1"></a>    c0, c1, c2 <span class="op">=</span> c</span>
<span id="cb15-8"><a href="#cb15-8" aria-hidden="true" tabindex="-1"></a>    b <span class="op">=</span> <span class="fl">1.0</span> <span class="op">+</span> c1</span>
<span id="cb15-9"><a href="#cb15-9" aria-hidden="true" tabindex="-1"></a>    root <span class="op">=</span> np.sqrt(np.maximum(b <span class="op">*</span> b <span class="op">-</span> <span class="fl">4.0</span> <span class="op">*</span> c2 <span class="op">*</span> (c0 <span class="op">-</span> x), <span class="fl">0.0</span>))</span>
<span id="cb15-10"><a href="#cb15-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.where(x <span class="op">&gt;</span> c0, (<span class="op">-</span>b <span class="op">+</span> root) <span class="op">/</span> (<span class="fl">2.0</span> <span class="op">*</span> c2), <span class="fl">0.0</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>inverter loss model fitted to five efficiency points (ch 10):
  c0 0.00275, c1 0.00298, c2 0.01154 (per unit of rated AC)
  DC in (pu)   AC out (pu)   efficiency
      0.004       0.0012       31.25 %
      0.020       0.0172       85.99 %
      0.100       0.0969       96.86 %
      0.250       0.2458       98.33 %
      0.500       0.4930       98.60 %
      0.750       0.7388       98.50 %
      1.000       0.9832       98.32 %
  year: DC 115.74 GWh, AC 113.82 GWh, loss 1.66 %
  efficiency falls at low load where the no-load loss dominates;
  the yearly loss is weighted by the hours the inverter spends at
  each load, which is why it is not the peak efficiency</code></pre>
<div id="exm-ch15-inverter" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.12 (نود و هشت و شش دهم در بیشینه، یک و شصت و شش صدم در سال)</strong></span> <strong>پرسش.</strong> خروجی و بازده را برای چند ورودی حساب کنید و توضیح دهید چرا تلفِ سالانه <span class="ltr" dir="ltr">1.66 %</span> است، نه <span class="ltr" dir="ltr">1.4 %</span>ِ بهترین نقطه.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="math inline">\(c_0 = 0.00275\)</span>، <span class="math inline">\(c_1 = 0.00298\)</span>، <span class="math inline">\(c_2 = 0.01154\)</span>؛ بازده در <span class="ltr" dir="ltr">0.02</span> پریونیت <span class="ltr" dir="ltr">86.0 %</span>، در <span class="ltr" dir="ltr">0.10</span> <span class="ltr" dir="ltr">96.9 %</span>، بیشینه حدودِ <span class="ltr" dir="ltr">98.6 %</span> در نیم‌بار، و <span class="ltr" dir="ltr">98.3 %</span> در بارِ کامل؛ سال: <span class="ltr" dir="ltr">115.74</span> به <span class="ltr" dir="ltr">113.82 GWh</span>، تلفِ <span class="ltr" dir="ltr">1.66 %</span>.</p>
<p><strong>تفسیر.</strong> تلفِ بی‌بار در ساعت‌های صبح و عصر با بارِ کم سهمِ بزرگی دارد و تلفِ مربعی در نیمروزِ پربار؛ تلفِ سالانه میانگینِ وزن‌دارِ هر دو با انرژیِ هر ساعت است. مدلی که فقط «بازدهِ اروپایی» یا بیشینه را بگذارد، این وزن را از دست می‌دهد. <strong>وارسی:</strong> برای <span class="math inline">\(x = 0.5\)</span> (درست):</p>
<p><span class="math display">\[
\begin{aligned}
\sqrt{1.00298^2 - 4 \times 0.01154 \times (0.00275 - 0.5)} &amp;= \sqrt{1.02893} = 1.01436 \\
y = (1.01436 - 1.00298) / 0.02308 &amp;= 0.493
\end{aligned}
\]</span></p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه جملهٔ <a href="#eq-ch15-invloss" class="quarto-xref">معادلهٔ&nbsp;<span>15.5</span></a> را با منشأِ فیزیکی‌شان بنویسید.</li>
<li>چرا معادله برای <span class="math inline">\(y\)</span> حل می‌شود نه برای <span class="math inline">\(x\)</span>؟</li>
<li>چرا بازده در بارِ خیلی کم تند افت می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-b-pr" class="level3" data-number="15.3.9">
<h3 data-number="15.3.9" class="anchored" data-anchor-id="sec-ch15-b-pr"><span class="header-section-number">15.3.9</span> نسبتِ عملکرد ماه به ماه</h3>
<p><strong>ایده.</strong> <strong>نسبتِ عملکرد</strong> (فصلِ ۱۰) انرژیِ تولیدی را با انرژیِ «نامی» که تابشِ صفحه می‌توانست بدهد مقایسه می‌کند:</p>
<p><span id="eq-ch15-pr"><span class="math display">\[
\mathrm{PR} = \frac{Y_\text{f}}{H_\text{POA} / (1\ \text{kW/m}^2)}, \qquad Y_\text{f} = \frac{E}{P_\text{STC}}
\tag{15.7}\]</span></span></p>
<p>یعنی نسبتِ ساعت‌های کارِ معادل به ساعت‌های تابشِ معادل. چون دما بخشِ بزرگی از تلف است، یک <strong>نسبتِ عملکردِ تصحیح‌شدهٔ دمایی</strong> نیز به کار می‌رود که هر ماه را بر <span class="math inline">\(1 + \gamma\,(T_\text{c,w} - 25)\)</span> تقسیم می‌کند (<span class="math inline">\(T_\text{c,w}\)</span> دمای سلولِ وزن‌دار با تابش، <span class="math inline">\(\gamma\)</span> ضریبِ دمایی؛ این‌جا یک شکلِ سادهٔ آموزشی). تعریفِ نسبتِ عملکرد برای پایشِ عملکرد در <span class="ltr" dir="ltr">IEC 61724-1:2021</span> آمده است (<a href="#sec-ch15-std" class="quarto-xref"><span>بخش 15.13</span></a>).</p>
<pre class="text"><code>PV performance ratio at MV (after availability), model 15.1:
  month  H_poa kWh/m2  yield kWh/kWp   PR    T_cell,w   PR at 25 C
      1       118.9          105.4      0.887    22.8      0.880
      2       137.5          121.2      0.882    25.1      0.882
      3       198.9          170.9      0.859    30.8      0.877
      4       206.2          172.6      0.837    36.4      0.872
      5       209.7          172.2      0.821    42.8      0.876
      6       231.6          187.4      0.809    50.2      0.887
      7       238.3          192.3      0.807    50.7      0.887
      8       199.9          161.1      0.806    49.9      0.883
      9       188.8          156.7      0.830    40.8      0.878
     10       184.5          157.2      0.852    37.0      0.889
     11       137.8          119.9      0.870    29.5      0.885
     12        98.2           87.2      0.889    20.7      0.875
  year       2150.3         1804.2      0.839    38.7      0.881
  PR is lowest in the hot months; corrected to 25 C it is nearly
  flat: a falling corrected PR is a fault or soiling, a falling
  raw PR in July may only be the heat (chapters 50 and 52)</code></pre>
<div id="fig-ch15-pr" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-pr-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-pr.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-pr-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.3: نسبتِ عملکردِ ماهانهٔ بلوکِ خورشیدی در ولتاژِ متوسط، خام و تصحیح‌شده به دمای سلولِ ۲۵ درجه (مدلِ <span class="ltr" dir="ltr">15.1</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch15-pr" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.13 (هشت دهم در تابستان، هشت و هشت دهم پس از تصحیح)</strong></span> <strong>پرسش.</strong> نسبتِ عملکردِ سالانه و ماهانهٔ بلوکِ خورشیدی را در ولتاژِ متوسط (پس از دسترس‌پذیری) حساب و با نسخهٔ تصحیح‌شدهٔ دمایی مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-pr" class="quarto-xref">شکل&nbsp;<span>15.3</span></a>: سال: <span class="math inline">\(Y_\text{f} = 1{,}804\ \text{kWh/kWp}\)</span>، <span class="math inline">\(H_\text{POA} = 2{,}150\ \text{kWh/m}^2\)</span>، نسبتِ عملکرد <span class="ltr" dir="ltr">0.839</span>؛ ماهانه از <span class="ltr" dir="ltr">0.887</span> در ژانویه تا <span class="ltr" dir="ltr">0.806</span> در اوت؛ تصحیح‌شده میانِ <span class="ltr" dir="ltr">0.872</span> و <span class="ltr" dir="ltr">0.889</span>.</p>
<p><strong>تفسیر.</strong> نسبتِ عملکردِ خام در ماه‌های گرم افت می‌کند و این <strong>خرابی نیست</strong>: دمای سلولِ وزن‌دار در ژوئیه <span class="ltr" dir="ltr">50.7 °C</span> است. نسخهٔ تصحیح‌شده تقریباً صاف است؛ پس اگر در بهره‌برداری نسخهٔ <strong>تصحیح‌شده</strong> پایین برود، نشانهٔ خرابی یا گرد و غبار است (فصل‌های ۵۰ و ۵۲). مقایسه با مدل همیشه <strong>ماه به ماه</strong> است، نه با یک عددِ سالانه. <strong>وارسی:</strong> <span class="math inline">\(1{,}804.2 / 2{,}150.3 = 0.839\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نسبتِ عملکرد را با دو بازده (نهایی و مرجع) تعریف کنید.</li>
<li>چرا نسبتِ عملکردِ خام در تابستان کمتر است؟</li>
<li>افتِ نسبتِ عملکردِ تصحیح‌شده چه معنایی دارد؟</li>
<li>چرا مدل و اندازه‌گیری باید در یک مرز (این‌جا ولتاژِ متوسط) مقایسه شوند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch15-c" class="level2" data-number="15.4">
<h2 data-number="15.4" class="anchored" data-anchor-id="sec-ch15-c"><span class="header-section-number">15.4</span> پ. آشتیِ ناخالص و خالص</h2>
<section id="sec-ch15-c-register" class="level3" data-number="15.4.1">
<h3 data-number="15.4.1" class="anchored" data-anchor-id="sec-ch15-c-register"><span class="header-section-number">15.4.1</span> دفترِ تلف‌ها</h3>
<p><strong>ایده.</strong> هر تلف یک <strong>ردیف</strong> دارد: نام، تعریف، مرز، روشِ محاسبه، منبعِ عدد، و رابطه با تلف‌های دیگر. دفترِ تلف‌ها جلوی دو خطای رایج را می‌گیرد: تلفی که <strong>فراموش</strong> شده و تلفی که <strong>دو بار</strong> شمرده شده.</p>
<div id="tbl-ch15-losses" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch15-losses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;15.3: دفترِ تلف‌های مدلِ نیروگاهِ P
</figcaption>
<div aria-describedby="tbl-ch15-losses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 35%">
<col style="width: 21%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>تلف</th>
<th>تعریف</th>
<th>گام و مرز</th>
<th>منبع در نیروگاهِ P</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بُرش</td>
<td>توانِ مستقیمِ بیش از ظرفیتِ اینورتر</td>
<td>خورشیدی، پیش از ولتاژِ متوسط</td>
<td>فصلِ ۱۰، این مدل</td>
</tr>
<tr class="even">
<td>برقی</td>
<td>تلفِ کابل و ترانسفورماتور</td>
<td>ولتاژِ متوسط تا نقطهٔ اتصال</td>
<td>فصل‌های ۵ و ۲۴</td>
</tr>
<tr class="odd">
<td>دسترس‌پذیری</td>
<td>ساعت‌های از کار افتادنِ واحدها</td>
<td>هر فناوری</td>
<td>فصلِ ۱۱، <span class="ltr" dir="ltr">A-275</span></td>
</tr>
<tr class="even">
<td>محیطی</td>
<td>گرد و غبار، یخ، دما</td>
<td>هر فناوری</td>
<td><span class="ltr" dir="ltr">D-014</span>، فصلِ ۱۳</td>
</tr>
<tr class="odd">
<td>دنباله</td>
<td>کمبودِ تندی پشتِ توربین</td>
<td>باد</td>
<td><span class="ltr" dir="ltr">D-015</span>، <span class="ltr" dir="ltr">D-018</span></td>
</tr>
<tr class="even">
<td>حدِ صادرات</td>
<td>توانِ بیش از <span class="ltr" dir="ltr">100 MW</span></td>
<td>نقطهٔ اتصال</td>
<td>فصلِ ۱</td>
</tr>
<tr class="odd">
<td>قطعیِ شبکه</td>
<td>ساعت‌های بی شبکه</td>
<td>نقطهٔ اتصال</td>
<td><span class="ltr" dir="ltr">A-275</span></td>
</tr>
<tr class="even">
<td>تخریب</td>
<td>کاهشِ توانِ ماژول با سال</td>
<td>خورشیدی</td>
<td><span class="ltr" dir="ltr">A-275</span></td>
</tr>
<tr class="odd">
<td>ذخیره‌سازی</td>
<td>تلفِ رفت‌وبرگشت</td>
<td>سناریوی <span class="ltr" dir="ltr">S1</span></td>
<td><span class="ltr" dir="ltr">A-010</span></td>
</tr>
<tr class="even">
<td>مصرفِ داخلی</td>
<td>توانِ کمکیِ توربین‌ها و اینورترها</td>
<td>نقطهٔ اتصال</td>
<td>فصلِ ۱۱</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ستون‌های دفترِ تلف‌ها را بنویسید.</li>
<li>کدام تلف‌ها پس از جمعِ دو فناوری حساب می‌شوند؟</li>
<li>دو خطایی که دفترِ تلف‌ها جلویشان را می‌گیرد کدام‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-clipping" class="level3" data-number="15.4.2">
<h3 data-number="15.4.2" class="anchored" data-anchor-id="sec-ch15-c-clipping"><span class="header-section-number">15.4.2</span> بُرش و نسبتِ جریانِ مستقیم به متناوب</h3>
<p><strong>ایده.</strong> با نسبتِ مستقیم به متناوبِ <span class="ltr" dir="ltr">1.2</span> (<span class="ltr" dir="ltr">D-013</span>)، اینورتر در ساعت‌های پرتابش پر می‌شود و بالاتر از آن را <strong>می‌بُرد</strong>. هرچه نسبت بیشتر، ساعت‌های پر بیشتر و سهمِ بُرش بزرگ‌تر؛ اما انرژیِ ساعت‌های کم‌تابش هم بیشتر. بهینه <strong>اقتصادی</strong> است.</p>
<pre class="text"><code>clipping against the DC/AC ratio (AC fixed at 50 MW, DC scaled):
  DC/AC   DC MWp   AC energy GWh   clipped GWh   clipped %
  1.1      55.1       104.33          0.03        0.02
  1.2      60.1       113.03          0.78        0.69
  1.3      65.1       119.93          3.34        2.71
  1.4      70.1       125.49          7.20        5.43
  more DC per AC fills the inverter in more hours and loses a
  growing share at the top; the optimum is an economic one
  (chapter 10 c_dcac, chapter 20)</code></pre>
<div id="exm-ch15-clipping" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.14 (از صفر تا پنج درصد)</strong></span> <strong>پرسش.</strong> انرژی و بُرش را برای نسبت‌های <span class="ltr" dir="ltr">1.1</span> تا <span class="ltr" dir="ltr">1.4</span> با ظرفیتِ متناوبِ ثابتِ <span class="ltr" dir="ltr">50 MW</span> حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بُرش <span class="ltr" dir="ltr">0.02</span>، <span class="ltr" dir="ltr">0.69</span>، <span class="ltr" dir="ltr">2.71</span> و <span class="ltr" dir="ltr">5.43 %</span>؛ انرژی از <span class="ltr" dir="ltr">104.3</span> تا <span class="ltr" dir="ltr">125.5 GWh</span>.</p>
<p><strong>تفسیر.</strong> از <span class="ltr" dir="ltr">1.2</span> به <span class="ltr" dir="ltr">1.4</span>، ماژولِ <span class="ltr" dir="ltr">17 %</span> بیشتر انرژیِ <span class="ltr" dir="ltr">11 %</span> بیشتر می‌دهد؛ مابقی بُرش است. آیا می‌ارزد؟ به قیمتِ ماژول در برابرِ اینورتر و ارزشِ ساعت‌های صبح و عصر بستگی دارد (فصل‌های ۱۰ و ۲۰). بُرش «بد» نیست؛ نشانهٔ انتخابی اقتصادی است. <strong>وارسی:</strong> <span class="math inline">\(125.49/113.03 = 1.11\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بُرش با نسبتِ مستقیم به متناوب غیرخطی رشد می‌کند؟</li>
<li>چرا بُرش نشانهٔ طراحیِ بد نیست؟</li>
<li>بهینهٔ نسبت با چه چیزهایی تعیین می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-electrical" class="level3" data-number="15.4.3">
<h3 data-number="15.4.3" class="anchored" data-anchor-id="sec-ch15-c-electrical"><span class="header-section-number">15.4.3</span> تلفِ برقی و مصرفِ داخلی</h3>
<p><strong>ایده.</strong> تلفِ ترانسفورماتور دو جزء دارد: <strong>بی‌باری</strong> (همیشه، حتی شب) و <strong>باری</strong> (با مربعِ توان). تلفِ کابل هم با مربعِ جریان است. پس تلفِ برقی در ساعت‌های پربار نسبتاً بزرگ‌تر و در ساعت‌های کم‌بار کوچک‌تر است؛ ضریبِ ثابت برای آن کافی نیست. <strong>مصرفِ داخلی</strong> (گرمایش، تهویه، کنترل، چراغ‌ها) در شب و بی‌باد از شبکه <strong>خریده</strong> می‌شود و در ترازِ خرید و فروش (فصلِ ۵ و ۲۸) جدا می‌آید. <strong>وارسی:</strong> <span class="ltr" dir="ltr">E07</span>: تلفِ بارِ <span class="ltr" dir="ltr">1.5 %</span> در <span class="ltr" dir="ltr">100 MW</span>، در <span class="ltr" dir="ltr">60 MW</span> برابرِ <span class="math inline">\(1.5 \times 0.6^2 = 0.54\ \text{MW}\)</span>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو جزءِ تلفِ ترانسفورماتور را تعریف کنید.</li>
<li>چرا تلفِ برقی را با ضریبِ ثابت نمی‌سازیم؟</li>
<li>مصرفِ داخلی در شب چگونه تأمین می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-availability" class="level3" data-number="15.4.4">
<h3 data-number="15.4.4" class="anchored" data-anchor-id="sec-ch15-c-availability"><span class="header-section-number">15.4.4</span> دسترس‌پذیری: ضریب یا ساعت؟</h3>
<p><strong>ایده.</strong> دسترس‌پذیریِ <span class="ltr" dir="ltr">98.1 %</span> را می‌توان <strong>ضریب</strong>ی روی همهٔ ساعت‌ها گرفت، یا <strong>ساعت‌های خاموشی</strong> با همان سهم. انرژیِ سالانه یکی است، اما تلف‌هایی که روی <strong>قله</strong> کار می‌کنند (حدِ صادرات) فرق می‌کنند: ضریب همهٔ قله‌ها را کمی پایین می‌آورد؛ خاموشیِ ساعتی بعضی قله‌ها را دست‌نخورده می‌گذارد.</p>
<pre class="text"><code>two assumptions compared (A-276):
  (1) wind availability 98.1 %: as a factor or as whole-farm outage hours
      curtailment 227 MWh (factor) against 313 MWh (hours)
  (2) soiling: constant 1.43 % or the station's daily soiling under
      the 4 % trigger (D-014), energy-weighted
      loss 1.50 % (constant) against 1.59 % (seasonal); mean daily loss 1.43 %
  the factor spreads the outage over every hour and cuts the peaks
  that curtailment sees; the seasonal soiling weighs the dusty dry
  season where most energy is made: the order and the shape of a
  loss can matter as much as its average</code></pre>
<div id="exm-ch15-availability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.15 (دویست و بیست و هفت یا سیصد و سیزده)</strong></span> <strong>پرسش.</strong> بُرش در حدِ صادرات را با دسترس‌پذیریِ بادی به‌شکلِ ضریب و به‌شکلِ ساعت‌های خاموشیِ کلِ مزرعه مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا (بخشِ ۱): <span class="ltr" dir="ltr">227 MWh</span> با ضریب و <span class="ltr" dir="ltr">313 MWh</span> با ساعت‌ها.</p>
<p><strong>تفسیر.</strong> تفاوت در این نیروگاه کوچک است چون بُرش کوچک است؛ در نیروگاهی با حدِ صادراتِ تنگ، روشِ مدل‌سازیِ دسترس‌پذیری بُرش را چند ده درصد عوض می‌کند. خاموشیِ واقعی نه «همهٔ مزرعه» است نه «همه‌جا کمی»: توربین‌ها جدا خراب می‌شوند. مدلِ دقیق‌تر خاموشیِ هر توربین را جدا شبیه‌سازی می‌کند (فصل‌های ۱۶ و ۵۲). <strong>وارسی:</strong> <span class="math inline">\(313/227 = 1.38\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو روشِ مدل‌سازیِ دسترس‌پذیری را مقایسه کنید.</li>
<li>چرا روش روی بُرش اثر دارد؟</li>
<li>مدلِ دقیق‌ترِ دسترس‌پذیری چه می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-interaction" class="level3" data-number="15.4.5">
<h3 data-number="15.4.5" class="anchored" data-anchor-id="sec-ch15-c-interaction"><span class="header-section-number">15.4.5</span> گرد و غبار و ترتیبِ تلف‌ها</h3>
<p><strong>ایده.</strong> گرد و غبار <strong>پیش از</strong> اینورتر روی نور اثر می‌کند. اگر آن را <strong>پس از</strong> بُرش به‌صورتِ ضریب روی انرژیِ متناوب بزنیم، در ساعت‌هایی که بُرش بود، انرژی‌ای را کم کرده‌ایم که به هر حال بریده می‌شد: <strong>شمارشِ دوباره</strong>. همچنین شکلِ فصلیِ گرد و غبار مهم است: فصلِ خشک هم پرغبار است و هم پرآفتاب.</p>
<pre class="text"><code>order of two losses: soiling before the inverter (physical) or
  after clipping (a factor on AC energy):
  soiling on DC, then inverter and clipping    111.66 GWh
  clipping first, soiling factor on AC          111.42 GWh
  difference +0.25 GWh (+0.22 %)
  in clipped hours dirt removes energy that would have been
  clipped anyway: soiling on DC loses less; a factor on AC
  counts it twice (double counting in a small way)</code></pre>
<div id="exm-ch15-order" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.16 (یک چهارم گیگاوات‌ساعت از ترتیب)</strong></span> <strong>پرسش.</strong> انرژیِ خورشیدی را یک بار با گرد و غبار روی توانِ مستقیم پیش از اینورتر و بُرش، و یک بار با ضریبِ گرد و غبار روی انرژیِ متناوب پس از بُرش حساب کنید. سپس گرد و غبارِ ثابتِ <span class="ltr" dir="ltr">1.43 %</span> را با گرد و غبارِ روزانهٔ ایستگاه زیرِ سیاستِ آستانه مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: <span class="ltr" dir="ltr">111.66</span> در برابرِ <span class="ltr" dir="ltr">111.42 GWh</span> (<span class="ltr" dir="ltr">+0.22 %</span>)؛ گرد و غبارِ فصلیِ وزن‌دار <span class="ltr" dir="ltr">1.59 %</span> در برابرِ <span class="ltr" dir="ltr">1.50 %</span>ِ ثابت (با سایه).</p>
<p><strong>تفسیر.</strong> دو اثر در جهتِ مخالف‌اند: ترتیبِ درست تلف را کمی <strong>کم</strong> می‌کند، شکلِ فصلی آن را کمی <strong>زیاد</strong>. هر دو کوچک‌اند اما نشان می‌دهند «یک درصدِ گرد و غبار» عددی بی‌زمینه است: کجا در زنجیره و با چه شکلی؟ مدلِ <span class="ltr" dir="ltr">15.1</span> ضریبِ پس از بُرش را نگه داشته (محافظه‌کار، ساده) و حساسیت را گزارش می‌کند. <strong>وارسی:</strong> <span class="math inline">\(111.66 - 111.42 = 0.24\)</span> (درست، گرد شده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ضریبِ گرد و غبار پس از بُرش شمارشِ دوباره است؟</li>
<li>چرا گرد و غبارِ فصلیِ وزن‌دار بیشتر از میانگینِ ساده است؟</li>
<li>مدلِ <span class="ltr" dir="ltr">15.1</span> کدام را انتخاب کرد و چرا؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-degradation" class="level3" data-number="15.4.6">
<h3 data-number="15.4.6" class="anchored" data-anchor-id="sec-ch15-c-degradation"><span class="header-section-number">15.4.6</span> تخریب در طولِ عمر</h3>
<p><strong>ایده.</strong> توانِ ماژول با سال کم می‌شود (فصلِ ۱۰). گزارشِ تولید باید بگوید <strong>کدام سال</strong> را می‌دهد: سالِ اول، سالِ دهم یا <strong>میانگینِ عمر</strong>. نرخ از ضمانتِ سازنده و داده‌های میدانی می‌آید و خودش نامطمئن است (فصلِ ۱۶).</p>
<pre class="text"><code>PV energy over the life with 0.5 %/yr degradation (A-275):
  year   energy GWh   against year 0
    1      108.36       -0.5 %
    5      106.18       -2.5 %
   10      103.46       -5.0 %
   15      100.73       -7.5 %
   20       98.01      -10.0 %
   25       95.29      -12.5 %
  25-year mean 101.82 GWh (-6.5 % against year 0)
  a year-1 report and a life-mean report differ by about 6 %:
  each states which it is (chapter 16 and the finance model)</code></pre>
<div id="exm-ch15-degradation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.17 (شش و نیم درصد میانِ سالِ اول و میانگینِ عمر)</strong></span> <strong>پرسش.</strong> انرژیِ خورشیدی را با تخریبِ <span class="ltr" dir="ltr">0.5 %</span> در سال برای سال‌های ۱ تا ۲۵ و میانگینِ بیست‌وپنج‌ساله حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: سالِ ۱ <span class="ltr" dir="ltr">108.4</span>، سالِ ۲۵ <span class="ltr" dir="ltr">95.3 GWh</span>؛ میانگین <span class="ltr" dir="ltr">101.8 GWh</span>، <span class="ltr" dir="ltr">6.5 %</span> کمتر از سالِ صفر.</p>
<p><strong>تفسیر.</strong> دو گزارش با عددهای متفاوت هر دو درست‌اند اگر بگویند کدام سال را می‌دهند. مدلِ مالی (فصلِ ۲۱) هر سال را جدا می‌خواهد؛ بیانیهٔ تولیدِ این فصل <strong>سالِ اول</strong> است. <strong>وارسی:</strong> <span class="ltr" dir="ltr">E09</span>: ضریبِ میانگینِ <span class="math inline">\(1 - 0.005 \times 13 = 0.935\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا گزارش باید سالِ انرژی را بگوید؟</li>
<li>میانگینِ عمر با نرخِ <span class="ltr" dir="ltr">0.5 %</span> چند درصد کمتر از سالِ صفر است؟</li>
<li>نرخِ تخریب از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-limit" class="level3" data-number="15.4.7">
<h3 data-number="15.4.7" class="anchored" data-anchor-id="sec-ch15-c-limit"><span class="header-section-number">15.4.7</span> حدِ صادرات، قطعی و ذخیره</h3>
<p><strong>ایده.</strong> سه تلفِ آخر در <strong>نقطهٔ اتصال</strong> رخ می‌دهند. <strong>حدِ صادرات</strong> فقط وقتی می‌بُرد که هر دو فناوری با هم زیادند؛ <strong>قطعیِ شبکه</strong> همهٔ تولیدِ آن ساعت‌ها را می‌گیرد و اثرش به زمانِ قطعی بستگی دارد؛ <strong>ذخیره‌ساز</strong> (<span class="ltr" dir="ltr">S1</span>) می‌تواند انرژیِ بریده را بگیرد و بعد بدهد، با تلفِ رفت‌وبرگشت.</p>
<pre class="text"><code>12 grid-outage hours a year: energy lost depends on when they fall
  model run (seed 151): 491 MWh
  500 random years: mean 401 MWh, 10-90 % 286 .. 516 MWh
  outages in storms (windy hours) cost more than the mean: a
  grid-availability figure needs its timing as well (chapter 27)</code></pre>
<pre class="text"><code>the S1 battery on the curtailment (20 MW, 32 MWh usable, 86 %):
  curtailed without storage 227 MWh
  stored 227 MWh, released 195 MWh (losses 32 MWh)
  the curtailment of this plant is small, so a battery sized
  for it would sit idle: its value lies elsewhere (shifting,
  reserve, firm delivery, chapters 17-19)</code></pre>
<div id="exm-ch15-limit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.18 (باتری برای دویست مگاوات‌ساعت؟)</strong></span> <strong>پرسش.</strong> (الف) دوازده ساعت قطعیِ شبکه در سال چقدر انرژی می‌برد و پراکندگیِ آن چیست؟ (ب) باتریِ <span class="ltr" dir="ltr">S1</span> چقدر از انرژیِ بریده را نجات می‌دهد؟ (ج) اگر حدِ صادرات <span class="ltr" dir="ltr">90 MW</span> بود، بُرش چقدر می‌شد؟</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا و <span class="ltr" dir="ltr">P45</span>: (الف) میانگینِ <span class="ltr" dir="ltr">401 MWh</span> با بازهٔ <span class="ltr" dir="ltr">286</span> تا <span class="ltr" dir="ltr">516 MWh</span>؛ (ب) <span class="ltr" dir="ltr">227 MWh</span> ذخیره و <span class="ltr" dir="ltr">195 MWh</span> بازگردانده؛ (ج) <span class="ltr" dir="ltr">1,757 MWh</span> در <span class="ltr" dir="ltr">225</span> ساعت.</p>
<p><strong>تفسیر.</strong> بُرش در حدِ <span class="ltr" dir="ltr">100 MW</span> کوچک است؛ با حدِ <span class="ltr" dir="ltr">90 MW</span> هشت برابر می‌شود: حدِ صادرات یکی از متغیرهای حساسِ طراحیِ هیبرید است (فصل‌های ۱۷ و ۲۸). باتریِ بیست مگاواتی برای این بُرش <strong>بیکار</strong> می‌ماند؛ ارزشِ آن جای دیگر است (جابه‌جاییِ زمانی، ذخیره، عرضهٔ مطمئن، فصل‌های ۱۷ تا ۱۹). <strong>وارسی:</strong> <span class="math inline">\(195/227 = 0.86\)</span>، بازدهِ رفت‌وبرگشت (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اثرِ قطعیِ شبکه به زمانِ آن بستگی دارد؟</li>
<li>چرا باتری برای بُرشِ این نیروگاه بیکار است؟</li>
<li>کاهشِ حدِ صادرات از <span class="ltr" dir="ltr">100</span> به <span class="ltr" dir="ltr">90 MW</span> چه اثری دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-p2" class="level3" data-number="15.4.8">
<h3 data-number="15.4.8" class="anchored" data-anchor-id="sec-ch15-c-p2"><span class="header-section-number">15.4.8</span> شکلِ تلفِ برقی و هزینهٔ توانِ واکنشی</h3>
<p><strong>ایده.</strong> تلفِ برقیِ مدل دو بخش دارد (<a href="#sec-ch15-c-electrical" class="quarto-xref"><span>بخش 15.4.3</span></a>): <strong>بی‌باری</strong> ثابت (هستهٔ ترانسفورماتورها، <span class="ltr" dir="ltr">0.10 MW</span>) و <strong>باری</strong> که با مربعِ جریان، یعنی تقریباً با مربعِ توان، بزرگ می‌شود:</p>
<p><span id="eq-ch15-p2"><span class="math display">\[
P_\text{loss} = P_0 + \ell\, P_\text{n} \left(\frac{P}{P_\text{n}}\right)^{2}
\tag{15.8}\]</span></span></p>
<p>با <span class="math inline">\(\ell = 1.5\ \%\)</span> و <span class="math inline">\(P_\text{n} = 100\ \text{MW}\)</span> (فرضِ آموزشی). اگر شبکه <strong>توانِ واکنشی</strong> بخواهد (فصلِ ۲۸)، جریان برای همان توانِ حقیقی <span class="math inline">\(1/\text{pf}\)</span> برابر می‌شود و تلفِ بار <span class="math inline">\(1/\text{pf}^2\)</span> برابر.</p>
<p>انتهای زنجیره (از ولتاژِ متوسط تا نقطهٔ اتصال) در کتابخانهٔ همراه یک تابع است که همهٔ برنامه‌های این فصل از آن استفاده می‌کنند؛ پس هر آزمایشِ «اگر» (بلوکِ بزرگ‌تر، سال‌های دیگر، حساسیت) همان حسابِ مدل را دارد:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> plant_end(w_mv, pv_mv, cfg, outage):</span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""MV to POC: electrical losses (no-load + load ~ P^2), own use,</span></span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a><span class="co">    export limit and grid outages. Returns (poc, net), MW."""</span></span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a>    pv_mv <span class="op">=</span> np.asarray(pv_mv, <span class="bu">float</span>)</span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a>    mv <span class="op">=</span> np.asarray(w_mv, <span class="bu">float</span>) <span class="op">+</span> pv_mv</span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>    load <span class="op">=</span> cfg.loadloss <span class="op">*</span> cfg.export_mw <span class="op">*</span> (mv <span class="op">/</span> cfg.export_mw) <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a>    after_el <span class="op">=</span> mv <span class="op">-</span> (cfg.noload_mw <span class="op">+</span> load)</span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a>    poc <span class="op">=</span> after_el <span class="op">-</span> (cfg.aux_wind_mw <span class="op">+</span> cfg.aux_pv <span class="op">*</span> pv_mv)</span>
<span id="cb24-9"><a href="#cb24-9" aria-hidden="true" tabindex="-1"></a>    delivered <span class="op">=</span> np.minimum(poc, cfg.export_mw)</span>
<span id="cb24-10"><a href="#cb24-10" aria-hidden="true" tabindex="-1"></a>    net <span class="op">=</span> np.where(outage, np.minimum(delivered, <span class="fl">0.0</span>), delivered)</span>
<span id="cb24-11"><a href="#cb24-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> poc, net</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>electrical losses, the model's P^2 form against a constant factor:
  model (no-load + load ~ P^2): 3,293 MWh (1.09 % of MV energy)
  load loss as a share of the output: 1.50 % at full output,
    0.50 % at a third of it (0.17 % of 100 MW); the no-load
    0.10 MW weighs most in quiet hours; a constant factor gets
    both shapes wrong hour by hour
  power factor 1.00 at the POC: load losses x 1/pf^2:     +0 MWh
  power factor 0.95 at the POC: load losses x 1/pf^2:   +261 MWh
  power factor 0.90 at the POC: load losses x 1/pf^2:   +567 MWh
  reactive power asked by the grid (chapter 28) raises currents and
  losses: the requirement enters the model as an operating mode</code></pre>
<div id="exm-ch15-p2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.19 (پانصد مگاوات‌ساعت برای ضریبِ توانِ ۰٫۹)</strong></span> <strong>پرسش.</strong> تلفِ برقیِ سالانه را با شکلِ مربعی حساب کنید و بگویید یک ضریبِ ثابت کجا خطا می‌کند. اگر نیروگاه در همهٔ ساعت‌ها با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> یا <span class="ltr" dir="ltr">0.90</span> کار کند، تلف چقدر بیشتر می‌شود؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">3,293 MWh</span>، یعنی <span class="ltr" dir="ltr">1.09 %</span> از انرژیِ ولتاژِ متوسط. تلفِ بار در توانِ کامل <span class="ltr" dir="ltr">1.50 %</span> و در یک‌سومِ آن <span class="ltr" dir="ltr">0.50 %</span> از خروجی است؛ ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> و <span class="ltr" dir="ltr">0.90</span> به‌ترتیب <span class="ltr" dir="ltr">261</span> و <span class="ltr" dir="ltr">567 MWh</span> می‌افزاید.</p>
<p><strong>تفسیر.</strong> ضریبِ ثابتِ <span class="ltr" dir="ltr">1.09 %</span> جمعِ سالانه را درست می‌دهد (چون از همین مدل گرفته شده) اما <strong>ساعت‌ها</strong> را نه: در ساعت‌های کم‌باد سهمِ بی‌باری بزرگ است و در ساعت‌های پر سهمِ باری؛ و ساعت‌های پر همان‌هایی‌اند که حدِ صادرات می‌بُرد. الزامِ توانِ واکنشی یک <strong>حالتِ کار</strong> در مدل است، نه یک درصدِ اضافه؛ کشوری است و از قراردادِ اتصال می‌آید (فصل‌های ۲۸ و ۵۵ تا ۵۷). <strong>وارسی:</strong> <span class="math inline">\(1.5\ \% \times (1/3)^2 \times 100 = 0.167\ \text{MW}\)</span>، که <span class="math inline">\(0.167 / 33.3 = 0.50\ \%\)</span> از خروجی است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو بخشِ تلفِ برقی را با رفتارشان نسبت به توان بنویسید.</li>
<li>چرا ضریبِ ثابت ساعت به ساعت خطا می‌کند حتی وقتی جمعِ سالانه درست است؟</li>
<li>چرا ضریبِ توانِ کمتر تلفِ بار را بیشتر می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-gridcurt" class="level3" data-number="15.4.9">
<h3 data-number="15.4.9" class="anchored" data-anchor-id="sec-ch15-c-gridcurt"><span class="header-section-number">15.4.9</span> بُرشِ دستوریِ شبکه</h3>
<p><strong>ایده.</strong> گذشته از حدِ صادراتِ ثابت، اپراتورِ شبکه ممکن است در ساعت‌هایی <strong>دستورِ کاهشِ تولید</strong> بدهد: برای پرباری خط، مازادِ تولیدِ منطقه یا نگهداریِ شبکه. این <strong>تلفِ شبکه</strong> است، نه تلفِ نیروگاه: جدا ثبت می‌شود، ممکن است در قرارداد جبران شود و پیش‌بینی‌اش از دادهٔ شبکه می‌آید (<span class="ltr" dir="ltr">U-057</span>). برای آموزش یک قاعدهٔ ساختگی (<span class="ltr" dir="ltr">A-269</span>): در <span class="ltr" dir="ltr">20 %</span> روزهای مارس تا مه، از ساعتِ ۱۰ تا ۱۵، سقفِ <span class="ltr" dir="ltr">70 MW</span>.</p>
<pre class="text"><code>a grid operator's spring limit (teaching rule, A-269):
  18 days x 5 midday hours at 70 MW: 485 MWh lost (0.16 % of the year)
  ordered curtailment is not a plant loss but a grid one: it is
  recorded separately (it may be compensated, chapter 28), it
  falls on the sunniest hours, and a battery can take part of it</code></pre>
<div id="exm-ch15-gridcurt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.20 (بهاری که نیمروزش بریده می‌شود)</strong></span> <strong>پرسش.</strong> انرژیِ گم‌شده در قاعدهٔ <span class="ltr" dir="ltr">A-269</span> را حساب کنید و بگویید چرا این عدد را نباید در «دسترس‌پذیری» یا «حدِ صادرات» گذاشت.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: هجده روز، هر روز پنج ساعت: <span class="ltr" dir="ltr">485 MWh</span>، یعنی <span class="ltr" dir="ltr">0.16 %</span> از سال.</p>
<p><strong>تفسیر.</strong> بُرشِ دستوری روی <strong>آفتابی‌ترین ساعت‌های بهار</strong> می‌افتد، همان‌جا که خورشید و بادِ بهاری با هم زیادند؛ پس ذخیره‌ساز می‌تواند بخشی از آن را بگیرد (فصل‌های ۱۷ و ۱۸). اگر در دسترس‌پذیری گذاشته شود، کارکردِ تجهیزات بد به نظر می‌رسد؛ اگر در حدِ صادرات، قرارداد و جبران گم می‌شود. <strong>وارسی:</strong> <span class="math inline">\(18 \times 5 = 90\)</span> ساعت؛ <span class="math inline">\(485 / 90 = 5.4\ \text{MW}\)</span> میانگینِ بریده‌شده در هر ساعت، کمتر از <span class="math inline">\(100 - 70 = 30\ \text{MW}\)</span> (درست: همهٔ ساعت‌ها بالای <span class="ltr" dir="ltr">70 MW</span> نیستند).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>بُرشِ دستوری و حدِ صادرات چه فرقی دارند؟</li>
<li>چرا بُرشِ دستوری در دفترِ تلف‌ها ردیفِ جدا دارد؟</li>
<li>دادهٔ پیش‌بینیِ بُرشِ دستوری از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-import" class="level3" data-number="15.4.10">
<h3 data-number="15.4.10" class="anchored" data-anchor-id="sec-ch15-c-import"><span class="header-section-number">15.4.10</span> برداشت از شبکه و صادراتِ خالص</h3>
<p><strong>ایده.</strong> در ساعت‌هایی که خورشید نیست و باد کم است، <strong>مصرفِ داخلی</strong> و <strong>تلفِ بی‌باری</strong> از تولید بیشتر می‌شوند و نیروگاه از شبکه <strong>برق می‌گیرد</strong>. کنتورِ نقطهٔ اتصال صادرات و واردات را <strong>جدا</strong> می‌شمارد و قیمتشان ممکن است فرق کند (فصلِ ۲۶)؛ پس بیانیهٔ تولید هر دو را نشان می‌دهد.</p>
<pre class="text"><code>energy taken from the grid when the plant's own use and no-load
  losses exceed its output (model 15.1, at the POC):
  hours with import            457
  energy imported                151 MWh
  energy exported             295.29 GWh
  net (export - import)       295.14 GWh
  import and export are metered apart and may be priced apart:
  the yield statement shows both, not only the net (chapter 26)</code></pre>
<div id="exm-ch15-import" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.21 (چهارصد و پنجاه و هفت ساعت خریدار)</strong></span> <strong>پرسش.</strong> ساعت‌ها و انرژیِ برداشت از شبکه و صادراتِ ناخالص و خالص را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">457</span> ساعت، <span class="ltr" dir="ltr">151 MWh</span> برداشت؛ صادرات <span class="ltr" dir="ltr">295.29 GWh</span>؛ خالص <span class="ltr" dir="ltr">295.14 GWh</span>.</p>
<p><strong>تفسیر.</strong> عددِ برداشت کوچک است، اما اگر قیمتِ خرید سه برابرِ قیمتِ فروش باشد، <span class="ltr" dir="ltr">151 MWh</span> در حسابِ سود و زیان مانندِ <span class="ltr" dir="ltr">450 MWh</span> فروش است. فقط <span class="ltr" dir="ltr">457</span> ساعت از حدودِ ۴٬۴۰۰ ساعتِ شبِ سال برداشت دارد، چون بادِ شبانه مصرفِ داخلی را می‌دهد؛ یک نیروگاهِ خورشیدیِ تنها هر شب برداشت می‌کرد. <strong>وارسی:</strong> <span class="math inline">\(295.29 - 0.151 = 295.14\ \text{GWh}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نیروگاه در چه ساعت‌هایی از شبکه برق می‌گیرد؟</li>
<li>چرا صادرات و واردات جدا شمرده می‌شوند؟</li>
<li>چرا یک نیروگاهِ خورشیدیِ تنها هر شب از شبکه برق می‌گیرد و این هیبرید نه؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-overbuild" class="level3" data-number="15.4.11">
<h3 data-number="15.4.11" class="anchored" data-anchor-id="sec-ch15-c-overbuild"><span class="header-section-number">15.4.11</span> اندازهٔ بلوکِ خورشیدی در برابرِ حدِ صادرات</h3>
<p><strong>ایده.</strong> اتصالِ مشترک صرفه‌جوییِ اصلیِ هیبرید است: <span class="ltr" dir="ltr">110 MW</span> تولید پشتِ <span class="ltr" dir="ltr">100 MW</span> اتصال. می‌شود بلوکِ خورشیدی را <strong>بزرگ‌تر</strong> کرد (به انگلیسی <span class="ltr" dir="ltr">overbuild</span>)؛ بهای آن بُرشِ بیشتر است. پرسشِ طراحی: هر مگاواتِ افزوده چه سهمی از انرژی‌اش را به شبکه می‌رساند؟ (شکلِ ساعتیِ خورشیدی ثابت و فقط مقیاسش عوض می‌شود.)</p>
<pre class="text"><code>PV block size at the 100 MW export limit (same hourly shape,
  before grid outages):
  PV MW AC   delivered GWh   curtailed GWh   curtailed %   marginal
      50         295.63            0.23        0.08
      60         315.63            1.46        0.46         92 %
      70         334.74            3.54        1.05         88 %
      80         352.81            6.60        1.84         83 %
      90         369.92           10.59        2.78         79 %
     100         385.61           15.93        3.97         72 %
  marginal: share of each added block's energy that reaches the
  grid; the shared connection is the hybrid's saving, and its
  curtailment is the price; a battery, a contract for curtailed
  energy or a larger limit changes the balance (chapters 17-19)</code></pre>
<div id="fig-ch15-overbuild" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-overbuild-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-overbuild.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-overbuild-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.4: سهمِ انرژیِ بریده‌شده با بزرگ‌تر شدنِ بلوکِ خورشیدی پشتِ حدِ صادراتِ <span class="ltr" dir="ltr">100 MW</span> (مدلِ <span class="ltr" dir="ltr">15.1</span>، پیش از قطعیِ شبکه)
</figcaption>
</figure>
</div>
<div id="exm-ch15-overbuild" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.22 (نود و دو درصد، سپس هفتاد و دو)</strong></span> <strong>پرسش.</strong> بلوکِ خورشیدی را از <span class="ltr" dir="ltr">50</span> تا <span class="ltr" dir="ltr">100 MW</span> بزرگ کنید و انرژیِ تحویلی، بُرش و سهمِ رسیده از هر <span class="ltr" dir="ltr">10 MW</span> افزوده را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-overbuild" class="quarto-xref">شکل&nbsp;<span>15.4</span></a>: بُرش از <span class="ltr" dir="ltr">0.08 %</span> در <span class="ltr" dir="ltr">50 MW</span> به <span class="ltr" dir="ltr">1.05 %</span> در <span class="ltr" dir="ltr">70</span> و <span class="ltr" dir="ltr">3.97 %</span> در <span class="ltr" dir="ltr">100 MW</span> می‌رسد؛ سهمِ رسیده از هر بلوکِ افزوده <span class="ltr" dir="ltr">92</span>، <span class="ltr" dir="ltr">88</span>، <span class="ltr" dir="ltr">83</span>، <span class="ltr" dir="ltr">79</span> و <span class="ltr" dir="ltr">72 %</span>.</p>
<p><strong>تفسیر.</strong> بُرش با اندازه <strong>تندتر از خطی</strong> رشد می‌کند، چون هر بلوکِ تازه ساعت‌های بیشتری را بالای حد می‌برد. تصمیم اقتصادی است: هزینهٔ هر بلوک در برابرِ ارزشِ <span class="ltr" dir="ltr">72</span> تا <span class="ltr" dir="ltr">92 %</span> انرژی‌اش (فصل‌های ۲۰ و ۲۱)؛ باتری، قراردادِ خریدِ انرژیِ بریده یا اتصالِ بزرگ‌تر این تراز را عوض می‌کنند (فصل‌های ۱۷ تا ۱۹). اندازهٔ <span class="ltr" dir="ltr">50 MW</span>ِ نیروگاهِ P انتخابِ محتاطانه‌ای است که بُرش را تقریباً صفر نگه می‌دارد. <strong>وارسی:</strong> از <span class="ltr" dir="ltr">90</span> به <span class="ltr" dir="ltr">100 MW</span>: <span class="math inline">\((385.61 - 369.92) / (0.2 \times 108.36) = 0.72\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بُرش تندتر از خطی رشد می‌کند؟</li>
<li>«سهمِ رسیده» از بلوکِ افزوده را تعریف کنید.</li>
<li>سه راه برای کم کردنِ بهای بزرگ‌تر کردنِ بلوکِ خورشیدی نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-iav" class="level3" data-number="15.4.12">
<h3 data-number="15.4.12" class="anchored" data-anchor-id="sec-ch15-c-iav"><span class="header-section-number">15.4.12</span> تغییرِ سال به سال و پوششِ متقابلِ دو منبع</h3>
<p><strong>ایده.</strong> بیانیهٔ تولید میانگینِ بلندمدت است؛ هر سال با آن فرق دارد (<strong>تغییرِ سال به سال</strong>، فصل‌های ۱۲ و ۱۳). برای هیبرید پرسشِ تازه این است: آیا سالِ کم‌باد سالِ کم‌آفتاب هم هست؟ واریانسِ مجموعِ دو منبع:</p>
<p><span id="eq-ch15-varsum"><span class="math display">\[
\sigma_\text{h}^2 = \sigma_\text{w}^2 + \sigma_\text{pv}^2 + 2\, r\, \sigma_\text{w}\, \sigma_\text{pv}
\tag{15.9}\]</span></span></p>
<p>که <span class="math inline">\(r\)</span> هم‌بستگیِ انرژیِ سالانهٔ دو منبع است. اگر <span class="math inline">\(r\)</span> کوچک باشد، نوسانِ مجموع نسبت به میانگین از نوسانِ هر منبع کمتر است. بیست سال ساخته شده‌اند: باد از سریِ مرجعِ فصلِ ۱۳ با خطِ <span class="ltr" dir="ltr">D-017</span> و منحنیِ مزرعهٔ مدل؛ خورشید از تابشِ بیست‌سالهٔ فصلِ ۱۲ ماه به ماه.</p>
<pre class="text"><code>twenty years of energy at MV (wind 2004-2023 reference, PV 20-year GHI):
  wind  mean  193.1 GWh, year-to-year sd  4.5 %
  PV    mean  108.4 GWh, year-to-year sd  2.7 %
  hybrid mean  301.5 GWh, year-to-year sd  3.2 %
  correlation of annual wind and PV +0.12
  worst year: wind 174.1, PV 101.7, hybrid 281.8 GWh
  the hybrid's variation is less than the wind's: two resources
  that do not vary together hedge each other year by year, which
  lowers the one-year P90 (chapter 16) and the debt risk</code></pre>
<div id="fig-ch15-iav" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-iav-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-iav.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-iav-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.5: انرژیِ سالانهٔ بیست سال نسبت به میانگینِ هر منبع: باد، خورشید و هیبرید (ساختگی، پایه‌های <span class="ltr" dir="ltr">D-016</span> و <span class="ltr" dir="ltr">D-017</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch15-iav" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.23 (چهار و نیم، دو و هفت، سه و دو دهم)</strong></span> <strong>پرسش.</strong> انحرافِ معیارِ سال به سالِ باد، خورشید و هیبرید و هم‌بستگیِ آن‌ها را بنویسید و با <a href="#eq-ch15-varsum" class="quarto-xref">معادلهٔ&nbsp;<span>15.9</span></a> وارسی کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-iav" class="quarto-xref">شکل&nbsp;<span>15.5</span></a>: باد <span class="ltr" dir="ltr">4.5 %</span> از <span class="ltr" dir="ltr">193.1 GWh</span>، خورشید <span class="ltr" dir="ltr">2.7 %</span> از <span class="ltr" dir="ltr">108.4 GWh</span>، هیبرید <span class="ltr" dir="ltr">3.2 %</span> از <span class="ltr" dir="ltr">301.5 GWh</span>؛ هم‌بستگی <span class="ltr" dir="ltr">+0.12</span>؛ بدترین سال: هیبرید <span class="ltr" dir="ltr">281.8 GWh</span>.</p>
<p><strong>تفسیر.</strong> هم‌بستگیِ کوچک یعنی دو منبع <strong>با هم</strong> بد نمی‌شوند: سالِ ۲۰۱۵ بادِ <span class="ltr" dir="ltr">90.1 %</span> و خورشیدِ <span class="ltr" dir="ltr">99.4 %</span> داشت و هیبرید <span class="ltr" dir="ltr">93.5 %</span> ماند. این پوشش عدمِ قطعیتِ یک‌ساله و <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله را کم می‌کند و برای وام‌دهنده که بازپرداختِ هر سال را می‌بیند مهم است (فصل‌های ۱۶ و ۲۱). اما این هم‌بستگی از دو سریِ ساختگی است؛ برای ساختگاهِ واقعی از دادهٔ بلندمدتِ هم‌زمانِ هر دو منبع برآورد می‌شود. <strong>وارسی</strong> (درست، گرد شده)، یعنی <span class="ltr" dir="ltr">3.15 %</span>:</p>
<p><span class="math display">\[
\sigma_\text{h} = \sqrt{8.69^2 + 2.93^2 + 2 \times 0.12 \times 8.69 \times 2.93} = 9.50\ \text{GWh}
\]</span></p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch15-varsum" class="quarto-xref">معادلهٔ&nbsp;<span>15.9</span></a> را برای <span class="math inline">\(r = 0\)</span> و <span class="math inline">\(r = 1\)</span> بنویسید.</li>
<li>چرا نوسانِ نسبیِ هیبرید از نوسانِ باد کمتر است؟</li>
<li>چرا هم‌بستگیِ دو منبع باید از دادهٔ هم‌زمان برآورد شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-avgyear" class="level3" data-number="15.4.13">
<h3 data-number="15.4.13" class="anchored" data-anchor-id="sec-ch15-c-avgyear"><span class="header-section-number">15.4.13</span> تلفِ سالِ میانگین یا میانگینِ تلف</h3>
<p><strong>ایده.</strong> تلف‌هایی مانندِ بُرش و حدِ صادرات <strong>کوژ</strong>اند: با منبعِ بیشتر، تندتر از خطی بزرگ می‌شوند. برای چنین تابعی میانگینِ تابع از تابعِ میانگین بزرگ‌تر است (نابرابریِ ینسن، به انگلیسی <span class="ltr" dir="ltr">Jensen’s inequality</span>):</p>
<p><span id="eq-ch15-jensen"><span class="math display">\[
\overline{L(X)} \ \geq\ L(\bar X)
\tag{15.10}\]</span></span></p>
<p>پس بُرشِ «سالِ میانگین» از میانگینِ بُرشِ سال‌ها کمتر است. برای دیدنِ اندازهٔ آن، شکلِ ساعتیِ سالِ داده برای هر یک از بیست سال با ضریبِ باد و خورشیدِ همان سال مقیاس شده است.</p>
<pre class="text"><code>curtailment of the average year against the average curtailment
  (hourly shape of the data year, scaled to each of 20 years):
  average year (scale 1, 1)             227 MWh
  mean over the 20 years                287 MWh
  range                                   0 to 822 MWh
  windiest year 2018: 486 MWh
  a loss that grows faster than the resource (a limit, clipping)
  is larger on average than in the average year: run the model
  on many years or correct the loss, do not scale one number</code></pre>
<div id="exm-ch15-avgyear" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.24 (دویست و بیست و هفت یا دویست و هشتاد و هفت)</strong></span> <strong>پرسش.</strong> بُرشِ حدِ صادرات را در سالِ میانگین و میانگینِ آن را در بیست سال مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: سالِ میانگین <span class="ltr" dir="ltr">227 MWh</span>؛ میانگینِ بیست سال <span class="ltr" dir="ltr">287 MWh</span>؛ بازه صفر تا <span class="ltr" dir="ltr">822 MWh</span>؛ پربادترین سال (۲۰۱۸) <span class="ltr" dir="ltr">486 MWh</span>.</p>
<p><strong>تفسیر.</strong> میانگینِ واقعیِ بُرش <span class="ltr" dir="ltr">26 %</span> بیشتر از عددِ سالِ میانگین است. این‌جا مطلق کوچک است، اما در نیروگاهی با بُرشِ چند درصدی (<a href="#exm-ch15-overbuild" class="quarto-xref">مثال&nbsp;<span>15.22</span></a>) همین اثر چند دهم درصد از انرژی می‌شود. راه: مدل را روی <strong>چند سال</strong> اجرا کنید یا تلف را برای این اثر اصلاح کنید؛ یک عدد را مقیاس نکنید. پربادترین سال بیشترین بُرش را ندارد: بُرش به باد <strong>و</strong> خورشیدِ همان سال بستگی دارد. <strong>وارسی:</strong> <span class="math inline">\(287 / 227 = 1.26\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<p>مقیاس کردنِ شکلِ یک سال برای سال‌های دیگر خودش یک ساده‌سازی است: سالِ پربادتر فقط «همان سال، بزرگ‌تر» نیست. مدلِ بانک‌پذیر چند سالِ ساعتیِ واقعی (یا ساخته‌شده با روشِ مستند) را اجرا می‌کند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تابعِ کوژ را با یک مثال از تلف‌های این فصل توضیح دهید.</li>
<li>چرا بُرشِ سالِ میانگین از میانگینِ بُرش کمتر است؟</li>
<li>چرا پربادترین سال بیشترین بُرش را ندارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-lifetime" class="level3" data-number="15.4.14">
<h3 data-number="15.4.14" class="anchored" data-anchor-id="sec-ch15-c-lifetime"><span class="header-section-number">15.4.14</span> انرژیِ خالص در طولِ عمر</h3>
<p><strong>ایده.</strong> بیانیهٔ <span class="ltr" dir="ltr">295.1 GWh</span> برای <strong>سالِ اول</strong> است (<a href="#sec-ch15-c-degradation" class="quarto-xref"><span>بخش 15.4.6</span></a>). مدلِ مالی (فصل‌های ۲۰ و ۲۱) <strong>سری</strong>ِ بیست‌وپنج‌ساله می‌خواهد. تخریبِ خورشیدی <span class="ltr" dir="ltr">0.5 %</span> در سال (<span class="ltr" dir="ltr">A-275</span>)؛ برای باد در این مدل تخریبی فرض نشده است (<span class="ltr" dir="ltr">A-274</span>، آموزشی؛ دادهٔ بهره‌برداری داوری می‌کند، فصلِ ۵۲). انتهای زنجیره (تلفِ برقی، مصرفِ داخلی، حدِ صادرات، قطعی) برای هر سال دوباره اجرا می‌شود.</p>
<pre class="text"><code>net energy at the POC over the life (S0, model 15.1):
  year   PV at MV GWh   net GWh
     1       108.36       295.14
     5       106.18       293.08
    10       103.46       290.48
    15       100.73       287.86
    20        98.01       285.23
    25        95.29       282.57
  mean of 25 years 288.89 GWh; year 1 is +2.2 % above it
  a statement names its year; the finance model takes the series</code></pre>
<div id="exm-ch15-lifetime" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.25 (دو درصد میانِ سالِ اول و میانگینِ عمر)</strong></span> <strong>پرسش.</strong> خالصِ سال‌های ۱، ۵، ۱۰، ۱۵، ۲۰ و ۲۵ و میانگینِ بیست‌وپنج سال را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: از <span class="ltr" dir="ltr">295.14</span> در سالِ اول تا <span class="ltr" dir="ltr">282.57 GWh</span> در سالِ بیست‌وپنجم؛ میانگین <span class="ltr" dir="ltr">288.89 GWh</span>؛ سالِ اول <span class="ltr" dir="ltr">2.2 %</span> بالاتر.</p>
<p><strong>تفسیر.</strong> چون فقط خورشیدی تخریب دارد و یک‌سومِ انرژی است، افتِ هیبرید کمتر از افتِ خورشیدی است (<span class="ltr" dir="ltr">6.5 %</span> در <a href="#exm-ch15-degradation" class="quarto-xref">مثال&nbsp;<span>15.17</span></a>). اگر وام‌دهنده عددِ سالِ اول را به‌جای سری به کار ببرد، درآمدِ سال‌های پایانی را زیاد می‌بیند. اگر باد هم تخریب داشته باشد، این فاصله بیشتر می‌شود؛ پس <span class="ltr" dir="ltr">A-274</span> در دفترِ فرض‌ها با برنامهٔ وارسی ثبت می‌شود. <strong>وارسی:</strong> خورشیدی در سالِ بیست‌وپنجم (درست):</p>
<p><span class="math display">\[
108.36 \times \frac{1 - 0.005 \times 25}{1 - 0.005} = 95.29\ \text{GWh}
\]</span></p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مدلِ مالی سری می‌خواهد نه یک عدد؟</li>
<li>چرا افتِ هیبرید در طولِ عمر کمتر از افتِ خورشیدی است؟</li>
<li>فرضِ «بی تخریب برای باد» چگونه وارسی می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-environment" class="level3" data-number="15.4.15">
<h3 data-number="15.4.15" class="anchored" data-anchor-id="sec-ch15-c-environment"><span class="header-section-number">15.4.15</span> کاهشِ تولید به سببِ محیطِ‌زیست</h3>
<p><strong>ایده.</strong> مجوزِ محیطِ‌زیستی (فصل‌های ۱۴ و ۳۳) ممکن است توربین‌ها را در شرایطی <strong>متوقف یا محدود</strong> کند: در فصلِ فعالیتِ <strong>خفاش‌ها</strong>، شب‌های گرم با بادِ کم؛ در شب برای <strong>صدا</strong>، با حالتِ کم‌صدا که توان را کم می‌کند؛ یا برای <strong>سایه‌زنی</strong> در دقیقه‌هایی از روز. این‌ها <strong>تلفِ دستوری</strong>اند، نه خرابی؛ قاعده‌شان را مجوز می‌گوید و مدل ساعت به ساعت اجرایش می‌کند. قاعده‌های آموزشیِ این‌جا (<span class="ltr" dir="ltr">A-272</span>)، که در مدلِ <span class="ltr" dir="ltr">15.1</span> <strong>نیستند</strong> چون شرطِ مجوز هنوز معلوم نیست (<span class="ltr" dir="ltr">U-060</span>):</p>
<ul>
<li><strong>خفاش:</strong> آوریل تا اکتبر، ساعتِ ۲۰ تا ۶، بادِ توپی زیرِ <span class="ltr" dir="ltr">6 m/s</span> و هوای بالای <span class="ltr" dir="ltr">10 °C</span>: همهٔ توربین‌ها می‌ایستند.</li>
<li><strong>صدا:</strong> ساعتِ ۲۲ تا ۶، بادِ توپیِ <span class="ltr" dir="ltr">6</span> تا <span class="ltr" dir="ltr">10 m/s</span>: سه توربینِ نزدیک به گیرنده‌ها با <span class="ltr" dir="ltr">8 %</span> توانِ کمتر کار می‌کنند.</li>
</ul>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb32"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb32-1"><a href="#cb32-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> environmental() <span class="op">-&gt;</span> <span class="va">None</span>:</span>
<span id="cb32-2"><a href="#cb32-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Teaching rules (A-272): bats - April to October, from 20:00 to</span></span>
<span id="cb32-3"><a href="#cb32-3" aria-hidden="true" tabindex="-1"></a><span class="co">    05:59, hub wind below 6 m/s and air above 10 C: all turbines stop;</span></span>
<span id="cb32-4"><a href="#cb32-4" aria-hidden="true" tabindex="-1"></a><span class="co">    night noise - 22:00 to 05:59, hub wind 6 to 10 m/s: three turbines</span></span>
<span id="cb32-5"><a href="#cb32-5" aria-hidden="true" tabindex="-1"></a><span class="co">    run a reduced mode at 8 % less power."""</span></span>
<span id="cb32-6"><a href="#cb32-6" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> src.plant_year()</span>
<span id="cb32-7"><a href="#cb32-7" aria-hidden="true" tabindex="-1"></a>    _, v, _, _, t, month <span class="op">=</span> src.hourly_inputs()</span>
<span id="cb32-8"><a href="#cb32-8" aria-hidden="true" tabindex="-1"></a>    hour <span class="op">=</span> np.arange(<span class="dv">8760</span>) <span class="op">%</span> <span class="dv">24</span></span>
<span id="cb32-9"><a href="#cb32-9" aria-hidden="true" tabindex="-1"></a>    night_b <span class="op">=</span> (hour <span class="op">&gt;=</span> <span class="dv">20</span>) <span class="op">|</span> (hour <span class="op">&lt;</span> <span class="dv">6</span>)</span>
<span id="cb32-10"><a href="#cb32-10" aria-hidden="true" tabindex="-1"></a>    bats <span class="op">=</span> (month <span class="op">&gt;=</span> <span class="dv">3</span>) <span class="op">&amp;</span> (month <span class="op">&lt;=</span> <span class="dv">9</span>) <span class="op">&amp;</span> night_b <span class="op">&amp;</span> (v <span class="op">&lt;</span> <span class="fl">6.0</span>) <span class="op">&amp;</span> (t <span class="op">&gt;</span> <span class="fl">10.0</span>)</span>
<span id="cb32-11"><a href="#cb32-11" aria-hidden="true" tabindex="-1"></a>    night_n <span class="op">=</span> (hour <span class="op">&gt;=</span> <span class="dv">22</span>) <span class="op">|</span> (hour <span class="op">&lt;</span> <span class="dv">6</span>)</span>
<span id="cb32-12"><a href="#cb32-12" aria-hidden="true" tabindex="-1"></a>    noise <span class="op">=</span> night_n <span class="op">&amp;</span> (v <span class="op">&gt;=</span> <span class="fl">6.0</span>) <span class="op">&amp;</span> (v <span class="op">&lt;=</span> <span class="fl">10.0</span>)</span>
<span id="cb32-13"><a href="#cb32-13" aria-hidden="true" tabindex="-1"></a>    lost_b <span class="op">=</span> r[<span class="st">"w_av"</span>][bats].<span class="bu">sum</span>()</span>
<span id="cb32-14"><a href="#cb32-14" aria-hidden="true" tabindex="-1"></a>    lost_n <span class="op">=</span> (<span class="dv">3</span> <span class="op">/</span> <span class="dv">12</span> <span class="op">*</span> <span class="fl">0.08</span> <span class="op">*</span> r[<span class="st">"w_av"</span>][noise]).<span class="bu">sum</span>()</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>environmental curtailment of the wind farm (teaching rules, A-272):
  bats: 750 h stopped, 2,252 MWh (1.17 % of the wind energy)
    mean farm power in those hours 3.0 MW against 22.0 MW over the year
  night noise: 1082 h in reduced mode, 527 MWh (0.27 %)
  bat threshold: 5.5 m/s 1,351, 6.0 m/s 2,252, 6.5 m/s 3,350 MWh
  the bat rule takes 8.6 % of the hours but 1.2 % of the energy:
    it acts at low wind, where the power curve is low; it is still
    the largest environmental loss here; the permit sets the rule
    (chapter 33) and the model applies it hour by hour</code></pre>
<div id="exm-ch15-environment" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.26 (هفتصد و پنجاه ساعت، یک و دو دهم درصد)</strong></span> <strong>پرسش.</strong> ساعت‌ها و انرژیِ گم‌شده در دو قاعده را حساب کنید و توضیح دهید چرا نسبتِ ساعت به انرژی در قاعدهٔ خفاش چنین است.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: خفاش <span class="ltr" dir="ltr">750</span> ساعت و <span class="ltr" dir="ltr">2,252 MWh</span> (<span class="ltr" dir="ltr">1.17 %</span> از انرژیِ بادی)، با توانِ میانگینِ <span class="ltr" dir="ltr">3.0 MW</span> در آن ساعت‌ها در برابرِ <span class="ltr" dir="ltr">22.0 MW</span> در کلِ سال؛ صدا <span class="ltr" dir="ltr">1,082</span> ساعت و <span class="ltr" dir="ltr">527 MWh</span> (<span class="ltr" dir="ltr">0.27 %</span>).</p>
<p><strong>تفسیر.</strong> قاعدهٔ خفاش <span class="ltr" dir="ltr">8.6 %</span> از ساعت‌ها را می‌گیرد اما <span class="ltr" dir="ltr">1.2 %</span> از انرژی را، چون در بادِ کم کار می‌کند که منحنیِ توان پایین است؛ با این همه بزرگ‌ترین تلفِ محیطی این‌جاست، حدودِ دو سومِ تلفِ برقیِ کلِ نیروگاه. آستانه بسیار مهم است: <span class="ltr" dir="ltr">5.5</span>، <span class="ltr" dir="ltr">6.0</span> و <span class="ltr" dir="ltr">6.5 m/s</span> به‌ترتیب <span class="ltr" dir="ltr">1,351</span>، <span class="ltr" dir="ltr">2,252</span> و <span class="ltr" dir="ltr">3,350 MWh</span> می‌گیرند، چون منحنیِ توان در همین بازه تند بالا می‌رود؛ پس تعریفِ دقیقِ قاعده در مجوز، که کارشناسِ محیطِ‌زیست و مرجعِ مجوز تعیین می‌کنند، ارزشِ عددیِ بزرگی دارد. <strong>وارسی:</strong> <span class="math inline">\(750 \times 3.0 = 2{,}250\ \text{MWh}\)</span> (درست، گرد شده).</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>قاعدهٔ توقف برای حیات‌وحش و حدِ صدا را <strong>مرجعِ مجوز</strong> با پایشِ کارشناسان تعیین می‌کند (فصل‌های ۱۴ و ۳۳)؛ عددهای این‌جا آموزشی‌اند و پیشنهادِ قاعده نیستند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه نوع کاهشِ تولیدِ محیطی را نام ببرید.</li>
<li>چرا قاعدهٔ خفاش ساعت‌های زیاد و انرژیِ کم می‌گیرد؟</li>
<li>چرا این تلف‌ها در مدلِ <span class="ltr" dir="ltr">15.1</span> نیستند و کجا ثبت می‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-availtime" class="level3" data-number="15.4.16">
<h3 data-number="15.4.16" class="anchored" data-anchor-id="sec-ch15-c-availtime"><span class="header-section-number">15.4.16</span> دسترس‌پذیریِ زمانی و انرژی‌محور</h3>
<p><strong>ایده.</strong> دو تعریف: <strong>زمانی</strong> (سهمِ ساعت‌هایی که توربین آمادهٔ کار است) و <strong>انرژی‌محور</strong> (سهمِ انرژیِ ممکن که واقعاً گرفته شده است). قراردادِ نگهداری اغلب <strong>زمان</strong> را تضمین می‌کند؛ مدلِ تولید به <strong>انرژی</strong> نیاز دارد (<span class="ltr" dir="ltr">0.981</span> در پیکربندی). اگر خرابی‌ها با <strong>بادِ تند</strong> بیشتر شوند (بار و تندباد)، ساعت‌های از دست‌رفته پرانرژی‌ترند. برای آموزش (<span class="ltr" dir="ltr">A-272</span>): دوازده توربین، نرخِ خرابی‌ای که حدودِ <span class="ltr" dir="ltr">98 %</span> دسترس‌پذیریِ زمانی می‌دهد، تعمیرِ میانگینِ <span class="ltr" dir="ltr">40</span> ساعت؛ خرابی‌ها یک بار یکنواخت در زمان و یک بار با احتمالی متناسب با مربعِ تندی.</p>
<pre class="text"><code>time-based against energy-based availability (12 turbines, 40
  simulated years each, repairs 40 h on average, A-272):
  failures uniform in time             time 97.96 %, energy 97.99 %
  failures more likely in strong wind  time 98.09 %, energy 97.49 %
  contracts often guarantee time; the yield model needs energy;
  when failures come with strong wind (loads, gusts) the energy
  lost is larger than the hours suggest: state which one a
  number is, and convert with the plant's own data (chapter 51)</code></pre>
<div id="exm-ch15-availtime" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.27 (نیم درصد میانِ دو تعریف)</strong></span> <strong>پرسش.</strong> دسترس‌پذیریِ زمانی و انرژی‌محور را برای دو الگوی خرابی مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: خرابیِ یکنواخت: زمانی <span class="ltr" dir="ltr">97.96 %</span>، انرژی‌محور <span class="ltr" dir="ltr">97.99 %</span>؛ خرابی در بادِ تند: زمانی <span class="ltr" dir="ltr">98.09 %</span>، انرژی‌محور <span class="ltr" dir="ltr">97.49 %</span>.</p>
<p><strong>تفسیر.</strong> وقتی خرابی‌ها تصادفی‌اند، دو عدد برابرند. وقتی با بادِ تند همراه‌اند، دسترس‌پذیریِ زمانیِ <span class="ltr" dir="ltr">98.1 %</span> تنها <span class="ltr" dir="ltr">97.5 %</span> انرژی می‌دهد: شش دهم درصد از انرژیِ بادی، یعنی حدودِ <span class="ltr" dir="ltr">1.2 GWh</span> در سال. پس عددِ ضمانت را مستقیم در مدل نگذارید؛ آن را با دادهٔ خودِ نیروگاه یا نیروگاه‌های مشابه به انرژی‌محور تبدیل کنید (فصل‌های ۴۹ و ۵۱). همچنین بپرسید ضمانت کدام ساعت‌ها را <strong>بیرون</strong> می‌گذارد (دستورِ شبکه، شرایطِ بیرون از طراحی): تعریف در قرارداد است. <strong>وارسی:</strong> <span class="math inline">\((98.09 - 97.49)\ \% \times 193.14 = 1.2\ \text{GWh}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دسترس‌پذیریِ زمانی و انرژی‌محور را تعریف کنید.</li>
<li>چرا خرابی در بادِ تند دسترس‌پذیریِ انرژی‌محور را کمتر از زمانی می‌کند؟</li>
<li>پیش از گذاشتنِ عددِ ضمانت در مدل چه چیزی را از قرارداد می‌پرسید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-allocation" class="level3" data-number="15.4.17">
<h3 data-number="15.4.17" class="anchored" data-anchor-id="sec-ch15-c-allocation"><span class="header-section-number">15.4.17</span> بُرش میانِ باد و خورشید چگونه تقسیم می‌شود</h3>
<p><strong>ایده.</strong> وقتی حدِ صادرات می‌بُرد، کنترل‌گرِ نیروگاه (فصلِ ۳۴) باید تصمیم بگیرد <strong>کدام</strong> بخش کم کند: خورشیدی اول (اینورترها سریع و ساده کم می‌کنند)، باد اول، یا هر دو به نسبتِ تولیدشان. انرژیِ گم‌شده در هر سه یکی است؛ اما اگر <strong>تعرفه</strong> یا <strong>مالکِ</strong> دو بخش فرق کند، پول فرق می‌کند. تعرفه‌های آموزشی (<span class="ltr" dir="ltr">A-272</span>): باد <span class="ltr" dir="ltr">55</span> و خورشیدی <span class="ltr" dir="ltr">45 u/MWh</span>.</p>
<pre class="text"><code>sharing the curtailment between wind and PV (teaching tariffs
  wind 55, PV 45 u/MWh, A-272):
  PV block  rule            wind cut MWh   PV cut MWh   lost value k u
     50 MW  PV first                0          227         10.2
     50 MW  wind first            227            0         12.5
     50 MW  pro rata              128           99         11.5
     80 MW  PV first                0        6,596        296.8
     80 MW  wind first          6,596            0        362.8
     80 MW  pro rata            2,896        3,700        325.8
  the energy lost is the same; who loses it changes the money when
  tariffs or owners differ; the rule belongs in the contracts and
  the controller (chapters 19 and 34), and the model must use it</code></pre>
<div id="exm-ch15-allocation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.28 (شصت و شش هزار واحد از یک قاعده)</strong></span> <strong>پرسش.</strong> بُرشِ باد و خورشیدی و ارزشِ از دست‌رفته را برای سه قاعده و دو اندازهٔ بلوکِ خورشیدی بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: با <span class="ltr" dir="ltr">50 MW</span>، <span class="ltr" dir="ltr">227 MWh</span> بُرش و ارزشِ <span class="ltr" dir="ltr">10.2</span> تا <span class="ltr" dir="ltr">12.5 k u</span>؛ با <span class="ltr" dir="ltr">80 MW</span>، <span class="ltr" dir="ltr">6,596 MWh</span> بُرش: خورشیدی اول <span class="ltr" dir="ltr">296.8</span>، باد اول <span class="ltr" dir="ltr">362.8</span>، به نسبت <span class="ltr" dir="ltr">325.8 k u</span> در سال.</p>
<p><strong>تفسیر.</strong> در نیروگاهِ P با بلوکِ <span class="ltr" dir="ltr">50 MW</span> قاعده تقریباً بی‌اهمیت است؛ با بلوکِ بزرگ‌تر <span class="ltr" dir="ltr">66 k u</span> در سال به آن بستگی دارد. اگر دو بخش مالکِ جدا داشته باشند (هیبریدِ هم‌مکان با دو قرارداد)، قاعده باید در <strong>قراردادِ اتصالِ مشترک</strong> نوشته شود، در کنترل‌گر پیاده شود و مدل همان را به کار ببرد؛ وگرنه مدل درآمدی را نشان می‌دهد که کنترل‌گر نمی‌سازد. <strong>وارسی:</strong> <span class="math inline">\(6{,}596 \times (55 - 45) / 1{,}000 = 66.0\ \text{k u}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه قاعدهٔ تقسیمِ بُرش را نام ببرید.</li>
<li>چرا انرژیِ گم‌شده در هر سه قاعده یکی است اما پول نه؟</li>
<li>قاعدهٔ تقسیم در کدام سندها نوشته می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-reactive" class="level3" data-number="15.4.18">
<h3 data-number="15.4.18" class="anchored" data-anchor-id="sec-ch15-c-reactive"><span class="header-section-number">15.4.18</span> توانِ واکنشی در حدِ اینورتر</h3>
<p><strong>ایده.</strong> اینورتر حدِ <strong>توانِ ظاهری</strong> دارد: <span class="math inline">\(P^2 + Q^2 \le S_\text{max}^2\)</span>. اگر شبکه ضریبِ توانی کمتر از یک بخواهد (فصلِ ۲۸)، اینورتری که در نیمروز در حدِ خود است باید از توانِ <strong>حقیقی</strong> بکاهد تا جا برای توانِ واکنشی باز کند:</p>
<p><span id="eq-ch15-pq"><span class="math display">\[
P_\text{max} = \sqrt{S_\text{max}^2 - Q^2}, \qquad Q = P_\text{POC}\, \tan\!\bigl(\arccos \text{pf}\bigr)
\tag{15.11}\]</span></span></p>
<p>فرضِ آموزشی (<span class="ltr" dir="ltr">A-273</span>): ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> در نقطهٔ اتصال در همهٔ ساعت‌ها؛ حدِ <span class="ltr" dir="ltr">49 MW</span>ِ متناوبِ مدل به‌عنوانِ حدِ توانِ ظاهریِ <span class="ltr" dir="ltr">49 MVA</span> خوانده شده است. دو حالت: همهٔ توانِ واکنشی از اینورترهای خورشیدی، یا تقسیم با توربین‌ها به نسبتِ ظرفیت.</p>
<pre class="text"><code>active power given up at the PV inverters' apparent-power limit
  for a power factor of 0.95 at the POC (teaching, A-273):
  PV inverters give all the reactive power    4,107 MWh in 503 more hours
  shared with the turbines by rating            523 MWh in 124 more hours
  reactive power at full sun takes room from the active power
  of an inverter at its limit; sharing it with the turbines and
  sizing inverters in MVA (chapter 25) keep the loss small; the
  requirement itself is national (chapters 28 and 55-57)</code></pre>
<div id="exm-ch15-reactive" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.29 (چهار گیگاوات‌ساعت یا نیم)</strong></span> <strong>پرسش.</strong> انرژیِ حقیقیِ از دست‌رفته را برای دو حالت حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: اگر فقط اینورترهای خورشیدی توانِ واکنشی بدهند <span class="ltr" dir="ltr">4,107 MWh</span> در <span class="ltr" dir="ltr">503</span> ساعتِ بیشتر؛ با تقسیم به نسبتِ ظرفیت <span class="ltr" dir="ltr">523 MWh</span> در <span class="ltr" dir="ltr">124</span> ساعت.</p>
<p><strong>تفسیر.</strong> تفاوت هشت برابر است و از <strong>طراحی</strong> می‌آید، نه از منبع: تقسیمِ توانِ واکنشی میانِ همهٔ واحدها در کنترل‌گرِ نیروگاه (فصلِ ۳۴)، اندازه‌گذاریِ اینورتر بر حسبِ <strong>مگاولت‌آمپر</strong> (فصلِ ۲۵)، یا جبران‌گرِ جدا. این تلف به <a href="#exm-ch15-p2" class="quarto-xref">مثال&nbsp;<span>15.19</span></a> افزوده می‌شود که اثرِ همان الزام بر تلفِ کابل و ترانسفورماتور بود. <strong>وارسی:</strong> <span class="math inline">\(\tan(\arccos 0.95) = 0.329\)</span>؛ در <span class="ltr" dir="ltr">100 MW</span> تولید، <span class="math inline">\(Q = 32.9\ \text{Mvar}\)</span> و <span class="math inline">\(\sqrt{49^2 - 32.9^2} = 36.3\ \text{MW}\)</span> اگر همه از خورشیدی باشد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اینورترِ در حد برای توانِ واکنشی باید توانِ حقیقی را کم کند؟</li>
<li>دو راهِ طراحی برای کم کردنِ این تلف بنویسید.</li>
<li>چرا تقسیمِ توانِ واکنشی میانِ همهٔ واحدها تلف را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-ramplimit" class="level3" data-number="15.4.19">
<h3 data-number="15.4.19" class="anchored" data-anchor-id="sec-ch15-c-ramplimit"><span class="header-section-number">15.4.19</span> حدِ شیبِ تغییرِ توان: دقیقه‌ها، نه ساعت‌ها</h3>
<p><strong>ایده.</strong> برخی شبکه‌ها <strong>شیبِ تغییرِ توان</strong> را محدود می‌کنند (فصلِ ۲۸؛ مقدار کشوری است). شیبِ <strong>بالارو</strong> را کنترل‌گر با کاهشِ موقتِ تولید محدود می‌کند و انرژی از دست می‌رود؛ شیبِ <strong>پایین‌رو</strong> (ابری که می‌رسد) را فقط <strong>ذخیره‌ساز</strong> می‌تواند کند کند. مدلِ ساعتی این شیب‌ها را نمی‌بیند. برای آموزش (<span class="ltr" dir="ltr">A-273</span>): روزِ ابریِ پراکندهٔ یک‌دقیقه‌ایِ فصلِ ۱۲، تبدیل به توانِ خورشیدی با <span class="math inline">\(P = 60.06 \times 0.84 \times G/1{,}000\)</span> (حداکثر <span class="ltr" dir="ltr">49 MW</span>)، و حدِ <span class="ltr" dir="ltr">5 MW</span> در دقیقه.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb37"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb37-1"><a href="#cb37-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ramp_limit() <span class="op">-&gt;</span> <span class="va">None</span>:</span>
<span id="cb37-2"><a href="#cb37-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""One-minute PV output on the broken-cloud day of chapter 12</span></span>
<span id="cb37-3"><a href="#cb37-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (P = 60.06 MW x 0.84 x GHI / 1000, at most 49 MW: a teaching</span></span>
<span id="cb37-4"><a href="#cb37-4" aria-hidden="true" tabindex="-1"></a><span class="co">    conversion, A-273) against a ramp limit of 5 MW per minute (10 % of</span></span>
<span id="cb37-5"><a href="#cb37-5" aria-hidden="true" tabindex="-1"></a><span class="co">    50 MW, teaching): up-ramps are cut by the controller, down-ramps</span></span>
<span id="cb37-6"><a href="#cb37-6" aria-hidden="true" tabindex="-1"></a><span class="co">    need a battery."""</span></span>
<span id="cb37-7"><a href="#cb37-7" aria-hidden="true" tabindex="-1"></a>    <span class="im">from</span> companion.ch12 <span class="im">import</span> sources <span class="im">as</span> s12</span>
<span id="cb37-8"><a href="#cb37-8" aria-hidden="true" tabindex="-1"></a>    g <span class="op">=</span> s12.minute_days()[<span class="st">"broken"</span>][<span class="st">"true"</span>]</span>
<span id="cb37-9"><a href="#cb37-9" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> np.clip(<span class="fl">60.06</span> <span class="op">*</span> <span class="fl">0.84</span> <span class="op">*</span> g <span class="op">/</span> <span class="dv">1000</span>, <span class="dv">0</span>, <span class="fl">49.0</span>)</span>
<span id="cb37-10"><a href="#cb37-10" aria-hidden="true" tabindex="-1"></a>    lim <span class="op">=</span> <span class="fl">5.0</span></span>
<span id="cb37-11"><a href="#cb37-11" aria-hidden="true" tabindex="-1"></a>    dp <span class="op">=</span> np.diff(p)</span>
<span id="cb37-12"><a href="#cb37-12" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> np.empty_like(p)</span>
<span id="cb37-13"><a href="#cb37-13" aria-hidden="true" tabindex="-1"></a>    out[<span class="dv">0</span>] <span class="op">=</span> p[<span class="dv">0</span>]</span>
<span id="cb37-14"><a href="#cb37-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, <span class="bu">len</span>(p)):</span>
<span id="cb37-15"><a href="#cb37-15" aria-hidden="true" tabindex="-1"></a>        out[k] <span class="op">=</span> <span class="bu">min</span>(p[k], out[k <span class="op">-</span> <span class="dv">1</span>] <span class="op">+</span> lim)      <span class="co"># up-ramps: curtail</span></span>
<span id="cb37-16"><a href="#cb37-16" aria-hidden="true" tabindex="-1"></a>    cut <span class="op">=</span> (p <span class="op">-</span> out).<span class="bu">sum</span>() <span class="op">/</span> <span class="dv">60</span></span>
<span id="cb37-17"><a href="#cb37-17" aria-hidden="true" tabindex="-1"></a>    <span class="co"># battery fills down-ramps beyond the limit: output may fall 5 MW/min</span></span>
<span id="cb37-18"><a href="#cb37-18" aria-hidden="true" tabindex="-1"></a>    soc, need_p, used, served <span class="op">=</span> <span class="fl">0.0</span>, <span class="fl">0.0</span>, <span class="fl">0.0</span>, np.empty_like(p)</span>
<span id="cb37-19"><a href="#cb37-19" aria-hidden="true" tabindex="-1"></a>    served[<span class="dv">0</span>] <span class="op">=</span> out[<span class="dv">0</span>]</span>
<span id="cb37-20"><a href="#cb37-20" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, <span class="bu">len</span>(p)):</span>
<span id="cb37-21"><a href="#cb37-21" aria-hidden="true" tabindex="-1"></a>        floor <span class="op">=</span> served[k <span class="op">-</span> <span class="dv">1</span>] <span class="op">-</span> lim</span>
<span id="cb37-22"><a href="#cb37-22" aria-hidden="true" tabindex="-1"></a>        b <span class="op">=</span> <span class="bu">max</span>(floor <span class="op">-</span> out[k], <span class="fl">0.0</span>)</span>
<span id="cb37-23"><a href="#cb37-23" aria-hidden="true" tabindex="-1"></a>        served[k] <span class="op">=</span> out[k] <span class="op">+</span> b</span>
<span id="cb37-24"><a href="#cb37-24" aria-hidden="true" tabindex="-1"></a>        need_p <span class="op">=</span> <span class="bu">max</span>(need_p, b)</span>
<span id="cb37-25"><a href="#cb37-25" aria-hidden="true" tabindex="-1"></a>        used <span class="op">+=</span> b <span class="op">/</span> <span class="dv">60</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>one-minute PV on a broken-cloud day (chapter 12, A-273) against a
  ramp limit of 5 MW per minute:
  day energy 274.7 MWh; minutes ramping up &gt; 5 MW/min 23, down 23
  largest one-minute change 10.9 MW; largest change of hourly means 26.9 MW
  up-ramp limit by curtailment: 4.04 MWh lost (1.5 % of the day)
  down-ramp limit by a battery: up to 16.6 MW, 3.47 MWh discharged in the day
  hourly data cannot see these ramps; a ramp rule is checked on
  minute data, and wind in the same minutes may soften or add
  to them (the plant-level ramp is what the grid sees)</code></pre>
<div id="exm-ch15-ramplimit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.30 (یک و نیم درصد از یک روزِ ابری)</strong></span> <strong>پرسش.</strong> شمارِ دقیقه‌های پرشیب، انرژیِ از دست‌رفته با محدود کردنِ شیبِ بالارو، و توان و انرژیِ باتری برای محدود کردنِ شیبِ پایین‌رو را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">23</span> دقیقه بالارو و <span class="ltr" dir="ltr">23</span> دقیقه پایین‌روِ بیش از حد؛ بزرگ‌ترین تغییرِ یک‌دقیقه‌ای <span class="ltr" dir="ltr">10.9 MW</span>؛ تلفِ <span class="ltr" dir="ltr">4.04 MWh</span> (<span class="ltr" dir="ltr">1.5 %</span> از روز)؛ باتری تا <span class="ltr" dir="ltr">16.6 MW</span> و <span class="ltr" dir="ltr">3.47 MWh</span> در روز.</p>
<p><strong>تفسیر.</strong> تلف در روزهای ابریِ پراکنده متمرکز است و در روزهای صاف و ابریِ کامل نزدیکِ صفر؛ پس سهمِ سالانه کوچک‌تر از این روز است و باید روی <strong>دادهٔ یک‌دقیقه‌ایِ</strong> چند ماه برآورد شود. توانِ لازمِ باتری از بزرگ‌ترین تغییرِ یک‌دقیقه‌ای بیشتر است، چون ابر چند دقیقه پشتِ هم توان را پایین می‌برد و باتری کلِ فاصله را پر می‌کند. در هیبرید، بادِ همان دقیقه‌ها ممکن است شیب را کم یا زیاد کند: شبکه شیبِ <strong>نقطهٔ اتصال</strong> را می‌بیند. <strong>وارسی:</strong> <span class="math inline">\(4.04 / 274.7 = 1.5\ \%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شیبِ بالارو با کنترل‌گر و شیبِ پایین‌رو با باتری محدود می‌شود؟</li>
<li>چرا مدلِ ساعتی این تلف را نمی‌بیند؟</li>
<li>چرا توانِ لازمِ باتری از بزرگ‌ترین تغییرِ یک‌دقیقه‌ای بیشتر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-batteryover" class="level3" data-number="15.4.20">
<h3 data-number="15.4.20" class="anchored" data-anchor-id="sec-ch15-c-batteryover"><span class="header-section-number">15.4.20</span> باتری پشتِ بلوکِ خورشیدیِ بزرگ‌تر</h3>
<p><strong>ایده.</strong> با بلوکِ خورشیدیِ <span class="ltr" dir="ltr">80 MW</span> (<a href="#exm-ch15-overbuild" class="quarto-xref">مثال&nbsp;<span>15.22</span></a>) بُرش <span class="ltr" dir="ltr">6.6 GWh</span> است. باتری می‌تواند توانِ بالای حد را بگیرد و در ساعت‌های زیرِ حد پس بدهد. چهار اندازه با بازدهِ رفت‌وبرگشتِ <span class="ltr" dir="ltr">86 %</span> (سناریوی <span class="ltr" dir="ltr">S1</span> اندازهٔ <span class="ltr" dir="ltr">20 MW</span> و <span class="ltr" dir="ltr">40 MWh</span> است)؛ باتری فقط از توانِ بریده پر می‌شود.</p>
<pre class="text"><code>PV 80 MW AC behind 100 MW: a battery that stores what the limit
  cuts (round trip 86 %); curtailed without battery 6,596 MWh
  battery          stored MWh   returned MWh   share   cycles
   20 MW   40 MWh       3,179         2,734      41.5 %      68
   20 MW   80 MWh       5,009         4,308      65.3 %      54
   40 MW   80 MWh       5,146         4,426      67.1 %      55
   40 MW  160 MWh       6,562         5,644      85.6 %      35
  energy alone rarely pays for a battery: the cycles are few;
  its value comes from timing, reserve and shortfalls as well
  (chapters 17-19); the model counts each use apart</code></pre>
<div id="exm-ch15-batteryover" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.31 (چهل و دو درصد با باتریِ سناریوی <span class="ltr" dir="ltr">S1</span>)</strong></span> <strong>پرسش.</strong> برای هر اندازه، انرژیِ ذخیره و بازگردانده، سهمِ بازیافته از بُرش و شمارِ چرخه‌های کاملِ سالانه را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">20 MW</span> و <span class="ltr" dir="ltr">40 MWh</span>: <span class="ltr" dir="ltr">2,734 MWh</span> بازگردانده، <span class="ltr" dir="ltr">41.5 %</span>، <span class="ltr" dir="ltr">68</span> چرخه؛ <span class="ltr" dir="ltr">20</span> و <span class="ltr" dir="ltr">80</span>: <span class="ltr" dir="ltr">65.3 %</span>؛ <span class="ltr" dir="ltr">40</span> و <span class="ltr" dir="ltr">80</span>: <span class="ltr" dir="ltr">67.1 %</span>؛ <span class="ltr" dir="ltr">40</span> و <span class="ltr" dir="ltr">160</span>: <span class="ltr" dir="ltr">85.6 %</span> با <span class="ltr" dir="ltr">35</span> چرخه.</p>
<p><strong>تفسیر.</strong> <strong>انرژی</strong> (ساعت‌ها) بیشتر از <strong>توان</strong> مهم است: دو برابر کردنِ انرژی از <span class="ltr" dir="ltr">40</span> به <span class="ltr" dir="ltr">80 MWh</span> سهم را از <span class="ltr" dir="ltr">42</span> به <span class="ltr" dir="ltr">65 %</span> می‌برد، اما دو برابر کردنِ توان با همان انرژی فقط دو واحدِ درصد می‌افزاید؛ چون بُرش در چند ساعتِ پیوستهٔ نیمروز است. چرخه‌ها کم‌اند (۳۵ تا ۶۸ در سال)؛ پس ارزشِ انرژیِ بازیافته به‌تنهایی کمتر از آن است که باتری را توجیه کند و باتری باید کارهای دیگری هم بکند: جابه‌جاییِ زمانی برای قیمت، ذخیره و جبرانِ انحراف (فصل‌های ۱۷ تا ۱۹). مدل هر کاربرد را <strong>جدا</strong> می‌شمارد تا یک مگاوات‌ساعت دو بار شمرده نشود. <strong>وارسی:</strong> <span class="math inline">\(2{,}734 / 3{,}179 = 0.86\)</span> (بازدهِ رفت‌وبرگشت؛ باتری در پایانِ سال تقریباً خالی است).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا انرژیِ باتری برای گرفتنِ بُرش مهم‌تر از توانِ آن است؟</li>
<li>«چرخهٔ کامل» را تعریف کنید و بگویید چرا این‌جا کم است.</li>
<li>چرا مدل کاربردهای باتری را جدا می‌شمارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-c-shifting" class="level3" data-number="15.4.21">
<h3 data-number="15.4.21" class="anchored" data-anchor-id="sec-ch15-c-shifting"><span class="header-section-number">15.4.21</span> باتری برای جابه‌جاییِ زمانی: انرژیِ کمتر، پولِ بیشتر</h3>
<p><strong>ایده.</strong> باتریِ سناریوی <span class="ltr" dir="ltr">S1</span> (<span class="ltr" dir="ltr">20 MW</span>، <span class="ltr" dir="ltr">40 MWh</span>، بازهٔ کارِ <span class="ltr" dir="ltr">4</span> تا <span class="ltr" dir="ltr">36 MWh</span>) می‌تواند انرژیِ نیمروز را که ارزان است بگیرد و در عصر که گران است بفروشد. قیمت‌های آموزشی (<span class="ltr" dir="ltr">A-273</span>): <span class="ltr" dir="ltr">35 u/MWh</span> از ساعتِ ۱۰ تا ۱۵، <span class="ltr" dir="ltr">75</span> از ۱۸ تا ۲۲، و <span class="ltr" dir="ltr">50</span> در بقیهٔ ساعت‌ها. قاعده: بُرش را در هر ساعت ذخیره کن؛ از ۱۰ تا ۱۵ تا <span class="ltr" dir="ltr">20 MW</span> از تولید بردار؛ از ۱۸ تا ۲۲ تا <span class="ltr" dir="ltr">20 MW</span> زیرِ حدِ صادرات تحویل بده.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb40"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb40-1"><a href="#cb40-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> shifting() <span class="op">-&gt;</span> <span class="va">None</span>:</span>
<span id="cb40-2"><a href="#cb40-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""S1 battery (20 MW, 40 MWh, usable 4-36 MWh, round trip 86 %):</span></span>
<span id="cb40-3"><a href="#cb40-3" aria-hidden="true" tabindex="-1"></a><span class="co">    stores curtailed power at any hour; from 10:00 to 15:00 it also</span></span>
<span id="cb40-4"><a href="#cb40-4" aria-hidden="true" tabindex="-1"></a><span class="co">    charges from the plant's output up to 20 MW; from 18:00 to 22:00 it</span></span>
<span id="cb40-5"><a href="#cb40-5" aria-hidden="true" tabindex="-1"></a><span class="co">    discharges up to 20 MW within the export limit."""</span></span>
<span id="cb40-6"><a href="#cb40-6" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> src.plant_year()</span>
<span id="cb40-7"><a href="#cb40-7" aria-hidden="true" tabindex="-1"></a>    net0 <span class="op">=</span> r[<span class="st">"net"</span>]</span>
<span id="cb40-8"><a href="#cb40-8" aria-hidden="true" tabindex="-1"></a>    poc <span class="op">=</span> r[<span class="st">"poc"</span>]</span>
<span id="cb40-9"><a href="#cb40-9" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> r[<span class="st">"outage"</span>]</span>
<span id="cb40-10"><a href="#cb40-10" aria-hidden="true" tabindex="-1"></a>    pr <span class="op">=</span> prices()</span>
<span id="cb40-11"><a href="#cb40-11" aria-hidden="true" tabindex="-1"></a>    hour <span class="op">=</span> np.arange(<span class="dv">8760</span>) <span class="op">%</span> <span class="dv">24</span></span>
<span id="cb40-12"><a href="#cb40-12" aria-hidden="true" tabindex="-1"></a>    eta <span class="op">=</span> math.sqrt(<span class="fl">0.86</span>)</span>
<span id="cb40-13"><a href="#cb40-13" aria-hidden="true" tabindex="-1"></a>    soc, lo, hi <span class="op">=</span> <span class="fl">4.0</span>, <span class="fl">4.0</span>, <span class="fl">36.0</span></span>
<span id="cb40-14"><a href="#cb40-14" aria-hidden="true" tabindex="-1"></a>    net1 <span class="op">=</span> net0.copy()</span>
<span id="cb40-15"><a href="#cb40-15" aria-hidden="true" tabindex="-1"></a>    thr <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb40-16"><a href="#cb40-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">8760</span>):</span>
<span id="cb40-17"><a href="#cb40-17" aria-hidden="true" tabindex="-1"></a>        cut <span class="op">=</span> <span class="bu">max</span>(poc[k] <span class="op">-</span> <span class="fl">100.0</span>, <span class="fl">0.0</span>) <span class="cf">if</span> <span class="kw">not</span> out[k] <span class="cf">else</span> <span class="fl">0.0</span></span>
<span id="cb40-18"><a href="#cb40-18" aria-hidden="true" tabindex="-1"></a>        ch <span class="op">=</span> <span class="bu">min</span>(cut, <span class="fl">20.0</span>, (hi <span class="op">-</span> soc) <span class="op">/</span> eta)</span>
<span id="cb40-19"><a href="#cb40-19" aria-hidden="true" tabindex="-1"></a>        soc <span class="op">+=</span> ch <span class="op">*</span> eta</span>
<span id="cb40-20"><a href="#cb40-20" aria-hidden="true" tabindex="-1"></a>        room <span class="op">=</span> <span class="fl">20.0</span> <span class="op">-</span> ch</span>
<span id="cb40-21"><a href="#cb40-21" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="dv">10</span> <span class="op">&lt;=</span> hour[k] <span class="op">&lt;</span> <span class="dv">15</span> <span class="kw">and</span> <span class="kw">not</span> out[k] <span class="kw">and</span> room <span class="op">&gt;</span> <span class="dv">0</span>:</span>
<span id="cb40-22"><a href="#cb40-22" aria-hidden="true" tabindex="-1"></a>            c2 <span class="op">=</span> <span class="bu">min</span>(<span class="bu">max</span>(net1[k], <span class="fl">0.0</span>), room, (hi <span class="op">-</span> soc) <span class="op">/</span> eta)</span>
<span id="cb40-23"><a href="#cb40-23" aria-hidden="true" tabindex="-1"></a>            soc <span class="op">+=</span> c2 <span class="op">*</span> eta</span>
<span id="cb40-24"><a href="#cb40-24" aria-hidden="true" tabindex="-1"></a>            net1[k] <span class="op">-=</span> c2</span>
<span id="cb40-25"><a href="#cb40-25" aria-hidden="true" tabindex="-1"></a>        <span class="cf">elif</span> <span class="dv">18</span> <span class="op">&lt;=</span> hour[k] <span class="op">&lt;</span> <span class="dv">22</span> <span class="kw">and</span> <span class="kw">not</span> out[k]:</span>
<span id="cb40-26"><a href="#cb40-26" aria-hidden="true" tabindex="-1"></a>            d <span class="op">=</span> <span class="bu">min</span>(<span class="fl">20.0</span>, (soc <span class="op">-</span> lo) <span class="op">*</span> eta, <span class="bu">max</span>(<span class="fl">100.0</span> <span class="op">-</span> net1[k], <span class="fl">0.0</span>))</span>
<span id="cb40-27"><a href="#cb40-27" aria-hidden="true" tabindex="-1"></a>            soc <span class="op">-=</span> d <span class="op">/</span> eta</span>
<span id="cb40-28"><a href="#cb40-28" aria-hidden="true" tabindex="-1"></a>            net1[k] <span class="op">+=</span> d</span>
<span id="cb40-29"><a href="#cb40-29" aria-hidden="true" tabindex="-1"></a>            thr <span class="op">+=</span> d</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>battery of scenario S1 used for price shifting (teaching prices
  35 u/MWh 10-15 h, 75 u/MWh 18-22 h, 50 otherwise, A-273):
  S0 net   295.14 GWh   value   14,042 k u
  S1 net   293.50 GWh   value   14,417 k u
  energy -1,646 MWh, value +375 k u; discharged 10,817 MWh (338 usable cycles)
  the battery makes the plant sell less energy for more money:
  a yield statement for S1 shows the round-trip loss as a loss,
  and the value belongs to the price model (chapters 17-21)</code></pre>
<div id="exm-ch15-shifting" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.32 (هزار و ششصد مگاوات‌ساعت کمتر، سیصد و هفتاد و پنج هزار واحد بیشتر)</strong></span> <strong>پرسش.</strong> انرژیِ خالص و ارزشِ سالانه را برای <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span> با این قاعده بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">S0</span> <span class="ltr" dir="ltr">295.14 GWh</span> و <span class="ltr" dir="ltr">14,042 k u</span>؛ <span class="ltr" dir="ltr">S1</span> <span class="ltr" dir="ltr">293.50 GWh</span> و <span class="ltr" dir="ltr">14,417 k u</span>؛ یعنی <span class="ltr" dir="ltr">1,646 MWh</span> کمتر و <span class="ltr" dir="ltr">375 k u</span> بیشتر؛ <span class="ltr" dir="ltr">10,817 MWh</span> تخلیه، حدودِ <span class="ltr" dir="ltr">338</span> چرخهٔ کامل.</p>
<p><strong>تفسیر.</strong> باتری <strong>انرژی</strong> را کم می‌کند (تلفِ رفت‌وبرگشت) و <strong>ارزش</strong> را زیاد. پس بیانیهٔ تولیدِ <span class="ltr" dir="ltr">S1</span> تلفِ رفت‌وبرگشت را مانندِ هر تلفِ دیگری نشان می‌دهد و ارزش در مدلِ قیمت و مالی می‌آید (فصل‌های ۱۷ تا ۲۱). چرخه‌ها این‌جا زیادند (حدودِ یک در روز)، برخلافِ باتری‌ای که فقط بُرش را می‌گیرد (<a href="#exm-ch15-batteryover" class="quarto-xref">مثال&nbsp;<span>15.31</span></a>)؛ فرسودگیِ باتری به همین چرخه‌ها بستگی دارد (فصلِ ۱۸). <strong>وارسی:</strong> <span class="math inline">\(10{,}817 \times (1/0.86 - 1) = 1{,}761\ \text{MWh}\)</span> تلفِ رفت‌وبرگشت، منهای حدودِ <span class="ltr" dir="ltr">0.1 GWh</span> بُرشِ گرفته‌شده، نزدیکِ <span class="ltr" dir="ltr">1,646 MWh</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا باتری انرژیِ سالانه را کم و ارزش را زیاد می‌کند؟</li>
<li>تلفِ رفت‌وبرگشت در کدام بخشِ گزارشِ تولید می‌آید؟</li>
<li>چرا شمارِ چرخه‌ها در دو کاربردِ باتری این‌قدر فرق دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch15-d" class="level2" data-number="15.5">
<h2 data-number="15.5" class="anchored" data-anchor-id="sec-ch15-d"><span class="header-section-number">15.5</span> ت. آزمایشگاهِ مدلِ بازتولیدپذیر</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch15.lab_d</code></pre>
<section id="sec-ch15-d-balance" class="level3" data-number="15.5.1">
<h3 data-number="15.5.1" class="anchored" data-anchor-id="sec-ch15-d-balance"><span class="header-section-number">15.5.1</span> موازنهٔ ماهانه: مثالِ کارشدهٔ فصل</h3>
<p><strong>ایده.</strong> مثالِ کارشدهٔ فصل: <strong>موازنهٔ ماهانهٔ انرژی با هر تلفِ جدا، و آشتیِ ناخالص با خالص</strong>. موازنه سه کار می‌کند: نشان می‌دهد انرژی <strong>کِی</strong> تولید می‌شود (ماه‌های پرباد و پرآفتاب)، هر تلف را در جای خودش می‌گذارد، و با جمعِ ستون‌ها نشان می‌دهد هیچ انرژی‌ای گم یا دو بار شمرده نشده است.</p>
<pre class="text"><code>monthly energy balance of Plant P, GWh (model 15.1, long term, S0):
  month  wind gross  wind MV  PV gross  PV MV  elec  own  curt  out    net
  Jan      17.35    15.89     7.14    6.33  0.24  0.19  0.00  0.00   21.79
  Feb      19.97    18.35     8.26    7.28  0.29  0.18  0.03  0.04   25.09
  Mar      20.10    18.00    11.94   10.26  0.30  0.20  0.03  0.00   27.73
  Apr      16.98    14.59    12.39   10.37  0.27  0.20  0.02  0.04   24.44
  May      23.87    21.22    12.59   10.34  0.35  0.20  0.06  0.03   30.93
  Jun      10.35     8.15    13.91   11.25  0.19  0.20  0.00  0.09   18.92
  Jul      17.56    15.04    14.31   11.55  0.29  0.21  0.03  0.04   26.02
  Aug      12.63    10.23    12.00    9.67  0.21  0.20  0.01  0.00   19.49
  Sep      23.36    20.68    11.34    9.41  0.34  0.19  0.04  0.17   29.36
  Oct      15.77    13.83    11.08    9.44  0.25  0.20  0.01  0.00   22.81
  Nov      14.11    12.06     8.28    7.20  0.20  0.19  0.00  0.00   18.87
  Dec      26.72    25.08     5.90    5.24  0.34  0.19  0.00  0.08   29.71
  year     218.79   193.14   129.15  108.36  3.29  2.34  0.23  0.49  295.14
  reconciliation: wind MV + PV MV - electrical - own use
    - curtailed - outage = 295.14 GWh against net 295.14 GWh
    (difference 0.0 MWh)
  wind and PV losses before MV are in the waterfall (d_waterfall)</code></pre>
<div id="fig-ch15-monthly" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-monthly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-monthly.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-monthly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.6: موازنهٔ ماهانهٔ نیروگاهِ P: باد و خورشیدی در ولتاژِ متوسط (روی هم) و خالص در نقطهٔ اتصال (مدلِ <span class="ltr" dir="ltr">15.1</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch15-balance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.33 (مثالِ کارشده: از ۳۴۷٫۹ تا ۲۹۵٫۱ گیگاوات‌ساعت)</strong></span> <strong>پرسش.</strong> موازنهٔ ماهانهٔ نیروگاهِ P را با مدلِ <span class="ltr" dir="ltr">15.1</span> بسازید: ناخالص و ولتاژِ متوسطِ هر فناوری، تلفِ برقی، مصرفِ داخلی، بُرش، قطعی و خالص؛ و جمعِ سالانه را آشتی دهید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-monthly" class="quarto-xref">شکل&nbsp;<span>15.6</span></a>: ناخالصِ باد <span class="ltr" dir="ltr">218.79</span> و خورشیدی <span class="ltr" dir="ltr">129.15 GWh</span> (جمع <span class="ltr" dir="ltr">347.94</span>)؛ در ولتاژِ متوسط <span class="ltr" dir="ltr">193.14</span> و <span class="ltr" dir="ltr">108.36</span>؛ تلفِ برقی <span class="ltr" dir="ltr">3.29</span>، مصرفِ داخلی <span class="ltr" dir="ltr">2.34</span>، بُرش <span class="ltr" dir="ltr">0.23</span>، قطعی <span class="ltr" dir="ltr">0.49</span>؛ خالص <span class="ltr" dir="ltr">295.14 GWh</span>؛ آشتی با اختلافِ صفر.</p>
<p><strong>تفسیر.</strong> ماه‌ها فرقِ زیادی دارند: ژوئن <span class="ltr" dir="ltr">18.9</span> و مه <span class="ltr" dir="ltr">30.9 GWh</span>؛ دلیل باد است، نه خورشید (ماه‌های خورشیدی نزدیکِ هم‌اند). این برای بهره‌بردار (برنامهٔ نگهداری در ماه‌های کم‌باد، فصلِ ۵۲) و برای جریانِ نقدی (فصلِ ۲۱) مهم است. بزرگ‌ترین فاصلهٔ ناخالص و خالص <strong>پیش</strong> از ولتاژِ متوسط است (چگالی، دما، دنباله)؛ تلف‌های نیروگاه کمتر از دو درصد. آشتیِ صفر یعنی زنجیره سالم است؛ اختلافِ غیرِ صفر یعنی یک گام انرژی را گم یا دو بار شمرده است. <strong>وارسی:</strong> <span class="math inline">\(193.14 + 108.36 - 3.29 - 2.34 - 0.23 - 0.49 = 295.15\)</span> (درست، گرد شده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه کارِ موازنهٔ ماهانه را بنویسید.</li>
<li>چرا ماه‌های این نیروگاه این‌قدر فرق دارند؟</li>
<li>آشتیِ غیرِ صفر چه می‌گوید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-d-waterfall" class="level3" data-number="15.5.2">
<h3 data-number="15.5.2" class="anchored" data-anchor-id="sec-ch15-d-waterfall"><span class="header-section-number">15.5.2</span> آبشارِ تلف</h3>
<p><strong>ایده.</strong> <strong>آبشار</strong> همان زنجیره است در یک تصویر: انرژی پس از هر گام. درصدِ هر گام نسبت به انرژیِ <strong>ورودی به همان گام</strong> است و درصدها ضرب می‌شوند؛ جمعِ ساده‌شان کمی بیشتر از تلفِ واقعیِ کل است. یک گام ممکن است <strong>افزایش</strong> باشد (تصحیحِ بلندمدتِ باد).</p>
<pre class="text"><code>loss waterfall (model 15.1), each step as % of the energy entering it:
  wind  gross, 1.225 kg/m3, free stream      218.79 GWh    -0.00 %
  wind  air density at the hub               200.12 GWh    -8.53 %
  wind  terrain (W2b)                        199.56 GWh    -0.28 %
  wind  wakes (W2b)                          191.56 GWh    -4.01 %
  wind  long-term correction                 196.88 GWh    +2.77 %
  wind  availability                         193.14 GWh    -1.90 %
        total 11.73 % (product of steps); simple sum 11.95 %
  pv    POA at STC efficiency                129.15 GWh    -0.00 %
  pv    IAM, temperature, low light          119.32 GWh    -7.61 %
  pv    DC wiring and mismatch               115.74 GWh    -3.00 %
  pv    inverter efficiency                  113.82 GWh    -1.66 %
  pv    clipping at 49 MW                    113.03 GWh    -0.69 %
  pv    soiling and shading                  111.34 GWh    -1.50 %
  pv    long-term correction                 110.00 GWh    -1.20 %
  pv    degradation, year 1                  109.45 GWh    -0.50 %
  pv    availability                         108.36 GWh    -1.00 %
        total 16.10 % (product of steps); simple sum 17.16 %
  plant wind + PV at MV                      301.49 GWh    -0.00 %
  plant MV and transformer losses            298.20 GWh    -1.09 %
  plant own use                              295.86 GWh    -0.79 %
  plant export limit 100 MW                  295.63 GWh    -0.08 %
  plant grid outages                         295.14 GWh    -0.17 %
        total  2.11 % (product of steps); simple sum  2.12 %
  a correction can be a gain (long-term wind); percentages of
  successive steps multiply and do not add</code></pre>
<div id="fig-ch15-waterfall" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-waterfall-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-waterfall.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-waterfall-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.7: انرژی پس از هر گامِ زنجیرهٔ باد (بالا) و خورشیدی (پایین)، مدلِ <span class="ltr" dir="ltr">15.1</span>، بلندمدت، سالِ اول
</figcaption>
</figure>
</div>
<div id="exm-ch15-waterfall" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.34 (چگالی، دما، دنباله)</strong></span> <strong>پرسش.</strong> آبشارِ تلفِ باد، خورشیدی و نیروگاه را بسازید و تلفِ کل را به دو روش (حاصل‌ضربِ گام‌ها و جمعِ ساده) مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-waterfall" class="quarto-xref">شکل&nbsp;<span>15.7</span></a>: باد: چگالی <span class="ltr" dir="ltr">−8.53</span>، زمین <span class="ltr" dir="ltr">−0.28</span>، دنباله <span class="ltr" dir="ltr">−4.01</span>، بلندمدت <span class="ltr" dir="ltr">+2.77</span>، دسترس‌پذیری <span class="ltr" dir="ltr">−1.90 %</span>؛ کل <span class="ltr" dir="ltr">11.73</span> در برابرِ جمعِ <span class="ltr" dir="ltr">11.95 %</span>. خورشیدی: کل <span class="ltr" dir="ltr">16.10</span> در برابرِ <span class="ltr" dir="ltr">17.16 %</span>. نیروگاه: <span class="ltr" dir="ltr">2.11</span> در برابرِ <span class="ltr" dir="ltr">2.12 %</span>.</p>
<p><strong>تفسیر.</strong> سه گامِ بزرگ همه <strong>فیزیک‌اند</strong>، نه مهندسیِ بد: چگالیِ کمِ ارتفاعِ <span class="ltr" dir="ltr">1200 m</span>، دمای سلول در تابستان، دنبالهٔ توربین‌ها. گام‌هایی که طراح کنترل می‌کند (اینورتر، بُرش، تلفِ برقی) هر کدام یک تا دو درصدند. این تقسیم برای گفت‌وگو با سرمایه‌گذار مهم است: «چرا <span class="ltr" dir="ltr">16 %</span> تلف؟» پاسخش در همین جدول است. <strong>وارسی:</strong> باد: <span class="math inline">\(1 - 193.14/218.79 = 11.72\ \%\)</span> (درست، گرد شده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>درصدِ هر گامِ آبشار نسبت به چیست؟</li>
<li>چرا جمعِ ساده بیشتر از تلفِ واقعی است؟</li>
<li>سه تلفِ بزرگِ نیروگاهِ P کدام‌اند و از کجا می‌آیند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-d-assumptions" class="level3" data-number="15.5.3">
<h3 data-number="15.5.3" class="anchored" data-anchor-id="sec-ch15-d-assumptions"><span class="header-section-number">15.5.3</span> دو فرض، دو نتیجه</h3>
<p><strong>ایده.</strong> مدل پر از فرض است. <strong>آزمونِ دو فرض</strong> یکی از تمرین‌های اصلیِ بازبینی است: یک گام را با دو فرضِ معقول بسازید و ببینید نتیجه چقدر تکان می‌خورد. این‌جا دو مورد از بخشِ پ را کنارِ هم می‌گذاریم: دسترس‌پذیری (ضریب یا ساعت) و گرد و غبار (ثابت یا فصلی) (<a href="#exm-ch15-availability" class="quarto-xref">مثال&nbsp;<span>15.15</span></a> و <a href="#exm-ch15-order" class="quarto-xref">مثال&nbsp;<span>15.16</span></a>). هر دو در <strong>انرژی</strong> کوچک‌اند و در <strong>چیزهای ساعتی</strong> (بُرش) بزرگ‌تر؛ هر دو در گزارشِ مدل به‌عنوانِ حساسیت ثبت می‌شوند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>آزمونِ دو فرض چه چیزی را نشان می‌دهد؟</li>
<li>دو فرضِ این آزمایشگاه را نام ببرید.</li>
<li>حساسیت‌ها کجا ثبت می‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-d-firstyear" class="level3" data-number="15.5.4">
<h3 data-number="15.5.4" class="anchored" data-anchor-id="sec-ch15-d-firstyear"><span class="header-section-number">15.5.4</span> مدل در برابرِ سالِ نخستِ بهره‌برداری</h3>
<p><strong>ایده.</strong> مدلِ تولید پس از ساخت کنار گذاشته نمی‌شود: <strong>مرجعِ مقایسه</strong> می‌شود. با تابش و بادِ اندازه‌گیری‌شدهٔ همان سال، مدل می‌گوید نیروگاه «باید» چقدر می‌داد؛ اختلاف با تولیدِ واقعی، خرابی‌ها و فرض‌های نادرست را نشان می‌دهد (فصل‌های ۵۰ و ۵۲). شرطِ کار: <strong>همان مرز</strong> (این‌جا ولتاژِ متوسط)، دادهٔ تمیز، و تفکیک بر حسبِ <strong>فناوری، ماه و واحد</strong>.</p>
<p>برای آموزش، یک <strong>سالِ نخستِ ساختگی</strong> ساخته شده است (<span class="ltr" dir="ltr">A-271</span>): تولیدِ مدل با نوفهٔ ساعتیِ <span class="ltr" dir="ltr">2 %</span> در دادهٔ کنترل و پایش، و سه خرابیِ پنهان: توربینِ <span class="ltr" dir="ltr">T07</span> در همهٔ سال <span class="ltr" dir="ltr">4 %</span> زیرِ منحنیِ توان؛ یک بلوک از ده بلوکِ خورشیدی بیست روز از سوم مارس خاموش؛ نرخِ گرد و غبار از ژوئن یک و نیم برابرِ مدل.</p>
<pre class="text"><code>first operating year against the model (A-271), at MV:
  month   wind act/model   PV act/model   plant act/model
      1        0.998           1.001           0.999
      2        0.997           1.001           0.998
      3        0.998           0.940           0.977
      4        0.997           1.001           0.999
      5        0.995           1.000           0.997
      6        0.998           0.995           0.996
      7        0.996           0.993           0.995
      8        0.997           0.992           0.994
      9        0.996           0.991           0.994
     10        0.998           0.994           0.996
     11        0.995           0.992           0.994
     12        0.998           0.991           0.996
  year: plant 0.9945 (-0.55 %)
  turbine energy against the fleet median: lowest T07 at 0.960,
    others 1.000 to 1.001
  the plant total hides three faults in a half per cent shortfall;
  split by technology, month and unit, each one shows: the March
  dip (PV block), the drift from June (soiling), one turbine low</code></pre>
<div id="exm-ch15-firstyear" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.35 (سه خرابی در نیم درصد)</strong></span> <strong>پرسش.</strong> نسبتِ تولیدِ واقعی به مدل را برای کلِ نیروگاه، برای هر فناوری در هر ماه، و برای هر توربین در برابرِ میانهٔ ناوگان بنویسید و هر خرابی را پیدا کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: کلِ سال <span class="ltr" dir="ltr">0.9945</span> (<span class="ltr" dir="ltr">−0.55 %</span>)؛ خورشیدی در مارس <span class="ltr" dir="ltr">0.940</span>؛ خورشیدی از ژوئن به‌تدریج از <span class="ltr" dir="ltr">0.995</span> تا <span class="ltr" dir="ltr">0.991</span>؛ باد هر ماه حدودِ <span class="ltr" dir="ltr">0.997</span>؛ توربینِ <span class="ltr" dir="ltr">T07</span> <span class="ltr" dir="ltr">0.960</span> و بقیه <span class="ltr" dir="ltr">1.000</span> تا <span class="ltr" dir="ltr">1.001</span>.</p>
<p><strong>تفسیر.</strong> اختلافِ نیم درصدی در کلِ سال درونِ عدمِ قطعیتِ هر مدلی است و به‌تنهایی هیچ چیز نمی‌گوید. <strong>تفکیک</strong> همه را آشکار می‌کند: افتِ یک‌ماههٔ خورشیدی (یک بلوک خاموش)، <strong>رانشِ</strong> آرامِ خورشیدی از ژوئن (گرد و غبارِ بیشتر از مدل: شست‌وشو یا فرضِ نرخ را بازبینی کنید، <a href="#sec-ch15-f" class="quarto-xref"><span>بخش 15.7</span></a>)، و یک توربینِ پایین که در جمعِ باد فقط <span class="ltr" dir="ltr">0.3 %</span> است اما در مقایسه با ناوگان <span class="ltr" dir="ltr">4 %</span>. مقایسه با <strong>میانهٔ ناوگان</strong> به مدل نیاز ندارد و به خطای منبع حساس نیست. <strong>وارسی:</strong> <span class="math inline">\(1 - 0.04/12 = 0.9967\)</span>، همان حدودِ <span class="ltr" dir="ltr">0.997</span>ِ باد (درست).</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<p>اصلاحِ مدل برای «جور شدن» با سالِ نخست، پیش از یافتنِ علتِ اختلاف. اگر مدل را <span class="ltr" dir="ltr">0.55 %</span> پایین بیاورید، سه خرابی پنهان می‌مانند و بیانیهٔ سال‌های بعد هم نادرست می‌شود. اول علت، بعد (اگر لازم شد) نسخهٔ تازهٔ مدل با شاهد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه شرطِ مقایسهٔ مدل با تولیدِ واقعی را بنویسید.</li>
<li>چرا اختلافِ کلِ سال به‌تنهایی کم‌ارزش است؟</li>
<li>مقایسه با میانهٔ ناوگان چه مزیتی بر مقایسه با مدل دارد؟</li>
<li>رانشِ آرام و افتِ ناگهانی معمولاً نشانهٔ چه خرابی‌هایی‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-d-tornado" class="level3" data-number="15.5.5">
<h3 data-number="15.5.5" class="anchored" data-anchor-id="sec-ch15-d-tornado"><span class="header-section-number">15.5.5</span> حساسیت: کدام ورودی بیشتر مهم است</h3>
<p><strong>ایده.</strong> آبشار (<a href="#sec-ch15-d-waterfall" class="quarto-xref"><span>بخش 15.5.2</span></a>) می‌گوید هر تلف <strong>چقدر</strong> است؛ <strong>حساسیت</strong> می‌گوید اگر یک ورودی در بازهٔ معقولش جابه‌جا شود، خالص <strong>چقدر</strong> تغییر می‌کند. هر بار یک ورودی به مقدارِ <strong>نامساعد</strong> و <strong>مساعدِ</strong> آموزشی‌اش (<span class="ltr" dir="ltr">A-272</span>) می‌رود و بقیه ثابت می‌مانند؛ نمودارِ <strong>گردباد</strong> ورودی‌ها را به ترتیبِ اثر می‌چیند (فصلِ ۳). بازه‌ها: ضریبِ بلندمدتِ بادی <span class="ltr" dir="ltr">±3 %</span>، ضریبِ افتِ دنباله <span class="ltr" dir="ltr">0.04</span> و <span class="ltr" dir="ltr">0.075</span> (<a href="#exm-ch15-wakek" class="quarto-xref">مثال&nbsp;<span>15.10</span></a>)، دسترس‌پذیریِ بادی <span class="ltr" dir="ltr">97</span> و <span class="ltr" dir="ltr">99 %</span>، ضریبِ بلندمدتِ خورشیدی <span class="ltr" dir="ltr">±2 %</span>، مدلِ دمای سلول <span class="ltr" dir="ltr">±2 %</span> (<a href="#exm-ch15-pvmodels" class="quarto-xref">مثال&nbsp;<span>15.8</span></a>)، گرد و غبار <span class="ltr" dir="ltr">2.0</span> و <span class="ltr" dir="ltr">1.0 %</span>، دسترس‌پذیریِ خورشیدی <span class="ltr" dir="ltr">98</span> و <span class="ltr" dir="ltr">99.5 %</span>، تلفِ بار <span class="ltr" dir="ltr">2.0</span> و <span class="ltr" dir="ltr">1.0 %</span>، حدِ صادرات <span class="ltr" dir="ltr">95</span> و <span class="ltr" dir="ltr">105 MW</span>.</p>
<pre class="text"><code>net energy 295.14 GWh; change for the low and high value of each
  input, one at a time (teaching ranges, A-272):
  input                              low GWh   high GWh
  wind long-term factor -/+ 3 %        -5.58     +5.54
  PV long-term factor -/+ 2 %          -2.05     +2.05
  PV temperature model -/+ 2 %         -2.05     +2.05
  wind availability 97 / 99 %          -2.08     +1.70
  wake decay k 0.04 / 0.075            -0.68     +1.04
  PV availability 98 / 99.5 %          -1.04     +0.52
  load losses 2.0 / 1.0 %              -0.76     +0.76
  export limit 95 / 105 MW             -0.72     +0.34
  soiling 2.0 / 1.0 %                  -0.59     +0.45
  the wind resource leads by far; the PV resource, the PV
  temperature model and wind availability follow at about 4 GWh
  each from low to high; every other input moves less than 2 GWh;
  the order depends on the ranges, so the ranges are evidence too
  (chapter 16); it tells the owner what to measure better first</code></pre>
<div id="fig-ch15-tornado" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-tornado-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-tornado.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-tornado-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.8: نمودارِ گردبادِ انرژیِ خالص در نقطهٔ اتصال: تغییر با مقدارِ نامساعد و مساعدِ هر ورودی، یکی در هر بار (مدلِ <span class="ltr" dir="ltr">15.1</span>، بازه‌های آموزشیِ <span class="ltr" dir="ltr">A-272</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch15-tornado" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.36 (یازده گیگاوات‌ساعت از منبعِ باد)</strong></span> <strong>پرسش.</strong> تغییرِ خالص را برای نُه ورودی بنویسید، آن‌ها را به ترتیبِ اثر بچینید و بگویید مالک کدام را باید اول بهتر بشناسد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-tornado" class="quarto-xref">شکل&nbsp;<span>15.8</span></a>: ضریبِ بلندمدتِ بادی <span class="ltr" dir="ltr">−5.58</span> تا <span class="ltr" dir="ltr">+5.54 GWh</span>؛ ضریبِ بلندمدتِ خورشیدی و مدلِ دمای سلول هر کدام <span class="ltr" dir="ltr">±2.05</span>؛ دسترس‌پذیریِ بادی <span class="ltr" dir="ltr">−2.08</span> تا <span class="ltr" dir="ltr">+1.70</span>؛ بقیه هر کدام کمتر از <span class="ltr" dir="ltr">2 GWh</span> از پایین تا بالا.</p>
<p><strong>تفسیر.</strong> منبعِ باد با فاصله اول است: یک سالِ دیگر اندازه‌گیری یا یک مرجعِ بلندمدتِ بهتر (فصلِ ۱۳) بیش از هر بهبودِ دیگری عدمِ قطعیت را کم می‌کند. حدِ صادرات در این اندازه کم‌اثر است (<a href="#exm-ch15-overbuild" class="quarto-xref">مثال&nbsp;<span>15.22</span></a>) اما در بلوکِ بزرگ‌تر نه. ترتیب به <strong>بازه‌ها</strong> بستگی دارد؛ پس خودِ بازه‌ها هم شاهد می‌خواهند و این همان کارِ فصلِ ۱۶ است. نمودارِ گردباد اثرِ هم‌زمانِ چند ورودی را نشان نمی‌دهد؛ آن هم در فصلِ ۱۶ می‌آید. <strong>وارسی:</strong> <span class="math inline">\(3\ \% \times 193.14 \approx 5.8\ \text{GWh}\)</span> در ولتاژِ متوسط؛ کمی کمتر در نقطهٔ اتصال پس از تلف‌ها و قطعی (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>حساسیت و آبشار چه فرقی دارند؟</li>
<li>چرا ترتیبِ نمودارِ گردباد به بازه‌ها بستگی دارد؟</li>
<li>نمودارِ گردباد چه چیزی را نشان نمی‌دهد؟</li>
<li>چرا اثرِ حدِ صادرات در این نیروگاه کوچک است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-d-bridge" class="level3" data-number="15.5.6">
<h3 data-number="15.5.6" class="anchored" data-anchor-id="sec-ch15-d-bridge"><span class="header-section-number">15.5.6</span> پلِ میانِ دو مدل</h3>
<p><strong>ایده.</strong> بازبین مدلِ خودش را می‌سازد و عددِ دیگری می‌گیرد. به‌جای بحث بر سرِ دو عدد، یک <strong>پل</strong> (به انگلیسی <span class="ltr" dir="ltr">bridge</span>) ساخته می‌شود: از مدلِ A شروع کن، هر انتخابِ مدلِ B را <strong>یکی یکی</strong> اعمال کن و تغییرِ خالص را بنویس. این‌جا مدلِ B (<span class="ltr" dir="ltr">A-273</span>): آسمانِ هم‌سان‌گرد و مدلِ دمای کارِ اسمی (به‌صورتِ ضریبِ <span class="ltr" dir="ltr">0.979</span> روی خورشیدی، میان‌برِ آموزشی)، گرد و غبارِ <span class="ltr" dir="ltr">2.0 %</span>، ضریبِ دنبالهٔ <span class="ltr" dir="ltr">0.075</span> و دسترس‌پذیریِ بادیِ <span class="ltr" dir="ltr">97 %</span>؛ در دو ترتیب.</p>
<pre class="text"><code>bridge from model A (295.14 GWh) to the reviewer's model B (289.23 GWh):
  step                            PV first GWh   wind first GWh
  PV sky model (isotropic)             -2.16           -2.12
  PV temperature model (NOCT)          -2.12           -2.15
  PV soiling 2.0 %                     -0.58           -0.59
  wake decay 0.075                     +1.05           +1.03
  wind availability 97 %               -2.11           -2.08
  sum                                  -5.91           -5.91
  the two orders give the same end and nearly the same steps:
  the steps barely interact at this size; with a binding limit
  or clipping, order matters and the bridge states the order</code></pre>
<div id="exm-ch15-bridge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.37 (شش گیگاوات‌ساعت در پنج گام)</strong></span> <strong>پرسش.</strong> پل را از <span class="ltr" dir="ltr">295.14</span> تا عددِ مدلِ B بسازید و دو ترتیب را مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: B برابرِ <span class="ltr" dir="ltr">289.23 GWh</span>؛ گام‌ها: آسمان <span class="ltr" dir="ltr">−2.16</span>، دما <span class="ltr" dir="ltr">−2.12</span>، گرد و غبار <span class="ltr" dir="ltr">−0.58</span>، دنباله <span class="ltr" dir="ltr">+1.05</span>، دسترس‌پذیری <span class="ltr" dir="ltr">−2.11 GWh</span>؛ در ترتیبِ وارون اختلافِ هر گام حداکثر <span class="ltr" dir="ltr">0.04 GWh</span>.</p>
<p><strong>تفسیر.</strong> اختلافِ <span class="ltr" dir="ltr">2 %</span> دو مدل از پنج <strong>انتخاب</strong> می‌آید که هر کدام با شاهد قابلِ بحث است؛ یکی (دنباله) حتی در جهتِ مخالف است. گفت‌وگو حالا بر سرِ هر گام است: کدام مدلِ آسمان برای این اقلیم معتبر است، کدام ضریبِ دنباله با مزرعه‌های مشابه جور است. در این نیروگاه گام‌ها تقریباً مستقل‌اند؛ با حدِ صادراتِ فعال یا بُرشِ زیاد ترتیب مهم می‌شود و پل ترتیب را می‌نویسد. <strong>وارسی:</strong> جمعِ گام‌ها <span class="ltr" dir="ltr">−5.91</span> و <span class="math inline">\(295.14 - 289.23 = 5.91\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پل میانِ دو مدل چیست و چرا بهتر از مقایسهٔ دو عدد است؟</li>
<li>چرا ترتیبِ گام‌ها این‌جا کم‌اثر است؟</li>
<li>چه وقت ترتیب مهم می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-d-errors" class="level3" data-number="15.5.7">
<h3 data-number="15.5.7" class="anchored" data-anchor-id="sec-ch15-d-errors"><span class="header-section-number">15.5.7</span> خطاهای رایجِ مدل‌های تولید</h3>
<p><strong>ایده.</strong> فهرستِ زیر خطاهایی است که در این فصل دیدیم، با نشانه و وارسیِ هر کدام. پیش از انتشارِ هر نسخهٔ مدل، آن را مرور کنید.</p>
<div id="tbl-ch15-errors" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch15-errors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;15.4: خطاهای رایجِ مدل‌های تولید و پیش‌بینی، با نشانه و وارسی
</figcaption>
<div aria-describedby="tbl-ch15-errors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 17%">
</colgroup>
<thead>
<tr class="header">
<th>خطا</th>
<th>نشانه</th>
<th>وارسی</th>
<th>درس</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>جمع کردنِ درصدها</td>
<td>جمعِ تلف‌ها با تلفِ کل نمی‌خواند</td>
<td>ضربِ ضریب‌ها</td>
<td><a href="#sec-ch15-c-register" class="quarto-xref"><span>بخش 15.4.1</span></a></td>
</tr>
<tr class="even">
<td>برچسبِ زمانِ جابه‌جا</td>
<td>قلهٔ خورشیدی در ساعتِ نادرست</td>
<td>ساعتِ قله، هم‌بستگی</td>
<td><a href="#sec-ch15-a-alignment" class="quarto-xref"><span>بخش 15.2.5</span></a></td>
</tr>
<tr class="odd">
<td>شمارشِ دوباره</td>
<td>تلف در دو گام</td>
<td>آبشار و موازنه</td>
<td><a href="#sec-ch15-c-interaction" class="quarto-xref"><span>بخش 15.4.5</span></a></td>
</tr>
<tr class="even">
<td>دسترس‌پذیریِ زمانی به‌جای انرژی‌محور</td>
<td>انرژی بیش از واقع</td>
<td>تعریفِ قرارداد</td>
<td><a href="#sec-ch15-c-availtime" class="quarto-xref"><span>بخش 15.4.16</span></a></td>
</tr>
<tr class="odd">
<td>مقیاس کردنِ یک سال</td>
<td>بُرش و تلف‌های کوژ کم</td>
<td>اجرای چند سال</td>
<td><a href="#sec-ch15-c-avgyear" class="quarto-xref"><span>بخش 15.4.13</span></a></td>
</tr>
<tr class="even">
<td>توزیع به‌جای سری</td>
<td>بی بُرش و هم‌زمانی</td>
<td>سریِ ساعتی</td>
<td><a href="#sec-ch15-b-weibull" class="quarto-xref"><span>بخش 15.3.7</span></a></td>
</tr>
<tr class="odd">
<td>ضریبِ ثابتِ تلفِ برقی</td>
<td>خطای ساعت‌های پر</td>
<td>شکلِ مربعی</td>
<td><a href="#sec-ch15-c-p2" class="quarto-xref"><span>بخش 15.4.8</span></a></td>
</tr>
<tr class="even">
<td>سالِ نامشخص</td>
<td>سالِ اول یا میانگینِ عمر؟</td>
<td>بیانیه سال را می‌گوید</td>
<td><a href="#sec-ch15-c-degradation" class="quarto-xref"><span>بخش 15.4.6</span></a></td>
</tr>
<tr class="odd">
<td>بُرشِ شبکه در دسترس‌پذیری</td>
<td>تجهیزات بد به نظر می‌رسند</td>
<td>ردیفِ جدا</td>
<td><a href="#sec-ch15-c-gridcurt" class="quarto-xref"><span>بخش 15.4.9</span></a></td>
</tr>
<tr class="even">
<td>نشتِ داده در پیش‌بینی</td>
<td>آزمونِ بسیار خوب</td>
<td>تقسیمِ زمانی</td>
<td><a href="#sec-ch15-e-leakage" class="quarto-xref"><span>بخش 15.6.6</span></a></td>
</tr>
<tr class="odd">
<td>دادهٔ بی‌برچسب</td>
<td>سوگیریِ منفی</td>
<td>برچسبِ قطعی</td>
<td><a href="#sec-ch15-e-scada" class="quarto-xref"><span>بخش 15.6.15</span></a></td>
</tr>
<tr class="even">
<td>همادِ کالیبره‌نشده</td>
<td>ذخیرهٔ کم</td>
<td>نمودارِ رتبه</td>
<td><a href="#sec-ch15-e-ensemble" class="quarto-xref"><span>بخش 15.6.10</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه خطا را که با آزمونِ موازنه پیدا می‌شوند نام ببرید.</li>
<li>کدام خطاها فقط با دادهٔ ساعتی دیده می‌شوند؟</li>
<li>برای هر خطای پیش‌بینی در جدول، یک وارسی بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-d-monthly" class="level3" data-number="15.5.8">
<h3 data-number="15.5.8" class="anchored" data-anchor-id="sec-ch15-d-monthly"><span class="header-section-number">15.5.8</span> مدلِ ماهانهٔ صفحه‌گسترده در برابرِ مدلِ ساعتی</h3>
<p><strong>ایده.</strong> بسیاری از برآوردهای نخستین با <strong>صفحه‌گستردهٔ ماهانه</strong> ساخته می‌شوند: خورشیدی برابرِ تابشِ ماهانهٔ صفحه ضربِ توانِ نامی ضربِ یک نسبتِ عملکردِ سالانه؛ بادی از وایبولِ هر ماه ضربِ یک ضریبِ سالانه برای زمین، دنباله و دسترس‌پذیری؛ و یک درصد برای تلفِ برقی. سنجشِ آن با مدلِ ساعتی نشان می‌دهد کجا کار می‌کند و کجا نه.</p>
<pre class="text"><code>a monthly spreadsheet model against the hourly model (GWh):
  month   PV monthly  PV hourly   wind monthly  wind hourly
      1       5.99       6.33        15.48        15.89
      2       6.93       7.28        17.23        18.35
      3      10.02      10.26        17.52        18.00
      4      10.39      10.37        14.41        14.59
      5      10.57      10.34        20.63        21.22
      6      11.67      11.25         8.52         8.15
      7      12.01      11.55        14.11        15.04
      8      10.07       9.67        10.50        10.23
      9       9.52       9.41        20.04        20.68
     10       9.30       9.44        13.65        13.83
     11       6.94       7.20        12.36        12.06
     12       4.95       5.24        24.79        25.08
  wind: monthly 189.25, hourly 193.14 GWh (-2.0 %); PV: equal sums
  MV total: monthly 297.60, hourly 301.49 GWh
  net: monthly 292.01 GWh (no limit, no import, no outage), hourly 295.14 GWh
  with one annual PR the monthly PV runs about 4 % high in summer
  and 5 % low in winter while the year agrees by construction;
  the wind is low only because of the monthly Weibull fits (the
  hourly speeds with the same annual factor give the hourly sum);
  and a monthly model cannot see clipping, the limit, import or
  storage</code></pre>
<div id="exm-ch15-monthly" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.38 (سالِ درست، ماه‌های نادرست)</strong></span> <strong>پرسش.</strong> خورشیدی و بادیِ ماهانه را در دو مدل مقایسه کنید و خالصِ سالانه را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: خورشیدی در ژانویه <span class="ltr" dir="ltr">5.99</span> در برابرِ <span class="ltr" dir="ltr">6.33</span> و در ژوئیه <span class="ltr" dir="ltr">12.01</span> در برابرِ <span class="ltr" dir="ltr">11.55 GWh</span>، جمعِ سالانه برابر؛ بادِ سالانه <span class="ltr" dir="ltr">189.25</span> در برابرِ <span class="ltr" dir="ltr">193.14 GWh</span> (<span class="ltr" dir="ltr">−2.0 %</span>)؛ خالص <span class="ltr" dir="ltr">292.01</span> در برابرِ <span class="ltr" dir="ltr">295.14 GWh</span>.</p>
<p><strong>تفسیر.</strong> نسبتِ عملکردِ سالانه از خودِ مدلِ ساعتی آمده است، پس جمعِ سالانهٔ خورشیدی <strong>به حکمِ ساخت</strong> درست است، اما تابستان حدودِ <span class="ltr" dir="ltr">4 %</span> زیاد و زمستان حدودِ <span class="ltr" dir="ltr">5 %</span> کم است (<a href="#exm-ch15-pr" class="quarto-xref">مثال&nbsp;<span>15.13</span></a>). خطای باد فقط از وایبول‌های ماهانه است: با تندی‌های ساعتی و همان ضریبِ سالانه، جمع درست درمی‌آید. صفحه‌گسترده برای <strong>غربال</strong> و <strong>وارسیِ</strong> مدلِ اصلی خوب است، اما بُرش، حدِ صادرات، برداشت و ذخیره را نمی‌بیند و برای بیانیهٔ تولید کافی نیست. <strong>وارسی:</strong> <span class="math inline">\(189.25 / 193.14 = 0.980\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه ساده‌سازیِ مدلِ ماهانه را بنویسید.</li>
<li>چرا جمعِ سالانهٔ خورشیدی در هر دو مدل برابر است؟</li>
<li>چهار چیزی را که مدلِ ماهانه نمی‌بیند نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-d-report" class="level3" data-number="15.5.9">
<h3 data-number="15.5.9" class="anchored" data-anchor-id="sec-ch15-d-report"><span class="header-section-number">15.5.9</span> گزارشِ تولید: ساختار و خواننده</h3>
<p><strong>ایده.</strong> مدلِ خوب بی <strong>گزارشِ</strong> خوب به کار نمی‌آید. خوانندگان: مالک (تصمیمِ سرمایه‌گذاری)، وام‌دهنده و مهندسِ مستقلِ او (بازبینی، فصلِ ۱۶)، بهره‌بردار (مقایسه با تولیدِ واقعی، <a href="#sec-ch15-d-firstyear" class="quarto-xref"><span>بخش 15.5.4</span></a>)، و طراحانِ فصل‌های بعد. هر کدام بخشی را می‌خوانند؛ گزارش باید هر عدد را به <strong>منبع، نسخه و مرز</strong> برساند.</p>
<div id="tbl-ch15-report" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch15-report-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;15.5: بخش‌های گزارشِ تولید و آنچه بازبین در هر بخش می‌سنجد
</figcaption>
<div aria-describedby="tbl-ch15-report-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 26%">
<col style="width: 36%">
<col style="width: 36%">
</colgroup>
<thead>
<tr class="header">
<th>بخش</th>
<th>محتوا</th>
<th>آنچه بازبین می‌سنجد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ورودی‌ها</td>
<td>سری‌های زمانی، منبع، تفکیک، دورهٔ داده</td>
<td>منبع، کیفیت، هم‌ترازیِ زمانی</td>
</tr>
<tr class="even">
<td>پایه‌های بلندمدت</td>
<td>روشِ تصحیح (<span class="ltr" dir="ltr">D-016</span>، <span class="ltr" dir="ltr">D-017</span>)</td>
<td>دورهٔ مرجع، همگنی، روش</td>
</tr>
<tr class="odd">
<td>مرزها و زنجیره</td>
<td>سه مرز، گام‌ها به ترتیب</td>
<td>ترتیب، شمارشِ دوباره</td>
</tr>
<tr class="even">
<td>تجهیزات و چیدمان</td>
<td>ماژول، اینورتر، توربین، چیدمان</td>
<td>برگهٔ داده، منحنیِ توان، نسخهٔ چیدمان</td>
</tr>
<tr class="odd">
<td>تلف‌ها</td>
<td>دفترِ تلف‌ها، آبشار</td>
<td>شاهدِ هر ردیف، روش</td>
</tr>
<tr class="even">
<td>موازنه</td>
<td>موازنهٔ ماهانه، آشتی</td>
<td>اختلافِ صفر، یکاها</td>
</tr>
<tr class="odd">
<td>حساسیت‌ها</td>
<td>گردباد، دو فرض</td>
<td>بازه‌ها و شاهدشان</td>
</tr>
<tr class="even">
<td>بیانیه</td>
<td><span class="ltr" dir="ltr">P50</span> در نقطهٔ اتصال، سالِ اول و میانگینِ عمر</td>
<td>سال، مرز، سناریو</td>
</tr>
<tr class="odd">
<td>محدودیت‌ها</td>
<td>آنچه مدل نمی‌بیند، مجهول‌ها</td>
<td>صراحت</td>
</tr>
<tr class="even">
<td>پیوست‌ها</td>
<td>پیکربندی، چکیده، تغییرنامه</td>
<td>بازتولیدپذیری</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<p>گزارشی که فقط عددِ نهایی و آبشار را دارد. بازبین نمی‌تواند آن را بازتولید کند، پس به آن اعتماد نمی‌کند و تلفِ «احتیاطیِ» خودش را می‌افزاید. پیکربندی، چکیده و نسخه (<a href="#sec-ch15-a-settings" class="quarto-xref"><span>بخش 15.2.6</span></a>) ارزان‌ترین راهِ اعتمادند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار خوانندهٔ گزارشِ تولید را با نیازشان نام ببرید.</li>
<li>چرا بخشِ «محدودیت‌ها» لازم است؟</li>
<li>بازبین در بخشِ تلف‌ها چه می‌سنجد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch15-e" class="level2" data-number="15.6">
<h2 data-number="15.6" class="anchored" data-anchor-id="sec-ch15-e"><span class="header-section-number">15.6</span> ث. پیش‌بینیِ کوتاه‌مدت و اعتبارسنجی</h2>
<section id="sec-ch15-e-why" class="level3" data-number="15.6.1">
<h3 data-number="15.6.1" class="anchored" data-anchor-id="sec-ch15-e-why"><span class="header-section-number">15.6.1</span> از ارزیابیِ بلندمدت تا پیش‌بینیِ فردا</h3>
<p><strong>ایده.</strong> بیانیهٔ تولید می‌گوید یک سالِ میانگین چقدر می‌دهد؛ بهره‌بردار باید بداند <strong>فردا ساعت‌به‌ساعت</strong> چقدر. پیش‌بینیِ کوتاه‌مدت برای عرضه در بازار یا برنامهٔ شبکه (روزِ بعد)، برای اصلاح در طولِ روز (چند ساعت آینده) و برای کنترلِ لحظه‌ای (دقیقه‌ها) به کار می‌رود (فصل‌های ۱۹ و ۳۴). محصول‌ها: <strong>قطعی</strong> (یک عدد برای هر ساعت) یا <strong>احتمالاتی</strong> (توزیع یا کمیت‌ها: <span class="ltr" dir="ltr">P10</span>، <span class="ltr" dir="ltr">P50</span>، <span class="ltr" dir="ltr">P90</span>). افق‌ها: <strong>دقیقه‌ای</strong> (تصویرِ آسمان، دادهٔ زنده)، <strong>چندساعته</strong> (تصویرِ ماهواره‌ای، مدل‌های آماری)، <strong>روزِ بعد و بیشتر</strong> (مدل‌های عددیِ هوا).</p>
<p><strong>منبع‌ها و روش‌ها.</strong> <strong>ماندگاری</strong>: فردا همان امروز، یا ساعتِ بعد همان این ساعت. <strong>ماندگاریِ هوشمند</strong>: ثابت نگه داشتنِ چیزی که پایدارتر است (شاخصِ صافیِ آسمان به‌جای توان). <strong>مدل‌های عددیِ هوا</strong>: پیش‌بینیِ باد و تابش برای ساعت‌های آینده که با یک مدلِ نیروگاه به توان تبدیل و اغلب با آمار تصحیح می‌شوند. <strong>تصویرِ آسمان و ماهواره</strong>: حرکتِ ابرها برای دقیقه‌ها تا چند ساعت، جایی که در دسترس است. <strong>همادِ پیش‌بینی</strong> (چند اجرای مدل با شرایطِ آغازِ کمی متفاوت): پراکندگیِ آن‌ها نشانهٔ عدمِ قطعیت است. <strong>یادگیریِ ماشینی</strong> یک روش است، نه معجزه: باید از خطِ پایه بهتر باشد و بی نشتِ داده آزموده شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه افقِ پیش‌بینی و کاربردشان را بنویسید.</li>
<li>محصولِ قطعی و احتمالاتی چه فرقی دارند؟</li>
<li>همادِ پیش‌بینی چه اطلاعاتی می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-archive" class="level3" data-number="15.6.2">
<h3 data-number="15.6.2" class="anchored" data-anchor-id="sec-ch15-e-archive"><span class="header-section-number">15.6.2</span> آرشیوِ پیش‌بینی و آزمونِ منصفانه</h3>
<p><strong>ایده.</strong> برای آموختن، یک <strong>آرشیوِ ساختگی</strong> از پیش‌بینی‌های نیروگاهِ P ساخته‌ایم (<span class="ltr" dir="ltr">A-267</span>): خطای تندیِ باد که با افق بزرگ می‌شود و در زمستان بیشتر است، خطای زمان‌بندیِ رمپ‌ها، و خطای شاخصِ صافی برای خورشیدی. این آرشیو هیچ محصولِ واقعی را ارزیابی نمی‌کند. <strong>آزمونِ منصفانه</strong> یعنی: آموزش (هر تصحیح یا کمیتی که از داده یاد گرفته می‌شود) فقط روی <strong>ژانویه تا اوت</strong>، آزمون روی <strong>سپتامبر تا دسامبر</strong>؛ و هیچ ورودی‌ای که در <strong>زمانِ صدور</strong> پیش‌بینی ناشناخته است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb49"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb49-1"><a href="#cb49-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> persistence(obs, horizon: <span class="bu">int</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb49-2"><a href="#cb49-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Forecast for t + h is the observation at t (NaN where unknown)."""</span></span>
<span id="cb49-3"><a href="#cb49-3" aria-hidden="true" tabindex="-1"></a>    o <span class="op">=</span> np.asarray(obs, <span class="bu">float</span>)</span>
<span id="cb49-4"><a href="#cb49-4" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> np.full_like(o, np.nan)</span>
<span id="cb49-5"><a href="#cb49-5" aria-hidden="true" tabindex="-1"></a>    f[horizon:] <span class="op">=</span> o[:<span class="op">-</span>horizon] <span class="cf">if</span> horizon <span class="cf">else</span> o</span>
<span id="cb49-6"><a href="#cb49-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> f</span>
<span id="cb49-7"><a href="#cb49-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-8"><a href="#cb49-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-9"><a href="#cb49-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> smart_persistence(obs, clear, horizon: <span class="bu">int</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb49-10"><a href="#cb49-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Persist the clear-sky index (or capacity factor ratio) instead of</span></span>
<span id="cb49-11"><a href="#cb49-11" aria-hidden="true" tabindex="-1"></a><span class="co">    the value: forecast = clear(t + h) x obs(t) / clear(t)."""</span></span>
<span id="cb49-12"><a href="#cb49-12" aria-hidden="true" tabindex="-1"></a>    o, c <span class="op">=</span> np.asarray(obs, <span class="bu">float</span>), np.asarray(clear, <span class="bu">float</span>)</span>
<span id="cb49-13"><a href="#cb49-13" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> np.where(c <span class="op">&gt;</span> <span class="fl">1e-6</span>, o <span class="op">/</span> np.maximum(c, <span class="fl">1e-6</span>), <span class="fl">0.0</span>)</span>
<span id="cb49-14"><a href="#cb49-14" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> np.full_like(o, np.nan)</span>
<span id="cb49-15"><a href="#cb49-15" aria-hidden="true" tabindex="-1"></a>    f[horizon:] <span class="op">=</span> c[horizon:] <span class="op">*</span> k[:<span class="op">-</span>horizon]</span>
<span id="cb49-16"><a href="#cb49-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> f</span>
<span id="cb49-17"><a href="#cb49-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-18"><a href="#cb49-18" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-19"><a href="#cb49-19" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> scores(fc, obs, mask<span class="op">=</span><span class="va">None</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb49-20"><a href="#cb49-20" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Bias, MAE and RMSE over the finite pairs (and an optional mask)."""</span></span>
<span id="cb49-21"><a href="#cb49-21" aria-hidden="true" tabindex="-1"></a>    f, o <span class="op">=</span> np.asarray(fc, <span class="bu">float</span>), np.asarray(obs, <span class="bu">float</span>)</span>
<span id="cb49-22"><a href="#cb49-22" aria-hidden="true" tabindex="-1"></a>    ok <span class="op">=</span> np.isfinite(f) <span class="op">&amp;</span> np.isfinite(o)</span>
<span id="cb49-23"><a href="#cb49-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> mask <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span>:</span>
<span id="cb49-24"><a href="#cb49-24" aria-hidden="true" tabindex="-1"></a>        ok <span class="op">&amp;=</span> np.asarray(mask, <span class="bu">bool</span>)</span>
<span id="cb49-25"><a href="#cb49-25" aria-hidden="true" tabindex="-1"></a>    e <span class="op">=</span> f[ok] <span class="op">-</span> o[ok]</span>
<span id="cb49-26"><a href="#cb49-26" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"bias"</span>: <span class="bu">float</span>(e.mean()), <span class="st">"mae"</span>: <span class="bu">float</span>(np.<span class="bu">abs</span>(e).mean()),</span>
<span id="cb49-27"><a href="#cb49-27" aria-hidden="true" tabindex="-1"></a>            <span class="st">"rmse"</span>: <span class="bu">float</span>(np.sqrt(np.mean(e <span class="op">**</span> <span class="dv">2</span>))), <span class="st">"n"</span>: <span class="bu">int</span>(ok.<span class="bu">sum</span>())}</span>
<span id="cb49-28"><a href="#cb49-28" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-29"><a href="#cb49-29" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-30"><a href="#cb49-30" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> skill(score: <span class="bu">float</span>, reference: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb49-31"><a href="#cb49-31" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Skill against a reference: 1 - score / reference (1 is perfect,</span></span>
<span id="cb49-32"><a href="#cb49-32" aria-hidden="true" tabindex="-1"></a><span class="co">    0 no better than the reference, negative worse)."""</span></span>
<span id="cb49-33"><a href="#cb49-33" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">1.0</span> <span class="op">-</span> score <span class="op">/</span> reference</span>
<span id="cb49-34"><a href="#cb49-34" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-35"><a href="#cb49-35" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-36"><a href="#cb49-36" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pinball(q_fc, obs, tau: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb49-37"><a href="#cb49-37" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mean pinball (quantile) loss of a tau-quantile forecast."""</span></span>
<span id="cb49-38"><a href="#cb49-38" aria-hidden="true" tabindex="-1"></a>    q, o <span class="op">=</span> np.asarray(q_fc, <span class="bu">float</span>), np.asarray(obs, <span class="bu">float</span>)</span>
<span id="cb49-39"><a href="#cb49-39" aria-hidden="true" tabindex="-1"></a>    ok <span class="op">=</span> np.isfinite(q) <span class="op">&amp;</span> np.isfinite(o)</span>
<span id="cb49-40"><a href="#cb49-40" aria-hidden="true" tabindex="-1"></a>    d <span class="op">=</span> o[ok] <span class="op">-</span> q[ok]</span>
<span id="cb49-41"><a href="#cb49-41" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(np.mean(np.maximum(tau <span class="op">*</span> d, (tau <span class="op">-</span> <span class="dv">1</span>) <span class="op">*</span> d)))</span>
<span id="cb49-42"><a href="#cb49-42" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-43"><a href="#cb49-43" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-44"><a href="#cb49-44" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> coverage(lo, hi, obs) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb49-45"><a href="#cb49-45" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Share of observations inside a forecast interval."""</span></span>
<span id="cb49-46"><a href="#cb49-46" aria-hidden="true" tabindex="-1"></a>    lo, hi, o <span class="op">=</span> (np.asarray(x, <span class="bu">float</span>) <span class="cf">for</span> x <span class="kw">in</span> (lo, hi, obs))</span>
<span id="cb49-47"><a href="#cb49-47" aria-hidden="true" tabindex="-1"></a>    ok <span class="op">=</span> np.isfinite(lo) <span class="op">&amp;</span> np.isfinite(hi) <span class="op">&amp;</span> np.isfinite(o)</span>
<span id="cb49-48"><a href="#cb49-48" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(np.mean((o[ok] <span class="op">&gt;=</span> lo[ok]) <span class="op">&amp;</span> (o[ok] <span class="op">&lt;=</span> hi[ok])))</span>
<span id="cb49-49"><a href="#cb49-49" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-50"><a href="#cb49-50" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-51"><a href="#cb49-51" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ramps(series, threshold: <span class="bu">float</span>, window: <span class="bu">int</span> <span class="op">=</span> <span class="dv">1</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb49-52"><a href="#cb49-52" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Ramp events: change over `window` steps larger than threshold</span></span>
<span id="cb49-53"><a href="#cb49-53" aria-hidden="true" tabindex="-1"></a><span class="co">    (+1 up, -1 down, 0 none)."""</span></span>
<span id="cb49-54"><a href="#cb49-54" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> np.asarray(series, <span class="bu">float</span>)</span>
<span id="cb49-55"><a href="#cb49-55" aria-hidden="true" tabindex="-1"></a>    d <span class="op">=</span> np.full_like(s, <span class="fl">0.0</span>)</span>
<span id="cb49-56"><a href="#cb49-56" aria-hidden="true" tabindex="-1"></a>    d[window:] <span class="op">=</span> s[window:] <span class="op">-</span> s[:<span class="op">-</span>window]</span>
<span id="cb49-57"><a href="#cb49-57" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.where(d <span class="op">&gt;</span> threshold, <span class="dv">1</span>, np.where(d <span class="op">&lt;</span> <span class="op">-</span>threshold, <span class="op">-</span><span class="dv">1</span>, <span class="dv">0</span>))</span>
<span id="cb49-58"><a href="#cb49-58" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-59"><a href="#cb49-59" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb49-60"><a href="#cb49-60" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ramp_table(obs_events, fc_events) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb49-61"><a href="#cb49-61" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Hits, misses and false alarms of ramp events (same sign, same step)."""</span></span>
<span id="cb49-62"><a href="#cb49-62" aria-hidden="true" tabindex="-1"></a>    o, f <span class="op">=</span> np.asarray(obs_events), np.asarray(fc_events)</span>
<span id="cb49-63"><a href="#cb49-63" aria-hidden="true" tabindex="-1"></a>    hits <span class="op">=</span> <span class="bu">int</span>(np.<span class="bu">sum</span>((o <span class="op">!=</span> <span class="dv">0</span>) <span class="op">&amp;</span> (f <span class="op">==</span> o)))</span>
<span id="cb49-64"><a href="#cb49-64" aria-hidden="true" tabindex="-1"></a>    misses <span class="op">=</span> <span class="bu">int</span>(np.<span class="bu">sum</span>((o <span class="op">!=</span> <span class="dv">0</span>) <span class="op">&amp;</span> (f <span class="op">!=</span> o)))</span>
<span id="cb49-65"><a href="#cb49-65" aria-hidden="true" tabindex="-1"></a>    false <span class="op">=</span> <span class="bu">int</span>(np.<span class="bu">sum</span>((o <span class="op">==</span> <span class="dv">0</span>) <span class="op">&amp;</span> (f <span class="op">!=</span> <span class="dv">0</span>)))</span>
<span id="cb49-66"><a href="#cb49-66" aria-hidden="true" tabindex="-1"></a>    pod <span class="op">=</span> hits <span class="op">/</span> <span class="bu">max</span>(hits <span class="op">+</span> misses, <span class="dv">1</span>)</span>
<span id="cb49-67"><a href="#cb49-67" aria-hidden="true" tabindex="-1"></a>    far <span class="op">=</span> false <span class="op">/</span> <span class="bu">max</span>(hits <span class="op">+</span> false, <span class="dv">1</span>)</span>
<span id="cb49-68"><a href="#cb49-68" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"hits"</span>: hits, <span class="st">"misses"</span>: misses, <span class="st">"false"</span>: false,</span>
<span id="cb49-69"><a href="#cb49-69" aria-hidden="true" tabindex="-1"></a>            <span class="st">"pod"</span>: pod, <span class="st">"far"</span>: far}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا آموزش و آزمون باید از نظرِ زمانی جدا باشند؟</li>
<li>«زمانِ صدور» چیست و چرا مهم است؟</li>
<li>آرشیوِ ساختگی برای چه کاری مناسب و برای چه کاری نامناسب است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-horizon" class="level3" data-number="15.6.3">
<h3 data-number="15.6.3" class="anchored" data-anchor-id="sec-ch15-e-horizon"><span class="header-section-number">15.6.3</span> خطا بر حسبِ افق</h3>
<p><strong>ایده.</strong> هر روش با <strong>خطِ پایه</strong> مقایسه می‌شود. معیارها: <strong>سوگیری</strong> (میانگینِ خطا)، <strong>میانگینِ قدرِ مطلقِ خطا</strong>، <strong>جذرِ میانگینِ مربعات</strong> (حساس به خطاهای بزرگ)، همه به درصدِ ظرفیت تا نیروگاه‌ها مقایسه‌پذیر شوند، و <strong>مهارت</strong>: <span class="math inline">\(1 - \text{RMSE}/\text{RMSE}_\text{ref}\)</span>.</p>
<pre class="text"><code>forecast error of the hybrid output on the test months (Sep-Dec),
  RMSE in % of the 110 MW installed:
  lead h   persistence   smart pers.   weather-driven   skill
     1         8.3           7.0            7.1       -0.01
     3        16.3          12.2            7.5       +0.38
     6        23.8          18.4            7.8       +0.57
    12        27.8          23.8            8.3       +0.65
    24        23.7          23.7            9.7       +0.59
    36        32.5          28.9           12.1       +0.58
  persistence is hard to beat for the next hour or two; the
  weather-driven forecast wins from a few hours on, because it
  knows the weather to come; smart persistence (the clear-sky
  index for PV) beats plain persistence once the sun moves;
  skill is against the better baseline at each lead</code></pre>
<div id="fig-ch15-horizon" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-horizon-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-horizon.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-horizon-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.9: خطای جذرِ میانگینِ مربعاتِ پیش‌بینیِ هیبرید در ماه‌های آزمون بر حسبِ افق: ماندگاری، ماندگاریِ هوشمند و پیش‌بینیِ مبتنی بر هوا (ساختگی)
</figcaption>
</figure>
</div>
<div id="exm-ch15-horizon" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.39 (ماندگاری در ساعتِ نخست)</strong></span> <strong>پرسش.</strong> خطای پیش‌بینیِ هیبرید را برای افق‌های یک تا سی‌وشش ساعت با سه روش روی ماه‌های آزمون حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-horizon" class="quarto-xref">شکل&nbsp;<span>15.9</span></a>: در یک ساعت، ماندگاریِ هوشمند <span class="ltr" dir="ltr">7.0 %</span> و پیش‌بینیِ هوا <span class="ltr" dir="ltr">7.1 %</span> (مهارت تقریباً صفر)؛ از سه ساعت به بعد پیش‌بینیِ هوا <span class="ltr" dir="ltr">7.5</span> تا <span class="ltr" dir="ltr">12.1 %</span> و مهارتِ <span class="ltr" dir="ltr">0.4</span> تا <span class="ltr" dir="ltr">0.65</span>؛ ماندگاریِ بیست‌وچهارساعته <span class="ltr" dir="ltr">23.7 %</span> (همان ساعتِ دیروز) از دوازده‌ساعته بهتر است.</p>
<p><strong>تفسیر.</strong> سه درس: (الف) برای ساعتِ بعد، شکست دادنِ ماندگاری <strong>سخت</strong> است؛ هر ادعای «پیش‌بینیِ بهتر» برای افقِ کوتاه باید این را نشان دهد. (ب) ماندگاریِ بیست‌وچهارساعته چرخهٔ روزانه را دارد و برای همین از دوازده‌ساعته بهتر است؛ خطِ پایهٔ درست به افق بستگی دارد. (ج) خطای پیش‌بینیِ هوا با افق <strong>آهسته</strong> رشد می‌کند. <strong>وارسی:</strong> <span class="ltr" dir="ltr">E12</span>: مهارتِ <span class="math inline">\(1 - 8.3/23.8 = 0.65\)</span> در افقِ دوازده ساعت (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مهارت را تعریف کنید.</li>
<li>چرا ماندگاری برای افقِ یک ساعت سخت شکست می‌خورد؟</li>
<li>چرا ماندگاریِ بیست‌وچهارساعته از دوازده‌ساعته بهتر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-technology" class="level3" data-number="15.6.4">
<h3 data-number="15.6.4" class="anchored" data-anchor-id="sec-ch15-e-technology"><span class="header-section-number">15.6.4</span> خطا بر حسبِ فناوری</h3>
<p><strong>ایده.</strong> خطای خورشیدی را باید فقط در <strong>ساعت‌های روشن</strong> سنجید؛ صفرهای شب هر پیش‌بینی را خوب نشان می‌دهند. خطای هیبرید از جمعِ خطاها کمتر است چون خطاهای دو فناوری کاملاً هم‌بسته نیستند.</p>
<pre class="text"><code>day-ahead (lead 24 h) error by technology on the test months:
  output        bias MW   MAE MW   RMSE MW   RMSE % of rating
  wind           +0.42     6.70    10.42      17.4
  PV, daylight   -0.42     3.10     4.29       8.6
  hybrid         +0.23     7.27    10.72       9.7
  PV errors are scored on daylight hours only (night zeros make
  any forecast look good); the hybrid error is less than the sum
  of its parts because their errors are not fully correlated</code></pre>
<div id="exm-ch15-technology" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.40 (هفده درصد باد، نه درصد هیبرید)</strong></span> <strong>پرسش.</strong> خطای پیش‌بینیِ روزِ بعد را برای باد، خورشیدی (روز) و هیبرید جدا حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: جذرِ میانگینِ مربعات <span class="ltr" dir="ltr">17.4 %</span> ظرفیتِ باد، <span class="ltr" dir="ltr">8.6 %</span> ظرفیتِ خورشیدی، <span class="ltr" dir="ltr">9.7 %</span> ظرفیتِ هیبرید.</p>
<p><strong>تفسیر.</strong> خطای باد بزرگ‌ترین است و خطای هیبرید را تعیین می‌کند. نسبت به ظرفیتِ خودش، هیبرید (<span class="ltr" dir="ltr">9.7 %</span>) بسیار پیش‌بینی‌پذیرتر از باد (<span class="ltr" dir="ltr">17.4 %</span>) است، هرچند نه از خورشیدیِ ساعت‌های روشن (<span class="ltr" dir="ltr">8.6 %</span>): یکی از سودهای عملیاتیِ نیروگاهِ هیبریدی. <strong>وارسی:</strong> اگر خطاها کاملاً هم‌بسته بودند، <span class="math inline">\(10.42 + 4.29 = 14.7\ \text{MW}\)</span> (بیش از <span class="ltr" dir="ltr">10.72</span> واقعی، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خطای خورشیدی در شب سنجیده نمی‌شود؟</li>
<li>چرا خطای هیبرید کمتر از جمعِ خطاهاست؟</li>
<li>کدام فناوری خطای هیبرید را تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-probabilistic" class="level3" data-number="15.6.5">
<h3 data-number="15.6.5" class="anchored" data-anchor-id="sec-ch15-e-probabilistic"><span class="header-section-number">15.6.5</span> پیش‌بینیِ احتمالاتی: کمیت‌ها، پوشش و پینبال</h3>
<p><strong>ایده.</strong> پیش‌بینیِ <strong>احتمالاتی</strong> بازه می‌دهد: <span class="ltr" dir="ltr">P10</span> یعنی نُه دهمِ وقت‌ها توان بیشتر از آن است. ارزیابی دو بخش دارد: <strong>پوشش</strong> (چه سهمی از مشاهده‌ها درونِ بازهٔ <span class="ltr" dir="ltr">P10</span> تا <span class="ltr" dir="ltr">P90</span> افتاد؟ هدف <span class="ltr" dir="ltr">80 %</span>) و <strong>زیانِ پینبال</strong> (برای هر کمیت، جریمه‌ای نامتقارن که هر دو تیزی و درستی را می‌سنجد):</p>
<p><span id="eq-ch15-pinball"><span class="math display">\[
L_\tau(q, y) = \max\{\tau (y - q),\ (\tau - 1)(y - q)\} .
\tag{15.12}\]</span></span></p>
<pre class="text"><code>day-ahead P10-P90 interval of the hybrid output (lead 24 h), test
  months Sep-Dec:
  quantiles learned from          coverage    pinball P10 / P90   mean width
  train months (fair)              78.7 %     1.93 / 1.87        21.3 MW
  the test months (leak)           80.0 %     1.90 / 1.87        22.0 MW
  train, by forecast level         79.0 %     1.86 / 1.79        22.5 MW
  the target coverage is 80 %; quantiles fitted on the test
  months hit it by construction: perfect-looking and meaningless
  (leakage); the fair interval from the past covers a little
  less; letting the width depend on the forecast level (narrow
  in calm hours, wide near mid-power) lowers the pinball loss</code></pre>
<div id="fig-ch15-fcweek" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-fcweek-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-fcweek.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-fcweek-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.10: یک هفتهٔ آزمون: توانِ مشاهده‌شده، <span class="ltr" dir="ltr">P50</span>ِ پیش‌بینیِ روزِ بعد و بازهٔ <span class="ltr" dir="ltr">P10</span> تا <span class="ltr" dir="ltr">P90</span> (کمیت‌ها بر حسبِ سطحِ پیش‌بینی)
</figcaption>
</figure>
</div>
<div id="exm-ch15-quantiles" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.41 (هشتاد درصدی که خیلی خوب است)</strong></span> <strong>پرسش.</strong> بازهٔ <span class="ltr" dir="ltr">P10</span> تا <span class="ltr" dir="ltr">P90</span>ِ پیش‌بینیِ روزِ بعد را سه بار بسازید: کمیت‌های خطا از ماه‌های آموزش، کمیت‌ها از خودِ ماه‌های آزمون، و کمیت‌های آموزش بر حسبِ سطحِ پیش‌بینی؛ پوشش، پینبال و پهنای میانگین را روی ماه‌های آزمون حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-fcweek" class="quarto-xref">شکل&nbsp;<span>15.10</span></a>: پوشش <span class="ltr" dir="ltr">78.7</span>، <span class="ltr" dir="ltr">80.0</span> و <span class="ltr" dir="ltr">79.0 %</span>؛ پینبالِ <span class="ltr" dir="ltr">P90</span>: <span class="ltr" dir="ltr">1.87</span>، <span class="ltr" dir="ltr">1.87</span> و <span class="ltr" dir="ltr">1.79</span>.</p>
<p><strong>تفسیر.</strong> بازه‌ای که روی ماه‌های آزمون ساخته شده دقیقاً <span class="ltr" dir="ltr">80 %</span> را می‌پوشاند: <strong>کامل به‌نظر می‌رسد و بی‌معناست</strong>، چون آزمون را دیده است. بازهٔ منصفانه کمی کم‌پوشش است؛ بازه‌ای که پهنایش با سطحِ پیش‌بینی عوض می‌شود (باریک در ساعت‌های آرام، پهن در توانِ میانه) پینبال را کمتر می‌کند. <strong>وارسی:</strong> <span class="ltr" dir="ltr">E13</span>: پیش‌بینیِ <span class="ltr" dir="ltr">40</span> و مشاهدهٔ <span class="ltr" dir="ltr">30</span> با <span class="math inline">\(\tau = 0.1\)</span>: <span class="math inline">\(\max(0.1 \times (-10), -0.9 \times (-10)) = 9.0\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پوشش و پینبال چه چیزهایی را می‌سنجند؟</li>
<li>چرا بازهٔ ساخته‌شده روی آزمون بی‌معناست؟</li>
<li>چرا پهنای بازه باید با سطحِ پیش‌بینی تغییر کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-leakage" class="level3" data-number="15.6.6">
<h3 data-number="15.6.6" class="anchored" data-anchor-id="sec-ch15-e-leakage"><span class="header-section-number">15.6.6</span> نشتِ داده</h3>
<p><strong>ایده.</strong> <strong>نشت</strong> یعنی اطلاعاتی که در زمانِ صدورِ پیش‌بینی در دسترس نیست وارد آموزش یا ارزیابی شود. دو شکلِ رایج: <strong>ویژگیِ ناشناخته</strong> (مثلاً مشاهدهٔ ساعتِ قبل برای پیش‌بینیِ روزِ بعد) و <strong>تقسیمِ تصادفی</strong> (ساعت‌های همسایه که بسیار هم‌بسته‌اند، یکی در آموزش و دیگری در آزمون).</p>
<pre class="text"><code>data leakage in a learned correction of the day-ahead forecast:
  model                                         RMSE test MW
  raw day-ahead forecast                           10.72
  corrected, trained Jan-Aug, tested Sep-Dec       10.38
  + last hour's observation, random split            7.20
  + last hour's observation, time split              7.59
  the last hour's observation is not known a day ahead: any
  model that uses it scores well in a test and cannot run in
  operation; a random split also lets neighbouring hours leak
  into the test; features must exist at the issue time</code></pre>
<div id="exm-ch15-leakage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.42 (سی درصد بهبودی که وجود ندارد)</strong></span> <strong>پرسش.</strong> یک تصحیحِ خطی روی پیش‌بینیِ روزِ بعد بسازید؛ یک بار فقط با خودِ پیش‌بینی، یک بار با مشاهدهٔ ساعتِ قبل، با تقسیمِ زمانی و تصادفی.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: خام <span class="ltr" dir="ltr">10.72</span>، تصحیح‌شده <span class="ltr" dir="ltr">10.38 MW</span>؛ با مشاهدهٔ ساعتِ قبل <span class="ltr" dir="ltr">7.20</span> (تصادفی) و <span class="ltr" dir="ltr">7.59 MW</span> (زمانی).</p>
<p><strong>تفسیر.</strong> مدلی که مشاهدهٔ ساعتِ قبل را می‌خواهد سی درصد «بهتر» است، اما در روزِ قبل آن مشاهده وجود ندارد: در بهره‌برداری <strong>اجرا نمی‌شود</strong>. تقسیمِ تصادفی کمی بیشتر فریب می‌دهد. بیشترِ ادعاهای اغراق‌آمیزِ یادگیریِ ماشینی در پیش‌بینیِ انرژی از همین دو نشت‌اند. قاعده: هر ویژگی با <strong>برچسبِ زمانِ دسترسی</strong>، و آزمون با <strong>تقسیمِ زمانی</strong>. <strong>وارسی:</strong> <span class="math inline">\(1 - 7.20/10.38 = 0.31\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو شکلِ نشتِ داده را تعریف کنید.</li>
<li>چرا تقسیمِ تصادفی در سری‌های زمانی فریب می‌دهد؟</li>
<li>هر ویژگی چه برچسبی باید داشته باشد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-ramps" class="level3" data-number="15.6.7">
<h3 data-number="15.6.7" class="anchored" data-anchor-id="sec-ch15-e-ramps"><span class="header-section-number">15.6.7</span> رمپ‌ها</h3>
<p><strong>ایده.</strong> <strong>رمپ</strong> تغییرِ بزرگِ توان در زمانِ کوتاه است (این‌جا بیش از <span class="ltr" dir="ltr">15 MW</span> در یک ساعت). برای بهره‌بردار، رمپی که پیش‌بینی نشده از خطای میانگین مهم‌تر است. سنجه‌ها: <strong>احتمالِ کشف</strong> (سهمِ رمپ‌های دیده‌شده) و <strong>نسبتِ هشدارِ نادرست</strong>. پیش‌بینی‌ای که رمپ را یک ساعت دیر ببیند در خطای میانگین کمی بد است، اما در جدولِ رمپ یک «از دست رفته» و یک «هشدارِ نادرست» می‌گیرد.</p>
<pre class="text"><code>hybrid ramps above 15 MW in one hour on the test months:
  observed ramps: 324
  forecast             hits  misses  false   POD    FAR
  persistence, 1 h       34     290    258   0.10   0.88
  weather-driven, 1 h   131     193    193   0.40   0.60
  weather-driven, 24 h  139     185    278   0.43   0.67
  persistence only repeats a ramp one hour late, so it catches
  few; the weather-driven forecasts see many more, but often an
  hour early or late (timing errors) and with false alarms;
  ramp skill is scored separately from RMSE</code></pre>
<div id="exm-ch15-ramps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.43 (زمان‌بندی، نه بزرگی)</strong></span> <strong>پرسش.</strong> رمپ‌های هیبرید در ماه‌های آزمون را با ماندگاری و پیش‌بینیِ هوا (یک و بیست‌وچهار ساعت) مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">324</span> رمپ؛ ماندگاری احتمالِ کشفِ <span class="ltr" dir="ltr">0.10</span>؛ پیش‌بینیِ هوا <span class="ltr" dir="ltr">0.40</span> و <span class="ltr" dir="ltr">0.43</span> با هشدارِ نادرستِ <span class="ltr" dir="ltr">0.60</span> و <span class="ltr" dir="ltr">0.67</span>.</p>
<p><strong>تفسیر.</strong> ماندگاری رمپ را فقط یک ساعت دیر تکرار می‌کند. پیش‌بینیِ هوا بیشترِ رمپ‌ها را «می‌بیند» اما با خطای زمان‌بندی؛ برای همین سنجهٔ رمپ را با <strong>بازهٔ زمانیِ مجاز</strong> (مثلاً یک ساعت پیش و پس) هم گزارش می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(139/(139 + 185) = 0.43\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>احتمالِ کشف و نسبتِ هشدارِ نادرست را تعریف کنید.</li>
<li>چرا ماندگاری رمپ را دیر می‌بیند؟</li>
<li>بازهٔ زمانیِ مجاز در سنجهٔ رمپ چه کاری می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-drift" class="level3" data-number="15.6.8">
<h3 data-number="15.6.8" class="anchored" data-anchor-id="sec-ch15-e-drift"><span class="header-section-number">15.6.8</span> رانش و بازآموزی</h3>
<p><strong>ایده.</strong> رابطهٔ پیش‌بینی و مشاهده با <strong>فصل</strong>، با <strong>تغییرِ مدلِ هوا</strong> و با <strong>تغییرِ نیروگاه</strong> (توربینی که خاموش است، ماژولِ کثیف) عوض می‌شود. تصحیحی که روی چند ماه یاد گرفته شده در ماه‌های بعد <strong>رانش</strong> می‌کند.</p>
<pre class="text"><code>bias of the corrected day-ahead forecast by month (fit Jan-Aug):
  month   bias MW
  Sep      -0.69
  Oct      -0.64
  Nov      +1.41
  Dec      -0.39
  the bias of a correction learned in one season changes from
  month to month in the next (here by about a megawatt, with
  changing sign): the validation reports the error by month and
  the model is retrained on a rolling window</code></pre>
<div id="exm-ch15-drift" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.44 (علامتی که عوض می‌شود)</strong></span> <strong>پرسش.</strong> سوگیریِ پیش‌بینیِ تصحیح‌شده (آموزش ژانویه تا اوت) را برای هر ماهِ آزمون بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: سپتامبر <span class="ltr" dir="ltr">−0.69</span>، اکتبر <span class="ltr" dir="ltr">−0.64</span>، نوامبر <span class="ltr" dir="ltr">+1.41</span>، دسامبر <span class="ltr" dir="ltr">−0.39 MW</span>.</p>
<p><strong>تفسیر.</strong> سوگیری کوچک است اما <strong>ثابت نیست</strong>؛ گزارشِ اعتبارسنجی آن را ماه‌به‌ماه می‌دهد و مدل روی پنجرهٔ غلتان دوباره آموزش می‌بیند. دادهٔ واقعیِ نیروگاه (دسترس‌پذیری، بُرشِ دستوری) هم باید از دادهٔ آموزش کنار گذاشته یا مدل شود، وگرنه پیش‌بینی خاموشی‌ها را «یاد می‌گیرد». <strong>وارسی:</strong> میانگینِ چهار ماه نزدیکِ صفر است (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه علتِ رانش را نام ببرید.</li>
<li>پنجرهٔ غلتان چیست؟</li>
<li>چرا دادهٔ بُرشِ دستوری باید از آموزش کنار گذاشته شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-sources" class="level3" data-number="15.6.9">
<h3 data-number="15.6.9" class="anchored" data-anchor-id="sec-ch15-e-sources"><span class="header-section-number">15.6.9</span> منبع‌های پیش‌بینی بر حسبِ افق</h3>
<p><strong>ایده.</strong> هیچ منبعی در همهٔ افق‌ها بهترین نیست. هر منبع چیزی را می‌داند که دیگری نمی‌داند:</p>
<div id="tbl-ch15-sources" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch15-sources-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;15.6: منبع‌های پیش‌بینی و افقِ سودمندِ آن‌ها (کیفی؛ مرزِ افق‌ها به اقلیم و داده بستگی دارد)
</figcaption>
<div aria-describedby="tbl-ch15-sources-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 29%">
<col style="width: 19%">
<col style="width: 29%">
</colgroup>
<thead>
<tr class="header">
<th>منبع</th>
<th>آنچه می‌داند</th>
<th>افقِ سودمند</th>
<th>ضعف</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دادهٔ زندهٔ نیروگاه (ماندگاری)</td>
<td>وضعِ همین حالا</td>
<td>دقیقه‌ها تا حدودِ یک ساعت</td>
<td>تغییر را نمی‌بیند</td>
</tr>
<tr class="even">
<td>تصویرِ آسمان از زمین</td>
<td>ابرهایی که به خورشید نزدیک می‌شوند</td>
<td>دقیقه‌ها</td>
<td>فقط خورشیدی، میدانِ دیدِ کوچک</td>
</tr>
<tr class="odd">
<td>تصویرِ ماهواره‌ای</td>
<td>حرکتِ ابرها در منطقه</td>
<td>ده‌ها دقیقه تا چند ساعت</td>
<td>ابرِ تازه‌ساز را نمی‌بیند</td>
</tr>
<tr class="even">
<td>مدلِ عددیِ هوا</td>
<td>فیزیکِ جوّ در منطقه</td>
<td>چند ساعت تا چند روز</td>
<td>خطای زمان و مکان، تفکیکِ درشت</td>
</tr>
<tr class="odd">
<td>همادِ مدلِ عددی</td>
<td>پراکندگیِ آیندهٔ ممکن</td>
<td>چند ساعت تا چند روز</td>
<td>اغلب کم‌پراکنده، کالیبره کردن لازم</td>
</tr>
<tr class="even">
<td>تصحیحِ آماری</td>
<td>خطای منظمِ گذشته در این ساختگاه</td>
<td>همهٔ افق‌ها</td>
<td>فقط آنچه در دادهٔ آموزش بوده</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>برای افقِ چندساعته، ترکیبِ منبع‌ها معمولاً بهتر از هر یک است (<a href="#sec-ch15-e-blend" class="quarto-xref"><span>بخش 15.6.13</span></a>). آرشیوِ این فصل ساعتی است و تصویرِ آسمان و ماهواره را شبیه‌سازی نمی‌کند؛ آن‌ها برای کنترلِ لحظه‌ای و ذخیره در فصلِ ۳۴ می‌آیند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای افقِ ده دقیقه و افقِ روزِ بعد کدام منبع‌ها مناسب‌اند؟</li>
<li>چرا تصویرِ ماهواره‌ای ابرِ تازه‌ساز را نمی‌بیند؟</li>
<li>تصحیحِ آماری چه محدودیتی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-ensemble" class="level3" data-number="15.6.10">
<h3 data-number="15.6.10" class="anchored" data-anchor-id="sec-ch15-e-ensemble"><span class="header-section-number">15.6.10</span> همادِ پیش‌بینی و کالیبره کردنِ آن</h3>
<p><strong>ایده.</strong> هماد چند اجرای مدلِ هوا با شرایطِ آغازِ کمی متفاوت است؛ هر عضو یک آیندهٔ ممکن. اگر هماد <strong>خوب کالیبره</strong> باشد، مشاهده مانندِ یک عضوِ دیگر است: رتبه‌اش میانِ اعضا هر مقداری را با احتمالِ برابر می‌گیرد. <strong>نمودارِ رتبه</strong> (به انگلیسی <span class="ltr" dir="ltr">rank histogram</span>) این را می‌آزماید: با <span class="math inline">\(M\)</span> عضو، <span class="math inline">\(M + 1\)</span> رتبه، هر کدام با سهمِ <span class="math inline">\(1/(M+1)\)</span>. شکلِ <strong>U</strong> یعنی مشاهده بیش از حد بیرون از هماد می‌افتد (<strong>کم‌پراکنده</strong>)؛ شکلِ گنبد یعنی پرپراکنده. آزمونِ دوم <strong>پراکندگی–مهارت</strong> (به انگلیسی <span class="ltr" dir="ltr">spread–skill</span>) است: آیا پراکندگیِ بیشتر با خطای بزرگ‌تر همراه است؟ اگر هست، پراکندگی اطلاعات دارد.</p>
<p>یک همادِ ساختگیِ بیست‌عضوی برای پیش‌بینیِ روزِ بعد ساخته شده است (<span class="ltr" dir="ltr">A-270</span>): اعضا <span class="ltr" dir="ltr">70 %</span> از واریانسِ خطا را با هم شریک‌اند و فقط <span class="ltr" dir="ltr">30 %</span> را جدا دارند؛ پس عمداً کم‌پراکنده است. <strong>کالیبره کردن</strong>: پراکندگیِ اعضا گردِ میانگین با یک ضریب بزرگ می‌شود که روی ماه‌های آموزش برازش شده است.</p>
<pre class="text"><code>a 20-member ensemble of the day-ahead hybrid forecast (A-270):
  test months: RMSE of the ensemble mean 8.92 MW; mean spread 4.82 MW
  spread inflation fitted on the training months: x 1.51
  rank of the observation among the members (21 ranks, flat = 4.8 %):
    raw ensemble:        lowest 16.4 %, highest 10.1 %, middle  3.4 %
    inflated ensemble:   lowest  6.1 %, highest  5.1 %, middle  4.3 %
  spread-skill (test): spread quartile   mean spread   RMSE of mean
                          0.0-  2.1           0.90        3.87
                          2.1-  4.5           3.32        6.67
                          4.5-  7.2           5.75       10.09
                          7.2- 16.3           9.33       12.54
  a U-shaped rank histogram means the truth falls outside the
  ensemble too often: the members agree more than they should;
  inflating the spread on past data flattens it; more spread does
  go with larger errors, so the spread carries information
  CRPS on the test months: raw 4.55 MW, inflated 4.50 MW;
    ensemble mean as a point forecast (MAE) 6.06 MW</code></pre>
<div id="fig-ch15-rankhist" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-rankhist-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-rankhist.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-rankhist-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.11: نمودارِ رتبهٔ مشاهده میانِ بیست عضو در ماه‌های آزمون: همادِ خام (کم‌پراکنده) و همادِ با پراکندگیِ افزوده؛ خطِ‌چین سهمِ یکنواختِ <span class="ltr" dir="ltr">4.8 %</span> (ساختگی، <span class="ltr" dir="ltr">A-270</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch15-ensemble" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.45 (شانزده درصد در پایین‌ترین رتبه)</strong></span> <strong>پرسش.</strong> نمودارِ رتبهٔ همادِ خام و کالیبره را روی ماه‌های آزمون بسازید و رابطهٔ پراکندگی و خطا را در چهار چارکِ پراکندگی بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-rankhist" class="quarto-xref">شکل&nbsp;<span>15.11</span></a>: میانگینِ هماد خطای <span class="ltr" dir="ltr">8.92 MW</span> دارد اما پراکندگیِ میانگینش <span class="ltr" dir="ltr">4.82 MW</span> است؛ ضریبِ افزایشِ برازش‌شده <span class="ltr" dir="ltr">1.51</span>؛ همادِ خام مشاهده را در <span class="ltr" dir="ltr">16.4 %</span> ساعت‌ها زیرِ همهٔ اعضا و در <span class="ltr" dir="ltr">10.1 %</span> بالای همه می‌بیند (یکنواخت: <span class="ltr" dir="ltr">4.8 %</span>)؛ پس از کالیبره کردن <span class="ltr" dir="ltr">6.1</span> و <span class="ltr" dir="ltr">5.1 %</span>. خطا از <span class="ltr" dir="ltr">3.87</span> در کم‌پراکنده‌ترین چارک به <span class="ltr" dir="ltr">12.54 MW</span> در پرپراکنده‌ترین می‌رسد.</p>
<p><strong>تفسیر.</strong> همادِ خام بیش از حد <strong>مطمئن</strong> است: اعضا بیش از آنچه باید با هم موافق‌اند. اگر ذخیره را از پراکندگیِ خام بسازید، کم ذخیره می‌گیرید. ضریبی که فقط روی گذشته برازش شده، نمودار را تقریباً صاف می‌کند و در ماه‌های آزمون هم کار می‌کند. پراکندگی <strong>اطلاعات دارد</strong>: ساعت‌های پرپراکنده بیش از سه برابرِ خطای ساعت‌های آرام را دارند؛ ذخیره را می‌توان ساعت به ساعت با پراکندگی تنظیم کرد (<a href="#sec-ch15-g-reserve" class="quarto-xref"><span>بخش 15.8.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1/21 = 4.8\ \%\)</span>؛ پس از کالیبره کردن دو سرِ نمودار <span class="ltr" dir="ltr">6.1</span> و <span class="ltr" dir="ltr">5.1 %</span> است، هنوز کمی U: ضریبی که از گذشته آمده برای آینده کامل نیست.</p>
</div>
<p><strong>امتیازِ احتمالاتی.</strong> نمودارِ رتبه شکل را می‌آزماید و پراکندگی–مهارت اطلاعات را؛ برای <strong>یک عدد</strong> که هم درستی و هم تیزی را بسنجد، <strong>امتیازِ احتمالاتیِ رتبه‌ایِ پیوسته</strong> (به انگلیسی <span class="ltr" dir="ltr">continuous ranked probability score</span>، <span class="ltr" dir="ltr">CRPS</span>) به کار می‌رود. برای هماد:</p>
<p><span id="eq-ch15-crps"><span class="math display">\[
\text{CRPS} = \frac{1}{M}\sum_{i} \left| x_i - y \right| \; - \; \frac{1}{2M^2} \sum_{i}\sum_{j} \left| x_i - x_j \right|
\tag{15.13}\]</span></span></p>
<p>که <span class="math inline">\(x_i\)</span> اعضا و <span class="math inline">\(y\)</span> مشاهده‌اند؛ یکایش یکای توان است و برای پیش‌بینیِ تک‌عددی برابرِ میانگینِ قدرِ مطلقِ خطا می‌شود، پس دو نوع پیش‌بینی را می‌شود با هم مقایسه کرد. خروجیِ بالا: <span class="ltr" dir="ltr">4.55 MW</span> برای همادِ خام، <span class="ltr" dir="ltr">4.50 MW</span> پس از کالیبره کردن، و <span class="ltr" dir="ltr">6.06 MW</span> میانگینِ قدرِ مطلقِ خطای میانگینِ هماد. توزیع <strong>حدودِ یک‌چهارم</strong> بهتر از یک عدد است؛ کالیبره کردن شکل را بسیار بهتر می‌کند اما امتیاز را کمی، چون این امتیاز بیشتر به جای توزیع حساس است تا به دم‌هایش.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>همادِ خوب کالیبره را با زبانِ رتبه تعریف کنید.</li>
<li>شکلِ U و شکلِ گنبد در نمودارِ رتبه چه می‌گویند؟</li>
<li>چرا ضریبِ کالیبره کردن فقط روی ماه‌های آموزش برازش می‌شود؟</li>
<li>آزمونِ پراکندگی–مهارت چه چیزی را نشان می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-reliability" class="level3" data-number="15.6.11">
<h3 data-number="15.6.11" class="anchored" data-anchor-id="sec-ch15-e-reliability"><span class="header-section-number">15.6.11</span> قابلیتِ اعتمادِ کمیت‌ها</h3>
<p><strong>ایده.</strong> پوشش (<a href="#sec-ch15-e-probabilistic" class="quarto-xref"><span>بخش 15.6.5</span></a>) یک بازه را می‌سنجد؛ <strong>قابلیتِ اعتماد</strong> (به انگلیسی <span class="ltr" dir="ltr">reliability</span>) هر کمیت را جدا: کمیتِ <span class="math inline">\(\tau\)</span> باید در سهمِ <span class="math inline">\(\tau\)</span> از ساعت‌ها بالای مشاهده باشد. جدولِ زیر برای کمیت‌های روزِ بعدِ <a href="#sec-ch15-g" class="quarto-xref"><span>بخش 15.8</span></a> (جابه‌جاییِ ثابتی که روی ژانویه تا اوت برازش شده) سهمِ ساعت‌هایی را می‌دهد که مشاهده زیرِ کمیت افتاده است.</p>
<pre class="text"><code>reliability of the day-ahead quantiles (share of hours below):
  level    training months   test months
   0.10         10.0 %            11.2 %
   0.25         24.9 %            24.7 %
   0.50         49.5 %            45.5 %
   0.75         74.3 %            72.2 %
   0.90         89.0 %            88.8 %
  on the months they were fitted on the quantiles are reliable by
  construction; on the test months every level moves, the median
  most (45.5 % instead of 50 %): autumn is not like the training
  months; reliability is checked on held-out data, level by level</code></pre>
<div id="exm-ch15-reliability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.46 (میانه‌ای که در پاییز چهل و پنج درصد است)</strong></span> <strong>پرسش.</strong> قابلیتِ اعتمادِ پنج کمیت را روی ماه‌های آموزش و آزمون مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: روی آموزش تقریباً کامل (<span class="ltr" dir="ltr">10.0</span>، <span class="ltr" dir="ltr">24.9</span>، <span class="ltr" dir="ltr">49.5</span>، <span class="ltr" dir="ltr">74.3</span>، <span class="ltr" dir="ltr">89.0 %</span>)؛ روی آزمون <span class="ltr" dir="ltr">11.2</span>، <span class="ltr" dir="ltr">24.7</span>، <span class="ltr" dir="ltr">45.5</span>، <span class="ltr" dir="ltr">72.2</span> و <span class="ltr" dir="ltr">88.8 %</span>.</p>
<p><strong>تفسیر.</strong> قابلیتِ اعتماد روی دادهٔ آموزش <strong>به حکمِ ساخت</strong> درست است و هیچ نمی‌گوید. روی آزمون، میانه بیشتر از همه جابه‌جا شده است: پاییز با ماه‌های آموزش فرق دارد (رانش، <a href="#sec-ch15-e-drift" class="quarto-xref"><span>بخش 15.6.8</span></a>). کمیت‌هایی که با فصل یا سطحِ پیش‌بینی تغییر می‌کنند (<a href="#exm-ch15-quantiles" class="quarto-xref">مثال&nbsp;<span>15.41</span></a>) این را کم می‌کنند. <strong>وارسی:</strong> میانه باید <span class="ltr" dir="ltr">50 %</span> باشد؛ <span class="math inline">\(50 - 45.5 = 4.5\)</span> واحدِ درصد جابه‌جایی.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>قابلیتِ اعتمادِ کمیتِ <span class="ltr" dir="ltr">0.9</span> را تعریف کنید.</li>
<li>چرا قابلیتِ اعتماد روی دادهٔ آموزش بی‌ارزش است؟</li>
<li>قابلیتِ اعتماد و پوشش چه فرقی دارند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-errmap" class="level3" data-number="15.6.12">
<h3 data-number="15.6.12" class="anchored" data-anchor-id="sec-ch15-e-errmap"><span class="header-section-number">15.6.12</span> نقشهٔ خطا: ماه و ساعت</h3>
<p><strong>ایده.</strong> یک عددِ خطا برای کلِ سال، ساختارِ خطا را پنهان می‌کند. <strong>نقشهٔ خطا</strong> جذرِ میانگینِ مربعاتِ خطا را برای هر ماه و هر ساعتِ روز می‌دهد؛ اگر خطا با فصل یا ساعت عوض شود، کمیت‌ها و ذخیره هم باید عوض شوند (<a href="#sec-ch15-e-reliability" class="quarto-xref"><span>بخش 15.6.11</span></a>، <a href="#sec-ch15-g-reserve" class="quarto-xref"><span>بخش 15.8.2</span></a>). این‌جا پیش‌بینیِ خامِ روزِ بعد در کلِ سال، بی هیچ برازشی.</p>
<pre class="text"><code>RMSE of the day-ahead hybrid forecast by month and hour (MW):
  by month: 14.7 13.0 12.5 10.5  9.8  7.5
             7.4  7.4  9.7  9.6 12.0 11.4
  by hour:  10.7 10.4 11.1  9.9 10.4 11.2 11.5 11.9 11.0 11.3 12.1 11.2
            10.9 10.5 10.3 10.7 10.2 10.3  9.4 10.8  9.7 10.7  9.6 10.3
  largest cell 20.7 MW (month 1, hour 05), smallest 3.9 MW
  errors follow the season (14.7 MW in January, 7.4 in July)
  far more than the hour of day (9.4 to 12.1 MW): the
  winter wind is strong and its forecast uncertain; reserve and
  quantiles can follow the month</code></pre>
<div id="fig-ch15-errmap" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-errmap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-errmap.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-errmap-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.12: جذرِ میانگینِ مربعاتِ خطای پیش‌بینیِ روزِ بعدِ هیبرید برای هر ماه و ساعتِ روز (آرشیوِ ساختگیِ <span class="ltr" dir="ltr">A-267</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch15-errmap" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.47 (دو برابر در زمستان، تقریباً صاف در طولِ روز)</strong></span> <strong>پرسش.</strong> خطا را بر حسبِ ماه و ساعت بنویسید و بگویید ذخیره باید با کدام یک تغییر کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-errmap" class="quarto-xref">شکل&nbsp;<span>15.12</span></a>: ژانویه <span class="ltr" dir="ltr">14.7</span> و ژوئیه <span class="ltr" dir="ltr">7.4 MW</span>؛ بر حسبِ ساعت از <span class="ltr" dir="ltr">9.4</span> تا <span class="ltr" dir="ltr">12.1 MW</span>؛ بزرگ‌ترین خانه <span class="ltr" dir="ltr">20.7 MW</span> (ژانویه، ساعتِ ۵).</p>
<p><strong>تفسیر.</strong> خطای این آرشیو بیش از همه <strong>فصلی</strong> است: خطای بادِ زمستان بزرگ‌تر است (<span class="ltr" dir="ltr">A-267</span>)، و خورشیدیِ تابستان با صافیِ آسمان کم‌خطاست. ذخیرهٔ ثابت در تابستان زیادی و در زمستان کم است؛ ذخیرهٔ ماهانه ارزان‌تر و امن‌تر است. خانه‌های تکی پرنوفه‌اند (هر خانه حدودِ سی ساعت): برای تصمیم، ماه‌ها یا فصل‌ها را با هم بگیرید. <strong>وارسی:</strong> <span class="math inline">\(14.7 / 7.4 = 2.0\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نقشهٔ خطا چه چیزی را نشان می‌دهد که یک عددِ سالانه نمی‌دهد؟</li>
<li>چرا خانه‌های تکیِ نقشه پرنوفه‌اند؟</li>
<li>ذخیره در این نیروگاه باید با ماه تغییر کند یا با ساعت؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-blend" class="level3" data-number="15.6.13">
<h3 data-number="15.6.13" class="anchored" data-anchor-id="sec-ch15-e-blend"><span class="header-section-number">15.6.13</span> آمیختنِ ماندگاری و پیش‌بینیِ هوا</h3>
<p><strong>ایده.</strong> برای ساعتِ بعد، دادهٔ زنده بیشتر می‌داند؛ برای چند ساعتِ بعد، مدلِ هوا. <strong>آمیزه</strong> وزنی از هر دو است:</p>
<p><span id="eq-ch15-blend"><span class="math display">\[
\hat P_L = w_L\, \hat P_L^\text{NWP} + (1 - w_L)\, \hat P_L^\text{pers}
\tag{15.14}\]</span></span></p>
<p>که وزنِ <span class="math inline">\(w_L\)</span> برای هر افقِ <span class="math inline">\(L\)</span> روی ماه‌های آموزش با کمینه کردنِ جذرِ میانگینِ مربعاتِ خطا برازش می‌شود.</p>
<pre class="text"><code>blending persistence and the weather-driven forecast by lead:
  lead h   weight on NWP   RMSE blend   RMSE NWP   RMSE smart pers.
     1        0.50            6.27       7.79       7.70
     2        0.70            6.88       7.79      10.59
     3        0.80            7.43       8.25      13.40
     6        0.90            8.28       8.61      20.25
    12        0.95            8.78       9.08      26.15
  for the next hour the blend leans on the observation; by a few
  hours ahead it leans on the weather forecast: each source wins
  where it knows most; the weights are fitted on past months only</code></pre>
<div id="exm-ch15-blend" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.48 (نیم در ساعتِ اول، نود و پنج صدم در دوازده ساعت)</strong></span> <strong>پرسش.</strong> وزنِ بهینهٔ پیش‌بینیِ هوا را برای افق‌های ۱ تا ۱۲ ساعت برازش کنید و خطای آمیزه را روی آزمون با دو منبع مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: وزن‌ها <span class="ltr" dir="ltr">0.50</span>، <span class="ltr" dir="ltr">0.70</span>، <span class="ltr" dir="ltr">0.80</span>، <span class="ltr" dir="ltr">0.90</span> و <span class="ltr" dir="ltr">0.95</span>؛ در ساعتِ اول آمیزه <span class="ltr" dir="ltr">6.27 MW</span> در برابرِ <span class="ltr" dir="ltr">7.79</span> (هوا) و <span class="ltr" dir="ltr">7.70</span> (ماندگاری)؛ در شش ساعت <span class="ltr" dir="ltr">8.28</span> در برابرِ <span class="ltr" dir="ltr">8.61</span> و <span class="ltr" dir="ltr">20.25 MW</span>.</p>
<p><strong>تفسیر.</strong> در ساعتِ اول آمیزه از <strong>هر دو</strong> منبع حدودِ <span class="ltr" dir="ltr">19 %</span> بهتر است، چون خطاهای دو منبع تقریباً مستقل‌اند و در میانگین بخشی از یکدیگر را خنثی می‌کنند. با افق، وزن به سوی مدلِ هوا می‌رود و سودِ آمیزه کم می‌شود. وزن‌ها فقط روی گذشته برازش شده‌اند؛ در بهره‌برداری دوره به دوره بازبینی می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(1 - 6.27/7.70 = 0.19\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا وزنِ پیش‌بینیِ هوا با افق بزرگ می‌شود؟</li>
<li>چرا آمیزه می‌تواند از هر دو منبع بهتر باشد؟</li>
<li>وزن‌ها روی کدام داده برازش می‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-learned" class="level3" data-number="15.6.14">
<h3 data-number="15.6.14" class="anchored" data-anchor-id="sec-ch15-e-learned"><span class="header-section-number">15.6.14</span> اصلاحِ آموخته، با آزمونِ منصفانه</h3>
<p><strong>ایده.</strong> پیش‌بینیِ توان را می‌توان با یک مدلِ آماری اصلاح کرد: ورودی‌ها پیش‌بینیِ خام و ویژگی‌هایی که <strong>در زمانِ صدور معلوم‌اند</strong> (ساعتِ روز، فصل، سهمِ باد و خورشید). این‌جا یک مدلِ خطی با کمترین مربعات روی ژانویه تا اوت آموزش دیده و روی سپتامبر تا دسامبر آزموده شده است. همین آزمون برای هر روشِ پیچیده‌تر (درختِ تصمیم، شبکهٔ عصبی) هم لازم است.</p>
<pre class="text"><code>learned corrections of the day-ahead forecast, features known at
  the issue time only, trained Jan-Aug, tested Sep-Dec:
  raw forecast                       RMSE  10.72 MW
  forecast only                      RMSE  10.38 MW
  + hour of day                      RMSE  10.31 MW
  + hour and season                  RMSE  10.43 MW
  + wind and PV parts apart          RMSE  10.26 MW
  each honest feature buys a few tenths of a megawatt; a season
  feature can even hurt when the test months fall outside the
  training seasons; the big errors are the weather forecast's own,
  which no correction of the plant model removes</code></pre>
<div id="exm-ch15-learned" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.49 (چند دهم مگاوات، نه نصفِ خطا)</strong></span> <strong>پرسش.</strong> خطای پیش‌بینیِ روزِ بعد را با چهار مجموعه ویژگی روی آزمون بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: خام <span class="ltr" dir="ltr">10.72 MW</span>؛ فقط پیش‌بینی <span class="ltr" dir="ltr">10.38</span>؛ با ساعتِ روز <span class="ltr" dir="ltr">10.31</span>؛ با ساعت و فصل <span class="ltr" dir="ltr">10.43</span>؛ با باد و خورشیدِ جدا <span class="ltr" dir="ltr">10.26 MW</span>.</p>
<p><strong>تفسیر.</strong> بهترین اصلاح <span class="ltr" dir="ltr">4.3 %</span> خطا را کم می‌کند. ویژگیِ فصل <strong>بدتر</strong> کرد: ماه‌های آزمون بیرون از فصل‌های آموزش‌اند و مدل برای آن‌ها برون‌یابی می‌کند. خطای بزرگ از خودِ پیش‌بینیِ هواست و هیچ اصلاحی در مدلِ نیروگاه آن را برنمی‌دارد. ادعای «نصف کردنِ خطا» را با <a href="#exm-ch15-leakage" class="quarto-xref">مثال&nbsp;<span>15.42</span></a> بسنجید. <strong>وارسی:</strong> <span class="math inline">\(1 - 10.26/10.72 = 0.043\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ویژگیِ «معلوم در زمانِ صدور» را با دو مثالِ درست و یک مثالِ نادرست توضیح دهید.</li>
<li>چرا ویژگیِ فصل در این آزمون خطا را بیشتر کرد؟</li>
<li>سقفِ بهبودِ هر اصلاحِ آماری را چه چیزی تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-e-scada" class="level3" data-number="15.6.15">
<h3 data-number="15.6.15" class="anchored" data-anchor-id="sec-ch15-e-scada"><span class="header-section-number">15.6.15</span> دامِ دادهٔ بهره‌برداری</h3>
<p><strong>ایده.</strong> پس از راه‌اندازی، پیش‌بینی با <strong>تولیدِ واقعی</strong> آموزش می‌بیند. اما تولیدِ واقعی قطعی، نگهداری و بُرشِ دستوری را هم در خود دارد. اگر این ساعت‌ها <strong>برچسب</strong> نخورند، مدل می‌آموزد که نیروگاه گاهی کمتر می‌دهد و همه‌جا کم پیش‌بینی می‌کند. برای آموزش (<span class="ltr" dir="ltr">A-270</span>): <span class="ltr" dir="ltr">3 %</span> ساعت‌ها با یک‌سومِ تولید و بی برچسب.</p>
<pre class="text"><code>training on operational data with unflagged outages (A-270):
  all hours, outages unflagged         bias -0.83 MW, RMSE 10.41 MW
  outage hours flagged and left out    bias -0.11 MW, RMSE 10.37 MW
  the model learns that the plant sometimes gives a third of its
  output and forecasts low in every normal hour; flag outages,
  ordered curtailment and maintenance in the training data and
  forecast availability separately (chapter 52)</code></pre>
<div id="exm-ch15-scada" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.50 (سوگیریِ منفی از ساعت‌های بی‌برچسب)</strong></span> <strong>پرسش.</strong> یک اصلاحِ خطی را یک بار با همهٔ ساعت‌ها و یک بار بی ساعت‌های قطعی آموزش دهید و روی ساعت‌های عادیِ آزمون بسنجید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: با ساعت‌های بی‌برچسب سوگیری <span class="ltr" dir="ltr">−0.83 MW</span>، بی آن‌ها <span class="ltr" dir="ltr">−0.11 MW</span>.</p>
<p><strong>تفسیر.</strong> سوگیری هفت برابر شد، در <strong>همهٔ</strong> ساعت‌های عادی. راه: ساعت‌های قطعی، نگهداری و بُرشِ دستوری را در دادهٔ کنترل و پایش برچسب بزنید (فصلِ ۵۲)، مدلِ توان را با ساعت‌های عادی بسازید و <strong>دسترس‌پذیری</strong> را جدا پیش‌بینی کنید (برنامهٔ نگهداری را می‌دانید). <strong>وارسی:</strong> <span class="math inline">\(3\ \% \times (2/3) \times\)</span> تولیدِ میانگینِ حدودِ <span class="ltr" dir="ltr">34 MW</span> برابرِ <span class="ltr" dir="ltr">0.68 MW</span> است، هم‌اندازهٔ سوگیری.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ساعت‌های قطعیِ بی‌برچسب کلِ پیش‌بینی را کم می‌کنند؟</li>
<li>سه نوع ساعت که باید برچسب بخورند نام ببرید.</li>
<li>چرا دسترس‌پذیری جدا پیش‌بینی می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch15-f" class="level2" data-number="15.7">
<h2 data-number="15.7" class="anchored" data-anchor-id="sec-ch15-f"><span class="header-section-number">15.7</span> ج. آزمایشگاهِ گرد و غبار و شست‌وشو</h2>
<p>فصلِ ۱۰ سیاستِ شست‌وشو را با انرژیِ روزانهٔ <strong>ثابت</strong> انتخاب کرد (<span class="ltr" dir="ltr">D-014</span>: کامیون با آستانهٔ <span class="ltr" dir="ltr">4 %</span>). در مدلِ ساعتی هر روز انرژیِ <strong>خودش</strong> را دارد: روزهای خشکِ تابستان هم پرغبارند و هم پرآفتاب. این آزمایشگاه همان ایستگاه و همان سیاست‌ها را درونِ مدل می‌برد و می‌پرسد: آیا تصمیم عوض می‌شود؟ و همیشه در برابرِ <strong>بی‌شست‌وشو</strong>: آیا شست‌وشو اصلاً می‌ارزد؟</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch15.lab_f</code></pre>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb63"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb63-1"><a href="#cb63-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> simulate(meth, every, rate, rain, heavy, removal<span class="op">=</span><span class="va">None</span>):</span>
<span id="cb63-2"><a href="#cb63-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Daily soiling loss and the number of cleanings of one policy:</span></span>
<span id="cb63-3"><a href="#cb63-3" aria-hidden="true" tabindex="-1"></a><span class="co">    accumulation `rate` a day, heavy rain cleans, light rain halves, a</span></span>
<span id="cb63-4"><a href="#cb63-4" aria-hidden="true" tabindex="-1"></a><span class="co">    cleaning removes `removal` of the dirt (fixed interval `every` days, or</span></span>
<span id="cb63-5"><a href="#cb63-5" aria-hidden="true" tabindex="-1"></a><span class="co">    a trigger on the loss when `every` is negative)."""</span></span>
<span id="cb63-6"><a href="#cb63-6" aria-hidden="true" tabindex="-1"></a>    x, n, out <span class="op">=</span> <span class="fl">0.0</span>, <span class="dv">0</span>, np.zeros(<span class="bu">len</span>(rate))</span>
<span id="cb63-7"><a href="#cb63-7" aria-hidden="true" tabindex="-1"></a>    rem <span class="op">=</span> <span class="va">None</span> <span class="cf">if</span> meth <span class="kw">is</span> <span class="va">None</span> <span class="cf">else</span> (removal <span class="kw">or</span> l10.METHODS[meth][<span class="st">"removal"</span>])</span>
<span id="cb63-8"><a href="#cb63-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">len</span>(rate)):</span>
<span id="cb63-9"><a href="#cb63-9" aria-hidden="true" tabindex="-1"></a>        x <span class="op">+=</span> rate[k]</span>
<span id="cb63-10"><a href="#cb63-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> heavy[k]:</span>
<span id="cb63-11"><a href="#cb63-11" aria-hidden="true" tabindex="-1"></a>            x <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb63-12"><a href="#cb63-12" aria-hidden="true" tabindex="-1"></a>        <span class="cf">elif</span> rain[k]:</span>
<span id="cb63-13"><a href="#cb63-13" aria-hidden="true" tabindex="-1"></a>            x <span class="op">*=</span> <span class="fl">0.5</span></span>
<span id="cb63-14"><a href="#cb63-14" aria-hidden="true" tabindex="-1"></a>        due <span class="op">=</span> (every <span class="op">&lt;</span> <span class="dv">0</span> <span class="kw">and</span> x <span class="op">&gt;</span> <span class="op">-</span>every) <span class="kw">or</span> (every <span class="op">&gt;</span> <span class="dv">0</span> <span class="kw">and</span> k <span class="op">%</span> every <span class="op">==</span> every <span class="op">-</span> <span class="dv">1</span>)</span>
<span id="cb63-15"><a href="#cb63-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> meth <span class="kw">and</span> due:</span>
<span id="cb63-16"><a href="#cb63-16" aria-hidden="true" tabindex="-1"></a>            x <span class="op">*=</span> <span class="dv">1</span> <span class="op">-</span> rem</span>
<span id="cb63-17"><a href="#cb63-17" aria-hidden="true" tabindex="-1"></a>            n <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb63-18"><a href="#cb63-18" aria-hidden="true" tabindex="-1"></a>        out[k] <span class="op">=</span> x</span>
<span id="cb63-19"><a href="#cb63-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out, n</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<section id="sec-ch15-f-policies" class="level3" data-number="15.7.1">
<h3 data-number="15.7.1" class="anchored" data-anchor-id="sec-ch15-f-policies"><span class="header-section-number">15.7.1</span> سیاست‌ها در برابرِ بی‌شست‌وشو</h3>
<pre class="text"><code>cleaning policies inside the energy model (daily loss x that day's
  PV energy; price 50 u/MWh; chapter 10 station year and costs):
  policy                 loss %  recovered MWh  cost k u  net k u  water m3
  no cleaning             9.47           0          0        0        0
  truck every 30 d        2.83       7,514        197      179    1,310
  truck every 14 d        1.37       9,162        426       32    2,839
  manual dry every 10 d   1.16       9,402        472       -2        0
  robot every 12 d        1.29       9,255         98      364        0
  truck at 4 % loss       1.52       8,992        229      220    1,529
  net = recovered energy x price - cleaning cost, against no
  cleaning (no cleaning loses 9.5 % of the PV energy); a 14-day truck
  recovers more than a 30-day one but its extra cleanings cost
  more than they recover; the trigger and the robot clean when it
  pays; the robot's figure leaves out its capital and upkeep
  (chapter 10 break-even), so D-014 keeps the truck trigger</code></pre>
<div id="fig-ch15-cleaning" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-cleaning-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-cleaning.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-cleaning-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.13: سیاست‌های شست‌وشو درونِ مدلِ تولید: تلفِ گرد و غبار (بالا) و سودِ خالص در برابرِ بی‌شست‌وشو (پایین؛ سرمایهٔ ربات جدا)
</figcaption>
</figure>
</div>
<div id="exm-ch15-policies" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.51 (شست‌وشوی بیشتر، سودِ کمتر)</strong></span> <strong>پرسش.</strong> شش سیاستِ فصلِ ۱۰ را درونِ مدل اجرا کنید: تلفِ وزن‌دار، انرژیِ بازیافته نسبت به بی‌شست‌وشو، هزینه، سودِ خالص با <span class="ltr" dir="ltr">50 u/MWh</span> و آب.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-cleaning" class="quarto-xref">شکل&nbsp;<span>15.13</span></a>: بی‌شست‌وشو <span class="ltr" dir="ltr">9.47 %</span> تلف؛ کامیونِ سی‌روزه سودِ <span class="ltr" dir="ltr">179</span>، چهارده‌روزه <span class="ltr" dir="ltr">32</span>، خشکِ دستیِ ده‌روزه <span class="ltr" dir="ltr">−2</span>، رباتِ دوازده‌روزه <span class="ltr" dir="ltr">364</span> و کامیون با آستانه <span class="ltr" dir="ltr">220 k u</span> در سال؛ آب از صفر تا <span class="ltr" dir="ltr">2,839 m³</span>.</p>
<p><strong>تفسیر.</strong> کامیونِ چهارده‌روزه انرژیِ <strong>بیشتری</strong> از سی‌روزه بازمی‌گرداند اما سودِ <strong>کمتری</strong> دارد: هر شست‌وشوی اضافه بیش از انرژیِ بازیافته‌اش هزینه دارد. خشکِ دستی با پاکیزگیِ کمتر و هزینهٔ بیشتر حتی از بی‌شست‌وشو بدتر است. سیاست‌هایی که <strong>فقط وقتی می‌ارزد</strong> می‌شویند (آستانه، ربات با هزینهٔ کمِ هر بار) برنده‌اند. رقمِ ربات سرمایه و نگهداریِ ربات‌ها را ندارد (فصلِ ۱۰: نقطهٔ سربه‌سر)، پس <span class="ltr" dir="ltr">D-014</span> کامیونِ آستانه‌ای را نگه می‌دارد تا قیمتِ ربات و پذیرشِ آن در ضمانتِ ماژول روشن شود. <strong>وارسی:</strong> سود <span class="math inline">\(= 8{,}992 \times 50 - 229{,}320 = 220{,}280\)</span> (درست، گرد شده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شست‌وشوی بیشتر ممکن است سودِ کمتری بدهد؟</li>
<li>چرا بی‌شست‌وشو خطِ پایهٔ درست است؟</li>
<li>چرا رقمِ ربات برای تصمیم کافی نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-f-weighting" class="level3" data-number="15.7.2">
<h3 data-number="15.7.2" class="anchored" data-anchor-id="sec-ch15-f-weighting"><span class="header-section-number">15.7.2</span> وزن‌دهی با انرژی</h3>
<pre class="text"><code>the same trigger policy, plain average against energy-weighted:
  mean daily loss 1.43 % (chapter 10's figure); energy-weighted 1.52 %
  the dry season is both dusty and sunny: weighting by energy
  raises the loss; an hourly model takes the weighted value</code></pre>
<div id="exm-ch15-weighting" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.52 (یک‌دهم درصد از تقویم)</strong></span> <strong>پرسش.</strong> تلفِ سیاستِ آستانه را به‌صورتِ میانگینِ سادهٔ روزانه و وزن‌دار با انرژیِ روزانه حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">1.43 %</span> ساده و <span class="ltr" dir="ltr">1.52 %</span> وزن‌دار.</p>
<p><strong>تفسیر.</strong> فرقِ کوچک، اما <strong>همیشه یک‌طرفه</strong> است در اقلیمی که فصلِ خشک فصلِ آفتاب است: میانگینِ ساده تلف را کم نشان می‌دهد. مدلِ ساعتی تلفِ روزانه را روی انرژیِ همان روز می‌زند. <strong>وارسی:</strong> وزن‌دار بزرگ‌تر از ساده است چون تلف و انرژی هم‌بسته‌اند (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا وزن‌دهی با انرژی تلف را بیشتر می‌کند؟</li>
<li>در چه اقلیمی اثر برعکس است؟</li>
<li>مدلِ ساعتی تلفِ روزانه را چگونه به کار می‌برد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-f-uncertainty" class="level3" data-number="15.7.3">
<h3 data-number="15.7.3" class="anchored" data-anchor-id="sec-ch15-f-uncertainty"><span class="header-section-number">15.7.3</span> عدمِ قطعیت، کیفیت و آب</h3>
<p><strong>ایده.</strong> نرخِ گرد و غبار از یک سال ایستگاه آمده و نامطمئن است؛ کیفیتِ شست‌وشو (چه سهمی از غبار برداشته می‌شود) به پیمانکار بستگی دارد. تصمیمِ <strong>مقاوم</strong> تصمیمی است که در بازهٔ معقولِ این‌ها خوب بماند.</p>
<pre class="text"><code>the soiling rate is uncertain (x 0.5, x 1, x 1.5) and the truck
  may clean worse (removal 0.80 instead of 0.95): net u a year
  policy                 rate x0.5   x1.0     x1.5    x1.0, truck 0.80
  no cleaning                   0         0         0           0
  truck every 30 d         -8,698   179,163   367,025     140,557
  truck every 14 d       -196,825    32,230   261,285       7,504
  manual dry every 10 d  -236,689    -1,635   233,420      -1,635
  robot every 12 d        133,092   364,464   595,837     364,464
  truck at 4 % loss        91,833   220,265   377,758     175,833
  best at every rate: robot every 12 d (before its capital)
  the top two (robot, trigger) hold over the range: robust; with half
  the rate no fixed calendar pays at all, which is why the
  station data (and the trigger) come before the contract</code></pre>
<div id="exm-ch15-cleaning-robust" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.53 (نصفِ نرخ، و هیچ تقویمی نمی‌ارزد)</strong></span> <strong>پرسش.</strong> سودِ خالصِ هر سیاست را با نیم، یک و یک‌ونیم برابرِ نرخِ گرد و غبار و با شست‌وشوی کامیونِ کم‌کیفیت (برداشتِ <span class="ltr" dir="ltr">80 %</span> به‌جای <span class="ltr" dir="ltr">95 %</span>) حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: با نیمِ نرخ کامیونِ سی‌روزه <span class="ltr" dir="ltr">−8.7 k u</span> و کامیونِ آستانه‌ای <span class="ltr" dir="ltr">+91.8</span>؛ با یک‌ونیم برابر همه سودمندند؛ کیفیتِ کم سودِ آستانه را از <span class="ltr" dir="ltr">220</span> به <span class="ltr" dir="ltr">176 k u</span> می‌آورد؛ دو سیاستِ نخست (ربات و آستانه) در هر سه نرخ همان دو هستند.</p>
<p><strong>تفسیر.</strong> با نرخِ کمتر، <strong>هیچ تقویمِ ثابتی</strong> نمی‌ارزد؛ سیاستِ آستانه‌ای چون فقط وقتی می‌شوید که لازم است در همهٔ حالت‌ها سودمند می‌ماند: همین مقاومت دلیلِ <span class="ltr" dir="ltr">D-014</span> است. کیفیتِ شست‌وشو در قرارداد سنجه می‌خواهد (فصلِ ۵۱). آب: کامیونِ آستانه‌ای حدودِ <span class="ltr" dir="ltr">1,500 m³</span> در سال که از <strong>چشمه</strong> نمی‌آید (فصلِ ۱۴، <a href="14-site-screening-micrositing.html#exm-ch14-water" class="quarto-xref">مثال&nbsp;<span>14.5</span></a>). <strong>وارسی:</strong> <span class="ltr" dir="ltr">E15</span>: هر شست‌وشوی کامل با <span class="ltr" dir="ltr">0.5 L/m²</span> روی <span class="ltr" dir="ltr">281,000 m²</span> حدودِ <span class="ltr" dir="ltr">140 m³</span> است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تصمیمِ مقاوم چیست؟</li>
<li>چرا با نرخِ کم هیچ تقویمی نمی‌ارزد؟</li>
<li>کیفیتِ شست‌وشو در قرارداد چگونه سنجیده می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch15-g" class="level2" data-number="15.8">
<h2 data-number="15.8" class="anchored" data-anchor-id="sec-ch15-g"><span class="header-section-number">15.8</span> چ. آزمایشگاهِ از پیش‌بینی تا عرضه</h2>
<p>پیش‌بینیِ احتمالاتی فقط وقتی ارزش دارد که به <strong>تصمیم</strong> برسد. این آزمایشگاه توزیعِ پیش‌بینیِ روزِ بعد (بخشِ ث) را به یک تمرینِ عرضهٔ ساده می‌برد: نیروگاه هر روز برای فردا برنامه می‌دهد، سپس آنچه واقعاً تولید شد با برنامه مقایسه و کسری یا مازاد تسویه می‌شود. قیمت‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-268</span>): برنامه <span class="ltr" dir="ltr">50 u/MWh</span>، کسری <span class="ltr" dir="ltr">100</span>، مازاد <span class="ltr" dir="ltr">25 u/MWh</span>. ماه‌های آزمون همان سپتامبر تا دسامبرند و هیچ داده‌ای از آن‌ها در ساختِ پیش‌بینی به کار نرفته است.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch15.lab_g</code></pre>
<section id="sec-ch15-g-policies" class="level3" data-number="15.8.1">
<h3 data-number="15.8.1" class="anchored" data-anchor-id="sec-ch15-g-policies"><span class="header-section-number">15.8.1</span> کدام کمیت را عرضه کنیم</h3>
<p><strong>ایده.</strong> اگر نیروگاه <span class="ltr" dir="ltr">P50</span> را عرضه کند، نیمی از ساعت‌ها کم می‌آورد. اگر کسری گران‌تر از مازاد باشد، عرضهٔ کمیتِ <strong>پایین‌تر</strong> بهتر است. کمیتِ بهینه از نسبتِ هزینه‌ها می‌آید (مسئلهٔ «روزنامه‌فروش»):</p>
<p><span id="eq-ch15-newsvendor"><span class="math display">\[
\tau^* = \frac{p - p_\text{sur}}{p_\text{short} - p_\text{sur}} .
\tag{15.15}\]</span></span></p>
<p>تسویهٔ هر ساعت در برنامه: تولید (تا حدِ صادرات) با برنامه مقایسه می‌شود؛ باتری، اگر باشد، کسری را از شارژِ خود پر می‌کند و مازاد را تا ظرفیتش می‌گیرد؛ آنچه می‌ماند با قیمتِ کسری یا مازاد تسویه می‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb68"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb68-1"><a href="#cb68-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> settle(schedule, actual, battery: <span class="bu">bool</span>):</span>
<span id="cb68-2"><a href="#cb68-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Deliver against the schedule hour by hour; the battery (if any)</span></span>
<span id="cb68-3"><a href="#cb68-3" aria-hidden="true" tabindex="-1"></a><span class="co">    fills shortfalls and stores surpluses within its power and energy."""</span></span>
<span id="cb68-4"><a href="#cb68-4" aria-hidden="true" tabindex="-1"></a>    soc, eta <span class="op">=</span> <span class="fl">16.0</span>, <span class="fl">0.86</span> <span class="op">**</span> <span class="fl">0.5</span></span>
<span id="cb68-5"><a href="#cb68-5" aria-hidden="true" tabindex="-1"></a>    short <span class="op">=</span> surplus <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb68-6"><a href="#cb68-6" aria-hidden="true" tabindex="-1"></a>    sold <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb68-7"><a href="#cb68-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> s, a <span class="kw">in</span> <span class="bu">zip</span>(schedule, actual):</span>
<span id="cb68-8"><a href="#cb68-8" aria-hidden="true" tabindex="-1"></a>        d <span class="op">=</span> <span class="bu">min</span>(a, <span class="fl">100.0</span>) <span class="op">-</span> s</span>
<span id="cb68-9"><a href="#cb68-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> battery:</span>
<span id="cb68-10"><a href="#cb68-10" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> d <span class="op">&lt;</span> <span class="dv">0</span>:</span>
<span id="cb68-11"><a href="#cb68-11" aria-hidden="true" tabindex="-1"></a>                dis <span class="op">=</span> <span class="bu">min</span>(<span class="op">-</span>d, <span class="fl">20.0</span>, soc <span class="op">*</span> eta)</span>
<span id="cb68-12"><a href="#cb68-12" aria-hidden="true" tabindex="-1"></a>                soc <span class="op">-=</span> dis <span class="op">/</span> eta</span>
<span id="cb68-13"><a href="#cb68-13" aria-hidden="true" tabindex="-1"></a>                d <span class="op">+=</span> dis</span>
<span id="cb68-14"><a href="#cb68-14" aria-hidden="true" tabindex="-1"></a>            <span class="cf">elif</span> d <span class="op">&gt;</span> <span class="dv">0</span>:</span>
<span id="cb68-15"><a href="#cb68-15" aria-hidden="true" tabindex="-1"></a>                ch <span class="op">=</span> <span class="bu">min</span>(d, <span class="fl">20.0</span>, (<span class="fl">32.0</span> <span class="op">-</span> soc) <span class="op">/</span> eta)</span>
<span id="cb68-16"><a href="#cb68-16" aria-hidden="true" tabindex="-1"></a>                soc <span class="op">+=</span> ch <span class="op">*</span> eta</span>
<span id="cb68-17"><a href="#cb68-17" aria-hidden="true" tabindex="-1"></a>                d <span class="op">-=</span> ch</span>
<span id="cb68-18"><a href="#cb68-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> d <span class="op">&lt;</span> <span class="dv">0</span>:</span>
<span id="cb68-19"><a href="#cb68-19" aria-hidden="true" tabindex="-1"></a>            short <span class="op">-=</span> d</span>
<span id="cb68-20"><a href="#cb68-20" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb68-21"><a href="#cb68-21" aria-hidden="true" tabindex="-1"></a>            surplus <span class="op">+=</span> d</span>
<span id="cb68-22"><a href="#cb68-22" aria-hidden="true" tabindex="-1"></a>        sold <span class="op">+=</span> s</span>
<span id="cb68-23"><a href="#cb68-23" aria-hidden="true" tabindex="-1"></a>    revenue <span class="op">=</span> sold <span class="op">*</span> PRICE <span class="op">-</span> short <span class="op">*</span> SHORT <span class="op">+</span> surplus <span class="op">*</span> SURPLUS</span>
<span id="cb68-24"><a href="#cb68-24" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> short, surplus, sold, revenue</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>day-ahead schedules on the test months (Sep-Dec), teaching prices:
  schedule        battery   scheduled GWh  short MWh  surplus MWh  revenue k u
  P50             no          103.45       10,872      10,245        4,342
  P50             yes         103.45        7,600       6,436        4,574
  P40             no          100.31        9,500      12,017        4,366
  P40             yes         100.31        6,146       8,106        4,604
  P30             no           95.25        7,638      15,217        4,379
  P30             yes          95.25        4,418      11,456        4,607
  a lower quantile sells less day ahead but is short less often;
  with a shortfall price twice the day-ahead price the best
  quantile is near P33 (a third of the hours may fall short);
  the battery absorbs part of the deviation either way, but a
  32 MWh battery cannot carry a day of forecast error</code></pre>
<div id="exm-ch15-dispatch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.54 (یک‌سوم، نه یک‌دوم)</strong></span> <strong>پرسش.</strong> برنامهٔ روزِ بعد را با <span class="ltr" dir="ltr">P50</span>، <span class="ltr" dir="ltr">P40</span> و <span class="ltr" dir="ltr">P30</span> بدهید، یک بار بی و یک بار با باتریِ <span class="ltr" dir="ltr">S1</span> که انحراف را جذب می‌کند؛ کسری، مازاد و درآمد را حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: درآمدِ چهار ماه <span class="ltr" dir="ltr">4,342</span>، <span class="ltr" dir="ltr">4,366</span> و <span class="ltr" dir="ltr">4,379 k u</span> بی باتری؛ با باتری <span class="ltr" dir="ltr">4,574</span>، <span class="ltr" dir="ltr">4,604</span> و <span class="ltr" dir="ltr">4,607 k u</span>؛ کسری از <span class="ltr" dir="ltr">10,872</span> به <span class="ltr" dir="ltr">4,418 MWh</span>.</p>
<p><strong>تفسیر.</strong> با این قیمت‌ها <span class="math inline">\(\tau^* = (50 - 25)/(100 - 25) = 1/3\)</span> (<span class="ltr" dir="ltr">E14</span>)، و درآمد واقعاً از <span class="ltr" dir="ltr">P50</span> به <span class="ltr" dir="ltr">P30</span> بالا می‌رود. باتری درآمد را حدودِ پنج درصد بیشتر می‌کند اما همهٔ انحراف را نمی‌گیرد: خطای یک روز (<span class="ltr" dir="ltr">10.7 MW</span> در بیست‌وچهار ساعت) چند برابرِ ظرفیتِ <span class="ltr" dir="ltr">32 MWh</span> است (<span class="ltr" dir="ltr">E16</span>). قیمت‌های واقعی و قواعدِ بازار کشوری‌اند (فصل‌های ۱۹، ۲۸ و ۵۵). <strong>وارسی:</strong> <span class="math inline">\(4{,}607 - 4{,}342 = 265\)</span> (<span class="ltr" dir="ltr">k u</span> در چهار ماه، <span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا عرضهٔ <span class="ltr" dir="ltr">P50</span> همیشه بهینه نیست؟</li>
<li><a href="#eq-ch15-newsvendor" class="quarto-xref">معادلهٔ&nbsp;<span>15.15</span></a> را برای قیمتِ <span class="ltr" dir="ltr">40</span>، کسریِ <span class="ltr" dir="ltr">120</span> و مازادِ <span class="ltr" dir="ltr">20</span> حساب کنید.</li>
<li>چرا باتریِ <span class="ltr" dir="ltr">S1</span> همهٔ انحراف را نمی‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-g-reserve" class="level3" data-number="15.8.2">
<h3 data-number="15.8.2" class="anchored" data-anchor-id="sec-ch15-g-reserve"><span class="header-section-number">15.8.2</span> ذخیرهٔ لازم</h3>
<p><strong>ایده.</strong> عدمِ قطعیتِ پیش‌بینی یک <strong>ظرفیت</strong> می‌خواهد: اگر توان ممکن است تا <span class="ltr" dir="ltr">P10</span> پایین بیاید، کسی باید فاصلهٔ <span class="ltr" dir="ltr">P50</span> تا <span class="ltr" dir="ltr">P10</span> را آماده نگه دارد: باتری، حاشیه در برنامه، یا ذخیرهٔ خریداری‌شده.</p>
<pre class="text"><code>downward reserve from the forecast interval (P50 - P10), test months:
  mean 9.9 MW; 95 % of hours below 12.2 MW
  the S1 battery's 20 MW covers it in 100 % of the hours
  the forecast's uncertainty becomes a capacity to hold back: a
  battery, a margin on the schedule, or bought reserve (chapters
  17-19 and 34); a sharper forecast is cheaper reserve</code></pre>
<div id="exm-ch15-reserve" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.55 (ده مگاوات برای هر ساعت)</strong></span> <strong>پرسش.</strong> ذخیرهٔ پایین‌رو (<span class="ltr" dir="ltr">P50</span> منهای <span class="ltr" dir="ltr">P10</span>) را در ماه‌های آزمون حساب کنید و با ظرفیتِ توانِ باتریِ <span class="ltr" dir="ltr">S1</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: میانگینِ <span class="ltr" dir="ltr">9.9 MW</span>، نود و پنج درصدِ ساعت‌ها زیرِ <span class="ltr" dir="ltr">12.2 MW</span>؛ باتریِ <span class="ltr" dir="ltr">20 MW</span> همهٔ ساعت‌ها را پوشش می‌دهد.</p>
<p><strong>تفسیر.</strong> پیش‌بینیِ تیزتر یعنی ذخیرهٔ کمتر و ارزان‌تر؛ این یکی از ارزش‌های پولیِ پیش‌بینیِ خوب است. اما توانِ باتری فقط نیمی از پرسش است؛ <strong>انرژیِ</strong> آن (چند ساعت؟) و وضعیتِ شارژ در لحظهٔ نیاز نیمِ دیگر است (فصل‌های ۱۷ تا ۱۹). در این آموزش، کمیت‌ها مستقل از سطحِ پیش‌بینی‌اند و ذخیره تقریباً ثابت است؛ با کمیت‌های وابسته به سطح (<a href="#exm-ch15-quantiles" class="quarto-xref">مثال&nbsp;<span>15.41</span></a>) ذخیره ساعت‌به‌ساعت تغییر می‌کند. <strong>وارسی:</strong> <span class="math inline">\(12.2 &lt; 20\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ذخیرهٔ پایین‌رو را تعریف کنید.</li>
<li>چرا پیش‌بینیِ تیزتر ذخیره را ارزان‌تر می‌کند؟</li>
<li>چرا توانِ باتری برای ذخیره کافی نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-g-derivation" class="level3" data-number="15.8.3">
<h3 data-number="15.8.3" class="anchored" data-anchor-id="sec-ch15-g-derivation"><span class="header-section-number">15.8.3</span> چرا یک‌سوم: اشتقاقِ کمیتِ عرضه</h3>
<p><strong>ایده.</strong> <a href="#eq-ch15-newsvendor" class="quarto-xref">معادلهٔ&nbsp;<span>15.15</span></a> بی اثبات آمد. درآمدِ یک ساعت با برنامهٔ <span class="math inline">\(q\)</span> و تولیدِ <span class="math inline">\(y\)</span> (هر دو بر حسبِ مگاوات‌ساعت):</p>
<p><span id="eq-ch15-revenue"><span class="math display">\[
R(q, y) = p\, q - p_\text{short}\, (q - y)^+ + p_\text{sur}\, (y - q)^+
\tag{15.16}\]</span></span></p>
<p>که <span class="math inline">\((z)^+ = \max(z, 0)\)</span>. اگر <span class="math inline">\(F\)</span> توزیعِ تجمعیِ <span class="math inline">\(y\)</span> باشد، مشتقِ درآمدِ امیدی نسبت به <span class="math inline">\(q\)</span>:</p>
<p><span id="eq-ch15-newsderiv"><span class="math display">\[
\frac{\mathrm{d}\,\mathrm{E}[R]}{\mathrm{d}q} = p - p_\text{short}\, F(q) - p_\text{sur}\, \bigl(1 - F(q)\bigr) = 0
\quad\Rightarrow\quad F(q^*) = \frac{p - p_\text{sur}}{p_\text{short} - p_\text{sur}} = \tau^*
\tag{15.17}\]</span></span></p>
<p>و مشتقِ دوم <span class="math inline">\(-(p_\text{short} - p_\text{sur})\, f(q)\)</span> منفی است، پس بیشینه است. با بازنویسیِ <span class="math inline">\(p\,q = p\,y + p\,(q - y)^+ - p\,(y - q)^+\)</span>:</p>
<p><span id="eq-ch15-revpinball"><span class="math display">\[
R(q, y) = p\, y - (p_\text{short} - p_\text{sur})\, L_{\tau^*}(q, y)
\tag{15.18}\]</span></span></p>
<p>یعنی <strong>بیشینه کردنِ درآمد همان کمینه کردنِ زیانِ پینبال در سطحِ <span class="math inline">\(\tau^*\)</span> است</strong>: پیش‌بینی را باید با همان معیاری سنجید که تصمیم را می‌سازد. با قیمت‌های <span class="ltr" dir="ltr">A-268</span>: <span class="math inline">\(\tau^* = (50 - 25)/(100 - 25) = 1/3\)</span>.</p>
<pre class="text"><code>revenue against the offered quantile (no battery, A-268 prices):
  quantile   training k u (8 months)   test k u (4 months)
      0.10          8,105                   4,223
      0.15          8,317                   4,316
      0.20          8,423                   4,360
      0.25          8,457                   4,374
      0.30          8,466                   4,379
      0.35          8,453                   4,375
      0.40          8,427                   4,366
      0.45          8,392                   4,353
      0.50          8,362                   4,342
      0.55          8,354                   4,338
      0.60          8,282                   4,308
      0.65          8,165                   4,256
      0.70          7,994                   4,178
      0.75          7,758                   4,068
      0.80          7,437                   3,913
      0.85          6,995                   3,699
      0.90          6,225                   3,321
  best quantile: training 0.30, test 0.30; theory 1/3
  the curve is flat near its top: a quantile a little off costs
  little, a median offer costs more, a high quantile much more</code></pre>
<div id="fig-ch15-newsvendor" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch15-newsvendor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch15-newsvendor.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch15-newsvendor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;15.14: درآمدِ چهار ماهِ آزمون بر حسبِ کمیتِ عرضه‌شدهٔ پیش‌بینیِ روزِ بعد (بی باتری، قیمت‌های <span class="ltr" dir="ltr">A-268</span>)؛ خطِ‌چین کمیتِ بهینهٔ نظری
</figcaption>
</figure>
</div>
<div id="exm-ch15-newsvendor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.56 (قله‌ای پهن نزدیکِ یک‌سوم)</strong></span> <strong>پرسش.</strong> درآمد را برای کمیت‌های <span class="ltr" dir="ltr">0.10</span> تا <span class="ltr" dir="ltr">0.90</span> روی ماه‌های آموزش و آزمون حساب کنید و بهترین را با نظریه مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch15-newsvendor" class="quarto-xref">شکل&nbsp;<span>15.14</span></a>: بهترین در هر دو <span class="ltr" dir="ltr">0.30</span> (نظریه <span class="ltr" dir="ltr">0.333</span>)؛ آزمون: <span class="ltr" dir="ltr">4,379 k u</span> در <span class="ltr" dir="ltr">0.30</span>، <span class="ltr" dir="ltr">4,342</span> در <span class="ltr" dir="ltr">0.50</span>، <span class="ltr" dir="ltr">3,321</span> در <span class="ltr" dir="ltr">0.90</span>.</p>
<p><strong>تفسیر.</strong> قله <strong>پهن</strong> است: <span class="ltr" dir="ltr">0.25</span> تا <span class="ltr" dir="ltr">0.40</span> حداکثر حدودِ <span class="ltr" dir="ltr">0.3 %</span> با هم فرق دارند؛ پس دقیق نبودنِ قیمت‌ها یا کمیت‌ها گران نیست. اما سمتِ بالا تند می‌افتد: عرضهٔ <span class="ltr" dir="ltr">P10</span>ِ انرژی (کمیتِ <span class="ltr" dir="ltr">0.9</span>) یک‌چهارم درآمد را می‌سوزاند. اگر قیمتِ کسری یا مازاد عوض شود، <span class="math inline">\(\tau^*\)</span> را دوباره حساب کنید. <strong>وارسی:</strong> <span class="math inline">\((4{,}379 - 4{,}366)/4{,}379 = 0.3\ \%\)</span> میانِ <span class="ltr" dir="ltr">0.30</span> و <span class="ltr" dir="ltr">0.40</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch15-newsderiv" class="quarto-xref">معادلهٔ&nbsp;<span>15.17</span></a> را از <a href="#eq-ch15-revenue" class="quarto-xref">معادلهٔ&nbsp;<span>15.16</span></a> به دست آورید.</li>
<li>چرا مشتقِ دوم نشان می‌دهد نقطه بیشینه است؟</li>
<li><a href="#eq-ch15-revpinball" class="quarto-xref">معادلهٔ&nbsp;<span>15.18</span></a> دربارهٔ انتخابِ معیارِ پیش‌بینی چه می‌گوید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-g-value" class="level3" data-number="15.8.4">
<h3 data-number="15.8.4" class="anchored" data-anchor-id="sec-ch15-g-value"><span class="header-section-number">15.8.4</span> ارزشِ پیش‌بینیِ بهتر</h3>
<p><strong>ایده.</strong> پیش از خریدِ پیش‌بینیِ گران‌تر باید پرسید: <strong>هر مگاوات کاهشِ خطا چقدر می‌ارزد؟</strong> برای پاسخ، خطای پیش‌بینیِ روزِ بعد ده و بیست درصد کوچک شده (ضربِ خطا در <span class="ltr" dir="ltr">0.9</span> و <span class="ltr" dir="ltr">0.8</span>) و یک بار هم پیش‌بینیِ کامل فرض شده است؛ هر بار کمیتِ <span class="ltr" dir="ltr">P33</span> روی ماه‌های آموزش برازش و روی آزمون تسویه شده است.</p>
<pre class="text"><code>the value of a better day-ahead forecast (test months, P33 offer,
  no battery):
  forecast                  RMSE MW    revenue k u
  as built                   10.72       4,377  (   +0)
  errors x 0.9                9.65       4,451  (  +74)
  errors x 0.8                8.58       4,526  ( +149)
  perfect                     0.00       5,141  ( +764)
  errors 10 % smaller are worth about 74 k u in these four
  months at these prices: a ceiling for what a better forecast
  may cost; a perfect one is worth 764 k u, the whole cost of
  forecast error in these months: no forecast can earn more</code></pre>
<div id="exm-ch15-value" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.57 (هفتاد و چهار هزار واحد برای ده درصد)</strong></span> <strong>پرسش.</strong> درآمدِ چهار ماهِ آزمون را برای چهار پیش‌بینی بنویسید و ارزشِ هر مگاوات کاهشِ خطا را برآورد کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">10.72 MW</span> و <span class="ltr" dir="ltr">4,377 k u</span>؛ <span class="ltr" dir="ltr">9.65</span> و <span class="ltr" dir="ltr">+74</span>؛ <span class="ltr" dir="ltr">8.58</span> و <span class="ltr" dir="ltr">+149</span>؛ کامل <span class="ltr" dir="ltr">+764 k u</span>.</p>
<p><strong>تفسیر.</strong> هر مگاوات کاهشِ جذرِ میانگینِ مربعات حدودِ <span class="ltr" dir="ltr">70 k u</span> در این چهار ماه می‌ارزد، تقریباً خطی. این <strong>سقفِ</strong> قیمتِ پیش‌بینیِ بهتر است، با این قیمت‌ها و این ماه‌ها؛ ماه‌های دیگر و قواعدِ دیگر عدد را عوض می‌کنند. پیش‌بینیِ کامل <span class="ltr" dir="ltr">764 k u</span> می‌ارزد: همهٔ هزینهٔ خطا. باتری (<span class="ltr" dir="ltr">228 k u</span>) و اصلاحِ درون‌روزی (<a href="#exm-ch15-intraday" class="quarto-xref">مثال&nbsp;<span>15.58</span></a>) بخش‌هایی از همین سقف را می‌گیرند و با هم جمع نمی‌شوند. <strong>وارسی:</strong> <span class="math inline">\(74 / (10.72 - 9.65) = 69\ \text{k u}\)</span> برای هر مگاوات.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ارزشِ پیش‌بینیِ کامل سقفِ همهٔ بهبودهاست؟</li>
<li>چرا سودِ باتری و سودِ پیش‌بینیِ بهتر جمع نمی‌شوند؟</li>
<li>ارزشِ هر مگاوات کاهشِ خطا به چه چیزهایی بستگی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch15-g-intraday" class="level3" data-number="15.8.5">
<h3 data-number="15.8.5" class="anchored" data-anchor-id="sec-ch15-g-intraday"><span class="header-section-number">15.8.5</span> به‌روزرسانیِ درون‌روزی</h3>
<p><strong>ایده.</strong> برنامهٔ روزِ بعد یک بار و با خطای بزرگ ساخته می‌شود. اگر بازار یا شبکه اجازه دهد، می‌توان برنامهٔ هر ساعت را <strong>چند ساعت پیش از آن</strong> با پیش‌بینیِ تازه‌تر اصلاح کرد (به انگلیسی <span class="ltr" dir="ltr">intraday update</span>). این‌جا: برنامهٔ <span class="ltr" dir="ltr">P33</span>ِ روزِ بعد، و برنامهٔ اصلاح‌شده با آمیزهٔ شش‌ساعته (<a href="#exm-ch15-blend" class="quarto-xref">مثال&nbsp;<span>15.48</span></a>، وزنِ <span class="ltr" dir="ltr">0.9</span>) و همان کمیتِ عرضه؛ هزینهٔ اصلاح صفر فرض شده است (آموزشی).</p>
<pre class="text"><code>day-ahead P33 against an intraday update 6 hours ahead (test):
  schedule              short MWh   surplus MWh   revenue k u
  day-ahead only             8,348       13,882       4,377
  intraday update            6,371       10,228       4,567
  updating the schedule closer to the hour cuts both shortfall and
  surplus: the market or grid rules decide whether such updates
  are possible and at what cost (chapters 19 and 28)</code></pre>
<div id="exm-ch15-intraday" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.58 (شش ساعت پیش، نه یک روز پیش)</strong></span> <strong>پرسش.</strong> کسری، مازاد و درآمدِ چهار ماهِ آزمون را برای برنامهٔ روزِ بعد و برنامهٔ اصلاح‌شدهٔ شش ساعت پیش مقایسه کنید (قیمت‌های <span class="ltr" dir="ltr">A-268</span>، بی باتری).</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: روزِ بعد: کسری <span class="ltr" dir="ltr">8,348</span>، مازاد <span class="ltr" dir="ltr">13,882 MWh</span>، درآمد <span class="ltr" dir="ltr">4,377 k u</span>؛ درون‌روزی: <span class="ltr" dir="ltr">6,371</span>، <span class="ltr" dir="ltr">10,228 MWh</span> و <span class="ltr" dir="ltr">4,567 k u</span>.</p>
<p><strong>تفسیر.</strong> اصلاحِ درون‌روزی هر دو انحراف را حدودِ یک‌چهارم کم و درآمد را <span class="ltr" dir="ltr">190 k u</span> (حدودِ <span class="ltr" dir="ltr">4 %</span>) زیاد کرد؛ نزدیک به سودِ باتری در <a href="#exm-ch15-dispatch" class="quarto-xref">مثال&nbsp;<span>15.54</span></a> (<span class="ltr" dir="ltr">4,607 − 4,379 = 228 k u</span> برای <span class="ltr" dir="ltr">P30</span>)، بی هیچ تجهیزی. اما این سود به <strong>قواعد</strong> بستگی دارد: آیا بازارِ درون‌روزی هست، چند ساعت پیش بسته می‌شود و اصلاح چه هزینه‌ای دارد (فصل‌های ۱۹ و ۲۸؛ <span class="ltr" dir="ltr">U-059</span>). پیش از خریدِ باتری برای انحراف، این گزینهٔ ارزان را بسنجید. <strong>وارسی:</strong> <span class="math inline">\(1 - 6{,}371/8{,}348 = 0.24\)</span> و <span class="math inline">\(1 - 10{,}228/13{,}882 = 0.26\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا برنامهٔ درون‌روزی هم کسری و هم مازاد را کم می‌کند؟</li>
<li>سه قاعدهٔ بازار که سودِ اصلاحِ درون‌روزی را تعیین می‌کنند نام ببرید.</li>
<li>چرا این گزینه پیش از باتری سنجیده می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch15-plantp" class="level2" data-number="15.9">
<h2 data-number="15.9" class="anchored" data-anchor-id="sec-ch15-plantp"><span class="header-section-number">15.9</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثالِ زیر ابزارِ فصل را جمع می‌کنند: یک روز در حدِ صادرات، بیانیهٔ تولید، و گزارشِ اعتبارسنجیِ پیش‌بینی با پیشنهادِ عرضه. همه با مدلِ <span class="ltr" dir="ltr">15.1</span>، پایه‌های <span class="ltr" dir="ltr">D-013</span> تا <span class="ltr" dir="ltr">D-018</span> و مقدارهای آموزشیِ <span class="ltr" dir="ltr">A-267</span> تا <span class="ltr" dir="ltr">A-276</span>.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch15.integrated</code></pre>
<div id="exm-ch15-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.59 (مقدماتی: روزی که حدِ صادرات بُرید)</strong></span> <strong>پرسش.</strong> روزی را که بیشترین بُرش را داشت هر دو ساعت دنبال کنید: باد، خورشیدی، جمع در ولتاژِ متوسط، تلف‌ها، نقطهٔ اتصال، تحویل و بُرش.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>the day with the most curtailment, day 121 (model 15.1):
  hour   wind MW   PV MW   at MV   losses  at POC  delivered  curtailed
  06      60.48    7.51   67.99    1.05   66.95    66.95      0.00
  08      60.49   34.11   94.61    1.78   92.83    92.83      0.00
  10      60.41   46.97  107.38    2.20  105.18   100.00      5.18
  12      60.10   46.97  107.07    2.19  104.88   100.00      4.88
  14      59.81   40.05   99.85    1.95   97.91    97.91      0.00
  16      59.66   19.07   78.73    1.32   77.42    77.42      0.00
  18      41.41    0.89   42.31    0.60   41.71    41.71      0.00
  day: delivered 1649 MWh, curtailed 21.6 MWh
  curtailment needs strong wind and strong sun together: a
  few midday hours of a few days; the year's total is small</code></pre>
<p><strong>تفسیر.</strong> اول مه: باد تمام‌روز نزدیکِ ظرفیت و آسمان صاف. در پنج ساعتِ نیمروز (ساعت‌های ۹ تا ۱۳؛ جدول هر دو ساعت یکی را نشان می‌دهد) توانِ نقطهٔ اتصال از <span class="ltr" dir="ltr">100 MW</span> بالاتر رفت و حدودِ <span class="ltr" dir="ltr">22 MWh</span> بریده شد، کمتر از یک‌ونیم درصدِ تولیدِ روز. بُرشِ سالانهٔ نیروگاه از چند روزِ این‌چنینی ساخته می‌شود. <strong>وارسی:</strong> ساعتِ ده: <span class="math inline">\(105.18 - 100 = 5.18\ \text{MW}\)</span> بریده (درست).</p>
</div>
<div id="exm-ch15-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.60 (میانی: بیانیهٔ تولیدِ نیروگاه)</strong></span> <strong>پرسش.</strong> بیانیهٔ تولیدِ <span class="ltr" dir="ltr">P50</span>ِ نیروگاهِ P را با مدلِ <span class="ltr" dir="ltr">15.1</span> بنویسید: هر فناوری در ولتاژِ متوسط، تلف‌های نیروگاه، خالص در نقطهٔ اتصال، و آنچه در آن نیست.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>energy-yield statement of Plant P, model 15.1 (P50, long term, S0):
  wind at MV  193.14 GWh   (gross 218.79; density, terrain,
    wakes, long term, availability)
  PV at MV    108.36 GWh   (POA at STC 129.15; year 1)
  electrical losses and own use    5.64 GWh
  curtailment at 100 MW            0.23 GWh
  grid outages (12 h)             0.49 GWh
  net at the point of connection   295.14 GWh; capacity factor 0.337
  not included: uncertainty and P90 (chapter 16), life-mean
  degradation, the S1 battery, price and dispatch effects
  basis: model 15.1: lt_wind=1.028, lt_pv=0.988, av_wind=0.981, av_pv ...</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">295.1 GWh</span> در سالِ اول، با ضریبِ ظرفیتِ <span class="ltr" dir="ltr">0.337</span> در نقطهٔ اتصال: پایهٔ <span class="ltr" dir="ltr">D-019</span>. این عدد از فصلِ ۵ (یک ضریبِ تلفِ کلی) و از آزمونِ بخشِ دوم (<span class="ltr" dir="ltr">289.4 GWh</span>، <a href="../appendices/X-mastery-tests.html#sec-app-x-part2" class="quarto-xref"><span>بخش X.2</span></a>) بیشتر است، چون پایه‌های بلندمدت، چیدمانِ <span class="ltr" dir="ltr">W2b</span> و چگالیِ توپی را دارد؛ هر تفاوت در موازنه ردیابی‌پذیر است. عدمِ قطعیت و <span class="ltr" dir="ltr">P90</span> در فصلِ ۱۶ به همین بیانیه افزوده می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(295.14/876 = 0.337\)</span> (درست).</p>
</div>
<div id="exm-ch15-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 15.61 (یکپارچه: گزارشِ اعتبارسنجیِ پیش‌بینی و پیشنهادِ عرضه)</strong></span> <strong>پرسش.</strong> گزارشِ اعتبارسنجیِ پیش‌بینیِ روزِ بعد را با خطا، مهارت، پوشش، رمپ، رانش و شرطِ داده بنویسید و پیشنهادِ عرضه و ذخیره بدهید.</p>
<p><strong>پاسخ.</strong></p>
<pre class="text"><code>forecast validation report, day-ahead hybrid forecast (test Sep-Dec):
  RMSE 10.7 MW (9.7 % of 110 MW); bias +0.23 MW
  skill against 24 h persistence +0.59
  P10-P90 coverage 78.7 % (target 80 %, quantiles from the past only)
  ramps above 15 MW/h: POD 0.43, FAR 0.67 (timing errors)
  bias by month within about 1.5 MW; retrain on a rolling window
  data: synthetic archive (A-267), train Jan-Aug, test Sep-Dec,
  no feature unknown at the issue time
  recommendation: schedule near P33 with these prices; hold
  about 10 MW of downward reserve (the S1 battery covers it)</code></pre>
<p><strong>تفسیر.</strong> گزارش هر ادعا را با شاهدِ آزمونِ منصفانه می‌دهد: آموزش و آزمونِ جدا، بی ویژگیِ ناشناخته، خطِ پایهٔ درست، و کمیت‌هایی که فقط از گذشته آموخته شده‌اند. پیشنهادِ عرضه از قیمت‌ها می‌آید، نه از پیش‌بینی: اگر قیمتِ کسری عوض شود، کمیتِ عرضه هم عوض می‌شود. <strong>وارسی:</strong> همهٔ عددها از خروجی‌های بخش‌های ث و چ آمده‌اند (درست).</p>
</div>
</section>
<section id="sec-ch15-design" class="level2" data-number="15.10">
<h2 data-number="15.10" class="anchored" data-anchor-id="sec-ch15-design"><span class="header-section-number">15.10</span> گردشِ کارِ مدلِ تولید و پیش‌بینی</h2>
<ol type="1">
<li><strong>دفترِ ورودی‌ها:</strong> منبع، نسخه، برچسبِ زمان و منطقهٔ زمانیِ هر ورودی (<a href="#sec-ch15-a-inputs" class="quarto-xref"><span>بخش 15.2.2</span></a>، <a href="#sec-ch15-a-alignment" class="quarto-xref"><span>بخش 15.2.5</span></a>).</li>
<li><strong>مرزها و زنجیره:</strong> مرزِ هر عدد، ترتیبِ فیزیکیِ گام‌ها (<a href="#sec-ch15-a-boundary" class="quarto-xref"><span>بخش 15.2.3</span></a>، <a href="#sec-ch15-a-chain" class="quarto-xref"><span>بخش 15.2.4</span></a>).</li>
<li><strong>تبدیل:</strong> خورشیدی و باد ساعت به ساعت (<a href="#sec-ch15-b" class="quarto-xref"><span>بخش 15.3</span></a>).</li>
<li><strong>دفترِ تلف‌ها:</strong> هر تلف یک ردیف، بی شمارشِ دوباره (<a href="#sec-ch15-c" class="quarto-xref"><span>بخش 15.4</span></a>).</li>
<li><strong>موازنه و آبشار:</strong> آشتیِ ناخالص و خالص، آزمونِ یکا، چکیدهٔ تنظیمات (<a href="#sec-ch15-d" class="quarto-xref"><span>بخش 15.5</span></a>).</li>
<li><strong>حساسیت‌ها:</strong> آزمونِ دو فرض برای هر گامِ نامطمئن؛ شست‌وشو در برابرِ بی‌شست‌وشو (<a href="#sec-ch15-d-assumptions" class="quarto-xref"><span>بخش 15.5.3</span></a>، <a href="#sec-ch15-f" class="quarto-xref"><span>بخش 15.7</span></a>).</li>
<li><strong>بیانیهٔ تولید:</strong> سالِ اول، مرز، آنچه در آن نیست (<a href="#exm-ch15-int-2" class="quarto-xref">مثال&nbsp;<span>15.60</span></a>).</li>
<li><strong>پیش‌بینی:</strong> خطِ پایه، آزمونِ منصفانه، معیارها بر حسبِ افق و فناوری، کمیت‌ها، رمپ، نشت، رانش (<a href="#sec-ch15-e" class="quarto-xref"><span>بخش 15.6</span></a>).</li>
<li><strong>تصمیم:</strong> از توزیعِ پیش‌بینی به عرضه و ذخیره (<a href="#sec-ch15-g" class="quarto-xref"><span>بخش 15.8</span></a>).</li>
</ol>
<div id="tbl-ch15-design" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch15-design-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;15.7: رابط‌های مدلِ تولید با بقیهٔ پروژه
</figcaption>
<div aria-describedby="tbl-ch15-design-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 37%">
<col style="width: 24%">
</colgroup>
<thead>
<tr class="header">
<th>رابط</th>
<th>مقدار یا پرسش</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بیانیهٔ تولیدِ <span class="ltr" dir="ltr">P50</span></td>
<td><span class="ltr" dir="ltr">295.1 GWh</span> در نقطهٔ اتصال، سالِ اول</td>
<td><a href="#exm-ch15-int-2" class="quarto-xref">مثال&nbsp;<span>15.60</span></a></td>
</tr>
<tr class="even">
<td>باد و خورشیدی در ولتاژِ متوسط</td>
<td><span class="ltr" dir="ltr">193.1</span> و <span class="ltr" dir="ltr">108.4 GWh</span></td>
<td><a href="#exm-ch15-balance" class="quarto-xref">مثال&nbsp;<span>15.33</span></a></td>
</tr>
<tr class="odd">
<td>بُرش در <span class="ltr" dir="ltr">100 MW</span></td>
<td><span class="ltr" dir="ltr">0.23 GWh</span>؛ در <span class="ltr" dir="ltr">90 MW</span> حدودِ <span class="ltr" dir="ltr">1.8 GWh</span></td>
<td><a href="#exm-ch15-limit" class="quarto-xref">مثال&nbsp;<span>15.18</span></a></td>
</tr>
<tr class="even">
<td>خطای روزِ بعد</td>
<td><span class="ltr" dir="ltr">9.7 %</span> ظرفیت، پوششِ <span class="ltr" dir="ltr">78.7 %</span></td>
<td><a href="#exm-ch15-int-3" class="quarto-xref">مثال&nbsp;<span>15.61</span></a></td>
</tr>
<tr class="odd">
<td>شست‌وشو</td>
<td>کامیونِ آستانه‌ای، <span class="ltr" dir="ltr">1.52 %</span> تلفِ وزن‌دار</td>
<td><a href="#exm-ch15-policies" class="quarto-xref">مثال&nbsp;<span>15.51</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch15-lab" class="level2" data-number="15.11">
<h2 data-number="15.11" class="anchored" data-anchor-id="sec-ch15-lab"><span class="header-section-number">15.11</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch15-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch15-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;15.8: آزمایشگاه‌های پایتونِ فصلِ ۱۵
</figcaption>
<div aria-describedby="tbl-ch15-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مدلِ ساعتی</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>پیکربندیِ نسخه‌دار، جدول‌های بادِ <span class="ltr" dir="ltr">W2b</span>، همهٔ گام‌های زنجیره</td>
</tr>
<tr class="even">
<td>معماری، تبدیل، تلف‌ها</td>
<td><span class="ltr" dir="ltr">examples_abc</span></td>
<td>تفکیک، هم‌ترازی، روزِ خورشیدی، دنباله بر حسبِ جهت، هم‌زمانی، بُرش، ترتیب، تخریب، ذخیره، قطعی</td>
</tr>
<tr class="odd">
<td>مدلِ بازتولیدپذیر</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>موازنهٔ ماهانه، آبشار، دو فرض، آزمون‌ها</td>
</tr>
<tr class="even">
<td>پیش‌بینی</td>
<td><span class="ltr" dir="ltr">forecast</span></td>
<td>آرشیوِ ساختگی، خطا بر حسبِ افق و فناوری، کمیت‌ها، نشت، رمپ، رانش</td>
</tr>
<tr class="odd">
<td>انتخاب‌های مدل و تلف‌های بیشتر</td>
<td><span class="ltr" dir="ltr">examples_h</span></td>
<td>مدل‌های خورشیدی، تلاطم و یخ، ضریبِ دنباله، تلفِ مربعی و توانِ واکنشی، بُرشِ دستوری، بیست سال</td>
</tr>
<tr class="even">
<td>توزیع، نسبتِ عملکرد، سالِ نخست</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>وایبول، نسبتِ عملکردِ ماهانه، برداشت، اندازهٔ بلوکِ خورشیدی، سالِ میانگین، سالِ نخست</td>
</tr>
<tr class="odd">
<td>باتری، توانِ واکنشی، پل</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>حدِ شیب در دادهٔ یک‌دقیقه‌ای، جابه‌جاییِ زمانی، حدِ توانِ ظاهری، پلِ دو مدل</td>
</tr>
<tr class="even">
<td>محیط، دسترس‌پذیری، حساسیت</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>خفاش و صدا، دسترس‌پذیریِ زمانی و انرژی‌محور، باتری پشتِ بلوکِ بزرگ، گردباد، مدلِ ماهانه</td>
</tr>
<tr class="odd">
<td>پیش‌بینیِ ژرف‌تر</td>
<td><span class="ltr" dir="ltr">forecast2</span></td>
<td>هماد و کالیبره کردن، قابلیتِ اعتماد، آمیزه، اصلاحِ آموخته، دادهٔ بی‌برچسب، درون‌روزی</td>
</tr>
<tr class="even">
<td>گرد و غبار و شست‌وشو</td>
<td><span class="ltr" dir="ltr">lab_f</span></td>
<td>سیاست‌ها، وزن‌دهی، عدمِ قطعیت</td>
</tr>
<tr class="odd">
<td>از پیش‌بینی تا عرضه</td>
<td><span class="ltr" dir="ltr">lab_g</span></td>
<td>کمیتِ عرضه، باتری، ذخیره</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>یک روز، بیانیهٔ تولید، گزارشِ اعتبارسنجی</td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>کتابخانهٔ همراه ماژولِ <code>yieldmodel</code> را می‌افزاید: آبشارِ تلف با آزمونِ موازنه، جمعِ ماهانه، حدِ صادرات، گرد و غبار با شست‌وشو، ماندگاری و ماندگاریِ هوشمند، معیارهای خطا و مهارت، پینبال و پوشش، رمپ و جدولِ کشف؛ با آزمون‌هایی که پاسخِ دستی دارند. <strong>تمرینِ پیشنهادی:</strong> در <code>sources</code> حدِ صادرات را <span class="ltr" dir="ltr">80 MW</span> کنید و موازنه و بُرش را دوباره بسازید.</p>
<p><strong>کارهای آزمایشگاهی برای خواننده</strong> (هر کدام با وارسیِ پذیرش):</p>
<ol type="1">
<li>با <code>replace</code> یک پیکربندیِ تازه با گرد و غبارِ <span class="ltr" dir="ltr">2 %</span> بسازید؛ چکیدهٔ تازه باید با <span class="ltr" dir="ltr">af78d930fe5b</span> فرق کند و خالص حدودِ <span class="ltr" dir="ltr">0.6 GWh</span> کم شود (<a href="#exm-ch15-tornado" class="quarto-xref">مثال&nbsp;<span>15.36</span></a>).</li>
<li><code>plant_end</code> را با بلوکِ خورشیدیِ <span class="ltr" dir="ltr">60 MW</span> اجرا کنید؛ بُرش باید حدودِ <span class="ltr" dir="ltr">1.46 GWh</span> شود (<a href="#exm-ch15-overbuild" class="quarto-xref">مثال&nbsp;<span>15.22</span></a>).</li>
<li>در <code>examples_k.one_hour</code> ساعتِ دیگری را برگزینید و هر گام را با دست وارسی کنید؛ اختلافِ هر گامِ ضربی باید زیرِ <span class="ltr" dir="ltr">0.1 %</span> باشد.</li>
<li>در <code>forecast2.newsvendor</code> قیمتِ کسری را <span class="ltr" dir="ltr">150</span> کنید؛ بهترین کمیت باید نزدیکِ <span class="math inline">\(25/125 = 0.20\)</span> برود.</li>
<li>در <code>forecast2.calibration</code> شمارِ اعضا را <span class="ltr" dir="ltr">50</span> کنید؛ سهمِ یکنواختِ هر رتبه <span class="ltr" dir="ltr">1.96 %</span> است و شکلِ U باید بماند.</li>
<li>در <code>examples_m.environmental</code> آستانهٔ خفاش را <span class="ltr" dir="ltr">7 m/s</span> کنید و رشدِ تلف را با <a href="#exm-ch15-environment" class="quarto-xref">مثال&nbsp;<span>15.26</span></a> مقایسه کنید.</li>
</ol>
</section>
<section id="sec-ch15-mfg" class="level2" data-number="15.12">
<h2 data-number="15.12" class="anchored" data-anchor-id="sec-ch15-mfg"><span class="header-section-number">15.12</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p><strong>کاربرد ندارد</strong> برای ساخت. آنچه از کارخانه به مدل می‌آید <strong>ورودی‌های تجهیزات</strong> است: رواداریِ توانِ ماژول (توانِ برچسب در برابرِ آزمونِ نمونه‌ها، فصلِ ۴۱)، ضریب‌های دمایی و رفتار در نورِ کم از برگهٔ داده و آزمونِ مستقل، منحنیِ بازدهِ اینورتر، منحنیِ توانِ تضمین‌شدهٔ توربین، نرخِ تخریبِ ضمانت‌شده، و دسترس‌پذیریِ تضمین‌شده در قراردادِ نگهداری. هر کدام عددی در پیکربندیِ مدل است و منبعش در دفترِ ورودی‌ها ثبت می‌شود؛ عدمِ قطعیتِ آن‌ها در فصلِ ۱۶.</p>
</section>
<section id="sec-ch15-std" class="level2" data-number="15.13">
<h2 data-number="15.13" class="anchored" data-anchor-id="sec-ch15-std"><span class="header-section-number">15.13</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> آمده‌اند (دفترِ استانداردها) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>پایشِ عملکردِ سامانهٔ خورشیدی</strong> (مقایسهٔ مدل و اندازه‌گیری پس از ساخت): <span class="ltr" dir="ltr">IEC 61724-1:2021</span>.</li>
<li><strong>آزمونِ عملکرد و رتبه‌بندیِ انرژیِ ماژول</strong> (ورودی‌های دما و تابش): <span class="ltr" dir="ltr">IEC 61853-1:2011</span>.</li>
<li><strong>اندازه‌گیریِ منحنیِ توانِ توربین</strong>: <span class="ltr" dir="ltr">IEC 61400-12-1:2022</span> (فصل‌های ۱۱ و ۱۳).</li>
<li><strong>مرز:</strong> روشِ گزارشِ تولیدِ بانک‌پذیر و بازبینیِ مستقل (فصلِ ۱۶)؛ قواعدِ بازار، قیمت‌های انحراف و الزامِ پیش‌بینی برای شبکه کشوری‌اند (فصل‌های ۲۸ و ۵۵ تا ۵۷).</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch15-deliverable" class="level2" data-number="15.14">
<h2 data-number="15.14" class="anchored" data-anchor-id="sec-ch15-deliverable"><span class="header-section-number">15.14</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-GEN-CAL-0006</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مدلِ تولیدِ <span class="ltr" dir="ltr">15.1</span> با پیکربندی، چکیدهٔ تنظیمات و آزمون‌ها (<a href="#sec-ch15-a" class="quarto-xref"><span>بخش 15.2</span></a>، <a href="#sec-ch15-d" class="quarto-xref"><span>بخش 15.5</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-REP-0007</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> گزارشِ تولید و تلف: موازنهٔ ماهانه، آبشار، دفترِ تلف‌ها، حساسیت‌ها و بیانیهٔ <span class="ltr" dir="ltr">P50</span> (<a href="#exm-ch15-balance" class="quarto-xref">مثال&nbsp;<span>15.33</span></a>، <a href="#exm-ch15-int-2" class="quarto-xref">مثال&nbsp;<span>15.60</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-REP-0008</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> گزارشِ اعتبارسنجیِ پیش‌بینی و پیشنهادِ عرضه (<a href="#exm-ch15-int-3" class="quarto-xref">مثال&nbsp;<span>15.61</span></a>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>yieldmodel</code> با آزمون‌ها و برنامه‌های <code>companion/ch15</code>.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-275</span> دسترس‌پذیریِ خورشیدی، تخریبِ سالِ اول، ساعت‌های قطعیِ شبکه؛ <span class="ltr" dir="ltr">A-276</span> دو فرضِ آزمونِ حساسیت؛ <span class="ltr" dir="ltr">A-267</span> آرشیوِ ساختگیِ پیش‌بینی (خطای باد و صافی با افق و فصل، خطای زمان‌بندی)؛ <span class="ltr" dir="ltr">A-268</span> قیمت‌های آموزشیِ عرضه، کسری و مازاد؛ <span class="ltr" dir="ltr">A-269</span> قاعدهٔ ساختگیِ بُرشِ دستوریِ بهاری و ضریبِ دماییِ آموزشیِ مقایسهٔ مدل‌ها؛ <span class="ltr" dir="ltr">A-270</span> همادِ ساختگیِ بیست‌عضوی و ساعت‌های قطعیِ بی‌برچسب؛ <span class="ltr" dir="ltr">A-271</span> سالِ نخستِ ساختگی با سه خرابی؛ <span class="ltr" dir="ltr">A-272</span> قاعده‌های آموزشیِ خفاش و صدا، الگوهای خرابی، تعرفه‌های تقسیمِ بُرش و بازه‌های حساسیت؛ <span class="ltr" dir="ltr">A-273</span> قیمت‌های ساعتیِ آموزشی، الزامِ ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span>، حدِ شیبِ <span class="ltr" dir="ltr">5 MW</span> در دقیقه با تبدیلِ ساده و مدلِ بازبین؛ <span class="ltr" dir="ltr">A-274</span> بی تخریب برای باد در سریِ طولِ عمر. همه <strong>فرضی یا ساختگی</strong>؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-056</span> دادهٔ پیش‌بینیِ واقعی و تأمین‌کنندهٔ آن؛ <span class="ltr" dir="ltr">U-057</span> آمارِ قطعی و محدودیتِ شبکه در نقطهٔ اتصال؛ <span class="ltr" dir="ltr">U-058</span> دسترس‌پذیریِ تضمین‌شده در قراردادِ نگهداری؛ <span class="ltr" dir="ltr">U-059</span> قواعدِ بازار و قیمت‌های انحراف؛ <span class="ltr" dir="ltr">U-060</span> شرط‌های مجوزِ محیطِ‌زیستی برای توقفِ توربین‌ها (خفاش، صدا، سایه‌زنی).</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-019</span>:</strong> پایهٔ تولیدِ نیروگاهِ P مدلِ ساعتیِ <span class="ltr" dir="ltr">15.1</span> است با پیکربندیِ ثبت‌شده؛ بیانیهٔ <span class="ltr" dir="ltr">P50</span>ِ سالِ اول <span class="ltr" dir="ltr">295.1 GWh</span> در نقطهٔ اتصال (سناریوی <span class="ltr" dir="ltr">S0</span>)؛ هر تغییرِ پایه نسخهٔ تازه با موازنهٔ تازه؛ پیش‌بینی فقط با آزمونِ منصفانه و خطِ پایه پذیرفته می‌شود.</li>
<li><strong>دفترِ سندها</strong> (<a href="02-units-and-records.html#tbl-ch02-register" class="quarto-xref">جدول&nbsp;<span>2.18</span></a>): سه ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».</li>
</ol>
</section>
<section id="sec-ch15-summary" class="level2" data-number="15.15">
<h2 data-number="15.15" class="anchored" data-anchor-id="sec-ch15-summary"><span class="header-section-number">15.15</span> جمع‌بندی</h2>
<ul>
<li><strong>دو مدل با یک زنجیره:</strong> ارزیابیِ بلندمدت (میانگین و پراکندگیِ سالانه) و پیش‌بینیِ کوتاه‌مدت (ساعت‌های آینده) ورودی، خروجی و معیارِ درستیِ متفاوت دارند (<a href="#sec-ch15-a-why" class="quarto-xref"><span>بخش 15.2.1</span></a>).</li>
<li><strong>معماری:</strong> دفترِ ورودی‌ها با منبع و برچسبِ زمان، مرزهای مدل، زنجیرهٔ فیزیکی، تنظیماتِ نسخه‌دار با چکیده و آزمون‌های یکا و موازنه (<a href="#sec-ch15-a" class="quarto-xref"><span>بخش 15.2</span></a>).</li>
<li><strong>تبدیل:</strong> بزرگ‌ترین تلف‌ها فیزیک‌اند: چگالیِ ارتفاع (<span class="ltr" dir="ltr">−8.5 %</span> باد)، دمای سلول (<span class="ltr" dir="ltr">−7.6 %</span> خورشیدی با زاویه و نورِ کم)، دنباله (<span class="ltr" dir="ltr">−4.0 %</span>)؛ تلف‌های تحتِ کنترلِ طراح هر کدام یک تا دو درصد (<a href="#exm-ch15-waterfall" class="quarto-xref">مثال&nbsp;<span>15.34</span></a>).</li>
<li><strong>آشتی:</strong> موازنهٔ ماهانه از <span class="ltr" dir="ltr">347.9 GWh</span> ناخالص به <span class="ltr" dir="ltr">295.1 GWh</span> خالص با اختلافِ صفر؛ درصدها ضرب می‌شوند نه جمع؛ ترتیب و شکلِ هر تلف مهم است (<a href="#exm-ch15-balance" class="quarto-xref">مثال&nbsp;<span>15.33</span></a>).</li>
<li><strong>شست‌وشو:</strong> شست‌وشوی بیشتر همیشه بهتر نیست؛ سیاستِ آستانه‌ای در بازهٔ نرخ‌ها مقاوم است؛ تلفِ وزن‌دار با انرژی از میانگینِ ساده بیشتر است (<a href="#sec-ch15-f" class="quarto-xref"><span>بخش 15.7</span></a>).</li>
<li><strong>پیش‌بینی:</strong> ماندگاری در ساعتِ نخست سخت شکست می‌خورد؛ پیش‌بینیِ هوا از چند ساعت به بعد مهارتِ <span class="ltr" dir="ltr">0.4</span> تا <span class="ltr" dir="ltr">0.65</span> دارد؛ خطای هیبرید کمتر از جمعِ خطاهاست (<a href="#sec-ch15-e" class="quarto-xref"><span>بخش 15.6</span></a>).</li>
<li><strong>آزمونِ منصفانه:</strong> تقسیمِ زمانی، بی ویژگیِ ناشناخته در زمانِ صدور؛ بازهٔ ساخته‌شده روی آزمون «کامل» و بی‌معناست؛ رمپ و رانش جدا گزارش می‌شوند (<a href="#sec-ch15-e-leakage" class="quarto-xref"><span>بخش 15.6.6</span></a>).</li>
<li><strong>تصمیم:</strong> کمیتِ عرضه از قیمت‌ها می‌آید (این‌جا حدودِ <span class="ltr" dir="ltr">P33</span>)؛ عدمِ قطعیت ذخیره می‌خواهد (<a href="#sec-ch15-g" class="quarto-xref"><span>بخش 15.8</span></a>).</li>
</ul>
<section id="sec-ch15-vocab" class="level3" data-number="15.15.1">
<h3 data-number="15.15.1" class="anchored" data-anchor-id="sec-ch15-vocab"><span class="header-section-number">15.15.1</span> واژگانِ فصلِ ۱۵</h3>
<div id="tbl-ch15-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch15-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;15.9: واژگانِ فصلِ ۱۵
</figcaption>
<div aria-describedby="tbl-ch15-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مدلِ تولیدِ انرژی</td>
<td><span class="ltr" dir="ltr">energy-yield model</span></td>
<td></td>
</tr>
<tr class="even">
<td>زنجیرهٔ مدل</td>
<td><span class="ltr" dir="ltr">model chain</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مرزِ مدل</td>
<td><span class="ltr" dir="ltr">model boundary</span></td>
<td></td>
</tr>
<tr class="even">
<td>تفکیکِ زمانی</td>
<td><span class="ltr" dir="ltr">time resolution</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هم‌ترازیِ زمانی</td>
<td><span class="ltr" dir="ltr">time alignment</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیکربندیِ نسخه‌دار</td>
<td><span class="ltr" dir="ltr">versioned configuration</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازتولیدپذیری</td>
<td><span class="ltr" dir="ltr">reproducibility</span></td>
<td></td>
</tr>
<tr class="even">
<td>ناخالص، خالص</td>
<td><span class="ltr" dir="ltr">gross, net</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آشتیِ ناخالص و خالص</td>
<td><span class="ltr" dir="ltr">gross-to-net reconciliation</span></td>
<td></td>
</tr>
<tr class="even">
<td>آبشارِ تلف</td>
<td><span class="ltr" dir="ltr">loss waterfall</span></td>
<td></td>
</tr>
<tr class="odd">
<td>موازنهٔ ماهانه</td>
<td><span class="ltr" dir="ltr">monthly energy balance</span></td>
<td></td>
</tr>
<tr class="even">
<td>دفترِ تلف‌ها</td>
<td><span class="ltr" dir="ltr">loss register</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بُرش (اینورتر)</td>
<td><span class="ltr" dir="ltr">clipping</span></td>
<td></td>
</tr>
<tr class="even">
<td>نسبتِ جریانِ مستقیم به متناوب</td>
<td><span class="ltr" dir="ltr">DC/AC ratio</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تلفِ بی‌باری و باری</td>
<td><span class="ltr" dir="ltr">no-load and load losses</span></td>
<td></td>
</tr>
<tr class="even">
<td>مصرفِ داخلی</td>
<td><span class="ltr" dir="ltr">auxiliary consumption</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دسترس‌پذیری</td>
<td><span class="ltr" dir="ltr">availability</span></td>
<td></td>
</tr>
<tr class="even">
<td>تخریب</td>
<td><span class="ltr" dir="ltr">degradation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حدِ صادرات، بُرش در نقطهٔ اتصال</td>
<td><span class="ltr" dir="ltr">export limit, curtailment</span></td>
<td></td>
</tr>
<tr class="even">
<td>شمارشِ دوباره</td>
<td><span class="ltr" dir="ltr">double counting</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هم‌زمانی، مکمل بودن</td>
<td><span class="ltr" dir="ltr">coincidence, complementarity</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیش‌بینیِ کوتاه‌مدت</td>
<td><span class="ltr" dir="ltr">short-term forecast</span></td>
<td></td>
</tr>
<tr class="odd">
<td>افقِ پیش‌بینی، زمانِ صدور</td>
<td><span class="ltr" dir="ltr">forecast horizon, issue time</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماندگاری، ماندگاریِ هوشمند</td>
<td><span class="ltr" dir="ltr">persistence, smart persistence</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیش‌بینیِ عددیِ هوا</td>
<td><span class="ltr" dir="ltr">numerical weather prediction</span></td>
<td><span class="ltr" dir="ltr">NWP</span></td>
</tr>
<tr class="even">
<td>همادِ پیش‌بینی</td>
<td><span class="ltr" dir="ltr">forecast ensemble</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیش‌بینیِ قطعی و احتمالاتی</td>
<td><span class="ltr" dir="ltr">deterministic and probabilistic forecast</span></td>
<td></td>
</tr>
<tr class="even">
<td>سوگیری</td>
<td><span class="ltr" dir="ltr">bias</span></td>
<td></td>
</tr>
<tr class="odd">
<td>میانگینِ قدرِ مطلقِ خطا</td>
<td><span class="ltr" dir="ltr">mean absolute error</span></td>
<td><span class="ltr" dir="ltr">MAE</span></td>
</tr>
<tr class="even">
<td>جذرِ میانگینِ مربعاتِ خطا</td>
<td><span class="ltr" dir="ltr">root-mean-square error</span></td>
<td><span class="ltr" dir="ltr">RMSE</span></td>
</tr>
<tr class="odd">
<td>مهارت</td>
<td><span class="ltr" dir="ltr">skill score</span></td>
<td></td>
</tr>
<tr class="even">
<td>کمیت، زیانِ پینبال</td>
<td><span class="ltr" dir="ltr">quantile, pinball loss</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پوشش</td>
<td><span class="ltr" dir="ltr">coverage</span></td>
<td></td>
</tr>
<tr class="even">
<td>رمپ، احتمالِ کشف، هشدارِ نادرست</td>
<td><span class="ltr" dir="ltr">ramp, probability of detection, false-alarm ratio</span></td>
<td><span class="ltr" dir="ltr">POD, FAR</span></td>
</tr>
<tr class="odd">
<td>نشتِ داده</td>
<td><span class="ltr" dir="ltr">data leakage</span></td>
<td></td>
</tr>
<tr class="even">
<td>رانش، بازآموزی</td>
<td><span class="ltr" dir="ltr">drift, retraining</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تقسیمِ زمانی</td>
<td><span class="ltr" dir="ltr">time-based split</span></td>
<td></td>
</tr>
<tr class="even">
<td>کمیتِ عرضه</td>
<td><span class="ltr" dir="ltr">offered quantile</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ذخیرهٔ پایین‌رو</td>
<td><span class="ltr" dir="ltr">downward reserve</span></td>
<td></td>
</tr>
<tr class="even">
<td>انحراف، کسری، مازاد</td>
<td><span class="ltr" dir="ltr">imbalance, shortfall, surplus</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch15-assess" class="level2" data-number="15.16">
<h2 data-number="15.16" class="anchored" data-anchor-id="sec-ch15-assess"><span class="header-section-number">15.16</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند مدلِ تولیدِ ساعتیِ نسخه‌دار با مرز و زنجیرهٔ درست بسازد، ناخالص را با هر تلفِ جدا تا خالص آشتی دهد، شست‌وشو را درونِ مدل در برابرِ بی‌شست‌وشو ارزیابی کند، پیش‌بینیِ کوتاه‌مدت را با خطِ پایه و آزمونِ منصفانه بر حسبِ افق و فناوری اعتبارسنجی کند و توزیعِ آن را به تصمیمِ عرضه و ذخیره ببرد. پاسخ‌ها در <a href="#sec-ch15-solutions" class="quarto-xref"><span>بخش 15.17</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="15.16.1">
<h3 data-number="15.16.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">15.16.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch15-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.1</strong></span> <span class="ltr" dir="ltr">25 MW</span> در <span class="ltr" dir="ltr">4</span> ساعت و <span class="ltr" dir="ltr">40 MW</span> در <span class="ltr" dir="ltr">3</span> ساعت چند مگاوات‌ساعت است؟</p>
</div>
<div id="exr-ch15-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.2</strong></span> تلف‌های <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">3</span> و <span class="ltr" dir="ltr">5 %</span> پشتِ هم چند درصدند؟</p>
</div>
<div id="exr-ch15-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.3</strong></span> ضریبِ ظرفیتِ <span class="ltr" dir="ltr">196.9 GWh</span> در <span class="ltr" dir="ltr">60 MW</span> چیست؟</p>
</div>
<div id="exr-ch15-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.4</strong></span> ضریبِ ظرفیتِ <span class="ltr" dir="ltr">108.36 GWh</span> در <span class="ltr" dir="ltr">50 MW</span> متناوب چیست؟</p>
</div>
<div id="exr-ch15-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.5</strong></span> چگالیِ <span class="ltr" dir="ltr">1.10</span> در برابرِ <span class="ltr" dir="ltr">1.225 kg/m³</span> چه اثری در ناحیهٔ دو دارد؟</p>
</div>
<div id="exr-ch15-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.6</strong></span> تلفِ بارِ <span class="ltr" dir="ltr">1.5 %</span> در <span class="ltr" dir="ltr">100 MW</span> در <span class="ltr" dir="ltr">80 MW</span> چند مگاوات است؟</p>
</div>
<div id="exr-ch15-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.7</strong></span> تخریبِ <span class="ltr" dir="ltr">0.6 %</span> در سال، ضریبِ سالِ بیستم چیست؟</p>
</div>
<div id="exr-ch15-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.8</strong></span> ضریبِ میانگینِ بیست‌وپنج‌ساله با <span class="ltr" dir="ltr">0.6 %</span> در سال چیست؟</p>
</div>
<div id="exr-ch15-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.9</strong></span> جذرِ میانگینِ مربعاتِ خطاهای <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">−2</span>، <span class="ltr" dir="ltr">6</span> و <span class="ltr" dir="ltr">−6 MW</span> چیست؟</p>
</div>
<div id="exr-ch15-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.10</strong></span> میانگینِ قدرِ مطلقِ همان خطاها چیست؟</p>
</div>
<div id="exr-ch15-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.11</strong></span> مهارتِ <span class="ltr" dir="ltr">9.7 %</span> در برابرِ <span class="ltr" dir="ltr">23.7 %</span> چیست؟</p>
</div>
<div id="exr-ch15-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.12</strong></span> زیانِ پینبالِ <span class="math inline">\(\tau = 0.9\)</span> برای پیش‌بینیِ <span class="ltr" dir="ltr">50</span> و مشاهدهٔ <span class="ltr" dir="ltr">60</span> چیست؟</p>
</div>
<div id="exr-ch15-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.13</strong></span> کمیتِ عرضه با قیمتِ <span class="ltr" dir="ltr">40</span>، کسریِ <span class="ltr" dir="ltr">120</span> و مازادِ <span class="ltr" dir="ltr">20</span> چیست؟</p>
</div>
<div id="exr-ch15-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.14</strong></span> پوششِ شانزده مشاهده از بیست چیست؟</p>
</div>
<div id="exr-ch15-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.15</strong></span> آبِ یک شست‌وشوی کامیون با یک لیتر برای هر ماژول و ۱۰۹٬۲۰۰ ماژول چیست؟</p>
</div>
<div id="exr-ch15-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.16</strong></span> بازدهِ یک‌سویهٔ رفت‌وبرگشتِ <span class="ltr" dir="ltr">86 %</span> چیست؟</p>
</div>
<div id="exr-ch15-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.17</strong></span> دوازده ساعت قطعی با توانِ میانگینِ <span class="ltr" dir="ltr">34 MW</span> چه انرژی‌ای می‌برد؟</p>
</div>
<div id="exr-ch15-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.18</strong></span> ارزشِ <span class="ltr" dir="ltr">0.25 GWh</span> با <span class="ltr" dir="ltr">50 u/MWh</span> چیست؟</p>
</div>
<div id="exr-ch15-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.19</strong></span> تلفِ اینورترِ <span class="ltr" dir="ltr">1.66 %</span> روی <span class="ltr" dir="ltr">115.74 GWh</span> چند گیگاوات‌ساعت است؟</p>
</div>
<div id="exr-ch15-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.20</strong></span> ارزیابیِ بلندمدت و پیش‌بینیِ کوتاه‌مدت را در سه ویژگی مقایسه کنید.</p>
</div>
<div id="exr-ch15-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.21</strong></span> سه مرزِ مدل را تعریف کنید.</p>
</div>
<div id="exr-ch15-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.22</strong></span> چرا درصدهای تلف جمع نمی‌شوند؟</p>
</div>
<div id="exr-ch15-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.23</strong></span> ماندگاری و ماندگاریِ هوشمند را تعریف کنید.</p>
</div>
<div id="exr-ch15-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.24</strong></span> نشتِ داده را تعریف کنید.</p>
</div>
<div id="exr-ch15-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.25</strong></span> رمپ را تعریف کنید.</p>
</div>
<div id="exr-ch15-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.26</strong></span> ضریبِ شکلِ وایبول را با روشِ گشتاورها برای میانگینِ <span class="ltr" dir="ltr">6.74</span> و انحرافِ معیارِ <span class="ltr" dir="ltr">3.36 m/s</span> حساب کنید.</p>
</div>
<div id="exr-ch15-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.27</strong></span> ضریبِ مقیاسِ همان توزیع چیست؟</p>
</div>
<div id="exr-ch15-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.28</strong></span> نسبتِ عملکردِ <span class="ltr" dir="ltr">1,804.2 kWh/kWp</span> با تابشِ صفحهٔ <span class="ltr" dir="ltr">2,150.3 kWh/m²</span> چیست؟</p>
</div>
<div id="exr-ch15-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.29</strong></span> دمای سلول با مدلِ دمای کارِ اسمیِ <span class="ltr" dir="ltr">45 °C</span>، هوای <span class="ltr" dir="ltr">35 °C</span> و <span class="ltr" dir="ltr">1,000 W/m²</span> چیست؟</p>
</div>
<div id="exr-ch15-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.30</strong></span> تلفِ برقیِ <a href="#eq-ch15-p2" class="quarto-xref">معادلهٔ&nbsp;<span>15.8</span></a> در <span class="ltr" dir="ltr">60 MW</span> چند مگاوات است؟</p>
</div>
<div id="exr-ch15-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.31</strong></span> ضریبِ توانِ <span class="ltr" dir="ltr">0.90</span> تلفِ بار را چند برابر می‌کند؟</p>
</div>
<div id="exr-ch15-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.32</strong></span> سهمِ هر رتبه در نمودارِ رتبهٔ یکنواخت با بیست و با پنجاه عضو چیست؟</p>
</div>
<div id="exr-ch15-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.33</strong></span> آمیزه با وزنِ <span class="ltr" dir="ltr">0.5</span>، پیش‌بینیِ هوای <span class="ltr" dir="ltr">40 MW</span> و ماندگاریِ <span class="ltr" dir="ltr">50 MW</span> چیست؟</p>
</div>
<div id="exr-ch15-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.34</strong></span> یک توربین از دوازده <span class="ltr" dir="ltr">4 %</span> پایین است. تولیدِ مزرعه چند درصد کم است؟</p>
</div>
<div id="exr-ch15-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.35</strong></span> <span class="ltr" dir="ltr">485 MWh</span> در <span class="ltr" dir="ltr">90</span> ساعت چه توانِ میانگینی است؟</p>
</div>
<div id="exr-ch15-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.36</strong></span> <span class="ltr" dir="ltr">95.5 MWh</span> از <span class="ltr" dir="ltr">16,678 MWh</span> چند درصد است؟</p>
</div>
<div id="exr-ch15-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.37</strong></span> نسبتِ تابشِ صفحهٔ هم‌سان‌گرد به هِی–دیویس با <span class="ltr" dir="ltr">2,107</span> و <span class="ltr" dir="ltr">2,150 kWh/m²</span> چیست؟</p>
</div>
<div id="exr-ch15-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.38</strong></span> نمودارِ رتبه را تعریف کنید.</p>
</div>
<div id="exr-ch15-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.39</strong></span> قابلیتِ اعتمادِ یک کمیت را تعریف کنید.</p>
</div>
<div id="exr-ch15-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.40</strong></span> بزرگ‌تر کردنِ بلوکِ خورشیدی پشتِ حدِ صادرات چه بهایی دارد؟</p>
</div>
<div id="exr-ch15-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.41</strong></span> نابرابریِ ینسن را برای تلفِ کوژ بنویسید.</p>
</div>
<div id="exr-ch15-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.42</strong></span> چرا کنتورِ نقطهٔ اتصال صادرات و واردات را جدا می‌شمارد؟</p>
</div>
<div id="exr-ch15-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.43</strong></span> <span class="ltr" dir="ltr">750</span> ساعت توقف با توانِ میانگینِ <span class="ltr" dir="ltr">3.0 MW</span> چه انرژی‌ای است؟</p>
</div>
<div id="exr-ch15-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.44</strong></span> باتریِ <span class="ltr" dir="ltr">40 MWh</span> که <span class="ltr" dir="ltr">2,734 MWh</span> بازمی‌گرداند چند چرخهٔ کامل دارد؟</p>
</div>
<div id="exr-ch15-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.45</strong></span> سه درصد از <span class="ltr" dir="ltr">193.14 GWh</span> چند گیگاوات‌ساعت است؟</p>
</div>
<div id="exr-ch15-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.46</strong></span> حالتِ کم‌صدای سه توربین از دوازده با <span class="ltr" dir="ltr">8 %</span> توانِ کمتر چند درصد از توانِ مزرعه را در آن ساعت‌ها می‌گیرد؟</p>
</div>
<div id="exr-ch15-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.47</strong></span> دسترس‌پذیریِ زمانی و انرژی‌محور را تعریف کنید.</p>
</div>
<div id="exr-ch15-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.48</strong></span> امتیازِ احتمالاتیِ رتبه‌ایِ پیوسته برای پیش‌بینیِ تک‌عددی برابرِ چیست؟</p>
</div>
<div id="exr-ch15-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.49</strong></span> نمودارِ گردباد چه چیزی را نشان می‌دهد؟</p>
</div>
<div id="exr-ch15-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.50</strong></span> با ضریب‌های <a href="#exm-ch15-inverter" class="quarto-xref">مثال&nbsp;<span>15.12</span></a>، خروجیِ اینورتر برای ورودیِ <span class="ltr" dir="ltr">0.5</span> پریونیت چیست؟</p>
</div>
<div id="exr-ch15-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.51</strong></span> بازدهِ همان اینورتر در ورودیِ <span class="ltr" dir="ltr">0.02</span> پریونیت چیست؟</p>
</div>
<div id="exr-ch15-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.52</strong></span> کمیتِ عرضه با قیمت‌های <span class="ltr" dir="ltr">60</span>، <span class="ltr" dir="ltr">120</span> و <span class="ltr" dir="ltr">20</span> چیست؟</p>
</div>
<div id="exr-ch15-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.53</strong></span> توانِ واکنشیِ لازم برای ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> در <span class="ltr" dir="ltr">100 MW</span> چیست؟</p>
</div>
<div id="exr-ch15-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.54</strong></span> تلفِ رفت‌وبرگشتِ <span class="ltr" dir="ltr">10,817 MWh</span> تخلیه با بازدهِ <span class="ltr" dir="ltr">86 %</span> چیست؟</p>
</div>
<div id="exr-ch15-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.55</strong></span> پلِ میانِ دو مدل را تعریف کنید.</p>
</div>
<div id="exr-ch15-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.56</strong></span> دمای سلول با فایمن برای هوای <span class="ltr" dir="ltr">36.3 °C</span>، <span class="ltr" dir="ltr">1,021 W/m²</span> و بادِ <span class="ltr" dir="ltr">2.84 m/s</span> چیست؟</p>
</div>
<div id="exr-ch15-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.57</strong></span> تندیِ هم‌ارزِ <span class="ltr" dir="ltr">9.08 m/s</span> در چگالیِ <span class="ltr" dir="ltr">1.1308 kg/m³</span> چیست؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="15.16.2">
<h3 data-number="15.16.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">15.16.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch15-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.58</strong></span> خالصِ ماهانهٔ مه و ژوئن را بنویسید و تفاوت را توضیح دهید.</p>
</div>
<div id="exr-ch15-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.59</strong></span> سه گامِ بزرگِ آبشارِ باد را بنویسید.</p>
</div>
<div id="exr-ch15-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.60</strong></span> سه گامِ بزرگِ آبشارِ خورشیدی را بنویسید.</p>
</div>
<div id="exr-ch15-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.61</strong></span> تلف‌های نیروگاه از ولتاژِ متوسط تا نقطهٔ اتصال را بنویسید.</p>
</div>
<div id="exr-ch15-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.62</strong></span> تلفِ کل و جمعِ سادهٔ آبشارها را مقایسه کنید.</p>
</div>
<div id="exr-ch15-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.63</strong></span> دسترس‌پذیری به‌شکلِ ساعت بُرش را چقدر عوض کرد؟</p>
</div>
<div id="exr-ch15-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.64</strong></span> گرد و غبارِ فصلی و ثابت را مقایسه کنید.</p>
</div>
<div id="exr-ch15-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.65</strong></span> اثرِ تفکیکِ ده‌دقیقه‌ای و ساعتی را بنویسید.</p>
</div>
<div id="exr-ch15-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.66</strong></span> اثرِ جابه‌جاییِ یک‌ساعتهٔ خورشیدی را بنویسید.</p>
</div>
<div id="exr-ch15-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.67</strong></span> بُرش را برای نسبت‌های <span class="ltr" dir="ltr">1.1</span> تا <span class="ltr" dir="ltr">1.4</span> بنویسید.</p>
</div>
<div id="exr-ch15-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.68</strong></span> اثرِ ترتیبِ گرد و غبار و بُرش چیست؟</p>
</div>
<div id="exr-ch15-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.69</strong></span> میانگینِ بیست‌وپنج‌سالهٔ خورشیدی را بنویسید.</p>
</div>
<div id="exr-ch15-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.70</strong></span> باتریِ <span class="ltr" dir="ltr">S1</span> از بُرش چقدر نجات داد؟</p>
</div>
<div id="exr-ch15-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.71</strong></span> پراکندگیِ انرژیِ قطعی را بنویسید.</p>
</div>
<div id="exr-ch15-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.72</strong></span> خطای پیش‌بینیِ هوا بر حسبِ افق را بنویسید.</p>
</div>
<div id="exr-ch15-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.73</strong></span> خطای روزِ بعد بر حسبِ فناوری را بنویسید.</p>
</div>
<div id="exr-ch15-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.74</strong></span> پوششِ سه بازه را بنویسید و تفسیر کنید.</p>
</div>
<div id="exr-ch15-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.75</strong></span> اثرِ ویژگیِ نشت‌کرده را بنویسید.</p>
</div>
<div id="exr-ch15-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.76</strong></span> سنجه‌های رمپ را بنویسید.</p>
</div>
<div id="exr-ch15-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.77</strong></span> تلفِ سه سیاستِ شست‌وشو را بنویسید.</p>
</div>
<div id="exr-ch15-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.78</strong></span> تلفِ ساده و وزن‌دارِ سیاستِ آستانه را بنویسید.</p>
</div>
<div id="exr-ch15-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.79</strong></span> کسریِ دو سیاستِ عرضه را بنویسید.</p>
</div>
<div id="exr-ch15-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.80</strong></span> چرا ماندگاریِ بیست‌وچهارساعته از دوازده‌ساعته بهتر است؟</p>
</div>
<div id="exr-ch15-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.81</strong></span> چرا خطای خورشیدی فقط در روز سنجیده می‌شود؟</p>
</div>
<div id="exr-ch15-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.82</strong></span> چرا شست‌وشوی چهارده‌روزه سودِ کمتری از سی‌روزه دارد؟</p>
</div>
<div id="exr-ch15-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.83</strong></span> اثرِ سه انتخابِ مدلِ خورشیدی را بنویسید.</p>
</div>
<div id="exr-ch15-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.84</strong></span> اثرِ هموارسازیِ منحنیِ توان را برای سه شدتِ تلاطم بنویسید.</p>
</div>
<div id="exr-ch15-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.85</strong></span> تلفِ دنباله را برای سه ضریبِ افت بنویسید و تفاوتِ انرژی را حساب کنید.</p>
</div>
<div id="exr-ch15-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.86</strong></span> انرژیِ یک توربین از سری و از وایبول را مقایسه کنید.</p>
</div>
<div id="exr-ch15-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.87</strong></span> اثرِ ضریبِ شکل را در دو میانگینِ تندی بنویسید و علامت‌ها را توضیح دهید.</p>
</div>
<div id="exr-ch15-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.88</strong></span> نسبتِ عملکردِ ژانویه و ژوئیه را خام و تصحیح‌شده بنویسید.</p>
</div>
<div id="exr-ch15-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.89</strong></span> نسبتِ عملکردِ ژوئیه را با دمای وزن‌دارِ <span class="ltr" dir="ltr">50.7 °C</span> به <span class="ltr" dir="ltr">25 °C</span> تصحیح کنید.</p>
</div>
<div id="exr-ch15-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.90</strong></span> تلفِ برقیِ سالانه و افزایشِ آن با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> را بنویسید.</p>
</div>
<div id="exr-ch15-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.91</strong></span> هزینهٔ برداشت از شبکه با قیمتِ سه برابرِ <span class="ltr" dir="ltr">50 u/MWh</span> چیست؟</p>
</div>
<div id="exr-ch15-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.92</strong></span> سهمِ رسیده از بلوکِ <span class="ltr" dir="ltr">50</span> تا <span class="ltr" dir="ltr">60 MW</span> را حساب کنید.</p>
</div>
<div id="exr-ch15-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.93</strong></span> انحرافِ معیارِ هیبرید را برای <span class="math inline">\(r = 0\)</span>، <span class="ltr" dir="ltr">0.12</span> و <span class="ltr" dir="ltr">1</span> بنویسید.</p>
</div>
<div id="exr-ch15-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.94</strong></span> بُرشِ سالِ میانگین و میانگینِ بُرش را مقایسه کنید.</p>
</div>
<div id="exr-ch15-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.95</strong></span> سه خرابیِ سالِ نخست را با عدد بنویسید.</p>
</div>
<div id="exr-ch15-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.96</strong></span> افتِ مارسِ خورشیدی را با دست برآورد کنید.</p>
</div>
<div id="exr-ch15-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.97</strong></span> دو سرِ نمودارِ رتبه را پیش و پس از کالیبره کردن بنویسید.</p>
</div>
<div id="exr-ch15-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.98</strong></span> رابطهٔ پراکندگی و خطا را بنویسید.</p>
</div>
<div id="exr-ch15-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.99</strong></span> قابلیتِ اعتمادِ میانه را روی آموزش و آزمون بنویسید.</p>
</div>
<div id="exr-ch15-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.100</strong></span> وزن‌های آمیزه را بر حسبِ افق بنویسید.</p>
</div>
<div id="exr-ch15-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.101</strong></span> بهترین اصلاحِ آموخته خطا را چقدر کم کرد؟</p>
</div>
<div id="exr-ch15-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.102</strong></span> سوگیری از ساعت‌های قطعیِ بی‌برچسب را با دست برآورد کنید.</p>
</div>
<div id="exr-ch15-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.103</strong></span> اثرِ اصلاحِ درون‌روزی را بر کسری و مازاد بنویسید.</p>
</div>
<div id="exr-ch15-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.104</strong></span> انرژیِ گم‌شده در قاعده‌های خفاش و صدا را بنویسید.</p>
</div>
<div id="exr-ch15-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.105</strong></span> اثرِ آستانهٔ تندی در قاعدهٔ خفاش را بنویسید.</p>
</div>
<div id="exr-ch15-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.106</strong></span> دسترس‌پذیریِ زمانی و انرژی‌محور را در دو الگوی خرابی بنویسید.</p>
</div>
<div id="exr-ch15-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.107</strong></span> تفاوتِ دو تعریف را به انرژی برگردانید.</p>
</div>
<div id="exr-ch15-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.108</strong></span> سهمِ بازیافته از بُرش را برای چهار باتری بنویسید.</p>
</div>
<div id="exr-ch15-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.109</strong></span> چهار ورودیِ اولِ نمودارِ گردباد را با بازه‌شان بنویسید.</p>
</div>
<div id="exr-ch15-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.110</strong></span> بادِ ماهانه و ساعتی را مقایسه کنید.</p>
</div>
<div id="exr-ch15-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.111</strong></span> خورشیدیِ ژانویه و ژوئیه را در دو مدل مقایسه کنید.</p>
</div>
<div id="exr-ch15-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.112</strong></span> امتیازِ احتمالاتیِ هماد را با خطای میانگینش مقایسه کنید.</p>
</div>
<div id="exr-ch15-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.113</strong></span> تلفِ سالانهٔ اینورتر را با بازدهِ بیشینه مقایسه کنید.</p>
</div>
<div id="exr-ch15-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.114</strong></span> ارزشِ از دست‌رفتهٔ بُرش را با سه قاعده برای بلوکِ <span class="ltr" dir="ltr">80 MW</span> بنویسید.</p>
</div>
<div id="exr-ch15-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.115</strong></span> درآمدِ آزمون را برای کمیت‌های <span class="ltr" dir="ltr">0.30</span>، <span class="ltr" dir="ltr">0.50</span> و <span class="ltr" dir="ltr">0.90</span> بنویسید.</p>
</div>
<div id="exr-ch15-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.116</strong></span> ارزشِ هر مگاوات کاهشِ خطای پیش‌بینی را برآورد کنید.</p>
</div>
<div id="exr-ch15-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.117</strong></span> ارزشِ پیش‌بینیِ کامل را بنویسید و معنایش را بگویید.</p>
</div>
<div id="exr-ch15-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.118</strong></span> انرژیِ حقیقیِ از دست‌رفته برای توانِ واکنشی را در دو حالت بنویسید.</p>
</div>
<div id="exr-ch15-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.119</strong></span> حدِ توانِ حقیقیِ اینورترهای <span class="ltr" dir="ltr">49 MVA</span> را وقتی همهٔ توانِ واکنشیِ <span class="ltr" dir="ltr">100 MW</span> را می‌دهند حساب کنید.</p>
</div>
<div id="exr-ch15-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.120</strong></span> انرژی و ارزشِ <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span> را با جابه‌جاییِ زمانی بنویسید.</p>
</div>
<div id="exr-ch15-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.121</strong></span> ارزشِ هر مگاوات‌ساعتِ از دست‌رفته در جابه‌جاییِ زمانی چیست؟</p>
</div>
<div id="exr-ch15-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.122</strong></span> گام‌های پل از مدلِ A به B را بنویسید.</p>
</div>
<div id="exr-ch15-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.123</strong></span> چرا تولیدِ بادیِ ساعتِ <a href="#exm-ch15-onehour" class="quarto-xref">مثال&nbsp;<span>15.7</span></a> با دست <span class="ltr" dir="ltr">40.46</span> و در برنامه <span class="ltr" dir="ltr">42.44 MW</span> است؟</p>
</div>
<div id="exr-ch15-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.124</strong></span> خالصِ سال‌های ۱ و ۲۵ و میانگینِ عمر را بنویسید.</p>
</div>
<div id="exr-ch15-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.125</strong></span> خطای پیش‌بینی را در ژانویه و ژوئیه و بازهٔ ساعتی‌اش بنویسید.</p>
</div>
<div id="exr-ch15-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.126</strong></span> تلف و باتریِ لازم برای حدِ شیبِ <span class="ltr" dir="ltr">5 MW</span> در دقیقه را در روزِ ابریِ پراکنده بنویسید.</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="15.16.3">
<h3 data-number="15.16.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">15.16.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch15-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.127</strong></span> حدِ صادرات <span class="ltr" dir="ltr">90 MW</span> شود. بُرش چقدر است و چه می‌کنید؟</p>
</div>
<div id="exr-ch15-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.128</strong></span> دسترس‌پذیریِ باد یک درصد بیشتر شود. خالص چقدر بیشتر است؟</p>
</div>
<div id="exr-ch15-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.129</strong></span> هزینهٔ هر مگاوات‌ساعتِ بازیافته با سیاستِ آستانه چیست؟</p>
</div>
<div id="exr-ch15-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.130</strong></span> درآمدِ <span class="ltr" dir="ltr">P30</span> با باتری و <span class="ltr" dir="ltr">P50</span> را مقایسه کنید.</p>
</div>
<div id="exr-ch15-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.131</strong></span> سرمایه‌گذار می‌پرسد «چرا شانزده درصد تلفِ خورشیدی؟». پاسخ دهید.</p>
</div>
<div id="exr-ch15-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.132</strong></span> تأمین‌کنندهٔ پیش‌بینی جذرِ میانگینِ مربعاتِ <span class="ltr" dir="ltr">4 %</span> برای روزِ بعد ادعا می‌کند. چه می‌پرسید؟</p>
</div>
<div id="exr-ch15-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.133</strong></span> یک مدل‌ساز گرد و غبار را پس از بُرش با ضریب زده است. اثر و اصلاح؟</p>
</div>
<div id="exr-ch15-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.134</strong></span> گزارشِ تولید سال را نمی‌گوید. چه چیزی کم است؟</p>
</div>
<div id="exr-ch15-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.135</strong></span> برای بهره‌بردار، ماه‌های برنامهٔ نگهداریِ بزرگ را پیشنهاد کنید.</p>
</div>
<div id="exr-ch15-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.136</strong></span> قیمتِ کسری سه برابرِ برنامه شود. کمیتِ عرضه چه می‌شود؟</p>
</div>
<div id="exr-ch15-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.137</strong></span> ماژول‌ها <span class="ltr" dir="ltr">2 %</span> زیرِ توانِ برچسب آزموده شدند. مدل چه تغییری می‌کند؟</p>
</div>
<div id="exr-ch15-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.138</strong></span> دادهٔ واقعیِ نیروگاه پس از سالِ اول <span class="ltr" dir="ltr">3 %</span> کمتر از مدل است. گام‌های بررسی؟</p>
</div>
<div id="exr-ch15-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.139</strong></span> برای یک روزِ ابریِ ناگهانی، کدام پیش‌بینی را به کار می‌برید؟</p>
</div>
<div id="exr-ch15-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.140</strong></span> شبکه پیش‌بینیِ پانزده‌دقیقه‌ای می‌خواهد. چه تغییری لازم است؟</p>
</div>
<div id="exr-ch15-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.141</strong></span> مدیر می‌خواهد شست‌وشو هر هفته باشد «تا خیالمان راحت باشد». پاسخ دهید.</p>
</div>
<div id="exr-ch15-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.142</strong></span> آبِ شست‌وشو از کجا می‌آید؟</p>
</div>
<div id="exr-ch15-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.143</strong></span> تخریبِ واقعیِ ماژول دو برابرِ فرض است. اثر بر سالِ دهم؟</p>
</div>
<div id="exr-ch15-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.144</strong></span> انحرافِ پیش‌بینی را برای اپراتورِ شبکه گزارش کنید.</p>
</div>
<div id="exr-ch15-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.145</strong></span> در گزارشِ تولید، بُرشِ حدِ صادرات در کدام مرز می‌آید؟</p>
</div>
<div id="exr-ch15-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.146</strong></span> برای وام‌دهنده توضیح دهید چرا بیانیهٔ تولید <span class="ltr" dir="ltr">P90</span> ندارد.</p>
</div>
<div id="exr-ch15-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.147</strong></span> وام‌دهنده می‌پرسد چرا هیبرید از مزرعهٔ بادیِ تنها برای بدهی کم‌ریسک‌تر است. پاسخ دهید.</p>
</div>
<div id="exr-ch15-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.148</strong></span> سرمایه‌گذار <span class="ltr" dir="ltr">80 MW</span> خورشیدی پشتِ همان اتصال پیشنهاد می‌کند. چه چیزی را حساب می‌کنید؟</p>
</div>
<div id="exr-ch15-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.149</strong></span> یک مدل‌ساز بُرشِ حدِ صادرات را از توزیعِ وایبول حساب کرده است. ایراد؟</p>
</div>
<div id="exr-ch15-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.150</strong></span> نسبتِ عملکردِ ژوئیه <span class="ltr" dir="ltr">0.807</span> است و پیمانکارِ نگهداری را مقصر می‌دانند. پاسخ دهید.</p>
</div>
<div id="exr-ch15-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.151</strong></span> شبکه سقفِ بهاری اعلام کرده است. چگونه ثبت و از چه کسی پیگیری می‌کنید؟</p>
</div>
<div id="exr-ch15-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.152</strong></span> نمودارِ رتبهٔ همادِ تأمین‌کننده شکلِ U دارد. پیش از ساختنِ ذخیره چه می‌کنید؟</p>
</div>
<div id="exr-ch15-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.153</strong></span> تأمین‌کننده «روزِ سال» را با هشت ماه داده به مدل داده است. خطر؟</p>
</div>
<div id="exr-ch15-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.154</strong></span> مالک می‌خواهد مدل را <span class="ltr" dir="ltr">0.55 %</span> پایین بیاورد تا با سالِ نخست جور شود. پاسخ دهید.</p>
</div>
<div id="exr-ch15-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.155</strong></span> گزارشِ تولید فقط صادراتِ خالص را آورده است. چه چیزی کم است؟</p>
</div>
<div id="exr-ch15-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.156</strong></span> بازار اصلاحِ درون‌روزی را با هزینه می‌پذیرد. چه وقت ارزش دارد؟</p>
</div>
<div id="exr-ch15-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.157</strong></span> مرجعِ مجوز آستانهٔ <span class="ltr" dir="ltr">6.5 m/s</span> را پیشنهاد می‌کند. اثر را بگویید و گام‌های بعد را بنویسید.</p>
</div>
<div id="exr-ch15-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.158</strong></span> قرارداد <span class="ltr" dir="ltr">97 %</span> دسترس‌پذیریِ زمانی تضمین می‌کند. در مدل چه می‌گذارید؟</p>
</div>
<div id="exr-ch15-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.159</strong></span> پیشنهاد می‌شود باتریِ <span class="ltr" dir="ltr">40 MW</span> و <span class="ltr" dir="ltr">160 MWh</span> فقط برای گرفتنِ بُرشِ بلوکِ <span class="ltr" dir="ltr">80 MW</span> خریده شود. ارزیابی کنید.</p>
</div>
<div id="exr-ch15-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.160</strong></span> سرمایه‌گذار صفحه‌گستردهٔ ماهانه برای وام آورده است. پاسخ دهید.</p>
</div>
<div id="exr-ch15-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.161</strong></span> مالک می‌پرسد بودجهٔ اندازه‌گیریِ بیشتر را کجا خرج کند.</p>
</div>
<div id="exr-ch15-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.162</strong></span> یک فروشنده پیش‌بینی‌ای با <span class="ltr" dir="ltr">20 %</span> خطای کمتر به قیمتِ <span class="ltr" dir="ltr">200 k u</span> در سال می‌فروشد. ارزیابی کنید.</p>
</div>
<div id="exr-ch15-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.163</strong></span> دو مالکِ هیبریدِ هم‌مکان بر سرِ قاعدهٔ بُرش اختلاف دارند. چه پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch15-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.164</strong></span> اپراتورِ شبکه ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> می‌خواهد و طراح می‌خواهد همه را از اینورترهای خورشیدی بدهد. پاسخ دهید.</p>
</div>
<div id="exr-ch15-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.165</strong></span> وام‌دهنده می‌پرسد چرا بیانیهٔ <span class="ltr" dir="ltr">S1</span> انرژیِ کمتری از <span class="ltr" dir="ltr">S0</span> دارد. پاسخ دهید.</p>
</div>
<div id="exr-ch15-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.166</strong></span> بازبین <span class="ltr" dir="ltr">2 %</span> کمتر از شما برآورد کرده است. گام‌های کارتان را بنویسید.</p>
</div>
<div id="exr-ch15-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.167</strong></span> وام‌دهنده عددِ سالِ اول را برای همهٔ سال‌های وام به کار برده است. اثر و اصلاح؟</p>
</div>
<div id="exr-ch15-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.168</strong></span> بهره‌بردار ذخیرهٔ ثابتِ سالانه می‌خواهد. با نقشهٔ خطا پاسخ دهید.</p>
</div>
<div id="exr-ch15-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.169</strong></span> شبکه حدِ شیب اعلام کرده است و مالک می‌پرسد چقدر انرژی از دست می‌رود. چه داده‌ای لازم است؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="15.16.4">
<h3 data-number="15.16.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">15.16.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch15-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.170</strong></span> دفترِ ورودی‌های مدل را با ستون‌ها و ردیف‌های نیروگاهِ P طراحی کنید.</p>
</div>
<div id="exr-ch15-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.171</strong></span> آزمون‌های خودکارِ مدل را طراحی کنید.</p>
</div>
<div id="exr-ch15-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.172</strong></span> روشِ شبیه‌سازیِ دسترس‌پذیریِ هر توربین را طراحی کنید.</p>
</div>
<div id="exr-ch15-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.173</strong></span> گزارشِ تولید را سرفصل‌بندی کنید.</p>
</div>
<div id="exr-ch15-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.174</strong></span> آزمونِ منصفانهٔ پیش‌بینی را با پنجرهٔ غلتان طراحی کنید.</p>
</div>
<div id="exr-ch15-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.175</strong></span> گزارشِ اعتبارسنجیِ پیش‌بینی را با جدول‌ها طراحی کنید.</p>
</div>
<div id="exr-ch15-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.176</strong></span> کمیت‌های وابسته به سطحِ پیش‌بینی را طراحی کنید.</p>
</div>
<div id="exr-ch15-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.177</strong></span> سیاستِ شست‌وشو با آستانهٔ تطبیقی (بر حسبِ قیمت و فصل) طراحی کنید.</p>
</div>
<div id="exr-ch15-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.178</strong></span> برنامهٔ مقایسهٔ مدل با دادهٔ بهره‌برداری را طراحی کنید.</p>
</div>
<div id="exr-ch15-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.179</strong></span> تمرینِ عرضه با باتری را به یک قاعدهٔ کنترل تبدیل کنید.</p>
</div>
<div id="exr-ch15-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.180</strong></span> آزمونی برای <code>Waterfall.check</code> بنویسید که شمارشِ دوباره را بگیرد.</p>
</div>
<div id="exr-ch15-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.181</strong></span> تفکیکِ زمانیِ لازم را برای نیروگاهی با بُرشِ زیاد طراحی کنید.</p>
</div>
<div id="exr-ch15-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.182</strong></span> روشِ نگهداریِ نسخه‌های مدل و گزارش‌ها را بنویسید.</p>
</div>
<div id="exr-ch15-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.183</strong></span> طرحی برای استفاده از همادِ پیش‌بینی در ذخیره بنویسید.</p>
</div>
<div id="exr-ch15-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.184</strong></span> رابطِ این فصل با فصلِ ۱۶ را تعریف کنید.</p>
</div>
<div id="exr-ch15-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.185</strong></span> گزارشِ مقایسهٔ سالِ نخست را با جدول‌هایش طراحی کنید.</p>
</div>
<div id="exr-ch15-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.186</strong></span> مطالعهٔ اندازهٔ بلوکِ خورشیدی با گزینهٔ باتری را طراحی کنید.</p>
</div>
<div id="exr-ch15-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.187</strong></span> روشی برای اجرای مدل روی چند سال طراحی کنید که دامِ ینسن را ندارد.</p>
</div>
<div id="exr-ch15-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.188</strong></span> روشِ کالیبره کردن و وارسیِ هماد را طراحی کنید.</p>
</div>
<div id="exr-ch15-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.189</strong></span> طرحِ برچسب‌گذاریِ دادهٔ کنترل و پایش برای آموزشِ پیش‌بینی را بنویسید.</p>
</div>
<div id="exr-ch15-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.190</strong></span> آمیزه با وزنِ هر افق و برنامهٔ بازبرازش طراحی کنید.</p>
</div>
<div id="exr-ch15-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.191</strong></span> ماژولِ کاهشِ تولیدِ محیطی را برای مدل طراحی کنید.</p>
</div>
<div id="exr-ch15-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.192</strong></span> مطالعهٔ حساسیت با بازه‌های مستند طراحی کنید.</p>
</div>
<div id="exr-ch15-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.193</strong></span> الگوی گزارشِ تولید را بنویسید.</p>
</div>
<div id="exr-ch15-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.194</strong></span> آزمونی برای <code>ac_from_dc</code> بنویسید که وارون بودن را بسنجد.</p>
</div>
<div id="exr-ch15-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.195</strong></span> فهرستِ وارسیِ پیش از انتشارِ مدل را از <a href="#tbl-ch15-errors" class="quarto-xref">جدول&nbsp;<span>15.4</span></a> بسازید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="15.16.5">
<h3 data-number="15.16.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">15.16.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch15-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.196</strong></span> <span class="ltr" dir="ltr">D-019</span> را در برابرِ «همان عددِ فصلِ ۵» دفاع کنید.</p>
</div>
<div id="exr-ch15-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.197</strong></span> ادعای «یادگیریِ ماشینیِ ما خطا را نصف کرد» را ارزیابی کنید.</p>
</div>
<div id="exr-ch15-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.198</strong></span> مدلِ شما و مدلِ بازبین <span class="ltr" dir="ltr">2 %</span> فرق دارند. روشِ آشتی را بنویسید.</p>
</div>
<div id="exr-ch15-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.199</strong></span> برای یک غیرمهندس توضیح دهید چرا شست‌وشوی بیشتر همیشه بهتر نیست.</p>
</div>
<div id="exr-ch15-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.200</strong></span> پنج درسِ این فصل را که بیشترین اثر را بر درآمد دارند مرتب کنید.</p>
</div>
<div id="exr-ch15-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.201</strong></span> سناریوی <span class="ltr" dir="ltr">S1</span> را به مدل بیفزایید و بگویید چه چیزی عوض می‌شود.</p>
</div>
<div id="exr-ch15-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.202</strong></span> خلاصهٔ دفاعِ فصلِ ۱۵ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.</p>
</div>
<div id="exr-ch15-203" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.203</strong></span> نشان دهید مدلِ بانک‌پذیر چه چیزی بیش از مدلِ این فصل دارد.</p>
</div>
<div id="exr-ch15-204" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.204</strong></span> اگر دادهٔ پیش‌بینیِ واقعی نیاید، نیروگاه چگونه کار می‌کند؟</p>
</div>
<div id="exr-ch15-205" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.205</strong></span> یک گامِ تلف را پیدا کنید که در این مدل نیست و ردیفش را در دفترِ تلف‌ها بنویسید.</p>
</div>
<div id="exr-ch15-206" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.206</strong></span> انتخابِ <span class="ltr" dir="ltr">50 MW</span> خورشیدی را در برابرِ پیشنهادِ <span class="ltr" dir="ltr">80 MW</span> با عدد دفاع کنید.</p>
</div>
<div id="exr-ch15-207" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.207</strong></span> ادعای «نسبتِ عملکردِ <span class="ltr" dir="ltr">0.839</span> یعنی نیروگاه ضعیف است» را بسنجید.</p>
</div>
<div id="exr-ch15-208" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.208</strong></span> تغییرِ سال به سال و <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله را برای بدهی به هم ربط دهید.</p>
</div>
<div id="exr-ch15-209" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.209</strong></span> انتخاب‌های مدلِ این فصل را بر حسبِ اثر مرتب و بگویید کدام را اول اعتبارسنجی می‌کنید.</p>
</div>
<div id="exr-ch15-210" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.210</strong></span> نشان دهید بیشینه کردنِ درآمد همان کمینه کردنِ زیانِ پینبال است و نتیجه‌اش را برای خریدِ پیش‌بینی بگویید.</p>
</div>
<div id="exr-ch15-211" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 15.211</strong></span> ساختارِ بیانیهٔ تولیدِ این فصل را برای مهندسِ مستقلِ وام‌دهنده دفاع کنید.</p>
</div>
</section>
</section>
<section id="sec-ch15-solutions" class="level2" data-number="15.17">
<h2 data-number="15.17" class="anchored" data-anchor-id="sec-ch15-solutions"><span class="header-section-number">15.17</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>worked</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch15-examples-out" class="quarto-xref"><span>بخش 15.17.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-1" class="quarto-xref">تمرین&nbsp;<span>15.1</span></a>.</strong> <span class="ltr" dir="ltr">220 MWh</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-2" class="quarto-xref">تمرین&nbsp;<span>15.2</span></a>.</strong> <span class="ltr" dir="ltr">9.69 %</span>، نه <span class="ltr" dir="ltr">10</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-3" class="quarto-xref">تمرین&nbsp;<span>15.3</span></a>.</strong> <span class="ltr" dir="ltr">0.375</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-4" class="quarto-xref">تمرین&nbsp;<span>15.4</span></a>.</strong> <span class="ltr" dir="ltr">0.247</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-5" class="quarto-xref">تمرین&nbsp;<span>15.5</span></a>.</strong> <span class="ltr" dir="ltr">−10.2 %</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-6" class="quarto-xref">تمرین&nbsp;<span>15.6</span></a>.</strong> <span class="ltr" dir="ltr">0.96 MW</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-7" class="quarto-xref">تمرین&nbsp;<span>15.7</span></a>.</strong> <span class="ltr" dir="ltr">0.88</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-8" class="quarto-xref">تمرین&nbsp;<span>15.8</span></a>.</strong> <span class="ltr" dir="ltr">0.922</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-9" class="quarto-xref">تمرین&nbsp;<span>15.9</span></a>.</strong> <span class="ltr" dir="ltr">4.47 MW</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-10" class="quarto-xref">تمرین&nbsp;<span>15.10</span></a>.</strong> <span class="ltr" dir="ltr">4.0 MW</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-11" class="quarto-xref">تمرین&nbsp;<span>15.11</span></a>.</strong> <span class="ltr" dir="ltr">0.59</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-12" class="quarto-xref">تمرین&nbsp;<span>15.12</span></a>.</strong> <span class="ltr" dir="ltr">9.0</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-13" class="quarto-xref">تمرین&nbsp;<span>15.13</span></a>.</strong> <span class="ltr" dir="ltr">0.20</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-14" class="quarto-xref">تمرین&nbsp;<span>15.14</span></a>.</strong> <span class="ltr" dir="ltr">0.80</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-15" class="quarto-xref">تمرین&nbsp;<span>15.15</span></a>.</strong> <span class="ltr" dir="ltr">109.2 m³</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-16" class="quarto-xref">تمرین&nbsp;<span>15.16</span></a>.</strong> <span class="ltr" dir="ltr">0.927</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-17" class="quarto-xref">تمرین&nbsp;<span>15.17</span></a>.</strong> <span class="ltr" dir="ltr">408 MWh</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-18" class="quarto-xref">تمرین&nbsp;<span>15.18</span></a>.</strong> <span class="ltr" dir="ltr">12,500 u</span> در سال (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-19" class="quarto-xref">تمرین&nbsp;<span>15.19</span></a>.</strong> <span class="ltr" dir="ltr">1.92 GWh</span> (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-20" class="quarto-xref">تمرین&nbsp;<span>15.20</span></a>.</strong> معیار: پرسش، ورودی، معیارِ درستی (<a href="#tbl-ch15-twomodels" class="quarto-xref">جدول&nbsp;<span>15.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-21" class="quarto-xref">تمرین&nbsp;<span>15.21</span></a>.</strong> پایانهٔ واحد، باسِ ولتاژِ متوسط، نقطهٔ اتصال (<a href="#tbl-ch15-boundary" class="quarto-xref">جدول&nbsp;<span>15.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-22" class="quarto-xref">تمرین&nbsp;<span>15.22</span></a>.</strong> هر درصد نسبت به انرژیِ ورودی به همان گام است؛ ضرب می‌شوند (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-23" class="quarto-xref">تمرین&nbsp;<span>15.23</span></a>.</strong> تکرارِ مقدار، یا تکرارِ شاخصِ صافی (<a href="#sec-ch15-e-why" class="quarto-xref"><span>بخش 15.6.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-24" class="quarto-xref">تمرین&nbsp;<span>15.24</span></a>.</strong> اطلاعاتِ ناشناخته در زمانِ صدور در آموزش یا ارزیابی (<a href="#sec-ch15-e-leakage" class="quarto-xref"><span>بخش 15.6.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-25" class="quarto-xref">تمرین&nbsp;<span>15.25</span></a>.</strong> تغییرِ بزرگِ توان در زمانِ کوتاه (<a href="#sec-ch15-e-ramps" class="quarto-xref"><span>بخش 15.6.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-26" class="quarto-xref">تمرین&nbsp;<span>15.26</span></a>.</strong> <span class="math inline">\(k = 2.13\)</span> (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-27" class="quarto-xref">تمرین&nbsp;<span>15.27</span></a>.</strong> <span class="ltr" dir="ltr">7.61 m/s</span> (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-28" class="quarto-xref">تمرین&nbsp;<span>15.28</span></a>.</strong> <span class="ltr" dir="ltr">0.839</span> (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-29" class="quarto-xref">تمرین&nbsp;<span>15.29</span></a>.</strong> <span class="ltr" dir="ltr">66.2 °C</span> (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-30" class="quarto-xref">تمرین&nbsp;<span>15.30</span></a>.</strong> <span class="ltr" dir="ltr">0.64 MW</span> (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-31" class="quarto-xref">تمرین&nbsp;<span>15.31</span></a>.</strong> <span class="ltr" dir="ltr">1.235</span>، یعنی <span class="ltr" dir="ltr">+23.5 %</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-32" class="quarto-xref">تمرین&nbsp;<span>15.32</span></a>.</strong> <span class="ltr" dir="ltr">4.76</span> و <span class="ltr" dir="ltr">1.96 %</span> (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-33" class="quarto-xref">تمرین&nbsp;<span>15.33</span></a>.</strong> <span class="ltr" dir="ltr">45 MW</span> (<span class="ltr" dir="ltr">P58</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-34" class="quarto-xref">تمرین&nbsp;<span>15.34</span></a>.</strong> <span class="ltr" dir="ltr">0.33 %</span> (<span class="ltr" dir="ltr">P60</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-35" class="quarto-xref">تمرین&nbsp;<span>15.35</span></a>.</strong> <span class="ltr" dir="ltr">5.4 MW</span> (<span class="ltr" dir="ltr">P62</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-36" class="quarto-xref">تمرین&nbsp;<span>15.36</span></a>.</strong> <span class="ltr" dir="ltr">0.57 %</span> (<span class="ltr" dir="ltr">P63</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-37" class="quarto-xref">تمرین&nbsp;<span>15.37</span></a>.</strong> <span class="ltr" dir="ltr">0.980</span> (<span class="ltr" dir="ltr">P68</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-38" class="quarto-xref">تمرین&nbsp;<span>15.38</span></a>.</strong> سهمِ هر رتبهٔ مشاهده میانِ اعضای هماد (<a href="#sec-ch15-e-ensemble" class="quarto-xref"><span>بخش 15.6.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-39" class="quarto-xref">تمرین&nbsp;<span>15.39</span></a>.</strong> سهمِ ساعت‌هایی که مشاهده زیرِ کمیت است، برابرِ سطحِ آن (<a href="#sec-ch15-e-reliability" class="quarto-xref"><span>بخش 15.6.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-40" class="quarto-xref">تمرین&nbsp;<span>15.40</span></a>.</strong> بُرشِ بیشتر (<a href="#sec-ch15-c-overbuild" class="quarto-xref"><span>بخش 15.4.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-41" class="quarto-xref">تمرین&nbsp;<span>15.41</span></a>.</strong> <a href="#eq-ch15-jensen" class="quarto-xref">معادلهٔ&nbsp;<span>15.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-42" class="quarto-xref">تمرین&nbsp;<span>15.42</span></a>.</strong> قیمت‌های جدا و حسابِ جدا (<a href="#sec-ch15-c-import" class="quarto-xref"><span>بخش 15.4.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-43" class="quarto-xref">تمرین&nbsp;<span>15.43</span></a>.</strong> <span class="ltr" dir="ltr">2,250 MWh</span> (<span class="ltr" dir="ltr">P69</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-44" class="quarto-xref">تمرین&nbsp;<span>15.44</span></a>.</strong> <span class="ltr" dir="ltr">68</span> (<span class="ltr" dir="ltr">P71</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-45" class="quarto-xref">تمرین&nbsp;<span>15.45</span></a>.</strong> <span class="ltr" dir="ltr">5.79 GWh</span> (<span class="ltr" dir="ltr">P73</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-46" class="quarto-xref">تمرین&nbsp;<span>15.46</span></a>.</strong> <span class="ltr" dir="ltr">2.0 %</span> (<span class="ltr" dir="ltr">P75</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-47" class="quarto-xref">تمرین&nbsp;<span>15.47</span></a>.</strong> سهمِ ساعت‌ها، سهمِ انرژی (<a href="#sec-ch15-c-availtime" class="quarto-xref"><span>بخش 15.4.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-48" class="quarto-xref">تمرین&nbsp;<span>15.48</span></a>.</strong> میانگینِ قدرِ مطلقِ خطا (<a href="#eq-ch15-crps" class="quarto-xref">معادلهٔ&nbsp;<span>15.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-49" class="quarto-xref">تمرین&nbsp;<span>15.49</span></a>.</strong> تغییرِ خروجی با یک ورودی در هر بار، به ترتیبِ اثر (<a href="#sec-ch15-d-tornado" class="quarto-xref"><span>بخش 15.5.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-50" class="quarto-xref">تمرین&nbsp;<span>15.50</span></a>.</strong> <span class="ltr" dir="ltr">0.4930</span>، بازده <span class="ltr" dir="ltr">98.6 %</span> (<span class="ltr" dir="ltr">P76</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-51" class="quarto-xref">تمرین&nbsp;<span>15.51</span></a>.</strong> <span class="ltr" dir="ltr">86.0 %</span> (<span class="ltr" dir="ltr">P80</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-52" class="quarto-xref">تمرین&nbsp;<span>15.52</span></a>.</strong> <span class="ltr" dir="ltr">0.40</span> (<span class="ltr" dir="ltr">P78</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-53" class="quarto-xref">تمرین&nbsp;<span>15.53</span></a>.</strong> <span class="ltr" dir="ltr">32.9 Mvar</span> (<span class="ltr" dir="ltr">P81</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-54" class="quarto-xref">تمرین&nbsp;<span>15.54</span></a>.</strong> <span class="ltr" dir="ltr">1,761 MWh</span> (<span class="ltr" dir="ltr">P82</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-55" class="quarto-xref">تمرین&nbsp;<span>15.55</span></a>.</strong> اعمالِ یکی‌یکیِ انتخاب‌های مدلِ دوم با تغییرِ هر گام (<a href="#sec-ch15-d-bridge" class="quarto-xref"><span>بخش 15.5.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-56" class="quarto-xref">تمرین&nbsp;<span>15.56</span></a>.</strong> <span class="ltr" dir="ltr">59.3 °C</span> (<a href="#exm-ch15-onehour" class="quarto-xref">مثال&nbsp;<span>15.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-57" class="quarto-xref">تمرین&nbsp;<span>15.57</span></a>.</strong> <span class="ltr" dir="ltr">8.84 m/s</span> (<a href="#exm-ch15-onehour" class="quarto-xref">مثال&nbsp;<span>15.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-58" class="quarto-xref">تمرین&nbsp;<span>15.58</span></a>.</strong> <span class="ltr" dir="ltr">30.93</span> و <span class="ltr" dir="ltr">18.92 GWh</span>؛ باد (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-59" class="quarto-xref">تمرین&nbsp;<span>15.59</span></a>.</strong> چگالی <span class="ltr" dir="ltr">−8.53</span>، دنباله <span class="ltr" dir="ltr">−4.01</span>، بلندمدت <span class="ltr" dir="ltr">+2.77 %</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-60" class="quarto-xref">تمرین&nbsp;<span>15.60</span></a>.</strong> دما و زاویه <span class="ltr" dir="ltr">−7.61</span>، مستقیم <span class="ltr" dir="ltr">−3.00</span>، اینورتر <span class="ltr" dir="ltr">−1.66 %</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-61" class="quarto-xref">تمرین&nbsp;<span>15.61</span></a>.</strong> <span class="ltr" dir="ltr">−1.09</span>، <span class="ltr" dir="ltr">−0.79</span>، <span class="ltr" dir="ltr">−0.08</span>، <span class="ltr" dir="ltr">−0.17 %</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-62" class="quarto-xref">تمرین&nbsp;<span>15.62</span></a>.</strong> باد <span class="ltr" dir="ltr">11.73</span> و <span class="ltr" dir="ltr">11.95</span>؛ خورشیدی <span class="ltr" dir="ltr">16.10</span> و <span class="ltr" dir="ltr">17.16 %</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-63" class="quarto-xref">تمرین&nbsp;<span>15.63</span></a>.</strong> <span class="ltr" dir="ltr">313</span> در برابرِ <span class="ltr" dir="ltr">227 MWh</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-64" class="quarto-xref">تمرین&nbsp;<span>15.64</span></a>.</strong> <span class="ltr" dir="ltr">1.59</span> و <span class="ltr" dir="ltr">1.50 %</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-65" class="quarto-xref">تمرین&nbsp;<span>15.65</span></a>.</strong> <span class="ltr" dir="ltr">+0.10 %</span> (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-66" class="quarto-xref">تمرین&nbsp;<span>15.66</span></a>.</strong> بُرش <span class="ltr" dir="ltr">411</span> و هم‌بستگی <span class="ltr" dir="ltr">−0.126</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-67" class="quarto-xref">تمرین&nbsp;<span>15.67</span></a>.</strong> <span class="ltr" dir="ltr">0.02</span> تا <span class="ltr" dir="ltr">5.43 %</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-68" class="quarto-xref">تمرین&nbsp;<span>15.68</span></a>.</strong> <span class="ltr" dir="ltr">+0.25 GWh</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-69" class="quarto-xref">تمرین&nbsp;<span>15.69</span></a>.</strong> <span class="ltr" dir="ltr">101.82 GWh</span>، <span class="ltr" dir="ltr">−6.5 %</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-70" class="quarto-xref">تمرین&nbsp;<span>15.70</span></a>.</strong> <span class="ltr" dir="ltr">227</span> ذخیره و <span class="ltr" dir="ltr">195 MWh</span> بازگردانده (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-71" class="quarto-xref">تمرین&nbsp;<span>15.71</span></a>.</strong> <span class="ltr" dir="ltr">401 MWh</span>، <span class="ltr" dir="ltr">286</span> تا <span class="ltr" dir="ltr">516</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-72" class="quarto-xref">تمرین&nbsp;<span>15.72</span></a>.</strong> <span class="ltr" dir="ltr">7.1</span> تا <span class="ltr" dir="ltr">12.1 %</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-73" class="quarto-xref">تمرین&nbsp;<span>15.73</span></a>.</strong> <span class="ltr" dir="ltr">17.4</span>، <span class="ltr" dir="ltr">8.6</span> و <span class="ltr" dir="ltr">9.7 %</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-74" class="quarto-xref">تمرین&nbsp;<span>15.74</span></a>.</strong> <span class="ltr" dir="ltr">78.7</span>، <span class="ltr" dir="ltr">80.0</span> و <span class="ltr" dir="ltr">79.0 %</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-75" class="quarto-xref">تمرین&nbsp;<span>15.75</span></a>.</strong> <span class="ltr" dir="ltr">7.20</span> و <span class="ltr" dir="ltr">7.59</span> در برابرِ <span class="ltr" dir="ltr">10.38 MW</span> (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-76" class="quarto-xref">تمرین&nbsp;<span>15.76</span></a>.</strong> <span class="ltr" dir="ltr">0.43</span> و <span class="ltr" dir="ltr">0.67</span>؛ ماندگاری <span class="ltr" dir="ltr">0.10</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-77" class="quarto-xref">تمرین&nbsp;<span>15.77</span></a>.</strong> <span class="ltr" dir="ltr">9.47</span>، <span class="ltr" dir="ltr">1.52</span> و <span class="ltr" dir="ltr">1.29 %</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-78" class="quarto-xref">تمرین&nbsp;<span>15.78</span></a>.</strong> <span class="ltr" dir="ltr">1.43</span> و <span class="ltr" dir="ltr">1.52 %</span> (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-79" class="quarto-xref">تمرین&nbsp;<span>15.79</span></a>.</strong> <span class="ltr" dir="ltr">10,872</span> و <span class="ltr" dir="ltr">4,418 MWh</span> (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-80" class="quarto-xref">تمرین&nbsp;<span>15.80</span></a>.</strong> چرخهٔ روزانه (<a href="#exm-ch15-horizon" class="quarto-xref">مثال&nbsp;<span>15.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-81" class="quarto-xref">تمرین&nbsp;<span>15.81</span></a>.</strong> صفرهای شب هر پیش‌بینی را خوب نشان می‌دهند (<a href="#exm-ch15-technology" class="quarto-xref">مثال&nbsp;<span>15.40</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-82" class="quarto-xref">تمرین&nbsp;<span>15.82</span></a>.</strong> هزینهٔ شست‌وشوهای اضافه بیش از انرژیِ بازیافته (<a href="#exm-ch15-policies" class="quarto-xref">مثال&nbsp;<span>15.51</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-83" class="quarto-xref">تمرین&nbsp;<span>15.83</span></a>.</strong> <span class="ltr" dir="ltr">−2.1</span>، <span class="ltr" dir="ltr">+3.1</span> و <span class="ltr" dir="ltr">−2.1 %</span> (<a href="#exm-ch15-pvmodels" class="quarto-xref">مثال&nbsp;<span>15.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-84" class="quarto-xref">تمرین&nbsp;<span>15.84</span></a>.</strong> <span class="ltr" dir="ltr">−0.46</span>، <span class="ltr" dir="ltr">−0.95</span> و <span class="ltr" dir="ltr">−1.54 %</span> (<a href="#exm-ch15-windmodels" class="quarto-xref">مثال&nbsp;<span>15.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-85" class="quarto-xref">تمرین&nbsp;<span>15.85</span></a>.</strong> <span class="ltr" dir="ltr">4.35</span>، <span class="ltr" dir="ltr">4.00</span> و <span class="ltr" dir="ltr">3.46 %</span>؛ حدودِ <span class="ltr" dir="ltr">1.78 GWh</span> (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-86" class="quarto-xref">تمرین&nbsp;<span>15.86</span></a>.</strong> <span class="ltr" dir="ltr">16,678</span> و <span class="ltr" dir="ltr">16,603 MWh</span> (<span class="ltr" dir="ltr">−0.4 %</span>)، <a href="#exm-ch15-weibull" class="quarto-xref">مثال&nbsp;<span>15.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-87" class="quarto-xref">تمرین&nbsp;<span>15.87</span></a>.</strong> <span class="ltr" dir="ltr">6.74 m/s</span>: <span class="ltr" dir="ltr">−2.0</span> و <span class="ltr" dir="ltr">−0.1 %</span>؛ <span class="ltr" dir="ltr">5.5 m/s</span>: <span class="ltr" dir="ltr">+4.9</span> و <span class="ltr" dir="ltr">−5.9 %</span> (<a href="#exm-ch15-weibull" class="quarto-xref">مثال&nbsp;<span>15.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-88" class="quarto-xref">تمرین&nbsp;<span>15.88</span></a>.</strong> <span class="ltr" dir="ltr">0.887</span> و <span class="ltr" dir="ltr">0.807</span>؛ تصحیح‌شده <span class="ltr" dir="ltr">0.880</span> و <span class="ltr" dir="ltr">0.887</span> (<a href="#exm-ch15-pr" class="quarto-xref">مثال&nbsp;<span>15.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-89" class="quarto-xref">تمرین&nbsp;<span>15.89</span></a>.</strong> <span class="ltr" dir="ltr">0.887</span> (<span class="ltr" dir="ltr">P50</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-90" class="quarto-xref">تمرین&nbsp;<span>15.90</span></a>.</strong> <span class="ltr" dir="ltr">3,293 MWh</span>؛ <span class="ltr" dir="ltr">+261 MWh</span> (<a href="#exm-ch15-p2" class="quarto-xref">مثال&nbsp;<span>15.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-91" class="quarto-xref">تمرین&nbsp;<span>15.91</span></a>.</strong> <span class="ltr" dir="ltr">22,650 u</span> (<span class="ltr" dir="ltr">P61</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-92" class="quarto-xref">تمرین&nbsp;<span>15.92</span></a>.</strong> <span class="ltr" dir="ltr">0.923</span> (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-93" class="quarto-xref">تمرین&nbsp;<span>15.93</span></a>.</strong> <span class="ltr" dir="ltr">9.17</span>، <span class="ltr" dir="ltr">9.50</span> و <span class="ltr" dir="ltr">11.62 GWh</span> (<span class="ltr" dir="ltr">P54</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-94" class="quarto-xref">تمرین&nbsp;<span>15.94</span></a>.</strong> <span class="ltr" dir="ltr">227</span> و <span class="ltr" dir="ltr">287 MWh</span>؛ نسبت <span class="ltr" dir="ltr">1.26</span> (<span class="ltr" dir="ltr">P56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-95" class="quarto-xref">تمرین&nbsp;<span>15.95</span></a>.</strong> خورشیدیِ مارس <span class="ltr" dir="ltr">0.940</span>؛ رانش تا <span class="ltr" dir="ltr">0.991</span>؛ <span class="ltr" dir="ltr">T07</span> <span class="ltr" dir="ltr">0.960</span> (<a href="#exm-ch15-firstyear" class="quarto-xref">مثال&nbsp;<span>15.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-96" class="quarto-xref">تمرین&nbsp;<span>15.96</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">0.935</span> (<span class="ltr" dir="ltr">P67</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-97" class="quarto-xref">تمرین&nbsp;<span>15.97</span></a>.</strong> <span class="ltr" dir="ltr">16.4</span> و <span class="ltr" dir="ltr">10.1 %</span>؛ <span class="ltr" dir="ltr">6.1</span> و <span class="ltr" dir="ltr">5.1 %</span> (<a href="#exm-ch15-ensemble" class="quarto-xref">مثال&nbsp;<span>15.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-98" class="quarto-xref">تمرین&nbsp;<span>15.98</span></a>.</strong> خطا از <span class="ltr" dir="ltr">3.87</span> تا <span class="ltr" dir="ltr">12.54 MW</span> با چارکِ پراکندگی (<a href="#exm-ch15-ensemble" class="quarto-xref">مثال&nbsp;<span>15.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-99" class="quarto-xref">تمرین&nbsp;<span>15.99</span></a>.</strong> <span class="ltr" dir="ltr">49.5</span> و <span class="ltr" dir="ltr">45.5 %</span> (<a href="#exm-ch15-reliability" class="quarto-xref">مثال&nbsp;<span>15.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-100" class="quarto-xref">تمرین&nbsp;<span>15.100</span></a>.</strong> <span class="ltr" dir="ltr">0.50</span> تا <span class="ltr" dir="ltr">0.95</span> (<a href="#exm-ch15-blend" class="quarto-xref">مثال&nbsp;<span>15.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-101" class="quarto-xref">تمرین&nbsp;<span>15.101</span></a>.</strong> <span class="ltr" dir="ltr">4.3 %</span> (<span class="ltr" dir="ltr">P66</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-102" class="quarto-xref">تمرین&nbsp;<span>15.102</span></a>.</strong> <span class="ltr" dir="ltr">0.69 MW</span> (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-103" class="quarto-xref">تمرین&nbsp;<span>15.103</span></a>.</strong> <span class="ltr" dir="ltr">24</span> و <span class="ltr" dir="ltr">26 %</span> کمتر (<span class="ltr" dir="ltr">P59</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-104" class="quarto-xref">تمرین&nbsp;<span>15.104</span></a>.</strong> <span class="ltr" dir="ltr">2,252</span> و <span class="ltr" dir="ltr">527 MWh</span> (<a href="#exm-ch15-environment" class="quarto-xref">مثال&nbsp;<span>15.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-105" class="quarto-xref">تمرین&nbsp;<span>15.105</span></a>.</strong> <span class="ltr" dir="ltr">1,351</span>، <span class="ltr" dir="ltr">2,252</span> و <span class="ltr" dir="ltr">3,350 MWh</span> (<a href="#exm-ch15-environment" class="quarto-xref">مثال&nbsp;<span>15.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-106" class="quarto-xref">تمرین&nbsp;<span>15.106</span></a>.</strong> <span class="ltr" dir="ltr">97.96</span> و <span class="ltr" dir="ltr">97.99</span>؛ <span class="ltr" dir="ltr">98.09</span> و <span class="ltr" dir="ltr">97.49 %</span> (<a href="#exm-ch15-availtime" class="quarto-xref">مثال&nbsp;<span>15.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-107" class="quarto-xref">تمرین&nbsp;<span>15.107</span></a>.</strong> <span class="ltr" dir="ltr">1.16 GWh</span> (<span class="ltr" dir="ltr">P70</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-108" class="quarto-xref">تمرین&nbsp;<span>15.108</span></a>.</strong> <span class="ltr" dir="ltr">41.5</span>، <span class="ltr" dir="ltr">65.3</span>، <span class="ltr" dir="ltr">67.1</span> و <span class="ltr" dir="ltr">85.6 %</span> (<a href="#exm-ch15-batteryover" class="quarto-xref">مثال&nbsp;<span>15.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-109" class="quarto-xref">تمرین&nbsp;<span>15.109</span></a>.</strong> باد <span class="ltr" dir="ltr">±5.6</span>، خورشیدی و دما <span class="ltr" dir="ltr">±2.05</span>، دسترس‌پذیریِ بادی <span class="ltr" dir="ltr">−2.08</span> و <span class="ltr" dir="ltr">+1.70 GWh</span> (<a href="#exm-ch15-tornado" class="quarto-xref">مثال&nbsp;<span>15.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-110" class="quarto-xref">تمرین&nbsp;<span>15.110</span></a>.</strong> <span class="ltr" dir="ltr">0.980</span> (<span class="ltr" dir="ltr">P74</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-111" class="quarto-xref">تمرین&nbsp;<span>15.111</span></a>.</strong> <span class="ltr" dir="ltr">5.99</span> و <span class="ltr" dir="ltr">6.33</span>؛ <span class="ltr" dir="ltr">12.01</span> و <span class="ltr" dir="ltr">11.55 GWh</span> (<a href="#exm-ch15-monthly" class="quarto-xref">مثال&nbsp;<span>15.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-112" class="quarto-xref">تمرین&nbsp;<span>15.112</span></a>.</strong> <span class="ltr" dir="ltr">4.55</span> و <span class="ltr" dir="ltr">6.06 MW</span>، نسبت <span class="ltr" dir="ltr">0.75</span> (<span class="ltr" dir="ltr">P72</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-113" class="quarto-xref">تمرین&nbsp;<span>15.113</span></a>.</strong> <span class="ltr" dir="ltr">1.66 %</span> در برابرِ <span class="ltr" dir="ltr">1.4 %</span> (<a href="#exm-ch15-inverter" class="quarto-xref">مثال&nbsp;<span>15.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-114" class="quarto-xref">تمرین&nbsp;<span>15.114</span></a>.</strong> <span class="ltr" dir="ltr">296.8</span>، <span class="ltr" dir="ltr">362.8</span> و <span class="ltr" dir="ltr">325.8 k u</span>؛ تفاوت <span class="ltr" dir="ltr">66 k u</span> (<span class="ltr" dir="ltr">P77</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-115" class="quarto-xref">تمرین&nbsp;<span>15.115</span></a>.</strong> <span class="ltr" dir="ltr">4,379</span>، <span class="ltr" dir="ltr">4,342</span> و <span class="ltr" dir="ltr">3,321 k u</span> (<a href="#exm-ch15-newsvendor" class="quarto-xref">مثال&nbsp;<span>15.56</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-116" class="quarto-xref">تمرین&nbsp;<span>15.116</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">69 k u</span> در چهار ماه (<span class="ltr" dir="ltr">P79</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-117" class="quarto-xref">تمرین&nbsp;<span>15.117</span></a>.</strong> <span class="ltr" dir="ltr">764 k u</span>، همهٔ هزینهٔ خطا (<a href="#exm-ch15-value" class="quarto-xref">مثال&nbsp;<span>15.57</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-118" class="quarto-xref">تمرین&nbsp;<span>15.118</span></a>.</strong> <span class="ltr" dir="ltr">4,107</span> و <span class="ltr" dir="ltr">523 MWh</span> (<a href="#exm-ch15-reactive" class="quarto-xref">مثال&nbsp;<span>15.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-119" class="quarto-xref">تمرین&nbsp;<span>15.119</span></a>.</strong> <span class="ltr" dir="ltr">36.3 MW</span> (<span class="ltr" dir="ltr">P81</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-120" class="quarto-xref">تمرین&nbsp;<span>15.120</span></a>.</strong> <span class="ltr" dir="ltr">295.14</span> و <span class="ltr" dir="ltr">293.50 GWh</span>؛ <span class="ltr" dir="ltr">+375 k u</span> (<a href="#exm-ch15-shifting" class="quarto-xref">مثال&nbsp;<span>15.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-121" class="quarto-xref">تمرین&nbsp;<span>15.121</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">228 u</span> (<span class="ltr" dir="ltr">P83</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-122" class="quarto-xref">تمرین&nbsp;<span>15.122</span></a>.</strong> <span class="ltr" dir="ltr">−2.16</span>، <span class="ltr" dir="ltr">−2.12</span>، <span class="ltr" dir="ltr">−0.58</span>، <span class="ltr" dir="ltr">+1.05</span>، <span class="ltr" dir="ltr">−2.11 GWh</span> (<span class="ltr" dir="ltr">P84</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-123" class="quarto-xref">تمرین&nbsp;<span>15.123</span></a>.</strong> بازه‌های <span class="ltr" dir="ltr">0.5 m/s</span>؛ در سال خنثی می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-124" class="quarto-xref">تمرین&nbsp;<span>15.124</span></a>.</strong> <span class="ltr" dir="ltr">295.14</span>، <span class="ltr" dir="ltr">282.57</span> و <span class="ltr" dir="ltr">288.89 GWh</span> (<a href="#exm-ch15-lifetime" class="quarto-xref">مثال&nbsp;<span>15.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-125" class="quarto-xref">تمرین&nbsp;<span>15.125</span></a>.</strong> <span class="ltr" dir="ltr">14.7</span> و <span class="ltr" dir="ltr">7.4 MW</span>؛ <span class="ltr" dir="ltr">9.4</span> تا <span class="ltr" dir="ltr">12.1 MW</span> (<a href="#exm-ch15-errmap" class="quarto-xref">مثال&nbsp;<span>15.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-126" class="quarto-xref">تمرین&nbsp;<span>15.126</span></a>.</strong> <span class="ltr" dir="ltr">4.04 MWh</span> (<span class="ltr" dir="ltr">1.5 %</span>)؛ <span class="ltr" dir="ltr">16.6 MW</span> و <span class="ltr" dir="ltr">3.47 MWh</span> (<a href="#exm-ch15-ramplimit" class="quarto-xref">مثال&nbsp;<span>15.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-127" class="quarto-xref">تمرین&nbsp;<span>15.127</span></a>.</strong> <span class="ltr" dir="ltr">1,757 MWh</span> در <span class="ltr" dir="ltr">225</span> ساعت (<span class="ltr" dir="ltr">P45</span>)؛ ذخیره، نسبتِ ظرفیت‌ها، قرارداد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-128" class="quarto-xref">تمرین&nbsp;<span>15.128</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">+1.97 GWh</span> (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-129" class="quarto-xref">تمرین&nbsp;<span>15.129</span></a>.</strong> <span class="ltr" dir="ltr">25.5 u/MWh</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-130" class="quarto-xref">تمرین&nbsp;<span>15.130</span></a>.</strong> <span class="ltr" dir="ltr">+265 k u</span> در چهار ماه (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-131" class="quarto-xref">تمرین&nbsp;<span>15.131</span></a>.</strong> معیار: دما و زاویه، تلفِ مستقیم، اینورتر؛ فیزیک نه طراحیِ بد (<a href="#exm-ch15-waterfall" class="quarto-xref">مثال&nbsp;<span>15.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-132" class="quarto-xref">تمرین&nbsp;<span>15.132</span></a>.</strong> معیار: افق، مرز، شب، تقسیم، ویژگی‌ها، خطِ پایه (<a href="#sec-ch15-e-leakage" class="quarto-xref"><span>بخش 15.6.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-133" class="quarto-xref">تمرین&nbsp;<span>15.133</span></a>.</strong> معیار: شمارشِ دوبارهٔ کوچک، ترتیبِ فیزیکی (<a href="#exm-ch15-order" class="quarto-xref">مثال&nbsp;<span>15.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-134" class="quarto-xref">تمرین&nbsp;<span>15.134</span></a>.</strong> معیار: سالِ اول یا میانگینِ عمر (<a href="#exm-ch15-degradation" class="quarto-xref">مثال&nbsp;<span>15.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-135" class="quarto-xref">تمرین&nbsp;<span>15.135</span></a>.</strong> معیار: ماه‌های کم‌تولید (ژوئن، اوت، نوامبر) در موازنه (<a href="#exm-ch15-balance" class="quarto-xref">مثال&nbsp;<span>15.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-136" class="quarto-xref">تمرین&nbsp;<span>15.136</span></a>.</strong> معیار: <span class="math inline">\(\tau^* = (50 - 25)/(150 - 25) = 0.20\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-137" class="quarto-xref">تمرین&nbsp;<span>15.137</span></a>.</strong> معیار: ورودیِ توانِ مستقیم، نسخهٔ تازه، موازنهٔ تازه (<a href="#sec-ch15-mfg" class="quarto-xref"><span>بخش 15.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-138" class="quarto-xref">تمرین&nbsp;<span>15.138</span></a>.</strong> معیار: مرز، دسترس‌پذیری، بُرشِ دستوری، گرد و غبار، منبع (فصلِ ۵۲).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-139" class="quarto-xref">تمرین&nbsp;<span>15.139</span></a>.</strong> معیار: افقِ کوتاه با تصویرِ آسمان یا ماهواره، اصلاح در طولِ روز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-140" class="quarto-xref">تمرین&nbsp;<span>15.140</span></a>.</strong> معیار: تفکیک، داده‌های زنده، معیارها برای آن افق.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-141" class="quarto-xref">تمرین&nbsp;<span>15.141</span></a>.</strong> معیار: هزینه بیش از بازیافت، آب، سیاستِ آستانه (<a href="#exm-ch15-policies" class="quarto-xref">مثال&nbsp;<span>15.51</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-142" class="quarto-xref">تمرین&nbsp;<span>15.142</span></a>.</strong> معیار: نه از چشمه؛ چاهِ مجوزدار یا حمل (فصلِ ۱۴).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-143" class="quarto-xref">تمرین&nbsp;<span>15.143</span></a>.</strong> معیار: <span class="ltr" dir="ltr">−10 %</span> به‌جای <span class="ltr" dir="ltr">−5 %</span>، مدلِ مالی، ضمانت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-144" class="quarto-xref">تمرین&nbsp;<span>15.144</span></a>.</strong> معیار: خطا بر حسبِ افق، رمپ، کمیت‌ها، رانش (<a href="#exm-ch15-int-3" class="quarto-xref">مثال&nbsp;<span>15.61</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-145" class="quarto-xref">تمرین&nbsp;<span>15.145</span></a>.</strong> نقطهٔ اتصال (<a href="#tbl-ch15-boundary" class="quarto-xref">جدول&nbsp;<span>15.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-146" class="quarto-xref">تمرین&nbsp;<span>15.146</span></a>.</strong> معیار: عدمِ قطعیت در فصلِ ۱۶؛ این <span class="ltr" dir="ltr">P50</span> است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-147" class="quarto-xref">تمرین&nbsp;<span>15.147</span></a>.</strong> معیار: <span class="ltr" dir="ltr">4.5</span> و <span class="ltr" dir="ltr">3.2 %</span>، <span class="math inline">\(r\)</span> کوچک، <a href="#eq-ch15-varsum" class="quarto-xref">معادلهٔ&nbsp;<span>15.9</span></a>، فصلِ ۱۶.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-148" class="quarto-xref">تمرین&nbsp;<span>15.148</span></a>.</strong> معیار: بُرش <span class="ltr" dir="ltr">1.84 %</span>، سهمِ رسیده، هزینه، باتری، قرارداد (<a href="#exm-ch15-overbuild" class="quarto-xref">مثال&nbsp;<span>15.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-149" class="quarto-xref">تمرین&nbsp;<span>15.149</span></a>.</strong> معیار: توزیع زمان و هم‌زمانی ندارد (<a href="#exm-ch15-weibull" class="quarto-xref">مثال&nbsp;<span>15.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-150" class="quarto-xref">تمرین&nbsp;<span>15.150</span></a>.</strong> معیار: دما؛ نسخهٔ تصحیح‌شده <span class="ltr" dir="ltr">0.887</span> (<a href="#exm-ch15-pr" class="quarto-xref">مثال&nbsp;<span>15.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-151" class="quarto-xref">تمرین&nbsp;<span>15.151</span></a>.</strong> معیار: ردیفِ جدا، قرارداد و جبران، دادهٔ شبکه (<a href="#exm-ch15-gridcurt" class="quarto-xref">مثال&nbsp;<span>15.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-152" class="quarto-xref">تمرین&nbsp;<span>15.152</span></a>.</strong> معیار: کالیبره کردن روی گذشته، آزمون روی آینده (<a href="#exm-ch15-ensemble" class="quarto-xref">مثال&nbsp;<span>15.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-153" class="quarto-xref">تمرین&nbsp;<span>15.153</span></a>.</strong> معیار: برون‌یابی در ماه‌های ناآموخته (<a href="#exm-ch15-learned" class="quarto-xref">مثال&nbsp;<span>15.49</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-154" class="quarto-xref">تمرین&nbsp;<span>15.154</span></a>.</strong> معیار: اول علت؛ سه خرابی (<a href="#exm-ch15-firstyear" class="quarto-xref">مثال&nbsp;<span>15.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-155" class="quarto-xref">تمرین&nbsp;<span>15.155</span></a>.</strong> معیار: برداشت، ساعت‌ها و قیمتش (<a href="#exm-ch15-import" class="quarto-xref">مثال&nbsp;<span>15.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-156" class="quarto-xref">تمرین&nbsp;<span>15.156</span></a>.</strong> معیار: کاهشِ کسری و مازاد در برابرِ هزینه (<a href="#exm-ch15-intraday" class="quarto-xref">مثال&nbsp;<span>15.58</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-157" class="quarto-xref">تمرین&nbsp;<span>15.157</span></a>.</strong> معیار: <span class="ltr" dir="ltr">3,350</span> در برابرِ <span class="ltr" dir="ltr">2,252 MWh</span>؛ پایش، کارشناس، <span class="ltr" dir="ltr">U-060</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-158" class="quarto-xref">تمرین&nbsp;<span>15.158</span></a>.</strong> معیار: تبدیل به انرژی‌محور، ساعت‌های بیرون‌گذاشته، داده (<a href="#exm-ch15-availtime" class="quarto-xref">مثال&nbsp;<span>15.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-159" class="quarto-xref">تمرین&nbsp;<span>15.159</span></a>.</strong> معیار: <span class="ltr" dir="ltr">5,644 MWh</span> و <span class="ltr" dir="ltr">35</span> چرخه؛ کاربردهای دیگر (<a href="#exm-ch15-batteryover" class="quarto-xref">مثال&nbsp;<span>15.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-160" class="quarto-xref">تمرین&nbsp;<span>15.160</span></a>.</strong> معیار: غربال آری، بیانیه نه؛ آنچه نمی‌بیند (<a href="#exm-ch15-monthly" class="quarto-xref">مثال&nbsp;<span>15.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-161" class="quarto-xref">تمرین&nbsp;<span>15.161</span></a>.</strong> معیار: منبعِ باد اول (<a href="#exm-ch15-tornado" class="quarto-xref">مثال&nbsp;<span>15.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-162" class="quarto-xref">تمرین&nbsp;<span>15.162</span></a>.</strong> معیار: حدودِ <span class="ltr" dir="ltr">149 k u</span> در چهار ماه، تبدیل به سال با احتیاط، آزمونِ منصفانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-163" class="quarto-xref">تمرین&nbsp;<span>15.163</span></a>.</strong> معیار: قاعده در قراردادِ اتصالِ مشترک، کنترل‌گر، مدل (<a href="#exm-ch15-allocation" class="quarto-xref">مثال&nbsp;<span>15.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-164" class="quarto-xref">تمرین&nbsp;<span>15.164</span></a>.</strong> معیار: <span class="ltr" dir="ltr">4,107</span> در برابرِ <span class="ltr" dir="ltr">523 MWh</span>، تقسیم، مگاولت‌آمپر (<a href="#exm-ch15-reactive" class="quarto-xref">مثال&nbsp;<span>15.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-165" class="quarto-xref">تمرین&nbsp;<span>15.165</span></a>.</strong> معیار: تلفِ رفت‌وبرگشت، ارزش در مدلِ قیمت (<a href="#exm-ch15-shifting" class="quarto-xref">مثال&nbsp;<span>15.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-166" class="quarto-xref">تمرین&nbsp;<span>15.166</span></a>.</strong> معیار: پل، ترتیب، شاهدِ هر گام (<a href="#exm-ch15-bridge" class="quarto-xref">مثال&nbsp;<span>15.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-167" class="quarto-xref">تمرین&nbsp;<span>15.167</span></a>.</strong> معیار: <span class="ltr" dir="ltr">2.2 %</span> بالاتر از میانگین، سریِ سالانه (<a href="#exm-ch15-lifetime" class="quarto-xref">مثال&nbsp;<span>15.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-168" class="quarto-xref">تمرین&nbsp;<span>15.168</span></a>.</strong> معیار: ذخیرهٔ ماهانه یا فصلی (<a href="#exm-ch15-errmap" class="quarto-xref">مثال&nbsp;<span>15.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-169" class="quarto-xref">تمرین&nbsp;<span>15.169</span></a>.</strong> معیار: دادهٔ یک‌دقیقه‌ایِ چند ماه، باد و خورشید با هم، نقطهٔ اتصال (<a href="#exm-ch15-ramplimit" class="quarto-xref">مثال&nbsp;<span>15.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-170" class="quarto-xref">تمرین&nbsp;<span>15.170</span></a>.</strong> معیار: ورودی، منبع، نسخه، برچسبِ زمان، منطقه، یکا، مالک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-171" class="quarto-xref">تمرین&nbsp;<span>15.171</span></a>.</strong> معیار: یکا، علامت، بالای ظرفیت، موازنه، هم‌ترازیِ قلهٔ خورشیدی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-172" class="quarto-xref">تمرین&nbsp;<span>15.172</span></a>.</strong> معیار: خرابی و تعمیرِ تصادفی، ساعت‌ها، اثر بر بُرش (<a href="#exm-ch15-availability" class="quarto-xref">مثال&nbsp;<span>15.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-173" class="quarto-xref">تمرین&nbsp;<span>15.173</span></a>.</strong> معیار: ورودی‌ها، مرزها، زنجیره، موازنه، آبشار، دفترِ تلف، حساسیت‌ها، بیانیه، محدودیت‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-174" class="quarto-xref">تمرین&nbsp;<span>15.174</span></a>.</strong> معیار: آموزش روی گذشته، آزمون روی آینده، برچسبِ زمانِ دسترسی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-175" class="quarto-xref">تمرین&nbsp;<span>15.175</span></a>.</strong> معیار: افق، فناوری، شب و روز، کمیت‌ها، رمپ، رانش، داده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-176" class="quarto-xref">تمرین&nbsp;<span>15.176</span></a>.</strong> معیار: بازه‌های سطح، کمیت در هر بازه، داده‌ی کافی، پینبال (<a href="#exm-ch15-quantiles" class="quarto-xref">مثال&nbsp;<span>15.41</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-177" class="quarto-xref">تمرین&nbsp;<span>15.177</span></a>.</strong> معیار: آستانه از هزینه و ارزش، دادهٔ ایستگاه، آب.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-178" class="quarto-xref">تمرین&nbsp;<span>15.178</span></a>.</strong> معیار: همان مرز، دادهٔ تمیز، نسبتِ عملکرد، تفکیکِ تلف (فصل‌های ۵۰ و ۵۲).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-179" class="quarto-xref">تمرین&nbsp;<span>15.179</span></a>.</strong> معیار: وضعیتِ شارژ، حدها، اولویت‌ها (فصل‌های ۱۹ و ۳۴).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-180" class="quarto-xref">تمرین&nbsp;<span>15.180</span></a>.</strong> معیار: گامی که انرژی را افزایش نامجاز دهد، موازنهٔ ناخالص و خالص.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-181" class="quarto-xref">تمرین&nbsp;<span>15.181</span></a>.</strong> معیار: حساسیت‌سنجی، داده‌ی ده‌دقیقه‌ای، تصحیحِ آماری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-182" class="quarto-xref">تمرین&nbsp;<span>15.182</span></a>.</strong> معیار: نسخه، چکیده، بایگانی، تغییرنامه، بازبینی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-183" class="quarto-xref">تمرین&nbsp;<span>15.183</span></a>.</strong> معیار: پراکندگیِ هماد، کالیبره کردن، کمیت‌ها، ذخیره.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-184" class="quarto-xref">تمرین&nbsp;<span>15.184</span></a>.</strong> معیار: هر گام با عدمِ قطعیتش، همبستگی‌ها، <span class="ltr" dir="ltr">P90</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-185" class="quarto-xref">تمرین&nbsp;<span>15.185</span></a>.</strong> معیار: مرز، فناوری، ماه، واحد، میانهٔ ناوگان، رانش (<a href="#sec-ch15-d-firstyear" class="quarto-xref"><span>بخش 15.5.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-186" class="quarto-xref">تمرین&nbsp;<span>15.186</span></a>.</strong> معیار: اندازه‌ها، بُرش، سهمِ رسیده، باتری، اقتصاد (فصل‌های ۱۷ تا ۲۱).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-187" class="quarto-xref">تمرین&nbsp;<span>15.187</span></a>.</strong> معیار: سال‌های ساعتی، نه مقیاسِ یک عدد (<a href="#sec-ch15-c-avgyear" class="quarto-xref"><span>بخش 15.4.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-188" class="quarto-xref">تمرین&nbsp;<span>15.188</span></a>.</strong> معیار: نمودارِ رتبه، پراکندگی–مهارت، ضریب روی گذشته، آزمون روی آینده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-189" class="quarto-xref">تمرین&nbsp;<span>15.189</span></a>.</strong> معیار: قطعی، نگهداری، بُرشِ دستوری، کیفیتِ داده (<a href="#sec-ch15-e-scada" class="quarto-xref"><span>بخش 15.6.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-190" class="quarto-xref">تمرین&nbsp;<span>15.190</span></a>.</strong> معیار: <a href="#eq-ch15-blend" class="quarto-xref">معادلهٔ&nbsp;<span>15.14</span></a>، آموزش روی گذشته، بازبینیِ دوره‌ای.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-191" class="quarto-xref">تمرین&nbsp;<span>15.191</span></a>.</strong> معیار: قاعده‌ها از مجوز، ساعت به ساعت، ردیفِ جدا، حساسیتِ آستانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-192" class="quarto-xref">تمرین&nbsp;<span>15.192</span></a>.</strong> معیار: هر بازه با شاهد، یکی در هر بار، سپس ترکیب (فصلِ ۱۶).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-193" class="quarto-xref">تمرین&nbsp;<span>15.193</span></a>.</strong> معیار: <a href="#tbl-ch15-report" class="quarto-xref">جدول&nbsp;<span>15.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-194" class="quarto-xref">تمرین&nbsp;<span>15.194</span></a>.</strong> معیار: <span class="math inline">\(x = y + L(y)\)</span>، بازگشتِ <span class="math inline">\(y\)</span>، مرزِ <span class="math inline">\(c_0\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-195" class="quarto-xref">تمرین&nbsp;<span>15.195</span></a>.</strong> معیار: هر خطا یک آزمونِ خودکار یا دستی، مسئول، نتیجه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-196" class="quarto-xref">تمرین&nbsp;<span>15.196</span></a>.</strong> معیار: پایه‌های بلندمدت، چیدمان، چگالی، موازنهٔ ردیابی‌پذیر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-197" class="quarto-xref">تمرین&nbsp;<span>15.197</span></a>.</strong> معیار: خطِ پایه، افق، تقسیم، نشت، شب، داده‌ی آزمون (<a href="#exm-ch15-leakage" class="quarto-xref">مثال&nbsp;<span>15.42</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-198" class="quarto-xref">تمرین&nbsp;<span>15.198</span></a>.</strong> معیار: ورودی‌ها، مرزها، گام‌به‌گام با آبشار، چکیده‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-199" class="quarto-xref">تمرین&nbsp;<span>15.199</span></a>.</strong> معیار: هزینه در برابرِ انرژی، باران، آستانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-200" class="quarto-xref">تمرین&nbsp;<span>15.200</span></a>.</strong> معیار: دنباله، چگالی، دسترس‌پذیری، کمیتِ عرضه، شست‌وشو؛ با عدد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-201" class="quarto-xref">تمرین&nbsp;<span>15.201</span></a>.</strong> معیار: تلفِ رفت‌وبرگشت، زمان، بُرش، ارزش (فصل‌های ۱۷ و ۱۸).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-202" class="quarto-xref">تمرین&nbsp;<span>15.202</span></a>.</strong> معیار: <span class="ltr" dir="ltr">D-019</span>، شست‌وشو، کمیتِ عرضه؛ <a href="#exm-ch15-balance" class="quarto-xref">مثال&nbsp;<span>15.33</span></a>، <a href="#exm-ch15-int-3" class="quarto-xref">مثال&nbsp;<span>15.61</span></a>، <a href="#exm-ch15-policies" class="quarto-xref">مثال&nbsp;<span>15.51</span></a>؛ <span class="ltr" dir="ltr">U-056</span> تا <span class="ltr" dir="ltr">U-059</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-203" class="quarto-xref">تمرین&nbsp;<span>15.203</span></a>.</strong> معیار: نرم‌افزارِ اعتبارسنجی‌شده، داده‌ی واقعی، بازبینیِ مستقل، عدمِ قطعیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-204" class="quarto-xref">تمرین&nbsp;<span>15.204</span></a>.</strong> معیار: ماندگاری، ذخیره، قرارداد، ریسک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-205" class="quarto-xref">تمرین&nbsp;<span>15.205</span></a>.</strong> معیار: مثلاً یخِ پره، تلفِ هارمونیک، بُرشِ دستوریِ شبکه؛ منبع، مرز، روش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-206" class="quarto-xref">تمرین&nbsp;<span>15.206</span></a>.</strong> معیار: بُرش <span class="ltr" dir="ltr">0.08</span> در برابرِ <span class="ltr" dir="ltr">1.84 %</span>، سهمِ رسیده، هزینهٔ هر بلوک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-207" class="quarto-xref">تمرین&nbsp;<span>15.207</span></a>.</strong> معیار: مرز، دما، تصحیح‌شده <span class="ltr" dir="ltr">0.881</span>، مقایسهٔ ماهانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-208" class="quarto-xref">تمرین&nbsp;<span>15.208</span></a>.</strong> معیار: <a href="#eq-ch15-varsum" class="quarto-xref">معادلهٔ&nbsp;<span>15.9</span></a>، بدترین سال، فصلِ ۱۶.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-209" class="quarto-xref">تمرین&nbsp;<span>15.209</span></a>.</strong> معیار: زاویه، دما، ضریبِ دنباله، تلاطم، یخ؛ با عدد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-210" class="quarto-xref">تمرین&nbsp;<span>15.210</span></a>.</strong> معیار: <a href="#eq-ch15-revpinball" class="quarto-xref">معادلهٔ&nbsp;<span>15.18</span></a>؛ معیارِ تأمین‌کننده با تصمیم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch15-211" class="quarto-xref">تمرین&nbsp;<span>15.211</span></a>.</strong> معیار: بازتولیدپذیری، آشتی، حساسیت، محدودیت‌ها، مجهول‌ها.</p>
</div>
<section id="sec-ch15-examples-out" class="level3" data-number="15.17.1">
<h3 data-number="15.17.1" class="anchored" data-anchor-id="sec-ch15-examples-out"><span class="header-section-number">15.17.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01: 25 MW for 4 h + 40 MW for 3 h: 220 MWh
P02: losses 2, 3 and 5 %: 9.69 % (sum 10 %)
P03: capacity factor of 196.9 GWh at 60 MW: 0.375
P04: PV 108.36 GWh at 50 MW AC: 0.247
P05: density 1.10 against 1.225: -10.2 % (region 2)
P06: inverter 98.0 % on 100 GWh DC: 98.0 GWh
P07: load loss 1.5 % at 100 MW, at 80 MW: 0.96 MW
P08: degradation 0.6 %/yr, year 20: x 0.88
P09: 25-year mean at 0.6 %/yr: x 0.922
P10: RMSE of errors 2, -2, 6, -6 MW: 4.47 MW
P11: MAE of the same: 4.0 MW
P12: skill of 9.7 % against 23.7 %: 0.59
P13: pinball tau 0.9, forecast 50, observed 60: 9.0
P14: newsvendor quantile, price 40, short 120, surplus 20: 0.20
P15: coverage of 16 of 20 observations: 0.80
P16: truck cleaning water 1.0 L per module, 109,200 modules: 109.2 m3
P17: round trip 86 %: one-way 0.927
P18: 12 outage hours at 34 MW average: 408 MWh
P19: monthly net: May 30.93, Jun 18.92 GWh (d_balance)
P20: wind waterfall: density -8.53 %, wakes -4.01 %, long term +2.77 %
P21: PV: IAM, temperature, low light -7.61 %; DC -3.00 %; inverter -1.66 %
P22: plant: electrical -1.09, own use -0.79, limit -0.08, outages -0.17 %
P23: totals: wind 11.73 % (sum 11.95), PV 16.10 % (sum 17.16)
P24: availability as hours: curtailment 313 against 227 MWh
P25: soiling seasonal 1.59 % against constant 1.50 %
P26: one turbine: ten-minute 18,166, hourly 18,184 MWh (+0.10 %)
P27: PV 1 h late: curtailment 411 against 426 MWh; correlation -0.126
P28: clipping: DC/AC 1.1 0.02 %, 1.2 0.69 %, 1.3 2.71 %, 1.4 5.43 %
P29: soiling on DC before clipping: +0.25 GWh (+0.22 %)
P30: 25-year mean PV 101.82 GWh (-6.5 % against year 0)
P31: S1 battery on curtailment: 227 MWh stored, 195 released
P32: outage energy: mean 401 MWh, 10-90 % 286 .. 516 MWh
P33: RMSE % by lead, weather-driven: 1 h 7.1, 6 h 7.8, 24 h 9.7, 36 h 12.1
P34: day-ahead RMSE: wind 17.4 %, PV daylight 8.6 %, hybrid 9.7 %
P35: coverage: fair 78.7 %, leak 80.0 %, by level 79.0 %
P36: leak: last-hour feature 7.20 / 7.59 MW against 10.38 MW
P37: ramps day-ahead: POD 0.43, FAR 0.67; persistence POD 0.10
P38: cleaning: no cleaning 9.47 %, trigger 1.52 %, robot 1.29 %
P39: trigger: mean 1.43 %, energy-weighted 1.52 %
P40: dispatch P50 short 10,872 MWh; P30 + battery 4,418 MWh
P41: value of 0.25 GWh at 50 u/MWh: 12,500 u a year
P42: PV 1.66 % inverter loss on 115.74 GWh: 1.92 GWh
P43: revenue difference P30 + B and P50: 265 k u over four months
P44: net 295.14 GWh with 1 % more availability on wind: +1.97 GWh
P45: curtailment at a 90 MW limit (model run): 1,757 MWh in 225 h
P46: trigger policy cost 229 k u for 8,992 MWh: 25.5 u per MWh recovered
P47: Justus fit, mean 6.74 m/s, sd 3.36 m/s: k = 2.13
P48: scale c = 6.74 / Gamma(1 + 1/2.13) = 7.61 m/s
P49: PR = 1,804.2 kWh/kWp / 2,150.3 h = 0.839
P50: PR 0.807 at T_c,w 50.7 C, gamma -0.35 %/K: 0.887 at 25 C
P51: NOCT model, T_a 35 C, 1,000 W/m2, NOCT 45 C: 66.2 C
P52: electrical loss at 60 MW: 0.10 + 1.5 % x 100 x 0.6^2 = 0.64 MW
P53: load loss at pf 0.90: x 1.235 (+23.5 %)
P54: sd of the hybrid, r = 0.12: 9.50 GWh (3.15 %)
P54a: sd of the hybrid, r = 0.00: 9.17 GWh (3.04 %)
P54b: sd of the hybrid, r = 1.00: 11.62 GWh (3.85 %)
P55: marginal share 50 -&gt; 60 MW PV: 0.923
P56: mean curtailment over the average-year value: 1.26
P57: flat rank histogram: 20 members 4.76 %, 50 members 1.96 %
P58: blend, w 0.5, NWP 40 MW, persistence 50 MW: 45 MW
P59: intraday: shortfall 24 % less, surplus 26 % less
P60: one turbine of 12 at -4 %: farm 0.33 % low
P61: 151 MWh imported at 3 x 50 u/MWh: 22,650 u
P62: grid limit: 485 MWh in 90 h: 5.4 MW mean cut
P63: icing 95.5 MWh of 16,678 MWh: 0.57 %
P64: wake k 0.04 against 0.075: 1.78 GWh
P65: unflagged outages: 3 % x 2/3 x 34.4 MW = 0.69 MW bias
P66: best learned correction: 4.3 % lower RMSE
P67: one PV block of ten out 20 of 31 days: about 0.935 in March
P68: isotropic sky: 2,107 / 2,150 = 0.980
P69: bat rule: 750 h x 3.0 MW = 2,250 MWh
P70: time 98.09 % against energy 97.49 % on 193.14 GWh: 1.16 GWh
P71: battery 40 MWh returning 2,734 MWh: 68 full cycles
P72: CRPS 4.55 MW against MAE 6.06 MW: 0.75
P73: wind long-term factor 3 % of 193.14 GWh: 5.79 GWh at MV
P74: monthly wind 189.25 against hourly 193.14 GWh: 0.980
P75: noise mode, 3 of 12 turbines at -8 %: 2.0 % of the farm
P76: inverter, DC 0.5 pu: AC 0.4930 pu, efficiency 98.6 %
P80: inverter, DC 0.02 pu: AC 0.0172 pu, efficiency 86.0 %
P77: 80 MW PV, PV first against wind first: 6,596 MWh x 10 u = 66.0 k u
P78: newsvendor, prices 60 / 120 / 20: tau* = 0.40
P79: value of 1.07 MW less RMSE for 74 k u: 69 k u per MW
P81: pf 0.95 at 100 MW: Q = 32.9 Mvar; PV alone at 49 MVA: P &lt;= 36.3 MW
P82: round-trip loss of 10,817 MWh discharged at 86 %: 1,761 MWh
P83: price shifting: +375 k u for -1,646 MWh: 228 u per MWh given up
P84: bridge: 295.14 - 289.23 = 5.91 GWh (2.0 %)</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01: 10 MW for 6 h and 30 MW for 2 h: 120 MWh
E02: losses 10 % then 20 %: 1 - 0.9 x 0.8 = 0.28 (not 0.30)
E03: capacity factor of 295.14 GWh at 100 MW: 0.337
E04: density 1.046 against 1.225 kg/m3: -14.6 % in region 2
E05: inverter 98.3 % on 115.74 GWh DC: 113.77 GWh
E06: clipping: 51.55 MW AC limited to 49.0 MW: 2.55 MW lost
E07: load loss 1.5 % at 100 MW scaled to 60 MW: 0.54 % of 100 MW = 0.54 MW
E08: degradation 0.5 %/yr, year 10: x 0.950
E09: 25-year mean factor at 0.5 %/yr: 0.9350
E10: persistence error, observed 40 then 55 MW: 15 MW
E11: RMSE of errors 3, -4, 5 MW: 4.08 MW
E12: skill of RMSE 8.3 against 23.8: 0.65
E13: pinball, tau 0.1, forecast 40, observed 30: 9.0
E14: newsvendor quantile: (50 - 25) / (100 - 25) = 0.333
E15: water 0.5 L/m2 x 281,000 m2: 140 m3 per cleaning
E16: one 32 MWh battery over a 10.7 MW RMSE for 24 h: 0.12 of the error energy</code></pre>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/14-site-screening-micrositing.html" class="pagination-link" aria-label="غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/16-uncertainty-yield.html" class="pagination-link" aria-label="عدمِ قطعیت و ارزیابیِ تولید">
        <span class="nav-page-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>