<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>16&nbsp; عدمِ قطعیت و ارزیابیِ تولید – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/17-load-grid-requirements.html" rel="next">
<link href="../chapters/15-energy-yield-losses.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/12-solar-resource.html">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/16-uncertainty-yield.html"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch16-map" id="toc-sec-ch16-map" class="nav-link active" data-scroll-target="#sec-ch16-map"><span class="header-section-number">16.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch16-a" id="toc-sec-ch16-a" class="nav-link" data-scroll-target="#sec-ch16-a"><span class="header-section-number">16.2</span> الف. رده‌بندیِ عدمِ قطعیت</a>
  <ul class="collapse">
  <li><a href="#sec-ch16-a-why" id="toc-sec-ch16-a-why" class="nav-link" data-scroll-target="#sec-ch16-a-why"><span class="header-section-number">16.2.1</span> یک عدد کافی نیست</a></li>
  <li><a href="#sec-ch16-a-variability" id="toc-sec-ch16-a-variability" class="nav-link" data-scroll-target="#sec-ch16-a-variability"><span class="header-section-number">16.2.2</span> تغییرِ سال به سال و عدمِ قطعیتِ میانگین</a></li>
  <li><a href="#sec-ch16-a-taxonomy" id="toc-sec-ch16-a-taxonomy" class="nav-link" data-scroll-target="#sec-ch16-a-taxonomy"><span class="header-section-number">16.2.3</span> نقشهٔ منبع‌ها</a></li>
  <li><a href="#sec-ch16-a-wind" id="toc-sec-ch16-a-wind" class="nav-link" data-scroll-target="#sec-ch16-a-wind"><span class="header-section-number">16.2.4</span> بودجهٔ بادی</a></li>
  <li><a href="#sec-ch16-a-pv" id="toc-sec-ch16-a-pv" class="nav-link" data-scroll-target="#sec-ch16-a-pv"><span class="header-section-number">16.2.5</span> بودجهٔ خورشیدی</a></li>
  <li><a href="#sec-ch16-a-sensitivity" id="toc-sec-ch16-a-sensitivity" class="nav-link" data-scroll-target="#sec-ch16-a-sensitivity"><span class="header-section-number">16.2.6</span> از تندی به انرژی: نسبتِ حساسیت</a></li>
  <li><a href="#sec-ch16-a-evidence" id="toc-sec-ch16-a-evidence" class="nav-link" data-scroll-target="#sec-ch16-a-evidence"><span class="header-section-number">16.2.7</span> گروه‌ها و شاهدها</a></li>
  <li><a href="#sec-ch16-a-mcp" id="toc-sec-ch16-a-mcp" class="nav-link" data-scroll-target="#sec-ch16-a-mcp"><span class="header-section-number">16.2.8</span> تصحیحِ بلندمدت: طولِ داده و هم‌بستگی</a></li>
  <li><a href="#sec-ch16-a-trend" id="toc-sec-ch16-a-trend" class="nav-link" data-scroll-target="#sec-ch16-a-trend"><span class="header-section-number">16.2.9</span> آیندهٔ همانندِ گذشته؟ روندِ اقلیمی</a></li>
  <li><a href="#sec-ch16-a-degradation" id="toc-sec-ch16-a-degradation" class="nav-link" data-scroll-target="#sec-ch16-a-degradation"><span class="header-section-number">16.2.10</span> تخریب در طولِ عمر</a></li>
  <li><a href="#sec-ch16-a-availability" id="toc-sec-ch16-a-availability" class="nav-link" data-scroll-target="#sec-ch16-a-availability"><span class="header-section-number">16.2.11</span> دسترس‌پذیری: توزیعِ یک‌طرفه</a></li>
  </ul></li>
  <li><a href="#sec-ch16-b" id="toc-sec-ch16-b" class="nav-link" data-scroll-target="#sec-ch16-b"><span class="header-section-number">16.3</span> ب. ترکیب و وابستگی</a>
  <ul class="collapse">
  <li><a href="#sec-ch16-b-distributions" id="toc-sec-ch16-b-distributions" class="nav-link" data-scroll-target="#sec-ch16-b-distributions"><span class="header-section-number">16.3.1</span> توزیع‌ها: نرمال، لگ‌نرمال، یکنواخت، مثلثی</a></li>
  <li><a href="#sec-ch16-b-rss" id="toc-sec-ch16-b-rss" class="nav-link" data-scroll-target="#sec-ch16-b-rss"><span class="header-section-number">16.3.2</span> ریشهٔ مجموعِ مربعات</a></li>
  <li><a href="#sec-ch16-b-correlation" id="toc-sec-ch16-b-correlation" class="nav-link" data-scroll-target="#sec-ch16-b-correlation"><span class="header-section-number">16.3.3</span> هم‌بستگی</a></li>
  <li><a href="#sec-ch16-b-hybrid" id="toc-sec-ch16-b-hybrid" class="nav-link" data-scroll-target="#sec-ch16-b-hybrid"><span class="header-section-number">16.3.4</span> <span class="ltr" dir="ltr">P90</span>ِ هیبرید جمعِ <span class="ltr" dir="ltr">P90</span>ها نیست</a></li>
  <li><a href="#sec-ch16-b-montecarlo" id="toc-sec-ch16-b-montecarlo" class="nav-link" data-scroll-target="#sec-ch16-b-montecarlo"><span class="header-section-number">16.3.5</span> مونت‌کارلو</a></li>
  <li><a href="#sec-ch16-b-convergence" id="toc-sec-ch16-b-convergence" class="nav-link" data-scroll-target="#sec-ch16-b-convergence"><span class="header-section-number">16.3.6</span> همگرایی: چند نمونه کافی است؟</a></li>
  <li><a href="#sec-ch16-b-nonlinear" id="toc-sec-ch16-b-nonlinear" class="nav-link" data-scroll-target="#sec-ch16-b-nonlinear"><span class="header-section-number">16.3.7</span> اثرهای غیرخطی</a></li>
  <li><a href="#sec-ch16-b-scenarios" id="toc-sec-ch16-b-scenarios" class="nav-link" data-scroll-target="#sec-ch16-b-scenarios"><span class="header-section-number">16.3.8</span> سناریوها: «اگر»، نه «چقدر محتمل»</a></li>
  <li><a href="#sec-ch16-b-falseprecision" id="toc-sec-ch16-b-falseprecision" class="nav-link" data-scroll-target="#sec-ch16-b-falseprecision"><span class="header-section-number">16.3.9</span> دقتِ دروغین</a></li>
  <li><a href="#sec-ch16-b-mcshares" id="toc-sec-ch16-b-mcshares" class="nav-link" data-scroll-target="#sec-ch16-b-mcshares"><span class="header-section-number">16.3.10</span> سهم‌ها از خودِ نمونه‌ها</a></li>
  <li><a href="#sec-ch16-b-modelspread" id="toc-sec-ch16-b-modelspread" class="nav-link" data-scroll-target="#sec-ch16-b-modelspread"><span class="header-section-number">16.3.11</span> فاصلهٔ دو مدل به‌عنوانِ شاهد</a></li>
  <li><a href="#sec-ch16-b-units" id="toc-sec-ch16-b-units" class="nav-link" data-scroll-target="#sec-ch16-b-units"><span class="header-section-number">16.3.12</span> جزءِ مشترک و جزءِ هر واحد</a></li>
  </ul></li>
  <li><a href="#sec-ch16-c" id="toc-sec-ch16-c" class="nav-link" data-scroll-target="#sec-ch16-c"><span class="header-section-number">16.4</span> پ. سنجه‌های تولید و تصمیم</a>
  <ul class="collapse">
  <li><a href="#sec-ch16-c-pxx" id="toc-sec-ch16-c-pxx" class="nav-link" data-scroll-target="#sec-ch16-c-pxx"><span class="header-section-number">16.4.1</span> <span class="ltr" dir="ltr">P50</span>، <span class="ltr" dir="ltr">P90</span> و قراردادِ نام‌گذاری</a></li>
  <li><a href="#sec-ch16-c-horizon" id="toc-sec-ch16-c-horizon" class="nav-link" data-scroll-target="#sec-ch16-c-horizon"><span class="header-section-number">16.4.2</span> افق: یک سال یا میانگینِ چند سال</a></li>
  <li><a href="#sec-ch16-c-skew" id="toc-sec-ch16-c-skew" class="nav-link" data-scroll-target="#sec-ch16-c-skew"><span class="header-section-number">16.4.3</span> توزیعِ کج: میانگین، میانه و <span class="ltr" dir="ltr">P50</span></a></li>
  <li><a href="#sec-ch16-c-confidence" id="toc-sec-ch16-c-confidence" class="nav-link" data-scroll-target="#sec-ch16-c-confidence"><span class="header-section-number">16.4.4</span> اطمینان به خودِ <span class="ltr" dir="ltr">P90</span></a></li>
  <li><a href="#sec-ch16-c-uses" id="toc-sec-ch16-c-uses" class="nav-link" data-scroll-target="#sec-ch16-c-uses"><span class="header-section-number">16.4.5</span> <span class="ltr" dir="ltr">P90</span> برای چه به کار می‌رود</a></li>
  <li><a href="#sec-ch16-c-forecast" id="toc-sec-ch16-c-forecast" class="nav-link" data-scroll-target="#sec-ch16-c-forecast"><span class="header-section-number">16.4.6</span> مهارتِ پیش‌بینی، عدمِ قطعیتِ تولید نیست</a></li>
  <li><a href="#sec-ch16-c-communication" id="toc-sec-ch16-c-communication" class="nav-link" data-scroll-target="#sec-ch16-c-communication"><span class="header-section-number">16.4.7</span> نوشتنِ محدودیت‌ها</a></li>
  <li><a href="#sec-ch16-c-monthly" id="toc-sec-ch16-c-monthly" class="nav-link" data-scroll-target="#sec-ch16-c-monthly"><span class="header-section-number">16.4.8</span> ماه به ماه: <span class="ltr" dir="ltr">P90</span>ِ ماهانه و نقدینگی</a></li>
  <li><a href="#sec-ch16-c-autocorr" id="toc-sec-ch16-c-autocorr" class="nav-link" data-scroll-target="#sec-ch16-c-autocorr"><span class="header-section-number">16.4.9</span> سال‌های پیاپیِ هم‌بسته</a></li>
  <li><a href="#sec-ch16-c-twoestimates" id="toc-sec-ch16-c-twoestimates" class="nav-link" data-scroll-target="#sec-ch16-c-twoestimates"><span class="header-section-number">16.4.10</span> دو برآوردِ مستقل</a></li>
  <li><a href="#sec-ch16-c-sevennumbers" id="toc-sec-ch16-c-sevennumbers" class="nav-link" data-scroll-target="#sec-ch16-c-sevennumbers"><span class="header-section-number">16.4.11</span> یک نیروگاه، هفت عدد</a></li>
  </ul></li>
  <li><a href="#sec-ch16-d" id="toc-sec-ch16-d" class="nav-link" data-scroll-target="#sec-ch16-d"><span class="header-section-number">16.5</span> ت. آزمایشگاهِ بودجهٔ عدمِ قطعیت</a>
  <ul class="collapse">
  <li><a href="#sec-ch16-d-budget" id="toc-sec-ch16-d-budget" class="nav-link" data-scroll-target="#sec-ch16-d-budget"><span class="header-section-number">16.5.1</span> بودجهٔ شفاف: مثالِ کارشدهٔ فصل</a></li>
  <li><a href="#sec-ch16-d-mc" id="toc-sec-ch16-d-mc" class="nav-link" data-scroll-target="#sec-ch16-d-mc"><span class="header-section-number">16.5.2</span> قطعی در برابرِ احتمالاتی</a></li>
  <li><a href="#sec-ch16-d-drivers" id="toc-sec-ch16-d-drivers" class="nav-link" data-scroll-target="#sec-ch16-d-drivers"><span class="header-section-number">16.5.3</span> بزرگ‌ترین سهم‌ها: کجا کار کنیم</a></li>
  <li><a href="#sec-ch16-d-measure" id="toc-sec-ch16-d-measure" class="nav-link" data-scroll-target="#sec-ch16-d-measure"><span class="header-section-number">16.5.4</span> ارزشِ اندازه‌گیریِ بیشتر</a></li>
  <li><a href="#sec-ch16-d-statement" id="toc-sec-ch16-d-statement" class="nav-link" data-scroll-target="#sec-ch16-d-statement"><span class="header-section-number">16.5.5</span> بیانیهٔ احتمالاتیِ تولید</a></li>
  </ul></li>
  <li><a href="#sec-ch16-e" id="toc-sec-ch16-e" class="nav-link" data-scroll-target="#sec-ch16-e"><span class="header-section-number">16.6</span> ث. از تولید تا تأمینِ مالی</a>
  <ul class="collapse">
  <li><a href="#sec-ch16-e-cases" id="toc-sec-ch16-e-cases" class="nav-link" data-scroll-target="#sec-ch16-e-cases"><span class="header-section-number">16.6.1</span> حالت‌های مالیِ جدا</a></li>
  <li><a href="#sec-ch16-e-dscr" id="toc-sec-ch16-e-dscr" class="nav-link" data-scroll-target="#sec-ch16-e-dscr"><span class="header-section-number">16.6.2</span> بدهی و عدمِ قطعیت</a></li>
  <li><a href="#sec-ch16-e-value" id="toc-sec-ch16-e-value" class="nav-link" data-scroll-target="#sec-ch16-e-value"><span class="header-section-number">16.6.3</span> ارزشِ اندازه‌گیریِ بیشتر، به پول</a></li>
  <li><a href="#sec-ch16-e-downside" id="toc-sec-ch16-e-downside" class="nav-link" data-scroll-target="#sec-ch16-e-downside"><span class="header-section-number">16.6.4</span> حالت‌های بدی که احتمالِ فزونی نیستند</a></li>
  <li><a href="#sec-ch16-e-notguarantee" id="toc-sec-ch16-e-notguarantee" class="nav-link" data-scroll-target="#sec-ch16-e-notguarantee"><span class="header-section-number">16.6.5</span> <span class="ltr" dir="ltr">P90</span> تضمین نیست</a></li>
  <li><a href="#sec-ch16-e-portfolio" id="toc-sec-ch16-e-portfolio" class="nav-link" data-scroll-target="#sec-ch16-e-portfolio"><span class="header-section-number">16.6.6</span> سبدِ نیروگاه‌ها</a></li>
  <li><a href="#sec-ch16-e-update" id="toc-sec-ch16-e-update" class="nav-link" data-scroll-target="#sec-ch16-e-update"><span class="header-section-number">16.6.7</span> سال‌های بهره‌برداری عدمِ قطعیت را کم می‌کنند</a></li>
  <li><a href="#sec-ch16-e-layouts" id="toc-sec-ch16-e-layouts" class="nav-link" data-scroll-target="#sec-ch16-e-layouts"><span class="header-section-number">16.6.8</span> چیدمانِ یالی یا چیدمانِ دشت: انرژی در برابرِ اطمینان</a></li>
  <li><a href="#sec-ch16-e-yearsbelow" id="toc-sec-ch16-e-yearsbelow" class="nav-link" data-scroll-target="#sec-ch16-e-yearsbelow"><span class="header-section-number">16.6.9</span> چند سالِ وام زیرِ <span class="ltr" dir="ltr">P90</span> می‌افتد؟</a></li>
  <li><a href="#sec-ch16-e-twoway" id="toc-sec-ch16-e-twoway" class="nav-link" data-scroll-target="#sec-ch16-e-twoway"><span class="header-section-number">16.6.10</span> قیمت، نسبتِ پوشش و بدهی</a></li>
  <li><a href="#sec-ch16-e-s1" id="toc-sec-ch16-e-s1" class="nav-link" data-scroll-target="#sec-ch16-e-s1"><span class="header-section-number">16.6.11</span> سناریوی <span class="ltr" dir="ltr">S1</span>: انرژیِ کم‌خطر، ارزشِ پرخطر</a></li>
  </ul></li>
  <li><a href="#sec-ch16-plantp" id="toc-sec-ch16-plantp" class="nav-link" data-scroll-target="#sec-ch16-plantp"><span class="header-section-number">16.7</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch16-design" id="toc-sec-ch16-design" class="nav-link" data-scroll-target="#sec-ch16-design"><span class="header-section-number">16.8</span> گردشِ کارِ ارزیابیِ عدمِ قطعیت</a></li>
  <li><a href="#sec-ch16-lab" id="toc-sec-ch16-lab" class="nav-link" data-scroll-target="#sec-ch16-lab"><span class="header-section-number">16.9</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch16-mfg" id="toc-sec-ch16-mfg" class="nav-link" data-scroll-target="#sec-ch16-mfg"><span class="header-section-number">16.10</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch16-std" id="toc-sec-ch16-std" class="nav-link" data-scroll-target="#sec-ch16-std"><span class="header-section-number">16.11</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch16-deliverable" id="toc-sec-ch16-deliverable" class="nav-link" data-scroll-target="#sec-ch16-deliverable"><span class="header-section-number">16.12</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch16-summary" id="toc-sec-ch16-summary" class="nav-link" data-scroll-target="#sec-ch16-summary"><span class="header-section-number">16.13</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch16-vocab" id="toc-sec-ch16-vocab" class="nav-link" data-scroll-target="#sec-ch16-vocab"><span class="header-section-number">16.13.1</span> واژگانِ فصلِ ۱۶</a></li>
  </ul></li>
  <li><a href="#sec-ch16-assess" id="toc-sec-ch16-assess" class="nav-link" data-scroll-target="#sec-ch16-assess"><span class="header-section-number">16.14</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">16.14.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">16.14.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">16.14.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">16.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">16.14.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch16-solutions" id="toc-sec-ch16-solutions" class="nav-link" data-scroll-target="#sec-ch16-solutions"><span class="header-section-number">16.15</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch16-examples-out" id="toc-sec-ch16-examples-out" class="nav-link" data-scroll-target="#sec-ch16-examples-out"><span class="header-section-number">16.15.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/12-solar-resource.html">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</a></li><li class="breadcrumb-item"><a href="../chapters/16-uncertainty-yield.html"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch16" class="quarto-section-identifier"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch16-map" class="level2" data-number="16.1">
<h2 data-number="16.1" class="anchored" data-anchor-id="sec-ch16-map"><span class="header-section-number">16.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>منبع‌های عدمِ قطعیتِ تولید را دسته‌بندی کند (اندازه‌گیری، تصحیحِ بلندمدت، برون‌یابی، مدل، تجهیزات، تخریب، دسترس‌پذیری و بهره‌برداری) و آن‌ها را از <strong>تغییرِ سال به سال</strong> جدا کند.</li>
<li>اجزا را با و بی هم‌بستگی ترکیب کند، توزیع‌ها و نمونه‌گیریِ مونت‌کارلو را به کار ببرد، همگراییِ نتیجه را بسنجد و از دقتِ دروغین بپرهیزد.</li>
<li><span class="ltr" dir="ltr">P50</span>، <span class="ltr" dir="ltr">P90</span> و دیگر مقدارهای احتمالِ فزونی را برای یک سال و برای چند سال درست تفسیر کند و محدودیت‌ها را بنویسد.</li>
<li>یک <strong>بودجهٔ عدمِ قطعیتِ</strong> شفاف برای نیروگاهِ P بسازد، نتیجهٔ قطعی و احتمالاتی را مقایسه کند، بزرگ‌ترین سهم‌ها را بیابد و بیانیهٔ تولید را دفاع کند.</li>
<li>توزیعِ بلندمدتِ تولید را به <strong>حالت‌های جداگانهٔ مالی</strong> ببرد، بی آنکه <span class="ltr" dir="ltr">P90</span> را تضمین، ارزیابیِ کاملِ ریسک یا جانشینِ فرض‌های وام‌دهنده بداند؛ و مهارتِ پیش‌بینیِ کوتاه‌مدت را از عدمِ قطعیتِ بلندمدت جدا نگه دارد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> احتمال، توزیعِ نرمال و مونت‌کارلوی فصلِ ۳ (<a href="03-mathematics.html" class="quarto-xref"><span>فصل 3</span></a>)، عدمِ قطعیتِ اندازه‌گیریِ فصلِ ۲ (<a href="02-units-and-records.html" class="quarto-xref"><span>فصل 2</span></a>)، پول و نسبتِ پوششِ بدهیِ فصلِ ۵ (<a href="05-computing-and-data.html" class="quarto-xref"><span>فصل 5</span></a>)، بودجه‌های فصل‌های ۱۲ و ۱۳، و مدلِ تولیدِ فصلِ ۱۵ (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>، <span class="ltr" dir="ltr">D-019</span>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر دو عدمِ قطعیتِ مستقلِ <span class="ltr" dir="ltr">3 %</span> و <span class="ltr" dir="ltr">4 %</span> باشند، عدمِ قطعیتِ مجموع چیست؟</li>
<li>در توزیعِ نرمال، چند درصدِ مقدارها از میانگین منهای <span class="math inline">\(1.28\)</span> انحرافِ معیار بیشترند؟</li>
<li>فرقِ «تغییرِ سال به سال» و «ندانستنِ میانگین» چیست؟</li>
<li>اگر انرژی با توانِ سومِ تندی برود، یک درصد خطای تندی چند درصد خطای انرژی می‌دهد؟</li>
<li>نسبتِ پوششِ بدهی چیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="ltr" dir="ltr">5 %</span>؛ (۲) <span class="ltr" dir="ltr">90 %</span>؛ (۳) اولی ذاتیِ آینده است، دومی با دادهٔ بیشتر کم می‌شود؛ (۴) حدودِ <span class="ltr" dir="ltr">3 %</span>؛ (۵) نسبتِ جریانِ نقدِ آزاد برای بازپرداخت به بازپرداختِ همان سال (فصلِ ۵). اگر دو پرسش یا بیشتر را نتوانستید، <a href="03-mathematics.html" class="quarto-xref"><span>فصل 3</span></a> و <a href="05-computing-and-data.html" class="quarto-xref"><span>فصل 5</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصلِ ۱۵ گفت نیروگاه در سالِ اول <strong>به‌احتمالِ برابر</strong> بیشتر یا کمتر از <span class="ltr" dir="ltr">295.1 GWh</span> می‌دهد (<span class="ltr" dir="ltr">P50</span>). این فصل می‌پرسد: <strong>چقدر مطمئنیم؟</strong> پاسخ یک <strong>بودجهٔ عدمِ قطعیت</strong> است که هر جزء را به شاهدش در فصل‌های ۱۲ تا ۱۵ می‌رساند، یک <strong>توزیع</strong> برای انرژی، و <strong>حالت‌هایی</strong> که وام‌دهنده و مالک برای تصمیم به کار می‌برند. تحویل‌دادنی: <strong>بیانیهٔ احتمالاتیِ تولید</strong> (<span class="ltr" dir="ltr">PLP-GEN-REP-0009</span>) و تصمیمِ <span class="ltr" dir="ltr">D-020</span>.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>عددهای این فصل از دادهٔ <strong>ساختگی</strong> و انحرافِ معیارهای <strong>آموزشی</strong> (<span class="ltr" dir="ltr">A-277</span> تا <span class="ltr" dir="ltr">A-283</span>) ساخته شده‌اند و پیشنهادِ مقدار برای هیچ پروژه‌ای نیستند. <span class="ltr" dir="ltr">P90</span> <strong>تضمین</strong> نیست، <strong>ارزیابیِ کاملِ ریسک</strong> نیست و <strong>جانشینِ</strong> حالت‌ها و نسبت‌هایی نیست که وام‌دهنده و مهندسِ مستقلِ او برای هر پروژه تعیین می‌کنند. شرط‌های مالیِ این فصل (قیمت، هزینه، نرخ، نسبت‌های پوشش) آموزشی‌اند، نه شرطِ بازار.</p>
</div>
</div>
</section>
<section id="sec-ch16-a" class="level2" data-number="16.2">
<h2 data-number="16.2" class="anchored" data-anchor-id="sec-ch16-a"><span class="header-section-number">16.2</span> الف. رده‌بندیِ عدمِ قطعیت</h2>
<section id="sec-ch16-a-why" class="level3" data-number="16.2.1">
<h3 data-number="16.2.1" class="anchored" data-anchor-id="sec-ch16-a-why"><span class="header-section-number">16.2.1</span> یک عدد کافی نیست</h3>
<p><strong>ایده.</strong> بیانیهٔ فصلِ ۱۵ یک عدد است: <span class="ltr" dir="ltr">295.1 GWh</span>. اما این عدد <strong>برآورد</strong> است: اندازه‌گیری‌ها خطا دارند، دورهٔ داده کوتاه است، مدل‌ها ساده‌اند و آینده هم مانندِ گذشته نیست. پس انرژیِ سالِ اول یک <strong>متغیرِ تصادفی</strong> است با یک توزیع؛ <span class="ltr" dir="ltr">P50</span> میانهٔ آن است: نیمی از احتمال بالا، نیمی پایین. برای هر تصمیم، <strong>پهنای</strong> توزیع هم لازم است. راهنمای بین‌المللیِ بیانِ عدمِ قطعیتِ اندازه‌گیری، <span class="ltr" dir="ltr">JCGM 100:2008</span> (فصلِ ۲)، زبانِ مشترک را می‌دهد: <strong>عدمِ قطعیتِ استاندارد</strong> (یک انحرافِ معیار)، ارزیابیِ <strong>نوعِ الف</strong> (از آمارِ داده) و <strong>نوعِ ب</strong> (از دانشِ دیگر: گواهیِ کالیبراسیون، برگهٔ داده، تجربه). این فصل همان زبان را برای <strong>انرژیِ آینده</strong> به کار می‌برد.</p>
<p>یک تمایزِ مهم: <strong>خطا</strong> تفاوتِ برآورد با مقدارِ واقعی است و دانسته نیست؛ <strong>عدمِ قطعیت</strong> اندازهٔ چیزی است که دربارهٔ آن خطا می‌دانیم. خطای شناخته‌شده <strong>اصلاح</strong> می‌شود (مانندِ تصحیحِ بلندمدت در فصل‌های ۱۲ و ۱۳)؛ آنچه پس از اصلاح می‌ماند، عدمِ قطعیت است.</p>
<div id="exm-ch16-twoplants" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.1 (دو نیروگاه با یک <span class="ltr" dir="ltr">P50</span>)</strong></span> <strong>پرسش.</strong> دو نیروگاه هر دو <span class="ltr" dir="ltr">P50</span>ِ <span class="ltr" dir="ltr">300 GWh</span> دارند؛ عدمِ قطعیتِ یک‌سالهٔ اولی <span class="ltr" dir="ltr">5 %</span> و دومی <span class="ltr" dir="ltr">8 %</span> است. <span class="ltr" dir="ltr">P90</span>ِ هر کدام چیست و کدام برای وام‌دهنده بهتر است؟</p>
<p><strong>پاسخ.</strong> با توزیعِ نرمال، <span class="math inline">\(P_{90} = P_{50}\,(1 - 1.2816\,u)\)</span>: اولی <span class="math inline">\(300 \times (1 - 0.0641) = 280.8\ \text{GWh}\)</span> (<span class="ltr" dir="ltr">E02</span>)، دومی <span class="math inline">\(300 \times (1 - 0.1025) = 269.2\ \text{GWh}\)</span>.</p>
<p><strong>تفسیر.</strong> با یک انرژیِ میانه، نیروگاهِ اول در سالِ بد کمتر کم می‌آورد؛ وام‌دهنده‌ای که بدهی را با سالِ بد می‌سنجد، به اولی بیشتر وام می‌دهد (<a href="#sec-ch16-e" class="quarto-xref"><span>بخش 16.6</span></a>). پس <strong>کم کردنِ عدمِ قطعیت</strong> ارزشِ پولی دارد، حتی وقتی انرژیِ میانه عوض نشود. <strong>وارسی:</strong> <span class="math inline">\(1.2816 \times 0.08 = 0.1025\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا انرژیِ سالِ اول یک متغیرِ تصادفی است؟</li>
<li>خطا و عدمِ قطعیت چه فرقی دارند؟</li>
<li>ارزیابیِ نوعِ الف و نوعِ ب را با یک مثال از این کتاب بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-a-variability" class="level3" data-number="16.2.2">
<h3 data-number="16.2.2" class="anchored" data-anchor-id="sec-ch16-a-variability"><span class="header-section-number">16.2.2</span> تغییرِ سال به سال و عدمِ قطعیتِ میانگین</h3>
<p><strong>ایده.</strong> دو چیز را نباید با هم قاطی کرد:</p>
<ul>
<li><strong>تغییرِ سال به سال</strong> (به انگلیسی <span class="ltr" dir="ltr">inter-annual variability</span>): حتی اگر میانگینِ بلندمدت را دقیق بدانیم، هر سال با آن فرق دارد. این <strong>ذاتیِ آینده</strong> است و با دادهٔ بیشتر کم نمی‌شود؛ فقط با <strong>میانگین گرفتن روی سال‌ها</strong> کم می‌شود.</li>
<li><strong>عدمِ قطعیتِ میانگین</strong>: خودِ میانگینِ بلندمدت را دقیق نمی‌دانیم؛ این با دادهٔ بهتر و بیشتر کم می‌شود.</li>
</ul>
<p>بیست سالِ ساختگیِ فصلِ ۱۵ (<a href="15-energy-yield-losses.html#exm-ch15-iav" class="quarto-xref">مثال&nbsp;<span>15.23</span></a>) هر دو را نشان می‌دهند: انحرافِ معیارِ یک سال، و عدمِ قطعیتِ میانگینِ بیست‌ساله که <span class="math inline">\(\sqrt{20}\)</span> بار کوچک‌تر است.</p>
<pre class="text"><code>variability (how much a year moves) against uncertainty of the
  mean (how well 20 years fix the long-term mean):
  resource   sd of one year   uncertainty of the 20-year mean
  wind            4.5 %                   1.0 %
  PV              2.7 %                   0.6 %
  hybrid          3.2 %                   0.7 %
  the year-to-year spread does not shrink with more data: it is
  how the future varies; the mean becomes better known with
  more years: that part is uncertainty</code></pre>
<div id="exm-ch16-variability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.2 (چهار و نیم درصد، و یک درصد)</strong></span> <strong>پرسش.</strong> انحرافِ معیارِ یک سال و عدمِ قطعیتِ میانگینِ بیست‌ساله را برای باد، خورشیدی و هیبرید بنویسید و توضیح دهید کدام به کدام بخشِ بودجه می‌رود.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: باد <span class="ltr" dir="ltr">4.5</span> و <span class="ltr" dir="ltr">1.0 %</span>، خورشیدی <span class="ltr" dir="ltr">2.7</span> و <span class="ltr" dir="ltr">0.6 %</span>، هیبرید <span class="ltr" dir="ltr">3.2</span> و <span class="ltr" dir="ltr">0.7 %</span>.</p>
<p><strong>تفسیر.</strong> عددِ اول (یک سال) <strong>تغییرِ سال به سال</strong>ِ آینده است و در بودجه جدا می‌آید (<a href="#sec-ch16-c-horizon" class="quarto-xref"><span>بخش 16.4.2</span></a>)؛ عددِ دوم بخشی از عدمِ قطعیتِ <strong>تصحیحِ بلندمدت</strong> است (دورهٔ مرجع، فصل‌های ۱۲ و ۱۳). دادهٔ بیشتر دومی را کم می‌کند، نه اولی را. <strong>وارسی:</strong> <span class="math inline">\(4.5 / \sqrt{20} = 1.0\ \%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تغییرِ سال به سال با دادهٔ بیشتر کم نمی‌شود؟</li>
<li>عدمِ قطعیتِ میانگینِ <span class="math inline">\(n\)</span> ساله با <span class="math inline">\(n\)</span> چگونه تغییر می‌کند؟</li>
<li>کدام یک در <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله می‌آید و کدام در <span class="ltr" dir="ltr">P90</span>ِ ده‌ساله؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-a-taxonomy" class="level3" data-number="16.2.3">
<h3 data-number="16.2.3" class="anchored" data-anchor-id="sec-ch16-a-taxonomy"><span class="header-section-number">16.2.3</span> نقشهٔ منبع‌ها</h3>
<p><strong>ایده.</strong> عدمِ قطعیتِ انرژی از شش گروه می‌آید، به‌اضافهٔ تغییرِ سال به سال (<a href="#fig-ch16-taxonomy" class="quarto-xref">شکل&nbsp;<span>16.1</span></a>):</p>
<div id="tbl-ch16-groups" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch16-groups-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;16.1: گروه‌های عدمِ قطعیتِ تولید، شاهدِ هر کدام و فصلی که آن را ساخت
</figcaption>
<div aria-describedby="tbl-ch16-groups-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 36%">
<col style="width: 29%">
<col style="width: 12%">
</colgroup>
<thead>
<tr class="header">
<th>گروه</th>
<th>چه چیزی</th>
<th>شاهد</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>اندازه‌گیری</td>
<td>کالیبراسیون، ردهٔ حس‌گر، نصب، نگهداری</td>
<td>گواهی، بازرسی، داده</td>
<td>۱۲، ۱۳</td>
</tr>
<tr class="even">
<td>تصحیحِ بلندمدت</td>
<td>مرجع، روشِ تصحیح، دورهٔ مرجع، همگنی</td>
<td>هم‌پوشانی، آزمونِ همگنی</td>
<td>۱۲، ۱۳</td>
</tr>
<tr class="odd">
<td>برون‌یابی</td>
<td>از دکل به توربین، از ارتفاعی به ارتفاعِ دیگر</td>
<td>اعتبارسنجیِ مدلِ جریان</td>
<td>۱۳، ۱۴</td>
</tr>
<tr class="even">
<td>مدل</td>
<td>دنباله، انتقالِ تابش، دمای ماژول، چگالی، تلفِ برقی</td>
<td>مقایسه با نیروگاه‌های مشابه</td>
<td>۱۵</td>
</tr>
<tr class="odd">
<td>تجهیزات</td>
<td>منحنیِ توان، توانِ ماژول، اینورتر، تخریب</td>
<td>آزمونِ نوعی، آزمونِ کارخانه</td>
<td>۹ تا ۱۱، ۴۱</td>
</tr>
<tr class="even">
<td>بهره‌برداری</td>
<td>دسترس‌پذیری، گرد و غبار، یخ، بُرش، قطعی</td>
<td>قرارداد، دادهٔ بهره‌برداری</td>
<td>۱۵، ۵۱</td>
</tr>
<tr class="odd">
<td>آینده</td>
<td>تغییرِ سال به سال</td>
<td>سریِ بلندمدت</td>
<td>۱۲، ۱۳، ۱۵</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="fig-ch16-taxonomy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-taxonomy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-taxonomy.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-taxonomy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.1: منبع‌های عدمِ قطعیتِ انرژیِ نیروگاهِ هیبریدی: شش گروهِ بلندمدت و تغییرِ سال به سال، که با هم بیانیهٔ تولید را می‌سازند
</figcaption>
</figure>
</div>
<p>دو دام: (۱) <strong>شمارشِ دوباره</strong>: اگر تلفِ دسترس‌پذیری در مدل <span class="ltr" dir="ltr">1.9 %</span> است، عدمِ قطعیتِ آن جزئی جداست، نه کلِ تلف؛ (۲) <strong>جا انداختن</strong>: جزئی که «کوچک به نظر می‌رسد» (یخ، بُرشِ دستوری) بی شاهد صفر گرفته نمی‌شود.</p>
<div id="exm-ch16-classify" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.3 (هشت جمله، شش گروه)</strong></span> <strong>پرسش.</strong> هر جمله را در یک گروه بگذارید: (۱) «کالیبراسیونِ بادسنج <span class="ltr" dir="ltr">±1 %</span>»؛ (۲) «دورهٔ مرجعِ بیست‌ساله»؛ (۳) «فاصلهٔ توربین تا دکل <span class="ltr" dir="ltr">1.2 km</span>»؛ (۴) «ضریبِ افتِ دنباله»؛ (۵) «رواداریِ توانِ برچسبِ ماژول»؛ (۶) «ضمانتِ دسترس‌پذیری»؛ (۷) «سالِ پربادِ ۲۰۱۸»؛ (۸) «مدلِ دمای سلول».</p>
<p><strong>پاسخ.</strong> (۱) اندازه‌گیری؛ (۲) تصحیحِ بلندمدت؛ (۳) برون‌یابی؛ (۴) مدل؛ (۵) تجهیزات؛ (۶) بهره‌برداری؛ (۷) آینده (تغییرِ سال به سال)؛ (۸) مدل.</p>
<p><strong>تفسیر.</strong> گروه مهم است چون <strong>کاهنده</strong>ٔ هر گروه فرق دارد: اندازه‌گیری با نگهداری و کالیبراسیون، تصحیحِ بلندمدت با دادهٔ طولانی‌تر و مرجعِ بهتر، برون‌یابی با دکل یا لیدارِ دیگر، مدل با اعتبارسنجی، تجهیزات با آزمون، و بهره‌برداری با قرارداد. <strong>وارسی:</strong> هر جمله فقط در یک گروه است (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش گروه و کاهندهٔ هر کدام را بنویسید.</li>
<li>شمارشِ دوباره در بودجه یعنی چه؟</li>
<li>چرا جزءِ «کوچک» بی شاهد صفر گرفته نمی‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-a-wind" class="level3" data-number="16.2.4">
<h3 data-number="16.2.4" class="anchored" data-anchor-id="sec-ch16-a-wind"><span class="header-section-number">16.2.4</span> بودجهٔ بادی</h3>
<p><strong>ایده.</strong> بودجهٔ بادی از فصل‌های ۱۳ و ۱۴ می‌آید و چند جزءِ مدل و تجهیزات و بهره‌برداری به آن افزوده می‌شود. جزءهای تندی با <strong>نسبتِ حساسیت</strong> (<a href="#sec-ch16-a-sensitivity" class="quarto-xref"><span>بخش 16.2.6</span></a>) به انرژی تبدیل می‌شوند: <span class="math inline">\(u_E = c_E\, u_v\)</span>. همهٔ عددها <strong>انحرافِ معیارِ نسبی</strong> از انرژیِ بادی در ولتاژِ متوسط‌اند (<span class="ltr" dir="ltr">193.14 GWh</span>، مدلِ <span class="ltr" dir="ltr">15.1</span>). جزءهایی که از فصل‌های پیشین نیامده‌اند آموزشی‌اند (<span class="ltr" dir="ltr">A-277</span>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a>N, LN <span class="op">=</span> <span class="st">"normal"</span>, <span class="st">"lognormal"</span></span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a>WIND <span class="op">=</span> [</span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"anemometer calibration, mounting"</span>, <span class="st">"measurement"</span>,</span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a>         SENS <span class="op">*</span> math.hypot(<span class="fl">0.010</span>, <span class="fl">0.010</span>), N, <span class="st">"ch 13, A-254"</span>),</span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"long-term correction and period"</span>, <span class="st">"long-term"</span>,</span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a>         SENS <span class="op">*</span> math.hypot(<span class="fl">0.020</span>, <span class="fl">0.035</span> <span class="op">/</span> math.sqrt(<span class="dv">20</span>)), N, <span class="st">"ch 13, A-254"</span>),</span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"cross-prediction to the turbines"</span>, <span class="st">"extrapolation"</span>,</span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a>         SENS <span class="op">*</span> <span class="fl">0.0135</span>, N, <span class="st">"ch 14, A-265"</span>),</span>
<span id="cb2-9"><a href="#cb2-9" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"wake model"</span>, <span class="st">"model"</span>, <span class="fl">0.010</span>, N, <span class="st">"A-277"</span>),</span>
<span id="cb2-10"><a href="#cb2-10" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"hub density"</span>, <span class="st">"model"</span>, <span class="fl">0.003</span>, N, <span class="st">"A-277"</span>),</span>
<span id="cb2-11"><a href="#cb2-11" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"power curve"</span>, <span class="st">"equipment"</span>, <span class="fl">0.020</span>, N, <span class="st">"A-277"</span>),</span>
<span id="cb2-12"><a href="#cb2-12" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"availability (energy-based)"</span>, <span class="st">"operation"</span>, <span class="fl">0.010</span>, N, <span class="st">"A-277"</span>),</span>
<span id="cb2-13"><a href="#cb2-13" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"icing and environmental stops"</span>, <span class="st">"operation"</span>, <span class="fl">0.005</span>, N, <span class="st">"A-277"</span>),</span>
<span id="cb2-14"><a href="#cb2-14" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb2-15"><a href="#cb2-15" aria-hidden="true" tabindex="-1"></a>PV <span class="op">=</span> [</span>
<span id="cb2-16"><a href="#cb2-16" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"irradiance sensor, maintenance"</span>, <span class="st">"measurement"</span>,</span>
<span id="cb2-17"><a href="#cb2-17" aria-hidden="true" tabindex="-1"></a>         math.hypot(<span class="fl">0.020</span>, <span class="fl">0.010</span>), N, <span class="st">"ch 12, A-245"</span>),</span>
<span id="cb2-18"><a href="#cb2-18" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"long-term correction and period"</span>, <span class="st">"long-term"</span>,</span>
<span id="cb2-19"><a href="#cb2-19" aria-hidden="true" tabindex="-1"></a>         math.hypot(<span class="fl">0.015</span>, <span class="fl">0.006</span>), N, <span class="st">"ch 12, A-245"</span>),</span>
<span id="cb2-20"><a href="#cb2-20" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"transposition model"</span>, <span class="st">"model"</span>, <span class="fl">0.010</span>, N, <span class="st">"A-278"</span>),</span>
<span id="cb2-21"><a href="#cb2-21" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"PV model (temperature, angle, light)"</span>, <span class="st">"model"</span>, <span class="fl">0.015</span>, N, <span class="st">"A-278"</span>),</span>
<span id="cb2-22"><a href="#cb2-22" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"module power (flash-test sample)"</span>, <span class="st">"equipment"</span>, <span class="fl">0.010</span>, N,</span>
<span id="cb2-23"><a href="#cb2-23" aria-hidden="true" tabindex="-1"></a>         <span class="st">"A-278"</span>),</span>
<span id="cb2-24"><a href="#cb2-24" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"inverter efficiency"</span>, <span class="st">"equipment"</span>, <span class="fl">0.003</span>, N, <span class="st">"A-278"</span>),</span>
<span id="cb2-25"><a href="#cb2-25" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"degradation, first year"</span>, <span class="st">"equipment"</span>, <span class="fl">0.003</span>, N, <span class="st">"A-278"</span>),</span>
<span id="cb2-26"><a href="#cb2-26" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"soiling and cleaning"</span>, <span class="st">"operation"</span>, <span class="fl">0.005</span>, N, <span class="st">"A-278"</span>),</span>
<span id="cb2-27"><a href="#cb2-27" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"availability"</span>, <span class="st">"operation"</span>, <span class="fl">0.005</span>, N, <span class="st">"A-278"</span>),</span>
<span id="cb2-28"><a href="#cb2-28" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb2-29"><a href="#cb2-29" aria-hidden="true" tabindex="-1"></a>PLANT <span class="op">=</span> [</span>
<span id="cb2-30"><a href="#cb2-30" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"electrical losses"</span>, <span class="st">"model"</span>, <span class="fl">0.003</span>, N, <span class="st">"A-278"</span>),</span>
<span id="cb2-31"><a href="#cb2-31" aria-hidden="true" tabindex="-1"></a>    Part(<span class="st">"grid outages, ordered curtailment"</span>, <span class="st">"operation"</span>, <span class="fl">0.003</span>, LN,</span>
<span id="cb2-32"><a href="#cb2-32" aria-hidden="true" tabindex="-1"></a>         <span class="st">"A-278"</span>),</span>
<span id="cb2-33"><a href="#cb2-33" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb2-34"><a href="#cb2-34" aria-hidden="true" tabindex="-1"></a>R_WIND_PV <span class="op">=</span> <span class="fl">0.0</span>                        <span class="co"># long-term parts (A-279)</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>wind (193.14 GWh at MV), one sigma:
  anemometer calibration, mounting       2.57 %  share 19.3 %
  long-term correction and period        3.91 %  share 44.6 %
  cross-prediction to the turbines       2.46 %  share 17.6 %
  wake model                             1.00 %  share  2.9 %
  hub density                            0.30 %  share  0.3 %
  power curve                            2.00 %  share 11.7 %
  availability (energy-based)            1.00 %  share  2.9 %
  icing and environmental stops          0.50 %  share  0.7 %
  combined 5.85 % = 11.31 GWh; fully correlated 13.74 %
PV (108.36 GWh at MV), one sigma:
  irradiance sensor, maintenance         2.24 %  share 39.9 %
  long-term correction and period        1.62 %  share 20.8 %
  transposition model                    1.00 %  share  8.0 %
  PV model (temperature, angle, light)   1.50 %  share 17.9 %
  module power (flash-test sample)       1.00 %  share  8.0 %
  inverter efficiency                    0.30 %  share  0.7 %
  degradation, first year                0.30 %  share  0.7 %
  soiling and cleaning                   0.50 %  share  2.0 %
  availability                           0.50 %  share  2.0 %
  combined 3.54 % =  3.84 GWh; fully correlated 8.95 %</code></pre>
<div id="exm-ch16-windbudget" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.4 (پنج و هشت دهم درصد، نزدیکِ نیمش از تصحیحِ بلندمدت)</strong></span> <strong>پرسش.</strong> عدمِ قطعیتِ بلندمدتِ انرژیِ بادی را از جزءها بسازید؛ سهمِ هر جزء از واریانس و مقایسه با جمعِ خطی را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا (نیمهٔ بادی): ترکیب <span class="ltr" dir="ltr">5.85 %</span>، یعنی <span class="ltr" dir="ltr">11.31 GWh</span>؛ بزرگ‌ترین سهم‌ها: تصحیحِ بلندمدت <span class="ltr" dir="ltr">44.6 %</span>، اندازه‌گیری <span class="ltr" dir="ltr">19.3 %</span>، پیش‌بینیِ متقابل <span class="ltr" dir="ltr">17.6 %</span> و منحنیِ توان <span class="ltr" dir="ltr">11.7 %</span>؛ اگر همه کاملاً هم‌بسته بودند <span class="ltr" dir="ltr">13.74 %</span>.</p>
<p><strong>تفسیر.</strong> ریشهٔ مجموعِ مربعات (<a href="#sec-ch16-b-rss" class="quarto-xref"><span>بخش 16.3.2</span></a>) فقط وقتی درست است که جزءها <strong>مستقل</strong> باشند؛ جمعِ خطی حدِ بالای «همه با هم بد» است و بیش از دو برابر می‌شود. سه جزءِ اول همه از <strong>باد</strong>ند و با یک دکل و یک مرجع ساخته شده‌اند: دادهٔ بهتر، بزرگ‌ترین کاهنده است (<a href="#sec-ch16-d-measure" class="quarto-xref"><span>بخش 16.5.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1.82 \times \sqrt{0.020^2 + 0.0078^2} = 3.91\ \%\)</span> برای تصحیحِ بلندمدت.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جزءهای تندی در نسبتِ حساسیت ضرب می‌شوند؟</li>
<li>چرا جمعِ خطی حدِ بالاست؟</li>
<li>کدام جزءها از فصل‌های پیشین آمده‌اند و کدام آموزشی‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-a-pv" class="level3" data-number="16.2.5">
<h3 data-number="16.2.5" class="anchored" data-anchor-id="sec-ch16-a-pv"><span class="header-section-number">16.2.5</span> بودجهٔ خورشیدی</h3>
<p><strong>ایده.</strong> بودجهٔ خورشیدی از بودجهٔ تابشِ فصلِ ۱۲ (<span class="ltr" dir="ltr">2.8 %</span> برای تابشِ افقی، <span class="ltr" dir="ltr">A-245</span>) شروع می‌شود و جزءهای <strong>تبدیل</strong> به آن افزوده می‌شوند: انتقالِ تابش به صفحه، مدلِ ماژول (دما، زاویه، نورِ کم)، <strong>توانِ ماژول</strong> (نمونهٔ آزمونِ فلش، فصلِ ۴۱)، اینورتر، تخریب، گرد و غبار و دسترس‌پذیری (<span class="ltr" dir="ltr">A-278</span>). نسبتِ حساسیتِ انرژیِ خورشیدی به تابش تقریباً یک است، پس جزءهای تابش مستقیم به انرژی می‌روند.</p>
<div id="exm-ch16-pvbudget" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.5 (سه و نیم درصد، چهل درصدش از حس‌گر)</strong></span> <strong>پرسش.</strong> عدمِ قطعیتِ بلندمدتِ انرژیِ خورشیدی و سهمِ بزرگ‌ترین جزءها را از خروجیِ <a href="#sec-ch16-a-wind" class="quarto-xref"><span>بخش 16.2.4</span></a> (نیمهٔ خورشیدی) بنویسید و با بودجهٔ تابشِ فصلِ ۱۲ مقایسه کنید.</p>
<p><strong>پاسخ.</strong> ترکیب <span class="ltr" dir="ltr">3.54 %</span>، یعنی <span class="ltr" dir="ltr">3.84 GWh</span>؛ حس‌گر و نگهداری <span class="ltr" dir="ltr">39.9 %</span>، تصحیحِ بلندمدت <span class="ltr" dir="ltr">20.8 %</span>، مدلِ ماژول <span class="ltr" dir="ltr">17.9 %</span>.</p>
<p><strong>تفسیر.</strong> خورشیدی <strong>نسبی</strong> کمتر از باد نامطمئن است (<span class="ltr" dir="ltr">3.5</span> در برابرِ <span class="ltr" dir="ltr">5.9 %</span>) و <strong>مطلق</strong> خیلی کمتر (<span class="ltr" dir="ltr">3.8</span> در برابرِ <span class="ltr" dir="ltr">11.3 GWh</span>)، چون انرژی‌اش هم کمتر است. سهمِ بزرگِ حس‌گر می‌گوید نگهداریِ ایستگاه (تمیز کردن، کالیبراسیونِ دوره‌ای) ارزان‌ترین راهِ کاهش است. بودجهٔ تابش (<span class="ltr" dir="ltr">2.8 %</span>) کمتر از بودجهٔ انرژی است: تبدیل جزءهای خودش را می‌افزاید. <strong>وارسی</strong> (درست):</p>
<p><span class="math display">\[
\sqrt{2.24^2 + 1.62^2 + 1.0^2 + 1.5^2 + 1.0^2 + 0.3^2 + 0.3^2 + 0.5^2 + 0.5^2} = 3.54\ \%
\]</span></p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا نسبتِ حساسیتِ خورشیدی به تابش تقریباً یک است؟</li>
<li>توانِ ماژول در کدام گروه است و شاهدش از کجا می‌آید؟</li>
<li>چرا بودجهٔ انرژی بزرگ‌تر از بودجهٔ تابش است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-a-sensitivity" class="level3" data-number="16.2.6">
<h3 data-number="16.2.6" class="anchored" data-anchor-id="sec-ch16-a-sensitivity"><span class="header-section-number">16.2.6</span> از تندی به انرژی: نسبتِ حساسیت</h3>
<p><strong>ایده.</strong> انرژیِ بادی با توانِ سومِ تندی بالا می‌رود، اما فقط در <strong>ناحیهٔ دو</strong>ی منحنی (میانِ تندیِ آغاز و نامی). بالای تندیِ نامی، تندیِ بیشتر انرژیِ بیشتری نمی‌دهد. پس <strong>نسبتِ حساسیت</strong></p>
<p><span id="eq-ch16-sens"><span class="math display">\[
c_E = \frac{\Delta E / E}{\Delta v / v}
\tag{16.1}\]</span></span></p>
<p>برای هر ساختگاه و چیدمان جداگانه حساب می‌شود: همهٔ تندی‌های ساعتی را یک درصد بالا ببرید و تغییرِ انرژی را بسنجید. برای منحنیِ مکعبیِ کامل <span class="math inline">\(c_E = 3\)</span> است (با تقریبِ <span class="math inline">\((1.01)^3 - 1 = 3.03\ \%\)</span>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb4"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb4-1"><a href="#cb4-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> sensitivity_ratio(speeds, curve_v, curve_p, step: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.01</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb4-2"><a href="#cb4-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Percent change of energy per percent change of every speed."""</span></span>
<span id="cb4-3"><a href="#cb4-3" aria-hidden="true" tabindex="-1"></a>    e0 <span class="op">=</span> <span class="bu">float</span>(np.interp(speeds, curve_v, curve_p).<span class="bu">sum</span>())</span>
<span id="cb4-4"><a href="#cb4-4" aria-hidden="true" tabindex="-1"></a>    v1 <span class="op">=</span> np.asarray(speeds) <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> step)</span>
<span id="cb4-5"><a href="#cb4-5" aria-hidden="true" tabindex="-1"></a>    e1 <span class="op">=</span> <span class="bu">float</span>(np.interp(v1, curve_v, curve_p).<span class="bu">sum</span>())</span>
<span id="cb4-6"><a href="#cb4-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (e1 <span class="op">/</span> e0 <span class="op">-</span> <span class="fl">1.0</span>) <span class="op">/</span> step</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>sensitivity of the farm energy (model 15.1 farm curve) to the
  wind speed of every hour:
  speed  +1 %: energy  +1.82 %  (ratio 1.82)
  speed  +3 %: energy  +5.41 %  (ratio 1.80)
  speed  +5 %: energy  +8.94 %  (ratio 1.79)
  speed  -3 %: energy  -5.51 %  (ratio 1.84)
  speed  -5 %: energy  -9.26 %  (ratio 1.85)
  the ratio is about 1.8 for the farm, less than the cube (3)
  because much energy comes near and above rated power, but more
  than the 1.60 of one turbine without wakes (chapter 13): wakes
  take more at moderate speeds; a shortfall of speed costs a
  little more than the same surplus gains</code></pre>
<div id="exm-ch16-sensitivity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.6 (یک و هشت دهم برای مزرعه، یک و شش دهم برای یک توربین)</strong></span> <strong>پرسش.</strong> نسبتِ حساسیتِ انرژیِ مزرعه را برای تغییرهای <span class="ltr" dir="ltr">±1</span>، <span class="ltr" dir="ltr">±3</span> و <span class="ltr" dir="ltr">±5 %</span> تندی بنویسید و با <span class="ltr" dir="ltr">1.60</span>ِ فصلِ ۱۳ مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">1.82</span> برای <span class="ltr" dir="ltr">+1 %</span>، <span class="ltr" dir="ltr">1.80</span> و <span class="ltr" dir="ltr">1.79</span> برای افزایش‌های بزرگ‌تر، <span class="ltr" dir="ltr">1.84</span> و <span class="ltr" dir="ltr">1.85</span> برای کاهش‌ها.</p>
<p><strong>تفسیر.</strong> مزرعه <strong>حساس‌تر</strong> از یک توربینِ تنهاست: دنباله در تندی‌های میانه بیشتر می‌گیرد و منحنیِ مزرعه را تندتر می‌کند. بودجهٔ این فصل <span class="ltr" dir="ltr">1.82</span> را به کار می‌برد؛ عددِ فصلِ ۱۳ برای یک توربین بی دنباله بود. نسبت <strong>ثابت نیست</strong>: کمبودِ تندی کمی بیشتر می‌کاهد تا افزایشِ هم‌اندازه بیفزاید؛ برای عدمِ قطعیت‌های چند درصدی، این ناهمسانی کوچک است. <strong>وارسی:</strong> <span class="math inline">\(2.6\ \% \times 1.82 = 4.73\ \%\)</span> (<span class="ltr" dir="ltr">E05</span>) برای کلِ بودجهٔ تندیِ فصلِ ۱۳.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا نسبتِ حساسیت از سه کمتر است؟</li>
<li>چرا مزرعه با دنباله حساس‌تر از یک توربین است؟</li>
<li>نسبتِ حساسیت را برای ساختگاهی با بادِ ضعیف‌تر بزرگ‌تر یا کوچک‌تر انتظار دارید؟ چرا؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-a-evidence" class="level3" data-number="16.2.7">
<h3 data-number="16.2.7" class="anchored" data-anchor-id="sec-ch16-a-evidence"><span class="header-section-number">16.2.7</span> گروه‌ها و شاهدها</h3>
<p><strong>ایده.</strong> بودجه فقط به اندازهٔ <strong>شاهدِ</strong> هر سطرش معتبر است. هر جزء یکی از این شاهدها را دارد: <strong>اندازه‌گیری‌شده</strong> (آمارِ داده)، <strong>اعلامِ سازنده</strong> (برگهٔ داده، آزمونِ نوعی)، <strong>تأییدشده</strong> (آزمونِ مستقل)، <strong>فرضی</strong> (داوریِ کارشناسی) یا در این کتاب <strong>آموزشی</strong>. ستونِ «منبع» در برنامهٔ <a href="#sec-ch16-a-wind" class="quarto-xref"><span>بخش 16.2.4</span></a> همین را برای هر سطر ثبت می‌کند. <a href="#fig-ch16-groups" class="quarto-xref">شکل&nbsp;<span>16.2</span></a> بودجهٔ بلندمدت را بر حسبِ گروه برای دو فناوری نشان می‌دهد.</p>
<div id="fig-ch16-groups" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-groups-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-groups.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-groups-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.2: انحرافِ معیارِ بلندمدتِ انرژیِ بادی و خورشیدی بر حسبِ گروه (گیگاوات‌ساعت در ولتاژِ متوسط، مقدارهای آموزشیِ <span class="ltr" dir="ltr">A-277</span> و <span class="ltr" dir="ltr">A-278</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch16-evidence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.7 (کدام سطر را اول باید محکم کرد)</strong></span> <strong>پرسش.</strong> با <a href="#fig-ch16-groups" class="quarto-xref">شکل&nbsp;<span>16.2</span></a> و ستونِ منبع، بگویید کدام سطرها شاهدِ ضعیف‌تری دارند و کدام را اول باید محکم کرد.</p>
<p><strong>پاسخ.</strong> بزرگ‌ترین گروه <strong>تصحیحِ بلندمدتِ بادی</strong> است (<span class="ltr" dir="ltr">7.55 GWh</span>) با شاهدِ فصلِ ۱۳ (یک سال دکل و یک مرجع)؛ سپس اندازه‌گیری و برون‌یابیِ بادی و <strong>منحنیِ توان</strong> (<span class="ltr" dir="ltr">3.86 GWh</span>) که فعلاً آموزشی است (<span class="ltr" dir="ltr">A-277</span>).</p>
<p><strong>تفسیر.</strong> سطرِ بزرگ با شاهدِ آموزشی بدترین ترکیب است: منحنیِ توان باید با آزمونِ نوعی و منحنیِ تضمین‌شدهٔ سازنده (فصل‌های ۱۱ و ۳۹) جایگزین شود. سطرِ کوچک با شاهدِ ضعیف (یخ) ارزشِ کارِ کمتری دارد. <strong>قاعده:</strong> اول سطرهایی که هم بزرگ‌اند و هم شاهدِ ضعیف دارند. <strong>وارسی:</strong> <span class="math inline">\(0.0391 \times 193.14 = 7.55\ \text{GWh}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج نوعِ شاهدِ یک سطرِ بودجه را نام ببرید.</li>
<li>چرا سطرِ بزرگ با شاهدِ آموزشی بدترین ترکیب است؟</li>
<li>شاهدِ منحنیِ توان در پروژهٔ واقعی از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-a-mcp" class="level3" data-number="16.2.8">
<h3 data-number="16.2.8" class="anchored" data-anchor-id="sec-ch16-a-mcp"><span class="header-section-number">16.2.8</span> تصحیحِ بلندمدت: طولِ داده و هم‌بستگی</h3>
<p><strong>ایده.</strong> بزرگ‌ترین جزءِ بلندمدتِ بادی، <strong>تصحیحِ بلندمدت</strong> است (اندازه‌گیری، هم‌بستگی و پیش‌بینی، فصلِ ۱۳). دو چیز آن را تعیین می‌کنند: <strong>طولِ دورهٔ هم‌زمان</strong> (چند ماه دکل و مرجع با هم) و <strong>هم‌بستگیِ</strong> دکل و مرجع. یک رابطهٔ آموزشی (<span class="ltr" dir="ltr">A-282</span>): خطای رگرسیون با انحرافِ معیارِ ماهانهٔ پسماند، <span class="math inline">\(s\sqrt{1 - r^2}\)</span>، و تعدادِ ماه‌ها <span class="math inline">\(m\)</span> کم می‌شود، و نماینده بودنِ مرجعِ بیست‌ساله یک حدِ پایین می‌گذارد:</p>
<p><span id="eq-ch16-mcp"><span class="math display">\[
u_\text{MCP} = \sqrt{\left(\frac{s\sqrt{1 - r^2}}{\sqrt{m}}\right)^2 + \left(\frac{u_\text{iav}}{\sqrt{N_\text{ref}}}\right)^2}
\tag{16.2}\]</span></span></p>
<p>این رابطه ماه‌ها را مستقل می‌گیرد؛ هم‌بستگیِ ماه‌های پیاپی و فصلی بودن، خطای واقعی را بیشتر می‌کنند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb6"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb6-1"><a href="#cb6-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> u_mcp(months: <span class="bu">int</span>, r: <span class="bu">float</span>, sd_month: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.10</span>,</span>
<span id="cb6-2"><a href="#cb6-2" aria-hidden="true" tabindex="-1"></a>          years_ref: <span class="bu">int</span> <span class="op">=</span> <span class="dv">20</span>, sd_year: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.035</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb6-3"><a href="#cb6-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Teaching relation (A-282): uncertainty of the long-term mean speed</span></span>
<span id="cb6-4"><a href="#cb6-4" aria-hidden="true" tabindex="-1"></a><span class="co">    from a regression on `months` concurrent months with correlation r</span></span>
<span id="cb6-5"><a href="#cb6-5" aria-hidden="true" tabindex="-1"></a><span class="co">    (residual sd_month sqrt(1 - r^2), months taken as independent) plus</span></span>
<span id="cb6-6"><a href="#cb6-6" aria-hidden="true" tabindex="-1"></a><span class="co">    the representativeness of a reference of `years_ref` years."""</span></span>
<span id="cb6-7"><a href="#cb6-7" aria-hidden="true" tabindex="-1"></a>    reg <span class="op">=</span> sd_month <span class="op">*</span> math.sqrt(<span class="dv">1</span> <span class="op">-</span> r <span class="op">*</span> r) <span class="op">/</span> math.sqrt(months)</span>
<span id="cb6-8"><a href="#cb6-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> math.hypot(reg, sd_year <span class="op">/</span> math.sqrt(years_ref))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>uncertainty of the long-term mean wind speed by MCP (teaching
  relation A-282; monthly sd 10 %, 20-year reference at 3.5 %):
  months   r 0.70   r 0.80   r 0.90   r 0.95
      6    3.02 %    2.57 %    1.94 %    1.50 %
     12    2.21 %    1.90 %    1.48 %    1.19 %
     18    1.86 %    1.62 %    1.29 %    1.07 %
     24    1.65 %    1.45 %    1.18 %    1.01 %
     36    1.42 %    1.27 %    1.07 %    0.94 %
  a longer concurrent period and a better-correlated reference
  both help, and both stop at the reference's own limit (0.8 %);
  12 months at r 0.7 to 0.8 give the 2.15 % (MCP and period) of
  chapter 13</code></pre>
<div id="fig-ch16-mcp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-mcp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-mcp.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-mcp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.3: عدمِ قطعیتِ تندیِ بلندمدت با روشِ اندازه‌گیری، هم‌بستگی و پیش‌بینی بر حسبِ ماه‌های دادهٔ هم‌زمان، برای چهار هم‌بستگی (رابطهٔ آموزشیِ <span class="ltr" dir="ltr">A-282</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch16-mcp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.8 (دوازده ماه بیشتر یا مرجعِ بهتر؟)</strong></span> <strong>پرسش.</strong> با <a href="#fig-ch16-mcp" class="quarto-xref">شکل&nbsp;<span>16.3</span></a>، برای دکلی با دوازده ماه داده و هم‌بستگیِ <span class="ltr" dir="ltr">0.80</span>، دو راه را مقایسه کنید: دوازده ماهِ دیگر اندازه‌گیری، یا مرجعی با هم‌بستگیِ <span class="ltr" dir="ltr">0.90</span>.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: حالا <span class="ltr" dir="ltr">1.90 %</span>؛ با بیست‌وچهار ماه <span class="ltr" dir="ltr">1.45 %</span>؛ با مرجعِ بهتر <span class="ltr" dir="ltr">1.48 %</span>؛ هر دو با هم <span class="ltr" dir="ltr">1.18 %</span>.</p>
<p><strong>تفسیر.</strong> دو راه تقریباً هم‌ارزند، اما مرجعِ بهتر <strong>فوری</strong> است (اگر وجود داشته باشد) و سالِ دیگر یک سال تأخیر می‌آورد. هر دو به حدِ <span class="ltr" dir="ltr">0.8 %</span>ِ مرجعِ بیست‌ساله می‌رسند؛ برای کمتر از آن، دورهٔ مرجعِ طولانی‌تر یا مرجعِ همگن‌تر لازم است. عددِ <span class="ltr" dir="ltr">2.15 %</span>ِ فصلِ ۱۳ با یک سال دکل و هم‌بستگیِ میانِ <span class="ltr" dir="ltr">0.7</span> و <span class="ltr" dir="ltr">0.8</span> جور است. <strong>وارسی:</strong> <span class="math inline">\(0.10 \times \sqrt{1 - 0.64} / \sqrt{12} = 1.73\ \%\)</span> و <span class="math inline">\(\sqrt{1.73^2 + 0.78^2} = 1.90\ \%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو عاملِ تعیین‌کنندهٔ عدمِ قطعیتِ تصحیحِ بلندمدت را بنویسید.</li>
<li>چرا هر دو راه به حدی می‌رسند؟</li>
<li>چرا فرضِ استقلالِ ماه‌ها خوش‌بینانه است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-a-trend" class="level3" data-number="16.2.9">
<h3 data-number="16.2.9" class="anchored" data-anchor-id="sec-ch16-a-trend"><span class="header-section-number">16.2.9</span> آیندهٔ همانندِ گذشته؟ روندِ اقلیمی</h3>
<p><strong>ایده.</strong> تصحیحِ بلندمدت فرض می‌کند <strong>بیست سالِ گذشته</strong> نمایندهٔ <strong>پانزده سالِ آینده</strong> است. اگر باد یا تابش روندِ آرامی داشته باشد، این فرض خطا دارد. روندِ آموزشیِ <span class="ltr" dir="ltr">−0.5 %</span> تندی در دهه (<span class="ltr" dir="ltr">A-282</span>) را در نظر بگیرید: میانهٔ مرجع ده سال پیش و میانهٔ دورهٔ وام هفت و نیم سال بعد است.</p>
<pre class="text"><code>a slow change of the wind (teaching trend -0.5 % of speed a decade):
  reference centre to loan centre: 17.5 years; speed -0.88 %
  wind energy -1.59 % = -3.08 GWh a year at MV
  as a one-sigma part it would be 1.59 %, beside the 5.85 % of the wind
  a trend is not noise: if it is believed, the P50 moves; if it
  is only possible, it becomes a scenario or a budget part, and
  the statement says which (and on what evidence)</code></pre>
<div id="exm-ch16-trend" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.9 (سه گیگاوات‌ساعت از یک فرض)</strong></span> <strong>پرسش.</strong> اثرِ روندِ آموزشی را بر انرژیِ بادیِ دورهٔ وام بنویسید و بگویید در بیانیه کجا می‌آید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: هفده و نیم سال میانِ دو میانه، تندی <span class="ltr" dir="ltr">−0.88 %</span>، انرژی <span class="ltr" dir="ltr">−1.59 %</span>، یعنی <span class="ltr" dir="ltr">−3.08 GWh</span> در سال.</p>
<p><strong>تفسیر.</strong> روند <strong>نوفه نیست</strong>: اگر شاهد قوی است (دادهٔ بلندمدتِ همگن)، <span class="ltr" dir="ltr">P50</span> جابه‌جا می‌شود؛ اگر فقط ممکن است، یا جزئی از بودجه می‌شود (اندازه‌اش هم‌ردیفِ اندازه‌گیریِ بادی) یا یک سناریوی نام‌دار. شاهدِ روند باید از سری‌های <strong>همگن</strong> باشد؛ تغییرِ ابزار یا محیطِ ایستگاهِ مرجع روندِ دروغین می‌سازد (فصل‌های ۱۲ و ۱۳). <strong>وارسی:</strong> <span class="math inline">\(-0.88 \times 1.82 = -1.60\ \%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا روند با نوفه فرق دارد؟</li>
<li>سه راهِ آوردنِ روند در بیانیه را بنویسید.</li>
<li>چه چیزی روندِ دروغین می‌سازد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-a-degradation" class="level3" data-number="16.2.10">
<h3 data-number="16.2.10" class="anchored" data-anchor-id="sec-ch16-a-degradation"><span class="header-section-number">16.2.10</span> تخریب در طولِ عمر</h3>
<p><strong>ایده.</strong> نرخِ تخریبِ ماژول (<span class="ltr" dir="ltr">0.5 %</span> در سال، فصلِ ۱۵) خودش نامطمئن است؛ آموزشی <span class="ltr" dir="ltr">±0.2 %</span> در سال (<span class="ltr" dir="ltr">A-282</span>). چون یک نیروگاه <strong>یک</strong> نرخ دارد، خطای نرخ سال به سال <strong>جمع</strong> می‌شود (کاملاً هم‌بسته) و عدمِ قطعیتِ ناشی از آن با شمارِ سال‌ها خطی بزرگ می‌شود.</p>
<pre class="text"><code>PV energy and its uncertainty from the degradation rate
  (0.5 +/- 0.2 % a year, one rate for the whole life):
  year   PV GWh at MV   sigma from rate   PV sigma all parts
     1       108.36          0.22 GWh          3.84 GWh
     5       106.18          1.09 GWh          3.91 GWh
    10       103.46          2.18 GWh          4.26 GWh
    15       100.73          3.27 GWh          4.84 GWh
    20        98.01          4.36 GWh          5.57 GWh
    25        95.29          5.45 GWh          6.41 GWh
  the rate's uncertainty grows with every year: near year 15 it
  equals all other PV parts together and then exceeds them;
  long-term module data (chapter 41, field records) shrink it</code></pre>
<div id="exm-ch16-degradation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.10 (در سالِ بیستم بزرگ‌تر از همهٔ بقیه)</strong></span> <strong>پرسش.</strong> عدمِ قطعیتِ انرژیِ خورشیدی از نرخِ تخریب و از همهٔ جزءها را برای سال‌های ۱ تا ۲۵ بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: از نرخ: <span class="ltr" dir="ltr">0.22</span> در سالِ اول، <span class="ltr" dir="ltr">2.18</span> در سالِ دهم، <span class="ltr" dir="ltr">4.36</span> در بیستم و <span class="ltr" dir="ltr">5.45 GWh</span> در بیست‌وپنجم؛ همه: <span class="ltr" dir="ltr">3.84</span> تا <span class="ltr" dir="ltr">6.41 GWh</span>.</p>
<p><strong>تفسیر.</strong> در سالِ اول نرخِ تخریب بی‌اهمیت است؛ نزدیکِ سالِ پانزدهم با همهٔ جزءهای دیگرِ خورشیدی برابر و سپس بزرگ‌تر می‌شود. پس بیانیهٔ <strong>سالِ اول</strong> و سریِ <strong>طولِ عمر</strong> بودجهٔ متفاوت دارند؛ مدلِ مالیِ چندساله این رشد را می‌گیرد. شاهدِ نرخ از آزمون‌های پایداری و دادهٔ میدانیِ ماژول‌های مشابه می‌آید (فصلِ ۴۱). <strong>وارسی:</strong> <span class="math inline">\(0.002 \times 20 \times 108.36 / 0.995 = 4.36\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خطای نرخِ تخریب سال به سال جمع می‌شود؟</li>
<li>چرا بیانیهٔ سالِ اول و سریِ طولِ عمر بودجهٔ متفاوت دارند؟</li>
<li>شاهدِ نرخِ تخریب از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-a-availability" class="level3" data-number="16.2.11">
<h3 data-number="16.2.11" class="anchored" data-anchor-id="sec-ch16-a-availability"><span class="header-section-number">16.2.11</span> دسترس‌پذیری: توزیعِ یک‌طرفه</h3>
<p><strong>ایده.</strong> بیشترِ سال‌ها دسترس‌پذیری نزدیکِ بهترین است؛ گاهی یک خرابیِ بزرگ (گیربکس، پره، ترانسفورماتور) یک توربین را ماه‌ها می‌خواباند. پس توزیع <strong>یک‌طرفه</strong> است و نرمال نیست. مدلِ آموزشی (<span class="ltr" dir="ltr">A-282</span>): توقف‌های کوچک حدودِ <span class="ltr" dir="ltr">1 %</span> زمان، و برای هر توربین در هر سال احتمالِ <span class="ltr" dir="ltr">4 %</span> یک توقفِ حدودِ شصت‌روزه؛ صد هزار سالِ شبیه‌سازی‌شده.</p>
<pre class="text"><code>annual availability with rare major failures (A-282):
  mean 98.34 %, median 98.82 %, sd 1.01 %
  P90 97.06 %, P99 95.03 %
  normal with the same mean and sd: P90 97.05 %, P99 95.99 %
  years with no major failure: 61 %
  the distribution is one-sided: most years are a little better
  than the mean, a few much worse; a normal part misplaces the
  tail, and a long repair (spares, cranes, chapter 51) is the
  real driver</code></pre>
<div id="fig-ch16-avail" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-avail-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-avail.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-avail-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.4: توزیعِ دسترس‌پذیریِ سالانهٔ دوازده توربین با خرابی‌های بزرگِ نادر (صد هزار سالِ شبیه‌سازی‌شده، <span class="ltr" dir="ltr">A-282</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch16-availability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.11 (میانه بالای میانگین، دم بلند)</strong></span> <strong>پرسش.</strong> میانگین، میانه، <span class="ltr" dir="ltr">P90</span> و <span class="ltr" dir="ltr">P99</span>ِ دسترس‌پذیری را بنویسید و با توزیعِ نرمالِ هم‌میانگین و هم‌انحرافِ معیار مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch16-avail" class="quarto-xref">شکل&nbsp;<span>16.4</span></a>: میانگین <span class="ltr" dir="ltr">98.34 %</span>، میانه <span class="ltr" dir="ltr">98.82 %</span>؛ <span class="ltr" dir="ltr">P90</span> <span class="ltr" dir="ltr">97.06</span> در برابرِ نرمالِ <span class="ltr" dir="ltr">97.05 %</span>؛ <span class="ltr" dir="ltr">P99</span> <span class="ltr" dir="ltr">95.03</span> در برابرِ <span class="ltr" dir="ltr">95.99 %</span>؛ <span class="ltr" dir="ltr">61 %</span> سال‌ها بی خرابیِ بزرگ.</p>
<p><strong>تفسیر.</strong> در <span class="ltr" dir="ltr">P90</span> نرمال تقریباً درست است؛ در <span class="ltr" dir="ltr">P99</span> یک درصد خوش‌بینانه است، و <span class="ltr" dir="ltr">P99</span> همان حالتی است که در این فصل بدهیِ چیدمانِ یالی را می‌سازد (<a href="#exm-ch16-layouts" class="quarto-xref">مثال&nbsp;<span>16.44</span></a>). کاهندهٔ اصلی <strong>مدتِ تعمیر</strong> است: قطعهٔ یدکی، دسترسی به جرثقیل و قراردادِ نگهداری (فصلِ ۵۱). <strong>وارسی:</strong> احتمالِ بی خرابیِ بزرگ <span class="math inline">\(0.96^{12} = 0.61\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا توزیعِ دسترس‌پذیری یک‌طرفه است؟</li>
<li>چرا میانه از میانگین بیشتر است؟</li>
<li>کدام اقدامِ بهره‌برداری دمِ توزیع را کوتاه می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch16-b" class="level2" data-number="16.3">
<h2 data-number="16.3" class="anchored" data-anchor-id="sec-ch16-b"><span class="header-section-number">16.3</span> ب. ترکیب و وابستگی</h2>
<section id="sec-ch16-b-distributions" class="level3" data-number="16.3.1">
<h3 data-number="16.3.1" class="anchored" data-anchor-id="sec-ch16-b-distributions"><span class="header-section-number">16.3.1</span> توزیع‌ها: نرمال، لگ‌نرمال، یکنواخت، مثلثی</h3>
<p><strong>ایده.</strong> هر جزء یک <strong>توزیع</strong> دارد، نه فقط یک انحرافِ معیار. چهار شکلِ رایج (فصلِ ۳):</p>
<ul>
<li><strong>نرمال</strong>: وقتی جزء از جمعِ اثرهای کوچکِ بسیار می‌آید (خطای اندازه‌گیری، تصحیحِ بلندمدت).</li>
<li><strong>لگ‌نرمال</strong>: وقتی جزء <strong>ضربی و مثبت</strong> است یا دمِ یک‌طرفه دارد (تلف‌هایی که نمی‌توانند منفی شوند، مانندِ قطعیِ شبکه).</li>
<li><strong>یکنواخت</strong>: وقتی فقط <strong>حدها</strong> معلوم‌اند (رواداریِ برگهٔ داده، «بین <span class="ltr" dir="ltr">−2</span> و <span class="ltr" dir="ltr">+2 %</span>»)؛ انحرافِ معیار <span class="math inline">\(a/\sqrt{3}\)</span> برای نیم‌پهنای <span class="math inline">\(a\)</span>.</li>
<li><strong>مثلثی متقارن</strong>: حدها معلوم و مرکز محتمل‌تر؛ انحرافِ معیار <span class="math inline">\(a/\sqrt{6}\)</span>.</li>
</ul>
<p>پرسشِ عملی: آیا شکل در نتیجه مهم است؟ برای پاسخ، هر چهار شکل با انحرافِ معیارِ <span class="ltr" dir="ltr">5 %</span> و یک میلیون نمونه:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> sample(kind: <span class="bu">str</span>, u: <span class="bu">float</span>, n: <span class="bu">int</span>, rng) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Multiplicative factors with mean 1 and standard deviation u:</span></span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a><span class="co">    normal, lognormal, uniform (half-width u sqrt 3) or symmetric</span></span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a><span class="co">    triangular (half-width u sqrt 6)."""</span></span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> kind <span class="op">==</span> <span class="st">"normal"</span>:</span>
<span id="cb11-6"><a href="#cb11-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="fl">1.0</span> <span class="op">+</span> u <span class="op">*</span> rng.standard_normal(n)</span>
<span id="cb11-7"><a href="#cb11-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> kind <span class="op">==</span> <span class="st">"lognormal"</span>:</span>
<span id="cb11-8"><a href="#cb11-8" aria-hidden="true" tabindex="-1"></a>        s <span class="op">=</span> math.sqrt(math.log(<span class="fl">1.0</span> <span class="op">+</span> u <span class="op">*</span> u))</span>
<span id="cb11-9"><a href="#cb11-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> np.exp(<span class="op">-</span><span class="fl">0.5</span> <span class="op">*</span> s <span class="op">*</span> s <span class="op">+</span> s <span class="op">*</span> rng.standard_normal(n))</span>
<span id="cb11-10"><a href="#cb11-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> kind <span class="op">==</span> <span class="st">"uniform"</span>:</span>
<span id="cb11-11"><a href="#cb11-11" aria-hidden="true" tabindex="-1"></a>        a <span class="op">=</span> u <span class="op">*</span> math.sqrt(<span class="fl">3.0</span>)</span>
<span id="cb11-12"><a href="#cb11-12" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="fl">1.0</span> <span class="op">+</span> rng.uniform(<span class="op">-</span>a, a, n)</span>
<span id="cb11-13"><a href="#cb11-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> kind <span class="op">==</span> <span class="st">"triangular"</span>:</span>
<span id="cb11-14"><a href="#cb11-14" aria-hidden="true" tabindex="-1"></a>        a <span class="op">=</span> u <span class="op">*</span> math.sqrt(<span class="fl">6.0</span>)</span>
<span id="cb11-15"><a href="#cb11-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="fl">1.0</span> <span class="op">+</span> rng.triangular(<span class="op">-</span>a, <span class="fl">0.0</span>, a, n)</span>
<span id="cb11-16"><a href="#cb11-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">raise</span> <span class="pp">ValueError</span>(kind)</span>
<span id="cb11-17"><a href="#cb11-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-18"><a href="#cb11-18" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-19"><a href="#cb11-19" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> exceedance(values, p: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.90</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb11-20"><a href="#cb11-20" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Value exceeded by a share p of the samples (P90: 10th percentile)."""</span></span>
<span id="cb11-21"><a href="#cb11-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(np.quantile(np.asarray(values, <span class="bu">float</span>), <span class="fl">1.0</span> <span class="op">-</span> p))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>P90 and P99 factors for a 5 % spread, by distribution shape
  (one million samples):
  shape        P90 factor   P99 factor
  normal        0.9360      0.8836
  lognormal     0.9368      0.8892
  uniform       0.9308      0.9151
  triangular    0.9323      0.8949
  the P90 hardly depends on the shape; the P99 does: the tail is
  where the assumption of a distribution matters</code></pre>
<div id="exm-ch16-shapes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.12 (شکل در <span class="ltr" dir="ltr">P90</span> کم، در <span class="ltr" dir="ltr">P99</span> زیاد)</strong></span> <strong>پرسش.</strong> ضریبِ <span class="ltr" dir="ltr">P90</span> و <span class="ltr" dir="ltr">P99</span> را برای چهار شکل با انحرافِ معیارِ یکسان مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">P90</span> از <span class="ltr" dir="ltr">0.9308</span> (یکنواخت) تا <span class="ltr" dir="ltr">0.9368</span> (لگ‌نرمال)، یعنی نیم درصد؛ <span class="ltr" dir="ltr">P99</span> از <span class="ltr" dir="ltr">0.8836</span> (نرمال) تا <span class="ltr" dir="ltr">0.9151</span> (یکنواخت)، یعنی سه درصد.</p>
<p><strong>تفسیر.</strong> برای <span class="ltr" dir="ltr">P90</span> شکل کم‌اهمیت است؛ برای <span class="ltr" dir="ltr">P99</span> مهم، چون <strong>دم</strong> جایی است که شکل‌ها از هم جدا می‌شوند. یکنواخت دم ندارد و <span class="ltr" dir="ltr">P99</span>ِ خوش‌بینانه می‌دهد؛ اگر واقعاً دم هست (مثلاً سالِ استثنایی)، یکنواخت فرض کردن خطرناک است. پس هرچه احتمالِ فزونی بالاتر، شاهدِ شکل مهم‌تر. <strong>وارسی:</strong> نرمال <span class="math inline">\(1 - 1.2816 \times 0.05 = 0.9359\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای هر یک از چهار شکل، یک جزء از بودجهٔ نیروگاهِ P مثال بزنید.</li>
<li>انحرافِ معیارِ توزیعِ یکنواخت با نیم‌پهنای <span class="ltr" dir="ltr">2 %</span> چیست (<span class="ltr" dir="ltr">P20</span>)؟</li>
<li>چرا شکل در <span class="ltr" dir="ltr">P99</span> مهم‌تر از <span class="ltr" dir="ltr">P90</span> است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-b-rss" class="level3" data-number="16.3.2">
<h3 data-number="16.3.2" class="anchored" data-anchor-id="sec-ch16-b-rss"><span class="header-section-number">16.3.2</span> ریشهٔ مجموعِ مربعات</h3>
<p><strong>ایده.</strong> برای جزءهای <strong>مستقل</strong> که هر کدام اثرِ کوچک و تقریباً خطی دارند، واریانس‌ها جمع می‌شوند:</p>
<p><span id="eq-ch16-rss"><span class="math display">\[
u_\text{c} = \sqrt{u_1^2 + u_2^2 + \dots + u_n^2}
\tag{16.3}\]</span></span></p>
<p>این همان قاعدهٔ فصلِ ۲ با ضریب‌های حساسیتِ یک است (همهٔ جزءها نسبیِ همان انرژی‌اند). نتیجه همیشه از بزرگ‌ترین جزء بزرگ‌تر و از جمعِ خطی کوچک‌تر است. <strong>سهمِ</strong> هر جزء از واریانس، <span class="math inline">\(u_i^2 / u_\text{c}^2\)</span>، می‌گوید کدام جزء نتیجه را می‌سازد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb13"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb13-1"><a href="#cb13-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> combine(u, r<span class="op">=</span><span class="va">None</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb13-2"><a href="#cb13-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Combined uncertainty of a sum of components u (same units) with</span></span>
<span id="cb13-3"><a href="#cb13-3" aria-hidden="true" tabindex="-1"></a><span class="co">    correlation matrix r (identity if None): sqrt(u' R u)."""</span></span>
<span id="cb13-4"><a href="#cb13-4" aria-hidden="true" tabindex="-1"></a>    u <span class="op">=</span> np.asarray(u, <span class="bu">float</span>)</span>
<span id="cb13-5"><a href="#cb13-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> r <span class="kw">is</span> <span class="va">None</span>:</span>
<span id="cb13-6"><a href="#cb13-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="bu">float</span>(math.sqrt(<span class="bu">float</span>(u <span class="op">@</span> u)))</span>
<span id="cb13-7"><a href="#cb13-7" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> np.asarray(r, <span class="bu">float</span>)</span>
<span id="cb13-8"><a href="#cb13-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(math.sqrt(<span class="bu">float</span>(u <span class="op">@</span> r <span class="op">@</span> u)))</span>
<span id="cb13-9"><a href="#cb13-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-10"><a href="#cb13-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-11"><a href="#cb13-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> shares(u, r<span class="op">=</span><span class="va">None</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb13-12"><a href="#cb13-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Share of the variance of each component (independent: u_i^2 /</span></span>
<span id="cb13-13"><a href="#cb13-13" aria-hidden="true" tabindex="-1"></a><span class="co">    sum; correlated: u_i (R u)_i / u' R u, which still sums to one)."""</span></span>
<span id="cb13-14"><a href="#cb13-14" aria-hidden="true" tabindex="-1"></a>    u <span class="op">=</span> np.asarray(u, <span class="bu">float</span>)</span>
<span id="cb13-15"><a href="#cb13-15" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> np.eye(<span class="bu">len</span>(u)) <span class="cf">if</span> r <span class="kw">is</span> <span class="va">None</span> <span class="cf">else</span> np.asarray(r, <span class="bu">float</span>)</span>
<span id="cb13-16"><a href="#cb13-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> u <span class="op">*</span> (r <span class="op">@</span> u) <span class="op">/</span> <span class="bu">float</span>(u <span class="op">@</span> r <span class="op">@</span> u)</span>
<span id="cb13-17"><a href="#cb13-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-18"><a href="#cb13-18" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-19"><a href="#cb13-19" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> n_year(u_long: <span class="bu">float</span>, u_iav: <span class="bu">float</span>, n: <span class="bu">int</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb13-20"><a href="#cb13-20" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Uncertainty of the mean of n future years: the long-term part</span></span>
<span id="cb13-21"><a href="#cb13-21" aria-hidden="true" tabindex="-1"></a><span class="co">    stays, the year-to-year part falls with the square root of n."""</span></span>
<span id="cb13-22"><a href="#cb13-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> math.sqrt(u_long <span class="op">**</span> <span class="dv">2</span> <span class="op">+</span> u_iav <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> n)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch16-rss" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.13 (سه و چهار می‌شود پنج)</strong></span> <strong>پرسش.</strong> دو جزءِ مستقلِ <span class="ltr" dir="ltr">3 %</span> و <span class="ltr" dir="ltr">4 %</span>: ترکیب، سهم‌ها، و ترکیب اگر کاملاً هم‌بسته باشند.</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">E03</span> و <span class="ltr" dir="ltr">E07</span>: <span class="math inline">\(\sqrt{9 + 16} = 5\ \%\)</span>؛ سهم‌ها <span class="ltr" dir="ltr">0.36</span> و <span class="ltr" dir="ltr">0.64</span>؛ کاملاً هم‌بسته <span class="ltr" dir="ltr">7 %</span>.</p>
<p><strong>تفسیر.</strong> جزءِ <span class="ltr" dir="ltr">3 %</span>ی با اینکه سه‌چهارمِ دیگری است، فقط <span class="ltr" dir="ltr">36 %</span> از واریانس را دارد: مربع کردن، بزرگ‌ها را بزرگ‌تر می‌کند. پس <strong>کم کردنِ جزءهای کوچک کم‌اثر است</strong>؛ کار باید روی بزرگ‌ترین‌ها باشد (<a href="#sec-ch16-d-drivers" class="quarto-xref"><span>بخش 16.5.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(9/25 = 0.36\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ترکیبِ <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">3</span> و <span class="ltr" dir="ltr">6 %</span> را حساب کنید (<span class="ltr" dir="ltr">P04</span>).</li>
<li>چرا ترکیب از جمعِ خطی کوچک‌تر است؟</li>
<li>سهمِ جزءِ <span class="ltr" dir="ltr">6 %</span> در پرسشِ ۱ چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-b-correlation" class="level3" data-number="16.3.3">
<h3 data-number="16.3.3" class="anchored" data-anchor-id="sec-ch16-b-correlation"><span class="header-section-number">16.3.3</span> هم‌بستگی</h3>
<p><strong>ایده.</strong> اگر دو جزء <strong>با هم</strong> بالا و پایین بروند (یک مرجعِ بلندمدت برای هر دو، یک مدل‌ساز با عادت‌های یکسان، یک ایستگاه برای تابش و دما)، واریانس‌ها ساده جمع نمی‌شوند:</p>
<p><span id="eq-ch16-corr"><span class="math display">\[
u_\text{c}^2 = \sum_i u_i^2 + 2 \sum_{i&lt;j} r_{ij}\, u_i\, u_j = \mathbf{u}^\mathsf{T} \mathbf{R}\, \mathbf{u}
\tag{16.4}\]</span></span></p>
<p>که <span class="math inline">\(\mathbf{R}\)</span> ماتریسِ هم‌بستگی است. <span class="math inline">\(r = 0\)</span> ریشهٔ مجموعِ مربعات است، <span class="math inline">\(r = 1\)</span> جمعِ خطی، و <span class="math inline">\(r &lt; 0\)</span> کمتر از هر دو. برای نیروگاهِ P، هم‌بستگیِ <strong>خطاهای بلندمدتِ</strong> باد و خورشیدی فرض شده صفر است (<span class="ltr" dir="ltr">A-279</span>: دکل و ایستگاهِ جدا، مرجع‌های جدا)؛ این خودش یک فرض است که شاهد می‌خواهد.</p>
<pre class="text"><code>hybrid long-term sigma against the correlation of the wind and
  PV long-term errors (wind 11.31, PV 3.84 GWh):
  r       sigma GWh   P90 (long-term, at MV) GWh
  -0.50      9.96       288.73
  -0.25     11.00       287.40
  +0.00     11.94       286.19
  +0.25     12.82       285.07
  +0.50     13.64       284.02
  +0.75     14.41       283.03
  +1.00     15.15       282.08
  shared inputs (one long-term reference used for both, one
  modeller's habits) make r positive; treat r as an assumption
  with its own evidence (A-279 sets 0)</code></pre>
<div id="exm-ch16-correlation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.14 (شش گیگاوات‌ساعت از یک فرض)</strong></span> <strong>پرسش.</strong> انحرافِ معیارِ بلندمدتِ هیبرید و <span class="ltr" dir="ltr">P90</span>ِ بلندمدت را برای هم‌بستگی‌های <span class="ltr" dir="ltr">−0.5</span> تا <span class="ltr" dir="ltr">+1</span> بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: از <span class="ltr" dir="ltr">9.96</span> تا <span class="ltr" dir="ltr">15.15 GWh</span>؛ <span class="ltr" dir="ltr">P90</span>ِ بلندمدت در ولتاژِ متوسط از <span class="ltr" dir="ltr">288.73</span> تا <span class="ltr" dir="ltr">282.08 GWh</span>.</p>
<p><strong>تفسیر.</strong> فرضِ هم‌بستگی <span class="ltr" dir="ltr">P90</span> را تا <span class="ltr" dir="ltr">6.7 GWh</span> جابه‌جا می‌کند؛ بیش از اثرِ هر جزءِ تکیِ خورشیدی. اگر خورشیدی و باد هر دو با <strong>یک</strong> مرجعِ بازتحلیل تصحیح شوند، هم‌بستگیِ مثبت محتمل است و فرضِ صفر خوش‌بینانه می‌شود. در گزارش، <span class="math inline">\(r\)</span> با شاهدش نوشته می‌شود و یک حساسیت با <span class="math inline">\(r = 0.5\)</span> همراهش می‌آید. <strong>وارسی:</strong> <span class="math inline">\(r = 1\)</span>: <span class="math inline">\(11.31 + 3.84 = 15.15\)</span> (جمعِ خطی، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch16-corr" class="quarto-xref">معادلهٔ&nbsp;<span>16.4</span></a> را برای دو جزء با <span class="math inline">\(r = 0.3\)</span> و <span class="math inline">\(r = -0.3\)</span> و هر دو <span class="ltr" dir="ltr">5 %</span> حساب کنید (<span class="ltr" dir="ltr">P06</span>، <span class="ltr" dir="ltr">P07</span>).</li>
<li>سه منبعِ هم‌بستگیِ مثبت میانِ خطاهای باد و خورشیدی را نام ببرید.</li>
<li>چرا هم‌بستگیِ منفی عدمِ قطعیتِ مجموع را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-b-hybrid" class="level3" data-number="16.3.4">
<h3 data-number="16.3.4" class="anchored" data-anchor-id="sec-ch16-b-hybrid"><span class="header-section-number">16.3.4</span> <span class="ltr" dir="ltr">P90</span>ِ هیبرید جمعِ <span class="ltr" dir="ltr">P90</span>ها نیست</h3>
<p><strong>ایده.</strong> یک خطای رایج: <span class="ltr" dir="ltr">P90</span>ِ باد و <span class="ltr" dir="ltr">P90</span>ِ خورشیدی را جمع کنند و «<span class="ltr" dir="ltr">P90</span>ِ هیبرید» بنامند. اما احتمالِ اینکه <strong>هر دو</strong> در یک سال در بدترین دهک باشند، بسیار کمتر از <span class="ltr" dir="ltr">10 %</span> است (مگر کاملاً هم‌بسته باشند). <span class="ltr" dir="ltr">P90</span>ِ درست از توزیعِ <strong>مجموع</strong> می‌آید، با <a href="#eq-ch16-corr" class="quarto-xref">معادلهٔ&nbsp;<span>16.4</span></a> برای جزءهای بلندمدت و هم‌بستگیِ سال به سالِ <span class="ltr" dir="ltr">+0.12</span> (فصلِ ۱۵).</p>
<pre class="text"><code>P90 of the hybrid against the sum of the P90s (one year, at MV):
  wind   P50  193.14  sigma 14.28  P90  174.84 GWh
  PV     P50  108.36  sigma  4.81  P90  102.20 GWh
  sum of the two P90s            277.04 GWh
  hybrid P50  301.49  sigma 15.26  P90  281.93 GWh
  the hybrid P90 is 4.90 GWh higher than the sum:
  a P90 is not additive, because both sources are unlikely to be
  at their P90 in the same year; adding P90s double-counts the
  downside</code></pre>
<div id="exm-ch16-hybridp90" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.15 (پنج گیگاوات‌ساعت که جمع گم می‌کند)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">P90</span>ِ یک‌سالهٔ باد، خورشیدی و هیبرید را در ولتاژِ متوسط بنویسید و با جمعِ دو <span class="ltr" dir="ltr">P90</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: باد <span class="ltr" dir="ltr">174.84</span>، خورشیدی <span class="ltr" dir="ltr">102.20</span>، جمع <span class="ltr" dir="ltr">277.04</span>؛ هیبرید <span class="ltr" dir="ltr">281.93 GWh</span>؛ <span class="ltr" dir="ltr">4.90 GWh</span> بیشتر.</p>
<p><strong>تفسیر.</strong> جمعِ <span class="ltr" dir="ltr">P90</span>ها <strong>پایین را دو بار</strong> می‌شمارد. این یکی از سودهای هیبرید است: دو منبع که با هم بد نمی‌شوند، <span class="ltr" dir="ltr">P90</span>ِ بالاتری از جمعِ دو نیروگاهِ جدا دارند (<a href="#exm-ch16-windhybrid" class="quarto-xref">مثال&nbsp;<span>16.49</span></a>). همین قاعده برای <span class="ltr" dir="ltr">P99</span>، برای سبدی از نیروگاه‌ها (<a href="#sec-ch16-e-portfolio" class="quarto-xref"><span>بخش 16.6.6</span></a>) و برای جمعِ ماه‌ها برقرار است. <strong>وارسی:</strong> <span class="math inline">\(301.49 - 1.2816 \times 15.26 = 281.93\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا <span class="ltr" dir="ltr">P90</span>ها جمع‌پذیر نیستند؟</li>
<li>در چه حالتی جمعِ <span class="ltr" dir="ltr">P90</span>ها درست است؟</li>
<li><span class="ltr" dir="ltr">P50</span>ها جمع‌پذیرند؟ (برای توزیعِ متقارن آری؛ چرا؟)</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-b-montecarlo" class="level3" data-number="16.3.5">
<h3 data-number="16.3.5" class="anchored" data-anchor-id="sec-ch16-b-montecarlo"><span class="header-section-number">16.3.5</span> مونت‌کارلو</h3>
<p><strong>ایده.</strong> وقتی مدل <strong>غیرخطی</strong> است (حدِ صادرات، تلفِ مربعی، بُرش)، یا شکل‌ها نرمال نیستند، یا هم‌بستگی‌ها پیچیده‌اند، <strong>مونت‌کارلو</strong> (فصلِ ۳؛ راهنمای <span class="ltr" dir="ltr">JCGM 101:2008</span>) مستقیم توزیع را می‌سازد: برای هر <strong>نمونه</strong>، هر جزء را از توزیعش بکش، مدل را اجرا کن، انرژی را نگه دار؛ از هزاران نمونه، صدک‌ها را بخوان. این‌جا هر جزء ضریبی روی سریِ ساعتیِ فناوریِ خودش است، تغییرِ سال به سال یک جفتِ هم‌بسته است که روی <span class="math inline">\(n\)</span> سال میانگین گرفته می‌شود، و هر نمونه انتهای مدلِ <span class="ltr" dir="ltr">15.1</span> (<a href="15-energy-yield-losses.html#sec-ch15-c-p2" class="quarto-xref"><span>بخش 15.4.8</span></a>) را اجرا می‌کند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb16"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb16-1"><a href="#cb16-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> draw_factors(parts, n: <span class="bu">int</span>, rng) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb16-2"><a href="#cb16-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Product of the parts' factors, one value per draw."""</span></span>
<span id="cb16-3"><a href="#cb16-3" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> np.ones(n)</span>
<span id="cb16-4"><a href="#cb16-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> p <span class="kw">in</span> parts:</span>
<span id="cb16-5"><a href="#cb16-5" aria-hidden="true" tabindex="-1"></a>        f <span class="op">*=</span> yr.sample(p.kind, p.u, n, rng)</span>
<span id="cb16-6"><a href="#cb16-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> f</span>
<span id="cb16-7"><a href="#cb16-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb16-8"><a href="#cb16-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb16-9"><a href="#cb16-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> iav_pair(n: <span class="bu">int</span>, years: <span class="bu">int</span>, rng):</span>
<span id="cb16-10"><a href="#cb16-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mean of `years` correlated wind/PV year factors, per draw."""</span></span>
<span id="cb16-11"><a href="#cb16-11" aria-hidden="true" tabindex="-1"></a>    b <span class="op">=</span> src.base()</span>
<span id="cb16-12"><a href="#cb16-12" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> b[<span class="st">"r_iav"</span>]</span>
<span id="cb16-13"><a href="#cb16-13" aria-hidden="true" tabindex="-1"></a>    z1 <span class="op">=</span> rng.standard_normal((n, years))</span>
<span id="cb16-14"><a href="#cb16-14" aria-hidden="true" tabindex="-1"></a>    z2 <span class="op">=</span> r <span class="op">*</span> z1 <span class="op">+</span> math.sqrt(<span class="dv">1</span> <span class="op">-</span> r <span class="op">*</span> r) <span class="op">*</span> rng.standard_normal((n, years))</span>
<span id="cb16-15"><a href="#cb16-15" aria-hidden="true" tabindex="-1"></a>    fw <span class="op">=</span> <span class="dv">1</span> <span class="op">+</span> b[<span class="st">"iav_w"</span>] <span class="op">*</span> z1.mean(axis<span class="op">=</span><span class="dv">1</span>)</span>
<span id="cb16-16"><a href="#cb16-16" aria-hidden="true" tabindex="-1"></a>    fp <span class="op">=</span> <span class="dv">1</span> <span class="op">+</span> b[<span class="st">"iav_p"</span>] <span class="op">*</span> z2.mean(axis<span class="op">=</span><span class="dv">1</span>)</span>
<span id="cb16-17"><a href="#cb16-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> fw, fp</span>
<span id="cb16-18"><a href="#cb16-18" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb16-19"><a href="#cb16-19" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb16-20"><a href="#cb16-20" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> net_draws(n: <span class="bu">int</span>, years: <span class="bu">int</span> <span class="op">=</span> <span class="dv">1</span>, seed: <span class="bu">int</span> <span class="op">=</span> <span class="dv">160</span>, pv_scale<span class="op">=</span><span class="fl">1.0</span>,</span>
<span id="cb16-21"><a href="#cb16-21" aria-hidden="true" tabindex="-1"></a>              parts<span class="op">=</span><span class="va">None</span>):</span>
<span id="cb16-22"><a href="#cb16-22" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Net energy at the POC (GWh) for n draws."""</span></span>
<span id="cb16-23"><a href="#cb16-23" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(seed)</span>
<span id="cb16-24"><a href="#cb16-24" aria-hidden="true" tabindex="-1"></a>    wind, pv, plant <span class="op">=</span> parts <span class="kw">or</span> (src.WIND, src.PV, src.PLANT)</span>
<span id="cb16-25"><a href="#cb16-25" aria-hidden="true" tabindex="-1"></a>    fw <span class="op">=</span> draw_factors(wind, n, rng)</span>
<span id="cb16-26"><a href="#cb16-26" aria-hidden="true" tabindex="-1"></a>    fp <span class="op">=</span> draw_factors(pv, n, rng)</span>
<span id="cb16-27"><a href="#cb16-27" aria-hidden="true" tabindex="-1"></a>    fpl <span class="op">=</span> draw_factors(plant, n, rng)</span>
<span id="cb16-28"><a href="#cb16-28" aria-hidden="true" tabindex="-1"></a>    iw, ip <span class="op">=</span> iav_pair(n, years, rng)</span>
<span id="cb16-29"><a href="#cb16-29" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> src.base()[<span class="st">"r"</span>]</span>
<span id="cb16-30"><a href="#cb16-30" aria-hidden="true" tabindex="-1"></a>    cfg <span class="op">=</span> s15.ModelConfig()</span>
<span id="cb16-31"><a href="#cb16-31" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> np.empty(n)</span>
<span id="cb16-32"><a href="#cb16-32" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(n):</span>
<span id="cb16-33"><a href="#cb16-33" aria-hidden="true" tabindex="-1"></a>        _, net <span class="op">=</span> ym.plant_end(r[<span class="st">"w_av"</span>] <span class="op">*</span> fw[k] <span class="op">*</span> iw[k],</span>
<span id="cb16-34"><a href="#cb16-34" aria-hidden="true" tabindex="-1"></a>                              r[<span class="st">"pv_av"</span>] <span class="op">*</span> pv_scale <span class="op">*</span> fp[k] <span class="op">*</span> ip[k],</span>
<span id="cb16-35"><a href="#cb16-35" aria-hidden="true" tabindex="-1"></a>                              cfg, r[<span class="st">"outage"</span>])</span>
<span id="cb16-36"><a href="#cb16-36" aria-hidden="true" tabindex="-1"></a>        out[k] <span class="op">=</span> net.<span class="bu">sum</span>() <span class="op">/</span> <span class="fl">1e3</span> <span class="op">*</span> fpl[k]</span>
<span id="cb16-37"><a href="#cb16-37" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه دلیل برای مونت‌کارلو به‌جای ریشهٔ مجموعِ مربعات بنویسید.</li>
<li>چرا هر نمونه انتهای کاملِ مدل را اجرا می‌کند؟</li>
<li>تغییرِ سال به سالِ <span class="math inline">\(n\)</span> ساله در برنامه چگونه ساخته می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-b-convergence" class="level3" data-number="16.3.6">
<h3 data-number="16.3.6" class="anchored" data-anchor-id="sec-ch16-b-convergence"><span class="header-section-number">16.3.6</span> همگرایی: چند نمونه کافی است؟</h3>
<p><strong>ایده.</strong> <span class="ltr" dir="ltr">P90</span>ِ مونت‌کارلو خودش <strong>برآورد</strong> است و با شمارِ نمونه‌ها <span class="math inline">\(N\)</span> نوسان دارد. برای صدکِ <span class="math inline">\(p\)</span> از توزیعِ نرمال، خطای استانداردِ برآورد حدودِ</p>
<p><span id="eq-ch16-mcerr"><span class="math display">\[
\frac{\sqrt{p\,(1-p)}}{\varphi(z_p)\,\sqrt{N}}\, \sigma \approx 1.71\, \frac{\sigma}{\sqrt{N}} \qquad (p = 0.1)
\tag{16.5}\]</span></span></p>
<p>است (<span class="math inline">\(\varphi\)</span> چگالیِ نرمالِ استاندارد). آزمونِ تجربی: دویست بار تکرار برای هر <span class="math inline">\(N\)</span>.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb17"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb17-1"><a href="#cb17-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> convergence(draw, sizes, repeats: <span class="bu">int</span>, seed: <span class="bu">int</span>, p: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.90</span>):</span>
<span id="cb17-2"><a href="#cb17-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mean and spread of the sample P-value for each sample size:</span></span>
<span id="cb17-3"><a href="#cb17-3" aria-hidden="true" tabindex="-1"></a><span class="co">    draw(n, rng) returns n samples."""</span></span>
<span id="cb17-4"><a href="#cb17-4" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(seed)</span>
<span id="cb17-5"><a href="#cb17-5" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb17-6"><a href="#cb17-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> n <span class="kw">in</span> sizes:</span>
<span id="cb17-7"><a href="#cb17-7" aria-hidden="true" tabindex="-1"></a>        est <span class="op">=</span> [exceedance(draw(n, rng), p) <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(repeats)]</span>
<span id="cb17-8"><a href="#cb17-8" aria-hidden="true" tabindex="-1"></a>        out.append((n, <span class="bu">float</span>(np.mean(est)), <span class="bu">float</span>(np.std(est, ddof<span class="op">=</span><span class="dv">1</span>))))</span>
<span id="cb17-9"><a href="#cb17-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>Monte Carlo P90 of a normal net energy (P50 295.14, sigma 14.99 GWh),
  200 repeats per sample size:
  draws      mean P90   spread of the P90 estimate
      100     276.29         2.670 GWh
    1,000     275.98         0.735 GWh
   10,000     275.90         0.251 GWh
  100,000     275.93         0.078 GWh
  exact P90 275.93 GWh; the spread falls with the square root
  of the draws: 10,000 draws give the P90 to about 0.2 GWh</code></pre>
<div id="fig-ch16-converge" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-converge-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-converge.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-converge-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.5: پراکندگیِ برآوردِ مونت‌کارلوی <span class="ltr" dir="ltr">P90</span> بر حسبِ شمارِ نمونه‌ها؛ خطِ‌چین با جذرِ شمار پایین می‌آید
</figcaption>
</figure>
</div>
<div id="exm-ch16-convergence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.16 (ده هزار نمونه برای دو دهم گیگاوات‌ساعت)</strong></span> <strong>پرسش.</strong> پراکندگیِ برآوردِ <span class="ltr" dir="ltr">P90</span> را برای ۱۰۰ تا ۱۰۰٬۰۰۰ نمونه بنویسید و با <a href="#eq-ch16-mcerr" class="quarto-xref">معادلهٔ&nbsp;<span>16.5</span></a> مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch16-converge" class="quarto-xref">شکل&nbsp;<span>16.5</span></a>: <span class="ltr" dir="ltr">2.67</span>، <span class="ltr" dir="ltr">0.74</span>، <span class="ltr" dir="ltr">0.25</span> و <span class="ltr" dir="ltr">0.08 GWh</span>؛ فرمول برای ده هزار: <span class="math inline">\(1.71 \times 14.99 / 100 = 0.26\ \text{GWh}\)</span> (<span class="ltr" dir="ltr">E08</span>).</p>
<p><strong>تفسیر.</strong> ده برابر دقت، صد برابر نمونه می‌خواهد. برای <span class="ltr" dir="ltr">P90</span>، ده هزار نمونه کافی است؛ برای <span class="ltr" dir="ltr">P99</span>، که در دم است، خطا چند برابر است و نمونهٔ بیشتر یا روش‌های کاهشِ واریانس (نمونه‌گیریِ لایه‌ای، فصلِ ۳) لازم است. <strong>بذرِ</strong> تصادفی ثبت می‌شود تا بازبین همان عدد را بسازد. <strong>وارسی:</strong> <span class="math inline">\(2.67 / 0.25 \approx 10.7\)</span>، نزدیکِ <span class="math inline">\(\sqrt{100} = 10\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چند نمونه برای <span class="ltr" dir="ltr">P90</span> با دقتِ <span class="ltr" dir="ltr">0.1 GWh</span> لازم است (<span class="ltr" dir="ltr">P19</span>)؟</li>
<li>چرا <span class="ltr" dir="ltr">P99</span> نمونهٔ بیشتری می‌خواهد؟</li>
<li>چرا بذرِ تصادفی در گزارش ثبت می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-b-nonlinear" class="level3" data-number="16.3.7">
<h3 data-number="16.3.7" class="anchored" data-anchor-id="sec-ch16-b-nonlinear"><span class="header-section-number">16.3.7</span> اثرهای غیرخطی</h3>
<p><strong>ایده.</strong> حدِ صادرات و بُرش <strong>کوژ</strong>اند (<a href="15-energy-yield-losses.html#sec-ch15-c-avgyear" class="quarto-xref"><span>بخش 15.4.13</span></a>): سال‌های خوب بیشتر از دست می‌دهند تا سال‌های بد به دست می‌آورند. پس توزیعِ خروجی از بالا <strong>فشرده</strong> می‌شود و میانگین زیرِ مقدارِ قطعی می‌رود. برای سنجش، مونت‌کارلو با بلوکِ خورشیدیِ <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">80 MW</span> اجرا شده است و <span class="ltr" dir="ltr">P90</span>ِ آن با «میانگین منهای <span class="math inline">\(1.2816\)</span> انحرافِ معیار» مقایسه شده است.</p>
<pre class="text"><code>Monte Carlo through the plant end (losses, limit) against the
  linear sum, one year, 6,000 draws:
  PV block   deterministic   MC mean   MC P50   MC P90   linear P90
    50 MW       295.14       294.98   294.60   276.72     276.43
    80 MW       352.18       352.07   351.58   334.28     334.06
  linear P90 = MC mean - 1.2816 x sd of the draws; even with the
  80 MW block the limit changes the spread little here: the
  differences are about the Monte Carlo noise (0.2 GWh on the
  mean); the median lies below the mean (products of factors
  skew to the right); a plant with heavy clipping or curtailment
  is still checked this way, not assumed linear</code></pre>
<div id="exm-ch16-nonlinear" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.17 (خطی بس است، اما باید وارسی شود)</strong></span> <strong>پرسش.</strong> مقدارِ قطعی، میانگین، میانه و <span class="ltr" dir="ltr">P90</span>ِ مونت‌کارلو را با <span class="ltr" dir="ltr">P90</span>ِ خطی برای دو اندازهٔ بلوک مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">50 MW</span>: قطعی <span class="ltr" dir="ltr">295.14</span>، میانگین <span class="ltr" dir="ltr">294.98</span>، میانه <span class="ltr" dir="ltr">294.60</span>، <span class="ltr" dir="ltr">P90</span> <span class="ltr" dir="ltr">276.72</span> در برابرِ خطیِ <span class="ltr" dir="ltr">276.43</span>؛ <span class="ltr" dir="ltr">80 MW</span>: <span class="ltr" dir="ltr">334.28</span> در برابرِ <span class="ltr" dir="ltr">334.06 GWh</span>.</p>
<p><strong>تفسیر.</strong> حتی با بلوکِ <span class="ltr" dir="ltr">80 MW</span> (بُرشِ <span class="ltr" dir="ltr">1.8 %</span>) اختلاف‌ها هم‌اندازهٔ نوفهٔ مونت‌کارلوست: برای این نیروگاه، بودجهٔ خطی کافی است. اما این <strong>نتیجهٔ وارسی</strong> است، نه فرض: نیروگاهی با بُرشِ چند درصدی یا با ذخیره‌ساز و قاعدهٔ کنترلِ پیچیده باید با مونت‌کارلو وارسی شود. میانه زیرِ میانگین است: ضربِ ضریب‌ها توزیع را کمی به راست کج می‌کند (<a href="#sec-ch16-c-skew" class="quarto-xref"><span>بخش 16.4.3</span></a>). <strong>وارسی:</strong> نوفهٔ میانگین با شش هزار نمونه <span class="math inline">\(15/\sqrt{6000} = 0.19\ \text{GWh}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا حدِ صادرات توزیع را از بالا فشرده می‌کند؟</li>
<li>چرا این‌جا اثرِ غیرخطی کوچک است؟</li>
<li>چه نیروگاهی حتماً مونت‌کارلو می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-b-scenarios" class="level3" data-number="16.3.8">
<h3 data-number="16.3.8" class="anchored" data-anchor-id="sec-ch16-b-scenarios"><span class="header-section-number">16.3.8</span> سناریوها: «اگر»، نه «چقدر محتمل»</h3>
<p><strong>ایده.</strong> <strong>سناریو</strong> یک حالتِ نام‌دار است: «سالِ کم‌باد»، «سالِ پرگرد و غبار»، «قطعیِ طولانیِ شبکه». سناریو <strong>احتمال ندارد</strong>؛ می‌گوید «اگر این شود، چه می‌شود». وام‌دهنده و مالک اغلب هم مقدارهای احتمالِ فزونی و هم سناریوهای نام‌دار می‌خواهند؛ این دو جانشینِ هم نیستند.</p>
<pre class="text"><code>scenarios against the P50 of 295.14 GWh (one year, teaching):
  low wind year (one year -1.28 sd)     284.35 GWh (-10.79)
  dusty year (soiling x 3)              292.20 GWh ( -2.94)
  grid: 48 h outage + spring limit      293.85 GWh ( -1.29)
  availability 95 % wind                289.27 GWh ( -5.88)
  all four together (spring limit left out)      274.56 GWh
  one-year P90 from the budget                   275.93 GWh
  a scenario has no probability: it answers 'what if', and the
  lender may ask for named scenarios besides the P-values</code></pre>
<div id="exm-ch16-scenarios" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.18 (چهار سناریو با هم، زیرِ <span class="ltr" dir="ltr">P90</span>)</strong></span> <strong>پرسش.</strong> چهار سناریوی آموزشی را جدا و با هم اجرا کنید و با <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: سالِ کم‌باد <span class="ltr" dir="ltr">−10.79</span>، پرگرد و غبار <span class="ltr" dir="ltr">−2.94</span>، شبکه <span class="ltr" dir="ltr">−1.29</span>، دسترس‌پذیریِ <span class="ltr" dir="ltr">95 %</span> <span class="ltr" dir="ltr">−5.88 GWh</span>؛ هر چهار با هم <span class="ltr" dir="ltr">274.56</span> در برابرِ <span class="ltr" dir="ltr">P90</span>ِ <span class="ltr" dir="ltr">275.93 GWh</span>.</p>
<p><strong>تفسیر.</strong> روی هم گذاشتنِ چند سناریوی بد به‌سرعت زیرِ <span class="ltr" dir="ltr">P90</span> می‌رود، اما احتمالِ آن هیچ‌جا معلوم نیست. اگر سناریو و <span class="ltr" dir="ltr">P90</span> با هم <strong>ترکیب</strong> شوند (مثلاً «<span class="ltr" dir="ltr">P90</span> به‌اضافهٔ سالِ کم‌باد»)، همان سالِ بد دو بار شمرده می‌شود، چون تغییرِ سال به سال در <span class="ltr" dir="ltr">P90</span> هست. سناریوها جدا گزارش می‌شوند (<a href="#sec-ch16-e-downside" class="quarto-xref"><span>بخش 16.6.4</span></a>). <strong>وارسی:</strong> سالِ کم‌باد (نزدیکِ <span class="ltr" dir="ltr">10.79</span>):</p>
<p><span class="math display">\[
1.2816 \times 4.51\ \% \times 193.14 \times 0.979 \approx 10.9\ \text{GWh}
\]</span></p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>فرقِ سناریو و مقدارِ احتمالِ فزونی چیست؟</li>
<li>چرا «<span class="ltr" dir="ltr">P90</span> به‌اضافهٔ سالِ کم‌باد» دوباره‌شماری است؟</li>
<li>سه سناریوی نام‌دار برای یک نیروگاهِ هیبریدی پیشنهاد کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-b-falseprecision" class="level3" data-number="16.3.9">
<h3 data-number="16.3.9" class="anchored" data-anchor-id="sec-ch16-b-falseprecision"><span class="header-section-number">16.3.9</span> دقتِ دروغین</h3>
<p><strong>ایده.</strong> «<span class="ltr" dir="ltr">P90</span> برابرِ <span class="ltr" dir="ltr">275.93 GWh</span>» دقیق به نظر می‌رسد، اما خودِ انحرافِ معیار با چند جزءِ آموزشی و بیست سال داده ساخته شده است و شاید <span class="ltr" dir="ltr">20 %</span> خطا داشته باشد. دقتِ گزارش باید با دقتِ دانسته جور باشد (فصلِ ۲: گرد کردن با عدمِ قطعیت).</p>
<pre class="text"><code>how precise is a P90? (one year):
  P50 295.14, sigma 14.99 GWh, P90 275.93 GWh
  sigma itself -20 %: P90 279.77 GWh
  sigma itself +20 %: P90 272.08 GWh
  an uncertainty known to about a fifth moves the P90 by about
  3.8 GWh; report it as about 276 GWh, not to two decimals</code></pre>
<div id="exm-ch16-precision" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.19 (نزدیک به دویست و هفتاد و شش)</strong></span> <strong>پرسش.</strong> اگر انحرافِ معیار <span class="ltr" dir="ltr">±20 %</span> نامطمئن باشد، <span class="ltr" dir="ltr">P90</span> چقدر جابه‌جا می‌شود و چگونه باید گزارش شود؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: از <span class="ltr" dir="ltr">272.08</span> تا <span class="ltr" dir="ltr">279.77 GWh</span>، یعنی حدودِ <span class="ltr" dir="ltr">±3.8 GWh</span>؛ گزارش: «حدودِ <span class="ltr" dir="ltr">276 GWh</span>».</p>
<p><strong>تفسیر.</strong> دو رقمِ اعشار در <span class="ltr" dir="ltr">P90</span> اطلاعات نیست، <strong>نمایش</strong> است و اعتمادِ بی‌جا می‌سازد. در جدول‌های کاری دقتِ بیشتر برای وارسیِ حساب می‌ماند؛ در بیانیه، گیگاوات‌ساعتِ درست و یک جمله دربارهٔ عدمِ قطعیتِ خودِ انحرافِ معیار (<a href="#sec-ch16-c-confidence" class="quarto-xref"><span>بخش 16.4.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1.2816 \times 14.99 \times 0.2 = 3.84\ \text{GWh}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا دو رقمِ اعشار در <span class="ltr" dir="ltr">P90</span> دقتِ دروغین است؟</li>
<li>دقتِ گزارش را از چه چیزی تعیین می‌کنید؟</li>
<li>جدولِ کاری و بیانیه در دقت چه فرقی دارند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-b-mcshares" class="level3" data-number="16.3.10">
<h3 data-number="16.3.10" class="anchored" data-anchor-id="sec-ch16-b-mcshares"><span class="header-section-number">16.3.10</span> سهم‌ها از خودِ نمونه‌ها</h3>
<p><strong>ایده.</strong> وقتی مدل برای نوشتنِ بودجه پیچیده است، سهمِ هر جزء را می‌شود <strong>از خودِ نمونه‌های مونت‌کارلو</strong> خواند: ضریبِ هر جزء را در هر نمونه نگه دار و <strong>مربعِ هم‌بستگیِ</strong> آن با خروجی را حساب کن. برای جزءهای مستقل و مدلِ تقریباً خطی، این مربع‌ها جمعشان نزدیکِ یک است و همان سهم‌های بودجه را می‌دهند.</p>
<pre class="text"><code>variance shares read from 6,000 Monte Carlo draws (squared
  correlation of each factor with the net energy):
  year-to-year wind                             35.5 %
  wind: long-term correction and period         24.8 %
  wind: anemometer calibration, mounting        10.7 %
  wind: cross-prediction to the turbines         9.0 %
  year-to-year PV                                6.7 %
  wind: power curve                              6.1 %
  PV: irradiance sensor, maintenance             2.6 %
  sum of all shares 103.3 % (near 100 %: the model is almost linear here)
  the same order as the budget (lab D), found without writing
  any formula: useful when the model is too complex for one</code></pre>
<div id="exm-ch16-mcshares" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.20 (همان ترتیب، بی فرمول)</strong></span> <strong>پرسش.</strong> هفت سهمِ بزرگ را از شش هزار نمونه بخوانید و با بودجهٔ <a href="#exm-ch16-budget" class="quarto-xref">مثال&nbsp;<span>16.32</span></a> مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: سال به سالِ باد <span class="ltr" dir="ltr">35.5 %</span>، تصحیحِ بلندمدتِ بادی <span class="ltr" dir="ltr">24.8 %</span>، اندازه‌گیری <span class="ltr" dir="ltr">10.7 %</span>، پیش‌بینیِ متقابل <span class="ltr" dir="ltr">9.0 %</span>، سال به سالِ خورشیدی <span class="ltr" dir="ltr">6.7 %</span>، منحنیِ توان <span class="ltr" dir="ltr">6.1 %</span>؛ جمعِ همه <span class="ltr" dir="ltr">103.3 %</span>.</p>
<p><strong>تفسیر.</strong> ترتیب همان است؛ اختلاف‌های کوچک از نوفهٔ نمونه‌ها و از این است که بودجه سال به سالِ باد و خورشیدی را یک سطر کرده بود (این‌جا جدا آمده‌اند). جمعِ نزدیکِ صد درصد می‌گوید مدل این‌جا تقریباً خطی است؛ اگر جمع بسیار کمتر بود، <strong>برهم‌کنشِ</strong> جزءها (مثلاً با حدِ صادراتِ فعال) مهم بود و روش‌های واریانس‌محورِ کامل‌تر لازم می‌شد. <strong>وارسی:</strong> <span class="math inline">\(35.5 + 6.7 = 42.2\ \%\)</span> سال به سال در برابرِ <span class="ltr" dir="ltr">38.5 %</span>ِ بودجه با هم‌بستگیِ <span class="ltr" dir="ltr">+0.12</span> (نزدیک، با نوفه).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چگونه سهمِ هر جزء از نمونه‌ها خوانده می‌شود؟</li>
<li>جمعِ سهم‌های نزدیکِ صد درصد چه می‌گوید؟</li>
<li>چه وقت این روش کافی نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-b-modelspread" class="level3" data-number="16.3.11">
<h3 data-number="16.3.11" class="anchored" data-anchor-id="sec-ch16-b-modelspread"><span class="header-section-number">16.3.11</span> فاصلهٔ دو مدل به‌عنوانِ شاهد</h3>
<p><strong>ایده.</strong> جزءهای <strong>مدل</strong> در بودجه (دنباله، چگالی، انتقالِ تابش، مدلِ ماژول، تلفِ برقی) آموزشی‌اند. یک شاهدِ مستقل برای اندازهٔ آن‌ها: <strong>فاصلهٔ دو مدلِ معقول</strong>. پلِ فصلِ ۱۵ (<a href="15-energy-yield-losses.html#exm-ch15-bridge" class="quarto-xref">مثال&nbsp;<span>15.37</span></a>) مدلِ بازبین را <span class="ltr" dir="ltr">5.91 GWh</span> پایین‌تر از مدلِ ما یافت.</p>
<pre class="text"><code>the spread of two models as evidence for the model parts:
  model parts of the budget (wake, density, transposition, PV
    model, electrical): sigma 2.95 GWh at MV
  chapter 15 bridge, reviewer's model B against model A: 5.91 GWh (2.0 %)
  that is 2.0 sigma of the model parts (or 1.4 sigma of
    the difference of two independent models)
  two models differing by about one to two sigma is ordinary;
  a much larger gap would say the model parts are too small,
  and the bridge says which part to look at first</code></pre>
<div id="exm-ch16-modelspread" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.21 (دو انحرافِ معیار: عادی)</strong></span> <strong>پرسش.</strong> انحرافِ معیارِ جزءهای مدل را حساب و با فاصلهٔ دو مدل مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">2.95 GWh</span>؛ فاصله <span class="ltr" dir="ltr">5.91 GWh</span>، یعنی دو برابر؛ و اگر هر دو مدل خطای مستقل داشته باشند، فاصلهٔ آن‌ها انحرافِ معیارِ <span class="math inline">\(\sqrt{2}\,\sigma\)</span> دارد: <span class="ltr" dir="ltr">1.4</span> برابر.</p>
<p><strong>تفسیر.</strong> فاصلهٔ یک تا دو انحرافِ معیار عادی است: جزءهای مدل <strong>ناسازگار</strong> با شاهد نیستند. اگر فاصله پنج برابر بود، جزءها کوچک گرفته شده بودند و بودجه باید بزرگ می‌شد. پل می‌گوید از کجا شروع کنیم: آسمان و دمای سلول (<a href="15-energy-yield-losses.html#exm-ch15-bridge" class="quarto-xref">مثال&nbsp;<span>15.37</span></a>). <strong>وارسی:</strong> <span class="math inline">\(5.91 / (2.95 \times \sqrt{2}) = 1.42\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا فاصلهٔ دو مدل شاهدی برای جزءهای مدل است؟</li>
<li>چرا انحرافِ معیارِ فاصلهٔ دو مدل <span class="math inline">\(\sqrt{2}\)</span> برابر است؟</li>
<li>فاصلهٔ بسیار بزرگ چه می‌گوید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-b-units" class="level3" data-number="16.3.12">
<h3 data-number="16.3.12" class="anchored" data-anchor-id="sec-ch16-b-units"><span class="header-section-number">16.3.12</span> جزءِ مشترک و جزءِ هر واحد</h3>
<p><strong>ایده.</strong> یک جزء می‌تواند دو بخش داشته باشد: <strong>سیستماتیک</strong> (مشترک در همهٔ واحدها: یک نوع توربین، یک آزمونِ منحنیِ توان، یک کالیبراسیون) و <strong>تصادفیِ هر واحد</strong> (تفاوتِ ساخت، نصب، نقطهٔ کار). بخشِ دوم در مزرعه با <span class="math inline">\(\sqrt{n}\)</span> کم می‌شود، بخشِ اول نه:</p>
<p><span id="eq-ch16-units"><span class="math display">\[
u_\text{farm} = \sqrt{u_\text{sys}^2 + \frac{u_\text{unit}^2}{n}}
\tag{16.6}\]</span></span></p>
<pre class="text"><code>parts shared by all turbines against parts of each unit
  (power curve, teaching: 2.0 % systematic, 3.0 % per unit):
  turbines   farm sigma %
         1      3.61
         3      2.65
        12      2.18
        50      2.04
  the per-unit part averages out over many turbines, the
  systematic part never does: the budget lists the farm-level
  (systematic) sigma, not one turbine's</code></pre>
<div id="exm-ch16-units" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.22 (دوازده توربین، تقریباً فقط بخشِ مشترک)</strong></span> <strong>پرسش.</strong> با بخشِ سیستماتیکِ <span class="ltr" dir="ltr">2.0 %</span> و بخشِ هر واحدِ <span class="ltr" dir="ltr">3.0 %</span> (<span class="ltr" dir="ltr">A-283</span>)، عدمِ قطعیتِ منحنیِ توانِ مزرعه را برای ۱، ۳، ۱۲ و ۵۰ توربین بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">3.61</span>، <span class="ltr" dir="ltr">2.65</span>، <span class="ltr" dir="ltr">2.18</span> و <span class="ltr" dir="ltr">2.04 %</span>.</p>
<p><strong>تفسیر.</strong> با دوازده توربین، بخشِ هر واحد تقریباً میانگین گرفته شده است و فقط بخشِ مشترک می‌ماند. پس آزمونِ منحنیِ توانِ <strong>یک</strong> توربین در ساختگاه (فصلِ ۴۹) هم بخشِ مشترک را کم می‌کند و هم ارزشِ زیادی دارد؛ و بودجه عدمِ قطعیتِ <strong>مزرعه</strong> را می‌نویسد، نه یک توربین را. همین برای ماژول‌ها برقرار است: صد هزار ماژول، رواداریِ تکی را میانگین می‌گیرند اما سوگیریِ برگهٔ داده را نه. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{4 + 9/12} = 2.18\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>بخشِ سیستماتیک و بخشِ هر واحد را با یک مثالِ خورشیدی توضیح دهید.</li>
<li>چرا بودجه عدمِ قطعیتِ مزرعه را می‌نویسد؟</li>
<li><a href="#eq-ch16-units" class="quarto-xref">معادلهٔ&nbsp;<span>16.6</span></a> را برای سی‌ویک توربین حساب کنید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch16-c" class="level2" data-number="16.4">
<h2 data-number="16.4" class="anchored" data-anchor-id="sec-ch16-c"><span class="header-section-number">16.4</span> پ. سنجه‌های تولید و تصمیم</h2>
<section id="sec-ch16-c-pxx" class="level3" data-number="16.4.1">
<h3 data-number="16.4.1" class="anchored" data-anchor-id="sec-ch16-c-pxx"><span class="header-section-number">16.4.1</span> <span class="ltr" dir="ltr">P50</span>، <span class="ltr" dir="ltr">P90</span> و قراردادِ نام‌گذاری</h3>
<p><strong>ایده.</strong> در ارزیابیِ تولید، <span class="math inline">\(P_p\)</span> مقداری است که انرژی <strong>با احتمالِ <span class="math inline">\(p\)</span> از آن بیشتر</strong> است: <span class="ltr" dir="ltr">P90</span> در <span class="ltr" dir="ltr">90 %</span> سال‌ها (یا حالت‌ها) فزونی می‌یابد، پس همان <strong>صدکِ دهم</strong> است. این قرارداد با زبانِ آمار برعکس است (در آمار، «صدکِ نودم» بالاست)؛ هر گزارش قراردادش را می‌نویسد. برای توزیعِ نرمال:</p>
<p><span id="eq-ch16-pp"><span class="math display">\[
\begin{aligned}
P_p &amp;= P_{50}\,(1 - z_p\, u) \\
z_{0.75} = 0.674,\quad z_{0.90} &amp;= 1.2816,\quad z_{0.95} = 1.645,\quad z_{0.99} = 2.326
\end{aligned}
\tag{16.7}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb25"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb25-1"><a href="#cb25-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> z_exceed(p: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb25-2"><a href="#cb25-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""z such that a normal value is exceeded with probability p:</span></span>
<span id="cb25-3"><a href="#cb25-3" aria-hidden="true" tabindex="-1"></a><span class="co">    P90 -&gt; 1.2816, P99 -&gt; 2.3263, P50 -&gt; 0."""</span></span>
<span id="cb25-4"><a href="#cb25-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> NormalDist().inv_cdf(p)</span>
<span id="cb25-5"><a href="#cb25-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-6"><a href="#cb25-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-7"><a href="#cb25-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> p_value(p50: <span class="bu">float</span>, u_rel: <span class="bu">float</span>, p: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.90</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb25-8"><a href="#cb25-8" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Value exceeded with probability p, normal spread u_rel."""</span></span>
<span id="cb25-9"><a href="#cb25-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> p50 <span class="op">*</span> (<span class="fl">1.0</span> <span class="op">-</span> z_exceed(p) <span class="op">*</span> u_rel)</span>
<span id="cb25-10"><a href="#cb25-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-11"><a href="#cb25-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-12"><a href="#cb25-12" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> p_value_lognormal(median: <span class="bu">float</span>, u_rel: <span class="bu">float</span>, p: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.90</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb25-13"><a href="#cb25-13" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Same for a lognormal spread whose log has sd ln(1 + u_rel)."""</span></span>
<span id="cb25-14"><a href="#cb25-14" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> math.log(<span class="fl">1.0</span> <span class="op">+</span> u_rel)</span>
<span id="cb25-15"><a href="#cb25-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> median <span class="op">*</span> math.exp(<span class="op">-</span>z_exceed(p) <span class="op">*</span> s)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>exceedance values of the net energy at the POC (P50 295.14 GWh,
  normal), for the first year, a 10-year and a 20-year mean:
  P-value   z       1 year     10 years   20 years
  P50      0.000    295.14    295.14    295.14
  P75      0.674    285.03    286.97    287.09
  P90      1.282    275.93    279.61    279.84
  P95      1.645    270.48    275.21    275.50
  P99      2.326    260.26    266.95    267.37
  sigma GWh            14.99     12.12     11.94
  the P90 of a 10-year mean is higher than the one-year P90:
  good and bad years average out; the long-term part does not</code></pre>
<div id="fig-ch16-pdf" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-pdf-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-pdf.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-pdf-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.6: توزیعِ انرژیِ خالصِ سالِ اول: بافت‌نگارِ مونت‌کارلو (بیست هزار نمونه از انتهای مدلِ <span class="ltr" dir="ltr">15.1</span>) و منحنیِ نرمالِ بودجه، با <span class="ltr" dir="ltr">P50</span>، <span class="ltr" dir="ltr">P90</span> و <span class="ltr" dir="ltr">P99</span>
</figcaption>
</figure>
</div>
<div id="exm-ch16-pxx" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.23 (دویست و هفتاد و شش، دویست و شصت)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">P75</span>، <span class="ltr" dir="ltr">P90</span>، <span class="ltr" dir="ltr">P95</span> و <span class="ltr" dir="ltr">P99</span>ِ انرژیِ خالص را برای سالِ اول بنویسید و بگویید هر کدام در چند سال از صد سال فزونی می‌یابد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch16-pdf" class="quarto-xref">شکل&nbsp;<span>16.6</span></a>: <span class="ltr" dir="ltr">285.0</span>، <span class="ltr" dir="ltr">275.9</span>، <span class="ltr" dir="ltr">270.5</span> و <span class="ltr" dir="ltr">260.3 GWh</span>؛ به‌ترتیب در ۷۵، ۹۰، ۹۵ و ۹۹ سال از صد سال (اگر مدل درست باشد).</p>
<p><strong>تفسیر.</strong> «اگر مدل درست باشد» مهم است: <span class="ltr" dir="ltr">P99</span> در دمِ توزیع است و بیشتر از همه به شکلِ فرض‌شده بستگی دارد (<a href="#exm-ch16-shapes" class="quarto-xref">مثال&nbsp;<span>16.12</span></a>). <span class="ltr" dir="ltr">P90</span> یعنی یک سال از ده سال <strong>کمتر</strong> از آن؛ در یک وامِ پانزده‌ساله، احتمالِ دست‌کم یک سالِ زیرِ <span class="ltr" dir="ltr">P90</span> <span class="ltr" dir="ltr">79 %</span> است (<span class="ltr" dir="ltr">P17</span>). <strong>وارسی:</strong> <span class="math inline">\(1.2816 \times 14.99 = 19.21\)</span> و <span class="math inline">\(295.14 - 19.21 = 275.93\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="ltr" dir="ltr">P90</span> کدام صدکِ آماری است؟</li>
<li><span class="ltr" dir="ltr">P75</span>ِ <span class="ltr" dir="ltr">200 GWh</span> با <span class="ltr" dir="ltr">6 %</span> چیست (<span class="ltr" dir="ltr">P03</span>)؟</li>
<li>احتمالِ دست‌کم یک سالِ زیرِ <span class="ltr" dir="ltr">P90</span> در پانزده سال را حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-c-horizon" class="level3" data-number="16.4.2">
<h3 data-number="16.4.2" class="anchored" data-anchor-id="sec-ch16-c-horizon"><span class="header-section-number">16.4.2</span> افق: یک سال یا میانگینِ چند سال</h3>
<p><strong>ایده.</strong> تغییرِ سال به سال در میانگینِ <span class="math inline">\(n\)</span> سال با <span class="math inline">\(\sqrt{n}\)</span> کم می‌شود، اما عدمِ قطعیتِ بلندمدت در همهٔ سال‌ها <strong>مشترک</strong> است و کم نمی‌شود:</p>
<p><span id="eq-ch16-nyear"><span class="math display">\[
u_n = \sqrt{u_\text{lt}^2 + \frac{u_\text{iav}^2}{n}}
\tag{16.8}\]</span></span></p>
<p>پس <span class="ltr" dir="ltr">P90</span>ِ ده‌ساله (برای میانگینِ دورهٔ وام) از <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله (برای بدترین سالِ تکی) بالاتر است. کدام را به کار ببریم به <strong>پرسش</strong> بستگی دارد: نقدینگیِ یک سال یا درآمدِ کلِ دوره.</p>
<pre class="text"><code>P90 of the mean of n future years (net at the POC):
  years   sigma GWh   P90 GWh
      1      14.99     275.93
      2      13.47     277.87
      3      12.93     278.58
      5      12.47     279.16
     10      12.12     279.61
     15      12.00     279.76
     20      11.94     279.84
     25      11.90     279.89
  limit for many years: the long-term part alone, sigma 11.76, P90 280.07 GWh
  more years help less and less: the long-term uncertainty is
  shared by every year and does not average out</code></pre>
<div id="fig-ch16-horizon" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-horizon-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-horizon.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-horizon-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.7: <span class="ltr" dir="ltr">P90</span>ِ میانگینِ انرژیِ خالصِ <span class="math inline">\(n\)</span> سالِ آینده؛ خطِ‌چین حدِ «فقط بخشِ بلندمدت» است
</figcaption>
</figure>
</div>
<div id="exm-ch16-horizon" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.24 (چهار گیگاوات‌ساعت میانِ یک سال و ده سال)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">P90</span> را برای یک تا بیست‌وپنج سال بنویسید؛ حدِ آن برای سال‌های بسیار چیست؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch16-horizon" class="quarto-xref">شکل&nbsp;<span>16.7</span></a>: یک سال <span class="ltr" dir="ltr">275.93</span>، پنج سال <span class="ltr" dir="ltr">279.16</span>، ده سال <span class="ltr" dir="ltr">279.61</span>، بیست‌وپنج سال <span class="ltr" dir="ltr">279.89</span>؛ حد <span class="ltr" dir="ltr">280.07 GWh</span>.</p>
<p><strong>تفسیر.</strong> بیشترِ سود در چند سالِ اول است؛ پس از ده سال، تقریباً فقط عدمِ قطعیتِ بلندمدت می‌ماند. این‌جا تغییرِ سال به سال کوچک‌تر از بخشِ بلندمدت است (هیبرید هموار است)، پس فاصلهٔ یک سال و ده سال کم است؛ در یک مزرعهٔ بادیِ تنها، فاصله بزرگ‌تر است. <strong>وارسی:</strong> <span class="ltr" dir="ltr">E06</span>: با <span class="ltr" dir="ltr">3 %</span> و <span class="ltr" dir="ltr">4 %</span>، یک سال <span class="ltr" dir="ltr">5 %</span> و ده سال <span class="ltr" dir="ltr">3.26 %</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بخشِ بلندمدت با شمارِ سال‌ها کم نمی‌شود؟</li>
<li><span class="ltr" dir="ltr">P90</span>ِ یک‌ساله برای چه تصمیمی و ده‌ساله برای چه تصمیمی؟</li>
<li><a href="#eq-ch16-nyear" class="quarto-xref">معادلهٔ&nbsp;<span>16.8</span></a> را برای <span class="ltr" dir="ltr">4 %</span> و <span class="ltr" dir="ltr">5 %</span> و چهار سال حساب کنید (<span class="ltr" dir="ltr">P09</span>).</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-c-skew" class="level3" data-number="16.4.3">
<h3 data-number="16.4.3" class="anchored" data-anchor-id="sec-ch16-c-skew"><span class="header-section-number">16.4.3</span> توزیعِ کج: میانگین، میانه و <span class="ltr" dir="ltr">P50</span></h3>
<p><strong>ایده.</strong> برای توزیعِ متقارن، میانگین، میانه و <span class="ltr" dir="ltr">P50</span> یکی‌اند. برای توزیعِ <strong>کج</strong> نه: جزءهای ضربی و تلف‌های یک‌طرفه (قطعی، بُرش) توزیع را کج می‌کنند. قراردادِ این کتاب: <span class="ltr" dir="ltr">P50</span> یعنی <strong>میانه</strong>؛ مدلِ قطعیِ فصلِ ۱۵ با ورودی‌های میانه، تقریباً میانه می‌دهد. گزارش باید بگوید عددش کدام است، چون مدلِ مالی با <strong>میانگین</strong> کار می‌کند (درآمدِ انتظاری).</p>
<pre class="text"><code>normal against lognormal for the same median and relative spread:
  spread   P90 normal   P90 lognormal   mean of lognormal / median
     5 %       93.59         93.94           1.0012
    10 %       87.18         88.50           1.0046
    20 %       74.37         79.16           1.0168
  at the 5 % spread of this plant the shape hardly matters; a
  one-sided loss (outages, curtailment) or a wide spread makes
  mean, median and P50 differ: the statement says which it is</code></pre>
<div id="exm-ch16-skew" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.25 (در پنج درصد کم، در بیست درصد زیاد)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">P90</span>ِ نرمال و لگ‌نرمال و نسبتِ میانگین به میانه را برای پهنای <span class="ltr" dir="ltr">5</span>، <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">20 %</span> بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">5 %</span>: <span class="ltr" dir="ltr">93.59</span> و <span class="ltr" dir="ltr">93.94</span>؛ <span class="ltr" dir="ltr">10 %</span>: <span class="ltr" dir="ltr">87.18</span> و <span class="ltr" dir="ltr">88.50</span>؛ <span class="ltr" dir="ltr">20 %</span>: <span class="ltr" dir="ltr">74.37</span> و <span class="ltr" dir="ltr">79.16</span>؛ نسبتِ میانگین به میانه <span class="ltr" dir="ltr">1.0012</span> تا <span class="ltr" dir="ltr">1.0168</span>.</p>
<p><strong>تفسیر.</strong> در پهنای این نیروگاه (<span class="ltr" dir="ltr">5 %</span>) شکل تقریباً بی‌اثر است؛ برای یک جزءِ بزرگ و یک‌طرفه (مثلاً بُرشِ دستوریِ نامعلوم در شبکه‌ای پرتراکم) کجی مهم می‌شود و نرمال فرض کردن آن، <span class="ltr" dir="ltr">P90</span> را بد می‌دهد. <strong>وارسی:</strong> <span class="ltr" dir="ltr">E11</span>: لگ‌نرمالِ <span class="ltr" dir="ltr">10 %</span>، <span class="ltr" dir="ltr">88.50</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>در توزیعِ کج، میانگین و میانه چه فرقی دارند؟</li>
<li>مدلِ مالی با کدام کار می‌کند و چرا؟</li>
<li>کدام جزءهای بودجه یک‌طرفه‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-c-confidence" class="level3" data-number="16.4.4">
<h3 data-number="16.4.4" class="anchored" data-anchor-id="sec-ch16-c-confidence"><span class="header-section-number">16.4.4</span> اطمینان به خودِ <span class="ltr" dir="ltr">P90</span></h3>
<p><strong>ایده.</strong> انحرافِ معیار خودش <strong>برآورد</strong> است: بخشی از بیست سال داده، بخشی از داوری. اگر آن را از بیست مقدار برآورد کرده باشیم، خودِ برآورد پراکندگیِ آماری دارد (توزیعِ خی‌دو با نوزده درجهٔ آزادی، فصلِ ۳). پس <span class="ltr" dir="ltr">P90</span> هم یک <strong>بازهٔ اطمینان</strong> دارد.</p>
<pre class="text"><code>confidence of the P90 when the sigma is estimated (one year):
  P90 with the stated sigma 14.99 GWh: 275.93 GWh
  if the sigma came from 20 values, the P90 itself spans
    270.96 to 281.13 GWh (90 % of cases)
  the P90 is an estimate with its own uncertainty; a statement
  gives it to the nearest GWh and names how the sigma was found</code></pre>
<div id="exm-ch16-confidence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.26 (ده گیگاوات‌ساعت بازه برای یک عدد)</strong></span> <strong>پرسش.</strong> اگر انحرافِ معیار از بیست مقدار برآورد شده باشد، <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله در <span class="ltr" dir="ltr">90 %</span> حالت‌ها در چه بازه‌ای است؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: از <span class="ltr" dir="ltr">270.96</span> تا <span class="ltr" dir="ltr">281.13 GWh</span>.</p>
<p><strong>تفسیر.</strong> این بازه از <strong>نوفهٔ مونت‌کارلو</strong> (<a href="#exm-ch16-convergence" class="quarto-xref">مثال&nbsp;<span>16.16</span></a>) بسیار بزرگ‌تر است: افزودنِ نمونه، <span class="ltr" dir="ltr">P90</span> را «دقیق‌تر» نمی‌کند، چون دانشِ ما از ورودی‌ها محدود است. این همان دلیلِ گرد کردن به گیگاوات‌ساعت و نوشتنِ روشِ برآوردِ انحرافِ معیار در بیانیه است. <strong>وارسی:</strong> بازه حدودِ <span class="math inline">\(\pm 5\)</span> گیگاوات‌ساعت، هم‌اندازهٔ <span class="math inline">\(1.2816 \times 15 \times 0.27\)</span> (پهنای نسبیِ انحرافِ معیارِ برآوردشده از بیست مقدار).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا انحرافِ معیار خودش عدمِ قطعیت دارد؟</li>
<li>چرا نمونهٔ بیشترِ مونت‌کارلو این عدمِ قطعیت را کم نمی‌کند؟</li>
<li>بیانیه دربارهٔ روشِ برآوردِ انحرافِ معیار چه می‌نویسد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-c-uses" class="level3" data-number="16.4.5">
<h3 data-number="16.4.5" class="anchored" data-anchor-id="sec-ch16-c-uses"><span class="header-section-number">16.4.5</span> <span class="ltr" dir="ltr">P90</span> برای چه به کار می‌رود</h3>
<p><strong>ایده.</strong> سنجه‌های تولید ورودیِ چند تصمیم‌اند، هر کدام با پرسشِ خودش:</p>
<div id="tbl-ch16-uses" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch16-uses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;16.2: کاربرانِ سنجه‌های تولید، پرسشِ هر کدام و حدِ کاربرد
</figcaption>
<div aria-describedby="tbl-ch16-uses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 31%">
<col style="width: 18%">
<col style="width: 31%">
</colgroup>
<thead>
<tr class="header">
<th>کاربر</th>
<th>پرسش</th>
<th>سنجهٔ رایج (نمونه)</th>
<th>آنچه سنجه <strong>نیست</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مالک و سرمایه‌گذار</td>
<td>بازدهِ انتظاری</td>
<td><span class="ltr" dir="ltr">P50</span> (میانگین)</td>
<td>سودِ تضمین‌شده</td>
</tr>
<tr class="even">
<td>وام‌دهنده</td>
<td>توانِ بازپرداخت در سالِ بد</td>
<td><span class="ltr" dir="ltr">P90</span> یا <span class="ltr" dir="ltr">P99</span>ِ یک‌ساله</td>
<td>همهٔ ریسک‌های پروژه</td>
</tr>
<tr class="odd">
<td>خریدارِ برق</td>
<td>تحویلِ قراردادی</td>
<td>مقدارِ قراردادی با جریمه</td>
<td>پیش‌بینیِ ساعتی</td>
</tr>
<tr class="even">
<td>بیمه‌گر</td>
<td>زیانِ درآمد در رخدادِ نادر</td>
<td>سناریو و دم</td>
<td>میانگین</td>
</tr>
<tr class="odd">
<td>بهره‌بردار</td>
<td>مقایسهٔ عملکرد</td>
<td><span class="ltr" dir="ltr">P50</span>ِ ماهانه با دادهٔ همان سال</td>
<td>سقفِ تولید</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>مقدارِ مشخصِ احتمالِ فزونی، افق و نسبتِ پوشش را <strong>وام‌دهنده</strong> برای هر پروژه تعیین می‌کند؛ این کتاب فقط ساختار را آموزش می‌دهد (<a href="#sec-ch16-e" class="quarto-xref"><span>بخش 16.6</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مالک با <span class="ltr" dir="ltr">P50</span> و وام‌دهنده با <span class="ltr" dir="ltr">P90</span> کار می‌کند؟</li>
<li>برای مقایسهٔ عملکردِ سالِ نخست کدام <span class="ltr" dir="ltr">P50</span> به کار می‌رود؟</li>
<li>چه کسی احتمالِ فزونی و نسبتِ پوششِ یک وام را تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-c-forecast" class="level3" data-number="16.4.6">
<h3 data-number="16.4.6" class="anchored" data-anchor-id="sec-ch16-c-forecast"><span class="header-section-number">16.4.6</span> مهارتِ پیش‌بینی، عدمِ قطعیتِ تولید نیست</h3>
<p><strong>ایده.</strong> فصلِ ۱۵ خطای پیش‌بینیِ کوتاه‌مدت را سنجید (جذرِ میانگینِ مربعاتِ ساعتی). این عدد <strong>دربارهٔ ساعت‌های فرداست</strong>؛ عدمِ قطعیتِ تولید <strong>دربارهٔ میانگینِ بلندمدت</strong> است. دو عدد را نمی‌شود به هم تبدیل کرد.</p>
<pre class="text"><code>a forecast score is not a yield uncertainty:
  day-ahead hourly RMSE 10.72 MW = 31 % of the mean power
  sum of the hourly errors over the test months +0.68 GWh (bias)
  one-year yield sigma 14.99 GWh = 5.1 % of the year
  the forecast error is about tomorrow's hours and averages out;
  the yield uncertainty is about the long-term mean and does not;
  neither number can be turned into the other</code></pre>
<div id="exm-ch16-forecast" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.27 (سی‌ویک درصد در ساعت، پنج درصد در سال)</strong></span> <strong>پرسش.</strong> خطای ساعتیِ پیش‌بینیِ روزِ بعد و عدمِ قطعیتِ یک‌سالهٔ تولید را مقایسه و توضیح دهید چرا یکی از دیگری به دست نمی‌آید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">10.72 MW</span>، یعنی <span class="ltr" dir="ltr">31 %</span> از توانِ میانگین در هر ساعت؛ جمعِ خطاها در چهار ماه فقط <span class="ltr" dir="ltr">+0.68 GWh</span>؛ عدمِ قطعیتِ یک‌ساله <span class="ltr" dir="ltr">14.99 GWh</span> (<span class="ltr" dir="ltr">5.1 %</span>).</p>
<p><strong>تفسیر.</strong> خطاهای ساعتیِ پیش‌بینی در جمع یکدیگر را خنثی می‌کنند؛ عدمِ قطعیتِ تولید از چیزهایی می‌آید که در <strong>همهٔ</strong> ساعت‌ها مشترک‌اند (کالیبراسیون، تصحیحِ بلندمدت، منحنیِ توان). یک پیش‌بینِ عالی بیانیهٔ تولید را مطمئن‌تر نمی‌کند و بیانیهٔ مطمئن پیش‌بینیِ فردا را بهتر نمی‌کند. در گزارش‌ها این دو در دو بخشِ جدا می‌آیند. <strong>وارسی:</strong> <span class="math inline">\(10.72 / 34.4 = 0.31\)</span> (توانِ میانگینِ هیبرید حدودِ <span class="ltr" dir="ltr">34.4 MW</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خطاهای ساعتی در جمعِ سالانه خنثی می‌شوند؟</li>
<li>چه چیزی عدمِ قطعیتِ تولید را در همهٔ ساعت‌ها مشترک می‌کند؟</li>
<li>یک جملهٔ نادرست که این دو را قاطی می‌کند بنویسید و اصلاح کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-c-communication" class="level3" data-number="16.4.7">
<h3 data-number="16.4.7" class="anchored" data-anchor-id="sec-ch16-c-communication"><span class="header-section-number">16.4.7</span> نوشتنِ محدودیت‌ها</h3>
<p><strong>ایده.</strong> بیانیهٔ تولید بدونِ <strong>محدودیت‌ها</strong> گمراه‌کننده است. یک فهرستِ کمینه:</p>
<ol type="1">
<li><strong>داده و دوره:</strong> کدام داده، چه مدت، کدام مرجع؛ ساختگی یا اندازه‌گیری‌شده.</li>
<li><strong>مدل:</strong> نسخه، مرز، انتخاب‌ها (<a href="15-energy-yield-losses.html#sec-ch15-b-pvmodels" class="quarto-xref"><span>بخش 15.3.5</span></a>، <a href="15-energy-yield-losses.html#sec-ch15-b-windmodels" class="quarto-xref"><span>بخش 15.3.6</span></a>).</li>
<li><strong>بودجه:</strong> هر جزء با شاهد؛ هم‌بستگی‌ها و فرض‌های شکل.</li>
<li><strong>آنچه در نظر گرفته نشده:</strong> روندِ اقلیمی، تغییرِ کاربریِ زمین در اطراف، بُرشِ آیندهٔ شبکه، تغییرِ قواعدِ بازار.</li>
<li><strong>قرارداد:</strong> احتمالِ فزونی کدام قرارداد است، افق کدام است، <span class="ltr" dir="ltr">P50</span> میانه است یا میانگین.</li>
<li><strong>جمله‌ای صریح:</strong> «<span class="ltr" dir="ltr">P90</span> تضمین نیست و ارزیابیِ کاملِ ریسک نیست.»</li>
</ol>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<p>گزارشی که <span class="ltr" dir="ltr">P90</span> را با حروفِ درشت و محدودیت‌ها را در پیوستِ آخر می‌آورد. محدودیت‌ها کنارِ عدد می‌آیند، با همان اندازهٔ حروف (<a href="#exm-ch16-statement" class="quarto-xref">مثال&nbsp;<span>16.36</span></a>).</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش بخشِ فهرستِ محدودیت‌ها را بنویسید.</li>
<li>چرا روندِ اقلیمی در محدودیت‌ها می‌آید؟</li>
<li>جملهٔ صریحِ پایانی چه چیزی را روشن می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-c-monthly" class="level3" data-number="16.4.8">
<h3 data-number="16.4.8" class="anchored" data-anchor-id="sec-ch16-c-monthly"><span class="header-section-number">16.4.8</span> ماه به ماه: <span class="ltr" dir="ltr">P90</span>ِ ماهانه و نقدینگی</h3>
<p><strong>ایده.</strong> وام سالانه سنجیده می‌شود، اما <strong>قسط</strong> ماهانه یا فصلی پرداخت می‌شود و انرژی فصلی است. دو پرسش: (۱) <span class="ltr" dir="ltr">P90</span>ِ هر ماه چیست، و آیا جمعِ <span class="ltr" dir="ltr">P90</span>های ماهانه برابرِ <span class="ltr" dir="ltr">P90</span>ِ سالانه است؟ (۲) آیا جریانِ نقدِ ماهانه برای قسطِ ثابت کافی است، یا <strong>ذخیرهٔ نقدینگی</strong> لازم است؟ بیست سالِ ساختگی: باد از سریِ مرجعِ فصلِ ۱۳ ماه به ماه، خورشیدی از تابشِ ماهانهٔ فصلِ ۱۲.</p>
<pre class="text"><code>monthly energy at MV over 20 years (GWh):
  month   mean    sd     sd %   P90 (normal)
      1   22.11   0.75    3.4    21.16
      2   25.14   0.61    2.4    24.35
      3   28.27   0.90    3.2    27.11
      4   25.23   1.11    4.4    23.80
      5   31.77   0.95    3.0    30.55
      6   20.90   0.87    4.2    19.79
      7   25.77   0.79    3.1    24.76
      8   20.17   0.82    4.1    19.12
      9   30.27   0.86    2.8    29.17
     10   23.28   0.84    3.6    22.20
     11   19.10   0.85    4.4    18.01
     12   29.48   0.86    2.9    28.39
  year: mean 301.49, sd 9.51 GWh (3.2 %); sum of monthly P90s 288.39,
    year-to-year P90 289.31 GWh
  in this synthetic record the months move with their year, so
  a month varies about as much as the year in per cent; measured
  monthly records usually vary more and the gap between the sum
  of monthly P90s and the annual P90 grows; the method stays</code></pre>
<div id="fig-ch16-monthly" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-monthly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-monthly.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-monthly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.8: انرژیِ ماهانهٔ نیروگاهِ P در ولتاژِ متوسط در بیست سالِ ساختگی: میانگین و <span class="ltr" dir="ltr">P90</span>ِ نرمالِ هر ماه
</figcaption>
</figure>
</div>
<pre class="text"><code>liquidity: monthly cash against level monthly debt service
  (service 8,164 k u a year, 680 k u a month):
  months short of the service in 20 years: 33 of 240
  largest shortfall in one year 298 k u; a six-month reserve holds 4,082 k u
  seasonal shortfalls are normal and the reserve absorbs them;
  a reserve is sized on monthly data, not on the annual P90</code></pre>
<div id="exm-ch16-monthly" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.28 (سی‌وسه ماهِ کم در بیست سال)</strong></span> <strong>پرسش.</strong> میانگین و <span class="ltr" dir="ltr">P90</span>ِ ماهانه را بنویسید؛ جمعِ <span class="ltr" dir="ltr">P90</span>های ماهانه را با <span class="ltr" dir="ltr">P90</span>ِ سالانه مقایسه کنید؛ و بگویید چند ماه جریانِ نقد از قسطِ ماهانه کمتر است.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا و <a href="#fig-ch16-monthly" class="quarto-xref">شکل&nbsp;<span>16.8</span></a>: کمترین ماه نوامبر (<span class="ltr" dir="ltr">19.10 GWh</span>) و بیشترین مه (<span class="ltr" dir="ltr">31.77</span>)؛ جمعِ <span class="ltr" dir="ltr">P90</span>های ماهانه <span class="ltr" dir="ltr">288.39</span> در برابرِ <span class="ltr" dir="ltr">P90</span>ِ سال به سالِ <span class="ltr" dir="ltr">289.31 GWh</span>؛ <span class="ltr" dir="ltr">33</span> ماه از ۲۴۰ ماه کم؛ بزرگ‌ترین کمبودِ یک سال <span class="ltr" dir="ltr">298 k u</span> در برابرِ ذخیرهٔ شش‌ماههٔ <span class="ltr" dir="ltr">4,082 k u</span>.</p>
<p><strong>تفسیر.</strong> کمبودِ ماهانه <strong>عادی</strong> است: نوامبر و اوت به‌طورِ میانگین زیرِ قسط‌اند (نقطهٔ سربه‌سر حدودِ <span class="ltr" dir="ltr">20.3 GWh</span> در ماه) و ژوئن در سال‌های کم؛ ماه‌های دیگر جبران می‌کنند. ذخیرهٔ نقدینگی (این‌جا شش ماه قسط، <span class="ltr" dir="ltr">A-283</span>) برای همین است و با دادهٔ <strong>ماهانه</strong> سنجیده می‌شود، نه با <span class="ltr" dir="ltr">P90</span>ِ سالانه. در این رکوردِ ساختگی ماه‌ها با سالِ خود حرکت می‌کنند، پس جمعِ <span class="ltr" dir="ltr">P90</span>های ماهانه نزدیکِ <span class="ltr" dir="ltr">P90</span>ِ سالانه است؛ در دادهٔ واقعی ماه‌ها مستقل‌ترند و جمعِ <span class="ltr" dir="ltr">P90</span>های ماهانه پایین‌تر از <span class="ltr" dir="ltr">P90</span>ِ سالانه می‌افتد. <strong>وارسی:</strong> <span class="math inline">\(79{,}287 / 9.7122 / 12 = 680\ \text{k u}\)</span> قسطِ ماهانه.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جمعِ <span class="ltr" dir="ltr">P90</span>های ماهانه برابرِ <span class="ltr" dir="ltr">P90</span>ِ سالانه نیست؟</li>
<li>ذخیرهٔ نقدینگی برای چه کاری است و با چه داده‌ای سنجیده می‌شود؟</li>
<li>نقطهٔ سربه‌سرِ ماهانه را با قسطِ <span class="ltr" dir="ltr">680 k u</span>، قیمتِ <span class="ltr" dir="ltr">50 u/MWh</span> و هزینهٔ ماهانهٔ <span class="ltr" dir="ltr">333 k u</span> حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-c-autocorr" class="level3" data-number="16.4.9">
<h3 data-number="16.4.9" class="anchored" data-anchor-id="sec-ch16-c-autocorr"><span class="header-section-number">16.4.9</span> سال‌های پیاپیِ هم‌بسته</h3>
<p><strong>ایده.</strong> <a href="#eq-ch16-nyear" class="quarto-xref">معادلهٔ&nbsp;<span>16.8</span></a> سال‌ها را <strong>مستقل</strong> می‌گیرد. اگر سال‌های خوب و بد <strong>پشتِ هم</strong> بیایند (هم‌بستگیِ گامِ یکِ مثبت، <span class="math inline">\(r_1 &gt; 0\)</span>، فصلِ ۳)، میانگینِ <span class="math inline">\(n\)</span> سال کمتر از <span class="math inline">\(\sqrt{n}\)</span> آرام می‌شود؛ شمارِ <strong>مؤثرِ</strong> سال‌ها تقریباً</p>
<p><span id="eq-ch16-neff"><span class="math display">\[
n_\text{eff} = n\, \frac{1 - r_1}{1 + r_1}
\tag{16.9}\]</span></span></p>
<p>است (برای <span class="math inline">\(n\)</span> بزرگ). بیست سالِ ساختگی:</p>
<pre class="text"><code>lag-1 autocorrelation of the 20 annual wind energies: -0.21
  effective years in a 10-year mean, n (1 - r1) / (1 + r1):
    r1 -0.21: 15.31 years; year-to-year part of the mean 1.15 % (not 1.43 %)
    r1 +0.20:  6.67 years; year-to-year part of the mean 1.75 % (not 1.43 %)
    r1 +0.40:  4.29 years; year-to-year part of the mean 2.18 % (not 1.43 %)
  20 values give a very rough r1; if good and bad years come in
  runs (r1 &gt; 0), averaging helps less than the square root of n;
  a long reference series is the evidence</code></pre>
<div id="exm-ch16-autocorr" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.29 (منفی در این داده، اما نباید به آن تکیه کرد)</strong></span> <strong>پرسش.</strong> <span class="math inline">\(r_1\)</span>ِ بیست سالِ بادی و اثرِ آن و دو مقدارِ مثبتِ فرضی را بر تغییرِ سال به سالِ میانگینِ ده‌ساله بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="math inline">\(r_1 = -0.21\)</span> و <span class="math inline">\(n_\text{eff} = 15.3\)</span>؛ با <span class="math inline">\(r_1 = +0.2\)</span>، <span class="ltr" dir="ltr">6.67</span> سال و <span class="ltr" dir="ltr">1.75 %</span> به‌جای <span class="ltr" dir="ltr">1.43 %</span>؛ با <span class="math inline">\(+0.4\)</span>، <span class="ltr" dir="ltr">4.29</span> سال و <span class="ltr" dir="ltr">2.18 %</span>.</p>
<p><strong>تفسیر.</strong> از بیست مقدار، <span class="math inline">\(r_1\)</span> بسیار نامطمئن است (خطای استانداردِ آن حدودِ <span class="math inline">\(1/\sqrt{20} = 0.22\)</span>)؛ مقدارِ منفیِ این داده با صفر سازگار است و نباید با آن «سود» گرفت. محتاطانه: سال‌ها را مستقل بگیرید و یک حساسیت با <span class="math inline">\(r_1\)</span> مثبت بیاورید؛ شاهدِ واقعی از سریِ مرجعِ طولانی (چند دهه) می‌آید. <strong>وارسی:</strong> <span class="math inline">\(10 \times 0.8/1.2 = 6.67\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هم‌بستگیِ گامِ یک یعنی چه؟</li>
<li>چرا با <span class="math inline">\(r_1\)</span> مثبت میانگین کمتر آرام می‌شود؟</li>
<li>چرا مقدارِ منفیِ <span class="math inline">\(r_1\)</span> از بیست سال را نباید به کار برد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-c-twoestimates" class="level3" data-number="16.4.10">
<h3 data-number="16.4.10" class="anchored" data-anchor-id="sec-ch16-c-twoestimates"><span class="header-section-number">16.4.10</span> دو برآوردِ مستقل</h3>
<p><strong>ایده.</strong> گاهی دو برآورد هست: برآوردِ ما و برآوردِ مشاورِ دوم. اگر خطاهایشان <strong>مستقل</strong> باشند، میانگینِ وزن‌دار با عکسِ واریانس از هر دو دقیق‌تر است:</p>
<p><span id="eq-ch16-ivw"><span class="math display">\[
\hat P = \frac{P_1/\sigma_1^2 + P_2/\sigma_2^2}{1/\sigma_1^2 + 1/\sigma_2^2}, \qquad
\sigma = \left(\frac{1}{\sigma_1^2} + \frac{1}{\sigma_2^2}\right)^{-1/2}
\tag{16.10}\]</span></span></p>
<p>اگر خطاها هم‌بسته باشند (یک داده، یک روش)، وزن‌ها و سود تغییر می‌کنند (<span class="ltr" dir="ltr">A-283</span>: برآوردِ ما <span class="ltr" dir="ltr">295 ± 12</span>، مشاورِ دوم <span class="ltr" dir="ltr">288 ± 15 GWh</span>).</p>
<pre class="text"><code>two estimates of the long-term P50 (sigma, teaching A-283):
  ours 295 +/- 12 GWh, second consultant 288 +/- 15 GWh
  r 0.0: weights 0.61 / 0.39, combined 292.3 +/- 9.4 GWh
  r 0.5: weights 0.71 / 0.29, combined 293.0 +/- 11.3 GWh
  difference 7 GWh is 0.36 sigma of the difference: consistent
  combining helps only if the errors are independent; two
  consultants with the same data and methods are not</code></pre>
<div id="exm-ch16-twoestimates" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.30 (نه و چهار دهم یا یازده و سه دهم)</strong></span> <strong>پرسش.</strong> دو برآورد را با هم‌بستگیِ خطای صفر و <span class="ltr" dir="ltr">0.5</span> ترکیب کنید و سازگاریِ آن‌ها را بسنجید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: مستقل: وزن‌ها <span class="ltr" dir="ltr">0.61</span> و <span class="ltr" dir="ltr">0.39</span>، <span class="ltr" dir="ltr">292.3 ± 9.4 GWh</span>؛ هم‌بسته: <span class="ltr" dir="ltr">0.71</span> و <span class="ltr" dir="ltr">0.29</span>، <span class="ltr" dir="ltr">293.0 ± 11.3 GWh</span>؛ اختلافِ <span class="ltr" dir="ltr">7 GWh</span> برابرِ <span class="ltr" dir="ltr">0.36</span> انحرافِ معیارِ اختلاف.</p>
<p><strong>تفسیر.</strong> دو برآوردِ مستقل عدمِ قطعیت را از <span class="ltr" dir="ltr">12</span> به <span class="ltr" dir="ltr">9.4</span> می‌رسانند؛ اگر هم‌بسته باشند، تقریباً هیچ سودی نیست. پس ارزشِ «نظرِ دوم» به <strong>استقلالِ</strong> آن است: دادهٔ دیگر، مدلِ دیگر، تیمِ دیگر. اختلافِ کوچک (کمتر از یک انحرافِ معیار) یعنی سازگاری؛ اختلافِ بزرگ یعنی یکی چیزی را جا انداخته است و پل (<a href="15-energy-yield-losses.html#sec-ch15-d-bridge" class="quarto-xref"><span>بخش 15.5.6</span></a>) لازم است. <strong>وارسی:</strong> <span class="math inline">\((1/144 + 1/225)^{-1/2} = 9.37\ \text{GWh}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch16-ivw" class="quarto-xref">معادلهٔ&nbsp;<span>16.10</span></a> را برای <span class="ltr" dir="ltr">300 ± 10</span> و <span class="ltr" dir="ltr">290 ± 10</span> حساب کنید.</li>
<li>چرا دو برآوردِ هم‌بسته سودِ کمی دارند؟</li>
<li>اختلافِ بزرگِ دو برآورد چه اقدامی می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-c-sevennumbers" class="level3" data-number="16.4.11">
<h3 data-number="16.4.11" class="anchored" data-anchor-id="sec-ch16-c-sevennumbers"><span class="header-section-number">16.4.11</span> یک نیروگاه، هفت عدد</h3>
<p><strong>ایده.</strong> «تولیدِ نیروگاهِ P چقدر است؟» پاسخِ یکتا ندارد؛ هر عدد <strong>مرز</strong>، <strong>سال</strong>، <strong>سناریو</strong> و <strong>آماره</strong>ٔ خودش را دارد. هفت عدد از همین کتاب:</p>
<div id="tbl-ch16-seven" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch16-seven-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;16.3: هفت عددِ تولیدِ نیروگاهِ P با مرز، سال، سناریو و آماره
</figcaption>
<div aria-describedby="tbl-ch16-seven-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 10%">
<col style="width: 19%">
<col style="width: 19%">
<col style="width: 10%">
<col style="width: 19%">
<col style="width: 19%">
</colgroup>
<thead>
<tr class="header">
<th>عدد (<span class="ltr" dir="ltr">GWh</span>)</th>
<th>مرز</th>
<th>سال</th>
<th>سناریو</th>
<th>آماره</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">301.5</span></td>
<td>ولتاژِ متوسط</td>
<td>سالِ اول</td>
<td><span class="ltr" dir="ltr">S0</span></td>
<td><span class="ltr" dir="ltr">P50</span></td>
<td><a href="15-energy-yield-losses.html#exm-ch15-balance" class="quarto-xref">مثال&nbsp;<span>15.33</span></a></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">295.1</span></td>
<td>نقطهٔ اتصال</td>
<td>سالِ اول</td>
<td><span class="ltr" dir="ltr">S0</span></td>
<td><span class="ltr" dir="ltr">P50</span> (میانه)</td>
<td><span class="ltr" dir="ltr">D-019</span></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">294.9</span></td>
<td>نقطهٔ اتصال</td>
<td>سالِ اول</td>
<td><span class="ltr" dir="ltr">S0</span></td>
<td>میانگینِ مونت‌کارلو</td>
<td><a href="#exm-ch16-mc" class="quarto-xref">مثال&nbsp;<span>16.33</span></a></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">293.5</span></td>
<td>نقطهٔ اتصال</td>
<td>سالِ اول</td>
<td><span class="ltr" dir="ltr">S1</span> با جابه‌جایی</td>
<td><span class="ltr" dir="ltr">P50</span></td>
<td><a href="15-energy-yield-losses.html#exm-ch15-shifting" class="quarto-xref">مثال&nbsp;<span>15.32</span></a></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">288.9</span></td>
<td>نقطهٔ اتصال</td>
<td>میانگینِ ۲۵ سال</td>
<td><span class="ltr" dir="ltr">S0</span></td>
<td><span class="ltr" dir="ltr">P50</span></td>
<td><a href="15-energy-yield-losses.html#exm-ch15-lifetime" class="quarto-xref">مثال&nbsp;<span>15.25</span></a></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">280</span></td>
<td>نقطهٔ اتصال</td>
<td>میانگینِ ۱۰ سال</td>
<td><span class="ltr" dir="ltr">S0</span></td>
<td><span class="ltr" dir="ltr">P90</span></td>
<td><a href="#exm-ch16-horizon" class="quarto-xref">مثال&nbsp;<span>16.24</span></a></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">276</span></td>
<td>نقطهٔ اتصال</td>
<td>یک سال</td>
<td><span class="ltr" dir="ltr">S0</span></td>
<td><span class="ltr" dir="ltr">P90</span></td>
<td><a href="#exm-ch16-statement" class="quarto-xref">مثال&nbsp;<span>16.36</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch16-seven" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.31 (هفت عددِ درست)</strong></span> <strong>پرسش.</strong> کدام عدد را برای هر یک از این پرسش‌ها به کار می‌برید: (۱) مقایسهٔ سالِ نخستِ بهره‌برداری با مدل در ولتاژِ متوسط؛ (۲) بدهی؛ (۳) ارزشِ پروژه برای مالک در طولِ عمر؛ (۴) درآمدِ نیروگاه با باتری؟</p>
<p><strong>پاسخ.</strong> (۱) <span class="ltr" dir="ltr">301.5</span> با دادهٔ همان سال (<a href="15-energy-yield-losses.html#sec-ch15-d-firstyear" class="quarto-xref"><span>بخش 15.5.4</span></a>)؛ (۲) <span class="ltr" dir="ltr">276</span> و حالت‌های دیگرِ وام‌دهنده (<a href="#sec-ch16-e-cases" class="quarto-xref"><span>بخش 16.6.1</span></a>)؛ (۳) سریِ سالانه با میانگینِ <span class="ltr" dir="ltr">288.9</span> (و میانگین، نه میانه)؛ (۴) <span class="ltr" dir="ltr">293.5</span> با مدلِ قیمت.</p>
<p><strong>تفسیر.</strong> هر هفت عدد <strong>درست</strong>اند؛ خطا وقتی است که یکی به‌جای دیگری به کار رود. پس هر عدد در هر گزارش با چهار برچسب می‌آید: مرز، سال یا افق، سناریو، آماره. <strong>وارسی:</strong> <span class="math inline">\(301.5 \times 0.979 = 295.2\)</span> (نسبتِ خالص به ولتاژِ متوسط، درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار برچسبِ هر عددِ تولید را بنویسید.</li>
<li>چرا میانگینِ مونت‌کارلو کمی زیرِ <span class="ltr" dir="ltr">P50</span>ِ قطعی است؟</li>
<li>برای مقایسهٔ عملکرد کدام عدد و چرا؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch16-d" class="level2" data-number="16.5">
<h2 data-number="16.5" class="anchored" data-anchor-id="sec-ch16-d"><span class="header-section-number">16.5</span> ت. آزمایشگاهِ بودجهٔ عدمِ قطعیت</h2>
<p>این آزمایشگاه بودجهٔ کاملِ نیروگاهِ P را می‌سازد (مثالِ کارشدهٔ فصل)، آن را با مونت‌کارلو می‌آزماید، بزرگ‌ترین سهم‌ها را پیدا می‌کند، ارزشِ اندازه‌گیریِ بیشتر را می‌سنجد و بیانیهٔ تولید را می‌نویسد. همهٔ عددها از برنامه می‌آیند:</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch16.lab_d</code></pre>
<section id="sec-ch16-d-budget" class="level3" data-number="16.5.1">
<h3 data-number="16.5.1" class="anchored" data-anchor-id="sec-ch16-d-budget"><span class="header-section-number">16.5.1</span> بودجهٔ شفاف: مثالِ کارشدهٔ فصل</h3>
<p><strong>ایده.</strong> همهٔ جزءها با یک یکا (گیگاوات‌ساعت در ولتاژِ متوسط) کنارِ هم: جزءهای بادی ضربِ انرژیِ بادی، خورشیدی ضربِ انرژیِ خورشیدی، جزءهای نیروگاه ضربِ کلِ انرژی، و تغییرِ سال به سال با هم‌بستگیِ <span class="ltr" dir="ltr">+0.12</span> به‌صورتِ یک سطر. ترکیبِ بلندمدت با <a href="#eq-ch16-rss" class="quarto-xref">معادلهٔ&nbsp;<span>16.3</span></a>، یک سال و ده سال با <a href="#eq-ch16-nyear" class="quarto-xref">معادلهٔ&nbsp;<span>16.8</span></a>، سپس تبدیل به نقطهٔ اتصال با نسبتِ <span class="ltr" dir="ltr">0.979</span> (خالص به ولتاژِ متوسط در مدلِ <span class="ltr" dir="ltr">15.1</span>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb36"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb36-1"><a href="#cb36-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> items(wind<span class="op">=</span><span class="va">None</span>, pv<span class="op">=</span><span class="va">None</span>):</span>
<span id="cb36-2"><a href="#cb36-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""(name, technology, sigma GWh at MV) for every part, plus the</span></span>
<span id="cb36-3"><a href="#cb36-3" aria-hidden="true" tabindex="-1"></a><span class="co">    year-to-year term."""</span></span>
<span id="cb36-4"><a href="#cb36-4" aria-hidden="true" tabindex="-1"></a>    b <span class="op">=</span> src.base()</span>
<span id="cb36-5"><a href="#cb36-5" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> src.sigmas()</span>
<span id="cb36-6"><a href="#cb36-6" aria-hidden="true" tabindex="-1"></a>    mv <span class="op">=</span> s[<span class="st">"mv"</span>]</span>
<span id="cb36-7"><a href="#cb36-7" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> [(p.name, <span class="st">"wind"</span>, p.u <span class="op">*</span> b[<span class="st">"w"</span>]) <span class="cf">for</span> p <span class="kw">in</span> (wind <span class="kw">or</span> src.WIND)]</span>
<span id="cb36-8"><a href="#cb36-8" aria-hidden="true" tabindex="-1"></a>    out <span class="op">+=</span> [(p.name, <span class="st">"PV"</span>, p.u <span class="op">*</span> b[<span class="st">"pv"</span>]) <span class="cf">for</span> p <span class="kw">in</span> (pv <span class="kw">or</span> src.PV)]</span>
<span id="cb36-9"><a href="#cb36-9" aria-hidden="true" tabindex="-1"></a>    out <span class="op">+=</span> [(p.name, <span class="st">"plant"</span>, p.u <span class="op">*</span> mv) <span class="cf">for</span> p <span class="kw">in</span> src.PLANT]</span>
<span id="cb36-10"><a href="#cb36-10" aria-hidden="true" tabindex="-1"></a>    out.append((<span class="st">"year-to-year (wind and PV, r 0.12)"</span>, <span class="st">"future"</span>, s[<span class="st">"iav"</span>]))</span>
<span id="cb36-11"><a href="#cb36-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span>
<span id="cb36-12"><a href="#cb36-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb36-13"><a href="#cb36-13" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb36-14"><a href="#cb36-14" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> total(it, years: <span class="bu">int</span> <span class="op">=</span> <span class="dv">1</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb36-15"><a href="#cb36-15" aria-hidden="true" tabindex="-1"></a>    lt <span class="op">=</span> [x[<span class="dv">2</span>] <span class="cf">for</span> x <span class="kw">in</span> it <span class="cf">if</span> x[<span class="dv">1</span>] <span class="op">!=</span> <span class="st">"future"</span>]</span>
<span id="cb36-16"><a href="#cb36-16" aria-hidden="true" tabindex="-1"></a>    iav <span class="op">=</span> [x[<span class="dv">2</span>] <span class="cf">for</span> x <span class="kw">in</span> it <span class="cf">if</span> x[<span class="dv">1</span>] <span class="op">==</span> <span class="st">"future"</span>][<span class="dv">0</span>]</span>
<span id="cb36-17"><a href="#cb36-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> math.sqrt(<span class="bu">sum</span>(v <span class="op">*</span> v <span class="cf">for</span> v <span class="kw">in</span> lt) <span class="op">+</span> iav <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> years)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>uncertainty budget of Plant P, net energy (sigma in GWh at MV;
  P50 295.14 GWh at the POC, model 15.1, scenario S0):
  component                            tech.   sigma   share
  year-to-year (wind and PV, r 0.12)   future   9.51   38.5 %
  long-term correction and period      wind     7.55   24.3 %
  anemometer calibration, mounting     wind     4.97   10.5 %
  cross-prediction to the turbines     wind     4.75    9.6 %
  power curve                          wind     3.86    6.4 %
  irradiance sensor, maintenance       PV       2.42    2.5 %
  wake model                           wind     1.93    1.6 %
  availability (energy-based)          wind     1.93    1.6 %
  long-term correction and period      PV       1.75    1.3 %
  PV model (temperature, angle, light) PV       1.63    1.1 %
  transposition model                  PV       1.08    0.5 %
  module power (flash-test sample)     PV       1.08    0.5 %
  icing and environmental stops        wind     0.97    0.4 %
  electrical losses                    plant    0.90    0.3 %
  grid outages, ordered curtailment    plant    0.90    0.3 %
  hub density                          wind     0.58    0.1 %
  soiling and cleaning                 PV       0.54    0.1 %
  availability                         PV       0.54    0.1 %
  inverter efficiency                  PV       0.33    0.0 %
  degradation, first year              PV       0.33    0.0 %
  long-term (all but the year-to-year)        12.01
  one year                                     15.32
  ten-year mean                                12.38
  at the POC (x 0.979): one year 14.99, ten years 12.12 GWh
  P90 one year 275.9, P99 one year 260.3, P90 ten years 279.6 GWh</code></pre>
<div id="fig-ch16-shares" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-shares-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-shares.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-shares-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.9: سهمِ ده جزءِ بزرگ از واریانسِ یک‌سالهٔ انرژیِ خالصِ نیروگاهِ P (مقدارهای آموزشیِ <span class="ltr" dir="ltr">A-277</span> تا <span class="ltr" dir="ltr">A-279</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch16-budget" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.32 (از بیست جزء تا یک بازه)</strong></span> <strong>پرسش.</strong> با بودجهٔ بالا، عدمِ قطعیتِ بلندمدت، یک‌ساله و ده‌ساله را در ولتاژِ متوسط و نقطهٔ اتصال، و <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله، <span class="ltr" dir="ltr">P99</span>ِ یک‌ساله و <span class="ltr" dir="ltr">P90</span>ِ ده‌ساله را بنویسید؛ بزرگ‌ترین سهم‌ها کدام‌اند؟</p>
<p><strong>پاسخ.</strong></p>
<ol type="1">
<li><strong>در ولتاژِ متوسط:</strong> بلندمدت <span class="ltr" dir="ltr">12.01 GWh</span>؛ یک سال <span class="ltr" dir="ltr">15.32</span>؛ ده سال <span class="ltr" dir="ltr">12.38 GWh</span>.</li>
<li><strong>در نقطهٔ اتصال</strong> (ضربِ <span class="ltr" dir="ltr">0.979</span>): یک سال <span class="ltr" dir="ltr">14.99</span>، ده سال <span class="ltr" dir="ltr">12.12 GWh</span>.</li>
<li><strong>مقدارها:</strong> <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله <span class="ltr" dir="ltr">275.9</span>، <span class="ltr" dir="ltr">P99</span>ِ یک‌ساله <span class="ltr" dir="ltr">260.3</span>، <span class="ltr" dir="ltr">P90</span>ِ ده‌ساله <span class="ltr" dir="ltr">279.6 GWh</span>.</li>
<li><strong>بزرگ‌ترین سهم‌ها</strong> (<a href="#fig-ch16-shares" class="quarto-xref">شکل&nbsp;<span>16.9</span></a>): تغییرِ سال به سال <span class="ltr" dir="ltr">38.5 %</span>، تصحیحِ بلندمدتِ بادی <span class="ltr" dir="ltr">24.3 %</span>، اندازه‌گیریِ بادی <span class="ltr" dir="ltr">10.5 %</span>، پیش‌بینیِ متقابل <span class="ltr" dir="ltr">9.6 %</span>، منحنیِ توان <span class="ltr" dir="ltr">6.4 %</span>؛ این پنج با هم نزدیکِ <span class="ltr" dir="ltr">90 %</span>.</li>
</ol>
<p><strong>تفسیر.</strong> بیست جزء، اما پنج جزء تقریباً همه چیزند و چهار تا از آن‌ها <strong>بادی</strong>اند: عدمِ قطعیتِ این هیبرید را باد می‌سازد. خورشیدی، با اینکه یک‌سومِ انرژی است، کمتر از <span class="ltr" dir="ltr">6 %</span> از واریانس را دارد. ده جزءِ کوچک‌تر با هم کمتر از <span class="ltr" dir="ltr">3 %</span> اند؛ دقیق‌تر کردنشان کارِ بی‌ثمری است. <strong>وارسی:</strong></p>
<p><span class="math display">\[
\sqrt{12.01^2 + 9.51^2} = 15.32\ \text{GWh}, \qquad 295.14 - 1.2816 \times 14.99 = 275.93\ \text{GWh}
\]</span></p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا همهٔ جزءها پیش از ترکیب به یک یکا برده می‌شوند؟</li>
<li>چرا تغییرِ سال به سال یک سطرِ جدا دارد؟</li>
<li>چند جزء نود درصدِ واریانس را می‌سازند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-d-mc" class="level3" data-number="16.5.2">
<h3 data-number="16.5.2" class="anchored" data-anchor-id="sec-ch16-d-mc"><span class="header-section-number">16.5.2</span> قطعی در برابرِ احتمالاتی</h3>
<p><strong>ایده.</strong> بودجهٔ شفاف (ریشهٔ مجموعِ مربعات) و مونت‌کارلو از دو راه به یک پرسش پاسخ می‌دهند. اگر هم‌خوان باشند، بودجهٔ ساده <strong>کافی</strong> و <strong>شفاف‌تر</strong> است؛ اگر نه، اثرِ غیرخطی یا کجی هست که بودجهٔ ساده نمی‌بیند. بیست هزار نمونه از انتهای مدلِ <span class="ltr" dir="ltr">15.1</span>، برای یک سال و ده سال:</p>
<pre class="text"><code>Monte Carlo (20,000 draws, plant end of model 15.1) against the
  analytic budget:
  horizon     analytic P90   MC mean   MC P50   MC P90   MC P99
   1 year         275.93       294.92   294.82   276.19   260.78
  10 years        279.61       294.97   294.80   279.73   267.97
  the two agree within the Monte Carlo noise: for this plant a
  transparent root-sum-square budget is enough; the Monte Carlo
  checks it and would catch strong non-linearity or skew</code></pre>
<div id="exm-ch16-mc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.33 (دو راه، یک پاسخ)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">P90</span>ِ تحلیلی و مونت‌کارلو را برای یک و ده سال، و میانگین و میانهٔ مونت‌کارلو را با مقدارِ قطعیِ <span class="ltr" dir="ltr">295.14 GWh</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: یک سال: تحلیلی <span class="ltr" dir="ltr">275.93</span>، مونت‌کارلو <span class="ltr" dir="ltr">276.19</span>؛ ده سال: <span class="ltr" dir="ltr">279.61</span> و <span class="ltr" dir="ltr">279.73</span>؛ میانگین <span class="ltr" dir="ltr">294.92</span> و میانه <span class="ltr" dir="ltr">294.82 GWh</span>.</p>
<p><strong>تفسیر.</strong> اختلافِ <span class="ltr" dir="ltr">P90</span>ها <span class="ltr" dir="ltr">0.26</span> و <span class="ltr" dir="ltr">0.12 GWh</span> است، هم‌اندازهٔ نوفهٔ مونت‌کارلو (<a href="#eq-ch16-mcerr" class="quarto-xref">معادلهٔ&nbsp;<span>16.5</span></a>: حدودِ <span class="ltr" dir="ltr">0.18 GWh</span> برای بیست هزار). میانگینِ مونت‌کارلو <span class="ltr" dir="ltr">0.2 GWh</span> زیرِ مقدارِ قطعی است: اثرِ کوچکِ تلف‌های کوژ (<a href="#sec-ch16-b-nonlinear" class="quarto-xref"><span>بخش 16.3.7</span></a>). پس بیانیه بودجهٔ شفاف را گزارش می‌کند و مونت‌کارلو را <strong>وارسی</strong> می‌داند. <strong>وارسی:</strong> <span class="math inline">\(1.71 \times 15 / \sqrt{20{,}000} = 0.18\ \text{GWh}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا وقتی دو روش هم‌خوان‌اند، بودجهٔ ساده ترجیح دارد؟</li>
<li>اختلافِ <span class="ltr" dir="ltr">0.26 GWh</span> را چگونه داوری می‌کنید؟</li>
<li>چرا میانگینِ مونت‌کارلو کمی زیرِ مقدارِ قطعی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-d-drivers" class="level3" data-number="16.5.3">
<h3 data-number="16.5.3" class="anchored" data-anchor-id="sec-ch16-d-drivers"><span class="header-section-number">16.5.3</span> بزرگ‌ترین سهم‌ها: کجا کار کنیم</h3>
<p><strong>ایده.</strong> سهمِ واریانس می‌گوید کدام جزء <strong>مهم</strong> است؛ اما پرسشِ مدیر این است: <strong>اگر یک جزء را نصف کنیم، <span class="ltr" dir="ltr">P90</span> چقدر بالا می‌رود؟</strong> پاسخ برای هر جزء جداگانه حساب می‌شود.</p>
<pre class="text"><code>halving one component at a time: one-year P90 (now 275.93 GWh):
  year-to-year (wind and PV, r 0.12)   future +3.01 GWh
  long-term correction and period      wind   +1.84 GWh
  anemometer calibration, mounting     wind   +0.77 GWh
  cross-prediction to the turbines     wind   +0.70 GWh
  power curve                          wind   +0.46 GWh
  irradiance sensor, maintenance       PV     +0.18 GWh
  the year-to-year term cannot be halved (it is the future); of
  the rest, the wind long-term correction and the measurement
  chain pay most: better data, not a cleverer model</code></pre>
<div id="exm-ch16-drivers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.34 (نصف کردنِ تصحیحِ بلندمدت: یک و هشت دهم)</strong></span> <strong>پرسش.</strong> اثرِ نصف کردنِ هر یک از شش جزءِ بزرگ را بر <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله بنویسید و بگویید کدام <strong>شدنی</strong> است.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: تغییرِ سال به سال <span class="ltr" dir="ltr">+3.01</span> (اما شدنی نیست)، تصحیحِ بلندمدتِ بادی <span class="ltr" dir="ltr">+1.84</span>، اندازه‌گیریِ بادی <span class="ltr" dir="ltr">+0.77</span>، پیش‌بینیِ متقابل <span class="ltr" dir="ltr">+0.70</span>، منحنیِ توان <span class="ltr" dir="ltr">+0.46</span>، حس‌گرِ خورشیدی <span class="ltr" dir="ltr">+0.18 GWh</span>.</p>
<p><strong>تفسیر.</strong> تغییرِ سال به سال <strong>آینده</strong> است و نصف نمی‌شود (جز با نگاه به میانگینِ چند سال). از بقیه، کاهنده‌های اصلی <strong>داده</strong>اند: دورهٔ طولانی‌ترِ دکل، مرجعِ بلندمدتِ بهتر، اندازه‌گیری در جای توربین‌ها؛ نه مدلِ پیچیده‌تر. اثرِ نصف کردن کمتر از سهم است، چون ریشهٔ مجموعِ مربعات کاهشِ یک جزء را میانِ همه پخش می‌کند. <strong>وارسی:</strong> نصف کردنِ <span class="math inline">\(7.55\)</span> واریانس را <span class="math inline">\(\tfrac{3}{4} \times 7.55^2 = 42.8\)</span> کم می‌کند؛ <span class="math inline">\(\sqrt{15.32^2 - 42.8} = 13.85\)</span> و</p>
<p><span class="math display">\[
1.2816 \times (15.32 - 13.85) \times 0.979 = 1.84\ \text{GWh}
\]</span></p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تغییرِ سال به سال نصف نمی‌شود؟</li>
<li>چرا اثرِ نصف کردن از سهمِ واریانس کمتر است؟</li>
<li>سه کاهندهٔ داده‌ای برای جزءهای بادی بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-d-measure" class="level3" data-number="16.5.4">
<h3 data-number="16.5.4" class="anchored" data-anchor-id="sec-ch16-d-measure"><span class="header-section-number">16.5.4</span> ارزشِ اندازه‌گیریِ بیشتر</h3>
<p><strong>ایده.</strong> هر اقدامِ اندازه‌گیری یک جزء را کم می‌کند و <span class="ltr" dir="ltr">P90</span> را بالا می‌برد؛ و هر گیگاوات‌ساعتِ <span class="ltr" dir="ltr">P90</span> بدهیِ بیشتری را ممکن می‌کند (<a href="#sec-ch16-e-value" class="quarto-xref"><span>بخش 16.6.3</span></a>). سه اقدامِ آموزشی (<span class="ltr" dir="ltr">A-280</span>): سالِ دومِ دکل (تصحیحِ بلندمدت از <span class="ltr" dir="ltr">2.0</span> به <span class="ltr" dir="ltr">1.5 %</span> تندی)، کمپینِ لیدار در جای توربین‌ها (پیش‌بینیِ متقابل از <span class="ltr" dir="ltr">1.35</span> به <span class="ltr" dir="ltr">0.8 %</span>)، و تمیز نگه داشتنِ ایستگاه (جزءِ نگهداری از <span class="ltr" dir="ltr">1.0</span> به <span class="ltr" dir="ltr">0.5 %</span>).</p>
<pre class="text"><code>measuring better (A-280), one-year P90 now 275.93 GWh:
  second mast year (MCP 2.0 -&gt; 1.5 %)      +0.91 GWh
  lidar at the turbines (1.35 -&gt; 0.8 %)    +0.61 GWh
  station kept clean (1.0 -&gt; 0.5 %)        +0.04 GWh
  all three                                +1.59 GWh
  each GWh of P90 is debt capacity (lab E): measuring has a
  value that can be set against its cost</code></pre>
<div id="exm-ch16-measure" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.35 (یک و شش دهم گیگاوات‌ساعت از سه اقدام)</strong></span> <strong>پرسش.</strong> اثرِ هر اقدام و هر سه با هم را بر <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: سالِ دومِ دکل <span class="ltr" dir="ltr">+0.91</span>، لیدار <span class="ltr" dir="ltr">+0.61</span>، ایستگاهِ تمیز <span class="ltr" dir="ltr">+0.04</span>، هر سه <span class="ltr" dir="ltr">+1.59 GWh</span>.</p>
<p><strong>تفسیر.</strong> سالِ دومِ دکل بیشترین اثر را دارد، اما <strong>زمان</strong> می‌برد (یک سال تأخیر در تأمینِ مالی)؛ لیدار سریع‌تر است. ایستگاهِ تمیز برای <span class="ltr" dir="ltr">P90</span> تقریباً بی‌اثر است (خورشیدی سهمِ کوچکی دارد) اما برای پایشِ عملکرد مهم است (فصلِ ۵۰). تصمیم با <strong>ارزشِ پولی</strong> گرفته می‌شود: <a href="#exm-ch16-value" class="quarto-xref">مثال&nbsp;<span>16.39</span></a>. <strong>وارسی:</strong> جمعِ اثرهای جدا <span class="math inline">\(0.91 + 0.61 + 0.04 = 1.56\)</span> و اثرِ با هم <span class="ltr" dir="ltr">1.59 GWh</span>: کمی بیشتر، چون جذر خمیده است و برداشتنِ واریانس از مجموعِ کوچک‌ترشده، انحرافِ معیار را بیشتر کم می‌کند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا سالِ دومِ دکل با وجودِ اثرِ بیشتر همیشه بهترین گزینه نیست؟</li>
<li>چرا اثرِ ایستگاهِ تمیز بر <span class="ltr" dir="ltr">P90</span> کوچک است؟</li>
<li>چرا اثرِ هر سه با هم کمی بیشتر از جمعِ اثرهاست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-d-statement" class="level3" data-number="16.5.5">
<h3 data-number="16.5.5" class="anchored" data-anchor-id="sec-ch16-d-statement"><span class="header-section-number">16.5.5</span> بیانیهٔ احتمالاتیِ تولید</h3>
<p><strong>ایده.</strong> همهٔ این‌ها در یک <strong>بیانیه</strong> جمع می‌شوند که خوانندهٔ غیرمتخصص هم بفهمد و بازبین بتواند هر عدد را تا منبعش دنبال کند: عددها گرد به گیگاوات‌ساعت، سهم‌های بزرگ، و محدودیت‌ها کنارِ عددها (<a href="#sec-ch16-c-communication" class="quarto-xref"><span>بخش 16.4.7</span></a>).</p>
<pre class="text"><code>yield statement, Plant P, scenario S0 (PLP-GEN-REP-0009, draft):
  P50 net at the POC, first year: 295 GWh (model 15.1, D-019)
  one-year sigma 15 GWh (5.1 %); ten-year 12 GWh
  P90 one year about 276 GWh; P99 one year about 260 GWh;
    P90 ten years about 280 GWh
  largest contributors: year-to-year wind, wind long-term
    correction, wind measurement, cross-prediction, power curve
  limits: synthetic data; teaching sigmas (A-277..A-279); no
    climate trend; degradation and lifetime series in ch 15;
    not a guarantee and not a complete risk assessment</code></pre>
<div id="exm-ch16-statement" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.36 (بیانیهٔ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> بیانیهٔ احتمالاتیِ تولیدِ نیروگاهِ P را برای سناریوی <span class="ltr" dir="ltr">S0</span> بنویسید و دفاع کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">P50</span>ِ سالِ اول حدودِ <span class="ltr" dir="ltr">295 GWh</span> در نقطهٔ اتصال؛ عدمِ قطعیتِ یک‌ساله <span class="ltr" dir="ltr">15 GWh</span> (<span class="ltr" dir="ltr">5.1 %</span>)؛ <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله حدودِ <span class="ltr" dir="ltr">276</span>، <span class="ltr" dir="ltr">P99</span>ِ یک‌ساله حدودِ <span class="ltr" dir="ltr">260</span> و <span class="ltr" dir="ltr">P90</span>ِ ده‌ساله حدودِ <span class="ltr" dir="ltr">280 GWh</span>؛ پنج سهمِ بزرگ و پنج محدودیت.</p>
<p><strong>تفسیر (دفاع).</strong> هر عدد سه پشتوانه دارد: <strong>مدل</strong> (<span class="ltr" dir="ltr">15.1</span>، <span class="ltr" dir="ltr">D-019</span>، با موازنهٔ ماهانه و آبشار)، <strong>بودجه</strong> (بیست جزء با منبع، <a href="#exm-ch16-budget" class="quarto-xref">مثال&nbsp;<span>16.32</span></a>) و <strong>وارسی</strong> (مونت‌کارلو، <a href="#exm-ch16-mc" class="quarto-xref">مثال&nbsp;<span>16.33</span></a>). پرسش‌های محتملِ بازبین و پاسخ‌ها: «چرا هم‌بستگیِ صفر؟» (<span class="ltr" dir="ltr">A-279</span> با حساسیتِ <a href="#exm-ch16-correlation" class="quarto-xref">مثال&nbsp;<span>16.14</span></a>)؛ «چرا <span class="ltr" dir="ltr">1.82</span>؟» (<a href="#exm-ch16-sensitivity" class="quarto-xref">مثال&nbsp;<span>16.6</span></a>)؛ «روندِ اقلیمی؟» (در محدودیت‌ها، نامعلوم)؛ «چرا منحنیِ توان آموزشی است؟» (منتظرِ منحنیِ تضمین‌شده، <span class="ltr" dir="ltr">U-064</span> و فصلِ ۳۹). <strong>وارسی:</strong> <span class="math inline">\(295 - 1.2816 \times 15 = 275.8\)</span>، گرد به <span class="ltr" dir="ltr">276</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه پشتوانهٔ هر عددِ بیانیه کدام‌اند؟</li>
<li>چهار پرسشِ محتملِ بازبین را با پاسخ بنویسید.</li>
<li>چرا عددها در بیانیه گرد می‌شوند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch16-e" class="level2" data-number="16.6">
<h2 data-number="16.6" class="anchored" data-anchor-id="sec-ch16-e"><span class="header-section-number">16.6</span> ث. از تولید تا تأمینِ مالی</h2>
<p>این بخش نشان می‌دهد توزیعِ بلندمدتِ تولید <strong>چگونه</strong> به تصمیمِ مالی می‌رسد. شرط‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-281</span>): قیمتِ <span class="ltr" dir="ltr">50 u/MWh</span>، هزینهٔ بهره‌برداریِ <span class="ltr" dir="ltr">4,000 k u</span> در سال، نرخِ <span class="ltr" dir="ltr">6 %</span>، پانزده سال، و نسبتِ پوششِ <span class="ltr" dir="ltr">1.30</span> برای <span class="ltr" dir="ltr">P50</span>، <span class="ltr" dir="ltr">1.20</span> برای <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله و <span class="ltr" dir="ltr">1.05</span> برای <span class="ltr" dir="ltr">P99</span>ِ یک‌ساله. <strong>این‌ها شرطِ بازار نیستند</strong>: وام‌دهنده حالت‌ها، افق‌ها و نسبت‌های خودش را برای هر پروژه تعیین می‌کند، مدلِ مالیِ کامل در فصل‌های ۲۰ و ۲۱ می‌آید و هر عددِ این بخش فقط ساختارِ استدلال را نشان می‌دهد.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch16.lab_e</code></pre>
<section id="sec-ch16-e-cases" class="level3" data-number="16.6.1">
<h3 data-number="16.6.1" class="anchored" data-anchor-id="sec-ch16-e-cases"><span class="header-section-number">16.6.1</span> حالت‌های مالیِ جدا</h3>
<p><strong>ایده.</strong> هر حالتِ انرژی (مثلاً <span class="ltr" dir="ltr">P50</span>، <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله، <span class="ltr" dir="ltr">P99</span>ِ یک‌ساله) یک <strong>جریانِ نقدِ آزاد برای بازپرداخت</strong> (<span class="math inline">\(\text{CFADS}\)</span>، فصلِ ۵) می‌دهد: انرژی ضربِ قیمت منهای هزینه. وام‌دهنده برای هر حالت یک <strong>نسبتِ پوشش</strong> (<span class="math inline">\(\text{DSCR}\)</span>) می‌خواهد: بازپرداختِ سالانه باید از <span class="math inline">\(\text{CFADS}/\text{DSCR}\)</span> آن حالت کمتر باشد. بدهی‌ای که <strong>همهٔ</strong> حالت‌ها می‌پذیرند، با ضریبِ سالواره (<span class="math inline">\(\text{AF}\)</span>، فصلِ ۳) به ارزشِ حال برده می‌شود:</p>
<p><span id="eq-ch16-debt"><span class="math display">\[
D = \text{AF}(r, n) \times \min_\text{case} \frac{\text{CFADS}_\text{case}}{\text{DSCR}_\text{case}}
\tag{16.11}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb43"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb43-1"><a href="#cb43-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> annuity(rate: <span class="bu">float</span>, years: <span class="bu">int</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb43-2"><a href="#cb43-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Present value of 1 a year for the given years."""</span></span>
<span id="cb43-3"><a href="#cb43-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (<span class="fl">1.0</span> <span class="op">-</span> (<span class="fl">1.0</span> <span class="op">+</span> rate) <span class="op">**</span> <span class="op">-</span>years) <span class="op">/</span> rate</span>
<span id="cb43-4"><a href="#cb43-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb43-5"><a href="#cb43-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb43-6"><a href="#cb43-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> debt_size(cfads_by_case: <span class="bu">dict</span>, dscr_by_case: <span class="bu">dict</span>, rate: <span class="bu">float</span>,</span>
<span id="cb43-7"><a href="#cb43-7" aria-hidden="true" tabindex="-1"></a>              years: <span class="bu">int</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">str</span>]:</span>
<span id="cb43-8"><a href="#cb43-8" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Largest level-annuity debt that every case can serve at its</span></span>
<span id="cb43-9"><a href="#cb43-9" aria-hidden="true" tabindex="-1"></a><span class="co">    cover ratio: debt service &lt;= CFADS / DSCR in each case."""</span></span>
<span id="cb43-10"><a href="#cb43-10" aria-hidden="true" tabindex="-1"></a>    best <span class="op">=</span> <span class="va">None</span></span>
<span id="cb43-11"><a href="#cb43-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> case, cf <span class="kw">in</span> cfads_by_case.items():</span>
<span id="cb43-12"><a href="#cb43-12" aria-hidden="true" tabindex="-1"></a>        ds <span class="op">=</span> cf <span class="op">/</span> dscr_by_case[case]</span>
<span id="cb43-13"><a href="#cb43-13" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> best <span class="kw">is</span> <span class="va">None</span> <span class="kw">or</span> ds <span class="op">&lt;</span> best[<span class="dv">0</span>]:</span>
<span id="cb43-14"><a href="#cb43-14" aria-hidden="true" tabindex="-1"></a>            best <span class="op">=</span> (ds, case)</span>
<span id="cb43-15"><a href="#cb43-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> best[<span class="dv">0</span>] <span class="op">*</span> annuity(rate, years), best[<span class="dv">1</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>financing cases (teaching terms A-281; k u = thousand units):
  case      energy GWh   CFADS k u   ratio   debt it allows k u
  P50          295.14      10,757    1.30         80,365
  P90 1y       275.93       9,796    1.20         79,287
  P99 1y       260.26       9,013    1.05         83,369
  debt 79,287 k u, set by the P90 1y case; yearly service 8,164 k u
  cover ratio of the P50 case at that debt: 1.32
  the binding case decides the debt: here P90 1y; the others
  have room to spare</code></pre>
<div id="exm-ch16-cases" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.37 (<span class="ltr" dir="ltr">P90</span>ِ یک‌ساله تعیین می‌کند)</strong></span> <strong>پرسش.</strong> جریانِ نقد و بدهیِ مجازِ هر حالت را حساب کنید و بگویید کدام حالت بدهی را تعیین می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">P50</span>: <span class="ltr" dir="ltr">10,757 k u</span> و <span class="ltr" dir="ltr">80,365</span>؛ <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله: <span class="ltr" dir="ltr">9,796</span> و <span class="ltr" dir="ltr">79,287</span>؛ <span class="ltr" dir="ltr">P99</span>ِ یک‌ساله: <span class="ltr" dir="ltr">9,013</span> و <span class="ltr" dir="ltr">83,369 k u</span>. بدهی <span class="ltr" dir="ltr">79,287 k u</span>، تعیین‌شده با <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله؛ بازپرداختِ سالانه <span class="ltr" dir="ltr">8,164 k u</span>.</p>
<p><strong>تفسیر.</strong> حالتِ <strong>تعیین‌کننده</strong> کمترین بدهی را می‌دهد؛ بقیه جا دارند (پوششِ <span class="ltr" dir="ltr">P50</span> در این بدهی <span class="ltr" dir="ltr">1.32</span>). با شرط‌های دیگر حالتِ دیگری تعیین‌کننده می‌شود (<a href="#sec-ch16-e-dscr" class="quarto-xref"><span>بخش 16.6.2</span></a>). عددِ بدهی <strong>نتیجه</strong> است، نه هدف: هر تغییرِ کوچک در قیمت، هزینه یا نسبت آن را جابه‌جا می‌کند. <strong>وارسی:</strong> <span class="ltr" dir="ltr">E10</span>: <span class="math inline">\(9{,}796 / 1.20 \times 9.7122 = 79{,}284\)</span> (درست، گرد شده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(\text{CFADS}\)</span> را برای <span class="ltr" dir="ltr">280 GWh</span> با شرط‌های این بخش حساب کنید (<span class="ltr" dir="ltr">P15</span>).</li>
<li>«حالتِ تعیین‌کننده» یعنی چه؟</li>
<li>چرا بدهی با ضریبِ سالواره ضرب می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-e-dscr" class="level3" data-number="16.6.2">
<h3 data-number="16.6.2" class="anchored" data-anchor-id="sec-ch16-e-dscr"><span class="header-section-number">16.6.2</span> بدهی و عدمِ قطعیت</h3>
<p><strong>ایده.</strong> با عدمِ قطعیتِ بیشتر، <span class="ltr" dir="ltr">P90</span> و <span class="ltr" dir="ltr">P99</span> پایین‌تر می‌روند و از جایی به بعد حالت‌های پایین بدهی را تعیین می‌کنند. منحنیِ بدهی بر حسبِ عدمِ قطعیت نشان می‌دهد عدمِ قطعیت <strong>کجا</strong> هزینه دارد.</p>
<pre class="text"><code>debt against the one-year sigma of the net energy:
  sigma %   debt k u   binding case
      3       80,365   P50
      4       80,365   P50
      5       79,409   P90 1y
      6       77,878   P90 1y
      7       76,348   P90 1y
      8       74,097   P99 1y
  up to about 4.5 % the P50 case binds and uncertainty costs no
  debt; beyond it every point costs about 1,500 k u, and at 8 %
  the P99 case takes over: the owner pays for uncertainty with
  equity once a downside case binds</code></pre>
<div id="fig-ch16-debt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-debt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-debt.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-debt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.10: بدهیِ مجاز با شرط‌های آموزشیِ <span class="ltr" dir="ltr">A-281</span> بر حسبِ عدمِ قطعیتِ یک‌سالهٔ انرژیِ خالص؛ خطِ‌چین نیروگاهِ P است
</figcaption>
</figure>
</div>
<div id="exm-ch16-dscr" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.38 (سه ناحیه)</strong></span> <strong>پرسش.</strong> بدهیِ مجاز و حالتِ تعیین‌کننده را برای عدمِ قطعیتِ <span class="ltr" dir="ltr">3</span> تا <span class="ltr" dir="ltr">8 %</span> بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch16-debt" class="quarto-xref">شکل&nbsp;<span>16.10</span></a>: تا <span class="ltr" dir="ltr">4 %</span> <span class="ltr" dir="ltr">80,365 k u</span> با <span class="ltr" dir="ltr">P50</span>؛ از <span class="ltr" dir="ltr">5</span> تا <span class="ltr" dir="ltr">7 %</span> با <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله، هر درصد حدودِ <span class="ltr" dir="ltr">1,500 k u</span> کمتر؛ در <span class="ltr" dir="ltr">8 %</span> <span class="ltr" dir="ltr">74,097 k u</span> با <span class="ltr" dir="ltr">P99</span>ِ یک‌ساله.</p>
<p><strong>تفسیر.</strong> سه ناحیه: (۱) عدمِ قطعیتِ کم، بدهی را <strong>انرژیِ میانه</strong> تعیین می‌کند و کاهشِ عدمِ قطعیت سودی ندارد؛ (۲) ناحیهٔ میانی، هر درصد پول است؛ (۳) عدمِ قطعیتِ زیاد، دمِ توزیع تعیین می‌کند. نیروگاهِ P (<span class="ltr" dir="ltr">5.08 %</span>) درست پس از مرزِ ناحیهٔ اول است: کاهشِ عدمِ قطعیت هنوز ارزش دارد، اما نه بی‌نهایت. <strong>وارسی:</strong> <span class="math inline">\(79{,}409 - 77{,}878 = 1{,}531\ \text{k u}\)</span> برای یک درصد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه ناحیهٔ منحنیِ بدهی را توضیح دهید.</li>
<li>چرا در ناحیهٔ اول کاهشِ عدمِ قطعیت سودی ندارد؟</li>
<li>اگر نسبتِ <span class="ltr" dir="ltr">P90</span> به <span class="ltr" dir="ltr">1.30</span> برسد، مرزِ ناحیه‌ها به کدام سو می‌رود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-e-value" class="level3" data-number="16.6.3">
<h3 data-number="16.6.3" class="anchored" data-anchor-id="sec-ch16-e-value"><span class="header-section-number">16.6.3</span> ارزشِ اندازه‌گیریِ بیشتر، به پول</h3>
<p><strong>ایده.</strong> وقتی <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله تعیین‌کننده است، هر گیگاوات‌ساعتِ <span class="ltr" dir="ltr">P90</span> بدهیِ ثابتی می‌ارزد: قیمت تقسیم بر نسبتِ پوشش ضربِ ضریبِ سالواره. سه اقدامِ <a href="#exm-ch16-measure" class="quarto-xref">مثال&nbsp;<span>16.35</span></a> با هم <span class="ltr" dir="ltr">+1.59 GWh</span> می‌دادند.</p>
<pre class="text"><code>value of measuring better (lab D: +1.59 GWh of one-year P90):
  sigma 14.99 -&gt; 13.75 GWh; debt 79,287 -&gt; 79,930 k u (+643 k u)
  about 405 k u of debt per GWh of P90 while the P90 1y case binds
  (= 50 k u per GWh / 1.20 x annuity factor 9.712)
  set against the cost of a second mast year, a lidar campaign
  and a cleaning routine, and against the delay to financing</code></pre>
<div id="exm-ch16-value" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.39 (ششصد و چهل و سه هزار واحد بدهیِ بیشتر)</strong></span> <strong>پرسش.</strong> بدهیِ اضافه از سه اقدامِ اندازه‌گیری و ارزشِ هر گیگاوات‌ساعتِ <span class="ltr" dir="ltr">P90</span> را حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: انحرافِ معیار از <span class="ltr" dir="ltr">14.99</span> به <span class="ltr" dir="ltr">13.75 GWh</span>؛ بدهی <span class="ltr" dir="ltr">+643 k u</span>؛ هر گیگاوات‌ساعتِ <span class="ltr" dir="ltr">P90</span> حدودِ <span class="ltr" dir="ltr">405 k u</span> (<span class="ltr" dir="ltr">P24</span>).</p>
<p><strong>تفسیر.</strong> اگر هزینهٔ سه اقدام (به‌اضافهٔ هزینهٔ تأخیر) کمتر از <span class="ltr" dir="ltr">643 k u</span> بدهیِ بیشتر (و هزینهٔ سرمایهٔ جانشین) باشد، ارزش دارد. این مقایسه به ناحیه بستگی دارد: در ناحیهٔ اولِ <a href="#exm-ch16-dscr" class="quarto-xref">مثال&nbsp;<span>16.38</span></a> ارزش صفر بود. <strong>این نه سودِ تضمینی</strong> است و نه همهٔ ارزشِ داده: اندازه‌گیریِ بهتر خطرِ <strong>سوگیری</strong> (خطای سیستماتیکِ ناشناخته) را هم کم می‌کند. <strong>وارسی:</strong> <span class="math inline">\(50 / 1.20 \times 9.712 = 404.7\)</span> و <span class="math inline">\(1.59 \times 404.7 = 643\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ارزشِ یک گیگاوات‌ساعتِ <span class="ltr" dir="ltr">P90</span> را با نسبتِ <span class="ltr" dir="ltr">1.25</span> حساب کنید.</li>
<li>چرا ارزش در ناحیهٔ اول صفر است؟</li>
<li>چه ارزشی از اندازه‌گیری در این حساب نمی‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-e-downside" class="level3" data-number="16.6.4">
<h3 data-number="16.6.4" class="anchored" data-anchor-id="sec-ch16-e-downside"><span class="header-section-number">16.6.4</span> حالت‌های بدی که احتمالِ فزونی نیستند</h3>
<p><strong>ایده.</strong> انرژی فقط یکی از ریسک‌هاست. <strong>قیمت</strong>، <strong>هزینه</strong>، <strong>ضمانتِ دسترس‌پذیری</strong>، <strong>جبرانِ بُرش</strong>، <strong>نرخِ ارز</strong> و <strong>نرخِ بهره</strong> ریسک‌های جدا دارند. وام‌دهنده حالت‌های جدا برای آن‌ها می‌سازد و گاهی روی هم می‌گذارد؛ این <strong>انتخابِ</strong> اوست، نه یک احتمالِ فزونی. این‌جا بدهیِ تعیین‌شده ثابت است و پوشش در هر حالت دیده می‌شود.</p>
<pre class="text"><code>downside cases that are not P-values (debt fixed as sized):
  case                                        CFADS k u   cover
  P50 energy                                    10,757    1.32
  P90 one-year energy                            9,796    1.20
  P50 energy, price -10 %                        9,281    1.14
  P50 energy, operating cost +15 %              10,157    1.24
  P50, 2 % availability below guarantee         10,462    1.28
  P90 1y, price -10 %, cost +15 %                7,817    0.96
  price, cost and contract risks sit beside the energy cases;
  stacking them is a lender's choice, not a P-value</code></pre>
<div id="exm-ch16-downside" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.40 (قیمتِ ده درصد کمتر از <span class="ltr" dir="ltr">P90</span> بدتر است)</strong></span> <strong>پرسش.</strong> پوشش را در شش حالت بنویسید و بگویید کدام حالت از <span class="ltr" dir="ltr">P90</span>ِ انرژی بدتر است.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">P50</span> <span class="ltr" dir="ltr">1.32</span>؛ <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله <span class="ltr" dir="ltr">1.20</span>؛ قیمتِ <span class="ltr" dir="ltr">−10 %</span> <span class="ltr" dir="ltr">1.14</span>؛ هزینهٔ <span class="ltr" dir="ltr">+15 %</span> <span class="ltr" dir="ltr">1.24</span>؛ دسترس‌پذیریِ <span class="ltr" dir="ltr">2 %</span> کمتر از ضمانت <span class="ltr" dir="ltr">1.28</span>؛ سه بد با هم <span class="ltr" dir="ltr">0.96</span>.</p>
<p><strong>تفسیر.</strong> کاهشِ ده‌درصدیِ قیمت از سالِ <span class="ltr" dir="ltr">P90</span> بدتر است: <strong>ریسکِ انرژی همهٔ ریسک نیست</strong>. سه حالتِ بد با هم پوشش را زیرِ یک می‌برند؛ آیا چنین ترکیبی لازم است، تصمیمِ وام‌دهنده است و احتمالِ آن از این فصل نمی‌آید. <strong>وارسی:</strong> <span class="math inline">\((295.14 \times 45 - 4{,}000) / 8{,}164 = 1.14\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج ریسکِ غیرانرژی را نام ببرید.</li>
<li>چرا ترکیبِ حالت‌های بد احتمالِ معلوم ندارد؟</li>
<li>چه کسی تصمیم می‌گیرد کدام حالت‌ها روی هم گذاشته شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-e-notguarantee" class="level3" data-number="16.6.5">
<h3 data-number="16.6.5" class="anchored" data-anchor-id="sec-ch16-e-notguarantee"><span class="header-section-number">16.6.5</span> <span class="ltr" dir="ltr">P90</span> تضمین نیست</h3>
<p><strong>ایده.</strong> اگر فروشنده‌ای در قراردادِ خرید تحویلِ <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله را <strong>تضمین</strong> کند و کمبود با قیمتِ <span class="ltr" dir="ltr">100 u/MWh</span> (<span class="ltr" dir="ltr">A-268</span>) جریمه شود، هنوز در یک سال از ده سال کم می‌آورد. هزینهٔ انتظاریِ این تضمین را می‌شود حساب کرد:</p>
<pre class="text"><code>a delivery guarantee at the one-year P90 (275.9 GWh), shortfall at 100 u/MWh:
  years short: 10.0 %; mean shortfall in those years 7.11 GWh
  expected cost 71 k u a year; worst 1 % of years 1,561 k u
  a P90 is not a promise: one year in ten falls short, and the
  contract decides who pays</code></pre>
<div id="exm-ch16-guarantee" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.41 (هفتاد و یک هزار واحد در سال، اما گاهی یک و نیم میلیون)</strong></span> <strong>پرسش.</strong> احتمالِ کمبود، کمبودِ میانگین در سال‌های کم و هزینهٔ انتظاری و بدترین یک درصد را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">10.0 %</span> سال‌ها؛ کمبودِ میانگین <span class="ltr" dir="ltr">7.11 GWh</span> در آن سال‌ها؛ هزینهٔ انتظاری <span class="ltr" dir="ltr">71 k u</span> در سال؛ بدترین یک درصد <span class="ltr" dir="ltr">1,561 k u</span>.</p>
<p><strong>تفسیر.</strong> تضمینِ <span class="ltr" dir="ltr">P90</span> <strong>ارزان</strong> به نظر می‌رسد (میانگین)، اما در سالِ بد گران است (دم). کسی که تضمین می‌دهد ریسک را <strong>می‌خرد</strong> و باید سرمایه یا بیمه برایش داشته باشد. پس در هر قرارداد روشن می‌شود: مقدار کدام احتمالِ فزونی است، با کدام افق، و چه کسی کمبود را می‌پردازد. <strong>وارسی:</strong> <span class="ltr" dir="ltr">P25</span>: <span class="math inline">\(0.71 \times 100 = 71\ \text{k u}\)</span> (کمبودِ انتظاری <span class="math inline">\(0.1 \times 7.11 = 0.71\ \text{GWh}\)</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تضمینِ <span class="ltr" dir="ltr">P90</span> در یک سال از ده سال کمبود دارد؟</li>
<li>هزینهٔ انتظاری و هزینهٔ دم چه فرقی دارند؟</li>
<li>احتمالِ دست‌کم دو سالِ زیرِ <span class="ltr" dir="ltr">P90</span> در ده سال چیست (<span class="ltr" dir="ltr">P16</span>)؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-e-portfolio" class="level3" data-number="16.6.6">
<h3 data-number="16.6.6" class="anchored" data-anchor-id="sec-ch16-e-portfolio"><span class="header-section-number">16.6.6</span> سبدِ نیروگاه‌ها</h3>
<p><strong>ایده.</strong> مالکی که چند نیروگاه دارد، عدمِ قطعیتِ <strong>سبد</strong> را می‌بیند. تغییرِ سال به سالِ نیروگاه‌های نزدیک هم‌بسته است (هوای مشترک)، اما بخشِ بلندمدتِ آن‌ها اغلب مستقل است (دکل‌ها و مدل‌های جدا). دو نیروگاه مانندِ نیروگاهِ P با هم‌بستگیِ سال به سالِ متفاوت (<span class="ltr" dir="ltr">A-281</span>):</p>
<pre class="text"><code>two plants like Plant P in one portfolio (one year):
  r of years   portfolio sigma %   P90 of the sum / 2 x single P90
        0.0        3.59 %          1.0204
        0.5        3.92 %          1.0159
        0.9        4.17 %          1.0125
  plants far apart vary less together: the portfolio P90 is more
  than the sum of single P90s; nearby plants share their weather</code></pre>
<div id="exm-ch16-portfolio" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.42 (دو درصد بالاتر از دو برابر)</strong></span> <strong>پرسش.</strong> عدمِ قطعیتِ نسبیِ سبد و نسبتِ <span class="ltr" dir="ltr">P90</span>ِ سبد به دو برابرِ <span class="ltr" dir="ltr">P90</span>ِ یک نیروگاه را برای هم‌بستگی‌های <span class="ltr" dir="ltr">0</span>، <span class="ltr" dir="ltr">0.5</span> و <span class="ltr" dir="ltr">0.9</span> بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">3.59</span>، <span class="ltr" dir="ltr">3.92</span> و <span class="ltr" dir="ltr">4.17 %</span>؛ نسبت‌ها <span class="ltr" dir="ltr">1.0204</span>، <span class="ltr" dir="ltr">1.0159</span> و <span class="ltr" dir="ltr">1.0125</span>.</p>
<p><strong>تفسیر.</strong> حتی دو نیروگاهِ نزدیک (<span class="math inline">\(r = 0.9\)</span>) سبدی با <span class="ltr" dir="ltr">P90</span>ِ بالاتر از جمعِ <span class="ltr" dir="ltr">P90</span>ها می‌سازند، چون بخشِ بلندمدتشان مستقل است. اگر هر دو با <strong>یک</strong> مدل‌ساز و یک مرجع ارزیابی شده باشند، این استقلال از بین می‌رود و سودِ سبد کم می‌شود: هم‌بستگیِ <strong>خطاها</strong> به اندازهٔ هم‌بستگیِ <strong>هوا</strong> مهم است. <strong>وارسی:</strong> با <span class="math inline">\(r = 0\)</span>،</p>
<p><span class="math display">\[
\sqrt{2 \times 11.76^2 + 2 \times 9.31^2} / 590.3 = 3.59\ \%
\]</span></p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بخشِ بلندمدتِ دو نیروگاه اغلب مستقل است؟</li>
<li>چرا <span class="ltr" dir="ltr">P90</span>ِ سبد از جمعِ <span class="ltr" dir="ltr">P90</span>ها بیشتر است؟</li>
<li>چه چیزی هم‌بستگیِ خطاهای دو ارزیابی را بالا می‌برد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-e-update" class="level3" data-number="16.6.7">
<h3 data-number="16.6.7" class="anchored" data-anchor-id="sec-ch16-e-update"><span class="header-section-number">16.6.7</span> سال‌های بهره‌برداری عدمِ قطعیت را کم می‌کنند</h3>
<p><strong>ایده.</strong> پس از ساخت، هر سالِ تولیدِ <strong>اندازه‌گیری‌شده</strong> (با کنتورِ درآمدی، تصحیح‌شده با مرجعِ بلندمدت) شاهدی مستقیم دربارهٔ میانگینِ بلندمدت است؛ اما با نوفهٔ تغییرِ سال به سال. یک مدلِ آموزشی (<span class="ltr" dir="ltr">A-282</span>): بودجهٔ این فصل <strong>پیشین</strong> است و هر سال یک اندازه‌گیری با انحرافِ معیارِ سال به سال؛ ترکیبِ آن‌ها:</p>
<p><span id="eq-ch16-update"><span class="math display">\[
u_\text{lt,new} = \left(\frac{1}{u_\text{lt}^2} + \frac{n}{u_\text{iav}^2}\right)^{-1/2}
\tag{16.12}\]</span></span></p>
<p>این مدل کنتور را دقیق و سال‌ها را مستقل می‌گیرد؛ در واقع خطای کنتور، تصحیحِ سال‌ها با مرجع و تغییرِ نیروگاه (تخریب، بهبودِ دسترس‌پذیری) چیزی بر آن می‌افزایند.</p>
<pre class="text"><code>narrowing the long-term part with operating years (teaching):
  years   long-term sigma   one-year P90   ten-year P90   (GWh)
      0       11.76          275.93        279.61
      1        7.30          279.99        285.06
      2        5.74          281.13        286.87
      3        4.89          281.67        287.83
      5        3.92          282.20        288.86
     10        2.85          282.67        289.89
  in this teaching model (exact meter, independent years) three
  years take more than half off the long-term part; the
  year-to-year part stays; this is why projects are often
  refinanced after some years of operation (if the data are
  clean and corrected to a long-term reference, chapter 52)</code></pre>
<div id="fig-ch16-update" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-update-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-update.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-update-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.11: <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله با کم شدنِ بخشِ بلندمدتِ عدمِ قطعیت در سال‌های بهره‌برداری (مدلِ آموزشیِ <span class="ltr" dir="ltr">A-282</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch16-update" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.43 (سه سال داده، شش گیگاوات‌ساعت <span class="ltr" dir="ltr">P90</span>)</strong></span> <strong>پرسش.</strong> بخشِ بلندمدت و <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله و ده‌ساله را پس از صفر تا ده سالِ بهره‌برداری بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch16-update" class="quarto-xref">شکل&nbsp;<span>16.11</span></a>: بخشِ بلندمدت از <span class="ltr" dir="ltr">11.76</span> به <span class="ltr" dir="ltr">4.89 GWh</span> پس از سه سال؛ <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله از <span class="ltr" dir="ltr">275.93</span> به <span class="ltr" dir="ltr">281.67</span>؛ ده‌ساله از <span class="ltr" dir="ltr">279.61</span> به <span class="ltr" dir="ltr">287.83 GWh</span>.</p>
<p><strong>تفسیر.</strong> دادهٔ بهره‌برداری <strong>قوی‌ترین</strong> شاهد است، چون همهٔ زنجیره (منحنیِ توان، دنباله، تلف‌ها) را با هم می‌سنجد. به همین دلیل پروژه‌ها اغلب پس از چند سال <strong>بازتأمینِ مالی</strong> می‌شوند. شرط: دادهٔ تمیز (ساعت‌های قطعی، بُرش و نگهداری برچسب‌خورده، <a href="15-energy-yield-losses.html#sec-ch15-e-scada" class="quarto-xref"><span>بخش 15.6.15</span></a>) و تصحیح با مرجعِ بلندمدت؛ وگرنه یک سالِ پرباد به‌اشتباه «میانگینِ تازه» می‌شود. این همان پلی است که فصلِ ۵۲ می‌سازد. <strong>وارسی:</strong> <span class="math inline">\((1/11.76^2 + 3/9.31^2)^{-1/2} = 4.89\ \text{GWh}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا دادهٔ بهره‌برداری قوی‌ترین شاهد است؟</li>
<li>دو شرطِ استفادهٔ درست از آن را بنویسید.</li>
<li>چرا تغییرِ سال به سال با سال‌های بهره‌برداری کم نمی‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-e-layouts" class="level3" data-number="16.6.8">
<h3 data-number="16.6.8" class="anchored" data-anchor-id="sec-ch16-e-layouts"><span class="header-section-number">16.6.8</span> چیدمانِ یالی یا چیدمانِ دشت: انرژی در برابرِ اطمینان</h3>
<p><strong>ایده.</strong> فصلِ ۱۴ دو چیدمان را سنجید: <span class="ltr" dir="ltr">W1</span> روی یال با یک‌پنجم انرژیِ بیشتر، و <span class="ltr" dir="ltr">W2b</span> در دشت نزدیکِ دکل (<span class="ltr" dir="ltr">D-018</span>). اما باد روی یال از دکلِ دشت <strong>پیش‌بینیِ متقابل</strong> با عدمِ قطعیتِ پنج‌برابر دارد (<span class="ltr" dir="ltr">7.64</span> در برابرِ <span class="ltr" dir="ltr">1.35 %</span> تندی، <span class="ltr" dir="ltr">A-265</span>). کدام بدهیِ بیشتری را می‌پذیرد؟ (هزینهٔ بهره‌برداری یکسان فرض شده، آموزشی.)</p>
<pre class="text"><code>the ridge layout W1 against W2b, one year, teaching terms A-281:
  layout             P50 net   sigma   P90 1y   P99 1y   debt k u   case
  W2b plain            295.1    15.0    275.9    260.3     79,287   P90 1y
  W1 ridge             333.5    35.8    287.6    250.2     78,726   P99 1y
  W1, ridge mast       333.5    17.7    310.8    292.3     93,418   P90 1y
  the ridge gives a fifth more energy but carries it with an
  uncertainty that the P99 case punishes: it supports less debt
  than the plain until the ridge is measured, then 18 % more;
  the bird survey (U-051) decides first (D-018)</code></pre>
<div id="exm-ch16-layouts" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.44 (بیشترین انرژی، کمترین بدهی)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">P50</span>، انحرافِ معیار، <span class="ltr" dir="ltr">P90</span> و <span class="ltr" dir="ltr">P99</span>ِ یک‌ساله و بدهی را برای <span class="ltr" dir="ltr">W2b</span>، <span class="ltr" dir="ltr">W1</span> و <span class="ltr" dir="ltr">W1</span> با دکلِ یالی بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">W2b</span>: <span class="ltr" dir="ltr">295.1</span>، <span class="ltr" dir="ltr">15.0</span>، <span class="ltr" dir="ltr">275.9</span>، <span class="ltr" dir="ltr">260.3</span>، <span class="ltr" dir="ltr">79,287 k u</span>؛ <span class="ltr" dir="ltr">W1</span>: <span class="ltr" dir="ltr">333.5</span>، <span class="ltr" dir="ltr">35.8</span>، <span class="ltr" dir="ltr">287.6</span>، <span class="ltr" dir="ltr">250.2</span>، <span class="ltr" dir="ltr">78,726 k u</span> (با <span class="ltr" dir="ltr">P99</span>)؛ <span class="ltr" dir="ltr">W1</span> با دکلِ یالی: <span class="ltr" dir="ltr">17.7</span>، <span class="ltr" dir="ltr">310.8</span>، <span class="ltr" dir="ltr">292.3</span>، <span class="ltr" dir="ltr">93,418 k u</span>.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">W1</span> با <span class="ltr" dir="ltr">13 %</span> انرژیِ بیشتر، <strong>کمتر</strong> بدهی می‌پذیرد، چون عدمِ قطعیتش <span class="ltr" dir="ltr">P99</span> را زیرِ <span class="ltr" dir="ltr">W2b</span> می‌برد. یک دکل یا لیدار روی یال (<span class="ltr" dir="ltr">U-049</span>، <span class="ltr" dir="ltr">U-062</span>) آن را <span class="ltr" dir="ltr">18 %</span> بالاتر از <span class="ltr" dir="ltr">W2b</span> می‌برد. درسِ کلی: <strong>اندازه‌گیری بخشی از طراحی است</strong>، نه هزینهٔ جانبی. اما تصمیم اول با <strong>بررسیِ پرنده</strong> است (<span class="ltr" dir="ltr">U-051</span>)؛ عددِ بدهی هیچ محدودیتِ محیطی را کنار نمی‌زند. <strong>وارسی:</strong> <span class="math inline">\(333.5 - 2.3263 \times 35.8 = 250.2\ \text{GWh}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا <span class="ltr" dir="ltr">W1</span> با انرژیِ بیشتر بدهیِ کمتری می‌پذیرد؟</li>
<li>چه اقدامی این را عوض می‌کند و چرا؟</li>
<li>چرا بدهیِ بیشتر محدودیتِ محیطی را کنار نمی‌زند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-e-yearsbelow" class="level3" data-number="16.6.9">
<h3 data-number="16.6.9" class="anchored" data-anchor-id="sec-ch16-e-yearsbelow"><span class="header-section-number">16.6.9</span> چند سالِ وام زیرِ <span class="ltr" dir="ltr">P90</span> می‌افتد؟</h3>
<p><strong>ایده.</strong> «<span class="ltr" dir="ltr">P90</span> یعنی یک سال از ده» برای <strong>یک</strong> سال درست است. اما سال‌های یک پروژه یک <strong>خطای بلندمدتِ مشترک</strong> دارند: اگر میانگینِ بلندمدت را بیش از واقع برآورد کرده باشیم، <strong>همهٔ</strong> سال‌ها پایین‌ترند. شبیه‌سازیِ دویست هزار پروژهٔ پانزده‌ساله، یک بار با سال‌های مستقل و یک بار با خطای بلندمدتی که برای هر پروژه یک بار کشیده می‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb52"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb52-1"><a href="#cb52-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> years_below() <span class="op">-&gt;</span> <span class="va">None</span>:</span>
<span id="cb52-2"><a href="#cb52-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""How many of 15 loan years fall below the one-year P90? Years are</span></span>
<span id="cb52-3"><a href="#cb52-3" aria-hidden="true" tabindex="-1"></a><span class="co">    independent only if the long-term mean is known; with the shared</span></span>
<span id="cb52-4"><a href="#cb52-4" aria-hidden="true" tabindex="-1"></a><span class="co">    long-term error drawn once per project, bad years come together."""</span></span>
<span id="cb52-5"><a href="#cb52-5" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> src.sigmas()</span>
<span id="cb52-6"><a href="#cb52-6" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> s[<span class="st">"ratio"</span>]</span>
<span id="cb52-7"><a href="#cb52-7" aria-hidden="true" tabindex="-1"></a>    lt, iav <span class="op">=</span> s[<span class="st">"lt"</span>] <span class="op">*</span> r, s[<span class="st">"iav"</span>] <span class="op">*</span> r</span>
<span id="cb52-8"><a href="#cb52-8" aria-hidden="true" tabindex="-1"></a>    p50 <span class="op">=</span> src.base()[<span class="st">"net"</span>]</span>
<span id="cb52-9"><a href="#cb52-9" aria-hidden="true" tabindex="-1"></a>    p90 <span class="op">=</span> p50 <span class="op">-</span> <span class="fl">1.2816</span> <span class="op">*</span> math.hypot(lt, iav)</span>
<span id="cb52-10"><a href="#cb52-10" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(<span class="dv">172</span>)</span>
<span id="cb52-11"><a href="#cb52-11" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="dv">200_000</span></span>
<span id="cb52-12"><a href="#cb52-12" aria-hidden="true" tabindex="-1"></a>    e_ind <span class="op">=</span> p50 <span class="op">+</span> math.hypot(lt, iav) <span class="op">*</span> rng.standard_normal((n, <span class="dv">15</span>))</span>
<span id="cb52-13"><a href="#cb52-13" aria-hidden="true" tabindex="-1"></a>    shared <span class="op">=</span> lt <span class="op">*</span> rng.standard_normal((n, <span class="dv">1</span>))          <span class="co"># one per project</span></span>
<span id="cb52-14"><a href="#cb52-14" aria-hidden="true" tabindex="-1"></a>    e_sh <span class="op">=</span> p50 <span class="op">+</span> shared <span class="op">+</span> iav <span class="op">*</span> rng.standard_normal((n, <span class="dv">15</span>))</span>
<span id="cb52-15"><a href="#cb52-15" aria-hidden="true" tabindex="-1"></a>    k_ind <span class="op">=</span> (e_ind <span class="op">&lt;</span> p90).<span class="bu">sum</span>(axis<span class="op">=</span><span class="dv">1</span>)</span>
<span id="cb52-16"><a href="#cb52-16" aria-hidden="true" tabindex="-1"></a>    k_sh <span class="op">=</span> (e_sh <span class="op">&lt;</span> p90).<span class="bu">sum</span>(axis<span class="op">=</span><span class="dv">1</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>years below the one-year P90 in a 15-year loan (200,000 projects):
  years below   independent years   shared long-term error
       0            20.5 %               59.6 %
       1            34.3 %               13.5 %
       2            26.5 %                7.3 %
       3            13.0 %                4.7 %
       4             4.3 %                3.3 %
       5             1.1 %                2.5 %
  6 or more          0.2 %                9.2 %
  mean              1.51                 1.49
  the mean is the same, the tail is not: if the long-term mean is
  lower than estimated, many years fall short together; that is
  the lender's real exposure, and why the long-term part matters</code></pre>
<div id="fig-ch16-yearsbelow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch16-yearsbelow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch16-yearsbelow.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch16-yearsbelow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;16.12: سهمِ پروژه‌ها با <span class="math inline">\(k\)</span> سال از پانزده سالِ وام زیرِ <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله: سال‌های مستقل در برابرِ خطای بلندمدتِ مشترک (دویست هزار پروژهٔ شبیه‌سازی‌شده)
</figcaption>
</figure>
</div>
<div id="exm-ch16-yearsbelow" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.45 (یک‌ونیم سال در میانگین، اما گاهی شش سال یا بیشتر)</strong></span> <strong>پرسش.</strong> توزیعِ شمارِ سال‌های زیرِ <span class="ltr" dir="ltr">P90</span> را برای دو حالت بنویسید و میانگین و دم را مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch16-yearsbelow" class="quarto-xref">شکل&nbsp;<span>16.12</span></a>: میانگین در هر دو حدودِ <span class="ltr" dir="ltr">1.5</span> سال؛ هیچ سالِ زیرِ <span class="ltr" dir="ltr">P90</span>: <span class="ltr" dir="ltr">20.5 %</span> در برابرِ <span class="ltr" dir="ltr">59.6 %</span>؛ شش سال یا بیشتر: <span class="ltr" dir="ltr">0.2 %</span> در برابرِ <span class="ltr" dir="ltr">9.2 %</span>.</p>
<p><strong>تفسیر.</strong> با خطای مشترک، بیشترِ پروژه‌ها <strong>هیچ</strong> سالِ بدی ندارند، اما یک پروژه از یازده پروژه <strong>شش سال یا بیشتر</strong> زیرِ <span class="ltr" dir="ltr">P90</span> است: پروژه‌هایی که میانگینشان بیش از واقع برآورد شده بود. این خطرِ واقعیِ وام‌دهنده است، و دلیلِ اینکه <span class="ltr" dir="ltr">P99</span>ِ یک‌ساله و <span class="ltr" dir="ltr">P90</span>ِ ده‌ساله هر دو نگاه می‌شوند، و اینکه <strong>بخشِ بلندمدت</strong> (داده، اندازه‌گیری) ارزش دارد. ذخیرهٔ نقدینگی (<a href="#exm-ch16-monthly" class="quarto-xref">مثال&nbsp;<span>16.28</span></a>) برای سال‌های بدِ تکی است، نه برای چنین خطایی. <strong>وارسی:</strong> <span class="math inline">\(15 \times 0.1 = 1.5\)</span> سال میانگین در هر دو حالت (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا سال‌های یک پروژه مستقل نیستند؟</li>
<li>چرا میانگین در دو حالت یکی است اما دم نه؟</li>
<li>کدام حالت مالی این خطر را بهتر می‌بیند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-e-twoway" class="level3" data-number="16.6.10">
<h3 data-number="16.6.10" class="anchored" data-anchor-id="sec-ch16-e-twoway"><span class="header-section-number">16.6.10</span> قیمت، نسبتِ پوشش و بدهی</h3>
<p><strong>ایده.</strong> بیانیهٔ تولید یکی از چند ورودیِ اندازهٔ بدهی است. جدولِ دوطرفه نشان می‌دهد بدهی با <strong>قیمت</strong> و با <strong>نسبتِ پوششِ</strong> <span class="ltr" dir="ltr">P90</span> چقدر جابه‌جا می‌شود (بقیهٔ شرط‌ها مانندِ <span class="ltr" dir="ltr">A-281</span>، انحرافِ معیارِ یک‌سالهٔ <span class="ltr" dir="ltr">15.0 GWh</span>):</p>
<pre class="text"><code>debt (million u) by price and P90 cover ratio (one-year sigma 15.0 GWh):
  price u/MWh   1.15   1.20   1.25   1.30   1.35
        40       58.3   57.0   54.7   52.6   50.6
        45       69.3   68.1   65.4   62.9   60.6
        50       80.4   79.3   76.1   73.2   70.5
        55       91.4   90.5   86.8   83.5   80.4
        60      102.4  101.6   97.6   93.8   90.3
  price moves the debt more than the cover ratio does within
  these ranges: the energy statement is one input of several</code></pre>
<div id="exm-ch16-twoway" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.46 (قیمت بیشتر از نسبت)</strong></span> <strong>پرسش.</strong> اثرِ <span class="ltr" dir="ltr">±10 u/MWh</span> قیمت و <span class="ltr" dir="ltr">±0.10</span> نسبتِ پوشش را بر بدهی در نقطهٔ میانی (<span class="ltr" dir="ltr">50 u/MWh</span>، <span class="ltr" dir="ltr">1.20</span>) مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: قیمتِ <span class="ltr" dir="ltr">40</span> و <span class="ltr" dir="ltr">60</span>: <span class="ltr" dir="ltr">57.0</span> و <span class="ltr" dir="ltr">101.6</span> میلیون؛ نسبتِ <span class="ltr" dir="ltr">1.30</span>: <span class="ltr" dir="ltr">73.2</span>؛ نقطهٔ میانی <span class="ltr" dir="ltr">79.3</span> میلیون واحد.</p>
<p><strong>تفسیر.</strong> قیمت در این بازه بدهی را بسیار بیشتر از نسبتِ پوشش جابه‌جا می‌کند؛ و نسبتِ پوشش خودش پاسخِ وام‌دهنده به <strong>عدمِ قطعیت</strong>ِ همهٔ ورودی‌هاست. پس بیانیهٔ تولید باید <strong>درست</strong> باشد، نه بیش از حد دقیق: تفاوتِ یک گیگاوات‌ساعت در <span class="ltr" dir="ltr">P90</span> (حدودِ <span class="ltr" dir="ltr">0.4</span> میلیون) در برابرِ تفاوتِ چند واحدِ قیمت (چند میلیون) کوچک است، اما خطای <strong>سیستماتیک</strong> در بیانیه همهٔ سال‌ها را می‌برد (<a href="#exm-ch16-yearsbelow" class="quarto-xref">مثال&nbsp;<span>16.45</span></a>). در نسبتِ <span class="ltr" dir="ltr">1.15</span> حالتِ <span class="ltr" dir="ltr">P50</span> تعیین‌کننده می‌شود و کاهشِ بیشترِ نسبت بدهی را بالا نمی‌برد. <strong>وارسی:</strong> <span class="math inline">\(57.0\)</span> تا <span class="math inline">\(101.6\)</span> برای <span class="math inline">\(40\)</span> تا <span class="math inline">\(60\)</span>: حدودِ <span class="ltr" dir="ltr">2.2</span> میلیون برای هر واحدِ قیمت.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا قیمت بدهی را بیش از نسبتِ پوشش جابه‌جا می‌کند؟</li>
<li>چرا در نسبتِ کم حالتِ دیگری تعیین‌کننده می‌شود؟</li>
<li>چرا دقتِ زیاد در بیانیه کم‌ارزش و درستیِ آن پرارزش است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch16-e-s1" class="level3" data-number="16.6.11">
<h3 data-number="16.6.11" class="anchored" data-anchor-id="sec-ch16-e-s1"><span class="header-section-number">16.6.11</span> سناریوی <span class="ltr" dir="ltr">S1</span>: انرژیِ کم‌خطر، ارزشِ پرخطر</h3>
<p><strong>ایده.</strong> باتریِ سناریوی <span class="ltr" dir="ltr">S1</span> (<a href="15-energy-yield-losses.html#exm-ch15-shifting" class="quarto-xref">مثال&nbsp;<span>15.32</span></a>) انرژی را <span class="ltr" dir="ltr">1.6 GWh</span> کم و ارزش را <span class="ltr" dir="ltr">375 k u</span> زیاد می‌کرد. عدمِ قطعیتِ این دو را جدا بسنجید: تلفِ رفت‌وبرگشت با بازدهِ <span class="ltr" dir="ltr">86 ± 2 %</span>، و ارزش با فاصلهٔ قیمتِ نیمروز و عصر <span class="ltr" dir="ltr">±20 %</span> (<span class="ltr" dir="ltr">A-283</span>، آموزشی).</p>
<div id="exm-ch16-s1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.47 (دو دهم گیگاوات‌ساعت، هفتاد و پنج هزار واحد)</strong></span> <strong>پرسش.</strong> انحرافِ معیارِ تلفِ رفت‌وبرگشت و ارزشِ جابه‌جایی را حساب کنید و با بودجهٔ انرژی مقایسه کنید.</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P36</span> و <span class="ltr" dir="ltr">P37</span>: تلف <span class="ltr" dir="ltr">1.76 GWh</span> با انحرافِ معیارِ <span class="ltr" dir="ltr">0.29 GWh</span> (از <span class="math inline">\(10.82 \times 0.02 / 0.86^2\)</span>)؛ ارزش <span class="ltr" dir="ltr">375 ± 75 k u</span>، یعنی <span class="ltr" dir="ltr">0.52 %</span> از ارزشِ سالانه.</p>
<p><strong>تفسیر.</strong> انرژیِ <span class="ltr" dir="ltr">S1</span> تقریباً همان بودجهٔ <span class="ltr" dir="ltr">S0</span> را دارد (<span class="ltr" dir="ltr">0.29</span> در برابرِ <span class="ltr" dir="ltr">15 GWh</span>)؛ اما ارزشِ باتری به <strong>قیمت‌ها</strong> بسته است، نه به باد و آفتاب. پس بیانیهٔ تولیدِ <span class="ltr" dir="ltr">S1</span> فقط سطرِ کوچکی می‌افزاید و ریسکِ اصلیِ باتری در <strong>مدلِ قیمت</strong> و حالت‌های مالی است (فصل‌های ۱۹ تا ۲۱): نمونهٔ دیگری از جدا نگه داشتنِ انرژی و پول. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{15^2 + 0.29^2} = 15.003\)</span>؛ اثرِ باتری بر عدمِ قطعیتِ انرژی ناچیز است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا عدمِ قطعیتِ انرژیِ <span class="ltr" dir="ltr">S1</span> تقریباً همان <span class="ltr" dir="ltr">S0</span> است؟</li>
<li>ریسکِ اصلیِ ارزشِ باتری از کجا می‌آید؟</li>
<li>انحرافِ معیارِ تلف را برای بازدهِ <span class="ltr" dir="ltr">86 ± 3 %</span> حساب کنید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch16-plantp" class="level2" data-number="16.7">
<h2 data-number="16.7" class="anchored" data-anchor-id="sec-ch16-plantp"><span class="header-section-number">16.7</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثال از ساده به کامل: بلوکِ خورشیدی به‌تنهایی، مقایسهٔ یک مزرعهٔ بادیِ تنها با هیبرید با شرط‌های مالیِ یکسان، و یادداشتِ تأمینِ مالیِ هیبرید. داده: سالِ ساختگیِ بسته (انتشارِ <span class="ltr" dir="ltr">1.1.0</span>)، مدلِ <span class="ltr" dir="ltr">15.1</span> (<span class="ltr" dir="ltr">D-019</span>)، بودجهٔ این فصل (<span class="ltr" dir="ltr">A-277</span> تا <span class="ltr" dir="ltr">A-283</span>)، سناریوی <span class="ltr" dir="ltr">S0</span>.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch16.integrated</code></pre>
<div id="exm-ch16-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.48 (مقدماتی: بلوکِ خورشیدی به‌تنهایی)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">P90</span> و <span class="ltr" dir="ltr">P99</span>ِ یک‌سالهٔ انرژیِ بلوکِ خورشیدی را در ولتاژِ متوسط حساب کنید و با بودجهٔ تابشِ فصلِ ۱۲ مقایسه کنید.</p>
<pre class="text"><code>the PV block alone (at MV, before the plant end):
  P50 108.36 GWh; long-term 3.54 %, year-to-year 2.67 %
  one year 4.44 %: P90 102.20 GWh, P99 97.18 GWh
  chapter 12 gave the irradiance alone 2.8 % long-term; the PV
  energy adds the conversion and loss parts on top</code></pre>
<p><strong>پاسخ.</strong> بلندمدت <span class="ltr" dir="ltr">3.54 %</span>، سال به سال <span class="ltr" dir="ltr">2.67 %</span>، یک سال <span class="ltr" dir="ltr">4.44 %</span>؛ <span class="ltr" dir="ltr">P90</span> <span class="ltr" dir="ltr">102.20</span> و <span class="ltr" dir="ltr">P99</span> <span class="ltr" dir="ltr">97.18 GWh</span>.</p>
<p><strong>تفسیر.</strong> انرژی از تابش نامطمئن‌تر است: تبدیل جزءهای خودش را دارد. اگر بلوکِ خورشیدی نیروگاهِ جدایی بود، با همین عدد ارزیابی می‌شد. <strong>وارسی:</strong> <span class="math inline">\(1.2816 \times 0.0444 = 0.0569\)</span> و <span class="math inline">\(108.36 \times 0.9431 = 102.2\ \text{GWh}\)</span>.</p>
</div>
<div id="exm-ch16-windhybrid" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.49 (میانی: مزرعهٔ بادیِ تنها در برابرِ هیبرید)</strong></span> <strong>پرسش.</strong> با شرط‌های یکسان (قیمت، نسبت‌ها، و هزینهٔ بهره‌برداری به نسبتِ انرژیِ میانه)، بدهیِ مجاز به ازای هر گیگاوات‌ساعتِ <span class="ltr" dir="ltr">P50</span> را برای سهمِ بادیِ نیروگاه به‌تنهایی و برای هیبرید مقایسه کنید.</p>
<pre class="text"><code>a wind-only plant against the hybrid, same financing rules:
  plant       P50 GWh   sigma 1y %   P90 1y GWh   debt k u   debt per GWh
  wind only    189.07      7.39       171.16       48,524     256.7 (P90 1y)
  hybrid       295.14      5.08       275.93       79,287     268.6 (P90 1y)
  the hybrid's smaller relative spread lets each GWh carry more
  debt: part of the value of combining wind and PV is financial</code></pre>
<p><strong>پاسخ.</strong> بادیِ تنها: <span class="ltr" dir="ltr">7.39 %</span>، <span class="ltr" dir="ltr">P90</span> <span class="ltr" dir="ltr">171.16 GWh</span>، <span class="ltr" dir="ltr">256.7 k u</span> بدهی برای هر گیگاوات‌ساعت؛ هیبرید: <span class="ltr" dir="ltr">5.08 %</span> و <span class="ltr" dir="ltr">268.6 k u</span>.</p>
<p><strong>تفسیر.</strong> هر گیگاوات‌ساعتِ هیبرید حدودِ <span class="ltr" dir="ltr">5 %</span> بدهیِ بیشتری می‌کشد، چون توزیعِ نسبی‌اش باریک‌تر است (خورشیدی کم‌نوسان‌تر و با باد کم‌هم‌بسته). بخشی از ارزشِ هیبرید <strong>مالی</strong> است، نه فقط انرژی و اتصالِ مشترک. سهمِ بادیِ این‌جا یک <strong>ساده‌سازی</strong> است (بادِ نیروگاهِ P در نقطهٔ اتصال)؛ مزرعهٔ بادیِ واقعیِ جدا، تلف و هزینهٔ خودش را دارد. <strong>وارسی:</strong> <span class="math inline">\(268.6 / 256.7 = 1.046\)</span>.</p>
</div>
<div id="exm-ch16-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 16.50 (یکپارچه: یادداشتِ تأمینِ مالی)</strong></span> <strong>پرسش.</strong> یادداشتِ کوتاهی برای کمیتهٔ سرمایه‌گذاری بنویسید: بیانیه، بدهی با حالتِ تعیین‌کننده، حالت‌های جدا، هزینهٔ تضمین و موردهای باز.</p>
<pre class="text"><code>financing memo, Plant P (S0), teaching terms A-281:
  yield: P50 295 GWh; one-year sigma 15 GWh; P90 1y 276; P99 1y 260 GWh
  ten-year P90 280 GWh (for the average over a loan)
  debt sized 79,287 k u by the P90 1y case; P50 cover 1.32
  separate downside cases: price, cost, availability guarantee
  (lab E); a P90 delivery guarantee costs about 71 k u a year
  open items: U-061 lender's cases and ratios, U-062 a second
    year of measurement, U-063 correlation of the long-term
    errors of wind and PV</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P50</span> <span class="ltr" dir="ltr">295</span>، عدمِ قطعیتِ یک‌ساله <span class="ltr" dir="ltr">15</span>، <span class="ltr" dir="ltr">P90</span> <span class="ltr" dir="ltr">276</span>، <span class="ltr" dir="ltr">P99</span> <span class="ltr" dir="ltr">260</span> و <span class="ltr" dir="ltr">P90</span>ِ ده‌ساله <span class="ltr" dir="ltr">280 GWh</span>؛ بدهیِ <span class="ltr" dir="ltr">79,287 k u</span> با <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله؛ پوششِ <span class="ltr" dir="ltr">P50</span> <span class="ltr" dir="ltr">1.32</span>؛ حالت‌های قیمت، هزینه و دسترس‌پذیری جدا؛ تضمینِ <span class="ltr" dir="ltr">P90</span> <span class="ltr" dir="ltr">71 k u</span> در سال؛ سه موردِ باز.</p>
<p><strong>تفسیر.</strong> یادداشت سه لایه را جدا نگه می‌دارد: <strong>انرژی</strong> (این فصل)، <strong>پول</strong> (شرط‌های آموزشی، فصل‌های ۲۰ و ۲۱) و <strong>قرارداد</strong> (چه کسی کمبود را می‌پردازد). هیچ عددی بی منبع نیست و هیچ عددی «تضمین» نامیده نمی‌شود. موردهای باز همان چیزهایی‌اند که وام‌دهنده پیش از تصمیم می‌پرسد. <strong>وارسی:</strong> <span class="math inline">\(79{,}287 / 9.7122 = 8{,}164\ \text{k u}\)</span> بازپرداخت؛ <span class="math inline">\(10{,}757 / 8{,}164 = 1.32\)</span>.</p>
</div>
</section>
<section id="sec-ch16-design" class="level2" data-number="16.8">
<h2 data-number="16.8" class="anchored" data-anchor-id="sec-ch16-design"><span class="header-section-number">16.8</span> گردشِ کارِ ارزیابیِ عدمِ قطعیت</h2>
<blockquote class="blockquote">
<p>۱. <strong>ورودی:</strong> مدل و بیانیهٔ <span class="ltr" dir="ltr">P50</span> (فصلِ ۱۵) با پیکربندی و چکیده.</p>
<p>۲. <strong>رده‌بندی:</strong> هر منبع در یکی از شش گروه به‌اضافهٔ تغییرِ سال به سال (<a href="#tbl-ch16-groups" class="quarto-xref">جدول&nbsp;<span>16.1</span></a>)؛ بی شمارشِ دوباره.</p>
<p>۳. <strong>کمّی کردن:</strong> برای هر جزء انحرافِ معیار، شکل و <strong>شاهد</strong>؛ جزءهای تندی با نسبتِ حساسیت به انرژی.</p>
<p>۴. <strong>ترکیب:</strong> ریشهٔ مجموعِ مربعات با هم‌بستگی‌های نوشته‌شده؛ تغییرِ سال به سال برای هر افق جدا.</p>
<p>۵. <strong>وارسی:</strong> مونت‌کارلو از مدلِ کامل، با بذرِ ثبت‌شده و همگرایی.</p>
<p>۶. <strong>سهم‌ها:</strong> بزرگ‌ترین جزءها و ارزشِ کاهشِ هر کدام.</p>
<p>۷. <strong>بیانیه:</strong> مقدارها گرد، محدودیت‌ها کنارِ عددها، قرارداد و افق صریح.</p>
<p>۸. <strong>رابطِ مالی:</strong> حالت‌های انرژی جدا از حالت‌های قیمت و هزینه و قرارداد؛ حالت‌ها و نسبت‌ها از وام‌دهنده.</p>
<p>۹. <strong>بازبینی:</strong> مهندسِ مستقل بودجه را جزء به جزء می‌سنجد؛ هر تغییر نسخهٔ تازه.</p>
</blockquote>
</section>
<section id="sec-ch16-lab" class="level2" data-number="16.9">
<h2 data-number="16.9" class="anchored" data-anchor-id="sec-ch16-lab"><span class="header-section-number">16.9</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch16-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch16-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;16.4: آزمایشگاه‌های پایتونِ فصلِ ۱۶
</figcaption>
<div aria-describedby="tbl-ch16-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بودجه</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>جزءهای بادی، خورشیدی و نیروگاه با منبع؛ تغییرِ سال به سال از فصلِ ۱۵</td>
</tr>
<tr class="even">
<td>مونت‌کارلو</td>
<td><span class="ltr" dir="ltr">mc</span></td>
<td>نمونه‌گیری از جزءها و انتهای مدلِ <span class="ltr" dir="ltr">15.1</span></td>
</tr>
<tr class="odd">
<td>رده‌بندی و ترکیب</td>
<td><span class="ltr" dir="ltr">examples_ab</span></td>
<td>سال به سال، حساسیت، بودجه‌ها، هم‌بستگی، هیبرید، شکل‌ها، همگرایی، غیرخطی، سناریو، دقت</td>
</tr>
<tr class="even">
<td>سنجه‌ها</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>جدولِ احتمالِ فزونی، افق، کجی، اطمینان، پیش‌بینی</td>
</tr>
<tr class="odd">
<td>منبع‌های بیشتر</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>تصحیحِ بلندمدت، روند، تخریب، دسترس‌پذیری، سال‌های بهره‌برداری، دو چیدمان</td>
</tr>
<tr class="even">
<td>سهم‌ها، ماه‌ها، مدل‌ها، واحدها</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>سهم از نمونه‌ها، ماهانه و نقدینگی، فاصلهٔ دو مدل، جزءِ مشترک</td>
</tr>
<tr class="odd">
<td>بودجهٔ شفاف</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>بودجه، مونت‌کارلو، سهم‌ها، اندازه‌گیری، بیانیه</td>
</tr>
<tr class="even">
<td>تأمینِ مالی</td>
<td><span class="ltr" dir="ltr">lab_e</span></td>
<td>حالت‌ها، بدهی، ارزشِ اندازه‌گیری، حالت‌های بد، تضمین، سبد</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>خورشیدی به‌تنهایی، بادیِ تنها و هیبرید، یادداشتِ مالی</td>
</tr>
<tr class="even">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>کتابخانهٔ همراه ماژولِ <code>yieldrisk</code> را می‌افزاید (ابزارهای عدمِ قطعیتِ اندازه‌گیریِ فصل‌های ۲ و ۳ در <code>uncertainty</code> می‌مانند): احتمالِ فزونیِ نرمال و لگ‌نرمال، ترکیب با ماتریسِ هم‌بستگی، سهمِ واریانس، افقِ <span class="math inline">\(n\)</span> ساله، نسبتِ حساسیت، نمونه‌گیریِ چهار شکل، صدکِ نمونه، همگرایی، ضریبِ سالواره و اندازهٔ بدهی؛ با آزمون‌هایی که پاسخِ دستی دارند.</p>
<p><strong>کارهای آزمایشگاهی برای خواننده</strong> (هر کدام با وارسیِ پذیرش):</p>
<ol type="1">
<li>در <code>sources</code> هم‌بستگیِ بلندمدتِ باد و خورشیدی را <span class="ltr" dir="ltr">0.5</span> کنید؛ انحرافِ معیارِ بلندمدت باید به حدودِ <span class="ltr" dir="ltr">13.6 GWh</span> در ولتاژِ متوسط برسد (<a href="#exm-ch16-correlation" class="quarto-xref">مثال&nbsp;<span>16.14</span></a>).</li>
<li>جزءِ منحنیِ توان را <span class="ltr" dir="ltr">3 %</span> کنید و سهمِ آن و <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله را دوباره بسازید.</li>
<li>در <code>mc.net_draws</code> شکلِ همهٔ جزءها را یکنواخت کنید؛ <span class="ltr" dir="ltr">P90</span> باید کمی پایین‌تر و <span class="ltr" dir="ltr">P99</span> بالاتر برود (<a href="#exm-ch16-shapes" class="quarto-xref">مثال&nbsp;<span>16.12</span></a>).</li>
<li>در <code>lab_e</code> نسبتِ <span class="ltr" dir="ltr">P90</span> را <span class="ltr" dir="ltr">1.30</span> کنید و ناحیه‌های <a href="#exm-ch16-dscr" class="quarto-xref">مثال&nbsp;<span>16.38</span></a> را دوباره پیدا کنید.</li>
<li>بذرِ مونت‌کارلو را عوض کنید و نشان دهید <span class="ltr" dir="ltr">P90</span> در حدودِ نوفهٔ <a href="#eq-ch16-mcerr" class="quarto-xref">معادلهٔ&nbsp;<span>16.5</span></a> جابه‌جا می‌شود.</li>
</ol>
</section>
<section id="sec-ch16-mfg" class="level2" data-number="16.10">
<h2 data-number="16.10" class="anchored" data-anchor-id="sec-ch16-mfg"><span class="header-section-number">16.10</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p><strong>کاربرد ندارد</strong> برای ساخت. آنچه از کارخانه به بودجه می‌آید <strong>شاهد</strong> است: نمونهٔ آزمونِ فلشِ ماژول‌ها و رواداریِ توانِ برچسب (جزءِ «توانِ ماژول»، فصلِ ۴۱)، آزمونِ نوعی و منحنیِ توانِ تضمین‌شدهٔ توربین (فصل‌های ۱۱ و ۳۹)، منحنیِ بازدهِ اینورتر (فصلِ ۹)، و آزمون‌های تخریب و پایداری که نرخِ تخریب و عدمِ قطعیتش را می‌سازند. هرچه نمونهٔ آزمون بزرگ‌تر و مستقل‌تر، جزءِ تجهیزات کوچک‌تر.</p>
</section>
<section id="sec-ch16-std" class="level2" data-number="16.11">
<h2 data-number="16.11" class="anchored" data-anchor-id="sec-ch16-std"><span class="header-section-number">16.11</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> آمده‌اند (دفترِ استانداردها) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>بیانِ عدمِ قطعیت:</strong> <span class="ltr" dir="ltr">JCGM 100:2008</span> (راهنمای بیانِ عدمِ قطعیتِ اندازه‌گیری) و <span class="ltr" dir="ltr">JCGM 101:2008</span> (انتشارِ توزیع‌ها با روشِ مونت‌کارلو)؛ واژگان: <span class="ltr" dir="ltr">JCGM 200:2012</span>.</li>
<li><strong>منحنیِ توانِ توربین و عدمِ قطعیتِ آزمونش:</strong> <span class="ltr" dir="ltr">IEC 61400-12-1:2022</span> (فصل‌های ۱۱ و ۱۳).</li>
<li><strong>پایشِ عملکردِ سامانهٔ خورشیدی</strong> (مقایسهٔ بیانیه و تولیدِ واقعی): <span class="ltr" dir="ltr">IEC 61724-1:2021</span>.</li>
<li><strong>مرز:</strong> روشِ بیانیهٔ تولیدِ بانک‌پذیر، حالت‌ها و نسبت‌های پوشش را وام‌دهنده و مشاورِ فنیِ او تعیین می‌کنند؛ مدلِ مالیِ کامل در فصل‌های ۲۰ و ۲۱.</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch16-deliverable" class="level2" data-number="16.12">
<h2 data-number="16.12" class="anchored" data-anchor-id="sec-ch16-deliverable"><span class="header-section-number">16.12</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-GEN-REP-0009</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> بیانیهٔ احتمالاتیِ تولید: بودجه، مونت‌کارلو، سهم‌ها، مقدارها، محدودیت‌ها (<a href="#exm-ch16-budget" class="quarto-xref">مثال&nbsp;<span>16.32</span></a>، <a href="#exm-ch16-statement" class="quarto-xref">مثال&nbsp;<span>16.36</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-CAL-0007</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مدلِ عدمِ قطعیت (برنامه‌های <code>companion/ch16</code>، بذرها، نسخهٔ مدلِ <span class="ltr" dir="ltr">15.1</span>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>yieldrisk</code> با آزمون‌ها.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-277</span> جزءهای آموزشیِ بادی (دنباله، چگالی، منحنیِ توان، دسترس‌پذیری، یخ)؛ <span class="ltr" dir="ltr">A-278</span> جزءهای آموزشیِ خورشیدی و نیروگاه؛ <span class="ltr" dir="ltr">A-279</span> هم‌بستگیِ صفرِ خطاهای بلندمدتِ باد و خورشیدی و شکل‌های توزیع؛ <span class="ltr" dir="ltr">A-280</span> اثرِ آموزشیِ اقدام‌های اندازه‌گیری؛ <span class="ltr" dir="ltr">A-281</span> شرط‌های آموزشیِ مالی (قیمت، هزینه، نرخ، مدت، نسبت‌ها) و هم‌بستگیِ سبد؛ <span class="ltr" dir="ltr">A-282</span> رابطهٔ آموزشیِ تصحیحِ بلندمدت، روندِ آموزشی، عدمِ قطعیتِ نرخِ تخریب، مدلِ خرابی‌های بزرگ و مدلِ به‌روزرسانی با سال‌های بهره‌برداری؛ <span class="ltr" dir="ltr">A-283</span> بخشِ مشترک و هر واحدِ منحنیِ توان، ذخیرهٔ نقدینگیِ شش‌ماهه، دو برآوردِ مستقل و عدمِ قطعیتِ بازده و فاصلهٔ قیمتِ باتری. همه <strong>فرضی یا آموزشی</strong>؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-061</span> حالت‌ها و نسبت‌های پوششِ وام‌دهنده؛ <span class="ltr" dir="ltr">U-062</span> سالِ دومِ اندازه‌گیری یا کمپینِ لیدار؛ <span class="ltr" dir="ltr">U-063</span> هم‌بستگیِ خطاهای بلندمدتِ باد و خورشیدی؛ <span class="ltr" dir="ltr">U-064</span> منحنیِ توانِ تضمین‌شده و عدمِ قطعیتِ آزمونش.</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-020</span>:</strong> پایهٔ عدمِ قطعیتِ نیروگاهِ P بودجهٔ شفافِ این فصل است (نسبتِ حساسیتِ <span class="ltr" dir="ltr">1.82</span>، ریشهٔ مجموعِ مربعات با هم‌بستگی‌های نوشته‌شده، تغییرِ سال به سالِ فصلِ ۱۵) که با مونت‌کارلو وارسی شده است؛ بیانیه: <span class="ltr" dir="ltr">P50</span>ِ سالِ اول حدودِ <span class="ltr" dir="ltr">295</span>، <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله حدودِ <span class="ltr" dir="ltr">276</span>، <span class="ltr" dir="ltr">P99</span>ِ یک‌ساله حدودِ <span class="ltr" dir="ltr">260</span> و <span class="ltr" dir="ltr">P90</span>ِ ده‌ساله حدودِ <span class="ltr" dir="ltr">280 GWh</span> در نقطهٔ اتصال (<span class="ltr" dir="ltr">S0</span>)؛ حالت‌های مالی جدا از حالت‌های انرژی؛ هیچ مقدارِ احتمالِ فزونی تضمین نامیده نمی‌شود.</li>
<li><strong>دفترِ سندها</strong> (<a href="02-units-and-records.html#tbl-ch02-register" class="quarto-xref">جدول&nbsp;<span>2.18</span></a>): دو ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».</li>
</ol>
</section>
<section id="sec-ch16-summary" class="level2" data-number="16.13">
<h2 data-number="16.13" class="anchored" data-anchor-id="sec-ch16-summary"><span class="header-section-number">16.13</span> جمع‌بندی</h2>
<ul>
<li><strong>یک عدد کافی نیست:</strong> انرژیِ سالِ اول توزیع دارد؛ <span class="ltr" dir="ltr">P50</span> میانهٔ آن است و پهنای توزیع ارزشِ پولی دارد (<a href="#sec-ch16-a-why" class="quarto-xref"><span>بخش 16.2.1</span></a>).</li>
<li><strong>دو چیزِ جدا:</strong> تغییرِ سال به سال (آینده، با میانگینِ سال‌ها کم می‌شود) و عدمِ قطعیتِ بلندمدت (دانشِ ما، با دادهٔ بهتر کم می‌شود) (<a href="#sec-ch16-a-variability" class="quarto-xref"><span>بخش 16.2.2</span></a>).</li>
<li><strong>شش گروه:</strong> اندازه‌گیری، تصحیحِ بلندمدت، برون‌یابی، مدل، تجهیزات، بهره‌برداری؛ هر جزء با شاهد؛ جزءهای تندی ضربِ نسبتِ حساسیتِ <span class="ltr" dir="ltr">1.82</span> (<a href="#sec-ch16-a-taxonomy" class="quarto-xref"><span>بخش 16.2.3</span></a>).</li>
<li><strong>ترکیب:</strong> ریشهٔ مجموعِ مربعات برای جزءهای مستقل، <a href="#eq-ch16-corr" class="quarto-xref">معادلهٔ&nbsp;<span>16.4</span></a> با هم‌بستگی؛ <span class="ltr" dir="ltr">P90</span>ها جمع‌پذیر نیستند؛ مونت‌کارلو وارسی می‌کند (<a href="#sec-ch16-b" class="quarto-xref"><span>بخش 16.3</span></a>).</li>
<li><strong>سنجه‌ها:</strong> <span class="math inline">\(P_p = P_{50}(1 - z_p u)\)</span>؛ افقِ یک سال و چند سال؛ شکل در دم مهم است؛ خودِ <span class="ltr" dir="ltr">P90</span> بازهٔ اطمینان دارد؛ مهارتِ پیش‌بینی عدمِ قطعیتِ تولید نیست (<a href="#sec-ch16-c" class="quarto-xref"><span>بخش 16.4</span></a>).</li>
<li><strong>نیروگاهِ P:</strong> یک‌ساله <span class="ltr" dir="ltr">15 GWh</span> (<span class="ltr" dir="ltr">5.1 %</span>)؛ <span class="ltr" dir="ltr">P90</span> حدودِ <span class="ltr" dir="ltr">276</span>، <span class="ltr" dir="ltr">P99</span> حدودِ <span class="ltr" dir="ltr">260</span>، <span class="ltr" dir="ltr">P90</span>ِ ده‌ساله حدودِ <span class="ltr" dir="ltr">280 GWh</span>؛ پنج جزء نود درصدِ واریانس (<a href="#exm-ch16-budget" class="quarto-xref">مثال&nbsp;<span>16.32</span></a>).</li>
<li><strong>تأمینِ مالی:</strong> حالت‌های انرژی جدا از قیمت، هزینه و قرارداد؛ حالتِ تعیین‌کننده بدهی را می‌سازد؛ <span class="ltr" dir="ltr">P90</span> تضمین نیست (<a href="#sec-ch16-e" class="quarto-xref"><span>بخش 16.6</span></a>).</li>
</ul>
<section id="sec-ch16-vocab" class="level3" data-number="16.13.1">
<h3 data-number="16.13.1" class="anchored" data-anchor-id="sec-ch16-vocab"><span class="header-section-number">16.13.1</span> واژگانِ فصلِ ۱۶</h3>
<div id="tbl-ch16-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch16-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;16.5: واژگانِ فصلِ ۱۶
</figcaption>
<div aria-describedby="tbl-ch16-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>عدمِ قطعیتِ استاندارد</td>
<td><span class="ltr" dir="ltr">standard uncertainty</span></td>
<td></td>
</tr>
<tr class="even">
<td>بودجهٔ عدمِ قطعیت</td>
<td><span class="ltr" dir="ltr">uncertainty budget</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تغییرِ سال به سال</td>
<td><span class="ltr" dir="ltr">inter-annual variability</span></td>
<td><span class="ltr" dir="ltr">IAV</span></td>
</tr>
<tr class="even">
<td>عدمِ قطعیتِ بلندمدت</td>
<td><span class="ltr" dir="ltr">long-term uncertainty</span></td>
<td></td>
</tr>
<tr class="odd">
<td>احتمالِ فزونی</td>
<td><span class="ltr" dir="ltr">probability of exceedance</span></td>
<td><span class="ltr" dir="ltr">P50, P90, P99</span></td>
</tr>
<tr class="even">
<td>نسبتِ حساسیتِ انرژی</td>
<td><span class="ltr" dir="ltr">energy sensitivity ratio</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ریشهٔ مجموعِ مربعات</td>
<td><span class="ltr" dir="ltr">root sum of squares</span></td>
<td><span class="ltr" dir="ltr">RSS</span></td>
</tr>
<tr class="even">
<td>ماتریسِ هم‌بستگی</td>
<td><span class="ltr" dir="ltr">correlation matrix</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سهمِ واریانس</td>
<td><span class="ltr" dir="ltr">variance share</span></td>
<td></td>
</tr>
<tr class="even">
<td>توزیعِ لگ‌نرمال</td>
<td><span class="ltr" dir="ltr">lognormal distribution</span></td>
<td></td>
</tr>
<tr class="odd">
<td>توزیعِ یکنواخت، مثلثی</td>
<td><span class="ltr" dir="ltr">uniform, triangular distribution</span></td>
<td></td>
</tr>
<tr class="even">
<td>نمونه‌گیریِ مونت‌کارلو</td>
<td><span class="ltr" dir="ltr">Monte Carlo sampling</span></td>
<td></td>
</tr>
<tr class="odd">
<td>همگرایی</td>
<td><span class="ltr" dir="ltr">convergence</span></td>
<td></td>
</tr>
<tr class="even">
<td>بذرِ تصادفی</td>
<td><span class="ltr" dir="ltr">random seed</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اثرِ غیرخطی</td>
<td><span class="ltr" dir="ltr">non-linear effect</span></td>
<td></td>
</tr>
<tr class="even">
<td>سناریو</td>
<td><span class="ltr" dir="ltr">scenario</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دقتِ دروغین</td>
<td><span class="ltr" dir="ltr">false precision</span></td>
<td></td>
</tr>
<tr class="even">
<td>افق</td>
<td><span class="ltr" dir="ltr">horizon (years averaged)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازهٔ اطمینان</td>
<td><span class="ltr" dir="ltr">confidence interval</span></td>
<td></td>
</tr>
<tr class="even">
<td>میانه، میانگین</td>
<td><span class="ltr" dir="ltr">median, mean</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیش‌بینیِ متقابل</td>
<td><span class="ltr" dir="ltr">cross-prediction</span></td>
<td></td>
</tr>
<tr class="even">
<td>برون‌یابی</td>
<td><span class="ltr" dir="ltr">extrapolation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شاهد</td>
<td><span class="ltr" dir="ltr">evidence</span></td>
<td></td>
</tr>
<tr class="even">
<td>بیانیهٔ احتمالاتیِ تولید</td>
<td><span class="ltr" dir="ltr">probabilistic yield statement</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حالتِ مالی</td>
<td><span class="ltr" dir="ltr">financing case</span></td>
<td></td>
</tr>
<tr class="even">
<td>حالتِ تعیین‌کننده</td>
<td><span class="ltr" dir="ltr">binding case</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جریانِ نقدِ آزاد برای بازپرداخت</td>
<td><span class="ltr" dir="ltr">cash flow available for debt service</span></td>
<td><span class="ltr" dir="ltr">CFADS</span></td>
</tr>
<tr class="even">
<td>نسبتِ پوششِ بدهی</td>
<td><span class="ltr" dir="ltr">debt service coverage ratio</span></td>
<td><span class="ltr" dir="ltr">DSCR</span></td>
</tr>
<tr class="odd">
<td>ضریبِ سالواره</td>
<td><span class="ltr" dir="ltr">annuity factor</span></td>
<td></td>
</tr>
<tr class="even">
<td>اندازهٔ بدهی</td>
<td><span class="ltr" dir="ltr">debt sizing</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حالتِ بد</td>
<td><span class="ltr" dir="ltr">downside case</span></td>
<td></td>
</tr>
<tr class="even">
<td>تضمینِ تحویل</td>
<td><span class="ltr" dir="ltr">delivery guarantee</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سبدِ نیروگاه‌ها</td>
<td><span class="ltr" dir="ltr">portfolio</span></td>
<td></td>
</tr>
<tr class="even">
<td>مشاورِ فنیِ وام‌دهنده</td>
<td><span class="ltr" dir="ltr">lender’s technical advisor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>محدودیت‌های بیانیه</td>
<td><span class="ltr" dir="ltr">limitations of a statement</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch16-assess" class="level2" data-number="16.14">
<h2 data-number="16.14" class="anchored" data-anchor-id="sec-ch16-assess"><span class="header-section-number">16.14</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند منبع، فرض‌های تلف، عدمِ قطعیت و محدودیت‌های یک برآوردِ تولید را توضیح دهد؛ بودجهٔ شفاف بسازد و با مونت‌کارلو بیازماید؛ مقدارهای احتمالِ فزونی را برای افقِ درست تفسیر کند؛ و حالت‌های مالیِ جدا را بی آنکه <span class="ltr" dir="ltr">P90</span> را تضمین بداند بسازد. پاسخ‌ها در <a href="#sec-ch16-solutions" class="quarto-xref"><span>بخش 16.15</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="16.14.1">
<h3 data-number="16.14.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">16.14.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch16-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.1</strong></span> <span class="ltr" dir="ltr">P90</span>ِ <span class="ltr" dir="ltr">200 GWh</span> با <span class="ltr" dir="ltr">6 %</span> عدمِ قطعیت چیست؟</p>
</div>
<div id="exr-ch16-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.2</strong></span> <span class="ltr" dir="ltr">P99</span>ِ همان چیست؟</p>
</div>
<div id="exr-ch16-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.3</strong></span> <span class="ltr" dir="ltr">P75</span>ِ همان چیست؟</p>
</div>
<div id="exr-ch16-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.4</strong></span> ترکیبِ مستقلِ <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">3</span> و <span class="ltr" dir="ltr">6 %</span> چیست؟</p>
</div>
<div id="exr-ch16-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.5</strong></span> ترکیبِ کاملاً هم‌بستهٔ همان سه چیست؟</p>
</div>
<div id="exr-ch16-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.6</strong></span> ترکیبِ دو <span class="ltr" dir="ltr">5 %</span> با هم‌بستگیِ <span class="ltr" dir="ltr">0.3</span> چیست؟</p>
</div>
<div id="exr-ch16-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.7</strong></span> همان با هم‌بستگیِ <span class="ltr" dir="ltr">−0.3</span>؟</p>
</div>
<div id="exr-ch16-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.8</strong></span> <span class="ltr" dir="ltr">3 %</span> خطای تندی با نسبتِ حساسیتِ <span class="ltr" dir="ltr">1.82</span> چند درصد انرژی است؟</p>
</div>
<div id="exr-ch16-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.9</strong></span> عدمِ قطعیتِ میانگینِ چهار سال با بلندمدتِ <span class="ltr" dir="ltr">4 %</span> و سال به سالِ <span class="ltr" dir="ltr">5 %</span> چیست؟</p>
</div>
<div id="exr-ch16-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.10</strong></span> همان برای بیست‌وپنج سال؟</p>
</div>
<div id="exr-ch16-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.11</strong></span> سهمِ واریانسِ جزءهای <span class="ltr" dir="ltr">1</span>، <span class="ltr" dir="ltr">2</span> و <span class="ltr" dir="ltr">2</span> را بنویسید.</p>
</div>
<div id="exr-ch16-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.12</strong></span> ضریبِ سالوارهٔ <span class="ltr" dir="ltr">8 %</span> و دوازده سال چیست؟</p>
</div>
<div id="exr-ch16-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.13</strong></span> بدهی برای <span class="ltr" dir="ltr">8,000 k u</span> با نسبتِ <span class="ltr" dir="ltr">1.25</span>، <span class="ltr" dir="ltr">6 %</span> و پانزده سال چیست؟</p>
</div>
<div id="exr-ch16-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.14</strong></span> جریانِ نقدِ <span class="ltr" dir="ltr">280 GWh</span> با <span class="ltr" dir="ltr">50 u/MWh</span> و هزینهٔ <span class="ltr" dir="ltr">4,000 k u</span> چیست؟</p>
</div>
<div id="exr-ch16-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.15</strong></span> احتمالِ دست‌کم یک سالِ زیرِ <span class="ltr" dir="ltr">P90</span> در پانزده سال چیست؟</p>
</div>
<div id="exr-ch16-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.16</strong></span> نوفهٔ <span class="ltr" dir="ltr">P90</span>ِ مونت‌کارلو با هزار نمونه و انحرافِ معیارِ <span class="ltr" dir="ltr">15 GWh</span> چیست؟</p>
</div>
<div id="exr-ch16-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.17</strong></span> انحرافِ معیارِ توزیعِ یکنواخت با نیم‌پهنای <span class="ltr" dir="ltr">2 %</span> چیست؟</p>
</div>
<div id="exr-ch16-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.18</strong></span> انحرافِ معیارِ توزیعِ مثلثی با نیم‌پهنای <span class="ltr" dir="ltr">3 %</span> چیست؟</p>
</div>
<div id="exr-ch16-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.19</strong></span> نسبتِ <span class="ltr" dir="ltr">P90</span> به <span class="ltr" dir="ltr">P50</span> با <span class="ltr" dir="ltr">5.1 %</span> چیست؟</p>
</div>
<div id="exr-ch16-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.20</strong></span> <span class="math inline">\(z\)</span> برای <span class="ltr" dir="ltr">P90</span>، <span class="ltr" dir="ltr">P95</span> و <span class="ltr" dir="ltr">P99</span> را بنویسید.</p>
</div>
<div id="exr-ch16-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.21</strong></span> <span class="ltr" dir="ltr">P90</span> را تعریف کنید.</p>
</div>
<div id="exr-ch16-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.22</strong></span> تغییرِ سال به سال و عدمِ قطعیتِ بلندمدت را تعریف کنید.</p>
</div>
<div id="exr-ch16-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.23</strong></span> شش گروهِ عدمِ قطعیت را نام ببرید.</p>
</div>
<div id="exr-ch16-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.24</strong></span> نسبتِ حساسیتِ انرژی را تعریف کنید.</p>
</div>
<div id="exr-ch16-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.25</strong></span> حالتِ تعیین‌کننده را تعریف کنید.</p>
</div>
<div id="exr-ch16-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.26</strong></span> عدمِ قطعیتِ تصحیحِ بلندمدت را با دوازده ماه و هم‌بستگیِ <span class="ltr" dir="ltr">0.80</span> حساب کنید.</p>
</div>
<div id="exr-ch16-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.27</strong></span> روندِ <span class="ltr" dir="ltr">−0.05 %</span> تندی در سال در هفده و نیم سال چه اثری بر انرژی دارد؟</p>
</div>
<div id="exr-ch16-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.28</strong></span> انحرافِ معیارِ انرژیِ خورشیدیِ سالِ بیستم از نرخِ تخریب چیست؟</p>
</div>
<div id="exr-ch16-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.29</strong></span> احتمالِ اینکه هیچ‌یک از دوازده توربین با احتمالِ <span class="ltr" dir="ltr">4 %</span> خرابیِ بزرگ نداشته باشد چیست؟</p>
</div>
<div id="exr-ch16-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.30</strong></span> بخشِ بلندمدت پس از سه سالِ بهره‌برداری با <a href="#eq-ch16-update" class="quarto-xref">معادلهٔ&nbsp;<span>16.12</span></a> چیست؟</p>
</div>
<div id="exr-ch16-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.31</strong></span> <span class="ltr" dir="ltr">P90</span>ِ <span class="ltr" dir="ltr">295 GWh</span> با انحرافِ معیارِ <span class="ltr" dir="ltr">12 GWh</span> چیست؟</p>
</div>
<div id="exr-ch16-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.32</strong></span> ارزشِ هر گیگاوات‌ساعتِ <span class="ltr" dir="ltr">P90</span> با نسبتِ <span class="ltr" dir="ltr">1.25</span> چیست؟</p>
</div>
<div id="exr-ch16-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.33</strong></span> زمانِ انتظاریِ خرابی‌های بزرگ را برای مدلِ <a href="#exm-ch16-availability" class="quarto-xref">مثال&nbsp;<span>16.11</span></a> حساب کنید.</p>
</div>
<div id="exr-ch16-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.34</strong></span> <a href="#eq-ch16-units" class="quarto-xref">معادلهٔ&nbsp;<span>16.6</span></a> را برای بخشِ مشترکِ <span class="ltr" dir="ltr">2 %</span>، بخشِ هر واحدِ <span class="ltr" dir="ltr">3 %</span> و دوازده توربین حساب کنید.</p>
</div>
<div id="exr-ch16-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.35</strong></span> قسطِ ماهانهٔ وامِ <span class="ltr" dir="ltr">79,287 k u</span> با <span class="ltr" dir="ltr">6 %</span> و پانزده سال چیست؟</p>
</div>
<div id="exr-ch16-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.36</strong></span> نقطهٔ سربه‌سرِ ماهانه با قسطِ <span class="ltr" dir="ltr">680</span>، هزینهٔ <span class="ltr" dir="ltr">333 k u</span> و <span class="ltr" dir="ltr">50 u/MWh</span> چیست؟</p>
</div>
<div id="exr-ch16-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.37</strong></span> شمارِ مؤثرِ سال‌ها را برای ده سال و <span class="math inline">\(r_1 = 0.2\)</span> حساب کنید.</p>
</div>
<div id="exr-ch16-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.38</strong></span> ترکیبِ <span class="ltr" dir="ltr">300 ± 10</span> و <span class="ltr" dir="ltr">290 ± 10 GWh</span> با خطاهای مستقل چیست؟</p>
</div>
<div id="exr-ch16-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.39</strong></span> چهار برچسبِ هر عددِ تولید را بنویسید.</p>
</div>
<div id="exr-ch16-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.40</strong></span> عددِ <span class="ltr" dir="ltr">301.5 GWh</span> در کدام مرز است؟</p>
</div>
<div id="exr-ch16-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.41</strong></span> قسطِ سالانهٔ وامِ <span class="ltr" dir="ltr">79.3</span> میلیون با <span class="ltr" dir="ltr">6 %</span> و پانزده سال چیست؟</p>
</div>
<div id="exr-ch16-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.42</strong></span> میانگینِ سال‌های زیرِ <span class="ltr" dir="ltr">P90</span> در پانزده سال چیست؟</p>
</div>
<div id="exr-ch16-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.43</strong></span> انحرافِ معیارِ تلفِ رفت‌وبرگشتِ <span class="ltr" dir="ltr">S1</span> با بازدهِ <span class="ltr" dir="ltr">86 ± 2 %</span> چیست؟</p>
</div>
<div id="exr-ch16-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.44</strong></span> ارزشِ جابه‌جاییِ <span class="ltr" dir="ltr">375 k u</span> با فاصلهٔ قیمتِ <span class="ltr" dir="ltr">±20 %</span> چه انحرافی دارد؟</p>
</div>
<div id="exr-ch16-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.45</strong></span> برنامهٔ <code>sensitivity_ratio</code> چه می‌کند؟</p>
</div>
<div id="exr-ch16-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.46</strong></span> برنامهٔ <code>convergence</code> برای هر شمارِ نمونه چه می‌دهد؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="16.14.2">
<h3 data-number="16.14.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">16.14.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch16-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.47</strong></span> عدمِ قطعیتِ بلندمدتِ بادی و خورشیدی و سهمِ بزرگ‌ترین جزءهایشان را بنویسید.</p>
</div>
<div id="exr-ch16-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.48</strong></span> نسبتِ حساسیتِ مزرعه را برای افزایش و کاهشِ <span class="ltr" dir="ltr">5 %</span> بنویسید.</p>
</div>
<div id="exr-ch16-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.49</strong></span> انحرافِ معیارِ یک سال و میانگینِ بیست‌ساله را برای باد بنویسید.</p>
</div>
<div id="exr-ch16-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.50</strong></span> اثرِ هم‌بستگی از <span class="ltr" dir="ltr">−0.5</span> تا <span class="ltr" dir="ltr">1</span> بر <span class="ltr" dir="ltr">P90</span>ِ بلندمدت چیست؟</p>
</div>
<div id="exr-ch16-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.51</strong></span> <span class="ltr" dir="ltr">P90</span>ِ هیبرید و جمعِ <span class="ltr" dir="ltr">P90</span>ها را مقایسه کنید.</p>
</div>
<div id="exr-ch16-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.52</strong></span> ضریب‌های <span class="ltr" dir="ltr">P90</span> و <span class="ltr" dir="ltr">P99</span>ِ چهار شکل را بنویسید.</p>
</div>
<div id="exr-ch16-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.53</strong></span> پراکندگیِ برآوردِ <span class="ltr" dir="ltr">P90</span> را برای صد و ده هزار نمونه بنویسید.</p>
</div>
<div id="exr-ch16-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.54</strong></span> <span class="ltr" dir="ltr">P90</span>ِ مونت‌کارلو و خطی را برای بلوکِ <span class="ltr" dir="ltr">80 MW</span> بنویسید.</p>
</div>
<div id="exr-ch16-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.55</strong></span> چهار سناریو را با <span class="ltr" dir="ltr">P90</span> مقایسه کنید.</p>
</div>
<div id="exr-ch16-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.56</strong></span> اثرِ <span class="ltr" dir="ltr">±20 %</span> خطا در انحرافِ معیار بر <span class="ltr" dir="ltr">P90</span> چیست؟</p>
</div>
<div id="exr-ch16-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.57</strong></span> جدولِ احتمالِ فزونی را برای یک و ده سال بنویسید.</p>
</div>
<div id="exr-ch16-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.58</strong></span> <span class="ltr" dir="ltr">P90</span> را برای یک، ده و بیست‌وپنج سال بنویسید.</p>
</div>
<div id="exr-ch16-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.59</strong></span> <span class="ltr" dir="ltr">P90</span>ِ نرمال و لگ‌نرمال را برای <span class="ltr" dir="ltr">20 %</span> بنویسید.</p>
</div>
<div id="exr-ch16-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.60</strong></span> بازهٔ اطمینانِ <span class="ltr" dir="ltr">P90</span> را بنویسید.</p>
</div>
<div id="exr-ch16-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.61</strong></span> خطای ساعتیِ پیش‌بینی و عدمِ قطعیتِ یک‌سالهٔ تولید را مقایسه کنید.</p>
</div>
<div id="exr-ch16-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.62</strong></span> عدمِ قطعیتِ بلندمدت، یک‌ساله و ده‌ساله را در ولتاژِ متوسط بنویسید.</p>
</div>
<div id="exr-ch16-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.63</strong></span> <span class="ltr" dir="ltr">P90</span>ِ تحلیلی و مونت‌کارلو را مقایسه کنید.</p>
</div>
<div id="exr-ch16-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.64</strong></span> اثرِ نصف کردنِ تصحیحِ بلندمدتِ بادی را بنویسید.</p>
</div>
<div id="exr-ch16-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.65</strong></span> اثرِ سه اقدامِ اندازه‌گیری را بنویسید.</p>
</div>
<div id="exr-ch16-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.66</strong></span> بدهیِ هر حالت را بنویسید و تعیین‌کننده را نام ببرید.</p>
</div>
<div id="exr-ch16-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.67</strong></span> بدهی را برای عدمِ قطعیتِ <span class="ltr" dir="ltr">3</span> تا <span class="ltr" dir="ltr">8 %</span> بنویسید.</p>
</div>
<div id="exr-ch16-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.68</strong></span> ارزشِ هر گیگاوات‌ساعتِ <span class="ltr" dir="ltr">P90</span> را حساب کنید.</p>
</div>
<div id="exr-ch16-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.69</strong></span> پوشش را در شش حالتِ بد بنویسید.</p>
</div>
<div id="exr-ch16-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.70</strong></span> هزینهٔ انتظاریِ تضمینِ <span class="ltr" dir="ltr">P90</span> را حساب کنید.</p>
</div>
<div id="exr-ch16-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.71</strong></span> عدمِ قطعیتِ سبدِ دو نیروگاه را برای سه هم‌بستگی بنویسید.</p>
</div>
<div id="exr-ch16-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.72</strong></span> <span class="ltr" dir="ltr">P90</span>ِ بلوکِ خورشیدی به‌تنهایی را بنویسید.</p>
</div>
<div id="exr-ch16-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.73</strong></span> بدهی به ازای هر گیگاوات‌ساعت را برای بادیِ تنها و هیبرید مقایسه کنید.</p>
</div>
<div id="exr-ch16-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.74</strong></span> احتمالِ دو سال یا بیشتر زیرِ <span class="ltr" dir="ltr">P90</span> در ده سال چیست؟</p>
</div>
<div id="exr-ch16-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.75</strong></span> ترکیبِ <span class="ltr" dir="ltr">2.26</span> و <span class="ltr" dir="ltr">3.44 %</span> را حساب کنید.</p>
</div>
<div id="exr-ch16-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.76</strong></span> دو راهِ کاهشِ عدمِ قطعیتِ تصحیحِ بلندمدت را با عدد مقایسه کنید.</p>
</div>
<div id="exr-ch16-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.77</strong></span> اثرِ روندِ آموزشی بر انرژیِ بادی را بنویسید.</p>
</div>
<div id="exr-ch16-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.78</strong></span> رشدِ عدمِ قطعیتِ خورشیدی با سال را بنویسید.</p>
</div>
<div id="exr-ch16-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.79</strong></span> <span class="ltr" dir="ltr">P99</span>ِ دسترس‌پذیری را با نرمال مقایسه کنید.</p>
</div>
<div id="exr-ch16-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.80</strong></span> <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله را پس از صفر، سه و ده سالِ بهره‌برداری بنویسید.</p>
</div>
<div id="exr-ch16-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.81</strong></span> <span class="ltr" dir="ltr">P99</span>ِ یک‌سالهٔ <span class="ltr" dir="ltr">W1</span> را حساب کنید.</p>
</div>
<div id="exr-ch16-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.82</strong></span> بدهیِ <span class="ltr" dir="ltr">W1</span> با دکلِ یالی را با <span class="ltr" dir="ltr">W2b</span> مقایسه کنید.</p>
</div>
<div id="exr-ch16-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.83</strong></span> بدهیِ سه چیدمان را با حالتِ تعیین‌کننده بنویسید.</p>
</div>
<div id="exr-ch16-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.84</strong></span> هفت سهمِ بزرگ را از نمونه‌های مونت‌کارلو بنویسید.</p>
</div>
<div id="exr-ch16-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.85</strong></span> فاصلهٔ دو مدل را با جزءهای مدلِ بودجه مقایسه کنید.</p>
</div>
<div id="exr-ch16-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.86</strong></span> کمترین و بیشترین ماه و جمعِ <span class="ltr" dir="ltr">P90</span>های ماهانه را بنویسید.</p>
</div>
<div id="exr-ch16-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.87</strong></span> ماه‌های کمتر از قسط در بیست سال چندتاست؟</p>
</div>
<div id="exr-ch16-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.88</strong></span> <span class="math inline">\(r_1\)</span>ِ بیست سالِ بادی و شمارِ مؤثرِ سال‌ها را بنویسید.</p>
</div>
<div id="exr-ch16-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.89</strong></span> دو برآورد را با هم‌بستگیِ صفر و <span class="ltr" dir="ltr">0.5</span> ترکیب کنید.</p>
</div>
<div id="exr-ch16-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.90</strong></span> هفت عددِ تولیدِ نیروگاهِ P را با برچسب بنویسید.</p>
</div>
<div id="exr-ch16-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.91</strong></span> خطای استانداردِ <span class="math inline">\(r_1\)</span> از بیست مقدار چیست؟</p>
</div>
<div id="exr-ch16-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.92</strong></span> سهمِ پروژه‌های بی سالِ زیرِ <span class="ltr" dir="ltr">P90</span> و با شش سال یا بیشتر را در دو حالت بنویسید.</p>
</div>
<div id="exr-ch16-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.93</strong></span> بدهی را برای قیمت‌های <span class="ltr" dir="ltr">40</span> و <span class="ltr" dir="ltr">60 u/MWh</span> با نسبتِ <span class="ltr" dir="ltr">1.20</span> بنویسید.</p>
</div>
<div id="exr-ch16-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.94</strong></span> اثرِ نسبتِ پوششِ <span class="ltr" dir="ltr">1.30</span> به‌جای <span class="ltr" dir="ltr">1.20</span> بر بدهی در قیمتِ <span class="ltr" dir="ltr">50</span>؟</p>
</div>
<div id="exr-ch16-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.95</strong></span> در کدام نسبت حالتِ <span class="ltr" dir="ltr">P50</span> تعیین‌کننده می‌شود؟</p>
</div>
<div id="exr-ch16-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.96</strong></span> عدمِ قطعیتِ انرژیِ <span class="ltr" dir="ltr">S1</span> را با <span class="ltr" dir="ltr">S0</span> مقایسه کنید.</p>
</div>
<div id="exr-ch16-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.97</strong></span> نسبتِ حساسیت را برای <span class="ltr" dir="ltr">+5 %</span> و <span class="ltr" dir="ltr">−5 %</span> تندی مقایسه کنید و ناهمسانی را توضیح دهید.</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="16.14.3">
<h3 data-number="16.14.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">16.14.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch16-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.98</strong></span> وام‌دهنده می‌پرسد چرا <span class="ltr" dir="ltr">P90</span>ِ هیبرید از جمعِ <span class="ltr" dir="ltr">P90</span>ها بیشتر است. پاسخ دهید.</p>
</div>
<div id="exr-ch16-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.99</strong></span> یک گزارش <span class="ltr" dir="ltr">P90</span> را <span class="ltr" dir="ltr">275.93 GWh</span> نوشته است. چه اصلاحی پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch16-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.100</strong></span> یک مشاور برای <span class="ltr" dir="ltr">P90</span>ِ ده‌ساله تغییرِ سال به سال را کامل گذاشته است. اثر؟</p>
</div>
<div id="exr-ch16-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.101</strong></span> خریدار می‌خواهد <span class="ltr" dir="ltr">P90</span> را در قرارداد تضمین کنید. چه می‌گویید؟</p>
</div>
<div id="exr-ch16-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.102</strong></span> مدیر می‌خواهد با نمونهٔ بیشترِ مونت‌کارلو <span class="ltr" dir="ltr">P90</span> را «دقیق‌تر» کند. پاسخ دهید.</p>
</div>
<div id="exr-ch16-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.103</strong></span> یک فروشندهٔ پیش‌بینی می‌گوید خطای ساعتیِ کم یعنی <span class="ltr" dir="ltr">P90</span>ِ بالاتر. پاسخ دهید.</p>
</div>
<div id="exr-ch16-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.104</strong></span> هر دو ارزیابیِ باد و خورشیدی با یک مرجعِ بازتحلیل انجام شده‌اند. چه تغییری در بودجه می‌دهید؟</p>
</div>
<div id="exr-ch16-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.105</strong></span> سرمایه‌گذار می‌پرسد آیا سالِ دومِ دکل ارزش دارد. چه حسابی می‌کنید؟</p>
</div>
<div id="exr-ch16-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.106</strong></span> یک مدل‌ساز منحنیِ توان را بی عدمِ قطعیت گذاشته است. اثر؟</p>
</div>
<div id="exr-ch16-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.107</strong></span> وام‌دهنده «<span class="ltr" dir="ltr">P90</span> به‌اضافهٔ سالِ کم‌باد» را حالتِ پایه گذاشته است. پاسخ دهید.</p>
</div>
<div id="exr-ch16-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.108</strong></span> بهره‌بردار پس از سالِ نخست <span class="ltr" dir="ltr">3 %</span> زیرِ <span class="ltr" dir="ltr">P50</span> است. آیا بیانیه نادرست بود؟</p>
</div>
<div id="exr-ch16-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.109</strong></span> یک گزارش توزیعِ یکنواخت را برای همهٔ جزءها گذاشته است. اثر بر <span class="ltr" dir="ltr">P99</span>؟</p>
</div>
<div id="exr-ch16-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.110</strong></span> نیروگاه با بلوکِ خورشیدیِ <span class="ltr" dir="ltr">100 MW</span> و بُرشِ <span class="ltr" dir="ltr">4 %</span> ساخته می‌شود. روشِ عدمِ قطعیت را عوض می‌کنید؟</p>
</div>
<div id="exr-ch16-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.111</strong></span> مالکِ دو نیروگاهِ هم‌جوار می‌خواهد سبد را با جمعِ <span class="ltr" dir="ltr">P90</span>ها گزارش کند. پاسخ دهید.</p>
</div>
<div id="exr-ch16-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.112</strong></span> یک گزارش روندِ اقلیمی را نادیده گرفته است. کجا و چگونه گفته می‌شود؟</p>
</div>
<div id="exr-ch16-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.113</strong></span> مالک می‌خواهد پیش از تأمینِ مالی یک سالِ دیگر اندازه بگیرد. چه چیزهایی را می‌سنجید؟</p>
</div>
<div id="exr-ch16-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.114</strong></span> یک مقالهٔ علمی روندِ کاهشیِ باد را گزارش کرده است. در بیانیه چه می‌کنید؟</p>
</div>
<div id="exr-ch16-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.115</strong></span> وام‌دهنده دسترس‌پذیریِ <span class="ltr" dir="ltr">P99</span> را نرمال گرفته است. اثر؟</p>
</div>
<div id="exr-ch16-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.116</strong></span> پس از دو سالِ پرباد، مالک می‌خواهد <span class="ltr" dir="ltr">P50</span> را بالا ببرد. پاسخ دهید.</p>
</div>
<div id="exr-ch16-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.117</strong></span> سرمایه‌گذار <span class="ltr" dir="ltr">W1</span> را به سببِ انرژیِ بیشتر می‌خواهد. پاسخ دهید.</p>
</div>
<div id="exr-ch16-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.118</strong></span> قراردادِ نگهداری زمانِ تعمیرِ خرابیِ بزرگ را تضمین نمی‌کند. اثر بر بودجه؟</p>
</div>
<div id="exr-ch16-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.119</strong></span> بازبین مدلِ شما را <span class="ltr" dir="ltr">6 %</span> پایین‌تر یافته است. با جزءهای مدل چه نتیجه‌ای می‌گیرید؟</p>
</div>
<div id="exr-ch16-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.120</strong></span> وام‌دهنده ذخیرهٔ نقدینگی را از <span class="ltr" dir="ltr">P90</span>ِ سالانه سنجیده است. پاسخ دهید.</p>
</div>
<div id="exr-ch16-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.121</strong></span> سازنده عدمِ قطعیتِ منحنیِ توانِ یک توربین را <span class="ltr" dir="ltr">3.6 %</span> داده است. در بودجهٔ مزرعه چه می‌گذارید؟</p>
</div>
<div id="exr-ch16-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.122</strong></span> مالک «تولیدِ سالانهٔ <span class="ltr" dir="ltr">301.5 GWh</span>» را در دفترچهٔ سرمایه‌گذار نوشته است. چه اصلاحی لازم است؟</p>
</div>
<div id="exr-ch16-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.123</strong></span> دو مشاور با یک داده و یک نرم‌افزار دو برآورد داده‌اند و مالک میانگین گرفته است. پاسخ دهید.</p>
</div>
<div id="exr-ch16-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.124</strong></span> یک گزارش با <span class="math inline">\(r_1\)</span> منفی عدمِ قطعیتِ ده‌ساله را کم کرده است. پاسخ دهید.</p>
</div>
<div id="exr-ch16-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.125</strong></span> یک وام‌دهنده عددِ میانگینِ بیست‌وپنج‌ساله را برای قسطِ سالِ اول به کار برده است. اثر؟</p>
</div>
<div id="exr-ch16-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.126</strong></span> وام‌دهنده می‌گوید «در پانزده سال حدودِ یک‌ونیم سالِ بد داریم، ذخیره کافی است». پاسخ دهید.</p>
</div>
<div id="exr-ch16-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.127</strong></span> مالک می‌خواهد برای یک گیگاوات‌ساعت <span class="ltr" dir="ltr">P90</span>ِ بیشتر هزینهٔ زیادی بدهد، اما قیمتِ قرارداد هنوز مذاکره نشده است. چه می‌گویید؟</p>
</div>
<div id="exr-ch16-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.128</strong></span> سرمایه‌گذار می‌پرسد باتری عدمِ قطعیتِ تولید را زیاد می‌کند؟ پاسخ دهید.</p>
</div>
<div id="exr-ch16-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.129</strong></span> یک مدل‌ساز نسبتِ حساسیتِ یک توربین را برای مزرعه به کار برده است. اثر؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="16.14.4">
<h3 data-number="16.14.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">16.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch16-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.130</strong></span> بودجهٔ عدمِ قطعیت را با ستون‌هایش برای یک نیروگاهِ هیبریدی طراحی کنید.</p>
</div>
<div id="exr-ch16-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.131</strong></span> آزمونی برای <code>combine</code> بنویسید که هم‌بستگیِ کامل را بسنجد.</p>
</div>
<div id="exr-ch16-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.132</strong></span> روشِ مونت‌کارلو با بذر، همگرایی و وارسی طراحی کنید.</p>
</div>
<div id="exr-ch16-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.133</strong></span> مجموعهٔ سناریوهای نام‌دار برای یک وام‌دهنده طراحی کنید.</p>
</div>
<div id="exr-ch16-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.134</strong></span> الگوی بیانیهٔ احتمالاتیِ تولید را بنویسید.</p>
</div>
<div id="exr-ch16-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.135</strong></span> برنامهٔ کاهشِ عدمِ قطعیت با هزینه و زمان طراحی کنید.</p>
</div>
<div id="exr-ch16-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.136</strong></span> رابطِ مدلِ تولید و مدلِ مالی را تعریف کنید.</p>
</div>
<div id="exr-ch16-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.137</strong></span> روشِ برآوردِ هم‌بستگیِ خطاهای باد و خورشیدی را طراحی کنید.</p>
</div>
<div id="exr-ch16-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.138</strong></span> بازبینیِ مستقلِ بودجه را با فهرستِ پرسش‌ها طراحی کنید.</p>
</div>
<div id="exr-ch16-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.139</strong></span> گزارشِ مقایسهٔ تولیدِ واقعی با توزیع را برای سال‌های بهره‌برداری طراحی کنید.</p>
</div>
<div id="exr-ch16-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.140</strong></span> روشی برای برآوردِ عدمِ قطعیتِ تصحیحِ بلندمدت با دادهٔ واقعی طراحی کنید.</p>
</div>
<div id="exr-ch16-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.141</strong></span> بودجهٔ سریِ طولِ عمر (نه فقط سالِ اول) را طراحی کنید.</p>
</div>
<div id="exr-ch16-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.142</strong></span> روشِ بازارزیابیِ تولید پس از سه سالِ بهره‌برداری را طراحی کنید.</p>
</div>
<div id="exr-ch16-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.143</strong></span> قالبِ «برچسبِ عدد» را برای همهٔ گزارش‌های نیروگاه طراحی کنید.</p>
</div>
<div id="exr-ch16-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.144</strong></span> روشِ گرفتنِ «نظرِ دوم» را طوری طراحی کنید که مستقل باشد.</p>
</div>
<div id="exr-ch16-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.145</strong></span> جدولِ حساسیتِ بدهی (قیمت، نسبت، انحرافِ معیار) را برای کمیتهٔ سرمایه‌گذاری طراحی کنید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="16.14.5">
<h3 data-number="16.14.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">16.14.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch16-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.146</strong></span> بیانیهٔ نیروگاهِ P را در برابرِ مهندسِ مستقل دفاع کنید.</p>
</div>
<div id="exr-ch16-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.147</strong></span> استدلال کنید چرا <span class="ltr" dir="ltr">P90</span> نه تضمین است و نه ارزیابیِ کاملِ ریسک.</p>
</div>
<div id="exr-ch16-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.148</strong></span> نشان دهید بخشی از ارزشِ هیبرید مالی است.</p>
</div>
<div id="exr-ch16-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.149</strong></span> بیست جزء را به پنج جزءِ اصلی برسانید و بگویید بودجه چه چیزی را از دست می‌دهد.</p>
</div>
<div id="exr-ch16-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.150</strong></span> خلاصهٔ دفاعِ فصلِ ۱۶ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.</p>
</div>
<div id="exr-ch16-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.151</strong></span> یک گزارشِ تولیدِ ساختگی با پنج خطای این فصل بنویسید و آن‌ها را نشان دهید.</p>
</div>
<div id="exr-ch16-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.152</strong></span> نشان دهید چرا «اندازه‌گیری بخشی از طراحی است» با عددهای این فصل.</p>
</div>
<div id="exr-ch16-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 16.153</strong></span> نشان دهید چرا بخشِ بلندمدتِ عدمِ قطعیت برای وام‌دهنده از تغییرِ سال به سال خطرناک‌تر است.</p>
</div>
</section>
</section>
<section id="sec-ch16-solutions" class="level2" data-number="16.15">
<h2 data-number="16.15" class="anchored" data-anchor-id="sec-ch16-solutions"><span class="header-section-number">16.15</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>worked</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch16-examples-out" class="quarto-xref"><span>بخش 16.15.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-1" class="quarto-xref">تمرین&nbsp;<span>16.1</span></a>.</strong> <span class="ltr" dir="ltr">184.62 GWh</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-2" class="quarto-xref">تمرین&nbsp;<span>16.2</span></a>.</strong> <span class="ltr" dir="ltr">172.08 GWh</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-3" class="quarto-xref">تمرین&nbsp;<span>16.3</span></a>.</strong> <span class="ltr" dir="ltr">191.91 GWh</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-4" class="quarto-xref">تمرین&nbsp;<span>16.4</span></a>.</strong> <span class="ltr" dir="ltr">7.0 %</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-5" class="quarto-xref">تمرین&nbsp;<span>16.5</span></a>.</strong> <span class="ltr" dir="ltr">11 %</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-6" class="quarto-xref">تمرین&nbsp;<span>16.6</span></a>.</strong> <span class="ltr" dir="ltr">8.06 %</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-7" class="quarto-xref">تمرین&nbsp;<span>16.7</span></a>.</strong> <span class="ltr" dir="ltr">5.92 %</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-8" class="quarto-xref">تمرین&nbsp;<span>16.8</span></a>.</strong> <span class="ltr" dir="ltr">5.46 %</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-9" class="quarto-xref">تمرین&nbsp;<span>16.9</span></a>.</strong> <span class="ltr" dir="ltr">4.72 %</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-10" class="quarto-xref">تمرین&nbsp;<span>16.10</span></a>.</strong> <span class="ltr" dir="ltr">4.12 %</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-11" class="quarto-xref">تمرین&nbsp;<span>16.11</span></a>.</strong> <span class="ltr" dir="ltr">0.11</span>، <span class="ltr" dir="ltr">0.44</span>، <span class="ltr" dir="ltr">0.44</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-12" class="quarto-xref">تمرین&nbsp;<span>16.12</span></a>.</strong> <span class="ltr" dir="ltr">7.5361</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-13" class="quarto-xref">تمرین&nbsp;<span>16.13</span></a>.</strong> <span class="ltr" dir="ltr">62,158 k u</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-14" class="quarto-xref">تمرین&nbsp;<span>16.14</span></a>.</strong> <span class="ltr" dir="ltr">10,000 k u</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-15" class="quarto-xref">تمرین&nbsp;<span>16.15</span></a>.</strong> <span class="ltr" dir="ltr">0.794</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-16" class="quarto-xref">تمرین&nbsp;<span>16.16</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">0.81 GWh</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-17" class="quarto-xref">تمرین&nbsp;<span>16.17</span></a>.</strong> <span class="ltr" dir="ltr">1.15 %</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-18" class="quarto-xref">تمرین&nbsp;<span>16.18</span></a>.</strong> <span class="ltr" dir="ltr">1.22 %</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-19" class="quarto-xref">تمرین&nbsp;<span>16.19</span></a>.</strong> <span class="ltr" dir="ltr">0.9346</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-20" class="quarto-xref">تمرین&nbsp;<span>16.20</span></a>.</strong> <span class="ltr" dir="ltr">1.2816</span>، <span class="ltr" dir="ltr">1.6449</span>، <span class="ltr" dir="ltr">2.3263</span> (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-21" class="quarto-xref">تمرین&nbsp;<span>16.21</span></a>.</strong> مقداری که با احتمالِ <span class="ltr" dir="ltr">0.9</span> فزونی می‌یابد؛ صدکِ دهم (<a href="#sec-ch16-c-pxx" class="quarto-xref"><span>بخش 16.4.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-22" class="quarto-xref">تمرین&nbsp;<span>16.22</span></a>.</strong> <a href="#sec-ch16-a-variability" class="quarto-xref"><span>بخش 16.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-23" class="quarto-xref">تمرین&nbsp;<span>16.23</span></a>.</strong> <a href="#tbl-ch16-groups" class="quarto-xref">جدول&nbsp;<span>16.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-24" class="quarto-xref">تمرین&nbsp;<span>16.24</span></a>.</strong> <a href="#eq-ch16-sens" class="quarto-xref">معادلهٔ&nbsp;<span>16.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-25" class="quarto-xref">تمرین&nbsp;<span>16.25</span></a>.</strong> حالتی که کمترین بدهی را می‌پذیرد (<a href="#sec-ch16-e-cases" class="quarto-xref"><span>بخش 16.6.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-26" class="quarto-xref">تمرین&nbsp;<span>16.26</span></a>.</strong> <span class="ltr" dir="ltr">1.90 %</span> (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-27" class="quarto-xref">تمرین&nbsp;<span>16.27</span></a>.</strong> <span class="ltr" dir="ltr">−1.59 %</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-28" class="quarto-xref">تمرین&nbsp;<span>16.28</span></a>.</strong> <span class="ltr" dir="ltr">4.36 GWh</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-29" class="quarto-xref">تمرین&nbsp;<span>16.29</span></a>.</strong> <span class="ltr" dir="ltr">0.613</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-30" class="quarto-xref">تمرین&nbsp;<span>16.30</span></a>.</strong> <span class="ltr" dir="ltr">4.89 GWh</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-31" class="quarto-xref">تمرین&nbsp;<span>16.31</span></a>.</strong> <span class="ltr" dir="ltr">279.6 GWh</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-32" class="quarto-xref">تمرین&nbsp;<span>16.32</span></a>.</strong> <span class="ltr" dir="ltr">388 k u</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-33" class="quarto-xref">تمرین&nbsp;<span>16.33</span></a>.</strong> <span class="ltr" dir="ltr">28.8</span> توربین‌روز، <span class="ltr" dir="ltr">0.66 %</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-34" class="quarto-xref">تمرین&nbsp;<span>16.34</span></a>.</strong> <span class="ltr" dir="ltr">2.18 %</span> (<a href="#exm-ch16-units" class="quarto-xref">مثال&nbsp;<span>16.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-35" class="quarto-xref">تمرین&nbsp;<span>16.35</span></a>.</strong> <span class="ltr" dir="ltr">680 k u</span> (<a href="#exm-ch16-monthly" class="quarto-xref">مثال&nbsp;<span>16.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-36" class="quarto-xref">تمرین&nbsp;<span>16.36</span></a>.</strong> <span class="ltr" dir="ltr">20.3 GWh</span> (<a href="#exm-ch16-monthly" class="quarto-xref">مثال&nbsp;<span>16.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-37" class="quarto-xref">تمرین&nbsp;<span>16.37</span></a>.</strong> <span class="ltr" dir="ltr">6.67</span> (<a href="#eq-ch16-neff" class="quarto-xref">معادلهٔ&nbsp;<span>16.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-38" class="quarto-xref">تمرین&nbsp;<span>16.38</span></a>.</strong> <span class="ltr" dir="ltr">295 ± 7.1 GWh</span> (<a href="#eq-ch16-ivw" class="quarto-xref">معادلهٔ&nbsp;<span>16.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-39" class="quarto-xref">تمرین&nbsp;<span>16.39</span></a>.</strong> مرز، سال یا افق، سناریو، آماره (<a href="#tbl-ch16-seven" class="quarto-xref">جدول&nbsp;<span>16.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-40" class="quarto-xref">تمرین&nbsp;<span>16.40</span></a>.</strong> ولتاژِ متوسط (<a href="#tbl-ch16-seven" class="quarto-xref">جدول&nbsp;<span>16.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-41" class="quarto-xref">تمرین&nbsp;<span>16.41</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">8.16</span> میلیون (<a href="#exm-ch16-cases" class="quarto-xref">مثال&nbsp;<span>16.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-42" class="quarto-xref">تمرین&nbsp;<span>16.42</span></a>.</strong> <span class="ltr" dir="ltr">1.5</span> (<a href="#exm-ch16-yearsbelow" class="quarto-xref">مثال&nbsp;<span>16.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-43" class="quarto-xref">تمرین&nbsp;<span>16.43</span></a>.</strong> <span class="ltr" dir="ltr">0.29 GWh</span> (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-44" class="quarto-xref">تمرین&nbsp;<span>16.44</span></a>.</strong> <span class="ltr" dir="ltr">±75 k u</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-45" class="quarto-xref">تمرین&nbsp;<span>16.45</span></a>.</strong> همهٔ تندی‌ها را یک درصد بالا می‌برد و تغییرِ نسبیِ انرژی را تقسیم بر یک درصد می‌دهد (<a href="#sec-ch16-a-sensitivity" class="quarto-xref"><span>بخش 16.2.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-46" class="quarto-xref">تمرین&nbsp;<span>16.46</span></a>.</strong> میانگین و پراکندگیِ برآوردِ صدک در چند تکرار (<a href="#sec-ch16-b-convergence" class="quarto-xref"><span>بخش 16.3.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-47" class="quarto-xref">تمرین&nbsp;<span>16.47</span></a>.</strong> <span class="ltr" dir="ltr">5.85</span> و <span class="ltr" dir="ltr">3.54 %</span>؛ تصحیحِ بلندمدتِ بادی <span class="ltr" dir="ltr">44.6 %</span>، حس‌گرِ خورشیدی <span class="ltr" dir="ltr">39.9 %</span> (<a href="#sec-ch16-a-wind" class="quarto-xref"><span>بخش 16.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-48" class="quarto-xref">تمرین&nbsp;<span>16.48</span></a>.</strong> <span class="ltr" dir="ltr">1.79</span> و <span class="ltr" dir="ltr">1.85</span> (<a href="#exm-ch16-sensitivity" class="quarto-xref">مثال&nbsp;<span>16.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-49" class="quarto-xref">تمرین&nbsp;<span>16.49</span></a>.</strong> <span class="ltr" dir="ltr">4.5</span> و <span class="ltr" dir="ltr">1.0 %</span> (<a href="#exm-ch16-variability" class="quarto-xref">مثال&nbsp;<span>16.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-50" class="quarto-xref">تمرین&nbsp;<span>16.50</span></a>.</strong> <span class="ltr" dir="ltr">288.73</span> تا <span class="ltr" dir="ltr">282.08 GWh</span> (<a href="#exm-ch16-correlation" class="quarto-xref">مثال&nbsp;<span>16.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-51" class="quarto-xref">تمرین&nbsp;<span>16.51</span></a>.</strong> <span class="ltr" dir="ltr">281.93</span> و <span class="ltr" dir="ltr">277.04 GWh</span> (<a href="#exm-ch16-hybridp90" class="quarto-xref">مثال&nbsp;<span>16.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-52" class="quarto-xref">تمرین&nbsp;<span>16.52</span></a>.</strong> <a href="#exm-ch16-shapes" class="quarto-xref">مثال&nbsp;<span>16.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-53" class="quarto-xref">تمرین&nbsp;<span>16.53</span></a>.</strong> <span class="ltr" dir="ltr">2.67</span> و <span class="ltr" dir="ltr">0.25 GWh</span> (<a href="#exm-ch16-convergence" class="quarto-xref">مثال&nbsp;<span>16.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-54" class="quarto-xref">تمرین&nbsp;<span>16.54</span></a>.</strong> <span class="ltr" dir="ltr">334.28</span> و <span class="ltr" dir="ltr">334.06 GWh</span> (<a href="#exm-ch16-nonlinear" class="quarto-xref">مثال&nbsp;<span>16.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-55" class="quarto-xref">تمرین&nbsp;<span>16.55</span></a>.</strong> <a href="#exm-ch16-scenarios" class="quarto-xref">مثال&nbsp;<span>16.18</span></a>: با هم <span class="ltr" dir="ltr">274.56</span> در برابرِ <span class="ltr" dir="ltr">275.93 GWh</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-56" class="quarto-xref">تمرین&nbsp;<span>16.56</span></a>.</strong> <span class="ltr" dir="ltr">±3.8 GWh</span> (<a href="#exm-ch16-precision" class="quarto-xref">مثال&nbsp;<span>16.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-57" class="quarto-xref">تمرین&nbsp;<span>16.57</span></a>.</strong> <a href="#exm-ch16-pxx" class="quarto-xref">مثال&nbsp;<span>16.23</span></a> و خروجیِ <a href="#sec-ch16-c-pxx" class="quarto-xref"><span>بخش 16.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-58" class="quarto-xref">تمرین&nbsp;<span>16.58</span></a>.</strong> <span class="ltr" dir="ltr">275.93</span>، <span class="ltr" dir="ltr">279.61</span>، <span class="ltr" dir="ltr">279.89 GWh</span> (<a href="#exm-ch16-horizon" class="quarto-xref">مثال&nbsp;<span>16.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-59" class="quarto-xref">تمرین&nbsp;<span>16.59</span></a>.</strong> <span class="ltr" dir="ltr">74.37</span> و <span class="ltr" dir="ltr">79.16</span> (<a href="#exm-ch16-skew" class="quarto-xref">مثال&nbsp;<span>16.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-60" class="quarto-xref">تمرین&nbsp;<span>16.60</span></a>.</strong> <span class="ltr" dir="ltr">270.96</span> تا <span class="ltr" dir="ltr">281.13 GWh</span> (<a href="#exm-ch16-confidence" class="quarto-xref">مثال&nbsp;<span>16.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-61" class="quarto-xref">تمرین&nbsp;<span>16.61</span></a>.</strong> <span class="ltr" dir="ltr">31 %</span> و <span class="ltr" dir="ltr">5.1 %</span> (<a href="#exm-ch16-forecast" class="quarto-xref">مثال&nbsp;<span>16.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-62" class="quarto-xref">تمرین&nbsp;<span>16.62</span></a>.</strong> <span class="ltr" dir="ltr">12.01</span>، <span class="ltr" dir="ltr">15.32</span> و <span class="ltr" dir="ltr">12.38 GWh</span> (<a href="#exm-ch16-budget" class="quarto-xref">مثال&nbsp;<span>16.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-63" class="quarto-xref">تمرین&nbsp;<span>16.63</span></a>.</strong> <span class="ltr" dir="ltr">275.93</span> و <span class="ltr" dir="ltr">276.19 GWh</span> (<a href="#exm-ch16-mc" class="quarto-xref">مثال&nbsp;<span>16.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-64" class="quarto-xref">تمرین&nbsp;<span>16.64</span></a>.</strong> <span class="ltr" dir="ltr">+1.84 GWh</span> (<a href="#exm-ch16-drivers" class="quarto-xref">مثال&nbsp;<span>16.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-65" class="quarto-xref">تمرین&nbsp;<span>16.65</span></a>.</strong> <span class="ltr" dir="ltr">+0.91</span>، <span class="ltr" dir="ltr">+0.61</span>، <span class="ltr" dir="ltr">+0.04</span>؛ با هم <span class="ltr" dir="ltr">+1.59 GWh</span> (<a href="#exm-ch16-measure" class="quarto-xref">مثال&nbsp;<span>16.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-66" class="quarto-xref">تمرین&nbsp;<span>16.66</span></a>.</strong> <span class="ltr" dir="ltr">80,365</span>، <span class="ltr" dir="ltr">79,287</span>، <span class="ltr" dir="ltr">83,369 k u</span>؛ <span class="ltr" dir="ltr">P90</span>ِ یک‌ساله (<a href="#exm-ch16-cases" class="quarto-xref">مثال&nbsp;<span>16.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-67" class="quarto-xref">تمرین&nbsp;<span>16.67</span></a>.</strong> <a href="#exm-ch16-dscr" class="quarto-xref">مثال&nbsp;<span>16.38</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-68" class="quarto-xref">تمرین&nbsp;<span>16.68</span></a>.</strong> <span class="ltr" dir="ltr">405 k u</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-69" class="quarto-xref">تمرین&nbsp;<span>16.69</span></a>.</strong> <a href="#exm-ch16-downside" class="quarto-xref">مثال&nbsp;<span>16.40</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-70" class="quarto-xref">تمرین&nbsp;<span>16.70</span></a>.</strong> <span class="ltr" dir="ltr">71 k u</span> در سال (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-71" class="quarto-xref">تمرین&nbsp;<span>16.71</span></a>.</strong> <span class="ltr" dir="ltr">3.59</span>، <span class="ltr" dir="ltr">3.92</span>، <span class="ltr" dir="ltr">4.17 %</span> (<a href="#exm-ch16-portfolio" class="quarto-xref">مثال&nbsp;<span>16.42</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-72" class="quarto-xref">تمرین&nbsp;<span>16.72</span></a>.</strong> <span class="ltr" dir="ltr">102.20 GWh</span> (<a href="#exm-ch16-int-1" class="quarto-xref">مثال&nbsp;<span>16.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-73" class="quarto-xref">تمرین&nbsp;<span>16.73</span></a>.</strong> <span class="ltr" dir="ltr">256.7</span> و <span class="ltr" dir="ltr">268.6 k u</span> (<a href="#exm-ch16-windhybrid" class="quarto-xref">مثال&nbsp;<span>16.49</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-74" class="quarto-xref">تمرین&nbsp;<span>16.74</span></a>.</strong> <span class="ltr" dir="ltr">0.264</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-75" class="quarto-xref">تمرین&nbsp;<span>16.75</span></a>.</strong> <span class="ltr" dir="ltr">4.12 %</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-76" class="quarto-xref">تمرین&nbsp;<span>16.76</span></a>.</strong> <span class="ltr" dir="ltr">1.45</span> و <span class="ltr" dir="ltr">1.48 %</span>؛ با هم <span class="ltr" dir="ltr">1.18 %</span> (<a href="#exm-ch16-mcp" class="quarto-xref">مثال&nbsp;<span>16.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-77" class="quarto-xref">تمرین&nbsp;<span>16.77</span></a>.</strong> <span class="ltr" dir="ltr">−3.08 GWh</span> در سال (<a href="#exm-ch16-trend" class="quarto-xref">مثال&nbsp;<span>16.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-78" class="quarto-xref">تمرین&nbsp;<span>16.78</span></a>.</strong> <span class="ltr" dir="ltr">3.84</span> تا <span class="ltr" dir="ltr">6.41 GWh</span> (<a href="#exm-ch16-degradation" class="quarto-xref">مثال&nbsp;<span>16.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-79" class="quarto-xref">تمرین&nbsp;<span>16.79</span></a>.</strong> <span class="ltr" dir="ltr">95.03</span> و <span class="ltr" dir="ltr">95.99 %</span> (<a href="#exm-ch16-availability" class="quarto-xref">مثال&nbsp;<span>16.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-80" class="quarto-xref">تمرین&nbsp;<span>16.80</span></a>.</strong> <span class="ltr" dir="ltr">275.93</span>، <span class="ltr" dir="ltr">281.67</span>، <span class="ltr" dir="ltr">282.67 GWh</span> (<a href="#exm-ch16-update" class="quarto-xref">مثال&nbsp;<span>16.43</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-81" class="quarto-xref">تمرین&nbsp;<span>16.81</span></a>.</strong> <span class="ltr" dir="ltr">250.2 GWh</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-82" class="quarto-xref">تمرین&nbsp;<span>16.82</span></a>.</strong> <span class="ltr" dir="ltr">1.178</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-83" class="quarto-xref">تمرین&nbsp;<span>16.83</span></a>.</strong> <a href="#exm-ch16-layouts" class="quarto-xref">مثال&nbsp;<span>16.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-84" class="quarto-xref">تمرین&nbsp;<span>16.84</span></a>.</strong> <a href="#exm-ch16-mcshares" class="quarto-xref">مثال&nbsp;<span>16.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-85" class="quarto-xref">تمرین&nbsp;<span>16.85</span></a>.</strong> <span class="ltr" dir="ltr">5.91</span> در برابرِ <span class="ltr" dir="ltr">2.95 GWh</span>؛ <span class="ltr" dir="ltr">1.4</span> برابرِ انحرافِ معیارِ فاصله (<a href="#exm-ch16-modelspread" class="quarto-xref">مثال&nbsp;<span>16.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-86" class="quarto-xref">تمرین&nbsp;<span>16.86</span></a>.</strong> نوامبر و مه؛ <span class="ltr" dir="ltr">288.39 GWh</span> (<a href="#exm-ch16-monthly" class="quarto-xref">مثال&nbsp;<span>16.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-87" class="quarto-xref">تمرین&nbsp;<span>16.87</span></a>.</strong> <span class="ltr" dir="ltr">33</span> از ۲۴۰ (<a href="#exm-ch16-monthly" class="quarto-xref">مثال&nbsp;<span>16.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-88" class="quarto-xref">تمرین&nbsp;<span>16.88</span></a>.</strong> <span class="ltr" dir="ltr">−0.21</span> و <span class="ltr" dir="ltr">15.3</span>؛ اما با صفر سازگار (<a href="#exm-ch16-autocorr" class="quarto-xref">مثال&nbsp;<span>16.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-89" class="quarto-xref">تمرین&nbsp;<span>16.89</span></a>.</strong> <span class="ltr" dir="ltr">292.3 ± 9.4</span> و <span class="ltr" dir="ltr">293.0 ± 11.3 GWh</span> (<a href="#exm-ch16-twoestimates" class="quarto-xref">مثال&nbsp;<span>16.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-90" class="quarto-xref">تمرین&nbsp;<span>16.90</span></a>.</strong> <a href="#tbl-ch16-seven" class="quarto-xref">جدول&nbsp;<span>16.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-91" class="quarto-xref">تمرین&nbsp;<span>16.91</span></a>.</strong> حدودِ <span class="math inline">\(1/\sqrt{20} = 0.22\)</span> (<a href="#exm-ch16-autocorr" class="quarto-xref">مثال&nbsp;<span>16.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-92" class="quarto-xref">تمرین&nbsp;<span>16.92</span></a>.</strong> <span class="ltr" dir="ltr">20.5</span> و <span class="ltr" dir="ltr">0.2 %</span>؛ <span class="ltr" dir="ltr">59.6</span> و <span class="ltr" dir="ltr">9.2 %</span> (<a href="#exm-ch16-yearsbelow" class="quarto-xref">مثال&nbsp;<span>16.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-93" class="quarto-xref">تمرین&nbsp;<span>16.93</span></a>.</strong> <span class="ltr" dir="ltr">57.0</span> و <span class="ltr" dir="ltr">101.6</span> میلیون (<a href="#exm-ch16-twoway" class="quarto-xref">مثال&nbsp;<span>16.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-94" class="quarto-xref">تمرین&nbsp;<span>16.94</span></a>.</strong> <span class="ltr" dir="ltr">73.2</span> در برابرِ <span class="ltr" dir="ltr">79.3</span> میلیون (<a href="#exm-ch16-twoway" class="quarto-xref">مثال&nbsp;<span>16.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-95" class="quarto-xref">تمرین&nbsp;<span>16.95</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1.15</span> و کمتر (<a href="#exm-ch16-twoway" class="quarto-xref">مثال&nbsp;<span>16.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-96" class="quarto-xref">تمرین&nbsp;<span>16.96</span></a>.</strong> <span class="ltr" dir="ltr">15.003</span> در برابرِ <span class="ltr" dir="ltr">15 GWh</span>؛ ناچیز (<a href="#exm-ch16-s1" class="quarto-xref">مثال&nbsp;<span>16.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-97" class="quarto-xref">تمرین&nbsp;<span>16.97</span></a>.</strong> <span class="ltr" dir="ltr">1.79</span> و <span class="ltr" dir="ltr">1.85</span>؛ کمبود بیشتر می‌کاهد (<a href="#exm-ch16-sensitivity" class="quarto-xref">مثال&nbsp;<span>16.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-98" class="quarto-xref">تمرین&nbsp;<span>16.98</span></a>.</strong> معیار: احتمالِ هم‌زمانیِ دو سالِ بد، <a href="#eq-ch16-corr" class="quarto-xref">معادلهٔ&nbsp;<span>16.4</span></a>، <a href="#exm-ch16-hybridp90" class="quarto-xref">مثال&nbsp;<span>16.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-99" class="quarto-xref">تمرین&nbsp;<span>16.99</span></a>.</strong> معیار: گرد کردن، عدمِ قطعیتِ انحرافِ معیار (<a href="#exm-ch16-precision" class="quarto-xref">مثال&nbsp;<span>16.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-100" class="quarto-xref">تمرین&nbsp;<span>16.100</span></a>.</strong> معیار: <a href="#eq-ch16-nyear" class="quarto-xref">معادلهٔ&nbsp;<span>16.8</span></a>؛ <span class="ltr" dir="ltr">P90</span> زیادی پایین.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-101" class="quarto-xref">تمرین&nbsp;<span>16.101</span></a>.</strong> معیار: یک سال از ده، هزینهٔ انتظاری و دم، چه کسی می‌پردازد (<a href="#exm-ch16-guarantee" class="quarto-xref">مثال&nbsp;<span>16.41</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-102" class="quarto-xref">تمرین&nbsp;<span>16.102</span></a>.</strong> معیار: نوفه در برابرِ اطمینان به ورودی‌ها (<a href="#exm-ch16-confidence" class="quarto-xref">مثال&nbsp;<span>16.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-103" class="quarto-xref">تمرین&nbsp;<span>16.103</span></a>.</strong> معیار: <a href="#exm-ch16-forecast" class="quarto-xref">مثال&nbsp;<span>16.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-104" class="quarto-xref">تمرین&nbsp;<span>16.104</span></a>.</strong> معیار: هم‌بستگیِ مثبت، حساسیت با <span class="math inline">\(r = 0.5\)</span> (<a href="#exm-ch16-correlation" class="quarto-xref">مثال&nbsp;<span>16.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-105" class="quarto-xref">تمرین&nbsp;<span>16.105</span></a>.</strong> معیار: <span class="ltr" dir="ltr">+0.91 GWh</span>، <span class="ltr" dir="ltr">405 k u</span> برای هر گیگاوات‌ساعت، هزینه و تأخیر (<a href="#exm-ch16-value" class="quarto-xref">مثال&nbsp;<span>16.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-106" class="quarto-xref">تمرین&nbsp;<span>16.106</span></a>.</strong> معیار: سهمِ <span class="ltr" dir="ltr">6.4 %</span> حذف، <span class="ltr" dir="ltr">P90</span> خوش‌بینانه؛ منحنیِ تضمین‌شده (<span class="ltr" dir="ltr">U-064</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-107" class="quarto-xref">تمرین&nbsp;<span>16.107</span></a>.</strong> معیار: دوباره‌شماریِ تغییرِ سال به سال (<a href="#exm-ch16-scenarios" class="quarto-xref">مثال&nbsp;<span>16.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-108" class="quarto-xref">تمرین&nbsp;<span>16.108</span></a>.</strong> معیار: درونِ بازه؛ تفکیکِ علت (<a href="15-energy-yield-losses.html#sec-ch15-d-firstyear" class="quarto-xref"><span>بخش 15.5.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-109" class="quarto-xref">تمرین&nbsp;<span>16.109</span></a>.</strong> معیار: <span class="ltr" dir="ltr">P99</span>ِ خوش‌بینانه (<a href="#exm-ch16-shapes" class="quarto-xref">مثال&nbsp;<span>16.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-110" class="quarto-xref">تمرین&nbsp;<span>16.110</span></a>.</strong> معیار: مونت‌کارلو از مدلِ کامل (<a href="#sec-ch16-b-nonlinear" class="quarto-xref"><span>بخش 16.3.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-111" class="quarto-xref">تمرین&nbsp;<span>16.111</span></a>.</strong> معیار: <a href="#exm-ch16-portfolio" class="quarto-xref">مثال&nbsp;<span>16.42</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-112" class="quarto-xref">تمرین&nbsp;<span>16.112</span></a>.</strong> معیار: محدودیت‌ها، حساسیت (<a href="#sec-ch16-c-communication" class="quarto-xref"><span>بخش 16.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-113" class="quarto-xref">تمرین&nbsp;<span>16.113</span></a>.</strong> معیار: <a href="#exm-ch16-mcp" class="quarto-xref">مثال&nbsp;<span>16.8</span></a>، <a href="#exm-ch16-value" class="quarto-xref">مثال&nbsp;<span>16.39</span></a>، تأخیر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-114" class="quarto-xref">تمرین&nbsp;<span>16.114</span></a>.</strong> معیار: همگنیِ شاهد، <span class="ltr" dir="ltr">P50</span> یا جزء یا سناریو (<a href="#exm-ch16-trend" class="quarto-xref">مثال&nbsp;<span>16.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-115" class="quarto-xref">تمرین&nbsp;<span>16.115</span></a>.</strong> معیار: یک درصد خوش‌بینانه (<a href="#exm-ch16-availability" class="quarto-xref">مثال&nbsp;<span>16.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-116" class="quarto-xref">تمرین&nbsp;<span>16.116</span></a>.</strong> معیار: تصحیح با مرجع، <a href="#eq-ch16-update" class="quarto-xref">معادلهٔ&nbsp;<span>16.12</span></a>، دادهٔ تمیز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-117" class="quarto-xref">تمرین&nbsp;<span>16.117</span></a>.</strong> معیار: <a href="#exm-ch16-layouts" class="quarto-xref">مثال&nbsp;<span>16.44</span></a>؛ دکلِ یالی؛ بررسیِ پرنده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-118" class="quarto-xref">تمرین&nbsp;<span>16.118</span></a>.</strong> معیار: دمِ دسترس‌پذیری، <span class="ltr" dir="ltr">P99</span> (<a href="#sec-ch16-a-availability" class="quarto-xref"><span>بخش 16.2.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-119" class="quarto-xref">تمرین&nbsp;<span>16.119</span></a>.</strong> معیار: <span class="ltr" dir="ltr">6 %</span> حدودِ شش برابرِ فاصلهٔ عادی؛ جزءهای مدل کوچک‌اند؛ پل (<a href="#exm-ch16-modelspread" class="quarto-xref">مثال&nbsp;<span>16.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-120" class="quarto-xref">تمرین&nbsp;<span>16.120</span></a>.</strong> معیار: دادهٔ ماهانه، فصلی بودن (<a href="#exm-ch16-monthly" class="quarto-xref">مثال&nbsp;<span>16.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-121" class="quarto-xref">تمرین&nbsp;<span>16.121</span></a>.</strong> معیار: بخشِ مشترک و هر واحد، <a href="#eq-ch16-units" class="quarto-xref">معادلهٔ&nbsp;<span>16.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-122" class="quarto-xref">تمرین&nbsp;<span>16.122</span></a>.</strong> معیار: مرز، سال، سناریو، آماره (<a href="#exm-ch16-seven" class="quarto-xref">مثال&nbsp;<span>16.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-123" class="quarto-xref">تمرین&nbsp;<span>16.123</span></a>.</strong> معیار: هم‌بستگیِ خطا، سودِ اندک (<a href="#exm-ch16-twoestimates" class="quarto-xref">مثال&nbsp;<span>16.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-124" class="quarto-xref">تمرین&nbsp;<span>16.124</span></a>.</strong> معیار: بیست مقدار، سازگار با صفر، احتیاط (<a href="#exm-ch16-autocorr" class="quarto-xref">مثال&nbsp;<span>16.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-125" class="quarto-xref">تمرین&nbsp;<span>16.125</span></a>.</strong> معیار: سالِ اول بالاتر؛ سریِ سالانه (<a href="#tbl-ch16-seven" class="quarto-xref">جدول&nbsp;<span>16.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-126" class="quarto-xref">تمرین&nbsp;<span>16.126</span></a>.</strong> معیار: خطای مشترک، دمِ شش سال یا بیشتر (<a href="#exm-ch16-yearsbelow" class="quarto-xref">مثال&nbsp;<span>16.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-127" class="quarto-xref">تمرین&nbsp;<span>16.127</span></a>.</strong> معیار: <a href="#exm-ch16-twoway" class="quarto-xref">مثال&nbsp;<span>16.46</span></a>، اولویتِ ورودی‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-128" class="quarto-xref">تمرین&nbsp;<span>16.128</span></a>.</strong> معیار: انرژی نه، ارزش آری (<a href="#exm-ch16-s1" class="quarto-xref">مثال&nbsp;<span>16.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-129" class="quarto-xref">تمرین&nbsp;<span>16.129</span></a>.</strong> معیار: <span class="ltr" dir="ltr">1.60</span> به‌جای <span class="ltr" dir="ltr">1.82</span>، بودجهٔ بادیِ کوچک‌تر (<a href="#exm-ch16-sensitivity" class="quarto-xref">مثال&nbsp;<span>16.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-130" class="quarto-xref">تمرین&nbsp;<span>16.130</span></a>.</strong> معیار: جزء، گروه، فناوری، انحرافِ معیار، شکل، شاهد، منبع، هم‌بستگی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-131" class="quarto-xref">تمرین&nbsp;<span>16.131</span></a>.</strong> معیار: جمعِ خطی، <span class="math inline">\(r = 0\)</span>، ماتریسِ متقارن.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-132" class="quarto-xref">تمرین&nbsp;<span>16.132</span></a>.</strong> معیار: <a href="#sec-ch16-b-montecarlo" class="quarto-xref"><span>بخش 16.3.5</span></a>، <a href="#eq-ch16-mcerr" class="quarto-xref">معادلهٔ&nbsp;<span>16.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-133" class="quarto-xref">تمرین&nbsp;<span>16.133</span></a>.</strong> معیار: سالِ بد، قطعی، دسترس‌پذیری، قیمت، بی دوباره‌شماری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-134" class="quarto-xref">تمرین&nbsp;<span>16.134</span></a>.</strong> معیار: مقدارها، افق، قرارداد، سهم‌ها، محدودیت‌ها، نسخه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-135" class="quarto-xref">تمرین&nbsp;<span>16.135</span></a>.</strong> معیار: سهم، اثرِ نصف کردن، ارزشِ پولی، تأخیر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-136" class="quarto-xref">تمرین&nbsp;<span>16.136</span></a>.</strong> معیار: حالت‌های انرژی، افق، سریِ سالانه، تخریب، حالت‌های جدا (فصل‌های ۲۰ و ۲۱).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-137" class="quarto-xref">تمرین&nbsp;<span>16.137</span></a>.</strong> معیار: مرجع‌های مشترک، مقایسه با نیروگاه‌های در حالِ کار، حساسیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-138" class="quarto-xref">تمرین&nbsp;<span>16.138</span></a>.</strong> معیار: شاهدِ هر سطر، دوباره‌شماری، شکل، هم‌بستگی، نسخه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-139" class="quarto-xref">تمرین&nbsp;<span>16.139</span></a>.</strong> معیار: بازه، صدکِ هر سال، به‌روزرسانیِ بودجه (فصل‌های ۵۰ و ۵۲).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-140" class="quarto-xref">تمرین&nbsp;<span>16.140</span></a>.</strong> معیار: پسماندها، ماه‌های هم‌بسته، اعتبارسنجیِ متقابل، مرجع‌های چندگانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-141" class="quarto-xref">تمرین&nbsp;<span>16.141</span></a>.</strong> معیار: تخریبِ هم‌بسته، دسترس‌پذیری با سن، افقِ وام.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-142" class="quarto-xref">تمرین&nbsp;<span>16.142</span></a>.</strong> معیار: دادهٔ تمیز، تصحیح با مرجع، <a href="#eq-ch16-update" class="quarto-xref">معادلهٔ&nbsp;<span>16.12</span></a>، بودجهٔ تازه (فصلِ ۵۲).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-143" class="quarto-xref">تمرین&nbsp;<span>16.143</span></a>.</strong> معیار: مرز، سال، سناریو، آماره، نسخهٔ مدل، تاریخ.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-144" class="quarto-xref">تمرین&nbsp;<span>16.144</span></a>.</strong> معیار: دادهٔ دیگر، مدلِ دیگر، تیمِ دیگر، پل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-145" class="quarto-xref">تمرین&nbsp;<span>16.145</span></a>.</strong> معیار: محورها، نقطهٔ میانی، حالتِ تعیین‌کننده در هر خانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-146" class="quarto-xref">تمرین&nbsp;<span>16.146</span></a>.</strong> معیار: <a href="#exm-ch16-statement" class="quarto-xref">مثال&nbsp;<span>16.36</span></a>؛ مدل، بودجه، وارسی؛ چهار پرسش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-147" class="quarto-xref">تمرین&nbsp;<span>16.147</span></a>.</strong> معیار: یک سال از ده، ریسک‌های غیرانرژی (<a href="#sec-ch16-e-downside" class="quarto-xref"><span>بخش 16.6.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-148" class="quarto-xref">تمرین&nbsp;<span>16.148</span></a>.</strong> معیار: <a href="#exm-ch16-windhybrid" class="quarto-xref">مثال&nbsp;<span>16.49</span></a>، <a href="#exm-ch16-hybridp90" class="quarto-xref">مثال&nbsp;<span>16.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-149" class="quarto-xref">تمرین&nbsp;<span>16.149</span></a>.</strong> معیار: نود درصدِ واریانس؛ شاهدِ جزءهای کوچک هنوز لازم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-150" class="quarto-xref">تمرین&nbsp;<span>16.150</span></a>.</strong> معیار: <span class="ltr" dir="ltr">D-020</span>، حساسیت، حالت‌های جدا؛ <a href="#exm-ch16-budget" class="quarto-xref">مثال&nbsp;<span>16.32</span></a>، <a href="#exm-ch16-mc" class="quarto-xref">مثال&nbsp;<span>16.33</span></a>، <a href="#exm-ch16-cases" class="quarto-xref">مثال&nbsp;<span>16.37</span></a>؛ <span class="ltr" dir="ltr">U-061</span> تا <span class="ltr" dir="ltr">U-064</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-151" class="quarto-xref">تمرین&nbsp;<span>16.151</span></a>.</strong> معیار: جمعِ <span class="ltr" dir="ltr">P90</span>ها، دقتِ دروغین، دوباره‌شماری، افقِ نادرست، پیش‌بینی به‌جای تولید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-152" class="quarto-xref">تمرین&nbsp;<span>16.152</span></a>.</strong> معیار: <a href="#exm-ch16-layouts" class="quarto-xref">مثال&nbsp;<span>16.44</span></a>، <a href="#exm-ch16-value" class="quarto-xref">مثال&nbsp;<span>16.39</span></a>، <a href="#exm-ch16-mcp" class="quarto-xref">مثال&nbsp;<span>16.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch16-153" class="quarto-xref">تمرین&nbsp;<span>16.153</span></a>.</strong> معیار: <a href="#exm-ch16-yearsbelow" class="quarto-xref">مثال&nbsp;<span>16.45</span></a>، <a href="#exm-ch16-horizon" class="quarto-xref">مثال&nbsp;<span>16.24</span></a>، <a href="#exm-ch16-update" class="quarto-xref">مثال&nbsp;<span>16.43</span></a>.</p>
</div>
<section id="sec-ch16-examples-out" class="level3" data-number="16.15.1">
<h3 data-number="16.15.1" class="anchored" data-anchor-id="sec-ch16-examples-out"><span class="header-section-number">16.15.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01: P90 of 200 GWh at 6 %: 184.62 GWh
P02: P99 of 200 GWh at 6 %: 172.08 GWh
P03: P75 of 200 GWh at 6 %: 191.91 GWh
P04: RSS of 2, 3 and 6 %: 7.0 %
P05: sum of 2, 3 and 6 % fully correlated: 11 %
P06: r 0.3 for 5 and 5 %: 8.06 %
P07: r -0.3 for 5 and 5 %: 5.92 %
P08: speed 3 % x 1.82: 5.46 % of energy
P09: n-year, long-term 4 %, year 5 %, 4 years: 4.72 %
P10: the same for 25 years: 4.12 %
P11: shares of 1, 2 and 2: 0.11, 0.44, 0.44
P12: P90 wind 175 and PV 102 summed: 277 GWh (not the hybrid P90)
P13: annuity 8 %, 12 years: 7.5361
P14: debt for 8,000 k u at 1.25, 6 %, 15 y: 62,158 k u
P15: CFADS of 280 GWh at 50 u/MWh less 4,000 k u: 10,000 k u
P16: below the P90 twice or more in 10 years: 0.264
P17: probability of at least one year below the P90 in 15: 0.794
P18: MC noise, sigma 15, 1,000 draws: about 0.81 GWh
P19: draws for 0.1 GWh: about 65,792
P20: uniform sigma for half-width 2 %: 1.15 %
P21: triangular sigma for half-width 3 %: 1.22 %
P22: P90 / P50 at 5.1 %: 0.9346
P23: wind 2.26 % and 3.44 %: 4.12 %
P24: debt per GWh of P90 at 50 u/MWh, ratio 1.20: 405 k u
P25: expected shortfall cost 0.71 GWh x 100 u/MWh: 71 k u a year
P26: MCP, 12 months at r 0.80: 1.90 %; 24 months at r 0.90: 1.18 %
P27: trend -0.05 %/yr over 17.5 years: speed -0.88 %, energy -1.59 %
P28: degradation rate sd 0.2 %/yr, year 20: 4.36 GWh
P29: no major failure among 12 turbines at 4 %: 0.613
P30: long-term part after 3 years: 4.89 GWh
P31: W1 P99 one year: 333.5 - 2.3263 x 35.8 = 250.2 GWh
P32: debt W1 with a ridge mast over W2b: 1.178
P33: major-failure downtime: 28.8 turbine-days = 0.66 % of time
P34: P90 one year with sigma 12 GWh and P50 295: 279.6 GWh
P35: debt per GWh of P90 at ratio 1.25: 388 k u
P36: S1 round-trip loss 1.76 GWh; efficiency 86 +/- 2 %: sigma 0.29 GWh
P37: S1 value 375 k u, spread +/- 20 %: +/- 75 k u (0.52 % of 14,417 k u)</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01: z for P90, P95, P99: 1.2816, 1.6449, 2.3263
E02: P90 of 300 GWh at 5 %: 280.78 GWh
E03: independent 3 % and 4 %: 5.0 %; fully correlated 7 %
E04: r 0.5: sqrt(9 + 16 + 2 x 0.5 x 12) = 6.08 %
E05: speed 2.6 % x sensitivity 1.82 = 4.73 % of energy
E06: long-term 3 %, year-to-year 4 %: one year 5.0 %, ten years 3.26 %
E07: shares of 3 and 4: 0.36 and 0.64
E08: MC noise of a P90 with 10,000 draws, sigma 15 GWh: about 0.26 GWh
E09: annuity factor 6 %, 15 years: 9.7122
E10: CFADS 9,796 k u at ratio 1.20: debt 79,284 k u
E11: lognormal P90 at 10 %: 88.50 against normal 87.18
E12: uniform half-width for sigma 5 %: 8.66 %</code></pre>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/15-energy-yield-losses.html" class="pagination-link" aria-label="مدل‌سازیِ تولیدِ انرژی و تلفات">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/17-load-grid-requirements.html" class="pagination-link" aria-label="بار، شبکه و الزاماتِ پروژه">
        <span class="nav-page-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>