<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>17&nbsp; بار، شبکه و الزاماتِ پروژه – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/18-hybrid-architecture.html" rel="next">
<link href="../chapters/16-uncertainty-yield.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</a></li><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch17-map" id="toc-sec-ch17-map" class="nav-link active" data-scroll-target="#sec-ch17-map"><span class="header-section-number">17.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch17-a" id="toc-sec-ch17-a" class="nav-link" data-scroll-target="#sec-ch17-a"><span class="header-section-number">17.2</span> الف. تقاضا و کاربردها</a>
  <ul class="collapse">
  <li><a href="#sec-ch17-a-why" id="toc-sec-ch17-a-why" class="nav-link" data-scroll-target="#sec-ch17-a-why"><span class="header-section-number">17.2.1</span> چرا بارِ دیگران برای نیروگاهِ صادراتی مهم است</a></li>
  <li><a href="#sec-ch17-a-interval" id="toc-sec-ch17-a-interval" class="nav-link" data-scroll-target="#sec-ch17-a-interval"><span class="header-section-number">17.2.2</span> دادهٔ بازه‌ای</a></li>
  <li><a href="#sec-ch17-a-metrics" id="toc-sec-ch17-a-metrics" class="nav-link" data-scroll-target="#sec-ch17-a-metrics"><span class="header-section-number">17.2.3</span> سنجه‌های بار</a></li>
  <li><a href="#sec-ch17-a-shape" id="toc-sec-ch17-a-shape" class="nav-link" data-scroll-target="#sec-ch17-a-shape"><span class="header-section-number">17.2.4</span> شکلِ بار: فصل، روز، هفته</a></li>
  <li><a href="#sec-ch17-a-growth" id="toc-sec-ch17-a-growth" class="nav-link" data-scroll-target="#sec-ch17-a-growth"><span class="header-section-number">17.2.5</span> جزءها، هم‌زمانی و رشد</a></li>
  <li><a href="#sec-ch17-a-classes" id="toc-sec-ch17-a-classes" class="nav-link" data-scroll-target="#sec-ch17-a-classes"><span class="header-section-number">17.2.6</span> بارهای نیروگاه: حیاتی، کنترل‌پذیر، قطع‌شدنی</a></li>
  <li><a href="#sec-ch17-a-resilience" id="toc-sec-ch17-a-resilience" class="nav-link" data-scroll-target="#sec-ch17-a-resilience"><span class="header-section-number">17.2.7</span> تاب‌آوری و جزیره</a></li>
  <li><a href="#sec-ch17-a-synthetic" id="toc-sec-ch17-a-synthetic" class="nav-link" data-scroll-target="#sec-ch17-a-synthetic"><span class="header-section-number">17.2.8</span> بارِ ساختگیِ این فصل چگونه ساخته شد</a></li>
  <li><a href="#sec-ch17-a-qc" id="toc-sec-ch17-a-qc" class="nav-link" data-scroll-target="#sec-ch17-a-qc"><span class="header-section-number">17.2.9</span> دادهٔ بارِ معیوب و وارسی‌هایش</a></li>
  <li><a href="#sec-ch17-a-selfsupply" id="toc-sec-ch17-a-selfsupply" class="nav-link" data-scroll-target="#sec-ch17-a-selfsupply"><span class="header-section-number">17.2.10</span> نسخهٔ خودمصرفیِ صنعتی</a></li>
  <li><a href="#sec-ch17-a-ownuse" id="toc-sec-ch17-a-ownuse" class="nav-link" data-scroll-target="#sec-ch17-a-ownuse"><span class="header-section-number">17.2.11</span> مصرفِ خودِ نیروگاه: از تولیدِ خود یا از شبکه</a></li>
  <li><a href="#sec-ch17-a-model" id="toc-sec-ch17-a-model" class="nav-link" data-scroll-target="#sec-ch17-a-model"><span class="header-section-number">17.2.12</span> مدلِ بار: دما و تقویم</a></li>
  </ul></li>
  <li><a href="#sec-ch17-b" id="toc-sec-ch17-b" class="nav-link" data-scroll-target="#sec-ch17-b"><span class="header-section-number">17.3</span> ب. شبکه و زمینهٔ اتصال</a>
  <ul class="collapse">
  <li><a href="#sec-ch17-b-poc" id="toc-sec-ch17-b-poc" class="nav-link" data-scroll-target="#sec-ch17-b-poc"><span class="header-section-number">17.3.1</span> نقطهٔ اتصال و سطحِ ولتاژ</a></li>
  <li><a href="#sec-ch17-b-netflow" id="toc-sec-ch17-b-netflow" class="nav-link" data-scroll-target="#sec-ch17-b-netflow"><span class="header-section-number">17.3.2</span> جریانِ خالص در گرهٔ شبکه</a></li>
  <li><a href="#sec-ch17-b-capacity" id="toc-sec-ch17-b-capacity" class="nav-link" data-scroll-target="#sec-ch17-b-capacity"><span class="header-section-number">17.3.3</span> وارسی‌های کران‌دار: حرارتی، ولتاژ، قدرتِ اتصالِ کوتاه</a></li>
  <li><a href="#sec-ch17-b-data" id="toc-sec-ch17-b-data" class="nav-link" data-scroll-target="#sec-ch17-b-data"><span class="header-section-number">17.3.4</span> درخواستِ داده از اپراتورِ شبکه</a></li>
  <li><a href="#sec-ch17-b-roles" id="toc-sec-ch17-b-roles" class="nav-link" data-scroll-target="#sec-ch17-b-roles"><span class="header-section-number">17.3.5</span> نقش‌ها و قیدهای سامانه</a></li>
  <li><a href="#sec-ch17-b-mva" id="toc-sec-ch17-b-mva" class="nav-link" data-scroll-target="#sec-ch17-b-mva"><span class="header-section-number">17.3.6</span> بار در مگاولت‌آمپر: ترانسفورماتورهای پستِ شبکه</a></li>
  <li><a href="#sec-ch17-b-hosting" id="toc-sec-ch17-b-hosting" class="nav-link" data-scroll-target="#sec-ch17-b-hosting"><span class="header-section-number">17.3.7</span> ظرفیتِ پذیرشِ گره</a></li>
  <li><a href="#sec-ch17-b-security" id="toc-sec-ch17-b-security" class="nav-link" data-scroll-target="#sec-ch17-b-security"><span class="header-section-number">17.3.8</span> امنیتِ انرژیِ محلی</a></li>
  <li><a href="#sec-ch17-b-dynamic" id="toc-sec-ch17-b-dynamic" class="nav-link" data-scroll-target="#sec-ch17-b-dynamic"><span class="header-section-number">17.3.9</span> حدِ صادراتِ ثابت یا پویا</a></li>
  <li><a href="#sec-ch17-b-confidential" id="toc-sec-ch17-b-confidential" class="nav-link" data-scroll-target="#sec-ch17-b-confidential"><span class="header-section-number">17.3.10</span> محرمانگی و ردهٔ داده در تبادل با اپراتور</a></li>
  </ul></li>
  <li><a href="#sec-ch17-c" id="toc-sec-ch17-c" class="nav-link" data-scroll-target="#sec-ch17-c"><span class="header-section-number">17.4</span> پ. مهندسیِ الزامات</a>
  <ul class="collapse">
  <li><a href="#sec-ch17-c-stakeholders" id="toc-sec-ch17-c-stakeholders" class="nav-link" data-scroll-target="#sec-ch17-c-stakeholders"><span class="header-section-number">17.4.1</span> از ذی‌نفع تا نیاز</a></li>
  <li><a href="#sec-ch17-c-measurable" id="toc-sec-ch17-c-measurable" class="nav-link" data-scroll-target="#sec-ch17-c-measurable"><span class="header-section-number">17.4.2</span> الزامِ سنجش‌پذیر</a></li>
  <li><a href="#sec-ch17-c-priorities" id="toc-sec-ch17-c-priorities" class="nav-link" data-scroll-target="#sec-ch17-c-priorities"><span class="header-section-number">17.4.3</span> اولویت و تعارض</a></li>
  <li><a href="#sec-ch17-c-assumptions" id="toc-sec-ch17-c-assumptions" class="nav-link" data-scroll-target="#sec-ch17-c-assumptions"><span class="header-section-number">17.4.4</span> وضعیت: تأییدشده، فرضی، باز</a></li>
  <li><a href="#sec-ch17-c-acceptance" id="toc-sec-ch17-c-acceptance" class="nav-link" data-scroll-target="#sec-ch17-c-acceptance"><span class="header-section-number">17.4.5</span> معیارِ پذیرش و روشِ راستی‌آزمایی</a></li>
  <li><a href="#sec-ch17-c-traceability" id="toc-sec-ch17-c-traceability" class="nav-link" data-scroll-target="#sec-ch17-c-traceability"><span class="header-section-number">17.4.6</span> ردیابی</a></li>
  <li><a href="#sec-ch17-c-change" id="toc-sec-ch17-c-change" class="nav-link" data-scroll-target="#sec-ch17-c-change"><span class="header-section-number">17.4.7</span> کنترلِ تغییر</a></li>
  <li><a href="#sec-ch17-c-phases" id="toc-sec-ch17-c-phases" class="nav-link" data-scroll-target="#sec-ch17-c-phases"><span class="header-section-number">17.4.8</span> ماتریسِ راستی‌آزمایی بر حسبِ مرحله</a></li>
  <li><a href="#sec-ch17-c-types" id="toc-sec-ch17-c-types" class="nav-link" data-scroll-target="#sec-ch17-c-types"><span class="header-section-number">17.4.9</span> گونه‌های الزام و رکوردِ آن</a></li>
  <li><a href="#sec-ch17-c-antiisland" id="toc-sec-ch17-c-antiisland" class="nav-link" data-scroll-target="#sec-ch17-c-antiisland"><span class="header-section-number">17.4.10</span> الزامِ ضدجزیره</a></li>
  </ul></li>
  <li><a href="#sec-ch17-d" id="toc-sec-ch17-d" class="nav-link" data-scroll-target="#sec-ch17-d"><span class="header-section-number">17.5</span> ت. آزمایشگاهِ الزامات</a>
  <ul class="collapse">
  <li><a href="#sec-ch17-d-worked" id="toc-sec-ch17-d-worked" class="nav-link" data-scroll-target="#sec-ch17-d-worked"><span class="header-section-number">17.5.1</span> مثالِ کارشده: از دادهٔ ساعتی تا فهرستِ درخواست</a></li>
  <li><a href="#sec-ch17-d-request" id="toc-sec-ch17-d-request" class="nav-link" data-scroll-target="#sec-ch17-d-request"><span class="header-section-number">17.5.2</span> فهرستِ درخواستِ اطلاعاتِ شبکه</a></li>
  <li><a href="#sec-ch17-d-register" id="toc-sec-ch17-d-register" class="nav-link" data-scroll-target="#sec-ch17-d-register"><span class="header-section-number">17.5.3</span> دفترِ الزامات</a></li>
  <li><a href="#sec-ch17-d-factory" id="toc-sec-ch17-d-factory" class="nav-link" data-scroll-target="#sec-ch17-d-factory"><span class="header-section-number">17.5.4</span> همان مثال برای مشتریِ صنعتی</a></li>
  </ul></li>
  <li><a href="#sec-ch17-e" id="toc-sec-ch17-e" class="nav-link" data-scroll-target="#sec-ch17-e"><span class="header-section-number">17.6</span> ث. مرزِ اتصال و مسئولیت</a>
  <ul class="collapse">
  <li><a href="#sec-ch17-e-boundary" id="toc-sec-ch17-e-boundary" class="nav-link" data-scroll-target="#sec-ch17-e-boundary"><span class="header-section-number">17.6.1</span> مرزِ فیزیکی و قراردادی</a></li>
  <li><a href="#sec-ch17-e-matrix" id="toc-sec-ch17-e-matrix" class="nav-link" data-scroll-target="#sec-ch17-e-matrix"><span class="header-section-number">17.6.2</span> ماتریسِ مسئولیت</a></li>
  <li><a href="#sec-ch17-e-meter" id="toc-sec-ch17-e-meter" class="nav-link" data-scroll-target="#sec-ch17-e-meter"><span class="header-section-number">17.6.3</span> جای کنتور و تلفِ خط</a></li>
  <li><a href="#sec-ch17-e-cost" id="toc-sec-ch17-e-cost" class="nav-link" data-scroll-target="#sec-ch17-e-cost"><span class="header-section-number">17.6.4</span> هزینهٔ اتصال: سه الگو</a></li>
  <li><a href="#sec-ch17-e-operating" id="toc-sec-ch17-e-operating" class="nav-link" data-scroll-target="#sec-ch17-e-operating"><span class="header-section-number">17.6.5</span> آزمون‌ها و رابط‌های بهره‌برداری</a></li>
  <li><a href="#sec-ch17-e-process" id="toc-sec-ch17-e-process" class="nav-link" data-scroll-target="#sec-ch17-e-process"><span class="header-section-number">17.6.6</span> فرایندِ اتصال و سندهایش</a></li>
  <li><a href="#sec-ch17-e-registers" id="toc-sec-ch17-e-registers" class="nav-link" data-scroll-target="#sec-ch17-e-registers"><span class="header-section-number">17.6.7</span> دفترِ ذی‌نفعان و قالبِ درخواست</a></li>
  </ul></li>
  <li><a href="#sec-ch17-plantp" id="toc-sec-ch17-plantp" class="nav-link" data-scroll-target="#sec-ch17-plantp"><span class="header-section-number">17.7</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch17-design" id="toc-sec-ch17-design" class="nav-link" data-scroll-target="#sec-ch17-design"><span class="header-section-number">17.8</span> گردشِ کارِ الزامات و اتصال</a></li>
  <li><a href="#sec-ch17-lab" id="toc-sec-ch17-lab" class="nav-link" data-scroll-target="#sec-ch17-lab"><span class="header-section-number">17.9</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch17-mfg" id="toc-sec-ch17-mfg" class="nav-link" data-scroll-target="#sec-ch17-mfg"><span class="header-section-number">17.10</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch17-std" id="toc-sec-ch17-std" class="nav-link" data-scroll-target="#sec-ch17-std"><span class="header-section-number">17.11</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch17-deliverable" id="toc-sec-ch17-deliverable" class="nav-link" data-scroll-target="#sec-ch17-deliverable"><span class="header-section-number">17.12</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch17-summary" id="toc-sec-ch17-summary" class="nav-link" data-scroll-target="#sec-ch17-summary"><span class="header-section-number">17.13</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch17-vocab" id="toc-sec-ch17-vocab" class="nav-link" data-scroll-target="#sec-ch17-vocab"><span class="header-section-number">17.13.1</span> واژگانِ فصلِ ۱۷</a></li>
  </ul></li>
  <li><a href="#sec-ch17-assess" id="toc-sec-ch17-assess" class="nav-link" data-scroll-target="#sec-ch17-assess"><span class="header-section-number">17.14</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">17.14.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">17.14.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">17.14.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">17.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">17.14.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch17-solutions" id="toc-sec-ch17-solutions" class="nav-link" data-scroll-target="#sec-ch17-solutions"><span class="header-section-number">17.15</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch17-examples-out" id="toc-sec-ch17-examples-out" class="nav-link" data-scroll-target="#sec-ch17-examples-out"><span class="header-section-number">17.15.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</a></li><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch17" class="quarto-section-identifier"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch17-map" class="level2" data-number="17.1">
<h2 data-number="17.1" class="anchored" data-anchor-id="sec-ch17-map"><span class="header-section-number">17.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>نیم‌رخِ بار را از دادهٔ بازه‌ای تحلیل کند: انرژی، پیک، کمینه، ضریبِ بار، منحنیِ تداوم، فصل و روز، هم‌زمانی، رشد، و بارهای حیاتی، کنترل‌پذیر و قطع‌شدنی.</li>
<li>نقطهٔ اتصال، سطحِ ولتاژ، حدِ صادرات، دادهٔ شبکهٔ در دسترس، تاب‌آوری و هدف‌های امنیتِ انرژی را توضیح دهد و جریانِ خالص و وارسی‌های کران‌دارِ اتصال را بسازد.</li>
<li>مرزِ فیزیکی و قراردادیِ اتصال را تعریف کند: سامانهٔ جمع‌آوری، پستِ صادرات، مسیرِ خط یا کابل، نقطهٔ اتصال، کارهای شرکتِ برق و دیگران، مالکیت، دسترسی، و مسئولیتِ طراحی، مجوز، هزینه، پذیرش و بهره‌برداری.</li>
<li>نیازهای ذی‌نفعان را به الزاماتِ سنجش‌پذیر با معیارِ پذیرش، اولویت، وضعیت، ردیابی و کنترلِ تغییر تبدیل کند و فهرستِ درخواستِ اطلاعاتِ شبکه بنویسد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> برقِ متناوب، توانِ ظاهری و ضریبِ بارِ فصلِ ۷ (<a href="07-ac-three-phase.html" class="quarto-xref"><span>فصل 7</span></a>)، ردیابیِ فصلِ ۵ (<a href="05-computing-and-data.html" class="quarto-xref"><span>فصل 5</span></a>)، مرزهای مدلِ فصلِ ۱۵ (<a href="15-energy-yield-losses.html#sec-ch15-a-boundary" class="quarto-xref"><span>بخش 15.2.3</span></a>)، و نقش‌های فصلِ ۱ (<a href="01-book-and-project.html" class="quarto-xref"><span>فصل 1</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>انرژیِ <span class="ltr" dir="ltr">20 MW</span> در ده ساعت چیست؟</li>
<li>ضریبِ بار را تعریف کنید.</li>
<li>توانِ ظاهریِ <span class="ltr" dir="ltr">100 MW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> چیست؟</li>
<li>«نیروگاه باید قابل‌اعتماد باشد» چه ایرادی دارد؟</li>
<li>نقطهٔ اتصال کجاست؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="ltr" dir="ltr">200 MWh</span>؛ (۲) میانگین بر پیک؛ (۳) <span class="ltr" dir="ltr">105.3 MVA</span>؛ (۴) سنجه و عدد ندارد؛ (۵) جایی که انرژی تحویل و اندازه‌گیری می‌شود و مسئولیت عوض می‌شود (فصلِ ۱). اگر دو پرسش یا بیشتر را نتوانستید، <a href="07-ac-three-phase.html" class="quarto-xref"><span>فصل 7</span></a> و <a href="01-book-and-project.html" class="quarto-xref"><span>فصل 1</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> بخشِ سوم گفت نیروگاه <strong>چقدر</strong> انرژی می‌دهد و با چه اطمینانی. بخشِ چهارم می‌پرسد نیروگاه <strong>چگونه</strong> ساخته شود تا این انرژی را به شبکه برساند و بفروشد. این فصل نقطهٔ شروع است: <strong>چه کسی چه می‌خواهد</strong> (الزامات)، <strong>شبکه چه می‌پذیرد</strong> (اتصال) و <strong>مرز کجاست</strong> (مسئولیت). تحویل‌دادنی: دفترِ الزامات، فهرستِ درخواستِ اطلاعاتِ شبکه و ماتریسِ مسئولیت، با تصمیمِ <span class="ltr" dir="ltr">D-021</span>. فصلِ ۱۸ معماری را روی همین مبنا می‌سازد.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>بارها و دادهٔ شبکه <strong>ساختگی</strong> و <strong>آموزشی</strong>اند (<span class="ltr" dir="ltr">A-284</span>، <span class="ltr" dir="ltr">A-285</span>) و هیچ شبکه یا پستِ واقعی را توصیف نمی‌کنند. وارسی‌ها <strong>غربال</strong>اند، نه مطالعهٔ اتصال؛ مطالعه را اپراتورِ شبکه یا مهندسانِ واجدِ شرایط با دادهٔ رسمی انجام می‌دهند. کدِ شبکه، تقسیمِ هزینهٔ اتصال و تعرفه‌ها <strong>کشوری</strong>اند (فصل‌های ۲۸ و ۵۵ تا ۵۷). این فصل هیچ روشِ کار روی تجهیزاتِ برق‌دار نمی‌دهد.</p>
</div>
</div>
</section>
<section id="sec-ch17-a" class="level2" data-number="17.2">
<h2 data-number="17.2" class="anchored" data-anchor-id="sec-ch17-a"><span class="header-section-number">17.2</span> الف. تقاضا و کاربردها</h2>
<section id="sec-ch17-a-why" class="level3" data-number="17.2.1">
<h3 data-number="17.2.1" class="anchored" data-anchor-id="sec-ch17-a-why"><span class="header-section-number">17.2.1</span> چرا بارِ دیگران برای نیروگاهِ صادراتی مهم است</h3>
<p><strong>ایده.</strong> نیروگاهِ P برق را به شبکه می‌فروشد، نه به یک مصرف‌کنندهٔ خاص (فصلِ ۱). پس چرا بار؟ سه دلیل:</p>
<ol type="1">
<li><strong>بارِ منطقه</strong> تعیین می‌کند انرژیِ نیروگاه کجا می‌رود: اگر بارِ محلی کم باشد، توان از پستِ شبکه <strong>بالا</strong> می‌رود و شبکهٔ پشتِ آن باید ظرفیت داشته باشد؛ اگر زیاد باشد، نیروگاه بارِ محلی را تغذیه می‌کند و تلفِ شبکه کم می‌شود.</li>
<li><strong>بارهای خودِ نیروگاه</strong> (حفاظت، کنترل، سرمایش، پمپ و نظافت) منبعِ تغذیه، پشتیبان و قراردادِ واردات می‌خواهند (<a href="15-energy-yield-losses.html#sec-ch15-c-import" class="quarto-xref"><span>بخش 15.4.10</span></a>).</li>
<li>در مدلِ <strong>خودمصرفیِ صنعتی</strong> (فصلِ ۱) بارِ مشتری خودش مبنای طراحی است.</li>
</ol>
<p>این فصل هر سه را با دادهٔ <strong>ساختگی</strong> (<span class="ltr" dir="ltr">A-284</span>) می‌سازد؛ در پروژهٔ واقعی، بارِ منطقه را اپراتورِ شبکه می‌دهد (<a href="#sec-ch17-b-data" class="quarto-xref"><span>بخش 17.3.4</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه دلیلِ اهمیتِ بار برای نیروگاهِ صادراتی را بنویسید.</li>
<li>بارِ منطقه را چه کسی می‌دهد؟</li>
<li>چرا بارهای خودِ نیروگاه قراردادِ واردات می‌خواهند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-a-interval" class="level3" data-number="17.2.2">
<h3 data-number="17.2.2" class="anchored" data-anchor-id="sec-ch17-a-interval"><span class="header-section-number">17.2.2</span> دادهٔ بازه‌ای</h3>
<p><strong>ایده.</strong> بار با <strong>دادهٔ بازه‌ای</strong> (به انگلیسی <span class="ltr" dir="ltr">interval data</span>) اندازه‌گیری می‌شود: توانِ میانگین در هر بازهٔ ثابت (ربع‌ساعت، ساعت). سه پرسش پیش از هر تحلیل: <strong>بازه</strong> چند است و توان میانگینِ بازه است یا نمونهٔ لحظه‌ای؟ <strong>برچسبِ زمان</strong> آغازِ بازه است یا پایانش، و به وقتِ محلی یا جهانی (<a href="15-energy-yield-losses.html#sec-ch15-a-alignment" class="quarto-xref"><span>بخش 15.2.5</span></a>)؟ <strong>کیفیت</strong> چیست (شکاف، صفرِ دروغین، دوبار شمردن در تغییرِ ساعتِ تابستانی، فصلِ ۵)؟ انرژیِ یک بازه برابرِ توانِ میانگین ضربِ طولِ بازه است:</p>
<p><span id="eq-ch17-energy"><span class="math display">\[
E = \sum_k P_k\, \Delta t
\tag{17.1}\]</span></span></p>
<div id="exm-ch17-interval" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.1 (دو ساعت، دو انرژی)</strong></span> <strong>پرسش.</strong> یک بار هشت ساعت <span class="ltr" dir="ltr">30 MW</span> و شانزده ساعت <span class="ltr" dir="ltr">20 MW</span> است. انرژیِ روزانه چیست؟ اگر دادهٔ ربع‌ساعتی باشد و کسی به اشتباه هر مقدار را در یک ساعت ضرب کند، چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">E01</span>: <span class="math inline">\(30 \times 8 + 20 \times 16 = 560\ \text{MWh}\)</span>. با خطای بازه، هر ساعت چهار بار شمرده می‌شود و انرژی چهار برابر، <span class="ltr" dir="ltr">2,240 MWh</span>.</p>
<p><strong>تفسیر.</strong> خطای بازه از رایج‌ترین خطاهای دادهٔ بار است و با یک وارسیِ ساده پیدا می‌شود: جمعِ سالانه را با صورت‌حسابِ انرژی یا با «میانگین ضربِ ۸۷۶۰» مقایسه کنید. <strong>وارسی:</strong> میانگینِ روزانه <span class="math inline">\(560 / 24 = 23.3\ \text{MW}\)</span>، میانِ <span class="ltr" dir="ltr">20</span> و <span class="ltr" dir="ltr">30</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه پرسشِ پیش از تحلیلِ دادهٔ بازه‌ای را بنویسید.</li>
<li>انرژیِ <span class="ltr" dir="ltr">45 MW</span> برای ده ساعت و <span class="ltr" dir="ltr">25 MW</span> برای چهارده ساعت چیست (<span class="ltr" dir="ltr">P01</span>)؟</li>
<li>چگونه خطای بازه را پیدا می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-a-metrics" class="level3" data-number="17.2.3">
<h3 data-number="17.2.3" class="anchored" data-anchor-id="sec-ch17-a-metrics"><span class="header-section-number">17.2.3</span> سنجه‌های بار</h3>
<p><strong>ایده.</strong> چند عدد بار را خلاصه می‌کنند: <strong>انرژیِ سالانه</strong>، <strong>پیک</strong> (بیشینه) با زمانش، <strong>کمینه</strong>، <strong>میانگین</strong>، و <strong>ضریبِ بار</strong> (میانگین تقسیم بر پیک، فصلِ ۷):</p>
<p><span id="eq-ch17-lf"><span class="math display">\[
\text{LF} = \frac{\bar P}{P_\text{peak}} = \frac{E}{P_\text{peak}\, T}
\tag{17.2}\]</span></span></p>
<p><strong>منحنیِ تداوم</strong> (مقدارها از بزرگ به کوچک) نشان می‌دهد بار چند ساعت بالای هر سطح است. پیک به <strong>بازهٔ میانگین‌گیری</strong> بستگی دارد: پیکِ ربع‌ساعتی از پیکِ ساعتی بزرگ‌تر است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> metrics(p_mw, dt_h: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Energy (MWh), peak and minimum (MW), mean, load factor</span></span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (mean / peak) and the hour of the peak."""</span></span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> np.asarray(p_mw, <span class="bu">float</span>)</span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a>    e <span class="op">=</span> <span class="bu">float</span>(p.<span class="bu">sum</span>() <span class="op">*</span> dt_h)</span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a>    peak <span class="op">=</span> <span class="bu">float</span>(p.<span class="bu">max</span>())</span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"energy"</span>: e, <span class="st">"peak"</span>: peak, <span class="st">"min"</span>: <span class="bu">float</span>(p.<span class="bu">min</span>()),</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>            <span class="st">"mean"</span>: <span class="bu">float</span>(p.mean()), <span class="st">"load_factor"</span>: <span class="bu">float</span>(p.mean()) <span class="op">/</span> peak,</span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a>            <span class="st">"peak_at"</span>: <span class="bu">int</span>(p.argmax())}</span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-11"><a href="#cb1-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-12"><a href="#cb1-12" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> duration_curve(p_mw) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb1-13"><a href="#cb1-13" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Values sorted from the highest to the lowest."""</span></span>
<span id="cb1-14"><a href="#cb1-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.sort(np.asarray(p_mw, <span class="bu">float</span>))[::<span class="op">-</span><span class="dv">1</span>]</span>
<span id="cb1-15"><a href="#cb1-15" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-16"><a href="#cb1-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-17"><a href="#cb1-17" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> peak_by_resolution(p_fine, steps: <span class="bu">int</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb1-18"><a href="#cb1-18" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Peak of the block means of `steps` intervals (e.g. 15-minute</span></span>
<span id="cb1-19"><a href="#cb1-19" aria-hidden="true" tabindex="-1"></a><span class="co">    data averaged to hours with steps = 4)."""</span></span>
<span id="cb1-20"><a href="#cb1-20" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> np.asarray(p_fine, <span class="bu">float</span>)</span>
<span id="cb1-21"><a href="#cb1-21" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(p) <span class="op">//</span> steps <span class="op">*</span> steps</span>
<span id="cb1-22"><a href="#cb1-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(p[:n].reshape(<span class="op">-</span><span class="dv">1</span>, steps).mean(axis<span class="op">=</span><span class="dv">1</span>).<span class="bu">max</span>())</span>
<span id="cb1-23"><a href="#cb1-23" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-24"><a href="#cb1-24" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-25"><a href="#cb1-25" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> diversity(loads) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]:</span>
<span id="cb1-26"><a href="#cb1-26" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Coincidence factor (peak of the sum / sum of the peaks) and its</span></span>
<span id="cb1-27"><a href="#cb1-27" aria-hidden="true" tabindex="-1"></a><span class="co">    inverse, the diversity factor."""</span></span>
<span id="cb1-28"><a href="#cb1-28" aria-hidden="true" tabindex="-1"></a>    loads <span class="op">=</span> [np.asarray(x, <span class="bu">float</span>) <span class="cf">for</span> x <span class="kw">in</span> loads]</span>
<span id="cb1-29"><a href="#cb1-29" aria-hidden="true" tabindex="-1"></a>    cf <span class="op">=</span> <span class="bu">float</span>(np.<span class="bu">sum</span>(loads, axis<span class="op">=</span><span class="dv">0</span>).<span class="bu">max</span>()) <span class="op">/</span> <span class="bu">sum</span>(<span class="bu">float</span>(x.<span class="bu">max</span>()) <span class="cf">for</span> x <span class="kw">in</span> loads)</span>
<span id="cb1-30"><a href="#cb1-30" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> cf, <span class="fl">1.0</span> <span class="op">/</span> cf</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>regional load, hourly, one year (synthetic, A-284):
  energy 245.2 GWh; mean 27.99 MW
  peak 51.83 MW on day 190 (month 7) at 17:00; minimum 16.39 MW
  load factor 0.540
  peak of 15-minute values 53.33 MW; of their hourly means 51.83 MW
  the peak depends on the averaging interval: the request names
  it, and equipment is rated on the shorter one</code></pre>
<div id="fig-ch17-ldc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch17-ldc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch17-ldc.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch17-ldc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;17.1: منحنیِ تداومِ بارِ منطقهٔ پستِ شبکه در یک سال (ساختگی، <span class="ltr" dir="ltr">A-284</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch17-metrics" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.2 (پنجاه‌ودو مگاوات در یک عصرِ ژوئیه)</strong></span> <strong>پرسش.</strong> انرژی، پیک و زمانش، کمینه و ضریبِ بارِ منطقه را بنویسید و پیکِ ربع‌ساعتی را با ساعتی مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch17-ldc" class="quarto-xref">شکل&nbsp;<span>17.1</span></a>: <span class="ltr" dir="ltr">245.2 GWh</span>؛ پیک <span class="ltr" dir="ltr">51.83 MW</span> روزِ ۱۹۰ (ژوئیه) ساعتِ ۱۷؛ کمینه <span class="ltr" dir="ltr">16.39 MW</span>؛ ضریبِ بار <span class="ltr" dir="ltr">0.540</span>؛ پیکِ ربع‌ساعتی <span class="ltr" dir="ltr">53.33 MW</span>، یعنی <span class="ltr" dir="ltr">2.9 %</span> بیشتر (<span class="ltr" dir="ltr">P04</span>).</p>
<p><strong>تفسیر.</strong> ضریبِ بارِ حدودِ نیم یعنی تجهیزاتِ شبکه بیشترِ سال نیمه‌بار کار می‌کنند. کمینه از پیک مهم‌تر است برای نیروگاه: وقتی بارِ محلی <span class="ltr" dir="ltr">16 MW</span> است و نیروگاه <span class="ltr" dir="ltr">100 MW</span> می‌دهد، <span class="ltr" dir="ltr">84 MW</span> بالا می‌رود (<a href="#sec-ch17-b-netflow" class="quarto-xref"><span>بخش 17.3.2</span></a>). در درخواستِ داده، <strong>بازه</strong> و <strong>نوعِ پیک</strong> نوشته می‌شود. <strong>وارسی:</strong> <span class="ltr" dir="ltr">P02</span>: <span class="math inline">\(245{,}178 / (51.83 \times 8760) = 0.540\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ضریبِ بار را تعریف و برای میانگینِ <span class="ltr" dir="ltr">28 MW</span> و پیکِ <span class="ltr" dir="ltr">52 MW</span> حساب کنید (<span class="ltr" dir="ltr">E02</span>).</li>
<li>منحنیِ تداوم چه چیزی را نشان می‌دهد که سریِ زمانی نمی‌دهد؟</li>
<li>چرا کمینهٔ بار برای نیروگاهِ صادراتی مهم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-a-shape" class="level3" data-number="17.2.4">
<h3 data-number="17.2.4" class="anchored" data-anchor-id="sec-ch17-a-shape"><span class="header-section-number">17.2.4</span> شکلِ بار: فصل، روز، هفته</h3>
<p><strong>ایده.</strong> <strong>شکلِ</strong> بار (چگونه در فصل و روز و هفته تغییر می‌کند) به اندازهٔ عددها مهم است: وقتی تولیدِ نیروگاه و بارِ محلی <strong>هم‌زمان</strong> باشند، انرژی محلی مصرف می‌شود.</p>
<pre class="text"><code>monthly energy and peak of the regional load:
  month   GWh     peak MW
      1   20.44    38.88
      2   17.89    38.77
      3   18.69    34.36
      4   20.11    41.92
      5   21.80    45.14
      6   22.73    47.98
      7   24.02    51.83
      8   23.40    47.86
      9   20.50    43.52
     10   17.93    34.25
     11   17.86    34.18
     12   19.79    37.30
  summer afternoons carry the peak (cooling); winter mornings add
  heating; weekends lose the industry; the shape says when the
  plant's export meets local demand and when it flows up</code></pre>
<div id="fig-ch17-monthly" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch17-monthly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch17-monthly.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch17-monthly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;17.2: انرژیِ ماهانهٔ بارِ منطقه (ساختگی، <span class="ltr" dir="ltr">A-284</span>)
</figcaption>
</figure>
</div>
<div id="fig-ch17-daily" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch17-daily-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch17-daily.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch17-daily-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;17.3: نیم‌رخِ روزانهٔ میانگینِ بارِ منطقه در تابستان، زمستان و آخرِ هفته (ساختگی، <span class="ltr" dir="ltr">A-284</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch17-shape" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.3 (عصرِ تابستان و صبحِ زمستان)</strong></span> <strong>پرسش.</strong> انرژی و پیکِ ماهانه و نیم‌رخِ روزانهٔ سه حالت را بخوانید و بگویید بارِ محلی کی با تولیدِ خورشیدی و کی با تولیدِ بادی هم‌زمان است.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا، <a href="#fig-ch17-monthly" class="quarto-xref">شکل&nbsp;<span>17.2</span></a> و <a href="#fig-ch17-daily" class="quarto-xref">شکل&nbsp;<span>17.3</span></a>: بیشترین پیک در ژوئیه (<span class="ltr" dir="ltr">51.83 MW</span>)، کمترین در نوامبر (<span class="ltr" dir="ltr">34.18</span>)؛ تابستان بعدازظهر پیک دارد (سرمایش)، زمستان صبح و عصر، آخرِ هفته بی صنعت.</p>
<p><strong>تفسیر.</strong> پیکِ بعدازظهرِ تابستان با تولیدِ خورشیدی هم‌پوشانی دارد؛ پیکِ عصرِ زمستان با بادِ شبانه (فصلِ ۱۵، <a href="15-energy-yield-losses.html#fig-ch15-diurnal" class="quarto-xref">شکل&nbsp;<span>15.2</span></a>). پس هیبرید بارِ محلی را در هر دو فصل بهتر از هر منبعِ تنها پوشش می‌دهد؛ این را <a href="#sec-ch17-b-netflow" class="quarto-xref"><span>بخش 17.3.2</span></a> با عدد نشان می‌دهد. <strong>وارسی:</strong> جمعِ دوازده ماه <span class="math inline">\(245.2\ \text{GWh}\)</span> (درست، گرد شده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه مقیاسِ زمانیِ شکلِ بار را نام ببرید.</li>
<li>چرا شکل برای نیروگاهِ صادراتی مهم است؟</li>
<li>کدام بخشِ بار با خورشیدی و کدام با باد هم‌زمان است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-a-growth" class="level3" data-number="17.2.5">
<h3 data-number="17.2.5" class="anchored" data-anchor-id="sec-ch17-a-growth"><span class="header-section-number">17.2.5</span> جزءها، هم‌زمانی و رشد</h3>
<p><strong>ایده.</strong> بارِ منطقه از چند جزء ساخته شده است (شهر، پمپاژِ کشاورزی، صنعت). پیکِ جزءها هم‌زمان نیست، پس پیکِ مجموع از جمعِ پیک‌ها کمتر است:</p>
<p><span id="eq-ch17-cf"><span class="math display">\[
\text{CF} = \frac{P_\text{peak}\left(\sum_i P_i\right)}{\sum_i P_{\text{peak},i}}, \qquad \text{DF} = \frac{1}{\text{CF}}
\tag{17.3}\]</span></span></p>
<p><strong>ضریبِ هم‌زمانی</strong> <span class="math inline">\(\text{CF}\)</span> و وارونِ آن، <strong>ضریبِ تنوع</strong> <span class="math inline">\(\text{DF}\)</span>. <strong>رشد</strong>ِ بار با نرخِ سالانهٔ ثابت و همان شکل، یک فرضِ ساده است (<span class="ltr" dir="ltr">A-284</span>).</p>
<pre class="text"><code>components of the regional load (peaks do not add):
  town      peak  35.03 MW, energy  167.6 GWh
  pump      peak   8.71 MW, energy   17.5 GWh
  industry  peak  13.18 MW, energy   60.1 GWh
  sum of the peaks 56.92 MW; peak of the sum 51.83 MW
  coincidence factor 0.911; diversity factor 1.098
  the components peak at different hours: rating each feeder
  for its own peak is right, adding them for the substation is not</code></pre>
<pre class="text"><code>the regional load in ten years at three growth rates (same shape):
  rate    peak MW   energy GWh   minimum MW
  2.0 %    63.18      298.9        19.97
  3.5 %    73.11      345.8        23.11
  5.0 %    84.43      399.4        26.69
  with one of the two 63 MVA transformers out, the peak (at unity
  power factor) passes 63 MW from about 2 % a year: growth helps
  the plant (more local use, less upward flow) but brings the
  substation's reinforcement closer;
  'same shape' is an assumption: cooling and electric cars
  change the shape (A-284)</code></pre>
<div id="exm-ch17-growth" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.4 (از دو درصد به بالا، ترانسفورماتورِ دوم)</strong></span> <strong>پرسش.</strong> ضریبِ هم‌زمانیِ سه جزء و پیکِ ده سالِ بعد را با رشدِ <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">3.5</span> و <span class="ltr" dir="ltr">5 %</span> بنویسید؛ کی پیک از یک ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span> می‌گذرد؟</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: جمعِ پیک‌ها <span class="ltr" dir="ltr">56.92</span>، پیکِ مجموع <span class="ltr" dir="ltr">51.83 MW</span>، <span class="math inline">\(\text{CF} = 0.911\)</span>؛ ده سال بعد <span class="ltr" dir="ltr">63.18</span>، <span class="ltr" dir="ltr">73.11</span> و <span class="ltr" dir="ltr">84.43 MW</span>؛ با رشدِ <span class="ltr" dir="ltr">2 %</span> حدودِ سالِ دهم (<span class="ltr" dir="ltr">P07</span>: <span class="ltr" dir="ltr">9.9</span> سال).</p>
<p><strong>تفسیر.</strong> پست دو ترانسفورماتور دارد تا اگر یکی از کار افتاد، دیگری بار را ببرد (معیارِ «یکی کمتر»، به انگلیسی <span class="ltr" dir="ltr">N-1</span>). با رشد، این شرط زودتر از ظرفیتِ کل می‌شکند. رشدِ بار برای نیروگاه خوب است (مصرفِ محلیِ بیشتر)، اما زمان‌بندیِ تقویتِ شبکه هم پرسشی برای اپراتور است (<a href="#sec-ch17-b-data" class="quarto-xref"><span>بخش 17.3.4</span></a>). <strong>وارسی:</strong> <span class="ltr" dir="ltr">E03</span>: <span class="math inline">\(52 / 57 = 0.912\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ضریبِ هم‌زمانی و ضریبِ تنوع را تعریف کنید.</li>
<li>چرا هر فیدر برای پیکِ خودش طراحی می‌شود اما پست برای پیکِ مجموع؟</li>
<li>معیارِ «یکی کمتر» چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-a-classes" class="level3" data-number="17.2.6">
<h3 data-number="17.2.6" class="anchored" data-anchor-id="sec-ch17-a-classes"><span class="header-section-number">17.2.6</span> بارهای نیروگاه: حیاتی، کنترل‌پذیر، قطع‌شدنی</h3>
<p><strong>ایده.</strong> بارهای خودِ نیروگاه سه رده‌اند: <strong>حیاتی</strong> (باید با قطعِ شبکه هم کار کنند: حفاظت، کنترل، مخابرات، سرمایشِ باتری)، <strong>کنترل‌پذیر</strong> (می‌توان زمانشان را جابه‌جا کرد: شارژِ ربات‌های نظافت، پمپِ آب، سرمایشِ ساختمان) و <strong>قطع‌شدنی</strong> (می‌توان قطعشان کرد: کارگاه، خوابگاه). فهرستِ آموزشی (<span class="ltr" dir="ltr">A-284</span>):</p>
<div id="tbl-ch17-plantloads" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch17-plantloads-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;17.1: بارهای خودِ نیروگاهِ P بر حسبِ رده (آموزشی، <span class="ltr" dir="ltr">A-284</span>)
</figcaption>
<div aria-describedby="tbl-ch17-plantloads-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>بار</th>
<th>رده</th>
<th>توان، کیلووات</th>
<th>ساعت در روز</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>حفاظت، کنترل، مخابرات (منبعِ بی‌وقفه)</td>
<td>حیاتی</td>
<td>۴۵</td>
<td>۲۴</td>
</tr>
<tr class="even">
<td>سرورها و شبکهٔ کنترل و پایش</td>
<td>حیاتی</td>
<td>۲۰</td>
<td>۲۴</td>
</tr>
<tr class="odd">
<td>سرمایشِ کانتینرِ باتری (<span class="ltr" dir="ltr">S1</span>)</td>
<td>حیاتی</td>
<td>۱۲۰</td>
<td>۲۴</td>
</tr>
<tr class="even">
<td>روشنایی و امنیتِ پست</td>
<td>حیاتی</td>
<td>۱۵</td>
<td>۱۲</td>
</tr>
<tr class="odd">
<td>تجهیزاتِ کمکیِ توربین‌ها (میانگین)</td>
<td>کنترل‌پذیر</td>
<td>۲۳۰</td>
<td>۲۴</td>
</tr>
<tr class="even">
<td>شارژِ ربات‌های نظافت</td>
<td>کنترل‌پذیر</td>
<td>۶۰</td>
<td>۸</td>
</tr>
<tr class="odd">
<td>پمپ و تصفیهٔ آب</td>
<td>کنترل‌پذیر</td>
<td>۴۰</td>
<td>۱۰</td>
</tr>
<tr class="even">
<td>سرمایش و گرمایشِ ساختمان‌ها</td>
<td>کنترل‌پذیر</td>
<td>۵۰</td>
<td>۱۴</td>
</tr>
<tr class="odd">
<td>کارگاه و انبار</td>
<td>قطع‌شدنی</td>
<td>۳۵</td>
<td>۹</td>
</tr>
<tr class="even">
<td>خوابگاهِ کارکنان</td>
<td>قطع‌شدنی</td>
<td>۲۵</td>
<td>۱۶</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<pre class="text"><code>Plant P's own loads by class (A-284):
  class            peak kW   energy MWh   share
  critical             200        1686     37.2 %
  controllable         320        2592     57.1 %
  interruptible         60         261      5.7 %
  all                 565        4539
  critical: must run when the grid is lost (protection, control,
  battery cooling); controllable: may be shifted to hours of
  surplus; interruptible: may be dropped; the list sets the size
  of the auxiliary supply and back-up (chapters 18 and 25)</code></pre>
<div id="exm-ch17-classes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.5 (دویست کیلووات که هرگز نباید بیفتد)</strong></span> <strong>پرسش.</strong> پیک و انرژیِ هر رده را بنویسید و بگویید کدام عدد منبعِ تغذیهٔ کمکی و کدام پشتیبان را اندازه می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: حیاتی <span class="ltr" dir="ltr">200 kW</span> و <span class="ltr" dir="ltr">1,686 MWh</span>؛ کنترل‌پذیر <span class="ltr" dir="ltr">320 kW</span> و <span class="ltr" dir="ltr">2,592 MWh</span>؛ قطع‌شدنی <span class="ltr" dir="ltr">60 kW</span> و <span class="ltr" dir="ltr">261 MWh</span>؛ پیکِ همه <span class="ltr" dir="ltr">565 kW</span>.</p>
<p><strong>تفسیر.</strong> منبعِ کمکی (ترانسفورماتورِ تجهیزاتِ کمکی) برای <strong>پیکِ همه</strong> اندازه می‌شود (<a href="#exm-ch17-int-1" class="quarto-xref">مثال&nbsp;<span>17.32</span></a>)؛ پشتیبان (باتری یا مولد) فقط برای <strong>حیاتی‌ها</strong>. رده‌بندی یک <strong>الزام</strong> است با مالک: اگر سرمایشِ باتری حیاتی نباشد، باتری در قطعیِ طولانی خودش را خاموش می‌کند. <strong>وارسی:</strong> پیکِ همه <span class="math inline">\(200 + 320 + 60 = 580\ \text{kW}\)</span> در جمعِ پیک‌ها، اما <span class="ltr" dir="ltr">565 kW</span> در پیکِ مجموع (هم‌زمانیِ کمتر از یک).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه ردهٔ بار را با دو مثال برای هر کدام بنویسید.</li>
<li>منبعِ کمکی و پشتیبان هر کدام برای کدام عدد اندازه می‌شوند؟</li>
<li>چرا رده‌بندی یک الزام است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-a-resilience" class="level3" data-number="17.2.7">
<h3 data-number="17.2.7" class="anchored" data-anchor-id="sec-ch17-a-resilience"><span class="header-section-number">17.2.7</span> تاب‌آوری و جزیره</h3>
<p><strong>ایده.</strong> <strong>تاب‌آوری</strong> (به انگلیسی <span class="ltr" dir="ltr">resilience</span>) یعنی توانِ ادامهٔ کارهای حیاتی پس از یک رخداد (قطعیِ شبکه، طوفان). <strong>جزیره</strong> (به انگلیسی <span class="ltr" dir="ltr">islanding</span>) یعنی بخشی از سامانه جدا از شبکه کار کند؛ برای نیروگاهِ متصل به شبکه این معمولاً <strong>ممنوع</strong> است مگر با طراحی و اجازهٔ اپراتور (فصل‌های ۲۵ و ۲۸). پرسشِ ساده‌تر: باتریِ <span class="ltr" dir="ltr">S1</span> چند ساعت بارِ حیاتیِ نیروگاه را نگه می‌دارد؟</p>
<p><span id="eq-ch17-hours"><span class="math display">\[
t = \frac{(\text{SOC}_0 - \text{SOC}_\text{min})\, E_\text{B}\, \eta}{P_\text{crit}}
\tag{17.4}\]</span></span></p>
<pre class="text"><code>how long the S1 battery (20 MW, 40 MWh) can carry the plant's
  critical load of 200 kW after a loss of the grid:
  starting at  90 % charge:    149 h ( 6.2 days)
  starting at  50 % charge:     74 h ( 3.1 days)
  starting at  20 % charge:     19 h ( 0.8 days)
  the battery is sized for the market, so its reserve for the
  plant is large; but islanding needs a grid-forming inverter,
  protection that works without the grid, and the grid
  operator's rules (chapters 19, 25 and 28): a resilience
  requirement names all of them</code></pre>
<div id="exm-ch17-resilience" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.6 (شش روز، یا کمتر از یک روز)</strong></span> <strong>پرسش.</strong> ساعت‌هایی را که باتری بارِ حیاتیِ <span class="ltr" dir="ltr">200 kW</span> را از سه حالتِ شارژ نگه می‌دارد حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: از <span class="ltr" dir="ltr">90 %</span>: <span class="ltr" dir="ltr">149</span> ساعت (<span class="ltr" dir="ltr">E05</span>)؛ از <span class="ltr" dir="ltr">50 %</span>: <span class="ltr" dir="ltr">74</span>؛ از <span class="ltr" dir="ltr">20 %</span>: <span class="ltr" dir="ltr">19</span> ساعت.</p>
<p><strong>تفسیر.</strong> انرژی کافی است؛ کمبود در <strong>کنترل</strong> است: اینورترِ شبکه‌ساز، حفاظتی که بی شبکه کار کند، و قاعدهٔ اپراتور. الزامِ تاب‌آوری همهٔ این‌ها را نام می‌برد (<a href="#sec-ch17-c-measurable" class="quarto-xref"><span>بخش 17.4.2</span></a>، <span class="ltr" dir="ltr">REQ-006</span>): «<span class="ltr" dir="ltr">200 kW</span> برای <span class="ltr" dir="ltr">24</span> ساعت»، نه «نیروگاه باید تاب‌آور باشد». <strong>وارسی:</strong> <span class="math inline">\((0.9 - 0.1) \times 40 \times 0.93 / 0.2 = 148.8\)</span> ساعت.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>جزیره‌سازی و کار بی شبکه طراحیِ حفاظت، زمین‌کردن و کنترلِ تخصصی و اجازهٔ اپراتورِ شبکه می‌خواهد؛ این بخش فقط اندازهٔ انرژی را برآورد می‌کند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تاب‌آوری و جزیره را تعریف کنید.</li>
<li>چرا انرژیِ باتری کافی است اما تاب‌آوری را تضمین نمی‌کند؟</li>
<li>یک الزامِ تاب‌آوریِ سنجش‌پذیر بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-a-synthetic" class="level3" data-number="17.2.8">
<h3 data-number="17.2.8" class="anchored" data-anchor-id="sec-ch17-a-synthetic"><span class="header-section-number">17.2.8</span> بارِ ساختگیِ این فصل چگونه ساخته شد</h3>
<p><strong>ایده.</strong> دادهٔ ساختگی فقط وقتی برای آموزش خوب است که <strong>سازوکارش</strong> معلوم باشد: خواننده می‌تواند ببیند کدام اثر عمداً در آن گذاشته شده است و تحلیل باید آن را پیدا کند. بارِ منطقه سه جزء دارد: <strong>شهر</strong> (پایه، دو برآمدگیِ صبح و عصر، سرمایش با دمای بالای <span class="ltr" dir="ltr">24 °C</span> و گرمایش زیرِ <span class="ltr" dir="ltr">12 °C</span> از دمای سالِ دادهٔ بسته)، <strong>پمپاژ</strong> (روزها از آوریل تا سپتامبر) و <strong>صنعت</strong> (روزهای کاری)، به‌اضافهٔ تغییرِ تصادفیِ <span class="ltr" dir="ltr">3 %</span> با حافظه.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a><span class="at">@lru_cache</span>(maxsize<span class="op">=</span><span class="dv">1</span>)</span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> regional(seed: <span class="bu">int</span> <span class="op">=</span> <span class="dv">173</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Components and total of the regional load (MW)."""</span></span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a>    hour, dow, month, t <span class="op">=</span> calendar()</span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(seed)</span>
<span id="cb8-6"><a href="#cb8-6" aria-hidden="true" tabindex="-1"></a>    town <span class="op">=</span> (<span class="fl">14.0</span> <span class="op">+</span> <span class="fl">5.0</span> <span class="op">*</span> _bump(hour, <span class="dv">8</span>, <span class="fl">1.5</span>) <span class="op">+</span> <span class="fl">9.0</span> <span class="op">*</span> _bump(hour, <span class="dv">20</span>, <span class="fl">2.0</span>)</span>
<span id="cb8-7"><a href="#cb8-7" aria-hidden="true" tabindex="-1"></a>            <span class="op">+</span> <span class="fl">0.9</span> <span class="op">*</span> np.clip(t <span class="op">-</span> <span class="fl">24.0</span>, <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb8-8"><a href="#cb8-8" aria-hidden="true" tabindex="-1"></a>            <span class="op">+</span> <span class="fl">0.5</span> <span class="op">*</span> np.clip(<span class="fl">12.0</span> <span class="op">-</span> t, <span class="dv">0</span>, <span class="va">None</span>))</span>
<span id="cb8-9"><a href="#cb8-9" aria-hidden="true" tabindex="-1"></a>    season <span class="op">=</span> (month <span class="op">&gt;=</span> <span class="dv">3</span>) <span class="op">&amp;</span> (month <span class="op">&lt;=</span> <span class="dv">8</span>)</span>
<span id="cb8-10"><a href="#cb8-10" aria-hidden="true" tabindex="-1"></a>    pump <span class="op">=</span> np.where(season <span class="op">&amp;</span> (hour <span class="op">&gt;=</span> <span class="dv">6</span>) <span class="op">&amp;</span> (hour <span class="op">&lt;</span> <span class="dv">18</span>), <span class="fl">8.0</span>, <span class="fl">0.0</span>)</span>
<span id="cb8-11"><a href="#cb8-11" aria-hidden="true" tabindex="-1"></a>    work <span class="op">=</span> (dow <span class="op">&lt;</span> <span class="dv">5</span>) <span class="op">&amp;</span> (hour <span class="op">&gt;=</span> <span class="dv">7</span>) <span class="op">&amp;</span> (hour <span class="op">&lt;</span> <span class="dv">19</span>)</span>
<span id="cb8-12"><a href="#cb8-12" aria-hidden="true" tabindex="-1"></a>    industry <span class="op">=</span> np.where(work, <span class="fl">12.0</span>, <span class="fl">4.0</span>)</span>
<span id="cb8-13"><a href="#cb8-13" aria-hidden="true" tabindex="-1"></a>    noise <span class="op">=</span> <span class="dv">1</span> <span class="op">+</span> <span class="fl">0.03</span> <span class="op">*</span> s13.ar1(<span class="dv">8760</span>, <span class="fl">3.0</span>, rng)</span>
<span id="cb8-14"><a href="#cb8-14" aria-hidden="true" tabindex="-1"></a>    total <span class="op">=</span> (town <span class="op">+</span> pump <span class="op">+</span> industry) <span class="op">*</span> noise</span>
<span id="cb8-15"><a href="#cb8-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"town"</span>: town <span class="op">*</span> noise, <span class="st">"pump"</span>: pump <span class="op">*</span> noise,</span>
<span id="cb8-16"><a href="#cb8-16" aria-hidden="true" tabindex="-1"></a>            <span class="st">"industry"</span>: industry <span class="op">*</span> noise, <span class="st">"total"</span>: total}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>همین برنامه با <strong>دادهٔ اندازه‌گیری‌شده</strong> جانشین می‌شود: سنجه‌ها، جریانِ خالص و ظرفیتِ پذیرش با همان برنامه‌ها دوباره ساخته می‌شوند. چون سازوکار معلوم است، می‌شود دید مدلِ بار (<a href="#sec-ch17-a-model" class="quarto-xref"><span>بخش 17.2.12</span></a>) کجا درست و کجا گمراه می‌شود (ضریبِ سرمایشِ <span class="ltr" dir="ltr">0.9</span>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه جزءِ بارِ ساختگی و محرکِ هر کدام را بنویسید.</li>
<li>چرا دانستنِ سازوکارِ دادهٔ ساختگی برای آموزش مفید است؟</li>
<li>وقتی دادهٔ واقعی برسد، چه چیزی در برنامه عوض می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-a-qc" class="level3" data-number="17.2.9">
<h3 data-number="17.2.9" class="anchored" data-anchor-id="sec-ch17-a-qc"><span class="header-section-number">17.2.9</span> دادهٔ بارِ معیوب و وارسی‌هایش</h3>
<p><strong>ایده.</strong> دادهٔ بار از کنتور و سامانهٔ پایش می‌آید و همان خطاهای دادهٔ هواشناسی را دارد (فصل‌های ۱۲ و ۱۳): <strong>شکاف</strong>، <strong>جهش</strong>، <strong>مقدارِ گیرکرده</strong>، <strong>خطای بازه</strong> و <strong>ساعتِ تکراری</strong> در تغییرِ ساعت. پنج خطای آموزشی در سریِ ساعتیِ منطقه کاشته شده است (<span class="ltr" dir="ltr">A-284</span>): شش ساعت شکاف، یک جهشِ ده‌برابر، سی ساعت مقدارِ ثابت، یک هفته مقدارِ ربع‌ساعتی که ساعتی خوانده شده (چهار برابر)، و یک ساعتِ تکراری. چند وارسیِ ساده:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb9"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb9-1"><a href="#cb9-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> load_checks(p) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb9-2"><a href="#cb9-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Simple checks on an hourly load series."""</span></span>
<span id="cb9-3"><a href="#cb9-3" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> np.asarray(p, <span class="bu">float</span>)</span>
<span id="cb9-4"><a href="#cb9-4" aria-hidden="true" tabindex="-1"></a>    ok <span class="op">=</span> np.isfinite(p)</span>
<span id="cb9-5"><a href="#cb9-5" aria-hidden="true" tabindex="-1"></a>    med <span class="op">=</span> np.nanmedian(p)</span>
<span id="cb9-6"><a href="#cb9-6" aria-hidden="true" tabindex="-1"></a>    runs, k <span class="op">=</span> <span class="dv">0</span>, <span class="dv">1</span></span>
<span id="cb9-7"><a href="#cb9-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">while</span> k <span class="op">&lt;</span> <span class="bu">len</span>(p):                      <span class="co"># runs of 6 equal values</span></span>
<span id="cb9-8"><a href="#cb9-8" aria-hidden="true" tabindex="-1"></a>        j <span class="op">=</span> k</span>
<span id="cb9-9"><a href="#cb9-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">while</span> j <span class="op">&lt;</span> <span class="bu">len</span>(p) <span class="kw">and</span> p[j] <span class="op">==</span> p[j <span class="op">-</span> <span class="dv">1</span>]:</span>
<span id="cb9-10"><a href="#cb9-10" aria-hidden="true" tabindex="-1"></a>            j <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb9-11"><a href="#cb9-11" aria-hidden="true" tabindex="-1"></a>        runs <span class="op">+=</span> <span class="bu">int</span>(j <span class="op">-</span> k <span class="op">+</span> <span class="dv">1</span> <span class="op">&gt;=</span> <span class="dv">6</span>)</span>
<span id="cb9-12"><a href="#cb9-12" aria-hidden="true" tabindex="-1"></a>        k <span class="op">=</span> j <span class="op">+</span> <span class="dv">1</span></span>
<span id="cb9-13"><a href="#cb9-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"length"</span>: <span class="bu">len</span>(p), <span class="st">"gaps"</span>: <span class="bu">int</span>((<span class="op">~</span>ok).<span class="bu">sum</span>()),</span>
<span id="cb9-14"><a href="#cb9-14" aria-hidden="true" tabindex="-1"></a>            <span class="st">"spikes"</span>: <span class="bu">int</span>((p[ok] <span class="op">&gt;</span> <span class="dv">3</span> <span class="op">*</span> med).<span class="bu">sum</span>()),</span>
<span id="cb9-15"><a href="#cb9-15" aria-hidden="true" tabindex="-1"></a>            <span class="st">"stuck_runs"</span>: runs,</span>
<span id="cb9-16"><a href="#cb9-16" aria-hidden="true" tabindex="-1"></a>            <span class="st">"energy_vs_median"</span>: <span class="bu">float</span>(np.nansum(p) <span class="op">/</span> (med <span class="op">*</span> <span class="bu">len</span>(p)))}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>checks on the clean and the faulty regional load:
  check                      clean     faulty
  length                      8760      8761
  gaps                           0         6
  spikes                         0       127
  stuck_runs                     0         1
  energy / (median x n)      1.038     1.102
  length 8761 shows the repeated hour; the spike check also
  flags the week of quarter-hour values (x4); the stuck run is
  found; the energy ratio moves: compare with the meter's
  billing totals before any number is used</code></pre>
<div id="exm-ch17-qc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.7 (پنج خطا، چهار وارسی)</strong></span> <strong>پرسش.</strong> وارسی‌ها را روی سریِ سالم و معیوب اجرا کنید و بگویید هر خطا را کدام وارسی پیدا کرد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: طول <span class="ltr" dir="ltr">8,761</span> (ساعتِ تکراری)؛ <span class="ltr" dir="ltr">6</span> شکاف؛ <span class="ltr" dir="ltr">127</span> جهش (یک جهشِ واقعی و ۱۲۶ ساعت از هفتهٔ چهاربرابر)؛ <span class="ltr" dir="ltr">1</span> اجرای گیرکرده؛ نسبتِ انرژی به میانه از <span class="ltr" dir="ltr">1.038</span> به <span class="ltr" dir="ltr">1.102</span>.</p>
<p><strong>تفسیر.</strong> هر پنج خطا پیدا شد، اما <strong>نه</strong> با یک وارسی: خطای بازه با وارسیِ جهش دیده شد، چون مقدارها چهار برابر شده بودند. وارسیِ نهایی همیشه <strong>مقایسه با صورت‌حساب</strong> است: جمعِ ماهانهٔ داده باید با انرژیِ صورت‌حسابِ همان ماه بخواند. پس در درخواستِ داده، صورت‌حساب‌ها یا جمع‌های رسمی هم خواسته می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(1 + 126 = 127\)</span> جهش.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج خطای رایجِ دادهٔ بار را نام ببرید.</li>
<li>چرا خطای بازه با وارسیِ جهش دیده شد؟</li>
<li>وارسیِ نهاییِ دادهٔ بار چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-a-selfsupply" class="level3" data-number="17.2.10">
<h3 data-number="17.2.10" class="anchored" data-anchor-id="sec-ch17-a-selfsupply"><span class="header-section-number">17.2.10</span> نسخهٔ خودمصرفیِ صنعتی</h3>
<p><strong>ایده.</strong> در مدلِ <strong>خودمصرفیِ صنعتی</strong> (فصلِ ۱) یک کارخانه برقِ نیروگاه را مستقیم می‌خرد. بارِ کارخانهٔ آموزشی (<span class="ltr" dir="ltr">A-284</span>) تقریباً تخت است: <span class="ltr" dir="ltr">22 MW</span> در کار، <span class="ltr" dir="ltr">6 MW</span> در تعطیلیِ هفتگی و <span class="ltr" dir="ltr">3 MW</span> در دو هفته تعمیرِ اساسی. پرسش: نیروگاه <strong>ساعت به ساعت</strong> چه سهمی از نیازِ کارخانه را می‌دهد؟</p>
<pre class="text"><code>industrial self-supply variant (factory A-284, model 15.1 output):
  factory: 167.0 GWh, peak 25.7 MW, load factor 0.742
  covered by the plant 127.2 GWh (76.2 % of the factory's energy)
  still imported 39.8 GWh; exported surplus 168.1 GWh
  hours fully covered 5702 of 8760
  a flat industrial load and a variable plant meet only part of
  the time: the contract prices the matched energy, the import
  and the export separately; storage and a larger plant raise
  the cover with falling returns (chapters 19 and 21)</code></pre>
<div id="fig-ch17-selfsupply" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch17-selfsupply-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch17-selfsupply.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch17-selfsupply-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;17.4: نیم‌رخِ روزانهٔ میانگینِ نیازِ کارخانه، تولیدِ نیروگاهِ P و بخشی از نیاز که هم‌زمان پوشش داده می‌شود (نسخهٔ خودمصرفی، <span class="ltr" dir="ltr">A-284</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch17-selfsupply" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.8 (سه‌چهارمِ نیاز، با نیروگاهی بسیار بزرگ‌تر)</strong></span> <strong>پرسش.</strong> انرژیِ کارخانه، سهمِ پوشش‌داده با نیروگاه، واردات، صادراتِ مازاد و ساعت‌های پوششِ کامل را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch17-selfsupply" class="quarto-xref">شکل&nbsp;<span>17.4</span></a>: کارخانه <span class="ltr" dir="ltr">167.0 GWh</span> با پیکِ <span class="ltr" dir="ltr">25.7 MW</span> و ضریبِ بارِ <span class="ltr" dir="ltr">0.742</span>؛ پوشش <span class="ltr" dir="ltr">127.2 GWh</span> (<span class="ltr" dir="ltr">76.2 %</span>)؛ واردات <span class="ltr" dir="ltr">39.8 GWh</span>؛ مازاد <span class="ltr" dir="ltr">168.1 GWh</span>؛ <span class="ltr" dir="ltr">5,702</span> ساعت پوششِ کامل.</p>
<p><strong>تفسیر.</strong> نیروگاه نزدیکِ دو برابرِ نیازِ کارخانه انرژی دارد، اما فقط سه‌چهارمِ نیاز را <strong>هم‌زمان</strong> می‌دهد: شب‌های کم‌باد و ساعت‌های آرام. قرارداد سه جریان را جدا قیمت‌گذاری می‌کند: انرژیِ هم‌زمان، واردات و صادرات. ذخیره‌ساز یا نیروگاهِ بزرگ‌تر پوشش را بالا می‌برد اما با بازدهِ نزولی (فصل‌های ۱۹ و ۲۱). <strong>وارسی:</strong> <span class="math inline">\(127.2 + 39.8 = 167.0\ \text{GWh}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه جریانِ انرژی در مدلِ خودمصرفی را نام ببرید.</li>
<li>چرا نیروگاهِ دو برابر بزرگ‌تر همهٔ نیاز را نمی‌دهد؟</li>
<li>دو راهِ بالا بردنِ پوشش را با هزینه‌شان بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-a-ownuse" class="level3" data-number="17.2.11">
<h3 data-number="17.2.11" class="anchored" data-anchor-id="sec-ch17-a-ownuse"><span class="header-section-number">17.2.11</span> مصرفِ خودِ نیروگاه: از تولیدِ خود یا از شبکه</h3>
<p><strong>ایده.</strong> بارهای خودِ نیروگاه (<a href="#tbl-ch17-plantloads" class="quarto-xref">جدول&nbsp;<span>17.1</span></a>) بیشترِ ساعت‌ها از تولیدِ <strong>خودِ</strong> نیروگاه تأمین می‌شوند و از کنتور نمی‌گذرند؛ فقط وقتی تولید کم است برق <strong>وارد</strong> می‌شود.</p>
<pre class="text"><code>the plant's own loads, from its own output or imported:
  own loads 4,539 MWh a year (classes of section A)
  covered in the same hour by generation 4,315 MWh
  imported 224 MWh in 466 hours
  most own use never crosses the meter; the import is small but
  priced by its own contract; the auxiliary supply must still
  take the full load from the grid when the plant is still</code></pre>
<div id="exm-ch17-ownuse" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.9 (فهرستِ کامل‌تر، مدلِ تازه)</strong></span> <strong>پرسش.</strong> انرژیِ بارهای خودِ نیروگاه، بخشِ تأمین‌شده از تولید و بخشِ واردشده را بنویسید و با مصرفِ داخلیِ مدلِ <span class="ltr" dir="ltr">15.1</span> مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">4,539 MWh</span> در سال؛ <span class="ltr" dir="ltr">4,315</span> از تولید؛ <span class="ltr" dir="ltr">224 MWh</span> وارداتی در <span class="ltr" dir="ltr">466</span> ساعت. مدلِ <span class="ltr" dir="ltr">15.1</span> مصرفِ داخلیِ <span class="ltr" dir="ltr">2.34 GWh</span> و واردِ <span class="ltr" dir="ltr">151 MWh</span> داشت (<a href="15-energy-yield-losses.html#exm-ch15-import" class="quarto-xref">مثال&nbsp;<span>15.21</span></a>).</p>
<p><strong>تفسیر.</strong> فهرستِ رده‌ها <strong>کامل‌تر</strong> از فرضِ مدل است: سرمایشِ باتریِ <span class="ltr" dir="ltr">S1</span> و ساختمان‌ها و خوابگاه را دارد. این همان بازخوردی است که مهندسیِ الزامات باید بدهد: الزامِ تازه (فهرستِ بارهای کمکی) فرضِ مدل را جایگزین می‌کند و مدل نسخهٔ تازه می‌گیرد (<a href="#sec-ch17-c-change" class="quarto-xref"><span>بخش 17.4.7</span></a>)؛ اختلاف حدودِ <span class="ltr" dir="ltr">2.2 GWh</span> در سال یا <span class="ltr" dir="ltr">0.7 %</span> انرژی است. منبعِ کمکی هنوز باید همهٔ بار را از شبکه بتواند بگیرد، چون نیروگاه گاهی خاموش است. <strong>وارسی:</strong> <span class="math inline">\(4{,}315 + 224 = 4{,}539\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بیشترِ مصرفِ داخلی از کنتور نمی‌گذرد؟</li>
<li>چرا فهرستِ رده‌ها و فرضِ مدل فرق دارند و کدام برنده است؟</li>
<li>چرا منبعِ کمکی باید همهٔ بار را از شبکه بگیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-a-model" class="level3" data-number="17.2.12">
<h3 data-number="17.2.12" class="anchored" data-anchor-id="sec-ch17-a-model"><span class="header-section-number">17.2.12</span> مدلِ بار: دما و تقویم</h3>
<p><strong>ایده.</strong> برای سنجیدنِ «اگر»ها (سالِ گرم‌تر، رشد) یک <strong>مدلِ بار</strong> لازم است: بار به‌صورتِ تابعی از چیزهایی که از پیش معلوم یا پیش‌بینی‌شدنی‌اند. یک مدلِ خطیِ ساده: <strong>درجهٔ سرمایش</strong> (<span class="math inline">\(\max(T - 24, 0)\)</span>)، <strong>درجهٔ گرمایش</strong> (<span class="math inline">\(\max(12 - T, 0)\)</span>)، <strong>ساعتِ کاری</strong> و هماهنگ‌های ساعتِ روز. آزمونِ منصفانه همان فصلِ ۱۵ است: آموزش روی ژانویه تا اوت، آزمون روی سپتامبر تا دسامبر.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb13"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb13-1"><a href="#cb13-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> features(hour, dow, t):</span>
<span id="cb13-2"><a href="#cb13-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Cooling and heating degrees, hour of day (sine/cosine pairs) and a</span></span>
<span id="cb13-3"><a href="#cb13-3" aria-hidden="true" tabindex="-1"></a><span class="co">    working-day flag: all known in advance or forecast."""</span></span>
<span id="cb13-4"><a href="#cb13-4" aria-hidden="true" tabindex="-1"></a>    cool <span class="op">=</span> np.clip(t <span class="op">-</span> <span class="fl">24.0</span>, <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb13-5"><a href="#cb13-5" aria-hidden="true" tabindex="-1"></a>    heat <span class="op">=</span> np.clip(<span class="fl">12.0</span> <span class="op">-</span> t, <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb13-6"><a href="#cb13-6" aria-hidden="true" tabindex="-1"></a>    work <span class="op">=</span> ((dow <span class="op">&lt;</span> <span class="dv">5</span>) <span class="op">&amp;</span> (hour <span class="op">&gt;=</span> <span class="dv">7</span>) <span class="op">&amp;</span> (hour <span class="op">&lt;</span> <span class="dv">19</span>)).astype(<span class="bu">float</span>)</span>
<span id="cb13-7"><a href="#cb13-7" aria-hidden="true" tabindex="-1"></a>    cols <span class="op">=</span> [np.ones_like(t), cool, heat, work]</span>
<span id="cb13-8"><a href="#cb13-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> (<span class="dv">1</span>, <span class="dv">2</span>, <span class="dv">3</span>):</span>
<span id="cb13-9"><a href="#cb13-9" aria-hidden="true" tabindex="-1"></a>        w <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> np.pi <span class="op">*</span> k <span class="op">*</span> hour <span class="op">/</span> <span class="dv">24</span></span>
<span id="cb13-10"><a href="#cb13-10" aria-hidden="true" tabindex="-1"></a>        cols <span class="op">+=</span> [np.sin(w), np.cos(w)]</span>
<span id="cb13-11"><a href="#cb13-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.column_stack(cols)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a load model on temperature and calendar (trained Jan-Aug, tested
  Sep-Dec, synthetic load A-284):
  coefficients: base 22.55 MW, cooling 1.35 MW per degree, heating 0.36,
    working hours 7.96 MW
  test RMSE 2.75 MW (10.6 % of the mean); test bias +0.68 MW
  a year 1.5 C hotter: peak 52.93 -&gt; 54.96 MW, energy 247.2 -&gt; 250.9 GWh
  cooling comes out at 1.35 MW per degree although the data were
  built with 0.9: the summer pumping rises with the heat and the
  model gives it to cooling (confounding); a meter per component
  or a pumping flag separates them
  the model explains the shape, not the future: growth, new
  loads and a changed climate are scenarios on top of it, and a
  real model is fitted on several years of measured data</code></pre>
<div id="fig-ch17-loadtemp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch17-loadtemp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch17-loadtemp.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch17-loadtemp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;17.5: بارِ منطقه بر حسبِ دمای هوا (هر هفتمین ساعتِ سالِ ساختگی، <span class="ltr" dir="ltr">A-284</span>)؛ خطِ‌چین‌ها آستانه‌های گرمایش و سرمایشِ مدل
</figcaption>
</figure>
</div>
<div id="exm-ch17-model" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.10 (یک‌وسه‌دهم به‌جای نه‌دهم)</strong></span> <strong>پرسش.</strong> ضریب‌های مدل، خطای آزمون و پیک و انرژیِ سالی <span class="ltr" dir="ltr">1.5 °C</span> گرم‌تر را بنویسید. چرا ضریبِ سرمایش از <span class="ltr" dir="ltr">0.9</span>یی که داده با آن ساخته شده بیشتر است؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch17-loadtemp" class="quarto-xref">شکل&nbsp;<span>17.5</span></a>: پایه <span class="ltr" dir="ltr">22.55 MW</span>، سرمایش <span class="ltr" dir="ltr">1.35 MW</span> بر درجه، گرمایش <span class="ltr" dir="ltr">0.36</span>، ساعتِ کاری <span class="ltr" dir="ltr">7.96 MW</span>؛ خطای آزمون <span class="ltr" dir="ltr">2.75 MW</span> (<span class="ltr" dir="ltr">10.6 %</span>) با سوگیریِ <span class="ltr" dir="ltr">+0.68</span>؛ سالِ گرم‌تر: پیک از <span class="ltr" dir="ltr">52.93</span> به <span class="ltr" dir="ltr">54.96 MW</span>.</p>
<p><strong>تفسیر.</strong> پمپاژِ کشاورزی در ماه‌های گرم است و مدل آن را به <strong>سرمایش</strong> نسبت می‌دهد؛ این <strong>درهم‌آمیختگی</strong> (به انگلیسی <span class="ltr" dir="ltr">confounding</span>) است: اگر پمپ‌ها را از داده کنار بگذاریم، ضریب <span class="ltr" dir="ltr">0.89</span> می‌شود. پس سالِ گرم‌ترِ مدل کمی بیش از واقع بار می‌افزاید. راه: کنتورِ جدا برای جزءها، یا یک نشانهٔ «فصلِ پمپاژ» در مدل. درسِ کلی: ضریبِ مدل <strong>علت</strong> نیست، مگر جزءها جدا سنجیده شوند. <strong>وارسی:</strong> <span class="math inline">\(1.35 \times 1.5 = 2.0\ \text{MW}\)</span>، نزدیکِ افزایشِ پیکِ <span class="ltr" dir="ltr">2.03 MW</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار ویژگیِ مدلِ بار را بنویسید و بگویید چرا همه از پیش معلوم‌اند.</li>
<li>درهم‌آمیختگی چیست و در این مدل چگونه پیدا شد؟</li>
<li>چرا مدلِ بار برای «رشد» کافی نیست؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch17-b" class="level2" data-number="17.3">
<h2 data-number="17.3" class="anchored" data-anchor-id="sec-ch17-b"><span class="header-section-number">17.3</span> ب. شبکه و زمینهٔ اتصال</h2>
<section id="sec-ch17-b-poc" class="level3" data-number="17.3.1">
<h3 data-number="17.3.1" class="anchored" data-anchor-id="sec-ch17-b-poc"><span class="header-section-number">17.3.1</span> نقطهٔ اتصال و سطحِ ولتاژ</h3>
<p><strong>ایده.</strong> <strong>نقطهٔ اتصال</strong> (فصلِ ۱) جایی است که مسئولیتِ نیروگاه و شبکه به هم می‌رسد و انرژی تحویل و اندازه‌گیری می‌شود. انتخابِ آن چند پرسش را با هم پاسخ می‌دهد: کدام <strong>سطحِ ولتاژ</strong> (این‌جا <span class="ltr" dir="ltr">132 kV</span> برای <span class="ltr" dir="ltr">100 MW</span>؛ ولتاژِ کمتر جریان و تلفِ بیشتر دارد، ولتاژِ بیشتر تجهیزاتِ گران‌تر)، کدام <strong>پست</strong> (نزدیک‌ترین پست با ظرفیت، فصلِ ۱۴)، کدام <strong>مسیر</strong> (خطِ <span class="ltr" dir="ltr">7.06 km</span>، <a href="14-site-screening-micrositing.html#exm-ch14-routes" class="quarto-xref">مثال&nbsp;<span>14.32</span></a>)، و <strong>چه کسی</strong> خط را می‌سازد و نگه می‌دارد (<a href="#sec-ch17-e" class="quarto-xref"><span>بخش 17.6</span></a>). شبکهٔ آموزشیِ این فصل (<span class="ltr" dir="ltr">A-285</span>):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb15"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb15-1"><a href="#cb15-1" aria-hidden="true" tabindex="-1"></a>NETWORK <span class="op">=</span> {                            <span class="co"># teaching values (A-285)</span></span>
<span id="cb15-2"><a href="#cb15-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"line_km"</span>: <span class="fl">7.06</span>,                   <span class="co"># chapter 14 least-cost route</span></span>
<span id="cb15-3"><a href="#cb15-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"r_ohm_km"</span>: <span class="fl">0.12</span>, <span class="st">"x_ohm_km"</span>: <span class="fl">0.40</span>,</span>
<span id="cb15-4"><a href="#cb15-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"line_rating_mva"</span>: <span class="fl">140.0</span>,</span>
<span id="cb15-5"><a href="#cb15-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"v_kv"</span>: <span class="fl">132.0</span>,</span>
<span id="cb15-6"><a href="#cb15-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"s_sc_mva"</span>: <span class="fl">1500.0</span>,                <span class="co"># short-circuit power at the POC</span></span>
<span id="cb15-7"><a href="#cb15-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"upstream_mw"</span>: <span class="fl">90.0</span>,               <span class="co"># export the 132 kV network beyond</span></span>
<span id="cb15-8"><a href="#cb15-8" aria-hidden="true" tabindex="-1"></a>                                       <span class="co"># the grid substation can take</span></span>
<span id="cb15-9"><a href="#cb15-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"trafo_mva"</span>: <span class="dv">2</span> <span class="op">*</span> <span class="fl">63.0</span>,             <span class="co"># grid substation 132/33 kV</span></span>
<span id="cb15-10"><a href="#cb15-10" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>همهٔ این عددها <strong>آموزشی</strong>اند؛ عددِ واقعی را فقط اپراتورِ شبکه می‌دهد و در فهرستِ درخواستِ داده می‌آیند (<a href="#sec-ch17-b-data" class="quarto-xref"><span>بخش 17.3.4</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار پرسشی را که انتخابِ نقطهٔ اتصال پاسخ می‌دهد بنویسید.</li>
<li>چرا <span class="ltr" dir="ltr">100 MW</span> به <span class="ltr" dir="ltr">132 kV</span> وصل می‌شود نه <span class="ltr" dir="ltr">33 kV</span>؟</li>
<li>کدام عددهای شبکه را فقط اپراتور می‌تواند بدهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-b-netflow" class="level3" data-number="17.3.2">
<h3 data-number="17.3.2" class="anchored" data-anchor-id="sec-ch17-b-netflow"><span class="header-section-number">17.3.2</span> جریانِ خالص در گرهٔ شبکه</h3>
<p><strong>ایده.</strong> در باسِ <span class="ltr" dir="ltr">132 kV</span>ِ پستِ شبکه، توانِ نیروگاه با بارِ منطقه جمع می‌شود. <strong>جریانِ خالص</strong> (به انگلیسی <span class="ltr" dir="ltr">net flow</span>) به شبکهٔ بالادست:</p>
<p><span id="eq-ch17-netflow"><span class="math display">\[
P_\text{up}(t) = P_\text{plant}(t) - P_\text{load}(t)
\tag{17.5}\]</span></span></p>
<p>مثبت یعنی توان <strong>بالا</strong> می‌رود، منفی یعنی منطقه از شبکهٔ بالادست می‌گیرد. اگر شبکهٔ بالادست فقط تا حدی (<span class="ltr" dir="ltr">90 MW</span>، آموزشی) جا داشته باشد، ساعت‌های بالای آن حد بُرش می‌خواهند. این یک <strong>وارسیِ کران‌دار</strong> است، نه مطالعهٔ شبکه.</p>
<pre class="text"><code>flow at the grid substation's 132 kV bus (Plant P export minus
  the regional load; positive = flowing up into the network):
  hours flowing up 4652; energy up 116.2 GWh
  local use of the plant's energy 179.1 GWh of 295.3 GWh
  largest upward flow 82.8 MW; upstream limit 90 MW (teaching)
  hours above the limit 0; energy above it 0.00 GWh
  if the network beyond could take less (teaching limits):
    50 MW:  368 h above,  4.50 GWh to curtail
    60 MW:  210 h above,  1.63 GWh to curtail
    70 MW:   67 h above,  0.28 GWh to curtail
    80 MW:    7 h above,  0.01 GWh to curtail
  a bounded check, not a study: if the network beyond cannot take
  the flow, the operator limits the plant (chapter 15 curtailment)</code></pre>
<div id="fig-ch17-netflow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch17-netflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch17-netflow.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch17-netflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;17.6: منحنیِ تداومِ جریانِ خالص از پستِ شبکه به شبکهٔ بالادست (مثبت = رو به بالا)؛ خطِ‌چین حدِ آموزشیِ <span class="ltr" dir="ltr">90 MW</span>
</figcaption>
</figure>
</div>
<div id="exm-ch17-netflow" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.11 (شصت درصد محلی، چهل درصد رو به بالا)</strong></span> <strong>پرسش.</strong> ساعت‌ها و انرژیِ رو به بالا، سهمِ مصرفِ محلی و ساعت‌های بالای حدهای مختلفِ شبکهٔ بالادست را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch17-netflow" class="quarto-xref">شکل&nbsp;<span>17.6</span></a>: <span class="ltr" dir="ltr">4,652</span> ساعت رو به بالا، <span class="ltr" dir="ltr">116.2 GWh</span>؛ مصرفِ محلی <span class="ltr" dir="ltr">179.1</span> از <span class="ltr" dir="ltr">295.3 GWh</span> (<span class="ltr" dir="ltr">60.7 %</span>، <span class="ltr" dir="ltr">P17</span>)؛ بیشترین <span class="ltr" dir="ltr">82.8 MW</span>، زیرِ حدِ <span class="ltr" dir="ltr">90 MW</span>؛ با حدِ <span class="ltr" dir="ltr">70 MW</span> <span class="ltr" dir="ltr">67</span> ساعت و <span class="ltr" dir="ltr">0.28 GWh</span>، با <span class="ltr" dir="ltr">50 MW</span> <span class="ltr" dir="ltr">368</span> ساعت و <span class="ltr" dir="ltr">4.50 GWh</span> بُرش.</p>
<p><strong>تفسیر.</strong> با حدِ آموزشی بُرشی نیست، اما حساسیت نشان می‌دهد این عدد <strong>مهم‌ترین</strong> پرسشِ شبکه است: اگر بالادست <span class="ltr" dir="ltr">50 MW</span> جا داشته باشد، <span class="ltr" dir="ltr">1.5 %</span> انرژی گم می‌شود. پس حدِ بالادست، نیروگاه‌های دیگرِ در صف و تقویت‌های برنامه‌ریزی‌شده سه سطرِ مهمِ درخواستِ داده‌اند (<a href="#exm-ch17-request" class="quarto-xref">مثال&nbsp;<span>17.25</span></a>). <strong>وارسی:</strong> <span class="math inline">\(295.3 - 179.1 = 116.2\ \text{GWh}\)</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ خالص را تعریف کنید و علامتش را توضیح دهید.</li>
<li>چرا کمینهٔ بارِ منطقه بیشترین جریانِ رو به بالا را می‌سازد؟</li>
<li>سه دادهٔ شبکه را که این حساب به آن‌ها حساس است بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-b-capacity" class="level3" data-number="17.3.3">
<h3 data-number="17.3.3" class="anchored" data-anchor-id="sec-ch17-b-capacity"><span class="header-section-number">17.3.3</span> وارسی‌های کران‌دار: حرارتی، ولتاژ، قدرتِ اتصالِ کوتاه</h3>
<p><strong>ایده.</strong> پیش از درخواستِ اتصال، چند <strong>وارسیِ کران‌دار</strong> نشان می‌دهد آیا پیشنهاد معقول است:</p>
<ul>
<li><strong>حرارتی:</strong> توانِ ظاهریِ بیشینه زیرِ ردهٔ خط و ترانسفورماتور.</li>
<li><strong>افزایشِ ولتاژ:</strong> در خطِ کوتاه <span class="math inline">\(\Delta V / V \approx (R\,P + X\,Q) / V^2\)</span> (فصلِ ۷).</li>
<li><strong>نسبتِ اتصالِ کوتاه:</strong> قدرتِ اتصالِ کوتاهِ شبکه در نقطهٔ اتصال تقسیم بر توانِ نیروگاه؛ گرهِ «قوی» برای اینورترها آسان‌تر است (فصلِ ۷).</li>
</ul>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb17"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb17-1"><a href="#cb17-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> net_flow(load_mw, gen_mw):</span>
<span id="cb17-2"><a href="#cb17-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Flow from the node to the higher grid (positive = export up)."""</span></span>
<span id="cb17-3"><a href="#cb17-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.asarray(gen_mw, <span class="bu">float</span>) <span class="op">-</span> np.asarray(load_mw, <span class="bu">float</span>)</span>
<span id="cb17-4"><a href="#cb17-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb17-5"><a href="#cb17-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb17-6"><a href="#cb17-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> voltage_rise(p_mw, q_mvar, r_ohm: <span class="bu">float</span>, x_ohm: <span class="bu">float</span>, v_kv: <span class="bu">float</span>):</span>
<span id="cb17-7"><a href="#cb17-7" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Approximate voltage rise at the sending end of a line in per cent:</span></span>
<span id="cb17-8"><a href="#cb17-8" aria-hidden="true" tabindex="-1"></a><span class="co">    dV/V = (R P + X Q) / V^2 (Q &gt; 0 exported, inductive line)."""</span></span>
<span id="cb17-9"><a href="#cb17-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">100.0</span> <span class="op">*</span> (r_ohm <span class="op">*</span> np.asarray(p_mw) <span class="op">+</span> x_ohm <span class="op">*</span> np.asarray(q_mvar)) <span class="op">/</span> v_kv <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb17-10"><a href="#cb17-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb17-11"><a href="#cb17-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb17-12"><a href="#cb17-12" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> thermal_ok(s_mva, rating_mva: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">bool</span>:</span>
<span id="cb17-13"><a href="#cb17-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">bool</span>(np.<span class="bu">max</span>(np.<span class="bu">abs</span>(np.asarray(s_mva, <span class="bu">float</span>))) <span class="op">&lt;=</span> rating_mva)</span>
<span id="cb17-14"><a href="#cb17-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb17-15"><a href="#cb17-15" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb17-16"><a href="#cb17-16" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> short_circuit_ratio(s_sc_mva: <span class="bu">float</span>, p_mw: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb17-17"><a href="#cb17-17" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Short-circuit power at the POC over the plant's rated power."""</span></span>
<span id="cb17-18"><a href="#cb17-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> s_sc_mva <span class="op">/</span> p_mw</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>export line 7.06 km at 132 kV: R 0.847, X 2.824 ohm (teaching)
  voltage rise at the plant end, dV/V = (R P + X Q) / V^2:
  P MW    Q Mvar   rise %
   100      0.0     0.49
   100     32.9     1.02
   100    -32.9    -0.05
    50      0.0     0.24
  this short 132 kV line moves the voltage by about half a per
  cent at unity power factor and one per cent with reactive
  export; reactive power moves it more than active (X &gt; R);
  the grid code's voltage window and the operator's studies
  decide the reactive mode (chapters 25 and 28)</code></pre>
<pre class="text"><code>thermal and system-strength screening (teaching values):
  export at the limit, pf 0.95: 105.3 MVA; line rating 140 MVA: ok
  short-circuit power at the POC 1500 MVA; ratio to 100 MW: 15.0
  with the 110 MW installed: 13.6
  a high ratio means a 'strong' node where inverters behave
  well; a low one needs studies of control stability; the
  operator gives the short-circuit power for normal and
  outage cases (data request)</code></pre>
<div id="exm-ch17-capacity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.12 (نیم درصد، صد و پنج مگاولت‌آمپر، پانزده)</strong></span> <strong>پرسش.</strong> افزایشِ ولتاژ را برای چهار حالت، حاشیهٔ حرارتیِ خط و نسبتِ اتصالِ کوتاه را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: <span class="ltr" dir="ltr">0.49 %</span> با <span class="ltr" dir="ltr">100 MW</span> (<span class="ltr" dir="ltr">E06</span>)، <span class="ltr" dir="ltr">1.02 %</span> با صدورِ <span class="ltr" dir="ltr">32.9 Mvar</span> (<span class="ltr" dir="ltr">P09</span>)، <span class="ltr" dir="ltr">−0.05 %</span> با جذبِ همان، <span class="ltr" dir="ltr">0.24 %</span> با <span class="ltr" dir="ltr">50 MW</span>؛ <span class="ltr" dir="ltr">105.3 MVA</span> در برابرِ ردهٔ <span class="ltr" dir="ltr">140 MVA</span>؛ نسبتِ <span class="ltr" dir="ltr">15.0</span> (<span class="ltr" dir="ltr">13.6</span> با <span class="ltr" dir="ltr">110 MW</span>).</p>
<p><strong>تفسیر.</strong> هر سه وارسی با عددهای آموزشی می‌گذرند. اما «گذشتن» یعنی <strong>ارزشِ پرسیدن دارد</strong>، نه «تأیید شد»: اپراتور با مدلِ کاملِ شبکه، حالت‌های قطعی، نیروگاه‌های دیگر و معیارهای کدِ شبکه مطالعه می‌کند (فصلِ ۲۸). توانِ واکنشی ولتاژ را بیش از توانِ حقیقی جابه‌جا می‌کند (<span class="math inline">\(X &gt; R\)</span>)، پس حالتِ توانِ واکنشی بخشی از الزامِ ولتاژ است (<span class="ltr" dir="ltr">REQ-003</span>، <span class="ltr" dir="ltr">REQ-004</span>). <strong>وارسی:</strong> <span class="math inline">\(0.847 \times 100 / 132^2 = 0.486\ \%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>وارسی‌های این بخش <strong>غربال</strong>اند. مطالعهٔ اتصال (پخشِ بار، اتصالِ کوتاه، پایداری، کیفیتِ توان) را اپراتورِ شبکه یا مهندسانِ واجدِ شرایط با دادهٔ رسمی انجام می‌دهند (فصل‌های ۲۷ و ۲۸).</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه وارسیِ کران‌دار و دادهٔ هر کدام را بنویسید.</li>
<li>چرا «گذشتن از غربال» تأیید نیست؟</li>
<li>چرا توانِ واکنشی ولتاژ را بیشتر جابه‌جا می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-b-data" class="level3" data-number="17.3.4">
<h3 data-number="17.3.4" class="anchored" data-anchor-id="sec-ch17-b-data"><span class="header-section-number">17.3.4</span> درخواستِ داده از اپراتورِ شبکه</h3>
<p><strong>ایده.</strong> بیشترِ عددهای این بخش آموزشی بودند. <strong>درخواستِ داده</strong> آن‌ها را به عددِ واقعی تبدیل می‌کند. هر سطرِ درخواست می‌گوید <strong>چه</strong>، <strong>چرا</strong> (کدام الزام یا مجهول) و <strong>از چه کسی</strong>؛ پاسخ‌ها با تاریخ ثبت می‌شوند. فهرستِ کامل در آزمایشگاه (<a href="#exm-ch17-request" class="quarto-xref">مثال&nbsp;<span>17.25</span></a>) ساخته می‌شود. چند قاعده:</p>
<ol type="1">
<li><strong>دقیق بخواهید:</strong> «بارِ پست، ربع‌ساعتی، سه سالِ اخیر، با برچسبِ زمانِ پایانِ بازه» بهتر از «اطلاعاتِ بار».</li>
<li><strong>حالت‌ها را بخواهید:</strong> حالتِ عادی و حالت‌های قطعی، بیشینه و کمینهٔ اتصالِ کوتاه.</li>
<li><strong>آینده را بخواهید:</strong> نیروگاه‌های در صف، بارهای برنامه‌ریزی‌شده، تقویت‌ها و تاریخشان.</li>
<li><strong>محرمانگی را بپذیرید:</strong> برخی دادهٔ شبکه محرمانه است؛ قراردادِ عدمِ افشا و مدلِ معادل، جانشینِ رایج است.</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه بخشِ هر سطرِ درخواست را بنویسید.</li>
<li>چرا حالت‌های قطعی هم خواسته می‌شوند؟</li>
<li>وقتی داده محرمانه است، چه جانشینی هست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-b-roles" class="level3" data-number="17.3.5">
<h3 data-number="17.3.5" class="anchored" data-anchor-id="sec-ch17-b-roles"><span class="header-section-number">17.3.5</span> نقش‌ها و قیدهای سامانه</h3>
<p><strong>ایده.</strong> در اتصال چند نقش هست که گاهی یک سازمان‌اند و گاهی نه (فصلِ ۱): <strong>مالکِ شبکه</strong> (دارایی‌ها)، <strong>اپراتورِ شبکه</strong> (بهره‌برداری، دیسپچ، مطالعه)، <strong>خریدار</strong> (قراردادِ خرید)، <strong>تنظیم‌گر</strong> (قواعد و تعرفه‌ها). قیدهای سامانه که از آن‌ها می‌آیند: <strong>ظرفیتِ شبکه</strong> (<a href="#sec-ch17-b-netflow" class="quarto-xref"><span>بخش 17.3.2</span></a>)، <strong>ذخیره و تعادل</strong> (پیش‌بینی، فصلِ ۱۵)، <strong>ولتاژ و توانِ واکنشی</strong>، <strong>پایداری</strong> و <strong>حفاظت</strong>. نقش‌ها در ماتریسِ مسئولیت (<a href="#sec-ch17-e-matrix" class="quarto-xref"><span>بخش 17.6.2</span></a>) و قیدها در دفترِ الزامات (<a href="#sec-ch17-c" class="quarto-xref"><span>بخش 17.4</span></a>) ثبت می‌شوند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار نقش در اتصال را با کارِ هر کدام بنویسید.</li>
<li>پنج قیدِ سامانه را نام ببرید.</li>
<li>اگر مالک و اپراتورِ شبکه یکی باشند، چه پرسشی دربارهٔ تعارضِ منافع پیش می‌آید (فصلِ ۱)؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-b-mva" class="level3" data-number="17.3.6">
<h3 data-number="17.3.6" class="anchored" data-anchor-id="sec-ch17-b-mva"><span class="header-section-number">17.3.6</span> بار در مگاولت‌آمپر: ترانسفورماتورهای پستِ شبکه</h3>
<p><strong>ایده.</strong> در <a href="#exm-ch17-growth" class="quarto-xref">مثال&nbsp;<span>17.4</span></a> پیک با مگاوات و ضریبِ توانِ یک با <span class="ltr" dir="ltr">63 MVA</span> مقایسه شد. اما تجهیزات <strong>جریان</strong> را می‌برند و جریان با <strong>توانِ ظاهری</strong> می‌رود. بارِ منطقه با ضریبِ توانِ <span class="ltr" dir="ltr">0.92</span> پس‌فاز (<span class="ltr" dir="ltr">A-284</span>):</p>
<p><span id="eq-ch17-s"><span class="math display">\[
S = \frac{P}{\text{pf}}, \qquad Q = \sqrt{S^2 - P^2}
\tag{17.6}\]</span></span></p>
<pre class="text"><code>the regional load in MVA (power factor 0.92, A-284):
  peak 51.83 MW = 56.34 MVA; reactive 22.08 Mvar
  two transformers (126 MVA): loading 44.7 %
  one out (63 MVA): loading 89.4 %
  growth that reaches 63 MVA with one out: about 1.12 % a year over ten years
  checking in MW at unity power factor (section A) was too kind:
  equipment carries current, which follows MVA</code></pre>
<div id="exm-ch17-mva" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.13 (نود درصد با یک ترانسفورماتور)</strong></span> <strong>پرسش.</strong> پیک را به مگاولت‌آمپر ببرید، بارگذاریِ دو و یک ترانسفورماتور را حساب کنید و رشدی را که شرطِ «یکی کمتر» را در ده سال می‌شکند بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">56.34 MVA</span> و <span class="ltr" dir="ltr">22.08 Mvar</span>؛ با دو ترانسفورماتور <span class="ltr" dir="ltr">44.7 %</span>، با یکی <span class="ltr" dir="ltr">89.4 %</span>؛ رشدِ حدودِ <span class="ltr" dir="ltr">1.12 %</span> در سال کافی است.</p>
<p><strong>تفسیر.</strong> با مگاولت‌آمپر، حاشیهٔ پست با یک ترانسفورماتور حدودِ سه‌پنجمِ برآوردِ مگاواتی است (<span class="ltr" dir="ltr">6.7 MVA</span> در برابرِ <span class="ltr" dir="ltr">11.2 MW</span>). درس: وارسی‌های کران‌دار در <strong>یکای درست</strong> انجام می‌شوند؛ و ضریبِ توانِ بار از اپراتور خواسته می‌شود (<a href="#exm-ch17-request" class="quarto-xref">مثال&nbsp;<span>17.25</span></a>، سطرِ ۱). اگر نیروگاه توانِ واکنشی بدهد، بخشی از این بار را می‌گیرد؛ این یک خدمت است با قیمت و قاعدهٔ خودش (فصلِ ۲۸). <strong>وارسی:</strong> <span class="math inline">\(51.83 / 0.92 = 56.34\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تجهیزات با مگاولت‌آمپر سنجیده می‌شوند؟</li>
<li>توانِ واکنشیِ <span class="ltr" dir="ltr">56.34 MVA</span> با <span class="ltr" dir="ltr">51.83 MW</span> چیست؟</li>
<li>نیروگاه چگونه می‌تواند بارِ ترانسفورماتورهای پست را کم کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-b-hosting" class="level3" data-number="17.3.7">
<h3 data-number="17.3.7" class="anchored" data-anchor-id="sec-ch17-b-hosting"><span class="header-section-number">17.3.7</span> ظرفیتِ پذیرشِ گره</h3>
<p><strong>ایده.</strong> <strong>ظرفیتِ پذیرش</strong> (به انگلیسی <span class="ltr" dir="ltr">hosting capacity</span>) بزرگ‌ترین نیروگاهی است که گره بی شکستنِ قیدها می‌پذیرد. سه قیدِ آموزشی (<span class="ltr" dir="ltr">A-285</span>): حدِ شبکهٔ بالادست (<span class="ltr" dir="ltr">90 MW</span>)، افزایشِ ولتاژِ کمتر از <span class="ltr" dir="ltr">1.1 %</span> روی خطِ <span class="ltr" dir="ltr">7.06 km</span> و ردهٔ خط (<span class="ltr" dir="ltr">140 MVA</span>). نیروگاه با همان شکلِ ساعتیِ نیروگاهِ P بزرگ و کوچک می‌شود.</p>
<pre class="text"><code>hosting capacity of the grid node for a plant shaped like Plant P
  (export limit in MW, teaching constraints A-285):
  upstream  up to  105 MW
  voltage   up to  225 MW
  thermal   up to  140 MW
  the binding constraint: upstream; Plant P's 100 MW is
  within all three; hosting depends on the local load's minimum,
  which is why the measured load is the first item of the request</code></pre>
<div id="exm-ch17-hosting" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.14 (صد و پنج مگاوات، به سببِ بالادست)</strong></span> <strong>پرسش.</strong> ظرفیتِ پذیرش را با هر قید بنویسید و قیدِ تعیین‌کننده را نام ببرید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بالادست تا <span class="ltr" dir="ltr">105 MW</span>، ولتاژ تا <span class="ltr" dir="ltr">225</span>، حرارتی تا <span class="ltr" dir="ltr">140 MW</span>؛ تعیین‌کننده: بالادست.</p>
<p><strong>تفسیر.</strong> گره برای خودِ نیروگاهِ P جا دارد اما <strong>نه بیشتر</strong>: هر نیروگاهِ دیگری در صفِ همین پست (<a href="#exm-ch17-request" class="quarto-xref">مثال&nbsp;<span>17.25</span></a>، سطرِ ۷) ظرفیت را میانِ دو پروژه تقسیم می‌کند. قیدِ بالادست به <strong>کمینهٔ بارِ محلی</strong> بسته است: با رشدِ بار ظرفیتِ پذیرش بالا می‌رود (<a href="#exm-ch17-growth" class="quarto-xref">مثال&nbsp;<span>17.4</span></a>). این غربال است؛ ظرفیتِ رسمی را اپراتور با مطالعه می‌دهد. <strong>وارسی:</strong> ولتاژ: <span class="math inline">\(0.847 \times 225 / 132^2 = 1.09\ \%\)</span>، زیرِ <span class="ltr" dir="ltr">1.1 %</span> (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ظرفیتِ پذیرش را تعریف کنید.</li>
<li>چرا قیدِ بالادست به کمینهٔ بار بسته است؟</li>
<li>نیروگاهِ دیگری در صف چه اثری دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-b-security" class="level3" data-number="17.3.8">
<h3 data-number="17.3.8" class="anchored" data-anchor-id="sec-ch17-b-security"><span class="header-section-number">17.3.8</span> امنیتِ انرژیِ محلی</h3>
<p><strong>ایده.</strong> هدف‌های <strong>امنیتِ انرژی</strong> (فصلِ ۱) برای منطقه با چند سنجه بیان می‌شوند: سهمِ انرژیِ منطقه که نیروگاه <strong>هم‌زمان</strong> می‌دهد، ساعت‌هایی که نیروگاه به‌تنهایی کلِ منطقه را می‌پوشاند، و طولانی‌ترین دورهٔ بی‌پوشش.</p>
<pre class="text"><code>local energy-security indicators for the regional load:
  share of the regional energy met by Plant P in the same hour 73.0 %
  hours in which the plant alone covers the region 4652 of 8760
  longest run of hours not covered 63 h
  these say how much the region could lean on the plant; they do
  not make the plant a backup: without the grid it cannot run
  (grid-following units, section A of chapter 18)</code></pre>
<div id="exm-ch17-security" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.15 (هفتاد و سه درصد، اما نه پشتیبان)</strong></span> <strong>پرسش.</strong> سه سنجهٔ امنیتِ انرژی را بنویسید و بگویید چرا نیروگاه پشتیبانِ منطقه نیست.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">73.0 %</span> انرژیِ منطقه هم‌زمان؛ <span class="ltr" dir="ltr">4,652</span> ساعت پوششِ کامل؛ طولانی‌ترین دورهٔ بی‌پوشش <span class="ltr" dir="ltr">63</span> ساعت.</p>
<p><strong>تفسیر.</strong> منطقه می‌تواند به انرژیِ نیروگاه <strong>تکیه</strong> کند، اما نه به <strong>وجودِ</strong> آن در قطعیِ شبکه: واحدهای پیروِ شبکه بی شبکه کار نمی‌کنند (فصلِ ۱۸)، و جزیره‌سازیِ منطقه طراحی و اجازهٔ اپراتور می‌خواهد (<a href="#sec-ch17-a-resilience" class="quarto-xref"><span>بخش 17.2.7</span></a>). سنجه‌ها برای گفت‌وگو با مقام‌های محلی مفیدند، به شرطِ گفتنِ همین حد. <strong>وارسی:</strong> <span class="math inline">\(179.1 / 245.2 = 0.730\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه سنجهٔ امنیتِ انرژیِ محلی را تعریف کنید.</li>
<li>چرا پوششِ زیاد نیروگاه را پشتیبان نمی‌کند؟</li>
<li>برای اینکه نیروگاه پشتیبانِ بخشی از منطقه شود، چه لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-b-dynamic" class="level3" data-number="17.3.9">
<h3 data-number="17.3.9" class="anchored" data-anchor-id="sec-ch17-b-dynamic"><span class="header-section-number">17.3.9</span> حدِ صادراتِ ثابت یا پویا</h3>
<p><strong>ایده.</strong> اگر شبکهٔ بالادست جای کمی داشته باشد، اپراتور می‌تواند حدِ صادرات را <strong>ثابت</strong> بگذارد (برای بدترین ساعت: کمترین بارِ محلی) یا <strong>پویا</strong> (هر ساعت: حدِ بالادست به‌اضافهٔ بارِ همان ساعت). حدِ آموزشیِ بالادست این‌جا <span class="ltr" dir="ltr">50 MW</span> است (<span class="ltr" dir="ltr">A-285</span>).</p>
<pre class="text"><code>static against dynamic export limit (upstream 50 MW, teaching):
  static limit (50 MW + lowest load 16.4 MW) = 66.4 MW: 12.32 GWh curtailed
  dynamic limit (50 MW + the hour's load): 4.50 GWh curtailed
  following the load needs measured flows, a fast plant controller
  and the operator's agreement (chapters 20 and 28); the static
  limit is simpler and costs the difference every year</code></pre>
<div id="exm-ch17-dynamic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.16 (دوازده یا چهار و نیم گیگاوات‌ساعت)</strong></span> <strong>پرسش.</strong> بُرشِ سالانه را با حدِ ثابت و پویا مقایسه کنید و بگویید حدِ پویا چه می‌خواهد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: ثابت <span class="ltr" dir="ltr">66.4 MW</span> و <span class="ltr" dir="ltr">12.32 GWh</span> بُرش؛ پویا <span class="ltr" dir="ltr">4.50 GWh</span>، همان عددِ <a href="#exm-ch17-netflow" class="quarto-xref">مثال&nbsp;<span>17.11</span></a> برای حدِ <span class="ltr" dir="ltr">50 MW</span>.</p>
<p><strong>تفسیر.</strong> حدِ پویا <span class="ltr" dir="ltr">7.8 GWh</span> در سال نجات می‌دهد، یعنی <span class="ltr" dir="ltr">2.6 %</span> انرژی؛ بهایش اندازه‌گیریِ جریان در پستِ شبکه، کنترل‌گرِ سریعِ نیروگاه (فصلِ ۲۰) و موافقتِ اپراتور است. این یک <strong>الزامِ رابط</strong> است: داده از سمتِ شبکه، فرمان در سمتِ نیروگاه (<a href="#sec-ch17-e-operating" class="quarto-xref"><span>بخش 17.6.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(12.32 - 4.50 = 7.82\ \text{GWh}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>حدِ ثابت و پویا را تعریف کنید.</li>
<li>چرا حدِ ثابت باید کمترین بارِ محلی را فرض کند؟</li>
<li>سه چیزی را که حدِ پویا لازم دارد بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-b-confidential" class="level3" data-number="17.3.10">
<h3 data-number="17.3.10" class="anchored" data-anchor-id="sec-ch17-b-confidential"><span class="header-section-number">17.3.10</span> محرمانگی و ردهٔ داده در تبادل با اپراتور</h3>
<p><strong>ایده.</strong> دادهٔ شبکه (مدلِ شبکه، قدرتِ اتصالِ کوتاه، تنظیم‌های حفاظت، نیروگاه‌های در صف) اغلب <strong>محرمانه</strong> است و دادهٔ نیروگاه (منحنیِ قابلیت، مدلِ کنترل‌گر) برای سازنده <strong>مالکیتِ فکری</strong> دارد. تبادلِ امن یک <strong>الزامِ رابط</strong> است، نه یک جزئیاتِ اداری: (۱) <strong>ردهٔ هر داده</strong> (عمومی، داخلی، محرمانه)؛ (۲) <strong>قراردادِ عدمِ افشا</strong> پیش از تبادل؛ (۳) <strong>مدلِ معادل</strong> به‌جای مدلِ کاملِ شبکه وقتی ممکن است؛ (۴) <strong>کانالِ امن</strong> و فهرستِ دسترسی؛ (۵) <strong>نگهداری و حذف</strong> پس از پایانِ کار. این‌ها اصولِ دفاعیِ مدیریتِ داده‌اند (فصلِ ۳۶)؛ این کتاب جزئیاتِ فنیِ حمله یا دفاعِ تاکتیکی نمی‌دهد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه دادهٔ شبکه و دو دادهٔ نیروگاه را که محرمانه‌اند نام ببرید.</li>
<li>پنج جزءِ تبادلِ امن را بنویسید.</li>
<li>چرا مدلِ معادل جانشینِ رایجِ مدلِ کاملِ شبکه است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch17-c" class="level2" data-number="17.4">
<h2 data-number="17.4" class="anchored" data-anchor-id="sec-ch17-c"><span class="header-section-number">17.4</span> پ. مهندسیِ الزامات</h2>
<section id="sec-ch17-c-stakeholders" class="level3" data-number="17.4.1">
<h3 data-number="17.4.1" class="anchored" data-anchor-id="sec-ch17-c-stakeholders"><span class="header-section-number">17.4.1</span> از ذی‌نفع تا نیاز</h3>
<p><strong>ایده.</strong> الزام از <strong>نیاز</strong>ِ یک ذی‌نفع شروع می‌شود (فصلِ ۱): مالک بازده می‌خواهد، وام‌دهنده اطمینان، اپراتورِ شبکه رفتارِ پیش‌بینی‌پذیر، خریدار تحویل، مرجعِ مجوز رعایتِ محیطِ‌زیست، بهره‌بردار نگهداریِ آسان، و همسایه‌ها آرامش. <strong>مصاحبهٔ ذی‌نفع</strong> این نیازها را بیرون می‌کشد؛ چند قاعده:</p>
<ol type="1">
<li><strong>پرسشِ باز، سپس بسته:</strong> «سالِ بدِ این نیروگاه برای شما چیست؟» پیش از «حدِ صدا چند است؟».</li>
<li><strong>دلیل را بپرسید:</strong> پشتِ «باتری می‌خواهیم» شاید «جریمهٔ انحراف» باشد (فصلِ ۱۵) و راهِ ارزان‌تری هم باشد.</li>
<li><strong>سند را بخواهید:</strong> قرارداد، کدِ شبکه، مجوز؛ نیازِ بی‌سند «فرض» است.</li>
<li><strong>ثبت کنید:</strong> چه کسی، کی، چه گفت؛ همان روز در دفتر.</li>
</ol>
<div id="exm-ch17-interview" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.17 (سه جمله از سه ذی‌نفع)</strong></span> <strong>پرسش.</strong> این سه جمله را به نیاز و ذی‌نفع تبدیل کنید: (۱) «نمی‌خواهیم شبکه هر بعدازظهرِ بهار نیروگاه را محدود کند» (مالک)؛ (۲) «ولتاژ در پستِ ما نباید از حد بیرون برود» (اپراتور)؛ (۳) «نیروگاه باید آسان نگه داشته شود» (بهره‌بردار).</p>
<p><strong>پاسخ.</strong> (۱) نیاز: ظرفیتِ صادراتِ کافی و دانستنِ حدِ بالادست؛ به درخواستِ داده و <span class="ltr" dir="ltr">REQ-001</span> می‌رود. (۲) نیاز: کنترلِ ولتاژ و توانِ واکنشی؛ <span class="ltr" dir="ltr">REQ-003</span> و <span class="ltr" dir="ltr">REQ-004</span>. (۳) نیازِ مبهم؛ <span class="ltr" dir="ltr">REQ-010</span> که هنوز سنجه ندارد.</p>
<p><strong>تفسیر.</strong> جملهٔ ذی‌نفع <strong>الزام نیست</strong>؛ مادهٔ خامِ الزام است. سومی نشان می‌دهد چرا گامِ بعد (<a href="#sec-ch17-c-measurable" class="quarto-xref"><span>بخش 17.4.2</span></a>) لازم است. <strong>وارسی:</strong> هر نیاز به یک ذی‌نفع و یک سند یا مجهول وصل شد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت ذی‌نفعِ نیروگاه و نیازِ اصلیِ هر کدام را بنویسید.</li>
<li>چرا دلیلِ پشتِ خواسته را می‌پرسیم؟</li>
<li>نیازِ بی‌سند چه وضعیتی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-c-measurable" class="level3" data-number="17.4.2">
<h3 data-number="17.4.2" class="anchored" data-anchor-id="sec-ch17-c-measurable"><span class="header-section-number">17.4.2</span> الزامِ سنجش‌پذیر</h3>
<p><strong>ایده.</strong> الزامِ خوب <strong>یک</strong> چیز می‌خواهد، <strong>سنجش‌پذیر</strong> است (کمیت، عدد، یکا، شرایط)، <strong>شدنی</strong> است، <strong>بی‌ابهام</strong> است و <strong>منبع</strong> دارد. عددِ آن یا در خودِ الزام است یا در سندی که نامش آمده است (کدِ شبکه، قرارداد، مجوز). سه نمونه:</p>
<div id="tbl-ch17-measurable" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch17-measurable-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;17.2: الزامِ ضعیف و الزامِ سنجش‌پذیر
</figcaption>
<div aria-describedby="tbl-ch17-measurable-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 34%">
<col style="width: 65%">
</colgroup>
<thead>
<tr class="header">
<th>ضعیف</th>
<th>خوب</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نیروگاه باید قابل‌اعتماد باشد.</td>
<td>دسترس‌پذیریِ انرژی‌محورِ بادی دست‌کم <span class="ltr" dir="ltr">97 %</span> در هر سالِ قرارداد، با تعریفِ قرارداد.</td>
</tr>
<tr class="even">
<td>ولتاژ باید خوب باشد.</td>
<td>ولتاژِ نقطهٔ اتصال در پنجرهٔ اپراتور؛ افزایشِ ولتاژ با <span class="ltr" dir="ltr">100 MW</span> کمتر از <span class="ltr" dir="ltr">1.1 %</span>.</td>
</tr>
<tr class="odd">
<td>نیروگاه باید پیش‌بینی بدهد.</td>
<td>پیش‌بینیِ ساعتیِ روزِ بعد تا ساعتِ ۱۲، با مهارتِ مثبت نسبت به ماندگاری.</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch17-measurable" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.18 («آسان نگه داشته شود» به عدد)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">REQ-010</span> («نیروگاه آسان نگه داشته شود») را به یک یا دو الزامِ سنجش‌پذیر تبدیل کنید.</p>
<p><strong>پاسخ.</strong> معیار: «میانگینِ زمانِ تعمیرِ اینورتر کمتر از <span class="ltr" dir="ltr">24</span> ساعت با قطعهٔ یدکیِ انبارشده»؛ «هر قطعهٔ بیش از <span class="ltr" dir="ltr">500 kg</span> با جرثقیلِ ساختگاه یا دسترسیِ جاده‌ایِ ثبت‌شده قابلِ تعویض» (عددها آموزشی؛ فصل‌های ۵۱ و ۲۹).</p>
<p><strong>تفسیر.</strong> حالا هر دو را می‌شود <strong>آزمود</strong> و <strong>به قرارداد برد</strong>. عدد باید از کسی بیاید که هزینه‌اش را می‌پردازد (مالک) و کسی که اجرایش می‌کند (پیمانکارِ نگهداری) بپذیرد؛ این همان گامِ اولویت‌بندی است (<a href="#sec-ch17-c-priorities" class="quarto-xref"><span>بخش 17.4.3</span></a>). <strong>وارسی:</strong> هر دو جمله یک کمیت، یک عدد و یک شرط دارند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج ویژگیِ الزامِ خوب را بنویسید.</li>
<li>«ولتاژ باید خوب باشد» را سنجش‌پذیر کنید.</li>
<li>عددِ یک الزام کجا می‌تواند باشد اگر در خودِ جمله نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-c-priorities" class="level3" data-number="17.4.3">
<h3 data-number="17.4.3" class="anchored" data-anchor-id="sec-ch17-c-priorities"><span class="header-section-number">17.4.3</span> اولویت و تعارض</h3>
<p><strong>ایده.</strong> همهٔ الزامات هم‌وزن نیستند. یک روشِ ساده: <strong>باید</strong> (بی آن پروژه شکست می‌خورد یا قانون شکسته می‌شود)، <strong>بهتر است</strong> (ارزشِ زیاد، اما جانشین دارد)، <strong>می‌تواند</strong> (اگر ارزان بود). الزامات گاهی <strong>تعارض</strong> دارند: بلوکِ خورشیدیِ بزرگ‌تر انرژی می‌افزاید و بُرش هم (<a href="15-energy-yield-losses.html#exm-ch15-overbuild" class="quarto-xref">مثال&nbsp;<span>15.22</span></a>)؛ چیدمانِ یالی انرژی می‌افزاید و خطرِ پرنده هم (<a href="16-uncertainty-yield.html#exm-ch16-layouts" class="quarto-xref">مثال&nbsp;<span>16.44</span></a>). تعارض با <strong>ماتریسِ تصمیم</strong> (فصلِ ۵) یا با <strong>ارزشِ پولی</strong> (فصلِ ۱۶) حل می‌شود، و تصمیم ثبت می‌شود.</p>
<div id="exm-ch17-priorities" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.19 (نه «باید»، دو «بهتر است»، یک «می‌تواند»)</strong></span> <strong>پرسش.</strong> شمارِ اولویت‌های دفترِ آزمایشگاه را بنویسید و یک تعارض در آن پیدا کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ <a href="#exm-ch17-register" class="quarto-xref">مثال&nbsp;<span>17.26</span></a>: باید ۹، بهتر است ۲، می‌تواند ۱. تعارض: <span class="ltr" dir="ltr">REQ-011</span> (آبِ شست‌وشو در حدِ مجوز) و <span class="ltr" dir="ltr">REQ-002</span> (بیانیهٔ <span class="ltr" dir="ltr">P50</span> با گرد و غبارِ سیاستِ آستانه)؛ اگر مجوزِ آب کمتر از سیاستِ شست‌وشو باشد، انرژی کم می‌شود (<a href="15-energy-yield-losses.html#sec-ch15-f" class="quarto-xref"><span>بخش 15.7</span></a>).</p>
<p><strong>تفسیر.</strong> تعارض <strong>پنهان</strong> خطرناک است: هر دو الزام جدا درست به نظر می‌رسند. پیوندِ الزامات به تصمیم‌ها و فرض‌ها (<a href="#sec-ch17-c-traceability" class="quarto-xref"><span>بخش 17.4.6</span></a>) تعارض را آشکار می‌کند. <strong>وارسی:</strong> <span class="math inline">\(9 + 2 + 1 = 12\)</span> الزام (درست).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه سطحِ اولویت را تعریف کنید.</li>
<li>دو تعارض از فصل‌های پیشین بنویسید.</li>
<li>تعارض با چه ابزارهایی حل می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-c-assumptions" class="level3" data-number="17.4.4">
<h3 data-number="17.4.4" class="anchored" data-anchor-id="sec-ch17-c-assumptions"><span class="header-section-number">17.4.4</span> وضعیت: تأییدشده، فرضی، باز</h3>
<p><strong>ایده.</strong> هر الزام یک <strong>وضعیت</strong> دارد: <strong>تأییدشده</strong> (سندِ رسمی یا اندازه‌گیری پشتش است)، <strong>فرضی</strong> (بهترین برآورد با منبع، تا وقتی تأیید شود)، <strong>باز</strong> (نمی‌دانیم؛ مالک و تاریخِ بستن دارد). این همان زبانِ دفترِ فرض‌ها و مجهول‌هاست (فصلِ ۲). خطرِ رایج: فرضی که کسی یادش رفته فرض است.</p>
<div id="exm-ch17-status" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.20 (هفت باز از دوازده)</strong></span> <strong>پرسش.</strong> وضعیتِ الزاماتِ آزمایشگاه را بشمارید و بگویید پیش از ثابت کردنِ مبنا چه باید شود.</p>
<p><strong>پاسخ.</strong> خروجیِ <a href="#exm-ch17-register" class="quarto-xref">مثال&nbsp;<span>17.26</span></a>: تأییدشده ۱، فرضی ۴، باز ۷.</p>
<p><strong>تفسیر.</strong> با هفت بازِ «باید»، مبنا را <strong>نمی‌شود</strong> ثابت کرد؛ می‌شود ثابت کرد «با این بازها، با این مالکان، تا این تاریخ‌ها». بیشترِ بازها با پاسخِ اپراتور بسته می‌شوند (<a href="#exm-ch17-request" class="quarto-xref">مثال&nbsp;<span>17.25</span></a>): درخواستِ داده و دفترِ الزامات دو روی یک سکه‌اند. <strong>وارسی:</strong> <span class="math inline">\(1 + 4 + 7 = 12\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه وضعیت را تعریف کنید.</li>
<li>خطرِ «فرضِ فراموش‌شده» چیست؟</li>
<li>مبنای دارای الزاماتِ باز چگونه ثابت می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-c-acceptance" class="level3" data-number="17.4.5">
<h3 data-number="17.4.5" class="anchored" data-anchor-id="sec-ch17-c-acceptance"><span class="header-section-number">17.4.5</span> معیارِ پذیرش و روشِ راستی‌آزمایی</h3>
<p><strong>ایده.</strong> هر الزام باید بگوید <strong>چگونه</strong> ثابت می‌شود برآورده شده است: <strong>بازرسی</strong> (دیدن، اندازه گرفتنِ ساده)، <strong>تحلیل</strong> (محاسبه و مدل)، <strong>نمایش</strong> (کار کردن در شرایطِ معمول)، <strong>آزمون</strong> (اندازه‌گیری در شرایطِ کنترل‌شده). <strong>معیارِ پذیرش</strong> عدد و شرطِ گذر است. این‌ها در مرحلهٔ راه‌اندازی (فصل‌های ۴۹ و ۵۰) اجرا می‌شوند؛ اما <strong>حالا</strong> نوشته می‌شوند تا طراحی آن‌ها را بداند.</p>
<div id="tbl-ch17-acceptance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch17-acceptance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;17.3: روشِ راستی‌آزمایی و معیارِ پذیرش برای چهار الزام
</figcaption>
<div aria-describedby="tbl-ch17-acceptance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 21%">
<col style="width: 56%">
</colgroup>
<thead>
<tr class="header">
<th>الزام</th>
<th>روش</th>
<th>معیارِ پذیرش (نمونه)</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">REQ-001</span> صادرات</td>
<td>آزمون و داده</td>
<td>میانگینِ ربع‌ساعتیِ کنتور زیرِ <span class="ltr" dir="ltr">100 MW</span> در آزمونِ حد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">REQ-003</span> توانِ واکنشی</td>
<td>آزمون</td>
<td>ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> پیش‌فاز و پس‌فاز در توانِ کامل، طبقِ کدِ شبکه</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">REQ-006</span> بارِ حیاتی</td>
<td>نمایش</td>
<td><span class="ltr" dir="ltr">200 kW</span> برای <span class="ltr" dir="ltr">24</span> ساعت در قطعیِ شبیه‌سازی‌شده</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">REQ-009</span> پیش‌بینی</td>
<td>تحلیل</td>
<td>مهارتِ مثبت نسبت به ماندگاری روی سه ماه داده</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار روشِ راستی‌آزمایی را با یک مثال برای هر کدام بنویسید.</li>
<li>چرا معیارِ پذیرش حالا نوشته می‌شود؟</li>
<li>برای <span class="ltr" dir="ltr">REQ-012</span> (صدا) روش و معیار بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-c-traceability" class="level3" data-number="17.4.6">
<h3 data-number="17.4.6" class="anchored" data-anchor-id="sec-ch17-c-traceability"><span class="header-section-number">17.4.6</span> ردیابی</h3>
<p><strong>ایده.</strong> <strong>ردیابی</strong> (فصلِ ۵) یعنی هر الزام به <strong>منبع</strong>ش (ذی‌نفع، سند)، به <strong>تصمیم‌ها و فرض‌ها</strong>یی که بر آن تکیه دارند، به <strong>طراحی</strong> که برآوردش می‌کند و به <strong>آزمونی</strong> که ثابتش می‌کند وصل باشد. ماتریسِ ردیابی پرسش‌هایی مانندِ «اگر <span class="ltr" dir="ltr">D-019</span> عوض شود، کدام الزامات و آزمون‌ها اثر می‌گیرند؟» را پاسخ می‌دهد.</p>
<div id="exm-ch17-trace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.21 (چهار الزامِ بی‌پیوند)</strong></span> <strong>پرسش.</strong> الزاماتی را که به هیچ تصمیم، فرض یا مجهولی وصل نیستند پیدا کنید و برای هر کدام پیوندِ درست را پیشنهاد کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ <a href="#exm-ch17-register" class="quarto-xref">مثال&nbsp;<span>17.26</span></a>: <span class="ltr" dir="ltr">REQ-005</span>، <span class="ltr" dir="ltr">REQ-007</span>، <span class="ltr" dir="ltr">REQ-008</span>، <span class="ltr" dir="ltr">REQ-010</span>. پیشنهاد: <span class="ltr" dir="ltr">REQ-005</span> به مجهولِ تازهٔ «منحنیِ عبور از خطا در کدِ شبکه»؛ <span class="ltr" dir="ltr">REQ-007</span> به قراردادِ دیسپچ؛ <span class="ltr" dir="ltr">REQ-008</span> به قراردادِ خرید و <a href="#sec-ch17-e-meter" class="quarto-xref"><span>بخش 17.6.3</span></a>؛ <span class="ltr" dir="ltr">REQ-010</span> پس از سنجه‌دار شدن به قراردادِ نگهداری.</p>
<p><strong>تفسیر.</strong> الزامِ بی‌پیوند <strong>یتیم</strong> است: کسی نمی‌داند چرا آمده و اگر حذف شود چه می‌شود. پیش از ثابت کردنِ مبنا، هیچ الزامی یتیم نمی‌ماند. <strong>وارسی:</strong> چهار یتیم از دوازده.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ردیابی چه چیزهایی را به هم وصل می‌کند؟</li>
<li>«الزامِ یتیم» چیست و چرا خطرناک است؟</li>
<li>اگر <span class="ltr" dir="ltr">D-019</span> عوض شود، کدام الزامِ آزمایشگاه اثر می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-c-change" class="level3" data-number="17.4.7">
<h3 data-number="17.4.7" class="anchored" data-anchor-id="sec-ch17-c-change"><span class="header-section-number">17.4.7</span> کنترلِ تغییر</h3>
<p><strong>ایده.</strong> پس از ثابت شدنِ <strong>مبنا</strong>، هر تغییر از یک مسیرِ ثبت‌شده می‌گذرد: <strong>درخواست</strong> (چه، چرا، چه کسی)، <strong>سنجشِ اثر</strong> (هزینه، زمان، انرژی، ریسک، الزاماتِ دیگر از راهِ ردیابی)، <strong>تصمیم</strong> (چه کسی می‌تواند بپذیرد)، <strong>اجرا و ثبت</strong> (نسخهٔ تازهٔ سندها). این همان نسخه‌گذاریِ مدلِ فصلِ ۱۵ است، برای الزامات.</p>
<div id="exm-ch17-change" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.22 (حدِ صادرات از صد به نود)</strong></span> <strong>پرسش.</strong> اپراتور پس از ثابت شدنِ مبنا می‌گوید حدِ صادرات <span class="ltr" dir="ltr">90 MW</span> است. مسیرِ تغییر را با اثرهایش بنویسید.</p>
<p><strong>پاسخ.</strong> معیار: درخواست: <span class="ltr" dir="ltr">REQ-001</span> از <span class="ltr" dir="ltr">100</span> به <span class="ltr" dir="ltr">90 MW</span>، منبع: نامهٔ اپراتور. اثر: بُرشِ <span class="ltr" dir="ltr">1,757 MWh</span> در سال (<a href="15-energy-yield-losses.html#sec-ch15-c-limit" class="quarto-xref"><span>بخش 15.4.7</span></a>، <span class="ltr" dir="ltr">P45</span>ِ فصلِ ۱۵)، درآمد، شاید اندازهٔ باتری؛ الزاماتِ وابسته: <span class="ltr" dir="ltr">REQ-002</span> (بیانیهٔ تازه، مدلِ نسخهٔ تازه). تصمیم: مالک، با وام‌دهنده. ثبت: نسخهٔ تازهٔ دفترِ الزامات و مدل.</p>
<p><strong>تفسیر.</strong> بی کنترلِ تغییر، یک نامه می‌تواند بیانیهٔ تولید را بی‌صدا نادرست کند. با آن، اثر پیش از پذیرش دیده و قیمت‌گذاری می‌شود. <strong>وارسی:</strong> ردیابی از <span class="ltr" dir="ltr">REQ-001</span> به <span class="ltr" dir="ltr">D-019</span> و <span class="ltr" dir="ltr">REQ-002</span> اثر را پیدا کرد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار گامِ کنترلِ تغییر را بنویسید.</li>
<li>چرا سنجشِ اثر به ردیابی نیاز دارد؟</li>
<li>چه کسی تغییرِ <span class="ltr" dir="ltr">REQ-001</span> را می‌پذیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-c-phases" class="level3" data-number="17.4.8">
<h3 data-number="17.4.8" class="anchored" data-anchor-id="sec-ch17-c-phases"><span class="header-section-number">17.4.8</span> ماتریسِ راستی‌آزمایی بر حسبِ مرحله</h3>
<p><strong>ایده.</strong> هر الزام در یک <strong>مرحله</strong> نخستین بار اثبات می‌شود: طراحی (تحلیل)، خرید (آزمونِ نوعی)، ساخت (بازرسی)، راه‌اندازی (آزمون و نمایش) یا بهره‌برداری (داده). ماتریسِ راستی‌آزمایی این را برای همهٔ الزامات می‌نویسد تا طراحی <strong>راهِ شاهد</strong> را باز بگذارد: نقطهٔ آزمون، ثبتِ داده، دسترسی.</p>
<pre class="text"><code>verification matrix: the phase where each requirement is first
  proven and how:
  REQ-001  must    design         test at commissioning
  REQ-002  must    design         analysis, then first-year comparison
  REQ-003  must    procurement    type test, then site test
  REQ-004  must    design         study, then site measurement
  REQ-005  must    procurement    type test and plant study
  REQ-006  should  commissioning  demonstration
  REQ-007  must    commissioning  test
  REQ-008  must    construction   inspection and test
  REQ-009  should  operation      analysis of three months
  REQ-010  could   operation      analysis of repair records
  REQ-011  must    operation      inspection of meter readings
  REQ-012  must    commissioning  test at the receptor
  by phase: design 3, procurement 2, commissioning 3, construction 1,
    operation 3
  half are proven only at commissioning or later: the design
  must keep the evidence route open (test points, data, access)</code></pre>
<div id="exm-ch17-phases" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.23 (نیمی پس از ساخت)</strong></span> <strong>پرسش.</strong> الزامات را بر حسبِ مرحلهٔ نخستین اثبات بشمارید و بگویید طراحی برای الزاماتِ دیرهنگام چه باید فراهم کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: طراحی ۳، خرید ۲، ساخت ۱، راه‌اندازی ۳، بهره‌برداری ۳؛ شش الزام فقط در راه‌اندازی یا پس از آن اثبات می‌شوند.</p>
<p><strong>تفسیر.</strong> برای <span class="ltr" dir="ltr">REQ-012</span> (صدا در گیرنده) جای اندازه‌گیری و دسترسی به اردوگاه باید از حالا در قرارداد باشد؛ برای <span class="ltr" dir="ltr">REQ-009</span> (پیش‌بینی) ثبتِ دادهٔ تولید با برچسبِ زمانِ درست (فصلِ ۱۵)؛ برای <span class="ltr" dir="ltr">REQ-006</span> یک کلیدِ آزمون برای شبیه‌سازیِ قطعی. الزامی که راهِ شاهد ندارد، در پایانِ پروژه «قابل‌اثبات نیست» و به مذاکره می‌رود. <strong>وارسی:</strong> <span class="math inline">\(3 + 2 + 1 + 3 + 3 = 12\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج مرحلهٔ اثبات را با روشِ رایجِ هر کدام بنویسید.</li>
<li>«راهِ شاهد» یعنی چه؟</li>
<li>برای <span class="ltr" dir="ltr">REQ-007</span> طراحی چه باید فراهم کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-c-types" class="level3" data-number="17.4.9">
<h3 data-number="17.4.9" class="anchored" data-anchor-id="sec-ch17-c-types"><span class="header-section-number">17.4.9</span> گونه‌های الزام و رکوردِ آن</h3>
<p><strong>ایده.</strong> الزامات چند <strong>گونه</strong>‌اند و هر گونه روشِ راستی‌آزماییِ رایجِ خودش را دارد:</p>
<div id="tbl-ch17-types" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch17-types-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;17.4: گونه‌های الزام، نمونه از دفترِ آزمایشگاه و روشِ رایجِ راستی‌آزمایی
</figcaption>
<div aria-describedby="tbl-ch17-types-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 36%">
<col style="width: 19%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>گونه</th>
<th>چه می‌گوید</th>
<th>نمونه از دفتر</th>
<th>راستی‌آزماییِ رایج</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کارکردی</td>
<td>چه کاری انجام شود</td>
<td><span class="ltr" dir="ltr">REQ-007</span> پیروی از فرمانِ کاهش</td>
<td>آزمون</td>
</tr>
<tr class="even">
<td>کارایی</td>
<td>چقدر خوب</td>
<td><span class="ltr" dir="ltr">REQ-002</span> انرژیِ <span class="ltr" dir="ltr">P50</span></td>
<td>تحلیل، سپس داده</td>
</tr>
<tr class="odd">
<td>رابط</td>
<td>با چه چیزی، در چه مرزی</td>
<td><span class="ltr" dir="ltr">REQ-008</span> اندازه‌گیریِ دوسویه</td>
<td>بازرسی و آزمون</td>
</tr>
<tr class="even">
<td>قید</td>
<td>چه چیزی مجاز نیست</td>
<td><span class="ltr" dir="ltr">REQ-011</span> آب در حدِ مجوز</td>
<td>بازرسیِ دوره‌ای</td>
</tr>
<tr class="odd">
<td>کیفیت و نگهداری</td>
<td>چقدر آسان و پایدار</td>
<td><span class="ltr" dir="ltr">REQ-010</span> پس از سنجه‌دار شدن</td>
<td>تحلیلِ سوابق</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>هر رکورد در کتابخانهٔ همراه همین ستون‌ها را دارد؛ وارسیِ «سنجه عدد دارد؟» یک ابزارِ خام است که فقط <strong>پرسش</strong> می‌سازد (<a href="#exm-ch17-register" class="quarto-xref">مثال&nbsp;<span>17.26</span></a>):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb25"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb25-1"><a href="#cb25-1" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span></span>
<span id="cb25-2"><a href="#cb25-2" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> Requirement:</span>
<span id="cb25-3"><a href="#cb25-3" aria-hidden="true" tabindex="-1"></a>    rid: <span class="bu">str</span></span>
<span id="cb25-4"><a href="#cb25-4" aria-hidden="true" tabindex="-1"></a>    text: <span class="bu">str</span></span>
<span id="cb25-5"><a href="#cb25-5" aria-hidden="true" tabindex="-1"></a>    measure: <span class="bu">str</span>                      <span class="co"># how it is verified</span></span>
<span id="cb25-6"><a href="#cb25-6" aria-hidden="true" tabindex="-1"></a>    source: <span class="bu">str</span>                       <span class="co"># stakeholder or document</span></span>
<span id="cb25-7"><a href="#cb25-7" aria-hidden="true" tabindex="-1"></a>    status: <span class="bu">str</span> <span class="op">=</span> <span class="st">"assumed"</span>           <span class="co"># verified | assumed | open</span></span>
<span id="cb25-8"><a href="#cb25-8" aria-hidden="true" tabindex="-1"></a>    priority: <span class="bu">str</span> <span class="op">=</span> <span class="st">"must"</span>            <span class="co"># must | should | could</span></span>
<span id="cb25-9"><a href="#cb25-9" aria-hidden="true" tabindex="-1"></a>    links: <span class="bu">list</span> <span class="op">=</span> field(default_factory<span class="op">=</span><span class="bu">list</span>)</span>
<span id="cb25-10"><a href="#cb25-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-11"><a href="#cb25-11" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> is_measurable(<span class="va">self</span>) <span class="op">-&gt;</span> <span class="bu">bool</span>:</span>
<span id="cb25-12"><a href="#cb25-12" aria-hidden="true" tabindex="-1"></a>        <span class="co">"""A requirement is measurable when its measure names a quantity</span></span>
<span id="cb25-13"><a href="#cb25-13" aria-hidden="true" tabindex="-1"></a><span class="co">        with a number (a crude check used in the lab)."""</span></span>
<span id="cb25-14"><a href="#cb25-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="bu">any</span>(ch.isdigit() <span class="cf">for</span> ch <span class="kw">in</span> <span class="va">self</span>.measure)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج گونهٔ الزام را با یک مثال برای هر کدام بنویسید.</li>
<li>چرا الزامِ «قید» با بازرسیِ دوره‌ای راستی‌آزمایی می‌شود؟</li>
<li>یک ستونِ دیگر که به رکورد می‌افزایید و دلیلش را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-c-antiisland" class="level3" data-number="17.4.10">
<h3 data-number="17.4.10" class="anchored" data-anchor-id="sec-ch17-c-antiisland"><span class="header-section-number">17.4.10</span> الزامِ ضدجزیره</h3>
<p><strong>ایده.</strong> نیروگاهِ پیروِ شبکه نباید پس از قطعِ شبکه <strong>ناخواسته</strong> بخشی از آن را برق‌دار نگه دارد: کارکنانِ شبکه که خط را بی‌برق فرض می‌کنند در خطر می‌افتند و وصلِ دوبارهٔ ناهم‌زمان تجهیزات را آسیب می‌زند. پس کدِ شبکه معمولاً <strong>تشخیصِ جزیره</strong> و جدا شدن را می‌خواهد (فصل‌های ۹ و ۲۷). این با الزامِ تاب‌آوری (<a href="#sec-ch17-a-resilience" class="quarto-xref"><span>بخش 17.2.7</span></a>) تعارض <strong>ظاهری</strong> دارد: تاب‌آوری یعنی کارِ <strong>برنامه‌ریزی‌شدهٔ</strong> بارهای حیاتیِ خودِ نیروگاه پس از جدا شدن، نه برق‌دار نگه داشتنِ شبکه. هر دو در دفتر می‌آیند، با مرزِ روشن: «پس از قطعِ شبکه، نیروگاه در زمانِ تعیین‌شده در کدِ شبکه از نقطهٔ اتصال جدا می‌شود؛ بارهای حیاتی پشتِ کلیدِ جداکننده از باتری تغذیه می‌شوند.» عددِ زمان از کدِ شبکه می‌آید و این کتاب آن را نمی‌گوید.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جزیرهٔ ناخواسته خطرناک است؟</li>
<li>تعارضِ ظاهریِ ضدجزیره و تاب‌آوری چگونه حل می‌شود؟</li>
<li>عددِ زمانِ جدا شدن از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch17-d" class="level2" data-number="17.5">
<h2 data-number="17.5" class="anchored" data-anchor-id="sec-ch17-d"><span class="header-section-number">17.5</span> ت. آزمایشگاهِ الزامات</h2>
<p>این آزمایشگاه مثالِ کارشدهٔ فصل را اجرا می‌کند (پیک و انرژیِ سالانه از دادهٔ ساعتی، سپس فهرستِ درخواستِ اطلاعاتِ شبکه) و دفترِ الزامات را با وضعیت‌ها می‌سازد.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch17.lab_d</code></pre>
<section id="sec-ch17-d-worked" class="level3" data-number="17.5.1">
<h3 data-number="17.5.1" class="anchored" data-anchor-id="sec-ch17-d-worked"><span class="header-section-number">17.5.1</span> مثالِ کارشده: از دادهٔ ساعتی تا فهرستِ درخواست</h3>
<pre class="text"><code>worked example: the regional load from hourly data
  1 data check: 8760 values, gaps 0, negative 0: usable
  2 annual energy: sum of hourly MW x 1 h = 245,178 MWh (245.2 GWh)
  3 peak: 51.83 MW, day 190, 17:00 (month 7, weekday)
  4 load factor: 27.99 / 51.83 = 0.540
  5 resolution: 15-minute peak 53.33 MW (+2.9 %)
  6 minimum 16.39 MW: the plant's 100 MW export flows up
    whenever it exceeds the local load
  7 what the analysis cannot tell, and must be asked (request list):
    the measured load, its resolution and quality; transformer and
    line ratings; the outage cases the operator plans for; the
    short-circuit power; other generators and planned loads</code></pre>
<div id="exm-ch17-worked" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.24 (هفت گام)</strong></span> <strong>پرسش.</strong> از دادهٔ ساعتیِ بارِ منطقه، پیکِ تقاضا و انرژیِ سالانه را بسازید، وارسی کنید و بگویید چه چیزی را نمی‌توان از داده فهمید و باید از اپراتور پرسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا، گام به گام:</p>
<ol type="1">
<li><strong>وارسیِ داده:</strong> ۸۷۶۰ مقدار، بی شکاف و بی منفی؛ قابلِ استفاده.</li>
<li><strong>انرژی:</strong> جمعِ توانِ ساعتی ضربِ یک ساعت: <span class="ltr" dir="ltr">245,178 MWh</span> (<span class="ltr" dir="ltr">245.2 GWh</span>).</li>
<li><strong>پیک:</strong> <span class="ltr" dir="ltr">51.83 MW</span>، روزِ ۱۹۰، ساعتِ ۱۷، روزِ کاری در ژوئیه.</li>
<li><strong>ضریبِ بار:</strong> <span class="math inline">\(27.99 / 51.83 = 0.540\)</span>.</li>
<li><strong>بازه:</strong> پیکِ ربع‌ساعتی <span class="ltr" dir="ltr">53.33 MW</span>، <span class="ltr" dir="ltr">2.9 %</span> بیشتر.</li>
<li><strong>کمینه:</strong> <span class="ltr" dir="ltr">16.39 MW</span>؛ صادراتِ نیروگاه در بیشترِ ساعت‌های پرتولید بالا می‌رود.</li>
<li><strong>آنچه داده نمی‌گوید:</strong> بارِ اندازه‌گیری‌شده و کیفیتش، رده‌ها، حالت‌های قطعی، قدرتِ اتصالِ کوتاه، نیروگاه‌ها و بارهای آینده؛ این‌ها فهرستِ درخواست را می‌سازند (<a href="#exm-ch17-request" class="quarto-xref">مثال&nbsp;<span>17.25</span></a>).</li>
</ol>
<p><strong>تفسیر.</strong> گامِ ۷ مهم‌ترین گام است: تحلیلِ دادهٔ ساختگی مهارتِ <strong>پرسیدن</strong> را می‌سازد، نه پاسخ را. هر عددِ گام‌های ۲ تا ۶ وقتی دادهٔ واقعی برسد دوباره ساخته می‌شود؛ برنامه همان است. <strong>وارسی:</strong> <span class="math inline">\(27.99 \times 8760 = 245{,}192\ \text{MWh}\)</span>، نزدیکِ جمعِ <span class="ltr" dir="ltr">245,178</span> (گرد کردنِ میانگین).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت گامِ مثالِ کارشده را بنویسید.</li>
<li>چرا وارسیِ داده گامِ اول است؟</li>
<li>سه چیزی را که از دادهٔ بار نمی‌توان فهمید بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-d-request" class="level3" data-number="17.5.2">
<h3 data-number="17.5.2" class="anchored" data-anchor-id="sec-ch17-d-request"><span class="header-section-number">17.5.2</span> فهرستِ درخواستِ اطلاعاتِ شبکه</h3>
<pre class="text"><code>grid information request list (PLP-ELE-LST-0003, draft):
  no  item                                          why
   1  load at the grid substation, 15-min, 3 years  peaks, minimum, growth
   2  transformer and line ratings, normal and N-1  thermal checks
   3  short-circuit power, max and min, at the POC  equipment duty, SCR
   4  network model or equivalent at the POC        voltage and stability
   5  voltage window and reactive requirement       REQ-003, REQ-004
   6  fault ride-through and protection settings    REQ-005, chapter 27
   7  other generators and queued projects nearby   hosting, curtailment
   8  planned reinforcements and their dates        export limits over time
   9  outage statistics of the line and substation  ch 15 outage hours
  10  metering, telemetry and dispatch interfaces   REQ-007, REQ-008
  11  connection costs and who pays which works     boundary, chapter 21
  12  connection application steps and deadlines    schedule, chapter 38
  12 items, all to the grid operator (3 also via the code
  or the buyer); each answer closes an open requirement or unknown</code></pre>
<div id="exm-ch17-request" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.25 (دوازده سطر به اپراتور)</strong></span> <strong>پرسش.</strong> فهرستِ درخواستِ اطلاعاتِ شبکه را با دلیلِ هر سطر بنویسید و بگویید کدام سطرها کدام الزام یا مجهول را می‌بندند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا (<span class="ltr" dir="ltr">PLP-ELE-LST-0003</span>): دوازده سطر؛ سطرهای ۵ و ۶ الزامات <span class="ltr" dir="ltr">REQ-003</span> تا <span class="ltr" dir="ltr">REQ-005</span> را، سطرِ ۱۰ <span class="ltr" dir="ltr">REQ-007</span> و <span class="ltr" dir="ltr">REQ-008</span> را، سطرِ ۹ ساعت‌های قطعیِ فصلِ ۱۵ (<span class="ltr" dir="ltr">U-057</span>) را، و سطرهای ۷ و ۸ حدِ بالادست و بُرشِ آینده را پاسخ می‌دهند.</p>
<p><strong>تفسیر.</strong> هر سطر یک <strong>دلیل</strong> دارد؛ سطرِ بی‌دلیل درخواست را شلوغ می‌کند و پاسخ را دیر. ترتیبِ سطرها بر اساسِ اثر است: بار و ردهٔ تجهیزات و حدِ بالادست اول، چون بیانیهٔ تولید و اندازهٔ اتصال به آن‌ها بسته است. پاسخ‌ها با تاریخ ثبت و هر الزامِ وابسته به‌روز می‌شود. <strong>وارسی:</strong> سه سطر هم از کد یا خریدار می‌آیند، نه فقط از اپراتور (خروجی).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هر سطرِ درخواست دلیل دارد؟</li>
<li>ترتیبِ سطرها بر چه اساسی است؟</li>
<li>پاسخِ کدام سطر بیانیهٔ تولید را عوض می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-d-register" class="level3" data-number="17.5.3">
<h3 data-number="17.5.3" class="anchored" data-anchor-id="sec-ch17-d-register"><span class="header-section-number">17.5.3</span> دفترِ الزامات</h3>
<p><strong>ایده.</strong> دفترِ الزامات (<span class="ltr" dir="ltr">PLP-PRJ-REG-0007</span>) همهٔ الزامات را با شناسه، متن، سنجه، منبع، وضعیت، اولویت و پیوندها نگه می‌دارد. برنامه دو وارسیِ ساده دارد: <strong>سنجه</strong> عدد دارد؟ و <strong>پیوند</strong> هست؟</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb29"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb29-1"><a href="#cb29-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> register() <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb29-2"><a href="#cb29-2" aria-hidden="true" tabindex="-1"></a>    R <span class="op">=</span> dm.Requirement</span>
<span id="cb29-3"><a href="#cb29-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [</span>
<span id="cb29-4"><a href="#cb29-4" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-001"</span>, <span class="st">"export at the POC up to the agreed capacity"</span>,</span>
<span id="cb29-5"><a href="#cb29-5" aria-hidden="true" tabindex="-1"></a>          <span class="st">"metered export &lt;= 100 MW (15-min mean)"</span>, <span class="st">"connection offer"</span>,</span>
<span id="cb29-6"><a href="#cb29-6" aria-hidden="true" tabindex="-1"></a>          <span class="st">"assumed"</span>, <span class="st">"must"</span>, [<span class="st">"D-002"</span>]),</span>
<span id="cb29-7"><a href="#cb29-7" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-002"</span>, <span class="st">"deliver the P50 yield statement"</span>,</span>
<span id="cb29-8"><a href="#cb29-8" aria-hidden="true" tabindex="-1"></a>          <span class="st">"net energy 295 GWh/yr P50 at the POC (model 15.1)"</span>, <span class="st">"owner"</span>,</span>
<span id="cb29-9"><a href="#cb29-9" aria-hidden="true" tabindex="-1"></a>          <span class="st">"verified"</span>, <span class="st">"must"</span>, [<span class="st">"D-019"</span>, <span class="st">"D-020"</span>]),</span>
<span id="cb29-10"><a href="#cb29-10" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-003"</span>, <span class="st">"reactive power capability at the POC"</span>,</span>
<span id="cb29-11"><a href="#cb29-11" aria-hidden="true" tabindex="-1"></a>          <span class="st">"pf 0.95 lead/lag at full export, test per grid code"</span>, <span class="st">"grid code"</span>,</span>
<span id="cb29-12"><a href="#cb29-12" aria-hidden="true" tabindex="-1"></a>          <span class="st">"open"</span>, <span class="st">"must"</span>, [<span class="st">"U-059"</span>]),</span>
<span id="cb29-13"><a href="#cb29-13" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-004"</span>, <span class="st">"voltage at the POC within the operator's window"</span>,</span>
<span id="cb29-14"><a href="#cb29-14" aria-hidden="true" tabindex="-1"></a>          <span class="st">"window from the operator; rise &lt; 1.1 % at 100 MW"</span>, <span class="st">"grid operator"</span>,</span>
<span id="cb29-15"><a href="#cb29-15" aria-hidden="true" tabindex="-1"></a>          <span class="st">"open"</span>, <span class="st">"must"</span>, [<span class="st">"U-057"</span>]),</span>
<span id="cb29-16"><a href="#cb29-16" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-005"</span>, <span class="st">"ride through grid faults"</span>,</span>
<span id="cb29-17"><a href="#cb29-17" aria-hidden="true" tabindex="-1"></a>          <span class="st">"profile from the grid code; type test + plant study"</span>, <span class="st">"grid code"</span>,</span>
<span id="cb29-18"><a href="#cb29-18" aria-hidden="true" tabindex="-1"></a>          <span class="st">"open"</span>, <span class="st">"must"</span>, []),</span>
<span id="cb29-19"><a href="#cb29-19" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-006"</span>, <span class="st">"keep critical loads on loss of grid"</span>,</span>
<span id="cb29-20"><a href="#cb29-20" aria-hidden="true" tabindex="-1"></a>          <span class="st">"200 kW for 24 h from battery or back-up"</span>, <span class="st">"owner"</span>,</span>
<span id="cb29-21"><a href="#cb29-21" aria-hidden="true" tabindex="-1"></a>          <span class="st">"assumed"</span>, <span class="st">"should"</span>, [<span class="st">"A-284"</span>]),</span>
<span id="cb29-22"><a href="#cb29-22" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-007"</span>, <span class="st">"limit export when the operator orders"</span>,</span>
<span id="cb29-23"><a href="#cb29-23" aria-hidden="true" tabindex="-1"></a>          <span class="st">"set-point followed within 60 s, logged"</span>, <span class="st">"grid operator"</span>,</span>
<span id="cb29-24"><a href="#cb29-24" aria-hidden="true" tabindex="-1"></a>          <span class="st">"assumed"</span>, <span class="st">"must"</span>, []),</span>
<span id="cb29-25"><a href="#cb29-25" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-008"</span>, <span class="st">"meter export and import separately"</span>,</span>
<span id="cb29-26"><a href="#cb29-26" aria-hidden="true" tabindex="-1"></a>          <span class="st">"revenue meters, class per contract, both directions"</span>, <span class="st">"PPA"</span>,</span>
<span id="cb29-27"><a href="#cb29-27" aria-hidden="true" tabindex="-1"></a>          <span class="st">"assumed"</span>, <span class="st">"must"</span>, []),</span>
<span id="cb29-28"><a href="#cb29-28" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-009"</span>, <span class="st">"provide a day-ahead forecast"</span>,</span>
<span id="cb29-29"><a href="#cb29-29" aria-hidden="true" tabindex="-1"></a>          <span class="st">"hourly forecast by 12:00 day before; skill vs persistence"</span>, <span class="st">"PPA"</span>,</span>
<span id="cb29-30"><a href="#cb29-30" aria-hidden="true" tabindex="-1"></a>          <span class="st">"open"</span>, <span class="st">"should"</span>, [<span class="st">"U-056"</span>]),</span>
<span id="cb29-31"><a href="#cb29-31" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-010"</span>, <span class="st">"plant is easy to keep running"</span>,</span>
<span id="cb29-32"><a href="#cb29-32" aria-hidden="true" tabindex="-1"></a>          <span class="st">""</span>, <span class="st">"operator (O&amp;M)"</span>, <span class="st">"open"</span>, <span class="st">"could"</span>, []),</span>
<span id="cb29-33"><a href="#cb29-33" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-011"</span>, <span class="st">"water use for cleaning within the permit"</span>,</span>
<span id="cb29-34"><a href="#cb29-34" aria-hidden="true" tabindex="-1"></a>          <span class="st">"&lt;= permitted m3/yr, metered monthly"</span>, <span class="st">"permit"</span>,</span>
<span id="cb29-35"><a href="#cb29-35" aria-hidden="true" tabindex="-1"></a>          <span class="st">"open"</span>, <span class="st">"must"</span>, [<span class="st">"U-053"</span>]),</span>
<span id="cb29-36"><a href="#cb29-36" aria-hidden="true" tabindex="-1"></a>        R(<span class="st">"REQ-012"</span>, <span class="st">"noise at the nearest camp"</span>,</span>
<span id="cb29-37"><a href="#cb29-37" aria-hidden="true" tabindex="-1"></a>          <span class="st">"&lt;= limit from the permit at the receptor, survey"</span>, <span class="st">"permit"</span>,</span>
<span id="cb29-38"><a href="#cb29-38" aria-hidden="true" tabindex="-1"></a>          <span class="st">"open"</span>, <span class="st">"must"</span>, [<span class="st">"U-051"</span>]),</span>
<span id="cb29-39"><a href="#cb29-39" aria-hidden="true" tabindex="-1"></a>    ]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>requirements register (PLP-PRJ-REG-0007, draft): 12 entries
  status: verified 1, assumed 4, open 7
  priority: must 9, should 2, could 1
  without a measurable criterion: REQ-005, REQ-008, REQ-010, REQ-012
  without a link to a decision, assumption or unknown: REQ-005, REQ-007,
    REQ-008, REQ-010
  the crude check (a number in the measure) flags four: three
  are measurable by reference (the number lives in the grid
  code, the contract or the permit, which must be named);
  REQ-010 is a wish, not a requirement, until it names a
  measure (availability, mean time to repair); unlinked entries
  need a source document before the baseline is frozen</code></pre>
<div id="exm-ch17-register" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.26 (دوازده الزام، چهار یتیم، یک آرزو)</strong></span> <strong>پرسش.</strong> شمارِ وضعیت‌ها و اولویت‌ها، الزاماتِ بی سنجهٔ عددی و الزاماتِ بی‌پیوند را بنویسید و داوری کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: تأییدشده ۱، فرضی ۴، باز ۷؛ باید ۹، بهتر است ۲، می‌تواند ۱؛ بی سنجهٔ عددی: <span class="ltr" dir="ltr">REQ-005</span>، <span class="ltr" dir="ltr">REQ-008</span>، <span class="ltr" dir="ltr">REQ-010</span>، <span class="ltr" dir="ltr">REQ-012</span>؛ بی‌پیوند: <span class="ltr" dir="ltr">REQ-005</span>، <span class="ltr" dir="ltr">REQ-007</span>، <span class="ltr" dir="ltr">REQ-008</span>، <span class="ltr" dir="ltr">REQ-010</span>.</p>
<p><strong>تفسیر.</strong> وارسیِ خودکار <strong>خام</strong> است: سه الزام با ارجاع سنجش‌پذیرند (عدد در کدِ شبکه، قرارداد یا مجوز) و فقط باید نامِ سند را بیاورند؛ <span class="ltr" dir="ltr">REQ-010</span> واقعاً سنجه ندارد (<a href="#exm-ch17-measurable" class="quarto-xref">مثال&nbsp;<span>17.18</span></a>). برنامه کارِ آدم را <strong>کوتاه</strong> می‌کند، جای داوری را نمی‌گیرد. <strong>وارسی:</strong> سه الزام (<span class="ltr" dir="ltr">REQ-005</span>، <span class="ltr" dir="ltr">REQ-008</span>، <span class="ltr" dir="ltr">REQ-010</span>) در هر دو فهرست‌اند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت ستونِ دفترِ الزامات را نام ببرید.</li>
<li>چرا وارسیِ «عدد در سنجه» خام است؟</li>
<li><span class="ltr" dir="ltr">REQ-012</span> را با نامِ سند سنجش‌پذیر کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-d-factory" class="level3" data-number="17.5.4">
<h3 data-number="17.5.4" class="anchored" data-anchor-id="sec-ch17-d-factory"><span class="header-section-number">17.5.4</span> همان مثال برای مشتریِ صنعتی</h3>
<p><strong>ایده.</strong> در نسخهٔ خودمصرفی (<a href="#sec-ch17-a-selfsupply" class="quarto-xref"><span>بخش 17.2.10</span></a>) همان هفت گام برای <strong>کارخانه</strong> تکرار می‌شود، اما فهرستِ درخواست به <strong>مشتری</strong> می‌رود، نه به اپراتور، و موضوع‌هایش فرق دارد.</p>
<div id="exm-ch17-factory" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.27 (بیست‌وشش مگاوات، صد و شصت و هفت گیگاوات‌ساعت)</strong></span> <strong>پرسش.</strong> پیک و انرژیِ سالانهٔ کارخانه را از دادهٔ ساعتی بنویسید و فهرستِ درخواستِ اطلاعات از کارخانه را با دلیلِ هر سطر بسازید.</p>
<p><strong>پاسخ.</strong> از <a href="#exm-ch17-selfsupply" class="quarto-xref">مثال&nbsp;<span>17.8</span></a>: انرژی <span class="ltr" dir="ltr">167.0 GWh</span>، پیک <span class="ltr" dir="ltr">25.7 MW</span>، ضریبِ بار <span class="ltr" dir="ltr">0.742</span>. فهرستِ درخواست (معیار):</p>
<ol type="1">
<li><strong>دادهٔ کنتور</strong> سه سال، ربع‌ساعتی، با صورت‌حساب‌ها: پیک و انرژیِ واقعی و وارسیِ کیفیت.</li>
<li><strong>قراردادِ فعلیِ خرید و تعرفه</strong>، توانِ قراردادی و جریمهٔ بیش‌مصرف: ارزشِ هر مگاوات‌ساعتِ هم‌زمان.</li>
<li><strong>برنامهٔ تولیدِ کارخانه</strong>: تعطیلی‌ها، شیفت‌ها، تعمیرِ اساسی؛ شکلِ بارِ آینده.</li>
<li><strong>بارهای حیاتی و حساس</strong> کارخانه و نیازِ کیفیتِ توان (افتِ ولتاژِ مجاز، هارمونیک): الزاماتِ رابط.</li>
<li><strong>طرح‌های توسعه</strong> و بارهای تازه: رشد.</li>
<li><strong>نقطهٔ تحویل</strong> در کارخانه و مالکِ پستِ آن: مرز و کنتور (<a href="#sec-ch17-e" class="quarto-xref"><span>بخش 17.6</span></a>).</li>
</ol>
<p><strong>تفسیر.</strong> ضریبِ بارِ بالای کارخانه (<span class="ltr" dir="ltr">0.742</span>) یعنی بار تخت است و پوششِ هم‌زمان را <strong>منبع</strong> تعیین می‌کند، نه بار (<a href="#exm-ch17-selfsupply" class="quarto-xref">مثال&nbsp;<span>17.8</span></a>)؛ پس پرسشِ مهم «تعرفهٔ ساعت‌های بی‌پوشش» است، نه «پیکِ کارخانه». <strong>وارسی:</strong> <span class="math inline">\(167{,}010 / (25.69 \times 8760) = 0.742\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>فهرستِ درخواستِ مشتری با فهرستِ اپراتور چه فرقی دارد؟</li>
<li>چرا تعرفهٔ ساعت‌های بی‌پوشش مهم‌تر از پیکِ کارخانه است؟</li>
<li>دو الزامِ رابطِ کیفیتِ توان برای کارخانه بنویسید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch17-e" class="level2" data-number="17.6">
<h2 data-number="17.6" class="anchored" data-anchor-id="sec-ch17-e"><span class="header-section-number">17.6</span> ث. مرزِ اتصال و مسئولیت</h2>
<section id="sec-ch17-e-boundary" class="level3" data-number="17.6.1">
<h3 data-number="17.6.1" class="anchored" data-anchor-id="sec-ch17-e-boundary"><span class="header-section-number">17.6.1</span> مرزِ فیزیکی و قراردادی</h3>
<p><strong>ایده.</strong> میانِ ژنراتورها و شبکه زنجیره‌ای از دارایی‌هاست: <strong>سامانهٔ جمع‌آوری</strong> (<span class="ltr" dir="ltr">33 kV</span>، فصلِ ۲۴)، <strong>پستِ صادرات</strong> (<span class="ltr" dir="ltr">33/132 kV</span>)، <strong>خط یا کابلِ صادرات</strong>، <strong>بیِ اتصال</strong> در پستِ شبکه، و خودِ <strong>شبکه</strong>. <strong>مرزِ فیزیکی</strong> جایی است که دارایی‌ها به هم پیچ شده‌اند؛ <strong>مرزِ قراردادی</strong> جایی است که مالکیت، اندازه‌گیری و مسئولیت عوض می‌شود. این دو لزوماً یکی نیستند: ممکن است خطِ صادرات را پروژه بسازد و به شرکتِ برق واگذار کند. فصلِ ۱ این مرز را برای نیروگاهِ P <strong>باز</strong> گذاشت (مالکِ خط)؛ این بخش ابزارِ بستنش را می‌دهد.</p>
<div id="fig-ch17-boundary" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch17-boundary-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch17-boundary.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch17-boundary-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;17.7: زنجیرهٔ دارایی‌ها میانِ نیروگاهِ P و شبکه و دو جای ممکنِ نقطهٔ اتصال (چپ‌به‌راست: شبکه به نیروگاه)
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج دارایی میانِ ژنراتورها و شبکه را به ترتیب نام ببرید.</li>
<li>مرزِ فیزیکی و قراردادی چه فرقی دارند؟</li>
<li>چرا ممکن است پروژه خطی بسازد که مالکش نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-e-matrix" class="level3" data-number="17.6.2">
<h3 data-number="17.6.2" class="anchored" data-anchor-id="sec-ch17-e-matrix"><span class="header-section-number">17.6.2</span> ماتریسِ مسئولیت</h3>
<p><strong>ایده.</strong> برای هر دارایی، شش پرسش: چه کسی <strong>طراحی</strong> می‌کند، <strong>مجوز</strong> می‌گیرد، <strong>می‌پردازد</strong>، <strong>مالک</strong> است، <strong>بهره‌برداری و نگهداری</strong> می‌کند و <strong>می‌پذیرد</strong> (آزمون و تحویل). پاسخ: پروژه (<span class="ltr" dir="ltr">P</span>)، شرکتِ برق یا اپراتور (<span class="ltr" dir="ltr">U</span>)، مشترک (<span class="ltr" dir="ltr">S</span>)، یا <strong>باز</strong> (<span class="ltr" dir="ltr">?</span>). ماتریسِ آموزشیِ نیروگاهِ P (<span class="ltr" dir="ltr">A-285</span>):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb31"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb31-1"><a href="#cb31-1" aria-hidden="true" tabindex="-1"></a><span class="co"># P project, U utility / grid operator, S shared, ? open (A-285)</span></span>
<span id="cb31-2"><a href="#cb31-2" aria-hidden="true" tabindex="-1"></a>MATRIX <span class="op">=</span> {</span>
<span id="cb31-3"><a href="#cb31-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"PV array, inverters"</span>:        <span class="st">"P P P P P P"</span>,</span>
<span id="cb31-4"><a href="#cb31-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"wind turbines"</span>:              <span class="st">"P P P P P P"</span>,</span>
<span id="cb31-5"><a href="#cb31-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"33 kV collector cables"</span>:     <span class="st">"P P P P P P"</span>,</span>
<span id="cb31-6"><a href="#cb31-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"site substation 33/132 kV"</span>:  <span class="st">"P P P P P S"</span>,</span>
<span id="cb31-7"><a href="#cb31-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"132 kV export line 7.06 km"</span>: <span class="st">"P P ? ? ? S"</span>,</span>
<span id="cb31-8"><a href="#cb31-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"line corridor and easement"</span>: <span class="st">"P P P ? ? U"</span>,</span>
<span id="cb31-9"><a href="#cb31-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"bay at the grid substation"</span>: <span class="st">"S U ? U U U"</span>,</span>
<span id="cb31-10"><a href="#cb31-10" aria-hidden="true" tabindex="-1"></a>    <span class="st">"revenue metering"</span>:           <span class="st">"S U P ? U U"</span>,</span>
<span id="cb31-11"><a href="#cb31-11" aria-hidden="true" tabindex="-1"></a>    <span class="st">"protection interface"</span>:       <span class="st">"S S P S S U"</span>,</span>
<span id="cb31-12"><a href="#cb31-12" aria-hidden="true" tabindex="-1"></a>    <span class="st">"telemetry and dispatch"</span>:     <span class="st">"S U P S S U"</span>,</span>
<span id="cb31-13"><a href="#cb31-13" aria-hidden="true" tabindex="-1"></a>    <span class="st">"grid substation, network"</span>:   <span class="st">"U U U U U U"</span>,</span>
<span id="cb31-14"><a href="#cb31-14" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>responsibility matrix: 11 assets x 6 activities = 66 cells
  project 31, utility 17, shared 11, open 7
  open cells:
    132 kV export line 7.06 km   pay
    132 kV export line 7.06 km   own
    132 kV export line 7.06 km   operate
    line corridor and easement   own
    line corridor and easement   operate
    bay at the grid substation   pay
    revenue metering             own
  the export line and its corridor hold five of the seven open
  cells: who owns, pays and runs them decides where the POC
  really is; shared cells need an interface document with
  named owners</code></pre>
<div id="exm-ch17-matrix" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.28 (هفت خانهٔ باز، پنج تا روی خط)</strong></span> <strong>پرسش.</strong> شمارِ خانه‌ها بر حسبِ طرف و خانه‌های باز را بنویسید و بگویید کدام دارایی مرز را تعیین می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: ۶۶ خانه؛ پروژه ۳۱، شرکتِ برق ۱۷، مشترک ۱۱، باز ۷ (<span class="ltr" dir="ltr">10.6 %</span>، <span class="ltr" dir="ltr">P18</span>)؛ پنج خانهٔ باز روی خطِ صادرات و دالانش.</p>
<p><strong>تفسیر.</strong> تا وقتی مالک، پرداخت‌کننده و بهره‌بردارِ خط معلوم نیست، <strong>نقطهٔ اتصال</strong> معلوم نیست: یا پستِ نیروگاه است یا بیِ پستِ شبکه (<a href="#exm-ch17-int-2" class="quarto-xref">مثال&nbsp;<span>17.33</span></a>). خانه‌های مشترک (حفاظت، مخابرات، اندازه‌گیری) سندِ رابط می‌خواهند که نامِ مسئولِ هر کار را بیاورد (فصلِ ۱۸). ماتریس با ردیابیِ الزامات پیوند دارد: هر خانهٔ باز یک مجهول است (<span class="ltr" dir="ltr">U-065</span>). <strong>وارسی:</strong> <span class="math inline">\(31 + 17 + 11 + 7 = 66\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش فعالیتِ ماتریس را نام ببرید.</li>
<li>چرا خانهٔ «باز» یک مجهول است؟</li>
<li>خانه‌های مشترک چه سندی می‌خواهند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-e-meter" class="level3" data-number="17.6.3">
<h3 data-number="17.6.3" class="anchored" data-anchor-id="sec-ch17-e-meter"><span class="header-section-number">17.6.3</span> جای کنتور و تلفِ خط</h3>
<p><strong>ایده.</strong> <strong>کنتورِ درآمدی</strong> تعیین می‌کند چه چیزی فروخته شده است. اگر کنتور در پستِ نیروگاه باشد و خطِ <span class="ltr" dir="ltr">7.06 km</span> میانِ آن و شبکه، تلفِ خط را یا خریدار می‌پردازد یا قرارداد اصلاحش می‌کند؛ اگر کنتور در بیِ شبکه باشد، پروژه. مرزِ مدلِ فصلِ ۱۵ (<a href="15-energy-yield-losses.html#tbl-ch15-boundary" class="quarto-xref">جدول&nbsp;<span>15.2</span></a>) در سمتِ <span class="ltr" dir="ltr">132 kV</span>ِ پستِ نیروگاه است و تلفِ این خط در آن نیست.</p>
<pre class="text"><code>where the meter sits decides who carries the line losses:
  line R 0.847 ohm; loss at 100 MW 0.486 MW
  yearly loss 754 MWh = 0.26 % of 295.3 GWh
  meter at the site substation: the buyer receives less than is
  metered (or the contract corrects for it); meter at the grid
  bay: the project carries the loss; either way, the contract
  and the model (chapter 15 boundary) must use the same point</code></pre>
<div id="exm-ch17-meter" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.29 (هفتصد و پنجاه مگاوات‌ساعت از یک تصمیم)</strong></span> <strong>پرسش.</strong> تلفِ خطِ صادرات را در <span class="ltr" dir="ltr">100 MW</span> و در سال حساب کنید و بگویید اگر کنتور در بیِ شبکه باشد، بیانیهٔ تولید چه تغییری می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">0.486 MW</span> در <span class="ltr" dir="ltr">100 MW</span> (<span class="ltr" dir="ltr">E08</span>)؛ <span class="ltr" dir="ltr">754 MWh</span> در سال، یعنی <span class="ltr" dir="ltr">0.26 %</span> (<span class="ltr" dir="ltr">P13</span>). با کنتور در بیِ شبکه، بیانیه <span class="ltr" dir="ltr">754 MWh</span> کمتر می‌شود و مدل نسخهٔ تازه می‌گیرد.</p>
<p><strong>تفسیر.</strong> عدد کوچک است، اما <strong>هر سال</strong> و در قرارداد است. اگر مدل و قرارداد دو نقطه را به کار ببرند، اختلافِ دائمی میانِ «تولیدِ مدل» و «فروشِ واقعی» پیدا می‌شود که کسی علتش را نمی‌داند (<a href="15-energy-yield-losses.html#sec-ch15-d-firstyear" class="quarto-xref"><span>بخش 15.5.4</span></a>). پس جای کنتور یک <strong>الزام</strong> است (<span class="ltr" dir="ltr">REQ-008</span>) و یک <strong>مجهول</strong> تا قرارداد بسته شود. <strong>وارسی:</strong> <span class="math inline">\(0.847 \times (100/132)^2 = 0.486\ \text{MW}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جای کنتور چه چیزی را تعیین می‌کند؟</li>
<li>چرا مدل و قرارداد باید یک نقطه را به کار ببرند؟</li>
<li>تلفِ خط را با مقاومتِ دو برابر حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-e-cost" class="level3" data-number="17.6.4">
<h3 data-number="17.6.4" class="anchored" data-anchor-id="sec-ch17-e-cost"><span class="header-section-number">17.6.4</span> هزینهٔ اتصال: سه الگو</h3>
<p><strong>ایده.</strong> چه کسی هزینهٔ دارایی‌های اتصال را می‌پردازد؟ الگوها در کشورها فرق دارند و این کتاب هیچ الگویی را به کشوری نسبت نمی‌دهد (فصل‌های ۵۵ تا ۵۷). سه الگوی ساختاری: پروژه دارایی‌های سمتِ خودش را می‌پردازد؛ به‌اضافهٔ بیِ اتصال (الگوی <strong>کم‌عمق</strong>)؛ به‌اضافهٔ سهمی از تقویتِ شبکهٔ بالادست (الگوی <strong>عمیق</strong>). عددهای آموزشی (<span class="ltr" dir="ltr">A-285</span>):</p>
<pre class="text"><code>three patterns of connection cost (teaching values, million u):
  line 3.18, bay 1.80, site substation 9.50, upstream 14.00 (share 0.625)
  assets to the plant side of the bay           12.68  (  115 k u per MW)
  plus the bay (shallow)                        14.48  (  132 k u per MW)
  plus a share of the reinforcement (deep)      23.23  (  211 k u per MW)
  the pattern is set by national rules and the connection offer,
  not by the engineer; the requirement register records which
  pattern applies and the boundary follows from it</code></pre>
<div id="exm-ch17-cost" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.30 (از صد و پانزده تا دویست و یازده هزار واحد بر مگاوات)</strong></span> <strong>پرسش.</strong> هزینهٔ اتصالِ پروژه را در سه الگو و به ازای هر مگاوات بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">12.68</span>، <span class="ltr" dir="ltr">14.48</span> و <span class="ltr" dir="ltr">23.23</span> میلیون واحد؛ <span class="ltr" dir="ltr">115</span>، <span class="ltr" dir="ltr">132</span> و <span class="ltr" dir="ltr">211 k u</span> بر مگاوات (<span class="ltr" dir="ltr">P14</span>)؛ سهمِ تقویت <span class="ltr" dir="ltr">8.75</span> میلیون (<span class="ltr" dir="ltr">P15</span>).</p>
<p><strong>تفسیر.</strong> الگوی عمیق هزینه را تقریباً دو برابر می‌کند و با تقویتِ پستِ شبکه (<a href="#exm-ch17-growth" class="quarto-xref">مثال&nbsp;<span>17.4</span></a>) هم گره دارد: اگر تقویت برای رشدِ بار لازم است، تقسیمِ هزینه‌اش پرسشِ مذاکره است. این عددها به مدلِ مالی (فصل‌های ۲۰ و ۲۱) می‌روند؛ الگو را پیشنهادِ اتصال و قواعدِ ملی تعیین می‌کنند و دفترِ الزامات ثبتش می‌کند. <strong>وارسی:</strong> <span class="math inline">\(3.18 + 1.80 + 9.50 = 14.48\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه الگوی هزینهٔ اتصال را تعریف کنید.</li>
<li>چرا این کتاب الگو را به کشوری نسبت نمی‌دهد؟</li>
<li>سهمِ پروژه از تقویتِ <span class="ltr" dir="ltr">14</span> میلیونی با ظرفیتِ <span class="ltr" dir="ltr">100</span> از <span class="ltr" dir="ltr">160 MW</span> چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-e-operating" class="level3" data-number="17.6.5">
<h3 data-number="17.6.5" class="anchored" data-anchor-id="sec-ch17-e-operating"><span class="header-section-number">17.6.5</span> آزمون‌ها و رابط‌های بهره‌برداری</h3>
<p><strong>ایده.</strong> مرز فقط مالکیت نیست؛ <strong>کارِ روزانه</strong> است. در مرز این‌ها تعریف می‌شوند: <strong>آزمون‌های پذیرش</strong> در نقطهٔ اتصال (توانِ واکنشی، پاسخ به فرمان، کیفیتِ توان؛ فصل‌های ۴۹ و ۵۰)، <strong>دسترسی</strong> (چه کسی کلیدِ پستِ شبکه را دارد)، <strong>هماهنگیِ حفاظت</strong> (تنظیم‌ها در دو سوی مرز، فصلِ ۲۷)، <strong>مخابرات و دیسپچ</strong> (فرمان، پایش، فصلِ ۳۵)، <strong>مدیریتِ قطعی</strong> (برنامهٔ نگهداری با اپراتور) و <strong>ایمنیِ کار</strong> در مرز (مجوزِ کار و جداسازی، با قواعدِ دو طرف؛ این کتاب روشِ کار روی تجهیزاتِ برق‌دار نمی‌دهد).</p>
<div id="exm-ch17-operating" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.31 (یک سطر از سندِ رابط)</strong></span> <strong>پرسش.</strong> برای «حفاظتِ رابط» یک سطرِ سندِ رابط بنویسید: چه، چه کسی، کی، چگونه ثبت.</p>
<p><strong>پاسخ.</strong> معیار: «تنظیم‌های حفاظتِ بیِ اتصال را اپراتور تعیین و پروژه در پستِ خود هماهنگ می‌کند؛ هر تغییر با نامهٔ رسمی و آزمونِ تزریقِ ثانویه پیش از برق‌دار شدن (فصل‌های ۲۷ و ۴۹)؛ ثبت در دفترِ تنظیم‌ها با نسخه.»</p>
<p><strong>تفسیر.</strong> سطرِ خوب <strong>نام</strong> می‌برد: کدام سازمان، کدام سند، کدام آزمون. «دو طرف هماهنگ می‌کنند» سطرِ رابط نیست. <strong>وارسی:</strong> چهار جزء (چه، چه کسی، کی، ثبت) در پاسخ هست.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش موضوعِ رابطِ بهره‌برداری در مرز را بنویسید.</li>
<li>چرا «دو طرف هماهنگ می‌کنند» کافی نیست؟</li>
<li>برای «مدیریتِ قطعی» یک سطرِ رابط بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-e-process" class="level3" data-number="17.6.6">
<h3 data-number="17.6.6" class="anchored" data-anchor-id="sec-ch17-e-process"><span class="header-section-number">17.6.6</span> فرایندِ اتصال و سندهایش</h3>
<p><strong>ایده.</strong> اتصال یک <strong>فرایند</strong> است با گام‌ها و سندها. توالیِ کلیِ زیر در بسیاری از جاها شبیه است، اما <strong>نام</strong>، <strong>ترتیب</strong>، <strong>زمان</strong> و <strong>هزینهٔ</strong> هر گام کشوری است (فصل‌های ۲۸ و ۵۵ تا ۵۷)؛ این شکل فقط اسکلتِ آموزشی است.</p>
<div id="fig-ch17-process" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch17-process-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch17-process.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch17-process-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;17.8: توالیِ کلیِ اتصال به شبکه، از پرسشِ اولیه تا اجازهٔ بهره‌برداری، با سندی که هر گام می‌سازد (آموزشی؛ جزئیات کشوری)
</figcaption>
</figure>
</div>
<p>این فصل گامِ اول را ساخت (فهرستِ درخواست). گام‌های بعد سندهایی می‌سازند که در فصل‌های بعد می‌آیند: مطالعه‌ها (فصل‌های ۲۶ تا ۲۸)، قراردادِ اتصال و مرز (این فصل و فصلِ ۲۱)، نقشه‌های تأییدشده (فصلِ ۳۸)، آزمون‌ها (فصل‌های ۴۹ و ۵۰).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هشت گامِ کلیِ اتصال و سندِ هر کدام را بنویسید.</li>
<li>کدام ویژگی‌های فرایند کشوری‌اند؟</li>
<li>کدام گام مرزِ اتصال را رسمی می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch17-e-registers" class="level3" data-number="17.6.7">
<h3 data-number="17.6.7" class="anchored" data-anchor-id="sec-ch17-e-registers"><span class="header-section-number">17.6.7</span> دفترِ ذی‌نفعان و قالبِ درخواست</h3>
<p><strong>ایده.</strong> سه دفترِ کوچک کارِ این فصل را منظم می‌کنند. <strong>دفترِ ذی‌نفعان</strong> (فصلِ ۱۴) می‌گوید با چه کسی، دربارهٔ چه، کی صحبت شده است:</p>
<div id="tbl-ch17-stakeholders" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch17-stakeholders-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;17.5: دفترِ ذی‌نفعان، نمونهٔ آموزشی
</figcaption>
<div aria-describedby="tbl-ch17-stakeholders-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 33%">
<col style="width: 20%">
<col style="width: 13%">
<col style="width: 13%">
</colgroup>
<thead>
<tr class="header">
<th>ذی‌نفع</th>
<th>نیاز</th>
<th>سند یا منبع</th>
<th>گفت‌وگو</th>
<th>الزام</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مالک</td>
<td>بازده، <span class="ltr" dir="ltr">P50</span> و حالت‌ها</td>
<td>طرحِ کسب‌وکار</td>
<td>جلسه ۱ و ۲</td>
<td><span class="ltr" dir="ltr">REQ-002</span></td>
</tr>
<tr class="even">
<td>اپراتورِ شبکه</td>
<td>رفتارِ پیش‌بینی‌پذیر، ولتاژ</td>
<td>کدِ شبکه</td>
<td>نامهٔ درخواست</td>
<td><span class="ltr" dir="ltr">REQ-003</span> تا <span class="ltr" dir="ltr">REQ-005</span>، <span class="ltr" dir="ltr">REQ-007</span></td>
</tr>
<tr class="odd">
<td>خریدار</td>
<td>تحویل و اندازه‌گیری</td>
<td>پیش‌نویسِ قرارداد</td>
<td>جلسه ۱</td>
<td><span class="ltr" dir="ltr">REQ-008</span>، <span class="ltr" dir="ltr">REQ-009</span></td>
</tr>
<tr class="even">
<td>مرجعِ مجوز</td>
<td>آب، صدا، حیات‌وحش</td>
<td>مجوز</td>
<td>پرونده</td>
<td><span class="ltr" dir="ltr">REQ-011</span>، <span class="ltr" dir="ltr">REQ-012</span></td>
</tr>
<tr class="odd">
<td>بهره‌بردار</td>
<td>نگهداریِ آسان</td>
<td>تجربه</td>
<td>کارگاه</td>
<td><span class="ltr" dir="ltr">REQ-010</span></td>
</tr>
<tr class="even">
<td>گله‌داران و روستا</td>
<td>دسترسی، آرامش</td>
<td>مشورت (فصلِ ۱۴)</td>
<td>جلسهٔ محلی</td>
<td><span class="ltr" dir="ltr">REQ-012</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>قالبِ هر سطرِ درخواستِ داده</strong> (<a href="#exm-ch17-request" class="quarto-xref">مثال&nbsp;<span>17.25</span></a>) این ستون‌ها را دارد: شناسه، موضوع، <strong>قالب و تفکیک</strong> (مثلاً ربع‌ساعتی، پایانِ بازه، وقتِ محلی)، <strong>دوره</strong>، <strong>دلیل</strong> (الزام یا مجهولِ وابسته)، <strong>از چه کسی</strong>، <strong>تاریخِ درخواست و پاسخ</strong>، و <strong>وضعیت</strong> (فرستاده، پاسخ‌داده، ناقص، بسته).</p>
<p><strong>دفترِ مجوزها</strong> هر مجوز را به دارایی و مرحله وصل می‌کند؛ نوعِ مجوزها و مرجع‌ها کشوری‌اند و این‌جا فقط <strong>ردهٔ</strong> آن‌ها آمده است:</p>
<div id="tbl-ch17-permits" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch17-permits-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;17.6: رده‌های مجوز با دارایی، مرحله و درخواست‌کننده (آموزشی؛ مرجع‌ها کشوری‌اند)
</figcaption>
<div aria-describedby="tbl-ch17-permits-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 27%">
<col style="width: 13%">
<col style="width: 13%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th>رده</th>
<th>دارایی</th>
<th>مرحله</th>
<th>درخواست‌کننده</th>
<th>مرجع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>محیطِ‌زیست</td>
<td>همهٔ نیروگاه و خط</td>
<td>پیش از ساخت</td>
<td>پروژه</td>
<td>کشوری (فصل‌های ۳۳ و ۵۵ تا ۵۷)</td>
</tr>
<tr class="even">
<td>زمین و حقِ عبور</td>
<td>ساختگاه و دالانِ خط</td>
<td>پیش از ساخت</td>
<td>پروژه یا مالکِ خط</td>
<td>کشوری</td>
</tr>
<tr class="odd">
<td>برداشتِ آب</td>
<td>چاه یا چشمه</td>
<td>پیش از بهره‌برداری</td>
<td>پروژه</td>
<td>کشوری (<span class="ltr" dir="ltr">U-053</span>)</td>
</tr>
<tr class="even">
<td>اتصالِ شبکه</td>
<td>پست و خط و بی</td>
<td>پیش از ساخت</td>
<td>پروژه</td>
<td>اپراتور و تنظیم‌گر</td>
</tr>
<tr class="odd">
<td>ساخت و ایمنی</td>
<td>سازه‌ها و پست</td>
<td>پیش از ساخت</td>
<td>پیمانکار یا پروژه</td>
<td>کشوری (فصلِ ۳۸)</td>
</tr>
<tr class="even">
<td>بهره‌برداری</td>
<td>نیروگاه</td>
<td>پس از آزمون</td>
<td>پروژه</td>
<td>اپراتور و مرجع‌ها</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ستون‌های دفترِ ذی‌نفعان را بنویسید و یک سطر برای مقامِ محلی بیفزایید.</li>
<li>هشت ستونِ قالبِ درخواستِ داده را نام ببرید.</li>
<li>چرا درخواست‌کنندهٔ مجوزِ زمینِ خط ممکن است پروژه نباشد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch17-plantp" class="level2" data-number="17.7">
<h2 data-number="17.7" class="anchored" data-anchor-id="sec-ch17-plantp"><span class="header-section-number">17.7</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثال: اندازهٔ منبعِ تغذیهٔ کمکی از بارهای خودِ نیروگاه (مقدماتی)، انتخابِ نقطهٔ اتصال (میانی) و مبنای الزامات (یکپارچه). داده: بارهای ساختگیِ <span class="ltr" dir="ltr">A-284</span>، شبکهٔ آموزشیِ <span class="ltr" dir="ltr">A-285</span>، مدلِ <span class="ltr" dir="ltr">15.1</span>، سناریوی <span class="ltr" dir="ltr">S0</span>.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch17.integrated</code></pre>
<div id="exm-ch17-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.32 (مقدماتی: منبعِ تغذیهٔ کمکی)</strong></span> <strong>پرسش.</strong> از بارهای خودِ نیروگاه، اندازهٔ ترانسفورماتورِ تجهیزاتِ کمکی را با حاشیهٔ <span class="ltr" dir="ltr">25 %</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span> برآورد کنید و بگویید پشتیبان برای کدام بار است.</p>
<pre class="text"><code>auxiliary supply from the plant's own loads (A-284):
  peak of all own loads 565 kW; x 1.25 margin / pf 0.9 = 785 kVA
  next size in the teaching list: 800 kVA (two for redundancy)
  critical part 200 kW: UPS and a back-up source sized on it,
    not on the whole list
  the margin and the redundancy are requirements with owners;
  ratings come from the supplier's data with evidence (ch 25)</code></pre>
<p><strong>پاسخ.</strong> پیکِ همهٔ بارها <span class="ltr" dir="ltr">565 kW</span>؛ <span class="math inline">\(565 \times 1.25 / 0.9 = 785\ \text{kVA}\)</span> (<span class="ltr" dir="ltr">P16</span>)؛ اندازهٔ بعدیِ فهرستِ آموزشی <span class="ltr" dir="ltr">800 kVA</span>، دو دستگاه برای افزونگی؛ پشتیبان فقط برای <span class="ltr" dir="ltr">200 kW</span>ِ حیاتی.</p>
<p><strong>تفسیر.</strong> حاشیه و افزونگی <strong>الزام‌اند</strong> با مالک (بهره‌بردار و مالک)، نه «عادتِ طراح». ردهٔ تجهیز از برگهٔ دادهٔ سازنده با شاهدِ آزمون می‌آید (فصل‌های ۲۵ و ۳۹). <strong>وارسی:</strong> اندازهٔ <span class="ltr" dir="ltr">630 kVA</span> کمتر از <span class="ltr" dir="ltr">785</span> است، پس <span class="ltr" dir="ltr">800</span> درست است.</p>
</div>
<div id="exm-ch17-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.33 (میانی: پستِ نیروگاه یا بیِ شبکه)</strong></span> <strong>پرسش.</strong> دو جای ممکنِ نقطهٔ اتصال را با مالکیت، تلف، هزینه و وارسی‌های کران‌دار مقایسه کنید.</p>
<pre class="text"><code>choosing the point of connection (summary of sections B and E):
  at the site substation 132 kV: project owns less, meter close to
    the plant, line losses (754 MWh a year) carried by the buyer
    or corrected in the contract; open: who owns the line
  at the grid substation bay: project owns the line and pays the
    bay (shallow pattern 14.48 million u), carries the losses,
    operates the line or contracts it
  in both: voltage rise about 0.5 %, short-circuit ratio 15:
    screening passes; the operator's studies decide</code></pre>
<p><strong>پاسخ.</strong> پستِ نیروگاه: پروژه کمتر مالک است، تلفِ <span class="ltr" dir="ltr">754 MWh</span> با خریدار یا اصلاحِ قرارداد، مالکِ خط باز. بیِ شبکه: پروژه خط را دارد و بی را می‌پردازد (الگوی کم‌عمقِ <span class="ltr" dir="ltr">14.48</span> میلیون)، تلف را می‌برد و خط را نگه می‌دارد. در هر دو، غربال‌ها می‌گذرند.</p>
<p><strong>تفسیر.</strong> انتخاب <strong>فنی-قراردادی</strong> است و از ماتریسِ مسئولیت، پیشنهادِ اتصالِ اپراتور و قواعدِ ملی می‌آید. تصمیم تا پاسخِ اپراتور (<span class="ltr" dir="ltr">U-065</span>) باز می‌ماند؛ اما هر دو گزینه اکنون با عدد و اثر شناخته شده‌اند، پس مذاکره بر پایهٔ عدد است. <strong>وارسی:</strong> عددها از <a href="#exm-ch17-meter" class="quarto-xref">مثال&nbsp;<span>17.29</span></a> و <a href="#exm-ch17-cost" class="quarto-xref">مثال&nbsp;<span>17.30</span></a>.</p>
</div>
<div id="exm-ch17-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 17.34 (یکپارچه: مبنای الزامات)</strong></span> <strong>پرسش.</strong> وضعیتِ مبنای الزامات (<span class="ltr" dir="ltr">D-021</span>) را جمع‌بندی کنید: دفتر، درخواست، ماتریس، و آنچه پیش از ثابت شدن باید بسته شود.</p>
<pre class="text"><code>requirements baseline for D-021 (draft):
  register: 12 requirements; verified 1, assumed 4, open 7
  grid request: 12 items to the operator; boundary matrix: 7 open cells
  the baseline is frozen only for what is verified or assumed
  with a source; open items carry an owner and a date; any
  change after the freeze goes through change control</code></pre>
<p><strong>پاسخ.</strong> دوازده الزام (تأییدشده ۱، فرضی ۴، باز ۷)؛ دوازده سطرِ درخواست به اپراتور؛ هفت خانهٔ باز در ماتریس.</p>
<p><strong>تفسیر.</strong> مبنا برای آنچه تأییدشده یا فرضیِ با منبع است ثابت می‌شود؛ بازها مالک و تاریخ دارند؛ هر تغییر از کنترلِ تغییر می‌گذرد (<a href="#sec-ch17-c-change" class="quarto-xref"><span>بخش 17.4.7</span></a>). این مبنا ورودیِ معماریِ فصلِ ۱۸ و اقتصادِ فصل‌های ۲۰ و ۲۱ است. <strong>وارسی:</strong> <span class="math inline">\(1 + 4 + 7 = 12\)</span>.</p>
</div>
</section>
<section id="sec-ch17-design" class="level2" data-number="17.8">
<h2 data-number="17.8" class="anchored" data-anchor-id="sec-ch17-design"><span class="header-section-number">17.8</span> گردشِ کارِ الزامات و اتصال</h2>
<blockquote class="blockquote">
<p>۱. <strong>ذی‌نفعان:</strong> فهرست، مصاحبه، نیاز با سند.</p>
<p>۲. <strong>داده:</strong> بارِ منطقه، بارهای نیروگاه، شبکهٔ آموزشی؛ وارسیِ کیفیت و بازه.</p>
<p>۳. <strong>سنجه‌ها و شکل:</strong> انرژی، پیک، کمینه، ضریبِ بار، منحنیِ تداوم، فصل و روز، رشد.</p>
<p>۴. <strong>گرهِ شبکه:</strong> جریانِ خالص، حدِ بالادست، وارسی‌های کران‌دار (حرارتی، ولتاژ، اتصالِ کوتاه).</p>
<p>۵. <strong>درخواستِ داده:</strong> هر سطر با دلیل و الزامِ وابسته.</p>
<p>۶. <strong>الزامات:</strong> سنجش‌پذیر، اولویت، وضعیت، معیارِ پذیرش، ردیابی.</p>
<p>۷. <strong>مرز:</strong> زنجیرهٔ دارایی‌ها، ماتریسِ مسئولیت، جای کنتور، الگوی هزینه، رابط‌های بهره‌برداری.</p>
<p>۸. <strong>مبنا:</strong> ثابت کردنِ مبنا با بازهای نام‌دار؛ کنترلِ تغییر.</p>
</blockquote>
</section>
<section id="sec-ch17-lab" class="level2" data-number="17.9">
<h2 data-number="17.9" class="anchored" data-anchor-id="sec-ch17-lab"><span class="header-section-number">17.9</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch17-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch17-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;17.7: آزمایشگاه‌های پایتونِ فصلِ ۱۷
</figcaption>
<div aria-describedby="tbl-ch17-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده‌ها</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>بارِ منطقه (ساعتی و ربع‌ساعتی)، کارخانه، بارهای نیروگاه، شبکهٔ آموزشی</td>
</tr>
<tr class="even">
<td>تقاضا</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>سنجه‌ها، شکل، جزءها، رشد، رده‌ها، تاب‌آوری</td>
</tr>
<tr class="odd">
<td>شبکه</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>جریانِ خالص، حدِ بالادست، افزایشِ ولتاژ، حرارتی، نسبتِ اتصالِ کوتاه</td>
</tr>
<tr class="even">
<td>الزامات</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>مثالِ کارشده، دفترِ الزامات، فهرستِ درخواست</td>
</tr>
<tr class="odd">
<td>مرز</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>ماتریسِ مسئولیت، تلفِ خط و کنتور، الگوهای هزینه</td>
</tr>
<tr class="even">
<td>مدل و ظرفیت</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>مدلِ بار، ظرفیتِ پذیرش، امنیتِ انرژی</td>
</tr>
<tr class="odd">
<td>درس‌های بیشتر</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>خودمصرفی، دادهٔ معیوب، بار در مگاولت‌آمپر، مصرفِ داخلی، ماتریسِ راستی‌آزمایی</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>منبعِ کمکی، نقطهٔ اتصال، مبنا</td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>کتابخانهٔ همراه ماژولِ <code>demand</code> را می‌افزاید: سنجه‌های بار، منحنیِ تداوم، پیک بر حسبِ بازه، هم‌زمانی، رشد، ساعت‌های بارِ حیاتی، جریانِ خالص، افزایشِ ولتاژ، وارسیِ حرارتی، نسبتِ اتصالِ کوتاه و رکوردِ الزام؛ با آزمون‌هایی که پاسخِ دستی دارند.</p>
<p><strong>کارهای آزمایشگاهی برای خواننده:</strong></p>
<ol type="1">
<li>در <code>sources</code> حدِ بالادست را <span class="ltr" dir="ltr">60 MW</span> کنید؛ بُرش باید حدودِ <span class="ltr" dir="ltr">1.6 GWh</span> شود (<a href="#exm-ch17-netflow" class="quarto-xref">مثال&nbsp;<span>17.11</span></a>).</li>
<li>بارِ منطقه را با رشدِ <span class="ltr" dir="ltr">3.5 %</span> ده سال جلو ببرید و جریانِ خالص را دوباره بسازید؛ انرژیِ رو به بالا باید کم شود.</li>
<li>یک الزامِ تازه با سنجهٔ عددی و پیوند به دفتر بیفزایید و وارسی‌های <code>register_report</code> را دوباره اجرا کنید.</li>
<li>مقاومتِ خط را دو برابر کنید و تلفِ سالانه را با <a href="#exm-ch17-meter" class="quarto-xref">مثال&nbsp;<span>17.29</span></a> مقایسه کنید.</li>
</ol>
</section>
<section id="sec-ch17-mfg" class="level2" data-number="17.10">
<h2 data-number="17.10" class="anchored" data-anchor-id="sec-ch17-mfg"><span class="header-section-number">17.10</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p><strong>کاربرد ندارد</strong> برای ساخت. آنچه از سازنده به این فصل می‌آید <strong>رده‌ها و شاهدشان</strong> است: ردهٔ ترانسفورماتورِ کمکی و منبعِ بی‌وقفه، ردهٔ کنتور و ترانسفورماتورهای اندازه‌گیری، توانِ واکنشیِ اینورتر و توربین با منحنیِ قابلیت، و رفتار در خطا. هر رده یک <strong>الزامِ شاهد</strong> دارد: برگهٔ داده کافی نیست؛ گزارشِ آزمونِ نوعی یا گواهی (فصل‌های ۳۹ و ۴۱).</p>
</section>
<section id="sec-ch17-std" class="level2" data-number="17.11">
<h2 data-number="17.11" class="anchored" data-anchor-id="sec-ch17-std"><span class="header-section-number">17.11</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> آمده‌اند (دفترِ استانداردها) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>مهندسیِ الزامات:</strong> <span class="ltr" dir="ltr">ISO/IEC/IEEE 29148:2018</span>.</li>
<li><strong>ولتاژهای استاندارد:</strong> <span class="ltr" dir="ltr">IEC 60038:2009</span>.</li>
<li><strong>کنتورِ انرژی:</strong> <span class="ltr" dir="ltr">IEC 62053-22:2020</span>؛ <strong>اندازه‌گیریِ کیفیتِ توان:</strong> <span class="ltr" dir="ltr">IEC 61000-4-30:2025</span>.</li>
<li><strong>مرز:</strong> کدِ شبکه، شرایطِ اتصال، تقسیمِ هزینهٔ اتصال، تعرفهٔ واردات و قراردادِ خرید <strong>کشوری‌اند</strong> و از اپراتور و تنظیم‌گر می‌آیند (فصل‌های ۲۸ و ۵۵ تا ۵۷).</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch17-deliverable" class="level2" data-number="17.12">
<h2 data-number="17.12" class="anchored" data-anchor-id="sec-ch17-deliverable"><span class="header-section-number">17.12</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-PRJ-REG-0007</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> دفترِ الزامات با وضعیت، اولویت، سنجه و پیوند (<a href="#exm-ch17-register" class="quarto-xref">مثال&nbsp;<span>17.26</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-LST-0003</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> فهرستِ درخواستِ اطلاعاتِ شبکه (<a href="#exm-ch17-request" class="quarto-xref">مثال&nbsp;<span>17.25</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-PRJ-REG-0008</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> ماتریسِ مسئولیت و رابطِ مرزِ اتصال (<a href="#exm-ch17-matrix" class="quarto-xref">مثال&nbsp;<span>17.28</span></a>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>demand</code> با آزمون‌ها و برنامه‌های <code>companion/ch17</code>.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-284</span> بارهای ساختگی (منطقه، کارخانه، بارهای نیروگاه، تغییرِ درون‌ساعتی، رشد با همان شکل، حاشیهٔ منبعِ کمکی، ضریبِ توانِ <span class="ltr" dir="ltr">0.92</span>، پنج خطای کاشته)؛ <span class="ltr" dir="ltr">A-285</span> شبکهٔ آموزشی (پارامترهای خط، رده‌ها، قدرتِ اتصالِ کوتاه، حدِ بالادست، ترانسفورماتورهای پستِ شبکه، ماتریسِ مسئولیت، هزینه‌ها). همه <strong>ساختگی یا آموزشی</strong>؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-065</span> جای نقطهٔ اتصال و کنتور و مالکِ خطِ صادرات؛ <span class="ltr" dir="ltr">U-066</span> بارِ اندازه‌گیری‌شدهٔ پستِ شبکه و حدِ شبکهٔ بالادست؛ <span class="ltr" dir="ltr">U-067</span> منحنیِ عبور از خطا و الزامِ توانِ واکنشی در کدِ شبکه؛ <span class="ltr" dir="ltr">U-068</span> الگوی هزینهٔ اتصال.</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-021</span>:</strong> مبنای الزاماتِ نیروگاهِ P همین دفتر است، با بازهای نام‌دار و مالک؛ نقطهٔ اتصال تا پاسخِ اپراتور میانِ پستِ نیروگاه و بیِ شبکه باز می‌ماند؛ مدلِ تولید و قرارداد یک نقطهٔ اندازه‌گیری را به کار می‌برند؛ هر تغییر پس از ثابت شدن از کنترلِ تغییر می‌گذرد.</li>
<li><strong>دفترِ سندها</strong> (<a href="02-units-and-records.html#tbl-ch02-register" class="quarto-xref">جدول&nbsp;<span>2.18</span></a>): سه ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».</li>
</ol>
</section>
<section id="sec-ch17-summary" class="level2" data-number="17.13">
<h2 data-number="17.13" class="anchored" data-anchor-id="sec-ch17-summary"><span class="header-section-number">17.13</span> جمع‌بندی</h2>
<ul>
<li><strong>بار برای نیروگاهِ صادراتی هم مهم است:</strong> بارِ منطقه مقصدِ انرژی و جریانِ رو به بالا را تعیین می‌کند؛ بارهای خودِ نیروگاه منبعِ کمکی و پشتیبان می‌خواهند (<a href="#sec-ch17-a-why" class="quarto-xref"><span>بخش 17.2.1</span></a>).</li>
<li><strong>دادهٔ بازه‌ای:</strong> بازه، برچسبِ زمان و کیفیت پیش از هر عدد؛ انرژی جمعِ توان ضربِ طولِ بازه (<a href="#sec-ch17-a-interval" class="quarto-xref"><span>بخش 17.2.2</span></a>).</li>
<li><strong>سنجه‌ها و شکل:</strong> انرژی، پیک و زمانش، کمینه، ضریبِ بار، منحنیِ تداوم؛ پیک به بازه بستگی دارد؛ پیک‌های جزءها جمع نمی‌شوند (<a href="#sec-ch17-a-metrics" class="quarto-xref"><span>بخش 17.2.3</span></a>).</li>
<li><strong>گرهِ شبکه:</strong> جریانِ خالص = تولید منهای بارِ محلی؛ حدِ بالادست مهم‌ترین پرسشِ شبکه است؛ وارسی‌های کران‌دار غربال‌اند، نه مطالعه (<a href="#sec-ch17-b" class="quarto-xref"><span>بخش 17.3</span></a>).</li>
<li><strong>الزامات:</strong> سنجش‌پذیر، با منبع، اولویت، وضعیت، معیارِ پذیرش، ردیابی و کنترلِ تغییر (<a href="#sec-ch17-c" class="quarto-xref"><span>بخش 17.4</span></a>).</li>
<li><strong>مرز:</strong> ماتریسِ مسئولیت برای هر دارایی؛ جای کنتور تلفِ خط را جابه‌جا می‌کند؛ الگوی هزینه ملی است (<a href="#sec-ch17-e" class="quarto-xref"><span>بخش 17.6</span></a>).</li>
</ul>
<section id="sec-ch17-vocab" class="level3" data-number="17.13.1">
<h3 data-number="17.13.1" class="anchored" data-anchor-id="sec-ch17-vocab"><span class="header-section-number">17.13.1</span> واژگانِ فصلِ ۱۷</h3>
<div id="tbl-ch17-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch17-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;17.8: واژگانِ فصلِ ۱۷
</figcaption>
<div aria-describedby="tbl-ch17-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دادهٔ بازه‌ای</td>
<td><span class="ltr" dir="ltr">interval data</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیکِ تقاضا</td>
<td><span class="ltr" dir="ltr">peak demand</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ بار</td>
<td><span class="ltr" dir="ltr">load factor</span></td>
<td><span class="ltr" dir="ltr">LF</span></td>
</tr>
<tr class="even">
<td>منحنیِ تداومِ بار</td>
<td><span class="ltr" dir="ltr">load duration curve</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ هم‌زمانی</td>
<td><span class="ltr" dir="ltr">coincidence factor</span></td>
<td><span class="ltr" dir="ltr">CF</span></td>
</tr>
<tr class="even">
<td>ضریبِ تنوع</td>
<td><span class="ltr" dir="ltr">diversity factor</span></td>
<td><span class="ltr" dir="ltr">DF</span></td>
</tr>
<tr class="odd">
<td>رشدِ بار</td>
<td><span class="ltr" dir="ltr">load growth</span></td>
<td></td>
</tr>
<tr class="even">
<td>بارِ حیاتی</td>
<td><span class="ltr" dir="ltr">critical load</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بارِ کنترل‌پذیر</td>
<td><span class="ltr" dir="ltr">controllable load</span></td>
<td></td>
</tr>
<tr class="even">
<td>بارِ قطع‌شدنی</td>
<td><span class="ltr" dir="ltr">interruptible load</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تاب‌آوری</td>
<td><span class="ltr" dir="ltr">resilience</span></td>
<td></td>
</tr>
<tr class="even">
<td>جزیره</td>
<td><span class="ltr" dir="ltr">islanding</span></td>
<td></td>
</tr>
<tr class="odd">
<td>امنیتِ انرژی</td>
<td><span class="ltr" dir="ltr">energy security</span></td>
<td></td>
</tr>
<tr class="even">
<td>جریانِ خالص</td>
<td><span class="ltr" dir="ltr">net flow</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حدِ بالادست</td>
<td><span class="ltr" dir="ltr">upstream transfer limit</span></td>
<td></td>
</tr>
<tr class="even">
<td>معیارِ یکی کمتر</td>
<td><span class="ltr" dir="ltr">N-1 criterion</span></td>
<td></td>
</tr>
<tr class="odd">
<td>وارسیِ کران‌دار</td>
<td><span class="ltr" dir="ltr">bounded (screening) check</span></td>
<td></td>
</tr>
<tr class="even">
<td>افزایشِ ولتاژ</td>
<td><span class="ltr" dir="ltr">voltage rise</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قدرتِ اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">short-circuit power</span></td>
<td></td>
</tr>
<tr class="even">
<td>درخواستِ داده</td>
<td><span class="ltr" dir="ltr">data request</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اپراتورِ شبکه</td>
<td><span class="ltr" dir="ltr">grid operator</span></td>
<td></td>
</tr>
<tr class="even">
<td>ذی‌نفع</td>
<td><span class="ltr" dir="ltr">stakeholder</span></td>
<td></td>
</tr>
<tr class="odd">
<td>الزامِ سنجش‌پذیر</td>
<td><span class="ltr" dir="ltr">measurable requirement</span></td>
<td></td>
</tr>
<tr class="even">
<td>معیارِ پذیرش</td>
<td><span class="ltr" dir="ltr">acceptance criterion</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روشِ راستی‌آزمایی</td>
<td><span class="ltr" dir="ltr">verification method</span></td>
<td><span class="ltr" dir="ltr">inspection, analysis, demonstration, test</span></td>
</tr>
<tr class="even">
<td>ردیابی</td>
<td><span class="ltr" dir="ltr">traceability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کنترلِ تغییر</td>
<td><span class="ltr" dir="ltr">change control</span></td>
<td></td>
</tr>
<tr class="even">
<td>مبنا</td>
<td><span class="ltr" dir="ltr">baseline</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دفترِ الزامات</td>
<td><span class="ltr" dir="ltr">requirements register</span></td>
<td></td>
</tr>
<tr class="even">
<td>سامانهٔ جمع‌آوری</td>
<td><span class="ltr" dir="ltr">collector system</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پستِ صادرات</td>
<td><span class="ltr" dir="ltr">export substation</span></td>
<td></td>
</tr>
<tr class="even">
<td>بیِ اتصال</td>
<td><span class="ltr" dir="ltr">connection bay</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ماتریسِ مسئولیت</td>
<td><span class="ltr" dir="ltr">responsibility matrix</span></td>
<td><span class="ltr" dir="ltr">RACI</span></td>
</tr>
<tr class="even">
<td>کنتورِ درآمدی</td>
<td><span class="ltr" dir="ltr">revenue meter</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اتصالِ کم‌عمق و عمیق</td>
<td><span class="ltr" dir="ltr">shallow and deep connection</span></td>
<td></td>
</tr>
<tr class="even">
<td>سندِ رابط</td>
<td><span class="ltr" dir="ltr">interface document</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch17-assess" class="level2" data-number="17.14">
<h2 data-number="17.14" class="anchored" data-anchor-id="sec-ch17-assess"><span class="header-section-number">17.14</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند دادهٔ بار را وارسی و خلاصه کند، جریانِ خالص و وارسی‌های کران‌دارِ اتصال را بسازد، نیازها را به الزاماتِ سنجش‌پذیر با وضعیت، معیارِ پذیرش و ردیابی تبدیل کند، درخواستِ دادهٔ شبکه بنویسد و مرزِ اتصال را در ماتریسِ مسئولیت روشن کند. پاسخ‌ها در <a href="#sec-ch17-solutions" class="quarto-xref"><span>بخش 17.15</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="17.14.1">
<h3 data-number="17.14.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">17.14.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch17-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.1</strong></span> انرژیِ <span class="ltr" dir="ltr">45 MW</span> برای ده ساعت و <span class="ltr" dir="ltr">25 MW</span> برای چهارده ساعت چیست؟</p>
</div>
<div id="exr-ch17-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.2</strong></span> ضریبِ بارِ <span class="ltr" dir="ltr">245,178 MWh</span> با پیکِ <span class="ltr" dir="ltr">51.83 MW</span> چیست؟</p>
</div>
<div id="exr-ch17-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.3</strong></span> میانگینِ <span class="ltr" dir="ltr">245.2 GWh</span> در سال چند مگاوات است؟</p>
</div>
<div id="exr-ch17-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.4</strong></span> پیکِ ربع‌ساعتیِ <span class="ltr" dir="ltr">53.33</span> چند درصد بیشتر از ساعتیِ <span class="ltr" dir="ltr">51.83 MW</span> است؟</p>
</div>
<div id="exr-ch17-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.5</strong></span> ضریبِ هم‌زمانی و تنوع را برای <span class="ltr" dir="ltr">51.83</span> و جمعِ پیک‌های <span class="ltr" dir="ltr">56.92 MW</span> حساب کنید.</p>
</div>
<div id="exr-ch17-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.6</strong></span> پیکِ <span class="ltr" dir="ltr">51.83 MW</span> با رشدِ <span class="ltr" dir="ltr">3.5 %</span> ده سال بعد چیست؟</p>
</div>
<div id="exr-ch17-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.7</strong></span> چند سال طول می‌کشد تا <span class="ltr" dir="ltr">51.83 MW</span> با رشدِ <span class="ltr" dir="ltr">2 %</span> به <span class="ltr" dir="ltr">63 MW</span> برسد؟</p>
</div>
<div id="exr-ch17-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.8</strong></span> باتریِ <span class="ltr" dir="ltr">40 MWh</span> از <span class="ltr" dir="ltr">50 %</span> چند ساعت <span class="ltr" dir="ltr">200 kW</span> را نگه می‌دارد؟</p>
</div>
<div id="exr-ch17-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.9</strong></span> افزایشِ ولتاژ با <span class="ltr" dir="ltr">100 MW</span> و <span class="ltr" dir="ltr">32.9 Mvar</span> روی خطِ آموزشی چیست؟</p>
</div>
<div id="exr-ch17-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.10</strong></span> توانِ ظاهریِ <span class="ltr" dir="ltr">100 MW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> چیست؟</p>
</div>
<div id="exr-ch17-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.11</strong></span> نسبتِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">1,500 MVA</span> و <span class="ltr" dir="ltr">110 MW</span> چیست؟</p>
</div>
<div id="exr-ch17-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.12</strong></span> مقاومتِ خطِ <span class="ltr" dir="ltr">7.06 km</span> با <span class="ltr" dir="ltr">0.12</span> اهم بر کیلومتر چیست؟</p>
</div>
<div id="exr-ch17-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.13</strong></span> <span class="ltr" dir="ltr">754 MWh</span> چند درصدِ <span class="ltr" dir="ltr">295.3 GWh</span> است؟</p>
</div>
<div id="exr-ch17-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.14</strong></span> هزینهٔ <span class="ltr" dir="ltr">14.48</span> میلیون برای <span class="ltr" dir="ltr">110 MW</span> بر مگاوات چیست؟</p>
</div>
<div id="exr-ch17-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.15</strong></span> سهمِ <span class="ltr" dir="ltr">100</span> از <span class="ltr" dir="ltr">160 MW</span> از تقویتِ <span class="ltr" dir="ltr">14</span> میلیونی چیست؟</p>
</div>
<div id="exr-ch17-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.16</strong></span> اندازهٔ ترانسفورماتورِ کمکی برای <span class="ltr" dir="ltr">565 kW</span> با حاشیهٔ <span class="ltr" dir="ltr">25 %</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span> چیست؟</p>
</div>
<div id="exr-ch17-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.17</strong></span> سهمِ مصرفِ محلی <span class="ltr" dir="ltr">179.1</span> از <span class="ltr" dir="ltr">295.3 GWh</span> چیست؟</p>
</div>
<div id="exr-ch17-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.18</strong></span> سه ردهٔ بارِ نیروگاه را تعریف کنید.</p>
</div>
<div id="exr-ch17-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.19</strong></span> جریانِ خالص را تعریف کنید.</p>
</div>
<div id="exr-ch17-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.20</strong></span> پنج ویژگیِ الزامِ خوب را بنویسید.</p>
</div>
<div id="exr-ch17-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.21</strong></span> چهار روشِ راستی‌آزمایی را نام ببرید.</p>
</div>
<div id="exr-ch17-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.22</strong></span> شش فعالیتِ ماتریسِ مسئولیت را نام ببرید.</p>
</div>
<div id="exr-ch17-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.23</strong></span> انرژیِ روزانهٔ <span class="ltr" dir="ltr">30 MW</span> برای هشت ساعت و <span class="ltr" dir="ltr">20 MW</span> برای شانزده ساعت چیست؟</p>
</div>
<div id="exr-ch17-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.24</strong></span> رشدِ <span class="ltr" dir="ltr">3 %</span> در ده سال بار را چند برابر می‌کند؟</p>
</div>
<div id="exr-ch17-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.25</strong></span> تلفِ خطِ <span class="ltr" dir="ltr">0.847</span> اهمی در <span class="ltr" dir="ltr">100 MW</span> و <span class="ltr" dir="ltr">132 kV</span> چیست؟</p>
</div>
<div id="exr-ch17-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.26</strong></span> سهمِ خانه‌های بازِ ماتریس چیست؟</p>
</div>
<div id="exr-ch17-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.27</strong></span> سه الگوی هزینهٔ اتصال را نام ببرید.</p>
</div>
<div id="exr-ch17-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.28</strong></span> سه وضعیتِ الزام را تعریف کنید.</p>
</div>
<div id="exr-ch17-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.29</strong></span> معیارِ «یکی کمتر» را تعریف کنید.</p>
</div>
<div id="exr-ch17-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.30</strong></span> سه وارسیِ کران‌دار را نام ببرید.</p>
</div>
<div id="exr-ch17-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.31</strong></span> توانِ ظاهریِ <span class="ltr" dir="ltr">51.83 MW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.92</span> چیست؟</p>
</div>
<div id="exr-ch17-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.32</strong></span> بارگذاریِ یک ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span> با <span class="ltr" dir="ltr">56.34 MVA</span> چیست؟</p>
</div>
<div id="exr-ch17-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.33</strong></span> پنج خطای رایجِ دادهٔ بار را نام ببرید.</p>
</div>
<div id="exr-ch17-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.34</strong></span> سه جریانِ انرژی در خودمصرفیِ صنعتی را نام ببرید.</p>
</div>
<div id="exr-ch17-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.35</strong></span> ظرفیتِ پذیرش را تعریف کنید.</p>
</div>
<div id="exr-ch17-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.36</strong></span> درهم‌آمیختگی در مدلِ بار چیست؟</p>
</div>
<div id="exr-ch17-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.37</strong></span> سهمِ انرژیِ منطقه که نیروگاه هم‌زمان می‌دهد چیست؟</p>
</div>
<div id="exr-ch17-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.38</strong></span> هشت گامِ کلیِ اتصال را به ترتیب بنویسید.</p>
</div>
<div id="exr-ch17-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.39</strong></span> شش ردهٔ مجوز را نام ببرید.</p>
</div>
<div id="exr-ch17-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.40</strong></span> سه جزءِ بارِ ساختگی را بنویسید.</p>
</div>
<div id="exr-ch17-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.41</strong></span> حدِ ثابت با بالادستِ <span class="ltr" dir="ltr">50 MW</span> و کمترین بارِ <span class="ltr" dir="ltr">16.4 MW</span> چیست؟</p>
</div>
<div id="exr-ch17-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.42</strong></span> حدِ پویای ساعتی با بارِ <span class="ltr" dir="ltr">30 MW</span> و بالادستِ <span class="ltr" dir="ltr">50 MW</span> چیست؟</p>
</div>
<div id="exr-ch17-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.43</strong></span> پنج گونهٔ الزام را نام ببرید.</p>
</div>
<div id="exr-ch17-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.44</strong></span> ضدجزیره را تعریف کنید.</p>
</div>
<div id="exr-ch17-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.45</strong></span> کدام ماه بیشترین انرژیِ بارِ منطقه را دارد؟</p>
</div>
<div id="exr-ch17-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.46</strong></span> پنج جزءِ تبادلِ امنِ داده با اپراتور را بنویسید.</p>
</div>
<div id="exr-ch17-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.47</strong></span> چهار نقش در اتصال را نام ببرید.</p>
</div>
<div id="exr-ch17-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.48</strong></span> بازهٔ دادهٔ بار و برچسبِ زمان را چرا باید پرسید؟</p>
</div>
<div id="exr-ch17-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.49</strong></span> قسطِ صادرات و واردات چرا جدا شمرده می‌شوند؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="17.14.2">
<h3 data-number="17.14.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">17.14.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch17-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.50</strong></span> انرژی، پیک، کمینه و ضریبِ بارِ منطقه را بنویسید.</p>
</div>
<div id="exr-ch17-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.51</strong></span> ماهِ بیشترین و کمترین پیک را بنویسید و علت را بگویید.</p>
</div>
<div id="exr-ch17-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.52</strong></span> پیک و انرژیِ سه جزءِ بار را بنویسید.</p>
</div>
<div id="exr-ch17-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.53</strong></span> پیک و انرژی ده سال بعد را برای سه نرخِ رشد بنویسید.</p>
</div>
<div id="exr-ch17-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.54</strong></span> پیک و انرژیِ سه ردهٔ بارِ نیروگاه را بنویسید.</p>
</div>
<div id="exr-ch17-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.55</strong></span> ساعت‌های بارِ حیاتی را از سه حالتِ شارژ بنویسید.</p>
</div>
<div id="exr-ch17-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.56</strong></span> ساعت‌ها و انرژیِ رو به بالا را بنویسید.</p>
</div>
<div id="exr-ch17-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.57</strong></span> بُرش را برای حدهای <span class="ltr" dir="ltr">50</span> تا <span class="ltr" dir="ltr">80 MW</span> بنویسید.</p>
</div>
<div id="exr-ch17-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.58</strong></span> افزایشِ ولتاژ را برای چهار حالت بنویسید.</p>
</div>
<div id="exr-ch17-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.59</strong></span> شمارِ وضعیت‌ها و اولویت‌های دفتر را بنویسید.</p>
</div>
<div id="exr-ch17-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.60</strong></span> الزاماتِ بی‌پیوند را بنویسید.</p>
</div>
<div id="exr-ch17-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.61</strong></span> خانه‌های ماتریس را بر حسبِ طرف بشمارید.</p>
</div>
<div id="exr-ch17-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.62</strong></span> تلفِ سالانهٔ خط و اثرِ جای کنتور را بنویسید.</p>
</div>
<div id="exr-ch17-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.63</strong></span> هزینهٔ اتصال را در سه الگو بنویسید.</p>
</div>
<div id="exr-ch17-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.64</strong></span> اندازهٔ ترانسفورماتورِ کمکی را از فهرستِ آموزشی انتخاب کنید.</p>
</div>
<div id="exr-ch17-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.65</strong></span> پیکِ همهٔ بارهای نیروگاه را با جمعِ پیکِ رده‌ها مقایسه کنید.</p>
</div>
<div id="exr-ch17-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.66</strong></span> سهمِ مصرفِ محلی از انرژیِ نیروگاه را بنویسید و علت را بگویید.</p>
</div>
<div id="exr-ch17-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.67</strong></span> حاشیهٔ حرارتیِ خط را بنویسید.</p>
</div>
<div id="exr-ch17-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.68</strong></span> الزاماتِ بی سنجهٔ عددی را بنویسید و داوری کنید.</p>
</div>
<div id="exr-ch17-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.69</strong></span> اولویت‌های دفتر را بشمارید و یک تعارض بیابید.</p>
</div>
<div id="exr-ch17-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.70</strong></span> سه سطری از درخواست که الزامات را می‌بندند بنویسید.</p>
</div>
<div id="exr-ch17-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.71</strong></span> نتیجهٔ وارسی‌های بار را روی سریِ معیوب بنویسید.</p>
</div>
<div id="exr-ch17-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.72</strong></span> سهمِ پوششِ کارخانه و ساعت‌های پوششِ کامل را بنویسید.</p>
</div>
<div id="exr-ch17-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.73</strong></span> مصرفِ داخلیِ فهرست را با مدلِ <span class="ltr" dir="ltr">15.1</span> مقایسه کنید.</p>
</div>
<div id="exr-ch17-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.74</strong></span> الزامات را بر حسبِ مرحلهٔ اثبات بشمارید.</p>
</div>
<div id="exr-ch17-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.75</strong></span> رشدی که شرطِ یکی کمتر را با مگاولت‌آمپر در ده سال می‌شکند چیست؟</p>
</div>
<div id="exr-ch17-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.76</strong></span> ضریب‌ها و خطای آزمونِ مدلِ بار را بنویسید.</p>
</div>
<div id="exr-ch17-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.77</strong></span> پیکِ سالِ <span class="ltr" dir="ltr">1.5 °C</span> گرم‌تر را بنویسید.</p>
</div>
<div id="exr-ch17-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.78</strong></span> ظرفیتِ پذیرش را با سه قید بنویسید.</p>
</div>
<div id="exr-ch17-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.79</strong></span> طولانی‌ترین دورهٔ بی‌پوششِ منطقه را بنویسید.</p>
</div>
<div id="exr-ch17-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.80</strong></span> برای هر ذی‌نفعِ <a href="#tbl-ch17-stakeholders" class="quarto-xref">جدول&nbsp;<span>17.5</span></a> سندِ منبع و الزامِ وابسته را بنویسید.</p>
</div>
<div id="exr-ch17-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.81</strong></span> یک سطرِ کاملِ درخواستِ داده با هشت ستون برای «بارِ پست» بنویسید.</p>
</div>
<div id="exr-ch17-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.82</strong></span> بُرش را با حدِ ثابت و پویا مقایسه کنید.</p>
</div>
<div id="exr-ch17-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.83</strong></span> انرژیِ نجات‌یافته با حدِ پویا چند درصدِ تولید است؟</p>
</div>
<div id="exr-ch17-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.84</strong></span> الزاماتِ دفتر را بر حسبِ گونه رده‌بندی کنید.</p>
</div>
<div id="exr-ch17-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.85</strong></span> انرژی و پیکِ ماهانهٔ ژانویه و ژوئیه را مقایسه کنید.</p>
</div>
<div id="exr-ch17-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.86</strong></span> کمینهٔ بار و بیشترین جریانِ رو به بالا را بنویسید و پیوندشان را توضیح دهید.</p>
</div>
<div id="exr-ch17-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.87</strong></span> ضریبِ بارِ کارخانه و منطقه را مقایسه کنید.</p>
</div>
<div id="exr-ch17-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.88</strong></span> سهمِ بارِ حیاتی از انرژیِ مصرفِ داخلی چیست؟</p>
</div>
<div id="exr-ch17-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.89</strong></span> افزایشِ ولتاژ با <span class="ltr" dir="ltr">50 MW</span> چیست؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="17.14.3">
<h3 data-number="17.14.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">17.14.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch17-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.90</strong></span> اپراتور بارِ پست را با بازهٔ ساعتی داده است. برای اندازهٔ تجهیزات چه می‌پرسید؟</p>
</div>
<div id="exr-ch17-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.91</strong></span> مالک می‌پرسد چرا کمینهٔ بارِ منطقه مهم‌تر از پیک است. پاسخ دهید.</p>
</div>
<div id="exr-ch17-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.92</strong></span> اپراتور حدِ بالادست را <span class="ltr" dir="ltr">55 MW</span> اعلام کرد. اثر و اقدام؟</p>
</div>
<div id="exr-ch17-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.93</strong></span> طراح «نیروگاه باید تاب‌آور باشد» را در الزامات نوشته است. اصلاح کنید.</p>
</div>
<div id="exr-ch17-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.94</strong></span> بهره‌بردار می‌خواهد سرمایشِ باتری قطع‌شدنی باشد. پاسخ دهید.</p>
</div>
<div id="exr-ch17-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.95</strong></span> مدل در پستِ نیروگاه و کنتور در بیِ شبکه است. اثر؟</p>
</div>
<div id="exr-ch17-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.96</strong></span> اپراتور الگوی عمیق پیشنهاد کرده است. چه چیزی را بررسی می‌کنید؟</p>
</div>
<div id="exr-ch17-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.97</strong></span> پس از ثابت شدنِ مبنا، مجوز آب را نصف کرد. مسیرِ تغییر را بنویسید.</p>
</div>
<div id="exr-ch17-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.98</strong></span> سازنده فقط برگهٔ داده برای توانِ واکنشی داده است. چه می‌خواهید؟</p>
</div>
<div id="exr-ch17-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.99</strong></span> دو طرف می‌گویند «حفاظت را هماهنگ می‌کنیم». چه کم است؟</p>
</div>
<div id="exr-ch17-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.100</strong></span> یک کارشناس دادهٔ ربع‌ساعتی را ساعتی فرض کرده است. اثر و وارسی؟</p>
</div>
<div id="exr-ch17-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.101</strong></span> یک ذی‌نفع می‌گوید «باتری می‌خواهیم». مصاحبه را چگونه پیش می‌برید؟</p>
</div>
<div id="exr-ch17-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.102</strong></span> اپراتور قدرتِ اتصالِ کوتاه را فقط برای حالتِ عادی داده است. چه می‌خواهید؟</p>
</div>
<div id="exr-ch17-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.103</strong></span> مالکِ خطِ صادرات هنوز معلوم نیست. چه چیزی منتظر می‌ماند؟</p>
</div>
<div id="exr-ch17-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.104</strong></span> اپراتور می‌خواهد کنتور در پستِ نیروگاه باشد بی اصلاحِ تلف. داوری کنید.</p>
</div>
<div id="exr-ch17-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.105</strong></span> یک گزارش پیکِ پست را با مگاوات و ضریبِ توانِ یک با ردهٔ ترانسفورماتور مقایسه کرده است. ایراد؟</p>
</div>
<div id="exr-ch17-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.106</strong></span> کارخانه می‌خواهد <span class="ltr" dir="ltr">95 %</span> نیازش از نیروگاه باشد. چه می‌گویید؟</p>
</div>
<div id="exr-ch17-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.107</strong></span> طراح منبعِ کمکی را با مصرفِ داخلیِ مدل اندازه کرده است. پاسخ دهید.</p>
</div>
<div id="exr-ch17-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.108</strong></span> پروژهٔ دیگری <span class="ltr" dir="ltr">60 MW</span> در صفِ همین پست است. چه پیش می‌آید؟</p>
</div>
<div id="exr-ch17-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.109</strong></span> مقامِ محلی می‌خواهد نیروگاه در قطعیِ شبکه شهر را روشن نگه دارد. پاسخ دهید.</p>
</div>
<div id="exr-ch17-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.110</strong></span> مدلِ بار ضریبِ سرمایشِ بزرگی داده است. چگونه وارسی می‌کنید؟</p>
</div>
<div id="exr-ch17-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.111</strong></span> اپراتور گامِ مطالعه را شش ماه دیر کرده است. اثر بر برنامهٔ پروژه؟</p>
</div>
<div id="exr-ch17-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.112</strong></span> مالکِ خط شرکتِ برق است. درخواست‌کنندهٔ مجوزِ دالان کیست؟</p>
</div>
<div id="exr-ch17-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.113</strong></span> اپراتور حدِ ثابتِ <span class="ltr" dir="ltr">66 MW</span> پیشنهاد کرده است. چه پیشنهادی می‌دهید و چه چیزی را می‌پذیرید؟</p>
</div>
<div id="exr-ch17-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.114</strong></span> یک الزام می‌گوید «نیروگاه در قطعیِ شبکه روستا را تغذیه کند». داوری کنید.</p>
</div>
<div id="exr-ch17-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.115</strong></span> دو الزام را که با هم تعارضِ ظاهری دارند پیدا و مرزشان را بنویسید.</p>
</div>
<div id="exr-ch17-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.116</strong></span> اپراتور مدلِ کاملِ شبکه را نمی‌دهد. کارِ اتصال چگونه پیش می‌رود؟</p>
</div>
<div id="exr-ch17-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.117</strong></span> یک مشاور الزامات را بی وضعیت و بی منبع تحویل داده است. اولین سه اقدام؟</p>
</div>
<div id="exr-ch17-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.118</strong></span> مالک می‌خواهد مبنا را امروز ثابت کند در حالی که هفت الزامِ باز هست. پاسخ دهید.</p>
</div>
<div id="exr-ch17-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.119</strong></span> سازنده منحنیِ قابلیتِ توانِ واکنشی را محرمانه می‌داند. چگونه شاهد می‌گیرید؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="17.14.4">
<h3 data-number="17.14.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">17.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch17-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.120</strong></span> قالبِ دفترِ الزامات را با ستون‌ها و قاعده‌های وارسی طراحی کنید.</p>
</div>
<div id="exr-ch17-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.121</strong></span> فهرستِ درخواستِ دادهٔ شبکه را برای نیروگاهی <span class="ltr" dir="ltr">30 MW</span> در <span class="ltr" dir="ltr">33 kV</span> بازنویسید.</p>
</div>
<div id="exr-ch17-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.122</strong></span> ماتریسِ مسئولیت را برای حالتی که پروژه خط را می‌سازد و واگذار می‌کند پر کنید.</p>
</div>
<div id="exr-ch17-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.123</strong></span> آزمونی برای <code>voltage_rise</code> بنویسید.</p>
</div>
<div id="exr-ch17-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.124</strong></span> روشِ ثابت کردنِ مبنا با بازها را بنویسید.</p>
</div>
<div id="exr-ch17-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.125</strong></span> برای <span class="ltr" dir="ltr">REQ-012</span> روش و معیارِ پذیرش طراحی کنید.</p>
</div>
<div id="exr-ch17-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.126</strong></span> سندِ رابطِ «مخابرات و دیسپچ» را با چهار جزء بنویسید.</p>
</div>
<div id="exr-ch17-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.127</strong></span> الزامِ تاب‌آوری را با روشِ راستی‌آزمایی طراحی کنید.</p>
</div>
<div id="exr-ch17-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.128</strong></span> برنامهٔ ردیابی را طوری گسترش دهید که تعارض‌ها را پیدا کند.</p>
</div>
<div id="exr-ch17-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.129</strong></span> آزمونِ منصفانهٔ مدلِ بار را با چند سال داده طراحی کنید.</p>
</div>
<div id="exr-ch17-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.130</strong></span> الزامِ رابطِ حدِ پویا را با سنجه و روشِ راستی‌آزمایی بنویسید.</p>
</div>
<div id="exr-ch17-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.131</strong></span> رکوردِ الزام را با ستونِ «گونه» و «روشِ راستی‌آزمایی» گسترش دهید و آزمونش را بنویسید.</p>
</div>
<div id="exr-ch17-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.132</strong></span> یک فرمِ مصاحبهٔ ذی‌نفع با شش بخش طراحی کنید.</p>
</div>
<div id="exr-ch17-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.133</strong></span> روشی برای ثبتِ پاسخ‌های اپراتور و به‌روزرسانیِ الزاماتِ وابسته طراحی کنید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="17.14.5">
<h3 data-number="17.14.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">17.14.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch17-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.134</strong></span> مبنای الزامات (<span class="ltr" dir="ltr">D-021</span>) را در برابرِ وام‌دهنده دفاع کنید.</p>
</div>
<div id="exr-ch17-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.135</strong></span> نشان دهید چرا انتخابِ نقطهٔ اتصال فنی-قراردادی است.</p>
</div>
<div id="exr-ch17-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.136</strong></span> خلاصهٔ دفاعِ فصلِ ۱۷ را برای پروژهٔ پایانی آماده کنید: سه تصمیم، سه شاهد، سه ریسکِ باز.</p>
</div>
<div id="exr-ch17-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.137</strong></span> نشان دهید چرا حدِ شبکهٔ بالادست مهم‌ترین پرسشِ شبکه برای نیروگاهِ P است.</p>
</div>
<div id="exr-ch17-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.138</strong></span> از دادهٔ ساختگی تا تصمیمِ اتصال: نشان دهید کدام عدد این فصل با دادهٔ واقعی بیشترین تغییر را می‌کند و چرا.</p>
</div>
<div id="exr-ch17-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 17.139</strong></span> یک صفحهٔ «آنچه هنوز نمی‌دانیم» برای کمیتهٔ سرمایه‌گذاری بنویسید.</p>
</div>
</section>
</section>
<section id="sec-ch17-solutions" class="level2" data-number="17.15">
<h2 data-number="17.15" class="anchored" data-anchor-id="sec-ch17-solutions"><span class="header-section-number">17.15</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>worked</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch17-examples-out" class="quarto-xref"><span>بخش 17.15.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-1" class="quarto-xref">تمرین&nbsp;<span>17.1</span></a>.</strong> <span class="ltr" dir="ltr">800 MWh</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-2" class="quarto-xref">تمرین&nbsp;<span>17.2</span></a>.</strong> <span class="ltr" dir="ltr">0.540</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-3" class="quarto-xref">تمرین&nbsp;<span>17.3</span></a>.</strong> <span class="ltr" dir="ltr">27.99 MW</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-4" class="quarto-xref">تمرین&nbsp;<span>17.4</span></a>.</strong> <span class="ltr" dir="ltr">2.9 %</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-5" class="quarto-xref">تمرین&nbsp;<span>17.5</span></a>.</strong> <span class="ltr" dir="ltr">0.911</span> و <span class="ltr" dir="ltr">1.098</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-6" class="quarto-xref">تمرین&nbsp;<span>17.6</span></a>.</strong> <span class="ltr" dir="ltr">73.11 MW</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-7" class="quarto-xref">تمرین&nbsp;<span>17.7</span></a>.</strong> <span class="ltr" dir="ltr">9.9</span> سال (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-8" class="quarto-xref">تمرین&nbsp;<span>17.8</span></a>.</strong> <span class="ltr" dir="ltr">74</span> ساعت (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-9" class="quarto-xref">تمرین&nbsp;<span>17.9</span></a>.</strong> <span class="ltr" dir="ltr">1.02 %</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-10" class="quarto-xref">تمرین&nbsp;<span>17.10</span></a>.</strong> <span class="ltr" dir="ltr">105.3 MVA</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-11" class="quarto-xref">تمرین&nbsp;<span>17.11</span></a>.</strong> <span class="ltr" dir="ltr">13.6</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-12" class="quarto-xref">تمرین&nbsp;<span>17.12</span></a>.</strong> <span class="ltr" dir="ltr">0.847</span> اهم (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-13" class="quarto-xref">تمرین&nbsp;<span>17.13</span></a>.</strong> <span class="ltr" dir="ltr">0.26 %</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-14" class="quarto-xref">تمرین&nbsp;<span>17.14</span></a>.</strong> <span class="ltr" dir="ltr">132 k u</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-15" class="quarto-xref">تمرین&nbsp;<span>17.15</span></a>.</strong> <span class="ltr" dir="ltr">8.75</span> میلیون (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-16" class="quarto-xref">تمرین&nbsp;<span>17.16</span></a>.</strong> <span class="ltr" dir="ltr">785 kVA</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-17" class="quarto-xref">تمرین&nbsp;<span>17.17</span></a>.</strong> <span class="ltr" dir="ltr">60.7 %</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-18" class="quarto-xref">تمرین&nbsp;<span>17.18</span></a>.</strong> <a href="#sec-ch17-a-classes" class="quarto-xref"><span>بخش 17.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-19" class="quarto-xref">تمرین&nbsp;<span>17.19</span></a>.</strong> <a href="#eq-ch17-netflow" class="quarto-xref">معادلهٔ&nbsp;<span>17.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-20" class="quarto-xref">تمرین&nbsp;<span>17.20</span></a>.</strong> <a href="#sec-ch17-c-measurable" class="quarto-xref"><span>بخش 17.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-21" class="quarto-xref">تمرین&nbsp;<span>17.21</span></a>.</strong> بازرسی، تحلیل، نمایش، آزمون (<a href="#sec-ch17-c-acceptance" class="quarto-xref"><span>بخش 17.4.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-22" class="quarto-xref">تمرین&nbsp;<span>17.22</span></a>.</strong> طراحی، مجوز، پرداخت، مالکیت، بهره‌برداری، پذیرش (<a href="#sec-ch17-e-matrix" class="quarto-xref"><span>بخش 17.6.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-23" class="quarto-xref">تمرین&nbsp;<span>17.23</span></a>.</strong> <span class="ltr" dir="ltr">560 MWh</span> (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-24" class="quarto-xref">تمرین&nbsp;<span>17.24</span></a>.</strong> <span class="ltr" dir="ltr">1.344</span> (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-25" class="quarto-xref">تمرین&nbsp;<span>17.25</span></a>.</strong> <span class="ltr" dir="ltr">0.486 MW</span> (<span class="ltr" dir="ltr">E08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-26" class="quarto-xref">تمرین&nbsp;<span>17.26</span></a>.</strong> <span class="ltr" dir="ltr">10.6 %</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-27" class="quarto-xref">تمرین&nbsp;<span>17.27</span></a>.</strong> <a href="#sec-ch17-e-cost" class="quarto-xref"><span>بخش 17.6.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-28" class="quarto-xref">تمرین&nbsp;<span>17.28</span></a>.</strong> <a href="#sec-ch17-c-assumptions" class="quarto-xref"><span>بخش 17.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-29" class="quarto-xref">تمرین&nbsp;<span>17.29</span></a>.</strong> <a href="#exm-ch17-growth" class="quarto-xref">مثال&nbsp;<span>17.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-30" class="quarto-xref">تمرین&nbsp;<span>17.30</span></a>.</strong> <a href="#sec-ch17-b-capacity" class="quarto-xref"><span>بخش 17.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-31" class="quarto-xref">تمرین&nbsp;<span>17.31</span></a>.</strong> <span class="ltr" dir="ltr">56.34 MVA</span> (<a href="#exm-ch17-mva" class="quarto-xref">مثال&nbsp;<span>17.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-32" class="quarto-xref">تمرین&nbsp;<span>17.32</span></a>.</strong> <span class="ltr" dir="ltr">89.4 %</span> (<a href="#exm-ch17-mva" class="quarto-xref">مثال&nbsp;<span>17.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-33" class="quarto-xref">تمرین&nbsp;<span>17.33</span></a>.</strong> <a href="#sec-ch17-a-qc" class="quarto-xref"><span>بخش 17.2.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-34" class="quarto-xref">تمرین&nbsp;<span>17.34</span></a>.</strong> هم‌زمان، واردات، صادرات (<a href="#sec-ch17-a-selfsupply" class="quarto-xref"><span>بخش 17.2.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-35" class="quarto-xref">تمرین&nbsp;<span>17.35</span></a>.</strong> <a href="#sec-ch17-b-hosting" class="quarto-xref"><span>بخش 17.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-36" class="quarto-xref">تمرین&nbsp;<span>17.36</span></a>.</strong> <a href="#exm-ch17-model" class="quarto-xref">مثال&nbsp;<span>17.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-37" class="quarto-xref">تمرین&nbsp;<span>17.37</span></a>.</strong> <span class="ltr" dir="ltr">73.0 %</span> (<a href="#exm-ch17-security" class="quarto-xref">مثال&nbsp;<span>17.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-38" class="quarto-xref">تمرین&nbsp;<span>17.38</span></a>.</strong> <a href="#fig-ch17-process" class="quarto-xref">شکل&nbsp;<span>17.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-39" class="quarto-xref">تمرین&nbsp;<span>17.39</span></a>.</strong> <a href="#tbl-ch17-permits" class="quarto-xref">جدول&nbsp;<span>17.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-40" class="quarto-xref">تمرین&nbsp;<span>17.40</span></a>.</strong> شهر، پمپاژ، صنعت (<a href="#sec-ch17-a-synthetic" class="quarto-xref"><span>بخش 17.2.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-41" class="quarto-xref">تمرین&nbsp;<span>17.41</span></a>.</strong> <span class="ltr" dir="ltr">66.4 MW</span> (<a href="#exm-ch17-dynamic" class="quarto-xref">مثال&nbsp;<span>17.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-42" class="quarto-xref">تمرین&nbsp;<span>17.42</span></a>.</strong> <span class="ltr" dir="ltr">80 MW</span> (<a href="#sec-ch17-b-dynamic" class="quarto-xref"><span>بخش 17.3.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-43" class="quarto-xref">تمرین&nbsp;<span>17.43</span></a>.</strong> <a href="#tbl-ch17-types" class="quarto-xref">جدول&nbsp;<span>17.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-44" class="quarto-xref">تمرین&nbsp;<span>17.44</span></a>.</strong> <a href="#sec-ch17-c-antiisland" class="quarto-xref"><span>بخش 17.4.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-45" class="quarto-xref">تمرین&nbsp;<span>17.45</span></a>.</strong> ژوئیه، <span class="ltr" dir="ltr">24.02 GWh</span> (<a href="#fig-ch17-monthly" class="quarto-xref">شکل&nbsp;<span>17.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-46" class="quarto-xref">تمرین&nbsp;<span>17.46</span></a>.</strong> <a href="#sec-ch17-b-confidential" class="quarto-xref"><span>بخش 17.3.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-47" class="quarto-xref">تمرین&nbsp;<span>17.47</span></a>.</strong> <a href="#sec-ch17-b-roles" class="quarto-xref"><span>بخش 17.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-48" class="quarto-xref">تمرین&nbsp;<span>17.48</span></a>.</strong> <a href="#sec-ch17-a-interval" class="quarto-xref"><span>بخش 17.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-49" class="quarto-xref">تمرین&nbsp;<span>17.49</span></a>.</strong> <a href="#sec-ch17-e-meter" class="quarto-xref"><span>بخش 17.6.3</span></a> و <a href="15-energy-yield-losses.html#exm-ch15-import" class="quarto-xref">مثال&nbsp;<span>15.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-50" class="quarto-xref">تمرین&nbsp;<span>17.50</span></a>.</strong> <a href="#exm-ch17-metrics" class="quarto-xref">مثال&nbsp;<span>17.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-51" class="quarto-xref">تمرین&nbsp;<span>17.51</span></a>.</strong> ژوئیه و نوامبر؛ سرمایش (<a href="#exm-ch17-shape" class="quarto-xref">مثال&nbsp;<span>17.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-52" class="quarto-xref">تمرین&nbsp;<span>17.52</span></a>.</strong> شهر <span class="ltr" dir="ltr">35.03</span>، پمپ <span class="ltr" dir="ltr">8.71</span>، صنعت <span class="ltr" dir="ltr">13.18 MW</span> (<a href="#exm-ch17-growth" class="quarto-xref">مثال&nbsp;<span>17.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-53" class="quarto-xref">تمرین&nbsp;<span>17.53</span></a>.</strong> <a href="#exm-ch17-growth" class="quarto-xref">مثال&nbsp;<span>17.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-54" class="quarto-xref">تمرین&nbsp;<span>17.54</span></a>.</strong> <a href="#exm-ch17-classes" class="quarto-xref">مثال&nbsp;<span>17.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-55" class="quarto-xref">تمرین&nbsp;<span>17.55</span></a>.</strong> <span class="ltr" dir="ltr">149</span>، <span class="ltr" dir="ltr">74</span>، <span class="ltr" dir="ltr">19</span> (<a href="#exm-ch17-resilience" class="quarto-xref">مثال&nbsp;<span>17.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-56" class="quarto-xref">تمرین&nbsp;<span>17.56</span></a>.</strong> <span class="ltr" dir="ltr">4,652</span> ساعت، <span class="ltr" dir="ltr">116.2 GWh</span> (<a href="#exm-ch17-netflow" class="quarto-xref">مثال&nbsp;<span>17.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-57" class="quarto-xref">تمرین&nbsp;<span>17.57</span></a>.</strong> <span class="ltr" dir="ltr">4.50</span>، <span class="ltr" dir="ltr">1.63</span>، <span class="ltr" dir="ltr">0.28</span>، <span class="ltr" dir="ltr">0.01 GWh</span> (<a href="#exm-ch17-netflow" class="quarto-xref">مثال&nbsp;<span>17.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-58" class="quarto-xref">تمرین&nbsp;<span>17.58</span></a>.</strong> <span class="ltr" dir="ltr">0.49</span>، <span class="ltr" dir="ltr">1.02</span>، <span class="ltr" dir="ltr">−0.05</span>، <span class="ltr" dir="ltr">0.24 %</span> (<a href="#exm-ch17-capacity" class="quarto-xref">مثال&nbsp;<span>17.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-59" class="quarto-xref">تمرین&nbsp;<span>17.59</span></a>.</strong> <a href="#exm-ch17-register" class="quarto-xref">مثال&nbsp;<span>17.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-60" class="quarto-xref">تمرین&nbsp;<span>17.60</span></a>.</strong> <span class="ltr" dir="ltr">REQ-005</span>، <span class="ltr" dir="ltr">REQ-007</span>، <span class="ltr" dir="ltr">REQ-008</span>، <span class="ltr" dir="ltr">REQ-010</span> (<a href="#exm-ch17-trace" class="quarto-xref">مثال&nbsp;<span>17.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-61" class="quarto-xref">تمرین&nbsp;<span>17.61</span></a>.</strong> <span class="ltr" dir="ltr">31</span>، <span class="ltr" dir="ltr">17</span>، <span class="ltr" dir="ltr">11</span>، <span class="ltr" dir="ltr">7</span> (<a href="#exm-ch17-matrix" class="quarto-xref">مثال&nbsp;<span>17.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-62" class="quarto-xref">تمرین&nbsp;<span>17.62</span></a>.</strong> <span class="ltr" dir="ltr">754 MWh</span> (<a href="#exm-ch17-meter" class="quarto-xref">مثال&nbsp;<span>17.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-63" class="quarto-xref">تمرین&nbsp;<span>17.63</span></a>.</strong> <span class="ltr" dir="ltr">12.68</span>، <span class="ltr" dir="ltr">14.48</span>، <span class="ltr" dir="ltr">23.23</span> میلیون (<a href="#exm-ch17-cost" class="quarto-xref">مثال&nbsp;<span>17.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-64" class="quarto-xref">تمرین&nbsp;<span>17.64</span></a>.</strong> <span class="ltr" dir="ltr">800 kVA</span> (<a href="#exm-ch17-int-1" class="quarto-xref">مثال&nbsp;<span>17.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-65" class="quarto-xref">تمرین&nbsp;<span>17.65</span></a>.</strong> <span class="ltr" dir="ltr">565</span> در برابرِ <span class="ltr" dir="ltr">580 kW</span> (<a href="#exm-ch17-classes" class="quarto-xref">مثال&nbsp;<span>17.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-66" class="quarto-xref">تمرین&nbsp;<span>17.66</span></a>.</strong> <span class="ltr" dir="ltr">60.7 %</span>؛ کمینهٔ بار (<a href="#exm-ch17-netflow" class="quarto-xref">مثال&nbsp;<span>17.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-67" class="quarto-xref">تمرین&nbsp;<span>17.67</span></a>.</strong> <span class="ltr" dir="ltr">105.3</span> در برابرِ <span class="ltr" dir="ltr">140 MVA</span> (<a href="#exm-ch17-capacity" class="quarto-xref">مثال&nbsp;<span>17.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-68" class="quarto-xref">تمرین&nbsp;<span>17.68</span></a>.</strong> <a href="#exm-ch17-register" class="quarto-xref">مثال&nbsp;<span>17.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-69" class="quarto-xref">تمرین&nbsp;<span>17.69</span></a>.</strong> <a href="#exm-ch17-priorities" class="quarto-xref">مثال&nbsp;<span>17.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-70" class="quarto-xref">تمرین&nbsp;<span>17.70</span></a>.</strong> <a href="#exm-ch17-request" class="quarto-xref">مثال&nbsp;<span>17.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-71" class="quarto-xref">تمرین&nbsp;<span>17.71</span></a>.</strong> <a href="#exm-ch17-qc" class="quarto-xref">مثال&nbsp;<span>17.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-72" class="quarto-xref">تمرین&nbsp;<span>17.72</span></a>.</strong> <span class="ltr" dir="ltr">76.2 %</span> و <span class="ltr" dir="ltr">5,702</span> ساعت (<a href="#exm-ch17-selfsupply" class="quarto-xref">مثال&nbsp;<span>17.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-73" class="quarto-xref">تمرین&nbsp;<span>17.73</span></a>.</strong> <span class="ltr" dir="ltr">4,539</span> در برابرِ <span class="ltr" dir="ltr">2,340 MWh</span> (<a href="#exm-ch17-ownuse" class="quarto-xref">مثال&nbsp;<span>17.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-74" class="quarto-xref">تمرین&nbsp;<span>17.74</span></a>.</strong> <a href="#exm-ch17-phases" class="quarto-xref">مثال&nbsp;<span>17.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-75" class="quarto-xref">تمرین&nbsp;<span>17.75</span></a>.</strong> <span class="ltr" dir="ltr">1.12 %</span> در سال (<a href="#exm-ch17-mva" class="quarto-xref">مثال&nbsp;<span>17.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-76" class="quarto-xref">تمرین&nbsp;<span>17.76</span></a>.</strong> <a href="#exm-ch17-model" class="quarto-xref">مثال&nbsp;<span>17.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-77" class="quarto-xref">تمرین&nbsp;<span>17.77</span></a>.</strong> <span class="ltr" dir="ltr">54.96 MW</span> (<a href="#exm-ch17-model" class="quarto-xref">مثال&nbsp;<span>17.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-78" class="quarto-xref">تمرین&nbsp;<span>17.78</span></a>.</strong> <span class="ltr" dir="ltr">105</span>، <span class="ltr" dir="ltr">225</span>، <span class="ltr" dir="ltr">140 MW</span> (<a href="#exm-ch17-hosting" class="quarto-xref">مثال&nbsp;<span>17.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-79" class="quarto-xref">تمرین&nbsp;<span>17.79</span></a>.</strong> <span class="ltr" dir="ltr">63</span> ساعت (<a href="#exm-ch17-security" class="quarto-xref">مثال&nbsp;<span>17.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-80" class="quarto-xref">تمرین&nbsp;<span>17.80</span></a>.</strong> <a href="#tbl-ch17-stakeholders" class="quarto-xref">جدول&nbsp;<span>17.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-81" class="quarto-xref">تمرین&nbsp;<span>17.81</span></a>.</strong> <a href="#sec-ch17-e-registers" class="quarto-xref"><span>بخش 17.6.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-82" class="quarto-xref">تمرین&nbsp;<span>17.82</span></a>.</strong> <span class="ltr" dir="ltr">12.32</span> و <span class="ltr" dir="ltr">4.50 GWh</span> (<a href="#exm-ch17-dynamic" class="quarto-xref">مثال&nbsp;<span>17.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-83" class="quarto-xref">تمرین&nbsp;<span>17.83</span></a>.</strong> <span class="ltr" dir="ltr">2.6 %</span> (<a href="#exm-ch17-dynamic" class="quarto-xref">مثال&nbsp;<span>17.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-84" class="quarto-xref">تمرین&nbsp;<span>17.84</span></a>.</strong> <a href="#tbl-ch17-types" class="quarto-xref">جدول&nbsp;<span>17.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-85" class="quarto-xref">تمرین&nbsp;<span>17.85</span></a>.</strong> <span class="ltr" dir="ltr">20.44</span> و <span class="ltr" dir="ltr">24.02 GWh</span>؛ <span class="ltr" dir="ltr">38.88</span> و <span class="ltr" dir="ltr">51.83 MW</span> (<a href="#exm-ch17-shape" class="quarto-xref">مثال&nbsp;<span>17.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-86" class="quarto-xref">تمرین&nbsp;<span>17.86</span></a>.</strong> <span class="ltr" dir="ltr">16.39</span> و <span class="ltr" dir="ltr">82.8 MW</span>؛ نزدیکِ <span class="math inline">\(100 - 16.4 = 83.6\)</span> (<a href="#exm-ch17-netflow" class="quarto-xref">مثال&nbsp;<span>17.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-87" class="quarto-xref">تمرین&nbsp;<span>17.87</span></a>.</strong> <span class="ltr" dir="ltr">0.742</span> و <span class="ltr" dir="ltr">0.540</span> (<a href="#exm-ch17-selfsupply" class="quarto-xref">مثال&nbsp;<span>17.8</span></a>، <a href="#exm-ch17-metrics" class="quarto-xref">مثال&nbsp;<span>17.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-88" class="quarto-xref">تمرین&nbsp;<span>17.88</span></a>.</strong> <span class="ltr" dir="ltr">37.2 %</span> (<a href="#exm-ch17-classes" class="quarto-xref">مثال&nbsp;<span>17.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-89" class="quarto-xref">تمرین&nbsp;<span>17.89</span></a>.</strong> <span class="ltr" dir="ltr">0.24 %</span> (<a href="#exm-ch17-capacity" class="quarto-xref">مثال&nbsp;<span>17.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-90" class="quarto-xref">تمرین&nbsp;<span>17.90</span></a>.</strong> معیار: پیکِ ربع‌ساعتی، <span class="ltr" dir="ltr">2.9 %</span> بیشتر (<a href="#exm-ch17-metrics" class="quarto-xref">مثال&nbsp;<span>17.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-91" class="quarto-xref">تمرین&nbsp;<span>17.91</span></a>.</strong> معیار: جریانِ رو به بالا (<a href="#sec-ch17-b-netflow" class="quarto-xref"><span>بخش 17.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-92" class="quarto-xref">تمرین&nbsp;<span>17.92</span></a>.</strong> معیار: بُرش میانِ <span class="ltr" dir="ltr">1.63</span> و <span class="ltr" dir="ltr">4.50 GWh</span>؛ باتری، تقویت، مذاکره.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-93" class="quarto-xref">تمرین&nbsp;<span>17.93</span></a>.</strong> معیار: <a href="#exm-ch17-resilience" class="quarto-xref">مثال&nbsp;<span>17.6</span></a>؛ <span class="ltr" dir="ltr">REQ-006</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-94" class="quarto-xref">تمرین&nbsp;<span>17.94</span></a>.</strong> معیار: باتری در قطعیِ طولانی خاموش می‌شود؛ حیاتی (<a href="#exm-ch17-classes" class="quarto-xref">مثال&nbsp;<span>17.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-95" class="quarto-xref">تمرین&nbsp;<span>17.95</span></a>.</strong> معیار: اختلافِ <span class="ltr" dir="ltr">754 MWh</span> هر سال (<a href="#exm-ch17-meter" class="quarto-xref">مثال&nbsp;<span>17.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-96" class="quarto-xref">تمرین&nbsp;<span>17.96</span></a>.</strong> معیار: سهم، رشدِ بار، نیازِ تقویت بدونِ نیروگاه، مذاکره (<a href="#exm-ch17-cost" class="quarto-xref">مثال&nbsp;<span>17.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-97" class="quarto-xref">تمرین&nbsp;<span>17.97</span></a>.</strong> معیار: <span class="ltr" dir="ltr">REQ-011</span>، اثر بر شست‌وشو و <span class="ltr" dir="ltr">REQ-002</span> (<a href="#sec-ch17-c-change" class="quarto-xref"><span>بخش 17.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-98" class="quarto-xref">تمرین&nbsp;<span>17.98</span></a>.</strong> معیار: آزمونِ نوعی، منحنیِ قابلیت (<a href="#sec-ch17-mfg" class="quarto-xref"><span>بخش 17.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-99" class="quarto-xref">تمرین&nbsp;<span>17.99</span></a>.</strong> معیار: نام، سند، آزمون، ثبت (<a href="#exm-ch17-operating" class="quarto-xref">مثال&nbsp;<span>17.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-100" class="quarto-xref">تمرین&nbsp;<span>17.100</span></a>.</strong> معیار: انرژیِ چهار برابر؛ مقایسه با صورت‌حساب (<a href="#exm-ch17-interval" class="quarto-xref">مثال&nbsp;<span>17.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-101" class="quarto-xref">تمرین&nbsp;<span>17.101</span></a>.</strong> معیار: دلیل، سند، گزینهٔ ارزان‌تر (<a href="#sec-ch17-c-stakeholders" class="quarto-xref"><span>بخش 17.4.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-102" class="quarto-xref">تمرین&nbsp;<span>17.102</span></a>.</strong> معیار: کمینه و بیشینه، حالت‌های قطعی (<a href="#sec-ch17-b-data" class="quarto-xref"><span>بخش 17.3.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-103" class="quarto-xref">تمرین&nbsp;<span>17.103</span></a>.</strong> معیار: نقطهٔ اتصال، کنتور، هزینه، بهره‌برداری؛ <span class="ltr" dir="ltr">U-065</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-104" class="quarto-xref">تمرین&nbsp;<span>17.104</span></a>.</strong> معیار: <span class="ltr" dir="ltr">754 MWh</span> به زیانِ خریدار؛ قرارداد (<a href="#exm-ch17-meter" class="quarto-xref">مثال&nbsp;<span>17.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-105" class="quarto-xref">تمرین&nbsp;<span>17.105</span></a>.</strong> معیار: مگاولت‌آمپر، <span class="ltr" dir="ltr">89.4</span> در برابرِ <span class="ltr" dir="ltr">82</span> درصد (<a href="#exm-ch17-mva" class="quarto-xref">مثال&nbsp;<span>17.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-106" class="quarto-xref">تمرین&nbsp;<span>17.106</span></a>.</strong> معیار: هم‌زمانی، باتری و بازدهِ نزولی (<a href="#exm-ch17-selfsupply" class="quarto-xref">مثال&nbsp;<span>17.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-107" class="quarto-xref">تمرین&nbsp;<span>17.107</span></a>.</strong> معیار: فهرستِ رده‌ها، پیکِ <span class="ltr" dir="ltr">565 kW</span>، نسخهٔ تازهٔ مدل (<a href="#exm-ch17-ownuse" class="quarto-xref">مثال&nbsp;<span>17.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-108" class="quarto-xref">تمرین&nbsp;<span>17.108</span></a>.</strong> معیار: ظرفیتِ پذیرشِ <span class="ltr" dir="ltr">105 MW</span>، تقسیم، بُرش (<a href="#exm-ch17-hosting" class="quarto-xref">مثال&nbsp;<span>17.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-109" class="quarto-xref">تمرین&nbsp;<span>17.109</span></a>.</strong> معیار: پیروِ شبکه، جزیره، اجازه (<a href="#exm-ch17-security" class="quarto-xref">مثال&nbsp;<span>17.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-110" class="quarto-xref">تمرین&nbsp;<span>17.110</span></a>.</strong> معیار: جزءها، نشانهٔ فصل، داده‌ی جدا (<a href="#exm-ch17-model" class="quarto-xref">مثال&nbsp;<span>17.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-111" class="quarto-xref">تمرین&nbsp;<span>17.111</span></a>.</strong> معیار: پیشنهاد و قرارداد دیر، ساخت دیر، مسیرِ بحرانی (فصلِ ۳۸).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-112" class="quarto-xref">تمرین&nbsp;<span>17.112</span></a>.</strong> معیار: شاید مالکِ خط؛ ماتریسِ مسئولیت (<a href="#tbl-ch17-permits" class="quarto-xref">جدول&nbsp;<span>17.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-113" class="quarto-xref">تمرین&nbsp;<span>17.113</span></a>.</strong> معیار: حدِ پویا با اندازه‌گیری و کنترل‌گر؛ رابط و آزمون (<a href="#exm-ch17-dynamic" class="quarto-xref">مثال&nbsp;<span>17.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-114" class="quarto-xref">تمرین&nbsp;<span>17.114</span></a>.</strong> معیار: ضدجزیره، اجازه، جزیرهٔ برنامه‌ریزی‌شده (<a href="#sec-ch17-c-antiisland" class="quarto-xref"><span>بخش 17.4.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-115" class="quarto-xref">تمرین&nbsp;<span>17.115</span></a>.</strong> معیار: ضدجزیره و تاب‌آوری (<a href="#sec-ch17-c-antiisland" class="quarto-xref"><span>بخش 17.4.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-116" class="quarto-xref">تمرین&nbsp;<span>17.116</span></a>.</strong> معیار: مدلِ معادل، عدمِ افشا، مطالعهٔ اپراتور (<a href="#sec-ch17-b-confidential" class="quarto-xref"><span>بخش 17.3.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-117" class="quarto-xref">تمرین&nbsp;<span>17.117</span></a>.</strong> معیار: منبع، وضعیت، مالک و تاریخ (<a href="#sec-ch17-c-assumptions" class="quarto-xref"><span>بخش 17.4.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-118" class="quarto-xref">تمرین&nbsp;<span>17.118</span></a>.</strong> معیار: <a href="#exm-ch17-status" class="quarto-xref">مثال&nbsp;<span>17.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-119" class="quarto-xref">تمرین&nbsp;<span>17.119</span></a>.</strong> معیار: عدمِ افشا، گزارشِ آزمونِ نوعی، آزمونِ ساختگاه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-120" class="quarto-xref">تمرین&nbsp;<span>17.120</span></a>.</strong> معیار: شناسه، متن، سنجه، منبع، وضعیت، اولویت، پیوند، روش و معیارِ پذیرش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-121" class="quarto-xref">تمرین&nbsp;<span>17.121</span></a>.</strong> معیار: همان دوازده موضوع با سطحِ ولتاژ و پستِ توزیع؛ اپراتورِ توزیع.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-122" class="quarto-xref">تمرین&nbsp;<span>17.122</span></a>.</strong> معیار: طراحی و ساخت با پروژه، مالکیت و بهره‌برداری با شرکتِ برق، پذیرش مشترک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-123" class="quarto-xref">تمرین&nbsp;<span>17.123</span></a>.</strong> معیار: مقدارِ دستی، علامتِ توانِ واکنشی، صفر برای صفر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-124" class="quarto-xref">تمرین&nbsp;<span>17.124</span></a>.</strong> معیار: مالک، تاریخ، اثر، کنترلِ تغییر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-125" class="quarto-xref">تمرین&nbsp;<span>17.125</span></a>.</strong> معیار: اندازه‌گیری در گیرنده، شرایطِ باد، حد از مجوز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-126" class="quarto-xref">تمرین&nbsp;<span>17.126</span></a>.</strong> معیار: چه، چه کسی، کی، ثبت (<a href="#sec-ch17-e-operating" class="quarto-xref"><span>بخش 17.6.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-127" class="quarto-xref">تمرین&nbsp;<span>17.127</span></a>.</strong> معیار: <span class="ltr" dir="ltr">200 kW</span>، <span class="ltr" dir="ltr">24</span> ساعت، نمایش (<a href="#tbl-ch17-acceptance" class="quarto-xref">جدول&nbsp;<span>17.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-128" class="quarto-xref">تمرین&nbsp;<span>17.128</span></a>.</strong> معیار: الزاماتِ وابسته به یک فرض، تفاوتِ عددها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-129" class="quarto-xref">تمرین&nbsp;<span>17.129</span></a>.</strong> معیار: تقسیمِ زمانی، سال‌های کامل، سوگیری بر حسبِ فصل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-130" class="quarto-xref">تمرین&nbsp;<span>17.130</span></a>.</strong> معیار: داده از پست، به‌روزرسانی، زمانِ پاسخ، آزمون.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-131" class="quarto-xref">تمرین&nbsp;<span>17.131</span></a>.</strong> معیار: <a href="#tbl-ch17-types" class="quarto-xref">جدول&nbsp;<span>17.4</span></a>، آزمونِ مقدارهای مجاز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-132" class="quarto-xref">تمرین&nbsp;<span>17.132</span></a>.</strong> معیار: ذی‌نفع، نیاز، دلیل، سند، تاریخ، پیوند به الزام.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-133" class="quarto-xref">تمرین&nbsp;<span>17.133</span></a>.</strong> معیار: شناسهٔ سطر، تاریخ، الزامِ وابسته، نسخهٔ تازه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-134" class="quarto-xref">تمرین&nbsp;<span>17.134</span></a>.</strong> معیار: بازهای نام‌دار، پیوند به بیانیه، کنترلِ تغییر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-135" class="quarto-xref">تمرین&nbsp;<span>17.135</span></a>.</strong> معیار: <a href="#exm-ch17-int-2" class="quarto-xref">مثال&nbsp;<span>17.33</span></a>، <a href="#exm-ch17-matrix" class="quarto-xref">مثال&nbsp;<span>17.28</span></a>، <a href="#exm-ch17-meter" class="quarto-xref">مثال&nbsp;<span>17.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-136" class="quarto-xref">تمرین&nbsp;<span>17.136</span></a>.</strong> معیار: <span class="ltr" dir="ltr">D-021</span>، کنتور، رده‌ها؛ <a href="#exm-ch17-worked" class="quarto-xref">مثال&nbsp;<span>17.24</span></a>، <a href="#exm-ch17-register" class="quarto-xref">مثال&nbsp;<span>17.26</span></a>، <a href="#exm-ch17-netflow" class="quarto-xref">مثال&nbsp;<span>17.11</span></a>؛ <span class="ltr" dir="ltr">U-065</span> تا <span class="ltr" dir="ltr">U-068</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-137" class="quarto-xref">تمرین&nbsp;<span>17.137</span></a>.</strong> معیار: <a href="#exm-ch17-netflow" class="quarto-xref">مثال&nbsp;<span>17.11</span></a>، فصلِ ۱۵ بُرش، فصلِ ۱۶ حالت‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-138" class="quarto-xref">تمرین&nbsp;<span>17.138</span></a>.</strong> معیار: کمینهٔ بار و حدِ بالادست؛ ظرفیتِ پذیرش (<a href="#exm-ch17-hosting" class="quarto-xref">مثال&nbsp;<span>17.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch17-139" class="quarto-xref">تمرین&nbsp;<span>17.139</span></a>.</strong> معیار: <span class="ltr" dir="ltr">U-065</span> تا <span class="ltr" dir="ltr">U-068</span>، اثرِ هر کدام با عدد، مالک و تاریخ.</p>
</div>
<section id="sec-ch17-examples-out" class="level3" data-number="17.15.1">
<h3 data-number="17.15.1" class="anchored" data-anchor-id="sec-ch17-examples-out"><span class="header-section-number">17.15.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01: energy of 45 MW for 10 h and 25 MW for 14 h: 800 MWh
P02: load factor, 245,178 MWh, peak 51.83 MW: 0.540
P03: mean of 245.2 GWh over a year: 27.99 MW
P04: 15-min peak 53.33 over hourly 51.83: +2.9 %
P05: coincidence factor 51.83 / 56.92: 0.911; diversity 1.098
P06: peak 51.83 MW at 3.5 %/yr after 10 years: 73.11 MW
P07: years until 51.83 MW passes 63 MW at 2 %/yr: 9.9
P08: battery hours, 200 kW, 40 MWh from 50 %: 74 h
P09: voltage rise, 100 MW and 32.9 Mvar, R 0.847, X 2.824: 1.02 %
P10: apparent power at 100 MW, pf 0.95: 105.3 MVA
P11: SCR, 1,500 MVA and 110 MW: 13.6
P12: line R, 0.12 ohm/km x 7.06 km: 0.847 ohm
P13: yearly line loss 754 MWh of 295.3 GWh: 0.26 %
P14: shallow cost 14.48 million u per MW of 110: 132 k u
P15: deep share 14.0 x 100/160: 8.75 million u
P16: aux transformer, 565 kW x 1.25 / 0.9: 785 kVA
P17: local use 179.1 of 295.3 GWh: 60.7 %
P18: open cells 7 of 66: 10.6 %</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01: 30 MW for 8 h + 20 MW for 16 h: 560 MWh a day
E02: load factor, mean 28 MW, peak 52 MW: 0.538
E03: coincidence, peaks 35 + 9 + 13 MW, peak of sum 52 MW: 0.912
E04: growth 3 %/yr for 10 years: x 1.344
E05: battery 40 MWh, 90 % -&gt; 10 %, eff 0.93, 0.2 MW: 149 h
E06: voltage rise, R 0.85 ohm, 100 MW, 132 kV: 0.49 %
E07: short-circuit ratio 1,500 MVA / 100 MW: 15.0
E08: line loss R 0.847 ohm at 100 MW, 132 kV: 0.486 MW</code></pre>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/16-uncertainty-yield.html" class="pagination-link" aria-label="عدمِ قطعیت و ارزیابیِ تولید">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/18-hybrid-architecture.html" class="pagination-link" aria-label="معماریِ نیروگاهِ هیبریدی">
        <span class="nav-page-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>