<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>18&nbsp; معماریِ نیروگاهِ هیبریدی – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/19-battery-storage.html" rel="next">
<link href="../chapters/17-load-grid-requirements.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</a></li><li class="breadcrumb-item"><a href="../chapters/18-hybrid-architecture.html"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch18-map" id="toc-sec-ch18-map" class="nav-link active" data-scroll-target="#sec-ch18-map"><span class="header-section-number">18.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch18-a" id="toc-sec-ch18-a" class="nav-link" data-scroll-target="#sec-ch18-a"><span class="header-section-number">18.2</span> الف. مفاهیمِ بهره‌برداری</a>
  <ul class="collapse">
  <li><a href="#sec-ch18-a-modes" id="toc-sec-ch18-a-modes" class="nav-link" data-scroll-target="#sec-ch18-a-modes"><span class="header-section-number">18.2.1</span> سه حالتِ بهره‌برداری</a></li>
  <li><a href="#sec-ch18-a-forming" id="toc-sec-ch18-a-forming" class="nav-link" data-scroll-target="#sec-ch18-a-forming"><span class="header-section-number">18.2.2</span> پیروِ شبکه و سازندهٔ شبکه</a></li>
  <li><a href="#sec-ch18-a-coupling" id="toc-sec-ch18-a-coupling" class="nav-link" data-scroll-target="#sec-ch18-a-coupling"><span class="header-section-number">18.2.3</span> کوپلِ متناوب، مستقیم و آمیخته</a></li>
  <li><a href="#sec-ch18-a-year" id="toc-sec-ch18-a-year" class="nav-link" data-scroll-target="#sec-ch18-a-year"><span class="header-section-number">18.2.4</span> یک سال باتری با دو کوپل</a></li>
  <li><a href="#sec-ch18-a-colocated" id="toc-sec-ch18-a-colocated" class="nav-link" data-scroll-target="#sec-ch18-a-colocated"><span class="header-section-number">18.2.5</span> نیروگاهِ هیبریدیِ هم‌جا و یکپارچه</a></li>
  <li><a href="#sec-ch18-a-boundaries" id="toc-sec-ch18-a-boundaries" class="nav-link" data-scroll-target="#sec-ch18-a-boundaries"><span class="header-section-number">18.2.6</span> مرزهای جریانِ توان</a></li>
  <li><a href="#sec-ch18-a-aux" id="toc-sec-ch18-a-aux" class="nav-link" data-scroll-target="#sec-ch18-a-aux"><span class="header-section-number">18.2.7</span> مصرفِ داخلی و تلفات در معماری</a></li>
  <li><a href="#sec-ch18-a-sld" id="toc-sec-ch18-a-sld" class="nav-link" data-scroll-target="#sec-ch18-a-sld"><span class="header-section-number">18.2.8</span> نمودارِ تک‌خطیِ ساده</a></li>
  <li><a href="#sec-ch18-a-island" id="toc-sec-ch18-a-island" class="nav-link" data-scroll-target="#sec-ch18-a-island"><span class="header-section-number">18.2.9</span> منبعِ جزیرهٔ بارهای حیاتی</a></li>
  </ul></li>
  <li><a href="#sec-ch18-b" id="toc-sec-ch18-b" class="nav-link" data-scroll-target="#sec-ch18-b"><span class="header-section-number">18.3</span> ب. انتخابِ معماری</a>
  <ul class="collapse">
  <li><a href="#sec-ch18-b-ratios" id="toc-sec-ch18-b-ratios" class="nav-link" data-scroll-target="#sec-ch18-b-ratios"><span class="header-section-number">18.3.1</span> نسبت‌های ظرفیت</a></li>
  <li><a href="#sec-ch18-b-mix" id="toc-sec-ch18-b-mix" class="nav-link" data-scroll-target="#sec-ch18-b-mix"><span class="header-section-number">18.3.2</span> آمیزهٔ باد و خورشیدی با هزینهٔ آموزشی</a></li>
  <li><a href="#sec-ch18-b-export" id="toc-sec-ch18-b-export" class="nav-link" data-scroll-target="#sec-ch18-b-export"><span class="header-section-number">18.3.3</span> حدِ صادرات</a></li>
  <li><a href="#sec-ch18-b-reserve" id="toc-sec-ch18-b-reserve" class="nav-link" data-scroll-target="#sec-ch18-b-reserve"><span class="header-section-number">18.3.4</span> بُرش و ذخیرهٔ توان</a></li>
  <li><a href="#sec-ch18-b-battery" id="toc-sec-ch18-b-battery" class="nav-link" data-scroll-target="#sec-ch18-b-battery"><span class="header-section-number">18.3.5</span> باتری و بازگرداندنِ بُرش</a></li>
  <li><a href="#sec-ch18-b-redundancy" id="toc-sec-ch18-b-redundancy" class="nav-link" data-scroll-target="#sec-ch18-b-redundancy"><span class="header-section-number">18.3.6</span> افزونگی: ترانسفورماتورِ اصلی</a></li>
  <li><a href="#sec-ch18-b-inverters" id="toc-sec-ch18-b-inverters" class="nav-link" data-scroll-target="#sec-ch18-b-inverters"><span class="header-section-number">18.3.7</span> نگهداشت‌پذیری: اینورترِ مرکزی یا رشته‌ای</a></li>
  <li><a href="#sec-ch18-b-expansion" id="toc-sec-ch18-b-expansion" class="nav-link" data-scroll-target="#sec-ch18-b-expansion"><span class="header-section-number">18.3.8</span> گسترشِ مرحله‌ای</a></li>
  <li><a href="#sec-ch18-b-maturity" id="toc-sec-ch18-b-maturity" class="nav-link" data-scroll-target="#sec-ch18-b-maturity"><span class="header-section-number">18.3.9</span> کنترل‌پذیری، بلوغ، پیچیدگی و ریسک</a></li>
  <li><a href="#sec-ch18-b-availability" id="toc-sec-ch18-b-availability" class="nav-link" data-scroll-target="#sec-ch18-b-availability"><span class="header-section-number">18.3.10</span> بودجهٔ دسترس‌پذیریِ تجهیزاتِ جانبی</a></li>
  <li><a href="#sec-ch18-b-reactive" id="toc-sec-ch18-b-reactive" class="nav-link" data-scroll-target="#sec-ch18-b-reactive"><span class="header-section-number">18.3.11</span> بودجهٔ توانِ واکنشی</a></li>
  <li><a href="#sec-ch18-b-option" id="toc-sec-ch18-b-option" class="nav-link" data-scroll-target="#sec-ch18-b-option"><span class="header-section-number">18.3.12</span> ارزشِ آماده‌سازی برای گسترش</a></li>
  </ul></li>
  <li><a href="#sec-ch18-c" id="toc-sec-ch18-c" class="nav-link" data-scroll-target="#sec-ch18-c"><span class="header-section-number">18.4</span> پ. رابط‌ها و تجزیهٔ کارکردی</a>
  <ul class="collapse">
  <li><a href="#sec-ch18-c-breakdown" id="toc-sec-ch18-c-breakdown" class="nav-link" data-scroll-target="#sec-ch18-c-breakdown"><span class="header-section-number">18.4.1</span> درختِ محصول: از نیروگاه تا واحدِ تعویض‌پذیر</a></li>
  <li><a href="#sec-ch18-c-makebuy" id="toc-sec-ch18-c-makebuy" class="nav-link" data-scroll-target="#sec-ch18-c-makebuy"><span class="header-section-number">18.4.2</span> خریدن، ساختن و یکپارچه کردن</a></li>
  <li><a href="#sec-ch18-c-n2" id="toc-sec-ch18-c-n2" class="nav-link" data-scroll-target="#sec-ch18-c-n2"><span class="header-section-number">18.4.3</span> ماتریسِ رابط‌ها</a></li>
  <li><a href="#sec-ch18-c-register" id="toc-sec-ch18-c-register" class="nav-link" data-scroll-target="#sec-ch18-c-register"><span class="header-section-number">18.4.4</span> دفترِ رابط‌ها و مالکیت</a></li>
  <li><a href="#sec-ch18-c-lots" id="toc-sec-ch18-c-lots" class="nav-link" data-scroll-target="#sec-ch18-c-lots"><span class="header-section-number">18.4.5</span> بسته‌های قرارداد و رابط‌ها</a></li>
  <li><a href="#sec-ch18-c-icd" id="toc-sec-ch18-c-icd" class="nav-link" data-scroll-target="#sec-ch18-c-icd"><span class="header-section-number">18.4.6</span> سندِ کنترلِ رابط</a></li>
  <li><a href="#sec-ch18-c-compat" id="toc-sec-ch18-c-compat" class="nav-link" data-scroll-target="#sec-ch18-c-compat"><span class="header-section-number">18.4.7</span> سازگاریِ پایانه‌ها و تلرانس‌ها</a></li>
  <li><a href="#sec-ch18-c-env" id="toc-sec-ch18-c-env" class="nav-link" data-scroll-target="#sec-ch18-c-env"><span class="header-section-number">18.4.8</span> رده‌های محیطی در برابرِ ساختگاه</a></li>
  <li><a href="#sec-ch18-c-commissioning" id="toc-sec-ch18-c-commissioning" class="nav-link" data-scroll-target="#sec-ch18-c-commissioning"><span class="header-section-number">18.4.9</span> مرزِ راه‌اندازی</a></li>
  <li><a href="#sec-ch18-c-mismatch" id="toc-sec-ch18-c-mismatch" class="nav-link" data-scroll-target="#sec-ch18-c-mismatch"><span class="header-section-number">18.4.10</span> مثالِ کارشده: حلِ ناسازگاری پیش از خرید</a></li>
  <li><a href="#sec-ch18-c-network" id="toc-sec-ch18-c-network" class="nav-link" data-scroll-target="#sec-ch18-c-network"><span class="header-section-number">18.4.11</span> شبکهٔ داده و ارتباطاتِ نیروگاه</a></li>
  <li><a href="#sec-ch18-c-spares" id="toc-sec-ch18-c-spares" class="nav-link" data-scroll-target="#sec-ch18-c-spares"><span class="header-section-number">18.4.12</span> یدک‌ها از درختِ محصول</a></li>
  <li><a href="#sec-ch18-c-turbine" id="toc-sec-ch18-c-turbine" class="nav-link" data-scroll-target="#sec-ch18-c-turbine"><span class="header-section-number">18.4.13</span> یک توربین تا زیرمجموعه‌ها</a></li>
  <li><a href="#sec-ch18-c-lifecycle" id="toc-sec-ch18-c-lifecycle" class="nav-link" data-scroll-target="#sec-ch18-c-lifecycle"><span class="header-section-number">18.4.14</span> چرخهٔ عمرِ هر رابط</a></li>
  </ul></li>
  <li><a href="#sec-ch18-d" id="toc-sec-ch18-d" class="nav-link" data-scroll-target="#sec-ch18-d"><span class="header-section-number">18.5</span> ت. معماریِ خدماتِ آب</a>
  <ul class="collapse">
  <li><a href="#sec-ch18-d-demand" id="toc-sec-ch18-d-demand" class="nav-link" data-scroll-target="#sec-ch18-d-demand"><span class="header-section-number">18.5.1</span> نیازهای ماهانه</a></li>
  <li><a href="#sec-ch18-d-sources" id="toc-sec-ch18-d-sources" class="nav-link" data-scroll-target="#sec-ch18-d-sources"><span class="header-section-number">18.5.2</span> منبع، کیفیت و تصفیه</a></li>
  <li><a href="#sec-ch18-d-storage" id="toc-sec-ch18-d-storage" class="nav-link" data-scroll-target="#sec-ch18-d-storage"><span class="header-section-number">18.5.3</span> ذخیره: مصرفی و نگه‌داشته</a></li>
  <li><a href="#sec-ch18-d-priority" id="toc-sec-ch18-d-priority" class="nav-link" data-scroll-target="#sec-ch18-d-priority"><span class="header-section-number">18.5.4</span> توزیع، اندازه‌گیری، استفادهٔ دوباره و اولویت</a></li>
  <li><a href="#sec-ch18-d-construction" id="toc-sec-ch18-d-construction" class="nav-link" data-scroll-target="#sec-ch18-d-construction"><span class="header-section-number">18.5.5</span> آبِ ساخت</a></li>
  <li><a href="#sec-ch18-d-treatment" id="toc-sec-ch18-d-treatment" class="nav-link" data-scroll-target="#sec-ch18-d-treatment"><span class="header-section-number">18.5.6</span> تصفیه برای شست‌وشو</a></li>
  <li><a href="#sec-ch18-d-emergency" id="toc-sec-ch18-d-emergency" class="nav-link" data-scroll-target="#sec-ch18-d-emergency"><span class="header-section-number">18.5.7</span> رابط‌های واکنش در اضطرار</a></li>
  </ul></li>
  <li><a href="#sec-ch18-e" id="toc-sec-ch18-e" class="nav-link" data-scroll-target="#sec-ch18-e"><span class="header-section-number">18.6</span> ث. آزمایشگاهِ معماری</a>
  <ul class="collapse">
  <li><a href="#sec-ch18-e-common" id="toc-sec-ch18-e-common" class="nav-link" data-scroll-target="#sec-ch18-e-common"><span class="header-section-number">18.6.1</span> دو معماری با فرض‌های مشترک</a></li>
  <li><a href="#sec-ch18-e-compare" id="toc-sec-ch18-e-compare" class="nav-link" data-scroll-target="#sec-ch18-e-compare"><span class="header-section-number">18.6.2</span> مثالِ کارشده: مقایسهٔ دو معماری</a></li>
  <li><a href="#sec-ch18-e-matrix" id="toc-sec-ch18-e-matrix" class="nav-link" data-scroll-target="#sec-ch18-e-matrix"><span class="header-section-number">18.6.3</span> معیارهای وزن‌دار</a></li>
  <li><a href="#sec-ch18-e-baseline" id="toc-sec-ch18-e-baseline" class="nav-link" data-scroll-target="#sec-ch18-e-baseline"><span class="header-section-number">18.6.4</span> مبنای انتخاب‌شده</a></li>
  <li><a href="#sec-ch18-e-s0" id="toc-sec-ch18-e-s0" class="nav-link" data-scroll-target="#sec-ch18-e-s0"><span class="header-section-number">18.6.5</span> معماری بی باتری</a></li>
  <li><a href="#sec-ch18-e-record" id="toc-sec-ch18-e-record" class="nav-link" data-scroll-target="#sec-ch18-e-record"><span class="header-section-number">18.6.6</span> سابقهٔ تصمیمِ معماری</a></li>
  <li><a href="#sec-ch18-e-errors" id="toc-sec-ch18-e-errors" class="nav-link" data-scroll-target="#sec-ch18-e-errors"><span class="header-section-number">18.6.7</span> خطاهای رایج در معماری</a></li>
  <li><a href="#sec-ch18-e-handoff" id="toc-sec-ch18-e-handoff" class="nav-link" data-scroll-target="#sec-ch18-e-handoff"><span class="header-section-number">18.6.8</span> آنچه فصل‌های بعد از این معماری می‌گیرند</a></li>
  </ul></li>
  <li><a href="#sec-ch18-f" id="toc-sec-ch18-f" class="nav-link" data-scroll-target="#sec-ch18-f"><span class="header-section-number">18.7</span> ج. معماریِ جمع‌آوری و صادرات</a>
  <ul class="collapse">
  <li><a href="#sec-ch18-f-collector" id="toc-sec-ch18-f-collector" class="nav-link" data-scroll-target="#sec-ch18-f-collector"><span class="header-section-number">18.7.1</span> ولتاژ و توپولوژیِ جمع‌آوری</a></li>
  <li><a href="#sec-ch18-f-ring" id="toc-sec-ch18-f-ring" class="nav-link" data-scroll-target="#sec-ch18-f-ring"><span class="header-section-number">18.7.2</span> شعاعی یا حلقهٔ باز</a></li>
  <li><a href="#sec-ch18-f-substation" id="toc-sec-ch18-f-substation" class="nav-link" data-scroll-target="#sec-ch18-f-substation"><span class="header-section-number">18.7.3</span> چیدمانِ پست</a></li>
  <li><a href="#sec-ch18-f-export" id="toc-sec-ch18-f-export" class="nav-link" data-scroll-target="#sec-ch18-f-export"><span class="header-section-number">18.7.4</span> خطِ هوایی یا کابل، یک یا دو مدار</a></li>
  <li><a href="#sec-ch18-f-route" id="toc-sec-ch18-f-route" class="nav-link" data-scroll-target="#sec-ch18-f-route"><span class="header-section-number">18.7.5</span> مسیر، محیط، زمین و زمان</a></li>
  <li><a href="#sec-ch18-f-shared" id="toc-sec-ch18-f-shared" class="nav-link" data-scroll-target="#sec-ch18-f-shared"><span class="header-section-number">18.7.6</span> مدارهای مشترک یا مستقل، و نقطهٔ تحویل</a></li>
  <li><a href="#sec-ch18-f-staged" id="toc-sec-ch18-f-staged" class="nav-link" data-scroll-target="#sec-ch18-f-staged"><span class="header-section-number">18.7.7</span> ظرفیتِ مرحله‌ای و مرزِ مالکیت</a></li>
  <li><a href="#sec-ch18-f-exact" id="toc-sec-ch18-f-exact" class="nav-link" data-scroll-target="#sec-ch18-f-exact"><span class="header-section-number">18.7.8</span> تلفِ دقیقِ رشته</a></li>
  <li><a href="#sec-ch18-f-pv" id="toc-sec-ch18-f-pv" class="nav-link" data-scroll-target="#sec-ch18-f-pv"><span class="header-section-number">18.7.9</span> فیدرهای خورشیدی</a></li>
  <li><a href="#sec-ch18-f-voltage" id="toc-sec-ch18-f-voltage" class="nav-link" data-scroll-target="#sec-ch18-f-voltage"><span class="header-section-number">18.7.10</span> ولتاژِ صادرات</a></li>
  </ul></li>
  <li><a href="#sec-ch18-plantp" id="toc-sec-ch18-plantp" class="nav-link" data-scroll-target="#sec-ch18-plantp"><span class="header-section-number">18.8</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch18-design" id="toc-sec-ch18-design" class="nav-link" data-scroll-target="#sec-ch18-design"><span class="header-section-number">18.9</span> گردشِ کارِ معماری</a></li>
  <li><a href="#sec-ch18-lab" id="toc-sec-ch18-lab" class="nav-link" data-scroll-target="#sec-ch18-lab"><span class="header-section-number">18.10</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch18-mfg" id="toc-sec-ch18-mfg" class="nav-link" data-scroll-target="#sec-ch18-mfg"><span class="header-section-number">18.11</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch18-std" id="toc-sec-ch18-std" class="nav-link" data-scroll-target="#sec-ch18-std"><span class="header-section-number">18.12</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch18-deliverable" id="toc-sec-ch18-deliverable" class="nav-link" data-scroll-target="#sec-ch18-deliverable"><span class="header-section-number">18.13</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch18-summary" id="toc-sec-ch18-summary" class="nav-link" data-scroll-target="#sec-ch18-summary"><span class="header-section-number">18.14</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch18-vocab" id="toc-sec-ch18-vocab" class="nav-link" data-scroll-target="#sec-ch18-vocab"><span class="header-section-number">18.14.1</span> واژگانِ فصلِ ۱۸</a></li>
  </ul></li>
  <li><a href="#sec-ch18-assess" id="toc-sec-ch18-assess" class="nav-link" data-scroll-target="#sec-ch18-assess"><span class="header-section-number">18.15</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">18.15.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">18.15.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">18.15.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">18.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">18.15.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch18-solutions" id="toc-sec-ch18-solutions" class="nav-link" data-scroll-target="#sec-ch18-solutions"><span class="header-section-number">18.16</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch18-examples-out" id="toc-sec-ch18-examples-out" class="nav-link" data-scroll-target="#sec-ch18-examples-out"><span class="header-section-number">18.16.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</a></li><li class="breadcrumb-item"><a href="../chapters/18-hybrid-architecture.html"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch18" class="quarto-section-identifier"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch18-map" class="level2" data-number="18.1">
<h2 data-number="18.1" class="anchored" data-anchor-id="sec-ch18-map"><span class="header-section-number">18.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>حالت‌های بهره‌برداریِ متصل به شبکه، جزیره‌ای و ترکیبی و کوپلِ متناوب، مستقیم و آمیخته را مقایسه کند و مرزهای جریانِ توان، مصرفِ داخلی و تلفات را روی نمودارِ تک‌خطی نشان دهد.</li>
<li>ظرفیت‌های موقتِ باد، خورشیدی، ذخیره‌ساز و صادرات را با نسبت‌ها، حدِ صادرات، افزونگی، گسترش، نگهداشت‌پذیری، کنترل‌پذیری، بلوغِ فناوری، هزینه و ریسک انتخاب کند.</li>
<li>نیروگاه را از سامانه تا واحدِ تعویض‌پذیر تجزیه کند، نقشهٔ رابط‌ها را برای تکیه‌گاهِ مکانیکی، ردهٔ برقی، دفعِ گرما، حفاظت، کنترل، ارتباطات، عمران، آب و شبکه بسازد و با سندِ کنترلِ رابط ناسازگاری‌ها را پیش از خرید پیدا کند.</li>
<li>معماریِ خدماتِ آب را با منبع، کیفیت، ذخیره، تصفیه، توزیع، اندازه‌گیری و اولویت تعریف کند و مصرفِ مصرفی را از ذخیرهٔ نگه‌داشته جدا کند.</li>
<li>گزینه‌های جمع‌آوری و صادرات (ولتاژ، توپولوژی، پست، خطِ هوایی یا کابل، یک یا دو مداره) را با تلف، افزونگی، مسیر، هزینه و مالکیت مقایسه کند و انتخاب را مشروط به دادهٔ شبکه، مجوز، زمین و مالکیت نگه دارد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> اینورتر و اتصال به شبکهٔ فصلِ ۹ (<a href="09-power-electronics.html" class="quarto-xref"><span>فصل 9</span></a>)، آرایهٔ خورشیدیِ فصلِ ۱۰ (<a href="10-pv-modules-arrays.html" class="quarto-xref"><span>فصل 10</span></a>)، توربینِ فصلِ ۱۱ (<a href="11-wind-turbines.html" class="quarto-xref"><span>فصل 11</span></a>)، مدلِ تولیدِ فصلِ ۱۵ (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>) و مرزِ اتصالِ فصلِ ۱۷ (<a href="17-load-grid-requirements.html" class="quarto-xref"><span>فصل 17</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>بازدهِ دو تبدیلِ پشتِ سرِ هم با <span class="ltr" dir="ltr">0.98</span> و <span class="ltr" dir="ltr">0.95</span> چیست؟</li>
<li>جریانِ <span class="ltr" dir="ltr">20 MW</span> در <span class="ltr" dir="ltr">33 kV</span> با ضریبِ توانِ <span class="ltr" dir="ltr">1</span> چند کیلوآمپر است؟</li>
<li>حدِ صادراتِ نیروگاهِ P چیست و مجموعِ توانِ متناوبِ باد و خورشیدی چند است؟</li>
<li>اینورترِ «پیروِ شبکه» به چه چیزی نیاز دارد؟</li>
<li>فرقِ «مصرفِ آب» و «ذخیرهٔ آب» چیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="ltr" dir="ltr">0.931</span>؛ (۲) <span class="ltr" dir="ltr">0.35 kA</span>؛ (۳) <span class="ltr" dir="ltr">100 MW</span> و <span class="ltr" dir="ltr">110 MW</span>؛ (۴) ولتاژ و بسامدی که شبکه می‌سازد (فصلِ ۹)؛ (۵) مصرف برداشته و تمام می‌شود، ذخیره نگه داشته می‌شود تا در رخداد به کار رود. اگر دو پرسش یا بیشتر را نتوانستید، <a href="09-power-electronics.html" class="quarto-xref"><span>فصل 9</span></a> و <a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصلِ ۱۷ گفت چه کسی چه می‌خواهد و شبکه چه می‌پذیرد. این فصل <strong>شکلِ</strong> نیروگاه را می‌سازد: کدام سامانه‌ها، با چه ظرفیتی، چگونه به هم و به شبکه وصل شوند، و هر رابط مالِ کیست. تحویل‌دادنی: نمودارهای معماری، مبنای صادرات، مبنای خدماتِ آب و دفترِ رابط‌ها، با تصمیمِ <span class="ltr" dir="ltr">D-022</span>. فصل‌های ۱۹ تا ۲۸ هر سامانه را روی همین مبنا با جزئیات طراحی می‌کنند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>همهٔ هزینه‌ها، نرخ‌های خرابی، بازده‌ها و رده‌ها <strong>آموزشی</strong>اند (<span class="ltr" dir="ltr">A-286</span> تا <span class="ltr" dir="ltr">A-289</span>) و هیچ طرحِ پیشنهادی نیستند. معماریِ انتخاب‌شده <strong>مشروط</strong> است به دادهٔ شبکه، مجوزها، زمین و مالکیت (<span class="ltr" dir="ltr">U-065</span> تا <span class="ltr" dir="ltr">U-068</span>). نیازِ آبِ آتش‌نشانی فقط یک <strong>جای‌نگه‌دار</strong> برای مقامِ مسئول است (فصلِ ۳۲)؛ این کتاب حجم یا سامانهٔ اطفای عمومی تجویز نمی‌کند. هیچ روشِ کار روی تجهیزاتِ برق‌دار یا آزمونِ برق‌دار در این فصل نیست.</p>
</div>
</div>
</section>
<section id="sec-ch18-a" class="level2" data-number="18.2">
<h2 data-number="18.2" class="anchored" data-anchor-id="sec-ch18-a"><span class="header-section-number">18.2</span> الف. مفاهیمِ بهره‌برداری</h2>
<p><strong>معماری</strong> (به انگلیسی <span class="ltr" dir="ltr">architecture</span>) یعنی تصمیم‌های کلانی که بعداً گران عوض می‌شوند: نیروگاه با شبکه چه رابطه‌ای دارد، منبع‌ها و ذخیره‌ساز در کدام <strong>شینه</strong> به هم می‌رسند، انرژی از کدام <strong>مرزها</strong> می‌گذرد و هر مرز مالِ کیست. این بخش با سه پرسش شروع می‌کند: چه کسی ولتاژ و بسامد را می‌سازد (حالتِ بهره‌برداری)، باتری کجا وصل می‌شود (کوپل)، و انرژی تا کنتورِ درآمد چه تلفاتی می‌بیند (مرزها).</p>
<section id="sec-ch18-a-modes" class="level3" data-number="18.2.1">
<h3 data-number="18.2.1" class="anchored" data-anchor-id="sec-ch18-a-modes"><span class="header-section-number">18.2.1</span> سه حالتِ بهره‌برداری</h3>
<p><strong>ایده.</strong> در حالتِ <strong>متصل به شبکه</strong> (به انگلیسی <span class="ltr" dir="ltr">grid-connected</span>) شبکهٔ بزرگ ولتاژ و بسامد را تعیین می‌کند و واحدهای نیروگاه فقط توان تزریق می‌کنند. در حالتِ <strong>جزیره‌ای</strong> (<span class="ltr" dir="ltr">islanded</span>) شبکه‌ای نیست؛ یک منبعِ <strong>سازندهٔ شبکه</strong> باید ولتاژ و بسامد را بسازد و توان را هر لحظه با بار تراز کند. حالتِ <strong>ترکیبی</strong> متصل به شبکه است، اما بخشی از بار را پس از قطعِ شبکه با یک <strong>جزیرهٔ برنامه‌ریزی‌شده</strong> نگه می‌دارد.</p>
<div id="fig-ch18-modes" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-modes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-modes.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-modes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.1: سه حالتِ بهره‌برداری: متصل به شبکه، جزیره‌ای و ترکیبی با جزیرهٔ برنامه‌ریزی‌شده برای بارهای حیاتی (نمایشی)
</figcaption>
</figure>
</div>
<pre class="text"><code>operating modes and what each needs (summary, teaching):
  grid-connected (Plant P's mode): grid sets voltage and
    frequency; units follow it (grid-following inverters)
  islanded: a grid-forming source sets voltage and frequency;
    storage or a generator balances every second; protection
    must work with small fault currents
  hybrid (grid-connected with a planned island for critical
    loads): a transfer switch, a grid-forming battery inverter
    and the operator's permission (chapters 19, 25, 28)</code></pre>
<div id="tbl-ch18-modes" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-modes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.1: مقایسهٔ سه حالتِ بهره‌برداری
</figcaption>
<div aria-describedby="tbl-ch18-modes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>ویژگی</th>
<th>متصل به شبکه</th>
<th>جزیره‌ای</th>
<th>ترکیبی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سازندهٔ ولتاژ و بسامد</td>
<td>شبکه</td>
<td>منبعِ سازندهٔ شبکه</td>
<td>شبکه؛ در جزیره منبعِ سازنده</td>
</tr>
<tr class="even">
<td>تراز در هر لحظه</td>
<td>شبکه</td>
<td>ذخیره‌ساز یا ژنراتور</td>
<td>شبکه؛ در جزیره ذخیره‌ساز</td>
</tr>
<tr class="odd">
<td>جریانِ اتصالِ کوتاه</td>
<td>از شبکه، زیاد</td>
<td>کم (اینورتر)</td>
<td>دو حالت برای حفاظت</td>
</tr>
<tr class="even">
<td>مجوز</td>
<td>اتصال</td>
<td>ندارد (شبکهٔ مستقل)</td>
<td>اتصال و جزیره</td>
</tr>
<tr class="odd">
<td>نمونه</td>
<td>نیروگاهِ P</td>
<td>جزیرهٔ دورافتاده، معدن</td>
<td>بارهای حیاتیِ نیروگاه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch18-modes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.1 (نیروگاهِ P در کدام حالت)</strong></span> <strong>پرسش.</strong> با الزاماتِ فصلِ ۱۷، حالتِ بهره‌برداریِ نیروگاهِ P را تعیین کنید و بگویید جزیره برای چه چیزی و با چه شرطی پذیرفتنی است.</p>
<p><strong>پاسخ.</strong> متصل به شبکه، با واحدهای پیروِ شبکه؛ جزیرهٔ برنامه‌ریزی‌شده <strong>فقط</strong> برای بارهای حیاتیِ خودِ نیروگاه (<span class="ltr" dir="ltr">200 kW</span>، <a href="17-load-grid-requirements.html#exm-ch17-classes" class="quarto-xref">مثال&nbsp;<span>17.5</span></a>) پشتِ کلیدِ انتقال، با یک منبعِ سازندهٔ شبکه (باتری یا منبعِ بی‌وقفه) و بی برق‌دار نگه داشتنِ شبکهٔ بیرون (<a href="17-load-grid-requirements.html#sec-ch17-c-antiisland" class="quarto-xref"><span>بخش 17.4.10</span></a>).</p>
<p><strong>تفسیر.</strong> نیروگاهِ صادراتی برای پشتیبانیِ منطقه ساخته نشده است؛ جزیره کردنِ منطقه طراحی، حفاظت و اجازهٔ اپراتور می‌خواهد و این‌جا هدف نیست (<a href="17-load-grid-requirements.html#exm-ch17-security" class="quarto-xref">مثال&nbsp;<span>17.15</span></a>). مرزِ روشن در معماری: کلیدِ انتقال میانِ شینهٔ مصرفِ داخلی و بارهای حیاتی. <strong>وارسی:</strong> باتریِ <span class="ltr" dir="ltr">40 MWh</span> با <span class="ltr" dir="ltr">200 kW</span> از نیمه‌پر حدودِ <span class="ltr" dir="ltr">74</span> ساعت (<a href="17-load-grid-requirements.html#exm-ch17-resilience" class="quarto-xref">مثال&nbsp;<span>17.6</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه حالتِ بهره‌برداری را تعریف کنید.</li>
<li>در حالتِ جزیره‌ای چه کسی توان را هر لحظه تراز می‌کند؟</li>
<li>چرا حفاظت در حالتِ ترکیبی دو تنظیم می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-a-forming" class="level3" data-number="18.2.2">
<h3 data-number="18.2.2" class="anchored" data-anchor-id="sec-ch18-a-forming"><span class="header-section-number">18.2.2</span> پیروِ شبکه و سازندهٔ شبکه</h3>
<p><strong>ایده.</strong> اینورترِ <strong>پیروِ شبکه</strong> (فصلِ ۹) زاویهٔ ولتاژِ شبکه را با یک حلقهٔ قفلِ فاز دنبال می‌کند و <strong>جریان</strong> تزریق می‌کند؛ بی ولتاژِ شبکه کاری از آن برنمی‌آید. اینورترِ <strong>سازندهٔ شبکه</strong> خودش یک <strong>منبعِ ولتاژ</strong> با دامنه و بسامدِ مشخص است و بار را می‌گیرد؛ در جزیره همین لازم است. سه پیامدِ معماری:</p>
<ol type="1">
<li><strong>جریانِ اتصالِ کوتاه:</strong> اینورتر جریانِ خطای کمی، نزدیکِ ردهٔ خودش، می‌دهد؛ حفاظتِ جزیره باید با این جریانِ کم کار کند (فصل‌های ۲۶ و ۲۷).</li>
<li><strong>تراز:</strong> منبعِ سازنده باید ذخیرهٔ انرژی پشتِ خود داشته باشد؛ باتری یا ژنراتور، نه آرایهٔ خورشیدی به‌تنهایی.</li>
<li><strong>مجوز و قرارداد:</strong> کارکردهای سازندهٔ شبکه در شبکهٔ بزرگ فقط وقتی به کار می‌روند که تجهیز، قرارداد و قواعدِ اپراتور اجازه دهند (فصل‌های ۲۰ و ۲۵).</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>فرقِ منبعِ جریان و منبعِ ولتاژ را در زبانِ اینورتر بگویید.</li>
<li>چرا آرایهٔ خورشیدی به‌تنهایی منبعِ سازندهٔ خوبی نیست؟</li>
<li>کدام کارکرد بی اجازهٔ اپراتور در شبکهٔ بزرگ به کار نمی‌رود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-a-coupling" class="level3" data-number="18.2.3">
<h3 data-number="18.2.3" class="anchored" data-anchor-id="sec-ch18-a-coupling"><span class="header-section-number">18.2.3</span> کوپلِ متناوب، مستقیم و آمیخته</h3>
<p><strong>ایده.</strong> باتری را می‌توان به <strong>شینهٔ متناوب</strong> وصل کرد (کوپلِ متناوب، <span class="ltr" dir="ltr">AC-coupled</span>)، با اینورترِ خودش؛ یا به <strong>شینهٔ مستقیمِ</strong> آرایهٔ خورشیدی (کوپلِ مستقیم، <span class="ltr" dir="ltr">DC-coupled</span>)، با یک مبدلِ <span class="ltr" dir="ltr">DC/DC</span> و اینورترِ مشترک با خورشیدی. <strong>کوپلِ آمیخته</strong> هر دو را دارد: بخشی از ذخیره در بلوک‌های خورشیدی، بخشی در شینهٔ متناوب.</p>
<div id="fig-ch18-coupling" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-coupling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-coupling.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-coupling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.2: کوپلِ متناوب و مستقیمِ باتری با نیروگاهِ خورشیدی، با بازدهِ یک‌سویهٔ هر مبدل (<span class="ltr" dir="ltr">A-286</span>)
</figcaption>
</figure>
</div>
<p>بازدهِ چند تبدیلِ پشتِ سرِ هم حاصل‌ضربِ بازده‌هاست. اگر بازدهِ رفت‌وبرگشتِ سلول‌ها <span class="math inline">\(\eta_\text{c}\)</span> باشد، هر سو <span class="math inline">\(\sqrt{\eta_\text{c}}\)</span> است. برای انرژیِ خورشیدی که از باتری می‌گذرد:</p>
<p><span id="eq-ch18-chains"><span class="math display">\[
\begin{aligned}
\eta_\text{AC} &amp;= \eta_\text{inv}\,\eta_\text{b}^{2}\,\eta_\text{c} \\
\eta_\text{DC} &amp;= \eta_\text{dc}^{2}\,\eta_\text{c}\,\eta_\text{inv}
\end{aligned}
\tag{18.1}\]</span></span></p>
<p>که <span class="math inline">\(\eta_\text{inv}\)</span> بازدهِ اینورترِ خورشیدی، <span class="math inline">\(\eta_\text{b}\)</span> اینورترِ باتری و <span class="math inline">\(\eta_\text{dc}\)</span> مبدلِ <span class="ltr" dir="ltr">DC/DC</span> است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> chain(<span class="op">*</span>effs: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Efficiency of conversions in series."""</span></span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> <span class="fl">1.0</span></span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> e <span class="kw">in</span> effs:</span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a>        out <span class="op">*=</span> e</span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-9"><a href="#cb2-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ac_coupled(eta_pv_inv: <span class="bu">float</span>, eta_bess_inv: <span class="bu">float</span>,</span>
<span id="cb2-10"><a href="#cb2-10" aria-hidden="true" tabindex="-1"></a>               eta_cell: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb2-11"><a href="#cb2-11" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""PV energy stored and returned through two AC inverters."""</span></span>
<span id="cb2-12"><a href="#cb2-12" aria-hidden="true" tabindex="-1"></a>    store <span class="op">=</span> chain(eta_pv_inv, eta_bess_inv, math.sqrt(eta_cell))</span>
<span id="cb2-13"><a href="#cb2-13" aria-hidden="true" tabindex="-1"></a>    back <span class="op">=</span> chain(math.sqrt(eta_cell), eta_bess_inv)</span>
<span id="cb2-14"><a href="#cb2-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"pv_to_grid_via_battery"</span>: store <span class="op">*</span> back, <span class="st">"battery_round_trip"</span>:</span>
<span id="cb2-15"><a href="#cb2-15" aria-hidden="true" tabindex="-1"></a>            chain(eta_bess_inv, eta_cell, eta_bess_inv)}</span>
<span id="cb2-16"><a href="#cb2-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-17"><a href="#cb2-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-18"><a href="#cb2-18" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> dc_coupled(eta_pv_inv: <span class="bu">float</span>, eta_dcdc: <span class="bu">float</span>, eta_cell: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb2-19"><a href="#cb2-19" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""PV DC energy stored through a DC/DC converter and sent out through</span></span>
<span id="cb2-20"><a href="#cb2-20" aria-hidden="true" tabindex="-1"></a><span class="co">    the PV inverter."""</span></span>
<span id="cb2-21"><a href="#cb2-21" aria-hidden="true" tabindex="-1"></a>    store <span class="op">=</span> chain(eta_dcdc, math.sqrt(eta_cell))</span>
<span id="cb2-22"><a href="#cb2-22" aria-hidden="true" tabindex="-1"></a>    back <span class="op">=</span> chain(math.sqrt(eta_cell), eta_dcdc, eta_pv_inv)</span>
<span id="cb2-23"><a href="#cb2-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"pv_to_grid_via_battery"</span>: store <span class="op">*</span> back, <span class="st">"battery_round_trip"</span>:</span>
<span id="cb2-24"><a href="#cb2-24" aria-hidden="true" tabindex="-1"></a>            chain(eta_dcdc, eta_cell, eta_dcdc)}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>conversion chains of a battery storing PV energy (A-286):
  AC-coupled: PV inverter 0.983, battery inverter 0.98 twice, cells 0.9
    PV energy back to the grid via the battery: 85.0 %
  DC-coupled: DC/DC 0.99 twice, cells, PV inverter once
    PV energy back to the grid via the battery: 86.7 %
  the DC route saves one AC conversion: +1.7 points on every MWh shifted</code></pre>
<div id="exm-ch18-chains" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.2 (یک تبدیل کمتر، یک و هفت‌دهم درصد)</strong></span> <strong>پرسش.</strong> با بازده‌های <span class="ltr" dir="ltr">A-286</span> سهمِ انرژیِ خورشیدیِ ذخیره‌شده‌ای را که به شبکه برمی‌گردد در دو کوپل حساب کنید.</p>
<p><strong>پاسخ.</strong> با <a href="#eq-ch18-chains" class="quarto-xref">معادلهٔ&nbsp;<span>18.1</span></a>:</p>
<p><span class="math display">\[
\begin{aligned}
\eta_\text{AC} &amp;= 0.983 \times 0.98^2 \times 0.9 = 0.850 \\
\eta_\text{DC} &amp;= 0.99^2 \times 0.9 \times 0.983 = 0.867
\end{aligned}
\]</span></p>
<p><strong>تفسیر.</strong> کوپلِ مستقیم یک تبدیلِ متناوب کمتر دارد و روی هر مگاوات‌ساعتِ جابه‌جاشده <span class="ltr" dir="ltr">1.7</span> واحدِ درصد می‌برد. اما بازده تنها معیار نیست: باتریِ کوپلِ مستقیم فقط از آرایه شارژ می‌شود و در دشارژ اینورتر را با خورشیدی شریک است (<a href="#exm-ch18-year" class="quarto-xref">مثال&nbsp;<span>18.3</span></a>). <strong>وارسی:</strong> خروجیِ بالا <span class="ltr" dir="ltr">85.0 %</span> و <span class="ltr" dir="ltr">86.7 %</span> (<span class="ltr" dir="ltr">E01</span>، <span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div id="tbl-ch18-coupling" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-coupling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.2: مقایسهٔ کیفیِ سه کوپل (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch18-coupling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 23%">
<col style="width: 23%">
<col style="width: 23%">
</colgroup>
<thead>
<tr class="header">
<th>ویژگی</th>
<th>کوپلِ متناوب</th>
<th>کوپلِ مستقیم</th>
<th>آمیخته</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>شارژ از باد و شبکه</td>
<td>بله</td>
<td>نه</td>
<td>بخشِ متناوب</td>
</tr>
<tr class="even">
<td>گرفتنِ بُرشِ اینورتر</td>
<td>نه</td>
<td>بله</td>
<td>بخشِ مستقیم</td>
</tr>
<tr class="odd">
<td>اینورترِ مشترک</td>
<td>نه</td>
<td>بله، حدِ دشارژ</td>
<td>بخشِ مستقیم</td>
</tr>
<tr class="even">
<td>شمارِ تبدیل</td>
<td>بیشتر</td>
<td>کمتر</td>
<td>میانه</td>
</tr>
<tr class="odd">
<td>رابط میانِ سازندگان</td>
<td>کمتر</td>
<td>اینورتر، مبدل، باتری</td>
<td>بیشتر</td>
</tr>
<tr class="even">
<td>گسترشِ مستقل</td>
<td>آسان</td>
<td>وابسته به بلوک</td>
<td>میانه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کوپلِ متناوب، مستقیم و آمیخته را تعریف کنید.</li>
<li>چرا بازدهِ یک‌سویهٔ سلول جذرِ بازدهِ رفت‌وبرگشت گرفته می‌شود؟</li>
<li>باتریِ کوپلِ مستقیم از کدام منبع‌ها نمی‌تواند شارژ شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-a-year" class="level3" data-number="18.2.4">
<h3 data-number="18.2.4" class="anchored" data-anchor-id="sec-ch18-a-year"><span class="header-section-number">18.2.4</span> یک سال باتری با دو کوپل</h3>
<p><strong>ایده.</strong> برای سنجیدنِ «انرژیِ گم‌شده» ساده‌ترین کار: باتریِ <span class="ltr" dir="ltr">S1</span> (<span class="ltr" dir="ltr">20 MW</span>، <span class="ltr" dir="ltr">40 MWh</span>) فقط انرژی‌ای را بگیرد که بی آن از دست می‌رود و از ساعتِ ۱۸ تا ۲۲ پس بدهد. کوپلِ مستقیم بُرشِ اینورتر و سهمِ خورشیدیِ بُرشِ حدِ صادرات را می‌گیرد؛ کوپلِ متناوب فقط بُرشِ حدِ صادرات را. مدلِ <span class="ltr" dir="ltr">15.1</span>، سالِ داده.</p>
<pre class="text"><code>S1 battery used only for energy that would be lost (one year):
  lost today: PV clipping 782 MWh (AC equivalent), export limit 227 MWh
  AC-coupled: stores 227 MWh, returns 196 MWh
  DC-coupled: stores 1,020 MWh, returns 885 MWh
  only the DC coupling reaches the clipped DC energy; the AC
  coupling can also charge from wind and the grid and discharge
  at any hour without sharing the PV inverter; the market uses
  of chapter 19, not clipping, decide the coupling here</code></pre>
<div id="exm-ch18-year" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.3 (هشتصد و هشتاد و پنج در برابرِ صد و نود و شش)</strong></span> <strong>پرسش.</strong> انرژیِ گم‌شده، ذخیره‌شده و برگشتی را در دو کوپل بنویسید و آن را با ظرفیتِ باتری مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: گم‌شده <span class="ltr" dir="ltr">782 MWh</span> بُرشِ اینورتر و <span class="ltr" dir="ltr">227 MWh</span> بُرشِ حد؛ کوپلِ متناوب <span class="ltr" dir="ltr">227</span> را می‌گیرد و <span class="ltr" dir="ltr">196 MWh</span> پس می‌دهد؛ کوپلِ مستقیم <span class="ltr" dir="ltr">1,020</span> را می‌گیرد و <span class="ltr" dir="ltr">885 MWh</span> پس می‌دهد.</p>
<p><strong>تفسیر.</strong> باتریِ <span class="ltr" dir="ltr">40 MWh</span> با یک چرخهٔ روزانه در سال تا حدودِ <span class="ltr" dir="ltr">14.6 GWh</span> جابه‌جا می‌کند؛ انرژیِ گم‌شده فقط چند درصدِ این ظرفیت است. پس انرژیِ گم‌شده کوپل را تعیین نمی‌کند؛ <strong>کاربردهای بازار</strong> (جابه‌جاییِ قیمت، ذخیره، فصل‌های ۱۹ تا ۲۱) تعیین می‌کنند، و در آن‌ها کوپلِ متناوب آزادتر است (<a href="#sec-ch18-e" class="quarto-xref"><span>بخش 18.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1{,}020 \times 0.867 = 884\)</span>، نزدیکِ <span class="ltr" dir="ltr">885</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کوپلِ مستقیم کدام دو انرژیِ گم‌شده را می‌گیرد؟</li>
<li>چرا انرژیِ گم‌شده برای انتخابِ کوپل کافی نیست؟</li>
<li>حدِ دشارژِ کوپلِ مستقیم در عصر از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-a-colocated" class="level3" data-number="18.2.5">
<h3 data-number="18.2.5" class="anchored" data-anchor-id="sec-ch18-a-colocated"><span class="header-section-number">18.2.5</span> نیروگاهِ هیبریدیِ هم‌جا و یکپارچه</h3>
<p><strong>ایده.</strong> «هیبریدی» سه معنا دارد که معماری را عوض می‌کنند:</p>
<ol type="1">
<li><strong>هم‌جا</strong> (<span class="ltr" dir="ltr">co-located</span>): نیروگاه‌های جدا روی یک زمین، هر کدام با اتصال، کنتور و قراردادِ خود؛ فقط زمین و شاید جاده مشترک است.</li>
<li><strong>یکپارچه</strong> (<span class="ltr" dir="ltr">integrated</span>): یک نقطهٔ اتصال، یک حدِ صادرات، یک کنترل‌گرِ نیروگاه و یک کنتورِ درآمد؛ منبع‌ها حدِ مشترک را تقسیم می‌کنند (<a href="15-energy-yield-losses.html#exm-ch15-allocation" class="quarto-xref">مثال&nbsp;<span>15.28</span></a>).</li>
<li><strong>مجازی</strong> (<span class="ltr" dir="ltr">virtual</span>): نیروگاه‌های دور از هم که فقط در بازار یا برنامه‌ریزی با هم دیده می‌شوند.</li>
</ol>
<p>نیروگاهِ P <strong>یکپارچه</strong> است: صرفه‌اش اتصالِ مشترک است (<span class="ltr" dir="ltr">110 MW</span> منبع روی <span class="ltr" dir="ltr">100 MW</span> حد)، و بهایش بُرش، کنترلِ مشترک و قاعدهٔ تقسیمِ بُرش و درآمد میانِ مالکانِ احتمالیِ جدا (فصل‌های ۲۰ و ۲۱). نیروگاهِ هم‌جا ساده‌تر قرارداد می‌بندد ولی دو بار اتصال می‌پردازد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه معنای «هیبریدی» را بنویسید.</li>
<li>صرفه و بهای نیروگاهِ یکپارچه چیست؟</li>
<li>اگر باد و خورشیدی دو مالک داشته باشند، کدام قاعده لازم می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-a-boundaries" class="level3" data-number="18.2.6">
<h3 data-number="18.2.6" class="anchored" data-anchor-id="sec-ch18-a-boundaries"><span class="header-section-number">18.2.6</span> مرزهای جریانِ توان</h3>
<p><strong>ایده.</strong> هر مرزی که انرژی از آن می‌گذرد سه چیز دارد: یک <strong>عدد</strong> (انرژیِ سالانه)، یک <strong>کنتور</strong> یا محاسبه، و یک <strong>مالک</strong> که آن عدد را تضمین یا پرداخت می‌کند. مدلِ <span class="ltr" dir="ltr">15.1</span> همین مرزها را دارد؛ این‌جا آن‌ها را با نامِ کنتور می‌نویسیم: <span class="ltr" dir="ltr">M1</span> و <span class="ltr" dir="ltr">M2</span> خروجیِ باد و خورشیدی در شینهٔ <span class="ltr" dir="ltr">33 kV</span>، <span class="ltr" dir="ltr">M3</span> نقطهٔ اتصال پیش از حد، <span class="ltr" dir="ltr">M4</span> کنتورِ درآمد.</p>
<div id="fig-ch18-flows" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-flows-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-flows.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-flows-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.3: انرژیِ سالانه در مرزهای جریانِ توانِ نیروگاهِ P و تلفاتی که میانِ آن‌ها بیرون می‌روند (مدلِ <span class="ltr" dir="ltr">15.1</span>، <span class="ltr" dir="ltr">S0</span>)
</figcaption>
</figure>
</div>
<pre class="text"><code>energy at the power-flow boundaries of Plant P (model 15.1, S0):
  boundary                                      GWh/yr
  M1 wind farm at the 33 kV bus                  193.14
  M2 PV plant at the 33 kV bus                   108.36
     sum at the 33 kV bus                        301.49
     less transformer and line losses              3.29
     less own use (auxiliaries)                    2.34
  M3 at the POC before the limit                 295.86
     less export-limit curtailment                 0.23
     less grid outages                             0.49
  M4 revenue meter, net export                   295.14
  each line is a boundary someone owns: the turbine and PV
  suppliers guarantee M1 and M2, the EPC contractor the losses,
  the grid operator the limit, the buyer pays on M4</code></pre>
<div id="exm-ch18-flows" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.4 (از سیصد و یک تا دویست و نود و پنج)</strong></span> <strong>پرسش.</strong> انرژی را در هر مرز بنویسید، تفاوتِ دو مرزِ پیاپی را با نامِ تلف توضیح دهید و مالکِ هر عدد را بگویید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch18-flows" class="quarto-xref">شکل&nbsp;<span>18.3</span></a>: باد <span class="ltr" dir="ltr">193.14</span> و خورشیدی <span class="ltr" dir="ltr">108.36</span>، جمع <span class="ltr" dir="ltr">301.49 GWh</span>؛ تلفاتِ برقی <span class="ltr" dir="ltr">3.29</span> و مصرفِ داخلی <span class="ltr" dir="ltr">2.34</span>، پس <span class="ltr" dir="ltr">295.86</span> در نقطهٔ اتصال؛ بُرش <span class="ltr" dir="ltr">0.23</span> و قطعیِ شبکه <span class="ltr" dir="ltr">0.49</span>، پس <span class="ltr" dir="ltr">295.14 GWh</span> در کنتورِ درآمد.</p>
<p><strong>تفسیر.</strong> سازندگانِ توربین و خورشیدی دربارهٔ <span class="ltr" dir="ltr">M1</span> و <span class="ltr" dir="ltr">M2</span> تضمین می‌دهند (منحنیِ توان، نسبتِ عملکرد)، پیمانکارِ اجرا دربارهٔ تلفات، اپراتور دربارهٔ حد و خریدار بر پایهٔ <span class="ltr" dir="ltr">M4</span> می‌پردازد. اختلافِ هر دو مرز یک <strong>ادعای ممکن</strong> است اگر مالکش روشن نباشد؛ پس جای کنتورها بخشی از معماری است (<a href="17-load-grid-requirements.html#sec-ch17-e-meter" class="quarto-xref"><span>بخش 17.6.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(301.49 - 3.29 - 2.34 = 295.86\)</span> و <span class="math inline">\(295.86 - 0.23 - 0.49 = 295.14\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار کنتورِ <span class="ltr" dir="ltr">M1</span> تا <span class="ltr" dir="ltr">M4</span> کجا هستند؟</li>
<li>کدام تلف همیشه هست، حتی وقتی نیروگاه تولید نمی‌کند؟</li>
<li>چرا هر مرز به یک مالک نیاز دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-a-aux" class="level3" data-number="18.2.7">
<h3 data-number="18.2.7" class="anchored" data-anchor-id="sec-ch18-a-aux"><span class="header-section-number">18.2.7</span> مصرفِ داخلی و تلفات در معماری</h3>
<p><strong>ایده.</strong> مصرفِ داخلی (به انگلیسی <span class="ltr" dir="ltr">auxiliaries</span>) از کجا تغذیه می‌شود؟ در روز از تولیدِ خودِ نیروگاه، در شب و آرامش از <strong>شبکه</strong> (واردات، <a href="15-energy-yield-losses.html#exm-ch15-import" class="quarto-xref">مثال&nbsp;<span>15.21</span></a>)، و در قطعیِ شبکه بارهای حیاتی از منبعِ پشتیبان. معماری سه مسیر را نشان می‌دهد: ترانسفورماتورِ کمکی از شینهٔ <span class="ltr" dir="ltr">33 kV</span> (<span class="ltr" dir="ltr">800 kVA</span>، <a href="17-load-grid-requirements.html#exm-ch17-int-1" class="quarto-xref">مثال&nbsp;<span>17.32</span></a>)، واردات از راهِ همان ترانسفورماتورهای اصلی، و کلیدِ انتقال به منبعِ بی‌وقفه یا باتری برای بارهای حیاتی.</p>
<div id="tbl-ch18-losses" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-losses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.3: تلفات و مصرف‌ها در معماری، جایشان و مالکِ معمول (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch18-losses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 29%">
<col style="width: 29%">
<col style="width: 19%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>تلف یا مصرف</th>
<th>کجا رخ می‌دهد</th>
<th>همیشه یا با بار</th>
<th>مالکِ معمول</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بی‌باریِ ترانسفورماتورها</td>
<td>پست و بلوک‌ها</td>
<td>همیشه</td>
<td>پیمانکار، سپس بهره‌بردار</td>
</tr>
<tr class="even">
<td>بارِ ترانسفورماتور، کابل، خط</td>
<td>جمع‌آوری و صادرات</td>
<td>با مجذورِ توان</td>
<td>پیمانکار؛ خط به مرز بسته است</td>
</tr>
<tr class="odd">
<td>تبدیلِ اینورتر و مبدل</td>
<td>بلوک‌ها، توربین، باتری</td>
<td>با بار</td>
<td>سازنده (منحنیِ بازده)</td>
</tr>
<tr class="even">
<td>مصرفِ داخلی</td>
<td>همهٔ سامانه‌ها</td>
<td>هر دو</td>
<td>بهره‌بردار</td>
</tr>
<tr class="odd">
<td>بُرش و قطعی</td>
<td>نقطهٔ اتصال</td>
<td>با حد و شبکه</td>
<td>اپراتور و قرارداد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>یک عددِ همیشگی.</strong> بی‌باریِ ترانسفورماتورها در مدلِ <span class="ltr" dir="ltr">15.1</span> برابرِ <span class="ltr" dir="ltr">0.10 MW</span> است، یعنی <span class="math inline">\(0.10 \times 8760 = 876\ \text{MWh}\)</span> در سال، چه نیروگاه تولید کند چه نه؛ انتخابِ دو ترانسفورماتور به‌جای یکی این عدد را کمی بالا می‌برد و بهایش افزونگی است (<a href="#sec-ch18-b-redundancy" class="quarto-xref"><span>بخش 18.3.6</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه مسیرِ تغذیهٔ مصرفِ داخلی را بنویسید.</li>
<li>کدام تلف با مجذورِ توان بزرگ می‌شود؟</li>
<li>چرا واردات در شب در مرزِ قرارداد اهمیت دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-a-sld" class="level3" data-number="18.2.8">
<h3 data-number="18.2.8" class="anchored" data-anchor-id="sec-ch18-a-sld"><span class="header-section-number">18.2.8</span> نمودارِ تک‌خطیِ ساده</h3>
<p><strong>ایده.</strong> <strong>نمودارِ تک‌خطی</strong> (به انگلیسی <span class="ltr" dir="ltr">single-line diagram</span>) هر مدارِ سه‌فاز را با یک خط نشان می‌دهد: منبع‌ها، شینه‌ها، ترانسفورماتورها، کلیدها، کنتورها و مرزها. نسخهٔ معماری <strong>ساده</strong> است: فقط آنچه انتخاب‌های این فصل را نشان می‌دهد. رده‌ها، حفاظت و جزئیاتِ کلیدها در فصل‌های ۲۶ و ۲۷ می‌آیند.</p>
<div id="fig-ch18-sld" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-sld-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-sld.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-sld-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.4: نمودارِ تک‌خطیِ سادهٔ مبنای نیروگاهِ P (<span class="ltr" dir="ltr">D-022</span>): رشته‌های بادی، بلوک‌های خورشیدی و باتریِ کوپلِ متناوب روی شینهٔ دوبخشیِ <span class="ltr" dir="ltr">33 kV</span>، دو ترانسفورماتورِ اصلی، خطِ <span class="ltr" dir="ltr">132 kV</span> و کنتورهای <span class="ltr" dir="ltr">M1</span> تا <span class="ltr" dir="ltr">M4</span> (نمایشی، نه نقشهٔ طراحی)
</figcaption>
</figure>
</div>
<div id="exm-ch18-sld" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.5 (خطا روی بخشِ پایینِ شینه)</strong></span> <strong>پرسش.</strong> در <a href="#fig-ch18-sld" class="quarto-xref">شکل&nbsp;<span>18.4</span></a> اگر بخشِ پایینِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> خطا کند و کلیدِ میان‌بخش باز شود، کدام منبع‌ها و مصرف‌ها جدا می‌شوند و کدام می‌مانند؟</p>
<p><strong>پاسخ.</strong> جدا: بلوک‌های خورشیدی، باتری، ترانسفورماتورِ کمکی و یکی از دو ترانسفورماتورِ اصلی. می‌ماند: سه رشتهٔ بادی و ترانسفورماتورِ دیگر، که تا حدودِ <span class="ltr" dir="ltr">59.8 MW</span> صادر می‌کند (<span class="ltr" dir="ltr">E12</span>).</p>
<p><strong>تفسیر.</strong> چیدمانِ منبع‌ها روی دو بخش یک <strong>انتخاب</strong> است: این‌جا باد بالا و خورشیدی و باتری پایین‌اند؛ چیدمانِ دیگر (هر بخش نیمی از هر منبع) خطای شینه را متعادل‌تر می‌کند اما کابل‌کشی را پیچیده‌تر. مصرفِ داخلی باید از هر دو بخش تغذیه‌پذیر باشد، وگرنه خطای یک بخش کنترل و اسکادا را هم خاموش می‌کند. <strong>وارسی:</strong> <span class="math inline">\(63 \times 0.95 = 59.85\ \text{MW}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نمودارِ تک‌خطی چه چیزهایی را نشان می‌دهد و چه چیزهایی را در نسخهٔ معماری نه؟</li>
<li>کلیدِ میان‌بخش چه کاری می‌کند؟</li>
<li>چرا مصرفِ داخلی باید از دو بخش تغذیه‌پذیر باشد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-a-island" class="level3" data-number="18.2.9">
<h3 data-number="18.2.9" class="anchored" data-anchor-id="sec-ch18-a-island"><span class="header-section-number">18.2.9</span> منبعِ جزیرهٔ بارهای حیاتی</h3>
<p><strong>ایده.</strong> جزیرهٔ برنامه‌ریزی‌شدهٔ <a href="#exm-ch18-modes" class="quarto-xref">مثال&nbsp;<span>18.1</span></a> یک <strong>منبعِ سازندهٔ شبکه</strong> می‌خواهد که دو چیز را تحمل کند: بارِ پیوسته و <strong>راه‌اندازیِ بزرگ‌ترین موتور</strong> (پمپِ آب، تهویهٔ باتری). موتور در راه‌اندازی چند برابرِ جریانِ نامی‌اش را می‌کشد؛ اگر منبع آن را نتواند، ولتاژِ جزیره می‌افتد و همه‌چیز خاموش می‌شود. جمعِ ساده‌ی کیلوولت‌آمپرها کرانِ بالای محافظه‌کارانه است.</p>
<pre class="text"><code>source for the critical-load island (teaching, A-286):
  running load 200 kW at pf 0.9: 222 kVA
  largest motor 30 kW starting at x6 (pf 0.35): 212 kVA
  peak the source must carry: 434 kVA (kVA added, an upper bound)
  options:
    dedicated grid-forming UPS of 500 kVA with 400 kWh: 2 h,
      longer only with the main battery behind it
    one 5 MVA battery block switched to the island: days,
      but that block leaves the market while it serves
    a 500 kVA generator: fuel-limited, a new interface
  a soft starter on the pump cuts the start to about half
  and lets a smaller source carry the island</code></pre>
<div id="exm-ch18-island" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.6 (چهارصد و سی و چهار کیلوولت‌آمپر)</strong></span> <strong>پرسش.</strong> اوجِ بارِ جزیره را با راه‌اندازیِ پمپ حساب کنید، سه گزینهٔ منبع را مقایسه کنید و راهِ کوچک کردنِ اوج را بگویید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بارِ پیوسته <span class="ltr" dir="ltr">222 kVA</span>، راه‌اندازیِ پمپ <span class="ltr" dir="ltr">212 kVA</span>، اوج <span class="ltr" dir="ltr">434 kVA</span>. گزینه‌ها: منبعِ بی‌وقفهٔ سازندهٔ <span class="ltr" dir="ltr">500 kVA</span> با <span class="ltr" dir="ltr">400 kWh</span> (دو ساعت)؛ یک بلوکِ <span class="ltr" dir="ltr">5 MVA</span> باتری (روزها، اما بیرون از بازار)؛ ژنراتورِ <span class="ltr" dir="ltr">500 kVA</span> (محدود به سوخت، رابطِ تازه). راه‌اندازِ نرم اوجِ راه‌اندازی را حدودِ نصف می‌کند.</p>
<p><strong>تفسیر.</strong> اندازهٔ منبعِ جزیره را <strong>اوجِ گذرا</strong> تعیین می‌کند، نه انرژی؛ پس یک تجهیزِ کوچکِ کم‌هزینه (راه‌اندازِ نرم) یک الزامِ بزرگ را کوچک می‌کند. این همان منطقِ معماری است: الزام را پیش از اندازه کردنِ منبع وارسی کن. ترکیبِ رایج: منبعِ بی‌وقفه برای دقیقه‌ها و ساعت‌های اول، و بلوکِ باتری فقط در قطعیِ طولانی با تصمیمِ بهره‌بردار. <strong>وارسی:</strong> <span class="math inline">\(200/0.9 + 30/0.85 \times 6 = 222 + 212 = 434\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اوجِ گذرا اندازهٔ منبعِ جزیره را تعیین می‌کند؟</li>
<li>راه‌اندازِ نرم چه چیزی را عوض می‌کند؟</li>
<li>بهای استفاده از یک بلوکِ باتری برای جزیره چیست؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch18-b" class="level2" data-number="18.3">
<h2 data-number="18.3" class="anchored" data-anchor-id="sec-ch18-b"><span class="header-section-number">18.3</span> ب. انتخابِ معماری</h2>
<p>انتخابِ معماری یعنی انتخابِ چند <strong>ظرفیت</strong> و چند <strong>نسبت</strong> و پذیرفتنِ بهای هر کدام. معیارها ده‌تاست: نسبت‌های ظرفیت، حدِ صادرات، افزونگی، گسترش، نگهداشت‌پذیری، کنترل‌پذیری، بلوغِ فناوری، هزینه، ریسک و پیچیدگی. این بخش هر کدام را با یک عدد از نیروگاهِ P نشان می‌دهد؛ ابزارِ مشترک <strong>غربال</strong> است: شکلِ ساعتیِ مدلِ <span class="ltr" dir="ltr">15.1</span> با اندازه‌های تازه بزرگ و کوچک می‌شود و ویک و بارگیریِ اینورتر ثابت فرض می‌شوند.</p>
<section id="sec-ch18-b-ratios" class="level3" data-number="18.3.1">
<h3 data-number="18.3.1" class="anchored" data-anchor-id="sec-ch18-b-ratios"><span class="header-section-number">18.3.1</span> نسبت‌های ظرفیت</h3>
<p><strong>ایده.</strong> چند نسبت معماری را خلاصه می‌کنند. هر نسبتِ بزرگ‌تر از یک انرژیِ بیشتری در ساعت‌های عادی می‌خرد و در ساعت‌های اوج با بُرش یا محدودسازی می‌پردازد.</p>
<pre class="text"><code>capacity ratios of Plant P (S1 with the battery):
  ratio                                   value
  PV DC / PV AC (60.06 MWp / 50 MW)        1.20
  wind / PV AC (60 / 50 MW)                1.20
  wind + PV AC / export limit (110 / 100)  1.10
  battery power / export limit (20 / 100)  0.20
  battery energy / power (40 / 20)          2 h
  transformers / export (2 x 63 MVA / 100)  1.26
  each ratio is a choice with a price: &gt;1 buys energy in
  the other hours and pays in curtailment or clipping</code></pre>
<div id="tbl-ch18-ratios" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-ratios-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.4: نسبت‌های ظرفیت، آنچه می‌سنجند و بهایشان
</figcaption>
<div aria-describedby="tbl-ch18-ratios-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 28%">
<col style="width: 28%">
<col style="width: 10%">
</colgroup>
<thead>
<tr class="header">
<th>نسبت</th>
<th>چه چیزی را می‌سنجد</th>
<th>بهای بزرگ‌تر شدن</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مستقیم به متناوبِ خورشیدی</td>
<td>پر کردنِ اینورتر در صبح و عصر</td>
<td>بُرشِ اینورتر در ظهر</td>
<td>۱۰</td>
</tr>
<tr class="even">
<td>باد به خورشیدی</td>
<td>مکمل بودنِ روز و شب، فصل‌ها</td>
<td>بُرشِ هم‌زمان در روزهای پرباد و آفتابی</td>
<td>۱۲</td>
</tr>
<tr class="odd">
<td>منبع به حدِ صادرات</td>
<td>استفاده از اتصالِ مشترک</td>
<td>بُرشِ حدِ صادرات</td>
<td>۱۵</td>
</tr>
<tr class="even">
<td>توانِ باتری به حد</td>
<td>سهمِ قابلِ جابه‌جایی</td>
<td>سرمایهٔ باتری</td>
<td>۱۹</td>
</tr>
<tr class="odd">
<td>انرژی به توانِ باتری</td>
<td>ساعت‌های جابه‌جایی</td>
<td>سرمایه، فرسایش</td>
<td>۱۹</td>
</tr>
<tr class="even">
<td>ترانسفورماتور به صادرات</td>
<td>حاشیه و یکی کمتر</td>
<td>سرمایه، بی‌باری</td>
<td>۲۶</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch18-ratios" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.7 (یک و یک‌دهم روی اتصال)</strong></span> <strong>پرسش.</strong> نسبت‌های ظرفیتِ نیروگاهِ P را بنویسید و بگویید کدام نسبت مستقیماً به بُرشِ فصلِ ۱۵ بسته است.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: مستقیم به متناوب <span class="ltr" dir="ltr">1.20</span>، باد به خورشیدی <span class="ltr" dir="ltr">1.20</span>، منبع به حد <span class="ltr" dir="ltr">1.10</span>، باتری <span class="ltr" dir="ltr">0.20</span> حد و دو ساعت، ترانسفورماتورها <span class="ltr" dir="ltr">1.26</span> برابرِ صادرات. نسبتِ منبع به حد بُرشِ <span class="ltr" dir="ltr">227 MWh</span> را می‌سازد (<a href="15-energy-yield-losses.html#exm-ch15-limit" class="quarto-xref">مثال&nbsp;<span>15.18</span></a>).</p>
<p><strong>تفسیر.</strong> نسبتِ <span class="ltr" dir="ltr">1.10</span> کوچک است، چون باد و خورشید کم هم‌زمان پرتوان‌اند (<a href="12-solar-resource.html#sec-ch12-a-complement" class="quarto-xref"><span>بخش 12.2.16</span></a>)؛ بخشِ بعد نشان می‌دهد با نسبت‌های بزرگ‌تر چه می‌شود. <strong>وارسی:</strong> <span class="math inline">\((60 + 50)/100 = 1.10\)</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش نسبتِ ظرفیت را با بهای بزرگ شدنِ هر کدام بنویسید.</li>
<li>چرا نسبتِ منبع به حد می‌تواند بزرگ‌تر از یک باشد؟</li>
<li>نسبتِ ترانسفورماتور به صادرات چه چیزی را می‌خرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-b-mix" class="level3" data-number="18.3.2">
<h3 data-number="18.3.2" class="anchored" data-anchor-id="sec-ch18-b-mix"><span class="header-section-number">18.3.2</span> آمیزهٔ باد و خورشیدی با هزینهٔ آموزشی</h3>
<p><strong>ایده.</strong> برای هر آمیزه (شمارِ توربین، توانِ خورشیدی) دو عدد لازم است: انرژیِ تحویلی پس از حد، و <strong>هزینهٔ سالانه</strong>. هزینهٔ سرمایه با ضریبِ اقساط (<span class="math inline">\(\text{AF}\)</span>، فصلِ ۳) سالانه می‌شود و بهره‌برداری به آن افزوده می‌شود:</p>
<p><span id="eq-ch18-cost"><span class="math display">\[
C_\text{MWh} = \frac{I_0/\text{AF} + o\,I_0}{E_\text{d}}
\tag{18.2}\]</span></span></p>
<p>که <span class="math inline">\(I_0\)</span> سرمایه، <span class="math inline">\(o\)</span> سهمِ سالانهٔ بهره‌برداری و <span class="math inline">\(E_\text{d}\)</span> انرژیِ تحویلیِ سالانه است. هزینه‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-287</span>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> screen(n_wtg: <span class="bu">int</span> <span class="op">=</span> <span class="dv">12</span>, pv_mw: <span class="bu">float</span> <span class="op">=</span> <span class="fl">50.0</span>, limit: <span class="bu">float</span> <span class="op">=</span> <span class="fl">100.0</span>):</span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Delivered and curtailed energy (MWh) and the teaching cost per</span></span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a><span class="co">    delivered MWh for a plant of n turbines, pv_mw AC and an export</span></span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a><span class="co">    limit; hourly shapes of model 15.1 scaled to the sizes."""</span></span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> s15.plant_year()</span>
<span id="cb8-6"><a href="#cb8-6" aria-hidden="true" tabindex="-1"></a>    cfg <span class="op">=</span> replace(s15.ModelConfig(), export_mw<span class="op">=</span>limit,</span>
<span id="cb8-7"><a href="#cb8-7" aria-hidden="true" tabindex="-1"></a>                  aux_wind_mw<span class="op">=</span>n_wtg <span class="op">*</span> <span class="fl">168.2</span> <span class="op">/</span> <span class="dv">8760</span>)</span>
<span id="cb8-8"><a href="#cb8-8" aria-hidden="true" tabindex="-1"></a>    w <span class="op">=</span> r[<span class="st">"w_av"</span>] <span class="op">*</span> n_wtg <span class="op">/</span> <span class="dv">12</span></span>
<span id="cb8-9"><a href="#cb8-9" aria-hidden="true" tabindex="-1"></a>    pv <span class="op">=</span> r[<span class="st">"pv_av"</span>] <span class="op">*</span> pv_mw <span class="op">/</span> <span class="fl">50.0</span></span>
<span id="cb8-10"><a href="#cb8-10" aria-hidden="true" tabindex="-1"></a>    poc, _ <span class="op">=</span> ym.plant_end(w, pv, cfg, NO_OUT)</span>
<span id="cb8-11"><a href="#cb8-11" aria-hidden="true" tabindex="-1"></a>    delivered <span class="op">=</span> np.minimum(poc, limit).clip(<span class="dv">0</span>, <span class="va">None</span>).<span class="bu">sum</span>()</span>
<span id="cb8-12"><a href="#cb8-12" aria-hidden="true" tabindex="-1"></a>    curtailed <span class="op">=</span> np.clip(poc <span class="op">-</span> limit, <span class="dv">0</span>, <span class="va">None</span>).<span class="bu">sum</span>()</span>
<span id="cb8-13"><a href="#cb8-13" aria-hidden="true" tabindex="-1"></a>    capex <span class="op">=</span> (C[<span class="st">"wind_per_mw"</span>] <span class="op">*</span> <span class="fl">5.0</span> <span class="op">*</span> n_wtg <span class="op">+</span> C[<span class="st">"pv_per_mw_ac"</span>] <span class="op">*</span> pv_mw</span>
<span id="cb8-14"><a href="#cb8-14" aria-hidden="true" tabindex="-1"></a>             <span class="op">+</span> C[<span class="st">"connection"</span>]</span>
<span id="cb8-15"><a href="#cb8-15" aria-hidden="true" tabindex="-1"></a>             <span class="op">+</span> C[<span class="st">"connection_per_mw"</span>] <span class="op">*</span> <span class="bu">max</span>(limit <span class="op">-</span> <span class="fl">100.0</span>, <span class="fl">0.0</span>))</span>
<span id="cb8-16"><a href="#cb8-16" aria-hidden="true" tabindex="-1"></a>    yearly <span class="op">=</span> capex <span class="op">/</span> annuity(C[<span class="st">"rate"</span>], C[<span class="st">"years"</span>]) <span class="op">+</span> C[<span class="st">"opex_share"</span>] <span class="op">*</span> capex</span>
<span id="cb8-17"><a href="#cb8-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> delivered, curtailed, <span class="fl">1000.0</span> <span class="op">*</span> yearly <span class="op">/</span> delivered, capex</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>wind/PV mix at the 100 MW limit (teaching costs A-287):
  turbines  PV MW  delivered GWh  curtailed %  cost u/MWh
       8       25        179.8        0.00       50.68
       8       50        233.2        0.00       47.35
       8       75        285.7        0.20       45.40
       8      100        332.0        2.09       44.88
      10       25        211.3        0.00       49.71
      10       50        264.6        0.00       46.99
      10       75        315.4        0.72       45.54
      10      100        359.2        3.02       45.35
      12       25        242.7        0.00       49.02
      12       50        295.8        0.08       46.75
      12       75        344.1        1.42       45.79
      12      100        385.8        3.97       45.85
      14       25        274.1        0.00       48.49
      14       50        325.7        0.49       46.73
      14       75        371.7        2.24       46.13
      14      100        411.6        4.92       46.35
      16       25        305.4        0.01       48.09
      16       50        354.5        1.15       46.87
      16       75        398.6        3.12       46.52
      16      100        436.7        5.90       46.88
  lowest teaching cost: 8 turbines and 100 MW PV, 44.88 u/MWh
  the lowest cost sits at the edge of the table: with these
  teaching costs PV energy is cheaper, so the table shows a
  direction, not an optimum; more PV puts the energy into
  midday hours (price shape, chapter 21), needs land (chapter
  14) and raises curtailment; the spread is under 13 %</code></pre>
<div id="fig-ch18-mix" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-mix-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-mix.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-mix-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.5: هزینهٔ آموزشیِ هر مگاوات‌ساعتِ تحویلی بر حسبِ توانِ خورشیدی برای ۸، ۱۲ و ۱۶ توربین در حدِ <span class="ltr" dir="ltr">100 MW</span> (<span class="ltr" dir="ltr">A-287</span>، مدلِ <span class="ltr" dir="ltr">15.1</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch18-mix" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.8 (کمینه در لبهٔ جدول)</strong></span> <strong>پرسش.</strong> کم‌هزینه‌ترین آمیزهٔ جدول را پیدا کنید، جای نیروگاهِ P را نشان دهید و بگویید چرا این جدول آمیزه را «انتخاب» نمی‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch18-mix" class="quarto-xref">شکل&nbsp;<span>18.5</span></a>: کمترین <span class="ltr" dir="ltr">44.88</span> واحد بر مگاوات‌ساعت با ۸ توربین و <span class="ltr" dir="ltr">100 MW</span> خورشیدی؛ نیروگاهِ P (۱۲ و <span class="ltr" dir="ltr">50</span>) <span class="ltr" dir="ltr">46.75</span>، حدودِ <span class="ltr" dir="ltr">4 %</span> بیشتر؛ گسترهٔ جدول کمتر از <span class="ltr" dir="ltr">13 %</span>.</p>
<p><strong>تفسیر.</strong> کمینه در <strong>لبهٔ</strong> جدول است؛ پس جدول جهت را نشان می‌دهد، نه بهینه را: با این هزینه‌های آموزشی انرژیِ خورشیدی ارزان‌تر است. اما انرژیِ بیشترِ خورشیدی در ساعت‌های ظهر می‌آید که در بسیاری از بازارها ارزانند (شکلِ قیمت، فصلِ ۲۱)، زمینِ بیشتری می‌خواهد (فصلِ ۱۴) و بُرش را بالا می‌برد (<span class="ltr" dir="ltr">2.09 %</span> با ۸ و <span class="ltr" dir="ltr">100</span>). هزینه بر مگاوات‌ساعت <strong>ارزش</strong> بر مگاوات‌ساعت نیست. <strong>وارسی:</strong> با <span class="ltr" dir="ltr">12</span> و <span class="ltr" dir="ltr">50</span>: <span class="math inline">\(I_0 = 78{,}000 + 36{,}000 + 15{,}000 = 129{,}000\ \text{k u}\)</span>؛ <span class="math inline">\(129{,}000 \times 0.1072 / 295.8 = 46.75\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch18-cost" class="quarto-xref">معادلهٔ&nbsp;<span>18.2</span></a> را با کلمه بخوانید.</li>
<li>چرا کمینه در لبهٔ جدول «بهینه» نیست؟</li>
<li>سه دلیل بنویسید که خورشیدیِ بیشتر را محدود می‌کند.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-b-export" class="level3" data-number="18.3.3">
<h3 data-number="18.3.3" class="anchored" data-anchor-id="sec-ch18-b-export"><span class="header-section-number">18.3.3</span> حدِ صادرات</h3>
<p><strong>ایده.</strong> با همان منبع‌ها، حدِ صادرات را از <span class="ltr" dir="ltr">70</span> تا <span class="ltr" dir="ltr">120 MW</span> تغییر می‌دهیم. هر <span class="ltr" dir="ltr">10 MW</span> حدِ بیشتر انرژیِ کمتری می‌افزاید، چون ساعت‌های بالای هر حد کم‌اند.</p>
<pre class="text"><code>export limit for the Plant P sizes (12 turbines, 50 MW PV):
  limit MW  delivered GWh  curtailed GWh  extra GWh per 10 MW
      70        285.16          9.81
      80        290.54          4.86           5.38
      90        293.98          1.76           3.44
     100        295.78          0.23           1.80
     110        296.23          0.00           0.45
     120        296.41          0.00           0.18
  each step of 10 MW buys less: the last hours above a limit
  are few; the limit is a grid decision (chapter 17) and a
  price, not a free design variable</code></pre>
<div id="fig-ch18-export" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-export-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-export.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-export-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.6: انرژیِ بُرش‌خورده بر حسبِ حدِ صادرات برای اندازه‌های نیروگاهِ P (مدلِ <span class="ltr" dir="ltr">15.1</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch18-export" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.9 (هر ده مگاوات کمتر می‌خرد)</strong></span> <strong>پرسش.</strong> انرژیِ افزوده با هر <span class="ltr" dir="ltr">10 MW</span> حدِ بیشتر را بنویسید و بگویید حدِ <span class="ltr" dir="ltr">100 MW</span> کجای این منحنی است.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch18-export" class="quarto-xref">شکل&nbsp;<span>18.6</span></a>: از <span class="ltr" dir="ltr">70</span> به <span class="ltr" dir="ltr">80</span> <span class="ltr" dir="ltr">5.38 GWh</span>، به <span class="ltr" dir="ltr">90</span> <span class="ltr" dir="ltr">3.44</span>، به <span class="ltr" dir="ltr">100</span> <span class="ltr" dir="ltr">1.80</span>، به <span class="ltr" dir="ltr">110</span> <span class="ltr" dir="ltr">0.45</span>، به <span class="ltr" dir="ltr">120</span> <span class="ltr" dir="ltr">0.18</span>. در <span class="ltr" dir="ltr">100 MW</span> بُرش <span class="ltr" dir="ltr">0.23 GWh</span> است.</p>
<p><strong>تفسیر.</strong> حدِ <span class="ltr" dir="ltr">100 MW</span> در «زانوی» منحنی است: پایین‌تر از آن بُرش تند بالا می‌رود (<span class="ltr" dir="ltr">9.81 GWh</span> در <span class="ltr" dir="ltr">70</span>)، بالاتر چیزی نمی‌خرد. اما حد <strong>متغیرِ طراحیِ آزاد</strong> نیست: اپراتور آن را از ظرفیتِ شبکه می‌دهد (<a href="17-load-grid-requirements.html#exm-ch17-hosting" class="quarto-xref">مثال&nbsp;<span>17.14</span></a>) و هزینهٔ اتصال با آن بالا می‌رود. اگر اپراتور <span class="ltr" dir="ltr">80 MW</span> بدهد، <span class="ltr" dir="ltr">5.3 GWh</span> در سال از دست می‌رود؛ باتری یا حدِ پویا (<a href="17-load-grid-requirements.html#exm-ch17-dynamic" class="quarto-xref">مثال&nbsp;<span>17.16</span></a>) بخشی را برمی‌گرداند. <strong>وارسی:</strong> <span class="math inline">\(295.78 - 293.98 = 1.80\)</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا انرژیِ افزوده با هر پلهٔ حد کم می‌شود؟</li>
<li>«زانوی» منحنی را تعریف کنید.</li>
<li>اگر اپراتور حدِ کمتری بدهد، سه پاسخِ معماری بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-b-reserve" class="level3" data-number="18.3.4">
<h3 data-number="18.3.4" class="anchored" data-anchor-id="sec-ch18-b-reserve"><span class="header-section-number">18.3.4</span> بُرش و ذخیرهٔ توان</h3>
<p><strong>ایده.</strong> اگر نیروگاه بخواهد <strong>ذخیرهٔ افزایشی</strong> بدهد (توانِ آماده برای بالا رفتن)، باید زیرِ توانِ دردسترس کار کند؛ این <strong>انرژیِ ریخته</strong> است. در ساعت‌هایی که حدِ صادرات خودش بُرش می‌زند، این ذخیره مجانی است.</p>
<pre class="text"><code>energy given up to hold upward reserve headroom (one year):
  headroom MW  lost MWh  lost %   hours with free headroom
         2       15,990    5.41         48
         5       38,721   13.09         11
        10       73,829   24.96          0
  in hours already curtailed by the limit the headroom costs
  nothing; elsewhere it spills energy; a battery can hold the
  same reserve without spilling, at the cost of its state of
  charge (chapters 19 and 20); reserve is sold only where the
  rules and the contract allow it</code></pre>
<div id="exm-ch18-reserve" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.10 (دو مگاوات، پنج درصد)</strong></span> <strong>پرسش.</strong> انرژیِ از دست رفته برای نگه داشتنِ ذخیرهٔ <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">5</span> و <span class="ltr" dir="ltr">10 MW</span> در همهٔ ساعت‌ها را بنویسید و آن را با باتری مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">16.0</span>، <span class="ltr" dir="ltr">38.7</span> و <span class="ltr" dir="ltr">73.8 GWh</span>، یعنی <span class="ltr" dir="ltr">5.4</span>، <span class="ltr" dir="ltr">13.1</span> و <span class="ltr" dir="ltr">25.0 %</span>؛ ذخیرهٔ مجانی فقط در <span class="ltr" dir="ltr">48</span>، <span class="ltr" dir="ltr">11</span> و <span class="ltr" dir="ltr">0</span> ساعت.</p>
<p><strong>تفسیر.</strong> ذخیرهٔ پیوسته از منبع‌های تجدیدپذیر گران است، چون نیروگاهِ P کم بُرش می‌خورد. باتری همان ذخیره را بی ریختنِ انرژی می‌دهد، به شرطِ نگه داشتنِ حالتِ شارژ در جای مناسب (فصل‌های ۱۹ و ۲۰). ذخیره فقط وقتی فروخته می‌شود که قواعد و قرارداد اجازه دهند؛ معماری فقط باید راهش را باز بگذارد (کنترل‌گر، اندازه‌گیری). <strong>وارسی:</strong> <span class="math inline">\(2\ \text{MW} \times 8{,}000\ \text{h} \approx 16\ \text{GWh}\)</span> (<span class="ltr" dir="ltr">E11</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ذخیرهٔ افزایشی را تعریف کنید.</li>
<li>چرا ذخیره در ساعت‌های بُرش مجانی است؟</li>
<li>باتری برای ذخیره چه چیزی را باید مدیریت کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-b-battery" class="level3" data-number="18.3.5">
<h3 data-number="18.3.5" class="anchored" data-anchor-id="sec-ch18-b-battery"><span class="header-section-number">18.3.5</span> باتری و بازگرداندنِ بُرش</h3>
<p><strong>ایده.</strong> آیا باتری برای گرفتنِ انرژیِ بُرش‌خورده به‌تنهایی می‌ارزد؟ باتریِ کوپلِ متناوب با دو ساعت انرژی در هر ساعتِ مازاد شارژ و در نخستین جای خالیِ زیرِ حد دشارژ می‌شود (سیاستِ حریصانه، بی پیش‌بینی). دو حد: <span class="ltr" dir="ltr">100 MW</span> (نیروگاهِ P) و <span class="ltr" dir="ltr">80 MW</span> (اگر اپراتور کمتر بدهد).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb12"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb12-1"><a href="#cb12-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> recapture(p_mw: <span class="bu">float</span>, limit: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb12-2"><a href="#cb12-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""MWh a year an AC-coupled battery of p_mw and 2 h returns from</span></span>
<span id="cb12-3"><a href="#cb12-3" aria-hidden="true" tabindex="-1"></a><span class="co">    energy the export limit would curtail (greedy: charge on surplus,</span></span>
<span id="cb12-4"><a href="#cb12-4" aria-hidden="true" tabindex="-1"></a><span class="co">    discharge into the next headroom)."""</span></span>
<span id="cb12-5"><a href="#cb12-5" aria-hidden="true" tabindex="-1"></a>    poc <span class="op">=</span> s15.plant_year()[<span class="st">"poc"</span>]</span>
<span id="cb12-6"><a href="#cb12-6" aria-hidden="true" tabindex="-1"></a>    e_max, one <span class="op">=</span> <span class="fl">2.0</span> <span class="op">*</span> p_mw, math.sqrt(RT)</span>
<span id="cb12-7"><a href="#cb12-7" aria-hidden="true" tabindex="-1"></a>    soc <span class="op">=</span> back <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb12-8"><a href="#cb12-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> p <span class="kw">in</span> poc:</span>
<span id="cb12-9"><a href="#cb12-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> p <span class="op">&gt;</span> limit:                                    <span class="co"># surplus: charge</span></span>
<span id="cb12-10"><a href="#cb12-10" aria-hidden="true" tabindex="-1"></a>            ch <span class="op">=</span> <span class="bu">min</span>(p <span class="op">-</span> limit, p_mw, (e_max <span class="op">-</span> soc) <span class="op">/</span> one)</span>
<span id="cb12-11"><a href="#cb12-11" aria-hidden="true" tabindex="-1"></a>            soc <span class="op">+=</span> ch <span class="op">*</span> one</span>
<span id="cb12-12"><a href="#cb12-12" aria-hidden="true" tabindex="-1"></a>        <span class="cf">elif</span> soc <span class="op">&gt;</span> <span class="dv">0</span>:                                    <span class="co"># headroom: discharge</span></span>
<span id="cb12-13"><a href="#cb12-13" aria-hidden="true" tabindex="-1"></a>            d <span class="op">=</span> <span class="bu">min</span>(limit <span class="op">-</span> p, p_mw, soc <span class="op">*</span> one)</span>
<span id="cb12-14"><a href="#cb12-14" aria-hidden="true" tabindex="-1"></a>            soc <span class="op">-=</span> d <span class="op">/</span> one</span>
<span id="cb12-15"><a href="#cb12-15" aria-hidden="true" tabindex="-1"></a>            back <span class="op">+=</span> d</span>
<span id="cb12-16"><a href="#cb12-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> back</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>battery size against energy recaptured from the export limit
  (AC-coupled, 2 h, greedy; teaching costs A-287):
  limit  battery MW  recaptured MWh  value k u/yr  cost k u/yr
     80          0              0          0.0          0.0
     80          5            750         37.5        348.3
     80         10          1,377         68.9        696.7
     80         20          2,407        120.3      1,393.4
     80         40          3,670        183.5      2,786.8
    100          0              0          0.0          0.0
    100          5            161          8.0        348.3
    100         10            196          9.8        696.7
    100         20            196          9.8      1,393.4
    100         40            196          9.8      2,786.8
  recapture alone never pays for the battery: at 100 MW there
  is little to recapture, at 80 MW a few GWh; the battery is
  bought for price shifting and services (chapters 19-21) and
  recapture is a by-product</code></pre>
<div id="fig-ch18-battery" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-battery-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-battery.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-battery-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.7: انرژیِ بازگشته از بُرشِ حدِ صادرات بر حسبِ توانِ باتریِ دوساعته برای حدِ <span class="ltr" dir="ltr">80</span> و <span class="ltr" dir="ltr">100 MW</span> (مدلِ <span class="ltr" dir="ltr">15.1</span>، آموزشی)
</figcaption>
</figure>
</div>
<div id="exm-ch18-battery" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.11 (سود ده هزار، هزینه هزار و چهارصد هزار)</strong></span> <strong>پرسش.</strong> انرژیِ بازگشته، ارزش و هزینهٔ سالانهٔ باتری‌های <span class="ltr" dir="ltr">5</span> تا <span class="ltr" dir="ltr">40 MW</span> را در دو حد بنویسید و بگویید چرا منحنیِ <span class="ltr" dir="ltr">100 MW</span> زود صاف می‌شود.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch18-battery" class="quarto-xref">شکل&nbsp;<span>18.7</span></a>: با <span class="ltr" dir="ltr">100 MW</span> از <span class="ltr" dir="ltr">10 MW</span> به بالا همه‌اش <span class="ltr" dir="ltr">196 MWh</span> (<span class="ltr" dir="ltr">9.8</span> هزار واحد در سال)؛ با <span class="ltr" dir="ltr">80 MW</span> از <span class="ltr" dir="ltr">750</span> تا <span class="ltr" dir="ltr">3,670 MWh</span> (<span class="ltr" dir="ltr">37.5</span> تا <span class="ltr" dir="ltr">183.5</span> هزار)؛ هزینهٔ سالانه از <span class="ltr" dir="ltr">348</span> تا <span class="ltr" dir="ltr">2,787</span> هزار.</p>
<p><strong>تفسیر.</strong> با حدِ <span class="ltr" dir="ltr">100 MW</span> کلِ بُرش <span class="ltr" dir="ltr">227 MWh</span> است و باتریِ <span class="ltr" dir="ltr">10 MW</span> همه را می‌گیرد؛ بزرگ‌تر شدن چیزی نمی‌افزاید. حتی با <span class="ltr" dir="ltr">80 MW</span>، ارزش نه تا پانزده برابر کمتر از هزینه است. پس باتری در معماری برای <strong>جابه‌جاییِ قیمت و خدمات</strong> خریده می‌شود (فصل‌های ۱۹ تا ۲۱) و بازگرداندنِ بُرش محصولِ جانبی است؛ این همان دلیلی است که کوپل را کاربردهای بازار تعیین می‌کنند (<a href="#exm-ch18-year" class="quarto-xref">مثال&nbsp;<span>18.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(227 \times 0.864 = 196\)</span>؛ بازدهِ رفت‌وبرگشت <span class="math inline">\(0.98 \times 0.9 \times 0.98 = 0.864\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سیاستِ «حریصانه» در این برنامه چه می‌کند و چه چیزی را نمی‌بیند؟</li>
<li>چرا منحنیِ <span class="ltr" dir="ltr">100 MW</span> بالای <span class="ltr" dir="ltr">10 MW</span> صاف است؟</li>
<li>اگر قیمتِ ساعت‌های عصر سه برابر باشد، کدام بخشِ محاسبه عوض می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-b-redundancy" class="level3" data-number="18.3.6">
<h3 data-number="18.3.6" class="anchored" data-anchor-id="sec-ch18-b-redundancy"><span class="header-section-number">18.3.6</span> افزونگی: ترانسفورماتورِ اصلی</h3>
<p><strong>ایده.</strong> <strong>افزونگی</strong> (به انگلیسی <span class="ltr" dir="ltr">redundancy</span>) یعنی داشتنِ بیش از حدِ لازم تا خرابیِ یکی همه را از کار نیندازد. برای هر گزینه دو عدد لازم است: <strong>امیدِ انرژیِ ازدست‌رفته</strong> در سال و <strong>انرژیِ یک رخداد</strong>. اگر نرخِ خرابی <span class="math inline">\(\lambda\)</span> در سال، زمانِ تعمیر <span class="math inline">\(t_\text{r}\)</span> ساعت و توانِ میانگینِ ازدست‌رفته <span class="math inline">\(\bar{P}_\text{lost}\)</span> باشد:</p>
<p><span id="eq-ch18-unserved"><span class="math display">\[
E_\text{u} = \lambda\, t_\text{r}\, \bar{P}_\text{lost}
\tag{18.3}\]</span></span></p>
<p>برای یک ترانسفورماتور، همهٔ توان از دست می‌رود؛ برای دو ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span>، فقط بخشِ بالای <span class="ltr" dir="ltr">59.85 MW</span>. نرخ‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-288</span>).</p>
<pre class="text"><code>main transformer redundancy (A-288, expected values):
  one 125 MVA unit, no spare:     1,479 MWh/yr expected, one event 147.9 GWh
  one unit with a shared spare:     243 MWh/yr expected, one event  24.3 GWh
  two 63 MVA units:                 178 MWh/yr expected, one event   8.9 GWh
  the expected values are small next to 295 GWh; the single
  event is not: half a year without export is what lenders
  and owners insure against, so redundancy is bought for the
  tail, not for the mean (chapter 16)</code></pre>
<div id="exm-ch18-redundancy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.12 (صد و چهل و هشت گیگاوات‌ساعت در یک رخداد)</strong></span> <strong>پرسش.</strong> امید و انرژیِ یک رخداد را برای سه گزینه بنویسید و بگویید افزونگی برای کدام یک خریده می‌شود.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: یک ترانسفورماتور بی یدک <span class="ltr" dir="ltr">1,479 MWh</span> در سال و <span class="ltr" dir="ltr">147.9 GWh</span> در یک رخداد؛ با یدکِ مشترک <span class="ltr" dir="ltr">243</span> و <span class="ltr" dir="ltr">24.3</span>؛ دو ترانسفورماتور <span class="ltr" dir="ltr">178</span> و <span class="ltr" dir="ltr">8.9 GWh</span>.</p>
<p><strong>تفسیر.</strong> امیدها کنارِ <span class="ltr" dir="ltr">295 GWh</span> کوچک‌اند؛ اما یک رخدادِ شش‌ماهه نیمی از درآمدِ یک سال است (<span class="ltr" dir="ltr">7.39</span> میلیون واحد، <span class="ltr" dir="ltr">P17</span>) و وام‌دهنده و بیمه‌گر برای همین دُم نگرانند (فصلِ ۱۶). افزونگی برای <strong>دُم</strong> خریده می‌شود، نه برای میانگین. یدکِ مشترک (در انبارِ مالک یا میانِ چند نیروگاه) راهِ سوم است. <strong>وارسی:</strong> <span class="math inline">\(0.01 \times 4{,}380 \times 33.76 = 1{,}479\)</span> (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch18-unserved" class="quarto-xref">معادلهٔ&nbsp;<span>18.3</span></a> را با کلمه بخوانید.</li>
<li>چرا امیدِ کوچک افزونگی را بی‌فایده نمی‌کند؟</li>
<li>یدکِ مشترک چه چیزی را کوتاه می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-b-inverters" class="level3" data-number="18.3.7">
<h3 data-number="18.3.7" class="anchored" data-anchor-id="sec-ch18-b-inverters"><span class="header-section-number">18.3.7</span> نگهداشت‌پذیری: اینورترِ مرکزی یا رشته‌ای</h3>
<p><strong>ایده.</strong> <strong>نگهداشت‌پذیری</strong> (به انگلیسی <span class="ltr" dir="ltr">maintainability</span>) یعنی خرابی چقدر زود و ارزان رفع می‌شود. نیروگاهِ P ده اینورترِ مرکزیِ <span class="ltr" dir="ltr">5 MW</span> دارد (فصلِ ۱۰)؛ گزینهٔ دیگر دویست اینورترِ رشته‌ایِ <span class="ltr" dir="ltr">250 kW</span> است. با <a href="#eq-ch18-unserved" class="quarto-xref">معادلهٔ&nbsp;<span>18.3</span></a> برای هر واحد:</p>
<pre class="text"><code>PV inverter architecture (A-288, expected values):
  option               units  failures/yr  lost MWh/yr  MWh/failure
  central 10 x 5 MW       10        5.0         445        89.1
  string 200 x 250 kW    200       20.0          30         1.5
  string inverters fail more often in total but each failure
  loses less and is swapped in hours; central units mean fewer
  call-outs, each costlier in energy and skilled work; both are
  small: the choice turns on cost, service model and the grid
  functions the plant must provide (chapters 9, 25 and 51)</code></pre>
<div id="exm-ch18-inverters" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.13 (بیست خرابی یا پنج خرابی)</strong></span> <strong>پرسش.</strong> شمارِ خرابی، انرژیِ ازدست‌رفته و انرژیِ هر خرابی را در دو گزینه مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: مرکزی <span class="ltr" dir="ltr">5</span> خرابی در سال، <span class="ltr" dir="ltr">445 MWh</span>، <span class="ltr" dir="ltr">89.1 MWh</span> هر خرابی؛ رشته‌ای <span class="ltr" dir="ltr">20</span> خرابی، <span class="ltr" dir="ltr">30 MWh</span>، <span class="ltr" dir="ltr">1.5 MWh</span> هر خرابی.</p>
<p><strong>تفسیر.</strong> رشته‌ای انرژیِ کمتری از دست می‌دهد ولی چهار برابر مراجعه می‌خواهد؛ مرکزی مراجعهٔ کمتری دارد ولی هر خرابی گران و نیازمندِ کارِ تخصصی است. هر دو کنارِ <span class="ltr" dir="ltr">108 GWh</span> خورشیدی کوچک‌اند؛ پس انتخاب را هزینه، مدلِ خدمات (پیمانکار یا خودِ مالک) و کارکردهای شبکه‌ای که اینورتر باید بدهد (فصل‌های ۹، ۲۵ و ۵۱) تعیین می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(12.37 / 10 \times 72 = 89.1\ \text{MWh}\)</span> (<span class="ltr" dir="ltr">E14</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نگهداشت‌پذیری را تعریف کنید.</li>
<li>چرا شمارِ خرابیِ رشته‌ای‌ها بیشتر ولی انرژیِ ازدست‌رفته کمتر است؟</li>
<li>سه عاملِ غیرانرژی در این انتخاب را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-b-expansion" class="level3" data-number="18.3.8">
<h3 data-number="18.3.8" class="anchored" data-anchor-id="sec-ch18-b-expansion"><span class="header-section-number">18.3.8</span> گسترشِ مرحله‌ای</h3>
<p><strong>ایده.</strong> اگر مالک بخواهد بعدها <span class="ltr" dir="ltr">25 MW</span> خورشیدی بیفزاید، مرحلهٔ نخست باید <strong>جای</strong> آن را بگذارد: زمین، بیِ یدکِ <span class="ltr" dir="ltr">33 kV</span>، ظرفیت یا جای ترانسفورماتورِ سوم، مسیرِ کابل و کنترل و حفاظتی که بلوک‌های بیشتری را بپذیرد.</p>
<pre class="text"><code>staged PV extension of 25 MW AC (teaching):
  today: 295.8 GWh, 46.75 u/MWh
  + 25 MW PV at 100 MW: +48.3 GWh, curtailed 4.9 GWh, 45.79 u/MWh
  + 25 MW PV at 120 MW: +53.3 GWh, curtailed 0.5 GWh, 45.68 u/MWh
  what the first stage must leave: land, a spare 33 kV bay,
  transformer capacity or space for a third unit, a cable
  route, and protection and control that can take more
  blocks; cheap now, costly to retrofit with outages</code></pre>
<div id="exm-ch18-expansion" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.14 (چهل و هشت یا پنجاه و سه گیگاوات‌ساعت)</strong></span> <strong>پرسش.</strong> انرژیِ افزوده و بُرشِ گسترش را با حدِ <span class="ltr" dir="ltr">100</span> و <span class="ltr" dir="ltr">120 MW</span> بنویسید و بگویید مرحلهٔ نخست چه چیزی باید بگذارد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: با <span class="ltr" dir="ltr">100 MW</span> <span class="ltr" dir="ltr">+48.3 GWh</span> و بُرشِ <span class="ltr" dir="ltr">4.9</span>؛ با <span class="ltr" dir="ltr">120 MW</span> <span class="ltr" dir="ltr">+53.3</span> و بُرشِ <span class="ltr" dir="ltr">0.5 GWh</span>؛ هزینهٔ آموزشی بر مگاوات‌ساعت در هر دو کمی پایین می‌آید.</p>
<p><strong>تفسیر.</strong> گسترش بی حدِ بیشتر هم می‌ارزد، اما بُرش ده برابر می‌شود؛ پس گسترش با درخواستِ حدِ بیشتر یا باتری همراه است. آنچه مرحلهٔ نخست می‌گذارد ارزان است (یک بی، جای ترانسفورماتور، لوله برای کابل) و نگذاشتنش بعداً قطعی و هزینهٔ بازسازی دارد. <strong>وارسی:</strong> <span class="math inline">\((110 + 25)/100 = 1.35\)</span>، نسبتِ منبع به حدِ بزرگ‌تر، پس بُرشِ بیشتر.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج چیزی را که مرحلهٔ نخست برای گسترش می‌گذارد بنویسید.</li>
<li>چرا بُرش با گسترش ده برابر شد؟</li>
<li>گسترش بی جای ترانسفورماتور چه پیامدی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-b-maturity" class="level3" data-number="18.3.9">
<h3 data-number="18.3.9" class="anchored" data-anchor-id="sec-ch18-b-maturity"><span class="header-section-number">18.3.9</span> کنترل‌پذیری، بلوغ، پیچیدگی و ریسک</h3>
<p><strong>ایده.</strong> چند معیار با عدد سنجیده نمی‌شوند ولی باید <strong>با دلیل</strong> امتیاز بگیرند:</p>
<div id="tbl-ch18-criteria" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-criteria-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.5: معیارهای کیفیِ انتخابِ معماری و شاهدِ هر کدام
</figcaption>
<div aria-describedby="tbl-ch18-criteria-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>معیار</th>
<th>پرسشِ اصلی</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کنترل‌پذیری</td>
<td>نیروگاه به فرمانِ اپراتور، شیبِ توان و توانِ واکنشی پاسخ می‌دهد؟</td>
<td>کنترل‌گرِ نیروگاه، آزمونِ نوعی، مدلِ شبیه‌سازی</td>
</tr>
<tr class="even">
<td>بلوغِ فناوری</td>
<td>چند نیروگاهِ هم‌اندازه با این ترکیب کار می‌کنند و چند سال؟</td>
<td>فهرستِ مرجع، سابقهٔ خرابی، تأییدِ وام‌دهنده</td>
</tr>
<tr class="odd">
<td>پیچیدگی</td>
<td>چند رابط و چند سازنده؟</td>
<td>ماتریسِ رابط‌ها (<a href="#sec-ch18-c-n2" class="quarto-xref"><span>بخش 18.4.3</span></a>)</td>
</tr>
<tr class="even">
<td>هزینه</td>
<td>سرمایه و بهره‌برداری در طولِ عمر</td>
<td>پیشنهادهای قیمت، <a href="#eq-ch18-cost" class="quarto-xref">معادلهٔ&nbsp;<span>18.2</span></a></td>
</tr>
<tr class="odd">
<td>ریسک</td>
<td>بدترین رخدادِ معقول چقدر می‌برد؟</td>
<td><a href="#eq-ch18-unserved" class="quarto-xref">معادلهٔ&nbsp;<span>18.3</span></a>، دُمِ فصلِ ۱۶</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>پیچیدگی هم هزینه است.</strong> هر رابطِ تازه یک سند، یک آزمون و یک مالک می‌خواهد؛ کوپلِ مستقیم سه سازنده (اینورتر، مبدل، باتری) را روی یک شینه می‌نشاند و هر خرابی را به پرسشِ «تقصیرِ کیست» تبدیل می‌کند. معیارهای جدول در آزمایشگاهِ این فصل (<a href="#sec-ch18-e-matrix" class="quarto-xref"><span>بخش 18.6.3</span></a>) با وزن و امتیاز می‌آیند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای هر معیارِ <a href="#tbl-ch18-criteria" class="quarto-xref">جدول&nbsp;<span>18.5</span></a> یک شاهد نام ببرید.</li>
<li>چرا پیچیدگی هزینه است؟</li>
<li>بلوغِ فناوری را چگونه با شاهد نشان می‌دهید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-b-availability" class="level3" data-number="18.3.10">
<h3 data-number="18.3.10" class="anchored" data-anchor-id="sec-ch18-b-availability"><span class="header-section-number">18.3.10</span> بودجهٔ دسترس‌پذیریِ تجهیزاتِ جانبی</h3>
<p><strong>ایده.</strong> امیدهای انرژیِ ازدست‌رفتهٔ این بخش را می‌توان جمع کرد و با فرضِ دسترس‌پذیریِ مدلِ <span class="ltr" dir="ltr">15.1</span> سنجید. «تجهیزاتِ جانبی» (به انگلیسی <span class="ltr" dir="ltr">balance of plant</span>) یعنی هر چیزی جز توربین‌ها و آرایه: اینورترها، کابل‌ها، ترانسفورماتورها، شینه و خط.</p>
<pre class="text"><code>balance-of-plant availability budget (expected values, A-288):
  element                                MWh/yr
  PV inverters (10 central)                  445
  collector cables (radial)                   82
  main transformers (2 x 63 MVA)             178
  export line (single circuit)                17
  33 kV busbar (split, 0.01/yr, 48 h)          8
  total                                      731
  share of 295.14 GWh: 0.25 %; electrical availability 99.75 %
  model 15.1's availabilities (wind 0.981, PV 0.990) already
  hold part of these: the budget checks the assumption, it
  does not add to it</code></pre>
<div id="exm-ch18-availability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.15 (هفتصد و سی و یک مگاوات‌ساعت)</strong></span> <strong>پرسش.</strong> بودجهٔ دسترس‌پذیری را بنویسید، بزرگ‌ترین جزء را نام ببرید و بگویید آیا این عدد به مدلِ <span class="ltr" dir="ltr">15.1</span> افزوده می‌شود.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: جمع <span class="ltr" dir="ltr">731 MWh</span> در سال، <span class="ltr" dir="ltr">0.25 %</span>؛ دسترس‌پذیریِ برقیِ <span class="ltr" dir="ltr">99.75 %</span>؛ بزرگ‌ترین جزء اینورترهای مرکزی (<span class="ltr" dir="ltr">445</span>)، سپس ترانسفورماتورها (<span class="ltr" dir="ltr">178</span>).</p>
<p><strong>تفسیر.</strong> دسترس‌پذیریِ خورشیدیِ مدل (<span class="ltr" dir="ltr">0.990</span>، یعنی حدودِ <span class="ltr" dir="ltr">1.1 GWh</span>) خرابیِ اینورترها را دربر دارد؛ بودجه <strong>وارسیِ</strong> آن فرض است، نه افزودنی به آن. اگر بودجه از فرض بزرگ‌تر شود، فرض دوباره نوشته می‌شود و نسخهٔ مدل بالا می‌رود (فصلِ ۱۵). <strong>وارسی:</strong> <span class="math inline">\(445 + 82 + 178 + 17 + 8 = 730\)</span>، با گرد کردن <span class="ltr" dir="ltr">731</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تجهیزاتِ جانبی را تعریف کنید.</li>
<li>چرا بودجه به مدل افزوده نمی‌شود؟</li>
<li>کدام تغییرِ معماری بزرگ‌ترین جزءِ بودجه را کوچک می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-b-reactive" class="level3" data-number="18.3.11">
<h3 data-number="18.3.11" class="anchored" data-anchor-id="sec-ch18-b-reactive"><span class="header-section-number">18.3.11</span> بودجهٔ توانِ واکنشی</h3>
<p><strong>ایده.</strong> <strong>کنترل‌پذیری</strong> فقط توانِ اکتیو نیست. اگر کدِ شبکه در نقطهٔ اتصال ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> را در توانِ کامل بخواهد (<span class="ltr" dir="ltr">U-067</span> باز؛ این‌جا فرضِ آموزشی)، واحدها باید همان مقدار <strong>به‌اضافهٔ</strong> آنچه ترانسفورماتورها و خط مصرف می‌کنند بدهند. توانِ واکنشیِ مصرفیِ ترانسفورماتوری با راکتانسِ نسبیِ <span class="math inline">\(x\)</span> و ردهٔ <span class="math inline">\(S_\text{r}\)</span> در بارِ <span class="math inline">\(S\)</span> تقریباً <span class="math inline">\(x\,S^2/S_\text{r}\)</span> است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb18"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb18-1"><a href="#cb18-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> reactive_budget() <span class="op">-&gt;</span> <span class="va">None</span>:</span>
<span id="cb18-2"><a href="#cb18-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mvar the plant can give at full output against what the POC asks</span></span>
<span id="cb18-3"><a href="#cb18-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (pf 0.95 lagging at 100 MW) plus what the transformers and line use."""</span></span>
<span id="cb18-4"><a href="#cb18-4" aria-hidden="true" tabindex="-1"></a>    need_poc <span class="op">=</span> <span class="fl">100.0</span> <span class="op">*</span> math.tan(math.acos(<span class="fl">0.95</span>))          <span class="co"># 32.9 Mvar</span></span>
<span id="cb18-5"><a href="#cb18-5" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> <span class="fl">100.0</span> <span class="op">/</span> <span class="fl">0.95</span></span>
<span id="cb18-6"><a href="#cb18-6" aria-hidden="true" tabindex="-1"></a>    use <span class="op">=</span> {<span class="st">"main transformers (x 12 %, 2 x 63 MVA)"</span>: <span class="fl">0.12</span> <span class="op">*</span> s <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> <span class="fl">126.0</span>,</span>
<span id="cb18-7"><a href="#cb18-7" aria-hidden="true" tabindex="-1"></a>           <span class="st">"line reactance (2.82 ohm)"</span>: (s <span class="op">/</span> <span class="fl">132.0</span>) <span class="op">**</span> <span class="dv">2</span> <span class="op">*</span> <span class="fl">0.40</span> <span class="op">*</span> <span class="fl">7.06</span>,</span>
<span id="cb18-8"><a href="#cb18-8" aria-hidden="true" tabindex="-1"></a>           <span class="st">"line charging (gives)"</span>: <span class="op">-</span>ar.charging_mvar(<span class="fl">132.0</span>, <span class="fl">0.009</span>, <span class="fl">7.06</span>),</span>
<span id="cb18-9"><a href="#cb18-9" aria-hidden="true" tabindex="-1"></a>           <span class="st">"turbine transformers (x 6 %)"</span>: <span class="fl">0.06</span> <span class="op">*</span> (<span class="dv">60</span> <span class="op">/</span> <span class="fl">0.95</span>) <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> <span class="fl">67.2</span>,</span>
<span id="cb18-10"><a href="#cb18-10" aria-hidden="true" tabindex="-1"></a>           <span class="st">"PV block transformers (x 6 %)"</span>: <span class="fl">0.06</span> <span class="op">*</span> (<span class="dv">50</span> <span class="op">/</span> <span class="fl">0.95</span>) <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> <span class="fl">55.0</span>}</span>
<span id="cb18-11"><a href="#cb18-11" aria-hidden="true" tabindex="-1"></a>    give <span class="op">=</span> {<span class="st">"wind turbines (0.33 of P at full output)"</span>: <span class="fl">0.33</span> <span class="op">*</span> <span class="fl">60.0</span>,</span>
<span id="cb18-12"><a href="#cb18-12" aria-hidden="true" tabindex="-1"></a>            <span class="st">"PV inverters (0.30 of P at full output)"</span>: <span class="fl">0.30</span> <span class="op">*</span> <span class="fl">50.0</span>,</span>
<span id="cb18-13"><a href="#cb18-13" aria-hidden="true" tabindex="-1"></a>            <span class="st">"battery inverters idle (20 MVA)"</span>: <span class="fl">20.0</span>}</span>
<span id="cb18-14"><a href="#cb18-14" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">=</span> [<span class="st">"reactive-power budget at full output (teaching, A-286):"</span>,</span>
<span id="cb18-15"><a href="#cb18-15" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  asked at the POC (pf 0.95 at 100 MW):  </span><span class="sc">{</span>need_poc<span class="sc">:6.1f}</span><span class="ss"> Mvar"</span>]</span>
<span id="cb18-16"><a href="#cb18-16" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">+=</span> [<span class="ss">f"  used by </span><span class="sc">{</span>k<span class="sc">:38s}</span><span class="ss"> </span><span class="sc">{</span>v<span class="sc">:5.1f}</span><span class="ss">"</span> <span class="cf">for</span> k, v <span class="kw">in</span> use.items()]</span>
<span id="cb18-17"><a href="#cb18-17" aria-hidden="true" tabindex="-1"></a>    total_need <span class="op">=</span> need_poc <span class="op">+</span> <span class="bu">sum</span>(use.values())</span>
<span id="cb18-18"><a href="#cb18-18" aria-hidden="true" tabindex="-1"></a>    pad <span class="op">=</span> <span class="st">" "</span> <span class="op">*</span> <span class="dv">20</span></span>
<span id="cb18-19"><a href="#cb18-19" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">+=</span> [<span class="ss">f"  needed at the units</span><span class="sc">{</span>pad<span class="sc">}{</span>total_need<span class="sc">:6.1f}</span><span class="ss"> Mvar"</span>]</span>
<span id="cb18-20"><a href="#cb18-20" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">+=</span> [<span class="ss">f"  from </span><span class="sc">{</span>k<span class="sc">:41s}</span><span class="ss"> </span><span class="sc">{</span>v<span class="sc">:5.1f}</span><span class="ss">"</span> <span class="cf">for</span> k, v <span class="kw">in</span> give.items()]</span>
<span id="cb18-21"><a href="#cb18-21" aria-hidden="true" tabindex="-1"></a>    total_give <span class="op">=</span> <span class="bu">sum</span>(give.values())</span>
<span id="cb18-22"><a href="#cb18-22" aria-hidden="true" tabindex="-1"></a>    margin <span class="op">=</span> total_give <span class="op">-</span> total_need</span>
<span id="cb18-23"><a href="#cb18-23" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">+=</span> [<span class="ss">f"  available          </span><span class="sc">{</span>pad<span class="sc">}{</span>total_give<span class="sc">:6.1f}</span><span class="ss"> Mvar"</span>,</span>
<span id="cb18-24"><a href="#cb18-24" aria-hidden="true" tabindex="-1"></a>              <span class="ss">f"  margin             </span><span class="sc">{</span>pad<span class="sc">}{</span>margin<span class="sc">:6.1f}</span><span class="ss"> Mvar"</span>,</span>
<span id="cb18-25"><a href="#cb18-25" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  without the battery inverters the plant is short; with them"</span>,</span>
<span id="cb18-26"><a href="#cb18-26" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  the margin depends on the battery being free to give Mvar;"</span>,</span>
<span id="cb18-27"><a href="#cb18-27" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  a dedicated compensator is the other choice (chapter 27)"</span>]</span>
<span id="cb18-28"><a href="#cb18-28" aria-hidden="true" tabindex="-1"></a>    emit(<span class="st">"h_reactive"</span>, lines)</span>
<span id="cb18-29"><a href="#cb18-29" aria-hidden="true" tabindex="-1"></a>    csv(<span class="st">"ch18-reactive.csv"</span>, <span class="st">"bar,poc,loss,wind,pv,bess"</span>,</span>
<span id="cb18-30"><a href="#cb18-30" aria-hidden="true" tabindex="-1"></a>        [(<span class="dv">1</span>, <span class="ss">f"</span><span class="sc">{</span>need_poc<span class="sc">:.1f}</span><span class="ss">"</span>, <span class="ss">f"</span><span class="sc">{</span><span class="bu">sum</span>(use.values())<span class="sc">:.1f}</span><span class="ss">"</span>, <span class="dv">0</span>, <span class="dv">0</span>, <span class="dv">0</span>),</span>
<span id="cb18-31"><a href="#cb18-31" aria-hidden="true" tabindex="-1"></a>         (<span class="dv">2</span>, <span class="dv">0</span>, <span class="dv">0</span>, <span class="op">*</span>(<span class="ss">f"</span><span class="sc">{</span>v<span class="sc">:.1f}</span><span class="ss">"</span> <span class="cf">for</span> v <span class="kw">in</span> give.values()))])</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>reactive-power budget at full output (teaching, A-286):
  asked at the POC (pf 0.95 at 100 MW):    32.9 Mvar
  used by main transformers (x 12 %, 2 x 63 MVA)  10.6
  used by line reactance (2.82 ohm)                1.8
  used by line charging (gives)                   -0.3
  used by turbine transformers (x 6 %)             3.6
  used by PV block transformers (x 6 %)            3.0
  needed at the units                      51.5 Mvar
  from wind turbines (0.33 of P at full output)   19.8
  from PV inverters (0.30 of P at full output)    15.0
  from battery inverters idle (20 MVA)            20.0
  available                                54.8 Mvar
  margin                                    3.3 Mvar
  without the battery inverters the plant is short; with them
  the margin depends on the battery being free to give Mvar;
  a dedicated compensator is the other choice (chapter 27)</code></pre>
<div id="fig-ch18-reactive" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-reactive-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-reactive.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-reactive-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.8: بودجهٔ توانِ واکنشی در توانِ کامل: لازم در واحدها در برابرِ دردسترس از توربین‌ها، اینورترهای خورشیدی و اینورترهای باتریِ بیکار (آموزشی، <span class="ltr" dir="ltr">A-286</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch18-reactive" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.16 (سه مگاوار، به شرطِ باتری)</strong></span> <strong>پرسش.</strong> توانِ واکنشیِ لازم در واحدها و دردسترس را بنویسید و بگویید معماری بی باتری چه کم دارد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch18-reactive" class="quarto-xref">شکل&nbsp;<span>18.8</span></a>: خواستِ نقطهٔ اتصال <span class="ltr" dir="ltr">32.9 Mvar</span> و مصرفِ ترانسفورماتورها و خط <span class="ltr" dir="ltr">18.6</span>، جمع <span class="ltr" dir="ltr">51.5</span>؛ توربین‌ها <span class="ltr" dir="ltr">19.8</span>، خورشیدی <span class="ltr" dir="ltr">15.0</span> و باتری <span class="ltr" dir="ltr">20.0</span>، جمع <span class="ltr" dir="ltr">54.8</span>؛ حاشیه <span class="ltr" dir="ltr">3.3 Mvar</span>. بی باتری <span class="ltr" dir="ltr">34.8</span> در برابرِ <span class="ltr" dir="ltr">51.5</span>، یعنی <span class="ltr" dir="ltr">16.7 Mvar</span> کم.</p>
<p><strong>تفسیر.</strong> ترانسفورماتورهای اصلی به‌تنهایی یک‌سومِ خواستِ نقطهٔ اتصال را مصرف می‌کنند. معماری دو راه دارد: اینورترهای باتری را برای توانِ واکنشی هم حساب کند (پس باتری نباید در همان لحظه با توانِ کامل کار کند، یا اینورترش بزرگ‌تر باشد) یا <strong>جبران‌سازِ</strong> جدا بیاورد (فصلِ ۲۷). عددِ واقعیِ خواسته از کدِ شبکه می‌آید (<span class="ltr" dir="ltr">U-067</span>) و منحنیِ قابلیتِ واحدها از سازنده. <strong>وارسی:</strong> <span class="math inline">\(100 \times \tan(\arccos 0.95) = 32.9\)</span> و <span class="math inline">\(0.12 \times 105.3^2 / 126 = 10.6\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خواستِ توانِ واکنشی در واحدها از خواستِ نقطهٔ اتصال بیشتر است؟</li>
<li>توانِ واکنشیِ مصرفیِ یک ترانسفورماتور را با کلمه بنویسید.</li>
<li>دو راهِ پر کردنِ کمبود را با بهای هر کدام بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-b-option" class="level3" data-number="18.3.12">
<h3 data-number="18.3.12" class="anchored" data-anchor-id="sec-ch18-b-option"><span class="header-section-number">18.3.12</span> ارزشِ آماده‌سازی برای گسترش</h3>
<p><strong>ایده.</strong> آماده‌سازیِ مرحلهٔ نخست (بیِ یدک، جای ترانسفورماتور، لوله برای کابل) پولِ امروز است برای گسترشی که <strong>شاید</strong> بیاید. اگر احتمالِ گسترش <span class="math inline">\(q\)</span> و هزینهٔ آماده‌سازی و بازسازیِ بعدی <span class="math inline">\(C_\text{now}\)</span> و <span class="math inline">\(C_\text{later}\)</span> باشند، آماده‌سازی وقتی می‌ارزد که <span class="math inline">\(q\,C_\text{later} &gt; C_\text{now}\)</span>.</p>
<pre class="text"><code>preparing the first stage for an extension (teaching, A-287):
  prepare now: 400 k u; retrofit later: 1,500 k u plus three
    days of outage (2,431 MWh, 122 k u): 1,622 k u
  break-even chance of the extension: 25 %
  (no discounting; a later retrofit costs less in today's
  money, which raises the break-even chance)
  if the owner rates the extension more likely than that,
  preparing pays; the preparation is also an option on a
  higher export limit or a larger battery</code></pre>
<div id="exm-ch18-option" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.17 (یک در چهار)</strong></span> <strong>پرسش.</strong> احتمالِ سربه‌سرِ گسترش را حساب کنید و بگویید تنزیل این عدد را به کدام سو می‌برد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: امروز <span class="ltr" dir="ltr">400</span> هزار؛ بعداً <span class="ltr" dir="ltr">1,500</span> هزار به‌اضافهٔ سه روز قطعی (<span class="ltr" dir="ltr">2,431 MWh</span>، <span class="ltr" dir="ltr">122</span> هزار)، جمع <span class="ltr" dir="ltr">1,622</span>؛ احتمالِ سربه‌سر <span class="ltr" dir="ltr">25 %</span>.</p>
<p><strong>تفسیر.</strong> اگر مالک گسترش را محتمل‌تر از یک در چهار بداند، آماده‌سازی می‌ارزد. تنزیل هزینهٔ بعدی را در پولِ امروز کمتر می‌کند، پس احتمالِ سربه‌سر <strong>بالا</strong> می‌رود. آماده‌سازی گزینه‌ای هم بر حدِ بیشتر یا باتریِ بزرگ‌تر است، پس ارزشش از یک گسترشِ خورشیدی بیشتر است. <strong>وارسی:</strong> <span class="math inline">\(400 / 1{,}622 = 0.247\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شرطِ ارزیدنِ آماده‌سازی را با کلمه بنویسید.</li>
<li>چرا تنزیل احتمالِ سربه‌سر را بالا می‌برد؟</li>
<li>آماده‌سازی چه گزینه‌های دیگری می‌خرد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch18-c" class="level2" data-number="18.4">
<h2 data-number="18.4" class="anchored" data-anchor-id="sec-ch18-c"><span class="header-section-number">18.4</span> پ. رابط‌ها و تجزیهٔ کارکردی</h2>
<p>نیروگاه از هزاران چیز ساخته می‌شود که سازندگانِ مختلف می‌سازند؛ بیشترِ گرفتاری‌های اجرا در <strong>میانِ</strong> این چیزهاست، نه در خودِ آن‌ها. این بخش دو ابزار می‌سازد: <strong>درختِ محصول</strong> که می‌گوید نیروگاه از چه ساخته شده است، و <strong>ماتریس و دفترِ رابط‌ها</strong> که می‌گوید این اجزا کجا به هم می‌رسند و هر مرز مالِ کیست.</p>
<section id="sec-ch18-c-breakdown" class="level3" data-number="18.4.1">
<h3 data-number="18.4.1" class="anchored" data-anchor-id="sec-ch18-c-breakdown"><span class="header-section-number">18.4.1</span> درختِ محصول: از نیروگاه تا واحدِ تعویض‌پذیر</h3>
<p><strong>ایده.</strong> <strong>درختِ محصول</strong> (به انگلیسی <span class="ltr" dir="ltr">product breakdown structure</span>) نیروگاه را در پنج تراز می‌شکند: <strong>نیروگاه</strong>، <strong>سامانه</strong> (مزرعهٔ بادی، نیروگاهِ خورشیدی، باتری، …)، <strong>زیرسامانه</strong> (توربین، بلوک)، <strong>تجهیز</strong> (اینورتر، میزِ ماژول) و <strong>واحدِ تعویض‌پذیر</strong> (به انگلیسی <span class="ltr" dir="ltr">line-replaceable unit</span>)، کوچک‌ترین چیزی که بهره‌بردار در محل عوض می‌کند. شمارها در پایینِ درخت <strong>ضرب</strong> می‌شوند. هر گره یک <strong>نشانهٔ مرجع</strong> می‌گیرد که در نقشه، انبار و سامانهٔ نگهداری یکی است؛ اصولِ ساختاردهی و نشانه‌گذاری در <span class="ltr" dir="ltr">IEC 81346-1:2022</span> آمده است و جزئیاتِ آن در فصلِ ۳۸ به کار می‌رود.</p>
<div id="fig-ch18-breakdown" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-breakdown-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-breakdown.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-breakdown-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.9: درختِ محصولِ نیروگاهِ P از نیروگاه تا واحدِ تعویض‌پذیر؛ شاخهٔ خورشیدی تا پایین رسم شده است (آموزشی)
</figcaption>
</figure>
</div>
<pre class="text"><code>product breakdown of Plant P (counts multiply down the tree):
  Plant P x1
    wind farm x1
      wind turbine x12 [buy]
    PV plant x1
      PV block x10 [buy+integrate]
    battery (S1) x1
      battery container x8 [buy]
      BESS inverter x4 [buy]
    collection and export x1
      33 kV collector x1 [make]
      export substation x1 [buy+integrate]
      export line x1 [make]
    control and SCADA x1 [buy+integrate]
      plant controller x2
    water service x1 [make]
      tank x2
      pump set x2
    civil works x1 [make]
  items by level: plant 1, system 7, subsystem 37
    equipment 2,419, unit 118,016
  make/buy marks: unmarked 23, buy 13, buy+make 2, buy+integrate 3, make 4
  the replaceable units are what O&amp;M stocks and changes; the
  'buy+integrate' nodes are where the project owns the interface
  between bought parts (chapters 39-48)</code></pre>
<div id="exm-ch18-breakdown" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.18 (صد و هجده هزار واحد)</strong></span> <strong>پرسش.</strong> نیروگاهِ P را تا واحدِ تعویض‌پذیر تجزیه کنید، شمارِ هر تراز را بنویسید و بگویید کدام سامانه بیشترِ واحدها را دارد و این برای بهره‌برداری چه معنایی دارد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch18-breakdown" class="quarto-xref">شکل&nbsp;<span>18.9</span></a>: نیروگاه ۱، سامانه ۷، زیرسامانه <span class="ltr" dir="ltr">37</span>، تجهیز <span class="ltr" dir="ltr">2,419</span>، واحد <span class="ltr" dir="ltr">118,016</span>. ماژول‌ها <span class="ltr" dir="ltr">109,200</span> واحدند، یعنی بیش از <span class="ltr" dir="ltr">92 %</span>؛ فیوزهای رشته <span class="ltr" dir="ltr">8,400</span>؛ باد فقط <span class="ltr" dir="ltr">228</span> واحد.</p>
<p><strong>تفسیر.</strong> بیشترِ <strong>شمار</strong> در خورشیدی است و بیشترِ <strong>ارزش و پیچیدگیِ هر واحد</strong> در باد؛ پس انبارِ یدکی دو منطق دارد: برای خورشیدی درصدی از شمار (ماژول، فیوز)، برای باد قطعه‌های گران با زمانِ تحویلِ طولانی (پره، گیربکس، فصل‌های ۴۵ و ۵۲). تراز ِ «تجهیز» همان چیزی است که فهرستِ خرید و آزمونِ کارخانه دارد (فصل‌های ۳۹ تا ۴۸). <strong>وارسی:</strong> <span class="math inline">\(10 \times 210 \times 52 = 109{,}200\)</span> و <span class="math inline">\(109{,}200 / 118{,}016 = 0.925\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج ترازِ درختِ محصول را با یک نمونه برای هر کدام بنویسید.</li>
<li>چرا شمارها در پایینِ درخت ضرب می‌شوند؟</li>
<li>واحدِ تعویض‌پذیر را تعریف کنید و دو نمونه از باد بیاورید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-makebuy" class="level3" data-number="18.4.2">
<h3 data-number="18.4.2" class="anchored" data-anchor-id="sec-ch18-c-makebuy"><span class="header-section-number">18.4.2</span> خریدن، ساختن و یکپارچه کردن</h3>
<p><strong>ایده.</strong> هر گرهِ درخت یک برچسبِ <strong>ساختن یا خریدن</strong> (به انگلیسی <span class="ltr" dir="ltr">make or buy</span>) دارد: <strong>خرید</strong> (کالای سازنده با ضمانتِ خودش)، <strong>ساخت</strong> (پروژه یا پیمانکار در محل می‌سازد: کابل‌کشی، عمران، خط)، <strong>خرید و ساخت</strong> (تجهیزِ خریده که در محل بخشی از آن ساخته می‌شود: برج و فونداسیون، میزِ ماژول)، و <strong>خرید و یکپارچه‌سازی</strong> (چند تجهیزِ خریده که پروژه رابطشان را مالک است: بلوکِ خورشیدی، پستِ صادرات، کنترل و اسکادا).</p>
<div id="tbl-ch18-makebuy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-makebuy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.6: برچسب‌های ساختن و خریدن، مالکِ رابطِ درونی و رابط با کارخانه (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch18-makebuy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 31%">
<col style="width: 18%">
<col style="width: 31%">
</colgroup>
<thead>
<tr class="header">
<th>برچسب</th>
<th>نمونه در نیروگاهِ P</th>
<th>مالکِ رابطِ درونی</th>
<th>رابط با کارخانه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>خرید</td>
<td>توربین، کانتینرِ باتری، ترانسفورماتور</td>
<td>سازنده</td>
<td>برگهٔ داده، آزمونِ کارخانه، بسته‌بندی</td>
</tr>
<tr class="even">
<td>ساخت</td>
<td>جمع‌آوریِ <span class="ltr" dir="ltr">33 kV</span>، خطِ صادرات، عمران</td>
<td>پیمانکار</td>
<td>مشخصاتِ مصالح، آزمونِ محل</td>
</tr>
<tr class="odd">
<td>خرید و ساخت</td>
<td>برج و فونداسیون، میزِ ماژول</td>
<td>مشترک</td>
<td>نقشهٔ رابطِ پیچ و صفحه، تلرانس</td>
</tr>
<tr class="even">
<td>خرید و یکپارچه‌سازی</td>
<td>بلوکِ خورشیدی، پست، کنترل</td>
<td><strong>پروژه</strong></td>
<td>سندِ کنترلِ رابط، آزمونِ یکپارچه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>گره‌های «خرید و یکپارچه‌سازی» جایی‌اند که <strong>هیچ سازنده‌ای</strong> مسئولِ کلِ کار نیست؛ همین‌جا پروژه باید سندِ کنترلِ رابط بنویسد و آزمونِ یکپارچه بگذارد (<a href="#sec-ch18-c-icd" class="quarto-xref"><span>بخش 18.4.6</span></a>). خروجیِ بالا سه گرهِ این‌چنینی دارد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار برچسبِ ساختن و خریدن را با نمونه بنویسید.</li>
<li>چرا گره‌های «خرید و یکپارچه‌سازی» بیشترین ریسکِ رابط را دارند؟</li>
<li>رابطِ «خرید و ساخت» با کارخانه چه سندی می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-n2" class="level3" data-number="18.4.3">
<h3 data-number="18.4.3" class="anchored" data-anchor-id="sec-ch18-c-n2"><span class="header-section-number">18.4.3</span> ماتریسِ رابط‌ها</h3>
<p><strong>ایده.</strong> <strong>ماتریسِ <span class="ltr" dir="ltr">N²</span></strong> سامانه‌ها را روی قطر می‌نشاند؛ هر خانهٔ بیرونِ قطر می‌گوید دو سامانه از چه <strong>گونه‌ای</strong> با هم رابط دارند: برقی، مکانیکی، حرارتی، حفاظت، کنترل و ارتباطات، عمرانی، آب و کدِ شبکه. با نُه سامانه <span class="math inline">\(9 \times 8 / 2 = 36\)</span> جفت هست.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb22"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb22-1"><a href="#cb22-1" aria-hidden="true" tabindex="-1"></a>SYSTEMS <span class="op">=</span> [<span class="st">"wind"</span>, <span class="st">"PV"</span>, <span class="st">"BESS"</span>, <span class="st">"collector"</span>, <span class="st">"substation"</span>, <span class="st">"grid"</span>,</span>
<span id="cb22-2"><a href="#cb22-2" aria-hidden="true" tabindex="-1"></a>           <span class="st">"control"</span>, <span class="st">"water"</span>, <span class="st">"civil"</span>]</span>
<span id="cb22-3"><a href="#cb22-3" aria-hidden="true" tabindex="-1"></a>LINKS <span class="op">=</span> {   <span class="co"># (i, j): interface kinds; E electrical, M mechanical, T thermal,</span></span>
<span id="cb22-4"><a href="#cb22-4" aria-hidden="true" tabindex="-1"></a>            <span class="co"># P protection, C control/comms, V civil, W water, G grid code</span></span>
<span id="cb22-5"><a href="#cb22-5" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">0</span>, <span class="dv">3</span>): <span class="st">"EPC"</span>, (<span class="dv">1</span>, <span class="dv">3</span>): <span class="st">"EPC"</span>, (<span class="dv">2</span>, <span class="dv">3</span>): <span class="st">"EPC"</span>, (<span class="dv">3</span>, <span class="dv">4</span>): <span class="st">"EP"</span>,</span>
<span id="cb22-6"><a href="#cb22-6" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">4</span>, <span class="dv">5</span>): <span class="st">"EPCG"</span>, (<span class="dv">0</span>, <span class="dv">6</span>): <span class="st">"C"</span>, (<span class="dv">1</span>, <span class="dv">6</span>): <span class="st">"C"</span>, (<span class="dv">2</span>, <span class="dv">6</span>): <span class="st">"CT"</span>, (<span class="dv">4</span>, <span class="dv">6</span>): <span class="st">"CP"</span>,</span>
<span id="cb22-7"><a href="#cb22-7" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">5</span>, <span class="dv">6</span>): <span class="st">"CG"</span>, (<span class="dv">2</span>, <span class="dv">7</span>): <span class="st">"W"</span>, (<span class="dv">1</span>, <span class="dv">7</span>): <span class="st">"W"</span>, (<span class="dv">0</span>, <span class="dv">8</span>): <span class="st">"MV"</span>, (<span class="dv">1</span>, <span class="dv">8</span>): <span class="st">"MV"</span>,</span>
<span id="cb22-8"><a href="#cb22-8" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">2</span>, <span class="dv">8</span>): <span class="st">"MV"</span>, (<span class="dv">4</span>, <span class="dv">8</span>): <span class="st">"MV"</span>, (<span class="dv">7</span>, <span class="dv">8</span>): <span class="st">"V"</span>, (<span class="dv">3</span>, <span class="dv">8</span>): <span class="st">"V"</span>,</span>
<span id="cb22-9"><a href="#cb22-9" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>system-level interface (N-squared) matrix:
               wind    PV  BESS colle subst  grid contr water civil
  wind           ##     .     .   EPC     .     .     C     .    MV
  PV              .    ##     .   EPC     .     .     C     W    MV
  BESS            .     .    ##   EPC     .     .    CT     W    MV
  collector     EPC   EPC   EPC    ##    EP     .     .     .     V
  substation      .     .     .    EP    ##  EPCG    CP     .    MV
  grid            .     .     .     .  EPCG    ##    CG     .     .
  control         C     C    CT     .    CP    CG    ##     .     .
  water           .     W     W     .     .     .     .    ##     V
  civil          MV    MV    MV     V    MV     .     .     V    ##
  18 system pairs interface out of 36; by kind:
    C 9, E 5, G 2, M 4, P 6, T 1, V 6, W 2
  control touches every power system; civil touches every
  thing that stands; each mark is an owner and a document</code></pre>
<div id="fig-ch18-n2" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-n2-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-n2.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-n2-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.10: ماتریسِ رابط‌های نیروگاهِ P در ترازِ سامانه؛ هر خانه گونه‌های رابط میانِ دو سامانه را نشان می‌دهد (آموزشی)
</figcaption>
</figure>
</div>
<div id="exm-ch18-n2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.19 (هجده از سی و شش)</strong></span> <strong>پرسش.</strong> شمارِ جفت‌های دارای رابط و شمارِ هر گونه را بنویسید و بگویید کدام سامانه با بیشترین سامانه‌ها رابط دارد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch18-n2" class="quarto-xref">شکل&nbsp;<span>18.10</span></a>: <span class="ltr" dir="ltr">18</span> جفت از <span class="ltr" dir="ltr">36</span>؛ کنترل <span class="ltr" dir="ltr">9</span>، حفاظت <span class="ltr" dir="ltr">6</span>، عمرانی <span class="ltr" dir="ltr">6</span>، برقی <span class="ltr" dir="ltr">5</span>، مکانیکی <span class="ltr" dir="ltr">4</span>، آب <span class="ltr" dir="ltr">2</span>، کدِ شبکه <span class="ltr" dir="ltr">2</span>، حرارتی <span class="ltr" dir="ltr">1</span>. کنترل با همهٔ سامانه‌های توان و عمران با هر چیزی که روی زمین می‌ایستد رابط دارد.</p>
<p><strong>تفسیر.</strong> هر علامت یک <strong>سند</strong> و یک <strong>مالک</strong> است؛ هجده جفت یعنی دست‌کم هجده سندِ کنترلِ رابط در ترازِ سامانه، و صدها در ترازِ تجهیز. سامانهٔ کنترل «نخِ تسبیح» است: اگر پروتکل یا مالکِ آن روشن نباشد، هر سامانه جدا کار می‌کند ولی نیروگاه نه (<a href="#exm-ch18-mismatch" class="quarto-xref">مثال&nbsp;<span>18.23</span></a>). <strong>وارسی:</strong> <span class="math inline">\(18/36 = 50\ \%\)</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ماتریسِ <span class="ltr" dir="ltr">N²</span> را تعریف کنید و بگویید قطرش چه دارد.</li>
<li>با ده سامانه چند جفت هست؟</li>
<li>چرا سامانهٔ کنترل بیشترین رابط را دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-register" class="level3" data-number="18.4.4">
<h3 data-number="18.4.4" class="anchored" data-anchor-id="sec-ch18-c-register"><span class="header-section-number">18.4.4</span> دفترِ رابط‌ها و مالکیت</h3>
<p><strong>ایده.</strong> ماتریس می‌گوید <strong>کجا</strong> رابط هست؛ <strong>دفترِ رابط‌ها</strong> (به انگلیسی <span class="ltr" dir="ltr">interface register</span>) هر رابط را در ترازِ تجهیز با پارامترِ مشترک، مقدارِ هر سو، تلرانس و <strong>مالک</strong> نگه می‌دارد. مالکِ رابط کسی است که دو سو را هم‌خوان می‌کند، حتی اگر هیچ‌کدام را نسازد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span></span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> Interface:</span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a>    iid: <span class="bu">str</span></span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a>    kind: <span class="bu">str</span>          <span class="co"># electrical, mechanical, thermal, comms, ...</span></span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a>    side_a: <span class="bu">str</span></span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>    side_b: <span class="bu">str</span></span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a>    item: <span class="bu">str</span>          <span class="co"># the parameter both sides must agree on</span></span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a>    value_a: <span class="bu">object</span></span>
<span id="cb24-9"><a href="#cb24-9" aria-hidden="true" tabindex="-1"></a>    value_b: <span class="bu">object</span></span>
<span id="cb24-10"><a href="#cb24-10" aria-hidden="true" tabindex="-1"></a>    tol: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>   <span class="co"># allowed relative difference for numbers</span></span>
<span id="cb24-11"><a href="#cb24-11" aria-hidden="true" tabindex="-1"></a>    owner: <span class="bu">str</span> <span class="op">=</span> <span class="st">""</span></span>
<span id="cb24-12"><a href="#cb24-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb24-13"><a href="#cb24-13" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> mismatch(<span class="va">self</span>) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb24-14"><a href="#cb24-14" aria-hidden="true" tabindex="-1"></a>        <span class="co">"""Empty when both sides agree, else a short reason."""</span></span>
<span id="cb24-15"><a href="#cb24-15" aria-hidden="true" tabindex="-1"></a>        a, b <span class="op">=</span> <span class="va">self</span>.value_a, <span class="va">self</span>.value_b</span>
<span id="cb24-16"><a href="#cb24-16" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="bu">isinstance</span>(a, (<span class="bu">int</span>, <span class="bu">float</span>)) <span class="kw">and</span> <span class="bu">isinstance</span>(b, (<span class="bu">int</span>, <span class="bu">float</span>)):</span>
<span id="cb24-17"><a href="#cb24-17" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> b <span class="op">==</span> <span class="dv">0</span> <span class="kw">or</span> <span class="bu">abs</span>(a <span class="op">-</span> b) <span class="op">/</span> <span class="bu">abs</span>(b) <span class="op">&gt;</span> <span class="va">self</span>.tol:</span>
<span id="cb24-18"><a href="#cb24-18" aria-hidden="true" tabindex="-1"></a>                <span class="cf">return</span> <span class="ss">f"</span><span class="sc">{</span>a<span class="sc">}</span><span class="ss"> against </span><span class="sc">{</span>b<span class="sc">}</span><span class="ss"> (tol </span><span class="sc">{</span><span class="dv">100</span> <span class="op">*</span> <span class="va">self</span><span class="sc">.</span>tol<span class="sc">:.0f}</span><span class="ss"> %)"</span></span>
<span id="cb24-19"><a href="#cb24-19" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="st">""</span></span>
<span id="cb24-20"><a href="#cb24-20" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="bu">isinstance</span>(b, (<span class="bu">set</span>, <span class="bu">frozenset</span>, <span class="bu">tuple</span>, <span class="bu">list</span>)):</span>
<span id="cb24-21"><a href="#cb24-21" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="st">""</span> <span class="cf">if</span> a <span class="kw">in</span> b <span class="cf">else</span> <span class="ss">f"</span><span class="sc">{</span>a<span class="sc">}</span><span class="ss"> not in </span><span class="sc">{</span><span class="bu">sorted</span>(b)<span class="sc">}</span><span class="ss">"</span></span>
<span id="cb24-22"><a href="#cb24-22" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="st">""</span> <span class="cf">if</span> a <span class="op">==</span> b <span class="cf">else</span> <span class="ss">f"</span><span class="sc">{</span>a<span class="sc">}</span><span class="ss"> against </span><span class="sc">{</span>b<span class="sc">}</span><span class="ss">"</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb25"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb25-1"><a href="#cb25-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> interfaces() <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb25-2"><a href="#cb25-2" aria-hidden="true" tabindex="-1"></a>    I <span class="op">=</span> ar.Interface</span>
<span id="cb25-3"><a href="#cb25-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [</span>
<span id="cb25-4"><a href="#cb25-4" aria-hidden="true" tabindex="-1"></a>        I(<span class="st">"IF-001"</span>, <span class="st">"electrical"</span>, <span class="st">"PV inverter"</span>, <span class="st">"block transformer"</span>,</span>
<span id="cb25-5"><a href="#cb25-5" aria-hidden="true" tabindex="-1"></a>          <span class="st">"LV voltage kV"</span>, <span class="fl">0.600</span>, <span class="fl">0.690</span>, <span class="fl">0.02</span>, <span class="st">"EPC electrical"</span>),</span>
<span id="cb25-6"><a href="#cb25-6" aria-hidden="true" tabindex="-1"></a>        I(<span class="st">"IF-002"</span>, <span class="st">"electrical"</span>, <span class="st">"block transformer"</span>, <span class="st">"33 kV collector"</span>,</span>
<span id="cb25-7"><a href="#cb25-7" aria-hidden="true" tabindex="-1"></a>          <span class="st">"HV voltage kV"</span>, <span class="fl">33.0</span>, <span class="fl">33.0</span>, <span class="fl">0.0</span>, <span class="st">"EPC electrical"</span>),</span>
<span id="cb25-8"><a href="#cb25-8" aria-hidden="true" tabindex="-1"></a>        I(<span class="st">"IF-003"</span>, <span class="st">"mechanical"</span>, <span class="st">"module"</span>, <span class="st">"module table"</span>,</span>
<span id="cb25-9"><a href="#cb25-9" aria-hidden="true" tabindex="-1"></a>          <span class="st">"clamp zone mm"</span>, <span class="fl">400.0</span>, <span class="fl">400.0</span>, <span class="fl">0.05</span>, <span class="st">"PV supplier"</span>),</span>
<span id="cb25-10"><a href="#cb25-10" aria-hidden="true" tabindex="-1"></a>        I(<span class="st">"IF-004"</span>, <span class="st">"electrical"</span>, <span class="st">"module"</span>, <span class="st">"string cable"</span>,</span>
<span id="cb25-11"><a href="#cb25-11" aria-hidden="true" tabindex="-1"></a>          <span class="st">"DC connector"</span>, <span class="st">"type MC-A"</span>, {<span class="st">"type MC-A"</span>}, <span class="fl">0.0</span>, <span class="st">"PV supplier"</span>),</span>
<span id="cb25-12"><a href="#cb25-12" aria-hidden="true" tabindex="-1"></a>        I(<span class="st">"IF-005"</span>, <span class="st">"electrical"</span>, <span class="st">"combiner box"</span>, <span class="st">"string cable"</span>,</span>
<span id="cb25-13"><a href="#cb25-13" aria-hidden="true" tabindex="-1"></a>          <span class="st">"DC connector"</span>, <span class="st">"type MC-B"</span>, {<span class="st">"type MC-A"</span>}, <span class="fl">0.0</span>, <span class="st">"EPC electrical"</span>),</span>
<span id="cb25-14"><a href="#cb25-14" aria-hidden="true" tabindex="-1"></a>        I(<span class="st">"IF-006"</span>, <span class="st">"thermal"</span>, <span class="st">"battery container"</span>, <span class="st">"HVAC unit"</span>,</span>
<span id="cb25-15"><a href="#cb25-15" aria-hidden="true" tabindex="-1"></a>          <span class="st">"heat to reject kW"</span>, <span class="fl">120.0</span>, <span class="fl">100.0</span>, <span class="fl">0.05</span>, <span class="st">"BESS supplier"</span>),</span>
<span id="cb25-16"><a href="#cb25-16" aria-hidden="true" tabindex="-1"></a>        I(<span class="st">"IF-007"</span>, <span class="st">"comms"</span>, <span class="st">"BESS controller"</span>, <span class="st">"plant controller"</span>,</span>
<span id="cb25-17"><a href="#cb25-17" aria-hidden="true" tabindex="-1"></a>          <span class="st">"protocol"</span>, <span class="st">"Modbus TCP"</span>, {<span class="st">"IEC 61850"</span>, <span class="st">"IEC 60870-5-104"</span>}, <span class="fl">0.0</span>,</span>
<span id="cb25-18"><a href="#cb25-18" aria-hidden="true" tabindex="-1"></a>          <span class="st">"integrator"</span>),</span>
<span id="cb25-19"><a href="#cb25-19" aria-hidden="true" tabindex="-1"></a>        I(<span class="st">"IF-008"</span>, <span class="st">"protection"</span>, <span class="st">"export bay"</span>, <span class="st">"grid bay"</span>,</span>
<span id="cb25-20"><a href="#cb25-20" aria-hidden="true" tabindex="-1"></a>          <span class="st">"relay settings source"</span>, <span class="st">"operator"</span>, <span class="st">"operator"</span>, <span class="fl">0.0</span>,</span>
<span id="cb25-21"><a href="#cb25-21" aria-hidden="true" tabindex="-1"></a>          <span class="st">"grid operator"</span>),</span>
<span id="cb25-22"><a href="#cb25-22" aria-hidden="true" tabindex="-1"></a>        I(<span class="st">"IF-009"</span>, <span class="st">"civil"</span>, <span class="st">"transformer"</span>, <span class="st">"foundation"</span>,</span>
<span id="cb25-23"><a href="#cb25-23" aria-hidden="true" tabindex="-1"></a>          <span class="st">"mass t"</span>, <span class="fl">95.0</span>, <span class="fl">100.0</span>, <span class="fl">0.10</span>, <span class="st">"civil"</span>),</span>
<span id="cb25-24"><a href="#cb25-24" aria-hidden="true" tabindex="-1"></a>        I(<span class="st">"IF-010"</span>, <span class="st">"water"</span>, <span class="st">"cleaning truck"</span>, <span class="st">"water tank"</span>,</span>
<span id="cb25-25"><a href="#cb25-25" aria-hidden="true" tabindex="-1"></a>          <span class="st">"fill rate m3/h"</span>, <span class="fl">20.0</span>, <span class="fl">25.0</span>, <span class="fl">0.25</span>, <span class="st">"O&amp;M"</span>),</span>
<span id="cb25-26"><a href="#cb25-26" aria-hidden="true" tabindex="-1"></a>    ]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>interface register: 10 interfaces; by kind:
  electrical 4, mechanical 1, thermal 1, comms 1
  protection 1, civil 1, water 1
  owner of each interface:
    EPC electrical  IF-001, IF-002, IF-005
    PV supplier     IF-003, IF-004
    BESS supplier   IF-006
    integrator      IF-007
    grid operator   IF-008
    civil           IF-009
    O&amp;M             IF-010</code></pre>
<div id="exm-ch18-register" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.20 (ده رابط، هفت مالک)</strong></span> <strong>پرسش.</strong> رابط‌های دفتر را بر حسبِ گونه و مالک بشمارید و بگویید رابطِ <span class="ltr" dir="ltr">IF-008</span> چرا مالکِ بیرونی دارد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: برقی ۴، و مکانیکی، حرارتی، ارتباطات، حفاظت، عمرانی و آب هر کدام ۱؛ مالک‌ها: پیمانکارِ برق سه، سازندهٔ خورشیدی دو، و سازندهٔ باتری، یکپارچه‌ساز، اپراتور، عمران و بهره‌بردار هر کدام یک. <span class="ltr" dir="ltr">IF-008</span> (منبعِ تنظیم‌های حفاظت میانِ بیِ صادرات و بیِ شبکه) مالِ اپراتور است، چون حفاظتِ شبکه را او هماهنگ می‌کند (<a href="17-load-grid-requirements.html#sec-ch17-e-matrix" class="quarto-xref"><span>بخش 17.6.2</span></a>).</p>
<p><strong>تفسیر.</strong> دفتر <strong>زنده</strong> است: هر سفارشِ خرید رابط‌های تازه می‌آورد و هر رابط تا «بسته» شدن (هر دو سو تأیید و آزموده) باز می‌ماند. رابطی که مالک ندارد، در آزمونِ راه‌اندازی پیدا می‌شود؛ گران‌ترین جا. <strong>وارسی:</strong> <span class="math inline">\(4 + 1 + 1 + 1 + 1 + 1 + 1 = 10\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ستون‌های دفترِ رابط‌ها را بنویسید.</li>
<li>مالکِ رابط چه کاری می‌کند اگر هیچ سو را نسازد؟</li>
<li>رابط کی «بسته» می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-lots" class="level3" data-number="18.4.5">
<h3 data-number="18.4.5" class="anchored" data-anchor-id="sec-ch18-c-lots"><span class="header-section-number">18.4.5</span> بسته‌های قرارداد و رابط‌ها</h3>
<p><strong>ایده.</strong> درختِ محصول به <strong>بسته‌های قرارداد</strong> تقسیم می‌شود (فصلِ ۳۹). هر رابطی که از مرزِ دو بسته بگذرد، رابطی است که <strong>مالکِ پروژه</strong> باید مدیریت کند؛ رابطِ درونِ یک بسته را پیمانکارِ همان بسته مدیریت می‌کند. دو بسته‌بندیِ آموزشی:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb27"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb27-1"><a href="#cb27-1" aria-hidden="true" tabindex="-1"></a>LOTS <span class="op">=</span> {</span>
<span id="cb27-2"><a href="#cb27-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"single EPC"</span>: {<span class="st">"wind"</span>: <span class="st">"turbine supplier"</span>, <span class="st">"PV"</span>: <span class="st">"EPC"</span>, <span class="st">"BESS"</span>: <span class="st">"EPC"</span>,</span>
<span id="cb27-3"><a href="#cb27-3" aria-hidden="true" tabindex="-1"></a>                   <span class="st">"collector"</span>: <span class="st">"EPC"</span>, <span class="st">"substation"</span>: <span class="st">"EPC"</span>, <span class="st">"grid"</span>: <span class="st">"operator"</span>,</span>
<span id="cb27-4"><a href="#cb27-4" aria-hidden="true" tabindex="-1"></a>                   <span class="st">"control"</span>: <span class="st">"EPC"</span>, <span class="st">"water"</span>: <span class="st">"EPC"</span>, <span class="st">"civil"</span>: <span class="st">"EPC"</span>},</span>
<span id="cb27-5"><a href="#cb27-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"multi-contract"</span>: {<span class="st">"wind"</span>: <span class="st">"turbine supplier"</span>, <span class="st">"PV"</span>: <span class="st">"PV EPC"</span>,</span>
<span id="cb27-6"><a href="#cb27-6" aria-hidden="true" tabindex="-1"></a>                       <span class="st">"BESS"</span>: <span class="st">"BESS supplier"</span>, <span class="st">"collector"</span>: <span class="st">"BOP electrical"</span>,</span>
<span id="cb27-7"><a href="#cb27-7" aria-hidden="true" tabindex="-1"></a>                       <span class="st">"substation"</span>: <span class="st">"BOP electrical"</span>, <span class="st">"grid"</span>: <span class="st">"operator"</span>,</span>
<span id="cb27-8"><a href="#cb27-8" aria-hidden="true" tabindex="-1"></a>                       <span class="st">"control"</span>: <span class="st">"integrator"</span>, <span class="st">"water"</span>: <span class="st">"civil"</span>,</span>
<span id="cb27-9"><a href="#cb27-9" aria-hidden="true" tabindex="-1"></a>                       <span class="st">"civil"</span>: <span class="st">"civil"</span>},</span>
<span id="cb27-10"><a href="#cb27-10" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>system pairs whose interface crosses a contract boundary:
  packaging        lots  crossing pairs  of 18
  single EPC          3              5
  multi-contract      7             16
  multi-contract crossings:
    BESS-civil, BESS-collector, BESS-control, BESS-water
    PV-civil, PV-collector, PV-control, PV-water
    collector-civil, grid-control, substation-civil, substation-control
    substation-grid, wind-civil, wind-collector, wind-control
  each crossing is an interface the owner must manage; the
  single EPC contract keeps most of them inside one firm and
  is priced for that risk</code></pre>
<div id="exm-ch18-lots" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.21 (پنج یا شانزده)</strong></span> <strong>پرسش.</strong> شمارِ جفت‌های رابطی را که از مرزِ قرارداد می‌گذرند در دو بسته‌بندی بنویسید و بگویید بهای هر کدام چیست.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: پیمانکارِ یکپارچه با سه بسته (توربین، پیمانکار، اپراتور) پنج جفت؛ چندقراردادی با هفت بسته شانزده جفت از هجده.</p>
<p><strong>تفسیر.</strong> چندقراردادی معمولاً قیمتِ کمتری می‌گیرد، چون هر پیمانکار فقط کارِ خود را می‌پذیرد؛ اما شانزده رابط را مالک باید با سند، جلسه و آزمون ببندد و هر گرهٔ بسته‌نشده ادعا می‌شود. پیمانکارِ یکپارچه همین ریسک را در قیمتش می‌گذارد. انتخاب به توانِ مدیریتیِ مالک و وام‌دهنده بسته است (فصلِ ۳۹). <strong>وارسی:</strong> در بسته‌بندیِ یکپارچه فقط رابط‌های باد (سه) و شبکه (دو) از مرز می‌گذرند: <span class="math inline">\(3 + 2 = 5\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا رابطِ میانِ دو بسته کارِ مالک است؟</li>
<li>بهای قیمتِ کمترِ چندقراردادی چیست؟</li>
<li>یک بسته‌بندیِ سوم پیشنهاد دهید و جفت‌های مرزی‌اش را بشمارید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-icd" class="level3" data-number="18.4.6">
<h3 data-number="18.4.6" class="anchored" data-anchor-id="sec-ch18-c-icd"><span class="header-section-number">18.4.6</span> سندِ کنترلِ رابط</h3>
<p><strong>ایده.</strong> <strong>سندِ کنترلِ رابط</strong> (به انگلیسی <span class="ltr" dir="ltr">interface control document</span>، <span class="ltr" dir="ltr">ICD</span>) برای هر رابط می‌گوید دو سو دربارهٔ <strong>چه</strong> توافق کرده‌اند، <strong>با چه تلرانسی</strong>، <strong>چگونه</strong> اثبات می‌شود و <strong>چه کسی</strong> تغییرش را تأیید می‌کند. این سند فاصلهٔ میانِ دو قرارداد را پر می‌کند: هر سازنده به قراردادِ خودش پایبند است، و سند تضمین می‌کند که دو قرارداد دربارهٔ یک مرز یک چیز می‌گویند. مدیریتِ رابط بخشی از فرایندهای چرخهٔ عمرِ سامانه در <span class="ltr" dir="ltr">ISO/IEC/IEEE 15288:2023</span> است.</p>
<div id="tbl-ch18-icd" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-icd-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.7: بخش‌های سندِ کنترلِ رابط با نمونه‌ای برای رابطِ ارتباطیِ باتری
</figcaption>
<div aria-describedby="tbl-ch18-icd-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>بخشِ سند</th>
<th>محتوا</th>
<th>نمونه برای <span class="ltr" dir="ltr">IF-007</span></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>شناسه و مالک</td>
<td>شناسه، دو سو، مالک، بازنگری</td>
<td><span class="ltr" dir="ltr">IF-007</span>، کنترل‌گرِ باتری و نیروگاه، یکپارچه‌ساز</td>
</tr>
<tr class="even">
<td>کارکرد و مرز</td>
<td>چه چیزی از مرز می‌گذرد، نقشهٔ مرز</td>
<td>فرمانِ توان و وضعیت، از پایانهٔ شبکه</td>
</tr>
<tr class="odd">
<td>پارامترها</td>
<td>مقدار و تلرانسِ هر سو</td>
<td>پروتکل، فهرستِ نقطه‌ها، نرخِ به‌روزرسانی، هم‌زمانیِ ساعت</td>
</tr>
<tr class="even">
<td>رده‌های محیطی</td>
<td>دما، رطوبت، گرد، ارتفاع</td>
<td>اتاقِ کنترل یا کانتینر</td>
</tr>
<tr class="odd">
<td>راستی‌آزمایی</td>
<td>روشِ اثباتِ هر پارامتر</td>
<td>آزمونِ کارخانه با شبیه‌ساز، آزمونِ محل</td>
</tr>
<tr class="even">
<td>مرزِ راه‌اندازی</td>
<td>چه کسی چه چیزی را کی می‌آزماید</td>
<td>یکپارچه‌ساز پس از آزمونِ باتری</td>
</tr>
<tr class="odd">
<td>کنترلِ تغییر</td>
<td>چه کسی تغییر را تأیید می‌کند</td>
<td>هیئتِ تغییرِ پروژه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت بخشِ سندِ کنترلِ رابط را بنویسید.</li>
<li>چرا دو قراردادِ درست ممکن است یک رابطِ ناسازگار بسازند؟</li>
<li>برای <span class="ltr" dir="ltr">IF-006</span> بخشِ «پارامترها» را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-compat" class="level3" data-number="18.4.7">
<h3 data-number="18.4.7" class="anchored" data-anchor-id="sec-ch18-c-compat"><span class="header-section-number">18.4.7</span> سازگاریِ پایانه‌ها و تلرانس‌ها</h3>
<p><strong>ایده.</strong> بیشترِ ناسازگاری‌های اجرا کوچک و ارزان‌اند تا وقتی که تجهیز برسد. چند گونهٔ رایج:</p>
<ol type="1">
<li><strong>اتصال‌دهنده‌ها:</strong> اتصال‌دهندهٔ مستقیمِ دو سازندهٔ مختلف حتی اگر شبیه باشند ممکن است جفت نشوند یا گرم کنند؛ قاعده: یک گونه و یک سازنده در دو سو، یا تأییدِ کتبیِ سازگاری از سازنده.</li>
<li><strong>پایانه‌ها:</strong> اندازهٔ کابل با اندازهٔ پایانه، جنسِ هادی (مس یا آلومینیوم) با کفشک، و گشتاورِ سفت کردن؛ ناسازگاری داغی و خرابی می‌سازد (فصلِ ۲۴).</li>
<li><strong>تلرانس‌ها:</strong> هر سو تلرانسِ خود را دارد و <strong>جمعشان</strong> باید در مرز جا شود؛ مثلاً الگوی پیچِ فلنج و صفحهٔ فونداسیون، یا ولتاژِ نامیِ دو سوی ترانسفورماتور.</li>
<li><strong>واحدها و قراردادها:</strong> گرمای «دفع‌شده» در برابرِ «تولیدشده»، توانِ «خالص» در برابرِ «ناخالص»، ساعتِ «محلی» در برابرِ «جهانی»؛ یک کلمه در دو سند دو معنا دارد.</li>
</ol>
<p>هر کدام در دفترِ رابط یک پارامتر با مقدارِ دو سو و تلرانس می‌شود، و وارسیِ خودکار (<a href="#exm-ch18-mismatch" class="quarto-xref">مثال&nbsp;<span>18.23</span></a>) آن‌هایی را که نمی‌خوانند پیدا می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار گونهٔ رایجِ ناسازگاری را با نمونه بنویسید.</li>
<li>چرا اتصال‌دهنده‌های شبیه کافی نیستند؟</li>
<li>جمعِ تلرانس‌ها را با یک مثال توضیح دهید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-env" class="level3" data-number="18.4.8">
<h3 data-number="18.4.8" class="anchored" data-anchor-id="sec-ch18-c-env"><span class="header-section-number">18.4.8</span> رده‌های محیطی در برابرِ ساختگاه</h3>
<p><strong>ایده.</strong> ردهٔ هر تجهیز روی یک <strong>مبنای محیطی</strong> داده می‌شود: دمای هوا، ارتفاع، گرد و آب، خوردگی، بار برف و باد. اگر ساختگاه بیرون از این مبنا باشد، رده باید <strong>کاهش</strong> یابد یا تجهیز عوض شود. سه چیز کمتر دیده می‌شود: دمای <strong>درونِ</strong> اتاق یا کانتینر (نه فقط هوای بیرون)، <strong>ارتفاع</strong> (هوای رقیق‌تر خنک‌کاری و عایق را ضعیف‌تر می‌کند) و <strong>ردهٔ خوردگی</strong> (فصلِ ۱۱، <span class="ltr" dir="ltr">ISO 12944-2:2017</span>). مبنای آموزشیِ زیر (<span class="ltr" dir="ltr">A-289</span>) فقط برای نشان دادنِ روش است؛ عددِ واقعی از سازنده می‌آید.</p>
<pre class="text"><code>environmental ratings against the site (teaching, A-289):
  air temperature -8.6 to 40.7 C; hours above 40 C: 4
  inverter full power to 40 C, -2 %/K above (teaching basis)
  energy lost to derating: 0.0 MWh/yr outdoors; 256.6 MWh/yr
    if the inverter room runs 10 K warmer (990 hours above 40 C)
  site elevation 1200 m against a 1000 m rating basis:
    insulation and cooling ratings need the maker's altitude
    correction; the enclosure needs ventilation that still
    cools in thinner air
  also to state: dust and water ingress (IP code), corrosion
  category, snow and wind loads, UV, and the temperature
  inside the room or container, not only outside</code></pre>
<div id="exm-ch18-environment" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.22 (صفر بیرون، دویست و پنجاه و هفت درون)</strong></span> <strong>پرسش.</strong> با مبنای آموزشی، انرژیِ ازدست‌رفته به سببِ کاهشِ ردهٔ اینورتر را در هوای بیرون و در اتاقی <span class="ltr" dir="ltr">10 K</span> گرم‌تر بنویسید و بگویید ارتفاعِ <span class="ltr" dir="ltr">1,200 m</span> چه چیزی را لازم می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بیرون فقط ۴ ساعت بالای <span class="ltr" dir="ltr">40 °C</span> و انرژیِ ازدست‌رفته صفر؛ در اتاقِ گرم‌تر <span class="ltr" dir="ltr">990</span> ساعت و <span class="ltr" dir="ltr">256.6 MWh</span> در سال. ارتفاع بالای مبنای <span class="ltr" dir="ltr">1,000 m</span> است: اصلاحِ عایق و خنک‌کاری از دادهٔ سازنده.</p>
<p><strong>تفسیر.</strong> رابطِ <strong>حرارتی</strong> میانِ اینورتر و اتاقش (تهویه، آفتاب‌گیر، فاصله) همان‌قدر مهم است که ردهٔ خودِ اینورتر؛ اگر سندِ رابط «دمای هوای ورودی» را تعریف نکند، هر سو مبنای خود را فرض می‌کند. <span class="ltr" dir="ltr">256.6 MWh</span> کوچک است (<span class="ltr" dir="ltr">0.24 %</span> خورشیدی) ولی همان گرما عمرِ اجزا را هم کم می‌کند (فصلِ ۹). <strong>وارسی:</strong> در <span class="ltr" dir="ltr">45 °C</span> رده <span class="math inline">\(1 - 0.02 \times 5 = 0.90\)</span> است (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش بخشِ مبنای محیطی را نام ببرید.</li>
<li>چرا دمای درونِ اتاق از دمای هوا مهم‌تر است؟</li>
<li>ارتفاع کدام دو کارکرد را ضعیف می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-commissioning" class="level3" data-number="18.4.9">
<h3 data-number="18.4.9" class="anchored" data-anchor-id="sec-ch18-c-commissioning"><span class="header-section-number">18.4.9</span> مرزِ راه‌اندازی</h3>
<p><strong>ایده.</strong> هر رابط یک <strong>مرزِ آزمون</strong> دارد: چه کسی، کی و با چه شاهدی آن را اثبات می‌کند. ترتیبِ کلی: آزمونِ کارخانهٔ هر تجهیز، تکمیلِ مکانیکی، آزمون‌های بی‌برقِ رابط‌ها (پیوستگی، عایق، نقطه‌به‌نقطهٔ سیگنال‌ها)، سپس <strong>برق‌دار کردن</strong> با اجازهٔ اپراتور و طبقِ روش‌های ایمنِ پروژه، و در پایان آزمون‌های یکپارچه و تحویل (فصل‌های ۴۹ و ۵۰).</p>
<div id="tbl-ch18-commissioning" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-commissioning-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.8: مرزِ آزمونِ چند رابط (آموزشی؛ روش‌های برق‌دار در این کتاب نیستند)
</figcaption>
<div aria-describedby="tbl-ch18-commissioning-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 18%">
</colgroup>
<thead>
<tr class="header">
<th>رابط</th>
<th>آزمونِ پیش از برق‌دار کردن</th>
<th>آزمونِ یکپارچه</th>
<th>مالکِ شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>اینورتر و ترانسفورماتورِ بلوک</td>
<td>ولتاژِ نامی، گروهِ برداری، عایق</td>
<td>بارگیریِ بلوک</td>
<td>پیمانکارِ برق</td>
</tr>
<tr class="even">
<td>کنترل‌گرِ باتری و نیروگاه</td>
<td>فهرستِ نقطه‌ها با شبیه‌ساز</td>
<td>پیرویِ فرمانِ توان</td>
<td>یکپارچه‌ساز</td>
</tr>
<tr class="odd">
<td>بیِ صادرات و بیِ شبکه</td>
<td>تنظیم‌های حفاظت، تزریقِ ثانویه</td>
<td>قطع و وصلِ هماهنگ</td>
<td>اپراتور و پیمانکار</td>
</tr>
<tr class="even">
<td>مخزن و کامیون</td>
<td>نرخِ پر کردن، شیرها</td>
<td>یک چرخهٔ شست‌وشو</td>
<td>بهره‌بردار</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>برق‌دار کردن، آزمون‌های برق‌دار و کار نزدیکِ تجهیزاتِ برق‌دار فقط با روش‌های ایمنِ پروژه، مجوزِ کار و افرادِ واجدِ شرایط انجام می‌شود؛ این کتاب این روش‌ها را نمی‌دهد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ترتیبِ کلیِ آزمون‌ها از کارخانه تا تحویل را بنویسید.</li>
<li>چرا هر رابط یک مالکِ شاهد می‌خواهد؟</li>
<li>آزمونِ پیش از برق‌دار کردن برای رابطِ ارتباطی چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-mismatch" class="level3" data-number="18.4.10">
<h3 data-number="18.4.10" class="anchored" data-anchor-id="sec-ch18-c-mismatch"><span class="header-section-number">18.4.10</span> مثالِ کارشده: حلِ ناسازگاری پیش از خرید</h3>
<p><strong>ایده.</strong> پیش از سفارشِ خرید، دفترِ رابط‌ها با برگه‌های دادهٔ پیشنهادی پر می‌شود و برنامه هر پارامتری را که دو سویش نمی‌خوانند جدا می‌کند. دفترِ آموزشی چهار ناسازگاریِ <strong>کاشته</strong> دارد: ولتاژ، اتصال‌دهنده، گرما و پروتکل.</p>
<pre class="text"><code>mismatch check before procurement: 4 of 10 interfaces
  IF-001 electrical PV inverter / block transformer: LV voltage kV:
      0.6 against 0.69 (tol 2 %)
  IF-005 electrical combiner box / string cable: DC connector:
      type MC-B not in ['type MC-A']
  IF-006 thermal    battery container / HVAC unit: heat to reject kW:
      120.0 against 100.0 (tol 5 %)
  IF-007 comms      BESS controller / plant controller: protocol:
      Modbus TCP not in ['IEC 60870-5-104', 'IEC 61850']
  fixes (to agree in the interface-control document):
  IF-001 order the block transformer with a 0.60 kV winding (D-012)
  IF-005 one connector type on both sides, from one maker
  IF-006 HVAC sized on the container's rejected heat plus margin
  IF-007 a protocol gateway, or require IEC 61850 in the BESS order
  each is cheap on paper and costly after delivery</code></pre>
<div id="exm-ch18-mismatch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.23 (چهار ناسازگاری روی کاغذ)</strong></span> <strong>پرسش.</strong> ناسازگاری‌های دفتر را پیدا کنید، برای هر کدام راهِ حل بنویسید و بگویید چرا حلِ آن‌ها پیش از خرید ارزان‌تر است.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا:</p>
<ol type="1">
<li><strong>ولتاژ (<span class="ltr" dir="ltr">IF-001</span>):</strong> اینورتر <span class="ltr" dir="ltr">0.60 kV</span>، ترانسفورماتورِ پیشنهادی <span class="ltr" dir="ltr">0.69 kV</span>، بیش از تلرانسِ <span class="ltr" dir="ltr">2 %</span>؛ ترانسفورماتور با سیم‌پیچیِ <span class="ltr" dir="ltr">0.60 kV</span> سفارش داده شود (<span class="ltr" dir="ltr">D-012</span>).</li>
<li><strong>اتصال‌دهنده (<span class="ltr" dir="ltr">IF-005</span>):</strong> جعبهٔ ترکیب گونهٔ <span class="ltr" dir="ltr">B</span>، کابلِ رشته گونهٔ <span class="ltr" dir="ltr">A</span>؛ یک گونه از یک سازنده در دو سو.</li>
<li><strong>گرما (<span class="ltr" dir="ltr">IF-006</span>):</strong> کانتینر <span class="ltr" dir="ltr">120 kW</span> گرما دفع می‌کند و تهویهٔ مطبوع <span class="ltr" dir="ltr">100 kW</span> دارد؛ تهویه بر پایهٔ گرمای دفع‌شدهٔ کانتینر به‌اضافهٔ حاشیه.</li>
<li><strong>پروتکل (<span class="ltr" dir="ltr">IF-007</span>):</strong> کنترل‌گرِ باتری فقط <span class="ltr" dir="ltr">Modbus TCP</span>، کنترل‌گرِ نیروگاه <span class="ltr" dir="ltr">IEC 61850</span> یا <span class="ltr" dir="ltr">IEC 60870-5-104</span>؛ دروازهٔ پروتکل، یا شرطِ <span class="ltr" dir="ltr">IEC 61850</span> در سفارشِ باتری.</li>
</ol>
<p><strong>تفسیر.</strong> هر چهار روی کاغذ با یک خط در سفارش حل می‌شوند؛ پس از تحویل یکی ترانسفورماتورِ تازه، یکی هزاران اتصال‌دهنده، یکی کانتینرِ داغ با فرسایشِ تند (فصلِ ۱۹) و یکی ماه‌ها برنامه‌نویسی و آزمونِ دوباره است. نوعِ دوم و سوم دقیقاً آن‌هایی‌اند که «هر سو درست است» و فقط مرز اشتباه است. <strong>وارسی:</strong> <span class="math inline">\(|0.60 - 0.69| / 0.69 = 13\ \%\)</span>، بیش از <span class="ltr" dir="ltr">2 %</span>؛ <span class="math inline">\(|120 - 100| / 100 = 20\ \%\)</span>، بیش از <span class="ltr" dir="ltr">5 %</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار ناسازگاریِ کاشته را با راهِ حلِ هر کدام بنویسید.</li>
<li>چرا ناسازگاریِ گرما «هر سو درست» است؟</li>
<li>برای ناسازگاریِ پروتکل دو راه‌حل با بهای هر کدام بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-network" class="level3" data-number="18.4.11">
<h3 data-number="18.4.11" class="anchored" data-anchor-id="sec-ch18-c-network"><span class="header-section-number">18.4.11</span> شبکهٔ داده و ارتباطاتِ نیروگاه</h3>
<p><strong>ایده.</strong> رابطِ «کنترل و ارتباطات» در ماتریس از همه پرشمارتر است (<a href="#exm-ch18-n2" class="quarto-xref">مثال&nbsp;<span>18.19</span></a>). اندازهٔ شبکهٔ داده از درختِ محصول می‌آید: هر تجهیز چند <strong>نقطهٔ داده</strong> دارد (اندازه، وضعیت، هشدار) که با نرخی نمونه‌برداری می‌شوند. معماری در این تراز سه تصمیم دارد: <strong>توپولوژی</strong> (حلقهٔ فیبر در کنارِ کابل‌های جمع‌آوری تا قطعِ یک فیبر شبکه را نشکند)، <strong>منطقه‌بندی</strong> (کنترل، پایش، دسترسیِ از راه دور، هر کدام جدا و هر گذر از یک دروازهٔ کنترل‌شده) و <strong>پیوند با اپراتور</strong> (کنترلِ از راه دور با پروتکلی که اپراتور می‌خواهد، <a href="#exm-ch18-mismatch" class="quarto-xref">مثال&nbsp;<span>18.23</span></a>). این‌ها اصولِ دفاعی‌اند؛ جزئیات در فصل‌های ۳۴ تا ۳۶.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb31"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb31-1"><a href="#cb31-1" aria-hidden="true" tabindex="-1"></a>POINTS <span class="op">=</span> {   <span class="co"># device: (count, points each, seconds between samples)</span></span>
<span id="cb31-2"><a href="#cb31-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"wind turbine"</span>: (<span class="dv">12</span>, <span class="dv">400</span>, <span class="dv">1</span>), <span class="st">"PV inverter"</span>: (<span class="dv">10</span>, <span class="dv">200</span>, <span class="dv">1</span>),</span>
<span id="cb31-3"><a href="#cb31-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"combiner box"</span>: (<span class="dv">210</span>, <span class="dv">25</span>, <span class="dv">10</span>), <span class="st">"battery container"</span>: (<span class="dv">8</span>, <span class="dv">400</span>, <span class="dv">1</span>),</span>
<span id="cb31-4"><a href="#cb31-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"BESS inverter"</span>: (<span class="dv">4</span>, <span class="dv">150</span>, <span class="dv">1</span>), <span class="st">"33 kV feeder bay"</span>: (<span class="dv">14</span>, <span class="dv">60</span>, <span class="dv">1</span>),</span>
<span id="cb31-5"><a href="#cb31-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"132 kV bay and meters"</span>: (<span class="dv">2</span>, <span class="dv">150</span>, <span class="dv">1</span>), <span class="st">"weather station"</span>: (<span class="dv">3</span>, <span class="dv">30</span>, <span class="dv">1</span>),</span>
<span id="cb31-6"><a href="#cb31-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"water and auxiliaries"</span>: (<span class="dv">1</span>, <span class="dv">80</span>, <span class="dv">10</span>),</span>
<span id="cb31-7"><a href="#cb31-7" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>plant data points and the data they make (teaching, A-286):
  device                   count  points   every s   samples/day
  wind turbine                12   4,800        1     414,720,000
  PV inverter                 10   2,000        1     172,800,000
  combiner box               210   5,250       10      45,360,000
  battery container            8   3,200        1     276,480,000
  BESS inverter                4     600        1      51,840,000
  33 kV feeder bay            14     840        1      72,576,000
  132 kV bay and meters        2     300        1      25,920,000
  weather station              3      90        1       7,776,000
  water and auxiliaries        1      80       10         691,200
  total                           17,160             1,068,163,200
  stored raw (16 bytes a sample): 17 GB a day, 6.2 TB a year
  historians store changes only and compress, often ten
  times or more; the network carries the 1 s stream: ring
  topology along the collector trenches, separate zones for
  control, monitoring and remote access (chapters 34-36)</code></pre>
<div id="fig-ch18-network" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-network-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-network.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-network-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.11: شبکهٔ دادهٔ نیروگاه در ترازِ معماری: حلقهٔ فیبر، منطقهٔ کنترل، دروازه‌های کنترل‌شده، منطقهٔ پایش، و پیوندهای جدا به بهره‌برداریِ از راه دور و اپراتورِ شبکه (آموزشی)
</figcaption>
</figure>
</div>
<div id="exm-ch18-network" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.24 (هفده هزار نقطه، هفده گیگابایت)</strong></span> <strong>پرسش.</strong> شمارِ نقطه‌ها، نمونه‌های روزانه و دادهٔ خامِ روزانه و سالانه را بنویسید و بگویید کدام دستگاه‌ها بیشترین داده را می‌سازند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch18-network" class="quarto-xref">شکل&nbsp;<span>18.11</span></a>: <span class="ltr" dir="ltr">17,160</span> نقطه، بیش از یک میلیارد نمونه در روز، <span class="ltr" dir="ltr">17 GB</span> خام در روز و <span class="ltr" dir="ltr">6.2 TB</span> در سال؛ توربین‌ها (<span class="ltr" dir="ltr">4,800</span> نقطه در هر ثانیه) و باتری (<span class="ltr" dir="ltr">3,200</span>) بیشترین‌اند؛ جعبه‌های ترکیب با شمارِ زیاد اما نمونهٔ ده‌ثانیه‌ای کمتر.</p>
<p><strong>تفسیر.</strong> دادهٔ خام به‌تنهایی معماری را تعیین نمی‌کند (تاریخ‌نگار فقط تغییرها را نگه می‌دارد و فشرده می‌کند)؛ اما <strong>جریانِ یک‌ثانیه‌ای</strong> باید از حلقه بگذرد و کنترل‌گرِ نیروگاه باید در همان زمان فرمان بدهد (فصلِ ۲۰). نرخِ هر نقطه یک <strong>الزامِ رابط</strong> است: اگر سندِ رابط آن را نگوید، سازنده نرخِ خود را می‌دهد و آزمونِ کارکردِ شبکه ناممکن می‌شود. <strong>وارسی:</strong> <span class="math inline">\(12 \times 400 \times 86{,}400 = 414{,}720{,}000\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه تصمیمِ معماری در شبکهٔ داده را بنویسید.</li>
<li>چرا حلقهٔ فیبر در کنارِ کابل‌های جمع‌آوری کشیده می‌شود؟</li>
<li>چرا نرخِ نمونه‌برداری یک الزامِ رابط است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-spares" class="level3" data-number="18.4.12">
<h3 data-number="18.4.12" class="anchored" data-anchor-id="sec-ch18-c-spares"><span class="header-section-number">18.4.12</span> یدک‌ها از درختِ محصول</h3>
<p><strong>ایده.</strong> درختِ محصول شمارِ هر واحدِ تعویض‌پذیر را می‌دهد؛ با نرخِ خرابیِ هر واحد و <strong>زمانِ تحویلِ</strong> سازنده، تقاضای یدک در زمانِ تحویل یک متغیرِ پواسون است با میانگینِ</p>
<p><span id="eq-ch18-spares"><span class="math display">\[
m = n\,\lambda\,\frac{t_\text{L}}{52}
\tag{18.4}\]</span></span></p>
<p>که <span class="math inline">\(n\)</span> شمارِ نصب‌شده، <span class="math inline">\(\lambda\)</span> خرابی برای هر واحد در سال و <span class="math inline">\(t_\text{L}\)</span> زمانِ تحویل به هفته است. کوچک‌ترین موجودی که با احتمالِ <span class="ltr" dir="ltr">95 %</span> تقاضا را بپوشاند، چندکِ <span class="ltr" dir="ltr">0.95</span> این توزیع است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb33"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb33-1"><a href="#cb33-1" aria-hidden="true" tabindex="-1"></a>SPARES <span class="op">=</span> {  <span class="co"># item: (installed, failures per unit-year, lead time weeks)</span></span>
<span id="cb33-2"><a href="#cb33-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"PV module"</span>: (<span class="dv">109_200</span>, <span class="fl">0.0005</span>, <span class="dv">12</span>),</span>
<span id="cb33-3"><a href="#cb33-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"string fuse"</span>: (<span class="dv">8_400</span>, <span class="fl">0.002</span>, <span class="dv">4</span>),</span>
<span id="cb33-4"><a href="#cb33-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"inverter power stage"</span>: (<span class="dv">40</span>, <span class="fl">0.125</span>, <span class="dv">8</span>),</span>
<span id="cb33-5"><a href="#cb33-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"turbine blade"</span>: (<span class="dv">36</span>, <span class="fl">0.003</span>, <span class="dv">26</span>),</span>
<span id="cb33-6"><a href="#cb33-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"gearbox"</span>: (<span class="dv">12</span>, <span class="fl">0.02</span>, <span class="dv">26</span>),</span>
<span id="cb33-7"><a href="#cb33-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"main transformer"</span>: (<span class="dv">2</span>, <span class="fl">0.01</span>, <span class="dv">52</span>),</span>
<span id="cb33-8"><a href="#cb33-8" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb33-9"><a href="#cb33-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb33-10"><a href="#cb33-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb33-11"><a href="#cb33-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> spares_needed(n, lam, weeks, level<span class="op">=</span><span class="fl">0.95</span>):</span>
<span id="cb33-12"><a href="#cb33-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Smallest stock that covers Poisson demand over the lead time</span></span>
<span id="cb33-13"><a href="#cb33-13" aria-hidden="true" tabindex="-1"></a><span class="co">    with the given probability."""</span></span>
<span id="cb33-14"><a href="#cb33-14" aria-hidden="true" tabindex="-1"></a>    mean <span class="op">=</span> n <span class="op">*</span> lam <span class="op">*</span> weeks <span class="op">/</span> <span class="fl">52.0</span></span>
<span id="cb33-15"><a href="#cb33-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> mean, <span class="bu">int</span>(poisson.ppf(level, mean))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>spares from the breakdown, 95 % cover over the lead time
  (failure rates A-288):
  item                   installed  failures/yr  lead wk  mean  stock
  PV module                109,200       54.60       12  12.60    19
  string fuse                8,400       16.80        4   1.29     3
  inverter power stage          40        5.00        8   0.77     2
  turbine blade                 36        0.11       26   0.05     1
  gearbox                       12        0.24       26   0.12     1
  main transformer               2        0.02       52   0.02     0
  cheap many-unit items get a stock from demand; rare costly
  items get zero or one, or a shared spare among plants; the
  main transformer's answer (0) is why section B weighed
  the second unit for the tail, not the mean</code></pre>
<div id="exm-ch18-spares" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.25 (نوزده ماژول، صفر ترانسفورماتور)</strong></span> <strong>پرسش.</strong> موجودیِ یدکِ هر واحد را با پوششِ <span class="ltr" dir="ltr">95 %</span> بنویسید و بگویید پاسخِ «صفر» برای ترانسفورماتور یعنی چه.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: ماژول <span class="ltr" dir="ltr">19</span> (میانگینِ <span class="ltr" dir="ltr">12.6</span>)، فیوز <span class="ltr" dir="ltr">3</span>، طبقهٔ توانِ اینورتر <span class="ltr" dir="ltr">2</span>، پره <span class="ltr" dir="ltr">1</span>، گیربکس <span class="ltr" dir="ltr">1</span>، ترانسفورماتورِ اصلی <span class="ltr" dir="ltr">0</span>.</p>
<p><strong>تفسیر.</strong> برای واحدهای ارزانِ پرشمار، موجودی از تقاضا می‌آید؛ برای واحدهای گرانِ کم‌شمار، پاسخِ پواسون «صفر یا یک» است و تصمیم با <strong>پیامدِ</strong> کمبود گرفته می‌شود، نه با احتمال: ترانسفورماتور با <span class="ltr" dir="ltr">0.02</span> خرابیِ مورد انتظار در زمانِ تحویل «یدک نمی‌خواهد»، اما اگر خراب شود نیمی از نیروگاه شش ماه می‌خوابد؛ پس ترانسفورماتورِ دوم یا یدکِ مشترک (<a href="#exm-ch18-redundancy" class="quarto-xref">مثال&nbsp;<span>18.12</span></a>). معماری (مرکزی یا رشته‌ای، یک یا دو ترانسفورماتور) شمار و نوعِ یدک‌ها را تعیین می‌کند (فصل‌های ۵۱ و ۵۲). <strong>وارسی:</strong> <span class="math inline">\(109{,}200 \times 0.0005 \times 12/52 = 12.6\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch18-spares" class="quarto-xref">معادلهٔ&nbsp;<span>18.4</span></a> را با کلمه بخوانید.</li>
<li>چرا پاسخِ پواسون برای واحدهای گرانِ کم‌شمار کافی نیست؟</li>
<li>اگر زمانِ تحویلِ ماژول دو برابر شود، موجودی چه می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-turbine" class="level3" data-number="18.4.13">
<h3 data-number="18.4.13" class="anchored" data-anchor-id="sec-ch18-c-turbine"><span class="header-section-number">18.4.13</span> یک توربین تا زیرمجموعه‌ها</h3>
<p><strong>ایده.</strong> مثالِ کارشدهٔ تجزیه (<a href="#exm-ch18-breakdown" class="quarto-xref">مثال&nbsp;<span>18.18</span></a>) شاخهٔ خورشیدی را تا پایین برد. شاخهٔ باد را یک تراز ریزتر می‌کنیم: یک توربین با زیرمجموعه‌ها، واحدهای تعویض‌پذیر و رابط‌هایی که از مرزِ سازندهٔ توربین بیرون می‌روند (فصل‌های ۸ و ۱۱).</p>
<div id="tbl-ch18-turbine" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-turbine-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.9: تجزیهٔ یک توربین و رابط‌هایی که از مرزِ سازنده بیرون می‌روند (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch18-turbine-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 31%">
<col style="width: 31%">
<col style="width: 18%">
</colgroup>
<thead>
<tr class="header">
<th>زیرمجموعه</th>
<th>واحدهای تعویض‌پذیرِ نمونه</th>
<th>رابطِ بیرون از سازندهٔ توربین</th>
<th>مالکِ آن سو</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>روتور</td>
<td>پره ×۳، یاتاقانِ پره، محرکِ گام ×۳</td>
<td>جرثقیل و سکوی نصب</td>
<td>عمران، فصلِ ۴۵</td>
</tr>
<tr class="even">
<td>ناسل و پیش‌رانه</td>
<td>یاتاقانِ اصلی، گیربکس، ژنراتور</td>
<td>دسترسیِ جرثقیل برای تعویضِ بزرگ</td>
<td>بهره‌بردار، فصلِ ۵۲</td>
</tr>
<tr class="odd">
<td>مبدل و کنترل</td>
<td>ماژول‌های توان، کارت‌ها</td>
<td>پروتکل و فرمان به کنترل‌گرِ نیروگاه</td>
<td>یکپارچه‌ساز</td>
</tr>
<tr class="even">
<td>ترانسفورماتور و تابلوی متوسط</td>
<td>کلید، رله</td>
<td>کابلِ <span class="ltr" dir="ltr">33 kV</span>، حفاظتِ رشته</td>
<td>پیمانکارِ برق</td>
</tr>
<tr class="odd">
<td>برج</td>
<td>بخش‌های برج ×۴، آسانسور</td>
<td>فلنجِ پایه و قفسهٔ پیچ‌های مهاری</td>
<td>پیمانکارِ عمران</td>
</tr>
<tr class="even">
<td>فونداسیون</td>
<td>(ساختِ محل)</td>
<td>بار و تلرانسِ ترازِ فلنج از سازنده</td>
<td>طراحِ سازه، فصلِ ۲۹</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch18-turbine" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.26 (مرزِ سازنده در پایهٔ برج)</strong></span> <strong>پرسش.</strong> از <a href="#tbl-ch18-turbine" class="quarto-xref">جدول&nbsp;<span>18.9</span></a> رابط‌هایی را که مالکِ آن سو کسی جز سازندهٔ توربین است بشمارید و بگویید کدام رابط بیشترین خطرِ تأخیر را دارد.</p>
<p><strong>پاسخ.</strong> شش رابط با پنج مالکِ بیرونی (عمران دو بار). پرخطرترین: فلنجِ پایه و قفسهٔ پیچ‌ها، چون فونداسیون <strong>پیش از رسیدنِ توربین</strong> ریخته می‌شود و هر خطای تلرانس پس از بتن‌ریزی تقریباً بی‌درمان است.</p>
<p><strong>تفسیر.</strong> رابطِ فونداسیون با برج یک رابطِ «خرید و ساخت» است (<a href="#tbl-ch18-makebuy" class="quarto-xref">جدول&nbsp;<span>18.6</span></a>): سازنده بار و تلرانس را می‌دهد، پیمانکارِ عمران می‌سازد و هیچ‌کدام کلِ مسئولیت را ندارند؛ پس سندِ کنترلِ رابطِ آن باید پیش از طراحیِ فونداسیون امضا شود. <strong>وارسی:</strong> شمارِ ردیف‌های <a href="#tbl-ch18-turbine" class="quarto-xref">جدول&nbsp;<span>18.9</span></a> شش است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش زیرمجموعهٔ توربین را نام ببرید.</li>
<li>چرا رابطِ فونداسیون با برج پرخطر است؟</li>
<li>برای مبدلِ توربین یک رابطِ بیرونی و مالکش را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-c-lifecycle" class="level3" data-number="18.4.14">
<h3 data-number="18.4.14" class="anchored" data-anchor-id="sec-ch18-c-lifecycle"><span class="header-section-number">18.4.14</span> چرخهٔ عمرِ هر رابط</h3>
<p><strong>ایده.</strong> هر رابط از پنج مرحله می‌گذرد: <strong>شناسایی‌شده</strong> (می‌دانیم هست)، <strong>تعریف‌شده</strong> (پارامترها نوشته شده)، <strong>توافق‌شده</strong> (هر دو سو امضا کرده‌اند)، <strong>راستی‌آزموده</strong> (شاهدِ آزمون هست) و <strong>بسته</strong> (در سوابق تحویل شده). دو قاعده: هر رابط پیش از سفارشِ خرید «توافق‌شده» و پیش از تحویل «بسته» باشد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb35"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb35-1"><a href="#cb35-1" aria-hidden="true" tabindex="-1"></a>STAGES <span class="op">=</span> [<span class="st">"identified"</span>, <span class="st">"defined"</span>, <span class="st">"agreed"</span>, <span class="st">"verified"</span>, <span class="st">"closed"</span>]</span>
<span id="cb35-2"><a href="#cb35-2" aria-hidden="true" tabindex="-1"></a>GATES <span class="op">=</span> {   <span class="co"># interface: stage reached at each gate (teaching)</span></span>
<span id="cb35-3"><a href="#cb35-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"concept"</span>:     [<span class="dv">1</span>, <span class="dv">1</span>, <span class="dv">0</span>, <span class="dv">1</span>, <span class="dv">0</span>, <span class="dv">0</span>, <span class="dv">0</span>, <span class="dv">1</span>, <span class="dv">0</span>, <span class="dv">0</span>],</span>
<span id="cb35-4"><a href="#cb35-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"procurement"</span>: [<span class="dv">2</span>, <span class="dv">2</span>, <span class="dv">2</span>, <span class="dv">2</span>, <span class="dv">1</span>, <span class="dv">1</span>, <span class="dv">1</span>, <span class="dv">2</span>, <span class="dv">2</span>, <span class="dv">1</span>],</span>
<span id="cb35-5"><a href="#cb35-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"commission"</span>:  [<span class="dv">4</span>, <span class="dv">4</span>, <span class="dv">4</span>, <span class="dv">4</span>, <span class="dv">4</span>, <span class="dv">3</span>, <span class="dv">3</span>, <span class="dv">4</span>, <span class="dv">4</span>, <span class="dv">4</span>],</span>
<span id="cb35-6"><a href="#cb35-6" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>interface register by stage at three gates (IF-001..IF-010):
  gate           identified    defined     agreed   verified     closed
  concept                 6          4          0          0          0
  procurement             0          4          6          0          0
  commission              0          0          0          2          8
  rule: every interface 'agreed' before its purchase order and
  'closed' before hand-over; at commissioning still open: IF-006, IF-007
  (battery heat and protocol: the two planted mismatches that
  were fixed late, so they are verified last)</code></pre>
<div id="exm-ch18-lifecycle" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.27 (چهار رابطِ توافق‌نشده در خرید)</strong></span> <strong>پرسش.</strong> شمارِ رابط‌ها را در هر مرحله و دروازه بنویسید و رابط‌هایی را که قاعده را می‌شکنند نام ببرید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: در مفهوم ۶ شناسایی‌شده و ۴ تعریف‌شده؛ در خرید ۴ تعریف‌شده و ۶ توافق‌شده؛ در راه‌اندازی ۲ راستی‌آزموده و ۸ بسته. در خرید چهار رابط (<span class="ltr" dir="ltr">IF-005</span>، <span class="ltr" dir="ltr">IF-006</span>، <span class="ltr" dir="ltr">IF-007</span>، <span class="ltr" dir="ltr">IF-010</span>) توافق‌نشده‌اند و در راه‌اندازی <span class="ltr" dir="ltr">IF-006</span> و <span class="ltr" dir="ltr">IF-007</span> هنوز بسته نیستند.</p>
<p><strong>تفسیر.</strong> سه تا از چهار رابطِ توافق‌نشده همان ناسازگاری‌های کاشته‌اند (<a href="#exm-ch18-mismatch" class="quarto-xref">مثال&nbsp;<span>18.23</span></a>)؛ وارسیِ خودکار پیدایشان کرد ولی حلشان پس از سفارش رفت و تا راه‌اندازی بسته نشدند. شمارشِ مرحله‌ها در هر دروازه یک <strong>سنجهٔ پیشرفت</strong> است که مدیرِ پروژه هر ماه می‌بیند (فصلِ ۳۸). <strong>وارسی:</strong> در هر دروازه جمع ده است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج مرحلهٔ چرخهٔ عمرِ رابط را بنویسید.</li>
<li>دو قاعدهٔ دروازه‌ها را بنویسید.</li>
<li>چرا شمارشِ مرحله‌ها سنجهٔ پیشرفت است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch18-d" class="level2" data-number="18.5">
<h2 data-number="18.5" class="anchored" data-anchor-id="sec-ch18-d"><span class="header-section-number">18.5</span> ت. معماریِ خدماتِ آب</h2>
<p>آب در نیروگاهِ بادی-خورشیدی کم مصرف می‌شود اما <strong>کم‌بودنش</strong> گران است: پنل‌های کثیف، کارکنانِ بی آبِ آشامیدنی، باتریِ داغ، و آتشی که آبِ ذخیره‌اش برای شست‌وشو برداشته شده است. این بخش آب را مانندِ یک سامانهٔ دیگر با <strong>منبع، کیفیت، ذخیره، تصفیه، استفادهٔ دوباره، توزیع، اندازه‌گیری و اولویت</strong> معماری می‌کند. همهٔ حجم‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-286</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch18.lab_d</code></pre>
<section id="sec-ch18-d-demand" class="level3" data-number="18.5.1">
<h3 data-number="18.5.1" class="anchored" data-anchor-id="sec-ch18-d-demand"><span class="header-section-number">18.5.1</span> نیازهای ماهانه</h3>
<p><strong>ایده.</strong> سه مصرفِ <strong>مصرفی</strong> در بهره‌برداری: شست‌وشوی پنل‌ها با سیاستِ کامیون در آستانهٔ <span class="ltr" dir="ltr">4 %</span> (فصل‌های ۱۰ و ۱۵، یک لیتر برای هر ماژول)، آشامیدن و بهداشت برای <span class="ltr" dir="ltr">25</span> نفر با <span class="ltr" dir="ltr">120</span> لیتر در روز، و جبرانِ چیلرِ مدار بستهٔ باتری. آبِ ساخت جدا حساب می‌شود (<a href="#sec-ch18-d-construction" class="quarto-xref"><span>بخش 18.5.5</span></a>).</p>
<pre class="text"><code>monthly operating water demand (m3; cleaning = truck at 4 % loss):
  month  cleanings  cleaning  sanitation  battery  total
      1       0           0        93        15      108
      2       0           0        84        15       99
      3       0           0        93        15      108
      4       0           0        90        15      105
      5       2         218        93        15      326
      6       3         328        90        15      433
      7       2         218        93        15      326
      8       2         218        93        15      326
      9       3         328        90        15      433
     10       2         218        93        15      326
     11       0           0        90        15      105
     12       0           0        93        15      108
  year: 2,804 m3 (7.7 m3 a day on average); peak month 433 m3
  consumptive use; the fire reserve below is held, not consumed</code></pre>
<div id="fig-ch18-waterbal" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-waterbal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-waterbal.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-waterbal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.12: نیازِ ماهانهٔ آبِ بهره‌برداریِ نیروگاهِ P بر حسبِ مصرف (آموزشی، <span class="ltr" dir="ltr">A-286</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch18-water-demand" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.28 (دو هزار و هشتصد مترمکعب، بیشترش در تابستان)</strong></span> <strong>پرسش.</strong> نیازِ سالانه و ماهِ اوج را بنویسید، سهمِ هر مصرف را بگویید و نتیجه را با برآوردِ فصلِ ۱۴ مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch18-waterbal" class="quarto-xref">شکل&nbsp;<span>18.12</span></a>: <span class="ltr" dir="ltr">2,804 m³</span> در سال (<span class="ltr" dir="ltr">7.7 m³</span> در روز)، اوج <span class="ltr" dir="ltr">433 m³</span> در ژوئن و سپتامبر. شست‌وشو با چهارده بار <span class="ltr" dir="ltr">1,529 m³</span> (<span class="ltr" dir="ltr">55 %</span>)، بهداشت <span class="ltr" dir="ltr">1,095</span>، باتری <span class="ltr" dir="ltr">180</span>.</p>
<p><strong>تفسیر.</strong> شست‌وشو فقط در ماه‌های خشک است (باران در زمستان پاک می‌کند)، پس اوجِ نیاز با <strong>کم‌آب‌ترین</strong> ماه‌ها هم‌زمان است؛ همین معماری را می‌سازد. برآوردِ فصلِ ۱۴ (<span class="ltr" dir="ltr">843 m³</span> شست‌وشو) با شمارِ کمترِ شست‌وشو بود؛ سیاستِ آستانه‌ای فصلِ ۱۵ چهارده بار می‌دهد، پس مبنا عوض شد و این تغییر ثبت می‌شود. <strong>وارسی:</strong> <span class="math inline">\(14 \times 109.2 = 1{,}529\)</span> و <span class="math inline">\(25 \times 0.12 \times 365 = 1{,}095\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه مصرفِ مصرفیِ بهره‌برداری را نام ببرید.</li>
<li>چرا اوجِ نیاز با ماه‌های کم‌آب هم‌زمان است؟</li>
<li>چرا برآوردِ شست‌وشو از فصلِ ۱۴ تا این فصل عوض شد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-d-sources" class="level3" data-number="18.5.2">
<h3 data-number="18.5.2" class="anchored" data-anchor-id="sec-ch18-d-sources"><span class="header-section-number">18.5.2</span> منبع، کیفیت و تصفیه</h3>
<p><strong>ایده.</strong> هر منبع سه ویژگی دارد: <strong>مقدار</strong> در هر ماه، <strong>کیفیت</strong> و <strong>قطعیت</strong> (مجوز، خشکسالی، خرابیِ پمپ). کیفیت به مصرف بسته است: آبِ شست‌وشو در حدِ مجازِ سازندهٔ ماژول (املاحِ کم تا لکه نگذارد)، آبِ آشامیدنی با تصفیه و در مدارِ جدا، آبِ چیلر طبقِ سازندهٔ باتری. منبع‌های نیروگاهِ P: چشمهٔ ساختگاه با آبِ اضافهٔ فصلی (فصلِ ۱۴)، یک چاهِ مجاز (<span class="ltr" dir="ltr">U-053</span> باز) و آبِ تانکری.</p>
<pre class="text"><code>supplies against the demand, tank 2400 m3 with a held reserve of 900 m3:
  supply                         unmet m3/yr   lowest usable stock m3
  spring spare only (permit)            18              0
  licensed well 1,500 m3/month           0          1,500
  well at half in a drought              0          1,500
  the well covers even at half its permit (750 m3 a month against
  a peak month of 433 m3); the tank stays full
  the spring has no spare water in Jun-Sep (chapter 14), when
  cleaning needs most; a tank can bridge it only if the months
  before refill it, and only under a permit (U-053); the reserve
  stays untouched by design: a separate tank or a low suction</code></pre>
<div id="exm-ch18-water-supply" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.29 (چشمه در تابستان خشک است)</strong></span> <strong>پرسش.</strong> کمبودِ سالانه را با هر منبع بنویسید و بگویید چرا چشمه به‌تنهایی کافی نیست.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا (مخزنِ آزمایشیِ <span class="ltr" dir="ltr">2,400 m³</span> با <span class="ltr" dir="ltr">900</span> ذخیره): چشمه <span class="ltr" dir="ltr">18 m³</span> کمبود و مخزن تا صفر خالی می‌شود؛ چاهِ مجاز بی کمبود، مخزن همیشه پر؛ حتی نیمِ چاه در خشکسالی بی کمبود.</p>
<p><strong>تفسیر.</strong> چشمه در ژوئن تا سپتامبر آبِ اضافه ندارد، درست وقتی شست‌وشو اوج دارد؛ مخزن باید از ماه‌های پیش ذخیره کند، و <span class="ltr" dir="ltr">1,500 m³</span> قابلِ مصرف کمی کم است. چاه با حاشیه کافی است، اما مجوزش هنوز باز است (<span class="ltr" dir="ltr">U-053</span>). پس معماری <strong>دو منبع</strong> دارد: چاه اصلی، چشمه پشتیبان بیرون از تابستان. <strong>وارسی:</strong> <span class="math inline">\(1{,}500 \times 0.5 = 750 &gt; 433\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه ویژگیِ هر منبع را بنویسید.</li>
<li>کیفیتِ آبِ هر مصرف را چه کسی تعیین می‌کند؟</li>
<li>چرا معماری دو منبع دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-d-storage" class="level3" data-number="18.5.3">
<h3 data-number="18.5.3" class="anchored" data-anchor-id="sec-ch18-d-storage"><span class="header-section-number">18.5.3</span> ذخیره: مصرفی و نگه‌داشته</h3>
<p><strong>ایده.</strong> مخزن دو بخش دارد: <strong>قابلِ مصرف</strong> که بالا و پایین می‌رود، و <strong>ذخیرهٔ نگه‌داشته</strong> برای آتش و اضطرار که <strong>هرگز</strong> برای بهره‌برداری برداشته نمی‌شود (مخزنِ جدا یا مکشِ بهره‌برداری بالاتر از ترازِ ذخیره). حجمِ ذخیره را مقامِ آتش‌نشانی و ارزیابیِ خطر تعیین می‌کنند (فصلِ ۳۲)؛ <span class="ltr" dir="ltr">900 m³</span> این‌جا فقط <strong>جای‌نگه‌دار</strong> است. اندازهٔ بخشِ قابلِ مصرف از بدترین حالتِ منبع می‌آید: فقط چشمه.</p>
<pre class="text"><code>tank to carry the operating demand through Jun-Sep from the spring:
  demand in Jun-Sep 1,518 m3; smallest usable tank with
    no unmet demand 1,600 m3
  plus the held reserve 900 m3: total 2,500 m3
  or: robots for dry cleaning (chapter 10) cut the cleaning water
  to zero and leave sanitation and make-up only</code></pre>
<div id="exm-ch18-tank" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.30 (هزار و ششصد به‌اضافهٔ نهصد)</strong></span> <strong>پرسش.</strong> کوچک‌ترین بخشِ قابلِ مصرف را که با چشمه به‌تنهایی کمبود نمی‌دهد پیدا کنید و حجمِ کلِ مخزن را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: نیازِ ژوئن تا سپتامبر <span class="ltr" dir="ltr">1,518 m³</span>؛ کوچک‌ترین بخشِ قابلِ مصرف <span class="ltr" dir="ltr">1,600 m³</span> (با پله‌های صدتایی)؛ با ذخیره <span class="ltr" dir="ltr">2,500 m³</span>.</p>
<p><strong>تفسیر.</strong> مخزن <strong>پلِ</strong> فصلِ خشک است: اگر چاه مجوز نگیرد، با <span class="ltr" dir="ltr">2,500 m³</span> و چشمه هم بهره‌برداری ادامه می‌یابد. راهِ دیگر کم کردنِ نیاز است: ربات‌های شست‌وشوی خشک (فصلِ ۱۰) شست‌وشو را تقریباً به صفر می‌رسانند و مخزن کوچک می‌شود؛ پس انتخابِ روشِ شست‌وشو و معماریِ آب <strong>یک تصمیم</strong>اند. <strong>وارسی:</strong> <span class="math inline">\(433 + 326 + 326 + 433 = 1{,}518\)</span> (<span class="ltr" dir="ltr">E09</span>)، و <span class="ltr" dir="ltr">1,600</span> کوچک‌ترین مضربِ صد بالای آن.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو بخشِ مخزن را با کارِ هر کدام تعریف کنید.</li>
<li>چرا ذخیرهٔ آتش با مکشِ جدا یا بالاتر نگه داشته می‌شود؟</li>
<li>ربات‌های شست‌وشو چگونه معماریِ آب را عوض می‌کنند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-d-priority" class="level3" data-number="18.5.4">
<h3 data-number="18.5.4" class="anchored" data-anchor-id="sec-ch18-d-priority"><span class="header-section-number">18.5.4</span> توزیع، اندازه‌گیری، استفادهٔ دوباره و اولویت</h3>
<p><strong>ایده.</strong> معماریِ آب در یک نمودار: منبع‌ها، تصفیه، مخزن با دو بخش، مصرف‌ها با <strong>اولویت</strong> و <strong>کنتورها</strong>.</p>
<div id="fig-ch18-water" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-water.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.13: معماریِ خدماتِ آبِ نیروگاهِ P: منبع‌ها، تصفیه، مخزن با ذخیرهٔ نگه‌داشته، مصرف‌ها با اولویت و کنتورهای <span class="ltr" dir="ltr">W1</span> تا <span class="ltr" dir="ltr">W4</span>؛ آبِ ساخت جدا (آموزشی)
</figcaption>
</figure>
</div>
<ol type="1">
<li><strong>اولویت در کمبود:</strong> ذخیرهٔ نگه‌داشته دست‌نخورده؛ سپس آشامیدن و بهداشت؛ سپس جبرانِ چیلرِ باتری (بی آن باتری داغ و محدود می‌شود)؛ و در پایان شست‌وشو، که چند هفته عقب انداختنش فقط چند دهم درصد انرژی می‌برد (فصلِ ۱۵).</li>
<li><strong>اندازه‌گیری:</strong> کنتور روی چاه (<span class="ltr" dir="ltr">W1</span>، برای مجوز)، روی هر مصرف (<span class="ltr" dir="ltr">W2</span> تا <span class="ltr" dir="ltr">W4</span>)، و گزارشِ ماهانه؛ نشتی با مقایسهٔ کنتورها پیدا می‌شود.</li>
<li><strong>استفادهٔ دوباره:</strong> آبِ شست‌وشو معمولاً روی زمین می‌ماند و استفادهٔ دوباره‌اش به کیفیت بسته است؛ آبِ خاکستریِ ساختمان پس از تصفیه برای غبارنشانیِ جاده‌ها شاید.</li>
<li><strong>توزیع:</strong> کامیون برای شست‌وشو (پر کردن از مخزن، <span class="ltr" dir="ltr">IF-010</span>)، لوله برای ساختمان‌ها و باتری؛ شیرها و پمپ‌ها با یدک.</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ترتیبِ اولویت در کمبود را با دلیل بنویسید.</li>
<li>کنتورِ <span class="ltr" dir="ltr">W1</span> برای چه کسی مهم است؟</li>
<li>یک استفادهٔ دوبارهٔ ممکن و شرطش را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-d-construction" class="level3" data-number="18.5.5">
<h3 data-number="18.5.5" class="anchored" data-anchor-id="sec-ch18-d-construction"><span class="header-section-number">18.5.5</span> آبِ ساخت</h3>
<p><strong>ایده.</strong> ساخت آبِ خودش را دارد: بتن و به‌ویژه <strong>غبارنشانی</strong> روی جاده‌ها و سکوها (فصلِ ۱۴).</p>
<pre class="text"><code>construction water (chapter 14): 12,204 m3 over the build,
  of which dust suppression 10,800 m3; at 0.46 L/s on working days
  it exceeds the operating demand many times: a temporary source
  (trucked or a temporary well permit) and its own tank, not the
  operating tank; the architecture keeps the two apart</code></pre>
<div id="exm-ch18-construction" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.31 (چهل مترمکعب در روز)</strong></span> <strong>پرسش.</strong> نیازِ روزانهٔ غبارنشانی را با نیازِ بهره‌برداری مقایسه کنید و بگویید چرا مخزنِ ساخت جداست.</p>
<p><strong>پاسخ.</strong> غبارنشانی <span class="ltr" dir="ltr">10,800 m³</span> با <span class="ltr" dir="ltr">40 m³</span> در روزِ کاری، یعنی <span class="ltr" dir="ltr">270</span> روز و <span class="ltr" dir="ltr">0.46 L/s</span> (<span class="ltr" dir="ltr">P23</span>)؛ بهره‌برداری به‌طورِ میانگین <span class="ltr" dir="ltr">7.7 m³</span> در روز.</p>
<p><strong>تفسیر.</strong> نیازِ ساخت پنج برابرِ بهره‌برداری است، اما موقت. اگر مخزنِ بهره‌برداری برای ساخت به کار رود، ذخیرهٔ آتش در دورهٔ ساخت، که خطرِ آتش بیشتر است، در خطر می‌افتد. پس منبع (تانکر یا چاهِ موقت با مجوزِ موقت) و مخزنِ ساخت جدا، و برنامهٔ برچیدنشان در پایانِ ساخت. <strong>وارسی:</strong> <span class="math inline">\(40 / 7.7 = 5.2\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو مصرفِ آبِ ساخت را نام ببرید.</li>
<li>چرا آبِ ساخت نباید از مخزنِ بهره‌برداری برداشته شود؟</li>
<li>پایانِ ساخت چه کاری با منبعِ موقت دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-d-treatment" class="level3" data-number="18.5.6">
<h3 data-number="18.5.6" class="anchored" data-anchor-id="sec-ch18-d-treatment"><span class="header-section-number">18.5.6</span> تصفیه برای شست‌وشو</h3>
<p><strong>ایده.</strong> اگر آبِ چاه املاحِ زیادی داشته باشد، آبِ شست‌وشو باید <strong>تصفیه</strong> شود (مثلاً با اسمزِ معکوس) تا روی شیشه لکه نگذارد. تصفیه آبِ ورودیِ بیشتری از آبِ خروجی می‌خواهد و <strong>پساب</strong> می‌سازد؛ هر دو رابطِ تازه‌اند. بازیافتِ آموزشی <span class="ltr" dir="ltr">70 %</span> است.</p>
<pre class="text"><code>treating cleaning water by reverse osmosis (teaching, 70 %):
  cleaning water needed         1,529 m3/yr
  feed from the well            2,184 m3/yr
  brine to dispose of             655 m3/yr
  well abstraction with the other uses   3,459 m3/yr
    (against 2,804 m3/yr untreated)
  treatment adds an interface on each side: the permit covers
  the feed, not the product, and the brine needs a disposal
  route the environmental permit accepts (chapter 33)</code></pre>
<div id="exm-ch18-treatment" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.32 (مجوز برای ورودی، نه خروجی)</strong></span> <strong>پرسش.</strong> آبِ ورودی، پساب و برداشتِ کلِ چاه را با تصفیه حساب کنید و دو رابطِ تازه را نام ببرید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: برای <span class="ltr" dir="ltr">1,529 m³</span> آبِ شست‌وشو <span class="ltr" dir="ltr">2,184 m³</span> ورودی و <span class="ltr" dir="ltr">655 m³</span> پساب؛ برداشتِ کلِ چاه <span class="ltr" dir="ltr">3,459</span> به‌جای <span class="ltr" dir="ltr">2,804 m³</span>. رابط‌ها: مجوزِ برداشت (برای ورودی) و راهِ دفعِ پساب (مجوزِ محیطِ زیست، فصلِ ۳۳).</p>
<p><strong>تفسیر.</strong> تصفیه نیازِ چاه را <span class="ltr" dir="ltr">23 %</span> بالا می‌برد؛ اگر مجوزِ چاه با عددِ بی‌تصفیه گرفته شود، در سالِ اول کم می‌آید. پساب را نمی‌توان همین‌طور روی زمین ریخت؛ تبخیر، برگشت یا انتقال گزینه‌های آن‌اند و هر کدام هزینه و مجوز دارند. <strong>وارسی:</strong> <span class="math inline">\(1{,}529 / 0.70 = 2{,}184\)</span> و <span class="math inline">\(3{,}459 / 2{,}804 = 1.23\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا آبِ ورودیِ تصفیه از آبِ خروجی بیشتر است؟</li>
<li>مجوزِ چاه باید کدام عدد را پوشش دهد؟</li>
<li>سه راهِ دفعِ پساب را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-d-emergency" class="level3" data-number="18.5.7">
<h3 data-number="18.5.7" class="anchored" data-anchor-id="sec-ch18-d-emergency"><span class="header-section-number">18.5.7</span> رابط‌های واکنش در اضطرار</h3>
<p><strong>ایده.</strong> واکنش در اضطرار (آتش، آسیبِ کارکنان، نشتِ مواد) به <strong>رابط‌هایی</strong> نیاز دارد که در معماری جا می‌گیرند: راهِ دسترسیِ نیروهای امدادی، محلِ اتصالِ آب، نقطه‌های جداسازیِ برق، جعبهٔ اطلاعات برای امدادگران و جای تجمع. حجم‌ها، فاصله‌ها و سامانه‌های حفاظت را <strong>مقامِ مسئول و ارزیابیِ خطر</strong> تعیین می‌کنند (فصل‌های ۳۱ و ۳۲)؛ این‌جا فقط جای آن‌ها در معماری.</p>
<div id="tbl-ch18-emergency" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-emergency-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.10: رابط‌های واکنش در اضطرار و مالکِ تعیینِ مقدارِ هر کدام (جایگاه در معماری، نه نسخهٔ طراحی)
</figcaption>
<div aria-describedby="tbl-ch18-emergency-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 41%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>رابط</th>
<th>جای آن در معماری</th>
<th>مالکِ تعیینِ مقدار</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دسترسیِ امدادی</td>
<td>جادهٔ دسترسی با دو راه به پست و باتری</td>
<td>مقامِ آتش‌نشانی، فصلِ ۳۰</td>
</tr>
<tr class="even">
<td>آبِ آتش</td>
<td>ذخیرهٔ نگه‌داشته، نقطهٔ اتصالِ خودروی آتش‌نشانی</td>
<td>مقامِ آتش‌نشانی، فصلِ ۳۲</td>
</tr>
<tr class="odd">
<td>جداسازیِ برق</td>
<td>کلیدهای دردسترس در مرزِ هر سامانه</td>
<td>طراحِ برق، فصل‌های ۲۶ و ۳۱</td>
</tr>
<tr class="even">
<td>اطلاعات برای امدادگران</td>
<td>جعبه در ورودی: نقشه، خطرها، تماس‌ها</td>
<td>بهره‌بردار، فصلِ ۳۱</td>
</tr>
<tr class="odd">
<td>روان‌آبِ آلوده</td>
<td>جمع‌آوری در اطرافِ باتری و ترانسفورماتورها</td>
<td>مقامِ محیطِ زیست، فصل‌های ۱۹ و ۳۳</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>این کتاب حجمِ آبِ آتش، فاصله‌های ایمنی یا سامانهٔ اطفای عمومی تجویز نمی‌کند؛ این‌ها از مقامِ مسئول، ارزیابیِ خطرِ پروژه و مهندسانِ حریق می‌آیند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج رابطِ واکنش در اضطرار را نام ببرید.</li>
<li>چرا روان‌آبِ اطرافِ باتری یک رابطِ معماری است؟</li>
<li>چه کسی حجمِ آبِ آتش را تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch18-e" class="level2" data-number="18.6">
<h2 data-number="18.6" class="anchored" data-anchor-id="sec-ch18-e"><span class="header-section-number">18.6</span> ث. آزمایشگاهِ معماری</h2>
<p>این آزمایشگاه مثالِ کارشدهٔ اولِ فصل را اجرا می‌کند: <strong>مقایسهٔ دو معماری</strong> با فرض‌های مشترک، شکستنِ مقایسه به انتخاب‌های جداشدنی، امتیاز دادن به معیارهایی که پول نشان نمی‌دهد و نوشتنِ مبنا با دلیل.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch18.lab_e</code></pre>
<section id="sec-ch18-e-common" class="level3" data-number="18.6.1">
<h3 data-number="18.6.1" class="anchored" data-anchor-id="sec-ch18-e-common"><span class="header-section-number">18.6.1</span> دو معماری با فرض‌های مشترک</h3>
<p><strong>ایده.</strong> دو معماری فقط وقتی مقایسه‌پذیرند که منبع، قیمت، نرخِ تنزیل و مدل یکی باشد؛ وگرنه تفاوتِ فرض‌ها خودش را جای تفاوتِ معماری جا می‌زند.</p>
<ul>
<li><strong><span class="ltr" dir="ltr">A1</span>، جدا:</strong> باتریِ کوپلِ متناوب روی بی‌های خودش، کابلِ جمع‌آوریِ <span class="ltr" dir="ltr">240 mm²</span>، دو ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span>، خطِ هوایی یک‌مداره.</li>
<li><strong><span class="ltr" dir="ltr">A2</span>، فشرده:</strong> باتریِ کوپلِ مستقیم در بلوک‌های خورشیدی، کابلِ <span class="ltr" dir="ltr">630 mm²</span>، یک ترانسفورماتورِ <span class="ltr" dir="ltr">125 MVA</span> بی یدک، خطِ هوایی دومداره.</li>
</ul>
<pre class="text"><code>common assumptions for both architectures:
  resource and losses: model 15.1 (D-019), S1 battery 20 MW / 40 MWh
  export limit 100 MW, 132 kV line 7.06 km, W2b collector
  price 50 u/MWh (A-281); capex to a yearly cost at 6 %, 20 years,
    plus opex 2 % a year: 107.2 u a year per k u
  battery counted here only for energy that would be lost;
  its market uses (chapters 19-21) are scored, not priced</code></pre>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار فرضِ مشترکِ مقایسه را نام ببرید.</li>
<li>چرا باتری در مقایسه فقط برای انرژیِ گم‌شده شمرده شده است؟</li>
<li>ضریبِ <span class="ltr" dir="ltr">107.2</span> واحد در سال برای هر هزار واحد از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-e-compare" class="level3" data-number="18.6.2">
<h3 data-number="18.6.2" class="anchored" data-anchor-id="sec-ch18-e-compare"><span class="header-section-number">18.6.2</span> مثالِ کارشده: مقایسهٔ دو معماری</h3>
<p><strong>ایده.</strong> به‌جای یک «جمع» برای هر معماری، تفاوت را <strong>انتخاب به انتخاب</strong> می‌نویسیم: انرژیِ افزوده در سال، ارزشِ آن با قیمتِ آموزشی، سرمایهٔ اضافه که سالانه شده، و خالص.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb45"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb45-1"><a href="#cb45-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> choices() <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb45-2"><a href="#cb45-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Each separable choice: (name, A1 option, A2 option, energy gained</span></span>
<span id="cb45-3"><a href="#cb45-3" aria-hidden="true" tabindex="-1"></a><span class="co">    by A2 in MWh a year, extra capex of A2 in k u)."""</span></span>
<span id="cb45-4"><a href="#cb45-4" aria-hidden="true" tabindex="-1"></a>    c1 <span class="op">=</span> ef.collector_option(<span class="st">"33 kV 240 mm2"</span>)</span>
<span id="cb45-5"><a href="#cb45-5" aria-hidden="true" tabindex="-1"></a>    c2 <span class="op">=</span> ef.collector_option(<span class="st">"33 kV 630 mm2"</span>)</span>
<span id="cb45-6"><a href="#cb45-6" aria-hidden="true" tabindex="-1"></a>    l1 <span class="op">=</span> ef.export_option(<span class="st">"overhead line, single circuit"</span>)</span>
<span id="cb45-7"><a href="#cb45-7" aria-hidden="true" tabindex="-1"></a>    l2 <span class="op">=</span> ef.export_option(<span class="st">"overhead line, double circuit"</span>)</span>
<span id="cb45-8"><a href="#cb45-8" aria-hidden="true" tabindex="-1"></a>    b1, b2 <span class="op">=</span> ea.year(<span class="st">"AC"</span>), ea.year(<span class="st">"DC"</span>)</span>
<span id="cb45-9"><a href="#cb45-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [</span>
<span id="cb45-10"><a href="#cb45-10" aria-hidden="true" tabindex="-1"></a>        (<span class="st">"collector"</span>, <span class="st">"240 mm2"</span>, <span class="st">"630 mm2"</span>, c1[<span class="st">"loss"</span>] <span class="op">-</span> c2[<span class="st">"loss"</span>],</span>
<span id="cb45-11"><a href="#cb45-11" aria-hidden="true" tabindex="-1"></a>         c2[<span class="st">"cost"</span>] <span class="op">-</span> c1[<span class="st">"cost"</span>]),</span>
<span id="cb45-12"><a href="#cb45-12" aria-hidden="true" tabindex="-1"></a>        (<span class="st">"export line"</span>, <span class="st">"single"</span>, <span class="st">"double"</span>,</span>
<span id="cb45-13"><a href="#cb45-13" aria-hidden="true" tabindex="-1"></a>         (l1[<span class="st">"loss"</span>] <span class="op">+</span> l1[<span class="st">"out"</span>]) <span class="op">-</span> (l2[<span class="st">"loss"</span>] <span class="op">+</span> l2[<span class="st">"out"</span>]),</span>
<span id="cb45-14"><a href="#cb45-14" aria-hidden="true" tabindex="-1"></a>         <span class="dv">1000</span> <span class="op">*</span> (l2[<span class="st">"cost"</span>] <span class="op">-</span> l1[<span class="st">"cost"</span>])),</span>
<span id="cb45-15"><a href="#cb45-15" aria-hidden="true" tabindex="-1"></a>        (<span class="st">"transformers"</span>, <span class="st">"2 x 63"</span>, <span class="st">"1 x 125"</span>,</span>
<span id="cb45-16"><a href="#cb45-16" aria-hidden="true" tabindex="-1"></a>         trafo_unserved(<span class="st">"2x63"</span>) <span class="op">-</span> trafo_unserved(<span class="st">"1x125"</span>),</span>
<span id="cb45-17"><a href="#cb45-17" aria-hidden="true" tabindex="-1"></a>         C[<span class="st">"trafo_125"</span>] <span class="op">-</span> <span class="dv">2</span> <span class="op">*</span> C[<span class="st">"trafo_63"</span>]),</span>
<span id="cb45-18"><a href="#cb45-18" aria-hidden="true" tabindex="-1"></a>        (<span class="st">"coupling"</span>, <span class="st">"AC"</span>, <span class="st">"DC"</span>, b2[<span class="st">"back"</span>] <span class="op">-</span> b1[<span class="st">"back"</span>],</span>
<span id="cb45-19"><a href="#cb45-19" aria-hidden="true" tabindex="-1"></a>         <span class="dv">20</span> <span class="op">*</span> C[<span class="st">"dcdc_per_mw"</span>]</span>
<span id="cb45-20"><a href="#cb45-20" aria-hidden="true" tabindex="-1"></a>         <span class="op">-</span> (<span class="dv">20</span> <span class="op">*</span> C[<span class="st">"bess_inv_per_mw"</span>] <span class="op">+</span> C[<span class="st">"bess_ac_mv"</span>])),</span>
<span id="cb45-21"><a href="#cb45-21" aria-hidden="true" tabindex="-1"></a>    ]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>A2 against A1, choice by choice (k u a year; + favours A2):
  choice        A1       A2        MWh/yr  value  capex/yr    net
  collector     240 mm2  630 mm2    1,180   59.0      99.5   -40.5
  export line   single   double       394   19.7     174.0  -154.3
  transformers  2 x 63   1 x 125   -1,301  -65.0     -75.0    10.0
  coupling      AC       DC           689   34.4     -98.6   133.0
  total                               962   48.1      99.9   -51.8
  A2 gains energy but costs more each year; the totals hide
  that the choices are separable: the coupling pays in A2,
  the larger cable and the second circuit do not, and the
  single transformer saves money but loses energy</code></pre>
<div id="exm-ch18-compare" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.33 (جمع پنهان می‌کند)</strong></span> <strong>پرسش.</strong> دو معماری را با فرض‌های مشترک مقایسه کنید: انرژی، ارزش، هزینهٔ سالانه و خالصِ هر انتخاب و جمع. کدام انتخاب‌ها <span class="ltr" dir="ltr">A2</span> را پیش می‌اندازند؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: کابلِ بزرگ‌تر <span class="ltr" dir="ltr">1,180 MWh</span> می‌افزاید ولی خالصش <span class="ltr" dir="ltr">−40.5</span>؛ خطِ دومداره <span class="ltr" dir="ltr">394 MWh</span> و <span class="ltr" dir="ltr">−154.3</span>؛ یک ترانسفورماتور <span class="ltr" dir="ltr">1,301 MWh</span> کم می‌کند ولی خالصش <span class="ltr" dir="ltr">+10.0</span>؛ کوپلِ مستقیم <span class="ltr" dir="ltr">689 MWh</span> می‌افزاید و <span class="ltr" dir="ltr">+133.0</span>. جمع: <span class="ltr" dir="ltr">962 MWh</span> انرژیِ بیشتر و <span class="ltr" dir="ltr">−51.8</span> هزار واحد در سال برای <span class="ltr" dir="ltr">A2</span>.</p>
<p><strong>تفسیر.</strong> جمع می‌گوید «<span class="ltr" dir="ltr">A1</span> کمی بهتر است»، اما انتخاب‌ها <strong>جداشدنی‌اند</strong>: کوپلِ مستقیم در پول می‌برد، کابلِ بزرگ و مدارِ دوم نمی‌برند، و یک ترانسفورماتور پول می‌دهد و انرژی و دُم را می‌گیرد. پس پرسشِ درست «<span class="ltr" dir="ltr">A1</span> یا <span class="ltr" dir="ltr">A2</span>؟» نیست؛ «هر انتخاب جدا، با معیارهای غیرپولی‌اش» است (<a href="#sec-ch18-e-matrix" class="quarto-xref"><span>بخش 18.6.3</span></a>). <strong>وارسی:</strong> خطِ دومداره: <span class="math inline">\(1{,}620 \times 0.1072 = 173.7\)</span> و <span class="math inline">\(394 \times 50 / 1000 = 19.7\)</span> (<span class="ltr" dir="ltr">P09</span>، <span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مقایسهٔ انتخاب به انتخاب از مقایسهٔ جمع بهتر است؟</li>
<li>کدام انتخاب انرژی کم می‌کند ولی پول می‌دهد؟</li>
<li>اگر قیمت دو برابر شود، کدام انتخاب‌ها علامت عوض می‌کنند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-e-matrix" class="level3" data-number="18.6.3">
<h3 data-number="18.6.3" class="anchored" data-anchor-id="sec-ch18-e-matrix"><span class="header-section-number">18.6.3</span> معیارهای وزن‌دار</h3>
<p><strong>ایده.</strong> معیارهایی که پول نشان نمی‌دهد (دُمِ ریسک، کاربردهای بازارِ باتری، نگهداشت‌پذیری، رابط‌ها، بلوغ، گسترش) با <strong>وزن</strong> و <strong>امتیازِ با دلیل</strong> می‌آیند. امتیازها آموزشی‌اند و هر کدام باید در سند دلیل داشته باشد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb47"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb47-1"><a href="#cb47-1" aria-hidden="true" tabindex="-1"></a>CRITERIA <span class="op">=</span> {        <span class="co"># weight, score A1, score A2 (1 poor .. 5 good), teaching</span></span>
<span id="cb47-2"><a href="#cb47-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"yearly money (above)"</span>:           (<span class="dv">25</span>, <span class="dv">4</span>, <span class="dv">3</span>),</span>
<span id="cb47-3"><a href="#cb47-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"tail risk (longest outage)"</span>:     (<span class="dv">20</span>, <span class="dv">5</span>, <span class="dv">2</span>),</span>
<span id="cb47-4"><a href="#cb47-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"battery market uses"</span>:            (<span class="dv">15</span>, <span class="dv">5</span>, <span class="dv">2</span>),</span>
<span id="cb47-5"><a href="#cb47-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maintainability and spares"</span>:     (<span class="dv">10</span>, <span class="dv">4</span>, <span class="dv">3</span>),</span>
<span id="cb47-6"><a href="#cb47-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"interfaces and integration"</span>:     (<span class="dv">10</span>, <span class="dv">4</span>, <span class="dv">2</span>),</span>
<span id="cb47-7"><a href="#cb47-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"technology maturity"</span>:            (<span class="dv">10</span>, <span class="dv">5</span>, <span class="dv">4</span>),</span>
<span id="cb47-8"><a href="#cb47-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"expansion"</span>:                      (<span class="dv">10</span>, <span class="dv">4</span>, <span class="dv">3</span>),</span>
<span id="cb47-9"><a href="#cb47-9" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>weighted criteria (scores 1-5, teaching judgements):
  criterion                       weight  A1  A2
  yearly money (above)               25    4   3
  tail risk (longest outage)         20    5   2
  battery market uses                15    5   2
  maintainability and spares         10    4   3
  interfaces and integration         10    4   2
  technology maturity                10    5   4
  expansion                          10    4   3
  weighted total (out of 500)            445 265
  A1 scores at least as high on every criterion, so no choice
  of weights makes A2 win; only different scores could, and
  each score must be argued in the record, not tuned</code></pre>
<div id="exm-ch18-matrix" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.34 (چیرگی، نه وزن)</strong></span> <strong>پرسش.</strong> جمعِ وزن‌دارِ دو معماری را بنویسید و بگویید آیا وزنِ دیگری می‌تواند نتیجه را برگرداند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">A1</span> <span class="ltr" dir="ltr">445</span> و <span class="ltr" dir="ltr">A2</span> <span class="ltr" dir="ltr">265</span> از <span class="ltr" dir="ltr">500</span>. <span class="ltr" dir="ltr">A1</span> در <strong>همهٔ</strong> معیارها امتیازِ برابر یا بیشتر دارد، پس هیچ وزنِ نامنفی‌ای <span class="ltr" dir="ltr">A2</span> را جلو نمی‌اندازد.</p>
<p><strong>تفسیر.</strong> وقتی یک گزینه بر دیگری <strong>چیره</strong> است، بحثِ وزن بی‌فایده است؛ بحث باید روی <strong>امتیازها</strong> باشد: آیا کوپلِ مستقیم واقعاً در کاربردهای بازار ضعیف‌تر است؟ آیا یدکِ مشترک دُمِ ترانسفورماتور را درمان نمی‌کند؟ ماتریس وسیلهٔ <strong>گفت‌وگوی شفاف</strong> است، نه ماشینِ تصمیم؛ امتیازی که برای رسیدن به نتیجهٔ دلخواه تنظیم شود، ماتریس را بی‌اعتبار می‌کند. <strong>وارسی:</strong> <span class="math inline">\(25 \times 4 + 20 \times 5 + 15 \times 5 + 10 \times (4 + 4 + 5 + 4) = 445\)</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چیرگیِ یک گزینه بر دیگری را تعریف کنید.</li>
<li>چرا امتیازها باید در سند دلیل داشته باشند؟</li>
<li>یک امتیاز را که فکر می‌کنید باید عوض شود، با دلیل، تغییر دهید و جمع را دوباره حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-e-baseline" class="level3" data-number="18.6.4">
<h3 data-number="18.6.4" class="anchored" data-anchor-id="sec-ch18-e-baseline"><span class="header-section-number">18.6.4</span> مبنای انتخاب‌شده</h3>
<p><strong>ایده.</strong> مبنا یک <strong>جمله‌ی قابلِ اجرا</strong> است: چه چیزی انتخاب شد، چرا، چه چیزی باز ماند و با چه شرطی عوض می‌شود.</p>
<pre class="text"><code>baseline (D-022, conditional on U-065..U-068):
  A1 as the reference architecture: AC-coupled battery,
  240 mm2 33 kV collector, two 63 MVA transformers,
  single-circuit 132 kV overhead line
  choices whose money favours A2: transformers, coupling
  the transformers stay two: a few k u a year do not buy
  a six-month outage risk (section B)
  kept open: the coupling (DC pays a little for lost energy
  but loses the battery's wind and market uses), cable size
  after the cable offers, line circuits after the operator's
  security rules; each change goes through change control</code></pre>
<div id="exm-ch18-baseline" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.35 (<span class="ltr" dir="ltr">A1</span>، با سه درِ باز)</strong></span> <strong>پرسش.</strong> مبنای معماری را با دلیل بنویسید و بازهای آن را با شرطِ بسته شدن نام ببرید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">A1</span> مبناست. پول دو انتخاب را به سودِ <span class="ltr" dir="ltr">A2</span> می‌خواند (ترانسفورماتور و کوپل)؛ ترانسفورماتورها برای دُم دوتا می‌مانند؛ کوپل، اندازهٔ کابل و شمارِ مدارهای خط باز می‌مانند تا کاربردهای باتری (فصل‌های ۱۹ تا ۲۱)، پیشنهادهای کابل و قواعدِ امنیتِ اپراتور برسند.</p>
<p><strong>تفسیر.</strong> مبنای خوب <strong>همه‌چیز را نمی‌بندد</strong>؛ آنچه را که داده‌اش نرسیده با مالک و تاریخ باز می‌گذارد و از این پس هر تغییر از کنترلِ تغییر (<a href="17-load-grid-requirements.html#sec-ch17-c-change" class="quarto-xref"><span>بخش 17.4.7</span></a>) می‌گذرد. این مبنا تصمیمِ <span class="ltr" dir="ltr">D-022</span> است (<a href="#sec-ch18-deliverable" class="quarto-xref"><span>بخش 18.13</span></a>). <strong>وارسی:</strong> خالصِ ترانسفورماتور <span class="ltr" dir="ltr">+10.0</span> در برابرِ رخدادِ <span class="ltr" dir="ltr">147.9 GWh</span>؛ دلیلِ کنار گذاشتن روشن است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مبنای معماری چه چهار چیزی را باید بگوید؟</li>
<li>چرا کوپل باز ماند با اینکه در پول می‌برد؟</li>
<li>کدام داده هر درِ باز را می‌بندد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-e-s0" class="level3" data-number="18.6.5">
<h3 data-number="18.6.5" class="anchored" data-anchor-id="sec-ch18-e-s0"><span class="header-section-number">18.6.5</span> معماری بی باتری</h3>
<p><strong>ایده.</strong> سناریوی <span class="ltr" dir="ltr">S0</span> (بی باتری) فقط «یک سامانه کمتر» نیست؛ چند ویژگیِ معماری با باتری می‌آیند و بی آن باید جای دیگری تأمین شوند.</p>
<pre class="text"><code>what the architecture loses without the battery (S0):
  item                         S1 (battery)       S0
  33 kV bays for storage       2                  0
  reactive margin at full P     +3.3 Mvar         -16.7 Mvar
  recapture of curtailment     196 MWh/yr         0
  critical-load back-up        battery, ~74 h     UPS only
  interfaces (system pairs)    18                 14
  water for chiller make-up    180 m3/yr          0
  without the battery a compensator becomes likely and the
  island for critical loads needs its own source</code></pre>
<div id="exm-ch18-s0" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.36 (منفی شانزده مگاوار)</strong></span> <strong>پرسش.</strong> آنچه معماری بی باتری از دست می‌دهد را بنویسید و بگویید کدام کمبود باید با تجهیزِ دیگری پر شود.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: دو بی کمتر؛ حاشیهٔ توانِ واکنشی از <span class="ltr" dir="ltr">+3.3</span> به <span class="ltr" dir="ltr">−16.7 Mvar</span>؛ بازگرداندنِ <span class="ltr" dir="ltr">196 MWh</span> بُرش صفر؛ پشتیبانِ بارهای حیاتی از حدودِ <span class="ltr" dir="ltr">74</span> ساعت به منبعِ بی‌وقفه؛ جفت‌های رابط از <span class="ltr" dir="ltr">18</span> به <span class="ltr" dir="ltr">14</span>؛ آبِ چیلر صفر.</p>
<p><strong>تفسیر.</strong> در <span class="ltr" dir="ltr">S0</span> یک <strong>جبران‌ساز</strong> تقریباً لازم می‌شود (اگر کدِ شبکه ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> بخواهد، <span class="ltr" dir="ltr">U-067</span>) و جزیرهٔ بارهای حیاتی منبعِ خودش را می‌خواهد. پس در مقایسهٔ <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span> هزینهٔ باتری باید با هزینهٔ این جانشین‌ها سنجیده شود؛ فصلِ ۲۱ این را با پول می‌سنجد. <strong>وارسی:</strong> <span class="math inline">\(34.8 - 51.5 = -16.7\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش چیزی را که معماری بی باتری از دست می‌دهد بنویسید.</li>
<li>کدام کمبود تجهیزِ دیگری می‌خواهد؟</li>
<li>چرا مقایسهٔ <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span> باید هزینهٔ جانشین‌ها را ببیند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-e-record" class="level3" data-number="18.6.6">
<h3 data-number="18.6.6" class="anchored" data-anchor-id="sec-ch18-e-record"><span class="header-section-number">18.6.6</span> سابقهٔ تصمیمِ معماری</h3>
<p><strong>ایده.</strong> هر تصمیمِ معماری یک <strong>سابقهٔ تصمیم</strong> (به انگلیسی <span class="ltr" dir="ltr">architecture decision record</span>) می‌گیرد تا سال‌ها بعد کسی بداند چرا چنین شد و با چه داده‌ای باید دوباره نگاه کرد. پنج بخش کافی است:</p>
<div id="tbl-ch18-adr" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-adr-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.11: پنج بخشِ سابقهٔ تصمیمِ معماری با نمونهٔ <span class="ltr" dir="ltr">D-022</span>
</figcaption>
<div aria-describedby="tbl-ch18-adr-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>بخش</th>
<th>محتوا</th>
<th>برای <span class="ltr" dir="ltr">D-022</span></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>زمینه</td>
<td>چه چیزی تصمیم را لازم کرد</td>
<td>الزاماتِ <span class="ltr" dir="ltr">D-021</span>، انرژیِ <span class="ltr" dir="ltr">D-019</span>، چیدمانِ <span class="ltr" dir="ltr">D-018</span></td>
</tr>
<tr class="even">
<td>گزینه‌ها</td>
<td>چه چیزهایی سنجیده شد</td>
<td><span class="ltr" dir="ltr">A1</span> و <span class="ltr" dir="ltr">A2</span>؛ کوپل، کابل، ترانسفورماتور، خط، پست</td>
</tr>
<tr class="odd">
<td>تصمیم</td>
<td>چه انتخاب شد و چرا</td>
<td><span class="ltr" dir="ltr">A1</span>؛ چیرگی در معیارها و دُمِ ترانسفورماتور (<a href="#exm-ch18-matrix" class="quarto-xref">مثال&nbsp;<span>18.34</span></a>)</td>
</tr>
<tr class="even">
<td>پیامدها</td>
<td>چه چیزی را آسان یا سخت می‌کند</td>
<td>جبران‌سازِ احتمالی در <span class="ltr" dir="ltr">S0</span>، دو بیِ باتری، شانزده رابط در چندقراردادی</td>
</tr>
<tr class="odd">
<td>وضعیت و بازنگری</td>
<td>پیشنهادی، پذیرفته، جانشین‌شده؛ چه داده‌ای بازش می‌کند</td>
<td>پذیرفتهٔ مشروط؛ <span class="ltr" dir="ltr">U-065</span> تا <span class="ltr" dir="ltr">U-072</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>سابقه <strong>کوتاه</strong> است و به سندهای پشتیبان (خروجی‌های این فصل، دفترِ رابط) ارجاع می‌دهد؛ اگر تصمیم عوض شود، سابقهٔ تازه‌ای با شمارهٔ تازه نوشته می‌شود و قبلی «جانشین‌شده» علامت می‌خورد، پاک نمی‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج بخشِ سابقهٔ تصمیم را نام ببرید.</li>
<li>چرا سابقهٔ قدیمی پاک نمی‌شود؟</li>
<li>برای تصمیمِ «سه فیدرِ خورشیدی» یک سابقهٔ کوتاه بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-e-errors" class="level3" data-number="18.6.7">
<h3 data-number="18.6.7" class="anchored" data-anchor-id="sec-ch18-e-errors"><span class="header-section-number">18.6.7</span> خطاهای رایج در معماری</h3>
<p><strong>ایده.</strong> بیشترِ خطاهای معماری در یک جملهٔ نادرست خلاصه می‌شوند. فهرستِ زیر از درس‌های این فصل جمع شده است؛ کنارِ هر خطا، درسی که آن را نشان داد.</p>
<div id="tbl-ch18-errors" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-errors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.12: خطاهای رایج در معماری و درسی که هر کدام را نشان داد
</figcaption>
<div aria-describedby="tbl-ch18-errors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 39%">
<col style="width: 39%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>خطای رایج</th>
<th>چرا نادرست است</th>
<th>درس</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>«کوپلِ مستقیم بازدهِ بیشتری دارد، پس بهتر است.»</td>
<td>کاربردهای بازار و شارژ از باد را نمی‌بیند</td>
<td><a href="#exm-ch18-year" class="quarto-xref">مثال&nbsp;<span>18.3</span></a></td>
</tr>
<tr class="even">
<td>«جمعِ دو معماری را مقایسه کنیم.»</td>
<td>انتخاب‌های جداشدنی را پنهان می‌کند</td>
<td><a href="#exm-ch18-compare" class="quarto-xref">مثال&nbsp;<span>18.33</span></a></td>
</tr>
<tr class="odd">
<td>«امیدِ انرژیِ ازدست‌رفته کوچک است، پس افزونگی لازم نیست.»</td>
<td>دُمِ یک رخدادِ شش‌ماهه را نمی‌بیند</td>
<td><a href="#exm-ch18-redundancy" class="quarto-xref">مثال&nbsp;<span>18.12</span></a></td>
</tr>
<tr class="even">
<td>«کمینهٔ جدولِ هزینه همان بهینه است.»</td>
<td>کمینه در لبه است؛ هزینه ارزش نیست</td>
<td><a href="#exm-ch18-mix" class="quarto-xref">مثال&nbsp;<span>18.8</span></a></td>
</tr>
<tr class="odd">
<td>«باتری بُرش را برمی‌گرداند، پس می‌ارزد.»</td>
<td>ارزشِ بازگرداندن نه تا پانزده برابر کمتر از هزینه است</td>
<td><a href="#exm-ch18-battery" class="quarto-xref">مثال&nbsp;<span>18.11</span></a></td>
</tr>
<tr class="even">
<td>«هر دو سو درست‌اند، پس رابط درست است.»</td>
<td>ناسازگاری در مرز است، نه در دو سو</td>
<td><a href="#exm-ch18-mismatch" class="quarto-xref">مثال&nbsp;<span>18.23</span></a></td>
</tr>
<tr class="odd">
<td>«ردهٔ تجهیز با دمای هوای بیرون کافی است.»</td>
<td>دمای درونِ اتاق و ارتفاع را نمی‌بیند</td>
<td><a href="#exm-ch18-environment" class="quarto-xref">مثال&nbsp;<span>18.22</span></a></td>
</tr>
<tr class="even">
<td>«ذخیرهٔ آتش هم آب است؛ در کمبود برداریم.»</td>
<td>ذخیرهٔ نگه‌داشته برای رخداد است</td>
<td><a href="#sec-ch18-d-storage" class="quarto-xref"><span>بخش 18.5.3</span></a></td>
</tr>
<tr class="odd">
<td>«مجوزِ چاه همان نیازِ مصرف است.»</td>
<td>تصفیه ورودیِ بیشتری می‌خواهد</td>
<td><a href="#exm-ch18-treatment" class="quarto-xref">مثال&nbsp;<span>18.32</span></a></td>
</tr>
<tr class="even">
<td>«تلفِ غربال همان تلفِ واقعی است.»</td>
<td>کرانِ بالاست؛ دقیق حدودِ نصف</td>
<td><a href="#exm-ch18-exact" class="quarto-xref">مثال&nbsp;<span>18.42</span></a></td>
</tr>
<tr class="odd">
<td>«توانِ واکنشیِ واحدها همان توانِ واکنشی در نقطهٔ اتصال است.»</td>
<td>ترانسفورماتورها و خط مصرف می‌کنند</td>
<td><a href="#exm-ch18-reactive" class="quarto-xref">مثال&nbsp;<span>18.16</span></a></td>
</tr>
<tr class="even">
<td>«یدکِ ترانسفورماتور لازم نیست چون پواسون صفر می‌دهد.»</td>
<td>پیامدِ کمبود را نمی‌بیند</td>
<td><a href="#exm-ch18-spares" class="quarto-xref">مثال&nbsp;<span>18.25</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه خطا از <a href="#tbl-ch18-errors" class="quarto-xref">جدول&nbsp;<span>18.12</span></a> را انتخاب کنید و برای هر کدام یک مثالِ عددی از نیروگاهِ P بیاورید.</li>
<li>کدام خطا در پروژه‌های شما بیشتر دیده می‌شود و چرا؟</li>
<li>یک خطای رایجِ دیگر بیفزایید و درسی که آن را نشان می‌دهد بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-e-handoff" class="level3" data-number="18.6.8">
<h3 data-number="18.6.8" class="anchored" data-anchor-id="sec-ch18-e-handoff"><span class="header-section-number">18.6.8</span> آنچه فصل‌های بعد از این معماری می‌گیرند</h3>
<p><strong>ایده.</strong> مبنای معماری <strong>ورودیِ</strong> فصل‌های بعد است؛ هر فصل یک بخش از آن را با جزئیات طراحی می‌کند و اگر داده‌اش مبنا را عوض کند، از کنترلِ تغییر می‌گذرد.</p>
<div id="tbl-ch18-handoff" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-handoff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.13: آنچه فصل‌های بعد از مبنای معماری می‌گیرند و آنچه ممکن است برگردانند
</figcaption>
<div aria-describedby="tbl-ch18-handoff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 44%">
<col style="width: 44%">
</colgroup>
<thead>
<tr class="header">
<th>فصل</th>
<th>از این فصل می‌گیرد</th>
<th>ممکن است برگرداند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>۱۹ باتری</td>
<td><span class="ltr" dir="ltr">20 MW</span> و <span class="ltr" dir="ltr">40 MWh</span>، کوپلِ متناوب، دو بی، تهویه (<span class="ltr" dir="ltr">IF-006</span>)</td>
<td>کوپل و اندازه (<span class="ltr" dir="ltr">U-069</span>)</td>
</tr>
<tr class="even">
<td>۲۰ کنترل</td>
<td>حالت‌ها، جزیرهٔ بارهای حیاتی، شبکهٔ داده، بودجهٔ توانِ واکنشی</td>
<td>اولویتِ توانِ واکنشیِ باتری</td>
</tr>
<tr class="odd">
<td>۲۱ اقتصاد</td>
<td>انتخاب‌ها، هزینه‌های آموزشی، <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span></td>
<td>ارزشِ باتری با بازار</td>
</tr>
<tr class="even">
<td>۲۴ تا ۲۷ برقی</td>
<td>نمودارِ تک‌خطی، کابل‌ها، فیدرها، پست، شینهٔ دوبخشی</td>
<td>اندازهٔ کابل (<span class="ltr" dir="ltr">U-070</span>)، جبران‌ساز</td>
</tr>
<tr class="odd">
<td>۲۸ اتصال</td>
<td>صادرات، حد، توانِ واکنشی، کنتورها</td>
<td>مدارِ دوم (<span class="ltr" dir="ltr">U-071</span>)، کدِ شبکه (<span class="ltr" dir="ltr">U-067</span>)</td>
</tr>
<tr class="even">
<td>۳۲ حریق</td>
<td>ذخیرهٔ نگه‌داشته، رابط‌های اضطرار</td>
<td>حجمِ ذخیره (<span class="ltr" dir="ltr">U-072</span>)</td>
</tr>
<tr class="odd">
<td>۳۴ تا ۳۶ کنترل و امنیت</td>
<td>منطقه‌ها، دروازه‌ها، نقطه‌های داده</td>
<td>معماریِ تفصیلیِ شبکه</td>
</tr>
<tr class="even">
<td>۳۸ تا ۳۹ اجرا و خرید</td>
<td>درختِ محصول، بسته‌ها، دفترِ رابط، سابقهٔ تصمیم</td>
<td>بسته‌بندیِ نهایی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه فصل را نام ببرید که ممکن است مبنای معماری را عوض کنند و بگویید با کدام داده.</li>
<li>چرا هر تغییر از کنترلِ تغییر می‌گذرد؟</li>
<li>کدام بازِ این فصل را فصلِ ۳۲ می‌بندد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch18-f" class="level2" data-number="18.7">
<h2 data-number="18.7" class="anchored" data-anchor-id="sec-ch18-f"><span class="header-section-number">18.7</span> ج. معماریِ جمع‌آوری و صادرات</h2>
<p>انرژی از توربین‌ها و بلوک‌ها با <strong>سامانهٔ جمع‌آوری</strong> به پستِ نیروگاه می‌رسد و با <strong>خطِ صادرات</strong> به شبکه. این بخش گزینه‌های هر کدام را با تلف، افت، افزونگی، مسیر، هزینه، زمان و مالکیت مقایسه می‌کند. همهٔ داده‌های کابل و خط آموزشی‌اند (<span class="ltr" dir="ltr">A-286</span>)؛ انتخاب <strong>مشروط</strong> به دادهٔ شبکه، مجوزها، زمین و مالکیت است (<span class="ltr" dir="ltr">U-065</span> تا <span class="ltr" dir="ltr">U-068</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch18.examples_f</code></pre>
<section id="sec-ch18-f-collector" class="level3" data-number="18.7.1">
<h3 data-number="18.7.1" class="anchored" data-anchor-id="sec-ch18-f-collector"><span class="header-section-number">18.7.1</span> ولتاژ و توپولوژیِ جمع‌آوری</h3>
<p><strong>ایده.</strong> چیدمانِ <span class="ltr" dir="ltr">W2b</span> (فصلِ ۱۴) سه <strong>رشتهٔ شعاعی</strong> از چهار توربین دارد. برای هر رشته جریان، تلفِ سالانه و افتِ ولتاژ در اوج را با سه گزینه می‌سنجیم: <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">240 mm²</span>، <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">630 mm²</span> و <span class="ltr" dir="ltr">66 kV</span> با <span class="ltr" dir="ltr">240 mm²</span>. غربالِ محافظه‌کارانه: جریانِ کلِ رشته از کلِ طول می‌گذرد. جریان و تلف (فصلِ ۷):</p>
<p><span id="eq-ch18-loss"><span class="math display">\[
I = \frac{P}{\sqrt{3}\,V\cos\varphi}, \qquad P_\text{loss} = 3\,I^2 R
\tag{18.5}\]</span></span></p>
<div id="fig-ch18-collector" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-collector-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-collector.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-collector-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.14: سامانهٔ جمع‌آوریِ <span class="ltr" dir="ltr">W2b</span>: سه رشتهٔ شعاعیِ <span class="ltr" dir="ltr">33 kV</span> از پستِ نیروگاه و پیوندهای حلقهٔ باز میانِ انتهای رشته‌ها (خط‌چین)؛ مختصاتِ محلی، کیلومتر
</figcaption>
</figure>
</div>
<pre class="text"><code>W2b collector: 3 radial strings of 4 turbines, 13.26 km of cable route
  option            peak kA   loss MWh/yr   loss %   drop % (peak)   cost k u
  33 kV 240 mm2      0.368 ok       1,966    1.02       1.79          1,260
  33 kV 630 mm2      0.368 ok         787    0.41       0.88          2,188
  66 kV 240 mm2      0.184 ok         492    0.25       0.45          1,989
  the whole string current through the whole length overstates
  the loss (the far sections carry less): a screening bound;
  66 kV cuts losses four times for the same section but costs
  more in cable and switchgear; the larger 33 kV section cuts
  them by 60 %; whether either pays is lab E's question (at the
  teaching costs the 240 mm2 cable stays)</code></pre>
<div id="exm-ch18-collector" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.37 (چهار برابر کمتر با دو برابر ولتاژ)</strong></span> <strong>پرسش.</strong> جریانِ اوج، تلفِ سالانه، افت و هزینهٔ سه گزینه را بنویسید و نسبتِ تلف در <span class="ltr" dir="ltr">33</span> و <span class="ltr" dir="ltr">66 kV</span> را توضیح دهید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">33 kV</span> و <span class="ltr" dir="ltr">240</span>: <span class="ltr" dir="ltr">0.368 kA</span>، <span class="ltr" dir="ltr">1,966 MWh</span> (<span class="ltr" dir="ltr">1.02 %</span> باد)، افت <span class="ltr" dir="ltr">1.79 %</span>، <span class="ltr" dir="ltr">1,260</span> هزار واحد؛ <span class="ltr" dir="ltr">630</span>: <span class="ltr" dir="ltr">787 MWh</span>، <span class="ltr" dir="ltr">0.88 %</span>، <span class="ltr" dir="ltr">2,188</span>؛ <span class="ltr" dir="ltr">66 kV</span>: <span class="ltr" dir="ltr">0.184 kA</span>، <span class="ltr" dir="ltr">492 MWh</span>، <span class="ltr" dir="ltr">0.45 %</span>، <span class="ltr" dir="ltr">1,989</span> بی تابلوها.</p>
<p><strong>تفسیر.</strong> با دو برابر ولتاژ، جریان نصف و تلف (با مقاومتِ یکسان) یک‌چهارم می‌شود (<a href="#eq-ch18-loss" class="quarto-xref">معادلهٔ&nbsp;<span>18.5</span></a>). اما <span class="ltr" dir="ltr">66 kV</span> تابلو، ترانسفورماتورِ توربین و پستِ گران‌تر می‌خواهد. عددها <strong>کرانِ بالا</strong>اند؛ مدلِ <span class="ltr" dir="ltr">15.1</span> تلفاتِ برقی را یک‌جا (<span class="ltr" dir="ltr">3.29 GWh</span>) برای جمع‌آوری، ترانسفورماتور و خط دارد و طراحیِ تفصیلی (فصلِ ۲۶) آن را با محاسبهٔ بخش به بخش جانشین می‌کند. آزمایشگاهِ <a href="#sec-ch18-e" class="quarto-xref"><span>بخش 18.6</span></a> نشان داد که با هزینه‌های آموزشی کابلِ <span class="ltr" dir="ltr">240 mm²</span> می‌ماند. <strong>وارسی:</strong> <span class="math inline">\(1{,}966 / 492 = 4.0\)</span> (<span class="ltr" dir="ltr">P04</span>) و <span class="math inline">\(20 / (\sqrt{3} \times 33 \times 0.95) = 0.368\)</span> (<span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch18-loss" class="quarto-xref">معادلهٔ&nbsp;<span>18.5</span></a> را برای <span class="ltr" dir="ltr">20 MW</span> در <span class="ltr" dir="ltr">66 kV</span> به کار ببرید.</li>
<li>چرا غربالِ «جریانِ کل در کلِ طول» کرانِ بالاست؟</li>
<li><span class="ltr" dir="ltr">66 kV</span> کدام تجهیزها را گران‌تر می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-f-ring" class="level3" data-number="18.7.2">
<h3 data-number="18.7.2" class="anchored" data-anchor-id="sec-ch18-f-ring"><span class="header-section-number">18.7.2</span> شعاعی یا حلقهٔ باز</h3>
<p><strong>ایده.</strong> در رشتهٔ <strong>شعاعی</strong>، خطا روی یک بخشِ کابل همهٔ توربین‌های پس از آن را تا تعمیر جدا می‌کند. در <strong>حلقهٔ باز</strong>، انتهای دو رشته با یک کابلِ پیوند و یک کلیدِ معمولاً باز به هم وصل‌اند؛ پس از جدا کردنِ بخشِ معیوب، توربین‌ها از سرِ دیگر تغذیه می‌شوند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb53"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb53-1"><a href="#cb53-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ring() <span class="op">-&gt;</span> <span class="va">None</span>:</span>
<span id="cb53-2"><a href="#cb53-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""A fault on a radial string section loses every turbine beyond it</span></span>
<span id="cb53-3"><a href="#cb53-3" aria-hidden="true" tabindex="-1"></a><span class="co">    until repair; an open ring (far ends tied through a normally open</span></span>
<span id="cb53-4"><a href="#cb53-4" aria-hidden="true" tabindex="-1"></a><span class="co">    switch) restores them after switching."""</span></span>
<span id="cb53-5"><a href="#cb53-5" aria-hidden="true" tabindex="-1"></a>    xy <span class="op">=</span> l14.layouts()[<span class="st">"W2b plain, adjusted"</span>]</span>
<span id="cb53-6"><a href="#cb53-6" aria-hidden="true" tabindex="-1"></a>    strings, _ <span class="op">=</span> st.radial_strings(xy, s14.SITE_SUB, <span class="dv">4</span>)</span>
<span id="cb53-7"><a href="#cb53-7" aria-hidden="true" tabindex="-1"></a>    p_t <span class="op">=</span> s15.plant_year()[<span class="st">"w_av"</span>].mean() <span class="op">/</span> <span class="fl">12.0</span>          <span class="co"># mean MW a turbine</span></span>
<span id="cb53-8"><a href="#cb53-8" aria-hidden="true" tabindex="-1"></a>    lam, rep, switch_h <span class="op">=</span> R[<span class="st">"cable_fail_per_km"</span>], R[<span class="st">"cable_repair_h"</span>], <span class="fl">4.0</span></span>
<span id="cb53-9"><a href="#cb53-9" aria-hidden="true" tabindex="-1"></a>    radial <span class="op">=</span> opened <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb53-10"><a href="#cb53-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> chain <span class="kw">in</span> strings:</span>
<span id="cb53-11"><a href="#cb53-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> k, km <span class="kw">in</span> <span class="bu">enumerate</span>(_segments(xy, s14.SITE_SUB, chain)):</span>
<span id="cb53-12"><a href="#cb53-12" aria-hidden="true" tabindex="-1"></a>            beyond <span class="op">=</span> <span class="bu">len</span>(chain) <span class="op">-</span> k                         <span class="co"># turbines cut off</span></span>
<span id="cb53-13"><a href="#cb53-13" aria-hidden="true" tabindex="-1"></a>            radial <span class="op">+=</span> lam <span class="op">*</span> km <span class="op">*</span> rep <span class="op">*</span> beyond <span class="op">*</span> p_t</span>
<span id="cb53-14"><a href="#cb53-14" aria-hidden="true" tabindex="-1"></a>            opened <span class="op">+=</span> lam <span class="op">*</span> km <span class="op">*</span> switch_h <span class="op">*</span> beyond <span class="op">*</span> p_t</span>
<span id="cb53-15"><a href="#cb53-15" aria-hidden="true" tabindex="-1"></a>    ends <span class="op">=</span> [xy[c[<span class="op">-</span><span class="dv">1</span>]] <span class="cf">for</span> c <span class="kw">in</span> strings]</span>
<span id="cb53-16"><a href="#cb53-16" aria-hidden="true" tabindex="-1"></a>    tie <span class="op">=</span> <span class="bu">sum</span>(<span class="bu">float</span>(np.hypot(<span class="op">*</span>(ends[i] <span class="op">-</span> ends[i <span class="op">+</span> <span class="dv">1</span>]))) <span class="op">/</span> <span class="dv">1000</span></span>
<span id="cb53-17"><a href="#cb53-17" aria-hidden="true" tabindex="-1"></a>              <span class="cf">for</span> i <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">len</span>(ends) <span class="op">-</span> <span class="dv">1</span>))</span>
<span id="cb53-18"><a href="#cb53-18" aria-hidden="true" tabindex="-1"></a>    kv, ohm, mh, amp, cost <span class="op">=</span> src.CABLES[<span class="st">"33 kV 240 mm2"</span>]</span>
<span id="cb53-19"><a href="#cb53-19" aria-hidden="true" tabindex="-1"></a>    two <span class="op">=</span> <span class="dv">8</span> <span class="op">*</span> <span class="fl">5.0</span> <span class="op">/</span> (math.sqrt(<span class="dv">3</span>) <span class="op">*</span> kv <span class="op">*</span> <span class="fl">0.95</span>)      <span class="co"># kA, two strings on one</span></span>
<span id="cb53-20"><a href="#cb53-20" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">=</span> [<span class="st">"radial strings against an open ring (A-288, expected values):"</span>,</span>
<span id="cb53-21"><a href="#cb53-21" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  radial: </span><span class="sc">{</span>radial<span class="sc">:6.0f}</span><span class="ss"> MWh/yr lost to cable faults"</span>,</span>
<span id="cb53-22"><a href="#cb53-22" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  open ring: </span><span class="sc">{</span>opened<span class="sc">:6.0f}</span><span class="ss"> MWh/yr (switching </span><span class="sc">{</span>switch_h<span class="sc">:.0f}</span><span class="ss"> h,"</span></span>
<span id="cb53-23"><a href="#cb53-23" aria-hidden="true" tabindex="-1"></a>             <span class="st">" then fed from the other end)"</span>,</span>
<span id="cb53-24"><a href="#cb53-24" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  tie cables </span><span class="sc">{</span>tie<span class="sc">:.2f}</span><span class="ss"> km, about </span><span class="sc">{</span>cost <span class="op">*</span> tie<span class="sc">:,.0f}</span><span class="ss"> k u,"</span></span>
<span id="cb53-25"><a href="#cb53-25" aria-hidden="true" tabindex="-1"></a>             <span class="st">" plus two ring switches"</span>,</span>
<span id="cb53-26"><a href="#cb53-26" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  when switched, one cable carries two strings: </span><span class="sc">{</span>two<span class="sc">:.3f}</span><span class="ss"> kA,"</span>,</span>
<span id="cb53-27"><a href="#cb53-27" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  above the </span><span class="sc">{</span>amp<span class="sc">}</span><span class="ss"> kA of 240 mm2 and the"</span></span>
<span id="cb53-28"><a href="#cb53-28" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f" </span><span class="sc">{</span>src<span class="sc">.</span>CABLES[<span class="st">'33 kV 630 mm2'</span>][<span class="dv">3</span>]<span class="sc">}</span><span class="ss"> kA of 630 mm2"</span>,</span>
<span id="cb53-29"><a href="#cb53-29" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  so the ring restores only part of a string at full wind, or"</span>,</span>
<span id="cb53-30"><a href="#cb53-30" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  needs larger cables; at these failure rates it saves little"</span>,</span>
<span id="cb53-31"><a href="#cb53-31" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  energy and is bought where repairs are slow (remote sites,"</span>,</span>
<span id="cb53-32"><a href="#cb53-32" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  winter access)"</span>]</span>
<span id="cb53-33"><a href="#cb53-33" aria-hidden="true" tabindex="-1"></a>    emit(<span class="st">"g_ring"</span>, lines)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>radial strings against an open ring (A-288, expected values):
  radial:     82 MWh/yr lost to cable faults
  open ring:      3 MWh/yr (switching 4 h, then fed from the other end)
  tie cables 3.00 km, about 285 k u, plus two ring switches
  when switched, one cable carries two strings: 0.737 kA,
  above the 0.41 kA of 240 mm2 and the 0.66 kA of 630 mm2
  so the ring restores only part of a string at full wind, or
  needs larger cables; at these failure rates it saves little
  energy and is bought where repairs are slow (remote sites,
  winter access)</code></pre>
<div id="exm-ch18-ring" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.38 (هشتاد و دو در برابرِ سه)</strong></span> <strong>پرسش.</strong> امیدِ انرژیِ ازدست‌رفته در شعاعی و حلقهٔ باز، طول و هزینهٔ پیوند، و جریانِ کابل در حالتِ سوئیچ‌شده را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: شعاعی <span class="ltr" dir="ltr">82 MWh</span> در سال، حلقهٔ باز <span class="ltr" dir="ltr">3</span>؛ پیوند <span class="ltr" dir="ltr">3.00 km</span> و حدودِ <span class="ltr" dir="ltr">285</span> هزار واحد به‌اضافهٔ دو کلید؛ دو رشته روی یک کابل <span class="ltr" dir="ltr">0.737 kA</span>.</p>
<p><strong>تفسیر.</strong> حلقه <span class="ltr" dir="ltr">79 MWh</span> در سال (<span class="ltr" dir="ltr">4</span> هزار واحد) نجات می‌دهد و <span class="ltr" dir="ltr">285</span> هزار هزینه دارد؛ با این نرخِ خرابی نمی‌ارزد. بدتر اینکه <span class="ltr" dir="ltr">0.737 kA</span> از ردهٔ هر دو کابل بیشتر است؛ پس حلقه یا فقط بخشی از رشته را برمی‌گرداند یا کابلِ بزرگ‌تر می‌خواهد. حلقه جایی خریده می‌شود که تعمیر کُند است: ساختگاهِ دور، زمستانِ بسته، یا کابل‌های دریایی. <strong>وارسی:</strong> <span class="math inline">\(40 / (\sqrt{3} \times 33 \times 0.95) = 0.737\)</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شعاعی و حلقهٔ باز را تعریف کنید.</li>
<li>چرا کابلِ حلقه باید جریانِ دو رشته را ببرد؟</li>
<li>دو وضعیت را نام ببرید که حلقه در آن‌ها می‌ارزد.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-f-substation" class="level3" data-number="18.7.3">
<h3 data-number="18.7.3" class="anchored" data-anchor-id="sec-ch18-f-substation"><span class="header-section-number">18.7.3</span> چیدمانِ پست</h3>
<p><strong>ایده.</strong> پستِ نیروگاه دو تصمیمِ معماری دارد: <strong>چند ترانسفورماتور</strong> و <strong>چند بخشِ شینه</strong>. هر کدام انرژیِ یک رخداد را کم می‌کند و بی، حفاظت و جا می‌خواهد.</p>
<div id="fig-ch18-substation" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch18-substation-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch18-substation.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch18-substation-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;18.15: سه چیدمانِ پست: یک ترانسفورماتور، دو ترانسفورماتور، و شینهٔ دوبخشی با کلیدِ میان‌بخش؛ زیرِ هر کدام انرژیِ یک رخداد (آموزشی، <span class="ltr" dir="ltr">A-288</span>)
</figcaption>
</figure>
</div>
<pre class="text"><code>substation arrangements: energy lost in one event (MWh)
  arrangement                    transformer   busbar   units
  single bus, one transformer       147,891    1,621       1
  single bus, two transformers        8,912    1,621       2
  split bus, two transformers         8,912      810       2
  the split (sectionalised) 33 kV bus with a bus-section
  breaker keeps half the plant on a busbar fault; the second
  transformer covers the long transformer outage; both add
  bays, protection and space (chapters 26-27)</code></pre>
<div id="exm-ch18-substation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.39 (نیمی می‌ماند)</strong></span> <strong>پرسش.</strong> انرژیِ یک رخدادِ ترانسفورماتور و یک رخدادِ شینه را در سه چیدمان بنویسید و چیدمانِ مبنا را با دلیل انتخاب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch18-substation" class="quarto-xref">شکل&nbsp;<span>18.15</span></a>: یک ترانسفورماتور <span class="ltr" dir="ltr">147,891</span> و <span class="ltr" dir="ltr">1,621 MWh</span>؛ دو ترانسفورماتور <span class="ltr" dir="ltr">8,912</span> و <span class="ltr" dir="ltr">1,621</span>؛ شینهٔ دوبخشی <span class="ltr" dir="ltr">8,912</span> و <span class="ltr" dir="ltr">810 MWh</span>.</p>
<p><strong>تفسیر.</strong> ترانسفورماتورِ دوم رخدادِ بزرگ را هفده برابر کوچک می‌کند؛ بخشِ دوم شینه رخدادِ کوچک را نصف. مبنا: دو ترانسفورماتور و شینهٔ دوبخشی (<a href="#fig-ch18-sld" class="quarto-xref">شکل&nbsp;<span>18.4</span></a>)، چون کلیدِ میان‌بخش ارزان است و نگهداریِ یک بخش را بی خاموشیِ کلِ نیروگاه ممکن می‌کند. <strong>وارسی:</strong> <span class="math inline">\(0.5 \times 33.76 \times 48 = 810\)</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو تصمیمِ معماریِ پست را نام ببرید.</li>
<li>چرا شینهٔ دوبخشی نگهداری را آسان‌تر می‌کند؟</li>
<li>چرا ترانسفورماتورِ دوم رخدادِ شینه را کوچک نمی‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-f-export" class="level3" data-number="18.7.4">
<h3 data-number="18.7.4" class="anchored" data-anchor-id="sec-ch18-f-export"><span class="header-section-number">18.7.4</span> خطِ هوایی یا کابل، یک یا دو مدار</h3>
<p><strong>ایده.</strong> برای مسیرِ <span class="ltr" dir="ltr">7.06 km</span> در <span class="ltr" dir="ltr">132 kV</span> سه گزینه: خطِ هوایی یک‌مداره، دومداره، و کابلِ زمینی. کابل ظرفیتِ خازنیِ بزرگی دارد و <strong>توانِ واکنشیِ شارژ</strong> می‌سازد:</p>
<p><span id="eq-ch18-charging"><span class="math display">\[
Q_\text{c} = V^2\,\omega\,C\,\ell
\tag{18.6}\]</span></span></p>
<p>که <span class="math inline">\(C\)</span> ظرفیتِ خازنی بر کیلومتر و <span class="math inline">\(\ell\)</span> طول است. خطای کابل کمتر رخ می‌دهد ولی تعمیرش طولانی است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb56"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb56-1"><a href="#cb56-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> export_option(name: <span class="bu">str</span>, km: <span class="bu">float</span> <span class="op">=</span> <span class="fl">7.06</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb56-2"><a href="#cb56-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Yearly loss and expected unserved energy (MWh), charging (Mvar)</span></span>
<span id="cb56-3"><a href="#cb56-3" aria-hidden="true" tabindex="-1"></a><span class="co">    and cost (M u) of one export option on the 132 kV route."""</span></span>
<span id="cb56-4"><a href="#cb56-4" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> np.clip(s15.plant_year()[<span class="st">"net"</span>], <span class="dv">0</span>, <span class="va">None</span>)</span>
<span id="cb56-5"><a href="#cb56-5" aria-hidden="true" tabindex="-1"></a>    d <span class="op">=</span> src.EXPORT[name]</span>
<span id="cb56-6"><a href="#cb56-6" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> d[<span class="st">"circuits"</span>]</span>
<span id="cb56-7"><a href="#cb56-7" aria-hidden="true" tabindex="-1"></a>    r_ohm <span class="op">=</span> d[<span class="st">"r"</span>] <span class="op">*</span> km <span class="op">/</span> n              <span class="co"># parallel circuits share current</span></span>
<span id="cb56-8"><a href="#cb56-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"loss"</span>: <span class="bu">float</span>(ar.loss_mw(p, <span class="fl">132.0</span>, r_ohm).<span class="bu">sum</span>()),</span>
<span id="cb56-9"><a href="#cb56-9" aria-hidden="true" tabindex="-1"></a>            <span class="st">"q"</span>: ar.charging_mvar(<span class="fl">132.0</span>, d[<span class="st">"c_uf"</span>], km) <span class="op">*</span> n,</span>
<span id="cb56-10"><a href="#cb56-10" aria-hidden="true" tabindex="-1"></a>            <span class="st">"out"</span>: ar.unserved_mwh(p, d[<span class="st">"fail_per_km"</span>] <span class="op">*</span> km,</span>
<span id="cb56-11"><a href="#cb56-11" aria-hidden="true" tabindex="-1"></a>                                   d[<span class="st">"repair_h"</span>], n, <span class="fl">100.0</span>),</span>
<span id="cb56-12"><a href="#cb56-12" aria-hidden="true" tabindex="-1"></a>            <span class="st">"cost"</span>: d[<span class="st">"cost_per_km"</span>] <span class="op">*</span> km <span class="op">/</span> <span class="dv">1000</span>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>export options for the 7.06 km route at 132 kV (A-286):
  option                            loss  charging    outage    cost
                                  MWh/yr      Mvar    MWh/yr     M u
  overhead line, single circuit       754      0.35        17    3.18
  overhead line, double circuit       377      0.70         0    4.80
  underground cable                   188      7.73       114   11.30
  the double circuit halves losses and carries the plant through
  a single fault; the cable loses little, but its repairs are
  long and it produces reactive power to manage; the route,
  permits and owner (chapter 17) decide before the numbers do</code></pre>
<div id="exm-ch18-export-options" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.40 (کابل کم می‌بازد، دیر تعمیر می‌شود)</strong></span> <strong>پرسش.</strong> تلف، توانِ شارژ، امیدِ انرژیِ ازدست‌رفته و هزینهٔ سه گزینه را بنویسید و بگویید چه چیزی پیش از عددها تصمیم می‌گیرد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: یک‌مداره <span class="ltr" dir="ltr">754 MWh</span>، <span class="ltr" dir="ltr">0.35 Mvar</span>، <span class="ltr" dir="ltr">17 MWh</span>، <span class="ltr" dir="ltr">3.18</span> میلیون؛ دومداره <span class="ltr" dir="ltr">377</span>، <span class="ltr" dir="ltr">0.70</span>، صفر، <span class="ltr" dir="ltr">4.80</span>؛ کابل <span class="ltr" dir="ltr">188</span>، <span class="ltr" dir="ltr">7.73 Mvar</span>، <span class="ltr" dir="ltr">114</span>، <span class="ltr" dir="ltr">11.30</span> میلیون.</p>
<p><strong>تفسیر.</strong> دومداره تلف را نصف می‌کند و نیروگاه را از یک خطا عبور می‌دهد، ولی با هزینه‌های آموزشی سالانه نمی‌ارزد (<a href="#exm-ch18-compare" class="quarto-xref">مثال&nbsp;<span>18.33</span></a>). کابل کم‌تلف است اما سه و نیم برابر گران‌تر، تعمیرش ده روز و توانِ واکنشیِ <span class="ltr" dir="ltr">7.73 Mvar</span> می‌سازد که باید مدیریت شود (فصلِ ۲۷). پیش از عددها <strong>مسیر و مالکیت</strong> تصمیم می‌گیرند: مجوزِ دالانِ هوایی، زمینِ کشاورزی، منظر (فصلِ ۱۴) و اینکه خط مالِ کیست (<a href="17-load-grid-requirements.html#sec-ch17-e" class="quarto-xref"><span>بخش 17.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\(132^2 \times 2\pi \times 50 \times 0.20 \times 10^{-6} \times 7.06 = 7.73\)</span> (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch18-charging" class="quarto-xref">معادلهٔ&nbsp;<span>18.6</span></a> را برای خطِ هوایی با <span class="ltr" dir="ltr">0.009</span> میکروفاراد بر کیلومتر به کار ببرید.</li>
<li>چرا امیدِ انرژیِ ازدست‌رفتهٔ کابل از خطِ هوایی بیشتر است با اینکه کمتر خراب می‌شود؟</li>
<li>دو عاملِ غیرعددی که پیش از عددها تصمیم می‌گیرند بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-f-route" class="level3" data-number="18.7.5">
<h3 data-number="18.7.5" class="anchored" data-anchor-id="sec-ch18-f-route"><span class="header-section-number">18.7.5</span> مسیر، محیط، زمین و زمان</h3>
<p><strong>ایده.</strong> هر گزینهٔ صادرات در شش بُعد سنجیده می‌شود؛ جدولِ زیر برای مسیرِ آموزشیِ نیروگاهِ P است (فصلِ ۱۴، دالانِ <span class="ltr" dir="ltr">5 %</span>).</p>
<div id="tbl-ch18-route" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.14: مقایسهٔ شش‌بُعدیِ گزینه‌های صادرات (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch18-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>بُعد</th>
<th>خطِ هوایی یک‌مداره</th>
<th>خطِ هوایی دومداره</th>
<th>کابلِ زمینی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فنی</td>
<td>ساده، توانِ واکنشیِ کم</td>
<td>افزونگی در خطا</td>
<td>شارژِ زیاد، جبران‌ساز</td>
</tr>
<tr class="even">
<td>محیطی</td>
<td>پرندگان، منظر</td>
<td>همان، دکل‌های بزرگ‌تر</td>
<td>خاک‌برداری، زیستگاه در ساخت</td>
</tr>
<tr class="odd">
<td>زمین</td>
<td>دالان و حقِ عبور</td>
<td>دالانِ کمی پهن‌تر</td>
<td>دالانِ باریک، محدودیتِ روی آن</td>
</tr>
<tr class="even">
<td>هزینه</td>
<td>کمترین</td>
<td>میانه</td>
<td>بیشترین</td>
</tr>
<tr class="odd">
<td>زمان</td>
<td>مجوزِ دالان طولانی</td>
<td>همان</td>
<td>ساختِ کُندتر، مجوزِ ساده‌تر شاید</td>
</tr>
<tr class="even">
<td>نگهداشت‌پذیری</td>
<td>بازرسیِ دیداری، تعمیرِ سریع</td>
<td>تعمیر بی قطعی</td>
<td>خطایابی و تعمیرِ کُند</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش بُعدِ مقایسه را نام ببرید.</li>
<li>چرا مجوزِ کابل گاهی ساده‌تر است؟</li>
<li>کدام بُعد را داده‌های این فصل اصلاً نمی‌سنجند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-f-shared" class="level3" data-number="18.7.6">
<h3 data-number="18.7.6" class="anchored" data-anchor-id="sec-ch18-f-shared"><span class="header-section-number">18.7.6</span> مدارهای مشترک یا مستقل، و نقطهٔ تحویل</h3>
<p><strong>ایده.</strong> دو پرسشِ دیگر: آیا باد و خورشیدی <strong>فیدرهای مستقل</strong> دارند یا روی فیدرهای <strong>مشترک</strong> می‌آیند؟ و آیا خطِ صادرات با پروژهٔ دیگری <strong>مشترک</strong> است؟ فیدرهای مستقل کنتورِ هر منبع (<span class="ltr" dir="ltr">M1</span>، <span class="ltr" dir="ltr">M2</span>) و نگهداریِ جدا را آسان می‌کنند و برای مالکانِ جدا لازم‌اند؛ فیدرهای مشترک کابل کم می‌کنند. خطِ مشترک با پروژهٔ دیگر هزینه را تقسیم می‌کند، اما حدِ صادرات، قطعی‌ها و حفاظت را هم تقسیم می‌کند و قراردادِ تقسیم می‌خواهد. <strong>قیدهای نقطهٔ تحویل</strong> (جای بیِ شبکه، سطحِ ولتاژ، فضای آزاد در پستِ شبکه، زمانِ آماده شدنِ بی) از اپراتور می‌آیند (<a href="17-load-grid-requirements.html#sec-ch17-b" class="quarto-xref"><span>بخش 17.3</span></a>) و می‌توانند کلِ معماریِ صادرات را عوض کنند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو سودِ فیدرهای مستقل را بنویسید.</li>
<li>خطِ مشترک با پروژهٔ دیگر چه چیزهایی را تقسیم می‌کند؟</li>
<li>چهار قیدِ نقطهٔ تحویل را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-f-staged" class="level3" data-number="18.7.7">
<h3 data-number="18.7.7" class="anchored" data-anchor-id="sec-ch18-f-staged"><span class="header-section-number">18.7.7</span> ظرفیتِ مرحله‌ای و مرزِ مالکیت</h3>
<p><strong>ایده.</strong> صادرات را می‌توان <strong>مرحله‌ای</strong> ساخت: دکل‌های دومداره با یک مدارِ کشیده (مدارِ دوم بعداً)، پست با جای ترانسفورماتورِ سوم، بی‌های یدک. هر کدام اکنون کمی گران‌تر و بعداً بسیار ارزان‌تر است (<a href="#exm-ch18-expansion" class="quarto-xref">مثال&nbsp;<span>18.14</span></a>). <strong>مرزِ مالکیت</strong> (<a href="17-load-grid-requirements.html#sec-ch17-e-boundary" class="quarto-xref"><span>بخش 17.6.1</span></a>) هم بخشی از معماری است: اگر خط مالِ شرکتِ برق شود، تصمیمِ یک یا دو مداره و زمانِ ساخت با او است و نیروگاه فقط الزام می‌نویسد؛ اگر مالِ پروژه باشد، پروژه می‌سازد، نگه می‌دارد و شاید بعداً واگذار می‌کند.</p>
<div id="exm-ch18-staged" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.41 (دکلِ دومداره، یک مدار)</strong></span> <strong>پرسش.</strong> هزینهٔ آموزشیِ «دکلِ دومداره با یک مدار» را میانِ دو گزینهٔ خروجی برآورد کنید و بگویید چه زمانی می‌ارزد.</p>
<p><strong>پاسخ.</strong> میانِ <span class="ltr" dir="ltr">3.18</span> و <span class="ltr" dir="ltr">4.80</span> میلیون واحد؛ اگر نیمی از تفاوت مالِ دکل‌ها و پی‌ها باشد، حدودِ <span class="math inline">\(3.18 + 0.81 = 3.99\)</span> میلیون.</p>
<p><strong>تفسیر.</strong> این گزینه وقتی می‌ارزد که گسترش یا حدِ بیشتر محتمل باشد (<a href="#exm-ch18-expansion" class="quarto-xref">مثال&nbsp;<span>18.14</span></a>) یا اپراتور پس از چند سال مدارِ دوم را برای امنیتِ شبکه بخواهد؛ کشیدنِ مدارِ دوم روی دکلِ موجود معمولاً دالانِ تازه نمی‌خواهد، هرچند مجوزهای لازم کشوری‌اند. اگر هیچ‌کدام محتمل نباشد، <span class="ltr" dir="ltr">0.81</span> میلیون پولِ خواب است. <strong>وارسی:</strong> <span class="math inline">\((4.80 - 3.18)/2 = 0.81\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه شکلِ ساختِ مرحله‌ای را نام ببرید.</li>
<li>اگر خط مالِ شرکتِ برق باشد، نیروگاه چه کاری می‌کند؟</li>
<li>چرا مدارِ دوم روی دکلِ موجود معمولاً دالانِ تازه نمی‌خواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-f-exact" class="level3" data-number="18.7.8">
<h3 data-number="18.7.8" class="anchored" data-anchor-id="sec-ch18-f-exact"><span class="header-section-number">18.7.8</span> تلفِ دقیقِ رشته</h3>
<p><strong>ایده.</strong> غربالِ <a href="#exm-ch18-collector" class="quarto-xref">مثال&nbsp;<span>18.37</span></a> جریانِ کلِ رشته را از کلِ طول گذراند. در واقع بخشِ <span class="math inline">\(k\)</span> اُمِ رشته فقط توربین‌های پس از خودش را می‌برد. اگر رشته <span class="math inline">\(n\)</span> بخش با طولِ <span class="math inline">\(\ell_k\)</span> داشته باشد و هر واحد توانِ <span class="math inline">\(p\)</span>:</p>
<p><span id="eq-ch18-exact"><span class="math display">\[
P_\text{loss} = \sum_{k=1}^{n} 3\,I_k^2\, r\,\ell_k, \qquad I_k = \frac{(n - k + 1)\,p}{\sqrt{3}\,V\cos\varphi}
\tag{18.7}\]</span></span></p>
<p>که <span class="math inline">\(r\)</span> مقاومت بر کیلومتر است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb58"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb58-1"><a href="#cb58-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> string_loss(km_sections, p_unit, kv, ohm_km, pf<span class="op">=</span><span class="fl">0.95</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb58-2"><a href="#cb58-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Yearly I^2 R loss (MWh) of a radial string: section k carries</span></span>
<span id="cb58-3"><a href="#cb58-3" aria-hidden="true" tabindex="-1"></a><span class="co">    the units at and beyond it."""</span></span>
<span id="cb58-4"><a href="#cb58-4" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(km_sections)</span>
<span id="cb58-5"><a href="#cb58-5" aria-hidden="true" tabindex="-1"></a>    loss <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb58-6"><a href="#cb58-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k, km <span class="kw">in</span> <span class="bu">enumerate</span>(km_sections):</span>
<span id="cb58-7"><a href="#cb58-7" aria-hidden="true" tabindex="-1"></a>        p <span class="op">=</span> p_unit <span class="op">*</span> (n <span class="op">-</span> k)</span>
<span id="cb58-8"><a href="#cb58-8" aria-hidden="true" tabindex="-1"></a>        loss <span class="op">+=</span> <span class="bu">float</span>(ar.loss_mw(p, kv, ohm_km <span class="op">*</span> km, pf).<span class="bu">sum</span>())</span>
<span id="cb58-9"><a href="#cb58-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> loss</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>W2b collector loss, section by section against the bound:
  cable            bound MWh   exact MWh   exact % of wind
  33 kV 240 mm2        1,966       1,141        0.59
  33 kV 630 mm2          787         456        0.24
  the far sections carry one to three turbines, so the exact
  loss is well below the bound; the first section from the
  substation carries the whole string and sets the cable size</code></pre>
<div id="exm-ch18-exact" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.42 (نزدیکِ نیمِ کران)</strong></span> <strong>پرسش.</strong> تلفِ دقیق را با کران برای دو کابل مقایسه کنید و بگویید کدام بخش اندازهٔ کابل را تعیین می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">240 mm²</span>: کران <span class="ltr" dir="ltr">1,966</span>، دقیق <span class="ltr" dir="ltr">1,141 MWh</span> (<span class="ltr" dir="ltr">0.59 %</span> باد)؛ <span class="ltr" dir="ltr">630 mm²</span>: <span class="ltr" dir="ltr">787</span> و <span class="ltr" dir="ltr">456 MWh</span>.</p>
<p><strong>تفسیر.</strong> تلفِ دقیق حدودِ <span class="ltr" dir="ltr">58 %</span> کران است؛ پس مقایسهٔ <a href="#exm-ch18-compare" class="quarto-xref">مثال&nbsp;<span>18.33</span></a> به سودِ کابلِ بزرگ‌تر <strong>بیش‌برآورد</strong> کرده بود و نتیجه‌اش (ماندنِ <span class="ltr" dir="ltr">240 mm²</span>) محکم‌تر شد. اولین بخش از پست کلِ رشته را می‌برد، پس ردهٔ جریانِ کابل را آن بخش تعیین می‌کند؛ کابلِ <strong>پله‌ای</strong> (بزرگ نزدیکِ پست، کوچک در انتها) راهِ رایجِ صرفه‌جویی است. <strong>وارسی:</strong> <span class="math inline">\(1{,}141 / 1{,}966 = 0.58\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch18-exact" class="quarto-xref">معادلهٔ&nbsp;<span>18.7</span></a> را برای رشتهٔ دوبخشی با کلمه بنویسید.</li>
<li>چرا تلفِ دقیق از کران کمتر است؟</li>
<li>کابلِ پله‌ای چیست و کجا صرفه می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-f-pv" class="level3" data-number="18.7.9">
<h3 data-number="18.7.9" class="anchored" data-anchor-id="sec-ch18-f-pv"><span class="header-section-number">18.7.9</span> فیدرهای خورشیدی</h3>
<p><strong>ایده.</strong> ده بلوکِ <span class="ltr" dir="ltr">5 MW</span> در دو ردیف در شرقِ پست‌اند (مرکزِ بلوک‌ها آموزشی). اگر دو فیدرِ پنج‌بلوکی باشد، هر فیدر <span class="ltr" dir="ltr">25 MW</span> می‌برد؛ آیا کابلِ <span class="ltr" dir="ltr">240 mm²</span> کافی است؟</p>
<pre class="text"><code>PV block feeders at 33 kV (block centres teaching, A-286):
  option                     peak kA  rating  loss MWh  km   cost k u
  2 feeders of 5, 240 mm2     0.460  0.41 over     405  4.15      394
  2 feeders of 5, 630 mm2     0.460  0.66 ok       162  4.15      684
  3 feeders 4/3/3, 240 mm2    0.368  0.41 ok       287  5.77      548
  two feeders of five blocks exceed the 240 mm2 rating at full
  output: either the larger cable or a third feeder (and a
  third 33 kV bay); the third feeder also shrinks what one
  cable fault takes out (four blocks or fewer, not five)</code></pre>
<div id="exm-ch18-pvfeeders" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.43 (دو فیدر سنگین، سه فیدر سبک)</strong></span> <strong>پرسش.</strong> جریانِ اوج، رده، تلف، طول و هزینهٔ سه گزینه را بنویسید و یک گزینه را با دلیل انتخاب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: دو فیدر با <span class="ltr" dir="ltr">240 mm²</span>: <span class="ltr" dir="ltr">0.460 kA</span> بیش از ردهٔ <span class="ltr" dir="ltr">0.41</span> (رد)؛ دو فیدر با <span class="ltr" dir="ltr">630 mm²</span>: درست، <span class="ltr" dir="ltr">162 MWh</span>، <span class="ltr" dir="ltr">684</span> هزار؛ سه فیدر با <span class="ltr" dir="ltr">240 mm²</span>: <span class="ltr" dir="ltr">0.368 kA</span>، <span class="ltr" dir="ltr">287 MWh</span>، <span class="ltr" dir="ltr">5.77 km</span>، <span class="ltr" dir="ltr">548</span> هزار به‌اضافهٔ یک بیِ <span class="ltr" dir="ltr">33 kV</span>.</p>
<p><strong>تفسیر.</strong> گزینهٔ اول <strong>رد</strong> است، نه گران: رده الزام است، نه ترجیح. میانِ دو گزینهٔ دیگر، سه فیدر کابلِ ارزان‌تری دارد ولی یک بیِ اضافه می‌خواهد و خطای یک کابل حداکثر چهار بلوک را می‌برد؛ مبنا سه فیدر است و شینهٔ دوبخشی دو فیدرِ خورشیدی را در یک بخش و یکی را در بخشِ دیگر می‌گذارد. <strong>وارسی:</strong> <span class="math inline">\(25 / (\sqrt{3} \times 33 \times 0.95) = 0.460\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا گزینهٔ اول «رد» است و نه «گران»؟</li>
<li>سه فیدر چه چیزِ دیگری جز کابل می‌خواهد؟</li>
<li>فیدرهای خورشیدی را روی دو بخشِ شینه چگونه پخش می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch18-f-voltage" class="level3" data-number="18.7.10">
<h3 data-number="18.7.10" class="anchored" data-anchor-id="sec-ch18-f-voltage"><span class="header-section-number">18.7.10</span> ولتاژِ صادرات</h3>
<p><strong>ایده.</strong> همان خط با همان هادی در <span class="ltr" dir="ltr">132 kV</span> یا <span class="ltr" dir="ltr">66 kV</span>: جریان دو برابر، تلف چهار برابر و افزایشِ ولتاژ (فصلِ ۱۷) هم چهار برابر.</p>
<pre class="text"><code>export voltage for the 7.06 km line (same conductor, teaching):
  voltage  loss MWh/yr  loss %   voltage rise at 100 MW, pf 1
    132          754    0.26        0.49 %
     66        3,015    1.02        1.94 %
  66 kV loses four times as much and lifts the voltage four
  times as far; it is chosen only when the grid bay is 66 kV,
  and then the grid decides it, not the plant (chapter 17)</code></pre>
<div id="exm-ch18-voltage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.44 (یک درصد یا یک‌چهارم درصد)</strong></span> <strong>پرسش.</strong> تلف و افزایشِ ولتاژ را در دو ولتاژ بنویسید و بگویید ولتاژِ صادرات را چه کسی تعیین می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">132 kV</span>: <span class="ltr" dir="ltr">754 MWh</span> (<span class="ltr" dir="ltr">0.26 %</span>)، <span class="ltr" dir="ltr">0.49 %</span>؛ <span class="ltr" dir="ltr">66 kV</span>: <span class="ltr" dir="ltr">3,015 MWh</span> (<span class="ltr" dir="ltr">1.02 %</span>)، <span class="ltr" dir="ltr">1.94 %</span>.</p>
<p><strong>تفسیر.</strong> ولتاژِ صادرات را <strong>ولتاژِ بیِ شبکه</strong> تعیین می‌کند (<a href="17-load-grid-requirements.html#sec-ch17-b-poc" class="quarto-xref"><span>بخش 17.3.1</span></a>)؛ اگر بی <span class="ltr" dir="ltr">132 kV</span> است، خطِ <span class="ltr" dir="ltr">66 kV</span> یک ترانسفورماتورِ دیگر در سرِ شبکه می‌خواهد. پس این انتخاب فقط وقتی باز است که شبکه هر دو ولتاژ را در دسترس بگذارد، و آن‌گاه اختلافِ <span class="ltr" dir="ltr">2,261 MWh</span> در سال (<span class="ltr" dir="ltr">113</span> هزار واحد) کنارِ هزینهٔ تجهیز سنجیده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(3{,}015 / 754 = 4.0\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تلف با نصف شدنِ ولتاژ چهار برابر می‌شود؟</li>
<li>ولتاژِ صادرات را چه چیزی تعیین می‌کند؟</li>
<li>اختلافِ تلف را به پول تبدیل کنید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch18-plantp" class="level2" data-number="18.8">
<h2 data-number="18.8" class="anchored" data-anchor-id="sec-ch18-plantp"><span class="header-section-number">18.8</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثال: وارسیِ رده‌های اصلی در برابرِ ظرفیت‌ها (مقدماتی)، مبنای خدماتِ آب (میانی) و مبنای معماری که فصل‌های ۱۹ تا ۲۸ را تغذیه می‌کند (یکپارچه). داده: مدلِ <span class="ltr" dir="ltr">15.1</span>، سناریوی <span class="ltr" dir="ltr">S1</span>، مقدارهای آموزشیِ <span class="ltr" dir="ltr">A-286</span> تا <span class="ltr" dir="ltr">A-289</span>.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch18.integrated</code></pre>
<div id="exm-ch18-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.45 (مقدماتی: رده‌ها در برابرِ ظرفیت‌ها)</strong></span> <strong>پرسش.</strong> ترانسفورماتورهای اصلی و رشته‌های جمع‌آوری را با ظرفیت‌های نیروگاهِ P غربال کنید و بگویید با یک ترانسفورماتورِ خارج از کار چقدر می‌توان صادر کرد.</p>
<pre class="text"><code>main ratings against the capacities (S1, teaching):
  peak at the 33 kV bus in the model year: 107.5 MW
  wind 60 + PV 50 MW at pf 0.95: 115.8 MVA against 2 x 63 = 126 MVA (ok)
  one transformer out: 59.8 MW can still be exported
  hours above that in the model year: 1,049
  collector string of 4 turbines at 33 kV: 0.368 kA (240 mm2 rated 0.41)
  battery 20 MW on its own bays: the export limit, not the
  transformers, caps wind + PV + battery at the POC
  ratings come from suppliers; these checks only screen them</code></pre>
<p><strong>پاسخ.</strong> اوجِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> در سالِ مدل <span class="ltr" dir="ltr">107.5 MW</span>؛ باد و خورشیدی با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> <span class="ltr" dir="ltr">115.8 MVA</span> در برابرِ <span class="ltr" dir="ltr">126 MVA</span> (درست)؛ با یک ترانسفورماتور <span class="ltr" dir="ltr">59.8 MW</span>، و در <span class="ltr" dir="ltr">1,049</span> ساعت از سال توانِ بیشتری در نقطهٔ اتصال هست؛ رشته <span class="ltr" dir="ltr">0.368 kA</span> در برابرِ ردهٔ <span class="ltr" dir="ltr">0.41</span>.</p>
<p><strong>تفسیر.</strong> ترانسفورماتورها با هم حاشیه دارند، اما هر کدام به‌تنهایی فقط نیمی از نیروگاه را می‌برد؛ پس معیارِ «یکی کمتر»ِ فصلِ ۱۷ (دیگری همهٔ بار را ببرد) برای همهٔ توان برقرار نیست: با یک ترانسفورماتورِ خارج از کار، <span class="ltr" dir="ltr">1,049</span> ساعت در سال بُرش هست (<a href="#exm-ch18-redundancy" class="quarto-xref">مثال&nbsp;<span>18.12</span></a>). حاشیهٔ رشته کم است (<span class="ltr" dir="ltr">10 %</span>)؛ اگر توربینِ بزرگ‌تری انتخاب شود، اول این رابط می‌شکند. رده‌ها از سازنده با شاهد می‌آیند (فصل‌های ۲۵ و ۳۹). <strong>وارسی:</strong> <span class="math inline">\(110 / 0.95 = 115.8\)</span> و <span class="math inline">\(0.368 / 0.41 = 0.90\)</span>.</p>
</div>
<div id="exm-ch18-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.46 (میانی: مبنای خدماتِ آب)</strong></span> <strong>پرسش.</strong> مبنای خدماتِ آب را با مصرف‌ها، منبع، ذخیره، کیفیت، اولویت و اندازه‌گیری بنویسید.</p>
<pre class="text"><code>water-service basis (teaching, A-286; PLP-MEC-REP-0002):
  uses: PV cleaning (truck, ch 15 trigger), sanitation for
    25 staff, battery chiller make-up; construction separate
  operating demand 2,804 m3 a year, peak month 433 m3
  source: licensed well 1,500 m3 a month (U-053 open);
    the spring only as a back-up outside Jun-Sep
  storage: 2,500 m3 = 1,600 m3 usable + 900 m3 held reserve
    (placeholder for the fire authority, chapter 32)
  quality: cleaning water to the module maker's limits,
    drinking water treated and kept separate
  priority when short: reserve untouched, then drinking and
    sanitation, then battery cooling, then cleaning
  metering: well, tank outlet, each use; monthly report</code></pre>
<p><strong>پاسخ.</strong> خروجیِ بالا (<span class="ltr" dir="ltr">PLP-MEC-REP-0002</span>): سه مصرف با <span class="ltr" dir="ltr">2,804 m³</span> در سال؛ چاهِ مجاز با چشمه پشتیبان؛ مخزنِ <span class="ltr" dir="ltr">2,500 m³</span> با <span class="ltr" dir="ltr">900</span> نگه‌داشته؛ کیفیت از سازنده و آشامیدنیِ جدا؛ اولویتِ ذخیره، آشامیدن، باتری، شست‌وشو؛ کنتورِ هر مصرف.</p>
<p><strong>تفسیر.</strong> مبنای آب سه باز دارد: مجوزِ چاه (<span class="ltr" dir="ltr">U-053</span>)، حجمِ ذخیرهٔ آتش از مقامِ مسئول (فصلِ ۳۲) و روشِ شست‌وشو (ربات یا کامیون، <span class="ltr" dir="ltr">D-014</span>). هر کدام که عوض شود، مخزن و منبع دوباره اندازه می‌شوند؛ برنامه همان است. <strong>وارسی:</strong> <span class="math inline">\(1{,}600 + 900 = 2{,}500\)</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div id="exm-ch18-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 18.47 (یکپارچه: مبنای معماری)</strong></span> <strong>پرسش.</strong> مبنای معماریِ نیروگاهِ P را در یک صفحه جمع کنید: حالت، ظرفیت‌ها، جمع‌آوری، پست، صادرات، رابط‌ها، آب و بازها.</p>
<pre class="text"><code>architecture basis of Plant P (D-022; PLP-ELE-REP-0005):
  mode: grid-connected, grid-following; island only for
    the plant's critical loads behind a transfer switch
  capacities: wind 60 MW (12 x 5), PV 60.06 MWp / 50 MW AC,
    battery S1 20 MW / 40 MWh AC-coupled, export 100 MW
  collector: 33 kV, 3 radial wind strings, 3 PV feeders,
    battery on its own bays; split 33 kV bus
  reactive power: units plus battery inverters (margin 3 Mvar)
    or a compensator, after the grid code (U-067)
  substation: two 63 MVA 33/132 kV transformers
  export: single-circuit 132 kV overhead line, 7.06 km
  interfaces: 18 system pairs; 10 detailed items in the
    register (PLP-GEN-REG-0004), 4 mismatches to close
  water: well, 2,500 m3 tank with a held reserve
  open: POC and line owner (U-065..U-068), coupling, cable
    size, line circuits; change control from here on</code></pre>
<p><strong>پاسخ.</strong> خروجیِ بالا (<span class="ltr" dir="ltr">PLP-ELE-REP-0005</span>): متصل به شبکه با جزیره فقط برای بارهای حیاتی؛ باد <span class="ltr" dir="ltr">60 MW</span>، خورشیدی <span class="ltr" dir="ltr">60.06 MWp</span> و <span class="ltr" dir="ltr">50 MW</span>، باتری <span class="ltr" dir="ltr">20 MW</span> و <span class="ltr" dir="ltr">40 MWh</span> کوپلِ متناوب، صادرات <span class="ltr" dir="ltr">100 MW</span>؛ <span class="ltr" dir="ltr">33 kV</span> با سه رشتهٔ شعاعیِ بادی، سه فیدرِ خورشیدی و شینهٔ دوبخشی؛ توانِ واکنشی از واحدها و اینورترهای باتری یا جبران‌ساز؛ دو ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span>؛ خطِ هوایی یک‌مداره؛ <span class="ltr" dir="ltr">18</span> جفت سامانهٔ دارای رابط و دفترِ ده‌رابطه با چهار ناسازگاری؛ چاه و مخزن.</p>
<p><strong>تفسیر.</strong> این صفحه <strong>ورودیِ</strong> فصل‌های بعد است: باتری (۱۹)، کنترل (۲۰)، اقتصاد (۲۱)، طراحیِ برقی و حفاظت (۲۴ تا ۲۷) و اتصال (۲۸). بازها (<span class="ltr" dir="ltr">U-065</span> تا <span class="ltr" dir="ltr">U-068</span>، کوپل، کابل، مدارها) مالک و شرطِ بسته شدن دارند؛ از این پس هر تغییر از کنترلِ تغییر می‌گذرد. <strong>وارسی:</strong> نقشهٔ <a href="#fig-ch18-sld" class="quarto-xref">شکل&nbsp;<span>18.4</span></a> با همین صفحه می‌خواند.</p>
</div>
</section>
<section id="sec-ch18-design" class="level2" data-number="18.9">
<h2 data-number="18.9" class="anchored" data-anchor-id="sec-ch18-design"><span class="header-section-number">18.9</span> گردشِ کارِ معماری</h2>
<blockquote class="blockquote">
<p>۱. <strong>ورودی‌ها:</strong> مبنای الزامات و مرز (<span class="ltr" dir="ltr">D-021</span>)، مبنای انرژی (<span class="ltr" dir="ltr">D-019</span>)، چیدمان (<span class="ltr" dir="ltr">D-018</span>).</p>
<p>۲. <strong>حالت و کوپل:</strong> چه کسی ولتاژ و بسامد را می‌سازد؛ باتری کجا وصل می‌شود.</p>
<p>۳. <strong>مرزها:</strong> کنتورها، تلفات، مصرفِ داخلی، نمودارِ تک‌خطیِ ساده.</p>
<p>۴. <strong>ظرفیت‌ها:</strong> نسبت‌ها، آمیزه، حد، ذخیره، با غربالِ مدل و هزینهٔ آموزشی.</p>
<p>۵. <strong>افزونگی و نگهداری:</strong> امید و رخدادِ یک خرابی، شمارِ واحدها، گسترش.</p>
<p>۶. <strong>تجزیه و رابط:</strong> درختِ محصول، ساختن و خریدن، ماتریسِ <span class="ltr" dir="ltr">N²</span>، دفترِ رابط، سندِ کنترلِ رابط، وارسیِ ناسازگاری.</p>
<p>۷. <strong>آب:</strong> نیاز، منبع، ذخیره با بخشِ نگه‌داشته، اولویت، اندازه‌گیری؛ آبِ ساخت جدا.</p>
<p>۸. <strong>جمع‌آوری و صادرات:</strong> ولتاژ، توپولوژی، پست، خط یا کابل، مسیر، مالکیت.</p>
<p>۹. <strong>مقایسه و مبنا:</strong> فرض‌های مشترک، انتخاب به انتخاب، معیارهای وزن‌دار، مبنا با بازهای نام‌دار.</p>
</blockquote>
</section>
<section id="sec-ch18-lab" class="level2" data-number="18.10">
<h2 data-number="18.10" class="anchored" data-anchor-id="sec-ch18-lab"><span class="header-section-number">18.10</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch18-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.15: آزمایشگاه‌های پایتونِ فصلِ ۱۸
</figcaption>
<div aria-describedby="tbl-ch18-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده‌ها</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>بازده‌ها، کابل و خط، درختِ محصول، دفترِ رابط، آب، هزینه و قابلیتِ اطمینانِ آموزشی</td>
</tr>
<tr class="even">
<td>مفاهیم</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>زنجیرهٔ تبدیل، یک سال باتری با دو کوپل، حالت‌ها</td>
</tr>
<tr class="odd">
<td>انتخاب</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>نسبت‌ها، آمیزه، حدِ صادرات، ذخیره، افزونگی، اینورترها، گسترش</td>
</tr>
<tr class="even">
<td>رابط‌ها</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>درختِ محصول، دفتر، ناسازگاری‌ها</td>
</tr>
<tr class="odd">
<td>آب</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>نیاز، منبع‌ها، مخزن، آبِ ساخت</td>
</tr>
<tr class="even">
<td>مقایسه</td>
<td><span class="ltr" dir="ltr">lab_e</span></td>
<td>فرض‌های مشترک، انتخاب به انتخاب، ماتریس، مبنا</td>
</tr>
<tr class="odd">
<td>جمع‌آوری و صادرات</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>رشته‌ها با سه کابل، سه گزینهٔ صادرات</td>
</tr>
<tr class="even">
<td>درس‌های بیشتر</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>مرزها، حلقهٔ باز، پست، ردهٔ محیطی، ماتریسِ <span class="ltr" dir="ltr">N²</span></td>
</tr>
<tr class="odd">
<td>شبکه، آب، گزینه</td>
<td><span class="ltr" dir="ltr">examples_i</span></td>
<td>نقطه‌های داده، تصفیه، ارزشِ آماده‌سازی، <span class="ltr" dir="ltr">S0</span> در برابرِ <span class="ltr" dir="ltr">S1</span></td>
</tr>
<tr class="even">
<td>جزیره، یدک، چرخهٔ رابط</td>
<td><span class="ltr" dir="ltr">examples_j</span></td>
<td>منبعِ جزیرهٔ بارهای حیاتی، یدک‌ها با توزیعِ پواسون، مرحله‌های رابط در دروازه‌ها</td>
</tr>
<tr class="odd">
<td>درس‌های تکمیلی</td>
<td><span class="ltr" dir="ltr">examples_h</span></td>
<td>باتری و بُرش، تلفِ دقیق، فیدرهای خورشیدی، ولتاژِ صادرات، توانِ واکنشی، دسترس‌پذیری، بسته‌های قرارداد</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>رده‌ها، مبنای آب، مبنای معماری</td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>کتابخانهٔ همراه ماژولِ <code>architecture</code> را می‌افزاید: زنجیرهٔ تبدیل و دو کوپل، جریان، تلف، افت، توانِ شارژ، انرژیِ ازدست‌رفته در خرابی، درختِ محصول، رکوردِ رابط با وارسیِ ناسازگاری و ترازِ ماهانهٔ آب؛ با آزمون‌هایی که پاسخِ دستی دارند.</p>
<p><strong>کارهای آزمایشگاهی برای خواننده:</strong></p>
<ol type="1">
<li>در <code>sources</code> بازدهِ رفت‌وبرگشتِ سلول را <span class="ltr" dir="ltr">0.92</span> کنید و <a href="#exm-ch18-chains" class="quarto-xref">مثال&nbsp;<span>18.2</span></a> را دوباره بسازید.</li>
<li>در <code>examples_b</code> حدِ صادرات را <span class="ltr" dir="ltr">90 MW</span> بگذارید و جدولِ آمیزه را دوباره بسازید؛ کمینه به کدام سو می‌رود؟</li>
<li>نرخِ خرابیِ ترانسفورماتور را دو برابر کنید و <a href="#exm-ch18-compare" class="quarto-xref">مثال&nbsp;<span>18.33</span></a> را دوباره اجرا کنید؛ آیا علامتِ انتخابِ ترانسفورماتور عوض می‌شود؟</li>
<li>یک رابطِ تازه با ناسازگاری به دفتر بیفزایید و وارسی را دوباره اجرا کنید.</li>
<li>در <code>lab_d</code> روشِ شست‌وشو را ربات بگیرید (آبِ شست‌وشو صفر) و مخزن را دوباره اندازه کنید.</li>
</ol>
</section>
<section id="sec-ch18-mfg" class="level2" data-number="18.11">
<h2 data-number="18.11" class="anchored" data-anchor-id="sec-ch18-mfg"><span class="header-section-number">18.11</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>این فصل خودش چیزی نمی‌سازد، اما <strong>رابطِ کارخانه</strong> را تعریف می‌کند: هر گرهِ «خرید» در درختِ محصول یک تجهیزِ کارخانه‌ای است با برگهٔ داده، آزمونِ کارخانه، بسته‌بندی و حمل؛ هر گرهِ «خرید و ساخت» نقشهٔ رابطِ مکانیکی و تلرانس می‌خواهد؛ و هر گرهِ «خرید و یکپارچه‌سازی» سندِ کنترلِ رابط و آزمونِ یکپارچه (<a href="#tbl-ch18-makebuy" class="quarto-xref">جدول&nbsp;<span>18.6</span></a>). نشانه‌های مرجعِ درختِ محصول همان نشانه‌هایی‌اند که روی بسته، در انبار و در سامانهٔ نگهداری می‌آیند. فرایندهای کارخانه‌ای در فصل‌های ۴۰ تا ۴۸ می‌آیند.</p>
</section>
<section id="sec-ch18-std" class="level2" data-number="18.12">
<h2 data-number="18.12" class="anchored" data-anchor-id="sec-ch18-std"><span class="header-section-number">18.12</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> آمده‌اند (دفترِ استانداردها) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>ساختاردهی و نشانه‌های مرجع:</strong> <span class="ltr" dir="ltr">IEC 81346-1:2022</span>.</li>
<li><strong>فرایندهای چرخهٔ عمرِ سامانه (از جمله مدیریتِ رابط):</strong> <span class="ltr" dir="ltr">ISO/IEC/IEEE 15288:2023</span>؛ <strong>مهندسیِ الزامات:</strong> <span class="ltr" dir="ltr">ISO/IEC/IEEE 29148:2018</span>.</li>
<li><strong>ارتباطاتِ پست و نیروگاه:</strong> مجموعهٔ <span class="ltr" dir="ltr">IEC 61850</span> (ویرایشِ هر بخش پیش از نقل وارسی شود)؛ <strong>کنترلِ از راه دور:</strong> <span class="ltr" dir="ltr">IEC 60870-5-104:2006+AMD1:2016</span>.</li>
<li><strong>ولتاژهای استاندارد:</strong> <span class="ltr" dir="ltr">IEC 60038:2009</span>؛ <strong>ردهٔ خوردگی:</strong> <span class="ltr" dir="ltr">ISO 12944-2:2017</span>.</li>
<li><strong>کشوری:</strong> کدِ شبکه، مجوزِ دالانِ خط، مجوزِ برداشتِ آب و الزاماتِ آتش‌نشانی <strong>کشوری‌اند</strong> و از مقام‌های مسئول می‌آیند (فصل‌های ۲۸، ۳۲ و ۵۵ تا ۵۷).</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch18-deliverable" class="level2" data-number="18.13">
<h2 data-number="18.13" class="anchored" data-anchor-id="sec-ch18-deliverable"><span class="header-section-number">18.13</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-ELE-DWG-0004</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> نمودارهای معماری: حالت‌ها، کوپل، مرزها و نمودارِ تک‌خطیِ ساده (<a href="#fig-ch18-modes" class="quarto-xref">شکل&nbsp;<span>18.1</span></a>، <a href="#fig-ch18-flows" class="quarto-xref">شکل&nbsp;<span>18.3</span></a>، <a href="#fig-ch18-sld" class="quarto-xref">شکل&nbsp;<span>18.4</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-REP-0005</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مبنای معماری و صادرات (<a href="#exm-ch18-int-3" class="quarto-xref">مثال&nbsp;<span>18.47</span></a>، <a href="#exm-ch18-export-options" class="quarto-xref">مثال&nbsp;<span>18.40</span></a>، <a href="#exm-ch18-substation" class="quarto-xref">مثال&nbsp;<span>18.39</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-MEC-REP-0002</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مبنای خدماتِ آب (<a href="#exm-ch18-int-2" class="quarto-xref">مثال&nbsp;<span>18.46</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-REG-0004</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> دفترِ رابط‌ها با ماتریسِ <span class="ltr" dir="ltr">N²</span> و چهار ناسازگاریِ باز (<a href="#exm-ch18-register" class="quarto-xref">مثال&nbsp;<span>18.20</span></a>، <a href="#exm-ch18-mismatch" class="quarto-xref">مثال&nbsp;<span>18.23</span></a>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>architecture</code> با آزمون‌ها و برنامه‌های <code>companion/ch18</code>.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-286</span> دادهٔ فنیِ آموزشی (بازده‌های تبدیل، کابل‌ها و خط، درختِ محصول، دفترِ رابط با چهار ناسازگاریِ کاشته، آب)؛ <span class="ltr" dir="ltr">A-287</span> هزینه‌های غربال (باد، خورشیدی، اتصال، ترانسفورماتورها، مبدل‌ها، بهره‌برداری، اقساط)؛ <span class="ltr" dir="ltr">A-288</span> قابلیتِ اطمینان (ترانسفورماتور، اینورترها، کابل‌ها، شینه)؛ <span class="ltr" dir="ltr">A-289</span> مبنای ردهٔ محیطی (کاهشِ رده با دما، ارتفاعِ مبنا). همه <strong>آموزشی</strong>؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-069</span> کاربردهای بازارِ باتری که کوپل را تعیین می‌کنند (فصل‌های ۱۹ تا ۲۱)؛ <span class="ltr" dir="ltr">U-070</span> پیشنهادهای کابل و هزینهٔ واقعیِ اندازه‌ها؛ <span class="ltr" dir="ltr">U-071</span> قاعدهٔ امنیتِ اپراتور برای یک یا دو مدار؛ <span class="ltr" dir="ltr">U-072</span> حجمِ ذخیرهٔ آتش از مقامِ مسئول.</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-022</span>:</strong> معماریِ مبنای نیروگاهِ P همان <span class="ltr" dir="ltr">A1</span> است: متصل به شبکه با جزیره فقط برای بارهای حیاتی؛ باتریِ کوپلِ متناوب؛ جمع‌آوریِ <span class="ltr" dir="ltr">33 kV</span> با رشته‌های شعاعیِ بادی، سه فیدرِ خورشیدی و شینهٔ دوبخشی؛ توانِ واکنشی از واحدها و اینورترهای باتری یا جبران‌ساز تا <span class="ltr" dir="ltr">U-067</span>؛ دو ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span>؛ خطِ هوایی یک‌مداره؛ آب از چاهِ مجاز با مخزنِ <span class="ltr" dir="ltr">2,500 m³</span> و ذخیرهٔ نگه‌داشته. کوپل، اندازهٔ کابل و شمارِ مدارها تا <span class="ltr" dir="ltr">U-069</span> تا <span class="ltr" dir="ltr">U-071</span> باز می‌مانند؛ همه مشروط به <span class="ltr" dir="ltr">U-065</span> تا <span class="ltr" dir="ltr">U-068</span>.</li>
<li><strong>دفترِ سندها</strong> (<a href="02-units-and-records.html#tbl-ch02-register" class="quarto-xref">جدول&nbsp;<span>2.18</span></a>): چهار ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».</li>
</ol>
</section>
<section id="sec-ch18-summary" class="level2" data-number="18.14">
<h2 data-number="18.14" class="anchored" data-anchor-id="sec-ch18-summary"><span class="header-section-number">18.14</span> جمع‌بندی</h2>
<ul>
<li><strong>حالت و کوپل:</strong> چه کسی ولتاژ و بسامد را می‌سازد (شبکه یا منبعِ سازنده)؛ باتری در شینهٔ متناوب یا مستقیم؛ بازده حاصل‌ضربِ تبدیل‌هاست، اما کاربردهای بازار کوپل را تعیین می‌کنند (<a href="#sec-ch18-a" class="quarto-xref"><span>بخش 18.2</span></a>).</li>
<li><strong>مرزها:</strong> هر مرز یک عدد، یک کنتور و یک مالک دارد؛ از <span class="ltr" dir="ltr">301.49</span> در شینه تا <span class="ltr" dir="ltr">295.14 GWh</span> در کنتورِ درآمد (<a href="#sec-ch18-a-boundaries" class="quarto-xref"><span>بخش 18.2.6</span></a>).</li>
<li><strong>انتخاب:</strong> نسبت‌ها، آمیزه، حد، ذخیره، افزونگی، نگهداشت‌پذیری، گسترش، کنترل‌پذیری، بلوغ، پیچیدگی؛ غربالِ مدل با هزینهٔ آموزشی جهت را نشان می‌دهد، نه بهینه را (<a href="#sec-ch18-b" class="quarto-xref"><span>بخش 18.3</span></a>).</li>
<li><strong>افزونگی برای دُم:</strong> امیدها کوچک‌اند، رخدادِ شش‌ماههٔ ترانسفورماتور نه (<a href="#sec-ch18-b-redundancy" class="quarto-xref"><span>بخش 18.3.6</span></a>).</li>
<li><strong>رابط‌ها:</strong> درختِ محصول تا واحدِ تعویض‌پذیر، ساختن و خریدن، ماتریسِ <span class="ltr" dir="ltr">N²</span>، دفتر و سندِ کنترلِ رابط؛ ناسازگاری روی کاغذ ارزان و پس از تحویل گران است (<a href="#sec-ch18-c" class="quarto-xref"><span>بخش 18.4</span></a>).</li>
<li><strong>آب:</strong> مصرفی جدا از ذخیرهٔ نگه‌داشته؛ اوجِ نیاز در ماه‌های خشک؛ دو منبع؛ اولویت و کنتور؛ آبِ ساخت جدا (<a href="#sec-ch18-d" class="quarto-xref"><span>بخش 18.5</span></a>).</li>
<li><strong>مقایسه:</strong> فرض‌های مشترک، انتخاب به انتخاب، چیرگی پیش از وزن، مبنا با بازهای نام‌دار (<span class="ltr" dir="ltr">D-022</span>، <a href="#sec-ch18-e" class="quarto-xref"><span>بخش 18.6</span></a>).</li>
<li><strong>صادرات:</strong> ولتاژ و توپولوژیِ جمع‌آوری، پست، خط یا کابل؛ مسیر و مالکیت پیش از عددها تصمیم می‌گیرند (<a href="#sec-ch18-f" class="quarto-xref"><span>بخش 18.7</span></a>).</li>
</ul>
<section id="sec-ch18-vocab" class="level3" data-number="18.14.1">
<h3 data-number="18.14.1" class="anchored" data-anchor-id="sec-ch18-vocab"><span class="header-section-number">18.14.1</span> واژگانِ فصلِ ۱۸</h3>
<div id="tbl-ch18-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch18-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;18.16: واژگانِ فصلِ ۱۸
</figcaption>
<div aria-describedby="tbl-ch18-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>معماری</td>
<td><span class="ltr" dir="ltr">architecture</span></td>
<td></td>
</tr>
<tr class="even">
<td>حالتِ بهره‌برداری</td>
<td><span class="ltr" dir="ltr">operating mode</span></td>
<td></td>
</tr>
<tr class="odd">
<td>متصل به شبکه</td>
<td><span class="ltr" dir="ltr">grid-connected</span></td>
<td></td>
</tr>
<tr class="even">
<td>جزیره‌ای</td>
<td><span class="ltr" dir="ltr">islanded</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جزیرهٔ برنامه‌ریزی‌شده</td>
<td><span class="ltr" dir="ltr">planned (intentional) island</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیروِ شبکه</td>
<td><span class="ltr" dir="ltr">grid-following</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سازندهٔ شبکه</td>
<td><span class="ltr" dir="ltr">grid-forming</span></td>
<td></td>
</tr>
<tr class="even">
<td>کوپلِ متناوب</td>
<td><span class="ltr" dir="ltr">AC coupling</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کوپلِ مستقیم</td>
<td><span class="ltr" dir="ltr">DC coupling</span></td>
<td></td>
</tr>
<tr class="even">
<td>کوپلِ آمیخته</td>
<td><span class="ltr" dir="ltr">mixed coupling</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مبدلِ مستقیم به مستقیم</td>
<td><span class="ltr" dir="ltr">DC/DC converter</span></td>
<td></td>
</tr>
<tr class="even">
<td>نیروگاهِ هم‌جا</td>
<td><span class="ltr" dir="ltr">co-located plant</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نیروگاهِ یکپارچه</td>
<td><span class="ltr" dir="ltr">integrated hybrid plant</span></td>
<td></td>
</tr>
<tr class="even">
<td>مرزِ جریانِ توان</td>
<td><span class="ltr" dir="ltr">power-flow boundary</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مصرفِ داخلی</td>
<td><span class="ltr" dir="ltr">auxiliaries, own use</span></td>
<td></td>
</tr>
<tr class="even">
<td>نمودارِ تک‌خطی</td>
<td><span class="ltr" dir="ltr">single-line diagram</span></td>
<td><span class="ltr" dir="ltr">SLD</span></td>
</tr>
<tr class="odd">
<td>شینهٔ دوبخشی</td>
<td><span class="ltr" dir="ltr">split (sectionalised) busbar</span></td>
<td></td>
</tr>
<tr class="even">
<td>کلیدِ میان‌بخش</td>
<td><span class="ltr" dir="ltr">bus-section breaker</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نسبتِ ظرفیت</td>
<td><span class="ltr" dir="ltr">capacity ratio</span></td>
<td></td>
</tr>
<tr class="even">
<td>ذخیرهٔ افزایشی</td>
<td><span class="ltr" dir="ltr">upward reserve</span></td>
<td></td>
</tr>
<tr class="odd">
<td>افزونگی</td>
<td><span class="ltr" dir="ltr">redundancy</span></td>
<td></td>
</tr>
<tr class="even">
<td>امیدِ انرژیِ ازدست‌رفته</td>
<td><span class="ltr" dir="ltr">expected unserved energy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نگهداشت‌پذیری</td>
<td><span class="ltr" dir="ltr">maintainability</span></td>
<td></td>
</tr>
<tr class="even">
<td>اینورترِ مرکزی و رشته‌ای</td>
<td><span class="ltr" dir="ltr">central and string inverter</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گسترشِ مرحله‌ای</td>
<td><span class="ltr" dir="ltr">staged expansion</span></td>
<td></td>
</tr>
<tr class="even">
<td>بلوغِ فناوری</td>
<td><span class="ltr" dir="ltr">technology maturity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>درختِ محصول</td>
<td><span class="ltr" dir="ltr">product breakdown structure</span></td>
<td><span class="ltr" dir="ltr">PBS</span></td>
</tr>
<tr class="even">
<td>واحدِ تعویض‌پذیر</td>
<td><span class="ltr" dir="ltr">line-replaceable unit</span></td>
<td><span class="ltr" dir="ltr">LRU</span></td>
</tr>
<tr class="odd">
<td>نشانهٔ مرجع</td>
<td><span class="ltr" dir="ltr">reference designation</span></td>
<td></td>
</tr>
<tr class="even">
<td>ساختن یا خریدن</td>
<td><span class="ltr" dir="ltr">make or buy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ماتریسِ رابط</td>
<td><span class="ltr" dir="ltr">N-squared (interface) matrix</span></td>
<td></td>
</tr>
<tr class="even">
<td>دفترِ رابط‌ها</td>
<td><span class="ltr" dir="ltr">interface register</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سندِ کنترلِ رابط</td>
<td><span class="ltr" dir="ltr">interface control document</span></td>
<td><span class="ltr" dir="ltr">ICD</span></td>
</tr>
<tr class="even">
<td>تلرانس</td>
<td><span class="ltr" dir="ltr">tolerance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ردهٔ محیطی</td>
<td><span class="ltr" dir="ltr">environmental rating</span></td>
<td></td>
</tr>
<tr class="even">
<td>مرزِ راه‌اندازی</td>
<td><span class="ltr" dir="ltr">commissioning boundary</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ذخیرهٔ نگه‌داشته</td>
<td><span class="ltr" dir="ltr">held (reserved) volume</span></td>
<td></td>
</tr>
<tr class="even">
<td>مصرفِ مصرفی</td>
<td><span class="ltr" dir="ltr">consumptive use</span></td>
<td></td>
</tr>
<tr class="odd">
<td>رشتهٔ شعاعی</td>
<td><span class="ltr" dir="ltr">radial string</span></td>
<td></td>
</tr>
<tr class="even">
<td>حلقهٔ باز</td>
<td><span class="ltr" dir="ltr">open ring</span></td>
<td></td>
</tr>
<tr class="odd">
<td>توانِ واکنشیِ شارژ</td>
<td><span class="ltr" dir="ltr">cable charging reactive power</span></td>
<td></td>
</tr>
<tr class="even">
<td>خطِ دومداره</td>
<td><span class="ltr" dir="ltr">double-circuit line</span></td>
<td></td>
</tr>
<tr class="odd">
<td>چیرگی</td>
<td><span class="ltr" dir="ltr">dominance</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch18-assess" class="level2" data-number="18.15">
<h2 data-number="18.15" class="anchored" data-anchor-id="sec-ch18-assess"><span class="header-section-number">18.15</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند حالت و کوپل را انتخاب کند، مرزها و تلفات را بنویسد، ظرفیت‌ها را با غربال و معیارهای کیفی بسنجد، نیروگاه را تجزیه و رابط‌ها را با مالک و سند مدیریت کند، معماریِ آب را با ذخیرهٔ نگه‌داشته بسازد، گزینه‌های جمع‌آوری و صادرات را مقایسه کند و مبنا را با بازهای نام‌دار بنویسد. پاسخ‌ها در <a href="#sec-ch18-solutions" class="quarto-xref"><span>بخش 18.16</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="18.15.1">
<h3 data-number="18.15.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">18.15.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch18-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.1</strong></span> بازدهِ زنجیرهٔ <span class="ltr" dir="ltr">0.983</span>، <span class="ltr" dir="ltr">0.98</span>، <span class="ltr" dir="ltr">0.9</span>، <span class="ltr" dir="ltr">0.98</span> چیست؟</p>
</div>
<div id="exr-ch18-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.2</strong></span> بازدهِ زنجیرهٔ <span class="ltr" dir="ltr">0.99</span>، <span class="ltr" dir="ltr">0.9</span>، <span class="ltr" dir="ltr">0.99</span>، <span class="ltr" dir="ltr">0.983</span> چیست؟</p>
</div>
<div id="exr-ch18-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.3</strong></span> جریانِ <span class="ltr" dir="ltr">20 MW</span> در <span class="ltr" dir="ltr">33 kV</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> چیست؟</p>
</div>
<div id="exr-ch18-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.4</strong></span> تلفِ <span class="ltr" dir="ltr">0.368 kA</span> در <span class="ltr" dir="ltr">0.64</span> اهم چیست؟</p>
</div>
<div id="exr-ch18-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.5</strong></span> توانِ شارژِ کابلِ <span class="ltr" dir="ltr">7.06 km</span> در <span class="ltr" dir="ltr">132 kV</span> با <span class="ltr" dir="ltr">0.20</span> میکروفاراد بر کیلومتر چیست؟</p>
</div>
<div id="exr-ch18-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.6</strong></span> امیدِ انرژیِ ازدست‌رفتهٔ خطِ هوایی با <span class="ltr" dir="ltr">0.006</span> خرابی بر کیلومتر، <span class="ltr" dir="ltr">12</span> ساعت تعمیر و <span class="ltr" dir="ltr">33.7 MW</span> چیست؟</p>
</div>
<div id="exr-ch18-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.7</strong></span> امیدِ انرژیِ ازدست‌رفتهٔ یک ترانسفورماتور با <span class="ltr" dir="ltr">0.01</span> در سال و <span class="ltr" dir="ltr">4,380</span> ساعت چیست؟</p>
</div>
<div id="exr-ch18-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.8</strong></span> ضریبِ اقساطِ <span class="ltr" dir="ltr">6 %</span> و <span class="ltr" dir="ltr">20</span> سال چیست؟</p>
</div>
<div id="exr-ch18-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.9</strong></span> شمارِ ماژول‌های ده بلوک با <span class="ltr" dir="ltr">21</span> جعبه، <span class="ltr" dir="ltr">20</span> رشته و <span class="ltr" dir="ltr">26</span> ماژول چیست؟</p>
</div>
<div id="exr-ch18-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.10</strong></span> صادرات با یک ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> چیست؟</p>
</div>
<div id="exr-ch18-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.11</strong></span> بازدهِ کوپلِ متناوب با سلول‌های <span class="ltr" dir="ltr">0.92</span> و اینورترِ <span class="ltr" dir="ltr">0.97</span> چیست؟</p>
</div>
<div id="exr-ch18-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.12</strong></span> سودِ کوپلِ مستقیم روی <span class="ltr" dir="ltr">1,000 MWh</span> جابه‌جاشده چیست؟</p>
</div>
<div id="exr-ch18-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.13</strong></span> جریانِ <span class="ltr" dir="ltr">20 MW</span> در <span class="ltr" dir="ltr">66 kV</span> چیست؟</p>
</div>
<div id="exr-ch18-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.14</strong></span> نسبتِ تلفِ <span class="ltr" dir="ltr">33</span> به <span class="ltr" dir="ltr">66 kV</span> با مقاومتِ یکسان چیست؟</p>
</div>
<div id="exr-ch18-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.15</strong></span> افتِ ولتاژ با <span class="ltr" dir="ltr">0.64</span> و <span class="ltr" dir="ltr">0.47</span> اهم، <span class="ltr" dir="ltr">20 MW</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> در <span class="ltr" dir="ltr">33 kV</span> چیست؟</p>
</div>
<div id="exr-ch18-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.16</strong></span> توانِ شارژِ خطِ هوایی با <span class="ltr" dir="ltr">0.009</span> میکروفاراد بر کیلومتر چیست؟</p>
</div>
<div id="exr-ch18-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.17</strong></span> امیدِ انرژیِ ازدست‌رفتهٔ کابل با <span class="ltr" dir="ltr">0.002</span> بر کیلومتر و <span class="ltr" dir="ltr">240</span> ساعت چیست؟</p>
</div>
<div id="exr-ch18-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.18</strong></span> هزینهٔ سالانهٔ <span class="ltr" dir="ltr">1,620</span> هزار واحد با ضریبِ <span class="ltr" dir="ltr">0.1072</span> چیست؟</p>
</div>
<div id="exr-ch18-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.19</strong></span> ارزشِ <span class="ltr" dir="ltr">394 MWh</span> با <span class="ltr" dir="ltr">50</span> واحد بر مگاوات‌ساعت چیست؟</p>
</div>
<div id="exr-ch18-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.20</strong></span> نسبتِ ظرفیتِ ترانسفورماتورها (<span class="ltr" dir="ltr">2 × 63 MVA</span>، ضریبِ <span class="ltr" dir="ltr">0.95</span>) به <span class="ltr" dir="ltr">110 MW</span> چیست؟</p>
</div>
<div id="exr-ch18-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.21</strong></span> توانِ میانگین در نقطهٔ اتصال با <span class="ltr" dir="ltr">295.86 GWh</span> چیست؟</p>
</div>
<div id="exr-ch18-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.22</strong></span> انرژیِ یک رخدادِ شش‌ماههٔ ترانسفورماتور با <span class="ltr" dir="ltr">33.76 MW</span> چیست؟</p>
</div>
<div id="exr-ch18-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.23</strong></span> ارزشِ آن رخداد با <span class="ltr" dir="ltr">50</span> واحد بر مگاوات‌ساعت چیست؟</p>
</div>
<div id="exr-ch18-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.24</strong></span> آبِ ماهانهٔ <span class="ltr" dir="ltr">25</span> نفر با <span class="ltr" dir="ltr">120</span> لیتر در روز در ماهِ ۳۱روزه چیست؟</p>
</div>
<div id="exr-ch18-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.25</strong></span> مجوزِ <span class="ltr" dir="ltr">1,500 m³</span> در ماه چند لیتر بر ثانیه است؟</p>
</div>
<div id="exr-ch18-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.26</strong></span> با نُه سامانه چند جفت در ماتریسِ <span class="ltr" dir="ltr">N²</span> هست؟</p>
</div>
<div id="exr-ch18-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.27</strong></span> هزینهٔ <span class="ltr" dir="ltr">3.0 km</span> پیوند با <span class="ltr" dir="ltr">95</span> هزار بر کیلومتر چیست؟</p>
</div>
<div id="exr-ch18-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.28</strong></span> ردهٔ اینورتر در <span class="ltr" dir="ltr">45 °C</span> با کاهشِ <span class="ltr" dir="ltr">2 %</span> بر کلوین بالای <span class="ltr" dir="ltr">40</span> چیست؟</p>
</div>
<div id="exr-ch18-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.29</strong></span> انرژیِ یک خطای شینهٔ دوبخشی با نیمِ <span class="ltr" dir="ltr">33.76 MW</span> و <span class="ltr" dir="ltr">48</span> ساعت چیست؟</p>
</div>
<div id="exr-ch18-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.30</strong></span> سه حالتِ بهره‌برداری را تعریف کنید.</p>
</div>
<div id="exr-ch18-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.31</strong></span> پیروِ شبکه و سازندهٔ شبکه را مقایسه کنید.</p>
</div>
<div id="exr-ch18-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.32</strong></span> کوپلِ متناوب، مستقیم و آمیخته را تعریف کنید.</p>
</div>
<div id="exr-ch18-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.33</strong></span> سه معنای «هیبریدی» را بنویسید.</p>
</div>
<div id="exr-ch18-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.34</strong></span> چهار کنتورِ <span class="ltr" dir="ltr">M1</span> تا <span class="ltr" dir="ltr">M4</span> را تعریف کنید.</p>
</div>
<div id="exr-ch18-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.35</strong></span> پنج ترازِ درختِ محصول را نام ببرید.</p>
</div>
<div id="exr-ch18-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.36</strong></span> هفت بخشِ سندِ کنترلِ رابط را نام ببرید.</p>
</div>
<div id="exr-ch18-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.37</strong></span> مصرفِ مصرفی و ذخیرهٔ نگه‌داشته را تعریف کنید.</p>
</div>
<div id="exr-ch18-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.38</strong></span> شعاعی و حلقهٔ باز را تعریف کنید.</p>
</div>
<div id="exr-ch18-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.39</strong></span> بازدهِ رفت‌وبرگشتِ کوپلِ متناوب با <span class="ltr" dir="ltr">0.98</span>، <span class="ltr" dir="ltr">0.9</span>، <span class="ltr" dir="ltr">0.98</span> چیست؟</p>
</div>
<div id="exr-ch18-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.40</strong></span> تجهیزاتِ جانبی را تعریف کنید.</p>
</div>
<div id="exr-ch18-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.41</strong></span> توانِ واکنشیِ لازم در نقطهٔ اتصال با <span class="ltr" dir="ltr">100 MW</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> چیست؟</p>
</div>
<div id="exr-ch18-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.42</strong></span> توانِ واکنشیِ مصرفیِ ترانسفورماتورِ <span class="ltr" dir="ltr">12 %</span> با <span class="ltr" dir="ltr">105.3 MVA</span> روی <span class="ltr" dir="ltr">126 MVA</span> چیست؟</p>
</div>
<div id="exr-ch18-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.43</strong></span> جریانِ فیدرِ <span class="ltr" dir="ltr">25 MW</span> در <span class="ltr" dir="ltr">33 kV</span> چیست؟</p>
</div>
<div id="exr-ch18-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.44</strong></span> نسبتِ تلفِ خطِ <span class="ltr" dir="ltr">66</span> به <span class="ltr" dir="ltr">132 kV</span> چیست؟</p>
</div>
<div id="exr-ch18-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.45</strong></span> بستهٔ قرارداد چیست و چرا رابطِ میانِ دو بسته کارِ مالک است؟</p>
</div>
<div id="exr-ch18-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.46</strong></span> شمارِ نقطه‌های دادهٔ توربین‌ها با <span class="ltr" dir="ltr">400</span> نقطه برای هر کدام چیست؟</p>
</div>
<div id="exr-ch18-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.47</strong></span> آبِ ورودیِ تصفیه با بازیافتِ <span class="ltr" dir="ltr">70 %</span> برای <span class="ltr" dir="ltr">1,529 m³</span> چیست؟</p>
</div>
<div id="exr-ch18-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.48</strong></span> احتمالِ سربه‌سرِ آماده‌سازی با <span class="ltr" dir="ltr">400</span> و <span class="ltr" dir="ltr">1,622</span> هزار چیست؟</p>
</div>
<div id="exr-ch18-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.49</strong></span> پنج رابطِ واکنش در اضطرار را نام ببرید.</p>
</div>
<div id="exr-ch18-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.50</strong></span> بارِ پیوستهٔ <span class="ltr" dir="ltr">200 kW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span> چند کیلوولت‌آمپر است؟</p>
</div>
<div id="exr-ch18-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.51</strong></span> میانگینِ تقاضای ماژول در دوازده هفته با <span class="ltr" dir="ltr">109,200</span> و <span class="ltr" dir="ltr">0.0005</span> در سال چیست؟</p>
</div>
<div id="exr-ch18-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.52</strong></span> پنج بخشِ سابقهٔ تصمیمِ معماری را نام ببرید.</p>
</div>
<div id="exr-ch18-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.53</strong></span> پنج مرحلهٔ چرخهٔ عمرِ رابط را نام ببرید.</p>
</div>
<div id="exr-ch18-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.54</strong></span> شش زیرمجموعهٔ توربین را نام ببرید.</p>
</div>
<div id="exr-ch18-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.55</strong></span> نمودارِ تک‌خطی را تعریف کنید.</p>
</div>
<div id="exr-ch18-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.56</strong></span> چهار مسیرِ شکستِ معماری را که «هر سو درست است» نام ببرید.</p>
</div>
<div id="exr-ch18-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.57</strong></span> بازدهِ رفت‌وبرگشتِ <span class="ltr" dir="ltr">0.98</span>، <span class="ltr" dir="ltr">0.9</span>، <span class="ltr" dir="ltr">0.98</span> را در <span class="ltr" dir="ltr">227 MWh</span> ضرب کنید.</p>
</div>
<div id="exr-ch18-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.58</strong></span> جریانِ فیدرِ پنج‌بلوکیِ <span class="ltr" dir="ltr">25 MW</span> چیست و از ردهٔ <span class="ltr" dir="ltr">0.41 kA</span> بیشتر است؟</p>
</div>
<div id="exr-ch18-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.59</strong></span> پسابِ اسمزِ معکوس برای <span class="ltr" dir="ltr">1,529 m³</span> با بازیافتِ <span class="ltr" dir="ltr">70 %</span> چیست؟</p>
</div>
<div id="exr-ch18-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.60</strong></span> دادهٔ روزانهٔ <span class="ltr" dir="ltr">1.068</span> میلیارد نمونه با <span class="ltr" dir="ltr">16</span> بایت چیست؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="18.15.2">
<h3 data-number="18.15.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">18.15.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch18-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.61</strong></span> انرژی را در مرزهای <span class="ltr" dir="ltr">M1</span> تا <span class="ltr" dir="ltr">M4</span> بنویسید و تفاوت‌ها را با نامِ تلف توضیح دهید.</p>
</div>
<div id="exr-ch18-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.62</strong></span> انرژیِ گم‌شده، ذخیره‌شده و برگشتی را در دو کوپل مقایسه کنید.</p>
</div>
<div id="exr-ch18-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.63</strong></span> نسبت‌های ظرفیتِ نیروگاهِ P را بنویسید.</p>
</div>
<div id="exr-ch18-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.64</strong></span> هزینهٔ آموزشیِ هر مگاوات‌ساعتِ نیروگاهِ P را با <a href="#eq-ch18-cost" class="quarto-xref">معادلهٔ&nbsp;<span>18.2</span></a> حساب کنید.</p>
</div>
<div id="exr-ch18-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.65</strong></span> کم‌هزینه‌ترین آمیزهٔ جدول و فاصلهٔ نیروگاهِ P از آن را بنویسید.</p>
</div>
<div id="exr-ch18-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.66</strong></span> انرژیِ افزوده با هر <span class="ltr" dir="ltr">10 MW</span> حدِ صادرات را بنویسید.</p>
</div>
<div id="exr-ch18-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.67</strong></span> بُرش در حدِ <span class="ltr" dir="ltr">70</span> و <span class="ltr" dir="ltr">100 MW</span> را مقایسه کنید.</p>
</div>
<div id="exr-ch18-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.68</strong></span> انرژیِ ازدست‌رفته برای ذخیرهٔ <span class="ltr" dir="ltr">5 MW</span> را بنویسید.</p>
</div>
<div id="exr-ch18-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.69</strong></span> امید و انرژیِ یک رخداد را برای سه گزینهٔ ترانسفورماتور بنویسید.</p>
</div>
<div id="exr-ch18-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.70</strong></span> خرابی و انرژیِ هر خرابی را در اینورترِ مرکزی و رشته‌ای مقایسه کنید.</p>
</div>
<div id="exr-ch18-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.71</strong></span> انرژیِ افزودهٔ گسترشِ <span class="ltr" dir="ltr">25 MW</span> را با دو حد بنویسید.</p>
</div>
<div id="exr-ch18-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.72</strong></span> شمارِ هر ترازِ درختِ محصول را بنویسید.</p>
</div>
<div id="exr-ch18-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.73</strong></span> سهمِ ماژول‌ها از واحدهای تعویض‌پذیر چیست؟</p>
</div>
<div id="exr-ch18-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.74</strong></span> گونه‌های رابط در ماتریسِ <span class="ltr" dir="ltr">N²</span> را بشمارید.</p>
</div>
<div id="exr-ch18-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.75</strong></span> رابط‌های دفتر را بر حسبِ مالک بشمارید.</p>
</div>
<div id="exr-ch18-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.76</strong></span> چهار ناسازگاری و راه‌حلشان را بنویسید.</p>
</div>
<div id="exr-ch18-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.77</strong></span> انرژیِ ازدست‌رفته به سببِ دما در اتاقِ گرم‌تر را بنویسید.</p>
</div>
<div id="exr-ch18-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.78</strong></span> نیازِ آبِ سالانه و سهمِ هر مصرف را بنویسید.</p>
</div>
<div id="exr-ch18-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.79</strong></span> کمبودِ آب با هر منبع را بنویسید.</p>
</div>
<div id="exr-ch18-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.80</strong></span> حجمِ مخزن را با بخش‌هایش بنویسید.</p>
</div>
<div id="exr-ch18-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.81</strong></span> نیازِ روزانهٔ غبارنشانی را با بهره‌برداری مقایسه کنید.</p>
</div>
<div id="exr-ch18-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.82</strong></span> خالصِ هر انتخاب در مقایسهٔ <span class="ltr" dir="ltr">A1</span> و <span class="ltr" dir="ltr">A2</span> را بنویسید.</p>
</div>
<div id="exr-ch18-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.83</strong></span> جمعِ وزن‌دارِ دو معماری را بنویسید.</p>
</div>
<div id="exr-ch18-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.84</strong></span> تلف، افت و هزینهٔ سه گزینهٔ جمع‌آوری را بنویسید.</p>
</div>
<div id="exr-ch18-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.85</strong></span> امیدِ انرژیِ ازدست‌رفتهٔ شعاعی و حلقهٔ باز را بنویسید.</p>
</div>
<div id="exr-ch18-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.86</strong></span> انرژیِ یک رخداد در سه چیدمانِ پست را بنویسید.</p>
</div>
<div id="exr-ch18-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.87</strong></span> سه گزینهٔ صادرات را با چهار عدد مقایسه کنید.</p>
</div>
<div id="exr-ch18-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.88</strong></span> ساعت‌هایی را که توانِ نقطهٔ اتصال از توانِ یک ترانسفورماتور بیشتر است بنویسید.</p>
</div>
<div id="exr-ch18-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.89</strong></span> انرژیِ بازگشته از بُرش با باتریِ <span class="ltr" dir="ltr">20 MW</span> را در دو حد بنویسید.</p>
</div>
<div id="exr-ch18-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.90</strong></span> بودجهٔ دسترس‌پذیریِ تجهیزاتِ جانبی را بنویسید.</p>
</div>
<div id="exr-ch18-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.91</strong></span> توانِ واکنشیِ لازم و دردسترس را بنویسید.</p>
</div>
<div id="exr-ch18-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.92</strong></span> جفت‌های مرزیِ دو بسته‌بندی را بنویسید.</p>
</div>
<div id="exr-ch18-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.93</strong></span> تلفِ دقیق و کرانِ رشته‌ها را برای دو کابل بنویسید.</p>
</div>
<div id="exr-ch18-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.94</strong></span> سه گزینهٔ فیدرِ خورشیدی را مقایسه کنید.</p>
</div>
<div id="exr-ch18-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.95</strong></span> تلف و افزایشِ ولتاژ را در <span class="ltr" dir="ltr">132</span> و <span class="ltr" dir="ltr">66 kV</span> بنویسید.</p>
</div>
<div id="exr-ch18-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.96</strong></span> نقطه‌ها، نمونه‌ها و دادهٔ خامِ روزانهٔ شبکهٔ داده را بنویسید.</p>
</div>
<div id="exr-ch18-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.97</strong></span> برداشتِ چاه با تصفیه و بی آن را مقایسه کنید.</p>
</div>
<div id="exr-ch18-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.98</strong></span> آنچه معماری بی باتری از دست می‌دهد را بنویسید.</p>
</div>
<div id="exr-ch18-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.99</strong></span> اوجِ بارِ جزیره با راه‌اندازیِ پمپ را بنویسید.</p>
</div>
<div id="exr-ch18-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.100</strong></span> موجودیِ یدکِ شش واحد را با پوششِ <span class="ltr" dir="ltr">95 %</span> بنویسید.</p>
</div>
<div id="exr-ch18-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.101</strong></span> شمارِ رابط‌ها در هر مرحله و دروازه را بنویسید.</p>
</div>
<div id="exr-ch18-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.102</strong></span> کدام رابط‌ها در دروازهٔ خرید توافق‌نشده‌اند؟</p>
</div>
<div id="exr-ch18-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.103</strong></span> رابط‌های توربین با مالکانِ بیرونی را بشمارید.</p>
</div>
<div id="exr-ch18-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.104</strong></span> تلفاتِ همیشگیِ بی‌باریِ ترانسفورماتورها در سال چیست؟</p>
</div>
<div id="exr-ch18-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.105</strong></span> بازگرداندنِ بُرش، ارزش و هزینهٔ باتریِ <span class="ltr" dir="ltr">40 MW</span> با حدِ <span class="ltr" dir="ltr">80 MW</span> را بنویسید.</p>
</div>
<div id="exr-ch18-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.106</strong></span> ماتریسِ <span class="ltr" dir="ltr">N²</span> را برای <span class="ltr" dir="ltr">S0</span> بازشمارید.</p>
</div>
<div id="exr-ch18-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.107</strong></span> سه خطای رایج را با درسِ هر کدام بنویسید.</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="18.15.3">
<h3 data-number="18.15.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">18.15.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch18-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.108</strong></span> مالک می‌خواهد نیروگاه در قطعیِ شبکه روستا را تغذیه کند. با معماری پاسخ دهید.</p>
</div>
<div id="exr-ch18-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.109</strong></span> سازندهٔ اینورتر کوپلِ مستقیم را برای «بیشترین بازده» پیشنهاد می‌کند. داوری کنید.</p>
</div>
<div id="exr-ch18-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.110</strong></span> دو مالکِ جدا برای باد و خورشیدی. معماری چه چیزی را باید بیفزاید؟</p>
</div>
<div id="exr-ch18-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.111</strong></span> اپراتور حدِ صادرات را <span class="ltr" dir="ltr">80 MW</span> می‌دهد. سه پاسخِ معماری با عدد بنویسید.</p>
</div>
<div id="exr-ch18-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.112</strong></span> خریدار ذخیرهٔ <span class="ltr" dir="ltr">5 MW</span> می‌خواهد. با منبع یا با باتری؟</p>
</div>
<div id="exr-ch18-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.113</strong></span> وام‌دهنده دربارهٔ ترانسفورماتورِ واحد می‌پرسد. پاسخ دهید.</p>
</div>
<div id="exr-ch18-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.114</strong></span> پیمانکارِ خدمات اینورترِ رشته‌ای می‌خواهد. مزایا و معایب را بسنجید.</p>
</div>
<div id="exr-ch18-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.115</strong></span> مالک گسترشِ <span class="ltr" dir="ltr">25 MW</span> را در ده سالِ آینده محتمل می‌داند. مرحلهٔ نخست چه بگذارد؟</p>
</div>
<div id="exr-ch18-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.116</strong></span> سفارشِ ترانسفورماتورِ بلوک با <span class="ltr" dir="ltr">0.69 kV</span> رسیده است. چه می‌کنید؟</p>
</div>
<div id="exr-ch18-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.117</strong></span> کانتینرِ باتری در تابستان مدام توان کم می‌کند. کدام رابط را وارسی می‌کنید؟</p>
</div>
<div id="exr-ch18-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.118</strong></span> اتاقِ اینورتر تهویهٔ کافی ندارد. اثر را برآورد کنید.</p>
</div>
<div id="exr-ch18-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.119</strong></span> مجوزِ چاه رد شده است. معماریِ آب چه می‌شود؟</p>
</div>
<div id="exr-ch18-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.120</strong></span> پیمانکارِ ساخت می‌خواهد از مخزنِ بهره‌برداری برای غبارنشانی استفاده کند. پاسخ دهید.</p>
</div>
<div id="exr-ch18-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.121</strong></span> در خشکسالی چاه نصف می‌شود. اولویت‌ها را اجرا کنید.</p>
</div>
<div id="exr-ch18-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.122</strong></span> اپراتور خطِ دومداره را الزام کرده است. اثر بر مقایسه چیست؟</p>
</div>
<div id="exr-ch18-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.123</strong></span> قیمت دو برابر شده است. کدام انتخاب‌ها علامت عوض می‌کنند؟</p>
</div>
<div id="exr-ch18-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.124</strong></span> یک کارشناس امتیازِ «کاربردهای بازارِ باتری» را برای <span class="ltr" dir="ltr">A2</span> از ۲ به ۴ می‌برد. نتیجه؟</p>
</div>
<div id="exr-ch18-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.125</strong></span> زمینِ دالانِ هوایی کشاورزیِ آبی است. گزینه‌ها را دوباره بسنجید.</p>
</div>
<div id="exr-ch18-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.126</strong></span> پروژهٔ همسایه پیشنهادِ خطِ مشترک داده است. چه چیزهایی باید در قرارداد بیاید؟</p>
</div>
<div id="exr-ch18-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.127</strong></span> ساختگاه در زمستان چند هفته بسته است. حلقهٔ باز را دوباره بسنجید.</p>
</div>
<div id="exr-ch18-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.128</strong></span> نگهداریِ یک بخشِ شینه بی خاموشیِ کل چگونه ممکن است؟</p>
</div>
<div id="exr-ch18-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.129</strong></span> توربین‌های <span class="ltr" dir="ltr">6 MW</span> به‌جای <span class="ltr" dir="ltr">5</span>. کدام رابط اول می‌شکند؟</p>
</div>
<div id="exr-ch18-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.130</strong></span> اپراتور پیش از کابل مسیرِ مستقیم‌تری را پیشنهاد می‌دهد که از روستا می‌گذرد. پاسخ دهید.</p>
</div>
<div id="exr-ch18-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.131</strong></span> اپراتور حدِ <span class="ltr" dir="ltr">80 MW</span> داده و مالک باتریِ <span class="ltr" dir="ltr">40 MW</span> را «برای بُرش» می‌خواهد. پاسخ دهید.</p>
</div>
<div id="exr-ch18-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.132</strong></span> کدِ شبکه ضریبِ توانِ <span class="ltr" dir="ltr">0.90</span> را در نقطهٔ اتصال می‌خواهد. بودجهٔ توانِ واکنشی چه می‌شود؟</p>
</div>
<div id="exr-ch18-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.133</strong></span> باتری در عصر با توانِ کامل دشارژ می‌کند و هم‌زمان اپراتور توانِ واکنشی می‌خواهد. چه می‌شود؟</p>
</div>
<div id="exr-ch18-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.134</strong></span> مالک توانِ مدیریتِ رابط ندارد ولی قیمتِ چندقراردادی ارزان‌تر است. چه پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch18-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.135</strong></span> یک مشاور تلفِ جمع‌آوری را <span class="ltr" dir="ltr">1.02 %</span> گزارش کرده است. داوری کنید.</p>
</div>
<div id="exr-ch18-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.136</strong></span> بیِ شبکه <span class="ltr" dir="ltr">66 kV</span> است. معماریِ صادرات چه می‌شود؟</p>
</div>
<div id="exr-ch18-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.137</strong></span> سازندهٔ توربین نرخِ نمونه‌برداری را ده‌ثانیه‌ای پیشنهاد می‌دهد. چه می‌کنید؟</p>
</div>
<div id="exr-ch18-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.138</strong></span> آبِ چاه شور است و مجوز با <span class="ltr" dir="ltr">2,804 m³</span> گرفته شده است. چه پیش می‌آید؟</p>
</div>
<div id="exr-ch18-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.139</strong></span> مالک گسترش را «شاید یک در پنج» می‌داند. آماده‌سازی می‌ارزد؟</p>
</div>
<div id="exr-ch18-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.140</strong></span> نیروگاه بی باتری ساخته می‌شود. دو تجهیزِ جانشین را با دلیل نام ببرید.</p>
</div>
<div id="exr-ch18-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.141</strong></span> بهره‌بردار می‌خواهد پمپِ <span class="ltr" dir="ltr">55 kW</span> به بارهای حیاتی افزوده شود. منبعِ <span class="ltr" dir="ltr">500 kVA</span> کافی است؟</p>
</div>
<div id="exr-ch18-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.142</strong></span> زمانِ تحویلِ طبقهٔ توانِ اینورتر به بیست هفته رسیده است. موجودی را دوباره حساب کنید.</p>
</div>
<div id="exr-ch18-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.143</strong></span> یک عضوِ تیم می‌خواهد سابقهٔ <span class="ltr" dir="ltr">D-022</span> را با تصمیمِ تازه بازنویسی کند. پاسخ دهید.</p>
</div>
<div id="exr-ch18-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.144</strong></span> فونداسیونِ یک توربین پیش از امضای سندِ رابط ریخته شده است. ریسک‌ها و اقدام‌ها؟</p>
</div>
<div id="exr-ch18-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.145</strong></span> مدیرِ پروژه می‌خواهد سفارشِ باتری را با <span class="ltr" dir="ltr">IF-006</span> باز بدهد. پاسخ دهید.</p>
</div>
<div id="exr-ch18-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.146</strong></span> خطای بخشِ بالای شینه در <a href="#fig-ch18-sld" class="quarto-xref">شکل&nbsp;<span>18.4</span></a>. چه چیزی جدا می‌شود؟</p>
</div>
<div id="exr-ch18-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.147</strong></span> مالکانِ باد و خورشیدی می‌خواهند مصرفِ داخلی را جدا بپردازند. معماریِ کنتور چه می‌شود؟</p>
</div>
<div id="exr-ch18-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.148</strong></span> یک وام‌دهنده فقط امیدها را دیده و افزونگی را «هزینهٔ زیادی» می‌داند. پاسخ دهید.</p>
</div>
<div id="exr-ch18-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.149</strong></span> سازندهٔ باتری اینورترِ <span class="ltr" dir="ltr">22 MVA</span> به‌جای <span class="ltr" dir="ltr">20</span> پیشنهاد می‌کند. بودجهٔ توانِ واکنشی چه می‌شود؟</p>
</div>
<div id="exr-ch18-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.150</strong></span> فصلِ ۳۲ ذخیرهٔ آتش را <span class="ltr" dir="ltr">1,500 m³</span> تعیین کرده است. مخزن چه می‌شود؟</p>
</div>
<div id="exr-ch18-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.151</strong></span> اپراتور پروتکلِ <span class="ltr" dir="ltr">IEC 60870-5-104</span> را برای پیوند می‌خواهد و سازندهٔ کنترل‌گر فقط <span class="ltr" dir="ltr">IEC 61850</span> دارد. کجای معماری حل می‌شود؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="18.15.4">
<h3 data-number="18.15.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">18.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch18-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.152</strong></span> یک سندِ کنترلِ رابط برای <span class="ltr" dir="ltr">IF-006</span> با هفت بخش بنویسید.</p>
</div>
<div id="exr-ch18-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.153</strong></span> وارسیِ ناسازگاری را با یک «رده» برای واحدها (کیلووات یا مگاوات) گسترش دهید و آزمونش را بنویسید.</p>
</div>
<div id="exr-ch18-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.154</strong></span> درختِ محصولِ باتری را تا رک گسترش دهید و شمارها را حساب کنید.</p>
</div>
<div id="exr-ch18-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.155</strong></span> یک ماتریسِ <span class="ltr" dir="ltr">N²</span> در ترازِ تجهیز برای بلوکِ خورشیدی بسازید.</p>
</div>
<div id="exr-ch18-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.156</strong></span> برای غربالِ جمع‌آوری، تلفِ بخش به بخش را به‌جای «جریانِ کل در کلِ طول» برنامه کنید.</p>
</div>
<div id="exr-ch18-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.157</strong></span> یک آزمون برای <code>water_balance</code> بنویسید که نشان دهد ذخیرهٔ نگه‌داشته هرگز برداشته نمی‌شود.</p>
</div>
<div id="exr-ch18-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.158</strong></span> <a href="#eq-ch18-unserved" class="quarto-xref">معادلهٔ&nbsp;<span>18.3</span></a> را برای دو ترانسفورماتور با هم‌پوشانیِ خرابی‌ها گسترش دهید.</p>
</div>
<div id="exr-ch18-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.159</strong></span> جدولِ آمیزه را با شکلِ قیمتِ ساعتی به‌جای قیمتِ ثابت دوباره بسازید (فرضِ خودتان را بنویسید).</p>
</div>
<div id="exr-ch18-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.160</strong></span> مرزِ راه‌اندازیِ رابطِ بیِ صادرات و بیِ شبکه را با شاهد و مالک بنویسید.</p>
</div>
<div id="exr-ch18-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.161</strong></span> یک فرمِ تغییرِ معماری برای عوض کردنِ کوپل بنویسید.</p>
</div>
<div id="exr-ch18-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.162</strong></span> ردهٔ محیطیِ کانتینرِ باتری را برای ساختگاهِ نیروگاهِ P بنویسید.</p>
</div>
<div id="exr-ch18-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.163</strong></span> مبنای آب را برای گزینهٔ ربات‌های شست‌وشو دوباره بنویسید.</p>
</div>
<div id="exr-ch18-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.164</strong></span> سیاستِ حریصانهٔ باتری را با پیش‌بینیِ کامل جایگزین کنید و سقفِ بازگرداندن را بیابید.</p>
</div>
<div id="exr-ch18-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.165</strong></span> بودجهٔ توانِ واکنشی را برای توانِ نیمه بازنویسید.</p>
</div>
<div id="exr-ch18-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.166</strong></span> کابلِ پله‌ای برای رشتهٔ ۱ طراحی کنید و تلف و هزینه را با <a href="#eq-ch18-exact" class="quarto-xref">معادلهٔ&nbsp;<span>18.7</span></a> حساب کنید.</p>
</div>
<div id="exr-ch18-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.167</strong></span> یک فهرستِ نقطه‌های داده برای کانتینرِ باتری با نرخ و دلیلِ هر گروه بنویسید.</p>
</div>
<div id="exr-ch18-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.168</strong></span> ارزشِ آماده‌سازی را با تنزیلِ <span class="ltr" dir="ltr">6 %</span> و گسترش در سالِ دهم دوباره حساب کنید.</p>
</div>
<div id="exr-ch18-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.169</strong></span> برای خطای شینه یک چیدمانِ فیدرها روی دو بخش طراحی کنید که انرژیِ یک رخداد را کمینه کند.</p>
</div>
<div id="exr-ch18-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.170</strong></span> یک برنامه بنویسید که از <code>LINKS</code> و <code>LOTS</code> فهرستِ سندهای کنترلِ رابطِ مالک را بسازد.</p>
</div>
<div id="exr-ch18-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.171</strong></span> بودجهٔ دسترس‌پذیری را با یدکِ مشترکِ ترانسفورماتور دوباره بسازید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="18.15.5">
<h3 data-number="18.15.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">18.15.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch18-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.172</strong></span> یک گزارشِ دوصفحه‌ای «چرا <span class="ltr" dir="ltr">A1</span>» برای کمیتهٔ سرمایه‌گذاری بنویسید.</p>
</div>
<div id="exr-ch18-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.173</strong></span> نیروگاهِ P با باتریِ <span class="ltr" dir="ltr">40 MW</span> و <span class="ltr" dir="ltr">160 MWh</span>. معماری چه تغییری می‌کند؟</p>
</div>
<div id="exr-ch18-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.174</strong></span> نیروگاهِ P را برای شبکهٔ جزیره‌ایِ یک معدن بازطراحی کنید.</p>
</div>
<div id="exr-ch18-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.175</strong></span> نشان دهید کدام عددِ این فصل با دادهٔ واقعی بیشترین تغییر را در مبنا می‌دهد.</p>
</div>
<div id="exr-ch18-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.176</strong></span> یک برنامهٔ مدیریتِ رابط برای کلِ پروژه طراحی کنید: نقش‌ها، دفتر، سندها، بازبینی، بستن.</p>
</div>
<div id="exr-ch18-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.177</strong></span> معماریِ آب را برای ساختگاهی بی چشمه و بی مجوزِ چاه طراحی کنید.</p>
</div>
<div id="exr-ch18-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.178</strong></span> یک بازبینیِ معماری برای پروژهٔ دیگری طراحی کنید: پرسش‌ها، شاهدها و نتیجه‌ها، با استفاده از همهٔ ابزارهای این فصل.</p>
</div>
<div id="exr-ch18-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.179</strong></span> معماریِ نیروگاهِ P را برای خریدارِ صنعتیِ فصلِ ۱۷ (خودمصرفی) بازنویسید.</p>
</div>
<div id="exr-ch18-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 18.180</strong></span> نشان دهید سه تصمیمِ باز (<span class="ltr" dir="ltr">U-069</span> تا <span class="ltr" dir="ltr">U-071</span>) با هم چه برهم‌کنشی دارند.</p>
</div>
</section>
</section>
<section id="sec-ch18-solutions" class="level2" data-number="18.16">
<h2 data-number="18.16" class="anchored" data-anchor-id="sec-ch18-solutions"><span class="header-section-number">18.16</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>worked</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch18-examples-out" class="quarto-xref"><span>بخش 18.16.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-1" class="quarto-xref">تمرین&nbsp;<span>18.1</span></a>.</strong> <span class="ltr" dir="ltr">0.850</span> (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-2" class="quarto-xref">تمرین&nbsp;<span>18.2</span></a>.</strong> <span class="ltr" dir="ltr">0.867</span> (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-3" class="quarto-xref">تمرین&nbsp;<span>18.3</span></a>.</strong> <span class="ltr" dir="ltr">0.368 kA</span> (<span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-4" class="quarto-xref">تمرین&nbsp;<span>18.4</span></a>.</strong> <span class="ltr" dir="ltr">0.260 MW</span> (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-5" class="quarto-xref">تمرین&nbsp;<span>18.5</span></a>.</strong> <span class="ltr" dir="ltr">7.73 Mvar</span> (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-6" class="quarto-xref">تمرین&nbsp;<span>18.6</span></a>.</strong> <span class="ltr" dir="ltr">17 MWh</span> (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-7" class="quarto-xref">تمرین&nbsp;<span>18.7</span></a>.</strong> <span class="ltr" dir="ltr">1,479 MWh</span> (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-8" class="quarto-xref">تمرین&nbsp;<span>18.8</span></a>.</strong> <span class="ltr" dir="ltr">11.47</span> (<span class="ltr" dir="ltr">E08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-9" class="quarto-xref">تمرین&nbsp;<span>18.9</span></a>.</strong> <span class="ltr" dir="ltr">109,200</span> (<span class="ltr" dir="ltr">E10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-10" class="quarto-xref">تمرین&nbsp;<span>18.10</span></a>.</strong> <span class="ltr" dir="ltr">59.85 MW</span> (<span class="ltr" dir="ltr">E12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-11" class="quarto-xref">تمرین&nbsp;<span>18.11</span></a>.</strong> <span class="ltr" dir="ltr">0.851</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-12" class="quarto-xref">تمرین&nbsp;<span>18.12</span></a>.</strong> <span class="ltr" dir="ltr">17 MWh</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-13" class="quarto-xref">تمرین&nbsp;<span>18.13</span></a>.</strong> <span class="ltr" dir="ltr">0.184 kA</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-14" class="quarto-xref">تمرین&nbsp;<span>18.14</span></a>.</strong> ۴ (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-15" class="quarto-xref">تمرین&nbsp;<span>18.15</span></a>.</strong> <span class="ltr" dir="ltr">1.46 %</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-16" class="quarto-xref">تمرین&nbsp;<span>18.16</span></a>.</strong> <span class="ltr" dir="ltr">0.35 Mvar</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-17" class="quarto-xref">تمرین&nbsp;<span>18.17</span></a>.</strong> <span class="ltr" dir="ltr">114 MWh</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-18" class="quarto-xref">تمرین&nbsp;<span>18.18</span></a>.</strong> <span class="ltr" dir="ltr">173.7</span> هزار (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-19" class="quarto-xref">تمرین&nbsp;<span>18.19</span></a>.</strong> <span class="ltr" dir="ltr">19.7</span> هزار (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-20" class="quarto-xref">تمرین&nbsp;<span>18.20</span></a>.</strong> <span class="ltr" dir="ltr">1.09</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-21" class="quarto-xref">تمرین&nbsp;<span>18.21</span></a>.</strong> <span class="ltr" dir="ltr">33.77 MW</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-22" class="quarto-xref">تمرین&nbsp;<span>18.22</span></a>.</strong> <span class="ltr" dir="ltr">147.9 GWh</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-23" class="quarto-xref">تمرین&nbsp;<span>18.23</span></a>.</strong> <span class="ltr" dir="ltr">7.39</span> میلیون (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-24" class="quarto-xref">تمرین&nbsp;<span>18.24</span></a>.</strong> <span class="ltr" dir="ltr">93 m³</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-25" class="quarto-xref">تمرین&nbsp;<span>18.25</span></a>.</strong> <span class="ltr" dir="ltr">0.58 L/s</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-26" class="quarto-xref">تمرین&nbsp;<span>18.26</span></a>.</strong> <span class="ltr" dir="ltr">36</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-27" class="quarto-xref">تمرین&nbsp;<span>18.27</span></a>.</strong> <span class="ltr" dir="ltr">285</span> هزار (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-28" class="quarto-xref">تمرین&nbsp;<span>18.28</span></a>.</strong> <span class="ltr" dir="ltr">90 %</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-29" class="quarto-xref">تمرین&nbsp;<span>18.29</span></a>.</strong> <span class="ltr" dir="ltr">810 MWh</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-30" class="quarto-xref">تمرین&nbsp;<span>18.30</span></a>.</strong> <a href="#sec-ch18-a-modes" class="quarto-xref"><span>بخش 18.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-31" class="quarto-xref">تمرین&nbsp;<span>18.31</span></a>.</strong> <a href="#sec-ch18-a-forming" class="quarto-xref"><span>بخش 18.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-32" class="quarto-xref">تمرین&nbsp;<span>18.32</span></a>.</strong> <a href="#sec-ch18-a-coupling" class="quarto-xref"><span>بخش 18.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-33" class="quarto-xref">تمرین&nbsp;<span>18.33</span></a>.</strong> <a href="#sec-ch18-a-colocated" class="quarto-xref"><span>بخش 18.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-34" class="quarto-xref">تمرین&nbsp;<span>18.34</span></a>.</strong> <a href="#sec-ch18-a-boundaries" class="quarto-xref"><span>بخش 18.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-35" class="quarto-xref">تمرین&nbsp;<span>18.35</span></a>.</strong> <a href="#sec-ch18-c-breakdown" class="quarto-xref"><span>بخش 18.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-36" class="quarto-xref">تمرین&nbsp;<span>18.36</span></a>.</strong> <a href="#tbl-ch18-icd" class="quarto-xref">جدول&nbsp;<span>18.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-37" class="quarto-xref">تمرین&nbsp;<span>18.37</span></a>.</strong> <a href="#sec-ch18-d-storage" class="quarto-xref"><span>بخش 18.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-38" class="quarto-xref">تمرین&nbsp;<span>18.38</span></a>.</strong> <a href="#sec-ch18-f-ring" class="quarto-xref"><span>بخش 18.7.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-39" class="quarto-xref">تمرین&nbsp;<span>18.39</span></a>.</strong> <span class="ltr" dir="ltr">0.864</span> (<a href="#exm-ch18-battery" class="quarto-xref">مثال&nbsp;<span>18.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-40" class="quarto-xref">تمرین&nbsp;<span>18.40</span></a>.</strong> <a href="#sec-ch18-b-availability" class="quarto-xref"><span>بخش 18.3.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-41" class="quarto-xref">تمرین&nbsp;<span>18.41</span></a>.</strong> <span class="ltr" dir="ltr">32.9 Mvar</span> (<a href="#exm-ch18-reactive" class="quarto-xref">مثال&nbsp;<span>18.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-42" class="quarto-xref">تمرین&nbsp;<span>18.42</span></a>.</strong> <span class="ltr" dir="ltr">10.6 Mvar</span> (<a href="#exm-ch18-reactive" class="quarto-xref">مثال&nbsp;<span>18.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-43" class="quarto-xref">تمرین&nbsp;<span>18.43</span></a>.</strong> <span class="ltr" dir="ltr">0.460 kA</span> (<a href="#exm-ch18-pvfeeders" class="quarto-xref">مثال&nbsp;<span>18.43</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-44" class="quarto-xref">تمرین&nbsp;<span>18.44</span></a>.</strong> ۴ (<a href="#exm-ch18-voltage" class="quarto-xref">مثال&nbsp;<span>18.44</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-45" class="quarto-xref">تمرین&nbsp;<span>18.45</span></a>.</strong> <a href="#sec-ch18-c-lots" class="quarto-xref"><span>بخش 18.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-46" class="quarto-xref">تمرین&nbsp;<span>18.46</span></a>.</strong> <span class="ltr" dir="ltr">4,800</span> (<a href="#exm-ch18-network" class="quarto-xref">مثال&nbsp;<span>18.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-47" class="quarto-xref">تمرین&nbsp;<span>18.47</span></a>.</strong> <span class="ltr" dir="ltr">2,184 m³</span> (<a href="#exm-ch18-treatment" class="quarto-xref">مثال&nbsp;<span>18.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-48" class="quarto-xref">تمرین&nbsp;<span>18.48</span></a>.</strong> <span class="ltr" dir="ltr">25 %</span> (<a href="#exm-ch18-option" class="quarto-xref">مثال&nbsp;<span>18.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-49" class="quarto-xref">تمرین&nbsp;<span>18.49</span></a>.</strong> <a href="#tbl-ch18-emergency" class="quarto-xref">جدول&nbsp;<span>18.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-50" class="quarto-xref">تمرین&nbsp;<span>18.50</span></a>.</strong> <span class="ltr" dir="ltr">222 kVA</span> (<a href="#exm-ch18-island" class="quarto-xref">مثال&nbsp;<span>18.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-51" class="quarto-xref">تمرین&nbsp;<span>18.51</span></a>.</strong> <span class="ltr" dir="ltr">12.6</span> (<a href="#exm-ch18-spares" class="quarto-xref">مثال&nbsp;<span>18.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-52" class="quarto-xref">تمرین&nbsp;<span>18.52</span></a>.</strong> <a href="#tbl-ch18-adr" class="quarto-xref">جدول&nbsp;<span>18.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-53" class="quarto-xref">تمرین&nbsp;<span>18.53</span></a>.</strong> <a href="#sec-ch18-c-lifecycle" class="quarto-xref"><span>بخش 18.4.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-54" class="quarto-xref">تمرین&nbsp;<span>18.54</span></a>.</strong> <a href="#tbl-ch18-turbine" class="quarto-xref">جدول&nbsp;<span>18.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-55" class="quarto-xref">تمرین&nbsp;<span>18.55</span></a>.</strong> <a href="#sec-ch18-a-sld" class="quarto-xref"><span>بخش 18.2.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-56" class="quarto-xref">تمرین&nbsp;<span>18.56</span></a>.</strong> <a href="#sec-ch18-c-compat" class="quarto-xref"><span>بخش 18.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-57" class="quarto-xref">تمرین&nbsp;<span>18.57</span></a>.</strong> <span class="ltr" dir="ltr">196 MWh</span> (<span class="ltr" dir="ltr">E15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-58" class="quarto-xref">تمرین&nbsp;<span>18.58</span></a>.</strong> <span class="ltr" dir="ltr">0.460 kA</span>، بله (<span class="ltr" dir="ltr">E18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-59" class="quarto-xref">تمرین&nbsp;<span>18.59</span></a>.</strong> <span class="ltr" dir="ltr">655 m³</span> (<span class="ltr" dir="ltr">E20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-60" class="quarto-xref">تمرین&nbsp;<span>18.60</span></a>.</strong> <span class="ltr" dir="ltr">17 GB</span> (<span class="ltr" dir="ltr">E24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-61" class="quarto-xref">تمرین&nbsp;<span>18.61</span></a>.</strong> <a href="#exm-ch18-flows" class="quarto-xref">مثال&nbsp;<span>18.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-62" class="quarto-xref">تمرین&nbsp;<span>18.62</span></a>.</strong> <span class="ltr" dir="ltr">196</span> و <span class="ltr" dir="ltr">885 MWh</span> (<a href="#exm-ch18-year" class="quarto-xref">مثال&nbsp;<span>18.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-63" class="quarto-xref">تمرین&nbsp;<span>18.63</span></a>.</strong> <a href="#exm-ch18-ratios" class="quarto-xref">مثال&nbsp;<span>18.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-64" class="quarto-xref">تمرین&nbsp;<span>18.64</span></a>.</strong> <span class="ltr" dir="ltr">46.75</span> (<a href="#exm-ch18-mix" class="quarto-xref">مثال&nbsp;<span>18.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-65" class="quarto-xref">تمرین&nbsp;<span>18.65</span></a>.</strong> ۸ توربین و <span class="ltr" dir="ltr">100 MW</span>، <span class="ltr" dir="ltr">4 %</span> (<a href="#exm-ch18-mix" class="quarto-xref">مثال&nbsp;<span>18.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-66" class="quarto-xref">تمرین&nbsp;<span>18.66</span></a>.</strong> <a href="#exm-ch18-export" class="quarto-xref">مثال&nbsp;<span>18.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-67" class="quarto-xref">تمرین&nbsp;<span>18.67</span></a>.</strong> <span class="ltr" dir="ltr">9.81</span> و <span class="ltr" dir="ltr">0.23 GWh</span> (<a href="#exm-ch18-export" class="quarto-xref">مثال&nbsp;<span>18.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-68" class="quarto-xref">تمرین&nbsp;<span>18.68</span></a>.</strong> <span class="ltr" dir="ltr">38.7 GWh</span>، <span class="ltr" dir="ltr">13.1 %</span> (<a href="#exm-ch18-reserve" class="quarto-xref">مثال&nbsp;<span>18.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-69" class="quarto-xref">تمرین&nbsp;<span>18.69</span></a>.</strong> <a href="#exm-ch18-redundancy" class="quarto-xref">مثال&nbsp;<span>18.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-70" class="quarto-xref">تمرین&nbsp;<span>18.70</span></a>.</strong> <a href="#exm-ch18-inverters" class="quarto-xref">مثال&nbsp;<span>18.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-71" class="quarto-xref">تمرین&nbsp;<span>18.71</span></a>.</strong> <span class="ltr" dir="ltr">48.3</span> و <span class="ltr" dir="ltr">53.3 GWh</span> (<a href="#exm-ch18-expansion" class="quarto-xref">مثال&nbsp;<span>18.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-72" class="quarto-xref">تمرین&nbsp;<span>18.72</span></a>.</strong> <a href="#exm-ch18-breakdown" class="quarto-xref">مثال&nbsp;<span>18.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-73" class="quarto-xref">تمرین&nbsp;<span>18.73</span></a>.</strong> <span class="ltr" dir="ltr">92.5 %</span> (<a href="#exm-ch18-breakdown" class="quarto-xref">مثال&nbsp;<span>18.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-74" class="quarto-xref">تمرین&nbsp;<span>18.74</span></a>.</strong> <a href="#exm-ch18-n2" class="quarto-xref">مثال&nbsp;<span>18.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-75" class="quarto-xref">تمرین&nbsp;<span>18.75</span></a>.</strong> <a href="#exm-ch18-register" class="quarto-xref">مثال&nbsp;<span>18.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-76" class="quarto-xref">تمرین&nbsp;<span>18.76</span></a>.</strong> <a href="#exm-ch18-mismatch" class="quarto-xref">مثال&nbsp;<span>18.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-77" class="quarto-xref">تمرین&nbsp;<span>18.77</span></a>.</strong> <span class="ltr" dir="ltr">256.6 MWh</span> (<a href="#exm-ch18-environment" class="quarto-xref">مثال&nbsp;<span>18.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-78" class="quarto-xref">تمرین&nbsp;<span>18.78</span></a>.</strong> <a href="#exm-ch18-water-demand" class="quarto-xref">مثال&nbsp;<span>18.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-79" class="quarto-xref">تمرین&nbsp;<span>18.79</span></a>.</strong> <a href="#exm-ch18-water-supply" class="quarto-xref">مثال&nbsp;<span>18.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-80" class="quarto-xref">تمرین&nbsp;<span>18.80</span></a>.</strong> <span class="ltr" dir="ltr">1,600</span> و <span class="ltr" dir="ltr">900</span>، <span class="ltr" dir="ltr">2,500 m³</span> (<a href="#exm-ch18-tank" class="quarto-xref">مثال&nbsp;<span>18.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-81" class="quarto-xref">تمرین&nbsp;<span>18.81</span></a>.</strong> <span class="ltr" dir="ltr">40</span> و <span class="ltr" dir="ltr">7.7 m³</span> (<a href="#exm-ch18-construction" class="quarto-xref">مثال&nbsp;<span>18.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-82" class="quarto-xref">تمرین&nbsp;<span>18.82</span></a>.</strong> <a href="#exm-ch18-compare" class="quarto-xref">مثال&nbsp;<span>18.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-83" class="quarto-xref">تمرین&nbsp;<span>18.83</span></a>.</strong> <span class="ltr" dir="ltr">445</span> و <span class="ltr" dir="ltr">265</span> (<a href="#exm-ch18-matrix" class="quarto-xref">مثال&nbsp;<span>18.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-84" class="quarto-xref">تمرین&nbsp;<span>18.84</span></a>.</strong> <a href="#exm-ch18-collector" class="quarto-xref">مثال&nbsp;<span>18.37</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-85" class="quarto-xref">تمرین&nbsp;<span>18.85</span></a>.</strong> <span class="ltr" dir="ltr">82</span> و <span class="ltr" dir="ltr">3 MWh</span> (<a href="#exm-ch18-ring" class="quarto-xref">مثال&nbsp;<span>18.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-86" class="quarto-xref">تمرین&nbsp;<span>18.86</span></a>.</strong> <a href="#exm-ch18-substation" class="quarto-xref">مثال&nbsp;<span>18.39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-87" class="quarto-xref">تمرین&nbsp;<span>18.87</span></a>.</strong> <a href="#exm-ch18-export-options" class="quarto-xref">مثال&nbsp;<span>18.40</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-88" class="quarto-xref">تمرین&nbsp;<span>18.88</span></a>.</strong> <span class="ltr" dir="ltr">1,049</span> (<a href="#exm-ch18-int-1" class="quarto-xref">مثال&nbsp;<span>18.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-89" class="quarto-xref">تمرین&nbsp;<span>18.89</span></a>.</strong> <span class="ltr" dir="ltr">2,407</span> و <span class="ltr" dir="ltr">196 MWh</span> (<a href="#exm-ch18-battery" class="quarto-xref">مثال&nbsp;<span>18.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-90" class="quarto-xref">تمرین&nbsp;<span>18.90</span></a>.</strong> <span class="ltr" dir="ltr">731 MWh</span>، <span class="ltr" dir="ltr">99.75 %</span> (<a href="#exm-ch18-availability" class="quarto-xref">مثال&nbsp;<span>18.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-91" class="quarto-xref">تمرین&nbsp;<span>18.91</span></a>.</strong> <span class="ltr" dir="ltr">51.5</span> و <span class="ltr" dir="ltr">54.8 Mvar</span> (<a href="#exm-ch18-reactive" class="quarto-xref">مثال&nbsp;<span>18.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-92" class="quarto-xref">تمرین&nbsp;<span>18.92</span></a>.</strong> ۵ و ۱۶ (<a href="#exm-ch18-lots" class="quarto-xref">مثال&nbsp;<span>18.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-93" class="quarto-xref">تمرین&nbsp;<span>18.93</span></a>.</strong> <a href="#exm-ch18-exact" class="quarto-xref">مثال&nbsp;<span>18.42</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-94" class="quarto-xref">تمرین&nbsp;<span>18.94</span></a>.</strong> <a href="#exm-ch18-pvfeeders" class="quarto-xref">مثال&nbsp;<span>18.43</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-95" class="quarto-xref">تمرین&nbsp;<span>18.95</span></a>.</strong> <a href="#exm-ch18-voltage" class="quarto-xref">مثال&nbsp;<span>18.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-96" class="quarto-xref">تمرین&nbsp;<span>18.96</span></a>.</strong> <a href="#exm-ch18-network" class="quarto-xref">مثال&nbsp;<span>18.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-97" class="quarto-xref">تمرین&nbsp;<span>18.97</span></a>.</strong> <span class="ltr" dir="ltr">3,459</span> و <span class="ltr" dir="ltr">2,804 m³</span> (<a href="#exm-ch18-treatment" class="quarto-xref">مثال&nbsp;<span>18.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-98" class="quarto-xref">تمرین&nbsp;<span>18.98</span></a>.</strong> <a href="#exm-ch18-s0" class="quarto-xref">مثال&nbsp;<span>18.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-99" class="quarto-xref">تمرین&nbsp;<span>18.99</span></a>.</strong> <span class="ltr" dir="ltr">434 kVA</span> (<a href="#exm-ch18-island" class="quarto-xref">مثال&nbsp;<span>18.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-100" class="quarto-xref">تمرین&nbsp;<span>18.100</span></a>.</strong> <a href="#exm-ch18-spares" class="quarto-xref">مثال&nbsp;<span>18.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-101" class="quarto-xref">تمرین&nbsp;<span>18.101</span></a>.</strong> <a href="#exm-ch18-lifecycle" class="quarto-xref">مثال&nbsp;<span>18.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-102" class="quarto-xref">تمرین&nbsp;<span>18.102</span></a>.</strong> <span class="ltr" dir="ltr">IF-005</span>، <span class="ltr" dir="ltr">IF-006</span>، <span class="ltr" dir="ltr">IF-007</span>، <span class="ltr" dir="ltr">IF-010</span> (<a href="#exm-ch18-lifecycle" class="quarto-xref">مثال&nbsp;<span>18.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-103" class="quarto-xref">تمرین&nbsp;<span>18.103</span></a>.</strong> شش، پنج مالک (<a href="#exm-ch18-turbine" class="quarto-xref">مثال&nbsp;<span>18.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-104" class="quarto-xref">تمرین&nbsp;<span>18.104</span></a>.</strong> <span class="ltr" dir="ltr">876 MWh</span> (<a href="#sec-ch18-a-aux" class="quarto-xref"><span>بخش 18.2.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-105" class="quarto-xref">تمرین&nbsp;<span>18.105</span></a>.</strong> <span class="ltr" dir="ltr">3,670 MWh</span>، <span class="ltr" dir="ltr">183.5</span> و <span class="ltr" dir="ltr">2,787</span> هزار (<a href="#exm-ch18-battery" class="quarto-xref">مثال&nbsp;<span>18.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-106" class="quarto-xref">تمرین&nbsp;<span>18.106</span></a>.</strong> <span class="ltr" dir="ltr">14</span> جفت (<a href="#exm-ch18-s0" class="quarto-xref">مثال&nbsp;<span>18.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-107" class="quarto-xref">تمرین&nbsp;<span>18.107</span></a>.</strong> <a href="#tbl-ch18-errors" class="quarto-xref">جدول&nbsp;<span>18.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-108" class="quarto-xref">تمرین&nbsp;<span>18.108</span></a>.</strong> معیار: سازندهٔ شبکه، حفاظتِ جریانِ کم، اجازه، جزیرهٔ برنامه‌ریزی‌شده (<a href="#exm-ch18-modes" class="quarto-xref">مثال&nbsp;<span>18.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-109" class="quarto-xref">تمرین&nbsp;<span>18.109</span></a>.</strong> معیار: <span class="ltr" dir="ltr">1.7</span> واحدِ درصد، اما شارژ از باد و شبکه نه (<a href="#exm-ch18-chains" class="quarto-xref">مثال&nbsp;<span>18.2</span></a>، <a href="#exm-ch18-year" class="quarto-xref">مثال&nbsp;<span>18.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-110" class="quarto-xref">تمرین&nbsp;<span>18.110</span></a>.</strong> معیار: فیدرهای مستقل، کنتورهای جدا، قاعدهٔ تقسیمِ بُرش (<a href="#sec-ch18-a-colocated" class="quarto-xref"><span>بخش 18.2.5</span></a>، <a href="#sec-ch18-f-shared" class="quarto-xref"><span>بخش 18.7.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-111" class="quarto-xref">تمرین&nbsp;<span>18.111</span></a>.</strong> معیار: <span class="ltr" dir="ltr">5.3 GWh</span> از دست، باتری، حدِ پویا، کم کردنِ منبع (<a href="#exm-ch18-export" class="quarto-xref">مثال&nbsp;<span>18.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-112" class="quarto-xref">تمرین&nbsp;<span>18.112</span></a>.</strong> معیار: <span class="ltr" dir="ltr">38.7 GWh</span> ریخته در برابرِ حالتِ شارژ (<a href="#exm-ch18-reserve" class="quarto-xref">مثال&nbsp;<span>18.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-113" class="quarto-xref">تمرین&nbsp;<span>18.113</span></a>.</strong> معیار: رخدادِ <span class="ltr" dir="ltr">147.9 GWh</span>، دو واحد یا یدکِ مشترک (<a href="#exm-ch18-redundancy" class="quarto-xref">مثال&nbsp;<span>18.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-114" class="quarto-xref">تمرین&nbsp;<span>18.114</span></a>.</strong> معیار: <span class="ltr" dir="ltr">30</span> در برابرِ <span class="ltr" dir="ltr">445 MWh</span>، شمارِ مراجعه، کارکردهای شبکه (<a href="#exm-ch18-inverters" class="quarto-xref">مثال&nbsp;<span>18.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-115" class="quarto-xref">تمرین&nbsp;<span>18.115</span></a>.</strong> معیار: زمین، بی، جای ترانسفورماتور، مسیرِ کابل، کنترل (<a href="#exm-ch18-expansion" class="quarto-xref">مثال&nbsp;<span>18.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-116" class="quarto-xref">تمرین&nbsp;<span>18.116</span></a>.</strong> معیار: ناسازگاری با <span class="ltr" dir="ltr">D-012</span>، پیش از ساخت اصلاح، کنترلِ تغییر (<a href="#exm-ch18-mismatch" class="quarto-xref">مثال&nbsp;<span>18.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-117" class="quarto-xref">تمرین&nbsp;<span>18.117</span></a>.</strong> معیار: <span class="ltr" dir="ltr">IF-006</span>، گرمای دفع‌شده در برابرِ تهویه (<a href="#exm-ch18-mismatch" class="quarto-xref">مثال&nbsp;<span>18.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-118" class="quarto-xref">تمرین&nbsp;<span>18.118</span></a>.</strong> معیار: <span class="ltr" dir="ltr">256.6 MWh</span> و عمر (<a href="#exm-ch18-environment" class="quarto-xref">مثال&nbsp;<span>18.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-119" class="quarto-xref">تمرین&nbsp;<span>18.119</span></a>.</strong> معیار: مخزنِ <span class="ltr" dir="ltr">2,500 m³</span> با چشمه، یا ربات (<a href="#exm-ch18-tank" class="quarto-xref">مثال&nbsp;<span>18.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-120" class="quarto-xref">تمرین&nbsp;<span>18.120</span></a>.</strong> معیار: ذخیرهٔ آتش، مخزنِ جدا (<a href="#exm-ch18-construction" class="quarto-xref">مثال&nbsp;<span>18.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-121" class="quarto-xref">تمرین&nbsp;<span>18.121</span></a>.</strong> معیار: هنوز کافی؛ اگر نه، ذخیره، آشامیدن، باتری، شست‌وشو (<a href="#sec-ch18-d-priority" class="quarto-xref"><span>بخش 18.5.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-122" class="quarto-xref">تمرین&nbsp;<span>18.122</span></a>.</strong> معیار: انتخابِ خط از مقایسه بیرون می‌رود؛ هزینهٔ <span class="ltr" dir="ltr">174</span> در سال (<a href="#exm-ch18-compare" class="quarto-xref">مثال&nbsp;<span>18.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-123" class="quarto-xref">تمرین&nbsp;<span>18.123</span></a>.</strong> معیار: ارزش‌ها دو برابر؛ کابل <span class="ltr" dir="ltr">+18.5</span>، خط <span class="ltr" dir="ltr">−134.6</span>، ترانسفورماتور <span class="ltr" dir="ltr">−55</span>، کوپل <span class="ltr" dir="ltr">+167.4</span> (<a href="#exm-ch18-compare" class="quarto-xref">مثال&nbsp;<span>18.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-124" class="quarto-xref">تمرین&nbsp;<span>18.124</span></a>.</strong> معیار: <span class="ltr" dir="ltr">A1</span> هنوز برابر یا بیشتر در همهٔ معیارها؛ جمعِ <span class="ltr" dir="ltr">295</span> (<a href="#exm-ch18-matrix" class="quarto-xref">مثال&nbsp;<span>18.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-125" class="quarto-xref">تمرین&nbsp;<span>18.125</span></a>.</strong> معیار: <a href="#tbl-ch18-route" class="quarto-xref">جدول&nbsp;<span>18.14</span></a>، کابل یا مسیرِ دیگر، مجوز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-126" class="quarto-xref">تمرین&nbsp;<span>18.126</span></a>.</strong> معیار: تقسیمِ حد، قطعی، حفاظت، هزینه، نگهداری (<a href="#sec-ch18-f-shared" class="quarto-xref"><span>بخش 18.7.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-127" class="quarto-xref">تمرین&nbsp;<span>18.127</span></a>.</strong> معیار: زمانِ تعمیر بزرگ‌تر، ارزشِ حلقه بیشتر، ردهٔ کابل (<a href="#exm-ch18-ring" class="quarto-xref">مثال&nbsp;<span>18.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-128" class="quarto-xref">تمرین&nbsp;<span>18.128</span></a>.</strong> معیار: شینهٔ دوبخشی و کلیدِ میان‌بخش (<a href="#exm-ch18-substation" class="quarto-xref">مثال&nbsp;<span>18.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-129" class="quarto-xref">تمرین&nbsp;<span>18.129</span></a>.</strong> معیار: ردهٔ رشته، <span class="ltr" dir="ltr">0.442 kA</span> در برابرِ <span class="ltr" dir="ltr">0.41</span> (<a href="#exm-ch18-int-1" class="quarto-xref">مثال&nbsp;<span>18.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-130" class="quarto-xref">تمرین&nbsp;<span>18.130</span></a>.</strong> معیار: منظر، مشورت، دالان، مالکیت (<a href="#tbl-ch18-route" class="quarto-xref">جدول&nbsp;<span>18.14</span></a>، فصلِ ۱۴).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-131" class="quarto-xref">تمرین&nbsp;<span>18.131</span></a>.</strong> معیار: <span class="ltr" dir="ltr">183.5</span> در برابرِ <span class="ltr" dir="ltr">2,787</span> هزار؛ کاربردهای بازار (<a href="#exm-ch18-battery" class="quarto-xref">مثال&nbsp;<span>18.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-132" class="quarto-xref">تمرین&nbsp;<span>18.132</span></a>.</strong> معیار: خواست <span class="ltr" dir="ltr">48.4 Mvar</span>، کمبود، جبران‌ساز (<a href="#exm-ch18-reactive" class="quarto-xref">مثال&nbsp;<span>18.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-133" class="quarto-xref">تمرین&nbsp;<span>18.133</span></a>.</strong> معیار: ردهٔ <span class="ltr" dir="ltr">MVA</span> اینورتر، اولویت، جبران‌ساز (<a href="#exm-ch18-reactive" class="quarto-xref">مثال&nbsp;<span>18.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-134" class="quarto-xref">تمرین&nbsp;<span>18.134</span></a>.</strong> معیار: یکپارچه یا مشاورِ مالک؛ شانزده رابط (<a href="#exm-ch18-lots" class="quarto-xref">مثال&nbsp;<span>18.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-135" class="quarto-xref">تمرین&nbsp;<span>18.135</span></a>.</strong> معیار: کرانِ بالا؛ دقیق <span class="ltr" dir="ltr">0.59 %</span> (<a href="#exm-ch18-exact" class="quarto-xref">مثال&nbsp;<span>18.42</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-136" class="quarto-xref">تمرین&nbsp;<span>18.136</span></a>.</strong> معیار: ترانسفورماتورهای <span class="ltr" dir="ltr">33/66</span>، تلفِ چهار برابر، افزایشِ ولتاژ (<a href="#exm-ch18-voltage" class="quarto-xref">مثال&nbsp;<span>18.44</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-137" class="quarto-xref">تمرین&nbsp;<span>18.137</span></a>.</strong> معیار: الزامِ کنترل‌گر، سندِ رابط، آزمون (<a href="#exm-ch18-network" class="quarto-xref">مثال&nbsp;<span>18.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-138" class="quarto-xref">تمرین&nbsp;<span>18.138</span></a>.</strong> معیار: کمبودِ <span class="ltr" dir="ltr">655 m³</span>، مجوزِ تازه یا ربات، پساب (<a href="#exm-ch18-treatment" class="quarto-xref">مثال&nbsp;<span>18.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-139" class="quarto-xref">تمرین&nbsp;<span>18.139</span></a>.</strong> معیار: <span class="ltr" dir="ltr">20 %</span> زیرِ <span class="ltr" dir="ltr">25 %</span>؛ اما گزینهٔ حد و باتری و تنزیل (<a href="#exm-ch18-option" class="quarto-xref">مثال&nbsp;<span>18.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-140" class="quarto-xref">تمرین&nbsp;<span>18.140</span></a>.</strong> معیار: جبران‌ساز و منبعِ بی‌وقفهٔ بزرگ‌تر (<a href="#exm-ch18-s0" class="quarto-xref">مثال&nbsp;<span>18.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-141" class="quarto-xref">تمرین&nbsp;<span>18.141</span></a>.</strong> معیار: <span class="math inline">\(222 + 55/0.85 \times 6 = 610\)</span>؛ نه، مگر راه‌اندازِ نرم (<a href="#exm-ch18-island" class="quarto-xref">مثال&nbsp;<span>18.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-142" class="quarto-xref">تمرین&nbsp;<span>18.142</span></a>.</strong> معیار: میانگینِ <span class="ltr" dir="ltr">1.92</span>؛ موجودیِ <span class="ltr" dir="ltr">4</span> (<a href="#eq-ch18-spares" class="quarto-xref">معادلهٔ&nbsp;<span>18.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-143" class="quarto-xref">تمرین&nbsp;<span>18.143</span></a>.</strong> معیار: سابقهٔ تازه، قبلی جانشین‌شده (<a href="#sec-ch18-e-record" class="quarto-xref"><span>بخش 18.6.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-144" class="quarto-xref">تمرین&nbsp;<span>18.144</span></a>.</strong> معیار: تلرانسِ فلنج، پیچ‌ها، وارسیِ سازنده، مسیرِ تغییر (<a href="#exm-ch18-turbine" class="quarto-xref">مثال&nbsp;<span>18.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-145" class="quarto-xref">تمرین&nbsp;<span>18.145</span></a>.</strong> معیار: قاعدهٔ دروازه، هزینهٔ اصلاحِ بعدی (<a href="#exm-ch18-lifecycle" class="quarto-xref">مثال&nbsp;<span>18.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-146" class="quarto-xref">تمرین&nbsp;<span>18.146</span></a>.</strong> معیار: رشته‌های بادی و یک ترانسفورماتور؛ خورشیدی و باتری می‌مانند (<a href="#exm-ch18-sld" class="quarto-xref">مثال&nbsp;<span>18.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-147" class="quarto-xref">تمرین&nbsp;<span>18.147</span></a>.</strong> معیار: کنتورِ هر فیدر، تقسیمِ مصرفِ مشترک (<a href="#sec-ch18-a-aux" class="quarto-xref"><span>بخش 18.2.7</span></a>، <a href="#sec-ch18-f-shared" class="quarto-xref"><span>بخش 18.7.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-148" class="quarto-xref">تمرین&nbsp;<span>18.148</span></a>.</strong> معیار: دُم، رخدادِ <span class="ltr" dir="ltr">147.9 GWh</span>، یدکِ مشترک (<a href="#tbl-ch18-errors" class="quarto-xref">جدول&nbsp;<span>18.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-149" class="quarto-xref">تمرین&nbsp;<span>18.149</span></a>.</strong> معیار: حاشیه حدودِ <span class="ltr" dir="ltr">+5 Mvar</span> یا بیشتر، با شرطِ آزاد بودنِ باتری (<a href="#exm-ch18-reactive" class="quarto-xref">مثال&nbsp;<span>18.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-150" class="quarto-xref">تمرین&nbsp;<span>18.150</span></a>.</strong> معیار: <span class="ltr" dir="ltr">1,600 + 1,500 = 3,100 m³</span>، یا مخزنِ جدا (<a href="#exm-ch18-tank" class="quarto-xref">مثال&nbsp;<span>18.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-151" class="quarto-xref">تمرین&nbsp;<span>18.151</span></a>.</strong> معیار: دروازهٔ کنترلِ از راه دور، سندِ رابط (<a href="#fig-ch18-network" class="quarto-xref">شکل&nbsp;<span>18.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-152" class="quarto-xref">تمرین&nbsp;<span>18.152</span></a>.</strong> معیار: <a href="#tbl-ch18-icd" class="quarto-xref">جدول&nbsp;<span>18.7</span></a>، گرمای دفع‌شده با حاشیه، دمای ورودی، آزمون.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-153" class="quarto-xref">تمرین&nbsp;<span>18.153</span></a>.</strong> معیار: تبدیلِ واحد پیش از مقایسه، آزمونِ دستی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-154" class="quarto-xref">تمرین&nbsp;<span>18.154</span></a>.</strong> معیار: <span class="ltr" dir="ltr">8</span> کانتینر، <span class="ltr" dir="ltr">12</span> رک، <span class="ltr" dir="ltr">96</span> رک (<a href="#sec-ch18-c-breakdown" class="quarto-xref"><span>بخش 18.4.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-155" class="quarto-xref">تمرین&nbsp;<span>18.155</span></a>.</strong> معیار: ماژول، میز، کابل، جعبه، اینورتر، ترانسفورماتور؛ گونه‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-156" class="quarto-xref">تمرین&nbsp;<span>18.156</span></a>.</strong> معیار: جریانِ هر بخش = توربین‌های پس از آن؛ تلفِ کمتر از کران.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-157" class="quarto-xref">تمرین&nbsp;<span>18.157</span></a>.</strong> معیار: کمبود با ذخیرهٔ دست‌نخورده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-158" class="quarto-xref">تمرین&nbsp;<span>18.158</span></a>.</strong> معیار: احتمالِ هر دو خراب، از مرتبهٔ <span class="math inline">\(\lambda^2 t_\text{r}^2\)</span>، کوچک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-159" class="quarto-xref">تمرین&nbsp;<span>18.159</span></a>.</strong> معیار: ارزش بر مگاوات‌ساعت، جابه‌جاییِ کمینه به سوی باد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-160" class="quarto-xref">تمرین&nbsp;<span>18.160</span></a>.</strong> معیار: <a href="#tbl-ch18-commissioning" class="quarto-xref">جدول&nbsp;<span>18.8</span></a>، بی روشِ برق‌دار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-161" class="quarto-xref">تمرین&nbsp;<span>18.161</span></a>.</strong> معیار: دلیل، اثر بر رابط‌ها، هزینه، زمان، تأیید (<a href="17-load-grid-requirements.html#sec-ch17-c-change" class="quarto-xref"><span>بخش 17.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-162" class="quarto-xref">تمرین&nbsp;<span>18.162</span></a>.</strong> معیار: دما، ارتفاعِ <span class="ltr" dir="ltr">1,200 m</span>، گرد، خوردگی، برف.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-163" class="quarto-xref">تمرین&nbsp;<span>18.163</span></a>.</strong> معیار: نیازِ <span class="ltr" dir="ltr">1,275 m³</span>، مخزنِ کوچک‌تر، ذخیره همان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-164" class="quarto-xref">تمرین&nbsp;<span>18.164</span></a>.</strong> معیار: با حدِ <span class="ltr" dir="ltr">100</span> همان <span class="ltr" dir="ltr">196</span>؛ با <span class="ltr" dir="ltr">80</span> کمی بیشتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-165" class="quarto-xref">تمرین&nbsp;<span>18.165</span></a>.</strong> معیار: مصرفِ ترانسفورماتور با مجذورِ بار کم می‌شود؛ قابلیتِ واحدها بیشتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-166" class="quarto-xref">تمرین&nbsp;<span>18.166</span></a>.</strong> معیار: <span class="ltr" dir="ltr">630</span> نزدیکِ پست، <span class="ltr" dir="ltr">240</span> در انتها؛ ردهٔ هر بخش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-167" class="quarto-xref">تمرین&nbsp;<span>18.167</span></a>.</strong> معیار: ولتاژ، دما، حالتِ شارژ، هشدار، تهویه؛ نرخ‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-168" class="quarto-xref">تمرین&nbsp;<span>18.168</span></a>.</strong> معیار: <span class="math inline">\(1{,}622 / 1.06^{10} = 906\)</span>؛ سربه‌سر <span class="ltr" dir="ltr">44 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-169" class="quarto-xref">تمرین&nbsp;<span>18.169</span></a>.</strong> معیار: نیمی از هر منبع در هر بخش؛ اثر بر کابل‌کشی (<a href="#exm-ch18-sld" class="quarto-xref">مثال&nbsp;<span>18.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-170" class="quarto-xref">تمرین&nbsp;<span>18.170</span></a>.</strong> معیار: جفت‌های مرزی، گونه‌ها، مالک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-171" class="quarto-xref">تمرین&nbsp;<span>18.171</span></a>.</strong> معیار: زمانِ تعمیرِ <span class="ltr" dir="ltr">720</span> ساعت، جزءِ ترانسفورماتور کوچک‌تر (<a href="#exm-ch18-availability" class="quarto-xref">مثال&nbsp;<span>18.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-172" class="quarto-xref">تمرین&nbsp;<span>18.172</span></a>.</strong> معیار: فرض‌های مشترک، انتخاب به انتخاب، چیرگی، دُم، بازها با مالک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-173" class="quarto-xref">تمرین&nbsp;<span>18.173</span></a>.</strong> معیار: نسبت‌ها، ترانسفورماتور، حد، کوپل، آب، رابط‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-174" class="quarto-xref">تمرین&nbsp;<span>18.174</span></a>.</strong> معیار: سازندهٔ شبکه، ذخیره، حفاظت، ژنراتور، بار، افزونگی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-175" class="quarto-xref">تمرین&nbsp;<span>18.175</span></a>.</strong> معیار: هزینه‌ها و نرخِ خرابی؛ کوپل و ترانسفورماتور حساس‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-176" class="quarto-xref">تمرین&nbsp;<span>18.176</span></a>.</strong> معیار: <span class="ltr" dir="ltr">ISO/IEC/IEEE 15288:2023</span> به عنوانِ مرجع، مالک برای هر رابط.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-177" class="quarto-xref">تمرین&nbsp;<span>18.177</span></a>.</strong> معیار: ربات، تانکر، باران، مخزن، اولویت، ذخیره از مقام.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-178" class="quarto-xref">تمرین&nbsp;<span>18.178</span></a>.</strong> معیار: حالت، مرزها، نسبت‌ها، دُم، درخت، ماتریس، آب، صادرات، سابقهٔ تصمیم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-179" class="quarto-xref">تمرین&nbsp;<span>18.179</span></a>.</strong> معیار: نقطهٔ تحویل در کارخانه، بار، کنتور، صادرات، باتری، آب.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch18-180" class="quarto-xref">تمرین&nbsp;<span>18.180</span></a>.</strong> معیار: کوپل و توانِ واکنشی، کابل و فیدرها، مدار و حد؛ ترتیبِ بستن.</p>
</div>
<section id="sec-ch18-examples-out" class="level3" data-number="18.16.1">
<h3 data-number="18.16.1" class="anchored" data-anchor-id="sec-ch18-examples-out"><span class="header-section-number">18.16.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01: PV via AC battery at 0.97/0.97/0.92 cells: 0.851
P02: DC gain on 1,000 MWh shifted, 86.7 % vs 85.0 %: 17 MWh
P03: current at 66 kV, 20 MW, pf 0.95: 0.184 kA
P04: loss ratio 33 to 66 kV, same R: 4
P05: drop, R 0.64, X 0.47 ohm, 20 MW, pf 0.95, 33 kV: 1.46 %
P06: charging of an overhead line, 0.009 uF/km: 0.35 Mvar
P07: cable 240 h repair, 0.002/km, 7.06 km, 33.7 MW: 114 MWh/yr
P08: double circuit loss: half of 754: 377 MWh
P09: yearly cost of 1,620 k u at 0.1072: 173.7 k u
P10: value of 394 MWh at 50 u/MWh: 19.7 k u
P11: wind + PV AC / export: (60 + 50) / 100 = 1.10
P12: transformer capacity, 2 x 63 MVA x 0.95 / 110 MW: 1.09
P13: N-1 export with one 63 MVA unit at pf 0.95: 59.8 MW
P14: battery energy / power 40 / 20: 2 h
P15: mean POC power 295.86 GWh / 8760: 33.77 MW
P16: half-year transformer event at 33.76 MW: 147.9 GWh
P17: value of that event at 50 u/MWh: 7.39 million u
P18: tank for 1,518 m3 in steps of 100 m3: 1600 m3
P19: tank with a 900 m3 reserve: 2500 m3
P20: staff water 25 x 120 L x 31 d: 93 m3
P21: cleaning 3 x 109.2 m3: 327.6 m3
P22: well 1,500 m3/month as L/s: 0.58 L/s
P23: dust 10,800 m3 at 40 m3 a working day: 270 days; 40 m3 a day as L/s: 0.46
P24: N-squared pairs of 9 systems: 36
P25: interface share 18 of 36: 50 %
P26: failures, 200 x 0.1 against 10 x 0.5: 20 and 5
P27: tie cable 3.0 km at 95 k u/km: 285 k u
P28: two strings at 33 kV, 40 MW, pf 0.95: 0.737 kA
P29: derate 2 %/K at 45 C: 90 % of rating
P30: weighted score 25x4 + 20x5 + 15x5 + 10x(4+4+5+4): 445
P31: curtailment at 100 MW of 295.86 GWh at POC: 0.08 %
P32: extra GWh per MW from 90 to 100 MW: 0.18
P33: collector cost 13.26 km at 165 k u/km: 2,188 k u
P34: busbar fault, half of 33.76 MW for 48 h: 810 MWh</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01: AC chain 0.983 x 0.98 x 0.9 x 0.98: 0.850
E02: DC chain 0.99 x 0.9 x 0.99 x 0.983: 0.867
E03: current, 20 MW at 33 kV, pf 0.95: 0.368 kA
E04: loss, 0.368 kA in 0.64 ohm: 0.260 MW
E05: charging, 132 kV, 0.20 uF/km, 7.06 km: 7.73 Mvar
E06: line outages 0.006/km x 7.06 km x 12 h x 33.7 MW: 17 MWh/yr
E07: transformer 0.01/yr x 4,380 h x 33.76 MW: 1,479 MWh/yr
E08: annuity factor 6 %, 20 y: 11.47; yearly per k u with 2 % opex: 0.1072
E09: dry-season demand 433 + 326 + 326 + 433: 1518 m3
E10: modules 10 x 21 x 20 x 26: 109,200; at 1 L each: 109.2 m3
E11: 2 MW headroom for about 8,000 producing hours: 16 GWh
E12: one 63 MVA transformer at pf 0.95: 59.85 MW
E13: string inverter failure, 12.37 MW / 200 x 24 h: 1.48 MWh
E14: central inverter failure, 12.37 MW / 10 x 72 h: 89.1 MWh
E15: AC round trip 0.98 x 0.9 x 0.98: 0.864; x 227 MWh: 196 MWh
E16: Q at the POC, 100 MW at pf 0.95: 32.9 Mvar
E17: transformer Q, 0.12 x 105.3^2 / 126: 10.6 Mvar
E18: feeder of five blocks, 25 MW at 33 kV, pf 0.95: 0.460 kA
E19: line loss at 66 kV against 132 kV: x 4
E20: RO feed for 1,529 m3 at 70 %: 2,184 m3; brine 655 m3
E21: break-even chance 400 / 1,622: 0.247
E22: island peak 200/0.9 + 30/0.85 x 6: 434 kVA
E23: spares mean, 40 x 0.125 x 8/52: 0.77
E24: data a day, 1.068e9 samples x 16 bytes: 17 GB</code></pre>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/17-load-grid-requirements.html" class="pagination-link" aria-label="بار، شبکه و الزاماتِ پروژه">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/19-battery-storage.html" class="pagination-link" aria-label="ذخیره‌سازیِ انرژی با باتری">
        <span class="nav-page-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>