<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>19&nbsp; ذخیره‌سازیِ انرژی با باتری – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/20-plant-control-ems.html" rel="next">
<link href="../chapters/18-hybrid-architecture.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</a></li><li class="breadcrumb-item"><a href="../chapters/19-battery-storage.html"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch19-map" id="toc-sec-ch19-map" class="nav-link active" data-scroll-target="#sec-ch19-map"><span class="header-section-number">19.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch19-a" id="toc-sec-ch19-a" class="nav-link" data-scroll-target="#sec-ch19-a"><span class="header-section-number">19.2</span> الف. مبانیِ الکتروشیمیایی و سامانه‌ای</a>
  <ul class="collapse">
  <li><a href="#sec-ch19-a-how" id="toc-sec-ch19-a-how" class="nav-link" data-scroll-target="#sec-ch19-a-how"><span class="header-section-number">19.2.1</span> سلول چگونه کار می‌کند</a></li>
  <li><a href="#sec-ch19-a-chem" id="toc-sec-ch19-a-chem" class="nav-link" data-scroll-target="#sec-ch19-a-chem"><span class="header-section-number">19.2.2</span> شیمی‌ها و ولتاژِ مدارِ باز</a></li>
  <li><a href="#sec-ch19-a-model" id="toc-sec-ch19-a-model" class="nav-link" data-scroll-target="#sec-ch19-a-model"><span class="header-section-number">19.2.3</span> مدلِ مدارِ معادل</a></li>
  <li><a href="#sec-ch19-a-rate" id="toc-sec-ch19-a-rate" class="nav-link" data-scroll-target="#sec-ch19-a-rate"><span class="header-section-number">19.2.4</span> نرخِ C، توان و انرژی</a></li>
  <li><a href="#sec-ch19-a-efficiency" id="toc-sec-ch19-a-efficiency" class="nav-link" data-scroll-target="#sec-ch19-a-efficiency"><span class="header-section-number">19.2.5</span> بازده از سلول تا شبکه</a></li>
  <li><a href="#sec-ch19-a-window" id="toc-sec-ch19-a-window" class="nav-link" data-scroll-target="#sec-ch19-a-window"><span class="header-section-number">19.2.6</span> پنجرهٔ قابلِ استفاده و حدهای کار</a></li>
  <li><a href="#sec-ch19-a-soc" id="toc-sec-ch19-a-soc" class="nav-link" data-scroll-target="#sec-ch19-a-soc"><span class="header-section-number">19.2.7</span> حالتِ شارژ و سلامت</a></li>
  <li><a href="#sec-ch19-a-degradation" id="toc-sec-ch19-a-degradation" class="nav-link" data-scroll-target="#sec-ch19-a-degradation"><span class="header-section-number">19.2.8</span> فرسایش: تقویمی و چرخه‌ای</a></li>
  <li><a href="#sec-ch19-a-eol" id="toc-sec-ch19-a-eol" class="nav-link" data-scroll-target="#sec-ch19-a-eol"><span class="header-section-number">19.2.9</span> پایانِ عمر و افزایشِ مقاومت</a></li>
  <li><a href="#sec-ch19-a-power" id="toc-sec-ch19-a-power" class="nav-link" data-scroll-target="#sec-ch19-a-power"><span class="header-section-number">19.2.10</span> توانِ مجاز بر حسبِ حالتِ شارژ و دما</a></li>
  <li><a href="#sec-ch19-a-duration" id="toc-sec-ch19-a-duration" class="nav-link" data-scroll-target="#sec-ch19-a-duration"><span class="header-section-number">19.2.11</span> مدتِ ذخیره و فناوری‌های دیگر</a></li>
  <li><a href="#sec-ch19-a-faraday" id="toc-sec-ch19-a-faraday" class="nav-link" data-scroll-target="#sec-ch19-a-faraday"><span class="header-section-number">19.2.12</span> ظرفیت از قانونِ فارادی و نقشِ هر ماده</a></li>
  <li><a href="#sec-ch19-a-cccv" id="toc-sec-ch19-a-cccv" class="nav-link" data-scroll-target="#sec-ch19-a-cccv"><span class="header-section-number">19.2.13</span> شارژِ جریان‌ثابت و ولتاژثابت</a></li>
  <li><a href="#sec-ch19-a-bases" id="toc-sec-ch19-a-bases" class="nav-link" data-scroll-target="#sec-ch19-a-bases"><span class="header-section-number">19.2.14</span> «یک چرخه» بر کدام پایه</a></li>
  <li><a href="#sec-ch19-a-heat" id="toc-sec-ch19-a-heat" class="nav-link" data-scroll-target="#sec-ch19-a-heat"><span class="header-section-number">19.2.15</span> گرمای برگشت‌پذیر و مسیرِ گرما</a></li>
  </ul></li>
  <li><a href="#sec-ch19-b" id="toc-sec-ch19-b" class="nav-link" data-scroll-target="#sec-ch19-b"><span class="header-section-number">19.3</span> ب. معماری و طراحیِ محصول</a>
  <ul class="collapse">
  <li><a href="#sec-ch19-b-hierarchy" id="toc-sec-ch19-b-hierarchy" class="nav-link" data-scroll-target="#sec-ch19-b-hierarchy"><span class="header-section-number">19.3.1</span> از سلول تا سامانه</a></li>
  <li><a href="#sec-ch19-b-protection" id="toc-sec-ch19-b-protection" class="nav-link" data-scroll-target="#sec-ch19-b-protection"><span class="header-section-number">19.3.2</span> حفاظتِ برقی و جداسازی</a></li>
  <li><a href="#sec-ch19-b-bms" id="toc-sec-ch19-b-bms" class="nav-link" data-scroll-target="#sec-ch19-b-bms"><span class="header-section-number">19.3.3</span> سامانهٔ مدیریتِ باتری</a></li>
  <li><a href="#sec-ch19-b-thermal" id="toc-sec-ch19-b-thermal" class="nav-link" data-scroll-target="#sec-ch19-b-thermal"><span class="header-section-number">19.3.4</span> گرما و تهویهٔ مطبوعِ کانتینر</a></li>
  <li><a href="#sec-ch19-b-mechanical" id="toc-sec-ch19-b-mechanical" class="nav-link" data-scroll-target="#sec-ch19-b-mechanical"><span class="header-section-number">19.3.5</span> طراحیِ مکانیکی و محفظه</a></li>
  <li><a href="#sec-ch19-b-sizing" id="toc-sec-ch19-b-sizing" class="nav-link" data-scroll-target="#sec-ch19-b-sizing"><span class="header-section-number">19.3.6</span> مثالِ کارشده: اندازه کردنِ باتری و آزمودنِ حدهایش</a></li>
  <li><a href="#sec-ch19-b-formats" id="toc-sec-ch19-b-formats" class="nav-link" data-scroll-target="#sec-ch19-b-formats"><span class="header-section-number">19.3.7</span> گونه‌های سلول و معماریِ سامانه</a></li>
  <li><a href="#sec-ch19-b-states" id="toc-sec-ch19-b-states" class="nav-link" data-scroll-target="#sec-ch19-b-states"><span class="header-section-number">19.3.8</span> حالت‌های کار و آستانه‌ها</a></li>
  <li><a href="#sec-ch19-b-precharge" id="toc-sec-ch19-b-precharge" class="nav-link" data-scroll-target="#sec-ch19-b-precharge"><span class="header-section-number">19.3.9</span> پیش‌شارژ و پایشِ عایق</a></li>
  <li><a href="#sec-ch19-b-aux" id="toc-sec-ch19-b-aux" class="nav-link" data-scroll-target="#sec-ch19-b-aux"><span class="header-section-number">19.3.10</span> مصرفِ کمکی و آماده‌باش</a></li>
  <li><a href="#sec-ch19-b-design" id="toc-sec-ch19-b-design" class="nav-link" data-scroll-target="#sec-ch19-b-design"><span class="header-section-number">19.3.11</span> یکنواختیِ دما، شینه و پنجرهٔ ولتاژِ مبدل</a></li>
  <li><a href="#sec-ch19-b-ops" id="toc-sec-ch19-b-ops" class="nav-link" data-scroll-target="#sec-ch19-b-ops"><span class="header-section-number">19.3.12</span> افزونگیِ تهویه، متعادل‌سازی و حاشیهٔ حالتِ شارژ</a></li>
  <li><a href="#sec-ch19-b-link" id="toc-sec-ch19-b-link" class="nav-link" data-scroll-target="#sec-ch19-b-link"><span class="header-section-number">19.3.13</span> پیوندِ باتری با کنترل‌گرِ نیروگاه</a></li>
  <li><a href="#sec-ch19-b-service" id="toc-sec-ch19-b-service" class="nav-link" data-scroll-target="#sec-ch19-b-service"><span class="header-section-number">19.3.14</span> کارِ توان‌محور و بازده در بارِ جزئی</a></li>
  <li><a href="#sec-ch19-b-parallel" id="toc-sec-ch19-b-parallel" class="nav-link" data-scroll-target="#sec-ch19-b-parallel"><span class="header-section-number">19.3.15</span> رک‌های موازی و گرمایشِ زمستان</a></li>
  </ul></li>
  <li><a href="#sec-ch19-c" id="toc-sec-ch19-c" class="nav-link" data-scroll-target="#sec-ch19-c"><span class="header-section-number">19.4</span> پ. ساخت، ایمنی و چرخهٔ عمر</a>
  <ul class="collapse">
  <li><a href="#sec-ch19-c-process" id="toc-sec-ch19-c-process" class="nav-link" data-scroll-target="#sec-ch19-c-process"><span class="header-section-number">19.4.1</span> توالیِ صنعتی از الکترود تا کانتینر</a></li>
  <li><a href="#sec-ch19-c-hazards" id="toc-sec-ch19-c-hazards" class="nav-link" data-scroll-target="#sec-ch19-c-hazards"><span class="header-section-number">19.4.2</span> خطرهای ساخت و کنترلشان</a></li>
  <li><a href="#sec-ch19-c-grading" id="toc-sec-ch19-c-grading" class="nav-link" data-scroll-target="#sec-ch19-c-grading"><span class="header-section-number">19.4.3</span> درجه‌بندی و ضعیف‌ترین سلول</a></li>
  <li><a href="#sec-ch19-c-inspection" id="toc-sec-ch19-c-inspection" class="nav-link" data-scroll-target="#sec-ch19-c-inspection"><span class="header-section-number">19.4.4</span> بازرسیِ ورودی و نمونه‌گیری</a></li>
  <li><a href="#sec-ch19-c-trace" id="toc-sec-ch19-c-trace" class="nav-link" data-scroll-target="#sec-ch19-c-trace"><span class="header-section-number">19.4.5</span> ردیابی و محموله‌ها</a></li>
  <li><a href="#sec-ch19-c-tests" id="toc-sec-ch19-c-tests" class="nav-link" data-scroll-target="#sec-ch19-c-tests"><span class="header-section-number">19.4.6</span> آزمون‌ها و شاهدِ حمل و نصب</a></li>
  <li><a href="#sec-ch19-c-defect" id="toc-sec-ch19-c-defect" class="nav-link" data-scroll-target="#sec-ch19-c-defect"><span class="header-section-number">19.4.7</span> مثالِ کارشده: درختِ رابط‌ها و دنبال کردنِ یک عیبِ فرضی</a></li>
  <li><a href="#sec-ch19-c-runaway" id="toc-sec-ch19-c-runaway" class="nav-link" data-scroll-target="#sec-ch19-c-runaway"><span class="header-section-number">19.4.8</span> گریزِ حرارتی و گسترش</a></li>
  <li><a href="#sec-ch19-c-failure" id="toc-sec-ch19-c-failure" class="nav-link" data-scroll-target="#sec-ch19-c-failure"><span class="header-section-number">19.4.9</span> از خرابیِ سلول تا برنامهٔ اضطرار</a></li>
  <li><a href="#sec-ch19-c-life" id="toc-sec-ch19-c-life" class="nav-link" data-scroll-target="#sec-ch19-c-life"><span class="header-section-number">19.4.10</span> ضمانت، جایگزینی و پایش</a></li>
  <li><a href="#sec-ch19-c-eol" id="toc-sec-ch19-c-eol" class="nav-link" data-scroll-target="#sec-ch19-c-eol"><span class="header-section-number">19.4.11</span> پایانِ عمر و بازیافت</a></li>
  <li><a href="#sec-ch19-c-screen" id="toc-sec-ch19-c-screen" class="nav-link" data-scroll-target="#sec-ch19-c-screen"><span class="header-section-number">19.4.12</span> حدِ آزمونِ افتِ ولتاژ از آمارِ محموله</a></li>
  <li><a href="#sec-ch19-c-dcir" id="toc-sec-ch19-c-dcir" class="nav-link" data-scroll-target="#sec-ch19-c-dcir"><span class="header-section-number">19.4.13</span> مقاومتِ پالس و آزمونِ ظرفیت</a></li>
  <li><a href="#sec-ch19-c-claim" id="toc-sec-ch19-c-claim" class="nav-link" data-scroll-target="#sec-ch19-c-claim"><span class="header-section-number">19.4.14</span> ادعای ضمانت با عدمِ قطعیتِ آزمون</a></li>
  <li><a href="#sec-ch19-c-soh" id="toc-sec-ch19-c-soh" class="nav-link" data-scroll-target="#sec-ch19-c-soh"><span class="header-section-number">19.4.15</span> پایشِ سلامت از کارِ روزانه</a></li>
  <li><a href="#sec-ch19-c-site" id="toc-sec-ch19-c-site" class="nav-link" data-scroll-target="#sec-ch19-c-site"><span class="header-section-number">19.4.16</span> حمل، جای نصب و آزمونِ محل</a></li>
  <li><a href="#sec-ch19-c-fat" id="toc-sec-ch19-c-fat" class="nav-link" data-scroll-target="#sec-ch19-c-fat"><span class="header-section-number">19.4.17</span> یدکِ ماژول و آزمونِ کارخانه</a></li>
  <li><a href="#sec-ch19-c-before" id="toc-sec-ch19-c-before" class="nav-link" data-scroll-target="#sec-ch19-c-before"><span class="header-section-number">19.4.18</span> پیری پیش از کار و کاربردِ دوم</a></li>
  <li><a href="#sec-ch19-c-money" id="toc-sec-ch19-c-money" class="nav-link" data-scroll-target="#sec-ch19-c-money"><span class="header-section-number">19.4.19</span> نخستین نگاه به پولِ باتری</a></li>
  <li><a href="#sec-ch19-c-offers" id="toc-sec-ch19-c-offers" class="nav-link" data-scroll-target="#sec-ch19-c-offers"><span class="header-section-number">19.4.20</span> مقایسهٔ دو پیشنهاد با هزینهٔ ترازشدهٔ ذخیره</a></li>
  <li><a href="#sec-ch19-c-spec" id="toc-sec-ch19-c-spec" class="nav-link" data-scroll-target="#sec-ch19-c-spec"><span class="header-section-number">19.4.21</span> نوشتنِ بندهای سنجش‌پذیرِ مشخصات</a></li>
  <li><a href="#sec-ch19-c-formation" id="toc-sec-ch19-c-formation" class="nav-link" data-scroll-target="#sec-ch19-c-formation"><span class="header-section-number">19.4.22</span> شکل‌دهی و تلفِ نخستین چرخه</a></li>
  <li><a href="#sec-ch19-c-integration" id="toc-sec-ch19-c-integration" class="nav-link" data-scroll-target="#sec-ch19-c-integration"><span class="header-section-number">19.4.23</span> زمین کردنِ سامانهٔ مستقیم و وارسی‌های یکپارچه‌سازی</a></li>
  <li><a href="#sec-ch19-c-supply" id="toc-sec-ch19-c-supply" class="nav-link" data-scroll-target="#sec-ch19-c-supply"><span class="header-section-number">19.4.24</span> مواد، زنجیرهٔ تأمین و یادگیری از رخدادها</a></li>
  </ul></li>
  <li><a href="#sec-ch19-d" id="toc-sec-ch19-d" class="nav-link" data-scroll-target="#sec-ch19-d"><span class="header-section-number">19.5</span> ت. آزمایشگاهِ کار و راستی‌آزمایی</a>
  <ul class="collapse">
  <li><a href="#sec-ch19-d-year" id="toc-sec-ch19-d-year" class="nav-link" data-scroll-target="#sec-ch19-d-year"><span class="header-section-number">19.5.1</span> یک سال کار با حالتِ شارژ</a></li>
  <li><a href="#sec-ch19-d-fade" id="toc-sec-ch19-d-fade" class="nav-link" data-scroll-target="#sec-ch19-d-fade"><span class="header-section-number">19.5.2</span> چرخه‌ها، فرسایش و بیست سال</a></li>
  <li><a href="#sec-ch19-d-tests" id="toc-sec-ch19-d-tests" class="nav-link" data-scroll-target="#sec-ch19-d-tests"><span class="header-section-number">19.5.3</span> ضمانت و آزمون‌های لبه</a></li>
  <li><a href="#sec-ch19-d-map" id="toc-sec-ch19-d-map" class="nav-link" data-scroll-target="#sec-ch19-d-map"><span class="header-section-number">19.5.4</span> نقشهٔ شاهد و رابط از سلول تا نیروگاه</a></li>
  <li><a href="#sec-ch19-d-optimum" id="toc-sec-ch19-d-optimum" class="nav-link" data-scroll-target="#sec-ch19-d-optimum"><span class="header-section-number">19.5.5</span> جابه‌جاییِ بهینه با هزینهٔ فرسایش</a></li>
  <li><a href="#sec-ch19-d-windows" id="toc-sec-ch19-d-windows" class="nav-link" data-scroll-target="#sec-ch19-d-windows"><span class="header-section-number">19.5.6</span> پنجرهٔ حالتِ شارژ: انرژی در برابرِ عمر</a></li>
  <li><a href="#sec-ch19-d-mc" id="toc-sec-ch19-d-mc" class="nav-link" data-scroll-target="#sec-ch19-d-mc"><span class="header-section-number">19.5.7</span> عدمِ قطعیتِ سلامت</a></li>
  <li><a href="#sec-ch19-d-availability" id="toc-sec-ch19-d-availability" class="nav-link" data-scroll-target="#sec-ch19-d-availability"><span class="header-section-number">19.5.8</span> دسترس‌پذیریِ خودِ باتری و حالت‌های امن</a></li>
  <li><a href="#sec-ch19-d-yield" id="toc-sec-ch19-d-yield" class="nav-link" data-scroll-target="#sec-ch19-d-yield"><span class="header-section-number">19.5.9</span> باتری در بیانیهٔ تولید و تخمینِ روزانهٔ حالتِ شارژ</a></li>
  <li><a href="#sec-ch19-d-docs" id="toc-sec-ch19-d-docs" class="nav-link" data-scroll-target="#sec-ch19-d-docs"><span class="header-section-number">19.5.10</span> سندهایی که از سازنده خواسته می‌شوند</a></li>
  <li><a href="#sec-ch19-d-commissioning" id="toc-sec-ch19-d-commissioning" class="nav-link" data-scroll-target="#sec-ch19-d-commissioning"><span class="header-section-number">19.5.11</span> توالیِ راه‌اندازیِ باتری</a></li>
  <li><a href="#sec-ch19-d-services" id="toc-sec-ch19-d-services" class="nav-link" data-scroll-target="#sec-ch19-d-services"><span class="header-section-number">19.5.12</span> کاربردهای باتری و انباشتنِ آن‌ها</a></li>
  <li><a href="#sec-ch19-d-kpi" id="toc-sec-ch19-d-kpi" class="nav-link" data-scroll-target="#sec-ch19-d-kpi"><span class="header-section-number">19.5.13</span> شاخص‌های ماهانهٔ باتری و خطاهای رایج</a></li>
  <li><a href="#sec-ch19-d-factory" id="toc-sec-ch19-d-factory" class="nav-link" data-scroll-target="#sec-ch19-d-factory"><span class="header-section-number">19.5.14</span> باتری برای مشتریِ صنعتی</a></li>
  </ul></li>
  <li><a href="#sec-ch19-e" id="toc-sec-ch19-e" class="nav-link" data-scroll-target="#sec-ch19-e"><span class="header-section-number">19.6</span> ث. رابط‌های حفاظت در برابرِ آتشِ باتری</a>
  <ul class="collapse">
  <li><a href="#sec-ch19-e-detection" id="toc-sec-ch19-e-detection" class="nav-link" data-scroll-target="#sec-ch19-e-detection"><span class="header-section-number">19.6.1</span> آشکارسازی، گاز و گسترش</a></li>
  <li><a href="#sec-ch19-e-interfaces" id="toc-sec-ch19-e-interfaces" class="nav-link" data-scroll-target="#sec-ch19-e-interfaces"><span class="header-section-number">19.6.2</span> رابط‌ها و مالکِ مقدارشان</a></li>
  <li><a href="#sec-ch19-e-objectives" id="toc-sec-ch19-e-objectives" class="nav-link" data-scroll-target="#sec-ch19-e-objectives"><span class="header-section-number">19.6.3</span> هدف‌های اطفا و حدِ ادعاها</a></li>
  <li><a href="#sec-ch19-e-case" id="toc-sec-ch19-e-case" class="nav-link" data-scroll-target="#sec-ch19-e-case"><span class="header-section-number">19.6.4</span> تحلیلِ یک رخدادِ فرضی</a></li>
  <li><a href="#sec-ch19-e-plans" id="toc-sec-ch19-e-plans" class="nav-link" data-scroll-target="#sec-ch19-e-plans"><span class="header-section-number">19.6.5</span> تحلیلِ کاهشِ خطر و برنامهٔ اضطرار</a></li>
  <li><a href="#sec-ch19-e-availability" id="toc-sec-ch19-e-availability" class="nav-link" data-scroll-target="#sec-ch19-e-availability"><span class="header-section-number">19.6.6</span> دسترس‌پذیریِ آشکارسازها و بودجهٔ زمانِ جداسازی</a></li>
  </ul></li>
  <li><a href="#sec-ch19-plantp" id="toc-sec-ch19-plantp" class="nav-link" data-scroll-target="#sec-ch19-plantp"><span class="header-section-number">19.7</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch19-numbers" id="toc-sec-ch19-numbers" class="nav-link" data-scroll-target="#sec-ch19-numbers"><span class="header-section-number">19.8</span> عددهای کلیدیِ باتریِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch19-design" id="toc-sec-ch19-design" class="nav-link" data-scroll-target="#sec-ch19-design"><span class="header-section-number">19.9</span> گردشِ کارِ باتری</a></li>
  <li><a href="#sec-ch19-lab" id="toc-sec-ch19-lab" class="nav-link" data-scroll-target="#sec-ch19-lab"><span class="header-section-number">19.10</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch19-mfg" id="toc-sec-ch19-mfg" class="nav-link" data-scroll-target="#sec-ch19-mfg"><span class="header-section-number">19.11</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch19-std" id="toc-sec-ch19-std" class="nav-link" data-scroll-target="#sec-ch19-std"><span class="header-section-number">19.12</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch19-deliverable" id="toc-sec-ch19-deliverable" class="nav-link" data-scroll-target="#sec-ch19-deliverable"><span class="header-section-number">19.13</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch19-summary" id="toc-sec-ch19-summary" class="nav-link" data-scroll-target="#sec-ch19-summary"><span class="header-section-number">19.14</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch19-vocab" id="toc-sec-ch19-vocab" class="nav-link" data-scroll-target="#sec-ch19-vocab"><span class="header-section-number">19.14.1</span> واژگانِ فصلِ ۱۹</a></li>
  </ul></li>
  <li><a href="#sec-ch19-assess" id="toc-sec-ch19-assess" class="nav-link" data-scroll-target="#sec-ch19-assess"><span class="header-section-number">19.15</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">19.15.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">19.15.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">19.15.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">19.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">19.15.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch19-solutions" id="toc-sec-ch19-solutions" class="nav-link" data-scroll-target="#sec-ch19-solutions"><span class="header-section-number">19.16</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch19-examples-out" id="toc-sec-ch19-examples-out" class="nav-link" data-scroll-target="#sec-ch19-examples-out"><span class="header-section-number">19.16.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</a></li><li class="breadcrumb-item"><a href="../chapters/19-battery-storage.html"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch19" class="quarto-section-identifier"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch19-map" class="level2" data-number="19.1">
<h2 data-number="19.1" class="anchored" data-anchor-id="sec-ch19-map"><span class="header-section-number">19.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>سلول، ماژول، رک، کانتینر و سامانه را تعریف کند؛ شیمی‌ها را مقایسه کند؛ و انرژی، توان، نرخِ <span class="ltr" dir="ltr">C</span>، بازده، ظرفیتِ قابلِ استفاده و حدهای کار را با مدلِ مدارِ معادل حساب کند.</li>
<li>سامانهٔ مدیریتِ باتری، مدیریتِ حرارتی، تخمینِ حالتِ شارژ، فرسایشِ تقویمی و چرخه‌ای، عمر، جایگزینی، پایش و حدهای ضمانت را توضیح دهد و با شمارشِ جریانِ بارانی فرسایشِ یک برنامهٔ کار را برآورد کند.</li>
<li>معماریِ برقی، حرارتی و مکانیکیِ باتری را طراحی و غربال کند: شینه، کنتاکتور، فیوز، حسگر، جداسازی برای خدمات، جریانِ اتصالِ کوتاه و ظرفیتِ تهویهٔ مطبوع.</li>
<li>توالیِ صنعتیِ ساخت از الکترود تا کانتینر و هدفِ کنترلِ فرایندِ هر گام را توضیح دهد؛ ردیابی، بازرسیِ ورودی، درجه‌بندی، آزمون‌های کارخانه و شاهدِ حمل و نصب را به هم وصل کند؛ و یک عیبِ فرضیِ سلول را از بازرسیِ دریافت تا مهار با کنترل‌های سامانه دنبال کند.</li>
<li>آتشِ باتری را مسئلهٔ مهندسیِ حریق و برنامه‌ریزیِ اضطرار ببیند: آشکارسازی، شاهدِ گاز و گسترش، فاصله و دیواره، تهویه، جداسازیِ از راه دور، حفاظتِ مجاورها، دسترسیِ امدادی و روان‌آب؛ و هدف‌های اطفا را از جلوگیری از گسترش و حفاظتِ مجاورها جدا کند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> گرما و مواد (<a href="04-physics-materials-manufacturing.html" class="quarto-xref"><span>فصل 4</span></a>)، مدارهای مستقیم و ایمنیِ برقی (<a href="06-dc-circuits-safety.html" class="quarto-xref"><span>فصل 6</span></a>)، الکترونیکِ قدرت (<a href="09-power-electronics.html" class="quarto-xref"><span>فصل 9</span></a>)، شمارشِ جریانِ بارانی (<a href="11-wind-turbines.html#sec-ch11-b-fatigue" class="quarto-xref"><span>بخش 11.3.14</span></a>)، جابه‌جاییِ قیمتِ فصلِ ۱۵ (<a href="15-energy-yield-losses.html#exm-ch15-shifting" class="quarto-xref">مثال&nbsp;<span>15.32</span></a>) و معماریِ فصلِ ۱۸ (<a href="18-hybrid-architecture.html" class="quarto-xref"><span>فصل 18</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>انرژیِ یک سلولِ <span class="ltr" dir="ltr">100 Ah</span> و <span class="ltr" dir="ltr">3.7 V</span> چند کیلووات‌ساعت است؟</li>
<li>دو باتریِ <span class="ltr" dir="ltr">12 V</span> را سری کنیم، ولتاژ و ظرفیت چه می‌شود؟ موازی کنیم چه؟</li>
<li>تلفِ <span class="ltr" dir="ltr">I^2R</span> با دو برابر شدنِ جریان چند برابر می‌شود؟</li>
<li>بازدهِ رفت‌وبرگشتِ <span class="ltr" dir="ltr">86 %</span> یعنی هر سو چند درصد؟</li>
<li>ظرفیتِ اسمیِ <span class="ltr" dir="ltr">40 MWh</span> با پنجرهٔ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">90 %</span> چند مگاوات‌ساعتِ قابلِ استفاده دارد؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="ltr" dir="ltr">0.37 kWh</span>؛ (۲) سری <span class="ltr" dir="ltr">24 V</span> با همان ظرفیت، موازی <span class="ltr" dir="ltr">12 V</span> با دو برابر ظرفیت؛ (۳) چهار برابر؛ (۴) حدودِ <span class="ltr" dir="ltr">92.7 %</span>؛ (۵) <span class="ltr" dir="ltr">32 MWh</span>. اگر دو پرسش یا بیشتر را نتوانستید، <a href="06-dc-circuits-safety.html" class="quarto-xref"><span>فصل 6</span></a> و <a href="18-hybrid-architecture.html#sec-ch18-a-coupling" class="quarto-xref"><span>بخش 18.2.3</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصلِ ۱۸ باتری را در معماری گذاشت (کوپلِ متناوب، دو بی، رابطِ حرارتیِ <span class="ltr" dir="ltr">IF-006</span>). این فصل <strong>درونِ</strong> آن را می‌سازد: از سلول تا کانتینر، از الکتروشیمی تا ضمانت، از کارخانه تا پایانِ عمر، و از آشکارسازی تا رابط‌های آتش. تحویل‌دادنی: مبنای طراحیِ ایمن‌محدودِ باتری، شاهدِ رابط‌های آتش و مدلِ کار با آزمون‌هایش، با تصمیمِ <span class="ltr" dir="ltr">D-023</span>.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>همهٔ داده‌های سلول، مدل‌های فرسایش، نرخ‌ها و زمان‌ها <strong>آموزشی</strong>اند (<span class="ltr" dir="ltr">A-290</span> تا <span class="ltr" dir="ltr">A-294</span>) و دادهٔ هیچ محصولی نیستند. این فصل <strong>دستورِ ساختِ سلول در مقیاسِ کوچک</strong> نمی‌دهد: گام‌های ساخت فقط با هدف و کنترلشان آمده‌اند و ساختِ سلول بیرون از کارخانهٔ صنعتی نه ایمن است نه واقع‌بینانه. فاصله‌ها، حجمِ آب، سامانهٔ اطفا و تهویهٔ ضدانفجار <strong>تجویز نمی‌شوند</strong>؛ از مقامِ مسئول، تحلیلِ کاهشِ خطر و آزمونِ بزرگ‌مقیاسِ محصول می‌آیند (فصل‌های ۳۱ و ۳۲). هیچ روشِ کار روی تجهیزاتِ برق‌دار یا آزمونِ برق‌دار در این فصل نیست.</p>
</div>
</div>
</section>
<section id="sec-ch19-a" class="level2" data-number="19.2">
<h2 data-number="19.2" class="anchored" data-anchor-id="sec-ch19-a"><span class="header-section-number">19.2</span> الف. مبانیِ الکتروشیمیایی و سامانه‌ای</h2>
<p>باتریِ لیتیم-یون انرژی را به شکلِ <strong>شیمیایی</strong> نگه می‌دارد و هنگامِ نیاز به <strong>برق</strong> برمی‌گرداند. برای مهندسِ نیروگاه چهار پرسش مهم است: یک سلول چقدر انرژی دارد و ولتاژش با حالتِ شارژ چگونه عوض می‌شود؛ با توانِ بیشتر چه چیزی از دست می‌رود؛ از کجا بدانیم چقدر انرژی در آن مانده است؛ و با گذشتِ زمان و کار چقدر از ظرفیتش کم می‌شود. این بخش هر چهار را با یک مدلِ آموزشی پاسخ می‌دهد.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch19.examples_a</code></pre>
<section id="sec-ch19-a-how" class="level3" data-number="19.2.1">
<h3 data-number="19.2.1" class="anchored" data-anchor-id="sec-ch19-a-how"><span class="header-section-number">19.2.1</span> سلول چگونه کار می‌کند</h3>
<p><strong>ایده.</strong> سلول دو <strong>الکترود</strong> دارد که هر دو می‌توانند یون‌های لیتیم را در ساختارِ خود جا دهند: <strong>الکترودِ منفی</strong> (معمولاً گرافیت روی ورقِ مس) و <strong>الکترودِ مثبت</strong> (یک اکسیدِ فلزی یا فسفات روی ورقِ آلومینیوم). میانِ آن‌ها <strong>جداکننده</strong>‌ای متخلخل است که الکترون را نمی‌گذراند ولی یون را از راهِ <strong>الکترولیت</strong> عبور می‌دهد. در دشارژ، یون‌ها درونِ سلول از منفی به مثبت می‌روند و الکترون‌ها همان راه را از <strong>مدارِ بیرونی</strong> می‌پیمایند و کار انجام می‌دهند؛ در شارژ هر دو برعکس.</p>
<div id="fig-ch19-cell" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-cell-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-cell.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-cell-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.1: بخش‌های یک سلولِ لیتیم-یون در دشارژ: یون‌ها از درونِ سلول و الکترون‌ها از مدارِ بیرونی (مفهومی، نه نقشهٔ ساخت)
</figcaption>
</figure>
</div>
<p>سه کمیتِ پایه: <strong>ظرفیت</strong> (به انگلیسی <span class="ltr" dir="ltr">capacity</span>) <span class="math inline">\(Q\)</span> بارِ قابلِ تحویل به آمپرساعت؛ <strong>ولتاژِ نامی</strong> <span class="math inline">\(V_\text{n}\)</span> میانگینِ ولتاژ در دشارژِ آرام؛ و <strong>انرژی</strong></p>
<p><span id="eq-ch19-energy"><span class="math display">\[
E = Q\,V_\text{n}
\tag{19.1}\]</span></span></p>
<p>برای سلولِ آموزشیِ این فصل (<span class="ltr" dir="ltr">A-290</span>): <span class="math inline">\(314\ \text{Ah} \times 3.2\ \text{V} = 1.005\ \text{kWh}\)</span> (<span class="ltr" dir="ltr">E01</span>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار بخشِ اصلیِ سلول را با کارِ هر کدام بنویسید.</li>
<li>در دشارژ یون‌ها و الکترون‌ها از کدام راه می‌روند؟</li>
<li>انرژیِ سلولِ <span class="ltr" dir="ltr">50 Ah</span> و <span class="ltr" dir="ltr">3.6 V</span> را حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-chem" class="level3" data-number="19.2.2">
<h3 data-number="19.2.2" class="anchored" data-anchor-id="sec-ch19-a-chem"><span class="header-section-number">19.2.2</span> شیمی‌ها و ولتاژِ مدارِ باز</h3>
<p><strong>ایده.</strong> شیمیِ الکترودِ مثبت بیشترِ ویژگی‌های سلول را تعیین می‌کند. دو شیمیِ رایج در ذخیره‌سازیِ نیروگاهی <strong>لیتیم-آهن-فسفات</strong> (<span class="ltr" dir="ltr">LFP</span>) و <strong>نیکل-منگنز-کبالت</strong> (<span class="ltr" dir="ltr">NMC</span>)اند. مقایسهٔ زیر <strong>کیفی</strong> است؛ عددِ هر محصول را سازنده با شاهد می‌دهد.</p>
<div id="tbl-ch19-chem" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-chem-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.1: مقایسهٔ کیفیِ دو شیمی برای ذخیره‌سازیِ نیروگاهی (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch19-chem-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 21%">
<col style="width: 21%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>ویژگی</th>
<th><span class="ltr" dir="ltr">LFP</span></th>
<th><span class="ltr" dir="ltr">NMC</span></th>
<th>پیامد در نیروگاه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ولتاژِ نامیِ سلول</td>
<td>کمتر</td>
<td>بیشتر</td>
<td>شمارِ سلولِ سری برای یک ولتاژ</td>
</tr>
<tr class="even">
<td>انرژی در هر کیلوگرم</td>
<td>کمتر</td>
<td>بیشتر</td>
<td>جا و وزن؛ در نیروگاه کم‌اهمیت‌تر</td>
</tr>
<tr class="odd">
<td>پایداریِ حرارتی</td>
<td>بیشتر</td>
<td>کمتر</td>
<td>رفتار در گریزِ حرارتی (<a href="#sec-ch19-c-runaway" class="quarto-xref"><span>بخش 19.4.8</span></a>)</td>
</tr>
<tr class="even">
<td>عمرِ چرخه‌ای</td>
<td>معمولاً بیشتر</td>
<td>معمولاً کمتر</td>
<td>هزینهٔ هر چرخه</td>
</tr>
<tr class="odd">
<td>شکلِ منحنیِ ولتاژ</td>
<td>تخت</td>
<td>شیب‌دار</td>
<td>تخمینِ حالتِ شارژ (<a href="#sec-ch19-a-soc" class="quarto-xref"><span>بخش 19.2.7</span></a>)</td>
</tr>
<tr class="even">
<td>مواد</td>
<td>آهن و فسفات</td>
<td>نیکل و کبالت</td>
<td>زنجیرهٔ تأمین و بازیافت</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ولتاژِ مدارِ باز</strong> (به انگلیسی <span class="ltr" dir="ltr">open-circuit voltage</span>) ولتاژِ سلولِ آسوده است و با <strong>حالتِ شارژ</strong> (به انگلیسی <span class="ltr" dir="ltr">state of charge</span>، <span class="ltr" dir="ltr">SOC</span>) عوض می‌شود. منحنیِ <span class="ltr" dir="ltr">LFP</span> میانِ حدودِ <span class="ltr" dir="ltr">20</span> و <span class="ltr" dir="ltr">80 %</span> تقریباً <strong>تخت</strong> است؛ منحنیِ <span class="ltr" dir="ltr">NMC</span> شیبِ پیوسته دارد.</p>
<div id="fig-ch19-ocv" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-ocv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-ocv.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-ocv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.2: ولتاژِ مدارِ باز بر حسبِ حالتِ شارژ برای دو سلولِ آموزشی؛ ناحیهٔ خاکستری فلاتِ <span class="ltr" dir="ltr">LFP</span> است (<span class="ltr" dir="ltr">A-290</span>)
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ocv(soc, chem: <span class="bu">str</span> <span class="op">=</span> <span class="st">"LFP"</span>):</span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Open-circuit voltage (V) of a teaching cell against state of</span></span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a><span class="co">    charge 0..1. LFP has a long flat plateau; NMC a steady slope."""</span></span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> np.clip(np.asarray(soc, <span class="bu">float</span>), <span class="fl">0.0</span>, <span class="fl">1.0</span>)</span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> chem <span class="op">==</span> <span class="st">"LFP"</span>:</span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> (<span class="fl">3.20</span> <span class="op">+</span> <span class="fl">0.10</span> <span class="op">*</span> s <span class="op">-</span> <span class="fl">0.35</span> <span class="op">*</span> np.exp(<span class="op">-</span><span class="fl">25.0</span> <span class="op">*</span> s)</span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a>                <span class="op">+</span> <span class="fl">0.25</span> <span class="op">*</span> np.exp(<span class="op">-</span><span class="fl">25.0</span> <span class="op">*</span> (<span class="fl">1.0</span> <span class="op">-</span> s)))</span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> chem <span class="op">==</span> <span class="st">"NMC"</span>:</span>
<span id="cb2-9"><a href="#cb2-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="fl">3.40</span> <span class="op">+</span> <span class="fl">0.75</span> <span class="op">*</span> s <span class="op">-</span> <span class="fl">0.25</span> <span class="op">*</span> np.exp(<span class="op">-</span><span class="fl">20.0</span> <span class="op">*</span> s) <span class="op">+</span> <span class="fl">0.05</span> <span class="op">*</span> s <span class="op">**</span> <span class="dv">8</span></span>
<span id="cb2-10"><a href="#cb2-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">raise</span> <span class="pp">ValueError</span>(<span class="ss">f"unknown chemistry </span><span class="sc">{</span>chem<span class="sc">}</span><span class="ss">"</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the two teaching cells (A-290):
  LFP prismatic 314 Ah x 3.2 V = 1.005 kWh; window 2.5-3.6 V
  NMC prismatic 100 Ah x 3.7 V = 0.370 kWh; window 3.0-4.2 V
  OCV against SOC (V) and its slope (mV per % SOC):
  SOC %    LFP     NMC    LFP slope  NMC slope
      5   3.105   3.346      26.07      25.89
     10   3.181   3.441       8.18      14.27
     20   3.218   3.545       1.59       8.42
     50   3.250   3.775       1.00       7.53
     80   3.282   4.008       1.42       8.34
     90   3.311   4.097       6.13       9.41
     95   3.367   4.146      18.91      10.29
  LFP is flat between about 20 and 80 %: about 1 mV per %;
  its voltage says little about its SOC there (section A3)</code></pre>
<div id="exm-ch19-ocv" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.1 (یک میلی‌ولت برای هر درصد)</strong></span> <strong>پرسش.</strong> ولتاژِ مدارِ باز و شیبِ آن را در چند حالتِ شارژ برای دو شیمی بنویسید و بگویید چرا شیب برای سامانهٔ مدیریتِ باتری مهم است.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-ocv" class="quarto-xref">شکل&nbsp;<span>19.2</span></a>: <span class="ltr" dir="ltr">LFP</span> در <span class="ltr" dir="ltr">50 %</span> حدودِ <span class="ltr" dir="ltr">3.25 V</span> با شیبِ <span class="ltr" dir="ltr">1.0</span> میلی‌ولت بر درصد، و در <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">90 %</span> <span class="ltr" dir="ltr">8.2</span> و <span class="ltr" dir="ltr">6.1</span>؛ <span class="ltr" dir="ltr">NMC</span> در <span class="ltr" dir="ltr">50 %</span> <span class="ltr" dir="ltr">3.78 V</span> با شیبِ <span class="ltr" dir="ltr">7.5</span>.</p>
<p><strong>تفسیر.</strong> اگر خطای اندازه‌گیریِ ولتاژ چند میلی‌ولت باشد، در فلاتِ <span class="ltr" dir="ltr">LFP</span> همان چند درصد خطای حالتِ شارژ است؛ پس سامانهٔ مدیریتِ باتریِ <span class="ltr" dir="ltr">LFP</span> نمی‌تواند حالتِ شارژ را از ولتاژِ میانهٔ پنجره بخواند و باید بشمارد و در دو سرِ پنجره تصحیح کند (<a href="#exm-ch19-soc" class="quarto-xref">مثال&nbsp;<span>19.4</span></a>). همین تختی در پیدا کردنِ سلولِ معیوب هم دشواری می‌سازد (<a href="#exm-ch19-defect" class="quarto-xref">مثال&nbsp;<span>19.27</span></a>). <strong>وارسی:</strong> در تابعِ <span class="ltr" dir="ltr">LFP</span> جملهٔ خطی <span class="math inline">\(0.10\,s\)</span> است: <span class="math inline">\(0.10\ \text{V}\)</span> برای صد درصد، یعنی <span class="ltr" dir="ltr">1 mV</span> برای هر درصد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ولتاژِ مدارِ باز را تعریف کنید.</li>
<li>سه فرقِ <span class="ltr" dir="ltr">LFP</span> و <span class="ltr" dir="ltr">NMC</span> را با پیامدِ هر کدام بنویسید.</li>
<li>چرا منحنیِ تخت برای تخمینِ حالتِ شارژ بد است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-model" class="level3" data-number="19.2.3">
<h3 data-number="19.2.3" class="anchored" data-anchor-id="sec-ch19-a-model"><span class="header-section-number">19.2.3</span> مدلِ مدارِ معادل</h3>
<p><strong>ایده.</strong> برای مهندسِ سامانه، سلول یک <strong>منبعِ ولتاژ</strong> وابسته به حالتِ شارژ است با دو افت: یک <strong>مقاومتِ سری</strong> <span class="math inline">\(R_0\)</span> که فوراً پاسخ می‌دهد، و یک شاخهٔ <strong>قطبش</strong> <span class="math inline">\(R_1 \parallel C_1\)</span> که با ثابتِ زمانیِ <span class="math inline">\(\tau = R_1 C_1\)</span> آرام آرام پر می‌شود. ولتاژِ پایانه در جریانِ دشارژِ <span class="math inline">\(i\)</span>:</p>
<p><span id="eq-ch19-thevenin"><span class="math display">\[
v = V_\text{oc}(\text{SOC}) - R_0\, i - v_1, \qquad \frac{dv_1}{dt} = \frac{i}{C_1} - \frac{v_1}{R_1 C_1}
\tag{19.2}\]</span></span></p>
<div id="fig-ch19-thevenin" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-thevenin-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-thevenin.svg" class="img-fluid figure-img" style="width:70.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-thevenin-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.3: مدارِ معادلِ تِوِنَن برای یک سلول: منبعِ ولتاژِ وابسته به حالتِ شارژ، مقاومتِ سری و یک شاخهٔ قطبش (مدلِ آموزشی)
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb4"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb4-1"><a href="#cb4-1" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span></span>
<span id="cb4-2"><a href="#cb4-2" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> Cell:</span>
<span id="cb4-3"><a href="#cb4-3" aria-hidden="true" tabindex="-1"></a>    q_ah: <span class="bu">float</span> <span class="op">=</span> <span class="fl">314.0</span>        <span class="co"># capacity, Ah</span></span>
<span id="cb4-4"><a href="#cb4-4" aria-hidden="true" tabindex="-1"></a>    r0: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.00025</span>        <span class="co"># series resistance, ohm</span></span>
<span id="cb4-5"><a href="#cb4-5" aria-hidden="true" tabindex="-1"></a>    r1: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.00015</span>        <span class="co"># polarisation resistance, ohm</span></span>
<span id="cb4-6"><a href="#cb4-6" aria-hidden="true" tabindex="-1"></a>    c1: <span class="bu">float</span> <span class="op">=</span> <span class="fl">200000.0</span>       <span class="co"># polarisation capacitance, F (tau 30 s)</span></span>
<span id="cb4-7"><a href="#cb4-7" aria-hidden="true" tabindex="-1"></a>    chem: <span class="bu">str</span> <span class="op">=</span> <span class="st">"LFP"</span></span>
<span id="cb4-8"><a href="#cb4-8" aria-hidden="true" tabindex="-1"></a>    v_min: <span class="bu">float</span> <span class="op">=</span> <span class="fl">2.5</span></span>
<span id="cb4-9"><a href="#cb4-9" aria-hidden="true" tabindex="-1"></a>    v_max: <span class="bu">float</span> <span class="op">=</span> <span class="fl">3.6</span></span>
<span id="cb4-10"><a href="#cb4-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb4-11"><a href="#cb4-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb4-12"><a href="#cb4-12" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> simulate(cell: Cell, current, dt_s: <span class="bu">float</span>, soc0: <span class="bu">float</span>):</span>
<span id="cb4-13"><a href="#cb4-13" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Terminal voltage and SOC for a current series in A (+ discharge,</span></span>
<span id="cb4-14"><a href="#cb4-14" aria-hidden="true" tabindex="-1"></a><span class="co">    - charge), one value every dt_s seconds."""</span></span>
<span id="cb4-15"><a href="#cb4-15" aria-hidden="true" tabindex="-1"></a>    soc, v1 <span class="op">=</span> soc0, <span class="fl">0.0</span></span>
<span id="cb4-16"><a href="#cb4-16" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> math.exp(<span class="op">-</span>dt_s <span class="op">/</span> (cell.r1 <span class="op">*</span> cell.c1))</span>
<span id="cb4-17"><a href="#cb4-17" aria-hidden="true" tabindex="-1"></a>    vs, ss <span class="op">=</span> [], []</span>
<span id="cb4-18"><a href="#cb4-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> i <span class="kw">in</span> np.asarray(current, <span class="bu">float</span>):</span>
<span id="cb4-19"><a href="#cb4-19" aria-hidden="true" tabindex="-1"></a>        soc <span class="op">-=</span> i <span class="op">*</span> dt_s <span class="op">/</span> <span class="fl">3600.0</span> <span class="op">/</span> cell.q_ah</span>
<span id="cb4-20"><a href="#cb4-20" aria-hidden="true" tabindex="-1"></a>        v1 <span class="op">=</span> a <span class="op">*</span> v1 <span class="op">+</span> (<span class="fl">1.0</span> <span class="op">-</span> a) <span class="op">*</span> cell.r1 <span class="op">*</span> i</span>
<span id="cb4-21"><a href="#cb4-21" aria-hidden="true" tabindex="-1"></a>        vs.append(<span class="bu">float</span>(ocv(soc, cell.chem)) <span class="op">-</span> cell.r0 <span class="op">*</span> i <span class="op">-</span> v1)</span>
<span id="cb4-22"><a href="#cb4-22" aria-hidden="true" tabindex="-1"></a>        ss.append(soc)</span>
<span id="cb4-23"><a href="#cb4-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.array(vs), np.array(ss)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو افتِ ولتاژ در مدارِ معادل را با سرعتِ پاسخِ هر کدام بنویسید.</li>
<li>ثابتِ زمانیِ <span class="math inline">\(R_1 = 0.15\ \text{m}\Omega\)</span> و <span class="math inline">\(C_1 = 200{,}000\ \text{F}\)</span> چیست؟</li>
<li>پس از مدتی طولانی با جریانِ ثابت، افتِ کل چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-rate" class="level3" data-number="19.2.4">
<h3 data-number="19.2.4" class="anchored" data-anchor-id="sec-ch19-a-rate"><span class="header-section-number">19.2.4</span> نرخِ C، توان و انرژی</h3>
<p><strong>ایده.</strong> <strong>نرخِ <span class="ltr" dir="ltr">C</span></strong> جریان را نسبت به ظرفیت می‌سنجد: <span class="math inline">\(1\,C\)</span> جریانی است که سلولِ پر را در یک ساعت خالی می‌کند (<span class="ltr" dir="ltr">314 A</span> برای سلولِ آموزشی). با جریانِ بیشتر، افتِ ولتاژ بیشتر است، پس <strong>همان بار</strong> با <strong>ولتاژِ کمتر</strong> و <strong>انرژیِ کمتر</strong> تحویل می‌شود؛ و ممکن است ولتاژ زودتر به حدِ پایین برسد.</p>
<div id="fig-ch19-discharge" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-discharge-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-discharge.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-discharge-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.4: ولتاژِ پایانهٔ سلولِ <span class="ltr" dir="ltr">LFP</span> بر حسبِ بارِ تحویلی در چهار نرخِ <span class="ltr" dir="ltr">C</span> (<span class="ltr" dir="ltr">A-290</span>)
</figcaption>
</figure>
</div>
<pre class="text"><code>LFP cell discharged from full at four C-rates (A-290):
  C-rate  current A  Ah out  Wh out  mean V  Wh vs 0.25 C
    0.25         78   314.0    1009   3.214   100.0 %
    0.50        157   314.0     999   3.183    99.0 %
    1.00        314   314.0     980   3.120    97.1 %
    2.00        628   314.0     940   2.994    93.1 %
  the cell gives its full charge at every rate here, but at a
  lower voltage: energy, not charge, falls with power</code></pre>
<div id="exm-ch19-rates" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.2 (همان بار، انرژیِ کمتر)</strong></span> <strong>پرسش.</strong> بار و انرژیِ تحویلی و ولتاژِ میانگین را در چهار نرخ بنویسید و بگویید باتریِ نیروگاهِ P با چه نرخی کار می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-discharge" class="quarto-xref">شکل&nbsp;<span>19.4</span></a>: در همهٔ نرخ‌ها <span class="ltr" dir="ltr">314 Ah</span>؛ انرژی از <span class="ltr" dir="ltr">1,009 Wh</span> در <span class="ltr" dir="ltr">0.25 C</span> به <span class="ltr" dir="ltr">940 Wh</span> در <span class="ltr" dir="ltr">2 C</span> (<span class="ltr" dir="ltr">93.1 %</span>)؛ ولتاژِ میانگین از <span class="ltr" dir="ltr">3.214</span> به <span class="ltr" dir="ltr">2.994 V</span>. باتریِ <span class="ltr" dir="ltr">S1</span> با <span class="ltr" dir="ltr">20 MW</span> روی <span class="ltr" dir="ltr">40 MWh</span> در <span class="ltr" dir="ltr">0.5 C</span> کار می‌کند (<span class="ltr" dir="ltr">E03</span>).</p>
<p><strong>تفسیر.</strong> «ظرفیتِ انرژی» یک باتری به <strong>توانی</strong> بسته است که با آن کار می‌کند؛ برگهٔ دادهٔ سازنده آن را در یک نرخِ مشخص می‌دهد و نیروگاه باید نرخِ خودش را وارسی کند. باتریِ دوساعته (<span class="ltr" dir="ltr">0.5 C</span>) کمتر از باتریِ یک‌ساعته انرژی از دست می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(940 / 1{,}009 = 0.931\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نرخِ <span class="ltr" dir="ltr">C</span> را تعریف کنید و جریانِ <span class="ltr" dir="ltr">0.5 C</span> سلولِ آموزشی را بنویسید.</li>
<li>چرا انرژی با نرخ کم می‌شود ولی بار نه؟</li>
<li>نرخِ <span class="ltr" dir="ltr">C</span>ِ باتریِ <span class="ltr" dir="ltr">30 MW</span> و <span class="ltr" dir="ltr">60 MWh</span> چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-efficiency" class="level3" data-number="19.2.5">
<h3 data-number="19.2.5" class="anchored" data-anchor-id="sec-ch19-a-efficiency"><span class="header-section-number">19.2.5</span> بازده از سلول تا شبکه</h3>
<p><strong>ایده.</strong> در هر سو، سلول به اندازهٔ <span class="math inline">\(i^2 (R_0 + R_1)\)</span> گرما می‌سازد؛ مبدلِ توان و ترانسفورماتور و کابل‌ها هم سهمی دارند، و تهویهٔ مطبوع و مدیریتِ باتری انرژیِ کمکی می‌خواهند. <strong>بازدهِ رفت‌وبرگشت</strong> حاصل‌ضربِ همهٔ این‌هاست.</p>
<pre class="text"><code>round trip from the cell to the AC side (10-90 % SOC):
  C-rate  cell DC   with PCS 0.98 twice  with MV and aux
    0.25   98.08 %      94.20 %           92.33 %
    0.50   96.21 %      92.40 %           90.56 %
    1.00   92.57 %      88.90 %           87.14 %
  data pack S1: 86 % AC to AC, below the model's 0.5 C
  figure: it also covers HVAC in hot hours, standby and no-load
  losses (a conservative teaching value); the I^2R loss grows
  with current, so a slower battery is a more efficient one</code></pre>
<div id="exm-ch19-efficiency" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.3 (نود و شش درصد در سلول، هشتاد و شش در قرارداد)</strong></span> <strong>پرسش.</strong> بازدهِ رفت‌وبرگشت را در سه نرخ از سلول تا شبکه بنویسید و با عددِ بستهٔ داده مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: در <span class="ltr" dir="ltr">0.5 C</span> سلول <span class="ltr" dir="ltr">96.2 %</span>، با مبدل <span class="ltr" dir="ltr">92.4 %</span>، با ترانسفورماتور و کمکی <span class="ltr" dir="ltr">90.6 %</span>؛ در <span class="ltr" dir="ltr">1 C</span> <span class="ltr" dir="ltr">87.1 %</span>. بستهٔ داده <span class="ltr" dir="ltr">86 %</span> می‌گذارد.</p>
<p><strong>تفسیر.</strong> عددِ بستهٔ داده <strong>محافظه‌کارانه</strong> است: تهویه در ساعت‌های داغ، کارِ آماده‌باش و تلفِ بی‌باری را هم می‌پوشاند. در قرارداد، بازدهِ رفت‌وبرگشت با <strong>روشِ اندازه‌گیری</strong> تعریف می‌شود (کدام مرز، کدام نرخ، کدام دما، چه مدت) وگرنه دو عددِ درست با هم نمی‌خوانند. <strong>وارسی:</strong> <span class="math inline">\(0.962 \times 0.98^2 = 0.924\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار جزءِ تلف در رفت‌وبرگشت را نام ببرید.</li>
<li>چرا باتریِ کُندتر بازدهِ بیشتری دارد؟</li>
<li>چهار چیزی را که تعریفِ قراردادیِ بازده باید بگوید بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-window" class="level3" data-number="19.2.6">
<h3 data-number="19.2.6" class="anchored" data-anchor-id="sec-ch19-a-window"><span class="header-section-number">19.2.6</span> پنجرهٔ قابلِ استفاده و حدهای کار</h3>
<p><strong>ایده.</strong> باتری از صفر تا صد درصد کار نمی‌کند. <strong>پنجرهٔ حالتِ شارژ</strong> (در <span class="ltr" dir="ltr">S1</span> از <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">90 %</span>) سلول را از ولتاژهای خیلی کم و خیلی زیاد که فرسایش و خطر را بالا می‌برند دور نگه می‌دارد. حدهای دیگر: <strong>ولتاژِ سلول</strong> (این‌جا <span class="ltr" dir="ltr">2.5</span> تا <span class="ltr" dir="ltr">3.6 V</span>)، <strong>جریان</strong> (نرخِ <span class="ltr" dir="ltr">C</span>ِ پیوسته و کوتاه‌مدت)، و <strong>دما</strong> (شارژ زیرِ صفر درجه به‌ویژه آسیب‌زاست). سامانهٔ مدیریتِ باتری این حدها را <strong>اعمال</strong> می‌کند و کنترل‌گرِ نیروگاه باید آن‌ها را <strong>ببیند</strong> (فصلِ ۲۰).</p>
<p><span id="eq-ch19-usable"><span class="math display">\[
E_\text{usable} = E_\text{nom}\,(\text{SOC}_\text{max} - \text{SOC}_\text{min})\,\text{SOH}
\tag{19.3}\]</span></span></p>
<p>که <span class="math inline">\(\text{SOH}\)</span> <strong>سلامت</strong> (نسبتِ ظرفیتِ کنونی به ظرفیتِ نوی باتری) است. برای <span class="ltr" dir="ltr">S1</span> نو: <span class="math inline">\(40 \times 0.8 \times 1 = 32\ \text{MWh}\)</span>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار حدِ کار را نام ببرید.</li>
<li>چرا شارژ در دمای پایین آسیب‌زاست؟ (پاسخ کیفی)</li>
<li>انرژیِ قابلِ استفادهٔ <span class="ltr" dir="ltr">S1</span> را در سلامتِ <span class="ltr" dir="ltr">0.8</span> حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-soc" class="level3" data-number="19.2.7">
<h3 data-number="19.2.7" class="anchored" data-anchor-id="sec-ch19-a-soc"><span class="header-section-number">19.2.7</span> حالتِ شارژ و سلامت</h3>
<p><strong>ایده.</strong> <strong>حالتِ شارژ</strong> را نمی‌توان مستقیم اندازه گرفت؛ سامانهٔ مدیریتِ باتری آن را <strong>تخمین</strong> می‌زند. دو روشِ پایه: <strong>شمارشِ کولن</strong> (جریان را در زمان جمع کن) و <strong>بازنشانی با ولتاژِ مدارِ باز</strong> (وقتی سلول آرام است، ولتاژ را با منحنی بخوان). شمارش هر خطای جریان‌سنج را <strong>جمع</strong> می‌کند؛ بازنشانی فقط جایی کار می‌کند که منحنی شیب دارد.</p>
<p><span id="eq-ch19-coulomb"><span class="math display">\[
\widehat{\text{SOC}}(t) = \text{SOC}_0 - \frac{1}{3600\,Q}\int_0^t \bigl(k\,i(\tau) + b\bigr)\,d\tau
\tag{19.4}\]</span></span></p>
<p>که <span class="math inline">\(k\)</span> خطای بهره و <span class="math inline">\(b\)</span> خطای صفرِ جریان‌سنج است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb7"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb7-1"><a href="#cb7-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> coulomb_count(current, dt_s: <span class="bu">float</span>, q_ah: <span class="bu">float</span>, soc0: <span class="bu">float</span>,</span>
<span id="cb7-2"><a href="#cb7-2" aria-hidden="true" tabindex="-1"></a>                  bias_a: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>, gain: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>):</span>
<span id="cb7-3"><a href="#cb7-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""SOC estimated by integrating a measured current that carries a</span></span>
<span id="cb7-4"><a href="#cb7-4" aria-hidden="true" tabindex="-1"></a><span class="co">    gain error and an offset (bias)."""</span></span>
<span id="cb7-5"><a href="#cb7-5" aria-hidden="true" tabindex="-1"></a>    meas <span class="op">=</span> gain <span class="op">*</span> np.asarray(current, <span class="bu">float</span>) <span class="op">+</span> bias_a</span>
<span id="cb7-6"><a href="#cb7-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> soc0 <span class="op">-</span> np.cumsum(meas) <span class="op">*</span> dt_s <span class="op">/</span> <span class="fl">3600.0</span> <span class="op">/</span> q_ah</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>SOC from coulomb counting with a current-sensor error
  (one cycle a day at 0.5 C, no reset):
  sensor error           after 1 day   7 days   30 days
  offset 0.05 A              0.38 %     2.7 %    11.5 %
  offset 0.5 A               3.82 %    26.8 %   114.6 %
  gain +0.5 %                0.00 %     0.0 %     0.0 %
  an offset adds up every hour; a gain error cancels over a
  cycle with equal charge and discharge, but not over a day of
  charging only
  an OCV reset at rest removes the drift, if the curve is steep:
  voltage error 2 mV gives an SOC error of
    LFP:   0.7 % at 15 % SOC,   2.0 % at 50 % SOC
    NMC:   0.2 % at 15 % SOC,   0.3 % at 50 % SOC
  LFP must be reset near the ends of its window (or by a full
  charge), NMC anywhere: the BMS design follows the chemistry</code></pre>
<div id="exm-ch19-soc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.4 (خطایی که هر ساعت جمع می‌شود)</strong></span> <strong>پرسش.</strong> خطای حالتِ شارژ را پس از یک روز، یک هفته و یک ماه بی بازنشانی برای دو خطای صفر و یک خطای بهره بنویسید، و خطای بازنشانی با ولتاژ را در دو شیمی مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: خطای صفرِ <span class="ltr" dir="ltr">0.05 A</span>: <span class="ltr" dir="ltr">0.38 %</span> در روز، <span class="ltr" dir="ltr">11.5 %</span> در ماه؛ <span class="ltr" dir="ltr">0.5 A</span>: <span class="ltr" dir="ltr">3.8 %</span> در روز، بیش از کلِ ظرفیت در ماه؛ خطای بهرهٔ <span class="ltr" dir="ltr">0.5 %</span> در چرخهٔ متعادل صفر. خطای <span class="ltr" dir="ltr">2 mV</span> در ولتاژ: <span class="ltr" dir="ltr">LFP</span> <span class="ltr" dir="ltr">0.7 %</span> در <span class="ltr" dir="ltr">15 %</span> و <span class="ltr" dir="ltr">2.0 %</span> در <span class="ltr" dir="ltr">50 %</span>؛ <span class="ltr" dir="ltr">NMC</span> <span class="ltr" dir="ltr">0.2</span> و <span class="ltr" dir="ltr">0.3 %</span>.</p>
<p><strong>تفسیر.</strong> شمارش بی بازنشانی چند روزه بی‌اعتبار می‌شود؛ بازنشانی در <span class="ltr" dir="ltr">LFP</span> فقط نزدیکِ دو سرِ پنجره یا با یک شارژِ کامل ممکن است. پس برنامهٔ کار باید گاه‌به‌گاه باتری را تا سرِ پنجره ببرد: یک <strong>الزامِ رابط</strong> میانِ سامانهٔ مدیریتِ باتری و کنترل‌گرِ نیروگاه. خطای حالتِ شارژ مستقیماً انرژیِ «ناپیدا» است: <span class="ltr" dir="ltr">2 %</span> از <span class="ltr" dir="ltr">40 MWh</span> یعنی <span class="ltr" dir="ltr">0.8 MWh</span> که برنامه‌ریز نمی‌داند دارد یا نه. <strong>وارسی:</strong> <span class="math inline">\(0.5 \times 24 / 314 = 3.82\ \%\)</span> (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<p><strong>سلامت</strong> (به انگلیسی <span class="ltr" dir="ltr">state of health</span>، <span class="ltr" dir="ltr">SOH</span>) هم تخمین است: ظرفیتِ کنونی با <strong>آزمونِ ظرفیت</strong> (دشارژِ کامل با نرخِ معلوم در دمای معلوم) یا از دادهٔ کارِ عادی با روش‌های آماری برآورد می‌شود؛ مقاومتِ درونی از پاسخِ ولتاژ به پله‌های جریان. هر دو در گزارشِ ماهانه می‌آیند و پایهٔ ادعای ضمانت‌اند (<a href="#sec-ch19-c-life" class="quarto-xref"><span>بخش 19.4.10</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو روشِ تخمینِ حالتِ شارژ را با ضعفِ هر کدام بنویسید.</li>
<li>چرا خطای بهره در چرخهٔ متعادل از بین می‌رود و خطای صفر نه؟</li>
<li>سلامت را با کدام آزمون اندازه می‌گیرند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-degradation" class="level3" data-number="19.2.8">
<h3 data-number="19.2.8" class="anchored" data-anchor-id="sec-ch19-a-degradation"><span class="header-section-number">19.2.8</span> فرسایش: تقویمی و چرخه‌ای</h3>
<p><strong>ایده.</strong> باتری با <strong>زمان</strong> و با <strong>کار</strong> ظرفیت از دست می‌دهد و مقاومتش بالا می‌رود. سازوکارهای اصلی (کیفی): رشدِ <strong>لایهٔ سطحیِ</strong> روی الکترودِ منفی که لیتیمِ فعال را می‌گیرد، <strong>ته‌نشینیِ لیتیم</strong> در شارژِ سریع یا سرد، <strong>ترک خوردنِ ذرات</strong> الکترود با چرخه‌ها، و <strong>تجزیهٔ الکترولیت</strong> در دما و ولتاژِ بالا. دو مدلِ آموزشی (<span class="ltr" dir="ltr">A-292</span>) این‌ها را خلاصه می‌کنند:</p>
<ul>
<li><strong>تقویمی:</strong> <span class="math inline">\(\Delta Q_\text{cal} = k(T, \overline{\text{SOC}})\,\sqrt{t}\)</span>، با وابستگیِ آرنیوسی به دما و بیشتر در حالتِ شارژِ میانگینِ بالا.</li>
<li><strong>چرخه‌ای:</strong> هر چرخه با عمقِ <span class="math inline">\(d\)</span> کسرِ <span class="math inline">\(1/N(d)\)</span> از عمر را مصرف می‌کند، <span class="math inline">\(N(d) = N_{100}\, d^{-k}\)</span>؛ مانندِ قانونِ ماینر (فصلِ ۱۱).</li>
</ul>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb9"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb9-1"><a href="#cb9-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> calendar_fade(years, temp_c: <span class="bu">float</span>, soc_mean: <span class="bu">float</span>,</span>
<span id="cb9-2"><a href="#cb9-2" aria-hidden="true" tabindex="-1"></a>                  k25: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.02</span>, ea_ev: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.5</span>):</span>
<span id="cb9-3"><a href="#cb9-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Capacity lost in storage: k(T, SOC) * sqrt(t), Arrhenius in</span></span>
<span id="cb9-4"><a href="#cb9-4" aria-hidden="true" tabindex="-1"></a><span class="co">    temperature, more at a high mean SOC (teaching)."""</span></span>
<span id="cb9-5"><a href="#cb9-5" aria-hidden="true" tabindex="-1"></a>    kb <span class="op">=</span> <span class="fl">8.617e-5</span>                                     <span class="co"># eV/K</span></span>
<span id="cb9-6"><a href="#cb9-6" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> k25 <span class="op">*</span> math.exp(ea_ev <span class="op">/</span> kb <span class="op">*</span> (<span class="dv">1</span> <span class="op">/</span> <span class="fl">298.15</span> <span class="op">-</span> <span class="dv">1</span> <span class="op">/</span> (temp_c <span class="op">+</span> <span class="fl">273.15</span>)))</span>
<span id="cb9-7"><a href="#cb9-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> k <span class="op">*</span> (<span class="fl">0.6</span> <span class="op">+</span> <span class="fl">0.8</span> <span class="op">*</span> soc_mean) <span class="op">*</span> np.sqrt(np.asarray(years, <span class="bu">float</span>))</span>
<span id="cb9-8"><a href="#cb9-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-9"><a href="#cb9-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-10"><a href="#cb9-10" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cycle_fade(cycles, n100: <span class="bu">float</span> <span class="op">=</span> <span class="fl">4000.0</span>, k: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.3</span>,</span>
<span id="cb9-11"><a href="#cb9-11" aria-hidden="true" tabindex="-1"></a>               loss_at_life: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.2</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb9-12"><a href="#cb9-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Capacity lost by cycling: each (depth, count) uses count/N(depth)</span></span>
<span id="cb9-13"><a href="#cb9-13" aria-hidden="true" tabindex="-1"></a><span class="co">    of a life, N(depth) = n100 * depth**-k; one life = loss_at_life."""</span></span>
<span id="cb9-14"><a href="#cb9-14" aria-hidden="true" tabindex="-1"></a>    used <span class="op">=</span> <span class="bu">sum</span>(c <span class="op">/</span> (n100 <span class="op">*</span> <span class="bu">max</span>(d, <span class="fl">1e-3</span>) <span class="op">**</span> <span class="op">-</span>k) <span class="cf">for</span> d, c <span class="kw">in</span> cycles <span class="cf">if</span> d <span class="op">&gt;</span> <span class="dv">0</span>)</span>
<span id="cb9-15"><a href="#cb9-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> loss_at_life <span class="op">*</span> used</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch19-fade" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-fade-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-fade.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-fade-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.5: فرسایشِ تقویمی در حالتِ شارژِ میانگینِ <span class="ltr" dir="ltr">50 %</span> برای سه دما (قانونِ آموزشیِ <span class="ltr" dir="ltr">A-292</span>)
</figcaption>
</figure>
</div>
<pre class="text"><code>calendar fade (storage) by temperature and mean SOC (A-292):
  years   15 C/50 %   25 C/50 %   35 C/50 %   25 C/90 %
      1        1.0 %        2.0 %        3.8 %        2.6 %
      5        2.3 %        4.5 %        8.4 %        5.9 %
     10        3.2 %        6.3 %       11.9 %        8.3 %
     15        3.9 %        7.7 %       14.6 %       10.2 %
     20        4.6 %        8.9 %       16.8 %       11.8 %
cycle fade per 365 cycles a year by depth (A-292):
  depth   cycles to end of life   loss per year
    20 %                 32,413        0.23 %
    50 %                  9,849        0.74 %
    80 %                  5,346        1.37 %
   100 %                  4,000        1.82 %
  heat roughly doubles calendar fade every 10-12 K here; deep
  cycles cost more than their energy share; both shapes are
  teaching laws and the warranty curve of the maker governs</code></pre>
<div id="exm-ch19-fade" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.5 (ده درجه، دو برابر)</strong></span> <strong>پرسش.</strong> فرسایشِ تقویمی را در سه دما و دو حالتِ شارژ پس از ده سال بنویسید و فرسایشِ چرخه‌ای را برای چهار عمق مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-fade" class="quarto-xref">شکل&nbsp;<span>19.5</span></a>: پس از ده سال در <span class="ltr" dir="ltr">50 %</span>: <span class="ltr" dir="ltr">3.2</span>، <span class="ltr" dir="ltr">6.3</span> و <span class="ltr" dir="ltr">11.9 %</span> در <span class="ltr" dir="ltr">15</span>، <span class="ltr" dir="ltr">25</span> و <span class="ltr" dir="ltr">35 °C</span>؛ در <span class="ltr" dir="ltr">25 °C</span> و <span class="ltr" dir="ltr">90 %</span>: <span class="ltr" dir="ltr">8.3 %</span>. چرخه‌ای با ۳۶۵ چرخه در سال: <span class="ltr" dir="ltr">0.23</span>، <span class="ltr" dir="ltr">0.74</span>، <span class="ltr" dir="ltr">1.37</span> و <span class="ltr" dir="ltr">1.82 %</span> در سال برای عمقِ <span class="ltr" dir="ltr">20</span>، <span class="ltr" dir="ltr">50</span>، <span class="ltr" dir="ltr">80</span> و <span class="ltr" dir="ltr">100 %</span>.</p>
<p><strong>تفسیر.</strong> گرما در این مدل هر ده درجه فرسایشِ تقویمی را حدودِ ۱٫۹ برابر می‌کند؛ پس تهویهٔ مطبوع فقط برای ایمنی نیست، برای <strong>عمر</strong> هم هست (<a href="#sec-ch19-b-thermal" class="quarto-xref"><span>بخش 19.3.4</span></a>). نگه داشتنِ باتری در حالتِ شارژِ بالا هم هزینه دارد. چرخه‌های عمیق بیش از سهمِ انرژی‌شان عمر می‌خورند: پنج چرخهٔ <span class="ltr" dir="ltr">20 %</span> یک چرخهٔ <span class="ltr" dir="ltr">100 %</span> انرژی می‌دهند ولی <span class="ltr" dir="ltr">0.62</span> برابرِ آن عمر مصرف می‌کنند. شکلِ این قانون‌ها آموزشی است؛ منحنیِ ضمانتِ سازنده حاکم است. <strong>وارسی:</strong> <span class="math inline">\(e^{0.5/8.617\times10^{-5}\,(1/298.15 - 1/308.15)} = 1.88\)</span> (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار سازوکارِ فرسایش را نام ببرید.</li>
<li>چرا تهویهٔ مطبوع برای عمر هم مهم است؟</li>
<li>نشان دهید پنج چرخهٔ <span class="ltr" dir="ltr">20 %</span> کمتر از یک چرخهٔ <span class="ltr" dir="ltr">100 %</span> عمر می‌خورند.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-eol" class="level3" data-number="19.2.9">
<h3 data-number="19.2.9" class="anchored" data-anchor-id="sec-ch19-a-eol"><span class="header-section-number">19.2.9</span> پایانِ عمر و افزایشِ مقاومت</h3>
<p><strong>ایده.</strong> <strong>پایانِ عمر</strong> یک تعریفِ قراردادی است، نه رخدادِ فیزیکی: معمولاً وقتی سلامت به حدِ مشخصی می‌رسد (این‌جا <span class="ltr" dir="ltr">80 %</span> یا <span class="ltr" dir="ltr">70 %</span> بسته به هدف) یا وقتی باتری دیگر الزامِ توان و انرژی را برآورده نمی‌کند. همراهِ کاهشِ ظرفیت، <strong>مقاومت</strong> هم بالا می‌رود (این‌جا فرضِ آموزشیِ ۱٫۸ برابر در پایانِ عمر، <span class="ltr" dir="ltr">A-291</span>)؛ دو پیامدِ معماری دارد: <strong>گرمای بیشتر</strong> با همان توان (<a href="#sec-ch19-b-thermal" class="quarto-xref"><span>بخش 19.3.4</span></a>) و <strong>ولتاژِ کمتر</strong> در انتهای دشارژ (<a href="#sec-ch19-b-sizing" class="quarto-xref"><span>بخش 19.3.6</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پایانِ عمر را تعریف کنید.</li>
<li>دو پیامدِ بالا رفتنِ مقاومت را بنویسید.</li>
<li>چرا پایانِ عمر یک تعریفِ قراردادی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-power" class="level3" data-number="19.2.10">
<h3 data-number="19.2.10" class="anchored" data-anchor-id="sec-ch19-a-power"><span class="header-section-number">19.2.10</span> توانِ مجاز بر حسبِ حالتِ شارژ و دما</h3>
<p><strong>ایده.</strong> توانی که باتری می‌تواند بدهد یا بگیرد ثابت نیست: سازنده برای هر <strong>دمای سلول</strong> یک <strong>حدِ جریان</strong> می‌دهد (شارژ در سرما به‌ویژه محدود است) و <strong>حدهای ولتاژ</strong> در دو سرِ پنجره هم جریان را محدود می‌کنند. مقاومت هم با دما عوض می‌شود (آرنیوسی). سامانهٔ مدیریتِ باتری این <strong>نقشهٔ توانِ مجاز</strong> را هر ثانیه به مبدل می‌دهد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a>LIMITS <span class="op">=</span> {   <span class="co"># cell temperature C: (discharge C-rate, charge C-rate), A-295</span></span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>    <span class="op">-</span><span class="fl">10.0</span>: (<span class="fl">0.3</span>, <span class="fl">0.0</span>), <span class="fl">0.0</span>: (<span class="fl">0.5</span>, <span class="fl">0.2</span>), <span class="fl">10.0</span>: (<span class="fl">1.0</span>, <span class="fl">0.5</span>),</span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a>    <span class="fl">25.0</span>: (<span class="fl">1.0</span>, <span class="fl">1.0</span>), <span class="fl">45.0</span>: (<span class="fl">1.0</span>, <span class="fl">0.5</span>), <span class="fl">55.0</span>: (<span class="fl">0.3</span>, <span class="fl">0.0</span>),</span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-6"><a href="#cb11-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-7"><a href="#cb11-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> r_at(temp_c: <span class="bu">float</span>, r25: <span class="bu">float</span>, ea_ev: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.3</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb11-8"><a href="#cb11-8" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Cell resistance at a temperature (Arrhenius, teaching)."""</span></span>
<span id="cb11-9"><a href="#cb11-9" aria-hidden="true" tabindex="-1"></a>    kb <span class="op">=</span> <span class="fl">8.617e-5</span></span>
<span id="cb11-10"><a href="#cb11-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> r25 <span class="op">*</span> math.exp(ea_ev <span class="op">/</span> kb <span class="op">*</span> (<span class="dv">1</span> <span class="op">/</span> (temp_c <span class="op">+</span> <span class="fl">273.15</span>) <span class="op">-</span> <span class="dv">1</span> <span class="op">/</span> <span class="fl">298.15</span>))</span>
<span id="cb11-11"><a href="#cb11-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-12"><a href="#cb11-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-13"><a href="#cb11-13" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> power_limits(soc: <span class="bu">float</span>, temp_c: <span class="bu">float</span>):</span>
<span id="cb11-14"><a href="#cb11-14" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Discharge and charge power (W) of one cell: the maker's current</span></span>
<span id="cb11-15"><a href="#cb11-15" aria-hidden="true" tabindex="-1"></a><span class="co">    limit for the temperature, and the voltage limits."""</span></span>
<span id="cb11-16"><a href="#cb11-16" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> r_at(temp_c, C.r0 <span class="op">+</span> C.r1)</span>
<span id="cb11-17"><a href="#cb11-17" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> <span class="bu">float</span>(st.ocv(soc))</span>
<span id="cb11-18"><a href="#cb11-18" aria-hidden="true" tabindex="-1"></a>    c_dis, c_chg <span class="op">=</span> LIMITS[temp_c]</span>
<span id="cb11-19"><a href="#cb11-19" aria-hidden="true" tabindex="-1"></a>    i_d <span class="op">=</span> <span class="bu">min</span>((v <span class="op">-</span> C.v_min) <span class="op">/</span> r, c_dis <span class="op">*</span> C.q_ah)</span>
<span id="cb11-20"><a href="#cb11-20" aria-hidden="true" tabindex="-1"></a>    i_c <span class="op">=</span> <span class="bu">min</span>((C.v_max <span class="op">-</span> v) <span class="op">/</span> r, c_chg <span class="op">*</span> C.q_ah)</span>
<span id="cb11-21"><a href="#cb11-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (v <span class="op">-</span> r <span class="op">*</span> i_d) <span class="op">*</span> i_d, (v <span class="op">+</span> r <span class="op">*</span> i_c) <span class="op">*</span> i_c</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>power the whole battery (39,936 cells) can give and take, MW,
  from the maker's current limits by temperature (A-295):
  cell C   dis C-rate  chg C-rate   discharge MW   charge MW
           (at 50 % SOC; the PCS caps both at 20 MW)
    -10          0.3         0.0           11.6         0.0
      0          0.5         0.2           19.2         8.3
     10          1.0         0.5           37.8        21.1
     25          1.0         1.0           39.2        42.3
     45          1.0         0.5           40.0        20.6
     55          0.3         0.0           12.2         0.0
  between 10 and 45 C the 20 MW converter is the cap; a cold
  battery (0 C) takes only about 8 MW of charge and none below
  freezing; the BMS sends this limit to the PCS every second
  and the plant controller must plan with it (chapter 20); the
  container is kept warm in winter so that midday charging
  is not lost</code></pre>
<div id="fig-ch19-power" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-power-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-power.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-power-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.6: توانِ مجازِ کلِ باتری بر حسبِ حالتِ شارژ در <span class="ltr" dir="ltr">0</span> و <span class="ltr" dir="ltr">25 °C</span>، با سقفِ <span class="ltr" dir="ltr">20 MW</span>ِ مبدل؛ دو خطِ <span class="ltr" dir="ltr">25 °C</span> روی سقف بر هم افتاده‌اند (حدهای آموزشیِ <span class="ltr" dir="ltr">A-295</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch19-power" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.6 (هشت مگاوات در صبحِ سرد)</strong></span> <strong>پرسش.</strong> توانِ مجازِ دشارژ و شارژِ کلِ باتری را در شش دمای سلول بنویسید و بگویید در کدام دماها مبدل و در کدام سلول محدودکننده است.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-power" class="quarto-xref">شکل&nbsp;<span>19.6</span></a>: در <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">45 °C</span> هر دو بیش از <span class="ltr" dir="ltr">20 MW</span> (سقف با مبدل)؛ در <span class="ltr" dir="ltr">0 °C</span> دشارژ <span class="ltr" dir="ltr">19.2</span> و شارژ فقط <span class="ltr" dir="ltr">8.3 MW</span>؛ در <span class="ltr" dir="ltr">−10</span> و <span class="ltr" dir="ltr">55 °C</span> شارژ صفر.</p>
<p><strong>تفسیر.</strong> در صبحِ سردِ زمستان، اگر کانتینر گرم نگه داشته نشود، باتری فقط <span class="ltr" dir="ltr">8 MW</span> از تولیدِ ظهر را می‌گیرد و بقیه بُرش می‌خورد یا ارزان فروخته می‌شود؛ پس <strong>گرمایش</strong> یک الزامِ کار است، نه فقط آسایش، و برنامه‌ریزِ نیروگاه باید نقشهٔ توانِ مجاز را ببیند (فصلِ ۲۰). <strong>وارسی:</strong> <span class="math inline">\(0.2 \times 314 \times 3.3 \times 39{,}936 \approx 8.3\ \text{MW}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو گونه حد که توانِ مجاز را می‌سازند بنویسید.</li>
<li>چرا شارژ در سرما بیش از دشارژ محدود می‌شود؟ (کیفی)</li>
<li>نقشهٔ توانِ مجاز را چه کسی می‌سازد و چه کسی باید ببیند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-duration" class="level3" data-number="19.2.11">
<h3 data-number="19.2.11" class="anchored" data-anchor-id="sec-ch19-a-duration"><span class="header-section-number">19.2.11</span> مدتِ ذخیره و فناوری‌های دیگر</h3>
<p><strong>ایده.</strong> در باتریِ لیتیم-یون توان و انرژی در <strong>یک سلول</strong> خریده می‌شوند؛ در <strong>باتریِ جریانی</strong> (به انگلیسی <span class="ltr" dir="ltr">flow battery</span>) توان در <strong>پشتهٔ سلول‌ها</strong> و انرژی در <strong>مخزن‌های الکترولیت</strong> است و جدا بزرگ می‌شوند. فناوری‌های دیگر هم هستند (سدیم-یون، سرب-اسید، و ذخیره‌سازِ غیرباتری مانندِ تلمبه‌ای)؛ مقایسه با <strong>هزینه بر مگاوات‌ساعتِ ظرفیت</strong> بر حسبِ <strong>مدت</strong> آغاز می‌شود.</p>
<pre class="text"><code>cost of storage against duration (k u per MWh of capacity, A-295):
  hours   lithium-ion   flow battery
      1           400            720
      2           325            420
      4           288            270
      6           275            220
      8           269            195
     10           265            180
     12           262            170
  cross-over at 3.5 hours with these teaching costs: a
  technology whose power and energy are bought apart wins at
  long durations; round trip, life, space and the maturity of
  the supply chain decide the rest</code></pre>
<div id="fig-ch19-duration" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-duration-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-duration.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-duration-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.7: هزینهٔ هر مگاوات‌ساعت ظرفیت بر حسبِ مدتِ ذخیره برای لیتیم-یون و باتریِ جریانی (هزینه‌های آموزشیِ <span class="ltr" dir="ltr">A-295</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch19-duration" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.7 (سه ساعت و نیم)</strong></span> <strong>پرسش.</strong> هزینهٔ هر مگاوات‌ساعت ظرفیت را برای مدت‌های یک تا دوازده ساعت در دو فناوری بنویسید و نقطهٔ تقاطع را بیابید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-duration" class="quarto-xref">شکل&nbsp;<span>19.7</span></a>: لیتیم-یون از <span class="ltr" dir="ltr">400</span> به <span class="ltr" dir="ltr">262</span>، جریانی از <span class="ltr" dir="ltr">720</span> به <span class="ltr" dir="ltr">170</span> هزار واحد؛ تقاطع در <span class="ltr" dir="ltr">3.5</span> ساعت.</p>
<p><strong>تفسیر.</strong> فناوری‌ای که توان و انرژی را جدا می‌خرد در <strong>مدت‌های بلند</strong> ارزان‌تر می‌شود. اما هزینه تنها معیار نیست: بازدهِ رفت‌وبرگشتِ جریانی معمولاً کمتر است، جا و بلوغِ زنجیرهٔ تأمین فرق دارد، و رفتار در آتش و نشت هم (با شاهدِ خودش). باتریِ دوساعتهٔ <span class="ltr" dir="ltr">S1</span> در ناحیهٔ لیتیم-یون است. <strong>وارسی:</strong> <span class="math inline">\((600 - 150)/(250 - 120) = 3.46\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>فرقِ لیتیم-یون و جریانی در خریدنِ توان و انرژی چیست؟</li>
<li>هزینهٔ هر مگاوات‌ساعت را برای شش ساعت در دو فناوری حساب کنید.</li>
<li>سه معیارِ غیرهزینه‌ای برای انتخابِ فناوری بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-faraday" class="level3" data-number="19.2.12">
<h3 data-number="19.2.12" class="anchored" data-anchor-id="sec-ch19-a-faraday"><span class="header-section-number">19.2.12</span> ظرفیت از قانونِ فارادی و نقشِ هر ماده</h3>
<p><strong>ایده.</strong> هر یون لیتیم که از الکترود می‌گذرد یک الکترون در مدارِ بیرونی می‌فرستد. پس <strong>ظرفیتِ نظریِ</strong> یک مادهٔ فعال از جرمِ مولی‌اش می‌آید: یک مول با <span class="math inline">\(n\)</span> الکترون بارِ <span class="math inline">\(nF\)</span> دارد (<span class="math inline">\(F\)</span> ثابتِ فارادی، <span class="ltr" dir="ltr">96,485 C/mol</span>):</p>
<p><span id="eq-ch19-faraday"><span class="math display">\[
q_\text{th} = \frac{n\,F}{3.6\,M}\quad\text{(mAh/g)}
\tag{19.5}\]</span></span></p>
<p>که <span class="math inline">\(M\)</span> جرمِ مولی به گرم بر مول است و <span class="math inline">\(3.6\)</span> تبدیلِ کولن به میلی‌آمپرساعت بر گرم است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb14"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb14-1"><a href="#cb14-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> specific_capacity(molar_mass_g: <span class="bu">float</span>, electrons: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb14-2"><a href="#cb14-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Theoretical capacity of an active material, mAh/g: n F / M."""</span></span>
<span id="cb14-3"><a href="#cb14-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> electrons <span class="op">*</span> F_CONST <span class="op">/</span> molar_mass_g <span class="op">/</span> <span class="fl">3.6</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>theoretical capacity from Faraday's law (one Li per formula unit):
  LiFePO4  M = 157.76 g/mol: 170 mAh/g
  graphite C6 M = 72.07 g/mol: 372 mAh/g
  active material for one 314 Ah cell at the theoretical value:
    LFP 1.85 kg, graphite 0.84 kg
  real cells use less than the theoretical capacity and carry
  foils, separator, electrolyte and case: the 5.5 kg cell
  holds about a third of its mass as positive active material</code></pre>
<div id="exm-ch19-faraday" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.8 (صد و هفتاد و سیصد و هفتاد و دو)</strong></span> <strong>پرسش.</strong> ظرفیتِ نظریِ <span class="ltr" dir="ltr">LiFePO4</span> و گرافیت را حساب کنید و جرمِ کمینهٔ مادهٔ فعال را برای یک سلولِ <span class="ltr" dir="ltr">314 Ah</span> بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">LFP</span> <span class="ltr" dir="ltr">170 mAh/g</span>، گرافیت <span class="ltr" dir="ltr">372 mAh/g</span>؛ برای <span class="ltr" dir="ltr">314 Ah</span> دست‌کم <span class="ltr" dir="ltr">1.85 kg</span> <span class="ltr" dir="ltr">LFP</span> و <span class="ltr" dir="ltr">0.84 kg</span> گرافیت.</p>
<p><strong>تفسیر.</strong> مادهٔ فعالِ مثبت به‌تنهایی دست‌کم یک‌سومِ جرمِ سلولِ <span class="ltr" dir="ltr">5.5 kg</span> است؛ بقیه ورق‌های فلزی، جداکننده، الکترولیت و پوسته‌اند. به همین دلیل «انرژی بر کیلوگرم» سلول همیشه از عددِ نظریِ ماده کمتر است، و بازیافت به‌دنبالِ همین مواد است (<a href="#sec-ch19-c-eol" class="quarto-xref"><span>بخش 19.4.11</span></a>). <strong>وارسی:</strong> <span class="math inline">\(96{,}485 / (3.6 \times 157.76) = 170\)</span>.</p>
</div>
<div id="tbl-ch19-parts" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-parts-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.2: اجزای سلول، کارِ هر کدام و پیامدِ خرابیِ آن (کیفی)
</figcaption>
<div aria-describedby="tbl-ch19-parts-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>جزء</th>
<th>کار</th>
<th>اگر خراب شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ورقِ مس و آلومینیوم</td>
<td>بردنِ الکترون، پشتیبانِ مادهٔ فعال</td>
<td>مقاومت و گرمای بیشتر، جدا شدنِ پوشش</td>
</tr>
<tr class="even">
<td>مادهٔ فعالِ منفی و مثبت</td>
<td>جای دادنِ لیتیم</td>
<td>کاهشِ ظرفیت، ترک خوردن</td>
</tr>
<tr class="odd">
<td>جداکننده</td>
<td>جدا نگه داشتنِ الکترودها، گذراندنِ یون</td>
<td>اتصالِ کوتاهِ درونی</td>
</tr>
<tr class="even">
<td>الکترولیت</td>
<td>جابه‌جاییِ یون؛ آتش‌گیر</td>
<td>تجزیه، گاز، گسترشِ آتش</td>
</tr>
<tr class="odd">
<td>پوسته و دریچه</td>
<td>نگه داشتن، رها کردنِ فشار</td>
<td>نشت، گازِ ناگهانی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch19-faraday" class="quarto-xref">معادلهٔ&nbsp;<span>19.5</span></a> را با کلمه بخوانید.</li>
<li>چرا انرژی بر کیلوگرمِ سلول از عددِ نظری کمتر است؟</li>
<li>کارِ جداکننده و پیامدِ خرابیِ آن را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-cccv" class="level3" data-number="19.2.13">
<h3 data-number="19.2.13" class="anchored" data-anchor-id="sec-ch19-a-cccv"><span class="header-section-number">19.2.13</span> شارژِ جریان‌ثابت و ولتاژثابت</h3>
<p><strong>ایده.</strong> سلول معمولاً با <strong>جریانِ ثابت</strong> شارژ می‌شود تا ولتاژِ پایانه به حدِ بالا برسد؛ سپس ولتاژ <strong>ثابت</strong> نگه داشته می‌شود و جریان کم‌کم پایین می‌آید تا به یک حدِ کوچک برسد. مرحلهٔ دوم کُند است و چند درصدِ آخر را اضافه می‌کند. شکلِ منحنیِ ولتاژ و مقاومت تعیین می‌کنند این مرحله کی آغاز شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb16"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb16-1"><a href="#cb16-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cccv(cell: st.Cell, c_rate: <span class="bu">float</span>, soc0: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.1</span>,</span>
<span id="cb16-2"><a href="#cb16-2" aria-hidden="true" tabindex="-1"></a>         i_end: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.05</span>, dt: <span class="bu">float</span> <span class="op">=</span> <span class="fl">10.0</span>):</span>
<span id="cb16-3"><a href="#cb16-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Charge at constant current until v_max, then hold v_max while the</span></span>
<span id="cb16-4"><a href="#cb16-4" aria-hidden="true" tabindex="-1"></a><span class="co">    current tapers to i_end (C-rate). Returns minutes in each phase and</span></span>
<span id="cb16-5"><a href="#cb16-5" aria-hidden="true" tabindex="-1"></a><span class="co">    the SOC reached."""</span></span>
<span id="cb16-6"><a href="#cb16-6" aria-hidden="true" tabindex="-1"></a>    soc, v1, t_cc, t_cv <span class="op">=</span> soc0, <span class="fl">0.0</span>, <span class="fl">0.0</span>, <span class="fl">0.0</span></span>
<span id="cb16-7"><a href="#cb16-7" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> math.exp(<span class="op">-</span>dt <span class="op">/</span> (cell.r1 <span class="op">*</span> cell.c1))</span>
<span id="cb16-8"><a href="#cb16-8" aria-hidden="true" tabindex="-1"></a>    i <span class="op">=</span> <span class="op">-</span>c_rate <span class="op">*</span> cell.q_ah</span>
<span id="cb16-9"><a href="#cb16-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">while</span> soc <span class="op">&lt;</span> <span class="fl">0.999</span>:</span>
<span id="cb16-10"><a href="#cb16-10" aria-hidden="true" tabindex="-1"></a>        v <span class="op">=</span> <span class="bu">float</span>(st.ocv(soc, cell.chem)) <span class="op">-</span> cell.r0 <span class="op">*</span> i <span class="op">-</span> v1</span>
<span id="cb16-11"><a href="#cb16-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> v <span class="op">&gt;=</span> cell.v_max:</span>
<span id="cb16-12"><a href="#cb16-12" aria-hidden="true" tabindex="-1"></a>            <span class="co"># constant voltage: current that holds the terminal at v_max</span></span>
<span id="cb16-13"><a href="#cb16-13" aria-hidden="true" tabindex="-1"></a>            i <span class="op">=</span> <span class="op">-</span><span class="bu">max</span>((cell.v_max <span class="op">-</span> <span class="bu">float</span>(st.ocv(soc, cell.chem)) <span class="op">+</span> v1)</span>
<span id="cb16-14"><a href="#cb16-14" aria-hidden="true" tabindex="-1"></a>                     <span class="op">/</span> cell.r0, <span class="fl">0.0</span>)</span>
<span id="cb16-15"><a href="#cb16-15" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="op">-</span>i <span class="op">&lt;</span> i_end <span class="op">*</span> cell.q_ah:</span>
<span id="cb16-16"><a href="#cb16-16" aria-hidden="true" tabindex="-1"></a>                <span class="cf">break</span></span>
<span id="cb16-17"><a href="#cb16-17" aria-hidden="true" tabindex="-1"></a>            t_cv <span class="op">+=</span> dt</span>
<span id="cb16-18"><a href="#cb16-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb16-19"><a href="#cb16-19" aria-hidden="true" tabindex="-1"></a>            t_cc <span class="op">+=</span> dt</span>
<span id="cb16-20"><a href="#cb16-20" aria-hidden="true" tabindex="-1"></a>        soc <span class="op">-=</span> i <span class="op">*</span> dt <span class="op">/</span> <span class="fl">3600.0</span> <span class="op">/</span> cell.q_ah</span>
<span id="cb16-21"><a href="#cb16-21" aria-hidden="true" tabindex="-1"></a>        v1 <span class="op">=</span> a <span class="op">*</span> v1 <span class="op">+</span> (<span class="fl">1.0</span> <span class="op">-</span> a) <span class="op">*</span> cell.r1 <span class="op">*</span> i</span>
<span id="cb16-22"><a href="#cb16-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> t_cc <span class="op">/</span> <span class="dv">60</span>, t_cv <span class="op">/</span> <span class="dv">60</span>, soc</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>constant-current constant-voltage charge from 10 % (stop at
  0.05 C; LFP to 3.6 V, NMC to 4.2 V):
  cell  C-rate   CC minutes   CV minutes   SOC when CV starts/ends
  LFP     0.25          216            0    99.9 /  99.9 %
  LFP     0.50          108            0    99.9 / 100.0 %
  LFP     1.00           53            1    98.6 / 100.0 %
  NMC     0.25          211            9    97.8 /  99.5 %
  NMC     0.50          103           12    95.6 /  99.5 %
  NMC     1.00           48           17    90.6 /  99.5 %
  the flat LFP curve with a low resistance reaches full charge
  almost entirely at constant current; NMC reaches its voltage
  limit early at higher rates and spends a long slow tail at
  constant voltage; stopping at 90 % skips the tail and keeps
  the cells off the high-voltage end where they age faster</code></pre>
<div id="fig-ch19-cccv" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-cccv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-cccv.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-cccv-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.8: شارژِ جریان‌ثابت و ولتاژثابتِ سلولِ آموزشیِ <span class="ltr" dir="ltr">NMC</span> با <span class="ltr" dir="ltr">1 C</span> از <span class="ltr" dir="ltr">10 %</span>: ولتاژِ پایانه (بالا، ولت) و جریان (پایین، نرخِ <span class="ltr" dir="ltr">C</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch19-cccv" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.9 (دنبالهٔ کُندِ ولتاژِ ثابت)</strong></span> <strong>پرسش.</strong> زمانِ دو مرحله و حالتِ شارژ را در آغاز و پایانِ مرحلهٔ ولتاژثابت برای دو سلول و سه نرخ بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-cccv" class="quarto-xref">شکل&nbsp;<span>19.8</span></a>: <span class="ltr" dir="ltr">LFP</span> تقریباً همه‌اش جریان‌ثابت (در <span class="ltr" dir="ltr">1 C</span> فقط یک دقیقه ولتاژثابت از <span class="ltr" dir="ltr">98.6 %</span>)؛ <span class="ltr" dir="ltr">NMC</span> در <span class="ltr" dir="ltr">1 C</span> از <span class="ltr" dir="ltr">90.6 %</span> به ولتاژثابت می‌رود و <span class="ltr" dir="ltr">17</span> دقیقه برای نُه درصدِ آخر می‌گذارد، در <span class="ltr" dir="ltr">0.25 C</span> از <span class="ltr" dir="ltr">97.8 %</span>.</p>
<p><strong>تفسیر.</strong> منحنیِ تخت و مقاومتِ کم در <span class="ltr" dir="ltr">LFP</span> یعنی ولتاژ دیر به حد می‌رسد؛ در <span class="ltr" dir="ltr">NMC</span> با نرخِ بالا زود. پنجرهٔ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">90 %</span> از این دنباله پرهیز می‌کند: شارژ سریع‌تر تمام می‌شود و سلول کمتر نزدیکِ ولتاژِ بالا می‌ماند. <strong>وارسی:</strong> <span class="math inline">\(0.1 + 1.0 \times 48/60 = 0.90\)</span> برای آغازِ ولتاژثابتِ <span class="ltr" dir="ltr">NMC</span> در <span class="ltr" dir="ltr">1 C</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو مرحلهٔ شارژ را تعریف کنید.</li>
<li>چرا مرحلهٔ دوم کُند است؟</li>
<li>چرا <span class="ltr" dir="ltr">LFP</span> با این عددها تقریباً مرحلهٔ دوم ندارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-bases" class="level3" data-number="19.2.14">
<h3 data-number="19.2.14" class="anchored" data-anchor-id="sec-ch19-a-bases"><span class="header-section-number">19.2.14</span> «یک چرخه» بر کدام پایه</h3>
<p><strong>ایده.</strong> شمارِ «چرخه‌ها» در یک سال به <strong>پایه</strong>ٔ شمارش بسته است: انرژیِ کدام مرز (متناوب در نقطهٔ اتصال یا مستقیم در سلول) بر کدام ظرفیت (اسمی یا قابلِ استفاده). همچنین شکلِ کار تعیین می‌کند کدام فرسایش غالب است.</p>
<pre class="text"><code>one year of discharge counted as 'cycles' on three bases:
  basis                                  cycles
  AC at the POC / nominal 40 MWh             270
  DC from the cells / nominal                291
  DC from the cells / usable 32.1 MWh        363
  the same year is 270, 291 or 363 'cycles': a warranty limit
  in cycles means nothing until its basis is written down</code></pre>
<pre class="text"><code>which fade dominates after ten years (25 C, depth 80 %):
  cycles a day   calendar   cycling   larger
         0.25       5.8 %      3.4 %   calendar
         0.50       5.8 %      6.8 %   cycling
         1.00       5.8 %     13.7 %   cycling
         2.00       5.8 %     27.3 %   cycling
  a battery used rarely ages by the calendar, a busy one by its
  cycles; the duty decides which fade law matters</code></pre>
<div id="exm-ch19-bases" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.10 (دویست و هفتاد یا سیصد و شصت و سه)</strong></span> <strong>پرسش.</strong> چرخه‌های یک سال را بر سه پایه بنویسید و بگویید در چه کاری فرسایشِ تقویمی و در چه کاری چرخه‌ای غالب است.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: <span class="ltr" dir="ltr">270</span> (متناوب بر اسمی)، <span class="ltr" dir="ltr">291</span> (مستقیم بر اسمی)، <span class="ltr" dir="ltr">363</span> (مستقیم بر قابلِ استفاده). با یک‌چهارم چرخه در روز تقویمی غالب است (<span class="ltr" dir="ltr">5.8</span> در برابرِ <span class="ltr" dir="ltr">3.4 %</span>)؛ از نیم چرخه در روز به بالا چرخه‌ای.</p>
<p><strong>تفسیر.</strong> حدِ ضمانت «۳۶۵ چرخه در سال» با پایهٔ اول یعنی بیش از یک چرخهٔ کامل در روز، با پایهٔ سوم دقیقاً یکی؛ پس پایه باید در قرارداد <strong>نوشته</strong> شود. و پیش‌بینیِ عمر باید ببیند کار کدام فرسایش را غالب می‌کند. <strong>وارسی:</strong> <span class="math inline">\(10{,}817 / 40.13 = 270\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه پایهٔ شمارشِ چرخه را بنویسید.</li>
<li>چرا پایه باید در قرارداد بیاید؟</li>
<li>برای باتریِ پشتیبانی که ماهی یک بار کار می‌کند کدام فرسایش غالب است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-a-heat" class="level3" data-number="19.2.15">
<h3 data-number="19.2.15" class="anchored" data-anchor-id="sec-ch19-a-heat"><span class="header-section-number">19.2.15</span> گرمای برگشت‌پذیر و مسیرِ گرما</h3>
<p><strong>ایده.</strong> گرمای سلول دو بخش دارد: گرمای <strong>ژول</strong> (<span class="math inline">\(i^2 R\)</span>) که همیشه مثبت است، و گرمای <strong>برگشت‌پذیر</strong> (آنتروپیک) <span class="math inline">\(q_\text{rev} = i\,T\,dU/dT\)</span> که با جهتِ جریان و حالتِ شارژ علامت عوض می‌کند. گرما از سلول به <strong>صفحهٔ خنک</strong> با یک <strong>مقاومتِ گرمایی</strong> می‌رود؛ دمای سلول به اندازهٔ <span class="math inline">\(q\,R_\text{th}\)</span> بالاتر از صفحه است.</p>
<pre class="text"><code>reversible against Joule heat of one cell at 0.5 C, 25 C (A-297):
  SOC %   dU/dT mV/K   reversible W   Joule W   share
     10        -0.15          -7.02      9.86     71 %
     50         0.05          +2.34      9.86     24 %
     90        -0.05          -2.34      9.86     24 %
  reversible heat changes sign with the direction of current
  and with SOC; over a full cycle it nearly cancels, while
  Joule heat always adds; a thermal model of an hour at the
  ends of the window should carry both</code></pre>
<pre class="text"><code>cell temperature above the cold plate at 0.5 C (teaching):
  path resistance K/W   rise K
                  0.3      3.0
                  0.6      5.9
                  1.2     11.8
  (heat 9.9 W a cell)
  a poor thermal pad or a gap doubles the rise; the spread
  between cells (section B) comes from these paths</code></pre>
<div id="exm-ch19-heatpath" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.11 (هفتاد درصد در ته پنجره، دو برابر با یک لایهٔ بد)</strong></span> <strong>پرسش.</strong> گرمای برگشت‌پذیر را در سه حالتِ شارژ با گرمای ژول مقایسه کنید و افزایشِ دمای سلول را برای سه مقاومتِ گرمایی بنویسید.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: در <span class="ltr" dir="ltr">10 %</span> برگشت‌پذیر <span class="ltr" dir="ltr">−7.0 W</span> در برابرِ <span class="ltr" dir="ltr">9.9 W</span> ژول (<span class="ltr" dir="ltr">71 %</span>)؛ در <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">90 %</span> <span class="ltr" dir="ltr">±2.3 W</span> (<span class="ltr" dir="ltr">24 %</span>)؛ افزایشِ دما <span class="ltr" dir="ltr">3.0</span>، <span class="ltr" dir="ltr">5.9</span> و <span class="ltr" dir="ltr">11.8 K</span> برای <span class="ltr" dir="ltr">0.3</span>، <span class="ltr" dir="ltr">0.6</span> و <span class="ltr" dir="ltr">1.2 K/W</span>.</p>
<p><strong>تفسیر.</strong> در یک چرخهٔ کامل گرمای برگشت‌پذیر تقریباً خنثی می‌شود، اما در یک ساعت در ته پنجره بخشِ بزرگی است و مدلِ گرماییِ کوتاه‌مدت باید آن را داشته باشد. مقاومتِ گرماییِ هر سلول (لایهٔ حرارتی، فشار، فاصله) پراکندگیِ دما (<a href="#exm-ch19-design" class="quarto-xref">مثال&nbsp;<span>19.20</span></a>) را می‌سازد؛ پس کیفیتِ مونتاژِ ماژول یک <strong>پارامترِ حرارتی</strong> است. <strong>وارسی:</strong> <span class="math inline">\(157 \times 298.15 \times 0.15 \times 10^{-3} = 7.0\ \text{W}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو بخشِ گرمای سلول را با علامتِ هر کدام بنویسید.</li>
<li>چرا گرمای برگشت‌پذیر در چرخهٔ کامل تقریباً خنثی است؟</li>
<li>چه چیزهایی مقاومتِ گرماییِ سلول تا صفحه را بالا می‌برند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch19-b" class="level2" data-number="19.3">
<h2 data-number="19.3" class="anchored" data-anchor-id="sec-ch19-b"><span class="header-section-number">19.3</span> ب. معماری و طراحیِ محصول</h2>
<p>از سلول تا نیروگاه چند تراز هست و هر تراز <strong>رده‌ها</strong>، <strong>حفاظت</strong>، <strong>حسگرها</strong> و <strong>رابط‌های</strong> خودش را دارد. این بخش باتریِ <span class="ltr" dir="ltr">S1</span> را از سلول تا سامانه می‌سازد، حفاظتِ برقی و حرارتی را غربال می‌کند و نخستین مثالِ کارشدهٔ فصل را اجرا می‌کند: اندازه کردنِ یک باتریِ اولیه و آزمودنِ حدهای توان و انرژیِ آن.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch19.examples_b
python -m companion.ch19.lab_b</code></pre>
<section id="sec-ch19-b-hierarchy" class="level3" data-number="19.3.1">
<h3 data-number="19.3.1" class="anchored" data-anchor-id="sec-ch19-b-hierarchy"><span class="header-section-number">19.3.1</span> از سلول تا سامانه</h3>
<p><strong>ایده.</strong> سلول‌ها <strong>سری</strong> می‌شوند تا ولتاژ بالا برود و <strong>موازی</strong> تا ظرفیت بالا برود. در باتریِ <span class="ltr" dir="ltr">S1</span> (<span class="ltr" dir="ltr">A-290</span>): ماژول ۵۲ سلولِ سری (<span class="ltr" dir="ltr">1P52S</span>)، رک هشت ماژولِ سری (۴۱۶ سلول)، کانتینر دوازده رکِ موازی، و سامانه هشت کانتینر با چهار مبدلِ <span class="ltr" dir="ltr">5 MW</span> (هر کدام برای دو کانتینر). این همان درختِ محصولِ فصلِ ۱۸ است (<a href="18-hybrid-architecture.html#sec-ch18-c-breakdown" class="quarto-xref"><span>بخش 18.4.1</span></a>).</p>
<div id="fig-ch19-hierarchy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-hierarchy.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.9: باتریِ <span class="ltr" dir="ltr">S1</span> از سلول تا سامانه با ولتاژ و انرژیِ هر تراز (<span class="ltr" dir="ltr">A-290</span>)
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb23"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb23-1"><a href="#cb23-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> build_up(cell: Cell, v_nom: <span class="bu">float</span>, s_module: <span class="bu">int</span>, m_rack: <span class="bu">int</span>,</span>
<span id="cb23-2"><a href="#cb23-2" aria-hidden="true" tabindex="-1"></a>             r_container: <span class="bu">int</span>, containers: <span class="bu">int</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb23-3"><a href="#cb23-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Voltages and energies from the cell to the system: modules of</span></span>
<span id="cb23-4"><a href="#cb23-4" aria-hidden="true" tabindex="-1"></a><span class="co">    cells in series, racks of modules in series, containers of racks in</span></span>
<span id="cb23-5"><a href="#cb23-5" aria-hidden="true" tabindex="-1"></a><span class="co">    parallel."""</span></span>
<span id="cb23-6"><a href="#cb23-6" aria-hidden="true" tabindex="-1"></a>    cells_rack <span class="op">=</span> s_module <span class="op">*</span> m_rack</span>
<span id="cb23-7"><a href="#cb23-7" aria-hidden="true" tabindex="-1"></a>    e_cell <span class="op">=</span> cell.q_ah <span class="op">*</span> v_nom <span class="op">/</span> <span class="fl">1000.0</span>                 <span class="co"># kWh</span></span>
<span id="cb23-8"><a href="#cb23-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"module_v"</span>: s_module <span class="op">*</span> v_nom,</span>
<span id="cb23-9"><a href="#cb23-9" aria-hidden="true" tabindex="-1"></a>            <span class="st">"module_kwh"</span>: s_module <span class="op">*</span> e_cell,</span>
<span id="cb23-10"><a href="#cb23-10" aria-hidden="true" tabindex="-1"></a>            <span class="st">"rack_v_nom"</span>: cells_rack <span class="op">*</span> v_nom,</span>
<span id="cb23-11"><a href="#cb23-11" aria-hidden="true" tabindex="-1"></a>            <span class="st">"rack_v_max"</span>: cells_rack <span class="op">*</span> cell.v_max,</span>
<span id="cb23-12"><a href="#cb23-12" aria-hidden="true" tabindex="-1"></a>            <span class="st">"rack_v_min"</span>: cells_rack <span class="op">*</span> cell.v_min,</span>
<span id="cb23-13"><a href="#cb23-13" aria-hidden="true" tabindex="-1"></a>            <span class="st">"rack_kwh"</span>: cells_rack <span class="op">*</span> e_cell,</span>
<span id="cb23-14"><a href="#cb23-14" aria-hidden="true" tabindex="-1"></a>            <span class="st">"container_mwh"</span>: r_container <span class="op">*</span> cells_rack <span class="op">*</span> e_cell <span class="op">/</span> <span class="fl">1000.0</span>,</span>
<span id="cb23-15"><a href="#cb23-15" aria-hidden="true" tabindex="-1"></a>            <span class="st">"system_mwh"</span>: containers <span class="op">*</span> r_container <span class="op">*</span> cells_rack</span>
<span id="cb23-16"><a href="#cb23-16" aria-hidden="true" tabindex="-1"></a>            <span class="op">*</span> e_cell <span class="op">/</span> <span class="fl">1000.0</span>,</span>
<span id="cb23-17"><a href="#cb23-17" aria-hidden="true" tabindex="-1"></a>            <span class="st">"cells"</span>: containers <span class="op">*</span> r_container <span class="op">*</span> cells_rack}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>S1 battery from cell to system (A-290):
  cell     LFP 314 Ah, 3.2 V, 1.005 kWh
  module   1P52S: 166.4 V, 52.2 kWh
  rack     8 modules in series: 1,331 V nominal, 1,040-1,498 V,
           418 kWh
  container 12 racks in parallel: 5.02 MWh
  system   8 containers: 40.13 MWh, 39,936 cells
  power    4 PCS x 5 MW = 20 MW: 0.50 C at the cells
  check: rack maximum 1,498 V stays below 1,500 V DC
    (at 3.65 V a cell it would be 1,518 V: the charge limit is a
    design choice tied to the DC voltage class of the PCS)</code></pre>
<div id="exm-ch19-buildup" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.12 (چهل هزار سلول، هزار و پانصد ولت)</strong></span> <strong>پرسش.</strong> ولتاژ و انرژیِ هر تراز را بنویسید و نشان دهید چرا حدِ بالای ولتاژِ شارژِ سلول <span class="ltr" dir="ltr">3.6 V</span> انتخاب شده است.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-hierarchy" class="quarto-xref">شکل&nbsp;<span>19.9</span></a>: ماژول <span class="ltr" dir="ltr">166.4 V</span> و <span class="ltr" dir="ltr">52.2 kWh</span>؛ رک <span class="ltr" dir="ltr">1,331 V</span> نامی، <span class="ltr" dir="ltr">1,040</span> تا <span class="ltr" dir="ltr">1,498 V</span>، <span class="ltr" dir="ltr">418 kWh</span>؛ کانتینر <span class="ltr" dir="ltr">5.02 MWh</span>؛ سامانه <span class="ltr" dir="ltr">40.13 MWh</span> با <span class="ltr" dir="ltr">39,936</span> سلول؛ <span class="ltr" dir="ltr">0.5 C</span> در توانِ کامل.</p>
<p><strong>تفسیر.</strong> با ۴۱۶ سلولِ سری، حدِ <span class="ltr" dir="ltr">3.65 V</span> رک را به <span class="ltr" dir="ltr">1,518 V</span> می‌رساند که از ردهٔ <span class="ltr" dir="ltr">1,500 V</span>ِ مبدل بیشتر است؛ پس یا حدِ شارژ کمی پایین می‌آید (<span class="ltr" dir="ltr">3.6 V</span>) یا یک سلول از رشته کم می‌شود. این یک <strong>الزامِ رابط</strong> میانِ سازندهٔ باتری و سازندهٔ مبدل است، از همان نوعِ <a href="18-hybrid-architecture.html#exm-ch18-mismatch" class="quarto-xref">مثال&nbsp;<span>18.23</span></a>. <strong>وارسی:</strong> <span class="math inline">\(416 \times 3.6 = 1{,}497.6\ \text{V}\)</span> (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سری کردن چه چیزی را بالا می‌برد و موازی کردن چه چیزی را؟</li>
<li>شمارِ سلول‌های <span class="ltr" dir="ltr">S1</span> را از ترازها بازسازی کنید.</li>
<li>چرا ولتاژِ کمینهٔ رک برای مبدل مهم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-protection" class="level3" data-number="19.3.2">
<h3 data-number="19.3.2" class="anchored" data-anchor-id="sec-ch19-b-protection"><span class="header-section-number">19.3.2</span> حفاظتِ برقی و جداسازی</h3>
<p><strong>ایده.</strong> هر رک یک منبعِ ولتاژِ بزرگ با مقاومتِ درونیِ کم است؛ اگر اتصالِ کوتاه شود، جریانِ <strong>پیش‌بینی‌پذیرِ</strong> بزرگی می‌دهد. چون رک‌ها روی <strong>شینهٔ مستقیمِ</strong> مشترک موازی‌اند، خطای روی شینه جریانِ <strong>همهٔ</strong> رک‌ها را می‌بیند. پس هر رک <strong>فیوز</strong> و <strong>کلیدِ</strong> خودش را دارد (با <strong>پیش‌شارژ</strong> برای وصلِ آرام به شینه)، و شینه و پایه‌ها و ورودیِ مبدل برای جریانِ همهٔ رک‌ها رده می‌گیرند؛ <strong>پایشِ عایق</strong> هم نشتیِ به زمین را در سامانهٔ شناور می‌بیند.</p>
<div id="fig-ch19-protection" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-protection-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-protection.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-protection-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.10: حفاظتِ رک‌ها در یک کانتینر: هر رک با فیوز، کلید و پیش‌شارژِ خود روی شینهٔ مستقیمِ مشترک، و پایشِ عایق (نمایشی)
</figcaption>
</figure>
</div>
<pre class="text"><code>prospective short-circuit current (DC, teaching, A-290):
  rack: 1,352 V over 108 mohm = 12.5 kA
  container DC bus fed by 12 racks: 150 kA
  each rack needs its own fuse and switch that can break its
  own fault at up to 1,500 V DC; a fault on the shared DC bus
  sees all racks at once, so the bus, its supports and the
  PCS input are rated for that current; ratings and the
  coordination come from the maker with test evidence</code></pre>
<div id="exm-ch19-short" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.13 (دوازده و نیم یا صد و پنجاه کیلوآمپر)</strong></span> <strong>پرسش.</strong> جریانِ اتصالِ کوتاهِ پیش‌بینی‌پذیرِ یک رک و شینهٔ کانتینر را برآورد کنید و بگویید چه رده‌هایی از آن نتیجه می‌شود.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: رک <span class="math inline">\(1{,}352\ \text{V} / 0.108\ \Omega = 12.5\ \text{kA}\)</span>؛ شینه با دوازده رک حدودِ <span class="ltr" dir="ltr">150 kA</span> (<span class="ltr" dir="ltr">P25</span>).</p>
<p><strong>تفسیر.</strong> فیوزِ هر رک باید جریانِ مستقیمِ <span class="ltr" dir="ltr">12.5 kA</span> را در ولتاژی تا <span class="ltr" dir="ltr">1,500 V</span> قطع کند (قطعِ جریانِ مستقیم دشوارتر از متناوب است چون عبور از صفر ندارد، فصلِ ۶)؛ شینه باید نیروی مکانیکی و گرمای <span class="ltr" dir="ltr">150 kA</span> را تا قطع تحمل کند. رده‌ها و هماهنگی را سازنده با <strong>گزارشِ آزمون</strong> می‌دهد؛ غربال فقط می‌گوید چه پرسشی بپرسیم. <strong>وارسی:</strong> <span class="math inline">\(416 \times 0.25 + 4 = 108\ \text{m}\Omega\)</span> (<span class="ltr" dir="ltr">E11</span>).</p>
</div>
<div id="tbl-ch19-protection" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-protection-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.3: اجزای حفاظت و جداسازی و ترازِ هر کدام (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch19-protection-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 34%">
<col style="width: 42%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>جزء</th>
<th>کار</th>
<th>تراز</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فیوزِ ماژول و رک</td>
<td>قطعِ خطای همان شاخه</td>
<td>ماژول، رک</td>
</tr>
<tr class="even">
<td>کلید و کنتاکتور</td>
<td>قطع و وصلِ عادی، جداسازیِ فرمانی</td>
<td>رک، کانتینر</td>
</tr>
<tr class="odd">
<td>پیش‌شارژ</td>
<td>وصلِ آرام به شینه با خازن‌های مبدل</td>
<td>رک</td>
</tr>
<tr class="even">
<td>حسگرِ ولتاژ و دمای سلول</td>
<td>ورودیِ مدیریتِ باتری</td>
<td>ماژول</td>
</tr>
<tr class="odd">
<td>حسگرِ جریان</td>
<td>شمارشِ کولن، حفاظت</td>
<td>رک</td>
</tr>
<tr class="even">
<td>پایشِ عایق</td>
<td>نشتی به زمین در سامانهٔ شناور</td>
<td>کانتینر</td>
</tr>
<tr class="odd">
<td>جداکنندهٔ خدمات</td>
<td>جداسازیِ قابلِ قفل برای نگهداری</td>
<td>رک، کانتینر</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هر رک فیوزِ خودش را دارد؟</li>
<li>چرا قطعِ جریانِ مستقیم دشوارتر است؟</li>
<li>پیش‌شارژ چه چیزی را آرام می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-bms" class="level3" data-number="19.3.3">
<h3 data-number="19.3.3" class="anchored" data-anchor-id="sec-ch19-b-bms"><span class="header-section-number">19.3.3</span> سامانهٔ مدیریتِ باتری</h3>
<p><strong>ایده.</strong> <strong>سامانهٔ مدیریتِ باتری</strong> (به انگلیسی <span class="ltr" dir="ltr">battery management system</span>، <span class="ltr" dir="ltr">BMS</span>) معمولاً سه تراز دارد: <strong>ماژول</strong> (اندازه‌گیریِ ولتاژ و دمای هر سلول، <strong>متعادل‌سازی</strong>)، <strong>رک</strong> (جریان، حالتِ شارژ، فرمانِ کلیدِ رک، حفاظت) و <strong>سامانه</strong> (جمعِ رک‌ها، حدهای توانِ مجاز، گفت‌وگو با مبدل و کنترل‌گرِ نیروگاه). چهار کارِ اصلی: <strong>اندازه‌گیری</strong>، <strong>تخمین</strong> (حالتِ شارژ، سلامت، توانِ مجاز)، <strong>حفاظت</strong> (قطع در ولتاژ، جریان، دما یا عایقِ بیرون از حد) و <strong>گزارش</strong>.</p>
<p><strong>متعادل‌سازی</strong> (به انگلیسی <span class="ltr" dir="ltr">balancing</span>) سلول‌های یک رشته را هم‌شارژ نگه می‌دارد؛ نوعِ <strong>غیرفعال</strong> انرژیِ سلول‌های پرتر را در مقاومت می‌سوزاند و فقط <strong>بار</strong> را برابر می‌کند، نه <strong>ظرفیت</strong> را (<a href="#exm-ch19-grading" class="quarto-xref">مثال&nbsp;<span>19.24</span></a>). سه نکتهٔ معماری:</p>
<ol type="1">
<li><strong>حدهای توانِ مجاز</strong> که مدیریتِ باتری هر لحظه به مبدل می‌دهد (بر پایهٔ دما، حالتِ شارژ و سلامت) باید در کنترل‌گرِ نیروگاه هم دیده شوند؛ وگرنه برنامه چیزی می‌خواهد که باتری نمی‌دهد.</li>
<li><strong>حفاظت در سخت‌افزار</strong>: قطعِ کلیدِ رک نباید به سلامتِ شبکهٔ ارتباطی یا نرم‌افزارِ نیروگاه بسته باشد.</li>
<li><strong>سوابق</strong>: ولتاژ، دما و رخدادهای هر سلول شاهدِ ضمانت و تحلیلِ خرابی‌اند؛ نگهداری و دسترسی به آن‌ها در قرارداد می‌آید.</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه ترازِ سامانهٔ مدیریتِ باتری و کارِ هر کدام را بنویسید.</li>
<li>متعادل‌سازیِ غیرفعال چه چیزی را برابر نمی‌کند؟</li>
<li>چرا حفاظت نباید به شبکهٔ ارتباطی وابسته باشد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-thermal" class="level3" data-number="19.3.4">
<h3 data-number="19.3.4" class="anchored" data-anchor-id="sec-ch19-b-thermal"><span class="header-section-number">19.3.4</span> گرما و تهویهٔ مطبوعِ کانتینر</h3>
<p><strong>ایده.</strong> گرمای سلول‌ها <span class="math inline">\(i^2 (R_0 + R_1)\)</span> است و با <strong>مجذورِ جریان</strong> و با <strong>مقاومت</strong> بالا می‌رود؛ مقاومت در پایانِ عمر بیشتر است. کانتینر گرما را از <strong>سلول‌ها</strong>، <strong>تجهیزاتِ کمکی</strong>، <strong>آفتاب</strong> روی دیوارها و <strong>هوای بیرون</strong> از دیوارها می‌گیرد و تهویهٔ مطبوع باید همه را بیرون ببرد. یک ترازِ گرماییِ ساعتی:</p>
<p><span id="eq-ch19-heat"><span class="math display">\[
C_\text{th}\,\frac{dT}{dt} = q_\text{b} + q_\text{aux} + q_\text{sun} + UA\,(T_\text{out} - T) - q_\text{hvac}
\tag{19.6}\]</span></span></p>
<p>که <span class="math inline">\(C_\text{th}\)</span> ظرفیتِ گرماییِ کانتینر و محتوایش، <span class="math inline">\(UA\)</span> رسانشِ گرماییِ دیواره‌ها و <span class="math inline">\(q_\text{hvac}\)</span> گرمای برداشته‌شده (حداکثر ظرفیتِ تهویه) است.</p>
<div id="fig-ch19-heat" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-heat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-heat.svg" class="img-fluid figure-img" style="width:95.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-heat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.11: دمای درونِ یک کانتینر در گرم‌ترین هفتهٔ سالِ داده با تهویهٔ <span class="ltr" dir="ltr">100 kW</span>، با مقاومتِ نو و پایانِ عمر، و دمای هوای بیرون (<span class="ltr" dir="ltr">A-291</span>)
</figcaption>
</figure>
</div>
<pre class="text"><code>heat of one container at 0.5 C (A-291):
  rack current 154 A; heat at beginning of life 47 kW, at end of life 85 kW
  hottest week of the data year: 22.4-39.5 C outside
  HVAC kW   resistance   inside max C   hours above 30 C
      60     BOL                33.7           18
      60     EOL                52.9           75
     100     BOL                25.0            0
     100     EOL                32.6           14
     120     BOL                25.0            0
     120     EOL                25.0            0
  heat to remove at the worst hour, end of life: 118 kW
  the HVAC is sized on end-of-life resistance in the hottest
  hour with the sun on the walls, not on the new battery at
  25 C: that is the 120 kW of interface IF-006 (chapter 18)</code></pre>
<div id="exm-ch19-heat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.14 (صد و بیست کیلووات، نه صد)</strong></span> <strong>پرسش.</strong> گرمای یک کانتینر را در <span class="ltr" dir="ltr">0.5 C</span> در آغاز و پایانِ عمر حساب کنید، دمای درون را با سه ظرفیتِ تهویه در گرم‌ترین هفته بنویسید و ظرفیتِ لازم را تعیین کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-heat" class="quarto-xref">شکل&nbsp;<span>19.11</span></a>: جریانِ رک <span class="ltr" dir="ltr">154 A</span>؛ گرمای سلول‌ها <span class="ltr" dir="ltr">47 kW</span> نو و <span class="ltr" dir="ltr">85 kW</span> در پایانِ عمر. با <span class="ltr" dir="ltr">100 kW</span> تهویه: نو در <span class="ltr" dir="ltr">25 °C</span> می‌ماند، پایانِ عمر تا <span class="ltr" dir="ltr">32.6 °C</span> و ۱۴ ساعت بالای <span class="ltr" dir="ltr">30 °C</span>؛ با <span class="ltr" dir="ltr">120 kW</span> همیشه <span class="ltr" dir="ltr">25 °C</span>. گرمای لازم در بدترین ساعتِ پایانِ عمر <span class="ltr" dir="ltr">118 kW</span>.</p>
<p><strong>تفسیر.</strong> تهویه را برای باتریِ <strong>نو</strong> در <strong><span class="ltr" dir="ltr">25 °C</span></strong> اندازه کردن خطاست: در پایانِ عمر و ساعتِ داغ با آفتاب روی دیوار <span class="ltr" dir="ltr">118 kW</span> لازم است. این همان <span class="ltr" dir="ltr">120 kW</span>ِ رابطِ <span class="ltr" dir="ltr">IF-006</span> در فصلِ ۱۸ است و تهویهٔ <span class="ltr" dir="ltr">100 kW</span>ِ پیشنهادی <strong>کم</strong> است: گرمای اضافه فرسایش را تند می‌کند (<a href="#exm-ch19-fade" class="quarto-xref">مثال&nbsp;<span>19.5</span></a>) و ممکن است مدیریتِ باتری توان را کم کند. <strong>وارسی:</strong> <span class="math inline">\(85 + 3 + 8 + 1.5 \times (39.5 - 25) = 117.8\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار منبعِ گرمای کانتینر را نام ببرید.</li>
<li>چرا تهویه برای پایانِ عمر اندازه می‌شود؟</li>
<li>اگر توان دو برابر شود، گرمای سلول‌ها چند برابر می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-mechanical" class="level3" data-number="19.3.5">
<h3 data-number="19.3.5" class="anchored" data-anchor-id="sec-ch19-b-mechanical"><span class="header-section-number">19.3.5</span> طراحیِ مکانیکی و محفظه</h3>
<p><strong>ایده.</strong> طراحیِ مکانیکی سه کار دارد: <strong>نگه داشتن</strong> (فشارِ یکنواخت روی سلول‌ها که با شارژ کمی باد می‌کنند، مقاومت در برابرِ لرزشِ حمل و زلزله)، <strong>جدا کردن</strong> (فاصله و دیواره میانِ ماژول‌ها و رک‌ها، مسیرهای گاز و دود، فصلِ ۳۲) و <strong>دسترسی</strong> (درهای خدمات، جای تعویضِ ماژول، فضای کار). <strong>محفظه</strong> (کانتینر) رده‌های محیطی دارد: گرد و آب، خوردگی، بارِ برف و باد، و دمای کار (<a href="18-hybrid-architecture.html#sec-ch18-c-env" class="quarto-xref"><span>بخش 18.4.8</span></a>). جای <strong>فونداسیون</strong>، کابل‌کشی و آب‌روی زیرِ کانتینر رابط با عمران است (فصلِ ۲۹).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه کارِ طراحیِ مکانیکی را نام ببرید.</li>
<li>چرا سلول‌ها فشارِ یکنواخت می‌خواهند؟</li>
<li>دو رابطِ کانتینر با عمران را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-sizing" class="level3" data-number="19.3.6">
<h3 data-number="19.3.6" class="anchored" data-anchor-id="sec-ch19-b-sizing"><span class="header-section-number">19.3.6</span> مثالِ کارشده: اندازه کردنِ باتری و آزمودنِ حدهایش</h3>
<p><strong>ایده.</strong> اندازه کردن یعنی رساندنِ یک <strong>الزام در نقطهٔ اتصال</strong> به یک <strong>ظرفیتِ اسمی در آغازِ عمر</strong>، با پنجره، بازده، فرسایش و دورهٔ عمر؛ سپس آزمودنِ اینکه باتری و نیروگاه و شبکه در روزهای سخت هم آن را برآورده می‌کنند. الزامِ آموزشی (<span class="ltr" dir="ltr">A-293</span>): «هر عصر از ساعتِ ۱۸ تا ۲۲، <span class="ltr" dir="ltr">25 MWh</span> در نقطهٔ اتصال با حداکثر <span class="ltr" dir="ltr">20 MW</span>، تا سالِ پانزدهم، فقط با شارژ از نیروگاه.» ظرفیتِ اسمیِ لازم برای یک دشارژ در پایانِ عمر:</p>
<p><span id="eq-ch19-sizing"><span class="math display">\[
E_\text{nom} = \frac{E_\text{poc}}{w\;\eta_\text{out}\;(1 - a)\;\text{SOH}_\text{end}}
\tag{19.7}\]</span></span></p>
<p>که <span class="math inline">\(w\)</span> پهنای پنجره، <span class="math inline">\(\eta_\text{out}\)</span> بازدهِ یک‌سویه، <span class="math inline">\(a\)</span> سهمِ مصرفِ کمکی و <span class="math inline">\(\text{SOH}_\text{end}\)</span> سلامت در پایانِ دوره است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb27"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb27-1"><a href="#cb27-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> energy_check() <span class="op">-&gt;</span> <span class="va">None</span>:</span>
<span id="cb27-2"><a href="#cb27-2" aria-hidden="true" tabindex="-1"></a>    bol <span class="op">=</span> S1[<span class="st">"energy_mwh"</span>] <span class="op">*</span> WINDOW <span class="op">*</span> ETA_OUT</span>
<span id="cb27-3"><a href="#cb27-3" aria-hidden="true" tabindex="-1"></a>    need_soh <span class="op">=</span> E_REQ <span class="op">/</span> bol</span>
<span id="cb27-4"><a href="#cb27-4" aria-hidden="true" tabindex="-1"></a>    y_short <span class="op">=</span> (<span class="dv">1</span> <span class="op">-</span> need_soh) <span class="op">/</span> S1[<span class="st">"fade_per_year"</span>]</span>
<span id="cb27-5"><a href="#cb27-5" aria-hidden="true" tabindex="-1"></a>    e_over <span class="op">=</span> st.size_nominal(E_REQ, WINDOW, ETA_OUT, <span class="fl">0.0</span>, soh(YEARS))</span>
<span id="cb27-6"><a href="#cb27-6" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">=</span> [<span class="st">"step 1-3, energy (data pack S1: window 10-90 %, RT 86 %):"</span>,</span>
<span id="cb27-7"><a href="#cb27-7" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  one-way efficiency sqrt(0.86) = </span><span class="sc">{</span>ETA_OUT<span class="sc">:.3f}</span><span class="ss">"</span>,</span>
<span id="cb27-8"><a href="#cb27-8" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  at the POC from 40 MWh, new: 40 x </span><span class="sc">{</span>WINDOW<span class="sc">:.1f}</span><span class="ss">"</span></span>
<span id="cb27-9"><a href="#cb27-9" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f" x </span><span class="sc">{</span>ETA_OUT<span class="sc">:.3f}</span><span class="ss"> = </span><span class="sc">{</span>bol<span class="sc">:.1f}</span><span class="ss"> MWh"</span>,</span>
<span id="cb27-10"><a href="#cb27-10" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  health needed for </span><span class="sc">{</span>E_REQ<span class="sc">:.0f}</span><span class="ss"> MWh: </span><span class="sc">{</span>need_soh<span class="sc">:.3f}</span><span class="ss">;"</span></span>
<span id="cb27-11"><a href="#cb27-11" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f" reached after </span><span class="sc">{</span>y_short<span class="sc">:.1f}</span><span class="ss"> years at 2 %/yr"</span>,</span>
<span id="cb27-12"><a href="#cb27-12" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  oversized at the start for year </span><span class="sc">{</span>YEARS<span class="sc">}</span><span class="ss">"</span></span>
<span id="cb27-13"><a href="#cb27-13" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f" (health </span><span class="sc">{</span>soh(YEARS)<span class="sc">:.2f}</span><span class="ss">): </span><span class="sc">{</span>e_over<span class="sc">:.1f}</span><span class="ss"> MWh nominal"</span>]</span>
<span id="cb27-14"><a href="#cb27-14" aria-hidden="true" tabindex="-1"></a>    emit(<span class="st">"lb_energy"</span>, lines)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>step 1-3, energy (data pack S1: window 10-90 %, RT 86 %):
  one-way efficiency sqrt(0.86) = 0.927
  at the POC from 40 MWh, new: 40 x 0.8 x 0.927 = 29.7 MWh
  health needed for 25 MWh: 0.842; reached after 7.9 years at 2 %/yr
  oversized at the start for year 15 (health 0.70): 48.1 MWh nominal</code></pre>
<pre class="text"><code>step 4, oversize or augment (teaching prices A-293):
  augmentation: 40 MWh now, 4 MWh blocks in years 8, 13
  present cost (energy part, 6 %, price -4 %/yr): augment 10,728 k u,
    oversize 12,035 k u (48.1 MWh at 250 k u/MWh)
  augmentation buys later and cheaper, but needs space, bays
  and a battery that accepts mixed ages (chapter 18)</code></pre>
<pre class="text"><code>step 5, power at the bottom of the window (10 % SOC):
  DC power for 20 MW at the POC: 21.6 MW
  state      C-rate   cell A   cell V   rack V
  new          0.54      169    3.114    1,295
  year 15      0.77      242    3.007    1,251
  the cell stays above 2.5 V and the rack above a teaching PCS
  minimum of 1,050 V even at year 15: power is not the limit</code></pre>
<pre class="text"><code>step 6, the plant and the grid (model 15.1, one year):
  charge needed 25 / 0.86 = 29.1 MWh from 10:00 to 15:00
  days the plant cannot give it: 1 of 365 (0 %)
  days the export limit leaves less than 25 MWh of room from 18:00 to 22:00: 0
  in the data year the plant charges the battery on all but
  one calm, overcast day; a weaker year has more such days, so
  the requirement must say 'when the plant can charge it', or
  allow charging at other hours or from the grid (A-012 forbids
  grid charging today)</code></pre>
<div id="exm-ch19-sizing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.15 (چهل مگاوات‌ساعت تا سالِ هشتم)</strong></span> <strong>پرسش.</strong> با الزامِ بالا: (۱) انرژیِ تحویلیِ <span class="ltr" dir="ltr">S1</span> نو در نقطهٔ اتصال؛ (۲) سالی که دیگر بس نیست؛ (۳) ظرفیتِ لازم اگر از آغاز بزرگ‌تر بخریم؛ (۴) برنامهٔ افزایشِ ظرفیت و هزینهٔ حالِ دو راه؛ (۵) حدِ توان در انتهای پنجره در آغاز و پایانِ دوره؛ (۶) روزهایی که نیروگاه نمی‌تواند شارژ کند یا شبکه جا ندارد.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا، گام به گام:</p>
<ol type="1">
<li><span class="math inline">\(40 \times 0.8 \times 0.927 = 29.7\ \text{MWh}\)</span> (<span class="ltr" dir="ltr">E08</span>).</li>
<li>سلامتِ لازم <span class="math inline">\(25 / 29.7 = 0.842\)</span>؛ با <span class="ltr" dir="ltr">2 %</span> در سال پس از <span class="ltr" dir="ltr">7.9</span> سال (<span class="ltr" dir="ltr">P18</span>).</li>
<li>با سلامتِ <span class="ltr" dir="ltr">0.70</span> در سالِ پانزدهم: <span class="ltr" dir="ltr">48.1 MWh</span> (<span class="ltr" dir="ltr">E09</span>).</li>
<li>افزودنِ بلوک‌های <span class="ltr" dir="ltr">4 MWh</span> در سال‌های ۸ و ۱۳؛ هزینهٔ حالِ بخشِ انرژی <span class="ltr" dir="ltr">10,728</span> در برابرِ <span class="ltr" dir="ltr">12,035</span> هزار واحد.</li>
<li>توانِ مستقیمِ <span class="ltr" dir="ltr">21.6 MW</span>؛ نو <span class="ltr" dir="ltr">0.54 C</span>، سلول <span class="ltr" dir="ltr">3.114 V</span>، رک <span class="ltr" dir="ltr">1,295 V</span>؛ سالِ پانزدهم <span class="ltr" dir="ltr">0.77 C</span>، <span class="ltr" dir="ltr">3.007 V</span>، <span class="ltr" dir="ltr">1,251 V</span>: درونِ حدها.</li>
<li>در سالِ داده فقط یک روز نیروگاه نمی‌تواند <span class="ltr" dir="ltr">29.1 MWh</span> شارژ را بدهد؛ شبکه هیچ عصری کمتر از <span class="ltr" dir="ltr">25 MWh</span> جا ندارد.</li>
</ol>
<p><strong>تفسیر.</strong> در این الزام <strong>انرژی</strong> محدودکننده است، نه توان: توان حتی در پایانِ دوره و ته پنجره بس است. دو راه برای انرژی: بزرگ‌تر خریدن یا <strong>افزایشِ ظرفیت</strong> در میانهٔ عمر؛ دومی ارزان‌تر است اگر قیمت پایین بیاید، اما جای خالی، بیِ آماده، و باتری‌ای که سنینِ مختلف را بپذیرد می‌خواهد (<a href="18-hybrid-architecture.html#exm-ch18-option" class="quarto-xref">مثال&nbsp;<span>18.17</span></a>). گام ۶ نشان می‌دهد الزام بی شرطِ «وقتی نیروگاه بتواند شارژ کند» در سالی کم‌باد و ابری می‌شکند؛ نوشتنِ الزام بخشی از اندازه کردن است. <strong>وارسی:</strong> <span class="math inline">\(25 / (0.8 \times 0.927 \times 0.70) = 48.1\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch19-sizing" class="quarto-xref">معادلهٔ&nbsp;<span>19.7</span></a> را با کلمه بخوانید.</li>
<li>چرا در این مثال توان محدودکننده نیست؟</li>
<li>دو شرطِ لازم برای افزایشِ ظرفیت در میانهٔ عمر را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-formats" class="level3" data-number="19.3.7">
<h3 data-number="19.3.7" class="anchored" data-anchor-id="sec-ch19-b-formats"><span class="header-section-number">19.3.7</span> گونه‌های سلول و معماریِ سامانه</h3>
<p><strong>ایده.</strong> سلول‌ها در سه <strong>قالب</strong> ساخته می‌شوند: <strong>استوانه‌ای</strong> (کوچک، پرشمار، پوستهٔ فلزیِ محکم)، <strong>کیسه‌ای</strong> (لایه‌های انعطاف‌پذیر، به فشارِ بیرونی نیاز دارد) و <strong>منشوری</strong> (بزرگ، پوستهٔ سخت). قالب، شمارِ اتصال‌ها و حسگرها و انرژیِ هر سلول را تعیین می‌کند.</p>
<pre class="text"><code>cells needed for 40 MWh by format (teaching sizes):
  format        Ah    V     Wh/cell   cells        joints (2/cell)
  cylindrical      5  3.6        18    2,222,222      4,444,444
  pouch           60  3.7       222      180,180        360,360
  prismatic      314  3.2      1005       39,809         79,618
  fewer, larger cells mean fewer welds and sensors, but more
  energy in each cell that fails; the format moves the risk,
  it does not remove it</code></pre>
<div id="exm-ch19-formats" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.16 (دو میلیون یا چهل هزار)</strong></span> <strong>پرسش.</strong> شمارِ سلول‌ها و اتصال‌ها را برای <span class="ltr" dir="ltr">40 MWh</span> در سه قالب بنویسید و بگویید قالب چه ریسکی را جابه‌جا می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: استوانه‌ای <span class="ltr" dir="ltr">2,222,222</span> سلول و <span class="ltr" dir="ltr">4.4</span> میلیون اتصال؛ کیسه‌ای <span class="ltr" dir="ltr">180,180</span>؛ منشوری <span class="ltr" dir="ltr">39,809</span> سلول و حدودِ <span class="ltr" dir="ltr">80</span> هزار اتصال.</p>
<p><strong>تفسیر.</strong> سلولِ بزرگ اتصال و حسگرِ کمتری می‌خواهد (هر اتصال یک جای خرابیِ ممکن است)، اما هر سلول انرژیِ بیشتری دارد و اگر خراب شود رخدادِ بزرگ‌تری می‌سازد؛ پس دیواره و فاصلهٔ درونِ ماژول اهمیتِ بیشتری می‌یابد (<a href="#sec-ch19-c-runaway" class="quarto-xref"><span>بخش 19.4.8</span></a>). قالب ریسک را <strong>جابه‌جا</strong> می‌کند، از میان نمی‌برد. <strong>وارسی:</strong> <span class="math inline">\(40 \times 10^6 / 18 = 2{,}222{,}222\)</span> (<span class="ltr" dir="ltr">E12</span>).</p>
</div>
<p><strong>معماریِ سامانه</strong> دو الگوی رایج دارد:</p>
<div id="tbl-ch19-arch" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-arch-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.4: دو الگوی معماریِ سامانهٔ باتری (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch19-arch-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 16%">
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>الگو</th>
<th>توصیف</th>
<th>سود</th>
<th>بها</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بلوکِ مستقیم</td>
<td>کانتینرهای باتری بی مبدل؛ مبدل‌های مرکزی جدا</td>
<td>مبدلِ بزرگ و ارزان‌تر بر مگاوات</td>
<td>کابلِ مستقیمِ بلند؛ خرابیِ یک مبدل چند کانتینر را می‌خواباند</td>
</tr>
<tr class="even">
<td>بلوکِ متناوب</td>
<td>هر کانتینر با مبدلِ خودش</td>
<td>خرابیِ یک مبدل یک کانتینر؛ مستقیمِ کوتاه</td>
<td>مبدل‌های بیشتر، رابط‌های بیشتر</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><span class="ltr" dir="ltr">S1</span> الگوی بلوکِ مستقیم با یک مبدل برای هر دو کانتینر دارد؛ خرابیِ یک مبدل <span class="ltr" dir="ltr">5 MW</span> از <span class="ltr" dir="ltr">20 MW</span> را می‌گیرد. انتخاب با همان ابزارهای فصلِ ۱۸ (<a href="18-hybrid-architecture.html#sec-ch18-b-inverters" class="quarto-xref"><span>بخش 18.3.7</span></a>) سنجیده می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه قالبِ سلول را با یک ویژگیِ هر کدام نام ببرید.</li>
<li>چرا سلولِ بزرگ ریسک را جابه‌جا می‌کند؟</li>
<li>سود و بهای الگوی بلوکِ متناوب را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-states" class="level3" data-number="19.3.8">
<h3 data-number="19.3.8" class="anchored" data-anchor-id="sec-ch19-b-states"><span class="header-section-number">19.3.8</span> حالت‌های کار و آستانه‌ها</h3>
<p><strong>ایده.</strong> باتری در هر لحظه در یکی از چند <strong>حالت</strong> است و هر انتقال یک <strong>شرط</strong> دارد. سامانهٔ مدیریتِ باتری و کنترل‌گرِ نیروگاه باید یک <strong>نمودارِ حالت</strong> مشترک داشته باشند؛ وگرنه کنترل‌گر فرمانی می‌دهد که باتری در آن حالت نمی‌پذیرد. حدها معمولاً سه پله‌اند: <strong>هشدار</strong> (به اپراتور خبر بده)، <strong>محدودیت</strong> (توان را کم کن) و <strong>قطع</strong> (رک را جدا کن)، به ترتیبِ نزدیک شدن به حدِ سلول.</p>
<div id="fig-ch19-states" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-states-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-states.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-states-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.12: حالت‌های کارِ باتری و انتقال‌های مجاز میانِ آن‌ها (آموزشی؛ نمودارِ واقعی از سازنده)
</figcaption>
</figure>
</div>
<div id="exm-ch19-states" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.17 (سه پله پیش از حدِ سلول)</strong></span> <strong>پرسش.</strong> برای دمای بیشینهٔ سلول سه پلهٔ هشدار، محدودیت و قطع را با ترتیبِ درست بنویسید (عددها آموزشی) و بگویید هر پله کدام حالت را فعال می‌کند.</p>
<p><strong>پاسخ.</strong> نمونهٔ آموزشی: هشدار در <span class="ltr" dir="ltr">40 °C</span> (اپراتور خبر می‌شود، حالت عوض نمی‌شود)، محدودیت در <span class="ltr" dir="ltr">45 °C</span> (حالتِ «محدود»، توان کم می‌شود)، قطع در <span class="ltr" dir="ltr">50 °C</span> (حالتِ «قطع‌شده»، رک جدا)، همه زیرِ حدِ سلولِ سازنده.</p>
<p><strong>تفسیر.</strong> قاعده: هر پله پیش از پلهٔ بعد و همه پیش از حدِ سلول؛ و فاصلهٔ پله‌ها باید بیش از خطای حسگر و سرعتِ تغییرِ دما در یک گامِ کنترل باشد، وگرنه دو پله با هم می‌رسند. بازگشت از «قطع‌شده» فقط پس از بازرسی است (قفلِ نگهداری). عددهای واقعی از سازنده و ضمانت می‌آیند (<a href="#exm-ch19-warranty" class="quarto-xref">مثال&nbsp;<span>19.42</span></a>). <strong>وارسی:</strong> <span class="math inline">\(40 &lt; 45 &lt; 50\)</span> و همه کمتر از حدِ سلول.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش حالتِ نمودار را نام ببرید.</li>
<li>سه پلهٔ حد را با کارِ هر کدام بنویسید.</li>
<li>چرا بازگشت از «قطع‌شده» خودکار نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-precharge" class="level3" data-number="19.3.9">
<h3 data-number="19.3.9" class="anchored" data-anchor-id="sec-ch19-b-precharge"><span class="header-section-number">19.3.9</span> پیش‌شارژ و پایشِ عایق</h3>
<p><strong>ایده.</strong> مبدل در ورودیِ مستقیمش <strong>خازن‌های</strong> بزرگی دارد. اگر کلیدِ رک مستقیم روی خازنِ خالی بسته شود، جریان را فقط چند میلی‌اهم محدود می‌کند و کنتاکتور جوش می‌خورد. <strong>پیش‌شارژ</strong> خازن را از راهِ یک مقاومت آرام پر می‌کند؛ مقاومت برای <strong>پالسِ انرژی</strong> اندازه می‌شود. سامانهٔ مستقیمِ باتری معمولاً <strong>شناور</strong> است (به زمین وصل نیست)؛ نخستین خطای به زمین چیزی را قطع نمی‌کند و <strong>پایشِ عایق</strong> آن را پیش از خطای دوم خبر می‌دهد.</p>
<pre class="text"><code>pre-charge of a PCS DC link from one rack (teaching, A-295):
  capacitance 20 mF at 1,331 V; inrush limited to 20 A
  resistor 66.5 ohm; time constant 1.33 s; 5 tau 6.7 s
  energy into the resistor 17.7 kJ; peak power 26.6 kW
  without pre-charge the rack would close onto an empty
  capacitor: the current is set only by milliohms and the
  contactor welds; the resistor is sized for the energy pulse,
  not the steady power</code></pre>
<pre class="text"><code>leakage to earth of a floating DC system at 1,498 V (teaching):
  insulation resistance   leakage current
          1,000,000 ohm         1.5 mA
            100,000 ohm        15.0 mA
             10,000 ohm       149.8 mA
              1,000 ohm      1498.0 mA
  a single fault to earth does not trip a floating system, so
  it can go unnoticed until a second fault makes a short;
  the insulation monitor alarms on the first fault; alarm
  levels come from the maker and the applicable standard</code></pre>
<div id="exm-ch19-precharge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.18 (شصت و شش اهم، هفده کیلوژول)</strong></span> <strong>پرسش.</strong> مقاومتِ پیش‌شارژ برای جریانِ <span class="ltr" dir="ltr">20 A</span>، ثابتِ زمانی، انرژی و توانِ اوجِ مقاومت را بنویسید؛ و جریانِ نشتی را برای چهار مقاومتِ عایق حساب کنید.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: <span class="ltr" dir="ltr">66.5 Ω</span>، <span class="ltr" dir="ltr">1.33 s</span>، <span class="ltr" dir="ltr">17.7 kJ</span>، <span class="ltr" dir="ltr">26.6 kW</span> اوج؛ نشتی <span class="ltr" dir="ltr">1.5</span>، <span class="ltr" dir="ltr">15</span>، <span class="ltr" dir="ltr">150</span> و <span class="ltr" dir="ltr">1,498 mA</span> برای <span class="ltr" dir="ltr">1 MΩ</span> تا <span class="ltr" dir="ltr">1 kΩ</span>.</p>
<p><strong>تفسیر.</strong> مقاومتِ پیش‌شارژ چند ثانیه کار می‌کند ولی باید پالسی برابرِ انرژیِ خازن را بی آسیب جذب کند؛ اگر وصل چند بار پشتِ سرِ هم تکرار شود، گرما جمع می‌شود و منطقِ کنترل باید فاصله بگذارد. پایشِ عایق نشتیِ کم را پیش از آنکه خطرناک شود می‌بیند؛ سطحِ هشدار از سازنده و استانداردِ حاکم می‌آید. <strong>وارسی:</strong> <span class="math inline">\(\tfrac12 \times 0.02 \times 1{,}331^2 = 17{,}716\ \text{J}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بی پیش‌شارژ کنتاکتور جوش می‌خورد؟</li>
<li>مقاومتِ پیش‌شارژ برای چه چیزی اندازه می‌شود؟</li>
<li>چرا نخستین خطای به زمین در سامانهٔ شناور خطرناک است اگرچه چیزی را قطع نمی‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-aux" class="level3" data-number="19.3.10">
<h3 data-number="19.3.10" class="anchored" data-anchor-id="sec-ch19-b-aux"><span class="header-section-number">19.3.10</span> مصرفِ کمکی و آماده‌باش</h3>
<p><strong>ایده.</strong> باتری حتی وقتی کار نمی‌کند <strong>انرژی مصرف</strong> می‌کند: سامانهٔ مدیریتِ باتری، کنترل‌ها، و تهویه که دمای کانتینر را نگه می‌دارد. در سال، تهویه با <strong>ضریبِ عملکرد</strong> (گرمای برداشته بر برقِ مصرفی) گرمای کانتینر را بیرون می‌برد.</p>
<pre class="text"><code>a week on standby, battery full (teaching, A-291):
  self-discharge 0.084 % a day = 34 kWh a day
  BMS and idle HVAC 6.5 kW x 8 containers = 1,248 kWh a day
  in a week: 8.97 MWh, 27.9 % of the usable energy
  standby costs more in auxiliaries than in chemistry; the
  auxiliaries come from the battery or from the grid, and
  the meter and the contract must say which (chapter 17)</code></pre>
<pre class="text"><code>auxiliary energy of a year (lab D duty, mid-life resistance):
  heat removed 200 MWh a container; HVAC at COP 3: 532 MWh for 8
  BMS and controls: 35 MWh
  total 568 MWh = 5.2 % of the 10,817 MWh discharged
  with it the 0.5 C model's 91.5 % round trip (without
  auxiliaries) falls to 86.7 %: the data pack's 86 % is this
  winter heating is left out here; the site goes below
  freezing in the data year, so it is one more auxiliary load</code></pre>
<div id="exm-ch19-aux" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.19 (پنج درصد، و هشتاد و شش درصد پیدا شد)</strong></span> <strong>پرسش.</strong> مصرفِ یک هفته آماده‌باش و مصرفِ کمکیِ یک سال را بنویسید و نشان دهید عددِ <span class="ltr" dir="ltr">86 %</span>ِ بستهٔ داده از کجا می‌آید.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: آماده‌باشِ پر در یک هفته <span class="ltr" dir="ltr">8.97 MWh</span> (<span class="ltr" dir="ltr">27.9 %</span> انرژیِ قابلِ استفاده)، بیشترش کمکی نه خودتخلیه؛ در سال تهویه <span class="ltr" dir="ltr">532</span> و کنترل‌ها <span class="ltr" dir="ltr">35 MWh</span>، جمع <span class="ltr" dir="ltr">568 MWh</span> (<span class="ltr" dir="ltr">5.2 %</span> دشارژ). رفت‌وبرگشتِ <span class="ltr" dir="ltr">91.5 %</span>ِ مدل بی کمکی با این سهم به <span class="ltr" dir="ltr">86.7 %</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> حلقه بسته شد: عددِ محافظه‌کارانهٔ بستهٔ داده (<a href="#exm-ch19-efficiency" class="quarto-xref">مثال&nbsp;<span>19.3</span></a>) همان رفت‌وبرگشتِ سلول تا شبکه <strong>به‌اضافهٔ</strong> کمکی است. کمکی یک <strong>کنتورِ جدا</strong> و یک قاعدهٔ قراردادی می‌خواهد: از باتری تأمین شود یا از شبکه (فصلِ ۱۷). آماده‌باشِ طولانی بیشتر از آنچه شیمی می‌برد، کمکی می‌برد. <strong>وارسی:</strong> <span class="math inline">\(0.915 \times (1 - 0.052) = 0.867\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه مصرفِ کمکیِ باتری را نام ببرید.</li>
<li>چرا در آماده‌باش کمکی از خودتخلیه بیشتر است؟</li>
<li>اگر ضریبِ عملکردِ تهویه ۴ باشد، مصرفِ سالانه چه می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-design" class="level3" data-number="19.3.11">
<h3 data-number="19.3.11" class="anchored" data-anchor-id="sec-ch19-b-design"><span class="header-section-number">19.3.11</span> یکنواختیِ دما، شینه و پنجرهٔ ولتاژِ مبدل</h3>
<p><strong>ایده.</strong> سه پرسشِ طراحی که بیرون از برگهٔ داده‌اند: (۱) سلول‌های یک رک هم‌دما نیستند و سلولِ گرم‌تر زودتر پیر می‌شود؛ (۲) شینهٔ مستقیمِ کانتینر جریانِ همهٔ رک‌ها را می‌برد؛ (۳) ولتاژِ رک با حالتِ شارژ و عمر پایین می‌آید و مبدل فقط در یک <strong>پنجرهٔ ولتاژ</strong> توانِ کامل می‌دهد.</p>
<pre class="text"><code>ten years of calendar fade with a temperature spread in a rack
  (mean 25 C, mean SOC 36 %, A-292, A-296):
  cooling           spread   coolest   hottest   weakest-cell loss
  liquid             1.5 K     5.35 %     5.90 %        0.55 pts more
  air, good          4.0 K     4.92 %     6.39 %        1.47 pts more
  air, poor          8.0 K     4.31 %     7.27 %        2.96 pts more
  the hottest cells age fastest and set the string's capacity
  (section C, grading); a cooling design is judged on spread as
  much as on mean temperature</code></pre>
<pre class="text"><code>DC current in a container at full power (A-296):
  C-rate   rack A   container bus A   copper mm2 at 2 A/mm2
     0.5      155             1,857                     928
     1.0      309             3,713                   1,857
  the bus carries the sum of the racks; its section is set by
  heating at the steady current and by the short-circuit force
  (@exm-ch19-short), whichever is larger; 2 A/mm2 is a teaching
  density, the maker's thermal test decides</code></pre>
<pre class="text"><code>rack voltage while discharging at 0.5 C against the PCS window
  (full power above 1,150 V, A-296):
  SOC %   new V    end of life V   PCS power new   end of life
     10    1,297          1,276            100 %         100 %
     20    1,312          1,292            100 %         100 %
     50    1,326          1,305            100 %         100 %
     80    1,339          1,318            100 %         100 %
     90    1,351          1,330            100 %         100 %
  above 1,150 V the PCS gives full power; the rack stays above
  it across the window even at end of life, so the window is
  not cut by the PCS; with fewer cells in series it would be:
  the DC window is an interface between two makers</code></pre>
<div id="exm-ch19-design" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.20 (سه درصد از پراکندگیِ دما)</strong></span> <strong>پرسش.</strong> اثرِ پراکندگیِ دما را بر فرسایشِ ده‌ساله در سه طرحِ خنک‌کاری بنویسید؛ جریانِ شینهٔ کانتینر را در <span class="ltr" dir="ltr">0.5</span> و <span class="ltr" dir="ltr">1 C</span> حساب کنید؛ و نشان دهید پنجرهٔ ولتاژِ مبدل توان را محدود می‌کند یا نه.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: سلولِ گرم‌ترین نسبت به سردترین <span class="ltr" dir="ltr">0.55</span>، <span class="ltr" dir="ltr">1.47</span> و <span class="ltr" dir="ltr">2.96</span> واحدِ درصد بیشتر برای پراکندگیِ <span class="ltr" dir="ltr">1.5</span>، <span class="ltr" dir="ltr">4</span> و <span class="ltr" dir="ltr">8 K</span>؛ شینه <span class="ltr" dir="ltr">1,857 A</span> در <span class="ltr" dir="ltr">0.5 C</span> و <span class="ltr" dir="ltr">3,713 A</span> در <span class="ltr" dir="ltr">1 C</span> (مسِ آموزشیِ <span class="ltr" dir="ltr">928</span> و <span class="ltr" dir="ltr">1,857 mm²</span>)؛ ولتاژِ رک در پنجره از <span class="ltr" dir="ltr">1,276</span> تا <span class="ltr" dir="ltr">1,351 V</span>، همه بالای <span class="ltr" dir="ltr">1,150 V</span>، پس توانِ کامل.</p>
<p><strong>تفسیر.</strong> خنک‌کاری با <strong>پراکندگی</strong> هم سنجیده می‌شود، نه فقط میانگین: هشت درجه پراکندگی سه درصد ظرفیتِ رشته را در ده سال می‌گیرد (ضعیف‌ترین سلول، <a href="#exm-ch19-grading" class="quarto-xref">مثال&nbsp;<span>19.24</span></a>). شینه با گرمای جریانِ پیوسته و نیروی اتصالِ کوتاه (<a href="#exm-ch19-short" class="quarto-xref">مثال&nbsp;<span>19.13</span></a>) اندازه می‌شود. پنجرهٔ ولتاژ این‌جا مشکلی نمی‌سازد، اما با سلولِ کمتر در رشته یا پنجرهٔ مبدلِ دیگر می‌سازد؛ پس یک <strong>رابط</strong> میانِ دو سازنده است. <strong>وارسی:</strong> <span class="math inline">\(5.02 \times 10^6 \times 0.5 / 1{,}352 = 1{,}857\ \text{A}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پراکندگیِ دما ظرفیتِ رشته را کم می‌کند؟</li>
<li>شینه با کدام دو بار اندازه می‌شود؟</li>
<li>اگر رشته ۳۸۰ سلول داشت، آیا پنجرهٔ ولتاژ توان را محدود می‌کرد؟ (کیفی)</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-ops" class="level3" data-number="19.3.12">
<h3 data-number="19.3.12" class="anchored" data-anchor-id="sec-ch19-b-ops"><span class="header-section-number">19.3.12</span> افزونگیِ تهویه، متعادل‌سازی و حاشیهٔ حالتِ شارژ</h3>
<p><strong>ایده.</strong> چند تصمیمِ طراحی تنها وقتی معنا می‌یابند که <strong>کار</strong> را ببینیم: اگر یک واحدِ تهویه در ساعتِ داغ از کار بیفتد چه می‌شود؛ متعادل‌سازی چقدر زمان می‌برد؛ عدمِ قطعیتِ حالتِ شارژ چقدر انرژی می‌گیرد؛ و نگه داشتنِ ذخیره برای جزیرهٔ بارهای حیاتی چه بهایی دارد.</p>
<pre class="text"><code>one of two 60 kW HVAC units fails at the worst hour (A-291):
  heat in 118 kW, removed 60 kW: inside rises 9.7 K an hour
  from 25 C to 35 C in about 62 minutes
  the BMS then limits power (state 'limited', fig. states),
  which also cuts the heat; N+1 units (three of 60 kW) keep
  full power through one failure; the choice is a price for
  availability on the hottest days</code></pre>
<pre class="text"><code>passive balancing of a 2 % charge gap (A-294):
  bleed mA   hours of bleeding   days at 2 h a day
        50                 126                   63
       100                  63                   31
       200                  31                   16
  balancing only near the top of charge is slow; a cell that
  leaks more than the bleed can return drifts away anyway
  (the defect example); active balancing moves charge instead
  of burning it, at more cost and complexity</code></pre>
<pre class="text"><code>energy given up to the SOC estimate's uncertainty (window 10-90 %):
  SOC error   window kept   usable MWh   lost a year at 365 cycles
        1 %    11- 89 %         31.3            272 MWh
        3 %    13- 87 %         29.7            815 MWh
        5 %    15- 85 %         28.1          1,358 MWh
  to keep the cells inside their limits the controller shrinks
  the window by its own uncertainty; a better estimate is
  energy sold every day</code></pre>
<pre class="text"><code>holding 2 MWh (10 h of the 200 kW critical load) for the island:
  usable for shifting falls by 2 MWh: 677 MWh a year less shifted
  at a spread of 75 - 35/0.86 = 34.3 u/MWh: 23.2 k u a year
  the reserve has a yearly price; resilience is a requirement
  with a cost, and the owner chooses its size (chapter 17)</code></pre>
<div id="exm-ch19-ops" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.21 (چهار بهای کار)</strong></span> <strong>پرسش.</strong> (۱) پس از خرابیِ یک واحدِ تهویه چقدر تا <span class="ltr" dir="ltr">35 °C</span>؟ (۲) متعادل کردنِ اختلافِ <span class="ltr" dir="ltr">2 %</span> با سه جریانِ تخلیه چند روز؟ (۳) عدمِ قطعیتِ حالتِ شارژ چقدر انرژیِ سالانه می‌گیرد؟ (۴) نگه داشتنِ <span class="ltr" dir="ltr">2 MWh</span> برای جزیره چه بهایی دارد؟</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: (۱) <span class="ltr" dir="ltr">9.7 K</span> در ساعت، حدودِ <span class="ltr" dir="ltr">62</span> دقیقه؛ (۲) <span class="ltr" dir="ltr">63</span>، <span class="ltr" dir="ltr">31</span> و <span class="ltr" dir="ltr">16</span> روز برای <span class="ltr" dir="ltr">50</span>، <span class="ltr" dir="ltr">100</span> و <span class="ltr" dir="ltr">200 mA</span> با دو ساعت در روز؛ (۳) <span class="ltr" dir="ltr">272</span>، <span class="ltr" dir="ltr">815</span> و <span class="ltr" dir="ltr">1,358 MWh</span> برای خطای <span class="ltr" dir="ltr">1</span>، <span class="ltr" dir="ltr">3</span> و <span class="ltr" dir="ltr">5 %</span>؛ (۴) <span class="ltr" dir="ltr">677 MWh</span> و <span class="ltr" dir="ltr">23.2</span> هزار واحد در سال.</p>
<p><strong>تفسیر.</strong> هر کدام یک <strong>قیمت</strong> است که با یک <strong>انتخاب</strong> پرداخت می‌شود: واحدِ سومِ تهویه (توانِ کامل در روزهای داغ)، متعادل‌سازیِ فعال (زمانِ کمتر)، تخمینِ بهترِ حالتِ شارژ (پنجرهٔ پهن‌تر) و اندازهٔ ذخیره (تاب‌آوری در برابرِ درآمد). مالک این قیمت‌ها را با عدد می‌بیند و انتخاب می‌کند. <strong>وارسی:</strong> <span class="math inline">\((118 - 60)/6 = 9.7\)</span> و <span class="math inline">\(2 \times 0.927 \times 365 = 677\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا با خرابیِ یک واحدِ تهویه باتری توان را کم می‌کند؟</li>
<li>چرا خطای حالتِ شارژ پنجره را تنگ می‌کند؟</li>
<li>بهای ذخیرهٔ جزیره را با یک ذخیرهٔ <span class="ltr" dir="ltr">4 MWh</span> حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-link" class="level3" data-number="19.3.13">
<h3 data-number="19.3.13" class="anchored" data-anchor-id="sec-ch19-b-link"><span class="header-section-number">19.3.13</span> پیوندِ باتری با کنترل‌گرِ نیروگاه</h3>
<p><strong>ایده.</strong> باتری، مبدل و کنترل‌گرِ نیروگاه با <strong>سیگنال‌ها</strong> با هم کار می‌کنند. فهرستِ کمینه و رفتار در <strong>قطعِ ارتباط</strong> باید پیش از خرید در سندِ کنترلِ رابط بیاید (<span class="ltr" dir="ltr">IF-007</span>، <a href="18-hybrid-architecture.html#sec-ch18-c-icd" class="quarto-xref"><span>بخش 18.4.6</span></a>):</p>
<div id="tbl-ch19-signals" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-signals-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.5: سیگنال‌های کمینه میانِ باتری، مبدل و کنترل‌گرِ نیروگاه (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch19-signals-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 25%">
<col style="width: 41%">
</colgroup>
<thead>
<tr class="header">
<th>سیگنال</th>
<th>از کجا به کجا</th>
<th>کار</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>حالتِ شارژ و سلامت</td>
<td>مدیریتِ باتری به کنترل‌گر</td>
<td>برنامه‌ریزی</td>
</tr>
<tr class="even">
<td>توانِ مجازِ شارژ و دشارژ</td>
<td>مدیریتِ باتری به مبدل و کنترل‌گر</td>
<td>اعمالِ حدها (<a href="#exm-ch19-power" class="quarto-xref">مثال&nbsp;<span>19.6</span></a>)</td>
</tr>
<tr class="odd">
<td>حالتِ کار و هشدارها</td>
<td>مدیریتِ باتری به کنترل‌گر</td>
<td>نمودارِ حالت (<a href="#fig-ch19-states" class="quarto-xref">شکل&nbsp;<span>19.12</span></a>)</td>
</tr>
<tr class="even">
<td>فرمانِ توان</td>
<td>کنترل‌گر به مبدل</td>
<td>جابه‌جایی، ذخیره، حد</td>
</tr>
<tr class="odd">
<td>ضربانِ زنده‌بودن</td>
<td>دوسویه</td>
<td>آشکارسازیِ قطعِ ارتباط</td>
</tr>
<tr class="even">
<td>رفتار در قطعِ ارتباط</td>
<td>تنظیمِ مبدل</td>
<td>رفتن به توانِ صفر یا حالتِ ایمن در زمانِ مشخص</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش سیگنالِ کمینه را نام ببرید.</li>
<li>چرا رفتار در قطعِ ارتباط پیش از خرید تعیین می‌شود؟</li>
<li>کدام سیگنال نقشهٔ توانِ مجاز را می‌برد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-service" class="level3" data-number="19.3.14">
<h3 data-number="19.3.14" class="anchored" data-anchor-id="sec-ch19-b-service"><span class="header-section-number">19.3.14</span> کارِ توان‌محور و بازده در بارِ جزئی</h3>
<p><strong>ایده.</strong> همهٔ کارهای باتری جابه‌جاییِ انرژی نیستند. <strong>پاسخِ بسامد</strong> (فصلِ ۲۰) سیگنالی سریع و تقریباً صفرمیانگین است که باتری را با چرخه‌های کوچکِ فراوان کار می‌دهد. چنین کاری اغلب در <strong>بارِ جزئیِ</strong> مبدل است، جایی که تلف‌های ثابتِ مبدل سهمِ بیشتری دارند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb44"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb44-1"><a href="#cb44-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> freq_response(p_max: <span class="bu">float</span> <span class="op">=</span> <span class="fl">10.0</span>, hours: <span class="bu">int</span> <span class="op">=</span> <span class="dv">24</span>, seed: <span class="bu">int</span> <span class="op">=</span> <span class="dv">197</span>):</span>
<span id="cb44-2"><a href="#cb44-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""A zero-mean frequency-response signal (minute steps, slowly</span></span>
<span id="cb44-3"><a href="#cb44-3" aria-hidden="true" tabindex="-1"></a><span class="co">    varying) on the battery: energy throughput and SOC wander."""</span></span>
<span id="cb44-4"><a href="#cb44-4" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(seed)</span>
<span id="cb44-5"><a href="#cb44-5" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> hours <span class="op">*</span> <span class="dv">60</span></span>
<span id="cb44-6"><a href="#cb44-6" aria-hidden="true" tabindex="-1"></a>    x <span class="op">=</span> np.zeros(n)</span>
<span id="cb44-7"><a href="#cb44-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, n):                       <span class="co"># first-order random signal</span></span>
<span id="cb44-8"><a href="#cb44-8" aria-hidden="true" tabindex="-1"></a>        x[k] <span class="op">=</span> <span class="fl">0.9</span> <span class="op">*</span> x[k <span class="op">-</span> <span class="dv">1</span>] <span class="op">+</span> <span class="fl">0.2</span> <span class="op">*</span> rng.normal()</span>
<span id="cb44-9"><a href="#cb44-9" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> np.clip(x, <span class="op">-</span><span class="dv">1</span>, <span class="dv">1</span>) <span class="op">*</span> p_max               <span class="co"># MW, + discharge</span></span>
<span id="cb44-10"><a href="#cb44-10" aria-hidden="true" tabindex="-1"></a>    eta <span class="op">=</span> math.sqrt(<span class="fl">0.86</span>)</span>
<span id="cb44-11"><a href="#cb44-11" aria-hidden="true" tabindex="-1"></a>    e <span class="op">=</span> np.cumsum(np.where(p <span class="op">&gt;</span> <span class="dv">0</span>, <span class="op">-</span>p <span class="op">/</span> eta, <span class="op">-</span>p <span class="op">*</span> eta)) <span class="op">/</span> <span class="fl">60.0</span>   <span class="co"># MWh</span></span>
<span id="cb44-12"><a href="#cb44-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> p, e</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a day of frequency response at up to +-10 MW (teaching, A-297):
  energy through the battery 88 MWh (1.37 full cycles of the usable window)
  stored energy wanders from -1.4 to +15.1 MWh
  end of day +11.7 MWh = signal's net charge +18.3 less losses 6.6 MWh
  the signal is zero on average only over long times; in a day
  its imbalance and the losses move the SOC, so the service
  needs headroom both ways and a slow correction that the
  rules of the service must allow (chapter 20)</code></pre>
<div id="fig-ch19-freq" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-freq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-freq.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-freq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.13: تغییرِ انرژیِ ذخیره در یک روز پاسخِ بسامدِ آموزشی تا <span class="ltr" dir="ltr">±10 MW</span> (<span class="ltr" dir="ltr">A-297</span>)
</figcaption>
</figure>
</div>
<pre class="text"><code>round trip at part load: cells at their rate, PCS on its curve
  (the chapter 9-10 inverter curve, used here for the PCS):
  power MW   PCS one way   cells DC   AC round trip
         2        0.9694     0.9961        93.61 %
         5        0.9834     0.9904        95.78 %
        10        0.9860     0.9808        95.35 %
        20        0.9830     0.9621        92.97 %
  at low power the PCS's fixed losses dominate and the round
  trip falls although the cells are more efficient; a
  battery that idles at small power loses on both counts</code></pre>
<div id="exm-ch19-service" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.22 (هشتاد و هشت مگاوات‌ساعت در روز، نود و سه درصد در دو مگاوات)</strong></span> <strong>پرسش.</strong> انرژیِ گذرانده، دامنهٔ تغییرِ انرژیِ ذخیره و جزءهای جابه‌جاییِ پایانِ روز را برای یک روز پاسخِ بسامد بنویسید؛ و رفت‌وبرگشت را در چهار توان مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجی‌ها و <a href="#fig-ch19-freq" class="quarto-xref">شکل&nbsp;<span>19.13</span></a>: <span class="ltr" dir="ltr">88 MWh</span> (<span class="ltr" dir="ltr">1.37</span> چرخهٔ کامل)؛ انرژی از <span class="ltr" dir="ltr">−1.4</span> تا <span class="ltr" dir="ltr">+15.1 MWh</span>؛ پایانِ روز <span class="ltr" dir="ltr">+11.7</span> = بارِ خالصِ سیگنال <span class="ltr" dir="ltr">+18.3</span> منهای تلف <span class="ltr" dir="ltr">6.6 MWh</span>. رفت‌وبرگشت در <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">5</span>، <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">20 MW</span>: <span class="ltr" dir="ltr">93.6</span>، <span class="ltr" dir="ltr">95.8</span>، <span class="ltr" dir="ltr">95.4</span> و <span class="ltr" dir="ltr">93.0 %</span>.</p>
<p><strong>تفسیر.</strong> سیگنالی که «به‌طورِ میانگین صفر» است در یک روز صفر نیست؛ باتری باید <strong>جای خالی در هر دو سو</strong> و یک <strong>تصحیحِ آرامِ حالتِ شارژ</strong> داشته باشد که قواعدِ خدمت اجازه دهند. تلف در چرخه‌های کوچکِ فراوان جمع می‌شود. بازده بیشینه در <strong>بارِ میانی</strong> است: در توانِ کم تلف‌های ثابتِ مبدل و در توانِ زیاد تلفِ <span class="math inline">\(i^2R\)</span> سلول غالب است. <strong>وارسی:</strong> <span class="math inline">\(18.3 - 6.6 = 11.7\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پاسخِ بسامد جای خالی در هر دو سو می‌خواهد؟</li>
<li>چرا بازده در توانِ کم پایین می‌آید؟</li>
<li>فرسایشِ چرخه‌های کوچکِ فراوان را با یک چرخهٔ عمیق مقایسه کنید (<a href="#sec-ch19-a-degradation" class="quarto-xref"><span>بخش 19.2.8</span></a>).</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-b-parallel" class="level3" data-number="19.3.15">
<h3 data-number="19.3.15" class="anchored" data-anchor-id="sec-ch19-b-parallel"><span class="header-section-number">19.3.15</span> رک‌های موازی و گرمایشِ زمستان</h3>
<p><strong>ایده.</strong> رک‌های موازی جریان را به نسبتِ <strong>عکسِ مقاومت</strong> تقسیم می‌کنند؛ رکی که مقاومتِ کمتری دارد بیشتر کار می‌کند و زودتر پیر می‌شود. اگر رکی با حالتِ شارژِ متفاوت به شینه وصل شود، اختلافِ ولتاژِ مدارِ باز یک <strong>جریانِ گردشی</strong> می‌سازد که فقط مقاومتِ دو رک آن را محدود می‌کند. در زمستان، کانتینر باید بالای دمای کمینهٔ شارژ نگه داشته شود.</p>
<pre class="text"><code>12 racks in parallel at 0.5 C, rack resistance spread 5 % (A-298):
  mean rack current 155 A; highest 166 A, lowest 144 A (15 % apart)
  closing a rack onto the others at a different SOC (OCV gap):
  SOC of the rack vs the bus   gap V   current at closing A
     50 % vs  52 %                0.8                    2
     85 % vs  90 %                8.2                   24
     10 % vs  15 %               10.6                   31
  the lowest-resistance rack works hardest and ages fastest;
  racks are closed onto the bus only when their voltages
  match within a limit, or through the pre-charge path</code></pre>
<pre class="text"><code>keeping a container at 10 C or more in winter (data-year air):
  hours below 10 C outside: 2,516
  heat needed 21.1 MWh a container a year; for 8: 169 MWh
  (resistive heating; the cells' own heat helps on working
  days and is left out here, so this is an upper bound)
  about a third of the cooling electricity, and it decides whether midday
  charging works in January (the power map)</code></pre>
<div id="exm-ch19-parallel" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.23 (پانزده درصد اختلاف، سی آمپرِ گردشی)</strong></span> <strong>پرسش.</strong> جریانِ بیشینه و کمینهٔ رک‌ها با <span class="ltr" dir="ltr">5 %</span> پراکندگیِ مقاومت، و جریانِ گردشیِ وصل در سه اختلافِ حالتِ شارژ را بنویسید؛ و انرژیِ گرمایشِ زمستان را برآورد کنید.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: میانگینِ <span class="ltr" dir="ltr">155 A</span>، بیشینه <span class="ltr" dir="ltr">166</span> و کمینه <span class="ltr" dir="ltr">144 A</span> (<span class="ltr" dir="ltr">15 %</span>)؛ جریانِ گردشیِ <span class="ltr" dir="ltr">2</span>، <span class="ltr" dir="ltr">24</span> و <span class="ltr" dir="ltr">31 A</span> برای اختلافِ <span class="ltr" dir="ltr">50/52</span>، <span class="ltr" dir="ltr">85/90</span> و <span class="ltr" dir="ltr">10/15 %</span>؛ گرمایش <span class="ltr" dir="ltr">21.1 MWh</span> برای هر کانتینر، <span class="ltr" dir="ltr">169 MWh</span> برای هشت (کرانِ بالا).</p>
<p><strong>تفسیر.</strong> پراکندگیِ مقاومت (از ساخت و دما) کار را نابرابر پخش می‌کند؛ پس درجه‌بندی و یکنواختیِ دما در ترازِ رک هم مهم‌اند. جریانِ گردشی در فلاتِ <span class="ltr" dir="ltr">LFP</span> کوچک است ولی در دو سرِ پنجره بزرگ؛ قاعده: وصل فقط با ولتاژِ هم‌خوان یا از راهِ پیش‌شارژ. گرمایش حدودِ یک‌سومِ برقِ سرمایش است و شرطِ شارژِ ظهرِ زمستان (<a href="#exm-ch19-power" class="quarto-xref">مثال&nbsp;<span>19.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\(10.6 / (2 \times 0.17) = 31\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا رکِ کم‌مقاومت بیشتر کار می‌کند؟</li>
<li>چرا جریانِ گردشی در دو سرِ پنجره بزرگ‌تر است؟</li>
<li>چرا گرمایشِ زمستان برای شارژ مهم است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch19-c" class="level2" data-number="19.4">
<h2 data-number="19.4" class="anchored" data-anchor-id="sec-ch19-c"><span class="header-section-number">19.4</span> پ. ساخت، ایمنی و چرخهٔ عمر</h2>
<p>باتری محصولی صنعتی است که کیفیتش در <strong>کارخانه</strong> ساخته می‌شود و در <strong>محل</strong> فقط وارسی می‌شود. این بخش توالیِ صنعتی را با <strong>هدفِ کنترلِ</strong> هر گام، ردیابی و بازرسی را با عدد، یک عیبِ فرضی را از دریافت تا مهار، گریزِ حرارتی و گسترش را، و ضمانت و پایانِ عمر را می‌آورد.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch19.examples_c</code></pre>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>گام‌های ساخت فقط با <strong>هدف</strong> و <strong>کنترلِ کیفیتشان</strong> آمده‌اند؛ هیچ ترکیب، مقدار، دما یا تنظیمی داده نمی‌شود. ساختِ سلول بیرون از کارخانهٔ صنعتی با محیطِ کنترل‌شده، تجهیزاتِ ویژه و کارکنانِ آموزش‌دیده <strong>نه ایمن است نه واقع‌بینانه</strong> و این کتاب آن را پیشنهاد نمی‌کند.</p>
</div>
</div>
<section id="sec-ch19-c-process" class="level3" data-number="19.4.1">
<h3 data-number="19.4.1" class="anchored" data-anchor-id="sec-ch19-c-process"><span class="header-section-number">19.4.1</span> توالیِ صنعتی از الکترود تا کانتینر</h3>
<p><strong>ایده.</strong> هر گامِ ساخت یک <strong>کنترلِ فرایند</strong> دارد که هدفش جلوگیری از یک گونهٔ عیب است؛ عیبی که در یک گام ساخته شود، در گام‌های بعد سخت‌تر و گران‌تر پیدا می‌شود.</p>
<div id="fig-ch19-process" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-process-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-process.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-process-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.14: توالیِ صنعتی از ساختِ الکترود تا نصب، با هدفِ کنترلِ فرایندِ هر گام (فقط هدف؛ بی دستور و مقدار)
</figcaption>
</figure>
</div>
<div id="tbl-ch19-process" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-process-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.6: گام‌های صنعتی، کارِ هر گام و آنچه کنترلش جلویش را می‌گیرد (آموزشی؛ فقط هدف)
</figcaption>
<div aria-describedby="tbl-ch19-process-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>گام</th>
<th>کارِ گام</th>
<th>کنترل جلوی چه چیزی را می‌گیرد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ساختِ الکترود</td>
<td>پوشاندنِ ورقِ فلزی با مادهٔ فعال و فشردن</td>
<td>ظرفیتِ ناهمسان، ذراتِ بیگانه که اتصالِ کوتاهِ درونی می‌سازند</td>
</tr>
<tr class="even">
<td>مونتاژِ سلول</td>
<td>چیدنِ الکترود و جداکننده، بستن و پر کردن با الکترولیت</td>
<td>هم‌ترازیِ بد، آلودگی، رطوبت</td>
</tr>
<tr class="odd">
<td>شکل‌دهی</td>
<td>نخستین شارژهای کنترل‌شده که لایهٔ سطحی را می‌سازند</td>
<td>لایهٔ سطحیِ ناپایدار، عمرِ کوتاه</td>
</tr>
<tr class="even">
<td>پیرسازی</td>
<td>نگه داشتن و اندازه‌گیریِ افتِ ولتاژ در زمان</td>
<td>سلول با خودتخلیهٔ زیاد (اتصالِ کوتاهِ درونیِ ریز)</td>
</tr>
<tr class="odd">
<td>درجه‌بندی</td>
<td>اندازه‌گیریِ ظرفیت و مقاومت و دسته‌بندی</td>
<td>ناهمسانیِ سلول‌های یک رشته</td>
</tr>
<tr class="even">
<td>مونتاژِ ماژول</td>
<td>جوشِ شینه، حسگرها، قاب و فشار</td>
<td>جوشِ بد، اتصالِ شل، عایقِ آسیب‌دیده</td>
</tr>
<tr class="odd">
<td>رک و کانتینر</td>
<td>سیم‌کشی، مدیریتِ باتری، تهویه، آشکارسازها</td>
<td>سیم‌کشیِ نادرست، رابطِ ناقص</td>
</tr>
<tr class="even">
<td>آزمونِ کارخانه</td>
<td>کارکرد، حفاظت، عایق، ارتباط</td>
<td>عیبِ سامانه پیش از حمل</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هدفِ کنترلِ پیرسازی چیست؟</li>
<li>چرا عیبی که در ساختِ الکترود ساخته شود، دیرتر گران‌تر پیدا می‌شود؟</li>
<li>کدام گام ناهمسانیِ سلول‌های یک رشته را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-hazards" class="level3" data-number="19.4.2">
<h3 data-number="19.4.2" class="anchored" data-anchor-id="sec-ch19-c-hazards"><span class="header-section-number">19.4.2</span> خطرهای ساخت و کنترلشان</h3>
<p><strong>ایده.</strong> کارخانهٔ سلول و ماژول خطرهای خودش را دارد که مالکِ نیروگاه باید بداند چون <strong>شاهدِ کنترلشان</strong> را از سازنده می‌خواهد: <strong>مواد</strong> (حلال‌ها و گردِ مواد فعال، الکترولیتِ آتش‌گیر)، <strong>انرژیِ انباشته</strong> (سلولِ شارژشده در انبار، پیرسازی و آزمون)، <strong>ولتاژِ مستقیمِ بالا</strong> در مونتاژِ رک، و <strong>گرما و آتش</strong> در شکل‌دهی. کنترل‌ها در سطحِ کارخانه‌اند: محیطِ کنترل‌شده، جداسازیِ ناحیه‌های انباشتِ انرژی، روش‌های کار با ولتاژِ بالا، آشکارسازی و واکنش در اضطرار. پرسشِ مالک در بازرسیِ کارخانه (فصلِ ۴۴): <strong>کدام سوابق</strong> نشان می‌دهند این کنترل‌ها کار می‌کنند؟</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار گونهٔ خطرِ ساختِ باتری را نام ببرید.</li>
<li>چرا مالکِ نیروگاه به خطرهای کارخانه اهمیت می‌دهد؟</li>
<li>یک سابقه که کنترلِ خطرِ انرژیِ انباشته را نشان می‌دهد پیشنهاد کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-grading" class="level3" data-number="19.4.3">
<h3 data-number="19.4.3" class="anchored" data-anchor-id="sec-ch19-c-grading"><span class="header-section-number">19.4.3</span> درجه‌بندی و ضعیف‌ترین سلول</h3>
<p><strong>ایده.</strong> در یک رشتهٔ سری، همه سلول‌ها یک جریان دارند؛ پس رشته وقتی خالی است که <strong>ضعیف‌ترین</strong> سلول خالی شود. اگر ظرفیت‌ها پراکنده باشند، کمینهٔ ۴۱۶ سلول از میانگین خیلی کمتر است. <strong>درجه‌بندی</strong> (به انگلیسی <span class="ltr" dir="ltr">grading</span>) سلول‌ها را پیش از مونتاژ در دسته‌های تنگِ ظرفیت و مقاومت جدا می‌کند.</p>
<pre class="text"><code>rack capacity limited by its weakest of 416 cells (A-294):
  cells          spread (sd)  mean of the weakest  loss
  ungraded          2.0 Ah         308.0 Ah         1.9 %
  graded            0.6 Ah         312.2 Ah         0.6 %
  grading (sorting cells into narrow capacity and resistance
  bins before assembly) gives back most of the loss; balancing
  equalises charge, not capacity</code></pre>
<div id="exm-ch19-grading" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.24 (یک و نه دهم درصد پس گرفته می‌شود)</strong></span> <strong>پرسش.</strong> ظرفیتِ ضعیف‌ترین سلولِ رک را بی درجه‌بندی و با آن بنویسید و بگویید متعادل‌سازی کدام را جبران می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بی درجه‌بندی (انحرافِ معیارِ <span class="ltr" dir="ltr">2.0 Ah</span>) ضعیف‌ترین به‌طورِ میانگین <span class="ltr" dir="ltr">308.0 Ah</span>، <span class="ltr" dir="ltr">1.9 %</span> کمتر؛ با درجه‌بندی (<span class="ltr" dir="ltr">0.6 Ah</span>) <span class="ltr" dir="ltr">312.2 Ah</span>، <span class="ltr" dir="ltr">0.6 %</span>.</p>
<p><strong>تفسیر.</strong> درجه‌بندی بیشترِ این تلف را برمی‌گرداند. متعادل‌سازی <strong>بار</strong> را برابر می‌کند (همه از یک حالتِ شارژ شروع کنند)، نه <strong>ظرفیت</strong> را؛ پس جایگزینِ درجه‌بندی نیست. در <span class="ltr" dir="ltr">40 MWh</span>، <span class="ltr" dir="ltr">1.3</span> واحدِ درصد تفاوت حدودِ <span class="ltr" dir="ltr">0.5 MWh</span> است. <strong>وارسی:</strong> <span class="math inline">\(1 - 308.0/314 = 1.9\ \%\)</span> (<span class="ltr" dir="ltr">E13</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا رشتهٔ سری را ضعیف‌ترین سلول محدود می‌کند؟</li>
<li>درجه‌بندی چه چیزی را تنگ می‌کند؟</li>
<li>چرا متعادل‌سازی جایگزینِ درجه‌بندی نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-inspection" class="level3" data-number="19.4.4">
<h3 data-number="19.4.4" class="anchored" data-anchor-id="sec-ch19-c-inspection"><span class="header-section-number">19.4.4</span> بازرسیِ ورودی و نمونه‌گیری</h3>
<p><strong>ایده.</strong> در محلِ مونتاژ (یا در دریافتِ ماژول‌ها) همهٔ سلول‌ها آزموده نمی‌شوند؛ یک <strong>نمونه</strong> با یک <strong>عددِ پذیرش</strong> آزموده می‌شود (فصلِ ۱۰، <a href="10-pv-modules-arrays.html#sec-ch10-b-sampling" class="quarto-xref"><span>بخش 10.3.10</span></a>). منحنیِ احتمالِ پذیرش نشان می‌دهد نمونه‌گیری چه چیزی را <strong>می‌تواند</strong> پیدا کند.</p>
<pre class="text"><code>incoming inspection of a lot of 2,000 cells by attributes:
  share defective   accept, n 50 c 0   n 125 c 1   n 200 c 2
          0.05 %            0.975       0.998       1.000
          0.20 %            0.905       0.974       0.992
          0.50 %            0.778       0.870       0.920
          1.00 %            0.605       0.644       0.677
          2.00 %            0.364       0.284       0.235
  one bad cell in 2,000 (0.05 %) passes almost every plan:
  sampling finds bad lots, not single bad cells; single cells
  are caught by the maker's tests and by the BMS</code></pre>
<div id="exm-ch19-sampling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.25 (یک سلولِ بد در دو هزار)</strong></span> <strong>پرسش.</strong> احتمالِ پذیرشِ محموله‌ای با سهم‌های مختلفِ معیوب را برای سه طرحِ نمونه‌گیری بنویسید و بگویید یک سلولِ معیوب در دو هزار چه سرنوشتی دارد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: با <span class="ltr" dir="ltr">0.05 %</span> معیوب (یک در دو هزار) هر سه طرح محموله را با احتمالِ <span class="ltr" dir="ltr">0.975</span> تا <span class="ltr" dir="ltr">1.000</span> می‌پذیرند؛ با <span class="ltr" dir="ltr">2 %</span> معیوب احتمالِ پذیرش <span class="ltr" dir="ltr">0.24</span> تا <span class="ltr" dir="ltr">0.36</span>.</p>
<p><strong>تفسیر.</strong> نمونه‌گیری <strong>محموله‌های بد</strong> را پیدا می‌کند، نه <strong>سلولِ بدِ تنها</strong>. سلولِ بدِ تنها را آزمون‌های صد درصدیِ سازنده (پیرسازی، درجه‌بندی) و سامانهٔ مدیریتِ باتری در کار پیدا می‌کنند (<a href="#exm-ch19-defect" class="quarto-xref">مثال&nbsp;<span>19.27</span></a>)؛ پس قرارداد باید <strong>سوابقِ صد درصدیِ</strong> سازنده را بخواهد، نه فقط حقِ نمونه‌گیری را. <strong>وارسی:</strong> <span class="math inline">\(0.99^{50} = 0.605\)</span> (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نمونه‌گیری چه چیزی را پیدا می‌کند و چه چیزی را نه؟</li>
<li>چرا قرارداد سوابقِ صد درصدیِ سازنده را می‌خواهد؟</li>
<li>احتمالِ پذیرشِ محموله‌ای با <span class="ltr" dir="ltr">1 %</span> معیوب را با طرحِ <span class="ltr" dir="ltr">n 50, c 0</span> حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-trace" class="level3" data-number="19.4.5">
<h3 data-number="19.4.5" class="anchored" data-anchor-id="sec-ch19-c-trace"><span class="header-section-number">19.4.5</span> ردیابی و محموله‌ها</h3>
<p><strong>ایده.</strong> هر سلول یک <strong>شناسه</strong> دارد که به ماژول، رک و کانتینرش و به <strong>محمولهٔ تولیدش</strong> (همان روز، همان خط، همان مواد) وصل است. اگر یک محموله مشکوک شود، ردیابی می‌گوید کجاها را باید بازرسی کرد؛ و <strong>مونتاژِ تفکیک‌شده بر حسبِ محموله</strong> (هر رک از یک یا دو محموله) دامنهٔ آن را کوچک نگه می‌دارد.</p>
<pre class="text"><code>one suspect lot of 2,000 cells: racks to inspect
  cells mixed at random in assembly: 96 of 96 racks
  lots kept together (lot-segregated assembly): about 6 racks
  traceability (cell serial to module, rack and container) is
  what turns a recall of the whole battery into a few racks</code></pre>
<div id="exm-ch19-lots" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.26 (همهٔ رک‌ها یا شش رک)</strong></span> <strong>پرسش.</strong> اگر یک محمولهٔ دوهزارسلولی مشکوک شود، با مونتاژِ آمیخته و تفکیک‌شده چند رک باید بازرسی شود؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: آمیخته، همهٔ <span class="ltr" dir="ltr">96</span> رک؛ تفکیک‌شده، حدودِ شش رک.</p>
<p><strong>تفسیر.</strong> با آمیختنِ تصادفی، هر رک تقریباً به‌یقین دست‌کم یک سلول از هر محموله دارد؛ فراخوان کلِ باتری را می‌خواباند. تفکیک بر حسبِ محموله یک <strong>الزامِ کارخانه</strong> است که مالک باید در قرارداد بنویسد و در بازرسیِ کارخانه سوابقش را ببیند. <strong>وارسی:</strong> <span class="math inline">\(\lceil 2{,}000 / 416 \rceil + 1 = 6\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شناسهٔ سلول به چه چیزهایی وصل است؟</li>
<li>چرا مونتاژِ آمیخته فراخوان را بزرگ می‌کند؟</li>
<li>سوابقِ تفکیک را در کدام بازرسی می‌بینید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-tests" class="level3" data-number="19.4.6">
<h3 data-number="19.4.6" class="anchored" data-anchor-id="sec-ch19-c-tests"><span class="header-section-number">19.4.6</span> آزمون‌ها و شاهدِ حمل و نصب</h3>
<p><strong>ایده.</strong> شاهدِ کیفیت در هر تراز یک <strong>گونهٔ آزمون</strong> است:</p>
<div id="tbl-ch19-tests" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-tests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.7: آزمون‌ها و شاهدِ کیفیت در هر تراز (مرجع‌ها فقط با عنوانِ وارسی‌شده؛ بند و مقدار نقل نمی‌شود)
</figcaption>
<div aria-describedby="tbl-ch19-tests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>تراز</th>
<th>آزمون‌های رایج</th>
<th>شاهد برای مالک</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سلول</td>
<td>ظرفیت، مقاومت، خودتخلیه، آزمون‌های ایمنیِ نوعی</td>
<td>سوابقِ صد درصدی، گزارش‌های آزمونِ نوعی (مثلاً <span class="ltr" dir="ltr">IEC 62619:2022</span>، <span class="ltr" dir="ltr">IEC 63056:2020</span>)</td>
</tr>
<tr class="even">
<td>ماژول و رک</td>
<td>عایق، مقاومتِ اتصال، کارکردِ حسگرها</td>
<td>گزارشِ آزمونِ روتینِ هر واحد</td>
</tr>
<tr class="odd">
<td>کانتینر و سامانه</td>
<td>کارکرد، حفاظت، ارتباط، تهویه، آشکارسازی</td>
<td>گزارشِ آزمونِ کارخانه (فصلِ ۴۴)؛ آزمونِ گسترشِ نوعی (<span class="ltr" dir="ltr">UL 9540A</span>)</td>
</tr>
<tr class="even">
<td>حمل</td>
<td>آزمون‌های حملِ سلول و باتری</td>
<td>خلاصهٔ آزمونِ حمل (<span class="ltr" dir="ltr">UN 38.3</span> در <span class="ltr" dir="ltr">Manual of Tests and Criteria</span>)، حالتِ شارژِ حمل</td>
</tr>
<tr class="odd">
<td>محل</td>
<td>رابط‌ها، راه‌اندازی، ظرفیتِ پذیرش</td>
<td>گزارش‌های آزمونِ محل (فصل‌های ۴۹ و ۵۰)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای هر تراز یک شاهد نام ببرید.</li>
<li>چرا حالتِ شارژِ حمل در شاهد می‌آید؟</li>
<li>فرقِ آزمونِ نوعی و آزمونِ روتین را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-defect" class="level3" data-number="19.4.7">
<h3 data-number="19.4.7" class="anchored" data-anchor-id="sec-ch19-c-defect"><span class="header-section-number">19.4.7</span> مثالِ کارشده: درختِ رابط‌ها و دنبال کردنِ یک عیبِ فرضی</h3>
<p><strong>ایده.</strong> دومین مثالِ کارشدهٔ فصل دو بخش دارد: <strong>درختِ رابط‌ها</strong> از سلول تا کانتینر (هر تراز با تراز بعد چه چیزی را شریک است)، و <strong>دنبال کردنِ یک عیبِ فرضی</strong>: سلولی با یک اتصالِ کوتاهِ درونیِ ریز که جریانِ خودتخلیه‌اش <span class="ltr" dir="ltr">60 mA</span> است (سلولِ سالم <span class="ltr" dir="ltr">11 mA</span>)، از بازرسیِ دریافت تا مهار با کنترل‌های سامانه. افتِ ولتاژِ مدارِ باز در <span class="math inline">\(t\)</span> روز با جریانِ نشتیِ <span class="math inline">\(i_\text{l}\)</span>:</p>
<p><span id="eq-ch19-drift"><span class="math display">\[
\Delta V = V_\text{oc}(\text{SOC}_0) - V_\text{oc}\!\left(\text{SOC}_0 - \frac{24\,t\,i_\text{l}}{Q}\right)
\tag{19.8}\]</span></span></p>
<div id="fig-ch19-tree" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-tree.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.15: درختِ رابط‌ها از سلول تا کانتینر و مبدل؛ هر جعبهٔ خاکستری رابط‌های میانِ دو ترازِ بالایش (مثالِ کارشدهٔ ۲)
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb53"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb53-1"><a href="#cb53-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ocv_drift_mv(leak_ma: <span class="bu">float</span>, q_ah: <span class="bu">float</span>, days: <span class="bu">float</span>, soc0: <span class="bu">float</span>,</span>
<span id="cb53-2"><a href="#cb53-2" aria-hidden="true" tabindex="-1"></a>                 chem: <span class="bu">str</span> <span class="op">=</span> <span class="st">"LFP"</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb53-3"><a href="#cb53-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Drop of open-circuit voltage (mV) of a cell resting for some days</span></span>
<span id="cb53-4"><a href="#cb53-4" aria-hidden="true" tabindex="-1"></a><span class="co">    with a self-discharge current leak_ma."""</span></span>
<span id="cb53-5"><a href="#cb53-5" aria-hidden="true" tabindex="-1"></a>    d_soc <span class="op">=</span> leak_ma <span class="op">/</span> <span class="fl">1000.0</span> <span class="op">*</span> <span class="fl">24.0</span> <span class="op">*</span> days <span class="op">/</span> q_ah</span>
<span id="cb53-6"><a href="#cb53-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">1000.0</span> <span class="op">*</span> <span class="bu">float</span>(ocv(soc0, chem) <span class="op">-</span> ocv(soc0 <span class="op">-</span> d_soc, chem))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>cell-to-container interfaces (worked example 2, part 1):
  cell -&gt; module:
    busbar weld, voltage and temperature leads, compression frame, thermal pad
  module -&gt; rack:
    power connector, BMS daisy chain, module fuse, mounting and earthing
  rack -&gt; container:
    rack switch and fuse, DC bus, rack BMS link, airflow, gas and smoke
    detection
  container -&gt; PCS and plant:
    DC cables, protocol (IF-007), auxiliary power, earthing, remote isolation,
    fire panel
hypothetical defect: an internal leak of 60 mA (normal 11 mA)
  1 receiving inspection (OCV now and after 7 days, 30 % SOC):
    drop normal 0.62 mV, defective 3.45 mV; a limit of 1.5 mV
    catches it, but only if this cell is in the sample (125 of
    2,000: 6 %)
  2 in operation, a series string carries one current; the
    leak drains the cell 0.37 % SOC a day more; balancing
    (100 mA, 2 h a day) returns 0.06 %; net 0.31 % a day
    its voltage at the top of charge falls 30 mV below the others
    after 35 days: the BMS deviation alarm (teaching limit)
    and the balancing log (the same cell every day) both show it
  3 containment: the rack controller limits current, then opens
    the rack switch; 11 of 12 racks keep running; the module (the
    replaceable unit) is changed under the maker's procedure; the
    cell goes to failure analysis and its lot is traced (c_lots)</code></pre>
<div id="fig-ch19-defect" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-defect-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-defect.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-defect-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.16: اختلافِ ولتاژِ سلولِ معیوب با دیگر سلول‌های رشته در بالای شارژ بر حسبِ روز، و حدِ آموزشیِ هشدار (<span class="ltr" dir="ltr">A-294</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch19-defect" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.27 (سی و پنج روز تا هشدار)</strong></span> <strong>پرسش.</strong> (۱) رابط‌های هر تراز را از سلول تا مبدل بنویسید. (۲) آیا بازرسیِ دریافت با آزمونِ هفت‌روزهٔ ولتاژ این سلول را پیدا می‌کند؟ (۳) اگر نه، سامانهٔ مدیریتِ باتری کی و چگونه آن را می‌بیند؟ (۴) سامانه چگونه آن را مهار می‌کند و پس از آن چه می‌شود؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا، <a href="#fig-ch19-tree" class="quarto-xref">شکل&nbsp;<span>19.15</span></a> و <a href="#fig-ch19-defect" class="quarto-xref">شکل&nbsp;<span>19.16</span></a>:</p>
<ol type="1">
<li>سلول به ماژول: جوشِ شینه، سیمِ ولتاژ و دما، قابِ فشار، لایهٔ حرارتی؛ ماژول به رک: اتصال‌دهندهٔ توان، زنجیرهٔ مدیریتِ باتری، فیوز، زمین؛ رک به کانتینر: کلید و فیوزِ رک، شینه، پیوندِ مدیریتِ باتری، جریانِ هوا، آشکارسازها؛ کانتینر به مبدل و نیروگاه: کابلِ مستقیم، پروتکل، تغذیهٔ کمکی، زمین، جداسازیِ از راه دور، تابلوی آتش.</li>
<li>افتِ هفت‌روزه در <span class="ltr" dir="ltr">30 %</span>: سالم <span class="ltr" dir="ltr">0.62 mV</span>، معیوب <span class="ltr" dir="ltr">3.45 mV</span>؛ حدِ <span class="ltr" dir="ltr">1.5 mV</span> آن را می‌گیرد، <strong>اگر</strong> در نمونه باشد: احتمال <span class="ltr" dir="ltr">6.25 %</span> (۱۲۵ از ۲٬۰۰۰، <span class="ltr" dir="ltr">P27</span>).</li>
<li>در کار، نشتی هر روز <span class="ltr" dir="ltr">0.37 %</span> حالتِ شارژ بیشتر می‌برد؛ متعادل‌سازی <span class="ltr" dir="ltr">0.06 %</span> برمی‌گرداند؛ خالص <span class="ltr" dir="ltr">0.31 %</span> در روز. اختلافِ ولتاژ در بالای شارژ پس از <span class="ltr" dir="ltr">35</span> روز به حدِ آموزشیِ <span class="ltr" dir="ltr">30 mV</span> می‌رسد؛ سوابقِ متعادل‌سازی (همان سلول، هر روز) هم آن را نشان می‌دهند.</li>
<li>کنترل‌گرِ رک جریان را محدود و سپس کلیدِ رک را باز می‌کند؛ یازده رکِ دیگر کار می‌کنند؛ ماژول (واحدِ تعویض‌پذیر) طبقِ روشِ سازنده عوض می‌شود؛ سلول به تحلیلِ خرابی می‌رود و محموله‌اش ردیابی می‌شود (<a href="#exm-ch19-lots" class="quarto-xref">مثال&nbsp;<span>19.26</span></a>).</li>
</ol>
<p><strong>تفسیر.</strong> دفاع <strong>لایه‌ای</strong> است: هیچ لایه به‌تنهایی کافی نیست. نمونه‌گیری سلولِ تنها را به احتمالِ کم می‌گیرد؛ سوابقِ پیرسازیِ سازنده (صد درصدی) شانسِ بیشتری دارند؛ سامانهٔ مدیریتِ باتری در کار آن را می‌بیند ولی پس از هفته‌ها، و فقط اگر داده و حدها درست تنظیم شده باشند. پس قرارداد باید سه چیز بخواهد: سوابقِ صد درصدیِ پیرسازی، حدهای هشدار و سوابقِ متعادل‌سازی در سامانهٔ مدیریتِ باتری، و روشِ تعویضِ ماژول. <strong>وارسی:</strong> <span class="math inline">\(0.06 \times 24 \times 7 / 314 = 3.21\ \%\)</span> (<span class="ltr" dir="ltr">E05</span>)؛ در شیبِ <span class="ltr" dir="ltr">1.05 mV</span> بر درصد حدودِ <span class="ltr" dir="ltr">3.4 mV</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار لایهٔ دفاع در برابرِ سلولِ معیوب را نام ببرید.</li>
<li>چرا آزمونِ افتِ ولتاژ در <span class="ltr" dir="ltr">15 %</span> حساس‌تر از <span class="ltr" dir="ltr">50 %</span> است؟</li>
<li>چرا سوابقِ متعادل‌سازی نشانهٔ خوبی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-runaway" class="level3" data-number="19.4.8">
<h3 data-number="19.4.8" class="anchored" data-anchor-id="sec-ch19-c-runaway"><span class="header-section-number">19.4.8</span> گریزِ حرارتی و گسترش</h3>
<p><strong>ایده.</strong> <strong>گریزِ حرارتی</strong> (به انگلیسی <span class="ltr" dir="ltr">thermal runaway</span>) یعنی سلول خودش را گرم‌تر از آنچه می‌تواند دفع کند گرم می‌کند و واکنش‌ها خودشان را تند می‌کنند. آغازگرها: <strong>برقی</strong> (شارژِ بیش از حد، اتصالِ کوتاهِ بیرونی)، <strong>حرارتی</strong> (گرمای بیرونی، خنک‌کاریِ ناکافی)، <strong>مکانیکی</strong> (ضربه، سوراخ شدن) و <strong>درونی</strong> (اتصالِ کوتاهِ درونی از عیبِ ساخت یا ته‌نشینیِ لیتیم). سلول در گریز <strong>گاز</strong> آزاد می‌کند که بخشی از آن آتش‌گیر است، و <strong>گرما</strong> به همسایه‌ها می‌دهد؛ اگر همسایه هم به گریز برود، رخداد <strong>گسترش</strong> می‌یابد.</p>
<p>پرسشِ مهندسی دو بخش دارد: (۱) <strong>چقدر احتمال دارد</strong> یک سلول به گریز برود (کیفیتِ ساخت، حفاظتِ برقی، مدیریتِ حرارتی)؛ (۲) <strong>اگر رفت، تا کجا می‌رود</strong> (فاصله و دیواره میانِ سلول‌ها، ماژول‌ها و رک‌ها، خنک‌کاری، آشکارسازی، جداسازی). پاسخِ بخشِ دوم <strong>فقط</strong> از آزمونِ بزرگ‌مقیاسِ همان محصول می‌آید (مثلاً روشِ آزمونِ <span class="ltr" dir="ltr">UL 9540A</span>، ویرایشِ ششم ۲۰۲۶؛ ویرایشِ جاری پیش از استناد وارسی شود). مدلِ زیر فقط برای <strong>فهمِ</strong> شکلِ مسئله است.</p>
<div id="fig-ch19-chain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-chain.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.17: زنجیرهٔ آموزشیِ گسترش: سلولِ معیوب در میانه و هر همسایه با احتمالِ <span class="math inline">\(p\)</span> دنبال می‌کند (انتزاعِ آموزشی، نه روشِ طراحی)
</figcaption>
</figure>
</div>
<p>اگر هر همسایه با احتمالِ <span class="math inline">\(p\)</span> دنبال کند و رشته از هر سو <span class="math inline">\(m\)</span> سلول داشته باشد، امیدِ شمارِ سلول‌های درگیر:</p>
<p><span id="eq-ch19-chain"><span class="math display">\[
\bar{n} = 1 + 2 \sum_{k=1}^{m} p^k
\tag{19.9}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb55"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb55-1"><a href="#cb55-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> chain_expected(n_cells: <span class="bu">int</span>, p_cell: <span class="bu">float</span>, n_modules: <span class="bu">int</span>,</span>
<span id="cb55-2"><a href="#cb55-2" aria-hidden="true" tabindex="-1"></a>                   p_module: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb55-3"><a href="#cb55-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Teaching abstraction of propagation: a cell in the middle of a</span></span>
<span id="cb55-4"><a href="#cb55-4" aria-hidden="true" tabindex="-1"></a><span class="co">    module fails; each neighbour follows with probability p_cell (one</span></span>
<span id="cb55-5"><a href="#cb55-5" aria-hidden="true" tabindex="-1"></a><span class="co">    line of cells); a whole module passes it to the next module with</span></span>
<span id="cb55-6"><a href="#cb55-6" aria-hidden="true" tabindex="-1"></a><span class="co">    probability p_module. Expected cells and modules involved. Not a</span></span>
<span id="cb55-7"><a href="#cb55-7" aria-hidden="true" tabindex="-1"></a><span class="co">    design method: evidence comes from tests of the real product."""</span></span>
<span id="cb55-8"><a href="#cb55-8" aria-hidden="true" tabindex="-1"></a>    half <span class="op">=</span> n_cells <span class="op">//</span> <span class="dv">2</span></span>
<span id="cb55-9"><a href="#cb55-9" aria-hidden="true" tabindex="-1"></a>    cells <span class="op">=</span> <span class="fl">1.0</span> <span class="op">+</span> <span class="fl">2.0</span> <span class="op">*</span> <span class="bu">sum</span>(p_cell <span class="op">**</span> k <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, half <span class="op">+</span> <span class="dv">1</span>))</span>
<span id="cb55-10"><a href="#cb55-10" aria-hidden="true" tabindex="-1"></a>    reach_end <span class="op">=</span> p_cell <span class="op">**</span> half                   <span class="co"># propagation reaches an edge</span></span>
<span id="cb55-11"><a href="#cb55-11" aria-hidden="true" tabindex="-1"></a>    mods <span class="op">=</span> <span class="fl">1.0</span> <span class="op">+</span> <span class="fl">2.0</span> <span class="op">*</span> <span class="bu">sum</span>((reach_end <span class="op">*</span> p_module) <span class="op">**</span> k</span>
<span id="cb55-12"><a href="#cb55-12" aria-hidden="true" tabindex="-1"></a>                           <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, n_modules <span class="op">//</span> <span class="dv">2</span> <span class="op">+</span> <span class="dv">1</span>))</span>
<span id="cb55-13"><a href="#cb55-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"cells_in_module"</span>: cells, <span class="st">"modules"</span>: mods}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>teaching propagation chain (not a design method; A-294):
  design                       p cell  p module  cells  modules
  no barriers                   0.90      0.60   17.8     1.08
  cell barriers                 0.30      0.30    1.9     1.00
  cell and module barriers      0.30      0.05    1.9     1.00
  the chain shows why a barrier between cells matters more than
  one between modules: a module passes the event on only if the
  cells carried it to its edge; real probabilities come only
  from large-scale tests of the product (UL 9540A, chapter 32)</code></pre>
<div id="exm-ch19-chain" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.28 (هجده سلول یا دو سلول)</strong></span> <strong>پرسش.</strong> امیدِ شمارِ سلول‌ها و ماژول‌های درگیر را برای سه طرح بنویسید و بگویید دیوارهٔ میانِ سلول‌ها یا میانِ ماژول‌ها کدام اثرِ بیشتری دارد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-chain" class="quarto-xref">شکل&nbsp;<span>19.17</span></a>: بی دیواره (<span class="math inline">\(p = 0.9\)</span>) <span class="ltr" dir="ltr">17.8</span> سلول و <span class="ltr" dir="ltr">1.08</span> ماژول؛ با دیوارهٔ سلول (<span class="math inline">\(p = 0.3\)</span>) <span class="ltr" dir="ltr">1.9</span> سلول؛ افزودنِ دیوارهٔ ماژول چیزی اضافه نمی‌کند چون رخداد به لبهٔ ماژول نمی‌رسد.</p>
<p><strong>تفسیر.</strong> در این انتزاع، دیوارهٔ میانِ سلول‌ها رخداد را <strong>در سرچشمه</strong> کوچک می‌کند؛ دیوارهٔ ماژول فقط وقتی به کار می‌آید که سلول‌ها رخداد را تا لبه ببرند. مهم‌تر از عددها: احتمال‌های واقعی را فقط <strong>آزمون</strong> می‌دهد، و طراحِ نیروگاه به‌جای مدل، <strong>گزارشِ آزمونِ محصول</strong> را می‌خواهد و جای کانتینرها، فاصله‌ها و رابط‌های آتش را از آن و از مقامِ مسئول می‌گیرد (<a href="#sec-ch19-e" class="quarto-xref"><span>بخش 19.6</span></a>). <strong>وارسی:</strong> با <span class="math inline">\(p = 0.5\)</span>: <span class="math inline">\(1 + 2 \times 0.5/(1 - 0.5) \approx 3.0\)</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار گونهٔ آغازگرِ گریزِ حرارتی را نام ببرید.</li>
<li>دو بخشِ پرسشِ مهندسی دربارهٔ گریز را بنویسید.</li>
<li>چرا مدلِ زنجیره جانشینِ آزمون نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-failure" class="level3" data-number="19.4.9">
<h3 data-number="19.4.9" class="anchored" data-anchor-id="sec-ch19-c-failure"><span class="header-section-number">19.4.9</span> از خرابیِ سلول تا برنامهٔ اضطرار</h3>
<p><strong>ایده.</strong> هر <strong>گونهٔ خرابیِ سلول</strong> به یک زنجیره در سامانه وصل است: خطرِ گسترش، راهِ آشکارسازی، حفاظت، برنامهٔ اضطرار، راهبردِ تعویض و بازیافت.</p>
<div id="tbl-ch19-failure" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-failure-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.8: از گونهٔ خرابیِ سلول تا پیامد در سامانه (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch19-failure-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th>خرابیِ سلول</th>
<th>خطرِ گسترش</th>
<th>آشکارسازی</th>
<th>حفاظت و مهار</th>
<th>پس از رخداد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>اتصالِ کوتاهِ درونیِ ریز</td>
<td>کم تا میانه، آرام</td>
<td>خودتخلیه، متعادل‌سازی</td>
<td>محدود کردن و جداسازیِ رک</td>
<td>تعویضِ ماژول، ردیابیِ محموله</td>
</tr>
<tr class="even">
<td>شارژِ بیش از حد</td>
<td>زیاد</td>
<td>ولتاژِ سلول</td>
<td>قطعِ سخت‌افزاری</td>
<td>تحلیلِ علت، وارسیِ تنظیم‌ها</td>
</tr>
<tr class="odd">
<td>خنک‌کاریِ ناکافی</td>
<td>میانه، گسترده</td>
<td>دمای سلول و هوا</td>
<td>کم کردنِ توان، توقف</td>
<td>تعمیرِ تهویه، آزمونِ ظرفیت</td>
</tr>
<tr class="even">
<td>آسیبِ مکانیکی</td>
<td>زیاد، ناگهانی</td>
<td>ضربه، گاز</td>
<td>جداسازی، برنامهٔ اضطرار</td>
<td>کنار گذاشتن طبقِ روشِ سازنده</td>
</tr>
<tr class="odd">
<td>گریز و گسترش</td>
<td>خودِ رخداد</td>
<td>گاز، دود، گرما</td>
<td>جداسازی، مهارِ گسترش، حفاظتِ مجاورها</td>
<td>بررسی، پاکسازی، بازیافت</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای «شارژِ بیش از حد» زنجیرهٔ کامل را بنویسید.</li>
<li>چرا خنک‌کاریِ ناکافی خطرِ «گسترده» دارد؟</li>
<li>پس از رخداد، چه چیزی به بازیافت می‌رود و چه چیزی به تحلیل؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-life" class="level3" data-number="19.4.10">
<h3 data-number="19.4.10" class="anchored" data-anchor-id="sec-ch19-c-life"><span class="header-section-number">19.4.10</span> ضمانت، جایگزینی و پایش</h3>
<p><strong>ایده.</strong> <strong>ضمانتِ</strong> باتری معمولاً یک <strong>منحنیِ سلامت</strong> بر حسبِ زمان است با <strong>شرط‌هایی</strong> که اگر شکسته شوند ضمانت از دست می‌رود: انرژیِ گذرانده در سال، چرخه‌های معادل، حالتِ شارژِ میانگین، دما، و نرخِ <span class="ltr" dir="ltr">C</span>. این شرط‌ها باید <strong>تنظیم‌های کنترل‌گر</strong> و <strong>گزارش‌های ماهانه</strong> شوند (<a href="#exm-ch19-warranty" class="quarto-xref">مثال&nbsp;<span>19.42</span></a>). سه راهبرد برای نگه داشتنِ انرژیِ قابلِ استفاده:</p>
<ol type="1">
<li><strong>بزرگ‌تر خریدن</strong> از آغاز (<a href="#exm-ch19-sizing" class="quarto-xref">مثال&nbsp;<span>19.15</span></a>، گام ۳).</li>
<li><strong>افزایشِ ظرفیت</strong> در میانهٔ عمر با بلوک‌های تازه (همان، گام ۴).</li>
<li><strong>جایگزینیِ</strong> ماژول‌ها یا رک‌های فرسوده، که با سلول‌های نو در کنارِ کهنه مسئلهٔ ناهمسانی می‌سازد و باید با سازنده هماهنگ شود.</li>
</ol>
<p><strong>پایش</strong> سلامت و مقاومت را با آزمونِ ظرفیتِ دوره‌ای و دادهٔ کار نشان می‌دهد (<a href="#sec-ch19-a-soc" class="quarto-xref"><span>بخش 19.2.7</span></a>)؛ ادعای ضمانت بی این سوابق ضعیف است (فصلِ ۵۱).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج شرطِ رایجِ ضمانت را نام ببرید.</li>
<li>سه راهبردِ نگه داشتنِ انرژی را با یک بهای هر کدام بنویسید.</li>
<li>چرا ادعای ضمانت بی سوابقِ پایش ضعیف است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-eol" class="level3" data-number="19.4.11">
<h3 data-number="19.4.11" class="anchored" data-anchor-id="sec-ch19-c-eol"><span class="header-section-number">19.4.11</span> پایانِ عمر و بازیافت</h3>
<p><strong>ایده.</strong> در پایانِ عمرِ پروژه یا باتری، صدها تُن سلول و تجهیز باید به جایی بروند. <strong>مسیرها:</strong> <strong>کاربردِ دوم</strong> (اگر سلامت و سوابق اجازه دهند)، سپس <strong>بازیافت</strong> به دستِ بازیافت‌کنندهٔ دارای مجوز (روش‌های گرمایی، شیمیایی یا مستقیم، کیفی). سلولِ فرسوده و آسیب‌دیده <strong>کالای خطرناک</strong> است و حملش آزمون و بسته‌بندیِ خودش را دارد. برنامه و هزینهٔ پایانِ عمر بخشی از <strong>مبنای طراحی</strong> و <strong>صندوقِ برچیدن</strong> است (فصلِ ۵۳)؛ در برخی حوزه‌ها مقررات، گذرنامهٔ باتری و مسئولیتِ تولیدکننده هم دارند (کشوری، فصل‌های ۵۵ تا ۵۷).</p>
<pre class="text"><code>end of life of the S1 battery (teaching masses, A-294):
  cells 220 t; with modules, racks and containers about 395 t
  trucks of 20 t for the cells: 11
  routes: second use (if health and records allow), then
  recycling by a licensed recycler; spent cells travel as
  dangerous goods with their own test and packing rules
  the end-of-life plan and its cost belong in the design basis
  and the decommissioning fund (chapter 53)</code></pre>
<div id="exm-ch19-eol" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.29 (دویست و بیست تُن سلول)</strong></span> <strong>پرسش.</strong> جرمِ سلول‌ها و کلِ باتری را در پایانِ عمر برآورد کنید و بگویید برنامهٔ پایانِ عمر کجا ثبت می‌شود.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: سلول‌ها حدودِ <span class="ltr" dir="ltr">220 t</span>، با ماژول، رک و کانتینر حدودِ <span class="ltr" dir="ltr">395 t</span>؛ یازده کامیونِ بیست‌تُنی برای سلول‌ها.</p>
<p><strong>تفسیر.</strong> این حجم یک <strong>پروژهٔ کوچک</strong> است با حمل، مجوز و هزینه؛ اگر از آغاز در قرارداد (پس‌گرفتن به دستِ سازنده یا بازیافت‌کننده) و در صندوقِ برچیدن نیاید، در پایان به مسئله تبدیل می‌شود. <strong>وارسی:</strong> <span class="math inline">\(39{,}936 \times 5.5 / 1000 = 220\)</span> (<span class="ltr" dir="ltr">E14</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو مسیرِ پایانِ عمر را با شرطِ هر کدام بنویسید.</li>
<li>چرا سلولِ فرسوده کالای خطرناک است؟</li>
<li>برنامهٔ پایانِ عمر در کدام سندها ثبت می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-screen" class="level3" data-number="19.4.12">
<h3 data-number="19.4.12" class="anchored" data-anchor-id="sec-ch19-c-screen"><span class="header-section-number">19.4.12</span> حدِ آزمونِ افتِ ولتاژ از آمارِ محموله</h3>
<p><strong>ایده.</strong> آزمونِ افتِ هفت‌روزه (<a href="#exm-ch19-defect" class="quarto-xref">مثال&nbsp;<span>19.27</span></a>) یک <strong>حد</strong> می‌خواهد. سلول‌های سالم یک توزیع دارند (پراکندگی از ساخت و خطای اندازه‌گیری)، سلول‌های نشتی‌دار توزیعِ دیگر. حدِ پایین سلولِ سالم <strong>رد</strong> می‌کند (هزینه)، حدِ بالا سلولِ نشتی‌دار را <strong>می‌گذراند</strong> (ریسک). آمار هر دو را با عدد نشان می‌دهد (<span class="ltr" dir="ltr">A-294</span>).</p>
<pre class="text"><code>setting the limit of the seven-day drop screen (lot of 2,000):
  limit mV   good cells rejected   chance a leaky cell passes
      0.9                 19.62                   1.70e-07
      1.0                  1.54                   4.79e-07
      1.2                  0.00                   3.40e-06
      1.5                  0.00                   4.81e-05
      2.0                  0.00                   1.87e-03
      2.5                  0.00                   2.87e-02
  a low limit rejects good cells, a high one passes leaky
  ones; with these spreads 1.5 mV rejects almost none and
  misses almost none: the screen works only if it is applied
  to every cell (the maker's ageing step), not to a sample</code></pre>
<div id="fig-ch19-kvalue" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-kvalue-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-kvalue.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-kvalue-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.18: توزیعِ افتِ ولتاژِ هفت‌روزهٔ سلول‌های سالم و نشتی‌دار با حدِ آموزشیِ <span class="ltr" dir="ltr">1.5 mV</span> (<span class="ltr" dir="ltr">A-294</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch19-screen" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.30 (یک و نیم میلی‌ولت)</strong></span> <strong>پرسش.</strong> شمارِ سلول‌های سالمِ ردشده و احتمالِ گذشتنِ سلولِ نشتی‌دار را برای شش حد بنویسید و حدی را با دلیل انتخاب کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-kvalue" class="quarto-xref">شکل&nbsp;<span>19.18</span></a>: با <span class="ltr" dir="ltr">0.9 mV</span> حدودِ <span class="ltr" dir="ltr">19.6</span> سلولِ سالم رد می‌شوند؛ از <span class="ltr" dir="ltr">1.2 mV</span> به بالا تقریباً هیچ؛ احتمالِ گذشتنِ نشتی‌دار از <span class="ltr" dir="ltr">1.7 × 10⁻⁷</span> تا <span class="ltr" dir="ltr">2.9 %</span> در <span class="ltr" dir="ltr">2.5 mV</span>. حدِ <span class="ltr" dir="ltr">1.5 mV</span> هر دو را تقریباً صفر نگه می‌دارد.</p>
<p><strong>تفسیر.</strong> وقتی دو توزیع خوب جدا باشند، یک حد هر دو خطا را کم می‌کند؛ اگر جدا نباشند (خطای اندازه‌گیریِ بزرگ، زمانِ آزمونِ کوتاه)، باید یکی را فدا کرد. این آزمون فقط اگر روی <strong>همهٔ</strong> سلول‌ها انجام شود کار می‌کند (پیرسازیِ سازنده)؛ مالک سوابقش و حدِ به‌کاررفته را می‌خواهد. <strong>وارسی:</strong> فاصلهٔ حد از میانگینِ سالم <span class="math inline">\((1.5 - 0.62)/0.12 = 7.3\)</span> انحرافِ معیار.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو خطای یک حد را نام ببرید.</li>
<li>چرا زمانِ آزمونِ کوتاه‌تر دو توزیع را به هم نزدیک می‌کند؟</li>
<li>حدِ <span class="ltr" dir="ltr">1.5 mV</span> چند انحرافِ معیار پایین‌تر از میانگینِ نشتی‌دار است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-dcir" class="level3" data-number="19.4.13">
<h3 data-number="19.4.13" class="anchored" data-anchor-id="sec-ch19-c-dcir"><span class="header-section-number">19.4.13</span> مقاومتِ پالس و آزمونِ ظرفیت</h3>
<p><strong>ایده.</strong> «مقاومتِ درونی» در گزارش‌های آزمون معمولاً با یک <strong>پالسِ جریان</strong> اندازه می‌شود: <span class="math inline">\(\Delta V / \Delta I\)</span>. چون شاخهٔ قطبش زمان می‌برد، عدد به <strong>طولِ پالس</strong> و <strong>دما</strong> بسته است. <strong>آزمونِ ظرفیت</strong> هم روش دارد: نرخ، دما، پنجره، استراحت.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb59"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb59-1"><a href="#cb59-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pulse_resistance(t_pulse: <span class="bu">float</span>, temp_c: <span class="bu">float</span>,</span>
<span id="cb59-2"><a href="#cb59-2" aria-hidden="true" tabindex="-1"></a>                     c_rate: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb59-3"><a href="#cb59-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Apparent resistance dV/dI (mohm) of a discharge pulse from rest at</span></span>
<span id="cb59-4"><a href="#cb59-4" aria-hidden="true" tabindex="-1"></a><span class="co">    50 % SOC after t_pulse seconds."""</span></span>
<span id="cb59-5"><a href="#cb59-5" aria-hidden="true" tabindex="-1"></a>    cell <span class="op">=</span> st.Cell(q_ah<span class="op">=</span>C.q_ah, r0<span class="op">=</span>ef.r_at(temp_c, C.r0),</span>
<span id="cb59-6"><a href="#cb59-6" aria-hidden="true" tabindex="-1"></a>                   r1<span class="op">=</span>ef.r_at(temp_c, C.r1), c1<span class="op">=</span>C.c1, chem<span class="op">=</span>C.chem)</span>
<span id="cb59-7"><a href="#cb59-7" aria-hidden="true" tabindex="-1"></a>    i <span class="op">=</span> c_rate <span class="op">*</span> cell.q_ah</span>
<span id="cb59-8"><a href="#cb59-8" aria-hidden="true" tabindex="-1"></a>    dt <span class="op">=</span> <span class="fl">0.1</span></span>
<span id="cb59-9"><a href="#cb59-9" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">max</span>(<span class="bu">int</span>(t_pulse <span class="op">/</span> dt), <span class="dv">1</span>)</span>
<span id="cb59-10"><a href="#cb59-10" aria-hidden="true" tabindex="-1"></a>    v, s <span class="op">=</span> st.simulate(cell, np.full(n, i), dt, <span class="fl">0.5</span>)</span>
<span id="cb59-11"><a href="#cb59-11" aria-hidden="true" tabindex="-1"></a>    v_rest <span class="op">=</span> <span class="bu">float</span>(st.ocv(<span class="fl">0.5</span>))</span>
<span id="cb59-12"><a href="#cb59-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="dv">1000</span> <span class="op">*</span> (v_rest <span class="op">-</span> v[<span class="op">-</span><span class="dv">1</span>]) <span class="op">/</span> i</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>pulse resistance of the cell at 1 C from rest, 50 % SOC:
  pulse s    25 C mohm   10 C mohm
      0.1        0.251       0.465
      1.0        0.255       0.469
     10.0        0.293       0.511
     30.0        0.347       0.583
     60.0        0.385       0.653
  the 'resistance' of a cell depends on how long the pulse
  lasts and on temperature; a test report states both, and a
  trend is valid only between tests made the same way</code></pre>
<div id="fig-ch19-dcir" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-dcir-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-dcir.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-dcir-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.19: مقاومتِ ظاهریِ یک پالسِ <span class="ltr" dir="ltr">1 C</span> بر حسبِ طولِ پالس در <span class="ltr" dir="ltr">25 °C</span>؛ از <span class="math inline">\(R_0\)</span> به سوی <span class="math inline">\(R_0 + R_1\)</span> (سلولِ آموزشی)
</figcaption>
</figure>
</div>
<div id="exm-ch19-dcir" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.31 (یک عدد، پنج پاسخ)</strong></span> <strong>پرسش.</strong> مقاومتِ ظاهری را برای پنج طولِ پالس در دو دما بنویسید و بگویید دو آزمونِ سالانه چه زمانی قابلِ مقایسه‌اند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-dcir" class="quarto-xref">شکل&nbsp;<span>19.19</span></a>: در <span class="ltr" dir="ltr">25 °C</span> از <span class="ltr" dir="ltr">0.251</span> در <span class="ltr" dir="ltr">0.1 s</span> تا <span class="ltr" dir="ltr">0.385 mΩ</span> در <span class="ltr" dir="ltr">60 s</span>؛ در <span class="ltr" dir="ltr">10 °C</span> از <span class="ltr" dir="ltr">0.465</span> تا <span class="ltr" dir="ltr">0.653 mΩ</span>.</p>
<p><strong>تفسیر.</strong> «مقاومت» بی طولِ پالس و دما عددی بی‌معناست؛ روندِ سالانه (که افزایشِ مقاومت و پایانِ عمر را نشان می‌دهد) فقط میانِ آزمون‌های <strong>یکسان</strong> معتبر است. همین برای آزمونِ ظرفیت درست است (<a href="#exm-ch19-capacity" class="quarto-xref">مثال&nbsp;<span>19.32</span></a>). <strong>وارسی:</strong> در پالسِ کوتاه <span class="math inline">\(R \to R_0 = 0.25\ \text{m}\Omega\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مقاومتِ ظاهری با طولِ پالس بالا می‌رود؟</li>
<li>دو آزمونِ مقاومت چه چیزهایی را باید یکسان داشته باشند؟</li>
<li>اثرِ دما بر مقاومت را از خروجی بخوانید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-claim" class="level3" data-number="19.4.14">
<h3 data-number="19.4.14" class="anchored" data-anchor-id="sec-ch19-c-claim"><span class="header-section-number">19.4.14</span> ادعای ضمانت با عدمِ قطعیتِ آزمون</h3>
<p><strong>ایده.</strong> در سالِ پنجم آزمونِ ظرفیت عددی می‌دهد و ضمانت یک <strong>کف</strong>. اما آزمون <strong>عدمِ قطعیت</strong> دارد (فصلِ ۱۶)؛ ادعا وقتی محکم است که اندازه با اطمینانِ کافی زیرِ کف باشد. منحنیِ ضمانتِ آموزشی: <span class="ltr" dir="ltr">2.5 %</span> در سال.</p>
<pre class="text"><code>capacity test in year 5 against a teaching warranty curve
  (-2.5 %/yr: floor 87.5 % = 35.11 MWh; test sd 1 %):
  measured MWh   below the floor by   chance truly below   claim?
          36.2               -1.09                 0.00        no
          35.3               -0.19                 0.30        no
          34.9               +0.21                 0.73   discuss
          34.3               +0.81                 0.99       yes
  a claim needs the test method agreed in the contract (rate,
  temperature, window, rest) and its uncertainty; a result
  within the uncertainty of the floor is a discussion, not a
  claim (chapter 16 on uncertainty, chapter 51 on operation)</code></pre>
<div id="exm-ch19-capacity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.32 (ادعا، گفت‌وگو یا هیچ)</strong></span> <strong>پرسش.</strong> برای چهار نتیجهٔ آزمون، احتمالِ اینکه ظرفیتِ واقعی زیرِ کف باشد را بنویسید و تصمیم بگیرید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: کفِ سالِ پنجم <span class="ltr" dir="ltr">35.11 MWh</span>؛ <span class="ltr" dir="ltr">36.2</span>: احتمال صفر، بی ادعا؛ <span class="ltr" dir="ltr">35.3</span>: <span class="ltr" dir="ltr">0.30</span>، بی ادعا؛ <span class="ltr" dir="ltr">34.9</span>: <span class="ltr" dir="ltr">0.73</span>، گفت‌وگو؛ <span class="ltr" dir="ltr">34.3</span>: <span class="ltr" dir="ltr">0.99</span>، ادعا.</p>
<p><strong>تفسیر.</strong> نتیجه‌ای که در حدودِ عدمِ قطعیتِ کف است <strong>گفت‌وگو</strong> است، نه ادعا: آزمونِ دوباره، روشِ مشترک، یا شاهدِ دیگر. پس قرارداد باید روشِ آزمون و عدمِ قطعیتش را از پیش بنویسد؛ وگرنه هر نتیجهٔ نزدیکِ کف به دعوا می‌رسد. <strong>وارسی:</strong> <span class="math inline">\(40.13 \times (1 - 0.125) = 35.11\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا نتیجهٔ کمی زیرِ کف ادعای محکم نیست؟</li>
<li>چهار چیزی را که روشِ آزمونِ ظرفیت باید بگوید بنویسید.</li>
<li>با عدمِ قطعیتِ <span class="ltr" dir="ltr">2 %</span>، نتیجهٔ <span class="ltr" dir="ltr">34.3</span> چه می‌شود؟ (کیفی)</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-soh" class="level3" data-number="19.4.15">
<h3 data-number="19.4.15" class="anchored" data-anchor-id="sec-ch19-c-soh"><span class="header-section-number">19.4.15</span> پایشِ سلامت از کارِ روزانه</h3>
<p><strong>ایده.</strong> سلامت را می‌توان بی آزمونِ کامل هم برآورد کرد: بارِ شمرده‌شده میانِ دو حالتِ شارژ را بر تفاوتِ آن دو تقسیم کن. دو سرِ بازه با ولتاژِ مدارِ باز خوانده می‌شوند و خطایشان به <strong>شیبِ منحنی</strong> بسته است (<a href="#exm-ch19-soc" class="quarto-xref">مثال&nbsp;<span>19.4</span></a>).</p>
<pre class="text"><code>capacity estimated from a partial charge, OCV error 2 mV each end:
  endpoints     SOC error each   capacity error
   10- 90 %     0.24 / 0.33 %        0.51 %
   15- 85 %     0.65 / 0.81 %        1.49 %
   30- 70 %     1.91 / 1.93 %        6.79 %
  (true capacity 283 Ah, 90 % health)
  on LFP a capacity estimate needs endpoints on the steep
  ends of the curve; a battery that never leaves the middle
  cannot report its own health well</code></pre>
<div id="exm-ch19-soh" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.33 (نیم درصد یا هفت درصد)</strong></span> <strong>پرسش.</strong> خطای برآوردِ ظرفیت را برای سه بازه با خطای <span class="ltr" dir="ltr">2 mV</span> در هر سر بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بازهٔ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">90 %</span>: <span class="ltr" dir="ltr">0.51 %</span>؛ <span class="ltr" dir="ltr">15</span> تا <span class="ltr" dir="ltr">85 %</span>: <span class="ltr" dir="ltr">1.49 %</span>؛ <span class="ltr" dir="ltr">30</span> تا <span class="ltr" dir="ltr">70 %</span>: <span class="ltr" dir="ltr">6.79 %</span>.</p>
<p><strong>تفسیر.</strong> باتریِ <span class="ltr" dir="ltr">LFP</span>ای که هرگز به دو سرِ پنجره نمی‌رود نمی‌تواند سلامتِ خودش را خوب گزارش کند؛ قاعدهٔ کار باید گاهی چرخهٔ کامل بزند (همان الزامِ بازنشانی). در <span class="ltr" dir="ltr">S1</span> کارِ روزانه از <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">90 %</span> است (<a href="#exm-ch19-year" class="quarto-xref">مثال&nbsp;<span>19.40</span></a>)، پس برآوردِ روزانه با حدودِ نیم درصد خطا ممکن است. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{0.24^2 + 0.33^2}/80 = 0.51\ \%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سلامت را از کارِ روزانه چگونه برآورد می‌کنند؟</li>
<li>چرا بازهٔ میانی خطای بزرگ می‌دهد؟</li>
<li>چه الزامی برای قاعدهٔ کار از این نتیجه می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-site" class="level3" data-number="19.4.16">
<h3 data-number="19.4.16" class="anchored" data-anchor-id="sec-ch19-c-site"><span class="header-section-number">19.4.16</span> حمل، جای نصب و آزمونِ محل</h3>
<p><strong>ایده.</strong> پیش از کار، باتری باید <strong>برسد</strong>، <strong>جا بگیرد</strong> و <strong>آزموده شود</strong>. هر سه با عدد شروع می‌شوند و هر سه رابط دارند: جاده و جرثقیل (عمران)، فاصله‌ها (مقامِ مسئول) و پنجرهٔ آزمون (اپراتور و خریدار).</p>
<pre class="text"><code>transport and placing (teaching masses, A-296):
  container about 38 t loaded with cells; 8 containers
  304 t: abnormal loads on some roads (chapter 14 access)
  shipped at a low SOC (transport rules may set it); energy
  stored on the truck at 30 % SOC: 1.5 MWh a container
  crane, lifting points and the foundation level are interfaces
  with the civil contractor; lifting plans are specialists' work</code></pre>
<pre class="text"><code>footprint of 8 containers in 2 rows of 4 and 4 PCS skids
  against a spacing s set by the authority (not given here):
  s m    battery area m2   with PCS row and 6 m access
   1.5               346                         1,404
   3.0               462                         1,605
   6.0               735                         2,049
  the spacing the authority sets from the propagation evidence
  can double the battery area; it belongs in the layout before the
  substation and roads are fixed (chapter 14)</code></pre>
<pre class="text"><code>site capacity test of S1 (teaching plan, A-296):
  charge to 90 % from the plant, rest 1 h, discharge at 20 MW
  to 10 %: about 29.8 MWh in 1.5 h at the revenue meter,
  rest 1 h, recharge; with the round trip measured on the same
  cycle; needs 20 MW of export room for 1.5 h and a sunny or
  windy morning to charge: a test window agreed with the
  operator and the buyer (chapter 50)</code></pre>
<div id="exm-ch19-site" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.34 (سیصد تُن، دو برابر زمین، یک صبحِ آفتابی)</strong></span> <strong>پرسش.</strong> جرمِ حمل، مساحتِ باتری با سه فاصلهٔ فرضی، و برنامهٔ آزمونِ ظرفیتِ محل را بنویسید و رابطِ هر کدام را نام ببرید.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: هشت کانتینرِ حدودِ <span class="ltr" dir="ltr">38 t</span>، جمع <span class="ltr" dir="ltr">304 t</span>؛ مساحتِ باتری <span class="ltr" dir="ltr">346</span>، <span class="ltr" dir="ltr">462</span> و <span class="ltr" dir="ltr">735 m²</span> برای فاصلهٔ <span class="ltr" dir="ltr">1.5</span>، <span class="ltr" dir="ltr">3</span> و <span class="ltr" dir="ltr">6 m</span> (با مبدل و دسترسی <span class="ltr" dir="ltr">1,404</span> تا <span class="ltr" dir="ltr">2,049 m²</span>)؛ آزمون: شارژ تا <span class="ltr" dir="ltr">90 %</span>، دشارژِ <span class="ltr" dir="ltr">20 MW</span> تا <span class="ltr" dir="ltr">10 %</span> با حدودِ <span class="ltr" dir="ltr">29.8 MWh</span> در <span class="ltr" dir="ltr">1.5</span> ساعت.</p>
<p><strong>تفسیر.</strong> حمل به <strong>جاده و جرثقیل</strong> (فصلِ ۱۴، عمران) وصل است؛ فاصله را مقامِ مسئول از شاهدِ گسترش تعیین می‌کند و می‌تواند مساحت را دو برابر کند، پس باید پیش از ثابت شدنِ چیدمان معلوم شود (<span class="ltr" dir="ltr">U-074</span>)؛ آزمونِ محل جای صادرات و یک صبحِ پرتولید می‌خواهد، پس <strong>پنجرهٔ آزمون</strong> با اپراتور و خریدار از پیش هماهنگ می‌شود. برنامهٔ بلند کردن کارِ متخصص است. <strong>وارسی:</strong> <span class="math inline">\((4 \times 12.2 + 3 \times 6) \times (2 \times 2.5 + 6) = 734.8\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه رابطِ حمل و نصب را با مالکِ هر کدام بنویسید.</li>
<li>چرا فاصله باید پیش از چیدمان معلوم شود؟</li>
<li>آزمونِ ظرفیتِ محل چه چیزهایی از نیروگاه و شبکه می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-fat" class="level3" data-number="19.4.17">
<h3 data-number="19.4.17" class="anchored" data-anchor-id="sec-ch19-c-fat"><span class="header-section-number">19.4.17</span> یدکِ ماژول و آزمونِ کارخانه</h3>
<p><strong>ایده.</strong> ماژول واحدِ تعویض‌پذیرِ باتری است (<a href="18-hybrid-architecture.html#sec-ch18-c-breakdown" class="quarto-xref"><span>بخش 18.4.1</span></a>). با نرخِ خرابی و زمانِ تحویل، موجودیِ یدک از توزیعِ پواسون می‌آید (<a href="18-hybrid-architecture.html#eq-ch18-spares" class="quarto-xref">معادلهٔ&nbsp;<span>18.4</span></a>). پیش از حمل، <strong>آزمونِ کارخانه</strong> (به انگلیسی <span class="ltr" dir="ltr">factory acceptance test</span>) کانتینر را در کارخانه می‌آزماید تا عیب پیش از رسیدن به ساختگاه پیدا شود.</p>
<pre class="text"><code>spare modules (768 installed; lead time 16 weeks, A-294):
  failures per module-year   mean in lead time   stock for 95 %
                     0.001                0.24                1
                     0.002                0.47                2
                     0.005                1.18                3
  a few modules on site turn a weeks-long wait into hours
  and keep a rack out of service only for the swap</code></pre>
<div id="tbl-ch19-fat" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-fat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.9: بخش‌های آزمونِ کارخانهٔ کانتینرِ باتری (آموزشی؛ روش‌ها از سازنده و فصلِ ۴۴)
</figcaption>
<div aria-describedby="tbl-ch19-fat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 41%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>بخشِ آزمونِ کارخانه</th>
<th>چه چیزی اثبات می‌شود</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بازرسیِ دیداری و مدارک</td>
<td>ساخت مطابقِ نقشه، شناسه‌ها</td>
<td>سیاههٔ بازرسی، فهرستِ شناسه‌ها</td>
</tr>
<tr class="even">
<td>عایق و پیوستگی</td>
<td>عایقِ مستقیم و زمین</td>
<td>گزارشِ آزمون</td>
</tr>
<tr class="odd">
<td>مدیریتِ باتری</td>
<td>اندازه‌گیری، حدها، حالت‌ها</td>
<td>گزارشِ کارکرد</td>
</tr>
<tr class="even">
<td>حفاظت</td>
<td>قطعِ رک با فرمانِ شبیه‌سازی‌شده</td>
<td>گزارشِ کارکرد</td>
</tr>
<tr class="odd">
<td>تهویه و آشکارسازی</td>
<td>کارکردِ تهویه، آشکارسازها، پیام‌ها</td>
<td>گزارشِ کارکرد</td>
</tr>
<tr class="even">
<td>ارتباط</td>
<td>فهرستِ نقطه‌ها با شبیه‌ساز (<a href="#tbl-ch19-signals" class="quarto-xref">جدول&nbsp;<span>19.5</span></a>)</td>
<td>گزارشِ نقطه به نقطه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch19-spares" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.35 (دو ماژول در انبار)</strong></span> <strong>پرسش.</strong> موجودیِ یدکِ ماژول را برای سه نرخِ خرابی بنویسید و بگویید آزمونِ کارخانه کدام عیب‌ها را پیش از حمل پیدا می‌کند.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">768</span> ماژول؛ با <span class="ltr" dir="ltr">0.001</span>، <span class="ltr" dir="ltr">0.002</span> و <span class="ltr" dir="ltr">0.005</span> خرابی در سال، موجودیِ <span class="ltr" dir="ltr">1</span>، <span class="ltr" dir="ltr">2</span> و <span class="ltr" dir="ltr">3</span> ماژول برای پوششِ <span class="ltr" dir="ltr">95 %</span> در <span class="ltr" dir="ltr">16</span> هفته. آزمونِ کارخانه عیب‌های سیم‌کشی، تنظیم، حفاظت و ارتباط را پیدا می‌کند (<a href="#tbl-ch19-fat" class="quarto-xref">جدول&nbsp;<span>19.9</span></a>)، نه عیب‌های کُندِ سلول را (<a href="#exm-ch19-defect" class="quarto-xref">مثال&nbsp;<span>19.27</span></a>).</p>
<p><strong>تفسیر.</strong> چند ماژول در انبار انتظارِ چندهفته‌ای را به چند ساعت کاهش می‌دهد؛ ماژول‌های یدک هم پیر می‌شوند (کمتر، در حالتِ شارژِ انبار) و هنگامِ نصب باید با رشته هماهنگ شوند. <strong>وارسی:</strong> <span class="math inline">\(768 \times 0.002 \times 16/52 = 0.47\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش بخشِ آزمونِ کارخانه را نام ببرید.</li>
<li>چرا آزمونِ کارخانه عیبِ کُندِ سلول را نمی‌بیند؟</li>
<li>چرا ماژولِ یدک هنگامِ نصب باید با رشته هماهنگ شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-before" class="level3" data-number="19.4.18">
<h3 data-number="19.4.18" class="anchored" data-anchor-id="sec-ch19-c-before"><span class="header-section-number">19.4.18</span> پیری پیش از کار و کاربردِ دوم</h3>
<p><strong>ایده.</strong> باتری از روزِ ساخت پیر می‌شود، نه از روزِ راه‌اندازی. ماه‌ها انبارِ داغ در بندر یا ساختگاه سلامتی می‌گیرد که هیچ انرژی‌ای نفروخته است. در پایان، کاربردِ دوم به <strong>سوابق</strong> و <strong>آزمون</strong> بسته است.</p>
<pre class="text"><code>calendar fade while waiting for commissioning (A-292):
  months   at 15 C, 30 %   at 25 C, 50 %   at 35 C, 50 %
       3           0.43 %           1.00 %           1.88 %
       6           0.60 %           1.41 %           2.66 %
      12           0.86 %           2.00 %           3.76 %
  a year in a hot yard costs about as much health as a year
  of work; delivery, storage SOC and shade are contract terms</code></pre>
<pre class="text"><code>second-life screening of the 768 modules at year 15 (teaching):
  mean health 72.7 %, spread 3.4 points
  modules at or above 70 %: 79 %
  each needs its records (history, events), a capacity and
  resistance test and a buyer who accepts them: traceability
  from the factory pays again at the end</code></pre>
<div id="exm-ch19-before" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.36 (یک سال در حیاطِ داغ)</strong></span> <strong>پرسش.</strong> فرسایشِ تقویمیِ سه، شش و دوازده ماه انبار را در سه شرط بنویسید؛ و سهمِ ماژول‌های سالمِ کافی برای کاربردِ دوم را در سالِ پانزدهم برآورد کنید.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: دوازده ماه در <span class="ltr" dir="ltr">35 °C</span> و <span class="ltr" dir="ltr">50 %</span>: <span class="ltr" dir="ltr">3.76 %</span>؛ در <span class="ltr" dir="ltr">15 °C</span> و <span class="ltr" dir="ltr">30 %</span>: <span class="ltr" dir="ltr">0.86 %</span>. در سالِ پانزدهم میانگینِ سلامت <span class="ltr" dir="ltr">72.7 %</span> با پراکندگیِ <span class="ltr" dir="ltr">3.4</span> واحد؛ <span class="ltr" dir="ltr">79 %</span> ماژول‌ها بالای <span class="ltr" dir="ltr">70 %</span>.</p>
<p><strong>تفسیر.</strong> زمانِ تحویل، حالتِ شارژِ انبار و سایه <strong>شرط‌های قرارداد</strong>اند (فصل‌های ۳۹ و ۴۶). در پایان، ماژولی که سابقه ندارد حتی اگر سالم باشد خریدار ندارد: ردیابی از کارخانه دوباره ارزش می‌آفریند. <strong>وارسی:</strong> <span class="math inline">\(0.02 \times 1.88 \times 1.0 \times \sqrt{1} = 0.0376\)</span> در <span class="ltr" dir="ltr">35 °C</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا انبارِ داغ پیش از راه‌اندازی هزینه دارد؟</li>
<li>سه شرطِ قراردادیِ انبار را نام ببرید.</li>
<li>کاربردِ دوم به چه چیزهایی نیاز دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-money" class="level3" data-number="19.4.19">
<h3 data-number="19.4.19" class="anchored" data-anchor-id="sec-ch19-c-money"><span class="header-section-number">19.4.19</span> نخستین نگاه به پولِ باتری</h3>
<p><strong>ایده.</strong> پیش از فصلِ ۲۱، یک وارسیِ ساده: هزینهٔ سالانهٔ سرمایه و بهره‌برداریِ باتری را با ارزشِ جابه‌جایی مقایسه کن.</p>
<pre class="text"><code>a first look at the battery's money (teaching, A-293; chapter 21):
  capex 13,032 k u; yearly at 6 %, 15 years, plus 2 % opex: 1,603 k u
  shifting value of a year: 371 k u (fixed prices) to 455 k u
    (daily prices, optimum)
  shifting pays 28 % of the yearly cost at best
  shifting alone does not pay for this battery at these prices;
  capacity payments, services or a larger spread must; chapter 21
  prices them and the owner decides whether S1 is built</code></pre>
<div id="exm-ch19-money" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.37 (بیست و هشت درصد)</strong></span> <strong>پرسش.</strong> هزینهٔ سالانهٔ باتری را حساب کنید و بگویید جابه‌جاییِ قیمت چه سهمی از آن را می‌پردازد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: سرمایه <span class="ltr" dir="ltr">13,032</span> هزار واحد؛ سالانه <span class="ltr" dir="ltr">1,603</span>؛ جابه‌جایی <span class="ltr" dir="ltr">371</span> تا <span class="ltr" dir="ltr">455</span> هزار، یعنی حداکثر <span class="ltr" dir="ltr">28 %</span>.</p>
<p><strong>تفسیر.</strong> با این قیمت‌های آموزشی جابه‌جایی به‌تنهایی باتری را توجیه نمی‌کند؛ پرداختِ ظرفیت، خدمات (<a href="#exm-ch19-service" class="quarto-xref">مثال&nbsp;<span>19.22</span></a>)، اختلافِ قیمتِ بزرگ‌تر یا ارزشِ تاب‌آوری باید بقیه را بدهند. این تصمیم مالِ مالک است و فصلِ ۲۱ آن را با جریانِ نقدی می‌سنجد؛ این فصل فقط نشان می‌دهد که <strong>پرسش</strong> چیست. <strong>وارسی:</strong> <span class="math inline">\(455 / 1{,}603 = 0.28\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هزینهٔ سالانهٔ سرمایه را با ضریبِ اقساط حساب کنید.</li>
<li>چهار منبعِ دیگرِ ارزشِ باتری را نام ببرید.</li>
<li>چه کسی تصمیم می‌گیرد <span class="ltr" dir="ltr">S1</span> ساخته شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-offers" class="level3" data-number="19.4.20">
<h3 data-number="19.4.20" class="anchored" data-anchor-id="sec-ch19-c-offers"><span class="header-section-number">19.4.20</span> مقایسهٔ دو پیشنهاد با هزینهٔ ترازشدهٔ ذخیره</h3>
<p><strong>ایده.</strong> پیشنهادهای باتری در <strong>قیمت</strong>، <strong>بازده</strong>، <strong>فرسایش</strong> و <strong>بهره‌برداری</strong> فرق دارند. <strong>هزینهٔ ترازشدهٔ ذخیره</strong> (به انگلیسی <span class="ltr" dir="ltr">levelised cost of storage</span>، <span class="ltr" dir="ltr">LCOS</span>) همه را در یک عدد می‌گذارد: ارزشِ حالِ هزینه‌ها بر ارزشِ حالِ انرژیِ تحویلی در نقطهٔ اتصال:</p>
<p><span id="eq-ch19-lcos"><span class="math display">\[
\text{LCOS} = \frac{I_0 + \sum_{y} O_y\,(1+r)^{-y}}{\sum_{y} E_y\,(1+r)^{-y}}
\tag{19.10}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb70"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb70-1"><a href="#cb70-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> lcos(capex: <span class="bu">float</span>, opex_share: <span class="bu">float</span>, rt: <span class="bu">float</span>, fade: <span class="bu">float</span>,</span>
<span id="cb70-2"><a href="#cb70-2" aria-hidden="true" tabindex="-1"></a>         years: <span class="bu">int</span> <span class="op">=</span> <span class="dv">15</span>, rate: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.06</span>, e_nom: <span class="bu">float</span> <span class="op">=</span> <span class="fl">40.13</span>,</span>
<span id="cb70-3"><a href="#cb70-3" aria-hidden="true" tabindex="-1"></a>         window: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.8</span>, cycles: <span class="bu">int</span> <span class="op">=</span> <span class="dv">365</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]:</span>
<span id="cb70-4"><a href="#cb70-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Levelised cost of storage (u per MWh discharged at the POC) and</span></span>
<span id="cb70-5"><a href="#cb70-5" aria-hidden="true" tabindex="-1"></a><span class="co">    the discounted energy: cost / energy, both discounted."""</span></span>
<span id="cb70-6"><a href="#cb70-6" aria-hidden="true" tabindex="-1"></a>    eta <span class="op">=</span> math.sqrt(rt)</span>
<span id="cb70-7"><a href="#cb70-7" aria-hidden="true" tabindex="-1"></a>    pv_cost <span class="op">=</span> capex <span class="op">+</span> <span class="bu">sum</span>(opex_share <span class="op">*</span> capex <span class="op">/</span> (<span class="dv">1</span> <span class="op">+</span> rate) <span class="op">**</span> y</span>
<span id="cb70-8"><a href="#cb70-8" aria-hidden="true" tabindex="-1"></a>                          <span class="cf">for</span> y <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, years <span class="op">+</span> <span class="dv">1</span>))</span>
<span id="cb70-9"><a href="#cb70-9" aria-hidden="true" tabindex="-1"></a>    pv_e <span class="op">=</span> <span class="bu">sum</span>(e_nom <span class="op">*</span> window <span class="op">*</span> eta <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> fade <span class="op">*</span> y) <span class="op">*</span> cycles <span class="op">/</span> (<span class="dv">1</span> <span class="op">+</span> rate) <span class="op">**</span> y</span>
<span id="cb70-10"><a href="#cb70-10" aria-hidden="true" tabindex="-1"></a>               <span class="cf">for</span> y <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, years <span class="op">+</span> <span class="dv">1</span>))</span>
<span id="cb70-11"><a href="#cb70-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">1000.0</span> <span class="op">*</span> pv_cost <span class="op">/</span> pv_e, pv_e</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>two battery offers over 15 years (teaching, A-298):
  offer    capex k u  opex  round trip  fade/yr   LCOS u/MWh
  offer X     12,500  2.5 %        85 %    2.5 %        179.1
  offer Y     14,000  2.0 %        88 %    1.8 %        178.9
  almost the same cost per MWh: the dearer offer's better
  round trip and slower fade just pay its price; the cost of
  the charging energy, left out here, tips it towards Y; the
  warranty terms and the evidence behind the fade (chapter 39)
  decide whether either number holds</code></pre>
<div id="fig-ch19-lcos" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-lcos-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-lcos.svg" class="img-fluid figure-img" style="width:75.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-lcos-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.20: هزینهٔ ترازشدهٔ ذخیرهٔ دو پیشنهادِ آموزشی، جدا شده به بخشِ سرمایه و بهره‌برداری (<span class="ltr" dir="ltr">A-298</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch19-offers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.38 (صد و هفتاد و نُه و صد و هفتاد و نُه)</strong></span> <strong>پرسش.</strong> دو پیشنهاد را با <a href="#eq-ch19-lcos" class="quarto-xref">معادلهٔ&nbsp;<span>19.10</span></a> مقایسه کنید و بگویید چه چیزی جز این عدد تصمیم را می‌گیرد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-lcos" class="quarto-xref">شکل&nbsp;<span>19.20</span></a>: پیشنهادِ <span class="ltr" dir="ltr">X</span> ارزان‌تر با بازده و فرسایشِ بدتر <span class="ltr" dir="ltr">179.1</span> (سرمایه <span class="ltr" dir="ltr">144.1</span>، بهره‌برداری <span class="ltr" dir="ltr">35.0</span>)؛ پیشنهادِ <span class="ltr" dir="ltr">Y</span> گران‌تر <span class="ltr" dir="ltr">178.9</span> (سرمایه <span class="ltr" dir="ltr">149.8</span>، بهره‌برداری <span class="ltr" dir="ltr">29.1</span>) واحد بر مگاوات‌ساعت.</p>
<p><strong>تفسیر.</strong> تقریباً برابر: بازده و فرسایشِ بهترِ <span class="ltr" dir="ltr">Y</span> درست به اندازهٔ قیمتِ بیشترش می‌ارزند. هزینهٔ انرژیِ شارژ (که این‌جا نیامده) به سودِ <span class="ltr" dir="ltr">Y</span> است. اما عددِ «فرسایش» فقط وقتی ارزش دارد که پشتش <strong>ضمانت</strong> و <strong>شاهد</strong> باشد (منحنیِ ضمانت، آزمون‌های چرخه، سوابق)؛ پیشنهادی که فرسایشِ کمتر را ادعا می‌کند ولی آن را تضمین نمی‌کند، در این مقایسه نباید برنده شود (فصلِ ۳۹). <strong>وارسی:</strong> مخرجِ <span class="ltr" dir="ltr">X</span> حدودِ <span class="math inline">\(40.13 \times 0.8 \times 0.922 \times 365 \times 8.03 \approx 86{,}760\)</span> مگاوات‌ساعتِ تنزیل‌شده است (ضریبِ <span class="ltr" dir="ltr">8.03</span>: پانزده سال با <span class="ltr" dir="ltr">6 %</span> و فرسایشِ <span class="ltr" dir="ltr">2.5 %</span> در سال).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch19-lcos" class="quarto-xref">معادلهٔ&nbsp;<span>19.10</span></a> را با کلمه بخوانید.</li>
<li>چرا انرژیِ شارژ در مقایسه به سودِ پیشنهادِ پربازده‌تر است؟</li>
<li>چه شاهدی ادعای فرسایشِ کمتر را پشتیبانی می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-spec" class="level3" data-number="19.4.21">
<h3 data-number="19.4.21" class="anchored" data-anchor-id="sec-ch19-c-spec"><span class="header-section-number">19.4.21</span> نوشتنِ بندهای سنجش‌پذیرِ مشخصات</h3>
<p><strong>ایده.</strong> هر عددِ این فصل یک روز در <strong>مشخصاتِ خرید</strong> (<span class="ltr" dir="ltr">PLP-ELE-SPC-0004</span>) می‌آید. بندِ خوب مانندِ الزامِ فصلِ ۱۷ (<a href="17-load-grid-requirements.html#sec-ch17-c-measurable" class="quarto-xref"><span>بخش 17.4.2</span></a>) <strong>سنجه</strong>، <strong>روش</strong> و <strong>معیارِ پذیرش</strong> دارد:</p>
<div id="tbl-ch19-spec" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-spec-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.10: بندهای ضعیف و سنجش‌پذیرِ مشخصاتِ باتری (عددها آموزشی‌اند)
</figcaption>
<div aria-describedby="tbl-ch19-spec-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>موضوع</th>
<th>بندِ ضعیف</th>
<th>بندِ سنجش‌پذیر (نمونهٔ آموزشی)</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ظرفیت</td>
<td>«باتری <span class="ltr" dir="ltr">40 MWh</span> است»</td>
<td>انرژیِ دشارژ در نقطهٔ اتصال از <span class="ltr" dir="ltr">90</span> تا <span class="ltr" dir="ltr">10 %</span> با <span class="ltr" dir="ltr">20 MW</span> در دمای کانتینرِ <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">30 °C</span> پس از یک ساعت استراحت، دست‌کم <span class="ltr" dir="ltr">29.5 MWh</span> در آزمونِ محل</td>
</tr>
<tr class="even">
<td>بازده</td>
<td>«بازدهِ بالا»</td>
<td>رفت‌وبرگشت در همان چرخه در کنتورِ درآمد، با کمکی، دست‌کم <span class="ltr" dir="ltr">85 %</span></td>
</tr>
<tr class="odd">
<td>فرسایش</td>
<td>«عمرِ طولانی»</td>
<td>منحنیِ ضمانتِ سلامت بر حسبِ سال با پایهٔ چرخه، حالتِ شارژ و دما نوشته‌شده</td>
</tr>
<tr class="even">
<td>پاسخ</td>
<td>«سریع»</td>
<td>از فرمان تا <span class="ltr" dir="ltr">90 %</span> توانِ خواسته در کمتر از زمانِ معین، با روشِ اندازه‌گیری</td>
</tr>
<tr class="odd">
<td>ایمنی</td>
<td>«ایمن»</td>
<td>گزارشِ آزمونِ گسترشِ همین محصول در پیکربندیِ نصب، و تأییدِ مقامِ مسئول</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه بخشِ بندِ سنجش‌پذیر را نام ببرید.</li>
<li>بندِ «باتری عمرِ طولانی دارد» را سنجش‌پذیر کنید.</li>
<li>چرا بندِ ایمنی به گزارشِ آزمون و تأییدِ مقام ارجاع می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-formation" class="level3" data-number="19.4.22">
<h3 data-number="19.4.22" class="anchored" data-anchor-id="sec-ch19-c-formation"><span class="header-section-number">19.4.22</span> شکل‌دهی و تلفِ نخستین چرخه</h3>
<p><strong>ایده.</strong> در <strong>شکل‌دهی</strong>، نخستین شارژها <strong>لایهٔ سطحی</strong> را روی الکترودِ منفی می‌سازند؛ بخشی از لیتیم برای همیشه در این لایه می‌ماند. سازنده الکترودها را چنان طراحی می‌کند که پس از این تلف ظرفیتِ نامی بماند.</p>
<pre class="text"><code>formation loss of the teaching cell (A-298):
  first-cycle efficiency   lithium left   capacity Ah   loss Ah
                    88 %           88 %           299        41
                    92 %           92 %           313        27
                    95 %           95 %           323        17
  the lithium used to build the surface layer in formation is
  gone for good; the maker designs the electrodes so that the
  rated capacity (here 314 Ah) remains after it; a weak
  formation leaves an unstable layer that keeps growing in
  service (calendar fade, section A)</code></pre>
<div id="exm-ch19-formation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.39 (بیست و هفت آمپرساعت برای یک لایه)</strong></span> <strong>پرسش.</strong> ظرفیتِ پس از شکل‌دهی را برای سه بازدهِ نخستین چرخه بنویسید و بگویید کدام به ظرفیتِ نامیِ <span class="ltr" dir="ltr">314 Ah</span> می‌رسد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: با الکترودِ مثبتِ <span class="ltr" dir="ltr">340 Ah</span>، بازدهِ <span class="ltr" dir="ltr">88</span>، <span class="ltr" dir="ltr">92</span> و <span class="ltr" dir="ltr">95 %</span> ظرفیتِ <span class="ltr" dir="ltr">299</span>، <span class="ltr" dir="ltr">313</span> و <span class="ltr" dir="ltr">323 Ah</span> می‌دهند؛ <span class="ltr" dir="ltr">92 %</span> تقریباً به نامی می‌رسد.</p>
<p><strong>تفسیر.</strong> کیفیتِ شکل‌دهی هم <strong>ظرفیت</strong> را تعیین می‌کند و هم <strong>پایداریِ</strong> لایه را؛ لایهٔ ناپایدار در کار رشد می‌کند و فرسایشِ تقویمی را تند می‌کند (<a href="#sec-ch19-a-degradation" class="quarto-xref"><span>بخش 19.2.8</span></a>). پس سوابقِ شکل‌دهی و پیرسازی بخشی از شاهدِ عمرند. <strong>وارسی:</strong> <span class="math inline">\(340 \times 0.92 = 312.8\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>در شکل‌دهی چه چیزی ساخته می‌شود و چه بهایی دارد؟</li>
<li>چرا سازنده الکترودِ مثبت را بزرگ‌تر از ظرفیتِ نامی طراحی می‌کند؟</li>
<li>چرا سوابقِ شکل‌دهی شاهدِ عمرند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-integration" class="level3" data-number="19.4.23">
<h3 data-number="19.4.23" class="anchored" data-anchor-id="sec-ch19-c-integration"><span class="header-section-number">19.4.23</span> زمین کردنِ سامانهٔ مستقیم و وارسی‌های یکپارچه‌سازی</h3>
<p><strong>ایده.</strong> سامانهٔ مستقیمِ باتری یا <strong>شناور</strong> است یا یک نقطه‌اش به زمین <strong>وصل</strong> است؛ هر کدام رفتارِ متفاوتی در خطای زمین دارد. یکپارچه کردنِ رک‌ها در کانتینر هم وارسی‌های خودش را دارد.</p>
<div id="tbl-ch19-earthing" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-earthing-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.11: دو روشِ زمین کردنِ سامانهٔ مستقیمِ باتری (کیفی؛ انتخاب با سازنده و طراحِ برق، فصلِ ۲۶)
</figcaption>
<div aria-describedby="tbl-ch19-earthing-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>ویژگی</th>
<th>شناور</th>
<th>با یک نقطهٔ زمین‌شده</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نخستین خطای زمین</td>
<td>جریانِ کم؛ ادامهٔ کار؛ هشدارِ پایشِ عایق</td>
<td>جریانِ خطا؛ قطعِ حفاظت</td>
</tr>
<tr class="even">
<td>خطرِ ناپیدا</td>
<td>خطای نخستِ دیده‌نشده تا خطای دوم</td>
<td>کمتر</td>
</tr>
<tr class="odd">
<td>پیوستگیِ کار</td>
<td>بیشتر</td>
<td>کمتر</td>
</tr>
<tr class="even">
<td>نیازِ کلیدی</td>
<td>پایشِ عایقِ پیوسته</td>
<td>هماهنگیِ حفاظتِ زمین</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>وارسی‌های یکپارچه‌سازیِ کانتینر</strong> (پیش از آزمونِ کارخانه): گشتاورِ اتصال‌های توان با ابزارِ کالیبره و علامت‌گذاری، پیوستگیِ زمین و همبندی، مسیرِ کابل‌ها دور از لبه‌های تیز و منابعِ گرما، نشانه‌گذاریِ قطبیت و شناسه‌ها، آب‌بندیِ ورودی‌ها، و هم‌خوانیِ شناسه‌های نصب‌شده با فهرستِ ردیابی (<a href="#sec-ch19-c-trace" class="quarto-xref"><span>بخش 19.4.5</span></a>). هر وارسی یک <strong>سابقه</strong> است که مالک در بازرسیِ کارخانه می‌بیند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>رفتارِ دو روشِ زمین کردن را در نخستین خطا مقایسه کنید.</li>
<li>چرا سامانهٔ شناور به پایشِ عایقِ پیوسته نیاز دارد؟</li>
<li>پنج وارسیِ یکپارچه‌سازی را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-c-supply" class="level3" data-number="19.4.24">
<h3 data-number="19.4.24" class="anchored" data-anchor-id="sec-ch19-c-supply"><span class="header-section-number">19.4.24</span> مواد، زنجیرهٔ تأمین و یادگیری از رخدادها</h3>
<p><strong>ایده.</strong> شیمیِ سلول <strong>زنجیرهٔ تأمین</strong> را تعیین می‌کند: <span class="ltr" dir="ltr">LFP</span> آهن و فسفات می‌خواهد و <span class="ltr" dir="ltr">NMC</span> نیکل، منگنز و کبالت. برخی حوزه‌ها برای باتری‌ها <strong>مقرراتِ ردیابی و بازیافت</strong> دارند، از جمله سندِ اطلاعاتِ باتری (گذرنامه)، سهمِ مواد بازیافتی و مسئولیتِ تولیدکننده؛ اینکه در محلِ پروژه چه حاکم است کشوری است (فصل‌های ۵۵ تا ۵۷). ردیابیِ کارخانه (<a href="#sec-ch19-c-trace" class="quarto-xref"><span>بخش 19.4.5</span></a>) پایهٔ همهٔ این‌هاست.</p>
<p><strong>یادگیری از رخدادها.</strong> هر رخداد (از قطعِ رک تا آتش) یک <strong>گزارش</strong> با زمان‌بندی، شاهد، علت و اقدامِ اصلاحی می‌خواهد؛ گزارش‌ها به سازنده، بهره‌بردار و در صورتِ لزوم مقامِ مسئول می‌روند و اصلاح‌ها در طرح، تنظیم یا روش ثبت می‌شوند. صنعتِ ذخیره‌سازی از گزارش‌های عمومیِ رخدادها آموخته است که چند لایهٔ آشکارسازی، جداسازی و فاصله لازم است؛ این کتاب جزئیاتِ رخدادهای خاص را بی منبعِ رسمی نقل نمی‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شیمی زنجیرهٔ تأمین را تعیین می‌کند؟</li>
<li>گذرنامهٔ باتری چه چیزی را نگه می‌دارد؟ (کیفی)</li>
<li>چهار بخشِ گزارشِ رخداد را نام ببرید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch19-d" class="level2" data-number="19.5">
<h2 data-number="19.5" class="anchored" data-anchor-id="sec-ch19-d"><span class="header-section-number">19.5</span> ت. آزمایشگاهِ کار و راستی‌آزمایی</h2>
<p>این آزمایشگاه یک سال کارِ باتریِ <span class="ltr" dir="ltr">S1</span> را با حالتِ شارژِ ساعتی شبیه‌سازی می‌کند، چرخه‌ها و فرسایشِ ناشی از آن‌ها را می‌شمارد، بیست سال سلامت را پیش‌بینی می‌کند، شرط‌های ضمانت را وارسی می‌کند و کنترل‌گر را با آزمون‌های لبه می‌آزماید. در پایان، نقشهٔ شاهد از سلول تا نیروگاه.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch19.lab_d</code></pre>
<section id="sec-ch19-d-year" class="level3" data-number="19.5.1">
<h3 data-number="19.5.1" class="anchored" data-anchor-id="sec-ch19-d-year"><span class="header-section-number">19.5.1</span> یک سال کار با حالتِ شارژ</h3>
<p><strong>ایده.</strong> قاعدهٔ کار همان قاعدهٔ فصلِ ۱۵ است (<a href="15-energy-yield-losses.html#exm-ch15-shifting" class="quarto-xref">مثال&nbsp;<span>15.32</span></a>): ذخیرهٔ انرژیِ بُرش‌خورده در هر ساعت، شارژ از خروجیِ نیروگاه از ۱۰ تا ۱۵، دشارژ از ۱۸ تا ۲۲ درونِ حدِ صادرات؛ بی شارژ از شبکه و بی کار در ساعت‌های قطعیِ شبکه. حالتِ شارژ در پنجرهٔ <span class="ltr" dir="ltr">4</span> تا <span class="ltr" dir="ltr">36 MWh</span> می‌ماند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb74"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb74-1"><a href="#cb74-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> dispatch(net, poc, outage, p_max<span class="op">=</span><span class="fl">20.0</span>, limit<span class="op">=</span><span class="fl">100.0</span>, soc0<span class="op">=</span><span class="va">None</span>):</span>
<span id="cb74-2"><a href="#cb74-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Hourly rule: store curtailed power at any hour; from 10:00 to</span></span>
<span id="cb74-3"><a href="#cb74-3" aria-hidden="true" tabindex="-1"></a><span class="co">    15:00 also charge from the plant's output; from 18:00 to 22:00</span></span>
<span id="cb74-4"><a href="#cb74-4" aria-hidden="true" tabindex="-1"></a><span class="co">    discharge within the export limit. No grid charging. Returns SOC</span></span>
<span id="cb74-5"><a href="#cb74-5" aria-hidden="true" tabindex="-1"></a><span class="co">    (MWh, end of hour), charge and discharge (MW, AC)."""</span></span>
<span id="cb74-6"><a href="#cb74-6" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(net)</span>
<span id="cb74-7"><a href="#cb74-7" aria-hidden="true" tabindex="-1"></a>    hour <span class="op">=</span> np.arange(n) <span class="op">%</span> <span class="dv">24</span></span>
<span id="cb74-8"><a href="#cb74-8" aria-hidden="true" tabindex="-1"></a>    soc <span class="op">=</span> np.zeros(n)</span>
<span id="cb74-9"><a href="#cb74-9" aria-hidden="true" tabindex="-1"></a>    ch, dis <span class="op">=</span> np.zeros(n), np.zeros(n)</span>
<span id="cb74-10"><a href="#cb74-10" aria-hidden="true" tabindex="-1"></a>    e <span class="op">=</span> LO <span class="cf">if</span> soc0 <span class="kw">is</span> <span class="va">None</span> <span class="cf">else</span> soc0</span>
<span id="cb74-11"><a href="#cb74-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(n):</span>
<span id="cb74-12"><a href="#cb74-12" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="kw">not</span> outage[k]:</span>
<span id="cb74-13"><a href="#cb74-13" aria-hidden="true" tabindex="-1"></a>            cut <span class="op">=</span> <span class="bu">max</span>(poc[k] <span class="op">-</span> limit, <span class="fl">0.0</span>)</span>
<span id="cb74-14"><a href="#cb74-14" aria-hidden="true" tabindex="-1"></a>            c <span class="op">=</span> <span class="bu">min</span>(cut, p_max, (HI <span class="op">-</span> e) <span class="op">/</span> ETA)</span>
<span id="cb74-15"><a href="#cb74-15" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="dv">10</span> <span class="op">&lt;=</span> hour[k] <span class="op">&lt;</span> <span class="dv">15</span>:</span>
<span id="cb74-16"><a href="#cb74-16" aria-hidden="true" tabindex="-1"></a>                c <span class="op">+=</span> <span class="bu">min</span>(<span class="bu">max</span>(net[k], <span class="fl">0.0</span>), p_max <span class="op">-</span> c, (HI <span class="op">-</span> e) <span class="op">/</span> ETA <span class="op">-</span> c)</span>
<span id="cb74-17"><a href="#cb74-17" aria-hidden="true" tabindex="-1"></a>            d <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb74-18"><a href="#cb74-18" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="dv">18</span> <span class="op">&lt;=</span> hour[k] <span class="op">&lt;</span> <span class="dv">22</span> <span class="kw">and</span> c <span class="op">==</span> <span class="fl">0.0</span>:</span>
<span id="cb74-19"><a href="#cb74-19" aria-hidden="true" tabindex="-1"></a>                d <span class="op">=</span> <span class="bu">min</span>(p_max, (e <span class="op">-</span> LO) <span class="op">*</span> ETA, <span class="bu">max</span>(limit <span class="op">-</span> net[k], <span class="fl">0.0</span>))</span>
<span id="cb74-20"><a href="#cb74-20" aria-hidden="true" tabindex="-1"></a>            e <span class="op">+=</span> c <span class="op">*</span> ETA <span class="op">-</span> d <span class="op">/</span> ETA</span>
<span id="cb74-21"><a href="#cb74-21" aria-hidden="true" tabindex="-1"></a>            ch[k], dis[k] <span class="op">=</span> c, d</span>
<span id="cb74-22"><a href="#cb74-22" aria-hidden="true" tabindex="-1"></a>        soc[k] <span class="op">=</span> e</span>
<span id="cb74-23"><a href="#cb74-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> soc, ch, dis</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a year of the S1 battery (rule of chapter 15, data pack S1):
  charged 12,578 MWh, discharged 10,817 MWh AC (86 %)
  equivalent full cycles of the usable window: 365
  rainflow cycles: 365, of which 365 deeper than 50 %
  mean SOC 36 %; hours at the bottom 5,472, at the top 2,515
  SOC band      hours
   10- 20 %    5,475
   20- 30 %        4
   30- 40 %      373
   40- 50 %        9
   50- 60 %      350
   60- 70 %       11
   70- 80 %        6
   80- 90 %    2,532</code></pre>
<div id="fig-ch19-soc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-soc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-soc.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-soc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.21: ساعت‌های سال در هر بازهٔ ده‌درصدیِ حالتِ شارژ با قاعدهٔ کارِ آزمایشگاه (بستهٔ داده <span class="ltr" dir="ltr">S1</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch19-year" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.40 (سیصد و شصت و پنج چرخه، بیشترِ وقت ته پنجره)</strong></span> <strong>پرسش.</strong> انرژیِ شارژ و دشارژ، چرخه‌های معادل، چرخه‌های شمارشِ جریانِ بارانی و توزیعِ حالتِ شارژ را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-soc" class="quarto-xref">شکل&nbsp;<span>19.21</span></a>: شارژ <span class="ltr" dir="ltr">12,578</span> و دشارژ <span class="ltr" dir="ltr">10,817 MWh</span> (<span class="ltr" dir="ltr">86 %</span>)؛ ۳۶۵ چرخهٔ معادلِ پنجره؛ ۳۶۵ چرخهٔ شمارش، همه عمیق‌تر از <span class="ltr" dir="ltr">50 %</span>؛ حالتِ شارژِ میانگین <span class="ltr" dir="ltr">36 %</span>؛ <span class="ltr" dir="ltr">5,472</span> ساعت در ته و <span class="ltr" dir="ltr">2,515</span> ساعت در سرِ پنجره.</p>
<p><strong>تفسیر.</strong> باتری هر روز یک چرخهٔ کاملِ پنجره می‌زند و بیشترِ شب‌ها خالی است؛ حالتِ شارژِ میانگینِ کم برای فرسایشِ تقویمی خوب است (<a href="#exm-ch19-fade" class="quarto-xref">مثال&nbsp;<span>19.5</span></a>). همین شکل یک <strong>الزامِ رابط</strong> هم می‌سازد: بازنشانیِ حالتِ شارژِ <span class="ltr" dir="ltr">LFP</span> در دو سرِ پنجره هر روز ممکن است (<a href="#exm-ch19-soc" class="quarto-xref">مثال&nbsp;<span>19.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(10{,}817 / 12{,}578 = 0.86\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار بخشِ قاعدهٔ کار را بنویسید.</li>
<li>چرا حالتِ شارژِ میانگینِ کم برای فرسایش خوب است؟</li>
<li>چرا شمارشِ جریانِ بارانی پیش از آن باید مقدارهای تکراری را حذف کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-fade" class="level3" data-number="19.5.2">
<h3 data-number="19.5.2" class="anchored" data-anchor-id="sec-ch19-d-fade"><span class="header-section-number">19.5.2</span> چرخه‌ها، فرسایش و بیست سال</h3>
<p><strong>ایده.</strong> چرخه‌های شمارش با <a href="#sec-ch19-a-degradation" class="quarto-xref"><span>بخش 19.2.8</span></a> فرسایشِ چرخه‌ایِ سالانه را می‌دهند؛ فرسایشِ تقویمی با حالتِ شارژِ میانگین و دمای سلول‌ها (کانتینر در <span class="ltr" dir="ltr">25 °C</span>، <a href="#exm-ch19-heat" class="quarto-xref">مثال&nbsp;<span>19.14</span></a>). جمعِ این دو (بی برهم‌کنش، ساده‌سازیِ آموزشی) سلامتِ بیست سال را می‌دهد.</p>
<pre class="text"><code>fade of the S1 battery under this duty (A-292, cells at 25 C):
  cycling: 1.36 % a year; calendar at mean SOC 36 %: k sqrt(t)
  year   calendar   cycling   total   health   data pack
     1       1.8 %     1.4 %    3.1 %   96.9 %    98.0 %
     5       4.0 %     6.8 %   10.8 %   89.2 %    90.0 %
    10       5.6 %    13.6 %   19.3 %   80.7 %    80.0 %
    15       6.9 %    20.4 %   27.3 %   72.7 %    70.0 %
    20       8.0 %    27.3 %   35.2 %   64.8 %    60.0 %
  health falls below 80 % in year 11 with this model; the data
  pack's linear 2 %/yr is close to it; the warranty curve,
  measured capacity tests and the actual duty replace both
  (chapter 51)</code></pre>
<div id="fig-ch19-health" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-health-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-health.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-health-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.22: سلامتِ باتریِ <span class="ltr" dir="ltr">S1</span> در بیست سال: مدلِ آموزشی با کارِ آزمایشگاه در برابرِ کاهشِ خطیِ <span class="ltr" dir="ltr">2 %</span>ِ بستهٔ داده، با مرزِ <span class="ltr" dir="ltr">80 %</span>
</figcaption>
</figure>
</div>
<div id="exm-ch19-health" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.41 (سالِ یازدهم یا دهم)</strong></span> <strong>پرسش.</strong> فرسایشِ چرخه‌ای و تقویمی و سلامت را در سال‌های ۱، ۵، ۱۰، ۱۵ و ۲۰ بنویسید و با بستهٔ داده مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-health" class="quarto-xref">شکل&nbsp;<span>19.22</span></a>: چرخه‌ای <span class="ltr" dir="ltr">1.36 %</span> در سال؛ سلامت <span class="ltr" dir="ltr">96.9</span>، <span class="ltr" dir="ltr">89.2</span>، <span class="ltr" dir="ltr">80.7</span>، <span class="ltr" dir="ltr">72.7</span> و <span class="ltr" dir="ltr">64.8 %</span>؛ زیرِ <span class="ltr" dir="ltr">80 %</span> در سالِ یازدهم؛ بستهٔ داده در سالِ دهم.</p>
<p><strong>تفسیر.</strong> دو مدلِ مستقل نزدیکِ هم‌اند؛ این <strong>اعتماد</strong> نیست، فقط <strong>سازگاری</strong> است. سهمِ چرخه‌ای بیشتر از تقویمی است چون باتری هر روز کامل کار می‌کند؛ کاهشِ عمقِ چرخه (پنجرهٔ تنگ‌تر) فرسایش را کم و انرژیِ روزانه را هم کم می‌کند: یک <strong>مبادله</strong> که اقتصادِ فصلِ ۲۱ می‌سنجد. منحنیِ ضمانت و آزمون‌های ظرفیتِ دوره‌ای جای هر دو مدل را می‌گیرند. <strong>وارسی:</strong> <span class="math inline">\(365 / 5{,}346 \times 0.2 = 1.37\ \%\)</span> با عمقِ <span class="ltr" dir="ltr">80 %</span> (<span class="ltr" dir="ltr">E10</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جمعِ ساده‌ی دو فرسایش یک ساده‌سازی است؟</li>
<li>سهمِ چرخه‌ای و تقویمی در سالِ دهم را مقایسه کنید.</li>
<li>تنگ کردنِ پنجره چه مبادله‌ای می‌سازد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-tests" class="level3" data-number="19.5.3">
<h3 data-number="19.5.3" class="anchored" data-anchor-id="sec-ch19-d-tests"><span class="header-section-number">19.5.3</span> ضمانت و آزمون‌های لبه</h3>
<p><strong>ایده.</strong> کارِ یک سال با <strong>شرط‌های ضمانت</strong> سنجیده می‌شود؛ و کنترل‌گر با <strong>آزمون‌های لبه</strong> (ساعت‌هایی که چیزی به حد می‌رسد) آزموده می‌شود. هر آزمون یک الزام است که به <strong>کد</strong> نوشته شده و در راه‌اندازی دوباره روی سوابقِ کنترل‌گرِ واقعی اجرا می‌شود (فصلِ ۲۰).</p>
<pre class="text"><code>warranty check of the year (teaching limits A-293):
  item                          value      limit    ok
  throughput MWh/yr            11,664.63  14,600.00   yes
  equivalent full cycles/yr       364.52     365.00   yes
  mean SOC                          0.36       0.70   yes
  cell temperature max C           32.60      45.00   yes
  temperature from the container model at end of life with a
  100 kW HVAC (b_heat); a warranty is a contract: its limits
  become controller settings and monthly reports</code></pre>
<pre class="text"><code>edge-case tests of the controller:
  PASS  SOC stays inside 10-90 %
  PASS  never charges and discharges in one hour
  PASS  no grid charging (charge &lt;= plant output)
  PASS  export with the battery &lt;= 100 MW
  PASS  idle in grid-outage hours
  PASS  empty at 18:00 after a day of charging? no: charged
  PASS  empty battery, no plant output: no discharge
  PASS  full battery, plant at 99 MW: discharge &lt;= 1 MW
  PASS  energy balance closes (MWh)
  each test is a requirement written as code; the same tests
  run again on the real controller's logs in commissioning</code></pre>
<div id="exm-ch19-warranty" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.42 (سقفِ چرخه پر شد)</strong></span> <strong>پرسش.</strong> کارِ سال را با چهار شرطِ ضمانت مقایسه کنید و نتیجهٔ نُه آزمونِ لبه را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: انرژیِ گذرانده <span class="ltr" dir="ltr">11,665</span> از <span class="ltr" dir="ltr">14,600 MWh</span>؛ چرخه‌ها <span class="ltr" dir="ltr">364.5</span> از <span class="ltr" dir="ltr">365</span>؛ حالتِ شارژِ میانگین <span class="ltr" dir="ltr">0.36</span> از <span class="ltr" dir="ltr">0.70</span>؛ دمای بیشینه <span class="ltr" dir="ltr">32.6</span> از <span class="ltr" dir="ltr">45 °C</span>: همه درست؛ نُه آزمونِ لبه همه <strong>درست</strong>.</p>
<p><strong>تفسیر.</strong> شرط‌ها برقرارند، اما <strong>سقفِ چرخه پر شده است</strong>: هر کارِ افزوده (ذخیرهٔ توان، چرخهٔ دوم در روز) ضمانت را می‌شکند، مگر ضمانتی با چرخه‌های بیشتر خریده شود. پس کاربردهای تازهٔ فصل‌های ۲۰ و ۲۱ باید از <strong>بودجهٔ چرخه</strong> بگذرند. آزمون‌های لبه نشان می‌دهند قاعده هیچ‌گاه از پنجره بیرون نمی‌رود، از شبکه شارژ نمی‌کند، حدِ صادرات را نمی‌شکند و ترازِ انرژی بسته است. <strong>وارسی:</strong> <span class="math inline">\(365 \times 32 = 11{,}680\ \text{MWh}\)</span> (<span class="ltr" dir="ltr">P31</span>)، نزدیکِ انرژیِ گذرانده.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار شرطِ ضمانت را با مقدارِ سال بنویسید.</li>
<li>چرا «سقفِ چرخه» یک بودجه است؟</li>
<li>یک آزمونِ لبهٔ تازه پیشنهاد کنید و آن را به کد بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-map" class="level3" data-number="19.5.4">
<h3 data-number="19.5.4" class="anchored" data-anchor-id="sec-ch19-d-map"><span class="header-section-number">19.5.4</span> نقشهٔ شاهد و رابط از سلول تا نیروگاه</h3>
<p><strong>ایده.</strong> هر ادعای ایمنی و کارکردِ باتری باید به یک <strong>شاهد</strong> در ترازِ درست برسد. نقشهٔ زیر برای هر تراز می‌گوید چه چیزی ادعا می‌شود، با کدام شاهد اثبات می‌شود، رابطش با ترازِ بالاتر چیست و مالکش کیست. مرجع‌ها فقط با عنوانِ وارسی‌شده آمده‌اند و هیچ بندی نقل نمی‌شود.</p>
<div id="tbl-ch19-map" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-map-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.12: نقشهٔ شاهد و رابط از سلول تا نیروگاه (آموزشی؛ مرجع‌ها فقط با عنوان)
</figcaption>
<div aria-describedby="tbl-ch19-map-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 13%">
</colgroup>
<thead>
<tr class="header">
<th>تراز</th>
<th>ادعا</th>
<th>شاهد</th>
<th>رابط با ترازِ بالاتر</th>
<th>مالک</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سلول</td>
<td>ظرفیت، مقاومت، ایمنیِ نوعی</td>
<td>سوابقِ صد درصدی؛ گزارشِ آزمونِ نوعی (<span class="ltr" dir="ltr">IEC 62619:2022</span>)</td>
<td>جوش، حسگر، فشار، حرارت</td>
<td>سازندهٔ سلول</td>
</tr>
<tr class="even">
<td>ماژول</td>
<td>عایق، اتصال، حسگرها</td>
<td>آزمونِ روتینِ هر ماژول</td>
<td>توان، زنجیرهٔ مدیریتِ باتری، فیوز</td>
<td>سازندهٔ باتری</td>
</tr>
<tr class="odd">
<td>رک</td>
<td>حفاظت، حالتِ شارژ، کلید</td>
<td>آزمونِ کارکردِ رک</td>
<td>شینه، پیوندِ مدیریتِ باتری</td>
<td>سازندهٔ باتری</td>
</tr>
<tr class="even">
<td>کانتینر</td>
<td>تهویه، آشکارسازی، گسترش</td>
<td>آزمونِ کارخانه؛ گزارشِ گسترشِ نوعی (<span class="ltr" dir="ltr">UL 9540A</span>)</td>
<td>کابلِ مستقیم، پروتکل، آتش</td>
<td>سازنده و یکپارچه‌ساز</td>
</tr>
<tr class="odd">
<td>سامانه</td>
<td>توان، بازده، حدها</td>
<td>آزمونِ کارخانه و محل</td>
<td>مبدل، کنترل‌گر، شبکه</td>
<td>یکپارچه‌ساز</td>
</tr>
<tr class="even">
<td>نیروگاه</td>
<td>ایمنیِ جای نصب، اضطرار</td>
<td>تحلیلِ کاهشِ خطر، تأییدِ مقامِ مسئول</td>
<td>ساختگاه، امدادگران</td>
<td>مالک</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch19-map" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.43 (کدام ادعا بی شاهد است)</strong></span> <strong>پرسش.</strong> برای ادعای «گسترش از یک ماژول فراتر نمی‌رود» بگویید شاهد کجاست و اگر نباشد چه می‌شود.</p>
<p><strong>پاسخ.</strong> شاهد در ترازِ <strong>کانتینر</strong> است: گزارشِ آزمونِ گسترشِ نوعیِ همان محصول در پیکربندیِ نصب‌شده (<a href="#tbl-ch19-map" class="quarto-xref">جدول&nbsp;<span>19.12</span></a>). بی آن، ادعا فقط یک گفتهٔ بازاریابی است و نمی‌توان فاصله‌ها و رابط‌های آتش را بر آن بنا کرد.</p>
<p><strong>تفسیر.</strong> نقشه شکاف‌ها را نشان می‌دهد: ادعایی در یک تراز که شاهدش در ترازِ دیگر است، یا شاهدی برای پیکربندیِ دیگری. مالک پیش از خرید نقشه را با پیشنهادهای سازندگان پر می‌کند؛ هر خانهٔ خالی یک <strong>مجهول</strong> است (فصلِ ۳۹). <strong>وارسی:</strong> شش تراز، هر کدام یک ردیف.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برای هر تراز یک ادعا و شاهدش بنویسید.</li>
<li>چرا شاهدِ گسترش باید برای «پیکربندیِ نصب‌شده» باشد؟</li>
<li>خانهٔ خالیِ نقشه چه می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-optimum" class="level3" data-number="19.5.5">
<h3 data-number="19.5.5" class="anchored" data-anchor-id="sec-ch19-d-optimum"><span class="header-section-number">19.5.5</span> جابه‌جاییِ بهینه با هزینهٔ فرسایش</h3>
<p><strong>ایده.</strong> قاعدهٔ ثابتِ آزمایشگاه هر روز یک چرخه می‌زند. <strong>برنامه‌ریزیِ پویا</strong> (فصلِ ۵) برای هر روز بهترین برنامه را با قیمت‌های همان روز پیدا می‌کند؛ اگر برای هر مگاوات‌ساعتِ دشارژ یک <strong>هزینهٔ فرسایش</strong> بگذاریم (عمرِ باتری به پول)، برنامه روزهایی را که اختلافِ قیمت بازده و فرسایش را نمی‌پردازد کنار می‌گذارد. شارژ به قیمتِ همان ساعت ارزش‌گذاری می‌شود، چون انرژی از نیروگاه است که وگرنه همان ساعت فروخته می‌شد. قیمت‌های آموزشی هر روز کمی عوض می‌شوند (<span class="ltr" dir="ltr">A-295</span>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb79"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb79-1"><a href="#cb79-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> daily_prices(seed: <span class="bu">int</span> <span class="op">=</span> <span class="dv">195</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb79-2"><a href="#cb79-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""365 x 24 teaching prices: the chapter 15 shape with a midday and</span></span>
<span id="cb79-3"><a href="#cb79-3" aria-hidden="true" tabindex="-1"></a><span class="co">    an evening level that change from day to day."""</span></span>
<span id="cb79-4"><a href="#cb79-4" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(seed)</span>
<span id="cb79-5"><a href="#cb79-5" aria-hidden="true" tabindex="-1"></a>    base <span class="op">=</span> src.prices()[:<span class="dv">24</span>]</span>
<span id="cb79-6"><a href="#cb79-6" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> np.tile(base, (<span class="dv">365</span>, <span class="dv">1</span>)).astype(<span class="bu">float</span>)</span>
<span id="cb79-7"><a href="#cb79-7" aria-hidden="true" tabindex="-1"></a>    mid <span class="op">=</span> rng.uniform(<span class="fl">0.7</span>, <span class="fl">1.1</span>, <span class="dv">365</span>)</span>
<span id="cb79-8"><a href="#cb79-8" aria-hidden="true" tabindex="-1"></a>    eve <span class="op">=</span> rng.uniform(<span class="fl">0.75</span>, <span class="fl">1.35</span>, <span class="dv">365</span>)</span>
<span id="cb79-9"><a href="#cb79-9" aria-hidden="true" tabindex="-1"></a>    out[:, <span class="dv">10</span>:<span class="dv">15</span>] <span class="op">*=</span> mid[:, <span class="va">None</span>]</span>
<span id="cb79-10"><a href="#cb79-10" aria-hidden="true" tabindex="-1"></a>    out[:, <span class="dv">18</span>:<span class="dv">22</span>] <span class="op">*=</span> eve[:, <span class="va">None</span>]</span>
<span id="cb79-11"><a href="#cb79-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a year of price shifting, rule against optimum (A-295):
  wear u/MWh   rule k u   optimum k u   discharged MWh   cycles
          0        455           455           10,832      365
         10        347           347           10,832      365
         20        239           241           10,357      349
         30        131           144            8,814      297
  (rule before wear: 455 k u)
  with this price shape the fixed rule is already optimal while
  wear is cheap; with a dearer wear the optimum skips days whose
  spread does not pay the round trip and the wear, and earns
  more with fewer cycles; a wear cost turns the battery's life
  into a price the dispatch can see</code></pre>
<div id="fig-ch19-dp" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-dp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-dp.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-dp-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.23: یک روز جابه‌جاییِ بهینه: قیمت (بالا، واحد بر مگاوات‌ساعت) و انرژیِ ذخیره (پایین، مگاوات‌ساعت) با هزینهٔ فرسایشِ <span class="ltr" dir="ltr">10</span> واحد (<span class="ltr" dir="ltr">A-295</span>)
</figcaption>
</figure>
</div>
<div id="exm-ch19-optimum" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.44 (چرخهٔ کمتر، سودِ بیشتر)</strong></span> <strong>پرسش.</strong> درآمدِ خالصِ سالانه، انرژیِ دشارژ و چرخه‌ها را برای قاعده و بهینه با چهار هزینهٔ فرسایش بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-dp" class="quarto-xref">شکل&nbsp;<span>19.23</span></a>: بی فرسایش هر دو <span class="ltr" dir="ltr">455</span> هزار واحد و ۳۶۵ چرخه؛ با <span class="ltr" dir="ltr">10</span> هر دو <span class="ltr" dir="ltr">347</span>؛ با <span class="ltr" dir="ltr">20</span> قاعده <span class="ltr" dir="ltr">239</span> و بهینه <span class="ltr" dir="ltr">241</span> با ۳۴۹ چرخه؛ با <span class="ltr" dir="ltr">30</span> قاعده <span class="ltr" dir="ltr">131</span> و بهینه <span class="ltr" dir="ltr">144</span> با ۲۹۷ چرخه.</p>
<p><strong>تفسیر.</strong> با این شکلِ قیمت، قاعدهٔ ثابت تا وقتی فرسایش ارزان است بهینه است؛ وقتی فرسایش گران‌تر می‌شود، بهینه روزهای کم‌اختلاف را رها می‌کند و با چرخهٔ کمتر سودِ بیشتری می‌برد. هزینهٔ فرسایش <strong>عمرِ باتری</strong> را به <strong>زبانِ برنامه‌ریز</strong> ترجمه می‌کند و با بودجهٔ چرخهٔ ضمانت (<a href="#exm-ch19-warranty" class="quarto-xref">مثال&nbsp;<span>19.42</span></a>) پیوند دارد. <strong>وارسی:</strong> <span class="math inline">\(455 - 10 \times 10{,}832 / 1000 = 347\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هزینهٔ فرسایش در برنامه‌ریزی چه چیزی را نشان می‌دهد؟</li>
<li>چرا شارژ به قیمتِ همان ساعت ارزش‌گذاری می‌شود؟</li>
<li>در کدام روزها بهینه چرخه نمی‌زند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-windows" class="level3" data-number="19.5.6">
<h3 data-number="19.5.6" class="anchored" data-anchor-id="sec-ch19-d-windows"><span class="header-section-number">19.5.6</span> پنجرهٔ حالتِ شارژ: انرژی در برابرِ عمر</h3>
<p><strong>ایده.</strong> پنجرهٔ حالتِ شارژ یک <strong>انتخاب</strong> است: پنجرهٔ پهن‌تر هر روز انرژیِ بیشتری می‌فروشد ولی سلول‌ها را عمیق‌تر چرخه می‌دهد و بیشتر نزدیکِ دو سر نگه می‌دارد. همان قاعدهٔ آزمایشگاه را با سه پنجره اجرا می‌کنیم.</p>
<pre class="text"><code>the SOC window: energy against life (lab D rule, one year):
  window     discharged MWh   value k u   cycles/yr   health yr 10
   20- 80 %            8,123         279         365          84.8 %
   10- 90 %           10,817         371         365          80.7 %
    5- 95 %           12,160         417         364          78.6 %
  a wider window sells more energy each day but ages the cells
  faster (deeper cycles, more time near the ends); the choice
  is an economic one (chapter 21) bounded by the warranty</code></pre>
<div id="exm-ch19-windows" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.45 (سه پنجره)</strong></span> <strong>پرسش.</strong> انرژیِ دشارژ، ارزش با قیمت‌های آموزشی، چرخه‌ها و سلامتِ سالِ دهم را برای سه پنجره بنویسید و مبادله را توضیح دهید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">80 %</span>: <span class="ltr" dir="ltr">8,123 MWh</span>، <span class="ltr" dir="ltr">279</span> هزار، سلامتِ <span class="ltr" dir="ltr">84.8 %</span>؛ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">90 %</span>: <span class="ltr" dir="ltr">10,817</span>، <span class="ltr" dir="ltr">371</span>، <span class="ltr" dir="ltr">80.7 %</span>؛ <span class="ltr" dir="ltr">5</span> تا <span class="ltr" dir="ltr">95 %</span>: <span class="ltr" dir="ltr">12,160</span>، <span class="ltr" dir="ltr">417</span>، <span class="ltr" dir="ltr">78.6 %</span>؛ هر سه ۳۶۵ چرخه.</p>
<p><strong>تفسیر.</strong> پهن‌ترین پنجره <span class="ltr" dir="ltr">50 %</span> بیشتر از تنگ‌ترین می‌فروشد و <span class="ltr" dir="ltr">6.2</span> واحدِ درصد سلامت در ده سال می‌گیرد. کدام بهتر است به ارزشِ امروز در برابرِ ظرفیتِ فردا بسته است (فصلِ ۲۱) و ضمانت حدِ آن را می‌گذارد: بسیاری از ضمانت‌ها پنجره را خودشان تعیین می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(12{,}160 / 8{,}123 = 1.50\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پنجرهٔ پهن‌تر سلول را زودتر پیر می‌کند؟</li>
<li>ارزشِ اضافهٔ پنجرهٔ پهن را با سلامتِ ازدست‌رفته مقایسه کنید.</li>
<li>چه کسی پنجره را در نهایت تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-mc" class="level3" data-number="19.5.7">
<h3 data-number="19.5.7" class="anchored" data-anchor-id="sec-ch19-d-mc"><span class="header-section-number">19.5.7</span> عدمِ قطعیتِ سلامت</h3>
<p><strong>ایده.</strong> ثابت‌های قانون‌های فرسایش را دقیق نمی‌دانیم. اگر هر کدام با عدمِ قطعیتی (این‌جا حدودِ <span class="ltr" dir="ltr">30 %</span> برای ثابتِ تقویمی و عمرِ چرخه‌ای، <span class="ltr" dir="ltr">10 %</span> برای نما) بیاید، سلامتِ سالِ دهم یک <strong>توزیع</strong> می‌شود، مانندِ تولیدِ فصلِ ۱۶. نمونه‌گیریِ مونت‌کارلو با همان کارِ آزمایشگاه:</p>
<pre class="text"><code>health after ten years with uncertain fade laws (Monte Carlo, n 4,000):
  P90 (health exceeded by 90 % of draws) 73.6 %
  P50 80.3 %;  P10 85.4 %
  chance of falling below 80 %: 47 %
  a sizing on the median leaves about half the cases short;
  augmentation keeps the choice open until measured health
  shows which case the battery is in (chapter 16 for P-values)</code></pre>
<div id="fig-ch19-mc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-mc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-mc.svg" class="img-fluid figure-img" style="width:85.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-mc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.24: توزیعِ سلامتِ سالِ دهمِ باتریِ <span class="ltr" dir="ltr">S1</span> با ثابت‌های نامطمئنِ فرسایش (۴٬۰۰۰ نمونه، <span class="ltr" dir="ltr">A-292</span>) و مرزِ <span class="ltr" dir="ltr">80 %</span>
</figcaption>
</figure>
</div>
<div id="exm-ch19-mc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.46 (نیم از نیم)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">P90</span>، <span class="ltr" dir="ltr">P50</span> و <span class="ltr" dir="ltr">P10</span>ِ سلامتِ سالِ دهم و احتمالِ افتادن زیرِ <span class="ltr" dir="ltr">80 %</span> را بنویسید و بگویید چه پیامدی برای اندازه کردن دارد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا و <a href="#fig-ch19-mc" class="quarto-xref">شکل&nbsp;<span>19.24</span></a>: <span class="ltr" dir="ltr">P90</span> <span class="ltr" dir="ltr">73.6 %</span>، <span class="ltr" dir="ltr">P50</span> <span class="ltr" dir="ltr">80.3 %</span>، <span class="ltr" dir="ltr">P10</span> <span class="ltr" dir="ltr">85.4 %</span>؛ احتمالِ زیرِ <span class="ltr" dir="ltr">80 %</span> <span class="ltr" dir="ltr">47 %</span>.</p>
<p><strong>تفسیر.</strong> اندازه کردن بر پایهٔ میانه نیمی از حالت‌ها را کوتاه می‌گذارد؛ اندازه کردن بر پایهٔ <span class="ltr" dir="ltr">P90</span> (<span class="ltr" dir="ltr">73.6 %</span>) باتریِ بزرگ‌تری می‌خواهد. <strong>افزایشِ ظرفیت</strong> (<a href="#exm-ch19-sizing" class="quarto-xref">مثال&nbsp;<span>19.15</span></a>) راهِ سوم است: تصمیم را تا زمانی نگه می‌دارد که سلامتِ <strong>اندازه‌گیری‌شده</strong> (<a href="#exm-ch19-soh" class="quarto-xref">مثال&nbsp;<span>19.33</span></a>) نشان دهد باتری در کدام حالت است. <strong>وارسی:</strong> <span class="ltr" dir="ltr">80.3 %</span> نزدیکِ <span class="ltr" dir="ltr">80.7 %</span>ِ مدلِ قطعی (<a href="#exm-ch19-health" class="quarto-xref">مثال&nbsp;<span>19.41</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="ltr" dir="ltr">P90</span>ِ سلامت را تعریف کنید.</li>
<li>چرا اندازه کردن بر میانه ریسکی است؟</li>
<li>افزایشِ ظرفیت چگونه عدمِ قطعیت را مدیریت می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-availability" class="level3" data-number="19.5.8">
<h3 data-number="19.5.8" class="anchored" data-anchor-id="sec-ch19-d-availability"><span class="header-section-number">19.5.8</span> دسترس‌پذیریِ خودِ باتری و حالت‌های امن</h3>
<p><strong>ایده.</strong> باتری هم خراب می‌شود: مبدل، قطعِ رک‌ها با حفاظت، و تهویه. دسترس‌پذیریِ <strong>انرژی‌محور</strong> سهمِ انرژی‌ای است که با این خرابی‌ها از دست نمی‌رود. هر خرابی باید باتری را به یک <strong>حالتِ ایمنِ تعریف‌شده</strong> ببرد.</p>
<pre class="text"><code>availability of the battery itself (teaching rates, A-298):
  item                 failures/yr   hours each   power lost while out
  PCS (4 x 5 MW)              2.0          48      a quarter
  rack trips (96)           192.0           8      a 96th
  HVAC unit (8)               2.4          24      one container
  energy-based availability about 99.46 %
  frequent rack trips cost little energy but much attention;
  the PCS dominates the lost energy; spares and response times
  are what the service contract buys (chapter 51)</code></pre>
<div id="tbl-ch19-safe" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-safe-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.13: رخدادها، حالتِ ایمنِ تعریف‌شده و بازگرداننده (آموزشی؛ طراحیِ واقعی از سازنده و طرحِ حفاظت)
</figcaption>
<div aria-describedby="tbl-ch19-safe-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 41%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>رخداد</th>
<th>حالتِ ایمن</th>
<th>چه کسی باز می‌گرداند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>قطعِ شبکه</td>
<td>مبدل توانِ صفر؛ رک‌ها وصل؛ کمکی از پشتیبان</td>
<td>خودکار پس از بازگشتِ شبکه</td>
</tr>
<tr class="even">
<td>قطعِ ارتباط با کنترل‌گر</td>
<td>مبدل به توانِ صفر در زمانِ معین</td>
<td>خودکار پس از بازگشتِ ارتباط</td>
</tr>
<tr class="odd">
<td>حدِ سلول شکسته</td>
<td>رک جدا؛ حالتِ «قطع‌شده»</td>
<td>بهره‌بردار پس از بازرسی</td>
</tr>
<tr class="even">
<td>هشدارِ گاز یا دود</td>
<td>رک‌ها و کانتینر جدا؛ تهویه طبقِ طرح؛ اعلام</td>
<td>بهره‌بردار پس از تأییدِ ایمنی</td>
</tr>
<tr class="odd">
<td>توقفِ اضطراری</td>
<td>همه جدا</td>
<td>بهره‌بردار پس از وارسی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch19-availability2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.47 (نود و نُه و نیم درصد)</strong></span> <strong>پرسش.</strong> دسترس‌پذیریِ انرژی‌محورِ باتری را با سه گونه خرابی برآورد کنید و بگویید کدام بیشترین انرژی و کدام بیشترین کار را می‌گیرد.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: حدودِ <span class="ltr" dir="ltr">99.46 %</span>؛ مبدل بیشترین انرژی (دو خرابی در سال، ۴۸ ساعت، یک‌چهارمِ توان)؛ قطعِ رک‌ها بیشترین <strong>کار</strong> (۱۹۲ بار در سال، هر کدام کم‌انرژی).</p>
<p><strong>تفسیر.</strong> قراردادِ خدمات برای مبدل <strong>زمانِ پاسخ</strong> و <strong>یدک</strong> می‌خرد و برای قطعِ رک‌ها <strong>علت‌یابی</strong>؛ قطعِ پرشمارِ رک اغلب نشانهٔ تنظیم یا حسگرِ بد است، نه خرابیِ سلول. حالت‌های امن باید پیش از خرید در <a href="#tbl-ch19-safe" class="quarto-xref">جدول&nbsp;<span>19.13</span></a> نوشته و در راه‌اندازی آزموده شوند (فصل‌های ۲۰ و ۵۰). <strong>وارسی:</strong> <span class="math inline">\(2 \times 48/8760 \times 0.25 = 0.27\ \%\)</span> برای مبدل.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دسترس‌پذیریِ انرژی‌محور را تعریف کنید.</li>
<li>برای «قطعِ ارتباط» حالتِ ایمن و بازگرداننده را بنویسید.</li>
<li>چرا قطعِ پرشمارِ رک نشانهٔ تنظیمِ بد است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-yield" class="level3" data-number="19.5.9">
<h3 data-number="19.5.9" class="anchored" data-anchor-id="sec-ch19-d-yield"><span class="header-section-number">19.5.9</span> باتری در بیانیهٔ تولید و تخمینِ روزانهٔ حالتِ شارژ</h3>
<p><strong>ایده.</strong> باتری انرژیِ تحویلی را <strong>کم</strong> و ارزش را <strong>زیاد</strong> می‌کند؛ بیانیهٔ تولیدِ فصلِ ۱۵ باید هر دو را نشان دهد. و تخمینِ حالتِ شارژ که کنترل‌گر به آن تکیه می‌کند، با یک <strong>بازنشانیِ روزانه</strong> در سرِ تندِ منحنی پایدار می‌ماند.</p>
<pre class="text"><code>what S1 does to the yield statement (model 15.1, lab D rule):
  S0 net   295.14 GWh, value   14,042 k u (teaching prices)
  battery charged 12,578 MWh, discharged 10,817 MWh
  S1 net   293.38 GWh (-1.76 GWh), value   14,413 k u (+371)
  the yield statement shows the round-trip loss as a loss line
  (chapter 15) and the value belongs to the price model; the
  auxiliaries of the battery are a second loss line if they
  are taken from the plant</code></pre>
<pre class="text"><code>SOC over a month of one cycle a day: counting with a sensor
  offset, with and without a daily OCV reset at the bottom of
  the cycle (2 mV error):
  offset A   no reset, 30 days   daily reset: largest   mean
      0.50             114.6 %                 4.30 %    1.78 %
      0.05              11.5 %                 0.88 %    0.23 %
  the reset holds the error to one day's drift plus the reset
  error; with a good sensor the two together give a few
  tenths of a per cent; the dispatch must visit the steep
  end of the window regularly for the reset to work</code></pre>
<div id="exm-ch19-yield" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.48 (یک و هفت‌دهم گیگاوات‌ساعت کمتر، سیصد و هفتاد و یک هزار بیشتر)</strong></span> <strong>پرسش.</strong> اثرِ <span class="ltr" dir="ltr">S1</span> بر انرژی و ارزشِ سالانه را بنویسید؛ و خطای حالتِ شارژ را در یک ماه با و بی بازنشانی برای دو خطای صفرِ جریان‌سنج مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: انرژیِ خالص از <span class="ltr" dir="ltr">295.14</span> به <span class="ltr" dir="ltr">293.38 GWh</span> (<span class="ltr" dir="ltr">−1.76</span>)، ارزش از <span class="ltr" dir="ltr">14,042</span> به <span class="ltr" dir="ltr">14,413</span> هزار (<span class="ltr" dir="ltr">+371</span>). بی بازنشانی <span class="ltr" dir="ltr">114.6 %</span> و <span class="ltr" dir="ltr">11.5 %</span>؛ با بازنشانیِ روزانه بیشینه <span class="ltr" dir="ltr">4.30</span> و <span class="ltr" dir="ltr">0.88 %</span>، میانگین <span class="ltr" dir="ltr">1.78</span> و <span class="ltr" dir="ltr">0.23 %</span>.</p>
<p><strong>تفسیر.</strong> بیانیهٔ تولید تلفِ رفت‌وبرگشت را <strong>سطرِ تلف</strong> می‌نویسد و ارزش را به مدلِ قیمت می‌سپارد؛ «باتری تولید را زیاد می‌کند» نادرست است. بازنشانی خطا را به <strong>یک روز رانش</strong> محدود می‌کند و با جریان‌سنجِ خوب به چند دهمِ درصد می‌رسد؛ شرطش این است که برنامهٔ کار هر روز به سرِ تندِ پنجره برود. <strong>وارسی:</strong> <span class="math inline">\(10{,}817 - 12{,}578 = -1{,}761\ \text{MWh}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا باتری انرژیِ خالص را کم می‌کند؟</li>
<li>بازنشانیِ روزانه خطا را به چه چیزی محدود می‌کند؟</li>
<li>شرطِ بازنشانیِ روزانه برای برنامهٔ کار چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-docs" class="level3" data-number="19.5.10">
<h3 data-number="19.5.10" class="anchored" data-anchor-id="sec-ch19-d-docs"><span class="header-section-number">19.5.10</span> سندهایی که از سازنده خواسته می‌شوند</h3>
<p><strong>ایده.</strong> شاهدهای نقشهٔ <a href="#tbl-ch19-map" class="quarto-xref">جدول&nbsp;<span>19.12</span></a> در سندهای مشخصی می‌آیند. فهرستِ کمینه، که در درخواستِ پیشنهاد (فصلِ ۳۹) می‌آید:</p>
<div id="tbl-ch19-docs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-docs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.14: سندهای کمینه از سازندهٔ باتری و کاربردِ هر کدام
</figcaption>
<div aria-describedby="tbl-ch19-docs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 44%">
<col style="width: 44%">
<col style="width: 11%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>برای چه</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>برگه‌های دادهٔ سلول، ماژول، رک، کانتینر</td>
<td>ساختار، حدها، رده‌ها</td>
<td>۱۹</td>
</tr>
<tr class="even">
<td>گزارش‌های آزمونِ نوعیِ سلول و باتری</td>
<td>ایمنیِ نوعی</td>
<td>۱۹، ۴۴</td>
</tr>
<tr class="odd">
<td>گزارشِ آزمونِ گسترش در پیکربندیِ نصب</td>
<td>فاصله، رابط‌های آتش</td>
<td>۱۹، ۳۲</td>
</tr>
<tr class="even">
<td>ورودی‌های تحلیلِ کاهشِ خطر (گاز، گرما، سناریوها)</td>
<td>تحلیلِ کاهشِ خطر</td>
<td>۳۱، ۳۲</td>
</tr>
<tr class="odd">
<td>منحنی و شرط‌های ضمانت با پایهٔ چرخه</td>
<td>اندازه، کار، ادعا</td>
<td>۱۹، ۲۱</td>
</tr>
<tr class="even">
<td>برنامهٔ آزمونِ کارخانه و محل</td>
<td>پذیرش</td>
<td>۴۴، ۵۰</td>
</tr>
<tr class="odd">
<td>سندهای حمل و خلاصهٔ آزمونِ حمل</td>
<td>حمل و بیمه</td>
<td>۴۶</td>
</tr>
<tr class="even">
<td>کتابچهٔ بهره‌برداری و نگهداری، فهرستِ یدک</td>
<td>کار، یدک</td>
<td>۵۱، ۵۲</td>
</tr>
<tr class="odd">
<td>برنامهٔ پس‌گرفتن و بازیافت</td>
<td>پایانِ عمر</td>
<td>۵۳</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch19-d-commissioning" class="level3" data-number="19.5.11">
<h3 data-number="19.5.11" class="anchored" data-anchor-id="sec-ch19-d-commissioning"><span class="header-section-number">19.5.11</span> توالیِ راه‌اندازیِ باتری</h3>
<p><strong>ایده.</strong> راه‌اندازی از ایمن‌ترین گام به پرخطرترین می‌رود و هر گام یک <strong>نقطهٔ توقف</strong> با شاهد دارد. این‌جا فقط ترتیب و شاهد آمده است؛ روش‌های کار روی تجهیزاتِ برق‌دار در این کتاب نیست.</p>
<div id="tbl-ch19-commissioning" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-commissioning-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.15: توالیِ راه‌اندازیِ باتری با نقطه‌های توقف (بی روشِ کارِ برق‌دار)
</figcaption>
<div aria-describedby="tbl-ch19-commissioning-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 26%">
<col style="width: 33%">
<col style="width: 20%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th>گام</th>
<th>چه چیزی اثبات می‌شود</th>
<th>شاهد</th>
<th>چه کسی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تکمیلِ مکانیکی</td>
<td>نصب، اتصال‌ها، زمین، تهویه</td>
<td>سیاههٔ بازرسی</td>
<td>پیمانکار</td>
</tr>
<tr class="even">
<td>آزمون‌های بی‌برق</td>
<td>عایق، پیوستگی، نقطه‌به‌نقطه</td>
<td>گزارش‌ها</td>
<td>افرادِ واجدِ شرایط</td>
</tr>
<tr class="odd">
<td>روشن کردنِ مدیریتِ باتری و کمکی</td>
<td>اندازه‌گیری، حدها، آشکارسازها</td>
<td>گزارشِ کارکرد</td>
<td>سازنده</td>
</tr>
<tr class="even">
<td>وصلِ رک‌ها و مبدل</td>
<td>پیش‌شارژ، هم‌خوانیِ ولتاژ</td>
<td>گزارشِ کارکرد</td>
<td>سازنده با مجوزِ کار</td>
</tr>
<tr class="odd">
<td>آزمون‌های کارکردی</td>
<td>حالت‌ها، حالت‌های امن (<a href="#tbl-ch19-safe" class="quarto-xref">جدول&nbsp;<span>19.13</span></a>)</td>
<td>گزارشِ کارکرد</td>
<td>یکپارچه‌ساز</td>
</tr>
<tr class="even">
<td>آزمونِ ظرفیت و رفت‌وبرگشت</td>
<td><a href="#exm-ch19-site" class="quarto-xref">مثال&nbsp;<span>19.34</span></a></td>
<td>گزارشِ آزمون</td>
<td>مالک و سازنده</td>
</tr>
<tr class="odd">
<td>آزمون‌های شبکه</td>
<td>پاسخ، کدِ شبکه</td>
<td>گزارشِ انطباق</td>
<td>اپراتور (فصلِ ۲۸)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>آزمون‌های عایق و هر کار روی تجهیزاتِ برق‌دار یا رک‌های شارژشده فقط با روش‌های ایمنِ پروژه، مجوزِ کار و افرادِ واجدِ شرایط انجام می‌شود؛ رک‌های شارژشده حتی با کلیدِ باز ولتاژِ خطرناک دارند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نُه سندِ کمینه از سازنده را نام ببرید.</li>
<li>چرا راه‌اندازی از آزمون‌های بی‌برق آغاز می‌شود؟</li>
<li>چرا رکِ شارژشده با کلیدِ باز هم خطرناک است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-services" class="level3" data-number="19.5.12">
<h3 data-number="19.5.12" class="anchored" data-anchor-id="sec-ch19-d-services"><span class="header-section-number">19.5.12</span> کاربردهای باتری و انباشتنِ آن‌ها</h3>
<p><strong>ایده.</strong> باتری چند <strong>کاربرد</strong> می‌تواند داشته باشد و هر کدام شکلِ کارِ خودش را دارد (توان‌محور یا انرژی‌محور)، چرخه‌های خودش و وابستگیِ خودش به قرارداد و قواعدِ شبکه (فصل‌های ۲۰ و ۲۱). <strong>انباشتن</strong> (به انگلیسی <span class="ltr" dir="ltr">stacking</span>) چند کاربرد را با هم می‌آورد، اما هر کدام بخشی از پنجره و بودجهٔ چرخه را می‌گیرد.</p>
<div id="tbl-ch19-services" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-services-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.16: کاربردهای باتری، شکلِ کار و اثرشان بر طراحی (آموزشی؛ هر کاربرد مشروط به قواعد و قرارداد)
</figcaption>
<div aria-describedby="tbl-ch19-services-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th>کاربرد</th>
<th>شکلِ کار</th>
<th>چرخه</th>
<th>وابستگی</th>
<th>اثر بر طراحی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>جابه‌جاییِ انرژی</td>
<td>انرژی‌محور، روزانه</td>
<td>زیاد، عمیق</td>
<td>قیمت، قرارداد</td>
<td>ظرفیتِ انرژی، ضمانتِ چرخه</td>
</tr>
<tr class="even">
<td>ظرفیتِ پیک</td>
<td>انرژی در ساعت‌های کم</td>
<td>کم</td>
<td>قراردادِ ظرفیت</td>
<td>مدت، دسترس‌پذیری</td>
</tr>
<tr class="odd">
<td>پاسخِ بسامد</td>
<td>توان‌محور، سریع</td>
<td>کوچک و فراوان</td>
<td>قواعدِ شبکه</td>
<td>مبدل، زمانِ پاسخ، حالتِ شارژِ میانه</td>
</tr>
<tr class="even">
<td>ذخیره</td>
<td>توانِ آماده</td>
<td>کم مگر فراخوانی</td>
<td>قواعد و قرارداد</td>
<td>جای خالی در پنجره</td>
</tr>
<tr class="odd">
<td>پشتیبانیِ ولتاژ</td>
<td>توانِ واکنشی</td>
<td>نزدیکِ صفر</td>
<td>کدِ شبکه</td>
<td>ردهٔ مبدل (<a href="18-hybrid-architecture.html#exm-ch18-reactive" class="quarto-xref">مثال&nbsp;<span>18.16</span></a>)</td>
</tr>
<tr class="even">
<td>راه‌اندازیِ سیاه و جزیره</td>
<td>سازندهٔ شبکه</td>
<td>کم</td>
<td>اجازهٔ اپراتور</td>
<td>مبدلِ سازنده، ذخیره (<a href="#exm-ch19-ops" class="quarto-xref">مثال&nbsp;<span>19.21</span></a>)</td>
</tr>
<tr class="odd">
<td>بازگرداندنِ بُرش</td>
<td>انرژی‌محور</td>
<td>کم تا زیاد</td>
<td>حدِ صادرات</td>
<td>کوپل (<a href="18-hybrid-architecture.html#exm-ch18-battery" class="quarto-xref">مثال&nbsp;<span>18.11</span></a>)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<pre class="text"><code>stacking a 5 MW reserve on the shifting duty (teaching, A-298):
  headroom kept both ways: 10 MWh of the usable window
  shifting given up: 3,385 MWh a year, 116.1 k u at a 34.3 u/MWh spread
  reserve earned outside the 9 shifting hours: 109.5 k u at 4 u/MW/h
  net -6.6 k u a year; the reserve also uses
  cycles from the warranty budget when it is called
  stacking pays only if the reserve price and the rules allow;
  the plant controller must keep both duties apart (chapter 20)</code></pre>
<div id="exm-ch19-stacking" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.49 (تقریباً سربه‌سر)</strong></span> <strong>پرسش.</strong> اگر <span class="ltr" dir="ltr">5 MW</span> ذخیره برای یک ساعت در هر دو سو روی کارِ جابه‌جایی انباشته شود، جابه‌جاییِ ازدست‌رفته و درآمدِ ذخیره را با قیمت‌های آموزشی مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: <span class="ltr" dir="ltr">10 MWh</span> جای خالی؛ <span class="ltr" dir="ltr">3,385 MWh</span> جابه‌جاییِ کمتر و <span class="ltr" dir="ltr">116.1</span> هزار واحد ارزش؛ درآمدِ ذخیره <span class="ltr" dir="ltr">109.5</span> هزار؛ خالص <span class="ltr" dir="ltr">−6.6</span> هزار در سال.</p>
<p><strong>تفسیر.</strong> با این قیمت‌ها انباشتن سود ندارد؛ با قیمتِ ذخیرهٔ کمی بیشتر دارد. افزون بر پول، ذخیرهٔ فراخوانده <strong>چرخه</strong> مصرف می‌کند و بودجهٔ ضمانت پر است (<a href="#exm-ch19-warranty" class="quarto-xref">مثال&nbsp;<span>19.42</span></a>). پس پیش از افزودنِ هر کاربرد سه پرسش: جای خالی، چرخه، و قواعد. <strong>وارسی:</strong> <span class="math inline">\(10 \times 0.927 \times 365 = 3{,}384\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت کاربردِ باتری را با شکلِ کارِ هر کدام نام ببرید.</li>
<li>انباشتن کدام دو منبعِ محدود را تقسیم می‌کند؟</li>
<li>قیمتِ سربه‌سرِ ذخیره را در این مثال برآورد کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-kpi" class="level3" data-number="19.5.13">
<h3 data-number="19.5.13" class="anchored" data-anchor-id="sec-ch19-d-kpi"><span class="header-section-number">19.5.13</span> شاخص‌های ماهانهٔ باتری و خطاهای رایج</h3>
<p><strong>ایده.</strong> باتری در بهره‌برداری با چند <strong>شاخصِ ماهانه</strong> پایش می‌شود که هر کدام به یک شرطِ ضمانت یا یک ریسک وصل است:</p>
<div id="tbl-ch19-kpi" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-kpi-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.17: شاخص‌های ماهانهٔ پایشِ باتری و پیوندِ هر کدام
</figcaption>
<div aria-describedby="tbl-ch19-kpi-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 46%">
<col style="width: 28%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>شاخص</th>
<th>پیوند</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>انرژیِ گذرانده و چرخه‌ها (با پایه)</td>
<td>ضمانت</td>
<td><a href="#exm-ch19-bases" class="quarto-xref">مثال&nbsp;<span>19.10</span></a></td>
</tr>
<tr class="even">
<td>حالتِ شارژِ میانگین و ساعت‌ها در دو سر</td>
<td>فرسایش، بازنشانی</td>
<td><a href="#exm-ch19-year" class="quarto-xref">مثال&nbsp;<span>19.40</span></a></td>
</tr>
<tr class="odd">
<td>دمای بیشینه و پراکندگیِ دما</td>
<td>فرسایش، ضمانت</td>
<td><a href="#exm-ch19-design" class="quarto-xref">مثال&nbsp;<span>19.20</span></a></td>
</tr>
<tr class="even">
<td>رفت‌وبرگشت و کمکی</td>
<td>بیانیهٔ تولید</td>
<td><a href="#exm-ch19-aux" class="quarto-xref">مثال&nbsp;<span>19.19</span></a></td>
</tr>
<tr class="odd">
<td>سلامتِ برآوردی و آزمونِ ظرفیت</td>
<td>ضمانت، افزایشِ ظرفیت</td>
<td><a href="#exm-ch19-soh" class="quarto-xref">مثال&nbsp;<span>19.33</span></a></td>
</tr>
<tr class="even">
<td>قطعِ رک‌ها، هشدارها، رخدادها</td>
<td>ایمنی، تنظیم</td>
<td><a href="#exm-ch19-availability2" class="quarto-xref">مثال&nbsp;<span>19.47</span></a></td>
</tr>
<tr class="odd">
<td>آزمون‌های دوره‌ایِ آشکارسازها</td>
<td>حفاظت</td>
<td><a href="#exm-ch19-availability" class="quarto-xref">مثال&nbsp;<span>19.54</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="tbl-ch19-errors" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-errors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.18: خطاهای رایج دربارهٔ باتری و درسی که هر کدام را نشان داد
</figcaption>
<div aria-describedby="tbl-ch19-errors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 39%">
<col style="width: 39%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>خطای رایج</th>
<th>چرا نادرست است</th>
<th>درس</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>«<span class="ltr" dir="ltr">40 MWh</span> یعنی <span class="ltr" dir="ltr">40 MWh</span> در شبکه»</td>
<td>پنجره، بازده و سلامت هر کدام سهمی می‌برند</td>
<td><a href="#exm-ch19-int-1" class="quarto-xref">مثال&nbsp;<span>19.55</span></a></td>
</tr>
<tr class="even">
<td>«تهویه برای باتریِ نو کافی است»</td>
<td>پایانِ عمر و ساعتِ داغ <span class="ltr" dir="ltr">118 kW</span> می‌خواهند</td>
<td><a href="#exm-ch19-heat" class="quarto-xref">مثال&nbsp;<span>19.14</span></a></td>
</tr>
<tr class="odd">
<td>«نمونه‌گیری سلولِ معیوب را می‌گیرد»</td>
<td>فقط محموله‌های بد را</td>
<td><a href="#exm-ch19-sampling" class="quarto-xref">مثال&nbsp;<span>19.25</span></a></td>
</tr>
<tr class="even">
<td>«حالتِ شارژ را از ولتاژ می‌خوانیم»</td>
<td>فلاتِ <span class="ltr" dir="ltr">LFP</span></td>
<td><a href="#exm-ch19-soc" class="quarto-xref">مثال&nbsp;<span>19.4</span></a></td>
</tr>
<tr class="odd">
<td>«باتری تولید را بیشتر می‌کند»</td>
<td>انرژی کم، ارزش زیاد</td>
<td><a href="#exm-ch19-yield" class="quarto-xref">مثال&nbsp;<span>19.48</span></a></td>
</tr>
<tr class="even">
<td>«سامانهٔ اطفا آتش را حل می‌کند»</td>
<td>سه هدفِ جدا، شاهدِ محصول</td>
<td><a href="#exm-ch19-objectives" class="quarto-xref">مثال&nbsp;<span>19.51</span></a></td>
</tr>
<tr class="odd">
<td>«۳۶۵ چرخه در سال» بی پایه</td>
<td>سه پایه، سه عدد</td>
<td><a href="#exm-ch19-bases" class="quarto-xref">مثال&nbsp;<span>19.10</span></a></td>
</tr>
<tr class="even">
<td>«جابه‌جایی باتری را توجیه می‌کند»</td>
<td>حداکثر <span class="ltr" dir="ltr">28 %</span> هزینه</td>
<td><a href="#exm-ch19-money" class="quarto-xref">مثال&nbsp;<span>19.37</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت شاخصِ ماهانه را با پیوندِ هر کدام بنویسید.</li>
<li>سه خطا از <a href="#tbl-ch19-errors" class="quarto-xref">جدول&nbsp;<span>19.18</span></a> را با مثالِ عددی توضیح دهید.</li>
<li>یک شاخصِ تازه پیشنهاد کنید و پیوندش را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-d-factory" class="level3" data-number="19.5.14">
<h3 data-number="19.5.14" class="anchored" data-anchor-id="sec-ch19-d-factory"><span class="header-section-number">19.5.14</span> باتری برای مشتریِ صنعتی</h3>
<p><strong>ایده.</strong> در نسخهٔ خودمصرفیِ فصلِ ۱۷ (<a href="17-load-grid-requirements.html#exm-ch17-factory" class="quarto-xref">مثال&nbsp;<span>17.27</span></a>)، نیروگاه <span class="ltr" dir="ltr">76.2 %</span> انرژیِ کارخانه را هم‌زمان می‌دهد. باتری مازادِ ساعت‌های پرتولید را به ساعت‌های کم‌تولید می‌برد؛ با چند اندازه می‌سنجیم پوشش چقدر بالا می‌رود.</p>
<pre class="text"><code>batteries serving the chapter 17 factory (A-284; S1 = 20 MW, 40 MWh):
  factory 167.0 GWh; covered by the plant alone 127.2 GWh (76.2 %)
  battery            added GWh   cover
   20 MW,  40 MWh          7.8    80.8 %
   40 MW,  80 MWh         13.4    84.2 %
   40 MW, 160 MWh         20.9    88.7 %
  a battery moves surplus into the next shortfall but cannot
  bridge calm, dark days; doubling it adds less than the first
  one did: storage for a flat load meets falling returns</code></pre>
<div id="exm-ch19-factory" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.50 (هشتاد، هشتاد و چهار، هشتاد و نُه)</strong></span> <strong>پرسش.</strong> پوششِ انرژیِ کارخانه را بی باتری و با سه اندازهٔ باتری بنویسید و بازدهِ هر مگاوات‌ساعتِ ظرفیتِ افزوده را مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بی باتری <span class="ltr" dir="ltr">76.2 %</span>؛ <span class="ltr" dir="ltr">20 MW</span> و <span class="ltr" dir="ltr">40 MWh</span>: <span class="ltr" dir="ltr">+7.8 GWh</span>، <span class="ltr" dir="ltr">80.8 %</span>؛ <span class="ltr" dir="ltr">40 MW</span> و <span class="ltr" dir="ltr">80 MWh</span>: <span class="ltr" dir="ltr">+13.4</span>، <span class="ltr" dir="ltr">84.2 %</span>؛ <span class="ltr" dir="ltr">40 MW</span> و <span class="ltr" dir="ltr">160 MWh</span>: <span class="ltr" dir="ltr">+20.9</span>، <span class="ltr" dir="ltr">88.7 %</span>.</p>
<p><strong>تفسیر.</strong> نخستین <span class="ltr" dir="ltr">40 MWh</span> حدودِ <span class="ltr" dir="ltr">0.20 GWh</span> برای هر مگاوات‌ساعتِ ظرفیت می‌افزاید، دومی <span class="ltr" dir="ltr">0.14</span> و هشتاد مگاوات‌ساعتِ بعدی <span class="ltr" dir="ltr">0.09</span>: <strong>بازدهِ کاهنده</strong>. باتری روزها را پل می‌زند، نه روزهای آرام و تاریک را؛ برای پوششِ نزدیک به کامل، نیروگاهِ بزرگ‌تر، قراردادِ خریدِ پشتیبان یا ذخیرهٔ بلندمدت لازم است (فصل‌های ۲۰ و ۲۱). <strong>وارسی:</strong> <span class="math inline">\(7.8 / 40 = 0.195\)</span> و <span class="math inline">\((20.9 - 13.4)/80 = 0.094\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا باتری روزهای آرام و تاریک را پل نمی‌زند؟</li>
<li>بازدهِ هر مگاوات‌ساعتِ ظرفیت را برای سه اندازه حساب کنید.</li>
<li>سه راهِ دیگر برای پوششِ بیشتر را نام ببرید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch19-e" class="level2" data-number="19.6">
<h2 data-number="19.6" class="anchored" data-anchor-id="sec-ch19-e"><span class="header-section-number">19.6</span> ث. رابط‌های حفاظت در برابرِ آتشِ باتری</h2>
<p>آتشِ باتری یک <strong>مسئلهٔ مهندسیِ حریق و برنامه‌ریزیِ اضطرار</strong> است، نه یک قطعه که بخریم و کار تمام شود. این بخش رابط‌هایی را که معماری باید جا دهد نام می‌برد، می‌گوید مقدارِ هر کدام از کجا می‌آید، و هدف‌های مختلفِ «اطفا» را از هم جدا می‌کند. مقدارها، فاصله‌ها و سامانه‌ها را <strong>مقامِ مسئول</strong>، <strong>تحلیلِ کاهشِ خطر</strong> و <strong>آزمونِ بزرگ‌مقیاسِ محصول</strong> تعیین می‌کنند (فصل‌های ۳۱ و ۳۲).</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>این بخش هیچ سامانهٔ اطفا، فاصله، حجمِ آب، روشِ تهویهٔ ضدانفجار یا روشِ عملیاتِ امدادی را <strong>تجویز</strong> نمی‌کند. نمونه‌هایی از استانداردهای نصب (مثلاً <span class="ltr" dir="ltr">NFPA 855:2026</span>) فقط برای نشان دادنِ <strong>آنچه پرسیده می‌شود</strong> آمده‌اند؛ اینکه کدام مقررات در محلِ پروژه حاکم است، کشوری است و با مقامِ مسئول (فصل‌های ۵۵ تا ۵۷).</p>
</div>
</div>
<section id="sec-ch19-e-detection" class="level3" data-number="19.6.1">
<h3 data-number="19.6.1" class="anchored" data-anchor-id="sec-ch19-e-detection"><span class="header-section-number">19.6.1</span> آشکارسازی، گاز و گسترش</h3>
<p><strong>ایده.</strong> چند <strong>لایهٔ آشکارسازی</strong> هست که هر کدام چیزِ دیگری را می‌بیند: <strong>سامانهٔ مدیریتِ باتری</strong> (ولتاژ و دمای سلول؛ گاهی پیش‌نشانه پیش از گریز)، <strong>آشکارسازِ گاز</strong> (گازِ خروجی از سلول در آغازِ رخداد)، <strong>آشکارسازِ دود</strong> و <strong>آشکارسازِ گرما</strong> (دیرتر). <strong>شاهدِ گاز و گسترش</strong>، یعنی چه گازی، چه مقدار، با چه سرعتی و تا کجا، از آزمون‌های سلول تا کانتینرِ همان محصول می‌آید و پایهٔ طراحیِ آشکارسازی و تهویه است.</p>
<div id="fig-ch19-fire" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch19-fire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch19-fire.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch19-fire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;19.25: رابط‌های حفاظت در برابرِ آتش در ترازِ معماری: لایه‌های آشکارسازی درونِ کانتینر و رابط‌هایی که مقدارشان را مقامِ مسئول، تحلیلِ کاهشِ خطر و آزمونِ محصول تعیین می‌کنند
</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار لایهٔ آشکارسازی را به ترتیبِ زمان نام ببرید.</li>
<li>شاهدِ گاز و گسترش چه چیزهایی را می‌گوید؟</li>
<li>چرا سامانهٔ مدیریتِ باتری گاهی پیش از همه می‌بیند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-e-interfaces" class="level3" data-number="19.6.2">
<h3 data-number="19.6.2" class="anchored" data-anchor-id="sec-ch19-e-interfaces"><span class="header-section-number">19.6.2</span> رابط‌ها و مالکِ مقدارشان</h3>
<p><strong>ایده.</strong> هر رابط یک <strong>هدف</strong>، یک <strong>شاهد</strong> و یک <strong>مالکِ مقدار</strong> دارد:</p>
<div id="tbl-ch19-fire" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-fire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.19: رابط‌های آتشِ باتری با هدف، شاهد و مالکِ مقدار (آموزشی؛ هیچ مقداری تجویز نمی‌شود)
</figcaption>
<div aria-describedby="tbl-ch19-fire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 31%">
<col style="width: 31%">
<col style="width: 18%">
</colgroup>
<thead>
<tr class="header">
<th>رابط</th>
<th>هدف</th>
<th>شاهد</th>
<th>مالکِ مقدار</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تهویه یا مهارِ انفجار</td>
<td>نگه داشتنِ گاز زیرِ حدِ اشتعال یا مهارِ فشار</td>
<td>ترکیب و مقدارِ گاز از آزمون، طراحیِ مهندسیِ حریق</td>
<td>مقامِ مسئول، مهندسِ حریق</td>
</tr>
<tr class="even">
<td>فاصله و دیواره</td>
<td>جلوگیری از گسترش به کانتینر و مجاورها</td>
<td>آزمونِ بزرگ‌مقیاس، تحلیلِ کاهشِ خطر</td>
<td>مقامِ مسئول</td>
</tr>
<tr class="odd">
<td>جداسازیِ از راه دور</td>
<td>قطعِ برق و توقفِ تهویه یا شارژ بی ورود</td>
<td>آزمونِ کارکرد در راه‌اندازی</td>
<td>طراحِ برق، بهره‌بردار</td>
</tr>
<tr class="even">
<td>حفاظتِ مجاورها</td>
<td>خنک نگه داشتنِ تجهیز و ساختمانِ کنار</td>
<td>تحلیلِ تابش، برنامهٔ اضطرار</td>
<td>مقامِ آتش‌نشانی</td>
</tr>
<tr class="odd">
<td>دسترسیِ امدادی و اطلاعات</td>
<td>رسیدنِ امن و دانستنِ خطرها</td>
<td>نقشه، جعبهٔ اطلاعات، تمرین</td>
<td>بهره‌بردار، مقامِ آتش‌نشانی</td>
</tr>
<tr class="even">
<td>مهارِ روان‌آب</td>
<td>جلوگیری از رفتنِ آبِ آلوده به خاک و آب</td>
<td>طرحِ زهکشی و مهار</td>
<td>مقامِ محیطِ زیست</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش رابطِ آتشِ باتری را نام ببرید.</li>
<li>چرا جداسازیِ از راه دور «بی ورود» است؟</li>
<li>مالکِ مقدارِ فاصله کیست و شاهدش چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-e-objectives" class="level3" data-number="19.6.3">
<h3 data-number="19.6.3" class="anchored" data-anchor-id="sec-ch19-e-objectives"><span class="header-section-number">19.6.3</span> هدف‌های اطفا و حدِ ادعاها</h3>
<p><strong>ایده.</strong> «اطفا» سه هدفِ <strong>جدا</strong> دارد که نباید با هم قاطی شوند:</p>
<ol type="1">
<li><strong>خاموش کردنِ آتشِ سلول‌های درگیر</strong>؛ در گریزِ حرارتی دشوار است، چون واکنش درونِ سلول است و اکسیژنِ بیرونی لازم ندارد.</li>
<li><strong>جلوگیری از گسترش</strong> به سلول‌ها، ماژول‌ها و رک‌های دیگر؛ با دیواره، فاصله، خنک‌کاری و طراحیِ محصول.</li>
<li><strong>حفاظتِ مجاورها</strong>: کانتینرهای دیگر، پست، ساختمان‌ها و پوشش گیاهی.</li>
</ol>
<p><strong>حدِ ادعاها:</strong> ادعای سازنده که «سامانهٔ ما آتش را خاموش می‌کند» باید بگوید <strong>کدام هدف</strong>، <strong>با کدام شاهد</strong> و <strong>در کدام پیکربندی</strong>. ادعایی که هدفِ ۱ را می‌گوید ولی شاهدش برای پیکربندیِ دیگر است، پایهٔ طراحی نیست. الزاماتِ ویژهٔ هر <strong>شیمی</strong> و <strong>محصول</strong> (گاز، گرما، رفتار با آب) از شاهدِ همان محصول وارسی می‌شوند.</p>
<div id="exm-ch19-objectives" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.51 (سه ادعا، سه شاهد)</strong></span> <strong>پرسش.</strong> سازنده‌ای سه ادعا دارد: «اطفای خودکار در کانتینر»، «گسترش به کانتینرِ کناری نمی‌رسد»، «آبِ آتش‌نشانی لازم نیست». هر کدام را به هدف و شاهدش ببرید.</p>
<p><strong>پاسخ.</strong> اولی هدفِ ۱ یا ۲ است (باید بگوید کدام)؛ شاهد: آزمونِ بزرگ‌مقیاس با همان سامانه. دومی هدفِ ۳ است؛ شاهد: آزمون در فاصلهٔ پیشنهادی و تحلیلِ تابش. سومی ادعا دربارهٔ برنامهٔ اضطرار است و تصمیمش با <strong>مقامِ آتش‌نشانی</strong> است، نه سازنده.</p>
<p><strong>تفسیر.</strong> هر ادعا یا به شاهدی در <a href="#tbl-ch19-map" class="quarto-xref">جدول&nbsp;<span>19.12</span></a> می‌رسد یا یک <strong>مجهول</strong> است؛ مالک نمی‌تواند مسئولیتِ تصمیمِ مقامِ مسئول را به سازنده بدهد. <strong>وارسی:</strong> سه ادعا، سه هدف از سه هدفِ فهرست.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه هدفِ اطفا را تعریف کنید.</li>
<li>چرا خاموش کردنِ سلول در گریز دشوار است؟</li>
<li>یک ادعای سازنده بنویسید که «حدِ ادعا» را رعایت کند.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-e-case" class="level3" data-number="19.6.4">
<h3 data-number="19.6.4" class="anchored" data-anchor-id="sec-ch19-e-case"><span class="header-section-number">19.6.4</span> تحلیلِ یک رخدادِ فرضی</h3>
<p><strong>ایده.</strong> یک رخدادِ فرضی را مانندِ تحلیلِ پس از رخداد بررسی می‌کنیم: چه چیزی، کی و با کدام لایه دیده شد؛ طرحِ محصول چقدر زمان داد؛ و کدام رابط‌ها باید کار می‌کردند. زمان‌ها <strong>آموزشی</strong>اند (<span class="ltr" dir="ltr">A-294</span>) و هیچ عملیاتِ امدادی را توصیف نمی‌کنند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb88"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb88-1"><a href="#cb88-1" aria-hidden="true" tabindex="-1"></a>LAYERS <span class="op">=</span> {   <span class="co"># detection layer: minutes after the first cell vents (teaching)</span></span>
<span id="cb88-2"><a href="#cb88-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"BMS (voltage, temperature)"</span>: <span class="op">-</span><span class="fl">10.0</span>,     <span class="co"># may see a precursor first</span></span>
<span id="cb88-3"><a href="#cb88-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"off-gas detector"</span>: <span class="fl">1.0</span>,</span>
<span id="cb88-4"><a href="#cb88-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"smoke detector"</span>: <span class="fl">5.0</span>,</span>
<span id="cb88-5"><a href="#cb88-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"heat detector"</span>: <span class="fl">15.0</span>,</span>
<span id="cb88-6"><a href="#cb88-6" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb88-7"><a href="#cb88-7" aria-hidden="true" tabindex="-1"></a>DESIGNS <span class="op">=</span> {  <span class="co"># design: minutes for the event to pass to the next cell</span></span>
<span id="cb88-8"><a href="#cb88-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"no barriers"</span>: <span class="fl">3.0</span>,</span>
<span id="cb88-9"><a href="#cb88-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"cell barriers"</span>: <span class="fl">20.0</span>,</span>
<span id="cb88-10"><a href="#cb88-10" aria-hidden="true" tabindex="-1"></a>    <span class="st">"cell barriers, cooled"</span>: <span class="fl">45.0</span>,</span>
<span id="cb88-11"><a href="#cb88-11" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>teaching timeline of a cell event in a module (A-294):
  detection layer               minutes after the first vent
  BMS (voltage, temperature)        -10
  off-gas detector                    1
  smoke detector                      5
  heat detector                      15
  design                    minutes per cell   to the module edge
  no barriers                        3                78
  cell barriers                     20               520
  cell barriers, cooled             45              1170
  the earlier layers buy time for isolation and for the
  emergency plan; the barrier buys time for everything else;
  the event may also stop by itself between cells; only
  product tests show which (UL 9540A, NFPA 855 as examples of
  what is asked; the authority decides what applies)</code></pre>
<div id="exm-ch19-case" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.52 (رکِ هفتم، کانتینرِ سوم)</strong></span> <strong>پرسش.</strong> فرض کنید سلولی در رکِ هفتمِ کانتینرِ سوم به گریز می‌رود. با زمان‌های آموزشی: (۱) لایه‌های آشکارسازی کی می‌بینند؟ (۲) رخداد در سه طرح کی به لبهٔ ماژول می‌رسد؟ (۳) کدام رابط‌ها در این فاصله باید کار کنند؟ (۴) پس از رخداد چه شاهدی جمع می‌شود؟</p>
<p><strong>پاسخ.</strong> خروجیِ بالا:</p>
<ol type="1">
<li>سامانهٔ مدیریتِ باتری شاید ده دقیقه پیش‌تر (پیش‌نشانه)، آشکارسازِ گاز در یک دقیقه، دود در پنج، گرما در پانزده دقیقه.</li>
<li>بی دیواره <span class="ltr" dir="ltr">78</span> دقیقه تا لبهٔ ماژول؛ با دیوارهٔ سلول <span class="ltr" dir="ltr">520</span>؛ با دیواره و خنک‌کاری <span class="ltr" dir="ltr">1,170</span> دقیقه (اگر رخداد خودش میانِ سلول‌ها نایستد).</li>
<li>جداسازیِ رک و کانتینر از راه دور، تهویه یا مهارِ انفجار طبقِ طرح، اعلام به اپراتور و امدادگران طبقِ برنامهٔ اضطرار، حفاظتِ مجاورها طبقِ تصمیمِ مقامِ آتش‌نشانی، مهارِ روان‌آب.</li>
<li>سوابقِ سامانهٔ مدیریتِ باتری و آشکارسازها با برچسبِ زمانِ درست، ردیابیِ محمولهٔ سلول، گزارشِ امدادگران و بازرسیِ محل؛ سپس تحلیلِ علت و اصلاحِ طرح یا روش.</li>
</ol>
<p><strong>تفسیر.</strong> لایه‌های زودتر برای <strong>جداسازی</strong> و <strong>برنامهٔ اضطرار</strong> زمان می‌خرند؛ دیواره برای <strong>همه‌چیز</strong> زمان می‌خرد. اما این عددها فقط شکلِ مسئله را نشان می‌دهند؛ زمانِ واقعی و اینکه رخداد خودش می‌ایستد یا نه را فقط آزمونِ محصول نشان می‌دهد. برچسبِ زمانِ درست (فصلِ ۱۲) در تحلیلِ رخداد همان‌قدر مهم است که در پیش‌بینیِ تولید. <strong>وارسی:</strong> <span class="math inline">\(3 \times 26 = 78\)</span> و <span class="math inline">\(20 \times 26 = 520\)</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار پرسشِ تحلیلِ رخداد را بنویسید.</li>
<li>چرا برچسبِ زمانِ درست در تحلیلِ رخداد مهم است؟</li>
<li>کدام بخشِ پاسخ را فقط آزمونِ محصول می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-e-plans" class="level3" data-number="19.6.5">
<h3 data-number="19.6.5" class="anchored" data-anchor-id="sec-ch19-e-plans"><span class="header-section-number">19.6.5</span> تحلیلِ کاهشِ خطر و برنامهٔ اضطرار</h3>
<p><strong>ایده.</strong> دو سندِ اصلی رابط‌های آتش را به هم وصل می‌کنند: <strong>تحلیلِ کاهشِ خطر</strong> (به انگلیسی <span class="ltr" dir="ltr">hazard mitigation analysis</span>) که سناریوها، پیامدها و اقدام‌ها را با شاهد می‌نویسد، و <strong>برنامهٔ اضطرار</strong> که می‌گوید در رخداد چه کسی چه می‌کند و چه اطلاعاتی دارد. ساختارِ هر دو را می‌توان بی تجویزِ مقدار نوشت:</p>
<div id="tbl-ch19-hma" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-hma-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.20: ساختارِ تحلیلِ کاهشِ خطر (آموزشی؛ مقدارها از شاهد و مقامِ مسئول)
</figcaption>
<div aria-describedby="tbl-ch19-hma-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 44%">
<col style="width: 55%">
</colgroup>
<thead>
<tr class="header">
<th>بخشِ تحلیلِ کاهشِ خطر</th>
<th>محتوا</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سامانه و پیکربندی</td>
<td>محصول، شیمی، ساختار، جای نصب، مجاورها</td>
</tr>
<tr class="even">
<td>سناریوها</td>
<td>خرابیِ سلول، خرابیِ حفاظت، آتشِ بیرونی، آسیبِ مکانیکی، خطای تهویه</td>
</tr>
<tr class="odd">
<td>پیامدها با شاهد</td>
<td>گسترش، گاز، فشار، تابش، روان‌آب؛ از آزمون‌های محصول</td>
</tr>
<tr class="even">
<td>اقدام‌ها</td>
<td>آشکارسازی، جداسازی، تهویه یا مهارِ انفجار، فاصله، حفاظتِ مجاورها</td>
</tr>
<tr class="odd">
<td>فرض‌ها و مجهول‌ها</td>
<td>آنچه هنوز شاهد ندارد، با مالک</td>
</tr>
<tr class="even">
<td>تأیید</td>
<td>مقامِ مسئول</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>برنامهٔ اضطرار</strong> دست‌کم این‌ها را دارد: شمارهٔ تماس‌ها و زنجیرهٔ خبر، نقشهٔ ساختگاه با راه‌های دسترسی و جای کانتینرها، شیمی و خطرهای هر کانتینر، نقطه‌های جداسازی، جای اتصالِ آب، جای تجمع، و برنامهٔ تمرینِ مشترک با امدادگرانِ محلی. روشِ عملیاتِ امدادی کارِ خودِ امدادگران است و این کتاب آن را نمی‌دهد.</p>
<pre class="text"><code>runoff containment around a pair of containers (structure only):
  rain on the bunded area: 400 m2 x 50 mm design rain = 20 m3
  plus the water the fire plan may use: V_fire (from the fire
    authority and the hazard mitigation analysis; not given here)
  plus freeboard; then a valve, a sampling point and a disposal
    route agreed with the environmental authority
  the book gives the structure, not the volume</code></pre>
<div id="exm-ch19-plans" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.53 (ساختار بی عدد)</strong></span> <strong>پرسش.</strong> برای مهارِ روان‌آبِ دو کانتینر ساختارِ حجم را بنویسید و بگویید کدام جزء را این کتاب نمی‌دهد و چرا.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا: بارانِ طراحی روی سطحِ مهارشده (<span class="ltr" dir="ltr">400 m²</span> × <span class="ltr" dir="ltr">50 mm</span> = <span class="ltr" dir="ltr">20 m³</span>، آموزشی) به‌اضافهٔ حجمِ آبی که برنامهٔ آتش ممکن است به کار ببرد (<span class="math inline">\(V_\text{fire}\)</span>) به‌اضافهٔ حاشیه؛ سپس شیر، نقطهٔ نمونه‌برداری و راهِ دفع.</p>
<p><strong>تفسیر.</strong> <span class="math inline">\(V_\text{fire}\)</span> را مقامِ آتش‌نشانی و تحلیلِ کاهشِ خطر تعیین می‌کنند؛ گذاشتنِ عددی آموزشی جای آن، طرح را بر چیزی بنا می‌کند که هیچ‌کس تأیید نکرده است. ساختار اما از امروز روشن است: جای مهار، شیر و نمونه‌برداری در نقشه می‌آیند و حجم بعداً پر می‌شود. <strong>وارسی:</strong> <span class="math inline">\(400 \times 0.05 = 20\ \text{m}^3\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش بخشِ تحلیلِ کاهشِ خطر را نام ببرید.</li>
<li>پنج محتوای برنامهٔ اضطرار را بنویسید.</li>
<li>چرا <span class="math inline">\(V_\text{fire}\)</span> در این کتاب عدد ندارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch19-e-availability" class="level3" data-number="19.6.6">
<h3 data-number="19.6.6" class="anchored" data-anchor-id="sec-ch19-e-availability"><span class="header-section-number">19.6.6</span> دسترس‌پذیریِ آشکارسازها و بودجهٔ زمانِ جداسازی</h3>
<p><strong>ایده.</strong> آشکارسازی که <strong>خاموش</strong> خراب شود تا آزمونِ دوره‌ای کسی نمی‌فهمد؛ در این فاصله حفاظت وجود ندارد. میانگینِ <strong>دسترس‌ناپذیری</strong> با نرخِ خرابیِ <span class="math inline">\(\lambda\)</span> و فاصلهٔ آزمونِ <span class="math inline">\(T\)</span> برای یک آشکارساز حدودِ <span class="math inline">\(\lambda T / 2\)</span> است و برای دو آشکارسازِ مستقل که هر کدام کافی است <span class="math inline">\((\lambda T)^2/3\)</span>. همچنین زمانِ رسیدن از آشکارسازی تا جداسازی یک <strong>بودجه</strong> است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb91"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb91-1"><a href="#cb91-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> unavailability(lam_per_yr: <span class="bu">float</span>, test_months: <span class="bu">float</span>, n: <span class="bu">int</span> <span class="op">=</span> <span class="dv">1</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb91-2"><a href="#cb91-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mean unavailability of n redundant detectors (any one suffices)</span></span>
<span id="cb91-3"><a href="#cb91-3" aria-hidden="true" tabindex="-1"></a><span class="co">    with failures found only at the proof test: (lam T)^n / (n + 1)."""</span></span>
<span id="cb91-4"><a href="#cb91-4" aria-hidden="true" tabindex="-1"></a>    lt <span class="op">=</span> lam_per_yr <span class="op">*</span> test_months <span class="op">/</span> <span class="fl">12.0</span></span>
<span id="cb91-5"><a href="#cb91-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> lt <span class="op">**</span> n <span class="op">/</span> (n <span class="op">+</span> <span class="dv">1</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a gas detector that fails silently, found at the proof test
  (failure rate 0.05 a year, teaching A-297):
  test interval   one detector   two detectors (1 of 2)
         3 months          0.63 %                 0.0052 %
         6 months          1.25 %                 0.0208 %
        12 months          2.50 %                 0.0833 %
  testing more often and adding a second detector both cut the
  time the protection is silently missing; the test interval
  is a maintenance requirement with an owner (chapter 52)</code></pre>
<pre class="text"><code>time budget from detection to isolation (teaching, A-297):
  step                                                seconds
  BMS sees the cell outside its limit (scan)            1.00
  rack controller decides (logic, filter)               0.50
  rack switch opens                                     0.05
  message reaches the plant controller                  1.00
  plant controller stops the PCS and HVAC as designed   2.00
  total 4.55 s; the rack opens locally in about 1.6 s without
  waiting for the network; actions that need the network come
  later and must not be needed for the first protection</code></pre>
<div id="exm-ch19-availability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.54 (یک و نیم ثانیه، بی شبکه)</strong></span> <strong>پرسش.</strong> دسترس‌ناپذیریِ یک و دو آشکارساز را برای سه فاصلهٔ آزمون بنویسید؛ و بودجهٔ زمانِ جداسازی را با سهمِ هر گام بنویسید.</p>
<p><strong>پاسخ.</strong> خروجی‌های بالا: یک آشکارساز <span class="ltr" dir="ltr">0.63</span>، <span class="ltr" dir="ltr">1.25</span> و <span class="ltr" dir="ltr">2.50 %</span> برای ۳، ۶ و ۱۲ ماه؛ دو آشکارساز <span class="ltr" dir="ltr">0.005</span> تا <span class="ltr" dir="ltr">0.083 %</span>. جداسازیِ محلیِ رک در حدودِ <span class="ltr" dir="ltr">1.6 s</span>؛ کلِ زنجیره تا توقفِ مبدل و تهویه <span class="ltr" dir="ltr">4.55 s</span>.</p>
<p><strong>تفسیر.</strong> فاصلهٔ آزمون و افزونگی هر دو حفاظتِ «خاموشِ ناپیدا» را کم می‌کنند؛ فاصلهٔ آزمون یک <strong>الزامِ نگهداری</strong> با مالک است (فصلِ ۵۲). نخستین حفاظت (باز شدنِ رک) <strong>محلی</strong> و بی‌نیاز از شبکهٔ ارتباطی است؛ کارهایی که شبکه می‌خواهند بعد می‌آیند و نباید حفاظتِ نخست به آن‌ها بسته باشد (<a href="#sec-ch19-b-bms" class="quarto-xref"><span>بخش 19.3.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.05 \times 0.5 / 2 = 1.25\ \%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خرابیِ خاموش خطرناک است؟</li>
<li>دسترس‌ناپذیریِ یک آشکارساز با آزمونِ سالانه چقدر است؟</li>
<li>چرا نخستین حفاظت باید محلی باشد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch19-plantp" class="level2" data-number="19.7">
<h2 data-number="19.7" class="anchored" data-anchor-id="sec-ch19-plantp"><span class="header-section-number">19.7</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>سه مثال: باتریِ <span class="ltr" dir="ltr">S1</span> از سلول تا نقطهٔ اتصال (مقدماتی)، یک سال کار و بیست سال سلامت (میانی) و مبنای طراحیِ ایمن‌محدود (یکپارچه). داده: بستهٔ داده <span class="ltr" dir="ltr">S1</span>، مدلِ <span class="ltr" dir="ltr">15.1</span>، مقدارهای آموزشیِ <span class="ltr" dir="ltr">A-290</span> تا <span class="ltr" dir="ltr">A-294</span>.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch19.integrated</code></pre>
<div id="exm-ch19-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.55 (مقدماتی: از سلول تا نقطهٔ اتصال)</strong></span> <strong>پرسش.</strong> شمارِ سلول‌ها، انرژیِ اسمی و قابلِ استفاده، انرژیِ تحویلی در نقطهٔ اتصال و پنجرهٔ ولتاژِ رک را بنویسید.</p>
<pre class="text"><code>S1 from the cell to the POC (data pack S1, A-290):
  39,936 cells, 40.13 MWh nominal; usable 10-90 %: 32.1 MWh
  at the POC in one discharge, new: 29.8 MWh at up to 20 MW
  rack voltage 1,040-1,498 V inside a teaching PCS window of
    1,000-1,500 V DC (the PCS maker's data decides)
  0.5 C at full power: two hours from full to empty in theory,
  1.6 hours inside the window</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">39,936</span> سلول، <span class="ltr" dir="ltr">40.13 MWh</span> اسمی، <span class="ltr" dir="ltr">32.1 MWh</span> قابلِ استفاده، <span class="ltr" dir="ltr">29.8 MWh</span> در نقطهٔ اتصال با <span class="ltr" dir="ltr">20 MW</span>؛ رک <span class="ltr" dir="ltr">1,040</span> تا <span class="ltr" dir="ltr">1,498 V</span> درونِ پنجرهٔ آموزشیِ مبدل.</p>
<p><strong>تفسیر.</strong> «باتریِ دوساعته» در نقطهٔ اتصال کمتر از دو ساعت می‌دهد: پنجره و بازده هر کدام سهمی برمی‌دارند. این عدد پایهٔ هر قراردادِ ظرفیت یا جابه‌جایی است (فصل‌های ۲۰ و ۲۱). <strong>وارسی:</strong> <span class="math inline">\(32.1 \times 0.927 = 29.8\)</span>.</p>
</div>
<div id="exm-ch19-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.56 (میانی: یک سال کار و بیست سال سلامت)</strong></span> <strong>پرسش.</strong> انرژیِ دشارژشده، چرخه‌ها، سلامت در سال‌های ۱، ۱۰ و ۱۵ و وضعیتِ ضمانت را جمع‌بندی کنید.</p>
<pre class="text"><code>a year of duty and twenty years of health (lab D):
  10,817 MWh discharged at the POC side, 365 full cycles
  health 96.9 % after year 1, 80.7 % after year 10, 72.7 %
    after year 15 (teaching fade model; data pack 2 %/yr)
  warranty limits held, but the cycle allowance is used up:
    any added service (reserve, a second daily cycle) needs a
    warranty with more cycles or a larger battery</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">10,817 MWh</span> در سال، ۳۶۵ چرخه؛ سلامت <span class="ltr" dir="ltr">96.9</span>، <span class="ltr" dir="ltr">80.7</span> و <span class="ltr" dir="ltr">72.7 %</span>؛ شرط‌های ضمانت برقرار اما سقفِ چرخه پر.</p>
<p><strong>تفسیر.</strong> با این کار، الزامِ <a href="#exm-ch19-sizing" class="quarto-xref">مثال&nbsp;<span>19.15</span></a> (سلامتِ <span class="ltr" dir="ltr">0.842</span>) با این مدل در سالِ هشتم می‌شکند (سلامتِ <span class="ltr" dir="ltr">84.1 %</span>، همان سالِ بستهٔ داده)؛ افزایشِ ظرفیت در سال‌های ۸ و ۱۳ برنامه‌ریزی می‌شود. هر کاربردِ تازه باید از بودجهٔ چرخه بگذرد. <strong>وارسی:</strong> عددها با <a href="#exm-ch19-health" class="quarto-xref">مثال&nbsp;<span>19.41</span></a> و <a href="#exm-ch19-warranty" class="quarto-xref">مثال&nbsp;<span>19.42</span></a> یکی‌اند.</p>
</div>
<div id="exm-ch19-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 19.57 (یکپارچه: مبنای طراحیِ ایمن‌محدود)</strong></span> <strong>پرسش.</strong> مبنای طراحیِ باتری را با شیمی، ساختار، پنجره، تهویه، حفاظت، آشکارسازی، رابط‌های آتش، کار و پایانِ عمر بنویسید و بگویید کدام بخش‌ها از بیرون می‌آیند.</p>
<pre class="text"><code>battery design basis (D-023; PLP-ELE-REP-0006):
  chemistry LFP prismatic 314 Ah; 1P52S modules; 8-module racks
    up to 1,498 V; 12 racks a container; 8 containers; 4 PCS
  window 10-90 %; 86 % round trip; fade: maker's warranty curve
  HVAC 120 kW a container (end-of-life heat, hottest hour);
    IF-006 closed at 120 kW, not the offered 100 kW
  protection: a fuse and switch per rack for its own fault,
    DC bus rated for all racks; insulation monitoring
  detection: BMS, off-gas, smoke, heat; remote isolation per rack
  separation, ventilation or explosion control, water and runoff:
    from the authority, the hazard mitigation analysis and the
    product's large-scale test report (U-073, U-074)
  dispatch: rule of lab D with its edge-case tests; warranty
    limits as controller settings
  life: augmentation in years 8 and 13 or a larger first stage;
    end-of-life plan with a licensed recycler</code></pre>
<p><strong>پاسخ.</strong> خروجیِ بالا (<span class="ltr" dir="ltr">PLP-ELE-REP-0006</span>): <span class="ltr" dir="ltr">LFP</span> منشوری <span class="ltr" dir="ltr">314 Ah</span> با ساختارِ <a href="#exm-ch19-buildup" class="quarto-xref">مثال&nbsp;<span>19.12</span></a>؛ پنجرهٔ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">90 %</span>؛ تهویهٔ <span class="ltr" dir="ltr">120 kW</span> برای هر کانتینر؛ فیوز و کلید برای هر رک؛ چهار لایهٔ آشکارسازی؛ فاصله، تهویه یا مهارِ انفجار، آب و روان‌آب از مقامِ مسئول و آزمونِ محصول؛ قاعدهٔ کار با آزمون‌های لبه؛ افزایشِ ظرفیت و برنامهٔ پایانِ عمر.</p>
<p><strong>تفسیر.</strong> مبنا <strong>ایمن‌محدود</strong> است: هر جا که مقدار باید از بیرون بیاید، آن را <strong>باز</strong> و با <strong>مالک</strong> می‌گذارد (<span class="ltr" dir="ltr">U-073</span>، <span class="ltr" dir="ltr">U-074</span>) و هیچ عددی جای آن نمی‌نشاند. رابطِ <span class="ltr" dir="ltr">IF-006</span> با <span class="ltr" dir="ltr">120 kW</span> بسته می‌شود و ناسازگاریِ فصلِ ۱۸ در سفارش اصلاح می‌شود. <strong>وارسی:</strong> <span class="ltr" dir="ltr">118 kW</span>ِ <a href="#exm-ch19-heat" class="quarto-xref">مثال&nbsp;<span>19.14</span></a> زیرِ <span class="ltr" dir="ltr">120</span>.</p>
</div>
</section>
<section id="sec-ch19-numbers" class="level2" data-number="19.8">
<h2 data-number="19.8" class="anchored" data-anchor-id="sec-ch19-numbers"><span class="header-section-number">19.8</span> عددهای کلیدیِ باتریِ نیروگاهِ P</h2>
<p>همهٔ عددها آموزشی‌اند و از برنامه‌های این فصل آمده‌اند؛ جدول برای مرورِ سریع و ارجاع در فصل‌های بعد است.</p>
<div id="tbl-ch19-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.21: عددهای کلیدیِ باتریِ نیروگاهِ P (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch19-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 46%">
<col style="width: 28%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سلول‌ها و انرژیِ اسمی</td>
<td><span class="ltr" dir="ltr">39,936</span>؛ <span class="ltr" dir="ltr">40.13 MWh</span></td>
<td><a href="#exm-ch19-buildup" class="quarto-xref">مثال&nbsp;<span>19.12</span></a></td>
</tr>
<tr class="even">
<td>ولتاژِ رک</td>
<td><span class="ltr" dir="ltr">1,040</span> تا <span class="ltr" dir="ltr">1,498 V</span></td>
<td><a href="#exm-ch19-buildup" class="quarto-xref">مثال&nbsp;<span>19.12</span></a></td>
</tr>
<tr class="odd">
<td>انرژی در نقطهٔ اتصال، نو</td>
<td><span class="ltr" dir="ltr">29.8 MWh</span></td>
<td><a href="#exm-ch19-int-1" class="quarto-xref">مثال&nbsp;<span>19.55</span></a></td>
</tr>
<tr class="even">
<td>رفت‌وبرگشت: سلول، با مبدل، با کمکی</td>
<td><span class="ltr" dir="ltr">96.2</span>، <span class="ltr" dir="ltr">92.4</span>، حدودِ <span class="ltr" dir="ltr">86.7 %</span></td>
<td><a href="#exm-ch19-aux" class="quarto-xref">مثال&nbsp;<span>19.19</span></a></td>
</tr>
<tr class="odd">
<td>جریانِ اتصالِ کوتاه: رک، شینه</td>
<td><span class="ltr" dir="ltr">12.5</span>، <span class="ltr" dir="ltr">150 kA</span></td>
<td><a href="#exm-ch19-short" class="quarto-xref">مثال&nbsp;<span>19.13</span></a></td>
</tr>
<tr class="even">
<td>گرمای کانتینر در بدترین ساعتِ پایانِ عمر</td>
<td><span class="ltr" dir="ltr">118 kW</span>، تهویهٔ <span class="ltr" dir="ltr">120 kW</span></td>
<td><a href="#exm-ch19-heat" class="quarto-xref">مثال&nbsp;<span>19.14</span></a></td>
</tr>
<tr class="odd">
<td>توانِ شارژ در <span class="ltr" dir="ltr">0 °C</span></td>
<td><span class="ltr" dir="ltr">8.3 MW</span></td>
<td><a href="#exm-ch19-power" class="quarto-xref">مثال&nbsp;<span>19.6</span></a></td>
</tr>
<tr class="even">
<td>چرخه در سال</td>
<td>۳۶۵ (پایهٔ قابلِ استفاده)</td>
<td><a href="#exm-ch19-bases" class="quarto-xref">مثال&nbsp;<span>19.10</span></a></td>
</tr>
<tr class="odd">
<td>سلامتِ سالِ دهم: مدل، <span class="ltr" dir="ltr">P90</span></td>
<td><span class="ltr" dir="ltr">80.7</span>، <span class="ltr" dir="ltr">73.6 %</span></td>
<td><a href="#exm-ch19-mc" class="quarto-xref">مثال&nbsp;<span>19.46</span></a></td>
</tr>
<tr class="even">
<td>افزایشِ ظرفیت</td>
<td>سال‌های ۸ و ۱۳، <span class="ltr" dir="ltr">4 MWh</span></td>
<td><a href="#exm-ch19-sizing" class="quarto-xref">مثال&nbsp;<span>19.15</span></a></td>
</tr>
<tr class="odd">
<td>روزهای تا هشدارِ سلولِ معیوب</td>
<td><span class="ltr" dir="ltr">35</span></td>
<td><a href="#exm-ch19-defect" class="quarto-xref">مثال&nbsp;<span>19.27</span></a></td>
</tr>
<tr class="even">
<td>رک‌های بازرسی برای یک محمولهٔ مشکوک</td>
<td>۹۶ آمیخته، ۶ تفکیک‌شده</td>
<td><a href="#exm-ch19-lots" class="quarto-xref">مثال&nbsp;<span>19.26</span></a></td>
</tr>
<tr class="odd">
<td>اثرِ سالانه بر انرژی و ارزش</td>
<td><span class="ltr" dir="ltr">−1.76 GWh</span>، <span class="ltr" dir="ltr">+371</span> هزار</td>
<td><a href="#exm-ch19-yield" class="quarto-xref">مثال&nbsp;<span>19.48</span></a></td>
</tr>
<tr class="even">
<td>سهمِ جابه‌جایی از هزینهٔ سالانه</td>
<td>حداکثر <span class="ltr" dir="ltr">28 %</span></td>
<td><a href="#exm-ch19-money" class="quarto-xref">مثال&nbsp;<span>19.37</span></a></td>
</tr>
<tr class="odd">
<td>دسترس‌پذیریِ انرژی‌محور</td>
<td><span class="ltr" dir="ltr">99.46 %</span></td>
<td><a href="#exm-ch19-availability2" class="quarto-xref">مثال&nbsp;<span>19.47</span></a></td>
</tr>
<tr class="even">
<td>جرمِ سلول‌ها در پایانِ عمر</td>
<td><span class="ltr" dir="ltr">220 t</span></td>
<td><a href="#exm-ch19-eol" class="quarto-xref">مثال&nbsp;<span>19.29</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch19-design" class="level2" data-number="19.9">
<h2 data-number="19.9" class="anchored" data-anchor-id="sec-ch19-design"><span class="header-section-number">19.9</span> گردشِ کارِ باتری</h2>
<blockquote class="blockquote">
<p>۱. <strong>الزام:</strong> انرژی و توان در نقطهٔ اتصال، ساعت‌ها، دوره، منبعِ شارژ (فصل‌های ۱۷ و ۱۸).</p>
<p>۲. <strong>شیمی و قالب:</strong> شیمی، قالبِ سلول، الگوی سامانه، با شاهدِ ایمنی و عمر.</p>
<p>۳. <strong>ساختار:</strong> سری و موازی، پنجرهٔ ولتاژ با مبدل، شمارِ کانتینر.</p>
<p>۴. <strong>اندازه:</strong> پنجره، بازده، سلامتِ پایانِ دوره؛ بزرگ‌تر خریدن یا افزایشِ ظرفیت؛ آزمونِ توان در ته پنجره.</p>
<p>۵. <strong>حفاظت و حرارت:</strong> جریانِ اتصالِ کوتاه، فیوز و کلیدِ هر رک، تهویه برای پایانِ عمر و ساعتِ داغ.</p>
<p>۶. <strong>کیفیت:</strong> درجه‌بندی، سوابقِ صد درصدی، نمونه‌گیری، ردیابی و تفکیکِ محموله، آزمون‌های کارخانه و حمل.</p>
<p>۷. <strong>کار:</strong> قاعدهٔ کار، حالتِ شارژ، چرخه‌ها و فرسایش، ضمانت، آزمون‌های لبه.</p>
<p>۸. <strong>آتش:</strong> لایه‌های آشکارسازی، رابط‌ها با مالکِ مقدار، شاهدِ گسترش، برنامهٔ اضطرار.</p>
<p>۹. <strong>پایانِ عمر:</strong> کاربردِ دوم، بازیافت، حمل، صندوقِ برچیدن.</p>
</blockquote>
</section>
<section id="sec-ch19-lab" class="level2" data-number="19.10">
<h2 data-number="19.10" class="anchored" data-anchor-id="sec-ch19-lab"><span class="header-section-number">19.10</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch19-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.22: آزمایشگاه‌های پایتونِ فصلِ ۱۹
</figcaption>
<div aria-describedby="tbl-ch19-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده‌ها</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>سلول‌ها، ساختار، <span class="ltr" dir="ltr">S1</span>، حرارت، فرسایش، ضمانت</td>
</tr>
<tr class="even">
<td>مبانی</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>ولتاژِ مدارِ باز، نرخ‌ها، بازده، حالتِ شارژ، فرسایش</td>
</tr>
<tr class="odd">
<td>معماری</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>ساختار، اتصالِ کوتاه، حرارت، قالب‌ها</td>
</tr>
<tr class="even">
<td>اندازه کردن</td>
<td><span class="ltr" dir="ltr">lab_b</span></td>
<td>مثالِ کارشدهٔ ۱: انرژی، افزایشِ ظرفیت، توان، روزهای سخت</td>
</tr>
<tr class="odd">
<td>ساخت و ایمنی</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>درجه‌بندی، نمونه‌گیری، محموله‌ها، مثالِ کارشدهٔ ۲، زنجیره، پایانِ عمر</td>
</tr>
<tr class="even">
<td>کار و راستی‌آزمایی</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>یک سال، فرسایش، ضمانت، آزمون‌های لبه</td>
</tr>
<tr class="odd">
<td>آتش</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>زمان‌بندیِ آموزشیِ رخداد</td>
</tr>
<tr class="even">
<td>توان، کمکی، فناوری‌ها</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>نقشهٔ توانِ مجاز، آماده‌باش، کمکیِ سالانه، پیش‌شارژ، عایق، مدتِ ذخیره</td>
</tr>
<tr class="odd">
<td>کیفیت و آزمون</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>حدِ آزمونِ افت، مقاومتِ پالس، ادعای ضمانت، ساختارِ روان‌آب</td>
</tr>
<tr class="even">
<td>جابه‌جاییِ بهینه</td>
<td><span class="ltr" dir="ltr">lab_h</span></td>
<td>برنامه‌ریزیِ پویا با هزینهٔ فرسایش</td>
</tr>
<tr class="odd">
<td>کار و عدمِ قطعیت</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>شارژِ جریان‌ثابت و ولتاژثابت، تهویهٔ افزونه، متعادل‌سازی، یدکِ ماژول، مونت‌کارلوی سلامت، پایهٔ چرخه، حاشیهٔ حالتِ شارژ، بهای ذخیره</td>
</tr>
<tr class="even">
<td>گرما، خدمت، ایمنی</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>گرمای برگشت‌پذیر، پاسخِ بسامد، بارِ جزئی، مسیرِ گرما، انبار، پول، آشکارسازها، زمانِ جداسازی، کاربردِ دوم</td>
</tr>
<tr class="odd">
<td>رک‌ها، پیشنهادها، دسترس‌پذیری</td>
<td><span class="ltr" dir="ltr">examples_p</span></td>
<td>رک‌های موازی، گرمایش، هزینهٔ ترازشدهٔ ذخیره، دسترس‌پذیری</td>
</tr>
<tr class="even">
<td>بیانیه و تخمین</td>
<td><span class="ltr" dir="ltr">examples_q</span></td>
<td>اثرِ باتری بر بیانیهٔ تولید، بازنشانیِ روزانهٔ حالتِ شارژ</td>
</tr>
<tr class="odd">
<td>شکل‌دهی، انباشتن، کارخانه</td>
<td><span class="ltr" dir="ltr">examples_r</span></td>
<td>تلفِ نخستین چرخه، انباشتنِ ذخیره، پوششِ کارخانه</td>
</tr>
<tr class="even">
<td>طراحی و محل</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>ظرفیتِ نظری، پراکندگیِ دما، شینه، پنجرهٔ مبدل، سلامت از کار، جا، آزمونِ محل، حمل، پنجرهٔ حالتِ شارژ</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>سلول تا نقطهٔ اتصال، کار و سلامت، مبنای طراحی</td>
</tr>
<tr class="even">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>کتابخانهٔ همراه ماژولِ <code>storage</code> را می‌افزاید: ولتاژِ مدارِ باز، مدلِ تِوِنَن، دشارژ و بازده، ساختار از سلول تا سامانه، شمارشِ کولن، فرسایشِ تقویمی و چرخه‌ای، ترازِ گرمایی، افتِ ولتاژِ خودتخلیه، زنجیرهٔ آموزشیِ گسترش، اندازه کردن، افزایشِ ظرفیت و وارسیِ ضمانت؛ با آزمون‌هایی که پاسخِ دستی دارند.</p>
<p><strong>کارهای آزمایشگاهی برای خواننده:</strong></p>
<ol type="1">
<li>در <code>sources</code> مقاومتِ سلول را دو برابر کنید و <a href="#exm-ch19-heat" class="quarto-xref">مثال&nbsp;<span>19.14</span></a> و <a href="#exm-ch19-efficiency" class="quarto-xref">مثال&nbsp;<span>19.3</span></a> را دوباره بسازید.</li>
<li>پنجره را <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">80 %</span> کنید و <a href="#exm-ch19-health" class="quarto-xref">مثال&nbsp;<span>19.41</span></a> را دوباره اجرا کنید؛ فرسایش و انرژیِ روزانه چه می‌شوند؟</li>
<li>نشتیِ سلولِ معیوب را <span class="ltr" dir="ltr">30 mA</span> کنید و روزهای تا هشدار را دوباره بیابید.</li>
<li>یک آزمونِ لبهٔ تازه به <code>lab_d</code> بیفزایید (مثلاً «در ساعتِ قطعی حالتِ شارژ ثابت می‌ماند»).</li>
<li>در <code>lab_b</code> قیمتِ باتری را ثابت بگیرید و افزایشِ ظرفیت را با بزرگ‌تر خریدن دوباره مقایسه کنید.</li>
</ol>
</section>
<section id="sec-ch19-mfg" class="level2" data-number="19.11">
<h2 data-number="19.11" class="anchored" data-anchor-id="sec-ch19-mfg"><span class="header-section-number">19.11</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>این فصل بخشِ پ را به ساخت داده است (<a href="#sec-ch19-c" class="quarto-xref"><span>بخش 19.4</span></a>): توالیِ صنعتی با هدفِ کنترلِ هر گام، خطرهای کارخانه، درجه‌بندی، بازرسیِ ورودی، ردیابی و تفکیکِ محموله، آزمون‌ها و شاهدِ حمل. فرایندِ کارخانه‌ایِ کامل (طرحِ کنترل، آزمونِ کارخانه، بازرسیِ مالک) در فصلِ ۴۴ می‌آید.</p>
</section>
<section id="sec-ch19-std" class="level2" data-number="19.12">
<h2 data-number="19.12" class="anchored" data-anchor-id="sec-ch19-std"><span class="header-section-number">19.12</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<p>مرجع‌های زیر فقط با <strong>عنوان و ویرایشِ وارسی‌شده</strong> آمده‌اند (دفترِ استانداردها) و هیچ بند یا مقداری از آن‌ها نقل نشده است. پذیرشِ ملیِ هیچ‌کدام در ایران، افغانستان و تاجیکستان وارسی نشده است (فصل‌های ۵۵ تا ۵۷).</p>
<ul>
<li><strong>ایمنیِ سلول و باتریِ لیتیمی:</strong> <span class="ltr" dir="ltr">IEC 62619:2022</span>؛ <strong>باتری برای ذخیره‌سازی:</strong> <span class="ltr" dir="ltr">IEC 63056:2020</span>.</li>
<li><strong>ایمنیِ سامانهٔ ذخیره‌سازیِ متصل به شبکه:</strong> <span class="ltr" dir="ltr">IEC 62933-5-2:2025</span> (ویرایشِ دوم، جانشینِ ویرایشِ ۲۰۲۰).</li>
<li><strong>آزمونِ گسترشِ گریزِ حرارتی:</strong> <span class="ltr" dir="ltr">UL 9540A</span>، ویرایشِ ششم ۲۰۲۶ (پیش از نقل وارسی شود).</li>
<li><strong>نمونهٔ استانداردِ نصب:</strong> <span class="ltr" dir="ltr">NFPA 855:2026</span>؛ پذیرشِ آن به مقامِ محلی بسته است.</li>
<li><strong>حمل:</strong> <span class="ltr" dir="ltr">UN Manual of Tests and Criteria</span>، بخشِ ۳۸٫۳، ویرایشِ هشتمِ بازنگری‌شده.</li>
<li><strong>کشوری:</strong> مقرراتِ آتش، فاصله‌ها، مجوزِ نصب، حملِ کالای خطرناک و بازیافت <strong>کشوری‌اند</strong> و از مقام‌های مسئول می‌آیند (فصل‌های ۳۱، ۳۲ و ۵۵ تا ۵۷).</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch19-deliverable" class="level2" data-number="19.13">
<h2 data-number="19.13" class="anchored" data-anchor-id="sec-ch19-deliverable"><span class="header-section-number">19.13</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ P می‌افزاید:</p>
<ol type="1">
<li><strong><span class="ltr" dir="ltr">PLP-ELE-REP-0006</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مبنای طراحیِ ایمن‌محدودِ باتری (<a href="#exm-ch19-int-3" class="quarto-xref">مثال&nbsp;<span>19.57</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-SPC-0004</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مشخصاتِ باتری برای خرید: ساختار، پنجره، بازده با روشِ اندازه‌گیری، تهویه، حفاظت، سوابقِ صد درصدی، تفکیکِ محموله، شاهدهای <a href="#tbl-ch19-map" class="quarto-xref">جدول&nbsp;<span>19.12</span></a>.</li>
<li><strong><span class="ltr" dir="ltr">PLP-ELE-CAL-0007</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> مدلِ کار و فرسایش با آزمون‌های لبه (<a href="#sec-ch19-d" class="quarto-xref"><span>بخش 19.5</span></a>).</li>
<li><strong><span class="ltr" dir="ltr">PLP-GEN-REG-0005</span>، بازنگریِ <span class="ltr" dir="ltr">A</span>:</strong> دفترِ شاهدِ رابط‌های آتش (<a href="#tbl-ch19-fire" class="quarto-xref">جدول&nbsp;<span>19.19</span></a>، <a href="#tbl-ch19-map" class="quarto-xref">جدول&nbsp;<span>19.12</span></a>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>storage</code> با آزمون‌ها و برنامه‌های <code>companion/ch19</code>.</li>
<li><strong>فرض‌ها:</strong> <span class="ltr" dir="ltr">A-290</span> سلول و ساختار؛ <span class="ltr" dir="ltr">A-291</span> دادهٔ حرارتیِ کانتینر و رشدِ مقاومت؛ <span class="ltr" dir="ltr">A-292</span> قانون‌های فرسایش؛ <span class="ltr" dir="ltr">A-293</span> الزامِ اندازه کردن، قیمت‌ها و حدهای ضمانت؛ <span class="ltr" dir="ltr">A-294</span> نشتی، متعادل‌سازی، حدِ هشدار، احتمال‌ها و زمان‌های زنجیره، جرم‌ها. همه <strong>آموزشی</strong>؛ در انتشارِ بعدیِ بستهٔ داده به دفترِ فرض‌ها افزوده می‌شوند.</li>
<li><strong>مجهول‌ها:</strong> <span class="ltr" dir="ltr">U-073</span> گزارشِ آزمونِ گسترشِ محصولِ انتخابی در پیکربندیِ نصب؛ <span class="ltr" dir="ltr">U-074</span> فاصله‌ها، تهویه یا مهارِ انفجار، آب و روان‌آب از مقامِ مسئول و تحلیلِ کاهشِ خطر؛ <span class="ltr" dir="ltr">U-075</span> منحنی و شرط‌های ضمانتِ سازنده؛ <span class="ltr" dir="ltr">U-076</span> مسیر و هزینهٔ بازیافت در منطقه.</li>
<li><strong>تصمیم <span class="ltr" dir="ltr">D-023</span>:</strong> مبنای باتریِ نیروگاهِ P همان <a href="#exm-ch19-int-3" class="quarto-xref">مثال&nbsp;<span>19.57</span></a> است: <span class="ltr" dir="ltr">LFP</span> منشوری با ساختارِ ۵۲×۸×۱۲×۸، پنجرهٔ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">90 %</span>، تهویهٔ <span class="ltr" dir="ltr">120 kW</span> برای هر کانتینر (<span class="ltr" dir="ltr">IF-006</span> بسته)، حفاظتِ هر رک، چهار لایهٔ آشکارسازی، قاعدهٔ کارِ آزمایشگاه با آزمون‌های لبه، افزایشِ ظرفیت در سال‌های ۸ و ۱۳؛ رابط‌های آتش تا <span class="ltr" dir="ltr">U-073</span> و <span class="ltr" dir="ltr">U-074</span> باز.</li>
<li><strong>دفترِ سندها</strong> (<a href="02-units-and-records.html#tbl-ch02-register" class="quarto-xref">جدول&nbsp;<span>2.18</span></a>): چهار ردیفِ بالا با وضعیتِ «پیش‌نویس، آموزشی».</li>
</ol>
</section>
<section id="sec-ch19-summary" class="level2" data-number="19.14">
<h2 data-number="19.14" class="anchored" data-anchor-id="sec-ch19-summary"><span class="header-section-number">19.14</span> جمع‌بندی</h2>
<ul>
<li><strong>سلول:</strong> دو الکترود، جداکننده و الکترولیت؛ انرژی برابرِ ظرفیت ضربِ ولتاژِ نامی؛ <span class="ltr" dir="ltr">LFP</span> منحنیِ تخت و پایداریِ بیشتر، <span class="ltr" dir="ltr">NMC</span> شیب و انرژیِ بیشتر (<a href="#sec-ch19-a" class="quarto-xref"><span>بخش 19.2</span></a>).</li>
<li><strong>مدل:</strong> ولتاژِ مدارِ باز منهای افتِ مقاومت و قطبش؛ انرژی، نه بار، با نرخِ <span class="ltr" dir="ltr">C</span> کم می‌شود؛ بازده از سلول تا شبکه حاصل‌ضربِ تبدیل‌هاست (<a href="#sec-ch19-a-model" class="quarto-xref"><span>بخش 19.2.3</span></a>).</li>
<li><strong>حالتِ شارژ:</strong> شمارش خطا را جمع می‌کند و بازنشانی در <span class="ltr" dir="ltr">LFP</span> فقط در دو سرِ پنجره ممکن است (<a href="#sec-ch19-a-soc" class="quarto-xref"><span>بخش 19.2.7</span></a>).</li>
<li><strong>فرسایش:</strong> تقویمی با دما و حالتِ شارژ، چرخه‌ای با عمق؛ مقاومت هم بالا می‌رود (<a href="#sec-ch19-a-degradation" class="quarto-xref"><span>بخش 19.2.8</span></a>).</li>
<li><strong>معماری:</strong> ساختار از سلول تا سامانه درونِ ردهٔ ولتاژِ مبدل؛ فیوز و کلید برای هر رک؛ تهویه برای پایانِ عمر و ساعتِ داغ (<a href="#sec-ch19-b" class="quarto-xref"><span>بخش 19.3</span></a>).</li>
<li><strong>اندازه:</strong> از الزام در نقطهٔ اتصال تا ظرفیتِ اسمی؛ بزرگ‌تر خریدن یا افزایشِ ظرفیت؛ آزمودنِ حدها (<a href="#exm-ch19-sizing" class="quarto-xref">مثال&nbsp;<span>19.15</span></a>).</li>
<li><strong>ساخت و کیفیت:</strong> هدفِ کنترلِ هر گام، درجه‌بندی، سوابقِ صد درصدی، نمونه‌گیری برای محموله، ردیابی و تفکیک؛ دفاعِ لایه‌ای در برابرِ سلولِ معیوب (<a href="#sec-ch19-c" class="quarto-xref"><span>بخش 19.4</span></a>).</li>
<li><strong>گریز و آتش:</strong> گسترش را آزمونِ محصول نشان می‌دهد؛ رابط‌ها با مالکِ مقدار؛ هدف‌های اطفا جدا؛ هیچ مقداری تجویز نمی‌شود (<a href="#sec-ch19-c-runaway" class="quarto-xref"><span>بخش 19.4.8</span></a>، <a href="#sec-ch19-e" class="quarto-xref"><span>بخش 19.6</span></a>).</li>
</ul>
<section id="sec-ch19-vocab" class="level3" data-number="19.14.1">
<h3 data-number="19.14.1" class="anchored" data-anchor-id="sec-ch19-vocab"><span class="header-section-number">19.14.1</span> واژگانِ فصلِ ۱۹</h3>
<div id="tbl-ch19-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch19-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;19.23: واژگانِ فصلِ ۱۹
</figcaption>
<div aria-describedby="tbl-ch19-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>الکترودِ منفی و مثبت</td>
<td><span class="ltr" dir="ltr">negative and positive electrode</span></td>
<td><span class="ltr" dir="ltr">anode, cathode</span></td>
</tr>
<tr class="even">
<td>جداکننده</td>
<td><span class="ltr" dir="ltr">separator</span></td>
<td></td>
</tr>
<tr class="odd">
<td>الکترولیت</td>
<td><span class="ltr" dir="ltr">electrolyte</span></td>
<td></td>
</tr>
<tr class="even">
<td>ظرفیت</td>
<td><span class="ltr" dir="ltr">capacity</span></td>
<td><span class="ltr" dir="ltr">Ah</span></td>
</tr>
<tr class="odd">
<td>ولتاژِ مدارِ باز</td>
<td><span class="ltr" dir="ltr">open-circuit voltage</span></td>
<td><span class="ltr" dir="ltr">OCV</span></td>
</tr>
<tr class="even">
<td>حالتِ شارژ</td>
<td><span class="ltr" dir="ltr">state of charge</span></td>
<td><span class="ltr" dir="ltr">SOC</span></td>
</tr>
<tr class="odd">
<td>سلامت</td>
<td><span class="ltr" dir="ltr">state of health</span></td>
<td><span class="ltr" dir="ltr">SOH</span></td>
</tr>
<tr class="even">
<td>نرخِ C</td>
<td><span class="ltr" dir="ltr">C-rate</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مدلِ مدارِ معادل</td>
<td><span class="ltr" dir="ltr">equivalent-circuit model</span></td>
<td><span class="ltr" dir="ltr">Thevenin</span></td>
</tr>
<tr class="even">
<td>مقاومتِ سری</td>
<td><span class="ltr" dir="ltr">series (ohmic) resistance</span></td>
<td><span class="ltr" dir="ltr">R0</span></td>
</tr>
<tr class="odd">
<td>قطبش</td>
<td><span class="ltr" dir="ltr">polarisation</span></td>
<td></td>
</tr>
<tr class="even">
<td>بازدهِ رفت‌وبرگشت</td>
<td><span class="ltr" dir="ltr">round-trip efficiency</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پنجرهٔ حالتِ شارژ</td>
<td><span class="ltr" dir="ltr">SOC window</span></td>
<td></td>
</tr>
<tr class="even">
<td>شمارشِ کولن</td>
<td><span class="ltr" dir="ltr">coulomb counting</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فرسایشِ تقویمی</td>
<td><span class="ltr" dir="ltr">calendar ageing</span></td>
<td></td>
</tr>
<tr class="even">
<td>فرسایشِ چرخه‌ای</td>
<td><span class="ltr" dir="ltr">cycle ageing</span></td>
<td></td>
</tr>
<tr class="odd">
<td>چرخهٔ معادلِ کامل</td>
<td><span class="ltr" dir="ltr">equivalent full cycle</span></td>
<td><span class="ltr" dir="ltr">EFC</span></td>
</tr>
<tr class="even">
<td>لایهٔ سطحی</td>
<td><span class="ltr" dir="ltr">solid-electrolyte interphase</span></td>
<td><span class="ltr" dir="ltr">SEI</span></td>
</tr>
<tr class="odd">
<td>ته‌نشینیِ لیتیم</td>
<td><span class="ltr" dir="ltr">lithium plating</span></td>
<td></td>
</tr>
<tr class="even">
<td>پایانِ عمر</td>
<td><span class="ltr" dir="ltr">end of life</span></td>
<td><span class="ltr" dir="ltr">EOL</span></td>
</tr>
<tr class="odd">
<td>سامانهٔ مدیریتِ باتری</td>
<td><span class="ltr" dir="ltr">battery management system</span></td>
<td><span class="ltr" dir="ltr">BMS</span></td>
</tr>
<tr class="even">
<td>متعادل‌سازی</td>
<td><span class="ltr" dir="ltr">cell balancing</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیش‌شارژ</td>
<td><span class="ltr" dir="ltr">pre-charge</span></td>
<td></td>
</tr>
<tr class="even">
<td>پایشِ عایق</td>
<td><span class="ltr" dir="ltr">insulation monitoring</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مبدلِ توان</td>
<td><span class="ltr" dir="ltr">power conversion system</span></td>
<td><span class="ltr" dir="ltr">PCS</span></td>
</tr>
<tr class="even">
<td>افزایشِ ظرفیت</td>
<td><span class="ltr" dir="ltr">augmentation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شکل‌دهی</td>
<td><span class="ltr" dir="ltr">formation</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیرسازی</td>
<td><span class="ltr" dir="ltr">ageing (in production)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>درجه‌بندی</td>
<td><span class="ltr" dir="ltr">grading, binning</span></td>
<td></td>
</tr>
<tr class="even">
<td>خودتخلیه</td>
<td><span class="ltr" dir="ltr">self-discharge</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اتصالِ کوتاهِ درونی</td>
<td><span class="ltr" dir="ltr">internal short circuit</span></td>
<td></td>
</tr>
<tr class="even">
<td>ردیابی</td>
<td><span class="ltr" dir="ltr">traceability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>محموله</td>
<td><span class="ltr" dir="ltr">production lot</span></td>
<td></td>
</tr>
<tr class="even">
<td>گریزِ حرارتی</td>
<td><span class="ltr" dir="ltr">thermal runaway</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گسترش</td>
<td><span class="ltr" dir="ltr">propagation</span></td>
<td></td>
</tr>
<tr class="even">
<td>گازِ خروجی</td>
<td><span class="ltr" dir="ltr">off-gas</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تحلیلِ کاهشِ خطر</td>
<td><span class="ltr" dir="ltr">hazard mitigation analysis</span></td>
<td><span class="ltr" dir="ltr">HMA</span></td>
</tr>
<tr class="even">
<td>حفاظتِ مجاورها</td>
<td><span class="ltr" dir="ltr">exposure protection</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روان‌آب</td>
<td><span class="ltr" dir="ltr">runoff</span></td>
<td></td>
</tr>
<tr class="even">
<td>کاربردِ دوم</td>
<td><span class="ltr" dir="ltr">second life</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازیافت</td>
<td><span class="ltr" dir="ltr">recycling</span></td>
<td></td>
</tr>
<tr class="even">
<td>باتریِ جریانی</td>
<td><span class="ltr" dir="ltr">flow battery</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شارژِ جریان‌ثابت و ولتاژثابت</td>
<td><span class="ltr" dir="ltr">constant-current constant-voltage charging</span></td>
<td><span class="ltr" dir="ltr">CC-CV</span></td>
</tr>
<tr class="even">
<td>گرمای برگشت‌پذیر</td>
<td><span class="ltr" dir="ltr">reversible (entropic) heat</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مقاومتِ گرمایی</td>
<td><span class="ltr" dir="ltr">thermal resistance</span></td>
<td></td>
</tr>
<tr class="even">
<td>جریانِ گردشی</td>
<td><span class="ltr" dir="ltr">circulating current</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سامانهٔ شناور</td>
<td><span class="ltr" dir="ltr">floating (unearthed) system</span></td>
<td><span class="ltr" dir="ltr">IT</span></td>
</tr>
<tr class="even">
<td>پاسخِ بسامد</td>
<td><span class="ltr" dir="ltr">frequency response</span></td>
<td></td>
</tr>
<tr class="odd">
<td>انباشتنِ کاربردها</td>
<td><span class="ltr" dir="ltr">value stacking</span></td>
<td></td>
</tr>
<tr class="even">
<td>هزینهٔ ترازشدهٔ ذخیره</td>
<td><span class="ltr" dir="ltr">levelised cost of storage</span></td>
<td><span class="ltr" dir="ltr">LCOS</span></td>
</tr>
<tr class="odd">
<td>بازدهِ نخستین چرخه</td>
<td><span class="ltr" dir="ltr">first-cycle efficiency</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ کارخانه</td>
<td><span class="ltr" dir="ltr">factory acceptance test</span></td>
<td><span class="ltr" dir="ltr">FAT</span></td>
</tr>
<tr class="odd">
<td>هزینهٔ فرسایش</td>
<td><span class="ltr" dir="ltr">degradation (wear) cost</span></td>
<td></td>
</tr>
<tr class="even">
<td>دسترس‌پذیریِ انرژی‌محور</td>
<td><span class="ltr" dir="ltr">energy-based availability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گذرنامهٔ باتری</td>
<td><span class="ltr" dir="ltr">battery passport</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch19-assess" class="level2" data-number="19.15">
<h2 data-number="19.15" class="anchored" data-anchor-id="sec-ch19-assess"><span class="header-section-number">19.15</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند سلول را با مدلِ مدارِ معادل توصیف کند، حالتِ شارژ و فرسایش را برآورد کند، باتری را از سلول تا سامانه بسازد و اندازه کند، حفاظت و تهویه را غربال کند، کیفیت را از کارخانه تا محل دنبال کند، یک عیب را تا مهار ردیابی کند، و رابط‌های آتش را بی تجویزِ مقدار با مالک و شاهد بنویسد. پاسخ‌ها در <a href="#sec-ch19-solutions" class="quarto-xref"><span>بخش 19.16</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="19.15.1">
<h3 data-number="19.15.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">19.15.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch19-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.1</strong></span> انرژیِ سلولِ <span class="ltr" dir="ltr">280 Ah</span> و <span class="ltr" dir="ltr">3.2 V</span> چیست؟</p>
</div>
<div id="exr-ch19-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.2</strong></span> انرژیِ سلولِ <span class="ltr" dir="ltr">NMC</span> با <span class="ltr" dir="ltr">100 Ah</span> و <span class="ltr" dir="ltr">3.7 V</span> چیست؟</p>
</div>
<div id="exr-ch19-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.3</strong></span> ولتاژِ ماژولِ ۱۶ سلولِ سریِ <span class="ltr" dir="ltr">3.2 V</span> چیست؟</p>
</div>
<div id="exr-ch19-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.4</strong></span> ولتاژِ بیشینهٔ رکِ ۴۰۰ سلولی در <span class="ltr" dir="ltr">3.65 V</span> چیست؟</p>
</div>
<div id="exr-ch19-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.5</strong></span> بیشترین شمارِ سلولِ سری برای <span class="ltr" dir="ltr">1,500 V</span> با <span class="ltr" dir="ltr">3.6 V</span> چیست؟</p>
</div>
<div id="exr-ch19-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.6</strong></span> نرخِ <span class="ltr" dir="ltr">C</span>ِ <span class="ltr" dir="ltr">30 MW</span> روی <span class="ltr" dir="ltr">60 MWh</span> چیست؟</p>
</div>
<div id="exr-ch19-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.7</strong></span> چند ساعت درونِ پنجرهٔ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">90 %</span> در <span class="ltr" dir="ltr">0.5 C</span>؟</p>
</div>
<div id="exr-ch19-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.8</strong></span> گرمای <span class="ltr" dir="ltr">314 A</span> در <span class="ltr" dir="ltr">0.25 mΩ</span> چیست؟</p>
</div>
<div id="exr-ch19-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.9</strong></span> بازدهِ یک‌سویهٔ رفت‌وبرگشتِ <span class="ltr" dir="ltr">86 %</span> چیست؟</p>
</div>
<div id="exr-ch19-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.10</strong></span> انرژیِ قابلِ استفادهٔ <span class="ltr" dir="ltr">40 MWh</span> در پنجرهٔ <span class="ltr" dir="ltr">5</span> تا <span class="ltr" dir="ltr">95 %</span> چیست؟</p>
</div>
<div id="exr-ch19-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.11</strong></span> خطای حالتِ شارژِ <span class="ltr" dir="ltr">2 mV</span> با شیبِ <span class="ltr" dir="ltr">1 mV</span> بر درصد چیست؟</p>
</div>
<div id="exr-ch19-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.12</strong></span> همان خطا با شیبِ <span class="ltr" dir="ltr">7.5 mV</span> بر درصد چیست؟</p>
</div>
<div id="exr-ch19-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.13</strong></span> خطای صفرِ <span class="ltr" dir="ltr">0.05 A</span> در سی روز روی <span class="ltr" dir="ltr">314 Ah</span> چیست؟</p>
</div>
<div id="exr-ch19-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.14</strong></span> فرسایشِ تقویمیِ <span class="math inline">\(0.02\sqrt{9}\)</span> چیست؟</p>
</div>
<div id="exr-ch19-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.15</strong></span> چرخه‌ها تا پایانِ عمر در عمقِ <span class="ltr" dir="ltr">50 %</span> با قانونِ آموزشی؟</p>
</div>
<div id="exr-ch19-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.16</strong></span> فرسایشِ سالانهٔ ۳۶۵ چرخهٔ کامل؟</p>
</div>
<div id="exr-ch19-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.17</strong></span> سلامت پس از دوازده سال با <span class="ltr" dir="ltr">2 %</span> در سال؟</p>
</div>
<div id="exr-ch19-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.18</strong></span> سالی که <span class="ltr" dir="ltr">2 %</span> در سال به <span class="ltr" dir="ltr">84.2 %</span> می‌رسد؟</p>
</div>
<div id="exr-ch19-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.19</strong></span> ظرفیتِ اسمی برای <span class="ltr" dir="ltr">20 MWh</span> در نقطهٔ اتصال با سلامتِ <span class="ltr" dir="ltr">0.8</span>؟</p>
</div>
<div id="exr-ch19-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.20</strong></span> توانِ مستقیم برای <span class="ltr" dir="ltr">20 MW</span> با بازدهِ <span class="ltr" dir="ltr">0.927</span>؟</p>
</div>
<div id="exr-ch19-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.21</strong></span> شارژِ لازم برای <span class="ltr" dir="ltr">25 MWh</span> با رفت‌وبرگشتِ <span class="ltr" dir="ltr">86 %</span>؟</p>
</div>
<div id="exr-ch19-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.22</strong></span> گرمای <span class="ltr" dir="ltr">4,992</span> سلول با <span class="ltr" dir="ltr">9.5 W</span>؟</p>
</div>
<div id="exr-ch19-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.23</strong></span> گرمای پایانِ عمر با ضریبِ <span class="ltr" dir="ltr">1.8</span> از <span class="ltr" dir="ltr">47 kW</span>؟</p>
</div>
<div id="exr-ch19-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.24</strong></span> گرمای دیوار با <span class="ltr" dir="ltr">1.5 kW/K</span> و <span class="ltr" dir="ltr">15 K</span> اختلاف؟</p>
</div>
<div id="exr-ch19-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.25</strong></span> جریانِ شینه با دوازده رکِ <span class="ltr" dir="ltr">12.5 kA</span>؟</p>
</div>
<div id="exr-ch19-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.26</strong></span> احتمالِ پذیرشِ محموله با <span class="ltr" dir="ltr">1 %</span> معیوب در <span class="ltr" dir="ltr">n 50, c 0</span>؟</p>
</div>
<div id="exr-ch19-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.27</strong></span> احتمالِ اینکه یک سلولِ خاص در نمونهٔ ۱۲۵ از ۲٬۰۰۰ باشد؟</p>
</div>
<div id="exr-ch19-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.28</strong></span> افتِ ولتاژِ هفت‌روزه با <span class="ltr" dir="ltr">60 mA</span> در <span class="ltr" dir="ltr">30 %</span>؟</p>
</div>
<div id="exr-ch19-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.29</strong></span> امیدِ سلول‌های درگیر با <span class="math inline">\(p = 0.5\)</span>؟</p>
</div>
<div id="exr-ch19-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.30</strong></span> دقیقه تا لبهٔ ماژول با <span class="ltr" dir="ltr">20</span> دقیقه برای هر سلول و ۲۶ سلول؟</p>
</div>
<div id="exr-ch19-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.31</strong></span> انرژیِ گذراندهٔ ۳۶۵ چرخه از <span class="ltr" dir="ltr">32 MWh</span>؟</p>
</div>
<div id="exr-ch19-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.32</strong></span> کامیون‌های بیست‌تُنی برای <span class="ltr" dir="ltr">220 t</span>؟</p>
</div>
<div id="exr-ch19-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.33</strong></span> ارزشِ حالِ <span class="ltr" dir="ltr">1,000</span> هزار در سالِ هشتم با <span class="ltr" dir="ltr">6 %</span>؟</p>
</div>
<div id="exr-ch19-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.34</strong></span> قیمت پس از هشت سال با <span class="ltr" dir="ltr">−4 %</span> در سال از <span class="ltr" dir="ltr">250</span>؟</p>
</div>
<div id="exr-ch19-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.35</strong></span> چهار بخشِ سلول را نام ببرید.</p>
</div>
<div id="exr-ch19-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.36</strong></span> سه ترازِ سامانهٔ مدیریتِ باتری را نام ببرید.</p>
</div>
<div id="exr-ch19-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.37</strong></span> چهار آغازگرِ گریزِ حرارتی را نام ببرید.</p>
</div>
<div id="exr-ch19-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.38</strong></span> سه هدفِ اطفا را نام ببرید.</p>
</div>
<div id="exr-ch19-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.39</strong></span> شش رابطِ آتشِ باتری را نام ببرید.</p>
</div>
<div id="exr-ch19-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.40</strong></span> توانِ شارژِ کلِ باتری با <span class="ltr" dir="ltr">0.2 C</span>، <span class="ltr" dir="ltr">3.3 V</span> و <span class="ltr" dir="ltr">39,936</span> سلول؟</p>
</div>
<div id="exr-ch19-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.41</strong></span> هزینهٔ هر مگاوات‌ساعت در شش ساعت برای دو فناوری؟</p>
</div>
<div id="exr-ch19-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.42</strong></span> مدتِ تقاطعِ دو فناوری با هزینه‌های آموزشی؟</p>
</div>
<div id="exr-ch19-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.43</strong></span> مقاومتِ پیش‌شارژ برای <span class="ltr" dir="ltr">10 A</span> در <span class="ltr" dir="ltr">1,331 V</span>؟</p>
</div>
<div id="exr-ch19-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.44</strong></span> ثابتِ زمانیِ <span class="ltr" dir="ltr">66.5 Ω</span> و <span class="ltr" dir="ltr">20 mF</span>؟</p>
</div>
<div id="exr-ch19-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.45</strong></span> انرژیِ خازنِ <span class="ltr" dir="ltr">20 mF</span> در <span class="ltr" dir="ltr">1,000 V</span>؟</p>
</div>
<div id="exr-ch19-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.46</strong></span> جریانِ نشتی با عایقِ <span class="ltr" dir="ltr">50 kΩ</span> در <span class="ltr" dir="ltr">1,498 V</span>؟</p>
</div>
<div id="exr-ch19-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.47</strong></span> سهمِ کمکی <span class="ltr" dir="ltr">567</span> از <span class="ltr" dir="ltr">10,817 MWh</span>؟</p>
</div>
<div id="exr-ch19-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.48</strong></span> مصرفِ یک هفته آماده‌باش <span class="ltr" dir="ltr">8.97</span> از <span class="ltr" dir="ltr">32.1 MWh</span> چند درصد است؟</p>
</div>
<div id="exr-ch19-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.49</strong></span> حدِ <span class="ltr" dir="ltr">1.5 mV</span> چند انحرافِ معیار زیرِ میانگینِ سلول‌های نشتی‌دار است؟</p>
</div>
<div id="exr-ch19-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.50</strong></span> افزایشِ مقاومتِ ظاهری از <span class="ltr" dir="ltr">0.25</span> به <span class="ltr" dir="ltr">0.293 mΩ</span>؟</p>
</div>
<div id="exr-ch19-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.51</strong></span> کفِ ضمانت در سالِ ششم با <span class="ltr" dir="ltr">2.5 %</span> در سال؟</p>
</div>
<div id="exr-ch19-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.52</strong></span> ظرفیتِ نظری با جرمِ مولیِ <span class="ltr" dir="ltr">96.5 g/mol</span>؟</p>
</div>
<div id="exr-ch19-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.53</strong></span> مادهٔ <span class="ltr" dir="ltr">LFP</span> برای <span class="ltr" dir="ltr">280 Ah</span> با <span class="ltr" dir="ltr">170 mAh/g</span>؟</p>
</div>
<div id="exr-ch19-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.54</strong></span> جریانِ شینه در <span class="ltr" dir="ltr">0.25 C</span>؟</p>
</div>
<div id="exr-ch19-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.55</strong></span> مساحتِ باتری با فاصلهٔ <span class="ltr" dir="ltr">4 m</span>؟</p>
</div>
<div id="exr-ch19-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.56</strong></span> زمانِ دشارژِ <span class="ltr" dir="ltr">29.8 MWh</span> با <span class="ltr" dir="ltr">15 MW</span>؟</p>
</div>
<div id="exr-ch19-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.57</strong></span> انرژیِ یک کانتینر روی کامیون در <span class="ltr" dir="ltr">20 %</span>؟</p>
</div>
<div id="exr-ch19-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.58</strong></span> انرژیِ قابلِ استفاده در پنجرهٔ <span class="ltr" dir="ltr">15</span> تا <span class="ltr" dir="ltr">85 %</span>؟</p>
</div>
<div id="exr-ch19-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.59</strong></span> چرخه‌ها بر پایهٔ مستقیم بر اسمی؟</p>
</div>
<div id="exr-ch19-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.60</strong></span> روزهای متعادل‌سازی با <span class="ltr" dir="ltr">150 mA</span> و دو ساعت در روز؟</p>
</div>
<div id="exr-ch19-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.61</strong></span> انرژیِ قابلِ تحویل در نقطهٔ اتصال با سلامتِ <span class="ltr" dir="ltr">73.6 %</span>؟</p>
</div>
<div id="exr-ch19-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.62</strong></span> انرژیِ ازدست‌رفتهٔ سالانه با حاشیهٔ <span class="ltr" dir="ltr">2 %</span> در هر سرِ پنجره؟</p>
</div>
<div id="exr-ch19-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.63</strong></span> گرمای برگشت‌پذیر با <span class="ltr" dir="ltr">0.10 mV/K</span> در <span class="ltr" dir="ltr">157 A</span>؟</p>
</div>
<div id="exr-ch19-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.64</strong></span> افزایشِ دما با <span class="ltr" dir="ltr">0.8 K/W</span> و <span class="ltr" dir="ltr">9.9 W</span>؟</p>
</div>
<div id="exr-ch19-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.65</strong></span> ضریبِ آرنیوسی از <span class="ltr" dir="ltr">25</span> به <span class="ltr" dir="ltr">30 °C</span>؟</p>
</div>
<div id="exr-ch19-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.66</strong></span> هزینهٔ سالانهٔ <span class="ltr" dir="ltr">13,032</span> هزار با <span class="ltr" dir="ltr">8 %</span>؟</p>
</div>
<div id="exr-ch19-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.67</strong></span> دسترس‌ناپذیریِ دو آشکارساز با نرخِ <span class="ltr" dir="ltr">0.1</span> و آزمونِ شش‌ماهه؟</p>
</div>
<div id="exr-ch19-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.68</strong></span> زمانِ جداسازیِ محلیِ رک؟</p>
</div>
<div id="exr-ch19-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.69</strong></span> هزینهٔ فرسایشِ <span class="ltr" dir="ltr">20</span> واحد روی <span class="ltr" dir="ltr">10,357 MWh</span>؟</p>
</div>
<div id="exr-ch19-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.70</strong></span> تلفِ <span class="ltr" dir="ltr">100 MWh</span> گذرانده، نیمی در هر سو؟</p>
</div>
<div id="exr-ch19-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.71</strong></span> فرسایشِ تقویمیِ نُه ماه در <span class="ltr" dir="ltr">25 °C</span> و <span class="ltr" dir="ltr">50 %</span>؟</p>
</div>
<div id="exr-ch19-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.72</strong></span> ظرفیتِ نظریِ گرافیت را حساب کنید.</p>
</div>
<div id="exr-ch19-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.73</strong></span> دو مرحلهٔ شارژِ جریان‌ثابت و ولتاژثابت را تعریف کنید.</p>
</div>
<div id="exr-ch19-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.74</strong></span> شش حالتِ کارِ باتری را نام ببرید.</p>
</div>
<div id="exr-ch19-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.75</strong></span> شش بخشِ آزمونِ کارخانه را نام ببرید.</p>
</div>
<div id="exr-ch19-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.76</strong></span> شش سیگنالِ کمینهٔ باتری و کنترل‌گر را نام ببرید.</p>
</div>
<div id="exr-ch19-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.77</strong></span> هزینهٔ ترازشدهٔ ذخیره را تعریف کنید.</p>
</div>
<div id="exr-ch19-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.78</strong></span> پنج حالتِ ایمنِ تعریف‌شده را نام ببرید.</p>
</div>
<div id="exr-ch19-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.79</strong></span> بندِ سنجش‌پذیرِ ظرفیت چه بخش‌هایی دارد؟</p>
</div>
<div id="exr-ch19-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.80</strong></span> جریانِ گردشیِ <span class="ltr" dir="ltr">10.6 V</span> اختلاف روی <span class="ltr" dir="ltr">0.34 Ω</span>؟</p>
</div>
<div id="exr-ch19-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.81</strong></span> کاهشِ انرژیِ خالصِ سالانه با <span class="ltr" dir="ltr">S1</span> چیست؟</p>
</div>
<div id="exr-ch19-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.82</strong></span> نُه سندِ کمینه از سازندهٔ باتری را نام ببرید.</p>
</div>
<div id="exr-ch19-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.83</strong></span> هفت گامِ راه‌اندازیِ باتری را به ترتیب نام ببرید.</p>
</div>
<div id="exr-ch19-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.84</strong></span> خطای بیشینهٔ حالتِ شارژ با بازنشانیِ روزانه و خطای صفرِ <span class="ltr" dir="ltr">0.05 A</span>؟</p>
</div>
<div id="exr-ch19-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.85</strong></span> ظرفیتِ پس از شکل‌دهی با <span class="ltr" dir="ltr">340 Ah</span> و بازدهِ <span class="ltr" dir="ltr">92 %</span>؟</p>
</div>
<div id="exr-ch19-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.86</strong></span> دو روشِ زمین کردنِ سامانهٔ مستقیم را نام ببرید.</p>
</div>
<div id="exr-ch19-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.87</strong></span> پنج وارسیِ یکپارچه‌سازیِ کانتینر را نام ببرید.</p>
</div>
<div id="exr-ch19-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.88</strong></span> چهار بخشِ گزارشِ رخداد را نام ببرید.</p>
</div>
<div id="exr-ch19-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.89</strong></span> لایهٔ سطحی چیست و کی ساخته می‌شود؟</p>
</div>
<div id="exr-ch19-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.90</strong></span> باتریِ جریانی را تعریف کنید.</p>
</div>
<div id="exr-ch19-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.91</strong></span> گرمای برگشت‌پذیر را تعریف کنید.</p>
</div>
<div id="exr-ch19-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.92</strong></span> جریانِ گردشی را تعریف کنید.</p>
</div>
<div id="exr-ch19-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.93</strong></span> دسترس‌پذیریِ انرژی‌محور را تعریف کنید.</p>
</div>
<div id="exr-ch19-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.94</strong></span> هزینهٔ فرسایش در برنامه‌ریزی چه چیزی را نشان می‌دهد؟</p>
</div>
<div id="exr-ch19-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.95</strong></span> هفت کاربردِ باتری را نام ببرید.</p>
</div>
<div id="exr-ch19-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.96</strong></span> هفت شاخصِ ماهانهٔ باتری را نام ببرید.</p>
</div>
<div id="exr-ch19-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.97</strong></span> جای خالیِ لازم برای <span class="ltr" dir="ltr">5 MW</span> ذخیره در یک ساعت در هر دو سو؟</p>
</div>
<div id="exr-ch19-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.98</strong></span> پوششِ کارخانه بی باتری و با <span class="ltr" dir="ltr">S1</span> چیست؟</p>
</div>
<div id="exr-ch19-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.99</strong></span> افزایشِ انرژی برای هر مگاوات‌ساعتِ ظرفیت در نخستین باتری؟</p>
</div>
<div id="exr-ch19-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.100</strong></span> نرخِ <span class="ltr" dir="ltr">C</span> را برای <span class="ltr" dir="ltr">10 MW</span> روی <span class="ltr" dir="ltr">40 MWh</span> بنویسید.</p>
</div>
<div id="exr-ch19-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.101</strong></span> انرژیِ قابلِ استفادهٔ <span class="ltr" dir="ltr">S1</span> در سلامتِ <span class="ltr" dir="ltr">0.9</span> چیست؟</p>
</div>
<div id="exr-ch19-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.102</strong></span> سهمِ سرمایه از هزینهٔ ترازشدهٔ پیشنهادِ <span class="ltr" dir="ltr">X</span> چند درصد است؟</p>
</div>
<div id="exr-ch19-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.103</strong></span> دقیقهٔ آغازِ ولتاژِ ثابت در شارژِ <span class="ltr" dir="ltr">1 C</span>ِ <span class="ltr" dir="ltr">NMC</span>؟</p>
</div>
<div id="exr-ch19-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.104</strong></span> سه قالبِ سلول را نام ببرید.</p>
</div>
<div id="exr-ch19-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.105</strong></span> دو الگوی معماریِ سامانه را نام ببرید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="19.15.2">
<h3 data-number="19.15.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">19.15.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch19-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.106</strong></span> ولتاژ و شیبِ دو شیمی را در <span class="ltr" dir="ltr">50 %</span> مقایسه کنید.</p>
</div>
<div id="exr-ch19-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.107</strong></span> انرژیِ تحویلیِ سلول را در چهار نرخ بنویسید.</p>
</div>
<div id="exr-ch19-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.108</strong></span> بازدهِ رفت‌وبرگشت را از سلول تا شبکه در <span class="ltr" dir="ltr">0.5 C</span> بنویسید.</p>
</div>
<div id="exr-ch19-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.109</strong></span> خطای حالتِ شارژ را پس از یک هفته برای خطای صفرِ <span class="ltr" dir="ltr">0.5 A</span> بنویسید.</p>
</div>
<div id="exr-ch19-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.110</strong></span> فرسایشِ تقویمیِ ده‌ساله را در سه دما بنویسید.</p>
</div>
<div id="exr-ch19-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.111</strong></span> ولتاژ و انرژیِ هر ترازِ <span class="ltr" dir="ltr">S1</span> را بنویسید.</p>
</div>
<div id="exr-ch19-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.112</strong></span> جریانِ اتصالِ کوتاهِ رک و شینه را بنویسید.</p>
</div>
<div id="exr-ch19-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.113</strong></span> گرمای کانتینر و دمای درون را با سه ظرفیتِ تهویه بنویسید.</p>
</div>
<div id="exr-ch19-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.114</strong></span> شش گامِ اندازه کردنِ باتری را با عدد بنویسید.</p>
</div>
<div id="exr-ch19-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.115</strong></span> شمارِ سلول و اتصال را در سه قالب بنویسید.</p>
</div>
<div id="exr-ch19-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.116</strong></span> ضعیف‌ترین سلولِ رک را با و بی درجه‌بندی بنویسید.</p>
</div>
<div id="exr-ch19-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.117</strong></span> احتمالِ پذیرش را در سه طرح برای <span class="ltr" dir="ltr">2 %</span> معیوب بنویسید.</p>
</div>
<div id="exr-ch19-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.118</strong></span> رک‌هایی را که با محمولهٔ مشکوک باید بازرسی شوند بنویسید.</p>
</div>
<div id="exr-ch19-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.119</strong></span> روزهای تا هشدارِ سلولِ معیوب را بنویسید.</p>
</div>
<div id="exr-ch19-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.120</strong></span> امیدِ سلول‌های درگیر را در سه طرح بنویسید.</p>
</div>
<div id="exr-ch19-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.121</strong></span> انرژی و چرخه‌های یک سال کار را بنویسید.</p>
</div>
<div id="exr-ch19-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.122</strong></span> سلامت را در سال‌های ۱ تا ۲۰ با دو مدل مقایسه کنید.</p>
</div>
<div id="exr-ch19-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.123</strong></span> شرط‌های ضمانت و آزمون‌های لبه را جمع‌بندی کنید.</p>
</div>
<div id="exr-ch19-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.124</strong></span> جرمِ پایانِ عمر را برآورد کنید.</p>
</div>
<div id="exr-ch19-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.125</strong></span> زمان‌بندیِ لایه‌های آشکارسازی را بنویسید.</p>
</div>
<div id="exr-ch19-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.126</strong></span> توانِ مجازِ شارژ را در شش دما بنویسید.</p>
</div>
<div id="exr-ch19-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.127</strong></span> هزینهٔ ظرفیت را بر حسبِ مدت در دو فناوری مقایسه کنید.</p>
</div>
<div id="exr-ch19-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.128</strong></span> مقاومت، ثابتِ زمانی و انرژیِ پیش‌شارژ را بنویسید.</p>
</div>
<div id="exr-ch19-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.129</strong></span> مصرفِ کمکیِ سالانه و اثرش بر رفت‌وبرگشت را بنویسید.</p>
</div>
<div id="exr-ch19-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.130</strong></span> حدِ آزمونِ افت را با ردِ نادرست و گذرِ نادرست بسنجید.</p>
</div>
<div id="exr-ch19-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.131</strong></span> مقاومتِ ظاهری را در پنج طولِ پالس بنویسید.</p>
</div>
<div id="exr-ch19-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.132</strong></span> چهار نتیجهٔ آزمونِ ظرفیت را با تصمیم بنویسید.</p>
</div>
<div id="exr-ch19-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.133</strong></span> رفت‌وبرگشتِ قاعده و بهینه را با چهار هزینهٔ فرسایش مقایسه کنید.</p>
</div>
<div id="exr-ch19-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.134</strong></span> ساختارِ حجمِ مهارِ روان‌آب را بنویسید.</p>
</div>
<div id="exr-ch19-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.135</strong></span> اثرِ پراکندگیِ دما بر فرسایشِ ده‌ساله را بنویسید.</p>
</div>
<div id="exr-ch19-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.136</strong></span> خطای برآوردِ ظرفیت را برای سه بازه بنویسید.</p>
</div>
<div id="exr-ch19-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.137</strong></span> جرم، مساحت و برنامهٔ آزمونِ محل را بنویسید.</p>
</div>
<div id="exr-ch19-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.138</strong></span> سه پنجره را با انرژی و سلامت مقایسه کنید.</p>
</div>
<div id="exr-ch19-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.139</strong></span> زمانِ دو مرحلهٔ شارژ را برای دو سلول بنویسید.</p>
</div>
<div id="exr-ch19-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.140</strong></span> چرخه‌های یک سال را بر سه پایه بنویسید.</p>
</div>
<div id="exr-ch19-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.141</strong></span> چهار بهای کار را بنویسید.</p>
</div>
<div id="exr-ch19-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.142</strong></span> موجودیِ یدکِ ماژول را برای سه نرخ بنویسید.</p>
</div>
<div id="exr-ch19-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.143</strong></span> <span class="ltr" dir="ltr">P90</span>، <span class="ltr" dir="ltr">P50</span> و <span class="ltr" dir="ltr">P10</span>ِ سلامتِ سالِ دهم را بنویسید.</p>
</div>
<div id="exr-ch19-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.144</strong></span> گرمای برگشت‌پذیر را با ژول مقایسه کنید.</p>
</div>
<div id="exr-ch19-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.145</strong></span> یک روز پاسخِ بسامد و رفت‌وبرگشت در بارِ جزئی را بنویسید.</p>
</div>
<div id="exr-ch19-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.146</strong></span> فرسایشِ انبار و سهمِ کاربردِ دوم را بنویسید.</p>
</div>
<div id="exr-ch19-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.147</strong></span> هزینهٔ سالانهٔ باتری و سهمِ جابه‌جایی را بنویسید.</p>
</div>
<div id="exr-ch19-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.148</strong></span> دسترس‌ناپذیریِ آشکارسازها و بودجهٔ جداسازی را بنویسید.</p>
</div>
<div id="exr-ch19-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.149</strong></span> جریانِ رک‌ها با پراکندگیِ مقاومت و جریانِ گردشی را بنویسید.</p>
</div>
<div id="exr-ch19-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.150</strong></span> دو پیشنهاد را با هزینهٔ ترازشده مقایسه کنید.</p>
</div>
<div id="exr-ch19-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.151</strong></span> دسترس‌پذیریِ انرژی‌محورِ باتری را بنویسید.</p>
</div>
<div id="exr-ch19-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.152</strong></span> اثرِ <span class="ltr" dir="ltr">S1</span> بر انرژی و ارزش را بنویسید و بگویید در بیانیهٔ تولید کجا می‌آید.</p>
</div>
<div id="exr-ch19-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.153</strong></span> خطای حالتِ شارژ را با و بی بازنشانی برای دو جریان‌سنج مقایسه کنید.</p>
</div>
<div id="exr-ch19-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.154</strong></span> ظرفیتِ پس از شکل‌دهی را در سه بازده مقایسه کنید.</p>
</div>
<div id="exr-ch19-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.155</strong></span> با <a href="#tbl-ch19-numbers" class="quarto-xref">جدول&nbsp;<span>19.21</span></a> پنج عددِ کلیدی را با مثالِ هر کدام بنویسید.</p>
</div>
<div id="exr-ch19-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.156</strong></span> رفتارِ دو روشِ زمین کردن را در خطای اول و دوم مقایسه کنید.</p>
</div>
<div id="exr-ch19-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.157</strong></span> حدِ آزمونِ افت را برای جدایی‌های کمتر میانِ دو توزیع دوباره بسنجید (کیفی).</p>
</div>
<div id="exr-ch19-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.158</strong></span> انباشتنِ ذخیره روی جابه‌جایی را با عدد بسنجید.</p>
</div>
<div id="exr-ch19-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.159</strong></span> پنج خطای رایج دربارهٔ باتری را با درسِ هر کدام بنویسید.</p>
</div>
<div id="exr-ch19-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.160</strong></span> بازدهِ کاهندهٔ ظرفیتِ ذخیره را برای کارخانه با سه اندازه نشان دهید.</p>
</div>
<div id="exr-ch19-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.161</strong></span> سهمِ سرمایه و بهره‌برداری را در هزینهٔ ترازشدهٔ دو پیشنهاد مقایسه کنید.</p>
</div>
<div id="exr-ch19-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.162</strong></span> جریانِ شارژ را در مرحلهٔ ولتاژِ ثابت از <a href="#fig-ch19-cccv" class="quarto-xref">شکل&nbsp;<span>19.8</span></a> بخوانید و توضیح دهید.</p>
</div>
<div id="exr-ch19-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.163</strong></span> سه حدِ کار (ولتاژ، جریان، دما) را با پیامدِ شکستنِ هر کدام بنویسید.</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="19.15.3">
<h3 data-number="19.15.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">19.15.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch19-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.164</strong></span> سازنده بازدهِ رفت‌وبرگشتِ <span class="ltr" dir="ltr">94 %</span> را ادعا می‌کند و بستهٔ داده <span class="ltr" dir="ltr">86 %</span> دارد. داوری کنید.</p>
</div>
<div id="exr-ch19-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.165</strong></span> کنترل‌گر هر شب باتری را در <span class="ltr" dir="ltr">50 %</span> نگه می‌دارد. اثر بر تخمینِ حالتِ شارژ و فرسایش؟</p>
</div>
<div id="exr-ch19-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.166</strong></span> تهویهٔ <span class="ltr" dir="ltr">100 kW</span> پیشنهاد شده است. پاسخ دهید.</p>
</div>
<div id="exr-ch19-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.167</strong></span> سازندهٔ مبدل ردهٔ <span class="ltr" dir="ltr">1,500 V</span> و سازندهٔ باتری حدِ <span class="ltr" dir="ltr">3.65 V</span> با ۴۱۶ سلول دارد. چه می‌کنید؟</p>
</div>
<div id="exr-ch19-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.168</strong></span> مالک می‌خواهد <span class="ltr" dir="ltr">25 MWh</span> را تا سالِ بیستم تضمین کند. چه پیشنهادی دارید؟</p>
</div>
<div id="exr-ch19-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.169</strong></span> خریدار می‌خواهد باتری ذخیرهٔ توان هم بدهد. ضمانت چه می‌شود؟</p>
</div>
<div id="exr-ch19-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.170</strong></span> سازنده سوابقِ پیرسازی را «محرمانه» می‌داند. چگونه شاهد می‌گیرید؟</p>
</div>
<div id="exr-ch19-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.171</strong></span> یک محموله فراخوان شده است و مونتاژ آمیخته بوده. برنامهٔ کار چیست؟</p>
</div>
<div id="exr-ch19-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.172</strong></span> سازنده سلول‌های <span class="ltr" dir="ltr">NMC</span> پیشنهاد می‌دهد. سه پرسش برای مبنا بنویسید.</p>
</div>
<div id="exr-ch19-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.173</strong></span> یک سلول در کار هر روز متعادل‌سازی می‌شود. چه می‌کنید؟</p>
</div>
<div id="exr-ch19-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.174</strong></span> سازنده «اطفای کامل» را ادعا می‌کند. با سه هدفِ اطفا پاسخ دهید.</p>
</div>
<div id="exr-ch19-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.175</strong></span> مقامِ آتش‌نشانی فاصلهٔ بیشتری از طرح می‌خواهد. اثر بر چیدمان؟</p>
</div>
<div id="exr-ch19-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.176</strong></span> پس از یک رخداد، سوابق برچسبِ زمانِ ناهم‌زمان دارند. پیامد؟</p>
</div>
<div id="exr-ch19-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.177</strong></span> شارژ در زمستان زیرِ صفر درجه پیش می‌آید. چه الزامی می‌نویسید؟</p>
</div>
<div id="exr-ch19-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.178</strong></span> پایانِ عمرِ پروژه رسیده و بازیافت‌کننده‌ای در منطقه نیست. برنامه؟</p>
</div>
<div id="exr-ch19-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.179</strong></span> در زمستان باتری فقط <span class="ltr" dir="ltr">8 MW</span> شارژ می‌گیرد. سه پاسخ بنویسید.</p>
</div>
<div id="exr-ch19-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.180</strong></span> یک سرمایه‌گذار پیشنهادِ باتریِ جریانیِ هشت‌ساعته می‌دهد. داوری کنید.</p>
</div>
<div id="exr-ch19-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.181</strong></span> کنتاکتورِ یک رک پس از وصل جوش خورده است. علتِ ممکن و اصلاح؟</p>
</div>
<div id="exr-ch19-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.182</strong></span> پایشِ عایق هشدار می‌دهد ولی چیزی قطع نشده. چه می‌کنید؟</p>
</div>
<div id="exr-ch19-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.183</strong></span> سازنده حدِ آزمونِ افت را <span class="ltr" dir="ltr">2.5 mV</span> گذاشته است. پاسخ دهید.</p>
</div>
<div id="exr-ch19-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.184</strong></span> دو گزارشِ مقاومت با پالسِ <span class="ltr" dir="ltr">1</span> و <span class="ltr" dir="ltr">10 s</span> را مقایسه کرده‌اند. داوری کنید.</p>
</div>
<div id="exr-ch19-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.185</strong></span> آزمونِ سالِ پنجم <span class="ltr" dir="ltr">34.9 MWh</span> داده است. ادعا می‌کنید؟</p>
</div>
<div id="exr-ch19-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.186</strong></span> خریدار هزینهٔ فرسایش را صفر می‌گیرد. اثرِ آن بر برنامه و عمر؟</p>
</div>
<div id="exr-ch19-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.187</strong></span> مقامِ محیطِ زیست حجمِ مهارِ روان‌آب می‌خواهد. چه چیزی را از چه کسی می‌گیرید؟</p>
</div>
<div id="exr-ch19-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.188</strong></span> خنک‌کاریِ هوایی پراکندگیِ <span class="ltr" dir="ltr">8 K</span> دارد. اثر بر ضمانت؟</p>
</div>
<div id="exr-ch19-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.189</strong></span> کنترل‌گر باتری را همیشه میانِ <span class="ltr" dir="ltr">30</span> و <span class="ltr" dir="ltr">70 %</span> نگه می‌دارد. اثر بر پایشِ سلامت؟</p>
</div>
<div id="exr-ch19-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.190</strong></span> جاده به ساختگاه برای <span class="ltr" dir="ltr">38 t</span> مناسب نیست. گزینه‌ها؟</p>
</div>
<div id="exr-ch19-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.191</strong></span> مالک پنجرهٔ <span class="ltr" dir="ltr">5</span> تا <span class="ltr" dir="ltr">95 %</span> می‌خواهد. پاسخ دهید.</p>
</div>
<div id="exr-ch19-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.192</strong></span> ضمانت «۳۶۵ چرخه» می‌گوید بی پایه. چه می‌پرسید؟</p>
</div>
<div id="exr-ch19-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.193</strong></span> دو واحدِ تهویه دارید و یکی در تابستان خراب شده است. برنامه؟</p>
</div>
<div id="exr-ch19-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.194</strong></span> یدکِ ماژول در انبار نیست و زمانِ تحویل شانزده هفته است. اثر؟</p>
</div>
<div id="exr-ch19-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.195</strong></span> وام‌دهنده سلامتِ <span class="ltr" dir="ltr">P90</span> را برای اندازه می‌خواهد. پاسخ دهید.</p>
</div>
<div id="exr-ch19-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.196</strong></span> خریدار پاسخِ بسامد هم می‌خواهد. اثر بر ضمانت و حالتِ شارژ؟</p>
</div>
<div id="exr-ch19-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.197</strong></span> تحویلِ باتری شش ماه زودتر از راه‌اندازی است. چه شرطی می‌گذارید؟</p>
</div>
<div id="exr-ch19-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.198</strong></span> مالک می‌گوید جابه‌جایی باتری را توجیه می‌کند. با عدد پاسخ دهید.</p>
</div>
<div id="exr-ch19-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.199</strong></span> آزمونِ آشکارسازِ گاز سالانه است. پیشنهاد؟</p>
</div>
<div id="exr-ch19-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.200</strong></span> رکی پس از تعمیر با حالتِ شارژِ <span class="ltr" dir="ltr">15 %</span> به شینهٔ <span class="ltr" dir="ltr">10 %</span> وصل شد و کلیدش آسیب دید. چه شد؟</p>
</div>
<div id="exr-ch19-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.201</strong></span> پیشنهادِ ارزان‌تر فرسایشِ کم را ادعا ولی ضمانت نمی‌کند. چه می‌کنید؟</p>
</div>
<div id="exr-ch19-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.202</strong></span> رک‌ها ماهی شانزده بار قطع می‌شوند. علت‌یابی را برنامه‌ریزی کنید.</p>
</div>
<div id="exr-ch19-203" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.203</strong></span> بندِ «پاسخِ سریع» در مشخصات آمده است. آن را بازنویسی کنید.</p>
</div>
<div id="exr-ch19-204" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.204</strong></span> یک گزارشِ فروش ادعا می‌کند باتری «تولید را بیشتر می‌کند». پاسخ دهید.</p>
</div>
<div id="exr-ch19-205" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.205</strong></span> کنترل‌گر چند هفته باتری را به ته پنجره نبرده است. اثر بر حالتِ شارژ؟</p>
</div>
<div id="exr-ch19-206" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.206</strong></span> سازنده گزارشِ آزمونِ گسترش را برای پیکربندیِ دیگری داده است. چه می‌کنید؟</p>
</div>
<div id="exr-ch19-207" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.207</strong></span> پیمانکار می‌خواهد پیش از آزمون‌های بی‌برق رک‌ها را وصل کند. پاسخ دهید.</p>
</div>
<div id="exr-ch19-208" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.208</strong></span> سازنده بازدهِ نخستین چرخه را <span class="ltr" dir="ltr">85 %</span> گزارش می‌کند. پرسش‌هایتان؟</p>
</div>
<div id="exr-ch19-209" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.209</strong></span> سامانهٔ شناور هشدارِ عایق می‌دهد و بهره‌بردار آن را نادیده گرفته است. پیامد؟</p>
</div>
<div id="exr-ch19-210" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.210</strong></span> بازرسیِ کارخانه نشان می‌دهد علامت‌گذاریِ گشتاور نیست. چه می‌کنید؟</p>
</div>
<div id="exr-ch19-211" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.211</strong></span> حوزهٔ پروژه گذرنامهٔ باتری می‌خواهد ولی سازنده سوابقِ سلول ندارد. پیامد؟</p>
</div>
<div id="exr-ch19-212" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.212</strong></span> پس از یک قطعِ رک، گزارش فقط می‌گوید «حل شد». چه کم دارد؟</p>
</div>
<div id="exr-ch19-213" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.213</strong></span> اپراتور قیمتِ ذخیره را <span class="ltr" dir="ltr">6</span> واحد بر مگاوات‌ساعت می‌کند. انباشتن چه می‌شود؟</p>
</div>
<div id="exr-ch19-214" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.214</strong></span> گزارشِ ماهانه فقط انرژیِ گذرانده را دارد. چه شاخص‌هایی کم است؟</p>
</div>
<div id="exr-ch19-215" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.215</strong></span> کارخانه <span class="ltr" dir="ltr">95 %</span> پوشش می‌خواهد. با عددهای این فصل پاسخ دهید.</p>
</div>
<div id="exr-ch19-216" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.216</strong></span> مالکِ کارخانه باتریِ <span class="ltr" dir="ltr">160 MWh</span> می‌خواهد. هزینهٔ هر مگاوات‌ساعتِ افزوده را با <span class="ltr" dir="ltr">S1</span> مقایسه کنید (کیفی).</p>
</div>
<div id="exr-ch19-217" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.217</strong></span> یک بهره‌بردار می‌خواهد باتری را هر روز تا <span class="ltr" dir="ltr">100 %</span> شارژ کند تا انرژیِ بیشتری بفروشد. پاسخ دهید.</p>
</div>
<div id="exr-ch19-218" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.218</strong></span> یک رخدادِ قطعِ رک در شب بی هیچ کاری رخ داده است. سه علتِ ممکن را بنویسید.</p>
</div>
<div id="exr-ch19-219" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.219</strong></span> خریدار می‌خواهد ضمانتِ «سلامتِ <span class="ltr" dir="ltr">70 %</span> پس از پانزده سال» بی شرط بگیرد. سازنده چه شرط‌هایی می‌خواهد؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="19.15.4">
<h3 data-number="19.15.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">19.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch19-220" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.220</strong></span> آزمونی برای <code>simulate</code> بنویسید که نشان دهد پس از قطعِ جریان ولتاژ با ثابتِ زمانیِ <span class="math inline">\(R_1 C_1\)</span> برمی‌گردد.</p>
</div>
<div id="exr-ch19-221" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.221</strong></span> بازنشانیِ حالتِ شارژ را به <code>coulomb_count</code> بیفزایید: هر بار حالتِ شارژ زیرِ <span class="ltr" dir="ltr">12 %</span> برسد، با ولتاژ تصحیح شود.</p>
</div>
<div id="exr-ch19-222" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.222</strong></span> یک مدلِ دمایی برای سلول (نه کانتینر) بنویسید و با <a href="#eq-ch19-heat" class="quarto-xref">معادلهٔ&nbsp;<span>19.6</span></a> مقایسه کنید.</p>
</div>
<div id="exr-ch19-223" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.223</strong></span> قاعدهٔ کار را با پنجرهٔ <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">80 %</span> اجرا و فرسایش و انرژی را مقایسه کنید.</p>
</div>
<div id="exr-ch19-224" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.224</strong></span> مشخصاتِ خریدِ باتری را با ده بند از نقشهٔ شاهد بنویسید.</p>
</div>
<div id="exr-ch19-225" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.225</strong></span> یک برگهٔ اطلاعات برای امدادگران طراحی کنید (بی روشِ عملیات).</p>
</div>
<div id="exr-ch19-226" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.226</strong></span> یک آزمونِ لبه برای «کار در ساعتِ قطعیِ شبکه» به <code>lab_d</code> بیفزایید.</p>
</div>
<div id="exr-ch19-227" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.227</strong></span> افزایشِ ظرفیت را با قیمتِ ثابت و نرخِ تنزیلِ <span class="ltr" dir="ltr">8 %</span> دوباره بسنجید.</p>
</div>
<div id="exr-ch19-228" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.228</strong></span> برنامه‌ای بنویسید که نقشهٔ توانِ مجاز را برای <span class="ltr" dir="ltr">−10</span> تا <span class="ltr" dir="ltr">55 °C</span> و حالتِ شارژِ <span class="ltr" dir="ltr">5</span> تا <span class="ltr" dir="ltr">95 %</span> بسازد و رسم کند.</p>
</div>
<div id="exr-ch19-229" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.229</strong></span> مقاومتِ پیش‌شارژ را برای سه وصلِ پیاپی با فاصلهٔ ده ثانیه از نظرِ گرما وارسی کنید.</p>
</div>
<div id="exr-ch19-230" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.230</strong></span> یک آزمونِ واحد برای <code>cccv</code> بنویسید که پایانِ شارژ را در حدِ جریان نشان دهد.</p>
</div>
<div id="exr-ch19-231" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.231</strong></span> مدلِ کمکی را با گرمایش در زمستان گسترش دهید.</p>
</div>
<div id="exr-ch19-232" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.232</strong></span> برنامهٔ پویا را با شرطِ بودجهٔ چرخهٔ سالانه اجرا کنید.</p>
</div>
<div id="exr-ch19-233" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.233</strong></span> مونت‌کارلوی سلامت را با عدمِ قطعیتِ دما هم اجرا کنید.</p>
</div>
<div id="exr-ch19-234" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.234</strong></span> یک برگهٔ آزمونِ کارخانه برای رابطِ <span class="ltr" dir="ltr">IF-007</span> بنویسید.</p>
</div>
<div id="exr-ch19-235" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.235</strong></span> رابطهٔ <span class="math inline">\((\lambda T)^n/(n+1)\)</span> را برای سه آشکارساز به کار ببرید.</p>
</div>
<div id="exr-ch19-236" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.236</strong></span> هزینهٔ ترازشده را با هزینهٔ انرژیِ شارژ به قیمتِ ظهر گسترش دهید و دو پیشنهاد را دوباره بسنجید.</p>
</div>
<div id="exr-ch19-237" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.237</strong></span> جدولِ حالت‌های امن را برای «شارژِ بیش از حد در کنترل‌گر» گسترش دهید.</p>
</div>
<div id="exr-ch19-238" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.238</strong></span> یک برنامهٔ آزمونِ کارخانه برای کانتینر با نقطه‌های توقف و شاهد بنویسید.</p>
</div>
<div id="exr-ch19-239" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.239</strong></span> بیانیهٔ تولیدِ <span class="ltr" dir="ltr">S1</span> را با سطرهای تلفِ رفت‌وبرگشت و کمکی بنویسید.</p>
</div>
<div id="exr-ch19-240" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.240</strong></span> یک قالبِ گزارشِ رخدادِ باتری با شش بخش طراحی کنید.</p>
</div>
<div id="exr-ch19-241" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.241</strong></span> برای <a href="#tbl-ch19-numbers" class="quarto-xref">جدول&nbsp;<span>19.21</span></a> یک برنامه بنویسید که عددها را از خروجی‌ها بخواند و جدول را بسازد.</p>
</div>
<div id="exr-ch19-242" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.242</strong></span> انباشتن را با یک شبیه‌سازیِ ساعتی (جابه‌جایی و جای خالیِ ذخیره) برنامه کنید.</p>
</div>
<div id="exr-ch19-243" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.243</strong></span> آزمونی برای <code>lcos</code> بنویسید که با فرسایش و بهره‌برداریِ صفر، هزینه را با تقسیمِ ساده برابر نشان دهد.</p>
</div>
<div id="exr-ch19-244" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.244</strong></span> یک جدولِ نگاشت از هر حالتِ <a href="#fig-ch19-states" class="quarto-xref">شکل&nbsp;<span>19.12</span></a> به سیگنال‌های <a href="#tbl-ch19-signals" class="quarto-xref">جدول&nbsp;<span>19.5</span></a> بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="19.15.5">
<h3 data-number="19.15.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">19.15.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch19-245" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.245</strong></span> مبنای باتری را برای الزامِ چهارساعته (<span class="ltr" dir="ltr">20 MW</span>، <span class="ltr" dir="ltr">80 MWh</span> در نقطهٔ اتصال) بازنویسی کنید.</p>
</div>
<div id="exr-ch19-246" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.246</strong></span> یک برنامهٔ بازرسیِ کارخانهٔ باتری برای مالک بنویسید.</p>
</div>
<div id="exr-ch19-247" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.247</strong></span> تحلیلِ کاهشِ خطرِ یک رخدادِ فرضی را ساختار دهید (بی مقدارِ تجویزی).</p>
</div>
<div id="exr-ch19-248" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.248</strong></span> نشان دهید چرا مبنای این فصل «ایمن‌محدود» است و کدام مجهول اگر بسته نشود ساخت را متوقف می‌کند.</p>
</div>
<div id="exr-ch19-249" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.249</strong></span> باتریِ <span class="ltr" dir="ltr">S1</span> را با یک باتریِ <span class="ltr" dir="ltr">NMC</span> با همان انرژی از سلول تا رابط‌های آتش مقایسه کنید.</p>
</div>
<div id="exr-ch19-250" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.250</strong></span> یک گزارشِ «آنچه از باتری می‌دانیم و نمی‌دانیم» برای کمیتهٔ سرمایه‌گذاری بنویسید.</p>
</div>
<div id="exr-ch19-251" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.251</strong></span> یک برنامهٔ پایشِ ده‌سالهٔ باتری بنویسید: آزمون‌ها، سوابق، ادعاها، افزایشِ ظرفیت.</p>
</div>
<div id="exr-ch19-252" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.252</strong></span> یک فصلِ کوتاه از کتابچهٔ بهره‌برداریِ باتریِ نیروگاهِ P بنویسید: حالت‌ها، حدها، پایش، آزمون‌ها، رخدادها.</p>
</div>
<div id="exr-ch19-253" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.253</strong></span> نشان دهید چگونه هر بخشِ این فصل به یکی از سندهای <a href="#tbl-ch19-docs" class="quarto-xref">جدول&nbsp;<span>19.14</span></a> می‌رسد.</p>
</div>
<div id="exr-ch19-254" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 19.254</strong></span> معماری و باتری را برای خودمصرفیِ کارخانه از نو طراحی کنید: اندازه، کاربرد، قرارداد و رابط‌ها.</p>
</div>
</section>
</section>
<section id="sec-ch19-solutions" class="level2" data-number="19.16">
<h2 data-number="19.16" class="anchored" data-anchor-id="sec-ch19-solutions"><span class="header-section-number">19.16</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>worked</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch19-examples-out" class="quarto-xref"><span>بخش 19.16.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-1" class="quarto-xref">تمرین&nbsp;<span>19.1</span></a>.</strong> <span class="ltr" dir="ltr">0.896 kWh</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-2" class="quarto-xref">تمرین&nbsp;<span>19.2</span></a>.</strong> <span class="ltr" dir="ltr">0.370 kWh</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-3" class="quarto-xref">تمرین&nbsp;<span>19.3</span></a>.</strong> <span class="ltr" dir="ltr">51.2 V</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-4" class="quarto-xref">تمرین&nbsp;<span>19.4</span></a>.</strong> <span class="ltr" dir="ltr">1,460 V</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-5" class="quarto-xref">تمرین&nbsp;<span>19.5</span></a>.</strong> ۴۱۶ (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-6" class="quarto-xref">تمرین&nbsp;<span>19.6</span></a>.</strong> <span class="ltr" dir="ltr">0.50 C</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-7" class="quarto-xref">تمرین&nbsp;<span>19.7</span></a>.</strong> <span class="ltr" dir="ltr">1.6 h</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-8" class="quarto-xref">تمرین&nbsp;<span>19.8</span></a>.</strong> <span class="ltr" dir="ltr">24.6 W</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-9" class="quarto-xref">تمرین&nbsp;<span>19.9</span></a>.</strong> <span class="ltr" dir="ltr">0.927</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-10" class="quarto-xref">تمرین&nbsp;<span>19.10</span></a>.</strong> <span class="ltr" dir="ltr">36 MWh</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-11" class="quarto-xref">تمرین&nbsp;<span>19.11</span></a>.</strong> <span class="ltr" dir="ltr">2 %</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-12" class="quarto-xref">تمرین&nbsp;<span>19.12</span></a>.</strong> <span class="ltr" dir="ltr">0.27 %</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-13" class="quarto-xref">تمرین&nbsp;<span>19.13</span></a>.</strong> <span class="ltr" dir="ltr">11.5 %</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-14" class="quarto-xref">تمرین&nbsp;<span>19.14</span></a>.</strong> <span class="ltr" dir="ltr">6 %</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-15" class="quarto-xref">تمرین&nbsp;<span>19.15</span></a>.</strong> <span class="ltr" dir="ltr">9,849</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-16" class="quarto-xref">تمرین&nbsp;<span>19.16</span></a>.</strong> <span class="ltr" dir="ltr">1.82 %</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-17" class="quarto-xref">تمرین&nbsp;<span>19.17</span></a>.</strong> <span class="ltr" dir="ltr">76 %</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-18" class="quarto-xref">تمرین&nbsp;<span>19.18</span></a>.</strong> <span class="ltr" dir="ltr">7.9</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-19" class="quarto-xref">تمرین&nbsp;<span>19.19</span></a>.</strong> <span class="ltr" dir="ltr">33.7 MWh</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-20" class="quarto-xref">تمرین&nbsp;<span>19.20</span></a>.</strong> <span class="ltr" dir="ltr">21.6 MW</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-21" class="quarto-xref">تمرین&nbsp;<span>19.21</span></a>.</strong> <span class="ltr" dir="ltr">29.1 MWh</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-22" class="quarto-xref">تمرین&nbsp;<span>19.22</span></a>.</strong> <span class="ltr" dir="ltr">47.4 kW</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-23" class="quarto-xref">تمرین&nbsp;<span>19.23</span></a>.</strong> <span class="ltr" dir="ltr">85 kW</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-24" class="quarto-xref">تمرین&nbsp;<span>19.24</span></a>.</strong> <span class="ltr" dir="ltr">22.5 kW</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-25" class="quarto-xref">تمرین&nbsp;<span>19.25</span></a>.</strong> <span class="ltr" dir="ltr">150 kA</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-26" class="quarto-xref">تمرین&nbsp;<span>19.26</span></a>.</strong> <span class="ltr" dir="ltr">0.605</span> (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-27" class="quarto-xref">تمرین&nbsp;<span>19.27</span></a>.</strong> <span class="ltr" dir="ltr">6.25 %</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-28" class="quarto-xref">تمرین&nbsp;<span>19.28</span></a>.</strong> <span class="ltr" dir="ltr">3.45 mV</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-29" class="quarto-xref">تمرین&nbsp;<span>19.29</span></a>.</strong> <span class="ltr" dir="ltr">3.00</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-30" class="quarto-xref">تمرین&nbsp;<span>19.30</span></a>.</strong> <span class="ltr" dir="ltr">520</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-31" class="quarto-xref">تمرین&nbsp;<span>19.31</span></a>.</strong> <span class="ltr" dir="ltr">11,680 MWh</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-32" class="quarto-xref">تمرین&nbsp;<span>19.32</span></a>.</strong> ۱۱ (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-33" class="quarto-xref">تمرین&nbsp;<span>19.33</span></a>.</strong> <span class="ltr" dir="ltr">627</span> هزار (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-34" class="quarto-xref">تمرین&nbsp;<span>19.34</span></a>.</strong> <span class="ltr" dir="ltr">180.3</span> هزار بر مگاوات‌ساعت (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-35" class="quarto-xref">تمرین&nbsp;<span>19.35</span></a>.</strong> <a href="#sec-ch19-a-how" class="quarto-xref"><span>بخش 19.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-36" class="quarto-xref">تمرین&nbsp;<span>19.36</span></a>.</strong> <a href="#sec-ch19-b-bms" class="quarto-xref"><span>بخش 19.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-37" class="quarto-xref">تمرین&nbsp;<span>19.37</span></a>.</strong> <a href="#sec-ch19-c-runaway" class="quarto-xref"><span>بخش 19.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-38" class="quarto-xref">تمرین&nbsp;<span>19.38</span></a>.</strong> <a href="#sec-ch19-e-objectives" class="quarto-xref"><span>بخش 19.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-39" class="quarto-xref">تمرین&nbsp;<span>19.39</span></a>.</strong> <a href="#tbl-ch19-fire" class="quarto-xref">جدول&nbsp;<span>19.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-40" class="quarto-xref">تمرین&nbsp;<span>19.40</span></a>.</strong> <span class="ltr" dir="ltr">8.3 MW</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-41" class="quarto-xref">تمرین&nbsp;<span>19.41</span></a>.</strong> <span class="ltr" dir="ltr">275</span> و <span class="ltr" dir="ltr">220</span> هزار (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-42" class="quarto-xref">تمرین&nbsp;<span>19.42</span></a>.</strong> <span class="ltr" dir="ltr">3.46 h</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-43" class="quarto-xref">تمرین&nbsp;<span>19.43</span></a>.</strong> <span class="ltr" dir="ltr">133.1 Ω</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-44" class="quarto-xref">تمرین&nbsp;<span>19.44</span></a>.</strong> <span class="ltr" dir="ltr">1.33 s</span> (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-45" class="quarto-xref">تمرین&nbsp;<span>19.45</span></a>.</strong> <span class="ltr" dir="ltr">10.0 kJ</span> (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-46" class="quarto-xref">تمرین&nbsp;<span>19.46</span></a>.</strong> <span class="ltr" dir="ltr">30.0 mA</span> (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-47" class="quarto-xref">تمرین&nbsp;<span>19.47</span></a>.</strong> <span class="ltr" dir="ltr">5.2 %</span> (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-48" class="quarto-xref">تمرین&nbsp;<span>19.48</span></a>.</strong> <span class="ltr" dir="ltr">27.9 %</span> (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-49" class="quarto-xref">تمرین&nbsp;<span>19.49</span></a>.</strong> <span class="ltr" dir="ltr">3.9</span> (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-50" class="quarto-xref">تمرین&nbsp;<span>19.50</span></a>.</strong> <span class="ltr" dir="ltr">17 %</span> (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-51" class="quarto-xref">تمرین&nbsp;<span>19.51</span></a>.</strong> <span class="ltr" dir="ltr">34.11 MWh</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-52" class="quarto-xref">تمرین&nbsp;<span>19.52</span></a>.</strong> <span class="ltr" dir="ltr">278 mAh/g</span> (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-53" class="quarto-xref">تمرین&nbsp;<span>19.53</span></a>.</strong> <span class="ltr" dir="ltr">1.65 kg</span> (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-54" class="quarto-xref">تمرین&nbsp;<span>19.54</span></a>.</strong> <span class="ltr" dir="ltr">928 A</span> (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-55" class="quarto-xref">تمرین&nbsp;<span>19.55</span></a>.</strong> <span class="ltr" dir="ltr">547 m²</span> (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-56" class="quarto-xref">تمرین&nbsp;<span>19.56</span></a>.</strong> <span class="ltr" dir="ltr">1.99 h</span> (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-57" class="quarto-xref">تمرین&nbsp;<span>19.57</span></a>.</strong> <span class="ltr" dir="ltr">1.00 MWh</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-58" class="quarto-xref">تمرین&nbsp;<span>19.58</span></a>.</strong> <span class="ltr" dir="ltr">28.1 MWh</span> (<span class="ltr" dir="ltr">P54</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-59" class="quarto-xref">تمرین&nbsp;<span>19.59</span></a>.</strong> <span class="ltr" dir="ltr">291</span> (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-60" class="quarto-xref">تمرین&nbsp;<span>19.60</span></a>.</strong> <span class="ltr" dir="ltr">21</span> (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-61" class="quarto-xref">تمرین&nbsp;<span>19.61</span></a>.</strong> <span class="ltr" dir="ltr">21.9 MWh</span> (<span class="ltr" dir="ltr">P59</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-62" class="quarto-xref">تمرین&nbsp;<span>19.62</span></a>.</strong> <span class="ltr" dir="ltr">543 MWh</span> (<span class="ltr" dir="ltr">P60</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-63" class="quarto-xref">تمرین&nbsp;<span>19.63</span></a>.</strong> <span class="ltr" dir="ltr">4.68 W</span> (<span class="ltr" dir="ltr">P62</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-64" class="quarto-xref">تمرین&nbsp;<span>19.64</span></a>.</strong> <span class="ltr" dir="ltr">7.9 K</span> (<span class="ltr" dir="ltr">P63</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-65" class="quarto-xref">تمرین&nbsp;<span>19.65</span></a>.</strong> <span class="ltr" dir="ltr">1.38</span> (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-66" class="quarto-xref">تمرین&nbsp;<span>19.66</span></a>.</strong> <span class="ltr" dir="ltr">1,783</span> هزار (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-67" class="quarto-xref">تمرین&nbsp;<span>19.67</span></a>.</strong> <span class="ltr" dir="ltr">0.083 %</span> (<span class="ltr" dir="ltr">P66</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-68" class="quarto-xref">تمرین&nbsp;<span>19.68</span></a>.</strong> <span class="ltr" dir="ltr">1.55 s</span> (<span class="ltr" dir="ltr">P67</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-69" class="quarto-xref">تمرین&nbsp;<span>19.69</span></a>.</strong> <span class="ltr" dir="ltr">207.1</span> هزار (<span class="ltr" dir="ltr">P68</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-70" class="quarto-xref">تمرین&nbsp;<span>19.70</span></a>.</strong> <span class="ltr" dir="ltr">7.5 MWh</span> (<span class="ltr" dir="ltr">P69</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-71" class="quarto-xref">تمرین&nbsp;<span>19.71</span></a>.</strong> <span class="ltr" dir="ltr">1.73 %</span> (<span class="ltr" dir="ltr">P70</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-72" class="quarto-xref">تمرین&nbsp;<span>19.72</span></a>.</strong> <span class="ltr" dir="ltr">372 mAh/g</span> (<a href="#exm-ch19-faraday" class="quarto-xref">مثال&nbsp;<span>19.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-73" class="quarto-xref">تمرین&nbsp;<span>19.73</span></a>.</strong> <a href="#sec-ch19-a-cccv" class="quarto-xref"><span>بخش 19.2.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-74" class="quarto-xref">تمرین&nbsp;<span>19.74</span></a>.</strong> <a href="#fig-ch19-states" class="quarto-xref">شکل&nbsp;<span>19.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-75" class="quarto-xref">تمرین&nbsp;<span>19.75</span></a>.</strong> <a href="#tbl-ch19-fat" class="quarto-xref">جدول&nbsp;<span>19.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-76" class="quarto-xref">تمرین&nbsp;<span>19.76</span></a>.</strong> <a href="#tbl-ch19-signals" class="quarto-xref">جدول&nbsp;<span>19.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-77" class="quarto-xref">تمرین&nbsp;<span>19.77</span></a>.</strong> <a href="#eq-ch19-lcos" class="quarto-xref">معادلهٔ&nbsp;<span>19.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-78" class="quarto-xref">تمرین&nbsp;<span>19.78</span></a>.</strong> <a href="#tbl-ch19-safe" class="quarto-xref">جدول&nbsp;<span>19.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-79" class="quarto-xref">تمرین&nbsp;<span>19.79</span></a>.</strong> <a href="#tbl-ch19-spec" class="quarto-xref">جدول&nbsp;<span>19.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-80" class="quarto-xref">تمرین&nbsp;<span>19.80</span></a>.</strong> <span class="ltr" dir="ltr">31 A</span> (<a href="#exm-ch19-parallel" class="quarto-xref">مثال&nbsp;<span>19.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-81" class="quarto-xref">تمرین&nbsp;<span>19.81</span></a>.</strong> <span class="ltr" dir="ltr">1.76 GWh</span> (<a href="#exm-ch19-yield" class="quarto-xref">مثال&nbsp;<span>19.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-82" class="quarto-xref">تمرین&nbsp;<span>19.82</span></a>.</strong> <a href="#tbl-ch19-docs" class="quarto-xref">جدول&nbsp;<span>19.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-83" class="quarto-xref">تمرین&nbsp;<span>19.83</span></a>.</strong> <a href="#tbl-ch19-commissioning" class="quarto-xref">جدول&nbsp;<span>19.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-84" class="quarto-xref">تمرین&nbsp;<span>19.84</span></a>.</strong> <span class="ltr" dir="ltr">0.88 %</span> (<a href="#exm-ch19-yield" class="quarto-xref">مثال&nbsp;<span>19.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-85" class="quarto-xref">تمرین&nbsp;<span>19.85</span></a>.</strong> <span class="ltr" dir="ltr">313 Ah</span> (<a href="#exm-ch19-formation" class="quarto-xref">مثال&nbsp;<span>19.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-86" class="quarto-xref">تمرین&nbsp;<span>19.86</span></a>.</strong> <a href="#tbl-ch19-earthing" class="quarto-xref">جدول&nbsp;<span>19.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-87" class="quarto-xref">تمرین&nbsp;<span>19.87</span></a>.</strong> <a href="#sec-ch19-c-integration" class="quarto-xref"><span>بخش 19.4.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-88" class="quarto-xref">تمرین&nbsp;<span>19.88</span></a>.</strong> <a href="#sec-ch19-c-supply" class="quarto-xref"><span>بخش 19.4.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-89" class="quarto-xref">تمرین&nbsp;<span>19.89</span></a>.</strong> <a href="#sec-ch19-c-formation" class="quarto-xref"><span>بخش 19.4.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-90" class="quarto-xref">تمرین&nbsp;<span>19.90</span></a>.</strong> <a href="#sec-ch19-a-duration" class="quarto-xref"><span>بخش 19.2.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-91" class="quarto-xref">تمرین&nbsp;<span>19.91</span></a>.</strong> <a href="#sec-ch19-a-heat" class="quarto-xref"><span>بخش 19.2.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-92" class="quarto-xref">تمرین&nbsp;<span>19.92</span></a>.</strong> <a href="#sec-ch19-b-parallel" class="quarto-xref"><span>بخش 19.3.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-93" class="quarto-xref">تمرین&nbsp;<span>19.93</span></a>.</strong> <a href="#sec-ch19-d-availability" class="quarto-xref"><span>بخش 19.5.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-94" class="quarto-xref">تمرین&nbsp;<span>19.94</span></a>.</strong> <a href="#sec-ch19-d-optimum" class="quarto-xref"><span>بخش 19.5.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-95" class="quarto-xref">تمرین&nbsp;<span>19.95</span></a>.</strong> <a href="#tbl-ch19-services" class="quarto-xref">جدول&nbsp;<span>19.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-96" class="quarto-xref">تمرین&nbsp;<span>19.96</span></a>.</strong> <a href="#tbl-ch19-kpi" class="quarto-xref">جدول&nbsp;<span>19.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-97" class="quarto-xref">تمرین&nbsp;<span>19.97</span></a>.</strong> <span class="ltr" dir="ltr">10 MWh</span> (<a href="#exm-ch19-stacking" class="quarto-xref">مثال&nbsp;<span>19.49</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-98" class="quarto-xref">تمرین&nbsp;<span>19.98</span></a>.</strong> <span class="ltr" dir="ltr">76.2</span> و <span class="ltr" dir="ltr">80.8 %</span> (<a href="#exm-ch19-factory" class="quarto-xref">مثال&nbsp;<span>19.50</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-99" class="quarto-xref">تمرین&nbsp;<span>19.99</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">0.20 GWh</span> (<a href="#exm-ch19-factory" class="quarto-xref">مثال&nbsp;<span>19.50</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-100" class="quarto-xref">تمرین&nbsp;<span>19.100</span></a>.</strong> <span class="ltr" dir="ltr">0.25 C</span> (<a href="#sec-ch19-a-rate" class="quarto-xref"><span>بخش 19.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-101" class="quarto-xref">تمرین&nbsp;<span>19.101</span></a>.</strong> <span class="ltr" dir="ltr">28.8 MWh</span> (<a href="#eq-ch19-usable" class="quarto-xref">معادلهٔ&nbsp;<span>19.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-102" class="quarto-xref">تمرین&nbsp;<span>19.102</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">80 %</span> (<a href="#exm-ch19-offers" class="quarto-xref">مثال&nbsp;<span>19.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-103" class="quarto-xref">تمرین&nbsp;<span>19.103</span></a>.</strong> <span class="ltr" dir="ltr">48</span> (<a href="#fig-ch19-cccv" class="quarto-xref">شکل&nbsp;<span>19.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-104" class="quarto-xref">تمرین&nbsp;<span>19.104</span></a>.</strong> <a href="#sec-ch19-b-formats" class="quarto-xref"><span>بخش 19.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-105" class="quarto-xref">تمرین&nbsp;<span>19.105</span></a>.</strong> <a href="#tbl-ch19-arch" class="quarto-xref">جدول&nbsp;<span>19.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-106" class="quarto-xref">تمرین&nbsp;<span>19.106</span></a>.</strong> <a href="#exm-ch19-ocv" class="quarto-xref">مثال&nbsp;<span>19.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-107" class="quarto-xref">تمرین&nbsp;<span>19.107</span></a>.</strong> <a href="#exm-ch19-rates" class="quarto-xref">مثال&nbsp;<span>19.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-108" class="quarto-xref">تمرین&nbsp;<span>19.108</span></a>.</strong> <span class="ltr" dir="ltr">96.2</span>، <span class="ltr" dir="ltr">92.4</span>، <span class="ltr" dir="ltr">90.6 %</span> (<a href="#exm-ch19-efficiency" class="quarto-xref">مثال&nbsp;<span>19.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-109" class="quarto-xref">تمرین&nbsp;<span>19.109</span></a>.</strong> <span class="ltr" dir="ltr">26.8 %</span> (<a href="#exm-ch19-soc" class="quarto-xref">مثال&nbsp;<span>19.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-110" class="quarto-xref">تمرین&nbsp;<span>19.110</span></a>.</strong> <a href="#exm-ch19-fade" class="quarto-xref">مثال&nbsp;<span>19.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-111" class="quarto-xref">تمرین&nbsp;<span>19.111</span></a>.</strong> <a href="#exm-ch19-buildup" class="quarto-xref">مثال&nbsp;<span>19.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-112" class="quarto-xref">تمرین&nbsp;<span>19.112</span></a>.</strong> <a href="#exm-ch19-short" class="quarto-xref">مثال&nbsp;<span>19.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-113" class="quarto-xref">تمرین&nbsp;<span>19.113</span></a>.</strong> <a href="#exm-ch19-heat" class="quarto-xref">مثال&nbsp;<span>19.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-114" class="quarto-xref">تمرین&nbsp;<span>19.114</span></a>.</strong> <a href="#exm-ch19-sizing" class="quarto-xref">مثال&nbsp;<span>19.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-115" class="quarto-xref">تمرین&nbsp;<span>19.115</span></a>.</strong> <a href="#exm-ch19-formats" class="quarto-xref">مثال&nbsp;<span>19.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-116" class="quarto-xref">تمرین&nbsp;<span>19.116</span></a>.</strong> <a href="#exm-ch19-grading" class="quarto-xref">مثال&nbsp;<span>19.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-117" class="quarto-xref">تمرین&nbsp;<span>19.117</span></a>.</strong> <span class="ltr" dir="ltr">0.364</span>، <span class="ltr" dir="ltr">0.284</span>، <span class="ltr" dir="ltr">0.235</span> (<a href="#exm-ch19-sampling" class="quarto-xref">مثال&nbsp;<span>19.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-118" class="quarto-xref">تمرین&nbsp;<span>19.118</span></a>.</strong> <a href="#exm-ch19-lots" class="quarto-xref">مثال&nbsp;<span>19.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-119" class="quarto-xref">تمرین&nbsp;<span>19.119</span></a>.</strong> <span class="ltr" dir="ltr">35</span> (<a href="#exm-ch19-defect" class="quarto-xref">مثال&nbsp;<span>19.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-120" class="quarto-xref">تمرین&nbsp;<span>19.120</span></a>.</strong> <a href="#exm-ch19-chain" class="quarto-xref">مثال&nbsp;<span>19.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-121" class="quarto-xref">تمرین&nbsp;<span>19.121</span></a>.</strong> <a href="#exm-ch19-year" class="quarto-xref">مثال&nbsp;<span>19.40</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-122" class="quarto-xref">تمرین&nbsp;<span>19.122</span></a>.</strong> <a href="#exm-ch19-health" class="quarto-xref">مثال&nbsp;<span>19.41</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-123" class="quarto-xref">تمرین&nbsp;<span>19.123</span></a>.</strong> <a href="#exm-ch19-warranty" class="quarto-xref">مثال&nbsp;<span>19.42</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-124" class="quarto-xref">تمرین&nbsp;<span>19.124</span></a>.</strong> <a href="#exm-ch19-eol" class="quarto-xref">مثال&nbsp;<span>19.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-125" class="quarto-xref">تمرین&nbsp;<span>19.125</span></a>.</strong> <a href="#exm-ch19-case" class="quarto-xref">مثال&nbsp;<span>19.52</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-126" class="quarto-xref">تمرین&nbsp;<span>19.126</span></a>.</strong> <a href="#exm-ch19-power" class="quarto-xref">مثال&nbsp;<span>19.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-127" class="quarto-xref">تمرین&nbsp;<span>19.127</span></a>.</strong> <a href="#exm-ch19-duration" class="quarto-xref">مثال&nbsp;<span>19.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-128" class="quarto-xref">تمرین&nbsp;<span>19.128</span></a>.</strong> <a href="#exm-ch19-precharge" class="quarto-xref">مثال&nbsp;<span>19.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-129" class="quarto-xref">تمرین&nbsp;<span>19.129</span></a>.</strong> <a href="#exm-ch19-aux" class="quarto-xref">مثال&nbsp;<span>19.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-130" class="quarto-xref">تمرین&nbsp;<span>19.130</span></a>.</strong> <a href="#exm-ch19-screen" class="quarto-xref">مثال&nbsp;<span>19.30</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-131" class="quarto-xref">تمرین&nbsp;<span>19.131</span></a>.</strong> <a href="#exm-ch19-dcir" class="quarto-xref">مثال&nbsp;<span>19.31</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-132" class="quarto-xref">تمرین&nbsp;<span>19.132</span></a>.</strong> <a href="#exm-ch19-capacity" class="quarto-xref">مثال&nbsp;<span>19.32</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-133" class="quarto-xref">تمرین&nbsp;<span>19.133</span></a>.</strong> <a href="#exm-ch19-optimum" class="quarto-xref">مثال&nbsp;<span>19.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-134" class="quarto-xref">تمرین&nbsp;<span>19.134</span></a>.</strong> <a href="#exm-ch19-plans" class="quarto-xref">مثال&nbsp;<span>19.53</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-135" class="quarto-xref">تمرین&nbsp;<span>19.135</span></a>.</strong> <a href="#exm-ch19-design" class="quarto-xref">مثال&nbsp;<span>19.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-136" class="quarto-xref">تمرین&nbsp;<span>19.136</span></a>.</strong> <a href="#exm-ch19-soh" class="quarto-xref">مثال&nbsp;<span>19.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-137" class="quarto-xref">تمرین&nbsp;<span>19.137</span></a>.</strong> <a href="#exm-ch19-site" class="quarto-xref">مثال&nbsp;<span>19.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-138" class="quarto-xref">تمرین&nbsp;<span>19.138</span></a>.</strong> <a href="#exm-ch19-windows" class="quarto-xref">مثال&nbsp;<span>19.45</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-139" class="quarto-xref">تمرین&nbsp;<span>19.139</span></a>.</strong> <a href="#exm-ch19-cccv" class="quarto-xref">مثال&nbsp;<span>19.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-140" class="quarto-xref">تمرین&nbsp;<span>19.140</span></a>.</strong> <a href="#exm-ch19-bases" class="quarto-xref">مثال&nbsp;<span>19.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-141" class="quarto-xref">تمرین&nbsp;<span>19.141</span></a>.</strong> <a href="#exm-ch19-ops" class="quarto-xref">مثال&nbsp;<span>19.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-142" class="quarto-xref">تمرین&nbsp;<span>19.142</span></a>.</strong> <a href="#exm-ch19-spares" class="quarto-xref">مثال&nbsp;<span>19.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-143" class="quarto-xref">تمرین&nbsp;<span>19.143</span></a>.</strong> <a href="#exm-ch19-mc" class="quarto-xref">مثال&nbsp;<span>19.46</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-144" class="quarto-xref">تمرین&nbsp;<span>19.144</span></a>.</strong> <a href="#exm-ch19-heatpath" class="quarto-xref">مثال&nbsp;<span>19.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-145" class="quarto-xref">تمرین&nbsp;<span>19.145</span></a>.</strong> <a href="#exm-ch19-service" class="quarto-xref">مثال&nbsp;<span>19.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-146" class="quarto-xref">تمرین&nbsp;<span>19.146</span></a>.</strong> <a href="#exm-ch19-before" class="quarto-xref">مثال&nbsp;<span>19.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-147" class="quarto-xref">تمرین&nbsp;<span>19.147</span></a>.</strong> <a href="#exm-ch19-money" class="quarto-xref">مثال&nbsp;<span>19.37</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-148" class="quarto-xref">تمرین&nbsp;<span>19.148</span></a>.</strong> <a href="#exm-ch19-availability" class="quarto-xref">مثال&nbsp;<span>19.54</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-149" class="quarto-xref">تمرین&nbsp;<span>19.149</span></a>.</strong> <a href="#exm-ch19-parallel" class="quarto-xref">مثال&nbsp;<span>19.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-150" class="quarto-xref">تمرین&nbsp;<span>19.150</span></a>.</strong> <a href="#exm-ch19-offers" class="quarto-xref">مثال&nbsp;<span>19.38</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-151" class="quarto-xref">تمرین&nbsp;<span>19.151</span></a>.</strong> <a href="#exm-ch19-availability2" class="quarto-xref">مثال&nbsp;<span>19.47</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-152" class="quarto-xref">تمرین&nbsp;<span>19.152</span></a>.</strong> <a href="#exm-ch19-yield" class="quarto-xref">مثال&nbsp;<span>19.48</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-153" class="quarto-xref">تمرین&nbsp;<span>19.153</span></a>.</strong> <a href="#exm-ch19-yield" class="quarto-xref">مثال&nbsp;<span>19.48</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-154" class="quarto-xref">تمرین&nbsp;<span>19.154</span></a>.</strong> <a href="#exm-ch19-formation" class="quarto-xref">مثال&nbsp;<span>19.39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-155" class="quarto-xref">تمرین&nbsp;<span>19.155</span></a>.</strong> <a href="#tbl-ch19-numbers" class="quarto-xref">جدول&nbsp;<span>19.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-156" class="quarto-xref">تمرین&nbsp;<span>19.156</span></a>.</strong> <a href="#tbl-ch19-earthing" class="quarto-xref">جدول&nbsp;<span>19.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-157" class="quarto-xref">تمرین&nbsp;<span>19.157</span></a>.</strong> معیار: ردِ نادرست یا گذرِ نادرست بالا می‌رود (<a href="#exm-ch19-screen" class="quarto-xref">مثال&nbsp;<span>19.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-158" class="quarto-xref">تمرین&nbsp;<span>19.158</span></a>.</strong> <a href="#exm-ch19-stacking" class="quarto-xref">مثال&nbsp;<span>19.49</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-159" class="quarto-xref">تمرین&nbsp;<span>19.159</span></a>.</strong> <a href="#tbl-ch19-errors" class="quarto-xref">جدول&nbsp;<span>19.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-160" class="quarto-xref">تمرین&nbsp;<span>19.160</span></a>.</strong> <a href="#exm-ch19-factory" class="quarto-xref">مثال&nbsp;<span>19.50</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-161" class="quarto-xref">تمرین&nbsp;<span>19.161</span></a>.</strong> <a href="#fig-ch19-lcos" class="quarto-xref">شکل&nbsp;<span>19.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-162" class="quarto-xref">تمرین&nbsp;<span>19.162</span></a>.</strong> <a href="#exm-ch19-cccv" class="quarto-xref">مثال&nbsp;<span>19.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-163" class="quarto-xref">تمرین&nbsp;<span>19.163</span></a>.</strong> <a href="#sec-ch19-a-window" class="quarto-xref"><span>بخش 19.2.6</span></a>، <a href="#tbl-ch19-failure" class="quarto-xref">جدول&nbsp;<span>19.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-164" class="quarto-xref">تمرین&nbsp;<span>19.164</span></a>.</strong> معیار: مرز، نرخ، دما، کمکی، روشِ اندازه‌گیری (<a href="#exm-ch19-efficiency" class="quarto-xref">مثال&nbsp;<span>19.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-165" class="quarto-xref">تمرین&nbsp;<span>19.165</span></a>.</strong> معیار: بازنشانی ممکن نیست؛ فرسایشِ تقویمیِ بیشتر (<a href="#exm-ch19-soc" class="quarto-xref">مثال&nbsp;<span>19.4</span></a>، <a href="#exm-ch19-fade" class="quarto-xref">مثال&nbsp;<span>19.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-166" class="quarto-xref">تمرین&nbsp;<span>19.166</span></a>.</strong> معیار: <span class="ltr" dir="ltr">118 kW</span> در پایانِ عمر، <span class="ltr" dir="ltr">IF-006</span> (<a href="#exm-ch19-heat" class="quarto-xref">مثال&nbsp;<span>19.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-167" class="quarto-xref">تمرین&nbsp;<span>19.167</span></a>.</strong> معیار: <span class="ltr" dir="ltr">1,518 V</span>، حدِ شارژ یا شمارِ سلول (<a href="#exm-ch19-buildup" class="quarto-xref">مثال&nbsp;<span>19.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-168" class="quarto-xref">تمرین&nbsp;<span>19.168</span></a>.</strong> معیار: سلامتِ <span class="ltr" dir="ltr">0.60</span>، ظرفیتِ اسمیِ بزرگ‌تر یا افزایش‌های بیشتر (<a href="#exm-ch19-sizing" class="quarto-xref">مثال&nbsp;<span>19.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-169" class="quarto-xref">تمرین&nbsp;<span>19.169</span></a>.</strong> معیار: سقفِ چرخه پر است (<a href="#exm-ch19-warranty" class="quarto-xref">مثال&nbsp;<span>19.42</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-170" class="quarto-xref">تمرین&nbsp;<span>19.170</span></a>.</strong> معیار: بند در قرارداد، بازرسیِ کارخانه، خلاصهٔ آماری (<a href="#exm-ch19-defect" class="quarto-xref">مثال&nbsp;<span>19.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-171" class="quarto-xref">تمرین&nbsp;<span>19.171</span></a>.</strong> معیار: همهٔ رک‌ها، اولویت با سوابق، کاهشِ توان (<a href="#exm-ch19-lots" class="quarto-xref">مثال&nbsp;<span>19.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-172" class="quarto-xref">تمرین&nbsp;<span>19.172</span></a>.</strong> معیار: پایداریِ حرارتی، شاهدِ گسترش، تخمینِ حالتِ شارژ (<a href="#tbl-ch19-chem" class="quarto-xref">جدول&nbsp;<span>19.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-173" class="quarto-xref">تمرین&nbsp;<span>19.173</span></a>.</strong> معیار: نشانهٔ نشتی، حدِ هشدار، بازرسیِ ماژول (<a href="#exm-ch19-defect" class="quarto-xref">مثال&nbsp;<span>19.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-174" class="quarto-xref">تمرین&nbsp;<span>19.174</span></a>.</strong> معیار: کدام هدف، کدام شاهد، کدام پیکربندی (<a href="#exm-ch19-objectives" class="quarto-xref">مثال&nbsp;<span>19.51</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-175" class="quarto-xref">تمرین&nbsp;<span>19.175</span></a>.</strong> معیار: زمین، کابل، جای تهویه؛ تصمیمِ مقام حاکم است (<a href="#tbl-ch19-fire" class="quarto-xref">جدول&nbsp;<span>19.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-176" class="quarto-xref">تمرین&nbsp;<span>19.176</span></a>.</strong> معیار: ترتیبِ رخدادها نامعلوم، تحلیلِ علت ضعیف (<a href="#exm-ch19-case" class="quarto-xref">مثال&nbsp;<span>19.52</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-177" class="quarto-xref">تمرین&nbsp;<span>19.177</span></a>.</strong> معیار: گرمایش یا محدودیتِ شارژ، حدِ مدیریتِ باتری (<a href="#sec-ch19-a-window" class="quarto-xref"><span>بخش 19.2.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-178" class="quarto-xref">تمرین&nbsp;<span>19.178</span></a>.</strong> معیار: حمل به‌عنوانِ کالای خطرناک، هزینه، صندوق (<a href="#exm-ch19-eol" class="quarto-xref">مثال&nbsp;<span>19.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-179" class="quarto-xref">تمرین&nbsp;<span>19.179</span></a>.</strong> معیار: گرمایش، زمان‌بندیِ شارژ، پذیرشِ بُرش (<a href="#exm-ch19-power" class="quarto-xref">مثال&nbsp;<span>19.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-180" class="quarto-xref">تمرین&nbsp;<span>19.180</span></a>.</strong> معیار: هزینه بر مدت، بازده، جا، بلوغ (<a href="#exm-ch19-duration" class="quarto-xref">مثال&nbsp;<span>19.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-181" class="quarto-xref">تمرین&nbsp;<span>19.181</span></a>.</strong> معیار: پیش‌شارژ، مقاومتِ آسیب‌دیده، منطقِ وصل (<a href="#exm-ch19-precharge" class="quarto-xref">مثال&nbsp;<span>19.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-182" class="quarto-xref">تمرین&nbsp;<span>19.182</span></a>.</strong> معیار: خطای نخست، یافتن پیش از خطای دوم (<a href="#sec-ch19-b-precharge" class="quarto-xref"><span>بخش 19.3.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-183" class="quarto-xref">تمرین&nbsp;<span>19.183</span></a>.</strong> معیار: گذرِ <span class="ltr" dir="ltr">2.9 %</span>، درخواستِ حدِ تنگ‌تر (<a href="#exm-ch19-screen" class="quarto-xref">مثال&nbsp;<span>19.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-184" class="quarto-xref">تمرین&nbsp;<span>19.184</span></a>.</strong> معیار: ناهمسان، <span class="ltr" dir="ltr">17 %</span> تفاوتِ ذاتی (<a href="#exm-ch19-dcir" class="quarto-xref">مثال&nbsp;<span>19.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-185" class="quarto-xref">تمرین&nbsp;<span>19.185</span></a>.</strong> معیار: گفت‌وگو، آزمونِ دوباره (<a href="#exm-ch19-capacity" class="quarto-xref">مثال&nbsp;<span>19.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-186" class="quarto-xref">تمرین&nbsp;<span>19.186</span></a>.</strong> معیار: چرخهٔ همیشگی، بودجهٔ چرخه (<a href="#exm-ch19-optimum" class="quarto-xref">مثال&nbsp;<span>19.44</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-187" class="quarto-xref">تمرین&nbsp;<span>19.187</span></a>.</strong> معیار: <span class="math inline">\(V_\text{fire}\)</span> از مقامِ آتش (<a href="#exm-ch19-plans" class="quarto-xref">مثال&nbsp;<span>19.53</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-188" class="quarto-xref">تمرین&nbsp;<span>19.188</span></a>.</strong> معیار: ضعیف‌ترین سلول، <span class="ltr" dir="ltr">3 %</span> در ده سال (<a href="#exm-ch19-design" class="quarto-xref">مثال&nbsp;<span>19.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-189" class="quarto-xref">تمرین&nbsp;<span>19.189</span></a>.</strong> معیار: خطای <span class="ltr" dir="ltr">6.8 %</span>، چرخهٔ کاملِ گاه‌به‌گاه (<a href="#exm-ch19-soh" class="quarto-xref">مثال&nbsp;<span>19.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-190" class="quarto-xref">تمرین&nbsp;<span>19.190</span></a>.</strong> معیار: حملِ جدا، تقویتِ جاده، کانتینرِ کوچک‌تر (<a href="#exm-ch19-site" class="quarto-xref">مثال&nbsp;<span>19.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-191" class="quarto-xref">تمرین&nbsp;<span>19.191</span></a>.</strong> معیار: <span class="ltr" dir="ltr">+12 %</span> ارزش، <span class="ltr" dir="ltr">−2 pts</span> سلامت، ضمانت (<a href="#exm-ch19-windows" class="quarto-xref">مثال&nbsp;<span>19.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-192" class="quarto-xref">تمرین&nbsp;<span>19.192</span></a>.</strong> معیار: مرز، ظرفیت، روش (<a href="#exm-ch19-bases" class="quarto-xref">مثال&nbsp;<span>19.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-193" class="quarto-xref">تمرین&nbsp;<span>19.193</span></a>.</strong> معیار: محدود کردن، تعمیرِ سریع، یدک (<a href="#exm-ch19-ops" class="quarto-xref">مثال&nbsp;<span>19.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-194" class="quarto-xref">تمرین&nbsp;<span>19.194</span></a>.</strong> معیار: رک بیرون از کار، کاهشِ توان (<a href="#exm-ch19-spares" class="quarto-xref">مثال&nbsp;<span>19.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-195" class="quarto-xref">تمرین&nbsp;<span>19.195</span></a>.</strong> معیار: <span class="ltr" dir="ltr">73.6 %</span>، بزرگ‌تر یا افزایش (<a href="#exm-ch19-mc" class="quarto-xref">مثال&nbsp;<span>19.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-196" class="quarto-xref">تمرین&nbsp;<span>19.196</span></a>.</strong> معیار: جای خالیِ دوسویه، تصحیح، چرخه‌های کوچک (<a href="#exm-ch19-service" class="quarto-xref">مثال&nbsp;<span>19.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-197" class="quarto-xref">تمرین&nbsp;<span>19.197</span></a>.</strong> معیار: حالتِ شارژِ انبار، سایه، دما (<a href="#exm-ch19-before" class="quarto-xref">مثال&nbsp;<span>19.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-198" class="quarto-xref">تمرین&nbsp;<span>19.198</span></a>.</strong> معیار: <span class="ltr" dir="ltr">28 %</span> در بهترین حالت (<a href="#exm-ch19-money" class="quarto-xref">مثال&nbsp;<span>19.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-199" class="quarto-xref">تمرین&nbsp;<span>19.199</span></a>.</strong> معیار: <span class="ltr" dir="ltr">2.5 %</span>، فاصلهٔ کوتاه‌تر یا دو آشکارساز (<a href="#exm-ch19-availability" class="quarto-xref">مثال&nbsp;<span>19.54</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-200" class="quarto-xref">تمرین&nbsp;<span>19.200</span></a>.</strong> معیار: جریانِ گردشی، قاعدهٔ هم‌خوانیِ ولتاژ (<a href="#exm-ch19-parallel" class="quarto-xref">مثال&nbsp;<span>19.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-201" class="quarto-xref">تمرین&nbsp;<span>19.201</span></a>.</strong> معیار: مقایسه با فرسایشِ تضمین‌شده، شاهد (<a href="#exm-ch19-offers" class="quarto-xref">مثال&nbsp;<span>19.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-202" class="quarto-xref">تمرین&nbsp;<span>19.202</span></a>.</strong> معیار: سوابق، تنظیم‌ها، حسگرها (<a href="#exm-ch19-availability2" class="quarto-xref">مثال&nbsp;<span>19.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-203" class="quarto-xref">تمرین&nbsp;<span>19.203</span></a>.</strong> معیار: زمان، سطح، روشِ اندازه‌گیری (<a href="#tbl-ch19-spec" class="quarto-xref">جدول&nbsp;<span>19.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-204" class="quarto-xref">تمرین&nbsp;<span>19.204</span></a>.</strong> معیار: انرژیِ کمتر، ارزشِ بیشتر (<a href="#exm-ch19-yield" class="quarto-xref">مثال&nbsp;<span>19.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-205" class="quarto-xref">تمرین&nbsp;<span>19.205</span></a>.</strong> معیار: رانش بی بازنشانی (<a href="#exm-ch19-yield" class="quarto-xref">مثال&nbsp;<span>19.48</span></a>، <a href="#exm-ch19-soc" class="quarto-xref">مثال&nbsp;<span>19.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-206" class="quarto-xref">تمرین&nbsp;<span>19.206</span></a>.</strong> معیار: نقشهٔ شاهد، مجهول، تأییدِ مقام (<a href="#tbl-ch19-docs" class="quarto-xref">جدول&nbsp;<span>19.14</span></a>، <a href="#exm-ch19-map" class="quarto-xref">مثال&nbsp;<span>19.43</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-207" class="quarto-xref">تمرین&nbsp;<span>19.207</span></a>.</strong> معیار: ترتیبِ راه‌اندازی، نقطهٔ توقف (<a href="#tbl-ch19-commissioning" class="quarto-xref">جدول&nbsp;<span>19.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-208" class="quarto-xref">تمرین&nbsp;<span>19.208</span></a>.</strong> معیار: ظرفیت، پایداریِ لایه، سوابق (<a href="#exm-ch19-formation" class="quarto-xref">مثال&nbsp;<span>19.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-209" class="quarto-xref">تمرین&nbsp;<span>19.209</span></a>.</strong> معیار: خطای دوم، اتصالِ کوتاه (<a href="#tbl-ch19-earthing" class="quarto-xref">جدول&nbsp;<span>19.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-210" class="quarto-xref">تمرین&nbsp;<span>19.210</span></a>.</strong> معیار: سابقه، وارسیِ دوباره، نقطهٔ توقف (<a href="#sec-ch19-c-integration" class="quarto-xref"><span>بخش 19.4.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-211" class="quarto-xref">تمرین&nbsp;<span>19.211</span></a>.</strong> معیار: ردیابی، تأمین‌کنندهٔ دیگر، مجهول (<a href="#sec-ch19-c-supply" class="quarto-xref"><span>بخش 19.4.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-212" class="quarto-xref">تمرین&nbsp;<span>19.212</span></a>.</strong> معیار: زمان‌بندی، شاهد، علت، اقدام (<a href="#sec-ch19-c-supply" class="quarto-xref"><span>بخش 19.4.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-213" class="quarto-xref">تمرین&nbsp;<span>19.213</span></a>.</strong> معیار: درآمدِ <span class="ltr" dir="ltr">164</span> هزار در برابرِ <span class="ltr" dir="ltr">116</span>، بودجهٔ چرخه (<a href="#exm-ch19-stacking" class="quarto-xref">مثال&nbsp;<span>19.49</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-214" class="quarto-xref">تمرین&nbsp;<span>19.214</span></a>.</strong> معیار: <a href="#tbl-ch19-kpi" class="quarto-xref">جدول&nbsp;<span>19.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-215" class="quarto-xref">تمرین&nbsp;<span>19.215</span></a>.</strong> معیار: باتری به‌تنهایی نه؛ نیروگاهِ بزرگ‌تر یا خریدِ پشتیبان (<a href="#exm-ch19-factory" class="quarto-xref">مثال&nbsp;<span>19.50</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-216" class="quarto-xref">تمرین&nbsp;<span>19.216</span></a>.</strong> معیار: بازدهِ کاهنده، هزینهٔ ترازشده (<a href="#exm-ch19-offers" class="quarto-xref">مثال&nbsp;<span>19.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-217" class="quarto-xref">تمرین&nbsp;<span>19.217</span></a>.</strong> معیار: دنبالهٔ ولتاژِ ثابت، فرسایش، ضمانت (<a href="#exm-ch19-cccv" class="quarto-xref">مثال&nbsp;<span>19.9</span></a>، <a href="#exm-ch19-windows" class="quarto-xref">مثال&nbsp;<span>19.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-218" class="quarto-xref">تمرین&nbsp;<span>19.218</span></a>.</strong> معیار: حسگر، تنظیم، عایق (<a href="#exm-ch19-availability2" class="quarto-xref">مثال&nbsp;<span>19.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-219" class="quarto-xref">تمرین&nbsp;<span>19.219</span></a>.</strong> معیار: پایهٔ چرخه، دما، حالتِ شارژ (<a href="#sec-ch19-c-life" class="quarto-xref"><span>بخش 19.4.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-220" class="quarto-xref">تمرین&nbsp;<span>19.220</span></a>.</strong> معیار: پاسخِ نمایی، <span class="math inline">\(\tau = 30\ \text{s}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-221" class="quarto-xref">تمرین&nbsp;<span>19.221</span></a>.</strong> معیار: خطای محدود، آزمون با خطای صفر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-222" class="quarto-xref">تمرین&nbsp;<span>19.222</span></a>.</strong> معیار: ظرفیتِ گرمایی و مقاومتِ گرماییِ سلول.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-223" class="quarto-xref">تمرین&nbsp;<span>19.223</span></a>.</strong> معیار: عمقِ کمتر، فرسایشِ کمتر، انرژیِ روزانهٔ کمتر (<a href="#exm-ch19-health" class="quarto-xref">مثال&nbsp;<span>19.41</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-224" class="quarto-xref">تمرین&nbsp;<span>19.224</span></a>.</strong> معیار: <a href="#tbl-ch19-map" class="quarto-xref">جدول&nbsp;<span>19.12</span></a>، بازده با روش، سوابقِ صد درصدی، تفکیک، آزمونِ گسترش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-225" class="quarto-xref">تمرین&nbsp;<span>19.225</span></a>.</strong> معیار: نقشه، شیمی، خطرها، جداسازی، تماس‌ها، روان‌آب.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-226" class="quarto-xref">تمرین&nbsp;<span>19.226</span></a>.</strong> معیار: شارژ و دشارژِ صفر، حالتِ شارژِ ثابت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-227" class="quarto-xref">تمرین&nbsp;<span>19.227</span></a>.</strong> معیار: هزینهٔ حال، مقایسه با بزرگ‌تر خریدن (<a href="#exm-ch19-sizing" class="quarto-xref">مثال&nbsp;<span>19.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-228" class="quarto-xref">تمرین&nbsp;<span>19.228</span></a>.</strong> معیار: <code>power_limits</code>، شبکهٔ دوبعدی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-229" class="quarto-xref">تمرین&nbsp;<span>19.229</span></a>.</strong> معیار: انرژیِ جمع، ظرفیتِ گرماییِ مقاومت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-230" class="quarto-xref">تمرین&nbsp;<span>19.230</span></a>.</strong> معیار: جریانِ پایانی کمتر از حد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-231" class="quarto-xref">تمرین&nbsp;<span>19.231</span></a>.</strong> معیار: دمای کمینه، توانِ گرمکن، انرژیِ سالانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-232" class="quarto-xref">تمرین&nbsp;<span>19.232</span></a>.</strong> معیار: هزینهٔ فرسایشِ متغیر تا رسیدن به بودجه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-233" class="quarto-xref">تمرین&nbsp;<span>19.233</span></a>.</strong> معیار: توزیعِ پهن‌تر، <span class="ltr" dir="ltr">P90</span> کمتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-234" class="quarto-xref">تمرین&nbsp;<span>19.234</span></a>.</strong> معیار: <a href="#tbl-ch19-signals" class="quarto-xref">جدول&nbsp;<span>19.5</span></a>، رفتار در قطعِ ارتباط.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-235" class="quarto-xref">تمرین&nbsp;<span>19.235</span></a>.</strong> معیار: <span class="math inline">\((\lambda T)^3/4\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-236" class="quarto-xref">تمرین&nbsp;<span>19.236</span></a>.</strong> معیار: هزینهٔ شارژ = انرژیِ دشارژ بر بازده × قیمت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-237" class="quarto-xref">تمرین&nbsp;<span>19.237</span></a>.</strong> معیار: حدِ سخت‌افزاری، قطع، بازرسی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-238" class="quarto-xref">تمرین&nbsp;<span>19.238</span></a>.</strong> معیار: <a href="#tbl-ch19-fat" class="quarto-xref">جدول&nbsp;<span>19.9</span></a>، <a href="#tbl-ch19-commissioning" class="quarto-xref">جدول&nbsp;<span>19.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-239" class="quarto-xref">تمرین&nbsp;<span>19.239</span></a>.</strong> معیار: <span class="ltr" dir="ltr">1.76 GWh</span>، کمکی <span class="ltr" dir="ltr">0.57 GWh</span> اگر از نیروگاه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-240" class="quarto-xref">تمرین&nbsp;<span>19.240</span></a>.</strong> معیار: زمان‌بندی، داده، علت، اقدام، اعلام، پیگیری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-241" class="quarto-xref">تمرین&nbsp;<span>19.241</span></a>.</strong> معیار: خواندنِ فایل‌های <span class="ltr" dir="ltr">expected</span>، قالب.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-242" class="quarto-xref">تمرین&nbsp;<span>19.242</span></a>.</strong> معیار: پنجرهٔ تنگ‌شده، دشارژِ کمتر، ارزشِ ذخیره.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-243" class="quarto-xref">تمرین&nbsp;<span>19.243</span></a>.</strong> معیار: ضریبِ اقساطِ انرژی، پاسخِ دستی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-244" class="quarto-xref">تمرین&nbsp;<span>19.244</span></a>.</strong> معیار: هر حالت با سیگنال‌های ورودی و خروجی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-245" class="quarto-xref">تمرین&nbsp;<span>19.245</span></a>.</strong> معیار: اندازه، نرخِ <span class="ltr" dir="ltr">C</span>ِ کمتر، تهویه، جا، رابط‌های آتش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-246" class="quarto-xref">تمرین&nbsp;<span>19.246</span></a>.</strong> معیار: گام‌ها، سوابق، نمونه‌گیری، تفکیک، آزمونِ کارخانه (فصلِ ۴۴).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-247" class="quarto-xref">تمرین&nbsp;<span>19.247</span></a>.</strong> معیار: سناریو، شاهد، رابط‌ها، مالک‌ها، مجهول‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-248" class="quarto-xref">تمرین&nbsp;<span>19.248</span></a>.</strong> معیار: <span class="ltr" dir="ltr">U-073</span>، <span class="ltr" dir="ltr">U-074</span>؛ مقامِ مسئول.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-249" class="quarto-xref">تمرین&nbsp;<span>19.249</span></a>.</strong> معیار: ساختار، حالتِ شارژ، فرسایش، گسترش، شاهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-250" class="quarto-xref">تمرین&nbsp;<span>19.250</span></a>.</strong> معیار: دانسته‌ها با عدد، مجهول‌ها <span class="ltr" dir="ltr">U-073</span> تا <span class="ltr" dir="ltr">U-076</span>، تصمیم‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-251" class="quarto-xref">تمرین&nbsp;<span>19.251</span></a>.</strong> معیار: سلامت از کار، آزمونِ ظرفیت، ضمانت، مونت‌کارلو.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-252" class="quarto-xref">تمرین&nbsp;<span>19.252</span></a>.</strong> معیار: <a href="#fig-ch19-states" class="quarto-xref">شکل&nbsp;<span>19.12</span></a>، <a href="#tbl-ch19-safe" class="quarto-xref">جدول&nbsp;<span>19.13</span></a>، <a href="#exm-ch19-soh" class="quarto-xref">مثال&nbsp;<span>19.33</span></a>، <a href="#tbl-ch19-commissioning" class="quarto-xref">جدول&nbsp;<span>19.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-253" class="quarto-xref">تمرین&nbsp;<span>19.253</span></a>.</strong> معیار: نگاشتِ بخش به سند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch19-254" class="quarto-xref">تمرین&nbsp;<span>19.254</span></a>.</strong> معیار: <a href="#exm-ch19-factory" class="quarto-xref">مثال&nbsp;<span>19.50</span></a>، <a href="#tbl-ch19-services" class="quarto-xref">جدول&nbsp;<span>19.16</span></a>، فصلِ ۱۷.</p>
</div>
<section id="sec-ch19-examples-out" class="level3" data-number="19.16.1">
<h3 data-number="19.16.1" class="anchored" data-anchor-id="sec-ch19-examples-out"><span class="header-section-number">19.16.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01: energy of a 280 Ah, 3.2 V cell: 0.896 kWh
P02: NMC 100 Ah x 3.7 V: 0.370 kWh
P03: module of 16 cells, 3.2 V: 51.2 V
P04: rack of 400 cells at 3.65 V: 1,460 V
P05: cells in series for 1,500 V at 3.6 V: 416
P06: C-rate of 30 MW on 60 MWh: 0.50 C
P07: hours inside 10-90 % at 0.5 C: 1.6 h
P08: I^2R of 314 A in 0.25 mohm: 24.6 W
P09: one-way efficiency of 86 % round trip: 0.927
P10: usable of 40 MWh in 5-95 %: 36 MWh
P11: SOC error of 2 mV at 1 mV/%: 2 %
P12: SOC error of 2 mV at 7.5 mV/%: 0.27 %
P13: offset 0.05 A for 30 days in 314 Ah: 11.5 %
P14: calendar fade 0.02 sqrt(9): 0.06
P15: cycles to end of life at 50 % depth: 9,849
P16: loss per year, 365 cycles at 100 % depth: 1.82 %
P17: health after 12 years at 2 %/yr: 76 %
P18: year when 2 %/yr reaches 84.2 %: 7.9
P19: nominal for 20 MWh at the POC, health 0.8: 33.7 MWh
P20: DC power for 20 MW at 0.927: 21.6 MW
P21: charge needed for 25 MWh at 86 %: 29.1 MWh
P22: heat of 4,992 cells at 9.5 W: 47.4 kW
P23: end-of-life heat at x 1.8: 85 kW
P24: envelope gain 1.5 kW/K x (40 - 25) K: 22.5 kW
P25: container DC bus, 12 racks x 12.5 kA: 150 kA
P26: accept a 1 % lot with n 50, c 0: 0.605
P27: chance one cell is in a sample of 125 of 2,000: 6.25 %
P28: OCV drop for 60 mA, 7 days, at 30 % SOC: 3.45 mV
P29: expected cells, p 0.5, chain of 26 each side: 3.00
P30: minutes to the module edge at 20 min a cell: 520
P31: throughput of 365 cycles of 32 MWh: 11,680 MWh
P32: trucks for 220 t at 20 t: 11
P33: present cost of 1,000 k u in year 8 at 6 %: 627 k u
P34: price after 8 years at -4 %/yr: 180.3 k u/MWh
P35: charge power at 0.2 C, 3.3 V, 39,936 cells: 8.3 MW
P36: cost per MWh at 6 h: Li-ion 275, flow 220 k u
P37: cross-over (600 - 150) / (250 - 120): 3.46 h
P38: pre-charge resistor for 10 A at 1,331 V: 133.1 ohm
P39: time constant 66.5 ohm x 20 mF: 1.33 s
P40: energy of 20 mF at 1,000 V: 10.0 kJ
P41: leakage at 50 kohm, 1,498 V: 30.0 mA
P42: auxiliary share 567 / 10,817: 5.2 %
P43: standby week 8.97 of 32.1 MWh: 27.9 %
P44: limit 1.5 mV in sd of the leaky cells (3.45, 0.5): 3.9
P45: pulse resistance rise 0.25 to 0.293 mohm: 17 %
P46: warranty floor in year 6 at 2.5 %/yr: 34.11 MWh
P47: Faraday for M 96.5 g/mol: 278 mAh/g
P48: LFP for 280 Ah at 170 mAh/g: 1.65 kg
P49: busbar current at 0.25 C: 928 A
P50: capacity error, SOC errors 0.5 % each over 60 %: 1.18 %
P51: battery area with s 4 m: 547 m2
P52: discharge time of 29.8 MWh at 15 MW: 1.99 h
P53: energy on a truck at 20 % SOC: 1.00 MWh
P54: usable of 40.13 MWh in 15-85 %: 28.1 MWh
P55: cycles, DC / nominal: 291
P56: rise with 2 of 3 units of 60 kW: -0.3 K/h (falls)
P57: balancing 2 % of 314 Ah at 150 mA, 2 h a day: 21 days
P58: spares mean, 768 x 0.003 x 16/52: 0.71
P59: usable at the POC at 73.6 % health: 21.9 MWh
P60: energy lost a year to a 2 % SOC margin: 543 MWh
P61: reserve 3 MWh, shifting lost: 1,015 MWh a year
P62: reversible heat at 0.10 mV/K, 157 A, 298 K: 4.68 W
P63: rise at 0.8 K/W and 9.9 W: 7.9 K
P64: Arrhenius 25 to 30 C, 0.5 eV: x 1.38
P65: yearly cost of 13,032 k u at 8 %, 15 y, 2 % opex: 1,783 k u
P66: two detectors, rate 0.1, test 6 months: 0.083 %
P67: local isolation 1 + 0.5 + 0.05: 1.55 s
P68: wear cost 20 u on 10,357 MWh: 207.1 k u
P69: losses of 100 MWh through, half each way: 7.5 MWh
P70: calendar fade 9 months at 25 C, 50 %: 1.73 %</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01: cell energy 314 Ah x 3.2 V: 1.0048 kWh
E02: module 52 x 3.2 V: 166.4 V; rack 416 x 3.6 V: 1,497.6 V
E03: C-rate 20 MW / 40 MWh: 0.50 C; current 157 A
E04: heat per cell at 154 A in 0.4 mohm: 9.49 W
E05: leak 60 mA for 7 days in 314 Ah: 3.21 % SOC
E06: offset 0.5 A for 24 h in 314 Ah: 3.82 % SOC
E07: Arrhenius, 0.5 eV, 25 to 35 C: x 1.88
E08: usable at the POC, 40 x 0.8 x sqrt(0.86): 29.7 MWh
E09: nominal for 25 MWh at health 0.70: 48.1 MWh
E10: cycles to end of life at 80 % depth: 5,346
E11: rack short circuit 1,352 V / 0.108 ohm: 12.5 kA
E12: cells for 40 MWh of 18 Wh cells: 2,222,222
E13: weakest-cell loss 308.0 of 314 Ah: 1.9 %
E14: cells 39,936 x 5.5 kg: 220 t</code></pre>


</section>
</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/18-hybrid-architecture.html" class="pagination-link" aria-label="معماریِ نیروگاهِ هیبریدی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/20-plant-control-ems.html" class="pagination-link" aria-label="کنترلِ نیروگاه و مدیریتِ انرژی">
        <span class="nav-page-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>